        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39733_39735_1",
      "ports": {
        "bus1": 39733,
        "bus2": 39735
      },
      "params": {
        "R": 0.0002816588385030627,
        "X": 0.001194869400933385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39733_39736_1",
      "ports": {
        "bus1": 39733,
        "bus2": 39736
      },
      "params": {
        "R": 0.00023463554680347443,
        "X": 0.0010528817074373364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39734_39737_1",
      "ports": {
        "bus1": 39737,
        "bus2": 39734
      },
      "params": {
        "R": 0.002338637365028262,
        "X": 0.010361285880208015,
        "G": 0.0,
        "B": 0.0013404169585555792
      },
      "extension": {
        "length": 2696.9303707580566,
        "rating": 164.1027808189392
      }
    },
    {
      "class": "Branch",
      "id": "branch_39734_39737_2",
      "ports": {
        "bus1": 39737,
        "bus2": 39734
      },
      "params": {
        "R": 0.002338637365028262,
        "X": 0.010361285880208015,
        "G": 0.0,
        "B": 0.0013404169585555792
      },
      "extension": {
        "length": 2696.9303707580566,
        "rating": 164.1027808189392
      }
    },
    {
      "class": "Branch",
      "id": "branch_39734_42426_1",
      "ports": {
        "bus1": 39734,
        "bus2": 42426
      },
      "params": {
        "R": 0.00983358547091484,
        "X": 0.031974274665117264,
        "G": 0.0,
        "B": 0.0031468863599002357
      },
      "extension": {
        "length": 7372.4522030639655,
        "rating": 144.85982656478882
      }
    },
    {
      "class": "Branch",
      "id": "branch_39734_42431_1",
      "ports": {
        "bus1": 42431,
        "bus2": 39734
      },
      "params": {
        "R": 0.00839973147958517,
        "X": 0.035095587372779846,
        "G": 0.0,
        "B": 0.00488997483626008
      },
      "extension": {
        "length": 8189.614324401856,
        "rating": 157.3434829711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_39734_42431_2",
      "ports": {
        "bus1": 42431,
        "bus2": 39734
      },
      "params": {
        "R": 0.00839973147958517,
        "X": 0.035095587372779846,
        "G": 0.0,
        "B": 0.00488997483626008
      },
      "extension": {
        "length": 8189.614324401856,
        "rating": 157.3434829711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_39734_42433_1",
      "ports": {
        "bus1": 39734,
        "bus2": 42433
      },
      "params": {
        "R": 0.011768451891839504,
        "X": 0.048768170177936554,
        "G": 0.0,
        "B": 0.005178024526685476
      },
      "extension": {
        "length": 11843.80053277588,
        "rating": 145.99026441574097
      }
    },
    {
      "class": "Branch",
      "id": "branch_39734_42433_2",
      "ports": {
        "bus1": 39734,
        "bus2": 42433
      },
      "params": {
        "R": 0.011768451891839504,
        "X": 0.048768170177936554,
        "G": 0.0,
        "B": 0.005178024526685476
      },
      "extension": {
        "length": 11843.80053277588,
        "rating": 145.99026441574097
      }
    },
    {
      "class": "Branch",
      "id": "branch_39735_41578_1",
      "ports": {
        "bus1": 41578,
        "bus2": 39735
      },
      "params": {
        "R": 0.00148733367677778,
        "X": 0.014374681748449802,
        "G": 0.0,
        "B": 0.049330517649650574
      },
      "extension": {
        "length": 19161.506775146485,
        "rating": 587.1598720550537
      }
    },
    {
      "class": "Branch",
      "id": "branch_39737_40821_1",
      "ports": {
        "bus1": 40821,
        "bus2": 39737
      },
      "params": {
        "R": 0.008180234581232071,
        "X": 0.03515488654375076,
        "G": 0.0,
        "B": 0.0035494759213179354
      },
      "extension": {
        "length": 7332.077248901367,
        "rating": 137.20719814300537
      }
    },
    {
      "class": "Branch",
      "id": "branch_39737_42431_1",
      "ports": {
        "bus1": 39737,
        "bus2": 42431
      },
      "params": {
        "R": 0.007738976739346981,
        "X": 0.029022041708230972,
        "G": 0.0,
        "B": 0.0019924486987292767
      },
      "extension": {
        "length": 5471.970043579102,
        "rating": 139.5889401435852
      }
    },
    {
      "class": "Branch",
      "id": "branch_39737_42434_1",
      "ports": {
        "bus1": 39737,
        "bus2": 42434
      },
      "params": {
        "R": 0.012106012552976608,
        "X": 0.06586304306983948,
        "G": 0.0,
        "B": 0.006181778851896524
      },
      "extension": {
        "length": 13699.359387817383,
        "rating": 131.51668310165405
      }
    },
    {
      "class": "Branch",
      "id": "branch_39738_39739_1",
      "ports": {
        "bus1": 39738,
        "bus2": 39739
      },
      "params": {
        "R": 0.0002587026101537049,
        "X": 0.0010538534261286259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39739_42433_1",
      "ports": {
        "bus1": 39739,
        "bus2": 42433
      },
      "params": {
        "R": 0.00602060928940773,
        "X": 0.026113077998161316,
        "G": 0.0,
        "B": 0.0024324303958564997
      },
      "extension": {
        "length": 5593.427571807862,
        "rating": 164.5768642425537
      }
    },
    {
      "class": "Branch",
      "id": "branch_39739_42433_2",
      "ports": {
        "bus1": 39739,
        "bus2": 42433
      },
      "params": {
        "R": 0.00602060928940773,
        "X": 0.026113077998161316,
        "G": 0.0,
        "B": 0.0024324303958564997
      },
      "extension": {
        "length": 5593.427571807862,
        "rating": 164.5768642425537
      }
    },
    {
      "class": "Branch",
      "id": "branch_39740_39744_1",
      "ports": {
        "bus1": 39744,
        "bus2": 39740
      },
      "params": {
        "R": 0.005341740790754557,
        "X": 0.022233758121728897,
        "G": 0.0,
        "B": 0.002045613946393132
      },
      "extension": {
        "length": 5003.343392211914,
        "rating": 127.40926742553711
      }
    },
    {
      "class": "Branch",
      "id": "branch_39740_39747_1",
      "ports": {
        "bus1": 39740,
        "bus2": 39747
      },
      "params": {
        "R": 0.008378872647881508,
        "X": 0.033260367810726166,
        "G": 0.0,
        "B": 0.002251037396490574
      },
      "extension": {
        "length": 6411.555843475342,
        "rating": 120.86879014968872
      }
    },
    {
      "class": "Branch",
      "id": "branch_39740_39749_1",
      "ports": {
        "bus1": 39740,
        "bus2": 39749
      },
      "params": {
        "R": 0.021118493750691414,
        "X": 0.10498515516519547,
        "G": 0.0,
        "B": 0.013472463935613632
      },
      "extension": {
        "length": 24106.098404663087,
        "rating": 122.54767417907715
      }
    },
    {
      "class": "Branch",
      "id": "branch_39741_39742_1",
      "ports": {
        "bus1": 39741,
        "bus2": 39742
      },
      "params": {
        "R": 0.00026978435926139355,
        "X": 0.001068948651663959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39742_39745_1",
      "ports": {
        "bus1": 39745,
        "bus2": 39742
      },
      "params": {
        "R": 0.01041345577687025,
        "X": 0.03136882558465004,
        "G": 0.0,
        "B": 0.004006031900644302
      },
      "extension": {
        "length": 7217.63869921875,
        "rating": 121.90953493118286
      }
    },
    {
      "class": "Branch",
      "id": "branch_39743_39744_1",
      "ports": {
        "bus1": 39743,
        "bus2": 39744
      },
      "params": {
        "R": 0.00022384423937182873,
        "X": 0.0011538987746462226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39745_39746_1",
      "ports": {
        "bus1": 39745,
        "bus2": 39746
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39748_42426_1",
      "ports": {
        "bus1": 39748,
        "bus2": 42426
      },
      "params": {
        "R": 0.014552697539329529,
        "X": 0.07208934426307678,
        "G": 0.0,
        "B": 0.012950451113283634
      },
      "extension": {
        "length": 21670.570787475586,
        "rating": 138.02634477615356
      }
    },
    {
      "class": "Branch",
      "id": "branch_39750_39758_1",
      "ports": {
        "bus1": 39758,
        "bus2": 39750
      },
      "params": {
        "R": 0.02003764547407627,
        "X": 0.08053020387887955,
        "G": 0.0,
        "B": 0.006952634081244468
      },
      "extension": {
        "length": 16790.708927856445,
        "rating": 129.31700944900513
      }
    },
    {
      "class": "Branch",
      "id": "branch_39750_39761_1",
      "ports": {
        "bus1": 39750,
        "bus2": 39761
      },
      "params": {
        "R": 0.0272669717669487,
        "X": 0.11492715030908585,
        "G": 0.0,
        "B": 0.012007522396743298
      },
      "extension": {
        "length": 27357.973169677734,
        "rating": 124.0870714187622
      }
    },
    {
      "class": "Branch",
      "id": "branch_39751_39752_1",
      "ports": {
        "bus1": 39751,
        "bus2": 39752
      },
      "params": {
        "R": 0.020960960537195206,
        "X": 0.10051052272319794,
        "G": 0.0,
        "B": 0.016810163855552673
      },
      "extension": {
        "length": 28608.397310302735,
        "rating": 128.2987356185913
      }
    },
    {
      "class": "Branch",
      "id": "branch_39751_40503_1",
      "ports": {
        "bus1": 40503,
        "bus2": 39751
      },
      "params": {
        "R": 0.010537714697420597,
        "X": 0.04589492827653885,
        "G": 0.0,
        "B": 0.012216524221003054
      },
      "extension": {
        "length": 17381.445009521485,
        "rating": 111.90567016601562
      }
    },
    {
      "class": "Branch",
      "id": "branch_39751_41984_1",
      "ports": {
        "bus1": 41984,
        "bus2": 39751
      },
      "params": {
        "R": 0.009119444526731968,
        "X": 0.04298267140984535,
        "G": 0.0,
        "B": 0.009469768963754177
      },
      "extension": {
        "length": 15326.99655029297,
        "rating": 117.41061210632324
      }
    },
    {
      "class": "Branch",
      "id": "branch_39752_39753_1",
      "ports": {
        "bus1": 39752,
        "bus2": 39753
      },
      "params": {
        "R": 0.0002563820162322372,
        "X": 0.001123292138800025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39752_39754_1",
      "ports": {
        "bus1": 39752,
        "bus2": 39754
      },
      "params": {
        "R": 0.008060706779360771,
        "X": 0.0455634705722332,
        "G": 0.0,
        "B": 0.003463885281234979
      },
      "extension": {
        "length": 8719.81828692627,
        "rating": 138.04935216903687
      }
    },
    {
      "class": "Branch",
      "id": "branch_39754_39756_1",
      "ports": {
        "bus1": 39754,
        "bus2": 39756
      },
      "params": {
        "R": 0.006714456249028444,
        "X": 0.02775293029844761,
        "G": 0.0,
        "B": 0.004032231867313385
      },
      "extension": {
        "length": 7117.747656921387,
        "rating": 141.24135971069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_39755_39756_1",
      "ports": {
        "bus1": 39756,
        "bus2": 39755
      },
      "params": {
        "R": 0.0009659446077421308,
        "X": 0.04573262110352516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39755_39756_2",
      "ports": {
        "bus1": 39756,
        "bus2": 39755
      },
      "params": {
        "R": 0.0009659446077421308,
        "X": 0.04573262110352516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39755_39756_3",
      "ports": {
        "bus1": 39756,
        "bus2": 39755
      },
      "params": {
        "R": 0.0009659446077421308,
        "X": 0.04573262110352516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39755_39757_1",
      "ports": {
        "bus1": 39755,
        "bus2": 39757
      },
      "params": {
        "R": 0.00027767359279096127,
        "X": 0.0011336968746036291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39755_40940_1",
      "ports": {
        "bus1": 39755,
        "bus2": 40940
      },
      "params": {
        "R": 0.0031073815189301968,
        "X": 0.027868805453181267,
        "G": 0.0,
        "B": 0.08687600493431091
      },
      "extension": {
        "length": 36234.050732666015,
        "rating": 493.02144050598145
      }
    },
    {
      "class": "Branch",
      "id": "branch_39755_42445_1",
      "ports": {
        "bus1": 39755,
        "bus2": 42445
      },
      "params": {
        "R": 0.002036400604993105,
        "X": 0.018017446622252464,
        "G": 0.0,
        "B": 0.07842571288347244
      },
      "extension": {
        "length": 26156.355352294922,
        "rating": 565.4953479766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_39756_42442_1",
      "ports": {
        "bus1": 42442,
        "bus2": 39756
      },
      "params": {
        "R": 0.014735267497599125,
        "X": 0.06853920221328735,
        "G": 0.0,
        "B": 0.01014829520136118
      },
      "extension": {
        "length": 18869.68486669922,
        "rating": 155.39523363113403
      }
    },
    {
      "class": "Branch",
      "id": "branch_39756_42442_2",
      "ports": {
        "bus1": 42442,
        "bus2": 39756
      },
      "params": {
        "R": 0.014735267497599125,
        "X": 0.06853920221328735,
        "G": 0.0,
        "B": 0.01014829520136118
      },
      "extension": {
        "length": 18869.68486669922,
        "rating": 155.39523363113403
      }
    },
    {
      "class": "Branch",
      "id": "branch_39758_39800_1",
      "ports": {
        "bus1": 39758,
        "bus2": 39800
      },
      "params": {
        "R": 0.02418689988553524,
        "X": 0.09811106324195862,
        "G": 0.0,
        "B": 0.023869844153523445
      },
      "extension": {
        "length": 34546.98496508789,
        "rating": 133.85480642318726
      }
    },
    {
      "class": "Branch",
      "id": "branch_39759_39773_1",
      "ports": {
        "bus1": 39759,
        "bus2": 39773
      },
      "params": {
        "R": 0.025168979540467262,
        "X": 0.11376392096281052,
        "G": 0.0,
        "B": 0.02305646426975727
      },
      "extension": {
        "length": 35669.52119091797,
        "rating": 129.52210903167725
      }
    },
    {
      "class": "Branch",
      "id": "branch_39759_39786_1",
      "ports": {
        "bus1": 39786,
        "bus2": 39759
      },
      "params": {
        "R": 0.015600365586578846,
        "X": 0.05234718322753906,
        "G": 0.0,
        "B": 0.008146516978740692
      },
      "extension": {
        "length": 14710.302564697266,
        "rating": 134.02761220932007
      }
    },
    {
      "class": "Branch",
      "id": "branch_39760_39761_1",
      "ports": {
        "bus1": 39760,
        "bus2": 39761
      },
      "params": {
        "R": 0.016412418335676193,
        "X": 0.07616012543439865,
        "G": 0.0,
        "B": 0.0068072667345404625
      },
      "extension": {
        "length": 17385.98491845703,
        "rating": 126.57696008682251
      }
    },
    {
      "class": "Branch",
      "id": "branch_39760_39949_1",
      "ports": {
        "bus1": 39949,
        "bus2": 39760
      },
      "params": {
        "R": 0.013990828767418861,
        "X": 0.058811988681554794,
        "G": 0.0,
        "B": 0.00827676523476839
      },
      "extension": {
        "length": 14981.747065795898,
        "rating": 117.93009042739868
      }
    },
    {
      "class": "Branch",
      "id": "branch_39761_39762_1",
      "ports": {
        "bus1": 39761,
        "bus2": 39762
      },
      "params": {
        "R": 0.0002331239520572126,
        "X": 0.0010182393016293645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39761_39763_1",
      "ports": {
        "bus1": 39761,
        "bus2": 39763
      },
      "params": {
        "R": 0.02793119102716446,
        "X": 0.1223769560456276,
        "G": 0.0,
        "B": 0.013550681993365288
      },
      "extension": {
        "length": 28502.134587158205,
        "rating": 104.96606826782227
      }
    },
    {
      "class": "Branch",
      "id": "branch_39761_39957_1",
      "ports": {
        "bus1": 39761,
        "bus2": 39957
      },
      "params": {
        "R": 0.022797463461756706,
        "X": 0.10739613324403763,
        "G": 0.0,
        "B": 0.015690352767705917
      },
      "extension": {
        "length": 29765.202328125,
        "rating": 105.03652095794678
      }
    },
    {
      "class": "Branch",
      "id": "branch_39763_39764_1",
      "ports": {
        "bus1": 39763,
        "bus2": 39764
      },
      "params": {
        "R": 0.0002165550395147875,
        "X": 0.0011881132377311587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39763_39948_1",
      "ports": {
        "bus1": 39763,
        "bus2": 39948
      },
      "params": {
        "R": 0.010411584749817848,
        "X": 0.041174255311489105,
        "G": 0.0,
        "B": 0.004635493271052837
      },
      "extension": {
        "length": 9072.137781738282,
        "rating": 129.87630367279053
      }
    },
    {
      "class": "Branch",
      "id": "branch_39763_42442_1",
      "ports": {
        "bus1": 39763,
        "bus2": 42442
      },
      "params": {
        "R": 0.028099000453948975,
        "X": 0.12776176631450653,
        "G": 0.0,
        "B": 0.01430414617061615
      },
      "extension": {
        "length": 29837.199328857423,
        "rating": 136.11435890197754
      }
    },
    {
      "class": "Branch",
      "id": "branch_39765_39848_1",
      "ports": {
        "bus1": 39848,
        "bus2": 39765
      },
      "params": {
        "R": 0.011566873639822006,
        "X": 0.04852577671408653,
        "G": 0.0,
        "B": 0.006906772032380105
      },
      "extension": {
        "length": 13469.713358642579,
        "rating": 147.476327419281
      }
    },
    {
      "class": "Branch",
      "id": "branch_39765_40803_1",
      "ports": {
        "bus1": 39765,
        "bus2": 40803
      },
      "params": {
        "R": 0.017645874992012978,
        "X": 0.06896302849054337,
        "G": 0.0,
        "B": 0.006029060110449791
      },
      "extension": {
        "length": 14776.112826782228,
        "rating": 148.0838179588318
      }
    },
    {
      "class": "Branch",
      "id": "branch_39766_39772_1",
      "ports": {
        "bus1": 39766,
        "bus2": 39772
      },
      "params": {
        "R": 0.03215806186199188,
        "X": 0.12685741484165192,
        "G": 0.0,
        "B": 0.018733972683548927
      },
      "extension": {
        "length": 34028.49912451172,
        "rating": 129.64719533920288
      }
    },
    {
      "class": "Branch",
      "id": "branch_39766_39786_1",
      "ports": {
        "bus1": 39766,
        "bus2": 39786
      },
      "params": {
        "R": 0.00807866919785738,
        "X": 0.029249854385852814,
        "G": 0.0,
        "B": 0.002395529067143798
      },
      "extension": {
        "length": 5818.250139587402,
        "rating": 132.53936767578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_39766_40803_1",
      "ports": {
        "bus1": 39766,
        "bus2": 40803
      },
      "params": {
        "R": 0.006560864858329296,
        "X": 0.025220423936843872,
        "G": 0.0,
        "B": 0.0025156293995678425
      },
      "extension": {
        "length": 6037.88780291748,
        "rating": 107.29855298995972
      }
    },
    {
      "class": "Branch",
      "id": "branch_39767_39785_1",
      "ports": {
        "bus1": 39785,
        "bus2": 39767
      },
      "params": {
        "R": 0.0041708690114319324,
        "X": 0.04140164330601692,
        "G": 0.0,
        "B": 0.10572165995836258
      },
      "extension": {
        "length": 45853.25521508789,
        "rating": 550.318717956543
      }
    },
    {
      "class": "Branch",
      "id": "branch_39767_40998_1",
      "ports": {
        "bus1": 39767,
        "bus2": 40998
      },
      "params": {
        "R": 0.001911412226036191,
        "X": 0.01748492382466793,
        "G": 0.0,
        "B": 0.10591362416744232
      },
      "extension": {
        "length": 27799.403341552734,
        "rating": 514.7811412811279
      }
    },
    {
      "class": "Branch",
      "id": "branch_39768_39769_1",
      "ports": {
        "bus1": 39769,
        "bus2": 39768
      },
      "params": {
        "R": 0.0036884606815874577,
        "X": 0.01717202737927437,
        "G": 0.0,
        "B": 0.00278484052978456
      },
      "extension": {
        "length": 4679.7202504577635,
        "rating": 124.6769666671753
      }
    },
    {
      "class": "Branch",
      "id": "branch_39768_39775_1",
      "ports": {
        "bus1": 39775,
        "bus2": 39768
      },
      "params": {
        "R": 0.009125479497015476,
        "X": 0.03425602614879608,
        "G": 0.0,
        "B": 0.0027696536853909492
      },
      "extension": {
        "length": 7539.139610046387,
        "rating": 133.85661840438843
      }
    },
    {
      "class": "Branch",
      "id": "branch_39769_39774_1",
      "ports": {
        "bus1": 39774,
        "bus2": 39769
      },
      "params": {
        "R": 0.018008776009082794,
        "X": 0.08041190356016159,
        "G": 0.0,
        "B": 0.012752273119986056
      },
      "extension": {
        "length": 20253.525235839843,
        "rating": 109.22259092330933
      }
    },
    {
      "class": "Branch",
      "id": "branch_39770_39773_1",
      "ports": {
        "bus1": 39770,
        "bus2": 39773
      },
      "params": {
        "R": 0.006946376524865627,
        "X": 0.023646820336580276,
        "G": 0.0,
        "B": 0.0024140842724591494
      },
      "extension": {
        "length": 5626.181142333984,
        "rating": 136.77101135253906
      }
    },
    {
      "class": "Branch",
      "id": "branch_39770_40803_1",
      "ports": {
        "bus1": 39770,
        "bus2": 40803
      },
      "params": {
        "R": 0.024643879383802414,
        "X": 0.11611001938581467,
        "G": 0.0,
        "B": 0.01810424216091633
      },
      "extension": {
        "length": 32179.91205322266,
        "rating": 138.8310670852661
      }
    },
    {
      "class": "Branch",
      "id": "branch_39770_40912_1",
      "ports": {
        "bus1": 39770,
        "bus2": 40912
      },
      "params": {
        "R": 0.0011540179839357734,
        "X": 0.004635930061340332,
        "G": 0.0,
        "B": 0.0007578121148981154
      },
      "extension": {
        "length": 1154.186186393738,
        "rating": 144.84602212905884
      }
    },
    {
      "class": "Branch",
      "id": "branch_39771_39773_1",
      "ports": {
        "bus1": 39773,
        "bus2": 39771
      },
      "params": {
        "R": 0.024794528260827065,
        "X": 0.09000108391046524,
        "G": 0.0,
        "B": 0.008017604239284992
      },
      "extension": {
        "length": 18945.139749389647,
        "rating": 128.83076667785645
      }
    },
    {
      "class": "Branch",
      "id": "branch_39771_39786_1",
      "ports": {
        "bus1": 39771,
        "bus2": 39786
      },
      "params": {
        "R": 0.020866932347416878,
        "X": 0.07547735422849655,
        "G": 0.0,
        "B": 0.009951511397957802
      },
      "extension": {
        "length": 19554.92564501953,
        "rating": 129.37740087509155
      }
    },
    {
      "class": "Branch",
      "id": "branch_39772_40734_1",
      "ports": {
        "bus1": 40734,
        "bus2": 39772
      },
      "params": {
        "R": 0.0196099691092968,
        "X": 0.07962393760681152,
        "G": 0.0,
        "B": 0.0067240516655147076
      },
      "extension": {
        "length": 17328.54233166504,
        "rating": 122.44168519973755
      }
    },
    {
      "class": "Branch",
      "id": "branch_39774_39777_1",
      "ports": {
        "bus1": 39777,
        "bus2": 39774
      },
      "params": {
        "R": 0.01019971538335085,
        "X": 0.030581708997488022,
        "G": 0.0,
        "B": 0.006589536555111408
      },
      "extension": {
        "length": 11002.724080444335,
        "rating": 115.52040576934814
      }
    },
    {
      "class": "Branch",
      "id": "branch_39775_39776_1",
      "ports": {
        "bus1": 39775,
        "bus2": 39776
      },
      "params": {
        "R": 0.0002644225023686886,
        "X": 0.0011484066490083933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39775_40912_1",
      "ports": {
        "bus1": 40912,
        "bus2": 39775
      },
      "params": {
        "R": 0.007433533202856779,
        "X": 0.041890326887369156,
        "G": 0.0,
        "B": 0.00446260767057538
      },
      "extension": {
        "length": 9934.953767578125,
        "rating": 144.8827028274536
      }
    },
    {
      "class": "Branch",
      "id": "branch_39777_39778_1",
      "ports": {
        "bus1": 39778,
        "bus2": 39777
      },
      "params": {
        "R": 0.003395665204152465,
        "X": 0.017384564504027367,
        "G": 0.0,
        "B": 0.001772678107954562
      },
      "extension": {
        "length": 3956.946565429688,
        "rating": 122.88691997528076
      }
    },
    {
      "class": "Branch",
      "id": "branch_39778_40734_1",
      "ports": {
        "bus1": 39778,
        "bus2": 40734
      },
      "params": {
        "R": 0.023427942767739296,
        "X": 0.0973101258277893,
        "G": 0.0,
        "B": 0.010568162426352501
      },
      "extension": {
        "length": 21836.30662463379,
        "rating": 131.30955696105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_39779_39780_1",
      "ports": {
        "bus1": 39779,
        "bus2": 39780
      },
      "params": {
        "R": 0.004688227083534002,
        "X": 0.020475206896662712,
        "G": 0.0,
        "B": 0.002185411984100938
      },
      "extension": {
        "length": 4581.907313873291,
        "rating": 118.35635900497437
      }
    },
    {
      "class": "Branch",
      "id": "branch_39779_39841_1",
      "ports": {
        "bus1": 39841,
        "bus2": 39779
      },
      "params": {
        "R": 0.014497091993689537,
        "X": 0.058438315987586975,
        "G": 0.0,
        "B": 0.007322369609028101
      },
      "extension": {
        "length": 14394.134281860352,
        "rating": 125.12637376785278
      }
    },
    {
      "class": "Branch",
      "id": "branch_39780_39781_1",
      "ports": {
        "bus1": 39780,
        "bus2": 39781
      },
      "params": {
        "R": 0.00023553190112579614,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39780_39782_1",
      "ports": {
        "bus1": 39782,
        "bus2": 39780
      },
      "params": {
        "R": 0.016591589897871017,
        "X": 0.06945611536502838,
        "G": 0.0,
        "B": 0.010529319755733013
      },
      "extension": {
        "length": 18707.405376708986,
        "rating": 125.79907178878784
      }
    },
    {
      "class": "Branch",
      "id": "branch_39780_39830_1",
      "ports": {
        "bus1": 39830,
        "bus2": 39780
      },
      "params": {
        "R": 0.009381338953971863,
        "X": 0.036573100835084915,
        "G": 0.0,
        "B": 0.0032089988235384226
      },
      "extension": {
        "length": 7943.628920471192,
        "rating": 95.80855965614319
      }
    },
    {
      "class": "Branch",
      "id": "branch_39780_39846_1",
      "ports": {
        "bus1": 39780,
        "bus2": 39846
      },
      "params": {
        "R": 0.013755189254879951,
        "X": 0.0620858371257782,
        "G": 0.0,
        "B": 0.010399634949862957
      },
      "extension": {
        "length": 18409.52565197754,
        "rating": 126.62266492843628
      }
    },
    {
      "class": "Branch",
      "id": "branch_39783_39784_1",
      "ports": {
        "bus1": 39783,
        "bus2": 39784
      },
      "params": {
        "R": 0.00020779494661837816,
        "X": 0.0010039586341008544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39783_39858_1",
      "ports": {
        "bus1": 39783,
        "bus2": 39858
      },
      "params": {
        "R": 0.020582931116223335,
        "X": 0.0762394517660141,
        "G": 0.0,
        "B": 0.011336968280375004
      },
      "extension": {
        "length": 21410.910404296876,
        "rating": 118.0037260055542
      }
    },
    {
      "class": "Branch",
      "id": "branch_39783_39859_1",
      "ports": {
        "bus1": 39783,
        "bus2": 39859
      },
      "params": {
        "R": 0.01770135574042797,
        "X": 0.07589185237884521,
        "G": 0.0,
        "B": 0.012705398723483084
      },
      "extension": {
        "length": 21101.312557617188,
        "rating": 108.6965799331665
      }
    },
    {
      "class": "Branch",
      "id": "branch_39785_39786_1",
      "ports": {
        "bus1": 39786,
        "bus2": 39785
      },
      "params": {
        "R": 0.0012095724232494831,
        "X": 0.05557096749544144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39785_39786_2",
      "ports": {
        "bus1": 39786,
        "bus2": 39785
      },
      "params": {
        "R": 0.0012095724232494831,
        "X": 0.05557096749544144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39785_39786_3",
      "ports": {
        "bus1": 39786,
        "bus2": 39785
      },
      "params": {
        "R": 0.0012095724232494831,
        "X": 0.05557096749544144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39785_39786_4",
      "ports": {
        "bus1": 39786,
        "bus2": 39785
      },
      "params": {
        "R": 0.0012095724232494831,
        "X": 0.05557096749544144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39785_39787_1",
      "ports": {
        "bus1": 39785,
        "bus2": 39787
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39785_40970_1",
      "ports": {
        "bus1": 39785,
        "bus2": 40970
      },
      "params": {
        "R": 0.0021035599056631327,
        "X": 0.020178930833935738,
        "G": 0.0,
        "B": 0.0692891925573349
      },
      "extension": {
        "length": 24907.370844726564,
        "rating": 605.5685997009277
      }
    },
    {
      "class": "Branch",
      "id": "branch_39786_39789_1",
      "ports": {
        "bus1": 39786,
        "bus2": 39789
      },
      "params": {
        "R": 0.006222444120794535,
        "X": 0.026490306481719017,
        "G": 0.0,
        "B": 0.0019670885521918535
      },
      "extension": {
        "length": 5583.240786621094,
        "rating": 149.93966817855835
      }
    },
    {
      "class": "Branch",
      "id": "branch_39786_39789_2",
      "ports": {
        "bus1": 39786,
        "bus2": 39789
      },
      "params": {
        "R": 0.006222444120794535,
        "X": 0.026490306481719017,
        "G": 0.0,
        "B": 0.0019670885521918535
      },
      "extension": {
        "length": 5583.240786621094,
        "rating": 149.93966817855835
      }
    },
    {
      "class": "Branch",
      "id": "branch_39786_40803_1",
      "ports": {
        "bus1": 40803,
        "bus2": 39786
      },
      "params": {
        "R": 0.0039602005854249,
        "X": 0.014324012212455273,
        "G": 0.0,
        "B": 0.0013709954218938947
      },
      "extension": {
        "length": 3231.7874329833985,
        "rating": 152.98069715499878
      }
    },
    {
      "class": "Branch",
      "id": "branch_39786_40803_2",
      "ports": {
        "bus1": 40803,
        "bus2": 39786
      },
      "params": {
        "R": 0.0039602005854249,
        "X": 0.014324012212455273,
        "G": 0.0,
        "B": 0.0013709954218938947
      },
      "extension": {
        "length": 3231.7874329833985,
        "rating": 152.98069715499878
      }
    },
    {
      "class": "Branch",
      "id": "branch_39788_39789_1",
      "ports": {
        "bus1": 39789,
        "bus2": 39788
      },
      "params": {
        "R": 0.01508703175932169,
        "X": 0.060679156333208084,
        "G": 0.0,
        "B": 0.0076931966468691835
      },
      "extension": {
        "length": 15374.024051879884,
        "rating": 133.20918083190918
      }
    },
    {
      "class": "Branch",
      "id": "branch_39788_39847_1",
      "ports": {
        "bus1": 39788,
        "bus2": 39847
      },
      "params": {
        "R": 0.026193000376224518,
        "X": 0.12203315645456314,
        "G": 0.0,
        "B": 0.01440900284796953
      },
      "extension": {
        "length": 28348.82747973633,
        "rating": 114.72660303115845
      }
    },
    {
      "class": "Branch",
      "id": "branch_39788_40734_1",
      "ports": {
        "bus1": 40734,
        "bus2": 39788
      },
      "params": {
        "R": 0.010396410711109638,
        "X": 0.059813857078552246,
        "G": 0.0,
        "B": 0.005408920347690582
      },
      "extension": {
        "length": 13541.751798706055,
        "rating": 130.4590106010437
      }
    },
    {
      "class": "Branch",
      "id": "branch_39789_39952_1",
      "ports": {
        "bus1": 39789,
        "bus2": 39952
      },
      "params": {
        "R": 0.026817046105861664,
        "X": 0.10681148618459702,
        "G": 0.0,
        "B": 0.008526829071342945
      },
      "extension": {
        "length": 19840.37357043457,
        "rating": 132.6411485671997
      }
    },
    {
      "class": "Branch",
      "id": "branch_39790_39791_1",
      "ports": {
        "bus1": 39790,
        "bus2": 39791
      },
      "params": {
        "R": 0.00028572665178216994,
        "X": 0.0011626913910731673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39790_41552_1",
      "ports": {
        "bus1": 41552,
        "bus2": 39790
      },
      "params": {
        "R": 0.025493018329143524,
        "X": 0.10815989226102829,
        "G": 0.0,
        "B": 0.007713549770414829
      },
      "extension": {
        "length": 21789.423393310546,
        "rating": 109.66885089874268
      }
    },
    {
      "class": "Branch",
      "id": "branch_39792_40509_1",
      "ports": {
        "bus1": 39792,
        "bus2": 40509
      },
      "params": {
        "R": 0.012811107560992241,
        "X": 0.05688260868191719,
        "G": 0.0,
        "B": 0.005708633456379175
      },
      "extension": {
        "length": 12297.372428649902,
        "rating": 126.23282670974731
      }
    },
    {
      "class": "Branch",
      "id": "branch_39793_39796_1",
      "ports": {
        "bus1": 39793,
        "bus2": 39796
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0032459720969200134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39793_39797_1",
      "ports": {
        "bus1": 39793,
        "bus2": 39797
      },
      "params": {
        "R": 0.0002099013508995995,
        "X": 0.0011504886206239462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39793_39798_1",
      "ports": {
        "bus1": 39793,
        "bus2": 39798
      },
      "params": {
        "R": 0.0002660707395989448,
        "X": 0.0011227832874283195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39794_39796_1",
      "ports": {
        "bus1": 39794,
        "bus2": 39796
      },
      "params": {
        "R": 0.0017682584002614021,
        "X": 0.0829717293381691,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39795_39796_1",
      "ports": {
        "bus1": 39795,
        "bus2": 39796
      },
      "params": {
        "R": 0.0017682584002614021,
        "X": 0.0829717293381691,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39797_39802_1",
      "ports": {
        "bus1": 39797,
        "bus2": 39802
      },
      "params": {
        "R": 0.0025015627034008503,
        "X": 0.02136279083788395,
        "G": 0.0,
        "B": 0.165481835603714
      },
      "extension": {
        "length": 39042.62134716797,
        "rating": 534.9343776702881
      }
    },
    {
      "class": "Branch",
      "id": "branch_39797_40035_1",
      "ports": {
        "bus1": 40035,
        "bus2": 39797
      },
      "params": {
        "R": 0.008481794968247414,
        "X": 0.0687718391418457,
        "G": 0.0,
        "B": 0.09230631589889526
      },
      "extension": {
        "length": 58895.578661132815,
        "rating": 498.6663341522217
      }
    },
    {
      "class": "Branch",
      "id": "branch_39797_40979_1",
      "ports": {
        "bus1": 39797,
        "bus2": 40979
      },
      "params": {
        "R": 0.004141147714108229,
        "X": 0.035219207406044006,
        "G": 0.0,
        "B": 0.14981283247470856
      },
      "extension": {
        "length": 52354.984961425784,
        "rating": 635.9713554382324
      }
    },
    {
      "class": "Branch",
      "id": "branch_39797_40979_2",
      "ports": {
        "bus1": 39797,
        "bus2": 40979
      },
      "params": {
        "R": 0.004141147714108229,
        "X": 0.035219207406044006,
        "G": 0.0,
        "B": 0.14981283247470856
      },
      "extension": {
        "length": 52354.984961425784,
        "rating": 635.9713554382324
      }
    },
    {
      "class": "Branch",
      "id": "branch_39797_41563_1",
      "ports": {
        "bus1": 39797,
        "bus2": 41563
      },
      "params": {
        "R": 0.00213138316757977,
        "X": 0.017418449744582176,
        "G": 0.0,
        "B": 0.04827731475234032
      },
      "extension": {
        "length": 21807.02283068848,
        "rating": 544.2844867706299
      }
    },
    {
      "class": "Branch",
      "id": "branch_39797_42445_1",
      "ports": {
        "bus1": 39797,
        "bus2": 42445
      },
      "params": {
        "R": 0.006073146127164364,
        "X": 0.05406145378947258,
        "G": 0.0,
        "B": 0.3371064364910126
      },
      "extension": {
        "length": 90717.48558984375,
        "rating": 530.205488204956
      }
    },
    {
      "class": "Branch",
      "id": "branch_39799_39806_1",
      "ports": {
        "bus1": 39799,
        "bus2": 39806
      },
      "params": {
        "R": 0.011141465976834297,
        "X": 0.04893338307738304,
        "G": 0.0,
        "B": 0.008585726842284203
      },
      "extension": {
        "length": 14987.691307617188,
        "rating": 120.78784704208374
      }
    },
    {
      "class": "Branch",
      "id": "branch_39799_40808_1",
      "ports": {
        "bus1": 39799,
        "bus2": 40808
      },
      "params": {
        "R": 0.010398662649095058,
        "X": 0.04883991554379463,
        "G": 0.0,
        "B": 0.010047119110822678
      },
      "extension": {
        "length": 15242.833268920898,
        "rating": 126.35012865066528
      }
    },
    {
      "class": "Branch",
      "id": "branch_39800_39801_1",
      "ports": {
        "bus1": 39800,
        "bus2": 39801
      },
      "params": {
        "R": 0.009638172574341297,
        "X": 0.03729996830224991,
        "G": 0.0,
        "B": 0.0042379130609333515
      },
      "extension": {
        "length": 8724.004426757812,
        "rating": 137.49948740005493
      }
    },
    {
      "class": "Branch",
      "id": "branch_39801_39803_1",
      "ports": {
        "bus1": 39801,
        "bus2": 39803
      },
      "params": {
        "R": 0.009660287760198116,
        "X": 0.04253708943724632,
        "G": 0.0,
        "B": 0.0028804545290768147
      },
      "extension": {
        "length": 8384.234910095214,
        "rating": 147.08995819091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_39801_39803_2",
      "ports": {
        "bus1": 39801,
        "bus2": 39803
      },
      "params": {
        "R": 0.009660287760198116,
        "X": 0.04253708943724632,
        "G": 0.0,
        "B": 0.0028804545290768147
      },
      "extension": {
        "length": 8384.234910095214,
        "rating": 147.08995819091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_39801_39806_1",
      "ports": {
        "bus1": 39801,
        "bus2": 39806
      },
      "params": {
        "R": 0.02103991061449051,
        "X": 0.09653819352388382,
        "G": 0.0,
        "B": 0.007434970699250698
      },
      "extension": {
        "length": 19187.6749453125,
        "rating": 129.70376014709473
      }
    },
    {
      "class": "Branch",
      "id": "branch_39802_39803_1",
      "ports": {
        "bus1": 39803,
        "bus2": 39802
      },
      "params": {
        "R": 0.0016318252310156822,
        "X": 0.08897572010755539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39802_39803_2",
      "ports": {
        "bus1": 39803,
        "bus2": 39802
      },
      "params": {
        "R": 0.0016318252310156822,
        "X": 0.08897572010755539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39802_39803_3",
      "ports": {
        "bus1": 39803,
        "bus2": 39802
      },
      "params": {
        "R": 0.0016318252310156822,
        "X": 0.08897572010755539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39802_39804_1",
      "ports": {
        "bus1": 39802,
        "bus2": 39804
      },
      "params": {
        "R": 0.00022358856222126633,
        "X": 0.001154501223936677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39802_41563_1",
      "ports": {
        "bus1": 39802,
        "bus2": 41563
      },
      "params": {
        "R": 0.003138103988021612,
        "X": 0.0339478962123394,
        "G": 0.0,
        "B": 0.14458943903446198
      },
      "extension": {
        "length": 49641.40557202149,
        "rating": 392.53993034362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_39802_42414_1",
      "ports": {
        "bus1": 39802,
        "bus2": 42414
      },
      "params": {
        "R": 0.008236823603510857,
        "X": 0.06950657069683075,
        "G": 0.0,
        "B": 0.1672714650630951
      },
      "extension": {
        "length": 76594.83264404297,
        "rating": 501.568078994751
      }
    },
    {
      "class": "Branch",
      "id": "branch_39803_39805_1",
      "ports": {
        "bus1": 39803,
        "bus2": 39805
      },
      "params": {
        "R": 0.01133100688457489,
        "X": 0.05870728939771652,
        "G": 0.0,
        "B": 0.011993017978966236
      },
      "extension": {
        "length": 20580.794655029298,
        "rating": 131.86081647872925
      }
    },
    {
      "class": "Branch",
      "id": "branch_39803_40934_1",
      "ports": {
        "bus1": 39803,
        "bus2": 40934
      },
      "params": {
        "R": 0.00910298153758049,
        "X": 0.03887534514069557,
        "G": 0.0,
        "B": 0.004749043844640255
      },
      "extension": {
        "length": 10001.123170532226,
        "rating": 137.44734525680542
      }
    },
    {
      "class": "Branch",
      "id": "branch_39805_40808_1",
      "ports": {
        "bus1": 40808,
        "bus2": 39805
      },
      "params": {
        "R": 0.005044817924499512,
        "X": 0.01957249827682972,
        "G": 0.0,
        "B": 0.0013922599609941244
      },
      "extension": {
        "length": 3843.247017150879,
        "rating": 125.70053339004517
      }
    },
    {
      "class": "Branch",
      "id": "branch_39806_39807_1",
      "ports": {
        "bus1": 39806,
        "bus2": 39807
      },
      "params": {
        "R": 0.00023199556744657457,
        "X": 0.0010528756538406014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39806_40502_1",
      "ports": {
        "bus1": 39806,
        "bus2": 40502
      },
      "params": {
        "R": 0.017740223556756973,
        "X": 0.06353543698787689,
        "G": 0.0,
        "B": 0.007417790591716766
      },
      "extension": {
        "length": 14499.770810668946,
        "rating": 136.71785593032837
      }
    },
    {
      "class": "Branch",
      "id": "branch_39808_39811_1",
      "ports": {
        "bus1": 39808,
        "bus2": 39811
      },
      "params": {
        "R": 0.0022102573420852423,
        "X": 0.09036184847354889,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39808_39812_1",
      "ports": {
        "bus1": 39808,
        "bus2": 39812
      },
      "params": {
        "R": 0.00026953741325996816,
        "X": 0.0011126039316877723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39808_39863_1",
      "ports": {
        "bus1": 39863,
        "bus2": 39808
      },
      "params": {
        "R": 0.0011025817366316915,
        "X": 0.009647531434893608,
        "G": 0.0,
        "B": 0.07542514801025392
      },
      "extension": {
        "length": 18726.538069335937,
        "rating": 599.0219593048096
      }
    },
    {
      "class": "Branch",
      "id": "branch_39808_40475_1",
      "ports": {
        "bus1": 40475,
        "bus2": 39808
      },
      "params": {
        "R": 0.002823123475536704,
        "X": 0.027228962630033493,
        "G": 0.0,
        "B": 0.0866951271891594
      },
      "extension": {
        "length": 32726.125410644534,
        "rating": 422.0837116241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_39809_39811_1",
      "ports": {
        "bus1": 39809,
        "bus2": 39811
      },
      "params": {
        "R": -0.0009440194698981941,
        "X": -0.03859430551528931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39809_39821_1",
      "ports": {
        "bus1": 39809,
        "bus2": 39821
      },
      "params": {
        "R": 0.006820308975875378,
        "X": 0.034465398639440536,
        "G": 0.0,
        "B": 0.003587971907109022
      },
      "extension": {
        "length": 8590.168433166504,
        "rating": 144.99313831329346
      }
    },
    {
      "class": "Branch",
      "id": "branch_39809_39822_1",
      "ports": {
        "bus1": 39809,
        "bus2": 39822
      },
      "params": {
        "R": 0.0026790404226630926,
        "X": 0.012182378210127354,
        "G": 0.0,
        "B": 0.0013549611903727055
      },
      "extension": {
        "length": 2697.5726803894045,
        "rating": 150.6915807723999
      }
    },
    {
      "class": "Branch",
      "id": "branch_39809_39822_2",
      "ports": {
        "bus1": 39809,
        "bus2": 39822
      },
      "params": {
        "R": 0.0026790404226630926,
        "X": 0.012182378210127354,
        "G": 0.0,
        "B": 0.0013549611903727055
      },
      "extension": {
        "length": 2697.5726803894045,
        "rating": 150.6915807723999
      }
    },
    {
      "class": "Branch",
      "id": "branch_39810_39811_1",
      "ports": {
        "bus1": 39810,
        "bus2": 39811
      },
      "params": {
        "R": 0.005968581885099411,
        "X": 0.24401329457759857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39813_39816_1",
      "ports": {
        "bus1": 39813,
        "bus2": 39816
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0003571361303329468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39813_39817_1",
      "ports": {
        "bus1": 39813,
        "bus2": 39817
      },
      "params": {
        "R": 0.00025861486210487783,
        "X": 0.0010105594992637634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39813_39818_1",
      "ports": {
        "bus1": 39813,
        "bus2": 39818
      },
      "params": {
        "R": 0.00029554107459262013,
        "X": 0.001038200338371098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39814_39816_1",
      "ports": {
        "bus1": 39814,
        "bus2": 39816
      },
      "params": {
        "R": 0.0010612600017338991,
        "X": 0.02876485325396061,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39815_39816_1",
      "ports": {
        "bus1": 39815,
        "bus2": 39816
      },
      "params": {
        "R": 0.0010612600017338991,
        "X": 0.02876485325396061,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39817_39822_1",
      "ports": {
        "bus1": 39822,
        "bus2": 39817
      },
      "params": {
        "R": 0.004077019635587931,
        "X": 0.016674309968948364,
        "G": 0.0,
        "B": 0.001732389209792018
      },
      "extension": {
        "length": 3574.2662377624515,
        "rating": 149.92738962173462
      }
    },
    {
      "class": "Branch",
      "id": "branch_39817_39968_1",
      "ports": {
        "bus1": 39817,
        "bus2": 39968
      },
      "params": {
        "R": 0.0041029369458556175,
        "X": 0.016628259792923927,
        "G": 0.0,
        "B": 0.0015425876481458543
      },
      "extension": {
        "length": 3394.395751739502,
        "rating": 146.3268756866455
      }
    },
    {
      "class": "Branch",
      "id": "branch_39819_39820_1",
      "ports": {
        "bus1": 39819,
        "bus2": 39820
      },
      "params": {
        "R": 0.0002539197448641062,
        "X": 0.0011136720422655344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39819_39834_1",
      "ports": {
        "bus1": 39819,
        "bus2": 39834
      },
      "params": {
        "R": 0.009339725598692894,
        "X": 0.04098568484187126,
        "G": 0.0,
        "B": 0.004312529694288969
      },
      "extension": {
        "length": 8960.99519366455,
        "rating": 106.88550472259521
      }
    },
    {
      "class": "Branch",
      "id": "branch_39819_39963_1",
      "ports": {
        "bus1": 39963,
        "bus2": 39819
      },
      "params": {
        "R": 0.016361068934202194,
        "X": 0.061354540288448334,
        "G": 0.0,
        "B": 0.005071886349469423
      },
      "extension": {
        "length": 12246.095860839845,
        "rating": 130.62663078308105
      }
    },
    {
      "class": "Branch",
      "id": "branch_39821_39963_1",
      "ports": {
        "bus1": 39821,
        "bus2": 39963
      },
      "params": {
        "R": 0.005857476498931646,
        "X": 0.030775006860494614,
        "G": 0.0,
        "B": 0.0025712200440466404
      },
      "extension": {
        "length": 6309.084051727295,
        "rating": 136.97872161865234
      }
    },
    {
      "class": "Branch",
      "id": "branch_39823_39839_1",
      "ports": {
        "bus1": 39823,
        "bus2": 39839
      },
      "params": {
        "R": 0.014942163601517677,
        "X": 0.07798007875680923,
        "G": 0.0,
        "B": 0.012826625257730484
      },
      "extension": {
        "length": 22841.759857543944,
        "rating": 142.6701307296753
      }
    },
    {
      "class": "Branch",
      "id": "branch_39823_39842_1",
      "ports": {
        "bus1": 39823,
        "bus2": 39842
      },
      "params": {
        "R": 0.023694969713687897,
        "X": 0.09220947325229645,
        "G": 0.0,
        "B": 0.008808051235973835
      },
      "extension": {
        "length": 19461.82221166992,
        "rating": 126.08606815338135
      }
    },
    {
      "class": "Branch",
      "id": "branch_39823_39844_1",
      "ports": {
        "bus1": 39844,
        "bus2": 39823
      },
      "params": {
        "R": 0.018329057842493057,
        "X": 0.06951954215765,
        "G": 0.0,
        "B": 0.007479902822524309
      },
      "extension": {
        "length": 16605.851141601564,
        "rating": 137.66471147537231
      }
    },
    {
      "class": "Branch",
      "id": "branch_39824_39827_1",
      "ports": {
        "bus1": 39824,
        "bus2": 39827
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0012995414435863495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39824_39828_1",
      "ports": {
        "bus1": 39824,
        "bus2": 39828
      },
      "params": {
        "R": 0.0002960611309390515,
        "X": 0.001073207939043641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39824_39829_1",
      "ports": {
        "bus1": 39824,
        "bus2": 39829
      },
      "params": {
        "R": 0.0002909593458753079,
        "X": 0.0010200944961979985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39825_39827_1",
      "ports": {
        "bus1": 39825,
        "bus2": 39827
      },
      "params": {
        "R": 0.0015915667172521353,
        "X": 0.04001457989215851,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39826_39827_1",
      "ports": {
        "bus1": 39826,
        "bus2": 39827
      },
      "params": {
        "R": 0.0015915667172521353,
        "X": 0.04001457989215851,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39828_39831_1",
      "ports": {
        "bus1": 39831,
        "bus2": 39828
      },
      "params": {
        "R": 0.007754545193165541,
        "X": 0.04151974245905876,
        "G": 0.0,
        "B": 0.003717850428074598
      },
      "extension": {
        "length": 9188.176350036621,
        "rating": 119.679856300354
      }
    },
    {
      "class": "Branch",
      "id": "branch_39828_40879_1",
      "ports": {
        "bus1": 39828,
        "bus2": 40879
      },
      "params": {
        "R": 0.026452019810676575,
        "X": 0.08773704618215561,
        "G": 0.0,
        "B": 0.007665749173611402
      },
      "extension": {
        "length": 17691.91308215332,
        "rating": 134.35660600662231
      }
    },
    {
      "class": "Branch",
      "id": "branch_39830_39831_1",
      "ports": {
        "bus1": 39831,
        "bus2": 39830
      },
      "params": {
        "R": 0.0040590884163975716,
        "X": 0.0225560050457716,
        "G": 0.0,
        "B": 0.0024185089860111475
      },
      "extension": {
        "length": 5091.922264526367,
        "rating": 115.88280200958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_39831_39839_1",
      "ports": {
        "bus1": 39831,
        "bus2": 39839
      },
      "params": {
        "R": 0.023916272446513176,
        "X": 0.10262399166822433,
        "G": 0.0,
        "B": 0.01434996072202921
      },
      "extension": {
        "length": 26602.99767114258,
        "rating": 111.85131072998047
      }
    },
    {
      "class": "Branch",
      "id": "branch_39832_39975_1",
      "ports": {
        "bus1": 39832,
        "bus2": 39975
      },
      "params": {
        "R": 0.00758578022941947,
        "X": 0.036788325756788254,
        "G": 0.0,
        "B": 0.0035615663509815936
      },
      "extension": {
        "length": 8243.327371398926,
        "rating": 129.35510873794556
      }
    },
    {
      "class": "Branch",
      "id": "branch_39832_39981_1",
      "ports": {
        "bus1": 39981,
        "bus2": 39832
      },
      "params": {
        "R": 0.008829127997159958,
        "X": 0.032413892447948456,
        "G": 0.0,
        "B": 0.002001112559810281
      },
      "extension": {
        "length": 5874.706623779297,
        "rating": 122.78571128845215
      }
    },
    {
      "class": "Branch",
      "id": "branch_39832_39982_1",
      "ports": {
        "bus1": 39832,
        "bus2": 39982
      },
      "params": {
        "R": 0.015272947959601879,
        "X": 0.06430386006832123,
        "G": 0.0,
        "B": 0.0071167247369885445
      },
      "extension": {
        "length": 14503.125861694336,
        "rating": 129.0979027748108
      }
    },
    {
      "class": "Branch",
      "id": "branch_39833_39977_1",
      "ports": {
        "bus1": 39833,
        "bus2": 39977
      },
      "params": {
        "R": 0.013791022822260857,
        "X": 0.05044044926762581,
        "G": 0.0,
        "B": 0.006460036151111126
      },
      "extension": {
        "length": 13210.835718383789,
        "rating": 131.51421546936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_39833_40476_1",
      "ports": {
        "bus1": 40476,
        "bus2": 39833
      },
      "params": {
        "R": 0.011509853415191174,
        "X": 0.04470796883106232,
        "G": 0.0,
        "B": 0.004064461216330528
      },
      "extension": {
        "length": 9539.716938903808,
        "rating": 135.37423610687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_39834_39840_1",
      "ports": {
        "bus1": 39840,
        "bus2": 39834
      },
      "params": {
        "R": 0.01682322658598423,
        "X": 0.06811433285474777,
        "G": 0.0,
        "B": 0.014327949844300747
      },
      "extension": {
        "length": 21146.78838647461,
        "rating": 114.62161540985107
      }
    },
    {
      "class": "Branch",
      "id": "branch_39835_39836_1",
      "ports": {
        "bus1": 39835,
        "bus2": 39836
      },
      "params": {
        "R": 0.010092657059431076,
        "X": 0.032204803079366684,
        "G": 0.0,
        "B": 0.005788013804703951
      },
      "extension": {
        "length": 9872.190831115722,
        "rating": 126.40215158462524
      }
    },
    {
      "class": "Branch",
      "id": "branch_39835_39965_1",
      "ports": {
        "bus1": 39965,
        "bus2": 39835
      },
      "params": {
        "R": 0.008338209241628647,
        "X": 0.034144166857004166,
        "G": 0.0,
        "B": 0.003906451165676117
      },
      "extension": {
        "length": 8610.224302001954,
        "rating": 134.43691730499268
      }
    },
    {
      "class": "Branch",
      "id": "branch_39836_39837_1",
      "ports": {
        "bus1": 39836,
        "bus2": 39837
      },
      "params": {
        "R": 0.004014644771814346,
        "X": 0.015554158017039299,
        "G": 0.0,
        "B": 0.001890480751171708
      },
      "extension": {
        "length": 3914.8733660888674,
        "rating": 93.62621307373047
      }
    },
    {
      "class": "Branch",
      "id": "branch_39837_39839_1",
      "ports": {
        "bus1": 39837,
        "bus2": 39839
      },
      "params": {
        "R": 0.006203667726367712,
        "X": 0.027274014428257942,
        "G": 0.0,
        "B": 0.004747841972857714
      },
      "extension": {
        "length": 8269.688157714843,
        "rating": 126.64120197296143
      }
    },
    {
      "class": "Branch",
      "id": "branch_39838_39839_1",
      "ports": {
        "bus1": 39838,
        "bus2": 39839
      },
      "params": {
        "R": 0.00023418660566676408,
        "X": 0.0011368055129423738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39840_40469_1",
      "ports": {
        "bus1": 40469,
        "bus2": 39840
      },
      "params": {
        "R": 0.011051150970160961,
        "X": 0.05479254946112633,
        "G": 0.0,
        "B": 0.004128736909478903
      },
      "extension": {
        "length": 11022.710116333008,
        "rating": 125.74249505996704
      }
    },
    {
      "class": "Branch",
      "id": "branch_39841_40879_1",
      "ports": {
        "bus1": 40879,
        "bus2": 39841
      },
      "params": {
        "R": 0.015597683377563953,
        "X": 0.07016317546367645,
        "G": 0.0,
        "B": 0.008083993569016457
      },
      "extension": {
        "length": 16829.16309228516,
        "rating": 133.14541578292847
      }
    },
    {
      "class": "Branch",
      "id": "branch_39842_40879_1",
      "ports": {
        "bus1": 40879,
        "bus2": 39842
      },
      "params": {
        "R": 0.011104295030236244,
        "X": 0.05163884907960892,
        "G": 0.0,
        "B": 0.00348455086350441
      },
      "extension": {
        "length": 9108.41868347168,
        "rating": 145.001482963562
      }
    },
    {
      "class": "Branch",
      "id": "branch_39842_41049_1",
      "ports": {
        "bus1": 41049,
        "bus2": 39842
      },
      "params": {
        "R": 0.008930288255214691,
        "X": 0.03499576076865196,
        "G": 0.0,
        "B": 0.004898745566606522
      },
      "extension": {
        "length": 8375.324686523438,
        "rating": 151.24229192733765
      }
    },
    {
      "class": "Branch",
      "id": "branch_39842_41049_2",
      "ports": {
        "bus1": 41049,
        "bus2": 39842
      },
      "params": {
        "R": 0.008930288255214691,
        "X": 0.03499576076865196,
        "G": 0.0,
        "B": 0.004898745566606522
      },
      "extension": {
        "length": 8375.324686523438,
        "rating": 151.24229192733765
      }
    },
    {
      "class": "Branch",
      "id": "branch_39843_39845_1",
      "ports": {
        "bus1": 39845,
        "bus2": 39843
      },
      "params": {
        "R": 0.0118615897372365,
        "X": 0.045239660888910294,
        "G": 0.0,
        "B": 0.006620048079639673
      },
      "extension": {
        "length": 12405.544430603028,
        "rating": 136.32678985595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_39843_39945_1",
      "ports": {
        "bus1": 39945,
        "bus2": 39843
      },
      "params": {
        "R": 0.01754685491323471,
        "X": 0.08764302730560303,
        "G": 0.0,
        "B": 0.012622429989278316
      },
      "extension": {
        "length": 23400.266883178712,
        "rating": 140.51055908203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_39844_39845_1",
      "ports": {
        "bus1": 39844,
        "bus2": 39845
      },
      "params": {
        "R": 0.009868614375591278,
        "X": 0.032186977565288544,
        "G": 0.0,
        "B": 0.0032158156391233206
      },
      "extension": {
        "length": 7580.049438537598,
        "rating": 141.62956476211548
      }
    },
    {
      "class": "Branch",
      "id": "branch_39846_39961_1",
      "ports": {
        "bus1": 39961,
        "bus2": 39846
      },
      "params": {
        "R": 0.006596321240067482,
        "X": 0.03106616996228695,
        "G": 0.0,
        "B": 0.0035251500084996223
      },
      "extension": {
        "length": 7330.6928682861335,
        "rating": 133.7422013282776
      }
    },
    {
      "class": "Branch",
      "id": "branch_39847_39970_1",
      "ports": {
        "bus1": 39847,
        "bus2": 39970
      },
      "params": {
        "R": 0.011088728904724121,
        "X": 0.049285128712654114,
        "G": 0.0,
        "B": 0.007233119104057551
      },
      "extension": {
        "length": 13319.239473632813,
        "rating": 95.51105499267578
      }
    },
    {
      "class": "Branch",
      "id": "branch_39848_39853_1",
      "ports": {
        "bus1": 39848,
        "bus2": 39853
      },
      "params": {
        "R": 0.017771581187844276,
        "X": 0.07210636883974075,
        "G": 0.0,
        "B": 0.00909794308245182
      },
      "extension": {
        "length": 18340.661157714843,
        "rating": 122.63039350509644
      }
    },
    {
      "class": "Branch",
      "id": "branch_39848_39859_1",
      "ports": {
        "bus1": 39848,
        "bus2": 39859
      },
      "params": {
        "R": 0.030626513063907623,
        "X": 0.1278841197490692,
        "G": 0.0,
        "B": 0.00955954845994711
      },
      "extension": {
        "length": 27113.06979272461,
        "rating": 136.36980056762695
      }
    },
    {
      "class": "Branch",
      "id": "branch_39848_40026_1",
      "ports": {
        "bus1": 40026,
        "bus2": 39848
      },
      "params": {
        "R": 0.01550325844436884,
        "X": 0.0414108969271183,
        "G": 0.0,
        "B": 0.004297224339097738
      },
      "extension": {
        "length": 10058.147527038574,
        "rating": 149.81669187545776
      }
    },
    {
      "class": "Branch",
      "id": "branch_39849_39852_1",
      "ports": {
        "bus1": 39849,
        "bus2": 39852
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.002705872058868408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39849_39853_1",
      "ports": {
        "bus1": 39849,
        "bus2": 39853
      },
      "params": {
        "R": 0.0002809648576658219,
        "X": 0.0010756783885881305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39849_39854_1",
      "ports": {
        "bus1": 39849,
        "bus2": 39854
      },
      "params": {
        "R": 0.00028928942629136145,
        "X": 0.0010296141263097525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39850_39852_1",
      "ports": {
        "bus1": 39850,
        "bus2": 39852
      },
      "params": {
        "R": 0.002263482427224517,
        "X": 0.0629136934876442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39851_39852_1",
      "ports": {
        "bus1": 39851,
        "bus2": 39852
      },
      "params": {
        "R": 0.002263482427224517,
        "X": 0.0629136934876442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39853_39855_1",
      "ports": {
        "bus1": 39853,
        "bus2": 39855
      },
      "params": {
        "R": 0.010451738722622395,
        "X": 0.04437730461359024,
        "G": 0.0,
        "B": 0.008033713325858116
      },
      "extension": {
        "length": 12440.652752746582,
        "rating": 119.52135562896729
      }
    },
    {
      "class": "Branch",
      "id": "branch_39855_39856_1",
      "ports": {
        "bus1": 39855,
        "bus2": 39856
      },
      "params": {
        "R": 0.00028651609318330884,
        "X": 0.0010003646602854133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39855_39967_1",
      "ports": {
        "bus1": 39855,
        "bus2": 39967
      },
      "params": {
        "R": 0.025508467108011246,
        "X": 0.13044247031211853,
        "G": 0.0,
        "B": 0.016934160143136978
      },
      "extension": {
        "length": 33387.31909863281,
        "rating": 141.07797145843506
      }
    },
    {
      "class": "Branch",
      "id": "branch_39855_40005_1",
      "ports": {
        "bus1": 39855,
        "bus2": 40005
      },
      "params": {
        "R": 0.03584839031100273,
        "X": 0.17752936482429504,
        "G": 0.0,
        "B": 0.024575339630246162
      },
      "extension": {
        "length": 41125.451143798826,
        "rating": 140.85073471069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_39857_39964_1",
      "ports": {
        "bus1": 39964,
        "bus2": 39857
      },
      "params": {
        "R": 0.0034211287274956703,
        "X": 0.012061238288879395,
        "G": 0.0,
        "B": 0.002365694846957922
      },
      "extension": {
        "length": 3742.1009002990722,
        "rating": 140.72265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_39857_40896_1",
      "ports": {
        "bus1": 39857,
        "bus2": 40896
      },
      "params": {
        "R": 0.00982124824076891,
        "X": 0.03496764972805977,
        "G": 0.0,
        "B": 0.003319825977087021
      },
      "extension": {
        "length": 8345.535179260254,
        "rating": 145.8070158958435
      }
    },
    {
      "class": "Branch",
      "id": "branch_39858_39866_1",
      "ports": {
        "bus1": 39866,
        "bus2": 39858
      },
      "params": {
        "R": 0.007180189713835716,
        "X": 0.03311586007475853,
        "G": 0.0,
        "B": 0.003974302671849728
      },
      "extension": {
        "length": 7587.482426696778,
        "rating": 129.81446981430054
      }
    },
    {
      "class": "Branch",
      "id": "branch_39859_39860_1",
      "ports": {
        "bus1": 39859,
        "bus2": 39860
      },
      "params": {
        "R": 0.0002479199320077896,
        "X": 0.001024035969749093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39859_39865_1",
      "ports": {
        "bus1": 39859,
        "bus2": 39865
      },
      "params": {
        "R": 0.0088136475533247,
        "X": 0.041590481996536255,
        "G": 0.0,
        "B": 0.006563657894730568
      },
      "extension": {
        "length": 12479.819059753418,
        "rating": 146.14356756210327
      }
    },
    {
      "class": "Branch",
      "id": "branch_39861_39865_1",
      "ports": {
        "bus1": 39861,
        "bus2": 39865
      },
      "params": {
        "R": 0.003379453904926777,
        "X": 0.017649946734309196,
        "G": 0.0,
        "B": 0.002390084555372596
      },
      "extension": {
        "length": 4553.183718292236,
        "rating": 153.5954475402832
      }
    },
    {
      "class": "Branch",
      "id": "branch_39861_39865_2",
      "ports": {
        "bus1": 39861,
        "bus2": 39865
      },
      "params": {
        "R": 0.003379453904926777,
        "X": 0.017649946734309196,
        "G": 0.0,
        "B": 0.002390084555372596
      },
      "extension": {
        "length": 4553.183718292236,
        "rating": 153.5954475402832
      }
    },
    {
      "class": "Branch",
      "id": "branch_39861_39967_1",
      "ports": {
        "bus1": 39967,
        "bus2": 39861
      },
      "params": {
        "R": 0.006017534993588924,
        "X": 0.024580856785178185,
        "G": 0.0,
        "B": 0.003019515424966812
      },
      "extension": {
        "length": 5610.19476928711,
        "rating": 150.5914807319641
      }
    },
    {
      "class": "Branch",
      "id": "branch_39862_39863_1",
      "ports": {
        "bus1": 39863,
        "bus2": 39862
      },
      "params": {
        "R": 0.0001299277791986242,
        "X": 0.009316852316260338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39862_39864_1",
      "ports": {
        "bus1": 39862,
        "bus2": 39864
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39863_41083_1",
      "ports": {
        "bus1": 41083,
        "bus2": 39863
      },
      "params": {
        "R": 0.0012959357118234038,
        "X": 0.011953474953770638,
        "G": 0.0,
        "B": 0.08379095792770386
      },
      "extension": {
        "length": 24140.196834960938,
        "rating": 456.66661262512207
      }
    },
    {
      "class": "Branch",
      "id": "branch_39864_40179_1",
      "ports": {
        "bus1": 39864,
        "bus2": 40179
      },
      "params": {
        "R": 0.0003898812283296138,
        "X": 0.006429259665310383,
        "G": 0.0,
        "B": 0.6787958145141602
      },
      "extension": {
        "length": 47511.74933129883,
        "rating": 2986.738395690918
      }
    },
    {
      "class": "Branch",
      "id": "branch_39864_41085_1",
      "ports": {
        "bus1": 39864,
        "bus2": 41085
      },
      "params": {
        "R": 0.00019753001106437296,
        "X": 0.0028485257644206285,
        "G": 0.0,
        "B": 0.33825507760047907
      },
      "extension": {
        "length": 22952.64843786621,
        "rating": 2687.3443603515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_39865_39866_1",
      "ports": {
        "bus1": 39865,
        "bus2": 39866
      },
      "params": {
        "R": 0.004121183417737484,
        "X": 0.018323080614209175,
        "G": 0.0,
        "B": 0.004391388967633247
      },
      "extension": {
        "length": 6147.020583435059,
        "rating": 150.2328395843506
      }
    },
    {
      "class": "Branch",
      "id": "branch_39865_40896_1",
      "ports": {
        "bus1": 39865,
        "bus2": 40896
      },
      "params": {
        "R": 0.0035646064206957817,
        "X": 0.018616534769535065,
        "G": 0.0,
        "B": 0.0020697799045592546
      },
      "extension": {
        "length": 4598.777725982666,
        "rating": 169.2312479019165
      }
    },
    {
      "class": "Branch",
      "id": "branch_39865_40896_2",
      "ports": {
        "bus1": 39865,
        "bus2": 40896
      },
      "params": {
        "R": 0.0035646064206957817,
        "X": 0.018616534769535065,
        "G": 0.0,
        "B": 0.0020697799045592546
      },
      "extension": {
        "length": 4598.777725982666,
        "rating": 169.2312479019165
      }
    },
    {
      "class": "Branch",
      "id": "branch_39865_40896_3",
      "ports": {
        "bus1": 39865,
        "bus2": 40896
      },
      "params": {
        "R": 0.0035646064206957817,
        "X": 0.018616534769535065,
        "G": 0.0,
        "B": 0.0020697799045592546
      },
      "extension": {
        "length": 4598.777725982666,
        "rating": 169.2312479019165
      }
    },
    {
      "class": "Branch",
      "id": "branch_39866_39961_1",
      "ports": {
        "bus1": 39866,
        "bus2": 39961
      },
      "params": {
        "R": 0.0067619443871080875,
        "X": 0.024744704365730286,
        "G": 0.0,
        "B": 0.003844066290184856
      },
      "extension": {
        "length": 6459.761680114746,
        "rating": 137.50089406967163
      }
    },
    {
      "class": "Branch",
      "id": "branch_39867_39868_1",
      "ports": {
        "bus1": 39867,
        "bus2": 39868
      },
      "params": {
        "R": 0.00024383157142437994,
        "X": 0.0011084673460572958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39869_39870_1",
      "ports": {
        "bus1": 39870,
        "bus2": 39869
      },
      "params": {
        "R": 0.004407066386193037,
        "X": 0.022756436839699745,
        "G": 0.0,
        "B": 0.003026993479579687
      },
      "extension": {
        "length": 5733.833617858887,
        "rating": 139.0224814414978
      }
    },
    {
      "class": "Branch",
      "id": "branch_39870_39871_1",
      "ports": {
        "bus1": 39870,
        "bus2": 39871
      },
      "params": {
        "R": 0.00020318166934885085,
        "X": 0.0010589661542326212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39870_39908_1",
      "ports": {
        "bus1": 39908,
        "bus2": 39870
      },
      "params": {
        "R": 0.00865222979336977,
        "X": 0.04462551698088646,
        "G": 0.0,
        "B": 0.006449020467698574
      },
      "extension": {
        "length": 11718.278496826173,
        "rating": 134.04717445373535
      }
    },
    {
      "class": "Branch",
      "id": "branch_39872_39874_1",
      "ports": {
        "bus1": 39872,
        "bus2": 39874
      },
      "params": {
        "R": 0.019658852368593216,
        "X": 0.10131868720054626,
        "G": 0.0,
        "B": 0.012139461934566498
      },
      "extension": {
        "length": 22304.508139160156,
        "rating": 140.84140062332153
      }
    },
    {
      "class": "Branch",
      "id": "branch_39872_39889_1",
      "ports": {
        "bus1": 39889,
        "bus2": 39872
      },
      "params": {
        "R": 0.005862727761268616,
        "X": 0.02207307144999504,
        "G": 0.0,
        "B": 0.002469345461577177
      },
      "extension": {
        "length": 5637.535902740478,
        "rating": 147.12226390838623
      }
    },
    {
      "class": "Branch",
      "id": "branch_39873_40126_1",
      "ports": {
        "bus1": 39873,
        "bus2": 40126
      },
      "params": {
        "R": 0.01330789364874363,
        "X": 0.0603032223880291,
        "G": 0.0,
        "B": 0.009223121218383312
      },
      "extension": {
        "length": 17416.600910156252,
        "rating": 133.7156891822815
      }
    },
    {
      "class": "Branch",
      "id": "branch_39874_39934_1",
      "ports": {
        "bus1": 39874,
        "bus2": 39934
      },
      "params": {
        "R": 0.027879798784852028,
        "X": 0.0920570120215416,
        "G": 0.0,
        "B": 0.008235715329647064
      },
      "extension": {
        "length": 19960.452473510744,
        "rating": 127.57269144058228
      }
    },
    {
      "class": "Branch",
      "id": "branch_39875_39876_1",
      "ports": {
        "bus1": 39875,
        "bus2": 39876
      },
      "params": {
        "R": 0.00029352158890105784,
        "X": 0.0010882141068577766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39875_39892_1",
      "ports": {
        "bus1": 39892,
        "bus2": 39875
      },
      "params": {
        "R": 0.010296841152012348,
        "X": 0.04066503047943115,
        "G": 0.0,
        "B": 0.006759417708963157
      },
      "extension": {
        "length": 11476.287383972169,
        "rating": 108.35728645324707
      }
    },
    {
      "class": "Branch",
      "id": "branch_39875_39921_1",
      "ports": {
        "bus1": 39921,
        "bus2": 39875
      },
      "params": {
        "R": 0.013625632971525192,
        "X": 0.06386468559503555,
        "G": 0.0,
        "B": 0.005679652094841003
      },
      "extension": {
        "length": 14309.443032714844,
        "rating": 121.48089408874512
      }
    },
    {
      "class": "Branch",
      "id": "branch_39877_39878_1",
      "ports": {
        "bus1": 39877,
        "bus2": 39878
      },
      "params": {
        "R": 0.00022648301091976464,
        "X": 0.001020721043460071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39877_39918_1",
      "ports": {
        "bus1": 39877,
        "bus2": 39918
      },
      "params": {
        "R": 0.00203316705301404,
        "X": 0.020229924470186234,
        "G": 0.0,
        "B": 0.0490453764796257
      },
      "extension": {
        "length": 23159.74533178711,
        "rating": 579.5560359954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_39877_40127_1",
      "ports": {
        "bus1": 40127,
        "bus2": 39877
      },
      "params": {
        "R": 0.0020429142750799656,
        "X": 0.022091254591941833,
        "G": 0.0,
        "B": 0.044614262878894806
      },
      "extension": {
        "length": 21002.01624645996,
        "rating": 489.9467945098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_39877_40788_1",
      "ports": {
        "bus1": 40788,
        "bus2": 39877
      },
      "params": {
        "R": 0.002511379774659872,
        "X": 0.02268029935657978,
        "G": 0.0,
        "B": 0.06201135739684105
      },
      "extension": {
        "length": 26262.878989746096,
        "rating": 648.9384651184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_39879_40466_1",
      "ports": {
        "bus1": 40466,
        "bus2": 39879
      },
      "params": {
        "R": 0.008332640863955021,
        "X": 0.041984133422374725,
        "G": 0.0,
        "B": 0.004988606087863445
      },
      "extension": {
        "length": 9635.331288757325,
        "rating": 125.47471523284912
      }
    },
    {
      "class": "Branch",
      "id": "branch_39879_40467_1",
      "ports": {
        "bus1": 40467,
        "bus2": 39879
      },
      "params": {
        "R": 0.009494198486208916,
        "X": 0.035573527216911316,
        "G": 0.0,
        "B": 0.005671643652021885
      },
      "extension": {
        "length": 9699.508534240724,
        "rating": 126.3620376586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_39879_40468_1",
      "ports": {
        "bus1": 39879,
        "bus2": 40468
      },
      "params": {
        "R": 0.010656839236617088,
        "X": 0.04268171265721321,
        "G": 0.0,
        "B": 0.01457995641976595
      },
      "extension": {
        "length": 17896.007926757815,
        "rating": 141.8752670288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_39880_39881_1",
      "ports": {
        "bus1": 39881,
        "bus2": 39880
      },
      "params": {
        "R": 0.0191431175917387,
        "X": 0.055543817579746246,
        "G": 0.0,
        "B": 0.006165853701531887
      },
      "extension": {
        "length": 13422.992815063477,
        "rating": 142.67269372940063
      }
    },
    {
      "class": "Branch",
      "id": "branch_39880_40471_1",
      "ports": {
        "bus1": 40471,
        "bus2": 39880
      },
      "params": {
        "R": 0.024899311363697052,
        "X": 0.0721723660826683,
        "G": 0.0,
        "B": 0.006555221509188414
      },
      "extension": {
        "length": 15670.961415527345,
        "rating": 146.44110202789307
      }
    },
    {
      "class": "Branch",
      "id": "branch_39881_39884_1",
      "ports": {
        "bus1": 39881,
        "bus2": 39884
      },
      "params": {
        "R": 0.022742658853530884,
        "X": 0.09362189471721649,
        "G": 0.0,
        "B": 0.010741611942648888
      },
      "extension": {
        "length": 22007.472548950194,
        "rating": 131.74519538879395
      }
    },
    {
      "class": "Branch",
      "id": "branch_39881_40178_1",
      "ports": {
        "bus1": 40178,
        "bus2": 39881
      },
      "params": {
        "R": 0.03398215398192406,
        "X": 0.11222409456968307,
        "G": 0.0,
        "B": 0.00737338699400425
      },
      "extension": {
        "length": 20304.589235229494,
        "rating": 119.83945369720459
      }
    },
    {
      "class": "Branch",
      "id": "branch_39882_39886_1",
      "ports": {
        "bus1": 39886,
        "bus2": 39882
      },
      "params": {
        "R": 0.00765821011736989,
        "X": 0.031211301684379578,
        "G": 0.0,
        "B": 0.004712800495326519
      },
      "extension": {
        "length": 8034.60513482666,
        "rating": 140.08899927139282
      }
    },
    {
      "class": "Branch",
      "id": "branch_39882_39919_1",
      "ports": {
        "bus1": 39882,
        "bus2": 39919
      },
      "params": {
        "R": 0.021317875012755394,
        "X": 0.08540578931570053,
        "G": 0.0,
        "B": 0.00680152140557766
      },
      "extension": {
        "length": 17380.77891064453,
        "rating": 149.59564208984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_39882_39919_2",
      "ports": {
        "bus1": 39882,
        "bus2": 39919
      },
      "params": {
        "R": 0.021317875012755394,
        "X": 0.08540578931570053,
        "G": 0.0,
        "B": 0.00680152140557766
      },
      "extension": {
        "length": 17380.77891064453,
        "rating": 149.59564208984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_39882_39924_1",
      "ports": {
        "bus1": 39882,
        "bus2": 39924
      },
      "params": {
        "R": 0.009065388701856136,
        "X": 0.040204331278800964,
        "G": 0.0,
        "B": 0.0035202957224100833
      },
      "extension": {
        "length": 8225.2644274292,
        "rating": 135.60329675674438
      }
    },
    {
      "class": "Branch",
      "id": "branch_39882_39926_1",
      "ports": {
        "bus1": 39882,
        "bus2": 39926
      },
      "params": {
        "R": 0.0093777971342206,
        "X": 0.04129203036427498,
        "G": 0.0,
        "B": 0.004522278904914856
      },
      "extension": {
        "length": 9706.013741821289,
        "rating": 110.89508533477783
      }
    },
    {
      "class": "Branch",
      "id": "branch_39883_39886_1",
      "ports": {
        "bus1": 39883,
        "bus2": 39886
      },
      "params": {
        "R": 0.01140576507896185,
        "X": 0.050481297075748444,
        "G": 0.0,
        "B": 0.007393050473183394
      },
      "extension": {
        "length": 14130.79193737793,
        "rating": 136.91705465316772
      }
    },
    {
      "class": "Branch",
      "id": "branch_39883_40163_1",
      "ports": {
        "bus1": 40163,
        "bus2": 39883
      },
      "params": {
        "R": 0.007073966320604086,
        "X": 0.033516064286231995,
        "G": 0.0,
        "B": 0.0032913333270698786
      },
      "extension": {
        "length": 7837.618670288086,
        "rating": 132.39681720733643
      }
    },
    {
      "class": "Branch",
      "id": "branch_39884_39885_1",
      "ports": {
        "bus1": 39884,
        "bus2": 39885
      },
      "params": {
        "R": 0.00022101319336798042,
        "X": 0.0011710240505635738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39884_40172_1",
      "ports": {
        "bus1": 39884,
        "bus2": 40172
      },
      "params": {
        "R": 0.019508231431245804,
        "X": 0.09467262774705887,
        "G": 0.0,
        "B": 0.008960540406405926
      },
      "extension": {
        "length": 21087.55776928711,
        "rating": 114.30865526199341
      }
    },
    {
      "class": "Branch",
      "id": "branch_39887_39888_1",
      "ports": {
        "bus1": 39888,
        "bus2": 39887
      },
      "params": {
        "R": 0.008001824840903282,
        "X": 0.030296098440885544,
        "G": 0.0,
        "B": 0.00373497954569757
      },
      "extension": {
        "length": 6730.774137817383,
        "rating": 136.70196533203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_39887_39900_1",
      "ports": {
        "bus1": 39900,
        "bus2": 39887
      },
      "params": {
        "R": 0.004014392849057913,
        "X": 0.01769586093723774,
        "G": 0.0,
        "B": 0.0030595776624977593
      },
      "extension": {
        "length": 5045.772662841797,
        "rating": 133.87718200683594
      }
    },
    {
      "class": "Branch",
      "id": "branch_39887_39931_1",
      "ports": {
        "bus1": 39931,
        "bus2": 39887
      },
      "params": {
        "R": 0.006535939406603575,
        "X": 0.029233094304800034,
        "G": 0.0,
        "B": 0.0040847607888281345
      },
      "extension": {
        "length": 7845.496747558594,
        "rating": 112.75331974029541
      }
    },
    {
      "class": "Branch",
      "id": "branch_39888_39897_1",
      "ports": {
        "bus1": 39897,
        "bus2": 39888
      },
      "params": {
        "R": 0.011614320799708366,
        "X": 0.03322214633226395,
        "G": 0.0,
        "B": 0.00226821587421
      },
      "extension": {
        "length": 6170.304499420166,
        "rating": 149.68706369400024
      }
    },
    {
      "class": "Branch",
      "id": "branch_39889_39894_1",
      "ports": {
        "bus1": 39894,
        "bus2": 39889
      },
      "params": {
        "R": 0.007316153030842543,
        "X": 0.025168227031826973,
        "G": 0.0,
        "B": 0.002277710009366274
      },
      "extension": {
        "length": 5396.744228302002,
        "rating": 143.2764768600464
      }
    },
    {
      "class": "Branch",
      "id": "branch_39890_39891_1",
      "ports": {
        "bus1": 39890,
        "bus2": 39891
      },
      "params": {
        "R": 0.0002463687851559371,
        "X": 0.0010406627552583814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39890_39899_1",
      "ports": {
        "bus1": 39890,
        "bus2": 39899
      },
      "params": {
        "R": 0.004410880152136087,
        "X": 0.01841939426958561,
        "G": 0.0,
        "B": 0.002509145298972726
      },
      "extension": {
        "length": 4753.230937866211,
        "rating": 121.73457145690918
      }
    },
    {
      "class": "Branch",
      "id": "branch_39890_39903_1",
      "ports": {
        "bus1": 39890,
        "bus2": 39903
      },
      "params": {
        "R": 0.008896462619304657,
        "X": 0.035958919674158096,
        "G": 0.0,
        "B": 0.011560425162315369
      },
      "extension": {
        "length": 13275.709758544923,
        "rating": 96.55014276504517
      }
    },
    {
      "class": "Branch",
      "id": "branch_39890_39922_1",
      "ports": {
        "bus1": 39922,
        "bus2": 39890
      },
      "params": {
        "R": 0.0074646142311394215,
        "X": 0.02565011754631996,
        "G": 0.0,
        "B": 0.0025414004921913147
      },
      "extension": {
        "length": 5720.517395782471,
        "rating": 109.31438207626343
      }
    },
    {
      "class": "Branch",
      "id": "branch_39892_39893_1",
      "ports": {
        "bus1": 39892,
        "bus2": 39893
      },
      "params": {
        "R": 0.00027267265249975026,
        "X": 0.0011257296428084373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39892_39895_1",
      "ports": {
        "bus1": 39895,
        "bus2": 39892
      },
      "params": {
        "R": 0.004635648336261511,
        "X": 0.017137743532657623,
        "G": 0.0,
        "B": 0.0015102833276614547
      },
      "extension": {
        "length": 3716.3026145324707,
        "rating": 129.8330783843994
      }
    },
    {
      "class": "Branch",
      "id": "branch_39892_39900_1",
      "ports": {
        "bus1": 39892,
        "bus2": 39900
      },
      "params": {
        "R": 0.005787807051092386,
        "X": 0.02963874861598015,
        "G": 0.0,
        "B": 0.00794492568820715
      },
      "extension": {
        "length": 11159.462210998536,
        "rating": 98.13964366912842
      }
    },
    {
      "class": "Branch",
      "id": "branch_39894_39895_1",
      "ports": {
        "bus1": 39895,
        "bus2": 39894
      },
      "params": {
        "R": 0.008096176199615002,
        "X": 0.032545704394578934,
        "G": 0.0,
        "B": 0.004315533209592104
      },
      "extension": {
        "length": 8982.614246154786,
        "rating": 128.03218364715576
      }
    },
    {
      "class": "Branch",
      "id": "branch_39895_39899_1",
      "ports": {
        "bus1": 39899,
        "bus2": 39895
      },
      "params": {
        "R": 0.0057587637566030025,
        "X": 0.0243215374648571,
        "G": 0.0,
        "B": 0.0037588786799460654
      },
      "extension": {
        "length": 5904.773160644531,
        "rating": 124.826180934906
      }
    },
    {
      "class": "Branch",
      "id": "branch_39896_39897_1",
      "ports": {
        "bus1": 39897,
        "bus2": 39896
      },
      "params": {
        "R": 0.001363651012070477,
        "X": 0.061697233468294144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39896_39897_2",
      "ports": {
        "bus1": 39897,
        "bus2": 39896
      },
      "params": {
        "R": 0.001363651012070477,
        "X": 0.061697233468294144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39896_39897_3",
      "ports": {
        "bus1": 39897,
        "bus2": 39896
      },
      "params": {
        "R": 0.001363651012070477,
        "X": 0.061697233468294144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39896_39897_4",
      "ports": {
        "bus1": 39897,
        "bus2": 39896
      },
      "params": {
        "R": 0.001363651012070477,
        "X": 0.061697233468294144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39896_39898_1",
      "ports": {
        "bus1": 39896,
        "bus2": 39898
      },
      "params": {
        "R": 0.00021399054094217718,
        "X": 0.0010082322405651212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39897_39899_1",
      "ports": {
        "bus1": 39897,
        "bus2": 39899
      },
      "params": {
        "R": 0.01130635105073452,
        "X": 0.043589383363723755,
        "G": 0.0,
        "B": 0.005521035753190517
      },
      "extension": {
        "length": 10713.518221618653,
        "rating": 149.64447021484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_39897_39904_1",
      "ports": {
        "bus1": 39897,
        "bus2": 39904
      },
      "params": {
        "R": 0.005669375881552696,
        "X": 0.028880171477794647,
        "G": 0.0,
        "B": 0.002644887426868081
      },
      "extension": {
        "length": 5744.788565460205,
        "rating": 145.2609658241272
      }
    },
    {
      "class": "Branch",
      "id": "branch_39897_39905_1",
      "ports": {
        "bus1": 39897,
        "bus2": 39905
      },
      "params": {
        "R": 0.011628000997006893,
        "X": 0.05241155996918678,
        "G": 0.0,
        "B": 0.004723460879176855
      },
      "extension": {
        "length": 11770.08226501465,
        "rating": 144.55835819244385
      }
    },
    {
      "class": "Branch",
      "id": "branch_39897_39925_1",
      "ports": {
        "bus1": 39897,
        "bus2": 39925
      },
      "params": {
        "R": 0.023872630670666695,
        "X": 0.10973183065652847,
        "G": 0.0,
        "B": 0.0169595405459404
      },
      "extension": {
        "length": 31403.41265917969,
        "rating": 144.7500228881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_39898_39911_1",
      "ports": {
        "bus1": 39911,
        "bus2": 39898
      },
      "params": {
        "R": 0.0012737911893054843,
        "X": 0.009973873384296894,
        "G": 0.0,
        "B": 0.11824651062488556
      },
      "extension": {
        "length": 23762.871773437502,
        "rating": 706.6424369812012
      }
    },
    {
      "class": "Branch",
      "id": "branch_39898_39911_2",
      "ports": {
        "bus1": 39911,
        "bus2": 39898
      },
      "params": {
        "R": 0.0012737911893054843,
        "X": 0.009973873384296894,
        "G": 0.0,
        "B": 0.11824651062488556
      },
      "extension": {
        "length": 23762.871773437502,
        "rating": 706.6424369812012
      }
    },
    {
      "class": "Branch",
      "id": "branch_39898_39918_1",
      "ports": {
        "bus1": 39898,
        "bus2": 39918
      },
      "params": {
        "R": 0.0013817213475704193,
        "X": 0.013699464499950409,
        "G": 0.0,
        "B": 0.05918075889348984
      },
      "extension": {
        "length": 21531.93473803711,
        "rating": 643.6441421508789
      }
    },
    {
      "class": "Branch",
      "id": "branch_39900_39901_1",
      "ports": {
        "bus1": 39900,
        "bus2": 39901
      },
      "params": {
        "R": 0.00022746760805603117,
        "X": 0.0010848132660612464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39902_39913_1",
      "ports": {
        "bus1": 39913,
        "bus2": 39902
      },
      "params": {
        "R": 0.007420650217682123,
        "X": 0.031836941838264465,
        "G": 0.0,
        "B": 0.002425368409603834
      },
      "extension": {
        "length": 5732.0597842712405,
        "rating": 121.02013826370239
      }
    },
    {
      "class": "Branch",
      "id": "branch_39902_39931_1",
      "ports": {
        "bus1": 39902,
        "bus2": 39931
      },
      "params": {
        "R": 0.010564642958343029,
        "X": 0.04317332059144974,
        "G": 0.0,
        "B": 0.003967180382460356
      },
      "extension": {
        "length": 9302.656339050292,
        "rating": 107.09831714630127
      }
    },
    {
      "class": "Branch",
      "id": "branch_39903_39938_1",
      "ports": {
        "bus1": 39938,
        "bus2": 39903
      },
      "params": {
        "R": 0.004281993955373764,
        "X": 0.019075632095336914,
        "G": 0.0,
        "B": 0.001698564854450524
      },
      "extension": {
        "length": 4048.48950100708,
        "rating": 120.69346904754639
      }
    },
    {
      "class": "Branch",
      "id": "branch_39904_39916_1",
      "ports": {
        "bus1": 39916,
        "bus2": 39904
      },
      "params": {
        "R": 0.007231473457068205,
        "X": 0.03281935304403305,
        "G": 0.0,
        "B": 0.002925827167928219
      },
      "extension": {
        "length": 6737.255556152344,
        "rating": 122.99824953079224
      }
    },
    {
      "class": "Branch",
      "id": "branch_39904_39940_1",
      "ports": {
        "bus1": 39904,
        "bus2": 39940
      },
      "params": {
        "R": 0.015917006880044937,
        "X": 0.04667647182941437,
        "G": 0.0,
        "B": 0.008829385042190552
      },
      "extension": {
        "length": 15255.673322387696,
        "rating": 129.35409545898438
      }
    },
    {
      "class": "Branch",
      "id": "branch_39905_39906_1",
      "ports": {
        "bus1": 39905,
        "bus2": 39906
      },
      "params": {
        "R": 0.0002841013774741441,
        "X": 0.0010166290448978543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39905_39921_1",
      "ports": {
        "bus1": 39921,
        "bus2": 39905
      },
      "params": {
        "R": 0.005208003334701061,
        "X": 0.025532163679599762,
        "G": 0.0,
        "B": 0.003346547018736601
      },
      "extension": {
        "length": 6822.701921997071,
        "rating": 117.64706373214722
      }
    },
    {
      "class": "Branch",
      "id": "branch_39905_39922_1",
      "ports": {
        "bus1": 39905,
        "bus2": 39922
      },
      "params": {
        "R": 0.0032668441999703646,
        "X": 0.017138516530394554,
        "G": 0.0,
        "B": 0.001772582996636629
      },
      "extension": {
        "length": 4044.5086393432616,
        "rating": 126.63414478302002
      }
    },
    {
      "class": "Branch",
      "id": "branch_39907_39908_1",
      "ports": {
        "bus1": 39907,
        "bus2": 39908
      },
      "params": {
        "R": 0.00023912584583740681,
        "X": 0.0011911941692233086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39908_39931_1",
      "ports": {
        "bus1": 39908,
        "bus2": 39931
      },
      "params": {
        "R": 0.010616829618811607,
        "X": 0.04217973351478577,
        "G": 0.0,
        "B": 0.0037221775855869055
      },
      "extension": {
        "length": 8971.714167297363,
        "rating": 126.89790725708008
      }
    },
    {
      "class": "Branch",
      "id": "branch_39909_39910_1",
      "ports": {
        "bus1": 39909,
        "bus2": 39910
      },
      "params": {
        "R": 0.0002867323928512633,
        "X": 0.001009962405078113,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39909_40467_1",
      "ports": {
        "bus1": 39909,
        "bus2": 40467
      },
      "params": {
        "R": 0.011779556050896645,
        "X": 0.05209740251302719,
        "G": 0.0,
        "B": 0.00630055321380496
      },
      "extension": {
        "length": 11640.32420855713,
        "rating": 130.20755052566528
      }
    },
    {
      "class": "Branch",
      "id": "branch_39911_39912_1",
      "ports": {
        "bus1": 39911,
        "bus2": 39912
      },
      "params": {
        "R": 0.0002985730825457722,
        "X": 0.0010977309430018067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39913_39938_1",
      "ports": {
        "bus1": 39938,
        "bus2": 39913
      },
      "params": {
        "R": 0.006188045721501112,
        "X": 0.025436293333768845,
        "G": 0.0,
        "B": 0.004151537548750639
      },
      "extension": {
        "length": 7373.706126525879,
        "rating": 121.648108959198
      }
    },
    {
      "class": "Branch",
      "id": "branch_39913_40467_1",
      "ports": {
        "bus1": 39913,
        "bus2": 40467
      },
      "params": {
        "R": 0.006761670578271151,
        "X": 0.027883218601346016,
        "G": 0.0,
        "B": 0.005304185673594475
      },
      "extension": {
        "length": 8562.763989624023,
        "rating": 136.78826093673706
      }
    },
    {
      "class": "Branch",
      "id": "branch_39914_39915_1",
      "ports": {
        "bus1": 39914,
        "bus2": 39915
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39914_39916_1",
      "ports": {
        "bus1": 39914,
        "bus2": 39916
      },
      "params": {
        "R": 0.01581149362027645,
        "X": 0.06570640206336975,
        "G": 0.0,
        "B": 0.005292285233736038
      },
      "extension": {
        "length": 13063.124455444336,
        "rating": 111.16937398910522
      }
    },
    {
      "class": "Branch",
      "id": "branch_39914_39919_1",
      "ports": {
        "bus1": 39919,
        "bus2": 39914
      },
      "params": {
        "R": 0.00418311869725585,
        "X": 0.019830474629998207,
        "G": 0.0,
        "B": 0.002057038014754653
      },
      "extension": {
        "length": 4869.657424346924,
        "rating": 144.3833351135254
      }
    },
    {
      "class": "Branch",
      "id": "branch_39914_39919_2",
      "ports": {
        "bus1": 39919,
        "bus2": 39914
      },
      "params": {
        "R": 0.00418311869725585,
        "X": 0.019830474629998207,
        "G": 0.0,
        "B": 0.002057038014754653
      },
      "extension": {
        "length": 4869.657424346924,
        "rating": 144.3833351135254
      }
    },
    {
      "class": "Branch",
      "id": "branch_39914_39921_1",
      "ports": {
        "bus1": 39921,
        "bus2": 39914
      },
      "params": {
        "R": 0.00768074719235301,
        "X": 0.03794509917497635,
        "G": 0.0,
        "B": 0.0039190491661429405
      },
      "extension": {
        "length": 8270.061879089355,
        "rating": 127.15295553207397
      }
    },
    {
      "class": "Branch",
      "id": "branch_39914_39933_1",
      "ports": {
        "bus1": 39914,
        "bus2": 39933
      },
      "params": {
        "R": 0.00934934988617897,
        "X": 0.03860122337937355,
        "G": 0.0,
        "B": 0.004671117290854454
      },
      "extension": {
        "length": 9587.99452697754,
        "rating": 135.0167751312256
      }
    },
    {
      "class": "Branch",
      "id": "branch_39916_39917_1",
      "ports": {
        "bus1": 39916,
        "bus2": 39917
      },
      "params": {
        "R": 0.00026455626357346773,
        "X": 0.001149251009337604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39916_39938_1",
      "ports": {
        "bus1": 39916,
        "bus2": 39938
      },
      "params": {
        "R": 0.01828698441386223,
        "X": 0.07498208433389664,
        "G": 0.0,
        "B": 0.006531340070068835
      },
      "extension": {
        "length": 15578.588542236328,
        "rating": 116.88954830169678
      }
    },
    {
      "class": "Branch",
      "id": "branch_39918_39919_1",
      "ports": {
        "bus1": 39919,
        "bus2": 39918
      },
      "params": {
        "R": 0.0010664511937648058,
        "X": 0.04031669348478317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39918_39919_2",
      "ports": {
        "bus1": 39919,
        "bus2": 39918
      },
      "params": {
        "R": 0.0010664511937648058,
        "X": 0.04031669348478317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39918_39919_3",
      "ports": {
        "bus1": 39919,
        "bus2": 39918
      },
      "params": {
        "R": 0.0010664511937648058,
        "X": 0.04031669348478317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39918_39920_1",
      "ports": {
        "bus1": 39918,
        "bus2": 39920
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39922_39923_1",
      "ports": {
        "bus1": 39922,
        "bus2": 39923
      },
      "params": {
        "R": 0.00020150080672465265,
        "X": 0.00100393604952842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39924_40368_1",
      "ports": {
        "bus1": 40368,
        "bus2": 39924
      },
      "params": {
        "R": 0.012852632440626621,
        "X": 0.056404586881399155,
        "G": 0.0,
        "B": 0.005823814310133457
      },
      "extension": {
        "length": 12652.33483190918,
        "rating": 133.3078384399414
      }
    },
    {
      "class": "Branch",
      "id": "branch_39925_39926_1",
      "ports": {
        "bus1": 39926,
        "bus2": 39925
      },
      "params": {
        "R": 0.008183608762919903,
        "X": 0.04312370717525482,
        "G": 0.0,
        "B": 0.0035066066775470976
      },
      "extension": {
        "length": 8362.090192016602,
        "rating": 119.42620277404785
      }
    },
    {
      "class": "Branch",
      "id": "branch_39925_39933_1",
      "ports": {
        "bus1": 39925,
        "bus2": 39933
      },
      "params": {
        "R": 0.010091985575854778,
        "X": 0.046891793608665466,
        "G": 0.0,
        "B": 0.007117689587175846
      },
      "extension": {
        "length": 12658.784019653322,
        "rating": 132.96191692352295
      }
    },
    {
      "class": "Branch",
      "id": "branch_39925_40440_1",
      "ports": {
        "bus1": 40440,
        "bus2": 39925
      },
      "params": {
        "R": 0.013274949975311756,
        "X": 0.062437184154987335,
        "G": 0.0,
        "B": 0.006510991137474775
      },
      "extension": {
        "length": 14292.50662463379,
        "rating": 138.39658498764038
      }
    },
    {
      "class": "Branch",
      "id": "branch_39927_39928_1",
      "ports": {
        "bus1": 39927,
        "bus2": 39928
      },
      "params": {
        "R": 0.00022925622761249542,
        "X": 0.0011576280230656266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39927_39940_1",
      "ports": {
        "bus1": 39940,
        "bus2": 39927
      },
      "params": {
        "R": 0.010319823399186134,
        "X": 0.050991397351026535,
        "G": 0.0,
        "B": 0.004853872116655111
      },
      "extension": {
        "length": 11090.240878051758,
        "rating": 119.9028730392456
      }
    },
    {
      "class": "Branch",
      "id": "branch_39927_39944_1",
      "ports": {
        "bus1": 39944,
        "bus2": 39927
      },
      "params": {
        "R": 0.010703003033995628,
        "X": 0.04607124626636505,
        "G": 0.0,
        "B": 0.006825213320553303
      },
      "extension": {
        "length": 13496.656597778321,
        "rating": 91.76675081253052
      }
    },
    {
      "class": "Branch",
      "id": "branch_39929_39930_1",
      "ports": {
        "bus1": 39929,
        "bus2": 39930
      },
      "params": {
        "R": 0.00025143573293462396,
        "X": 0.0011368622072041035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39931_39932_1",
      "ports": {
        "bus1": 39931,
        "bus2": 39932
      },
      "params": {
        "R": 0.0002840223896782845,
        "X": 0.001071713981218636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39934_39935_1",
      "ports": {
        "bus1": 39934,
        "bus2": 39935
      },
      "params": {
        "R": 0.0002659489691723138,
        "X": 0.0010855278233066201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39934_40141_1",
      "ports": {
        "bus1": 39934,
        "bus2": 40141
      },
      "params": {
        "R": 0.004191621206700802,
        "X": 0.020566560328006744,
        "G": 0.0,
        "B": 0.0021439886186271906
      },
      "extension": {
        "length": 4944.599303466797,
        "rating": 118.16897392272949
      }
    },
    {
      "class": "Branch",
      "id": "branch_39936_39937_1",
      "ports": {
        "bus1": 39936,
        "bus2": 39937
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39939_39940_1",
      "ports": {
        "bus1": 39939,
        "bus2": 39940
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39941_39942_1",
      "ports": {
        "bus1": 39942,
        "bus2": 39941
      },
      "params": {
        "R": 0.0001854344445746392,
        "X": 0.014611673541367054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39941_39943_1",
      "ports": {
        "bus1": 39941,
        "bus2": 39943
      },
      "params": {
        "R": 0.00025471244589425623,
        "X": 0.001115249004215002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39942_40161_1",
      "ports": {
        "bus1": 39942,
        "bus2": 40161
      },
      "params": {
        "R": 0.003211964387446642,
        "X": 0.030518924817442894,
        "G": 0.0,
        "B": 0.06722751259803773
      },
      "extension": {
        "length": 31254.22492822266,
        "rating": 583.1353664398193
      }
    },
    {
      "class": "Branch",
      "id": "branch_39943_40179_1",
      "ports": {
        "bus1": 39943,
        "bus2": 40179
      },
      "params": {
        "R": 0.00035628603654913604,
        "X": 0.005403047893196344,
        "G": 0.0,
        "B": 0.7276235222816467
      },
      "extension": {
        "length": 39636.12158569336,
        "rating": 2423.453712463379
      }
    },
    {
      "class": "Branch",
      "id": "branch_39944_40466_1",
      "ports": {
        "bus1": 39944,
        "bus2": 40466
      },
      "params": {
        "R": 0.031829774379730225,
        "X": 0.1362573504447937,
        "G": 0.0,
        "B": 0.013601560145616533
      },
      "extension": {
        "length": 30948.068080810546,
        "rating": 115.50792455673218
      }
    },
    {
      "class": "Branch",
      "id": "branch_39946_39990_1",
      "ports": {
        "bus1": 39946,
        "bus2": 39990
      },
      "params": {
        "R": 0.03837306797504425,
        "X": 0.1361432522535324,
        "G": 0.0,
        "B": 0.015998370945453644
      },
      "extension": {
        "length": 32380.275823242187,
        "rating": 128.77601385116577
      }
    },
    {
      "class": "Branch",
      "id": "branch_39948_39958_1",
      "ports": {
        "bus1": 39948,
        "bus2": 39958
      },
      "params": {
        "R": 0.011493267491459846,
        "X": 0.05248548090457916,
        "G": 0.0,
        "B": 0.006236915942281485
      },
      "extension": {
        "length": 12909.117483764649,
        "rating": 124.24819469451904
      }
    },
    {
      "class": "Branch",
      "id": "branch_39949_39950_1",
      "ports": {
        "bus1": 39949,
        "bus2": 39950
      },
      "params": {
        "R": 0.0002029936295002699,
        "X": 0.0010576409986242652,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39949_39958_1",
      "ports": {
        "bus1": 39949,
        "bus2": 39958
      },
      "params": {
        "R": 0.019184788689017296,
        "X": 0.06853406876325607,
        "G": 0.0,
        "B": 0.011741874739527702
      },
      "extension": {
        "length": 20649.355260864257,
        "rating": 120.47291994094849
      }
    },
    {
      "class": "Branch",
      "id": "branch_39949_40928_1",
      "ports": {
        "bus1": 40928,
        "bus2": 39949
      },
      "params": {
        "R": 0.010139702819287777,
        "X": 0.04395545646548271,
        "G": 0.0,
        "B": 0.005879628472030163
      },
      "extension": {
        "length": 11039.687196350098,
        "rating": 123.29120635986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_39951_39956_1",
      "ports": {
        "bus1": 39956,
        "bus2": 39951
      },
      "params": {
        "R": 0.014438468031585217,
        "X": 0.0704096183180809,
        "G": 0.0,
        "B": 0.010227935388684273
      },
      "extension": {
        "length": 17646.672076171875,
        "rating": 125.69880485534668
      }
    },
    {
      "class": "Branch",
      "id": "branch_39951_39957_1",
      "ports": {
        "bus1": 39957,
        "bus2": 39951
      },
      "params": {
        "R": 0.010975874960422516,
        "X": 0.0507662296295166,
        "G": 0.0,
        "B": 0.00871159415692091
      },
      "extension": {
        "length": 16093.068580810548,
        "rating": 111.26153469085693
      }
    },
    {
      "class": "Branch",
      "id": "branch_39952_39956_1",
      "ports": {
        "bus1": 39952,
        "bus2": 39956
      },
      "params": {
        "R": 0.00969273317605257,
        "X": 0.037815630435943604,
        "G": 0.0,
        "B": 0.009026353247463703
      },
      "extension": {
        "length": 12387.634965637208,
        "rating": 133.32301378250122
      }
    },
    {
      "class": "Branch",
      "id": "branch_39953_40928_1",
      "ports": {
        "bus1": 39953,
        "bus2": 40928
      },
      "params": {
        "R": 0.01634122245013714,
        "X": 0.07441826909780502,
        "G": 0.0,
        "B": 0.0156363844871521
      },
      "extension": {
        "length": 23830.98115100098,
        "rating": 124.84678030014038
      }
    },
    {
      "class": "Branch",
      "id": "branch_39954_39955_1",
      "ports": {
        "bus1": 39954,
        "bus2": 39955
      },
      "params": {
        "R": 0.00021465950703714043,
        "X": 0.0010659958934411407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39955_40000_1",
      "ports": {
        "bus1": 39955,
        "bus2": 40000
      },
      "params": {
        "R": 0.01772846281528473,
        "X": 0.07493320107460022,
        "G": 0.0,
        "B": 0.005827189888805151
      },
      "extension": {
        "length": 15091.898946899415,
        "rating": 128.3298373222351
      }
    },
    {
      "class": "Branch",
      "id": "branch_39955_40029_1",
      "ports": {
        "bus1": 40029,
        "bus2": 39955
      },
      "params": {
        "R": 0.02165277861058712,
        "X": 0.06893458962440491,
        "G": 0.0,
        "B": 0.012689493596553802
      },
      "extension": {
        "length": 20146.86346728516,
        "rating": 134.5589518547058
      }
    },
    {
      "class": "Branch",
      "id": "branch_39958_39959_1",
      "ports": {
        "bus1": 39958,
        "bus2": 39959
      },
      "params": {
        "R": 0.00026318145683035254,
        "X": 0.0011936015216633677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39960_39964_1",
      "ports": {
        "bus1": 39960,
        "bus2": 39964
      },
      "params": {
        "R": 0.002228263532742858,
        "X": 0.0096517289057374,
        "G": 0.0,
        "B": 0.0027361612301319838
      },
      "extension": {
        "length": 3601.0065009155273,
        "rating": 148.05641174316406
      }
    },
    {
      "class": "Branch",
      "id": "branch_39960_39965_1",
      "ports": {
        "bus1": 39965,
        "bus2": 39960
      },
      "params": {
        "R": 0.004940610844641924,
        "X": 0.024902895092964172,
        "G": 0.0,
        "B": 0.004055413417518139
      },
      "extension": {
        "length": 7261.060979003906,
        "rating": 141.25051498413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_39962_39967_1",
      "ports": {
        "bus1": 39967,
        "bus2": 39962
      },
      "params": {
        "R": 0.01197947096079588,
        "X": 0.04431133344769478,
        "G": 0.0,
        "B": 0.005165689624845982
      },
      "extension": {
        "length": 11304.23972277832,
        "rating": 120.26463747024536
      }
    },
    {
      "class": "Branch",
      "id": "branch_39962_39971_1",
      "ports": {
        "bus1": 39962,
        "bus2": 39971
      },
      "params": {
        "R": 0.009088452905416489,
        "X": 0.04443986713886261,
        "G": 0.0,
        "B": 0.007610394153743982
      },
      "extension": {
        "length": 12619.4297008667,
        "rating": 110.28159856796265
      }
    },
    {
      "class": "Branch",
      "id": "branch_39962_39983_1",
      "ports": {
        "bus1": 39983,
        "bus2": 39962
      },
      "params": {
        "R": 0.007827495224773884,
        "X": 0.03271064907312393,
        "G": 0.0,
        "B": 0.007732582278549671
      },
      "extension": {
        "length": 10930.590483398439,
        "rating": 114.87067937850952
      }
    },
    {
      "class": "Branch",
      "id": "branch_39964_39966_1",
      "ports": {
        "bus1": 39964,
        "bus2": 39966
      },
      "params": {
        "R": 0.003896955633535981,
        "X": 0.017468614503741264,
        "G": 0.0,
        "B": 0.0020028676372021437
      },
      "extension": {
        "length": 3833.607768310547,
        "rating": 140.07760286331177
      }
    },
    {
      "class": "Branch",
      "id": "branch_39966_40896_1",
      "ports": {
        "bus1": 39966,
        "bus2": 40896
      },
      "params": {
        "R": 0.006468112114816904,
        "X": 0.028559181839227676,
        "G": 0.0,
        "B": 0.002743601333349943
      },
      "extension": {
        "length": 6828.508032714844,
        "rating": 147.54867553710938
      }
    },
    {
      "class": "Branch",
      "id": "branch_39968_39975_1",
      "ports": {
        "bus1": 39975,
        "bus2": 39968
      },
      "params": {
        "R": 0.008656511083245277,
        "X": 0.035373564809560776,
        "G": 0.0,
        "B": 0.0032857188489288096
      },
      "extension": {
        "length": 7989.073286132812,
        "rating": 133.7924838066101
      }
    },
    {
      "class": "Branch",
      "id": "branch_39968_40975_1",
      "ports": {
        "bus1": 39968,
        "bus2": 40975
      },
      "params": {
        "R": 0.004980903118848801,
        "X": 0.019219549372792244,
        "G": 0.0,
        "B": 0.0026802481152117252
      },
      "extension": {
        "length": 5367.8694559021,
        "rating": 125.44169425964355
      }
    },
    {
      "class": "Branch",
      "id": "branch_39969_40003_1",
      "ports": {
        "bus1": 39969,
        "bus2": 40003
      },
      "params": {
        "R": 0.03813350200653076,
        "X": 0.12397856265306473,
        "G": 0.0,
        "B": 0.016581116244196892
      },
      "extension": {
        "length": 31190.09833081055,
        "rating": 127.02052593231201
      }
    },
    {
      "class": "Branch",
      "id": "branch_39969_40007_1",
      "ports": {
        "bus1": 39969,
        "bus2": 40007
      },
      "params": {
        "R": 0.028647631406784058,
        "X": 0.10148034244775772,
        "G": 0.0,
        "B": 0.012402480468153954
      },
      "extension": {
        "length": 25931.25690600586,
        "rating": 134.1868758201599
      }
    },
    {
      "class": "Branch",
      "id": "branch_39969_40021_1",
      "ports": {
        "bus1": 39969,
        "bus2": 40021
      },
      "params": {
        "R": 0.04118117317557335,
        "X": 0.1756957322359085,
        "G": 0.0,
        "B": 0.014579917304217817
      },
      "extension": {
        "length": 37793.57237841797,
        "rating": 134.08828973770142
      }
    },
    {
      "class": "Branch",
      "id": "branch_39969_40025_1",
      "ports": {
        "bus1": 39969,
        "bus2": 40025
      },
      "params": {
        "R": 0.0101246889680624,
        "X": 0.05367976799607277,
        "G": 0.0,
        "B": 0.007730837445706129
      },
      "extension": {
        "length": 15341.211775634765,
        "rating": 147.9885220527649
      }
    },
    {
      "class": "Branch",
      "id": "branch_39969_40029_1",
      "ports": {
        "bus1": 39969,
        "bus2": 40029
      },
      "params": {
        "R": 0.03453580290079117,
        "X": 0.12624326348304749,
        "G": 0.0,
        "B": 0.011296529322862625
      },
      "extension": {
        "length": 29346.342778564453,
        "rating": 119.6582555770874
      }
    },
    {
      "class": "Branch",
      "id": "branch_39970_39971_1",
      "ports": {
        "bus1": 39970,
        "bus2": 39971
      },
      "params": {
        "R": 0.008098716847598553,
        "X": 0.04943643882870674,
        "G": 0.0,
        "B": 0.009472213685512543
      },
      "extension": {
        "length": 15712.825883422853,
        "rating": 125.1932144165039
      }
    },
    {
      "class": "Branch",
      "id": "branch_39970_40975_1",
      "ports": {
        "bus1": 39970,
        "bus2": 40975
      },
      "params": {
        "R": 0.015451474115252495,
        "X": 0.06233615800738335,
        "G": 0.0,
        "B": 0.012887970544397831
      },
      "extension": {
        "length": 20915.65821533203,
        "rating": 131.7243218421936
      }
    },
    {
      "class": "Branch",
      "id": "branch_39972_39973_1",
      "ports": {
        "bus1": 39973,
        "bus2": 39972
      },
      "params": {
        "R": 0.00617970060557127,
        "X": 0.028568163514137268,
        "G": 0.0,
        "B": 0.005318069364875555
      },
      "extension": {
        "length": 8277.518656494141,
        "rating": 139.42614793777466
      }
    },
    {
      "class": "Branch",
      "id": "branch_39972_40975_1",
      "ports": {
        "bus1": 39972,
        "bus2": 40975
      },
      "params": {
        "R": 0.0018395694205537438,
        "X": 0.00861559808254242,
        "G": 0.0,
        "B": 0.0010578548535704613
      },
      "extension": {
        "length": 2026.9824322357179,
        "rating": 119.86300945281982
      }
    },
    {
      "class": "Branch",
      "id": "branch_39972_41129_1",
      "ports": {
        "bus1": 39972,
        "bus2": 41129
      },
      "params": {
        "R": 0.0010558712529018521,
        "X": 0.005888247862458229,
        "G": 0.0,
        "B": 0.0008352592121809721
      },
      "extension": {
        "length": 1715.2661916046143,
        "rating": 137.62019872665405
      }
    },
    {
      "class": "Branch",
      "id": "branch_39973_39983_1",
      "ports": {
        "bus1": 39973,
        "bus2": 39983
      },
      "params": {
        "R": 0.008915617130696774,
        "X": 0.045270536094903946,
        "G": 0.0,
        "B": 0.0052186353132128716
      },
      "extension": {
        "length": 9234.974400512696,
        "rating": 134.72126722335815
      }
    },
    {
      "class": "Branch",
      "id": "branch_39974_39975_1",
      "ports": {
        "bus1": 39974,
        "bus2": 39975
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39976_39983_1",
      "ports": {
        "bus1": 39983,
        "bus2": 39976
      },
      "params": {
        "R": 0.014206194318830967,
        "X": 0.057618673890829086,
        "G": 0.0,
        "B": 0.0030112515669316053
      },
      "extension": {
        "length": 9776.010143737793,
        "rating": 135.11894941329956
      }
    },
    {
      "class": "Branch",
      "id": "branch_39976_40173_1",
      "ports": {
        "bus1": 40173,
        "bus2": 39976
      },
      "params": {
        "R": 0.0107933534309268,
        "X": 0.045730262994766235,
        "G": 0.0,
        "B": 0.00844021886587143
      },
      "extension": {
        "length": 14017.638006958008,
        "rating": 123.01492691040039
      }
    },
    {
      "class": "Branch",
      "id": "branch_39976_40174_1",
      "ports": {
        "bus1": 40174,
        "bus2": 39976
      },
      "params": {
        "R": 0.015813054516911507,
        "X": 0.07941380143165588,
        "G": 0.0,
        "B": 0.014008070342242718
      },
      "extension": {
        "length": 21897.37438549805,
        "rating": 128.2170057296753
      }
    },
    {
      "class": "Branch",
      "id": "branch_39977_39978_1",
      "ports": {
        "bus1": 39977,
        "bus2": 39978
      },
      "params": {
        "R": 0.0002613379037939012,
        "X": 0.0010397752048447728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39977_39981_1",
      "ports": {
        "bus1": 39981,
        "bus2": 39977
      },
      "params": {
        "R": 0.010321469977498055,
        "X": 0.03689280152320862,
        "G": 0.0,
        "B": 0.004180996213108301
      },
      "extension": {
        "length": 8891.81530004883,
        "rating": 128.4976363182068
      }
    },
    {
      "class": "Branch",
      "id": "branch_39979_39980_1",
      "ports": {
        "bus1": 39979,
        "bus2": 39980
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39979_40170_1",
      "ports": {
        "bus1": 39979,
        "bus2": 40170
      },
      "params": {
        "R": 0.012640674598515034,
        "X": 0.04775013402104378,
        "G": 0.0,
        "B": 0.005622913595288992
      },
      "extension": {
        "length": 12662.923348388673,
        "rating": 102.3574709892273
      }
    },
    {
      "class": "Branch",
      "id": "branch_39979_40172_1",
      "ports": {
        "bus1": 40172,
        "bus2": 39979
      },
      "params": {
        "R": 0.008981420658528805,
        "X": 0.03561677411198616,
        "G": 0.0,
        "B": 0.0029942647088319063
      },
      "extension": {
        "length": 7429.122790466309,
        "rating": 117.77039766311646
      }
    },
    {
      "class": "Branch",
      "id": "branch_39982_40826_1",
      "ports": {
        "bus1": 39982,
        "bus2": 40826
      },
      "params": {
        "R": 0.01071481965482235,
        "X": 0.04200521111488342,
        "G": 0.0,
        "B": 0.008957614190876484
      },
      "extension": {
        "length": 13586.342053710938,
        "rating": 123.13915491104126
      }
    },
    {
      "class": "Branch",
      "id": "branch_39983_39984_1",
      "ports": {
        "bus1": 39983,
        "bus2": 39984
      },
      "params": {
        "R": 0.0002745339588727802,
        "X": 0.001148698851466179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39985_39987_1",
      "ports": {
        "bus1": 39987,
        "bus2": 39985
      },
      "params": {
        "R": 0.016616005450487137,
        "X": 0.06925905495882034,
        "G": 0.0,
        "B": 0.005280944984406233
      },
      "extension": {
        "length": 14832.35981213379,
        "rating": 119.73071098327637
      }
    },
    {
      "class": "Branch",
      "id": "branch_39985_39995_1",
      "ports": {
        "bus1": 39995,
        "bus2": 39985
      },
      "params": {
        "R": 0.011828837916254997,
        "X": 0.04875095933675766,
        "G": 0.0,
        "B": 0.005565386265516281
      },
      "extension": {
        "length": 11561.518879211426,
        "rating": 122.00241088867188
      }
    },
    {
      "class": "Branch",
      "id": "branch_39985_40794_1",
      "ports": {
        "bus1": 39985,
        "bus2": 40794
      },
      "params": {
        "R": 0.015693355351686478,
        "X": 0.07267481833696365,
        "G": 0.0,
        "B": 0.006895940285176039
      },
      "extension": {
        "length": 16575.760048095704,
        "rating": 121.4354157447815
      }
    },
    {
      "class": "Branch",
      "id": "branch_39986_39987_1",
      "ports": {
        "bus1": 39987,
        "bus2": 39986
      },
      "params": {
        "R": 0.01246954221278429,
        "X": 0.06184430047869682,
        "G": 0.0,
        "B": 0.005263697821646929
      },
      "extension": {
        "length": 13198.024825927734,
        "rating": 132.15110301971436
      }
    },
    {
      "class": "Branch",
      "id": "branch_39986_40326_1",
      "ports": {
        "bus1": 39986,
        "bus2": 40326
      },
      "params": {
        "R": 0.017276596277952194,
        "X": 0.08212383091449738,
        "G": 0.0,
        "B": 0.006405726540833711
      },
      "extension": {
        "length": 16734.790387573245,
        "rating": 134.44045782089233
      }
    },
    {
      "class": "Branch",
      "id": "branch_39989_40718_1",
      "ports": {
        "bus1": 39989,
        "bus2": 40718
      },
      "params": {
        "R": 0.0027215543668717146,
        "X": 0.02044137381017208,
        "G": 0.0,
        "B": 0.09469089657068253
      },
      "extension": {
        "length": 31981.690850097657,
        "rating": 483.87813568115234
      }
    },
    {
      "class": "Branch",
      "id": "branch_39990_39992_1",
      "ports": {
        "bus1": 39992,
        "bus2": 39990
      },
      "params": {
        "R": 0.013558950275182724,
        "X": 0.06487151980400085,
        "G": 0.0,
        "B": 0.006470818538218736
      },
      "extension": {
        "length": 14859.43657800293,
        "rating": 134.2538833618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_39990_40326_1",
      "ports": {
        "bus1": 39990,
        "bus2": 40326
      },
      "params": {
        "R": 0.013899067416787148,
        "X": 0.05975788086652756,
        "G": 0.0,
        "B": 0.00716268504038453
      },
      "extension": {
        "length": 13381.708497802734,
        "rating": 129.82451915740967
      }
    },
    {
      "class": "Branch",
      "id": "branch_39991_39992_1",
      "ports": {
        "bus1": 39991,
        "bus2": 39992
      },
      "params": {
        "R": 0.00022400995658244938,
        "X": 0.001115491846576333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39992_39998_1",
      "ports": {
        "bus1": 39992,
        "bus2": 39998
      },
      "params": {
        "R": 0.010152841918170452,
        "X": 0.05063993111252785,
        "G": 0.0,
        "B": 0.0050851572304964066
      },
      "extension": {
        "length": 11085.249740844727,
        "rating": 127.24839448928833
      }
    },
    {
      "class": "Branch",
      "id": "branch_39993_39994_1",
      "ports": {
        "bus1": 39993,
        "bus2": 39994
      },
      "params": {
        "R": 0.000217210385017097,
        "X": 0.0011066911974921823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39993_39997_1",
      "ports": {
        "bus1": 39997,
        "bus2": 39993
      },
      "params": {
        "R": 0.013942096382379532,
        "X": 0.04296676442027092,
        "G": 0.0,
        "B": 0.007232650648802518
      },
      "extension": {
        "length": 12977.800872802734,
        "rating": 131.98527097702026
      }
    },
    {
      "class": "Branch",
      "id": "branch_39993_40064_1",
      "ports": {
        "bus1": 39993,
        "bus2": 40064
      },
      "params": {
        "R": 0.006852701772004366,
        "X": 0.031400904059410095,
        "G": 0.0,
        "B": 0.006344284862279892
      },
      "extension": {
        "length": 10423.561850463868,
        "rating": 119.55995559692383
      }
    },
    {
      "class": "Branch",
      "id": "branch_39995_39997_1",
      "ports": {
        "bus1": 39995,
        "bus2": 39997
      },
      "params": {
        "R": 0.007748275063931942,
        "X": 0.03386713191866875,
        "G": 0.0,
        "B": 0.005650652106851339
      },
      "extension": {
        "length": 10082.100227783203,
        "rating": 129.00375127792358
      }
    },
    {
      "class": "Branch",
      "id": "branch_39996_39997_1",
      "ports": {
        "bus1": 39996,
        "bus2": 39997
      },
      "params": {
        "R": 0.00021841515263076872,
        "X": 0.0011651769746094942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39997_40110_1",
      "ports": {
        "bus1": 39997,
        "bus2": 40110
      },
      "params": {
        "R": 0.01937674731016159,
        "X": 0.07312190532684326,
        "G": 0.0,
        "B": 0.017793871462345123
      },
      "extension": {
        "length": 22159.278631713867,
        "rating": 142.6527976989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_39998_40064_1",
      "ports": {
        "bus1": 40064,
        "bus2": 39998
      },
      "params": {
        "R": 0.011422690935432911,
        "X": 0.0487433560192585,
        "G": 0.0,
        "B": 0.009367956779897213
      },
      "extension": {
        "length": 14919.591138793945,
        "rating": 120.25409936904907
      }
    },
    {
      "class": "Branch",
      "id": "branch_39999_40000_1",
      "ports": {
        "bus1": 40000,
        "bus2": 39999
      },
      "params": {
        "R": 0.007266664411872625,
        "X": 0.03448708355426788,
        "G": 0.0,
        "B": 0.004457952920347452
      },
      "extension": {
        "length": 8833.239270812988,
        "rating": 115.07869958877563
      }
    },
    {
      "class": "Branch",
      "id": "branch_39999_40016_1",
      "ports": {
        "bus1": 39999,
        "bus2": 40016
      },
      "params": {
        "R": 0.007942872121930122,
        "X": 0.030772052705287933,
        "G": 0.0,
        "B": 0.003779435297474265
      },
      "extension": {
        "length": 7349.39351751709,
        "rating": 92.45024919509888
      }
    },
    {
      "class": "Branch",
      "id": "branch_40000_40001_1",
      "ports": {
        "bus1": 40000,
        "bus2": 40001
      },
      "params": {
        "R": 0.00027279197820462286,
        "X": 0.001177281723357737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40000_40153_1",
      "ports": {
        "bus1": 40000,
        "bus2": 40153
      },
      "params": {
        "R": 0.010104603134095669,
        "X": 0.0414162203669548,
        "G": 0.0,
        "B": 0.005675048567354679
      },
      "extension": {
        "length": 11316.81502496338,
        "rating": 111.91115379333496
      }
    },
    {
      "class": "Branch",
      "id": "branch_40002_40003_1",
      "ports": {
        "bus1": 40003,
        "bus2": 40002
      },
      "params": {
        "R": 0.010505632497370243,
        "X": 0.046663798391819,
        "G": 0.0,
        "B": 0.003911009524017572
      },
      "extension": {
        "length": 9589.66437854004,
        "rating": 128.60805988311768
      }
    },
    {
      "class": "Branch",
      "id": "branch_40002_40025_1",
      "ports": {
        "bus1": 40002,
        "bus2": 40025
      },
      "params": {
        "R": 0.01189897209405899,
        "X": 0.057206541299819946,
        "G": 0.0,
        "B": 0.006479471921920776
      },
      "extension": {
        "length": 13498.047117553711,
        "rating": 102.04100608825684
      }
    },
    {
      "class": "Branch",
      "id": "branch_40002_40186_1",
      "ports": {
        "bus1": 40002,
        "bus2": 40186
      },
      "params": {
        "R": 0.022462479770183563,
        "X": 0.11306673288345337,
        "G": 0.0,
        "B": 0.017632512375712395
      },
      "extension": {
        "length": 32339.54556518555,
        "rating": 136.8022084236145
      }
    },
    {
      "class": "Branch",
      "id": "branch_40002_40534_1",
      "ports": {
        "bus1": 40534,
        "bus2": 40002
      },
      "params": {
        "R": 0.018487924709916115,
        "X": 0.08832819014787674,
        "G": 0.0,
        "B": 0.008571353740990162
      },
      "extension": {
        "length": 19394.781047973633,
        "rating": 116.01777076721191
      }
    },
    {
      "class": "Branch",
      "id": "branch_40004_40005_1",
      "ports": {
        "bus1": 40005,
        "bus2": 40004
      },
      "params": {
        "R": 0.004509567283093929,
        "X": 0.01985902525484562,
        "G": 0.0,
        "B": 0.002225429518148303
      },
      "extension": {
        "length": 4914.053528411865,
        "rating": 124.27257299423218
      }
    },
    {
      "class": "Branch",
      "id": "branch_40004_40007_1",
      "ports": {
        "bus1": 40007,
        "bus2": 40004
      },
      "params": {
        "R": 0.006853054277598858,
        "X": 0.031023269519209862,
        "G": 0.0,
        "B": 0.0022474960424005985
      },
      "extension": {
        "length": 6147.068929321289,
        "rating": 106.59428834915161
      }
    },
    {
      "class": "Branch",
      "id": "branch_40005_40006_1",
      "ports": {
        "bus1": 40005,
        "bus2": 40006
      },
      "params": {
        "R": 0.00022264897415880114,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40005_40009_1",
      "ports": {
        "bus1": 40009,
        "bus2": 40005
      },
      "params": {
        "R": 0.008964663371443748,
        "X": 0.03362908959388733,
        "G": 0.0,
        "B": 0.002983355661854148
      },
      "extension": {
        "length": 6577.18539642334,
        "rating": 115.84339141845703
      }
    },
    {
      "class": "Branch",
      "id": "branch_40007_40020_1",
      "ports": {
        "bus1": 40007,
        "bus2": 40020
      },
      "params": {
        "R": 0.008697557263076305,
        "X": 0.03519214317202568,
        "G": 0.0,
        "B": 0.003859629388898611
      },
      "extension": {
        "length": 7721.821831420899,
        "rating": 121.07422351837158
      }
    },
    {
      "class": "Branch",
      "id": "branch_40008_40009_1",
      "ports": {
        "bus1": 40008,
        "bus2": 40009
      },
      "params": {
        "R": 0.00027953702374361455,
        "X": 0.0010598310036584735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40009_40011_1",
      "ports": {
        "bus1": 40009,
        "bus2": 40011
      },
      "params": {
        "R": 0.004109282046556473,
        "X": 0.014294194057583809,
        "G": 0.0,
        "B": 0.0012635532766580582
      },
      "extension": {
        "length": 2882.016648880005,
        "rating": 114.70803022384644
      }
    },
    {
      "class": "Branch",
      "id": "branch_40010_40011_1",
      "ports": {
        "bus1": 40011,
        "bus2": 40010
      },
      "params": {
        "R": 0.003942416049540043,
        "X": 0.016949543729424477,
        "G": 0.0,
        "B": 0.0018283517565578222
      },
      "extension": {
        "length": 4225.879382629395,
        "rating": 128.5380244255066
      }
    },
    {
      "class": "Branch",
      "id": "branch_40010_40029_1",
      "ports": {
        "bus1": 40010,
        "bus2": 40029
      },
      "params": {
        "R": 0.006299730855971575,
        "X": 0.03113892860710621,
        "G": 0.0,
        "B": 0.004514268599450588
      },
      "extension": {
        "length": 8616.17238079834,
        "rating": 135.92746257781982
      }
    },
    {
      "class": "Branch",
      "id": "branch_40012_40015_1",
      "ports": {
        "bus1": 40012,
        "bus2": 40015
      },
      "params": {
        "R": 0.00020083622075617313,
        "X": 0.005841221660375595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40012_40016_1",
      "ports": {
        "bus1": 40012,
        "bus2": 40016
      },
      "params": {
        "R": 0.0002256213774671778,
        "X": 0.0010692852083593607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40012_40017_1",
      "ports": {
        "bus1": 40012,
        "bus2": 40017
      },
      "params": {
        "R": 0.00023599687847308815,
        "X": 0.0010077038314193487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40013_40015_1",
      "ports": {
        "bus1": 40013,
        "bus2": 40015
      },
      "params": {
        "R": 0.0018709127325564623,
        "X": 0.05441455915570259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40014_40015_1",
      "ports": {
        "bus1": 40014,
        "bus2": 40015
      },
      "params": {
        "R": 0.0018709127325564623,
        "X": 0.05441455915570259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40016_40021_1",
      "ports": {
        "bus1": 40016,
        "bus2": 40021
      },
      "params": {
        "R": 0.005446768831461668,
        "X": 0.026298871263861656,
        "G": 0.0,
        "B": 0.0034165983088314533
      },
      "extension": {
        "length": 6680.445302856446,
        "rating": 121.71159982681274
      }
    },
    {
      "class": "Branch",
      "id": "branch_40018_40019_1",
      "ports": {
        "bus1": 40018,
        "bus2": 40019
      },
      "params": {
        "R": 0.0002553103258833289,
        "X": 0.0011568416375666857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40019_40527_1",
      "ports": {
        "bus1": 40019,
        "bus2": 40527
      },
      "params": {
        "R": 0.004630587995052338,
        "X": 0.03976093605160713,
        "G": 0.0,
        "B": 0.08633557707071304
      },
      "extension": {
        "length": 39609.28424707031,
        "rating": 564.5337581634521
      }
    },
    {
      "class": "Branch",
      "id": "branch_40019_41110_1",
      "ports": {
        "bus1": 41110,
        "bus2": 40019
      },
      "params": {
        "R": 0.001322552328929305,
        "X": 0.011499770916998386,
        "G": 0.0,
        "B": 0.03986985981464386
      },
      "extension": {
        "length": 13994.697500244141,
        "rating": 595.629358291626
      }
    },
    {
      "class": "Branch",
      "id": "branch_40020_40022_1",
      "ports": {
        "bus1": 40020,
        "bus2": 40022
      },
      "params": {
        "R": 0.00998041033744812,
        "X": 0.05237666517496109,
        "G": 0.0,
        "B": 0.01354771852493286
      },
      "extension": {
        "length": 17646.308330932618,
        "rating": 116.70578718185425
      }
    },
    {
      "class": "Branch",
      "id": "branch_40022_40023_1",
      "ports": {
        "bus1": 40022,
        "bus2": 40023
      },
      "params": {
        "R": 0.00020551146008074284,
        "X": 0.0010076147736981511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40022_40151_1",
      "ports": {
        "bus1": 40151,
        "bus2": 40022
      },
      "params": {
        "R": 0.027354007586836815,
        "X": 0.07679363340139389,
        "G": 0.0,
        "B": 0.006076443009078503
      },
      "extension": {
        "length": 15608.323564453125,
        "rating": 120.88770866394043
      }
    },
    {
      "class": "Branch",
      "id": "branch_40024_40154_1",
      "ports": {
        "bus1": 40024,
        "bus2": 40154
      },
      "params": {
        "R": 0.014375570230185986,
        "X": 0.04898853972554207,
        "G": 0.0,
        "B": 0.004203316289931536
      },
      "extension": {
        "length": 10799.591549194336,
        "rating": 117.16258525848389
      }
    },
    {
      "class": "Branch",
      "id": "branch_40024_40166_1",
      "ports": {
        "bus1": 40024,
        "bus2": 40166
      },
      "params": {
        "R": 0.050325579941272736,
        "X": 0.19601218402385712,
        "G": 0.0,
        "B": 0.017131224274635315
      },
      "extension": {
        "length": 44447.835697998045,
        "rating": 112.35470771789551
      }
    },
    {
      "class": "Branch",
      "id": "branch_40025_40731_1",
      "ports": {
        "bus1": 40025,
        "bus2": 40731
      },
      "params": {
        "R": 0.03434333950281143,
        "X": 0.16967110335826874,
        "G": 0.0,
        "B": 0.02591240219771862
      },
      "extension": {
        "length": 45349.66604663086,
        "rating": 147.94753789901733
      }
    },
    {
      "class": "Branch",
      "id": "branch_40026_40027_1",
      "ports": {
        "bus1": 40026,
        "bus2": 40027
      },
      "params": {
        "R": 0.0002673720009624958,
        "X": 0.0011466974392533302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40026_40029_1",
      "ports": {
        "bus1": 40026,
        "bus2": 40029
      },
      "params": {
        "R": 0.019387319684028625,
        "X": 0.06354902684688568,
        "G": 0.0,
        "B": 0.00683724321424961
      },
      "extension": {
        "length": 14857.01314453125,
        "rating": 147.70443439483643
      }
    },
    {
      "class": "Branch",
      "id": "branch_40028_40029_1",
      "ports": {
        "bus1": 40028,
        "bus2": 40029
      },
      "params": {
        "R": 0.0002656611904967576,
        "X": 0.0010264978045597672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40030_40043_1",
      "ports": {
        "bus1": 40030,
        "bus2": 40043
      },
      "params": {
        "R": 0.009575908072292805,
        "X": 0.034893881529569626,
        "G": 0.0,
        "B": 0.0037106226664036512
      },
      "extension": {
        "length": 7860.684262390137,
        "rating": 110.05274057388306
      }
    },
    {
      "class": "Branch",
      "id": "branch_40030_40060_1",
      "ports": {
        "bus1": 40030,
        "bus2": 40060
      },
      "params": {
        "R": 0.015900542959570885,
        "X": 0.07929017394781113,
        "G": 0.0,
        "B": 0.015838786959648132
      },
      "extension": {
        "length": 25844.32332861328,
        "rating": 124.58049058914185
      }
    },
    {
      "class": "Branch",
      "id": "branch_40031_40032_1",
      "ports": {
        "bus1": 40031,
        "bus2": 40032
      },
      "params": {
        "R": 0.00021522214228753,
        "X": 0.0010681030107662082,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40033_40034_1",
      "ports": {
        "bus1": 40033,
        "bus2": 40034
      },
      "params": {
        "R": 0.00029196127434261143,
        "X": 0.0011760004563257098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40033_40046_1",
      "ports": {
        "bus1": 40033,
        "bus2": 40046
      },
      "params": {
        "R": 0.008881437592208385,
        "X": 0.0385809950530529,
        "G": 0.0,
        "B": 0.0035501013044267893
      },
      "extension": {
        "length": 8402.683086364746,
        "rating": 122.21649885177612
      }
    },
    {
      "class": "Branch",
      "id": "branch_40033_40048_1",
      "ports": {
        "bus1": 40033,
        "bus2": 40048
      },
      "params": {
        "R": 0.01597100868821144,
        "X": 0.06856416910886765,
        "G": 0.0,
        "B": 0.0076771145686507225
      },
      "extension": {
        "length": 16970.727521118166,
        "rating": 121.86411619186401
      }
    },
    {
      "class": "Branch",
      "id": "branch_40033_40055_1",
      "ports": {
        "bus1": 40033,
        "bus2": 40055
      },
      "params": {
        "R": 0.01809885911643505,
        "X": 0.07622304558753967,
        "G": 0.0,
        "B": 0.0070544760674238205
      },
      "extension": {
        "length": 17554.748896362304,
        "rating": 131.28188848495483
      }
    },
    {
      "class": "Branch",
      "id": "branch_40035_40036_1",
      "ports": {
        "bus1": 40036,
        "bus2": 40035
      },
      "params": {
        "R": 0.0013600288657471538,
        "X": 0.07407478988170624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40035_40036_2",
      "ports": {
        "bus1": 40036,
        "bus2": 40035
      },
      "params": {
        "R": 0.0013600288657471538,
        "X": 0.07407478988170624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40035_40036_3",
      "ports": {
        "bus1": 40036,
        "bus2": 40035
      },
      "params": {
        "R": 0.0013600288657471538,
        "X": 0.07407478988170624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40035_40036_4",
      "ports": {
        "bus1": 40036,
        "bus2": 40035
      },
      "params": {
        "R": 0.0013600288657471538,
        "X": 0.07407478988170624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40035_40037_1",
      "ports": {
        "bus1": 40035,
        "bus2": 40037
      },
      "params": {
        "R": 0.00023951855837367475,
        "X": 0.0011666645295917988,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40035_40891_1",
      "ports": {
        "bus1": 40891,
        "bus2": 40035
      },
      "params": {
        "R": 0.0019076435128226876,
        "X": 0.01775793358683586,
        "G": 0.0,
        "B": 0.08135316520929337
      },
      "extension": {
        "length": 26967.553279541018,
        "rating": 641.5027141571045
      }
    },
    {
      "class": "Branch",
      "id": "branch_40035_40998_1",
      "ports": {
        "bus1": 40998,
        "bus2": 40035
      },
      "params": {
        "R": 0.0018792933551594615,
        "X": 0.016776487231254578,
        "G": 0.0,
        "B": 0.04516306519508362
      },
      "extension": {
        "length": 18931.962042114257,
        "rating": 557.7566146850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_40036_40038_1",
      "ports": {
        "bus1": 40036,
        "bus2": 40038
      },
      "params": {
        "R": 0.00418534642085433,
        "X": 0.017530929297208786,
        "G": 0.0,
        "B": 0.0020271979738026857
      },
      "extension": {
        "length": 4587.7932336730955,
        "rating": 150.6210207939148
      }
    },
    {
      "class": "Branch",
      "id": "branch_40036_40038_2",
      "ports": {
        "bus1": 40036,
        "bus2": 40038
      },
      "params": {
        "R": 0.00418534642085433,
        "X": 0.017530929297208786,
        "G": 0.0,
        "B": 0.0020271979738026857
      },
      "extension": {
        "length": 4587.7932336730955,
        "rating": 150.6210207939148
      }
    },
    {
      "class": "Branch",
      "id": "branch_40036_40039_1",
      "ports": {
        "bus1": 40036,
        "bus2": 40039
      },
      "params": {
        "R": 0.011634713970124722,
        "X": 0.05554280802607536,
        "G": 0.0,
        "B": 0.005792459938675165
      },
      "extension": {
        "length": 12643.001006286622,
        "rating": 134.73724126815796
      }
    },
    {
      "class": "Branch",
      "id": "branch_40036_40041_1",
      "ports": {
        "bus1": 40041,
        "bus2": 40036
      },
      "params": {
        "R": 0.00568773178383708,
        "X": 0.019853956997394562,
        "G": 0.0,
        "B": 0.0020401407964527607
      },
      "extension": {
        "length": 4452.712909057617,
        "rating": 140.26951789855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_40036_40058_1",
      "ports": {
        "bus1": 40058,
        "bus2": 40036
      },
      "params": {
        "R": 0.00500584626570344,
        "X": 0.01818716712296009,
        "G": 0.0,
        "B": 0.0014490046305581927
      },
      "extension": {
        "length": 3659.383774841309,
        "rating": 166.2607192993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_40036_40058_2",
      "ports": {
        "bus1": 40058,
        "bus2": 40036
      },
      "params": {
        "R": 0.00500584626570344,
        "X": 0.01818716712296009,
        "G": 0.0,
        "B": 0.0014490046305581927
      },
      "extension": {
        "length": 3659.383774841309,
        "rating": 166.2607192993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_40036_40058_3",
      "ports": {
        "bus1": 40058,
        "bus2": 40036
      },
      "params": {
        "R": 0.00500584626570344,
        "X": 0.01818716712296009,
        "G": 0.0,
        "B": 0.0014490046305581927
      },
      "extension": {
        "length": 3659.383774841309,
        "rating": 166.2607192993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_40038_40055_1",
      "ports": {
        "bus1": 40038,
        "bus2": 40055
      },
      "params": {
        "R": 0.0040859030559659,
        "X": 0.017377279698848724,
        "G": 0.0,
        "B": 0.0018909814534708858
      },
      "extension": {
        "length": 4086.709609954834,
        "rating": 137.56765127182007
      }
    },
    {
      "class": "Branch",
      "id": "branch_40039_40053_1",
      "ports": {
        "bus1": 40053,
        "bus2": 40039
      },
      "params": {
        "R": 0.005171050317585468,
        "X": 0.022124145179986954,
        "G": 0.0,
        "B": 0.002213864354416728
      },
      "extension": {
        "length": 5188.369621673584,
        "rating": 113.51191997528076
      }
    },
    {
      "class": "Branch",
      "id": "branch_40040_40058_1",
      "ports": {
        "bus1": 40040,
        "bus2": 40058
      },
      "params": {
        "R": 0.013452420011162758,
        "X": 0.06719557195901871,
        "G": 0.0,
        "B": 0.0111964987590909
      },
      "extension": {
        "length": 16794.364797729493,
        "rating": 140.6762957572937
      }
    },
    {
      "class": "Branch",
      "id": "branch_40040_40909_1",
      "ports": {
        "bus1": 40040,
        "bus2": 40909
      },
      "params": {
        "R": 0.006537521257996559,
        "X": 0.025177128612995148,
        "G": 0.0,
        "B": 0.004169853869825602
      },
      "extension": {
        "length": 7361.252072753907,
        "rating": 140.44982194900513
      }
    },
    {
      "class": "Branch",
      "id": "branch_40041_40049_1",
      "ports": {
        "bus1": 40049,
        "bus2": 40041
      },
      "params": {
        "R": 0.005919364746659994,
        "X": 0.025926023721694946,
        "G": 0.0,
        "B": 0.0023272850085049868
      },
      "extension": {
        "length": 5580.341568237305,
        "rating": 132.19674825668335
      }
    },
    {
      "class": "Branch",
      "id": "branch_40042_40043_1",
      "ports": {
        "bus1": 40042,
        "bus2": 40043
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40043_40044_1",
      "ports": {
        "bus1": 40044,
        "bus2": 40043
      },
      "params": {
        "R": 0.008397236466407776,
        "X": 0.030048489570617676,
        "G": 0.0,
        "B": 0.003534625051543116
      },
      "extension": {
        "length": 7220.91240637207,
        "rating": 118.23540925979614
      }
    },
    {
      "class": "Branch",
      "id": "branch_40044_40045_1",
      "ports": {
        "bus1": 40044,
        "bus2": 40045
      },
      "params": {
        "R": 0.012042487971484661,
        "X": 0.05954993888735771,
        "G": 0.0,
        "B": 0.008125042542815208
      },
      "extension": {
        "length": 15816.203201293945,
        "rating": 109.47396755218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_40044_40057_1",
      "ports": {
        "bus1": 40044,
        "bus2": 40057
      },
      "params": {
        "R": 0.02283577062189579,
        "X": 0.07964928448200226,
        "G": 0.0,
        "B": 0.010308257304131985
      },
      "extension": {
        "length": 20918.19675805664,
        "rating": 125.67532062530518
      }
    },
    {
      "class": "Branch",
      "id": "branch_40044_40061_1",
      "ports": {
        "bus1": 40044,
        "bus2": 40061
      },
      "params": {
        "R": 0.027379684150218964,
        "X": 0.11834902316331863,
        "G": 0.0,
        "B": 0.018788576126098633
      },
      "extension": {
        "length": 30456.13103833008,
        "rating": 111.87251806259155
      }
    },
    {
      "class": "Branch",
      "id": "branch_40045_40059_1",
      "ports": {
        "bus1": 40059,
        "bus2": 40045
      },
      "params": {
        "R": 0.006255053449422121,
        "X": 0.028385749086737633,
        "G": 0.0,
        "B": 0.0023581946734339
      },
      "extension": {
        "length": 5659.5378853454595,
        "rating": 110.73864698410034
      }
    },
    {
      "class": "Branch",
      "id": "branch_40046_40047_1",
      "ports": {
        "bus1": 40046,
        "bus2": 40047
      },
      "params": {
        "R": 0.00026227629859931767,
        "X": 0.001158750499598682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40046_41101_1",
      "ports": {
        "bus1": 40046,
        "bus2": 41101
      },
      "params": {
        "R": 0.015415864065289497,
        "X": 0.06344076991081238,
        "G": 0.0,
        "B": 0.006821313872933388
      },
      "extension": {
        "length": 14591.26271447754,
        "rating": 132.77381658554077
      }
    },
    {
      "class": "Branch",
      "id": "branch_40048_40058_1",
      "ports": {
        "bus1": 40058,
        "bus2": 40048
      },
      "params": {
        "R": 0.006306269206106663,
        "X": 0.027392739430069923,
        "G": 0.0,
        "B": 0.0068500456400215634
      },
      "extension": {
        "length": 8999.412523132325,
        "rating": 139.53720331192017
      }
    },
    {
      "class": "Branch",
      "id": "branch_40048_40059_1",
      "ports": {
        "bus1": 40048,
        "bus2": 40059
      },
      "params": {
        "R": 0.012162945233285427,
        "X": 0.054218538105487823,
        "G": 0.0,
        "B": 0.0054799341596663
      },
      "extension": {
        "length": 11928.860898925781,
        "rating": 117.88264513015747
      }
    },
    {
      "class": "Branch",
      "id": "branch_40049_40050_1",
      "ports": {
        "bus1": 40049,
        "bus2": 40050
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40049_40058_1",
      "ports": {
        "bus1": 40058,
        "bus2": 40049
      },
      "params": {
        "R": 0.0060248346999287605,
        "X": 0.028416898101568222,
        "G": 0.0,
        "B": 0.005843657068908215
      },
      "extension": {
        "length": 7887.516229248047,
        "rating": 128.20545434951782
      }
    },
    {
      "class": "Branch",
      "id": "branch_40049_40909_1",
      "ports": {
        "bus1": 40049,
        "bus2": 40909
      },
      "params": {
        "R": 0.005268989130854607,
        "X": 0.025229791179299355,
        "G": 0.0,
        "B": 0.002431495813652873
      },
      "extension": {
        "length": 5614.471078033447,
        "rating": 129.71099615097046
      }
    },
    {
      "class": "Branch",
      "id": "branch_40049_41101_1",
      "ports": {
        "bus1": 41101,
        "bus2": 40049
      },
      "params": {
        "R": 0.004508156795054674,
        "X": 0.018327491357922554,
        "G": 0.0,
        "B": 0.0022383304312825203
      },
      "extension": {
        "length": 4723.8623467712405,
        "rating": 125.07658004760742
      }
    },
    {
      "class": "Branch",
      "id": "branch_40051_40053_1",
      "ports": {
        "bus1": 40053,
        "bus2": 40051
      },
      "params": {
        "R": 0.01243580225855112,
        "X": 0.044896554201841354,
        "G": 0.0,
        "B": 0.004355401732027531
      },
      "extension": {
        "length": 10658.87585925293,
        "rating": 103.88123989105225
      }
    },
    {
      "class": "Branch",
      "id": "branch_40051_40055_1",
      "ports": {
        "bus1": 40055,
        "bus2": 40051
      },
      "params": {
        "R": 0.011441214010119438,
        "X": 0.0478496216237545,
        "G": 0.0,
        "B": 0.014623800292611124
      },
      "extension": {
        "length": 18490.404482666017,
        "rating": 117.33953952789307
      }
    },
    {
      "class": "Branch",
      "id": "branch_40051_40510_1",
      "ports": {
        "bus1": 40051,
        "bus2": 40510
      },
      "params": {
        "R": 0.007369304075837135,
        "X": 0.037104282528162,
        "G": 0.0,
        "B": 0.00261477823369205
      },
      "extension": {
        "length": 7327.366210876465,
        "rating": 107.62887001037598
      }
    },
    {
      "class": "Branch",
      "id": "branch_40052_40509_1",
      "ports": {
        "bus1": 40052,
        "bus2": 40509
      },
      "params": {
        "R": 0.022765306755900383,
        "X": 0.07144777476787567,
        "G": 0.0,
        "B": 0.005703427828848362
      },
      "extension": {
        "length": 14821.579446899415,
        "rating": 120.87091207504272
      }
    },
    {
      "class": "Branch",
      "id": "branch_40052_40510_1",
      "ports": {
        "bus1": 40510,
        "bus2": 40052
      },
      "params": {
        "R": 0.004931929521262646,
        "X": 0.020435858517885208,
        "G": 0.0,
        "B": 0.0020731445401906967
      },
      "extension": {
        "length": 4484.096295776368,
        "rating": 115.20766019821167
      }
    },
    {
      "class": "Branch",
      "id": "branch_40053_40054_1",
      "ports": {
        "bus1": 40053,
        "bus2": 40054
      },
      "params": {
        "R": 0.00023142658756114542,
        "X": 0.001030306564643979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40055_40056_1",
      "ports": {
        "bus1": 40055,
        "bus2": 40056
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40057_40058_1",
      "ports": {
        "bus1": 40057,
        "bus2": 40058
      },
      "params": {
        "R": 0.005837039090692997,
        "X": 0.02703843079507351,
        "G": 0.0,
        "B": 0.002224499825388193
      },
      "extension": {
        "length": 5544.8806280822755,
        "rating": 125.8132815361023
      }
    },
    {
      "class": "Branch",
      "id": "branch_40060_40061_1",
      "ports": {
        "bus1": 40061,
        "bus2": 40060
      },
      "params": {
        "R": 0.006256509572267532,
        "X": 0.03133567050099373,
        "G": 0.0,
        "B": 0.0024175746366381645
      },
      "extension": {
        "length": 6769.739387329102,
        "rating": 118.6274528503418
      }
    },
    {
      "class": "Branch",
      "id": "branch_40060_40934_1",
      "ports": {
        "bus1": 40060,
        "bus2": 40934
      },
      "params": {
        "R": 0.017619194462895393,
        "X": 0.0861179456114769,
        "G": 0.0,
        "B": 0.008870292454957962
      },
      "extension": {
        "length": 19107.90116345215,
        "rating": 137.92181015014648
      }
    },
    {
      "class": "Branch",
      "id": "branch_40062_41005_1",
      "ports": {
        "bus1": 41005,
        "bus2": 40062
      },
      "params": {
        "R": 0.002482296898961067,
        "X": 0.009632312692701817,
        "G": 0.0,
        "B": 0.0011317410971969366
      },
      "extension": {
        "length": 2345.3126586914063,
        "rating": 67.90937781333923
      }
    },
    {
      "class": "Branch",
      "id": "branch_40063_40064_1",
      "ports": {
        "bus1": 40063,
        "bus2": 40064
      },
      "params": {
        "R": 0.00025461791665293276,
        "X": 0.0011130351340398192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40065_40067_1",
      "ports": {
        "bus1": 40067,
        "bus2": 40065
      },
      "params": {
        "R": 0.0060072061605751514,
        "X": 0.024955078959465027,
        "G": 0.0,
        "B": 0.00210466212593019
      },
      "extension": {
        "length": 5255.801773132324,
        "rating": 161.2149953842163
      }
    },
    {
      "class": "Branch",
      "id": "branch_40065_40067_2",
      "ports": {
        "bus1": 40067,
        "bus2": 40065
      },
      "params": {
        "R": 0.0060072061605751514,
        "X": 0.024955078959465027,
        "G": 0.0,
        "B": 0.00210466212593019
      },
      "extension": {
        "length": 5255.801773132324,
        "rating": 161.2149953842163
      }
    },
    {
      "class": "Branch",
      "id": "branch_40065_40067_3",
      "ports": {
        "bus1": 40067,
        "bus2": 40065
      },
      "params": {
        "R": 0.0060072061605751514,
        "X": 0.024955078959465027,
        "G": 0.0,
        "B": 0.00210466212593019
      },
      "extension": {
        "length": 5255.801773132324,
        "rating": 161.2149953842163
      }
    },
    {
      "class": "Branch",
      "id": "branch_40065_40110_1",
      "ports": {
        "bus1": 40110,
        "bus2": 40065
      },
      "params": {
        "R": 0.010540780611336231,
        "X": 0.04400498420000076,
        "G": 0.0,
        "B": 0.0034141477663069963
      },
      "extension": {
        "length": 9496.435092407226,
        "rating": 162.54470348358154
      }
    },
    {
      "class": "Branch",
      "id": "branch_40065_40110_2",
      "ports": {
        "bus1": 40110,
        "bus2": 40065
      },
      "params": {
        "R": 0.010540780611336231,
        "X": 0.04400498420000076,
        "G": 0.0,
        "B": 0.0034141477663069963
      },
      "extension": {
        "length": 9496.435092407226,
        "rating": 162.54470348358154
      }
    },
    {
      "class": "Branch",
      "id": "branch_40065_40110_3",
      "ports": {
        "bus1": 40110,
        "bus2": 40065
      },
      "params": {
        "R": 0.010540780611336231,
        "X": 0.04400498420000076,
        "G": 0.0,
        "B": 0.0034141477663069963
      },
      "extension": {
        "length": 9496.435092407226,
        "rating": 162.54470348358154
      }
    },
    {
      "class": "Branch",
      "id": "branch_40066_40067_1",
      "ports": {
        "bus1": 40066,
        "bus2": 40067
      },
      "params": {
        "R": 0.003474285127595067,
        "X": 0.017045533284544945,
        "G": 0.0,
        "B": 0.001807901542633772
      },
      "extension": {
        "length": 4027.4763068847656,
        "rating": 147.4178671836853
      }
    },
    {
      "class": "Branch",
      "id": "branch_40066_40070_1",
      "ports": {
        "bus1": 40066,
        "bus2": 40070
      },
      "params": {
        "R": 0.009604540653526783,
        "X": 0.043134190142154694,
        "G": 0.0,
        "B": 0.004601620137691498
      },
      "extension": {
        "length": 10070.239370361329,
        "rating": 140.89701175689697
      }
    },
    {
      "class": "Branch",
      "id": "branch_40067_40093_1",
      "ports": {
        "bus1": 40067,
        "bus2": 40093
      },
      "params": {
        "R": 0.01039857417345047,
        "X": 0.053139425814151764,
        "G": 0.0,
        "B": 0.011333662085235119
      },
      "extension": {
        "length": 17826.270136962892,
        "rating": 147.97048568725586
      }
    },
    {
      "class": "Branch",
      "id": "branch_40067_40113_1",
      "ports": {
        "bus1": 40067,
        "bus2": 40113
      },
      "params": {
        "R": 0.006835209205746651,
        "X": 0.031675782054662704,
        "G": 0.0,
        "B": 0.003222186584025622
      },
      "extension": {
        "length": 7119.931663146973,
        "rating": 147.13914394378662
      }
    },
    {
      "class": "Branch",
      "id": "branch_40068_40070_1",
      "ports": {
        "bus1": 40070,
        "bus2": 40068
      },
      "params": {
        "R": 0.005566828418523073,
        "X": 0.0209171362221241,
        "G": 0.0,
        "B": 0.002046470297500491
      },
      "extension": {
        "length": 4789.984554931641,
        "rating": 129.86174821853638
      }
    },
    {
      "class": "Branch",
      "id": "branch_40068_40093_1",
      "ports": {
        "bus1": 40068,
        "bus2": 40093
      },
      "params": {
        "R": 0.008947464637458324,
        "X": 0.03033744916319847,
        "G": 0.0,
        "B": 0.002892938908189535
      },
      "extension": {
        "length": 6624.344122558594,
        "rating": 106.80117607116699
      }
    },
    {
      "class": "Branch",
      "id": "branch_40069_40070_1",
      "ports": {
        "bus1": 40069,
        "bus2": 40070
      },
      "params": {
        "R": 0.00026564006111584604,
        "X": 0.0011697482550516725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40071_40082_1",
      "ports": {
        "bus1": 40071,
        "bus2": 40082
      },
      "params": {
        "R": 0.003933017607778311,
        "X": 0.012797275558114052,
        "G": 0.0,
        "B": 0.0022251696791499853
      },
      "extension": {
        "length": 3818.67234274292,
        "rating": 134.72208976745605
      }
    },
    {
      "class": "Branch",
      "id": "branch_40071_40085_1",
      "ports": {
        "bus1": 40085,
        "bus2": 40071
      },
      "params": {
        "R": 0.007247369736433029,
        "X": 0.034728117287158966,
        "G": 0.0,
        "B": 0.0037344999145716433
      },
      "extension": {
        "length": 7214.20076953125,
        "rating": 124.63345527648926
      }
    },
    {
      "class": "Branch",
      "id": "branch_40071_40093_1",
      "ports": {
        "bus1": 40071,
        "bus2": 40093
      },
      "params": {
        "R": 0.004057955462485552,
        "X": 0.019161991775035858,
        "G": 0.0,
        "B": 0.0028094416484236717
      },
      "extension": {
        "length": 5272.496451782226,
        "rating": 138.4244441986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_40071_40098_1",
      "ports": {
        "bus1": 40071,
        "bus2": 40098
      },
      "params": {
        "R": 0.0037994144950062037,
        "X": 0.017614778131246567,
        "G": 0.0,
        "B": 0.004255067091435194
      },
      "extension": {
        "length": 6170.316010345459,
        "rating": 94.94087100028992
      }
    },
    {
      "class": "Branch",
      "id": "branch_40072_40098_1",
      "ports": {
        "bus1": 40098,
        "bus2": 40072
      },
      "params": {
        "R": 0.003352051367983222,
        "X": 0.016349321231245995,
        "G": 0.0,
        "B": 0.0020560885313898325
      },
      "extension": {
        "length": 4229.8821150512695,
        "rating": 147.41121530532837
      }
    },
    {
      "class": "Branch",
      "id": "branch_40072_40458_1",
      "ports": {
        "bus1": 40072,
        "bus2": 40458
      },
      "params": {
        "R": 0.00926500465720892,
        "X": 0.025820016860961914,
        "G": 0.0,
        "B": 0.0019345592008903623
      },
      "extension": {
        "length": 4926.3326161193845,
        "rating": 150.61452388763428
      }
    },
    {
      "class": "Branch",
      "id": "branch_40072_40458_2",
      "ports": {
        "bus1": 40072,
        "bus2": 40458
      },
      "params": {
        "R": 0.00926500465720892,
        "X": 0.025820016860961914,
        "G": 0.0,
        "B": 0.0019345592008903623
      },
      "extension": {
        "length": 4926.3326161193845,
        "rating": 150.61452388763428
      }
    },
    {
      "class": "Branch",
      "id": "branch_40073_40074_1",
      "ports": {
        "bus1": 40073,
        "bus2": 40074
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40073_40076_1",
      "ports": {
        "bus1": 40073,
        "bus2": 40076
      },
      "params": {
        "R": 0.015291783027350903,
        "X": 0.0642291009426117,
        "G": 0.0,
        "B": 0.005981776397675276
      },
      "extension": {
        "length": 14049.36211706543,
        "rating": 118.48757266998291
      }
    },
    {
      "class": "Branch",
      "id": "branch_40073_40081_1",
      "ports": {
        "bus1": 40081,
        "bus2": 40073
      },
      "params": {
        "R": 0.008785017766058445,
        "X": 0.043665479868650436,
        "G": 0.0,
        "B": 0.00715587567538023
      },
      "extension": {
        "length": 12172.917071777345,
        "rating": 140.40974378585815
      }
    },
    {
      "class": "Branch",
      "id": "branch_40075_40076_1",
      "ports": {
        "bus1": 40076,
        "bus2": 40075
      },
      "params": {
        "R": 0.0032164875883609056,
        "X": 0.012393864803016186,
        "G": 0.0,
        "B": 0.001476532081142068
      },
      "extension": {
        "length": 2965.9209344329834,
        "rating": 124.7313141822815
      }
    },
    {
      "class": "Branch",
      "id": "branch_40075_40082_1",
      "ports": {
        "bus1": 40075,
        "bus2": 40082
      },
      "params": {
        "R": 0.006981777958571911,
        "X": 0.027662178501486778,
        "G": 0.0,
        "B": 0.0024716428015381098
      },
      "extension": {
        "length": 6009.507616607666,
        "rating": 105.68753480911255
      }
    },
    {
      "class": "Branch",
      "id": "branch_40075_40098_1",
      "ports": {
        "bus1": 40098,
        "bus2": 40075
      },
      "params": {
        "R": 0.0032645310275256634,
        "X": 0.014386028051376343,
        "G": 0.0,
        "B": 0.005356136709451675
      },
      "extension": {
        "length": 5536.382879333496,
        "rating": 137.09720373153687
      }
    },
    {
      "class": "Branch",
      "id": "branch_40077_40091_1",
      "ports": {
        "bus1": 40091,
        "bus2": 40077
      },
      "params": {
        "R": 0.0041694650426507,
        "X": 0.01528975646942854,
        "G": 0.0,
        "B": 0.0016356076812371612
      },
      "extension": {
        "length": 3366.7457417907717,
        "rating": 140.87637662887573
      }
    },
    {
      "class": "Branch",
      "id": "branch_40077_40101_1",
      "ports": {
        "bus1": 40077,
        "bus2": 40101
      },
      "params": {
        "R": 0.0038910340517759323,
        "X": 0.0157427117228508,
        "G": 0.0,
        "B": 0.002167202066630125
      },
      "extension": {
        "length": 4111.227113433838,
        "rating": 124.5148777961731
      }
    },
    {
      "class": "Branch",
      "id": "branch_40078_40111_1",
      "ports": {
        "bus1": 40111,
        "bus2": 40078
      },
      "params": {
        "R": 0.0027522610034793615,
        "X": 0.024061013013124466,
        "G": 0.0,
        "B": 0.06443851441144943
      },
      "extension": {
        "length": 28000.835325439453,
        "rating": 469.16189193725586
      }
    },
    {
      "class": "Branch",
      "id": "branch_40079_40080_1",
      "ports": {
        "bus1": 40079,
        "bus2": 40080
      },
      "params": {
        "R": 0.00021803299023304135,
        "X": 0.0011942674173042178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40079_40105_1",
      "ports": {
        "bus1": 40079,
        "bus2": 40105
      },
      "params": {
        "R": 0.004465179983526468,
        "X": 0.020195456221699715,
        "G": 0.0,
        "B": 0.002404414350166917
      },
      "extension": {
        "length": 4823.0481530456545,
        "rating": 154.70943450927734
      }
    },
    {
      "class": "Branch",
      "id": "branch_40079_40105_2",
      "ports": {
        "bus1": 40079,
        "bus2": 40105
      },
      "params": {
        "R": 0.004465179983526468,
        "X": 0.020195456221699715,
        "G": 0.0,
        "B": 0.002404414350166917
      },
      "extension": {
        "length": 4823.0481530456545,
        "rating": 154.70943450927734
      }
    },
    {
      "class": "Branch",
      "id": "branch_40079_40458_1",
      "ports": {
        "bus1": 40079,
        "bus2": 40458
      },
      "params": {
        "R": 0.00447810348123312,
        "X": 0.014489484950900078,
        "G": 0.0,
        "B": 0.0019005257636308672
      },
      "extension": {
        "length": 3551.7017546081543,
        "rating": 151.17580890655518
      }
    },
    {
      "class": "Branch",
      "id": "branch_40079_40458_2",
      "ports": {
        "bus1": 40079,
        "bus2": 40458
      },
      "params": {
        "R": 0.00447810348123312,
        "X": 0.014489484950900078,
        "G": 0.0,
        "B": 0.0019005257636308672
      },
      "extension": {
        "length": 3551.7017546081543,
        "rating": 151.17580890655518
      }
    },
    {
      "class": "Branch",
      "id": "branch_40081_40459_1",
      "ports": {
        "bus1": 40081,
        "bus2": 40459
      },
      "params": {
        "R": 0.006093713920563459,
        "X": 0.021253542974591255,
        "G": 0.0,
        "B": 0.0036060006823390727
      },
      "extension": {
        "length": 5992.820995605469,
        "rating": 144.9463129043579
      }
    },
    {
      "class": "Branch",
      "id": "branch_40083_40099_1",
      "ports": {
        "bus1": 40099,
        "bus2": 40083
      },
      "params": {
        "R": 0.0038289139047265053,
        "X": 0.01406458392739296,
        "G": 0.0,
        "B": 0.0016354051185771823
      },
      "extension": {
        "length": 3194.984318939209,
        "rating": 149.0121603012085
      }
    },
    {
      "class": "Branch",
      "id": "branch_40084_40091_1",
      "ports": {
        "bus1": 40084,
        "bus2": 40091
      },
      "params": {
        "R": 0.00262128422036767,
        "X": 0.01217703428119421,
        "G": 0.0,
        "B": 0.002103093545883894
      },
      "extension": {
        "length": 3648.0493504028323,
        "rating": 150.2084255218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_40084_40091_2",
      "ports": {
        "bus1": 40084,
        "bus2": 40091
      },
      "params": {
        "R": 0.00262128422036767,
        "X": 0.01217703428119421,
        "G": 0.0,
        "B": 0.002103093545883894
      },
      "extension": {
        "length": 3648.0493504028323,
        "rating": 150.2084255218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_40085_40093_1",
      "ports": {
        "bus1": 40093,
        "bus2": 40085
      },
      "params": {
        "R": 0.004493083339184523,
        "X": 0.018757078796625137,
        "G": 0.0,
        "B": 0.0023438367061316967
      },
      "extension": {
        "length": 4501.55913684082,
        "rating": 114.5179033279419
      }
    },
    {
      "class": "Branch",
      "id": "branch_40085_40094_1",
      "ports": {
        "bus1": 40085,
        "bus2": 40094
      },
      "params": {
        "R": 0.0038719254080206156,
        "X": 0.018775558099150658,
        "G": 0.0,
        "B": 0.0018307097489014266
      },
      "extension": {
        "length": 4249.279942657471,
        "rating": 113.91129493713379
      }
    },
    {
      "class": "Branch",
      "id": "branch_40085_40099_1",
      "ports": {
        "bus1": 40099,
        "bus2": 40085
      },
      "params": {
        "R": 0.0052146827802062035,
        "X": 0.022061487659811974,
        "G": 0.0,
        "B": 0.00239965389482677
      },
      "extension": {
        "length": 5116.583654571534,
        "rating": 137.25733757019043
      }
    },
    {
      "class": "Branch",
      "id": "branch_40086_40087_1",
      "ports": {
        "bus1": 40086,
        "bus2": 40087
      },
      "params": {
        "R": 0.0002091603382723406,
        "X": 0.0011703430209308863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40086_40096_1",
      "ports": {
        "bus1": 40086,
        "bus2": 40096
      },
      "params": {
        "R": 0.005975883454084396,
        "X": 0.020110012963414192,
        "G": 0.0,
        "B": 0.0029463430400937796
      },
      "extension": {
        "length": 5654.752793701172,
        "rating": 101.51602029800415
      }
    },
    {
      "class": "Branch",
      "id": "branch_40086_40794_1",
      "ports": {
        "bus1": 40086,
        "bus2": 40794
      },
      "params": {
        "R": 0.017384488135576248,
        "X": 0.06356209516525269,
        "G": 0.0,
        "B": 0.010749840177595615
      },
      "extension": {
        "length": 18247.36741040039,
        "rating": 123.97401332855225
      }
    },
    {
      "class": "Branch",
      "id": "branch_40088_40089_1",
      "ports": {
        "bus1": 40088,
        "bus2": 40089
      },
      "params": {
        "R": 0.00021906144684180617,
        "X": 0.001039976137690246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40089_40743_1",
      "ports": {
        "bus1": 40089,
        "bus2": 40743
      },
      "params": {
        "R": 0.004749557469040155,
        "X": 0.019300373271107674,
        "G": 0.0,
        "B": 0.003550515975803137
      },
      "extension": {
        "length": 6100.863307800293,
        "rating": 120.95001935958862
      }
    },
    {
      "class": "Branch",
      "id": "branch_40089_41005_1",
      "ports": {
        "bus1": 40089,
        "bus2": 41005
      },
      "params": {
        "R": 0.004977058153599501,
        "X": 0.0251327995210886,
        "G": 0.0,
        "B": 0.0025134473107755184
      },
      "extension": {
        "length": 6142.263885406494,
        "rating": 94.85692381858826
      }
    },
    {
      "class": "Branch",
      "id": "branch_40090_40113_1",
      "ports": {
        "bus1": 40090,
        "bus2": 40113
      },
      "params": {
        "R": 0.006798209622502327,
        "X": 0.02605678327381611,
        "G": 0.0,
        "B": 0.003706497605890036
      },
      "extension": {
        "length": 6968.5476476440435,
        "rating": 142.0814871788025
      }
    },
    {
      "class": "Branch",
      "id": "branch_40090_40743_1",
      "ports": {
        "bus1": 40743,
        "bus2": 40090
      },
      "params": {
        "R": 0.007214188110083342,
        "X": 0.028347186744213104,
        "G": 0.0,
        "B": 0.004378198180347681
      },
      "extension": {
        "length": 8071.999526733399,
        "rating": 127.47844457626343
      }
    },
    {
      "class": "Branch",
      "id": "branch_40091_40092_1",
      "ports": {
        "bus1": 40091,
        "bus2": 40092
      },
      "params": {
        "R": 0.00026690648519434035,
        "X": 0.0011899939272552729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40091_40095_1",
      "ports": {
        "bus1": 40095,
        "bus2": 40091
      },
      "params": {
        "R": 0.005471838638186455,
        "X": 0.021203432232141495,
        "G": 0.0,
        "B": 0.004556723870337009
      },
      "extension": {
        "length": 7324.556777709961,
        "rating": 138.16684484481812
      }
    },
    {
      "class": "Branch",
      "id": "branch_40093_40094_1",
      "ports": {
        "bus1": 40093,
        "bus2": 40094
      },
      "params": {
        "R": 0.003994726110249758,
        "X": 0.018500618636608124,
        "G": 0.0,
        "B": 0.0020267737563699484
      },
      "extension": {
        "length": 4305.598679443359,
        "rating": 122.07472324371338
      }
    },
    {
      "class": "Branch",
      "id": "branch_40094_40743_1",
      "ports": {
        "bus1": 40743,
        "bus2": 40094
      },
      "params": {
        "R": 0.0045279571786522865,
        "X": 0.020045628771185875,
        "G": 0.0,
        "B": 0.003490351606160402
      },
      "extension": {
        "length": 5208.295417053223,
        "rating": 115.84703922271729
      }
    },
    {
      "class": "Branch",
      "id": "branch_40096_40097_1",
      "ports": {
        "bus1": 40096,
        "bus2": 40097
      },
      "params": {
        "R": 0.00021619022300001234,
        "X": 0.0010506045073270798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40099_40101_1",
      "ports": {
        "bus1": 40099,
        "bus2": 40101
      },
      "params": {
        "R": 0.006467206869274378,
        "X": 0.025196891278028488,
        "G": 0.0,
        "B": 0.0021959678269922733
      },
      "extension": {
        "length": 5447.282178405761,
        "rating": 120.36420106887817
      }
    },
    {
      "class": "Branch",
      "id": "branch_40100_40333_1",
      "ports": {
        "bus1": 40100,
        "bus2": 40333
      },
      "params": {
        "R": 0.0076690237037837505,
        "X": 0.06621341407299042,
        "G": 0.0,
        "B": 0.1410466730594635
      },
      "extension": {
        "length": 66686.86048535157,
        "rating": 483.94103050231934
      }
    },
    {
      "class": "Branch",
      "id": "branch_40100_40776_1",
      "ports": {
        "bus1": 40100,
        "bus2": 40776
      },
      "params": {
        "R": 0.007686380296945572,
        "X": 0.06116105616092682,
        "G": 0.0,
        "B": 0.11460511386394501
      },
      "extension": {
        "length": 58946.42932470703,
        "rating": 444.99521255493164
      }
    },
    {
      "class": "Branch",
      "id": "branch_40100_40945_1",
      "ports": {
        "bus1": 40100,
        "bus2": 40945
      },
      "params": {
        "R": 0.004744105972349644,
        "X": 0.0395047664642334,
        "G": 0.0,
        "B": 0.12397702038288116
      },
      "extension": {
        "length": 48183.566835937505,
        "rating": 441.57795906066895
      }
    },
    {
      "class": "Branch",
      "id": "branch_40102_40770_1",
      "ports": {
        "bus1": 40102,
        "bus2": 40770
      },
      "params": {
        "R": 0.01155141182243824,
        "X": 0.05655154958367348,
        "G": 0.0,
        "B": 0.008043449372053146
      },
      "extension": {
        "length": 14769.267663208007,
        "rating": 143.89822483062744
      }
    },
    {
      "class": "Branch",
      "id": "branch_40103_40116_1",
      "ports": {
        "bus1": 40103,
        "bus2": 40116
      },
      "params": {
        "R": 0.00668936874717474,
        "X": 0.026491690427064896,
        "G": 0.0,
        "B": 0.0022779672872275114
      },
      "extension": {
        "length": 5982.691381347657,
        "rating": 156.78532123565674
      }
    },
    {
      "class": "Branch",
      "id": "branch_40103_40116_2",
      "ports": {
        "bus1": 40103,
        "bus2": 40116
      },
      "params": {
        "R": 0.00668936874717474,
        "X": 0.026491690427064896,
        "G": 0.0,
        "B": 0.0022779672872275114
      },
      "extension": {
        "length": 5982.691381347657,
        "rating": 156.78532123565674
      }
    },
    {
      "class": "Branch",
      "id": "branch_40104_40105_1",
      "ports": {
        "bus1": 40105,
        "bus2": 40104
      },
      "params": {
        "R": 0.007056922651827335,
        "X": 0.027758438140153885,
        "G": 0.0,
        "B": 0.002204759279266
      },
      "extension": {
        "length": 5665.805967864991,
        "rating": 159.0914011001587
      }
    },
    {
      "class": "Branch",
      "id": "branch_40104_40105_2",
      "ports": {
        "bus1": 40105,
        "bus2": 40104
      },
      "params": {
        "R": 0.007056922651827335,
        "X": 0.027758438140153885,
        "G": 0.0,
        "B": 0.002204759279266
      },
      "extension": {
        "length": 5665.805967864991,
        "rating": 159.0914011001587
      }
    },
    {
      "class": "Branch",
      "id": "branch_40104_40457_1",
      "ports": {
        "bus1": 40104,
        "bus2": 40457
      },
      "params": {
        "R": 0.005081062205135822,
        "X": 0.02037554234266281,
        "G": 0.0,
        "B": 0.004342022351920605
      },
      "extension": {
        "length": 6614.764730529785,
        "rating": 160.04456281661987
      }
    },
    {
      "class": "Branch",
      "id": "branch_40104_40457_2",
      "ports": {
        "bus1": 40104,
        "bus2": 40457
      },
      "params": {
        "R": 0.005081062205135822,
        "X": 0.02037554234266281,
        "G": 0.0,
        "B": 0.004342022351920605
      },
      "extension": {
        "length": 6614.764730529785,
        "rating": 160.04456281661987
      }
    },
    {
      "class": "Branch",
      "id": "branch_40106_40107_1",
      "ports": {
        "bus1": 40106,
        "bus2": 40107
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40106_40110_1",
      "ports": {
        "bus1": 40110,
        "bus2": 40106
      },
      "params": {
        "R": 0.010529526509344578,
        "X": 0.04500197619199753,
        "G": 0.0,
        "B": 0.004328498616814613
      },
      "extension": {
        "length": 9959.212658935547,
        "rating": 111.20284795761108
      }
    },
    {
      "class": "Branch",
      "id": "branch_40108_40109_1",
      "ports": {
        "bus1": 40109,
        "bus2": 40108
      },
      "params": {
        "R": 0.00022862284095026553,
        "X": 0.01639643870294094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40108_40112_1",
      "ports": {
        "bus1": 40108,
        "bus2": 40112
      },
      "params": {
        "R": 0.0002715597802307457,
        "X": 0.00104922812897712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40109_40110_1",
      "ports": {
        "bus1": 40110,
        "bus2": 40109
      },
      "params": {
        "R": 0.0014240951277315617,
        "X": 0.061442211270332336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40109_40110_2",
      "ports": {
        "bus1": 40110,
        "bus2": 40109
      },
      "params": {
        "R": 0.0014240951277315617,
        "X": 0.061442211270332336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40109_40110_3",
      "ports": {
        "bus1": 40110,
        "bus2": 40109
      },
      "params": {
        "R": 0.0014240951277315617,
        "X": 0.061442211270332336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40109_40111_1",
      "ports": {
        "bus1": 40109,
        "bus2": 40111
      },
      "params": {
        "R": 0.0002012297627516091,
        "X": 0.0010060240747407079,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40114_40115_1",
      "ports": {
        "bus1": 40114,
        "bus2": 40115
      },
      "params": {
        "R": 0.00022973876912146807,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40117_40119_1",
      "ports": {
        "bus1": 40119,
        "bus2": 40117
      },
      "params": {
        "R": 0.00825817883014679,
        "X": 0.036861296743154526,
        "G": 0.0,
        "B": 0.002575826598331332
      },
      "extension": {
        "length": 7022.170142028809,
        "rating": 123.60167503356934
      }
    },
    {
      "class": "Branch",
      "id": "branch_40117_40465_1",
      "ports": {
        "bus1": 40117,
        "bus2": 40465
      },
      "params": {
        "R": 0.011080367490649223,
        "X": 0.03744391351938248,
        "G": 0.0,
        "B": 0.009663628414273262
      },
      "extension": {
        "length": 13139.595369140625,
        "rating": 130.60890436172485
      }
    },
    {
      "class": "Branch",
      "id": "branch_40118_40119_1",
      "ports": {
        "bus1": 40118,
        "bus2": 40119
      },
      "params": {
        "R": 0.0076436554081737995,
        "X": 0.03949526697397232,
        "G": 0.0,
        "B": 0.0032987454906105995
      },
      "extension": {
        "length": 8802.904913085938,
        "rating": 119.5147156715393
      }
    },
    {
      "class": "Branch",
      "id": "branch_40118_40370_1",
      "ports": {
        "bus1": 40370,
        "bus2": 40118
      },
      "params": {
        "R": 0.013136116787791252,
        "X": 0.06833771616220474,
        "G": 0.0,
        "B": 0.008877596817910671
      },
      "extension": {
        "length": 17787.909594726563,
        "rating": 104.77561950683594
      }
    },
    {
      "class": "Branch",
      "id": "branch_40120_40121_1",
      "ports": {
        "bus1": 40121,
        "bus2": 40120
      },
      "params": {
        "R": 0.007317387033253908,
        "X": 0.03376423940062523,
        "G": 0.0,
        "B": 0.005514453165233135
      },
      "extension": {
        "length": 10194.687053283691,
        "rating": 117.15527772903442
      }
    },
    {
      "class": "Branch",
      "id": "branch_40120_40132_1",
      "ports": {
        "bus1": 40120,
        "bus2": 40132
      },
      "params": {
        "R": 0.019403131678700447,
        "X": 0.07989777624607086,
        "G": 0.0,
        "B": 0.009783773683011532
      },
      "extension": {
        "length": 20419.141359375,
        "rating": 110.53802967071533
      }
    },
    {
      "class": "Branch",
      "id": "branch_40121_40464_1",
      "ports": {
        "bus1": 40121,
        "bus2": 40464
      },
      "params": {
        "R": 0.01215515285730362,
        "X": 0.0673566684126854,
        "G": 0.0,
        "B": 0.008434752933681011
      },
      "extension": {
        "length": 16993.06792492676,
        "rating": 120.8356261253357
      }
    },
    {
      "class": "Branch",
      "id": "branch_40122_40123_1",
      "ports": {
        "bus1": 40122,
        "bus2": 40123
      },
      "params": {
        "R": 0.0002110135683324188,
        "X": 0.0011560816783457994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40122_40124_1",
      "ports": {
        "bus1": 40122,
        "bus2": 40124
      },
      "params": {
        "R": 0.011682756245136261,
        "X": 0.048598021268844604,
        "G": 0.0,
        "B": 0.006057129707187414
      },
      "extension": {
        "length": 10759.65784716797,
        "rating": 135.3455901145935
      }
    },
    {
      "class": "Branch",
      "id": "branch_40122_40126_1",
      "ports": {
        "bus1": 40122,
        "bus2": 40126
      },
      "params": {
        "R": 0.006736390292644501,
        "X": 0.02613121084868908,
        "G": 0.0,
        "B": 0.003489440307021141
      },
      "extension": {
        "length": 6616.720053039551,
        "rating": 142.1248435974121
      }
    },
    {
      "class": "Branch",
      "id": "branch_40122_40126_2",
      "ports": {
        "bus1": 40122,
        "bus2": 40126
      },
      "params": {
        "R": 0.006736390292644501,
        "X": 0.02613121084868908,
        "G": 0.0,
        "B": 0.003489440307021141
      },
      "extension": {
        "length": 6616.720053039551,
        "rating": 142.1248435974121
      }
    },
    {
      "class": "Branch",
      "id": "branch_40124_40370_1",
      "ports": {
        "bus1": 40124,
        "bus2": 40370
      },
      "params": {
        "R": 0.020256172865629196,
        "X": 0.08695428818464279,
        "G": 0.0,
        "B": 0.015383917838335037
      },
      "extension": {
        "length": 24203.559106933593,
        "rating": 132.87917375564575
      }
    },
    {
      "class": "Branch",
      "id": "branch_40125_40126_1",
      "ports": {
        "bus1": 40125,
        "bus2": 40126
      },
      "params": {
        "R": 0.00021590037795249373,
        "X": 0.0010436475276947021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40127_40128_1",
      "ports": {
        "bus1": 40127,
        "bus2": 40128
      },
      "params": {
        "R": 0.00020181007857900113,
        "X": 0.0011144574964419007,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40127_40135_1",
      "ports": {
        "bus1": 40127,
        "bus2": 40135
      },
      "params": {
        "R": 0.0015220155473798513,
        "X": 0.013136648572981358,
        "G": 0.0,
        "B": 0.16079939901828766
      },
      "extension": {
        "length": 32603.339137939452,
        "rating": 655.3954601287842
      }
    },
    {
      "class": "Branch",
      "id": "branch_40129_40132_1",
      "ports": {
        "bus1": 40129,
        "bus2": 40132
      },
      "params": {
        "R": 0.010407045483589172,
        "X": 0.051091860979795456,
        "G": 0.0,
        "B": 0.006276973988860845
      },
      "extension": {
        "length": 13404.343581298828,
        "rating": 115.32633304595947
      }
    },
    {
      "class": "Branch",
      "id": "branch_40129_40141_1",
      "ports": {
        "bus1": 40141,
        "bus2": 40129
      },
      "params": {
        "R": 0.010995959863066673,
        "X": 0.054519932717084885,
        "G": 0.0,
        "B": 0.006723323371261357
      },
      "extension": {
        "length": 13402.775025878907,
        "rating": 103.22750806808472
      }
    },
    {
      "class": "Branch",
      "id": "branch_40130_40131_1",
      "ports": {
        "bus1": 40130,
        "bus2": 40131
      },
      "params": {
        "R": 0.0002570467768236995,
        "X": 0.0010555303888395429,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40132_40133_1",
      "ports": {
        "bus1": 40132,
        "bus2": 40133
      },
      "params": {
        "R": 0.00026696542045101523,
        "X": 0.0011266261572018266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40134_40138_1",
      "ports": {
        "bus1": 40134,
        "bus2": 40138
      },
      "params": {
        "R": -0.00023298323503695428,
        "X": -0.014713799580931664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40134_40139_1",
      "ports": {
        "bus1": 40134,
        "bus2": 40139
      },
      "params": {
        "R": 0.00027842132840305567,
        "X": 0.0011192082893103361,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40134_40140_1",
      "ports": {
        "bus1": 40134,
        "bus2": 40140
      },
      "params": {
        "R": 0.0002547269978094846,
        "X": 0.0011065887520089746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40135_40136_1",
      "ports": {
        "bus1": 40136,
        "bus2": 40135
      },
      "params": {
        "R": 0.0018558114534243941,
        "X": 0.06572027504444122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40135_40136_2",
      "ports": {
        "bus1": 40136,
        "bus2": 40135
      },
      "params": {
        "R": 0.0018558114534243941,
        "X": 0.06572027504444122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40135_40136_3",
      "ports": {
        "bus1": 40136,
        "bus2": 40135
      },
      "params": {
        "R": 0.0018558114534243941,
        "X": 0.06572027504444122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40135_40138_1",
      "ports": {
        "bus1": 40135,
        "bus2": 40138
      },
      "params": {
        "R": 0.000507697113789618,
        "X": 0.03206305950880051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40135_40416_1",
      "ports": {
        "bus1": 40135,
        "bus2": 40416
      },
      "params": {
        "R": 0.0021371084731072187,
        "X": 0.01965133659541607,
        "G": 0.0,
        "B": 0.1355844885110855
      },
      "extension": {
        "length": 35904.279605712894,
        "rating": 598.993730545044
      }
    },
    {
      "class": "Branch",
      "id": "branch_40135_40424_1",
      "ports": {
        "bus1": 40135,
        "bus2": 40424
      },
      "params": {
        "R": 0.000859308463986963,
        "X": 0.008600669912993908,
        "G": 0.0,
        "B": 0.04096061736345291
      },
      "extension": {
        "length": 13616.824518676758,
        "rating": 643.3727264404297
      }
    },
    {
      "class": "Branch",
      "id": "branch_40136_40142_1",
      "ports": {
        "bus1": 40142,
        "bus2": 40136
      },
      "params": {
        "R": 0.00828186422586441,
        "X": 0.039497628808021545,
        "G": 0.0,
        "B": 0.00355052319355309
      },
      "extension": {
        "length": 7817.034833679199,
        "rating": 151.02404356002808
      }
    },
    {
      "class": "Branch",
      "id": "branch_40136_40142_2",
      "ports": {
        "bus1": 40142,
        "bus2": 40136
      },
      "params": {
        "R": 0.00828186422586441,
        "X": 0.039497628808021545,
        "G": 0.0,
        "B": 0.00355052319355309
      },
      "extension": {
        "length": 7817.034833679199,
        "rating": 151.02404356002808
      }
    },
    {
      "class": "Branch",
      "id": "branch_40136_40346_1",
      "ports": {
        "bus1": 40136,
        "bus2": 40346
      },
      "params": {
        "R": 0.011652860790491104,
        "X": 0.049091171473264694,
        "G": 0.0,
        "B": 0.006801273673772811
      },
      "extension": {
        "length": 13959.346681274414,
        "rating": 133.26367139816284
      }
    },
    {
      "class": "Branch",
      "id": "branch_40137_40138_1",
      "ports": {
        "bus1": 40137,
        "bus2": 40138
      },
      "params": {
        "R": 0.0016676037339493632,
        "X": 0.10531572252511978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40140_40264_1",
      "ports": {
        "bus1": 40140,
        "bus2": 40264
      },
      "params": {
        "R": 0.00027191772824153304,
        "X": 0.004225213546305895,
        "G": 0.0,
        "B": 0.48575013875961304
      },
      "extension": {
        "length": 31018.910919433594,
        "rating": 2418.8432693481445
      }
    },
    {
      "class": "Branch",
      "id": "branch_40140_40789_1",
      "ports": {
        "bus1": 40789,
        "bus2": 40140
      },
      "params": {
        "R": 0.00032760444446466863,
        "X": 0.006612272001802921,
        "G": 0.0,
        "B": 1.0615962743759155
      },
      "extension": {
        "length": 57428.64475927735,
        "rating": 2689.829635620117
      }
    },
    {
      "class": "Branch",
      "id": "branch_40140_41040_1",
      "ports": {
        "bus1": 41040,
        "bus2": 40140
      },
      "params": {
        "R": 0.00025607470888644457,
        "X": 0.004444051068276167,
        "G": 0.0,
        "B": 0.5978458523750305
      },
      "extension": {
        "length": 36211.53536279297,
        "rating": 2408.2008361816406
      }
    },
    {
      "class": "Branch",
      "id": "branch_40140_41107_1",
      "ports": {
        "bus1": 40140,
        "bus2": 41107
      },
      "params": {
        "R": 0.0004400400794111192,
        "X": 0.007616638205945492,
        "G": 0.0,
        "B": 1.0974353551864624
      },
      "extension": {
        "length": 60651.310935058595,
        "rating": 2594.3445205688477
      }
    },
    {
      "class": "Branch",
      "id": "branch_40142_40407_1",
      "ports": {
        "bus1": 40142,
        "bus2": 40407
      },
      "params": {
        "R": 0.013043532148003578,
        "X": 0.06750717014074326,
        "G": 0.0,
        "B": 0.01152035966515541
      },
      "extension": {
        "length": 19853.362498535156,
        "rating": 147.9393482208252
      }
    },
    {
      "class": "Branch",
      "id": "branch_40142_40407_2",
      "ports": {
        "bus1": 40142,
        "bus2": 40407
      },
      "params": {
        "R": 0.013043532148003578,
        "X": 0.06750717014074326,
        "G": 0.0,
        "B": 0.01152035966515541
      },
      "extension": {
        "length": 19853.362498535156,
        "rating": 147.9393482208252
      }
    },
    {
      "class": "Branch",
      "id": "branch_40143_40146_1",
      "ports": {
        "bus1": 40143,
        "bus2": 40146
      },
      "params": {
        "R": 0.003872823668643832,
        "X": 0.016873197630047798,
        "G": 0.0,
        "B": 0.0015519813168793915
      },
      "extension": {
        "length": 3773.617430053711,
        "rating": 112.15345859527588
      }
    },
    {
      "class": "Branch",
      "id": "branch_40143_40159_1",
      "ports": {
        "bus1": 40159,
        "bus2": 40143
      },
      "params": {
        "R": 0.007600949611514807,
        "X": 0.032667580991983414,
        "G": 0.0,
        "B": 0.005117017310112715
      },
      "extension": {
        "length": 8793.91411303711,
        "rating": 127.98686027526855
      }
    },
    {
      "class": "Branch",
      "id": "branch_40144_40319_1",
      "ports": {
        "bus1": 40319,
        "bus2": 40144
      },
      "params": {
        "R": 0.0036504531744867563,
        "X": 0.03507472947239876,
        "G": 0.0,
        "B": 0.1319761723279953
      },
      "extension": {
        "length": 44412.16410791016,
        "rating": 474.60970878601074
      }
    },
    {
      "class": "Branch",
      "id": "branch_40145_40146_1",
      "ports": {
        "bus1": 40145,
        "bus2": 40146
      },
      "params": {
        "R": 0.017473183572292328,
        "X": 0.07097288221120834,
        "G": 0.0,
        "B": 0.00603738846257329
      },
      "extension": {
        "length": 14903.919397705078,
        "rating": 131.07606172561646
      }
    },
    {
      "class": "Branch",
      "id": "branch_40145_40147_1",
      "ports": {
        "bus1": 40147,
        "bus2": 40145
      },
      "params": {
        "R": 0.012902393005788326,
        "X": 0.057064544409513474,
        "G": 0.0,
        "B": 0.00539751211181283
      },
      "extension": {
        "length": 13656.429775634766,
        "rating": 129.18198108673096
      }
    },
    {
      "class": "Branch",
      "id": "branch_40145_40152_1",
      "ports": {
        "bus1": 40145,
        "bus2": 40152
      },
      "params": {
        "R": 0.019654802978038788,
        "X": 0.08283329010009766,
        "G": 0.0,
        "B": 0.003925069700926542
      },
      "extension": {
        "length": 13730.127323730469,
        "rating": 126.59326791763306
      }
    },
    {
      "class": "Branch",
      "id": "branch_40146_40153_1",
      "ports": {
        "bus1": 40153,
        "bus2": 40146
      },
      "params": {
        "R": 0.017852693796157837,
        "X": 0.05843853950500488,
        "G": 0.0,
        "B": 0.0037763700820505623
      },
      "extension": {
        "length": 11521.43553515625,
        "rating": 120.99833488464355
      }
    },
    {
      "class": "Branch",
      "id": "branch_40147_40149_1",
      "ports": {
        "bus1": 40149,
        "bus2": 40147
      },
      "params": {
        "R": 0.014203098602592945,
        "X": 0.07095895707607269,
        "G": 0.0,
        "B": 0.006578369531780481
      },
      "extension": {
        "length": 16568.589509033205,
        "rating": 131.190824508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_40148_40149_1",
      "ports": {
        "bus1": 40148,
        "bus2": 40149
      },
      "params": {
        "R": 0.0002811370068229735,
        "X": 0.0010538706555962563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40150_40159_1",
      "ports": {
        "bus1": 40159,
        "bus2": 40150
      },
      "params": {
        "R": 0.021677887067198753,
        "X": 0.07745956629514694,
        "G": 0.0,
        "B": 0.00647819647565484
      },
      "extension": {
        "length": 16202.321074951173,
        "rating": 133.3145022392273
      }
    },
    {
      "class": "Branch",
      "id": "branch_40150_40294_1",
      "ports": {
        "bus1": 40294,
        "bus2": 40150
      },
      "params": {
        "R": 0.01562833972275257,
        "X": 0.07688451558351517,
        "G": 0.0,
        "B": 0.0060784523375332355
      },
      "extension": {
        "length": 14697.942900512695,
        "rating": 135.541570186615
      }
    },
    {
      "class": "Branch",
      "id": "branch_40151_40157_1",
      "ports": {
        "bus1": 40151,
        "bus2": 40157
      },
      "params": {
        "R": 0.009391630068421364,
        "X": 0.03770586475729942,
        "G": 0.0,
        "B": 0.0053003220818936825
      },
      "extension": {
        "length": 9929.857497253419,
        "rating": 127.42609977722168
      }
    },
    {
      "class": "Branch",
      "id": "branch_40151_40785_1",
      "ports": {
        "bus1": 40151,
        "bus2": 40785
      },
      "params": {
        "R": 0.004706279840320349,
        "X": 0.019300535321235657,
        "G": 0.0,
        "B": 0.0020642895251512527
      },
      "extension": {
        "length": 4328.735639282227,
        "rating": 105.08091449737549
      }
    },
    {
      "class": "Branch",
      "id": "branch_40154_40155_1",
      "ports": {
        "bus1": 40154,
        "bus2": 40155
      },
      "params": {
        "R": 0.009103592485189438,
        "X": 0.04209228232502937,
        "G": 0.0,
        "B": 0.005158484913408756
      },
      "extension": {
        "length": 11047.359611755372,
        "rating": 131.92365169525146
      }
    },
    {
      "class": "Branch",
      "id": "branch_40154_40530_1",
      "ports": {
        "bus1": 40154,
        "bus2": 40530
      },
      "params": {
        "R": 0.015840010717511177,
        "X": 0.057925667613744736,
        "G": 0.0,
        "B": 0.009027902968227863
      },
      "extension": {
        "length": 16035.051982543946,
        "rating": 107.33381509780884
      }
    },
    {
      "class": "Branch",
      "id": "branch_40155_40156_1",
      "ports": {
        "bus1": 40155,
        "bus2": 40156
      },
      "params": {
        "R": 0.00029287301003932953,
        "X": 0.0010518881026655436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40155_40524_1",
      "ports": {
        "bus1": 40155,
        "bus2": 40524
      },
      "params": {
        "R": 0.009037231095135212,
        "X": 0.04574662819504738,
        "G": 0.0,
        "B": 0.006729637738317251
      },
      "extension": {
        "length": 13075.177161621094,
        "rating": 140.3329610824585
      }
    },
    {
      "class": "Branch",
      "id": "branch_40155_40556_1",
      "ports": {
        "bus1": 40556,
        "bus2": 40155
      },
      "params": {
        "R": 0.024765845388174057,
        "X": 0.08955621719360352,
        "G": 0.0,
        "B": 0.010993381030857563
      },
      "extension": {
        "length": 20792.06310827637,
        "rating": 108.56409072875977
      }
    },
    {
      "class": "Branch",
      "id": "branch_40157_40158_1",
      "ports": {
        "bus1": 40157,
        "bus2": 40158
      },
      "params": {
        "R": 0.0002891592448577285,
        "X": 0.0011307669337838888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40157_40294_1",
      "ports": {
        "bus1": 40157,
        "bus2": 40294
      },
      "params": {
        "R": 0.016077494248747826,
        "X": 0.07317140698432922,
        "G": 0.0,
        "B": 0.011089359410107136
      },
      "extension": {
        "length": 20048.144237182616,
        "rating": 136.6150140762329
      }
    },
    {
      "class": "Branch",
      "id": "branch_40160_40163_1",
      "ports": {
        "bus1": 40160,
        "bus2": 40163
      },
      "params": {
        "R": 0.010980760678648949,
        "X": 0.04906214773654938,
        "G": 0.0,
        "B": 0.007553694304078817
      },
      "extension": {
        "length": 13061.224385375977,
        "rating": 120.28039693832397
      }
    },
    {
      "class": "Branch",
      "id": "branch_40160_40377_1",
      "ports": {
        "bus1": 40377,
        "bus2": 40160
      },
      "params": {
        "R": 0.004759419709444046,
        "X": 0.01795213110744953,
        "G": 0.0,
        "B": 0.003208418376743793
      },
      "extension": {
        "length": 5120.366912017823,
        "rating": 117.88607835769653
      }
    },
    {
      "class": "Branch",
      "id": "branch_40160_40378_1",
      "ports": {
        "bus1": 40378,
        "bus2": 40160
      },
      "params": {
        "R": 0.010185415856540203,
        "X": 0.03800995647907257,
        "G": 0.0,
        "B": 0.005595151800662279
      },
      "extension": {
        "length": 10160.438213562013,
        "rating": 121.11057043075562
      }
    },
    {
      "class": "Branch",
      "id": "branch_40161_40162_1",
      "ports": {
        "bus1": 40161,
        "bus2": 40162
      },
      "params": {
        "R": 0.00023547808814328164,
        "X": 0.001164278364740312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40161_40183_1",
      "ports": {
        "bus1": 40161,
        "bus2": 40183
      },
      "params": {
        "R": 0.0008480048272758722,
        "X": 0.00897927861660719,
        "G": 0.0,
        "B": 0.11133620142936707
      },
      "extension": {
        "length": 24551.76152746582,
        "rating": 571.829891204834
      }
    },
    {
      "class": "Branch",
      "id": "branch_40161_40436_1",
      "ports": {
        "bus1": 40161,
        "bus2": 40436
      },
      "params": {
        "R": 0.0017728724051266909,
        "X": 0.01665308140218258,
        "G": 0.0,
        "B": 0.1975470930337906
      },
      "extension": {
        "length": 37351.94268383789,
        "rating": 621.1422920227051
      }
    },
    {
      "class": "Branch",
      "id": "branch_40161_40551_1",
      "ports": {
        "bus1": 40161,
        "bus2": 40551
      },
      "params": {
        "R": 0.0014985763700678945,
        "X": 0.013886705972254276,
        "G": 0.0,
        "B": 0.05137904733419418
      },
      "extension": {
        "length": 19612.30990979004,
        "rating": 516.2181377410889
      }
    },
    {
      "class": "Branch",
      "id": "branch_40163_40164_1",
      "ports": {
        "bus1": 40164,
        "bus2": 40163
      },
      "params": {
        "R": 0.005579466465860605,
        "X": 0.020569846034049988,
        "G": 0.0,
        "B": 0.007188625168055297
      },
      "extension": {
        "length": 8528.6509788208,
        "rating": 133.1377387046814
      }
    },
    {
      "class": "Branch",
      "id": "branch_40164_40187_1",
      "ports": {
        "bus1": 40187,
        "bus2": 40164
      },
      "params": {
        "R": 0.011388368904590607,
        "X": 0.03882044181227684,
        "G": 0.0,
        "B": 0.003461819374933839
      },
      "extension": {
        "length": 8596.4626071167,
        "rating": 130.48036098480225
      }
    },
    {
      "class": "Branch",
      "id": "branch_40165_40169_1",
      "ports": {
        "bus1": 40165,
        "bus2": 40169
      },
      "params": {
        "R": 0.005675292573869228,
        "X": 0.020667120814323425,
        "G": 0.0,
        "B": 0.0022997595369815826
      },
      "extension": {
        "length": 4948.814220611573,
        "rating": 113.29491138458252
      }
    },
    {
      "class": "Branch",
      "id": "branch_40165_40515_1",
      "ports": {
        "bus1": 40515,
        "bus2": 40165
      },
      "params": {
        "R": 0.005644563585519791,
        "X": 0.027639048174023628,
        "G": 0.0,
        "B": 0.00423739617690444
      },
      "extension": {
        "length": 7359.850042053223,
        "rating": 122.49730825424194
      }
    },
    {
      "class": "Branch",
      "id": "branch_40166_40167_1",
      "ports": {
        "bus1": 40167,
        "bus2": 40166
      },
      "params": {
        "R": 0.0047922879457473755,
        "X": 0.02802547998726368,
        "G": 0.0,
        "B": 0.002971337176859379
      },
      "extension": {
        "length": 6917.894971984863,
        "rating": 109.5984935760498
      }
    },
    {
      "class": "Branch",
      "id": "branch_40167_40168_1",
      "ports": {
        "bus1": 40167,
        "bus2": 40168
      },
      "params": {
        "R": 0.00022385413467418402,
        "X": 0.0010227207094430923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40167_40187_1",
      "ports": {
        "bus1": 40167,
        "bus2": 40187
      },
      "params": {
        "R": 0.004078621044754982,
        "X": 0.020555710420012474,
        "G": 0.0,
        "B": 0.002184496261179447
      },
      "extension": {
        "length": 4832.462555145264,
        "rating": 120.99517583847046
      }
    },
    {
      "class": "Branch",
      "id": "branch_40169_40513_1",
      "ports": {
        "bus1": 40169,
        "bus2": 40513
      },
      "params": {
        "R": 0.01000099815428257,
        "X": 0.04017459601163864,
        "G": 0.0,
        "B": 0.010559712536633015
      },
      "extension": {
        "length": 14365.033127929688,
        "rating": 124.93003606796265
      }
    },
    {
      "class": "Branch",
      "id": "branch_40170_40184_1",
      "ports": {
        "bus1": 40170,
        "bus2": 40184
      },
      "params": {
        "R": 0.014337839558720589,
        "X": 0.06795496493577957,
        "G": 0.0,
        "B": 0.010930382646620274
      },
      "extension": {
        "length": 18586.3319296875,
        "rating": 116.29793643951416
      }
    },
    {
      "class": "Branch",
      "id": "branch_40171_40172_1",
      "ports": {
        "bus1": 40171,
        "bus2": 40172
      },
      "params": {
        "R": 0.00025045216898433864,
        "X": 0.001159706967882812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40172_40175_1",
      "ports": {
        "bus1": 40172,
        "bus2": 40175
      },
      "params": {
        "R": 0.016432877629995346,
        "X": 0.08178392052650452,
        "G": 0.0,
        "B": 0.00951243657618761
      },
      "extension": {
        "length": 20483.51812756348,
        "rating": 119.00444030761719
      }
    },
    {
      "class": "Branch",
      "id": "branch_40173_40826_1",
      "ports": {
        "bus1": 40826,
        "bus2": 40173
      },
      "params": {
        "R": 0.005430154502391815,
        "X": 0.023167777806520462,
        "G": 0.0,
        "B": 0.001654129009693861
      },
      "extension": {
        "length": 4414.063442596435,
        "rating": 130.6756615638733
      }
    },
    {
      "class": "Branch",
      "id": "branch_40174_40184_1",
      "ports": {
        "bus1": 40184,
        "bus2": 40174
      },
      "params": {
        "R": 0.012245316058397293,
        "X": 0.046712376177310944,
        "G": 0.0,
        "B": 0.008208940736949444
      },
      "extension": {
        "length": 13271.208219360353,
        "rating": 115.22650718688965
      }
    },
    {
      "class": "Branch",
      "id": "branch_40174_40537_1",
      "ports": {
        "bus1": 40174,
        "bus2": 40537
      },
      "params": {
        "R": 0.012883339077234268,
        "X": 0.0653720498085022,
        "G": 0.0,
        "B": 0.0061223325319588184
      },
      "extension": {
        "length": 15104.155780151368,
        "rating": 128.11342477798462
      }
    },
    {
      "class": "Branch",
      "id": "branch_40175_40178_1",
      "ports": {
        "bus1": 40175,
        "bus2": 40178
      },
      "params": {
        "R": 0.009184730239212513,
        "X": 0.03474029153585434,
        "G": 0.0,
        "B": 0.0026499461382627487
      },
      "extension": {
        "length": 7014.548374694825,
        "rating": 121.48194313049316
      }
    },
    {
      "class": "Branch",
      "id": "branch_40176_40178_1",
      "ports": {
        "bus1": 40178,
        "bus2": 40176
      },
      "params": {
        "R": 0.004919529892504215,
        "X": 0.020461371168494225,
        "G": 0.0,
        "B": 0.0028360974974930286
      },
      "extension": {
        "length": 5758.894437011719,
        "rating": 116.6113018989563
      }
    },
    {
      "class": "Branch",
      "id": "branch_40176_40181_1",
      "ports": {
        "bus1": 40176,
        "bus2": 40181
      },
      "params": {
        "R": 0.012934543192386627,
        "X": 0.07300417125225067,
        "G": 0.0,
        "B": 0.007303685881197452
      },
      "extension": {
        "length": 16436.754114257812,
        "rating": 121.85366153717041
      }
    },
    {
      "class": "Branch",
      "id": "branch_40177_40178_1",
      "ports": {
        "bus1": 40177,
        "bus2": 40178
      },
      "params": {
        "R": 0.00029274995904415846,
        "X": 0.001013241708278656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40179_40180_1",
      "ports": {
        "bus1": 40180,
        "bus2": 40179
      },
      "params": {
        "R": 0.00021948733774479479,
        "X": 0.018569063395261765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40179_40182_1",
      "ports": {
        "bus1": 40179,
        "bus2": 40182
      },
      "params": {
        "R": 0.0002426598221063614,
        "X": 0.0010785177582874894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40179_40809_1",
      "ports": {
        "bus1": 40179,
        "bus2": 40809
      },
      "params": {
        "R": 0.0003456524864304811,
        "X": 0.005813960917294025,
        "G": 0.0,
        "B": 0.5050153732299805
      },
      "extension": {
        "length": 41618.37966064453,
        "rating": 2825.6786346435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_40179_41117_1",
      "ports": {
        "bus1": 40179,
        "bus2": 41117
      },
      "params": {
        "R": 0.00048737990437075496,
        "X": 0.007441181223839521,
        "G": 0.0,
        "B": 0.7250441908836364
      },
      "extension": {
        "length": 50289.12073388672,
        "rating": 2698.553466796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_40180_40181_1",
      "ports": {
        "bus1": 40181,
        "bus2": 40180
      },
      "params": {
        "R": 0.0015004724264144897,
        "X": 0.06722388416528702,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40180_40181_2",
      "ports": {
        "bus1": 40181,
        "bus2": 40180
      },
      "params": {
        "R": 0.0015004724264144897,
        "X": 0.06722388416528702,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40180_40181_3",
      "ports": {
        "bus1": 40181,
        "bus2": 40180
      },
      "params": {
        "R": 0.0015004724264144897,
        "X": 0.06722388416528702,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40180_40183_1",
      "ports": {
        "bus1": 40180,
        "bus2": 40183
      },
      "params": {
        "R": 0.00020475983910728246,
        "X": 0.0011029252782464027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40181_40186_1",
      "ports": {
        "bus1": 40181,
        "bus2": 40186
      },
      "params": {
        "R": 0.006445887498557568,
        "X": 0.02563868649303913,
        "G": 0.0,
        "B": 0.0021548967342823744
      },
      "extension": {
        "length": 5760.354789733887,
        "rating": 144.9059009552002
      }
    },
    {
      "class": "Branch",
      "id": "branch_40181_40186_2",
      "ports": {
        "bus1": 40181,
        "bus2": 40186
      },
      "params": {
        "R": 0.006445887498557568,
        "X": 0.02563868649303913,
        "G": 0.0,
        "B": 0.0021548967342823744
      },
      "extension": {
        "length": 5760.354789733887,
        "rating": 144.9059009552002
      }
    },
    {
      "class": "Branch",
      "id": "branch_40181_40538_1",
      "ports": {
        "bus1": 40181,
        "bus2": 40538
      },
      "params": {
        "R": 0.02493617869913578,
        "X": 0.08010199666023254,
        "G": 0.0,
        "B": 0.007846906781196594
      },
      "extension": {
        "length": 18936.26405859375,
        "rating": 147.91274070739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_40181_40538_2",
      "ports": {
        "bus1": 40181,
        "bus2": 40538
      },
      "params": {
        "R": 0.02493617869913578,
        "X": 0.08010199666023254,
        "G": 0.0,
        "B": 0.007846906781196594
      },
      "extension": {
        "length": 18936.26405859375,
        "rating": 147.91274070739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_40184_40185_1",
      "ports": {
        "bus1": 40184,
        "bus2": 40185
      },
      "params": {
        "R": 0.00020252818649169058,
        "X": 0.0010735484538599849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40184_40186_1",
      "ports": {
        "bus1": 40184,
        "bus2": 40186
      },
      "params": {
        "R": 0.00960298627614975,
        "X": 0.03948633000254631,
        "G": 0.0,
        "B": 0.007770796772092581
      },
      "extension": {
        "length": 11767.18304663086,
        "rating": 130.5835247039795
      }
    },
    {
      "class": "Branch",
      "id": "branch_40187_40188_1",
      "ports": {
        "bus1": 40187,
        "bus2": 40188
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40189_40534_1",
      "ports": {
        "bus1": 40189,
        "bus2": 40534
      },
      "params": {
        "R": 0.005071702413260937,
        "X": 0.02337815798819065,
        "G": 0.0,
        "B": 0.0023167235776782036
      },
      "extension": {
        "length": 4934.1427789306645,
        "rating": 107.69630670547485
      }
    },
    {
      "class": "Branch",
      "id": "branch_40189_40540_1",
      "ports": {
        "bus1": 40189,
        "bus2": 40540
      },
      "params": {
        "R": 0.0075600421987473965,
        "X": 0.033615611493587494,
        "G": 0.0,
        "B": 0.0028007361106574535
      },
      "extension": {
        "length": 6378.037947509766,
        "rating": 119.20468807220459
      }
    },
    {
      "class": "Branch",
      "id": "branch_40190_40191_1",
      "ports": {
        "bus1": 40190,
        "bus2": 40191
      },
      "params": {
        "R": 0.00022587282001040876,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40190_40378_1",
      "ports": {
        "bus1": 40378,
        "bus2": 40190
      },
      "params": {
        "R": 0.006047628354281187,
        "X": 0.02134758234024048,
        "G": 0.0,
        "B": 0.005436732433736324
      },
      "extension": {
        "length": 7565.493489807129,
        "rating": 126.96875333786011
      }
    },
    {
      "class": "Branch",
      "id": "branch_40190_40543_1",
      "ports": {
        "bus1": 40190,
        "bus2": 40543
      },
      "params": {
        "R": 0.008705316111445427,
        "X": 0.03770987689495087,
        "G": 0.0,
        "B": 0.0053502097725868225
      },
      "extension": {
        "length": 10443.287739440919,
        "rating": 132.93601274490356
      }
    },
    {
      "class": "Branch",
      "id": "branch_40192_40194_1",
      "ports": {
        "bus1": 40192,
        "bus2": 40194
      },
      "params": {
        "R": 0.0037111917044967413,
        "X": 0.013897995464503765,
        "G": 0.0,
        "B": 0.0020013919565826654
      },
      "extension": {
        "length": 3662.7618477172855,
        "rating": 142.14028120040894
      }
    },
    {
      "class": "Branch",
      "id": "branch_40192_40194_2",
      "ports": {
        "bus1": 40192,
        "bus2": 40194
      },
      "params": {
        "R": 0.0037111917044967413,
        "X": 0.013897995464503765,
        "G": 0.0,
        "B": 0.0020013919565826654
      },
      "extension": {
        "length": 3662.7618477172855,
        "rating": 142.14028120040894
      }
    },
    {
      "class": "Branch",
      "id": "branch_40192_40548_1",
      "ports": {
        "bus1": 40548,
        "bus2": 40192
      },
      "params": {
        "R": 0.004586608614772558,
        "X": 0.01585032418370247,
        "G": 0.0,
        "B": 0.0030860151164233685
      },
      "extension": {
        "length": 5049.373663970948,
        "rating": 137.89106607437134
      }
    },
    {
      "class": "Branch",
      "id": "branch_40192_40550_1",
      "ports": {
        "bus1": 40192,
        "bus2": 40550
      },
      "params": {
        "R": 0.0054187779314816,
        "X": 0.02099098637700081,
        "G": 0.0,
        "B": 0.00519512128084898
      },
      "extension": {
        "length": 7001.128937988282,
        "rating": 152.67984867095947
      }
    },
    {
      "class": "Branch",
      "id": "branch_40192_40550_2",
      "ports": {
        "bus1": 40192,
        "bus2": 40550
      },
      "params": {
        "R": 0.0054187779314816,
        "X": 0.02099098637700081,
        "G": 0.0,
        "B": 0.00519512128084898
      },
      "extension": {
        "length": 7001.128937988282,
        "rating": 152.67984867095947
      }
    },
    {
      "class": "Branch",
      "id": "branch_40192_40550_3",
      "ports": {
        "bus1": 40192,
        "bus2": 40550
      },
      "params": {
        "R": 0.0054187779314816,
        "X": 0.02099098637700081,
        "G": 0.0,
        "B": 0.00519512128084898
      },
      "extension": {
        "length": 7001.128937988282,
        "rating": 152.67984867095947
      }
    },
    {
      "class": "Branch",
      "id": "branch_40193_40194_1",
      "ports": {
        "bus1": 40193,
        "bus2": 40194
      },
      "params": {
        "R": 0.00021762684627901763,
        "X": 0.0011477053631097078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40194_40546_1",
      "ports": {
        "bus1": 40194,
        "bus2": 40546
      },
      "params": {
        "R": 0.007175806909799576,
        "X": 0.02816789038479328,
        "G": 0.0,
        "B": 0.0038090329617261887
      },
      "extension": {
        "length": 6943.338721252441,
        "rating": 139.64049816131592
      }
    },
    {
      "class": "Branch",
      "id": "branch_40195_40196_1",
      "ports": {
        "bus1": 40195,
        "bus2": 40196
      },
      "params": {
        "R": 0.00028215954080224037,
        "X": 0.001080453279428184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40196_40241_1",
      "ports": {
        "bus1": 40196,
        "bus2": 40241
      },
      "params": {
        "R": 0.007289413828402758,
        "X": 0.027158111333847046,
        "G": 0.0,
        "B": 0.0058349622413516045
      },
      "extension": {
        "length": 9127.31271624756,
        "rating": 130.7826042175293
      }
    },
    {
      "class": "Branch",
      "id": "branch_40196_40284_1",
      "ports": {
        "bus1": 40196,
        "bus2": 40284
      },
      "params": {
        "R": 0.013668880797922611,
        "X": 0.06443268060684204,
        "G": 0.0,
        "B": 0.0054662637412548065
      },
      "extension": {
        "length": 13772.111505249024,
        "rating": 127.1820068359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_40197_40234_1",
      "ports": {
        "bus1": 40197,
        "bus2": 40234
      },
      "params": {
        "R": 0.017283381894230843,
        "X": 0.08164795488119125,
        "G": 0.0,
        "B": 0.008184650912880898
      },
      "extension": {
        "length": 19021.507832153322,
        "rating": 126.85604095458984
      }
    },
    {
      "class": "Branch",
      "id": "branch_40197_40239_1",
      "ports": {
        "bus1": 40197,
        "bus2": 40239
      },
      "params": {
        "R": 0.004979834891855717,
        "X": 0.024990465492010117,
        "G": 0.0,
        "B": 0.0029592744540423155
      },
      "extension": {
        "length": 6002.857371368408,
        "rating": 120.30012607574463
      }
    },
    {
      "class": "Branch",
      "id": "branch_40198_40202_1",
      "ports": {
        "bus1": 40198,
        "bus2": 40202
      },
      "params": {
        "R": 0.0038047288544476032,
        "X": 0.014773362316191196,
        "G": 0.0,
        "B": 0.0012058512074872851
      },
      "extension": {
        "length": 3168.7574430541995,
        "rating": 137.12763786315918
      }
    },
    {
      "class": "Branch",
      "id": "branch_40198_40217_1",
      "ports": {
        "bus1": 40217,
        "bus2": 40198
      },
      "params": {
        "R": 0.0049035013653337955,
        "X": 0.018170516937971115,
        "G": 0.0,
        "B": 0.001205921289511025
      },
      "extension": {
        "length": 3518.0687493896485,
        "rating": 150.73038339614868
      }
    },
    {
      "class": "Branch",
      "id": "branch_40198_40217_2",
      "ports": {
        "bus1": 40217,
        "bus2": 40198
      },
      "params": {
        "R": 0.0049035013653337955,
        "X": 0.018170516937971115,
        "G": 0.0,
        "B": 0.001205921289511025
      },
      "extension": {
        "length": 3518.0687493896485,
        "rating": 150.73038339614868
      }
    },
    {
      "class": "Branch",
      "id": "branch_40198_40225_1",
      "ports": {
        "bus1": 40198,
        "bus2": 40225
      },
      "params": {
        "R": 0.007100078742951155,
        "X": 0.02879667654633522,
        "G": 0.0,
        "B": 0.0016890517435967922
      },
      "extension": {
        "length": 5308.57361013794,
        "rating": 139.08207416534424
      }
    },
    {
      "class": "Branch",
      "id": "branch_40199_40257_1",
      "ports": {
        "bus1": 40199,
        "bus2": 40257
      },
      "params": {
        "R": 0.003689890494570136,
        "X": 0.014693468809127808,
        "G": 0.0,
        "B": 0.002280752407386899
      },
      "extension": {
        "length": 3928.7474843444825,
        "rating": 117.07390546798706
      }
    },
    {
      "class": "Branch",
      "id": "branch_40199_40263_1",
      "ports": {
        "bus1": 40263,
        "bus2": 40199
      },
      "params": {
        "R": 0.009632633998990059,
        "X": 0.030029885470867157,
        "G": 0.0,
        "B": 0.0029267880599945784
      },
      "extension": {
        "length": 7267.233904541016,
        "rating": 125.71676969528198
      }
    },
    {
      "class": "Branch",
      "id": "branch_40199_40267_1",
      "ports": {
        "bus1": 40267,
        "bus2": 40199
      },
      "params": {
        "R": 0.0037980133201926947,
        "X": 0.01591707020998001,
        "G": 0.0,
        "B": 0.001364411204122007
      },
      "extension": {
        "length": 3456.6034779052734,
        "rating": 97.21224904060364
      }
    },
    {
      "class": "Branch",
      "id": "branch_40199_40588_1",
      "ports": {
        "bus1": 40588,
        "bus2": 40199
      },
      "params": {
        "R": 0.0026072459295392036,
        "X": 0.012201144360005856,
        "G": 0.0,
        "B": 0.0017071485053747892
      },
      "extension": {
        "length": 3349.5925446166993,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40200_40201_1",
      "ports": {
        "bus1": 40200,
        "bus2": 40201
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40200_40202_1",
      "ports": {
        "bus1": 40202,
        "bus2": 40200
      },
      "params": {
        "R": 0.004412038251757622,
        "X": 0.0198654904961586,
        "G": 0.0,
        "B": 0.0023459061048924923
      },
      "extension": {
        "length": 4823.102254394531,
        "rating": 137.09373474121094
      }
    },
    {
      "class": "Branch",
      "id": "branch_40200_40225_1",
      "ports": {
        "bus1": 40225,
        "bus2": 40200
      },
      "params": {
        "R": 0.0055956351570785046,
        "X": 0.02827467769384384,
        "G": 0.0,
        "B": 0.0015874082455411556
      },
      "extension": {
        "length": 5103.9872490234375,
        "rating": 104.64414358139038
      }
    },
    {
      "class": "Branch",
      "id": "branch_40200_40227_1",
      "ports": {
        "bus1": 40200,
        "bus2": 40227
      },
      "params": {
        "R": 0.0018424746813252568,
        "X": 0.009606043808162212,
        "G": 0.0,
        "B": 0.001592696993611753
      },
      "extension": {
        "length": 2768.003427886963,
        "rating": 133.18814039230347
      }
    },
    {
      "class": "Branch",
      "id": "branch_40202_40247_1",
      "ports": {
        "bus1": 40247,
        "bus2": 40202
      },
      "params": {
        "R": 0.004934755619615316,
        "X": 0.024696536362171173,
        "G": 0.0,
        "B": 0.0027750025037676096
      },
      "extension": {
        "length": 5479.660492767334,
        "rating": 126.7667293548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_40203_40217_1",
      "ports": {
        "bus1": 40203,
        "bus2": 40217
      },
      "params": {
        "R": 0.007293201982975006,
        "X": 0.029382087290287018,
        "G": 0.0,
        "B": 0.003431890159845352
      },
      "extension": {
        "length": 6333.061309112549,
        "rating": 128.33739519119263
      }
    },
    {
      "class": "Branch",
      "id": "branch_40203_40229_1",
      "ports": {
        "bus1": 40203,
        "bus2": 40229
      },
      "params": {
        "R": 0.01843479461967945,
        "X": 0.07373477518558502,
        "G": 0.0,
        "B": 0.011216972954571247
      },
      "extension": {
        "length": 22286.944001953125,
        "rating": 123.95099401473999
      }
    },
    {
      "class": "Branch",
      "id": "branch_40203_40232_1",
      "ports": {
        "bus1": 40232,
        "bus2": 40203
      },
      "params": {
        "R": 0.01255878061056137,
        "X": 0.048062704503536224,
        "G": 0.0,
        "B": 0.0034309423062950373
      },
      "extension": {
        "length": 9760.39902685547,
        "rating": 114.50248956680298
      }
    },
    {
      "class": "Branch",
      "id": "branch_40203_40247_1",
      "ports": {
        "bus1": 40203,
        "bus2": 40247
      },
      "params": {
        "R": 0.0036573128309100866,
        "X": 0.018398817628622055,
        "G": 0.0,
        "B": 0.0014240116579458117
      },
      "extension": {
        "length": 3819.590530883789,
        "rating": 128.34951877593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_40204_40217_1",
      "ports": {
        "bus1": 40217,
        "bus2": 40204
      },
      "params": {
        "R": 0.0055820816196501255,
        "X": 0.02078053168952465,
        "G": 0.0,
        "B": 0.0019023605855181813
      },
      "extension": {
        "length": 4792.047312744141,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40204_40224_1",
      "ports": {
        "bus1": 40204,
        "bus2": 40224
      },
      "params": {
        "R": 0.008721854537725449,
        "X": 0.04266883432865143,
        "G": 0.0,
        "B": 0.0035457087215036154
      },
      "extension": {
        "length": 8912.592520202637,
        "rating": 129.22520637512207
      }
    },
    {
      "class": "Branch",
      "id": "branch_40205_40222_1",
      "ports": {
        "bus1": 40205,
        "bus2": 40222
      },
      "params": {
        "R": 0.002327203517779708,
        "X": 0.016685346141457558,
        "G": 0.0,
        "B": 0.035990044474601746
      },
      "extension": {
        "length": 17782.439603027346,
        "rating": 552.3971080780029
      }
    },
    {
      "class": "Branch",
      "id": "branch_40205_40274_1",
      "ports": {
        "bus1": 40205,
        "bus2": 40274
      },
      "params": {
        "R": 0.0017125275917351246,
        "X": 0.015182124450802803,
        "G": 0.0,
        "B": 0.03230942785739899
      },
      "extension": {
        "length": 15851.349893188477,
        "rating": 525.8257389068604
      }
    },
    {
      "class": "Branch",
      "id": "branch_40206_40208_1",
      "ports": {
        "bus1": 40206,
        "bus2": 40208
      },
      "params": {
        "R": 0.006343497894704342,
        "X": 0.028134049847722054,
        "G": 0.0,
        "B": 0.002794630592688918
      },
      "extension": {
        "length": 6227.092881958008,
        "rating": 123.7889289855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_40206_40250_1",
      "ports": {
        "bus1": 40250,
        "bus2": 40206
      },
      "params": {
        "R": 0.0038893334567546844,
        "X": 0.016950959339737892,
        "G": 0.0,
        "B": 0.0016172971809282897
      },
      "extension": {
        "length": 3664.1907372436526,
        "rating": 120.87692022323608
      }
    },
    {
      "class": "Branch",
      "id": "branch_40206_40589_1",
      "ports": {
        "bus1": 40589,
        "bus2": 40206
      },
      "params": {
        "R": 0.0036331142764538527,
        "X": 0.014972716569900513,
        "G": 0.0,
        "B": 0.0017279660096392035
      },
      "extension": {
        "length": 3774.8214728393555,
        "rating": 127.13972330093384
      }
    },
    {
      "class": "Branch",
      "id": "branch_40207_40208_1",
      "ports": {
        "bus1": 40208,
        "bus2": 40207
      },
      "params": {
        "R": 0.0040276506915688515,
        "X": 0.013482077978551388,
        "G": 0.0,
        "B": 0.0011988988844677806
      },
      "extension": {
        "length": 2882.805530960083,
        "rating": 121.10786437988281
      }
    },
    {
      "class": "Branch",
      "id": "branch_40207_40282_1",
      "ports": {
        "bus1": 40207,
        "bus2": 40282
      },
      "params": {
        "R": 0.008666499517858028,
        "X": 0.03179919347167015,
        "G": 0.0,
        "B": 0.0025614898186177015
      },
      "extension": {
        "length": 7009.465917480469,
        "rating": 135.8182191848755
      }
    },
    {
      "class": "Branch",
      "id": "branch_40208_40209_1",
      "ports": {
        "bus1": 40208,
        "bus2": 40209
      },
      "params": {
        "R": 0.0002236786822322756,
        "X": 0.0010301454458385706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40208_40211_1",
      "ports": {
        "bus1": 40208,
        "bus2": 40211
      },
      "params": {
        "R": 0.0038300445303320885,
        "X": 0.01643890142440796,
        "G": 0.0,
        "B": 0.0014999223640188575
      },
      "extension": {
        "length": 3506.7205118408206,
        "rating": 106.45248889923096
      }
    },
    {
      "class": "Branch",
      "id": "branch_40210_40213_1",
      "ports": {
        "bus1": 40213,
        "bus2": 40210
      },
      "params": {
        "R": 0.005022753961384296,
        "X": 0.022675663232803345,
        "G": 0.0,
        "B": 0.0021211730781942606
      },
      "extension": {
        "length": 4976.971478668213,
        "rating": 140.12250900268555
      }
    },
    {
      "class": "Branch",
      "id": "branch_40210_40215_1",
      "ports": {
        "bus1": 40210,
        "bus2": 40215
      },
      "params": {
        "R": 0.0034382883459329605,
        "X": 0.017492733895778656,
        "G": 0.0,
        "B": 0.0014879042282700539
      },
      "extension": {
        "length": 3666.3927772521974,
        "rating": 136.9856595993042
      }
    },
    {
      "class": "Branch",
      "id": "branch_40210_40611_1",
      "ports": {
        "bus1": 40210,
        "bus2": 40611
      },
      "params": {
        "R": 0.006030358374118805,
        "X": 0.02556006796658039,
        "G": 0.0,
        "B": 0.004343136213719845
      },
      "extension": {
        "length": 7735.646452697754,
        "rating": 116.9632077217102
      }
    },
    {
      "class": "Branch",
      "id": "branch_40211_40215_1",
      "ports": {
        "bus1": 40211,
        "bus2": 40215
      },
      "params": {
        "R": 0.004722758196294308,
        "X": 0.020047100260853767,
        "G": 0.0,
        "B": 0.0018912863451987505
      },
      "extension": {
        "length": 4340.00982321167,
        "rating": 121.3072657585144
      }
    },
    {
      "class": "Branch",
      "id": "branch_40212_40259_1",
      "ports": {
        "bus1": 40212,
        "bus2": 40259
      },
      "params": {
        "R": 0.004672835115343332,
        "X": 0.017976803705096245,
        "G": 0.0,
        "B": 0.003238392295315862
      },
      "extension": {
        "length": 5573.109253875733,
        "rating": 115.54992198944092
      }
    },
    {
      "class": "Branch",
      "id": "branch_40212_40267_1",
      "ports": {
        "bus1": 40212,
        "bus2": 40267
      },
      "params": {
        "R": 0.0052751777693629265,
        "X": 0.02696237340569496,
        "G": 0.0,
        "B": 0.002712033223360777
      },
      "extension": {
        "length": 6119.370189788819,
        "rating": 135.41581630706787
      }
    },
    {
      "class": "Branch",
      "id": "branch_40212_40275_1",
      "ports": {
        "bus1": 40275,
        "bus2": 40212
      },
      "params": {
        "R": 0.0045767417177557945,
        "X": 0.018451020121574402,
        "G": 0.0,
        "B": 0.0018199518090114
      },
      "extension": {
        "length": 4201.503463531494,
        "rating": 140.73925018310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_40213_40214_1",
      "ports": {
        "bus1": 40213,
        "bus2": 40214
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40213_40252_1",
      "ports": {
        "bus1": 40252,
        "bus2": 40213
      },
      "params": {
        "R": 0.005763881374150515,
        "X": 0.022040335461497307,
        "G": 0.0,
        "B": 0.0015954214613884687
      },
      "extension": {
        "length": 4240.868525848389,
        "rating": 142.5859570503235
      }
    },
    {
      "class": "Branch",
      "id": "branch_40213_40252_2",
      "ports": {
        "bus1": 40252,
        "bus2": 40213
      },
      "params": {
        "R": 0.005763881374150515,
        "X": 0.022040335461497307,
        "G": 0.0,
        "B": 0.0015954214613884687
      },
      "extension": {
        "length": 4240.868525848389,
        "rating": 142.5859570503235
      }
    },
    {
      "class": "Branch",
      "id": "branch_40215_40628_1",
      "ports": {
        "bus1": 40215,
        "bus2": 40628
      },
      "params": {
        "R": 0.00891498476266861,
        "X": 0.02881435863673687,
        "G": 0.0,
        "B": 0.003119379049167037
      },
      "extension": {
        "length": 7124.674931762695,
        "rating": 106.35311603546143
      }
    },
    {
      "class": "Branch",
      "id": "branch_40216_40218_1",
      "ports": {
        "bus1": 40216,
        "bus2": 40218
      },
      "params": {
        "R": 0.005771198775619268,
        "X": 0.027352821081876755,
        "G": 0.0,
        "B": 0.0026630221400409937
      },
      "extension": {
        "length": 6051.93496875,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40216_40231_1",
      "ports": {
        "bus1": 40216,
        "bus2": 40231
      },
      "params": {
        "R": 0.011407088488340378,
        "X": 0.05440174788236618,
        "G": 0.0,
        "B": 0.009045591577887535
      },
      "extension": {
        "length": 15482.475385620117,
        "rating": 146.8050241470337
      }
    },
    {
      "class": "Branch",
      "id": "branch_40216_40231_2",
      "ports": {
        "bus1": 40216,
        "bus2": 40231
      },
      "params": {
        "R": 0.011407088488340378,
        "X": 0.05440174788236618,
        "G": 0.0,
        "B": 0.009045591577887535
      },
      "extension": {
        "length": 15482.475385620117,
        "rating": 146.8050241470337
      }
    },
    {
      "class": "Branch",
      "id": "branch_40216_40232_1",
      "ports": {
        "bus1": 40216,
        "bus2": 40232
      },
      "params": {
        "R": 0.012265276163816452,
        "X": 0.03500847890973091,
        "G": 0.0,
        "B": 0.003197208745405078
      },
      "extension": {
        "length": 7129.936192016602,
        "rating": 115.46139717102051
      }
    },
    {
      "class": "Branch",
      "id": "branch_40216_40247_1",
      "ports": {
        "bus1": 40247,
        "bus2": 40216
      },
      "params": {
        "R": 0.005827781744301319,
        "X": 0.023874875158071518,
        "G": 0.0,
        "B": 0.0019716396927833557
      },
      "extension": {
        "length": 5076.285056213379,
        "rating": 122.99634218215942
      }
    },
    {
      "class": "Branch",
      "id": "branch_40217_40234_1",
      "ports": {
        "bus1": 40234,
        "bus2": 40217
      },
      "params": {
        "R": 0.010628711432218552,
        "X": 0.0523376502096653,
        "G": 0.0,
        "B": 0.0034294091165065765
      },
      "extension": {
        "length": 10206.702157104493,
        "rating": 163.9984130859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_40217_40234_2",
      "ports": {
        "bus1": 40234,
        "bus2": 40217
      },
      "params": {
        "R": 0.010628711432218552,
        "X": 0.0523376502096653,
        "G": 0.0,
        "B": 0.0034294091165065765
      },
      "extension": {
        "length": 10206.702157104493,
        "rating": 163.9984130859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_40217_40234_3",
      "ports": {
        "bus1": 40234,
        "bus2": 40217
      },
      "params": {
        "R": 0.010628711432218552,
        "X": 0.0523376502096653,
        "G": 0.0,
        "B": 0.0034294091165065765
      },
      "extension": {
        "length": 10206.702157104493,
        "rating": 163.9984130859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_40218_40282_1",
      "ports": {
        "bus1": 40218,
        "bus2": 40282
      },
      "params": {
        "R": 0.005824289750307798,
        "X": 0.026822717860341072,
        "G": 0.0,
        "B": 0.003995493054389954
      },
      "extension": {
        "length": 7575.532551452637,
        "rating": 134.51746702194214
      }
    },
    {
      "class": "Branch",
      "id": "branch_40219_40220_1",
      "ports": {
        "bus1": 40220,
        "bus2": 40219
      },
      "params": {
        "R": 0.00029251689556986094,
        "X": 0.01619778759777546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40219_40221_1",
      "ports": {
        "bus1": 40219,
        "bus2": 40221
      },
      "params": {
        "R": 0.00022103363880887628,
        "X": 0.001049273763783276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40219_40264_1",
      "ports": {
        "bus1": 40264,
        "bus2": 40219
      },
      "params": {
        "R": 0.0001105619958252646,
        "X": 0.002263275207951665,
        "G": 0.0,
        "B": 0.28598999977111816
      },
      "extension": {
        "length": 17101.792451293946,
        "rating": 2483.449935913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_40219_41080_1",
      "ports": {
        "bus1": 41080,
        "bus2": 40219
      },
      "params": {
        "R": 0.000395193841541186,
        "X": 0.0062393974512815475,
        "G": 0.0,
        "B": 0.6174355149269104
      },
      "extension": {
        "length": 42780.9094453125,
        "rating": 2889.064598083496
      }
    },
    {
      "class": "Branch",
      "id": "branch_40220_40274_1",
      "ports": {
        "bus1": 40274,
        "bus2": 40220
      },
      "params": {
        "R": 0.0013056871248409152,
        "X": 0.010589001700282097,
        "G": 0.0,
        "B": 0.08403109014034271
      },
      "extension": {
        "length": 23075.637302856445,
        "rating": 681.8531036376953
      }
    },
    {
      "class": "Branch",
      "id": "branch_40222_40223_1",
      "ports": {
        "bus1": 40222,
        "bus2": 40223
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40222_40401_1",
      "ports": {
        "bus1": 40222,
        "bus2": 40401
      },
      "params": {
        "R": 0.0023002910893410444,
        "X": 0.02060891129076481,
        "G": 0.0,
        "B": 0.06544016301631927
      },
      "extension": {
        "length": 25651.731735351565,
        "rating": 516.3951396942139
      }
    },
    {
      "class": "Branch",
      "id": "branch_40222_41065_1",
      "ports": {
        "bus1": 40222,
        "bus2": 41065
      },
      "params": {
        "R": 0.0023071642499417067,
        "X": 0.025269579142332077,
        "G": 0.0,
        "B": 0.09220786392688751
      },
      "extension": {
        "length": 34561.06512890625,
        "rating": 651.3522148132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_40224_40228_1",
      "ports": {
        "bus1": 40224,
        "bus2": 40228
      },
      "params": {
        "R": 0.01068804133683443,
        "X": 0.03429146856069565,
        "G": 0.0,
        "B": 0.0027981481980532408
      },
      "extension": {
        "length": 7321.49717376709,
        "rating": 119.72918510437012
      }
    },
    {
      "class": "Branch",
      "id": "branch_40225_40226_1",
      "ports": {
        "bus1": 40225,
        "bus2": 40226
      },
      "params": {
        "R": 0.0002217620494775474,
        "X": 0.00114876264706254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40225_40261_1",
      "ports": {
        "bus1": 40225,
        "bus2": 40261
      },
      "params": {
        "R": 0.00954111572355032,
        "X": 0.04724550247192383,
        "G": 0.0,
        "B": 0.005060090217739344
      },
      "extension": {
        "length": 10959.375470581055,
        "rating": 133.90287160873413
      }
    },
    {
      "class": "Branch",
      "id": "branch_40227_40259_1",
      "ports": {
        "bus1": 40227,
        "bus2": 40259
      },
      "params": {
        "R": 0.00450622895732522,
        "X": 0.021873490884900093,
        "G": 0.0,
        "B": 0.0022687443997710943
      },
      "extension": {
        "length": 4769.58796270752,
        "rating": 120.94920873641968
      }
    },
    {
      "class": "Branch",
      "id": "branch_40228_40284_1",
      "ports": {
        "bus1": 40284,
        "bus2": 40228
      },
      "params": {
        "R": 0.0048079960979521275,
        "X": 0.020411092787981033,
        "G": 0.0,
        "B": 0.0022500655613839626
      },
      "extension": {
        "length": 4824.338527770996,
        "rating": 119.3628191947937
      }
    },
    {
      "class": "Branch",
      "id": "branch_40229_40237_1",
      "ports": {
        "bus1": 40229,
        "bus2": 40237
      },
      "params": {
        "R": 0.0056410664692521095,
        "X": 0.028303129598498344,
        "G": 0.0,
        "B": 0.003956454340368509
      },
      "extension": {
        "length": 7454.226583740235,
        "rating": 132.8647017478943
      }
    },
    {
      "class": "Branch",
      "id": "branch_40230_40231_1",
      "ports": {
        "bus1": 40230,
        "bus2": 40231
      },
      "params": {
        "R": 0.008580046705901623,
        "X": 0.029948361217975616,
        "G": 0.0,
        "B": 0.0032063459511846304
      },
      "extension": {
        "length": 7321.08738482666,
        "rating": 150.70794820785522
      }
    },
    {
      "class": "Branch",
      "id": "branch_40230_40231_2",
      "ports": {
        "bus1": 40230,
        "bus2": 40231
      },
      "params": {
        "R": 0.008580046705901623,
        "X": 0.029948361217975616,
        "G": 0.0,
        "B": 0.0032063459511846304
      },
      "extension": {
        "length": 7321.08738482666,
        "rating": 150.70794820785522
      }
    },
    {
      "class": "Branch",
      "id": "branch_40230_40479_1",
      "ports": {
        "bus1": 40230,
        "bus2": 40479
      },
      "params": {
        "R": 0.011764653958380222,
        "X": 0.04132041707634926,
        "G": 0.0,
        "B": 0.005884579382836819
      },
      "extension": {
        "length": 11477.010270080567,
        "rating": 151.38189792633057
      }
    },
    {
      "class": "Branch",
      "id": "branch_40230_40479_2",
      "ports": {
        "bus1": 40230,
        "bus2": 40479
      },
      "params": {
        "R": 0.011764653958380222,
        "X": 0.04132041707634926,
        "G": 0.0,
        "B": 0.005884579382836819
      },
      "extension": {
        "length": 11477.010270080567,
        "rating": 151.38189792633057
      }
    },
    {
      "class": "Branch",
      "id": "branch_40232_40233_1",
      "ports": {
        "bus1": 40232,
        "bus2": 40233
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40234_40500_1",
      "ports": {
        "bus1": 40234,
        "bus2": 40500
      },
      "params": {
        "R": 0.019813982769846916,
        "X": 0.07678209990262985,
        "G": 0.0,
        "B": 0.014835044741630556
      },
      "extension": {
        "length": 23501.380385742188,
        "rating": 165.39793014526367
      }
    },
    {
      "class": "Branch",
      "id": "branch_40234_40500_2",
      "ports": {
        "bus1": 40234,
        "bus2": 40500
      },
      "params": {
        "R": 0.019813982769846916,
        "X": 0.07678209990262985,
        "G": 0.0,
        "B": 0.014835044741630556
      },
      "extension": {
        "length": 23501.380385742188,
        "rating": 165.39793014526367
      }
    },
    {
      "class": "Branch",
      "id": "branch_40234_40500_3",
      "ports": {
        "bus1": 40234,
        "bus2": 40500
      },
      "params": {
        "R": 0.019813982769846916,
        "X": 0.07678209990262985,
        "G": 0.0,
        "B": 0.014835044741630556
      },
      "extension": {
        "length": 23501.380385742188,
        "rating": 165.39793014526367
      }
    },
    {
      "class": "Branch",
      "id": "branch_40235_40236_1",
      "ports": {
        "bus1": 40235,
        "bus2": 40236
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40236_40237_1",
      "ports": {
        "bus1": 40236,
        "bus2": 40237
      },
      "params": {
        "R": 0.008607801981270313,
        "X": 0.0473119281232357,
        "G": 0.0,
        "B": 0.004909789655357599
      },
      "extension": {
        "length": 11580.103651794434,
        "rating": 116.28702878952026
      }
    },
    {
      "class": "Branch",
      "id": "branch_40236_40239_1",
      "ports": {
        "bus1": 40239,
        "bus2": 40236
      },
      "params": {
        "R": 0.007348067592829466,
        "X": 0.02690056525170803,
        "G": 0.0,
        "B": 0.0027403205167502165
      },
      "extension": {
        "length": 5981.554869323731,
        "rating": 113.6634349822998
      }
    },
    {
      "class": "Branch",
      "id": "branch_40237_40238_1",
      "ports": {
        "bus1": 40237,
        "bus2": 40238
      },
      "params": {
        "R": 0.00025675169308669865,
        "X": 0.001089914352633059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40237_40478_1",
      "ports": {
        "bus1": 40237,
        "bus2": 40478
      },
      "params": {
        "R": 0.018904834985733032,
        "X": 0.10578219592571259,
        "G": 0.0,
        "B": 0.01352958008646965
      },
      "extension": {
        "length": 26042.2897565918,
        "rating": 138.05665969848633
      }
    },
    {
      "class": "Branch",
      "id": "branch_40240_40241_1",
      "ports": {
        "bus1": 40240,
        "bus2": 40241
      },
      "params": {
        "R": 0.007342146243900061,
        "X": 0.028629649430513382,
        "G": 0.0,
        "B": 0.007933619432151318
      },
      "extension": {
        "length": 10730.159182617188,
        "rating": 134.97825860977173
      }
    },
    {
      "class": "Branch",
      "id": "branch_40240_40482_1",
      "ports": {
        "bus1": 40240,
        "bus2": 40482
      },
      "params": {
        "R": 0.011307216249406338,
        "X": 0.051080167293548584,
        "G": 0.0,
        "B": 0.004484436009079218
      },
      "extension": {
        "length": 11373.119564941406,
        "rating": 138.3738398551941
      }
    },
    {
      "class": "Branch",
      "id": "branch_40241_40242_1",
      "ports": {
        "bus1": 40241,
        "bus2": 40242
      },
      "params": {
        "R": 0.0002483106800355017,
        "X": 0.0010268789483234286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40243_40245_1",
      "ports": {
        "bus1": 40245,
        "bus2": 40243
      },
      "params": {
        "R": 0.011147242039442062,
        "X": 0.050543513149023056,
        "G": 0.0,
        "B": 0.00774838263168931
      },
      "extension": {
        "length": 13931.53935534668,
        "rating": 118.0854320526123
      }
    },
    {
      "class": "Branch",
      "id": "branch_40243_40370_1",
      "ports": {
        "bus1": 40243,
        "bus2": 40370
      },
      "params": {
        "R": 0.010193903930485249,
        "X": 0.04068639501929283,
        "G": 0.0,
        "B": 0.006505020894110203
      },
      "extension": {
        "length": 11625.020049682618,
        "rating": 128.86593341827393
      }
    },
    {
      "class": "Branch",
      "id": "branch_40244_40270_1",
      "ports": {
        "bus1": 40244,
        "bus2": 40270
      },
      "params": {
        "R": 0.015156801789999008,
        "X": 0.057439591735601425,
        "G": 0.0,
        "B": 0.004716400057077408
      },
      "extension": {
        "length": 11937.005262268067,
        "rating": 127.11697816848755
      }
    },
    {
      "class": "Branch",
      "id": "branch_40244_40399_1",
      "ports": {
        "bus1": 40244,
        "bus2": 40399
      },
      "params": {
        "R": 0.005910301115363836,
        "X": 0.019634980708360672,
        "G": 0.0,
        "B": 0.001720992266200483
      },
      "extension": {
        "length": 3913.806687011719,
        "rating": 132.75063037872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_40245_40270_1",
      "ports": {
        "bus1": 40270,
        "bus2": 40245
      },
      "params": {
        "R": 0.009542630054056644,
        "X": 0.04048069193959236,
        "G": 0.0,
        "B": 0.003000214695930481
      },
      "extension": {
        "length": 7971.56056439209,
        "rating": 106.7887544631958
      }
    },
    {
      "class": "Branch",
      "id": "branch_40246_40247_1",
      "ports": {
        "bus1": 40246,
        "bus2": 40247
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40248_40249_1",
      "ports": {
        "bus1": 40248,
        "bus2": 40249
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40248_40275_1",
      "ports": {
        "bus1": 40248,
        "bus2": 40275
      },
      "params": {
        "R": 0.002342372201383114,
        "X": 0.010644644498825073,
        "G": 0.0,
        "B": 0.0012188360560685396
      },
      "extension": {
        "length": 2493.447331832886,
        "rating": 147.7620244026184
      }
    },
    {
      "class": "Branch",
      "id": "branch_40248_40275_2",
      "ports": {
        "bus1": 40248,
        "bus2": 40275
      },
      "params": {
        "R": 0.002342372201383114,
        "X": 0.010644644498825073,
        "G": 0.0,
        "B": 0.0012188360560685396
      },
      "extension": {
        "length": 2493.447331832886,
        "rating": 147.7620244026184
      }
    },
    {
      "class": "Branch",
      "id": "branch_40248_40282_1",
      "ports": {
        "bus1": 40282,
        "bus2": 40248
      },
      "params": {
        "R": 0.005314856767654419,
        "X": 0.026290589943528175,
        "G": 0.0,
        "B": 0.002329265233129263
      },
      "extension": {
        "length": 5834.924482269287,
        "rating": 141.85500144958496
      }
    },
    {
      "class": "Branch",
      "id": "branch_40248_40282_2",
      "ports": {
        "bus1": 40282,
        "bus2": 40248
      },
      "params": {
        "R": 0.005314856767654419,
        "X": 0.026290589943528175,
        "G": 0.0,
        "B": 0.002329265233129263
      },
      "extension": {
        "length": 5834.924482269287,
        "rating": 141.85500144958496
      }
    },
    {
      "class": "Branch",
      "id": "branch_40250_40251_1",
      "ports": {
        "bus1": 40250,
        "bus2": 40251
      },
      "params": {
        "R": 0.00022664818970952183,
        "X": 0.0010685196612030268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40250_40282_1",
      "ports": {
        "bus1": 40250,
        "bus2": 40282
      },
      "params": {
        "R": 0.004406261257827282,
        "X": 0.021180933341383934,
        "G": 0.0,
        "B": 0.0017977915704250336
      },
      "extension": {
        "length": 4376.229333343506,
        "rating": 134.10046100616455
      }
    },
    {
      "class": "Branch",
      "id": "branch_40250_40588_1",
      "ports": {
        "bus1": 40250,
        "bus2": 40588
      },
      "params": {
        "R": 0.0035864540841430426,
        "X": 0.015415411442518234,
        "G": 0.0,
        "B": 0.0024580168537795544
      },
      "extension": {
        "length": 4654.570029785156,
        "rating": 104.8903226852417
      }
    },
    {
      "class": "Branch",
      "id": "branch_40252_40617_1",
      "ports": {
        "bus1": 40252,
        "bus2": 40617
      },
      "params": {
        "R": 0.004199873190373182,
        "X": 0.020406406372785568,
        "G": 0.0,
        "B": 0.001977343577891588
      },
      "extension": {
        "length": 4662.648780853272,
        "rating": 145.40048837661743
      }
    },
    {
      "class": "Branch",
      "id": "branch_40252_40617_2",
      "ports": {
        "bus1": 40252,
        "bus2": 40617
      },
      "params": {
        "R": 0.004199873190373182,
        "X": 0.020406406372785568,
        "G": 0.0,
        "B": 0.001977343577891588
      },
      "extension": {
        "length": 4662.648780853272,
        "rating": 145.40048837661743
      }
    },
    {
      "class": "Branch",
      "id": "branch_40253_40254_1",
      "ports": {
        "bus1": 40253,
        "bus2": 40254
      },
      "params": {
        "R": 0.00022031842672731727,
        "X": 0.001018647337332368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40253_40261_1",
      "ports": {
        "bus1": 40261,
        "bus2": 40253
      },
      "params": {
        "R": 0.006022298708558083,
        "X": 0.021276023238897324,
        "G": 0.0,
        "B": 0.002028091810643673
      },
      "extension": {
        "length": 4833.803961639404,
        "rating": 117.56821870803833
      }
    },
    {
      "class": "Branch",
      "id": "branch_40253_40272_1",
      "ports": {
        "bus1": 40272,
        "bus2": 40253
      },
      "params": {
        "R": 0.005404481198638678,
        "X": 0.021601581946015358,
        "G": 0.0,
        "B": 0.0016391359968110917
      },
      "extension": {
        "length": 4618.0497008056645,
        "rating": 105.5469274520874
      }
    },
    {
      "class": "Branch",
      "id": "branch_40255_40256_1",
      "ports": {
        "bus1": 40255,
        "bus2": 40256
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40256_40373_1",
      "ports": {
        "bus1": 40256,
        "bus2": 40373
      },
      "params": {
        "R": 0.006696793250739574,
        "X": 0.02541596069931984,
        "G": 0.0,
        "B": 0.0025979592464864254
      },
      "extension": {
        "length": 6069.982564819336,
        "rating": 136.7631196975708
      }
    },
    {
      "class": "Branch",
      "id": "branch_40256_40375_1",
      "ports": {
        "bus1": 40375,
        "bus2": 40256
      },
      "params": {
        "R": 0.00525601115077734,
        "X": 0.02135339379310608,
        "G": 0.0,
        "B": 0.002416278002783656
      },
      "extension": {
        "length": 4903.688323883057,
        "rating": 150.31867027282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_40256_40375_2",
      "ports": {
        "bus1": 40375,
        "bus2": 40256
      },
      "params": {
        "R": 0.00525601115077734,
        "X": 0.02135339379310608,
        "G": 0.0,
        "B": 0.002416278002783656
      },
      "extension": {
        "length": 4903.688323883057,
        "rating": 150.31867027282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_40256_40409_1",
      "ports": {
        "bus1": 40256,
        "bus2": 40409
      },
      "params": {
        "R": 0.012979356572031975,
        "X": 0.05402088537812233,
        "G": 0.0,
        "B": 0.007071386091411115
      },
      "extension": {
        "length": 14927.26048461914,
        "rating": 150.03514289855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_40256_40409_2",
      "ports": {
        "bus1": 40256,
        "bus2": 40409
      },
      "params": {
        "R": 0.012979356572031975,
        "X": 0.05402088537812233,
        "G": 0.0,
        "B": 0.007071386091411115
      },
      "extension": {
        "length": 14927.26048461914,
        "rating": 150.03514289855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_40256_40413_1",
      "ports": {
        "bus1": 40256,
        "bus2": 40413
      },
      "params": {
        "R": 0.00581699050962925,
        "X": 0.023759787902235985,
        "G": 0.0,
        "B": 0.002227475866675377
      },
      "extension": {
        "length": 4965.731060119629,
        "rating": 131.97495937347412
      }
    },
    {
      "class": "Branch",
      "id": "branch_40257_40258_1",
      "ports": {
        "bus1": 40257,
        "bus2": 40258
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40257_40279_1",
      "ports": {
        "bus1": 40279,
        "bus2": 40257
      },
      "params": {
        "R": 0.002694648690521717,
        "X": 0.014509064145386219,
        "G": 0.0,
        "B": 0.0015619031619280575
      },
      "extension": {
        "length": 3334.1214773254396,
        "rating": 140.11003971099854
      }
    },
    {
      "class": "Branch",
      "id": "branch_40257_40588_1",
      "ports": {
        "bus1": 40588,
        "bus2": 40257
      },
      "params": {
        "R": 0.0017412351444363594,
        "X": 0.008304348215460777,
        "G": 0.0,
        "B": 0.0011755505111068487
      },
      "extension": {
        "length": 2330.2673037872314,
        "rating": 126.87252759933472
      }
    },
    {
      "class": "Branch",
      "id": "branch_40259_40260_1",
      "ports": {
        "bus1": 40259,
        "bus2": 40260
      },
      "params": {
        "R": 0.00020122200658079237,
        "X": 0.0010253177024424076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40261_40262_1",
      "ports": {
        "bus1": 40261,
        "bus2": 40262
      },
      "params": {
        "R": 0.00022730276396032423,
        "X": 0.0010657381499186158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40261_40269_1",
      "ports": {
        "bus1": 40261,
        "bus2": 40269
      },
      "params": {
        "R": 0.008285677060484886,
        "X": 0.03166488930583,
        "G": 0.0,
        "B": 0.003501035505905748
      },
      "extension": {
        "length": 7097.618885559083,
        "rating": 126.65903568267822
      }
    },
    {
      "class": "Branch",
      "id": "branch_40261_40271_1",
      "ports": {
        "bus1": 40261,
        "bus2": 40271
      },
      "params": {
        "R": 0.0035397910978645086,
        "X": 0.0187073927372694,
        "G": 0.0,
        "B": 0.003166932379826903
      },
      "extension": {
        "length": 5049.7274330749515,
        "rating": 122.00177907943726
      }
    },
    {
      "class": "Branch",
      "id": "branch_40263_40374_1",
      "ports": {
        "bus1": 40263,
        "bus2": 40374
      },
      "params": {
        "R": 0.003220245009288192,
        "X": 0.016025803983211517,
        "G": 0.0,
        "B": 0.0035499122459441423
      },
      "extension": {
        "length": 5237.345922912597,
        "rating": 129.17853593826294
      }
    },
    {
      "class": "Branch",
      "id": "branch_40263_40597_1",
      "ports": {
        "bus1": 40263,
        "bus2": 40597
      },
      "params": {
        "R": 0.006433684844523668,
        "X": 0.02441362664103508,
        "G": 0.0,
        "B": 0.0040077995508909225
      },
      "extension": {
        "length": 7016.011796997071,
        "rating": 137.12670803070068
      }
    },
    {
      "class": "Branch",
      "id": "branch_40264_40265_1",
      "ports": {
        "bus1": 40265,
        "bus2": 40264
      },
      "params": {
        "R": 0.00028016819851472974,
        "X": 0.018366742879152298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 237.1875,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40264_40266_1",
      "ports": {
        "bus1": 40264,
        "bus2": 40266
      },
      "params": {
        "R": 0.0002859273517969996,
        "X": 0.0011383037781342864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40265_40401_1",
      "ports": {
        "bus1": 40401,
        "bus2": 40265
      },
      "params": {
        "R": 0.0009520131861791015,
        "X": 0.009511413052678108,
        "G": 0.0,
        "B": 0.0315190814435482
      },
      "extension": {
        "length": 11796.098490966797,
        "rating": 494.00248527526855
      }
    },
    {
      "class": "Branch",
      "id": "branch_40265_40416_1",
      "ports": {
        "bus1": 40416,
        "bus2": 40265
      },
      "params": {
        "R": 0.0014089642791077495,
        "X": 0.015212801285088062,
        "G": 0.0,
        "B": 0.046213068068027496
      },
      "extension": {
        "length": 20452.8959967041,
        "rating": 582.566499710083
      }
    },
    {
      "class": "Branch",
      "id": "branch_40265_40592_1",
      "ports": {
        "bus1": 40265,
        "bus2": 40592
      },
      "params": {
        "R": 0.0024851164780557156,
        "X": 0.01963960751891136,
        "G": 0.0,
        "B": 0.05776195228099823
      },
      "extension": {
        "length": 23245.134910400393,
        "rating": 650.8093357086182
      }
    },
    {
      "class": "Branch",
      "id": "branch_40267_40268_1",
      "ports": {
        "bus1": 40267,
        "bus2": 40268
      },
      "params": {
        "R": 0.0002918718382716179,
        "X": 0.001139867934398353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40267_40400_1",
      "ports": {
        "bus1": 40400,
        "bus2": 40267
      },
      "params": {
        "R": 0.007291065528988838,
        "X": 0.03288344293832779,
        "G": 0.0,
        "B": 0.0036912420764565472
      },
      "extension": {
        "length": 7584.669923950196,
        "rating": 106.00147247314453
      }
    },
    {
      "class": "Branch",
      "id": "branch_40269_40977_1",
      "ports": {
        "bus1": 40269,
        "bus2": 40977
      },
      "params": {
        "R": 0.009665763936936855,
        "X": 0.048949964344501495,
        "G": 0.0,
        "B": 0.0041037993505597115
      },
      "extension": {
        "length": 9900.261373535157,
        "rating": 114.00569677352905
      }
    },
    {
      "class": "Branch",
      "id": "branch_40271_40398_1",
      "ports": {
        "bus1": 40271,
        "bus2": 40398
      },
      "params": {
        "R": 0.0140485605224967,
        "X": 0.0648641362786293,
        "G": 0.0,
        "B": 0.01184842549264431
      },
      "extension": {
        "length": 17985.326567871096,
        "rating": 133.38241577148438
      }
    },
    {
      "class": "Branch",
      "id": "branch_40272_40400_1",
      "ports": {
        "bus1": 40272,
        "bus2": 40400
      },
      "params": {
        "R": 0.0033206974621862173,
        "X": 0.013724054209887981,
        "G": 0.0,
        "B": 0.002075460273772478
      },
      "extension": {
        "length": 3603.13065032959,
        "rating": 127.21331119537354
      }
    },
    {
      "class": "Branch",
      "id": "branch_40272_40406_1",
      "ports": {
        "bus1": 40272,
        "bus2": 40406
      },
      "params": {
        "R": 0.008739263750612736,
        "X": 0.03757411614060402,
        "G": 0.0,
        "B": 0.0035993903875350956
      },
      "extension": {
        "length": 8909.047155212402,
        "rating": 95.20537853240967
      }
    },
    {
      "class": "Branch",
      "id": "branch_40273_40403_1",
      "ports": {
        "bus1": 40403,
        "bus2": 40273
      },
      "params": {
        "R": 0.0042265295051038265,
        "X": 0.01656513847410679,
        "G": 0.0,
        "B": 0.0025586194824427366
      },
      "extension": {
        "length": 4499.881995025635,
        "rating": 121.10053300857544
      }
    },
    {
      "class": "Branch",
      "id": "branch_40273_40406_1",
      "ports": {
        "bus1": 40406,
        "bus2": 40273
      },
      "params": {
        "R": 0.005372713319957256,
        "X": 0.01909303292632103,
        "G": 0.0,
        "B": 0.0016317119589075444
      },
      "extension": {
        "length": 4189.417375671387,
        "rating": 130.8812141418457
      }
    },
    {
      "class": "Branch",
      "id": "branch_40274_40277_1",
      "ports": {
        "bus1": 40274,
        "bus2": 40277
      },
      "params": {
        "R": 0.0031254568602889776,
        "X": 0.1340216100215912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40274_40278_1",
      "ports": {
        "bus1": 40274,
        "bus2": 40278
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40274_40875_1",
      "ports": {
        "bus1": 40875,
        "bus2": 40274
      },
      "params": {
        "R": 0.0013552031014114618,
        "X": 0.012513131834566593,
        "G": 0.0,
        "B": 0.04251721501350403
      },
      "extension": {
        "length": 17469.390013549804,
        "rating": 596.5608596801758
      }
    },
    {
      "class": "Branch",
      "id": "branch_40275_40277_1",
      "ports": {
        "bus1": 40275,
        "bus2": 40277
      },
      "params": {
        "R": -0.0015574607532471418,
        "X": -0.06678491830825806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40276_40277_1",
      "ports": {
        "bus1": 40276,
        "bus2": 40277
      },
      "params": {
        "R": 0.008125962689518929,
        "X": 0.3484465181827545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40279_40647_1",
      "ports": {
        "bus1": 40279,
        "bus2": 40647
      },
      "params": {
        "R": 0.007043618243187666,
        "X": 0.026044785976409912,
        "G": 0.0,
        "B": 0.007738382089883088
      },
      "extension": {
        "length": 8810.036315002442,
        "rating": 141.87391996383667
      }
    },
    {
      "class": "Branch",
      "id": "branch_40279_40647_2",
      "ports": {
        "bus1": 40279,
        "bus2": 40647
      },
      "params": {
        "R": 0.007043618243187666,
        "X": 0.026044785976409912,
        "G": 0.0,
        "B": 0.007738382089883088
      },
      "extension": {
        "length": 8810.036315002442,
        "rating": 141.87391996383667
      }
    },
    {
      "class": "Branch",
      "id": "branch_40280_40374_1",
      "ports": {
        "bus1": 40280,
        "bus2": 40374
      },
      "params": {
        "R": 0.005212589632719755,
        "X": 0.02236698567867279,
        "G": 0.0,
        "B": 0.0018582729389891026
      },
      "extension": {
        "length": 4816.351480407715,
        "rating": 130.18059730529785
      }
    },
    {
      "class": "Branch",
      "id": "branch_40280_40411_1",
      "ports": {
        "bus1": 40411,
        "bus2": 40280
      },
      "params": {
        "R": 0.003800050588324666,
        "X": 0.013387874700129032,
        "G": 0.0,
        "B": 0.0015727976569905877
      },
      "extension": {
        "length": 3293.408869354248,
        "rating": 137.42152452468872
      }
    },
    {
      "class": "Branch",
      "id": "branch_40281_40591_1",
      "ports": {
        "bus1": 40591,
        "bus2": 40281
      },
      "params": {
        "R": 0.00391243165358901,
        "X": 0.016971858218312263,
        "G": 0.0,
        "B": 0.0013485255185514688
      },
      "extension": {
        "length": 3568.957399017334,
        "rating": 131.43757581710815
      }
    },
    {
      "class": "Branch",
      "id": "branch_40281_40629_1",
      "ports": {
        "bus1": 40281,
        "bus2": 40629
      },
      "params": {
        "R": 0.004794933833181858,
        "X": 0.020658697932958603,
        "G": 0.0,
        "B": 0.002497826935723424
      },
      "extension": {
        "length": 4889.682213684082,
        "rating": 137.18276023864746
      }
    },
    {
      "class": "Branch",
      "id": "branch_40281_40957_1",
      "ports": {
        "bus1": 40281,
        "bus2": 40957
      },
      "params": {
        "R": 0.004481412470340729,
        "X": 0.01877615973353386,
        "G": 0.0,
        "B": 0.001851575099863112
      },
      "extension": {
        "length": 4391.597186004638,
        "rating": 133.76492261886597
      }
    },
    {
      "class": "Branch",
      "id": "branch_40281_41075_1",
      "ports": {
        "bus1": 40281,
        "bus2": 41075
      },
      "params": {
        "R": 0.001861089956946671,
        "X": 0.008706388995051384,
        "G": 0.0,
        "B": 0.0008981864084489644
      },
      "extension": {
        "length": 1937.0790361175539,
        "rating": 131.33012056350708
      }
    },
    {
      "class": "Branch",
      "id": "branch_40283_40575_1",
      "ports": {
        "bus1": 40575,
        "bus2": 40283
      },
      "params": {
        "R": 0.0028103534132242203,
        "X": 0.011791102588176727,
        "G": 0.0,
        "B": 0.0017144932644441724
      },
      "extension": {
        "length": 3052.149851348877,
        "rating": 130.8634638786316
      }
    },
    {
      "class": "Branch",
      "id": "branch_40283_40611_1",
      "ports": {
        "bus1": 40283,
        "bus2": 40611
      },
      "params": {
        "R": 0.007084169890731573,
        "X": 0.03564445674419403,
        "G": 0.0,
        "B": 0.006703898776322603
      },
      "extension": {
        "length": 11865.1479274292,
        "rating": 141.28304719924927
      }
    },
    {
      "class": "Branch",
      "id": "branch_40283_40611_2",
      "ports": {
        "bus1": 40283,
        "bus2": 40611
      },
      "params": {
        "R": 0.007084169890731573,
        "X": 0.03564445674419403,
        "G": 0.0,
        "B": 0.006703898776322603
      },
      "extension": {
        "length": 11865.1479274292,
        "rating": 141.28304719924927
      }
    },
    {
      "class": "Branch",
      "id": "branch_40283_40957_1",
      "ports": {
        "bus1": 40957,
        "bus2": 40283
      },
      "params": {
        "R": 0.002465067198500037,
        "X": 0.011398511938750744,
        "G": 0.0,
        "B": 0.0019526376854628327
      },
      "extension": {
        "length": 2903.7822738189698,
        "rating": 138.7765645980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_40285_40289_1",
      "ports": {
        "bus1": 40285,
        "bus2": 40289
      },
      "params": {
        "R": 0.004023945424705744,
        "X": 0.014737946912646294,
        "G": 0.0,
        "B": 0.001572181470692158
      },
      "extension": {
        "length": 3351.1768316345215,
        "rating": 123.64572286605835
      }
    },
    {
      "class": "Branch",
      "id": "branch_40285_40565_1",
      "ports": {
        "bus1": 40285,
        "bus2": 40565
      },
      "params": {
        "R": 0.00397727033123374,
        "X": 0.014611934311687946,
        "G": 0.0,
        "B": 0.001551249995827675
      },
      "extension": {
        "length": 3199.915407485962,
        "rating": 108.85552167892456
      }
    },
    {
      "class": "Branch",
      "id": "branch_40286_40287_1",
      "ports": {
        "bus1": 40286,
        "bus2": 40287
      },
      "params": {
        "R": 0.0002981501165777445,
        "X": 0.001016733585856855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40286_40572_1",
      "ports": {
        "bus1": 40572,
        "bus2": 40286
      },
      "params": {
        "R": 0.0064373011700809,
        "X": 0.024280838668346405,
        "G": 0.0,
        "B": 0.002070188755169511
      },
      "extension": {
        "length": 4982.342860107422,
        "rating": 99.5522677898407
      }
    },
    {
      "class": "Branch",
      "id": "branch_40286_40586_1",
      "ports": {
        "bus1": 40286,
        "bus2": 40586
      },
      "params": {
        "R": 0.002696111099794507,
        "X": 0.011727526783943176,
        "G": 0.0,
        "B": 0.0026218395214527845
      },
      "extension": {
        "length": 3950.520399536133,
        "rating": 130.31651973724365
      }
    },
    {
      "class": "Branch",
      "id": "branch_40286_40674_1",
      "ports": {
        "bus1": 40674,
        "bus2": 40286
      },
      "params": {
        "R": 0.009022114798426628,
        "X": 0.030370868742465973,
        "G": 0.0,
        "B": 0.003149994881823659
      },
      "extension": {
        "length": 7450.571481262207,
        "rating": 139.2972707748413
      }
    },
    {
      "class": "Branch",
      "id": "branch_40288_40313_1",
      "ports": {
        "bus1": 40288,
        "bus2": 40313
      },
      "params": {
        "R": 0.010981752537190914,
        "X": 0.046077217906713486,
        "G": 0.0,
        "B": 0.004008032847195864
      },
      "extension": {
        "length": 9933.62156982422,
        "rating": 132.7646017074585
      }
    },
    {
      "class": "Branch",
      "id": "branch_40288_40756_1",
      "ports": {
        "bus1": 40288,
        "bus2": 40756
      },
      "params": {
        "R": 0.009965794160962105,
        "X": 0.04411213472485542,
        "G": 0.0,
        "B": 0.004147294908761978
      },
      "extension": {
        "length": 10174.658043273927,
        "rating": 123.17708730697632
      }
    },
    {
      "class": "Branch",
      "id": "branch_40289_40557_1",
      "ports": {
        "bus1": 40289,
        "bus2": 40557
      },
      "params": {
        "R": 0.00607146555557847,
        "X": 0.029458563774824142,
        "G": 0.0,
        "B": 0.005049196537584066
      },
      "extension": {
        "length": 8290.822983947754,
        "rating": 132.9092264175415
      }
    },
    {
      "class": "Branch",
      "id": "branch_40290_40291_1",
      "ports": {
        "bus1": 40290,
        "bus2": 40291
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40290_40299_1",
      "ports": {
        "bus1": 40290,
        "bus2": 40299
      },
      "params": {
        "R": 0.0227816104888916,
        "X": 0.1119031310081482,
        "G": 0.0,
        "B": 0.009901851415634155
      },
      "extension": {
        "length": 22025.48791442871,
        "rating": 131.8953514099121
      }
    },
    {
      "class": "Branch",
      "id": "branch_40290_40315_1",
      "ports": {
        "bus1": 40315,
        "bus2": 40290
      },
      "params": {
        "R": 0.009641133248806,
        "X": 0.03569495305418968,
        "G": 0.0,
        "B": 0.003104377770796418
      },
      "extension": {
        "length": 7682.277966064454,
        "rating": 125.17207860946655
      }
    },
    {
      "class": "Branch",
      "id": "branch_40290_40316_1",
      "ports": {
        "bus1": 40316,
        "bus2": 40290
      },
      "params": {
        "R": 0.007494401186704636,
        "X": 0.026711171492934227,
        "G": 0.0,
        "B": 0.00378191377967596
      },
      "extension": {
        "length": 7500.617914855958,
        "rating": 121.56327962875366
      }
    },
    {
      "class": "Branch",
      "id": "branch_40292_40293_1",
      "ports": {
        "bus1": 40292,
        "bus2": 40293
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40292_40294_1",
      "ports": {
        "bus1": 40294,
        "bus2": 40292
      },
      "params": {
        "R": 0.008667722344398499,
        "X": 0.028145382180809975,
        "G": 0.0,
        "B": 0.005700408015400171
      },
      "extension": {
        "length": 8998.56915600586,
        "rating": 151.68174505233765
      }
    },
    {
      "class": "Branch",
      "id": "branch_40292_40294_2",
      "ports": {
        "bus1": 40294,
        "bus2": 40292
      },
      "params": {
        "R": 0.008667722344398499,
        "X": 0.028145382180809975,
        "G": 0.0,
        "B": 0.005700408015400171
      },
      "extension": {
        "length": 8998.56915600586,
        "rating": 151.68174505233765
      }
    },
    {
      "class": "Branch",
      "id": "branch_40292_40321_1",
      "ports": {
        "bus1": 40292,
        "bus2": 40321
      },
      "params": {
        "R": 0.01552667934447527,
        "X": 0.0812392607331276,
        "G": 0.0,
        "B": 0.008553973399102688
      },
      "extension": {
        "length": 17961.9685982666,
        "rating": 156.49478435516357
      }
    },
    {
      "class": "Branch",
      "id": "branch_40292_40321_2",
      "ports": {
        "bus1": 40292,
        "bus2": 40321
      },
      "params": {
        "R": 0.01552667934447527,
        "X": 0.0812392607331276,
        "G": 0.0,
        "B": 0.008553973399102688
      },
      "extension": {
        "length": 17961.9685982666,
        "rating": 156.49478435516357
      }
    },
    {
      "class": "Branch",
      "id": "branch_40294_40300_1",
      "ports": {
        "bus1": 40300,
        "bus2": 40294
      },
      "params": {
        "R": 0.022394077852368355,
        "X": 0.10118305683135986,
        "G": 0.0,
        "B": 0.008126250468194485
      },
      "extension": {
        "length": 21499.74865612793,
        "rating": 128.71122360229492
      }
    },
    {
      "class": "Branch",
      "id": "branch_40296_40297_1",
      "ports": {
        "bus1": 40296,
        "bus2": 40297
      },
      "params": {
        "R": 0.000222225789912045,
        "X": 0.0010253454092890024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40296_40315_1",
      "ports": {
        "bus1": 40296,
        "bus2": 40315
      },
      "params": {
        "R": 0.00447396095842123,
        "X": 0.020504416897892952,
        "G": 0.0,
        "B": 0.0028580320067703724
      },
      "extension": {
        "length": 5550.9664542846685,
        "rating": 133.8415265083313
      }
    },
    {
      "class": "Branch",
      "id": "branch_40296_40687_1",
      "ports": {
        "bus1": 40687,
        "bus2": 40296
      },
      "params": {
        "R": 0.003932562191039324,
        "X": 0.016501881182193756,
        "G": 0.0,
        "B": 0.002043436747044325
      },
      "extension": {
        "length": 4096.604017639161,
        "rating": 138.52500915527344
      }
    },
    {
      "class": "Branch",
      "id": "branch_40296_40690_1",
      "ports": {
        "bus1": 40296,
        "bus2": 40690
      },
      "params": {
        "R": 0.006674592383205891,
        "X": 0.029604380950331688,
        "G": 0.0,
        "B": 0.0026898907963186502
      },
      "extension": {
        "length": 6953.709297546387,
        "rating": 146.74612283706665
      }
    },
    {
      "class": "Branch",
      "id": "branch_40296_40690_2",
      "ports": {
        "bus1": 40296,
        "bus2": 40690
      },
      "params": {
        "R": 0.006674592383205891,
        "X": 0.029604380950331688,
        "G": 0.0,
        "B": 0.0026898907963186502
      },
      "extension": {
        "length": 6953.709297546387,
        "rating": 146.74612283706665
      }
    },
    {
      "class": "Branch",
      "id": "branch_40299_40324_1",
      "ports": {
        "bus1": 40299,
        "bus2": 40324
      },
      "params": {
        "R": 0.013781354762613773,
        "X": 0.03937183693051338,
        "G": 0.0,
        "B": 0.007218982093036174
      },
      "extension": {
        "length": 12624.993314758301,
        "rating": 128.44750881195068
      }
    },
    {
      "class": "Branch",
      "id": "branch_40300_40324_1",
      "ports": {
        "bus1": 40324,
        "bus2": 40300
      },
      "params": {
        "R": 0.010211982764303684,
        "X": 0.04684150218963623,
        "G": 0.0,
        "B": 0.007033100351691245
      },
      "extension": {
        "length": 12575.215469421388,
        "rating": 116.60003662109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_40300_40557_1",
      "ports": {
        "bus1": 40300,
        "bus2": 40557
      },
      "params": {
        "R": 0.02116721123456955,
        "X": 0.07534943521022797,
        "G": 0.0,
        "B": 0.009482812136411667
      },
      "extension": {
        "length": 20254.085434204102,
        "rating": 113.2292628288269
      }
    },
    {
      "class": "Branch",
      "id": "branch_40301_40302_1",
      "ports": {
        "bus1": 40301,
        "bus2": 40302
      },
      "params": {
        "R": 0.0002323993539903313,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40301_40309_1",
      "ports": {
        "bus1": 40301,
        "bus2": 40309
      },
      "params": {
        "R": 0.005143369548022747,
        "X": 0.023053569719195366,
        "G": 0.0,
        "B": 0.002774032298475504
      },
      "extension": {
        "length": 5736.270097045898,
        "rating": 119.02655363082886
      }
    },
    {
      "class": "Branch",
      "id": "branch_40301_40310_1",
      "ports": {
        "bus1": 40301,
        "bus2": 40310
      },
      "params": {
        "R": 0.015691066160798073,
        "X": 0.06342664361000061,
        "G": 0.0,
        "B": 0.007710980717092753
      },
      "extension": {
        "length": 15920.151461059571,
        "rating": 147.1400022506714
      }
    },
    {
      "class": "Branch",
      "id": "branch_40301_40313_1",
      "ports": {
        "bus1": 40301,
        "bus2": 40313
      },
      "params": {
        "R": 0.02514820359647274,
        "X": 0.10437726229429245,
        "G": 0.0,
        "B": 0.012865440919995308
      },
      "extension": {
        "length": 25442.79309338379,
        "rating": 137.2881054878235
      }
    },
    {
      "class": "Branch",
      "id": "branch_40303_40304_1",
      "ports": {
        "bus1": 40303,
        "bus2": 40304
      },
      "params": {
        "R": 0.00024349360319320112,
        "X": 0.0011811386793851852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40303_40311_1",
      "ports": {
        "bus1": 40303,
        "bus2": 40311
      },
      "params": {
        "R": 0.0074102627113461494,
        "X": 0.03591344133019447,
        "G": 0.0,
        "B": 0.0041568102315068245
      },
      "extension": {
        "length": 8597.352017944337,
        "rating": 112.61990070343018
      }
    },
    {
      "class": "Branch",
      "id": "branch_40303_40312_1",
      "ports": {
        "bus1": 40312,
        "bus2": 40303
      },
      "params": {
        "R": 0.004162150900810957,
        "X": 0.017911652103066444,
        "G": 0.0,
        "B": 0.0035513313487172122
      },
      "extension": {
        "length": 5683.388138854981,
        "rating": 113.68677616119385
      }
    },
    {
      "class": "Branch",
      "id": "branch_40305_40309_1",
      "ports": {
        "bus1": 40309,
        "bus2": 40305
      },
      "params": {
        "R": 0.008497517555952072,
        "X": 0.033587537705898285,
        "G": 0.0,
        "B": 0.0036744773387908936
      },
      "extension": {
        "length": 7983.0346547241215,
        "rating": 106.03052377700806
      }
    },
    {
      "class": "Branch",
      "id": "branch_40305_40837_1",
      "ports": {
        "bus1": 40305,
        "bus2": 40837
      },
      "params": {
        "R": 0.0025421069003641605,
        "X": 0.014177859760820866,
        "G": 0.0,
        "B": 0.0015278673963621259
      },
      "extension": {
        "length": 3455.640397155762,
        "rating": 114.80317115783691
      }
    },
    {
      "class": "Branch",
      "id": "branch_40305_40954_1",
      "ports": {
        "bus1": 40305,
        "bus2": 40954
      },
      "params": {
        "R": 0.012502310797572136,
        "X": 0.05749472230672836,
        "G": 0.0,
        "B": 0.006821327842772007
      },
      "extension": {
        "length": 14154.590391723634,
        "rating": 128.48831415176392
      }
    },
    {
      "class": "Branch",
      "id": "branch_40306_40307_1",
      "ports": {
        "bus1": 40306,
        "bus2": 40307
      },
      "params": {
        "R": 0.00028588337590917945,
        "X": 0.0011514557991176844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40307_40324_1",
      "ports": {
        "bus1": 40324,
        "bus2": 40307
      },
      "params": {
        "R": 0.010160587728023529,
        "X": 0.04125865921378136,
        "G": 0.0,
        "B": 0.00578935444355011
      },
      "extension": {
        "length": 10582.298277648926,
        "rating": 124.07373189926147
      }
    },
    {
      "class": "Branch",
      "id": "branch_40307_40565_1",
      "ports": {
        "bus1": 40307,
        "bus2": 40565
      },
      "params": {
        "R": 0.011563670821487904,
        "X": 0.05715290084481239,
        "G": 0.0,
        "B": 0.004555162042379379
      },
      "extension": {
        "length": 11863.996067504882,
        "rating": 117.8555965423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_40308_40309_1",
      "ports": {
        "bus1": 40308,
        "bus2": 40309
      },
      "params": {
        "R": 0.00026737956795841455,
        "X": 0.0011850186856463552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40310_40320_1",
      "ports": {
        "bus1": 40320,
        "bus2": 40310
      },
      "params": {
        "R": 0.00621684780344367,
        "X": 0.025840289890766144,
        "G": 0.0,
        "B": 0.0031099403277039532
      },
      "extension": {
        "length": 6556.349086853028,
        "rating": 129.87984418869019
      }
    },
    {
      "class": "Branch",
      "id": "branch_40310_41121_1",
      "ports": {
        "bus1": 40310,
        "bus2": 41121
      },
      "params": {
        "R": 0.006724505219608545,
        "X": 0.02986166812479496,
        "G": 0.0,
        "B": 0.00387343461625278
      },
      "extension": {
        "length": 7635.951863525391,
        "rating": 151.43288373947144
      }
    },
    {
      "class": "Branch",
      "id": "branch_40310_41121_2",
      "ports": {
        "bus1": 40310,
        "bus2": 41121
      },
      "params": {
        "R": 0.006724505219608545,
        "X": 0.02986166812479496,
        "G": 0.0,
        "B": 0.00387343461625278
      },
      "extension": {
        "length": 7635.951863525391,
        "rating": 151.43288373947144
      }
    },
    {
      "class": "Branch",
      "id": "branch_40311_40687_1",
      "ports": {
        "bus1": 40311,
        "bus2": 40687
      },
      "params": {
        "R": 0.026779744774103165,
        "X": 0.08465854823589325,
        "G": 0.0,
        "B": 0.013061695732176306
      },
      "extension": {
        "length": 24432.58508093262,
        "rating": 123.33512306213379
      }
    },
    {
      "class": "Branch",
      "id": "branch_40312_40837_1",
      "ports": {
        "bus1": 40837,
        "bus2": 40312
      },
      "params": {
        "R": 0.006384998559951782,
        "X": 0.035285674035549164,
        "G": 0.0,
        "B": 0.002863632282242179
      },
      "extension": {
        "length": 6776.190109863282,
        "rating": 121.72824144363403
      }
    },
    {
      "class": "Branch",
      "id": "branch_40313_40314_1",
      "ports": {
        "bus1": 40313,
        "bus2": 40314
      },
      "params": {
        "R": 0.00020215805852785707,
        "X": 0.0010917879408225417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40316_40954_1",
      "ports": {
        "bus1": 40954,
        "bus2": 40316
      },
      "params": {
        "R": 0.009669262915849686,
        "X": 0.03981374204158783,
        "G": 0.0,
        "B": 0.004873847588896751
      },
      "extension": {
        "length": 8709.45384979248,
        "rating": 124.25274848937988
      }
    },
    {
      "class": "Branch",
      "id": "branch_40317_40318_1",
      "ports": {
        "bus1": 40318,
        "bus2": 40317
      },
      "params": {
        "R": 0.0014402681263163686,
        "X": 0.07386777549982071,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40317_40318_2",
      "ports": {
        "bus1": 40318,
        "bus2": 40317
      },
      "params": {
        "R": 0.0014402681263163686,
        "X": 0.07386777549982071,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40317_40318_3",
      "ports": {
        "bus1": 40318,
        "bus2": 40317
      },
      "params": {
        "R": 0.0014402681263163686,
        "X": 0.07386777549982071,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40317_40319_1",
      "ports": {
        "bus1": 40317,
        "bus2": 40319
      },
      "params": {
        "R": 0.00027152764960192144,
        "X": 0.0011896587675437331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40318_40321_1",
      "ports": {
        "bus1": 40318,
        "bus2": 40321
      },
      "params": {
        "R": 0.0047907754778862,
        "X": 0.024314124137163162,
        "G": 0.0,
        "B": 0.002746240235865116
      },
      "extension": {
        "length": 6117.0641677551275,
        "rating": 160.97441911697388
      }
    },
    {
      "class": "Branch",
      "id": "branch_40318_40321_2",
      "ports": {
        "bus1": 40318,
        "bus2": 40321
      },
      "params": {
        "R": 0.0047907754778862,
        "X": 0.024314124137163162,
        "G": 0.0,
        "B": 0.002746240235865116
      },
      "extension": {
        "length": 6117.0641677551275,
        "rating": 160.97441911697388
      }
    },
    {
      "class": "Branch",
      "id": "branch_40318_40323_1",
      "ports": {
        "bus1": 40323,
        "bus2": 40318
      },
      "params": {
        "R": 0.007334130350500345,
        "X": 0.029395341873168945,
        "G": 0.0,
        "B": 0.002620341954752803
      },
      "extension": {
        "length": 6158.470117126465,
        "rating": 148.83323907852173
      }
    },
    {
      "class": "Branch",
      "id": "branch_40319_41032_1",
      "ports": {
        "bus1": 40319,
        "bus2": 41032
      },
      "params": {
        "R": 0.0011578869307413697,
        "X": 0.011928767897188663,
        "G": 0.0,
        "B": 0.06557275354862213
      },
      "extension": {
        "length": 20063.57501623535,
        "rating": 559.6960544586182
      }
    },
    {
      "class": "Branch",
      "id": "branch_40321_40322_1",
      "ports": {
        "bus1": 40321,
        "bus2": 40322
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40325_40326_1",
      "ports": {
        "bus1": 40325,
        "bus2": 40326
      },
      "params": {
        "R": 0.00028316822135820985,
        "X": 0.0011880667880177498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40326_40713_1",
      "ports": {
        "bus1": 40713,
        "bus2": 40326
      },
      "params": {
        "R": 0.018835363909602165,
        "X": 0.09873298555612564,
        "G": 0.0,
        "B": 0.013384913094341755
      },
      "extension": {
        "length": 25514.17157373047,
        "rating": 147.01664447784424
      }
    },
    {
      "class": "Branch",
      "id": "branch_40328_40329_1",
      "ports": {
        "bus1": 40328,
        "bus2": 40329
      },
      "params": {
        "R": 0.00021786779689136893,
        "X": 0.0011618123389780521,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40329_40459_1",
      "ports": {
        "bus1": 40329,
        "bus2": 40459
      },
      "params": {
        "R": 0.006569779012352228,
        "X": 0.03015316091477871,
        "G": 0.0,
        "B": 0.00519140250980854
      },
      "extension": {
        "length": 8819.710864013672,
        "rating": 133.64341259002686
      }
    },
    {
      "class": "Branch",
      "id": "branch_40330_40331_1",
      "ports": {
        "bus1": 40330,
        "bus2": 40331
      },
      "params": {
        "R": 0.00028831258532591164,
        "X": 0.0011720244074240327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40332_40338_1",
      "ports": {
        "bus1": 40332,
        "bus2": 40338
      },
      "params": {
        "R": 0.009923474863171577,
        "X": 0.03961837664246559,
        "G": 0.0,
        "B": 0.003982971888035536
      },
      "extension": {
        "length": 9016.148641113281,
        "rating": 134.71598625183105
      }
    },
    {
      "class": "Branch",
      "id": "branch_40334_40335_1",
      "ports": {
        "bus1": 40334,
        "bus2": 40335
      },
      "params": {
        "R": 0.0002195477281929925,
        "X": 0.0011572351213544607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40335_40339_1",
      "ports": {
        "bus1": 40339,
        "bus2": 40335
      },
      "params": {
        "R": 0.01225299946963787,
        "X": 0.04748750478029251,
        "G": 0.0,
        "B": 0.007055369671434164
      },
      "extension": {
        "length": 12509.938546875,
        "rating": 135.6989026069641
      }
    },
    {
      "class": "Branch",
      "id": "branch_40336_40337_1",
      "ports": {
        "bus1": 40336,
        "bus2": 40337
      },
      "params": {
        "R": 0.0002914122596848756,
        "X": 0.0011893969494849443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40339_40340_1",
      "ports": {
        "bus1": 40339,
        "bus2": 40340
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40339_40344_1",
      "ports": {
        "bus1": 40344,
        "bus2": 40339
      },
      "params": {
        "R": 0.008443762548267841,
        "X": 0.03574453666806221,
        "G": 0.0,
        "B": 0.0029802971985191107
      },
      "extension": {
        "length": 7578.230712341308,
        "rating": 118.53972673416138
      }
    },
    {
      "class": "Branch",
      "id": "branch_40341_40342_1",
      "ports": {
        "bus1": 40341,
        "bus2": 40342
      },
      "params": {
        "R": 0.0002059466642094776,
        "X": 0.0010190712055191398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40341_40344_1",
      "ports": {
        "bus1": 40344,
        "bus2": 40341
      },
      "params": {
        "R": 0.008383363485336304,
        "X": 0.026267874985933304,
        "G": 0.0,
        "B": 0.003743957495316863
      },
      "extension": {
        "length": 7429.247875854492,
        "rating": 132.36172199249268
      }
    },
    {
      "class": "Branch",
      "id": "branch_40341_40450_1",
      "ports": {
        "bus1": 40450,
        "bus2": 40341
      },
      "params": {
        "R": 0.008465512655675411,
        "X": 0.04217208921909332,
        "G": 0.0,
        "B": 0.006747990846633911
      },
      "extension": {
        "length": 12189.2288203125,
        "rating": 131.81955814361572
      }
    },
    {
      "class": "Branch",
      "id": "branch_40341_40451_1",
      "ports": {
        "bus1": 40341,
        "bus2": 40451
      },
      "params": {
        "R": 0.00791902095079422,
        "X": 0.028708137571811676,
        "G": 0.0,
        "B": 0.003350040642544627
      },
      "extension": {
        "length": 6790.947116088867,
        "rating": 129.0300726890564
      }
    },
    {
      "class": "Branch",
      "id": "branch_40341_40943_1",
      "ports": {
        "bus1": 40341,
        "bus2": 40943
      },
      "params": {
        "R": 0.005373729858547449,
        "X": 0.027747737243771553,
        "G": 0.0,
        "B": 0.004939239472150803
      },
      "extension": {
        "length": 7375.002256713868,
        "rating": 137.9189968109131
      }
    },
    {
      "class": "Branch",
      "id": "branch_40343_40344_1",
      "ports": {
        "bus1": 40343,
        "bus2": 40344
      },
      "params": {
        "R": 0.0002734851441346109,
        "X": 0.0010755332186818123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40345_40346_1",
      "ports": {
        "bus1": 40345,
        "bus2": 40346
      },
      "params": {
        "R": 0.007962711155414581,
        "X": 0.03450766205787659,
        "G": 0.0,
        "B": 0.002796540968120098
      },
      "extension": {
        "length": 7152.919672851563,
        "rating": 130.39815425872803
      }
    },
    {
      "class": "Branch",
      "id": "branch_40345_40372_1",
      "ports": {
        "bus1": 40372,
        "bus2": 40345
      },
      "params": {
        "R": 0.008561300113797188,
        "X": 0.04235429689288139,
        "G": 0.0,
        "B": 0.005364447366446257
      },
      "extension": {
        "length": 10782.016668457032,
        "rating": 124.68281984329224
      }
    },
    {
      "class": "Branch",
      "id": "branch_40347_40348_1",
      "ports": {
        "bus1": 40347,
        "bus2": 40348
      },
      "params": {
        "R": 0.0002279904583701864,
        "X": 0.0010329019278287888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40347_40353_1",
      "ports": {
        "bus1": 40353,
        "bus2": 40347
      },
      "params": {
        "R": 0.0065447669476270676,
        "X": 0.025013895705342293,
        "G": 0.0,
        "B": 0.0038891981821507215
      },
      "extension": {
        "length": 7032.688825561524,
        "rating": 136.22453212738037
      }
    },
    {
      "class": "Branch",
      "id": "branch_40347_40427_1",
      "ports": {
        "bus1": 40347,
        "bus2": 40427
      },
      "params": {
        "R": 0.0063282521441578865,
        "X": 0.02563534304499626,
        "G": 0.0,
        "B": 0.0026267250068485737
      },
      "extension": {
        "length": 6056.515165924073,
        "rating": 121.267831325531
      }
    },
    {
      "class": "Branch",
      "id": "branch_40347_40887_1",
      "ports": {
        "bus1": 40347,
        "bus2": 40887
      },
      "params": {
        "R": 0.007385836914181709,
        "X": 0.03137405216693878,
        "G": 0.0,
        "B": 0.0022193824406713247
      },
      "extension": {
        "length": 5860.530535583496,
        "rating": 136.21785640716553
      }
    },
    {
      "class": "Branch",
      "id": "branch_40349_40350_1",
      "ports": {
        "bus1": 40349,
        "bus2": 40350
      },
      "params": {
        "R": 0.00028292625211179256,
        "X": 0.0010487554827705026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40349_40351_1",
      "ports": {
        "bus1": 40349,
        "bus2": 40351
      },
      "params": {
        "R": 0.008060784079134464,
        "X": 0.03146224841475487,
        "G": 0.0,
        "B": 0.0032036090269684787
      },
      "extension": {
        "length": 7099.795217834473,
        "rating": 114.16903734207153
      }
    },
    {
      "class": "Branch",
      "id": "branch_40349_40363_1",
      "ports": {
        "bus1": 40349,
        "bus2": 40363
      },
      "params": {
        "R": 0.01748919114470482,
        "X": 0.06539405882358551,
        "G": 0.0,
        "B": 0.010065138339996338
      },
      "extension": {
        "length": 19232.421748901368,
        "rating": 136.4185929298401
      }
    },
    {
      "class": "Branch",
      "id": "branch_40349_40397_1",
      "ports": {
        "bus1": 40349,
        "bus2": 40397
      },
      "params": {
        "R": 0.0037508769892156124,
        "X": 0.017345136031508446,
        "G": 0.0,
        "B": 0.0011833065655082464
      },
      "extension": {
        "length": 3443.3317647399904,
        "rating": 120.99412679672241
      }
    },
    {
      "class": "Branch",
      "id": "branch_40349_40425_1",
      "ports": {
        "bus1": 40349,
        "bus2": 40425
      },
      "params": {
        "R": 0.002345817629247904,
        "X": 0.010119929909706116,
        "G": 0.0,
        "B": 0.002164069563150406
      },
      "extension": {
        "length": 3002.2519086914062,
        "rating": 153.2654047012329
      }
    },
    {
      "class": "Branch",
      "id": "branch_40349_40425_2",
      "ports": {
        "bus1": 40349,
        "bus2": 40425
      },
      "params": {
        "R": 0.002345817629247904,
        "X": 0.010119929909706116,
        "G": 0.0,
        "B": 0.002164069563150406
      },
      "extension": {
        "length": 3002.2519086914062,
        "rating": 153.2654047012329
      }
    },
    {
      "class": "Branch",
      "id": "branch_40349_40425_3",
      "ports": {
        "bus1": 40349,
        "bus2": 40425
      },
      "params": {
        "R": 0.002345817629247904,
        "X": 0.010119929909706116,
        "G": 0.0,
        "B": 0.002164069563150406
      },
      "extension": {
        "length": 3002.2519086914062,
        "rating": 153.2654047012329
      }
    },
    {
      "class": "Branch",
      "id": "branch_40349_40427_1",
      "ports": {
        "bus1": 40427,
        "bus2": 40349
      },
      "params": {
        "R": 0.006284595001488924,
        "X": 0.027296101674437523,
        "G": 0.0,
        "B": 0.0020404085516929626
      },
      "extension": {
        "length": 5192.3167179565435,
        "rating": 142.57497787475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_40349_40427_2",
      "ports": {
        "bus1": 40427,
        "bus2": 40349
      },
      "params": {
        "R": 0.006284595001488924,
        "X": 0.027296101674437523,
        "G": 0.0,
        "B": 0.0020404085516929626
      },
      "extension": {
        "length": 5192.3167179565435,
        "rating": 142.57497787475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_40349_40887_1",
      "ports": {
        "bus1": 40887,
        "bus2": 40349
      },
      "params": {
        "R": 0.005019467789679766,
        "X": 0.021216023713350296,
        "G": 0.0,
        "B": 0.0031940445769578223
      },
      "extension": {
        "length": 5514.121517211915,
        "rating": 97.35178351402283
      }
    },
    {
      "class": "Branch",
      "id": "branch_40351_40352_1",
      "ports": {
        "bus1": 40351,
        "bus2": 40352
      },
      "params": {
        "R": 0.00022881943732500076,
        "X": 0.0011118057882413268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40351_40372_1",
      "ports": {
        "bus1": 40351,
        "bus2": 40372
      },
      "params": {
        "R": 0.010051113553345203,
        "X": 0.03282051160931587,
        "G": 0.0,
        "B": 0.0033689793199300766
      },
      "extension": {
        "length": 7820.972337524414,
        "rating": 118.58981847763062
      }
    },
    {
      "class": "Branch",
      "id": "branch_40351_40425_1",
      "ports": {
        "bus1": 40425,
        "bus2": 40351
      },
      "params": {
        "R": 0.00837310217320919,
        "X": 0.01748231239616871,
        "G": 0.0,
        "B": 0.0027972531970590353
      },
      "extension": {
        "length": 4886.393926025391,
        "rating": 123.1330156326294
      }
    },
    {
      "class": "Branch",
      "id": "branch_40351_40887_1",
      "ports": {
        "bus1": 40351,
        "bus2": 40887
      },
      "params": {
        "R": 0.004493893124163151,
        "X": 0.014391104690730572,
        "G": 0.0,
        "B": 0.0013120925286784768
      },
      "extension": {
        "length": 3267.144774810791,
        "rating": 121.51273488998413
      }
    },
    {
      "class": "Branch",
      "id": "branch_40353_40354_1",
      "ports": {
        "bus1": 40354,
        "bus2": 40353
      },
      "params": {
        "R": 0.0051702214404940605,
        "X": 0.02460068091750145,
        "G": 0.0,
        "B": 0.0024185834918171167
      },
      "extension": {
        "length": 5755.564710021973,
        "rating": 125.32620429992676
      }
    },
    {
      "class": "Branch",
      "id": "branch_40354_40356_1",
      "ports": {
        "bus1": 40354,
        "bus2": 40356
      },
      "params": {
        "R": 0.007985376752912998,
        "X": 0.03105095960199833,
        "G": 0.0,
        "B": 0.005514166783541441
      },
      "extension": {
        "length": 9579.82330480957,
        "rating": 122.62990474700928
      }
    },
    {
      "class": "Branch",
      "id": "branch_40354_40428_1",
      "ports": {
        "bus1": 40354,
        "bus2": 40428
      },
      "params": {
        "R": 0.011328442953526974,
        "X": 0.04471998289227486,
        "G": 0.0,
        "B": 0.005309154279530048
      },
      "extension": {
        "length": 11496.347089782716,
        "rating": 115.87139368057251
      }
    },
    {
      "class": "Branch",
      "id": "branch_40355_40356_1",
      "ports": {
        "bus1": 40355,
        "bus2": 40356
      },
      "params": {
        "R": 0.005048242397606373,
        "X": 0.02493659034371376,
        "G": 0.0,
        "B": 0.0033642121125012636
      },
      "extension": {
        "length": 5908.497712371826,
        "rating": 114.94961977005005
      }
    },
    {
      "class": "Branch",
      "id": "branch_40355_40422_1",
      "ports": {
        "bus1": 40422,
        "bus2": 40355
      },
      "params": {
        "R": 0.007591145113110542,
        "X": 0.031001614406704903,
        "G": 0.0,
        "B": 0.003412352409213782
      },
      "extension": {
        "length": 7387.78398815918,
        "rating": 99.8455822467804
      }
    },
    {
      "class": "Branch",
      "id": "branch_40356_40440_1",
      "ports": {
        "bus1": 40440,
        "bus2": 40356
      },
      "params": {
        "R": 0.0084970872849226,
        "X": 0.03206934034824371,
        "G": 0.0,
        "B": 0.004285253118723631
      },
      "extension": {
        "length": 8603.84494720459,
        "rating": 134.83957052230835
      }
    },
    {
      "class": "Branch",
      "id": "branch_40357_40358_1",
      "ports": {
        "bus1": 40357,
        "bus2": 40358
      },
      "params": {
        "R": 0.00020322854106780142,
        "X": 0.0010766660561785102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40358_40389_1",
      "ports": {
        "bus1": 40358,
        "bus2": 40389
      },
      "params": {
        "R": 0.006469054147601128,
        "X": 0.026916205883026123,
        "G": 0.0,
        "B": 0.0038205992896109815
      },
      "extension": {
        "length": 6970.352560729981,
        "rating": 124.59278106689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_40358_40543_1",
      "ports": {
        "bus1": 40543,
        "bus2": 40358
      },
      "params": {
        "R": 0.012458493001759052,
        "X": 0.049393802881240845,
        "G": 0.0,
        "B": 0.0032071126624941826
      },
      "extension": {
        "length": 9315.319124267578,
        "rating": 130.05064725875854
      }
    },
    {
      "class": "Branch",
      "id": "branch_40359_40360_1",
      "ports": {
        "bus1": 40359,
        "bus2": 40360
      },
      "params": {
        "R": 0.0002754907472990453,
        "X": 0.0011406338308006525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40359_40414_1",
      "ports": {
        "bus1": 40414,
        "bus2": 40359
      },
      "params": {
        "R": 0.0033000935800373554,
        "X": 0.017944103106856346,
        "G": 0.0,
        "B": 0.0016467603854835036
      },
      "extension": {
        "length": 3614.4159614868167,
        "rating": 125.53930282592773
      }
    },
    {
      "class": "Branch",
      "id": "branch_40359_40437_1",
      "ports": {
        "bus1": 40359,
        "bus2": 40437
      },
      "params": {
        "R": 0.0031793529633432627,
        "X": 0.010476192459464073,
        "G": 0.0,
        "B": 0.0009669288410805167
      },
      "extension": {
        "length": 2346.5351189575194,
        "rating": 137.44052648544312
      }
    },
    {
      "class": "Branch",
      "id": "branch_40361_40362_1",
      "ports": {
        "bus1": 40361,
        "bus2": 40362
      },
      "params": {
        "R": 0.00023436793708242476,
        "X": 0.0010564657859504223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40362_40408_1",
      "ports": {
        "bus1": 40362,
        "bus2": 40408
      },
      "params": {
        "R": 0.004386447370052338,
        "X": 0.020796330645680428,
        "G": 0.0,
        "B": 0.0014038569061085582
      },
      "extension": {
        "length": 4115.205289215088,
        "rating": 124.95565414428711
      }
    },
    {
      "class": "Branch",
      "id": "branch_40362_40414_1",
      "ports": {
        "bus1": 40362,
        "bus2": 40414
      },
      "params": {
        "R": 0.003676291089504957,
        "X": 0.015192953869700432,
        "G": 0.0,
        "B": 0.0018046945333480837
      },
      "extension": {
        "length": 3854.739524963379,
        "rating": 124.45591688156128
      }
    },
    {
      "class": "Branch",
      "id": "branch_40362_40437_1",
      "ports": {
        "bus1": 40437,
        "bus2": 40362
      },
      "params": {
        "R": 0.0049006761983036995,
        "X": 0.01976887881755829,
        "G": 0.0,
        "B": 0.0026011227164417505
      },
      "extension": {
        "length": 4942.161289489746,
        "rating": 157.99908638000488
      }
    },
    {
      "class": "Branch",
      "id": "branch_40362_40437_2",
      "ports": {
        "bus1": 40437,
        "bus2": 40362
      },
      "params": {
        "R": 0.0049006761983036995,
        "X": 0.01976887881755829,
        "G": 0.0,
        "B": 0.0026011227164417505
      },
      "extension": {
        "length": 4942.161289489746,
        "rating": 157.99908638000488
      }
    },
    {
      "class": "Branch",
      "id": "branch_40362_40437_3",
      "ports": {
        "bus1": 40437,
        "bus2": 40362
      },
      "params": {
        "R": 0.0049006761983036995,
        "X": 0.01976887881755829,
        "G": 0.0,
        "B": 0.0026011227164417505
      },
      "extension": {
        "length": 4942.161289489746,
        "rating": 157.99908638000488
      }
    },
    {
      "class": "Branch",
      "id": "branch_40362_40660_1",
      "ports": {
        "bus1": 40362,
        "bus2": 40660
      },
      "params": {
        "R": 0.004196168389171362,
        "X": 0.01785106211900711,
        "G": 0.0,
        "B": 0.00224474398419261
      },
      "extension": {
        "length": 4267.987498443604,
        "rating": 155.3015947341919
      }
    },
    {
      "class": "Branch",
      "id": "branch_40362_40660_2",
      "ports": {
        "bus1": 40362,
        "bus2": 40660
      },
      "params": {
        "R": 0.004196168389171362,
        "X": 0.01785106211900711,
        "G": 0.0,
        "B": 0.00224474398419261
      },
      "extension": {
        "length": 4267.987498443604,
        "rating": 155.3015947341919
      }
    },
    {
      "class": "Branch",
      "id": "branch_40362_40660_3",
      "ports": {
        "bus1": 40362,
        "bus2": 40660
      },
      "params": {
        "R": 0.004196168389171362,
        "X": 0.01785106211900711,
        "G": 0.0,
        "B": 0.00224474398419261
      },
      "extension": {
        "length": 4267.987498443604,
        "rating": 155.3015947341919
      }
    },
    {
      "class": "Branch",
      "id": "branch_40363_40439_1",
      "ports": {
        "bus1": 40439,
        "bus2": 40363
      },
      "params": {
        "R": 0.0028823288157582283,
        "X": 0.010812568478286266,
        "G": 0.0,
        "B": 0.0013691518688574433
      },
      "extension": {
        "length": 2688.587252105713,
        "rating": 130.14850616455078
      }
    },
    {
      "class": "Branch",
      "id": "branch_40364_40365_1",
      "ports": {
        "bus1": 40364,
        "bus2": 40365
      },
      "params": {
        "R": 0.0002492030616849661,
        "X": 0.0011498151579871774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40365_40366_1",
      "ports": {
        "bus1": 40366,
        "bus2": 40365
      },
      "params": {
        "R": 0.00626705726608634,
        "X": 0.02157651074230671,
        "G": 0.0,
        "B": 0.0022779139690101147
      },
      "extension": {
        "length": 5166.9497081909185,
        "rating": 133.2838535308838
      }
    },
    {
      "class": "Branch",
      "id": "branch_40365_40435_1",
      "ports": {
        "bus1": 40435,
        "bus2": 40365
      },
      "params": {
        "R": 0.007907544262707233,
        "X": 0.039849840104579926,
        "G": 0.0,
        "B": 0.0036186843644827604
      },
      "extension": {
        "length": 7667.894681213379,
        "rating": 132.98907279968262
      }
    },
    {
      "class": "Branch",
      "id": "branch_40365_40437_1",
      "ports": {
        "bus1": 40365,
        "bus2": 40437
      },
      "params": {
        "R": 0.004882744047790766,
        "X": 0.021552013233304024,
        "G": 0.0,
        "B": 0.0031721673440188165
      },
      "extension": {
        "length": 5765.491731994629,
        "rating": 157.97007083892822
      }
    },
    {
      "class": "Branch",
      "id": "branch_40365_40437_2",
      "ports": {
        "bus1": 40365,
        "bus2": 40437
      },
      "params": {
        "R": 0.004882744047790766,
        "X": 0.021552013233304024,
        "G": 0.0,
        "B": 0.0031721673440188165
      },
      "extension": {
        "length": 5765.491731994629,
        "rating": 157.97007083892822
      }
    },
    {
      "class": "Branch",
      "id": "branch_40365_40437_3",
      "ports": {
        "bus1": 40365,
        "bus2": 40437
      },
      "params": {
        "R": 0.004882744047790766,
        "X": 0.021552013233304024,
        "G": 0.0,
        "B": 0.0031721673440188165
      },
      "extension": {
        "length": 5765.491731994629,
        "rating": 157.97007083892822
      }
    },
    {
      "class": "Branch",
      "id": "branch_40365_40667_1",
      "ports": {
        "bus1": 40667,
        "bus2": 40365
      },
      "params": {
        "R": 0.005492995958775282,
        "X": 0.018627092242240906,
        "G": 0.0,
        "B": 0.0022111539728939533
      },
      "extension": {
        "length": 4542.086035217285,
        "rating": 145.52290439605713
      }
    },
    {
      "class": "Branch",
      "id": "branch_40365_40667_2",
      "ports": {
        "bus1": 40667,
        "bus2": 40365
      },
      "params": {
        "R": 0.005492995958775282,
        "X": 0.018627092242240906,
        "G": 0.0,
        "B": 0.0022111539728939533
      },
      "extension": {
        "length": 4542.086035217285,
        "rating": 145.52290439605713
      }
    },
    {
      "class": "Branch",
      "id": "branch_40366_40660_1",
      "ports": {
        "bus1": 40660,
        "bus2": 40366
      },
      "params": {
        "R": 0.005192565266042948,
        "X": 0.02233775146305561,
        "G": 0.0,
        "B": 0.0027874065563082695
      },
      "extension": {
        "length": 5416.026179260254,
        "rating": 113.2250189781189
      }
    },
    {
      "class": "Branch",
      "id": "branch_40366_40667_1",
      "ports": {
        "bus1": 40667,
        "bus2": 40366
      },
      "params": {
        "R": 0.002874367404729128,
        "X": 0.011507934890687466,
        "G": 0.0,
        "B": 0.001101783593185246
      },
      "extension": {
        "length": 2711.32267250061,
        "rating": 117.66797304153442
      }
    },
    {
      "class": "Branch",
      "id": "branch_40367_40411_1",
      "ports": {
        "bus1": 40367,
        "bus2": 40411
      },
      "params": {
        "R": 0.005355647299438715,
        "X": 0.021631591022014618,
        "G": 0.0,
        "B": 0.0036934763193130493
      },
      "extension": {
        "length": 5978.746970947266,
        "rating": 134.4144344329834
      }
    },
    {
      "class": "Branch",
      "id": "branch_40367_40412_1",
      "ports": {
        "bus1": 40367,
        "bus2": 40412
      },
      "params": {
        "R": 0.004318571649491787,
        "X": 0.01857699081301689,
        "G": 0.0,
        "B": 0.0015237343031913042
      },
      "extension": {
        "length": 3771.489059967041,
        "rating": 138.7608528137207
      }
    },
    {
      "class": "Branch",
      "id": "branch_40368_40377_1",
      "ports": {
        "bus1": 40368,
        "bus2": 40377
      },
      "params": {
        "R": 0.007868676446378231,
        "X": 0.036852043122053146,
        "G": 0.0,
        "B": 0.0026289131492376328
      },
      "extension": {
        "length": 7646.718415649414,
        "rating": 123.70302677154541
      }
    },
    {
      "class": "Branch",
      "id": "branch_40369_40370_1",
      "ports": {
        "bus1": 40369,
        "bus2": 40370
      },
      "params": {
        "R": 0.0002950413909275085,
        "X": 0.0011558540863916278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40371_40372_1",
      "ports": {
        "bus1": 40371,
        "bus2": 40372
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40373_40431_1",
      "ports": {
        "bus1": 40373,
        "bus2": 40431
      },
      "params": {
        "R": 0.004048025235533714,
        "X": 0.017179155722260475,
        "G": 0.0,
        "B": 0.0018858154071494937
      },
      "extension": {
        "length": 3757.1372383117678,
        "rating": 136.9436264038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_40373_40433_1",
      "ports": {
        "bus1": 40373,
        "bus2": 40433
      },
      "params": {
        "R": 0.006485409568995237,
        "X": 0.026694007217884064,
        "G": 0.0,
        "B": 0.006098814774304628
      },
      "extension": {
        "length": 8150.151035522461,
        "rating": 131.70090913772583
      }
    },
    {
      "class": "Branch",
      "id": "branch_40374_40413_1",
      "ports": {
        "bus1": 40413,
        "bus2": 40374
      },
      "params": {
        "R": 0.0033247775863856077,
        "X": 0.014149324968457222,
        "G": 0.0,
        "B": 0.001656802021898329
      },
      "extension": {
        "length": 3466.8063783874513,
        "rating": 122.53787517547607
      }
    },
    {
      "class": "Branch",
      "id": "branch_40375_40376_1",
      "ports": {
        "bus1": 40375,
        "bus2": 40376
      },
      "params": {
        "R": 0.0002797361521515995,
        "X": 0.001156336860731244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40375_40400_1",
      "ports": {
        "bus1": 40375,
        "bus2": 40400
      },
      "params": {
        "R": 0.006297776475548744,
        "X": 0.025680001825094223,
        "G": 0.0,
        "B": 0.0038819110486656427
      },
      "extension": {
        "length": 6308.356561248779,
        "rating": 133.2352876663208
      }
    },
    {
      "class": "Branch",
      "id": "branch_40375_40406_1",
      "ports": {
        "bus1": 40406,
        "bus2": 40375
      },
      "params": {
        "R": 0.005133865866810083,
        "X": 0.026466939598321915,
        "G": 0.0,
        "B": 0.00289323041215539
      },
      "extension": {
        "length": 6059.808441650391,
        "rating": 136.86063289642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_40379_40391_1",
      "ports": {
        "bus1": 40379,
        "bus2": 40391
      },
      "params": {
        "R": 0.006416537333279848,
        "X": 0.02422538958489895,
        "G": 0.0,
        "B": 0.0022177204955369234
      },
      "extension": {
        "length": 5371.562928131104,
        "rating": 121.81761264801025
      }
    },
    {
      "class": "Branch",
      "id": "branch_40379_40548_1",
      "ports": {
        "bus1": 40548,
        "bus2": 40379
      },
      "params": {
        "R": 0.008078958839178085,
        "X": 0.02864176779985428,
        "G": 0.0,
        "B": 0.00414554588496685
      },
      "extension": {
        "length": 7810.1589743042,
        "rating": 132.17231035232544
      }
    },
    {
      "class": "Branch",
      "id": "branch_40380_40381_1",
      "ports": {
        "bus1": 40380,
        "bus2": 40381
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40380_40389_1",
      "ports": {
        "bus1": 40380,
        "bus2": 40389
      },
      "params": {
        "R": 0.01024577021598816,
        "X": 0.04265962168574333,
        "G": 0.0,
        "B": 0.003101157955825329
      },
      "extension": {
        "length": 8418.341781738281,
        "rating": 119.8870301246643
      }
    },
    {
      "class": "Branch",
      "id": "branch_40380_40428_1",
      "ports": {
        "bus1": 40428,
        "bus2": 40380
      },
      "params": {
        "R": 0.004503000061959028,
        "X": 0.02163523994386196,
        "G": 0.0,
        "B": 0.001158831175416708
      },
      "extension": {
        "length": 3762.2596000671388,
        "rating": 108.78350734710693
      }
    },
    {
      "class": "Branch",
      "id": "branch_40380_40435_1",
      "ports": {
        "bus1": 40380,
        "bus2": 40435
      },
      "params": {
        "R": 0.0022452063858509064,
        "X": 0.012039163149893284,
        "G": 0.0,
        "B": 0.0017195021500810983
      },
      "extension": {
        "length": 3161.032461090088,
        "rating": 119.0110445022583
      }
    },
    {
      "class": "Branch",
      "id": "branch_40382_40383_1",
      "ports": {
        "bus1": 40383,
        "bus2": 40382
      },
      "params": {
        "R": 0.00018014560919255018,
        "X": 0.012839529663324356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40382_40387_1",
      "ports": {
        "bus1": 40382,
        "bus2": 40387
      },
      "params": {
        "R": 0.00020209583453834057,
        "X": 0.001042132149450481,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40382_40809_1",
      "ports": {
        "bus1": 40809,
        "bus2": 40382
      },
      "params": {
        "R": 0.0001743416505632922,
        "X": 0.003045354038476944,
        "G": 0.0,
        "B": 0.31415507197380066
      },
      "extension": {
        "length": 23315.621677734376,
        "rating": 2532.676124572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_40382_40828_1",
      "ports": {
        "bus1": 40828,
        "bus2": 40382
      },
      "params": {
        "R": 0.0004636785015463829,
        "X": 0.0068568577989935875,
        "G": 0.0,
        "B": 0.7301396131515503
      },
      "extension": {
        "length": 50298.056281494144,
        "rating": 2491.9559478759766
      }
    },
    {
      "class": "Branch",
      "id": "branch_40383_40386_1",
      "ports": {
        "bus1": 40383,
        "bus2": 40386
      },
      "params": {
        "R": 0.002446644939482212,
        "X": 0.11530229449272156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40383_40388_1",
      "ports": {
        "bus1": 40383,
        "bus2": 40388
      },
      "params": {
        "R": 0.0002540505665820092,
        "X": 0.001015320303849876,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40384_40386_1",
      "ports": {
        "bus1": 40384,
        "bus2": 40386
      },
      "params": {
        "R": -0.0013877665624022484,
        "X": -0.0654008537530899,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40384_40666_1",
      "ports": {
        "bus1": 40384,
        "bus2": 40666
      },
      "params": {
        "R": 0.0019944405648857355,
        "X": 0.007825370877981186,
        "G": 0.0,
        "B": 0.0026652649976313114
      },
      "extension": {
        "length": 3068.790236801148,
        "rating": 142.33027696609497
      }
    },
    {
      "class": "Branch",
      "id": "branch_40384_40666_2",
      "ports": {
        "bus1": 40384,
        "bus2": 40666
      },
      "params": {
        "R": 0.0019944405648857355,
        "X": 0.007825370877981186,
        "G": 0.0,
        "B": 0.0026652649976313114
      },
      "extension": {
        "length": 3068.790236801148,
        "rating": 142.33027696609497
      }
    },
    {
      "class": "Branch",
      "id": "branch_40384_40692_1",
      "ports": {
        "bus1": 40384,
        "bus2": 40692
      },
      "params": {
        "R": 0.004864792339503765,
        "X": 0.02104349248111248,
        "G": 0.0,
        "B": 0.002787855686619878
      },
      "extension": {
        "length": 5312.973853179932,
        "rating": 142.8866982460022
      }
    },
    {
      "class": "Branch",
      "id": "branch_40384_40692_2",
      "ports": {
        "bus1": 40384,
        "bus2": 40692
      },
      "params": {
        "R": 0.004864792339503765,
        "X": 0.02104349248111248,
        "G": 0.0,
        "B": 0.002787855686619878
      },
      "extension": {
        "length": 5312.973853179932,
        "rating": 142.8866982460022
      }
    },
    {
      "class": "Branch",
      "id": "branch_40385_40386_1",
      "ports": {
        "bus1": 40385,
        "bus2": 40386
      },
      "params": {
        "R": 0.006421109661459923,
        "X": 0.30260568857192993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40388_40436_1",
      "ports": {
        "bus1": 40436,
        "bus2": 40388
      },
      "params": {
        "R": 0.0014075514627620578,
        "X": 0.012038330547511578,
        "G": 0.0,
        "B": 0.03394714742898941
      },
      "extension": {
        "length": 14099.858244140625,
        "rating": 650.7809638977051
      }
    },
    {
      "class": "Branch",
      "id": "branch_40389_40423_1",
      "ports": {
        "bus1": 40423,
        "bus2": 40389
      },
      "params": {
        "R": 0.006639720872044563,
        "X": 0.02854243852198124,
        "G": 0.0,
        "B": 0.002897704252973199
      },
      "extension": {
        "length": 6256.545119110107,
        "rating": 123.8573431968689
      }
    },
    {
      "class": "Branch",
      "id": "branch_40389_40428_1",
      "ports": {
        "bus1": 40389,
        "bus2": 40428
      },
      "params": {
        "R": 0.006521621719002724,
        "X": 0.03540613129734993,
        "G": 0.0,
        "B": 0.00567919434979558
      },
      "extension": {
        "length": 9817.183956115723,
        "rating": 120.11650800704956
      }
    },
    {
      "class": "Branch",
      "id": "branch_40390_40391_1",
      "ports": {
        "bus1": 40390,
        "bus2": 40391
      },
      "params": {
        "R": 0.00021860268316231668,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40391_40692_1",
      "ports": {
        "bus1": 40391,
        "bus2": 40692
      },
      "params": {
        "R": 0.006198442075401545,
        "X": 0.028139343485236168,
        "G": 0.0,
        "B": 0.0033804983831942086
      },
      "extension": {
        "length": 6990.650926391601,
        "rating": 88.93758654594421
      }
    },
    {
      "class": "Branch",
      "id": "branch_40392_40412_1",
      "ports": {
        "bus1": 40412,
        "bus2": 40392
      },
      "params": {
        "R": 0.002668116707354784,
        "X": 0.012435730546712875,
        "G": 0.0,
        "B": 0.0008771319990046322
      },
      "extension": {
        "length": 2528.0365112457275,
        "rating": 144.4490909576416
      }
    },
    {
      "class": "Branch",
      "id": "branch_40392_40412_2",
      "ports": {
        "bus1": 40412,
        "bus2": 40392
      },
      "params": {
        "R": 0.002668116707354784,
        "X": 0.012435730546712875,
        "G": 0.0,
        "B": 0.0008771319990046322
      },
      "extension": {
        "length": 2528.0365112457275,
        "rating": 144.4490909576416
      }
    },
    {
      "class": "Branch",
      "id": "branch_40392_40631_1",
      "ports": {
        "bus1": 40392,
        "bus2": 40631
      },
      "params": {
        "R": 0.0046579185873270035,
        "X": 0.021559638902544975,
        "G": 0.0,
        "B": 0.001658910536207259
      },
      "extension": {
        "length": 4493.624656036377,
        "rating": 104.19632196426392
      }
    },
    {
      "class": "Branch",
      "id": "branch_40392_41126_1",
      "ports": {
        "bus1": 41126,
        "bus2": 40392
      },
      "params": {
        "R": 0.002642898354679346,
        "X": 0.0110035864636302,
        "G": 0.0,
        "B": 0.0015872016083449127
      },
      "extension": {
        "length": 2917.211494812012,
        "rating": 148.70035648345947
      }
    },
    {
      "class": "Branch",
      "id": "branch_40392_41126_2",
      "ports": {
        "bus1": 41126,
        "bus2": 40392
      },
      "params": {
        "R": 0.002642898354679346,
        "X": 0.0110035864636302,
        "G": 0.0,
        "B": 0.0015872016083449127
      },
      "extension": {
        "length": 2917.211494812012,
        "rating": 148.70035648345947
      }
    },
    {
      "class": "Branch",
      "id": "branch_40393_40396_1",
      "ports": {
        "bus1": 40396,
        "bus2": 40393
      },
      "params": {
        "R": 0.005522431340068579,
        "X": 0.026897022500634193,
        "G": 0.0,
        "B": 0.002967424690723419
      },
      "extension": {
        "length": 6256.542816925049,
        "rating": 147.73818254470825
      }
    },
    {
      "class": "Branch",
      "id": "branch_40393_40396_2",
      "ports": {
        "bus1": 40396,
        "bus2": 40393
      },
      "params": {
        "R": 0.005522431340068579,
        "X": 0.026897022500634193,
        "G": 0.0,
        "B": 0.002967424690723419
      },
      "extension": {
        "length": 6256.542816925049,
        "rating": 147.73818254470825
      }
    },
    {
      "class": "Branch",
      "id": "branch_40393_40398_1",
      "ports": {
        "bus1": 40393,
        "bus2": 40398
      },
      "params": {
        "R": 0.00820003543049097,
        "X": 0.032675664871931076,
        "G": 0.0,
        "B": 0.0023519000969827175
      },
      "extension": {
        "length": 6269.027950195313,
        "rating": 140.61453342437744
      }
    },
    {
      "class": "Branch",
      "id": "branch_40393_40429_1",
      "ports": {
        "bus1": 40429,
        "bus2": 40393
      },
      "params": {
        "R": 0.007261737249791622,
        "X": 0.032871685922145844,
        "G": 0.0,
        "B": 0.00322565995156765
      },
      "extension": {
        "length": 7398.943446533203,
        "rating": 122.7789044380188
      }
    },
    {
      "class": "Branch",
      "id": "branch_40394_40395_1",
      "ports": {
        "bus1": 40394,
        "bus2": 40395
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40395_40431_1",
      "ports": {
        "bus1": 40395,
        "bus2": 40431
      },
      "params": {
        "R": 0.010051915422081947,
        "X": 0.04913507401943207,
        "G": 0.0,
        "B": 0.004611949902027845
      },
      "extension": {
        "length": 11388.751401489259,
        "rating": 105.4905891418457
      }
    },
    {
      "class": "Branch",
      "id": "branch_40395_40433_1",
      "ports": {
        "bus1": 40433,
        "bus2": 40395
      },
      "params": {
        "R": 0.004553046077489853,
        "X": 0.018521396443247795,
        "G": 0.0,
        "B": 0.002870907075703144
      },
      "extension": {
        "length": 4916.086357818604,
        "rating": 113.12559843063354
      }
    },
    {
      "class": "Branch",
      "id": "branch_40395_40439_1",
      "ports": {
        "bus1": 40395,
        "bus2": 40439
      },
      "params": {
        "R": 0.0068525951355695724,
        "X": 0.02320696972310543,
        "G": 0.0,
        "B": 0.0035361924674361944
      },
      "extension": {
        "length": 6256.726608032227,
        "rating": 130.0664186477661
      }
    },
    {
      "class": "Branch",
      "id": "branch_40396_40397_1",
      "ports": {
        "bus1": 40397,
        "bus2": 40396
      },
      "params": {
        "R": 0.008037624880671501,
        "X": 0.03866668790578842,
        "G": 0.0,
        "B": 0.003190188203006983
      },
      "extension": {
        "length": 8393.587920593262,
        "rating": 146.1450695991516
      }
    },
    {
      "class": "Branch",
      "id": "branch_40396_40397_2",
      "ports": {
        "bus1": 40397,
        "bus2": 40396
      },
      "params": {
        "R": 0.008037624880671501,
        "X": 0.03866668790578842,
        "G": 0.0,
        "B": 0.003190188203006983
      },
      "extension": {
        "length": 8393.587920593262,
        "rating": 146.1450695991516
      }
    },
    {
      "class": "Branch",
      "id": "branch_40396_40407_1",
      "ports": {
        "bus1": 40407,
        "bus2": 40396
      },
      "params": {
        "R": 0.0024775322526693344,
        "X": 0.010061623528599739,
        "G": 0.0,
        "B": 0.0015471737133339045
      },
      "extension": {
        "length": 2739.5958072052003,
        "rating": 127.75249481201172
      }
    },
    {
      "class": "Branch",
      "id": "branch_40397_40425_1",
      "ports": {
        "bus1": 40397,
        "bus2": 40425
      },
      "params": {
        "R": 0.0038212398067116737,
        "X": 0.013195134699344635,
        "G": 0.0,
        "B": 0.0017724581994116306
      },
      "extension": {
        "length": 3422.1263381652834,
        "rating": 149.32477474212646
      }
    },
    {
      "class": "Branch",
      "id": "branch_40397_40425_2",
      "ports": {
        "bus1": 40397,
        "bus2": 40425
      },
      "params": {
        "R": 0.0038212398067116737,
        "X": 0.013195134699344635,
        "G": 0.0,
        "B": 0.0017724581994116306
      },
      "extension": {
        "length": 3422.1263381652834,
        "rating": 149.32477474212646
      }
    },
    {
      "class": "Branch",
      "id": "branch_40399_40405_1",
      "ports": {
        "bus1": 40399,
        "bus2": 40405
      },
      "params": {
        "R": 0.00595290120691061,
        "X": 0.025061868131160736,
        "G": 0.0,
        "B": 0.0029491132590919733
      },
      "extension": {
        "length": 6045.587844543457,
        "rating": 138.40893507003784
      }
    },
    {
      "class": "Branch",
      "id": "branch_40401_40402_1",
      "ports": {
        "bus1": 40401,
        "bus2": 40402
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40403_40404_1",
      "ports": {
        "bus1": 40403,
        "bus2": 40404
      },
      "params": {
        "R": 0.0002205868368037045,
        "X": 0.0011468640295788646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40403_40977_1",
      "ports": {
        "bus1": 40403,
        "bus2": 40977
      },
      "params": {
        "R": 0.001246770960278809,
        "X": 0.0057281129993498325,
        "G": 0.0,
        "B": 0.0008300709305331111
      },
      "extension": {
        "length": 1403.3547448654176,
        "rating": 114.0977144241333
      }
    },
    {
      "class": "Branch",
      "id": "branch_40405_40407_1",
      "ports": {
        "bus1": 40405,
        "bus2": 40407
      },
      "params": {
        "R": 0.007824840024113655,
        "X": 0.02835967019200325,
        "G": 0.0,
        "B": 0.003211101051419973
      },
      "extension": {
        "length": 6232.85294897461,
        "rating": 250.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40408_40409_1",
      "ports": {
        "bus1": 40408,
        "bus2": 40409
      },
      "params": {
        "R": 0.0063023348338902,
        "X": 0.025058599188923836,
        "G": 0.0,
        "B": 0.0031729366164654493
      },
      "extension": {
        "length": 6640.550737976075,
        "rating": 129.1610836982727
      }
    },
    {
      "class": "Branch",
      "id": "branch_40408_40414_1",
      "ports": {
        "bus1": 40408,
        "bus2": 40414
      },
      "params": {
        "R": 0.002768623875454068,
        "X": 0.014493986964225769,
        "G": 0.0,
        "B": 0.0020878820214420557
      },
      "extension": {
        "length": 4071.201324005127,
        "rating": 146.45735025405884
      }
    },
    {
      "class": "Branch",
      "id": "branch_40408_40414_2",
      "ports": {
        "bus1": 40408,
        "bus2": 40414
      },
      "params": {
        "R": 0.002768623875454068,
        "X": 0.014493986964225769,
        "G": 0.0,
        "B": 0.0020878820214420557
      },
      "extension": {
        "length": 4071.201324005127,
        "rating": 146.45735025405884
      }
    },
    {
      "class": "Branch",
      "id": "branch_40408_40631_1",
      "ports": {
        "bus1": 40631,
        "bus2": 40408
      },
      "params": {
        "R": 0.006177459843456745,
        "X": 0.024030311033129692,
        "G": 0.0,
        "B": 0.00123024417553097
      },
      "extension": {
        "length": 3984.6157602539065,
        "rating": 141.72041416168213
      }
    },
    {
      "class": "Branch",
      "id": "branch_40408_40631_2",
      "ports": {
        "bus1": 40631,
        "bus2": 40408
      },
      "params": {
        "R": 0.006177459843456745,
        "X": 0.024030311033129692,
        "G": 0.0,
        "B": 0.00123024417553097
      },
      "extension": {
        "length": 3984.6157602539065,
        "rating": 141.72041416168213
      }
    },
    {
      "class": "Branch",
      "id": "branch_40409_40417_1",
      "ports": {
        "bus1": 40417,
        "bus2": 40409
      },
      "params": {
        "R": 0.003878305433318019,
        "X": 0.019135456532239914,
        "G": 0.0,
        "B": 0.002007599687203765
      },
      "extension": {
        "length": 4569.702279785156,
        "rating": 155.19312620162964
      }
    },
    {
      "class": "Branch",
      "id": "branch_40409_40417_2",
      "ports": {
        "bus1": 40417,
        "bus2": 40409
      },
      "params": {
        "R": 0.003878305433318019,
        "X": 0.019135456532239914,
        "G": 0.0,
        "B": 0.002007599687203765
      },
      "extension": {
        "length": 4569.702279785156,
        "rating": 155.19312620162964
      }
    },
    {
      "class": "Branch",
      "id": "branch_40409_40417_3",
      "ports": {
        "bus1": 40417,
        "bus2": 40409
      },
      "params": {
        "R": 0.003878305433318019,
        "X": 0.019135456532239914,
        "G": 0.0,
        "B": 0.002007599687203765
      },
      "extension": {
        "length": 4569.702279785156,
        "rating": 155.19312620162964
      }
    },
    {
      "class": "Branch",
      "id": "branch_40409_40433_1",
      "ports": {
        "bus1": 40409,
        "bus2": 40433
      },
      "params": {
        "R": 0.005030833184719086,
        "X": 0.023376276716589928,
        "G": 0.0,
        "B": 0.004651677794754505
      },
      "extension": {
        "length": 7691.858125488281,
        "rating": 135.33432483673096
      }
    },
    {
      "class": "Branch",
      "id": "branch_40410_40411_1",
      "ports": {
        "bus1": 40410,
        "bus2": 40411
      },
      "params": {
        "R": 0.00021117067080922425,
        "X": 0.0011908416636288166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40411_40619_1",
      "ports": {
        "bus1": 40619,
        "bus2": 40411
      },
      "params": {
        "R": 0.004973278380930424,
        "X": 0.021246271207928658,
        "G": 0.0,
        "B": 0.001134379766881466
      },
      "extension": {
        "length": 3552.0090963134767,
        "rating": 127.54948139190674
      }
    },
    {
      "class": "Branch",
      "id": "branch_40412_40595_1",
      "ports": {
        "bus1": 40595,
        "bus2": 40412
      },
      "params": {
        "R": 0.00200125970877707,
        "X": 0.01066294964402914,
        "G": 0.0,
        "B": 0.0012368736788630486
      },
      "extension": {
        "length": 2690.536435455322,
        "rating": 101.25223398208618
      }
    },
    {
      "class": "Branch",
      "id": "branch_40414_40415_1",
      "ports": {
        "bus1": 40414,
        "bus2": 40415
      },
      "params": {
        "R": 0.00022363280004356056,
        "X": 0.0010096655460074544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40414_40437_1",
      "ports": {
        "bus1": 40437,
        "bus2": 40414
      },
      "params": {
        "R": 0.0037143127992749214,
        "X": 0.01584548130631447,
        "G": 0.0,
        "B": 0.001738302642479539
      },
      "extension": {
        "length": 3819.5345110473636,
        "rating": 150.56719779968262
      }
    },
    {
      "class": "Branch",
      "id": "branch_40414_40437_2",
      "ports": {
        "bus1": 40437,
        "bus2": 40414
      },
      "params": {
        "R": 0.0037143127992749214,
        "X": 0.01584548130631447,
        "G": 0.0,
        "B": 0.001738302642479539
      },
      "extension": {
        "length": 3819.5345110473636,
        "rating": 150.56719779968262
      }
    },
    {
      "class": "Branch",
      "id": "branch_40416_40417_1",
      "ports": {
        "bus1": 40417,
        "bus2": 40416
      },
      "params": {
        "R": 0.002013344084843993,
        "X": 0.07842914015054703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40416_40417_2",
      "ports": {
        "bus1": 40417,
        "bus2": 40416
      },
      "params": {
        "R": 0.002013344084843993,
        "X": 0.07842914015054703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40416_40417_3",
      "ports": {
        "bus1": 40417,
        "bus2": 40416
      },
      "params": {
        "R": 0.002013344084843993,
        "X": 0.07842914015054703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40416_40417_4",
      "ports": {
        "bus1": 40417,
        "bus2": 40416
      },
      "params": {
        "R": 0.002013344084843993,
        "X": 0.07842914015054703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40416_40418_1",
      "ports": {
        "bus1": 40416,
        "bus2": 40418
      },
      "params": {
        "R": 0.00029759889002889395,
        "X": 0.001161826541647315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40416_40436_1",
      "ports": {
        "bus1": 40416,
        "bus2": 40436
      },
      "params": {
        "R": 0.0007313650567084551,
        "X": 0.007254340685904026,
        "G": 0.0,
        "B": 0.04223410785198212
      },
      "extension": {
        "length": 12260.779197143554,
        "rating": 481.15038871765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_40416_41035_1",
      "ports": {
        "bus1": 40416,
        "bus2": 41035
      },
      "params": {
        "R": 0.002295626327395439,
        "X": 0.02020568959414959,
        "G": 0.0,
        "B": 0.04985080659389496
      },
      "extension": {
        "length": 23463.797982055665,
        "rating": 585.6706142425537
      }
    },
    {
      "class": "Branch",
      "id": "branch_40417_40431_1",
      "ports": {
        "bus1": 40431,
        "bus2": 40417
      },
      "params": {
        "R": 0.009215114638209343,
        "X": 0.0362287238240242,
        "G": 0.0,
        "B": 0.007438416127115487
      },
      "extension": {
        "length": 11808.621610290527,
        "rating": 139.503276348114
      }
    },
    {
      "class": "Branch",
      "id": "branch_40417_41126_1",
      "ports": {
        "bus1": 40417,
        "bus2": 41126
      },
      "params": {
        "R": 0.003165093483403325,
        "X": 0.013231463730335236,
        "G": 0.0,
        "B": 0.0018698570784181356
      },
      "extension": {
        "length": 3605.945071563721,
        "rating": 148.4987497329712
      }
    },
    {
      "class": "Branch",
      "id": "branch_40417_41126_2",
      "ports": {
        "bus1": 40417,
        "bus2": 41126
      },
      "params": {
        "R": 0.003165093483403325,
        "X": 0.013231463730335236,
        "G": 0.0,
        "B": 0.0018698570784181356
      },
      "extension": {
        "length": 3605.945071563721,
        "rating": 148.4987497329712
      }
    },
    {
      "class": "Branch",
      "id": "branch_40419_40420_1",
      "ports": {
        "bus1": 40419,
        "bus2": 40420
      },
      "params": {
        "R": 0.00029337499290704727,
        "X": 0.001163344131782651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40419_40609_1",
      "ports": {
        "bus1": 40609,
        "bus2": 40419
      },
      "params": {
        "R": 0.002450357424095273,
        "X": 0.009814473800361156,
        "G": 0.0,
        "B": 0.0017097709933295844
      },
      "extension": {
        "length": 2772.8972977752687,
        "rating": 119.27762031555176
      }
    },
    {
      "class": "Branch",
      "id": "branch_40419_40626_1",
      "ports": {
        "bus1": 40626,
        "bus2": 40419
      },
      "params": {
        "R": 0.0028221947140991688,
        "X": 0.011633135378360748,
        "G": 0.0,
        "B": 0.0011530392803251743
      },
      "extension": {
        "length": 2706.6331215362547,
        "rating": 122.24133014678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_40421_40622_1",
      "ports": {
        "bus1": 40421,
        "bus2": 40622
      },
      "params": {
        "R": 0.003146602539345622,
        "X": 0.013137905858457088,
        "G": 0.0,
        "B": 0.0014932536287233233
      },
      "extension": {
        "length": 3287.9024263916017,
        "rating": 148.22654724121094
      }
    },
    {
      "class": "Branch",
      "id": "branch_40421_40622_2",
      "ports": {
        "bus1": 40421,
        "bus2": 40622
      },
      "params": {
        "R": 0.003146602539345622,
        "X": 0.013137905858457088,
        "G": 0.0,
        "B": 0.0014932536287233233
      },
      "extension": {
        "length": 3287.9024263916017,
        "rating": 148.22654724121094
      }
    },
    {
      "class": "Branch",
      "id": "branch_40421_40629_1",
      "ports": {
        "bus1": 40629,
        "bus2": 40421
      },
      "params": {
        "R": 0.003679292742162943,
        "X": 0.02024509571492672,
        "G": 0.0,
        "B": 0.001988727832213044
      },
      "extension": {
        "length": 4644.793033538818,
        "rating": 147.73601293563843
      }
    },
    {
      "class": "Branch",
      "id": "branch_40421_40629_2",
      "ports": {
        "bus1": 40629,
        "bus2": 40421
      },
      "params": {
        "R": 0.003679292742162943,
        "X": 0.02024509571492672,
        "G": 0.0,
        "B": 0.001988727832213044
      },
      "extension": {
        "length": 4644.793033538818,
        "rating": 147.73601293563843
      }
    },
    {
      "class": "Branch",
      "id": "branch_40421_40635_1",
      "ports": {
        "bus1": 40421,
        "bus2": 40635
      },
      "params": {
        "R": 0.0016600147355347872,
        "X": 0.006620722822844982,
        "G": 0.0,
        "B": 0.0016979746287688613
      },
      "extension": {
        "length": 2487.338867477417,
        "rating": 126.04576349258423
      }
    },
    {
      "class": "Branch",
      "id": "branch_40422_40423_1",
      "ports": {
        "bus1": 40422,
        "bus2": 40423
      },
      "params": {
        "R": 0.006515661254525185,
        "X": 0.027947399765253067,
        "G": 0.0,
        "B": 0.00255345250479877
      },
      "extension": {
        "length": 5983.870867492676,
        "rating": 117.56788492202759
      }
    },
    {
      "class": "Branch",
      "id": "branch_40423_40543_1",
      "ports": {
        "bus1": 40423,
        "bus2": 40543
      },
      "params": {
        "R": 0.006165796425193548,
        "X": 0.03116617351770401,
        "G": 0.0,
        "B": 0.005028474610298872
      },
      "extension": {
        "length": 9095.950049194336,
        "rating": 135.32698154449463
      }
    },
    {
      "class": "Branch",
      "id": "branch_40424_40425_1",
      "ports": {
        "bus1": 40425,
        "bus2": 40424
      },
      "params": {
        "R": 0.002005690708756447,
        "X": 0.07098762691020966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40424_40425_2",
      "ports": {
        "bus1": 40425,
        "bus2": 40424
      },
      "params": {
        "R": 0.002005690708756447,
        "X": 0.07098762691020966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40424_40425_3",
      "ports": {
        "bus1": 40425,
        "bus2": 40424
      },
      "params": {
        "R": 0.002005690708756447,
        "X": 0.07098762691020966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40424_40425_4",
      "ports": {
        "bus1": 40425,
        "bus2": 40424
      },
      "params": {
        "R": 0.002005690708756447,
        "X": 0.07098762691020966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40424_40426_1",
      "ports": {
        "bus1": 40424,
        "bus2": 40426
      },
      "params": {
        "R": 0.00024326519633177668,
        "X": 0.0011512875789776444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40425_40887_1",
      "ports": {
        "bus1": 40425,
        "bus2": 40887
      },
      "params": {
        "R": 0.00522650545462966,
        "X": 0.023399805650115013,
        "G": 0.0,
        "B": 0.002585858339443803
      },
      "extension": {
        "length": 5290.89282888794,
        "rating": 126.46821737289429
      }
    },
    {
      "class": "Branch",
      "id": "branch_40427_40432_1",
      "ports": {
        "bus1": 40432,
        "bus2": 40427
      },
      "params": {
        "R": 0.007619734387844801,
        "X": 0.033372536301612854,
        "G": 0.0,
        "B": 0.004208814352750778
      },
      "extension": {
        "length": 8709.73164678955,
        "rating": 136.73170804977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_40429_40433_1",
      "ports": {
        "bus1": 40433,
        "bus2": 40429
      },
      "params": {
        "R": 0.005292173009365797,
        "X": 0.024326935410499573,
        "G": 0.0,
        "B": 0.002466527046635747
      },
      "extension": {
        "length": 5447.073063262939,
        "rating": 109.26393270492554
      }
    },
    {
      "class": "Branch",
      "id": "branch_40430_40431_1",
      "ports": {
        "bus1": 40430,
        "bus2": 40431
      },
      "params": {
        "R": 0.0002054009382845834,
        "X": 0.0010999070946127176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40431_40433_1",
      "ports": {
        "bus1": 40431,
        "bus2": 40433
      },
      "params": {
        "R": 0.004543239250779152,
        "X": 0.02188502438366413,
        "G": 0.0,
        "B": 0.0035669130738824606
      },
      "extension": {
        "length": 5952.348198577881,
        "rating": 94.23611164093018
      }
    },
    {
      "class": "Branch",
      "id": "branch_40432_40439_1",
      "ports": {
        "bus1": 40432,
        "bus2": 40439
      },
      "params": {
        "R": 0.008392991498112679,
        "X": 0.0318521223962307,
        "G": 0.0,
        "B": 0.0028005281928926706
      },
      "extension": {
        "length": 6707.104605834961,
        "rating": 125.425124168396
      }
    },
    {
      "class": "Branch",
      "id": "branch_40433_40434_1",
      "ports": {
        "bus1": 40433,
        "bus2": 40434
      },
      "params": {
        "R": 0.00021361811377573758,
        "X": 0.0010183475678786635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40436_40437_1",
      "ports": {
        "bus1": 40437,
        "bus2": 40436
      },
      "params": {
        "R": 0.0011549077462404966,
        "X": 0.047225747257471085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40436_40437_2",
      "ports": {
        "bus1": 40437,
        "bus2": 40436
      },
      "params": {
        "R": 0.0011549077462404966,
        "X": 0.047225747257471085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40436_40437_3",
      "ports": {
        "bus1": 40437,
        "bus2": 40436
      },
      "params": {
        "R": 0.0011549077462404966,
        "X": 0.047225747257471085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40436_40437_4",
      "ports": {
        "bus1": 40437,
        "bus2": 40436
      },
      "params": {
        "R": 0.0011549077462404966,
        "X": 0.047225747257471085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40436_40437_5",
      "ports": {
        "bus1": 40437,
        "bus2": 40436
      },
      "params": {
        "R": 0.0011549077462404966,
        "X": 0.047225747257471085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40436_40438_1",
      "ports": {
        "bus1": 40436,
        "bus2": 40438
      },
      "params": {
        "R": 0.00021297868806868792,
        "X": 0.001002949196845293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40436_40697_1",
      "ports": {
        "bus1": 40436,
        "bus2": 40697
      },
      "params": {
        "R": 0.0016217182856053114,
        "X": 0.014130285941064358,
        "G": 0.0,
        "B": 0.058352481573820114
      },
      "extension": {
        "length": 21165.551194702148,
        "rating": 570.0352191925049
      }
    },
    {
      "class": "Branch",
      "id": "branch_40441_40459_1",
      "ports": {
        "bus1": 40459,
        "bus2": 40441
      },
      "params": {
        "R": 0.004340123385190964,
        "X": 0.017596028745174408,
        "G": 0.0,
        "B": 0.0010926502291113138
      },
      "extension": {
        "length": 3390.1516735839846,
        "rating": 138.01852464675903
      }
    },
    {
      "class": "Branch",
      "id": "branch_40442_40450_1",
      "ports": {
        "bus1": 40450,
        "bus2": 40442
      },
      "params": {
        "R": 0.007172333542257547,
        "X": 0.02873387560248375,
        "G": 0.0,
        "B": 0.00461747357621789
      },
      "extension": {
        "length": 8206.989682434083,
        "rating": 118.98568868637085
      }
    },
    {
      "class": "Branch",
      "id": "branch_40442_40988_1",
      "ports": {
        "bus1": 40442,
        "bus2": 40988
      },
      "params": {
        "R": 0.025050153955817223,
        "X": 0.0878625214099884,
        "G": 0.0,
        "B": 0.011855106800794601
      },
      "extension": {
        "length": 22389.09041821289,
        "rating": 102.53846645355225
      }
    },
    {
      "class": "Branch",
      "id": "branch_40443_40451_1",
      "ports": {
        "bus1": 40443,
        "bus2": 40451
      },
      "params": {
        "R": 0.004102916922420263,
        "X": 0.0213421992957592,
        "G": 0.0,
        "B": 0.0014574798988178372
      },
      "extension": {
        "length": 3844.1959010925293,
        "rating": 132.47857093811035
      }
    },
    {
      "class": "Branch",
      "id": "branch_40443_40773_1",
      "ports": {
        "bus1": 40443,
        "bus2": 40773
      },
      "params": {
        "R": 0.005147076211869717,
        "X": 0.021413346752524376,
        "G": 0.0,
        "B": 0.0028475478757172823
      },
      "extension": {
        "length": 5670.787128936768,
        "rating": 139.5746350288391
      }
    },
    {
      "class": "Branch",
      "id": "branch_40443_40943_1",
      "ports": {
        "bus1": 40443,
        "bus2": 40943
      },
      "params": {
        "R": 0.008454165421426296,
        "X": 0.041290611028671265,
        "G": 0.0,
        "B": 0.0033541535958647732
      },
      "extension": {
        "length": 8550.798766479493,
        "rating": 103.64605188369751
      }
    },
    {
      "class": "Branch",
      "id": "branch_40444_40447_1",
      "ports": {
        "bus1": 40444,
        "bus2": 40447
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.00047664716839790344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40444_40448_1",
      "ports": {
        "bus1": 40444,
        "bus2": 40448
      },
      "params": {
        "R": 0.00029880873626098037,
        "X": 0.0010009203106164932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40444_40449_1",
      "ports": {
        "bus1": 40444,
        "bus2": 40449
      },
      "params": {
        "R": 0.00022364196775015444,
        "X": 0.0010614397469908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40445_40447_1",
      "ports": {
        "bus1": 40445,
        "bus2": 40447
      },
      "params": {
        "R": 0.0024724395480006933,
        "X": 0.05809018388390541,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40446_40447_1",
      "ports": {
        "bus1": 40446,
        "bus2": 40447
      },
      "params": {
        "R": 0.0024724395480006933,
        "X": 0.05809018388390541,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40449_40451_1",
      "ports": {
        "bus1": 40449,
        "bus2": 40451
      },
      "params": {
        "R": 0.009104478172957897,
        "X": 0.042841460555791855,
        "G": 0.0,
        "B": 0.011321259662508965
      },
      "extension": {
        "length": 14148.201060791016,
        "rating": 160.00009775161743
      }
    },
    {
      "class": "Branch",
      "id": "branch_40449_40451_2",
      "ports": {
        "bus1": 40449,
        "bus2": 40451
      },
      "params": {
        "R": 0.009104478172957897,
        "X": 0.042841460555791855,
        "G": 0.0,
