        "B": 0.011321259662508965
      },
      "extension": {
        "length": 14148.201060791016,
        "rating": 160.00009775161743
      }
    },
    {
      "class": "Branch",
      "id": "branch_40449_40453_1",
      "ports": {
        "bus1": 40453,
        "bus2": 40449
      },
      "params": {
        "R": 0.003609755774959922,
        "X": 0.015296879224479198,
        "G": 0.0,
        "B": 0.0015055638505145907
      },
      "extension": {
        "length": 3386.8016106262207,
        "rating": 123.71286153793335
      }
    },
    {
      "class": "Branch",
      "id": "branch_40449_40456_1",
      "ports": {
        "bus1": 40449,
        "bus2": 40456
      },
      "params": {
        "R": 0.007530238013714552,
        "X": 0.02980056405067444,
        "G": 0.0,
        "B": 0.003377187764272094
      },
      "extension": {
        "length": 7177.335880187989,
        "rating": 152.9915690422058
      }
    },
    {
      "class": "Branch",
      "id": "branch_40449_40456_2",
      "ports": {
        "bus1": 40449,
        "bus2": 40456
      },
      "params": {
        "R": 0.007530238013714552,
        "X": 0.02980056405067444,
        "G": 0.0,
        "B": 0.003377187764272094
      },
      "extension": {
        "length": 7177.335880187989,
        "rating": 152.9915690422058
      }
    },
    {
      "class": "Branch",
      "id": "branch_40451_40452_1",
      "ports": {
        "bus1": 40451,
        "bus2": 40452
      },
      "params": {
        "R": 0.0002187927020713687,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40451_40701_1",
      "ports": {
        "bus1": 40701,
        "bus2": 40451
      },
      "params": {
        "R": 0.0054696365259587765,
        "X": 0.0248295608907938,
        "G": 0.0,
        "B": 0.0020097747910767794
      },
      "extension": {
        "length": 5020.866473785401,
        "rating": 132.89233446121216
      }
    },
    {
      "class": "Branch",
      "id": "branch_40451_40773_1",
      "ports": {
        "bus1": 40451,
        "bus2": 40773
      },
      "params": {
        "R": 0.004339699633419514,
        "X": 0.021606681868433952,
        "G": 0.0,
        "B": 0.0017942260019481182
      },
      "extension": {
        "length": 4594.225538726807,
        "rating": 156.8484663963318
      }
    },
    {
      "class": "Branch",
      "id": "branch_40451_40773_2",
      "ports": {
        "bus1": 40451,
        "bus2": 40773
      },
      "params": {
        "R": 0.004339699633419514,
        "X": 0.021606681868433952,
        "G": 0.0,
        "B": 0.0017942260019481182
      },
      "extension": {
        "length": 4594.225538726807,
        "rating": 156.8484663963318
      }
    },
    {
      "class": "Branch",
      "id": "branch_40453_40454_1",
      "ports": {
        "bus1": 40453,
        "bus2": 40454
      },
      "params": {
        "R": 0.0002722961362451315,
        "X": 0.0011981326388195157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40453_41002_1",
      "ports": {
        "bus1": 40453,
        "bus2": 41002
      },
      "params": {
        "R": 0.0019314406672492623,
        "X": 0.009247370064258575,
        "G": 0.0,
        "B": 0.0018940006848424675
      },
      "extension": {
        "length": 2853.9837088165286,
        "rating": 119.81725692749023
      }
    },
    {
      "class": "Branch",
      "id": "branch_40455_40456_1",
      "ports": {
        "bus1": 40455,
        "bus2": 40456
      },
      "params": {
        "R": 0.006815470289438963,
        "X": 0.03370052948594093,
        "G": 0.0,
        "B": 0.007739032153040171
      },
      "extension": {
        "length": 11284.143182006836,
        "rating": 150.7924199104309
      }
    },
    {
      "class": "Branch",
      "id": "branch_40455_40456_2",
      "ports": {
        "bus1": 40455,
        "bus2": 40456
      },
      "params": {
        "R": 0.006815470289438963,
        "X": 0.03370052948594093,
        "G": 0.0,
        "B": 0.007739032153040171
      },
      "extension": {
        "length": 11284.143182006836,
        "rating": 150.7924199104309
      }
    },
    {
      "class": "Branch",
      "id": "branch_40460_40885_1",
      "ports": {
        "bus1": 40460,
        "bus2": 40885
      },
      "params": {
        "R": 0.009772690013051033,
        "X": 0.03620540350675583,
        "G": 0.0,
        "B": 0.00424617575481534
      },
      "extension": {
        "length": 8583.617181884765,
        "rating": 120.17099857330322
      }
    },
    {
      "class": "Branch",
      "id": "branch_40460_40988_1",
      "ports": {
        "bus1": 40460,
        "bus2": 40988
      },
      "params": {
        "R": 0.0026793722063302994,
        "X": 0.011089946143329144,
        "G": 0.0,
        "B": 0.0014051400357857347
      },
      "extension": {
        "length": 2976.4705056152343,
        "rating": 115.0125503540039
      }
    },
    {
      "class": "Branch",
      "id": "branch_40461_40462_1",
      "ports": {
        "bus1": 40462,
        "bus2": 40461
      },
      "params": {
        "R": 0.010882090777158737,
        "X": 0.0431206114590168,
        "G": 0.0,
        "B": 0.005003686062991619
      },
      "extension": {
        "length": 11106.914069641114,
        "rating": 136.21206283569336
      }
    },
    {
      "class": "Branch",
      "id": "branch_40462_40469_1",
      "ports": {
        "bus1": 40469,
        "bus2": 40462
      },
      "params": {
        "R": 0.011945618316531181,
        "X": 0.051242534071207047,
        "G": 0.0,
        "B": 0.01310029998421669
      },
      "extension": {
        "length": 18223.984884155274,
        "rating": 133.20720195770264
      }
    },
    {
      "class": "Branch",
      "id": "branch_40464_40465_1",
      "ports": {
        "bus1": 40465,
        "bus2": 40464
      },
      "params": {
        "R": 0.023442035540938377,
        "X": 0.08470641821622849,
        "G": 0.0,
        "B": 0.007772869896143676
      },
      "extension": {
        "length": 17019.335856445312,
        "rating": 132.97526836395264
      }
    },
    {
      "class": "Branch",
      "id": "branch_40468_40476_1",
      "ports": {
        "bus1": 40468,
        "bus2": 40476
      },
      "params": {
        "R": 0.00559409661218524,
        "X": 0.02546808123588562,
        "G": 0.0,
        "B": 0.002051267307251692
      },
      "extension": {
        "length": 5170.970474395752,
        "rating": 147.01579809188843
      }
    },
    {
      "class": "Branch",
      "id": "branch_40470_40473_1",
      "ports": {
        "bus1": 40470,
        "bus2": 40473
      },
      "params": {
        "R": 0.0017302683554589748,
        "X": 0.08572100847959518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40470_40474_1",
      "ports": {
        "bus1": 40470,
        "bus2": 40474
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40470_40475_1",
      "ports": {
        "bus1": 40470,
        "bus2": 40475
      },
      "params": {
        "R": 0.00026997036184184253,
        "X": 0.00119805580470711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40471_40473_1",
      "ports": {
        "bus1": 40471,
        "bus2": 40473
      },
      "params": {
        "R": -0.000904313288629055,
        "X": -0.04480152577161789,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40471_40476_1",
      "ports": {
        "bus1": 40471,
        "bus2": 40476
      },
      "params": {
        "R": 0.004379570484161377,
        "X": 0.01941913180053234,
        "G": 0.0,
        "B": 0.0021710600703954697
      },
      "extension": {
        "length": 4517.153754730225,
        "rating": 151.80916786193848
      }
    },
    {
      "class": "Branch",
      "id": "branch_40471_40476_2",
      "ports": {
        "bus1": 40471,
        "bus2": 40476
      },
      "params": {
        "R": 0.004379570484161377,
        "X": 0.01941913180053234,
        "G": 0.0,
        "B": 0.0021710600703954697
      },
      "extension": {
        "length": 4517.153754730225,
        "rating": 151.80916786193848
      }
    },
    {
      "class": "Branch",
      "id": "branch_40472_40473_1",
      "ports": {
        "bus1": 40472,
        "bus2": 40473
      },
      "params": {
        "R": 0.005037292372435331,
        "X": 0.2495577037334442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40476_40477_1",
      "ports": {
        "bus1": 40476,
        "bus2": 40477
      },
      "params": {
        "R": 0.00029528289451263845,
        "X": 0.0010011567501351237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40478_40479_1",
      "ports": {
        "bus1": 40479,
        "bus2": 40478
      },
      "params": {
        "R": 0.00662638945505023,
        "X": 0.031627342104911804,
        "G": 0.0,
        "B": 0.0023769785184413195
      },
      "extension": {
        "length": 6500.435918334962,
        "rating": 128.44265699386597
      }
    },
    {
      "class": "Branch",
      "id": "branch_40478_40484_1",
      "ports": {
        "bus1": 40478,
        "bus2": 40484
      },
      "params": {
        "R": 0.012483308091759682,
        "X": 0.04764322564005852,
        "G": 0.0,
        "B": 0.004640446975827217
      },
      "extension": {
        "length": 10276.738463562013,
        "rating": 144.5102572441101
      }
    },
    {
      "class": "Branch",
      "id": "branch_40478_40484_2",
      "ports": {
        "bus1": 40478,
        "bus2": 40484
      },
      "params": {
        "R": 0.012483308091759682,
        "X": 0.04764322564005852,
        "G": 0.0,
        "B": 0.004640446975827217
      },
      "extension": {
        "length": 10276.738463562013,
        "rating": 144.5102572441101
      }
    },
    {
      "class": "Branch",
      "id": "branch_40479_40480_1",
      "ports": {
        "bus1": 40479,
        "bus2": 40480
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40479_40484_1",
      "ports": {
        "bus1": 40479,
        "bus2": 40484
      },
      "params": {
        "R": 0.012301651760935783,
        "X": 0.052626848220825195,
        "G": 0.0,
        "B": 0.009644306264817715
      },
      "extension": {
        "length": 14935.419428466797,
        "rating": 149.32249784469604
      }
    },
    {
      "class": "Branch",
      "id": "branch_40479_40484_2",
      "ports": {
        "bus1": 40479,
        "bus2": 40484
      },
      "params": {
        "R": 0.012301651760935783,
        "X": 0.052626848220825195,
        "G": 0.0,
        "B": 0.009644306264817715
      },
      "extension": {
        "length": 14935.419428466797,
        "rating": 149.32249784469604
      }
    },
    {
      "class": "Branch",
      "id": "branch_40481_40490_1",
      "ports": {
        "bus1": 40490,
        "bus2": 40481
      },
      "params": {
        "R": 0.011248290538787842,
        "X": 0.04777781292796135,
        "G": 0.0,
        "B": 0.01395016722381115
      },
      "extension": {
        "length": 16708.342885620117,
        "rating": 126.86221599578857
      }
    },
    {
      "class": "Branch",
      "id": "branch_40482_40483_1",
      "ports": {
        "bus1": 40482,
        "bus2": 40483
      },
      "params": {
        "R": 0.00028863147599622607,
        "X": 0.0011586383916437626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40482_40499_1",
      "ports": {
        "bus1": 40482,
        "bus2": 40499
      },
      "params": {
        "R": 0.017114700749516487,
        "X": 0.057344745844602585,
        "G": 0.0,
        "B": 0.006883291993290186
      },
      "extension": {
        "length": 13217.04240930176,
        "rating": 139.8533582687378
      }
    },
    {
      "class": "Branch",
      "id": "branch_40484_40485_1",
      "ports": {
        "bus1": 40484,
        "bus2": 40485
      },
      "params": {
        "R": 0.00021553912665694952,
        "X": 0.0010737634729593992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40484_40739_1",
      "ports": {
        "bus1": 40484,
        "bus2": 40739
      },
      "params": {
        "R": 0.014931181445717812,
        "X": 0.0650404617190361,
        "G": 0.0,
        "B": 0.0077779158018529415
      },
      "extension": {
        "length": 16188.856361938477,
        "rating": 153.3502459526062
      }
    },
    {
      "class": "Branch",
      "id": "branch_40484_40739_2",
      "ports": {
        "bus1": 40484,
        "bus2": 40739
      },
      "params": {
        "R": 0.014931181445717812,
        "X": 0.0650404617190361,
        "G": 0.0,
        "B": 0.0077779158018529415
      },
      "extension": {
        "length": 16188.856361938477,
        "rating": 153.3502459526062
      }
    },
    {
      "class": "Branch",
      "id": "branch_40484_40739_3",
      "ports": {
        "bus1": 40484,
        "bus2": 40739
      },
      "params": {
        "R": 0.014931181445717812,
        "X": 0.0650404617190361,
        "G": 0.0,
        "B": 0.0077779158018529415
      },
      "extension": {
        "length": 16188.856361938477,
        "rating": 153.3502459526062
      }
    },
    {
      "class": "Branch",
      "id": "branch_40484_40800_1",
      "ports": {
        "bus1": 40484,
        "bus2": 40800
      },
      "params": {
        "R": 0.01204666681587696,
        "X": 0.05909518152475357,
        "G": 0.0,
        "B": 0.007077255751937628
      },
      "extension": {
        "length": 13425.506801147461,
        "rating": 139.37444686889648
      }
    },
    {
      "class": "Branch",
      "id": "branch_40486_40487_1",
      "ports": {
        "bus1": 40486,
        "bus2": 40487
      },
      "params": {
        "R": 0.00026057803188450634,
        "X": 0.00108517543412745,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40487_40490_1",
      "ports": {
        "bus1": 40487,
        "bus2": 40490
      },
      "params": {
        "R": 0.009146946482360363,
        "X": 0.03707999736070633,
        "G": 0.0,
        "B": 0.0022488280665129423
      },
      "extension": {
        "length": 6832.223759399414,
        "rating": 119.71187591552734
      }
    },
    {
      "class": "Branch",
      "id": "branch_40488_40489_1",
      "ports": {
        "bus1": 40488,
        "bus2": 40489
      },
      "params": {
        "R": 0.00028417864814400673,
        "X": 0.0011159481946378946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40488_40490_1",
      "ports": {
        "bus1": 40490,
        "bus2": 40488
      },
      "params": {
        "R": 0.014619885012507439,
        "X": 0.05949563905596733,
        "G": 0.0,
        "B": 0.0036756009794771676
      },
      "extension": {
        "length": 11133.054613586426,
        "rating": 127.94382572174072
      }
    },
    {
      "class": "Branch",
      "id": "branch_40488_40496_1",
      "ports": {
        "bus1": 40488,
        "bus2": 40496
      },
      "params": {
        "R": 0.009281611070036888,
        "X": 0.0387202687561512,
        "G": 0.0,
        "B": 0.0035616576205939054
      },
      "extension": {
        "length": 8691.911199645996,
        "rating": 124.53421354293823
      }
    },
    {
      "class": "Branch",
      "id": "branch_40490_40491_1",
      "ports": {
        "bus1": 40490,
        "bus2": 40491
      },
      "params": {
        "R": 0.0002602651948109269,
        "X": 0.001029508886858821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40492_40493_1",
      "ports": {
        "bus1": 40492,
        "bus2": 40493
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40492_40499_1",
      "ports": {
        "bus1": 40499,
        "bus2": 40492
      },
      "params": {
        "R": 0.007364041171967983,
        "X": 0.036783553659915924,
        "G": 0.0,
        "B": 0.004533307161182165
      },
      "extension": {
        "length": 9641.227184692383,
        "rating": 117.98619031906128
      }
    },
    {
      "class": "Branch",
      "id": "branch_40492_40873_1",
      "ports": {
        "bus1": 40873,
        "bus2": 40492
      },
      "params": {
        "R": 0.005769706331193447,
        "X": 0.02021784335374832,
        "G": 0.0,
        "B": 0.0023769992403686047
      },
      "extension": {
        "length": 4863.713182525635,
        "rating": 111.35268211364746
      }
    },
    {
      "class": "Branch",
      "id": "branch_40494_40499_1",
      "ports": {
        "bus1": 40499,
        "bus2": 40494
      },
      "params": {
        "R": 0.007577605079859495,
        "X": 0.03520471602678299,
        "G": 0.0,
        "B": 0.0032791029661893845
      },
      "extension": {
        "length": 7514.4448383178715,
        "rating": 127.55357027053833
      }
    },
    {
      "class": "Branch",
      "id": "branch_40494_40873_1",
      "ports": {
        "bus1": 40494,
        "bus2": 40873
      },
      "params": {
        "R": 0.02212948352098465,
        "X": 0.09302385151386261,
        "G": 0.0,
        "B": 0.006825058721005916
      },
      "extension": {
        "length": 17413.30725073242,
        "rating": 112.3866081237793
      }
    },
    {
      "class": "Branch",
      "id": "branch_40494_40968_1",
      "ports": {
        "bus1": 40494,
        "bus2": 40968
      },
      "params": {
        "R": 0.010560139082372189,
        "X": 0.04101857915520668,
        "G": 0.0,
        "B": 0.007845857180655003
      },
      "extension": {
        "length": 12120.636751281738,
        "rating": 119.06299591064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_40495_41065_1",
      "ports": {
        "bus1": 40495,
        "bus2": 41065
      },
      "params": {
        "R": 0.0014282510383054614,
        "X": 0.01399952732026577,
        "G": 0.0,
        "B": 0.073176808655262
      },
      "extension": {
        "length": 23939.837669311524,
        "rating": 421.70400619506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_40495_41077_1",
      "ports": {
        "bus1": 40495,
        "bus2": 41077
      },
      "params": {
        "R": 0.00239260820671916,
        "X": 0.019756795838475227,
        "G": 0.0,
        "B": 0.04473501071333885
      },
      "extension": {
        "length": 21864.456208740234,
        "rating": 448.7252712249756
      }
    },
    {
      "class": "Branch",
      "id": "branch_40496_40497_1",
      "ports": {
        "bus1": 40496,
        "bus2": 40497
      },
      "params": {
        "R": 0.008267012424767017,
        "X": 0.033457063138484955,
        "G": 0.0,
        "B": 0.004200848285108805
      },
      "extension": {
        "length": 8744.172335266114,
        "rating": 107.12289810180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_40497_40498_1",
      "ports": {
        "bus1": 40497,
        "bus2": 40498
      },
      "params": {
        "R": 0.00025827938225120306,
        "X": 0.0011906805448234081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40497_40968_1",
      "ports": {
        "bus1": 40968,
        "bus2": 40497
      },
      "params": {
        "R": 0.00783324521034956,
        "X": 0.03293352946639061,
        "G": 0.0,
        "B": 0.0022025047801434994
      },
      "extension": {
        "length": 6161.843585632324,
        "rating": 119.07205581665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_40499_40500_1",
      "ports": {
        "bus1": 40500,
        "bus2": 40499
      },
      "params": {
        "R": 0.010593751445412636,
        "X": 0.05100620165467262,
        "G": 0.0,
        "B": 0.009208973497152328
      },
      "extension": {
        "length": 13809.805948608398,
        "rating": 145.76743841171265
      }
    },
    {
      "class": "Branch",
      "id": "branch_40499_40500_2",
      "ports": {
        "bus1": 40500,
        "bus2": 40499
      },
      "params": {
        "R": 0.010593751445412636,
        "X": 0.05100620165467262,
        "G": 0.0,
        "B": 0.009208973497152328
      },
      "extension": {
        "length": 13809.805948608398,
        "rating": 145.76743841171265
      }
    },
    {
      "class": "Branch",
      "id": "branch_40500_40800_1",
      "ports": {
        "bus1": 40800,
        "bus2": 40500
      },
      "params": {
        "R": 0.006140904035419226,
        "X": 0.03216525539755821,
        "G": 0.0,
        "B": 0.0039873444475233555
      },
      "extension": {
        "length": 7652.032626159668,
        "rating": 166.04911088943481
      }
    },
    {
      "class": "Branch",
      "id": "branch_40500_40800_2",
      "ports": {
        "bus1": 40800,
        "bus2": 40500
      },
      "params": {
        "R": 0.006140904035419226,
        "X": 0.03216525539755821,
        "G": 0.0,
        "B": 0.0039873444475233555
      },
      "extension": {
        "length": 7652.032626159668,
        "rating": 166.04911088943481
      }
    },
    {
      "class": "Branch",
      "id": "branch_40500_40800_3",
      "ports": {
        "bus1": 40800,
        "bus2": 40500
      },
      "params": {
        "R": 0.006140904035419226,
        "X": 0.03216525539755821,
        "G": 0.0,
        "B": 0.0039873444475233555
      },
      "extension": {
        "length": 7652.032626159668,
        "rating": 166.04911088943481
      }
    },
    {
      "class": "Branch",
      "id": "branch_40500_40800_4",
      "ports": {
        "bus1": 40800,
        "bus2": 40500
      },
      "params": {
        "R": 0.006140904035419226,
        "X": 0.03216525539755821,
        "G": 0.0,
        "B": 0.0039873444475233555
      },
      "extension": {
        "length": 7652.032626159668,
        "rating": 166.04911088943481
      }
    },
    {
      "class": "Branch",
      "id": "branch_40501_40502_1",
      "ports": {
        "bus1": 40501,
        "bus2": 40502
      },
      "params": {
        "R": 0.010662352666258812,
        "X": 0.03805312514305115,
        "G": 0.0,
        "B": 0.004001702181994915
      },
      "extension": {
        "length": 9277.775090332032,
        "rating": 130.10306358337402
      }
    },
    {
      "class": "Branch",
      "id": "branch_40501_40504_1",
      "ports": {
        "bus1": 40501,
        "bus2": 40504
      },
      "params": {
        "R": 0.005716302897781134,
        "X": 0.01794583909213543,
        "G": 0.0,
        "B": 0.003491073613986373
      },
      "extension": {
        "length": 4870.968902435303,
        "rating": 124.505615234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_40503_40883_1",
      "ports": {
        "bus1": 40503,
        "bus2": 40883
      },
      "params": {
        "R": 0.004472003784030676,
        "X": 0.01996549777686596,
        "G": 0.0,
        "B": 0.003195631317794323
      },
      "extension": {
        "length": 5536.765425750733,
        "rating": 122.07175493240356
      }
    },
    {
      "class": "Branch",
      "id": "branch_40503_41989_1",
      "ports": {
        "bus1": 41989,
        "bus2": 40503
      },
      "params": {
        "R": 0.022840796038508415,
        "X": 0.09909243881702423,
        "G": 0.0,
        "B": 0.008997160010039806
      },
      "extension": {
        "length": 21158.897879882814,
        "rating": 122.92987108230591
      }
    },
    {
      "class": "Branch",
      "id": "branch_40504_40883_1",
      "ports": {
        "bus1": 40504,
        "bus2": 40883
      },
      "params": {
        "R": 0.017779666930437088,
        "X": 0.04462958127260208,
        "G": 0.0,
        "B": 0.0052350847981870174
      },
      "extension": {
        "length": 10715.778967346192,
        "rating": 119.21008825302124
      }
    },
    {
      "class": "Branch",
      "id": "branch_40505_40507_1",
      "ports": {
        "bus1": 40505,
        "bus2": 40507
      },
      "params": {
        "R": 0.02286950685083866,
        "X": 0.09996938705444336,
        "G": 0.0,
        "B": 0.007127469405531882
      },
      "extension": {
        "length": 19923.398037597657,
        "rating": 124.81220960617065
      }
    },
    {
      "class": "Branch",
      "id": "branch_40506_40508_1",
      "ports": {
        "bus1": 40506,
        "bus2": 40508
      },
      "params": {
        "R": 0.0189114511013031,
        "X": 0.07261891663074493,
        "G": 0.0,
        "B": 0.007457215804606675
      },
      "extension": {
        "length": 17715.76371936035,
        "rating": 126.62291526794434
      }
    },
    {
      "class": "Branch",
      "id": "branch_40507_40508_1",
      "ports": {
        "bus1": 40507,
        "bus2": 40508
      },
      "params": {
        "R": 0.009142930619418621,
        "X": 0.03942224383354187,
        "G": 0.0,
        "B": 0.006587787065654993
      },
      "extension": {
        "length": 11021.606602294922,
        "rating": 122.65640497207642
      }
    },
    {
      "class": "Branch",
      "id": "branch_40510_40511_1",
      "ports": {
        "bus1": 40510,
        "bus2": 40511
      },
      "params": {
        "R": 0.019468199461698532,
        "X": 0.06775707006454468,
        "G": 0.0,
        "B": 0.00964857917279005
      },
      "extension": {
        "length": 18069.453014282226,
        "rating": 106.86355829238892
      }
    },
    {
      "class": "Branch",
      "id": "branch_40512_40513_1",
      "ports": {
        "bus1": 40512,
        "bus2": 40513
      },
      "params": {
        "R": 0.006366942543536425,
        "X": 0.01897319220006466,
        "G": 0.0,
        "B": 0.002761712996289134
      },
      "extension": {
        "length": 4781.504456268311,
        "rating": 132.68316984176636
      }
    },
    {
      "class": "Branch",
      "id": "branch_40512_40546_1",
      "ports": {
        "bus1": 40546,
        "bus2": 40512
      },
      "params": {
        "R": 0.0031238633673638105,
        "X": 0.01411986444145441,
        "G": 0.0,
        "B": 0.0019630270544439554
      },
      "extension": {
        "length": 4099.479446777344,
        "rating": 135.508131980896
      }
    },
    {
      "class": "Branch",
      "id": "branch_40514_40518_1",
      "ports": {
        "bus1": 40518,
        "bus2": 40514
      },
      "params": {
        "R": 0.004887241404503584,
        "X": 0.024150095880031586,
        "G": 0.0,
        "B": 0.0014279221650213003
      },
      "extension": {
        "length": 3989.594619140625,
        "rating": 118.37204694747925
      }
    },
    {
      "class": "Branch",
      "id": "branch_40514_40520_1",
      "ports": {
        "bus1": 40514,
        "bus2": 40520
      },
      "params": {
        "R": 0.009649937972426414,
        "X": 0.03281375393271446,
        "G": 0.0,
        "B": 0.002805024152621627
      },
      "extension": {
        "length": 6828.540263305665,
        "rating": 125.19737482070923
      }
    },
    {
      "class": "Branch",
      "id": "branch_40515_40520_1",
      "ports": {
        "bus1": 40520,
        "bus2": 40515
      },
      "params": {
        "R": 0.004468352999538183,
        "X": 0.019091902300715446,
        "G": 0.0,
        "B": 0.0018884718883782625
      },
      "extension": {
        "length": 4484.1277589721685,
        "rating": 130.87838888168335
      }
    },
    {
      "class": "Branch",
      "id": "branch_40516_40560_1",
      "ports": {
        "bus1": 40516,
        "bus2": 40560
      },
      "params": {
        "R": 0.0023406727705150843,
        "X": 0.009835266508162022,
        "G": 0.0,
        "B": 0.0009138869354501368
      },
      "extension": {
        "length": 2030.1354665222168,
        "rating": 110.22757291793823
      }
    },
    {
      "class": "Branch",
      "id": "branch_40516_41019_1",
      "ports": {
        "bus1": 41019,
        "bus2": 40516
      },
      "params": {
        "R": 0.004014189355075359,
        "X": 0.01844407245516777,
        "G": 0.0,
        "B": 0.001255172654055059
      },
      "extension": {
        "length": 3704.1056380920413,
        "rating": 123.06841611862183
      }
    },
    {
      "class": "Branch",
      "id": "branch_40517_40518_1",
      "ports": {
        "bus1": 40517,
        "bus2": 40518
      },
      "params": {
        "R": 0.00023681500169914216,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40518_40519_1",
      "ports": {
        "bus1": 40519,
        "bus2": 40518
      },
      "params": {
        "R": 0.006093929056078196,
        "X": 0.026680050417780876,
        "G": 0.0,
        "B": 0.0021856187377125025
      },
      "extension": {
        "length": 5427.067842498779,
        "rating": 106.20793104171753
      }
    },
    {
      "class": "Branch",
      "id": "branch_40518_40819_1",
      "ports": {
        "bus1": 40819,
        "bus2": 40518
      },
      "params": {
        "R": 0.005357417277991772,
        "X": 0.024235976859927177,
        "G": 0.0,
        "B": 0.002737724920734763
      },
      "extension": {
        "length": 6054.339984741211,
        "rating": 114.43028450012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_40519_40521_1",
      "ports": {
        "bus1": 40521,
        "bus2": 40519
      },
      "params": {
        "R": 0.01957046613097191,
        "X": 0.06226445361971855,
        "G": 0.0,
        "B": 0.010572492145001888
      },
      "extension": {
        "length": 18026.217978881836,
        "rating": 130.2623987197876
      }
    },
    {
      "class": "Branch",
      "id": "branch_40519_40533_1",
      "ports": {
        "bus1": 40533,
        "bus2": 40519
      },
      "params": {
        "R": 0.004979591351002455,
        "X": 0.022476308047771454,
        "G": 0.0,
        "B": 0.0034806525800377135
      },
      "extension": {
        "length": 6422.600576293946,
        "rating": 116.18999242782593
      }
    },
    {
      "class": "Branch",
      "id": "branch_40520_40530_1",
      "ports": {
        "bus1": 40520,
        "bus2": 40530
      },
      "params": {
        "R": 0.012795026414096355,
        "X": 0.0530974380671978,
        "G": 0.0,
        "B": 0.005601869430392981
      },
      "extension": {
        "length": 10643.767386108399,
        "rating": 133.1430196762085
      }
    },
    {
      "class": "Branch",
      "id": "branch_40520_40538_1",
      "ports": {
        "bus1": 40520,
        "bus2": 40538
      },
      "params": {
        "R": 0.012564655393362045,
        "X": 0.051170844584703445,
        "G": 0.0,
        "B": 0.008217240683734417
      },
      "extension": {
        "length": 13566.092033935547,
        "rating": 146.19343280792236
      }
    },
    {
      "class": "Branch",
      "id": "branch_40520_40538_2",
      "ports": {
        "bus1": 40520,
        "bus2": 40538
      },
      "params": {
        "R": 0.012564655393362045,
        "X": 0.051170844584703445,
        "G": 0.0,
        "B": 0.008217240683734417
      },
      "extension": {
        "length": 13566.092033935547,
        "rating": 146.19343280792236
      }
    },
    {
      "class": "Branch",
      "id": "branch_40521_40522_1",
      "ports": {
        "bus1": 40521,
        "bus2": 40522
      },
      "params": {
        "R": 0.00029080791864544153,
        "X": 0.0011721487389877439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40521_40524_1",
      "ports": {
        "bus1": 40521,
        "bus2": 40524
      },
      "params": {
        "R": 0.0046575781889259815,
        "X": 0.019242610782384872,
        "G": 0.0,
        "B": 0.0016005297657102344
      },
      "extension": {
        "length": 3966.8022196655274,
        "rating": 140.4408574104309
      }
    },
    {
      "class": "Branch",
      "id": "branch_40521_41019_1",
      "ports": {
        "bus1": 40521,
        "bus2": 41019
      },
      "params": {
        "R": 0.021385015919804573,
        "X": 0.09007585793733597,
        "G": 0.0,
        "B": 0.009819036349654198
      },
      "extension": {
        "length": 20914.82635913086,
        "rating": 117.67865419387817
      }
    },
    {
      "class": "Branch",
      "id": "branch_40523_40526_1",
      "ports": {
        "bus1": 40523,
        "bus2": 40526
      },
      "params": {
        "R": 0.00131144467741251,
        "X": 0.06157592311501503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40523_40527_1",
      "ports": {
        "bus1": 40523,
        "bus2": 40527
      },
      "params": {
        "R": 0.00023858067288529128,
        "X": 0.0011127429315820336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40524_40526_1",
      "ports": {
        "bus1": 40524,
        "bus2": 40526
      },
      "params": {
        "R": 0.000259367807302624,
        "X": 0.012178007513284683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40524_40556_1",
      "ports": {
        "bus1": 40524,
        "bus2": 40556
      },
      "params": {
        "R": 0.018724601715803146,
        "X": 0.0883263349533081,
        "G": 0.0,
        "B": 0.01082620583474636
      },
      "extension": {
        "length": 21050.747364990235,
        "rating": 133.32358598709106
      }
    },
    {
      "class": "Branch",
      "id": "branch_40525_40526_1",
      "ports": {
        "bus1": 40525,
        "bus2": 40526
      },
      "params": {
        "R": 0.007108564488589764,
        "X": 0.33376646041870117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40527_40854_1",
      "ports": {
        "bus1": 40854,
        "bus2": 40527
      },
      "params": {
        "R": 0.00214368780143559,
        "X": 0.016188645735383034,
        "G": 0.0,
        "B": 0.05268832668662071
      },
      "extension": {
        "length": 21601.015637695313,
        "rating": 407.0284366607666
      }
    },
    {
      "class": "Branch",
      "id": "branch_40528_40529_1",
      "ports": {
        "bus1": 40528,
        "bus2": 40529
      },
      "params": {
        "R": 0.0002210607926826924,
        "X": 0.0010197415249422193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40529_40530_1",
      "ports": {
        "bus1": 40530,
        "bus2": 40529
      },
      "params": {
        "R": 0.006404094863682985,
        "X": 0.03013179823756218,
        "G": 0.0,
        "B": 0.0019359705038368702
      },
      "extension": {
        "length": 5738.452184783936,
        "rating": 126.14636421203613
      }
    },
    {
      "class": "Branch",
      "id": "branch_40529_40785_1",
      "ports": {
        "bus1": 40529,
        "bus2": 40785
      },
      "params": {
        "R": 0.026981428265571594,
        "X": 0.11609623581171036,
        "G": 0.0,
        "B": 0.012138488702476025
      },
      "extension": {
        "length": 26038.314650390625,
        "rating": 98.93514513969421
      }
    },
    {
      "class": "Branch",
      "id": "branch_40531_40532_1",
      "ports": {
        "bus1": 40531,
        "bus2": 40532
      },
      "params": {
        "R": 0.00027287923148833215,
        "X": 0.0010814954293891788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40531_41019_1",
      "ports": {
        "bus1": 41019,
        "bus2": 40531
      },
      "params": {
        "R": 0.009671018458902836,
        "X": 0.03203684464097023,
        "G": 0.0,
        "B": 0.0027855271473526955
      },
      "extension": {
        "length": 7082.838090087891,
        "rating": 113.61942291259766
      }
    },
    {
      "class": "Branch",
      "id": "branch_40531_41044_1",
      "ports": {
        "bus1": 41044,
        "bus2": 40531
      },
      "params": {
        "R": 0.0030343683902174234,
        "X": 0.01593104936182499,
        "G": 0.0,
        "B": 0.004607150796800852
      },
      "extension": {
        "length": 5897.937205810547,
        "rating": 108.28803777694702
      }
    },
    {
      "class": "Branch",
      "id": "branch_40533_40556_1",
      "ports": {
        "bus1": 40556,
        "bus2": 40533
      },
      "params": {
        "R": 0.0025638234801590443,
        "X": 0.010553089901804924,
        "G": 0.0,
        "B": 0.0011013394687324762
      },
      "extension": {
        "length": 2360.451635787964,
        "rating": 118.69305372238159
      }
    },
    {
      "class": "Branch",
      "id": "branch_40534_40535_1",
      "ports": {
        "bus1": 40534,
        "bus2": 40535
      },
      "params": {
        "R": 0.00026556605007499456,
        "X": 0.0011271755211055279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40536_40537_1",
      "ports": {
        "bus1": 40536,
        "bus2": 40537
      },
      "params": {
        "R": 0.00020274829876143485,
        "X": 0.001047302270308137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40537_40540_1",
      "ports": {
        "bus1": 40540,
        "bus2": 40537
      },
      "params": {
        "R": 0.014457518234848976,
        "X": 0.05859024450182915,
        "G": 0.0,
        "B": 0.004480112809687853
      },
      "extension": {
        "length": 11996.708594787598,
        "rating": 122.9931116104126
      }
    },
    {
      "class": "Branch",
      "id": "branch_40539_40540_1",
      "ports": {
        "bus1": 40539,
        "bus2": 40540
      },
      "params": {
        "R": 0.0002922333951573819,
        "X": 0.001171353505924344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40541_40542_1",
      "ports": {
        "bus1": 40541,
        "bus2": 40542
      },
      "params": {
        "R": 0.00023585672897752374,
        "X": 0.0010408926755189896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40541_40567_1",
      "ports": {
        "bus1": 40567,
        "bus2": 40541
      },
      "params": {
        "R": 0.008964712731540203,
        "X": 0.04108097031712532,
        "G": 0.0,
        "B": 0.0040547410026192665
      },
      "extension": {
        "length": 9161.715802368164,
        "rating": 130.9037446975708
      }
    },
    {
      "class": "Branch",
      "id": "branch_40541_40692_1",
      "ports": {
        "bus1": 40541,
        "bus2": 40692
      },
      "params": {
        "R": 0.006516123190522194,
        "X": 0.03322041779756546,
        "G": 0.0,
        "B": 0.002796684391796589
      },
      "extension": {
        "length": 7345.716927978516,
        "rating": 139.9110198020935
      }
    },
    {
      "class": "Branch",
      "id": "branch_40543_40544_1",
      "ports": {
        "bus1": 40543,
        "bus2": 40544
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40543_40550_1",
      "ports": {
        "bus1": 40550,
        "bus2": 40543
      },
      "params": {
        "R": 0.009440895169973373,
        "X": 0.03670695796608925,
        "G": 0.0,
        "B": 0.004461807198822498
      },
      "extension": {
        "length": 8464.082361877441,
        "rating": 151.5648603439331
      }
    },
    {
      "class": "Branch",
      "id": "branch_40543_40550_2",
      "ports": {
        "bus1": 40550,
        "bus2": 40543
      },
      "params": {
        "R": 0.009440895169973373,
        "X": 0.03670695796608925,
        "G": 0.0,
        "B": 0.004461807198822498
      },
      "extension": {
        "length": 8464.082361877441,
        "rating": 151.5648603439331
      }
    },
    {
      "class": "Branch",
      "id": "branch_40545_40562_1",
      "ports": {
        "bus1": 40562,
        "bus2": 40545
      },
      "params": {
        "R": 0.002567298710346222,
        "X": 0.010723920539021492,
        "G": 0.0,
        "B": 0.0017383377999067309
      },
      "extension": {
        "length": 2851.456485168457,
        "rating": 137.59756088256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_40545_40564_1",
      "ports": {
        "bus1": 40545,
        "bus2": 40564
      },
      "params": {
        "R": 0.006587467156350613,
        "X": 0.032957542687654495,
        "G": 0.0,
        "B": 0.0049484167248010635
      },
      "extension": {
        "length": 8981.153893432618,
        "rating": 127.96920537948608
      }
    },
    {
      "class": "Branch",
      "id": "branch_40547_40548_1",
      "ports": {
        "bus1": 40547,
        "bus2": 40548
      },
      "params": {
        "R": 0.0002437438815832138,
        "X": 0.0011607574997469783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40549_40550_1",
      "ports": {
        "bus1": 40550,
        "bus2": 40549
      },
      "params": {
        "R": 0.0018307791324332356,
        "X": 0.06576301902532578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40549_40550_2",
      "ports": {
        "bus1": 40550,
        "bus2": 40549
      },
      "params": {
        "R": 0.0018307791324332356,
        "X": 0.06576301902532578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40549_40550_3",
      "ports": {
        "bus1": 40550,
        "bus2": 40549
      },
      "params": {
        "R": 0.0018307791324332356,
        "X": 0.06576301902532578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40549_40550_4",
      "ports": {
        "bus1": 40550,
        "bus2": 40549
      },
      "params": {
        "R": 0.0018307791324332356,
        "X": 0.06576301902532578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40549_40551_1",
      "ports": {
        "bus1": 40549,
        "bus2": 40551
      },
      "params": {
        "R": 0.00022759052808396518,
        "X": 0.0011708235833793879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40551_40854_1",
      "ports": {
        "bus1": 40551,
        "bus2": 40854
      },
      "params": {
        "R": 0.0021576315630227327,
        "X": 0.019819308072328568,
        "G": 0.0,
        "B": 0.05289384722709656
      },
      "extension": {
        "length": 23284.628127685548,
        "rating": 537.6628398895264
      }
    },
    {
      "class": "Branch",
      "id": "branch_40551_41035_1",
      "ports": {
        "bus1": 40551,
        "bus2": 41035
      },
      "params": {
        "R": 0.001503085601143539,
        "X": 0.011904573068022728,
        "G": 0.0,
        "B": 0.05871710181236267
      },
      "extension": {
        "length": 20088.305088134766,
        "rating": 549.3710994720459
      }
    },
    {
      "class": "Branch",
      "id": "branch_40552_40555_1",
      "ports": {
        "bus1": 40552,
        "bus2": 40555
      },
      "params": {
        "R": 0.00292018405161798,
        "X": 0.011537807062268257,
        "G": 0.0,
        "B": 0.0012829244369640946
      },
      "extension": {
        "length": 2722.8612240142825,
        "rating": 114.19286727905273
      }
    },
    {
      "class": "Branch",
      "id": "branch_40552_41044_1",
      "ports": {
        "bus1": 40552,
        "bus2": 41044
      },
      "params": {
        "R": 0.0012449929490685463,
        "X": 0.005998451728373766,
        "G": 0.0,
        "B": 0.0007456605671904981
      },
      "extension": {
        "length": 1420.4466463623048,
        "rating": 115.34520387649536
      }
    },
    {
      "class": "Branch",
      "id": "branch_40553_40557_1",
      "ports": {
        "bus1": 40557,
        "bus2": 40553
      },
      "params": {
        "R": 0.00502697192132473,
        "X": 0.01919279620051384,
        "G": 0.0,
        "B": 0.0018747918074950578
      },
      "extension": {
        "length": 4093.942691711426,
        "rating": 136.1986756324768
      }
    },
    {
      "class": "Branch",
      "id": "branch_40553_40562_1",
      "ports": {
        "bus1": 40562,
        "bus2": 40553
      },
      "params": {
        "R": 0.004152958746999502,
        "X": 0.018236536532640457,
        "G": 0.0,
        "B": 0.0017708434024825692
      },
      "extension": {
        "length": 3842.875214263916,
        "rating": 139.70528841018677
      }
    },
    {
      "class": "Branch",
      "id": "branch_40554_40565_1",
      "ports": {
        "bus1": 40565,
        "bus2": 40554
      },
      "params": {
        "R": 0.004260891117155552,
        "X": 0.015820564702153206,
        "G": 0.0,
        "B": 0.0015306002460420132
      },
      "extension": {
        "length": 3793.9215511779785,
        "rating": 80.04673719406128
      }
    },
    {
      "class": "Branch",
      "id": "branch_40554_40677_1",
      "ports": {
        "bus1": 40554,
        "bus2": 40677
      },
      "params": {
        "R": 0.00301315332762897,
        "X": 0.01413810346275568,
        "G": 0.0,
        "B": 0.0013616846408694983
      },
      "extension": {
        "length": 3155.934272277832,
        "rating": 133.1040859222412
      }
    },
    {
      "class": "Branch",
      "id": "branch_40554_40756_1",
      "ports": {
        "bus1": 40554,
        "bus2": 40756
      },
      "params": {
        "R": 0.0033366030547767878,
        "X": 0.01663641445338726,
        "G": 0.0,
        "B": 0.0011280160397291183
      },
      "extension": {
        "length": 3326.9198587646483,
        "rating": 125.42649507522583
      }
    },
    {
      "class": "Branch",
      "id": "branch_40555_40559_1",
      "ports": {
        "bus1": 40555,
        "bus2": 40559
      },
      "params": {
        "R": 0.0030258451588451862,
        "X": 0.01565249264240265,
        "G": 0.0,
        "B": 0.002082803286612034
      },
      "extension": {
        "length": 4186.244964660645,
        "rating": 123.91457557678223
      }
    },
    {
      "class": "Branch",
      "id": "branch_40558_40559_1",
      "ports": {
        "bus1": 40558,
        "bus2": 40559
      },
      "params": {
        "R": 0.0002957794058602303,
        "X": 0.0010513127781450748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40559_40560_1",
      "ports": {
        "bus1": 40559,
        "bus2": 40560
      },
      "params": {
        "R": 0.0041995542123913765,
        "X": 0.018487580120563507,
        "G": 0.0,
        "B": 0.002797724213451147
      },
      "extension": {
        "length": 4914.361253814697,
        "rating": 129.6969771385193
      }
    },
    {
      "class": "Branch",
      "id": "branch_40559_40562_1",
      "ports": {
        "bus1": 40559,
        "bus2": 40562
      },
      "params": {
        "R": 0.0032753432169556618,
        "X": 0.012404164299368858,
        "G": 0.0,
        "B": 0.0009694457403384149
      },
      "extension": {
        "length": 2476.791214782715,
        "rating": 130.7090163230896
      }
    },
    {
      "class": "Branch",
      "id": "branch_40559_40811_1",
      "ports": {
        "bus1": 40811,
        "bus2": 40559
      },
      "params": {
        "R": 0.001819065073505044,
        "X": 0.0063388170674443245,
        "G": 0.0,
        "B": 0.001097002881579101
      },
      "extension": {
        "length": 1903.9394658966064,
        "rating": 144.9278473854065
      }
    },
    {
      "class": "Branch",
      "id": "branch_40559_40811_2",
      "ports": {
        "bus1": 40811,
        "bus2": 40559
      },
      "params": {
        "R": 0.001819065073505044,
        "X": 0.0063388170674443245,
        "G": 0.0,
        "B": 0.001097002881579101
      },
      "extension": {
        "length": 1903.9394658966064,
        "rating": 144.9278473854065
      }
    },
    {
      "class": "Branch",
      "id": "branch_40560_40561_1",
      "ports": {
        "bus1": 40560,
        "bus2": 40561
      },
      "params": {
        "R": 0.00020706397481262684,
        "X": 0.00101316231302917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40560_40819_1",
      "ports": {
        "bus1": 40560,
        "bus2": 40819
      },
      "params": {
        "R": 0.0029686291236430407,
        "X": 0.011680062860250473,
        "G": 0.0,
        "B": 0.0018793178023770454
      },
      "extension": {
        "length": 3339.8447093811037,
        "rating": 114.11532163619995
      }
    },
    {
      "class": "Branch",
      "id": "branch_40562_40811_1",
      "ports": {
        "bus1": 40562,
        "bus2": 40811
      },
      "params": {
        "R": 0.003688887692987919,
        "X": 0.013576022349298,
        "G": 0.0,
        "B": 0.001236516167409718
      },
      "extension": {
        "length": 3111.3988860168456,
        "rating": 145.53029537200928
      }
    },
    {
      "class": "Branch",
      "id": "branch_40562_40811_2",
      "ports": {
        "bus1": 40562,
        "bus2": 40811
      },
      "params": {
        "R": 0.003688887692987919,
        "X": 0.013576022349298,
        "G": 0.0,
        "B": 0.001236516167409718
      },
      "extension": {
        "length": 3111.3988860168456,
        "rating": 145.53029537200928
      }
    },
    {
      "class": "Branch",
      "id": "branch_40563_40581_1",
      "ports": {
        "bus1": 40563,
        "bus2": 40581
      },
      "params": {
        "R": 0.007552355993539095,
        "X": 0.026737958192825317,
        "G": 0.0,
        "B": 0.0016018894966691732
      },
      "extension": {
        "length": 4925.01499887085,
        "rating": 137.61610984802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_40563_40679_1",
      "ports": {
        "bus1": 40563,
        "bus2": 40679
      },
      "params": {
        "R": 0.005791923031210899,
        "X": 0.02286531589925289,
        "G": 0.0,
        "B": 0.002470398787409067
      },
      "extension": {
        "length": 4977.667505950928,
        "rating": 145.30142545700073
      }
    },
    {
      "class": "Branch",
      "id": "branch_40563_40679_2",
      "ports": {
        "bus1": 40563,
        "bus2": 40679
      },
      "params": {
        "R": 0.005791923031210899,
        "X": 0.02286531589925289,
        "G": 0.0,
        "B": 0.002470398787409067
      },
      "extension": {
        "length": 4977.667505950928,
        "rating": 145.30142545700073
      }
    },
    {
      "class": "Branch",
      "id": "branch_40564_40569_1",
      "ports": {
        "bus1": 40569,
        "bus2": 40564
      },
      "params": {
        "R": 0.0034960354678332806,
        "X": 0.01706046052277088,
        "G": 0.0,
        "B": 0.002496640430763364
      },
      "extension": {
        "length": 4377.81131817627,
        "rating": 119.515860080719
      }
    },
    {
      "class": "Branch",
      "id": "branch_40566_40586_1",
      "ports": {
        "bus1": 40566,
        "bus2": 40586
      },
      "params": {
        "R": 0.009501459077000618,
        "X": 0.031838517636060715,
        "G": 0.0,
        "B": 0.003005756763741374
      },
      "extension": {
        "length": 6680.134507873536,
        "rating": 100.54082870483398
      }
    },
    {
      "class": "Branch",
      "id": "branch_40566_40665_1",
      "ports": {
        "bus1": 40566,
        "bus2": 40665
      },
      "params": {
        "R": 0.004993159789592028,
        "X": 0.025119753554463387,
        "G": 0.0,
        "B": 0.002363550243899226
      },
      "extension": {
        "length": 5543.627472015381,
        "rating": 129.44830656051636
      }
    },
    {
      "class": "Branch",
      "id": "branch_40567_40568_1",
      "ports": {
        "bus1": 40567,
        "bus2": 40568
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40567_40569_1",
      "ports": {
        "bus1": 40567,
        "bus2": 40569
      },
      "params": {
        "R": 0.002609157469123602,
        "X": 0.012886504642665386,
        "G": 0.0,
        "B": 0.0015134954592213035
      },
      "extension": {
        "length": 3212.8450543212894,
        "rating": 122.30584621429443
      }
    },
    {
      "class": "Branch",
      "id": "branch_40569_40570_1",
      "ports": {
        "bus1": 40569,
        "bus2": 40570
      },
      "params": {
        "R": 0.000211022183066234,
        "X": 0.0010354084661230445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40571_40572_1",
      "ports": {
        "bus1": 40571,
        "bus2": 40572
      },
      "params": {
        "R": 0.0002173486864194274,
        "X": 0.0011649371590465307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40572_40756_1",
      "ports": {
        "bus1": 40756,
        "bus2": 40572
      },
      "params": {
        "R": 0.0024785446003079414,
        "X": 0.011806802824139595,
        "G": 0.0,
        "B": 0.0013963556848466396
      },
      "extension": {
        "length": 2733.1957327423097,
        "rating": 134.33454036712646
      }
    },
    {
      "class": "Branch",
      "id": "branch_40573_40576_1",
      "ports": {
        "bus1": 40576,
        "bus2": 40573
      },
      "params": {
        "R": 0.0029611617792397738,
        "X": 0.012220267206430435,
        "G": 0.0,
        "B": 0.001544275088235736
      },
      "extension": {
        "length": 3024.3112540740967,
        "rating": 138.6214017868042
      }
    },
    {
      "class": "Branch",
      "id": "branch_40573_40624_1",
      "ports": {
        "bus1": 40624,
        "bus2": 40573
      },
      "params": {
        "R": 0.0053756386041641235,
        "X": 0.02381148375570774,
        "G": 0.0,
        "B": 0.0017651397502049804
      },
      "extension": {
        "length": 4443.198361907959,
        "rating": 125.71632862091064
      }
    },
    {
      "class": "Branch",
      "id": "branch_40574_40593_1",
      "ports": {
        "bus1": 40593,
        "bus2": 40574
      },
      "params": {
        "R": 0.00475600128993392,
        "X": 0.02152533456683159,
        "G": 0.0,
        "B": 0.0019173732725903394
      },
      "extension": {
        "length": 4589.045622344971,
        "rating": 141.92737340927124
      }
    },
    {
      "class": "Branch",
      "id": "branch_40574_40593_2",
      "ports": {
        "bus1": 40593,
        "bus2": 40574
      },
      "params": {
        "R": 0.00475600128993392,
        "X": 0.02152533456683159,
        "G": 0.0,
        "B": 0.0019173732725903394
      },
      "extension": {
        "length": 4589.045622344971,
        "rating": 141.92737340927124
      }
    },
    {
      "class": "Branch",
      "id": "branch_40574_40608_1",
      "ports": {
        "bus1": 40574,
        "bus2": 40608
      },
      "params": {
        "R": 0.0032235817052423954,
        "X": 0.014562648721039295,
        "G": 0.0,
        "B": 0.0017597870901226997
      },
      "extension": {
        "length": 3496.8521955871583,
        "rating": 127.17643976211548
      }
    },
    {
      "class": "Branch",
      "id": "branch_40574_40622_1",
      "ports": {
        "bus1": 40622,
        "bus2": 40574
      },
      "params": {
        "R": 0.006869519595056772,
        "X": 0.026830391958355904,
        "G": 0.0,
        "B": 0.00272412970662117
      },
      "extension": {
        "length": 6448.993593200684,
        "rating": 91.86952114105225
      }
    },
    {
      "class": "Branch",
      "id": "branch_40574_40644_1",
      "ports": {
        "bus1": 40574,
        "bus2": 40644
      },
      "params": {
        "R": 0.015219457447528839,
        "X": 0.06527203321456909,
        "G": 0.0,
        "B": 0.009207548573613167
      },
      "extension": {
        "length": 16416.04826184082,
        "rating": 126.11528635025024
      }
    },
    {
      "class": "Branch",
      "id": "branch_40575_40629_1",
      "ports": {
        "bus1": 40575,
        "bus2": 40629
      },
      "params": {
        "R": 0.004854003898799419,
        "X": 0.02113824151456356,
        "G": 0.0,
        "B": 0.002083796774968505
      },
      "extension": {
        "length": 4360.286318115234,
        "rating": 128.5696029663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_40575_40658_1",
      "ports": {
        "bus1": 40658,
        "bus2": 40575
      },
      "params": {
        "R": 0.004854840226471424,
        "X": 0.014265194535255432,
        "G": 0.0,
        "B": 0.001918294816277921
      },
      "extension": {
        "length": 3493.5136435546874,
        "rating": 138.48990201950073
      }
    },
    {
      "class": "Branch",
      "id": "branch_40576_40608_1",
      "ports": {
        "bus1": 40576,
        "bus2": 40608
      },
      "params": {
        "R": 0.006372130010277033,
        "X": 0.023360295221209526,
        "G": 0.0,
        "B": 0.0019790062215179205
      },
      "extension": {
        "length": 4913.167570861817,
        "rating": 151.27187967300415
      }
    },
    {
      "class": "Branch",
      "id": "branch_40576_40608_2",
      "ports": {
        "bus1": 40576,
        "bus2": 40608
      },
      "params": {
        "R": 0.006372130010277033,
        "X": 0.023360295221209526,
        "G": 0.0,
        "B": 0.0019790062215179205
      },
      "extension": {
        "length": 4913.167570861817,
        "rating": 151.27187967300415
      }
    },
    {
      "class": "Branch",
      "id": "branch_40576_40633_1",
      "ports": {
        "bus1": 40576,
        "bus2": 40633
      },
      "params": {
        "R": 0.00340102007612586,
        "X": 0.01794511079788208,
        "G": 0.0,
        "B": 0.0014524884754791856
      },
      "extension": {
        "length": 3447.215550933838,
        "rating": 136.0324740409851
      }
    },
    {
      "class": "Branch",
      "id": "branch_40577_40582_1",
      "ports": {
        "bus1": 40582,
        "bus2": 40577
      },
      "params": {
        "R": 0.0041103605180978775,
        "X": 0.014981383457779884,
        "G": 0.0,
        "B": 0.002040984109044075
      },
      "extension": {
        "length": 3934.778058105469,
        "rating": 138.2440209388733
      }
    },
    {
      "class": "Branch",
      "id": "branch_40577_40806_1",
      "ports": {
        "bus1": 40577,
        "bus2": 40806
      },
      "params": {
        "R": 0.0008457339135929942,
        "X": 0.0022979569621384144,
        "G": 0.0,
        "B": 0.000296116981189698
      },
      "extension": {
        "length": 560.6625902824402,
        "rating": 144.57237720489502
      }
    },
    {
      "class": "Branch",
      "id": "branch_40577_40806_2",
      "ports": {
        "bus1": 40577,
        "bus2": 40806
      },
      "params": {
        "R": 0.0008457339135929942,
        "X": 0.0022979569621384144,
        "G": 0.0,
        "B": 0.000296116981189698
      },
      "extension": {
        "length": 560.6625902824402,
        "rating": 144.57237720489502
      }
    },
    {
      "class": "Branch",
      "id": "branch_40577_41071_1",
      "ports": {
        "bus1": 40577,
        "bus2": 41071
      },
      "params": {
        "R": 0.003015141235664487,
        "X": 0.013041604310274124,
        "G": 0.0,
        "B": 0.0009908495703712106
      },
      "extension": {
        "length": 2580.9491652374268,
        "rating": 99.4790256023407
      }
    },
    {
      "class": "Branch",
      "id": "branch_40578_40584_1",
      "ports": {
        "bus1": 40578,
        "bus2": 40584
      },
      "params": {
        "R": 0.0033716275356709957,
        "X": 0.014739046804606915,
        "G": 0.0,
        "B": 0.0016268668696284292
      },
      "extension": {
        "length": 3527.922868835449,
        "rating": 119.93364095687866
      }
    },
    {
      "class": "Branch",
      "id": "branch_40578_40585_1",
      "ports": {
        "bus1": 40585,
        "bus2": 40578
      },
      "params": {
        "R": 0.002738924464210868,
        "X": 0.013377420604228973,
        "G": 0.0,
        "B": 0.0013729785569012165
      },
      "extension": {
        "length": 3284.890017242432,
        "rating": 106.15113973617554
      }
    },
    {
      "class": "Branch",
      "id": "branch_40578_40670_1",
      "ports": {
        "bus1": 40578,
        "bus2": 40670
      },
      "params": {
        "R": 0.006338508799672127,
        "X": 0.031943511217832565,
        "G": 0.0,
        "B": 0.004322784952819347
      },
      "extension": {
        "length": 7922.52939440918,
        "rating": 124.09870624542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_40578_40848_1",
      "ports": {
        "bus1": 40578,
        "bus2": 40848
      },
      "params": {
        "R": 0.005066969897598028,
        "X": 0.023100344464182854,
        "G": 0.0,
        "B": 0.0033103241585195065
      },
      "extension": {
        "length": 5819.380896148682,
        "rating": 123.8806962966919
      }
    },
    {
      "class": "Branch",
      "id": "branch_40579_40708_1",
      "ports": {
        "bus1": 40579,
        "bus2": 40708
      },
      "params": {
        "R": 0.004679490812122822,
        "X": 0.020892785862088203,
        "G": 0.0,
        "B": 0.0013725801836699247
      },
      "extension": {
        "length": 3811.2896189575195,
        "rating": 105.79591989517212
      }
    },
    {
      "class": "Branch",
      "id": "branch_40579_40747_1",
      "ports": {
        "bus1": 40579,
        "bus2": 40747
      },
      "params": {
        "R": 0.006197575945407152,
        "X": 0.019703898578882217,
        "G": 0.0,
        "B": 0.0016112407902255654
      },
      "extension": {
        "length": 3796.1646468200684,
        "rating": 127.52619981765747
      }
    },
    {
      "class": "Branch",
      "id": "branch_40579_41092_1",
      "ports": {
        "bus1": 41092,
        "bus2": 40579
      },
      "params": {
        "R": 0.007230277638882399,
        "X": 0.024361951276659966,
        "G": 0.0,
        "B": 0.0029741914477199316
      },
      "extension": {
        "length": 5452.0814668579105,
        "rating": 134.92438793182373
      }
    },
    {
      "class": "Branch",
      "id": "branch_40580_40581_1",
      "ports": {
        "bus1": 40580,
        "bus2": 40581
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40581_40585_1",
      "ports": {
        "bus1": 40585,
        "bus2": 40581
      },
      "params": {
        "R": 0.005054233130067587,
        "X": 0.017195669934153557,
        "G": 0.0,
        "B": 0.002357238670811057
      },
      "extension": {
        "length": 4884.320424682617,
        "rating": 134.80637073516846
      }
    },
    {
      "class": "Branch",
      "id": "branch_40581_40587_1",
      "ports": {
        "bus1": 40581,
        "bus2": 40587
      },
      "params": {
        "R": 0.0044018239714205265,
        "X": 0.021714547649025917,
        "G": 0.0,
        "B": 0.003904727753251791
      },
      "extension": {
        "length": 6890.837390991212,
        "rating": 121.73858880996704
      }
    },
    {
      "class": "Branch",
      "id": "branch_40582_40642_1",
      "ports": {
        "bus1": 40642,
        "bus2": 40582
      },
      "params": {
        "R": 0.0038335199933499098,
        "X": 0.015476888045668602,
        "G": 0.0,
        "B": 0.0018891672370955348
      },
      "extension": {
        "length": 3625.1602591552737,
        "rating": 127.92216539382935
      }
    },
    {
      "class": "Branch",
      "id": "branch_40582_40661_1",
      "ports": {
        "bus1": 40661,
        "bus2": 40582
      },
      "params": {
        "R": 0.003584516467526555,
        "X": 0.015174772590398788,
        "G": 0.0,
        "B": 0.0008978954283520579
      },
      "extension": {
        "length": 2794.8146750793458,
        "rating": 147.08971977233887
      }
    },
    {
      "class": "Branch",
      "id": "branch_40582_40661_2",
      "ports": {
        "bus1": 40661,
        "bus2": 40582
      },
      "params": {
        "R": 0.003584516467526555,
        "X": 0.015174772590398788,
        "G": 0.0,
        "B": 0.0008978954283520579
      },
      "extension": {
        "length": 2794.8146750793458,
        "rating": 147.08971977233887
      }
    },
    {
      "class": "Branch",
      "id": "branch_40582_40806_1",
      "ports": {
        "bus1": 40582,
        "bus2": 40806
      },
      "params": {
        "R": 0.003419474931433797,
        "X": 0.017205212265253067,
        "G": 0.0,
        "B": 0.0016302979784086347
      },
      "extension": {
        "length": 3951.62237878418,
        "rating": 137.63103485107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_40583_40584_1",
      "ports": {
        "bus1": 40583,
        "bus2": 40584
      },
      "params": {
        "R": 0.0002818907087203115,
        "X": 0.001033993437886238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40584_40684_1",
      "ports": {
        "bus1": 40584,
        "bus2": 40684
      },
      "params": {
        "R": 0.010026327334344387,
        "X": 0.047815099358558655,
        "G": 0.0,
        "B": 0.006177966017276049
      },
      "extension": {
        "length": 12632.077138183595,
        "rating": 135.2149248123169
      }
    },
    {
      "class": "Branch",
      "id": "branch_40587_40674_1",
      "ports": {
        "bus1": 40674,
        "bus2": 40587
      },
      "params": {
        "R": 0.004598143510520458,
        "X": 0.017974339425563812,
        "G": 0.0,
        "B": 0.0014797052135691047
      },
      "extension": {
        "length": 3933.049117126465,
        "rating": 143.04519891738892
      }
    },
    {
      "class": "Branch",
      "id": "branch_40587_40674_2",
      "ports": {
        "bus1": 40674,
        "bus2": 40587
      },
      "params": {
        "R": 0.004598143510520458,
        "X": 0.017974339425563812,
        "G": 0.0,
        "B": 0.0014797052135691047
      },
      "extension": {
        "length": 3933.049117126465,
        "rating": 143.04519891738892
      }
    },
    {
      "class": "Branch",
      "id": "branch_40587_40683_1",
      "ports": {
        "bus1": 40587,
        "bus2": 40683
      },
      "params": {
        "R": 0.0036822021938860416,
        "X": 0.015267384238541126,
        "G": 0.0,
        "B": 0.0030667821411043406
      },
      "extension": {
        "length": 4996.451417541504,
        "rating": 148.44237565994263
      }
    },
    {
      "class": "Branch",
      "id": "branch_40587_40683_2",
      "ports": {
        "bus1": 40587,
        "bus2": 40683
      },
      "params": {
        "R": 0.0036822021938860416,
        "X": 0.015267384238541126,
        "G": 0.0,
        "B": 0.0030667821411043406
      },
      "extension": {
        "length": 4996.451417541504,
        "rating": 148.44237565994263
      }
    },
    {
      "class": "Branch",
      "id": "branch_40589_40591_1",
      "ports": {
        "bus1": 40589,
        "bus2": 40591
      },
      "params": {
        "R": 0.0036418025847524405,
        "X": 0.020931415259838104,
        "G": 0.0,
        "B": 0.002288585063070059
      },
      "extension": {
        "length": 4769.495107910157,
        "rating": 139.46343660354614
      }
    },
    {
      "class": "Branch",
      "id": "branch_40590_40591_1",
      "ports": {
        "bus1": 40590,
        "bus2": 40591
      },
      "params": {
        "R": 0.0002482567506376654,
        "X": 0.0010240840492770076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40591_41075_1",
      "ports": {
        "bus1": 41075,
        "bus2": 40591
      },
      "params": {
        "R": 0.001590132713317871,
        "X": 0.007216120138764381,
        "G": 0.0,
        "B": 0.002175513654947281
      },
      "extension": {
        "length": 2456.432416763306,
        "rating": 140.9696340560913
      }
    },
    {
      "class": "Branch",
      "id": "branch_40591_41075_2",
      "ports": {
        "bus1": 41075,
        "bus2": 40591
      },
      "params": {
        "R": 0.001590132713317871,
        "X": 0.007216120138764381,
        "G": 0.0,
        "B": 0.002175513654947281
      },
      "extension": {
        "length": 2456.432416763306,
        "rating": 140.9696340560913
      }
    },
    {
      "class": "Branch",
      "id": "branch_40592_40593_1",
      "ports": {
        "bus1": 40593,
        "bus2": 40592
      },
      "params": {
        "R": 0.0009148820536211133,
        "X": 0.044467680156230927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40592_40593_2",
      "ports": {
        "bus1": 40593,
        "bus2": 40592
      },
      "params": {
        "R": 0.0009148820536211133,
        "X": 0.044467680156230927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40592_40593_3",
      "ports": {
        "bus1": 40593,
        "bus2": 40592
      },
      "params": {
        "R": 0.0009148820536211133,
        "X": 0.044467680156230927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40592_40593_4",
      "ports": {
        "bus1": 40593,
        "bus2": 40592
      },
      "params": {
        "R": 0.0009148820536211133,
        "X": 0.044467680156230927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40592_40593_5",
      "ports": {
        "bus1": 40593,
        "bus2": 40592
      },
      "params": {
        "R": 0.0009148820536211133,
        "X": 0.044467680156230927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40592_40594_1",
      "ports": {
        "bus1": 40592,
        "bus2": 40594
      },
      "params": {
        "R": 0.000232764970860444,
        "X": 0.0011561379069462419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40592_40671_1",
      "ports": {
        "bus1": 40592,
        "bus2": 40671
      },
      "params": {
        "R": 0.0012995180441066623,
        "X": 0.01074506901204586,
        "G": 0.0,
        "B": 0.04189066216349602
      },
      "extension": {
        "length": 16194.361653808593,
        "rating": 695.5844879150391
      }
    },
    {
      "class": "Branch",
      "id": "branch_40592_40875_1",
      "ports": {
        "bus1": 40875,
        "bus2": 40592
      },
      "params": {
        "R": 0.0007498961058445275,
        "X": 0.007038868498057127,
        "G": 0.0,
        "B": 0.039318542927503586
      },
      "extension": {
        "length": 12572.70838989258,
        "rating": 609.6394538879395
      }
    },
    {
      "class": "Branch",
      "id": "branch_40593_40608_1",
      "ports": {
        "bus1": 40608,
        "bus2": 40593
      },
      "params": {
        "R": 0.005701443646103144,
        "X": 0.024181658402085304,
        "G": 0.0,
        "B": 0.004108997993171215
      },
      "extension": {
        "length": 6630.518582885742,
        "rating": 145.58674097061157
      }
    },
    {
      "class": "Branch",
      "id": "branch_40593_40608_2",
      "ports": {
        "bus1": 40608,
        "bus2": 40593
      },
      "params": {
        "R": 0.005701443646103144,
        "X": 0.024181658402085304,
        "G": 0.0,
        "B": 0.004108997993171215
      },
      "extension": {
        "length": 6630.518582885742,
        "rating": 145.58674097061157
      }
    },
    {
      "class": "Branch",
      "id": "branch_40593_40620_1",
      "ports": {
        "bus1": 40593,
        "bus2": 40620
      },
      "params": {
        "R": 0.0032928783912211657,
        "X": 0.016151800751686096,
        "G": 0.0,
        "B": 0.0019332028459757569
      },
      "extension": {
        "length": 4132.283281677246,
        "rating": 153.2463788986206
      }
    },
    {
      "class": "Branch",
      "id": "branch_40593_40620_2",
      "ports": {
        "bus1": 40593,
        "bus2": 40620
      },
      "params": {
        "R": 0.0032928783912211657,
        "X": 0.016151800751686096,
        "G": 0.0,
        "B": 0.0019332028459757569
      },
      "extension": {
        "length": 4132.283281677246,
        "rating": 153.2463788986206
      }
    },
    {
      "class": "Branch",
      "id": "branch_40593_40620_3",
      "ports": {
        "bus1": 40593,
        "bus2": 40620
      },
      "params": {
        "R": 0.0032928783912211657,
        "X": 0.016151800751686096,
        "G": 0.0,
        "B": 0.0019332028459757569
      },
      "extension": {
        "length": 4132.283281677246,
        "rating": 153.2463788986206
      }
    },
    {
      "class": "Branch",
      "id": "branch_40593_40622_1",
      "ports": {
        "bus1": 40593,
        "bus2": 40622
      },
      "params": {
        "R": 0.00250176340341568,
        "X": 0.011063490994274616,
        "G": 0.0,
        "B": 0.0015865752939134836
      },
      "extension": {
        "length": 2963.170015136719,
        "rating": 164.1448974609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_40593_40622_2",
      "ports": {
        "bus1": 40593,
        "bus2": 40622
      },
      "params": {
        "R": 0.00250176340341568,
        "X": 0.011063490994274616,
        "G": 0.0,
        "B": 0.0015865752939134836
      },
      "extension": {
        "length": 2963.170015136719,
        "rating": 164.1448974609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_40593_40622_3",
      "ports": {
        "bus1": 40593,
        "bus2": 40622
      },
      "params": {
        "R": 0.00250176340341568,
        "X": 0.011063490994274616,
        "G": 0.0,
        "B": 0.0015865752939134836
      },
      "extension": {
        "length": 2963.170015136719,
        "rating": 164.1448974609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_40593_40626_1",
      "ports": {
        "bus1": 40593,
        "bus2": 40626
      },
      "params": {
        "R": 0.0054808007553219795,
        "X": 0.023568419739603996,
        "G": 0.0,
        "B": 0.002153608249500394
      },
      "extension": {
        "length": 4919.927169891357,
        "rating": 138.00755739212036
      }
    },
    {
      "class": "Branch",
      "id": "branch_40595_40596_1",
      "ports": {
        "bus1": 40595,
        "bus2": 40596
      },
      "params": {
        "R": 0.00024663651129230857,
        "X": 0.0010792919201776385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40595_40619_1",
      "ports": {
        "bus1": 40595,
        "bus2": 40619
      },
      "params": {
        "R": 0.005643812473863363,
        "X": 0.02824581228196621,
        "G": 0.0,
        "B": 0.004259010776877403
      },
      "extension": {
        "length": 7810.694616027832,
        "rating": 137.5116229057312
      }
    },
    {
      "class": "Branch",
      "id": "branch_40595_40620_1",
      "ports": {
        "bus1": 40595,
        "bus2": 40620
      },
      "params": {
        "R": 0.0019046885427087545,
        "X": 0.007988834753632545,
        "G": 0.0,
        "B": 0.0014266959624364972
      },
      "extension": {
        "length": 2544.57560055542,
        "rating": 141.86129570007324
      }
    },
    {
      "class": "Branch",
      "id": "branch_40595_40620_2",
      "ports": {
        "bus1": 40595,
        "bus2": 40620
      },
      "params": {
        "R": 0.0019046885427087545,
        "X": 0.007988834753632545,
        "G": 0.0,
        "B": 0.0014266959624364972
      },
      "extension": {
        "length": 2544.57560055542,
        "rating": 141.86129570007324
      }
    },
    {
      "class": "Branch",
      "id": "branch_40597_40635_1",
      "ports": {
        "bus1": 40597,
        "bus2": 40635
      },
      "params": {
        "R": 0.008951777592301369,
        "X": 0.0471087284386158,
        "G": 0.0,
        "B": 0.004742027260363102
      },
      "extension": {
        "length": 11482.99595123291,
        "rating": 144.79548931121826
      }
    },
    {
      "class": "Branch",
      "id": "branch_40597_40635_2",
      "ports": {
        "bus1": 40597,
        "bus2": 40635
      },
      "params": {
        "R": 0.008951777592301369,
        "X": 0.0471087284386158,
        "G": 0.0,
        "B": 0.004742027260363102
      },
      "extension": {
        "length": 11482.99595123291,
        "rating": 144.79548931121826
      }
    },
    {
      "class": "Branch",
      "id": "branch_40598_40599_1",
      "ports": {
        "bus1": 40598,
        "bus2": 40599
      },
      "params": {
        "R": 0.0002466813602950424,
        "X": 0.0010761101730167866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40598_40633_1",
      "ports": {
        "bus1": 40598,
        "bus2": 40633
      },
      "params": {
        "R": 0.003638393012806773,
        "X": 0.015043056569993496,
        "G": 0.0,
        "B": 0.001436095335520804
      },
      "extension": {
        "length": 3580.677055755615,
        "rating": 122.6479172706604
      }
    },
    {
      "class": "Branch",
      "id": "branch_40598_40634_1",
      "ports": {
        "bus1": 40634,
        "bus2": 40598
      },
      "params": {
        "R": 0.0060241031460464,
        "X": 0.023068439215421677,
        "G": 0.0,
        "B": 0.002698516007512808
      },
      "extension": {
        "length": 5887.286530334472,
        "rating": 113.4703278541565
      }
    },
    {
      "class": "Branch",
      "id": "branch_40600_40601_1",
      "ports": {
        "bus1": 40600,
        "bus2": 40601
      },
      "params": {
        "R": 0.00021180436306167394,
        "X": 0.0010878500761464238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40600_40660_1",
      "ports": {
        "bus1": 40600,
        "bus2": 40660
      },
      "params": {
        "R": 0.005214034114032984,
        "X": 0.0216404777020216,
        "G": 0.0,
        "B": 0.0024890373460948467
      },
      "extension": {
        "length": 5055.150997375488,
        "rating": 153.45947742462158
      }
    },
    {
      "class": "Branch",
      "id": "branch_40600_40660_2",
      "ports": {
        "bus1": 40600,
        "bus2": 40660
      },
      "params": {
        "R": 0.005214034114032984,
        "X": 0.0216404777020216,
        "G": 0.0,
        "B": 0.0024890373460948467
      },
      "extension": {
        "length": 5055.150997375488,
        "rating": 153.45947742462158
      }
    },
    {
      "class": "Branch",
      "id": "branch_40600_40660_3",
      "ports": {
        "bus1": 40600,
        "bus2": 40660
      },
      "params": {
        "R": 0.005214034114032984,
        "X": 0.0216404777020216,
        "G": 0.0,
        "B": 0.0024890373460948467
      },
      "extension": {
        "length": 5055.150997375488,
        "rating": 153.45947742462158
      }
    },
    {
      "class": "Branch",
      "id": "branch_40600_40662_1",
      "ports": {
        "bus1": 40600,
        "bus2": 40662
      },
      "params": {
        "R": 0.0031229727901518345,
        "X": 0.014068149030208588,
        "G": 0.0,
        "B": 0.002999931341037154
      },
      "extension": {
        "length": 4324.513431884766,
        "rating": 152.74295806884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_40600_40662_2",
      "ports": {
        "bus1": 40600,
        "bus2": 40662
      },
      "params": {
        "R": 0.0031229727901518345,
        "X": 0.014068149030208588,
        "G": 0.0,
        "B": 0.002999931341037154
      },
      "extension": {
        "length": 4324.513431884766,
        "rating": 152.74295806884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_40600_40662_3",
      "ports": {
        "bus1": 40600,
        "bus2": 40662
      },
      "params": {
        "R": 0.0031229727901518345,
        "X": 0.014068149030208588,
        "G": 0.0,
        "B": 0.002999931341037154
      },
      "extension": {
        "length": 4324.513431884766,
        "rating": 152.74295806884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_40602_40605_1",
      "ports": {
        "bus1": 40602,
        "bus2": 40605
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0011444911360740662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40602_40606_1",
      "ports": {
        "bus1": 40602,
        "bus2": 40606
      },
      "params": {
        "R": 0.00029609905323013663,
        "X": 0.0010175926145166159,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40602_40607_1",
      "ports": {
        "bus1": 40602,
        "bus2": 40607
      },
      "params": {
        "R": 0.0002167483326047659,
        "X": 0.0011521416017785668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40603_40605_1",
      "ports": {
        "bus1": 40603,
        "bus2": 40605
      },
      "params": {
        "R": 0.0020602564327418804,
        "X": 0.05644427239894867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40604_40605_1",
      "ports": {
        "bus1": 40604,
        "bus2": 40605
      },
      "params": {
        "R": 0.0020602564327418804,
        "X": 0.05644427239894867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40606_40623_1",
      "ports": {
        "bus1": 40623,
        "bus2": 40606
      },
      "params": {
        "R": 0.0066918302327394485,
        "X": 0.027624621987342834,
        "G": 0.0,
        "B": 0.0018863608129322529
      },
      "extension": {
        "length": 5534.338155303955,
        "rating": 126.20664834976196
      }
    },
    {
      "class": "Branch",
      "id": "branch_40606_40662_1",
      "ports": {
        "bus1": 40606,
        "bus2": 40662
      },
      "params": {
        "R": 0.0042071230709552765,
        "X": 0.015848351642489433,
        "G": 0.0,
        "B": 0.0014278172748163342
      },
      "extension": {
        "length": 3261.888886322022,
        "rating": 139.85836505889893
      }
    },
    {
      "class": "Branch",
      "id": "branch_40608_40621_1",
      "ports": {
        "bus1": 40621,
        "bus2": 40608
      },
      "params": {
        "R": 0.005039568059146404,
        "X": 0.01837122067809105,
        "G": 0.0,
        "B": 0.004535500425845385
      },
      "extension": {
        "length": 6462.34319696045,
        "rating": 126.22600793838501
      }
    },
    {
      "class": "Branch",
      "id": "branch_40609_40631_1",
      "ports": {
        "bus1": 40631,
        "bus2": 40609
      },
      "params": {
        "R": 0.0047529772855341434,
        "X": 0.018276184797286987,
        "G": 0.0,
        "B": 0.0013845572248101234
      },
      "extension": {
        "length": 3758.254949157715,
        "rating": 134.5268726348877
      }
    },
    {
      "class": "Branch",
      "id": "branch_40610_40611_1",
      "ports": {
        "bus1": 40610,
        "bus2": 40611
      },
      "params": {
        "R": 0.00028474509599618614,
        "X": 0.0011993835214525461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40611_40628_1",
      "ports": {
        "bus1": 40611,
        "bus2": 40628
      },
      "params": {
        "R": 0.009481782093644142,
        "X": 0.04723687097430229,
        "G": 0.0,
        "B": 0.00538009824231267
      },
      "extension": {
        "length": 11384.62281628418,
        "rating": 125.08485317230225
      }
    },
    {
      "class": "Branch",
      "id": "branch_40612_40613_1",
      "ports": {
        "bus1": 40612,
        "bus2": 40613
      },
      "params": {
        "R": 0.00020845024846494198,
        "X": 0.0010035138111561537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40613_40616_1",
      "ports": {
        "bus1": 40613,
        "bus2": 40616
      },
      "params": {
        "R": 0.0025401231832802296,
        "X": 0.014051130972802639,
        "G": 0.0,
        "B": 0.0015117025468498468
      },
      "extension": {
        "length": 3218.9205206909182,
        "rating": 132.44941234588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_40613_40617_1",
      "ports": {
        "bus1": 40617,
        "bus2": 40613
      },
      "params": {
        "R": 0.005846939515322447,
        "X": 0.018134593963623047,
        "G": 0.0,
        "B": 0.0025322912260890007
      },
      "extension": {
        "length": 4930.461968719483,
        "rating": 137.95126676559448
      }
    },
    {
      "class": "Branch",
      "id": "branch_40613_40627_1",
      "ports": {
        "bus1": 40613,
        "bus2": 40627
      },
      "params": {
        "R": 0.010568220168352127,
        "X": 0.039727114140987396,
        "G": 0.0,
        "B": 0.0032929908484220505
      },
      "extension": {
        "length": 8233.754885925293,
        "rating": 131.01929426193237
      }
    },
    {
      "class": "Branch",
      "id": "branch_40614_40657_1",
      "ports": {
        "bus1": 40657,
        "bus2": 40614
      },
      "params": {
        "R": 0.0010313262464478612,
        "X": 0.009564289823174477,
        "G": 0.0,
        "B": 0.025559838861227036
      },
      "extension": {
        "length": 10474.99496685791,
        "rating": 538.1515026092529
      }
    },
    {
      "class": "Branch",
      "id": "branch_40614_41103_1",
      "ports": {
        "bus1": 40614,
        "bus2": 41103
      },
      "params": {
        "R": 0.009324749931693077,
        "X": 0.07655075192451477,
        "G": 0.0,
        "B": 0.20449469983577728
      },
      "extension": {
        "length": 85334.73135644532,
        "rating": 572.874927520752
      }
    },
    {
      "class": "Branch",
      "id": "branch_40615_40616_1",
      "ports": {
        "bus1": 40615,
        "bus2": 40616
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40616_40647_1",
      "ports": {
        "bus1": 40647,
        "bus2": 40616
      },
      "params": {
        "R": 0.0028549348935484886,
        "X": 0.012991653755307198,
        "G": 0.0,
        "B": 0.0021097385324537754
      },
      "extension": {
        "length": 3416.011734649658,
        "rating": 121.01631164550781
      }
    },
    {
      "class": "Branch",
      "id": "branch_40617_40618_1",
      "ports": {
        "bus1": 40617,
        "bus2": 40618
      },
      "params": {
        "R": 0.015609830617904663,
        "X": 0.06670202314853668,
        "G": 0.0,
        "B": 0.0039059515111148357
      },
      "extension": {
        "length": 11553.837255065919,
        "rating": 114.58405256271362
      }
    },
    {
      "class": "Branch",
      "id": "branch_40617_40652_1",
      "ports": {
        "bus1": 40652,
        "bus2": 40617
      },
      "params": {
        "R": 0.005120890215039253,
        "X": 0.020241709426045418,
        "G": 0.0,
        "B": 0.0021431033965200186
      },
      "extension": {
        "length": 4852.630079956055,
        "rating": 155.16784191131592
      }
    },
    {
      "class": "Branch",
      "id": "branch_40617_40652_2",
      "ports": {
        "bus1": 40652,
        "bus2": 40617
      },
      "params": {
        "R": 0.005120890215039253,
        "X": 0.020241709426045418,
        "G": 0.0,
        "B": 0.0021431033965200186
      },
      "extension": {
        "length": 4852.630079956055,
        "rating": 155.16784191131592
      }
    },
    {
      "class": "Branch",
      "id": "branch_40617_40652_3",
      "ports": {
        "bus1": 40652,
        "bus2": 40617
      },
      "params": {
        "R": 0.005120890215039253,
        "X": 0.020241709426045418,
        "G": 0.0,
        "B": 0.0021431033965200186
      },
      "extension": {
        "length": 4852.630079956055,
        "rating": 155.16784191131592
      }
    },
    {
      "class": "Branch",
      "id": "branch_40618_40889_1",
      "ports": {
        "bus1": 40618,
        "bus2": 40889
      },
      "params": {
        "R": 0.006903579458594322,
        "X": 0.031872380524873734,
        "G": 0.0,
        "B": 0.0032295680139213805
      },
      "extension": {
        "length": 7724.73409552002,
        "rating": 135.73815822601318
      }
    },
    {
      "class": "Branch",
      "id": "branch_40620_40622_1",
      "ports": {
        "bus1": 40622,
        "bus2": 40620
      },
      "params": {
        "R": 0.0037828991189599037,
        "X": 0.019526325166225433,
        "G": 0.0,
        "B": 0.0016472431598231199
      },
      "extension": {
        "length": 4318.30175289917,
        "rating": 102.02690362930298
      }
    },
    {
      "class": "Branch",
      "id": "branch_40620_40635_1",
      "ports": {
        "bus1": 40635,
        "bus2": 40620
      },
      "params": {
        "R": 0.002836300292983651,
        "X": 0.014732933603227139,
        "G": 0.0,
        "B": 0.0011328725377097726
      },
      "extension": {
        "length": 3058.9238390350342,
        "rating": 134.3468189239502
      }
    },
    {
      "class": "Branch",
      "id": "branch_40621_40630_1",
      "ports": {
        "bus1": 40621,
        "bus2": 40630
      },
      "params": {
        "R": 0.004314683843404055,
        "X": 0.022161690518260002,
        "G": 0.0,
        "B": 0.0015491330996155737
      },
      "extension": {
        "length": 4094.0808228149417,
        "rating": 133.6794137954712
      }
    },
    {
      "class": "Branch",
      "id": "branch_40621_40889_1",
      "ports": {
        "bus1": 40889,
        "bus2": 40621
      },
      "params": {
        "R": 0.003817592980340123,
        "X": 0.01783131994307041,
        "G": 0.0,
        "B": 0.0014724963111802936
      },
      "extension": {
        "length": 3528.917412780762,
        "rating": 144.29631233215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_40621_40889_2",
      "ports": {
        "bus1": 40889,
        "bus2": 40621
      },
      "params": {
        "R": 0.003817592980340123,
        "X": 0.01783131994307041,
        "G": 0.0,
        "B": 0.0014724963111802936
      },
      "extension": {
        "length": 3528.917412780762,
        "rating": 144.29631233215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_40622_40635_1",
      "ports": {
        "bus1": 40622,
        "bus2": 40635
      },
      "params": {
        "R": 0.0026116983499377966,
        "X": 0.012260363437235355,
        "G": 0.0,
        "B": 0.0022935145534574986
      },
      "extension": {
        "length": 3277.9101758422853,
        "rating": 144.9398636817932
      }
    },
    {
      "class": "Branch",
      "id": "branch_40622_40635_2",
      "ports": {
        "bus1": 40622,
        "bus2": 40635
      },
      "params": {
        "R": 0.0026116983499377966,
        "X": 0.012260363437235355,
        "G": 0.0,
        "B": 0.0022935145534574986
      },
      "extension": {
        "length": 3277.9101758422853,
        "rating": 144.9398636817932
      }
    },
    {
      "class": "Branch",
      "id": "branch_40623_40624_1",
      "ports": {
        "bus1": 40624,
        "bus2": 40623
      },
      "params": {
        "R": 0.004894051235169172,
        "X": 0.021933330222964287,
        "G": 0.0,
        "B": 0.001663955976255238
      },
      "extension": {
        "length": 4323.912561584473,
        "rating": 121.01906538009644
      }
    },
    {
      "class": "Branch",
      "id": "branch_40625_40637_1",
      "ports": {
        "bus1": 40637,
        "bus2": 40625
      },
      "params": {
        "R": 0.003975328058004379,
        "X": 0.018395740538835526,
        "G": 0.0,
        "B": 0.0013823412591591477
      },
      "extension": {
        "length": 3723.9731114501956,
        "rating": 140.10273218154907
      }
    },
    {
      "class": "Branch",
      "id": "branch_40625_40848_1",
      "ports": {
        "bus1": 40625,
        "bus2": 40848
      },
      "params": {
        "R": 0.0013670066837221384,
        "X": 0.00651051290333271,
        "G": 0.0,
        "B": 0.0006878073327243328
      },
      "extension": {
        "length": 1635.0561456756593,
        "rating": 133.19475650787354
      }
    },
    {
      "class": "Branch",
      "id": "branch_40627_40630_1",
      "ports": {
        "bus1": 40630,
        "bus2": 40627
      },
      "params": {
        "R": 0.005602175369858742,
        "X": 0.02390041947364807,
        "G": 0.0,
        "B": 0.002277958206832409
      },
      "extension": {
        "length": 5092.558434997559,
        "rating": 106.18129968643188
      }
    },
    {
      "class": "Branch",
      "id": "branch_40627_40652_1",
      "ports": {
        "bus1": 40627,
        "bus2": 40652
      },
      "params": {
        "R": 0.004186442121863365,
        "X": 0.015395808964967728,
        "G": 0.0,
        "B": 0.001928772428072989
      },
      "extension": {
        "length": 3882.9723714294437,
        "rating": 154.14687395095825
      }
    },
    {
      "class": "Branch",
      "id": "branch_40627_40652_2",
      "ports": {
        "bus1": 40627,
        "bus2": 40652
      },
      "params": {
        "R": 0.004186442121863365,
        "X": 0.015395808964967728,
        "G": 0.0,
        "B": 0.001928772428072989
      },
      "extension": {
        "length": 3882.9723714294437,
        "rating": 154.14687395095825
      }
    },
    {
      "class": "Branch",
      "id": "branch_40627_40652_3",
      "ports": {
        "bus1": 40627,
        "bus2": 40652
      },
      "params": {
        "R": 0.004186442121863365,
        "X": 0.015395808964967728,
        "G": 0.0,
        "B": 0.001928772428072989
      },
      "extension": {
        "length": 3882.9723714294437,
        "rating": 154.14687395095825
      }
    },
    {
      "class": "Branch",
      "id": "branch_40627_40658_1",
      "ports": {
        "bus1": 40658,
        "bus2": 40627
      },
      "params": {
        "R": 0.004560108296573162,
        "X": 0.018555384129285812,
        "G": 0.0,
        "B": 0.0029733481351286173
      },
      "extension": {
        "length": 5239.014239685059,
        "rating": 145.0823426246643
      }
    },
    {
      "class": "Branch",
      "id": "branch_40627_40658_2",
      "ports": {
        "bus1": 40658,
        "bus2": 40627
      },
      "params": {
        "R": 0.004560108296573162,
        "X": 0.018555384129285812,
        "G": 0.0,
        "B": 0.0029733481351286173
      },
      "extension": {
        "length": 5239.014239685059,
        "rating": 145.0823426246643
      }
    },
    {
      "class": "Branch",
      "id": "branch_40630_40644_1",
      "ports": {
        "bus1": 40630,
        "bus2": 40644
      },
      "params": {
        "R": 0.013478768989443779,
        "X": 0.054774779826402664,
        "G": 0.0,
        "B": 0.004285464063286781
      },
      "extension": {
        "length": 11115.346206115722,
        "rating": 119.63843107223511
      }
    },
    {
      "class": "Branch",
      "id": "branch_40632_40693_1",
      "ports": {
        "bus1": 40632,
        "bus2": 40693
      },
      "params": {
        "R": 0.0036248108372092247,
        "X": 0.016154013574123383,
        "G": 0.0,
        "B": 0.001365338102914393
      },
      "extension": {
        "length": 3378.0087984924317,
        "rating": 116.05969667434692
      }
    },
    {
      "class": "Branch",
      "id": "branch_40632_40696_1",
      "ports": {
        "bus1": 40696,
        "bus2": 40632
      },
      "params": {
        "R": 0.0045330943539738655,
        "X": 0.017494169995188713,
        "G": 0.0,
        "B": 0.0018814471550285818
      },
      "extension": {
        "length": 3658.192777770996,
        "rating": 126.20135545730591
      }
    },
    {
      "class": "Branch",
      "id": "branch_40634_40848_1",
      "ports": {
        "bus1": 40634,
        "bus2": 40848
      },
      "params": {
        "R": 0.004583627916872501,
        "X": 0.018171636387705803,
        "G": 0.0,
        "B": 0.0011693655978888273
      },
      "extension": {
        "length": 2996.748151611328,
        "rating": 124.19605255126953
      }
    },
    {
      "class": "Branch",
      "id": "branch_40635_40636_1",
      "ports": {
        "bus1": 40635,
        "bus2": 40636
      },
      "params": {
        "R": 0.0002373317547608167,
        "X": 0.0010487562976777554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40637_40661_1",
      "ports": {
        "bus1": 40637,
        "bus2": 40661
      },
      "params": {
        "R": 0.0024073633830994368,
        "X": 0.012630119919776917,
        "G": 0.0,
        "B": 0.001897394540719688
      },
      "extension": {
        "length": 3748.8846722717285,
        "rating": 142.210853099823
      }
    },
    {
      "class": "Branch",
      "id": "branch_40637_40661_2",
      "ports": {
        "bus1": 40637,
        "bus2": 40661
      },
      "params": {
        "R": 0.0024073633830994368,
        "X": 0.012630119919776917,
        "G": 0.0,
        "B": 0.001897394540719688
      },
      "extension": {
        "length": 3748.8846722717285,
        "rating": 142.210853099823
      }
    },
    {
      "class": "Branch",
      "id": "branch_40638_40641_1",
      "ports": {
        "bus1": 40638,
        "bus2": 40641
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0023010149598121643,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40638_40642_1",
      "ports": {
        "bus1": 40638,
        "bus2": 40642
      },
      "params": {
        "R": 0.00028564679087139666,
        "X": 0.001041524694301188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40638_40643_1",
      "ports": {
        "bus1": 40638,
        "bus2": 40643
      },
      "params": {
        "R": 0.00021664370433427393,
        "X": 0.0010940911015495658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40639_40641_1",
      "ports": {
        "bus1": 40639,
        "bus2": 40641
      },
      "params": {
        "R": 0.0011558320838958025,
        "X": 0.03237036243081093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40640_40641_1",
      "ports": {
        "bus1": 40640,
        "bus2": 40641
      },
      "params": {
        "R": 0.0011558320838958025,
        "X": 0.03237036243081093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40642_40699_1",
      "ports": {
        "bus1": 40699,
        "bus2": 40642
      },
      "params": {
        "R": 0.003775252727791667,
        "X": 0.018747560679912567,
        "G": 0.0,
        "B": 0.0028165627736598253
      },
      "extension": {
        "length": 5236.787259338379,
        "rating": 108.69448184967041
      }
    },
    {
      "class": "Branch",
      "id": "branch_40642_40965_1",
      "ports": {
        "bus1": 40965,
        "bus2": 40642
      },
      "params": {
        "R": 0.004778953734785318,
        "X": 0.018435163423419,
        "G": 0.0,
        "B": 0.0012032767990604043
      },
      "extension": {
        "length": 3317.561092803955,
        "rating": 135.8033537864685
      }
    },
    {
      "class": "Branch",
      "id": "branch_40645_40646_1",
      "ports": {
        "bus1": 40645,
        "bus2": 40646
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40646_40665_1",
      "ports": {
        "bus1": 40646,
        "bus2": 40665
      },
      "params": {
        "R": 0.015039662830531597,
        "X": 0.04885426163673401,
        "G": 0.0,
        "B": 0.003119992557913065
      },
      "extension": {
        "length": 8799.21988220215,
        "rating": 99.89224076271057
      }
    },
    {
      "class": "Branch",
      "id": "branch_40646_40670_1",
      "ports": {
        "bus1": 40646,
        "bus2": 40670
      },
      "params": {
        "R": 0.005330384708940983,
        "X": 0.018635816872119904,
        "G": 0.0,
        "B": 0.002099364995956421
      },
      "extension": {
        "length": 4762.4400617980955,
        "rating": 123.1220006942749
      }
    },
    {
      "class": "Branch",
      "id": "branch_40647_40648_1",
      "ports": {
        "bus1": 40647,
        "bus2": 40648
      },
      "params": {
        "R": 0.00024199190374929458,
        "X": 0.0010079271160066128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40647_40649_1",
      "ports": {
        "bus1": 40649,
        "bus2": 40647
      },
      "params": {
        "R": 0.00481729069724679,
        "X": 0.01785864494740963,
        "G": 0.0,
        "B": 0.0011872813338413835
      },
      "extension": {
        "length": 3177.004445480347,
        "rating": 146.93447351455688
      }
    },
    {
      "class": "Branch",
      "id": "branch_40647_40649_2",
      "ports": {
        "bus1": 40649,
        "bus2": 40647
      },
      "params": {
        "R": 0.00481729069724679,
        "X": 0.01785864494740963,
        "G": 0.0,
        "B": 0.0011872813338413835
      },
      "extension": {
        "length": 3177.004445480347,
        "rating": 146.93447351455688
      }
    },
    {
      "class": "Branch",
      "id": "branch_40647_40957_1",
      "ports": {
        "bus1": 40647,
        "bus2": 40957
      },
      "params": {
        "R": 0.0033075374085456133,
        "X": 0.014544527046382427,
        "G": 0.0,
        "B": 0.0012975101126357913
      },
      "extension": {
        "length": 2978.231293487549,
        "rating": 133.0193281173706
      }
    },
    {
      "class": "Branch",
      "id": "branch_40647_41075_1",
      "ports": {
        "bus1": 41075,
        "bus2": 40647
      },
      "params": {
        "R": 0.002942776307463646,
        "X": 0.012979891151189804,
        "G": 0.0,
        "B": 0.0014847274869680405
      },
      "extension": {
        "length": 3194.1177381134034,
        "rating": 133.7310552597046
      }
    },
    {
      "class": "Branch",
      "id": "branch_40649_40650_1",
      "ports": {
        "bus1": 40649,
        "bus2": 40650
      },
      "params": {
        "R": 0.00023198436247184873,
        "X": 0.001183929736725986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40649_40652_1",
      "ports": {
        "bus1": 40649,
        "bus2": 40652
      },
      "params": {
        "R": 0.004694890230894089,
        "X": 0.0244530588388443,
        "G": 0.0,
        "B": 0.0036173572298139334
      },
      "extension": {
        "length": 6323.13889151001,
        "rating": 164.00412321090698
      }
    },
    {
      "class": "Branch",
      "id": "branch_40649_40652_2",
      "ports": {
        "bus1": 40649,
        "bus2": 40652
      },
      "params": {
        "R": 0.004694890230894089,
        "X": 0.0244530588388443,
        "G": 0.0,
        "B": 0.0036173572298139334
      },
      "extension": {
        "length": 6323.13889151001,
        "rating": 164.00412321090698
      }
    },
    {
      "class": "Branch",
      "id": "branch_40649_40652_3",
      "ports": {
        "bus1": 40649,
        "bus2": 40652
      },
      "params": {
        "R": 0.004694890230894089,
        "X": 0.0244530588388443,
        "G": 0.0,
        "B": 0.0036173572298139334
      },
      "extension": {
        "length": 6323.13889151001,
        "rating": 164.00412321090698
      }
    },
    {
      "class": "Branch",
      "id": "branch_40649_40957_1",
      "ports": {
        "bus1": 40957,
        "bus2": 40649
      },
      "params": {
        "R": 0.002047823742032051,
        "X": 0.00910282414406538,
        "G": 0.0,
        "B": 0.00043464862392283976
      },
      "extension": {
        "length": 1540.0330736846925,
        "rating": 144.62651014328003
      }
    },
    {
      "class": "Branch",
      "id": "branch_40649_40957_2",
      "ports": {
        "bus1": 40957,
        "bus2": 40649
      },
      "params": {
        "R": 0.002047823742032051,
        "X": 0.00910282414406538,
        "G": 0.0,
        "B": 0.00043464862392283976
      },
      "extension": {
        "length": 1540.0330736846925,
        "rating": 144.62651014328003
      }
    },
    {
      "class": "Branch",
      "id": "branch_40651_40652_1",
      "ports": {
        "bus1": 40652,
        "bus2": 40651
      },
      "params": {
        "R": 0.0014734127325937152,
        "X": 0.06158921867609024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40651_40652_2",
      "ports": {
        "bus1": 40652,
        "bus2": 40651
      },
      "params": {
        "R": 0.0014734127325937152,
        "X": 0.06158921867609024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40651_40652_3",
      "ports": {
        "bus1": 40652,
        "bus2": 40651
      },
      "params": {
        "R": 0.0014734127325937152,
        "X": 0.06158921867609024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40651_40652_4",
      "ports": {
        "bus1": 40652,
        "bus2": 40651
      },
      "params": {
        "R": 0.0014734127325937152,
        "X": 0.06158921867609024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40651_40652_5",
      "ports": {
        "bus1": 40652,
        "bus2": 40651
      },
      "params": {
        "R": 0.0014734127325937152,
        "X": 0.06158921867609024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40651_40656_1",
      "ports": {
        "bus1": 40651,
        "bus2": 40656
      },
      "params": {
        "R": 0.0002988805063068867,
        "X": 0.001156081911176443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40651_40657_1",
      "ports": {
        "bus1": 40651,
        "bus2": 40657
      },
      "params": {
        "R": 0.00029032849124632776,
        "X": 0.0011728151002898812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40652_40655_1",
      "ports": {
        "bus1": 40652,
        "bus2": 40655
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0009605623781681061,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40653_40655_1",
      "ports": {
        "bus1": 40653,
        "bus2": 40655
      },
      "params": {
        "R": 0.0011577156838029623,
        "X": 0.028543764725327492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40654_40655_1",
      "ports": {
        "bus1": 40654,
        "bus2": 40655
      },
      "params": {
        "R": 0.0011577156838029623,
        "X": 0.028543764725327492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40657_40781_1",
      "ports": {
        "bus1": 40781,
        "bus2": 40657
      },
      "params": {
        "R": 0.0018284195102751255,
        "X": 0.014646113850176334,
        "G": 0.0,
        "B": 0.04920053854584694
      },
      "extension": {
        "length": 19254.396872680663,
        "rating": 704.2178153991699
      }
    },
    {
      "class": "Branch",
      "id": "branch_40657_40781_2",
      "ports": {
        "bus1": 40781,
        "bus2": 40657
      },
      "params": {
        "R": 0.0018284195102751255,
        "X": 0.014646113850176334,
        "G": 0.0,
        "B": 0.04920053854584694
      },
      "extension": {
        "length": 19254.396872680663,
        "rating": 704.2178153991699
      }
    },
    {
      "class": "Branch",
      "id": "branch_40657_40875_1",
      "ports": {
        "bus1": 40657,
        "bus2": 40875
      },
      "params": {
        "R": 0.0010464222868904471,
        "X": 0.009297306649386883,
        "G": 0.0,
        "B": 0.04127337038516998
      },
      "extension": {
        "length": 13626.505974243164,
        "rating": 443.47667694091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_40658_40659_1",
      "ports": {
        "bus1": 40658,
        "bus2": 40659
      },
      "params": {
        "R": 0.00022787266061641276,
        "X": 0.0010736758122220635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40662_40663_1",
      "ports": {
        "bus1": 40662,
        "bus2": 40663
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40662_40696_1",
      "ports": {
        "bus1": 40662,
        "bus2": 40696
      },
      "params": {
        "R": 0.005088556092232466,
        "X": 0.026383833959698677,
        "G": 0.0,
        "B": 0.003502974985167384
      },
      "extension": {
        "length": 6684.796432617188,
        "rating": 140.90546369552612
      }
    },
    {
      "class": "Branch",
      "id": "branch_40662_40696_2",
      "ports": {
        "bus1": 40662,
        "bus2": 40696
      },
      "params": {
        "R": 0.005088556092232466,
        "X": 0.026383833959698677,
        "G": 0.0,
        "B": 0.003502974985167384
      },
      "extension": {
        "length": 6684.796432617188,
        "rating": 140.90546369552612
      }
    },
    {
      "class": "Branch",
      "id": "branch_40664_40665_1",
      "ports": {
        "bus1": 40664,
        "bus2": 40665
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40665_40669_1",
      "ports": {
        "bus1": 40669,
        "bus2": 40665
      },
      "params": {
        "R": 0.0051168459467589855,
        "X": 0.02147851698100567,
        "G": 0.0,
        "B": 0.0018635408487170935
      },
      "extension": {
        "length": 4860.826242462158,
        "rating": 136.17151975631714
      }
    },
    {
      "class": "Branch",
      "id": "branch_40666_40667_1",
      "ports": {
        "bus1": 40666,
        "bus2": 40667
      },
      "params": {
        "R": 0.007502660155296326,
        "X": 0.03158482164144516,
        "G": 0.0,
        "B": 0.00230985414236784
      },
      "extension": {
        "length": 6302.847816101074,
        "rating": 137.57823705673218
      }
    },
    {
      "class": "Branch",
      "id": "branch_40667_40668_1",
      "ports": {
        "bus1": 40668,
        "bus2": 40667
      },
      "params": {
        "R": 0.004206822253763676,
        "X": 0.01841927319765091,
        "G": 0.0,
        "B": 0.0023205699399113655
      },
      "extension": {
        "length": 4602.600120574952,
        "rating": 152.46669054031372
      }
    },
    {
      "class": "Branch",
      "id": "branch_40667_40668_2",
      "ports": {
        "bus1": 40668,
        "bus2": 40667
      },
      "params": {
        "R": 0.004206822253763676,
        "X": 0.01841927319765091,
        "G": 0.0,
        "B": 0.0023205699399113655
      },
      "extension": {
        "length": 4602.600120574952,
        "rating": 152.46669054031372
      }
    },
    {
      "class": "Branch",
      "id": "branch_40667_40668_3",
      "ports": {
        "bus1": 40668,
        "bus2": 40667
      },
      "params": {
        "R": 0.004206822253763676,
        "X": 0.01841927319765091,
        "G": 0.0,
        "B": 0.0023205699399113655
      },
      "extension": {
        "length": 4602.600120574952,
        "rating": 152.46669054031372
      }
    },
    {
      "class": "Branch",
      "id": "branch_40668_40691_1",
      "ports": {
        "bus1": 40691,
        "bus2": 40668
      },
      "params": {
        "R": 0.004723541438579559,
        "X": 0.021309684962034225,
        "G": 0.0,
        "B": 0.0023456113412976265
      },
      "extension": {
        "length": 4797.337734008789,
        "rating": 146.03934288024902
      }
    },
    {
      "class": "Branch",
      "id": "branch_40668_40691_2",
      "ports": {
        "bus1": 40691,
        "bus2": 40668
      },
      "params": {
        "R": 0.004723541438579559,
        "X": 0.021309684962034225,
        "G": 0.0,
        "B": 0.0023456113412976265
      },
      "extension": {
        "length": 4797.337734008789,
        "rating": 146.03934288024902
      }
    },
    {
      "class": "Branch",
      "id": "branch_40669_40691_1",
      "ports": {
        "bus1": 40691,
        "bus2": 40669
      },
      "params": {
        "R": 0.005338484421372414,
        "X": 0.027484243735671043,
        "G": 0.0,
        "B": 0.0027073617093265057
      },
      "extension": {
        "length": 6170.035143768311,
        "rating": 143.8597321510315
      }
    },
    {
      "class": "Branch",
      "id": "branch_40669_40691_2",
      "ports": {
        "bus1": 40691,
        "bus2": 40669
      },
      "params": {
        "R": 0.005338484421372414,
        "X": 0.027484243735671043,
        "G": 0.0,
        "B": 0.0027073617093265057
      },
      "extension": {
        "length": 6170.035143768311,
        "rating": 143.8597321510315
      }
    },
    {
      "class": "Branch",
      "id": "branch_40669_40693_1",
      "ports": {
        "bus1": 40669,
        "bus2": 40693
      },
      "params": {
        "R": 0.006874064914882183,
        "X": 0.028539737686514854,
        "G": 0.0,
        "B": 0.004706607200205326
      },
      "extension": {
        "length": 8908.100189758301,
        "rating": 122.81272411346436
      }
    },
    {
      "class": "Branch",
      "id": "branch_40670_40696_1",
      "ports": {
        "bus1": 40696,
        "bus2": 40670
      },
      "params": {
        "R": 0.007762189954519272,
        "X": 0.02947094477713108,
        "G": 0.0,
        "B": 0.004228103440254927
      },
      "extension": {
        "length": 8009.943361083984,
        "rating": 124.81158971786499
      }
    },
    {
      "class": "Branch",
      "id": "branch_40671_40682_1",
      "ports": {
        "bus1": 40682,
        "bus2": 40671
      },
      "params": {
        "R": 0.0015815886436030269,
        "X": 0.014789032749831676,
        "G": 0.0,
        "B": 0.039839163422584534
      },
      "extension": {
        "length": 16461.585482299804,
        "rating": 513.8779163360596
      }
    },
    {
      "class": "Branch",
      "id": "branch_40671_40697_1",
      "ports": {
        "bus1": 40697,
        "bus2": 40671
      },
      "params": {
        "R": 0.001238565077073872,
        "X": 0.009947148151695728,
        "G": 0.0,
        "B": 0.028446471318602562
      },
      "extension": {
        "length": 11539.83613293457,
        "rating": 512.0619773864746
      }
    },
    {
      "class": "Branch",
      "id": "branch_40671_41016_1",
      "ports": {
        "bus1": 40671,
        "bus2": 41016
      },
      "params": {
        "R": 0.0016420898027718067,
        "X": 0.015345503576099873,
        "G": 0.0,
        "B": 0.07161501049995422
      },
      "extension": {
        "length": 25082.38295288086,
        "rating": 594.6903228759766
      }
    },
    {
      "class": "Branch",
      "id": "branch_40672_40689_1",
      "ports": {
        "bus1": 40672,
        "bus2": 40689
      },
      "params": {
        "R": 0.007138982880860567,
        "X": 0.0356525182723999,
        "G": 0.0,
        "B": 0.003401779569685459
      },
      "extension": {
        "length": 8282.837471374512,
        "rating": 128.41373682022095
      }
    },
    {
      "class": "Branch",
      "id": "branch_40672_40830_1",
      "ports": {
        "bus1": 40830,
        "bus2": 40672
      },
      "params": {
        "R": 0.003307858482003212,
        "X": 0.016305025666952133,
        "G": 0.0,
        "B": 0.0020506756845861673
      },
      "extension": {
        "length": 3842.8890273742677,
        "rating": 159.52941179275513
      }
    },
    {
      "class": "Branch",
      "id": "branch_40672_40830_2",
      "ports": {
        "bus1": 40830,
        "bus2": 40672
      },
      "params": {
        "R": 0.003307858482003212,
        "X": 0.016305025666952133,
        "G": 0.0,
        "B": 0.0020506756845861673
      },
      "extension": {
        "length": 3842.8890273742677,
        "rating": 159.52941179275513
      }
    },
    {
      "class": "Branch",
      "id": "branch_40672_40830_3",
      "ports": {
        "bus1": 40830,
        "bus2": 40672
      },
      "params": {
        "R": 0.003307858482003212,
        "X": 0.016305025666952133,
        "G": 0.0,
        "B": 0.0020506756845861673
      },
      "extension": {
        "length": 3842.8890273742677,
        "rating": 159.52941179275513
      }
    },
    {
      "class": "Branch",
      "id": "branch_40672_41092_1",
      "ports": {
        "bus1": 41092,
        "bus2": 40672
      },
      "params": {
        "R": 0.005802697967737913,
        "X": 0.022167932242155075,
        "G": 0.0,
        "B": 0.003936229273676872
      },
      "extension": {
        "length": 7153.3639945678715,
        "rating": 153.00229787826538
      }
    },
    {
      "class": "Branch",
      "id": "branch_40672_41092_2",
      "ports": {
        "bus1": 41092,
        "bus2": 40672
      },
      "params": {
        "R": 0.005802697967737913,
        "X": 0.022167932242155075,
        "G": 0.0,
        "B": 0.003936229273676872
      },
      "extension": {
        "length": 7153.3639945678715,
        "rating": 153.00229787826538
      }
    },
    {
      "class": "Branch",
      "id": "branch_40672_41092_3",
      "ports": {
        "bus1": 41092,
        "bus2": 40672
      },
      "params": {
        "R": 0.005802697967737913,
        "X": 0.022167932242155075,
        "G": 0.0,
        "B": 0.003936229273676872
      },
      "extension": {
        "length": 7153.3639945678715,
        "rating": 153.00229787826538
      }
    },
    {
      "class": "Branch",
      "id": "branch_40673_40690_1",
      "ports": {
        "bus1": 40690,
        "bus2": 40673
      },
      "params": {
        "R": 0.0038260736037045717,
        "X": 0.01726926490664482,
        "G": 0.0,
        "B": 0.002660457044839859
      },
      "extension": {
        "length": 4775.748226226807,
        "rating": 158.93375873565674
      }
    },
    {
      "class": "Branch",
      "id": "branch_40673_40690_2",
      "ports": {
        "bus1": 40690,
        "bus2": 40673
      },
      "params": {
        "R": 0.0038260736037045717,
        "X": 0.01726926490664482,
        "G": 0.0,
        "B": 0.002660457044839859
      },
      "extension": {
        "length": 4775.748226226807,
        "rating": 158.93375873565674
      }
    },
    {
      "class": "Branch",
      "id": "branch_40673_40690_3",
      "ports": {
        "bus1": 40690,
        "bus2": 40673
      },
      "params": {
        "R": 0.0038260736037045717,
        "X": 0.01726926490664482,
        "G": 0.0,
        "B": 0.002660457044839859
      },
      "extension": {
        "length": 4775.748226226807,
        "rating": 158.93375873565674
      }
    },
    {
      "class": "Branch",
      "id": "branch_40673_40840_1",
      "ports": {
        "bus1": 40840,
        "bus2": 40673
      },
      "params": {
        "R": 0.0058878702111542225,
        "X": 0.02853897586464882,
        "G": 0.0,
        "B": 0.004430200904607773
      },
      "extension": {
        "length": 7331.012872009278,
        "rating": 160.89860200881958
      }
    },
    {
      "class": "Branch",
      "id": "branch_40673_40840_2",
      "ports": {
        "bus1": 40840,
        "bus2": 40673
      },
      "params": {
        "R": 0.0058878702111542225,
        "X": 0.02853897586464882,
        "G": 0.0,
        "B": 0.004430200904607773
      },
      "extension": {
        "length": 7331.012872009278,
        "rating": 160.89860200881958
      }
    },
    {
      "class": "Branch",
      "id": "branch_40673_40840_3",
      "ports": {
        "bus1": 40840,
        "bus2": 40673
      },
      "params": {
        "R": 0.0058878702111542225,
        "X": 0.02853897586464882,
        "G": 0.0,
        "B": 0.004430200904607773
      },
      "extension": {
        "length": 7331.012872009278,
        "rating": 160.89860200881958
      }
    },
    {
      "class": "Branch",
      "id": "branch_40674_40675_1",
      "ports": {
        "bus1": 40674,
        "bus2": 40675
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40676_40677_1",
      "ports": {
        "bus1": 40676,
        "bus2": 40677
      },
      "params": {
        "R": 0.00027601391775533557,
        "X": 0.0011638776632025838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40677_40683_1",
      "ports": {
        "bus1": 40677,
        "bus2": 40683
      },
      "params": {
        "R": 0.011167008429765701,
        "X": 0.044213391840457916,
        "G": 0.0,
        "B": 0.008404601365327835
      },
      "extension": {
        "length": 14507.13166369629,
        "rating": 136.2173557281494
      }
    },
    {
      "class": "Branch",
      "id": "branch_40678_40686_1",
      "ports": {
        "bus1": 40686,
        "bus2": 40678
      },
      "params": {
        "R": 0.005424387287348509,
        "X": 0.02975258231163025,
        "G": 0.0,
        "B": 0.002159907715395093
      },
      "extension": {
        "length": 5432.617643280029,
        "rating": 137.7163052558899
      }
    },
    {
      "class": "Branch",
      "id": "branch_40678_40690_1",
      "ports": {
        "bus1": 40678,
        "bus2": 40690
      },
      "params": {
        "R": 0.00969320721924305,
        "X": 0.03810880333185196,
        "G": 0.0,
        "B": 0.0029728575609624386
      },
      "extension": {
        "length": 7543.427046020508,
        "rating": 132.84956216812134
      }
    },
    {
      "class": "Branch",
      "id": "branch_40678_40830_1",
      "ports": {
        "bus1": 40830,
        "bus2": 40678
      },
      "params": {
        "R": 0.0018024866003543139,
        "X": 0.007276177406311035,
        "G": 0.0,
        "B": 0.0011240722378715873
      },
      "extension": {
        "length": 1951.8114857025148,
        "rating": 132.83756971359253
      }
    },
    {
      "class": "Branch",
      "id": "branch_40679_40680_1",
      "ports": {
        "bus1": 40679,
        "bus2": 40680
      },
      "params": {
        "R": 0.00020296820730436593,
        "X": 0.001051657716743648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40679_40685_1",
      "ports": {
        "bus1": 40679,
        "bus2": 40685
      },
      "params": {
        "R": 0.00804467685520649,
        "X": 0.03169110789895058,
        "G": 0.0,
        "B": 0.0030863052234053607
      },
      "extension": {
        "length": 7170.385583496094,
        "rating": 131.49116039276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_40679_40708_1",
      "ports": {
        "bus1": 40679,
        "bus2": 40708
      },
      "params": {
        "R": 0.004325835965573788,
        "X": 0.01780546084046364,
        "G": 0.0,
        "B": 0.001563837518915534
      },
      "extension": {
        "length": 3686.336222717285,
        "rating": 141.20043516159058
      }
    },
    {
      "class": "Branch",
      "id": "branch_40679_40708_2",
      "ports": {
        "bus1": 40679,
        "bus2": 40708
      },
      "params": {
        "R": 0.004325835965573788,
        "X": 0.01780546084046364,
        "G": 0.0,
        "B": 0.001563837518915534
      },
      "extension": {
        "length": 3686.336222717285,
        "rating": 141.20043516159058
      }
    },
    {
      "class": "Branch",
      "id": "branch_40681_40684_1",
      "ports": {
        "bus1": 40681,
        "bus2": 40684
      },
      "params": {
        "R": 0.0039413096383214,
        "X": 0.015479223802685738,
        "G": 0.0,
        "B": 0.0016623050905764105
      },
      "extension": {
        "length": 3711.712057525635,
        "rating": 143.69077682495117
      }
    },
    {
      "class": "Branch",
      "id": "branch_40681_40684_2",
      "ports": {
        "bus1": 40681,
        "bus2": 40684
      },
      "params": {
        "R": 0.0039413096383214,
        "X": 0.015479223802685738,
        "G": 0.0,
        "B": 0.0016623050905764105
      },
      "extension": {
        "length": 3711.712057525635,
        "rating": 143.69077682495117
      }
    },
    {
      "class": "Branch",
      "id": "branch_40681_40699_1",
      "ports": {
        "bus1": 40699,
        "bus2": 40681
      },
      "params": {
        "R": 0.003251468064263463,
        "X": 0.008379870094358921,
        "G": 0.0,
        "B": 0.0015763601986691356
      },
      "extension": {
        "length": 2502.783843338013,
        "rating": 139.23572301864624
      }
    },
    {
      "class": "Branch",
      "id": "branch_40681_40747_1",
      "ports": {
        "bus1": 40747,
        "bus2": 40681
      },
      "params": {
        "R": 0.0035643952433019876,
        "X": 0.010316113010048866,
        "G": 0.0,
        "B": 0.0024383757263422012
      },
      "extension": {
        "length": 3638.123863220215,
        "rating": 137.27976083755493
      }
    },
    {
      "class": "Branch",
      "id": "branch_40682_41008_1",
      "ports": {
        "bus1": 41008,
        "bus2": 40682
      },
      "params": {
        "R": 0.0021962036844342947,
        "X": 0.019074130803346634,
        "G": 0.0,
        "B": 0.03719557821750641
      },
      "extension": {
        "length": 19506.544458618166,
        "rating": 568.9009189605713
      }
    },
    {
      "class": "Branch",
      "id": "branch_40683_40706_1",
      "ports": {
        "bus1": 40683,
        "bus2": 40706
      },
      "params": {
        "R": 0.011977339163422585,
        "X": 0.0473499596118927,
        "G": 0.0,
        "B": 0.006370100192725659
      },
      "extension": {
        "length": 12434.308698120118,
        "rating": 156.24786615371704
      }
    },
    {
      "class": "Branch",
      "id": "branch_40683_40706_2",
      "ports": {
        "bus1": 40683,
        "bus2": 40706
      },
      "params": {
        "R": 0.011977339163422585,
        "X": 0.0473499596118927,
        "G": 0.0,
        "B": 0.006370100192725659
      },
      "extension": {
        "length": 12434.308698120118,
        "rating": 156.24786615371704
      }
    },
    {
      "class": "Branch",
      "id": "branch_40683_40706_3",
      "ports": {
        "bus1": 40683,
        "bus2": 40706
      },
      "params": {
        "R": 0.011977339163422585,
        "X": 0.0473499596118927,
        "G": 0.0,
        "B": 0.006370100192725659
      },
      "extension": {
        "length": 12434.308698120118,
        "rating": 156.24786615371704
      }
    },
    {
      "class": "Branch",
      "id": "branch_40685_40689_1",
      "ports": {
        "bus1": 40685,
        "bus2": 40689
      },
      "params": {
        "R": 0.011960655450820923,
        "X": 0.0365947000682354,
        "G": 0.0,
        "B": 0.0031503271311521526
      },
      "extension": {
        "length": 7669.726453125,
        "rating": 127.84398794174194
      }
    },
    {
      "class": "Branch",
      "id": "branch_40685_40706_1",
      "ports": {
        "bus1": 40685,
        "bus2": 40706
      },
      "params": {
        "R": 0.004979104734957218,
        "X": 0.024143489077687263,
        "G": 0.0,
        "B": 0.002604226814582944
      },
      "extension": {
        "length": 5903.763652496338,
        "rating": 126.81199312210083
      }
    },
    {
      "class": "Branch",
      "id": "branch_40686_40687_1",
      "ports": {
        "bus1": 40687,
        "bus2": 40686
      },
      "params": {
        "R": 0.006558209657669067,
        "X": 0.02908698283135891,
        "G": 0.0,
        "B": 0.002566597191616893
      },
      "extension": {
        "length": 5937.313395355225,
        "rating": 121.11992835998535
      }
    },
    {
      "class": "Branch",
      "id": "branch_40686_40689_1",
      "ports": {
        "bus1": 40689,
        "bus2": 40686
      },
      "params": {
        "R": 0.002057113219052553,
        "X": 0.009950627572834492,
        "G": 0.0,
        "B": 0.001732235192321241
      },
      "extension": {
        "length": 2810.388189605713,
        "rating": 123.22525978088379
      }
    },
    {
      "class": "Branch",
      "id": "branch_40686_40706_1",
      "ports": {
        "bus1": 40686,
        "bus2": 40706
      },
      "params": {
        "R": 0.0034195524640381336,
        "X": 0.017394505441188812,
        "G": 0.0,
        "B": 0.0020453028846532106
      },
      "extension": {
        "length": 4232.683490570069,
        "rating": 131.96213245391846
      }
    },
    {
      "class": "Branch",
      "id": "branch_40687_40688_1",
      "ports": {
        "bus1": 40687,
        "bus2": 40688
      },
      "params": {
        "R": 0.00024681445211172104,
        "X": 0.0010763214668259025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40689_40706_1",
      "ports": {
        "bus1": 40706,
        "bus2": 40689
      },
      "params": {
        "R": 0.0012070299126207829,
        "X": 0.00636084470897913,
        "G": 0.0,
        "B": 0.001359037822112441
      },
      "extension": {
        "length": 2093.890836593628,
        "rating": 155.82364797592163
      }
    },
    {
      "class": "Branch",
      "id": "branch_40689_40706_2",
      "ports": {
        "bus1": 40706,
        "bus2": 40689
      },
      "params": {
        "R": 0.0012070299126207829,
        "X": 0.00636084470897913,
        "G": 0.0,
        "B": 0.001359037822112441
      },
      "extension": {
        "length": 2093.890836593628,
        "rating": 155.82364797592163
      }
    },
    {
      "class": "Branch",
      "id": "branch_40689_40706_3",
      "ports": {
        "bus1": 40706,
        "bus2": 40689
      },
      "params": {
        "R": 0.0012070299126207829,
        "X": 0.00636084470897913,
        "G": 0.0,
        "B": 0.001359037822112441
      },
      "extension": {
        "length": 2093.890836593628,
        "rating": 155.82364797592163
      }
    },
    {
      "class": "Branch",
      "id": "branch_40689_40830_1",
      "ports": {
        "bus1": 40689,
        "bus2": 40830
      },
      "params": {
        "R": 0.006293654907494783,
        "X": 0.031249897554516792,
        "G": 0.0,
        "B": 0.0030533669050782923
      },
      "extension": {
        "length": 6900.771319519044,
        "rating": 158.33795070648193
      }
    },
    {
      "class": "Branch",
      "id": "branch_40689_40830_2",
      "ports": {
        "bus1": 40689,
        "bus2": 40830
      },
      "params": {
        "R": 0.006293654907494783,
        "X": 0.031249897554516792,
        "G": 0.0,
        "B": 0.0030533669050782923
      },
      "extension": {
        "length": 6900.771319519044,
        "rating": 158.33795070648193
      }
    },
    {
      "class": "Branch",
      "id": "branch_40689_40830_3",
      "ports": {
        "bus1": 40689,
        "bus2": 40830
      },
      "params": {
        "R": 0.006293654907494783,
        "X": 0.031249897554516792,
        "G": 0.0,
        "B": 0.0030533669050782923
      },
      "extension": {
        "length": 6900.771319519044,
        "rating": 158.33795070648193
      }
    },
    {
      "class": "Branch",
      "id": "branch_40690_40830_1",
      "ports": {
        "bus1": 40690,
        "bus2": 40830
      },
      "params": {
        "R": 0.0052264053374528885,
        "X": 0.027017369866371155,
        "G": 0.0,
        "B": 0.0048254928551614285
      },
      "extension": {
        "length": 7975.3714480590825,
        "rating": 133.4416151046753
      }
    },
    {
      "class": "Branch",
      "id": "branch_40693_40694_1",
      "ports": {
        "bus1": 40693,
        "bus2": 40694
      },
      "params": {
        "R": 0.000238490043557249,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40695_40696_1",
      "ports": {
        "bus1": 40695,
        "bus2": 40696
      },
      "params": {
        "R": 0.0002172581444028765,
        "X": 0.001191111165098846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40697_40698_1",
      "ports": {
        "bus1": 40697,
        "bus2": 40698
      },
      "params": {
        "R": 0.0002885822323150933,
        "X": 0.0010878762695938349,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40697_41008_1",
      "ports": {
        "bus1": 41008,
        "bus2": 40697
      },
      "params": {
        "R": 0.0012116067809984088,
        "X": 0.01187601126730442,
        "G": 0.0,
        "B": 0.057515885680913925
      },
      "extension": {
        "length": 18848.93910974121,
        "rating": 664.7028923034668
      }
    },
    {
      "class": "Branch",
      "id": "branch_40699_40965_1",
      "ports": {
        "bus1": 40699,
        "bus2": 40965
      },
      "params": {
        "R": 0.004121190868318081,
        "X": 0.018151452764868736,
        "G": 0.0,
        "B": 0.002117730211466551
      },
      "extension": {
        "length": 3942.085577178955,
        "rating": 146.0118532180786
      }
    },
    {
      "class": "Branch",
      "id": "branch_40699_40965_2",
      "ports": {
        "bus1": 40699,
        "bus2": 40965
      },
      "params": {
        "R": 0.004121190868318081,
        "X": 0.018151452764868736,
        "G": 0.0,
        "B": 0.002117730211466551
      },
      "extension": {
        "length": 3942.085577178955,
        "rating": 146.0118532180786
      }
    },
    {
      "class": "Branch",
      "id": "branch_40700_40701_1",
      "ports": {
        "bus1": 40700,
        "bus2": 40701
      },
      "params": {
        "R": 0.00026834476739168167,
        "X": 0.0011658025905489922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40701_40773_1",
      "ports": {
        "bus1": 40701,
        "bus2": 40773
      },
      "params": {
        "R": 0.0037006970960646868,
        "X": 0.01625032164156437,
        "G": 0.0,
        "B": 0.001742811524309218
      },
      "extension": {
        "length": 4022.0961004028322,
        "rating": 140.88553190231323
      }
    },
    {
      "class": "Branch",
      "id": "branch_40701_40943_1",
      "ports": {
        "bus1": 40943,
        "bus2": 40701
      },
      "params": {
        "R": 0.0017813327722251415,
        "X": 0.009837975725531578,
        "G": 0.0,
        "B": 0.0006612553843297064
      },
      "extension": {
        "length": 1949.3393226470948,
        "rating": 132.6846480369568
      }
    },
    {
      "class": "Branch",
      "id": "branch_40702_40703_1",
      "ports": {
        "bus1": 40702,
        "bus2": 40703
      },
      "params": {
        "R": 0.0019455449655652046,
        "X": 0.05814535170793533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40702_40704_1",
      "ports": {
        "bus1": 40702,
        "bus2": 40704
      },
      "params": {
        "R": 0.0022721553687006235,
        "X": 0.06647618114948273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40702_40705_1",
      "ports": {
        "bus1": 40702,
        "bus2": 40705
      },
      "params": {
        "R": 0.0020760458428412676,
        "X": 0.05926624685525894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40702_40706_1",
      "ports": {
        "bus1": 40702,
        "bus2": 40706
      },
      "params": {
        "R": 0.00020111314370296896,
        "X": 0.0010363627225160599,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40702_40707_1",
      "ports": {
        "bus1": 40702,
        "bus2": 40707
      },
      "params": {
        "R": 0.0002012468467000872,
        "X": 0.0010240914998576045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40708_40709_1",
      "ports": {
        "bus1": 40708,
        "bus2": 40709
      },
      "params": {
        "R": 0.002040351275354624,
        "X": 0.05402924865484238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40708_40710_1",
      "ports": {
        "bus1": 40708,
        "bus2": 40710
      },
      "params": {
        "R": 0.000230112811550498,
        "X": 0.0010397023288533092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40708_41092_1",
      "ports": {
        "bus1": 40708,
        "bus2": 41092
      },
      "params": {
        "R": 0.004042566288262606,
        "X": 0.021652761846780777,
        "G": 0.0,
        "B": 0.002043308224529028
      },
      "extension": {
        "length": 4570.473128082275,
        "rating": 146.12210988998413
      }
    },
    {
      "class": "Branch",
      "id": "branch_40708_41092_2",
      "ports": {
        "bus1": 40708,
        "bus2": 41092
      },
      "params": {
        "R": 0.004042566288262606,
        "X": 0.021652761846780777,
        "G": 0.0,
        "B": 0.002043308224529028
      },
      "extension": {
        "length": 4570.473128082275,
        "rating": 146.12210988998413
      }
    },
    {
      "class": "Branch",
      "id": "branch_40711_40712_1",
      "ports": {
        "bus1": 40712,
        "bus2": 40711
      },
      "params": {
        "R": 0.00011787538096541539,
        "X": 0.009393297135829926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40711_40714_1",
      "ports": {
        "bus1": 40711,
        "bus2": 40714
      },
      "params": {
        "R": 0.0001722861925372854,
        "X": 0.01347425952553749,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40711_40715_1",
      "ports": {
        "bus1": 40711,
        "bus2": 40715
      },
      "params": {
        "R": 0.00017089642642531544,
        "X": 0.01350915152579546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40711_40716_1",
      "ports": {
        "bus1": 40711,
        "bus2": 40716
      },
      "params": {
        "R": 0.00015834534133318812,
        "X": 0.012994521297514439,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40711_40717_1",
      "ports": {
        "bus1": 40711,
        "bus2": 40717
      },
      "params": {
        "R": 0.00026058664661832154,
        "X": 0.017453182488679886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40711_40719_1",
      "ports": {
        "bus1": 40711,
        "bus2": 40719
      },
      "params": {
        "R": 0.00023024871188681573,
        "X": 0.0011983748991042376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40712_40713_1",
      "ports": {
        "bus1": 40713,
        "bus2": 40712
      },
      "params": {
        "R": 0.0015898924320936203,
        "X": 0.05943133682012558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40712_40713_2",
      "ports": {
        "bus1": 40713,
        "bus2": 40712
      },
      "params": {
        "R": 0.0015898924320936203,
        "X": 0.05943133682012558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40712_40713_3",
      "ports": {
        "bus1": 40713,
        "bus2": 40712
      },
      "params": {
        "R": 0.0015898924320936203,
        "X": 0.05943133682012558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40712_40718_1",
      "ports": {
        "bus1": 40712,
        "bus2": 40718
      },
      "params": {
        "R": 0.00020146447059232742,
        "X": 0.0010988640133291483,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40713_41049_1",
      "ports": {
        "bus1": 40713,
        "bus2": 41049
      },
      "params": {
        "R": 0.03711453452706337,
        "X": 0.1414123773574829,
        "G": 0.0,
        "B": 0.010365430265665054
      },
      "extension": {
        "length": 27954.77320678711,
        "rating": 152.77066230773926
      }
    },
    {
      "class": "Branch",
      "id": "branch_40713_41049_2",
      "ports": {
        "bus1": 40713,
        "bus2": 41049
      },
      "params": {
        "R": 0.03711453452706337,
        "X": 0.1414123773574829,
        "G": 0.0,
        "B": 0.010365430265665054
      },
      "extension": {
        "length": 27954.77320678711,
        "rating": 152.77066230773926
      }
    },
    {
      "class": "Branch",
      "id": "branch_40719_41085_1",
      "ports": {
        "bus1": 41085,
        "bus2": 40719
      },
      "params": {
        "R": 0.0004983664839528501,
        "X": 0.007226134650409222,
        "G": 0.0,
        "B": 0.8141123652458191
      },
      "extension": {
        "length": 52901.683312500005,
        "rating": 2523.4203338623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_40720_40721_1",
      "ports": {
        "bus1": 40721,
        "bus2": 40720
      },
      "params": {
        "R": 0.00028859489248134196,
        "X": 0.016522377729415894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40720_40722_1",
      "ports": {
        "bus1": 40720,
        "bus2": 40722
      },
      "params": {
        "R": 9.283795952796936e-05,
        "X": 0.007499921601265669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 531.25,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40720_40723_1",
      "ports": {
        "bus1": 40720,
        "bus2": 40723
      },
      "params": {
        "R": 0.0001610857289051637,
        "X": 0.010864020325243473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40720_40724_1",
      "ports": {
        "bus1": 40720,
        "bus2": 40724
      },
      "params": {
        "R": 0.000156852271175012,
        "X": 0.010645938105881214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 537.5000238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40720_40725_1",
      "ports": {
        "bus1": 40720,
        "bus2": 40725
      },
      "params": {
        "R": 0.00017742444470059127,
        "X": 0.010384163819253445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_40720_40726_1",
      "ports": {
        "bus1": 40720,
        "bus2": 40726
      },
      "params": {
        "R": 0.00021559861488640308,
        "X": 0.0011738326866179705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40720_40727_1",
      "ports": {
        "bus1": 40720,
        "bus2": 40727
      },
      "params": {
        "R": 0.0002287730312673375,
        "X": 0.001052600098773837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40721_41032_1",
      "ports": {
        "bus1": 41032,
        "bus2": 40721
      },
      "params": {
        "R": 0.001629056641831994,
        "X": 0.014398366212844849,
        "G": 0.0,
        "B": 0.04541677236557007
      },
      "extension": {
        "length": 17050.26341052246,
        "rating": 528.3802509307861
      }
    },
    {
      "class": "Branch",
      "id": "branch_40726_40843_1",
      "ports": {
        "bus1": 40843,
        "bus2": 40726
      },
      "params": {
        "R": 0.0001731959928292781,
        "X": 0.00240670470520854,
        "G": 0.0,
        "B": 0.20826508104801175
      },
      "extension": {
        "length": 16330.350190429688,
        "rating": 2151.864433288574
      }
    },
    {
      "class": "Branch",
      "id": "branch_40728_40729_1",
      "ports": {
        "bus1": 40728,
        "bus2": 40729
      },
      "params": {
        "R": 0.001069684629328549,
        "X": 0.032273273915052414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40728_40730_1",
      "ports": {
        "bus1": 40728,
        "bus2": 40730
      },
      "params": {
        "R": 0.001856407499872148,
        "X": 0.0553910955786705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40728_40731_1",
      "ports": {
        "bus1": 40728,
        "bus2": 40731
      },
      "params": {
        "R": 0.0002398797223577276,
        "X": 0.001194091746583581,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40728_40732_1",
      "ports": {
        "bus1": 40728,
        "bus2": 40732
      },
      "params": {
        "R": 0.000253244856139645,
        "X": 0.0011331409914419055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40731_40896_1",
      "ports": {
        "bus1": 40896,
        "bus2": 40731
      },
      "params": {
        "R": 0.002339768223464489,
        "X": 0.0106284748762846,
        "G": 0.0,
        "B": 0.0008489619940519333
      },
      "extension": {
        "length": 2284.100052017212,
        "rating": 102.68925428390503
      }
    },
    {
      "class": "Branch",
      "id": "branch_40733_40734_1",
      "ports": {
        "bus1": 40733,
        "bus2": 40734
      },
      "params": {
        "R": 0.0002671169932000339,
        "X": 0.0011918573873117566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40735_40738_1",
      "ports": {
        "bus1": 40735,
        "bus2": 40738
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.00010000169277191162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40735_40739_1",
      "ports": {
        "bus1": 40735,
        "bus2": 40739
      },
      "params": {
        "R": 0.0002110144851030782,
        "X": 0.0011868512956425548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40735_40740_1",
      "ports": {
        "bus1": 40735,
        "bus2": 40740
      },
      "params": {
        "R": 0.00026731760590337217,
        "X": 0.0011468747397884727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40736_40738_1",
      "ports": {
        "bus1": 40736,
        "bus2": 40738
      },
      "params": {
        "R": 0.0015204260125756264,
        "X": 0.04088488593697548,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40737_40738_1",
      "ports": {
        "bus1": 40737,
        "bus2": 40738
      },
      "params": {
        "R": 0.0015204260125756264,
        "X": 0.04088488593697548,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40739_40752_1",
      "ports": {
        "bus1": 40739,
        "bus2": 40752
      },
      "params": {
        "R": 0.0034509983379393816,
        "X": 0.014709951356053352,
        "G": 0.0,
        "B": 0.001270432025194168
      },
      "extension": {
        "length": 2967.3680495910644,
        "rating": 129.41746711730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_40739_41056_1",
      "ports": {
        "bus1": 40739,
        "bus2": 41056
      },
      "params": {
        "R": 0.0019792639650404453,
        "X": 0.009846396744251251,
        "G": 0.0,
        "B": 0.001041263691149652
      },
      "extension": {
        "length": 2234.334101303101,
        "rating": 148.84963035583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_40739_41056_2",
      "ports": {
        "bus1": 40739,
        "bus2": 41056
      },
      "params": {
        "R": 0.0019792639650404453,
        "X": 0.009846396744251251,
        "G": 0.0,
        "B": 0.001041263691149652
      },
      "extension": {
        "length": 2234.334101303101,
        "rating": 148.84963035583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_40741_40742_1",
      "ports": {
        "bus1": 40741,
        "bus2": 40742
      },
      "params": {
        "R": 0.004534665960818529,
        "X": 0.12542404234409332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40741_40743_1",
      "ports": {
        "bus1": 40741,
        "bus2": 40743
      },
      "params": {
        "R": 0.0002807870623655617,
        "X": 0.0011983513832092285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40744_40745_1",
      "ports": {
        "bus1": 40744,
        "bus2": 40745
      },
      "params": {
        "R": 0.0002125711034750566,
        "X": 0.0011909982422366738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40745_40752_1",
      "ports": {
        "bus1": 40745,
        "bus2": 40752
      },
      "params": {
        "R": 0.0010308274067938328,
        "X": 0.005074155516922474,
        "G": 0.0,
        "B": 0.0005288370884954929
      },
      "extension": {
        "length": 1156.6877982330323,
        "rating": 123.11028242111206
      }
    },
    {
      "class": "Branch",
      "id": "branch_40745_40800_1",
      "ports": {
        "bus1": 40800,
        "bus2": 40745
      },
      "params": {
        "R": 0.002307531423866749,
        "X": 0.008534540422260761,
        "G": 0.0,
        "B": 0.0020504253916442394
      },
      "extension": {
        "length": 3018.7008290863037,
        "rating": 152.7092695236206
      }
    },
    {
      "class": "Branch",
      "id": "branch_40745_40800_2",
      "ports": {
        "bus1": 40800,
        "bus2": 40745
      },
      "params": {
        "R": 0.002307531423866749,
        "X": 0.008534540422260761,
        "G": 0.0,
        "B": 0.0020504253916442394
      },
      "extension": {
        "length": 3018.7008290863037,
        "rating": 152.7092695236206
      }
    },
    {
      "class": "Branch",
      "id": "branch_40745_40800_3",
      "ports": {
        "bus1": 40800,
        "bus2": 40745
      },
      "params": {
        "R": 0.002307531423866749,
        "X": 0.008534540422260761,
        "G": 0.0,
        "B": 0.0020504253916442394
      },
      "extension": {
        "length": 3018.7008290863037,
        "rating": 152.7092695236206
      }
    },
    {
      "class": "Branch",
      "id": "branch_40745_41056_1",
      "ports": {
        "bus1": 40745,
        "bus2": 41056
      },
      "params": {
        "R": 0.001629359321668744,
        "X": 0.007574457675218582,
        "G": 0.0,
        "B": 0.001040342845954001
      },
      "extension": {
        "length": 1982.6534752349853,
        "rating": 116.60432815551758
      }
    },
    {
      "class": "Branch",
      "id": "branch_40746_40747_1",
      "ports": {
        "bus1": 40746,
        "bus2": 40747
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40748_40751_1",
      "ports": {
        "bus1": 40748,
        "bus2": 40751
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0007078163325786591,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40748_40752_1",
      "ports": {
        "bus1": 40748,
        "bus2": 40752
      },
      "params": {
        "R": 0.00025030854158103466,
        "X": 0.0011803656816482544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40748_40753_1",
      "ports": {
        "bus1": 40748,
        "bus2": 40753
      },
      "params": {
        "R": 0.00022338953567668796,
        "X": 0.001151206437498331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40749_40751_1",
      "ports": {
        "bus1": 40749,
        "bus2": 40751
      },
      "params": {
        "R": 0.0019428913947194815,
        "X": 0.06008707731962204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40750_40751_1",
      "ports": {
        "bus1": 40750,
        "bus2": 40751
      },
      "params": {
        "R": 0.0019428913947194815,
        "X": 0.06008707731962204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40752_40800_1",
      "ports": {
        "bus1": 40752,
        "bus2": 40800
      },
      "params": {
        "R": 0.0032843295484781265,
        "X": 0.013854212127625942,
        "G": 0.0,
        "B": 0.001740016741678119
      },
      "extension": {
        "length": 3429.1322709960937,
        "rating": 126.12006664276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_40752_41056_1",
      "ports": {
        "bus1": 41056,
        "bus2": 40752
      },
      "params": {
        "R": 0.0011413190513849258,
        "X": 0.005001751706004143,
        "G": 0.0,
        "B": 0.0005093523068353534
      },
      "extension": {
        "length": 1237.720971244812,
        "rating": 131.83698654174805
      }
    },
    {
      "class": "Branch",
      "id": "branch_40754_40755_1",
      "ports": {
        "bus1": 40754,
        "bus2": 40755
      },
      "params": {
        "R": 0.004205500707030296,
        "X": 0.11236037313938141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40754_40756_1",
      "ports": {
        "bus1": 40754,
        "bus2": 40756
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40757_40760_1",
      "ports": {
        "bus1": 40757,
        "bus2": 40760
      },
      "params": {
        "R": 0.00039297144394367933,
        "X": 0.025856632739305496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40757_40761_1",
      "ports": {
        "bus1": 40757,
        "bus2": 40761
      },
      "params": {
        "R": 0.0001454714802093804,
        "X": 0.010334048420190811,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40757_40762_1",
      "ports": {
        "bus1": 40757,
        "bus2": 40762
      },
      "params": {
        "R": 0.0002471749030519277,
        "X": 0.018248209729790688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40757_40763_1",
      "ports": {
        "bus1": 40757,
        "bus2": 40763
      },
      "params": {
        "R": 0.0002719900803640485,
        "X": 0.022130245342850685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40757_40764_1",
      "ports": {
        "bus1": 40757,
        "bus2": 40764
      },
      "params": {
        "R": 0.00026615854585543275,
        "X": 0.016702840104699135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40757_40765_1",
      "ports": {
        "bus1": 40757,
        "bus2": 40765
      },
      "params": {
        "R": 0.0002421410463284701,
        "X": 0.017302678897976875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40757_40766_1",
      "ports": {
        "bus1": 40757,
        "bus2": 40766
      },
      "params": {
        "R": 0.00013954077439848334,
        "X": 0.010691291652619839,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40757_40767_1",
      "ports": {
        "bus1": 40757,
        "bus2": 40767
      },
      "params": {
        "R": 0.0002068314206553623,
        "X": 0.0010652380296960473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40757_40768_1",
      "ports": {
        "bus1": 40757,
        "bus2": 40768
      },
      "params": {
        "R": 0.000258418993325904,
        "X": 0.0011191596277058125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40758_40760_1",
      "ports": {
        "bus1": 40758,
        "bus2": 40760
      },
      "params": {
        "R": -0.00020500109530985355,
        "X": -0.013488608412444592,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40758_40891_1",
      "ports": {
        "bus1": 40891,
        "bus2": 40758
      },
      "params": {
        "R": 0.00340835889801383,
        "X": 0.034823548048734665,
        "G": 0.0,
        "B": 0.2307376116514206
      },
      "extension": {
        "length": 59086.04610498047,
        "rating": 672.6438522338867
      }
    },
    {
      "class": "Branch",
      "id": "branch_40758_40894_1",
      "ports": {
        "bus1": 40758,
        "bus2": 40894
      },
      "params": {
        "R": 0.0002884151181206107,
        "X": 0.0027804896235466003,
        "G": 0.0,
        "B": 0.0037861743476241827
      },
      "extension": {
        "length": 2279.5089194641114,
        "rating": 708.4564208984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_40759_40760_1",
      "ports": {
        "bus1": 40759,
        "bus2": 40760
      },
      "params": {
        "R": 0.0008539182599633932,
        "X": 0.056185897439718246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40767_40869_1",
      "ports": {
        "bus1": 40767,
        "bus2": 40869
      },
      "params": {
        "R": 0.0006067795329727232,
        "X": 0.009657100774347782,
        "G": 0.0,
        "B": 0.8284876346588135
      },
      "extension": {
        "length": 68717.535046875,
        "rating": 2665.8538818359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_40767_40999_1",
      "ports": {
        "bus1": 40999,
        "bus2": 40767
      },
      "params": {
        "R": 0.0005124607123434544,
        "X": 0.01019405759871006,
        "G": 0.0,
        "B": 1.0805554389953613
      },
      "extension": {
        "length": 76586.04136669922,
        "rating": 2907.086944580078
      }
    },
    {
      "class": "Branch",
      "id": "branch_40769_40770_1",
      "ports": {
        "bus1": 40769,
        "bus2": 40770
      },
      "params": {
        "R": 0.00027917075203731656,
        "X": 0.0010984500404447317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40771_40772_1",
      "ports": {
        "bus1": 40772,
        "bus2": 40771
      },
      "params": {
        "R": 0.0001851654815254733,
        "X": 0.013203877955675125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40771_40774_1",
      "ports": {
        "bus1": 40771,
        "bus2": 40774
      },
      "params": {
        "R": 0.00023173530644271523,
        "X": 0.017057832330465317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40771_40775_1",
      "ports": {
        "bus1": 40771,
        "bus2": 40775
      },
      "params": {
        "R": 0.0002401674137217924,
        "X": 0.0011861027451232076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40772_40773_1",
      "ports": {
        "bus1": 40773,
        "bus2": 40772
      },
      "params": {
        "R": 0.0009153526625595987,
        "X": 0.0391080304980278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40772_40773_2",
      "ports": {
        "bus1": 40773,
        "bus2": 40772
      },
      "params": {
        "R": 0.0009153526625595987,
        "X": 0.0391080304980278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40772_40773_3",
      "ports": {
        "bus1": 40773,
        "bus2": 40772
      },
      "params": {
        "R": 0.0009153526625595987,
        "X": 0.0391080304980278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40772_40776_1",
      "ports": {
        "bus1": 40772,
        "bus2": 40776
      },
      "params": {
        "R": 0.0002723119396250695,
        "X": 0.0011433265171945095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40775_40921_1",
      "ports": {
        "bus1": 40921,
        "bus2": 40775
      },
      "params": {
        "R": 0.0002453344641253352,
        "X": 0.00497790239751339,
        "G": 0.0,
        "B": 0.5125398635864258
      },
      "extension": {
        "length": 37445.72142480469,
        "rating": 2389.0697479248047
      }
    },
    {
      "class": "Branch",
      "id": "branch_40777_40778_1",
      "ports": {
        "bus1": 40777,
        "bus2": 40778
      },
      "params": {
        "R": 0.0010993476025760174,
        "X": 0.04160023853182793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40777_40779_1",
      "ports": {
        "bus1": 40777,
        "bus2": 40779
      },
      "params": {
        "R": 0.0011693238047882915,
        "X": 0.0576481856405735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40777_40780_1",
      "ports": {
        "bus1": 40777,
        "bus2": 40780
      },
      "params": {
        "R": 0.0013118698261678219,
        "X": 0.054686859250068665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40777_40781_1",
      "ports": {
        "bus1": 40777,
        "bus2": 40781
      },
      "params": {
        "R": 0.00029233997338451445,
        "X": 0.0011404388351365924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40777_40782_1",
      "ports": {
        "bus1": 40777,
        "bus2": 40782
      },
      "params": {
        "R": 0.00029729038942605257,
        "X": 0.0011098298709839582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40781_41016_1",
      "ports": {
        "bus1": 40781,
        "bus2": 41016
      },
      "params": {
        "R": 0.0014303349889814854,
        "X": 0.008894179947674274,
        "G": 0.0,
        "B": 0.01676812209188938
      },
      "extension": {
        "length": 8261.274438720704,
        "rating": 559.1400146484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_40783_40784_1",
      "ports": {
        "bus1": 40783,
        "bus2": 40784
      },
      "params": {
        "R": 0.0029517922084778547,
        "X": 0.08039744198322296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40783_40785_1",
      "ports": {
        "bus1": 40783,
        "bus2": 40785
      },
      "params": {
        "R": 0.00024355508503504097,
        "X": 0.0010353309335187078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40783_40786_1",
      "ports": {
        "bus1": 40783,
        "bus2": 40786
      },
      "params": {
        "R": 0.00023998290998861194,
        "X": 0.001048888312652707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40787_40788_1",
      "ports": {
        "bus1": 40788,
        "bus2": 40787
      },
      "params": {
        "R": 0.00011304017971269786,
        "X": 0.008245964534580708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40787_40789_1",
      "ports": {
        "bus1": 40787,
        "bus2": 40789
      },
      "params": {
        "R": 0.00025212878244929016,
        "X": 0.0010037715546786785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40787_40790_1",
      "ports": {
        "bus1": 40787,
        "bus2": 40790
      },
      "params": {
        "R": 0.0002701899502426386,
        "X": 0.0011370369466021657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40791_40792_1",
      "ports": {
        "bus1": 40791,
        "bus2": 40792
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40792_41053_1",
      "ports": {
        "bus1": 40792,
        "bus2": 41053
      },
      "params": {
        "R": 0.007567057851701975,
        "X": 0.02727678418159485,
        "G": 0.0,
        "B": 0.00340570998378098
      },
      "extension": {
        "length": 7157.122695373535,
        "rating": 127.31972932815552
      }
    },
    {
      "class": "Branch",
      "id": "branch_40793_40794_1",
      "ports": {
        "bus1": 40793,
        "bus2": 40794
      },
      "params": {
        "R": 0.0002135097311111167,
        "X": 0.0010443824576213956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40795_40796_1",
      "ports": {
        "bus1": 40795,
        "bus2": 40796
      },
      "params": {
        "R": 0.0015241728397086263,
        "X": 0.044969361275434494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40795_40797_1",
      "ports": {
        "bus1": 40795,
        "bus2": 40797
      },
      "params": {
        "R": 0.0010192494373768568,
        "X": 0.028167635202407837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40795_40798_1",
      "ports": {
        "bus1": 40795,
        "bus2": 40798
      },
      "params": {
        "R": 0.0016638089437037706,
        "X": 0.050520773977041245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9875000119209291,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.75000119209291,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40795_40799_1",
      "ports": {
        "bus1": 40795,
        "bus2": 40799
      },
      "params": {
        "R": 0.001878160866908729,
        "X": 0.04806792736053467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40795_40800_1",
      "ports": {
        "bus1": 40795,
        "bus2": 40800
      },
      "params": {
        "R": 0.0002542063593864441,
        "X": 0.0011945441365242004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40795_40801_1",
      "ports": {
        "bus1": 40795,
        "bus2": 40801
      },
      "params": {
        "R": 0.00024564351770095527,
        "X": 0.0010864598443731666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40800_41056_1",
      "ports": {
        "bus1": 41056,
        "bus2": 40800
      },
      "params": {
        "R": 0.004695136100053787,
        "X": 0.01696619763970375,
        "G": 0.0,
        "B": 0.0016165723791345954
      },
      "extension": {
        "length": 3857.6425803222655,
        "rating": 129.96559143066406
      }
    },
    {
      "class": "Branch",
      "id": "branch_40802_40803_1",
      "ports": {
        "bus1": 40802,
        "bus2": 40803
      },
      "params": {
        "R": 0.0002634309930726886,
        "X": 0.0011571296490728855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40804_40805_1",
      "ports": {
        "bus1": 40804,
        "bus2": 40805
      },
      "params": {
        "R": 0.0010976025369018316,
        "X": 0.03535902127623558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_40804_40806_1",
      "ports": {
        "bus1": 40804,
        "bus2": 40806
      },
      "params": {
        "R": 0.00029411245486699045,
        "X": 0.0010322476737201214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40806_41071_1",
      "ports": {
        "bus1": 40806,
        "bus2": 41071
      },
      "params": {
        "R": 0.0030546351335942745,
        "X": 0.01195033360272646,
        "G": 0.0,
        "B": 0.0010432288981974125
      },
      "extension": {
        "length": 2733.544897476196,
        "rating": 118.73980760574341
      }
    },
    {
      "class": "Branch",
      "id": "branch_40807_40808_1",
      "ports": {
        "bus1": 40807,
        "bus2": 40808
      },
      "params": {
        "R": 0.00020015155314467847,
        "X": 0.0010662012500688434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40809_40810_1",
      "ports": {
        "bus1": 40810,
        "bus2": 40809
      },
      "params": {
        "R": 0.00017137349641416222,
        "X": 0.011914614588022232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40809_40814_1",
      "ports": {
        "bus1": 40809,
        "bus2": 40814
      },
      "params": {
        "R": 0.00027808459708467126,
        "X": 0.02436615340411663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40809_40815_1",
      "ports": {
        "bus1": 40809,
        "bus2": 40815
      },
      "params": {
        "R": 0.00047085597179830074,
        "X": 0.028573306277394295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40809_41011_1",
      "ports": {
        "bus1": 41011,
        "bus2": 40809
      },
      "params": {
        "R": 0.0001385625364491716,
        "X": 0.0026642498560249805,
        "G": 0.0,
        "B": 0.2719493806362152
      },
      "extension": {
        "length": 19498.621872436524,
        "rating": 2097.0205307006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_40810_40813_1",
      "ports": {
        "bus1": 40810,
        "bus2": 40813
      },
      "params": {
        "R": 0.00019273115321993828,
        "X": 0.008482452481985092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40810_40816_1",
      "ports": {
        "bus1": 40810,
        "bus2": 40816
      },
      "params": {
        "R": 0.00026406056713312864,
        "X": 0.001077694701962173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40810_40817_1",
      "ports": {
        "bus1": 40810,
        "bus2": 40817
      },
      "params": {
        "R": 0.00026344601064920425,
        "X": 0.0011773699661716819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40811_40813_1",
      "ports": {
        "bus1": 40811,
        "bus2": 40813
      },
      "params": {
        "R": 0.0011104391887784004,
        "X": 0.04887246713042259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40811_41019_1",
      "ports": {
        "bus1": 40811,
        "bus2": 41019
      },
      "params": {
        "R": 0.005921788047999144,
        "X": 0.024156440049409866,
        "G": 0.0,
        "B": 0.0026786981616169214
      },
      "extension": {
        "length": 5957.839677337647,
        "rating": 125.14700889587402
      }
    },
    {
      "class": "Branch",
      "id": "branch_40812_40813_1",
      "ports": {
        "bus1": 40812,
        "bus2": 40813
      },
      "params": {
        "R": 0.007492636330425739,
        "X": 0.3297646641731262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40816_40854_1",
      "ports": {
        "bus1": 40854,
        "bus2": 40816
      },
      "params": {
        "R": 0.0013571787858381867,
        "X": 0.009625173173844814,
        "G": 0.0,
        "B": 0.018027054145932198
      },
      "extension": {
        "length": 9755.711010681152,
        "rating": 519.713306427002
      }
    },
    {
      "class": "Branch",
      "id": "branch_40818_40819_1",
      "ports": {
        "bus1": 40818,
        "bus2": 40819
      },
      "params": {
        "R": 0.0002697372401598841,
        "X": 0.0011593344388529658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40820_40821_1",
      "ports": {
        "bus1": 40820,
        "bus2": 40821
      },
      "params": {
        "R": 0.00027069798670709133,
        "X": 0.0010139120277017355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40821_42425_1",
      "ports": {
        "bus1": 42425,
        "bus2": 40821
      },
      "params": {
        "R": 0.015775905922055244,
        "X": 0.07610516250133514,
        "G": 0.0,
        "B": 0.006364661268889904
      },
      "extension": {
        "length": 16429.56976208496,
        "rating": 138.0040168762207
      }
    },
    {
      "class": "Branch",
      "id": "branch_40822_40823_1",
      "ports": {
        "bus1": 40822,
        "bus2": 40823
      },
      "params": {
        "R": 0.002290693111717701,
        "X": 0.05479121953248978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40822_40824_1",
      "ports": {
        "bus1": 40822,
        "bus2": 40824
      },
      "params": {
        "R": 0.0021465932950377464,
        "X": 0.06400812417268753,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40822_40825_1",
      "ports": {
        "bus1": 40822,
        "bus2": 40825
      },
      "params": {
        "R": 0.001836193143390119,
        "X": 0.05898367613554001,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40822_40826_1",
      "ports": {
        "bus1": 40822,
        "bus2": 40826
      },
      "params": {
        "R": 0.0002685343206394464,
        "X": 0.0010633578058332205,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40822_40827_1",
      "ports": {
        "bus1": 40822,
        "bus2": 40827
      },
      "params": {
        "R": 0.0002399199001956731,
        "X": 0.0010830912506207824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40828_40829_1",
      "ports": {
        "bus1": 40829,
        "bus2": 40828
      },
      "params": {
        "R": 0.00027698217309080064,
        "X": 0.019023191183805466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 241.49998903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40828_40831_1",
      "ports": {
        "bus1": 40828,
        "bus2": 40831
      },
      "params": {
        "R": 0.00014975640806369483,
        "X": 0.010957499034702778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40828_40832_1",
      "ports": {
        "bus1": 40828,
        "bus2": 40832
      },
      "params": {
        "R": 0.00017224191105924547,
        "X": 0.011809648014605045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40828_40833_1",
      "ports": {
        "bus1": 40828,
        "bus2": 40833
      },
      "params": {
        "R": 0.0002030738105531782,
        "X": 0.01520476769655943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40828_40843_1",
      "ports": {
        "bus1": 40828,
        "bus2": 40843
      },
      "params": {
        "R": 0.00018212974828202277,
        "X": 0.002542936010286212,
        "G": 0.0,
        "B": 0.30506378412246704
      },
      "extension": {
        "length": 19334.594256591798,
        "rating": 2460.515785217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_40829_40830_1",
      "ports": {
        "bus1": 40830,
        "bus2": 40829
      },
      "params": {
        "R": 0.001603275304660201,
        "X": 0.07748953998088837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40829_40830_2",
      "ports": {
        "bus1": 40830,
        "bus2": 40829
      },
      "params": {
        "R": 0.001603275304660201,
        "X": 0.07748953998088837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40829_40830_3",
      "ports": {
        "bus1": 40830,
        "bus2": 40829
      },
      "params": {
        "R": 0.001603275304660201,
        "X": 0.07748953998088837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40829_40830_4",
      "ports": {
        "bus1": 40830,
        "bus2": 40829
      },
      "params": {
        "R": 0.001603275304660201,
        "X": 0.07748953998088837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40829_40834_1",
      "ports": {
        "bus1": 40829,
        "bus2": 40834
      },
      "params": {
        "R": 0.00024759938241913915,
        "X": 0.0010616007493808866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40829_40835_1",
      "ports": {
        "bus1": 40829,
        "bus2": 40835
      },
      "params": {
        "R": 0.00021648500114679337,
        "X": 0.0010402030311524868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40834_40842_1",
      "ports": {
        "bus1": 40842,
        "bus2": 40834
      },
      "params": {
        "R": 0.0010995268821716309,
        "X": 0.010929815471172333,
        "G": 0.0,
        "B": 0.06979157030582428
      },
      "extension": {
        "length": 19079.258911743163,
        "rating": 546.0562229156494
      }
    },
    {
      "class": "Branch",
      "id": "branch_40834_41016_1",
      "ports": {
        "bus1": 40834,
        "bus2": 41016
      },
      "params": {
        "R": 0.0020591160282492638,
        "X": 0.014630594290792942,
        "G": 0.0,
        "B": 0.04807740077376366
      },
      "extension": {
        "length": 19032.968109375,
        "rating": 431.0380458831787
      }
    },
    {
      "class": "Branch",
      "id": "branch_40836_40837_1",
      "ports": {
        "bus1": 40836,
        "bus2": 40837
      },
      "params": {
        "R": 0.0002672098053153604,
        "X": 0.0010619554668664932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40838_40839_1",
      "ports": {
        "bus1": 40839,
        "bus2": 40838
      },
      "params": {
        "R": 0.00024728025891818106,
        "X": 0.015676336362957954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40838_40841_1",
      "ports": {
        "bus1": 40838,
        "bus2": 40841
      },
      "params": {
        "R": 0.00011633915710262954,
        "X": 0.008209520019590855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40838_40843_1",
      "ports": {
        "bus1": 40838,
        "bus2": 40843
      },
      "params": {
        "R": 0.0002561051514931023,
        "X": 0.0010346736526116729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40839_40840_1",
      "ports": {
        "bus1": 40840,
        "bus2": 40839
      },
      "params": {
        "R": 0.001890677958726883,
        "X": 0.06785231083631516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40839_40840_2",
      "ports": {
        "bus1": 40840,
        "bus2": 40839
      },
      "params": {
        "R": 0.001890677958726883,
        "X": 0.06785231083631516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40839_40840_3",
      "ports": {
        "bus1": 40840,
        "bus2": 40839
      },
      "params": {
        "R": 0.001890677958726883,
        "X": 0.06785231083631516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40839_40842_1",
      "ports": {
        "bus1": 40839,
        "bus2": 40842
      },
      "params": {
        "R": 0.0002804075775202364,
        "X": 0.001084060873836279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40843_41011_1",
      "ports": {
        "bus1": 40843,
        "bus2": 41011
      },
      "params": {
        "R": 0.00028240206302143633,
        "X": 0.005128939636051655,
        "G": 0.0,
        "B": 0.6421514749526978
      },
      "extension": {
        "length": 39906.65902587891,
        "rating": 2494.076919555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_40844_40847_1",
      "ports": {
        "bus1": 40844,
        "bus2": 40847
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0005032941699028015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40844_40848_1",
      "ports": {
        "bus1": 40844,
        "bus2": 40848
      },
      "params": {
        "R": 0.00020226542255841196,
        "X": 0.001103625982068479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40844_40849_1",
      "ports": {
        "bus1": 40844,
        "bus2": 40849
      },
      "params": {
        "R": 0.0002757761103566736,
        "X": 0.001173521508462727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40845_40847_1",
      "ports": {
        "bus1": 40845,
        "bus2": 40847
      },
      "params": {
        "R": 0.002341422950848937,
        "X": 0.06418078392744064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40846_40847_1",
      "ports": {
        "bus1": 40846,
        "bus2": 40847
      },
      "params": {
        "R": 0.002341422950848937,
        "X": 0.06418078392744064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40850_40851_1",
      "ports": {
        "bus1": 40850,
        "bus2": 40851
      },
      "params": {
        "R": 0.0022883331403136253,
        "X": 0.10228800773620605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40850_40852_1",
      "ports": {
        "bus1": 40850,
        "bus2": 40852
      },
      "params": {
        "R": 0.0015966619830578566,
        "X": 0.09498266130685806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362726,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40850_40853_1",
      "ports": {
        "bus1": 40850,
        "bus2": 40853
      },
      "params": {
        "R": 0.0021445665042847395,
        "X": 0.12473716586828232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40850_40854_1",
      "ports": {
        "bus1": 40850,
        "bus2": 40854
      },
      "params": {
        "R": 0.00028150310390628874,
        "X": 0.001032245927490294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40850_40855_1",
      "ports": {
        "bus1": 40850,
        "bus2": 40855
      },
      "params": {
        "R": 0.000297229562420398,
        "X": 0.0010567690478637815,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40856_40857_1",
      "ports": {
        "bus1": 40856,
        "bus2": 40857
      },
      "params": {
        "R": 0.0002052608906524256,
        "X": 0.0010975886834785342,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40858_40859_1",
      "ports": {
        "bus1": 40858,
        "bus2": 40859
      },
      "params": {
        "R": 0.0012157736346125603,
        "X": 0.03725022077560425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 108.74999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40858_40860_1",
      "ports": {
        "bus1": 40858,
        "bus2": 40860
      },
      "params": {
        "R": 0.0011593768140301108,
        "X": 0.03511066734790802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 108.74999761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40858_40861_1",
      "ports": {
        "bus1": 40858,
        "bus2": 40861
      },
      "params": {
        "R": 0.00023647211492061615,
        "X": 0.0011541969142854214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40858_40862_1",
      "ports": {
        "bus1": 40858,
        "bus2": 40862
      },
      "params": {
        "R": 0.0002067170717054978,
        "X": 0.001038497081026435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40861_40865_1",
      "ports": {
        "bus1": 40861,
        "bus2": 40865
      },
      "params": {
        "R": 0.002261592075228691,
        "X": 0.00965908169746399,
        "G": 0.0,
        "B": 0.0006992388516664505
      },
      "extension": {
        "length": 1867.1522752990722,
        "rating": 120.8975076675415
      }
    },
    {
      "class": "Branch",
      "id": "branch_40861_40885_1",
      "ports": {
        "bus1": 40885,
        "bus2": 40861
      },
      "params": {
        "R": 0.0032097683288156986,
        "X": 0.01653238758444786,
        "G": 0.0,
        "B": 0.0015759709058329463
      },
      "extension": {
        "length": 3662.2987248229983,
        "rating": 145.0148105621338
      }
    },
    {
      "class": "Branch",
      "id": "branch_40863_40864_1",
      "ports": {
        "bus1": 40864,
        "bus2": 40863
      },
      "params": {
        "R": 0.00018306879792362452,
        "X": 0.012948988936841488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40863_40866_1",
      "ports": {
        "bus1": 40863,
        "bus2": 40866
      },
      "params": {
        "R": 0.0001841128250816837,
        "X": 0.013460835441946983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40863_40867_1",
      "ports": {
        "bus1": 40863,
        "bus2": 40867
      },
      "params": {
        "R": 0.00020469351147767156,
        "X": 0.016306960955262184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40863_40868_1",
      "ports": {
        "bus1": 40863,
        "bus2": 40868
      },
      "params": {
        "R": 0.0001455147285014391,
        "X": 0.012067723087966442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40863_40869_1",
      "ports": {
        "bus1": 40863,
        "bus2": 40869
      },
      "params": {
        "R": 0.0002954250085167587,
        "X": 0.0011065732687711716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40864_40865_1",
      "ports": {
        "bus1": 40865,
        "bus2": 40864
      },
      "params": {
        "R": 0.0015080977464094758,
        "X": 0.06153962016105652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40864_40865_2",
      "ports": {
        "bus1": 40865,
        "bus2": 40864
      },
      "params": {
        "R": 0.0015080977464094758,
        "X": 0.06153962016105652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40864_40865_3",
      "ports": {
        "bus1": 40865,
        "bus2": 40864
      },
      "params": {
        "R": 0.0015080977464094758,
        "X": 0.06153962016105652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40864_40870_1",
      "ports": {
        "bus1": 40864,
        "bus2": 40870
      },
      "params": {
        "R": 0.00027137601864524186,
        "X": 0.0010629197349771857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40865_40885_1",
      "ports": {
        "bus1": 40885,
        "bus2": 40865
      },
      "params": {
        "R": 0.0038506847340613604,
        "X": 0.0164335910230875,
        "G": 0.0,
        "B": 0.0015246336115524173
      },
      "extension": {
        "length": 3750.613229553223,
        "rating": 155.65316677093506
      }
    },
    {
      "class": "Branch",
      "id": "branch_40865_40885_2",
      "ports": {
        "bus1": 40885,
        "bus2": 40865
      },
      "params": {
        "R": 0.0038506847340613604,
        "X": 0.0164335910230875,
        "G": 0.0,
        "B": 0.0015246336115524173
      },
      "extension": {
        "length": 3750.613229553223,
        "rating": 155.65316677093506
      }
    },
    {
      "class": "Branch",
      "id": "branch_40865_41022_1",
      "ports": {
        "bus1": 40865,
        "bus2": 41022
      },
      "params": {
        "R": 0.007172456476837397,
        "X": 0.03087718039751053,
        "G": 0.0,
        "B": 0.001365245203487575
      },
      "extension": {
        "length": 4868.185560699463,
        "rating": 147.5257158279419
      }
    },
    {
      "class": "Branch",
      "id": "branch_40869_40921_1",
      "ports": {
        "bus1": 40921,
        "bus2": 40869
      },
      "params": {
        "R": 0.00010217639646725729,
        "X": 0.0017534698126837611,
        "G": 0.0,
        "B": 0.1437891572713852
      },
      "extension": {
        "length": 11175.40254034424,
        "rating": 2656.673812866211
      }
    },
    {
      "class": "Branch",
      "id": "branch_40869_41085_1",
      "ports": {
        "bus1": 40869,
        "bus2": 41085
      },
      "params": {
        "R": 0.0009196894825436175,
        "X": 0.01742451824247837,
        "G": 0.0,
        "B": 2.026789665222168
      },
      "extension": {
        "length": 128435.36826269532,
        "rating": 2389.6190643310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_40870_40917_1",
      "ports": {
        "bus1": 40917,
        "bus2": 40870
      },
      "params": {
        "R": 0.001160737476311624,
        "X": 0.009671205654740334,
        "G": 0.0,
        "B": 0.02524310164153576
      },
      "extension": {
        "length": 11466.211487365723,
        "rating": 531.9974899291992
      }
    },
    {
      "class": "Branch",
      "id": "branch_40871_40872_1",
      "ports": {
        "bus1": 40871,
        "bus2": 40872
      },
      "params": {
        "R": 0.0037809021305292845,
        "X": 0.10662344843149185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40871_40873_1",
      "ports": {
        "bus1": 40871,
        "bus2": 40873
      },
      "params": {
        "R": 0.00026129631442017853,
        "X": 0.0011027363361790776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40874_40875_1",
      "ports": {
        "bus1": 40874,
        "bus2": 40875
      },
      "params": {
        "R": 0.00028340003336779773,
        "X": 0.0011125600431114435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40876_40877_1",
      "ports": {
        "bus1": 40876,
        "bus2": 40877
      },
      "params": {
        "R": 0.0012695883633568883,
        "X": 0.03366672992706299,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40876_40878_1",
      "ports": {
        "bus1": 40876,
        "bus2": 40878
      },
      "params": {
        "R": 0.004582785535603762,
        "X": 0.13022752106189728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40876_40879_1",
      "ports": {
        "bus1": 40876,
        "bus2": 40879
      },
      "params": {
        "R": 0.000228092452744022,
        "X": 0.0010620387038215995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40876_40880_1",
      "ports": {
        "bus1": 40876,
        "bus2": 40880
      },
      "params": {
        "R": 0.00027761253295466304,
        "X": 0.001136962091550231,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40881_40882_1",
      "ports": {
        "bus1": 40881,
        "bus2": 40882
      },
      "params": {
        "R": 0.0017714777495712042,
        "X": 0.047014061361551285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40881_40883_1",
      "ports": {
        "bus1": 40881,
        "bus2": 40883
      },
      "params": {
        "R": 0.0002752126310952008,
        "X": 0.001096147345378995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40884_40885_1",
      "ports": {
        "bus1": 40884,
        "bus2": 40885
      },
      "params": {
        "R": 0.00022444817295763642,
        "X": 0.0010627666488289833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40886_40887_1",
      "ports": {
        "bus1": 40886,
        "bus2": 40887
      },
      "params": {
        "R": 0.0002910307957790792,
        "X": 0.0011418173089623451,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40888_40889_1",
      "ports": {
        "bus1": 40888,
        "bus2": 40889
      },
      "params": {
        "R": 0.0002633460971992463,
        "X": 0.0011020554229617119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40889_40965_1",
      "ports": {
        "bus1": 40889,
        "bus2": 40965
      },
      "params": {
        "R": 0.00546727841719985,
        "X": 0.023442065343260765,
        "G": 0.0,
        "B": 0.0057821315713226795
      },
      "extension": {
        "length": 8370.248368469238,
        "rating": 130.23602962493896
      }
    },
    {
      "class": "Branch",
      "id": "branch_40889_41071_1",
      "ports": {
        "bus1": 40889,
        "bus2": 41071
      },
      "params": {
        "R": 0.002540486864745617,
        "X": 0.01130263227969408,
        "G": 0.0,
        "B": 0.0012337298830971122
      },
      "extension": {
        "length": 2584.9070050506593,
        "rating": 122.79154062271118
      }
    },
    {
      "class": "Branch",
      "id": "branch_40890_40891_1",
      "ports": {
        "bus1": 40890,
        "bus2": 40891
      },
      "params": {
        "R": 0.00020281375327613205,
        "X": 0.001022710115648806,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40891_40925_1",
      "ports": {
        "bus1": 40925,
        "bus2": 40891
      },
      "params": {
        "R": 0.0027916014660149813,
        "X": 0.023422494530677795,
        "G": 0.0,
        "B": 0.0975368469953537
      },
      "extension": {
        "length": 35344.66753125,
        "rating": 436.58604621887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_40892_40893_1",
      "ports": {
        "bus1": 40892,
        "bus2": 40893
      },
      "params": {
        "R": 0.00024009347544051707,
        "X": 0.010460599325597286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40892_40894_1",
      "ports": {
        "bus1": 40892,
        "bus2": 40894
      },
      "params": {
        "R": 0.0002739772025961429,
        "X": 0.0010592617327347398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40894_40979_1",
      "ports": {
        "bus1": 40894,
        "bus2": 40979
      },
      "params": {
        "R": 0.005133341532200575,
        "X": 0.049573082476854324,
        "G": 0.0,
        "B": 0.08080735057592392
      },
      "extension": {
        "length": 41658.081609375,
        "rating": 484.32092666625977
      }
    },
    {
      "class": "Branch",
      "id": "branch_40894_42414_1",
      "ports": {
        "bus1": 40894,
        "bus2": 42414
      },
      "params": {
        "R": 0.009997164830565453,
        "X": 0.07987511157989502,
        "G": 0.0,
        "B": 0.19678924977779388
      },
      "extension": {
        "length": 84473.18003759766,
        "rating": 548.6775398254395
      }
    },
    {
      "class": "Branch",
      "id": "branch_40894_42441_1",
      "ports": {
        "bus1": 40894,
        "bus2": 42441
      },
      "params": {
        "R": 0.00798760261386633,
        "X": 0.05909217521548271,
        "G": 0.0,
        "B": 0.6000627875328064
      },
      "extension": {
        "length": 136413.35422558594,
        "rating": 504.30216789245605
      }
    },
    {
      "class": "Branch",
      "id": "branch_40895_40896_1",
      "ports": {
        "bus1": 40896,
        "bus2": 40895
      },
      "params": {
        "R": 0.0015170692931860685,
        "X": 0.07958554476499557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40895_40896_2",
      "ports": {
        "bus1": 40896,
        "bus2": 40895
      },
      "params": {
        "R": 0.0015170692931860685,
        "X": 0.07958554476499557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40895_40896_3",
      "ports": {
        "bus1": 40896,
        "bus2": 40895
      },
      "params": {
        "R": 0.0015170692931860685,
        "X": 0.07958554476499557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40895_40896_4",
      "ports": {
        "bus1": 40896,
        "bus2": 40895
      },
      "params": {
        "R": 0.0015170692931860685,
        "X": 0.07958554476499557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40895_40897_1",
      "ports": {
        "bus1": 40895,
        "bus2": 40897
      },
      "params": {
        "R": 0.0014419190119951963,
        "X": 0.06264827400445938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40895_40898_1",
      "ports": {
        "bus1": 40895,
        "bus2": 40898
      },
      "params": {
        "R": 0.0009485292248427868,
        "X": 0.04347487911581993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40895_40899_1",
      "ports": {
        "bus1": 40895,
        "bus2": 40899
      },
      "params": {
        "R": 0.0012129303067922592,
        "X": 0.05238565430045128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40895_40900_1",
      "ports": {
        "bus1": 40895,
        "bus2": 40900
      },
      "params": {
        "R": 0.0014389381976798177,
        "X": 0.06329087167978287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40895_40901_1",
      "ports": {
        "bus1": 40895,
        "bus2": 40901
      },
      "params": {
        "R": 0.0014708925737068057,
        "X": 0.06876812130212784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40895_40902_1",
      "ports": {
        "bus1": 40895,
        "bus2": 40902
      },
      "params": {
        "R": 0.00029570228070952,
        "X": 0.0010329821379855275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40895_40903_1",
      "ports": {
        "bus1": 40895,
        "bus2": 40903
      },
      "params": {
        "R": 0.00026957556838169694,
        "X": 0.0011959138792008162,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40902_41083_1",
      "ports": {
        "bus1": 41083,
        "bus2": 40902
      },
      "params": {
        "R": 0.0016218333039432764,
        "X": 0.015174565836787224,
        "G": 0.0,
        "B": 0.02369404397904873
      },
      "extension": {
        "length": 14193.765907470704,
        "rating": 562.7328395843506
      }
    },
    {
      "class": "Branch",
      "id": "branch_40904_40907_1",
      "ports": {
        "bus1": 40904,
        "bus2": 40907
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0010635145008563995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40904_40908_1",
      "ports": {
        "bus1": 40904,
        "bus2": 40908
      },
      "params": {
        "R": 0.0029876718763262033,
        "X": 0.07344823330640793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9624999761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 96.24999761581421,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_40904_40909_1",
      "ports": {
        "bus1": 40904,
        "bus2": 40909
      },
      "params": {
        "R": 0.00025094894226640463,
        "X": 0.0010973108001053333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40904_40910_1",
      "ports": {
        "bus1": 40904,
        "bus2": 40910
      },
      "params": {
        "R": 0.0002182272291975096,
        "X": 0.0011010479647666216,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40905_40907_1",
      "ports": {
        "bus1": 40905,
        "bus2": 40907
      },
      "params": {
        "R": 0.001002069329842925,
        "X": 0.029964258894324303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40906_40907_1",
      "ports": {
        "bus1": 40906,
        "bus2": 40907
      },
      "params": {
        "R": 0.001002069329842925,
        "X": 0.029964258894324303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40911_40912_1",
      "ports": {
        "bus1": 40911,
        "bus2": 40912
      },
      "params": {
        "R": 0.00020447280257940292,
        "X": 0.0010470409179106355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40913_40914_1",
      "ports": {
        "bus1": 40913,
        "bus2": 40914
      },
      "params": {
        "R": 0.002188765909522772,
        "X": 0.05859651789069176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40913_40915_1",
      "ports": {
        "bus1": 40913,
        "bus2": 40915
      },
      "params": {
        "R": 0.0002568824857007712,
        "X": 0.0010474357986822724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40915_40975_1",
      "ports": {
        "bus1": 40975,
        "bus2": 40915
      },
      "params": {
        "R": 0.0010563649702817202,
        "X": 0.003801720915362239,
        "G": 0.0,
        "B": 0.0005188761278986931
      },
      "extension": {
        "length": 1025.777785926819,
        "rating": 128.76873016357422
      }
    },
    {
      "class": "Branch",
      "id": "branch_40915_41129_1",
      "ports": {
        "bus1": 41129,
        "bus2": 40915
      },
      "params": {
        "R": 0.001610513892956078,
        "X": 0.006499630399048328,
        "G": 0.0,
        "B": 0.0007285245228558779
      },
      "extension": {
        "length": 1577.202427001953,
        "rating": 118.9797043800354
      }
    },
    {
      "class": "Branch",
      "id": "branch_40916_40917_1",
      "ports": {
        "bus1": 40917,
        "bus2": 40916
      },
      "params": {
        "R": 0.0002782561641652137,
        "X": 0.015336619690060616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40916_40918_1",
      "ports": {
        "bus1": 40916,
        "bus2": 40918
      },
      "params": {
        "R": 0.00020607389160431921,
        "X": 0.017758654430508614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40916_40919_1",
      "ports": {
        "bus1": 40916,
        "bus2": 40919
      },
      "params": {
        "R": 0.00020082331320736557,
        "X": 0.01616014540195465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40916_40920_1",
      "ports": {
        "bus1": 40916,
        "bus2": 40920
      },
      "params": {
        "R": 0.00030994132976047695,
        "X": 0.023479318246245384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40916_40921_1",
      "ports": {
        "bus1": 40916,
        "bus2": 40921
      },
      "params": {
        "R": 0.000271010649157688,
        "X": 0.0010305152973160148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40916_40922_1",
      "ports": {
        "bus1": 40916,
        "bus2": 40922
      },
      "params": {
        "R": 0.00029418457415886223,
        "X": 0.0011305909138172865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40921_40949_1",
      "ports": {
        "bus1": 40921,
        "bus2": 40949
      },
      "params": {
        "R": 0.00013265531742945313,
        "X": 0.002702595666050911,
        "G": 0.0,
        "B": 0.37138038873672485
      },
      "extension": {
        "length": 21380.80089331055,
        "rating": 2071.902847290039
      }
    },
    {
      "class": "Branch",
      "id": "branch_40923_40924_1",
      "ports": {
        "bus1": 40923,
        "bus2": 40924
      },
      "params": {
        "R": 0.002177613088861108,
        "X": 0.11520808190107346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40923_40925_1",
      "ports": {
        "bus1": 40923,
        "bus2": 40925
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40923_40926_1",
      "ports": {
        "bus1": 40923,
        "bus2": 40926
      },
      "params": {
        "R": 0.00024622573982924223,
        "X": 0.0010266936151310802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40927_40928_1",
      "ports": {
        "bus1": 40927,
        "bus2": 40928
      },
      "params": {
        "R": 0.000247038493398577,
        "X": 0.001092485268600285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40929_40930_1",
      "ports": {
        "bus1": 40929,
        "bus2": 40930
      },
      "params": {
        "R": 0.0061447820626199245,
        "X": 0.16245530545711517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40929_40931_1",
      "ports": {
        "bus1": 40929,
        "bus2": 40931
      },
      "params": {
        "R": 0.015080000273883343,
        "X": 0.42687734961509705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40929_40932_1",
      "ports": {
        "bus1": 40929,
        "bus2": 40932
      },
      "params": {
        "R": 0.018779179081320763,
        "X": 0.5859618186950684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40929_40933_1",
      "ports": {
        "bus1": 40929,
        "bus2": 40933
      },
      "params": {
        "R": 1.8141216039657593,
        "X": 52.990108489990234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40929_40934_1",
      "ports": {
        "bus1": 40929,
        "bus2": 40934
      },
      "params": {
        "R": 0.0002981656289193779,
        "X": 0.0011641379678621888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40929_40935_1",
      "ports": {
        "bus1": 40929,
        "bus2": 40935
      },
      "params": {
        "R": 0.00024464548914693296,
        "X": 0.0010178140364587307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40936_40937_1",
      "ports": {
        "bus1": 40936,
        "bus2": 40937
      },
      "params": {
        "R": 0.0026036708150058985,
        "X": 0.11087935417890549,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40936_40938_1",
      "ports": {
        "bus1": 40936,
        "bus2": 40938
      },
      "params": {
        "R": 0.002264635171741247,
        "X": 0.10829861462116241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837156,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725458,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40936_40939_1",
      "ports": {
        "bus1": 40936,
        "bus2": 40939
      },
      "params": {
        "R": 0.002533001359552145,
        "X": 0.10576269775629044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837156,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725458,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40936_40940_1",
      "ports": {
        "bus1": 40936,
        "bus2": 40940
      },
      "params": {
        "R": 0.00024984838091768324,
        "X": 0.001121147652156651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40936_40941_1",
      "ports": {
        "bus1": 40936,
        "bus2": 40941
      },
      "params": {
        "R": 0.00022242956038098782,
        "X": 0.0011664991034194827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40940_40970_1",
      "ports": {
        "bus1": 40970,
        "bus2": 40940
      },
      "params": {
        "R": 0.0029095050413161516,
        "X": 0.027187146246433258,
        "G": 0.0,
        "B": 0.052258603274822235
      },
      "extension": {
        "length": 24054.32379748535,
        "rating": 479.2886257171631
      }
    },
    {
      "class": "Branch",
      "id": "branch_40942_40943_1",
      "ports": {
        "bus1": 40942,
        "bus2": 40943
      },
      "params": {
        "R": 0.00028127801488153636,
        "X": 0.0010057692416012287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40944_40945_1",
      "ports": {
        "bus1": 40945,
        "bus2": 40944
      },
      "params": {
        "R": 0.00013319052231963724,
        "X": 0.01159078162163496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40944_40946_1",
      "ports": {
        "bus1": 40944,
        "bus2": 40946
      },
      "params": {
        "R": 9.555125143378973e-05,
        "X": 0.00566363800317049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40944_40947_1",
      "ports": {
        "bus1": 40944,
        "bus2": 40947
      },
      "params": {
        "R": 0.00014728574024047703,
        "X": 0.010859108529984951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40944_40948_1",
      "ports": {
        "bus1": 40944,
        "bus2": 40948
      },
      "params": {
        "R": 0.00010033944272436202,
        "X": 0.007687578443437815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40944_40949_1",
      "ports": {
        "bus1": 40944,
        "bus2": 40949
      },
      "params": {
        "R": 0.0002796387125272304,
        "X": 0.001102042500860989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40944_40950_1",
      "ports": {
        "bus1": 40944,
        "bus2": 40950
      },
      "params": {
        "R": 0.0002950977359432727,
        "X": 0.0011182958260178566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40951_40952_1",
      "ports": {
        "bus1": 40951,
        "bus2": 40952
      },
      "params": {
        "R": 0.0010245374869555235,
        "X": 0.028483334928750992,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40951_40953_1",
      "ports": {
        "bus1": 40951,
        "bus2": 40953
      },
      "params": {
        "R": 0.0010723151499405503,
        "X": 0.024844534695148468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40951_40954_1",
      "ports": {
        "bus1": 40951,
        "bus2": 40954
      },
      "params": {
        "R": 0.0002571405202616006,
        "X": 0.001143218600191176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40951_40955_1",
      "ports": {
        "bus1": 40951,
        "bus2": 40955
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40956_40957_1",
      "ports": {
        "bus1": 40956,
        "bus2": 40957
      },
      "params": {
        "R": 0.00026553921634331346,
        "X": 0.0010486922692507505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40958_40959_1",
      "ports": {
        "bus1": 40958,
        "bus2": 40959
      },
      "params": {
        "R": 0.0002835119084920734,
        "X": 0.0011268305825069547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40959_42431_1",
      "ports": {
        "bus1": 40959,
        "bus2": 42431
      },
      "params": {
        "R": 0.022737320512533188,
        "X": 0.07635948061943054,
        "G": 0.0,
        "B": 0.010722779668867588
      },
      "extension": {
        "length": 21447.78680456543,
        "rating": 153.17184925079346
      }
    },
    {
      "class": "Branch",
      "id": "branch_40959_42431_2",
      "ports": {
        "bus1": 40959,
        "bus2": 42431
      },
      "params": {
        "R": 0.022737320512533188,
        "X": 0.07635948061943054,
        "G": 0.0,
        "B": 0.010722779668867588
      },
      "extension": {
        "length": 21447.78680456543,
        "rating": 153.17184925079346
      }
    },
    {
      "class": "Branch",
      "id": "branch_40960_40963_1",
      "ports": {
        "bus1": 40960,
        "bus2": 40963
      },
      "params": {
        "R": -0.0001891495194286108,
        "X": -0.004656307399272919,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40960_40964_1",
      "ports": {
        "bus1": 40960,
        "bus2": 40964
      },
      "params": {
        "R": 0.0013854762073606253,
        "X": 0.03765241056680679,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40960_40965_1",
      "ports": {
        "bus1": 40960,
        "bus2": 40965
      },
      "params": {
        "R": 0.0002042079286184162,
        "X": 0.0011786585673689842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40960_40966_1",
      "ports": {
        "bus1": 40960,
        "bus2": 40966
      },
      "params": {
        "R": 0.0002110008936142549,
        "X": 0.0010066201211884618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40961_40963_1",
      "ports": {
        "bus1": 40961,
        "bus2": 40963
      },
      "params": {
        "R": 0.0028436286374926567,
        "X": 0.07000181823968887,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40962_40963_1",
      "ports": {
        "bus1": 40962,
        "bus2": 40963
      },
      "params": {
        "R": 0.0028436286374926567,
        "X": 0.07000181823968887,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40967_40968_1",
      "ports": {
        "bus1": 40967,
        "bus2": 40968
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40969_40970_1",
      "ports": {
        "bus1": 40970,
        "bus2": 40969
      },
      "params": {
        "R": 0.00020347358076833189,
        "X": 0.012811051681637764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40969_40971_1",
      "ports": {
        "bus1": 40969,
        "bus2": 40971
      },
      "params": {
        "R": 0.00022241986880544573,
        "X": 0.0011169436620548368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40969_40972_1",
      "ports": {
        "bus1": 40969,
        "bus2": 40972
      },
      "params": {
        "R": 0.000220556728891097,
        "X": 0.0010922932997345924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40971_40999_1",
      "ports": {
        "bus1": 40999,
        "bus2": 40971
      },
      "params": {
        "R": 0.00047880352940410376,
        "X": 0.008555577136576176,
        "G": 0.0,
        "B": 1.2823463678359985
      },
      "extension": {
        "length": 71496.64076220704,
        "rating": 2699.0787506103516
      }
    },
    {
      "class": "Branch",
      "id": "branch_40971_41117_1",
      "ports": {
        "bus1": 40971,
        "bus2": 41117
      },
      "params": {
        "R": 0.0003816654207184911,
        "X": 0.006596419028937817,
        "G": 0.0,
        "B": 0.6236608028411865
      },
      "extension": {
        "length": 48542.787514160154,
        "rating": 2498.822784423828
      }
    },
    {
      "class": "Branch",
      "id": "branch_40973_40974_1",
      "ports": {
        "bus1": 40973,
        "bus2": 40974
      },
      "params": {
        "R": 0.002161515410989523,
        "X": 0.06285110861063004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40973_40975_1",
      "ports": {
        "bus1": 40973,
        "bus2": 40975
      },
      "params": {
        "R": 0.00022249789617490023,
        "X": 0.0011685952777042985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40976_40977_1",
      "ports": {
        "bus1": 40976,
        "bus2": 40977
      },
      "params": {
        "R": 0.0002165970508940518,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40978_40979_1",
      "ports": {
        "bus1": 40979,
        "bus2": 40978
      },
      "params": {
        "R": 0.00017228772048838437,
        "X": 0.012147020548582077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40978_40980_1",
      "ports": {
        "bus1": 40978,
        "bus2": 40980
      },
      "params": {
        "R": 0.0001300806470680982,
        "X": 0.008497883565723896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40978_40981_1",
      "ports": {
        "bus1": 40978,
        "bus2": 40981
      },
      "params": {
        "R": 9.075842535821721e-05,
        "X": 0.006055337842553854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40978_40982_1",
      "ports": {
        "bus1": 40978,
        "bus2": 40982
      },
      "params": {
        "R": 0.00028461532201617956,
        "X": 0.0010712355142459273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40978_40983_1",
      "ports": {
        "bus1": 40978,
        "bus2": 40983
      },
      "params": {
        "R": 0.00022987264674156904,
        "X": 0.0011625190963968635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40982_41577_1",
      "ports": {
        "bus1": 40982,
        "bus2": 41577
      },
      "params": {
        "R": 0.00030233533470891416,
        "X": 0.0059130326844751835,
        "G": 0.0,
        "B": 0.9209757447242737
      },
      "extension": {
        "length": 46026.754020263674,
        "rating": 2561.439323425293
      }
    },
    {
      "class": "Branch",
      "id": "branch_40984_40985_1",
      "ports": {
        "bus1": 40984,
        "bus2": 40985
      },
      "params": {
        "R": 0.0019092134898528457,
        "X": 0.05272803083062172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40984_40986_1",
      "ports": {
        "bus1": 40984,
        "bus2": 40986
      },
      "params": {
        "R": 0.002004429930821061,
        "X": 0.059550367295742035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40984_40987_1",
      "ports": {
        "bus1": 40984,
        "bus2": 40987
      },
      "params": {
        "R": 0.0016860964242368937,
        "X": 0.05196811258792877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40984_40988_1",
      "ports": {
        "bus1": 40984,
        "bus2": 40988
      },
      "params": {
        "R": 0.0002465595316607505,
        "X": 0.0010558495996519923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40984_40989_1",
      "ports": {
        "bus1": 40984,
        "bus2": 40989
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40988_41022_1",
      "ports": {
        "bus1": 41022,
        "bus2": 40988
      },
      "params": {
        "R": 0.005240084603428841,
        "X": 0.02116786502301693,
        "G": 0.0,
        "B": 0.0018341324757784605
      },
      "extension": {
        "length": 4704.821357849121,
        "rating": 129.95764017105103
      }
    },
    {
      "class": "Branch",
      "id": "branch_40990_40991_1",
      "ports": {
        "bus1": 40991,
        "bus2": 40990
      },
      "params": {
        "R": 0.00021016238315496594,
        "X": 0.018149785697460175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40990_40992_1",
      "ports": {
        "bus1": 40990,
        "bus2": 40992
      },
      "params": {
        "R": 0.0002408994041616097,
        "X": 0.018729520961642265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40990_40993_1",
      "ports": {
        "bus1": 40990,
        "bus2": 40993
      },
      "params": {
        "R": 0.00031226297141984105,
        "X": 0.02002442441880703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_40990_40994_1",
      "ports": {
        "bus1": 40990,
        "bus2": 40994
      },
      "params": {
        "R": 0.00022696662927046418,
        "X": 0.018398422747850418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40990_40995_1",
      "ports": {
        "bus1": 40990,
        "bus2": 40995
      },
      "params": {
        "R": 0.00026214582612738013,
        "X": 0.001093150582164526,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40990_40996_1",
      "ports": {
        "bus1": 40990,
        "bus2": 40996
      },
      "params": {
        "R": 0.00023952353512868285,
        "X": 0.001161952968686819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40991_41103_1",
      "ports": {
        "bus1": 41103,
        "bus2": 40991
      },
      "params": {
        "R": 0.0009611994028091431,
        "X": 0.008920184336602688,
        "G": 0.0,
        "B": 0.01809821091592312
      },
      "extension": {
        "length": 9192.822926879882,
        "rating": 348.2856273651123
      }
    },
    {
      "class": "Branch",
      "id": "branch_40995_41107_1",
      "ports": {
        "bus1": 40995,
        "bus2": 41107
      },
      "params": {
        "R": 6.884409231133759e-05,
        "X": 0.0012504509650170803,
        "G": 0.0,
        "B": 0.12843438982963562
      },
      "extension": {
        "length": 8767.885608764649,
        "rating": 2284.9714279174805
      }
    },
    {
      "class": "Branch",
      "id": "branch_40997_40998_1",
      "ports": {
        "bus1": 40998,
        "bus2": 40997
      },
      "params": {
        "R": 0.00018925910990219563,
        "X": 0.014569628983736038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40997_40999_1",
      "ports": {
        "bus1": 40997,
        "bus2": 40999
      },
      "params": {
        "R": 0.0002503786818124354,
        "X": 0.0011454046471044421,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_40997_41000_1",
      "ports": {
        "bus1": 40997,
        "bus2": 41000
      },
      "params": {
        "R": 0.00023171033535618335,
        "X": 0.0011967048048973083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41001_41002_1",
      "ports": {
        "bus1": 41001,
        "bus2": 41002
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41002_41053_1",
      "ports": {
        "bus1": 41002,
        "bus2": 41053
      },
      "params": {
        "R": 0.020518826320767403,
        "X": 0.09648657590150833,
        "G": 0.0,
        "B": 0.005848631262779236
      },
      "extension": {
        "length": 16187.212601806641,
        "rating": 102.0513653755188
      }
    },
    {
      "class": "Branch",
      "id": "branch_41003_41004_1",
      "ports": {
        "bus1": 41003,
        "bus2": 41004
      },
      "params": {
        "R": 0.0016737908590584993,
        "X": 0.04447006434202194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41003_41005_1",
      "ports": {
        "bus1": 41003,
        "bus2": 41005
      },
      "params": {
        "R": 0.0002147312043234706,
        "X": 0.0010628118179738522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41003_41006_1",
      "ports": {
        "bus1": 41003,
        "bus2": 41006
      },
      "params": {
        "R": 0.00028041269979439676,
        "X": 0.0011369098210707307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41007_41010_1",
      "ports": {
        "bus1": 41007,
        "bus2": 41010
      },
      "params": {
        "R": 0.00014611432561650872,
        "X": 0.01076958142220974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41007_41011_1",
      "ports": {
        "bus1": 41007,
        "bus2": 41011
      },
      "params": {
        "R": 0.00023826095275580883,
        "X": 0.001165500609204173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41007_41012_1",
      "ports": {
        "bus1": 41007,
        "bus2": 41012
      },
      "params": {
        "R": 0.0002182109165005386,
        "X": 0.0011237150756642222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41008_41010_1",
      "ports": {
        "bus1": 41008,
        "bus2": 41010
      },
      "params": {
        "R": -1.580081880092621e-05,
        "X": -0.0011646249331533909,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41009_41010_1",
      "ports": {
        "bus1": 41009,
        "bus2": 41010
      },
      "params": {
        "R": 0.0008120072889141738,
        "X": 0.05985023453831673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41013_41014_1",
      "ports": {
        "bus1": 41013,
        "bus2": 41014
      },
      "params": {
        "R": 0.0006772322813048959,
        "X": 0.036193303763866425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41013_41015_1",
      "ports": {
        "bus1": 41013,
        "bus2": 41015
      },
      "params": {
        "R": 0.0005496416124515235,
        "X": 0.021825892850756645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41013_41016_1",
      "ports": {
        "bus1": 41013,
        "bus2": 41016
      },
      "params": {
        "R": 0.00020481814863160253,
        "X": 0.0010075134923681617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41013_41017_1",
      "ports": {
        "bus1": 41013,
        "bus2": 41017
      },
      "params": {
        "R": 0.0002789570717141032,
        "X": 0.00119545788038522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41018_41019_1",
      "ports": {
        "bus1": 41018,
        "bus2": 41019
      },
      "params": {
        "R": 0.00023503541888203472,
        "X": 0.0011068484745919704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41019_41044_1",
      "ports": {
        "bus1": 41044,
        "bus2": 41019
      },
      "params": {
        "R": 0.0027007334865629673,
        "X": 0.01281176507472992,
        "G": 0.0,
        "B": 0.001082641538232565
      },
      "extension": {
        "length": 2742.011183029175,
        "rating": 116.62003993988037
      }
    },
    {
      "class": "Branch",
      "id": "branch_41020_41021_1",
      "ports": {
        "bus1": 41020,
        "bus2": 41021
      },
      "params": {
        "R": 0.0036261656787246466,
        "X": 0.09275662153959274,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41020_41022_1",
      "ports": {
        "bus1": 41020,
        "bus2": 41022
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41020_41023_1",
      "ports": {
        "bus1": 41020,
        "bus2": 41023
      },
      "params": {
        "R": 0.00029762453050352633,
        "X": 0.001004278426989913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41024_41025_1",
      "ports": {
        "bus1": 41025,
        "bus2": 41024
      },
      "params": {
        "R": 0.0002811238227877766,
        "X": 0.01930674910545349,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41024_41029_1",
      "ports": {
        "bus1": 41024,
        "bus2": 41029
      },
      "params": {
        "R": 0.000148994498886168,
        "X": 0.010697919875383377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41024_41030_1",
      "ports": {
        "bus1": 41024,
        "bus2": 41030
      },
      "params": {
        "R": 0.00017614991520531476,
        "X": 0.014166606590151787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41024_41031_1",
      "ports": {
        "bus1": 41024,
        "bus2": 41031
      },
      "params": {
        "R": 0.00027042056899517775,
        "X": 0.02038257196545601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41025_41028_1",
      "ports": {
        "bus1": 41025,
        "bus2": 41028
      },
      "params": {
        "R": 0.003879773896187544,
        "X": 0.15587203204631805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41025_41032_1",
      "ports": {
        "bus1": 41025,
        "bus2": 41032
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41025_41033_1",
      "ports": {
        "bus1": 41025,
        "bus2": 41033
      },
      "params": {
        "R": 0.00020492008479777724,
        "X": 0.0010208600433543324,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41026_41028_1",
      "ports": {
        "bus1": 41026,
        "bus2": 41028
      },
      "params": {
        "R": -0.0020123221911489964,
        "X": -0.0808461457490921,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41026_41121_1",
      "ports": {
        "bus1": 41121,
        "bus2": 41026
      },
      "params": {
        "R": 0.003616267116740346,
        "X": 0.019833123311400414,
        "G": 0.0,
        "B": 0.0017085516592487693
      },
      "extension": {
        "length": 3937.925912475586,
        "rating": 150.53476095199585
      }
    },
    {
      "class": "Branch",
      "id": "branch_41026_41121_2",
      "ports": {
        "bus1": 41121,
        "bus2": 41026
      },
      "params": {
        "R": 0.003616267116740346,
        "X": 0.019833123311400414,
        "G": 0.0,
        "B": 0.0017085516592487693
      },
      "extension": {
        "length": 3937.925912475586,
        "rating": 150.53476095199585
      }
    },
    {
      "class": "Branch",
      "id": "branch_41027_41028_1",
      "ports": {
        "bus1": 41027,
        "bus2": 41028
      },
      "params": {
        "R": 0.01131526194512844,
        "X": 0.4545968174934387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41034_41035_1",
      "ports": {
        "bus1": 41035,
        "bus2": 41034
      },
      "params": {
        "R": 0.00022823787003289908,
        "X": 0.0191658902913332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41034_41037_1",
      "ports": {
        "bus1": 41034,
        "bus2": 41037
      },
      "params": {
        "R": 0.0004238194087520242,
        "X": 0.028407465666532516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41034_41038_1",
      "ports": {
        "bus1": 41034,
        "bus2": 41038
      },
      "params": {
        "R": 0.0003730327298399061,
        "X": 0.02561359293758869,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41034_41039_1",
      "ports": {
        "bus1": 41034,
        "bus2": 41039
      },
      "params": {
        "R": 0.0006141072954051197,
        "X": 0.039472099393606186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41034_41040_1",
      "ports": {
        "bus1": 41034,
        "bus2": 41040
      },
      "params": {
        "R": 0.00028028260567225516,
        "X": 0.0010647550225257874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41034_41041_1",
      "ports": {
        "bus1": 41034,
        "bus2": 41041
      },
      "params": {
        "R": 0.00023289017553906888,
        "X": 0.0011524492874741554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41035_41036_1",
      "ports": {
        "bus1": 41035,
        "bus2": 41036
      },
      "params": {
        "R": 0.0017783925868570805,
        "X": 0.07259498536586761,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 237.1875,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41042_41043_1",
      "ports": {
        "bus1": 41042,
        "bus2": 41043
      },
      "params": {
        "R": 0.0023380019702017307,
        "X": 0.06687522679567337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.96875,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 96.875,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41042_41044_1",
      "ports": {
        "bus1": 41042,
        "bus2": 41044
      },
      "params": {
        "R": 0.0002883299603126943,
        "X": 0.0011781647335737944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41045_41048_1",
      "ports": {
        "bus1": 41045,
        "bus2": 41048
      },
      "params": {
        "R": -0.00016875122673809528,
        "X": -0.004873368889093399,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41045_41049_1",
      "ports": {
        "bus1": 41045,
        "bus2": 41049
      },
      "params": {
        "R": 0.00021854342776350677,
        "X": 0.0011507986346259713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41045_41050_1",
      "ports": {
        "bus1": 41045,
        "bus2": 41050
      },
      "params": {
        "R": 0.00020340124319773167,
        "X": 0.0011326487874612212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41046_41048_1",
      "ports": {
        "bus1": 41046,
        "bus2": 41048
      },
      "params": {
        "R": 0.0022227750159800053,
        "X": 0.06419159471988678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41047_41048_1",
      "ports": {
        "bus1": 41047,
        "bus2": 41048
      },
      "params": {
        "R": 0.0022227750159800053,
        "X": 0.06419159471988678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41051_41052_1",
      "ports": {
        "bus1": 41051,
        "bus2": 41052
      },
      "params": {
        "R": 0.0012114571873098612,
        "X": 0.034654323011636734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41051_41053_1",
      "ports": {
        "bus1": 41051,
        "bus2": 41053
      },
      "params": {
        "R": 0.00029331736732274294,
        "X": 0.0010558642679825425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41054_41058_1",
      "ports": {
        "bus1": 41054,
        "bus2": 41058
      },
      "params": {
        "R": 1.7702306649880484e-05,
        "X": 0.0014322660863399506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41054_41059_1",
      "ports": {
        "bus1": 41054,
        "bus2": 41059
      },
      "params": {
        "R": 0.0001223875005962327,
        "X": 0.008877103216946125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41054_41060_1",
      "ports": {
        "bus1": 41054,
        "bus2": 41060
      },
      "params": {
        "R": 0.0001492504816269502,
        "X": 0.009942193515598774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41054_41061_1",
      "ports": {
        "bus1": 41054,
        "bus2": 41061
      },
      "params": {
        "R": 0.00019110531138721853,
        "X": 0.014066402800381184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41054_41062_1",
      "ports": {
        "bus1": 41054,
        "bus2": 41062
      },
      "params": {
        "R": 0.0001306776684941724,
        "X": 0.0090992646291852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41054_41063_1",
      "ports": {
        "bus1": 41054,
        "bus2": 41063
      },
      "params": {
        "R": 0.0001719858410069719,
        "X": 0.012061785906553268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41054_41064_1",
      "ports": {
        "bus1": 41054,
        "bus2": 41064
      },
      "params": {
        "R": 0.00013541802763938904,
        "X": 0.009899845346808434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41054_41080_1",
      "ports": {
        "bus1": 41054,
        "bus2": 41080
      },
      "params": {
        "R": 3.773049684241414e-05,
        "X": 0.0006489322404377162,
        "G": 0.0,
        "B": 0.05461335554718971
      },
      "extension": {
        "length": 4499.9100049438475,
        "rating": 2847.9814529418945
      }
    },
    {
      "class": "Branch",
      "id": "branch_41055_41056_1",
      "ports": {
        "bus1": 41056,
        "bus2": 41055
      },
      "params": {
        "R": 0.002022964647039771,
        "X": 0.0851254090666771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41055_41056_2",
      "ports": {
        "bus1": 41056,
        "bus2": 41055
      },
      "params": {
        "R": 0.002022964647039771,
        "X": 0.0851254090666771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41055_41056_3",
      "ports": {
        "bus1": 41056,
        "bus2": 41055
      },
      "params": {
        "R": 0.002022964647039771,
        "X": 0.0851254090666771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41055_41058_1",
      "ports": {
        "bus1": 41055,
        "bus2": 41058
      },
      "params": {
        "R": 4.408420136314817e-05,
        "X": 0.003566781058907509,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41055_41065_1",
      "ports": {
        "bus1": 41055,
        "bus2": 41065
      },
      "params": {
        "R": 0.0002286869566887617,
        "X": 0.0011816314654424787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41055_41066_1",
      "ports": {
        "bus1": 41055,
        "bus2": 41066
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41057_41058_1",
      "ports": {
        "bus1": 41057,
        "bus2": 41058
      },
      "params": {
        "R": 0.00029552943306043744,
        "X": 0.02391081303358078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41065_41077_1",
      "ports": {
        "bus1": 41077,
        "bus2": 41065
      },
      "params": {
        "R": 0.00035864702658727765,
        "X": 0.003544048173353076,
        "G": 0.0,
        "B": 0.009355254471302032
      },
      "extension": {
        "length": 3810.310039215088,
        "rating": 521.665620803833
      }
    },
    {
      "class": "Branch",
      "id": "branch_41067_41070_1",
      "ports": {
        "bus1": 41067,
        "bus2": 41070
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.00282219797372818,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41067_41071_1",
      "ports": {
        "bus1": 41067,
        "bus2": 41071
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41067_41072_1",
      "ports": {
        "bus1": 41067,
        "bus2": 41072
      },
      "params": {
        "R": 0.00021110379020683467,
        "X": 0.0011817329796031117,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41068_41070_1",
      "ports": {
        "bus1": 41068,
        "bus2": 41070
      },
      "params": {
        "R": 0.0018559213494881988,
        "X": 0.05790525674819946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41069_41070_1",
      "ports": {
        "bus1": 41069,
        "bus2": 41070
      },
      "params": {
        "R": 0.0018559213494881988,
        "X": 0.05790525674819946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41073_41074_1",
      "ports": {
        "bus1": 41073,
        "bus2": 41074
      },
      "params": {
        "R": 0.0030712061561644077,
        "X": 0.09180376678705215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41073_41075_1",
      "ports": {
        "bus1": 41073,
        "bus2": 41075
      },
      "params": {
        "R": 0.0002025269641308114,
        "X": 0.0010583368130028248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41076_41077_1",
      "ports": {
        "bus1": 41077,
        "bus2": 41076
      },
      "params": {
        "R": 0.00017027920694090426,
        "X": 0.012309184297919273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41076_41078_1",
      "ports": {
        "bus1": 41076,
        "bus2": 41078
      },
      "params": {
        "R": 0.00019805961346719414,
        "X": 0.012335110455751419,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41076_41079_1",
      "ports": {
        "bus1": 41076,
        "bus2": 41079
      },
      "params": {
        "R": 0.00011970342166023329,
        "X": 0.00802631489932537,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41076_41080_1",
      "ports": {
        "bus1": 41076,
        "bus2": 41080
      },
      "params": {
        "R": 0.00029914642800576985,
        "X": 0.0011431621387600899,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41076_41081_1",
      "ports": {
        "bus1": 41076,
        "bus2": 41081
      },
      "params": {
        "R": 0.00023339453036896884,
        "X": 0.0011484455317258835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41080_41107_1",
      "ports": {
        "bus1": 41080,
        "bus2": 41107
      },
      "params": {
        "R": 0.0003940735768992454,
        "X": 0.006616141181439161,
        "G": 0.0,
        "B": 0.6553108096122742
      },
      "extension": {
        "length": 41363.76106274414,
        "rating": 2241.0110473632812
      }
    },
    {
      "class": "Branch",
      "id": "branch_41082_41083_1",
      "ports": {
        "bus1": 41083,
        "bus2": 41082
      },
      "params": {
        "R": 0.0002496279776096344,
        "X": 0.015878833830356598,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41082_41084_1",
      "ports": {
        "bus1": 41082,
        "bus2": 41084
      },
      "params": {
        "R": 0.00019434512068983167,
        "X": 0.01499429065734148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41082_41085_1",
      "ports": {
        "bus1": 41082,
        "bus2": 41085
      },
      "params": {
        "R": 0.0002831578894983977,
        "X": 0.0010688191978260875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41082_41086_1",
      "ports": {
        "bus1": 41082,
        "bus2": 41086
      },
      "params": {
        "R": 0.00020151543139945716,
        "X": 0.0011577947298064828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41087_41090_1",
      "ports": {
        "bus1": 41087,
        "bus2": 41090
      },
      "params": {
        "R": -0.00012857955880463123,
        "X": -0.003570057451725006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41087_41091_1",
      "ports": {
        "bus1": 41087,
        "bus2": 41091
      },
      "params": {
        "R": 0.0033471076749265194,
        "X": 0.09517113119363785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41087_41092_1",
      "ports": {
        "bus1": 41087,
        "bus2": 41092
      },
      "params": {
        "R": 0.00020102884445805103,
        "X": 0.0010395718272775412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41087_41093_1",
      "ports": {
        "bus1": 41087,
        "bus2": 41093
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41088_41090_1",
      "ports": {
        "bus1": 41088,
        "bus2": 41090
      },
      "params": {
        "R": 0.0018881215946748853,
        "X": 0.0524243600666523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41089_41090_1",
      "ports": {
        "bus1": 41089,
        "bus2": 41090
      },
      "params": {
        "R": 0.0018881215946748853,
        "X": 0.0524243600666523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41094_41095_1",
      "ports": {
        "bus1": 41094,
        "bus2": 41095
      },
      "params": {
        "R": 0.0020941507536917925,
        "X": 0.055556315928697586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41094_41096_1",
      "ports": {
        "bus1": 41094,
        "bus2": 41096
      },
      "params": {
        "R": 0.003671857062727213,
        "X": 0.10991054773330688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41094_41097_1",
      "ports": {
        "bus1": 41094,
        "bus2": 41097
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41094_41098_1",
      "ports": {
        "bus1": 41094,
        "bus2": 41098
      },
      "params": {
        "R": 0.0002486931625753641,
        "X": 0.0011709616519510746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41099_41100_1",
      "ports": {
        "bus1": 41099,
        "bus2": 41100
      },
      "params": {
        "R": 0.0014997113030403852,
        "X": 0.0425613634288311,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41099_41101_1",
      "ports": {
        "bus1": 41099,
        "bus2": 41101
      },
      "params": {
        "R": 0.00026170723140239716,
        "X": 0.0010934206657111645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41102_41105_1",
      "ports": {
        "bus1": 41102,
        "bus2": 41105
      },
      "params": {
        "R": 2.9034967155894265e-05,
        "X": 0.0016815944109112024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41102_41106_1",
      "ports": {
        "bus1": 41102,
        "bus2": 41106
      },
      "params": {
        "R": 0.00013773731188848615,
        "X": 0.008698496036231518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41102_41107_1",
      "ports": {
        "bus1": 41102,
        "bus2": 41107
      },
      "params": {
        "R": 0.0002863338158931583,
        "X": 0.0011501804692670703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41102_41108_1",
      "ports": {
        "bus1": 41102,
        "bus2": 41108
      },
      "params": {
        "R": 0.00023327973030973226,
        "X": 0.001085731782950461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41103_41105_1",
      "ports": {
        "bus1": 41103,
        "bus2": 41105
      },
      "params": {
        "R": 4.281557266949676e-05,
        "X": 0.0024797136429697275,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41104_41105_1",
      "ports": {
        "bus1": 41104,
        "bus2": 41105
      },
      "params": {
        "R": 0.0003555671137291938,
        "X": 0.020593084394931793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41109_41110_1",
      "ports": {
        "bus1": 41110,
        "bus2": 41109
      },
      "params": {
        "R": 0.0002221234462922439,
        "X": 0.013751660473644733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41109_41111_1",
      "ports": {
        "bus1": 41109,
        "bus2": 41111
      },
      "params": {
        "R": 0.0003266916028223932,
        "X": 0.020760629326105118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41109_41112_1",
      "ports": {
        "bus1": 41109,
        "bus2": 41112
      },
      "params": {
        "R": 0.00031257636146619916,
        "X": 0.02005510777235031,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41109_41113_1",
      "ports": {
        "bus1": 41109,
        "bus2": 41113
      },
      "params": {
        "R": 0.0003950359532609582,
        "X": 0.025544609874486923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41109_41114_1",
      "ports": {
        "bus1": 41109,
        "bus2": 41114
      },
      "params": {
        "R": 0.0002821398957166821,
        "X": 0.02503429353237152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41109_41115_1",
      "ports": {
        "bus1": 41109,
        "bus2": 41115
      },
      "params": {
        "R": 0.00027174592833034694,
        "X": 0.01710529625415802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41109_41116_1",
      "ports": {
        "bus1": 41109,
        "bus2": 41116
      },
      "params": {
        "R": 0.0002001816756092012,
        "X": 0.013677967712283134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41109_41117_1",
      "ports": {
        "bus1": 41109,
        "bus2": 41117
      },
      "params": {
        "R": 0.0002785778196994215,
        "X": 0.0010724007152020931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41109_41118_1",
      "ports": {
        "bus1": 41109,
        "bus2": 41118
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41119_41120_1",
      "ports": {
        "bus1": 41119,
        "bus2": 41120
      },
      "params": {
        "R": 0.0011275631841272116,
        "X": 0.037237443029880524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_41119_41121_1",
      "ports": {
        "bus1": 41119,
        "bus2": 41121
      },
      "params": {
        "R": 0.00020497893274296075,
        "X": 0.0010162059916183352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41122_41125_1",
      "ports": {
        "bus1": 41122,
        "bus2": 41125
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.001112658530473709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41122_41126_1",
      "ports": {
        "bus1": 41122,
        "bus2": 41126
      },
      "params": {
        "R": 0.00024366388970520347,
        "X": 0.001044756849296391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41122_41127_1",
      "ports": {
        "bus1": 41122,
        "bus2": 41127
      },
      "params": {
        "R": 0.0002088562905555591,
        "X": 0.0011304999934509397,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41123_41125_1",
      "ports": {
        "bus1": 41123,
        "bus2": 41125
      },
      "params": {
        "R": 0.0015335124917328358,
        "X": 0.04614612087607384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41124_41125_1",
      "ports": {
        "bus1": 41124,
        "bus2": 41125
      },
      "params": {
        "R": 0.0015335124917328358,
        "X": 0.04614612087607384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41128_41129_1",
      "ports": {
        "bus1": 41128,
        "bus2": 41129
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41130_42661_1",
      "ports": {
        "bus1": 41130,
        "bus2": 42661
      },
      "params": {
        "R": 0.00858949963003397,
        "X": 0.0859515592455864,
        "G": 0.0,
        "B": 0.31516578793525696
      },
      "extension": {
        "length": 123234.7506328125,
        "rating": 565.0490283966064
      }
    },
    {
      "class": "Branch",
      "id": "branch_41131_41893_1",
      "ports": {
        "bus1": 41893,
        "bus2": 41131
      },
      "params": {
        "R": 0.01687067560851574,
        "X": 0.08560486137866974,
        "G": 0.0,
        "B": 0.007133482024073602
      },
      "extension": {
        "length": 19185.067337036133,
        "rating": 125.0586986541748
      }
    },
    {
      "class": "Branch",
      "id": "branch_41131_42687_1",
      "ports": {
        "bus1": 41131,
        "bus2": 42687
      },
      "params": {
        "R": 0.025608692318201065,
        "X": 0.11087048053741455,
        "G": 0.0,
        "B": 0.016195885837078094
      },
      "extension": {
        "length": 28890.949086914065,
        "rating": 135.32192707061768
      }
    },
    {
      "class": "Branch",
      "id": "branch_41132_41133_1",
      "ports": {
        "bus1": 41133,
        "bus2": 41132
      },
      "params": {
        "R": 0.0050344024784862995,
        "X": 0.022364675998687744,
        "G": 0.0,
        "B": 0.0027850691694766283
      },
      "extension": {
        "length": 6099.402955078125,
        "rating": 116.67375564575195
      }
    },
    {
      "class": "Branch",
      "id": "branch_41132_41134_1",
      "ports": {
        "bus1": 41134,
        "bus2": 41132
      },
      "params": {
        "R": 0.015214928425848484,
        "X": 0.06922073662281036,
        "G": 0.0,
        "B": 0.004475118592381477
      },
      "extension": {
        "length": 12537.991439208985,
        "rating": 101.32613182067871
      }
    },
    {
      "class": "Branch",
      "id": "branch_41133_41870_1",
      "ports": {
        "bus1": 41870,
        "bus2": 41133
      },
      "params": {
        "R": 0.017052173614501953,
        "X": 0.07651560008525848,
        "G": 0.0,
        "B": 0.008385816588997841
      },
      "extension": {
        "length": 19143.947242309572,
        "rating": 123.66801500320435
      }
    },
    {
      "class": "Branch",
      "id": "branch_41134_41268_1",
      "ports": {
        "bus1": 41134,
        "bus2": 41268
      },
      "params": {
        "R": 0.036839988082647324,
        "X": 0.13761179149150848,
        "G": 0.0,
        "B": 0.014065416529774666
      },
      "extension": {
        "length": 34068.682997314456,
        "rating": 113.31459283828735
      }
    },
    {
      "class": "Branch",
      "id": "branch_41135_41136_1",
      "ports": {
        "bus1": 41135,
        "bus2": 41136
      },
      "params": {
        "R": 0.0002715597802307457,
        "X": 0.00104922812897712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41135_41139_1",
      "ports": {
        "bus1": 41139,
        "bus2": 41135
      },
      "params": {
        "R": 0.00392702454701066,
        "X": 0.017284147441387177,
        "G": 0.0,
        "B": 0.001910516410134733
      },
      "extension": {
        "length": 3941.8607304382326,
        "rating": 87.0045006275177
      }
    },
    {
      "class": "Branch",
      "id": "branch_41135_41141_1",
      "ports": {
        "bus1": 41135,
        "bus2": 41141
      },
      "params": {
        "R": 0.017882663756608963,
        "X": 0.07919030636548996,
        "G": 0.0,
        "B": 0.009181647561490536
      },
      "extension": {
        "length": 19051.885931396486,
        "rating": 113.42447996139526
      }
    },
    {
      "class": "Branch",
      "id": "branch_41137_41140_1",
      "ports": {
        "bus1": 41137,
        "bus2": 41140
      },
      "params": {
        "R": 0.007150494959205389,
        "X": 0.03507485240697861,
        "G": 0.0,
        "B": 0.0031846151687204833
      },
      "extension": {
        "length": 7681.307211364747,
        "rating": 125.10164976119995
      }
    },
    {
      "class": "Branch",
      "id": "branch_41137_41144_1",
      "ports": {
        "bus1": 41137,
        "bus2": 41144
      },
      "params": {
        "R": 0.013570783659815788,
        "X": 0.06778033822774887,
        "G": 0.0,
        "B": 0.00528520904481411
      },
      "extension": {
        "length": 13658.029026855469,
        "rating": 118.2701826095581
      }
    },
    {
      "class": "Branch",
      "id": "branch_41138_41139_1",
      "ports": {
        "bus1": 41138,
        "bus2": 41139
      },
      "params": {
        "R": 0.0002704805228859186,
        "X": 0.001080632908269763,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41141_41231_1",
      "ports": {
        "bus1": 41141,
        "bus2": 41231
      },
      "params": {
        "R": 0.00897330604493618,
        "X": 0.05298268049955368,
        "G": 0.0,
        "B": 0.011367475613951683
      },
      "extension": {
        "length": 16127.501595336915,
        "rating": 111.33668422698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_41142_41144_1",
      "ports": {
        "bus1": 41144,
        "bus2": 41142
      },
      "params": {
        "R": 0.00985928624868393,
        "X": 0.04518655315041542,
        "G": 0.0,
        "B": 0.005835304502397776
      },
      "extension": {
        "length": 11663.96534692383,
        "rating": 114.8234486579895
      }
    },
    {
      "class": "Branch",
      "id": "branch_41142_41197_1",
      "ports": {
        "bus1": 41197,
        "bus2": 41142
      },
      "params": {
        "R": 0.0061072371900081635,
        "X": 0.025815462693572044,
        "G": 0.0,
        "B": 0.0038016601465642452
      },
      "extension": {
        "length": 7623.88764642334,
        "rating": 107.05853700637817
      }
    },
    {
      "class": "Branch",
      "id": "branch_41143_41181_1",
      "ports": {
        "bus1": 41181,
        "bus2": 41143
      },
      "params": {
        "R": 0.006852237973362207,
        "X": 0.03129367157816887,
        "G": 0.0,
        "B": 0.0058373878709971905
      },
      "extension": {
        "length": 9844.38197039795,
        "rating": 89.01758193969727
      }
    },
    {
      "class": "Branch",
      "id": "branch_41143_41868_1",
      "ports": {
        "bus1": 41143,
        "bus2": 41868
      },
      "params": {
        "R": 0.013635925017297268,
        "X": 0.05649136006832123,
        "G": 0.0,
        "B": 0.01042097993195057
      },
      "extension": {
        "length": 15963.668897827149,
        "rating": 108.76986980438232
      }
    },
    {
      "class": "Branch",
      "id": "branch_41144_41145_1",
      "ports": {
        "bus1": 41144,
        "bus2": 41145
      },
      "params": {
        "R": 0.00028201215900480747,
        "X": 0.001191048533655703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41146_41154_1",
      "ports": {
        "bus1": 41154,
        "bus2": 41146
      },
      "params": {
        "R": 0.00667119724676013,
        "X": 0.03675452992320061,
        "G": 0.0,
        "B": 0.003955146297812462
      },
      "extension": {
        "length": 8960.619170104981,
        "rating": 119.03983354568481
      }
    },
    {
      "class": "Branch",
      "id": "branch_41146_41490_1",
      "ports": {
        "bus1": 41490,
        "bus2": 41146
      },
      "params": {
        "R": 0.008427096530795097,
        "X": 0.04641566425561905,
        "G": 0.0,
        "B": 0.00847811158746481
      },
      "extension": {
        "length": 13970.038028686524,
        "rating": 126.52201652526855
      }
    },
    {
      "class": "Branch",
      "id": "branch_41147_41148_1",
      "ports": {
        "bus1": 41147,
        "bus2": 41148
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41148_41211_1",
      "ports": {
        "bus1": 41211,
        "bus2": 41148
      },
      "params": {
        "R": 0.013133883476257324,
        "X": 0.05300435423851013,
        "G": 0.0,
        "B": 0.005270339548587799
      },
      "extension": {
        "length": 11178.600275390625,
        "rating": 129.00534868240356
      }
    },
    {
      "class": "Branch",
      "id": "branch_41148_41218_1",
      "ports": {
        "bus1": 41218,
        "bus2": 41148
      },
      "params": {
        "R": 0.012134646065533161,
        "X": 0.042128775268793106,
        "G": 0.0,
        "B": 0.00564722903072834
      },
      "extension": {
        "length": 11314.936441955566,
        "rating": 116.3154125213623
      }
    },
    {
      "class": "Branch",
      "id": "branch_41149_41152_1",
      "ports": {
        "bus1": 41149,
        "bus2": 41152
      },
      "params": {
        "R": 0.0002267583622597158,
        "X": 0.017619526013731956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41149_41153_1",
      "ports": {
        "bus1": 41149,
        "bus2": 41153
      },
      "params": {
        "R": 0.00029792191344313323,
        "X": 0.0010334665421396494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41149_41585_1",
      "ports": {
        "bus1": 41585,
        "bus2": 41149
      },
      "params": {
        "R": 0.0004498416092246771,
        "X": 0.006924521643668413,
        "G": 0.0,
        "B": 0.8115614056587219
      },
      "extension": {
        "length": 50707.73164746094,
        "rating": 2860.4005813598633
      }
    },
    {
      "class": "Branch",
      "id": "branch_41150_41152_1",
      "ports": {
        "bus1": 41150,
        "bus2": 41152
      },
      "params": {
        "R": -5.7652126997709274e-05,
        "X": -0.004479670897126198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41150_41210_1",
      "ports": {
        "bus1": 41150,
        "bus2": 41210
      },
      "params": {
        "R": 0.0020363726653158665,
        "X": 0.018668588250875473,
        "G": 0.0,
        "B": 0.10945876687765121
      },
      "extension": {
        "length": 32289.787672119142,
        "rating": 581.2705993652344
      }
    },
    {
      "class": "Branch",
      "id": "branch_41151_41152_1",
      "ports": {
        "bus1": 41151,
        "bus2": 41152
      },
      "params": {
        "R": 0.0008932377095334232,
        "X": 0.06940615922212601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41154_41489_1",
      "ports": {
        "bus1": 41489,
        "bus2": 41154
      },
      "params": {
        "R": 0.01614183746278286,
        "X": 0.057161103934049606,
        "G": 0.0,
        "B": 0.00791279599070549
      },
      "extension": {
        "length": 16087.546406250001,
        "rating": 109.75799560546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_41155_41156_1",
      "ports": {
        "bus1": 41155,
        "bus2": 41156
      },
      "params": {
        "R": 0.005655977409332991,
        "X": 0.023997075855731964,
        "G": 0.0,
        "B": 0.004058763850480318
      },
      "extension": {
        "length": 7189.2381769409185,
        "rating": 124.27343130111694
      }
    },
    {
      "class": "Branch",
      "id": "branch_41155_41494_1",
      "ports": {
        "bus1": 41494,
        "bus2": 41155
      },
      "params": {
        "R": 0.011334968730807304,
        "X": 0.04725085571408272,
        "G": 0.0,
        "B": 0.007448029704391956
      },
      "extension": {
        "length": 12406.561996398927,
        "rating": 118.73035430908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_41156_41223_1",
      "ports": {
        "bus1": 41156,
        "bus2": 41223
      },
      "params": {
        "R": 0.02160600572824478,
        "X": 0.08530326187610626,
        "G": 0.0,
        "B": 0.004814776126295328
      },
      "extension": {
        "length": 15441.874049926759,
        "rating": 132.74803161621094
      }
    },
    {
      "class": "Branch",
      "id": "branch_41157_41158_1",
      "ports": {
        "bus1": 41158,
        "bus2": 41157
      },
      "params": {
        "R": 0.0015425627352669835,
        "X": 0.046212051063776016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41157_41158_2",
      "ports": {
        "bus1": 41158,
        "bus2": 41157
      },
      "params": {
        "R": 0.0015425627352669835,
        "X": 0.046212051063776016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41157_41158_3",
      "ports": {
        "bus1": 41158,
        "bus2": 41157
      },
      "params": {
        "R": 0.0015425627352669835,
        "X": 0.046212051063776016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41157_41158_4",
      "ports": {
        "bus1": 41158,
        "bus2": 41157
      },
      "params": {
        "R": 0.0015425627352669835,
        "X": 0.046212051063776016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41157_41159_1",
      "ports": {
        "bus1": 41157,
        "bus2": 41159
      },
      "params": {
        "R": 0.00024331090389750898,
        "X": 0.001095032086595893,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41157_41176_1",
      "ports": {
        "bus1": 41157,
        "bus2": 41176
      },
      "params": {
        "R": 0.0017509713070467114,
        "X": 0.01587679609656334,
        "G": 0.0,
        "B": 0.028104159981012344
      },
      "extension": {
        "length": 14878.937620239258,
        "rating": 571.7317581176758
      }
    },
    {
      "class": "Branch",
      "id": "branch_41157_41862_1",
      "ports": {
        "bus1": 41157,
        "bus2": 41862
      },
      "params": {
        "R": 0.0028761799912899733,
        "X": 0.02703876793384552,
        "G": 0.0,
        "B": 0.12733015418052673
      },
      "extension": {
        "length": 41075.34024902344,
        "rating": 640.7861709594727
      }
    },
    {
      "class": "Branch",
      "id": "branch_41157_41980_1",
      "ports": {
        "bus1": 41157,
        "bus2": 41980
      },
      "params": {
        "R": 0.004687991458922625,
        "X": 0.0450843907892704,
        "G": 0.0,
        "B": 0.18099340796470642
      },
      "extension": {
        "length": 62560.712526855474,
        "rating": 565.5017852783203
      }
    },
    {
      "class": "Branch",
      "id": "branch_41157_42695_1",
      "ports": {
        "bus1": 41157,
        "bus2": 42695
      },
      "params": {
        "R": 0.004196330439299345,
        "X": 0.040385983884334564,
        "G": 0.0,
        "B": 0.12580585479736328
      },
      "extension": {
        "length": 49622.21148779297,
        "rating": 610.9687328338623
      }
    },
    {
      "class": "Branch",
      "id": "branch_41158_41164_1",
      "ports": {
        "bus1": 41158,
        "bus2": 41164
      },
      "params": {
        "R": 0.010290381498634815,
        "X": 0.05632897466421127,
        "G": 0.0,
        "B": 0.005658011417835951
      },
      "extension": {
        "length": 12602.880827270508,
        "rating": 149.346923828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_41158_41164_2",
      "ports": {
        "bus1": 41158,
        "bus2": 41164
      },
      "params": {
        "R": 0.010290381498634815,
        "X": 0.05632897466421127,
        "G": 0.0,
        "B": 0.005658011417835951
      },
      "extension": {
        "length": 12602.880827270508,
        "rating": 149.346923828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_41158_41180_1",
      "ports": {
        "bus1": 41158,
        "bus2": 41180
      },
      "params": {
        "R": 0.00439851451665163,
        "X": 0.025290334597229958,
        "G": 0.0,
        "B": 0.0037583326920866966
      },
      "extension": {
        "length": 6973.25101171875,
        "rating": 134.2271327972412
      }
    },
    {
      "class": "Branch",
      "id": "branch_41158_41184_1",
      "ports": {
        "bus1": 41158,
        "bus2": 41184
      },
      "params": {
        "R": 0.005185258574783802,
        "X": 0.02851593680679798,
        "G": 0.0,
        "B": 0.004132361151278019
      },
      "extension": {
        "length": 7649.914615905762,
        "rating": 149.59444999694824
      }
    },
    {
      "class": "Branch",
      "id": "branch_41158_41184_2",
      "ports": {
        "bus1": 41158,
        "bus2": 41184
      },
      "params": {
        "R": 0.005185258574783802,
        "X": 0.02851593680679798,
        "G": 0.0,
        "B": 0.004132361151278019
      },
      "extension": {
        "length": 7649.914615905762,
        "rating": 149.59444999694824
      }
    },
    {
      "class": "Branch",
      "id": "branch_41158_41194_1",
      "ports": {
        "bus1": 41194,
        "bus2": 41158
      },
      "params": {
        "R": 0.004321383312344551,
        "X": 0.016769463196396828,
        "G": 0.0,
        "B": 0.0019370005466043951
      },
      "extension": {
        "length": 4092.6546191711427,
        "rating": 151.70429944992065
      }
    },
    {
      "class": "Branch",
      "id": "branch_41158_41194_2",
      "ports": {
        "bus1": 41194,
        "bus2": 41158
      },
      "params": {
        "R": 0.004321383312344551,
        "X": 0.016769463196396828,
        "G": 0.0,
        "B": 0.0019370005466043951
      },
      "extension": {
        "length": 4092.6546191711427,
        "rating": 151.70429944992065
      }
    },
    {
      "class": "Branch",
      "id": "branch_41158_41202_1",
      "ports": {
        "bus1": 41158,
        "bus2": 41202
      },
      "params": {
        "R": 0.023947397246956825,
        "X": 0.08853548020124435,
        "G": 0.0,
        "B": 0.008429189212620258
      },
      "extension": {
        "length": 19926.311069091797,
        "rating": 137.40698099136353
      }
    },
    {
      "class": "Branch",
      "id": "branch_41160_41161_1",
      "ports": {
        "bus1": 41160,
        "bus2": 41161
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41160_41173_1",
      "ports": {
        "bus1": 41173,
        "bus2": 41160
      },
      "params": {
        "R": 0.005425953306257725,
        "X": 0.02218739129602909,
        "G": 0.0,
        "B": 0.005011438392102718
      },
      "extension": {
        "length": 7968.051266967774,
        "rating": 129.28258180618286
      }
    },
    {
      "class": "Branch",
      "id": "branch_41160_41177_1",
      "ports": {
        "bus1": 41177,
        "bus2": 41160
      },
      "params": {
        "R": 0.006816979963332415,
        "X": 0.02802739292383194,
        "G": 0.0,
        "B": 0.002688545035198331
      },
      "extension": {
        "length": 5920.751092346191,
        "rating": 128.74712944030762
      }
    },
    {
      "class": "Branch",
      "id": "branch_41160_41192_1",
      "ports": {
        "bus1": 41192,
        "bus2": 41160
      },
      "params": {
        "R": 0.005237907636910677,
        "X": 0.02161744236946106,
        "G": 0.0,
        "B": 0.0024413070641458035
      },
      "extension": {
        "length": 4928.112588867188,
        "rating": 117.48760938644409
      }
    },
    {
      "class": "Branch",
      "id": "branch_41160_41194_1",
      "ports": {
        "bus1": 41160,
        "bus2": 41194
      },
      "params": {
        "R": 0.00679976399987936,
        "X": 0.028681501746177673,
        "G": 0.0,
        "B": 0.0029381050262600183
      },
      "extension": {
        "length": 5914.113125427246,
        "rating": 121.39401435852051
      }
    },
    {
      "class": "Branch",
      "id": "branch_41162_41163_1",
      "ports": {
        "bus1": 41162,
        "bus2": 41163
      },
      "params": {
        "R": 0.00026731760590337217,
        "X": 0.0011468747397884727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41162_41166_1",
      "ports": {
        "bus1": 41162,
        "bus2": 41166
      },
      "params": {
        "R": 0.0080157071352005,
        "X": 0.031439173966646194,
        "G": 0.0,
        "B": 0.005272571928799152
      },
      "extension": {
        "length": 9184.224265686036,
        "rating": 101.66466236114502
      }
    },
    {
      "class": "Branch",
      "id": "branch_41162_41183_1",
      "ports": {
        "bus1": 41183,
        "bus2": 41162
      },
      "params": {
        "R": 0.0036821053363382816,
        "X": 0.020998818799853325,
        "G": 0.0,
        "B": 0.002100593876093626
      },
      "extension": {
        "length": 4592.114818725586,
        "rating": 109.24984216690063
      }
    },
    {
      "class": "Branch",
      "id": "branch_41162_41189_1",
      "ports": {
        "bus1": 41162,
        "bus2": 41189
      },
      "params": {
        "R": 0.005057049449533224,
        "X": 0.024071646854281425,
        "G": 0.0,
        "B": 0.002071258844807744
      },
      "extension": {
        "length": 4805.892269989014,
        "rating": 113.54469060897827
      }
    },
    {
      "class": "Branch",
      "id": "branch_41164_41188_1",
      "ports": {
        "bus1": 41164,
        "bus2": 41188
      },
      "params": {
        "R": 0.005492235068231821,
        "X": 0.019953636452555656,
        "G": 0.0,
        "B": 0.0009760249522514641
      },
      "extension": {
        "length": 3360.8866808166504,
        "rating": 144.79377269744873
      }
    },
    {
      "class": "Branch",
      "id": "branch_41164_41208_1",
      "ports": {
        "bus1": 41164,
        "bus2": 41208
      },
      "params": {
        "R": 0.0024553562980145216,
        "X": 0.012889965437352657,
        "G": 0.0,
        "B": 0.001242593745701015
      },
      "extension": {
        "length": 2781.8963473205567,
        "rating": 115.48699140548706
      }
    },
    {
      "class": "Branch",
      "id": "branch_41165_41166_1",
      "ports": {
        "bus1": 41166,
        "bus2": 41165
      },
      "params": {
        "R": 0.006965946406126022,
        "X": 0.02489757165312767,
        "G": 0.0,
        "B": 0.0031814610119909044
      },
      "extension": {
        "length": 6392.490297912598,
        "rating": 116.67873859405518
      }
    },
    {
      "class": "Branch",
      "id": "branch_41165_41191_1",
      "ports": {
        "bus1": 41165,
        "bus2": 41191
      },
      "params": {
        "R": 0.010729772038757801,
        "X": 0.03559117764234543,
        "G": 0.0,
        "B": 0.0040352544747292995
      },
      "extension": {
        "length": 8926.554505187989,
        "rating": 126.21129751205444
      }
    },
    {
      "class": "Branch",
      "id": "branch_41166_41167_1",
      "ports": {
        "bus1": 41166,
        "bus2": 41167
      },
      "params": {
        "R": 0.0002534401137381792,
        "X": 0.0011137049878016114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41168_41169_1",
      "ports": {
        "bus1": 41168,
        "bus2": 41169
      },
      "params": {
        "R": 0.0002451070467941463,
        "X": 0.0011088381288573146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41169_41216_1",
      "ports": {
        "bus1": 41216,
        "bus2": 41169
      },
      "params": {
        "R": 0.006339443381875753,
        "X": 0.02643117867410183,
        "G": 0.0,
        "B": 0.0023874794133007526
      },
      "extension": {
        "length": 6013.794285186767,
        "rating": 138.56167793273926
      }
    },
    {
      "class": "Branch",
      "id": "branch_41169_41218_1",
      "ports": {
        "bus1": 41218,
        "bus2": 41169
      },
      "params": {
        "R": 0.013605988584458828,
        "X": 0.05389988794922829,
        "G": 0.0,
        "B": 0.004785296507179737
      },
      "extension": {
        "length": 11470.617102172851,
        "rating": 131.0379147529602
      }
    },
    {
      "class": "Branch",
      "id": "branch_41170_41171_1",
      "ports": {
        "bus1": 41170,
        "bus2": 41171
      },
      "params": {
        "R": 0.0002697489981073886,
        "X": 0.0011106260353699327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41170_41188_1",
      "ports": {
        "bus1": 41170,
        "bus2": 41188
      },
      "params": {
        "R": 0.0031140458304435015,
        "X": 0.014599288813769817,
        "G": 0.0,
        "B": 0.0014461313840001822
      },
      "extension": {
        "length": 3435.6029458007815,
        "rating": 141.18049144744873
      }
    },
    {
      "class": "Branch",
      "id": "branch_41170_41202_1",
      "ports": {
        "bus1": 41202,
        "bus2": 41170
      },
      "params": {
        "R": 0.004846047610044479,
        "X": 0.018034767359495163,
        "G": 0.0,
        "B": 0.002533569000661373
      },
      "extension": {
        "length": 4608.82446157837,
        "rating": 131.79458379745483
      }
    },
    {
      "class": "Branch",
      "id": "branch_41170_41220_1",
      "ports": {
        "bus1": 41220,
        "bus2": 41170
      },
      "params": {
        "R": 0.004169390071183443,
        "X": 0.016716275364160538,
        "G": 0.0,
        "B": 0.0020202849991619587
      },
      "extension": {
        "length": 4167.7822078857425,
        "rating": 145.75436115264893
      }
    },
    {
      "class": "Branch",
      "id": "branch_41172_41193_1",
      "ports": {
        "bus1": 41193,
        "bus2": 41172
      },
      "params": {
        "R": 0.008283639326691628,
        "X": 0.03316344693303108,
        "G": 0.0,
        "B": 0.005414326209574938
      },
      "extension": {
        "length": 9611.608806518556,
        "rating": 126.20792388916016
      }
    },
    {
      "class": "Branch",
      "id": "branch_41172_41205_1",
      "ports": {
        "bus1": 41205,
        "bus2": 41172
      },
      "params": {
        "R": 0.004173093941062689,
        "X": 0.017304185777902603,
        "G": 0.0,
        "B": 0.0017144394805654883
      },
      "extension": {
        "length": 3983.4888406677246,
        "rating": 138.41677904129028
      }
    },
    {
      "class": "Branch",
      "id": "branch_41172_41216_1",
      "ports": {
        "bus1": 41216,
        "bus2": 41172
      },
      "params": {
        "R": 0.01060235034674406,
        "X": 0.038243524730205536,
        "G": 0.0,
        "B": 0.004205990582704544
      },
      "extension": {
        "length": 8934.86846282959,
        "rating": 141.29955768585205
      }
    },
    {
      "class": "Branch",
      "id": "branch_41173_41174_1",
      "ports": {
        "bus1": 41173,
        "bus2": 41174
      },
      "params": {
        "R": 0.0036822508554905653,
        "X": 0.015653327107429504,
        "G": 0.0,
        "B": 0.0014367862604558468
      },
      "extension": {
        "length": 3319.4285485839846,
        "rating": 87.60964870452881
      }
    },
    {
      "class": "Branch",
      "id": "branch_41173_41203_1",
      "ports": {
        "bus1": 41173,
        "bus2": 41203
      },
      "params": {
        "R": 0.008486930280923843,
        "X": 0.03649277240037918,
        "G": 0.0,
        "B": 0.00969298742711544
      },
      "extension": {
        "length": 13625.189124389648,
        "rating": 116.65661334991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_41174_41175_1",
      "ports": {
        "bus1": 41174,
        "bus2": 41175
      },
      "params": {
        "R": 0.000211080361623317,
        "X": 0.001001779455691576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41174_41196_1",
      "ports": {
        "bus1": 41174,
        "bus2": 41196
      },
      "params": {
        "R": 0.005047776270657778,
        "X": 0.02411731705069542,
        "G": 0.0,
        "B": 0.005419690161943436
      },
      "extension": {
        "length": 8419.680886047363,
        "rating": 112.3268723487854
      }
    },
    {
      "class": "Branch",
      "id": "branch_41174_41199_1",
      "ports": {
        "bus1": 41199,
        "bus2": 41174
      },
      "params": {
        "R": 0.004581849556416273,
        "X": 0.018459854647517204,
        "G": 0.0,
        "B": 0.0022747644688934088
      },
      "extension": {
        "length": 4234.708646026612,
        "rating": 102.81846523284912
      }
    },
    {
      "class": "Branch",
      "id": "branch_41176_41177_1",
      "ports": {
        "bus1": 41177,
        "bus2": 41176
      },
      "params": {
        "R": 0.0007296096882782876,
        "X": 0.029857663437724113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41176_41177_2",
      "ports": {
        "bus1": 41177,
        "bus2": 41176
      },
      "params": {
        "R": 0.0007296096882782876,
        "X": 0.029857663437724113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41176_41177_3",
      "ports": {
        "bus1": 41177,
        "bus2": 41176
      },
      "params": {
        "R": 0.0007296096882782876,
        "X": 0.029857663437724113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41176_41177_4",
      "ports": {
        "bus1": 41177,
        "bus2": 41176
      },
      "params": {
        "R": 0.0007296096882782876,
        "X": 0.029857663437724113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41176_41178_1",
      "ports": {
        "bus1": 41176,
        "bus2": 41178
      },
      "params": {
        "R": 0.0002529803605284542,
        "X": 0.0010332554811611772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41176_41210_1",
      "ports": {
        "bus1": 41210,
        "bus2": 41176
      },
      "params": {
        "R": 0.0014487548032775521,
        "X": 0.014157477766275406,
        "G": 0.0,
        "B": 0.015430382452905178
      },
      "extension": {
        "length": 11179.843455322265,
        "rating": 648.6366748809814
      }
    },
    {
      "class": "Branch",
      "id": "branch_41177_41192_1",
      "ports": {
        "bus1": 41177,
        "bus2": 41192
      },
      "params": {
        "R": 0.005322437267750502,
        "X": 0.020248251035809517,
        "G": 0.0,
        "B": 0.002492783823981881
      },
      "extension": {
        "length": 4654.731566436768,
        "rating": 154.7730803489685
      }
    },
    {
      "class": "Branch",
      "id": "branch_41177_41192_2",
      "ports": {
        "bus1": 41177,
        "bus2": 41192
      },
      "params": {
        "R": 0.005322437267750502,
        "X": 0.020248251035809517,
        "G": 0.0,
        "B": 0.002492783823981881
      },
      "extension": {
        "length": 4654.731566436768,
        "rating": 154.7730803489685
      }
    },
    {
      "class": "Branch",
      "id": "branch_41177_41207_1",
      "ports": {
        "bus1": 41207,
        "bus2": 41177
      },
      "params": {
        "R": 0.0037040815223008394,
        "X": 0.016315635293722153,
        "G": 0.0,
        "B": 0.0014529410982504487
      },
      "extension": {
        "length": 3579.3571363220217,
        "rating": 166.82018041610718
      }
    },
    {
      "class": "Branch",
      "id": "branch_41177_41207_2",
      "ports": {
        "bus1": 41207,
        "bus2": 41177
      },
      "params": {
        "R": 0.0037040815223008394,
        "X": 0.016315635293722153,
        "G": 0.0,
        "B": 0.0014529410982504487
      },
      "extension": {
        "length": 3579.3571363220217,
        "rating": 166.82018041610718
      }
    },
    {
      "class": "Branch",
      "id": "branch_41177_41207_3",
      "ports": {
        "bus1": 41207,
        "bus2": 41177
      },
      "params": {
        "R": 0.0037040815223008394,
        "X": 0.016315635293722153,
        "G": 0.0,
        "B": 0.0014529410982504487
      },
      "extension": {
        "length": 3579.3571363220217,
        "rating": 166.82018041610718
      }
    },
    {
      "class": "Branch",
      "id": "branch_41179_41180_1",
      "ports": {
        "bus1": 41179,
        "bus2": 41180
      },
      "params": {
        "R": 0.0002824685943778604,
        "X": 0.0010603117989376187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41180_41181_1",
      "ports": {
        "bus1": 41180,
        "bus2": 41181
      },
      "params": {
        "R": 0.00530602503567934,
        "X": 0.028694553300738335,
        "G": 0.0,
        "B": 0.002604242181405425
      },
      "extension": {
        "length": 6125.369684051514,
        "rating": 115.29145240783691
      }
    },
    {
      "class": "Branch",
      "id": "branch_41180_41189_1",
      "ports": {
        "bus1": 41180,
        "bus2": 41189
      },
      "params": {
        "R": 0.014658602885901928,
        "X": 0.0607587955892086,
        "G": 0.0,
        "B": 0.008508739061653614
      },
      "extension": {
        "length": 16350.305530517579,
        "rating": 119.4218397140503
      }
    },
    {
      "class": "Branch",
      "id": "branch_41181_41191_1",
      "ports": {
        "bus1": 41191,
        "bus2": 41181
      },
      "params": {
        "R": 0.006180868949741125,
        "X": 0.030169440433382988,
        "G": 0.0,
        "B": 0.005224673077464104
      },
      "extension": {
        "length": 8735.498469360351,
        "rating": 106.62719011306763
      }
    },
    {
      "class": "Branch",
      "id": "branch_41182_41199_1",
      "ports": {
        "bus1": 41182,
        "bus2": 41199
      },
      "params": {
        "R": 0.007449109107255936,
        "X": 0.027960453182458878,
        "G": 0.0,
        "B": 0.002571794204413891
      },
      "extension": {
        "length": 6112.873807250977,
        "rating": 117.79835224151611
      }
    },
    {
      "class": "Branch",
      "id": "branch_41182_41203_1",
      "ports": {
        "bus1": 41203,
        "bus2": 41182
      },
      "params": {
        "R": 0.004979896359145641,
        "X": 0.0234924778342247,
        "G": 0.0,
        "B": 0.0028174708131700754
      },
      "extension": {
        "length": 5678.60803527832,
        "rating": 107.14939832687378
      }
    },
    {
      "class": "Branch",
      "id": "branch_41183_41184_1",
      "ports": {
        "bus1": 41183,
        "bus2": 41184
      },
      "params": {
        "R": 0.006414220668375492,
        "X": 0.024967027828097343,
        "G": 0.0,
        "B": 0.001907713245600462
      },
      "extension": {
        "length": 5045.103494384766,
        "rating": 133.83792638778687
      }
    },
    {
      "class": "Branch",
      "id": "branch_41183_41201_1",
      "ports": {
        "bus1": 41201,
        "bus2": 41183
      },
      "params": {
        "R": 0.01768955960869789,
        "X": 0.0719841718673706,
        "G": 0.0,
        "B": 0.007532374933362006
      },
      "extension": {
        "length": 15404.719852661134,
        "rating": 121.72765731811523
      }
    },
    {
      "class": "Branch",
      "id": "branch_41184_41185_1",
      "ports": {
        "bus1": 41184,
        "bus2": 41185
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41184_41186_1",
      "ports": {
        "bus1": 41184,
        "bus2": 41186
      },
      "params": {
        "R": 0.007439093664288521,
        "X": 0.03622078150510788,
        "G": 0.0,
        "B": 0.0037552148569375277
      },
      "extension": {
        "length": 8228.809025024415,
        "rating": 127.4466872215271
      }
    },
    {
      "class": "Branch",
      "id": "branch_41186_41187_1",
      "ports": {
        "bus1": 41186,
        "bus2": 41187
      },
      "params": {
        "R": 0.000200167007278651,
        "X": 0.0011709377868101,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41186_41208_1",
      "ports": {
        "bus1": 41208,
        "bus2": 41186
      },
      "params": {
        "R": 0.004452107008546591,
        "X": 0.019930319860577583,
        "G": 0.0,
        "B": 0.0029421732760965824
      },
      "extension": {
        "length": 5282.545489562988,
        "rating": 119.07087564468384
      }
    },
    {
      "class": "Branch",
      "id": "branch_41189_41190_1",
      "ports": {
        "bus1": 41189,
        "bus2": 41190
      },
      "params": {
        "R": 0.000238490043557249,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41191_41229_1",
      "ports": {
        "bus1": 41191,
        "bus2": 41229
      },
      "params": {
        "R": 0.015834467485547066,
        "X": 0.0640246793627739,
        "G": 0.0,
        "B": 0.008892771787941456
      },
      "extension": {
        "length": 18293.624447387694,
        "rating": 147.91566133499146
      }
    },
    {
      "class": "Branch",
      "id": "branch_41191_41229_2",
      "ports": {
        "bus1": 41191,
        "bus2": 41229
      },
      "params": {
        "R": 0.015834467485547066,
        "X": 0.0640246793627739,
        "G": 0.0,
        "B": 0.008892771787941456
      },
      "extension": {
        "length": 18293.624447387694,
        "rating": 147.91566133499146
      }
    },
    {
      "class": "Branch",
      "id": "branch_41191_41230_1",
      "ports": {
        "bus1": 41230,
        "bus2": 41191
      },
      "params": {
        "R": 0.008707962930202484,
        "X": 0.037064552307128906,
        "G": 0.0,
        "B": 0.002127043204382062
      },
      "extension": {
        "length": 6754.144385742187,
        "rating": 138.29011917114258
      }
    },
    {
      "class": "Branch",
      "id": "branch_41192_41217_1",
      "ports": {
        "bus1": 41192,
        "bus2": 41217
      },
      "params": {
        "R": 0.003675776533782482,
        "X": 0.014978400431573391,
        "G": 0.0,
        "B": 0.001660300069488585
      },
      "extension": {
        "length": 3556.8897286376955,
        "rating": 120.06359100341797
      }
    },
    {
      "class": "Branch",
      "id": "branch_41192_41224_1",
      "ports": {
        "bus1": 41192,
        "bus2": 41224
      },
      "params": {
        "R": 0.013871235772967339,
        "X": 0.06499546766281128,
        "G": 0.0,
        "B": 0.01058734580874443
      },
      "extension": {
        "length": 18739.806329223633,
        "rating": 148.9007830619812
      }
    },
    {
      "class": "Branch",
      "id": "branch_41192_41224_2",
      "ports": {
        "bus1": 41192,
        "bus2": 41224
      },
      "params": {
        "R": 0.013871235772967339,
        "X": 0.06499546766281128,
        "G": 0.0,
        "B": 0.01058734580874443
      },
      "extension": {
        "length": 18739.806329223633,
        "rating": 148.9007830619812
      }
    },
    {
      "class": "Branch",
      "id": "branch_41193_41207_1",
      "ports": {
        "bus1": 41193,
        "bus2": 41207
      },
      "params": {
        "R": 0.005121280904859304,
        "X": 0.0255283173173666,
        "G": 0.0,
        "B": 0.002842399524524808
      },
      "extension": {
        "length": 6397.939953643799,
        "rating": 147.34885692596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_41193_41207_2",
      "ports": {
        "bus1": 41193,
        "bus2": 41207
      },
      "params": {
        "R": 0.005121280904859304,
        "X": 0.0255283173173666,
        "G": 0.0,
        "B": 0.002842399524524808
      },
      "extension": {
        "length": 6397.939953643799,
        "rating": 147.34885692596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_41193_41213_1",
      "ports": {
        "bus1": 41213,
        "bus2": 41193
      },
      "params": {
        "R": 0.010512053035199642,
        "X": 0.04486272111535072,
        "G": 0.0,
        "B": 0.004009764175862074
      },
      "extension": {
        "length": 9032.946150695801,
        "rating": 137.50492334365845
      }
    },
    {
      "class": "Branch",
      "id": "branch_41194_41196_1",
      "ports": {
        "bus1": 41194,
        "bus2": 41196
      },
      "params": {
        "R": 0.013168656267225742,
        "X": 0.0575827918946743,
        "G": 0.0,
        "B": 0.009454899467527866
      },
      "extension": {
        "length": 16394.556596923827,
        "rating": 119.42740678787231
      }
    },
    {
      "class": "Branch",
      "id": "branch_41194_41217_1",
      "ports": {
        "bus1": 41217,
        "bus2": 41194
      },
      "params": {
        "R": 0.006931839976459742,
        "X": 0.028128158301115036,
        "G": 0.0,
        "B": 0.0023743724450469017
      },
      "extension": {
        "length": 5586.704807739258,
        "rating": 135.6398105621338
      }
    },
    {
      "class": "Branch",
      "id": "branch_41195_41196_1",
      "ports": {
        "bus1": 41195,
        "bus2": 41196
      },
      "params": {
        "R": 0.000290161493467167,
        "X": 0.0011294459691271186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41197_41198_1",
      "ports": {
        "bus1": 41197,
        "bus2": 41198
      },
      "params": {
        "R": 0.00022856843133922666,
        "X": 0.0010578985093161464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41197_41203_1",
      "ports": {
        "bus1": 41203,
        "bus2": 41197
      },
      "params": {
        "R": 0.00763607257977128,
        "X": 0.025463970378041267,
        "G": 0.0,
        "B": 0.003865309525281191
      },
      "extension": {
        "length": 6318.375670623779,
        "rating": 109.00943279266357
      }
    },
    {
      "class": "Branch",
      "id": "branch_41199_41200_1",
      "ports": {
        "bus1": 41199,
        "bus2": 41200
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41201_41202_1",
      "ports": {
        "bus1": 41202,
        "bus2": 41201
      },
      "params": {
        "R": 0.004329683259129524,
        "X": 0.017346501350402832,
        "G": 0.0,
        "B": 0.0015554768033325672
      },
      "extension": {
        "length": 3428.9120286254883,
        "rating": 114.04894590377808
      }
    },
    {
      "class": "Branch",
      "id": "branch_41203_41204_1",
      "ports": {
        "bus1": 41203,
        "bus2": 41204
      },
      "params": {
        "R": 0.0002315401507075876,
        "X": 0.0010248374892398715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41205_41206_1",
      "ports": {
        "bus1": 41205,
        "bus2": 41206
      },
      "params": {
        "R": 0.00027854653308168054,
        "X": 0.001116752391681075,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41205_41208_1",
      "ports": {
        "bus1": 41208,
        "bus2": 41205
      },
      "params": {
        "R": 0.0026412708684802055,
        "X": 0.013000053353607655,
        "G": 0.0,
        "B": 0.001573744579218328
      },
      "extension": {
        "length": 3301.6625864868165,
        "rating": 117.99782514572144
      }
    },
    {
      "class": "Branch",
      "id": "branch_41205_41217_1",
      "ports": {
        "bus1": 41217,
        "bus2": 41205
      },
      "params": {
        "R": 0.0035945535637438297,
        "X": 0.015634939074516296,
        "G": 0.0,
        "B": 0.001786934328265488
      },
      "extension": {
        "length": 3938.311144775391,
        "rating": 138.73884677886963
      }
    },
    {
      "class": "Branch",
      "id": "branch_41207_41227_1",
      "ports": {
        "bus1": 41207,
        "bus2": 41227
      },
      "params": {
        "R": 0.007237021345645189,
        "X": 0.03184511139988899,
        "G": 0.0,
        "B": 0.0028831397648900747
      },
      "extension": {
        "length": 6247.859742279053,
        "rating": 147.0598816871643
      }
    },
    {
      "class": "Branch",
      "id": "branch_41207_41227_2",
      "ports": {
        "bus1": 41207,
        "bus2": 41227
      },
      "params": {
        "R": 0.007237021345645189,
        "X": 0.03184511139988899,
        "G": 0.0,
        "B": 0.0028831397648900747
      },
      "extension": {
        "length": 6247.859742279053,
        "rating": 147.0598816871643
      }
    },
    {
      "class": "Branch",
      "id": "branch_41208_41209_1",
      "ports": {
        "bus1": 41208,
        "bus2": 41209
      },
      "params": {
        "R": 0.0002070954069495201,
        "X": 0.0011347591644153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41210_42277_1",
      "ports": {
        "bus1": 42277,
        "bus2": 41210
      },
      "params": {
        "R": 0.0027136581484228373,
        "X": 0.027946170419454575,
        "G": 0.0,
        "B": 0.09995526075363159
      },
      "extension": {
        "length": 38324.78776757813,
        "rating": 548.9438056945801
      }
    },
    {
      "class": "Branch",
      "id": "branch_41211_41212_1",
      "ports": {
        "bus1": 41211,
        "bus2": 41212
      },
      "params": {
        "R": 0.00020337618479970843,
        "X": 0.001006457139737904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41211_41224_1",
      "ports": {
        "bus1": 41211,
        "bus2": 41224
      },
      "params": {
        "R": 0.010922948829829693,
        "X": 0.0378340408205986,
        "G": 0.0,
        "B": 0.0031441212631762028
      },
      "extension": {
        "length": 8144.975723510743,
        "rating": 141.43102169036865
      }
    },
    {
      "class": "Branch",
      "id": "branch_41213_41228_1",
      "ports": {
        "bus1": 41228,
        "bus2": 41213
      },
      "params": {
        "R": 0.006415029522031546,
        "X": 0.023597631603479385,
        "G": 0.0,
        "B": 0.004359443672001362
      },
      "extension": {
        "length": 6761.29420513916,
        "rating": 126.83427333831787
      }
    },
    {
      "class": "Branch",
      "id": "branch_41214_41215_1",
      "ports": {
        "bus1": 41214,
        "bus2": 41215
      },
      "params": {
        "R": 0.0002922099665738642,
        "X": 0.0010146918939426541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41214_41225_1",
      "ports": {
        "bus1": 41225,
        "bus2": 41214
      },
      "params": {
        "R": 0.00885754730552435,
        "X": 0.03705544397234917,
        "G": 0.0,
        "B": 0.004375396762043238
      },
      "extension": {
        "length": 9247.6064899292,
        "rating": 127.18193531036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_41214_41227_1",
      "ports": {
        "bus1": 41214,
        "bus2": 41227
      },
      "params": {
        "R": 0.01852250099182129,
        "X": 0.06434257328510284,
        "G": 0.0,
        "B": 0.003968377131968737
      },
      "extension": {
        "length": 12340.560652954102,
        "rating": 145.37004232406616
      }
    },
    {
      "class": "Branch",
      "id": "branch_41216_41220_1",
      "ports": {
        "bus1": 41216,
        "bus2": 41220
      },
      "params": {
        "R": 0.007544869557023048,
        "X": 0.03253035619854927,
        "G": 0.0,
        "B": 0.003931976854801178
      },
      "extension": {
        "length": 8056.071475708008,
        "rating": 107.07112550735474
      }
    },
    {
      "class": "Branch",
      "id": "branch_41218_41219_1",
      "ports": {
        "bus1": 41218,
        "bus2": 41219
      },
      "params": {
        "R": 0.00029352158890105784,
        "X": 0.0010882141068577766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41218_41223_1",
      "ports": {
        "bus1": 41223,
        "bus2": 41218
      },
      "params": {
        "R": 0.007772502489387989,
        "X": 0.03546375036239624,
        "G": 0.0,
        "B": 0.0037909673992544413
      },
      "extension": {
        "length": 7646.0538515625,
        "rating": 111.67687177658081
      }
    },
    {
      "class": "Branch",
      "id": "branch_41218_41490_1",
      "ports": {
        "bus1": 41218,
        "bus2": 41490
      },
      "params": {
        "R": 0.007909026928246021,
        "X": 0.03353019803762436,
        "G": 0.0,
        "B": 0.0039490703493356705
      },
      "extension": {
        "length": 8357.527261230469,
        "rating": 133.46424102783203
      }
    },
    {
      "class": "Branch",
      "id": "branch_41220_41223_1",
      "ports": {
        "bus1": 41220,
        "bus2": 41223
      },
      "params": {
        "R": 0.01500595174729824,
        "X": 0.05983525514602661,
        "G": 0.0,
        "B": 0.010374787263572216
      },
      "extension": {
        "length": 17381.03982495117,
        "rating": 139.5366907119751
      }
    },
    {
      "class": "Branch",
      "id": "branch_41221_41222_1",
      "ports": {
        "bus1": 41221,
        "bus2": 41222
      },
      "params": {
        "R": 0.0002626661735121161,
        "X": 0.0011182144517078996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41221_41228_1",
      "ports": {
        "bus1": 41221,
        "bus2": 41228
      },
      "params": {
        "R": 0.01912853866815567,
        "X": 0.07398596405982971,
        "G": 0.0,
        "B": 0.011662735603749752
      },
      "extension": {
        "length": 20220.0361171875,
        "rating": 118.04181337356567
      }
    },
    {
      "class": "Branch",
      "id": "branch_41225_41226_1",
      "ports": {
        "bus1": 41225,
        "bus2": 41226
      },
      "params": {
        "R": 0.0002981758152600378,
        "X": 0.001109029515646398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41225_41231_1",
      "ports": {
        "bus1": 41225,
        "bus2": 41231
      },
      "params": {
        "R": 0.006085253320634365,
        "X": 0.031397800892591476,
        "G": 0.0,
        "B": 0.003463914385065436
      },
      "extension": {
        "length": 7906.146278137207,
        "rating": 118.83648633956909
      }
    },
    {
      "class": "Branch",
      "id": "branch_41229_41867_1",
      "ports": {
        "bus1": 41229,
        "bus2": 41867
      },
      "params": {
        "R": 0.01904139667749405,
        "X": 0.0689525231719017,
        "G": 0.0,
        "B": 0.005220232997089624
      },
      "extension": {
        "length": 14019.398411132814,
        "rating": 151.19086503982544
      }
    },
    {
      "class": "Branch",
      "id": "branch_41229_41867_2",
      "ports": {
        "bus1": 41229,
        "bus2": 41867
      },
      "params": {
        "R": 0.01904139667749405,
        "X": 0.0689525231719017,
        "G": 0.0,
        "B": 0.005220232997089624
      },
      "extension": {
        "length": 14019.398411132814,
        "rating": 151.19086503982544
      }
    },
    {
      "class": "Branch",
      "id": "branch_41230_41866_1",
      "ports": {
        "bus1": 41866,
        "bus2": 41230
      },
      "params": {
        "R": 0.007903892546892166,
        "X": 0.023272383958101273,
        "G": 0.0,
        "B": 0.002721359021961689
      },
      "extension": {
        "length": 6199.81582598877,
        "rating": 134.33510065078735
      }
    },
    {
      "class": "Branch",
      "id": "branch_41232_41233_1",
      "ports": {
        "bus1": 41232,
        "bus2": 41233
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41232_41254_1",
      "ports": {
        "bus1": 41254,
        "bus2": 41232
      },
      "params": {
        "R": 0.003306903410702944,
        "X": 0.013560015708208084,
        "G": 0.0,
        "B": 0.0023233648389577866
      },
      "extension": {
        "length": 3695.9405550842284,
        "rating": 112.58819103240967
      }
    },
    {
      "class": "Branch",
      "id": "branch_41232_41255_1",
      "ports": {
        "bus1": 41232,
        "bus2": 41255
      },
      "params": {
        "R": 0.019093409180641174,
        "X": 0.08234281837940216,
        "G": 0.0,
        "B": 0.008760122582316399
      },
      "extension": {
        "length": 18792.537110595702,
        "rating": 131.71522617340088
      }
    },
    {
      "class": "Branch",
      "id": "branch_41232_41307_1",
      "ports": {
        "bus1": 41232,
        "bus2": 41307
      },
      "params": {
        "R": 0.0282343327999115,
        "X": 0.127440944314003,
        "G": 0.0,
        "B": 0.02405567839741707
      },
      "extension": {
        "length": 40612.78522705078,
        "rating": 146.95724248886108
      }
    },
    {
      "class": "Branch",
      "id": "branch_41232_41307_2",
      "ports": {
        "bus1": 41232,
        "bus2": 41307
      },
      "params": {
        "R": 0.0282343327999115,
        "X": 0.127440944314003,
        "G": 0.0,
        "B": 0.02405567839741707
      },
      "extension": {
        "length": 40612.78522705078,
        "rating": 146.95724248886108
      }
    },
    {
      "class": "Branch",
      "id": "branch_41232_41877_1",
      "ports": {
        "bus1": 41232,
        "bus2": 41877
      },
      "params": {
        "R": 0.018302680924534798,
        "X": 0.08558128029108047,
        "G": 0.0,
        "B": 0.020724309608340263
      },
      "extension": {
        "length": 29186.06158520508,
        "rating": 128.3121943473816
      }
    },
    {
      "class": "Branch",
      "id": "branch_41234_41235_1",
      "ports": {
        "bus1": 41235,
        "bus2": 41234
      },
      "params": {
        "R": 0.01037272997200489,
        "X": 0.043363235890865326,
        "G": 0.0,
        "B": 0.005109669640660286
      },
      "extension": {
        "length": 10178.445137695313,
        "rating": 127.64275074005127
      }
    },
    {
      "class": "Branch",
      "id": "branch_41234_41237_1",
      "ports": {
        "bus1": 41234,
        "bus2": 41237
      },
      "params": {
        "R": 0.0044203815050423145,
        "X": 0.014760380610823631,
        "G": 0.0,
        "B": 0.0017552147619426253
      },
      "extension": {
        "length": 3440.0523021240238,
        "rating": 136.85864210128784
      }
    },
    {
      "class": "Branch",
      "id": "branch_41235_41237_1",
      "ports": {
        "bus1": 41235,
        "bus2": 41237
      },
      "params": {
        "R": 0.012557508423924446,
        "X": 0.051205236464738846,
        "G": 0.0,
        "B": 0.007391748018562795
      },
      "extension": {
        "length": 13728.256414672853,
        "rating": 132.22380876541138
      }
    },
    {
      "class": "Branch",
      "id": "branch_41235_41244_1",
      "ports": {
        "bus1": 41235,
        "bus2": 41244
      },
      "params": {
        "R": 0.008922601118683815,
        "X": 0.03733271360397339,
        "G": 0.0,
        "B": 0.008828641846776009
      },
      "extension": {
        "length": 13111.929243896484,
        "rating": 132.16938972473145
      }
    },
    {
      "class": "Branch",
      "id": "branch_41236_41239_1",
      "ports": {
        "bus1": 41236,
        "bus2": 41239
      },
      "params": {
        "R": 0.004566732794046402,
        "X": 0.20013970136642456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41236_41240_1",
      "ports": {
        "bus1": 41236,
        "bus2": 41240
      },
      "params": {
        "R": 0.00022913394786883146,
        "X": 0.0011844667606055737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41236_41242_1",
      "ports": {
        "bus1": 41242,
        "bus2": 41236
      },
      "params": {
        "R": 0.0021964467596262693,
        "X": 0.0209730863571167,
        "G": 0.0,
        "B": 0.04763919860124588
      },
      "extension": {
        "length": 23017.062041015626,
        "rating": 476.89099311828613
      }
    },
    {
      "class": "Branch",
      "id": "branch_41236_41253_1",
      "ports": {
        "bus1": 41253,
        "bus2": 41236
      },
      "params": {
        "R": 0.0026216767728328705,
        "X": 0.02079154923558235,
        "G": 0.0,
        "B": 0.07512937486171722
      },
      "extension": {
        "length": 27694.34082421875,
        "rating": 501.3624668121338
      }
    },
    {
      "class": "Branch",
      "id": "branch_41236_41928_1",
      "ports": {
        "bus1": 41236,
        "bus2": 41928
      },
      "params": {
        "R": 0.002330745104700327,
        "X": 0.02108152210712433,
        "G": 0.0,
        "B": 0.1229119598865509
      },
      "extension": {
        "length": 36098.34766699219,
        "rating": 453.1500816345215
      }
    },
    {
      "class": "Branch",
      "id": "branch_41237_41239_1",
      "ports": {
        "bus1": 41237,
        "bus2": 41239
      },
      "params": {
        "R": -0.0030349846929311752,
        "X": -0.13300995528697968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41237_41254_1",
      "ports": {
        "bus1": 41237,
        "bus2": 41254
      },
      "params": {
        "R": 0.013659713789820671,
        "X": 0.07268300652503967,
        "G": 0.0,
        "B": 0.011639385484158993
      },
      "extension": {
        "length": 19660.958149658203,
        "rating": 117.75248050689697
      }
    },
    {
      "class": "Branch",
      "id": "branch_41237_41319_1",
      "ports": {
        "bus1": 41237,
        "bus2": 41319
      },
      "params": {
        "R": 0.02533082477748394,
        "X": 0.11132935434579849,
        "G": 0.0,
        "B": 0.009866800159215927
      },
      "extension": {
        "length": 24414.962621704104,
        "rating": 124.23514127731323
      }
    },
    {
      "class": "Branch",
      "id": "branch_41238_41239_1",
      "ports": {
        "bus1": 41238,
        "bus2": 41239
      },
      "params": {
        "R": 0.006887558847665787,
        "X": 0.30185121297836304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41241_41242_1",
      "ports": {
        "bus1": 41242,
        "bus2": 41241
      },
      "params": {
        "R": 0.00022756010002922267,
        "X": 0.017144357785582542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41241_41243_1",
      "ports": {
        "bus1": 41241,
        "bus2": 41243
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41242_41477_1",
      "ports": {
        "bus1": 41477,
        "bus2": 41242
      },
      "params": {
        "R": 0.002738034352660179,
        "X": 0.022123878821730614,
        "G": 0.0,
        "B": 0.08364293724298477
      },
      "extension": {
        "length": 31323.054122314454,
        "rating": 595.0522422790527
      }
    },
    {
      "class": "Branch",
      "id": "branch_41243_42815_1",
      "ports": {
        "bus1": 42815,
        "bus2": 41243
      },
      "params": {
        "R": 0.0007239333936013281,
        "X": 0.01061780471354723,
        "G": 0.0,
        "B": 1.2054741382598877
      },
      "extension": {
        "length": 80909.1213046875,
        "rating": 3013.41609954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_41243_42852_1",
      "ports": {
        "bus1": 42852,
        "bus2": 41243
      },
      "params": {
        "R": 0.0006748103187419474,
        "X": 0.0128885293379426,
        "G": 0.0,
        "B": 1.183214545249939
      },
      "extension": {
        "length": 93707.35481250001,
        "rating": 2899.583053588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_41244_41248_1",
      "ports": {
        "bus1": 41244,
        "bus2": 41248
      },
      "params": {
        "R": 0.02564757689833641,
        "X": 0.09549573063850403,
        "G": 0.0,
        "B": 0.00776860909536481
      },
      "extension": {
        "length": 19453.67554614258,
        "rating": 112.40825653076172
      }
    },
    {
      "class": "Branch",
      "id": "branch_41245_41250_1",
      "ports": {
        "bus1": 41245,
        "bus2": 41250
      },
      "params": {
        "R": 0.016210859641432762,
        "X": 0.07631759345531464,
        "G": 0.0,
        "B": 0.010810457170009613
      },
      "extension": {
        "length": 20955.091575805665,
        "rating": 137.83899545669556
      }
    },
    {
      "class": "Branch",
      "id": "branch_41245_41925_1",
      "ports": {
        "bus1": 41245,
        "bus2": 41925
      },
      "params": {
        "R": 0.011375289410352707,
        "X": 0.05181914195418358,
        "G": 0.0,
        "B": 0.005371245555579662
      },
      "extension": {
        "length": 11641.170645263672,
        "rating": 140.45411348342896
      }
    },
    {
      "class": "Branch",
      "id": "branch_41246_41322_1",
      "ports": {
        "bus1": 41246,
        "bus2": 41322
      },
      "params": {
        "R": 0.01853371597826481,
        "X": 0.08761721849441528,
        "G": 0.0,
        "B": 0.010051993653178215
      },
      "extension": {
        "length": 21450.04755029297,
        "rating": 129.26547527313232
      }
    },
    {
      "class": "Branch",
      "id": "branch_41246_42384_1",
      "ports": {
        "bus1": 42384,
        "bus2": 41246
      },
      "params": {
        "R": 0.013850679621100426,
        "X": 0.05193627253174782,
        "G": 0.0,
        "B": 0.007909106090664864
      },
      "extension": {
        "length": 14050.44260925293,
        "rating": 121.62859439849854
      }
    },
    {
      "class": "Branch",
      "id": "branch_41247_41255_1",
      "ports": {
        "bus1": 41255,
        "bus2": 41247
      },
      "params": {
        "R": 0.018200304359197617,
        "X": 0.07879699766635895,
        "G": 0.0,
        "B": 0.009207936935126781
      },
      "extension": {
        "length": 19623.639729858398,
        "rating": 106.63609504699707
      }
    },
    {
      "class": "Branch",
      "id": "branch_41247_41903_1",
      "ports": {
        "bus1": 41247,
        "bus2": 41903
      },
      "params": {
        "R": 0.03687141090631485,
        "X": 0.20901864767074585,
        "G": 0.0,
        "B": 0.021639807149767876
      },
      "extension": {
        "length": 52003.131275390624,
        "rating": 103.00225019454956
      }
    },
    {
      "class": "Branch",
      "id": "branch_41248_41249_1",
      "ports": {
        "bus1": 41248,
        "bus2": 41249
      },
      "params": {
        "R": 0.00021170891704969108,
        "X": 0.001121430890634656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41248_41476_1",
      "ports": {
        "bus1": 41476,
        "bus2": 41248
      },
      "params": {
        "R": 0.017754124477505684,
        "X": 0.07641007006168365,
        "G": 0.0,
        "B": 0.011155951768159866
      },
      "extension": {
        "length": 20586.43807800293,
        "rating": 102.2734522819519
      }
    },
    {
      "class": "Branch",
      "id": "branch_41250_41251_1",
      "ports": {
        "bus1": 41250,
        "bus2": 41251
      },
      "params": {
        "R": 0.00022415860439650714,
        "X": 0.001065204618498683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41250_42373_1",
      "ports": {
        "bus1": 42373,
        "bus2": 41250
      },
      "params": {
        "R": 0.018672309815883636,
        "X": 0.08149859309196472,
        "G": 0.0,
        "B": 0.010420390404760838
      },
      "extension": {
        "length": 20829.825082397463,
        "rating": 134.42962169647217
      }
    },
    {
      "class": "Branch",
      "id": "branch_41252_41255_1",
      "ports": {
        "bus1": 41252,
        "bus2": 41255
      },
      "params": {
        "R": 0.018879204988479614,
        "X": 0.051181185990571976,
        "G": 0.0,
        "B": 0.004544621799141169
      },
      "extension": {
        "length": 10896.569559997559,
        "rating": 120.41164636611938
      }
    },
    {
      "class": "Branch",
      "id": "branch_41252_41918_1",
      "ports": {
        "bus1": 41252,
        "bus2": 41918
      },
      "params": {
        "R": 0.016518911346793175,
        "X": 0.055209673941135406,
        "G": 0.0,
        "B": 0.015550425276160242
      },
      "extension": {
        "length": 21756.443824951173,
        "rating": 124.20426607131958
      }
    },
    {
      "class": "Branch",
      "id": "branch_41252_42375_1",
      "ports": {
        "bus1": 41252,
        "bus2": 42375
      },
      "params": {
        "R": 0.017353737726807594,
        "X": 0.08686043322086334,
        "G": 0.0,
        "B": 0.00783206894993782
      },
      "extension": {
        "length": 18734.824400756836,
        "rating": 121.1639404296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_41253_41915_1",
      "ports": {
        "bus1": 41915,
        "bus2": 41253
      },
      "params": {
        "R": 0.0017304992070421576,
        "X": 0.015323198400437832,
        "G": 0.0,
        "B": 0.13938532769680023
      },
      "extension": {
        "length": 33340.07826123047,
        "rating": 556.9609642028809
      }
    },
    {
      "class": "Branch",
      "id": "branch_41253_42565_1",
      "ports": {
        "bus1": 41253,
        "bus2": 42565
      },
      "params": {
        "R": 0.003935944754630327,
        "X": 0.030679620802402496,
        "G": 0.0,
        "B": 0.1898355931043625
      },
      "extension": {
        "length": 47984.636559814455,
        "rating": 609.9015712738037
      }
    },
    {
      "class": "Branch",
      "id": "branch_41256_41257_1",
      "ports": {
        "bus1": 41256,
        "bus2": 41257
      },
      "params": {
        "R": 0.0002705815131776035,
        "X": 0.0010942748049274087,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41257_41463_1",
      "ports": {
        "bus1": 41257,
        "bus2": 41463
      },
      "params": {
        "R": 0.057560935616493225,
        "X": 0.2840747833251953,
        "G": 0.0,
        "B": 0.017412595450878143
      },
      "extension": {
        "length": 49889.66093041992,
        "rating": 119.10439729690552
      }
    },
    {
      "class": "Branch",
      "id": "branch_41257_41902_1",
      "ports": {
        "bus1": 41257,
        "bus2": 41902
      },
      "params": {
        "R": 0.06387834250926971,
        "X": 0.3277401626110077,
        "G": 0.0,
        "B": 0.022110816091299057
      },
      "extension": {
        "length": 61589.30707617188,
        "rating": 111.80750131607056
      }
    },
    {
      "class": "Branch",
      "id": "branch_41257_41919_1",
      "ports": {
        "bus1": 41919,
        "bus2": 41257
      },
      "params": {
        "R": 0.02154904045164585,
        "X": 0.07936233282089233,
        "G": 0.0,
        "B": 0.007426314055919647
      },
      "extension": {
        "length": 18676.629766845705,
        "rating": 128.8783073425293
      }
    },
    {
      "class": "Branch",
      "id": "branch_41258_41326_1",
      "ports": {
        "bus1": 41258,
        "bus2": 41326
      },
      "params": {
        "R": 0.031860776245594025,
        "X": 0.1203778013586998,
        "G": 0.0,
        "B": 0.01487110648304224
      },
      "extension": {
        "length": 29909.71508862305,
        "rating": 142.6247477531433
      }
    },
    {
      "class": "Branch",
      "id": "branch_41258_42625_1",
      "ports": {
        "bus1": 41258,
        "bus2": 42625
      },
      "params": {
        "R": 0.022772006690502167,
        "X": 0.07558740675449371,
        "G": 0.0,
        "B": 0.006198383867740631
      },
      "extension": {
        "length": 15939.6525032959,
        "rating": 145.54851055145264
      }
    },
    {
      "class": "Branch",
      "id": "branch_41259_41260_1",
      "ports": {
        "bus1": 41259,
        "bus2": 41260
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41259_41261_1",
      "ports": {
        "bus1": 41259,
        "bus2": 41261
      },
      "params": {
        "R": 0.014452137053012848,
        "X": 0.06447534263134003,
        "G": 0.0,
        "B": 0.011812306009232998
      },
      "extension": {
        "length": 19365.566319580077,
        "rating": 155.10653257369995
      }
    },
    {
      "class": "Branch",
      "id": "branch_41259_42625_1",
      "ports": {
        "bus1": 42625,
        "bus2": 41259
      },
      "params": {
        "R": 0.007194573525339365,
        "X": 0.030923008918762207,
        "G": 0.0,
        "B": 0.0031237646471709017
      },
      "extension": {
        "length": 6688.570481323242,
        "rating": 155.68366050720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_41261_41262_1",
      "ports": {
        "bus1": 41261,
        "bus2": 41262
      },
      "params": {
        "R": 0.03150878846645355,
        "X": 0.13381384313106537,
        "G": 0.0,
        "B": 0.01247586589306593
      },
      "extension": {
        "length": 27061.3903425293,
        "rating": 123.79268407821655
      }
    },
    {
      "class": "Branch",
      "id": "branch_41261_41879_1",
      "ports": {
        "bus1": 41261,
        "bus2": 41879
      },
      "params": {
        "R": 0.08392544835805893,
        "X": 0.3154236376285553,
        "G": 0.0,
        "B": 0.030391035601496696
      },
      "extension": {
        "length": 73162.15807763672,
        "rating": 142.0654535293579
      }
    },
    {
      "class": "Branch",
      "id": "branch_41261_41882_1",
      "ports": {
        "bus1": 41261,
        "bus2": 41882
      },
      "params": {
        "R": 0.03617928549647331,
        "X": 0.15977415442466736,
        "G": 0.0,
        "B": 0.02330465242266655
      },
      "extension": {
        "length": 44307.85363769531,
        "rating": 140.40379524230957
      }
    },
    {
      "class": "Branch",
      "id": "branch_41262_42554_1",
      "ports": {
        "bus1": 41262,
        "bus2": 42554
      },
      "params": {
        "R": 0.02340393327176571,
        "X": 0.1006460189819336,
        "G": 0.0,
        "B": 0.015251364558935165
      },
      "extension": {
        "length": 26439.459653320315,
        "rating": 123.0356216430664
      }
    },
    {
      "class": "Branch",
      "id": "branch_41263_41345_1",
      "ports": {
        "bus1": 41263,
        "bus2": 41345
      },
      "params": {
        "R": 0.042918018996715546,
        "X": 0.20602041482925415,
        "G": 0.0,
        "B": 0.015692608430981636
      },
      "extension": {
        "length": 42988.24423168945,
        "rating": 108.3558440208435
      }
    },
    {
      "class": "Branch",
      "id": "branch_41263_41891_1",
      "ports": {
        "bus1": 41263,
        "bus2": 41891
      },
      "params": {
        "R": 0.014680055901408195,
        "X": 0.0574864037334919,
        "G": 0.0,
        "B": 0.006669978611171246
      },
      "extension": {
        "length": 13567.089647460938,
        "rating": 134.95782613754272
      }
    },
    {
      "class": "Branch",
      "id": "branch_41263_42454_1",
      "ports": {
        "bus1": 41263,
        "bus2": 42454
      },
      "params": {
        "R": 0.045712705701589584,
        "X": 0.17840003967285156,
        "G": 0.0,
        "B": 0.019868046045303345
      },
      "extension": {
        "length": 42889.97162548828,
        "rating": 137.16503381729126
      }
    },
    {
      "class": "Branch",
      "id": "branch_41263_42613_1",
      "ports": {
        "bus1": 42613,
        "bus2": 41263
      },
      "params": {
        "R": 0.014329117722809315,
        "X": 0.07276152074337006,
        "G": 0.0,
        "B": 0.008314059115946293
      },
      "extension": {
        "length": 17819.81787963867,
        "rating": 108.49510431289673
      }
    },
    {
      "class": "Branch",
      "id": "branch_41264_41498_1",
      "ports": {
        "bus1": 41264,
        "bus2": 41498
      },
      "params": {
        "R": 0.012465983629226685,
        "X": 0.05124044418334961,
        "G": 0.0,
        "B": 0.013092068955302237
      },
      "extension": {
        "length": 17867.57133691406,
        "rating": 137.06973791122437
      }
    },
    {
      "class": "Branch",
      "id": "branch_41264_41894_1",
      "ports": {
        "bus1": 41264,
        "bus2": 41894
      },
      "params": {
        "R": 0.021142812445759773,
        "X": 0.08259187638759613,
        "G": 0.0,
        "B": 0.006790137384086847
      },
      "extension": {
        "length": 17371.00536767578,
        "rating": 115.41106700897217
      }
    },
    {
      "class": "Branch",
      "id": "branch_41264_41899_1",
      "ports": {
        "bus1": 41264,
        "bus2": 41899
      },
      "params": {
        "R": 0.032146912068128586,
        "X": 0.15179681777954102,
        "G": 0.0,
        "B": 0.018557488918304443
      },
      "extension": {
        "length": 34419.477678222655,
        "rating": 133.07020664215088
      }
    },
    {
      "class": "Branch",
      "id": "branch_41265_41266_1",
      "ports": {
        "bus1": 41265,
        "bus2": 41266
      },
      "params": {
        "R": 0.0002686676161829382,
        "X": 0.0010001774644479156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41266_41267_1",
      "ports": {
        "bus1": 41267,
        "bus2": 41266
      },
      "params": {
        "R": 0.007159245666116476,
        "X": 0.03752417489886284,
        "G": 0.0,
        "B": 0.005879677832126617
      },
      "extension": {
        "length": 10081.981281555176,
        "rating": 116.01526737213135
      }
    },
    {
      "class": "Branch",
      "id": "branch_41266_41268_1",
      "ports": {
        "bus1": 41266,
        "bus2": 41268
      },
      "params": {
        "R": 0.0061859372071921825,
        "X": 0.03504302725195885,
        "G": 0.0,
        "B": 0.0030998161528259516
      },
      "extension": {
        "length": 6921.6766946411135,
        "rating": 115.49146175384521
      }
    },
    {
      "class": "Branch",
      "id": "branch_41266_41274_1",
      "ports": {
        "bus1": 41274,
        "bus2": 41266
      },
      "params": {
        "R": 0.013614124618470669,
        "X": 0.06169729679822922,
        "G": 0.0,
        "B": 0.006623480934649707
      },
      "extension": {
        "length": 14471.378729736329,
        "rating": 103.79095077514648
      }
    },
    {
      "class": "Branch",
      "id": "branch_41266_41869_1",
      "ports": {
        "bus1": 41266,
        "bus2": 41869
      },
      "params": {
        "R": 0.017600523307919502,
        "X": 0.0796823650598526,
        "G": 0.0,
        "B": 0.013229281641542913
      },
      "extension": {
        "length": 23117.646041015625,
        "rating": 125.89746713638306
      }
    },
    {
      "class": "Branch",
      "id": "branch_41267_41531_1",
      "ports": {
        "bus1": 41531,
        "bus2": 41267
      },
      "params": {
        "R": 0.004830339457839727,
        "X": 0.021213779225945473,
        "G": 0.0,
        "B": 0.002911072690039873
      },
      "extension": {
        "length": 5710.179433776856,
        "rating": 108.80321264266968
      }
    },
    {
      "class": "Branch",
      "id": "branch_41267_41674_1",
      "ports": {
        "bus1": 41674,
        "bus2": 41267
      },
      "params": {
        "R": 0.012222270481288433,
        "X": 0.050428830087184906,
        "G": 0.0,
        "B": 0.007682804949581623
      },
      "extension": {
        "length": 12760.520646972656,
        "rating": 108.02990198135376
      }
    },
    {
      "class": "Branch",
      "id": "branch_41268_41274_1",
      "ports": {
        "bus1": 41268,
        "bus2": 41274
      },
      "params": {
        "R": 0.014440784230828285,
        "X": 0.0418902188539505,
        "G": 0.0,
        "B": 0.007200382184237242
      },
      "extension": {
        "length": 11799.210277770997,
        "rating": 119.21654939651489
      }
    },
    {
      "class": "Branch",
      "id": "branch_41269_41271_1",
      "ports": {
        "bus1": 41271,
        "bus2": 41269
      },
      "params": {
        "R": 0.008335710503160954,
        "X": 0.03878749907016754,
        "G": 0.0,
        "B": 0.003298738971352577
      },
      "extension": {
        "length": 7043.807611999512,
        "rating": 96.80736064910889
      }
    },
    {
      "class": "Branch",
      "id": "branch_41269_41863_1",
      "ports": {
        "bus1": 41269,
        "bus2": 41863
      },
      "params": {
        "R": 0.03634204715490341,
        "X": 0.14009831845760345,
        "G": 0.0,
        "B": 0.019222594797611237
      },
      "extension": {
        "length": 35279.79195629883,
        "rating": 127.88127660751343
      }
    },
    {
      "class": "Branch",
      "id": "branch_41269_41868_1",
      "ports": {
        "bus1": 41269,
        "bus2": 41868
      },
      "params": {
        "R": 0.04585030674934387,
        "X": 0.2071705162525177,
        "G": 0.0,
        "B": 0.027415718883275982
      },
      "extension": {
        "length": 52373.97338378907,
        "rating": 118.57331991195679
      }
    },
    {
      "class": "Branch",
      "id": "branch_41270_41272_1",
      "ports": {
        "bus1": 41272,
        "bus2": 41270
      },
      "params": {
        "R": 0.008518625982105732,
        "X": 0.034805167466402054,
        "G": 0.0,
        "B": 0.003081997623667121
      },
      "extension": {
        "length": 7432.7241752929685,
        "rating": 132.04494714736938
      }
    },
    {
      "class": "Branch",
      "id": "branch_41270_41680_1",
      "ports": {
        "bus1": 41680,
        "bus2": 41270
      },
      "params": {
        "R": 0.005247133783996105,
        "X": 0.021604517474770546,
        "G": 0.0,
        "B": 0.0023725349456071854
      },
      "extension": {
        "length": 4913.084692199707,
        "rating": 136.86081171035767
      }
    },
    {
      "class": "Branch",
      "id": "branch_41271_41272_1",
      "ports": {
        "bus1": 41271,
        "bus2": 41272
      },
      "params": {
        "R": 0.002893716562539339,
        "X": 0.01158536970615387,
        "G": 0.0,
        "B": 0.0022847861982882023
      },
      "extension": {
        "length": 3786.679644378662,
        "rating": 116.81544780731201
      }
    },
    {
      "class": "Branch",
      "id": "branch_41272_41273_1",
      "ports": {
        "bus1": 41272,
        "bus2": 41273
      },
      "params": {
        "R": 0.0002204582269769162,
        "X": 0.0010315275285393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41272_41673_1",
      "ports": {
        "bus1": 41272,
        "bus2": 41673
      },
      "params": {
        "R": 0.026668570935726166,
        "X": 0.10579976439476013,
        "G": 0.0,
        "B": 0.011520539410412312
      },
      "extension": {
        "length": 24628.81873095703,
        "rating": 113.12118768692017
      }
    },
    {
      "class": "Branch",
      "id": "branch_41274_41531_1",
      "ports": {
        "bus1": 41274,
