        "bus2": 41531
      },
      "params": {
        "R": 0.02687905542552471,
        "X": 0.11007385700941086,
        "G": 0.0,
        "B": 0.009157393127679825
      },
      "extension": {
        "length": 22781.319825805665,
        "rating": 108.66867303848267
      }
    },
    {
      "class": "Branch",
      "id": "branch_41274_42687_1",
      "ports": {
        "bus1": 42687,
        "bus2": 41274
      },
      "params": {
        "R": 0.016650551930069923,
        "X": 0.08396913856267929,
        "G": 0.0,
        "B": 0.011363488622009754
      },
      "extension": {
        "length": 22139.25576086426,
        "rating": 129.93669509887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_41275_42219_1",
      "ports": {
        "bus1": 41275,
        "bus2": 42219
      },
      "params": {
        "R": 0.006015697028487921,
        "X": 0.033911556005477905,
        "G": 0.0,
        "B": 0.002716759918257594
      },
      "extension": {
        "length": 6991.833482116699,
        "rating": 124.86724853515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_41275_42222_1",
      "ports": {
        "bus1": 42222,
        "bus2": 41275
      },
      "params": {
        "R": 0.003433880629017949,
        "X": 0.013681073673069477,
        "G": 0.0,
        "B": 0.0013259475817903876
      },
      "extension": {
        "length": 3028.1376774902346,
        "rating": 139.37386274337769
      }
    },
    {
      "class": "Branch",
      "id": "branch_41276_41800_1",
      "ports": {
        "bus1": 41800,
        "bus2": 41276
      },
      "params": {
        "R": 0.008205339312553406,
        "X": 0.03632264584302902,
        "G": 0.0,
        "B": 0.004590493626892567
      },
      "extension": {
        "length": 9764.190725646973,
        "rating": 129.7316074371338
      }
    },
    {
      "class": "Branch",
      "id": "branch_41276_42679_1",
      "ports": {
        "bus1": 41276,
        "bus2": 42679
      },
      "params": {
        "R": 0.01127065159380436,
        "X": 0.039540328085422516,
        "G": 0.0,
        "B": 0.004624578170478344
      },
      "extension": {
        "length": 9562.35509197998,
        "rating": 137.5429630279541
      }
    },
    {
      "class": "Branch",
      "id": "branch_41277_41285_1",
      "ports": {
        "bus1": 41277,
        "bus2": 41285
      },
      "params": {
        "R": 0.006263899616897106,
        "X": 0.033252716064453125,
        "G": 0.0,
        "B": 0.0037958717439323664
      },
      "extension": {
        "length": 8491.249680358887,
        "rating": 135.79996824264526
      }
    },
    {
      "class": "Branch",
      "id": "branch_41277_41803_1",
      "ports": {
        "bus1": 41277,
        "bus2": 41803
      },
      "params": {
        "R": 0.010129018686711788,
        "X": 0.048392344266176224,
        "G": 0.0,
        "B": 0.01529644522815943
      },
      "extension": {
        "length": 20290.41698400879,
        "rating": 142.49496459960938
      }
    },
    {
      "class": "Branch",
      "id": "branch_41278_41800_1",
      "ports": {
        "bus1": 41278,
        "bus2": 41800
      },
      "params": {
        "R": 0.0036516848485916853,
        "X": 0.021213004365563393,
        "G": 0.0,
        "B": 0.002620724029839039
      },
      "extension": {
        "length": 5244.077895721436,
        "rating": 118.50248575210571
      }
    },
    {
      "class": "Branch",
      "id": "branch_41278_41813_1",
      "ports": {
        "bus1": 41278,
        "bus2": 41813
      },
      "params": {
        "R": 0.012784238904714584,
        "X": 0.04572010785341263,
        "G": 0.0,
        "B": 0.006710177287459373
      },
      "extension": {
        "length": 12483.489510131836,
        "rating": 116.99122190475464
      }
    },
    {
      "class": "Branch",
      "id": "branch_41278_42219_1",
      "ports": {
        "bus1": 42219,
        "bus2": 41278
      },
      "params": {
        "R": 0.006096025463193655,
        "X": 0.029958100989460945,
        "G": 0.0,
        "B": 0.00584213063120842
      },
      "extension": {
        "length": 9352.042812927246,
        "rating": 96.71776294708252
      }
    },
    {
      "class": "Branch",
      "id": "branch_41279_41280_1",
      "ports": {
        "bus1": 41280,
        "bus2": 41279
      },
      "params": {
        "R": 0.0010235707741230726,
        "X": 0.05377831682562828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41279_41280_2",
      "ports": {
        "bus1": 41280,
        "bus2": 41279
      },
      "params": {
        "R": 0.0010235707741230726,
        "X": 0.05377831682562828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41279_41280_3",
      "ports": {
        "bus1": 41280,
        "bus2": 41279
      },
      "params": {
        "R": 0.0010235707741230726,
        "X": 0.05377831682562828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41279_41281_1",
      "ports": {
        "bus1": 41279,
        "bus2": 41281
      },
      "params": {
        "R": 0.0002468703023623675,
        "X": 0.0011969743063673377,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41279_41291_1",
      "ports": {
        "bus1": 41291,
        "bus2": 41279
      },
      "params": {
        "R": 0.003298465395346284,
        "X": 0.030701085925102234,
        "G": 0.0,
        "B": 0.07418910413980484
      },
      "extension": {
        "length": 35068.90259619141,
        "rating": 624.616289138794
      }
    },
    {
      "class": "Branch",
      "id": "branch_41279_41291_2",
      "ports": {
        "bus1": 41291,
        "bus2": 41279
      },
      "params": {
        "R": 0.003298465395346284,
        "X": 0.030701085925102234,
        "G": 0.0,
        "B": 0.07418910413980484
      },
      "extension": {
        "length": 35068.90259619141,
        "rating": 624.616289138794
      }
    },
    {
      "class": "Branch",
      "id": "branch_41279_42961_1",
      "ports": {
        "bus1": 42961,
        "bus2": 41279
      },
      "params": {
        "R": 0.004283627960830927,
        "X": 0.036269258707761765,
        "G": 0.0,
        "B": 0.12848569452762604
      },
      "extension": {
        "length": 52996.74820751953,
        "rating": 662.8500461578369
      }
    },
    {
      "class": "Branch",
      "id": "branch_41279_42961_2",
      "ports": {
        "bus1": 42961,
        "bus2": 41279
      },
      "params": {
        "R": 0.004283627960830927,
        "X": 0.036269258707761765,
        "G": 0.0,
        "B": 0.12848569452762604
      },
      "extension": {
        "length": 52996.74820751953,
        "rating": 662.8500461578369
      }
    },
    {
      "class": "Branch",
      "id": "branch_41280_43034_1",
      "ports": {
        "bus1": 43034,
        "bus2": 41280
      },
      "params": {
        "R": 0.0031211937312036753,
        "X": 0.010724661871790886,
        "G": 0.0,
        "B": 0.0018567965598776939
      },
      "extension": {
        "length": 3213.8104372558596,
        "rating": 159.36816930770874
      }
    },
    {
      "class": "Branch",
      "id": "branch_41280_43034_2",
      "ports": {
        "bus1": 43034,
        "bus2": 41280
      },
      "params": {
        "R": 0.0031211937312036753,
        "X": 0.010724661871790886,
        "G": 0.0,
        "B": 0.0018567965598776939
      },
      "extension": {
        "length": 3213.8104372558596,
        "rating": 159.36816930770874
      }
    },
    {
      "class": "Branch",
      "id": "branch_41280_43034_3",
      "ports": {
        "bus1": 43034,
        "bus2": 41280
      },
      "params": {
        "R": 0.0031211937312036753,
        "X": 0.010724661871790886,
        "G": 0.0,
        "B": 0.0018567965598776939
      },
      "extension": {
        "length": 3213.8104372558596,
        "rating": 159.36816930770874
      }
    },
    {
      "class": "Branch",
      "id": "branch_41282_41283_1",
      "ports": {
        "bus1": 41283,
        "bus2": 41282
      },
      "params": {
        "R": 0.0024129096418619156,
        "X": 0.010355549864470959,
        "G": 0.0,
        "B": 0.0015068781794980168
      },
      "extension": {
        "length": 2808.6734454345706,
        "rating": 157.27092027664185
      }
    },
    {
      "class": "Branch",
      "id": "branch_41282_41283_2",
      "ports": {
        "bus1": 41283,
        "bus2": 41282
      },
      "params": {
        "R": 0.0024129096418619156,
        "X": 0.010355549864470959,
        "G": 0.0,
        "B": 0.0015068781794980168
      },
      "extension": {
        "length": 2808.6734454345706,
        "rating": 157.27092027664185
      }
    },
    {
      "class": "Branch",
      "id": "branch_41282_42468_1",
      "ports": {
        "bus1": 41282,
        "bus2": 42468
      },
      "params": {
        "R": 0.018907636404037476,
        "X": 0.08287467062473297,
        "G": 0.0,
        "B": 0.0076860543340444565
      },
      "extension": {
        "length": 18545.184208740236,
        "rating": 156.58485889434814
      }
    },
    {
      "class": "Branch",
      "id": "branch_41282_42468_2",
      "ports": {
        "bus1": 41282,
        "bus2": 42468
      },
      "params": {
        "R": 0.018907636404037476,
        "X": 0.08287467062473297,
        "G": 0.0,
        "B": 0.0076860543340444565
      },
      "extension": {
        "length": 18545.184208740236,
        "rating": 156.58485889434814
      }
    },
    {
      "class": "Branch",
      "id": "branch_41283_41284_1",
      "ports": {
        "bus1": 41283,
        "bus2": 41284
      },
      "params": {
        "R": 0.00024999657762236893,
        "X": 0.0010529659921303391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41283_43034_1",
      "ports": {
        "bus1": 41283,
        "bus2": 43034
      },
      "params": {
        "R": 0.012935065664350986,
        "X": 0.05120066925883293,
        "G": 0.0,
        "B": 0.009122228249907494
      },
      "extension": {
        "length": 16385.81750244141,
        "rating": 159.9515199661255
      }
    },
    {
      "class": "Branch",
      "id": "branch_41283_43034_2",
      "ports": {
        "bus1": 41283,
        "bus2": 43034
      },
      "params": {
        "R": 0.012935065664350986,
        "X": 0.05120066925883293,
        "G": 0.0,
        "B": 0.009122228249907494
      },
      "extension": {
        "length": 16385.81750244141,
        "rating": 159.9515199661255
      }
    },
    {
      "class": "Branch",
      "id": "branch_41283_43034_3",
      "ports": {
        "bus1": 41283,
        "bus2": 43034
      },
      "params": {
        "R": 0.012935065664350986,
        "X": 0.05120066925883293,
        "G": 0.0,
        "B": 0.009122228249907494
      },
      "extension": {
        "length": 16385.81750244141,
        "rating": 159.9515199661255
      }
    },
    {
      "class": "Branch",
      "id": "branch_41285_41299_1",
      "ports": {
        "bus1": 41285,
        "bus2": 41299
      },
      "params": {
        "R": 0.0049890875816345215,
        "X": 0.023536279797554016,
        "G": 0.0,
        "B": 0.0020182826556265354
      },
      "extension": {
        "length": 4997.5963709106445,
        "rating": 129.68889474868774
      }
    },
    {
      "class": "Branch",
      "id": "branch_41286_41287_1",
      "ports": {
        "bus1": 41286,
        "bus2": 41287
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41286_41305_1",
      "ports": {
        "bus1": 41305,
        "bus2": 41286
      },
      "params": {
        "R": 0.007182815112173557,
        "X": 0.029024017974734306,
        "G": 0.0,
        "B": 0.0033615806605666876
      },
      "extension": {
        "length": 7294.7956640625,
        "rating": 120.70354223251343
      }
    },
    {
      "class": "Branch",
      "id": "branch_41286_41706_1",
      "ports": {
        "bus1": 41706,
        "bus2": 41286
      },
      "params": {
        "R": 0.004787421319633722,
        "X": 0.018650591373443604,
        "G": 0.0,
        "B": 0.0018636370077729225
      },
      "extension": {
        "length": 4392.333885223389,
        "rating": 113.61172199249268
      }
    },
    {
      "class": "Branch",
      "id": "branch_41286_42978_1",
      "ports": {
        "bus1": 41286,
        "bus2": 42978
      },
      "params": {
        "R": 0.003942049108445644,
        "X": 0.016046440228819847,
        "G": 0.0,
        "B": 0.0020199045538902283
      },
      "extension": {
        "length": 3903.9882514343262,
        "rating": 111.33111715316772
      }
    },
    {
      "class": "Branch",
      "id": "branch_41288_41298_1",
      "ports": {
        "bus1": 41288,
        "bus2": 41298
      },
      "params": {
        "R": 0.011038635857403278,
        "X": 0.05430072173476219,
        "G": 0.0,
        "B": 0.005638763774186373
      },
      "extension": {
        "length": 12772.540355163575,
        "rating": 113.25759887695312
      }
    },
    {
      "class": "Branch",
      "id": "branch_41288_41824_1",
      "ports": {
        "bus1": 41824,
        "bus2": 41288
      },
      "params": {
        "R": 0.019138453528285027,
        "X": 0.09628109633922577,
        "G": 0.0,
        "B": 0.009921391494572163
      },
      "extension": {
        "length": 20888.32513952637,
        "rating": 105.22089004516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_41289_41290_1",
      "ports": {
        "bus1": 41289,
        "bus2": 41290
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41290_41292_1",
      "ports": {
        "bus1": 41292,
        "bus2": 41290
      },
      "params": {
        "R": 0.004903404042124748,
        "X": 0.02275259979069233,
        "G": 0.0,
        "B": 0.0014823890523985028
      },
      "extension": {
        "length": 4396.16318637085,
        "rating": 143.75650882720947
      }
    },
    {
      "class": "Branch",
      "id": "branch_41290_41294_1",
      "ports": {
        "bus1": 41294,
        "bus2": 41290
      },
      "params": {
        "R": 0.02142336778342724,
        "X": 0.0782381072640419,
        "G": 0.0,
        "B": 0.008066859096288681
      },
      "extension": {
        "length": 16713.245005004883,
        "rating": 143.14591884613037
      }
    },
    {
      "class": "Branch",
      "id": "branch_41291_41292_1",
      "ports": {
        "bus1": 41292,
        "bus2": 41291
      },
      "params": {
        "R": 0.0012805446749553084,
        "X": 0.07636039704084396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 106.25,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41291_41292_2",
      "ports": {
        "bus1": 41292,
        "bus2": 41291
      },
      "params": {
        "R": 0.0012805446749553084,
        "X": 0.07636039704084396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 106.25,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41291_41292_3",
      "ports": {
        "bus1": 41292,
        "bus2": 41291
      },
      "params": {
        "R": 0.0012805446749553084,
        "X": 0.07636039704084396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 106.25,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41291_41293_1",
      "ports": {
        "bus1": 41291,
        "bus2": 41293
      },
      "params": {
        "R": 0.00020243915787432343,
        "X": 0.0011009043082594872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41291_41852_1",
      "ports": {
        "bus1": 41852,
        "bus2": 41291
      },
      "params": {
        "R": 0.0028900662437081337,
        "X": 0.028035258874297142,
        "G": 0.0,
        "B": 0.18492624163627625
      },
      "extension": {
        "length": 51049.965269531254,
        "rating": 584.6558094024658
      }
    },
    {
      "class": "Branch",
      "id": "branch_41292_41297_1",
      "ports": {
        "bus1": 41297,
        "bus2": 41292
      },
      "params": {
        "R": 0.01067845057696104,
        "X": 0.043678224086761475,
        "G": 0.0,
        "B": 0.007174273487180471
      },
      "extension": {
        "length": 12634.820575378419,
        "rating": 141.97667837142944
      }
    },
    {
      "class": "Branch",
      "id": "branch_41294_41299_1",
      "ports": {
        "bus1": 41294,
        "bus2": 41299
      },
      "params": {
        "R": 0.013988991267979145,
        "X": 0.0663456842303276,
        "G": 0.0,
        "B": 0.008026470430195332
      },
      "extension": {
        "length": 15646.093212524414,
        "rating": 135.54975986480713
      }
    },
    {
      "class": "Branch",
      "id": "branch_41294_41824_1",
      "ports": {
        "bus1": 41294,
        "bus2": 41824
      },
      "params": {
        "R": 0.01506376639008522,
        "X": 0.061928603798151016,
        "G": 0.0,
        "B": 0.006019941531121731
      },
      "extension": {
        "length": 13480.917325927734,
        "rating": 116.91117286682129
      }
    },
    {
      "class": "Branch",
      "id": "branch_41295_41296_1",
      "ports": {
        "bus1": 41296,
        "bus2": 41295
      },
      "params": {
        "R": 0.006744972430169582,
        "X": 0.036600496619939804,
        "G": 0.0,
        "B": 0.0051258825697004795
      },
      "extension": {
        "length": 9183.313367797851,
        "rating": 126.0449767112732
      }
    },
    {
      "class": "Branch",
      "id": "branch_41295_41300_1",
      "ports": {
        "bus1": 41295,
        "bus2": 41300
      },
      "params": {
        "R": 0.016656719148159027,
        "X": 0.06968530267477036,
        "G": 0.0,
        "B": 0.013367466628551485
      },
      "extension": {
        "length": 21205.27002612305,
        "rating": 112.83119916915894
      }
    },
    {
      "class": "Branch",
      "id": "branch_41295_41712_1",
      "ports": {
        "bus1": 41295,
        "bus2": 41712
      },
      "params": {
        "R": 0.01908206194639206,
        "X": 0.0692518800497055,
        "G": 0.0,
        "B": 0.004847041796892881
      },
      "extension": {
        "length": 13520.75587097168,
        "rating": 125.58783292770386
      }
    },
    {
      "class": "Branch",
      "id": "branch_41296_41724_1",
      "ports": {
        "bus1": 41296,
        "bus2": 41724
      },
      "params": {
        "R": 0.02319761924445629,
        "X": 0.0973900631070137,
        "G": 0.0,
        "B": 0.012409759685397148
      },
      "extension": {
        "length": 22733.854909057616,
        "rating": 120.49720287322998
      }
    },
    {
      "class": "Branch",
      "id": "branch_41297_41331_1",
      "ports": {
        "bus1": 41297,
        "bus2": 41331
      },
      "params": {
        "R": 0.014952580444514751,
        "X": 0.06464818120002747,
        "G": 0.0,
        "B": 0.005719643086194992
      },
      "extension": {
        "length": 14174.941707641601,
        "rating": 140.5415654182434
      }
    },
    {
      "class": "Branch",
      "id": "branch_41298_42265_1",
      "ports": {
        "bus1": 41298,
        "bus2": 42265
      },
      "params": {
        "R": 0.018212951719760895,
        "X": 0.07562381029129028,
        "G": 0.0,
        "B": 0.009472928009927273
      },
      "extension": {
        "length": 19870.361833007813,
        "rating": 120.12473344802856
      }
    },
    {
      "class": "Branch",
      "id": "branch_41299_41305_1",
      "ports": {
        "bus1": 41299,
        "bus2": 41305
      },
      "params": {
        "R": 0.009672277607023716,
        "X": 0.03901946544647217,
        "G": 0.0,
        "B": 0.003797534853219986
      },
      "extension": {
        "length": 7832.163259094238,
        "rating": 140.65792560577393
      }
    },
    {
      "class": "Branch",
      "id": "branch_41300_41305_1",
      "ports": {
        "bus1": 41305,
        "bus2": 41300
      },
      "params": {
        "R": 0.013030764646828175,
        "X": 0.055009450763463974,
        "G": 0.0,
        "B": 0.008468430489301682
      },
      "extension": {
        "length": 12775.055108642578,
        "rating": 125.14300346374512
      }
    },
    {
      "class": "Branch",
      "id": "branch_41301_41304_1",
      "ports": {
        "bus1": 41301,
        "bus2": 41304
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.002361185848712921,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41301_41305_1",
      "ports": {
        "bus1": 41301,
        "bus2": 41305
      },
      "params": {
        "R": 0.00021860268316231668,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41301_41306_1",
      "ports": {
        "bus1": 41301,
        "bus2": 41306
      },
      "params": {
        "R": 0.00022133394668344408,
        "X": 0.0011556386016309261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41302_41304_1",
      "ports": {
        "bus1": 41302,
        "bus2": 41304
      },
      "params": {
        "R": 0.0016010160325095057,
        "X": 0.04027821868658066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41303_41304_1",
      "ports": {
        "bus1": 41303,
        "bus2": 41304
      },
      "params": {
        "R": 0.0016010160325095057,
        "X": 0.04027821868658066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41307_41312_1",
      "ports": {
        "bus1": 41307,
        "bus2": 41312
      },
      "params": {
        "R": 0.014725622721016407,
        "X": 0.06623277068138123,
        "G": 0.0,
        "B": 0.006323829293251038
      },
      "extension": {
        "length": 14581.37252746582,
        "rating": 154.2041540145874
      }
    },
    {
      "class": "Branch",
      "id": "branch_41307_41312_2",
      "ports": {
        "bus1": 41307,
        "bus2": 41312
      },
      "params": {
        "R": 0.014725622721016407,
        "X": 0.06623277068138123,
        "G": 0.0,
        "B": 0.006323829293251038
      },
      "extension": {
        "length": 14581.37252746582,
        "rating": 154.2041540145874
      }
    },
    {
      "class": "Branch",
      "id": "branch_41308_41309_1",
      "ports": {
        "bus1": 41308,
        "bus2": 41309
      },
      "params": {
        "R": 0.004848574288189411,
        "X": 0.021020226180553436,
        "G": 0.0,
        "B": 0.0016857554437592626
      },
      "extension": {
        "length": 4177.268745117188,
        "rating": 140.49493074417114
      }
    },
    {
      "class": "Branch",
      "id": "branch_41308_41322_1",
      "ports": {
        "bus1": 41308,
        "bus2": 41322
      },
      "params": {
        "R": 0.03279196098446846,
        "X": 0.14698918163776398,
        "G": 0.0,
        "B": 0.025692733004689217
      },
      "extension": {
        "length": 40780.15408081055,
        "rating": 129.2900800704956
      }
    },
    {
      "class": "Branch",
      "id": "branch_41308_41920_1",
      "ports": {
        "bus1": 41308,
        "bus2": 41920
      },
      "params": {
        "R": 0.06564067304134369,
        "X": 0.22442536056041718,
        "G": 0.0,
        "B": 0.023391732946038246
      },
      "extension": {
        "length": 47167.118367187504,
        "rating": 122.01036214828491
      }
    },
    {
      "class": "Branch",
      "id": "branch_41308_42258_1",
      "ports": {
        "bus1": 42258,
        "bus2": 41308
      },
      "params": {
        "R": 0.007731348741799593,
        "X": 0.03455198183655739,
        "G": 0.0,
        "B": 0.002474104054272175
      },
      "extension": {
        "length": 6659.170810729981,
        "rating": 155.75164556503296
      }
    },
    {
      "class": "Branch",
      "id": "branch_41308_42258_2",
      "ports": {
        "bus1": 42258,
        "bus2": 41308
      },
      "params": {
        "R": 0.007731348741799593,
        "X": 0.03455198183655739,
        "G": 0.0,
        "B": 0.002474104054272175
      },
      "extension": {
        "length": 6659.170810729981,
        "rating": 155.75164556503296
      }
    },
    {
      "class": "Branch",
      "id": "branch_41309_41310_1",
      "ports": {
        "bus1": 41309,
        "bus2": 41310
      },
      "params": {
        "R": 0.00021180436306167394,
        "X": 0.0010878500761464238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41309_41319_1",
      "ports": {
        "bus1": 41319,
        "bus2": 41309
      },
      "params": {
        "R": 0.01582391746342182,
        "X": 0.060833532363176346,
        "G": 0.0,
        "B": 0.008430182933807373
      },
      "extension": {
        "length": 16392.579787353516,
        "rating": 132.663893699646
      }
    },
    {
      "class": "Branch",
      "id": "branch_41311_41312_1",
      "ports": {
        "bus1": 41312,
        "bus2": 41311
      },
      "params": {
        "R": 0.0017650607042014599,
        "X": 0.06960950791835785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41311_41312_2",
      "ports": {
        "bus1": 41312,
        "bus2": 41311
      },
      "params": {
        "R": 0.0017650607042014599,
        "X": 0.06960950791835785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41311_41312_3",
      "ports": {
        "bus1": 41312,
        "bus2": 41311
      },
      "params": {
        "R": 0.0017650607042014599,
        "X": 0.06960950791835785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41311_41312_4",
      "ports": {
        "bus1": 41312,
        "bus2": 41311
      },
      "params": {
        "R": 0.0017650607042014599,
        "X": 0.06960950791835785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41311_41312_5",
      "ports": {
        "bus1": 41312,
        "bus2": 41311
      },
      "params": {
        "R": 0.0017650607042014599,
        "X": 0.06960950791835785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41311_41313_1",
      "ports": {
        "bus1": 41311,
        "bus2": 41313
      },
      "params": {
        "R": 0.0002630177768878639,
        "X": 0.0011472563492134213,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41311_41693_1",
      "ports": {
        "bus1": 41693,
        "bus2": 41311
      },
      "params": {
        "R": 0.002010883064940572,
        "X": 0.018260400742292404,
        "G": 0.0,
        "B": 0.029001198709011078
      },
      "extension": {
        "length": 16501.866046875002,
        "rating": 621.5620040893555
      }
    },
    {
      "class": "Branch",
      "id": "branch_41311_42882_1",
      "ports": {
        "bus1": 41311,
        "bus2": 42882
      },
      "params": {
        "R": 0.0052619678899645805,
        "X": 0.04241494461894035,
        "G": 0.0,
        "B": 0.11233408749103546
      },
      "extension": {
        "length": 51640.18412695313,
        "rating": 593.7708377838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_41312_42254_1",
      "ports": {
        "bus1": 41312,
        "bus2": 42254
      },
      "params": {
        "R": 0.0071181077510118484,
        "X": 0.033547915518283844,
        "G": 0.0,
        "B": 0.0035986956208944325
      },
      "extension": {
        "length": 7953.938872558594,
        "rating": 133.04355144500732
      }
    },
    {
      "class": "Branch",
      "id": "branch_41312_42255_1",
      "ports": {
        "bus1": 42255,
        "bus2": 41312
      },
      "params": {
        "R": 0.0016296659596264362,
        "X": 0.0074750198982656,
        "G": 0.0,
        "B": 0.0008709968533366919
      },
      "extension": {
        "length": 1868.8591536712647,
        "rating": 148.8000512123108
      }
    },
    {
      "class": "Branch",
      "id": "branch_41312_42255_2",
      "ports": {
        "bus1": 42255,
        "bus2": 41312
      },
      "params": {
        "R": 0.0016296659596264362,
        "X": 0.0074750198982656,
        "G": 0.0,
        "B": 0.0008709968533366919
      },
      "extension": {
        "length": 1868.8591536712647,
        "rating": 148.8000512123108
      }
    },
    {
      "class": "Branch",
      "id": "branch_41312_42257_1",
      "ports": {
        "bus1": 41312,
        "bus2": 42257
      },
      "params": {
        "R": 0.008389494381844997,
        "X": 0.03384719416499138,
        "G": 0.0,
        "B": 0.0030040338169783354
      },
      "extension": {
        "length": 6999.304840026855,
        "rating": 146.784245967865
      }
    },
    {
      "class": "Branch",
      "id": "branch_41312_42257_2",
      "ports": {
        "bus1": 41312,
        "bus2": 42257
      },
      "params": {
        "R": 0.008389494381844997,
        "X": 0.03384719416499138,
        "G": 0.0,
        "B": 0.0030040338169783354
      },
      "extension": {
        "length": 6999.304840026855,
        "rating": 146.784245967865
      }
    },
    {
      "class": "Branch",
      "id": "branch_41312_42258_1",
      "ports": {
        "bus1": 42258,
        "bus2": 41312
      },
      "params": {
        "R": 0.00589760160073638,
        "X": 0.02022290602326393,
        "G": 0.0,
        "B": 0.0014658373547717929
      },
      "extension": {
        "length": 4112.017146606446,
        "rating": 160.31205654144287
      }
    },
    {
      "class": "Branch",
      "id": "branch_41312_42258_2",
      "ports": {
        "bus1": 42258,
        "bus2": 41312
      },
      "params": {
        "R": 0.00589760160073638,
        "X": 0.02022290602326393,
        "G": 0.0,
        "B": 0.0014658373547717929
      },
      "extension": {
        "length": 4112.017146606446,
        "rating": 160.31205654144287
      }
    },
    {
      "class": "Branch",
      "id": "branch_41314_41315_1",
      "ports": {
        "bus1": 41314,
        "bus2": 41315
      },
      "params": {
        "R": 0.00020150080672465265,
        "X": 0.00100393604952842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41314_41324_1",
      "ports": {
        "bus1": 41324,
        "bus2": 41314
      },
      "params": {
        "R": 0.012354479171335697,
        "X": 0.045067738741636276,
        "G": 0.0,
        "B": 0.002894030651077628
      },
      "extension": {
        "length": 8443.27674810791,
        "rating": 118.72621774673462
      }
    },
    {
      "class": "Branch",
      "id": "branch_41314_41823_1",
      "ports": {
        "bus1": 41823,
        "bus2": 41314
      },
      "params": {
        "R": 0.01616370677947998,
        "X": 0.06784877181053162,
        "G": 0.0,
        "B": 0.009082780219614506
      },
      "extension": {
        "length": 17516.735216674806,
        "rating": 114.7253155708313
      }
    },
    {
      "class": "Branch",
      "id": "branch_41316_41317_1",
      "ports": {
        "bus1": 41317,
        "bus2": 41316
      },
      "params": {
        "R": 0.010161926038563251,
        "X": 0.0457543209195137,
        "G": 0.0,
        "B": 0.0053184241987764835
      },
      "extension": {
        "length": 11343.601715515137,
        "rating": 131.7053198814392
      }
    },
    {
      "class": "Branch",
      "id": "branch_41316_41324_1",
      "ports": {
        "bus1": 41324,
        "bus2": 41316
      },
      "params": {
        "R": 0.012168560177087784,
        "X": 0.04366760700941086,
        "G": 0.0,
        "B": 0.006203263066709042
      },
      "extension": {
        "length": 11351.245737304687,
        "rating": 123.99861812591553
      }
    },
    {
      "class": "Branch",
      "id": "branch_41317_41318_1",
      "ports": {
        "bus1": 41317,
        "bus2": 41318
      },
      "params": {
        "R": 0.0002959524863399565,
        "X": 0.0010483372025191784,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41317_41688_1",
      "ports": {
        "bus1": 41317,
        "bus2": 41688
      },
      "params": {
        "R": 0.051004547625780106,
        "X": 0.18687781691551208,
        "G": 0.0,
        "B": 0.019263098016381264
      },
      "extension": {
        "length": 45676.58553369141,
        "rating": 126.85773372650146
      }
    },
    {
      "class": "Branch",
      "id": "branch_41317_42101_1",
      "ports": {
        "bus1": 41317,
        "bus2": 42101
      },
      "params": {
        "R": 0.054732538759708405,
        "X": 0.21724142134189606,
        "G": 0.0,
        "B": 0.015854010358452797
      },
      "extension": {
        "length": 42876.52993432617,
        "rating": 119.83200311660767
      }
    },
    {
      "class": "Branch",
      "id": "branch_41319_41320_1",
      "ports": {
        "bus1": 41319,
        "bus2": 41320
      },
      "params": {
        "R": 0.00020387319091241807,
        "X": 0.0011938856914639473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41321_41322_1",
      "ports": {
        "bus1": 41321,
        "bus2": 41322
      },
      "params": {
        "R": 0.0002734320005401969,
        "X": 0.0011354607995599508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41322_41927_1",
      "ports": {
        "bus1": 41322,
        "bus2": 41927
      },
      "params": {
        "R": 0.015590864233672619,
        "X": 0.07698255032300949,
        "G": 0.0,
        "B": 0.00848492793738842
      },
      "extension": {
        "length": 18496.32416784668,
        "rating": 118.26382875442505
      }
    },
    {
      "class": "Branch",
      "id": "branch_41323_41324_1",
      "ports": {
        "bus1": 41323,
        "bus2": 41324
      },
      "params": {
        "R": 0.00023460433294530958,
        "X": 0.0010967230191454291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41325_42472_1",
      "ports": {
        "bus1": 41325,
        "bus2": 42472
      },
      "params": {
        "R": 0.016502605751156807,
        "X": 0.07780160754919052,
        "G": 0.0,
        "B": 0.01077678520232439
      },
      "extension": {
        "length": 20825.75328442383,
        "rating": 146.86684608459473
      }
    },
    {
      "class": "Branch",
      "id": "branch_41325_42472_2",
      "ports": {
        "bus1": 41325,
        "bus2": 42472
      },
      "params": {
        "R": 0.016502605751156807,
        "X": 0.07780160754919052,
        "G": 0.0,
        "B": 0.01077678520232439
      },
      "extension": {
        "length": 20825.75328442383,
        "rating": 146.86684608459473
      }
    },
    {
      "class": "Branch",
      "id": "branch_41325_42698_1",
      "ports": {
        "bus1": 42698,
        "bus2": 41325
      },
      "params": {
        "R": 0.01895003952085972,
        "X": 0.07145852595567703,
        "G": 0.0,
        "B": 0.010849222540855408
      },
      "extension": {
        "length": 19281.07305834961,
        "rating": 153.44032049179077
      }
    },
    {
      "class": "Branch",
      "id": "branch_41325_42698_2",
      "ports": {
        "bus1": 42698,
        "bus2": 41325
      },
      "params": {
        "R": 0.01895003952085972,
        "X": 0.07145852595567703,
        "G": 0.0,
        "B": 0.010849222540855408
      },
      "extension": {
        "length": 19281.07305834961,
        "rating": 153.44032049179077
      }
    },
    {
      "class": "Branch",
      "id": "branch_41325_42731_1",
      "ports": {
        "bus1": 41325,
        "bus2": 42731
      },
      "params": {
        "R": 0.011026458814740181,
        "X": 0.05091922730207443,
        "G": 0.0,
        "B": 0.0049325586296617985
      },
      "extension": {
        "length": 11085.592766418458,
        "rating": 124.71883296966553
      }
    },
    {
      "class": "Branch",
      "id": "branch_41326_41891_1",
      "ports": {
        "bus1": 41326,
        "bus2": 41891
      },
      "params": {
        "R": 0.013647014275193214,
        "X": 0.06153801828622818,
        "G": 0.0,
        "B": 0.008510277606546879
      },
      "extension": {
        "length": 16150.808916870117,
        "rating": 133.6628794670105
      }
    },
    {
      "class": "Branch",
      "id": "branch_41327_41328_1",
      "ports": {
        "bus1": 41327,
        "bus2": 41328
      },
      "params": {
        "R": 0.010726550593972206,
        "X": 0.036575090140104294,
        "G": 0.0,
        "B": 0.004633057396858931
      },
      "extension": {
        "length": 9264.057904357911,
        "rating": 123.64099025726318
      }
    },
    {
      "class": "Branch",
      "id": "branch_41327_41329_1",
      "ports": {
        "bus1": 41329,
        "bus2": 41327
      },
      "params": {
        "R": 0.01667877286672592,
        "X": 0.06436610221862793,
        "G": 0.0,
        "B": 0.006546933203935623
      },
      "extension": {
        "length": 15699.965877685547,
        "rating": 114.3943190574646
      }
    },
    {
      "class": "Branch",
      "id": "branch_41328_41338_1",
      "ports": {
        "bus1": 41328,
        "bus2": 41338
      },
      "params": {
        "R": 0.025445720180869102,
        "X": 0.090599924325943,
        "G": 0.0,
        "B": 0.01246006041765213
      },
      "extension": {
        "length": 22869.800471557617,
        "rating": 98.90773296356201
      }
    },
    {
      "class": "Branch",
      "id": "branch_41328_42731_1",
      "ports": {
        "bus1": 41328,
        "bus2": 42731
      },
      "params": {
        "R": 0.008640030398964882,
        "X": 0.044718846678733826,
        "G": 0.0,
        "B": 0.00379438023082912
      },
      "extension": {
        "length": 10072.942135620118,
        "rating": 128.5726547241211
      }
    },
    {
      "class": "Branch",
      "id": "branch_41329_41348_1",
      "ports": {
        "bus1": 41329,
        "bus2": 41348
      },
      "params": {
        "R": 0.01241983100771904,
        "X": 0.05575793981552124,
        "G": 0.0,
        "B": 0.008519677445292473
      },
      "extension": {
        "length": 16079.65451586914,
        "rating": 95.453542470932
      }
    },
    {
      "class": "Branch",
      "id": "branch_41330_41331_1",
      "ports": {
        "bus1": 41331,
        "bus2": 41330
      },
      "params": {
        "R": 0.011553938500583172,
        "X": 0.045627109706401825,
        "G": 0.0,
        "B": 0.004815373104065657
      },
      "extension": {
        "length": 10249.410759521485,
        "rating": 135.61828136444092
      }
    },
    {
      "class": "Branch",
      "id": "branch_41330_41334_1",
      "ports": {
        "bus1": 41330,
        "bus2": 41334
      },
      "params": {
        "R": 0.013766066171228886,
        "X": 0.0544000081717968,
        "G": 0.0,
        "B": 0.004623382352292538
      },
      "extension": {
        "length": 12096.392440429689,
        "rating": 128.9250373840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_41332_41348_1",
      "ports": {
        "bus1": 41348,
        "bus2": 41332
      },
      "params": {
        "R": 0.019174734130501747,
        "X": 0.08849760890007019,
        "G": 0.0,
        "B": 0.006179773714393377
      },
      "extension": {
        "length": 17302.371091918947,
        "rating": 115.10553359985352
      }
    },
    {
      "class": "Branch",
      "id": "branch_41332_42468_1",
      "ports": {
        "bus1": 41332,
        "bus2": 42468
      },
      "params": {
        "R": 0.02017119713127613,
        "X": 0.08026480674743652,
        "G": 0.0,
        "B": 0.010090774856507778
      },
      "extension": {
        "length": 18427.996850097657,
        "rating": 128.77029180526733
      }
    },
    {
      "class": "Branch",
      "id": "branch_41333_41334_1",
      "ports": {
        "bus1": 41333,
        "bus2": 41334
      },
      "params": {
        "R": 0.00024330639280378819,
        "X": 0.0011711202096194029,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41334_41416_1",
      "ports": {
        "bus1": 41334,
        "bus2": 41416
      },
      "params": {
        "R": 0.008743848651647568,
        "X": 0.03487524017691612,
        "G": 0.0,
        "B": 0.005414283834397793
      },
      "extension": {
        "length": 9590.817005859375,
        "rating": 119.66792345046997
      }
    },
    {
      "class": "Branch",
      "id": "branch_41335_41336_1",
      "ports": {
        "bus1": 41335,
        "bus2": 41336
      },
      "params": {
        "R": 0.00020296820730436593,
        "X": 0.001051657716743648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41335_41339_1",
      "ports": {
        "bus1": 41339,
        "bus2": 41335
      },
      "params": {
        "R": 0.008176430128514767,
        "X": 0.04224598780274391,
        "G": 0.0,
        "B": 0.00324733997695148
      },
      "extension": {
        "length": 8225.183083557129,
        "rating": 105.62448501586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_41335_41340_1",
      "ports": {
        "bus1": 41335,
        "bus2": 41340
      },
      "params": {
        "R": 0.021501809358596802,
        "X": 0.07447303831577301,
        "G": 0.0,
        "B": 0.006152349058538675
      },
      "extension": {
        "length": 14846.542806884767,
        "rating": 122.26272821426392
      }
    },
    {
      "class": "Branch",
      "id": "branch_41335_41882_1",
      "ports": {
        "bus1": 41335,
        "bus2": 41882
      },
      "params": {
        "R": 0.040316399186849594,
        "X": 0.17150698602199554,
        "G": 0.0,
        "B": 0.021087275817990303
      },
      "extension": {
        "length": 44391.67773046875,
        "rating": 133.8314652442932
      }
    },
    {
      "class": "Branch",
      "id": "branch_41337_41338_1",
      "ports": {
        "bus1": 41337,
        "bus2": 41338
      },
      "params": {
        "R": 0.00026997036184184253,
        "X": 0.00119805580470711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41338_42587_1",
      "ports": {
        "bus1": 42587,
        "bus2": 41338
      },
      "params": {
        "R": 0.017362304031848907,
        "X": 0.07876493036746979,
        "G": 0.0,
        "B": 0.008347566239535809
      },
      "extension": {
        "length": 19588.153849365233,
        "rating": 125.85654258728027
      }
    },
    {
      "class": "Branch",
      "id": "branch_41339_42587_1",
      "ports": {
        "bus1": 41339,
        "bus2": 42587
      },
      "params": {
        "R": 0.018670672550797462,
        "X": 0.0765676498413086,
        "G": 0.0,
        "B": 0.008876807987689972
      },
      "extension": {
        "length": 18021.734857177737,
        "rating": 121.89854383468628
      }
    },
    {
      "class": "Branch",
      "id": "branch_41340_41341_1",
      "ports": {
        "bus1": 41340,
        "bus2": 41341
      },
      "params": {
        "R": 0.00027420331025496125,
        "X": 0.0011126784374937415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41340_42835_1",
      "ports": {
        "bus1": 41340,
        "bus2": 42835
      },
      "params": {
        "R": 0.006654274649918079,
        "X": 0.031640201807022095,
        "G": 0.0,
        "B": 0.0019243120914325118
      },
      "extension": {
        "length": 5934.873462890625,
        "rating": 114.17065858840942
      }
    },
    {
      "class": "Branch",
      "id": "branch_41342_41343_1",
      "ports": {
        "bus1": 41343,
        "bus2": 41342
      },
      "params": {
        "R": 0.0018406049348413944,
        "X": 0.05529073253273964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41342_41343_2",
      "ports": {
        "bus1": 41343,
        "bus2": 41342
      },
      "params": {
        "R": 0.0018406049348413944,
        "X": 0.05529073253273964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41342_41343_3",
      "ports": {
        "bus1": 41343,
        "bus2": 41342
      },
      "params": {
        "R": 0.0018406049348413944,
        "X": 0.05529073253273964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41342_41344_1",
      "ports": {
        "bus1": 41342,
        "bus2": 41344
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41342_42911_1",
      "ports": {
        "bus1": 41342,
        "bus2": 42911
      },
      "params": {
        "R": 0.005612142849713564,
        "X": 0.05143389478325844,
        "G": 0.0,
        "B": 0.0868782177567482
      },
      "extension": {
        "length": 49511.942962646484,
        "rating": 592.1489715576172
      }
    },
    {
      "class": "Branch",
      "id": "branch_41343_41345_1",
      "ports": {
        "bus1": 41345,
        "bus2": 41343
      },
      "params": {
        "R": 0.00747295655310154,
        "X": 0.0265539288520813,
        "G": 0.0,
        "B": 0.003250428708270192
      },
      "extension": {
        "length": 6885.860066894532,
        "rating": 120.58416604995728
      }
    },
    {
      "class": "Branch",
      "id": "branch_41343_41882_1",
      "ports": {
        "bus1": 41343,
        "bus2": 41882
      },
      "params": {
        "R": 0.01674320362508297,
        "X": 0.07177936285734177,
        "G": 0.0,
        "B": 0.006441452074795961
      },
      "extension": {
        "length": 14757.145891479493,
        "rating": 115.01514911651611
      }
    },
    {
      "class": "Branch",
      "id": "branch_41343_42698_1",
      "ports": {
        "bus1": 41343,
        "bus2": 42698
      },
      "params": {
        "R": 0.0034253227058798075,
        "X": 0.014373253099620342,
        "G": 0.0,
        "B": 0.0014895291533321142
      },
      "extension": {
        "length": 3381.2997720336916,
        "rating": 157.33810663223267
      }
    },
    {
      "class": "Branch",
      "id": "branch_41343_42698_2",
      "ports": {
        "bus1": 41343,
        "bus2": 42698
      },
      "params": {
        "R": 0.0034253227058798075,
        "X": 0.014373253099620342,
        "G": 0.0,
        "B": 0.0014895291533321142
      },
      "extension": {
        "length": 3381.2997720336916,
        "rating": 157.33810663223267
      }
    },
    {
      "class": "Branch",
      "id": "branch_41343_42698_3",
      "ports": {
        "bus1": 41343,
        "bus2": 42698
      },
      "params": {
        "R": 0.0034253227058798075,
        "X": 0.014373253099620342,
        "G": 0.0,
        "B": 0.0014895291533321142
      },
      "extension": {
        "length": 3381.2997720336916,
        "rating": 157.33810663223267
      }
    },
    {
      "class": "Branch",
      "id": "branch_41346_41347_1",
      "ports": {
        "bus1": 41346,
        "bus2": 41347
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41347_42357_1",
      "ports": {
        "bus1": 42357,
        "bus2": 41347
      },
      "params": {
        "R": 0.021476084366440773,
        "X": 0.10751978307962418,
        "G": 0.0,
        "B": 0.01300850696861744
      },
      "extension": {
        "length": 27714.173381103516,
        "rating": 138.25076818466187
      }
    },
    {
      "class": "Branch",
      "id": "branch_41347_42698_1",
      "ports": {
        "bus1": 41347,
        "bus2": 42698
      },
      "params": {
        "R": 0.008373833261430264,
        "X": 0.03072873130440712,
        "G": 0.0,
        "B": 0.002475937595590949
      },
      "extension": {
        "length": 6425.2051149902345,
        "rating": 142.19207763671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_41349_41652_1",
      "ports": {
        "bus1": 41349,
        "bus2": 41652
      },
      "params": {
        "R": 0.017755651846528053,
        "X": 0.07432326674461365,
        "G": 0.0,
        "B": 0.008459461852908134
      },
      "extension": {
        "length": 15961.39126940918,
        "rating": 133.46760272979736
      }
    },
    {
      "class": "Branch",
      "id": "branch_41349_42549_1",
      "ports": {
        "bus1": 42549,
        "bus2": 41349
      },
      "params": {
        "R": 0.019667990505695343,
        "X": 0.08548687398433685,
        "G": 0.0,
        "B": 0.011962304823100567
      },
      "extension": {
        "length": 21815.230887817383,
        "rating": 136.38674020767212
      }
    },
    {
      "class": "Branch",
      "id": "branch_41350_41351_1",
      "ports": {
        "bus1": 41350,
        "bus2": 41351
      },
      "params": {
        "R": 0.004871634766459465,
        "X": 0.02486889809370041,
        "G": 0.0,
        "B": 0.002739380346611142
      },
      "extension": {
        "length": 5961.934497161866,
        "rating": 146.53805494308472
      }
    },
    {
      "class": "Branch",
      "id": "branch_41350_42740_1",
      "ports": {
        "bus1": 42740,
        "bus2": 41350
      },
      "params": {
        "R": 0.002902487525716424,
        "X": 0.011503031477332115,
        "G": 0.0,
        "B": 0.001110335229896009
      },
      "extension": {
        "length": 2657.943826034546,
        "rating": 148.83800745010376
      }
    },
    {
      "class": "Branch",
      "id": "branch_41350_42740_2",
      "ports": {
        "bus1": 42740,
        "bus2": 41350
      },
      "params": {
        "R": 0.002902487525716424,
        "X": 0.011503031477332115,
        "G": 0.0,
        "B": 0.001110335229896009
      },
      "extension": {
        "length": 2657.943826034546,
        "rating": 148.83800745010376
      }
    },
    {
      "class": "Branch",
      "id": "branch_41351_42549_1",
      "ports": {
        "bus1": 42549,
        "bus2": 41351
      },
      "params": {
        "R": 0.009142501279711723,
        "X": 0.03593827411532402,
        "G": 0.0,
        "B": 0.009249706752598286
      },
      "extension": {
        "length": 12811.828677978516,
        "rating": 143.67085695266724
      }
    },
    {
      "class": "Branch",
      "id": "branch_41352_41857_1",
      "ports": {
        "bus1": 41352,
        "bus2": 41857
      },
      "params": {
        "R": 0.04468756169080734,
        "X": 0.18094758689403534,
        "G": 0.0,
        "B": 0.012227650731801987
      },
      "extension": {
        "length": 35812.67412744141,
        "rating": 108.69439840316772
      }
    },
    {
      "class": "Branch",
      "id": "branch_41352_42587_1",
      "ports": {
        "bus1": 42587,
        "bus2": 41352
      },
      "params": {
        "R": 0.02892637811601162,
        "X": 0.11750080436468124,
        "G": 0.0,
        "B": 0.009554315358400345
      },
      "extension": {
        "length": 21218.88668334961,
        "rating": 134.97611284255981
      }
    },
    {
      "class": "Branch",
      "id": "branch_41352_42740_1",
      "ports": {
        "bus1": 41352,
        "bus2": 42740
      },
      "params": {
        "R": 0.007125397678464651,
        "X": 0.033105842769145966,
        "G": 0.0,
        "B": 0.0035636420361697674
      },
      "extension": {
        "length": 8279.003565856934,
        "rating": 119.4109320640564
      }
    },
    {
      "class": "Branch",
      "id": "branch_41353_41354_1",
      "ports": {
        "bus1": 41353,
        "bus2": 41354
      },
      "params": {
        "R": 0.0002234263956779614,
        "X": 0.0010962676024064422,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41353_42247_1",
      "ports": {
        "bus1": 41353,
        "bus2": 42247
      },
      "params": {
        "R": 0.02403765171766281,
        "X": 0.10188785940408707,
        "G": 0.0,
        "B": 0.017788806930184364
      },
      "extension": {
        "length": 28075.997063232422,
        "rating": 106.49604797363281
      }
    },
    {
      "class": "Branch",
      "id": "branch_41353_42835_1",
      "ports": {
        "bus1": 41353,
        "bus2": 42835
      },
      "params": {
        "R": 0.016455629840493202,
        "X": 0.06690973788499832,
        "G": 0.0,
        "B": 0.010386671870946884
      },
      "extension": {
        "length": 18839.742647827148,
        "rating": 119.37496662139893
      }
    },
    {
      "class": "Branch",
      "id": "branch_41355_41356_1",
      "ports": {
        "bus1": 41355,
        "bus2": 41356
      },
      "params": {
        "R": 0.00020959577523171902,
        "X": 0.0010498740011826158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41356_41389_1",
      "ports": {
        "bus1": 41356,
        "bus2": 41389
      },
      "params": {
        "R": 0.01620234176516533,
        "X": 0.06246370077133179,
        "G": 0.0,
        "B": 0.007161482702940703
      },
      "extension": {
        "length": 15410.854408447267,
        "rating": 125.47141313552856
      }
    },
    {
      "class": "Branch",
      "id": "branch_41356_42568_1",
      "ports": {
        "bus1": 42568,
        "bus2": 41356
      },
      "params": {
        "R": 0.018090739846229553,
        "X": 0.08730321377515793,
        "G": 0.0,
        "B": 0.005499555729329586
      },
      "extension": {
        "length": 16386.02316430664,
        "rating": 122.34604358673096
      }
    },
    {
      "class": "Branch",
      "id": "branch_41357_41358_1",
      "ports": {
        "bus1": 41357,
        "bus2": 41358
      },
      "params": {
        "R": 0.00021100424055475742,
        "X": 0.0011174052488058805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41357_41359_1",
      "ports": {
        "bus1": 41357,
        "bus2": 41359
      },
      "params": {
        "R": 0.0046982779167592525,
        "X": 0.021945331245660782,
        "G": 0.0,
        "B": 0.005056945141404867
      },
      "extension": {
        "length": 6916.227422607422,
        "rating": 108.96013975143433
      }
    },
    {
      "class": "Branch",
      "id": "branch_41357_41373_1",
      "ports": {
        "bus1": 41373,
        "bus2": 41357
      },
      "params": {
        "R": 0.014785193838179111,
        "X": 0.056470684707164764,
        "G": 0.0,
        "B": 0.0034564947709441185
      },
      "extension": {
        "length": 10850.099187194824,
        "rating": 124.69152212142944
      }
    },
    {
      "class": "Branch",
      "id": "branch_41359_41360_1",
      "ports": {
        "bus1": 41359,
        "bus2": 41360
      },
      "params": {
        "R": 0.00029982771957293153,
        "X": 0.0011839225189760327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41359_41377_1",
      "ports": {
        "bus1": 41359,
        "bus2": 41377
      },
      "params": {
        "R": 0.014307388104498386,
        "X": 0.06978306919336319,
        "G": 0.0,
        "B": 0.011343128979206085
      },
      "extension": {
        "length": 19104.47397729492,
        "rating": 120.69040536880493
      }
    },
    {
      "class": "Branch",
      "id": "branch_41361_41389_1",
      "ports": {
        "bus1": 41361,
        "bus2": 41389
      },
      "params": {
        "R": 0.017557717859745026,
        "X": 0.07140157371759415,
        "G": 0.0,
        "B": 0.008423125371336937
      },
      "extension": {
        "length": 17829.477848144532,
        "rating": 130.70372343063354
      }
    },
    {
      "class": "Branch",
      "id": "branch_41362_41385_1",
      "ports": {
        "bus1": 41385,
        "bus2": 41362
      },
      "params": {
        "R": 0.005752385128289461,
        "X": 0.027170399203896523,
        "G": 0.0,
        "B": 0.003775723045691848
      },
      "extension": {
        "length": 7298.18371307373,
        "rating": 109.29110050201416
      }
    },
    {
      "class": "Branch",
      "id": "branch_41362_41388_1",
      "ports": {
        "bus1": 41362,
        "bus2": 41388
      },
      "params": {
        "R": 0.012183886021375656,
        "X": 0.053411997854709625,
        "G": 0.0,
        "B": 0.0070001729764044285
      },
      "extension": {
        "length": 14538.094517944337,
        "rating": 136.7296814918518
      }
    },
    {
      "class": "Branch",
      "id": "branch_41363_41364_1",
      "ports": {
        "bus1": 41363,
        "bus2": 41364
      },
      "params": {
        "R": 0.00022553862072527409,
        "X": 0.0011311620473861694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41363_41379_1",
      "ports": {
        "bus1": 41363,
        "bus2": 41379
      },
      "params": {
        "R": 0.005300111602991819,
        "X": 0.02825002372264862,
        "G": 0.0,
        "B": 0.006385517306625843
      },
      "extension": {
        "length": 8991.87209967041,
        "rating": 116.44389629364014
      }
    },
    {
      "class": "Branch",
      "id": "branch_41363_41383_1",
      "ports": {
        "bus1": 41363,
        "bus2": 41383
      },
      "params": {
        "R": 0.00722964433953166,
        "X": 0.036592997610569,
        "G": 0.0,
        "B": 0.0038913129828870296
      },
      "extension": {
        "length": 8210.00631225586,
        "rating": 113.91252279281616
      }
    },
    {
      "class": "Branch",
      "id": "branch_41363_41614_1",
      "ports": {
        "bus1": 41614,
        "bus2": 41363
      },
      "params": {
        "R": 0.0056096026673913,
        "X": 0.03243616968393326,
        "G": 0.0,
        "B": 0.006291236262768506
      },
      "extension": {
        "length": 10791.785607055665,
        "rating": 121.1510181427002
      }
    },
    {
      "class": "Branch",
      "id": "branch_41363_41621_1",
      "ports": {
        "bus1": 41363,
        "bus2": 41621
      },
      "params": {
        "R": 0.015645228326320648,
        "X": 0.051561031490564346,
        "G": 0.0,
        "B": 0.005962081253528595
      },
      "extension": {
        "length": 12518.971553649902,
        "rating": 124.08773899078369
      }
    },
    {
      "class": "Branch",
      "id": "branch_41365_41373_1",
      "ports": {
        "bus1": 41365,
        "bus2": 41373
      },
      "params": {
        "R": 0.0037205342669039965,
        "X": 0.01919923536479473,
        "G": 0.0,
        "B": 0.002567026764154434
      },
      "extension": {
        "length": 4792.510051940918,
        "rating": 136.26477718353271
      }
    },
    {
      "class": "Branch",
      "id": "branch_41365_41378_1",
      "ports": {
        "bus1": 41365,
        "bus2": 41378
      },
      "params": {
        "R": 0.008711171336472034,
        "X": 0.03435811772942543,
        "G": 0.0,
        "B": 0.004737405106425285
      },
      "extension": {
        "length": 9536.074882141114,
        "rating": 141.26116037368774
      }
    },
    {
      "class": "Branch",
      "id": "branch_41366_41367_1",
      "ports": {
        "bus1": 41366,
        "bus2": 41367
      },
      "params": {
        "R": 0.004655357450246811,
        "X": 0.02464871108531952,
        "G": 0.0,
        "B": 0.002926610177382827
      },
      "extension": {
        "length": 6467.861534545898,
        "rating": 116.21547937393188
      }
    },
    {
      "class": "Branch",
      "id": "branch_41366_41381_1",
      "ports": {
        "bus1": 41366,
        "bus2": 41381
      },
      "params": {
        "R": 0.009366926737129688,
        "X": 0.03497796133160591,
        "G": 0.0,
        "B": 0.0043894629925489426
      },
      "extension": {
        "length": 8459.678281860351,
        "rating": 122.51551151275635
      }
    },
    {
      "class": "Branch",
      "id": "branch_41366_41385_1",
      "ports": {
        "bus1": 41385,
        "bus2": 41366
      },
      "params": {
        "R": 0.006518179085105658,
        "X": 0.031726982444524765,
        "G": 0.0,
        "B": 0.0018480740254744887
      },
      "extension": {
        "length": 5792.098468414307,
        "rating": 123.26799631118774
      }
    },
    {
      "class": "Branch",
      "id": "branch_41367_41368_1",
      "ports": {
        "bus1": 41367,
        "bus2": 41368
      },
      "params": {
        "R": 0.0002700610493775457,
        "X": 0.0011766020907089114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41369_41387_1",
      "ports": {
        "bus1": 41387,
        "bus2": 41369
      },
      "params": {
        "R": 0.01697932928800583,
        "X": 0.07069652527570724,
        "G": 0.0,
        "B": 0.006208192557096482
      },
      "extension": {
        "length": 15319.28423034668,
        "rating": 127.44971513748169
      }
    },
    {
      "class": "Branch",
      "id": "branch_41369_41388_1",
      "ports": {
        "bus1": 41369,
        "bus2": 41388
      },
      "params": {
        "R": 0.016139458864927292,
        "X": 0.07298176735639572,
        "G": 0.0,
        "B": 0.008040141314268112
      },
      "extension": {
        "length": 17597.17663220215,
        "rating": 132.87066221237183
      }
    },
    {
      "class": "Branch",
      "id": "branch_41370_41371_1",
      "ports": {
        "bus1": 41370,
        "bus2": 41371
      },
      "params": {
        "R": 0.0002597136772237718,
        "X": 0.0010805354686453938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41370_41372_1",
      "ports": {
        "bus1": 41370,
        "bus2": 41372
      },
      "params": {
        "R": 0.014088500291109085,
        "X": 0.06371942162513733,
        "G": 0.0,
        "B": 0.008479717187583447
      },
      "extension": {
        "length": 17453.578606567382,
        "rating": 117.92968511581421
      }
    },
    {
      "class": "Branch",
      "id": "branch_41374_41375_1",
      "ports": {
        "bus1": 41375,
        "bus2": 41374
      },
      "params": {
        "R": 0.001038499758578837,
        "X": 0.0492776595056057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41374_41375_2",
      "ports": {
        "bus1": 41375,
        "bus2": 41374
      },
      "params": {
        "R": 0.001038499758578837,
        "X": 0.0492776595056057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41374_41375_3",
      "ports": {
        "bus1": 41375,
        "bus2": 41374
      },
      "params": {
        "R": 0.001038499758578837,
        "X": 0.0492776595056057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41374_41376_1",
      "ports": {
        "bus1": 41374,
        "bus2": 41376
      },
      "params": {
        "R": 0.00029680077568627894,
        "X": 0.0011265781940892339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41374_42728_1",
      "ports": {
        "bus1": 41374,
        "bus2": 42728
      },
      "params": {
        "R": 0.0021636616438627243,
        "X": 0.017330124974250793,
        "G": 0.0,
        "B": 0.04081752151250839
      },
      "extension": {
        "length": 19402.815673828125,
        "rating": 572.3161697387695
      }
    },
    {
      "class": "Branch",
      "id": "branch_41377_41900_1",
      "ports": {
        "bus1": 41377,
        "bus2": 41900
      },
      "params": {
        "R": 0.011105488054454327,
        "X": 0.04450705647468567,
        "G": 0.0,
        "B": 0.007742896210402249
      },
      "extension": {
        "length": 12732.461615478516,
        "rating": 116.70606136322021
      }
    },
    {
      "class": "Branch",
      "id": "branch_41379_41380_1",
      "ports": {
        "bus1": 41379,
        "bus2": 41380
      },
      "params": {
        "R": 0.00028967452817596495,
        "X": 0.0010852235136553645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41379_41381_1",
      "ports": {
        "bus1": 41381,
        "bus2": 41379
      },
      "params": {
        "R": 0.0026820506900548935,
        "X": 0.01136796735227108,
        "G": 0.0,
        "B": 0.001543435617350042
      },
      "extension": {
        "length": 2965.015792007446,
        "rating": 134.6895933151245
      }
    },
    {
      "class": "Branch",
      "id": "branch_41381_41382_1",
      "ports": {
        "bus1": 41381,
        "bus2": 41382
      },
      "params": {
        "R": 0.00020378710178192705,
        "X": 0.0011116486275568604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41385_41386_1",
      "ports": {
        "bus1": 41385,
        "bus2": 41386
      },
      "params": {
        "R": 0.0002651690738275647,
        "X": 0.0011403500102460384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41387_41389_1",
      "ports": {
        "bus1": 41387,
        "bus2": 41389
      },
      "params": {
        "R": 0.0063529247418046,
        "X": 0.028972085565328598,
        "G": 0.0,
        "B": 0.0027389463502913713
      },
      "extension": {
        "length": 6158.734101013184,
        "rating": 107.18749761581421
      }
    },
    {
      "class": "Branch",
      "id": "branch_41389_41390_1",
      "ports": {
        "bus1": 41389,
        "bus2": 41390
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41391_41392_1",
      "ports": {
        "bus1": 41391,
        "bus2": 41392
      },
      "params": {
        "R": 0.00029070323216728866,
        "X": 0.0010667942697182298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41392_41393_1",
      "ports": {
        "bus1": 41393,
        "bus2": 41392
      },
      "params": {
        "R": 0.027937619015574455,
        "X": 0.08947038650512695,
        "G": 0.0,
        "B": 0.010007862001657486
      },
      "extension": {
        "length": 21308.587487182616,
        "rating": 113.2062315940857
      }
    },
    {
      "class": "Branch",
      "id": "branch_41392_41406_1",
      "ports": {
        "bus1": 41392,
        "bus2": 41406
      },
      "params": {
        "R": 0.02064419724047184,
        "X": 0.09032966196537018,
        "G": 0.0,
        "B": 0.01937229186296463
      },
      "extension": {
        "length": 26642.641297851562,
        "rating": 119.52872276306152
      }
    },
    {
      "class": "Branch",
      "id": "branch_41393_41394_1",
      "ports": {
        "bus1": 41393,
        "bus2": 41394
      },
      "params": {
        "R": 0.00023406340915244073,
        "X": 0.0010505026439204812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41393_41400_1",
      "ports": {
        "bus1": 41400,
        "bus2": 41393
      },
      "params": {
        "R": 0.007251542527228594,
        "X": 0.034760646522045135,
        "G": 0.0,
        "B": 0.012195909395813942
      },
      "extension": {
        "length": 14574.785208618165,
        "rating": 146.71300649642944
      }
    },
    {
      "class": "Branch",
      "id": "branch_41393_41400_2",
      "ports": {
        "bus1": 41400,
        "bus2": 41393
      },
      "params": {
        "R": 0.007251542527228594,
        "X": 0.034760646522045135,
        "G": 0.0,
        "B": 0.012195909395813942
      },
      "extension": {
        "length": 14574.785208618165,
        "rating": 146.71300649642944
      }
    },
    {
      "class": "Branch",
      "id": "branch_41393_41407_1",
      "ports": {
        "bus1": 41407,
        "bus2": 41393
      },
      "params": {
        "R": 0.019163284450769424,
        "X": 0.10119322687387466,
        "G": 0.0,
        "B": 0.009062218479812145
      },
      "extension": {
        "length": 19417.534310302734,
        "rating": 144.1455364227295
      }
    },
    {
      "class": "Branch",
      "id": "branch_41393_41407_2",
      "ports": {
        "bus1": 41407,
        "bus2": 41393
      },
      "params": {
        "R": 0.019163284450769424,
        "X": 0.10119322687387466,
        "G": 0.0,
        "B": 0.009062218479812145
      },
      "extension": {
        "length": 19417.534310302734,
        "rating": 144.1455364227295
      }
    },
    {
      "class": "Branch",
      "id": "branch_41395_41398_1",
      "ports": {
        "bus1": 41395,
        "bus2": 41398
      },
      "params": {
        "R": 0.004067791625857353,
        "X": 0.16337500512599945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41395_41399_1",
      "ports": {
        "bus1": 41395,
        "bus2": 41399
      },
      "params": {
        "R": 0.00020834336464758962,
        "X": 0.0011643191101029515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41396_41398_1",
      "ports": {
        "bus1": 41396,
        "bus2": 41398
      },
      "params": {
        "R": -0.002123754471540451,
        "X": -0.08529649674892426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41396_41400_1",
      "ports": {
        "bus1": 41396,
        "bus2": 41400
      },
      "params": {
        "R": 0.004166875965893269,
        "X": 0.016217589378356934,
        "G": 0.0,
        "B": 0.0019240339752286673
      },
      "extension": {
        "length": 4076.888104797363,
        "rating": 151.04573965072632
      }
    },
    {
      "class": "Branch",
      "id": "branch_41396_41400_2",
      "ports": {
        "bus1": 41396,
        "bus2": 41400
      },
      "params": {
        "R": 0.004166875965893269,
        "X": 0.016217589378356934,
        "G": 0.0,
        "B": 0.0019240339752286673
      },
      "extension": {
        "length": 4076.888104797363,
        "rating": 151.04573965072632
      }
    },
    {
      "class": "Branch",
      "id": "branch_41397_41398_1",
      "ports": {
        "bus1": 41397,
        "bus2": 41398
      },
      "params": {
        "R": 0.011382825672626495,
        "X": 0.4571692943572998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41399_44818_1",
      "ports": {
        "bus1": 41399,
        "bus2": 44818
      },
      "params": {
        "R": 0.0031751724891364574,
        "X": 0.027059173211455345,
        "G": 0.0,
        "B": 0.16505342721939087
      },
      "extension": {
        "length": 50585.24005444336,
        "rating": 534.7010612487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_41401_41402_1",
      "ports": {
        "bus1": 41401,
        "bus2": 41402
      },
      "params": {
        "R": 0.00026393646840006113,
        "X": 0.0010873341234400868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41402_41411_1",
      "ports": {
        "bus1": 41402,
        "bus2": 41411
      },
      "params": {
        "R": 0.021251004189252853,
        "X": 0.09244106709957123,
        "G": 0.0,
        "B": 0.02617472596466541
      },
      "extension": {
        "length": 35438.46162011719,
        "rating": 126.90356969833374
      }
    },
    {
      "class": "Branch",
      "id": "branch_41402_42289_1",
      "ports": {
        "bus1": 41402,
        "bus2": 42289
      },
      "params": {
        "R": 0.017720893025398254,
        "X": 0.06994529068470001,
        "G": 0.0,
        "B": 0.015431617386639118
      },
      "extension": {
        "length": 22660.903268920898,
        "rating": 118.52656602859497
      }
    },
    {
      "class": "Branch",
      "id": "branch_41403_41405_1",
      "ports": {
        "bus1": 41403,
        "bus2": 41405
      },
      "params": {
        "R": 0.022867705672979355,
        "X": 0.09326516836881638,
        "G": 0.0,
        "B": 0.009409616701304913
      },
      "extension": {
        "length": 21140.429751342774,
        "rating": 136.20853424072266
      }
    },
    {
      "class": "Branch",
      "id": "branch_41403_41705_1",
      "ports": {
        "bus1": 41705,
        "bus2": 41403
      },
      "params": {
        "R": 0.024989698082208633,
        "X": 0.08926273137331009,
        "G": 0.0,
        "B": 0.010840453207492828
      },
      "extension": {
        "length": 21448.52196899414,
        "rating": 133.88266563415527
      }
    },
    {
      "class": "Branch",
      "id": "branch_41404_41405_1",
      "ports": {
        "bus1": 41404,
        "bus2": 41405
      },
      "params": {
        "R": 0.0002506205637473613,
        "X": 0.0010243210708722472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41405_42452_1",
      "ports": {
        "bus1": 41405,
        "bus2": 42452
      },
      "params": {
        "R": 0.01862143725156784,
        "X": 0.05581972002983093,
        "G": 0.0,
        "B": 0.006272279657423495
      },
      "extension": {
        "length": 13711.679147460938,
        "rating": 138.96805047988892
      }
    },
    {
      "class": "Branch",
      "id": "branch_41406_41696_1",
      "ports": {
        "bus1": 41696,
        "bus2": 41406
      },
      "params": {
        "R": 0.01541521493345499,
        "X": 0.07034851610660553,
        "G": 0.0,
        "B": 0.005174253135919571
      },
      "extension": {
        "length": 13315.961162109375,
        "rating": 123.52211475372314
      }
    },
    {
      "class": "Branch",
      "id": "branch_41407_41701_1",
      "ports": {
        "bus1": 41407,
        "bus2": 41701
      },
      "params": {
        "R": 0.04009051248431206,
        "X": 0.14599734544754028,
        "G": 0.0,
        "B": 0.017252100631594658
      },
      "extension": {
        "length": 34141.07904345703,
        "rating": 121.63289785385132
      }
    },
    {
      "class": "Branch",
      "id": "branch_41407_42267_1",
      "ports": {
        "bus1": 41407,
        "bus2": 42267
      },
      "params": {
        "R": 0.009003465995192528,
        "X": 0.040670447051525116,
        "G": 0.0,
        "B": 0.0034713665954768658
      },
      "extension": {
        "length": 9008.605148071289,
        "rating": 141.9624924659729
      }
    },
    {
      "class": "Branch",
      "id": "branch_41408_42299_1",
      "ports": {
        "bus1": 42299,
        "bus2": 41408
      },
      "params": {
        "R": 0.011274946853518486,
        "X": 0.05450519546866417,
        "G": 0.0,
        "B": 0.00908620934933424
      },
      "extension": {
        "length": 17130.97648388672,
        "rating": 142.29203462600708
      }
    },
    {
      "class": "Branch",
      "id": "branch_41408_42526_1",
      "ports": {
        "bus1": 41408,
        "bus2": 42526
      },
      "params": {
        "R": 0.012533286586403847,
        "X": 0.06017656996846199,
        "G": 0.0,
        "B": 0.006341041065752506
      },
      "extension": {
        "length": 13738.585551635742,
        "rating": 143.07279586791992
      }
    },
    {
      "class": "Branch",
      "id": "branch_41409_41410_1",
      "ports": {
        "bus1": 41409,
        "bus2": 41410
      },
      "params": {
        "R": 0.008422207087278366,
        "X": 0.03630349785089493,
        "G": 0.0,
        "B": 0.004503886215388775
      },
      "extension": {
        "length": 9346.390181213379,
        "rating": 104.54769134521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_41409_42892_1",
      "ports": {
        "bus1": 42892,
        "bus2": 41409
      },
      "params": {
        "R": 0.01332166325300932,
        "X": 0.054984670132398605,
        "G": 0.0,
        "B": 0.006833692081272603
      },
      "extension": {
        "length": 13681.825946411132,
        "rating": 128.66839170455933
      }
    },
    {
      "class": "Branch",
      "id": "branch_41410_41412_1",
      "ports": {
        "bus1": 41412,
        "bus2": 41410
      },
      "params": {
        "R": 0.015743400901556015,
        "X": 0.06838517636060715,
        "G": 0.0,
        "B": 0.014618243090808392
      },
      "extension": {
        "length": 22483.139282226562,
        "rating": 122.70700931549072
      }
    },
    {
      "class": "Branch",
      "id": "branch_41410_44803_1",
      "ports": {
        "bus1": 41410,
        "bus2": 44803
      },
      "params": {
        "R": 0.047185156494379044,
        "X": 0.1591632068157196,
        "G": 0.0,
        "B": 0.04256916791200638
      },
      "extension": {
        "length": 51345.56276147461,
        "rating": 135.21841764450073
      }
    },
    {
      "class": "Branch",
      "id": "branch_41411_42530_1",
      "ports": {
        "bus1": 41411,
        "bus2": 42530
      },
      "params": {
        "R": 0.005203949753195047,
        "X": 0.023124128580093384,
        "G": 0.0,
        "B": 0.005978010594844818
      },
      "extension": {
        "length": 8537.145274291992,
        "rating": 138.34257125854492
      }
    },
    {
      "class": "Branch",
      "id": "branch_41412_41413_1",
      "ports": {
        "bus1": 41412,
        "bus2": 41413
      },
      "params": {
        "R": 0.00026926142163574696,
        "X": 0.0010467790998518467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41412_42451_1",
      "ports": {
        "bus1": 41412,
        "bus2": 42451
      },
      "params": {
        "R": 0.03622298315167427,
        "X": 0.15505191683769226,
        "G": 0.0,
        "B": 0.023475652560591698
      },
      "extension": {
        "length": 37366.31752734375,
        "rating": 124.26855564117432
      }
    },
    {
      "class": "Branch",
      "id": "branch_41412_42452_1",
      "ports": {
        "bus1": 41412,
        "bus2": 42452
      },
      "params": {
        "R": 0.03395015001296997,
        "X": 0.15221315622329712,
        "G": 0.0,
        "B": 0.01423238217830658
      },
      "extension": {
        "length": 33442.37815649414,
        "rating": 127.8518557548523
      }
    },
    {
      "class": "Branch",
      "id": "branch_41412_44810_1",
      "ports": {
        "bus1": 44810,
        "bus2": 41412
      },
      "params": {
        "R": 0.0026150974445044994,
        "X": 0.008506430312991142,
        "G": 0.0,
        "B": 0.0006126862717792392
      },
      "extension": {
        "length": 1689.2787429656983,
        "rating": 141.83436632156372
      }
    },
    {
      "class": "Branch",
      "id": "branch_41414_41415_1",
      "ports": {
        "bus1": 41414,
        "bus2": 41415
      },
      "params": {
        "R": 0.0002338455815333873,
        "X": 0.0011062516132369637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41414_41416_1",
      "ports": {
        "bus1": 41416,
        "bus2": 41414
      },
      "params": {
        "R": 0.0129423001781106,
        "X": 0.05408529192209244,
        "G": 0.0,
        "B": 0.005463932175189257
      },
      "extension": {
        "length": 13049.71039050293,
        "rating": 113.24628591537476
      }
    },
    {
      "class": "Branch",
      "id": "branch_41414_41857_1",
      "ports": {
        "bus1": 41414,
        "bus2": 41857
      },
      "params": {
        "R": 0.018313659355044365,
        "X": 0.08704116940498352,
        "G": 0.0,
        "B": 0.010571069084107876
      },
      "extension": {
        "length": 20606.830833251955,
        "rating": 102.73975133895874
      }
    },
    {
      "class": "Branch",
      "id": "branch_41416_41845_1",
      "ports": {
        "bus1": 41416,
        "bus2": 41845
      },
      "params": {
        "R": 0.013681192882359028,
        "X": 0.06500031054019928,
        "G": 0.0,
        "B": 0.012750183232128618
      },
      "extension": {
        "length": 20650.9207467041,
        "rating": 106.87434673309326
      }
    },
    {
      "class": "Branch",
      "id": "branch_41417_41534_1",
      "ports": {
        "bus1": 41417,
        "bus2": 41534
      },
      "params": {
        "R": 0.01246771588921547,
        "X": 0.05321424454450607,
        "G": 0.0,
        "B": 0.007715696934610606
      },
      "extension": {
        "length": 14702.73298022461,
        "rating": 131.16470575332642
      }
    },
    {
      "class": "Branch",
      "id": "branch_41417_41536_1",
      "ports": {
        "bus1": 41536,
        "bus2": 41417
      },
      "params": {
        "R": 0.01834050752222538,
        "X": 0.09071888774633408,
        "G": 0.0,
        "B": 0.008130296133458614
      },
      "extension": {
        "length": 18839.033574829104,
        "rating": 136.17031574249268
      }
    },
    {
      "class": "Branch",
      "id": "branch_41417_41538_1",
      "ports": {
        "bus1": 41417,
        "bus2": 41538
      },
      "params": {
        "R": 0.015917131677269936,
        "X": 0.06826170533895493,
        "G": 0.0,
        "B": 0.012336469255387785
      },
      "extension": {
        "length": 18985.932933837892,
        "rating": 144.11276578903198
      }
    },
    {
      "class": "Branch",
      "id": "branch_41418_41419_1",
      "ports": {
        "bus1": 41418,
        "bus2": 41419
      },
      "params": {
        "R": 0.020937129855155945,
        "X": 0.09361755847930908,
        "G": 0.0,
        "B": 0.007692428771406412
      },
      "extension": {
        "length": 18259.25128967285,
        "rating": 144.0242886543274
      }
    },
    {
      "class": "Branch",
      "id": "branch_41418_41420_1",
      "ports": {
        "bus1": 41418,
        "bus2": 41420
      },
      "params": {
        "R": 0.016240553930401802,
        "X": 0.08787834644317627,
        "G": 0.0,
        "B": 0.006721077486872673
      },
      "extension": {
        "length": 16443.032940307618,
        "rating": 141.36909246444702
      }
    },
    {
      "class": "Branch",
      "id": "branch_41419_41796_1",
      "ports": {
        "bus1": 41419,
        "bus2": 41796
      },
      "params": {
        "R": 0.019974444061517715,
        "X": 0.10749133676290512,
        "G": 0.0,
        "B": 0.012153795920312405
      },
      "extension": {
        "length": 27452.433357421876,
        "rating": 141.67821407318115
      }
    },
    {
      "class": "Branch",
      "id": "branch_41419_42300_1",
      "ports": {
        "bus1": 42300,
        "bus2": 41419
      },
      "params": {
        "R": 0.015854690223932266,
        "X": 0.07135703414678574,
        "G": 0.0,
        "B": 0.013984478078782558
      },
      "extension": {
        "length": 22089.99667456055,
        "rating": 157.66338109970093
      }
    },
    {
      "class": "Branch",
      "id": "branch_41419_42300_2",
      "ports": {
        "bus1": 42300,
        "bus2": 41419
      },
      "params": {
        "R": 0.015854690223932266,
        "X": 0.07135703414678574,
        "G": 0.0,
        "B": 0.013984478078782558
      },
      "extension": {
        "length": 22089.99667456055,
        "rating": 157.66338109970093
      }
    },
    {
      "class": "Branch",
      "id": "branch_41420_41421_1",
      "ports": {
        "bus1": 41420,
        "bus2": 41421
      },
      "params": {
        "R": 0.00020903402764815837,
        "X": 0.0011192213278263807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41420_41797_1",
      "ports": {
        "bus1": 41420,
        "bus2": 41797
      },
      "params": {
        "R": 0.025599680840969086,
        "X": 0.09720642864704132,
        "G": 0.0,
        "B": 0.008814758621156216
      },
      "extension": {
        "length": 20114.38117089844,
        "rating": 138.16123008728027
      }
    },
    {
      "class": "Branch",
      "id": "branch_41422_41423_1",
      "ports": {
        "bus1": 41422,
        "bus2": 41423
      },
      "params": {
        "R": 0.00027679174672812223,
        "X": 0.0010305665200576186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41422_41798_1",
      "ports": {
        "bus1": 41798,
        "bus2": 41422
      },
      "params": {
        "R": 0.01326326560229063,
        "X": 0.06664162874221802,
        "G": 0.0,
        "B": 0.010933843441307545
      },
      "extension": {
        "length": 18752.89194909668,
        "rating": 103.90539169311523
      }
    },
    {
      "class": "Branch",
      "id": "branch_41422_42288_1",
      "ports": {
        "bus1": 41422,
        "bus2": 42288
      },
      "params": {
        "R": 0.01291611883789301,
        "X": 0.05040604621171951,
        "G": 0.0,
        "B": 0.0067189387045800695
      },
      "extension": {
        "length": 13816.97341809082,
        "rating": 109.64661836624146
      }
    },
    {
      "class": "Branch",
      "id": "branch_41424_41425_1",
      "ports": {
        "bus1": 41424,
        "bus2": 41425
      },
      "params": {
        "R": 0.0002783869858831167,
        "X": 0.0011764320079237223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41425_41430_1",
      "ports": {
        "bus1": 41425,
        "bus2": 41430
      },
      "params": {
        "R": 0.00707605853676796,
        "X": 0.036139100790023804,
        "G": 0.0,
        "B": 0.004676859825849533
      },
      "extension": {
        "length": 9086.89018359375,
        "rating": 131.13378286361694
      }
    },
    {
      "class": "Branch",
      "id": "branch_41425_41432_1",
      "ports": {
        "bus1": 41425,
        "bus2": 41432
      },
      "params": {
        "R": 0.017130179330706596,
        "X": 0.06621475517749786,
        "G": 0.0,
        "B": 0.006400330457836389
      },
      "extension": {
        "length": 15526.333545776368,
        "rating": 143.9097762107849
      }
    },
    {
      "class": "Branch",
      "id": "branch_41425_42241_1",
      "ports": {
        "bus1": 41425,
        "bus2": 42241
      },
      "params": {
        "R": 0.01892276667058468,
        "X": 0.08932726085186005,
        "G": 0.0,
        "B": 0.007236076984554529
      },
      "extension": {
        "length": 17815.819751586914,
        "rating": 126.79258584976196
      }
    },
    {
      "class": "Branch",
      "id": "branch_41426_41429_1",
      "ports": {
        "bus1": 41426,
        "bus2": 41429
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.00031247176229953766,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41426_41430_1",
      "ports": {
        "bus1": 41426,
        "bus2": 41430
      },
      "params": {
        "R": 0.00024098384892567992,
        "X": 0.001198067213408649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41426_41431_1",
      "ports": {
        "bus1": 41426,
        "bus2": 41431
      },
      "params": {
        "R": 0.0002820672234520316,
        "X": 0.0010733044473454356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41427_41429_1",
      "ports": {
        "bus1": 41427,
        "bus2": 41429
      },
      "params": {
        "R": 0.0008458348456770182,
        "X": 0.023888688534498215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41428_41429_1",
      "ports": {
        "bus1": 41428,
        "bus2": 41429
      },
      "params": {
        "R": 0.0008458348456770182,
        "X": 0.023888688534498215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41430_42241_1",
      "ports": {
        "bus1": 41430,
        "bus2": 42241
      },
      "params": {
        "R": 0.010229556821286678,
        "X": 0.0404292531311512,
        "G": 0.0,
        "B": 0.004052421078085899
      },
      "extension": {
        "length": 8902.19048071289,
        "rating": 127.37898826599121
      }
    },
    {
      "class": "Branch",
      "id": "branch_41432_41436_1",
      "ports": {
        "bus1": 41436,
        "bus2": 41432
      },
      "params": {
        "R": 0.011152257211506367,
        "X": 0.04896468669176102,
        "G": 0.0,
        "B": 0.012927509844303133
      },
      "extension": {
        "length": 17878.735399658202,
        "rating": 144.73168849945068
      }
    },
    {
      "class": "Branch",
      "id": "branch_41433_41434_1",
      "ports": {
        "bus1": 41433,
        "bus2": 41434
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41433_41435_1",
      "ports": {
        "bus1": 41435,
        "bus2": 41433
      },
      "params": {
        "R": 0.011989823542535305,
        "X": 0.0593680702149868,
        "G": 0.0,
        "B": 0.006176897790282965
      },
      "extension": {
        "length": 14025.47771447754,
        "rating": 140.30078649520874
      }
    },
    {
      "class": "Branch",
      "id": "branch_41433_41683_1",
      "ports": {
        "bus1": 41433,
        "bus2": 41683
      },
      "params": {
        "R": 0.009301479905843735,
        "X": 0.03875642642378807,
        "G": 0.0,
        "B": 0.00737213296815753
      },
      "extension": {
        "length": 12574.231669006347,
        "rating": 101.77346467971802
      }
    },
    {
      "class": "Branch",
      "id": "branch_41433_42113_1",
      "ports": {
        "bus1": 42113,
        "bus2": 41433
      },
      "params": {
        "R": 0.01656174287199974,
        "X": 0.08530597388744354,
        "G": 0.0,
        "B": 0.009766556322574615
      },
      "extension": {
        "length": 19622.612955322267,
        "rating": 138.2443904876709
      }
    },
    {
      "class": "Branch",
      "id": "branch_41435_42981_1",
      "ports": {
        "bus1": 41435,
        "bus2": 42981
      },
      "params": {
        "R": 0.03694050386548042,
        "X": 0.12397034466266632,
        "G": 0.0,
        "B": 0.010363008826971054
      },
      "extension": {
        "length": 25011.36207861328,
        "rating": 143.06713342666626
      }
    },
    {
      "class": "Branch",
      "id": "branch_41436_41437_1",
      "ports": {
        "bus1": 41436,
        "bus2": 41437
      },
      "params": {
        "R": 0.0002858625666704029,
        "X": 0.0011229164665564895,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41436_41438_1",
      "ports": {
        "bus1": 41438,
        "bus2": 41436
      },
      "params": {
        "R": 0.004698354285210371,
        "X": 0.018732141703367233,
        "G": 0.0,
        "B": 0.001585070858709514
      },
      "extension": {
        "length": 3680.36972644043,
        "rating": 145.7088589668274
      }
    },
    {
      "class": "Branch",
      "id": "branch_41436_41438_2",
      "ports": {
        "bus1": 41438,
        "bus2": 41436
      },
      "params": {
        "R": 0.004698354285210371,
        "X": 0.018732141703367233,
        "G": 0.0,
        "B": 0.001585070858709514
      },
      "extension": {
        "length": 3680.36972644043,
        "rating": 145.7088589668274
      }
    },
    {
      "class": "Branch",
      "id": "branch_41438_41439_1",
      "ports": {
        "bus1": 41438,
        "bus2": 41439
      },
      "params": {
        "R": 0.00500615406781435,
        "X": 0.021709110587835312,
        "G": 0.0,
        "B": 0.004196669440716505
      },
      "extension": {
        "length": 6939.554696411133,
        "rating": 151.23659372329712
      }
    },
    {
      "class": "Branch",
      "id": "branch_41438_41439_2",
      "ports": {
        "bus1": 41438,
        "bus2": 41439
      },
      "params": {
        "R": 0.00500615406781435,
        "X": 0.021709110587835312,
        "G": 0.0,
        "B": 0.004196669440716505
      },
      "extension": {
        "length": 6939.554696411133,
        "rating": 151.23659372329712
      }
    },
    {
      "class": "Branch",
      "id": "branch_41439_41952_1",
      "ports": {
        "bus1": 41439,
        "bus2": 41952
      },
      "params": {
        "R": 0.016405237838625908,
        "X": 0.07213491201400757,
        "G": 0.0,
        "B": 0.013574882410466671
      },
      "extension": {
        "length": 20551.386543090823,
        "rating": 155.08112907409668
      }
    },
    {
      "class": "Branch",
      "id": "branch_41439_41952_2",
      "ports": {
        "bus1": 41439,
        "bus2": 41952
      },
      "params": {
        "R": 0.016405237838625908,
        "X": 0.07213491201400757,
        "G": 0.0,
        "B": 0.013574882410466671
      },
      "extension": {
        "length": 20551.386543090823,
        "rating": 155.08112907409668
      }
    },
    {
      "class": "Branch",
      "id": "branch_41440_41443_1",
      "ports": {
        "bus1": 41443,
        "bus2": 41440
      },
      "params": {
        "R": 0.0045695495791733265,
        "X": 0.017911387607455254,
        "G": 0.0,
        "B": 0.002442664932459593
      },
      "extension": {
        "length": 4960.885727966309,
        "rating": 145.62183618545532
      }
    },
    {
      "class": "Branch",
      "id": "branch_41440_42965_1",
      "ports": {
        "bus1": 41440,
        "bus2": 42965
      },
      "params": {
        "R": 0.0035948127042502165,
        "X": 0.0176016204059124,
        "G": 0.0,
        "B": 0.0029696584679186344
      },
      "extension": {
        "length": 5242.775242675782,
        "rating": 147.48674631118774
      }
    },
    {
      "class": "Branch",
      "id": "branch_41441_41442_1",
      "ports": {
        "bus1": 41441,
        "bus2": 41442
      },
      "params": {
        "R": 0.00026319362223148346,
        "X": 0.0010618118103593588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41441_41443_1",
      "ports": {
        "bus1": 41441,
        "bus2": 41443
      },
      "params": {
        "R": 0.005941782146692276,
        "X": 0.025542067363858223,
        "G": 0.0,
        "B": 0.002049789298325777
      },
      "extension": {
        "length": 5491.5716145629885,
        "rating": 141.15992784500122
      }
    },
    {
      "class": "Branch",
      "id": "branch_41443_41444_1",
      "ports": {
        "bus1": 41443,
        "bus2": 41444
      },
      "params": {
        "R": 0.0002448194718454033,
        "X": 0.001041871146298945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41445_41446_1",
      "ports": {
        "bus1": 41445,
        "bus2": 41446
      },
      "params": {
        "R": 0.00022283037833403796,
        "X": 0.0011187634663656354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41445_41448_1",
      "ports": {
        "bus1": 41445,
        "bus2": 41448
      },
      "params": {
        "R": 0.005447613075375557,
        "X": 0.02618015557527542,
        "G": 0.0,
        "B": 0.0021195807494223118
      },
      "extension": {
        "length": 5132.434198699952,
        "rating": 139.99909162521362
      }
    },
    {
      "class": "Branch",
      "id": "branch_41445_41464_1",
      "ports": {
        "bus1": 41464,
        "bus2": 41445
      },
      "params": {
        "R": 0.011052747257053852,
        "X": 0.04914947226643562,
        "G": 0.0,
        "B": 0.006682595238089562
      },
      "extension": {
        "length": 12329.729639648438,
        "rating": 135.6792449951172
      }
    },
    {
      "class": "Branch",
      "id": "branch_41447_41448_1",
      "ports": {
        "bus1": 41448,
        "bus2": 41447
      },
      "params": {
        "R": 0.001512458547949791,
        "X": 0.06855073571205139,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41447_41449_1",
      "ports": {
        "bus1": 41447,
        "bus2": 41449
      },
      "params": {
        "R": 0.00020662613678723574,
        "X": 0.0011336434399709105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41447_41477_1",
      "ports": {
        "bus1": 41477,
        "bus2": 41447
      },
      "params": {
        "R": 0.005361465271562338,
        "X": 0.050248824059963226,
        "G": 0.0,
        "B": 0.1125059574842453
      },
      "extension": {
        "length": 53140.840435546874,
        "rating": 528.43017578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_41450_41451_1",
      "ports": {
        "bus1": 41450,
        "bus2": 41451
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41450_41910_1",
      "ports": {
        "bus1": 41450,
        "bus2": 41910
      },
      "params": {
        "R": 0.009301234968006611,
        "X": 0.037929464131593704,
        "G": 0.0,
        "B": 0.007878324016928673
      },
      "extension": {
        "length": 12790.287132385254,
        "rating": 116.06072187423706
      }
    },
    {
      "class": "Branch",
      "id": "branch_41450_42282_1",
      "ports": {
        "bus1": 41450,
        "bus2": 42282
      },
      "params": {
        "R": 0.014215913601219654,
        "X": 0.05873183161020279,
        "G": 0.0,
        "B": 0.008441360667347908
      },
      "extension": {
        "length": 16075.806797241212,
        "rating": 95.77755928039551
      }
    },
    {
      "class": "Branch",
      "id": "branch_41450_42372_1",
      "ports": {
        "bus1": 41450,
        "bus2": 42372
      },
      "params": {
        "R": 0.016700979322195053,
        "X": 0.07202497869729996,
        "G": 0.0,
        "B": 0.011662304401397705
      },
      "extension": {
        "length": 21857.962512084963,
        "rating": 110.22393703460693
      }
    },
    {
      "class": "Branch",
      "id": "branch_41452_41453_1",
      "ports": {
        "bus1": 41452,
        "bus2": 41453
      },
      "params": {
        "R": 0.00026881927624344826,
        "X": 0.001087945420295,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41452_41465_1",
      "ports": {
        "bus1": 41465,
        "bus2": 41452
      },
      "params": {
        "R": 0.011283650062978268,
        "X": 0.050417203456163406,
        "G": 0.0,
        "B": 0.0056489743292331696
      },
      "extension": {
        "length": 12483.867835876465,
        "rating": 110.84097623825073
      }
    },
    {
      "class": "Branch",
      "id": "branch_41452_41473_1",
      "ports": {
        "bus1": 41473,
        "bus2": 41452
      },
      "params": {
        "R": 0.018860947340726852,
        "X": 0.06498382985591888,
        "G": 0.0,
        "B": 0.00760260969400406
      },
      "extension": {
        "length": 14734.582943115234,
        "rating": 102.64110565185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_41454_41459_1",
      "ports": {
        "bus1": 41459,
        "bus2": 41454
      },
      "params": {
        "R": 0.006049326620995998,
        "X": 0.028172478079795837,
        "G": 0.0,
        "B": 0.0030849229078739877
      },
      "extension": {
        "length": 6119.4852990417485,
        "rating": 123.47657680511475
      }
    },
    {
      "class": "Branch",
      "id": "branch_41455_41458_1",
      "ports": {
        "bus1": 41455,
        "bus2": 41458
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0021871887147426605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41455_41459_1",
      "ports": {
        "bus1": 41455,
        "bus2": 41459
      },
      "params": {
        "R": 0.00020653732644859701,
        "X": 0.0011368507985025644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41455_41460_1",
      "ports": {
        "bus1": 41455,
        "bus2": 41460
      },
      "params": {
        "R": 0.00029817939503118396,
        "X": 0.0010784744517877698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41456_41458_1",
      "ports": {
        "bus1": 41456,
        "bus2": 41458
      },
      "params": {
        "R": 0.001907308935187757,
        "X": 0.04762529581785202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41457_41458_1",
      "ports": {
        "bus1": 41457,
        "bus2": 41458
      },
      "params": {
        "R": 0.001907308935187757,
        "X": 0.04762529581785202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41459_41462_1",
      "ports": {
        "bus1": 41459,
        "bus2": 41462
      },
      "params": {
        "R": 0.005649681203067303,
        "X": 0.023699333891272545,
        "G": 0.0,
        "B": 0.0026916498318314552
      },
      "extension": {
        "length": 5545.771573699952,
        "rating": 131.60946369171143
      }
    },
    {
      "class": "Branch",
      "id": "branch_41461_42965_1",
      "ports": {
        "bus1": 41461,
        "bus2": 42965
      },
      "params": {
        "R": 0.005378025583922863,
        "X": 0.019500108435750008,
        "G": 0.0,
        "B": 0.0016019423492252825
      },
      "extension": {
        "length": 3907.9917512512206,
        "rating": 157.93590545654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_41461_42965_2",
      "ports": {
        "bus1": 41461,
        "bus2": 42965
      },
      "params": {
        "R": 0.005378025583922863,
        "X": 0.019500108435750008,
        "G": 0.0,
        "B": 0.0016019423492252825
      },
      "extension": {
        "length": 3907.9917512512206,
        "rating": 157.93590545654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_41462_42965_1",
      "ports": {
        "bus1": 41462,
        "bus2": 42965
      },
      "params": {
        "R": 0.009037064388394356,
        "X": 0.04530725255608559,
        "G": 0.0,
        "B": 0.004407340660691261
      },
      "extension": {
        "length": 10396.158174316406,
        "rating": 140.29498100280762
      }
    },
    {
      "class": "Branch",
      "id": "branch_41463_42371_1",
      "ports": {
        "bus1": 41463,
        "bus2": 42371
      },
      "params": {
        "R": 0.01519220881164074,
        "X": 0.06495610624551773,
        "G": 0.0,
        "B": 0.009022475220263004
      },
      "extension": {
        "length": 17007.11278857422,
        "rating": 105.9921145439148
      }
    },
    {
      "class": "Branch",
      "id": "branch_41465_42942_1",
      "ports": {
        "bus1": 41465,
        "bus2": 42942
      },
      "params": {
        "R": 0.06487596035003662,
        "X": 0.20534777641296387,
        "G": 0.0,
        "B": 0.02509748376905918
      },
      "extension": {
        "length": 47169.1105246582,
        "rating": 122.72181510925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_41466_41467_1",
      "ports": {
        "bus1": 41466,
        "bus2": 41467
      },
      "params": {
        "R": 0.00021125114290043712,
        "X": 0.0010408160742372274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41466_41468_1",
      "ports": {
        "bus1": 41466,
        "bus2": 41468
      },
      "params": {
        "R": 0.004668783396482468,
        "X": 0.025785917416214943,
        "G": 0.0,
        "B": 0.005502029787749052
      },
      "extension": {
        "length": 7927.333287231446,
        "rating": 99.17805790901184
      }
    },
    {
      "class": "Branch",
      "id": "branch_41468_41469_1",
      "ports": {
        "bus1": 41468,
        "bus2": 41469
      },
      "params": {
        "R": 0.00028078790637664497,
        "X": 0.0011878607328981161,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41470_41471_1",
      "ports": {
        "bus1": 41470,
        "bus2": 41471
      },
      "params": {
        "R": 0.006633687298744917,
        "X": 0.030858619138598442,
        "G": 0.0,
        "B": 0.0038515082560479637
      },
      "extension": {
        "length": 8137.16978137207,
        "rating": 120.41459083557129
      }
    },
    {
      "class": "Branch",
      "id": "branch_41470_42369_1",
      "ports": {
        "bus1": 41470,
        "bus2": 42369
      },
      "params": {
        "R": 0.014812014065682888,
        "X": 0.04932215437293053,
        "G": 0.0,
        "B": 0.0068344343453645715
      },
      "extension": {
        "length": 12879.717045776368,
        "rating": 92.9681122303009
      }
    },
    {
      "class": "Branch",
      "id": "branch_41471_41472_1",
      "ports": {
        "bus1": 41471,
        "bus2": 41472
      },
      "params": {
        "R": 0.000297229562420398,
        "X": 0.0010567690478637815,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41471_41473_1",
      "ports": {
        "bus1": 41473,
        "bus2": 41471
      },
      "params": {
        "R": 0.010131432674825191,
        "X": 0.03706037253141403,
        "G": 0.0,
        "B": 0.002857519779354334
      },
      "extension": {
        "length": 7514.114858459473,
        "rating": 115.26751518249512
      }
    },
    {
      "class": "Branch",
      "id": "branch_41471_42368_1",
      "ports": {
        "bus1": 41471,
        "bus2": 42368
      },
      "params": {
        "R": 0.025216270238161087,
        "X": 0.09905431419610977,
        "G": 0.0,
        "B": 0.013642018660902977
      },
      "extension": {
        "length": 25361.74236621094,
        "rating": 132.6954483985901
      }
    },
    {
      "class": "Branch",
      "id": "branch_41473_41474_1",
      "ports": {
        "bus1": 41473,
        "bus2": 41474
      },
      "params": {
        "R": 0.00024364875571336597,
        "X": 0.0010779357980936766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41475_41476_1",
      "ports": {
        "bus1": 41476,
        "bus2": 41475
      },
      "params": {
        "R": 0.01855163276195526,
        "X": 0.07739624381065369,
        "G": 0.0,
        "B": 0.008011811412870884
      },
      "extension": {
        "length": 18244.380708984376,
        "rating": 138.21221590042114
      }
    },
    {
      "class": "Branch",
      "id": "branch_41475_41480_1",
      "ports": {
        "bus1": 41475,
        "bus2": 41480
      },
      "params": {
        "R": 0.01066939253360033,
        "X": 0.04888287931680679,
        "G": 0.0,
        "B": 0.007430058903992177
      },
      "extension": {
        "length": 13245.191993408203,
        "rating": 133.09122323989868
      }
    },
    {
      "class": "Branch",
      "id": "branch_41476_41478_1",
      "ports": {
        "bus1": 41478,
        "bus2": 41476
      },
      "params": {
        "R": 0.006156011018902063,
        "X": 0.021872706711292267,
        "G": 0.0,
        "B": 0.0027123629115521908
      },
      "extension": {
        "length": 5043.840362182617,
        "rating": 141.94607734680176
      }
    },
    {
      "class": "Branch",
      "id": "branch_41477_41478_1",
      "ports": {
        "bus1": 41478,
        "bus2": 41477
      },
      "params": {
        "R": 0.002098259050399065,
        "X": 0.06799186766147614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41477_41478_2",
      "ports": {
        "bus1": 41478,
        "bus2": 41477
      },
      "params": {
        "R": 0.002098259050399065,
        "X": 0.06799186766147614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41477_41479_1",
      "ports": {
        "bus1": 41477,
        "bus2": 41479
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41478_42368_1",
      "ports": {
        "bus1": 41478,
        "bus2": 42368
      },
      "params": {
        "R": 0.01270901970565319,
        "X": 0.07480987906455994,
        "G": 0.0,
        "B": 0.014039906673133373
      },
      "extension": {
        "length": 21691.55597167969,
        "rating": 135.91398000717163
      }
    },
    {
      "class": "Branch",
      "id": "branch_41480_41633_1",
      "ports": {
        "bus1": 41480,
        "bus2": 41633
      },
      "params": {
        "R": 0.02477918192744255,
        "X": 0.11479034274816513,
        "G": 0.0,
        "B": 0.012844091281294823
      },
      "extension": {
        "length": 29493.98037158203,
        "rating": 125.59343576431274
      }
    },
    {
      "class": "Branch",
      "id": "branch_41480_42369_1",
      "ports": {
        "bus1": 41480,
        "bus2": 42369
      },
      "params": {
        "R": 0.014316986314952374,
        "X": 0.06293677538633347,
        "G": 0.0,
        "B": 0.006864954251796006
      },
      "extension": {
        "length": 15930.158292114258,
        "rating": 109.88109111785889
      }
    },
    {
      "class": "Branch",
      "id": "branch_41481_41484_1",
      "ports": {
        "bus1": 41481,
        "bus2": 41484
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0024325549602508545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41481_41485_1",
      "ports": {
        "bus1": 41481,
        "bus2": 41485
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41481_41486_1",
      "ports": {
        "bus1": 41481,
        "bus2": 41486
      },
      "params": {
        "R": 0.00028399715665727854,
        "X": 0.0011390212457627058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41482_41484_1",
      "ports": {
        "bus1": 41482,
        "bus2": 41484
      },
      "params": {
        "R": 0.0009522390319034457,
        "X": 0.023885928094387054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41483_41484_1",
      "ports": {
        "bus1": 41483,
        "bus2": 41484
      },
      "params": {
        "R": 0.0009522390319034457,
        "X": 0.023885928094387054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41485_41607_1",
      "ports": {
        "bus1": 41485,
        "bus2": 41607
      },
      "params": {
        "R": 0.02640272118151188,
        "X": 0.08642800897359848,
        "G": 0.0,
        "B": 0.008558009751141071
      },
      "extension": {
        "length": 19200.016192016603,
        "rating": 130.4834485054016
      }
    },
    {
      "class": "Branch",
      "id": "branch_41485_42575_1",
      "ports": {
        "bus1": 41485,
        "bus2": 42575
      },
      "params": {
        "R": 0.050589267164468765,
        "X": 0.16948005557060242,
        "G": 0.0,
        "B": 0.01794665865600109
      },
      "extension": {
        "length": 41092.680306884766,
        "rating": 124.78283643722534
      }
    },
    {
      "class": "Branch",
      "id": "branch_41487_41613_1",
      "ports": {
        "bus1": 41487,
        "bus2": 41613
      },
      "params": {
        "R": 0.02227098122239113,
        "X": 0.08385523408651352,
        "G": 0.0,
        "B": 0.010513694025576115
      },
      "extension": {
        "length": 22928.974301513674,
        "rating": 104.51290607452393
      }
    },
    {
      "class": "Branch",
      "id": "branch_41487_41632_1",
      "ports": {
        "bus1": 41487,
        "bus2": 41632
      },
      "params": {
        "R": 0.02117937058210373,
        "X": 0.10680833458900452,
        "G": 0.0,
        "B": 0.010385124944150448
      },
      "extension": {
        "length": 22697.110500732422,
        "rating": 116.31107330322266
      }
    },
    {
      "class": "Branch",
      "id": "branch_41488_41836_1",
      "ports": {
        "bus1": 41836,
        "bus2": 41488
      },
      "params": {
        "R": 0.011804395355284214,
        "X": 0.07018262147903442,
        "G": 0.0,
        "B": 0.010688813403248787
      },
      "extension": {
        "length": 20669.315205322266,
        "rating": 122.9043960571289
      }
    },
    {
      "class": "Branch",
      "id": "branch_41488_42373_1",
      "ports": {
        "bus1": 41488,
        "bus2": 42373
      },
      "params": {
        "R": 0.016954360529780388,
        "X": 0.08055156469345093,
        "G": 0.0,
        "B": 0.008686237037181854
      },
      "extension": {
        "length": 20498.39484741211,
        "rating": 129.70670461654663
      }
    },
    {
      "class": "Branch",
      "id": "branch_41490_41491_1",
      "ports": {
        "bus1": 41490,
        "bus2": 41491
      },
      "params": {
        "R": 0.00022128083219286054,
        "X": 0.0011591629590839148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41492_41493_1",
      "ports": {
        "bus1": 41492,
        "bus2": 41493
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41492_42447_1",
      "ports": {
        "bus1": 42447,
        "bus2": 41492
      },
      "params": {
        "R": 0.008286421187222004,
        "X": 0.039094362407922745,
        "G": 0.0,
        "B": 0.004916897043585777
      },
      "extension": {
        "length": 10598.890125366212,
        "rating": 132.10824728012085
      }
    },
    {
      "class": "Branch",
      "id": "branch_41494_41495_1",
      "ports": {
        "bus1": 41494,
        "bus2": 41495
      },
      "params": {
        "R": 0.009475184604525566,
        "X": 0.03995310142636299,
        "G": 0.0,
        "B": 0.004666857421398163
      },
      "extension": {
        "length": 9824.06595465088,
        "rating": 94.8968768119812
      }
    },
    {
      "class": "Branch",
      "id": "branch_41495_41496_1",
      "ports": {
        "bus1": 41495,
        "bus2": 41496
      },
      "params": {
        "R": 0.00941740907728672,
        "X": 0.040379129350185394,
        "G": 0.0,
        "B": 0.006555402185767889
      },
      "extension": {
        "length": 11785.136253112792,
        "rating": 118.48475933074951
      }
    },
    {
      "class": "Branch",
      "id": "branch_41496_41497_1",
      "ports": {
        "bus1": 41496,
        "bus2": 41497
      },
      "params": {
        "R": 0.005550642032176256,
        "X": 0.02551109530031681,
        "G": 0.0,
        "B": 0.0034499373286962505
      },
      "extension": {
        "length": 6094.161263397217,
        "rating": 123.37801456451416
      }
    },
    {
      "class": "Branch",
      "id": "branch_41497_42273_1",
      "ports": {
        "bus1": 41497,
        "bus2": 42273
      },
      "params": {
        "R": 0.011265474371612072,
        "X": 0.05269841104745865,
        "G": 0.0,
        "B": 0.009647592902183533
      },
      "extension": {
        "length": 15964.645024291993,
        "rating": 132.17920064926147
      }
    },
    {
      "class": "Branch",
      "id": "branch_41498_41520_1",
      "ports": {
        "bus1": 41520,
        "bus2": 41498
      },
      "params": {
        "R": 0.012885425239801407,
        "X": 0.05027969926595688,
        "G": 0.0,
        "B": 0.006513019558042288
      },
      "extension": {
        "length": 13665.857990844726,
        "rating": 141.24921560287476
      }
    },
    {
      "class": "Branch",
      "id": "branch_41499_41526_1",
      "ports": {
        "bus1": 41499,
        "bus2": 41526
      },
      "params": {
        "R": 0.015413490124046803,
        "X": 0.07311040908098221,
        "G": 0.0,
        "B": 0.009761009365320206
      },
      "extension": {
        "length": 18025.215760986328,
        "rating": 120.4735279083252
      }
    },
    {
      "class": "Branch",
      "id": "branch_41499_42122_1",
      "ports": {
        "bus1": 42122,
        "bus2": 41499
      },
      "params": {
        "R": 0.007264598738402128,
        "X": 0.036132827401161194,
        "G": 0.0,
        "B": 0.004428344778716564
      },
      "extension": {
        "length": 9113.834190124511,
        "rating": 97.66860604286194
      }
    },
    {
      "class": "Branch",
      "id": "branch_41500_41501_1",
      "ports": {
        "bus1": 41500,
        "bus2": 41501
      },
      "params": {
        "R": 0.00023157038958743215,
        "X": 0.001140137086622417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41500_41525_1",
      "ports": {
        "bus1": 41525,
        "bus2": 41500
      },
      "params": {
        "R": 0.001658433466218412,
        "X": 0.015088096261024475,
        "G": 0.0,
        "B": 0.09728460013866425
      },
      "extension": {
        "length": 29233.409857910156,
        "rating": 642.7757263183594
      }
    },
    {
      "class": "Branch",
      "id": "branch_41500_42759_1",
      "ports": {
        "bus1": 41500,
        "bus2": 42759
      },
      "params": {
        "R": 0.0036305433604866266,
        "X": 0.03172983601689339,
        "G": 0.0,
        "B": 0.0469265878200531
      },
      "extension": {
        "length": 24890.828877685548,
        "rating": 562.312126159668
      }
    },
    {
      "class": "Branch",
      "id": "branch_41500_42851_1",
      "ports": {
        "bus1": 42851,
        "bus2": 41500
      },
      "params": {
        "R": 0.0032510117162019014,
        "X": 0.03191852942109108,
        "G": 0.0,
        "B": 0.08521092683076859
      },
      "extension": {
        "length": 37015.2496538086,
        "rating": 506.80837631225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_41502_41503_1",
      "ports": {
        "bus1": 41502,
        "bus2": 41503
      },
      "params": {
        "R": 0.00028839727747254074,
        "X": 0.001017740578390658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41503_41506_1",
      "ports": {
        "bus1": 41506,
        "bus2": 41503
      },
      "params": {
        "R": 0.012464175000786781,
        "X": 0.05356893315911293,
        "G": 0.0,
        "B": 0.007947966456413269
      },
      "extension": {
        "length": 14605.923028930665,
        "rating": 124.9674916267395
      }
    },
    {
      "class": "Branch",
      "id": "branch_41503_42115_1",
      "ports": {
        "bus1": 41503,
        "bus2": 42115
      },
      "params": {
        "R": 0.008671265095472336,
        "X": 0.04066316783428192,
        "G": 0.0,
        "B": 0.004411343019455671
      },
      "extension": {
        "length": 9571.614480285645,
        "rating": 112.56154775619507
      }
    },
    {
      "class": "Branch",
      "id": "branch_41504_41505_1",
      "ports": {
        "bus1": 41504,
        "bus2": 41505
      },
      "params": {
        "R": 0.00024718703934922814,
        "X": 0.0011474044295027852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41504_42123_1",
      "ports": {
        "bus1": 41504,
        "bus2": 42123
      },
      "params": {
        "R": 0.006461573299020529,
        "X": 0.02406121976673603,
        "G": 0.0,
        "B": 0.0013066368410363793
      },
      "extension": {
        "length": 4264.488560852051,
        "rating": 125.3044843673706
      }
    },
    {
      "class": "Branch",
      "id": "branch_41504_42125_1",
      "ports": {
        "bus1": 42125,
        "bus2": 41504
      },
      "params": {
        "R": 0.006214928813278675,
        "X": 0.029637837782502174,
        "G": 0.0,
        "B": 0.0026476446073502302
      },
      "extension": {
        "length": 6732.321206176758,
        "rating": 85.18163561820984
      }
    },
    {
      "class": "Branch",
      "id": "branch_41506_41507_1",
      "ports": {
        "bus1": 41507,
        "bus2": 41506
      },
      "params": {
        "R": 0.011666713282465935,
        "X": 0.041542477905750275,
        "G": 0.0,
        "B": 0.0043477644212543964
      },
      "extension": {
        "length": 8910.838255187988,
        "rating": 120.12091875076294
      }
    },
    {
      "class": "Branch",
      "id": "branch_41506_41527_1",
      "ports": {
        "bus1": 41527,
        "bus2": 41506
      },
      "params": {
        "R": 0.0063522374257445335,
        "X": 0.03594035655260086,
        "G": 0.0,
        "B": 0.004779382608830929
      },
      "extension": {
        "length": 9113.385264038086,
        "rating": 123.920738697052
      }
    },
    {
      "class": "Branch",
      "id": "branch_41507_41508_1",
      "ports": {
        "bus1": 41507,
        "bus2": 41508
      },
      "params": {
        "R": 0.0002323993539903313,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41507_41509_1",
      "ports": {
        "bus1": 41507,
        "bus2": 41509
      },
      "params": {
        "R": 0.008579783141613007,
        "X": 0.03667137771844864,
        "G": 0.0,
        "B": 0.005537472199648619
      },
      "extension": {
        "length": 9999.002858093261,
        "rating": 129.365873336792
      }
    },
    {
      "class": "Branch",
      "id": "branch_41507_42126_1",
      "ports": {
        "bus1": 41507,
        "bus2": 42126
      },
      "params": {
        "R": 0.0129006402567029,
        "X": 0.05655511096119881,
        "G": 0.0,
        "B": 0.006703179329633712
      },
      "extension": {
        "length": 15155.908900268556,
        "rating": 112.69538402557373
      }
    },
    {
      "class": "Branch",
      "id": "branch_41509_41511_1",
      "ports": {
        "bus1": 41509,
        "bus2": 41511
      },
      "params": {
        "R": 0.012363042682409286,
        "X": 0.05999269336462021,
        "G": 0.0,
        "B": 0.01779293827712536
      },
      "extension": {
        "length": 20986.969164916994,
        "rating": 133.37892293930054
      }
    },
    {
      "class": "Branch",
      "id": "branch_41510_41513_1",
      "ports": {
        "bus1": 41510,
        "bus2": 41513
      },
      "params": {
        "R": 0.002349988091737032,
        "X": 0.11164730042219162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41510_41514_1",
      "ports": {
        "bus1": 41510,
        "bus2": 41514
      },
      "params": {
        "R": 0.00022998089843895286,
        "X": 0.001019060262478888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41511_41513_1",
      "ports": {
        "bus1": 41511,
        "bus2": 41513
      },
      "params": {
        "R": -0.001441048108972609,
        "X": -0.06846380978822708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41511_41515_1",
      "ports": {
        "bus1": 41515,
        "bus2": 41511
      },
      "params": {
        "R": 0.004547785967588425,
        "X": 0.01853826828300953,
        "G": 0.0,
        "B": 0.0021478075068444014
      },
      "extension": {
        "length": 4798.3276735839845,
        "rating": 151.4304518699646
      }
    },
    {
      "class": "Branch",
      "id": "branch_41511_41515_2",
      "ports": {
        "bus1": 41515,
        "bus2": 41511
      },
      "params": {
        "R": 0.004547785967588425,
        "X": 0.01853826828300953,
        "G": 0.0,
        "B": 0.0021478075068444014
      },
      "extension": {
        "length": 4798.3276735839845,
        "rating": 151.4304518699646
      }
    },
    {
      "class": "Branch",
      "id": "branch_41511_41519_1",
      "ports": {
        "bus1": 41519,
        "bus2": 41511
      },
      "params": {
        "R": 0.004622254986315966,
        "X": 0.02165113389492035,
        "G": 0.0,
        "B": 0.001376437721773982
      },
      "extension": {
        "length": 4131.187057891846,
        "rating": 129.75322008132935
      }
    },
    {
      "class": "Branch",
      "id": "branch_41511_41840_1",
      "ports": {
        "bus1": 41840,
        "bus2": 41511
      },
      "params": {
        "R": 0.014169272035360336,
        "X": 0.07018738985061646,
        "G": 0.0,
        "B": 0.012016024440526962
      },
      "extension": {
        "length": 19804.348978637696,
        "rating": 138.88983726501465
      }
    },
    {
      "class": "Branch",
      "id": "branch_41512_41513_1",
      "ports": {
        "bus1": 41512,
        "bus2": 41513
      },
      "params": {
        "R": 0.0047751436941325665,
        "X": 0.2268657684326172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41514_41768_1",
      "ports": {
        "bus1": 41514,
        "bus2": 41768
      },
      "params": {
        "R": 0.0052865720354020596,
        "X": 0.04938333481550217,
        "G": 0.0,
        "B": 0.07092540711164474
      },
      "extension": {
        "length": 46029.384650390624,
        "rating": 359.6766710281372
      }
    },
    {
      "class": "Branch",
      "id": "branch_41514_42851_1",
      "ports": {
        "bus1": 41514,
        "bus2": 42851
      },
      "params": {
        "R": 0.0022206141147762537,
        "X": 0.021770229563117027,
        "G": 0.0,
        "B": 0.054642464965581894
      },
      "extension": {
        "length": 25833.18075292969,
        "rating": 539.9358749389648
      }
    },
    {
      "class": "Branch",
      "id": "branch_41514_43002_1",
      "ports": {
        "bus1": 41514,
        "bus2": 43002
      },
      "params": {
        "R": 0.0018917032284662127,
        "X": 0.01818939857184887,
        "G": 0.0,
        "B": 0.12272793799638748
      },
      "extension": {
        "length": 33952.60989624023,
        "rating": 561.6825103759766
      }
    },
    {
      "class": "Branch",
      "id": "branch_41515_41516_1",
      "ports": {
        "bus1": 41515,
        "bus2": 41516
      },
      "params": {
        "R": 0.014498559758067131,
        "X": 0.05909049138426781,
        "G": 0.0,
        "B": 0.006622042041271924
      },
      "extension": {
        "length": 14412.725193603515,
        "rating": 124.05945062637329
      }
    },
    {
      "class": "Branch",
      "id": "branch_41515_41521_1",
      "ports": {
        "bus1": 41521,
        "bus2": 41515
      },
      "params": {
        "R": 0.006796366069465876,
        "X": 0.024759458377957344,
        "G": 0.0,
        "B": 0.003779714927077293
      },
      "extension": {
        "length": 6928.633897888184,
        "rating": 143.27905178070068
      }
    },
    {
      "class": "Branch",
      "id": "branch_41516_41517_1",
      "ports": {
        "bus1": 41516,
        "bus2": 41517
      },
      "params": {
        "R": 0.0002371860173298046,
        "X": 0.0010260224808007479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41516_41526_1",
      "ports": {
        "bus1": 41516,
        "bus2": 41526
      },
      "params": {
        "R": 0.01064727921038866,
        "X": 0.0511125847697258,
        "G": 0.0,
        "B": 0.005886490922421217
      },
      "extension": {
        "length": 11733.463709472657,
        "rating": 132.17934370040894
      }
    },
    {
      "class": "Branch",
      "id": "branch_41516_41533_1",
      "ports": {
        "bus1": 41533,
        "bus2": 41516
      },
      "params": {
        "R": 0.008800783194601536,
        "X": 0.028877263888716698,
        "G": 0.0,
        "B": 0.004310993477702141
      },
      "extension": {
        "length": 8525.614396728515,
        "rating": 135.16407012939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_41518_41519_1",
      "ports": {
        "bus1": 41518,
        "bus2": 41519
      },
      "params": {
        "R": 0.00022367459314409643,
        "X": 0.0011238721199333668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41519_41529_1",
      "ports": {
        "bus1": 41529,
        "bus2": 41519
      },
      "params": {
        "R": 0.009486409835517406,
        "X": 0.035535652190446854,
        "G": 0.0,
        "B": 0.008400196209549904
      },
      "extension": {
        "length": 10068.330091552734,
        "rating": 133.78174304962158
      }
    },
    {
      "class": "Branch",
      "id": "branch_41519_41842_1",
      "ports": {
        "bus1": 41519,
        "bus2": 41842
      },
      "params": {
        "R": 0.016758443787693977,
        "X": 0.07676682621240616,
        "G": 0.0,
        "B": 0.0201096311211586
      },
      "extension": {
        "length": 28888.781963378908,
        "rating": 139.75324630737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_41520_41524_1",
      "ports": {
        "bus1": 41524,
        "bus2": 41520
      },
      "params": {
        "R": 0.00238911435008049,
        "X": 0.010016463696956635,
        "G": 0.0,
        "B": 0.0016840363387018442
      },
      "extension": {
        "length": 2794.9025418090823,
        "rating": 160.95129251480103
      }
    },
    {
      "class": "Branch",
      "id": "branch_41520_41524_2",
      "ports": {
        "bus1": 41524,
        "bus2": 41520
      },
      "params": {
        "R": 0.00238911435008049,
        "X": 0.010016463696956635,
        "G": 0.0,
        "B": 0.0016840363387018442
      },
      "extension": {
        "length": 2794.9025418090823,
        "rating": 160.95129251480103
      }
    },
    {
      "class": "Branch",
      "id": "branch_41520_41524_3",
      "ports": {
        "bus1": 41524,
        "bus2": 41520
      },
      "params": {
        "R": 0.00238911435008049,
        "X": 0.010016463696956635,
        "G": 0.0,
        "B": 0.0016840363387018442
      },
      "extension": {
        "length": 2794.9025418090823,
        "rating": 160.95129251480103
      }
    },
    {
      "class": "Branch",
      "id": "branch_41520_41530_1",
      "ports": {
        "bus1": 41520,
        "bus2": 41530
      },
      "params": {
        "R": 0.015473132953047752,
        "X": 0.07513219863176346,
        "G": 0.0,
        "B": 0.006544315256178379
      },
      "extension": {
        "length": 15239.287903930664,
        "rating": 136.40669584274292
      }
    },
    {
      "class": "Branch",
      "id": "branch_41520_41533_1",
      "ports": {
        "bus1": 41533,
        "bus2": 41520
      },
      "params": {
        "R": 0.012871147133409977,
        "X": 0.04425576701760292,
        "G": 0.0,
        "B": 0.004382980987429619
      },
      "extension": {
        "length": 9254.344985595704,
        "rating": 138.25687170028687
      }
    },
    {
      "class": "Branch",
      "id": "branch_41521_41522_1",
      "ports": {
        "bus1": 41521,
        "bus2": 41522
      },
      "params": {
        "R": 0.000264181406237185,
        "X": 0.0011358670890331268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41521_41527_1",
      "ports": {
        "bus1": 41521,
        "bus2": 41527
      },
      "params": {
        "R": 0.0028862764593213797,
        "X": 0.013200744055211544,
        "G": 0.0,
        "B": 0.0013536998303607106
      },
      "extension": {
        "length": 3249.7517666931153,
        "rating": 136.41693592071533
      }
    },
    {
      "class": "Branch",
      "id": "branch_41523_41524_1",
      "ports": {
        "bus1": 41524,
        "bus2": 41523
      },
      "params": {
        "R": 0.0013471338897943497,
        "X": 0.07390834391117096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41523_41524_2",
      "ports": {
        "bus1": 41524,
        "bus2": 41523
      },
      "params": {
        "R": 0.0013471338897943497,
        "X": 0.07390834391117096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41523_41524_3",
      "ports": {
        "bus1": 41524,
        "bus2": 41523
      },
      "params": {
        "R": 0.0013471338897943497,
        "X": 0.07390834391117096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41523_41524_4",
      "ports": {
        "bus1": 41524,
        "bus2": 41523
      },
      "params": {
        "R": 0.0013471338897943497,
        "X": 0.07390834391117096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41523_41525_1",
      "ports": {
        "bus1": 41523,
        "bus2": 41525
      },
      "params": {
        "R": 0.0002734851441346109,
        "X": 0.0010755332186818123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41524_41529_1",
      "ports": {
        "bus1": 41529,
        "bus2": 41524
      },
      "params": {
        "R": 0.006026974879205227,
        "X": 0.024631813168525696,
        "G": 0.0,
        "B": 0.002570853801444173
      },
      "extension": {
        "length": 5465.217734802246,
        "rating": 137.63456344604492
      }
    },
    {
      "class": "Branch",
      "id": "branch_41524_42366_1",
      "ports": {
        "bus1": 41524,
        "bus2": 42366
      },
      "params": {
        "R": 0.023597128689289093,
        "X": 0.10831807553768158,
        "G": 0.0,
        "B": 0.011191600933670998
      },
      "extension": {
        "length": 25053.234220458984,
        "rating": 133.9235782623291
      }
    },
    {
      "class": "Branch",
      "id": "branch_41525_41768_1",
      "ports": {
        "bus1": 41525,
        "bus2": 41768
      },
      "params": {
        "R": 0.004363196901977062,
        "X": 0.03889632970094681,
        "G": 0.0,
        "B": 0.14267191290855408
      },
      "extension": {
        "length": 55814.352596191406,
        "rating": 514.2626762390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_41527_41528_1",
      "ports": {
        "bus1": 41527,
        "bus2": 41528
      },
      "params": {
        "R": 0.00027569103986024857,
        "X": 0.001024159719236195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41530_42366_1",
      "ports": {
        "bus1": 42366,
        "bus2": 41530
      },
      "params": {
        "R": 0.016547145321965218,
        "X": 0.07473276555538177,
        "G": 0.0,
        "B": 0.009713226929306984
      },
      "extension": {
        "length": 19400.949369140624,
        "rating": 99.8495101928711
      }
    },
    {
      "class": "Branch",
      "id": "branch_41530_42579_1",
      "ports": {
        "bus1": 41530,
        "bus2": 42579
      },
      "params": {
        "R": 0.03783232346177101,
        "X": 0.11566973477602005,
        "G": 0.0,
        "B": 0.02393120527267456
      },
      "extension": {
        "length": 35926.693679443364,
        "rating": 132.31520652770996
      }
    },
    {
      "class": "Branch",
      "id": "branch_41531_41532_1",
      "ports": {
        "bus1": 41531,
        "bus2": 41532
      },
      "params": {
        "R": 0.00022881943732500076,
        "X": 0.0011118057882413268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41534_41535_1",
      "ports": {
        "bus1": 41534,
        "bus2": 41535
      },
      "params": {
        "R": 0.00023471613531000912,
        "X": 0.001180082093924284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41534_41543_1",
      "ports": {
        "bus1": 41543,
        "bus2": 41534
      },
      "params": {
        "R": 0.008357691578567028,
        "X": 0.03430866822600365,
        "G": 0.0,
        "B": 0.003957308363169432
      },
      "extension": {
        "length": 8914.87935736084,
        "rating": 118.96872520446777
      }
    },
    {
      "class": "Branch",
      "id": "branch_41534_41545_1",
      "ports": {
        "bus1": 41534,
        "bus2": 41545
      },
      "params": {
        "R": 0.0091741643846035,
        "X": 0.04059996083378792,
        "G": 0.0,
        "B": 0.0046006981283426285
      },
      "extension": {
        "length": 9815.676792297363,
        "rating": 127.70884037017822
      }
    },
    {
      "class": "Branch",
      "id": "branch_41536_42300_1",
      "ports": {
        "bus1": 41536,
        "bus2": 42300
      },
      "params": {
        "R": 0.017750607803463936,
        "X": 0.0822383314371109,
        "G": 0.0,
        "B": 0.009144607931375504
      },
      "extension": {
        "length": 18822.373428955078,
        "rating": 107.41628408432007
      }
    },
    {
      "class": "Branch",
      "id": "branch_41536_42399_1",
      "ports": {
        "bus1": 42399,
        "bus2": 41536
      },
      "params": {
        "R": 0.012081505730748177,
        "X": 0.04977583512663841,
        "G": 0.0,
        "B": 0.006069682538509369
      },
      "extension": {
        "length": 11155.420341430665,
        "rating": 137.70413398742676
      }
    },
    {
      "class": "Branch",
      "id": "branch_41537_41548_1",
      "ports": {
        "bus1": 41537,
        "bus2": 41548
      },
      "params": {
        "R": 0.023295395076274872,
        "X": 0.10759980231523514,
        "G": 0.0,
        "B": 0.00778217101469636
      },
      "extension": {
        "length": 20805.478708007813,
        "rating": 143.62194538116455
      }
    },
    {
      "class": "Branch",
      "id": "branch_41537_42287_1",
      "ports": {
        "bus1": 41537,
        "bus2": 42287
      },
      "params": {
        "R": 0.01715569756925106,
        "X": 0.07813616096973419,
        "G": 0.0,
        "B": 0.016805320978164673
      },
      "extension": {
        "length": 26703.474235839843,
        "rating": 142.46337413787842
      }
    },
    {
      "class": "Branch",
      "id": "branch_41538_41539_1",
      "ports": {
        "bus1": 41538,
        "bus2": 41539
      },
      "params": {
        "R": 0.000254594546277076,
        "X": 0.0011780651984736323,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41538_41540_1",
      "ports": {
        "bus1": 41538,
        "bus2": 41540
      },
      "params": {
        "R": 0.0198505949229002,
        "X": 0.09985167533159256,
        "G": 0.0,
        "B": 0.007722917012870312
      },
      "extension": {
        "length": 19425.278860839844,
        "rating": 132.5159192085266
      }
    },
    {
      "class": "Branch",
      "id": "branch_41538_42286_1",
      "ports": {
        "bus1": 41538,
        "bus2": 42286
      },
      "params": {
        "R": 0.024776535108685493,
        "X": 0.0939767062664032,
        "G": 0.0,
        "B": 0.01182197779417038
      },
      "extension": {
        "length": 24055.91537475586,
        "rating": 128.98151874542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_41540_42106_1",
      "ports": {
        "bus1": 42106,
        "bus2": 41540
      },
      "params": {
        "R": 0.025072019547224045,
        "X": 0.10881718248128891,
        "G": 0.0,
        "B": 0.007828782312572002
      },
      "extension": {
        "length": 19770.453140625,
        "rating": 127.42490768432617
      }
    },
    {
      "class": "Branch",
      "id": "branch_41541_41542_1",
      "ports": {
        "bus1": 41541,
        "bus2": 41542
      },
      "params": {
        "R": 0.00029875931795686483,
        "X": 0.001173923839814961,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41541_41545_1",
      "ports": {
        "bus1": 41545,
        "bus2": 41541
      },
      "params": {
        "R": 0.017506500706076622,
        "X": 0.06205328181385994,
        "G": 0.0,
        "B": 0.008546232245862484
      },
      "extension": {
        "length": 16841.330907714844,
        "rating": 134.9810004234314
      }
    },
    {
      "class": "Branch",
      "id": "branch_41541_41548_1",
      "ports": {
        "bus1": 41541,
        "bus2": 41548
      },
      "params": {
        "R": 0.01739848591387272,
        "X": 0.09054059535264969,
        "G": 0.0,
        "B": 0.0084306625649333
      },
      "extension": {
        "length": 20737.90190258789,
        "rating": 132.68871307373047
      }
    },
    {
      "class": "Branch",
      "id": "branch_41543_41544_1",
      "ports": {
        "bus1": 41543,
        "bus2": 41544
      },
      "params": {
        "R": 0.00023145985323935747,
        "X": 0.0011916793882846832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41543_41545_1",
      "ports": {
        "bus1": 41545,
        "bus2": 41543
      },
      "params": {
        "R": 0.007271666545420885,
        "X": 0.02796626277267933,
        "G": 0.0,
        "B": 0.006266664247959852
      },
      "extension": {
        "length": 8981.960425598145,
        "rating": 126.14392042160034
      }
    },
    {
      "class": "Branch",
      "id": "branch_41545_41661_1",
      "ports": {
        "bus1": 41545,
        "bus2": 41661
      },
      "params": {
        "R": 0.02021367847919464,
        "X": 0.08787015825510025,
        "G": 0.0,
        "B": 0.02432507462799549
      },
      "extension": {
        "length": 32899.46766723633,
        "rating": 135.7541561126709
      }
    },
    {
      "class": "Branch",
      "id": "branch_41545_42389_1",
      "ports": {
        "bus1": 42389,
        "bus2": 41545
      },
      "params": {
        "R": 0.01051201019436121,
        "X": 0.05907942354679108,
        "G": 0.0,
        "B": 0.006002040579915047
      },
      "extension": {
        "length": 13159.145524658203,
        "rating": 139.33193683624268
      }
    },
    {
      "class": "Branch",
      "id": "branch_41546_41548_1",
      "ports": {
        "bus1": 41548,
        "bus2": 41546
      },
      "params": {
        "R": 0.004541197791695595,
        "X": 0.023646509274840355,
        "G": 0.0,
        "B": 0.002207360230386257
      },
      "extension": {
        "length": 5053.729014404297,
        "rating": 136.2817883491516
      }
    },
    {
      "class": "Branch",
      "id": "branch_41546_42309_1",
      "ports": {
        "bus1": 42309,
        "bus2": 41546
      },
      "params": {
        "R": 0.025114065036177635,
        "X": 0.1203385442495346,
        "G": 0.0,
        "B": 0.007371619343757629
      },
      "extension": {
        "length": 22048.976341186524,
        "rating": 142.07208156585693
      }
    },
    {
      "class": "Branch",
      "id": "branch_41547_41548_1",
      "ports": {
        "bus1": 41547,
        "bus2": 41548
      },
      "params": {
        "R": 0.000271984696155414,
        "X": 0.0011901954421773553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41549_42700_1",
      "ports": {
        "bus1": 41549,
        "bus2": 42700
      },
      "params": {
        "R": 0.004951112903654575,
        "X": 0.051615700125694275,
        "G": 0.0,
        "B": 0.17228063941001892
      },
      "extension": {
        "length": 72073.56219873048,
        "rating": 612.144136428833
      }
    },
    {
      "class": "Branch",
      "id": "branch_41549_42812_1",
      "ports": {
        "bus1": 42812,
        "bus2": 41549
      },
      "params": {
        "R": 0.004705468192696571,
        "X": 0.04316562041640282,
        "G": 0.0,
        "B": 0.20046593248844147
      },
      "extension": {
        "length": 65035.19925439453,
        "rating": 600.5967140197754
      }
    },
    {
      "class": "Branch",
      "id": "branch_41550_41561_1",
      "ports": {
        "bus1": 41561,
        "bus2": 41550
      },
      "params": {
        "R": 0.003773982170969248,
        "X": 0.017900755628943443,
        "G": 0.0,
        "B": 0.0016537198098376393
      },
      "extension": {
        "length": 4206.835707824707,
        "rating": 146.95249795913696
      }
    },
    {
      "class": "Branch",
      "id": "branch_41550_41561_2",
      "ports": {
        "bus1": 41561,
        "bus2": 41550
      },
      "params": {
        "R": 0.003773982170969248,
        "X": 0.017900755628943443,
        "G": 0.0,
        "B": 0.0016537198098376393
      },
      "extension": {
        "length": 4206.835707824707,
        "rating": 146.95249795913696
      }
    },
    {
      "class": "Branch",
      "id": "branch_41550_41589_1",
      "ports": {
        "bus1": 41589,
        "bus2": 41550
      },
      "params": {
        "R": 0.004015730228275061,
        "X": 0.018450625240802765,
        "G": 0.0,
        "B": 0.0024870187044143677
      },
      "extension": {
        "length": 4824.188885742187,
        "rating": 143.47771406173706
      }
    },
    {
      "class": "Branch",
      "id": "branch_41551_41552_1",
      "ports": {
        "bus1": 41551,
        "bus2": 41552
      },
      "params": {
        "R": 0.00026129669276997447,
        "X": 0.0010732992086559534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41552_41557_1",
      "ports": {
        "bus1": 41552,
        "bus2": 41557
      },
      "params": {
        "R": 0.008823249489068985,
        "X": 0.03544548526406288,
        "G": 0.0,
        "B": 0.002518945373594761
      },
      "extension": {
        "length": 7354.232710510254,
        "rating": 127.2431492805481
      }
    },
    {
      "class": "Branch",
      "id": "branch_41553_41554_1",
      "ports": {
        "bus1": 41553,
        "bus2": 41554
      },
      "params": {
        "R": 0.00029306570650078356,
        "X": 0.0011901349062100053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41553_41560_1",
      "ports": {
        "bus1": 41553,
        "bus2": 41560
      },
      "params": {
        "R": 0.0038007302209734917,
        "X": 0.017751041799783707,
        "G": 0.0,
        "B": 0.001985320821404457
      },
      "extension": {
        "length": 4478.101405883789,
        "rating": 123.89334440231323
      }
    },
    {
      "class": "Branch",
      "id": "branch_41553_41564_1",
      "ports": {
        "bus1": 41553,
        "bus2": 41564
      },
      "params": {
        "R": 0.010550251230597496,
        "X": 0.05198095366358757,
        "G": 0.0,
        "B": 0.0050537073984742165
      },
      "extension": {
        "length": 11289.009233825684,
        "rating": 135.40228605270386
      }
    },
    {
      "class": "Branch",
      "id": "branch_41553_42405_1",
      "ports": {
        "bus1": 41553,
        "bus2": 42405
      },
      "params": {
        "R": 0.012136628851294518,
        "X": 0.04658746346831322,
        "G": 0.0,
        "B": 0.004627196118235588
      },
      "extension": {
        "length": 9784.829814697267,
        "rating": 129.01676893234253
      }
    },
    {
      "class": "Branch",
      "id": "branch_41555_41561_1",
      "ports": {
        "bus1": 41561,
        "bus2": 41555
      },
      "params": {
        "R": 0.004556013736873865,
        "X": 0.02063216082751751,
        "G": 0.0,
        "B": 0.00213332730345428
      },
      "extension": {
        "length": 4966.4075188293455,
        "rating": 142.43463277816772
      }
    },
    {
      "class": "Branch",
      "id": "branch_41555_41564_1",
      "ports": {
        "bus1": 41555,
        "bus2": 41564
      },
      "params": {
        "R": 0.00870239082723856,
        "X": 0.04965193569660187,
        "G": 0.0,
        "B": 0.004250975325703621
      },
      "extension": {
        "length": 10888.940118713379,
        "rating": 167.08155870437622
      }
    },
    {
      "class": "Branch",
      "id": "branch_41555_41564_2",
      "ports": {
        "bus1": 41555,
        "bus2": 41564
      },
      "params": {
        "R": 0.00870239082723856,
        "X": 0.04965193569660187,
        "G": 0.0,
        "B": 0.004250975325703621
      },
      "extension": {
        "length": 10888.940118713379,
        "rating": 167.08155870437622
      }
    },
    {
      "class": "Branch",
      "id": "branch_41555_41564_3",
      "ports": {
        "bus1": 41555,
        "bus2": 41564
      },
      "params": {
        "R": 0.00870239082723856,
        "X": 0.04965193569660187,
        "G": 0.0,
        "B": 0.004250975325703621
      },
      "extension": {
        "length": 10888.940118713379,
        "rating": 167.08155870437622
      }
    },
    {
      "class": "Branch",
      "id": "branch_41555_41568_1",
      "ports": {
        "bus1": 41568,
        "bus2": 41555
      },
      "params": {
        "R": 0.01017621997743845,
        "X": 0.049557119607925415,
        "G": 0.0,
        "B": 0.004692184738814831
      },
      "extension": {
        "length": 11185.679494445802,
        "rating": 156.26760721206665
      }
    },
    {
      "class": "Branch",
      "id": "branch_41555_41568_2",
      "ports": {
        "bus1": 41568,
        "bus2": 41555
      },
      "params": {
        "R": 0.01017621997743845,
        "X": 0.049557119607925415,
        "G": 0.0,
        "B": 0.004692184738814831
      },
      "extension": {
        "length": 11185.679494445802,
        "rating": 156.26760721206665
      }
    },
    {
      "class": "Branch",
      "id": "branch_41555_41574_1",
      "ports": {
        "bus1": 41555,
        "bus2": 41574
      },
      "params": {
        "R": 0.013266355730593204,
        "X": 0.049165304750204086,
        "G": 0.0,
        "B": 0.004204911645501852
      },
      "extension": {
        "length": 10362.698216674806,
        "rating": 134.82621908187866
      }
    },
    {
      "class": "Branch",
      "id": "branch_41556_41561_1",
      "ports": {
        "bus1": 41556,
        "bus2": 41561
      },
      "params": {
        "R": 0.009535036981105804,
        "X": 0.035790570080280304,
        "G": 0.0,
        "B": 0.00282626086845994
      },
      "extension": {
        "length": 7553.918870727539,
        "rating": 134.01577472686768
      }
    },
    {
      "class": "Branch",
      "id": "branch_41556_41575_1",
      "ports": {
        "bus1": 41556,
        "bus2": 41575
      },
      "params": {
        "R": 0.013335351832211018,
        "X": 0.05942068248987198,
        "G": 0.0,
        "B": 0.013802254572510721
      },
      "extension": {
        "length": 18839.31444140625,
        "rating": 140.4700756072998
      }
    },
    {
      "class": "Branch",
      "id": "branch_41556_42795_1",
      "ports": {
        "bus1": 42795,
        "bus2": 41556
      },
      "params": {
        "R": 0.004649333655834198,
        "X": 0.023219507187604904,
        "G": 0.0,
        "B": 0.003786591347306967
      },
      "extension": {
        "length": 6096.050206237793,
        "rating": 154.65675592422485
      }
    },
    {
      "class": "Branch",
      "id": "branch_41556_42795_2",
      "ports": {
        "bus1": 42795,
        "bus2": 41556
      },
      "params": {
        "R": 0.004649333655834198,
        "X": 0.023219507187604904,
        "G": 0.0,
        "B": 0.003786591347306967
      },
      "extension": {
        "length": 6096.050206237793,
        "rating": 154.65675592422485
      }
    },
    {
      "class": "Branch",
      "id": "branch_41557_41558_1",
      "ports": {
        "bus1": 41557,
        "bus2": 41558
      },
      "params": {
        "R": 0.00026623019948601723,
        "X": 0.0011717723682522774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41557_41560_1",
      "ports": {
        "bus1": 41560,
        "bus2": 41557
      },
      "params": {
        "R": 0.004458045586943626,
        "X": 0.017007924616336823,
        "G": 0.0,
        "B": 0.0010294051608070731
      },
      "extension": {
        "length": 3166.659001373291,
        "rating": 122.20098972320557
      }
    },
    {
      "class": "Branch",
      "id": "branch_41557_41564_1",
      "ports": {
        "bus1": 41557,
        "bus2": 41564
      },
      "params": {
        "R": 0.0065926131792366505,
        "X": 0.031309206038713455,
        "G": 0.0,
        "B": 0.003144310088828206
      },
      "extension": {
        "length": 6951.369510131836,
        "rating": 158.33585262298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_41557_41564_2",
      "ports": {
        "bus1": 41557,
        "bus2": 41564
      },
      "params": {
        "R": 0.0065926131792366505,
        "X": 0.031309206038713455,
        "G": 0.0,
        "B": 0.003144310088828206
      },
      "extension": {
        "length": 6951.369510131836,
        "rating": 158.33585262298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_41557_42795_1",
      "ports": {
        "bus1": 41557,
        "bus2": 42795
      },
      "params": {
        "R": 0.0016079731285572052,
        "X": 0.008460079319775105,
        "G": 0.0,
        "B": 0.0007559892837889493
      },
      "extension": {
        "length": 1774.002990097046,
        "rating": 152.8491497039795
      }
    },
    {
      "class": "Branch",
      "id": "branch_41557_42795_2",
      "ports": {
        "bus1": 41557,
        "bus2": 42795
      },
      "params": {
        "R": 0.0016079731285572052,
        "X": 0.008460079319775105,
        "G": 0.0,
        "B": 0.0007559892837889493
      },
      "extension": {
        "length": 1774.002990097046,
        "rating": 152.8491497039795
      }
    },
    {
      "class": "Branch",
      "id": "branch_41559_41564_1",
      "ports": {
        "bus1": 41559,
        "bus2": 41564
      },
      "params": {
        "R": 0.006004084832966328,
        "X": 0.023576965555548668,
        "G": 0.0,
        "B": 0.004617823753505945
      },
      "extension": {
        "length": 7095.864620544434,
        "rating": 158.89034271240234
      }
    },
    {
      "class": "Branch",
      "id": "branch_41559_41564_2",
      "ports": {
        "bus1": 41559,
        "bus2": 41564
      },
      "params": {
        "R": 0.006004084832966328,
        "X": 0.023576965555548668,
        "G": 0.0,
        "B": 0.004617823753505945
      },
      "extension": {
        "length": 7095.864620544434,
        "rating": 158.89034271240234
      }
    },
    {
      "class": "Branch",
      "id": "branch_41559_42401_1",
      "ports": {
        "bus1": 42401,
        "bus2": 41559
      },
      "params": {
        "R": 0.005014007445424795,
        "X": 0.023393945768475533,
        "G": 0.0,
        "B": 0.0020163010340183973
      },
      "extension": {
        "length": 5173.253474578858,
        "rating": 154.85742092132568
      }
    },
    {
      "class": "Branch",
      "id": "branch_41559_42401_2",
      "ports": {
        "bus1": 42401,
        "bus2": 41559
      },
      "params": {
        "R": 0.005014007445424795,
        "X": 0.023393945768475533,
        "G": 0.0,
        "B": 0.0020163010340183973
      },
      "extension": {
        "length": 5173.253474578858,
        "rating": 154.85742092132568
      }
    },
    {
      "class": "Branch",
      "id": "branch_41560_41564_1",
      "ports": {
        "bus1": 41564,
        "bus2": 41560
      },
      "params": {
        "R": 0.006638049613684416,
        "X": 0.026321176439523697,
        "G": 0.0,
        "B": 0.00573908444494009
      },
      "extension": {
        "length": 8395.847131530762,
        "rating": 145.05600929260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_41561_41562_1",
      "ports": {
        "bus1": 41561,
        "bus2": 41562
      },
      "params": {
        "R": 0.00028570619178935885,
        "X": 0.0011525348527356982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41563_41564_1",
      "ports": {
        "bus1": 41564,
        "bus2": 41563
      },
      "params": {
        "R": 0.0008372206939384341,
        "X": 0.03209412842988968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41563_41564_2",
      "ports": {
        "bus1": 41564,
        "bus2": 41563
      },
      "params": {
        "R": 0.0008372206939384341,
        "X": 0.03209412842988968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41563_41564_3",
      "ports": {
        "bus1": 41564,
        "bus2": 41563
      },
      "params": {
        "R": 0.0008372206939384341,
        "X": 0.03209412842988968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41563_41564_4",
      "ports": {
        "bus1": 41564,
        "bus2": 41563
      },
      "params": {
        "R": 0.0008372206939384341,
        "X": 0.03209412842988968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41563_41564_5",
      "ports": {
        "bus1": 41564,
        "bus2": 41563
      },
      "params": {
        "R": 0.0008372206939384341,
        "X": 0.03209412842988968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41563_41564_6",
      "ports": {
        "bus1": 41564,
        "bus2": 41563
      },
      "params": {
        "R": 0.0008372206939384341,
        "X": 0.03209412842988968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41563_41565_1",
      "ports": {
        "bus1": 41563,
        "bus2": 41565
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41563_41567_1",
      "ports": {
        "bus1": 41563,
        "bus2": 41567
      },
      "params": {
        "R": 0.0016077652107924223,
        "X": 0.01658899523317814,
        "G": 0.0,
        "B": 0.045552995055913925
      },
      "extension": {
        "length": 20769.954457763673,
        "rating": 434.8018169403076
      }
    },
    {
      "class": "Branch",
      "id": "branch_41563_41578_1",
      "ports": {
        "bus1": 41563,
        "bus2": 41578
      },
      "params": {
        "R": 0.0017025747802108526,
        "X": 0.016270773485302925,
        "G": 0.0,
        "B": 0.05278546363115311
      },
      "extension": {
        "length": 21458.64083972168,
        "rating": 657.09228515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_41563_41578_2",
      "ports": {
        "bus1": 41563,
        "bus2": 41578
      },
      "params": {
        "R": 0.0017025747802108526,
        "X": 0.016270773485302925,
        "G": 0.0,
        "B": 0.05278546363115311
      },
      "extension": {
        "length": 21458.64083972168,
        "rating": 657.09228515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_41566_41601_1",
      "ports": {
        "bus1": 41566,
        "bus2": 41601
      },
      "params": {
        "R": 0.005818339064717293,
        "X": 0.02325490675866604,
        "G": 0.0,
        "B": 0.002553795464336872
      },
      "extension": {
        "length": 5539.27365637207,
        "rating": 118.23680400848389
      }
    },
    {
      "class": "Branch",
      "id": "branch_41566_42404_1",
      "ports": {
        "bus1": 41566,
        "bus2": 42404
      },
      "params": {
        "R": 0.007933007553219795,
        "X": 0.034112825989723206,
        "G": 0.0,
        "B": 0.0025444382335990667
      },
      "extension": {
        "length": 7094.411174377442,
        "rating": 126.35610103607178
      }
    },
    {
      "class": "Branch",
      "id": "branch_41567_41586_1",
      "ports": {
        "bus1": 41567,
        "bus2": 41586
      },
      "params": {
        "R": 0.0026428268756717443,
        "X": 0.025073181837797165,
        "G": 0.0,
        "B": 0.0760556235909462
      },
      "extension": {
        "length": 31502.33601635742,
        "rating": 508.2674980163574
      }
    },
    {
      "class": "Branch",
      "id": "branch_41567_42277_1",
      "ports": {
        "bus1": 42277,
        "bus2": 41567
      },
      "params": {
        "R": 0.00490945391356945,
        "X": 0.0457465760409832,
        "G": 0.0,
        "B": 0.1238989382982254
      },
      "extension": {
        "length": 52923.11512060547,
        "rating": 478.21693420410156
      }
    },
    {
      "class": "Branch",
      "id": "branch_41567_42445_1",
      "ports": {
        "bus1": 41567,
        "bus2": 42445
      },
      "params": {
        "R": 0.007016838062554598,
        "X": 0.07202859967947006,
        "G": 0.0,
        "B": 0.19881217181682587
      },
      "extension": {
        "length": 79326.82030517579,
        "rating": 463.1833076477051
      }
    },
    {
      "class": "Branch",
      "id": "branch_41568_41569_1",
      "ports": {
        "bus1": 41568,
        "bus2": 41569
      },
      "params": {
        "R": 0.0002302716311533004,
        "X": 0.0011714532738551497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41568_41572_1",
      "ports": {
        "bus1": 41568,
        "bus2": 41572
      },
      "params": {
        "R": 0.010301120579242706,
        "X": 0.03472471982240677,
        "G": 0.0,
        "B": 0.008245822973549366
      },
      "extension": {
        "length": 11273.514760986329,
        "rating": 146.26460075378418
      }
    },
    {
      "class": "Branch",
      "id": "branch_41568_41575_1",
      "ports": {
        "bus1": 41575,
        "bus2": 41568
      },
      "params": {
        "R": 0.005634658504277468,
        "X": 0.021727796643972397,
        "G": 0.0,
        "B": 0.0018027237383648753
      },
      "extension": {
        "length": 4451.5687230834965,
        "rating": 108.7389349937439
      }
    },
    {
      "class": "Branch",
      "id": "branch_41568_41604_1",
      "ports": {
        "bus1": 41568,
        "bus2": 41604
      },
      "params": {
        "R": 0.009887765161693096,
        "X": 0.05677694454789162,
        "G": 0.0,
        "B": 0.011489668861031532
      },
      "extension": {
        "length": 18723.58820288086,
        "rating": 132.92851448059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_41570_41574_1",
      "ports": {
        "bus1": 41570,
        "bus2": 41574
      },
      "params": {
        "R": 0.009268916212022305,
        "X": 0.041368111968040466,
        "G": 0.0,
        "B": 0.005120281595736742
      },
      "extension": {
        "length": 10162.380490356445,
        "rating": 125.50764083862305
      }
    },
    {
      "class": "Branch",
      "id": "branch_41570_41575_1",
      "ports": {
        "bus1": 41570,
        "bus2": 41575
      },
      "params": {
        "R": 0.0069711171090602875,
        "X": 0.02753717452287674,
        "G": 0.0,
        "B": 0.0033572416286915536
      },
      "extension": {
        "length": 7289.702463317872,
        "rating": 107.96953439712524
      }
    },
    {
      "class": "Branch",
      "id": "branch_41571_41572_1",
      "ports": {
        "bus1": 41572,
        "bus2": 41571
      },
      "params": {
        "R": 0.005073401145637035,
        "X": 0.027595147490501404,
        "G": 0.0,
        "B": 0.002758777467533946
      },
      "extension": {
        "length": 6672.2971025390625,
        "rating": 142.9181694984436
      }
    },
    {
      "class": "Branch",
      "id": "branch_41571_41991_1",
      "ports": {
        "bus1": 41571,
        "bus2": 41991
      },
      "params": {
        "R": 0.012357213534414768,
        "X": 0.06174436956644058,
        "G": 0.0,
        "B": 0.006426387466490269
      },
      "extension": {
        "length": 14744.750927124023,
        "rating": 135.55078506469727
      }
    },
    {
      "class": "Branch",
      "id": "branch_41573_41574_1",
      "ports": {
        "bus1": 41573,
        "bus2": 41574
      },
      "params": {
        "R": 0.0002672186237759888,
        "X": 0.0011136303655803204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41575_41602_1",
      "ports": {
        "bus1": 41575,
        "bus2": 41602
      },
      "params": {
        "R": 0.016123877838253975,
        "X": 0.062294285744428635,
        "G": 0.0,
        "B": 0.006814420688897371
      },
      "extension": {
        "length": 14987.665216186524,
        "rating": 125.5335807800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_41576_42405_1",
      "ports": {
        "bus1": 42405,
        "bus2": 41576
      },
      "params": {
        "R": 0.004269496537744999,
        "X": 0.019260304048657417,
        "G": 0.0,
        "B": 0.0021936846897006035
      },
      "extension": {
        "length": 4436.193963867187,
        "rating": 119.22895908355713
      }
    },
    {
      "class": "Branch",
      "id": "branch_41576_42406_1",
      "ports": {
        "bus1": 41576,
        "bus2": 42406
      },
      "params": {
        "R": 0.0037005613557994366,
        "X": 0.01949581317603588,
        "G": 0.0,
        "B": 0.002838331274688244
      },
      "extension": {
        "length": 5419.768764770508,
        "rating": 100.33230781555176
      }
    },
    {
      "class": "Branch",
      "id": "branch_41577_41580_1",
      "ports": {
        "bus1": 41577,
        "bus2": 41580
      },
      "params": {
        "R": 0.0007092017913237214,
        "X": 0.049651410430669785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41577_41581_1",
      "ports": {
        "bus1": 41577,
        "bus2": 41581
      },
      "params": {
        "R": 0.00023378788318950683,
        "X": 0.0011028714943677187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41578_41580_1",
      "ports": {
        "bus1": 41578,
        "bus2": 41580
      },
      "params": {
        "R": -0.00045214151032269,
        "X": -0.03165454789996147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41578_42414_1",
      "ports": {
        "bus1": 42414,
        "bus2": 41578
      },
      "params": {
        "R": 0.0015179255278781056,
        "X": 0.012747569940984249,
        "G": 0.0,
        "B": 0.061327457427978516
      },
      "extension": {
        "length": 19427.195813598635,
        "rating": 393.80552768707275
      }
    },
    {
      "class": "Branch",
      "id": "branch_41579_41580_1",
      "ports": {
        "bus1": 41579,
        "bus2": 41580
      },
      "params": {
        "R": 0.0012560061877593398,
        "X": 0.08793333172798157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41582_41583_1",
      "ports": {
        "bus1": 41582,
        "bus2": 41583
      },
      "params": {
        "R": 0.0002365550462855026,
        "X": 0.0010525659890845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41583_42406_1",
      "ports": {
        "bus1": 41583,
        "bus2": 42406
      },
      "params": {
        "R": 0.007112003397196531,
        "X": 0.030741335824131966,
        "G": 0.0,
        "B": 0.0022692689672112465
      },
      "extension": {
        "length": 5961.121058441162,
        "rating": 137.71542310714722
      }
    },
    {
      "class": "Branch",
      "id": "branch_41583_42432_1",
      "ports": {
        "bus1": 41583,
        "bus2": 42432
      },
      "params": {
        "R": 0.005727337673306465,
        "X": 0.02718011476099491,
        "G": 0.0,
        "B": 0.006464714650064707
      },
      "extension": {
        "length": 9898.63603088379,
        "rating": 143.69099140167236
      }
    },
    {
      "class": "Branch",
      "id": "branch_41584_42400_1",
      "ports": {
        "bus1": 41584,
        "bus2": 42400
      },
      "params": {
        "R": 0.00466016074642539,
        "X": 0.022152921184897423,
        "G": 0.0,
        "B": 0.003299920354038477
      },
      "extension": {
        "length": 6011.388501800538,
        "rating": 124.76301193237305
      }
    },
    {
      "class": "Branch",
      "id": "branch_41584_42401_1",
      "ports": {
        "bus1": 41584,
        "bus2": 42401
      },
      "params": {
        "R": 0.005241150967776775,
        "X": 0.022390801459550858,
        "G": 0.0,
        "B": 0.001618475536815822
      },
      "extension": {
        "length": 4450.82588470459,
        "rating": 137.34753131866455
      }
    },
    {
      "class": "Branch",
      "id": "branch_41585_41586_1",
      "ports": {
        "bus1": 41586,
        "bus2": 41585
      },
      "params": {
        "R": 0.00021457206457853317,
        "X": 0.014181547798216343,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41585_41587_1",
      "ports": {
        "bus1": 41585,
        "bus2": 41587
      },
      "params": {
        "R": 0.00022787266061641276,
        "X": 0.0010736758122220635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41585_42752_1",
      "ports": {
        "bus1": 41585,
        "bus2": 42752
      },
      "params": {
        "R": 0.0011029383167624474,
        "X": 0.020175833255052567,
        "G": 0.0,
        "B": 2.1485369205474854
      },
      "extension": {
        "length": 146697.69987597657,
        "rating": 3016.1455154418945
      }
    },
    {
      "class": "Branch",
      "id": "branch_41586_41980_1",
      "ports": {
        "bus1": 41586,
        "bus2": 41980
      },
      "params": {
        "R": 0.004978890996426344,
        "X": 0.03690597414970398,
        "G": 0.0,
        "B": 0.1698782742023468
      },
      "extension": {
        "length": 55134.82123681641,
        "rating": 493.68066787719727
      }
    },
    {
      "class": "Branch",
      "id": "branch_41588_41962_1",
      "ports": {
        "bus1": 41588,
        "bus2": 41962
      },
      "params": {
        "R": 0.01860244944691658,
        "X": 0.06048988550901413,
        "G": 0.0,
        "B": 0.006534071639180183
      },
      "extension": {
        "length": 14916.249900878907,
        "rating": 122.48519659042358
      }
    },
    {
      "class": "Branch",
      "id": "branch_41588_41991_1",
      "ports": {
        "bus1": 41991,
        "bus2": 41588
      },
      "params": {
        "R": 0.015287070535123348,
        "X": 0.05169060826301575,
        "G": 0.0,
        "B": 0.006924607791006565
      },
      "extension": {
        "length": 14144.896657836915,
        "rating": 132.31418132781982
      }
    },
    {
      "class": "Branch",
      "id": "branch_41588_42273_1",
      "ports": {
        "bus1": 41588,
        "bus2": 42273
      },
      "params": {
        "R": 0.01622731424868107,
        "X": 0.05555664747953415,
        "G": 0.0,
        "B": 0.008016837760806084
      },
      "extension": {
        "length": 14200.700088867188,
        "rating": 136.39376163482666
      }
    },
    {
      "class": "Branch",
      "id": "branch_41589_41590_1",
      "ports": {
        "bus1": 41589,
        "bus2": 41590
      },
      "params": {
        "R": 0.0002887248992919922,
        "X": 0.0011753665748983622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41589_41591_1",
      "ports": {
        "bus1": 41589,
        "bus2": 41591
      },
      "params": {
        "R": 0.017728036269545555,
        "X": 0.06444241106510162,
        "G": 0.0,
        "B": 0.007367847952991725
      },
      "extension": {
        "length": 16811.57900280762,
        "rating": 140.1938796043396
      }
    },
    {
      "class": "Branch",
      "id": "branch_41591_41990_1",
      "ports": {
        "bus1": 41591,
        "bus2": 41990
      },
      "params": {
        "R": 0.01359538547694683,
        "X": 0.043990906327962875,
        "G": 0.0,
        "B": 0.004212423227727413
      },
      "extension": {
        "length": 9745.50005255127,
        "rating": 127.67695188522339
      }
    },
    {
      "class": "Branch",
      "id": "branch_41592_41593_1",
      "ports": {
        "bus1": 41592,
        "bus2": 41593
      },
      "params": {
        "R": 0.013990647159516811,
        "X": 0.0736067071557045,
        "G": 0.0,
        "B": 0.006987456697970628
      },
      "extension": {
        "length": 16468.740673461914,
        "rating": 111.17770671844482
      }
    },
    {
      "class": "Branch",
      "id": "branch_41592_41602_1",
      "ports": {
        "bus1": 41592,
        "bus2": 41602
      },
      "params": {
        "R": 0.029288845136761665,
        "X": 0.09055353701114655,
        "G": 0.0,
        "B": 0.007264996878802776
      },
      "extension": {
        "length": 19043.848235961916,
        "rating": 120.39927244186401
      }
    },
    {
      "class": "Branch",
      "id": "branch_41592_41982_1",
      "ports": {
        "bus1": 41982,
        "bus2": 41592
      },
      "params": {
        "R": 0.00698062451556325,
        "X": 0.03059486486017704,
        "G": 0.0,
        "B": 0.002695379313081503
      },
      "extension": {
        "length": 6198.334369903565,
        "rating": 118.80044937133789
      }
    },
    {
      "class": "Branch",
      "id": "branch_41593_41595_1",
      "ports": {
        "bus1": 41595,
        "bus2": 41593
      },
      "params": {
        "R": 0.007337628863751888,
        "X": 0.0342683270573616,
        "G": 0.0,
        "B": 0.002978171920403838
      },
      "extension": {
        "length": 7051.859887939453,
        "rating": 119.36354637145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_41594_41595_1",
      "ports": {
        "bus1": 41594,
        "bus2": 41595
      },
      "params": {
        "R": 0.006328022573143244,
        "X": 0.02604304626584053,
        "G": 0.0,
        "B": 0.002333688782528043
      },
      "extension": {
        "length": 5429.333959991455,
        "rating": 113.11558485031128
      }
    },
    {
      "class": "Branch",
      "id": "branch_41594_41604_1",
      "ports": {
        "bus1": 41594,
        "bus2": 41604
      },
      "params": {
        "R": 0.019327955320477486,
        "X": 0.09470544755458832,
        "G": 0.0,
        "B": 0.007352921180427074
      },
      "extension": {
        "length": 19107.583461914062,
        "rating": 101.8429160118103
      }
    },
    {
      "class": "Branch",
      "id": "branch_41595_41959_1",
      "ports": {
        "bus1": 41595,
        "bus2": 41959
      },
      "params": {
        "R": 0.012059462256729603,
        "X": 0.046858612447977066,
        "G": 0.0,
        "B": 0.006126659922301768
      },
      "extension": {
        "length": 12363.38605041504,
        "rating": 133.01469087600708
      }
    },
    {
      "class": "Branch",
      "id": "branch_41596_41599_1",
      "ports": {
        "bus1": 41596,
        "bus2": 41599
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0009665451943874359,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41596_41600_1",
      "ports": {
        "bus1": 41596,
        "bus2": 41600
      },
      "params": {
        "R": 0.00025046936934813857,
        "X": 0.001134008402004838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41596_41601_1",
      "ports": {
        "bus1": 41596,
        "bus2": 41601
      },
      "params": {
        "R": 0.0002818463835865259,
        "X": 0.0011815658072009683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41597_41599_1",
      "ports": {
        "bus1": 41597,
        "bus2": 41599
      },
      "params": {
        "R": 0.0019027830567210913,
        "X": 0.0554511733353138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41598_41599_1",
      "ports": {
        "bus1": 41598,
        "bus2": 41599
      },
      "params": {
        "R": 0.0019027830567210913,
        "X": 0.0554511733353138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41601_42403_1",
      "ports": {
        "bus1": 42403,
        "bus2": 41601
      },
      "params": {
        "R": 0.0036454785149544477,
        "X": 0.014975203201174736,
        "G": 0.0,
        "B": 0.001572196139022708
      },
      "extension": {
        "length": 3659.7540429382325,
        "rating": 108.08324813842773
      }
    },
    {
      "class": "Branch",
      "id": "branch_41602_41603_1",
      "ports": {
        "bus1": 41602,
        "bus2": 41603
      },
      "params": {
        "R": 0.0002850342425517738,
        "X": 0.001068110577762127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41604_41605_1",
      "ports": {
        "bus1": 41604,
        "bus2": 41605
      },
      "params": {
        "R": 0.00029671270749531686,
        "X": 0.0011793982703238726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41604_41606_1",
      "ports": {
        "bus1": 41604,
        "bus2": 41606
      },
      "params": {
        "R": 0.009618738666176796,
        "X": 0.04709719866514206,
        "G": 0.0,
        "B": 0.004428659565746784
      },
      "extension": {
        "length": 10625.634609191895,
        "rating": 120.17028331756592
      }
    },
    {
      "class": "Branch",
      "id": "branch_41606_41982_1",
      "ports": {
        "bus1": 41982,
        "bus2": 41606
      },
      "params": {
        "R": 0.013778462074697018,
        "X": 0.06141706556081772,
        "G": 0.0,
        "B": 0.007831649854779243
      },
      "extension": {
        "length": 16320.651852172852,
        "rating": 116.7844295501709
      }
    },
    {
      "class": "Branch",
      "id": "branch_41607_41609_1",
      "ports": {
        "bus1": 41607,
        "bus2": 41609
      },
      "params": {
        "R": 0.008071908727288246,
        "X": 0.031177259981632233,
        "G": 0.0,
        "B": 0.004314393270760775
      },
      "extension": {
        "length": 7604.71658404541,
        "rating": 138.19165229797363
      }
    },
    {
      "class": "Branch",
      "id": "branch_41608_41609_1",
      "ports": {
        "bus1": 41609,
        "bus2": 41608
      },
      "params": {
        "R": 0.0018241142388433218,
        "X": 0.07776277512311935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41608_41609_2",
      "ports": {
        "bus1": 41609,
        "bus2": 41608
      },
      "params": {
        "R": 0.0018241142388433218,
        "X": 0.07776277512311935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41608_41609_3",
      "ports": {
        "bus1": 41609,
        "bus2": 41608
      },
      "params": {
        "R": 0.0018241142388433218,
        "X": 0.07776277512311935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41608_41610_1",
      "ports": {
        "bus1": 41608,
        "bus2": 41610
      },
      "params": {
        "R": 0.00029180393903516233,
        "X": 0.0010802585165947676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41609_41611_1",
      "ports": {
        "bus1": 41611,
        "bus2": 41609
      },
      "params": {
        "R": 0.0117799686267972,
        "X": 0.05649463087320328,
        "G": 0.0,
        "B": 0.005545482039451599
      },
      "extension": {
        "length": 12268.902073425294,
        "rating": 143.44619512557983
      }
    },
    {
      "class": "Branch",
      "id": "branch_41610_42185_1",
      "ports": {
        "bus1": 41610,
        "bus2": 42185
      },
      "params": {
        "R": 0.007422298192977905,
        "X": 0.060445379465818405,
        "G": 0.0,
        "B": 0.22501203417778015
      },
      "extension": {
        "length": 74821.81863427734,
        "rating": 538.1404876708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_41611_41612_1",
      "ports": {
        "bus1": 41611,
        "bus2": 41612
      },
      "params": {
        "R": 0.00027801067335531116,
        "X": 0.001194987096823752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41611_41613_1",
      "ports": {
        "bus1": 41611,
        "bus2": 41613
      },
      "params": {
        "R": 0.018864424899220467,
        "X": 0.07884648442268372,
        "G": 0.0,
        "B": 0.010179693810641766
      },
      "extension": {
        "length": 19803.69976245117,
        "rating": 136.28064393997192
      }
    },
    {
      "class": "Branch",
      "id": "branch_41613_41636_1",
      "ports": {
        "bus1": 41613,
        "bus2": 41636
      },
      "params": {
        "R": 0.016653534024953842,
        "X": 0.07652098685503006,
        "G": 0.0,
        "B": 0.012484104372560976
      },
      "extension": {
        "length": 21887.603912109375,
        "rating": 129.68909740447998
      }
    },
    {
      "class": "Branch",
      "id": "branch_41614_41616_1",
      "ports": {
        "bus1": 41616,
        "bus2": 41614
      },
      "params": {
        "R": 0.023597944527864456,
        "X": 0.08312306553125381,
        "G": 0.0,
        "B": 0.0062333066016435614
      },
      "extension": {
        "length": 17004.284170532228,
        "rating": 126.57628059387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_41615_41616_1",
      "ports": {
        "bus1": 41615,
        "bus2": 41616
      },
      "params": {
        "R": 0.0002407127758488059,
        "X": 0.0010735460091382265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41616_41617_1",
      "ports": {
        "bus1": 41617,
        "bus2": 41616
      },
      "params": {
        "R": 0.013226687908172607,
        "X": 0.05065879970788956,
        "G": 0.0,
        "B": 0.00621007988229394
      },
      "extension": {
        "length": 12004.447006164552,
        "rating": 131.3597321510315
      }
    },
    {
      "class": "Branch",
      "id": "branch_41617_41618_1",
      "ports": {
        "bus1": 41617,
        "bus2": 41618
      },
      "params": {
        "R": 0.0002785187680274248,
        "X": 0.0010040433844551444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41617_41792_1",
      "ports": {
        "bus1": 41617,
        "bus2": 41792
      },
      "params": {
        "R": 0.01771155372262001,
        "X": 0.07953797280788422,
        "G": 0.0,
        "B": 0.011626520194113255
      },
      "extension": {
        "length": 19748.40127734375,
        "rating": 132.79600143432617
      }
    },
    {
      "class": "Branch",
      "id": "branch_41619_41620_1",
      "ports": {
        "bus1": 41620,
        "bus2": 41619
      },
      "params": {
        "R": 0.007932266220450401,
        "X": 0.03543085604906082,
        "G": 0.0,
        "B": 0.004391128662973642
      },
      "extension": {
        "length": 9009.862908508301,
        "rating": 124.29885864257812
      }
    },
    {
      "class": "Branch",
      "id": "branch_41619_41798_1",
      "ports": {
        "bus1": 41798,
        "bus2": 41619
      },
      "params": {
        "R": 0.013530523516237736,
        "X": 0.04725227877497673,
        "G": 0.0,
        "B": 0.003294662106782198
      },
      "extension": {
        "length": 9631.94861151123,
        "rating": 103.35574150085449
      }
    },
    {
      "class": "Branch",
      "id": "branch_41620_41797_1",
      "ports": {
        "bus1": 41620,
        "bus2": 41797
      },
      "params": {
        "R": 0.013483927585184574,
        "X": 0.061668042093515396,
        "G": 0.0,
        "B": 0.005012831185013056
      },
      "extension": {
        "length": 11991.227092163086,
        "rating": 132.7223539352417
      }
    },
    {
      "class": "Branch",
      "id": "branch_41621_41795_1",
      "ports": {
        "bus1": 41621,
        "bus2": 41795
      },
      "params": {
        "R": 0.016637887805700302,
        "X": 0.07100186496973038,
        "G": 0.0,
        "B": 0.00960495974868536
      },
      "extension": {
        "length": 18330.295185791016,
        "rating": 117.64183044433594
      }
    },
    {
      "class": "Branch",
      "id": "branch_41622_42374_1",
      "ports": {
        "bus1": 41622,
        "bus2": 42374
      },
      "params": {
        "R": 0.014507702551782131,
        "X": 0.07631973177194595,
        "G": 0.0,
        "B": 0.005610357969999313
      },
      "extension": {
        "length": 14887.110377197267,
        "rating": 108.90401601791382
      }
    },
    {
      "class": "Branch",
      "id": "branch_41622_42568_1",
      "ports": {
        "bus1": 42568,
        "bus2": 41622
      },
      "params": {
        "R": 0.010916256345808506,
        "X": 0.04872629791498184,
        "G": 0.0,
        "B": 0.003177117090672255
      },
      "extension": {
        "length": 8960.291492431641,
        "rating": 104.46014404296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_41623_41624_1",
      "ports": {
        "bus1": 41623,
        "bus2": 41624
      },
      "params": {
        "R": 0.00027869947371073067,
        "X": 0.0011610223446041346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41624_41626_1",
      "ports": {
        "bus1": 41624,
        "bus2": 41626
      },
      "params": {
        "R": 0.006551071535795927,
        "X": 0.038097482174634933,
        "G": 0.0,
        "B": 0.007993504405021667
      },
      "extension": {
        "length": 11635.143524780275,
        "rating": 145.2899932861328
      }
    },
    {
      "class": "Branch",
      "id": "branch_41624_41626_2",
      "ports": {
        "bus1": 41624,
        "bus2": 41626
      },
      "params": {
        "R": 0.006551071535795927,
        "X": 0.038097482174634933,
        "G": 0.0,
        "B": 0.007993504405021667
      },
      "extension": {
        "length": 11635.143524780275,
        "rating": 145.2899932861328
      }
    },
    {
      "class": "Branch",
      "id": "branch_41624_41628_1",
      "ports": {
        "bus1": 41624,
        "bus2": 41628
      },
      "params": {
        "R": 0.022697430104017258,
        "X": 0.08865921199321747,
        "G": 0.0,
        "B": 0.00898806657642126
      },
      "extension": {
        "length": 20910.740748046876,
        "rating": 146.52342796325684
      }
    },
    {
      "class": "Branch",
      "id": "branch_41624_41628_2",
      "ports": {
        "bus1": 41624,
        "bus2": 41628
      },
      "params": {
        "R": 0.022697430104017258,
        "X": 0.08865921199321747,
        "G": 0.0,
        "B": 0.00898806657642126
      },
      "extension": {
        "length": 20910.740748046876,
        "rating": 146.52342796325684
      }
    },
    {
      "class": "Branch",
      "id": "branch_41625_41626_1",
      "ports": {
        "bus1": 41625,
        "bus2": 41626
      },
      "params": {
        "R": 0.016929272562265396,
        "X": 0.059960681945085526,
        "G": 0.0,
        "B": 0.007680577225983144
      },
      "extension": {
        "length": 14531.296932861329,
        "rating": 114.83407020568848
      }
    },
    {
      "class": "Branch",
      "id": "branch_41625_42468_1",
      "ports": {
        "bus1": 41625,
        "bus2": 42468
      },
      "params": {
        "R": 0.046922557055950165,
        "X": 0.21005895733833313,
        "G": 0.0,
        "B": 0.01748480647802353
      },
      "extension": {
        "length": 44813.96907055664,
        "rating": 104.07140254974365
      }
    },
    {
      "class": "Branch",
      "id": "branch_41626_42470_1",
      "ports": {
        "bus1": 41626,
        "bus2": 42470
      },
      "params": {
        "R": 0.018516112118959427,
        "X": 0.06778127700090408,
        "G": 0.0,
        "B": 0.006067156326025724
      },
      "extension": {
        "length": 15252.223114379884,
        "rating": 143.57820749282837
      }
    },
    {
      "class": "Branch",
      "id": "branch_41627_42556_1",
      "ports": {
        "bus1": 41627,
        "bus2": 42556
      },
      "params": {
        "R": 0.009023092687129974,
        "X": 0.03938586264848709,
        "G": 0.0,
        "B": 0.008580552414059639
      },
      "extension": {
        "length": 13227.078401367187,
        "rating": 131.6988229751587
      }
    },
    {
      "class": "Branch",
      "id": "branch_41627_46212_1",
      "ports": {
        "bus1": 46212,
        "bus2": 41627
      },
      "params": {
        "R": 0.010235223919153214,
        "X": 0.04992691054940224,
        "G": 0.0,
        "B": 0.005675806198269129
      },
      "extension": {
        "length": 12086.719426208496,
        "rating": 139.84522819519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_41628_41631_1",
      "ports": {
        "bus1": 41628,
        "bus2": 41631
      },
      "params": {
        "R": 0.012395935133099556,
        "X": 0.06587135791778564,
        "G": 0.0,
        "B": 0.006978816352784634
      },
      "extension": {
        "length": 15220.230416015625,
        "rating": 148.9295244216919
      }
    },
    {
      "class": "Branch",
      "id": "branch_41628_41631_2",
      "ports": {
        "bus1": 41628,
        "bus2": 41631
      },
      "params": {
        "R": 0.012395935133099556,
        "X": 0.06587135791778564,
        "G": 0.0,
        "B": 0.006978816352784634
      },
      "extension": {
        "length": 15220.230416015625,
        "rating": 148.9295244216919
      }
    },
    {
      "class": "Branch",
      "id": "branch_41629_42265_1",
      "ports": {
        "bus1": 41629,
        "bus2": 42265
      },
      "params": {
        "R": 0.02890947088599205,
        "X": 0.10607770085334778,
        "G": 0.0,
        "B": 0.013170566409826279
      },
      "extension": {
        "length": 28718.05805859375,
        "rating": 122.90832996368408
      }
    },
    {
      "class": "Branch",
      "id": "branch_41629_42266_1",
      "ports": {
        "bus1": 42266,
        "bus2": 41629
      },
      "params": {
        "R": 0.02454160712659359,
        "X": 0.10263779014348984,
        "G": 0.0,
        "B": 0.008529987186193466
      },
      "extension": {
        "length": 20862.318122314453,
        "rating": 126.13792419433594
      }
    },
    {
      "class": "Branch",
      "id": "branch_41630_42297_1",
      "ports": {
        "bus1": 41630,
        "bus2": 42297
      },
      "params": {
        "R": 0.0298147015273571,
        "X": 0.11413764208555222,
        "G": 0.0,
        "B": 0.00955550279468298
      },
      "extension": {
        "length": 24273.694407348634,
        "rating": 141.40560626983643
      }
    },
    {
      "class": "Branch",
      "id": "branch_41630_42361_1",
      "ports": {
        "bus1": 41630,
        "bus2": 42361
      },
      "params": {
        "R": 0.04780876263976097,
        "X": 0.17047975957393646,
        "G": 0.0,
        "B": 0.017780521884560585
      },
      "extension": {
        "length": 41914.46828540039,
        "rating": 141.34796857833862
      }
    },
    {
      "class": "Branch",
      "id": "branch_41630_43034_1",
      "ports": {
        "bus1": 41630,
        "bus2": 43034
      },
      "params": {
        "R": 0.04788460582494736,
        "X": 0.16623736917972565,
        "G": 0.0,
        "B": 0.015228355303406715
      },
      "extension": {
        "length": 37371.784449462895,
        "rating": 113.68898153305054
      }
    },
    {
      "class": "Branch",
      "id": "branch_41631_42518_1",
      "ports": {
        "bus1": 42518,
        "bus2": 41631
      },
      "params": {
        "R": 0.02894347533583641,
        "X": 0.13430255651474,
        "G": 0.0,
        "B": 0.011161664500832558
      },
      "extension": {
        "length": 27667.34693701172,
        "rating": 150.33352375030518
      }
    },
    {
      "class": "Branch",
      "id": "branch_41631_42556_1",
      "ports": {
        "bus1": 41631,
        "bus2": 42556
      },
      "params": {
        "R": 0.019512038677930832,
        "X": 0.09403618425130844,
        "G": 0.0,
        "B": 0.010688072070479393
      },
      "extension": {
        "length": 22185.77678173828,
        "rating": 134.82515811920166
      }
    },
    {
      "class": "Branch",
      "id": "branch_41632_41633_1",
      "ports": {
        "bus1": 41632,
        "bus2": 41633
      },
      "params": {
        "R": 0.008605665527284145,
        "X": 0.04537619650363922,
        "G": 0.0,
        "B": 0.005042305216193199
      },
      "extension": {
        "length": 9555.51453277588,
        "rating": 121.67613506317139
      }
    },
    {
      "class": "Branch",
      "id": "branch_41634_41635_1",
      "ports": {
        "bus1": 41634,
        "bus2": 41635
      },
      "params": {
        "R": 0.0002478807291481644,
        "X": 0.0011485663708299398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41634_41637_1",
      "ports": {
        "bus1": 41634,
        "bus2": 41637
      },
      "params": {
        "R": 0.009871197864413261,
        "X": 0.03692897781729698,
        "G": 0.0,
        "B": 0.004004530142992735
      },
      "extension": {
        "length": 8719.679388427734,
        "rating": 123.10692071914673
      }
    },
    {
      "class": "Branch",
      "id": "branch_41634_42484_1",
      "ports": {
        "bus1": 41634,
        "bus2": 42484
      },
      "params": {
        "R": 0.013788904994726181,
        "X": 0.06707330048084259,
        "G": 0.0,
        "B": 0.009882140904664993
      },
      "extension": {
        "length": 18024.861224487304,
        "rating": 120.17488479614258
      }
    },
    {
      "class": "Branch",
      "id": "branch_41636_41637_1",
      "ports": {
        "bus1": 41637,
        "bus2": 41636
      },
      "params": {
        "R": 0.01822291873395443,
        "X": 0.08475109934806824,
        "G": 0.0,
        "B": 0.01053799781948328
      },
      "extension": {
        "length": 19855.234942382813,
        "rating": 126.80917978286743
      }
    },
    {
      "class": "Branch",
      "id": "branch_41638_41643_1",
      "ports": {
        "bus1": 41643,
        "bus2": 41638
      },
      "params": {
        "R": 0.015923861414194107,
        "X": 0.06577987223863602,
        "G": 0.0,
        "B": 0.011114723049104214
      },
      "extension": {
        "length": 18410.039806640627,
        "rating": 127.94930934906006
      }
    },
    {
      "class": "Branch",
      "id": "branch_41638_41978_1",
      "ports": {
        "bus1": 41638,
        "bus2": 41978
      },
      "params": {
        "R": 0.017379481345415115,
        "X": 0.06072524935007095,
        "G": 0.0,
        "B": 0.008427783846855164
      },
      "extension": {
        "length": 16272.250713500976,
        "rating": 121.98741436004639
      }
    },
    {
      "class": "Branch",
      "id": "branch_41639_41641_1",
      "ports": {
        "bus1": 41641,
        "bus2": 41639
      },
      "params": {
        "R": 0.013573283329606056,
        "X": 0.05182252079248428,
        "G": 0.0,
        "B": 0.004174412228167057
      },
      "extension": {
        "length": 10684.290447509766,
        "rating": 133.05317163467407
      }
    },
    {
      "class": "Branch",
      "id": "branch_41639_42074_1",
      "ports": {
        "bus1": 41639,
        "bus2": 42074
      },
      "params": {
        "R": 0.02039698325097561,
        "X": 0.07277917116880417,
        "G": 0.0,
        "B": 0.007002933882176877
      },
      "extension": {
        "length": 15767.146707275391,
        "rating": 127.79515981674194
      }
    },
    {
      "class": "Branch",
      "id": "branch_41640_41641_1",
      "ports": {
        "bus1": 41640,
        "bus2": 41641
      },
      "params": {
        "R": 0.0002322811196791008,
        "X": 0.0011295749573037028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41641_42436_1",
      "ports": {
        "bus1": 42436,
        "bus2": 41641
      },
      "params": {
        "R": 0.012284598313272,
        "X": 0.055060338228940964,
        "G": 0.0,
        "B": 0.004427983425557613
      },
      "extension": {
        "length": 11156.930574829103,
        "rating": 136.46693229675293
      }
    },
    {
      "class": "Branch",
      "id": "branch_41642_41649_1",
      "ports": {
        "bus1": 41649,
        "bus2": 41642
      },
      "params": {
        "R": 0.02036960795521736,
        "X": 0.08063064515590668,
        "G": 0.0,
        "B": 0.008060015738010406
      },
      "extension": {
        "length": 19332.353463134765,
        "rating": 130.6144118309021
      }
    },
    {
      "class": "Branch",
      "id": "branch_41642_42357_1",
      "ports": {
        "bus1": 42357,
        "bus2": 41642
      },
      "params": {
        "R": 0.019441872835159302,
        "X": 0.08430477231740952,
        "G": 0.0,
        "B": 0.008616787381470203
      },
      "extension": {
        "length": 17854.90317993164,
        "rating": 132.8233242034912
      }
    },
    {
      "class": "Branch",
      "id": "branch_41643_41647_1",
      "ports": {
        "bus1": 41643,
        "bus2": 41647
      },
      "params": {
        "R": 0.01893896982073784,
        "X": 0.07408402115106583,
        "G": 0.0,
        "B": 0.004954794887453318
      },
      "extension": {
        "length": 13961.185359741212,
        "rating": 131.1457395553589
      }
    },
    {
      "class": "Branch",
      "id": "branch_41644_41645_1",
      "ports": {
        "bus1": 41644,
        "bus2": 41645
      },
      "params": {
        "R": 0.00028512414428405464,
        "X": 0.0011879303492605686,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41645_41960_1",
      "ports": {
        "bus1": 41645,
        "bus2": 41960
      },
      "params": {
        "R": 0.015353498049080372,
        "X": 0.06840266287326813,
        "G": 0.0,
        "B": 0.009690099395811558
      },
      "extension": {
        "length": 17873.27461669922,
        "rating": 134.0636134147644
      }
    },
    {
      "class": "Branch",
      "id": "branch_41645_41978_1",
      "ports": {
        "bus1": 41645,
        "bus2": 41978
      },
      "params": {
        "R": 0.01706601306796074,
        "X": 0.07309743016958237,
        "G": 0.0,
        "B": 0.010771541856229305
      },
      "extension": {
        "length": 20674.30480773926,
        "rating": 114.16317224502563
      }
    },
    {
      "class": "Branch",
      "id": "branch_41645_41981_1",
      "ports": {
        "bus1": 41645,
        "bus2": 41981
      },
      "params": {
        "R": 0.025153089314699173,
        "X": 0.09887276589870453,
        "G": 0.0,
        "B": 0.007807320915162563
      },
      "extension": {
        "length": 20677.10119519043,
        "rating": 135.79130172729492
      }
    },
    {
      "class": "Branch",
      "id": "branch_41646_41647_1",
      "ports": {
        "bus1": 41647,
        "bus2": 41646
      },
      "params": {
        "R": 0.0013350123772397637,
        "X": 0.05312229320406914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41646_41647_2",
      "ports": {
        "bus1": 41647,
        "bus2": 41646
      },
      "params": {
        "R": 0.0013350123772397637,
        "X": 0.05312229320406914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41646_41648_1",
      "ports": {
        "bus1": 41646,
        "bus2": 41648
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41646_41980_1",
      "ports": {
        "bus1": 41646,
        "bus2": 41980
      },
      "params": {
        "R": 0.003268119180575013,
        "X": 0.02730635739862919,
        "G": 0.0,
        "B": 0.10152091085910797
      },
      "extension": {
        "length": 37690.77214160156,
        "rating": 522.1555233001709
      }
    },
    {
      "class": "Branch",
      "id": "branch_41646_42240_1",
      "ports": {
        "bus1": 42240,
        "bus2": 41646
      },
      "params": {
        "R": 0.0033095679245889187,
        "X": 0.02727797068655491,
        "G": 0.0,
        "B": 0.10044930130243301
      },
      "extension": {
        "length": 39015.77173022461,
        "rating": 532.9420566558838
      }
    },
    {
      "class": "Branch",
      "id": "branch_41646_42744_1",
      "ports": {
        "bus1": 41646,
        "bus2": 42744
      },
      "params": {
        "R": 0.00378495454788208,
        "X": 0.03056584857404232,
        "G": 0.0,
        "B": 0.0980261042714119
      },
      "extension": {
        "length": 39455.7438515625,
        "rating": 527.7448654174805
      }
    },
    {
      "class": "Branch",
      "id": "branch_41647_41650_1",
      "ports": {
        "bus1": 41647,
        "bus2": 41650
      },
      "params": {
        "R": 0.008476865477859974,
        "X": 0.03336919844150543,
        "G": 0.0,
        "B": 0.0034518269822001457
      },
      "extension": {
        "length": 7588.390255004883,
        "rating": 120.14613151550293
      }
    },
    {
      "class": "Branch",
      "id": "branch_41647_41960_1",
      "ports": {
        "bus1": 41647,
        "bus2": 41960
      },
      "params": {
        "R": 0.022705061361193657,
        "X": 0.08729705959558487,
        "G": 0.0,
        "B": 0.012870667502284048
      },
      "extension": {
        "length": 23008.597673950197,
        "rating": 137.48410940170288
      }
    },
    {
      "class": "Branch",
      "id": "branch_41649_41650_1",
      "ports": {
        "bus1": 41650,
        "bus2": 41649
      },
      "params": {
        "R": 0.012292028404772282,
        "X": 0.047459427267313004,
        "G": 0.0,
        "B": 0.008164609782397747
      },
      "extension": {
        "length": 14004.747305419922,
        "rating": 111.34482622146606
      }
    },
    {
      "class": "Branch",
      "id": "branch_41649_42226_1",
      "ports": {
        "bus1": 42226,
        "bus2": 41649
      },
      "params": {
        "R": 0.016200656071305275,
        "X": 0.06648017466068268,
        "G": 0.0,
        "B": 0.011912998743355274
      },
      "extension": {
        "length": 20026.34714904785,
        "rating": 129.04345989227295
      }
    },
    {
      "class": "Branch",
      "id": "branch_41650_41651_1",
      "ports": {
        "bus1": 41650,
        "bus2": 41651
      },
      "params": {
        "R": 0.00020890701853204519,
        "X": 0.0010009617544710636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41652_41963_1",
      "ports": {
        "bus1": 41963,
        "bus2": 41652
      },
      "params": {
        "R": 0.01227357517927885,
        "X": 0.05740056559443474,
        "G": 0.0,
        "B": 0.004531666170805693
      },
      "extension": {
        "length": 11407.88562890625,
        "rating": 130.18115758895874
      }
    },
    {
      "class": "Branch",
      "id": "branch_41653_41654_1",
      "ports": {
        "bus1": 41653,
        "bus2": 41654
      },
      "params": {
        "R": 0.00024614663561806083,
        "X": 0.0010169021552428603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41654_41663_1",
      "ports": {
        "bus1": 41654,
        "bus2": 41663
      },
      "params": {
        "R": 0.019497985020279884,
        "X": 0.08440461754798889,
        "G": 0.0,
        "B": 0.008259198628365993
      },
      "extension": {
        "length": 19390.46675317383,
        "rating": 108.31187963485718
      }
    },
    {
      "class": "Branch",
      "id": "branch_41654_42488_1",
      "ports": {
        "bus1": 42488,
        "bus2": 41654
      },
      "params": {
        "R": 0.014276226982474327,
        "X": 0.05834421142935753,
        "G": 0.0,
        "B": 0.004103735089302063
      },
      "extension": {
        "length": 11604.901254455566,
        "rating": 120.47208547592163
      }
    },
    {
      "class": "Branch",
      "id": "branch_41655_42488_1",
      "ports": {
        "bus1": 41655,
        "bus2": 42488
      },
      "params": {
        "R": 0.0028623249381780624,
        "X": 0.014948708936572075,
        "G": 0.0,
        "B": 0.002439259784296155
      },
      "extension": {
        "length": 4083.5636740722657,
        "rating": 130.26169538497925
      }
    },
    {
      "class": "Branch",
      "id": "branch_41655_42490_1",
      "ports": {
        "bus1": 41655,
        "bus2": 42490
      },
      "params": {
        "R": 0.007737910374999046,
        "X": 0.03108060173690319,
        "G": 0.0,
        "B": 0.008111744187772274
      },
      "extension": {
        "length": 11144.54098223877,
        "rating": 135.64646244049072
      }
    },
    {
      "class": "Branch",
      "id": "branch_41656_42507_1",
      "ports": {
        "bus1": 42507,
        "bus2": 41656
      },
      "params": {
        "R": 0.002771860919892788,
        "X": 0.024705717340111732,
        "G": 0.0,
        "B": 0.02876795455813408
      },
      "extension": {
        "length": 18849.27062438965,
        "rating": 427.89306640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_41656_42619_1",
      "ports": {
        "bus1": 41656,
        "bus2": 42619
      },
      "params": {
        "R": 0.002479278715327382,
        "X": 0.024559423327445984,
        "G": 0.0,
        "B": 0.05869840085506439
      },
      "extension": {
        "length": 26523.357416015624,
        "rating": 456.17122650146484
      }
    },
    {
      "class": "Branch",
      "id": "branch_41657_41658_1",
      "ports": {
        "bus1": 41657,
        "bus2": 41658
      },
      "params": {
        "R": 0.0002482271520420909,
        "X": 0.0010457715252414346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41657_41659_1",
      "ports": {
        "bus1": 41659,
        "bus2": 41657
      },
      "params": {
        "R": 0.020979560911655426,
        "X": 0.06468723714351654,
        "G": 0.0,
        "B": 0.005103844217956066
      },
      "extension": {
        "length": 12614.915883361817,
        "rating": 120.673668384552
      }
    },
    {
      "class": "Branch",
      "id": "branch_41657_42513_1",
      "ports": {
        "bus1": 41657,
        "bus2": 42513
      },
      "params": {
        "R": 0.00785662978887558,
        "X": 0.038320645689964294,
        "G": 0.0,
        "B": 0.010859970934689045
      },
      "extension": {
        "length": 14447.864211547852,
        "rating": 98.2648253440857
      }
    },
    {
      "class": "Branch",
      "id": "branch_41659_41660_1",
      "ports": {
        "bus1": 41659,
        "bus2": 41660
      },
      "params": {
        "R": 0.019769150763750076,
        "X": 0.07954170554876328,
        "G": 0.0,
        "B": 0.005603895056992769
      },
      "extension": {
        "length": 15841.297018432617,
        "rating": 126.21662616729736
      }
    },
    {
      "class": "Branch",
      "id": "branch_41660_41667_1",
      "ports": {
        "bus1": 41660,
        "bus2": 41667
      },
      "params": {
        "R": 0.007215874269604683,
        "X": 0.027708750218153,
        "G": 0.0,
        "B": 0.005019760224968195
      },
      "extension": {
        "length": 8004.961432617188,
        "rating": 131.05413913726807
      }
    },
    {
      "class": "Branch",
      "id": "branch_41661_41662_1",
      "ports": {
        "bus1": 41661,
        "bus2": 41662
      },
      "params": {
        "R": 0.0002749327686615288,
        "X": 0.0010678659891709685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41661_41663_1",
      "ports": {
        "bus1": 41661,
        "bus2": 41663
      },
      "params": {
        "R": 0.008540254086256027,
        "X": 0.03280746936798096,
        "G": 0.0,
        "B": 0.004436817020177841
      },
      "extension": {
        "length": 9287.414339172363,
        "rating": 138.52295875549316
      }
    },
    {
      "class": "Branch",
      "id": "branch_41663_41664_1",
      "ports": {
        "bus1": 41663,
        "bus2": 41664
      },
      "params": {
        "R": 0.00026109188911505044,
        "X": 0.0010137534700334072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41663_42308_1",
      "ports": {
        "bus1": 42308,
        "bus2": 41663
      },
      "params": {
        "R": 0.018054742366075516,
        "X": 0.074966199696064,
        "G": 0.0,
        "B": 0.00637486856430769
      },
      "extension": {
        "length": 15123.199454956055,
        "rating": 139.0570878982544
      }
    },
    {
      "class": "Branch",
      "id": "branch_41665_42647_1",
      "ports": {
        "bus1": 41665,
        "bus2": 42647
      },
      "params": {
        "R": 0.011921483092010021,
        "X": 0.053594887256622314,
        "G": 0.0,
        "B": 0.011698592454195023
      },
      "extension": {
        "length": 18916.247326904297,
        "rating": 152.4075984954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_41665_42647_2",
      "ports": {
        "bus1": 41665,
        "bus2": 42647
      },
      "params": {
        "R": 0.011921483092010021,
        "X": 0.053594887256622314,
        "G": 0.0,
        "B": 0.011698592454195023
      },
      "extension": {
        "length": 18916.247326904297,
        "rating": 152.4075984954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_41665_45446_1",
      "ports": {
        "bus1": 41665,
        "bus2": 45446
      },
      "params": {
        "R": 0.010838097892701626,
        "X": 0.04804734140634537,
        "G": 0.0,
        "B": 0.0043534571304917336
      },
      "extension": {
        "length": 11220.1570178833,
        "rating": 152.25374698638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_41665_45446_2",
      "ports": {
        "bus1": 41665,
        "bus2": 45446
      },
      "params": {
        "R": 0.010838097892701626,
        "X": 0.04804734140634537,
        "G": 0.0,
        "B": 0.0043534571304917336
      },
      "extension": {
        "length": 11220.1570178833,
        "rating": 152.25374698638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_41666_41667_1",
      "ports": {
        "bus1": 41667,
        "bus2": 41666
      },
      "params": {
        "R": 0.005680803209543228,
        "X": 0.024684512987732887,
        "G": 0.0,
        "B": 0.0020252447575330734
      },
      "extension": {
        "length": 5278.733071105958,
        "rating": 143.59757900238037
      }
    },
    {
      "class": "Branch",
      "id": "branch_41666_42308_1",
      "ports": {
        "bus1": 41666,
        "bus2": 42308
      },
      "params": {
        "R": 0.020503589883446693,
        "X": 0.07657826691865921,
        "G": 0.0,
        "B": 0.010864363983273506
      },
      "extension": {
        "length": 19030.8700513916,
        "rating": 139.19284343719482
      }
    },
    {
      "class": "Branch",
      "id": "branch_41667_41668_1",
      "ports": {
        "bus1": 41667,
        "bus2": 41668
      },
      "params": {
        "R": 0.01215431373566389,
        "X": 0.06424573808908463,
        "G": 0.0,
        "B": 0.006567044649273156
      },
      "extension": {
        "length": 14582.925734985352,
        "rating": 151.00141763687134
      }
    },
    {
      "class": "Branch",
      "id": "branch_41667_41668_2",
      "ports": {
        "bus1": 41667,
        "bus2": 41668
      },
      "params": {
        "R": 0.01215431373566389,
        "X": 0.06424573808908463,
        "G": 0.0,
        "B": 0.006567044649273156
      },
      "extension": {
        "length": 14582.925734985352,
        "rating": 151.00141763687134
      }
    },
    {
      "class": "Branch",
      "id": "branch_41668_41669_1",
      "ports": {
        "bus1": 41668,
        "bus2": 41669
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41668_42647_1",
      "ports": {
        "bus1": 42647,
        "bus2": 41668
      },
      "params": {
        "R": 0.010549090802669525,
        "X": 0.050427354872226715,
        "G": 0.0,
        "B": 0.00470448425039649
      },
      "extension": {
        "length": 11139.853733459473,
        "rating": 152.30283737182617
      }
    },
    {
      "class": "Branch",
      "id": "branch_41668_42647_2",
      "ports": {
        "bus1": 42647,
        "bus2": 41668
      },
      "params": {
        "R": 0.010549090802669525,
        "X": 0.050427354872226715,
        "G": 0.0,
        "B": 0.00470448425039649
      },
      "extension": {
        "length": 11139.853733459473,
        "rating": 152.30283737182617
      }
    },
    {
      "class": "Branch",
      "id": "branch_41670_41671_1",
      "ports": {
        "bus1": 41671,
        "bus2": 41670
      },
      "params": {
        "R": 0.010499510914087296,
        "X": 0.04678875580430031,
        "G": 0.0,
        "B": 0.007755037397146225
      },
      "extension": {
        "length": 12036.729012451173,
        "rating": 133.31764936447144
      }
    },
    {
      "class": "Branch",
      "id": "branch_41670_42114_1",
      "ports": {
        "bus1": 41670,
        "bus2": 42114
      },
      "params": {
        "R": 0.009728450328111649,
        "X": 0.04767400398850441,
        "G": 0.0,
        "B": 0.005099140107631683
      },
      "extension": {
        "length": 11163.25467718506,
        "rating": 129.0113091468811
      }
    },
    {
      "class": "Branch",
      "id": "branch_41671_41672_1",
      "ports": {
        "bus1": 41671,
        "bus2": 41672
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41671_42479_1",
      "ports": {
        "bus1": 41671,
        "bus2": 42479
      },
      "params": {
        "R": 0.010570053942501545,
        "X": 0.054566096514463425,
        "G": 0.0,
        "B": 0.006915568374097347
      },
      "extension": {
        "length": 13263.409951171876,
        "rating": 140.5446171760559
      }
    },
    {
      "class": "Branch",
      "id": "branch_41673_41681_1",
      "ports": {
        "bus1": 41673,
        "bus2": 41681
      },
      "params": {
        "R": 0.01026189886033535,
        "X": 0.04843185096979141,
        "G": 0.0,
        "B": 0.003158126957714557
      },
      "extension": {
        "length": 8626.84914770508,
        "rating": 98.28148484230042
      }
    },
    {
      "class": "Branch",
      "id": "branch_41674_41675_1",
      "ports": {
        "bus1": 41674,
        "bus2": 41675
      },
      "params": {
        "R": 0.0002287730312673375,
        "X": 0.001052600098773837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41674_41679_1",
      "ports": {
        "bus1": 41679,
        "bus2": 41674
      },
      "params": {
        "R": 0.00939319096505642,
        "X": 0.03465590626001358,
        "G": 0.0,
        "B": 0.005917910486459732
      },
      "extension": {
        "length": 9420.247347473145,
        "rating": 118.64681243896484
      }
    },
    {
      "class": "Branch",
      "id": "branch_41676_41677_1",
      "ports": {
        "bus1": 41676,
        "bus2": 41677
      },
      "params": {
        "R": 0.0002056263037957251,
        "X": 0.0011886857682839036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41676_41681_1",
      "ports": {
        "bus1": 41681,
        "bus2": 41676
      },
      "params": {
        "R": 0.009700995869934559,
        "X": 0.042029015719890594,
        "G": 0.0,
        "B": 0.00536260474473238
      },
      "extension": {
        "length": 10868.426882446289,
        "rating": 126.44253969192505
      }
    },
    {
      "class": "Branch",
      "id": "branch_41676_41844_1",
      "ports": {
        "bus1": 41676,
        "bus2": 41844
      },
      "params": {
        "R": 0.019615061581134796,
        "X": 0.0984388068318367,
        "G": 0.0,
        "B": 0.020112041383981705
      },
      "extension": {
        "length": 30791.387504882812,
        "rating": 136.18183135986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_41676_42116_1",
      "ports": {
        "bus1": 41676,
        "bus2": 42116
      },
      "params": {
        "R": 0.02637132629752159,
        "X": 0.09524549543857574,
        "G": 0.0,
        "B": 0.012209787964820862
      },
      "extension": {
        "length": 23930.410988891603,
        "rating": 120.13318538665771
      }
    },
    {
      "class": "Branch",
      "id": "branch_41678_42695_1",
      "ports": {
        "bus1": 42695,
        "bus2": 41678
      },
      "params": {
        "R": 0.002701069228351116,
        "X": 0.025846809148788452,
        "G": 0.0,
        "B": 0.06609340012073517
      },
      "extension": {
        "length": 28746.295125732424,
        "rating": 562.4584674835205
      }
    },
    {
      "class": "Branch",
      "id": "branch_41678_42759_1",
      "ports": {
        "bus1": 41678,
        "bus2": 42759
      },
      "params": {
        "R": 0.0031129212584346533,
        "X": 0.029423628002405167,
        "G": 0.0,
        "B": 0.10442734509706497
      },
      "extension": {
        "length": 35649.51366796875,
        "rating": 578.4246921539307
      }
    },
    {
      "class": "Branch",
      "id": "branch_41679_41680_1",
      "ports": {
        "bus1": 41680,
        "bus2": 41679
      },
      "params": {
        "R": 0.008973399177193642,
        "X": 0.04527462646365166,
        "G": 0.0,
        "B": 0.003794002113863826
      },
      "extension": {
        "length": 9812.838198120118,
        "rating": 128.9403796195984
      }
    },
    {
      "class": "Branch",
      "id": "branch_41680_42552_1",
      "ports": {
        "bus1": 41680,
        "bus2": 42552
      },
      "params": {
        "R": 0.022886699065566063,
        "X": 0.10370291024446487,
        "G": 0.0,
        "B": 0.013906238600611687
      },
      "extension": {
        "length": 26919.373150634765,
        "rating": 147.3525881767273
      }
    },
    {
      "class": "Branch",
      "id": "branch_41680_42552_2",
      "ports": {
        "bus1": 41680,
        "bus2": 42552
      },
      "params": {
        "R": 0.022886699065566063,
        "X": 0.10370291024446487,
        "G": 0.0,
        "B": 0.013906238600611687
      },
      "extension": {
        "length": 26919.373150634765,
        "rating": 147.3525881767273
      }
    },
    {
      "class": "Branch",
      "id": "branch_41682_41683_1",
      "ports": {
        "bus1": 41682,
        "bus2": 41683
      },
      "params": {
        "R": 0.0002605629269964993,
        "X": 0.0010571738239377737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41683_42878_1",
      "ports": {
        "bus1": 42878,
        "bus2": 41683
      },
      "params": {
        "R": 0.012604085728526115,
        "X": 0.057415980845689774,
        "G": 0.0,
        "B": 0.007970044389367104
      },
      "extension": {
        "length": 15763.764030029297,
        "rating": 117.7534818649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_41684_41685_1",
      "ports": {
        "bus1": 41684,
        "bus2": 41685
      },
      "params": {
        "R": 0.00021556249703280628,
        "X": 0.0011279992759227753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41685_41701_1",
      "ports": {
        "bus1": 41701,
        "bus2": 41685
      },
      "params": {
        "R": 0.027158401906490326,
        "X": 0.10773687064647675,
        "G": 0.0,
        "B": 0.012715408578515053
      },
      "extension": {
        "length": 27552.32363232422,
        "rating": 133.22696685791016
      }
    },
    {
      "class": "Branch",
      "id": "branch_41685_42878_1",
      "ports": {
        "bus1": 41685,
        "bus2": 42878
      },
      "params": {
        "R": 0.016237201169133186,
        "X": 0.05979856476187706,
        "G": 0.0,
        "B": 0.005329596344381571
      },
      "extension": {
        "length": 13304.421075805665,
        "rating": 136.7556929588318
      }
    },
    {
      "class": "Branch",
      "id": "branch_41686_41687_1",
      "ports": {
        "bus1": 41686,
        "bus2": 41687
      },
      "params": {
        "R": 0.02378498576581478,
        "X": 0.10789551585912704,
        "G": 0.0,
        "B": 0.013350674882531166
      },
      "extension": {
        "length": 26777.589246826174,
        "rating": 141.40095710754395
      }
    },
    {
      "class": "Branch",
      "id": "branch_41686_42878_1",
      "ports": {
        "bus1": 41686,
        "bus2": 42878
      },
      "params": {
        "R": 0.0013081750366836786,
        "X": 0.006430498789995909,
        "G": 0.0,
        "B": 0.0008112310897558928
      },
      "extension": {
        "length": 1642.5963772888183,
        "rating": 144.59532499313354
      }
    },
    {
      "class": "Branch",
      "id": "branch_41687_41688_1",
      "ports": {
        "bus1": 41688,
        "bus2": 41687
      },
      "params": {
        "R": 0.0252497810870409,
        "X": 0.07841405272483826,
        "G": 0.0,
        "B": 0.008681907318532467
      },
      "extension": {
        "length": 17996.228181518556,
        "rating": 131.99846744537354
      }
    },
    {
      "class": "Branch",
      "id": "branch_41687_42249_1",
      "ports": {
        "bus1": 42249,
        "bus2": 41687
      },
      "params": {
        "R": 0.01541460957378149,
        "X": 0.059640850871801376,
        "G": 0.0,
        "B": 0.006641489453613758
      },
      "extension": {
        "length": 13052.043271362305,
        "rating": 112.38574981689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_41688_41689_1",
      "ports": {
        "bus1": 41688,
        "bus2": 41689
      },
      "params": {
        "R": 0.0002667715307325125,
        "X": 0.0010876664891839027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41688_41691_1",
      "ports": {
        "bus1": 41691,
        "bus2": 41688
      },
      "params": {
        "R": 0.012487727217376232,
        "X": 0.053621869534254074,
        "G": 0.0,
        "B": 0.007415085565298796
      },
      "extension": {
        "length": 14962.677299560548,
        "rating": 128.06053161621094
      }
    },
    {
      "class": "Branch",
      "id": "branch_41690_41691_1",
      "ports": {
        "bus1": 41690,
        "bus2": 41691
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41691_42255_1",
      "ports": {
        "bus1": 42255,
        "bus2": 41691
      },
      "params": {
        "R": 0.01423573400825262,
        "X": 0.055153246968984604,
        "G": 0.0,
        "B": 0.013471575453877449
      },
      "extension": {
        "length": 18960.324962036135,
        "rating": 137.34335899353027
      }
    },
    {
      "class": "Branch",
      "id": "branch_41692_41693_1",
      "ports": {
        "bus1": 41693,
        "bus2": 41692
      },
      "params": {
        "R": 8.875218918547034e-05,
        "X": 0.0057382481172680855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41692_41693_2",
      "ports": {
        "bus1": 41693,
        "bus2": 41692
      },
      "params": {
        "R": 8.875218918547034e-05,
        "X": 0.0057382481172680855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41692_41693_3",
      "ports": {
        "bus1": 41693,
        "bus2": 41692
      },
      "params": {
        "R": 8.875218918547034e-05,
        "X": 0.0057382481172680855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41692_41694_1",
      "ports": {
        "bus1": 41692,
        "bus2": 41694
      },
      "params": {
        "R": 0.0002367742417845875,
        "X": 0.001026331214234233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41693_41936_1",
      "ports": {
        "bus1": 41693,
        "bus2": 41936
      },
      "params": {
        "R": 0.004201387520879507,
        "X": 0.03831227868795395,
        "G": 0.0,
        "B": 0.302362859249115
      },
      "extension": {
        "length": 75840.07815527344,
        "rating": 733.5493564605713
      }
    },
    {
      "class": "Branch",
      "id": "branch_41693_41936_2",
      "ports": {
        "bus1": 41693,
        "bus2": 41936
      },
      "params": {
        "R": 0.004201387520879507,
        "X": 0.03831227868795395,
        "G": 0.0,
        "B": 0.302362859249115
      },
      "extension": {
        "length": 75840.07815527344,
        "rating": 733.5493564605713
      }
    },
    {
      "class": "Branch",
      "id": "branch_41693_41936_3",
      "ports": {
        "bus1": 41693,
        "bus2": 41936
      },
      "params": {
        "R": 0.004201387520879507,
        "X": 0.03831227868795395,
        "G": 0.0,
        "B": 0.302362859249115
      },
      "extension": {
        "length": 75840.07815527344,
        "rating": 733.5493564605713
      }
    },
    {
      "class": "Branch",
      "id": "branch_41693_42882_1",
      "ports": {
        "bus1": 42882,
        "bus2": 41693
      },
      "params": {
        "R": 0.0038186877500265837,
        "X": 0.03422022610902786,
        "G": 0.0,
        "B": 0.06437329202890396
      },
      "extension": {
        "length": 32874.83428710938,
        "rating": 535.577917098999
      }
    },
    {
      "class": "Branch",
      "id": "branch_41694_42720_1",
      "ports": {
        "bus1": 41694,
        "bus2": 42720
      },
      "params": {
        "R": 0.0007874673465266824,
        "X": 0.015492217615246773,
        "G": 0.0,
        "B": 2.119994878768921
      },
      "extension": {
        "length": 124165.57009570312,
        "rating": 2621.4298248291016
      }
    },
    {
      "class": "Branch",
      "id": "branch_41694_42881_1",
      "ports": {
        "bus1": 42881,
        "bus2": 41694
      },
      "params": {
        "R": 0.00025083034415729344,
        "X": 0.004759761970490217,
        "G": 0.0,
        "B": 0.5285357236862183
      },
      "extension": {
        "length": 35230.34409082031,
        "rating": 2993.816566467285
      }
    },
    {
      "class": "Branch",
      "id": "branch_41694_42987_1",
      "ports": {
        "bus1": 41694,
        "bus2": 42987
      },
      "params": {
        "R": 0.0005900333053432405,
        "X": 0.010296773165464401,
        "G": 0.0,
        "B": 0.9022488594055176
      },
      "extension": {
        "length": 72319.76707763672,
        "rating": 3011.88907623291
      }
    },
    {
      "class": "Branch",
      "id": "branch_41695_41696_1",
      "ports": {
        "bus1": 41695,
        "bus2": 41696
      },
      "params": {
        "R": 0.00024634075816720724,
        "X": 0.0010572727769613266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41696_41697_1",
      "ports": {
        "bus1": 41696,
        "bus2": 41697
      },
      "params": {
        "R": 0.009526960551738739,
        "X": 0.03753997012972832,
        "G": 0.0,
        "B": 0.0035467136185616255
      },
      "extension": {
        "length": 8330.076006591797,
        "rating": 130.48095703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_41697_41698_1",
      "ports": {
        "bus1": 41698,
        "bus2": 41697
      },
      "params": {
        "R": 0.00652856333181262,
        "X": 0.030272582545876503,
        "G": 0.0,
        "B": 0.0024592590052634478
      },
      "extension": {
        "length": 6660.89054296875,
        "rating": 134.79912281036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_41698_41699_1",
      "ports": {
        "bus1": 41698,
        "bus2": 41699
      },
      "params": {
        "R": 0.0002256564039271325,
        "X": 0.00119320850353688,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41698_41954_1",
      "ports": {
        "bus1": 41954,
        "bus2": 41698
      },
      "params": {
        "R": 0.015327162109315395,
        "X": 0.07458227872848511,
        "G": 0.0,
        "B": 0.013917066156864168
      },
      "extension": {
        "length": 23959.45689038086,
        "rating": 137.79040575027466
      }
    },
    {
      "class": "Branch",
      "id": "branch_41700_41701_1",
      "ports": {
        "bus1": 41700,
        "bus2": 41701
      },
      "params": {
        "R": 0.0002096666576107964,
        "X": 0.0010231819469481707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41701_42262_1",
      "ports": {
        "bus1": 41701,
        "bus2": 42262
      },
      "params": {
        "R": 0.0105472756549716,
        "X": 0.04242473468184471,
        "G": 0.0,
        "B": 0.0036035075318068266
      },
      "extension": {
        "length": 8510.718492004395,
        "rating": 136.11087799072266
      }
    },
    {
      "class": "Branch",
      "id": "branch_41702_41703_1",
      "ports": {
        "bus1": 41702,
        "bus2": 41703
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41702_41704_1",
      "ports": {
        "bus1": 41702,
        "bus2": 41704
      },
      "params": {
        "R": 0.007663464639335871,
        "X": 0.03343634307384491,
        "G": 0.0,
        "B": 0.003038047580048442
      },
      "extension": {
        "length": 7291.386895385743,
        "rating": 137.6334547996521
      }
    },
    {
      "class": "Branch",
      "id": "branch_41702_41705_1",
      "ports": {
        "bus1": 41702,
        "bus2": 41705
      },
      "params": {
        "R": 0.02135499194264412,
        "X": 0.09628350287675858,
        "G": 0.0,
        "B": 0.014281518757343294
      },
      "extension": {
        "length": 26833.805536376953,
        "rating": 142.73414611816406
      }
    },
    {
      "class": "Branch",
      "id": "branch_41704_41949_1",
      "ports": {
        "bus1": 41704,
        "bus2": 41949
      },
      "params": {
        "R": 0.021359002217650414,
        "X": 0.10431176424026489,
        "G": 0.0,
        "B": 0.012097731232643127
      },
      "extension": {
        "length": 25794.123416015627,
        "rating": 129.1742205619812
      }
    },
    {
      "class": "Branch",
      "id": "branch_41704_42260_1",
      "ports": {
        "bus1": 42260,
        "bus2": 41704
      },
      "params": {
        "R": 0.021390026435256004,
        "X": 0.08010556548833847,
        "G": 0.0,
        "B": 0.00995120033621788
      },
      "extension": {
        "length": 18764.8801940918,
        "rating": 111.6766095161438
      }
    },
    {
      "class": "Branch",
      "id": "branch_41705_42878_1",
      "ports": {
        "bus1": 41705,
        "bus2": 42878
      },
      "params": {
        "R": 0.017539970576763153,
        "X": 0.09102924168109894,
        "G": 0.0,
        "B": 0.006872105877846479
      },
      "extension": {
        "length": 17699.08822558594,
        "rating": 130.9457302093506
      }
    },
    {
      "class": "Branch",
      "id": "branch_41706_41748_1",
      "ports": {
        "bus1": 41748,
        "bus2": 41706
      },
      "params": {
        "R": 0.0033365413546562195,
        "X": 0.013210449367761612,
        "G": 0.0,
        "B": 0.0008763443911448121
      },
      "extension": {
        "length": 2546.800662414551,
        "rating": 129.88135814666748
      }
    },
    {
      "class": "Branch",
      "id": "branch_41707_41710_1",
      "ports": {
        "bus1": 41707,
        "bus2": 41710
      },
      "params": {
        "R": 0.00012102513574063778,
        "X": 0.0033121779561042786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41707_41711_1",
      "ports": {
        "bus1": 41707,
        "bus2": 41711
      },
      "params": {
        "R": 0.00025568180717527866,
        "X": 0.0010793933179229498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41707_41712_1",
      "ports": {
        "bus1": 41707,
        "bus2": 41712
      },
      "params": {
        "R": 0.00021127967920619994,
        "X": 0.0011222935281693935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41708_41710_1",
      "ports": {
        "bus1": 41708,
        "bus2": 41710
      },
      "params": {
        "R": 0.001758607104420662,
        "X": 0.04812897741794586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41709_41710_1",
      "ports": {
        "bus1": 41709,
        "bus2": 41710
      },
      "params": {
        "R": 0.001758607104420662,
        "X": 0.04812897741794586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41712_41759_1",
      "ports": {
        "bus1": 41712,
        "bus2": 41759
      },
      "params": {
        "R": 0.012792839668691158,
        "X": 0.050004441291093826,
        "G": 0.0,
        "B": 0.005722274072468281
      },
      "extension": {
        "length": 10346.257545776367,
        "rating": 138.46498727798462
      }
    },
    {
      "class": "Branch",
      "id": "branch_41713_41742_1",
      "ports": {
        "bus1": 41713,
        "bus2": 41742
      },
      "params": {
        "R": 0.004374026320874691,
        "X": 0.01997138001024723,
        "G": 0.0,
        "B": 0.002672972623258829
      },
      "extension": {
        "length": 5525.820837982178,
        "rating": 128.18067073822021
      }
    },
    {
      "class": "Branch",
      "id": "branch_41713_41753_1",
      "ports": {
        "bus1": 41713,
        "bus2": 41753
      },
      "params": {
        "R": 0.002337063429877162,
        "X": 0.009480858221650124,
        "G": 0.0,
        "B": 0.000825185445137322
      },
      "extension": {
        "length": 2002.284782775879,
        "rating": 103.54472398757935
      }
    },
    {
      "class": "Branch",
      "id": "branch_41714_41715_1",
      "ports": {
        "bus1": 41715,
        "bus2": 41714
      },
      "params": {
        "R": 0.00018591334810480475,
        "X": 0.01290329173207283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41714_41715_2",
      "ports": {
        "bus1": 41715,
        "bus2": 41714
      },
      "params": {
        "R": 0.00018591334810480475,
        "X": 0.01290329173207283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41714_41715_3",
      "ports": {
        "bus1": 41715,
        "bus2": 41714
      },
      "params": {
        "R": 0.00018591334810480475,
        "X": 0.01290329173207283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41714_41717_1",
      "ports": {
        "bus1": 41714,
        "bus2": 41717
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41714_41805_1",
      "ports": {
        "bus1": 41714,
        "bus2": 41805
      },
      "params": {
        "R": 0.0004868430260103196,
        "X": 0.007451546844094992,
        "G": 0.0,
        "B": 0.7170698642730713
      },
      "extension": {
        "length": 46382.81303100586,
        "rating": 2918.736457824707
      }
    },
    {
      "class": "Branch",
      "id": "branch_41714_42667_1",
      "ports": {
        "bus1": 41714,
        "bus2": 42667
      },
      "params": {
        "R": 0.00014856453344691545,
        "X": 0.002986981999129057,
        "G": 0.0,
        "B": 0.24077440798282623
      },
      "extension": {
        "length": 19959.94906237793,
        "rating": 2036.517333984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_41715_41716_1",
      "ports": {
        "bus1": 41716,
        "bus2": 41715
      },
      "params": {
        "R": 0.0007653110078535974,
        "X": 0.03844777122139931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41715_41716_2",
      "ports": {
        "bus1": 41716,
        "bus2": 41715
      },
      "params": {
        "R": 0.0007653110078535974,
        "X": 0.03844777122139931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41715_41716_3",
      "ports": {
        "bus1": 41716,
        "bus2": 41715
      },
      "params": {
        "R": 0.0007653110078535974,
        "X": 0.03844777122139931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41715_41716_4",
      "ports": {
        "bus1": 41716,
        "bus2": 41715
      },
      "params": {
        "R": 0.0007653110078535974,
        "X": 0.03844777122139931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41715_41716_5",
      "ports": {
        "bus1": 41716,
        "bus2": 41715
      },
      "params": {
        "R": 0.0007653110078535974,
        "X": 0.03844777122139931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41715_41716_6",
      "ports": {
        "bus1": 41716,
        "bus2": 41715
      },
      "params": {
        "R": 0.0007653110078535974,
        "X": 0.03844777122139931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41715_41718_1",
      "ports": {
        "bus1": 41715,
        "bus2": 41718
      },
      "params": {
        "R": 0.00024401076370850205,
        "X": 0.0010851154802367091,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41716_41721_1",
      "ports": {
        "bus1": 41716,
        "bus2": 41721
      },
      "params": {
        "R": 0.003175176680088043,
        "X": 0.017824236303567886,
        "G": 0.0,
        "B": 0.001472024479880929
      },
      "extension": {
        "length": 3629.9334561767578,
        "rating": 136.24134063720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_41716_41722_1",
      "ports": {
        "bus1": 41716,
        "bus2": 41722
      },
      "params": {
        "R": 0.0039028360042721033,
        "X": 0.018007660284638405,
        "G": 0.0,
        "B": 0.002369129564613104
      },
      "extension": {
        "length": 4318.782142181397,
        "rating": 161.40823364257812
      }
    },
    {
      "class": "Branch",
      "id": "branch_41716_41722_2",
      "ports": {
        "bus1": 41716,
        "bus2": 41722
      },
      "params": {
        "R": 0.0039028360042721033,
        "X": 0.018007660284638405,
        "G": 0.0,
        "B": 0.002369129564613104
      },
      "extension": {
        "length": 4318.782142181397,
        "rating": 161.40823364257812
      }
    },
    {
      "class": "Branch",
      "id": "branch_41716_41722_3",
      "ports": {
        "bus1": 41716,
        "bus2": 41722
      },
      "params": {
        "R": 0.0039028360042721033,
        "X": 0.018007660284638405,
        "G": 0.0,
        "B": 0.002369129564613104
      },
      "extension": {
        "length": 4318.782142181397,
        "rating": 161.40823364257812
      }
    },
    {
      "class": "Branch",
      "id": "branch_41716_41759_1",
      "ports": {
        "bus1": 41759,
        "bus2": 41716
      },
      "params": {
        "R": 0.0017124799778684974,
        "X": 0.008134044706821442,
        "G": 0.0,
        "B": 0.0013354658149182796
      },
      "extension": {
        "length": 2314.666546737671,
        "rating": 161.87618970870972
      }
    },
    {
      "class": "Branch",
      "id": "branch_41716_41759_2",
      "ports": {
        "bus1": 41759,
        "bus2": 41716
      },
      "params": {
        "R": 0.0017124799778684974,
        "X": 0.008134044706821442,
        "G": 0.0,
        "B": 0.0013354658149182796
      },
      "extension": {
        "length": 2314.666546737671,
        "rating": 161.87618970870972
      }
    },
    {
      "class": "Branch",
      "id": "branch_41716_41759_3",
      "ports": {
        "bus1": 41759,
        "bus2": 41716
      },
      "params": {
        "R": 0.0017124799778684974,
        "X": 0.008134044706821442,
        "G": 0.0,
        "B": 0.0013354658149182796
      },
      "extension": {
        "length": 2314.666546737671,
        "rating": 161.87618970870972
      }
    },
    {
      "class": "Branch",
      "id": "branch_41716_41763_1",
      "ports": {
        "bus1": 41763,
        "bus2": 41716
      },
      "params": {
        "R": 0.004080212675035,
        "X": 0.018483353778719902,
        "G": 0.0,
        "B": 0.001827035681344569
      },
      "extension": {
        "length": 3679.1192562561037,
        "rating": 135.17544269561768
      }
    },
    {
      "class": "Branch",
      "id": "branch_41716_41764_1",
      "ports": {
        "bus1": 41716,
        "bus2": 41764
      },
      "params": {
        "R": 0.0033657592721283436,
        "X": 0.016668349504470825,
        "G": 0.0,
        "B": 0.002477869391441345
      },
      "extension": {
        "length": 4710.832746734619,
        "rating": 143.41185092926025
      }
    },
    {
      "class": "Branch",
      "id": "branch_41716_41767_1",
      "ports": {
        "bus1": 41716,
        "bus2": 41767
      },
      "params": {
        "R": 0.005546023137867451,
        "X": 0.01737801358103752,
        "G": 0.0,
        "B": 0.0015894572716206312
      },
      "extension": {
        "length": 3729.671019470215,
        "rating": 159.2369556427002
      }
    },
    {
      "class": "Branch",
      "id": "branch_41716_41767_2",
      "ports": {
        "bus1": 41716,
        "bus2": 41767
      },
      "params": {
        "R": 0.005546023137867451,
        "X": 0.01737801358103752,
        "G": 0.0,
        "B": 0.0015894572716206312
      },
      "extension": {
        "length": 3729.671019470215,
        "rating": 159.2369556427002
      }
    },
    {
      "class": "Branch",
      "id": "branch_41716_41767_3",
      "ports": {
        "bus1": 41716,
        "bus2": 41767
      },
      "params": {
        "R": 0.005546023137867451,
        "X": 0.01737801358103752,
        "G": 0.0,
        "B": 0.0015894572716206312
      },
      "extension": {
        "length": 3729.671019470215,
        "rating": 159.2369556427002
      }
    },
    {
      "class": "Branch",
      "id": "branch_41718_41751_1",
      "ports": {
        "bus1": 41751,
        "bus2": 41718
      },
      "params": {
        "R": 0.0014081253902986646,
        "X": 0.014764128252863884,
        "G": 0.0,
        "B": 0.03843130171298981
      },
      "extension": {
        "length": 17785.846836914065,
        "rating": 326.15933418273926
      }
    },
    {
      "class": "Branch",
      "id": "branch_41718_42661_1",
      "ports": {
        "bus1": 42661,
        "bus2": 41718
      },
      "params": {
        "R": 0.0012691187439486384,
        "X": 0.009667015634477139,
        "G": 0.0,
        "B": 0.08598242700099945
      },
      "extension": {
        "length": 19715.977302978517,
        "rating": 374.47075843811035
      }
    },
    {
      "class": "Branch",
      "id": "branch_41719_41720_1",
      "ports": {
        "bus1": 41719,
        "bus2": 41720
      },
      "params": {
        "R": 0.00026696542045101523,
        "X": 0.0011266261572018266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41719_41723_1",
      "ports": {
        "bus1": 41723,
        "bus2": 41719
      },
      "params": {
        "R": 0.004466512240469456,
        "X": 0.021616529673337936,
        "G": 0.0,
        "B": 0.0048028528690338135
      },
      "extension": {
        "length": 7511.110506958008,
        "rating": 157.00783729553223
      }
    },
    {
      "class": "Branch",
      "id": "branch_41719_41723_2",
      "ports": {
        "bus1": 41723,
        "bus2": 41719
      },
      "params": {
        "R": 0.004466512240469456,
        "X": 0.021616529673337936,
        "G": 0.0,
        "B": 0.0048028528690338135
      },
      "extension": {
        "length": 7511.110506958008,
        "rating": 157.00783729553223
      }
    },
    {
      "class": "Branch",
      "id": "branch_41719_41732_1",
      "ports": {
        "bus1": 41719,
        "bus2": 41732
      },
      "params": {
        "R": 0.003927276004105806,
        "X": 0.017444167286157608,
        "G": 0.0,
        "B": 0.002291562967002392
      },
      "extension": {
        "length": 4386.452953491211,
        "rating": 154.1415572166443
      }
    },
    {
      "class": "Branch",
      "id": "branch_41719_41732_2",
      "ports": {
        "bus1": 41719,
        "bus2": 41732
      },
      "params": {
        "R": 0.003927276004105806,
        "X": 0.017444167286157608,
        "G": 0.0,
        "B": 0.002291562967002392
      },
      "extension": {
        "length": 4386.452953491211,
        "rating": 154.1415572166443
      }
    },
    {
      "class": "Branch",
      "id": "branch_41721_41722_1",
      "ports": {
        "bus1": 41722,
        "bus2": 41721
      },
      "params": {
        "R": 0.004660041071474552,
        "X": 0.021358519792556763,
        "G": 0.0,
        "B": 0.002648664638400078
      },
      "extension": {
        "length": 5222.536733825684,
        "rating": 121.83443307876587
      }
    },
    {
      "class": "Branch",
      "id": "branch_41721_41759_1",
      "ports": {
        "bus1": 41721,
        "bus2": 41759
      },
      "params": {
        "R": 0.006014714483171701,
        "X": 0.023506565019488335,
        "G": 0.0,
        "B": 0.0021829840261489153
      },
      "extension": {
        "length": 4911.269035583497,
        "rating": 114.97265100479126
      }
    },
    {
      "class": "Branch",
      "id": "branch_41721_41762_1",
      "ports": {
        "bus1": 41721,
        "bus2": 41762
      },
      "params": {
        "R": 0.004029715433716774,
        "X": 0.01805044896900654,
        "G": 0.0,
        "B": 0.0014606049517169595
      },
      "extension": {
        "length": 3991.6731085510255,
        "rating": 123.59923124313354
      }
    },
    {
      "class": "Branch",
      "id": "branch_41721_41763_1",
      "ports": {
        "bus1": 41721,
        "bus2": 41763
      },
      "params": {
        "R": 0.0028322385624051094,
        "X": 0.012637674808502197,
        "G": 0.0,
        "B": 0.0015292009338736536
      },
      "extension": {
        "length": 2878.8709048461915,
        "rating": 106.01093769073486
      }
    },
    {
      "class": "Branch",
      "id": "branch_41722_41723_1",
      "ports": {
        "bus1": 41722,
        "bus2": 41723
      },
      "params": {
        "R": 0.0037499458994716406,
        "X": 0.014959540218114853,
        "G": 0.0,
        "B": 0.000989464926533401
      },
      "extension": {
        "length": 2799.071031555176,
        "rating": 158.49701166152954
      }
    },
    {
      "class": "Branch",
      "id": "branch_41722_41723_2",
      "ports": {
        "bus1": 41722,
        "bus2": 41723
      },
      "params": {
        "R": 0.0037499458994716406,
        "X": 0.014959540218114853,
        "G": 0.0,
        "B": 0.000989464926533401
      },
      "extension": {
        "length": 2799.071031555176,
        "rating": 158.49701166152954
      }
    },
    {
      "class": "Branch",
      "id": "branch_41722_41723_3",
      "ports": {
        "bus1": 41722,
        "bus2": 41723
      },
      "params": {
        "R": 0.0037499458994716406,
        "X": 0.014959540218114853,
        "G": 0.0,
        "B": 0.000989464926533401
      },
      "extension": {
        "length": 2799.071031555176,
        "rating": 158.49701166152954
      }
    },
    {
      "class": "Branch",
      "id": "branch_41722_41742_1",
      "ports": {
        "bus1": 41722,
        "bus2": 41742
      },
      "params": {
        "R": 0.005991506390273571,
        "X": 0.02603003941476345,
        "G": 0.0,
        "B": 0.0025160578079521656
      },
      "extension": {
        "length": 5764.945730438232,
        "rating": 132.84116983413696
      }
    },
    {
      "class": "Branch",
      "id": "branch_41722_41767_1",
      "ports": {
        "bus1": 41767,
        "bus2": 41722
      },
      "params": {
        "R": 0.0024066444020718336,
        "X": 0.010538947768509388,
        "G": 0.0,
        "B": 0.0012936762068420649
      },
      "extension": {
        "length": 2578.712208755493,
        "rating": 120.5548644065857
      }
    },
    {
      "class": "Branch",
      "id": "branch_41723_41736_1",
      "ports": {
        "bus1": 41723,
        "bus2": 41736
      },
      "params": {
        "R": 0.003447295632213354,
        "X": 0.016122404485940933,
        "G": 0.0,
        "B": 0.003029582789167762
      },
      "extension": {
        "length": 5264.073907745362,
        "rating": 138.47349882125854
      }
    },
    {
      "class": "Branch",
      "id": "branch_41723_41767_1",
      "ports": {
        "bus1": 41723,
        "bus2": 41767
      },
      "params": {
        "R": 0.005746905691921711,
        "X": 0.02392956055700779,
        "G": 0.0,
        "B": 0.0016092300647869706
      },
      "extension": {
        "length": 4618.310998809815,
        "rating": 135.6837034225464
      }
    },
    {
      "class": "Branch",
      "id": "branch_41724_42478_1",
      "ports": {
        "bus1": 42478,
        "bus2": 41724
      },
      "params": {
        "R": 0.011022727005183697,
        "X": 0.04185156524181366,
        "G": 0.0,
        "B": 0.006378586869686843
      },
      "extension": {
        "length": 11411.19233404541,
        "rating": 107.42558240890503
      }
    },
    {
      "class": "Branch",
      "id": "branch_41725_41756_1",
      "ports": {
        "bus1": 41756,
        "bus2": 41725
      },
      "params": {
        "R": 0.013450603000819683,
        "X": 0.057606205344200134,
        "G": 0.0,
        "B": 0.006417457479983568
      },
      "extension": {
        "length": 13367.83553063965,
        "rating": 142.5608515739441
      }
    },
    {
      "class": "Branch",
      "id": "branch_41725_41765_1",
      "ports": {
        "bus1": 41765,
        "bus2": 41725
      },
      "params": {
        "R": 0.008138379082083702,
        "X": 0.03786319121718407,
        "G": 0.0,
        "B": 0.0033409490715712313
      },
      "extension": {
        "length": 8183.7920983886725,
        "rating": 143.2882785797119
      }
    },
    {
      "class": "Branch",
      "id": "branch_41726_41732_1",
      "ports": {
        "bus1": 41732,
        "bus2": 41726
      },
      "params": {
        "R": 0.008536108769476414,
        "X": 0.02764366753399372,
        "G": 0.0,
        "B": 0.002080273814499378
      },
      "extension": {
        "length": 5257.890622375488,
        "rating": 152.31804847717285
      }
    },
    {
      "class": "Branch",
      "id": "branch_41726_41732_2",
      "ports": {
        "bus1": 41732,
        "bus2": 41726
      },
      "params": {
        "R": 0.008536108769476414,
        "X": 0.02764366753399372,
        "G": 0.0,
        "B": 0.002080273814499378
      },
      "extension": {
        "length": 5257.890622375488,
        "rating": 152.31804847717285
      }
    },
    {
      "class": "Branch",
      "id": "branch_41726_41737_1",
      "ports": {
        "bus1": 41726,
        "bus2": 41737
      },
      "params": {
        "R": 0.005776424426585436,
        "X": 0.025759387761354446,
        "G": 0.0,
        "B": 0.0025330104399472475
      },
      "extension": {
        "length": 5440.135812286377,
        "rating": 146.55123949050903
      }
    },
    {
      "class": "Branch",
      "id": "branch_41726_41737_2",
      "ports": {
        "bus1": 41726,
        "bus2": 41737
      },
      "params": {
        "R": 0.005776424426585436,
        "X": 0.025759387761354446,
        "G": 0.0,
        "B": 0.0025330104399472475
      },
      "extension": {
        "length": 5440.135812286377,
        "rating": 146.55123949050903
      }
    },
    {
      "class": "Branch",
      "id": "branch_41727_41730_1",
      "ports": {
        "bus1": 41727,
        "bus2": 41730
      },
      "params": {
        "R": 0.007284760940819979,
        "X": 0.04074797406792641,
        "G": 0.0,
        "B": 0.003701937384903431
      },
      "extension": {
        "length": 8627.522153137208,
        "rating": 123.983633518219
      }
    },
    {
      "class": "Branch",
      "id": "branch_41727_41744_1",
      "ports": {
        "bus1": 41744,
        "bus2": 41727
      },
      "params": {
        "R": 0.006785277277231216,
        "X": 0.03309870883822441,
        "G": 0.0,
        "B": 0.002138658659532666
      },
      "extension": {
        "length": 6101.567009033203,
        "rating": 149.03583526611328
      }
    },
    {
      "class": "Branch",
      "id": "branch_41727_41744_2",
      "ports": {
        "bus1": 41744,
        "bus2": 41727
      },
      "params": {
        "R": 0.006785277277231216,
        "X": 0.03309870883822441,
        "G": 0.0,
        "B": 0.002138658659532666
      },
      "extension": {
        "length": 6101.567009033203,
        "rating": 149.03583526611328
      }
    },
    {
      "class": "Branch",
      "id": "branch_41727_41754_1",
      "ports": {
        "bus1": 41727,
        "bus2": 41754
      },
      "params": {
        "R": 0.013566762208938599,
        "X": 0.06238025799393654,
        "G": 0.0,
        "B": 0.010515312664210796
      },
      "extension": {
        "length": 17664.400435913085,
        "rating": 141.0131573677063
      }
    },
    {
      "class": "Branch",
      "id": "branch_41728_41729_1",
      "ports": {
        "bus1": 41728,
        "bus2": 41729
      },
      "params": {
        "R": 0.0002955555683001876,
        "X": 0.0011590442154556513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41729_41730_1",
      "ports": {
        "bus1": 41729,
        "bus2": 41730
      },
      "params": {
        "R": 0.003124964889138937,
        "X": 0.016089247539639473,
        "G": 0.0,
        "B": 0.0024797844234853983
      },
      "extension": {
        "length": 4371.897004760743,
        "rating": 123.5605001449585
      }
    },
    {
      "class": "Branch",
      "id": "branch_41729_41737_1",
      "ports": {
        "bus1": 41737,
        "bus2": 41729
      },
      "params": {
        "R": 0.005340577103197575,
        "X": 0.023874521255493164,
        "G": 0.0,
        "B": 0.00274324300698936
      },
      "extension": {
        "length": 5706.83320779419,
        "rating": 130.92663288116455
      }
    },
    {
      "class": "Branch",
      "id": "branch_41729_41738_1",
      "ports": {
        "bus1": 41738,
        "bus2": 41729
      },
      "params": {
        "R": 0.008286173455417156,
        "X": 0.04344154894351959,
        "G": 0.0,
        "B": 0.008115338161587715
      },
      "extension": {
        "length": 13691.117565307617,
        "rating": 130.2580714225769
      }
    },
    {
      "class": "Branch",
      "id": "branch_41730_41731_1",
      "ports": {
        "bus1": 41730,
        "bus2": 41731
      },
      "params": {
        "R": 0.0002797361521515995,
        "X": 0.001156336860731244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41730_41737_1",
      "ports": {
        "bus1": 41737,
        "bus2": 41730
      },
      "params": {
        "R": 0.003741133725270629,
        "X": 0.012707985937595367,
        "G": 0.0,
        "B": 0.0010864553041756153
      },
      "extension": {
        "length": 2726.3018395843505,
        "rating": 132.97441005706787
      }
    },
    {
      "class": "Branch",
      "id": "branch_41733_41734_1",
      "ports": {
        "bus1": 41733,
        "bus2": 41734
      },
      "params": {
        "R": 0.0002504867734387517,
        "X": 0.0011858433717861772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41734_42182_1",
      "ports": {
        "bus1": 41734,
        "bus2": 42182
      },
      "params": {
        "R": 0.001177569734863937,
        "X": 0.006058105267584324,
        "G": 0.0,
        "B": 0.0009612944559194148
      },
      "extension": {
        "length": 1852.6402599334717,
        "rating": 157.2791576385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_41734_42182_2",
      "ports": {
        "bus1": 41734,
        "bus2": 42182
      },
      "params": {
        "R": 0.001177569734863937,
        "X": 0.006058105267584324,
        "G": 0.0,
        "B": 0.0009612944559194148
      },
      "extension": {
        "length": 1852.6402599334717,
        "rating": 157.2791576385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_41734_42182_3",
      "ports": {
        "bus1": 41734,
        "bus2": 42182
      },
      "params": {
        "R": 0.001177569734863937,
        "X": 0.006058105267584324,
        "G": 0.0,
        "B": 0.0009612944559194148
      },
      "extension": {
        "length": 1852.6402599334717,
        "rating": 157.2791576385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_41734_42201_1",
      "ports": {
        "bus1": 42201,
        "bus2": 41734
      },
      "params": {
        "R": 0.004031314514577389,
        "X": 0.017055604606866837,
        "G": 0.0,
        "B": 0.002349101472645998
      },
      "extension": {
        "length": 4694.141905059814,
        "rating": 156.09655380249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_41734_42201_2",
      "ports": {
        "bus1": 42201,
        "bus2": 41734
      },
      "params": {
        "R": 0.004031314514577389,
        "X": 0.017055604606866837,
        "G": 0.0,
        "B": 0.002349101472645998
      },
      "extension": {
        "length": 4694.141905059814,
        "rating": 156.09655380249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_41735_41736_1",
      "ports": {
        "bus1": 41735,
        "bus2": 41736
      },
      "params": {
        "R": 0.000268476054770872,
        "X": 0.0010760100558400154,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41736_41746_1",
      "ports": {
        "bus1": 41746,
        "bus2": 41736
      },
      "params": {
        "R": 0.006146661005914211,
        "X": 0.019881965592503548,
        "G": 0.0,
        "B": 0.0018271896988153458
      },
      "extension": {
        "length": 4291.71535244751,
        "rating": 127.70358324050903
      }
    },
    {
      "class": "Branch",
      "id": "branch_41738_41790_1",
      "ports": {
        "bus1": 41738,
        "bus2": 41790
      },
      "params": {
        "R": 0.007730843964964151,
        "X": 0.03240630403161049,
        "G": 0.0,
        "B": 0.0041467235423624516
      },
      "extension": {
        "length": 8029.4275206298835,
        "rating": 126.78511142730713
      }
    },
    {
      "class": "Branch",
      "id": "branch_41739_41740_1",
      "ports": {
        "bus1": 41739,
        "bus2": 41740
      },
      "params": {
        "R": 0.00028243567794561386,
        "X": 0.0010997558711096644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41739_42150_1",
      "ports": {
        "bus1": 41739,
        "bus2": 42150
      },
      "params": {
        "R": 0.008797864429652691,
        "X": 0.03839099407196045,
        "G": 0.0,
        "B": 0.00287986290641129
      },
      "extension": {
        "length": 6612.771038269043,
        "rating": 132.67515897750854
      }
    },
    {
      "class": "Branch",
      "id": "branch_41739_42192_1",
      "ports": {
        "bus1": 41739,
        "bus2": 42192
      },
      "params": {
        "R": 0.0050398255698382854,
        "X": 0.022044464945793152,
        "G": 0.0,
        "B": 0.0033054833766072984
      },
      "extension": {
        "length": 6267.127880126954,
        "rating": 137.71531581878662
      }
    },
    {
      "class": "Branch",
      "id": "branch_41741_42184_1",
      "ports": {
        "bus1": 42184,
        "bus2": 41741
      },
      "params": {
        "R": 0.005076506640762091,
        "X": 0.01834743656218052,
        "G": 0.0,
        "B": 0.0019107793923467398
      },
      "extension": {
        "length": 4381.37970501709,
        "rating": 137.6431107521057
      }
    },
    {
      "class": "Branch",
      "id": "branch_41741_42859_1",
      "ports": {
        "bus1": 42859,
        "bus2": 41741
      },
      "params": {
        "R": 0.00455161789432168,
        "X": 0.01819775626063347,
        "G": 0.0,
        "B": 0.0016630289610475302
      },
      "extension": {
        "length": 3581.262194458008,
        "rating": 134.05311107635498
      }
    },
    {
      "class": "Branch",
      "id": "branch_41742_41743_1",
      "ports": {
        "bus1": 41742,
        "bus2": 41743
      },
      "params": {
        "R": 0.0002222995535703376,
        "X": 0.001145166577771306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41744_41745_1",
      "ports": {
        "bus1": 41744,
        "bus2": 41745
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41744_42203_1",
      "ports": {
        "bus1": 41744,
        "bus2": 42203
      },
      "params": {
        "R": 0.005576697643846273,
        "X": 0.022581402212381363,
        "G": 0.0,
        "B": 0.002382157603278756
      },
      "extension": {
        "length": 5416.529974090577,
        "rating": 152.2467851638794
      }
    },
    {
      "class": "Branch",
      "id": "branch_41744_42203_2",
      "ports": {
        "bus1": 41744,
        "bus2": 42203
      },
      "params": {
        "R": 0.005576697643846273,
        "X": 0.022581402212381363,
        "G": 0.0,
        "B": 0.002382157603278756
      },
      "extension": {
        "length": 5416.529974090577,
        "rating": 152.2467851638794
      }
    },
    {
      "class": "Branch",
      "id": "branch_41746_42139_1",
      "ports": {
        "bus1": 42139,
        "bus2": 41746
      },
      "params": {
        "R": 0.0036171022802591324,
        "X": 0.014046529307961464,
        "G": 0.0,
        "B": 0.0010461059864610434
      },
      "extension": {
        "length": 2777.0454515533447,
        "rating": 123.31253290176392
      }
    },
    {
      "class": "Branch",
      "id": "branch_41746_42205_1",
      "ports": {
        "bus1": 42205,
        "bus2": 41746
      },
      "params": {
        "R": 0.006314913276582956,
        "X": 0.02504301816225052,
        "G": 0.0,
        "B": 0.002803192473948002
      },
      "extension": {
        "length": 5430.842274902344,
        "rating": 122.9559063911438
      }
    },
    {
      "class": "Branch",
      "id": "branch_41747_42134_1",
      "ports": {
        "bus1": 42134,
        "bus2": 41747
      },
      "params": {
        "R": 0.002895296784117818,
        "X": 0.01073826476931572,
        "G": 0.0,
        "B": 0.0020835448522120714
      },
      "extension": {
        "length": 3417.659715454102,
        "rating": 126.38471126556396
      }
    },
    {
      "class": "Branch",
      "id": "branch_41747_42187_1",
      "ports": {
        "bus1": 42187,
        "bus2": 41747
      },
      "params": {
        "R": 0.0026688072830438614,
        "X": 0.015224311500787735,
        "G": 0.0,
        "B": 0.002635810524225235
      },
      "extension": {
        "length": 4217.0942444458005,
        "rating": 95.12024521827698
      }
    },
    {
      "class": "Branch",
      "id": "branch_41748_41759_1",
      "ports": {
        "bus1": 41748,
        "bus2": 41759
      },
      "params": {
        "R": 0.008939423598349094,
        "X": 0.04688334837555885,
        "G": 0.0,
        "B": 0.0067301345989108086
      },
      "extension": {
        "length": 12223.374061706543,
        "rating": 138.4676456451416
      }
    },
    {
      "class": "Branch",
      "id": "branch_41749_41750_1",
      "ports": {
        "bus1": 41750,
        "bus2": 41749
      },
      "params": {
        "R": 0.0012150183320045471,
        "X": 0.04663100466132164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41749_41750_2",
      "ports": {
        "bus1": 41750,
        "bus2": 41749
      },
      "params": {
        "R": 0.0012150183320045471,
        "X": 0.04663100466132164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41749_41750_3",
      "ports": {
        "bus1": 41750,
        "bus2": 41749
      },
      "params": {
        "R": 0.0012150183320045471,
        "X": 0.04663100466132164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41749_41750_4",
      "ports": {
        "bus1": 41750,
        "bus2": 41749
      },
      "params": {
        "R": 0.0012150183320045471,
        "X": 0.04663100466132164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41749_41751_1",
      "ports": {
        "bus1": 41749,
        "bus2": 41751
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41750_42148_1",
      "ports": {
        "bus1": 41750,
        "bus2": 42148
      },
      "params": {
        "R": 0.005255794618278742,
        "X": 0.02393423393368721,
        "G": 0.0,
        "B": 0.002457011491060257
      },
      "extension": {
        "length": 5586.171851898193,
        "rating": 142.59562492370605
      }
    },
    {
      "class": "Branch",
      "id": "branch_41750_42157_1",
      "ports": {
        "bus1": 42157,
        "bus2": 41750
      },
      "params": {
        "R": 0.0020132053177803755,
        "X": 0.008594256825745106,
        "G": 0.0,
        "B": 0.0010198868112638593
      },
      "extension": {
        "length": 2160.6614935455323,
        "rating": 149.49504137039185
      }
    },
    {
      "class": "Branch",
      "id": "branch_41750_42157_2",
      "ports": {
        "bus1": 42157,
        "bus2": 41750
      },
      "params": {
        "R": 0.0020132053177803755,
        "X": 0.008594256825745106,
        "G": 0.0,
        "B": 0.0010198868112638593
      },
      "extension": {
        "length": 2160.6614935455323,
        "rating": 149.49504137039185
      }
    },
    {
      "class": "Branch",
      "id": "branch_41750_42159_1",
      "ports": {
        "bus1": 42159,
        "bus2": 41750
      },
      "params": {
        "R": 0.0041492655873298645,
        "X": 0.015373476780951023,
        "G": 0.0,
        "B": 0.0011511283228173852
      },
      "extension": {
        "length": 3111.3488134918216,
        "rating": 155.14814853668213
      }
    },
    {
      "class": "Branch",
      "id": "branch_41750_42159_2",
      "ports": {
        "bus1": 42159,
        "bus2": 41750
      },
      "params": {
        "R": 0.0041492655873298645,
        "X": 0.015373476780951023,
        "G": 0.0,
        "B": 0.0011511283228173852
      },
      "extension": {
        "length": 3111.3488134918216,
        "rating": 155.14814853668213
      }
    },
    {
      "class": "Branch",
      "id": "branch_41750_42172_1",
      "ports": {
        "bus1": 42172,
        "bus2": 41750
      },
      "params": {
        "R": 0.003857020288705826,
        "X": 0.01583690382540226,
        "G": 0.0,
        "B": 0.0018002139404416084
      },
      "extension": {
        "length": 3793.958386138916,
        "rating": 147.8720188140869
      }
    },
    {
      "class": "Branch",
      "id": "branch_41750_42172_2",
      "ports": {
        "bus1": 42172,
        "bus2": 41750
      },
      "params": {
        "R": 0.003857020288705826,
        "X": 0.01583690382540226,
        "G": 0.0,
        "B": 0.0018002139404416084
      },
      "extension": {
        "length": 3793.958386138916,
        "rating": 147.8720188140869
      }
    },
    {
      "class": "Branch",
      "id": "branch_41751_41804_1",
      "ports": {
        "bus1": 41751,
        "bus2": 41804
      },
      "params": {
        "R": 0.0022006728686392307,
        "X": 0.02177468314766884,
        "G": 0.0,
        "B": 0.10931821912527084
      },
      "extension": {
        "length": 33544.31277172852,
        "rating": 600.8842945098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_41751_42181_1",
      "ports": {
        "bus1": 42181,
        "bus2": 41751
      },
      "params": {
        "R": 0.0013193434569984674,
        "X": 0.0124443918466568,
        "G": 0.0,
        "B": 0.07858389616012573
      },
      "extension": {
        "length": 23197.214161010743,
        "rating": 551.6716003417969
      }
    },
    {
      "class": "Branch",
      "id": "branch_41751_42191_1",
      "ports": {
        "bus1": 42191,
        "bus2": 41751
      },
      "params": {
        "R": 0.0020491420291364193,
        "X": 0.01238746102899313,
        "G": 0.0,
        "B": 0.037727564573287964
      },
      "extension": {
        "length": 14726.878297119141,
        "rating": 499.295711517334
      }
    },
    {
      "class": "Branch",
      "id": "branch_41751_42214_1",
      "ports": {
        "bus1": 41751,
        "bus2": 42214
      },
      "params": {
        "R": 0.0015236280160024762,
        "X": 0.014905965887010098,
        "G": 0.0,
        "B": 0.04766516014933586
      },
      "extension": {
        "length": 20387.03969091797,
        "rating": 547.5186824798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_41751_42610_1",
      "ports": {
        "bus1": 42610,
        "bus2": 41751
      },
      "params": {
        "R": 0.0008910786709748209,
        "X": 0.007894535548985004,
        "G": 0.0,
        "B": 0.020141735672950745
      },
      "extension": {
        "length": 9263.519960449219,
        "rating": 540.0707721710205
      }
    },
    {
      "class": "Branch",
      "id": "branch_41752_41753_1",
      "ports": {
        "bus1": 41753,
        "bus2": 41752
      },
      "params": {
        "R": 0.0037178739439696074,
        "X": 0.015079928562045097,
        "G": 0.0,
        "B": 0.0020481457468122244
      },
      "extension": {
        "length": 3841.308961029053,
        "rating": 129.99532222747803
      }
    },
    {
      "class": "Branch",
      "id": "branch_41752_42157_1",
      "ports": {
        "bus1": 41752,
        "bus2": 42157
      },
      "params": {
        "R": 0.008231709711253643,
        "X": 0.024874651804566383,
        "G": 0.0,
        "B": 0.0022948370315134525
      },
      "extension": {
        "length": 5365.977443481445,
        "rating": 137.29020357131958
      }
    },
    {
      "class": "Branch",
      "id": "branch_41754_41769_1",
      "ports": {
        "bus1": 41754,
        "bus2": 41769
      },
      "params": {
        "R": 0.01516505517065525,
        "X": 0.05313163623213768,
        "G": 0.0,
        "B": 0.005558226257562637
      },
      "extension": {
        "length": 12149.130895751954,
        "rating": 137.2272491455078
      }
    },
    {
      "class": "Branch",
      "id": "branch_41754_41787_1",
      "ports": {
        "bus1": 41754,
        "bus2": 41787
      },
      "params": {
        "R": 0.013024454936385155,
        "X": 0.045535970479249954,
        "G": 0.0,
        "B": 0.004779575392603874
      },
      "extension": {
        "length": 9584.32791357422,
        "rating": 112.42295503616333
      }
    },
    {
      "class": "Branch",
      "id": "branch_41755_41757_1",
      "ports": {
        "bus1": 41757,
        "bus2": 41755
      },
      "params": {
        "R": 0.009419272653758526,
        "X": 0.03882567957043648,
        "G": 0.0,
        "B": 0.004735914990305901
      },
      "extension": {
        "length": 8993.215808349609,
        "rating": 134.10396575927734
      }
    },
    {
      "class": "Branch",
      "id": "branch_41755_41760_1",
      "ports": {
        "bus1": 41755,
        "bus2": 41760
      },
      "params": {
        "R": 0.01746135577559471,
        "X": 0.08066049218177795,
        "G": 0.0,
        "B": 0.010177450254559517
      },
      "extension": {
        "length": 20211.749785766602,
        "rating": 142.81458854675293
      }
    },
    {
      "class": "Branch",
      "id": "branch_41756_41757_1",
      "ports": {
        "bus1": 41757,
        "bus2": 41756
      },
      "params": {
        "R": 0.002989305881783366,
        "X": 0.016884353011846542,
        "G": 0.0,
        "B": 0.0016079662600532174
      },
      "extension": {
        "length": 3620.131903289795,
        "rating": 122.0518708229065
      }
    },
    {
      "class": "Branch",
      "id": "branch_41756_42117_1",
      "ports": {
        "bus1": 41756,
        "bus2": 42117
      },
      "params": {
        "R": 0.01369844377040863,
        "X": 0.05618678033351898,
        "G": 0.0,
        "B": 0.006082993000745773
      },
      "extension": {
        "length": 13733.684967041016,
        "rating": 141.60118103027344
      }
    },
    {
      "class": "Branch",
      "id": "branch_41758_41762_1",
      "ports": {
        "bus1": 41758,
        "bus2": 41762
      },
      "params": {
        "R": 0.00418759835883975,
        "X": 0.016350453719496727,
        "G": 0.0,
        "B": 0.002328638918697834
      },
      "extension": {
        "length": 4304.991286285401,
        "rating": 107.97574520111084
      }
    },
    {
      "class": "Branch",
      "id": "branch_41758_41763_1",
      "ports": {
        "bus1": 41758,
        "bus2": 41763
      },
      "params": {
        "R": 0.005893232300877571,
        "X": 0.024373553693294525,
        "G": 0.0,
        "B": 0.004289411008358002
      },
      "extension": {
        "length": 7342.673439331055,
        "rating": 121.5890645980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_41759_41763_1",
      "ports": {
        "bus1": 41763,
        "bus2": 41759
      },
      "params": {
        "R": 0.0025642234832048416,
        "X": 0.01239458192139864,
        "G": 0.0,
        "B": 0.0015464851167052984
      },
      "extension": {
        "length": 3214.225981658936,
        "rating": 119.47427988052368
      }
    },
    {
      "class": "Branch",
      "id": "branch_41759_41764_1",
      "ports": {
        "bus1": 41764,
        "bus2": 41759
      },
      "params": {
        "R": 0.0031051270198076963,
        "X": 0.011813962832093239,
        "G": 0.0,
        "B": 0.001248139888048172
      },
      "extension": {
        "length": 2666.749300186157,
        "rating": 145.79201936721802
      }
    },
    {
      "class": "Branch",
      "id": "branch_41759_41764_2",
      "ports": {
        "bus1": 41764,
        "bus2": 41759
      },
      "params": {
        "R": 0.0031051270198076963,
        "X": 0.011813962832093239,
        "G": 0.0,
        "B": 0.001248139888048172
      },
      "extension": {
        "length": 2666.749300186157,
        "rating": 145.79201936721802
      }
    },
    {
      "class": "Branch",
      "id": "branch_41760_41761_1",
      "ports": {
        "bus1": 41760,
        "bus2": 41761
      },
      "params": {
        "R": 0.0002802022499963641,
        "X": 0.0011111856438219547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41760_41764_1",
      "ports": {
        "bus1": 41760,
        "bus2": 41764
      },
      "params": {
        "R": 0.003967494238168001,
        "X": 0.015705987811088562,
        "G": 0.0,
        "B": 0.0015747282886877656
      },
      "extension": {
        "length": 3462.333232818604,
        "rating": 144.45472955703735
      }
    },
    {
      "class": "Branch",
      "id": "branch_41760_41764_2",
      "ports": {
        "bus1": 41760,
        "bus2": 41764
      },
      "params": {
        "R": 0.003967494238168001,
        "X": 0.015705987811088562,
        "G": 0.0,
        "B": 0.0015747282886877656
      },
      "extension": {
        "length": 3462.333232818604,
        "rating": 144.45472955703735
      }
    },
    {
      "class": "Branch",
      "id": "branch_41763_41764_1",
      "ports": {
        "bus1": 41763,
        "bus2": 41764
      },
      "params": {
        "R": 0.0039708917029201984,
        "X": 0.015443476848304272,
        "G": 0.0,
        "B": 0.002226582495495677
      },
      "extension": {
        "length": 4109.289824707032,
        "rating": 126.05490684509277
      }
    },
    {
      "class": "Branch",
      "id": "branch_41764_41765_1",
      "ports": {
        "bus1": 41764,
        "bus2": 41765
      },
      "params": {
        "R": 0.009824039414525032,
        "X": 0.038255732506513596,
        "G": 0.0,
        "B": 0.004153469577431679
      },
      "extension": {
        "length": 8305.540853027343,
        "rating": 144.8392629623413
      }
    },
    {
      "class": "Branch",
      "id": "branch_41764_41765_2",
      "ports": {
        "bus1": 41764,
        "bus2": 41765
      },
      "params": {
        "R": 0.009824039414525032,
        "X": 0.038255732506513596,
        "G": 0.0,
        "B": 0.004153469577431679
      },
      "extension": {
        "length": 8305.540853027343,
        "rating": 144.8392629623413
      }
    },
    {
      "class": "Branch",
      "id": "branch_41766_41767_1",
      "ports": {
        "bus1": 41766,
        "bus2": 41767
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41767_42139_1",
      "ports": {
        "bus1": 41767,
        "bus2": 42139
      },
      "params": {
        "R": 0.014944024384021759,
        "X": 0.040563132613897324,
        "G": 0.0,
        "B": 0.008432635106146336
      },
      "extension": {
        "length": 13303.161013183595,
        "rating": 150.84635019302368
      }
    },
    {
      "class": "Branch",
      "id": "branch_41767_42139_2",
      "ports": {
        "bus1": 41767,
        "bus2": 42139
      },
      "params": {
        "R": 0.014944024384021759,
        "X": 0.040563132613897324,
        "G": 0.0,
        "B": 0.008432635106146336
      },
      "extension": {
        "length": 13303.161013183595,
        "rating": 150.84635019302368
      }
    },
    {
      "class": "Branch",
      "id": "branch_41768_42381_1",
      "ports": {
        "bus1": 42381,
        "bus2": 41768
      },
      "params": {
        "R": 0.001345900702290237,
        "X": 0.011925311759114265,
        "G": 0.0,
        "B": 0.36318570375442505
      },
      "extension": {
        "length": 38630.987589111326,
        "rating": 526.5777111053467
      }
    },
    {
      "class": "Branch",
      "id": "branch_41769_41791_1",
      "ports": {
        "bus1": 41769,
        "bus2": 41791
      },
      "params": {
        "R": 0.015075750648975372,
        "X": 0.0533088855445385,
        "G": 0.0,
        "B": 0.009843345731496811
      },
      "extension": {
        "length": 17357.96272192383,
        "rating": 126.78980827331543
      }
    },
    {
      "class": "Branch",
      "id": "branch_41770_41781_1",
      "ports": {
        "bus1": 41781,
        "bus2": 41770
      },
      "params": {
        "R": 0.00976936612278223,
        "X": 0.0398770235478878,
        "G": 0.0,
        "B": 0.005468805320560932
      },
      "extension": {
        "length": 10466.353331542969,
        "rating": 115.43360948562622
      }
    },
    {
      "class": "Branch",
      "id": "branch_41770_41783_1",
      "ports": {
        "bus1": 41770,
        "bus2": 41783
      },
      "params": {
        "R": 0.011577618308365345,
        "X": 0.05196039006114006,
        "G": 0.0,
        "B": 0.004108504392206669
      },
      "extension": {
        "length": 11171.083641174317,
        "rating": 120.17260789871216
      }
    },
    {
      "class": "Branch",
      "id": "branch_41771_41778_1",
      "ports": {
        "bus1": 41771,
        "bus2": 41778
      },
      "params": {
        "R": 0.009025638923048973,
        "X": 0.042214151471853256,
        "G": 0.0,
        "B": 0.004861980676651001
      },
      "extension": {
        "length": 9712.488253601074,
        "rating": 108.81233215332031
      }
    },
    {
      "class": "Branch",
      "id": "branch_41771_42380_1",
      "ports": {
        "bus1": 41771,
        "bus2": 42380
      },
      "params": {
        "R": 0.028654711320996284,
        "X": 0.13508494198322296,
        "G": 0.0,
        "B": 0.012376257218420504
      },
      "extension": {
        "length": 29727.971391357423,
        "rating": 129.60582971572876
      }
    },
    {
      "class": "Branch",
      "id": "branch_41772_41779_1",
      "ports": {
        "bus1": 41772,
        "bus2": 41779
      },
      "params": {
        "R": 0.0037748394533991814,
        "X": 0.019988911226391792,
        "G": 0.0,
        "B": 0.0025149404536932707
      },
      "extension": {
        "length": 4835.538658081055,
        "rating": 137.16715574264526
      }
    },
    {
      "class": "Branch",
      "id": "branch_41772_42133_1",
      "ports": {
        "bus1": 41772,
        "bus2": 42133
      },
      "params": {
        "R": 0.007339291274547577,
        "X": 0.041187118738889694,
        "G": 0.0,
        "B": 0.00647211167961359
      },
      "extension": {
        "length": 12387.245896362305,
        "rating": 142.5062894821167
      }
    },
    {
      "class": "Branch",
      "id": "branch_41772_42156_1",
      "ports": {
        "bus1": 42156,
        "bus2": 41772
      },
      "params": {
        "R": 0.005464167334139347,
        "X": 0.020159803330898285,
        "G": 0.0,
        "B": 0.004695362411439419
      },
      "extension": {
        "length": 6446.026076660157,
        "rating": 98.42944145202637
      }
    },
    {
      "class": "Branch",
      "id": "branch_41773_41776_1",
      "ports": {
        "bus1": 41773,
        "bus2": 41776
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0024856366217136383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41773_41777_1",
      "ports": {
        "bus1": 41773,
        "bus2": 41777
      },
      "params": {
        "R": 0.00025804812321439385,
        "X": 0.0011318986071273685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41773_41778_1",
      "ports": {
        "bus1": 41773,
        "bus2": 41778
      },
      "params": {
        "R": 0.00022253056522458792,
        "X": 0.0010484994854778051,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41774_41776_1",
      "ports": {
        "bus1": 41774,
        "bus2": 41776
      },
      "params": {
        "R": 0.0014770164852961898,
        "X": 0.03999584913253784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41775_41776_1",
      "ports": {
        "bus1": 41775,
        "bus2": 41776
      },
      "params": {
        "R": 0.0014770164852961898,
        "X": 0.03999584913253784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41778_41779_1",
      "ports": {
        "bus1": 41779,
        "bus2": 41778
      },
      "params": {
        "R": 0.00413281936198473,
        "X": 0.019917145371437073,
        "G": 0.0,
        "B": 0.003684277879074216
      },
      "extension": {
        "length": 6015.326389343262,
        "rating": 123.70351552963257
      }
    },
    {
      "class": "Branch",
      "id": "branch_41779_41780_1",
      "ports": {
        "bus1": 41779,
        "bus2": 41780
      },
      "params": {
        "R": 0.00023903163673821837,
        "X": 0.0010440439218655229,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41781_41785_1",
      "ports": {
        "bus1": 41781,
        "bus2": 41785
      },
      "params": {
        "R": 0.0036757048219442368,
        "X": 0.014178494922816753,
        "G": 0.0,
        "B": 0.0034390510991215706
      },
      "extension": {
        "length": 4618.402318817139,
        "rating": 126.27754211425781
      }
    },
    {
      "class": "Branch",
      "id": "branch_41782_41943_1",
      "ports": {
        "bus1": 41782,
        "bus2": 41943
      },
      "params": {
        "R": 0.011598553508520126,
        "X": 0.054464682936668396,
        "G": 0.0,
        "B": 0.008155078627169132
      },
      "extension": {
        "length": 15954.177756225587,
        "rating": 120.66848278045654
      }
    },
    {
      "class": "Branch",
      "id": "branch_41782_42889_1",
      "ports": {
        "bus1": 42889,
        "bus2": 41782
      },
      "params": {
        "R": 0.005320882424712181,
        "X": 0.027099622413516045,
        "G": 0.0,
        "B": 0.003187401220202446
      },
      "extension": {
        "length": 6466.3060248413085,
        "rating": 105.22243976593018
      }
    },
    {
      "class": "Branch",
      "id": "branch_41783_42382_1",
      "ports": {
        "bus1": 41783,
        "bus2": 42382
      },
      "params": {
        "R": 0.021324779838323593,
        "X": 0.10558927059173584,
        "G": 0.0,
        "B": 0.01122059766203165
      },
      "extension": {
        "length": 26022.34669482422,
        "rating": 125.09812116622925
      }
    },
    {
      "class": "Branch",
      "id": "branch_41784_41935_1",
      "ports": {
        "bus1": 41784,
        "bus2": 41935
      },
      "params": {
        "R": 0.013189098797738552,
        "X": 0.05309637635946274,
        "G": 0.0,
        "B": 0.0066020553931593895
      },
      "extension": {
        "length": 13487.345026611329,
        "rating": 129.3843388557434
      }
    },
    {
      "class": "Branch",
      "id": "branch_41784_42806_1",
      "ports": {
        "bus1": 42806,
        "bus2": 41784
      },
      "params": {
        "R": 0.0017850656295195222,
        "X": 0.00862458162009716,
        "G": 0.0,
        "B": 0.0010024596704170108
      },
      "extension": {
        "length": 2105.1446845550536,
        "rating": 124.34223890304565
      }
    },
    {
      "class": "Branch",
      "id": "branch_41785_41786_1",
      "ports": {
        "bus1": 41785,
        "bus2": 41786
      },
      "params": {
        "R": 0.00025663094129413366,
        "X": 0.0011086142621934414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41785_42382_1",
      "ports": {
        "bus1": 42382,
        "bus2": 41785
      },
      "params": {
        "R": 0.0147726284340024,
        "X": 0.05618008226156235,
        "G": 0.0,
        "B": 0.006834027357399464
      },
      "extension": {
        "length": 12841.769362060548,
        "rating": 134.76325273513794
      }
    },
    {
      "class": "Branch",
      "id": "branch_41787_41788_1",
      "ports": {
        "bus1": 41787,
        "bus2": 41788
      },
      "params": {
        "R": 0.004943059757351875,
        "X": 0.01869479939341545,
        "G": 0.0,
        "B": 0.0029711630195379257
      },
      "extension": {
        "length": 5739.4889354553225,
        "rating": 139.71762657165527
      }
    },
    {
      "class": "Branch",
      "id": "branch_41787_41790_1",
      "ports": {
        "bus1": 41790,
        "bus2": 41787
      },
      "params": {
        "R": 0.003100150264799595,
        "X": 0.015823353081941605,
        "G": 0.0,
        "B": 0.0014043465489521623
      },
      "extension": {
        "length": 3386.6838154907227,
        "rating": 116.65765047073364
      }
    },
    {
      "class": "Branch",
      "id": "branch_41787_42204_1",
      "ports": {
        "bus1": 41787,
        "bus2": 42204
      },
      "params": {
        "R": 0.01464630663394928,
        "X": 0.047413889318704605,
        "G": 0.0,
        "B": 0.007018344476819039
      },
      "extension": {
        "length": 13593.834898681642,
        "rating": 142.72608757019043
      }
    },
    {
      "class": "Branch",
      "id": "branch_41788_42119_1",
      "ports": {
        "bus1": 41788,
        "bus2": 42119
      },
      "params": {
        "R": 0.006779614835977554,
        "X": 0.03744712844491005,
        "G": 0.0,
        "B": 0.008373120799660683
      },
      "extension": {
        "length": 11335.668385803223,
        "rating": 135.89919805526733
      }
    },
    {
      "class": "Branch",
      "id": "branch_41789_41790_1",
      "ports": {
        "bus1": 41789,
        "bus2": 41790
      },
      "params": {
        "R": 0.00027662800857797265,
        "X": 0.0011028326116502285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41791_41839_1",
      "ports": {
        "bus1": 41839,
        "bus2": 41791
      },
      "params": {
        "R": 0.006863338872790337,
        "X": 0.034089311957359314,
        "G": 0.0,
        "B": 0.005126927513629198
      },
      "extension": {
        "length": 9034.270674499512,
        "rating": 122.03316688537598
      }
    },
    {
      "class": "Branch",
      "id": "branch_41792_41796_1",
      "ports": {
        "bus1": 41792,
        "bus2": 41796
      },
      "params": {
        "R": 0.008314267732203007,
        "X": 0.0315389446914196,
        "G": 0.0,
        "B": 0.0026249203365296125
      },
      "extension": {
        "length": 7005.286684204102,
        "rating": 136.80100440979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_41793_41794_1",
      "ports": {
        "bus1": 41793,
        "bus2": 41794
      },
      "params": {
        "R": 0.00028868496883660555,
        "X": 0.001128868549130857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41793_42728_1",
      "ports": {
        "bus1": 42728,
        "bus2": 41793
      },
      "params": {
        "R": 0.0023649141658097506,
        "X": 0.021722743287682533,
        "G": 0.0,
        "B": 0.05661310628056526
      },
      "extension": {
        "length": 25532.599797729494,
        "rating": 639.5380020141602
      }
    },
    {
      "class": "Branch",
      "id": "branch_41793_42728_2",
      "ports": {
        "bus1": 42728,
        "bus2": 41793
      },
      "params": {
        "R": 0.0023649141658097506,
        "X": 0.021722743287682533,
        "G": 0.0,
        "B": 0.05661310628056526
      },
      "extension": {
        "length": 25532.599797729494,
        "rating": 639.5380020141602
      }
    },
    {
      "class": "Branch",
      "id": "branch_41795_41797_1",
      "ports": {
        "bus1": 41795,
        "bus2": 41797
      },
      "params": {
        "R": 0.013719133101403713,
        "X": 0.06103857234120369,
        "G": 0.0,
        "B": 0.00687213521450758
      },
      "extension": {
        "length": 13287.716421020508,
        "rating": 98.04802536964417
      }
    },
    {
      "class": "Branch",
      "id": "branch_41799_41803_1",
      "ports": {
        "bus1": 41803,
        "bus2": 41799
      },
      "params": {
        "R": 0.007618360221385956,
        "X": 0.032178349792957306,
        "G": 0.0,
        "B": 0.0023636373225599527
      },
      "extension": {
        "length": 6682.884851623536,
        "rating": 155.04769086837769
      }
    },
    {
      "class": "Branch",
      "id": "branch_41799_41803_2",
      "ports": {
        "bus1": 41803,
        "bus2": 41799
      },
      "params": {
        "R": 0.007618360221385956,
        "X": 0.032178349792957306,
        "G": 0.0,
        "B": 0.0023636373225599527
      },
      "extension": {
        "length": 6682.884851623536,
        "rating": 155.04769086837769
      }
    },
    {
      "class": "Branch",
      "id": "branch_41799_41816_1",
      "ports": {
        "bus1": 41799,
        "bus2": 41816
      },
      "params": {
        "R": 0.010806513950228691,
        "X": 0.04514298215508461,
        "G": 0.0,
        "B": 0.004018023610115051
      },
      "extension": {
        "length": 9194.054595886231,
        "rating": 153.18683385849
      }
    },
    {
      "class": "Branch",
      "id": "branch_41799_41816_2",
      "ports": {
        "bus1": 41799,
        "bus2": 41816
      },
      "params": {
        "R": 0.010806513950228691,
        "X": 0.04514298215508461,
        "G": 0.0,
        "B": 0.004018023610115051
      },
      "extension": {
        "length": 9194.054595886231,
        "rating": 153.18683385849
      }
    },
    {
      "class": "Branch",
      "id": "branch_41801_41802_1",
      "ports": {
        "bus1": 41802,
        "bus2": 41801
      },
      "params": {
        "R": 0.0001757499121595174,
        "X": 0.013053959235548973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 244.375,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41801_41805_1",
      "ports": {
        "bus1": 41801,
        "bus2": 41805
      },
      "params": {
        "R": 0.0002229281235486269,
        "X": 0.0010055139428004622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41802_41803_1",
      "ports": {
        "bus1": 41803,
        "bus2": 41802
      },
      "params": {
        "R": 0.0014327309327200055,
        "X": 0.06837070733308792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41802_41803_2",
      "ports": {
        "bus1": 41803,
        "bus2": 41802
      },
      "params": {
        "R": 0.0014327309327200055,
        "X": 0.06837070733308792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41802_41803_3",
      "ports": {
        "bus1": 41803,
        "bus2": 41802
      },
      "params": {
        "R": 0.0014327309327200055,
        "X": 0.06837070733308792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41802_41803_4",
      "ports": {
        "bus1": 41803,
        "bus2": 41802
      },
      "params": {
        "R": 0.0014327309327200055,
        "X": 0.06837070733308792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41802_41804_1",
      "ports": {
        "bus1": 41802,
        "bus2": 41804
      },
      "params": {
        "R": 0.0002687667147256434,
        "X": 0.0011490678880363703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41803_41827_1",
      "ports": {
        "bus1": 41803,
        "bus2": 41827
      },
      "params": {
        "R": 0.01421999093145132,
        "X": 0.0728936418890953,
        "G": 0.0,
        "B": 0.005178936757147312
      },
      "extension": {
        "length": 13522.847789794921,
        "rating": 145.74484825134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_41803_41827_2",
      "ports": {
        "bus1": 41803,
        "bus2": 41827
      },
      "params": {
        "R": 0.01421999093145132,
        "X": 0.0728936418890953,
        "G": 0.0,
        "B": 0.005178936757147312
      },
      "extension": {
        "length": 13522.847789794921,
        "rating": 145.74484825134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_41804_42214_1",
      "ports": {
        "bus1": 41804,
        "bus2": 42214
      },
      "params": {
        "R": 0.0029626861214637756,
        "X": 0.01969420537352562,
        "G": 0.0,
        "B": 0.03648628294467926
      },
      "extension": {
        "length": 19938.940856323243,
        "rating": 556.0894966125488
      }
    },
    {
      "class": "Branch",
      "id": "branch_41804_42292_1",
      "ports": {
        "bus1": 41804,
        "bus2": 42292
      },
      "params": {
        "R": 0.003949576523154974,
        "X": 0.03798935189843178,
        "G": 0.0,
        "B": 0.07969454675912857
      },
      "extension": {
        "length": 39684.148235595705,
        "rating": 627.0071506500244
      }
    },
    {
      "class": "Branch",
      "id": "branch_41804_42292_2",
      "ports": {
        "bus1": 41804,
        "bus2": 42292
      },
      "params": {
        "R": 0.003949576523154974,
        "X": 0.03798935189843178,
        "G": 0.0,
        "B": 0.07969454675912857
      },
      "extension": {
        "length": 39684.148235595705,
        "rating": 627.0071506500244
      }
    },
    {
      "class": "Branch",
      "id": "branch_41805_43071_1",
      "ports": {
        "bus1": 43071,
        "bus2": 41805
      },
      "params": {
        "R": 0.00020320854673627764,
        "X": 0.0034581548534333706,
        "G": 0.0,
        "B": 0.48411330580711365
      },
      "extension": {
        "length": 28265.945748046877,
        "rating": 3216.082000732422
      }
    },
    {
      "class": "Branch",
      "id": "branch_41806_41821_1",
      "ports": {
        "bus1": 41806,
        "bus2": 41821
      },
      "params": {
        "R": 0.017410961911082268,
        "X": 0.05166128650307655,
        "G": 0.0,
        "B": 0.006153977010399103
      },
      "extension": {
        "length": 12023.157631530763,
        "rating": 121.81956768035889
      }
    },
    {
      "class": "Branch",
      "id": "branch_41806_41825_1",
      "ports": {
        "bus1": 41825,
        "bus2": 41806
      },
      "params": {
        "R": 0.01119394600391388,
        "X": 0.03578615188598633,
        "G": 0.0,
        "B": 0.0025690270122140646
      },
      "extension": {
        "length": 6806.733199035645,
        "rating": 114.14960622787476
      }
    },
    {
      "class": "Branch",
      "id": "branch_41807_41808_1",
      "ports": {
        "bus1": 41807,
        "bus2": 41808
      },
      "params": {
        "R": 0.0002859293017536402,
        "X": 0.0010209777392446995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41808_41827_1",
      "ports": {
        "bus1": 41808,
        "bus2": 41827
      },
      "params": {
        "R": 0.007117994595319033,
        "X": 0.03371598944067955,
        "G": 0.0,
        "B": 0.0022635008208453655
      },
      "extension": {
        "length": 6494.915278564454,
        "rating": 143.47448348999023
      }
    },
    {
      "class": "Branch",
      "id": "branch_41808_41829_1",
      "ports": {
        "bus1": 41829,
        "bus2": 41808
      },
      "params": {
        "R": 0.003617571434006095,
        "X": 0.01602034643292427,
        "G": 0.0,
        "B": 0.0017765003722161055
      },
      "extension": {
        "length": 4021.3183455505373,
        "rating": 133.3239197731018
      }
    },
    {
      "class": "Branch",
      "id": "branch_41808_42163_1",
      "ports": {
        "bus1": 41808,
        "bus2": 42163
      },
      "params": {
        "R": 0.007080435287207365,
        "X": 0.03599025309085846,
        "G": 0.0,
        "B": 0.004547781310975552
      },
      "extension": {
        "length": 8261.255253845215,
        "rating": 116.9158935546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_41809_41811_1",
      "ports": {
        "bus1": 41811,
        "bus2": 41809
      },
      "params": {
        "R": 0.022918812930583954,
        "X": 0.08210426568984985,
        "G": 0.0,
        "B": 0.008806099183857441
      },
      "extension": {
        "length": 20241.621404296875,
        "rating": 115.10293483734131
      }
    },
    {
      "class": "Branch",
      "id": "branch_41809_41827_1",
      "ports": {
        "bus1": 41809,
        "bus2": 41827
      },
      "params": {
        "R": 0.010801599361002445,
        "X": 0.056363996118307114,
        "G": 0.0,
        "B": 0.006598940119147301
      },
      "extension": {
        "length": 13296.51997668457,
        "rating": 100.4632830619812
      }
    },
    {
      "class": "Branch",
      "id": "branch_41810_41812_1",
      "ports": {
        "bus1": 41810,
        "bus2": 41812
      },
      "params": {
        "R": 0.01794898323714733,
        "X": 0.08271574974060059,
        "G": 0.0,
        "B": 0.007870957255363464
      },
      "extension": {
        "length": 17833.5588548584,
        "rating": 136.2476110458374
      }
    },
    {
      "class": "Branch",
      "id": "branch_41810_42361_1",
      "ports": {
        "bus1": 41810,
        "bus2": 42361
      },
      "params": {
        "R": 0.019460128620266914,
        "X": 0.07500112056732178,
        "G": 0.0,
        "B": 0.007140220142900944
      },
      "extension": {
        "length": 17373.689715454104,
        "rating": 138.77201080322266
      }
    },
    {
      "class": "Branch",
      "id": "branch_41811_42291_1",
      "ports": {
        "bus1": 42291,
        "bus2": 41811
      },
      "params": {
        "R": 0.014894968830049038,
        "X": 0.060706812888383865,
        "G": 0.0,
        "B": 0.00796325970441103
      },
      "extension": {
        "length": 15234.424154296876,
        "rating": 125.70517063140869
      }
    },
    {
      "class": "Branch",
      "id": "branch_41812_42770_1",
      "ports": {
        "bus1": 41812,
        "bus2": 42770
      },
      "params": {
        "R": 0.004312984645366669,
        "X": 0.020533474162220955,
        "G": 0.0,
        "B": 0.0013923747465014458
      },
      "extension": {
        "length": 3938.7339794311524,
        "rating": 131.37375116348267
      }
    },
    {
      "class": "Branch",
      "id": "branch_41813_41814_1",
      "ports": {
        "bus1": 41813,
        "bus2": 41814
      },
      "params": {
        "R": 0.0002874183119274676,
        "X": 0.0011324206134304404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41813_41815_1",
      "ports": {
        "bus1": 41815,
        "bus2": 41813
      },
      "params": {
        "R": 0.00555933965370059,
        "X": 0.02510286681354046,
        "G": 0.0,
        "B": 0.002240935806185007
      },
      "extension": {
        "length": 5585.720239929199,
        "rating": 128.60629558563232
      }
    },
    {
      "class": "Branch",
      "id": "branch_41815_42770_1",
      "ports": {
        "bus1": 41815,
        "bus2": 42770
      },
      "params": {
        "R": 0.008434471674263477,
        "X": 0.03137511759996414,
        "G": 0.0,
        "B": 0.0034819990396499634
      },
      "extension": {
        "length": 7603.264672668457,
        "rating": 133.1891894340515
      }
    },
    {
      "class": "Branch",
      "id": "branch_41816_41817_1",
      "ports": {
        "bus1": 41816,
        "bus2": 41817
      },
      "params": {
        "R": 0.00022587282001040876,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41816_42622_1",
      "ports": {
        "bus1": 41816,
        "bus2": 42622
      },
      "params": {
        "R": 0.005665265489369631,
        "X": 0.024655696004629135,
        "G": 0.0,
        "B": 0.003239419078454375
      },
      "extension": {
        "length": 6112.991602386474,
        "rating": 150.82539319992065
      }
    },
    {
      "class": "Branch",
      "id": "branch_41816_42622_2",
      "ports": {
        "bus1": 41816,
        "bus2": 42622
      },
      "params": {
        "R": 0.005665265489369631,
        "X": 0.024655696004629135,
        "G": 0.0,
        "B": 0.003239419078454375
      },
      "extension": {
        "length": 6112.991602386474,
        "rating": 150.82539319992065
      }
    },
    {
      "class": "Branch",
      "id": "branch_41818_41819_1",
      "ports": {
        "bus1": 41818,
        "bus2": 41819
      },
      "params": {
        "R": 0.003949579317122698,
        "X": 0.012920600362122059,
        "G": 0.0,
        "B": 0.0026930200401693583
      },
      "extension": {
        "length": 3795.836585449219,
        "rating": 127.19970941543579
      }
    },
    {
      "class": "Branch",
      "id": "branch_41818_42142_1",
      "ports": {
        "bus1": 42142,
        "bus2": 41818
      },
      "params": {
        "R": 0.0032005722168833017,
        "X": 0.01434579212218523,
        "G": 0.0,
        "B": 0.0016645976575091481
      },
      "extension": {
        "length": 3659.925172027588,
        "rating": 109.69682931900024
      }
    },
    {
      "class": "Branch",
      "id": "branch_41819_42679_1",
      "ports": {
        "bus1": 42679,
        "bus2": 41819
      },
      "params": {
        "R": 0.002202634932473302,
        "X": 0.009050620719790459,
        "G": 0.0,
        "B": 0.0020823089871555567
      },
      "extension": {
        "length": 2961.946979324341,
        "rating": 139.13968801498413
      }
    },
    {
      "class": "Branch",
      "id": "branch_41820_41821_1",
      "ports": {
        "bus1": 41820,
        "bus2": 41821
      },
      "params": {
        "R": 0.0034809932112693787,
        "X": 0.016474943608045578,
        "G": 0.0,
        "B": 0.001900681760162115
      },
      "extension": {
        "length": 4255.09411102295,
        "rating": 114.48156833648682
      }
    },
    {
      "class": "Branch",
      "id": "branch_41820_41822_1",
      "ports": {
        "bus1": 41820,
        "bus2": 41822
      },
      "params": {
        "R": 0.008428105153143406,
        "X": 0.037454381585121155,
        "G": 0.0,
        "B": 0.005154523067176342
      },
      "extension": {
        "length": 10025.098125732422,
        "rating": 126.8311858177185
      }
    },
    {
      "class": "Branch",
      "id": "branch_41820_41948_1",
      "ports": {
        "bus1": 41948,
        "bus2": 41820
      },
      "params": {
        "R": 0.010191339999437332,
        "X": 0.044697105884552,
        "G": 0.0,
        "B": 0.005918630864471197
      },
      "extension": {
        "length": 11526.73746734619,
        "rating": 131.0808300971985
      }
    },
    {
      "class": "Branch",
      "id": "branch_41821_41945_1",
      "ports": {
        "bus1": 41821,
        "bus2": 41945
      },
      "params": {
        "R": 0.0075927735306322575,
        "X": 0.03228657692670822,
        "G": 0.0,
        "B": 0.003623371012508869
      },
      "extension": {
        "length": 7574.597096923829,
        "rating": 133.44463109970093
      }
    },
    {
      "class": "Branch",
      "id": "branch_41822_41823_1",
      "ports": {
        "bus1": 41823,
        "bus2": 41822
      },
      "params": {
        "R": 0.009534473530948162,
        "X": 0.031516797840595245,
        "G": 0.0,
        "B": 0.003546616295352578
      },
      "extension": {
        "length": 6464.624662353516,
        "rating": 112.23905086517334
      }
    },
    {
      "class": "Branch",
      "id": "branch_41822_41825_1",
      "ports": {
        "bus1": 41822,
        "bus2": 41825
      },
      "params": {
        "R": 0.004107131622731686,
        "X": 0.01950034871697426,
        "G": 0.0,
        "B": 0.0033347257412970066
      },
      "extension": {
        "length": 6121.525418701172,
        "rating": 112.893807888031
      }
    },
    {
      "class": "Branch",
      "id": "branch_41825_41826_1",
      "ports": {
        "bus1": 41825,
        "bus2": 41826
      },
      "params": {
        "R": 0.0002167483326047659,
        "X": 0.0011521416017785668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41825_41828_1",
      "ports": {
        "bus1": 41828,
        "bus2": 41825
      },
      "params": {
        "R": 0.009881438687443733,
        "X": 0.04546603932976723,
        "G": 0.0,
        "B": 0.005570104345679283
      },
      "extension": {
        "length": 10639.384793151856,
        "rating": 110.58688163757324
      }
    },
    {
      "class": "Branch",
      "id": "branch_41828_41829_1",
      "ports": {
        "bus1": 41829,
        "bus2": 41828
      },
      "params": {
        "R": 0.006710194516927004,
        "X": 0.03252029791474342,
        "G": 0.0,
        "B": 0.002653571544215083
      },
      "extension": {
        "length": 7012.310650817872,
        "rating": 124.77048635482788
      }
    },
    {
      "class": "Branch",
      "id": "branch_41830_41842_1",
      "ports": {
        "bus1": 41842,
        "bus2": 41830
      },
      "params": {
        "R": 0.020215706899762154,
        "X": 0.06982502341270447,
        "G": 0.0,
        "B": 0.009427337907254696
      },
      "extension": {
        "length": 19042.324189453124,
        "rating": 106.8270206451416
      }
    },
    {
      "class": "Branch",
      "id": "branch_41830_42577_1",
      "ports": {
        "bus1": 42577,
        "bus2": 41830
      },
      "params": {
        "R": 0.013635306619107723,
        "X": 0.06073158234357834,
        "G": 0.0,
        "B": 0.0063498103991150865
      },
      "extension": {
        "length": 13793.618518066407,
        "rating": 109.43312644958496
      }
    },
    {
      "class": "Branch",
      "id": "branch_41831_41832_1",
      "ports": {
        "bus1": 41831,
        "bus2": 41832
      },
      "params": {
        "R": 0.00023463554680347443,
        "X": 0.0010528817074373364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41832_41833_1",
      "ports": {
        "bus1": 41832,
        "bus2": 41833
      },
      "params": {
        "R": 0.007995080202817917,
        "X": 0.037096429616212845,
        "G": 0.0,
        "B": 0.004312509670853615
      },
      "extension": {
        "length": 9332.822637268067,
        "rating": 115.62696695327759
      }
    },
    {
      "class": "Branch",
      "id": "branch_41832_41841_1",
      "ports": {
        "bus1": 41832,
        "bus2": 41841
      },
      "params": {
        "R": 0.015967389568686485,
        "X": 0.07198500633239746,
        "G": 0.0,
        "B": 0.011130040511488914
      },
      "extension": {
        "length": 20548.05911828613,
        "rating": 113.73586654663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_41832_42576_1",
      "ports": {
        "bus1": 41832,
        "bus2": 42576
      },
      "params": {
        "R": 0.009840141981840134,
        "X": 0.048932187259197235,
        "G": 0.0,
        "B": 0.005871783941984177
      },
      "extension": {
        "length": 11355.621423706056,
        "rating": 126.24038457870483
      }
    },
    {
      "class": "Branch",
      "id": "branch_41833_41834_1",
      "ports": {
        "bus1": 41833,
        "bus2": 41834
      },
      "params": {
        "R": 0.00025443907361477613,
        "X": 0.0010208385065197945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41833_41842_1",
      "ports": {
        "bus1": 41833,
        "bus2": 41842
      },
      "params": {
        "R": 0.022573478519916534,
        "X": 0.08748619258403778,
        "G": 0.0,
        "B": 0.009411321021616459
      },
      "extension": {
        "length": 19709.38998413086,
        "rating": 106.12058639526367
      }
    },
    {
      "class": "Branch",
      "id": "branch_41833_42362_1",
      "ports": {
        "bus1": 42362,
        "bus2": 41833
      },
      "params": {
        "R": 0.015234841965138912,
        "X": 0.07626418769359589,
        "G": 0.0,
        "B": 0.008347678929567337
      },
      "extension": {
        "length": 19363.78135876465,
        "rating": 112.01622486114502
      }
    },
    {
      "class": "Branch",
      "id": "branch_41835_41836_1",
      "ports": {
        "bus1": 41835,
        "bus2": 41836
      },
      "params": {
        "R": 0.0002569929347373545,
        "X": 0.0010059872874990106,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41836_41838_1",
      "ports": {
        "bus1": 41836,
        "bus2": 41838
      },
      "params": {
        "R": 0.009024359285831451,
        "X": 0.045369986444711685,
        "G": 0.0,
        "B": 0.007198232691735029
      },
      "extension": {
        "length": 11416.811967773438,
        "rating": 116.3555383682251
      }
    },
    {
      "class": "Branch",
      "id": "branch_41837_41838_1",
      "ports": {
        "bus1": 41837,
        "bus2": 41838
      },
      "params": {
        "R": 0.0002660333993844688,
        "X": 0.0010727732442319393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41838_41842_1",
      "ports": {
        "bus1": 41842,
        "bus2": 41838
      },
      "params": {
        "R": 0.021685652434825897,
        "X": 0.0875638797879219,
        "G": 0.0,
        "B": 0.011232493445277214
      },
      "extension": {
        "length": 22239.69088623047,
        "rating": 112.05610036849976
      }
    },
    {
      "class": "Branch",
      "id": "branch_41839_41841_1",
      "ports": {
        "bus1": 41839,
        "bus2": 41841
      },
      "params": {
        "R": 0.009386732243001461,
        "X": 0.04313093051314354,
        "G": 0.0,
        "B": 0.004603414796292782
      },
      "extension": {
        "length": 9868.44517602539,
        "rating": 116.67941808700562
      }
    },
    {
      "class": "Branch",
      "id": "branch_41840_42362_1",
      "ports": {
        "bus1": 42362,
        "bus2": 41840
      },
      "params": {
        "R": 0.015231657773256302,
        "X": 0.05455121397972107,
        "G": 0.0,
        "B": 0.008118527010083199
      },
      "extension": {
        "length": 13710.514241821289,
        "rating": 137.07650899887085
      }
    },
    {
      "class": "Branch",
      "id": "branch_41843_41850_1",
      "ports": {
        "bus1": 41843,
        "bus2": 41850
      },
      "params": {
        "R": 0.018241332843899727,
        "X": 0.07738682627677917,
        "G": 0.0,
        "B": 0.006659321021288634
      },
      "extension": {
        "length": 16198.665205078125,
        "rating": 135.01851558685303
      }
    },
    {
      "class": "Branch",
      "id": "branch_41843_42479_1",
      "ports": {
        "bus1": 41843,
        "bus2": 42479
      },
      "params": {
        "R": 0.017771363258361816,
        "X": 0.07323935627937317,
        "G": 0.0,
        "B": 0.009323950856924057
      },
      "extension": {
        "length": 18049.095559204103,
        "rating": 130.4018497467041
      }
    },
    {
      "class": "Branch",
      "id": "branch_41844_42740_1",
      "ports": {
        "bus1": 41844,
        "bus2": 42740
      },
      "params": {
        "R": 0.033908262848854065,
        "X": 0.11222313344478607,
        "G": 0.0,
        "B": 0.015820292755961418
      },
      "extension": {
        "length": 28474.19219970703,
        "rating": 141.94220304489136
      }
    },
    {
      "class": "Branch",
      "id": "branch_41845_41853_1",
      "ports": {
        "bus1": 41853,
        "bus2": 41845
      },
      "params": {
        "R": 0.01082621980458498,
        "X": 0.04091065376996994,
        "G": 0.0,
        "B": 0.005244363099336624
      },
      "extension": {
        "length": 10946.066538757324,
        "rating": 127.93411016464233
      }
    },
    {
      "class": "Branch",
      "id": "branch_41846_41847_1",
      "ports": {
        "bus1": 41847,
        "bus2": 41846
      },
      "params": {
        "R": 0.00018051284132525325,
        "X": 0.01234687864780426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41846_41848_1",
      "ports": {
        "bus1": 41846,
        "bus2": 41848
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41846_42466_1",
      "ports": {
        "bus1": 42466,
        "bus2": 41846
      },
      "params": {
        "R": 0.0006750961183570325,
        "X": 0.011023410595953465,
        "G": 0.0,
        "B": 1.1818124055862427
      },
      "extension": {
        "length": 81284.41430419922,
        "rating": 3197.495460510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_41846_42761_1",
      "ports": {
        "bus1": 42761,
        "bus2": 41846
      },
      "params": {
        "R": 0.00037134383455850184,
        "X": 0.004972944036126137,
        "G": 0.0,
        "B": 0.5007753372192383
      },
      "extension": {
        "length": 36131.750837402345,
        "rating": 2252.484703063965
      }
    },
    {
      "class": "Branch",
      "id": "branch_41846_42867_1",
      "ports": {
        "bus1": 42867,
        "bus2": 41846
      },
      "params": {
        "R": 0.00035892552114091814,
        "X": 0.005699136294424534,
        "G": 0.0,
        "B": 0.576865017414093
      },
      "extension": {
        "length": 42625.883373046876,
        "rating": 2933.9645385742188
      }
    },
    {
      "class": "Branch",
      "id": "branch_41847_42744_1",
      "ports": {
        "bus1": 42744,
        "bus2": 41847
      },
      "params": {
        "R": 0.0015078368596732616,
        "X": 0.013266597874462605,
        "G": 0.0,
        "B": 0.1324925422668457
      },
      "extension": {
        "length": 26557.988418457033,
        "rating": 622.8919506072998
      }
    },
    {
      "class": "Branch",
      "id": "branch_41849_41859_1",
      "ports": {
        "bus1": 41859,
        "bus2": 41849
      },
      "params": {
        "R": 0.009157420136034489,
        "X": 0.04524153843522072,
        "G": 0.0,
        "B": 0.008462760597467422
      },
      "extension": {
        "length": 13290.270311645509,
        "rating": 86.52563095092773
      }
    },
    {
      "class": "Branch",
      "id": "branch_41849_42247_1",
      "ports": {
        "bus1": 41849,
        "bus2": 42247
      },
      "params": {
        "R": 0.00822348054498434,
        "X": 0.03493668511509895,
        "G": 0.0,
        "B": 0.0040513211861252785
      },
      "extension": {
        "length": 8619.485225097656,
        "rating": 128.32889556884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_41850_41851_1",
      "ports": {
        "bus1": 41850,
        "bus2": 41851
      },
      "params": {
        "R": 0.0002331239520572126,
        "X": 0.0010182393016293645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41850_41853_1",
      "ports": {
        "bus1": 41853,
        "bus2": 41850
      },
      "params": {
        "R": 0.005461800377815962,
        "X": 0.024509966373443604,
        "G": 0.0,
        "B": 0.002111919457092881
      },
      "extension": {
        "length": 5444.914764770508,
        "rating": 142.48234033584595
      }
    },
    {
      "class": "Branch",
      "id": "branch_41852_41855_1",
      "ports": {
        "bus1": 41852,
        "bus2": 41855
      },
      "params": {
        "R": 0.00225752592086792,
        "X": 0.1174534261226654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41852_41856_1",
      "ports": {
        "bus1": 41852,
        "bus2": 41856
      },
      "params": {
        "R": 0.00029050407465547323,
        "X": 0.0010794795816764235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41853_41855_1",
      "ports": {
        "bus1": 41853,
        "bus2": 41855
      },
      "params": {
        "R": -0.001426293863914907,
        "X": -0.07420650124549866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41853_41857_1",
      "ports": {
        "bus1": 41853,
        "bus2": 41857
      },
      "params": {
        "R": 0.006488615181297064,
        "X": 0.03084638901054859,
        "G": 0.0,
        "B": 0.00507340719923377
      },
      "extension": {
        "length": 8895.369873779297,
        "rating": 132.4899196624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_41853_42480_1",
      "ports": {
        "bus1": 41853,
        "bus2": 42480
      },
      "params": {
        "R": 0.014542412012815475,
        "X": 0.07810249924659729,
        "G": 0.0,
        "B": 0.005972301587462425
      },
      "extension": {
        "length": 15701.821438842773,
        "rating": 138.86388540267944
      }
    },
    {
      "class": "Branch",
      "id": "branch_41854_41855_1",
      "ports": {
        "bus1": 41854,
        "bus2": 41855
      },
      "params": {
        "R": 0.005883797071874142,
        "X": 0.3061192035675049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41857_41859_1",
      "ports": {
        "bus1": 41857,
        "bus2": 41859
      },
      "params": {
        "R": 0.006956099532544613,
        "X": 0.03102709725499153,
        "G": 0.0,
        "B": 0.003465367248281837
      },
      "extension": {
        "length": 6893.531714904785,
        "rating": 123.99615049362183
      }
    },
    {
      "class": "Branch",
      "id": "branch_41858_41859_1",
      "ports": {
        "bus1": 41858,
        "bus2": 41859
      },
      "params": {
        "R": 0.0002881483524106443,
        "X": 0.0011828052811324596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41860_41861_1",
      "ports": {
        "bus1": 41861,
        "bus2": 41860
      },
      "params": {
        "R": 0.001256431802175939,
        "X": 0.06817685067653656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41860_41861_2",
      "ports": {
        "bus1": 41861,
        "bus2": 41860
      },
      "params": {
        "R": 0.001256431802175939,
        "X": 0.06817685067653656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41860_41861_3",
      "ports": {
        "bus1": 41861,
        "bus2": 41860
      },
      "params": {
        "R": 0.001256431802175939,
        "X": 0.06817685067653656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41860_41862_1",
      "ports": {
        "bus1": 41860,
        "bus2": 41862
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41861_41863_1",
      "ports": {
        "bus1": 41863,
        "bus2": 41861
      },
      "params": {
        "R": 0.00807118508964777,
        "X": 0.029428493231534958,
        "G": 0.0,
        "B": 0.0017793693114072084
      },
      "extension": {
        "length": 5187.971343658447,
        "rating": 133.86030197143555
      }
    },
    {
      "class": "Branch",
      "id": "branch_41861_41867_1",
      "ports": {
        "bus1": 41867,
        "bus2": 41861
      },
      "params": {
        "R": 0.004506007768213749,
        "X": 0.01948389783501625,
        "G": 0.0,
        "B": 0.0021961256861686707
      },
      "extension": {
        "length": 4400.993938018799,
        "rating": 153.12190055847168
      }
    },
    {
      "class": "Branch",
      "id": "branch_41861_41867_2",
      "ports": {
        "bus1": 41867,
        "bus2": 41861
      },
      "params": {
        "R": 0.004506007768213749,
        "X": 0.01948389783501625,
        "G": 0.0,
        "B": 0.0021961256861686707
      },
      "extension": {
        "length": 4400.993938018799,
        "rating": 153.12190055847168
      }
    },
    {
      "class": "Branch",
      "id": "branch_41862_42589_1",
      "ports": {
        "bus1": 41862,
        "bus2": 42589
      },
      "params": {
        "R": 0.008198652416467667,
        "X": 0.08632617443799973,
        "G": 0.0,
        "B": 0.15661680698394775
      },
      "extension": {
        "length": 79065.73410205079,
        "rating": 545.9707736968994
      }
    },
    {
      "class": "Branch",
      "id": "branch_41862_42868_1",
      "ports": {
        "bus1": 42868,
        "bus2": 41862
      },
      "params": {
        "R": 0.002265394199639559,
        "X": 0.018719902262091637,
        "G": 0.0,
        "B": 0.08182141929864883
      },
      "extension": {
        "length": 27586.44201489258,
        "rating": 617.4853801727295
      }
    },
    {
      "class": "Branch",
      "id": "branch_41863_41864_1",
      "ports": {
        "bus1": 41863,
        "bus2": 41864
      },
      "params": {
        "R": 0.0002463036507833749,
        "X": 0.0011487583396956325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41865_41866_1",
      "ports": {
        "bus1": 41865,
        "bus2": 41866
      },
      "params": {
        "R": 0.000210014361073263,
        "X": 0.0011206279741600156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41866_42278_1",
      "ports": {
        "bus1": 41866,
        "bus2": 42278
      },
      "params": {
        "R": 0.012486283667385578,
        "X": 0.053300466388463974,
        "G": 0.0,
        "B": 0.007310676388442517
      },
      "extension": {
        "length": 14688.941356933594,
        "rating": 123.59496355056763
      }
    },
    {
      "class": "Branch",
      "id": "branch_41869_41870_1",
      "ports": {
        "bus1": 41869,
        "bus2": 41870
      },
      "params": {
        "R": 0.009609499014914036,
        "X": 0.03454895690083504,
        "G": 0.0,
        "B": 0.004952505696564913
      },
      "extension": {
        "length": 9549.425253295898,
        "rating": 129.49447631835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_41869_42687_1",
      "ports": {
        "bus1": 42687,
        "bus2": 41869
      },
      "params": {
        "R": 0.004849631804972887,
        "X": 0.021052181720733643,
        "G": 0.0,
        "B": 0.00290904613211751
      },
      "extension": {
        "length": 5710.872007781983,
        "rating": 141.87068939208984
      }
    },
    {
      "class": "Branch",
      "id": "branch_41871_41872_1",
      "ports": {
        "bus1": 41871,
        "bus2": 41872
      },
      "params": {
        "R": 0.0002082723513012752,
        "X": 0.0010191533947363496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41871_41873_1",
      "ports": {
        "bus1": 41871,
        "bus2": 41873
      },
      "params": {
        "R": 0.013670924119651318,
        "X": 0.054791733622550964,
        "G": 0.0,
        "B": 0.005029741674661636
      },
      "extension": {
        "length": 12496.420883605957,
        "rating": 126.15659236907959
      }
    },
    {
      "class": "Branch",
      "id": "branch_41871_41914_1",
      "ports": {
        "bus1": 41914,
        "bus2": 41871
      },
      "params": {
        "R": 0.02528925985097885,
        "X": 0.1079271137714386,
        "G": 0.0,
        "B": 0.0074966903775930405
      },
      "extension": {
        "length": 20977.70670703125,
        "rating": 132.21038579940796
      }
    },
    {
      "class": "Branch",
      "id": "branch_41873_41874_1",
      "ports": {
        "bus1": 41873,
        "bus2": 41874
      },
      "params": {
        "R": 0.016088495030999184,
        "X": 0.06836516410112381,
        "G": 0.0,
        "B": 0.007409098092466594
      },
      "extension": {
        "length": 16216.006797729493,
        "rating": 101.7219066619873
      }
    },
    {
      "class": "Branch",
      "id": "branch_41873_42376_1",
      "ports": {
        "bus1": 42376,
        "bus2": 41873
      },
      "params": {
        "R": 0.012440871447324753,
        "X": 0.06381262093782425,
        "G": 0.0,
        "B": 0.01045292243361473
      },
      "extension": {
        "length": 18012.274411376955,
        "rating": 118.39601993560791
      }
    },
    {
      "class": "Branch",
      "id": "branch_41874_41875_1",
      "ports": {
        "bus1": 41875,
        "bus2": 41874
      },
      "params": {
        "R": 0.011218156665563583,
        "X": 0.05149092525243759,
        "G": 0.0,
        "B": 0.004654189106076956
      },
      "extension": {
        "length": 11756.341289794922,
        "rating": 108.2959532737732
      }
    },
    {
      "class": "Branch",
      "id": "branch_41875_41876_1",
      "ports": {
        "bus1": 41875,
        "bus2": 41876
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41875_41877_1",
      "ports": {
        "bus1": 41877,
        "bus2": 41875
      },
      "params": {
        "R": 0.023002605885267258,
        "X": 0.08434715121984482,
        "G": 0.0,
        "B": 0.008761623874306679
      },
      "extension": {
        "length": 18527.759737426757,
        "rating": 122.50761985778809
      }
    },
    {
      "class": "Branch",
      "id": "branch_41878_41886_1",
      "ports": {
        "bus1": 41886,
        "bus2": 41878
      },
      "params": {
        "R": 0.022601427510380745,
        "X": 0.1145978718996048,
        "G": 0.0,
        "B": 0.013969375751912594
      },
      "extension": {
        "length": 27147.240358154297,
        "rating": 124.51066970825195
      }
    },
    {
      "class": "Branch",
      "id": "branch_41878_41891_1",
      "ports": {
        "bus1": 41878,
        "bus2": 41891
      },
      "params": {
        "R": 0.027631592005491257,
        "X": 0.10316893458366394,
        "G": 0.0,
        "B": 0.017810195684432983
      },
      "extension": {
        "length": 31740.059645507812,
        "rating": 117.5463080406189
      }
    },
    {
      "class": "Branch",
      "id": "branch_41878_42271_1",
      "ports": {
        "bus1": 41878,
        "bus2": 42271
      },
      "params": {
        "R": 0.015826962888240814,
        "X": 0.06077473238110542,
        "G": 0.0,
        "B": 0.006760176736861467
      },
      "extension": {
        "length": 13125.684032226563,
        "rating": 109.5992922782898
      }
    },
    {
      "class": "Branch",
      "id": "branch_41878_42923_1",
      "ports": {
        "bus1": 42923,
        "bus2": 41878
      },
      "params": {
        "R": 0.0370783694088459,
        "X": 0.15304817259311676,
        "G": 0.0,
        "B": 0.00968497060239315
      },
      "extension": {
        "length": 27257.373821777346,
        "rating": 147.81758785247803
      }
    },
    {
      "class": "Branch",
      "id": "branch_41879_41881_1",
      "ports": {
        "bus1": 41879,
        "bus2": 41881
      },
      "params": {
        "R": 0.013581317849457264,
        "X": 0.048587702214717865,
        "G": 0.0,
        "B": 0.002697246614843607
      },
      "extension": {
        "length": 8727.377127868653,
        "rating": 127.38262414932251
      }
    },
    {
      "class": "Branch",
      "id": "branch_41880_41881_1",
      "ports": {
        "bus1": 41880,
        "bus2": 41881
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41881_42030_1",
      "ports": {
        "bus1": 42030,
        "bus2": 41881
      },
      "params": {
        "R": 0.005785493180155754,
        "X": 0.02704712562263012,
        "G": 0.0,
        "B": 0.002672056667506695
      },
      "extension": {
        "length": 5810.175992889404,
        "rating": 113.52640390396118
      }
    },
    {
      "class": "Branch",
      "id": "branch_41883_42613_1",
      "ports": {
        "bus1": 41883,
        "bus2": 42613
      },
      "params": {
        "R": 0.005579547956585884,
        "X": 0.01911286450922489,
        "G": 0.0,
        "B": 0.0019041434861719606
      },
      "extension": {
        "length": 3919.166173828125,
        "rating": 104.50605154037476
      }
    },
    {
      "class": "Branch",
      "id": "branch_41883_43031_1",
      "ports": {
        "bus1": 43031,
        "bus2": 41883
      },
      "params": {
        "R": 0.004296795465052128,
        "X": 0.015359385870397091,
        "G": 0.0,
        "B": 0.00126131612341851
      },
      "extension": {
        "length": 3385.46058782959,
        "rating": 110.20293235778809
      }
    },
    {
      "class": "Branch",
      "id": "branch_41884_41886_1",
      "ports": {
        "bus1": 41884,
        "bus2": 41886
      },
      "params": {
        "R": 0.012016508728265762,
        "X": 0.04978751391172409,
        "G": 0.0,
        "B": 0.003708974923938513
      },
      "extension": {
        "length": 9581.28058795166,
        "rating": 117.95673370361328
      }
    },
    {
      "class": "Branch",
      "id": "branch_41884_43031_1",
      "ports": {
        "bus1": 41884,
        "bus2": 43031
      },
      "params": {
        "R": 0.010319951921701431,
        "X": 0.04148377850651741,
        "G": 0.0,
        "B": 0.006466589402407408
      },
      "extension": {
        "length": 11664.311442077636,
        "rating": 110.15444993972778
      }
    },
    {
      "class": "Branch",
      "id": "branch_41885_41886_1",
      "ports": {
        "bus1": 41885,
        "bus2": 41886
      },
      "params": {
        "R": 0.0002818907087203115,
        "X": 0.001033993437886238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41887_41888_1",
      "ports": {
        "bus1": 41887,
        "bus2": 41888
      },
      "params": {
        "R": 0.0066239372827112675,
        "X": 0.030200596898794174,
        "G": 0.0,
        "B": 0.002817936474457383
      },
      "extension": {
        "length": 6518.532627685547,
        "rating": 125.45088529586792
      }
    },
    {
      "class": "Branch",
      "id": "branch_41887_41890_1",
      "ports": {
        "bus1": 41887,
        "bus2": 41890
      },
      "params": {
        "R": 0.007428776007145643,
        "X": 0.03436676785349846,
        "G": 0.0,
        "B": 0.0026018363423645496
      },
      "extension": {
        "length": 7024.097070922851,
        "rating": 122.08759784698486
      }
    },
    {
      "class": "Branch",
      "id": "branch_41888_41889_1",
      "ports": {
        "bus1": 41888,
        "bus2": 41889
      },
      "params": {
        "R": 0.0002561051514931023,
        "X": 0.0010346736526116729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41888_42352_1",
      "ports": {
        "bus1": 41888,
        "bus2": 42352
      },
      "params": {
        "R": 0.03736939653754234,
        "X": 0.15837673842906952,
        "G": 0.0,
        "B": 0.016929902136325836
      },
      "extension": {
        "length": 35392.8691472168,
        "rating": 126.10762119293213
      }
    },
    {
      "class": "Branch",
      "id": "branch_41888_42436_1",
      "ports": {
        "bus1": 41888,
        "bus2": 42436
      },
      "params": {
        "R": 0.03266613557934761,
        "X": 0.1699981838464737,
        "G": 0.0,
        "B": 0.01736108399927616
      },
      "extension": {
        "length": 38726.614217285154,
        "rating": 128.28363180160522
      }
    },
    {
      "class": "Branch",
      "id": "branch_41888_42886_1",
      "ports": {
        "bus1": 41888,
        "bus2": 42886
      },
      "params": {
        "R": 0.0024029233027249575,
        "X": 0.011237064376473427,
        "G": 0.0,
        "B": 0.002804545219987631
      },
      "extension": {
        "length": 3869.6120241394046,
        "rating": 141.87179803848267
      }
    },
    {
      "class": "Branch",
      "id": "branch_41888_42886_2",
      "ports": {
        "bus1": 41888,
        "bus2": 42886
      },
      "params": {
        "R": 0.0024029233027249575,
        "X": 0.011237064376473427,
        "G": 0.0,
        "B": 0.002804545219987631
      },
      "extension": {
        "length": 3869.6120241394046,
        "rating": 141.87179803848267
      }
    },
    {
      "class": "Branch",
      "id": "branch_41890_42354_1",
      "ports": {
        "bus1": 41890,
        "bus2": 42354
      },
      "params": {
        "R": 0.029779257252812386,
        "X": 0.12017060071229935,
        "G": 0.0,
        "B": 0.009864277206361294
      },
      "extension": {
        "length": 25657.668303222657,
        "rating": 117.88097620010376
      }
    },
    {
      "class": "Branch",
      "id": "branch_41892_41893_1",
      "ports": {
        "bus1": 41892,
        "bus2": 41893
      },
      "params": {
        "R": 0.0002200481394538656,
        "X": 0.0011343962978571653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41893_41894_1",
      "ports": {
        "bus1": 41894,
        "bus2": 41893
      },
      "params": {
        "R": 0.017298879101872444,
        "X": 0.08107471466064453,
        "G": 0.0,
        "B": 0.010774015448987484
      },
      "extension": {
        "length": 22257.657138427734,
        "rating": 114.82428312301636
      }
    },
    {
      "class": "Branch",
      "id": "branch_41893_41896_1",
      "ports": {
        "bus1": 41893,
        "bus2": 41896
      },
      "params": {
        "R": 0.01614128053188324,
        "X": 0.07882534712553024,
        "G": 0.0,
        "B": 0.007010560482740403
      },
      "extension": {
        "length": 15985.567282104492,
        "rating": 99.83519315719604
      }
    },
    {
      "class": "Branch",
      "id": "branch_41893_41898_1",
      "ports": {
        "bus1": 41893,
        "bus2": 41898
      },
      "params": {
        "R": 0.05056745558977127,
        "X": 0.17508578300476074,
        "G": 0.0,
        "B": 0.03130078688263893
      },
      "extension": {
        "length": 55946.56554931641,
        "rating": 124.78278875350952
      }
    },
    {
      "class": "Branch",
      "id": "branch_41894_41895_1",
      "ports": {
        "bus1": 41894,
        "bus2": 41895
      },
      "params": {
        "R": 0.0002579109277576208,
        "X": 0.0010231860214844346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41894_41896_1",
      "ports": {
        "bus1": 41894,
        "bus2": 41896
      },
      "params": {
        "R": 0.011274711228907108,
        "X": 0.05065102502703667,
        "G": 0.0,
        "B": 0.005039292853325605
      },
      "extension": {
        "length": 11251.204285583497,
        "rating": 117.12847948074341
      }
    },
    {
      "class": "Branch",
      "id": "branch_41894_42366_1",
      "ports": {
        "bus1": 42366,
        "bus2": 41894
      },
      "params": {
        "R": 0.02276734448969364,
        "X": 0.10629960894584656,
        "G": 0.0,
        "B": 0.012150285765528679
      },
      "extension": {
        "length": 24567.325833251954,
        "rating": 126.70173645019531
      }
    },
    {
      "class": "Branch",
      "id": "branch_41897_42367_1",
      "ports": {
        "bus1": 42367,
        "bus2": 41897
      },
      "params": {
        "R": 0.022225305438041687,
        "X": 0.09035558253526688,
        "G": 0.0,
        "B": 0.007358928211033344
      },
      "extension": {
        "length": 17530.882911254885,
        "rating": 116.2856936454773
      }
    },
    {
      "class": "Branch",
      "id": "branch_41898_42367_1",
      "ports": {
        "bus1": 41898,
        "bus2": 42367
      },
      "params": {
        "R": 0.018941212445497513,
        "X": 0.06783854961395264,
        "G": 0.0,
        "B": 0.006730027962476015
      },
      "extension": {
        "length": 14918.573572998048,
        "rating": 119.2726731300354
      }
    },
    {
      "class": "Branch",
      "id": "branch_41900_41902_1",
      "ports": {
        "bus1": 41900,
        "bus2": 41902
      },
      "params": {
        "R": 0.014771122485399246,
        "X": 0.0480574332177639,
        "G": 0.0,
        "B": 0.004156837705522776
      },
      "extension": {
        "length": 9723.631596679688,
        "rating": 106.10592365264893
      }
    },
    {
      "class": "Branch",
      "id": "branch_41901_41903_1",
      "ports": {
        "bus1": 41903,
        "bus2": 41901
      },
      "params": {
        "R": 0.011123724281787872,
        "X": 0.0544775165617466,
        "G": 0.0,
        "B": 0.004890501499176025
      },
      "extension": {
        "length": 12188.347850830078,
        "rating": 121.21888399124146
      }
    },
    {
      "class": "Branch",
      "id": "branch_41901_41907_1",
      "ports": {
        "bus1": 41901,
        "bus2": 41907
      },
      "params": {
        "R": 0.018789445981383324,
        "X": 0.08388836681842804,
        "G": 0.0,
        "B": 0.007894214242696762
      },
      "extension": {
        "length": 19276.860059692382,
        "rating": 117.95821189880371
      }
    },
    {
      "class": "Branch",
      "id": "branch_41901_41910_1",
      "ports": {
        "bus1": 41901,
        "bus2": 41910
      },
      "params": {
        "R": 0.04625703766942024,
        "X": 0.209865540266037,
        "G": 0.0,
        "B": 0.014016837812960148
      },
      "extension": {
        "length": 41287.14127441406,
        "rating": 125.47225952148438
      }
    },
    {
      "class": "Branch",
      "id": "branch_41901_41916_1",
      "ports": {
        "bus1": 41916,
        "bus2": 41901
      },
      "params": {
        "R": 0.027461323887109756,
        "X": 0.12533038854599,
        "G": 0.0,
        "B": 0.012629665434360504
      },
      "extension": {
        "length": 27946.009555664063,
        "rating": 107.81121253967285
      }
    },
    {
      "class": "Branch",
      "id": "branch_41901_42597_1",
      "ports": {
        "bus1": 42597,
        "bus2": 41901
      },
      "params": {
        "R": 0.011340133845806122,
        "X": 0.05199894681572914,
        "G": 0.0,
        "B": 0.0042334371246397495
      },
      "extension": {
        "length": 11149.519841125488,
        "rating": 138.69491815567017
      }
    },
    {
      "class": "Branch",
      "id": "branch_41902_41906_1",
      "ports": {
        "bus1": 41906,
        "bus2": 41902
      },
      "params": {
        "R": 0.022077146917581558,
        "X": 0.08580975979566574,
        "G": 0.0,
        "B": 0.010458268225193024
      },
      "extension": {
        "length": 20686.59540637207,
        "rating": 112.76605129241943
      }
    },
    {
      "class": "Branch",
      "id": "branch_41902_41908_1",
      "ports": {
        "bus1": 41902,
        "bus2": 41908
      },
      "params": {
        "R": 0.031142525374889374,
        "X": 0.13266338407993317,
        "G": 0.0,
        "B": 0.016899801790714264
      },
      "extension": {
        "length": 34227.1163034668,
        "rating": 118.06318759918213
      }
    },
    {
      "class": "Branch",
      "id": "branch_41904_41905_1",
      "ports": {
        "bus1": 41904,
        "bus2": 41905
      },
      "params": {
        "R": 0.008956662379205227,
        "X": 0.046101465821266174,
        "G": 0.0,
        "B": 0.005090381950139999
      },
      "extension": {
        "length": 10709.467910705567,
        "rating": 131.9936990737915
      }
    },
    {
      "class": "Branch",
      "id": "branch_41904_41906_1",
      "ports": {
        "bus1": 41904,
        "bus2": 41906
      },
      "params": {
        "R": 0.01440140139311552,
        "X": 0.06593263149261475,
        "G": 0.0,
        "B": 0.007990364916622639
      },
      "extension": {
        "length": 17638.652798217772,
        "rating": 123.29689264297485
      }
    },
    {
      "class": "Branch",
      "id": "branch_41904_41907_1",
      "ports": {
        "bus1": 41907,
        "bus2": 41904
      },
      "params": {
        "R": 0.009469023905694485,
        "X": 0.037442635744810104,
        "G": 0.0,
        "B": 0.00288172229193151
      },
      "extension": {
        "length": 7641.943683837891,
        "rating": 103.46633195877075
      }
    },
    {
      "class": "Branch",
      "id": "branch_41905_42597_1",
      "ports": {
        "bus1": 41905,
        "bus2": 42597
      },
      "params": {
        "R": 0.008449221029877663,
        "X": 0.03709331899881363,
        "G": 0.0,
        "B": 0.0059946742840111256
      },
      "extension": {
        "length": 9535.962842468261,
        "rating": 138.35331201553345
      }
    },
    {
      "class": "Branch",
      "id": "branch_41908_41909_1",
      "ports": {
        "bus1": 41908,
        "bus2": 41909
      },
      "params": {
        "R": 0.00021832215134054422,
        "X": 0.0011237955186516047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41908_42282_1",
      "ports": {
        "bus1": 41908,
        "bus2": 42282
      },
      "params": {
        "R": 0.019077105447649956,
        "X": 0.06511207669973373,
        "G": 0.0,
        "B": 0.01695352792739868
      },
      "extension": {
        "length": 21917.60598779297,
        "rating": 112.35054731369019
      }
    },
    {
      "class": "Branch",
      "id": "branch_41911_41912_1",
      "ports": {
        "bus1": 41911,
        "bus2": 41912
      },
      "params": {
        "R": 0.0002825104456860572,
        "X": 0.0010941574582830071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41912_42284_1",
      "ports": {
        "bus1": 41912,
        "bus2": 42284
      },
      "params": {
        "R": 0.017186831682920456,
        "X": 0.06745924055576324,
        "G": 0.0,
        "B": 0.013071323744952677
      },
      "extension": {
        "length": 21137.43998034668,
        "rating": 141.2866234779358
      }
    },
    {
      "class": "Branch",
      "id": "branch_41912_42942_1",
      "ports": {
        "bus1": 41912,
        "bus2": 42942
      },
      "params": {
        "R": 0.008356299251317978,
        "X": 0.039421550929546356,
        "G": 0.0,
        "B": 0.003913952969014645
      },
      "extension": {
        "length": 8646.364003051758,
        "rating": 144.99356746673584
      }
    },
    {
      "class": "Branch",
      "id": "branch_41913_41914_1",
      "ports": {
        "bus1": 41914,
        "bus2": 41913
      },
      "params": {
        "R": 0.0016447644447907805,
        "X": 0.08381935209035873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41913_41914_2",
      "ports": {
        "bus1": 41914,
        "bus2": 41913
      },
      "params": {
        "R": 0.0016447644447907805,
        "X": 0.08381935209035873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41913_41914_3",
      "ports": {
        "bus1": 41914,
        "bus2": 41913
      },
      "params": {
        "R": 0.0016447644447907805,
        "X": 0.08381935209035873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41913_41915_1",
      "ports": {
        "bus1": 41913,
        "bus2": 41915
      },
      "params": {
        "R": 0.0002564042224548757,
        "X": 0.0011654628906399012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41914_41919_1",
      "ports": {
        "bus1": 41914,
        "bus2": 41919
      },
      "params": {
        "R": 0.011098992079496384,
        "X": 0.037340760231018066,
        "G": 0.0,
        "B": 0.004786109551787376
      },
      "extension": {
        "length": 9271.255302246094,
        "rating": 147.4742889404297
      }
    },
    {
      "class": "Branch",
      "id": "branch_41914_41919_2",
      "ports": {
        "bus1": 41914,
        "bus2": 41919
      },
      "params": {
        "R": 0.011098992079496384,
        "X": 0.037340760231018066,
        "G": 0.0,
        "B": 0.004786109551787376
      },
      "extension": {
        "length": 9271.255302246094,
        "rating": 147.4742889404297
      }
    },
    {
      "class": "Branch",
      "id": "branch_41916_41917_1",
      "ports": {
        "bus1": 41916,
        "bus2": 41917
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41916_41919_1",
      "ports": {
        "bus1": 41919,
        "bus2": 41916
      },
      "params": {
        "R": 0.008022062480449677,
        "X": 0.04198617488145828,
        "G": 0.0,
        "B": 0.006143948528915644
      },
      "extension": {
        "length": 11831.198371765136,
        "rating": 122.36744165420532
      }
    },
    {
      "class": "Branch",
      "id": "branch_41918_41919_1",
      "ports": {
        "bus1": 41918,
        "bus2": 41919
      },
      "params": {
        "R": 0.009493322111666203,
        "X": 0.04677874594926834,
        "G": 0.0,
        "B": 0.0052247722633183
      },
      "extension": {
        "length": 10841.36316229248,
        "rating": 131.59995079040527
      }
    },
    {
      "class": "Branch",
      "id": "branch_41920_41922_1",
      "ports": {
        "bus1": 41922,
        "bus2": 41920
      },
      "params": {
        "R": 0.00794010329991579,
        "X": 0.03915786370635033,
        "G": 0.0,
        "B": 0.0058866022154688835
      },
      "extension": {
        "length": 10865.035763854981,
        "rating": 116.90768003463745
      }
    },
    {
      "class": "Branch",
      "id": "branch_41921_41922_1",
      "ports": {
        "bus1": 41921,
        "bus2": 41922
      },
      "params": {
        "R": 0.00029859214555472136,
        "X": 0.0010040582856163383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41922_41925_1",
      "ports": {
        "bus1": 41925,
        "bus2": 41922
      },
      "params": {
        "R": 0.011235981248319149,
        "X": 0.04066471382975578,
        "G": 0.0,
        "B": 0.003910624422132969
      },
      "extension": {
        "length": 8563.730139953614,
        "rating": 143.62170696258545
      }
    },
    {
      "class": "Branch",
      "id": "branch_41922_41927_1",
      "ports": {
        "bus1": 41927,
        "bus2": 41922
      },
      "params": {
        "R": 0.005625805351883173,
        "X": 0.024814052507281303,
        "G": 0.0,
        "B": 0.0023943751584738493
      },
      "extension": {
        "length": 5345.602722015381,
        "rating": 143.62261295318604
      }
    },
    {
      "class": "Branch",
      "id": "branch_41923_41927_1",
      "ports": {
        "bus1": 41927,
        "bus2": 41923
      },
      "params": {
        "R": 0.011929245665669441,
        "X": 0.03835408389568329,
        "G": 0.0,
        "B": 0.0041580586694180965
      },
      "extension": {
        "length": 8823.26620513916,
        "rating": 144.14910078048706
      }
    },
    {
      "class": "Branch",
      "id": "branch_41923_41927_2",
      "ports": {
        "bus1": 41927,
        "bus2": 41923
      },
      "params": {
        "R": 0.011929245665669441,
        "X": 0.03835408389568329,
        "G": 0.0,
        "B": 0.0041580586694180965
      },
      "extension": {
        "length": 8823.26620513916,
        "rating": 144.14910078048706
      }
    },
    {
      "class": "Branch",
      "id": "branch_41923_41940_1",
      "ports": {
        "bus1": 41923,
        "bus2": 41940
      },
      "params": {
        "R": 0.008273040875792503,
        "X": 0.03749650716781616,
        "G": 0.0,
        "B": 0.00363960862159729
      },
      "extension": {
        "length": 8814.627639404298,
        "rating": 142.14845895767212
      }
    },
    {
      "class": "Branch",
      "id": "branch_41924_41925_1",
      "ports": {
        "bus1": 41924,
        "bus2": 41925
      },
      "params": {
        "R": 0.0002828202850650996,
        "X": 0.0010526234982535243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41926_41927_1",
      "ports": {
        "bus1": 41927,
        "bus2": 41926
      },
      "params": {
        "R": 0.0007718198467046022,
        "X": 0.028831403702497482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41926_41927_2",
      "ports": {
        "bus1": 41927,
        "bus2": 41926
      },
      "params": {
        "R": 0.0007718198467046022,
        "X": 0.028831403702497482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41926_41927_3",
      "ports": {
        "bus1": 41927,
        "bus2": 41926
      },
      "params": {
        "R": 0.0007718198467046022,
        "X": 0.028831403702497482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41926_41928_1",
      "ports": {
        "bus1": 41926,
        "bus2": 41928
      },
      "params": {
        "R": 0.00021770421881228685,
        "X": 0.0010091233998537064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41928_41936_1",
      "ports": {
        "bus1": 41928,
        "bus2": 41936
      },
      "params": {
        "R": 0.002192262327298522,
        "X": 0.01752488873898983,
        "G": 0.0,
        "B": 0.04584258794784546
      },
      "extension": {
        "length": 20014.622887939455,
        "rating": 558.7021350860596
      }
    },
    {
      "class": "Branch",
      "id": "branch_41929_41930_1",
      "ports": {
        "bus1": 41929,
        "bus2": 41930
      },
      "params": {
        "R": 0.00022841230384074152,
        "X": 0.0011211136588826776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41929_41933_1",
      "ports": {
        "bus1": 41929,
        "bus2": 41933
      },
      "params": {
        "R": 0.003264607395976782,
        "X": 0.01403152197599411,
        "G": 0.0,
        "B": 0.0011683795601129532
      },
      "extension": {
        "length": 2962.8647837677004,
        "rating": 115.67583084106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_41929_41935_1",
      "ports": {
        "bus1": 41929,
        "bus2": 41935
      },
      "params": {
        "R": 0.003225803142413497,
        "X": 0.013855737634003162,
        "G": 0.0,
        "B": 0.0014881112147122622
      },
      "extension": {
        "length": 3309.7939041137697,
        "rating": 151.17872953414917
      }
    },
    {
      "class": "Branch",
      "id": "branch_41929_41935_2",
      "ports": {
        "bus1": 41929,
        "bus2": 41935
      },
      "params": {
        "R": 0.003225803142413497,
        "X": 0.013855737634003162,
        "G": 0.0,
        "B": 0.0014881112147122622
      },
      "extension": {
        "length": 3309.7939041137697,
        "rating": 151.17872953414917
      }
    },
    {
      "class": "Branch",
      "id": "branch_41929_42209_1",
      "ports": {
        "bus1": 41929,
        "bus2": 42209
      },
      "params": {
        "R": 0.004017234314233065,
        "X": 0.02533477172255516,
        "G": 0.0,
        "B": 0.002753520617261529
      },
      "extension": {
        "length": 5587.9951824646,
        "rating": 138.6705756187439
      }
    },
    {
      "class": "Branch",
      "id": "branch_41929_42216_1",
      "ports": {
        "bus1": 42216,
        "bus2": 41929
      },
      "params": {
        "R": 0.006334824021905661,
        "X": 0.025226783007383347,
        "G": 0.0,
        "B": 0.0023356894962489605
      },
      "extension": {
        "length": 5253.613929931641,
        "rating": 128.13382148742676
      }
    },
    {
      "class": "Branch",
      "id": "branch_41931_41935_1",
      "ports": {
        "bus1": 41931,
        "bus2": 41935
      },
      "params": {
        "R": 0.007385905832052231,
        "X": 0.0355130173265934,
        "G": 0.0,
        "B": 0.0032595945522189136
      },
      "extension": {
        "length": 7344.951835144043,
        "rating": 151.66369676589966
      }
    },
    {
      "class": "Branch",
      "id": "branch_41931_41935_2",
      "ports": {
        "bus1": 41931,
        "bus2": 41935
      },
      "params": {
        "R": 0.007385905832052231,
        "X": 0.0355130173265934,
        "G": 0.0,
        "B": 0.0032595945522189136
      },
      "extension": {
        "length": 7344.951835144043,
        "rating": 151.66369676589966
      }
    },
    {
      "class": "Branch",
      "id": "branch_41931_41943_1",
      "ports": {
        "bus1": 41931,
        "bus2": 41943
      },
      "params": {
        "R": 0.0027942233718931675,
        "X": 0.011444437317550182,
        "G": 0.0,
        "B": 0.0013970654690638185
      },
      "extension": {
        "length": 2919.909080154419,
        "rating": 139.7418737411499
      }
    },
    {
      "class": "Branch",
      "id": "branch_41931_42207_1",
      "ports": {
        "bus1": 41931,
        "bus2": 42207
      },
      "params": {
        "R": 0.009725147858262062,
        "X": 0.03246479481458664,
        "G": 0.0,
        "B": 0.002652645343914628
      },
      "extension": {
        "length": 6897.520634216309,
        "rating": 132.70562887191772
      }
    },
    {
      "class": "Branch",
      "id": "branch_41932_41937_1",
      "ports": {
        "bus1": 41932,
        "bus2": 41937
      },
      "params": {
        "R": 0.007981422357261181,
        "X": 0.03998436778783798,
        "G": 0.0,
        "B": 0.00511431647464633
      },
      "extension": {
        "length": 9330.577239440918,
        "rating": 107.63692855834961
      }
    },
    {
      "class": "Branch",
      "id": "branch_41932_42213_1",
      "ports": {
        "bus1": 42213,
        "bus2": 41932
      },
      "params": {
        "R": 0.004269392695277929,
        "X": 0.0160138551145792,
        "G": 0.0,
        "B": 0.0011884084669873118
      },
      "extension": {
        "length": 3147.329663772583,
        "rating": 129.09419536590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_41933_41935_1",
      "ports": {
        "bus1": 41935,
        "bus2": 41933
      },
      "params": {
        "R": 0.00526877585798502,
        "X": 0.0248336773365736,
        "G": 0.0,
        "B": 0.0015723148826509714
      },
      "extension": {
        "length": 4449.611865783691,
        "rating": 131.96489810943604
      }
    },
    {
      "class": "Branch",
      "id": "branch_41933_41939_1",
      "ports": {
        "bus1": 41939,
        "bus2": 41933
      },
      "params": {
        "R": 0.004663244821131229,
        "X": 0.014536176808178425,
        "G": 0.0,
        "B": 0.001642994815483689
      },
      "extension": {
        "length": 3677.8795296020508,
        "rating": 128.7111759185791
      }
    },
    {
      "class": "Branch",
      "id": "branch_41934_41935_1",
      "ports": {
        "bus1": 41935,
        "bus2": 41934
      },
      "params": {
        "R": 0.001670016092248261,
        "X": 0.07323581725358963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41934_41935_2",
      "ports": {
        "bus1": 41935,
        "bus2": 41934
      },
      "params": {
        "R": 0.001670016092248261,
        "X": 0.07323581725358963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41934_41935_3",
      "ports": {
        "bus1": 41935,
        "bus2": 41934
      },
      "params": {
        "R": 0.001670016092248261,
        "X": 0.07323581725358963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41934_41935_4",
      "ports": {
        "bus1": 41935,
        "bus2": 41934
      },
      "params": {
        "R": 0.001670016092248261,
        "X": 0.07323581725358963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41934_41935_5",
      "ports": {
        "bus1": 41935,
        "bus2": 41934
      },
      "params": {
        "R": 0.001670016092248261,
        "X": 0.07323581725358963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41934_41936_1",
      "ports": {
        "bus1": 41934,
        "bus2": 41936
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41935_42210_1",
      "ports": {
        "bus1": 41935,
        "bus2": 42210
      },
      "params": {
        "R": 0.0071575827896595,
        "X": 0.030134519562125206,
        "G": 0.0,
        "B": 0.004891062621027231
      },
      "extension": {
        "length": 8409.168341674806,
        "rating": 152.0155906677246
      }
    },
    {
      "class": "Branch",
      "id": "branch_41935_42210_2",
      "ports": {
        "bus1": 41935,
        "bus2": 42210
      },
      "params": {
        "R": 0.0071575827896595,
        "X": 0.030134519562125206,
        "G": 0.0,
        "B": 0.004891062621027231
      },
      "extension": {
        "length": 8409.168341674806,
        "rating": 152.0155906677246
      }
    },
    {
      "class": "Branch",
      "id": "branch_41935_42216_1",
      "ports": {
        "bus1": 41935,
        "bus2": 42216
      },
      "params": {
        "R": 0.006387325935065746,
        "X": 0.031062744557857513,
        "G": 0.0,
        "B": 0.0037496057339012623
      },
      "extension": {
        "length": 8309.635672851562,
        "rating": 135.3231430053711
      }
    },
    {
      "class": "Branch",
      "id": "branch_41936_42191_1",
      "ports": {
        "bus1": 41936,
        "bus2": 42191
      },
      "params": {
        "R": 0.002033496741205454,
        "X": 0.016671037301421165,
        "G": 0.0,
        "B": 0.0460398904979229
      },
      "extension": {
        "length": 19561.517568237305,
        "rating": 543.7641620635986
      }
    },
    {
      "class": "Branch",
      "id": "branch_41936_42381_1",
      "ports": {
        "bus1": 41936,
        "bus2": 42381
      },
      "params": {
        "R": 0.0026799305342137814,
        "X": 0.0245453342795372,
        "G": 0.0,
        "B": 0.05846282094717026
      },
      "extension": {
        "length": 26838.630916259768,
        "rating": 610.691499710083
      }
    },
    {
      "class": "Branch",
      "id": "branch_41936_42832_1",
      "ports": {
        "bus1": 41936,
        "bus2": 42832
      },
      "params": {
        "R": 0.0011465600691735744,
        "X": 0.01083691231906414,
        "G": 0.0,
        "B": 0.0387653149664402
      },
      "extension": {
        "length": 13706.083302978515,
        "rating": 468.4750556945801
      }
    },
    {
      "class": "Branch",
      "id": "branch_41937_41938_1",
      "ports": {
        "bus1": 41937,
        "bus2": 41938
      },
      "params": {
        "R": 0.00027391823823563755,
        "X": 0.0010604974813759327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41937_41943_1",
      "ports": {
        "bus1": 41937,
        "bus2": 41943
      },
      "params": {
        "R": 0.007201249245554209,
        "X": 0.026505721732974052,
        "G": 0.0,
        "B": 0.003278151387348771
      },
      "extension": {
        "length": 6448.816324951172,
        "rating": 124.06940460205078
      }
    },
    {
      "class": "Branch",
      "id": "branch_41937_42207_1",
      "ports": {
        "bus1": 42207,
        "bus2": 41937
      },
      "params": {
        "R": 0.003994232043623924,
        "X": 0.016283798962831497,
        "G": 0.0,
        "B": 0.0011052986374124885
      },
      "extension": {
        "length": 3013.9506539154054,
        "rating": 97.1419632434845
      }
    },
    {
      "class": "Branch",
      "id": "branch_41939_41940_1",
      "ports": {
        "bus1": 41940,
        "bus2": 41939
      },
      "params": {
        "R": 0.0038940622471272945,
        "X": 0.012162519618868828,
        "G": 0.0,
        "B": 0.0016709190094843507
      },
      "extension": {
        "length": 3056.435752532959,
        "rating": 112.10141181945801
      }
    },
    {
      "class": "Branch",
      "id": "branch_41940_41951_1",
      "ports": {
        "bus1": 41951,
        "bus2": 41940
      },
      "params": {
        "R": 0.00880468264222145,
        "X": 0.036015842109918594,
        "G": 0.0,
        "B": 0.0036255407612770796
      },
      "extension": {
        "length": 8703.706061096193,
        "rating": 132.48820304870605
      }
    },
    {
      "class": "Branch",
      "id": "branch_41941_42196_1",
      "ports": {
        "bus1": 42196,
        "bus2": 41941
      },
      "params": {
        "R": 0.009018370881676674,
        "X": 0.04271283373236656,
        "G": 0.0,
        "B": 0.005847795866429806
      },
      "extension": {
        "length": 11029.392592163087,
        "rating": 122.65936136245728
      }
    },
    {
      "class": "Branch",
      "id": "branch_41941_42806_1",
      "ports": {
        "bus1": 42806,
        "bus2": 41941
      },
      "params": {
        "R": 0.007222726009786129,
        "X": 0.03191577270627022,
        "G": 0.0,
        "B": 0.004258416127413511
      },
      "extension": {
        "length": 8580.355753051757,
        "rating": 128.74754667282104
      }
    },
    {
      "class": "Branch",
      "id": "branch_41942_41943_1",
      "ports": {
        "bus1": 41942,
        "bus2": 41943
      },
      "params": {
        "R": 0.00028346205363050103,
        "X": 0.001074143685400486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41944_41945_1",
      "ports": {
        "bus1": 41944,
        "bus2": 41945
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41945_42264_1",
      "ports": {
        "bus1": 41945,
        "bus2": 42264
      },
      "params": {
        "R": 0.01885497383773327,
        "X": 0.07649458944797516,
        "G": 0.0,
        "B": 0.010373922996222973
      },
      "extension": {
        "length": 20843.95282470703,
        "rating": 140.94457626342773
      }
    },
    {
      "class": "Branch",
      "id": "branch_41946_41947_1",
      "ports": {
        "bus1": 41946,
        "bus2": 41947
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41946_41949_1",
      "ports": {
        "bus1": 41949,
        "bus2": 41946
      },
      "params": {
        "R": 0.007224525325000286,
        "X": 0.03175726160407066,
        "G": 0.0,
        "B": 0.005164582282304764
      },
      "extension": {
        "length": 8894.10443939209,
        "rating": 115.67953824996948
      }
    },
    {
      "class": "Branch",
      "id": "branch_41946_42264_1",
      "ports": {
        "bus1": 41946,
        "bus2": 42264
      },
      "params": {
        "R": 0.01928439363837242,
        "X": 0.07436800003051758,
        "G": 0.0,
        "B": 0.007264096289873123
      },
      "extension": {
        "length": 17176.786896972655,
        "rating": 129.03321981430054
      }
    },
    {
      "class": "Branch",
      "id": "branch_41948_41949_1",
      "ports": {
        "bus1": 41949,
        "bus2": 41948
      },
      "params": {
        "R": 0.009646032936871052,
        "X": 0.038241732865571976,
        "G": 0.0,
        "B": 0.011256038211286068
      },
      "extension": {
        "length": 12863.051528137208,
        "rating": 138.19539546966553
      }
    },
    {
      "class": "Branch",
      "id": "branch_41949_41950_1",
      "ports": {
        "bus1": 41949,
        "bus2": 41950
      },
      "params": {
        "R": 0.0002451377222314477,
        "X": 0.0011568155605345964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41949_42260_1",
      "ports": {
        "bus1": 41949,
        "bus2": 42260
      },
      "params": {
        "R": 0.014350871555507183,
        "X": 0.06700560450553894,
        "G": 0.0,
        "B": 0.011100470088422298
      },
      "extension": {
        "length": 19638.14042614746,
        "rating": 130.3038477897644
      }
    },
    {
      "class": "Branch",
      "id": "branch_41951_42153_1",
      "ports": {
        "bus1": 41951,
        "bus2": 42153
      },
      "params": {
        "R": 0.007701904512941837,
        "X": 0.03563551604747772,
        "G": 0.0,
        "B": 0.0021995774004608393
      },
      "extension": {
        "length": 6785.966722412109,
        "rating": 128.2009243965149
      }
    },
    {
      "class": "Branch",
      "id": "branch_41952_41958_1",
      "ports": {
        "bus1": 41958,
        "bus2": 41952
      },
      "params": {
        "R": 0.01170838251709938,
        "X": 0.05796581134200096,
        "G": 0.0,
        "B": 0.0037289573810994625
      },
      "extension": {
        "length": 10566.743947998048,
