        "rating": 147.87617921829224
      }
    },
    {
      "class": "Branch",
      "id": "branch_41952_41958_2",
      "ports": {
        "bus1": 41958,
        "bus2": 41952
      },
      "params": {
        "R": 0.01170838251709938,
        "X": 0.05796581134200096,
        "G": 0.0,
        "B": 0.0037289573810994625
      },
      "extension": {
        "length": 10566.743947998048,
        "rating": 147.87617921829224
      }
    },
    {
      "class": "Branch",
      "id": "branch_41952_45442_1",
      "ports": {
        "bus1": 41952,
        "bus2": 45442
      },
      "params": {
        "R": 0.021773166954517365,
        "X": 0.10166271030902863,
        "G": 0.0,
        "B": 0.008355136960744858
      },
      "extension": {
        "length": 20379.011204223632,
        "rating": 132.36998319625854
      }
    },
    {
      "class": "Branch",
      "id": "branch_41953_41954_1",
      "ports": {
        "bus1": 41953,
        "bus2": 41954
      },
      "params": {
        "R": 0.00024632885470055044,
        "X": 0.0011059533571824431,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41954_42981_1",
      "ports": {
        "bus1": 41954,
        "bus2": 42981
      },
      "params": {
        "R": 0.0054862769320607185,
        "X": 0.022634156048297882,
        "G": 0.0,
        "B": 0.0018775941571220758
      },
      "extension": {
        "length": 4183.4290086364745,
        "rating": 142.18504428863525
      }
    },
    {
      "class": "Branch",
      "id": "branch_41955_41957_1",
      "ports": {
        "bus1": 41955,
        "bus2": 41957
      },
      "params": {
        "R": 0.008923469111323357,
        "X": 0.042727041989564896,
        "G": 0.0,
        "B": 0.0033402140252292156
      },
      "extension": {
        "length": 8998.966666625976,
        "rating": 121.22163772583008
      }
    },
    {
      "class": "Branch",
      "id": "branch_41955_42307_1",
      "ports": {
        "bus1": 41955,
        "bus2": 42307
      },
      "params": {
        "R": 0.02015063166618347,
        "X": 0.0760761946439743,
        "G": 0.0,
        "B": 0.008746817708015442
      },
      "extension": {
        "length": 19195.37038256836,
        "rating": 97.17811942100525
      }
    },
    {
      "class": "Branch",
      "id": "branch_41956_41957_1",
      "ports": {
        "bus1": 41957,
        "bus2": 41956
      },
      "params": {
        "R": 0.010897385887801647,
        "X": 0.03614438325166702,
        "G": 0.0,
        "B": 0.0060843718238174915
      },
      "extension": {
        "length": 9477.230264648439,
        "rating": 120.16328573226929
      }
    },
    {
      "class": "Branch",
      "id": "branch_41956_45443_1",
      "ports": {
        "bus1": 45443,
        "bus2": 41956
      },
      "params": {
        "R": 0.01309750135987997,
        "X": 0.055698540061712265,
        "G": 0.0,
        "B": 0.0038240451831370588
      },
      "extension": {
        "length": 10323.017755004883,
        "rating": 129.9230933189392
      }
    },
    {
      "class": "Branch",
      "id": "branch_41957_41958_1",
      "ports": {
        "bus1": 41958,
        "bus2": 41957
      },
      "params": {
        "R": 0.006465521175414324,
        "X": 0.02778097800910473,
        "G": 0.0,
        "B": 0.0035391836427152157
      },
      "extension": {
        "length": 7284.359859191894,
        "rating": 154.66156005859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_41957_41958_2",
      "ports": {
        "bus1": 41958,
        "bus2": 41957
      },
      "params": {
        "R": 0.006465521175414324,
        "X": 0.02778097800910473,
        "G": 0.0,
        "B": 0.0035391836427152157
      },
      "extension": {
        "length": 7284.359859191894,
        "rating": 154.66156005859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_41957_45446_1",
      "ports": {
        "bus1": 41957,
        "bus2": 45446
      },
      "params": {
        "R": 0.01538569200783968,
        "X": 0.06945037841796875,
        "G": 0.0,
        "B": 0.012037023901939392
      },
      "extension": {
        "length": 20565.967048461916,
        "rating": 159.90979671478271
      }
    },
    {
      "class": "Branch",
      "id": "branch_41957_45446_2",
      "ports": {
        "bus1": 41957,
        "bus2": 45446
      },
      "params": {
        "R": 0.01538569200783968,
        "X": 0.06945037841796875,
        "G": 0.0,
        "B": 0.012037023901939392
      },
      "extension": {
        "length": 20565.967048461916,
        "rating": 159.90979671478271
      }
    },
    {
      "class": "Branch",
      "id": "branch_41959_42228_1",
      "ports": {
        "bus1": 42228,
        "bus2": 41959
      },
      "params": {
        "R": 0.009051907807588577,
        "X": 0.037167321890592575,
        "G": 0.0,
        "B": 0.006339636165648699
      },
      "extension": {
        "length": 9902.951093078613,
        "rating": 135.64587831497192
      }
    },
    {
      "class": "Branch",
      "id": "branch_41961_41962_1",
      "ports": {
        "bus1": 41961,
        "bus2": 41962
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41962_41976_1",
      "ports": {
        "bus1": 41976,
        "bus2": 41962
      },
      "params": {
        "R": 0.015629807487130165,
        "X": 0.06230141967535019,
        "G": 0.0,
        "B": 0.007846137508749962
      },
      "extension": {
        "length": 14330.776614257813,
        "rating": 130.97622394561768
      }
    },
    {
      "class": "Branch",
      "id": "branch_41963_41979_1",
      "ports": {
        "bus1": 41963,
        "bus2": 41979
      },
      "params": {
        "R": 0.015326651744544506,
        "X": 0.06497766822576523,
        "G": 0.0,
        "B": 0.00704364711418748
      },
      "extension": {
        "length": 14525.088707153322,
        "rating": 119.30428743362427
      }
    },
    {
      "class": "Branch",
      "id": "branch_41964_41965_1",
      "ports": {
        "bus1": 41964,
        "bus2": 41965
      },
      "params": {
        "R": 0.00024622573982924223,
        "X": 0.0010266936151310802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41964_41971_1",
      "ports": {
        "bus1": 41971,
        "bus2": 41964
      },
      "params": {
        "R": 0.008348212577402592,
        "X": 0.0345541313290596,
        "G": 0.0,
        "B": 0.0038592922501266003
      },
      "extension": {
        "length": 8815.820938659668,
        "rating": 126.67964696884155
      }
    },
    {
      "class": "Branch",
      "id": "branch_41964_41977_1",
      "ports": {
        "bus1": 41964,
        "bus2": 41977
      },
      "params": {
        "R": 0.009030557237565517,
        "X": 0.035464927554130554,
        "G": 0.0,
        "B": 0.00518407765775919
      },
      "extension": {
        "length": 9628.594327880859,
        "rating": 121.21223211288452
      }
    },
    {
      "class": "Branch",
      "id": "branch_41966_41969_1",
      "ports": {
        "bus1": 41966,
        "bus2": 41969
      },
      "params": {
        "R": 0.00011473335325717926,
        "X": 0.0032327547669410706,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41966_41970_1",
      "ports": {
        "bus1": 41966,
        "bus2": 41970
      },
      "params": {
        "R": 0.00022916184389032423,
        "X": 0.001159074017778039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41966_41971_1",
      "ports": {
        "bus1": 41966,
        "bus2": 41971
      },
      "params": {
        "R": 0.0002290140400873497,
        "X": 0.0011507513700053096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41967_41969_1",
      "ports": {
        "bus1": 41967,
        "bus2": 41969
      },
      "params": {
        "R": 0.0016672811470925808,
        "X": 0.046977732330560684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41968_41969_1",
      "ports": {
        "bus1": 41968,
        "bus2": 41969
      },
      "params": {
        "R": 0.0016672811470925808,
        "X": 0.046977732330560684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41971_41977_1",
      "ports": {
        "bus1": 41971,
        "bus2": 41977
      },
      "params": {
        "R": 0.017434490844607353,
        "X": 0.0798514112830162,
        "G": 0.0,
        "B": 0.005617827642709017
      },
      "extension": {
        "length": 15876.62328076172,
        "rating": 121.68600559234619
      }
    },
    {
      "class": "Branch",
      "id": "branch_41971_42553_1",
      "ports": {
        "bus1": 42553,
        "bus2": 41971
      },
      "params": {
        "R": 0.017232054844498634,
        "X": 0.07016465067863464,
        "G": 0.0,
        "B": 0.006932849064469338
      },
      "extension": {
        "length": 16029.007979370117,
        "rating": 141.3053035736084
      }
    },
    {
      "class": "Branch",
      "id": "branch_41972_41973_1",
      "ports": {
        "bus1": 41972,
        "bus2": 41973
      },
      "params": {
        "R": 0.00023912584583740681,
        "X": 0.0011911941692233086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41973_41974_1",
      "ports": {
        "bus1": 41974,
        "bus2": 41973
      },
      "params": {
        "R": 0.01037654560059309,
        "X": 0.046638768166303635,
        "G": 0.0,
        "B": 0.006052691955119371
      },
      "extension": {
        "length": 12226.659279785157,
        "rating": 126.54732465744019
      }
    },
    {
      "class": "Branch",
      "id": "branch_41973_42280_1",
      "ports": {
        "bus1": 42280,
        "bus2": 41973
      },
      "params": {
        "R": 0.0103646544739604,
        "X": 0.034631211310625076,
        "G": 0.0,
        "B": 0.004708439111709595
      },
      "extension": {
        "length": 9134.29984790039,
        "rating": 121.68221473693848
      }
    },
    {
      "class": "Branch",
      "id": "branch_41974_41975_1",
      "ports": {
        "bus1": 41974,
        "bus2": 41975
      },
      "params": {
        "R": 0.00024153012782335281,
        "X": 0.0010472838766872883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41974_41977_1",
      "ports": {
        "bus1": 41974,
        "bus2": 41977
      },
      "params": {
        "R": 0.014135231263935566,
        "X": 0.06826399266719818,
        "G": 0.0,
        "B": 0.0071259881369769565
      },
      "extension": {
        "length": 15694.098375366211,
        "rating": 132.99813270568848
      }
    },
    {
      "class": "Branch",
      "id": "branch_41976_41979_1",
      "ports": {
        "bus1": 41976,
        "bus2": 41979
      },
      "params": {
        "R": 0.019034920260310173,
        "X": 0.0840267688035965,
        "G": 0.0,
        "B": 0.008772384375333786
      },
      "extension": {
        "length": 18365.245424560548,
        "rating": 133.43642950057983
      }
    },
    {
      "class": "Branch",
      "id": "branch_41979_41981_1",
      "ports": {
        "bus1": 41981,
        "bus2": 41979
      },
      "params": {
        "R": 0.006058019120246172,
        "X": 0.019883284345269203,
        "G": 0.0,
        "B": 0.0021477937698364258
      },
      "extension": {
        "length": 4758.494500305176,
        "rating": 128.5447359085083
      }
    },
    {
      "class": "Branch",
      "id": "branch_41983_41984_1",
      "ports": {
        "bus1": 41983,
        "bus2": 41984
      },
      "params": {
        "R": 0.00021658327023033053,
        "X": 0.0010953862220048904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41984_42444_1",
      "ports": {
        "bus1": 41984,
        "bus2": 42444
      },
      "params": {
        "R": 0.018041467294096947,
        "X": 0.07846188545227051,
        "G": 0.0,
        "B": 0.012770770117640495
      },
      "extension": {
        "length": 22136.525369384766,
        "rating": 109.77336168289185
      }
    },
    {
      "class": "Branch",
      "id": "branch_41985_41986_1",
      "ports": {
        "bus1": 41985,
        "bus2": 41986
      },
      "params": {
        "R": 0.00028423694311641157,
        "X": 0.0010821514297276735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41985_41988_1",
      "ports": {
        "bus1": 41988,
        "bus2": 41985
      },
      "params": {
        "R": 0.006293457467108965,
        "X": 0.027854282408952713,
        "G": 0.0,
        "B": 0.004026426468044519
      },
      "extension": {
        "length": 7175.323770446777,
        "rating": 103.6380410194397
      }
    },
    {
      "class": "Branch",
      "id": "branch_41985_41989_1",
      "ports": {
        "bus1": 41989,
        "bus2": 41985
      },
      "params": {
        "R": 0.005771815311163664,
        "X": 0.02155780792236328,
        "G": 0.0,
        "B": 0.0035147762391716237
      },
      "extension": {
        "length": 6245.777799591065,
        "rating": 112.17788457870483
      }
    },
    {
      "class": "Branch",
      "id": "branch_41987_41988_1",
      "ports": {
        "bus1": 41987,
        "bus2": 41988
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41988_41992_1",
      "ports": {
        "bus1": 41988,
        "bus2": 41992
      },
      "params": {
        "R": 0.010687313042581081,
        "X": 0.04327976703643799,
        "G": 0.0,
        "B": 0.00260535697452724
      },
      "extension": {
        "length": 7569.68423400879,
        "rating": 118.67671012878418
      }
    },
    {
      "class": "Branch",
      "id": "branch_41990_41992_1",
      "ports": {
        "bus1": 41990,
        "bus2": 41992
      },
      "params": {
        "R": 0.018784960731863976,
        "X": 0.08412959426641464,
        "G": 0.0,
        "B": 0.010944326408207417
      },
      "extension": {
        "length": 19973.020869140626,
        "rating": 122.57488965988159
      }
    },
    {
      "class": "Branch",
      "id": "branch_41993_41994_1",
      "ports": {
        "bus1": 41993,
        "bus2": 41994
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41994_42004_1",
      "ports": {
        "bus1": 41994,
        "bus2": 42004
      },
      "params": {
        "R": 0.007681848481297493,
        "X": 0.03128182142972946,
        "G": 0.0,
        "B": 0.0027832735795527697
      },
      "extension": {
        "length": 6215.065883514404,
        "rating": 128.23046445846558
      }
    },
    {
      "class": "Branch",
      "id": "branch_41994_42005_1",
      "ports": {
        "bus1": 42005,
        "bus2": 41994
      },
      "params": {
        "R": 0.009946245700120926,
        "X": 0.032154545187950134,
        "G": 0.0,
        "B": 0.00199864967726171
      },
      "extension": {
        "length": 5930.108323516846,
        "rating": 131.8822145462036
      }
    },
    {
      "class": "Branch",
      "id": "branch_41995_41996_1",
      "ports": {
        "bus1": 41995,
        "bus2": 41996
      },
      "params": {
        "R": 0.0002714044530875981,
        "X": 0.0011227527866140008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41995_42004_1",
      "ports": {
        "bus1": 41995,
        "bus2": 42004
      },
      "params": {
        "R": 0.004115500953048468,
        "X": 0.019800331443548203,
        "G": 0.0,
        "B": 0.002846973715350032
      },
      "extension": {
        "length": 5218.066657836915,
        "rating": 110.71242094039917
      }
    },
    {
      "class": "Branch",
      "id": "branch_41995_42043_1",
      "ports": {
        "bus1": 42043,
        "bus2": 41995
      },
      "params": {
        "R": 0.02923247590661049,
        "X": 0.08643767237663269,
        "G": 0.0,
        "B": 0.007571572437882423
      },
      "extension": {
        "length": 19398.199025390626,
        "rating": 103.90005111694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_41997_41998_1",
      "ports": {
        "bus1": 41997,
        "bus2": 41998
      },
      "params": {
        "R": 0.0002724778314586729,
        "X": 0.0010541665833443403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_41997_42055_1",
      "ports": {
        "bus1": 42055,
        "bus2": 41997
      },
      "params": {
        "R": 0.0014745374210178852,
        "X": 0.014747275970876217,
        "G": 0.0,
        "B": 0.04982557147741318
      },
      "extension": {
        "length": 18177.29964074707,
        "rating": 551.2207508087158
      }
    },
    {
      "class": "Branch",
      "id": "branch_41997_42334_1",
      "ports": {
        "bus1": 41997,
        "bus2": 42334
      },
      "params": {
        "R": 0.0016318239504471421,
        "X": 0.015529821626842022,
        "G": 0.0,
        "B": 0.10002581030130386
      },
      "extension": {
        "length": 27563.0610234375,
        "rating": 536.8071556091309
      }
    },
    {
      "class": "Branch",
      "id": "branch_41999_42000_1",
      "ports": {
        "bus1": 42000,
        "bus2": 41999
      },
      "params": {
        "R": 0.0035996632650494576,
        "X": 0.016770601272583008,
        "G": 0.0,
        "B": 0.003539180150255561
      },
      "extension": {
        "length": 5166.174639221192,
        "rating": 128.1119465827942
      }
    },
    {
      "class": "Branch",
      "id": "branch_41999_42001_1",
      "ports": {
        "bus1": 42001,
        "bus2": 41999
      },
      "params": {
        "R": 0.007013004273176193,
        "X": 0.031203249469399452,
        "G": 0.0,
        "B": 0.0026502744294703007
      },
      "extension": {
        "length": 6898.724677001954,
        "rating": 132.48584270477295
      }
    },
    {
      "class": "Branch",
      "id": "branch_41999_42053_1",
      "ports": {
        "bus1": 41999,
        "bus2": 42053
      },
      "params": {
        "R": 0.014855693094432354,
        "X": 0.059222783893346786,
        "G": 0.0,
        "B": 0.007824838161468506
      },
      "extension": {
        "length": 15003.760559326172,
        "rating": 147.10772037506104
      }
    },
    {
      "class": "Branch",
      "id": "branch_41999_42053_2",
      "ports": {
        "bus1": 41999,
        "bus2": 42053
      },
      "params": {
        "R": 0.014855693094432354,
        "X": 0.059222783893346786,
        "G": 0.0,
        "B": 0.007824838161468506
      },
      "extension": {
        "length": 15003.760559326172,
        "rating": 147.10772037506104
      }
    },
    {
      "class": "Branch",
      "id": "branch_41999_42067_1",
      "ports": {
        "bus1": 41999,
        "bus2": 42067
      },
      "params": {
        "R": 0.005458571948111057,
        "X": 0.026248637586832047,
        "G": 0.0,
        "B": 0.0031331144273281093
      },
      "extension": {
        "length": 6106.674790283203,
        "rating": 123.4207034111023
      }
    },
    {
      "class": "Branch",
      "id": "branch_42000_42067_1",
      "ports": {
        "bus1": 42000,
        "bus2": 42067
      },
      "params": {
        "R": 0.006992340553551912,
        "X": 0.027822105213999748,
        "G": 0.0,
        "B": 0.002963969949632883
      },
      "extension": {
        "length": 6624.089347412109,
        "rating": 105.36783933639526
      }
    },
    {
      "class": "Branch",
      "id": "branch_42001_42002_1",
      "ports": {
        "bus1": 42001,
        "bus2": 42002
      },
      "params": {
        "R": 0.005033176392316818,
        "X": 0.020004237070679665,
        "G": 0.0,
        "B": 0.0030652885325253014
      },
      "extension": {
        "length": 5400.588877349854,
        "rating": 118.0376648902893
      }
    },
    {
      "class": "Branch",
      "id": "branch_42002_42017_1",
      "ports": {
        "bus1": 42002,
        "bus2": 42017
      },
      "params": {
        "R": 0.012785462662577629,
        "X": 0.047726910561323166,
        "G": 0.0,
        "B": 0.00893730204552412
      },
      "extension": {
        "length": 14330.316177246094,
        "rating": 114.61844444274902
      }
    },
    {
      "class": "Branch",
      "id": "branch_42003_42061_1",
      "ports": {
        "bus1": 42061,
        "bus2": 42003
      },
      "params": {
        "R": 0.00740607688203454,
        "X": 0.029938945546746254,
        "G": 0.0,
        "B": 0.0020692527759820223
      },
      "extension": {
        "length": 5397.006293701172,
        "rating": 113.61652612686157
      }
    },
    {
      "class": "Branch",
      "id": "branch_42003_43466_1",
      "ports": {
        "bus1": 43466,
        "bus2": 42003
      },
      "params": {
        "R": 0.004656191915273666,
        "X": 0.014520528726279736,
        "G": 0.0,
        "B": 0.0037501440383493896
      },
      "extension": {
        "length": 4883.961667510986,
        "rating": 115.16079902648926
      }
    },
    {
      "class": "Branch",
      "id": "branch_42004_42048_1",
      "ports": {
        "bus1": 42004,
        "bus2": 42048
      },
      "params": {
        "R": 0.005305667407810688,
        "X": 0.022239310666918755,
        "G": 0.0,
        "B": 0.005909512285143137
      },
      "extension": {
        "length": 7300.24800567627,
        "rating": 100.0190019607544
      }
    },
    {
      "class": "Branch",
      "id": "branch_42005_42025_1",
      "ports": {
        "bus1": 42005,
        "bus2": 42025
      },
      "params": {
        "R": 0.00642783148214221,
        "X": 0.026312490925192833,
        "G": 0.0,
        "B": 0.002448796760290861
      },
      "extension": {
        "length": 6072.00541809082,
        "rating": 135.78815460205078
      }
    },
    {
      "class": "Branch",
      "id": "branch_42006_42007_1",
      "ports": {
        "bus1": 42006,
        "bus2": 42007
      },
      "params": {
        "R": 0.00024393331841565669,
        "X": 0.0010680364212021232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42006_42009_1",
      "ports": {
        "bus1": 42006,
        "bus2": 42009
      },
      "params": {
        "R": 0.008864779956638813,
        "X": 0.03343161568045616,
        "G": 0.0,
        "B": 0.004034919198602438
      },
      "extension": {
        "length": 8540.463490356446,
        "rating": 100.8277177810669
      }
    },
    {
      "class": "Branch",
      "id": "branch_42006_42023_1",
      "ports": {
        "bus1": 42006,
        "bus2": 42023
      },
      "params": {
        "R": 0.007479933090507984,
        "X": 0.030919406563043594,
        "G": 0.0,
        "B": 0.002622583182528615
      },
      "extension": {
        "length": 6601.538677368164,
        "rating": 120.0157642364502
      }
    },
    {
      "class": "Branch",
      "id": "branch_42008_42009_1",
      "ports": {
        "bus1": 42008,
        "bus2": 42009
      },
      "params": {
        "R": 0.0002855120110325515,
        "X": 0.0010990401497110724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42009_42010_1",
      "ports": {
        "bus1": 42010,
        "bus2": 42009
      },
      "params": {
        "R": 0.002918086713179946,
        "X": 0.012968248687684536,
        "G": 0.0,
        "B": 0.0015955539420247078
      },
      "extension": {
        "length": 3493.7588262634276,
        "rating": 129.98350858688354
      }
    },
    {
      "class": "Branch",
      "id": "branch_42009_42072_1",
      "ports": {
        "bus1": 42072,
        "bus2": 42009
      },
      "params": {
        "R": 0.0045204744674265385,
        "X": 0.020452970638871193,
        "G": 0.0,
        "B": 0.0018813470378518105
      },
      "extension": {
        "length": 4301.127836059571,
        "rating": 139.34032917022705
      }
    },
    {
      "class": "Branch",
      "id": "branch_42010_42022_1",
      "ports": {
        "bus1": 42010,
        "bus2": 42022
      },
      "params": {
        "R": 0.008329520002007484,
        "X": 0.03127441927790642,
        "G": 0.0,
        "B": 0.004408320877701044
      },
      "extension": {
        "length": 8295.762705688478,
        "rating": 121.07608318328857
      }
    },
    {
      "class": "Branch",
      "id": "branch_42011_42069_1",
      "ports": {
        "bus1": 42011,
        "bus2": 42069
      },
      "params": {
        "R": 0.004133951850235462,
        "X": 0.019049478694796562,
        "G": 0.0,
        "B": 0.0040981643833220005
      },
      "extension": {
        "length": 6368.069102508545,
        "rating": 124.3005633354187
      }
    },
    {
      "class": "Branch",
      "id": "branch_42011_43166_1",
      "ports": {
        "bus1": 42011,
        "bus2": 43166
      },
      "params": {
        "R": 0.0026204921305179596,
        "X": 0.011552339419722557,
        "G": 0.0,
        "B": 0.0015382486162707207
      },
      "extension": {
        "length": 3072.6291303863527,
        "rating": 137.58560419082642
      }
    },
    {
      "class": "Branch",
      "id": "branch_42011_43465_1",
      "ports": {
        "bus1": 42011,
        "bus2": 43465
      },
      "params": {
        "R": 0.006536801345646381,
        "X": 0.027521343901753426,
        "G": 0.0,
        "B": 0.0029910339508205652
      },
      "extension": {
        "length": 6171.642836334228,
        "rating": 142.88330078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_42011_43465_2",
      "ports": {
        "bus1": 42011,
        "bus2": 43465
      },
      "params": {
        "R": 0.006536801345646381,
        "X": 0.027521343901753426,
        "G": 0.0,
        "B": 0.0029910339508205652
      },
      "extension": {
        "length": 6171.642836334228,
        "rating": 142.88330078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_42012_42014_1",
      "ports": {
        "bus1": 42014,
        "bus2": 42012
      },
      "params": {
        "R": 0.0045068999752402306,
        "X": 0.025245364755392075,
        "G": 0.0,
        "B": 0.002858430612832308
      },
      "extension": {
        "length": 5955.667182037354,
        "rating": 104.84094619750977
      }
    },
    {
      "class": "Branch",
      "id": "branch_42012_42015_1",
      "ports": {
        "bus1": 42015,
        "bus2": 42012
      },
      "params": {
        "R": 0.0038196875248104334,
        "X": 0.017214570194482803,
        "G": 0.0,
        "B": 0.0019381927559152243
      },
      "extension": {
        "length": 3928.8061900634766,
        "rating": 130.42187690734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42012_42053_1",
      "ports": {
        "bus1": 42012,
        "bus2": 42053
      },
      "params": {
        "R": 0.01250020507723093,
        "X": 0.05263253301382065,
        "G": 0.0,
        "B": 0.006330522242933511
      },
      "extension": {
        "length": 13275.051333618165,
        "rating": 139.60336446762085
      }
    },
    {
      "class": "Branch",
      "id": "branch_42012_42053_2",
      "ports": {
        "bus1": 42012,
        "bus2": 42053
      },
      "params": {
        "R": 0.01250020507723093,
        "X": 0.05263253301382065,
        "G": 0.0,
        "B": 0.006330522242933511
      },
      "extension": {
        "length": 13275.051333618165,
        "rating": 139.60336446762085
      }
    },
    {
      "class": "Branch",
      "id": "branch_42013_42017_1",
      "ports": {
        "bus1": 42017,
        "bus2": 42013
      },
      "params": {
        "R": 0.008732931688427925,
        "X": 0.03204769641160965,
        "G": 0.0,
        "B": 0.00421280600130558
      },
      "extension": {
        "length": 7971.891311645508,
        "rating": 139.01318311691284
      }
    },
    {
      "class": "Branch",
      "id": "branch_42013_42059_1",
      "ports": {
        "bus1": 42059,
        "bus2": 42013
      },
      "params": {
        "R": 0.006831863429397345,
        "X": 0.028490815311670303,
        "G": 0.0,
        "B": 0.0023011108860373497
      },
      "extension": {
        "length": 5927.977651245117,
        "rating": 144.01204586029053
      }
    },
    {
      "class": "Branch",
      "id": "branch_42013_42059_2",
      "ports": {
        "bus1": 42059,
        "bus2": 42013
      },
      "params": {
        "R": 0.006831863429397345,
        "X": 0.028490815311670303,
        "G": 0.0,
        "B": 0.0023011108860373497
      },
      "extension": {
        "length": 5927.977651245117,
        "rating": 144.01204586029053
      }
    },
    {
      "class": "Branch",
      "id": "branch_42013_42325_1",
      "ports": {
        "bus1": 42013,
        "bus2": 42325
      },
      "params": {
        "R": 0.008306125178933144,
        "X": 0.027990013360977173,
        "G": 0.0,
        "B": 0.003159481799229979
      },
      "extension": {
        "length": 6970.824508666992,
        "rating": 125.94821453094482
      }
    },
    {
      "class": "Branch",
      "id": "branch_42014_42029_1",
      "ports": {
        "bus1": 42014,
        "bus2": 42029
      },
      "params": {
        "R": 0.0097234807908535,
        "X": 0.045606829226017,
        "G": 0.0,
        "B": 0.005664112977683544
      },
      "extension": {
        "length": 10644.133433532716,
        "rating": 123.50732088088989
      }
    },
    {
      "class": "Branch",
      "id": "branch_42015_42016_1",
      "ports": {
        "bus1": 42015,
        "bus2": 42016
      },
      "params": {
        "R": 0.00029173705843277276,
        "X": 0.001004889258183539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42015_42325_1",
      "ports": {
        "bus1": 42015,
        "bus2": 42325
      },
      "params": {
        "R": 0.005272540729492903,
        "X": 0.023310311138629913,
        "G": 0.0,
        "B": 0.0059850397519767284
      },
      "extension": {
        "length": 7755.521216308594,
        "rating": 126.26117467880249
      }
    },
    {
      "class": "Branch",
      "id": "branch_42017_42040_1",
      "ports": {
        "bus1": 42040,
        "bus2": 42017
      },
      "params": {
        "R": 0.007373864762485027,
        "X": 0.02940390817821026,
        "G": 0.0,
        "B": 0.003616860834881663
      },
      "extension": {
        "length": 6773.899435729981,
        "rating": 135.05594730377197
      }
    },
    {
      "class": "Branch",
      "id": "branch_42018_42034_1",
      "ports": {
        "bus1": 42034,
        "bus2": 42018
      },
      "params": {
        "R": 0.0037680489476770163,
        "X": 0.014390537515282631,
        "G": 0.0,
        "B": 0.0014883092371746898
      },
      "extension": {
        "length": 3532.415199279785,
        "rating": 103.38479280471802
      }
    },
    {
      "class": "Branch",
      "id": "branch_42018_42050_1",
      "ports": {
        "bus1": 42018,
        "bus2": 42050
      },
      "params": {
        "R": 0.0068227993324398994,
        "X": 0.02728167362511158,
        "G": 0.0,
        "B": 0.0027327858842909336
      },
      "extension": {
        "length": 6539.791771911621,
        "rating": 141.55958890914917
      }
    },
    {
      "class": "Branch",
      "id": "branch_42018_42050_2",
      "ports": {
        "bus1": 42018,
        "bus2": 42050
      },
      "params": {
        "R": 0.0068227993324398994,
        "X": 0.02728167362511158,
        "G": 0.0,
        "B": 0.0027327858842909336
      },
      "extension": {
        "length": 6539.791771911621,
        "rating": 141.55958890914917
      }
    },
    {
      "class": "Branch",
      "id": "branch_42018_42065_1",
      "ports": {
        "bus1": 42065,
        "bus2": 42018
      },
      "params": {
        "R": 0.003930572420358658,
        "X": 0.018103843554854393,
        "G": 0.0,
        "B": 0.002878786763176322
      },
      "extension": {
        "length": 4983.527718017578,
        "rating": 137.49808073043823
      }
    },
    {
      "class": "Branch",
      "id": "branch_42019_43331_1",
      "ports": {
        "bus1": 42019,
        "bus2": 43331
      },
      "params": {
        "R": 0.00410778634250164,
        "X": 0.019964629784226418,
        "G": 0.0,
        "B": 0.00197630375623703
      },
      "extension": {
        "length": 4383.68764553833,
        "rating": 105.19354343414307
      }
    },
    {
      "class": "Branch",
      "id": "branch_42019_43340_1",
      "ports": {
        "bus1": 43340,
        "bus2": 42019
      },
      "params": {
        "R": 0.0024479066487401724,
        "X": 0.010482773184776306,
        "G": 0.0,
        "B": 0.0014666460920125246
      },
      "extension": {
        "length": 2955.470740905762,
        "rating": 159.67646837234497
      }
    },
    {
      "class": "Branch",
      "id": "branch_42019_43340_2",
      "ports": {
        "bus1": 43340,
        "bus2": 42019
      },
      "params": {
        "R": 0.0024479066487401724,
        "X": 0.010482773184776306,
        "G": 0.0,
        "B": 0.0014666460920125246
      },
      "extension": {
        "length": 2955.470740905762,
        "rating": 159.67646837234497
      }
    },
    {
      "class": "Branch",
      "id": "branch_42019_43340_3",
      "ports": {
        "bus1": 43340,
        "bus2": 42019
      },
      "params": {
        "R": 0.0024479066487401724,
        "X": 0.010482773184776306,
        "G": 0.0,
        "B": 0.0014666460920125246
      },
      "extension": {
        "length": 2955.470740905762,
        "rating": 159.67646837234497
      }
    },
    {
      "class": "Branch",
      "id": "branch_42019_44482_1",
      "ports": {
        "bus1": 44482,
        "bus2": 42019
      },
      "params": {
        "R": 0.0025535053573548794,
        "X": 0.01087266206741333,
        "G": 0.0,
        "B": 0.000961918500252068
      },
      "extension": {
        "length": 2453.5744458618165,
        "rating": 160.79778671264648
      }
    },
    {
      "class": "Branch",
      "id": "branch_42019_44482_2",
      "ports": {
        "bus1": 44482,
        "bus2": 42019
      },
      "params": {
        "R": 0.0025535053573548794,
        "X": 0.01087266206741333,
        "G": 0.0,
        "B": 0.000961918500252068
      },
      "extension": {
        "length": 2453.5744458618165,
        "rating": 160.79778671264648
      }
    },
    {
      "class": "Branch",
      "id": "branch_42019_44482_3",
      "ports": {
        "bus1": 44482,
        "bus2": 42019
      },
      "params": {
        "R": 0.0025535053573548794,
        "X": 0.01087266206741333,
        "G": 0.0,
        "B": 0.000961918500252068
      },
      "extension": {
        "length": 2453.5744458618165,
        "rating": 160.79778671264648
      }
    },
    {
      "class": "Branch",
      "id": "branch_42020_42021_1",
      "ports": {
        "bus1": 42020,
        "bus2": 42021
      },
      "params": {
        "R": 0.0002709490363486111,
        "X": 0.0010782942408695817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42020_43297_1",
      "ports": {
        "bus1": 42020,
        "bus2": 43297
      },
      "params": {
        "R": 0.001466622925363481,
        "X": 0.007672974839806557,
        "G": 0.0,
        "B": 0.0006215681787580252
      },
      "extension": {
        "length": 1625.8662066192628,
        "rating": 110.8830451965332
      }
    },
    {
      "class": "Branch",
      "id": "branch_42020_44127_1",
      "ports": {
        "bus1": 42020,
        "bus2": 44127
      },
      "params": {
        "R": 0.002134321490302682,
        "X": 0.00843796320259571,
        "G": 0.0,
        "B": 0.0013882307102903724
      },
      "extension": {
        "length": 2325.2234081726074,
        "rating": 92.63699650764465
      }
    },
    {
      "class": "Branch",
      "id": "branch_42022_43540_1",
      "ports": {
        "bus1": 43540,
        "bus2": 42022
      },
      "params": {
        "R": 0.00307542085647583,
        "X": 0.013327503576874733,
        "G": 0.0,
        "B": 0.0017987502506002784
      },
      "extension": {
        "length": 3393.8297979125978,
        "rating": 106.77378177642822
      }
    },
    {
      "class": "Branch",
      "id": "branch_42023_42024_1",
      "ports": {
        "bus1": 42023,
        "bus2": 42024
      },
      "params": {
        "R": 0.00028269048198126256,
        "X": 0.0011934343492612243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42023_42053_1",
      "ports": {
        "bus1": 42023,
        "bus2": 42053
      },
      "params": {
        "R": 0.020292581990361214,
        "X": 0.05816798657178879,
        "G": 0.0,
        "B": 0.0063100457191467285
      },
      "extension": {
        "length": 13739.821057617188,
        "rating": 130.67259788513184
      }
    },
    {
      "class": "Branch",
      "id": "branch_42025_43453_1",
      "ports": {
        "bus1": 43453,
        "bus2": 42025
      },
      "params": {
        "R": 0.00738951750099659,
        "X": 0.025045527145266533,
        "G": 0.0,
        "B": 0.0030769123695790768
      },
      "extension": {
        "length": 5915.034766845703,
        "rating": 138.63357305526733
      }
    },
    {
      "class": "Branch",
      "id": "branch_42026_42034_1",
      "ports": {
        "bus1": 42034,
        "bus2": 42026
      },
      "params": {
        "R": 0.005474804434925318,
        "X": 0.01876470260322094,
        "G": 0.0,
        "B": 0.0019570181611925364
      },
      "extension": {
        "length": 4017.219305053711,
        "rating": 115.00946283340454
      }
    },
    {
      "class": "Branch",
      "id": "branch_42026_42058_1",
      "ports": {
        "bus1": 42058,
        "bus2": 42026
      },
      "params": {
        "R": 0.005809486377984285,
        "X": 0.025591272860765457,
        "G": 0.0,
        "B": 0.0025394160766154528
      },
      "extension": {
        "length": 5818.308077911377,
        "rating": 129.926598072052
      }
    },
    {
      "class": "Branch",
      "id": "branch_42026_42061_1",
      "ports": {
        "bus1": 42026,
        "bus2": 42061
      },
      "params": {
        "R": 0.004631487186998129,
        "X": 0.014772404916584492,
        "G": 0.0,
        "B": 0.0025988698471337557
      },
      "extension": {
        "length": 4336.8834559021,
        "rating": 129.9418568611145
      }
    },
    {
      "class": "Branch",
      "id": "branch_42026_42709_1",
      "ports": {
        "bus1": 42026,
        "bus2": 42709
      },
      "params": {
        "R": 0.006132069043815136,
        "X": 0.020234521478414536,
        "G": 0.0,
        "B": 0.0013999604852870107
      },
      "extension": {
        "length": 3910.396383544922,
        "rating": 99.09279942512512
      }
    },
    {
      "class": "Branch",
      "id": "branch_42027_43331_1",
      "ports": {
        "bus1": 43331,
        "bus2": 42027
      },
      "params": {
        "R": 0.003892691805958748,
        "X": 0.01730853132903576,
        "G": 0.0,
        "B": 0.0019303206354379654
      },
      "extension": {
        "length": 3940.338986114502,
        "rating": 118.59722137451172
      }
    },
    {
      "class": "Branch",
      "id": "branch_42027_43333_1",
      "ports": {
        "bus1": 42027,
        "bus2": 43333
      },
      "params": {
        "R": 0.002497447421774268,
        "X": 0.0121545335277915,
        "G": 0.0,
        "B": 0.0012569919927045703
      },
      "extension": {
        "length": 2609.8425469665526,
        "rating": 137.28920221328735
      }
    },
    {
      "class": "Branch",
      "id": "branch_42027_43352_1",
      "ports": {
        "bus1": 43352,
        "bus2": 42027
      },
      "params": {
        "R": 0.0009674454340711236,
        "X": 0.004431336652487516,
        "G": 0.0,
        "B": 0.0005416133790276945
      },
      "extension": {
        "length": 1080.2089228134155,
        "rating": 125.10521411895752
      }
    },
    {
      "class": "Branch",
      "id": "branch_42027_43357_1",
      "ports": {
        "bus1": 42027,
        "bus2": 43357
      },
      "params": {
        "R": 0.009032371453940868,
        "X": 0.03504431992769241,
        "G": 0.0,
        "B": 0.005393939092755318
      },
      "extension": {
        "length": 9796.062942993165,
        "rating": 145.11237144470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_42027_43357_2",
      "ports": {
        "bus1": 42027,
        "bus2": 43357
      },
      "params": {
        "R": 0.009032371453940868,
        "X": 0.03504431992769241,
        "G": 0.0,
        "B": 0.005393939092755318
      },
      "extension": {
        "length": 9796.062942993165,
        "rating": 145.11237144470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_42028_42065_1",
      "ports": {
        "bus1": 42065,
        "bus2": 42028
      },
      "params": {
        "R": 0.0028261400293558836,
        "X": 0.01426637638360262,
        "G": 0.0,
        "B": 0.001831992878578603
      },
      "extension": {
        "length": 3497.97873147583,
        "rating": 127.63222455978394
      }
    },
    {
      "class": "Branch",
      "id": "branch_42028_42069_1",
      "ports": {
        "bus1": 42028,
        "bus2": 42069
      },
      "params": {
        "R": 0.004908382892608643,
        "X": 0.020348262041807175,
        "G": 0.0,
        "B": 0.002054640557616949
      },
      "extension": {
        "length": 4761.198032958984,
        "rating": 116.7090892791748
      }
    },
    {
      "class": "Branch",
      "id": "branch_42029_42053_1",
      "ports": {
        "bus1": 42029,
        "bus2": 42053
      },
      "params": {
        "R": 0.007111347280442715,
        "X": 0.0333796963095665,
        "G": 0.0,
        "B": 0.0026434962637722492
      },
      "extension": {
        "length": 7239.147246826172,
        "rating": 128.60053777694702
      }
    },
    {
      "class": "Branch",
      "id": "branch_42030_42031_1",
      "ports": {
        "bus1": 42031,
        "bus2": 42030
      },
      "params": {
        "R": 0.005879588425159454,
        "X": 0.028802266344428062,
        "G": 0.0,
        "B": 0.002278196392580867
      },
      "extension": {
        "length": 5938.677056304932,
        "rating": 115.92944860458374
      }
    },
    {
      "class": "Branch",
      "id": "branch_42030_42335_1",
      "ports": {
        "bus1": 42030,
        "bus2": 42335
      },
      "params": {
        "R": 0.01227774191647768,
        "X": 0.048396628350019455,
        "G": 0.0,
        "B": 0.005446563474833965
      },
      "extension": {
        "length": 11691.276168273926,
        "rating": 117.17547178268433
      }
    },
    {
      "class": "Branch",
      "id": "branch_42031_42032_1",
      "ports": {
        "bus1": 42032,
        "bus2": 42031
      },
      "params": {
        "R": 0.007850746624171734,
        "X": 0.03347628563642502,
        "G": 0.0,
        "B": 0.0031831997912377123
      },
      "extension": {
        "length": 7984.981535888672,
        "rating": 121.44694328308105
      }
    },
    {
      "class": "Branch",
      "id": "branch_42032_42033_1",
      "ports": {
        "bus1": 42032,
        "bus2": 42033
      },
      "params": {
        "R": 0.0002547902113292366,
        "X": 0.0011291125556454062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42032_42046_1",
      "ports": {
        "bus1": 42032,
        "bus2": 42046
      },
      "params": {
        "R": 0.035432446748018265,
        "X": 0.10904599726200104,
        "G": 0.0,
        "B": 0.012969004921615124
      },
      "extension": {
        "length": 27685.629355957033,
        "rating": 125.98481178283691
      }
    },
    {
      "class": "Branch",
      "id": "branch_42034_42050_1",
      "ports": {
        "bus1": 42034,
        "bus2": 42050
      },
      "params": {
        "R": 0.0044219535775482655,
        "X": 0.019906938076019287,
        "G": 0.0,
        "B": 0.002158640418201685
      },
      "extension": {
        "length": 4377.028191558838,
        "rating": 138.41246366500854
      }
    },
    {
      "class": "Branch",
      "id": "branch_42034_42709_1",
      "ports": {
        "bus1": 42709,
        "bus2": 42034
      },
      "params": {
        "R": 0.005768454167991877,
        "X": 0.028102783486247063,
        "G": 0.0,
        "B": 0.0019527594558894634
      },
      "extension": {
        "length": 5569.448779632568,
        "rating": 109.70193147659302
      }
    },
    {
      "class": "Branch",
      "id": "branch_42035_42036_1",
      "ports": {
        "bus1": 42035,
        "bus2": 42036
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42035_42058_1",
      "ports": {
        "bus1": 42058,
        "bus2": 42035
      },
      "params": {
        "R": 0.006066697183996439,
        "X": 0.021384095773100853,
        "G": 0.0,
        "B": 0.003210209310054779
      },
      "extension": {
        "length": 5525.192341461182,
        "rating": 128.405499458313
      }
    },
    {
      "class": "Branch",
      "id": "branch_42035_43166_1",
      "ports": {
        "bus1": 43166,
        "bus2": 42035
      },
      "params": {
        "R": 0.0027544854674488306,
        "X": 0.012449738569557667,
        "G": 0.0,
        "B": 0.0014184197643771768
      },
      "extension": {
        "length": 3082.6468968200684,
        "rating": 114.93417024612427
      }
    },
    {
      "class": "Branch",
      "id": "branch_42035_43540_1",
      "ports": {
        "bus1": 42035,
        "bus2": 43540
      },
      "params": {
        "R": 0.004651918541640043,
        "X": 0.02641461230814457,
        "G": 0.0,
        "B": 0.002753551583737135
      },
      "extension": {
        "length": 6610.919314086915,
        "rating": 109.97326374053955
      }
    },
    {
      "class": "Branch",
      "id": "branch_42037_42042_1",
      "ports": {
        "bus1": 42037,
        "bus2": 42042
      },
      "params": {
        "R": 0.004826730117201805,
        "X": 0.019618170335888863,
        "G": 0.0,
        "B": 0.0022175912745296955
      },
      "extension": {
        "length": 4838.432888397217,
        "rating": 119.4137454032898
      }
    },
    {
      "class": "Branch",
      "id": "branch_42037_42719_1",
      "ports": {
        "bus1": 42719,
        "bus2": 42037
      },
      "params": {
        "R": 0.0023852938320487738,
        "X": 0.011152477003633976,
        "G": 0.0,
        "B": 0.001373013248667121
      },
      "extension": {
        "length": 2886.9095595245362,
        "rating": 112.12277412414551
      }
    },
    {
      "class": "Branch",
      "id": "branch_42038_42040_1",
      "ports": {
        "bus1": 42038,
        "bus2": 42040
      },
      "params": {
        "R": 0.003132265992462635,
        "X": 0.018368767574429512,
        "G": 0.0,
        "B": 0.002347678178921342
      },
      "extension": {
        "length": 4719.091068237305,
        "rating": 123.75013828277588
      }
    },
    {
      "class": "Branch",
      "id": "branch_42038_42719_1",
      "ports": {
        "bus1": 42038,
        "bus2": 42719
      },
      "params": {
        "R": 0.002701888559386134,
        "X": 0.009378929622471333,
        "G": 0.0,
        "B": 0.001422793255187571
      },
      "extension": {
        "length": 2813.2438583221438,
        "rating": 109.94362831115723
      }
    },
    {
      "class": "Branch",
      "id": "branch_42039_42326_1",
      "ports": {
        "bus1": 42039,
        "bus2": 42326
      },
      "params": {
        "R": 0.007809449918568134,
        "X": 0.027896957471966743,
        "G": 0.0,
        "B": 0.002792772836983204
      },
      "extension": {
        "length": 6197.677096069337,
        "rating": 140.27079343795776
      }
    },
    {
      "class": "Branch",
      "id": "branch_42039_42326_2",
      "ports": {
        "bus1": 42039,
        "bus2": 42326
      },
      "params": {
        "R": 0.007809449918568134,
        "X": 0.027896957471966743,
        "G": 0.0,
        "B": 0.002792772836983204
      },
      "extension": {
        "length": 6197.677096069337,
        "rating": 140.27079343795776
      }
    },
    {
      "class": "Branch",
      "id": "branch_42039_42338_1",
      "ports": {
        "bus1": 42039,
        "bus2": 42338
      },
      "params": {
        "R": 0.0039271083660423756,
        "X": 0.019473355263471603,
        "G": 0.0,
        "B": 0.003747985465452075
      },
      "extension": {
        "length": 5501.829000091553,
        "rating": 138.45971822738647
      }
    },
    {
      "class": "Branch",
      "id": "branch_42041_42042_1",
      "ports": {
        "bus1": 42041,
        "bus2": 42042
      },
      "params": {
        "R": 0.0002167500351788476,
        "X": 0.0010425838408991694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42042_42336_1",
      "ports": {
        "bus1": 42336,
        "bus2": 42042
      },
      "params": {
        "R": 0.006402694154530764,
        "X": 0.02849271148443222,
        "G": 0.0,
        "B": 0.0022246490698307753
      },
      "extension": {
        "length": 5395.626517456055,
        "rating": 125.10939836502075
      }
    },
    {
      "class": "Branch",
      "id": "branch_42043_42045_1",
      "ports": {
        "bus1": 42045,
        "bus2": 42043
      },
      "params": {
        "R": 0.007980821654200554,
        "X": 0.03543638065457344,
        "G": 0.0,
        "B": 0.0027416804805397987
      },
      "extension": {
        "length": 7165.646919250488,
        "rating": 115.97898006439209
      }
    },
    {
      "class": "Branch",
      "id": "branch_42044_42055_1",
      "ports": {
        "bus1": 42044,
        "bus2": 42055
      },
      "params": {
        "R": 0.002816571155562997,
        "X": 0.024605145677924156,
        "G": 0.0,
        "B": 0.1792782098054886
      },
      "extension": {
        "length": 44054.84656933594,
        "rating": 514.792537689209
      }
    },
    {
      "class": "Branch",
      "id": "branch_42044_45375_1",
      "ports": {
        "bus1": 42044,
        "bus2": 45375
      },
      "params": {
        "R": 0.0023951397743076086,
        "X": 0.02370721846818924,
        "G": 0.0,
        "B": 0.05066825449466705
      },
      "extension": {
        "length": 25584.999064453124,
        "rating": 528.8127899169922
      }
    },
    {
      "class": "Branch",
      "id": "branch_42045_42046_1",
      "ports": {
        "bus1": 42046,
        "bus2": 42045
      },
      "params": {
        "R": 0.00593167170882225,
        "X": 0.028728647157549858,
        "G": 0.0,
        "B": 0.0048304530791938305
      },
      "extension": {
        "length": 8031.850954101563,
        "rating": 122.69302606582642
      }
    },
    {
      "class": "Branch",
      "id": "branch_42046_42047_1",
      "ports": {
        "bus1": 42046,
        "bus2": 42047
      },
      "params": {
        "R": 0.0002306625829078257,
        "X": 0.001038864953443408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42046_43799_1",
      "ports": {
        "bus1": 42046,
        "bus2": 43799
      },
      "params": {
        "R": 0.022427070885896683,
        "X": 0.09773142635822296,
        "G": 0.0,
        "B": 0.0067380773834884175
      },
      "extension": {
        "length": 17978.825197265625,
        "rating": 130.01930713653564
      }
    },
    {
      "class": "Branch",
      "id": "branch_42046_45397_1",
      "ports": {
        "bus1": 42046,
        "bus2": 45397
      },
      "params": {
        "R": 0.03417591005563736,
        "X": 0.13018320500850677,
        "G": 0.0,
        "B": 0.017675144597887993
      },
      "extension": {
        "length": 30043.146665039065,
        "rating": 123.68813753128052
      }
    },
    {
      "class": "Branch",
      "id": "branch_42048_42049_1",
      "ports": {
        "bus1": 42048,
        "bus2": 42049
      },
      "params": {
        "R": 0.00025942447246052325,
        "X": 0.0011714957654476166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42048_42067_1",
      "ports": {
        "bus1": 42067,
        "bus2": 42048
      },
      "params": {
        "R": 0.0038634908851236105,
        "X": 0.013858629390597343,
        "G": 0.0,
        "B": 0.001783739309757948
      },
      "extension": {
        "length": 3579.7458218994143,
        "rating": 120.64604759216309
      }
    },
    {
      "class": "Branch",
      "id": "branch_42050_42053_1",
      "ports": {
        "bus1": 42050,
        "bus2": 42053
      },
      "params": {
        "R": 0.0022509023547172546,
        "X": 0.00990093220025301,
        "G": 0.0,
        "B": 0.0013640121323987842
      },
      "extension": {
        "length": 2364.894277404785,
        "rating": 154.3487548828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_42050_42053_2",
      "ports": {
        "bus1": 42050,
        "bus2": 42053
      },
      "params": {
        "R": 0.0022509023547172546,
        "X": 0.00990093220025301,
        "G": 0.0,
        "B": 0.0013640121323987842
      },
      "extension": {
        "length": 2364.894277404785,
        "rating": 154.3487548828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_42050_42053_3",
      "ports": {
        "bus1": 42050,
        "bus2": 42053
      },
      "params": {
        "R": 0.0022509023547172546,
        "X": 0.00990093220025301,
        "G": 0.0,
        "B": 0.0013640121323987842
      },
      "extension": {
        "length": 2364.894277404785,
        "rating": 154.3487548828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_42050_42059_1",
      "ports": {
        "bus1": 42050,
        "bus2": 42059
      },
      "params": {
        "R": 0.006323497276753187,
        "X": 0.030902665108442307,
        "G": 0.0,
        "B": 0.0027977784629911184
      },
      "extension": {
        "length": 6494.785588806152,
        "rating": 117.5606369972229
      }
    },
    {
      "class": "Branch",
      "id": "branch_42051_42052_1",
      "ports": {
        "bus1": 42052,
        "bus2": 42051
      },
      "params": {
        "R": 0.00022485287627205253,
        "X": 0.014645648188889027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42051_42052_2",
      "ports": {
        "bus1": 42052,
        "bus2": 42051
      },
      "params": {
        "R": 0.00022485287627205253,
        "X": 0.014645648188889027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42051_42052_3",
      "ports": {
        "bus1": 42052,
        "bus2": 42051
      },
      "params": {
        "R": 0.00022485287627205253,
        "X": 0.014645648188889027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42051_42932_1",
      "ports": {
        "bus1": 42051,
        "bus2": 42932
      },
      "params": {
        "R": 0.00020558139658533037,
        "X": 0.0034869839437305927,
        "G": 0.0,
        "B": 0.3359664976596832
      },
      "extension": {
        "length": 26061.35798803711,
        "rating": 2168.9977645874023
      }
    },
    {
      "class": "Branch",
      "id": "branch_42051_42992_1",
      "ports": {
        "bus1": 42051,
        "bus2": 42992
      },
      "params": {
        "R": 0.00042016690713353455,
        "X": 0.007109656929969788,
        "G": 0.0,
        "B": 0.6376088261604309
      },
      "extension": {
        "length": 49144.31163500977,
        "rating": 2797.8443145751953
      }
    },
    {
      "class": "Branch",
      "id": "branch_42051_44312_1",
      "ports": {
        "bus1": 44312,
        "bus2": 42051
      },
      "params": {
        "R": 0.0002598571009002626,
        "X": 0.0038894678000360727,
        "G": 0.0,
        "B": 0.39563944935798645
      },
      "extension": {
        "length": 27204.313060546876,
        "rating": 2938.465690612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_42051_44431_1",
      "ports": {
        "bus1": 42051,
        "bus2": 44431
      },
      "params": {
        "R": 0.00033895461820065975,
        "X": 0.004887929651886225,
        "G": 0.0,
        "B": 0.7106444835662842
      },
      "extension": {
        "length": 37419.72515112305,
        "rating": 2868.848991394043
      }
    },
    {
      "class": "Branch",
      "id": "branch_42052_42053_1",
      "ports": {
        "bus1": 42053,
        "bus2": 42052
      },
      "params": {
        "R": 0.0011830844450742006,
        "X": 0.051352474838495255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42052_42053_2",
      "ports": {
        "bus1": 42053,
        "bus2": 42052
      },
      "params": {
        "R": 0.0011830844450742006,
        "X": 0.051352474838495255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42052_42053_3",
      "ports": {
        "bus1": 42053,
        "bus2": 42052
      },
      "params": {
        "R": 0.0011830844450742006,
        "X": 0.051352474838495255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42052_42053_4",
      "ports": {
        "bus1": 42053,
        "bus2": 42052
      },
      "params": {
        "R": 0.0011830844450742006,
        "X": 0.051352474838495255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42052_42053_5",
      "ports": {
        "bus1": 42053,
        "bus2": 42052
      },
      "params": {
        "R": 0.0011830844450742006,
        "X": 0.051352474838495255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42052_42053_6",
      "ports": {
        "bus1": 42053,
        "bus2": 42052
      },
      "params": {
        "R": 0.0011830844450742006,
        "X": 0.051352474838495255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42052_42054_1",
      "ports": {
        "bus1": 42052,
        "bus2": 42054
      },
      "params": {
        "R": 0.0002603415341582149,
        "X": 0.0011509815230965614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42052_42055_1",
      "ports": {
        "bus1": 42052,
        "bus2": 42055
      },
      "params": {
        "R": 0.00023618868726771325,
        "X": 0.001082506263628602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42053_42059_1",
      "ports": {
        "bus1": 42053,
        "bus2": 42059
      },
      "params": {
        "R": 0.004656152334064245,
        "X": 0.017533009871840477,
        "G": 0.0,
        "B": 0.001852620393037796
      },
      "extension": {
        "length": 3973.42829196167,
        "rating": 147.58516550064087
      }
    },
    {
      "class": "Branch",
      "id": "branch_42053_42059_2",
      "ports": {
        "bus1": 42053,
        "bus2": 42059
      },
      "params": {
        "R": 0.004656152334064245,
        "X": 0.017533009871840477,
        "G": 0.0,
        "B": 0.001852620393037796
      },
      "extension": {
        "length": 3973.42829196167,
        "rating": 147.58516550064087
      }
    },
    {
      "class": "Branch",
      "id": "branch_42055_42060_1",
      "ports": {
        "bus1": 42055,
        "bus2": 42060
      },
      "params": {
        "R": 0.0010102482046931982,
        "X": 0.012062319554388523,
        "G": 0.0,
        "B": 0.02493084780871868
      },
      "extension": {
        "length": 13421.847861694336,
        "rating": 538.6912822723389
      }
    },
    {
      "class": "Branch",
      "id": "branch_42056_42057_1",
      "ports": {
        "bus1": 42056,
        "bus2": 42057
      },
      "params": {
        "R": 0.00026568424073047936,
        "X": 0.001013434142805636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42056_42067_1",
      "ports": {
        "bus1": 42056,
        "bus2": 42067
      },
      "params": {
        "R": 0.010162526741623878,
        "X": 0.04008268564939499,
        "G": 0.0,
        "B": 0.0031718695536255836
      },
      "extension": {
        "length": 7640.828658874512,
        "rating": 125.34364461898804
      }
    },
    {
      "class": "Branch",
      "id": "branch_42056_42709_1",
      "ports": {
        "bus1": 42709,
        "bus2": 42056
      },
      "params": {
        "R": 0.007184199057519436,
        "X": 0.022594615817070007,
        "G": 0.0,
        "B": 0.00243107951246202
      },
      "extension": {
        "length": 5016.178073913575,
        "rating": 134.69111919403076
      }
    },
    {
      "class": "Branch",
      "id": "branch_42058_42065_1",
      "ports": {
        "bus1": 42058,
        "bus2": 42065
      },
      "params": {
        "R": 0.003119954839348793,
        "X": 0.012580438517034054,
        "G": 0.0,
        "B": 0.0018197126919403672
      },
      "extension": {
        "length": 3350.21375088501,
        "rating": 111.80462837219238
      }
    },
    {
      "class": "Branch",
      "id": "branch_42060_42063_1",
      "ports": {
        "bus1": 42060,
        "bus2": 42063
      },
      "params": {
        "R": 0.0043674660846591,
        "X": 0.16565807163715363,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42060_42064_1",
      "ports": {
        "bus1": 42060,
        "bus2": 42064
      },
      "params": {
        "R": 0.0002439198869979009,
        "X": 0.0010141279781237245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42060_43366_1",
      "ports": {
        "bus1": 42060,
        "bus2": 43366
      },
      "params": {
        "R": 0.0015698964707553387,
        "X": 0.012959452345967293,
        "G": 0.0,
        "B": 0.035628534853458405
      },
      "extension": {
        "length": 15720.291102172852,
        "rating": 446.2036609649658
      }
    },
    {
      "class": "Branch",
      "id": "branch_42061_42063_1",
      "ports": {
        "bus1": 42061,
        "bus2": 42063
      },
      "params": {
        "R": -0.0024662066716700792,
        "X": -0.09354327619075775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42061_42709_1",
      "ports": {
        "bus1": 42709,
        "bus2": 42061
      },
      "params": {
        "R": 0.0024014173541218042,
        "X": 0.012091713026165962,
        "G": 0.0,
        "B": 0.0014388447161763906
      },
      "extension": {
        "length": 2848.6741026763916,
        "rating": 132.18724727630615
      }
    },
    {
      "class": "Branch",
      "id": "branch_42061_44006_1",
      "ports": {
        "bus1": 42061,
        "bus2": 44006
      },
      "params": {
        "R": 0.015155705623328686,
        "X": 0.05842416360974312,
        "G": 0.0,
        "B": 0.008827108889818192
      },
      "extension": {
        "length": 15335.757131835939,
        "rating": 105.61255216598511
      }
    },
    {
      "class": "Branch",
      "id": "branch_42062_42063_1",
      "ports": {
        "bus1": 42062,
        "bus2": 42063
      },
      "params": {
        "R": 0.010446830652654171,
        "X": 0.3962485194206238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42065_42066_1",
      "ports": {
        "bus1": 42065,
        "bus2": 42066
      },
      "params": {
        "R": 0.00026529005845077336,
        "X": 0.001021717325784266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42068_42069_1",
      "ports": {
        "bus1": 42068,
        "bus2": 42069
      },
      "params": {
        "R": 0.00025919178733602166,
        "X": 0.0010874740546569228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42070_42071_1",
      "ports": {
        "bus1": 42070,
        "bus2": 42071
      },
      "params": {
        "R": 0.00022898646420799196,
        "X": 0.001085771480575204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42070_43371_1",
      "ports": {
        "bus1": 42070,
        "bus2": 43371
      },
      "params": {
        "R": 0.005539949983358383,
        "X": 0.024524934589862823,
        "G": 0.0,
        "B": 0.006213798187673091
      },
      "extension": {
        "length": 8767.787382202148,
        "rating": 129.98454570770264
      }
    },
    {
      "class": "Branch",
      "id": "branch_42070_43540_1",
      "ports": {
        "bus1": 42070,
        "bus2": 43540
      },
      "params": {
        "R": 0.0018542226171121001,
        "X": 0.008428284898400307,
        "G": 0.0,
        "B": 0.0006808007601648569
      },
      "extension": {
        "length": 1681.4330881347657,
        "rating": 125.5355954170227
      }
    },
    {
      "class": "Branch",
      "id": "branch_42072_42073_1",
      "ports": {
        "bus1": 42072,
        "bus2": 42073
      },
      "params": {
        "R": 0.0002034614881267771,
        "X": 0.0011646280763670802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42072_42712_1",
      "ports": {
        "bus1": 42072,
        "bus2": 42712
      },
      "params": {
        "R": 0.0005008017760701478,
        "X": 0.002318584593012929,
        "G": 0.0,
        "B": 0.00019449833780527112
      },
      "extension": {
        "length": 520.40845287323,
        "rating": 149.84548091888428
      }
    },
    {
      "class": "Branch",
      "id": "branch_42072_42712_2",
      "ports": {
        "bus1": 42072,
        "bus2": 42712
      },
      "params": {
        "R": 0.0005008017760701478,
        "X": 0.002318584593012929,
        "G": 0.0,
        "B": 0.00019449833780527112
      },
      "extension": {
        "length": 520.40845287323,
        "rating": 149.84548091888428
      }
    },
    {
      "class": "Branch",
      "id": "branch_42072_42712_3",
      "ports": {
        "bus1": 42072,
        "bus2": 42712
      },
      "params": {
        "R": 0.0005008017760701478,
        "X": 0.002318584593012929,
        "G": 0.0,
        "B": 0.00019449833780527112
      },
      "extension": {
        "length": 520.40845287323,
        "rating": 149.84548091888428
      }
    },
    {
      "class": "Branch",
      "id": "branch_42072_43332_1",
      "ports": {
        "bus1": 42072,
        "bus2": 43332
      },
      "params": {
        "R": 0.004280828405171633,
        "X": 0.012458767741918564,
        "G": 0.0,
        "B": 0.0021066460758447647
      },
      "extension": {
        "length": 3585.254567047119,
        "rating": 139.14804458618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_42074_42095_1",
      "ports": {
        "bus1": 42095,
        "bus2": 42074
      },
      "params": {
        "R": 0.016696907579898834,
        "X": 0.08117462694644928,
        "G": 0.0,
        "B": 0.01008010283112526
      },
      "extension": {
        "length": 19340.210053344726,
        "rating": 125.0723123550415
      }
    },
    {
      "class": "Branch",
      "id": "branch_42075_42078_1",
      "ports": {
        "bus1": 42078,
        "bus2": 42075
      },
      "params": {
        "R": 0.009295075200498104,
        "X": 0.042548395693302155,
        "G": 0.0,
        "B": 0.004228429403156042
      },
      "extension": {
        "length": 10189.07432611084,
        "rating": 113.50655555725098
      }
    },
    {
      "class": "Branch",
      "id": "branch_42075_42081_1",
      "ports": {
        "bus1": 42075,
        "bus2": 42081
      },
      "params": {
        "R": 0.012724003754556179,
        "X": 0.052192896604537964,
        "G": 0.0,
        "B": 0.004667920526117086
      },
      "extension": {
        "length": 11187.103012207031,
        "rating": 143.6232089996338
      }
    },
    {
      "class": "Branch",
      "id": "branch_42075_42087_1",
      "ports": {
        "bus1": 42087,
        "bus2": 42075
      },
      "params": {
        "R": 0.010303500108420849,
        "X": 0.05668888986110687,
        "G": 0.0,
        "B": 0.0060464488342404366
      },
      "extension": {
        "length": 12508.82735888672,
        "rating": 128.08678150177002
      }
    },
    {
      "class": "Branch",
      "id": "branch_42075_42089_1",
      "ports": {
        "bus1": 42075,
        "bus2": 42089
      },
      "params": {
        "R": 0.009800008498132229,
        "X": 0.04358883202075958,
        "G": 0.0,
        "B": 0.010010424070060253
      },
      "extension": {
        "length": 14992.475248168947,
        "rating": 118.30815076828003
      }
    },
    {
      "class": "Branch",
      "id": "branch_42076_42077_1",
      "ports": {
        "bus1": 42076,
        "bus2": 42077
      },
      "params": {
        "R": 0.00028651609318330884,
        "X": 0.0010003646602854133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42076_42078_1",
      "ports": {
        "bus1": 42076,
        "bus2": 42078
      },
      "params": {
        "R": 0.009101759642362595,
        "X": 0.04329333081841469,
        "G": 0.0,
        "B": 0.006033342331647873
      },
      "extension": {
        "length": 10321.470686645509,
        "rating": 135.55912971496582
      }
    },
    {
      "class": "Branch",
      "id": "branch_42076_42081_1",
      "ports": {
        "bus1": 42081,
        "bus2": 42076
      },
      "params": {
        "R": 0.0034208442084491253,
        "X": 0.012907089665532112,
        "G": 0.0,
        "B": 0.0010635765502229333
      },
      "extension": {
        "length": 2534.5398003387454,
        "rating": 161.23294830322266
      }
    },
    {
      "class": "Branch",
      "id": "branch_42076_42081_2",
      "ports": {
        "bus1": 42081,
        "bus2": 42076
      },
      "params": {
        "R": 0.0034208442084491253,
        "X": 0.012907089665532112,
        "G": 0.0,
        "B": 0.0010635765502229333
      },
      "extension": {
        "length": 2534.5398003387454,
        "rating": 161.23294830322266
      }
    },
    {
      "class": "Branch",
      "id": "branch_42076_42086_1",
      "ports": {
        "bus1": 42076,
        "bus2": 42086
      },
      "params": {
        "R": 0.01872767135500908,
        "X": 0.06301224231719971,
        "G": 0.0,
        "B": 0.011448878794908524
      },
      "extension": {
        "length": 18683.73584472656,
        "rating": 146.99029922485352
      }
    },
    {
      "class": "Branch",
      "id": "branch_42076_42086_2",
      "ports": {
        "bus1": 42076,
        "bus2": 42086
      },
      "params": {
        "R": 0.01872767135500908,
        "X": 0.06301224231719971,
        "G": 0.0,
        "B": 0.011448878794908524
      },
      "extension": {
        "length": 18683.73584472656,
        "rating": 146.99029922485352
      }
    },
    {
      "class": "Branch",
      "id": "branch_42076_42096_1",
      "ports": {
        "bus1": 42076,
        "bus2": 42096
      },
      "params": {
        "R": 0.014804967679083347,
        "X": 0.05868140980601311,
        "G": 0.0,
        "B": 0.006307070609182119
      },
      "extension": {
        "length": 14157.23176538086,
        "rating": 111.4506483078003
      }
    },
    {
      "class": "Branch",
      "id": "branch_42076_42319_1",
      "ports": {
        "bus1": 42076,
        "bus2": 42319
      },
      "params": {
        "R": 0.030789215117692947,
        "X": 0.10450539737939835,
        "G": 0.0,
        "B": 0.014080580323934557
      },
      "extension": {
        "length": 28247.285770751954,
        "rating": 114.93239402770996
      }
    },
    {
      "class": "Branch",
      "id": "branch_42078_42079_1",
      "ports": {
        "bus1": 42078,
        "bus2": 42079
      },
      "params": {
        "R": 0.00027647113893181086,
        "X": 0.0011149781057611108,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42078_42081_1",
      "ports": {
        "bus1": 42081,
        "bus2": 42078
      },
      "params": {
        "R": 0.012215238064527512,
        "X": 0.04730919376015663,
        "G": 0.0,
        "B": 0.005438243038952351
      },
      "extension": {
        "length": 11141.190535583497,
        "rating": 142.72642135620117
      }
    },
    {
      "class": "Branch",
      "id": "branch_42078_42092_1",
      "ports": {
        "bus1": 42092,
        "bus2": 42078
      },
      "params": {
        "R": 0.01285509206354618,
        "X": 0.05581778287887573,
        "G": 0.0,
        "B": 0.010579099878668785
      },
      "extension": {
        "length": 15583.509079101563,
        "rating": 144.89883184432983
      }
    },
    {
      "class": "Branch",
      "id": "branch_42080_42081_1",
      "ports": {
        "bus1": 42081,
        "bus2": 42080
      },
      "params": {
        "R": 0.0012798684183508158,
        "X": 0.06663184612989426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42080_42081_2",
      "ports": {
        "bus1": 42081,
        "bus2": 42080
      },
      "params": {
        "R": 0.0012798684183508158,
        "X": 0.06663184612989426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42080_42081_3",
      "ports": {
        "bus1": 42081,
        "bus2": 42080
      },
      "params": {
        "R": 0.0012798684183508158,
        "X": 0.06663184612989426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42080_42081_4",
      "ports": {
        "bus1": 42081,
        "bus2": 42080
      },
      "params": {
        "R": 0.0012798684183508158,
        "X": 0.06663184612989426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42080_42082_1",
      "ports": {
        "bus1": 42080,
        "bus2": 42082
      },
      "params": {
        "R": 0.00027455404051579535,
        "X": 0.0011497859377413988,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42080_42334_1",
      "ports": {
        "bus1": 42080,
        "bus2": 42334
      },
      "params": {
        "R": 0.002261583460494876,
        "X": 0.02191382274031639,
        "G": 0.0,
        "B": 0.062454015016555786
      },
      "extension": {
        "length": 24647.933006103518,
        "rating": 510.94326972961426
      }
    },
    {
      "class": "Branch",
      "id": "branch_42080_42928_1",
      "ports": {
        "bus1": 42080,
        "bus2": 42928
      },
      "params": {
        "R": 0.0037915559951215982,
        "X": 0.035530708730220795,
        "G": 0.0,
        "B": 0.0659526064991951
      },
      "extension": {
        "length": 36735.251767822265,
        "rating": 561.7167472839355
      }
    },
    {
      "class": "Branch",
      "id": "branch_42080_42990_1",
      "ports": {
        "bus1": 42080,
        "bus2": 42990
      },
      "params": {
        "R": 0.0025801011361181736,
        "X": 0.020260168239474297,
        "G": 0.0,
        "B": 0.06296107918024063
      },
      "extension": {
        "length": 23593.200734619142,
        "rating": 565.7065868377686
      }
    },
    {
      "class": "Branch",
      "id": "branch_42081_42089_1",
      "ports": {
        "bus1": 42081,
        "bus2": 42089
      },
      "params": {
        "R": 0.020851951092481613,
        "X": 0.08626840263605118,
        "G": 0.0,
        "B": 0.01087858621031046
      },
      "extension": {
        "length": 22033.008385620116,
        "rating": 150.06624460220337
      }
    },
    {
      "class": "Branch",
      "id": "branch_42081_42089_2",
      "ports": {
        "bus1": 42081,
        "bus2": 42089
      },
      "params": {
        "R": 0.020851951092481613,
        "X": 0.08626840263605118,
        "G": 0.0,
        "B": 0.01087858621031046
      },
      "extension": {
        "length": 22033.008385620116,
        "rating": 150.06624460220337
      }
    },
    {
      "class": "Branch",
      "id": "branch_42081_42096_1",
      "ports": {
        "bus1": 42096,
        "bus2": 42081
      },
      "params": {
        "R": 0.01430174894630909,
        "X": 0.065059132874012,
        "G": 0.0,
        "B": 0.0067633334547281265
      },
      "extension": {
        "length": 13386.113345214844,
        "rating": 123.03396463394165
      }
    },
    {
      "class": "Branch",
      "id": "branch_42081_42355_1",
      "ports": {
        "bus1": 42081,
        "bus2": 42355
      },
      "params": {
        "R": 0.05227142572402954,
        "X": 0.20347175002098083,
        "G": 0.0,
        "B": 0.017009157687425613
      },
      "extension": {
        "length": 44485.15565258789,
        "rating": 107.25228786468506
      }
    },
    {
      "class": "Branch",
      "id": "branch_42083_42086_1",
      "ports": {
        "bus1": 42083,
        "bus2": 42086
      },
      "params": {
        "R": 0.01161362137645483,
        "X": 0.042140621691942215,
        "G": 0.0,
        "B": 0.0036034607328474517
      },
      "extension": {
        "length": 9488.055906188965,
        "rating": 128.53738069534302
      }
    },
    {
      "class": "Branch",
      "id": "branch_42083_42087_1",
      "ports": {
        "bus1": 42083,
        "bus2": 42087
      },
      "params": {
        "R": 0.0022865275386720896,
        "X": 0.01025913842022419,
        "G": 0.0,
        "B": 0.0007433413993567228
      },
      "extension": {
        "length": 2015.802254196167,
        "rating": 111.08427047729492
      }
    },
    {
      "class": "Branch",
      "id": "branch_42084_42085_1",
      "ports": {
        "bus1": 42084,
        "bus2": 42085
      },
      "params": {
        "R": 0.0002784657699521631,
        "X": 0.0010184128768742085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42084_42086_1",
      "ports": {
        "bus1": 42084,
        "bus2": 42086
      },
      "params": {
        "R": 0.004758809227496386,
        "X": 0.025959888473153114,
        "G": 0.0,
        "B": 0.0026023834943771362
      },
      "extension": {
        "length": 6052.813636047364,
        "rating": 133.8807463645935
      }
    },
    {
      "class": "Branch",
      "id": "branch_42084_42087_1",
      "ports": {
        "bus1": 42084,
        "bus2": 42087
      },
      "params": {
        "R": 0.0035216824617236853,
        "X": 0.010875871405005455,
        "G": 0.0,
        "B": 0.0031767839100211863
      },
      "extension": {
        "length": 4403.073578521728,
        "rating": 122.4433183670044
      }
    },
    {
      "class": "Branch",
      "id": "branch_42086_42097_1",
      "ports": {
        "bus1": 42086,
        "bus2": 42097
      },
      "params": {
        "R": 0.014588681980967522,
        "X": 0.05669630691409111,
        "G": 0.0,
        "B": 0.013227926567196846
      },
      "extension": {
        "length": 17791.781869995117,
        "rating": 121.4675784111023
      }
    },
    {
      "class": "Branch",
      "id": "branch_42088_42089_1",
      "ports": {
        "bus1": 42089,
        "bus2": 42088
      },
      "params": {
        "R": 0.011580695398151875,
        "X": 0.04428912699222565,
        "G": 0.0,
        "B": 0.01071925088763237
      },
      "extension": {
        "length": 14056.150493408204,
        "rating": 151.3804793357849
      }
    },
    {
      "class": "Branch",
      "id": "branch_42088_42089_2",
      "ports": {
        "bus1": 42089,
        "bus2": 42088
      },
      "params": {
        "R": 0.011580695398151875,
        "X": 0.04428912699222565,
        "G": 0.0,
        "B": 0.01071925088763237
      },
      "extension": {
        "length": 14056.150493408204,
        "rating": 151.3804793357849
      }
    },
    {
      "class": "Branch",
      "id": "branch_42088_42424_1",
      "ports": {
        "bus1": 42088,
        "bus2": 42424
      },
      "params": {
        "R": 0.011179160326719284,
        "X": 0.03873465582728386,
        "G": 0.0,
        "B": 0.004134429153054953
      },
      "extension": {
        "length": 9389.441041809083,
        "rating": 150.20921230316162
      }
    },
    {
      "class": "Branch",
      "id": "branch_42088_42424_2",
      "ports": {
        "bus1": 42088,
        "bus2": 42424
      },
      "params": {
        "R": 0.011179160326719284,
        "X": 0.03873465582728386,
        "G": 0.0,
        "B": 0.004134429153054953
      },
      "extension": {
        "length": 9389.441041809083,
        "rating": 150.20921230316162
      }
    },
    {
      "class": "Branch",
      "id": "branch_42089_42090_1",
      "ports": {
        "bus1": 42089,
        "bus2": 42090
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42091_42335_1",
      "ports": {
        "bus1": 42091,
        "bus2": 42335
      },
      "params": {
        "R": 0.030124152079224586,
        "X": 0.1620289534330368,
        "G": 0.0,
        "B": 0.014774375595152378
      },
      "extension": {
        "length": 36362.7858515625,
        "rating": 109.19076204299927
      }
    },
    {
      "class": "Branch",
      "id": "branch_42091_42439_1",
      "ports": {
        "bus1": 42439,
        "bus2": 42091
      },
      "params": {
        "R": 0.01666644588112831,
        "X": 0.08437082916498184,
        "G": 0.0,
        "B": 0.010877437889575958
      },
      "extension": {
        "length": 20437.767571289063,
        "rating": 115.48881530761719
      }
    },
    {
      "class": "Branch",
      "id": "branch_42092_42093_1",
      "ports": {
        "bus1": 42092,
        "bus2": 42093
      },
      "params": {
        "R": 0.0002894492063205689,
        "X": 0.0011290754191577435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42092_42094_1",
      "ports": {
        "bus1": 42092,
        "bus2": 42094
      },
      "params": {
        "R": 0.013443010859191418,
        "X": 0.04844092205166817,
        "G": 0.0,
        "B": 0.00475989980623126
      },
      "extension": {
        "length": 11288.397619995118,
        "rating": 143.34895610809326
      }
    },
    {
      "class": "Branch",
      "id": "branch_42094_42095_1",
      "ports": {
        "bus1": 42094,
        "bus2": 42095
      },
      "params": {
        "R": 0.010748439468443394,
        "X": 0.03874383494257927,
        "G": 0.0,
        "B": 0.003049774095416069
      },
      "extension": {
        "length": 7394.39816583252,
        "rating": 116.8099045753479
      }
    },
    {
      "class": "Branch",
      "id": "branch_42094_42408_1",
      "ports": {
        "bus1": 42094,
        "bus2": 42408
      },
      "params": {
        "R": 0.014608443714678288,
        "X": 0.07696045190095901,
        "G": 0.0,
        "B": 0.008914277888834476
      },
      "extension": {
        "length": 18281.970786621096,
        "rating": 125.44915676116943
      }
    },
    {
      "class": "Branch",
      "id": "branch_42095_42415_1",
      "ports": {
        "bus1": 42095,
        "bus2": 42415
      },
      "params": {
        "R": 0.015555479563772678,
        "X": 0.06892260909080505,
        "G": 0.0,
        "B": 0.007105051539838314
      },
      "extension": {
        "length": 15450.326138671875,
        "rating": 129.97649908065796
      }
    },
    {
      "class": "Branch",
      "id": "branch_42096_42097_1",
      "ports": {
        "bus1": 42097,
        "bus2": 42096
      },
      "params": {
        "R": 0.008458483964204788,
        "X": 0.04355402663350105,
        "G": 0.0,
        "B": 0.004613003693521023
      },
      "extension": {
        "length": 9117.789344055176,
        "rating": 121.90841436386108
      }
    },
    {
      "class": "Branch",
      "id": "branch_42097_42098_1",
      "ports": {
        "bus1": 42097,
        "bus2": 42098
      },
      "params": {
        "R": 0.00024329079315066338,
        "X": 0.001033221953548491,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42097_42333_1",
      "ports": {
        "bus1": 42333,
        "bus2": 42097
      },
      "params": {
        "R": 0.006740950979292393,
        "X": 0.031288716942071915,
        "G": 0.0,
        "B": 0.003829103196039796
      },
      "extension": {
        "length": 8142.943661499024,
        "rating": 116.59212112426758
      }
    },
    {
      "class": "Branch",
      "id": "branch_42099_42100_1",
      "ports": {
        "bus1": 42099,
        "bus2": 42100
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42099_42101_1",
      "ports": {
        "bus1": 42099,
        "bus2": 42101
      },
      "params": {
        "R": 0.0157378651201725,
        "X": 0.06991273909807205,
        "G": 0.0,
        "B": 0.006738519296050072
      },
      "extension": {
        "length": 16008.411097045899,
        "rating": 118.4915542602539
      }
    },
    {
      "class": "Branch",
      "id": "branch_42099_42105_1",
      "ports": {
        "bus1": 42105,
        "bus2": 42099
      },
      "params": {
        "R": 0.00873027928173542,
        "X": 0.030889729037880898,
        "G": 0.0,
        "B": 0.002808989956974983
      },
      "extension": {
        "length": 6882.501178894043,
        "rating": 107.06290006637573
      }
    },
    {
      "class": "Branch",
      "id": "branch_42101_42102_1",
      "ports": {
        "bus1": 42101,
        "bus2": 42102
      },
      "params": {
        "R": 0.00029418457415886223,
        "X": 0.0011305909138172865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42101_42113_1",
      "ports": {
        "bus1": 42101,
        "bus2": 42113
      },
      "params": {
        "R": 0.02396785095334053,
        "X": 0.1232992634177208,
        "G": 0.0,
        "B": 0.008476189337670803
      },
      "extension": {
        "length": 24917.693842529297,
        "rating": 136.59595251083374
      }
    },
    {
      "class": "Branch",
      "id": "branch_42103_42104_1",
      "ports": {
        "bus1": 42103,
        "bus2": 42104
      },
      "params": {
        "R": 0.0002837848151102662,
        "X": 0.0011746446834877133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42104_42105_1",
      "ports": {
        "bus1": 42104,
        "bus2": 42105
      },
      "params": {
        "R": 0.002834876999258995,
        "X": 0.01432542223483324,
        "G": 0.0,
        "B": 0.0019747172482311726
      },
      "extension": {
        "length": 3831.4989667968753,
        "rating": 133.61324071884155
      }
    },
    {
      "class": "Branch",
      "id": "branch_42104_42111_1",
      "ports": {
        "bus1": 42111,
        "bus2": 42104
      },
      "params": {
        "R": 0.015967141836881638,
        "X": 0.04754653945565224,
        "G": 0.0,
        "B": 0.007689402438700199
      },
      "extension": {
        "length": 12179.547364746095,
        "rating": 124.23274517059326
      }
    },
    {
      "class": "Branch",
      "id": "branch_42104_42241_1",
      "ports": {
        "bus1": 42104,
        "bus2": 42241
      },
      "params": {
        "R": 0.027703726664185524,
        "X": 0.12363982945680618,
        "G": 0.0,
        "B": 0.018616577610373497
      },
      "extension": {
        "length": 33495.92698095703,
        "rating": 132.9489827156067
      }
    },
    {
      "class": "Branch",
      "id": "branch_42106_42107_1",
      "ports": {
        "bus1": 42106,
        "bus2": 42107
      },
      "params": {
        "R": 0.00025319179985672235,
        "X": 0.0010876581072807312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42106_42111_1",
      "ports": {
        "bus1": 42106,
        "bus2": 42111
      },
      "params": {
        "R": 0.01944141834974289,
        "X": 0.05160222202539444,
        "G": 0.0,
        "B": 0.005362160038203001
      },
      "extension": {
        "length": 11906.464475280762,
        "rating": 121.94608449935913
      }
    },
    {
      "class": "Branch",
      "id": "branch_42108_42109_1",
      "ports": {
        "bus1": 42108,
        "bus2": 42109
      },
      "params": {
        "R": 0.0002703761856537312,
        "X": 0.001005393685773015,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42108_42111_1",
      "ports": {
        "bus1": 42111,
        "bus2": 42108
      },
      "params": {
        "R": 0.007592009846121073,
        "X": 0.03341619297862053,
        "G": 0.0,
        "B": 0.004489621613174677
      },
      "extension": {
        "length": 9218.051038146972,
        "rating": 108.52717161178589
      }
    },
    {
      "class": "Branch",
      "id": "branch_42108_42285_1",
      "ports": {
        "bus1": 42285,
        "bus2": 42108
      },
      "params": {
        "R": 0.014429518952965736,
        "X": 0.06287693977355957,
        "G": 0.0,
        "B": 0.005387433804571629
      },
      "extension": {
        "length": 13929.780485961914,
        "rating": 118.02632808685303
      }
    },
    {
      "class": "Branch",
      "id": "branch_42110_42285_1",
      "ports": {
        "bus1": 42110,
        "bus2": 42285
      },
      "params": {
        "R": 0.022194184362888336,
        "X": 0.10294216871261597,
        "G": 0.0,
        "B": 0.007772463373839855
      },
      "extension": {
        "length": 19314.229127563478,
        "rating": 122.99063205718994
      }
    },
    {
      "class": "Branch",
      "id": "branch_42110_42286_1",
      "ports": {
        "bus1": 42110,
        "bus2": 42286
      },
      "params": {
        "R": 0.016077445819973946,
        "X": 0.06908756494522095,
        "G": 0.0,
        "B": 0.00811436865478754
      },
      "extension": {
        "length": 16370.593920043946,
        "rating": 126.3994812965393
      }
    },
    {
      "class": "Branch",
      "id": "branch_42111_42112_1",
      "ports": {
        "bus1": 42111,
        "bus2": 42112
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42114_42116_1",
      "ports": {
        "bus1": 42116,
        "bus2": 42114
      },
      "params": {
        "R": 0.008207952603697777,
        "X": 0.035569366067647934,
        "G": 0.0,
        "B": 0.003074328415095806
      },
      "extension": {
        "length": 7268.384997070313,
        "rating": 109.19007062911987
      }
    },
    {
      "class": "Branch",
      "id": "branch_42114_42122_1",
      "ports": {
        "bus1": 42114,
        "bus2": 42122
      },
      "params": {
        "R": 0.011917813681066036,
        "X": 0.045791417360305786,
        "G": 0.0,
        "B": 0.003110530553385615
      },
      "extension": {
        "length": 7865.780532714844,
        "rating": 124.2976427078247
      }
    },
    {
      "class": "Branch",
      "id": "branch_42115_42122_1",
      "ports": {
        "bus1": 42115,
        "bus2": 42122
      },
      "params": {
        "R": 0.0071227834559977055,
        "X": 0.03182465210556984,
        "G": 0.0,
        "B": 0.0031980879139155154
      },
      "extension": {
        "length": 7557.558625305176,
        "rating": 115.34355878829956
      }
    },
    {
      "class": "Branch",
      "id": "branch_42117_42118_1",
      "ports": {
        "bus1": 42117,
        "bus2": 42118
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42117_42126_1",
      "ports": {
        "bus1": 42117,
        "bus2": 42126
      },
      "params": {
        "R": 0.011386976577341557,
        "X": 0.03851967677474022,
        "G": 0.0,
        "B": 0.004611584357917309
      },
      "extension": {
        "length": 8796.845562011718,
        "rating": 138.17988634109497
      }
    },
    {
      "class": "Branch",
      "id": "branch_42119_42120_1",
      "ports": {
        "bus1": 42119,
        "bus2": 42120
      },
      "params": {
        "R": 0.00024881455465219915,
        "X": 0.0011021102545782924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42119_42123_1",
      "ports": {
        "bus1": 42123,
        "bus2": 42119
      },
      "params": {
        "R": 0.007831321097910404,
        "X": 0.02971232868731022,
        "G": 0.0,
        "B": 0.0026905175764113665
      },
      "extension": {
        "length": 6377.281296020508,
        "rating": 131.03915452957153
      }
    },
    {
      "class": "Branch",
      "id": "branch_42121_42122_1",
      "ports": {
        "bus1": 42121,
        "bus2": 42122
      },
      "params": {
        "R": 0.00021555970306508243,
        "X": 0.0011119779665023088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42123_42124_1",
      "ports": {
        "bus1": 42123,
        "bus2": 42124
      },
      "params": {
        "R": 0.00028121002833358943,
        "X": 0.0010954163735732436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42125_42126_1",
      "ports": {
        "bus1": 42125,
        "bus2": 42126
      },
      "params": {
        "R": 0.006429173983633518,
        "X": 0.024219775572419167,
        "G": 0.0,
        "B": 0.002321608830243349
      },
      "extension": {
        "length": 5625.294033691406,
        "rating": 125.07193088531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_42127_42130_1",
      "ports": {
        "bus1": 42127,
        "bus2": 42130
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.00028579309582710266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42127_42131_1",
      "ports": {
        "bus1": 42127,
        "bus2": 42131
      },
      "params": {
        "R": 0.000248865457251668,
        "X": 0.0011349170235916972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42127_42132_1",
      "ports": {
        "bus1": 42127,
        "bus2": 42132
      },
      "params": {
        "R": 0.0002022157423198223,
        "X": 0.0010872818529605865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42128_42130_1",
      "ports": {
        "bus1": 42128,
        "bus2": 42130
      },
      "params": {
        "R": 0.0016251993365585804,
        "X": 0.05018108710646629,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42129_42130_1",
      "ports": {
        "bus1": 42129,
        "bus2": 42130
      },
      "params": {
        "R": 0.0016251993365585804,
        "X": 0.05018108710646629,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42131_42152_1",
      "ports": {
        "bus1": 42131,
        "bus2": 42152
      },
      "params": {
        "R": 0.00785761047154665,
        "X": 0.02481335960328579,
        "G": 0.0,
        "B": 0.002073271432891488
      },
      "extension": {
        "length": 4981.7070733337405,
        "rating": 114.76892232894897
      }
    },
    {
      "class": "Branch",
      "id": "branch_42131_42155_1",
      "ports": {
        "bus1": 42155,
        "bus2": 42131
      },
      "params": {
        "R": 0.003306660335510969,
        "X": 0.016010519117116928,
        "G": 0.0,
        "B": 0.0019065896049141886
      },
      "extension": {
        "length": 3756.0245155334474,
        "rating": 113.74119520187378
      }
    },
    {
      "class": "Branch",
      "id": "branch_42131_42156_1",
      "ports": {
        "bus1": 42131,
        "bus2": 42156
      },
      "params": {
        "R": 0.006252524442970753,
        "X": 0.02042672410607338,
        "G": 0.0,
        "B": 0.002180009614676237
      },
      "extension": {
        "length": 4243.314981170654,
        "rating": 123.90254735946655
      }
    },
    {
      "class": "Branch",
      "id": "branch_42133_42135_1",
      "ports": {
        "bus1": 42135,
        "bus2": 42133
      },
      "params": {
        "R": 0.002282826229929924,
        "X": 0.010164217092096806,
        "G": 0.0,
        "B": 0.0013155575143173337
      },
      "extension": {
        "length": 2610.129936401367,
        "rating": 143.9247965812683
      }
    },
    {
      "class": "Branch",
      "id": "branch_42133_42135_2",
      "ports": {
        "bus1": 42135,
        "bus2": 42133
      },
      "params": {
        "R": 0.002282826229929924,
        "X": 0.010164217092096806,
        "G": 0.0,
        "B": 0.0013155575143173337
      },
      "extension": {
        "length": 2610.129936401367,
        "rating": 143.9247965812683
      }
    },
    {
      "class": "Branch",
      "id": "branch_42134_42182_1",
      "ports": {
        "bus1": 42182,
        "bus2": 42134
      },
      "params": {
        "R": 0.0029922386165708303,
        "X": 0.015444658696651459,
        "G": 0.0,
        "B": 0.0012666264083236456
      },
      "extension": {
        "length": 3093.9523520965577,
        "rating": 142.58098602294922
      }
    },
    {
      "class": "Branch",
      "id": "branch_42134_42187_1",
      "ports": {
        "bus1": 42134,
        "bus2": 42187
      },
      "params": {
        "R": 0.004300795495510101,
        "X": 0.020851604640483856,
        "G": 0.0,
        "B": 0.002089028712362051
      },
      "extension": {
        "length": 4656.110958984375,
        "rating": 118.28988790512085
      }
    },
    {
      "class": "Branch",
      "id": "branch_42134_42203_1",
      "ports": {
        "bus1": 42203,
        "bus2": 42134
      },
      "params": {
        "R": 0.0035160472616553307,
        "X": 0.015657199546694756,
        "G": 0.0,
        "B": 0.0017803322989493608
      },
      "extension": {
        "length": 3907.4403779296877,
        "rating": 113.44088315963745
      }
    },
    {
      "class": "Branch",
      "id": "branch_42135_42137_1",
      "ports": {
        "bus1": 42135,
        "bus2": 42137
      },
      "params": {
        "R": 0.006684774067252874,
        "X": 0.026482364162802696,
        "G": 0.0,
        "B": 0.0031106416136026382
      },
      "extension": {
        "length": 6255.077476135254,
        "rating": 153.6026954650879
      }
    },
    {
      "class": "Branch",
      "id": "branch_42135_42137_2",
      "ports": {
        "bus1": 42135,
        "bus2": 42137
      },
      "params": {
        "R": 0.006684774067252874,
        "X": 0.026482364162802696,
        "G": 0.0,
        "B": 0.0031106416136026382
      },
      "extension": {
        "length": 6255.077476135254,
        "rating": 153.6026954650879
      }
    },
    {
      "class": "Branch",
      "id": "branch_42136_42189_1",
      "ports": {
        "bus1": 42189,
        "bus2": 42136
      },
      "params": {
        "R": 0.0028766172472387552,
        "X": 0.013469715602695942,
        "G": 0.0,
        "B": 0.0010359141742810607
      },
      "extension": {
        "length": 2847.094036331177,
        "rating": 129.08633947372437
      }
    },
    {
      "class": "Branch",
      "id": "branch_42136_42196_1",
      "ports": {
        "bus1": 42136,
        "bus2": 42196
      },
      "params": {
        "R": 0.0058596436865627766,
        "X": 0.02184288389980793,
        "G": 0.0,
        "B": 0.002541563706472516
      },
      "extension": {
        "length": 5038.528453857422,
        "rating": 114.25575017929077
      }
    },
    {
      "class": "Branch",
      "id": "branch_42137_42138_1",
      "ports": {
        "bus1": 42137,
        "bus2": 42138
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42137_42170_1",
      "ports": {
        "bus1": 42137,
        "bus2": 42170
      },
      "params": {
        "R": 0.0028821455780416727,
        "X": 0.015191848389804363,
        "G": 0.0,
        "B": 0.0015391394263133407
      },
      "extension": {
        "length": 3680.293754333496,
        "rating": 110.89214086532593
      }
    },
    {
      "class": "Branch",
      "id": "branch_42137_42192_1",
      "ports": {
        "bus1": 42192,
        "bus2": 42137
      },
      "params": {
        "R": 0.0021049436181783676,
        "X": 0.008276581764221191,
        "G": 0.0,
        "B": 0.0008237999281845987
      },
      "extension": {
        "length": 1853.9879974365235,
        "rating": 157.18836784362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_42137_42192_2",
      "ports": {
        "bus1": 42192,
        "bus2": 42137
      },
      "params": {
        "R": 0.0021049436181783676,
        "X": 0.008276581764221191,
        "G": 0.0,
        "B": 0.0008237999281845987
      },
      "extension": {
        "length": 1853.9879974365235,
        "rating": 157.18836784362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_42137_42192_3",
      "ports": {
        "bus1": 42192,
        "bus2": 42137
      },
      "params": {
        "R": 0.0021049436181783676,
        "X": 0.008276581764221191,
        "G": 0.0,
        "B": 0.0008237999281845987
      },
      "extension": {
        "length": 1853.9879974365235,
        "rating": 157.18836784362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_42139_42140_1",
      "ports": {
        "bus1": 42139,
        "bus2": 42140
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42139_42205_1",
      "ports": {
        "bus1": 42139,
        "bus2": 42205
      },
      "params": {
        "R": 0.003398698754608631,
        "X": 0.01493297703564167,
        "G": 0.0,
        "B": 0.0018467558547854424
      },
      "extension": {
        "length": 3844.93144921875,
        "rating": 137.43133544921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_42141_42172_1",
      "ports": {
        "bus1": 42172,
        "bus2": 42141
      },
      "params": {
        "R": 0.004778791218996048,
        "X": 0.022028103470802307,
        "G": 0.0,
        "B": 0.003379397327080369
      },
      "extension": {
        "length": 6593.705109008789,
        "rating": 133.59163999557495
      }
    },
    {
      "class": "Branch",
      "id": "branch_42141_42179_1",
      "ports": {
        "bus1": 42179,
        "bus2": 42141
      },
      "params": {
        "R": 0.0074387723580002785,
        "X": 0.02590595744550228,
        "G": 0.0,
        "B": 0.00429760804399848
      },
      "extension": {
        "length": 7533.988854675294,
        "rating": 119.25622224807739
      }
    },
    {
      "class": "Branch",
      "id": "branch_42142_42997_1",
      "ports": {
        "bus1": 42142,
        "bus2": 42997
      },
      "params": {
        "R": 0.008328508585691452,
        "X": 0.028391094878315926,
        "G": 0.0,
        "B": 0.0034729889594018455
      },
      "extension": {
        "length": 7505.414133728028,
        "rating": 121.44250869750977
      }
    },
    {
      "class": "Branch",
      "id": "branch_42143_42194_1",
      "ports": {
        "bus1": 42143,
        "bus2": 42194
      },
      "params": {
        "R": 0.007640768773853779,
        "X": 0.025828979909420013,
        "G": 0.0,
        "B": 0.0028331540524959564
      },
      "extension": {
        "length": 6420.116518615723,
        "rating": 128.40498685836792
      }
    },
    {
      "class": "Branch",
      "id": "branch_42143_42215_1",
      "ports": {
        "bus1": 42215,
        "bus2": 42143
      },
      "params": {
        "R": 0.004631041549146175,
        "X": 0.02467944473028183,
        "G": 0.0,
        "B": 0.002332364907488227
      },
      "extension": {
        "length": 5713.978039123535,
        "rating": 116.19627475738525
      }
    },
    {
      "class": "Branch",
      "id": "branch_42144_42194_1",
      "ports": {
        "bus1": 42194,
        "bus2": 42144
      },
      "params": {
        "R": 0.0035387154202908278,
        "X": 0.013912836089730263,
        "G": 0.0,
        "B": 0.0012557036243379116
      },
      "extension": {
        "length": 3174.8311827850343,
        "rating": 139.2904281616211
      }
    },
    {
      "class": "Branch",
      "id": "branch_42144_42938_1",
      "ports": {
        "bus1": 42144,
        "bus2": 42938
      },
      "params": {
        "R": 0.0057818288914859295,
        "X": 0.025682613253593445,
        "G": 0.0,
        "B": 0.0020652750972658396
      },
      "extension": {
        "length": 5574.776419555665,
        "rating": 143.33504438400269
      }
    },
    {
      "class": "Branch",
      "id": "branch_42145_42757_1",
      "ports": {
        "bus1": 42757,
        "bus2": 42145
      },
      "params": {
        "R": 0.005009965505450964,
        "X": 0.025246860459446907,
        "G": 0.0,
        "B": 0.0028535884339362383
      },
      "extension": {
        "length": 6391.252106048584,
        "rating": 128.32047939300537
      }
    },
    {
      "class": "Branch",
      "id": "branch_42145_42938_1",
      "ports": {
        "bus1": 42145,
        "bus2": 42938
      },
      "params": {
        "R": 0.0064185927622020245,
        "X": 0.02558543160557747,
        "G": 0.0,
        "B": 0.002852683886885643
      },
      "extension": {
        "length": 5743.724572265625,
        "rating": 141.6063904762268
      }
    },
    {
      "class": "Branch",
      "id": "branch_42146_42180_1",
      "ports": {
        "bus1": 42180,
        "bus2": 42146
      },
      "params": {
        "R": 0.0025609638541936874,
        "X": 0.01248983945697546,
        "G": 0.0,
        "B": 0.001268636668100953
      },
      "extension": {
        "length": 2566.558973831177,
        "rating": 126.5212893486023
      }
    },
    {
      "class": "Branch",
      "id": "branch_42146_42902_1",
      "ports": {
        "bus1": 42146,
        "bus2": 42902
      },
      "params": {
        "R": 0.004195813555270433,
        "X": 0.017857935279607773,
        "G": 0.0,
        "B": 0.0014672327088192105
      },
      "extension": {
        "length": 3659.803539916992,
        "rating": 114.3141508102417
      }
    },
    {
      "class": "Branch",
      "id": "branch_42147_42156_1",
      "ports": {
        "bus1": 42156,
        "bus2": 42147
      },
      "params": {
        "R": 0.0033139099832624197,
        "X": 0.017136652022600174,
        "G": 0.0,
        "B": 0.001359723974019289
      },
      "extension": {
        "length": 3610.8763519592285,
        "rating": 134.196674823761
      }
    },
    {
      "class": "Branch",
      "id": "branch_42147_42158_1",
      "ports": {
        "bus1": 42147,
        "bus2": 42158
      },
      "params": {
        "R": 0.006944774650037289,
        "X": 0.03727823495864868,
        "G": 0.0,
        "B": 0.006629276555031538
      },
      "extension": {
        "length": 10935.200992675782,
        "rating": 140.25743007659912
      }
    },
    {
      "class": "Branch",
      "id": "branch_42148_42149_1",
      "ports": {
        "bus1": 42148,
        "bus2": 42149
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42148_42158_1",
      "ports": {
        "bus1": 42158,
        "bus2": 42148
      },
      "params": {
        "R": 0.0017093587666749954,
        "X": 0.007243265863507986,
        "G": 0.0,
        "B": 0.0014305132208392024
      },
      "extension": {
        "length": 2121.8815699310303,
        "rating": 153.5258173942566
      }
    },
    {
      "class": "Branch",
      "id": "branch_42148_42158_2",
      "ports": {
        "bus1": 42158,
        "bus2": 42148
      },
      "params": {
        "R": 0.0017093587666749954,
        "X": 0.007243265863507986,
        "G": 0.0,
        "B": 0.0014305132208392024
      },
      "extension": {
        "length": 2121.8815699310303,
        "rating": 153.5258173942566
      }
    },
    {
      "class": "Branch",
      "id": "branch_42148_42159_1",
      "ports": {
        "bus1": 42148,
        "bus2": 42159
      },
      "params": {
        "R": 0.002758803078904748,
        "X": 0.011976592242717743,
        "G": 0.0,
        "B": 0.0015191248385235667
      },
      "extension": {
        "length": 2844.77209085083,
        "rating": 144.8555827140808
      }
    },
    {
      "class": "Branch",
      "id": "branch_42148_42159_2",
      "ports": {
        "bus1": 42148,
        "bus2": 42159
      },
      "params": {
        "R": 0.002758803078904748,
        "X": 0.011976592242717743,
        "G": 0.0,
        "B": 0.0015191248385235667
      },
      "extension": {
        "length": 2844.77209085083,
        "rating": 144.8555827140808
      }
    },
    {
      "class": "Branch",
      "id": "branch_42150_42151_1",
      "ports": {
        "bus1": 42150,
        "bus2": 42151
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42150_42158_1",
      "ports": {
        "bus1": 42150,
        "bus2": 42158
      },
      "params": {
        "R": 0.0021429716143757105,
        "X": 0.011979591101408005,
        "G": 0.0,
        "B": 0.003247613320127129
      },
      "extension": {
        "length": 3797.868263763428,
        "rating": 115.01713991165161
      }
    },
    {
      "class": "Branch",
      "id": "branch_42150_42176_1",
      "ports": {
        "bus1": 42150,
        "bus2": 42176
      },
      "params": {
        "R": 0.0038265555631369352,
        "X": 0.0175904780626297,
        "G": 0.0,
        "B": 0.0019428442465141418
      },
      "extension": {
        "length": 4298.851358734131,
        "rating": 124.57654476165771
      }
    },
    {
      "class": "Branch",
      "id": "branch_42152_42859_1",
      "ports": {
        "bus1": 42859,
        "bus2": 42152
      },
      "params": {
        "R": 0.0005352268344722688,
        "X": 0.0025674207136034966,
        "G": 0.0,
        "B": 0.00021557856234721837
      },
      "extension": {
        "length": 522.9824876174927,
        "rating": 134.65657234191895
      }
    },
    {
      "class": "Branch",
      "id": "branch_42153_42889_1",
      "ports": {
        "bus1": 42153,
        "bus2": 42889
      },
      "params": {
        "R": 0.004282892681658268,
        "X": 0.013009698130190372,
        "G": 0.0,
        "B": 0.0013852567644789815
      },
      "extension": {
        "length": 3049.743108718872,
        "rating": 105.93254566192627
      }
    },
    {
      "class": "Branch",
      "id": "branch_42154_42155_1",
      "ports": {
        "bus1": 42154,
        "bus2": 42155
      },
      "params": {
        "R": 0.00021721322264056653,
        "X": 0.0011893220944330096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42155_42187_1",
      "ports": {
        "bus1": 42155,
        "bus2": 42187
      },
      "params": {
        "R": 0.005485248751938343,
        "X": 0.02074100263416767,
        "G": 0.0,
        "B": 0.003447480965405702
      },
      "extension": {
        "length": 6174.904265167236,
        "rating": 135.19325256347656
      }
    },
    {
      "class": "Branch",
      "id": "branch_42157_42159_1",
      "ports": {
        "bus1": 42159,
        "bus2": 42157
      },
      "params": {
        "R": 0.006795456167310476,
        "X": 0.018793363124132156,
        "G": 0.0,
        "B": 0.0015973864356055856
      },
      "extension": {
        "length": 4160.661549499512,
        "rating": 130.43814897537231
      }
    },
    {
      "class": "Branch",
      "id": "branch_42158_42159_1",
      "ports": {
        "bus1": 42158,
        "bus2": 42159
      },
      "params": {
        "R": 0.006514434702694416,
        "X": 0.01950841210782528,
        "G": 0.0,
        "B": 0.002019621664658189
      },
      "extension": {
        "length": 4562.058257995605,
        "rating": 137.03877925872803
      }
    },
    {
      "class": "Branch",
      "id": "branch_42158_42184_1",
      "ports": {
        "bus1": 42158,
        "bus2": 42184
      },
      "params": {
        "R": 0.006384618580341339,
        "X": 0.02722715400159359,
        "G": 0.0,
        "B": 0.0033957604318857197
      },
      "extension": {
        "length": 6911.823342590333,
        "rating": 147.035014629364
      }
    },
    {
      "class": "Branch",
      "id": "branch_42158_42184_2",
      "ports": {
        "bus1": 42158,
        "bus2": 42184
      },
      "params": {
        "R": 0.006384618580341339,
        "X": 0.02722715400159359,
        "G": 0.0,
        "B": 0.0033957604318857197
      },
      "extension": {
        "length": 6911.823342590333,
        "rating": 147.035014629364
      }
    },
    {
      "class": "Branch",
      "id": "branch_42160_42161_1",
      "ports": {
        "bus1": 42160,
        "bus2": 42161
      },
      "params": {
        "R": 0.0002579892461653799,
        "X": 0.0011140935821458697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42160_42165_1",
      "ports": {
        "bus1": 42165,
        "bus2": 42160
      },
      "params": {
        "R": 0.005849327426403761,
        "X": 0.023952877148985863,
        "G": 0.0,
        "B": 0.001988937146961689
      },
      "extension": {
        "length": 5102.115572570801,
        "rating": 122.17254638671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_42160_42215_1",
      "ports": {
        "bus1": 42160,
        "bus2": 42215
      },
      "params": {
        "R": 0.00863630324602127,
        "X": 0.03239491581916809,
        "G": 0.0,
        "B": 0.0027306508272886276
      },
      "extension": {
        "length": 7217.123009765625,
        "rating": 109.51637029647827
      }
    },
    {
      "class": "Branch",
      "id": "branch_42162_42165_1",
      "ports": {
        "bus1": 42162,
        "bus2": 42165
      },
      "params": {
        "R": 0.0020047216676175594,
        "X": 0.011195296421647072,
        "G": 0.0,
        "B": 0.001994318561628461
      },
      "extension": {
        "length": 3321.898025756836,
        "rating": 131.2848448753357
      }
    },
    {
      "class": "Branch",
      "id": "branch_42162_42216_1",
      "ports": {
        "bus1": 42216,
        "bus2": 42162
      },
      "params": {
        "R": 0.005129472818225622,
        "X": 0.016106734052300453,
        "G": 0.0,
        "B": 0.001841024262830615
      },
      "extension": {
        "length": 3953.4929041442874,
        "rating": 136.59796714782715
      }
    },
    {
      "class": "Branch",
      "id": "branch_42163_42164_1",
      "ports": {
        "bus1": 42163,
        "bus2": 42164
      },
      "params": {
        "R": 0.0002576507395133376,
        "X": 0.001141010201536119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42163_42217_1",
      "ports": {
        "bus1": 42217,
        "bus2": 42163
      },
      "params": {
        "R": 0.003770620096474886,
        "X": 0.014808151870965958,
        "G": 0.0,
        "B": 0.0027302014641463757
      },
      "extension": {
        "length": 4385.489872741699,
        "rating": 129.15221452713013
      }
    },
    {
      "class": "Branch",
      "id": "branch_42163_42757_1",
      "ports": {
        "bus1": 42757,
        "bus2": 42163
      },
      "params": {
        "R": 0.0025162394158542156,
        "X": 0.012679585255682468,
        "G": 0.0,
        "B": 0.0016482365317642689
      },
      "extension": {
        "length": 3259.6461743774416,
        "rating": 131.015145778656
      }
    },
    {
      "class": "Branch",
      "id": "branch_42165_42166_1",
      "ports": {
        "bus1": 42165,
        "bus2": 42166
      },
      "params": {
        "R": 0.0002585281035862863,
        "X": 0.0011575305834412575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42167_42168_1",
      "ports": {
        "bus1": 42167,
        "bus2": 42168
      },
      "params": {
        "R": 0.0002478881215211004,
        "X": 0.0010832061525434256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42168_42838_1",
      "ports": {
        "bus1": 42168,
        "bus2": 42838
      },
      "params": {
        "R": 0.0013359533622860909,
        "X": 0.005631222855299711,
        "G": 0.0,
        "B": 0.0013190233148634434
      },
      "extension": {
        "length": 1886.8106335144043,
        "rating": 132.83069133758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_42168_42997_1",
      "ports": {
        "bus1": 42997,
        "bus2": 42168
      },
      "params": {
        "R": 0.003470448311418295,
        "X": 0.014415903948247433,
        "G": 0.0,
        "B": 0.0013685656012967229
      },
      "extension": {
        "length": 3070.3962027282714,
        "rating": 121.42438888549805
      }
    },
    {
      "class": "Branch",
      "id": "branch_42169_42170_1",
      "ports": {
        "bus1": 42169,
        "bus2": 42170
      },
      "params": {
        "R": 0.0002965052844956517,
        "X": 0.0010170935420319438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42170_42173_1",
      "ports": {
        "bus1": 42173,
        "bus2": 42170
      },
      "params": {
        "R": 0.0038622505962848663,
        "X": 0.015635032206773758,
        "G": 0.0,
        "B": 0.0012701343512162566
      },
      "extension": {
        "length": 3171.6338314361574,
        "rating": 147.91104793548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_42170_42173_2",
      "ports": {
        "bus1": 42173,
        "bus2": 42170
      },
      "params": {
        "R": 0.0038622505962848663,
        "X": 0.015635032206773758,
        "G": 0.0,
        "B": 0.0012701343512162566
      },
      "extension": {
        "length": 3171.6338314361574,
        "rating": 147.91104793548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_42170_42192_1",
      "ports": {
        "bus1": 42170,
        "bus2": 42192
      },
      "params": {
        "R": 0.003007163992151618,
        "X": 0.012774850241839886,
        "G": 0.0,
        "B": 0.0011308229295536876
      },
      "extension": {
        "length": 2899.3463469085696,
        "rating": 152.40706205368042
      }
    },
    {
      "class": "Branch",
      "id": "branch_42170_42192_2",
      "ports": {
        "bus1": 42170,
        "bus2": 42192
      },
      "params": {
        "R": 0.003007163992151618,
        "X": 0.012774850241839886,
        "G": 0.0,
        "B": 0.0011308229295536876
      },
      "extension": {
        "length": 2899.3463469085696,
        "rating": 152.40706205368042
      }
    },
    {
      "class": "Branch",
      "id": "branch_42171_42172_1",
      "ports": {
        "bus1": 42171,
        "bus2": 42172
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42173_42174_1",
      "ports": {
        "bus1": 42173,
        "bus2": 42174
      },
      "params": {
        "R": 0.00022264897415880114,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42173_42176_1",
      "ports": {
        "bus1": 42176,
        "bus2": 42173
      },
      "params": {
        "R": 0.002953028306365013,
        "X": 0.013481325469911098,
        "G": 0.0,
        "B": 0.0017178583657369018
      },
      "extension": {
        "length": 2949.7866459960937,
        "rating": 136.92317008972168
      }
    },
    {
      "class": "Branch",
      "id": "branch_42175_42176_1",
      "ports": {
        "bus1": 42175,
        "bus2": 42176
      },
      "params": {
        "R": 0.000279090425465256,
        "X": 0.0010978687787428498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42176_42179_1",
      "ports": {
        "bus1": 42179,
        "bus2": 42176
      },
      "params": {
        "R": 0.004173933528363705,
        "X": 0.02038276568055153,
        "G": 0.0,
        "B": 0.001735623343847692
      },
      "extension": {
        "length": 4488.066413909913,
        "rating": 124.39532279968262
      }
    },
    {
      "class": "Branch",
      "id": "branch_42176_42838_1",
      "ports": {
        "bus1": 42176,
        "bus2": 42838
      },
      "params": {
        "R": 0.004354134202003479,
        "X": 0.019891301169991493,
        "G": 0.0,
        "B": 0.0023995039518922567
      },
      "extension": {
        "length": 4905.604509246827,
        "rating": 120.63970565795898
      }
    },
    {
      "class": "Branch",
      "id": "branch_42177_42178_1",
      "ports": {
        "bus1": 42177,
        "bus2": 42178
      },
      "params": {
        "R": 0.00020969950128346682,
        "X": 0.0011205343762412667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42177_42640_1",
      "ports": {
        "bus1": 42640,
        "bus2": 42177
      },
      "params": {
        "R": 0.0012713561300188303,
        "X": 0.005294439848512411,
        "G": 0.0,
        "B": 0.0008696429431438445
      },
      "extension": {
        "length": 1480.132808418274,
        "rating": 116.79223775863647
      }
    },
    {
      "class": "Branch",
      "id": "branch_42177_42938_1",
      "ports": {
        "bus1": 42177,
        "bus2": 42938
      },
      "params": {
        "R": 0.003605550155043602,
        "X": 0.018958158791065216,
        "G": 0.0,
        "B": 0.0020930811297148466
      },
      "extension": {
        "length": 4566.857162750244,
        "rating": 135.18775701522827
      }
    },
    {
      "class": "Branch",
      "id": "branch_42180_42640_1",
      "ports": {
        "bus1": 42180,
        "bus2": 42640
      },
      "params": {
        "R": 0.003672223538160324,
        "X": 0.011379612609744072,
        "G": 0.0,
        "B": 0.001634144224226475
      },
      "extension": {
        "length": 3271.1682268981936,
        "rating": 137.24257946014404
      }
    },
    {
      "class": "Branch",
      "id": "branch_42181_42182_1",
      "ports": {
        "bus1": 42182,
        "bus2": 42181
      },
      "params": {
        "R": 0.0017364820232614875,
        "X": 0.07090647518634796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42181_42182_2",
      "ports": {
        "bus1": 42182,
        "bus2": 42181
      },
      "params": {
        "R": 0.0017364820232614875,
        "X": 0.07090647518634796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42181_42182_3",
      "ports": {
        "bus1": 42182,
        "bus2": 42181
      },
      "params": {
        "R": 0.0017364820232614875,
        "X": 0.07090647518634796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42181_42182_4",
      "ports": {
        "bus1": 42182,
        "bus2": 42181
      },
      "params": {
        "R": 0.0017364820232614875,
        "X": 0.07090647518634796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42181_42183_1",
      "ports": {
        "bus1": 42181,
        "bus2": 42183
      },
      "params": {
        "R": 0.00020122200658079237,
        "X": 0.0010253177024424076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42181_42185_1",
      "ports": {
        "bus1": 42185,
        "bus2": 42181
      },
      "params": {
        "R": 0.0007542917155660689,
        "X": 0.007167151663452387,
        "G": 0.0,
        "B": 0.06341366469860077
      },
      "extension": {
        "length": 16045.875321899415,
        "rating": 443.01133155822754
      }
    },
    {
      "class": "Branch",
      "id": "branch_42181_42191_1",
      "ports": {
        "bus1": 42181,
        "bus2": 42191
      },
      "params": {
        "R": 0.0011905523715540767,
        "X": 0.011556165292859077,
        "G": 0.0,
        "B": 0.08560813963413239
      },
      "extension": {
        "length": 21477.4972701416,
        "rating": 601.119327545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_42182_42203_1",
      "ports": {
        "bus1": 42203,
        "bus2": 42182
      },
      "params": {
        "R": 0.0031854840926826,
        "X": 0.01289987564086914,
        "G": 0.0,
        "B": 0.001709507661871612
      },
      "extension": {
        "length": 3162.461734313965,
        "rating": 155.23701906204224
      }
    },
    {
      "class": "Branch",
      "id": "branch_42182_42203_2",
      "ports": {
        "bus1": 42203,
        "bus2": 42182
      },
      "params": {
        "R": 0.0031854840926826,
        "X": 0.01289987564086914,
        "G": 0.0,
        "B": 0.001709507661871612
      },
      "extension": {
        "length": 3162.461734313965,
        "rating": 155.23701906204224
      }
    },
    {
      "class": "Branch",
      "id": "branch_42184_42205_1",
      "ports": {
        "bus1": 42184,
        "bus2": 42205
      },
      "params": {
        "R": 0.006087819114327431,
        "X": 0.025166673585772514,
        "G": 0.0,
        "B": 0.001685503055341542
      },
      "extension": {
        "length": 4755.555761077881,
        "rating": 110.45925617218018
      }
    },
    {
      "class": "Branch",
      "id": "branch_42185_42186_1",
      "ports": {
        "bus1": 42185,
        "bus2": 42186
      },
      "params": {
        "R": 0.00021935599215794355,
        "X": 0.0011655621929094195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42185_42191_1",
      "ports": {
        "bus1": 42191,
        "bus2": 42185
      },
      "params": {
        "R": 0.0016613004263490438,
        "X": 0.015663951635360718,
        "G": 0.0,
        "B": 0.04755452647805214
      },
      "extension": {
        "length": 18476.750990478515,
        "rating": 562.5382423400879
      }
    },
    {
      "class": "Branch",
      "id": "branch_42187_42205_1",
      "ports": {
        "bus1": 42205,
        "bus2": 42187
      },
      "params": {
        "R": 0.0030503692105412483,
        "X": 0.014787846244871616,
        "G": 0.0,
        "B": 0.0017278251470997932
      },
      "extension": {
        "length": 3251.569341796875,
        "rating": 140.51170349121094
      }
    },
    {
      "class": "Branch",
      "id": "branch_42188_42189_1",
      "ports": {
        "bus1": 42188,
        "bus2": 42189
      },
      "params": {
        "R": 0.0002679548051673919,
        "X": 0.00110588688403368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42189_42210_1",
      "ports": {
        "bus1": 42210,
        "bus2": 42189
      },
      "params": {
        "R": 0.004561081528663635,
        "X": 0.022107262164354324,
        "G": 0.0,
        "B": 0.0016959037166088817
      },
      "extension": {
        "length": 4313.788319091797,
        "rating": 139.9425983428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_42190_42197_1",
      "ports": {
        "bus1": 42197,
        "bus2": 42190
      },
      "params": {
        "R": 0.002112739719450474,
        "X": 0.008916488848626614,
        "G": 0.0,
        "B": 0.0015515061095356943
      },
      "extension": {
        "length": 2553.7998805389407,
        "rating": 129.94595766067505
      }
    },
    {
      "class": "Branch",
      "id": "branch_42190_42938_1",
      "ports": {
        "bus1": 42938,
        "bus2": 42190
      },
      "params": {
        "R": 0.003884749487042427,
        "X": 0.021997014060616493,
        "G": 0.0,
        "B": 0.0016184496926143763
      },
      "extension": {
        "length": 4094.4695083923343,
        "rating": 140.53702354431152
      }
    },
    {
      "class": "Branch",
      "id": "branch_42191_42192_1",
      "ports": {
        "bus1": 42192,
        "bus2": 42191
      },
      "params": {
        "R": 0.0014317377936095,
        "X": 0.06769081205129623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42191_42192_2",
      "ports": {
        "bus1": 42192,
        "bus2": 42191
      },
      "params": {
        "R": 0.0014317377936095,
        "X": 0.06769081205129623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42191_42192_3",
      "ports": {
        "bus1": 42192,
        "bus2": 42191
      },
      "params": {
        "R": 0.0014317377936095,
        "X": 0.06769081205129623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42191_42192_4",
      "ports": {
        "bus1": 42192,
        "bus2": 42191
      },
      "params": {
        "R": 0.0014317377936095,
        "X": 0.06769081205129623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42191_42193_1",
      "ports": {
        "bus1": 42191,
        "bus2": 42193
      },
      "params": {
        "R": 0.0002110135683324188,
        "X": 0.0011560816783457994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42191_42610_1",
      "ports": {
        "bus1": 42610,
        "bus2": 42191
      },
      "params": {
        "R": 0.0023822400253266096,
        "X": 0.021845009177923203,
        "G": 0.0,
        "B": 0.03789806738495827
      },
      "extension": {
        "length": 20570.92135070801,
        "rating": 386.3933563232422
      }
    },
    {
      "class": "Branch",
      "id": "branch_42191_42832_1",
      "ports": {
        "bus1": 42191,
        "bus2": 42832
      },
      "params": {
        "R": 0.0008056396036408842,
        "X": 0.006754798348993063,
        "G": 0.0,
        "B": 0.03878023847937584
      },
      "extension": {
        "length": 10761.362998901368,
        "rating": 696.3574886322021
      }
    },
    {
      "class": "Branch",
      "id": "branch_42191_42832_2",
      "ports": {
        "bus1": 42191,
        "bus2": 42832
      },
      "params": {
        "R": 0.0008056396036408842,
        "X": 0.006754798348993063,
        "G": 0.0,
        "B": 0.03878023847937584
      },
      "extension": {
        "length": 10761.362998901368,
        "rating": 696.3574886322021
      }
    },
    {
      "class": "Branch",
      "id": "branch_42192_42197_1",
      "ports": {
        "bus1": 42192,
        "bus2": 42197
      },
      "params": {
        "R": 0.005520493257790804,
        "X": 0.021821942180395126,
        "G": 0.0,
        "B": 0.0031103016808629036
      },
      "extension": {
        "length": 5930.450581695557,
        "rating": 128.14499139785767
      }
    },
    {
      "class": "Branch",
      "id": "branch_42195_42196_1",
      "ports": {
        "bus1": 42195,
        "bus2": 42196
      },
      "params": {
        "R": 0.0002159238647436723,
        "X": 0.0010700059356167912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42197_42198_1",
      "ports": {
        "bus1": 42197,
        "bus2": 42198
      },
      "params": {
        "R": 0.0002586527552921325,
        "X": 0.0010650757467374206,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42197_42592_1",
      "ports": {
        "bus1": 42592,
        "bus2": 42197
      },
      "params": {
        "R": 0.002888066926971078,
        "X": 0.015113350003957748,
        "G": 0.0,
        "B": 0.0018428219482302666
      },
      "extension": {
        "length": 3563.7111029663088,
        "rating": 132.69699811935425
      }
    },
    {
      "class": "Branch",
      "id": "branch_42199_42201_1",
      "ports": {
        "bus1": 42201,
        "bus2": 42199
      },
      "params": {
        "R": 0.0068289898335933685,
        "X": 0.02652626857161522,
        "G": 0.0,
        "B": 0.0018454024102538826
      },
      "extension": {
        "length": 4920.772071807862,
        "rating": 153.70712280273438
      }
    },
    {
      "class": "Branch",
      "id": "branch_42199_42201_2",
      "ports": {
        "bus1": 42201,
        "bus2": 42199
      },
      "params": {
        "R": 0.0068289898335933685,
        "X": 0.02652626857161522,
        "G": 0.0,
        "B": 0.0018454024102538826
      },
      "extension": {
        "length": 4920.772071807862,
        "rating": 153.70712280273438
      }
    },
    {
      "class": "Branch",
      "id": "branch_42199_42204_1",
      "ports": {
        "bus1": 42199,
        "bus2": 42204
      },
      "params": {
        "R": 0.0028887640219181776,
        "X": 0.015528768301010132,
        "G": 0.0,
        "B": 0.002538213273510337
      },
      "extension": {
        "length": 4768.471786651611,
        "rating": 147.45818376541138
      }
    },
    {
      "class": "Branch",
      "id": "branch_42199_42204_2",
      "ports": {
        "bus1": 42199,
        "bus2": 42204
      },
      "params": {
        "R": 0.0028887640219181776,
        "X": 0.015528768301010132,
        "G": 0.0,
        "B": 0.002538213273510337
      },
      "extension": {
        "length": 4768.471786651611,
        "rating": 147.45818376541138
      }
    },
    {
      "class": "Branch",
      "id": "branch_42200_42201_1",
      "ports": {
        "bus1": 42200,
        "bus2": 42201
      },
      "params": {
        "R": 0.00026953095220960677,
        "X": 0.0010957582853734493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42202_42203_1",
      "ports": {
        "bus1": 42202,
        "bus2": 42203
      },
      "params": {
        "R": 0.000204941097763367,
        "X": 0.0010053145233541727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42205_42206_1",
      "ports": {
        "bus1": 42205,
        "bus2": 42206
      },
      "params": {
        "R": 0.00029554235516116023,
        "X": 0.0010070522548630834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42208_42209_1",
      "ports": {
        "bus1": 42208,
        "bus2": 42209
      },
      "params": {
        "R": 0.00028474509599618614,
        "X": 0.0011993835214525461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42209_42210_1",
      "ports": {
        "bus1": 42209,
        "bus2": 42210
      },
      "params": {
        "R": 0.004325290210545063,
        "X": 0.01707095094025135,
        "G": 0.0,
        "B": 0.003768907394260168
      },
      "extension": {
        "length": 5454.638810760498,
        "rating": 125.80834627151489
      }
    },
    {
      "class": "Branch",
      "id": "branch_42209_42213_1",
      "ports": {
        "bus1": 42209,
        "bus2": 42213
      },
      "params": {
        "R": 0.0015149344690144062,
        "X": 0.008951488882303238,
        "G": 0.0,
        "B": 0.0010805161437019706
      },
      "extension": {
        "length": 2277.828132522583,
        "rating": 138.74491453170776
      }
    },
    {
      "class": "Branch",
      "id": "branch_42210_42211_1",
      "ports": {
        "bus1": 42210,
        "bus2": 42211
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42212_42213_1",
      "ports": {
        "bus1": 42212,
        "bus2": 42213
      },
      "params": {
        "R": 0.0002497208188287914,
        "X": 0.0010744560277089477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42214_42832_1",
      "ports": {
        "bus1": 42832,
        "bus2": 42214
      },
      "params": {
        "R": 0.002144590485841036,
        "X": 0.01706739142537117,
        "G": 0.0,
        "B": 0.025940705090761185
      },
      "extension": {
        "length": 16010.938896240235,
        "rating": 440.39149284362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_42215_43064_1",
      "ports": {
        "bus1": 42215,
        "bus2": 43064
      },
      "params": {
        "R": 0.003492716234177351,
        "X": 0.01593674346804619,
        "G": 0.0,
        "B": 0.0014585775788873434
      },
      "extension": {
        "length": 3585.5323640441898,
        "rating": 118.21796894073486
      }
    },
    {
      "class": "Branch",
      "id": "branch_42217_42218_1",
      "ports": {
        "bus1": 42217,
        "bus2": 42218
      },
      "params": {
        "R": 0.00026637138216756284,
        "X": 0.0011177979176864028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42217_43064_1",
      "ports": {
        "bus1": 42217,
        "bus2": 43064
      },
      "params": {
        "R": 0.00388522120192647,
        "X": 0.017362887039780617,
        "G": 0.0,
        "B": 0.0010280297137796879
      },
      "extension": {
        "length": 3005.7809665374757,
        "rating": 118.03673505783081
      }
    },
    {
      "class": "Branch",
      "id": "branch_42219_42220_1",
      "ports": {
        "bus1": 42219,
        "bus2": 42220
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42221_42222_1",
      "ports": {
        "bus1": 42221,
        "bus2": 42222
      },
      "params": {
        "R": 0.0002161577285733074,
        "X": 0.0011564706219360232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42222_42224_1",
      "ports": {
        "bus1": 42222,
        "bus2": 42224
      },
      "params": {
        "R": 0.0024093822576105595,
        "X": 0.011958076618611813,
        "G": 0.0,
        "B": 0.0024177280720323324
      },
      "extension": {
        "length": 3530.3309544067383,
        "rating": 143.9313530921936
      }
    },
    {
      "class": "Branch",
      "id": "branch_42222_42224_2",
      "ports": {
        "bus1": 42222,
        "bus2": 42224
      },
      "params": {
        "R": 0.0024093822576105595,
        "X": 0.011958076618611813,
        "G": 0.0,
        "B": 0.0024177280720323324
      },
      "extension": {
        "length": 3530.3309544067383,
        "rating": 143.9313530921936
      }
    },
    {
      "class": "Branch",
      "id": "branch_42223_42622_1",
      "ports": {
        "bus1": 42622,
        "bus2": 42223
      },
      "params": {
        "R": 0.005483472254127264,
        "X": 0.020245447754859924,
        "G": 0.0,
        "B": 0.0016197883524000645
      },
      "extension": {
        "length": 4273.083768768311,
        "rating": 106.48250579833984
      }
    },
    {
      "class": "Branch",
      "id": "branch_42223_43029_1",
      "ports": {
        "bus1": 42223,
        "bus2": 43029
      },
      "params": {
        "R": 0.003064156509935856,
        "X": 0.01583201438188553,
        "G": 0.0,
        "B": 0.0019817326683551073
      },
      "extension": {
        "length": 4200.698082458496,
        "rating": 123.83612394332886
      }
    },
    {
      "class": "Branch",
      "id": "branch_42224_42644_1",
      "ports": {
        "bus1": 42644,
        "bus2": 42224
      },
      "params": {
        "R": 0.0015770700993016362,
        "X": 0.007092528510838747,
        "G": 0.0,
        "B": 0.0004840418696403503
      },
      "extension": {
        "length": 1424.6515873718263,
        "rating": 110.04470586776733
      }
    },
    {
      "class": "Branch",
      "id": "branch_42224_42949_1",
      "ports": {
        "bus1": 42224,
        "bus2": 42949
      },
      "params": {
        "R": 0.002782012103125453,
        "X": 0.011136536486446857,
        "G": 0.0,
        "B": 0.0018125260248780253
      },
      "extension": {
        "length": 3202.418841888428,
        "rating": 153.0658721923828
      }
    },
    {
      "class": "Branch",
      "id": "branch_42224_42949_2",
      "ports": {
        "bus1": 42224,
        "bus2": 42949
      },
      "params": {
        "R": 0.002782012103125453,
        "X": 0.011136536486446857,
        "G": 0.0,
        "B": 0.0018125260248780253
      },
      "extension": {
        "length": 3202.418841888428,
        "rating": 153.0658721923828
      }
    },
    {
      "class": "Branch",
      "id": "branch_42225_42226_1",
      "ports": {
        "bus1": 42225,
        "bus2": 42226
      },
      "params": {
        "R": 0.00022349445498548448,
        "X": 0.001165105844847858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42226_42231_1",
      "ports": {
        "bus1": 42226,
        "bus2": 42231
      },
      "params": {
        "R": 0.010363283567130566,
        "X": 0.05096152797341347,
        "G": 0.0,
        "B": 0.005929489620029926
      },
      "extension": {
        "length": 12790.777497802736,
        "rating": 125.30531883239746
      }
    },
    {
      "class": "Branch",
      "id": "branch_42227_42229_1",
      "ports": {
        "bus1": 42229,
        "bus2": 42227
      },
      "params": {
        "R": 0.007179841864854097,
        "X": 0.03429928421974182,
        "G": 0.0,
        "B": 0.005675760097801685
      },
      "extension": {
        "length": 9236.518399291992,
        "rating": 136.63231134414673
      }
    },
    {
      "class": "Branch",
      "id": "branch_42227_42231_1",
      "ports": {
        "bus1": 42231,
        "bus2": 42227
      },
      "params": {
        "R": 0.011182606220245361,
        "X": 0.04555375128984451,
        "G": 0.0,
        "B": 0.00999264046549797
      },
      "extension": {
        "length": 15973.275148681641,
        "rating": 140.05578756332397
      }
    },
    {
      "class": "Branch",
      "id": "branch_42228_42229_1",
      "ports": {
        "bus1": 42229,
        "bus2": 42228
      },
      "params": {
        "R": 0.007925331592559814,
        "X": 0.03514933958649635,
        "G": 0.0,
        "B": 0.0034616130869835615
      },
      "extension": {
        "length": 8090.387846191406,
        "rating": 130.7856321334839
      }
    },
    {
      "class": "Branch",
      "id": "branch_42228_42230_1",
      "ports": {
        "bus1": 42228,
        "bus2": 42230
      },
      "params": {
        "R": 0.01624980941414833,
        "X": 0.07539194077253342,
        "G": 0.0,
        "B": 0.007569917943328619
      },
      "extension": {
        "length": 18074.39196862793,
        "rating": 118.70243549346924
      }
    },
    {
      "class": "Branch",
      "id": "branch_42230_42408_1",
      "ports": {
        "bus1": 42408,
        "bus2": 42230
      },
      "params": {
        "R": 0.019190939143300056,
        "X": 0.07532485574483871,
        "G": 0.0,
        "B": 0.009365331381559372
      },
      "extension": {
        "length": 18171.54110852051,
        "rating": 119.62615251541138
      }
    },
    {
      "class": "Branch",
      "id": "branch_42231_42234_1",
      "ports": {
        "bus1": 42231,
        "bus2": 42234
      },
      "params": {
        "R": 0.011719724163413048,
        "X": 0.04721168056130409,
        "G": 0.0,
        "B": 0.017137756571173668
      },
      "extension": {
        "length": 18992.280825439455,
        "rating": 134.76135730743408
      }
    },
    {
      "class": "Branch",
      "id": "branch_42232_42234_1",
      "ports": {
        "bus1": 42234,
        "bus2": 42232
      },
      "params": {
        "R": 0.006189414765685797,
        "X": 0.025848189368844032,
        "G": 0.0,
        "B": 0.0020516833756119013
      },
      "extension": {
        "length": 5326.885957489014,
        "rating": 140.63985347747803
      }
    },
    {
      "class": "Branch",
      "id": "branch_42232_42236_1",
      "ports": {
        "bus1": 42236,
        "bus2": 42232
      },
      "params": {
        "R": 0.003257433883845806,
        "X": 0.0140902204439044,
        "G": 0.0,
        "B": 0.0017691858811303973
      },
      "extension": {
        "length": 3521.8128696899416,
        "rating": 145.16115188598633
      }
    },
    {
      "class": "Branch",
      "id": "branch_42233_42234_1",
      "ports": {
        "bus1": 42233,
        "bus2": 42234
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42235_42238_1",
      "ports": {
        "bus1": 42235,
        "bus2": 42238
      },
      "params": {
        "R": -0.0006940269377082586,
        "X": -0.02427288144826889,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42235_42239_1",
      "ports": {
        "bus1": 42235,
        "bus2": 42239
      },
      "params": {
        "R": 0.0002586852351669222,
        "X": 0.0010004563955590129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42235_42240_1",
      "ports": {
        "bus1": 42235,
        "bus2": 42240
      },
      "params": {
        "R": 0.00021839012333657593,
        "X": 0.0010089462157338858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42236_42238_1",
      "ports": {
        "bus1": 42236,
        "bus2": 42238
      },
      "params": {
        "R": 0.0031970946583896875,
        "X": 0.11181513220071793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42237_42238_1",
      "ports": {
        "bus1": 42237,
        "bus2": 42238
      },
      "params": {
        "R": 0.014099948108196259,
        "X": 0.4931313097476959,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42240_42441_1",
      "ports": {
        "bus1": 42441,
        "bus2": 42240
      },
      "params": {
        "R": 0.0020915293134748936,
        "X": 0.01942121796309948,
        "G": 0.0,
        "B": 0.09972577542066574
      },
      "extension": {
        "length": 31454.86496044922,
        "rating": 578.673267364502
      }
    },
    {
      "class": "Branch",
      "id": "branch_42242_42247_1",
      "ports": {
        "bus1": 42247,
        "bus2": 42242
      },
      "params": {
        "R": 0.007287755608558655,
        "X": 0.03353576734662056,
        "G": 0.0,
        "B": 0.004221767652779818
      },
      "extension": {
        "length": 7871.875183959961,
        "rating": 130.71272373199463
      }
    },
    {
      "class": "Branch",
      "id": "branch_42242_42587_1",
      "ports": {
        "bus1": 42242,
        "bus2": 42587
      },
      "params": {
        "R": 0.025893259793519974,
        "X": 0.116103395819664,
        "G": 0.0,
        "B": 0.008956107310950756
      },
      "extension": {
        "length": 24205.64642138672,
        "rating": 134.58423614501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_42243_42246_1",
      "ports": {
        "bus1": 42243,
        "bus2": 42246
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0027895644307136536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42243_42247_1",
      "ports": {
        "bus1": 42243,
        "bus2": 42247
      },
      "params": {
        "R": 0.00025758249103091657,
        "X": 0.0011127640027552843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42243_42248_1",
      "ports": {
        "bus1": 42243,
        "bus2": 42248
      },
      "params": {
        "R": 0.00027266587130725384,
        "X": 0.0010708920890465379,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42244_42246_1",
      "ports": {
        "bus1": 42244,
        "bus2": 42246
      },
      "params": {
        "R": 0.0011285287328064442,
        "X": 0.03165829926729202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42245_42246_1",
      "ports": {
        "bus1": 42245,
        "bus2": 42246
      },
      "params": {
        "R": 0.0011285287328064442,
        "X": 0.03165829926729202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42249_42250_1",
      "ports": {
        "bus1": 42249,
        "bus2": 42250
      },
      "params": {
        "R": 0.0002373317547608167,
        "X": 0.0010487562976777554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42249_42251_1",
      "ports": {
        "bus1": 42251,
        "bus2": 42249
      },
      "params": {
        "R": 0.007918527349829674,
        "X": 0.033408209681510925,
        "G": 0.0,
        "B": 0.002145279198884964
      },
      "extension": {
        "length": 6422.39683291626,
        "rating": 108.47318172454834
      }
    },
    {
      "class": "Branch",
      "id": "branch_42251_42252_1",
      "ports": {
        "bus1": 42251,
        "bus2": 42252
      },
      "params": {
        "R": 0.00022033140703570098,
        "X": 0.0011188258649781346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42251_42253_1",
      "ports": {
        "bus1": 42251,
        "bus2": 42253
      },
      "params": {
        "R": 0.0026773810386657715,
        "X": 0.012521564960479736,
        "G": 0.0,
        "B": 0.002285025082528591
      },
      "extension": {
        "length": 3732.54414642334,
        "rating": 124.29282665252686
      }
    },
    {
      "class": "Branch",
      "id": "branch_42253_42255_1",
      "ports": {
        "bus1": 42255,
        "bus2": 42253
      },
      "params": {
        "R": 0.010611139237880707,
        "X": 0.05073370411992073,
        "G": 0.0,
        "B": 0.00974581204354763
      },
      "extension": {
        "length": 15213.692210449219,
        "rating": 132.4737310409546
      }
    },
    {
      "class": "Branch",
      "id": "branch_42254_42257_1",
      "ports": {
        "bus1": 42257,
        "bus2": 42254
      },
      "params": {
        "R": 0.004937069024890661,
        "X": 0.02324609085917473,
        "G": 0.0,
        "B": 0.0015815825900062919
      },
      "extension": {
        "length": 4677.122234619141,
        "rating": 126.02030038833618
      }
    },
    {
      "class": "Branch",
      "id": "branch_42256_42257_1",
      "ports": {
        "bus1": 42256,
        "bus2": 42257
      },
      "params": {
        "R": 0.00029298188746906817,
        "X": 0.0010738284327089787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42257_42264_1",
      "ports": {
        "bus1": 42257,
        "bus2": 42264
      },
      "params": {
        "R": 0.0203737523406744,
        "X": 0.07342667877674103,
        "G": 0.0,
        "B": 0.01806732453405857
      },
      "extension": {
        "length": 24615.4507097168,
        "rating": 150.9958267211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_42257_42264_2",
      "ports": {
        "bus1": 42257,
        "bus2": 42264
      },
      "params": {
        "R": 0.0203737523406744,
        "X": 0.07342667877674103,
        "G": 0.0,
        "B": 0.01806732453405857
      },
      "extension": {
        "length": 24615.4507097168,
        "rating": 150.9958267211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_42258_42259_1",
      "ports": {
        "bus1": 42258,
        "bus2": 42259
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42260_42261_1",
      "ports": {
        "bus1": 42260,
        "bus2": 42261
      },
      "params": {
        "R": 0.00023198436247184873,
        "X": 0.001183929736725986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42260_42262_1",
      "ports": {
        "bus1": 42262,
        "bus2": 42260
      },
      "params": {
        "R": 0.011566621251404285,
        "X": 0.05359160527586937,
        "G": 0.0,
        "B": 0.005227980669587851
      },
      "extension": {
        "length": 11970.746086486817,
        "rating": 133.11092853546143
      }
    },
    {
      "class": "Branch",
      "id": "branch_42263_42264_1",
      "ports": {
        "bus1": 42263,
        "bus2": 42264
      },
      "params": {
        "R": 0.0002013938210438937,
        "X": 0.0010816004360094666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42266_42296_1",
      "ports": {
        "bus1": 42296,
        "bus2": 42266
      },
      "params": {
        "R": 0.017115460708737373,
        "X": 0.07862357795238495,
        "G": 0.0,
        "B": 0.008987654000520706
      },
      "extension": {
        "length": 19523.720293945313,
        "rating": 136.3764762878418
      }
    },
    {
      "class": "Branch",
      "id": "branch_42266_42361_1",
      "ports": {
        "bus1": 42361,
        "bus2": 42266
      },
      "params": {
        "R": 0.02565949782729149,
        "X": 0.09968943148851395,
        "G": 0.0,
        "B": 0.007727168966084719
      },
      "extension": {
        "length": 21263.489216674807,
        "rating": 123.50503206253052
      }
    },
    {
      "class": "Branch",
      "id": "branch_42267_42268_1",
      "ports": {
        "bus1": 42267,
        "bus2": 42268
      },
      "params": {
        "R": 0.0002440391108393669,
        "X": 0.0011771644931286573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42267_42290_1",
      "ports": {
        "bus1": 42267,
        "bus2": 42290
      },
      "params": {
        "R": 0.01725888065993786,
        "X": 0.05928536504507065,
        "G": 0.0,
        "B": 0.013741525821387768
      },
      "extension": {
        "length": 19649.791017333984,
        "rating": 136.21865510940552
      }
    },
    {
      "class": "Branch",
      "id": "branch_42269_42270_1",
      "ports": {
        "bus1": 42269,
        "bus2": 42270
      },
      "params": {
        "R": 0.00025683603598736227,
        "X": 0.00106449902523309,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42269_42271_1",
      "ports": {
        "bus1": 42269,
        "bus2": 42271
      },
      "params": {
        "R": 0.01650271937251091,
        "X": 0.08643560856580734,
        "G": 0.0,
        "B": 0.010169722139835358
      },
      "extension": {
        "length": 21755.79460876465,
        "rating": 128.70149612426758
      }
    },
    {
      "class": "Branch",
      "id": "branch_42269_45397_1",
      "ports": {
        "bus1": 42269,
        "bus2": 45397
      },
      "params": {
        "R": 0.012333082035183907,
        "X": 0.06008220091462135,
        "G": 0.0,
        "B": 0.009059058502316475
      },
      "extension": {
        "length": 16290.996639038087,
        "rating": 126.46434307098389
      }
    },
    {
      "class": "Branch",
      "id": "branch_42271_42272_1",
      "ports": {
        "bus1": 42271,
        "bus2": 42272
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42271_45233_1",
      "ports": {
        "bus1": 42271,
        "bus2": 45233
      },
      "params": {
        "R": 0.018737997859716415,
        "X": 0.07724740356206894,
        "G": 0.0,
        "B": 0.01048238854855299
      },
      "extension": {
        "length": 19033.29962402344,
        "rating": 129.0321946144104
      }
    },
    {
      "class": "Branch",
      "id": "branch_42273_42274_1",
      "ports": {
        "bus1": 42273,
        "bus2": 42274
      },
      "params": {
        "R": 0.0002736971073318273,
        "X": 0.0011075047077611089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42275_42276_1",
      "ports": {
        "bus1": 42275,
        "bus2": 42276
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42275_42278_1",
      "ports": {
        "bus1": 42275,
        "bus2": 42278
      },
      "params": {
        "R": 0.016774596646428108,
        "X": 0.045492954552173615,
        "G": 0.0,
        "B": 0.005411751102656126
      },
      "extension": {
        "length": 11137.31979510498,
        "rating": 103.37133407592773
      }
    },
    {
      "class": "Branch",
      "id": "branch_42275_42280_1",
      "ports": {
        "bus1": 42275,
        "bus2": 42280
      },
      "params": {
        "R": 0.008906005881726742,
        "X": 0.038588106632232666,
        "G": 0.0,
        "B": 0.006428827997297049
      },
      "extension": {
        "length": 11815.78831237793,
        "rating": 111.45977973937988
      }
    },
    {
      "class": "Branch",
      "id": "branch_42277_42441_1",
      "ports": {
        "bus1": 42277,
        "bus2": 42441
      },
      "params": {
        "R": 0.012442690320312977,
        "X": 0.11963973194360733,
        "G": 0.0,
        "B": 0.15871037542819977
      },
      "extension": {
        "length": 102251.7888046875,
        "rating": 522.2417831420898
      }
    },
    {
      "class": "Branch",
      "id": "branch_42278_42279_1",
      "ports": {
        "bus1": 42278,
        "bus2": 42279
      },
      "params": {
        "R": 0.00028325949097052217,
        "X": 0.0010331100784242153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42280_42281_1",
      "ports": {
        "bus1": 42280,
        "bus2": 42281
      },
      "params": {
        "R": 0.000220424888539128,
        "X": 0.0011329988483339548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42282_42283_1",
      "ports": {
        "bus1": 42282,
        "bus2": 42283
      },
      "params": {
        "R": 0.00023955984215717763,
        "X": 0.0010319341672584414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42287_42288_1",
      "ports": {
        "bus1": 42288,
        "bus2": 42287
      },
      "params": {
        "R": 0.016312794759869576,
        "X": 0.0766635313630104,
        "G": 0.0,
        "B": 0.010746113955974579
      },
      "extension": {
        "length": 19679.438556518555,
        "rating": 139.75718021392822
      }
    },
    {
      "class": "Branch",
      "id": "branch_42288_42567_1",
      "ports": {
        "bus1": 42567,
        "bus2": 42288
      },
      "params": {
        "R": 0.037460312247276306,
        "X": 0.12336147576570511,
        "G": 0.0,
        "B": 0.006153580732643605
      },
      "extension": {
        "length": 21240.990729492187,
        "rating": 133.25541019439697
      }
    },
    {
      "class": "Branch",
      "id": "branch_42289_42293_1",
      "ports": {
        "bus1": 42293,
        "bus2": 42289
      },
      "params": {
        "R": 0.009618074633181095,
        "X": 0.051005568355321884,
        "G": 0.0,
        "B": 0.004668793175369501
      },
      "extension": {
        "length": 11362.331525756836,
        "rating": 97.52482175827026
      }
    },
    {
      "class": "Branch",
      "id": "branch_42290_42291_1",
      "ports": {
        "bus1": 42291,
        "bus2": 42290
      },
      "params": {
        "R": 0.009366936981678009,
        "X": 0.04879393056035042,
        "G": 0.0,
        "B": 0.006400921382009982
      },
      "extension": {
        "length": 10939.047943908692,
        "rating": 131.87521696090698
      }
    },
    {
      "class": "Branch",
      "id": "branch_42292_42293_1",
      "ports": {
        "bus1": 42293,
        "bus2": 42292
      },
      "params": {
        "R": 0.0023465976119041443,
        "X": 0.08497609943151474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42292_42294_1",
      "ports": {
        "bus1": 42292,
        "bus2": 42294
      },
      "params": {
        "R": 0.00023533635248895735,
        "X": 0.0011199575383216143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42292_42773_1",
      "ports": {
        "bus1": 42292,
        "bus2": 42773
      },
      "params": {
        "R": 0.004729315638542175,
        "X": 0.046516213566064835,
        "G": 0.0,
        "B": 0.1517414152622223
      },
      "extension": {
        "length": 57405.82550097656,
        "rating": 632.5300216674805
      }
    },
    {
      "class": "Branch",
      "id": "branch_42292_42773_2",
      "ports": {
        "bus1": 42292,
        "bus2": 42773
      },
      "params": {
        "R": 0.004729315638542175,
        "X": 0.046516213566064835,
        "G": 0.0,
        "B": 0.1517414152622223
      },
      "extension": {
        "length": 57405.82550097656,
        "rating": 632.5300216674805
      }
    },
    {
      "class": "Branch",
      "id": "branch_42295_42297_1",
      "ports": {
        "bus1": 42295,
        "bus2": 42297
      },
      "params": {
        "R": 0.015359613113105297,
        "X": 0.05622737482190132,
        "G": 0.0,
        "B": 0.008195320144295692
      },
      "extension": {
        "length": 14918.14229699707,
        "rating": 145.8853840827942
      }
    },
    {
      "class": "Branch",
      "id": "branch_42295_42521_1",
      "ports": {
        "bus1": 42521,
        "bus2": 42295
      },
      "params": {
        "R": 0.016904989257454872,
        "X": 0.06950849294662476,
        "G": 0.0,
        "B": 0.007710986305028201
      },
      "extension": {
        "length": 15361.303712036133,
        "rating": 123.6021637916565
      }
    },
    {
      "class": "Branch",
      "id": "branch_42295_44988_1",
      "ports": {
        "bus1": 42295,
        "bus2": 44988
      },
      "params": {
        "R": 0.014577117748558521,
        "X": 0.06471464782953262,
        "G": 0.0,
        "B": 0.01836194097995758
      },
      "extension": {
        "length": 21943.09578076172,
        "rating": 140.62981605529785
      }
    },
    {
      "class": "Branch",
      "id": "branch_42296_42299_1",
      "ports": {
        "bus1": 42299,
        "bus2": 42296
      },
      "params": {
        "R": 0.008866150863468647,
        "X": 0.040615737438201904,
        "G": 0.0,
        "B": 0.005803355481475592
      },
      "extension": {
        "length": 10829.98422894287,
        "rating": 139.45229053497314
      }
    },
    {
      "class": "Branch",
      "id": "branch_42298_42299_1",
      "ports": {
        "bus1": 42298,
        "bus2": 42299
      },
      "params": {
        "R": 0.0002908664755523205,
        "X": 0.0010210915934294462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42300_42301_1",
      "ports": {
        "bus1": 42300,
        "bus2": 42301
      },
      "params": {
        "R": 0.000292607001028955,
        "X": 0.001113539794459939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42300_42303_1",
      "ports": {
        "bus1": 42303,
        "bus2": 42300
      },
      "params": {
        "R": 0.026710890233516693,
        "X": 0.09576006233692169,
        "G": 0.0,
        "B": 0.011224975809454918
      },
      "extension": {
        "length": 21210.5251472168,
        "rating": 162.0440125465393
      }
    },
    {
      "class": "Branch",
      "id": "branch_42300_42303_2",
      "ports": {
        "bus1": 42303,
        "bus2": 42300
      },
      "params": {
        "R": 0.026710890233516693,
        "X": 0.09576006233692169,
        "G": 0.0,
        "B": 0.011224975809454918
      },
      "extension": {
        "length": 21210.5251472168,
        "rating": 162.0440125465393
      }
    },
    {
      "class": "Branch",
      "id": "branch_42302_42303_1",
      "ports": {
        "bus1": 42303,
        "bus2": 42302
      },
      "params": {
        "R": 0.001339900423772633,
        "X": 0.05191195011138916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42302_42303_2",
      "ports": {
        "bus1": 42303,
        "bus2": 42302
      },
      "params": {
        "R": 0.001339900423772633,
        "X": 0.05191195011138916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42302_42303_3",
      "ports": {
        "bus1": 42303,
        "bus2": 42302
      },
      "params": {
        "R": 0.001339900423772633,
        "X": 0.05191195011138916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42302_42304_1",
      "ports": {
        "bus1": 42302,
        "bus2": 42304
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42303_42305_1",
      "ports": {
        "bus1": 42305,
        "bus2": 42303
      },
      "params": {
        "R": 0.008569867350161076,
        "X": 0.0435209684073925,
        "G": 0.0,
        "B": 0.006835521664470433
      },
      "extension": {
        "length": 12038.654406555177,
        "rating": 136.11891269683838
      }
    },
    {
      "class": "Branch",
      "id": "branch_42305_42399_1",
      "ports": {
        "bus1": 42305,
        "bus2": 42399
      },
      "params": {
        "R": 0.027552947402000427,
        "X": 0.11162205785512924,
        "G": 0.0,
        "B": 0.01179040502756834
      },
      "extension": {
        "length": 24234.16742468262,
        "rating": 128.87240648269653
      }
    },
    {
      "class": "Branch",
      "id": "branch_42306_42308_1",
      "ports": {
        "bus1": 42308,
        "bus2": 42306
      },
      "params": {
        "R": 0.015096504241228104,
        "X": 0.06829393655061722,
        "G": 0.0,
        "B": 0.008535507135093212
      },
      "extension": {
        "length": 16301.918204956055,
        "rating": 106.64496421813965
      }
    },
    {
      "class": "Branch",
      "id": "branch_42306_42635_1",
      "ports": {
        "bus1": 42306,
        "bus2": 42635
      },
      "params": {
        "R": 0.01091761328279972,
        "X": 0.04934946075081825,
        "G": 0.0,
        "B": 0.006583610549569129
      },
      "extension": {
        "length": 12414.88899975586,
        "rating": 119.53721046447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_42307_42635_1",
      "ports": {
        "bus1": 42307,
        "bus2": 42635
      },
      "params": {
        "R": 0.010882739908993244,
        "X": 0.03478735312819481,
        "G": 0.0,
        "B": 0.0026790660340338945
      },
      "extension": {
        "length": 7029.781933227539,
        "rating": 109.39927101135254
      }
    },
    {
      "class": "Branch",
      "id": "branch_42309_42310_1",
      "ports": {
        "bus1": 42309,
        "bus2": 42310
      },
      "params": {
        "R": 0.00022860534954816103,
        "X": 0.0011333373840898275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42309_43000_1",
      "ports": {
        "bus1": 42309,
        "bus2": 43000
      },
      "params": {
        "R": 0.017769381403923035,
        "X": 0.08135867118835449,
        "G": 0.0,
        "B": 0.007340333424508571
      },
      "extension": {
        "length": 17839.79317199707,
        "rating": 143.72326135635376
      }
    },
    {
      "class": "Branch",
      "id": "branch_42311_42326_1",
      "ports": {
        "bus1": 42326,
        "bus2": 42311
      },
      "params": {
        "R": 0.0030953846871852875,
        "X": 0.011683586053550243,
        "G": 0.0,
        "B": 0.0015544670168310404
      },
      "extension": {
        "length": 2910.2951553497314,
        "rating": 143.97116899490356
      }
    },
    {
      "class": "Branch",
      "id": "branch_42311_42326_2",
      "ports": {
        "bus1": 42326,
        "bus2": 42311
      },
      "params": {
        "R": 0.0030953846871852875,
        "X": 0.011683586053550243,
        "G": 0.0,
        "B": 0.0015544670168310404
      },
      "extension": {
        "length": 2910.2951553497314,
        "rating": 143.97116899490356
      }
    },
    {
      "class": "Branch",
      "id": "branch_42311_42329_1",
      "ports": {
        "bus1": 42311,
        "bus2": 42329
      },
      "params": {
        "R": 0.00315365893766284,
        "X": 0.015372443944215775,
        "G": 0.0,
        "B": 0.003024385077878833
      },
      "extension": {
        "length": 5164.456058074951,
        "rating": 137.82824277877808
      }
    },
    {
      "class": "Branch",
      "id": "branch_42311_42929_1",
      "ports": {
        "bus1": 42311,
        "bus2": 42929
      },
      "params": {
        "R": 0.0147810447961092,
        "X": 0.0639432817697525,
        "G": 0.0,
        "B": 0.006972706411033869
      },
      "extension": {
        "length": 14029.91479248047,
        "rating": 152.3991823196411
      }
    },
    {
      "class": "Branch",
      "id": "branch_42311_42929_2",
      "ports": {
        "bus1": 42311,
        "bus2": 42929
      },
      "params": {
        "R": 0.0147810447961092,
        "X": 0.0639432817697525,
        "G": 0.0,
        "B": 0.006972706411033869
      },
      "extension": {
        "length": 14029.91479248047,
        "rating": 152.3991823196411
      }
    },
    {
      "class": "Branch",
      "id": "branch_42311_42929_3",
      "ports": {
        "bus1": 42311,
        "bus2": 42929
      },
      "params": {
        "R": 0.0147810447961092,
        "X": 0.0639432817697525,
        "G": 0.0,
        "B": 0.006972706411033869
      },
      "extension": {
        "length": 14029.91479248047,
        "rating": 152.3991823196411
      }
    },
    {
      "class": "Branch",
      "id": "branch_42312_42313_1",
      "ports": {
        "bus1": 42312,
        "bus2": 42313
      },
      "params": {
        "R": 0.00024162251793313771,
        "X": 0.0011333863949403167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42312_42755_1",
      "ports": {
        "bus1": 42312,
        "bus2": 42755
      },
      "params": {
        "R": 0.006732242647558451,
        "X": 0.026881027966737747,
        "G": 0.0,
        "B": 0.0017806814284995198
      },
      "extension": {
        "length": 4693.008078918458,
        "rating": 124.71894025802612
      }
    },
    {
      "class": "Branch",
      "id": "branch_42312_42841_1",
      "ports": {
        "bus1": 42312,
        "bus2": 42841
      },
      "params": {
        "R": 0.009600428864359856,
        "X": 0.04022180661559105,
        "G": 0.0,
        "B": 0.0045062643475830555
      },
      "extension": {
        "length": 9053.34657989502,
        "rating": 130.82865476608276
      }
    },
    {
      "class": "Branch",
      "id": "branch_42314_42317_1",
      "ports": {
        "bus1": 42314,
        "bus2": 42317
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0014492906630039215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42314_42318_1",
      "ports": {
        "bus1": 42314,
        "bus2": 42318
      },
      "params": {
        "R": 0.00023622582375537604,
        "X": 0.0011722363997250795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42314_42319_1",
      "ports": {
        "bus1": 42314,
        "bus2": 42319
      },
      "params": {
        "R": 0.00020414043683558702,
        "X": 0.0010395533172413707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42315_42317_1",
      "ports": {
        "bus1": 42315,
        "bus2": 42317
      },
      "params": {
        "R": 0.001716189319267869,
        "X": 0.049085237085819244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42316_42317_1",
      "ports": {
        "bus1": 42316,
        "bus2": 42317
      },
      "params": {
        "R": 0.001716189319267869,
        "X": 0.049085237085819244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42319_42321_1",
      "ports": {
        "bus1": 42321,
        "bus2": 42319
      },
      "params": {
        "R": 0.014752862975001335,
        "X": 0.05966399237513542,
        "G": 0.0,
        "B": 0.006811616476625204
      },
      "extension": {
        "length": 13570.392515625,
        "rating": 124.5806336402893
      }
    },
    {
      "class": "Branch",
      "id": "branch_42320_42321_1",
      "ports": {
        "bus1": 42320,
        "bus2": 42321
      },
      "params": {
        "R": 0.00028244793065823615,
        "X": 0.0011639841832220554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42321_42329_1",
      "ports": {
        "bus1": 42329,
        "bus2": 42321
      },
      "params": {
        "R": 0.0068150791339576244,
        "X": 0.020415693521499634,
        "G": 0.0,
        "B": 0.0031599090434610844
      },
      "extension": {
        "length": 5517.555226226807,
        "rating": 130.75450658798218
      }
    },
    {
      "class": "Branch",
      "id": "branch_42322_42323_1",
      "ports": {
        "bus1": 42323,
        "bus2": 42322
      },
      "params": {
        "R": 0.018577640876173973,
        "X": 0.06520626693964005,
        "G": 0.0,
        "B": 0.00724097341299057
      },
      "extension": {
        "length": 15189.939799804688,
        "rating": 131.11780881881714
      }
    },
    {
      "class": "Branch",
      "id": "branch_42322_42886_1",
      "ports": {
        "bus1": 42886,
        "bus2": 42322
      },
      "params": {
        "R": 0.01031970139592886,
        "X": 0.03392811492085457,
        "G": 0.0,
        "B": 0.005402051378041506
      },
      "extension": {
        "length": 8513.69061291504,
        "rating": 133.7380886077881
      }
    },
    {
      "class": "Branch",
      "id": "branch_42323_42330_1",
      "ports": {
        "bus1": 42330,
        "bus2": 42323
      },
      "params": {
        "R": 0.015577203594148159,
        "X": 0.060072168707847595,
        "G": 0.0,
        "B": 0.007379070390015841
      },
      "extension": {
        "length": 13979.739436523438,
        "rating": 129.70198392868042
      }
    },
    {
      "class": "Branch",
      "id": "branch_42324_42841_1",
      "ports": {
        "bus1": 42324,
        "bus2": 42841
      },
      "params": {
        "R": 0.0017808139091357589,
        "X": 0.007538432255387306,
        "G": 0.0,
        "B": 0.0006133713177405298
      },
      "extension": {
        "length": 1526.0010639038087,
        "rating": 104.2950987815857
      }
    },
    {
      "class": "Branch",
      "id": "branch_42324_42929_1",
      "ports": {
        "bus1": 42324,
        "bus2": 42929
      },
      "params": {
        "R": 0.005649209022521973,
        "X": 0.028838850557804108,
        "G": 0.0,
        "B": 0.002159358933568001
      },
      "extension": {
        "length": 5455.898105987549,
        "rating": 120.00123262405396
      }
    },
    {
      "class": "Branch",
      "id": "branch_42325_42328_1",
      "ports": {
        "bus1": 42328,
        "bus2": 42325
      },
      "params": {
        "R": 0.004837319254875183,
        "X": 0.02004128508269787,
        "G": 0.0,
        "B": 0.0014806656399741769
      },
      "extension": {
        "length": 3984.704394378662,
        "rating": 129.23967838287354
      }
    },
    {
      "class": "Branch",
      "id": "branch_42327_42328_1",
      "ports": {
        "bus1": 42327,
        "bus2": 42328
      },
      "params": {
        "R": 0.00029482808895409107,
        "X": 0.0011862622341141105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42328_42336_1",
      "ports": {
        "bus1": 42336,
        "bus2": 42328
      },
      "params": {
        "R": 0.00828042346984148,
        "X": 0.03426719456911087,
        "G": 0.0,
        "B": 0.0039417939260602
      },
      "extension": {
        "length": 7918.832085205078,
        "rating": 134.78145599365234
      }
    },
    {
      "class": "Branch",
      "id": "branch_42328_42755_1",
      "ports": {
        "bus1": 42328,
        "bus2": 42755
      },
      "params": {
        "R": 0.009839236736297607,
        "X": 0.04343470558524132,
        "G": 0.0,
        "B": 0.007097921799868344
      },
      "extension": {
        "length": 12881.245696655275,
        "rating": 135.20503044128418
      }
    },
    {
      "class": "Branch",
      "id": "branch_42330_42331_1",
      "ports": {
        "bus1": 42330,
        "bus2": 42331
      },
      "params": {
        "R": 0.00026944177807308733,
        "X": 0.0010157825890928507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42330_42333_1",
      "ports": {
        "bus1": 42330,
        "bus2": 42333
      },
      "params": {
        "R": 0.005244559142738581,
        "X": 0.023807363584637642,
        "G": 0.0,
        "B": 0.0035650711506605153
      },
      "extension": {
        "length": 6991.798181945801,
        "rating": 116.44668579101562
      }
    },
    {
      "class": "Branch",
      "id": "branch_42332_42333_1",
      "ports": {
        "bus1": 42332,
        "bus2": 42333
      },
      "params": {
        "R": 0.00020095995569135994,
        "X": 0.001184707274660468,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42333_42339_1",
      "ports": {
        "bus1": 42333,
        "bus2": 42339
      },
      "params": {
        "R": 0.011310373432934284,
        "X": 0.06065809726715088,
        "G": 0.0,
        "B": 0.0078731095418334
      },
      "extension": {
        "length": 15215.741155151367,
        "rating": 122.39397764205933
      }
    },
    {
      "class": "Branch",
      "id": "branch_42337_42338_1",
      "ports": {
        "bus1": 42337,
        "bus2": 42338
      },
      "params": {
        "R": 0.00022384423937182873,
        "X": 0.0011538987746462226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42338_42339_1",
      "ports": {
        "bus1": 42338,
        "bus2": 42339
      },
      "params": {
        "R": 0.006110744550824165,
        "X": 0.02426154538989067,
        "G": 0.0,
        "B": 0.004251889418810606
      },
      "extension": {
        "length": 7119.929360961914,
        "rating": 132.6721429824829
      }
    },
    {
      "class": "Branch",
      "id": "branch_42340_42341_1",
      "ports": {
        "bus1": 42340,
        "bus2": 42341
      },
      "params": {
        "R": 0.00023553190112579614,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42340_42494_1",
      "ports": {
        "bus1": 42340,
        "bus2": 42494
      },
      "params": {
        "R": 0.00527708837762475,
        "X": 0.0251628328114748,
        "G": 0.0,
        "B": 0.004249257501214743
      },
      "extension": {
        "length": 7034.829090270996,
        "rating": 135.98594665527344
      }
    },
    {
      "class": "Branch",
      "id": "branch_42340_42503_1",
      "ports": {
        "bus1": 42503,
        "bus2": 42340
      },
      "params": {
        "R": 0.0053337044082582,
        "X": 0.021535556763410568,
        "G": 0.0,
        "B": 0.0024275255855172873
      },
      "extension": {
        "length": 5446.771477020264,
        "rating": 136.18624210357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_42340_42658_1",
      "ports": {
        "bus1": 42340,
        "bus2": 42658
      },
      "params": {
        "R": 0.011789037846028805,
        "X": 0.059384968131780624,
        "G": 0.0,
        "B": 0.007065297570079566
      },
      "extension": {
        "length": 15376.022348510744,
        "rating": 156.53128623962402
      }
    },
    {
      "class": "Branch",
      "id": "branch_42340_42658_2",
      "ports": {
        "bus1": 42340,
        "bus2": 42658
      },
      "params": {
        "R": 0.011789037846028805,
        "X": 0.059384968131780624,
        "G": 0.0,
        "B": 0.007065297570079566
      },
      "extension": {
        "length": 15376.022348510744,
        "rating": 156.53128623962402
      }
    },
    {
      "class": "Branch",
      "id": "branch_42342_42343_1",
      "ports": {
        "bus1": 42342,
        "bus2": 42343
      },
      "params": {
        "R": 0.00023204843455459923,
        "X": 0.0011352217989042401,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42342_42344_1",
      "ports": {
        "bus1": 42342,
        "bus2": 42344
      },
      "params": {
        "R": 0.0126585578545928,
        "X": 0.058696918189525604,
        "G": 0.0,
        "B": 0.004905161447823048
      },
      "extension": {
        "length": 12187.977966430664,
        "rating": 114.10809755325317
      }
    },
    {
      "class": "Branch",
      "id": "branch_42342_42347_1",
      "ports": {
        "bus1": 42347,
        "bus2": 42342
      },
      "params": {
        "R": 0.004541127011179924,
        "X": 0.020204821601510048,
        "G": 0.0,
        "B": 0.002633936470374465
      },
      "extension": {
        "length": 4899.760412475586,
        "rating": 157.3695182800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_42342_42347_2",
      "ports": {
        "bus1": 42347,
        "bus2": 42342
      },
      "params": {
        "R": 0.004541127011179924,
        "X": 0.020204821601510048,
        "G": 0.0,
        "B": 0.002633936470374465
      },
      "extension": {
        "length": 4899.760412475586,
        "rating": 157.3695182800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_42342_42496_1",
      "ports": {
        "bus1": 42342,
        "bus2": 42496
      },
      "params": {
        "R": 0.01940247230231762,
        "X": 0.0980747789144516,
        "G": 0.0,
        "B": 0.012766595929861069
      },
      "extension": {
        "length": 25799.083857421876,
        "rating": 138.59063386917114
      }
    },
    {
      "class": "Branch",
      "id": "branch_42342_42498_1",
      "ports": {
        "bus1": 42342,
        "bus2": 42498
      },
      "params": {
        "R": 0.03396216034889221,
        "X": 0.13669677078723907,
        "G": 0.0,
        "B": 0.008736180141568184
      },
      "extension": {
        "length": 26903.463517089844,
        "rating": 132.7967882156372
      }
    },
    {
      "class": "Branch",
      "id": "branch_42342_42512_1",
      "ports": {
        "bus1": 42342,
        "bus2": 42512
      },
      "params": {
        "R": 0.018828481435775757,
        "X": 0.08369870483875275,
        "G": 0.0,
        "B": 0.007201765663921832
      },
      "extension": {
        "length": 17764.479489990234,
        "rating": 137.9334568977356
      }
    },
    {
      "class": "Branch",
      "id": "branch_42344_42345_1",
      "ports": {
        "bus1": 42344,
        "bus2": 42345
      },
      "params": {
        "R": 0.00021173177810851485,
        "X": 0.0011018251534551382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42344_42351_1",
      "ports": {
        "bus1": 42351,
        "bus2": 42344
      },
      "params": {
        "R": 0.02659502439200878,
        "X": 0.07821466028690338,
        "G": 0.0,
        "B": 0.009876149706542492
      },
      "extension": {
        "length": 19692.669981445313,
        "rating": 129.70337867736816
      }
    },
    {
      "class": "Branch",
      "id": "branch_42344_42512_1",
      "ports": {
        "bus1": 42344,
        "bus2": 42512
      },
      "params": {
        "R": 0.009063507430255413,
        "X": 0.03475354239344597,
        "G": 0.0,
        "B": 0.0031396693084388967
      },
      "extension": {
        "length": 7583.01004852295,
        "rating": 143.57023239135742
      }
    },
    {
      "class": "Branch",
      "id": "branch_42344_46235_1",
      "ports": {
        "bus1": 42344,
        "bus2": 46235
      },
      "params": {
        "R": 0.03611178696155548,
        "X": 0.14812350273132324,
        "G": 0.0,
        "B": 0.02012764662504196
      },
      "extension": {
        "length": 40954.77021313477,
        "rating": 136.77561283111572
      }
    },
    {
      "class": "Branch",
      "id": "branch_42346_42347_1",
      "ports": {
        "bus1": 42346,
        "bus2": 42347
      },
      "params": {
        "R": 0.005846923682838678,
        "X": 0.028692204505205154,
        "G": 0.0,
        "B": 0.0033743921667337418
      },
      "extension": {
        "length": 6915.67489819336,
        "rating": 158.44178199768066
      }
    },
    {
      "class": "Branch",
      "id": "branch_42346_42347_2",
      "ports": {
        "bus1": 42346,
        "bus2": 42347
      },
      "params": {
        "R": 0.005846923682838678,
        "X": 0.028692204505205154,
        "G": 0.0,
        "B": 0.0033743921667337418
      },
      "extension": {
        "length": 6915.67489819336,
        "rating": 158.44178199768066
      }
    },
    {
      "class": "Branch",
      "id": "branch_42346_42510_1",
      "ports": {
        "bus1": 42346,
        "bus2": 42510
      },
      "params": {
        "R": 0.015886155888438225,
        "X": 0.062246933579444885,
        "G": 0.0,
        "B": 0.012669962830841541
      },
      "extension": {
        "length": 20694.785046020508,
        "rating": 153.2205581665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_42346_42976_1",
      "ports": {
        "bus1": 42346,
        "bus2": 42976
      },
      "params": {
        "R": 0.009536076337099075,
        "X": 0.04611193761229515,
        "G": 0.0,
        "B": 0.00573906023055315
      },
      "extension": {
        "length": 11858.756294311524,
        "rating": 153.473162651062
      }
    },
    {
      "class": "Branch",
      "id": "branch_42346_46237_1",
      "ports": {
        "bus1": 46237,
        "bus2": 42346
      },
      "params": {
        "R": 0.03232180327177048,
        "X": 0.12015324085950851,
        "G": 0.0,
        "B": 0.010041210800409317
      },
      "extension": {
        "length": 26253.495283447268,
        "rating": 172.6102113723755
      }
    },
    {
      "class": "Branch",
      "id": "branch_42346_46237_2",
      "ports": {
        "bus1": 46237,
        "bus2": 42346
      },
      "params": {
        "R": 0.03232180327177048,
        "X": 0.12015324085950851,
        "G": 0.0,
        "B": 0.010041210800409317
      },
      "extension": {
        "length": 26253.495283447268,
        "rating": 172.6102113723755
      }
    },
    {
      "class": "Branch",
      "id": "branch_42347_42348_1",
      "ports": {
        "bus1": 42347,
        "bus2": 42348
      },
      "params": {
        "R": 0.00022552997688762844,
        "X": 0.0011296170996502042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42347_42658_1",
      "ports": {
        "bus1": 42347,
        "bus2": 42658
      },
      "params": {
        "R": 0.014047659933567047,
        "X": 0.061676014214754105,
        "G": 0.0,
        "B": 0.006192665081471205
      },
      "extension": {
        "length": 14859.571639526368,
        "rating": 108.52639675140381
      }
    },
    {
      "class": "Branch",
      "id": "branch_42349_42350_1",
      "ports": {
        "bus1": 42349,
        "bus2": 42350
      },
      "params": {
        "R": 0.0002886919828597456,
        "X": 0.001098618726246059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42349_42351_1",
      "ports": {
        "bus1": 42349,
        "bus2": 42351
      },
      "params": {
        "R": 0.028606874868273735,
        "X": 0.11792483925819397,
        "G": 0.0,
        "B": 0.00824522040784359
      },
      "extension": {
        "length": 21997.141877197268,
        "rating": 144.05628442764282
      }
    },
    {
      "class": "Branch",
      "id": "branch_42349_42647_1",
      "ports": {
        "bus1": 42647,
        "bus2": 42349
      },
      "params": {
        "R": 0.026523932814598083,
        "X": 0.1008291095495224,
        "G": 0.0,
        "B": 0.009147741831839085
      },
      "extension": {
        "length": 23439.225993530275,
        "rating": 95.89651226997375
      }
    },
    {
      "class": "Branch",
      "id": "branch_42349_44998_1",
      "ports": {
        "bus1": 44998,
        "bus2": 42349
      },
      "params": {
        "R": 0.022506171837449074,
        "X": 0.07832736521959305,
        "G": 0.0,
        "B": 0.010031239129602909
      },
      "extension": {
        "length": 19321.415014526367,
        "rating": 113.36829662322998
      }
    },
    {
      "class": "Branch",
      "id": "branch_42349_46240_1",
      "ports": {
        "bus1": 42349,
        "bus2": 46240
      },
      "params": {
        "R": 0.018716106191277504,
        "X": 0.07232046127319336,
        "G": 0.0,
        "B": 0.009781614877283573
      },
      "extension": {
        "length": 20409.05471923828,
        "rating": 149.45225715637207
      }
    },
    {
      "class": "Branch",
      "id": "branch_42352_42353_1",
      "ports": {
        "bus1": 42352,
        "bus2": 42353
      },
      "params": {
        "R": 0.0002877454098779708,
        "X": 0.0010353568941354752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42352_42436_1",
      "ports": {
        "bus1": 42436,
        "bus2": 42352
      },
      "params": {
        "R": 0.011269349604845047,
        "X": 0.03711574152112007,
        "G": 0.0,
        "B": 0.0036858159583061934
      },
      "extension": {
        "length": 8277.860914672852,
        "rating": 122.78894186019897
      }
    },
    {
      "class": "Branch",
      "id": "branch_42354_42355_1",
      "ports": {
        "bus1": 42355,
        "bus2": 42354
      },
      "params": {
        "R": 0.016560805961489677,
        "X": 0.07107006758451462,
        "G": 0.0,
        "B": 0.007511786185204983
      },
      "extension": {
        "length": 16924.51959741211,
        "rating": 108.07677507400513
      }
    },
    {
      "class": "Branch",
      "id": "branch_42354_42359_1",
      "ports": {
        "bus1": 42354,
        "bus2": 42359
      },
      "params": {
        "R": 0.016600672155618668,
        "X": 0.08088008314371109,
        "G": 0.0,
        "B": 0.0055862003937363625
      },
      "extension": {
        "length": 15952.540135253907,
        "rating": 112.69028186798096
      }
    },
    {
      "class": "Branch",
      "id": "branch_42355_42439_1",
      "ports": {
        "bus1": 42355,
        "bus2": 42439
      },
      "params": {
        "R": 0.00849943794310093,
        "X": 0.03822223097085953,
        "G": 0.0,
        "B": 0.003557116724550724
      },
      "extension": {
        "length": 8035.879010559082,
        "rating": 120.63698768615723
      }
    },
    {
      "class": "Branch",
      "id": "branch_42355_42886_1",
      "ports": {
        "bus1": 42355,
        "bus2": 42886
      },
      "params": {
        "R": 0.023892469704151154,
        "X": 0.09526887536048889,
        "G": 0.0,
        "B": 0.011333507485687733
      },
      "extension": {
        "length": 24140.284317993166,
        "rating": 132.73900747299194
      }
    },
    {
      "class": "Branch",
      "id": "branch_42356_42357_1",
      "ports": {
        "bus1": 42356,
        "bus2": 42357
      },
      "params": {
        "R": 0.0002866667928174138,
        "X": 0.001146539580076933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42357_42358_1",
      "ports": {
        "bus1": 42358,
        "bus2": 42357
      },
      "params": {
        "R": 0.011678590439260006,
        "X": 0.05591386929154396,
        "G": 0.0,
        "B": 0.009149130433797836
      },
      "extension": {
        "length": 15624.171806396485,
        "rating": 109.811270236969
      }
    },
    {
      "class": "Branch",
      "id": "branch_42358_42359_1",
      "ports": {
        "bus1": 42358,
        "bus2": 42359
      },
      "params": {
        "R": 0.007093443069607019,
        "X": 0.031253714114427567,
        "G": 0.0,
        "B": 0.005071965046226978
      },
      "extension": {
        "length": 9083.987128234863,
        "rating": 94.64829564094543
      }
    },
    {
      "class": "Branch",
      "id": "branch_42360_42361_1",
      "ports": {
        "bus1": 42360,
        "bus2": 42361
      },
      "params": {
        "R": 0.0002770056889858097,
        "X": 0.0011963988654315472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42362_42363_1",
      "ports": {
        "bus1": 42362,
        "bus2": 42363
      },
      "params": {
        "R": 0.000246866256929934,
        "X": 0.0010736221447587013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42362_42365_1",
      "ports": {
        "bus1": 42365,
        "bus2": 42362
      },
      "params": {
        "R": 0.015557091683149338,
        "X": 0.06857285648584366,
        "G": 0.0,
        "B": 0.006103341933339834
      },
      "extension": {
        "length": 14543.093329101563,
        "rating": 134.56761837005615
      }
    },
    {
      "class": "Branch",
      "id": "branch_42364_42579_1",
      "ports": {
        "bus1": 42579,
        "bus2": 42364
      },
      "params": {
        "R": 0.009698309004306793,
        "X": 0.03397106006741524,
        "G": 0.0,
        "B": 0.0033438999671489
      },
      "extension": {
        "length": 7644.656425231934,
        "rating": 127.39304304122925
      }
    },
    {
      "class": "Branch",
      "id": "branch_42365_42367_1",
      "ports": {
        "bus1": 42365,
        "bus2": 42367
      },
      "params": {
        "R": 0.0076393443159759045,
        "X": 0.03798111155629158,
        "G": 0.0,
        "B": 0.0046904925256967545
      },
      "extension": {
        "length": 9730.30563116455,
        "rating": 131.30807876586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_42370_42371_1",
      "ports": {
        "bus1": 42370,
        "bus2": 42371
      },
      "params": {
        "R": 0.00022537112818099558,
        "X": 0.0011240050662308931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42371_42372_1",
      "ports": {
        "bus1": 42372,
        "bus2": 42371
      },
      "params": {
        "R": 0.012343494221568108,
        "X": 0.04804809018969536,
        "G": 0.0,
        "B": 0.00491674616932869
      },
      "extension": {
        "length": 10952.039941589355,
        "rating": 104.94029521942139
      }
    },
    {
      "class": "Branch",
      "id": "branch_42374_42564_1",
      "ports": {
        "bus1": 42564,
        "bus2": 42374
      },
      "params": {
        "R": 0.01766316406428814,
        "X": 0.07080014050006866,
        "G": 0.0,
        "B": 0.008861050009727478
      },
      "extension": {
        "length": 17700.03212145996,
        "rating": 124.94689226150513
      }
    },
    {
      "class": "Branch",
      "id": "branch_42375_42376_1",
      "ports": {
        "bus1": 42375,
        "bus2": 42376
      },
      "params": {
        "R": 0.010046388022601604,
        "X": 0.04759129136800766,
        "G": 0.0,
        "B": 0.0052617499604821205
      },
      "extension": {
        "length": 11068.624127746582,
        "rating": 99.25842881202698
      }
    },
    {
      "class": "Branch",
      "id": "branch_42376_42377_1",
      "ports": {
        "bus1": 42376,
        "bus2": 42377
      },
      "params": {
        "R": 0.0002195456763729453,
        "X": 0.0010769161162897944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42378_42379_1",
      "ports": {
        "bus1": 42378,
        "bus2": 42379
      },
      "params": {
        "R": 0.00026067672297358513,
        "X": 0.0011308423709124327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42378_42382_1",
      "ports": {
        "bus1": 42378,
        "bus2": 42382
      },
      "params": {
        "R": 0.006792468950152397,
        "X": 0.032799314707517624,
        "G": 0.0,
        "B": 0.006222453899681567
      },
      "extension": {
        "length": 10135.695863342286,
        "rating": 120.35014629364014
      }
    },
    {
      "class": "Branch",
      "id": "branch_42378_42384_1",
      "ports": {
        "bus1": 42378,
        "bus2": 42384
      },
      "params": {
        "R": 0.010530490428209305,
        "X": 0.046111833304166794,
        "G": 0.0,
        "B": 0.005404958035796881
      },
      "extension": {
        "length": 11332.521298828126,
        "rating": 99.17184114456177
      }
    },
    {
      "class": "Branch",
      "id": "branch_42380_42382_1",
      "ports": {
        "bus1": 42382,
        "bus2": 42380
      },
      "params": {
        "R": 0.010928066447377205,
        "X": 0.041403792798519135,
        "G": 0.0,
        "B": 0.013004631735384466
      },
      "extension": {
        "length": 17149.668691772462,
        "rating": 136.90369129180908
      }
    },
    {
      "class": "Branch",
      "id": "branch_42381_42382_1",
      "ports": {
        "bus1": 42382,
        "bus2": 42381
      },
      "params": {
        "R": 0.0015094117261469364,
        "X": 0.06208141893148422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42381_42382_2",
      "ports": {
        "bus1": 42382,
        "bus2": 42381
      },
      "params": {
        "R": 0.0015094117261469364,
        "X": 0.06208141893148422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42381_42382_3",
      "ports": {
        "bus1": 42382,
        "bus2": 42381
      },
      "params": {
        "R": 0.0015094117261469364,
        "X": 0.06208141893148422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42381_42383_1",
      "ports": {
        "bus1": 42381,
        "bus2": 42383
      },
      "params": {
        "R": 0.0002380550722591579,
        "X": 0.0010700876591727138,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42385_42386_1",
      "ports": {
        "bus1": 42385,
        "bus2": 42386
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42385_42387_1",
      "ports": {
        "bus1": 42385,
        "bus2": 42387
      },
      "params": {
        "R": 0.004054300952702761,
        "X": 0.015346924774348736,
        "G": 0.0,
        "B": 0.001573903951793909
      },
      "extension": {
        "length": 3385.160536376953,
        "rating": 145.04785537719727
      }
    },
    {
      "class": "Branch",
      "id": "branch_42385_42388_1",
      "ports": {
        "bus1": 42388,
        "bus2": 42385
      },
      "params": {
        "R": 0.01582285761833191,
        "X": 0.07368150353431702,
        "G": 0.0,
        "B": 0.007859126664698124
      },
      "extension": {
        "length": 16256.224435913087,
        "rating": 145.91325521469116
      }
    },
    {
      "class": "Branch",
      "id": "branch_42385_42388_2",
      "ports": {
        "bus1": 42388,
        "bus2": 42385
      },
      "params": {
        "R": 0.01582285761833191,
        "X": 0.07368150353431702,
        "G": 0.0,
        "B": 0.007859126664698124
      },
      "extension": {
        "length": 16256.224435913087,
        "rating": 145.91325521469116
      }
    },
    {
      "class": "Branch",
      "id": "branch_42387_42389_1",
      "ports": {
        "bus1": 42389,
        "bus2": 42387
      },
      "params": {
        "R": 0.01517555397003889,
        "X": 0.0736042708158493,
        "G": 0.0,
        "B": 0.01028080191463232
      },
      "extension": {
        "length": 18513.223740966798,
        "rating": 142.9545283317566
      }
    },
    {
      "class": "Branch",
      "id": "branch_42388_42683_1",
      "ports": {
        "bus1": 42683,
        "bus2": 42388
      },
      "params": {
        "R": 0.016425855457782745,
        "X": 0.06012335419654846,
        "G": 0.0,
        "B": 0.00502443453297019
      },
      "extension": {
        "length": 11633.723843994141,
        "rating": 150.86266994476318
      }
    },
    {
      "class": "Branch",
      "id": "branch_42388_42683_2",
      "ports": {
        "bus1": 42683,
        "bus2": 42388
      },
      "params": {
        "R": 0.016425855457782745,
        "X": 0.06012335419654846,
        "G": 0.0,
        "B": 0.00502443453297019
      },
      "extension": {
        "length": 11633.723843994141,
        "rating": 150.86266994476318
      }
    },
    {
      "class": "Branch",
      "id": "branch_42390_42396_1",
      "ports": {
        "bus1": 42396,
        "bus2": 42390
      },
      "params": {
        "R": 0.028778087347745895,
        "X": 0.087743379175663,
        "G": 0.0,
        "B": 0.010141721926629543
      },
      "extension": {
        "length": 21994.072297119143,
        "rating": 133.843731880188
      }
    },
    {
      "class": "Branch",
      "id": "branch_42390_42399_1",
      "ports": {
        "bus1": 42390,
        "bus2": 42399
      },
      "params": {
        "R": 0.018823562189936638,
        "X": 0.06866449117660522,
        "G": 0.0,
        "B": 0.0066527524031698695
      },
      "extension": {
        "length": 15099.499227172852,
        "rating": 129.3722629547119
      }
    },
    {
      "class": "Branch",
      "id": "branch_42391_42394_1",
      "ports": {
        "bus1": 42391,
        "bus2": 42394
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.00019710883498191833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42391_42395_1",
      "ports": {
        "bus1": 42391,
        "bus2": 42395
      },
      "params": {
        "R": 0.00025698117678985,
        "X": 0.001096080057322979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42391_42396_1",
      "ports": {
        "bus1": 42391,
        "bus2": 42396
      },
      "params": {
        "R": 0.0002262668131152168,
        "X": 0.0010232861386612058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42392_42394_1",
      "ports": {
        "bus1": 42392,
        "bus2": 42394
      },
      "params": {
        "R": 0.001190297189168632,
        "X": 0.03681597486138344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42393_42394_1",
      "ports": {
        "bus1": 42393,
        "bus2": 42394
      },
      "params": {
        "R": 0.001190297189168632,
        "X": 0.03681597486138344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42396_42397_1",
      "ports": {
        "bus1": 42396,
        "bus2": 42397
      },
      "params": {
        "R": 0.008543179370462894,
        "X": 0.033967193216085434,
        "G": 0.0,
        "B": 0.004643499385565519
      },
      "extension": {
        "length": 9672.111764648438,
        "rating": 136.91349029541016
      }
    },
    {
      "class": "Branch",
      "id": "branch_42397_42398_1",
      "ports": {
        "bus1": 42397,
        "bus2": 42398
      },
      "params": {
        "R": 0.0002733719884417951,
        "X": 0.0011905657593160868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42397_42683_1",
      "ports": {
        "bus1": 42397,
        "bus2": 42683
      },
      "params": {
        "R": 0.02255137823522091,
        "X": 0.08468155562877655,
        "G": 0.0,
        "B": 0.011192473582923412
      },
      "extension": {
        "length": 21388.620648559572,
        "rating": 139.84079360961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_42400_42417_1",
      "ports": {
        "bus1": 42417,
        "bus2": 42400
      },
      "params": {
        "R": 0.0036462992429733276,
        "X": 0.01588835008442402,
        "G": 0.0,
        "B": 0.0017760694026947021
      },
      "extension": {
        "length": 3916.3425438537597,
        "rating": 96.41942977905273
      }
    },
    {
      "class": "Branch",
      "id": "branch_42400_42419_1",
      "ports": {
        "bus1": 42419,
        "bus2": 42400
      },
      "params": {
        "R": 0.003346402198076248,
        "X": 0.013706420548260212,
        "G": 0.0,
        "B": 0.0017791083082556722
      },
      "extension": {
        "length": 3327.975410614014,
        "rating": 117.044997215271
      }
    },
    {
      "class": "Branch",
      "id": "branch_42400_42920_1",
      "ports": {
        "bus1": 42920,
        "bus2": 42400
      },
      "params": {
        "R": 0.0019767931662499905,
        "X": 0.007278937380760908,
        "G": 0.0,
        "B": 0.0009308987064287065
      },
      "extension": {
        "length": 1706.792807647705,
        "rating": 111.51939630508423
      }
    },
    {
      "class": "Branch",
      "id": "branch_42401_42404_1",
      "ports": {
        "bus1": 42401,
        "bus2": 42404
      },
      "params": {
        "R": 0.0037616563495248556,
        "X": 0.016328906640410423,
        "G": 0.0,
        "B": 0.001463017426431179
      },
      "extension": {
        "length": 3283.0877900390624,
        "rating": 141.33927822113037
      }
    },
    {
      "class": "Branch",
      "id": "branch_42402_42403_1",
      "ports": {
        "bus1": 42402,
        "bus2": 42403
      },
      "params": {
        "R": 0.000219173394725658,
        "X": 0.0010031562997028232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42403_42920_1",
      "ports": {
        "bus1": 42403,
        "bus2": 42920
      },
      "params": {
        "R": 0.01469474658370018,
        "X": 0.062165841460227966,
        "G": 0.0,
        "B": 0.005421646870672703
      },
      "extension": {
        "length": 13318.14823791504,
        "rating": 114.90715742111206
      }
    },
    {
      "class": "Branch",
      "id": "branch_42406_42407_1",
      "ports": {
        "bus1": 42406,
        "bus2": 42407
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42406_42417_1",
      "ports": {
        "bus1": 42417,
        "bus2": 42406
      },
      "params": {
        "R": 0.004753530491143465,
        "X": 0.024098992347717285,
        "G": 0.0,
        "B": 0.0027358783408999443
      },
      "extension": {
        "length": 5825.732624725342,
        "rating": 121.2256908416748
      }
    },
    {
      "class": "Branch",
      "id": "branch_42408_42409_1",
      "ports": {
        "bus1": 42408,
        "bus2": 42409
      },
      "params": {
        "R": 0.00029600076959468424,
        "X": 0.0011867500143125653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42410_42419_1",
      "ports": {
        "bus1": 42410,
        "bus2": 42419
      },
      "params": {
        "R": 0.001959824003279209,
        "X": 0.010247936472296715,
        "G": 0.0,
        "B": 0.00228581833653152
      },
      "extension": {
        "length": 3417.1674315490723,
        "rating": 123.45041036605835
      }
    },
    {
      "class": "Branch",
      "id": "branch_42410_42422_1",
      "ports": {
        "bus1": 42410,
        "bus2": 42422
      },
      "params": {
        "R": 0.012408370152115822,
        "X": 0.03715301677584648,
        "G": 0.0,
        "B": 0.003076716559007764
      },
      "extension": {
        "length": 7574.649279785156,
        "rating": 102.4235486984253
      }
    },
    {
      "class": "Branch",
      "id": "branch_42410_43012_1",
      "ports": {
        "bus1": 42410,
        "bus2": 43012
      },
      "params": {
        "R": 0.004749332554638386,
        "X": 0.020401930436491966,
        "G": 0.0,
        "B": 0.002756804693490267
      },
      "extension": {
        "length": 5520.063073150635,
        "rating": 135.894513130188
      }
    },
    {
      "class": "Branch",
      "id": "branch_42411_42415_1",
      "ports": {
        "bus1": 42411,
        "bus2": 42415
      },
      "params": {
        "R": 0.003906560130417347,
        "X": 0.0164471548050642,
        "G": 0.0,
        "B": 0.004120181780308485
      },
      "extension": {
        "length": 4955.704660491943,
        "rating": 118.84276866912842
      }
    },
    {
      "class": "Branch",
      "id": "branch_42411_42422_1",
      "ports": {
        "bus1": 42411,
        "bus2": 42422
      },
      "params": {
        "R": 0.008161857724189758,
        "X": 0.029605381190776825,
        "G": 0.0,
        "B": 0.0031474924180656667
      },
      "extension": {
        "length": 6364.293519012452,
        "rating": 99.03697967529297
      }
    },
    {
      "class": "Branch",
      "id": "branch_42412_42419_1",
      "ports": {
        "bus1": 42412,
        "bus2": 42419
      },
      "params": {
        "R": 0.013909908011555672,
        "X": 0.03222622349858284,
        "G": 0.0,
        "B": 0.003612606320530176
      },
      "extension": {
        "length": 7366.867102111817,
        "rating": 113.14564943313599
      }
    },
    {
      "class": "Branch",
      "id": "branch_42412_42422_1",
      "ports": {
        "bus1": 42422,
        "bus2": 42412
      },
      "params": {
        "R": 0.0040733423084020615,
        "X": 0.020774025470018387,
        "G": 0.0,
        "B": 0.0022092589642852545
      },
      "extension": {
        "length": 5072.614605834961,
        "rating": 110.92561483383179
      }
    },
    {
      "class": "Branch",
      "id": "branch_42412_42429_1",
      "ports": {
        "bus1": 42429,
        "bus2": 42412
      },
      "params": {
        "R": 0.007461647968739271,
        "X": 0.03222625330090523,
        "G": 0.0,
        "B": 0.003009272739291191
      },
      "extension": {
        "length": 7188.984936584473,
        "rating": 140.50601720809937
      }
    },
    {
      "class": "Branch",
      "id": "branch_42413_42414_1",
      "ports": {
        "bus1": 42413,
        "bus2": 42414
      },
      "params": {
        "R": 0.0002663244085852057,
        "X": 0.0011318254983052611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42415_42416_1",
      "ports": {
        "bus1": 42415,
        "bus2": 42416
      },
      "params": {
        "R": 0.00022197239741217345,
        "X": 0.0010849962709471583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42417_42418_1",
      "ports": {
        "bus1": 42417,
        "bus2": 42418
      },
      "params": {
        "R": 0.00026176313986070454,
        "X": 0.0011001784587278962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42419_42420_1",
      "ports": {
        "bus1": 42419,
        "bus2": 42420
      },
      "params": {
        "R": 0.00020208001660648733,
        "X": 0.0010385662317276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42421_42427_1",
      "ports": {
        "bus1": 42427,
        "bus2": 42421
      },
      "params": {
        "R": 0.004445094149559736,
        "X": 0.019589386880397797,
        "G": 0.0,
        "B": 0.0012933521065860987
      },
      "extension": {
        "length": 3682.0779477539063,
        "rating": 120.69202661514282
      }
    },
    {
      "class": "Branch",
      "id": "branch_42421_42429_1",
      "ports": {
        "bus1": 42421,
        "bus2": 42429
      },
      "params": {
        "R": 0.004159036558121443,
        "X": 0.017466949298977852,
        "G": 0.0,
        "B": 0.002349809044972062
      },
      "extension": {
        "length": 4434.003051086426,
        "rating": 117.96289682388306
      }
    },
    {
      "class": "Branch",
      "id": "branch_42421_43012_1",
      "ports": {
        "bus1": 43012,
        "bus2": 42421
      },
      "params": {
        "R": 0.004364927299320698,
        "X": 0.019988523796200752,
        "G": 0.0,
        "B": 0.001619847840629518
      },
      "extension": {
        "length": 4369.7743901367185,
        "rating": 128.51744890213013
      }
    },
    {
      "class": "Branch",
      "id": "branch_42421_43018_1",
      "ports": {
        "bus1": 42421,
        "bus2": 43018
      },
      "params": {
        "R": 0.005479014478623867,
        "X": 0.02686122991144657,
        "G": 0.0,
        "B": 0.003108718199655413
      },
      "extension": {
        "length": 6604.731808044434,
        "rating": 138.18384408950806
      }
    },
    {
      "class": "Branch",
      "id": "branch_42422_42423_1",
      "ports": {
        "bus1": 42422,
        "bus2": 42423
      },
      "params": {
        "R": 0.0002495105436537415,
        "X": 0.0010159291559830308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42424_42425_1",
      "ports": {
        "bus1": 42425,
        "bus2": 42424
      },
      "params": {
        "R": 0.007517569698393345,
        "X": 0.02978408895432949,
        "G": 0.0,
        "B": 0.0022708054166287184
      },
      "extension": {
        "length": 6292.084333557129,
        "rating": 128.19710969924927
      }
    },
    {
      "class": "Branch",
      "id": "branch_42424_42428_1",
      "ports": {
        "bus1": 42428,
        "bus2": 42424
      },
      "params": {
        "R": 0.007628826890140772,
        "X": 0.0299018956720829,
        "G": 0.0,
        "B": 0.0030921981669962406
      },
      "extension": {
        "length": 6148.515468933106,
        "rating": 151.72321796417236
      }
    },
    {
      "class": "Branch",
      "id": "branch_42424_42428_2",
      "ports": {
        "bus1": 42428,
        "bus2": 42424
      },
      "params": {
        "R": 0.007628826890140772,
        "X": 0.0299018956720829,
        "G": 0.0,
        "B": 0.0030921981669962406
      },
      "extension": {
        "length": 6148.515468933106,
        "rating": 151.72321796417236
      }
    },
    {
      "class": "Branch",
      "id": "branch_42426_42431_1",
      "ports": {
        "bus1": 42431,
        "bus2": 42426
      },
      "params": {
        "R": 0.008764992468059063,
        "X": 0.03750286623835564,
        "G": 0.0,
        "B": 0.0023643432650715113
      },
      "extension": {
        "length": 7115.514537414551,
        "rating": 104.56572771072388
      }
    },
    {
      "class": "Branch",
      "id": "branch_42427_43012_1",
      "ports": {
        "bus1": 42427,
        "bus2": 43012
      },
      "params": {
        "R": 0.009008005261421204,
        "X": 0.02992832474410534,
        "G": 0.0,
        "B": 0.003988283686339855
      },
      "extension": {
        "length": 7794.721288696289,
        "rating": 110.78592538833618
      }
    },
    {
      "class": "Branch",
      "id": "branch_42428_42429_1",
      "ports": {
        "bus1": 42429,
        "bus2": 42428
      },
      "params": {
        "R": 0.00472243782132864,
        "X": 0.021416593343019485,
        "G": 0.0,
        "B": 0.0020448858849704266
      },
      "extension": {
        "length": 4410.37188885498,
        "rating": 147.35116958618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_42428_42429_2",
      "ports": {
        "bus1": 42429,
        "bus2": 42428
      },
      "params": {
        "R": 0.00472243782132864,
        "X": 0.021416593343019485,
        "G": 0.0,
        "B": 0.0020448858849704266
      },
      "extension": {
        "length": 4410.37188885498,
        "rating": 147.35116958618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_42429_42430_1",
      "ports": {
        "bus1": 42429,
        "bus2": 42430
      },
      "params": {
        "R": 0.0002557115803938359,
        "X": 0.001051089377142489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42431_42433_1",
      "ports": {
        "bus1": 42433,
        "bus2": 42431
      },
      "params": {
        "R": 0.005351733881980181,
        "X": 0.02194179967045784,
        "G": 0.0,
        "B": 0.0021445921156555414
      },
      "extension": {
        "length": 4766.15041671753,
        "rating": 143.5232162475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_42432_43018_1",
      "ports": {
        "bus1": 43018,
        "bus2": 42432
      },
      "params": {
        "R": 0.0022715420927852392,
        "X": 0.00929604098200798,
        "G": 0.0,
        "B": 0.0009112042607739568
      },
      "extension": {
        "length": 2155.3929430389403,
        "rating": 138.05323839187622
      }
    },
    {
      "class": "Branch",
      "id": "branch_42433_42434_1",
      "ports": {
        "bus1": 42433,
        "bus2": 42434
      },
      "params": {
        "R": 0.004173073917627335,
        "X": 0.020098412409424782,
        "G": 0.0,
        "B": 0.0039195716381073
      },
      "extension": {
        "length": 6308.0764620666505,
        "rating": 125.55451393127441
      }
    },
    {
      "class": "Branch",
      "id": "branch_42434_42435_1",
      "ports": {
        "bus1": 42434,
        "bus2": 42435
      },
      "params": {
        "R": 0.0002346740657230839,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42436_42437_1",
      "ports": {
        "bus1": 42436,
        "bus2": 42437
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42438_42439_1",
      "ports": {
        "bus1": 42438,
        "bus2": 42439
      },
      "params": {
        "R": 0.0002986782055813819,
        "X": 0.0010549352737143636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42440_42441_1",
      "ports": {
        "bus1": 42440,
        "bus2": 42441
      },
      "params": {
        "R": 0.00020422817033249885,
        "X": 0.0010874003637582064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42441_42747_1",
      "ports": {
        "bus1": 42747,
        "bus2": 42441
      },
      "params": {
        "R": 0.0030599709134548903,
        "X": 0.02664126828312874,
        "G": 0.0,
        "B": 0.0919988751411438
      },
      "extension": {
        "length": 35407.86711547852,
        "rating": 610.6951236724854
      }
    },
    {
      "class": "Branch",
      "id": "branch_42442_42443_1",
      "ports": {
        "bus1": 42442,
        "bus2": 42443
      },
      "params": {
        "R": 0.00799406599253416,
        "X": 0.0365942046046257,
        "G": 0.0,
        "B": 0.006387672387063503
      },
      "extension": {
        "length": 11457.840742492675,
        "rating": 145.7576036453247
      }
    },
    {
      "class": "Branch",
      "id": "branch_42443_42446_1",
      "ports": {
        "bus1": 42446,
        "bus2": 42443
      },
      "params": {
        "R": 0.007046216633170843,
        "X": 0.03467749431729317,
        "G": 0.0,
        "B": 0.002939885249361396
      },
      "extension": {
        "length": 7161.3011612548835,
        "rating": 118.95785331726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_42443_42447_1",
      "ports": {
        "bus1": 42443,
        "bus2": 42447
      },
      "params": {
        "R": 0.006017796229571104,
        "X": 0.03644578903913498,
        "G": 0.0,
        "B": 0.00400918023660779
      },
      "extension": {
        "length": 8246.484434509277,
        "rating": 135.22757291793823
      }
    },
    {
      "class": "Branch",
      "id": "branch_42444_42446_1",
      "ports": {
        "bus1": 42444,
        "bus2": 42446
      },
      "params": {
        "R": 0.014377218671143055,
        "X": 0.0628553107380867,
        "G": 0.0,
        "B": 0.011501104570925236
      },
      "extension": {
        "length": 19333.72556542969,
        "rating": 116.45305156707764
      }
    },
    {
      "class": "Branch",
      "id": "branch_42448_42449_1",
      "ports": {
        "bus1": 42448,
        "bus2": 42449
      },
      "params": {
        "R": 0.00026395535678602755,
        "X": 0.0011190419318154454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42448_42450_1",
      "ports": {
        "bus1": 42448,
        "bus2": 42450
      },
      "params": {
        "R": 0.008857250213623047,
        "X": 0.040201570838689804,
        "G": 0.0,
        "B": 0.00852157175540924
      },
      "extension": {
        "length": 11233.242637756348,
        "rating": 126.63049697875977
      }
    },
    {
      "class": "Branch",
      "id": "branch_42448_42452_1",
      "ports": {
        "bus1": 42452,
        "bus2": 42448
      },
      "params": {
        "R": 0.01671859435737133,
        "X": 0.06949205696582794,
        "G": 0.0,
        "B": 0.005766022484749556
      },
      "extension": {
        "length": 14381.633416992188,
        "rating": 124.0443468093872
      }
    },
    {
      "class": "Branch",
      "id": "branch_42450_42451_1",
      "ports": {
        "bus1": 42451,
        "bus2": 42450
      },
      "params": {
        "R": 0.02018899843096733,
        "X": 0.0765518844127655,
        "G": 0.0,
        "B": 0.007144281640648842
      },
      "extension": {
        "length": 16520.2697142334,
        "rating": 124.37673807144165
      }
    },
    {
      "class": "Branch",
      "id": "branch_42450_44939_1",
      "ports": {
        "bus1": 42450,
        "bus2": 44939
      },
      "params": {
        "R": 0.018993431702256203,
        "X": 0.1068030595779419,
        "G": 0.0,
        "B": 0.008651766926050186
      },
      "extension": {
        "length": 22907.93846923828,
        "rating": 137.5174045562744
      }
    },
    {
      "class": "Branch",
      "id": "branch_42451_42452_1",
      "ports": {
        "bus1": 42452,
        "bus2": 42451
      },
      "params": {
        "R": 0.004845848307013512,
        "X": 0.023318076506257057,
        "G": 0.0,
        "B": 0.0036205623764544725
      },
      "extension": {
        "length": 6032.843715454102,
        "rating": 129.39895391464233
      }
    },
    {
      "class": "Branch",
      "id": "branch_42453_42456_1",
      "ports": {
        "bus1": 42453,
        "bus2": 42456
      },
      "params": {
        "R": 0.008175753988325596,
        "X": 0.03946550562977791,
        "G": 0.0,
        "B": 0.004507377278059721
      },
      "extension": {
        "length": 9143.294484924316,
        "rating": 118.51511001586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_42453_42469_1",
      "ports": {
        "bus1": 42453,
        "bus2": 42469
      },
      "params": {
        "R": 0.011170467361807823,
        "X": 0.045580584555864334,
        "G": 0.0,
        "B": 0.0071846358478069305
      },
      "extension": {
        "length": 12687.807666687013,
        "rating": 143.58640909194946
      }
    },
    {
      "class": "Branch",
      "id": "branch_42453_42808_1",
      "ports": {
        "bus1": 42808,
        "bus2": 42453
      },
      "params": {
        "R": 0.0035538976080715656,
        "X": 0.016881471499800682,
        "G": 0.0,
        "B": 0.0015254600439220667
      },
      "extension": {
        "length": 3891.419088409424,
        "rating": 136.7531657218933
      }
    },
    {
      "class": "Branch",
      "id": "branch_42454_42455_1",
      "ports": {
        "bus1": 42455,
        "bus2": 42454
      },
      "params": {
        "R": 0.009102372452616692,
        "X": 0.041726768016815186,
        "G": 0.0,
        "B": 0.005693291779607534
      },
      "extension": {
        "length": 9955.04800616455,
        "rating": 132.42297172546387
      }
    },
    {
      "class": "Branch",
      "id": "branch_42454_42804_1",
      "ports": {
        "bus1": 42454,
        "bus2": 42804
      },
      "params": {
        "R": 0.006479152012616396,
        "X": 0.020822562277317047,
        "G": 0.0,
        "B": 0.0025234378408640623
      },
      "extension": {
        "length": 4956.009316314698,
        "rating": 115.14009237289429
      }
    },
    {
      "class": "Branch",
      "id": "branch_42455_42459_1",
      "ports": {
        "bus1": 42459,
        "bus2": 42455
      },
      "params": {
        "R": 0.005043044686317444,
        "X": 0.02017119899392128,
        "G": 0.0,
        "B": 0.00212880945764482
      },
      "extension": {
        "length": 4563.935306213379,
        "rating": 128.1911015510559
      }
    },
    {
      "class": "Branch",
      "id": "branch_42456_42471_1",
      "ports": {
        "bus1": 42471,
        "bus2": 42456
      },
      "params": {
        "R": 0.004820844624191523,
        "X": 0.016022207215428352,
        "G": 0.0,
        "B": 0.0019142873352393508
      },
      "extension": {
        "length": 4099.507072998047,
        "rating": 110.242760181427
      }
    },
    {
      "class": "Branch",
      "id": "branch_42457_42458_1",
      "ports": {
        "bus1": 42457,
        "bus2": 42458
      },
      "params": {
        "R": 0.00024114601546898484,
        "X": 0.0011574475793167949,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42457_42463_1",
      "ports": {
        "bus1": 42457,
        "bus2": 42463
      },
      "params": {
        "R": 0.0027430520858615637,
        "X": 0.012574274092912674,
        "G": 0.0,
        "B": 0.0012354080099612474
      },
      "extension": {
        "length": 2846.8803168182376,
        "rating": 124.67601299285889
      }
    },
    {
      "class": "Branch",
      "id": "branch_42457_42855_1",
      "ports": {
        "bus1": 42457,
        "bus2": 42855
      },
      "params": {
        "R": 0.00913907214999199,
        "X": 0.034865852445364,
        "G": 0.0,
        "B": 0.003160346066579223
      },
      "extension": {
        "length": 7568.734198974609,
        "rating": 135.30712127685547
      }
    },
    {
      "class": "Branch",
      "id": "branch_42459_42460_1",
      "ports": {
        "bus1": 42459,
        "bus2": 42460
      },
      "params": {
        "R": 0.00028643160476349294,
        "X": 0.0011475966311991215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42459_42463_1",
      "ports": {
        "bus1": 42463,
        "bus2": 42459
      },
      "params": {
        "R": 0.008093459531664848,
        "X": 0.0410478413105011,
        "G": 0.0,
        "B": 0.006398243829607963
      },
      "extension": {
        "length": 11475.606704589844,
        "rating": 110.64316034317017
      }
    },
    {
      "class": "Branch",
      "id": "branch_42461_42462_1",
      "ports": {
        "bus1": 42461,
        "bus2": 42462
      },
      "params": {
        "R": 0.0002667087537702173,
        "X": 0.0011742261704057455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42462_42804_1",
      "ports": {
        "bus1": 42462,
        "bus2": 42804
      },
      "params": {
        "R": 0.004915574565529823,
        "X": 0.026362618431448936,
        "G": 0.0,
        "B": 0.001542011508718133
      },
      "extension": {
        "length": 4695.555062988281,
        "rating": 119.7596788406372
      }
    },
    {
      "class": "Branch",
      "id": "branch_42462_42855_1",
      "ports": {
        "bus1": 42462,
        "bus2": 42855
      },
      "params": {
        "R": 0.006655282806605101,
        "X": 0.026512745767831802,
        "G": 0.0,
        "B": 0.0025347936898469925
      },
      "extension": {
        "length": 5923.499901306152,
        "rating": 114.68033790588379
      }
    },
    {
      "class": "Branch",
      "id": "branch_42464_42465_1",
      "ports": {
        "bus1": 42465,
        "bus2": 42464
      },
      "params": {
        "R": 0.0002977819531224668,
        "X": 0.020337220281362534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42464_42466_1",
      "ports": {
        "bus1": 42464,
        "bus2": 42466
      },
      "params": {
        "R": 0.0002811370068229735,
        "X": 0.0010538706555962563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42465_42810_1",
      "ports": {
        "bus1": 42810,
        "bus2": 42465
      },
      "params": {
        "R": 0.0019121929071843624,
        "X": 0.014362767338752747,
        "G": 0.0,
        "B": 0.05797826498746872
      },
      "extension": {
        "length": 20785.52490270996,
        "rating": 577.0058631896973
      }
    },
    {
      "class": "Branch",
      "id": "branch_42466_42631_1",
      "ports": {
        "bus1": 42466,
        "bus2": 42631
      },
      "params": {
        "R": 0.000604540400672704,
        "X": 0.008273973129689693,
        "G": 0.0,
        "B": 1.076759934425354
      },
      "extension": {
        "length": 62547.43966259766,
        "rating": 2762.125778198242
      }
    },
    {
      "class": "Branch",
      "id": "branch_42466_42675_1",
      "ports": {
        "bus1": 42466,
        "bus2": 42675
      },
      "params": {
        "R": 0.00048651412362232804,
        "X": 0.008257264271378517,
        "G": 0.0,
        "B": 0.9624426364898682
      },
      "extension": {
        "length": 66332.96245898437,
        "rating": 3010.5972290039062
      }
    },
    {
      "class": "Branch",
      "id": "branch_42466_42761_1",
      "ports": {
        "bus1": 42466,
        "bus2": 42761
      },
      "params": {
        "R": 0.0008563020383007824,
        "X": 0.01210408192127943,
        "G": 0.0,
        "B": 1.338513970375061
      },
      "extension": {
        "length": 95135.87598925781,
        "rating": 3090.228271484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_42466_46436_1",
      "ports": {
        "bus1": 42466,
        "bus2": 46436
      },
      "params": {
        "R": 0.0005085166776552796,
        "X": 0.009750889614224434,
        "G": 0.0,
        "B": 0.9495640993118286
      },
      "extension": {
        "length": 73216.60014990234,
        "rating": 2834.4497680664062
      }
    },
    {
      "class": "Branch",
      "id": "branch_42467_42468_1",
      "ports": {
        "bus1": 42467,
        "bus2": 42468
      },
      "params": {
        "R": 0.0002538219268899411,
        "X": 0.0011147335171699524,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42468_42469_1",
      "ports": {
        "bus1": 42468,
        "bus2": 42469
      },
      "params": {
        "R": 0.011632722802460194,
        "X": 0.051072925329208374,
        "G": 0.0,
        "B": 0.005251630675047636
      },
      "extension": {
        "length": 11051.66623260498,
        "rating": 147.57437705993652
      }
    },
    {
      "class": "Branch",
      "id": "branch_42468_42469_2",
      "ports": {
        "bus1": 42468,
        "bus2": 42469
      },
      "params": {
        "R": 0.011632722802460194,
        "X": 0.051072925329208374,
        "G": 0.0,
        "B": 0.005251630675047636
      },
      "extension": {
        "length": 11051.66623260498,
        "rating": 147.57437705993652
      }
    },
    {
      "class": "Branch",
      "id": "branch_42470_42476_1",
      "ports": {
        "bus1": 42476,
        "bus2": 42470
      },
      "params": {
        "R": 0.012510553002357483,
        "X": 0.04934142157435417,
        "G": 0.0,
        "B": 0.006018279120326042
      },
      "extension": {
        "length": 12424.739282226563,
        "rating": 133.03643465042114
      }
    },
    {
      "class": "Branch",
      "id": "branch_42471_42476_1",
      "ports": {
        "bus1": 42471,
        "bus2": 42476
      },
      "params": {
        "R": 0.0024978818837553263,
        "X": 0.01127859577536583,
        "G": 0.0,
        "B": 0.003007343504577875
      },
      "extension": {
        "length": 4095.9198849792483,
        "rating": 129.36426401138306
      }
    },
    {
      "class": "Branch",
      "id": "branch_42472_42473_1",
      "ports": {
        "bus1": 42472,
        "bus2": 42473
      },
      "params": {
        "R": 0.00026883144164457917,
        "X": 0.0010865111835300922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42472_42474_1",
      "ports": {
        "bus1": 42472,
        "bus2": 42474
      },
      "params": {
        "R": 0.008340812288224697,
        "X": 0.03789259493350983,
        "G": 0.0,
        "B": 0.002895922865718603
      },
      "extension": {
        "length": 7463.491343811035,
        "rating": 140.12681245803833
      }
    },
    {
      "class": "Branch",
      "id": "branch_42474_42475_1",
      "ports": {
        "bus1": 42474,
        "bus2": 42475
      },
      "params": {
        "R": 0.0002192025858676061,
        "X": 0.001107528805732727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42474_42476_1",
      "ports": {
        "bus1": 42476,
        "bus2": 42474
      },
      "params": {
        "R": 0.0050371685065329075,
        "X": 0.02996630035340786,
        "G": 0.0,
        "B": 0.0027436648961156607
      },
      "extension": {
        "length": 6213.217996307373,
        "rating": 125.86569786071777
      }
    },
    {
      "class": "Branch",
      "id": "branch_42476_42477_1",
      "ports": {
        "bus1": 42476,
        "bus2": 42477
      },
      "params": {
        "R": 0.00028193884645588696,
        "X": 0.001140679232776165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42478_42479_1",
      "ports": {
        "bus1": 42479,
        "bus2": 42478
      },
      "params": {
        "R": 0.008260875009000301,
        "X": 0.03577626124024391,
        "G": 0.0,
        "B": 0.006574185565114021
      },
      "extension": {
        "length": 10962.029889953614,
        "rating": 131.9541335105896
      }
    },
    {
      "class": "Branch",
      "id": "branch_42478_42480_1",
      "ports": {
        "bus1": 42480,
        "bus2": 42478
      },
      "params": {
        "R": 0.012057183310389519,
        "X": 0.04831008240580559,
        "G": 0.0,
        "B": 0.007416036445647479
      },
      "extension": {
        "length": 13928.31629626465,
        "rating": 133.84853601455688
      }
    },
    {
      "class": "Branch",
      "id": "branch_42481_42482_1",
      "ports": {
        "bus1": 42481,
        "bus2": 42482
      },
      "params": {
        "R": 0.00023199556744657457,
        "X": 0.0010528756538406014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42483_42487_1",
      "ports": {
        "bus1": 42487,
        "bus2": 42483
      },
      "params": {
        "R": 0.0022478452883660793,
        "X": 0.010497993789613247,
        "G": 0.0,
        "B": 0.0010323289316147566
      },
      "extension": {
        "length": 2344.1700075073245,
        "rating": 146.367347240448
      }
    },
    {
      "class": "Branch",
      "id": "branch_42485_42486_1",
      "ports": {
        "bus1": 42485,
        "bus2": 42486
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42486_42487_1",
      "ports": {
        "bus1": 42486,
        "bus2": 42487
      },
      "params": {
        "R": 0.015346124768257141,
        "X": 0.04949745163321495,
        "G": 0.0,
        "B": 0.005155744031071663
      },
      "extension": {
        "length": 11124.768282165527,
        "rating": 150.6472110748291
      }
    },
    {
      "class": "Branch",
      "id": "branch_42486_42487_2",
      "ports": {
        "bus1": 42486,
        "bus2": 42487
      },
      "params": {
        "R": 0.015346124768257141,
        "X": 0.04949745163321495,
        "G": 0.0,
        "B": 0.005155744031071663
      },
      "extension": {
        "length": 11124.768282165527,
        "rating": 150.6472110748291
      }
    },
    {
      "class": "Branch",
      "id": "branch_42486_43054_1",
      "ports": {
        "bus1": 43054,
        "bus2": 42486
      },
      "params": {
        "R": 0.003202267223969102,
        "X": 0.017333129420876503,
        "G": 0.0,
        "B": 0.002973406109958887
      },
      "extension": {
        "length": 4796.099925842285,
        "rating": 152.7823567390442
      }
    },
    {
      "class": "Branch",
      "id": "branch_42486_43054_2",
      "ports": {
        "bus1": 43054,
        "bus2": 42486
      },
      "params": {
        "R": 0.003202267223969102,
        "X": 0.017333129420876503,
        "G": 0.0,
        "B": 0.002973406109958887
      },
      "extension": {
        "length": 4796.099925842285,
        "rating": 152.7823567390442
      }
    },
    {
      "class": "Branch",
      "id": "branch_42489_42490_1",
      "ports": {
        "bus1": 42489,
        "bus2": 42490
      },
      "params": {
        "R": 0.0002396478084847331,
        "X": 0.0011474831262603402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42490_42493_1",
      "ports": {
        "bus1": 42493,
        "bus2": 42490
      },
      "params": {
        "R": 0.004989066161215305,
        "X": 0.02260013297200203,
        "G": 0.0,
        "B": 0.0037607224658131604
      },
      "extension": {
        "length": 6641.765524291993,
        "rating": 128.20137739181519
      }
    },
    {
      "class": "Branch",
      "id": "branch_42490_42495_1",
      "ports": {
        "bus1": 42490,
        "bus2": 42495
      },
      "params": {
        "R": 0.008428148925304413,
        "X": 0.03621850162744522,
        "G": 0.0,
        "B": 0.0034102564677596092
      },
      "extension": {
        "length": 8151.822421875,
        "rating": 129.02045249938965
      }
    },
    {
      "class": "Branch",
      "id": "branch_42491_42492_1",
      "ports": {
        "bus1": 42491,
        "bus2": 42492
      },
      "params": {
        "R": 0.0002684549253899604,
        "X": 0.0010402610059827566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42491_42515_1",
      "ports": {
        "bus1": 42491,
        "bus2": 42515
      },
      "params": {
        "R": 0.0033784753177314997,
        "X": 0.017788559198379517,
        "G": 0.0,
        "B": 0.0018526316853240132
      },
      "extension": {
        "length": 4314.914854980469,
        "rating": 134.1222882270813
      }
    },
    {
      "class": "Branch",
      "id": "branch_42491_42584_1",
      "ports": {
        "bus1": 42584,
        "bus2": 42491
      },
      "params": {
        "R": 0.0030192318372428417,
        "X": 0.01252282690256834,
        "G": 0.0,
        "B": 0.0033116377890110016
      },
      "extension": {
        "length": 4554.4422461242675,
        "rating": 115.40623903274536
      }
    },
    {
      "class": "Branch",
      "id": "branch_42493_42513_1",
      "ports": {
        "bus1": 42513,
        "bus2": 42493
      },
      "params": {
        "R": 0.012991427443921566,
        "X": 0.05202306807041168,
        "G": 0.0,
        "B": 0.004101133439689875
      },
      "extension": {
        "length": 10763.111892150879,
        "rating": 136.25364303588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_42494_42496_1",
      "ports": {
        "bus1": 42494,
        "bus2": 42496
      },
      "params": {
        "R": 0.005367043428122997,
        "X": 0.025705058127641678,
        "G": 0.0,
        "B": 0.00208314904011786
      },
      "extension": {
        "length": 5084.1562269287115,
        "rating": 127.38022804260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_42494_42506_1",
      "ports": {
        "bus1": 42506,
        "bus2": 42494
      },
      "params": {
        "R": 0.0019272310892120004,
        "X": 0.009562043473124504,
        "G": 0.0,
        "B": 0.0013458416797220707
      },
      "extension": {
        "length": 2474.1674912109374,
        "rating": 136.9343638420105
      }
    },
    {
      "class": "Branch",
      "id": "branch_42495_42506_1",
      "ports": {
        "bus1": 42495,
        "bus2": 42506
      },
      "params": {
        "R": 0.009180694818496704,
        "X": 0.030562948435544968,
        "G": 0.0,
        "B": 0.007902724668383598
      },
      "extension": {
        "length": 10485.997876647949,
        "rating": 132.49361515045166
      }
    },
    {
      "class": "Branch",
      "id": "branch_42495_42584_1",
      "ports": {
        "bus1": 42584,
        "bus2": 42495
      },
      "params": {
        "R": 0.002906657522544265,
        "X": 0.011024527251720428,
        "G": 0.0,
        "B": 0.0010375742567703128
      },
      "extension": {
        "length": 2540.8957495880127,
        "rating": 128.55504751205444
      }
    },
    {
      "class": "Branch",
      "id": "branch_42496_42497_1",
      "ports": {
        "bus1": 42496,
        "bus2": 42497
      },
      "params": {
        "R": 0.00024353235494345427,
        "X": 0.0011247741058468819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42496_42498_1",
      "ports": {
        "bus1": 42498,
        "bus2": 42496
      },
      "params": {
        "R": 0.00652244733646512,
        "X": 0.0263466015458107,
        "G": 0.0,
        "B": 0.0019009793177247047
      },
      "extension": {
        "length": 5409.783037078858,
        "rating": 102.70770788192749
      }
    },
    {
      "class": "Branch",
      "id": "branch_42499_42500_1",
      "ports": {
        "bus1": 42499,
        "bus2": 42500
      },
      "params": {
        "R": 0.00020917969231959432,
        "X": 0.0011395687470212579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42500_42503_1",
      "ports": {
        "bus1": 42500,
        "bus2": 42503
      },
      "params": {
        "R": 0.00955327320843935,
        "X": 0.040068987756967545,
        "G": 0.0,
        "B": 0.004677884746342897
      },
      "extension": {
        "length": 10202.555154418946,
        "rating": 137.77068853378296
      }
    },
    {
      "class": "Branch",
      "id": "branch_42500_42561_1",
      "ports": {
        "bus1": 42561,
        "bus2": 42500
      },
      "params": {
        "R": 0.005609529092907906,
        "X": 0.019885845482349396,
        "G": 0.0,
        "B": 0.001933222869411111
      },
      "extension": {
        "length": 4603.81490689087,
        "rating": 130.64134120941162
      }
    },
    {
      "class": "Branch",
      "id": "branch_42501_42502_1",
      "ports": {
        "bus1": 42501,
        "bus2": 42502
      },
      "params": {
        "R": 0.00027305487310513854,
        "X": 0.001009137136861682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42501_42504_1",
      "ports": {
        "bus1": 42504,
        "bus2": 42501
      },
      "params": {
        "R": 0.009148186072707176,
        "X": 0.03491782397031784,
        "G": 0.0,
        "B": 0.003463528817519545
      },
      "extension": {
        "length": 7827.002527587891,
        "rating": 123.03497791290283
      }
    },
    {
      "class": "Branch",
      "id": "branch_42501_42509_1",
      "ports": {
        "bus1": 42501,
        "bus2": 42509
      },
      "params": {
        "R": 0.006582282483577728,
        "X": 0.025555025786161423,
        "G": 0.0,
        "B": 0.003042789874598384
      },
      "extension": {
        "length": 6501.28926159668,
        "rating": 140.13233184814453
      }
    },
    {
      "class": "Branch",
      "id": "branch_42501_42560_1",
      "ports": {
        "bus1": 42501,
        "bus2": 42560
      },
      "params": {
        "R": 0.015311034396290779,
        "X": 0.06403453648090363,
        "G": 0.0,
        "B": 0.007896453142166138
      },
      "extension": {
        "length": 16324.206425903321,
        "rating": 146.09891176223755
      }
    },
    {
      "class": "Branch",
      "id": "branch_42501_42560_2",
      "ports": {
        "bus1": 42501,
        "bus2": 42560
      },
      "params": {
        "R": 0.015311034396290779,
        "X": 0.06403453648090363,
        "G": 0.0,
        "B": 0.007896453142166138
      },
      "extension": {
        "length": 16324.206425903321,
        "rating": 146.09891176223755
      }
    },
    {
      "class": "Branch",
      "id": "branch_42503_42512_1",
      "ports": {
        "bus1": 42503,
        "bus2": 42512
      },
      "params": {
        "R": 0.009473069570958614,
        "X": 0.04073411226272583,
        "G": 0.0,
        "B": 0.004168094601482153
      },
      "extension": {
        "length": 9605.471948547363,
        "rating": 128.16838026046753
      }
    },
    {
      "class": "Branch",
      "id": "branch_42504_42505_1",
      "ports": {
        "bus1": 42504,
        "bus2": 42505
      },
      "params": {
        "R": 0.0002593421086203307,
        "X": 0.0010275485692545772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42504_42584_1",
      "ports": {
        "bus1": 42584,
        "bus2": 42504
      },
      "params": {
        "R": 0.0063934652134776115,
        "X": 0.021386515349149704,
        "G": 0.0,
        "B": 0.002831649035215378
      },
      "extension": {
        "length": 5764.471096618652,
        "rating": 99.68670010566711
      }
    },
    {
      "class": "Branch",
      "id": "branch_42507_42508_1",
      "ports": {
        "bus1": 42507,
        "bus2": 42508
      },
      "params": {
        "R": 0.00024797816877253354,
        "X": 0.0011420795926824212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42507_42700_1",
      "ports": {
        "bus1": 42700,
        "bus2": 42507
      },
      "params": {
        "R": 0.0023535811342298985,
        "X": 0.01770867221057415,
        "G": 0.0,
        "B": 0.04662085324525833
      },
      "extension": {
        "length": 19955.38152722168,
        "rating": 485.0759983062744
      }
    },
    {
      "class": "Branch",
      "id": "branch_42507_43021_1",
      "ports": {
        "bus1": 42507,
        "bus2": 43021
      },
      "params": {
        "R": 0.004102550912648439,
        "X": 0.038438551127910614,
        "G": 0.0,
        "B": 0.06519415229558945
      },
      "extension": {
        "length": 35172.65133325195,
        "rating": 490.42439460754395
      }
    },
    {
      "class": "Branch",
      "id": "branch_42509_42563_1",
      "ports": {
        "bus1": 42509,
        "bus2": 42563
      },
      "params": {
        "R": 0.006429492961615324,
        "X": 0.021886978298425674,
        "G": 0.0,
        "B": 0.004946660250425339
      },
      "extension": {
        "length": 7254.431453430176,
        "rating": 132.907235622406
      }
    },
    {
      "class": "Branch",
      "id": "branch_42510_42513_1",
      "ports": {
        "bus1": 42513,
        "bus2": 42510
      },
      "params": {
        "R": 0.008600040338933468,
        "X": 0.03196142986416817,
        "G": 0.0,
        "B": 0.004058084450662136
      },
      "extension": {
        "length": 7642.653524230957,
        "rating": 140.211284160614
      }
    },
    {
      "class": "Branch",
      "id": "branch_42511_42512_1",
      "ports": {
        "bus1": 42511,
        "bus2": 42512
      },
      "params": {
        "R": 0.0002994348469655961,
        "X": 0.0010056847240775824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42512_42515_1",
      "ports": {
        "bus1": 42515,
        "bus2": 42512
      },
      "params": {
        "R": 0.006128645036369562,
        "X": 0.02567952685058117,
        "G": 0.0,
        "B": 0.0034699758980423216
      },
      "extension": {
        "length": 6400.437440734863,
        "rating": 141.38935804367065
      }
    },
    {
      "class": "Branch",
      "id": "branch_42513_42514_1",
      "ports": {
        "bus1": 42513,
        "bus2": 42514
      },
      "params": {
        "R": 0.00022101109789218754,
        "X": 0.0010812673717737198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42515_42516_1",
      "ports": {
        "bus1": 42515,
        "bus2": 42516
      },
      "params": {
        "R": 0.0002817386412061751,
        "X": 0.0010719937272369862,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42517_42951_1",
      "ports": {
        "bus1": 42517,
        "bus2": 42951
      },
      "params": {
        "R": 0.011133398860692978,
        "X": 0.05152028426527977,
        "G": 0.0,
        "B": 0.004600202664732933
      },
      "extension": {
        "length": 10645.266875976562,
        "rating": 133.20789337158203
      }
    },
    {
      "class": "Branch",
      "id": "branch_42517_44990_1",
      "ports": {
        "bus1": 44990,
        "bus2": 42517
      },
      "params": {
        "R": 0.0029385709203779697,
        "X": 0.007439826615154743,
        "G": 0.0,
        "B": 0.001308498322032392
      },
      "extension": {
        "length": 2120.388411071777,
        "rating": 126.10112428665161
      }
    },
    {
      "class": "Branch",
      "id": "branch_42518_42874_1",
      "ports": {
        "bus1": 42518,
        "bus2": 42874
      },
      "params": {
        "R": 0.006818032823503017,
        "X": 0.02935190685093403,
        "G": 0.0,
        "B": 0.002566019305959344
      },
      "extension": {
        "length": 6646.943138488769,
        "rating": 154.28775548934937
      }
    },
    {
      "class": "Branch",
      "id": "branch_42518_46189_1",
      "ports": {
        "bus1": 42518,
        "bus2": 46189
      },
      "params": {
        "R": 0.02334774099290371,
        "X": 0.11116846650838852,
        "G": 0.0,
        "B": 0.017020566388964653
      },
      "extension": {
        "length": 28014.930837158205,
        "rating": 103.38047742843628
      }
    },
    {
      "class": "Branch",
      "id": "branch_42519_42520_1",
      "ports": {
        "bus1": 42519,
        "bus2": 42520
      },
      "params": {
        "R": 0.0002548193442635238,
        "X": 0.00114557018969208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42519_42523_1",
      "ports": {
        "bus1": 42519,
        "bus2": 42523
      },
      "params": {
        "R": 0.01256178505718708,
        "X": 0.0457330197095871,
        "G": 0.0,
        "B": 0.005437924060970545
      },
      "extension": {
        "length": 11362.26092541504,
        "rating": 136.93917989730835
      }
    },
    {
      "class": "Branch",
      "id": "branch_42519_42737_1",
      "ports": {
        "bus1": 42737,
        "bus2": 42519
      },
      "params": {
        "R": 0.00701135816052556,
        "X": 0.03165228292346001,
        "G": 0.0,
        "B": 0.0034861259628087282
      },
      "extension": {
        "length": 7035.33173400879,
        "rating": 141.01322889328003
      }
    },
    {
      "class": "Branch",
      "id": "branch_42521_42522_1",
      "ports": {
        "bus1": 42521,
        "bus2": 42522
      },
      "params": {
        "R": 0.00026262574829161167,
        "X": 0.0010542020900174975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42521_42523_1",
      "ports": {
        "bus1": 42521,
        "bus2": 42523
      },
      "params": {
        "R": 0.014720052480697632,
        "X": 0.051007695496082306,
        "G": 0.0,
        "B": 0.004807987250387669
      },
      "extension": {
        "length": 10801.105619567872,
        "rating": 131.89406394958496
      }
    },
    {
      "class": "Branch",
      "id": "branch_42524_42525_1",
      "ports": {
        "bus1": 42524,
        "bus2": 42525
      },
      "params": {
        "R": 0.0002355619362788275,
        "X": 0.00119667814578861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42524_42529_1",
      "ports": {
        "bus1": 42524,
        "bus2": 42529
      },
      "params": {
        "R": 0.010500590316951275,
        "X": 0.052827928215265274,
        "G": 0.0,
        "B": 0.003663300070911646
      },
      "extension": {
        "length": 10506.359168701172,
        "rating": 120.48711776733398
      }
    },
    {
      "class": "Branch",
      "id": "branch_42524_42531_1",
      "ports": {
        "bus1": 42531,
        "bus2": 42524
      },
      "params": {
        "R": 0.00968622975051403,
        "X": 0.04589412733912468,
        "G": 0.0,
        "B": 0.0073210494592785835
      },
      "extension": {
        "length": 12176.986567565918,
        "rating": 133.7372899055481
      }
    },
    {
      "class": "Branch",
      "id": "branch_42524_42539_1",
      "ports": {
        "bus1": 42524,
        "bus2": 42539
      },
      "params": {
        "R": 0.017447015270590782,
        "X": 0.0879535973072052,
        "G": 0.0,
        "B": 0.008779371157288551
      },
      "extension": {
        "length": 19346.48734460449,
        "rating": 129.53397035598755
      }
    },
    {
      "class": "Branch",
      "id": "branch_42526_42527_1",
      "ports": {
        "bus1": 42526,
        "bus2": 42527
      },
      "params": {
        "R": 0.0002874440688174218,
        "X": 0.001078812056221068,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42526_42539_1",
      "ports": {
        "bus1": 42539,
        "bus2": 42526
      },
      "params": {
        "R": 0.004939130507409573,
        "X": 0.020845893770456314,
        "G": 0.0,
        "B": 0.0018208634573966265
      },
      "extension": {
        "length": 4650.645571655274,
        "rating": 156.89631700515747
      }
    },
    {
      "class": "Branch",
      "id": "branch_42526_42539_2",
      "ports": {
        "bus1": 42539,
        "bus2": 42526
      },
      "params": {
        "R": 0.004939130507409573,
        "X": 0.020845893770456314,
        "G": 0.0,
        "B": 0.0018208634573966265
      },
      "extension": {
        "length": 4650.645571655274,
        "rating": 156.89631700515747
      }
    },
    {
      "class": "Branch",
      "id": "branch_42528_42529_1",
      "ports": {
        "bus1": 42528,
        "bus2": 42529
      },
      "params": {
        "R": 0.0002823792165145278,
        "X": 0.0010477083269506693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42529_42541_1",
      "ports": {
        "bus1": 42529,
        "bus2": 42541
      },
      "params": {
        "R": 0.0034327697940170765,
        "X": 0.016303399577736855,
        "G": 0.0,
        "B": 0.001288067433051765
      },
      "extension": {
        "length": 3232.4573688354494,
        "rating": 127.13439464569092
      }
    },
    {
      "class": "Branch",
      "id": "branch_42529_42800_1",
      "ports": {
        "bus1": 42529,
        "bus2": 42800
      },
      "params": {
        "R": 0.004955600015819073,
        "X": 0.02162063866853714,
        "G": 0.0,
        "B": 0.004486422054469585
      },
      "extension": {
        "length": 7036.131359619141,
        "rating": 148.22304248809814
      }
    },
    {
      "class": "Branch",
      "id": "branch_42530_42540_1",
      "ports": {
        "bus1": 42540,
        "bus2": 42530
      },
      "params": {
        "R": 0.013203203678131104,
        "X": 0.05683521553874016,
        "G": 0.0,
        "B": 0.008439692668616772
      },
      "extension": {
        "length": 15218.52219470215,
        "rating": 139.94773626327515
      }
    },
    {
      "class": "Branch",
      "id": "branch_42530_42544_1",
      "ports": {
        "bus1": 42530,
        "bus2": 42544
      },
      "params": {
        "R": 0.019140874966979027,
        "X": 0.06701839715242386,
        "G": 0.0,
        "B": 0.010537316091358662
      },
      "extension": {
        "length": 18142.096161621095,
        "rating": 126.12110376358032
      }
    },
    {
      "class": "Branch",
      "id": "branch_42531_42532_1",
      "ports": {
        "bus1": 42531,
        "bus2": 42532
      },
      "params": {
        "R": 0.0002662807237356901,
        "X": 0.0010771056404337287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42531_42539_1",
      "ports": {
        "bus1": 42531,
        "bus2": 42539
      },
      "params": {
        "R": 0.010191941633820534,
        "X": 0.048478759825229645,
        "G": 0.0,
        "B": 0.007070080842822791
      },
      "extension": {
        "length": 12375.543889709474,
        "rating": 155.55821657180786
      }
    },
    {
      "class": "Branch",
      "id": "branch_42531_42800_1",
      "ports": {
        "bus1": 42531,
        "bus2": 42800
      },
      "params": {
        "R": 0.003090683603659272,
        "X": 0.015116747468709946,
        "G": 0.0,
        "B": 0.002636222867295146
      },
      "extension": {
        "length": 4073.8772304382323,
        "rating": 176.75374746322632
      }
    },
    {
      "class": "Branch",
      "id": "branch_42531_42800_2",
      "ports": {
        "bus1": 42531,
        "bus2": 42800
      },
      "params": {
        "R": 0.003090683603659272,
        "X": 0.015116747468709946,
        "G": 0.0,
        "B": 0.002636222867295146
      },
      "extension": {
        "length": 4073.8772304382323,
        "rating": 176.75374746322632
      }
    },
    {
      "class": "Branch",
      "id": "branch_42533_42541_1",
      "ports": {
        "bus1": 42541,
        "bus2": 42533
      },
      "params": {
        "R": 0.007122036535292864,
        "X": 0.02676449343562126,
        "G": 0.0,
        "B": 0.0020792067516595125
      },
      "extension": {
        "length": 5742.335587280274,
        "rating": 104.34402227401733
      }
    },
    {
      "class": "Branch",
      "id": "branch_42533_42774_1",
      "ports": {
        "bus1": 42774,
        "bus2": 42533
      },
      "params": {
        "R": 0.0030481740832328796,
        "X": 0.01439034566283226,
        "G": 0.0,
        "B": 0.001026713871397078
      },
      "extension": {
        "length": 2579.6839226989746,
        "rating": 127.97144651412964
      }
    },
    {
      "class": "Branch",
      "id": "branch_42534_42537_1",
      "ports": {
        "bus1": 42534,
        "bus2": 42537
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0012266561388969421,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42534_42538_1",
      "ports": {
        "bus1": 42534,
        "bus2": 42538
      },
      "params": {
        "R": 0.00020276749273762107,
        "X": 0.0011714502470567822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42534_42539_1",
      "ports": {
        "bus1": 42534,
        "bus2": 42539
      },
      "params": {
        "R": 0.00023953970230650157,
        "X": 0.0011699614115059376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42535_42537_1",
      "ports": {
        "bus1": 42535,
        "bus2": 42537
      },
      "params": {
        "R": 0.001316509093157947,
        "X": 0.03435482829809189,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42536_42537_1",
      "ports": {
        "bus1": 42536,
        "bus2": 42537
      },
      "params": {
        "R": 0.001316509093157947,
        "X": 0.03435482829809189,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42540_42892_1",
      "ports": {
        "bus1": 42540,
        "bus2": 42892
      },
      "params": {
        "R": 0.00989676732569933,
        "X": 0.04122798517346382,
        "G": 0.0,
        "B": 0.007110498379915953
      },
      "extension": {
        "length": 11502.044997802735,
        "rating": 143.99762153625488
      }
    },
    {
      "class": "Branch",
      "id": "branch_42542_42737_1",
      "ports": {
        "bus1": 42542,
        "bus2": 42737
      },
      "params": {
        "R": 0.0034766325261443853,
        "X": 0.015176898799836636,
        "G": 0.0,
        "B": 0.001592322252690792
      },
      "extension": {
        "length": 3614.2264149169923,
        "rating": 111.68123483657837
      }
    },
    {
      "class": "Branch",
      "id": "branch_42542_42774_1",
      "ports": {
        "bus1": 42542,
        "bus2": 42774
      },
      "params": {
        "R": 0.00454584788531065,
        "X": 0.01721583865582943,
        "G": 0.0,
        "B": 0.0046250950545072556
      },
      "extension": {
        "length": 5406.249566711426,
        "rating": 109.23928022384644
      }
    },
    {
      "class": "Branch",
      "id": "branch_42543_42544_1",
      "ports": {
        "bus1": 42543,
        "bus2": 42544
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42544_42774_1",
      "ports": {
        "bus1": 42774,
        "bus2": 42544
      },
      "params": {
        "R": 0.0070535424165427685,
        "X": 0.03214997053146362,
        "G": 0.0,
        "B": 0.006713945884257556
      },
      "extension": {
        "length": 11167.287338012695,
        "rating": 138.43913078308105
      }
    },
    {
      "class": "Branch",
      "id": "branch_42545_42548_1",
      "ports": {
        "bus1": 42545,
        "bus2": 42548
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0017232336103916168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42545_42549_1",
      "ports": {
        "bus1": 42545,
        "bus2": 42549
      },
      "params": {
        "R": 0.00021343948901630938,
        "X": 0.0010495019378140569,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42545_42550_1",
      "ports": {
        "bus1": 42545,
        "bus2": 42550
      },
      "params": {
        "R": 0.000292838056338951,
        "X": 0.0011858005309477448,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42546_42548_1",
      "ports": {
        "bus1": 42546,
        "bus2": 42548
      },
      "params": {
        "R": 0.0011003277031704783,
        "X": 0.03021756187081337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42547_42548_1",
      "ports": {
        "bus1": 42547,
        "bus2": 42548
      },
      "params": {
        "R": 0.0011003277031704783,
        "X": 0.03021756187081337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42551_42552_1",
      "ports": {
        "bus1": 42551,
        "bus2": 42552
      },
      "params": {
        "R": 0.0002832495665643364,
        "X": 0.0010692852083593607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42552_42863_1",
      "ports": {
        "bus1": 42552,
        "bus2": 42863
      },
      "params": {
        "R": 0.009871927089989185,
        "X": 0.03257063776254654,
        "G": 0.0,
        "B": 0.002919802675023675
      },
      "extension": {
        "length": 6766.27152923584,
        "rating": 151.27674341201782
      }
    },
    {
      "class": "Branch",
      "id": "branch_42552_42863_2",
      "ports": {
        "bus1": 42552,
        "bus2": 42863
      },
      "params": {
        "R": 0.009871927089989185,
        "X": 0.03257063776254654,
        "G": 0.0,
        "B": 0.002919802675023675
      },
      "extension": {
        "length": 6766.27152923584,
        "rating": 151.27674341201782
      }
    },
    {
      "class": "Branch",
      "id": "branch_42553_42863_1",
      "ports": {
        "bus1": 42863,
        "bus2": 42553
      },
      "params": {
        "R": 0.018347274512052536,
        "X": 0.069878488779068,
        "G": 0.0,
        "B": 0.0079533401876688
      },
      "extension": {
        "length": 16104.57183215332,
        "rating": 145.81154584884644
      }
    },
    {
      "class": "Branch",
      "id": "branch_42554_42555_1",
      "ports": {
        "bus1": 42554,
        "bus2": 42555
      },
      "params": {
        "R": 0.0002723119396250695,
        "X": 0.0011433265171945095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42554_42557_1",
      "ports": {
        "bus1": 42554,
        "bus2": 42557
      },
      "params": {
        "R": 0.01891937106847763,
        "X": 0.06060875579714775,
        "G": 0.0,
        "B": 0.007236009929329157
      },
      "extension": {
        "length": 15177.379078125,
        "rating": 126.19013786315918
      }
    },
    {
      "class": "Branch",
      "id": "branch_42554_46186_1",
      "ports": {
        "bus1": 42554,
        "bus2": 46186
      },
      "params": {
        "R": 0.015246816910803318,
        "X": 0.08165711909532547,
        "G": 0.0,
        "B": 0.012566527351737022
      },
      "extension": {
        "length": 22916.92926928711,
        "rating": 109.04020071029663
      }
    },
    {
      "class": "Branch",
      "id": "branch_42556_46186_1",
      "ports": {
        "bus1": 42556,
        "bus2": 46186
      },
      "params": {
        "R": 0.01816382259130478,
        "X": 0.07041429728269577,
        "G": 0.0,
        "B": 0.008603809401392937
      },
      "extension": {
        "length": 16771.915423828126,
        "rating": 133.24683904647827
      }
    },
    {
      "class": "Branch",
      "id": "branch_42557_45239_1",
      "ports": {
        "bus1": 42557,
        "bus2": 45239
      },
      "params": {
        "R": 0.022212712094187737,
        "X": 0.09550155699253082,
        "G": 0.0,
        "B": 0.009052666835486889
      },
      "extension": {
        "length": 20266.346871826172,
        "rating": 132.11926221847534
      }
    },
    {
      "class": "Branch",
      "id": "branch_42558_42559_1",
      "ports": {
        "bus1": 42558,
        "bus2": 42559
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42558_42561_1",
      "ports": {
        "bus1": 42561,
        "bus2": 42558
      },
      "params": {
        "R": 0.011125444434583187,
        "X": 0.04787945747375488,
        "G": 0.0,
        "B": 0.005153699312359095
      },
      "extension": {
        "length": 11157.780081115723,
        "rating": 114.24803733825684
      }
    },
    {
      "class": "Branch",
      "id": "branch_42558_42563_1",
      "ports": {
        "bus1": 42558,
        "bus2": 42563
      },
      "params": {
        "R": 0.003791593946516514,
        "X": 0.016050629317760468,
        "G": 0.0,
        "B": 0.002898716600611806
      },
      "extension": {
        "length": 5154.430042144775,
        "rating": 118.07751655578613
      }
    },
    {
      "class": "Branch",
      "id": "branch_42560_42683_1",
      "ports": {
        "bus1": 42560,
        "bus2": 42683
      },
      "params": {
        "R": 0.00965290330350399,
        "X": 0.036587756127119064,
        "G": 0.0,
        "B": 0.004657517187297344
      },
      "extension": {
        "length": 9617.251462097169,
        "rating": 151.7497181892395
      }
    },
    {
      "class": "Branch",
      "id": "branch_42560_42683_2",
      "ports": {
        "bus1": 42560,
        "bus2": 42683
      },
      "params": {
        "R": 0.00965290330350399,
        "X": 0.036587756127119064,
        "G": 0.0,
        "B": 0.004657517187297344
      },
      "extension": {
        "length": 9617.251462097169,
        "rating": 151.7497181892395
      }
    },
    {
      "class": "Branch",
      "id": "branch_42561_42562_1",
      "ports": {
        "bus1": 42561,
        "bus2": 42562
      },
      "params": {
        "R": 0.00027759119984693825,
        "X": 0.0010434004943817854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42564_42567_1",
      "ports": {
        "bus1": 42564,
        "bus2": 42567
      },
      "params": {
        "R": 0.006877569481730461,
        "X": 0.02394755557179451,
        "G": 0.0,
        "B": 0.0038021120708435774
      },
      "extension": {
        "length": 7065.305416076661,
        "rating": 129.81113195419312
      }
    },
    {
      "class": "Branch",
      "id": "branch_42565_42566_1",
      "ports": {
        "bus1": 42565,
        "bus2": 42566
      },
      "params": {
        "R": 0.00020394455350469798,
        "X": 0.0010107766138389707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42565_42812_1",
      "ports": {
        "bus1": 42812,
        "bus2": 42565
      },
      "params": {
        "R": 0.002746602287515998,
        "X": 0.022042792290449142,
        "G": 0.0,
        "B": 0.18237543106079102
      },
      "extension": {
        "length": 41553.09583154297,
        "rating": 626.249361038208
      }
    },
    {
      "class": "Branch",
      "id": "branch_42565_42812_2",
      "ports": {
        "bus1": 42812,
        "bus2": 42565
      },
      "params": {
        "R": 0.002746602287515998,
        "X": 0.022042792290449142,
        "G": 0.0,
        "B": 0.18237543106079102
      },
      "extension": {
        "length": 41553.09583154297,
        "rating": 626.249361038208
      }
    },
    {
      "class": "Branch",
      "id": "branch_42568_42569_1",
      "ports": {
        "bus1": 42568,
        "bus2": 42569
      },
      "params": {
        "R": 0.0002549149503465742,
        "X": 0.0010170246241614223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42570_42573_1",
      "ports": {
        "bus1": 42570,
        "bus2": 42573
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.001042831689119339,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42570_42574_1",
      "ports": {
        "bus1": 42570,
        "bus2": 42574
      },
      "params": {
        "R": 0.00021619022300001234,
        "X": 0.0010506045073270798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42570_42575_1",
      "ports": {
        "bus1": 42570,
        "bus2": 42575
      },
      "params": {
        "R": 0.0002348748967051506,
        "X": 0.0010273049119859934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42571_42573_1",
      "ports": {
        "bus1": 42571,
        "bus2": 42573
      },
      "params": {
        "R": 0.002119863172993064,
        "X": 0.05832144245505333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42572_42573_1",
      "ports": {
        "bus1": 42572,
        "bus2": 42573
      },
      "params": {
        "R": 0.002119863172993064,
        "X": 0.05832144245505333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42575_42577_1",
      "ports": {
        "bus1": 42577,
        "bus2": 42575
      },
      "params": {
        "R": 0.01280076615512371,
        "X": 0.056740954518318176,
        "G": 0.0,
        "B": 0.004972483962774277
      },
      "extension": {
        "length": 12904.305916992187,
        "rating": 119.88123655319214
      }
    },
    {
      "class": "Branch",
      "id": "branch_42576_43054_1",
      "ports": {
        "bus1": 42576,
        "bus2": 43054
      },
      "params": {
        "R": 0.0143884951248765,
        "X": 0.06843804568052292,
        "G": 0.0,
        "B": 0.0093446746468544
      },
      "extension": {
        "length": 17846.37742126465,
        "rating": 131.6871166229248
      }
    },
    {
      "class": "Branch",
      "id": "branch_42577_42578_1",
      "ports": {
        "bus1": 42577,
        "bus2": 42578
      },
      "params": {
        "R": 0.0002848704461939633,
        "X": 0.001094980863854289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42580_42583_1",
      "ports": {
        "bus1": 42580,
        "bus2": 42583
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0011492390185594559,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42580_42584_1",
      "ports": {
        "bus1": 42580,
        "bus2": 42584
      },
      "params": {
        "R": 0.00021361811377573758,
        "X": 0.0010183475678786635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42580_42585_1",
      "ports": {
        "bus1": 42580,
        "bus2": 42585
      },
      "params": {
        "R": 0.00023900609812699258,
        "X": 0.0011137773981317878,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42581_42583_1",
      "ports": {
        "bus1": 42581,
        "bus2": 42583
      },
      "params": {
        "R": 0.0012098315637558699,
        "X": 0.03141314908862114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42582_42583_1",
      "ports": {
        "bus1": 42582,
        "bus2": 42583
      },
      "params": {
        "R": 0.0012098315637558699,
        "X": 0.03141314908862114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42586_42587_1",
      "ports": {
        "bus1": 42587,
        "bus2": 42586
      },
      "params": {
        "R": 0.0012652931036427617,
        "X": 0.05506095662713051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42586_42587_2",
      "ports": {
        "bus1": 42587,
        "bus2": 42586
      },
      "params": {
        "R": 0.0012652931036427617,
        "X": 0.05506095662713051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42586_42587_3",
      "ports": {
        "bus1": 42587,
        "bus2": 42586
      },
      "params": {
        "R": 0.0012652931036427617,
        "X": 0.05506095662713051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42586_42588_1",
      "ports": {
        "bus1": 42586,
        "bus2": 42588
      },
      "params": {
        "R": 0.0013295919634401798,
        "X": 0.05019279941916466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42586_42589_1",
      "ports": {
        "bus1": 42586,
        "bus2": 42589
      },
      "params": {
        "R": 0.0002482567506376654,
        "X": 0.0010240840492770076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42586_42590_1",
      "ports": {
        "bus1": 42586,
        "bus2": 42590
      },
      "params": {
        "R": 0.00028174513136036694,
        "X": 0.0011277724988758564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42589_42810_1",
      "ports": {
        "bus1": 42589,
        "bus2": 42810
      },
      "params": {
        "R": 0.0040786415338516235,
        "X": 0.03543182462453842,
        "G": 0.0,
        "B": 0.24511860311031342
      },
      "extension": {
        "length": 64518.77924121094,
        "rating": 593.1972980499268
      }
    },
    {
      "class": "Branch",
      "id": "branch_42591_42592_1",
      "ports": {
        "bus1": 42591,
        "bus2": 42592
      },
      "params": {
        "R": 0.0002645283530000597,
        "X": 0.0011224987683817744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42592_42838_1",
      "ports": {
        "bus1": 42838,
        "bus2": 42592
      },
      "params": {
        "R": 0.0031051915138959885,
        "X": 0.013115928508341312,
        "G": 0.0,
        "B": 0.003361258655786514
      },
      "extension": {
        "length": 4535.579676544189,
        "rating": 139.05936479568481
      }
    },
    {
      "class": "Branch",
      "id": "branch_42593_42594_1",
      "ports": {
        "bus1": 42594,
        "bus2": 42593
      },
      "params": {
        "R": 0.00022554502356797457,
        "X": 0.015378573909401894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42593_42598_1",
      "ports": {
        "bus1": 42593,
        "bus2": 42598
      },
      "params": {
        "R": 0.00014176110562402755,
        "X": 0.007919794879853725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42593_42599_1",
      "ports": {
        "bus1": 42593,
        "bus2": 42599
      },
      "params": {
        "R": 0.00014171710063237697,
        "X": 0.010638614185154438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42593_42600_1",
      "ports": {
        "bus1": 42593,
        "bus2": 42600
      },
      "params": {
        "R": 0.00019921683997381479,
        "X": 0.010549124330282211,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42593_42601_1",
      "ports": {
        "bus1": 42593,
        "bus2": 42601
      },
      "params": {
        "R": 0.00011684542550938204,
        "X": 0.007458707317709923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42593_42602_1",
      "ports": {
        "bus1": 42593,
        "bus2": 42602
      },
      "params": {
        "R": 0.0002343246596865356,
        "X": 0.015437675639986992,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42593_42603_1",
      "ports": {
        "bus1": 42593,
        "bus2": 42603
      },
      "params": {
        "R": 0.00021107227075845003,
        "X": 0.013464437797665596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42593_42720_1",
      "ports": {
        "bus1": 42720,
        "bus2": 42593
      },
      "params": {
        "R": 0.0005360145587474108,
        "X": 0.010888753458857536,
        "G": 0.0,
        "B": 0.9765294194221497
      },
      "extension": {
        "length": 76311.06224414063,
        "rating": 2776.0576248168945
      }
    },
    {
      "class": "Branch",
      "id": "branch_42593_42973_1",
      "ports": {
        "bus1": 42593,
        "bus2": 42973
      },
      "params": {
        "R": 0.0004001307825092226,
        "X": 0.0076760416850447655,
        "G": 0.0,
        "B": 1.3286384344100952
      },
      "extension": {
        "length": 68996.2590571289,
        "rating": 3094.8850631713867
      }
    },
    {
      "class": "Branch",
      "id": "branch_42593_43051_1",
      "ports": {
        "bus1": 42593,
        "bus2": 43051
      },
      "params": {
        "R": 0.000600201019551605,
        "X": 0.007696954533457756,
        "G": 0.0,
        "B": 0.8457071185112
      },
      "extension": {
        "length": 60865.95439160156,
        "rating": 3032.345390319824
      }
    },
    {
      "class": "Branch",
      "id": "branch_42594_42595_1",
      "ports": {
        "bus1": 42595,
        "bus2": 42594
      },
      "params": {
        "R": 0.00046193989692255855,
        "X": 0.0259443037211895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42594_42595_2",
      "ports": {
        "bus1": 42595,
        "bus2": 42594
      },
      "params": {
        "R": 0.00046193989692255855,
        "X": 0.0259443037211895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42594_42595_3",
      "ports": {
        "bus1": 42595,
        "bus2": 42594
      },
      "params": {
        "R": 0.00046193989692255855,
        "X": 0.0259443037211895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42594_42604_1",
      "ports": {
        "bus1": 42594,
        "bus2": 42604
      },
      "params": {
        "R": 0.0002717600727919489,
        "X": 0.0010550081497058272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42594_42605_1",
      "ports": {
        "bus1": 42594,
        "bus2": 42605
      },
      "params": {
        "R": 0.00021335309429559857,
        "X": 0.0011350109707564116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42595_42596_1",
      "ports": {
        "bus1": 42596,
        "bus2": 42595
      },
      "params": {
        "R": 0.0014619793510064483,
        "X": 0.06488507986068726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42595_42946_1",
      "ports": {
        "bus1": 42595,
        "bus2": 42946
      },
      "params": {
        "R": 0.0013338862918317318,
        "X": 0.012678367085754871,
        "G": 0.0,
        "B": 0.2376033365726471
      },
      "extension": {
        "length": 41070.44119921875,
        "rating": 590.7377243041992
      }
    },
    {
      "class": "Branch",
      "id": "branch_42595_42972_1",
      "ports": {
        "bus1": 42595,
        "bus2": 42972
      },
      "params": {
        "R": 0.00589331891387701,
        "X": 0.05463642254471779,
        "G": 0.0,
        "B": 0.17723476886749268
      },
      "extension": {
        "length": 69278.8998515625,
        "rating": 549.0760326385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_42596_42597_1",
      "ports": {
        "bus1": 42597,
        "bus2": 42596
      },
      "params": {
        "R": 0.0036844522692263126,
        "X": 0.1085347980260849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42596_42597_2",
      "ports": {
        "bus1": 42597,
        "bus2": 42596
      },
      "params": {
        "R": 0.0036844522692263126,
        "X": 0.1085347980260849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42596_42597_3",
      "ports": {
        "bus1": 42597,
        "bus2": 42596
      },
      "params": {
        "R": 0.0036844522692263126,
        "X": 0.1085347980260849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42606_42609_1",
      "ports": {
        "bus1": 42606,
        "bus2": 42609
      },
      "params": {
        "R": 0.0011931622866541147,
        "X": 0.03846149891614914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42606_42610_1",
      "ports": {
        "bus1": 42606,
        "bus2": 42610
      },
      "params": {
        "R": 0.0002494603977538645,
        "X": 0.001121295616030693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42606_42611_1",
      "ports": {
        "bus1": 42606,
        "bus2": 42611
      },
      "params": {
        "R": 0.00029790622647851706,
        "X": 0.0011021317914128304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42607_42609_1",
      "ports": {
        "bus1": 42607,
        "bus2": 42609
      },
      "params": {
        "R": 0.0012073724064975977,
        "X": 0.038919590413570404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42607_42949_1",
      "ports": {
        "bus1": 42607,
        "bus2": 42949
      },
      "params": {
        "R": 0.00048621773021295667,
        "X": 0.0023964669089764357,
        "G": 0.0,
        "B": 0.0002860685926862061
      },
      "extension": {
        "length": 599.493545665741,
        "rating": 152.86526679992676
      }
    },
    {
      "class": "Branch",
      "id": "branch_42607_42949_2",
      "ports": {
        "bus1": 42607,
        "bus2": 42949
      },
      "params": {
        "R": 0.00048621773021295667,
        "X": 0.0023964669089764357,
        "G": 0.0,
        "B": 0.0002860685926862061
      },
      "extension": {
        "length": 599.493545665741,
        "rating": 152.86526679992676
      }
    },
    {
      "class": "Branch",
      "id": "branch_42608_42609_1",
      "ports": {
        "bus1": 42608,
        "bus2": 42609
      },
      "params": {
        "R": 0.013081316836178303,
        "X": 0.4216754734516144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42612_42613_1",
      "ports": {
        "bus1": 42612,
        "bus2": 42613
      },
      "params": {
        "R": 0.00021644996013492346,
        "X": 0.001152676995843649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42614_42615_1",
      "ports": {
        "bus1": 42615,
        "bus2": 42614
      },
      "params": {
        "R": 0.00017224959447048604,
        "X": 0.011458032764494419,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42614_42617_1",
      "ports": {
        "bus1": 42614,
        "bus2": 42617
      },
      "params": {
        "R": 0.0002280531043652445,
        "X": 0.017429130151867867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42614_42618_1",
      "ports": {
        "bus1": 42614,
        "bus2": 42618
      },
      "params": {
        "R": 0.00033951361547224224,
        "X": 0.023119410499930382,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42614_42620_1",
      "ports": {
        "bus1": 42614,
        "bus2": 42620
      },
      "params": {
        "R": 0.00020816260075662285,
        "X": 0.0010474635055288672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42615_42616_1",
      "ports": {
        "bus1": 42616,
        "bus2": 42615
      },
      "params": {
        "R": 0.0013625419232994318,
        "X": 0.05328601598739624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42615_42616_2",
      "ports": {
        "bus1": 42616,
        "bus2": 42615
      },
      "params": {
        "R": 0.0013625419232994318,
        "X": 0.05328601598739624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42615_42619_1",
      "ports": {
        "bus1": 42615,
        "bus2": 42619
      },
      "params": {
        "R": 0.0002835119084920734,
        "X": 0.0011268305825069547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42620_43026_1",
      "ports": {
        "bus1": 43026,
        "bus2": 42620
      },
      "params": {
        "R": 0.00021340412786230445,
        "X": 0.0028528624679893255,
        "G": 0.0,
        "B": 0.29103410243988037
      },
      "extension": {
        "length": 20374.508130249025,
        "rating": 2099.666213989258
      }
    },
    {
      "class": "Branch",
      "id": "branch_42621_42622_1",
      "ports": {
        "bus1": 42621,
        "bus2": 42622
      },
      "params": {
        "R": 0.00023986684391275048,
        "X": 0.001012621563859284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42622_42679_1",
      "ports": {
        "bus1": 42679,
        "bus2": 42622
      },
      "params": {
        "R": 0.001286641345359385,
        "X": 0.006501413881778717,
        "G": 0.0,
        "B": 0.0006697092903777957
      },
      "extension": {
        "length": 1582.8241710662842,
        "rating": 149.29717779159546
      }
    },
    {
      "class": "Branch",
      "id": "branch_42622_42679_2",
      "ports": {
        "bus1": 42679,
        "bus2": 42622
      },
      "params": {
        "R": 0.001286641345359385,
        "X": 0.006501413881778717,
        "G": 0.0,
        "B": 0.0006697092903777957
      },
      "extension": {
        "length": 1582.8241710662842,
        "rating": 149.29717779159546
      }
    },
    {
      "class": "Branch",
      "id": "branch_42623_42624_1",
      "ports": {
        "bus1": 42624,
        "bus2": 42623
      },
      "params": {
        "R": 0.0002646822831593454,
        "X": 0.015658261254429817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42623_42626_1",
      "ports": {
        "bus1": 42623,
        "bus2": 42626
      },
      "params": {
        "R": 0.00024052339722402394,
        "X": 0.014699711464345455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42623_42627_1",
      "ports": {
        "bus1": 42623,
        "bus2": 42627
      },
      "params": {
        "R": 0.00026186727336607873,
        "X": 0.015336520038545132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42623_42628_1",
      "ports": {
        "bus1": 42623,
        "bus2": 42628
      },
      "params": {
        "R": 0.00023082146071828902,
        "X": 0.017516961321234703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42623_42629_1",
      "ports": {
        "bus1": 42623,
        "bus2": 42629
      },
      "params": {
        "R": 0.0002564737806096673,
        "X": 0.02117694541811943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42623_42631_1",
      "ports": {
        "bus1": 42623,
        "bus2": 42631
      },
      "params": {
        "R": 0.0002995890681631863,
        "X": 0.0010382164036855102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42624_42625_1",
      "ports": {
        "bus1": 42625,
        "bus2": 42624
      },
      "params": {
        "R": 0.002149711363017559,
        "X": 0.07959574460983276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42624_42625_2",
      "ports": {
        "bus1": 42625,
        "bus2": 42624
      },
      "params": {
        "R": 0.002149711363017559,
        "X": 0.07959574460983276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42624_42625_3",
      "ports": {
        "bus1": 42625,
        "bus2": 42624
      },
      "params": {
        "R": 0.002149711363017559,
        "X": 0.07959574460983276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42624_42630_1",
      "ports": {
        "bus1": 42624,
        "bus2": 42630
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42630_42911_1",
      "ports": {
        "bus1": 42911,
        "bus2": 42630
      },
      "params": {
        "R": 0.0014318207977339625,
        "X": 0.015756038948893547,
        "G": 0.0,
        "B": 0.056929100304841995
      },
      "extension": {
        "length": 21382.26815258789,
        "rating": 482.04455375671387
      }
    },
    {
      "class": "Branch",
      "id": "branch_42630_45240_1",
      "ports": {
        "bus1": 45240,
        "bus2": 42630
      },
      "params": {
        "R": 0.002168843988329172,
        "X": 0.02073509991168976,
        "G": 0.0,
        "B": 0.08886831998825073
      },
      "extension": {
        "length": 29953.821884765624,
        "rating": 480.1669120788574
      }
    },
    {
      "class": "Branch",
      "id": "branch_42631_46673_1",
      "ports": {
        "bus1": 42631,
        "bus2": 46673
      },
      "params": {
        "R": 0.000169699706020765,
        "X": 0.0028701014816761017,
        "G": 0.0,
        "B": 0.320980429649353
      },
      "extension": {
        "length": 19629.475001586914,
        "rating": 2639.8515701293945
      }
    },
    {
      "class": "Branch",
      "id": "branch_42632_42633_1",
      "ports": {
        "bus1": 42632,
        "bus2": 42633
      },
      "params": {
        "R": 0.0011658964212983847,
        "X": 0.03567929565906525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42632_42634_1",
      "ports": {
        "bus1": 42632,
        "bus2": 42634
      },
      "params": {
        "R": 0.0008174703107215464,
        "X": 0.023601200431585312,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42632_42635_1",
      "ports": {
        "bus1": 42632,
        "bus2": 42635
      },
      "params": {
        "R": 0.0002140486758435145,
        "X": 0.001136183855123818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42632_42636_1",
      "ports": {
        "bus1": 42632,
        "bus2": 42636
      },
      "params": {
        "R": 0.00020908350415993482,
        "X": 0.0010978319915011525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42635_43000_1",
      "ports": {
        "bus1": 42635,
        "bus2": 43000
      },
      "params": {
        "R": 0.012516064569354057,
        "X": 0.03395532816648483,
        "G": 0.0,
        "B": 0.004334382247179747
      },
      "extension": {
        "length": 8205.244626159669,
        "rating": 143.18748712539673
      }
    },
    {
      "class": "Branch",
      "id": "branch_42637_42638_1",
      "ports": {
        "bus1": 42637,
        "bus2": 42638
      },
      "params": {
        "R": 0.0013695023953914642,
        "X": 0.04073185846209526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42637_42639_1",
      "ports": {
        "bus1": 42637,
        "bus2": 42639
      },
      "params": {
        "R": 0.002386809792369604,
        "X": 0.06332965940237045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42637_42640_1",
      "ports": {
        "bus1": 42637,
        "bus2": 42640
      },
      "params": {
        "R": 0.0002941363782156259,
        "X": 0.0010987542336806655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42637_42641_1",
      "ports": {
        "bus1": 42637,
        "bus2": 42641
      },
      "params": {
        "R": 0.0002458497474435717,
        "X": 0.001157552469521761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42642_42643_1",
      "ports": {
        "bus1": 42642,
        "bus2": 42643
      },
      "params": {
        "R": 0.002120792167261243,
        "X": 0.063046894967556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42642_42644_1",
      "ports": {
        "bus1": 42642,
        "bus2": 42644
      },
      "params": {
        "R": 0.00028957557515241206,
        "X": 0.0010406369110569358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42644_42978_1",
      "ports": {
        "bus1": 42644,
        "bus2": 42978
      },
      "params": {
        "R": 0.007280612830072641,
        "X": 0.027301345020532608,
        "G": 0.0,
        "B": 0.0033892672508955006
      },
      "extension": {
        "length": 6523.912066772461,
        "rating": 111.18605136871338
      }
    },
    {
      "class": "Branch",
      "id": "branch_42645_42646_1",
      "ports": {
        "bus1": 42646,
        "bus2": 42645
      },
      "params": {
        "R": 0.00022590250591747463,
        "X": 0.015241931192576885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42645_42648_1",
      "ports": {
        "bus1": 42645,
        "bus2": 42648
      },
      "params": {
        "R": 0.00024686468532308936,
        "X": 0.012532020919024944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42645_42649_1",
      "ports": {
        "bus1": 42645,
        "bus2": 42649
      },
      "params": {
        "R": 0.00010597583604976535,
        "X": 0.008376437239348888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42645_42650_1",
      "ports": {
        "bus1": 42645,
        "bus2": 42650
      },
      "params": {
        "R": 0.00024293272872455418,
        "X": 0.015787813812494278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42645_42651_1",
      "ports": {
        "bus1": 42645,
        "bus2": 42651
      },
      "params": {
        "R": 9.941363532561809e-05,
        "X": 0.007845000363886356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42645_42652_1",
      "ports": {
        "bus1": 42645,
        "bus2": 42652
      },
      "params": {
        "R": 0.00018141760665457696,
        "X": 0.010100070387125015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42645_42653_1",
      "ports": {
        "bus1": 42645,
        "bus2": 42653
      },
      "params": {
        "R": 0.00021093187388032675,
        "X": 0.0011246080975979567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42646_42647_1",
      "ports": {
        "bus1": 42647,
        "bus2": 42646
      },
      "params": {
        "R": 0.0013388639781624079,
        "X": 0.058843329548835754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42646_42647_2",
      "ports": {
        "bus1": 42647,
        "bus2": 42646
      },
      "params": {
        "R": 0.0013388639781624079,
        "X": 0.058843329548835754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42646_42647_3",
      "ports": {
        "bus1": 42647,
        "bus2": 42646
      },
      "params": {
        "R": 0.0013388639781624079,
        "X": 0.058843329548835754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42646_42654_1",
      "ports": {
        "bus1": 42646,
        "bus2": 42654
      },
      "params": {
        "R": 0.00024401640985161066,
        "X": 0.001137190731242299,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42647_44995_1",
      "ports": {
        "bus1": 42647,
        "bus2": 44995
      },
      "params": {
        "R": 0.029636617749929428,
        "X": 0.16198134422302246,
        "G": 0.0,
        "B": 0.018161693587899208
      },
      "extension": {
        "length": 37808.59797290039,
        "rating": 105.2819013595581
      }
    },
    {
      "class": "Branch",
      "id": "branch_42653_42705_1",
      "ports": {
        "bus1": 42653,
        "bus2": 42705
      },
      "params": {
        "R": 0.0005362533847801387,
        "X": 0.007957742549479008,
        "G": 0.0,
        "B": 1.0736390352249146
      },
      "extension": {
        "length": 69676.79109960937,
        "rating": 2452.14900970459
      }
    },
    {
      "class": "Branch",
      "id": "branch_42653_42826_1",
      "ports": {
        "bus1": 42653,
        "bus2": 42826
      },
      "params": {
        "R": 0.0004364624619483948,
        "X": 0.007534614764153957,
        "G": 0.0,
        "B": 0.8126893639564514
      },
      "extension": {
        "length": 53659.495103027344,
        "rating": 2889.071464538574
      }
    },
    {
      "class": "Branch",
      "id": "branch_42653_42848_1",
      "ports": {
        "bus1": 42653,
        "bus2": 42848
      },
      "params": {
        "R": 0.0003788768663071096,
        "X": 0.00790203083306551,
        "G": 0.0,
        "B": 0.8687472939491272
      },
      "extension": {
        "length": 59916.25087207031,
        "rating": 3036.079216003418
      }
    },
    {
      "class": "Branch",
      "id": "branch_42653_46479_1",
      "ports": {
        "bus1": 46479,
        "bus2": 42653
      },
      "params": {
        "R": 0.0004966858541592956,
        "X": 0.007910246029496193,
        "G": 0.0,
        "B": 0.5861603021621704
      },
      "extension": {
        "length": 52987.13428271485,
        "rating": 3133.029556274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_42654_45438_1",
      "ports": {
        "bus1": 42654,
        "bus2": 45438
      },
      "params": {
        "R": 0.003255049465224147,
        "X": 0.02626894786953926,
        "G": 0.0,
        "B": 0.08333537727594376
      },
      "extension": {
        "length": 34626.43183666992,
        "rating": 521.8039512634277
      }
    },
    {
      "class": "Branch",
      "id": "branch_42654_46219_1",
      "ports": {
        "bus1": 46219,
        "bus2": 42654
      },
      "params": {
        "R": 0.0013767940690740943,
        "X": 0.011805846355855465,
        "G": 0.0,
        "B": 0.035465214401483536
      },
      "extension": {
        "length": 15083.713911621095,
        "rating": 513.3669853210449
      }
    },
    {
      "class": "Branch",
      "id": "branch_42654_46478_1",
      "ports": {
        "bus1": 42654,
        "bus2": 46478
      },
      "params": {
        "R": 0.0034609725698828697,
        "X": 0.032261740416288376,
        "G": 0.0,
        "B": 0.17680801451206207
      },
      "extension": {
        "length": 52176.574828125,
        "rating": 561.1398220062256
      }
    },
    {
      "class": "Branch",
      "id": "branch_42655_42656_1",
      "ports": {
        "bus1": 42655,
        "bus2": 42656
      },
      "params": {
        "R": 0.001270635286346078,
        "X": 0.03565606847405434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42655_42657_1",
      "ports": {
        "bus1": 42655,
        "bus2": 42657
      },
      "params": {
        "R": 0.0010605354327708483,
        "X": 0.027378832921385765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42655_42658_1",
      "ports": {
        "bus1": 42655,
        "bus2": 42658
      },
      "params": {
        "R": 0.0002153598325094208,
        "X": 0.0011745013762265444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42655_42659_1",
      "ports": {
        "bus1": 42655,
        "bus2": 42659
      },
      "params": {
        "R": 0.00020860807853750885,
        "X": 0.001004018820822239,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42660_42661_1",
      "ports": {
        "bus1": 42661,
        "bus2": 42660
      },
      "params": {
        "R": 0.00032217882107943296,
        "X": 0.02250196412205696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42660_42662_1",
      "ports": {
        "bus1": 42660,
        "bus2": 42662
      },
      "params": {
        "R": 0.00026956357760354877,
        "X": 0.0183964092284441,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42660_42663_1",
      "ports": {
        "bus1": 42660,
        "bus2": 42663
      },
      "params": {
        "R": 0.0003906219790223986,
        "X": 0.026238255202770233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42660_42664_1",
      "ports": {
        "bus1": 42660,
        "bus2": 42664
      },
      "params": {
        "R": 0.0005829998990520835,
        "X": 0.035471729934215546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42660_42665_1",
      "ports": {
        "bus1": 42660,
        "bus2": 42665
      },
      "params": {
        "R": 0.0004332289390731603,
        "X": 0.029881633818149567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42660_42666_1",
      "ports": {
        "bus1": 42660,
        "bus2": 42666
      },
      "params": {
        "R": 0.00020880409283563495,
        "X": 0.013815479353070259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42660_42667_1",
      "ports": {
        "bus1": 42660,
        "bus2": 42667
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42660_42668_1",
      "ports": {
        "bus1": 42660,
        "bus2": 42668
      },
      "params": {
        "R": 0.00026399100897833705,
        "X": 0.0011709148529917002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42667_42761_1",
      "ports": {
        "bus1": 42667,
        "bus2": 42761
      },
      "params": {
        "R": 0.00025232043117284775,
        "X": 0.003975702915340662,
        "G": 0.0,
        "B": 0.4360034763813019
      },
      "extension": {
        "length": 32425.757791259766,
        "rating": 2735.945701599121
      }
    },
    {
      "class": "Branch",
      "id": "branch_42667_43006_1",
      "ports": {
        "bus1": 43006,
        "bus2": 42667
      },
      "params": {
        "R": 0.00019759243878070265,
        "X": 0.0032941107638180256,
        "G": 0.0,
        "B": 0.39503794908523565
      },
      "extension": {
        "length": 23783.531582153322,
        "rating": 2833.5010528564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_42669_42672_1",
      "ports": {
        "bus1": 42669,
        "bus2": 42672
      },
      "params": {
        "R": 0.00023639091523364186,
        "X": 0.018185893073678017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42669_42673_1",
      "ports": {
        "bus1": 42669,
        "bus2": 42673
      },
      "params": {
        "R": 0.00016006048826966435,
        "X": 0.010935522615909576,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42669_42674_1",
      "ports": {
        "bus1": 42669,
        "bus2": 42674
      },
      "params": {
        "R": 0.00023095069627743214,
        "X": 0.014735806733369827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42669_42675_1",
      "ports": {
        "bus1": 42669,
        "bus2": 42675
      },
      "params": {
        "R": 0.00023503541888203472,
        "X": 0.0011068484745919704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42669_42676_1",
      "ports": {
        "bus1": 42669,
        "bus2": 42676
      },
      "params": {
        "R": 0.00020617390691768378,
        "X": 0.001182842766866088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42670_42672_1",
      "ports": {
        "bus1": 42670,
        "bus2": 42672
      },
      "params": {
        "R": -0.00012272328604012728,
        "X": -0.009441277012228966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42670_42961_1",
      "ports": {
        "bus1": 42961,
        "bus2": 42670
      },
      "params": {
        "R": 0.0004152771725784987,
        "X": 0.004154393915086985,
        "G": 0.0,
        "B": 0.008119424805045128
      },
      "extension": {
        "length": 4367.662902740479,
        "rating": 550.1269817352295
      }
    },
    {
      "class": "Branch",
      "id": "branch_42670_46213_1",
      "ports": {
        "bus1": 46213,
        "bus2": 42670
      },
      "params": {
        "R": 0.001190412207506597,
        "X": 0.011876041069626808,
        "G": 0.0,
        "B": 0.07135079801082611
      },
      "extension": {
        "length": 19815.466997680665,
        "rating": 516.0302639007568
      }
    },
    {
      "class": "Branch",
      "id": "branch_42671_42672_1",
      "ports": {
        "bus1": 42671,
        "bus2": 42672
      },
      "params": {
        "R": 0.0006940533057786524,
        "X": 0.05339451879262924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42675_42780_1",
      "ports": {
        "bus1": 42675,
        "bus2": 42780
      },
      "params": {
        "R": 0.0003761547268368304,
        "X": 0.006880140397697687,
        "G": 0.0,
        "B": 0.7692881226539612
      },
      "extension": {
        "length": 49249.12244677734,
        "rating": 2746.3438034057617
      }
    },
    {
      "class": "Branch",
      "id": "branch_42675_46749_1",
      "ports": {
        "bus1": 42675,
        "bus2": 46749
      },
      "params": {
        "R": 0.0005616747075691819,
        "X": 0.008280634880065918,
        "G": 0.0,
        "B": 0.6981917023658752
      },
      "extension": {
        "length": 57761.59597119141,
        "rating": 2421.510124206543
      }
    },
    {
      "class": "Branch",
      "id": "branch_42677_42678_1",
      "ports": {
        "bus1": 42677,
        "bus2": 42678
      },
      "params": {
        "R": 0.0023806740064173937,
        "X": 0.06856455653905869,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42677_42679_1",
      "ports": {
        "bus1": 42677,
        "bus2": 42679
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42680_42681_1",
      "ports": {
        "bus1": 42680,
        "bus2": 42681
      },
      "params": {
        "R": 0.0010108137503266335,
        "X": 0.03127138316631317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42680_42682_1",
      "ports": {
        "bus1": 42680,
        "bus2": 42682
      },
      "params": {
        "R": 0.0013721453724429011,
        "X": 0.04057049751281738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42680_42683_1",
      "ports": {
        "bus1": 42680,
        "bus2": 42683
      },
      "params": {
        "R": 0.00026249958318658173,
        "X": 0.0010427694069221616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42680_42684_1",
      "ports": {
        "bus1": 42680,
        "bus2": 42684
      },
      "params": {
        "R": 0.00020431794109754264,
        "X": 0.0011590063804760575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42685_42686_1",
      "ports": {
        "bus1": 42686,
        "bus2": 42685
      },
      "params": {
        "R": 0.00031428091460838914,
        "X": 0.019507145509123802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42685_42690_1",
      "ports": {
        "bus1": 42685,
        "bus2": 42690
      },
      "params": {
        "R": 0.0003264622064307332,
        "X": 0.026393786072731018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42685_42691_1",
      "ports": {
        "bus1": 42685,
        "bus2": 42691
      },
      "params": {
        "R": 0.00037958650500513613,
        "X": 0.025559308007359505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42685_42692_1",
      "ports": {
        "bus1": 42685,
        "bus2": 42692
      },
      "params": {
        "R": 0.0004602571716532111,
        "X": 0.02962896227836609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42685_42693_1",
      "ports": {
        "bus1": 42685,
        "bus2": 42693
      },
      "params": {
        "R": 0.00043527918751351535,
        "X": 0.02892579697072506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42685_42694_1",
      "ports": {
        "bus1": 42685,
        "bus2": 42694
      },
      "params": {
        "R": 0.0005331283900886774,
        "X": 0.040698982775211334,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42685_42867_1",
      "ports": {
        "bus1": 42685,
        "bus2": 42867
      },
      "params": {
        "R": 0.0004048932751175016,
        "X": 0.0076424358412623405,
        "G": 0.0,
        "B": 0.6422491669654846
      },
      "extension": {
        "length": 50214.22604956055,
        "rating": 2847.3215103149414
      }
    },
    {
      "class": "Branch",
      "id": "branch_42686_42689_1",
      "ports": {
        "bus1": 42686,
        "bus2": 42689
      },
      "params": {
        "R": 0.0007489436538890004,
        "X": 0.027835531160235405,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42686_42695_1",
      "ports": {
        "bus1": 42686,
        "bus2": 42695
      },
      "params": {
        "R": 0.0002165337064070627,
        "X": 0.0011593762319535017,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42686_42696_1",
      "ports": {
        "bus1": 42686,
        "bus2": 42696
      },
      "params": {
        "R": 0.00021954481780994684,
        "X": 0.0010228595929220319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42687_42689_1",
      "ports": {
        "bus1": 42687,
        "bus2": 42689
      },
      "params": {
        "R": 0.0005722531350329518,
        "X": 0.02126857452094555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42688_42689_1",
      "ports": {
        "bus1": 42688,
        "bus2": 42689
      },
      "params": {
        "R": 0.005307396873831749,
        "X": 0.19725674390792847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42697_42698_1",
      "ports": {
        "bus1": 42697,
        "bus2": 42698
      },
      "params": {
        "R": 0.00022400995658244938,
        "X": 0.001115491846576333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42699_42700_1",
      "ports": {
        "bus1": 42700,
        "bus2": 42699
      },
      "params": {
        "R": 0.00021477929840330034,
        "X": 0.016092251986265182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42699_42701_1",
      "ports": {
        "bus1": 42699,
        "bus2": 42701
      },
      "params": {
        "R": 0.00020155360107310116,
        "X": 0.01416363287717104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42699_42702_1",
      "ports": {
        "bus1": 42699,
        "bus2": 42702
      },
      "params": {
        "R": 0.00017815068713389337,
        "X": 0.015983495861291885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42699_42703_1",
      "ports": {
        "bus1": 42699,
        "bus2": 42703
      },
      "params": {
        "R": 0.0001972021273104474,
        "X": 0.01559026725590229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42699_42704_1",
      "ports": {
        "bus1": 42699,
        "bus2": 42704
      },
      "params": {
        "R": 0.00018304618424735963,
        "X": 0.013072296977043152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42699_42705_1",
      "ports": {
        "bus1": 42699,
        "bus2": 42705
      },
      "params": {
        "R": 0.00026553921634331346,
        "X": 0.0010486922692507505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42699_42706_1",
      "ports": {
        "bus1": 42699,
        "bus2": 42706
      },
      "params": {
        "R": 0.00027961863088421524,
        "X": 0.0011960179544985294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42705_43026_1",
      "ports": {
        "bus1": 43026,
        "bus2": 42705
      },
      "params": {
        "R": 0.00028396444395184517,
        "X": 0.005970858037471771,
        "G": 0.0,
        "B": 0.5024549961090088
      },
      "extension": {
        "length": 39964.02333837891,
        "rating": 2417.487144470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_42705_43042_1",
      "ports": {
        "bus1": 42705,
        "bus2": 43042
      },
      "params": {
        "R": 0.00023339304607361555,
        "X": 0.003698123851791024,
        "G": 0.0,
        "B": 0.5255529880523682
      },
      "extension": {
        "length": 28644.630633544923,
        "rating": 2490.8159255981445
      }
    },
    {
      "class": "Branch",
      "id": "branch_42707_42708_1",
      "ports": {
        "bus1": 42707,
        "bus2": 42708
      },
      "params": {
        "R": 0.002818872919306159,
        "X": 0.0662832260131836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42707_42709_1",
      "ports": {
        "bus1": 42707,
        "bus2": 42709
      },
      "params": {
        "R": 0.00020953560306224972,
        "X": 0.0011166810290887952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42710_42711_1",
      "ports": {
        "bus1": 42711,
        "bus2": 42710
      },
      "params": {
        "R": 0.00038682526792399585,
        "X": 0.022576648741960526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42710_42711_2",
      "ports": {
        "bus1": 42711,
        "bus2": 42710
      },
      "params": {
        "R": 0.00038682526792399585,
        "X": 0.022576648741960526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42710_42713_1",
      "ports": {
        "bus1": 42710,
        "bus2": 42713
      },
      "params": {
        "R": 0.000137444119900465,
        "X": 0.011056963354349136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42710_42714_1",
      "ports": {
        "bus1": 42710,
        "bus2": 42714
      },
      "params": {
        "R": 0.00011703729251166806,
        "X": 0.009089617058634758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42710_42715_1",
      "ports": {
        "bus1": 42710,
        "bus2": 42715
      },
      "params": {
        "R": 0.00029067377909086645,
        "X": 0.020818237215280533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42710_42717_1",
      "ports": {
        "bus1": 42710,
        "bus2": 42717
      },
      "params": {
        "R": 0.0002553734229877591,
        "X": 0.0010933724697679281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42711_42712_1",
      "ports": {
        "bus1": 42712,
        "bus2": 42711
      },
      "params": {
        "R": 0.001530771958641708,
        "X": 0.06416717171669006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42711_42712_2",
      "ports": {
        "bus1": 42712,
        "bus2": 42711
      },
      "params": {
        "R": 0.001530771958641708,
        "X": 0.06416717171669006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42711_42712_3",
      "ports": {
        "bus1": 42712,
        "bus2": 42711
      },
      "params": {
        "R": 0.001530771958641708,
        "X": 0.06416717171669006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42711_42712_4",
      "ports": {
        "bus1": 42712,
        "bus2": 42711
      },
      "params": {
        "R": 0.001530771958641708,
        "X": 0.06416717171669006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42711_42716_1",
      "ports": {
        "bus1": 42711,
        "bus2": 42716
      },
      "params": {
        "R": 0.0002671169932000339,
        "X": 0.0011918573873117566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42712_43332_1",
      "ports": {
        "bus1": 42712,
        "bus2": 43332
      },
      "params": {
        "R": 0.0045781927183270454,
        "X": 0.013323096558451653,
        "G": 0.0,
        "B": 0.0014522832352668047
      },
      "extension": {
        "length": 3234.041272155762,
        "rating": 159.06169414520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_42712_43332_2",
      "ports": {
        "bus1": 42712,
        "bus2": 43332
      },
      "params": {
        "R": 0.0045781927183270454,
        "X": 0.013323096558451653,
        "G": 0.0,
        "B": 0.0014522832352668047
      },
      "extension": {
        "length": 3234.041272155762,
        "rating": 159.06169414520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_42712_43332_3",
      "ports": {
        "bus1": 42712,
        "bus2": 43332
      },
      "params": {
        "R": 0.0045781927183270454,
        "X": 0.013323096558451653,
        "G": 0.0,
        "B": 0.0014522832352668047
      },
      "extension": {
        "length": 3234.041272155762,
        "rating": 159.06169414520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_42716_44340_1",
      "ports": {
        "bus1": 44340,
        "bus2": 42716
      },
      "params": {
        "R": 0.0009471735684201121,
        "X": 0.009964154101908207,
        "G": 0.0,
        "B": 0.025330638512969017
      },
      "extension": {
        "length": 12152.830507141114,
        "rating": 591.2610530853271
      }
    },
    {
      "class": "Branch",
      "id": "branch_42717_43343_1",
      "ports": {
        "bus1": 43343,
        "bus2": 42717
      },
      "params": {
        "R": 0.00017292547272518277,
        "X": 0.002776396693661809,
        "G": 0.0,
        "B": 0.3268396258354187
      },
      "extension": {
        "length": 21387.52327368164,
        "rating": 2386.638069152832
      }
    },
    {
      "class": "Branch",
      "id": "branch_42718_42719_1",
      "ports": {
        "bus1": 42718,
        "bus2": 42719
      },
      "params": {
        "R": 0.0002748580591287464,
        "X": 0.0011140768183395267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42720_42721_1",
      "ports": {
        "bus1": 42721,
        "bus2": 42720
      },
      "params": {
        "R": 0.00026137998793274164,
        "X": 0.016330374404788017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42720_42726_1",
      "ports": {
        "bus1": 42720,
        "bus2": 42726
      },
      "params": {
        "R": 0.0002330956922378391,
        "X": 0.01529267244040966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42720_42727_1",
      "ports": {
        "bus1": 42720,
        "bus2": 42727
      },
      "params": {
        "R": 0.0003885994665324688,
        "X": 0.027644414454698563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42721_42725_1",
      "ports": {
        "bus1": 42721,
        "bus2": 42725
      },
      "params": {
        "R": 0.0005052190972492099,
        "X": 0.03198971599340439,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42721_42729_1",
      "ports": {
        "bus1": 42721,
        "bus2": 42729
      },
      "params": {
        "R": 0.00026020038058049977,
        "X": 0.0011121126590296626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42722_42723_1",
      "ports": {
        "bus1": 42723,
        "bus2": 42722
      },
      "params": {
        "R": 0.0008295887382701039,
        "X": 0.04452859237790108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42722_42723_2",
      "ports": {
        "bus1": 42723,
        "bus2": 42722
      },
      "params": {
        "R": 0.0008295887382701039,
        "X": 0.04452859237790108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42722_42723_3",
      "ports": {
        "bus1": 42723,
        "bus2": 42722
      },
      "params": {
        "R": 0.0008295887382701039,
        "X": 0.04452859237790108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42722_42723_4",
      "ports": {
        "bus1": 42723,
        "bus2": 42722
      },
      "params": {
        "R": 0.0008295887382701039,
        "X": 0.04452859237790108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42722_42723_5",
      "ports": {
        "bus1": 42723,
        "bus2": 42722
      },
      "params": {
        "R": 0.0008295887382701039,
        "X": 0.04452859237790108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42722_42725_1",
      "ports": {
        "bus1": 42722,
        "bus2": 42725
      },
      "params": {
        "R": -0.0001726245100144297,
        "X": -0.010930323973298073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42722_42728_1",
      "ports": {
        "bus1": 42722,
        "bus2": 42728
      },
      "params": {
        "R": 0.00023055692145135254,
        "X": 0.0010251421481370926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42724_42725_1",
      "ports": {
        "bus1": 42724,
        "bus2": 42725
      },
      "params": {
        "R": 0.0021621587220579386,
        "X": 0.13690467178821564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42730_42731_1",
      "ports": {
        "bus1": 42730,
        "bus2": 42731
      },
      "params": {
        "R": 0.0002978626580443233,
        "X": 0.0011234204284846783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42732_42735_1",
      "ports": {
        "bus1": 42732,
        "bus2": 42735
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.000887017697095871,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42732_42736_1",
      "ports": {
        "bus1": 42732,
        "bus2": 42736
      },
      "params": {
        "R": 0.0023847182746976614,
        "X": 0.07622839510440826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42732_42737_1",
      "ports": {
        "bus1": 42732,
        "bus2": 42737
      },
      "params": {
        "R": 0.00028340003336779773,
        "X": 0.0011125600431114435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42732_42738_1",
      "ports": {
        "bus1": 42732,
        "bus2": 42738
      },
      "params": {
        "R": 0.0002793212770484388,
        "X": 0.0011779173510149121,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42733_42735_1",
      "ports": {
        "bus1": 42733,
        "bus2": 42735
      },
      "params": {
        "R": 0.0017444785917177796,
        "X": 0.046265631914138794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42734_42735_1",
      "ports": {
        "bus1": 42734,
        "bus2": 42735
      },
      "params": {
        "R": 0.0017444785917177796,
        "X": 0.046265631914138794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42737_42800_1",
      "ports": {
        "bus1": 42737,
        "bus2": 42800
      },
      "params": {
        "R": 0.006518536247313023,
        "X": 0.03014235384762287,
        "G": 0.0,
        "B": 0.0036660847254097466
      },
      "extension": {
        "length": 7550.8370123291015,
        "rating": 143.10431480407715
      }
    },
    {
      "class": "Branch",
      "id": "branch_42739_42740_1",
      "ports": {
        "bus1": 42740,
        "bus2": 42739
      },
      "params": {
        "R": 0.0017237273277714849,
        "X": 0.08673457056283951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42739_42740_2",
      "ports": {
        "bus1": 42740,
        "bus2": 42739
      },
      "params": {
        "R": 0.0017237273277714849,
        "X": 0.08673457056283951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42739_42740_3",
      "ports": {
        "bus1": 42740,
        "bus2": 42739
      },
      "params": {
        "R": 0.0017237273277714849,
        "X": 0.08673457056283951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42739_42743_1",
      "ports": {
        "bus1": 42739,
        "bus2": 42743
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.002347417175769806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42739_42744_1",
      "ports": {
        "bus1": 42739,
        "bus2": 42744
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42739_42745_1",
      "ports": {
        "bus1": 42739,
        "bus2": 42745
      },
      "params": {
        "R": 0.00026804747176356614,
        "X": 0.0010594776831567287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42741_42743_1",
      "ports": {
        "bus1": 42741,
        "bus2": 42743
      },
      "params": {
        "R": 0.0011617185082286596,
        "X": 0.05372682958841324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42742_42743_1",
      "ports": {
        "bus1": 42742,
        "bus2": 42743
      },
      "params": {
        "R": 0.0011617185082286596,
        "X": 0.05372682958841324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42744_42868_1",
      "ports": {
        "bus1": 42868,
        "bus2": 42744
      },
      "params": {
        "R": 0.0015186751261353493,
        "X": 0.01628081128001213,
        "G": 0.0,
        "B": 0.05294203385710716
      },
      "extension": {
        "length": 22251.57936987305,
        "rating": 512.6364231109619
      }
    },
    {
      "class": "Branch",
      "id": "branch_42746_42747_1",
      "ports": {
        "bus1": 42747,
        "bus2": 42746
      },
      "params": {
        "R": 0.0001414096768712625,
        "X": 0.009590206667780876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42746_42748_1",
      "ports": {
        "bus1": 42746,
        "bus2": 42748
      },
      "params": {
        "R": 0.00017742619093041867,
        "X": 0.0106008006259799,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42746_42749_1",
      "ports": {
        "bus1": 42746,
        "bus2": 42749
      },
      "params": {
        "R": 0.00022542830265592784,
        "X": 0.01587972231209278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42746_42750_1",
      "ports": {
        "bus1": 42746,
        "bus2": 42750
      },
      "params": {
        "R": 0.00019417612929828465,
        "X": 0.013322686776518822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42746_42751_1",
      "ports": {
        "bus1": 42746,
        "bus2": 42751
      },
      "params": {
        "R": 0.00029991130577400327,
        "X": 0.01856766827404499,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42746_42752_1",
      "ports": {
        "bus1": 42746,
        "bus2": 42752
      },
      "params": {
        "R": 0.0002165970508940518,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42746_42753_1",
      "ports": {
        "bus1": 42746,
        "bus2": 42753
      },
      "params": {
        "R": 0.0002919546386692673,
        "X": 0.0011725161457434297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42752_45385_1",
      "ports": {
        "bus1": 42752,
        "bus2": 45385
      },
      "params": {
        "R": 0.0009063641191460192,
        "X": 0.011176666244864464,
        "G": 0.0,
        "B": 0.9198763966560364
      },
      "extension": {
        "length": 77537.23056298829,
        "rating": 2798.2919692993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_42754_42755_1",
      "ports": {
        "bus1": 42754,
        "bus2": 42755
      },
      "params": {
        "R": 0.00021988761727698147,
        "X": 0.0011081121629104018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42756_42757_1",
      "ports": {
        "bus1": 42756,
        "bus2": 42757
      },
      "params": {
        "R": 0.00024176997249014676,
        "X": 0.001191772404126823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42758_42759_1",
      "ports": {
        "bus1": 42759,
        "bus2": 42758
      },
      "params": {
        "R": 0.00017646954802330583,
        "X": 0.014203418046236038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42758_42760_1",
      "ports": {
        "bus1": 42758,
        "bus2": 42760
      },
      "params": {
        "R": 0.00018009656923823059,
        "X": 0.012799524702131748,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42758_42761_1",
      "ports": {
        "bus1": 42758,
        "bus2": 42761
      },
      "params": {
        "R": 0.0002950413909275085,
        "X": 0.0011558540863916278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42758_42762_1",
      "ports": {
        "bus1": 42758,
        "bus2": 42762
      },
      "params": {
        "R": 0.00020493287593126297,
        "X": 0.0010676475940272212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42763_42766_1",
      "ports": {
        "bus1": 42763,
        "bus2": 42766
      },
      "params": {
        "R": 0.00012478348799049854,
        "X": 0.0039114393293857574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42763_42767_1",
      "ports": {
        "bus1": 42763,
        "bus2": 42767
      },
      "params": {
        "R": 0.0015979927266016603,
        "X": 0.046771906316280365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42763_42768_1",
      "ports": {
        "bus1": 42763,
        "bus2": 42768
      },
      "params": {
        "R": 0.002865938236936927,
        "X": 0.08510834723711014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42763_42769_1",
      "ports": {
        "bus1": 42763,
        "bus2": 42769
      },
      "params": {
        "R": 0.005110956262797117,
        "X": 0.13770635426044464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42763_42770_1",
      "ports": {
        "bus1": 42763,
        "bus2": 42770
      },
      "params": {
        "R": 0.0002052608906524256,
        "X": 0.0010975886834785342,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42763_42771_1",
      "ports": {
        "bus1": 42763,
        "bus2": 42771
      },
      "params": {
        "R": 0.0002996926486957818,
        "X": 0.0011561557184904814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42764_42766_1",
      "ports": {
        "bus1": 42764,
        "bus2": 42766
      },
      "params": {
        "R": 0.0018110484816133976,
        "X": 0.0567687526345253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42765_42766_1",
      "ports": {
        "bus1": 42765,
        "bus2": 42766
      },
      "params": {
        "R": 0.0018110484816133976,
        "X": 0.0567687526345253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42772_42773_1",
      "ports": {
        "bus1": 42773,
        "bus2": 42772
      },
      "params": {
        "R": 0.0003167100076097995,
        "X": 0.022993672639131546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42772_42775_1",
      "ports": {
        "bus1": 42772,
        "bus2": 42775
      },
      "params": {
        "R": 0.000139658892294392,
        "X": 0.011286311782896519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42772_42776_1",
      "ports": {
        "bus1": 42772,
        "bus2": 42776
      },
      "params": {
        "R": 0.00024595961440354586,
        "X": 0.0172960814088583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42772_42777_1",
      "ports": {
        "bus1": 42772,
        "bus2": 42777
      },
      "params": {
        "R": 0.0001969913428183645,
        "X": 0.013816564343869686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42772_42778_1",
      "ports": {
        "bus1": 42772,
        "bus2": 42778
      },
      "params": {
        "R": 0.0002283457579324022,
        "X": 0.017581528052687645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42772_42779_1",
      "ports": {
        "bus1": 42772,
        "bus2": 42779
      },
      "params": {
        "R": 0.00022686485317535698,
        "X": 0.018607521429657936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42772_42780_1",
      "ports": {
        "bus1": 42772,
        "bus2": 42780
      },
      "params": {
        "R": 0.00029985650326125324,
        "X": 0.001123929745517671,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42772_42781_1",
      "ports": {
        "bus1": 42772,
        "bus2": 42781
      },
      "params": {
        "R": 0.0002755488676484674,
        "X": 0.001175773679278791,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42773_42774_1",
      "ports": {
        "bus1": 42774,
        "bus2": 42773
      },
      "params": {
        "R": 0.00119778944645077,
        "X": 0.05445422604680061,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42773_42891_1",
      "ports": {
        "bus1": 42891,
        "bus2": 42773
      },
      "params": {
        "R": 0.0015422505093738437,
        "X": 0.015024161897599697,
        "G": 0.0,
        "B": 0.04233882203698158
      },
      "extension": {
        "length": 17627.326047729493,
        "rating": 599.2086887359619
      }
    },
    {
      "class": "Branch",
      "id": "branch_42780_42898_1",
      "ports": {
        "bus1": 42780,
        "bus2": 42898
      },
      "params": {
        "R": 0.00011646139319054782,
        "X": 0.0022694009821861982,
        "G": 0.0,
        "B": 0.22401905059814453
      },
      "extension": {
        "length": 17044.788814453124,
        "rating": 2453.6134719848633
      }
    },
    {
      "class": "Branch",
      "id": "branch_42782_42785_1",
      "ports": {
        "bus1": 42782,
        "bus2": 42785
      },
      "params": {
        "R": 0.0001793772098608315,
        "X": 0.012312740087509155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42782_42786_1",
      "ports": {
        "bus1": 42782,
        "bus2": 42786
      },
      "params": {
        "R": 0.00012425212480593473,
        "X": 0.009317483752965927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42782_42787_1",
      "ports": {
        "bus1": 42782,
        "bus2": 42787
      },
      "params": {
        "R": 0.00017931059119291604,
        "X": 0.009767494164407253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42782_42788_1",
      "ports": {
        "bus1": 42782,
        "bus2": 42788
      },
      "params": {
        "R": 0.00027069798670709133,
        "X": 0.0010139120277017355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42782_42789_1",
      "ports": {
        "bus1": 42782,
        "bus2": 42789
      },
      "params": {
        "R": 0.00022239121608436108,
        "X": 0.0010278866393491626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42783_42785_1",
      "ports": {
        "bus1": 42783,
        "bus2": 42785
      },
      "params": {
        "R": -1.3221295375842601e-05,
        "X": -0.0009075291454792023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42783_42891_1",
      "ports": {
        "bus1": 42891,
        "bus2": 42783
      },
      "params": {
        "R": 0.003399477805942297,
        "X": 0.027441056445240974,
        "G": 0.0,
        "B": 0.10969537496566772
      },
      "extension": {
        "length": 39110.13369140625,
        "rating": 515.6371593475342
      }
    },
    {
      "class": "Branch",
      "id": "branch_42783_42988_1",
      "ports": {
        "bus1": 42988,
        "bus2": 42783
      },
      "params": {
        "R": 0.003679506713524461,
        "X": 0.03389739990234375,
        "G": 0.0,
        "B": 0.09834543615579605
      },
      "extension": {
        "length": 40644.85006054688,
        "rating": 457.196569442749
      }
    },
    {
      "class": "Branch",
      "id": "branch_42784_42785_1",
      "ports": {
        "bus1": 42784,
        "bus2": 42785
      },
      "params": {
        "R": 0.0008085750159807503,
        "X": 0.05550190061330795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42788_42881_1",
      "ports": {
        "bus1": 42881,
        "bus2": 42788
      },
      "params": {
        "R": 0.0004555185732897371,
        "X": 0.0068250843323767185,
        "G": 0.0,
        "B": 0.6366349458694457
      },
      "extension": {
        "length": 50297.83220214844,
        "rating": 2994.3832397460938
      }
    },
    {
      "class": "Branch",
      "id": "branch_42788_42987_1",
      "ports": {
        "bus1": 42987,
        "bus2": 42788
      },
      "params": {
        "R": 0.0002887364535126835,
        "X": 0.0058704703114926815,
        "G": 0.0,
        "B": 0.5328521132469177
      },
      "extension": {
        "length": 40009.413218994145,
        "rating": 2332.756805419922
      }
    },
    {
      "class": "Branch",
      "id": "branch_42788_46639_1",
      "ports": {
        "bus1": 42788,
        "bus2": 46639
      },
      "params": {
        "R": 0.0004564037371892482,
        "X": 0.009316121228039265,
        "G": 0.0,
        "B": 1.1610116958618164
      },
      "extension": {
        "length": 75450.6159741211,
        "rating": 3115.703582763672
      }
    },
    {
      "class": "Branch",
      "id": "branch_42790_42793_1",
      "ports": {
        "bus1": 42790,
        "bus2": 42793
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0015221983194351196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42790_42794_1",
      "ports": {
        "bus1": 42790,
        "bus2": 42794
      },
      "params": {
        "R": 0.0029469721484929323,
        "X": 0.09101244062185287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42790_42795_1",
      "ports": {
        "bus1": 42790,
        "bus2": 42795
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42790_42796_1",
      "ports": {
        "bus1": 42790,
        "bus2": 42796
      },
      "params": {
        "R": 0.0002724219812080264,
        "X": 0.0011377816554158926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42791_42793_1",
      "ports": {
        "bus1": 42791,
        "bus2": 42793
      },
      "params": {
        "R": 0.002371785929426551,
        "X": 0.06758175045251846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42792_42793_1",
      "ports": {
        "bus1": 42792,
        "bus2": 42793
      },
      "params": {
        "R": 0.002371785929426551,
        "X": 0.06758175045251846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42797_42798_1",
      "ports": {
        "bus1": 42797,
        "bus2": 42798
      },
      "params": {
        "R": 0.0009919297881424427,
        "X": 0.02953770011663437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42797_42799_1",
      "ports": {
        "bus1": 42797,
        "bus2": 42799
      },
      "params": {
        "R": 0.0012928708456456661,
        "X": 0.03366728499531746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42797_42800_1",
      "ports": {
        "bus1": 42797,
        "bus2": 42800
      },
      "params": {
        "R": 0.00025827938225120306,
        "X": 0.0011906805448234081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42797_42801_1",
      "ports": {
        "bus1": 42797,
        "bus2": 42801
      },
      "params": {
        "R": 0.00022234302014112473,
        "X": 0.0010344794718548656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42802_42803_1",
      "ports": {
        "bus1": 42802,
        "bus2": 42803
      },
      "params": {
