        "R": 0.002105566905811429,
        "X": 0.06027475371956825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42802_42804_1",
      "ports": {
        "bus1": 42802,
        "bus2": 42804
      },
      "params": {
        "R": 0.0002891236508730799,
        "X": 0.001004316145554185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42805_42806_1",
      "ports": {
        "bus1": 42805,
        "bus2": 42806
      },
      "params": {
        "R": 0.00020197931735310704,
        "X": 0.0010667123133316636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42807_42808_1",
      "ports": {
        "bus1": 42807,
        "bus2": 42808
      },
      "params": {
        "R": 0.0002786736295092851,
        "X": 0.0011495446087792516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42808_42855_1",
      "ports": {
        "bus1": 42855,
        "bus2": 42808
      },
      "params": {
        "R": 0.0022440175525844097,
        "X": 0.008959049358963966,
        "G": 0.0,
        "B": 0.0012473809765651822
      },
      "extension": {
        "length": 2440.0293482208253,
        "rating": 138.61395120620728
      }
    },
    {
      "class": "Branch",
      "id": "branch_42809_42810_1",
      "ports": {
        "bus1": 42809,
        "bus2": 42810
      },
      "params": {
        "R": 0.0002279904583701864,
        "X": 0.0010329019278287888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42811_42814_1",
      "ports": {
        "bus1": 42811,
        "bus2": 42814
      },
      "params": {
        "R": 0.00034121680073440075,
        "X": 0.02467375248670578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42811_42815_1",
      "ports": {
        "bus1": 42811,
        "bus2": 42815
      },
      "params": {
        "R": 0.00023604737361893058,
        "X": 0.0010940770152956247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42811_42816_1",
      "ports": {
        "bus1": 42811,
        "bus2": 42816
      },
      "params": {
        "R": 0.0002960216370411217,
        "X": 0.0010494907619431615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42812_42814_1",
      "ports": {
        "bus1": 42812,
        "bus2": 42814
      },
      "params": {
        "R": -0.00012683810200542212,
        "X": -0.009171798825263977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42813_42814_1",
      "ports": {
        "bus1": 42813,
        "bus2": 42814
      },
      "params": {
        "R": 0.001075888518244028,
        "X": 0.07779864966869354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42815_42881_1",
      "ports": {
        "bus1": 42881,
        "bus2": 42815
      },
      "params": {
        "R": 0.0005113367224112153,
        "X": 0.009317927993834019,
        "G": 0.0,
        "B": 0.9255025982856752
      },
      "extension": {
        "length": 66192.00734179688,
        "rating": 2882.1975708007812
      }
    },
    {
      "class": "Branch",
      "id": "branch_42817_42818_1",
      "ports": {
        "bus1": 42817,
        "bus2": 42818
      },
      "params": {
        "R": 0.0014255732530727983,
        "X": 0.03674503415822983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42817_42819_1",
      "ports": {
        "bus1": 42817,
        "bus2": 42819
      },
      "params": {
        "R": 0.00020129095355514437,
        "X": 0.0011233373079448938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42819_42874_1",
      "ports": {
        "bus1": 42874,
        "bus2": 42819
      },
      "params": {
        "R": 0.005926024168729782,
        "X": 0.027553237974643707,
        "G": 0.0,
        "B": 0.002051664749160409
      },
      "extension": {
        "length": 5406.170141326905,
        "rating": 152.60016918182373
      }
    },
    {
      "class": "Branch",
      "id": "branch_42819_42951_1",
      "ports": {
        "bus1": 42951,
        "bus2": 42819
      },
      "params": {
        "R": 0.00906225387006998,
        "X": 0.035364601761102676,
        "G": 0.0,
        "B": 0.004082291387021542
      },
      "extension": {
        "length": 7648.308458129883,
        "rating": 124.29811954498291
      }
    },
    {
      "class": "Branch",
      "id": "branch_42820_42821_1",
      "ports": {
        "bus1": 42821,
        "bus2": 42820
      },
      "params": {
        "R": 0.00020306424994487315,
        "X": 0.01433741208165884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42820_42822_1",
      "ports": {
        "bus1": 42820,
        "bus2": 42822
      },
      "params": {
        "R": 0.00024833486531861126,
        "X": 0.012635056860744953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42820_42823_1",
      "ports": {
        "bus1": 42820,
        "bus2": 42823
      },
      "params": {
        "R": 0.00020311355183366686,
        "X": 0.014595892280340195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42820_42824_1",
      "ports": {
        "bus1": 42820,
        "bus2": 42824
      },
      "params": {
        "R": 0.0001612705527804792,
        "X": 0.00989307276904583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42820_42825_1",
      "ports": {
        "bus1": 42820,
        "bus2": 42825
      },
      "params": {
        "R": 0.00013476243475452065,
        "X": 0.008420373313128948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42820_42826_1",
      "ports": {
        "bus1": 42820,
        "bus2": 42826
      },
      "params": {
        "R": 0.00020281375327613205,
        "X": 0.001022710115648806,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42820_42827_1",
      "ports": {
        "bus1": 42820,
        "bus2": 42827
      },
      "params": {
        "R": 0.0002686784719116986,
        "X": 0.0010910890996456146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42821_42843_1",
      "ports": {
        "bus1": 42843,
        "bus2": 42821
      },
      "params": {
        "R": 0.0015287603018805385,
        "X": 0.012978848069906235,
        "G": 0.0,
        "B": 0.07332873344421388
      },
      "extension": {
        "length": 21708.378805297853,
        "rating": 551.7072677612305
      }
    },
    {
      "class": "Branch",
      "id": "branch_42821_45438_1",
      "ports": {
        "bus1": 45438,
        "bus2": 42821
      },
      "params": {
        "R": 0.003920664545148611,
        "X": 0.03309789299964905,
        "G": 0.0,
        "B": 0.1373450607061386
      },
      "extension": {
        "length": 48163.15719799805,
        "rating": 515.0678157806396
      }
    },
    {
      "class": "Branch",
      "id": "branch_42826_42848_1",
      "ports": {
        "bus1": 42826,
        "bus2": 42848
      },
      "params": {
        "R": 0.00016394669364672154,
        "X": 0.0028146265540271997,
        "G": 0.0,
        "B": 0.30569887161254883
      },
      "extension": {
        "length": 20850.463404052734,
        "rating": 2598.5509872436523
      }
    },
    {
      "class": "Branch",
      "id": "branch_42826_42987_1",
      "ports": {
        "bus1": 42826,
        "bus2": 42987
      },
      "params": {
        "R": 0.0002698450116440654,
        "X": 0.004357881378382444,
        "G": 0.0,
        "B": 0.5327652096748352
      },
      "extension": {
        "length": 34734.996744873046,
        "rating": 2863.3729934692383
      }
    },
    {
      "class": "Branch",
      "id": "branch_42828_42829_1",
      "ports": {
        "bus1": 42828,
        "bus2": 42829
      },
      "params": {
        "R": 0.0006407086038962007,
        "X": 0.031244155019521713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42828_42830_1",
      "ports": {
        "bus1": 42828,
        "bus2": 42830
      },
      "params": {
        "R": 0.0013168780133128166,
        "X": 0.04457300156354904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42828_42831_1",
      "ports": {
        "bus1": 42828,
        "bus2": 42831
      },
      "params": {
        "R": 0.0007549945148639381,
        "X": 0.03876607120037079,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42828_42832_1",
      "ports": {
        "bus1": 42828,
        "bus2": 42832
      },
      "params": {
        "R": 0.00029080791864544153,
        "X": 0.0011721487389877439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42828_42833_1",
      "ports": {
        "bus1": 42828,
        "bus2": 42833
      },
      "params": {
        "R": 0.00022085249656811357,
        "X": 0.0010953431483358145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42832_43066_1",
      "ports": {
        "bus1": 42832,
        "bus2": 43066
      },
      "params": {
        "R": 0.0021113520488142967,
        "X": 0.017149576917290688,
        "G": 0.0,
        "B": 0.14527687430381775
      },
      "extension": {
        "length": 32977.563923583984,
        "rating": 606.2429428100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_42834_42835_1",
      "ports": {
        "bus1": 42834,
        "bus2": 42835
      },
      "params": {
        "R": 0.00026807503309100866,
        "X": 0.0011792562436312437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42836_42837_1",
      "ports": {
        "bus1": 42836,
        "bus2": 42837
      },
      "params": {
        "R": 0.0018362576374784112,
        "X": 0.05302300676703453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42836_42838_1",
      "ports": {
        "bus1": 42836,
        "bus2": 42838
      },
      "params": {
        "R": 0.0002840223896782845,
        "X": 0.001071713981218636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42839_42840_1",
      "ports": {
        "bus1": 42839,
        "bus2": 42840
      },
      "params": {
        "R": 0.001907615689560771,
        "X": 0.04985569790005684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42839_42841_1",
      "ports": {
        "bus1": 42839,
        "bus2": 42841
      },
      "params": {
        "R": 0.00021536472195293754,
        "X": 0.0010543634416535497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42842_42843_1",
      "ports": {
        "bus1": 42843,
        "bus2": 42842
      },
      "params": {
        "R": 0.00023528325255028903,
        "X": 0.018598293885588646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42842_42844_1",
      "ports": {
        "bus1": 42842,
        "bus2": 42844
      },
      "params": {
        "R": 0.00028539009508676827,
        "X": 0.018668152391910553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42842_42845_1",
      "ports": {
        "bus1": 42842,
        "bus2": 42845
      },
      "params": {
        "R": 0.0001882745127659291,
        "X": 0.012252775952219963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42842_42846_1",
      "ports": {
        "bus1": 42842,
        "bus2": 42846
      },
      "params": {
        "R": 0.00022131168225314468,
        "X": 0.013235976919531822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42842_42847_1",
      "ports": {
        "bus1": 42842,
        "bus2": 42847
      },
      "params": {
        "R": 0.0003250148147344589,
        "X": 0.018321048468351364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42842_42848_1",
      "ports": {
        "bus1": 42842,
        "bus2": 42848
      },
      "params": {
        "R": 0.0002135097311111167,
        "X": 0.0010443824576213956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42842_42849_1",
      "ports": {
        "bus1": 42842,
        "bus2": 42849
      },
      "params": {
        "R": 0.00029051746241748333,
        "X": 0.0011304160580039024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42843_42988_1",
      "ports": {
        "bus1": 42843,
        "bus2": 42988
      },
      "params": {
        "R": 0.0013977624475955963,
        "X": 0.012483804486691952,
        "G": 0.0,
        "B": 0.06969796866178513
      },
      "extension": {
        "length": 19680.48221374512,
        "rating": 591.52512550354
      }
    },
    {
      "class": "Branch",
      "id": "branch_42848_42881_1",
      "ports": {
        "bus1": 42848,
        "bus2": 42881
      },
      "params": {
        "R": 0.0005023506237193942,
        "X": 0.007588992360979319,
        "G": 0.0,
        "B": 0.7009304165840149
      },
      "extension": {
        "length": 53431.284102539066,
        "rating": 3119.7647094726562
      }
    },
    {
      "class": "Branch",
      "id": "branch_42848_42987_1",
      "ports": {
        "bus1": 42848,
        "bus2": 42987
      },
      "params": {
        "R": 0.0001749189686961472,
        "X": 0.002772918902337551,
        "G": 0.0,
        "B": 0.27986305952072144
      },
      "extension": {
        "length": 20149.844029541015,
        "rating": 2839.3753051757812
      }
    },
    {
      "class": "Branch",
      "id": "branch_42850_42851_1",
      "ports": {
        "bus1": 42851,
        "bus2": 42850
      },
      "params": {
        "R": 0.00028560703503899276,
        "X": 0.019867831841111183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42850_42852_1",
      "ports": {
        "bus1": 42850,
        "bus2": 42852
      },
      "params": {
        "R": 0.00024383157142437994,
        "X": 0.0011084673460572958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42850_42853_1",
      "ports": {
        "bus1": 42850,
        "bus2": 42853
      },
      "params": {
        "R": 0.00025337786064483225,
        "X": 0.001180833438411355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42854_42855_1",
      "ports": {
        "bus1": 42854,
        "bus2": 42855
      },
      "params": {
        "R": 0.0002589020295999944,
        "X": 0.0011338129406794906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42856_42857_1",
      "ports": {
        "bus1": 42856,
        "bus2": 42857
      },
      "params": {
        "R": 0.0015499903820455074,
        "X": 0.039719048887491226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42856_42858_1",
      "ports": {
        "bus1": 42856,
        "bus2": 42858
      },
      "params": {
        "R": 0.004876294638961554,
        "X": 0.13092702627182007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42856_42859_1",
      "ports": {
        "bus1": 42856,
        "bus2": 42859
      },
      "params": {
        "R": 0.0002652058028616011,
        "X": 0.0011860451195389032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42856_42860_1",
      "ports": {
        "bus1": 42856,
        "bus2": 42860
      },
      "params": {
        "R": 0.00021611216652672738,
        "X": 0.0010051700519397855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42861_42862_1",
      "ports": {
        "bus1": 42862,
        "bus2": 42861
      },
      "params": {
        "R": 0.00019138000789098442,
        "X": 0.013447699137032032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42861_42866_1",
      "ports": {
        "bus1": 42861,
        "bus2": 42866
      },
      "params": {
        "R": 0.0004268466727808118,
        "X": 0.031057512387633324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42861_42867_1",
      "ports": {
        "bus1": 42861,
        "bus2": 42867
      },
      "params": {
        "R": 0.0002634309930726886,
        "X": 0.0011571296490728855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42862_42863_1",
      "ports": {
        "bus1": 42863,
        "bus2": 42862
      },
      "params": {
        "R": 0.0023095952346920967,
        "X": 0.08618674427270889,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42862_42863_2",
      "ports": {
        "bus1": 42863,
        "bus2": 42862
      },
      "params": {
        "R": 0.0023095952346920967,
        "X": 0.08618674427270889,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42862_42863_3",
      "ports": {
        "bus1": 42863,
        "bus2": 42862
      },
      "params": {
        "R": 0.0023095952346920967,
        "X": 0.08618674427270889,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42862_42864_1",
      "ports": {
        "bus1": 42862,
        "bus2": 42864
      },
      "params": {
        "R": 0.0016669663600623608,
        "X": 0.0712595209479332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42862_42865_1",
      "ports": {
        "bus1": 42862,
        "bus2": 42865
      },
      "params": {
        "R": 0.0019699796102941036,
        "X": 0.06772833317518234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42862_42868_1",
      "ports": {
        "bus1": 42862,
        "bus2": 42868
      },
      "params": {
        "R": 0.00020249505178071558,
        "X": 0.0010171312605962157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42869_42872_1",
      "ports": {
        "bus1": 42869,
        "bus2": 42872
      },
      "params": {
        "R": 0.00011056242510676384,
        "X": 0.002936478704214096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42869_42873_1",
      "ports": {
        "bus1": 42869,
        "bus2": 42873
      },
      "params": {
        "R": 0.001793824601918459,
        "X": 0.05068156495690346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42869_42874_1",
      "ports": {
        "bus1": 42869,
        "bus2": 42874
      },
      "params": {
        "R": 0.00020447280257940292,
        "X": 0.0010470409179106355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42869_42875_1",
      "ports": {
        "bus1": 42869,
        "bus2": 42875
      },
      "params": {
        "R": 0.0002715140872169286,
        "X": 0.0010351669043302536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42870_42872_1",
      "ports": {
        "bus1": 42870,
        "bus2": 42872
      },
      "params": {
        "R": 0.0018923466559499502,
        "X": 0.05025966838002205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42871_42872_1",
      "ports": {
        "bus1": 42871,
        "bus2": 42872
      },
      "params": {
        "R": 0.0018923466559499502,
        "X": 0.05025966838002205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42876_42877_1",
      "ports": {
        "bus1": 42877,
        "bus2": 42876
      },
      "params": {
        "R": 0.0002600487496238202,
        "X": 0.016341369599103928,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 238.62500548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42876_42881_1",
      "ports": {
        "bus1": 42876,
        "bus2": 42881
      },
      "params": {
        "R": 0.0002910307957790792,
        "X": 0.0011418173089623451,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42877_42880_1",
      "ports": {
        "bus1": 42877,
        "bus2": 42880
      },
      "params": {
        "R": 0.0015047527849674225,
        "X": 0.06830118596553802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42877_42882_1",
      "ports": {
        "bus1": 42877,
        "bus2": 42882
      },
      "params": {
        "R": 0.0002715743030421436,
        "X": 0.00103584339376539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42878_42880_1",
      "ports": {
        "bus1": 42878,
        "bus2": 42880
      },
      "params": {
        "R": 0.00018719496438279748,
        "X": 0.008496839553117752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42879_42880_1",
      "ports": {
        "bus1": 42879,
        "bus2": 42880
      },
      "params": {
        "R": 0.008647694252431393,
        "X": 0.3925214409828186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42881_42987_1",
      "ports": {
        "bus1": 42987,
        "bus2": 42881
      },
      "params": {
        "R": 0.0002421893586870283,
        "X": 0.0048380964435637,
        "G": 0.0,
        "B": 0.6366413235664368
      },
      "extension": {
        "length": 38970.038056640624,
        "rating": 3147.236442565918
      }
    },
    {
      "class": "Branch",
      "id": "branch_42881_43071_1",
      "ports": {
        "bus1": 42881,
        "bus2": 43071
      },
      "params": {
        "R": 0.0006316280923783779,
        "X": 0.00993747916072607,
        "G": 0.0,
        "B": 1.2175495624542236
      },
      "extension": {
        "length": 79043.92166601562,
        "rating": 3221.6495513916016
      }
    },
    {
      "class": "Branch",
      "id": "branch_42882_42988_1",
      "ports": {
        "bus1": 42988,
        "bus2": 42882
      },
      "params": {
        "R": 0.003221728838980198,
        "X": 0.0266240444034338,
        "G": 0.0,
        "B": 0.11361239850521088
      },
      "extension": {
        "length": 39349.88324340821,
        "rating": 615.4551982879639
      }
    },
    {
      "class": "Branch",
      "id": "branch_42883_42884_1",
      "ports": {
        "bus1": 42883,
        "bus2": 42884
      },
      "params": {
        "R": 0.0012030147481709719,
        "X": 0.032734762877225876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42883_42885_1",
      "ports": {
        "bus1": 42883,
        "bus2": 42885
      },
      "params": {
        "R": 0.0012010738719254732,
        "X": 0.0316159687936306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42883_42886_1",
      "ports": {
        "bus1": 42883,
        "bus2": 42886
      },
      "params": {
        "R": 0.00027860896079801023,
        "X": 0.0011706729419529438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42883_42887_1",
      "ports": {
        "bus1": 42883,
        "bus2": 42887
      },
      "params": {
        "R": 0.0002786272671073675,
        "X": 0.0010715590324252844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42888_42889_1",
      "ports": {
        "bus1": 42888,
        "bus2": 42889
      },
      "params": {
        "R": 0.0002886408765334636,
        "X": 0.0011354321613907814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42890_42891_1",
      "ports": {
        "bus1": 42891,
        "bus2": 42890
      },
      "params": {
        "R": 0.0002397944190306589,
        "X": 0.017360730096697807,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42890_42895_1",
      "ports": {
        "bus1": 42890,
        "bus2": 42895
      },
      "params": {
        "R": 0.00011009415902663022,
        "X": 0.007451008539646864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42890_42896_1",
      "ports": {
        "bus1": 42890,
        "bus2": 42896
      },
      "params": {
        "R": 0.00023325654910877347,
        "X": 0.018803616985678673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42890_42897_1",
      "ports": {
        "bus1": 42890,
        "bus2": 42897
      },
      "params": {
        "R": 0.00013447176024783403,
        "X": 0.010249489918351173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42890_42898_1",
      "ports": {
        "bus1": 42890,
        "bus2": 42898
      },
      "params": {
        "R": 0.0002427427825750783,
        "X": 0.001172793097794056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42890_42899_1",
      "ports": {
        "bus1": 42890,
        "bus2": 42899
      },
      "params": {
        "R": 0.00022460610489360988,
        "X": 0.0011949804611504078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42891_42894_1",
      "ports": {
        "bus1": 42891,
        "bus2": 42894
      },
      "params": {
        "R": -0.0006951693212613463,
        "X": -0.0318920835852623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42891_44818_1",
      "ports": {
        "bus1": 44818,
        "bus2": 42891
      },
      "params": {
        "R": 0.002095139352604747,
        "X": 0.017823759466409683,
        "G": 0.0,
        "B": 0.05742732807993889
      },
      "extension": {
        "length": 23338.40256628418,
        "rating": 543.0545330047607
      }
    },
    {
      "class": "Branch",
      "id": "branch_42891_46603_1",
      "ports": {
        "bus1": 42891,
        "bus2": 46603
      },
      "params": {
        "R": 0.003942584618926048,
        "X": 0.037115130573511124,
        "G": 0.0,
        "B": 0.10980332642793655
      },
      "extension": {
        "length": 47851.441341064456,
        "rating": 564.1945362091064
      }
    },
    {
      "class": "Branch",
      "id": "branch_42892_42894_1",
      "ports": {
        "bus1": 42892,
        "bus2": 42894
      },
      "params": {
        "R": 0.002337514888495207,
        "X": 0.10723752528429031,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42893_42894_1",
      "ports": {
        "bus1": 42893,
        "bus2": 42894
      },
      "params": {
        "R": 0.01005901861935854,
        "X": 0.46147483587265015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42900_42901_1",
      "ports": {
        "bus1": 42900,
        "bus2": 42901
      },
      "params": {
        "R": 0.0014305160148069263,
        "X": 0.041748929768800735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42900_42902_1",
      "ports": {
        "bus1": 42900,
        "bus2": 42902
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42902_43029_1",
      "ports": {
        "bus1": 42902,
        "bus2": 43029
      },
      "params": {
        "R": 0.008562332950532436,
        "X": 0.03331321105360985,
        "G": 0.0,
        "B": 0.00949431024491787
      },
      "extension": {
        "length": 12079.609511352539,
        "rating": 119.46241855621338
      }
    },
    {
      "class": "Branch",
      "id": "branch_42903_42904_1",
      "ports": {
        "bus1": 42904,
        "bus2": 42903
      },
      "params": {
        "R": 0.00019100739154964685,
        "X": 0.013548980467021465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42903_42905_1",
      "ports": {
        "bus1": 42903,
        "bus2": 42905
      },
      "params": {
        "R": 0.00015743514813948423,
        "X": 0.01031501404941082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42903_42906_1",
      "ports": {
        "bus1": 42903,
        "bus2": 42906
      },
      "params": {
        "R": 0.0005202848697081208,
        "X": 0.03825724869966507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42903_42907_1",
      "ports": {
        "bus1": 42903,
        "bus2": 42907
      },
      "params": {
        "R": 0.0002013405755860731,
        "X": 0.0010691812494769692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42903_42908_1",
      "ports": {
        "bus1": 42903,
        "bus2": 42908
      },
      "params": {
        "R": 0.0002625263587106019,
        "X": 0.001113559934310615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42904_43060_1",
      "ports": {
        "bus1": 43060,
        "bus2": 42904
      },
      "params": {
        "R": 0.0015027945628389716,
        "X": 0.012396073900163174,
        "G": 0.0,
        "B": 0.1015084832906723
      },
      "extension": {
        "length": 25624.794635375976,
        "rating": 613.5634422302246
      }
    },
    {
      "class": "Branch",
      "id": "branch_42907_43006_1",
      "ports": {
        "bus1": 42907,
        "bus2": 43006
      },
      "params": {
        "R": 0.0004904003581032157,
        "X": 0.008438869379460812,
        "G": 0.0,
        "B": 0.7953668832778932
      },
      "extension": {
        "length": 60103.31108203125,
        "rating": 2865.9154891967773
      }
    },
    {
      "class": "Branch",
      "id": "branch_42909_42910_1",
      "ports": {
        "bus1": 42909,
        "bus2": 42910
      },
      "params": {
        "R": 0.001777695375494659,
        "X": 0.08324407041072845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42909_42911_1",
      "ports": {
        "bus1": 42909,
        "bus2": 42911
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42911_42925_1",
      "ports": {
        "bus1": 42925,
        "bus2": 42911
      },
      "params": {
        "R": 0.0014535582158714533,
        "X": 0.014633734710514545,
        "G": 0.0,
        "B": 0.05725424364209175
      },
      "extension": {
        "length": 21099.007302978516,
        "rating": 504.96277809143066
      }
    },
    {
      "class": "Branch",
      "id": "branch_42912_42915_1",
      "ports": {
        "bus1": 42912,
        "bus2": 42915
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0007734894752502441,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42912_42916_1",
      "ports": {
        "bus1": 42912,
        "bus2": 42916
      },
      "params": {
        "R": 0.006818672642111778,
        "X": 0.18872907757759094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42912_42917_1",
      "ports": {
        "bus1": 42912,
        "bus2": 42917
      },
      "params": {
        "R": 0.0018475046381354332,
        "X": 0.056506235152482986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42912_42918_1",
      "ports": {
        "bus1": 42912,
        "bus2": 42918
      },
      "params": {
        "R": 0.003910357132554054,
        "X": 0.11945215612649918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42912_42919_1",
      "ports": {
        "bus1": 42912,
        "bus2": 42919
      },
      "params": {
        "R": 0.002018987899646163,
        "X": 0.058416225016117096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42912_42920_1",
      "ports": {
        "bus1": 42912,
        "bus2": 42920
      },
      "params": {
        "R": 0.00022918135800864547,
        "X": 0.0010284851305186749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42912_42921_1",
      "ports": {
        "bus1": 42912,
        "bus2": 42921
      },
      "params": {
        "R": 0.0002532624057494104,
        "X": 0.0011082717683166265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42913_42915_1",
      "ports": {
        "bus1": 42913,
        "bus2": 42915
      },
      "params": {
        "R": 0.0011633433168753982,
        "X": 0.032423876225948334,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42914_42915_1",
      "ports": {
        "bus1": 42914,
        "bus2": 42915
      },
      "params": {
        "R": 0.0011633433168753982,
        "X": 0.032423876225948334,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42922_42923_1",
      "ports": {
        "bus1": 42923,
        "bus2": 42922
      },
      "params": {
        "R": 0.0022560441866517067,
        "X": 0.07768106460571289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42922_42924_1",
      "ports": {
        "bus1": 42922,
        "bus2": 42924
      },
      "params": {
        "R": 0.0012474081013351679,
        "X": 0.05171475186944008,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42922_42925_1",
      "ports": {
        "bus1": 42922,
        "bus2": 42925
      },
      "params": {
        "R": 0.0002228306548204273,
        "X": 0.001150545198470354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42922_42926_1",
      "ports": {
        "bus1": 42922,
        "bus2": 42926
      },
      "params": {
        "R": 0.00024791277246549726,
        "X": 0.0011402105446904898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42923_45255_1",
      "ports": {
        "bus1": 45255,
        "bus2": 42923
      },
      "params": {
        "R": 0.007789121475070715,
        "X": 0.029330773279070854,
        "G": 0.0,
        "B": 0.0026924230623990297
      },
      "extension": {
        "length": 6183.917703369141,
        "rating": 114.0305757522583
      }
    },
    {
      "class": "Branch",
      "id": "branch_42925_46671_1",
      "ports": {
        "bus1": 42925,
        "bus2": 46671
      },
      "params": {
        "R": 0.0005572662339545786,
        "X": 0.004678397439420223,
        "G": 0.0,
        "B": 0.028802813962101936
      },
      "extension": {
        "length": 7867.848662292481,
        "rating": 549.7941017150879
      }
    },
    {
      "class": "Branch",
      "id": "branch_42927_42928_1",
      "ports": {
        "bus1": 42928,
        "bus2": 42927
      },
      "params": {
        "R": 0.00014897852088324726,
        "X": 0.011537657119333744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42927_42930_1",
      "ports": {
        "bus1": 42927,
        "bus2": 42930
      },
      "params": {
        "R": 0.00020994279475416988,
        "X": 0.014012014493346214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42927_42931_1",
      "ports": {
        "bus1": 42927,
        "bus2": 42931
      },
      "params": {
        "R": 0.00015960981545504183,
        "X": 0.01221612747758627,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42927_42932_1",
      "ports": {
        "bus1": 42927,
        "bus2": 42932
      },
      "params": {
        "R": 0.00026834476739168167,
        "X": 0.0011658025905489922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42927_42933_1",
      "ports": {
        "bus1": 42927,
        "bus2": 42933
      },
      "params": {
        "R": 0.00023203704040497541,
        "X": 0.0011660936288535595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42928_42929_1",
      "ports": {
        "bus1": 42929,
        "bus2": 42928
      },
      "params": {
        "R": 0.0018474058015272021,
        "X": 0.07310223579406738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42928_42929_2",
      "ports": {
        "bus1": 42929,
        "bus2": 42928
      },
      "params": {
        "R": 0.0018474058015272021,
        "X": 0.07310223579406738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42928_42929_3",
      "ports": {
        "bus1": 42929,
        "bus2": 42928
      },
      "params": {
        "R": 0.0018474058015272021,
        "X": 0.07310223579406738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42934_42935_1",
      "ports": {
        "bus1": 42934,
        "bus2": 42935
      },
      "params": {
        "R": 0.001299761119298637,
        "X": 0.044168032705783844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_42934_42936_1",
      "ports": {
        "bus1": 42934,
        "bus2": 42936
      },
      "params": {
        "R": 0.0010098573984578252,
        "X": 0.027631064876914024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42934_42937_1",
      "ports": {
        "bus1": 42934,
        "bus2": 42937
      },
      "params": {
        "R": 0.001595008303411305,
        "X": 0.04803423583507538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42934_42938_1",
      "ports": {
        "bus1": 42934,
        "bus2": 42938
      },
      "params": {
        "R": 0.00028783458401449025,
        "X": 0.0011124119628220797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42934_42939_1",
      "ports": {
        "bus1": 42934,
        "bus2": 42939
      },
      "params": {
        "R": 0.0002279610635014251,
        "X": 0.001094406470656395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42940_42941_1",
      "ports": {
        "bus1": 42941,
        "bus2": 42940
      },
      "params": {
        "R": 0.0008018383523449302,
        "X": 0.04080258682370186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42940_42941_2",
      "ports": {
        "bus1": 42941,
        "bus2": 42940
      },
      "params": {
        "R": 0.0008018383523449302,
        "X": 0.04080258682370186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42940_42941_3",
      "ports": {
        "bus1": 42941,
        "bus2": 42940
      },
      "params": {
        "R": 0.0008018383523449302,
        "X": 0.04080258682370186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42940_42944_1",
      "ports": {
        "bus1": 42940,
        "bus2": 42944
      },
      "params": {
        "R": 0.0026869948487728834,
        "X": 0.09344633668661118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42940_42946_1",
      "ports": {
        "bus1": 42940,
        "bus2": 42946
      },
      "params": {
        "R": 0.0002800688671413809,
        "X": 0.0010887110838666558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42941_42942_1",
      "ports": {
        "bus1": 42942,
        "bus2": 42941
      },
      "params": {
        "R": 0.0063200038857758045,
        "X": 0.20397906005382538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42941_42942_2",
      "ports": {
        "bus1": 42942,
        "bus2": 42941
      },
      "params": {
        "R": 0.0063200038857758045,
        "X": 0.20397906005382538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42941_42942_3",
      "ports": {
        "bus1": 42942,
        "bus2": 42941
      },
      "params": {
        "R": 0.0063200038857758045,
        "X": 0.20397906005382538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42941_42943_1",
      "ports": {
        "bus1": 42941,
        "bus2": 42943
      },
      "params": {
        "R": 0.006232974119484425,
        "X": 0.21803076565265656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_42941_42945_1",
      "ports": {
        "bus1": 42941,
        "bus2": 42945
      },
      "params": {
        "R": 0.00022444817295763644,
        "X": 0.0010627666488289833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42947_42948_1",
      "ports": {
        "bus1": 42947,
        "bus2": 42948
      },
      "params": {
        "R": 0.0028364965692162514,
        "X": 0.08321187645196915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.1249988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42947_42949_1",
      "ports": {
        "bus1": 42947,
        "bus2": 42949
      },
      "params": {
        "R": 0.0002146825718227774,
        "X": 0.0011760483030229807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42950_42951_1",
      "ports": {
        "bus1": 42951,
        "bus2": 42950
      },
      "params": {
        "R": 0.001423222478479147,
        "X": 0.047726333141326904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42950_42955_1",
      "ports": {
        "bus1": 42950,
        "bus2": 42955
      },
      "params": {
        "R": 0.0007323431200347841,
        "X": 0.037614576518535614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 242.93749451637268,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42950_42956_1",
      "ports": {
        "bus1": 42950,
        "bus2": 42956
      },
      "params": {
        "R": 0.0006382818683050573,
        "X": 0.030758341774344444,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.049999952316284,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 241.4999890327453,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42950_42957_1",
      "ports": {
        "bus1": 42950,
        "bus2": 42957
      },
      "params": {
        "R": 0.0013207438169047236,
        "X": 0.0645136907696724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0687500238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 245.81250548362738,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42950_42958_1",
      "ports": {
        "bus1": 42950,
        "bus2": 42958
      },
      "params": {
        "R": 0.0013909836998209357,
        "X": 0.06971976906061172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0687500238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 245.81250548362738,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42950_42959_1",
      "ports": {
        "bus1": 42950,
        "bus2": 42959
      },
      "params": {
        "R": 0.0016313710948452353,
        "X": 0.06002439931035042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 245.81250548362732,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42950_42960_1",
      "ports": {
        "bus1": 42950,
        "bus2": 42960
      },
      "params": {
        "R": 0.0012379875406622887,
        "X": 0.06273950636386871,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 245.81250548362732,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42950_42961_1",
      "ports": {
        "bus1": 42950,
        "bus2": 42961
      },
      "params": {
        "R": 0.00027152764960192144,
        "X": 0.0011896587675437331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42950_42962_1",
      "ports": {
        "bus1": 42950,
        "bus2": 42962
      },
      "params": {
        "R": 0.00020672405662480742,
        "X": 0.0010245213052257895,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42951_42954_1",
      "ports": {
        "bus1": 42951,
        "bus2": 42954
      },
      "params": {
        "R": -0.0001690948847681284,
        "X": -0.004252642393112183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42951_46203_1",
      "ports": {
        "bus1": 46203,
        "bus2": 42951
      },
      "params": {
        "R": 0.014971810393035412,
        "X": 0.055208008736371994,
        "G": 0.0,
        "B": 0.004116548225283623
      },
      "extension": {
        "length": 11462.785068603516,
        "rating": 146.85945510864258
      }
    },
    {
      "class": "Branch",
      "id": "branch_42952_42954_1",
      "ports": {
        "bus1": 42952,
        "bus2": 42954
      },
      "params": {
        "R": 0.0026901359669864178,
        "X": 0.06765542179346085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42953_42954_1",
      "ports": {
        "bus1": 42953,
        "bus2": 42954
      },
      "params": {
        "R": 0.0026901359669864178,
        "X": 0.06765542179346085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42961_46433_1",
      "ports": {
        "bus1": 46433,
        "bus2": 42961
      },
      "params": {
        "R": 0.0020994634833186865,
        "X": 0.01936839520931244,
        "G": 0.0,
        "B": 0.06370049715042114
      },
      "extension": {
        "length": 27026.854497070315,
        "rating": 438.53864669799805
      }
    },
    {
      "class": "Branch",
      "id": "branch_42963_42964_1",
      "ports": {
        "bus1": 42964,
        "bus2": 42963
      },
      "params": {
        "R": 0.0003954692219849676,
        "X": 0.02574334107339382,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42963_42966_1",
      "ports": {
        "bus1": 42963,
        "bus2": 42966
      },
      "params": {
        "R": 0.00019940118363592774,
        "X": 0.017012961208820343,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42963_42967_1",
      "ports": {
        "bus1": 42963,
        "bus2": 42967
      },
      "params": {
        "R": 0.0001998056541197002,
        "X": 0.01590353064239025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42963_42968_1",
      "ports": {
        "bus1": 42963,
        "bus2": 42968
      },
      "params": {
        "R": 0.0001620348048163578,
        "X": 0.012971638701856136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42963_42969_1",
      "ports": {
        "bus1": 42963,
        "bus2": 42969
      },
      "params": {
        "R": 0.000301396066788584,
        "X": 0.01940498873591423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42963_42970_1",
      "ports": {
        "bus1": 42963,
        "bus2": 42970
      },
      "params": {
        "R": 0.00019902136409655213,
        "X": 0.01607075333595276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42963_42971_1",
      "ports": {
        "bus1": 42963,
        "bus2": 42971
      },
      "params": {
        "R": 0.00018642119539435953,
        "X": 0.014139562845230103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42963_42973_1",
      "ports": {
        "bus1": 42963,
        "bus2": 42973
      },
      "params": {
        "R": 0.00022747555340174586,
        "X": 0.0011788897681981325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42964_42965_1",
      "ports": {
        "bus1": 42965,
        "bus2": 42964
      },
      "params": {
        "R": 0.0011901777470484376,
        "X": 0.06713086366653442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42964_42965_2",
      "ports": {
        "bus1": 42965,
        "bus2": 42964
      },
      "params": {
        "R": 0.0011901777470484376,
        "X": 0.06713086366653442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42964_42965_3",
      "ports": {
        "bus1": 42965,
        "bus2": 42964
      },
      "params": {
        "R": 0.0011901777470484376,
        "X": 0.06713086366653442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42964_42972_1",
      "ports": {
        "bus1": 42964,
        "bus2": 42972
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42972_43052_1",
      "ports": {
        "bus1": 42972,
        "bus2": 43052
      },
      "params": {
        "R": 0.00042070509516634047,
        "X": 0.004169203341007233,
        "G": 0.0,
        "B": 0.031191598623991013
      },
      "extension": {
        "length": 7801.081458618164,
        "rating": 483.0345630645752
      }
    },
    {
      "class": "Branch",
      "id": "branch_42973_43051_1",
      "ports": {
        "bus1": 42973,
        "bus2": 43051
      },
      "params": {
        "R": 7.90044286986813e-05,
        "X": 0.000959728320594877,
        "G": 0.0,
        "B": 0.13382937014102936
      },
      "extension": {
        "length": 8016.554469177247,
        "rating": 2490.3181076049805
      }
    },
    {
      "class": "Branch",
      "id": "branch_42974_42975_1",
      "ports": {
        "bus1": 42974,
        "bus2": 42975
      },
      "params": {
        "R": 0.0024550959933549166,
        "X": 0.06112163886427879,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42974_42976_1",
      "ports": {
        "bus1": 42974,
        "bus2": 42976
      },
      "params": {
        "R": 0.00028517149621620774,
        "X": 0.0010085190879181027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42976_45110_1",
      "ports": {
        "bus1": 45110,
        "bus2": 42976
      },
      "params": {
        "R": 0.02608427032828331,
        "X": 0.08963177353143692,
        "G": 0.0,
        "B": 0.00862216018140316
      },
      "extension": {
        "length": 21421.161266967774,
        "rating": 153.10412645339966
      }
    },
    {
      "class": "Branch",
      "id": "branch_42977_42978_1",
      "ports": {
        "bus1": 42977,
        "bus2": 42978
      },
      "params": {
        "R": 0.000263587775407359,
        "X": 0.001158866100013256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42979_42980_1",
      "ports": {
        "bus1": 42980,
        "bus2": 42979
      },
      "params": {
        "R": 0.00021281461522448808,
        "X": 0.014226562343537807,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42979_42984_1",
      "ports": {
        "bus1": 42979,
        "bus2": 42984
      },
      "params": {
        "R": 0.00017852301243692636,
        "X": 0.012411311268806458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42979_42985_1",
      "ports": {
        "bus1": 42979,
        "bus2": 42985
      },
      "params": {
        "R": 0.00011755172454286367,
        "X": 0.00758461793884635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42979_42986_1",
      "ports": {
        "bus1": 42979,
        "bus2": 42986
      },
      "params": {
        "R": 0.00018472455849405378,
        "X": 0.012701574712991714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42979_42987_1",
      "ports": {
        "bus1": 42979,
        "bus2": 42987
      },
      "params": {
        "R": 0.00020097098604310304,
        "X": 0.001048262813128531,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42980_42983_1",
      "ports": {
        "bus1": 42980,
        "bus2": 42983
      },
      "params": {
        "R": -0.001193411648273468,
        "X": -0.04759054630994797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42980_42988_1",
      "ports": {
        "bus1": 42980,
        "bus2": 42988
      },
      "params": {
        "R": 0.00023180124117061496,
        "X": 0.0011797389015555382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42981_42983_1",
      "ports": {
        "bus1": 42981,
        "bus2": 42983
      },
      "params": {
        "R": 0.0030386755242943764,
        "X": 0.12117550522089005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42982_42983_1",
      "ports": {
        "bus1": 42982,
        "bus2": 42983
      },
      "params": {
        "R": 0.011198539286851883,
        "X": 0.4465724527835846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42989_42990_1",
      "ports": {
        "bus1": 42990,
        "bus2": 42989
      },
      "params": {
        "R": 0.00015377099043689668,
        "X": 0.012487183324992657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42989_42991_1",
      "ports": {
        "bus1": 42989,
        "bus2": 42991
      },
      "params": {
        "R": 0.0001979310909518972,
        "X": 0.013358392752707005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_42989_42992_1",
      "ports": {
        "bus1": 42989,
        "bus2": 42992
      },
      "params": {
        "R": 0.000224858449655585,
        "X": 0.001174151781015098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42989_42993_1",
      "ports": {
        "bus1": 42989,
        "bus2": 42993
      },
      "params": {
        "R": 0.0002251785044791177,
        "X": 0.0010299604618921876,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42994_42995_1",
      "ports": {
        "bus1": 42994,
        "bus2": 42995
      },
      "params": {
        "R": 0.0020919041708111763,
        "X": 0.059084419161081314,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42994_42996_1",
      "ports": {
        "bus1": 42994,
        "bus2": 42996
      },
      "params": {
        "R": 0.0025288350880146027,
        "X": 0.06870511919260025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_42994_42997_1",
      "ports": {
        "bus1": 42994,
        "bus2": 42997
      },
      "params": {
        "R": 0.00028117120382376015,
        "X": 0.0011375847971066833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42994_42998_1",
      "ports": {
        "bus1": 42994,
        "bus2": 42998
      },
      "params": {
        "R": 0.00023732396948616952,
        "X": 0.0010826794896274805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_42999_43000_1",
      "ports": {
        "bus1": 42999,
        "bus2": 43000
      },
      "params": {
        "R": 0.00024074768589343876,
        "X": 0.0011049858294427395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43001_43002_1",
      "ports": {
        "bus1": 43002,
        "bus2": 43001
      },
      "params": {
        "R": 0.0001149149175034836,
        "X": 0.008960465900599957,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43001_43003_1",
      "ports": {
        "bus1": 43001,
        "bus2": 43003
      },
      "params": {
        "R": 0.00037417380372062325,
        "X": 0.024101652204990387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43001_43004_1",
      "ports": {
        "bus1": 43001,
        "bus2": 43004
      },
      "params": {
        "R": 0.0004904484958387911,
        "X": 0.02928304113447666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43001_43005_1",
      "ports": {
        "bus1": 43001,
        "bus2": 43005
      },
      "params": {
        "R": 0.00027753302128985524,
        "X": 0.020758431404829025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43001_43006_1",
      "ports": {
        "bus1": 43001,
        "bus2": 43006
      },
      "params": {
        "R": 0.0002633460971992463,
        "X": 0.0011020554229617119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43001_43007_1",
      "ports": {
        "bus1": 43001,
        "bus2": 43007
      },
      "params": {
        "R": 0.00022280080884229392,
        "X": 0.0010558364447206259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43002_43060_1",
      "ports": {
        "bus1": 43002,
        "bus2": 43060
      },
      "params": {
        "R": 0.004651307128369808,
        "X": 0.047456249594688416,
        "G": 0.0,
        "B": 0.1988050937652588
      },
      "extension": {
        "length": 75282.85728369141,
        "rating": 554.2935848236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_43008_43009_1",
      "ports": {
        "bus1": 43008,
        "bus2": 43009
      },
      "params": {
        "R": 0.001228985725902021,
        "X": 0.03315658122301102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43008_43010_1",
      "ports": {
        "bus1": 43008,
        "bus2": 43010
      },
      "params": {
        "R": 0.001883452758193016,
        "X": 0.054396916180849075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43008_43011_1",
      "ports": {
        "bus1": 43008,
        "bus2": 43011
      },
      "params": {
        "R": 0.0016393339028581977,
        "X": 0.04616513103246689,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43008_43012_1",
      "ports": {
        "bus1": 43008,
        "bus2": 43012
      },
      "params": {
        "R": 0.00026806615642271936,
        "X": 0.001139474450610578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43008_43013_1",
      "ports": {
        "bus1": 43008,
        "bus2": 43013
      },
      "params": {
        "R": 0.00020905032579321414,
        "X": 0.0011250183451920748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43014_43015_1",
      "ports": {
        "bus1": 43014,
        "bus2": 43015
      },
      "params": {
        "R": 0.0022800848819315434,
        "X": 0.06679782271385193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43014_43016_1",
      "ports": {
        "bus1": 43014,
        "bus2": 43016
      },
      "params": {
        "R": 0.002507220720872283,
        "X": 0.06843502074480057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43014_43017_1",
      "ports": {
        "bus1": 43014,
        "bus2": 43017
      },
      "params": {
        "R": 0.003048005048185587,
        "X": 0.08489765971899033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43014_43018_1",
      "ports": {
        "bus1": 43014,
        "bus2": 43018
      },
      "params": {
        "R": 0.00024490096257068217,
        "X": 0.0010709561174735427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43014_43019_1",
      "ports": {
        "bus1": 43014,
        "bus2": 43019
      },
      "params": {
        "R": 0.00021876805112697184,
        "X": 0.001129500800743699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43020_43023_1",
      "ports": {
        "bus1": 43020,
        "bus2": 43023
      },
      "params": {
        "R": 0.0003091463877353817,
        "X": 0.02330372855067253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43020_43024_1",
      "ports": {
        "bus1": 43020,
        "bus2": 43024
      },
      "params": {
        "R": 0.00020805519307032228,
        "X": 0.015417191199958324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43020_43025_1",
      "ports": {
        "bus1": 43020,
        "bus2": 43025
      },
      "params": {
        "R": 0.00018979005108121783,
        "X": 0.012953012250363827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092896,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43020_43026_1",
      "ports": {
        "bus1": 43020,
        "bus2": 43026
      },
      "params": {
        "R": 0.00028127801488153636,
        "X": 0.0010057692416012287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43020_43027_1",
      "ports": {
        "bus1": 43020,
        "bus2": 43027
      },
      "params": {
        "R": 0.0002689398534130305,
        "X": 0.001178655307739973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43021_43023_1",
      "ports": {
        "bus1": 43021,
        "bus2": 43023
      },
      "params": {
        "R": -0.00018578299204818904,
        "X": -0.014004486612975597,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43022_43023_1",
      "ports": {
        "bus1": 43022,
        "bus2": 43023
      },
      "params": {
        "R": 0.0007202301640063524,
        "X": 0.05429159477353096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43028_43029_1",
      "ports": {
        "bus1": 43028,
        "bus2": 43029
      },
      "params": {
        "R": 0.0002936507517006248,
        "X": 0.0011459245579317212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43030_43031_1",
      "ports": {
        "bus1": 43030,
        "bus2": 43031
      },
      "params": {
        "R": 0.00020845024846494198,
        "X": 0.0010035138111561537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43032_43033_1",
      "ports": {
        "bus1": 43032,
        "bus2": 43033
      },
      "params": {
        "R": 0.0010780857410281897,
        "X": 0.03251379728317261,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43032_43034_1",
      "ports": {
        "bus1": 43032,
        "bus2": 43034
      },
      "params": {
        "R": 0.0002805459953378886,
        "X": 0.0011022596154361963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43032_43035_1",
      "ports": {
        "bus1": 43032,
        "bus2": 43035
      },
      "params": {
        "R": 0.00023468815197702497,
        "X": 0.0011547710746526718,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43036_43037_1",
      "ports": {
        "bus1": 43037,
        "bus2": 43036
      },
      "params": {
        "R": 0.00018385732255410403,
        "X": 0.012930621393024921,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43036_43037_2",
      "ports": {
        "bus1": 43037,
        "bus2": 43036
      },
      "params": {
        "R": 0.00018385732255410403,
        "X": 0.012930621393024921,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43036_43039_1",
      "ports": {
        "bus1": 43036,
        "bus2": 43039
      },
      "params": {
        "R": 6.180748459883034e-05,
        "X": 0.004516561049968004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43036_43040_1",
      "ports": {
        "bus1": 43036,
        "bus2": 43040
      },
      "params": {
        "R": 0.00015366022125817835,
        "X": 0.007178192958235741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43036_43042_1",
      "ports": {
        "bus1": 43036,
        "bus2": 43042
      },
      "params": {
        "R": 0.0002630210656207055,
        "X": 0.001098837936297059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43037_43038_1",
      "ports": {
        "bus1": 43038,
        "bus2": 43037
      },
      "params": {
        "R": 0.0006122669437900186,
        "X": 0.03174404799938202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43037_43038_2",
      "ports": {
        "bus1": 43038,
        "bus2": 43037
      },
      "params": {
        "R": 0.0006122669437900186,
        "X": 0.03174404799938202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43037_43038_3",
      "ports": {
        "bus1": 43038,
        "bus2": 43037
      },
      "params": {
        "R": 0.0006122669437900186,
        "X": 0.03174404799938202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43037_43041_1",
      "ports": {
        "bus1": 43037,
        "bus2": 43041
      },
      "params": {
        "R": 0.0002672098053153604,
        "X": 0.0010619554668664932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43043_43044_1",
      "ports": {
        "bus1": 43044,
        "bus2": 43043
      },
      "params": {
        "R": 0.00021034650853835046,
        "X": 0.013828938826918602,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43043_43047_1",
      "ports": {
        "bus1": 43043,
        "bus2": 43047
      },
      "params": {
        "R": 0.00017331376147922128,
        "X": 0.012705175206065178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43043_43048_1",
      "ports": {
        "bus1": 43043,
        "bus2": 43048
      },
      "params": {
        "R": 0.0001738828286761418,
        "X": 0.013536106795072556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43043_43049_1",
      "ports": {
        "bus1": 43043,
        "bus2": 43049
      },
      "params": {
        "R": 0.00022650579921901226,
        "X": 0.012286806479096413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43043_43050_1",
      "ports": {
        "bus1": 43043,
        "bus2": 43050
      },
      "params": {
        "R": 0.0002621538005769253,
        "X": 0.017294546589255333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43043_43051_1",
      "ports": {
        "bus1": 43043,
        "bus2": 43051
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43044_43045_1",
      "ports": {
        "bus1": 43045,
        "bus2": 43044
      },
      "params": {
        "R": 0.00035931941238231957,
        "X": 0.028619643300771713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43044_43045_2",
      "ports": {
        "bus1": 43045,
        "bus2": 43044
      },
      "params": {
        "R": 0.00035931941238231957,
        "X": 0.028619643300771713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43044_43045_3",
      "ports": {
        "bus1": 43045,
        "bus2": 43044
      },
      "params": {
        "R": 0.00035931941238231957,
        "X": 0.028619643300771713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43045_43046_1",
      "ports": {
        "bus1": 43046,
        "bus2": 43045
      },
      "params": {
        "R": 0.0015312141040340066,
        "X": 0.06578879058361053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43045_43052_1",
      "ports": {
        "bus1": 43045,
        "bus2": 43052
      },
      "params": {
        "R": 0.00025745719904080033,
        "X": 0.0010505642276257277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43053_43056_1",
      "ports": {
        "bus1": 43053,
        "bus2": 43056
      },
      "params": {
        "R": 0.0012912149541079998,
        "X": 0.05867134779691696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43053_43059_1",
      "ports": {
        "bus1": 43053,
        "bus2": 43059
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0017538927495479584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43053_43060_1",
      "ports": {
        "bus1": 43053,
        "bus2": 43060
      },
      "params": {
        "R": 0.00020015155314467847,
        "X": 0.0010662012500688434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43053_43061_1",
      "ports": {
        "bus1": 43053,
        "bus2": 43061
      },
      "params": {
        "R": 0.00021938758436590433,
        "X": 0.0010365903144702315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43054_43056_1",
      "ports": {
        "bus1": 43054,
        "bus2": 43056
      },
      "params": {
        "R": -7.216824451461434e-05,
        "X": -0.0032792463898658752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43055_43056_1",
      "ports": {
        "bus1": 43055,
        "bus2": 43056
      },
      "params": {
        "R": 0.006388299632817507,
        "X": 0.2902770936489105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43057_43059_1",
      "ports": {
        "bus1": 43057,
        "bus2": 43059
      },
      "params": {
        "R": 0.0016098408959805965,
        "X": 0.05683106184005737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43058_43059_1",
      "ports": {
        "bus1": 43058,
        "bus2": 43059
      },
      "params": {
        "R": 0.0016098408959805965,
        "X": 0.05683106184005737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43062_43063_1",
      "ports": {
        "bus1": 43062,
        "bus2": 43063
      },
      "params": {
        "R": 0.0023856835905462503,
        "X": 0.06816382706165314,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43062_43064_1",
      "ports": {
        "bus1": 43062,
        "bus2": 43064
      },
      "params": {
        "R": 0.0002531801292207092,
        "X": 0.0010684161679819226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43065_43066_1",
      "ports": {
        "bus1": 43066,
        "bus2": 43065
      },
      "params": {
        "R": 0.00030421640258282423,
        "X": 0.026082895696163177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43065_43067_1",
      "ports": {
        "bus1": 43065,
        "bus2": 43067
      },
      "params": {
        "R": 0.00040294654900208116,
        "X": 0.023405898362398148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43065_43068_1",
      "ports": {
        "bus1": 43065,
        "bus2": 43068
      },
      "params": {
        "R": 0.0002088172477670014,
        "X": 0.01810147985816002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43065_43069_1",
      "ports": {
        "bus1": 43065,
        "bus2": 43069
      },
      "params": {
        "R": 0.00026023745886050165,
        "X": 0.02212449349462986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43065_43070_1",
      "ports": {
        "bus1": 43065,
        "bus2": 43070
      },
      "params": {
        "R": 0.00031194041366688907,
        "X": 0.02004214935004711,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43065_43071_1",
      "ports": {
        "bus1": 43065,
        "bus2": 43071
      },
      "params": {
        "R": 0.00027917075203731656,
        "X": 0.0010984500404447317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43065_43072_1",
      "ports": {
        "bus1": 43065,
        "bus2": 43072
      },
      "params": {
        "R": 0.0002576358965598047,
        "X": 0.0010665110312402248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43073_43077_1",
      "ports": {
        "bus1": 43077,
        "bus2": 43073
      },
      "params": {
        "R": 0.006001974456012249,
        "X": 0.026649409905076027,
        "G": 0.0,
        "B": 0.003139445325359702
      },
      "extension": {
        "length": 5898.209247344971,
        "rating": 143.4598207473755
      }
    },
    {
      "class": "Branch",
      "id": "branch_43073_43094_1",
      "ports": {
        "bus1": 43073,
        "bus2": 43094
      },
      "params": {
        "R": 0.01684754341840744,
        "X": 0.055653441697359085,
        "G": 0.0,
        "B": 0.004384059924632311
      },
      "extension": {
        "length": 11877.32648638916,
        "rating": 129.08053398132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_43073_43095_1",
      "ports": {
        "bus1": 43073,
        "bus2": 43095
      },
      "params": {
        "R": 0.013356832787394524,
        "X": 0.05566699057817459,
        "G": 0.0,
        "B": 0.007723711431026459
      },
      "extension": {
        "length": 14798.32430822754,
        "rating": 130.89473247528076
      }
    },
    {
      "class": "Branch",
      "id": "branch_43073_43581_1",
      "ports": {
        "bus1": 43073,
        "bus2": 43581
      },
      "params": {
        "R": 0.016250165179371834,
        "X": 0.08117697387933731,
        "G": 0.0,
        "B": 0.011723465286195278
      },
      "extension": {
        "length": 20866.560281982423,
        "rating": 135.45478582382202
      }
    },
    {
      "class": "Branch",
      "id": "branch_43074_43075_1",
      "ports": {
        "bus1": 43075,
        "bus2": 43074
      },
      "params": {
        "R": 0.00024070504878181964,
        "X": 0.02070092409849167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43074_43076_1",
      "ports": {
        "bus1": 43074,
        "bus2": 43076
      },
      "params": {
        "R": 0.0002994452079292387,
        "X": 0.001091961981728673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43074_44378_1",
      "ports": {
        "bus1": 44378,
        "bus2": 43074
      },
      "params": {
        "R": 0.00048470593173988163,
        "X": 0.008224894292652607,
        "G": 0.0,
        "B": 0.7876285910606384
      },
      "extension": {
        "length": 57995.63303466797,
        "rating": 3120.78857421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_43074_44533_1",
      "ports": {
        "bus1": 43074,
        "bus2": 44533
      },
      "params": {
        "R": 0.0003867026243824512,
        "X": 0.005636845715343952,
        "G": 0.0,
        "B": 0.6578158736228943
      },
      "extension": {
        "length": 42375.230672607424,
        "rating": 3415.862274169922
      }
    },
    {
      "class": "Branch",
      "id": "branch_43075_43574_1",
      "ports": {
        "bus1": 43075,
        "bus2": 43574
      },
      "params": {
        "R": 0.002423926256597042,
        "X": 0.0235686507076025,
        "G": 0.0,
        "B": 0.10324018448591232
      },
      "extension": {
        "length": 33292.582648681644,
        "rating": 557.2461128234863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43075_43769_1",
      "ports": {
        "bus1": 43075,
        "bus2": 43769
      },
      "params": {
        "R": 0.0048938230611383915,
        "X": 0.043464817106723785,
        "G": 0.0,
        "B": 0.15882712602615356
      },
      "extension": {
        "length": 56594.78719189453,
        "rating": 590.4245853424072
      }
    },
    {
      "class": "Branch",
      "id": "branch_43075_43936_1",
      "ports": {
        "bus1": 43936,
        "bus2": 43075
      },
      "params": {
        "R": 0.004194210283458233,
        "X": 0.03354813903570175,
        "G": 0.0,
        "B": 0.12340794503688812
      },
      "extension": {
        "length": 47245.88686157227,
        "rating": 626.8754005432129
      }
    },
    {
      "class": "Branch",
      "id": "branch_43075_44397_1",
      "ports": {
        "bus1": 43075,
        "bus2": 44397
      },
      "params": {
        "R": 0.0017854003235697746,
        "X": 0.016162605956196785,
        "G": 0.0,
        "B": 0.04322325810790062
      },
      "extension": {
        "length": 19181.413001953126,
        "rating": 597.303295135498
      }
    },
    {
      "class": "Branch",
      "id": "branch_43077_43084_1",
      "ports": {
        "bus1": 43077,
        "bus2": 43084
      },
      "params": {
        "R": 0.016187582165002823,
        "X": 0.09090928733348846,
        "G": 0.0,
        "B": 0.007691620849072934
      },
      "extension": {
        "length": 19974.856478027345,
        "rating": 141.93249940872192
      }
    },
    {
      "class": "Branch",
      "id": "branch_43077_43100_1",
      "ports": {
        "bus1": 43100,
        "bus2": 43077
      },
      "params": {
        "R": 0.008016626350581646,
        "X": 0.038824282586574554,
        "G": 0.0,
        "B": 0.0035595071967691187
      },
      "extension": {
        "length": 8470.308237670899,
        "rating": 153.206205368042
      }
    },
    {
      "class": "Branch",
      "id": "branch_43077_43100_2",
      "ports": {
        "bus1": 43100,
        "bus2": 43077
      },
      "params": {
        "R": 0.008016626350581646,
        "X": 0.038824282586574554,
        "G": 0.0,
        "B": 0.0035595071967691187
      },
      "extension": {
        "length": 8470.308237670899,
        "rating": 153.206205368042
      }
    },
    {
      "class": "Branch",
      "id": "branch_43078_43081_1",
      "ports": {
        "bus1": 43078,
        "bus2": 43081
      },
      "params": {
        "R": -0.00010695669334381819,
        "X": -0.0029290951788425446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43078_43082_1",
      "ports": {
        "bus1": 43078,
        "bus2": 43082
      },
      "params": {
        "R": 0.0002761656360235065,
        "X": 0.0011882248800247908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43078_43083_1",
      "ports": {
        "bus1": 43078,
        "bus2": 43083
      },
      "params": {
        "R": 0.00021170891704969108,
        "X": 0.001121430890634656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43079_43081_1",
      "ports": {
        "bus1": 43079,
        "bus2": 43081
      },
      "params": {
        "R": 0.0018034448148682714,
        "X": 0.049388837069272995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43080_43081_1",
      "ports": {
        "bus1": 43080,
        "bus2": 43081
      },
      "params": {
        "R": 0.0018034448148682714,
        "X": 0.049388837069272995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43083_43582_1",
      "ports": {
        "bus1": 43083,
        "bus2": 43582
      },
      "params": {
        "R": 0.01835710182785988,
        "X": 0.07564332336187363,
        "G": 0.0,
        "B": 0.006877478212118149
      },
      "extension": {
        "length": 17201.72876989746,
        "rating": 106.69174194335938
      }
    },
    {
      "class": "Branch",
      "id": "branch_43083_43955_1",
      "ports": {
        "bus1": 43083,
        "bus2": 43955
      },
      "params": {
        "R": 0.029991954565048218,
        "X": 0.08888853341341019,
        "G": 0.0,
        "B": 0.013368504121899605
      },
      "extension": {
        "length": 23868.704755371095,
        "rating": 127.64921188354492
      }
    },
    {
      "class": "Branch",
      "id": "branch_43084_43086_1",
      "ports": {
        "bus1": 43086,
        "bus2": 43084
      },
      "params": {
        "R": 0.011388658545911312,
        "X": 0.044756174087524414,
        "G": 0.0,
        "B": 0.003210175083950162
      },
      "extension": {
        "length": 9021.317813964844,
        "rating": 117.28936433792114
      }
    },
    {
      "class": "Branch",
      "id": "branch_43084_43582_1",
      "ports": {
        "bus1": 43582,
        "bus2": 43084
      },
      "params": {
        "R": 0.01426396332681179,
        "X": 0.05819789320230484,
        "G": 0.0,
        "B": 0.006401969119906425
      },
      "extension": {
        "length": 14035.82373413086,
        "rating": 131.48819208145142
      }
    },
    {
      "class": "Branch",
      "id": "branch_43085_43086_1",
      "ports": {
        "bus1": 43086,
        "bus2": 43085
      },
      "params": {
        "R": 0.016831690445542336,
        "X": 0.054922159761190414,
        "G": 0.0,
        "B": 0.007298566866666079
      },
      "extension": {
        "length": 13196.85378112793,
        "rating": 101.11912488937378
      }
    },
    {
      "class": "Branch",
      "id": "branch_43085_48111_1",
      "ports": {
        "bus1": 48111,
        "bus2": 43085
      },
      "params": {
        "R": 0.00901821255683899,
        "X": 0.050422269850969315,
        "G": 0.0,
        "B": 0.014047794975340368
      },
      "extension": {
        "length": 18043.102204101564,
        "rating": 133.47362279891968
      }
    },
    {
      "class": "Branch",
      "id": "branch_43085_48134_1",
      "ports": {
        "bus1": 48134,
        "bus2": 43085
      },
      "params": {
        "R": 0.012694244273006916,
        "X": 0.05648590624332428,
        "G": 0.0,
        "B": 0.005007680505514145
      },
      "extension": {
        "length": 12843.81216760254,
        "rating": 127.83474922180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_43086_43087_1",
      "ports": {
        "bus1": 43086,
        "bus2": 43087
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43088_43090_1",
      "ports": {
        "bus1": 43088,
        "bus2": 43090
      },
      "params": {
        "R": 0.005228022579103708,
        "X": 0.01759582757949829,
        "G": 0.0,
        "B": 0.0028533802833408117
      },
      "extension": {
        "length": 4671.347203399659,
        "rating": 137.39526271820068
      }
    },
    {
      "class": "Branch",
      "id": "branch_43088_43102_1",
      "ports": {
        "bus1": 43088,
        "bus2": 43102
      },
      "params": {
        "R": 0.004004763439297676,
        "X": 0.020637420937418938,
        "G": 0.0,
        "B": 0.0020562526769936085
      },
      "extension": {
        "length": 4462.153402587891,
        "rating": 137.92974948883057
      }
    },
    {
      "class": "Branch",
      "id": "branch_43088_43105_1",
      "ports": {
        "bus1": 43105,
        "bus2": 43088
      },
      "params": {
        "R": 0.00609889579936862,
        "X": 0.027022451162338257,
        "G": 0.0,
        "B": 0.0019464439246803522
      },
      "extension": {
        "length": 4896.526993560791,
        "rating": 149.85082149505615
      }
    },
    {
      "class": "Branch",
      "id": "branch_43088_43105_2",
      "ports": {
        "bus1": 43105,
        "bus2": 43088
      },
      "params": {
        "R": 0.00609889579936862,
        "X": 0.027022451162338257,
        "G": 0.0,
        "B": 0.0019464439246803522
      },
      "extension": {
        "length": 4896.526993560791,
        "rating": 149.85082149505615
      }
    },
    {
      "class": "Branch",
      "id": "branch_43089_43092_1",
      "ports": {
        "bus1": 43089,
        "bus2": 43092
      },
      "params": {
        "R": 0.005177326500415802,
        "X": 0.02103153057396412,
        "G": 0.0,
        "B": 0.002821709495037794
      },
      "extension": {
        "length": 5491.64988885498,
        "rating": 151.44641399383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_43089_43092_2",
      "ports": {
        "bus1": 43089,
        "bus2": 43092
      },
      "params": {
        "R": 0.005177326500415802,
        "X": 0.02103153057396412,
        "G": 0.0,
        "B": 0.002821709495037794
      },
      "extension": {
        "length": 5491.64988885498,
        "rating": 151.44641399383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_43089_43098_1",
      "ports": {
        "bus1": 43089,
        "bus2": 43098
      },
      "params": {
        "R": 0.0026278174482285976,
        "X": 0.01046211738139391,
        "G": 0.0,
        "B": 0.0016467995010316372
      },
      "extension": {
        "length": 2988.5527565002444,
        "rating": 145.90319395065308
      }
    },
    {
      "class": "Branch",
      "id": "branch_43089_43957_1",
      "ports": {
        "bus1": 43957,
        "bus2": 43089
      },
      "params": {
        "R": 0.005891687702387571,
        "X": 0.025671202689409256,
        "G": 0.0,
        "B": 0.005144927185028791
      },
      "extension": {
        "length": 8277.29227496338,
        "rating": 117.78647899627686
      }
    },
    {
      "class": "Branch",
      "id": "branch_43089_44062_1",
      "ports": {
        "bus1": 43089,
        "bus2": 44062
      },
      "params": {
        "R": 0.0042444136925041676,
        "X": 0.014525526203215122,
        "G": 0.0,
        "B": 0.002182562602683902
      },
      "extension": {
        "length": 4043.3157237854007,
        "rating": 164.12771940231323
      }
    },
    {
      "class": "Branch",
      "id": "branch_43089_44062_2",
      "ports": {
        "bus1": 43089,
        "bus2": 44062
      },
      "params": {
        "R": 0.0042444136925041676,
        "X": 0.014525526203215122,
        "G": 0.0,
        "B": 0.002182562602683902
      },
      "extension": {
        "length": 4043.3157237854007,
        "rating": 164.12771940231323
      }
    },
    {
      "class": "Branch",
      "id": "branch_43089_44062_3",
      "ports": {
        "bus1": 43089,
        "bus2": 44062
      },
      "params": {
        "R": 0.0042444136925041676,
        "X": 0.014525526203215122,
        "G": 0.0,
        "B": 0.002182562602683902
      },
      "extension": {
        "length": 4043.3157237854007,
        "rating": 164.12771940231323
      }
    },
    {
      "class": "Branch",
      "id": "branch_43090_43091_1",
      "ports": {
        "bus1": 43090,
        "bus2": 43091
      },
      "params": {
        "R": 0.0002182109165005386,
        "X": 0.0011237150756642222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43090_44413_1",
      "ports": {
        "bus1": 43090,
        "bus2": 44413
      },
      "params": {
        "R": 0.012948439456522465,
        "X": 0.04563336819410324,
        "G": 0.0,
        "B": 0.008585218340158463
      },
      "extension": {
        "length": 13464.366150146485,
        "rating": 121.20596170425415
      }
    },
    {
      "class": "Branch",
      "id": "branch_43092_43100_1",
      "ports": {
        "bus1": 43092,
        "bus2": 43100
      },
      "params": {
        "R": 0.0044562132097780704,
        "X": 0.02095184102654457,
        "G": 0.0,
        "B": 0.0023182325530797243
      },
      "extension": {
        "length": 4507.935805755616,
        "rating": 158.32045078277588
      }
    },
    {
      "class": "Branch",
      "id": "branch_43092_43100_2",
      "ports": {
        "bus1": 43092,
        "bus2": 43100
      },
      "params": {
        "R": 0.0044562132097780704,
        "X": 0.02095184102654457,
        "G": 0.0,
        "B": 0.0023182325530797243
      },
      "extension": {
        "length": 4507.935805755616,
        "rating": 158.32045078277588
      }
    },
    {
      "class": "Branch",
      "id": "branch_43092_43957_1",
      "ports": {
        "bus1": 43092,
        "bus2": 43957
      },
      "params": {
        "R": 0.005809637252241373,
        "X": 0.02726134844124317,
        "G": 0.0,
        "B": 0.0034242849797010426
      },
      "extension": {
        "length": 6802.4342521362305,
        "rating": 133.63211154937744
      }
    },
    {
      "class": "Branch",
      "id": "branch_43092_44064_1",
      "ports": {
        "bus1": 44064,
        "bus2": 43092
      },
      "params": {
        "R": 0.0048865992575883865,
        "X": 0.021287797018885612,
        "G": 0.0,
        "B": 0.0021204128861427307
      },
      "extension": {
        "length": 4901.88187600708,
        "rating": 134.70559120178223
      }
    },
    {
      "class": "Branch",
      "id": "branch_43093_43109_1",
      "ports": {
        "bus1": 43093,
        "bus2": 43109
      },
      "params": {
        "R": 0.005362076684832573,
        "X": 0.02629869617521763,
        "G": 0.0,
        "B": 0.002974452218040824
      },
      "extension": {
        "length": 5830.406827789307,
        "rating": 111.07133626937866
      }
    },
    {
      "class": "Branch",
      "id": "branch_43093_47992_1",
      "ports": {
        "bus1": 43093,
        "bus2": 47992
      },
      "params": {
        "R": 0.006367378402501345,
        "X": 0.02728242427110672,
        "G": 0.0,
        "B": 0.002908853581175208
      },
      "extension": {
        "length": 6668.426362060547,
        "rating": 99.7416615486145
      }
    },
    {
      "class": "Branch",
      "id": "branch_43094_43102_1",
      "ports": {
        "bus1": 43102,
        "bus2": 43094
      },
      "params": {
        "R": 0.0065895249135792255,
        "X": 0.026375580579042435,
        "G": 0.0,
        "B": 0.0019848349038511515
      },
      "extension": {
        "length": 5294.277808319092,
        "rating": 133.4214210510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_43095_43109_1",
      "ports": {
        "bus1": 43095,
        "bus2": 43109
      },
      "params": {
        "R": 0.012489589862525463,
        "X": 0.04775218665599823,
        "G": 0.0,
        "B": 0.005505063105374575
      },
      "extension": {
        "length": 11819.671331176758,
        "rating": 123.67433309555054
      }
    },
    {
      "class": "Branch",
      "id": "branch_43096_43097_1",
      "ports": {
        "bus1": 43096,
        "bus2": 43097
      },
      "params": {
        "R": 0.00022591237211599946,
        "X": 0.0011873014736920595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43096_44053_1",
      "ports": {
        "bus1": 43096,
        "bus2": 44053
      },
      "params": {
        "R": 0.010714808478951454,
        "X": 0.05623263493180275,
        "G": 0.0,
        "B": 0.005076481960713863
      },
      "extension": {
        "length": 12293.147151672363,
        "rating": 138.8772964477539
      }
    },
    {
      "class": "Branch",
      "id": "branch_43096_44062_1",
      "ports": {
        "bus1": 44062,
        "bus2": 43096
      },
      "params": {
        "R": 0.005168507806956768,
        "X": 0.019478412345051765,
        "G": 0.0,
        "B": 0.0014281017938628793
      },
      "extension": {
        "length": 3574.4296929016114,
        "rating": 150.8584499359131
      }
    },
    {
      "class": "Branch",
      "id": "branch_43096_44062_2",
      "ports": {
        "bus1": 44062,
        "bus2": 43096
      },
      "params": {
        "R": 0.005168507806956768,
        "X": 0.019478412345051765,
        "G": 0.0,
        "B": 0.0014281017938628793
      },
      "extension": {
        "length": 3574.4296929016114,
        "rating": 150.8584499359131
      }
    },
    {
      "class": "Branch",
      "id": "branch_43096_44305_1",
      "ports": {
        "bus1": 43096,
        "bus2": 44305
      },
      "params": {
        "R": 0.0015533433761447668,
        "X": 0.006946760229766369,
        "G": 0.0,
        "B": 0.0009242775849997996
      },
      "extension": {
        "length": 1659.8497195129396,
        "rating": 136.09341382980347
      }
    },
    {
      "class": "Branch",
      "id": "branch_43098_43099_1",
      "ports": {
        "bus1": 43098,
        "bus2": 43099
      },
      "params": {
        "R": 0.00028962810756638646,
        "X": 0.0011302422499284148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43098_43101_1",
      "ports": {
        "bus1": 43098,
        "bus2": 43101
      },
      "params": {
        "R": 0.004014105070382357,
        "X": 0.016588285565376282,
        "G": 0.0,
        "B": 0.0022187347058206797
      },
      "extension": {
        "length": 4561.607797119141,
        "rating": 147.56027460098267
      }
    },
    {
      "class": "Branch",
      "id": "branch_43098_43105_1",
      "ports": {
        "bus1": 43098,
        "bus2": 43105
      },
      "params": {
        "R": 0.006834962405264378,
        "X": 0.0277207400649786,
        "G": 0.0,
        "B": 0.0024343302939087152
      },
      "extension": {
        "length": 5884.707699371338,
        "rating": 150.56487321853638
      }
    },
    {
      "class": "Branch",
      "id": "branch_43098_43105_2",
      "ports": {
        "bus1": 43098,
        "bus2": 43105
      },
      "params": {
        "R": 0.006834962405264378,
        "X": 0.0277207400649786,
        "G": 0.0,
        "B": 0.0024343302939087152
      },
      "extension": {
        "length": 5884.707699371338,
        "rating": 150.56487321853638
      }
    },
    {
      "class": "Branch",
      "id": "branch_43098_44062_1",
      "ports": {
        "bus1": 43098,
        "bus2": 44062
      },
      "params": {
        "R": 0.005424805451184511,
        "X": 0.02656610868871212,
        "G": 0.0,
        "B": 0.003141387132927775
      },
      "extension": {
        "length": 6310.215575683594,
        "rating": 152.40308046340942
      }
    },
    {
      "class": "Branch",
      "id": "branch_43098_44062_2",
      "ports": {
        "bus1": 43098,
        "bus2": 44062
      },
      "params": {
        "R": 0.005424805451184511,
        "X": 0.02656610868871212,
        "G": 0.0,
        "B": 0.003141387132927775
      },
      "extension": {
        "length": 6310.215575683594,
        "rating": 152.40308046340942
      }
    },
    {
      "class": "Branch",
      "id": "branch_43101_44059_1",
      "ports": {
        "bus1": 44059,
        "bus2": 43101
      },
      "params": {
        "R": 0.006010713987052441,
        "X": 0.02565670944750309,
        "G": 0.0,
        "B": 0.002874544821679592
      },
      "extension": {
        "length": 6649.374245910645,
        "rating": 139.2621397972107
      }
    },
    {
      "class": "Branch",
      "id": "branch_43102_43103_1",
      "ports": {
        "bus1": 43102,
        "bus2": 43103
      },
      "params": {
        "R": 0.00022746760805603117,
        "X": 0.0010848132660612464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43104_43105_1",
      "ports": {
        "bus1": 43104,
        "bus2": 43105
      },
      "params": {
        "R": 0.0002172581444028765,
        "X": 0.001191111165098846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43106_43107_1",
      "ports": {
        "bus1": 43106,
        "bus2": 43107
      },
      "params": {
        "R": 0.00022010153043083847,
        "X": 0.001178042613901198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43107_43762_1",
      "ports": {
        "bus1": 43107,
        "bus2": 43762
      },
      "params": {
        "R": 0.0039410777390003204,
        "X": 0.041053853929042816,
        "G": 0.0,
        "B": 0.3321099877357483
      },
      "extension": {
        "length": 81710.6500546875,
        "rating": 616.730260848999
      }
    },
    {
      "class": "Branch",
      "id": "branch_43107_48536_1",
      "ports": {
        "bus1": 48536,
        "bus2": 43107
      },
      "params": {
        "R": 0.0011739048641175032,
        "X": 0.011280453763902187,
        "G": 0.0,
        "B": 0.0328356996178627
      },
      "extension": {
        "length": 13932.17782800293,
        "rating": 577.8746604919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_43107_48685_1",
      "ports": {
        "bus1": 48685,
        "bus2": 43107
      },
      "params": {
        "R": 0.0007940452778711915,
        "X": 0.007284211926162243,
        "G": 0.0,
        "B": 0.028317494317889214
      },
      "extension": {
        "length": 10270.147307739258,
        "rating": 549.1219520568848
      }
    },
    {
      "class": "Branch",
      "id": "branch_43108_44052_1",
      "ports": {
        "bus1": 43108,
        "bus2": 44052
      },
      "params": {
        "R": 0.00862761028110981,
        "X": 0.02499156817793846,
        "G": 0.0,
        "B": 0.002427509753033519
      },
      "extension": {
        "length": 5659.074378753662,
        "rating": 128.77436876296997
      }
    },
    {
      "class": "Branch",
      "id": "branch_43108_44071_1",
      "ports": {
        "bus1": 43108,
        "bus2": 44071
      },
      "params": {
        "R": 0.011705765500664711,
        "X": 0.048964519053697586,
        "G": 0.0,
        "B": 0.007455386221408844
      },
      "extension": {
        "length": 14191.417678710937,
        "rating": 110.71096658706665
      }
    },
    {
      "class": "Branch",
      "id": "branch_43110_43111_1",
      "ports": {
        "bus1": 43110,
        "bus2": 43111
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43110_48495_1",
      "ports": {
        "bus1": 43110,
        "bus2": 48495
      },
      "params": {
        "R": 0.007320386823266745,
        "X": 0.02420871891081333,
        "G": 0.0,
        "B": 0.002179008210077882
      },
      "extension": {
        "length": 4935.366390289307,
        "rating": 133.28758478164673
      }
    },
    {
      "class": "Branch",
      "id": "branch_43110_48530_1",
      "ports": {
        "bus1": 43110,
        "bus2": 48530
      },
      "params": {
        "R": 0.011864027008414268,
        "X": 0.04319288581609726,
        "G": 0.0,
        "B": 0.005774172954261303
      },
      "extension": {
        "length": 10442.779723937989,
        "rating": 137.23995685577393
      }
    },
    {
      "class": "Branch",
      "id": "branch_43112_43113_1",
      "ports": {
        "bus1": 43112,
        "bus2": 43113
      },
      "params": {
        "R": 0.00787001196295023,
        "X": 0.030910201370716095,
        "G": 0.0,
        "B": 0.005803445819765329
      },
      "extension": {
        "length": 10253.944529296876,
        "rating": 131.41638040542603
      }
    },
    {
      "class": "Branch",
      "id": "branch_43112_43593_1",
      "ports": {
        "bus1": 43112,
        "bus2": 43593
      },
      "params": {
        "R": 0.02431529387831688,
        "X": 0.11341012269258499,
        "G": 0.0,
        "B": 0.0166485495865345
      },
      "extension": {
        "length": 29883.068063964845,
        "rating": 146.49527072906494
      }
    },
    {
      "class": "Branch",
      "id": "branch_43112_44464_1",
      "ports": {
        "bus1": 44464,
        "bus2": 43112
      },
      "params": {
        "R": 0.010474107228219509,
        "X": 0.04736139625310898,
        "G": 0.0,
        "B": 0.004780763294547796
      },
      "extension": {
        "length": 11162.254761474609,
        "rating": 128.93718481063843
      }
    },
    {
      "class": "Branch",
      "id": "branch_43113_44464_1",
      "ports": {
        "bus1": 43113,
        "bus2": 44464
      },
      "params": {
        "R": 0.011997422203421593,
        "X": 0.051225338131189346,
        "G": 0.0,
        "B": 0.010393800213932991
      },
      "extension": {
        "length": 15494.91485888672,
        "rating": 135.75448989868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_43114_43116_1",
      "ports": {
        "bus1": 43116,
        "bus2": 43114
      },
      "params": {
        "R": 0.015649348497390747,
        "X": 0.0756569355726242,
        "G": 0.0,
        "B": 0.008847150951623917
      },
      "extension": {
        "length": 19244.512824829104,
        "rating": 152.38455533981323
      }
    },
    {
      "class": "Branch",
      "id": "branch_43114_45941_1",
      "ports": {
        "bus1": 43114,
        "bus2": 45941
      },
      "params": {
        "R": 0.006233660504221916,
        "X": 0.0242001973092556,
        "G": 0.0,
        "B": 0.0038192446809262037
      },
      "extension": {
        "length": 7478.72566973877,
        "rating": 143.48846673965454
      }
    },
    {
      "class": "Branch",
      "id": "branch_43114_45942_1",
      "ports": {
        "bus1": 45942,
        "bus2": 43114
      },
      "params": {
        "R": 0.005427076946943998,
        "X": 0.02295762300491333,
        "G": 0.0,
        "B": 0.0030886945314705376
      },
      "extension": {
        "length": 5955.652217834473,
        "rating": 140.17767906188965
      }
    },
    {
      "class": "Branch",
      "id": "branch_43115_45427_1",
      "ports": {
        "bus1": 43115,
        "bus2": 45427
      },
      "params": {
        "R": 0.007229072041809559,
        "X": 0.026866596192121506,
        "G": 0.0,
        "B": 0.007032556459307671
      },
      "extension": {
        "length": 9992.487674377442,
        "rating": 142.67773628234863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43115_45436_1",
      "ports": {
        "bus1": 45436,
        "bus2": 43115
      },
      "params": {
        "R": 0.012824825011193752,
        "X": 0.032264601439237595,
        "G": 0.0,
        "B": 0.0041153766214847565
      },
      "extension": {
        "length": 7472.947185241699,
        "rating": 147.37619161605835
      }
    },
    {
      "class": "Branch",
      "id": "branch_43116_43900_1",
      "ports": {
        "bus1": 43116,
        "bus2": 43900
      },
      "params": {
        "R": 0.009578486904501915,
        "X": 0.0381571426987648,
        "G": 0.0,
        "B": 0.004336238838732243
      },
      "extension": {
        "length": 8747.113760375976,
        "rating": 139.84034061431885
      }
    },
    {
      "class": "Branch",
      "id": "branch_43117_43118_1",
      "ports": {
        "bus1": 43117,
        "bus2": 43118
      },
      "params": {
        "R": 0.0002802022499963641,
        "X": 0.0011111856438219547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43117_44370_1",
      "ports": {
        "bus1": 43117,
        "bus2": 44370
      },
      "params": {
        "R": 0.020808270201086998,
        "X": 0.07775118201971054,
        "G": 0.0,
        "B": 0.012316280975937843
      },
      "extension": {
        "length": 20414.481736816408,
        "rating": 148.91736507415771
      }
    },
    {
      "class": "Branch",
      "id": "branch_43117_44558_1",
      "ports": {
        "bus1": 43117,
        "bus2": 44558
      },
      "params": {
        "R": 0.013095920905470848,
        "X": 0.059971533715724945,
        "G": 0.0,
        "B": 0.010581925511360168
      },
      "extension": {
        "length": 17878.845904541016,
        "rating": 152.00859308242798
      }
    },
    {
      "class": "Branch",
      "id": "branch_43119_43120_1",
      "ports": {
        "bus1": 43119,
        "bus2": 43120
      },
      "params": {
        "R": 0.006339108105748892,
        "X": 0.026944691315293312,
        "G": 0.0,
        "B": 0.0029685073532164097
      },
      "extension": {
        "length": 6312.573780578614,
        "rating": 149.8607635498047
      }
    },
    {
      "class": "Branch",
      "id": "branch_43119_45942_1",
      "ports": {
        "bus1": 45942,
        "bus2": 43119
      },
      "params": {
        "R": 0.014060313813388348,
        "X": 0.05495933070778847,
        "G": 0.0,
        "B": 0.010941814631223679
      },
      "extension": {
        "length": 16586.86578881836,
        "rating": 143.67088079452515
      }
    },
    {
      "class": "Branch",
      "id": "branch_43120_44558_1",
      "ports": {
        "bus1": 43120,
        "bus2": 44558
      },
      "params": {
        "R": 0.004118436947464943,
        "X": 0.017230888828635216,
        "G": 0.0,
        "B": 0.0016942112706601622
      },
      "extension": {
        "length": 3822.433345733643,
        "rating": 152.77178287506104
      }
    },
    {
      "class": "Branch",
      "id": "branch_43121_43919_1",
      "ports": {
        "bus1": 43121,
        "bus2": 43919
      },
      "params": {
        "R": 0.026405589655041695,
        "X": 0.11597878485918045,
        "G": 0.0,
        "B": 0.011709564365446568
      },
      "extension": {
        "length": 26179.478499023437,
        "rating": 151.33800506591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_43121_44660_1",
      "ports": {
        "bus1": 44660,
        "bus2": 43121
      },
      "params": {
        "R": 0.02350594848394394,
        "X": 0.09778428822755814,
        "G": 0.0,
        "B": 0.013889533467590809
      },
      "extension": {
        "length": 24972.76210913086,
        "rating": 135.13623476028442
      }
    },
    {
      "class": "Branch",
      "id": "branch_43121_46472_1",
      "ports": {
        "bus1": 46472,
        "bus2": 43121
      },
      "params": {
        "R": 0.012892689555883408,
        "X": 0.05877554416656494,
        "G": 0.0,
        "B": 0.013805806636810303
      },
      "extension": {
        "length": 20163.620304931643,
        "rating": 144.51212882995605
      }
    },
    {
      "class": "Branch",
      "id": "branch_43122_44658_1",
      "ports": {
        "bus1": 43122,
        "bus2": 44658
      },
      "params": {
        "R": 0.011429904028773308,
        "X": 0.061697907745838165,
        "G": 0.0,
        "B": 0.006322952453047037
      },
      "extension": {
        "length": 14658.795010986329,
        "rating": 147.24981784820557
      }
    },
    {
      "class": "Branch",
      "id": "branch_43122_45941_1",
      "ports": {
        "bus1": 45941,
        "bus2": 43122
      },
      "params": {
        "R": 0.006252839230000973,
        "X": 0.028379645198583603,
        "G": 0.0,
        "B": 0.004012466408312321
      },
      "extension": {
        "length": 7812.638427612305,
        "rating": 145.4110026359558
      }
    },
    {
      "class": "Branch",
      "id": "branch_43123_43124_1",
      "ports": {
        "bus1": 43123,
        "bus2": 43124
      },
      "params": {
        "R": 0.0002110135683324188,
        "X": 0.0011560816783457994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43123_44002_1",
      "ports": {
        "bus1": 43123,
        "bus2": 44002
      },
      "params": {
        "R": 0.018054476007819176,
        "X": 0.0839238166809082,
        "G": 0.0,
        "B": 0.012104530818760395
      },
      "extension": {
        "length": 21352.599126342775,
        "rating": 137.2810959815979
      }
    },
    {
      "class": "Branch",
      "id": "branch_43123_44003_1",
      "ports": {
        "bus1": 44003,
        "bus2": 43123
      },
      "params": {
        "R": 0.013639360666275024,
        "X": 0.06988471746444702,
        "G": 0.0,
        "B": 0.006020590662956238
      },
      "extension": {
        "length": 15536.820766113282,
        "rating": 128.15512418746948
      }
    },
    {
      "class": "Branch",
      "id": "branch_43125_43126_1",
      "ports": {
        "bus1": 43125,
        "bus2": 43126
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43126_43722_1",
      "ports": {
        "bus1": 43126,
        "bus2": 43722
      },
      "params": {
        "R": 0.016126513481140137,
        "X": 0.06534571945667267,
        "G": 0.0,
        "B": 0.006915913429111243
      },
      "extension": {
        "length": 15663.147799438477,
        "rating": 168.2728409767151
      }
    },
    {
      "class": "Branch",
      "id": "branch_43126_43722_2",
      "ports": {
        "bus1": 43126,
        "bus2": 43722
      },
      "params": {
        "R": 0.016126513481140137,
        "X": 0.06534571945667267,
        "G": 0.0,
        "B": 0.006915913429111243
      },
      "extension": {
        "length": 15663.147799438477,
        "rating": 168.2728409767151
      }
    },
    {
      "class": "Branch",
      "id": "branch_43126_44002_1",
      "ports": {
        "bus1": 44002,
        "bus2": 43126
      },
      "params": {
        "R": 0.01144465059041977,
        "X": 0.04443442076444626,
        "G": 0.0,
        "B": 0.008870432153344154
      },
      "extension": {
        "length": 13883.73831958008,
        "rating": 141.87861680984497
      }
    },
    {
      "class": "Branch",
      "id": "branch_43126_44003_1",
      "ports": {
        "bus1": 44003,
        "bus2": 43126
      },
      "params": {
        "R": 0.01477356068789959,
        "X": 0.05888086557388306,
        "G": 0.0,
        "B": 0.004038776736706495
      },
      "extension": {
        "length": 11135.063653747558,
        "rating": 159.89646911621094
      }
    },
    {
      "class": "Branch",
      "id": "branch_43127_43128_1",
      "ports": {
        "bus1": 43128,
        "bus2": 43127
      },
      "params": {
        "R": 0.013949526473879814,
        "X": 0.06324208527803421,
        "G": 0.0,
        "B": 0.004924487322568893
      },
      "extension": {
        "length": 13086.72645666504,
        "rating": 123.05045127868652
      }
    },
    {
      "class": "Branch",
      "id": "branch_43127_43131_1",
      "ports": {
        "bus1": 43131,
        "bus2": 43127
      },
      "params": {
        "R": 0.01880507916212082,
        "X": 0.07086378335952759,
        "G": 0.0,
        "B": 0.008396266959607601
      },
      "extension": {
        "length": 18277.513756347656,
        "rating": 112.62074708938599
      }
    },
    {
      "class": "Branch",
      "id": "branch_43128_43129_1",
      "ports": {
        "bus1": 43128,
        "bus2": 43129
      },
      "params": {
        "R": 0.000238490043557249,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43128_43133_1",
      "ports": {
        "bus1": 43128,
        "bus2": 43133
      },
      "params": {
        "R": 0.022544944658875465,
        "X": 0.10569214820861816,
        "G": 0.0,
        "B": 0.007678565569221973
      },
      "extension": {
        "length": 19335.157524536135,
        "rating": 132.83036947250366
      }
    },
    {
      "class": "Branch",
      "id": "branch_43130_43131_1",
      "ports": {
        "bus1": 43130,
        "bus2": 43131
      },
      "params": {
        "R": 0.00020730083633679897,
        "X": 0.0011088005267083645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43131_43989_1",
      "ports": {
        "bus1": 43131,
        "bus2": 43989
      },
      "params": {
        "R": 0.020714174956083298,
        "X": 0.0788482278585434,
        "G": 0.0,
        "B": 0.008969340473413467
      },
      "extension": {
        "length": 18993.79566320801,
        "rating": 141.89465045928955
      }
    },
    {
      "class": "Branch",
      "id": "branch_43131_43990_1",
      "ports": {
        "bus1": 43131,
        "bus2": 43990
      },
      "params": {
        "R": 0.018002677708864212,
        "X": 0.08497290313243866,
        "G": 0.0,
        "B": 0.009480330161750317
      },
      "extension": {
        "length": 19707.532888183596,
        "rating": 110.89428663253784
      }
    },
    {
      "class": "Branch",
      "id": "branch_43131_44000_1",
      "ports": {
        "bus1": 43131,
        "bus2": 44000
      },
      "params": {
        "R": 0.027239074930548668,
        "X": 0.10450596362352371,
        "G": 0.0,
        "B": 0.01860472746193409
      },
      "extension": {
        "length": 29709.91612133789,
        "rating": 143.7632441520691
      }
    },
    {
      "class": "Branch",
      "id": "branch_43132_43133_1",
      "ports": {
        "bus1": 43132,
        "bus2": 43133
      },
      "params": {
        "R": 0.00023418660566676408,
        "X": 0.0011368055129423738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43133_43738_1",
      "ports": {
        "bus1": 43133,
        "bus2": 43738
      },
      "params": {
        "R": 0.0222452525049448,
        "X": 0.1026582196354866,
        "G": 0.0,
        "B": 0.00862253736704588
      },
      "extension": {
        "length": 21079.89456262207,
        "rating": 140.4562473297119
      }
    },
    {
      "class": "Branch",
      "id": "branch_43134_43479_1",
      "ports": {
        "bus1": 43134,
        "bus2": 43479
      },
      "params": {
        "R": 0.005130936857312918,
        "X": 0.021730873733758926,
        "G": 0.0,
        "B": 0.0025255654472857714
      },
      "extension": {
        "length": 5158.85867880249,
        "rating": 136.59875392913818
      }
    },
    {
      "class": "Branch",
      "id": "branch_43134_43532_1",
      "ports": {
        "bus1": 43134,
        "bus2": 43532
      },
      "params": {
        "R": 0.0021796522196382284,
        "X": 0.010072185657918453,
        "G": 0.0,
        "B": 0.0012358747189864516
      },
      "extension": {
        "length": 2340.3080920715333,
        "rating": 131.4582347869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_43134_43556_1",
      "ports": {
        "bus1": 43134,
        "bus2": 43556
      },
      "params": {
        "R": 0.005383279174566269,
        "X": 0.021001826971769333,
        "G": 0.0,
        "B": 0.002094025257974863
      },
      "extension": {
        "length": 5157.150073791504,
        "rating": 146.93294763565063
      }
    },
    {
      "class": "Branch",
      "id": "branch_43134_43556_2",
      "ports": {
        "bus1": 43134,
        "bus2": 43556
      },
      "params": {
        "R": 0.005383279174566269,
        "X": 0.021001826971769333,
        "G": 0.0,
        "B": 0.002094025257974863
      },
      "extension": {
        "length": 5157.150073791504,
        "rating": 146.93294763565063
      }
    },
    {
      "class": "Branch",
      "id": "branch_43135_43155_1",
      "ports": {
        "bus1": 43155,
        "bus2": 43135
      },
      "params": {
        "R": 0.004143117927014828,
        "X": 0.01496843807399273,
        "G": 0.0,
        "B": 0.0025084533262997866
      },
      "extension": {
        "length": 3926.407313232422,
        "rating": 148.96100759506226
      }
    },
    {
      "class": "Branch",
      "id": "branch_43135_43155_2",
      "ports": {
        "bus1": 43155,
        "bus2": 43135
      },
      "params": {
        "R": 0.004143117927014828,
        "X": 0.01496843807399273,
        "G": 0.0,
        "B": 0.0025084533262997866
      },
      "extension": {
        "length": 3926.407313232422,
        "rating": 148.96100759506226
      }
    },
    {
      "class": "Branch",
      "id": "branch_43135_43881_1",
      "ports": {
        "bus1": 43881,
        "bus2": 43135
      },
      "params": {
        "R": 0.012898406013846397,
        "X": 0.038797564804553986,
        "G": 0.0,
        "B": 0.005893448367714882
      },
      "extension": {
        "length": 11487.701617492676,
        "rating": 151.1487603187561
      }
    },
    {
      "class": "Branch",
      "id": "branch_43135_43881_2",
      "ports": {
        "bus1": 43881,
        "bus2": 43135
      },
      "params": {
        "R": 0.012898406013846397,
        "X": 0.038797564804553986,
        "G": 0.0,
        "B": 0.005893448367714882
      },
      "extension": {
        "length": 11487.701617492676,
        "rating": 151.1487603187561
      }
    },
    {
      "class": "Branch",
      "id": "branch_43135_43881_3",
      "ports": {
        "bus1": 43881,
        "bus2": 43135
      },
      "params": {
        "R": 0.012898406013846397,
        "X": 0.038797564804553986,
        "G": 0.0,
        "B": 0.005893448367714882
      },
      "extension": {
        "length": 11487.701617492676,
        "rating": 151.1487603187561
      }
    },
    {
      "class": "Branch",
      "id": "branch_43136_43156_1",
      "ports": {
        "bus1": 43136,
        "bus2": 43156
      },
      "params": {
        "R": 0.005259031429886818,
        "X": 0.02365870773792267,
        "G": 0.0,
        "B": 0.0030752525199204683
      },
      "extension": {
        "length": 6156.319492584229,
        "rating": 115.17589092254639
      }
    },
    {
      "class": "Branch",
      "id": "branch_43136_43841_1",
      "ports": {
        "bus1": 43841,
        "bus2": 43136
      },
      "params": {
        "R": 0.004655876662582159,
        "X": 0.021099258214235306,
        "G": 0.0,
        "B": 0.0024675216991454363
      },
      "extension": {
        "length": 5107.359566436768,
        "rating": 132.6931118965149
      }
    },
    {
      "class": "Branch",
      "id": "branch_43137_43138_1",
      "ports": {
        "bus1": 43137,
        "bus2": 43138
      },
      "params": {
        "R": 0.0002356410404900089,
        "X": 0.0011505135335028172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43137_43404_1",
      "ports": {
        "bus1": 43137,
        "bus2": 43404
      },
      "params": {
        "R": 0.008549102582037449,
        "X": 0.031154219061136246,
        "G": 0.0,
        "B": 0.003949517849832773
      },
      "extension": {
        "length": 7959.025166748047,
        "rating": 115.05986452102661
      }
    },
    {
      "class": "Branch",
      "id": "branch_43137_43486_1",
      "ports": {
        "bus1": 43137,
        "bus2": 43486
      },
      "params": {
        "R": 0.003915127366781235,
        "X": 0.022750701755285263,
        "G": 0.0,
        "B": 0.00361582892946899
      },
      "extension": {
        "length": 6157.041611297607,
        "rating": 118.09842586517334
      }
    },
    {
      "class": "Branch",
      "id": "branch_43139_43156_1",
      "ports": {
        "bus1": 43156,
        "bus2": 43139
      },
      "params": {
        "R": 0.003025366459041834,
        "X": 0.01138274185359478,
        "G": 0.0,
        "B": 0.0016920031048357485
      },
      "extension": {
        "length": 3166.913200973511,
        "rating": 134.36048030853271
      }
    },
    {
      "class": "Branch",
      "id": "branch_43139_43487_1",
      "ports": {
        "bus1": 43139,
        "bus2": 43487
      },
      "params": {
        "R": 0.0018610082333907485,
        "X": 0.009619326330721378,
        "G": 0.0,
        "B": 0.0013382500037550926
      },
      "extension": {
        "length": 2374.0634967956544,
        "rating": 126.60461664199829
      }
    },
    {
      "class": "Branch",
      "id": "branch_43140_43159_1",
      "ports": {
        "bus1": 43140,
        "bus2": 43159
      },
      "params": {
        "R": 0.0037341327406466007,
        "X": 0.016442516818642616,
        "G": 0.0,
        "B": 0.0018778536468744278
      },
      "extension": {
        "length": 3967.801751678467,
        "rating": 133.03651809692383
      }
    },
    {
      "class": "Branch",
      "id": "branch_43140_43404_1",
      "ports": {
        "bus1": 43404,
        "bus2": 43140
      },
      "params": {
        "R": 0.005694177933037281,
        "X": 0.02396356873214245,
        "G": 0.0,
        "B": 0.0025926008820533752
      },
      "extension": {
        "length": 5499.70561807251,
        "rating": 115.61143398284912
      }
    },
    {
      "class": "Branch",
      "id": "branch_43141_43142_1",
      "ports": {
        "bus1": 43142,
        "bus2": 43141
      },
      "params": {
        "R": 0.0049545615911483765,
        "X": 0.01674194075167179,
        "G": 0.0,
        "B": 0.0012179823825135827
      },
      "extension": {
        "length": 3345.4946552124024,
        "rating": 128.1274914741516
      }
    },
    {
      "class": "Branch",
      "id": "branch_43141_43826_1",
      "ports": {
        "bus1": 43141,
        "bus2": 43826
      },
      "params": {
        "R": 0.0030201927293092012,
        "X": 0.015326885506510735,
        "G": 0.0,
        "B": 0.0017119934782385826
      },
      "extension": {
        "length": 3226.815096954346,
        "rating": 135.30787229537964
      }
    },
    {
      "class": "Branch",
      "id": "branch_43142_43513_1",
      "ports": {
        "bus1": 43142,
        "bus2": 43513
      },
      "params": {
        "R": 0.0029075543861836195,
        "X": 0.013185745105147362,
        "G": 0.0,
        "B": 0.0014657694846391678
      },
      "extension": {
        "length": 3331.7640398254393,
        "rating": 113.29705715179443
      }
    },
    {
      "class": "Branch",
      "id": "branch_43143_43743_1",
      "ports": {
        "bus1": 43143,
        "bus2": 43743
      },
      "params": {
        "R": 0.007379559800028801,
        "X": 0.028928743675351143,
        "G": 0.0,
        "B": 0.0038750814273953438
      },
      "extension": {
        "length": 7835.577399536133,
        "rating": 107.71445035934448
      }
    },
    {
      "class": "Branch",
      "id": "branch_43143_43927_1",
      "ports": {
        "bus1": 43143,
        "bus2": 43927
      },
      "params": {
        "R": 0.008165134117007256,
        "X": 0.027837079018354416,
        "G": 0.0,
        "B": 0.004004038404673338
      },
      "extension": {
        "length": 7301.416748291016,
        "rating": 134.19933319091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_43144_43145_1",
      "ports": {
        "bus1": 43144,
        "bus2": 43145
      },
      "params": {
        "R": 0.0002679548051673919,
        "X": 0.00110588688403368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43145_43686_1",
      "ports": {
        "bus1": 43686,
        "bus2": 43145
      },
      "params": {
        "R": 0.012667374685406685,
        "X": 0.04804864525794983,
        "G": 0.0,
        "B": 0.003231619950383901
      },
      "extension": {
        "length": 8957.457502624511,
        "rating": 108.49117040634155
      }
    },
    {
      "class": "Branch",
      "id": "branch_43145_43696_1",
      "ports": {
        "bus1": 43145,
        "bus2": 43696
      },
      "params": {
        "R": 0.003674500621855259,
        "X": 0.014692657627165318,
        "G": 0.0,
        "B": 0.0016089243581518529
      },
      "extension": {
        "length": 3624.7489354248046,
        "rating": 124.81707334518433
      }
    },
    {
      "class": "Branch",
      "id": "branch_43146_43149_1",
      "ports": {
        "bus1": 43146,
        "bus2": 43149
      },
      "params": {
        "R": 0.0007988039869815111,
        "X": 0.02878904715180397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43146_43150_1",
      "ports": {
        "bus1": 43146,
        "bus2": 43150
      },
      "params": {
        "R": 0.00021399054094217718,
        "X": 0.0010082322405651212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43147_43149_1",
      "ports": {
        "bus1": 43147,
        "bus2": 43149
      },
      "params": {
        "R": 5.562932346947491e-05,
        "X": 0.0020048944279551506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43147_43444_1",
      "ports": {
        "bus1": 43147,
        "bus2": 43444
      },
      "params": {
        "R": 0.0025824818294495344,
        "X": 0.013153433799743652,
        "G": 0.0,
        "B": 0.001370689831674099
      },
      "extension": {
        "length": 2985.8171851043703,
        "rating": 151.65565013885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_43147_43444_2",
      "ports": {
        "bus1": 43147,
        "bus2": 43444
      },
      "params": {
        "R": 0.0025824818294495344,
        "X": 0.013153433799743652,
        "G": 0.0,
        "B": 0.001370689831674099
      },
      "extension": {
        "length": 2985.8171851043703,
        "rating": 151.65565013885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_43147_43444_3",
      "ports": {
        "bus1": 43147,
        "bus2": 43444
      },
      "params": {
        "R": 0.0025824818294495344,
        "X": 0.013153433799743652,
        "G": 0.0,
        "B": 0.001370689831674099
      },
      "extension": {
        "length": 2985.8171851043703,
        "rating": 151.65565013885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_43147_43772_1",
      "ports": {
        "bus1": 43772,
        "bus2": 43147
      },
      "params": {
        "R": 0.004836861975491047,
        "X": 0.019096240401268005,
        "G": 0.0,
        "B": 0.0024579933378845453
      },
      "extension": {
        "length": 4842.191589202881,
        "rating": 125.41028261184692
      }
    },
    {
      "class": "Branch",
      "id": "branch_43148_43149_1",
      "ports": {
        "bus1": 43148,
        "bus2": 43149
      },
      "params": {
        "R": 0.003613147186115384,
        "X": 0.130218505859375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43150_43406_1",
      "ports": {
        "bus1": 43150,
        "bus2": 43406
      },
      "params": {
        "R": 0.001543085090816021,
        "X": 0.013500459492206573,
        "G": 0.0,
        "B": 0.07326279580593109
      },
      "extension": {
        "length": 22592.941231201174,
        "rating": 637.3439311981201
      }
    },
    {
      "class": "Branch",
      "id": "branch_43150_43406_2",
      "ports": {
        "bus1": 43150,
        "bus2": 43406
      },
      "params": {
        "R": 0.001543085090816021,
        "X": 0.013500459492206573,
        "G": 0.0,
        "B": 0.07326279580593109
      },
      "extension": {
        "length": 22592.941231201174,
        "rating": 637.3439311981201
      }
    },
    {
      "class": "Branch",
      "id": "branch_43150_43559_1",
      "ports": {
        "bus1": 43150,
        "bus2": 43559
      },
      "params": {
        "R": 0.002289367141202092,
        "X": 0.021930405870079994,
        "G": 0.0,
        "B": 0.11019955575466156
      },
      "extension": {
        "length": 33584.53961865234,
        "rating": 485.2315902709961
      }
    },
    {
      "class": "Branch",
      "id": "branch_43150_43627_1",
      "ports": {
        "bus1": 43627,
        "bus2": 43150
      },
      "params": {
        "R": 0.0013942732475697994,
        "X": 0.012455145828425884,
        "G": 0.0,
        "B": 0.029400743544101715
      },
      "extension": {
        "length": 13925.820727661134,
        "rating": 534.977388381958
      }
    },
    {
      "class": "Branch",
      "id": "branch_43150_44125_1",
      "ports": {
        "bus1": 43150,
        "bus2": 44125
      },
      "params": {
        "R": 0.0008020614623092115,
        "X": 0.007116067688912153,
        "G": 0.0,
        "B": 0.013783830218017101
      },
      "extension": {
        "length": 7360.77014868164,
        "rating": 476.74832344055176
      }
    },
    {
      "class": "Branch",
      "id": "branch_43150_44373_1",
      "ports": {
        "bus1": 43150,
        "bus2": 44373
      },
      "params": {
        "R": 0.0008519153925590217,
        "X": 0.006753196939826012,
        "G": 0.0,
        "B": 0.11652998626232147
      },
      "extension": {
        "length": 18982.81117089844,
        "rating": 698.6600875854492
      }
    },
    {
      "class": "Branch",
      "id": "branch_43150_44373_2",
      "ports": {
        "bus1": 43150,
        "bus2": 44373
      },
      "params": {
        "R": 0.0008519153925590217,
        "X": 0.006753196939826012,
        "G": 0.0,
        "B": 0.11652998626232147
      },
      "extension": {
        "length": 18982.81117089844,
        "rating": 698.6600875854492
      }
    },
    {
      "class": "Branch",
      "id": "branch_43150_44373_3",
      "ports": {
        "bus1": 43150,
        "bus2": 44373
      },
      "params": {
        "R": 0.0008519153925590217,
        "X": 0.006753196939826012,
        "G": 0.0,
        "B": 0.11652998626232147
      },
      "extension": {
        "length": 18982.81117089844,
        "rating": 698.6600875854492
      }
    },
    {
      "class": "Branch",
      "id": "branch_43151_43152_1",
      "ports": {
        "bus1": 43152,
        "bus2": 43151
      },
      "params": {
        "R": 0.001633564825169742,
        "X": 0.008146565407514572,
        "G": 0.0,
        "B": 0.0011462974362075329
      },
      "extension": {
        "length": 2024.1914165496826,
        "rating": 151.31555795669556
      }
    },
    {
      "class": "Branch",
      "id": "branch_43151_43152_2",
      "ports": {
        "bus1": 43152,
        "bus2": 43151
      },
      "params": {
        "R": 0.001633564825169742,
        "X": 0.008146565407514572,
        "G": 0.0,
        "B": 0.0011462974362075329
      },
      "extension": {
        "length": 2024.1914165496826,
        "rating": 151.31555795669556
      }
    },
    {
      "class": "Branch",
      "id": "branch_43151_43152_3",
      "ports": {
        "bus1": 43152,
        "bus2": 43151
      },
      "params": {
        "R": 0.001633564825169742,
        "X": 0.008146565407514572,
        "G": 0.0,
        "B": 0.0011462974362075329
      },
      "extension": {
        "length": 2024.1914165496826,
        "rating": 151.31555795669556
      }
    },
    {
      "class": "Branch",
      "id": "branch_43151_43459_1",
      "ports": {
        "bus1": 43459,
        "bus2": 43151
      },
      "params": {
        "R": 0.004399581346660852,
        "X": 0.0163276307284832,
        "G": 0.0,
        "B": 0.002412838861346245
      },
      "extension": {
        "length": 4466.564772857666,
        "rating": 135.43097972869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_43151_44556_1",
      "ports": {
        "bus1": 43151,
        "bus2": 44556
      },
      "params": {
        "R": 0.002663762541487813,
        "X": 0.011671608313918114,
        "G": 0.0,
        "B": 0.0012837826507166028
      },
      "extension": {
        "length": 2958.022713043213,
        "rating": 153.9453625679016
      }
    },
    {
      "class": "Branch",
      "id": "branch_43151_44556_2",
      "ports": {
        "bus1": 43151,
        "bus2": 44556
      },
      "params": {
        "R": 0.002663762541487813,
        "X": 0.011671608313918114,
        "G": 0.0,
        "B": 0.0012837826507166028
      },
      "extension": {
        "length": 2958.022713043213,
        "rating": 153.9453625679016
      }
    },
    {
      "class": "Branch",
      "id": "branch_43151_44556_3",
      "ports": {
        "bus1": 43151,
        "bus2": 44556
      },
      "params": {
        "R": 0.002663762541487813,
        "X": 0.011671608313918114,
        "G": 0.0,
        "B": 0.0012837826507166028
      },
      "extension": {
        "length": 2958.022713043213,
        "rating": 153.9453625679016
      }
    },
    {
      "class": "Branch",
      "id": "branch_43152_43380_1",
      "ports": {
        "bus1": 43380,
        "bus2": 43152
      },
      "params": {
        "R": 0.0026521822437644005,
        "X": 0.011112621054053307,
        "G": 0.0,
        "B": 0.0008547784527763724
      },
      "extension": {
        "length": 2297.5780025939944,
        "rating": 152.64164209365845
      }
    },
    {
      "class": "Branch",
      "id": "branch_43152_43380_2",
      "ports": {
        "bus1": 43380,
        "bus2": 43152
      },
      "params": {
        "R": 0.0026521822437644005,
        "X": 0.011112621054053307,
        "G": 0.0,
        "B": 0.0008547784527763724
      },
      "extension": {
        "length": 2297.5780025939944,
        "rating": 152.64164209365845
      }
    },
    {
      "class": "Branch",
      "id": "branch_43152_43380_3",
      "ports": {
        "bus1": 43380,
        "bus2": 43152
      },
      "params": {
        "R": 0.0026521822437644005,
        "X": 0.011112621054053307,
        "G": 0.0,
        "B": 0.0008547784527763724
      },
      "extension": {
        "length": 2297.5780025939944,
        "rating": 152.64164209365845
      }
    },
    {
      "class": "Branch",
      "id": "branch_43152_43471_1",
      "ports": {
        "bus1": 43471,
        "bus2": 43152
      },
      "params": {
        "R": 0.00266317930072546,
        "X": 0.010066857561469078,
        "G": 0.0,
        "B": 0.0009403498843312263
      },
      "extension": {
        "length": 2319.5241572113036,
        "rating": 114.62701559066772
      }
    },
    {
      "class": "Branch",
      "id": "branch_43153_43293_1",
      "ports": {
        "bus1": 43153,
        "bus2": 43293
      },
      "params": {
        "R": 0.0024273728486150503,
        "X": 0.01228189654648304,
        "G": 0.0,
        "B": 0.0014321057824417949
      },
      "extension": {
        "length": 2909.2702993011476,
        "rating": 118.78577470779419
      }
    },
    {
      "class": "Branch",
      "id": "branch_43153_43508_1",
      "ports": {
        "bus1": 43508,
        "bus2": 43153
      },
      "params": {
        "R": 0.005410961341112852,
        "X": 0.025098634883761406,
        "G": 0.0,
        "B": 0.0025809076614677906
      },
      "extension": {
        "length": 6136.964639099121,
        "rating": 136.34393215179443
      }
    },
    {
      "class": "Branch",
      "id": "branch_43154_43162_1",
      "ports": {
        "bus1": 43154,
        "bus2": 43162
      },
      "params": {
        "R": 0.005546423606574535,
        "X": 0.020670246332883835,
        "G": 0.0,
        "B": 0.003187166526913643
      },
      "extension": {
        "length": 5776.075260406495,
        "rating": 140.25720357894897
      }
    },
    {
      "class": "Branch",
      "id": "branch_43154_43162_2",
      "ports": {
        "bus1": 43154,
        "bus2": 43162
      },
      "params": {
        "R": 0.005546423606574535,
        "X": 0.020670246332883835,
        "G": 0.0,
        "B": 0.003187166526913643
      },
      "extension": {
        "length": 5776.075260406495,
        "rating": 140.25720357894897
      }
    },
    {
      "class": "Branch",
      "id": "branch_43154_43411_1",
      "ports": {
        "bus1": 43411,
        "bus2": 43154
      },
      "params": {
        "R": 0.006565284915268421,
        "X": 0.028622997924685478,
        "G": 0.0,
        "B": 0.0019254160579293966
      },
      "extension": {
        "length": 4994.5102918396,
        "rating": 142.77938604354858
      }
    },
    {
      "class": "Branch",
      "id": "branch_43154_43411_2",
      "ports": {
        "bus1": 43411,
        "bus2": 43154
      },
      "params": {
        "R": 0.006565284915268421,
        "X": 0.028622997924685478,
        "G": 0.0,
        "B": 0.0019254160579293966
      },
      "extension": {
        "length": 4994.5102918396,
        "rating": 142.77938604354858
      }
    },
    {
      "class": "Branch",
      "id": "branch_43155_43514_1",
      "ports": {
        "bus1": 43514,
        "bus2": 43155
      },
      "params": {
        "R": 0.006193970330059528,
        "X": 0.02755211666226387,
        "G": 0.0,
        "B": 0.002321540145203471
      },
      "extension": {
        "length": 5824.077737365723,
        "rating": 126.86448097229004
      }
    },
    {
      "class": "Branch",
      "id": "branch_43155_43556_1",
      "ports": {
        "bus1": 43556,
        "bus2": 43155
      },
      "params": {
        "R": 0.0021318497601896524,
        "X": 0.01015513762831688,
        "G": 0.0,
        "B": 0.0018722087843343616
      },
      "extension": {
        "length": 3082.9419602050784,
        "rating": 149.0552544593811
      }
    },
    {
      "class": "Branch",
      "id": "branch_43155_43556_2",
      "ports": {
        "bus1": 43556,
        "bus2": 43155
      },
      "params": {
        "R": 0.0021318497601896524,
        "X": 0.01015513762831688,
        "G": 0.0,
        "B": 0.0018722087843343616
      },
      "extension": {
        "length": 3082.9419602050784,
        "rating": 149.0552544593811
      }
    },
    {
      "class": "Branch",
      "id": "branch_43156_43157_1",
      "ports": {
        "bus1": 43156,
        "bus2": 43157
      },
      "params": {
        "R": 0.0002797361521515995,
        "X": 0.001156336860731244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43156_43158_1",
      "ports": {
        "bus1": 43158,
        "bus2": 43156
      },
      "params": {
        "R": 0.00521847466006875,
        "X": 0.015861215069890022,
        "G": 0.0,
        "B": 0.002700732322409749
      },
      "extension": {
        "length": 4097.534484100342,
        "rating": 140.74549674987793
      }
    },
    {
      "class": "Branch",
      "id": "branch_43156_43158_2",
      "ports": {
        "bus1": 43158,
        "bus2": 43156
      },
      "params": {
        "R": 0.00521847466006875,
        "X": 0.015861215069890022,
        "G": 0.0,
        "B": 0.002700732322409749
      },
      "extension": {
        "length": 4097.534484100342,
        "rating": 140.74549674987793
      }
    },
    {
      "class": "Branch",
      "id": "branch_43156_43487_1",
      "ports": {
        "bus1": 43156,
        "bus2": 43487
      },
      "params": {
        "R": 0.004839643836021423,
        "X": 0.027052326127886772,
        "G": 0.0,
        "B": 0.0019951907452195883
      },
      "extension": {
        "length": 5217.84411328125,
        "rating": 127.71903276443481
      }
    },
    {
      "class": "Branch",
      "id": "branch_43158_43557_1",
      "ports": {
        "bus1": 43557,
        "bus2": 43158
      },
      "params": {
        "R": 0.005387531593441963,
        "X": 0.01643022708594799,
        "G": 0.0,
        "B": 0.001388723379932344
      },
      "extension": {
        "length": 3327.288975769043,
        "rating": 144.75475549697876
      }
    },
    {
      "class": "Branch",
      "id": "branch_43158_43557_2",
      "ports": {
        "bus1": 43557,
        "bus2": 43158
      },
      "params": {
        "R": 0.005387531593441963,
        "X": 0.01643022708594799,
        "G": 0.0,
        "B": 0.001388723379932344
      },
      "extension": {
        "length": 3327.288975769043,
        "rating": 144.75475549697876
      }
    },
    {
      "class": "Branch",
      "id": "branch_43159_43160_1",
      "ports": {
        "bus1": 43159,
        "bus2": 43160
      },
      "params": {
        "R": 0.0002187927020713687,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43159_43451_1",
      "ports": {
        "bus1": 43451,
        "bus2": 43159
      },
      "params": {
        "R": 0.006332437973469496,
        "X": 0.027557676658034325,
        "G": 0.0,
        "B": 0.0034789696801453833
      },
      "extension": {
        "length": 6330.574565551758,
        "rating": 119.75396871566772
      }
    },
    {
      "class": "Branch",
      "id": "branch_43159_43519_1",
      "ports": {
        "bus1": 43159,
        "bus2": 43519
      },
      "params": {
        "R": 0.009222906082868576,
        "X": 0.03522589057683945,
        "G": 0.0,
        "B": 0.004215198568999767
      },
      "extension": {
        "length": 8734.226895812988,
        "rating": 140.31145572662354
      }
    },
    {
      "class": "Branch",
      "id": "branch_43159_43519_2",
      "ports": {
        "bus1": 43159,
        "bus2": 43519
      },
      "params": {
        "R": 0.009222906082868576,
        "X": 0.03522589057683945,
        "G": 0.0,
        "B": 0.004215198568999767
      },
      "extension": {
        "length": 8734.226895812988,
        "rating": 140.31145572662354
      }
    },
    {
      "class": "Branch",
      "id": "branch_43161_43162_1",
      "ports": {
        "bus1": 43161,
        "bus2": 43162
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43162_43292_1",
      "ports": {
        "bus1": 43162,
        "bus2": 43292
      },
      "params": {
        "R": 0.0022504692897200584,
        "X": 0.009670909494161606,
        "G": 0.0,
        "B": 0.0017149194609373806
      },
      "extension": {
        "length": 3089.3491330718994,
        "rating": 134.12145376205444
      }
    },
    {
      "class": "Branch",
      "id": "branch_43163_43164_1",
      "ports": {
        "bus1": 43163,
        "bus2": 43164
      },
      "params": {
        "R": 0.00025485429796390235,
        "X": 0.001053296378813684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43163_43507_1",
      "ports": {
        "bus1": 43163,
        "bus2": 43507
      },
      "params": {
        "R": 0.005202003754675388,
        "X": 0.02391459234058857,
        "G": 0.0,
        "B": 0.002948265289887786
      },
      "extension": {
        "length": 5438.036603210449,
        "rating": 133.37818384170532
      }
    },
    {
      "class": "Branch",
      "id": "branch_43163_43563_1",
      "ports": {
        "bus1": 43163,
        "bus2": 43563
      },
      "params": {
        "R": 0.006233446765691042,
        "X": 0.02064252272248268,
        "G": 0.0,
        "B": 0.001633006613701582
      },
      "extension": {
        "length": 4514.881498077392,
        "rating": 137.57442235946655
      }
    },
    {
      "class": "Branch",
      "id": "branch_43163_44042_1",
      "ports": {
        "bus1": 43163,
        "bus2": 44042
      },
      "params": {
        "R": 0.012911362573504448,
        "X": 0.06343784183263779,
        "G": 0.0,
        "B": 0.011935796588659286
      },
      "extension": {
        "length": 19071.281073120117,
        "rating": 149.14262294769287
      }
    },
    {
      "class": "Branch",
      "id": "branch_43163_44042_2",
      "ports": {
        "bus1": 43163,
        "bus2": 44042
      },
      "params": {
        "R": 0.012911362573504448,
        "X": 0.06343784183263779,
        "G": 0.0,
        "B": 0.011935796588659286
      },
      "extension": {
        "length": 19071.281073120117,
        "rating": 149.14262294769287
      }
    },
    {
      "class": "Branch",
      "id": "branch_43165_43369_1",
      "ports": {
        "bus1": 43165,
        "bus2": 43369
      },
      "params": {
        "R": 0.005697259213775396,
        "X": 0.019731121137738228,
        "G": 0.0,
        "B": 0.0013491230783984065
      },
      "extension": {
        "length": 3329.187894744873,
        "rating": 100.41049718856812
      }
    },
    {
      "class": "Branch",
      "id": "branch_43165_44406_1",
      "ports": {
        "bus1": 43165,
        "bus2": 44406
      },
      "params": {
        "R": 0.001050568651407957,
        "X": 0.004971433896571398,
        "G": 0.0,
        "B": 0.0006987789529375732
      },
      "extension": {
        "length": 1296.397433303833,
        "rating": 131.40498399734497
      }
    },
    {
      "class": "Branch",
      "id": "branch_43166_43167_1",
      "ports": {
        "bus1": 43166,
        "bus2": 43167
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43166_43372_1",
      "ports": {
        "bus1": 43166,
        "bus2": 43372
      },
      "params": {
        "R": 0.0017546003218740225,
        "X": 0.009377393871545792,
        "G": 0.0,
        "B": 0.00118076556827873
      },
      "extension": {
        "length": 2456.893813018799,
        "rating": 133.69534015655518
      }
    },
    {
      "class": "Branch",
      "id": "branch_43168_43360_1",
      "ports": {
        "bus1": 43168,
        "bus2": 43360
      },
      "params": {
        "R": 0.001703913090750575,
        "X": 0.007602807134389877,
        "G": 0.0,
        "B": 0.0012821318814530969
      },
      "extension": {
        "length": 1936.6116925506592,
        "rating": 149.9227523803711
      }
    },
    {
      "class": "Branch",
      "id": "branch_43168_43360_2",
      "ports": {
        "bus1": 43168,
        "bus2": 43360
      },
      "params": {
        "R": 0.001703913090750575,
        "X": 0.007602807134389877,
        "G": 0.0,
        "B": 0.0012821318814530969
      },
      "extension": {
        "length": 1936.6116925506592,
        "rating": 149.9227523803711
      }
    },
    {
      "class": "Branch",
      "id": "branch_43168_43360_3",
      "ports": {
        "bus1": 43168,
        "bus2": 43360
      },
      "params": {
        "R": 0.001703913090750575,
        "X": 0.007602807134389877,
        "G": 0.0,
        "B": 0.0012821318814530969
      },
      "extension": {
        "length": 1936.6116925506592,
        "rating": 149.9227523803711
      }
    },
    {
      "class": "Branch",
      "id": "branch_43168_43445_1",
      "ports": {
        "bus1": 43445,
        "bus2": 43168
      },
      "params": {
        "R": 0.003751426236703992,
        "X": 0.016147805377840996,
        "G": 0.0,
        "B": 0.0014212079113349319
      },
      "extension": {
        "length": 3556.520611633301,
        "rating": 146.742045879364
      }
    },
    {
      "class": "Branch",
      "id": "branch_43168_43445_2",
      "ports": {
        "bus1": 43445,
        "bus2": 43168
      },
      "params": {
        "R": 0.003751426236703992,
        "X": 0.016147805377840996,
        "G": 0.0,
        "B": 0.0014212079113349319
      },
      "extension": {
        "length": 3556.520611633301,
        "rating": 146.742045879364
      }
    },
    {
      "class": "Branch",
      "id": "branch_43169_43172_1",
      "ports": {
        "bus1": 43169,
        "bus2": 43172
      },
      "params": {
        "R": 0.0034270663745701313,
        "X": 0.13245537877082825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43169_43173_1",
      "ports": {
        "bus1": 43169,
        "bus2": 43173
      },
      "params": {
        "R": 0.00027152764960192144,
        "X": 0.0011896587675437331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43170_43172_1",
      "ports": {
        "bus1": 43170,
        "bus2": 43172
      },
      "params": {
        "R": -0.0013148259604349732,
        "X": -0.050817735493183136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43170_43198_1",
      "ports": {
        "bus1": 43170,
        "bus2": 43198
      },
      "params": {
        "R": 0.0036783197429031134,
        "X": 0.015739325433969498,
        "G": 0.0,
        "B": 0.001258932170458138
      },
      "extension": {
        "length": 3263.998071533203,
        "rating": 114.1373872756958
      }
    },
    {
      "class": "Branch",
      "id": "branch_43170_43209_1",
      "ports": {
        "bus1": 43170,
        "bus2": 43209
      },
      "params": {
        "R": 0.002077200450003147,
        "X": 0.00816897489130497,
        "G": 0.0,
        "B": 0.001230830093845725
      },
      "extension": {
        "length": 2250.0977379455567,
        "rating": 128.4144163131714
      }
    },
    {
      "class": "Branch",
      "id": "branch_43171_43172_1",
      "ports": {
        "bus1": 43171,
        "bus2": 43172
      },
      "params": {
        "R": 0.010686883702874184,
        "X": 0.4130457937717438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43173_43184_1",
      "ports": {
        "bus1": 43173,
        "bus2": 43184
      },
      "params": {
        "R": 0.0009456429397687316,
        "X": 0.006983261089771986,
        "G": 0.0,
        "B": 0.02267185039818287
      },
      "extension": {
        "length": 8967.302413330079,
        "rating": 515.1118755340576
      }
    },
    {
      "class": "Branch",
      "id": "branch_43173_43387_1",
      "ports": {
        "bus1": 43173,
        "bus2": 43387
      },
      "params": {
        "R": 0.002288307761773467,
        "X": 0.017313960939645767,
        "G": 0.0,
        "B": 0.0918833538889885
      },
      "extension": {
        "length": 25787.13091259766,
        "rating": 584.8204612731934
      }
    },
    {
      "class": "Branch",
      "id": "branch_43174_43425_1",
      "ports": {
        "bus1": 43174,
        "bus2": 43425
      },
      "params": {
        "R": 0.004272539168596268,
        "X": 0.02015753835439682,
        "G": 0.0,
        "B": 0.0012711379677057266
      },
      "extension": {
        "length": 3740.8285593566898,
        "rating": 131.76501989364624
      }
    },
    {
      "class": "Branch",
      "id": "branch_43174_44403_1",
      "ports": {
        "bus1": 44403,
        "bus2": 43174
      },
      "params": {
        "R": 0.0025752068031579256,
        "X": 0.012176241725683212,
        "G": 0.0,
        "B": 0.0012411299394443631
      },
      "extension": {
        "length": 2649.414230392456,
        "rating": 122.61334657669067
      }
    },
    {
      "class": "Branch",
      "id": "branch_43175_43205_1",
      "ports": {
        "bus1": 43175,
        "bus2": 43205
      },
      "params": {
        "R": 0.0053384690545499325,
        "X": 0.020718013867735863,
        "G": 0.0,
        "B": 0.00212466181255877
      },
      "extension": {
        "length": 4467.283438293457,
        "rating": 118.39677095413208
      }
    },
    {
      "class": "Branch",
      "id": "branch_43175_43422_1",
      "ports": {
        "bus1": 43175,
        "bus2": 43422
      },
      "params": {
        "R": 0.0030802416149526834,
        "X": 0.011065858416259289,
        "G": 0.0,
        "B": 0.0012674584286287427
      },
      "extension": {
        "length": 2503.4035148162843,
        "rating": 133.34602117538452
      }
    },
    {
      "class": "Branch",
      "id": "branch_43175_43485_1",
      "ports": {
        "bus1": 43485,
        "bus2": 43175
      },
      "params": {
        "R": 0.0036232280544936657,
        "X": 0.016544081270694733,
        "G": 0.0,
        "B": 0.0010975516634061933
      },
      "extension": {
        "length": 3176.2750365142824,
        "rating": 125.64098834991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_43175_43524_1",
      "ports": {
        "bus1": 43175,
        "bus2": 43524
      },
      "params": {
        "R": 0.00523919053375721,
        "X": 0.02034229040145874,
        "G": 0.0,
        "B": 0.002542764414101839
      },
      "extension": {
        "length": 5079.832339691162,
        "rating": 133.54828357696533
      }
    },
    {
      "class": "Branch",
      "id": "branch_43175_44403_1",
      "ports": {
        "bus1": 43175,
        "bus2": 44403
      },
      "params": {
        "R": 0.002936267526820302,
        "X": 0.013627974316477776,
        "G": 0.0,
        "B": 0.0018916212720796466
      },
      "extension": {
        "length": 3844.6927893676757,
        "rating": 145.02923488616943
      }
    },
    {
      "class": "Branch",
      "id": "branch_43175_44403_2",
      "ports": {
        "bus1": 43175,
        "bus2": 44403
      },
      "params": {
        "R": 0.002936267526820302,
        "X": 0.013627974316477776,
        "G": 0.0,
        "B": 0.0018916212720796466
      },
      "extension": {
        "length": 3844.6927893676757,
        "rating": 145.02923488616943
      }
    },
    {
      "class": "Branch",
      "id": "branch_43176_43177_1",
      "ports": {
        "bus1": 43176,
        "bus2": 43177
      },
      "params": {
        "R": 0.00022437813458964229,
        "X": 0.0010165449930354953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43176_44141_1",
      "ports": {
        "bus1": 44141,
        "bus2": 43176
      },
      "params": {
        "R": 0.006525474600493908,
        "X": 0.027298638597130775,
        "G": 0.0,
        "B": 0.0024424768052995205
      },
      "extension": {
        "length": 5729.587621215821,
        "rating": 136.20539903640747
      }
    },
    {
      "class": "Branch",
      "id": "branch_43176_44505_1",
      "ports": {
        "bus1": 43176,
        "bus2": 44505
      },
      "params": {
        "R": 0.006729298271238804,
        "X": 0.03115927055478096,
        "G": 0.0,
        "B": 0.005026654805988073
      },
      "extension": {
        "length": 8186.167953369141,
        "rating": 140.44010639190674
      }
    },
    {
      "class": "Branch",
      "id": "branch_43176_44505_2",
      "ports": {
        "bus1": 43176,
        "bus2": 44505
      },
      "params": {
        "R": 0.006729298271238804,
        "X": 0.03115927055478096,
        "G": 0.0,
        "B": 0.005026654805988073
      },
      "extension": {
        "length": 8186.167953369141,
        "rating": 140.44010639190674
      }
    },
    {
      "class": "Branch",
      "id": "branch_43178_43179_1",
      "ports": {
        "bus1": 43178,
        "bus2": 43179
      },
      "params": {
        "R": 0.0002909593458753079,
        "X": 0.0010200944961979985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43178_43413_1",
      "ports": {
        "bus1": 43178,
        "bus2": 43413
      },
      "params": {
        "R": 0.0034362012520432472,
        "X": 0.01632787473499775,
        "G": 0.0,
        "B": 0.0016579900402575731
      },
      "extension": {
        "length": 3982.2978435974123,
        "rating": 140.77874422073364
      }
    },
    {
      "class": "Branch",
      "id": "branch_43178_43413_2",
      "ports": {
        "bus1": 43178,
        "bus2": 43413
      },
      "params": {
        "R": 0.0034362012520432472,
        "X": 0.01632787473499775,
        "G": 0.0,
        "B": 0.0016579900402575731
      },
      "extension": {
        "length": 3982.2978435974123,
        "rating": 140.77874422073364
      }
    },
    {
      "class": "Branch",
      "id": "branch_43178_43526_1",
      "ports": {
        "bus1": 43526,
        "bus2": 43178
      },
      "params": {
        "R": 0.0032214524690061808,
        "X": 0.016969507560133934,
        "G": 0.0,
        "B": 0.0010746765183284879
      },
      "extension": {
        "length": 3312.6689495544433,
        "rating": 144.2632555961609
      }
    },
    {
      "class": "Branch",
      "id": "branch_43178_43526_2",
      "ports": {
        "bus1": 43526,
        "bus2": 43178
      },
      "params": {
        "R": 0.0032214524690061808,
        "X": 0.016969507560133934,
        "G": 0.0,
        "B": 0.0010746765183284879
      },
      "extension": {
        "length": 3312.6689495544433,
        "rating": 144.2632555961609
      }
    },
    {
      "class": "Branch",
      "id": "branch_43180_43187_1",
      "ports": {
        "bus1": 43180,
        "bus2": 43187
      },
      "params": {
        "R": 0.0018543883925303817,
        "X": 0.007112137041985989,
        "G": 0.0,
        "B": 0.0013227139133960009
      },
      "extension": {
        "length": 2200.8747192077635,
        "rating": 112.05066442489624
      }
    },
    {
      "class": "Branch",
      "id": "branch_43180_43209_1",
      "ports": {
        "bus1": 43209,
        "bus2": 43180
      },
      "params": {
        "R": 0.002427026629447937,
        "X": 0.009129267185926437,
        "G": 0.0,
        "B": 0.001359490561299026
      },
      "extension": {
        "length": 2377.5114026184083,
        "rating": 120.51916122436523
      }
    },
    {
      "class": "Branch",
      "id": "branch_43180_44248_1",
      "ports": {
        "bus1": 43180,
        "bus2": 44248
      },
      "params": {
        "R": 0.0019560749642550945,
        "X": 0.008234160020947456,
        "G": 0.0,
        "B": 0.0010780998272821307
      },
      "extension": {
        "length": 2085.4721295318604,
        "rating": 113.32498788833618
      }
    },
    {
      "class": "Branch",
      "id": "branch_43181_43191_1",
      "ports": {
        "bus1": 43191,
        "bus2": 43181
      },
      "params": {
        "R": 0.005814699921756983,
        "X": 0.02384086325764656,
        "G": 0.0,
        "B": 0.0031604685354977846
      },
      "extension": {
        "length": 5705.143020263672,
        "rating": 130.37350177764893
      }
    },
    {
      "class": "Branch",
      "id": "branch_43181_43418_1",
      "ports": {
        "bus1": 43181,
        "bus2": 43418
      },
      "params": {
        "R": 0.002933841897174716,
        "X": 0.012473499402403831,
        "G": 0.0,
        "B": 0.0010326189221814275
      },
      "extension": {
        "length": 2745.9707494812014,
        "rating": 120.45354843139648
      }
    },
    {
      "class": "Branch",
      "id": "branch_43182_43183_1",
      "ports": {
        "bus1": 43182,
        "bus2": 43183
      },
      "params": {
        "R": 0.00028676073998212814,
        "X": 0.001176489400677383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43182_43202_1",
      "ports": {
        "bus1": 43202,
        "bus2": 43182
      },
      "params": {
        "R": 0.0018841010751202703,
        "X": 0.009530385956168175,
        "G": 0.0,
        "B": 0.001501594902947545
      },
      "extension": {
        "length": 2647.792149169922,
        "rating": 113.533616065979
      }
    },
    {
      "class": "Branch",
      "id": "branch_43182_44244_1",
      "ports": {
        "bus1": 43182,
        "bus2": 44244
      },
      "params": {
        "R": 0.0048756906762719154,
        "X": 0.020969834178686142,
        "G": 0.0,
        "B": 0.0027449787594377995
      },
      "extension": {
        "length": 5269.890761993408,
        "rating": 117.45266914367676
      }
    },
    {
      "class": "Branch",
      "id": "branch_43184_43185_1",
      "ports": {
        "bus1": 43185,
        "bus2": 43184
      },
      "params": {
        "R": 0.0008100711274892092,
        "X": 0.042840391397476196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43184_43185_2",
      "ports": {
        "bus1": 43185,
        "bus2": 43184
      },
      "params": {
        "R": 0.0008100711274892092,
        "X": 0.042840391397476196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43184_43185_3",
      "ports": {
        "bus1": 43185,
        "bus2": 43184
      },
      "params": {
        "R": 0.0008100711274892092,
        "X": 0.042840391397476196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43184_43185_4",
      "ports": {
        "bus1": 43185,
        "bus2": 43184
      },
      "params": {
        "R": 0.0008100711274892092,
        "X": 0.042840391397476196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43184_43185_5",
      "ports": {
        "bus1": 43185,
        "bus2": 43184
      },
      "params": {
        "R": 0.0008100711274892092,
        "X": 0.042840391397476196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43184_43185_6",
      "ports": {
        "bus1": 43185,
        "bus2": 43184
      },
      "params": {
        "R": 0.0008100711274892092,
        "X": 0.042840391397476196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43184_43186_1",
      "ports": {
        "bus1": 43184,
        "bus2": 43186
      },
      "params": {
        "R": 0.0002914122596848756,
        "X": 0.0011893969494849443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43184_43223_1",
      "ports": {
        "bus1": 43184,
        "bus2": 43223
      },
      "params": {
        "R": 0.0011434784391894937,
        "X": 0.009759601205587387,
        "G": 0.0,
        "B": 0.043487876653671265
      },
      "extension": {
        "length": 14584.770552612305,
        "rating": 544.5006847381592
      }
    },
    {
      "class": "Branch",
      "id": "branch_43184_43230_1",
      "ports": {
        "bus1": 43230,
        "bus2": 43184
      },
      "params": {
        "R": 0.0008197160204872489,
        "X": 0.006861955858767033,
        "G": 0.0,
        "B": 0.01700955629348755
      },
      "extension": {
        "length": 7843.25902368164,
        "rating": 415.8524513244629
      }
    },
    {
      "class": "Branch",
      "id": "branch_43184_43243_1",
      "ports": {
        "bus1": 43184,
        "bus2": 43243
      },
      "params": {
        "R": 0.000869657495059073,
        "X": 0.008462424390017986,
        "G": 0.0,
        "B": 0.0337652564048767
      },
      "extension": {
        "length": 12042.656371582032,
        "rating": 459.5803737640381
      }
    },
    {
      "class": "Branch",
      "id": "branch_43184_43250_1",
      "ports": {
        "bus1": 43184,
        "bus2": 43250
      },
      "params": {
        "R": 0.0006341626867651939,
        "X": 0.006156930699944496,
        "G": 0.0,
        "B": 0.022512083873152733
      },
      "extension": {
        "length": 8566.588686401368,
        "rating": 605.1554679870605
      }
    },
    {
      "class": "Branch",
      "id": "branch_43184_43323_1",
      "ports": {
        "bus1": 43184,
        "bus2": 43323
      },
      "params": {
        "R": 0.0013557212660089135,
        "X": 0.011281157843768597,
        "G": 0.0,
        "B": 0.08425392210483551
      },
      "extension": {
        "length": 21410.43154980469,
        "rating": 577.3138046264648
      }
    },
    {
      "class": "Branch",
      "id": "branch_43184_43406_1",
      "ports": {
        "bus1": 43184,
        "bus2": 43406
      },
      "params": {
        "R": 0.001892446307465434,
        "X": 0.016585910692811012,
        "G": 0.0,
        "B": 0.053867463022470474
      },
      "extension": {
        "length": 19655.62782385254,
        "rating": 599.9710559844971
      }
    },
    {
      "class": "Branch",
      "id": "branch_43184_44360_1",
      "ports": {
        "bus1": 43184,
        "bus2": 44360
      },
      "params": {
        "R": 0.0014504247810691595,
        "X": 0.01053102407604456,
        "G": 0.0,
        "B": 0.06819697469472885
      },
      "extension": {
        "length": 17473.70891271973,
        "rating": 457.5439453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_43185_43191_1",
      "ports": {
        "bus1": 43191,
        "bus2": 43185
      },
      "params": {
        "R": 0.002654165495187044,
        "X": 0.012536591850221157,
        "G": 0.0,
        "B": 0.0033458354882895947
      },
      "extension": {
        "length": 4366.095498413086,
        "rating": 149.65146780014038
      }
    },
    {
      "class": "Branch",
      "id": "branch_43185_43191_2",
      "ports": {
        "bus1": 43191,
        "bus2": 43185
      },
      "params": {
        "R": 0.002654165495187044,
        "X": 0.012536591850221157,
        "G": 0.0,
        "B": 0.0033458354882895947
      },
      "extension": {
        "length": 4366.095498413086,
        "rating": 149.65146780014038
      }
    },
    {
      "class": "Branch",
      "id": "branch_43185_43191_3",
      "ports": {
        "bus1": 43191,
        "bus2": 43185
      },
      "params": {
        "R": 0.002654165495187044,
        "X": 0.012536591850221157,
        "G": 0.0,
        "B": 0.0033458354882895947
      },
      "extension": {
        "length": 4366.095498413086,
        "rating": 149.65146780014038
      }
    },
    {
      "class": "Branch",
      "id": "branch_43185_43192_1",
      "ports": {
        "bus1": 43185,
        "bus2": 43192
      },
      "params": {
        "R": 0.0037236358039081097,
        "X": 0.01546028908342123,
        "G": 0.0,
        "B": 0.002170192077755928
      },
      "extension": {
        "length": 3834.862075469971,
        "rating": 144.85374689102173
      }
    },
    {
      "class": "Branch",
      "id": "branch_43185_43192_2",
      "ports": {
        "bus1": 43185,
        "bus2": 43192
      },
      "params": {
        "R": 0.0037236358039081097,
        "X": 0.01546028908342123,
        "G": 0.0,
        "B": 0.002170192077755928
      },
      "extension": {
        "length": 3834.862075469971,
        "rating": 144.85374689102173
      }
    },
    {
      "class": "Branch",
      "id": "branch_43185_43203_1",
      "ports": {
        "bus1": 43203,
        "bus2": 43185
      },
      "params": {
        "R": 0.0022608591243624687,
        "X": 0.009347897954285145,
        "G": 0.0,
        "B": 0.0008434386691078544
      },
      "extension": {
        "length": 1916.433040512085,
        "rating": 164.45822715759277
      }
    },
    {
      "class": "Branch",
      "id": "branch_43185_43203_2",
      "ports": {
        "bus1": 43203,
        "bus2": 43185
      },
      "params": {
        "R": 0.0022608591243624687,
        "X": 0.009347897954285145,
        "G": 0.0,
        "B": 0.0008434386691078544
      },
      "extension": {
        "length": 1916.433040512085,
        "rating": 164.45822715759277
      }
    },
    {
      "class": "Branch",
      "id": "branch_43185_43203_3",
      "ports": {
        "bus1": 43203,
        "bus2": 43185
      },
      "params": {
        "R": 0.0022608591243624687,
        "X": 0.009347897954285145,
        "G": 0.0,
        "B": 0.0008434386691078544
      },
      "extension": {
        "length": 1916.433040512085,
        "rating": 164.45822715759277
      }
    },
    {
      "class": "Branch",
      "id": "branch_43185_43271_1",
      "ports": {
        "bus1": 43185,
        "bus2": 43271
      },
      "params": {
        "R": 0.002450792118906975,
        "X": 0.00882762111723423,
        "G": 0.0,
        "B": 0.001535264425911009
      },
      "extension": {
        "length": 2605.161821044922,
        "rating": 154.04666662216187
      }
    },
    {
      "class": "Branch",
      "id": "branch_43185_43271_2",
      "ports": {
        "bus1": 43185,
        "bus2": 43271
      },
      "params": {
        "R": 0.002450792118906975,
        "X": 0.00882762111723423,
        "G": 0.0,
        "B": 0.001535264425911009
      },
      "extension": {
        "length": 2605.161821044922,
        "rating": 154.04666662216187
      }
    },
    {
      "class": "Branch",
      "id": "branch_43185_43271_3",
      "ports": {
        "bus1": 43185,
        "bus2": 43271
      },
      "params": {
        "R": 0.002450792118906975,
        "X": 0.00882762111723423,
        "G": 0.0,
        "B": 0.001535264425911009
      },
      "extension": {
        "length": 2605.161821044922,
        "rating": 154.04666662216187
      }
    },
    {
      "class": "Branch",
      "id": "branch_43185_44323_1",
      "ports": {
        "bus1": 44323,
        "bus2": 43185
      },
      "params": {
        "R": 0.001008553197607398,
        "X": 0.005893232766538858,
        "G": 0.0,
        "B": 0.000792230071965605
      },
      "extension": {
        "length": 1459.4007686462403,
        "rating": 147.48507738113403
      }
    },
    {
      "class": "Branch",
      "id": "branch_43185_44323_2",
      "ports": {
        "bus1": 44323,
        "bus2": 43185
      },
      "params": {
        "R": 0.001008553197607398,
        "X": 0.005893232766538858,
        "G": 0.0,
        "B": 0.000792230071965605
      },
      "extension": {
        "length": 1459.4007686462403,
        "rating": 147.48507738113403
      }
    },
    {
      "class": "Branch",
      "id": "branch_43187_43188_1",
      "ports": {
        "bus1": 43187,
        "bus2": 43188
      },
      "params": {
        "R": 0.0002323993539903313,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43187_43420_1",
      "ports": {
        "bus1": 43187,
        "bus2": 43420
      },
      "params": {
        "R": 0.003114846767857671,
        "X": 0.015062537044286728,
        "G": 0.0,
        "B": 0.001277320901863277
      },
      "extension": {
        "length": 3011.957345352173,
        "rating": 139.62785005569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_43187_43420_2",
      "ports": {
        "bus1": 43187,
        "bus2": 43420
      },
      "params": {
        "R": 0.003114846767857671,
        "X": 0.015062537044286728,
        "G": 0.0,
        "B": 0.001277320901863277
      },
      "extension": {
        "length": 3011.957345352173,
        "rating": 139.62785005569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_43189_43196_1",
      "ports": {
        "bus1": 43196,
        "bus2": 43189
      },
      "params": {
        "R": 0.003731753211468458,
        "X": 0.014551057480275631,
        "G": 0.0,
        "B": 0.0014256896683946252
      },
      "extension": {
        "length": 3384.390071777344,
        "rating": 103.70755195617676
      }
    },
    {
      "class": "Branch",
      "id": "branch_43189_44323_1",
      "ports": {
        "bus1": 43189,
        "bus2": 44323
      },
      "params": {
        "R": 0.0029625112656503916,
        "X": 0.010698207654058933,
        "G": 0.0,
        "B": 0.0007461615023203194
      },
      "extension": {
        "length": 2004.2838468017578,
        "rating": 137.12643384933472
      }
    },
    {
      "class": "Branch",
      "id": "branch_43190_43198_1",
      "ports": {
        "bus1": 43198,
        "bus2": 43190
      },
      "params": {
        "R": 0.0037388138007372618,
        "X": 0.014972764998674393,
        "G": 0.0,
        "B": 0.0015170645201578736
      },
      "extension": {
        "length": 3329.6256936035156,
        "rating": 142.01788902282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_43190_43198_2",
      "ports": {
        "bus1": 43198,
        "bus2": 43190
      },
      "params": {
        "R": 0.0037388138007372618,
        "X": 0.014972764998674393,
        "G": 0.0,
        "B": 0.0015170645201578736
      },
      "extension": {
        "length": 3329.6256936035156,
        "rating": 142.01788902282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_43190_43203_1",
      "ports": {
        "bus1": 43190,
        "bus2": 43203
      },
      "params": {
        "R": 0.0019757256377488375,
        "X": 0.0101776123046875,
        "G": 0.0,
        "B": 0.001184921246021986
      },
      "extension": {
        "length": 2436.104314544678,
        "rating": 155.26448488235474
      }
    },
    {
      "class": "Branch",
      "id": "branch_43190_43203_2",
      "ports": {
        "bus1": 43190,
        "bus2": 43203
      },
      "params": {
        "R": 0.0019757256377488375,
        "X": 0.0101776123046875,
        "G": 0.0,
        "B": 0.001184921246021986
      },
      "extension": {
        "length": 2436.104314544678,
        "rating": 155.26448488235474
      }
    },
    {
      "class": "Branch",
      "id": "branch_43190_43203_3",
      "ports": {
        "bus1": 43190,
        "bus2": 43203
      },
      "params": {
        "R": 0.0019757256377488375,
        "X": 0.0101776123046875,
        "G": 0.0,
        "B": 0.001184921246021986
      },
      "extension": {
        "length": 2436.104314544678,
        "rating": 155.26448488235474
      }
    },
    {
      "class": "Branch",
      "id": "branch_43190_43262_1",
      "ports": {
        "bus1": 43262,
        "bus2": 43190
      },
      "params": {
        "R": 0.003258684417232871,
        "X": 0.013468323275446892,
        "G": 0.0,
        "B": 0.0010631660697981715
      },
      "extension": {
        "length": 2809.469809616089,
        "rating": 109.28959846496582
      }
    },
    {
      "class": "Branch",
      "id": "branch_43190_43420_1",
      "ports": {
        "bus1": 43190,
        "bus2": 43420
      },
      "params": {
        "R": 0.002831517718732357,
        "X": 0.014660723507404327,
        "G": 0.0,
        "B": 0.0010478920303285122
      },
      "extension": {
        "length": 2725.8406351776125,
        "rating": 140.84309339523315
      }
    },
    {
      "class": "Branch",
      "id": "branch_43190_43420_2",
      "ports": {
        "bus1": 43190,
        "bus2": 43420
      },
      "params": {
        "R": 0.002831517718732357,
        "X": 0.014660723507404327,
        "G": 0.0,
        "B": 0.0010478920303285122
      },
      "extension": {
        "length": 2725.8406351776125,
        "rating": 140.84309339523315
      }
    },
    {
      "class": "Branch",
      "id": "branch_43191_43200_1",
      "ports": {
        "bus1": 43200,
        "bus2": 43191
      },
      "params": {
        "R": 0.0024177031591534615,
        "X": 0.013140608556568623,
        "G": 0.0,
        "B": 0.0016850929241627455
      },
      "extension": {
        "length": 3309.524548461914,
        "rating": 129.47953939437866
      }
    },
    {
      "class": "Branch",
      "id": "branch_43191_43262_1",
      "ports": {
        "bus1": 43191,
        "bus2": 43262
      },
      "params": {
        "R": 0.0021421199198812246,
        "X": 0.008513019420206547,
        "G": 0.0,
        "B": 0.0013229843461886048
      },
      "extension": {
        "length": 2548.0643701629638,
        "rating": 135.5041742324829
      }
    },
    {
      "class": "Branch",
      "id": "branch_43192_43193_1",
      "ports": {
        "bus1": 43192,
        "bus2": 43193
      },
      "params": {
        "R": 0.00020890701853204519,
        "X": 0.0010009617544710636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43192_43196_1",
      "ports": {
        "bus1": 43196,
        "bus2": 43192
      },
      "params": {
        "R": 0.0031406127382069826,
        "X": 0.01309097558259964,
        "G": 0.0,
        "B": 0.0011982755968347192
      },
      "extension": {
        "length": 3006.6607849273682,
        "rating": 109.5612645149231
      }
    },
    {
      "class": "Branch",
      "id": "branch_43192_43199_1",
      "ports": {
        "bus1": 43199,
        "bus2": 43192
      },
      "params": {
        "R": 0.003544879611581564,
        "X": 0.015009022317826748,
        "G": 0.0,
        "B": 0.002355217235162854
      },
      "extension": {
        "length": 4064.797412567139,
        "rating": 130.3897261619568
      }
    },
    {
      "class": "Branch",
      "id": "branch_43192_43242_1",
      "ports": {
        "bus1": 43192,
        "bus2": 43242
      },
      "params": {
        "R": 0.010243330150842667,
        "X": 0.043125685304403305,
        "G": 0.0,
        "B": 0.004698716104030609
      },
      "extension": {
        "length": 10381.27224572754,
        "rating": 112.35613822937012
      }
    },
    {
      "class": "Branch",
      "id": "branch_43192_43271_1",
      "ports": {
        "bus1": 43271,
        "bus2": 43192
      },
      "params": {
        "R": 0.00293436530046165,
        "X": 0.012398108839988708,
        "G": 0.0,
        "B": 0.0016058661276474595
      },
      "extension": {
        "length": 3183.896420150757,
        "rating": 123.94852638244629
      }
    },
    {
      "class": "Branch",
      "id": "branch_43194_43195_1",
      "ports": {
        "bus1": 43194,
        "bus2": 43195
      },
      "params": {
        "R": 0.00028570619178935885,
        "X": 0.0011525348527356982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43194_43264_1",
      "ports": {
        "bus1": 43194,
        "bus2": 43264
      },
      "params": {
        "R": 0.002837947802618146,
        "X": 0.012481259182095528,
        "G": 0.0,
        "B": 0.001545086270198226
      },
      "extension": {
        "length": 3090.856296890259,
        "rating": 91.83509945869446
      }
    },
    {
      "class": "Branch",
      "id": "branch_43194_43266_1",
      "ports": {
        "bus1": 43266,
        "bus2": 43194
      },
      "params": {
        "R": 0.002648433204740286,
        "X": 0.00851858127862215,
        "G": 0.0,
        "B": 0.001135145197622478
      },
      "extension": {
        "length": 2132.2768947143554,
        "rating": 116.73583984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_43194_43281_1",
      "ports": {
        "bus1": 43281,
        "bus2": 43194
      },
      "params": {
        "R": 0.002375079318881035,
        "X": 0.010520106181502342,
        "G": 0.0,
        "B": 0.0010424554347991943
      },
      "extension": {
        "length": 2328.055095794678,
        "rating": 133.49645137786865
      }
    },
    {
      "class": "Branch",
      "id": "branch_43196_43197_1",
      "ports": {
        "bus1": 43196,
        "bus2": 43197
      },
      "params": {
        "R": 0.0002829326840583235,
        "X": 0.0010936289327219129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43196_43231_1",
      "ports": {
        "bus1": 43231,
        "bus2": 43196
      },
      "params": {
        "R": 0.002939126919955015,
        "X": 0.01207659300416708,
        "G": 0.0,
        "B": 0.0017466222634539006
      },
      "extension": {
        "length": 3285.6090663757327,
        "rating": 136.4275574684143
      }
    },
    {
      "class": "Branch",
      "id": "branch_43198_43420_1",
      "ports": {
        "bus1": 43420,
        "bus2": 43198
      },
      "params": {
        "R": 0.0031859660521149635,
        "X": 0.013814655132591724,
        "G": 0.0,
        "B": 0.0013629143359139562
      },
      "extension": {
        "length": 3210.385936981201,
        "rating": 106.29134178161621
      }
    },
    {
      "class": "Branch",
      "id": "branch_43199_43239_1",
      "ports": {
        "bus1": 43199,
        "bus2": 43239
      },
      "params": {
        "R": 0.0035545462742447853,
        "X": 0.01482489425688982,
        "G": 0.0,
        "B": 0.0025364893954247236
      },
      "extension": {
        "length": 4340.7380810852055,
        "rating": 111.86628341674805
      }
    },
    {
      "class": "Branch",
      "id": "branch_43200_43526_1",
      "ports": {
        "bus1": 43526,
        "bus2": 43200
      },
      "params": {
        "R": 0.002529539167881012,
        "X": 0.010803637094795704,
        "G": 0.0,
        "B": 0.0013607490109279752
      },
      "extension": {
        "length": 2859.665309692383,
        "rating": 136.60259246826172
      }
    },
    {
      "class": "Branch",
      "id": "branch_43201_43378_1",
      "ports": {
        "bus1": 43201,
        "bus2": 43378
      },
      "params": {
        "R": 0.0025451229885220528,
        "X": 0.01173752173781395,
        "G": 0.0,
        "B": 0.0017918994417414067
      },
      "extension": {
        "length": 3125.0218742523193,
        "rating": 138.02080154418945
      }
    },
    {
      "class": "Branch",
      "id": "branch_43201_43414_1",
      "ports": {
        "bus1": 43201,
        "bus2": 43414
      },
      "params": {
        "R": 0.0036102987360209227,
        "X": 0.015455266460776329,
        "G": 0.0,
        "B": 0.0017573147779330611
      },
      "extension": {
        "length": 3832.4839183044437,
        "rating": 129.60262298583984
      }
    },
    {
      "class": "Branch",
      "id": "branch_43202_43413_1",
      "ports": {
        "bus1": 43202,
        "bus2": 43413
      },
      "params": {
        "R": 0.0062555233016610146,
        "X": 0.020031917840242386,
        "G": 0.0,
        "B": 0.0029265927150845528
      },
      "extension": {
        "length": 5813.67109350586,
        "rating": 132.88666009902954
      }
    },
    {
      "class": "Branch",
      "id": "branch_43203_43262_1",
      "ports": {
        "bus1": 43262,
        "bus2": 43203
      },
      "params": {
        "R": 0.00311912689357996,
        "X": 0.012155474163591862,
        "G": 0.0,
        "B": 0.0010981842642650008
      },
      "extension": {
        "length": 2679.886335525513,
        "rating": 134.95075702667236
      }
    },
    {
      "class": "Branch",
      "id": "branch_43203_44323_1",
      "ports": {
        "bus1": 44323,
        "bus2": 43203
      },
      "params": {
        "R": 0.0023920193780213594,
        "X": 0.008835951797664165,
        "G": 0.0,
        "B": 0.000776950444560498
      },
      "extension": {
        "length": 1967.9158457336425,
        "rating": 132.6852321624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_43204_43231_1",
      "ports": {
        "bus1": 43231,
        "bus2": 43204
      },
      "params": {
        "R": 0.0033367471769452095,
        "X": 0.014541562646627426,
        "G": 0.0,
        "B": 0.0014244145713746548
      },
      "extension": {
        "length": 3471.5684481811522,
        "rating": 141.7620301246643
      }
    },
    {
      "class": "Branch",
      "id": "branch_43204_43231_2",
      "ports": {
        "bus1": 43231,
        "bus2": 43204
      },
      "params": {
        "R": 0.0033367471769452095,
        "X": 0.014541562646627426,
        "G": 0.0,
        "B": 0.0014244145713746548
      },
      "extension": {
        "length": 3471.5684481811522,
        "rating": 141.7620301246643
      }
    },
    {
      "class": "Branch",
      "id": "branch_43204_44323_1",
      "ports": {
        "bus1": 43204,
        "bus2": 44323
      },
      "params": {
        "R": 0.006524030119180679,
        "X": 0.023726435378193855,
        "G": 0.0,
        "B": 0.0029946991708129644
      },
      "extension": {
        "length": 6362.95326361084,
        "rating": 123.66305589675903
      }
    },
    {
      "class": "Branch",
      "id": "branch_43205_43206_1",
      "ports": {
        "bus1": 43205,
        "bus2": 43206
      },
      "params": {
        "R": 0.0002500431437510997,
        "X": 0.0011528866598382592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43205_43211_1",
      "ports": {
        "bus1": 43205,
        "bus2": 43211
      },
      "params": {
        "R": 0.005059211980551481,
        "X": 0.025655610486865044,
        "G": 0.0,
        "B": 0.0037770876660943027
      },
      "extension": {
        "length": 6930.941454711914,
        "rating": 141.47390127182007
      }
    },
    {
      "class": "Branch",
      "id": "branch_43205_43211_2",
      "ports": {
        "bus1": 43205,
        "bus2": 43211
      },
      "params": {
        "R": 0.005059211980551481,
        "X": 0.025655610486865044,
        "G": 0.0,
        "B": 0.0037770876660943027
      },
      "extension": {
        "length": 6930.941454711914,
        "rating": 141.47390127182007
      }
    },
    {
      "class": "Branch",
      "id": "branch_43205_43485_1",
      "ports": {
        "bus1": 43205,
        "bus2": 43485
      },
      "params": {
        "R": 0.003237147117033601,
        "X": 0.013256867416203022,
        "G": 0.0,
        "B": 0.001683866255916655
      },
      "extension": {
        "length": 3008.1159577331546,
        "rating": 137.83568143844604
      }
    },
    {
      "class": "Branch",
      "id": "branch_43205_44403_1",
      "ports": {
        "bus1": 43205,
        "bus2": 44403
      },
      "params": {
        "R": 0.00481462711468339,
        "X": 0.01609247364103794,
        "G": 0.0,
        "B": 0.0015926219057291744
      },
      "extension": {
        "length": 3800.9297861938476,
        "rating": 139.18941020965576
      }
    },
    {
      "class": "Branch",
      "id": "branch_43207_43208_1",
      "ports": {
        "bus1": 43207,
        "bus2": 43208
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43207_43215_1",
      "ports": {
        "bus1": 43207,
        "bus2": 43215
      },
      "params": {
        "R": 0.005503492429852486,
        "X": 0.0230049267411232,
        "G": 0.0,
        "B": 0.0027638680767267942
      },
      "extension": {
        "length": 5432.123057189941,
        "rating": 106.16588592529297
      }
    },
    {
      "class": "Branch",
      "id": "branch_43207_43271_1",
      "ports": {
        "bus1": 43271,
        "bus2": 43207
      },
      "params": {
        "R": 0.002744535217061639,
        "X": 0.01182459481060505,
        "G": 0.0,
        "B": 0.001219878438860178
      },
      "extension": {
        "length": 2724.0754347839356,
        "rating": 141.49833917617798
      }
    },
    {
      "class": "Branch",
      "id": "branch_43207_43271_2",
      "ports": {
        "bus1": 43271,
        "bus2": 43207
      },
      "params": {
        "R": 0.002744535217061639,
        "X": 0.01182459481060505,
        "G": 0.0,
        "B": 0.001219878438860178
      },
      "extension": {
        "length": 2724.0754347839356,
        "rating": 141.49833917617798
      }
    },
    {
      "class": "Branch",
      "id": "branch_43209_43210_1",
      "ports": {
        "bus1": 43209,
        "bus2": 43210
      },
      "params": {
        "R": 0.0002768867998383939,
        "X": 0.001194580807350576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43209_43420_1",
      "ports": {
        "bus1": 43209,
        "bus2": 43420
      },
      "params": {
        "R": 0.00346067501232028,
        "X": 0.013445344753563404,
        "G": 0.0,
        "B": 0.0009433104423806071
      },
      "extension": {
        "length": 2351.151191848755,
        "rating": 129.7991394996643
      }
    },
    {
      "class": "Branch",
      "id": "branch_43211_43212_1",
      "ports": {
        "bus1": 43211,
        "bus2": 43212
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43211_43539_1",
      "ports": {
        "bus1": 43211,
        "bus2": 43539
      },
      "params": {
        "R": 0.0015820054104551673,
        "X": 0.007473761681467295,
        "G": 0.0,
        "B": 0.0007170499884523451
      },
      "extension": {
        "length": 1580.3301372528076,
        "rating": 126.54145956039429
      }
    },
    {
      "class": "Branch",
      "id": "branch_43211_44248_1",
      "ports": {
        "bus1": 43211,
        "bus2": 44248
      },
      "params": {
        "R": 0.003065743250772357,
        "X": 0.012854505330324173,
        "G": 0.0,
        "B": 0.0015953260008245704
      },
      "extension": {
        "length": 3336.3860600280764,
        "rating": 106.01359605789185
      }
    },
    {
      "class": "Branch",
      "id": "branch_43213_43214_1",
      "ports": {
        "bus1": 43213,
        "bus2": 43214
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43214_43389_1",
      "ports": {
        "bus1": 43389,
        "bus2": 43214
      },
      "params": {
        "R": 0.001719942199997604,
        "X": 0.008741405792534351,
        "G": 0.0,
        "B": 0.0005147219053469598
      },
      "extension": {
        "length": 1622.7335083007813,
        "rating": 126.15078687667847
      }
    },
    {
      "class": "Branch",
      "id": "branch_43214_43392_1",
      "ports": {
        "bus1": 43214,
        "bus2": 43392
      },
      "params": {
        "R": 0.005743029527366161,
        "X": 0.03348970785737038,
        "G": 0.0,
        "B": 0.0036452419590204954
      },
      "extension": {
        "length": 8069.959023376465,
        "rating": 127.29949951171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_43214_44505_1",
      "ports": {
        "bus1": 43214,
        "bus2": 44505
      },
      "params": {
        "R": 0.00431252084672451,
        "X": 0.014098807238042355,
        "G": 0.0,
        "B": 0.002876295242458582
      },
      "extension": {
        "length": 4452.789264862061,
        "rating": 140.52246809005737
      }
    },
    {
      "class": "Branch",
      "id": "branch_43214_44505_2",
      "ports": {
        "bus1": 43214,
        "bus2": 44505
      },
      "params": {
        "R": 0.00431252084672451,
        "X": 0.014098807238042355,
        "G": 0.0,
        "B": 0.002876295242458582
      },
      "extension": {
        "length": 4452.789264862061,
        "rating": 140.52246809005737
      }
    },
    {
      "class": "Branch",
      "id": "branch_43215_43216_1",
      "ports": {
        "bus1": 43215,
        "bus2": 43216
      },
      "params": {
        "R": 0.00020425951515790075,
        "X": 0.0011962471762672067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43215_43219_1",
      "ports": {
        "bus1": 43215,
        "bus2": 43219
      },
      "params": {
        "R": 0.0024021996650844812,
        "X": 0.012477297335863113,
        "G": 0.0,
        "B": 0.0010791684035211802
      },
      "extension": {
        "length": 2828.204991622925,
        "rating": 120.06057500839233
      }
    },
    {
      "class": "Branch",
      "id": "branch_43215_43246_1",
      "ports": {
        "bus1": 43215,
        "bus2": 43246
      },
      "params": {
        "R": 0.0018764031119644642,
        "X": 0.005903341807425022,
        "G": 0.0,
        "B": 0.0010946381371468306
      },
      "extension": {
        "length": 1709.9978329467774,
        "rating": 100.06754398345947
      }
    },
    {
      "class": "Branch",
      "id": "branch_43215_43271_1",
      "ports": {
        "bus1": 43271,
        "bus2": 43215
      },
      "params": {
        "R": 0.003503587795421481,
        "X": 0.01604880765080452,
        "G": 0.0,
        "B": 0.004300873726606369
      },
      "extension": {
        "length": 5436.763111175537,
        "rating": 131.0711145401001
      }
    },
    {
      "class": "Branch",
      "id": "branch_43217_43218_1",
      "ports": {
        "bus1": 43217,
        "bus2": 43218
      },
      "params": {
        "R": 0.00023046546266414225,
        "X": 0.0010639687534421682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43218_43254_1",
      "ports": {
        "bus1": 43218,
        "bus2": 43254
      },
      "params": {
        "R": 0.0019596037454903126,
        "X": 0.007528429850935936,
        "G": 0.0,
        "B": 0.0008864813717082143
      },
      "extension": {
        "length": 1823.8082698059084,
        "rating": 103.90801429748535
      }
    },
    {
      "class": "Branch",
      "id": "branch_43218_43261_1",
      "ports": {
        "bus1": 43218,
        "bus2": 43261
      },
      "params": {
        "R": 0.0037040929310023785,
        "X": 0.01672310382127762,
        "G": 0.0,
        "B": 0.002612208016216755
      },
      "extension": {
        "length": 4899.530961364746,
        "rating": 123.77021312713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_43219_43246_1",
      "ports": {
        "bus1": 43246,
        "bus2": 43219
      },
      "params": {
        "R": 0.0029439732898026705,
        "X": 0.008675329387187958,
        "G": 0.0,
        "B": 0.0008105196175165473
      },
      "extension": {
        "length": 1909.1684955596925,
        "rating": 125.77998638153076
      }
    },
    {
      "class": "Branch",
      "id": "branch_43219_43413_1",
      "ports": {
        "bus1": 43413,
        "bus2": 43219
      },
      "params": {
        "R": 0.0021579789463430643,
        "X": 0.01013213861733675,
        "G": 0.0,
        "B": 0.0012331277830526233
      },
      "extension": {
        "length": 2597.7978984375,
        "rating": 107.49878883361816
      }
    },
    {
      "class": "Branch",
      "id": "branch_43220_43221_1",
      "ports": {
        "bus1": 43221,
        "bus2": 43220
      },
      "params": {
        "R": 0.002248452976346016,
        "X": 0.08809362351894379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43220_43221_2",
      "ports": {
        "bus1": 43221,
        "bus2": 43220
      },
      "params": {
        "R": 0.002248452976346016,
        "X": 0.08809362351894379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43220_43221_3",
      "ports": {
        "bus1": 43221,
        "bus2": 43220
      },
      "params": {
        "R": 0.002248452976346016,
        "X": 0.08809362351894379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43220_43221_4",
      "ports": {
        "bus1": 43221,
        "bus2": 43220
      },
      "params": {
        "R": 0.002248452976346016,
        "X": 0.08809362351894379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43220_43222_1",
      "ports": {
        "bus1": 43220,
        "bus2": 43222
      },
      "params": {
        "R": 0.0002863316622097045,
        "X": 0.001087839831598103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43220_43251_1",
      "ports": {
        "bus1": 43220,
        "bus2": 43251
      },
      "params": {
        "R": 0.0008494618814438581,
        "X": 0.007485124282538891,
        "G": 0.0,
        "B": 0.036210235208272934
      },
      "extension": {
        "length": 11770.728411621094,
        "rating": 567.7146911621094
      }
    },
    {
      "class": "Branch",
      "id": "branch_43220_43323_1",
      "ports": {
        "bus1": 43220,
        "bus2": 43323
      },
      "params": {
        "R": 0.0004862639761995524,
        "X": 0.004573908634483814,
        "G": 0.0,
        "B": 0.020450463518500328
      },
      "extension": {
        "length": 6724.926587768555,
        "rating": 597.3823070526123
      }
    },
    {
      "class": "Branch",
      "id": "branch_43220_43379_1",
      "ports": {
        "bus1": 43220,
        "bus2": 43379
      },
      "params": {
        "R": 0.0009203192894347012,
        "X": 0.007714565843343735,
        "G": 0.0,
        "B": 0.014827610924839973
      },
      "extension": {
        "length": 7873.799043273926,
        "rating": 516.4268016815186
      }
    },
    {
      "class": "Branch",
      "id": "branch_43220_44360_1",
      "ports": {
        "bus1": 44360,
        "bus2": 43220
      },
      "params": {
        "R": 0.0008042877889238298,
        "X": 0.0074372501112520695,
        "G": 0.0,
        "B": 0.033828746527433395
      },
      "extension": {
        "length": 10648.69329473877,
        "rating": 517.453670501709
      }
    },
    {
      "class": "Branch",
      "id": "branch_43221_43275_1",
      "ports": {
        "bus1": 43221,
        "bus2": 43275
      },
      "params": {
        "R": 0.003429458709433675,
        "X": 0.017149729654192924,
        "G": 0.0,
        "B": 0.00194825220387429
      },
      "extension": {
        "length": 4382.481300567627,
        "rating": 138.53342533111572
      }
    },
    {
      "class": "Branch",
      "id": "branch_43221_43316_1",
      "ports": {
        "bus1": 43221,
        "bus2": 43316
      },
      "params": {
        "R": 0.0015147484373301268,
        "X": 0.005709597375243902,
        "G": 0.0,
        "B": 0.0005771653377451003
      },
      "extension": {
        "length": 1350.3854954910278,
        "rating": 162.45059967041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_43221_43316_2",
      "ports": {
        "bus1": 43221,
        "bus2": 43316
      },
      "params": {
        "R": 0.0015147484373301268,
        "X": 0.005709597375243902,
        "G": 0.0,
        "B": 0.0005771653377451003
      },
      "extension": {
        "length": 1350.3854954910278,
        "rating": 162.45059967041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_43221_43316_3",
      "ports": {
        "bus1": 43221,
        "bus2": 43316
      },
      "params": {
        "R": 0.0015147484373301268,
        "X": 0.005709597375243902,
        "G": 0.0,
        "B": 0.0005771653377451003
      },
      "extension": {
        "length": 1350.3854954910278,
        "rating": 162.45059967041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_43221_43322_1",
      "ports": {
        "bus1": 43322,
        "bus2": 43221
      },
      "params": {
        "R": 0.004625223111361265,
        "X": 0.016264254227280617,
        "G": 0.0,
        "B": 0.0011185287730768323
      },
      "extension": {
        "length": 3253.925244506836,
        "rating": 114.15845155715942
      }
    },
    {
      "class": "Branch",
      "id": "branch_43223_43224_1",
      "ports": {
        "bus1": 43224,
        "bus2": 43223
      },
      "params": {
        "R": 0.001059621456079185,
        "X": 0.04850994795560837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43223_43224_2",
      "ports": {
        "bus1": 43224,
        "bus2": 43223
      },
      "params": {
        "R": 0.001059621456079185,
        "X": 0.04850994795560837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43223_43224_3",
      "ports": {
        "bus1": 43224,
        "bus2": 43223
      },
      "params": {
        "R": 0.001059621456079185,
        "X": 0.04850994795560837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43223_43224_4",
      "ports": {
        "bus1": 43224,
        "bus2": 43223
      },
      "params": {
        "R": 0.001059621456079185,
        "X": 0.04850994795560837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43223_43224_5",
      "ports": {
        "bus1": 43224,
        "bus2": 43223
      },
      "params": {
        "R": 0.001059621456079185,
        "X": 0.04850994795560837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43223_43224_6",
      "ports": {
        "bus1": 43224,
        "bus2": 43223
      },
      "params": {
        "R": 0.001059621456079185,
        "X": 0.04850994795560837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43223_43225_1",
      "ports": {
        "bus1": 43223,
        "bus2": 43225
      },
      "params": {
        "R": 0.00021361811377573758,
        "X": 0.0010183475678786635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43223_43250_1",
      "ports": {
        "bus1": 43223,
        "bus2": 43250
      },
      "params": {
        "R": 0.0011980554554611444,
        "X": 0.010274936445057392,
        "G": 0.0,
        "B": 0.03328482061624527
      },
      "extension": {
        "length": 12595.513835083008,
        "rating": 415.4879570007324
      }
    },
    {
      "class": "Branch",
      "id": "branch_43223_43391_1",
      "ports": {
        "bus1": 43223,
        "bus2": 43391
      },
      "params": {
        "R": 0.000890089781023562,
        "X": 0.007737651001662016,
        "G": 0.0,
        "B": 0.03920783847570419
      },
      "extension": {
        "length": 11561.918692016601,
        "rating": 617.4633502960205
      }
    },
    {
      "class": "Branch",
      "id": "branch_43223_43429_1",
      "ports": {
        "bus1": 43223,
        "bus2": 43429
      },
      "params": {
        "R": 0.0013145271223038435,
        "X": 0.013817226514220238,
        "G": 0.0,
        "B": 0.06953158974647522
      },
      "extension": {
        "length": 21014.63529016113,
        "rating": 625.3043174743652
      }
    },
    {
      "class": "Branch",
      "id": "branch_43223_43429_2",
      "ports": {
        "bus1": 43223,
        "bus2": 43429
      },
      "params": {
        "R": 0.0013145271223038435,
        "X": 0.013817226514220238,
        "G": 0.0,
        "B": 0.06953158974647522
      },
      "extension": {
        "length": 21014.63529016113,
        "rating": 625.3043174743652
      }
    },
    {
      "class": "Branch",
      "id": "branch_43223_47430_1",
      "ports": {
        "bus1": 43223,
        "bus2": 47430
      },
      "params": {
        "R": 0.005504386965185404,
        "X": 0.05360005423426628,
        "G": 0.0,
        "B": 0.2782178521156311
      },
      "extension": {
        "length": 82203.41588378907,
        "rating": 553.8187026977539
      }
    },
    {
      "class": "Branch",
      "id": "branch_43224_43436_1",
      "ports": {
        "bus1": 43224,
        "bus2": 43436
      },
      "params": {
        "R": 0.0047414530999958515,
        "X": 0.01828780025243759,
        "G": 0.0,
        "B": 0.00316296867094934
      },
      "extension": {
        "length": 5770.157877410888,
        "rating": 151.1785387992859
      }
    },
    {
      "class": "Branch",
      "id": "branch_43224_43436_2",
      "ports": {
        "bus1": 43224,
        "bus2": 43436
      },
      "params": {
        "R": 0.0047414530999958515,
        "X": 0.01828780025243759,
        "G": 0.0,
        "B": 0.00316296867094934
      },
      "extension": {
        "length": 5770.157877410888,
        "rating": 151.1785387992859
      }
    },
    {
      "class": "Branch",
      "id": "branch_43224_43436_3",
      "ports": {
        "bus1": 43224,
        "bus2": 43436
      },
      "params": {
        "R": 0.0047414530999958515,
        "X": 0.01828780025243759,
        "G": 0.0,
        "B": 0.00316296867094934
      },
      "extension": {
        "length": 5770.157877410888,
        "rating": 151.1785387992859
      }
    },
    {
      "class": "Branch",
      "id": "branch_43224_43502_1",
      "ports": {
        "bus1": 43502,
        "bus2": 43224
      },
      "params": {
        "R": 0.0015187823446467519,
        "X": 0.007414537947624922,
        "G": 0.0,
        "B": 0.001252144225873053
      },
      "extension": {
        "length": 1939.5974347229005,
        "rating": 143.65350008010864
      }
    },
    {
      "class": "Branch",
      "id": "branch_43224_43502_2",
      "ports": {
        "bus1": 43502,
        "bus2": 43224
      },
      "params": {
        "R": 0.0015187823446467519,
        "X": 0.007414537947624922,
        "G": 0.0,
        "B": 0.001252144225873053
      },
      "extension": {
        "length": 1939.5974347229005,
        "rating": 143.65350008010864
      }
    },
    {
      "class": "Branch",
      "id": "branch_43224_44505_1",
      "ports": {
        "bus1": 44505,
        "bus2": 43224
      },
      "params": {
        "R": 0.0007192091434262693,
        "X": 0.003063669428229332,
        "G": 0.0,
        "B": 0.0007562182145193219
      },
      "extension": {
        "length": 1103.2024757080078,
        "rating": 185.32965183258057
      }
    },
    {
      "class": "Branch",
      "id": "branch_43224_44505_2",
      "ports": {
        "bus1": 44505,
        "bus2": 43224
      },
      "params": {
        "R": 0.0007192091434262693,
        "X": 0.003063669428229332,
        "G": 0.0,
        "B": 0.0007562182145193219
      },
      "extension": {
        "length": 1103.2024757080078,
        "rating": 185.32965183258057
      }
    },
    {
      "class": "Branch",
      "id": "branch_43224_44505_3",
      "ports": {
        "bus1": 44505,
        "bus2": 43224
      },
      "params": {
        "R": 0.0007192091434262693,
        "X": 0.003063669428229332,
        "G": 0.0,
        "B": 0.0007562182145193219
      },
      "extension": {
        "length": 1103.2024757080078,
        "rating": 185.32965183258057
      }
    },
    {
      "class": "Branch",
      "id": "branch_43224_44505_4",
      "ports": {
        "bus1": 44505,
        "bus2": 43224
      },
      "params": {
        "R": 0.0007192091434262693,
        "X": 0.003063669428229332,
        "G": 0.0,
        "B": 0.0007562182145193219
      },
      "extension": {
        "length": 1103.2024757080078,
        "rating": 168.48150491714478
      }
    },
    {
      "class": "Branch",
      "id": "branch_43226_43257_1",
      "ports": {
        "bus1": 43257,
        "bus2": 43226
      },
      "params": {
        "R": 0.0020175310783088207,
        "X": 0.00972872693091631,
        "G": 0.0,
        "B": 0.0006926437490619719
      },
      "extension": {
        "length": 1832.3301914978028,
        "rating": 116.7115569114685
      }
    },
    {
      "class": "Branch",
      "id": "branch_43226_43276_1",
      "ports": {
        "bus1": 43226,
        "bus2": 43276
      },
      "params": {
        "R": 0.0035579120740294456,
        "X": 0.014647714793682098,
        "G": 0.0,
        "B": 0.0014350301353260875
      },
      "extension": {
        "length": 3169.2700629272463,
        "rating": 140.88295698165894
      }
    },
    {
      "class": "Branch",
      "id": "branch_43226_43276_2",
      "ports": {
        "bus1": 43226,
        "bus2": 43276
      },
      "params": {
        "R": 0.0035579120740294456,
        "X": 0.014647714793682098,
        "G": 0.0,
        "B": 0.0014350301353260875
      },
      "extension": {
        "length": 3169.2700629272463,
        "rating": 140.88295698165894
      }
    },
    {
      "class": "Branch",
      "id": "branch_43226_43322_1",
      "ports": {
        "bus1": 43322,
        "bus2": 43226
      },
      "params": {
        "R": 0.003852356458082795,
        "X": 0.0146158616989851,
        "G": 0.0,
        "B": 0.0011030908208340406
      },
      "extension": {
        "length": 2851.862820831299,
        "rating": 143.5574769973755
      }
    },
    {
      "class": "Branch",
      "id": "branch_43226_43322_2",
      "ports": {
        "bus1": 43322,
        "bus2": 43226
      },
      "params": {
        "R": 0.003852356458082795,
        "X": 0.0146158616989851,
        "G": 0.0,
        "B": 0.0011030908208340406
      },
      "extension": {
        "length": 2851.862820831299,
        "rating": 143.5574769973755
      }
    },
    {
      "class": "Branch",
      "id": "branch_43227_43228_1",
      "ports": {
        "bus1": 43227,
        "bus2": 43228
      },
      "params": {
        "R": 0.0002845831331796944,
        "X": 0.0010222075507044792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43227_43229_1",
      "ports": {
        "bus1": 43229,
        "bus2": 43227
      },
      "params": {
        "R": 0.0015919217839837074,
        "X": 0.007341351825743914,
        "G": 0.0,
        "B": 0.0009839393896982074
      },
      "extension": {
        "length": 1916.0347624969484,
        "rating": 117.15986728668213
      }
    },
    {
      "class": "Branch",
      "id": "branch_43227_43285_1",
      "ports": {
        "bus1": 43227,
        "bus2": 43285
      },
      "params": {
        "R": 0.001860771793872118,
        "X": 0.007556110620498657,
        "G": 0.0,
        "B": 0.0013389082159847021
      },
      "extension": {
        "length": 2181.163794433594,
        "rating": 132.9399585723877
      }
    },
    {
      "class": "Branch",
      "id": "branch_43229_43235_1",
      "ports": {
        "bus1": 43235,
        "bus2": 43229
      },
      "params": {
        "R": 0.0015522983158007264,
        "X": 0.0069131627678871155,
        "G": 0.0,
        "B": 0.0007037369650788605
      },
      "extension": {
        "length": 1518.6873097457885,
        "rating": 116.97595119476318
      }
    },
    {
      "class": "Branch",
      "id": "branch_43229_43244_1",
      "ports": {
        "bus1": 43229,
        "bus2": 43244
      },
      "params": {
        "R": 0.005250789690762758,
        "X": 0.020070938393473625,
        "G": 0.0,
        "B": 0.00317949429154396
      },
      "extension": {
        "length": 5540.51760369873,
        "rating": 125.55383443832397
      }
    },
    {
      "class": "Branch",
      "id": "branch_43230_43231_1",
      "ports": {
        "bus1": 43231,
        "bus2": 43230
      },
      "params": {
        "R": 0.0018518129363656044,
        "X": 0.07287942618131638,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43230_43231_2",
      "ports": {
        "bus1": 43231,
        "bus2": 43230
      },
      "params": {
        "R": 0.0018518129363656044,
        "X": 0.07287942618131638,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43230_43231_3",
      "ports": {
        "bus1": 43231,
        "bus2": 43230
      },
      "params": {
        "R": 0.0018518129363656044,
        "X": 0.07287942618131638,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43230_43231_4",
      "ports": {
        "bus1": 43231,
        "bus2": 43230
      },
      "params": {
        "R": 0.0018518129363656044,
        "X": 0.07287942618131638,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43230_43232_1",
      "ports": {
        "bus1": 43230,
        "bus2": 43232
      },
      "params": {
        "R": 0.0002674585266504437,
        "X": 0.0011321315541863441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43230_43361_1",
      "ports": {
        "bus1": 43361,
        "bus2": 43230
      },
      "params": {
        "R": 0.0006867202464491129,
        "X": 0.006483303848654032,
        "G": 0.0,
        "B": 0.12959414720535278
      },
      "extension": {
        "length": 21002.086846801758,
        "rating": 588.4130001068115
      }
    },
    {
      "class": "Branch",
      "id": "branch_43230_43429_1",
      "ports": {
        "bus1": 43230,
        "bus2": 43429
      },
      "params": {
        "R": 0.0016324727330356836,
        "X": 0.015097813680768013,
        "G": 0.0,
        "B": 0.07109301537275314
      },
      "extension": {
        "length": 22608.64520288086,
        "rating": 614.9154186248779
      }
    },
    {
      "class": "Branch",
      "id": "branch_43231_43244_1",
      "ports": {
        "bus1": 43244,
        "bus2": 43231
      },
      "params": {
        "R": 0.0026703705079853535,
        "X": 0.01175191905349493,
        "G": 0.0,
        "B": 0.0010851079132407904
      },
      "extension": {
        "length": 2358.1392827453615,
        "rating": 142.31966733932495
      }
    },
    {
      "class": "Branch",
      "id": "branch_43231_43244_2",
      "ports": {
        "bus1": 43244,
        "bus2": 43231
      },
      "params": {
        "R": 0.0026703705079853535,
        "X": 0.01175191905349493,
        "G": 0.0,
        "B": 0.0010851079132407904
      },
      "extension": {
        "length": 2358.1392827453615,
        "rating": 142.31966733932495
      }
    },
    {
      "class": "Branch",
      "id": "branch_43231_43285_1",
      "ports": {
        "bus1": 43231,
        "bus2": 43285
      },
      "params": {
        "R": 0.0044571403414011,
        "X": 0.014446282759308815,
        "G": 0.0,
        "B": 0.0022981236688792706
      },
      "extension": {
        "length": 3895.789019348145,
        "rating": 141.79954528808594
      }
    },
    {
      "class": "Branch",
      "id": "branch_43231_43285_2",
      "ports": {
        "bus1": 43231,
        "bus2": 43285
      },
      "params": {
        "R": 0.0044571403414011,
        "X": 0.014446282759308815,
        "G": 0.0,
        "B": 0.0022981236688792706
      },
      "extension": {
        "length": 3895.789019348145,
        "rating": 141.79954528808594
      }
    },
    {
      "class": "Branch",
      "id": "branch_43233_43272_1",
      "ports": {
        "bus1": 43233,
        "bus2": 43272
      },
      "params": {
        "R": 0.0024632068816572428,
        "X": 0.011778749525547028,
        "G": 0.0,
        "B": 0.001544679864309728
      },
      "extension": {
        "length": 3072.846495025635,
        "rating": 118.32938194274902
      }
    },
    {
      "class": "Branch",
      "id": "branch_43233_43284_1",
      "ports": {
        "bus1": 43284,
        "bus2": 43233
      },
      "params": {
        "R": 0.0017480162205174565,
        "X": 0.007836641743779182,
        "G": 0.0,
        "B": 0.001054269028827548
      },
      "extension": {
        "length": 2017.203709350586,
        "rating": 132.85274505615234
      }
    },
    {
      "class": "Branch",
      "id": "branch_43233_43289_1",
      "ports": {
        "bus1": 43233,
        "bus2": 43289
      },
      "params": {
        "R": 0.0018553308909758925,
        "X": 0.008766919374465942,
        "G": 0.0,
        "B": 0.0007553959731012583
      },
      "extension": {
        "length": 1830.3631662139894,
        "rating": 111.13629341125488
      }
    },
    {
      "class": "Branch",
      "id": "branch_43234_43235_1",
      "ports": {
        "bus1": 43234,
        "bus2": 43235
      },
      "params": {
        "R": 0.0002590521762613207,
        "X": 0.0011611860245466232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43235_43242_1",
      "ports": {
        "bus1": 43235,
        "bus2": 43242
      },
      "params": {
        "R": 0.0034269429743289948,
        "X": 0.013510162942111492,
        "G": 0.0,
        "B": 0.003227762179449201
      },
      "extension": {
        "length": 4335.467612091064,
        "rating": 153.23081016540527
      }
    },
    {
      "class": "Branch",
      "id": "branch_43235_43242_2",
      "ports": {
        "bus1": 43235,
        "bus2": 43242
      },
      "params": {
        "R": 0.0034269429743289948,
        "X": 0.013510162942111492,
        "G": 0.0,
        "B": 0.003227762179449201
      },
      "extension": {
        "length": 4335.467612091064,
        "rating": 153.23081016540527
      }
    },
    {
      "class": "Branch",
      "id": "branch_43235_43242_3",
      "ports": {
        "bus1": 43235,
        "bus2": 43242
      },
      "params": {
        "R": 0.0034269429743289948,
        "X": 0.013510162942111492,
        "G": 0.0,
        "B": 0.003227762179449201
      },
      "extension": {
        "length": 4335.467612091064,
        "rating": 153.23081016540527
      }
    },
    {
      "class": "Branch",
      "id": "branch_43235_43265_1",
      "ports": {
        "bus1": 43265,
        "bus2": 43235
      },
      "params": {
        "R": 0.0016751385992392898,
        "X": 0.009067269042134285,
        "G": 0.0,
        "B": 0.0009783495916053653
      },
      "extension": {
        "length": 2157.9483684539796,
        "rating": 147.2867727279663
      }
    },
    {
      "class": "Branch",
      "id": "branch_43235_43265_2",
      "ports": {
        "bus1": 43265,
        "bus2": 43235
      },
      "params": {
        "R": 0.0016751385992392898,
        "X": 0.009067269042134285,
        "G": 0.0,
        "B": 0.0009783495916053653
      },
      "extension": {
        "length": 2157.9483684539796,
        "rating": 147.2867727279663
      }
    },
    {
      "class": "Branch",
      "id": "branch_43236_43265_1",
      "ports": {
        "bus1": 43265,
        "bus2": 43236
      },
      "params": {
        "R": 0.0022929066326469183,
        "X": 0.007960277609527111,
        "G": 0.0,
        "B": 0.0005986160249449313
      },
      "extension": {
        "length": 1672.5867501983644,
        "rating": 140.37652015686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_43236_43265_2",
      "ports": {
        "bus1": 43265,
        "bus2": 43236
      },
      "params": {
        "R": 0.0022929066326469183,
        "X": 0.007960277609527111,
        "G": 0.0,
        "B": 0.0005986160249449313
      },
      "extension": {
        "length": 1672.5867501983644,
        "rating": 140.37652015686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_43236_44183_1",
      "ports": {
        "bus1": 44183,
        "bus2": 43236
      },
      "params": {
        "R": 0.0007076804176904261,
        "X": 0.0029852576553821564,
        "G": 0.0,
        "B": 0.000327023008139804
      },
      "extension": {
        "length": 696.1774523277282,
        "rating": 130.57239055633545
      }
    },
    {
      "class": "Branch",
      "id": "branch_43237_44077_1",
      "ports": {
        "bus1": 44077,
        "bus2": 43237
      },
      "params": {
        "R": 0.0027639290783554316,
        "X": 0.01232369989156723,
        "G": 0.0,
        "B": 0.0016451954143121836
      },
      "extension": {
        "length": 3289.993577819824,
        "rating": 126.7892837524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_43237_44127_1",
      "ports": {
        "bus1": 44127,
        "bus2": 43237
      },
      "params": {
        "R": 0.0016831904649734497,
        "X": 0.007237724959850311,
        "G": 0.0,
        "B": 0.0007714241510257125
      },
      "extension": {
        "length": 1654.4839016876222,
        "rating": 117.80363321304321
      }
    },
    {
      "class": "Branch",
      "id": "branch_43238_43239_1",
      "ports": {
        "bus1": 43238,
        "bus2": 43239
      },
      "params": {
        "R": 0.0002921714331023395,
        "X": 0.001108841272071004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43239_43260_1",
      "ports": {
        "bus1": 43239,
        "bus2": 43260
      },
      "params": {
        "R": 0.002375045558437705,
        "X": 0.009904052130877972,
        "G": 0.0,
        "B": 0.0012482478050515056
      },
      "extension": {
        "length": 2611.782329727173,
        "rating": 130.3850293159485
      }
    },
    {
      "class": "Branch",
      "id": "branch_43239_44320_1",
      "ports": {
        "bus1": 44320,
        "bus2": 43239
      },
      "params": {
        "R": 0.0019833913538604975,
        "X": 0.00869516097009182,
        "G": 0.0,
        "B": 0.0005900105461478233
      },
      "extension": {
        "length": 1610.5745179138185,
        "rating": 110.67453622817993
      }
    },
    {
      "class": "Branch",
      "id": "branch_43240_43317_1",
      "ports": {
        "bus1": 43317,
        "bus2": 43240
      },
      "params": {
        "R": 0.0029408081900328398,
        "X": 0.016439801082015038,
        "G": 0.0,
        "B": 0.003823481732979417
      },
      "extension": {
        "length": 5454.8402519531255,
        "rating": 135.5990767478943
      }
    },
    {
      "class": "Branch",
      "id": "branch_43240_43330_1",
      "ports": {
        "bus1": 43330,
        "bus2": 43240
      },
      "params": {
        "R": 0.0029311671387404203,
        "X": 0.01276528649032116,
        "G": 0.0,
        "B": 0.0012739202938973904
      },
      "extension": {
        "length": 2722.2066360626222,
        "rating": 144.013249874115
      }
    },
    {
      "class": "Branch",
      "id": "branch_43240_43330_2",
      "ports": {
        "bus1": 43330,
        "bus2": 43240
      },
      "params": {
        "R": 0.0029311671387404203,
        "X": 0.01276528649032116,
        "G": 0.0,
        "B": 0.0012739202938973904
      },
      "extension": {
        "length": 2722.2066360626222,
        "rating": 144.013249874115
      }
    },
    {
      "class": "Branch",
      "id": "branch_43241_43242_1",
      "ports": {
        "bus1": 43242,
        "bus2": 43241
      },
      "params": {
        "R": 0.0009580691694281995,
        "X": 0.04983622953295708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43241_43242_2",
      "ports": {
        "bus1": 43242,
        "bus2": 43241
      },
      "params": {
        "R": 0.0009580691694281995,
        "X": 0.04983622953295708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43241_43242_3",
      "ports": {
        "bus1": 43242,
        "bus2": 43241
      },
      "params": {
        "R": 0.0009580691694281995,
        "X": 0.04983622953295708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43241_43242_4",
      "ports": {
        "bus1": 43242,
        "bus2": 43241
      },
      "params": {
        "R": 0.0009580691694281995,
        "X": 0.04983622953295708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43241_43242_5",
      "ports": {
        "bus1": 43242,
        "bus2": 43241
      },
      "params": {
        "R": 0.0009580691694281995,
        "X": 0.04983622953295708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 105.62499761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43241_43243_1",
      "ports": {
        "bus1": 43241,
        "bus2": 43243
      },
      "params": {
        "R": 0.00021135264250915498,
        "X": 0.0010819677263498306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43242_43260_1",
      "ports": {
        "bus1": 43260,
        "bus2": 43242
      },
      "params": {
        "R": 0.002476457739248872,
        "X": 0.012372024357318878,
        "G": 0.0,
        "B": 0.0013362821191549301
      },
      "extension": {
        "length": 2862.971822982788,
        "rating": 145.83110809326172
      }
    },
    {
      "class": "Branch",
      "id": "branch_43242_43260_2",
      "ports": {
        "bus1": 43260,
        "bus2": 43242
      },
      "params": {
        "R": 0.002476457739248872,
        "X": 0.012372024357318878,
        "G": 0.0,
        "B": 0.0013362821191549301
      },
      "extension": {
        "length": 2862.971822982788,
        "rating": 145.83110809326172
      }
    },
    {
      "class": "Branch",
      "id": "branch_43242_43273_1",
      "ports": {
        "bus1": 43242,
        "bus2": 43273
      },
      "params": {
        "R": 0.0031078760512173176,
        "X": 0.012450563721358776,
        "G": 0.0,
        "B": 0.001139165018685162
      },
      "extension": {
        "length": 2704.1910787353518,
        "rating": 138.59533071517944
      }
    },
    {
      "class": "Branch",
      "id": "branch_43242_43279_1",
      "ports": {
        "bus1": 43242,
        "bus2": 43279
      },
      "params": {
        "R": 0.001145642134360969,
        "X": 0.005406463518738747,
        "G": 0.0,
        "B": 0.0007738893618807196
      },
      "extension": {
        "length": 1485.2609256362916,
        "rating": 143.16343069076538
      }
    },
    {
      "class": "Branch",
      "id": "branch_43242_43279_2",
      "ports": {
        "bus1": 43242,
        "bus2": 43279
      },
      "params": {
        "R": 0.001145642134360969,
        "X": 0.005406463518738747,
        "G": 0.0,
        "B": 0.0007738893618807196
      },
      "extension": {
        "length": 1485.2609256362916,
        "rating": 143.16343069076538
      }
    },
    {
      "class": "Branch",
      "id": "branch_43243_43250_1",
      "ports": {
        "bus1": 43250,
        "bus2": 43243
      },
      "params": {
        "R": 0.0011293396819382906,
        "X": 0.010859621688723564,
        "G": 0.0,
        "B": 0.024610428139567375
      },
      "extension": {
        "length": 12020.503212158204,
        "rating": 565.2467250823975
      }
    },
    {
      "class": "Branch",
      "id": "branch_43243_43562_1",
      "ports": {
        "bus1": 43243,
        "bus2": 43562
      },
      "params": {
        "R": 0.0017997573595494032,
        "X": 0.014464244246482849,
        "G": 0.0,
        "B": 0.06753130257129669
      },
      "extension": {
        "length": 23603.60047192383,
        "rating": 597.010087966919
      }
    },
    {
      "class": "Branch",
      "id": "branch_43243_44360_1",
      "ports": {
        "bus1": 44360,
        "bus2": 43243
      },
      "params": {
        "R": 0.0007482671644538641,
        "X": 0.006345831323415041,
        "G": 0.0,
        "B": 0.014821965247392654
      },
      "extension": {
        "length": 7317.921112976074,
        "rating": 532.4691772460938
      }
    },
    {
      "class": "Branch",
      "id": "branch_43244_43285_1",
      "ports": {
        "bus1": 43285,
        "bus2": 43244
      },
      "params": {
        "R": 0.00219896761700511,
        "X": 0.009186666458845139,
        "G": 0.0,
        "B": 0.001043018070049584
      },
      "extension": {
        "length": 2208.6202289886473,
        "rating": 115.43405055999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_43245_43248_1",
      "ports": {
        "bus1": 43245,
        "bus2": 43248
      },
      "params": {
        "R": 0.002275369828566909,
        "X": 0.0838782787322998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43245_43249_1",
      "ports": {
        "bus1": 43245,
        "bus2": 43249
      },
      "params": {
        "R": 0.00020931722247041762,
        "X": 0.0011701007606461644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43245_43250_1",
      "ports": {
        "bus1": 43245,
        "bus2": 43250
      },
      "params": {
        "R": 0.00025676991208456457,
        "X": 0.0010382670443505049,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43246_43248_1",
      "ports": {
        "bus1": 43246,
        "bus2": 43248
      },
      "params": {
        "R": -0.000577413709834218,
        "X": -0.021285533905029297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43246_43254_1",
      "ports": {
        "bus1": 43246,
        "bus2": 43254
      },
      "params": {
        "R": 0.004015045706182718,
        "X": 0.017743490636348724,
        "G": 0.0,
        "B": 0.002386546926572919
      },
      "extension": {
        "length": 4294.633372009277,
        "rating": 137.76556253433228
      }
    },
    {
      "class": "Branch",
      "id": "branch_43246_43416_1",
      "ports": {
        "bus1": 43246,
        "bus2": 43416
      },
      "params": {
        "R": 0.0037638095673173666,
        "X": 0.01723080314695835,
        "G": 0.0,
        "B": 0.0011287034722045064
      },
      "extension": {
        "length": 3230.741089874268,
        "rating": 131.84235095977783
      }
    },
    {
      "class": "Branch",
      "id": "branch_43247_43248_1",
      "ports": {
        "bus1": 43247,
        "bus2": 43248
      },
      "params": {
        "R": 0.010817572474479675,
        "X": 0.39877450466156006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43250_43251_1",
      "ports": {
        "bus1": 43251,
        "bus2": 43250
      },
      "params": {
        "R": 0.00047631884808652103,
        "X": 0.004307046066969633,
        "G": 0.0,
        "B": 0.015260006301105022
      },
      "extension": {
        "length": 6241.315013854981,
        "rating": 629.8248767852783
      }
    },
    {
      "class": "Branch",
      "id": "branch_43250_43251_2",
      "ports": {
        "bus1": 43251,
        "bus2": 43250
      },
      "params": {
        "R": 0.00047631884808652103,
        "X": 0.004307046066969633,
        "G": 0.0,
        "B": 0.015260006301105022
      },
      "extension": {
        "length": 6241.315013854981,
        "rating": 629.8248767852783
      }
    },
    {
      "class": "Branch",
      "id": "branch_43250_43391_1",
      "ports": {
        "bus1": 43250,
        "bus2": 43391
      },
      "params": {
        "R": 0.0015822692075744271,
        "X": 0.013141063041985035,
        "G": 0.0,
        "B": 0.06227950379252434
      },
      "extension": {
        "length": 21297.589181762694,
        "rating": 555.2258014678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_43251_43252_1",
      "ports": {
        "bus1": 43251,
        "bus2": 43252
      },
      "params": {
        "R": 0.0002070954069495201,
        "X": 0.0011347591644153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43251_43406_1",
      "ports": {
        "bus1": 43251,
        "bus2": 43406
      },
      "params": {
        "R": 0.0010302370646968484,
        "X": 0.009346548467874527,
        "G": 0.0,
        "B": 0.024579968303442
      },
      "extension": {
        "length": 11484.429445129395,
        "rating": 558.7785720825195
      }
    },
    {
      "class": "Branch",
      "id": "branch_43251_43636_1",
      "ports": {
        "bus1": 43251,
        "bus2": 43636
      },
      "params": {
        "R": 0.0014563105069100857,
        "X": 0.01525101624429226,
        "G": 0.0,
        "B": 0.10239753127098083
      },
      "extension": {
        "length": 29262.51254663086,
        "rating": 642.011833190918
      }
    },
    {
      "class": "Branch",
      "id": "branch_43251_43636_2",
      "ports": {
        "bus1": 43251,
        "bus2": 43636
      },
      "params": {
        "R": 0.0014563105069100857,
        "X": 0.01525101624429226,
        "G": 0.0,
        "B": 0.10239753127098083
      },
      "extension": {
        "length": 29262.51254663086,
        "rating": 642.011833190918
      }
    },
    {
      "class": "Branch",
      "id": "branch_43253_44364_1",
      "ports": {
        "bus1": 43253,
        "bus2": 44364
      },
      "params": {
        "R": 0.007106116972863674,
        "X": 0.028452496975660324,
        "G": 0.0,
        "B": 0.001981615787371993
      },
      "extension": {
        "length": 5028.821674255371,
        "rating": 150.50503015518188
      }
    },
    {
      "class": "Branch",
      "id": "branch_43253_44364_2",
      "ports": {
        "bus1": 43253,
        "bus2": 44364
      },
      "params": {
        "R": 0.007106116972863674,
        "X": 0.028452496975660324,
        "G": 0.0,
        "B": 0.001981615787371993
      },
      "extension": {
        "length": 5028.821674255371,
        "rating": 150.50503015518188
      }
    },
    {
      "class": "Branch",
      "id": "branch_43253_44364_3",
      "ports": {
        "bus1": 43253,
        "bus2": 44364
      },
      "params": {
        "R": 0.007106116972863674,
        "X": 0.028452496975660324,
        "G": 0.0,
        "B": 0.001981615787371993
      },
      "extension": {
        "length": 5028.821674255371,
        "rating": 150.50503015518188
      }
    },
    {
      "class": "Branch",
      "id": "branch_43253_44556_1",
      "ports": {
        "bus1": 43253,
        "bus2": 44556
      },
      "params": {
        "R": 0.001948895282112062,
        "X": 0.006784093100577593,
        "G": 0.0,
        "B": 0.0006395003292709589
      },
      "extension": {
        "length": 1614.515858734131,
        "rating": 154.8259735107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_43253_44556_2",
      "ports": {
        "bus1": 43253,
        "bus2": 44556
      },
      "params": {
        "R": 0.001948895282112062,
        "X": 0.006784093100577593,
        "G": 0.0,
        "B": 0.0006395003292709589
      },
      "extension": {
        "length": 1614.515858734131,
        "rating": 154.8259735107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_43253_44556_3",
      "ports": {
        "bus1": 43253,
        "bus2": 44556
      },
      "params": {
        "R": 0.001948895282112062,
        "X": 0.006784093100577593,
        "G": 0.0,
        "B": 0.0006395003292709589
      },
      "extension": {
        "length": 1614.515858734131,
        "rating": 154.8259735107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_43254_43255_1",
      "ports": {
        "bus1": 43254,
        "bus2": 43255
      },
      "params": {
        "R": 0.0002204582269769162,
        "X": 0.0010315275285393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43256_43416_1",
      "ports": {
        "bus1": 43416,
        "bus2": 43256
      },
      "params": {
        "R": 0.001826468389481306,
        "X": 0.008450375869870186,
        "G": 0.0,
        "B": 0.0012631099671125412
      },
      "extension": {
        "length": 2313.636894470215,
        "rating": 121.7322826385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_43256_44244_1",
      "ports": {
        "bus1": 43256,
        "bus2": 44244
      },
      "params": {
        "R": 0.0021177891176193953,
        "X": 0.008490600623190403,
        "G": 0.0,
        "B": 0.0009770796168595552
      },
      "extension": {
        "length": 2079.5990635986327,
        "rating": 112.18152046203613
      }
    },
    {
      "class": "Branch",
      "id": "branch_43256_44408_1",
      "ports": {
        "bus1": 43256,
        "bus2": 44408
      },
      "params": {
        "R": 0.0019437153823673725,
        "X": 0.007797213736921549,
        "G": 0.0,
        "B": 0.0010852838167920709
      },
      "extension": {
        "length": 2100.1207412109375,
        "rating": 129.1820764541626
      }
    },
    {
      "class": "Branch",
      "id": "branch_43257_43258_1",
      "ports": {
        "bus1": 43257,
        "bus2": 43258
      },
      "params": {
        "R": 0.0002167483326047659,
        "X": 0.0011521416017785668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43257_43322_1",
      "ports": {
        "bus1": 43322,
        "bus2": 43257
      },
      "params": {
        "R": 0.0026186660397797823,
        "X": 0.011910252273082733,
        "G": 0.0,
        "B": 0.001971670426428318
      },
      "extension": {
        "length": 3402.3609283447267,
        "rating": 135.3680968284607
      }
    },
    {
      "class": "Branch",
      "id": "branch_43259_43260_1",
      "ports": {
        "bus1": 43259,
        "bus2": 43260
      },
      "params": {
        "R": 0.00022384423937182873,
        "X": 0.0011538987746462226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43260_43263_1",
      "ports": {
        "bus1": 43260,
        "bus2": 43263
      },
      "params": {
        "R": 0.005971168167889118,
        "X": 0.020695185288786888,
        "G": 0.0,
        "B": 0.00462387315928936
      },
      "extension": {
        "length": 7230.748108337402,
        "rating": 98.2535719871521
      }
    },
    {
      "class": "Branch",
      "id": "branch_43260_43281_1",
      "ports": {
        "bus1": 43260,
        "bus2": 43281
      },
      "params": {
        "R": 0.0028408088255673647,
        "X": 0.014969808049499989,
        "G": 0.0,
        "B": 0.002015969017520547
      },
      "extension": {
        "length": 4145.884974700928,
        "rating": 113.38282823562622
      }
    },
    {
      "class": "Branch",
      "id": "branch_43260_44320_1",
      "ports": {
        "bus1": 44320,
        "bus2": 43260
      },
      "params": {
        "R": 0.00167640030849725,
        "X": 0.008929424919188023,
        "G": 0.0,
        "B": 0.001253335503861308
      },
      "extension": {
        "length": 2350.4948772583007,
        "rating": 128.93733978271484
      }
    },
    {
      "class": "Branch",
      "id": "branch_43261_43264_1",
      "ports": {
        "bus1": 43264,
        "bus2": 43261
      },
      "params": {
        "R": 0.0033117341808974743,
        "X": 0.01628279499709606,
        "G": 0.0,
        "B": 0.0017360412748530507
      },
      "extension": {
        "length": 3719.1730556030275,
        "rating": 105.36258220672607
      }
    },
    {
      "class": "Branch",
      "id": "branch_43261_43279_1",
      "ports": {
        "bus1": 43261,
        "bus2": 43279
      },
      "params": {
        "R": 0.006190871354192495,
        "X": 0.024901580065488815,
        "G": 0.0,
        "B": 0.00485141109675169
      },
      "extension": {
        "length": 7974.696907836915,
        "rating": 133.00586938858032
      }
    },
    {
      "class": "Branch",
      "id": "branch_43262_43420_1",
      "ports": {
        "bus1": 43262,
        "bus2": 43420
      },
      "params": {
        "R": 0.002806922188028693,
        "X": 0.013914250768721104,
        "G": 0.0,
        "B": 0.0017601141007617116
      },
      "extension": {
        "length": 3407.5197413635256,
        "rating": 135.47443151474
      }
    },
    {
      "class": "Branch",
      "id": "branch_43263_43316_1",
      "ports": {
        "bus1": 43316,
        "bus2": 43263
      },
      "params": {
        "R": 0.0033332258462905884,
        "X": 0.015219265595078468,
        "G": 0.0,
        "B": 0.003438154235482216
      },
      "extension": {
        "length": 4918.733486938477,
        "rating": 139.7780179977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_43263_43316_2",
      "ports": {
        "bus1": 43316,
        "bus2": 43263
      },
      "params": {
        "R": 0.0033332258462905884,
        "X": 0.015219265595078468,
        "G": 0.0,
        "B": 0.003438154235482216
      },
      "extension": {
        "length": 4918.733486938477,
        "rating": 139.7780179977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_43263_43376_1",
      "ports": {
        "bus1": 43376,
        "bus2": 43263
      },
      "params": {
        "R": 0.0014545711455866694,
        "X": 0.006149556487798691,
        "G": 0.0,
        "B": 0.0007848773966543376
      },
      "extension": {
        "length": 1638.5621816711425,
        "rating": 127.7522087097168
      }
    },
    {
      "class": "Branch",
      "id": "branch_43264_44320_1",
      "ports": {
        "bus1": 44320,
        "bus2": 43264
      },
      "params": {
        "R": 0.002251507481560111,
        "X": 0.011239893734455109,
        "G": 0.0,
        "B": 0.0008320192573592067
      },
      "extension": {
        "length": 2049.3245626831053,
        "rating": 126.53687000274658
      }
    },
    {
      "class": "Branch",
      "id": "branch_43265_43273_1",
      "ports": {
        "bus1": 43265,
        "bus2": 43273
      },
      "params": {
        "R": 0.004364045802503824,
        "X": 0.021621454507112503,
        "G": 0.0,
        "B": 0.003510068403556943
      },
      "extension": {
        "length": 5872.996100280762,
        "rating": 125.08634328842163
      }
    },
    {
      "class": "Branch",
      "id": "branch_43266_43267_1",
      "ports": {
        "bus1": 43266,
        "bus2": 43267
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43266_43280_1",
      "ports": {
        "bus1": 43280,
        "bus2": 43266
      },
      "params": {
        "R": 0.005487235728651285,
        "X": 0.01864331029355526,
        "G": 0.0,
        "B": 0.0017165036406368017
      },
      "extension": {
        "length": 4044.022110900879,
        "rating": 105.72128295898438
      }
    },
    {
      "class": "Branch",
      "id": "branch_43268_43269_1",
      "ports": {
        "bus1": 43268,
        "bus2": 43269
      },
      "params": {
        "R": 0.00026978435926139355,
        "X": 0.001068948651663959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43269_43273_1",
      "ports": {
        "bus1": 43269,
        "bus2": 43273
      },
      "params": {
        "R": 0.0026086969301104546,
        "X": 0.010233387351036072,
        "G": 0.0,
        "B": 0.0007632404449395834
      },
      "extension": {
        "length": 1993.9982595062256,
        "rating": 109.83065366744995
      }
    },
    {
      "class": "Branch",
      "id": "branch_43269_43281_1",
      "ports": {
        "bus1": 43269,
        "bus2": 43281
      },
      "params": {
        "R": 0.002734024776145816,
        "X": 0.010813910514116287,
        "G": 0.0,
        "B": 0.0006228481070138514
      },
      "extension": {
        "length": 1791.5325945281984,
        "rating": 103.52669954299927
      }
    },
    {
      "class": "Branch",
      "id": "branch_43269_44415_1",
      "ports": {
        "bus1": 44415,
        "bus2": 43269
      },
      "params": {
        "R": 0.0015008260961622,
        "X": 0.005895059090107679,
        "G": 0.0,
        "B": 0.0007808110094629228
      },
      "extension": {
        "length": 1500.5779383773804,
        "rating": 132.43662118911743
      }
    },
    {
      "class": "Branch",
      "id": "branch_43270_43271_1",
      "ports": {
        "bus1": 43270,
        "bus2": 43271
      },
      "params": {
        "R": 0.00021896579710301012,
        "X": 0.0010293651139363647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43272_43305_1",
      "ports": {
        "bus1": 43272,
        "bus2": 43305
      },
      "params": {
        "R": 0.0017516585066914558,
        "X": 0.008658849634230137,
        "G": 0.0,
        "B": 0.001578383962623775
      },
      "extension": {
        "length": 2376.225632263184,
        "rating": 125.19254684448242
      }
    },
    {
      "class": "Branch",
      "id": "branch_43272_43327_1",
      "ports": {
        "bus1": 43327,
        "bus2": 43272
      },
      "params": {
        "R": 0.002682491671293974,
        "X": 0.011383850127458572,
        "G": 0.0,
        "B": 0.0012915236875414848
      },
      "extension": {
        "length": 2805.339497772217,
        "rating": 133.4555983543396
      }
    },
    {
      "class": "Branch",
      "id": "branch_43273_44415_1",
      "ports": {
        "bus1": 44415,
        "bus2": 43273
      },
      "params": {
        "R": 0.0022874544374644756,
        "X": 0.010212870314717293,
        "G": 0.0,
        "B": 0.001743521890603006
      },
      "extension": {
        "length": 2761.9498322753907,
        "rating": 118.91720294952393
      }
    },
    {
      "class": "Branch",
      "id": "branch_43274_43275_1",
      "ports": {
        "bus1": 43274,
        "bus2": 43275
      },
      "params": {
        "R": 0.0002981548313982785,
        "X": 0.0010364544577896595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43275_43320_1",
      "ports": {
        "bus1": 43320,
        "bus2": 43275
      },
      "params": {
        "R": 0.003424780908972025,
        "X": 0.016487378627061844,
        "G": 0.0,
        "B": 0.001002500532194972
      },
      "extension": {
        "length": 2926.7699753265383,
        "rating": 126.6092300415039
      }
    },
    {
      "class": "Branch",
      "id": "branch_43276_43277_1",
      "ports": {
        "bus1": 43276,
        "bus2": 43277
      },
      "params": {
        "R": 0.000261970009887591,
        "X": 0.0010615669889375567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43276_43296_1",
      "ports": {
        "bus1": 43296,
        "bus2": 43276
      },
      "params": {
        "R": 0.002719002543017268,
        "X": 0.010779333300888538,
        "G": 0.0,
        "B": 0.0011843470856547356
      },
      "extension": {
        "length": 2625.943645568848,
        "rating": 150.03764629364014
      }
    },
    {
      "class": "Branch",
      "id": "branch_43276_43296_2",
      "ports": {
        "bus1": 43296,
        "bus2": 43276
      },
      "params": {
        "R": 0.002719002543017268,
        "X": 0.010779333300888538,
        "G": 0.0,
        "B": 0.0011843470856547356
      },
      "extension": {
        "length": 2625.943645568848,
        "rating": 150.03764629364014
      }
    },
    {
      "class": "Branch",
      "id": "branch_43276_43296_3",
      "ports": {
        "bus1": 43296,
        "bus2": 43276
      },
      "params": {
        "R": 0.002719002543017268,
        "X": 0.010779333300888538,
        "G": 0.0,
        "B": 0.0011843470856547356
      },
      "extension": {
        "length": 2625.943645568848,
        "rating": 150.03764629364014
      }
    },
    {
      "class": "Branch",
      "id": "branch_43276_43316_1",
      "ports": {
        "bus1": 43276,
        "bus2": 43316
      },
      "params": {
        "R": 0.005123690236359835,
        "X": 0.02092740312218666,
        "G": 0.0,
        "B": 0.0033015985973179345
      },
      "extension": {
        "length": 6220.711608673096,
        "rating": 144.16056871414185
      }
    },
    {
      "class": "Branch",
      "id": "branch_43276_43316_2",
      "ports": {
        "bus1": 43276,
        "bus2": 43316
      },
      "params": {
        "R": 0.005123690236359835,
        "X": 0.02092740312218666,
        "G": 0.0,
        "B": 0.0033015985973179345
      },
      "extension": {
        "length": 6220.711608673096,
        "rating": 144.16056871414185
      }
    },
    {
      "class": "Branch",
      "id": "branch_43278_43279_1",
      "ports": {
        "bus1": 43278,
        "bus2": 43279
      },
      "params": {
        "R": 0.00027601391775533557,
        "X": 0.0011638776632025838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43280_43376_1",
      "ports": {
        "bus1": 43280,
        "bus2": 43376
      },
      "params": {
        "R": 0.0028099692426621914,
        "X": 0.011452165432274342,
        "G": 0.0,
        "B": 0.0023213636595755816
      },
      "extension": {
        "length": 3745.711493865967,
        "rating": 131.31593465805054
      }
    },
    {
      "class": "Branch",
      "id": "branch_43281_44419_1",
      "ports": {
        "bus1": 43281,
        "bus2": 44419
      },
      "params": {
        "R": 0.0014413415919989347,
        "X": 0.006094821263104677,
        "G": 0.0,
        "B": 0.0005798656493425369
      },
      "extension": {
        "length": 1335.4290624847413,
        "rating": 141.11366271972656
      }
    },
    {
      "class": "Branch",
      "id": "branch_43281_44419_2",
      "ports": {
        "bus1": 43281,
        "bus2": 44419
      },
      "params": {
        "R": 0.0014413415919989347,
        "X": 0.006094821263104677,
        "G": 0.0,
        "B": 0.0005798656493425369
      },
      "extension": {
        "length": 1335.4290624847413,
        "rating": 141.11366271972656
      }
    },
    {
      "class": "Branch",
      "id": "branch_43282_43292_1",
      "ports": {
        "bus1": 43282,
        "bus2": 43292
      },
      "params": {
        "R": 0.004167771432548761,
        "X": 0.016459502279758453,
        "G": 0.0,
        "B": 0.003274113638326526
      },
      "extension": {
        "length": 5582.381687896729,
        "rating": 142.27590560913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_43282_43292_2",
      "ports": {
        "bus1": 43282,
        "bus2": 43292
      },
      "params": {
        "R": 0.004167771432548761,
        "X": 0.016459502279758453,
        "G": 0.0,
        "B": 0.003274113638326526
      },
      "extension": {
        "length": 5582.381687896729,
        "rating": 142.27590560913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_43282_43296_1",
      "ports": {
        "bus1": 43296,
        "bus2": 43282
      },
      "params": {
        "R": 0.0036827975418418646,
        "X": 0.014700121246278286,
        "G": 0.0,
        "B": 0.0014338702894747257
      },
      "extension": {
        "length": 3523.9232059936526,
        "rating": 132.93403387069702
      }
    },
    {
      "class": "Branch",
      "id": "branch_43282_43327_1",
      "ports": {
        "bus1": 43282,
        "bus2": 43327
      },
      "params": {
        "R": 0.0030827263835817575,
        "X": 0.011366982012987137,
        "G": 0.0,
        "B": 0.0010825654026120901
      },
      "extension": {
        "length": 2448.462635787964,
        "rating": 130.9815764427185
      }
    },
    {
      "class": "Branch",
      "id": "branch_43282_43497_1",
      "ports": {
        "bus1": 43282,
        "bus2": 43497
      },
      "params": {
        "R": 0.004390899091959,
        "X": 0.017472732812166214,
        "G": 0.0,
        "B": 0.0027999356389045715
      },
      "extension": {
        "length": 4796.066544158935,
        "rating": 118.26817989349365
      }
    },
    {
      "class": "Branch",
      "id": "branch_43283_43328_1",
      "ports": {
        "bus1": 43328,
        "bus2": 43283
      },
      "params": {
        "R": 0.002529397141188383,
        "X": 0.010423634201288223,
        "G": 0.0,
        "B": 0.000888256821781397
      },
      "extension": {
        "length": 2361.1528429870605,
        "rating": 115.06266593933105
      }
    },
    {
      "class": "Branch",
      "id": "branch_43283_43374_1",
      "ports": {
        "bus1": 43374,
        "bus2": 43283
      },
      "params": {
        "R": 0.0028745033778250217,
        "X": 0.012539499439299107,
        "G": 0.0,
        "B": 0.0008327830582857132
      },
      "extension": {
        "length": 2262.327520523071,
        "rating": 142.43966341018677
      }
    },
    {
      "class": "Branch",
      "id": "branch_43283_43374_2",
      "ports": {
        "bus1": 43374,
        "bus2": 43283
      },
      "params": {
        "R": 0.0028745033778250217,
        "X": 0.012539499439299107,
        "G": 0.0,
        "B": 0.0008327830582857132
      },
      "extension": {
        "length": 2262.327520523071,
        "rating": 142.43966341018677
      }
    },
    {
      "class": "Branch",
      "id": "branch_43284_43338_1",
      "ports": {
        "bus1": 43338,
        "bus2": 43284
      },
      "params": {
        "R": 0.003207774832844734,
        "X": 0.010671102441847324,
        "G": 0.0,
        "B": 0.0013227323070168495
      },
      "extension": {
        "length": 2793.206598815918,
        "rating": 139.42010402679443
      }
    },
    {
      "class": "Branch",
      "id": "branch_43286_43287_1",
      "ports": {
        "bus1": 43286,
        "bus2": 43287
      },
      "params": {
        "R": 0.00028325949097052217,
        "X": 0.0010331100784242153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43286_43320_1",
      "ports": {
        "bus1": 43320,
        "bus2": 43286
      },
      "params": {
        "R": 0.0015407850733026862,
        "X": 0.005896814167499542,
        "G": 0.0,
        "B": 0.0007383720367215574
      },
      "extension": {
        "length": 1550.795117362976,
        "rating": 156.535005569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_43286_43320_2",
      "ports": {
        "bus1": 43320,
        "bus2": 43286
      },
      "params": {
        "R": 0.0015407850733026862,
        "X": 0.005896814167499542,
        "G": 0.0,
        "B": 0.0007383720367215574
      },
      "extension": {
        "length": 1550.795117362976,
        "rating": 156.535005569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_43286_43320_3",
      "ports": {
        "bus1": 43320,
        "bus2": 43286
      },
      "params": {
        "R": 0.0015407850733026862,
        "X": 0.005896814167499542,
        "G": 0.0,
        "B": 0.0007383720367215574
      },
      "extension": {
        "length": 1550.795117362976,
        "rating": 156.535005569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_43286_44359_1",
      "ports": {
        "bus1": 44359,
        "bus2": 43286
      },
      "params": {
        "R": 0.0028207164723426104,
        "X": 0.011395039036870003,
        "G": 0.0,
        "B": 0.0015378446551039815
      },
      "extension": {
        "length": 2743.912020492554,
        "rating": 161.87307834625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_43286_44359_2",
      "ports": {
        "bus1": 44359,
        "bus2": 43286
      },
      "params": {
        "R": 0.0028207164723426104,
        "X": 0.011395039036870003,
        "G": 0.0,
        "B": 0.0015378446551039815
      },
      "extension": {
        "length": 2743.912020492554,
        "rating": 161.87307834625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_43286_44359_3",
      "ports": {
        "bus1": 44359,
        "bus2": 43286
      },
      "params": {
        "R": 0.0028207164723426104,
        "X": 0.011395039036870003,
        "G": 0.0,
        "B": 0.0015378446551039815
      },
      "extension": {
        "length": 2743.912020492554,
        "rating": 161.87307834625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_43288_43299_1",
      "ports": {
        "bus1": 43288,
        "bus2": 43299
      },
      "params": {
        "R": 0.002445409307256341,
        "X": 0.012953962199389935,
        "G": 0.0,
        "B": 0.0014338804176077247
      },
      "extension": {
        "length": 3240.2671479492187,
        "rating": 125.99173784255981
      }
    },
    {
      "class": "Branch",
      "id": "branch_43288_43356_1",
      "ports": {
        "bus1": 43288,
        "bus2": 43356
      },
      "params": {
        "R": 0.004051006864756346,
        "X": 0.017005518078804016,
        "G": 0.0,
        "B": 0.0030634263530373573
      },
      "extension": {
        "length": 4953.931594299316,
        "rating": 138.30596208572388
      }
    },
    {
      "class": "Branch",
      "id": "branch_43289_43290_1",
      "ports": {
        "bus1": 43289,
        "bus2": 43290
      },
      "params": {
        "R": 0.00020243915787432343,
        "X": 0.0011009043082594872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43289_43304_1",
      "ports": {
        "bus1": 43289,
        "bus2": 43304
      },
      "params": {
        "R": 0.002433073939755559,
        "X": 0.009612221270799637,
        "G": 0.0,
        "B": 0.0011795011814683676
      },
      "extension": {
        "length": 2206.113725006104,
        "rating": 118.22494268417358
      }
    },
    {
      "class": "Branch",
      "id": "branch_43291_43294_1",
      "ports": {
        "bus1": 43291,
        "bus2": 43294
      },
      "params": {
        "R": 0.003066375618800521,
        "X": 0.012332289479672909,
        "G": 0.0,
        "B": 0.001604859484359622
      },
      "extension": {
        "length": 3120.219324371338,
        "rating": 146.72232866287231
      }
    },
    {
      "class": "Branch",
      "id": "branch_43291_43294_2",
      "ports": {
        "bus1": 43291,
        "bus2": 43294
      },
      "params": {
        "R": 0.003066375618800521,
        "X": 0.012332289479672909,
        "G": 0.0,
        "B": 0.001604859484359622
      },
      "extension": {
        "length": 3120.219324371338,
        "rating": 146.72232866287231
      }
    },
    {
      "class": "Branch",
      "id": "branch_43291_43307_1",
      "ports": {
        "bus1": 43291,
        "bus2": 43307
      },
      "params": {
        "R": 0.006044183857738972,
        "X": 0.023765629157423973,
        "G": 0.0,
        "B": 0.0017023907275870442
      },
      "extension": {
        "length": 4466.421653686523,
        "rating": 119.07211542129517
      }
    },
    {
      "class": "Branch",
      "id": "branch_43291_43309_1",
      "ports": {
        "bus1": 43291,
        "bus2": 43309
      },
      "params": {
        "R": 0.0035034685861319304,
        "X": 0.012145766988396645,
        "G": 0.0,
        "B": 0.0009851810755208135
      },
      "extension": {
        "length": 2622.2309884643555,
        "rating": 145.6368327140808
      }
    },
    {
      "class": "Branch",
      "id": "branch_43291_43309_2",
      "ports": {
        "bus1": 43291,
        "bus2": 43309
      },
      "params": {
        "R": 0.0035034685861319304,
        "X": 0.012145766988396645,
        "G": 0.0,
        "B": 0.0009851810755208135
      },
      "extension": {
        "length": 2622.2309884643555,
        "rating": 145.6368327140808
      }
    },
    {
      "class": "Branch",
      "id": "branch_43291_43341_1",
      "ports": {
        "bus1": 43341,
        "bus2": 43291
      },
      "params": {
        "R": 0.0019234849605709314,
        "X": 0.011169087141752243,
        "G": 0.0,
        "B": 0.0010986534180119634
      },
      "extension": {
        "length": 2510.7944880981445,
        "rating": 118.68524551391602
      }
    },
    {
      "class": "Branch",
      "id": "branch_43292_44364_1",
      "ports": {
        "bus1": 44364,
        "bus2": 43292
      },
      "params": {
        "R": 0.002968711080029607,
        "X": 0.011079089716076851,
        "G": 0.0,
        "B": 0.001441317843273282
      },
      "extension": {
        "length": 2812.4409712829593,
        "rating": 141.60202741622925
      }
    },
    {
      "class": "Branch",
      "id": "branch_43292_44364_2",
      "ports": {
        "bus1": 44364,
        "bus2": 43292
      },
      "params": {
        "R": 0.002968711080029607,
        "X": 0.011079089716076851,
        "G": 0.0,
        "B": 0.001441317843273282
      },
      "extension": {
        "length": 2812.4409712829593,
        "rating": 141.60202741622925
      }
    },
    {
      "class": "Branch",
      "id": "branch_43293_43497_1",
      "ports": {
        "bus1": 43293,
        "bus2": 43497
      },
      "params": {
        "R": 0.0022211261093616486,
        "X": 0.012897037900984287,
        "G": 0.0,
        "B": 0.0021059296559542418
      },
      "extension": {
        "length": 3783.4700147094727,
        "rating": 104.79938983917236
      }
    },
    {
      "class": "Branch",
      "id": "branch_43293_43498_1",
      "ports": {
        "bus1": 43293,
        "bus2": 43498
      },
      "params": {
        "R": 0.003612181404605508,
        "X": 0.013421068899333477,
        "G": 0.0,
        "B": 0.0012468561762943864
      },
      "extension": {
        "length": 2961.8579615020753,
        "rating": 123.41153621673584
      }
    },
    {
      "class": "Branch",
      "id": "branch_43294_43295_1",
      "ports": {
        "bus1": 43294,
        "bus2": 43295
      },
      "params": {
        "R": 0.00020396355830598623,
        "X": 0.001064361073076725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43294_43314_1",
      "ports": {
        "bus1": 43294,
        "bus2": 43314
      },
      "params": {
        "R": 0.0016872129635885358,
        "X": 0.006389001850038767,
        "G": 0.0,
        "B": 0.0007534211617894471
      },
      "extension": {
        "length": 1665.5322796325684,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43294_43338_1",
      "ports": {
        "bus1": 43338,
        "bus2": 43294
      },
      "params": {
        "R": 0.0025068253744393587,
        "X": 0.01098024845123291,
        "G": 0.0,
        "B": 0.0006162500358186662
      },
      "extension": {
        "length": 1913.3692158966064,
        "rating": 142.14621782302856
      }
    },
    {
      "class": "Branch",
      "id": "branch_43294_43338_2",
      "ports": {
        "bus1": 43338,
        "bus2": 43294
      },
      "params": {
        "R": 0.0025068253744393587,
        "X": 0.01098024845123291,
        "G": 0.0,
        "B": 0.0006162500358186662
      },
      "extension": {
        "length": 1913.3692158966064,
        "rating": 142.14621782302856
      }
    },
    {
      "class": "Branch",
      "id": "branch_43296_43329_1",
      "ports": {
        "bus1": 43329,
        "bus2": 43296
      },
      "params": {
        "R": 0.0029369667172431946,
        "X": 0.01185483206063509,
        "G": 0.0,
        "B": 0.0016933915903791785
      },
      "extension": {
        "length": 3293.8255648498534,
        "rating": 138.76928091049194
      }
    },
    {
      "class": "Branch",
      "id": "branch_43297_43302_1",
      "ports": {
        "bus1": 43302,
        "bus2": 43297
      },
      "params": {
        "R": 0.003931791987270117,
        "X": 0.013533412478864193,
        "G": 0.0,
        "B": 0.002103915438055992
      },
      "extension": {
        "length": 3633.955373474121,
        "rating": 125.5059003829956
      }
    },
    {
      "class": "Branch",
      "id": "branch_43298_43299_1",
      "ports": {
        "bus1": 43298,
        "bus2": 43299
      },
      "params": {
        "R": 0.0002743894001469016,
        "X": 0.0010651578195393085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43299_43302_1",
      "ports": {
        "bus1": 43299,
        "bus2": 43302
      },
      "params": {
        "R": 0.0024277742486447096,
        "X": 0.009685170836746693,
        "G": 0.0,
        "B": 0.001457689329981804
      },
      "extension": {
        "length": 2675.6696917419436,
        "rating": 134.35617685317993
      }
    },
    {
      "class": "Branch",
      "id": "branch_43299_44252_1",
      "ports": {
        "bus1": 44252,
        "bus2": 43299
      },
      "params": {
        "R": 0.002088777022436261,
        "X": 0.011477062478661537,
        "G": 0.0,
        "B": 0.0010737545089796185
      },
      "extension": {
        "length": 2453.722936798096,
        "rating": 135.65871715545654
      }
    },
    {
      "class": "Branch",
      "id": "branch_43300_43301_1",
      "ports": {
        "bus1": 43300,
        "bus2": 43301
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43300_43340_1",
      "ports": {
        "bus1": 43300,
        "bus2": 43340
      },
      "params": {
        "R": 0.0041856830939650536,
        "X": 0.01759672909975052,
        "G": 0.0,
        "B": 0.0014262193581089377
      },
      "extension": {
        "length": 3655.630829498291,
        "rating": 105.59238195419312
      }
    },
    {
      "class": "Branch",
      "id": "branch_43300_43341_1",
      "ports": {
        "bus1": 43300,
        "bus2": 43341
      },
      "params": {
        "R": 0.0045552970841526985,
        "X": 0.018650565296411514,
        "G": 0.0,
        "B": 0.001833370886743069
      },
      "extension": {
        "length": 4267.725816741943,
        "rating": 135.57723760604858
      }
    },
    {
      "class": "Branch",
      "id": "branch_43300_43355_1",
      "ports": {
        "bus1": 43355,
        "bus2": 43300
      },
      "params": {
        "R": 0.0017982368590310216,
        "X": 0.00683898851275444,
        "G": 0.0,
        "B": 0.0014479808742180467
      },
      "extension": {
        "length": 2222.2836973114013,
        "rating": 149.86438751220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_43300_43355_2",
      "ports": {
        "bus1": 43355,
        "bus2": 43300
      },
      "params": {
        "R": 0.0017982368590310216,
        "X": 0.00683898851275444,
        "G": 0.0,
        "B": 0.0014479808742180467
      },
      "extension": {
        "length": 2222.2836973114013,
        "rating": 149.86438751220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_43300_43355_3",
      "ports": {
        "bus1": 43355,
        "bus2": 43300
      },
      "params": {
        "R": 0.0017982368590310216,
        "X": 0.00683898851275444,
        "G": 0.0,
        "B": 0.0014479808742180467
      },
      "extension": {
        "length": 2222.2836973114013,
        "rating": 149.86438751220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_43300_44482_1",
      "ports": {
        "bus1": 43300,
        "bus2": 44482
      },
      "params": {
        "R": 0.0049689277075231075,
        "X": 0.020073549821972847,
        "G": 0.0,
        "B": 0.001756134442985058
      },
      "extension": {
        "length": 3982.89065625,
        "rating": 161.38875484466553
      }
    },
    {
      "class": "Branch",
      "id": "branch_43300_44482_2",
      "ports": {
        "bus1": 43300,
        "bus2": 44482
      },
      "params": {
        "R": 0.0049689277075231075,
        "X": 0.020073549821972847,
        "G": 0.0,
        "B": 0.001756134442985058
      },
      "extension": {
        "length": 3982.89065625,
        "rating": 161.38875484466553
      }
    },
    {
      "class": "Branch",
      "id": "branch_43300_44482_3",
      "ports": {
        "bus1": 43300,
        "bus2": 44482
      },
      "params": {
        "R": 0.0049689277075231075,
        "X": 0.020073549821972847,
        "G": 0.0,
        "B": 0.001756134442985058
      },
      "extension": {
        "length": 3982.89065625,
        "rating": 161.38875484466553
      }
    },
    {
      "class": "Branch",
      "id": "branch_43302_43342_1",
      "ports": {
        "bus1": 43302,
        "bus2": 43342
      },
      "params": {
        "R": 0.002174054505303502,
        "X": 0.009197268635034561,
        "G": 0.0,
        "B": 0.0012439051643013954
      },
      "extension": {
        "length": 2432.302831466675,
        "rating": 113.84299993515015
      }
    },
    {
      "class": "Branch",
      "id": "branch_43303_43304_1",
      "ports": {
        "bus1": 43303,
        "bus2": 43304
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43304_43497_1",
      "ports": {
        "bus1": 43497,
        "bus2": 43304
      },
      "params": {
        "R": 0.003243067068979144,
        "X": 0.016994565725326538,
        "G": 0.0,
        "B": 0.002168052364140749
      },
      "extension": {
        "length": 4602.056037506104,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43305_43317_1",
      "ports": {
        "bus1": 43317,
        "bus2": 43305
      },
      "params": {
        "R": 0.0012886986369267106,
        "X": 0.006615756079554558,
        "G": 0.0,
        "B": 0.0006608492112718523
      },
      "extension": {
        "length": 1560.8986401901245,
        "rating": 128.42981815338135
      }
    },
    {
      "class": "Branch",
      "id": "branch_43305_43334_1",
      "ports": {
        "bus1": 43305,
        "bus2": 43334
      },
      "params": {
        "R": 0.005270085763186216,
        "X": 0.02218683995306492,
        "G": 0.0,
        "B": 0.0031207178253680468
      },
      "extension": {
        "length": 6025.408041412354,
        "rating": 127.79533863067627
      }
    },
    {
      "class": "Branch",
      "id": "branch_43306_43497_1",
      "ports": {
        "bus1": 43497,
        "bus2": 43306
      },
      "params": {
        "R": 0.003065425669774413,
        "X": 0.015403319150209427,
        "G": 0.0,
        "B": 0.0009658244671300054
      },
      "extension": {
        "length": 2904.243286376953,
        "rating": 134.63510274887085
      }
    },
    {
      "class": "Branch",
      "id": "branch_43306_44364_1",
      "ports": {
        "bus1": 43306,
        "bus2": 44364
      },
      "params": {
        "R": 0.00621675793081522,
        "X": 0.020198963582515717,
        "G": 0.0,
        "B": 0.0034559420309960846
      },
      "extension": {
        "length": 5792.310653137207,
        "rating": 140.3306007385254
      }
    },
    {
      "class": "Branch",
      "id": "branch_43306_44364_2",
      "ports": {
        "bus1": 43306,
        "bus2": 44364
      },
      "params": {
        "R": 0.00621675793081522,
        "X": 0.020198963582515717,
        "G": 0.0,
        "B": 0.0034559420309960846
      },
      "extension": {
        "length": 5792.310653137207,
        "rating": 140.3306007385254
      }
    },
    {
      "class": "Branch",
      "id": "branch_43307_43331_1",
      "ports": {
        "bus1": 43307,
        "bus2": 43331
      },
      "params": {
        "R": 0.007616008166223764,
        "X": 0.02723759040236473,
        "G": 0.0,
        "B": 0.005110631231218576
      },
      "extension": {
        "length": 7923.88768359375,
        "rating": 145.74342966079712
      }
    },
    {
      "class": "Branch",
      "id": "branch_43307_43331_2",
      "ports": {
        "bus1": 43307,
        "bus2": 43331
      },
      "params": {
        "R": 0.007616008166223764,
        "X": 0.02723759040236473,
        "G": 0.0,
        "B": 0.005110631231218576
      },
      "extension": {
        "length": 7923.88768359375,
        "rating": 145.74342966079712
      }
    },
    {
      "class": "Branch",
      "id": "branch_43307_43335_1",
      "ports": {
        "bus1": 43307,
        "bus2": 43335
      },
      "params": {
        "R": 0.001893862267024815,
        "X": 0.008177200332283974,
        "G": 0.0,
        "B": 0.001169255468994379
      },
      "extension": {
        "length": 2156.888404083252,
        "rating": 131.1612844467163
      }
    },
    {
      "class": "Branch",
      "id": "branch_43307_43351_1",
      "ports": {
        "bus1": 43307,
        "bus2": 43351
      },
      "params": {
        "R": 0.0020635053515434265,
        "X": 0.00907186884433031,
        "G": 0.0,
        "B": 0.0007977939094416797
      },
      "extension": {
        "length": 1968.588275619507,
        "rating": 135.89844703674316
      }
    },
    {
      "class": "Branch",
      "id": "branch_43307_43355_1",
      "ports": {
        "bus1": 43355,
        "bus2": 43307
      },
      "params": {
        "R": 0.0031505192164331675,
        "X": 0.013341041281819344,
        "G": 0.0,
        "B": 0.0008003111579455435
      },
      "extension": {
        "length": 2485.171360244751,
        "rating": 127.83890962600708
      }
    },
    {
      "class": "Branch",
      "id": "branch_43308_43309_1",
      "ports": {
        "bus1": 43308,
        "bus2": 43309
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43309_43340_1",
      "ports": {
        "bus1": 43309,
        "bus2": 43340
      },
      "params": {
        "R": 0.002240603556856513,
        "X": 0.007638410199433565,
        "G": 0.0,
        "B": 0.0014876436907798052
      },
      "extension": {
        "length": 2548.593489028931,
        "rating": 151.5950083732605
      }
    },
    {
      "class": "Branch",
      "id": "branch_43309_43340_2",
      "ports": {
        "bus1": 43309,
        "bus2": 43340
      },
      "params": {
        "R": 0.002240603556856513,
        "X": 0.007638410199433565,
        "G": 0.0,
        "B": 0.0014876436907798052
      },
      "extension": {
        "length": 2548.593489028931,
        "rating": 151.5950083732605
      }
    },
    {
      "class": "Branch",
      "id": "branch_43309_43340_3",
      "ports": {
        "bus1": 43309,
        "bus2": 43340
      },
      "params": {
        "R": 0.002240603556856513,
        "X": 0.007638410199433565,
        "G": 0.0,
        "B": 0.0014876436907798052
      },
      "extension": {
        "length": 2548.593489028931,
        "rating": 151.5950083732605
      }
    },
    {
      "class": "Branch",
      "id": "branch_43310_43313_1",
      "ports": {
        "bus1": 43310,
        "bus2": 43313
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0024574752897024155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43310_43314_1",
      "ports": {
        "bus1": 43310,
        "bus2": 43314
      },
      "params": {
        "R": 0.00022906510275788605,
        "X": 0.0011479543754830956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43310_43315_1",
      "ports": {
        "bus1": 43310,
        "bus2": 43315
      },
      "params": {
        "R": 0.0002145826438209042,
        "X": 0.0011675696587190032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43311_43313_1",
      "ports": {
        "bus1": 43311,
        "bus2": 43313
      },
      "params": {
        "R": 0.0009853265946730971,
        "X": 0.02740132436156273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43312_43313_1",
      "ports": {
        "bus1": 43312,
        "bus2": 43313
      },
      "params": {
        "R": 0.0009853265946730971,
        "X": 0.02740132436156273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43314_43336_1",
      "ports": {
        "bus1": 43336,
        "bus2": 43314
      },
      "params": {
        "R": 0.003084315685555339,
        "X": 0.014316490851342678,
        "G": 0.0,
        "B": 0.00186010601464659
      },
      "extension": {
        "length": 3691.898301818848,
        "rating": 132.52533674240112
      }
    },
    {
      "class": "Branch",
      "id": "branch_43317_43319_1",
      "ports": {
        "bus1": 43319,
        "bus2": 43317
      },
      "params": {
        "R": 0.006076824851334095,
        "X": 0.016249751672148705,
        "G": 0.0,
        "B": 0.0013644463615491986
      },
      "extension": {
        "length": 3406.854409881592,
        "rating": 112.76887655258179
      }
    },
    {
      "class": "Branch",
      "id": "branch_43318_43319_1",
      "ports": {
        "bus1": 43318,
        "bus2": 43319
      },
      "params": {
        "R": 0.00028316822135820985,
        "X": 0.0011880667880177498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43319_43325_1",
      "ports": {
        "bus1": 43325,
        "bus2": 43319
      },
      "params": {
        "R": 0.0028093575965613127,
        "X": 0.012766496278345585,
        "G": 0.0,
        "B": 0.0015139140887185931
      },
      "extension": {
        "length": 2835.5251727142336,
        "rating": 112.2058629989624
      }
    },
    {
      "class": "Branch",
      "id": "branch_43319_43351_1",
      "ports": {
        "bus1": 43319,
        "bus2": 43351
      },
      "params": {
        "R": 0.004753364250063896,
        "X": 0.02255169488489628,
        "G": 0.0,
        "B": 0.0021338793449103832
      },
      "extension": {
        "length": 4833.789381134034,
        "rating": 138.88424634933472
      }
    },
    {
      "class": "Branch",
      "id": "branch_43320_43374_1",
      "ports": {
        "bus1": 43320,
        "bus2": 43374
      },
      "params": {
        "R": 0.0030099484138190746,
        "X": 0.012398120015859604,
        "G": 0.0,
        "B": 0.0010075721656903625
      },
      "extension": {
        "length": 2426.6784015197754,
        "rating": 155.84843158721924
      }
    },
    {
      "class": "Branch",
      "id": "branch_43320_43374_2",
      "ports": {
        "bus1": 43320,
        "bus2": 43374
      },
      "params": {
        "R": 0.0030099484138190746,
        "X": 0.012398120015859604,
        "G": 0.0,
        "B": 0.0010075721656903625
      },
      "extension": {
        "length": 2426.6784015197754,
        "rating": 155.84843158721924
      }
    },
    {
      "class": "Branch",
      "id": "branch_43320_43374_3",
      "ports": {
        "bus1": 43320,
        "bus2": 43374
      },
      "params": {
        "R": 0.0030099484138190746,
        "X": 0.012398120015859604,
        "G": 0.0,
        "B": 0.0010075721656903625
      },
      "extension": {
        "length": 2426.6784015197754,
        "rating": 155.84843158721924
      }
    },
    {
      "class": "Branch",
      "id": "branch_43321_43322_1",
      "ports": {
        "bus1": 43321,
        "bus2": 43322
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43322_43373_1",
      "ports": {
        "bus1": 43373,
        "bus2": 43322
      },
      "params": {
        "R": 0.004272622521966696,
        "X": 0.01763049326837063,
        "G": 0.0,
        "B": 0.0024695235770195723
      },
      "extension": {
        "length": 4879.4785458068845,
        "rating": 159.27462577819824
      }
    },
    {
      "class": "Branch",
      "id": "branch_43322_43373_2",
      "ports": {
        "bus1": 43373,
        "bus2": 43322
      },
      "params": {
        "R": 0.004272622521966696,
        "X": 0.01763049326837063,
        "G": 0.0,
        "B": 0.0024695235770195723
      },
      "extension": {
        "length": 4879.4785458068845,
        "rating": 159.27462577819824
      }
    },
    {
      "class": "Branch",
      "id": "branch_43322_43373_3",
      "ports": {
        "bus1": 43373,
        "bus2": 43322
      },
      "params": {
        "R": 0.004272622521966696,
        "X": 0.01763049326837063,
        "G": 0.0,
        "B": 0.0024695235770195723
      },
      "extension": {
        "length": 4879.4785458068845,
        "rating": 159.27462577819824
      }
    },
    {
      "class": "Branch",
      "id": "branch_43323_43324_1",
      "ports": {
        "bus1": 43323,
        "bus2": 43324
      },
      "params": {
        "R": 0.0002602651948109269,
        "X": 0.001029508886858821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43323_43505_1",
      "ports": {
        "bus1": 43505,
        "bus2": 43323
      },
      "params": {
        "R": 0.0012593193678185344,
        "X": 0.012162561528384686,
        "G": 0.0,
        "B": 0.04944056645035744
      },
      "extension": {
        "length": 17686.065532104494,
        "rating": 645.7277297973633
      }
    },
    {
      "class": "Branch",
      "id": "branch_43323_43505_2",
      "ports": {
        "bus1": 43505,
        "bus2": 43323
      },
      "params": {
        "R": 0.0012593193678185344,
        "X": 0.012162561528384686,
        "G": 0.0,
        "B": 0.04944056645035744
      },
      "extension": {
        "length": 17686.065532104494,
        "rating": 645.7277297973633
      }
    },
    {
      "class": "Branch",
      "id": "branch_43325_43326_1",
      "ports": {
        "bus1": 43325,
        "bus2": 43326
      },
      "params": {
        "R": 0.0002256847801618278,
        "X": 0.0011647584615275264,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43325_43342_1",
      "ports": {
        "bus1": 43342,
        "bus2": 43325
      },
      "params": {
        "R": 0.004189097788184881,
        "X": 0.014581502415239811,
        "G": 0.0,
        "B": 0.0019834754057228565
      },
      "extension": {
        "length": 3527.18540222168,
        "rating": 136.1195206642151
      }
    },
    {
      "class": "Branch",
      "id": "branch_43327_43329_1",
      "ports": {
        "bus1": 43329,
        "bus2": 43327
      },
      "params": {
        "R": 0.0034062641207128763,
        "X": 0.012403941713273525,
        "G": 0.0,
        "B": 0.0011048977030441165
      },
      "extension": {
        "length": 2665.6473209381106,
        "rating": 124.76842403411865
      }
    },
    {
      "class": "Branch",
      "id": "branch_43328_43329_1",
      "ports": {
        "bus1": 43328,
        "bus2": 43329
      },
      "params": {
        "R": 0.002787989331409335,
        "X": 0.010497801005840302,
        "G": 0.0,
        "B": 0.0013122329255566
      },
      "extension": {
        "length": 2605.6368385620117,
        "rating": 121.9657301902771
      }
    },
    {
      "class": "Branch",
      "id": "branch_43330_44077_1",
      "ports": {
        "bus1": 43330,
        "bus2": 44077
      },
      "params": {
        "R": 0.0031345062889158726,
        "X": 0.01273493841290474,
        "G": 0.0,
        "B": 0.0017776696477085352
      },
      "extension": {
        "length": 3057.4583063964847,
        "rating": 137.7521276473999
      }
    },
    {
      "class": "Branch",
      "id": "branch_43330_44359_1",
      "ports": {
        "bus1": 43330,
        "bus2": 44359
      },
      "params": {
        "R": 0.006250808481127024,
        "X": 0.022133097052574158,
        "G": 0.0,
        "B": 0.003098588902503252
      },
      "extension": {
        "length": 5663.6434486999515,
        "rating": 156.41376972198486
      }
    },
    {
      "class": "Branch",
      "id": "branch_43330_44359_2",
      "ports": {
        "bus1": 43330,
        "bus2": 44359
      },
      "params": {
        "R": 0.006250808481127024,
        "X": 0.022133097052574158,
        "G": 0.0,
        "B": 0.003098588902503252
      },
      "extension": {
        "length": 5663.6434486999515,
        "rating": 156.41376972198486
      }
    },
    {
      "class": "Branch",
      "id": "branch_43330_44359_3",
      "ports": {
        "bus1": 43330,
        "bus2": 44359
      },
      "params": {
        "R": 0.006250808481127024,
        "X": 0.022133097052574158,
        "G": 0.0,
        "B": 0.003098588902503252
      },
      "extension": {
        "length": 5663.6434486999515,
        "rating": 156.41376972198486
      }
    },
    {
      "class": "Branch",
      "id": "branch_43331_44482_1",
      "ports": {
        "bus1": 44482,
        "bus2": 43331
      },
      "params": {
        "R": 0.0026213352102786303,
        "X": 0.01160657312721014,
        "G": 0.0,
        "B": 0.0014582641888409853
      },
      "extension": {
        "length": 3038.504608657837,
        "rating": 148.2655644416809
      }
    },
    {
      "class": "Branch",
      "id": "branch_43331_44482_2",
      "ports": {
        "bus1": 44482,
        "bus2": 43331
      },
      "params": {
        "R": 0.0026213352102786303,
        "X": 0.01160657312721014,
        "G": 0.0,
        "B": 0.0014582641888409853
      },
      "extension": {
        "length": 3038.504608657837,
        "rating": 148.2655644416809
      }
    },
    {
      "class": "Branch",
      "id": "branch_43332_43357_1",
      "ports": {
        "bus1": 43332,
        "bus2": 43357
      },
      "params": {
        "R": 0.004644064698368311,
        "X": 0.018405143171548843,
        "G": 0.0,
        "B": 0.0027170435059815645
      },
      "extension": {
        "length": 5349.00957220459,
        "rating": 165.80021381378174
      }
    },
    {
      "class": "Branch",
      "id": "branch_43332_43357_2",
      "ports": {
        "bus1": 43332,
        "bus2": 43357
      },
      "params": {
        "R": 0.004644064698368311,
        "X": 0.018405143171548843,
        "G": 0.0,
        "B": 0.0027170435059815645
      },
      "extension": {
        "length": 5349.00957220459,
        "rating": 165.80021381378174
      }
    },
    {
      "class": "Branch",
      "id": "branch_43332_43357_3",
      "ports": {
        "bus1": 43332,
        "bus2": 43357
      },
      "params": {
        "R": 0.004644064698368311,
        "X": 0.018405143171548843,
        "G": 0.0,
        "B": 0.0027170435059815645
      },
      "extension": {
        "length": 5349.00957220459,
        "rating": 165.80021381378174
      }
    },
    {
      "class": "Branch",
      "id": "branch_43333_43356_1",
      "ports": {
        "bus1": 43356,
        "bus2": 43333
      },
      "params": {
        "R": 0.005344764795154333,
        "X": 0.01863831840455532,
        "G": 0.0,
        "B": 0.001837719464674592
      },
      "extension": {
        "length": 4188.197601287842,
        "rating": 122.67645597457886
      }
    },
    {
      "class": "Branch",
      "id": "branch_43334_43374_1",
      "ports": {
        "bus1": 43334,
        "bus2": 43374
      },
      "params": {
        "R": 0.0016334940446540713,
        "X": 0.007386111654341221,
        "G": 0.0,
        "B": 0.001399484695866704
      },
      "extension": {
        "length": 2341.4697362823485,
        "rating": 137.40054368972778
      }
    },
    {
      "class": "Branch",
      "id": "branch_43335_43341_1",
      "ports": {
        "bus1": 43335,
        "bus2": 43341
      },
      "params": {
        "R": 0.0033184478525072336,
        "X": 0.011886661872267723,
        "G": 0.0,
        "B": 0.001041390816681087
      },
      "extension": {
        "length": 2358.735932373047,
        "rating": 111.7974042892456
      }
    },
    {
      "class": "Branch",
      "id": "branch_43335_43351_1",
      "ports": {
        "bus1": 43351,
        "bus2": 43335
      },
      "params": {
        "R": 0.0015187868848443031,
        "X": 0.006605237256735563,
        "G": 0.0,
        "B": 0.0008057243539951743
      },
      "extension": {
        "length": 1711.9529636077882,
        "rating": 123.61235618591309
      }
    },
    {
      "class": "Branch",
      "id": "branch_43336_43337_1",
      "ports": {
        "bus1": 43336,
        "bus2": 43337
      },
      "params": {
        "R": 0.000222225789912045,
        "X": 0.0010253454092890024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43336_44276_1",
      "ports": {
        "bus1": 43336,
        "bus2": 44276
      },
      "params": {
        "R": 0.005188669543713331,
        "X": 0.024621078744530678,
        "G": 0.0,
        "B": 0.0024441361892968416
      },
      "extension": {
        "length": 5556.75760079956,
        "rating": 145.24494409561157
      }
    },
    {
      "class": "Branch",
      "id": "branch_43336_44276_2",
      "ports": {
        "bus1": 43336,
        "bus2": 44276
      },
      "params": {
        "R": 0.005188669543713331,
        "X": 0.024621078744530678,
        "G": 0.0,
        "B": 0.0024441361892968416
      },
      "extension": {
        "length": 5556.75760079956,
        "rating": 145.24494409561157
      }
    },
    {
      "class": "Branch",
      "id": "branch_43338_43339_1",
      "ports": {
        "bus1": 43338,
        "bus2": 43339
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43342_44077_1",
      "ports": {
        "bus1": 44077,
        "bus2": 43342
      },
      "params": {
        "R": 0.002911290852352977,
        "X": 0.014551789499819279,
        "G": 0.0,
        "B": 0.0016524962848052382
      },
      "extension": {
        "length": 3320.4453469848636,
        "rating": 120.32966613769531
      }
    },
    {
      "class": "Branch",
      "id": "branch_43342_44359_1",
      "ports": {
        "bus1": 43342,
        "bus2": 44359
      },
      "params": {
        "R": 0.008636103011667728,
        "X": 0.0358036532998085,
        "G": 0.0,
        "B": 0.0031745436135679488
      },
      "extension": {
        "length": 7332.075714111328,
        "rating": 145.1859951019287
      }
    },
    {
      "class": "Branch",
      "id": "branch_43342_44359_2",
      "ports": {
        "bus1": 43342,
        "bus2": 44359
      },
      "params": {
        "R": 0.008636103011667728,
        "X": 0.0358036532998085,
        "G": 0.0,
        "B": 0.0031745436135679488
      },
      "extension": {
        "length": 7332.075714111328,
        "rating": 145.1859951019287
      }
    },
    {
      "class": "Branch",
      "id": "branch_43343_43347_1",
      "ports": {
        "bus1": 43343,
        "bus2": 43347
      },
      "params": {
        "R": 8.775549940764904e-05,
        "X": 0.004776628687977791,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43343_44431_1",
      "ports": {
        "bus1": 43343,
        "bus2": 44431
      },
      "params": {
        "R": 0.00013840277097187936,
        "X": 0.0027659283950924873,
        "G": 0.0,
        "B": 0.24711333215236664
      },
      "extension": {
        "length": 19653.30108215332,
        "rating": 2796.526527404785
      }
    },
    {
      "class": "Branch",
      "id": "branch_43344_43345_1",
      "ports": {
        "bus1": 43345,
        "bus2": 43344
      },
      "params": {
        "R": 0.0014575455570593476,
        "X": 0.06057722866535187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43344_43345_2",
      "ports": {
        "bus1": 43345,
        "bus2": 43344
      },
      "params": {
        "R": 0.0014575455570593476,
        "X": 0.06057722866535187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43344_43345_3",
      "ports": {
        "bus1": 43345,
        "bus2": 43344
      },
      "params": {
        "R": 0.0014575455570593476,
        "X": 0.06057722866535187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43344_43345_4",
      "ports": {
        "bus1": 43345,
        "bus2": 43344
      },
      "params": {
        "R": 0.0014575455570593476,
        "X": 0.06057722866535187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43344_43347_1",
      "ports": {
        "bus1": 43344,
        "bus2": 43347
      },
      "params": {
        "R": 0.00020250072702765465,
        "X": 0.011022338643670082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43344_43348_1",
      "ports": {
        "bus1": 43344,
        "bus2": 43348
      },
      "params": {
        "R": 0.00020188579219393432,
        "X": 0.0011304758954793215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43344_43349_1",
      "ports": {
        "bus1": 43344,
        "bus2": 43349
      },
      "params": {
        "R": 0.0002211500541307032,
        "X": 0.0010072157019749284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43345_43360_1",
      "ports": {
        "bus1": 43345,
        "bus2": 43360
      },
      "params": {
        "R": 0.002162358956411481,
        "X": 0.00931949820369482,
        "G": 0.0,
        "B": 0.0013203241396695375
      },
      "extension": {
        "length": 2727.016284347534,
        "rating": 154.07925844192505
      }
    },
    {
      "class": "Branch",
      "id": "branch_43345_43360_2",
      "ports": {
        "bus1": 43345,
        "bus2": 43360
      },
      "params": {
        "R": 0.002162358956411481,
        "X": 0.00931949820369482,
        "G": 0.0,
        "B": 0.0013203241396695375
      },
      "extension": {
        "length": 2727.016284347534,
        "rating": 154.07925844192505
      }
    },
    {
      "class": "Branch",
      "id": "branch_43345_43360_3",
      "ports": {
        "bus1": 43345,
        "bus2": 43360
      },
      "params": {
        "R": 0.002162358956411481,
        "X": 0.00931949820369482,
        "G": 0.0,
        "B": 0.0013203241396695375
      },
      "extension": {
        "length": 2727.016284347534,
        "rating": 154.07925844192505
      }
    },
    {
      "class": "Branch",
      "id": "branch_43345_43494_1",
      "ports": {
        "bus1": 43494,
        "bus2": 43345
      },
      "params": {
        "R": 0.002939367899671197,
        "X": 0.011108779348433018,
        "G": 0.0,
        "B": 0.0020309339743107557
      },
      "extension": {
        "length": 3252.5608161621094,
        "rating": 150.8145809173584
      }
    },
    {
      "class": "Branch",
      "id": "branch_43345_43494_2",
      "ports": {
        "bus1": 43494,
        "bus2": 43345
      },
      "params": {
        "R": 0.002939367899671197,
        "X": 0.011108779348433018,
        "G": 0.0,
        "B": 0.0020309339743107557
      },
      "extension": {
        "length": 3252.5608161621094,
        "rating": 150.8145809173584
      }
    },
    {
      "class": "Branch",
      "id": "branch_43345_43494_3",
      "ports": {
        "bus1": 43494,
        "bus2": 43345
      },
      "params": {
        "R": 0.002939367899671197,
        "X": 0.011108779348433018,
        "G": 0.0,
        "B": 0.0020309339743107557
      },
      "extension": {
        "length": 3252.5608161621094,
        "rating": 150.8145809173584
      }
    },
    {
      "class": "Branch",
      "id": "branch_43345_43530_1",
      "ports": {
        "bus1": 43345,
        "bus2": 43530
      },
      "params": {
        "R": 0.003367963945493102,
        "X": 0.018401825800538063,
        "G": 0.0,
        "B": 0.005622883792966604
      },
      "extension": {
        "length": 6869.734795349122,
        "rating": 128.60089540481567
      }
    },
    {
      "class": "Branch",
      "id": "branch_43346_43347_1",
      "ports": {
        "bus1": 43346,
        "bus2": 43347
      },
      "params": {
        "R": 0.0017061812104657292,
        "X": 0.09286932647228241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43349_43362_1",
      "ports": {
        "bus1": 43362,
        "bus2": 43349
      },
      "params": {
        "R": 0.001618622220121324,
        "X": 0.014246528968214989,
        "G": 0.0,
        "B": 0.036504101008176804
      },
      "extension": {
        "length": 17623.34940673828,
        "rating": 589.5630836486816
      }
    },
    {
      "class": "Branch",
      "id": "branch_43349_43549_1",
      "ports": {
        "bus1": 43549,
        "bus2": 43349
      },
      "params": {
        "R": 0.0007075765752233565,
        "X": 0.006529012229293585,
        "G": 0.0,
        "B": 0.05634280666708946
      },
      "extension": {
        "length": 13344.944137207032,
        "rating": 595.183801651001
      }
    },
    {
      "class": "Branch",
      "id": "branch_43349_44307_1",
      "ports": {
        "bus1": 43349,
        "bus2": 44307
      },
      "params": {
        "R": 0.0015016889665275812,
        "X": 0.013870883733034134,
        "G": 0.0,
        "B": 0.08016171306371689
      },
      "extension": {
        "length": 24395.243639282227,
        "rating": 586.5514755249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_43349_44489_1",
      "ports": {
        "bus1": 43349,
        "bus2": 44489
      },
      "params": {
        "R": 0.0013991713058203459,
        "X": 0.01235157996416092,
        "G": 0.0,
        "B": 0.06011296063661575
      },
      "extension": {
        "length": 19474.491903442384,
        "rating": 611.1037731170654
      }
    },
    {
      "class": "Branch",
      "id": "branch_43350_43354_1",
      "ports": {
        "bus1": 43354,
        "bus2": 43350
      },
      "params": {
        "R": 0.0025380311999469995,
        "X": 0.011230194009840488,
        "G": 0.0,
        "B": 0.0019146050326526165
      },
      "extension": {
        "length": 3171.1799172821047,
        "rating": 118.93291473388672
      }
    },
    {
      "class": "Branch",
      "id": "branch_43350_43363_1",
      "ports": {
        "bus1": 43350,
        "bus2": 43363
      },
      "params": {
        "R": 0.003594060195609927,
        "X": 0.012480149045586586,
        "G": 0.0,
        "B": 0.0018207664834335446
      },
      "extension": {
        "length": 3313.633565093994,
        "rating": 136.92036867141724
      }
    },
    {
      "class": "Branch",
      "id": "branch_43351_43355_1",
      "ports": {
        "bus1": 43351,
        "bus2": 43355
      },
      "params": {
        "R": 0.0032944981940090656,
        "X": 0.016618767753243446,
        "G": 0.0,
        "B": 0.003319026902318001
      },
      "extension": {
        "length": 4983.6186543273925,
        "rating": 136.03806495666504
      }
    },
    {
      "class": "Branch",
      "id": "branch_43352_43353_1",
      "ports": {
        "bus1": 43352,
        "bus2": 43353
      },
      "params": {
        "R": 0.00020571291679516435,
        "X": 0.0010632968042045832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43354_43364_1",
      "ports": {
        "bus1": 43354,
        "bus2": 43364
      },
      "params": {
        "R": 0.004848946817219257,
        "X": 0.01916632615029812,
        "G": 0.0,
        "B": 0.0021101064048707485
      },
      "extension": {
        "length": 4531.807162628174,
        "rating": 148.38048219680786
      }
    },
    {
      "class": "Branch",
      "id": "branch_43354_43364_2",
      "ports": {
        "bus1": 43354,
        "bus2": 43364
      },
      "params": {
        "R": 0.004848946817219257,
        "X": 0.01916632615029812,
        "G": 0.0,
        "B": 0.0021101064048707485
      },
      "extension": {
        "length": 4531.807162628174,
        "rating": 148.38048219680786
      }
    },
    {
      "class": "Branch",
      "id": "branch_43354_44276_1",
      "ports": {
        "bus1": 44276,
        "bus2": 43354
      },
      "params": {
        "R": 0.004681976046413183,
        "X": 0.018989363685250282,
        "G": 0.0,
        "B": 0.0014186252374202013
      },
      "extension": {
        "length": 3204.3476892700196,
        "rating": 144.02124881744385
      }
    },
    {
      "class": "Branch",
      "id": "branch_43354_44276_2",
      "ports": {
        "bus1": 44276,
        "bus2": 43354
      },
      "params": {
        "R": 0.004681976046413183,
        "X": 0.018989363685250282,
        "G": 0.0,
        "B": 0.0014186252374202013
      },
      "extension": {
        "length": 3204.3476892700196,
        "rating": 144.02124881744385
      }
    },
    {
      "class": "Branch",
      "id": "branch_43356_44482_1",
      "ports": {
        "bus1": 43356,
        "bus2": 44482
      },
      "params": {
        "R": 0.01031865831464529,
        "X": 0.03449452295899391,
        "G": 0.0,
        "B": 0.004762011580169201
      },
      "extension": {
        "length": 9386.210308776856,
        "rating": 141.68834686279297
      }
    },
    {
      "class": "Branch",
      "id": "branch_43356_44482_2",
      "ports": {
        "bus1": 43356,
        "bus2": 44482
      },
      "params": {
        "R": 0.01031865831464529,
        "X": 0.03449452295899391,
        "G": 0.0,
        "B": 0.004762011580169201
      },
      "extension": {
        "length": 9386.210308776856,
        "rating": 141.68834686279297
      }
    },
    {
      "class": "Branch",
      "id": "branch_43357_43358_1",
      "ports": {
        "bus1": 43357,
        "bus2": 43358
      },
      "params": {
        "R": 0.0002513267390895635,
        "X": 0.0011563171865418553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43357_43363_1",
      "ports": {
        "bus1": 43357,
        "bus2": 43363
      },
      "params": {
        "R": 0.004548337310552597,
        "X": 0.017046868801116943,
        "G": 0.0,
        "B": 0.0017893110634759068
      },
      "extension": {
        "length": 3908.9218340148927,
        "rating": 146.77034616470337
      }
    },
    {
      "class": "Branch",
      "id": "branch_43357_43363_2",
      "ports": {
        "bus1": 43357,
        "bus2": 43363
      },
      "params": {
        "R": 0.004548337310552597,
        "X": 0.017046868801116943,
        "G": 0.0,
        "B": 0.0017893110634759068
      },
      "extension": {
        "length": 3908.9218340148927,
        "rating": 146.77034616470337
      }
    },
    {
      "class": "Branch",
      "id": "branch_43359_43364_1",
      "ports": {
        "bus1": 43364,
        "bus2": 43359
      },
      "params": {
        "R": 0.002272601006552577,
        "X": 0.010279550217092037,
        "G": 0.0,
        "B": 0.0017955527873709798
      },
      "extension": {
        "length": 3275.9667479553223,
        "rating": 144.8497772216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_43359_43364_2",
      "ports": {
        "bus1": 43364,
        "bus2": 43359
      },
      "params": {
        "R": 0.002272601006552577,
        "X": 0.010279550217092037,
        "G": 0.0,
        "B": 0.0017955527873709798
      },
      "extension": {
        "length": 3275.9667479553223,
        "rating": 144.8497772216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_43359_43494_1",
      "ports": {
        "bus1": 43359,
        "bus2": 43494
      },
      "params": {
        "R": 0.00830333773046732,
        "X": 0.03532605618238449,
        "G": 0.0,
        "B": 0.003837934229522943
      },
      "extension": {
        "length": 8337.871972595216,
        "rating": 148.00310134887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_43359_43494_2",
      "ports": {
        "bus1": 43359,
        "bus2": 43494
      },
      "params": {
        "R": 0.00830333773046732,
        "X": 0.03532605618238449,
        "G": 0.0,
        "B": 0.003837934229522943
      },
      "extension": {
        "length": 8337.871972595216,
        "rating": 148.00310134887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_43361_43362_1",
      "ports": {
        "bus1": 43362,
        "bus2": 43361
      },
      "params": {
        "R": 0.0005627859500236809,
        "X": 0.00590088777244091,
        "G": 0.0,
        "B": 0.03163754194974899
      },
      "extension": {
        "length": 8559.590043823242,
        "rating": 550.6612300872803
      }
    },
    {
      "class": "Branch",
      "id": "branch_43361_43505_1",
      "ports": {
        "bus1": 43361,
        "bus2": 43505
      },
      "params": {
        "R": 0.0018063000170513988,
        "X": 0.015103278681635857,
        "G": 0.0,
        "B": 0.07266044616699219
      },
      "extension": {
        "length": 23215.10060412598,
        "rating": 610.3584289550781
      }
    },
    {
      "class": "Branch",
      "id": "branch_43361_44360_1",
      "ports": {
        "bus1": 43361,
        "bus2": 44360
      },
      "params": {
        "R": 0.0008761483477428555,
        "X": 0.007577868644148111,
        "G": 0.0,
        "B": 0.03501366823911667
      },
      "extension": {
        "length": 10989.583208129883,
        "rating": 544.6364879608154
      }
    },
    {
      "class": "Branch",
      "id": "branch_43362_43501_1",
      "ports": {
        "bus1": 43501,
        "bus2": 43362
      },
      "params": {
        "R": 0.0006057405262254179,
        "X": 0.004623563960194588,
        "G": 0.0,
        "B": 0.027145808562636375
      },
      "extension": {
        "length": 8292.688521240234,
        "rating": 432.7807903289795
      }
    },
    {
      "class": "Branch",
      "id": "branch_43363_43369_1",
      "ports": {
        "bus1": 43369,
        "bus2": 43363
      },
      "params": {
        "R": 0.003845732193440199,
        "X": 0.016317246481776237,
        "G": 0.0,
        "B": 0.0018277902854606507
      },
      "extension": {
        "length": 3869.140843597412,
        "rating": 121.6712236404419
      }
    },
    {
      "class": "Branch",
      "id": "branch_43364_43365_1",
      "ports": {
        "bus1": 43364,
        "bus2": 43365
      },
      "params": {
        "R": 0.00029287301003932953,
        "X": 0.0010518881026655436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43364_43468_1",
      "ports": {
        "bus1": 43364,
        "bus2": 43468
      },
      "params": {
        "R": 0.0048237573355436325,
        "X": 0.021972641348838806,
        "G": 0.0,
        "B": 0.004710122477263212
      },
      "extension": {
        "length": 7588.368000549317,
        "rating": 139.57778215408325
      }
    },
    {
      "class": "Branch",
      "id": "branch_43364_43468_2",
      "ports": {
        "bus1": 43364,
        "bus2": 43468
      },
      "params": {
        "R": 0.0048237573355436325,
        "X": 0.021972641348838806,
        "G": 0.0,
        "B": 0.004710122477263212
      },
      "extension": {
        "length": 7588.368000549317,
        "rating": 139.57778215408325
      }
    },
    {
      "class": "Branch",
      "id": "branch_43366_43367_1",
      "ports": {
        "bus1": 43367,
        "bus2": 43366
      },
      "params": {
        "R": 0.0016400984022766352,
        "X": 0.060200199484825134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43366_43367_2",
      "ports": {
        "bus1": 43367,
        "bus2": 43366
      },
      "params": {
        "R": 0.0016400984022766352,
        "X": 0.060200199484825134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43366_43367_3",
      "ports": {
        "bus1": 43367,
        "bus2": 43366
      },
      "params": {
        "R": 0.0016400984022766352,
        "X": 0.060200199484825134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43366_43367_4",
      "ports": {
        "bus1": 43367,
        "bus2": 43366
      },
      "params": {
        "R": 0.0016400984022766352,
        "X": 0.060200199484825134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43366_43368_1",
      "ports": {
        "bus1": 43366,
        "bus2": 43368
      },
      "params": {
        "R": 0.00026227629859931767,
        "X": 0.001158750499598682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43366_44180_1",
      "ports": {
        "bus1": 43366,
        "bus2": 44180
      },
      "params": {
        "R": 0.0014583960874006152,
        "X": 0.01119447872042656,
        "G": 0.0,
        "B": 0.06184862181544304
      },
      "extension": {
        "length": 18851.127720336914,
        "rating": 615.4144287109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_43366_44307_1",
      "ports": {
        "bus1": 44307,
        "bus2": 43366
      },
      "params": {
        "R": 0.0016580820083618164,
        "X": 0.015993578359484673,
        "G": 0.0,
        "B": 0.03818611428141594
      },
      "extension": {
        "length": 16463.654379272462,
        "rating": 566.1215782165527
      }
    },
    {
      "class": "Branch",
      "id": "branch_43367_43370_1",
      "ports": {
        "bus1": 43367,
        "bus2": 43370
      },
      "params": {
        "R": 0.0017459237715229392,
        "X": 0.008379124104976654,
        "G": 0.0,
        "B": 0.001264907419681549
      },
      "extension": {
        "length": 2100.7757128601074,
        "rating": 146.06270790100098
      }
    },
    {
      "class": "Branch",
      "id": "branch_43367_43370_2",
      "ports": {
        "bus1": 43367,
        "bus2": 43370
      },
      "params": {
        "R": 0.0017459237715229392,
        "X": 0.008379124104976654,
        "G": 0.0,
        "B": 0.001264907419681549
      },
      "extension": {
        "length": 2100.7757128601074,
        "rating": 146.06270790100098
      }
    },
    {
      "class": "Branch",
      "id": "branch_43367_43465_1",
      "ports": {
        "bus1": 43465,
        "bus2": 43367
      },
      "params": {
        "R": 0.0036983368918299675,
        "X": 0.01625996083021164,
        "G": 0.0,
        "B": 0.0012669966090470552
      },
      "extension": {
        "length": 3285.3565934143066,
        "rating": 157.17642307281494
      }
    },
    {
      "class": "Branch",
      "id": "branch_43367_43465_2",
      "ports": {
        "bus1": 43465,
        "bus2": 43367
      },
      "params": {
        "R": 0.0036983368918299675,
        "X": 0.01625996083021164,
        "G": 0.0,
        "B": 0.0012669966090470552
      },
      "extension": {
        "length": 3285.3565934143066,
        "rating": 157.17642307281494
      }
    },
    {
      "class": "Branch",
      "id": "branch_43367_43465_3",
      "ports": {
        "bus1": 43465,
        "bus2": 43367
      },
      "params": {
        "R": 0.0036983368918299675,
        "X": 0.01625996083021164,
        "G": 0.0,
        "B": 0.0012669966090470552
      },
      "extension": {
        "length": 3285.3565934143066,
        "rating": 157.17642307281494
      }
    },
    {
      "class": "Branch",
      "id": "branch_43367_43466_1",
      "ports": {
        "bus1": 43466,
        "bus2": 43367
      },
      "params": {
        "R": 0.0060016862116754055,
        "X": 0.03093693032860756,
        "G": 0.0,
        "B": 0.0033432738855481143
      },
      "extension": {
        "length": 7062.230464233398,
        "rating": 129.48719263076782
      }
    },
    {
      "class": "Branch",
      "id": "branch_43369_44406_1",
      "ports": {
        "bus1": 44406,
        "bus2": 43369
      },
      "params": {
        "R": 0.002412852132692933,
        "X": 0.010586014948785305,
        "G": 0.0,
        "B": 0.0025227407459169626
      },
      "extension": {
        "length": 3981.928726593018,
        "rating": 117.78321266174316
      }
    },
    {
      "class": "Branch",
      "id": "branch_43370_43382_1",
      "ports": {
        "bus1": 43382,
        "bus2": 43370
      },
      "params": {
        "R": 0.0032802538480609655,
        "X": 0.015539568848907948,
        "G": 0.0,
        "B": 0.002712051384150982
      },
      "extension": {
        "length": 4486.616421020508,
        "rating": 136.75512075424194
      }
    },
    {
      "class": "Branch",
      "id": "branch_43370_43465_1",
      "ports": {
        "bus1": 43370,
        "bus2": 43465
      },
      "params": {
        "R": 0.005298882722854614,
        "X": 0.025369612500071526,
        "G": 0.0,
        "B": 0.0025146459229290485
      },
      "extension": {
        "length": 5692.3674279785155,
        "rating": 124.87013339996338
      }
    },
    {
      "class": "Branch",
      "id": "branch_43371_43465_1",
      "ports": {
        "bus1": 43465,
        "bus2": 43371
      },
      "params": {
        "R": 0.0034129160922020674,
        "X": 0.017488503828644753,
        "G": 0.0,
        "B": 0.0015668756095692515
      },
      "extension": {
        "length": 3765.6357544555667,
        "rating": 145.9019422531128
      }
    },
    {
      "class": "Branch",
      "id": "branch_43371_43465_2",
      "ports": {
        "bus1": 43465,
        "bus2": 43371
      },
      "params": {
        "R": 0.0034129160922020674,
        "X": 0.017488503828644753,
        "G": 0.0,
        "B": 0.0015668756095692515
      },
      "extension": {
        "length": 3765.6357544555667,
        "rating": 145.9019422531128
      }
    },
    {
      "class": "Branch",
      "id": "branch_43371_44259_1",
      "ports": {
        "bus1": 44259,
        "bus2": 43371
      },
      "params": {
        "R": 0.0025358388666063547,
        "X": 0.011107574217021465,
        "G": 0.0,
        "B": 0.001726139336824417
      },
      "extension": {
        "length": 3300.2321621704104,
        "rating": 133.1242799758911
      }
    },
    {
      "class": "Branch",
      "id": "branch_43372_44259_1",
      "ports": {
        "bus1": 44259,
        "bus2": 43372
      },
      "params": {
        "R": 0.006667417008429766,
        "X": 0.019618550315499306,
        "G": 0.0,
        "B": 0.0016090776771306992
      },
      "extension": {
        "length": 3797.168015808106,
        "rating": 135.31851768493652
      }
    },
    {
      "class": "Branch",
      "id": "branch_43372_44406_1",
      "ports": {
        "bus1": 44406,
        "bus2": 43372
      },
      "params": {
        "R": 0.0030067639891058207,
        "X": 0.01524896640330553,
        "G": 0.0,
        "B": 0.0027348604053258896
      },
      "extension": {
        "length": 4643.3848636779785,
        "rating": 136.66887283325195
      }
    },
    {
      "class": "Branch",
      "id": "branch_43373_43378_1",
      "ports": {
        "bus1": 43373,
        "bus2": 43378
      },
      "params": {
        "R": 0.0052094487473368645,
        "X": 0.021897880360484123,
        "G": 0.0,
        "B": 0.001070639700628817
      },
      "extension": {
        "length": 3630.1226190490725,
        "rating": 164.60397243499756
      }
    },
    {
      "class": "Branch",
      "id": "branch_43373_43378_2",
      "ports": {
        "bus1": 43373,
        "bus2": 43378
      },
      "params": {
        "R": 0.0052094487473368645,
        "X": 0.021897880360484123,
        "G": 0.0,
        "B": 0.001070639700628817
      },
      "extension": {
        "length": 3630.1226190490725,
        "rating": 164.60397243499756
      }
    },
    {
      "class": "Branch",
      "id": "branch_43373_43378_3",
      "ports": {
        "bus1": 43373,
        "bus2": 43378
      },
      "params": {
        "R": 0.0052094487473368645,
        "X": 0.021897880360484123,
        "G": 0.0,
        "B": 0.001070639700628817
      },
      "extension": {
        "length": 3630.1226190490725,
        "rating": 164.60397243499756
      }
    },
    {
      "class": "Branch",
      "id": "branch_43373_43380_1",
      "ports": {
        "bus1": 43373,
        "bus2": 43380
      },
      "params": {
        "R": 0.002703418955206871,
        "X": 0.011681530624628067,
        "G": 0.0,
        "B": 0.0010446201777085662
      },
      "extension": {
        "length": 2516.7845817718508,
        "rating": 168.78403425216675
      }
    },
    {
      "class": "Branch",
      "id": "branch_43373_43380_2",
      "ports": {
        "bus1": 43373,
        "bus2": 43380
      },
      "params": {
        "R": 0.002703418955206871,
        "X": 0.011681530624628067,
        "G": 0.0,
        "B": 0.0010446201777085662
      },
      "extension": {
        "length": 2516.7845817718508,
        "rating": 168.78403425216675
      }
    },
    {
      "class": "Branch",
      "id": "branch_43373_43380_3",
      "ports": {
        "bus1": 43373,
        "bus2": 43380
      },
      "params": {
        "R": 0.002703418955206871,
        "X": 0.011681530624628067,
        "G": 0.0,
        "B": 0.0010446201777085662
      },
      "extension": {
        "length": 2516.7845817718508,
        "rating": 168.78403425216675
      }
    },
    {
      "class": "Branch",
      "id": "branch_43373_43380_4",
      "ports": {
        "bus1": 43373,
        "bus2": 43380
      },
      "params": {
        "R": 0.002703418955206871,
        "X": 0.011681530624628067,
        "G": 0.0,
        "B": 0.0010446201777085662
      },
      "extension": {
        "length": 2516.7845817718508,
        "rating": 168.78403425216675
      }
    },
    {
      "class": "Branch",
      "id": "branch_43373_43380_5",
      "ports": {
        "bus1": 43373,
        "bus2": 43380
      },
      "params": {
        "R": 0.002703418955206871,
        "X": 0.011681530624628067,
        "G": 0.0,
        "B": 0.0010446201777085662
      },
      "extension": {
        "length": 2516.7845817718508,
        "rating": 168.78403425216675
      }
    },
    {
      "class": "Branch",
      "id": "branch_43374_43375_1",
      "ports": {
        "bus1": 43374,
        "bus2": 43375
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43376_43377_1",
      "ports": {
        "bus1": 43376,
        "bus2": 43377
      },
      "params": {
        "R": 0.00028651609318330884,
        "X": 0.0010003646602854133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43376_43378_1",
      "ports": {
        "bus1": 43376,
        "bus2": 43378
      },
      "params": {
        "R": 0.0031791343353688717,
        "X": 0.015337517485022545,
        "G": 0.0,
        "B": 0.0018001990392804148
      },
      "extension": {
        "length": 3712.295661437988,
        "rating": 130.06232976913452
      }
    },
    {
      "class": "Branch",
      "id": "branch_43378_44408_1",
      "ports": {
        "bus1": 44408,
        "bus2": 43378
      },
      "params": {
        "R": 0.003386860713362694,
        "X": 0.017798731103539467,
        "G": 0.0,
        "B": 0.0020183525048196316
      },
      "extension": {
        "length": 4459.04391796875,
        "rating": 144.77081298828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_43378_44408_2",
      "ports": {
        "bus1": 44408,
        "bus2": 43378
      },
      "params": {
        "R": 0.003386860713362694,
        "X": 0.017798731103539467,
        "G": 0.0,
        "B": 0.0020183525048196316
      },
      "extension": {
        "length": 4459.04391796875,
        "rating": 144.77081298828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_43379_43380_1",
      "ports": {
        "bus1": 43380,
        "bus2": 43379
      },
      "params": {
        "R": 0.0012424819869920611,
        "X": 0.040351301431655884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43379_43380_2",
      "ports": {
        "bus1": 43380,
        "bus2": 43379
      },
      "params": {
        "R": 0.0012424819869920611,
        "X": 0.040351301431655884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43379_43380_3",
      "ports": {
        "bus1": 43380,
        "bus2": 43379
      },
      "params": {
        "R": 0.0012424819869920611,
        "X": 0.040351301431655884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43379_43380_4",
      "ports": {
        "bus1": 43380,
        "bus2": 43379
      },
      "params": {
        "R": 0.0012424819869920611,
        "X": 0.040351301431655884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43379_43380_5",
      "ports": {
        "bus1": 43380,
        "bus2": 43379
      },
      "params": {
        "R": 0.0012424819869920611,
        "X": 0.040351301431655884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43379_43380_6",
      "ports": {
        "bus1": 43380,
        "bus2": 43379
      },
      "params": {
        "R": 0.0012424819869920611,
        "X": 0.040351301431655884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43379_43381_1",
      "ports": {
        "bus1": 43379,
        "bus2": 43381
      },
      "params": {
        "R": 0.0002733487344812602,
        "X": 0.0010922757210209966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43379_43562_1",
      "ports": {
        "bus1": 43562,
        "bus2": 43379
      },
      "params": {
        "R": 0.0009705156553536654,
        "X": 0.00772497383877635,
        "G": 0.0,
        "B": 0.0227423757314682
      },
      "extension": {
        "length": 9452.376642150879,
        "rating": 553.5350322723389
      }
    },
    {
      "class": "Branch",
      "id": "branch_43379_43636_1",
      "ports": {
        "bus1": 43379,
        "bus2": 43636
      },
      "params": {
        "R": 0.0016930188285186887,
        "X": 0.015577982179820538,
        "G": 0.0,
        "B": 0.07015392929315567
      },
      "extension": {
        "length": 22916.59775463867,
        "rating": 696.6132164001465
      }
    },
    {
      "class": "Branch",
      "id": "branch_43379_43636_2",
      "ports": {
        "bus1": 43379,
        "bus2": 43636
      },
      "params": {
        "R": 0.0016930188285186887,
        "X": 0.015577982179820538,
        "G": 0.0,
        "B": 0.07015392929315567
      },
      "extension": {
        "length": 22916.59775463867,
        "rating": 696.6132164001465
      }
    },
    {
      "class": "Branch",
      "id": "branch_43379_43636_3",
      "ports": {
        "bus1": 43379,
        "bus2": 43636
      },
      "params": {
        "R": 0.0016930188285186887,
        "X": 0.015577982179820538,
        "G": 0.0,
        "B": 0.07015392929315567
      },
      "extension": {
        "length": 22916.59775463867,
        "rating": 696.6132164001465
      }
    },
    {
      "class": "Branch",
      "id": "branch_43380_43405_1",
      "ports": {
        "bus1": 43405,
        "bus2": 43380
      },
      "params": {
        "R": 0.0043314192444086075,
        "X": 0.018741322681307793,
        "G": 0.0,
        "B": 0.0023217033594846725
      },
      "extension": {
        "length": 4543.097845550537,
        "rating": 122.82633781433105
      }
    },
    {
      "class": "Branch",
      "id": "branch_43380_43459_1",
      "ports": {
        "bus1": 43380,
        "bus2": 43459
      },
      "params": {
        "R": 0.0046837422996759415,
        "X": 0.022135762497782707,
        "G": 0.0,
        "B": 0.004961876664310694
      },
      "extension": {
        "length": 6799.944055297852,
        "rating": 115.49365520477295
      }
    },
    {
      "class": "Branch",
      "id": "branch_43380_43471_1",
      "ports": {
        "bus1": 43380,
        "bus2": 43471
      },
      "params": {
        "R": 0.0032806757371872663,
        "X": 0.011513377539813519,
        "G": 0.0,
        "B": 0.0010612180922180414
      },
      "extension": {
        "length": 2592.168096725464,
        "rating": 142.53286123275757
      }
    },
    {
      "class": "Branch",
      "id": "branch_43380_43471_2",
      "ports": {
        "bus1": 43380,
        "bus2": 43471
      },
      "params": {
        "R": 0.0032806757371872663,
        "X": 0.011513377539813519,
        "G": 0.0,
        "B": 0.0010612180922180414
      },
      "extension": {
        "length": 2592.168096725464,
        "rating": 142.53286123275757
      }
    },
    {
      "class": "Branch",
      "id": "branch_43382_43470_1",
      "ports": {
        "bus1": 43470,
        "bus2": 43382
      },
      "params": {
        "R": 0.00341572193428874,
        "X": 0.01600576937198639,
        "G": 0.0,
        "B": 0.0027957705315202475
      },
      "extension": {
        "length": 4809.6636328125005,
        "rating": 132.9506754875183
      }
    },
    {
      "class": "Branch",
      "id": "branch_43383_43390_1",
      "ports": {
        "bus1": 43390,
        "bus2": 43383
      },
      "params": {
        "R": 0.004900303203612566,
        "X": 0.01521854754537344,
        "G": 0.0,
        "B": 0.0011156803229823709
      },
      "extension": {
        "length": 3151.7559982452394,
        "rating": 110.42251586914062
      }
    },
    {
      "class": "Branch",
      "id": "branch_43383_43479_1",
      "ports": {
        "bus1": 43383,
        "bus2": 43479
      },
      "params": {
        "R": 0.0032466622069478035,
        "X": 0.013842961750924587,
        "G": 0.0,
        "B": 0.002090084133669734
      },
      "extension": {
        "length": 3716.359401763916,
        "rating": 110.7752799987793
      }
    },
    {
      "class": "Branch",
      "id": "branch_43383_43486_1",
      "ports": {
        "bus1": 43486,
        "bus2": 43383
      },
      "params": {
        "R": 0.004593656398355961,
        "X": 0.02022777870297432,
        "G": 0.0,
        "B": 0.002203114330768585
      },
      "extension": {
        "length": 4883.3335546875005,
        "rating": 115.59242010116577
      }
    },
    {
      "class": "Branch",
      "id": "branch_43384_43385_1",
      "ports": {
        "bus1": 43384,
        "bus2": 43385
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43384_43557_1",
      "ports": {
        "bus1": 43557,
        "bus2": 43384
      },
      "params": {
        "R": 0.0062212394550442696,
        "X": 0.023065617308020592,
        "G": 0.0,
        "B": 0.0025121953804045916
      },
      "extension": {
        "length": 5460.454130218506,
        "rating": 151.27419233322144
      }
    },
    {
      "class": "Branch",
      "id": "branch_43384_43557_2",
      "ports": {
        "bus1": 43557,
        "bus2": 43384
      },
      "params": {
        "R": 0.0062212394550442696,
        "X": 0.023065617308020592,
        "G": 0.0,
        "B": 0.0025121953804045916
      },
      "extension": {
        "length": 5460.454130218506,
        "rating": 151.27419233322144
      }
    },
    {
      "class": "Branch",
      "id": "branch_43384_43557_3",
      "ports": {
        "bus1": 43557,
        "bus2": 43384
      },
      "params": {
        "R": 0.0062212394550442696,
        "X": 0.023065617308020592,
        "G": 0.0,
        "B": 0.0025121953804045916
      },
      "extension": {
        "length": 5460.454130218506,
        "rating": 151.27419233322144
      }
    },
    {
      "class": "Branch",
      "id": "branch_43384_43890_1",
      "ports": {
        "bus1": 43384,
        "bus2": 43890
      },
      "params": {
        "R": 0.007658929098397493,
        "X": 0.033292513340711594,
        "G": 0.0,
        "B": 0.007758722640573979
      },
      "extension": {
        "length": 11913.366426086426,
        "rating": 157.1197748184204
      }
    },
    {
      "class": "Branch",
      "id": "branch_43384_43890_2",
      "ports": {
        "bus1": 43384,
        "bus2": 43890
      },
      "params": {
        "R": 0.007658929098397493,
        "X": 0.033292513340711594,
        "G": 0.0,
        "B": 0.007758722640573979
      },
      "extension": {
        "length": 11913.366426086426,
        "rating": 157.1197748184204
      }
    },
    {
      "class": "Branch",
      "id": "branch_43384_43890_3",
      "ports": {
        "bus1": 43384,
        "bus2": 43890
      },
      "params": {
        "R": 0.007658929098397493,
        "X": 0.033292513340711594,
        "G": 0.0,
        "B": 0.007758722640573979
      },
      "extension": {
        "length": 11913.366426086426,
        "rating": 157.1197748184204
      }
    },
    {
      "class": "Branch",
      "id": "branch_43386_43403_1",
      "ports": {
        "bus1": 43386,
        "bus2": 43403
      },
      "params": {
        "R": 0.0081056272611022,
        "X": 0.028137333691120148,
        "G": 0.0,
        "B": 0.0030089605133980513
      },
      "extension": {
        "length": 6757.968315124512,
        "rating": 98.28645586967468
      }
    },
    {
      "class": "Branch",
      "id": "branch_43386_43616_1",
      "ports": {
        "bus1": 43616,
        "bus2": 43386
      },
      "params": {
        "R": 0.004995998460799456,
        "X": 0.02693978324532509,
        "G": 0.0,
        "B": 0.0020327295642346144
      },
      "extension": {
        "length": 5704.0176354675295,
        "rating": 134.39440727233887
      }
    },
    {
      "class": "Branch",
      "id": "branch_43387_43388_1",
      "ports": {
        "bus1": 43387,
        "bus2": 43388
      },
      "params": {
        "R": 0.00028800024301745,
        "X": 0.0010534240864217281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43387_43391_1",
      "ports": {
        "bus1": 43387,
        "bus2": 43391
      },
      "params": {
        "R": 0.0013739945134148002,
        "X": 0.012965216301381588,
        "G": 0.0,
        "B": 0.01810351014137268
      },
      "extension": {
        "length": 10436.67202697754,
        "rating": 510.46056747436523
      }
    },
    {
      "class": "Branch",
      "id": "branch_43387_43429_1",
      "ports": {
        "bus1": 43387,
        "bus2": 43429
      },
      "params": {
        "R": 0.0011640333104878664,
        "X": 0.008901183493435383,
        "G": 0.0,
        "B": 0.04004925489425659
      },
      "extension": {
        "length": 12902.049775634767,
        "rating": 429.68173027038574
      }
    },
    {
      "class": "Branch",
      "id": "branch_43387_43868_1",
      "ports": {
        "bus1": 43387,
        "bus2": 43868
      },
      "params": {
        "R": 0.0021604218054562807,
        "X": 0.017526112496852875,
        "G": 0.0,
        "B": 0.05298443138599396
      },
      "extension": {
        "length": 21844.546912353515,
        "rating": 600.6633281707764
      }
    },
    {
      "class": "Branch",
      "id": "branch_43387_43893_1",
      "ports": {
        "bus1": 43387,
        "bus2": 43893
      },
      "params": {
        "R": 0.001442505163140595,
        "X": 0.012966079637408257,
        "G": 0.0,
        "B": 0.0986519306898117
      },
      "extension": {
        "length": 24072.23786682129,
        "rating": 600.1574516296387
      }
    },
    {
      "class": "Branch",
      "id": "branch_43389_43436_1",
      "ports": {
        "bus1": 43389,
        "bus2": 43436
      },
      "params": {
        "R": 0.0036007356829941273,
        "X": 0.016598861664533615,
        "G": 0.0,
        "B": 0.0021502994932234287
      },
      "extension": {
        "length": 4204.48978125,
        "rating": 110.60159206390381
      }
    },
    {
      "class": "Branch",
      "id": "branch_43390_43479_1",
      "ports": {
        "bus1": 43479,
        "bus2": 43390
      },
      "params": {
        "R": 0.0018551107496023178,
        "X": 0.007534552365541458,
        "G": 0.0,
        "B": 0.001104357186704874
      },
      "extension": {
        "length": 1968.8069832000733,
        "rating": 126.94116830825806
      }
    },
    {
      "class": "Branch",
      "id": "branch_43391_43406_1",
      "ports": {
        "bus1": 43391,
        "bus2": 43406
      },
      "params": {
        "R": 0.00175720255356282,
        "X": 0.016845902428030968,
        "G": 0.0,
        "B": 0.0401797853410244
      },
      "extension": {
        "length": 18622.230668701173,
        "rating": 445.27645111083984
      }
    },
    {
      "class": "Branch",
      "id": "branch_43391_43441_1",
      "ports": {
        "bus1": 43391,
        "bus2": 43441
      },
      "params": {
        "R": 0.0014273410197347403,
        "X": 0.011616678908467293,
        "G": 0.0,
        "B": 0.04746543988585472
      },
      "extension": {
        "length": 15008.860666625977,
        "rating": 509.3900203704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_43391_43559_1",
      "ports": {
        "bus1": 43559,
        "bus2": 43391
      },
      "params": {
        "R": 0.0020446269772946835,
        "X": 0.014780412428081036,
        "G": 0.0,
        "B": 0.045671381056308746
      },
      "extension": {
        "length": 17855.11651574707,
        "rating": 593.9216136932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_43391_43562_1",
      "ports": {
        "bus1": 43391,
        "bus2": 43562
      },
      "params": {
        "R": 0.0014530246844515204,
        "X": 0.01400583516806364,
        "G": 0.0,
        "B": 0.1727403849363327
      },
      "extension": {
        "length": 33005.76108618164,
        "rating": 452.6957035064697
      }
    },
    {
      "class": "Branch",
      "id": "branch_43391_43636_1",
      "ports": {
        "bus1": 43391,
        "bus2": 43636
      },
      "params": {
        "R": 0.0015723423566669226,
        "X": 0.013362892903387547,
        "G": 0.0,
        "B": 0.2394515573978424
      },
      "extension": {
        "length": 43287.90584765625,
        "rating": 582.682991027832
      }
    },
    {
      "class": "Branch",
      "id": "branch_43392_43403_1",
      "ports": {
        "bus1": 43392,
        "bus2": 43403
      },
      "params": {
        "R": 0.002326559042558074,
        "X": 0.011583429761230946,
        "G": 0.0,
        "B": 0.002049276838079095
      },
      "extension": {
        "length": 3517.6106145629883,
        "rating": 115.33324718475342
      }
    },
    {
      "class": "Branch",
      "id": "branch_43392_43480_1",
      "ports": {
        "bus1": 43392,
        "bus2": 43480
      },
      "params": {
        "R": 0.012719675898551941,
        "X": 0.04854445531964302,
        "G": 0.0,
        "B": 0.007586677558720112
      },
      "extension": {
        "length": 14330.701409545898,
        "rating": 122.61437177658081
      }
    },
    {
      "class": "Branch",
      "id": "branch_43392_43527_1",
      "ports": {
        "bus1": 43392,
        "bus2": 43527
      },
      "params": {
        "R": 0.008426531217992306,
        "X": 0.042457737028598785,
        "G": 0.0,
        "B": 0.0028912301640957594
      },
      "extension": {
        "length": 8621.807362426758,
        "rating": 95.72192430496216
      }
    },
    {
      "class": "Branch",
      "id": "branch_43393_43394_1",
      "ports": {
        "bus1": 43393,
        "bus2": 43394
      },
      "params": {
        "R": 0.00020274829876143485,
        "X": 0.001047302270308137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43394_43396_1",
      "ports": {
        "bus1": 43396,
        "bus2": 43394
      },
      "params": {
        "R": 0.004911326337605715,
        "X": 0.019214419648051262,
        "G": 0.0,
        "B": 0.0018903220770880578
      },
      "extension": {
        "length": 4264.497769592285,
        "rating": 131.2814235687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_43394_43516_1",
      "ports": {
        "bus1": 43516,
        "bus2": 43394
      },
      "params": {
        "R": 0.002707459731027484,
        "X": 0.012555992230772972,
        "G": 0.0,
        "B": 0.002635027514770627
      },
      "extension": {
        "length": 3972.1129768981937,
        "rating": 100.37200450897217
      }
    },
    {
      "class": "Branch",
      "id": "branch_43395_43444_1",
      "ports": {
        "bus1": 43444,
        "bus2": 43395
      },
      "params": {
        "R": 0.004612155258655548,
        "X": 0.018066808581352234,
        "G": 0.0,
        "B": 0.0017362035578116775
      },
      "extension": {
        "length": 4213.465233398438,
        "rating": 142.7798867225647
      }
    },
    {
      "class": "Branch",
      "id": "branch_43395_43444_2",
      "ports": {
        "bus1": 43444,
        "bus2": 43395
      },
      "params": {
        "R": 0.004612155258655548,
        "X": 0.018066808581352234,
        "G": 0.0,
        "B": 0.0017362035578116775
      },
      "extension": {
        "length": 4213.465233398438,
        "rating": 142.7798867225647
      }
    },
    {
      "class": "Branch",
      "id": "branch_43395_43543_1",
      "ports": {
        "bus1": 43543,
        "bus2": 43395
      },
      "params": {
        "R": 0.003994024824351072,
        "X": 0.014680005609989166,
        "G": 0.0,
        "B": 0.0012211280409246683
      },
      "extension": {
        "length": 3257.739965148926,
        "rating": 139.81776237487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_43395_43543_2",
      "ports": {
        "bus1": 43543,
        "bus2": 43395
      },
      "params": {
        "R": 0.003994024824351072,
        "X": 0.014680005609989166,
        "G": 0.0,
        "B": 0.0012211280409246683
      },
      "extension": {
        "length": 3257.739965148926,
        "rating": 139.81776237487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_43396_43397_1",
      "ports": {
        "bus1": 43396,
        "bus2": 43397
      },
      "params": {
        "R": 0.0002911293413490057,
        "X": 0.001106484909541905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43396_43398_1",
      "ports": {
        "bus1": 43396,
        "bus2": 43398
      },
      "params": {
        "R": 0.005639287177473307,
        "X": 0.02577899768948555,
        "G": 0.0,
        "B": 0.0029409020207822323
      },
      "extension": {
        "length": 6372.575246063233,
        "rating": 149.24708604812622
      }
    },
    {
      "class": "Branch",
      "id": "branch_43396_43398_2",
      "ports": {
        "bus1": 43396,
        "bus2": 43398
      },
      "params": {
        "R": 0.005639287177473307,
        "X": 0.02577899768948555,
        "G": 0.0,
        "B": 0.0029409020207822323
      },
      "extension": {
        "length": 6372.575246063233,
        "rating": 149.24708604812622
      }
    },
    {
      "class": "Branch",
      "id": "branch_43396_43398_3",
      "ports": {
        "bus1": 43396,
        "bus2": 43398
      },
      "params": {
        "R": 0.005639287177473307,
        "X": 0.02577899768948555,
        "G": 0.0,
        "B": 0.0029409020207822323
      },
      "extension": {
        "length": 6372.575246063233,
        "rating": 149.24708604812622
      }
    },
    {
      "class": "Branch",
      "id": "branch_43396_43519_1",
      "ports": {
        "bus1": 43396,
        "bus2": 43519
      },
      "params": {
        "R": 0.006026748102158308,
        "X": 0.025143584236502647,
        "G": 0.0,
        "B": 0.0052057490684092045
      },
      "extension": {
        "length": 7920.624719970703,
        "rating": 140.382182598114
      }
    },
    {
      "class": "Branch",
      "id": "branch_43396_43519_2",
      "ports": {
        "bus1": 43396,
        "bus2": 43519
      },
      "params": {
        "R": 0.006026748102158308,
        "X": 0.025143584236502647,
        "G": 0.0,
        "B": 0.0052057490684092045
      },
      "extension": {
        "length": 7920.624719970703,
        "rating": 140.382182598114
      }
    },
    {
      "class": "Branch",
      "id": "branch_43398_43765_1",
      "ports": {
        "bus1": 43398,
        "bus2": 43765
      },
      "params": {
        "R": 0.005294475704431534,
        "X": 0.022403059527277946,
        "G": 0.0,
        "B": 0.0027909770142287016
      },
      "extension": {
        "length": 5394.909386810303,
        "rating": 98.89678359031677
      }
    },
    {
      "class": "Branch",
      "id": "branch_43398_43773_1",
      "ports": {
        "bus1": 43773,
        "bus2": 43398
      },
      "params": {
        "R": 0.006794053129851818,
        "X": 0.0290445014834404,
        "G": 0.0,
        "B": 0.0034911998081952338
      },
      "extension": {
        "length": 7590.669418212891,
        "rating": 152.21511125564575
      }
    },
    {
      "class": "Branch",
      "id": "branch_43398_43773_2",
      "ports": {
        "bus1": 43773,
        "bus2": 43398
      },
      "params": {
        "R": 0.006794053129851818,
        "X": 0.0290445014834404,
        "G": 0.0,
        "B": 0.0034911998081952338
      },
      "extension": {
        "length": 7590.669418212891,
        "rating": 152.21511125564575
      }
    },
    {
      "class": "Branch",
      "id": "branch_43398_43773_3",
      "ports": {
        "bus1": 43773,
        "bus2": 43398
      },
      "params": {
        "R": 0.006794053129851818,
        "X": 0.0290445014834404,
        "G": 0.0,
        "B": 0.0034911998081952338
      },
      "extension": {
        "length": 7590.669418212891,
        "rating": 152.21511125564575
      }
    },
    {
      "class": "Branch",
      "id": "branch_43399_43400_1",
      "ports": {
        "bus1": 43399,
        "bus2": 43400
      },
      "params": {
        "R": 0.00026331309345550835,
        "X": 0.001160216866992414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43399_43779_1",
      "ports": {
        "bus1": 43399,
        "bus2": 43779
      },
      "params": {
        "R": 0.005165215581655502,
        "X": 0.022816281765699387,
        "G": 0.0,
        "B": 0.002535982057452202
      },
      "extension": {
        "length": 5534.646264404297,
        "rating": 139.1177535057068
      }
    },
    {
      "class": "Branch",
      "id": "branch_43399_44117_1",
      "ports": {
        "bus1": 43399,
        "bus2": 44117
      },
      "params": {
        "R": 0.006049894727766514,
        "X": 0.022488193586468697,
        "G": 0.0,
        "B": 0.0021706365514546633
      },
      "extension": {
        "length": 5263.709011413574,
        "rating": 151.55631303787231
      }
    },
    {
      "class": "Branch",
      "id": "branch_43399_44117_2",
      "ports": {
        "bus1": 43399,
        "bus2": 44117
      },
      "params": {
        "R": 0.006049894727766514,
        "X": 0.022488193586468697,
        "G": 0.0,
        "B": 0.0021706365514546633
      },
      "extension": {
        "length": 5263.709011413574,
        "rating": 151.55631303787231
      }
    },
    {
      "class": "Branch",
      "id": "branch_43399_44117_3",
      "ports": {
        "bus1": 43399,
        "bus2": 44117
      },
      "params": {
        "R": 0.006049894727766514,
        "X": 0.022488193586468697,
        "G": 0.0,
        "B": 0.0021706365514546633
      },
      "extension": {
        "length": 5263.709011413574,
        "rating": 151.55631303787231
      }
    },
    {
      "class": "Branch",
      "id": "branch_43399_44336_1",
      "ports": {
        "bus1": 43399,
        "bus2": 44336
      },
      "params": {
        "R": 0.004236866254359484,
        "X": 0.016391603276133537,
        "G": 0.0,
        "B": 0.0023459126241505146
      },
      "extension": {
        "length": 4137.740611358643,
        "rating": 137.84362077713013
      }
    },
    {
      "class": "Branch",
      "id": "branch_43401_43402_1",
      "ports": {
        "bus1": 43401,
        "bus2": 43402
      },
      "params": {
        "R": 0.0002579892461653799,
        "X": 0.0011140935821458697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43401_43442_1",
      "ports": {
        "bus1": 43401,
        "bus2": 43442
      },
      "params": {
        "R": 0.011918516829609871,
        "X": 0.046526048332452774,
        "G": 0.0,
        "B": 0.004929831717163324
      },
      "extension": {
        "length": 10118.954373596192,
        "rating": 146.23937606811523
      }
    },
    {
      "class": "Branch",
      "id": "branch_43401_43442_2",
      "ports": {
        "bus1": 43401,
        "bus2": 43442
      },
      "params": {
        "R": 0.011918516829609871,
        "X": 0.046526048332452774,
        "G": 0.0,
        "B": 0.004929831717163324
      },
      "extension": {
        "length": 10118.954373596192,
        "rating": 146.23937606811523
      }
    },
    {
      "class": "Branch",
      "id": "branch_43401_43616_1",
      "ports": {
        "bus1": 43401,
        "bus2": 43616
      },
      "params": {
        "R": 0.007434763014316559,
        "X": 0.027147021144628525,
        "G": 0.0,
        "B": 0.0020195799879729748
      },
      "extension": {
        "length": 5627.369453521728,
        "rating": 140.8174991607666
      }
    },
    {
      "class": "Branch",
      "id": "branch_43401_43616_2",
      "ports": {
        "bus1": 43401,
        "bus2": 43616
      },
      "params": {
        "R": 0.007434763014316559,
        "X": 0.027147021144628525,
        "G": 0.0,
        "B": 0.0020195799879729748
      },
      "extension": {
        "length": 5627.369453521728,
        "rating": 140.8174991607666
      }
    },
    {
      "class": "Branch",
      "id": "branch_43403_43404_1",
      "ports": {
        "bus1": 43404,
        "bus2": 43403
      },
      "params": {
        "R": 0.0032198999542742968,
        "X": 0.01632196456193924,
        "G": 0.0,
        "B": 0.001213868148624897
      },
      "extension": {
        "length": 3423.650768371582,
        "rating": 127.0315408706665
      }
    },
    {
      "class": "Branch",
      "id": "branch_43403_44094_1",
      "ports": {
        "bus1": 43403,
        "bus2": 44094
      },
      "params": {
        "R": 0.009251929819583893,
        "X": 0.028341829776763916,
        "G": 0.0,
        "B": 0.005039255600422621
      },
      "extension": {
        "length": 8945.424748718262,
        "rating": 128.5305142402649
      }
    },
    {
      "class": "Branch",
      "id": "branch_43405_43408_1",
      "ports": {
        "bus1": 43408,
        "bus2": 43405
      },
      "params": {
        "R": 0.0059992466121912,
        "X": 0.02804836630821228,
        "G": 0.0,
        "B": 0.0023697589058429003
      },
      "extension": {
        "length": 5798.585258514405,
        "rating": 106.65597915649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_43406_43407_1",
      "ports": {
        "bus1": 43406,
        "bus2": 43407
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43408_43561_1",
      "ports": {
        "bus1": 43561,
        "bus2": 43408
      },
      "params": {
        "R": 0.005891289561986923,
        "X": 0.025514908134937286,
        "G": 0.0,
        "B": 0.0025683362036943436
      },
      "extension": {
        "length": 5831.275518951416,
        "rating": 142.94806718826294
      }
    },
    {
      "class": "Branch",
      "id": "branch_43408_43561_2",
      "ports": {
        "bus1": 43561,
        "bus2": 43408
      },
      "params": {
        "R": 0.005891289561986923,
        "X": 0.025514908134937286,
        "G": 0.0,
        "B": 0.0025683362036943436
      },
      "extension": {
        "length": 5831.275518951416,
        "rating": 142.94806718826294
      }
    },
    {
      "class": "Branch",
      "id": "branch_43408_43684_1",
      "ports": {
        "bus1": 43408,
        "bus2": 43684
      },
      "params": {
        "R": 0.00913329143077135,
        "X": 0.031117919832468033,
        "G": 0.0,
        "B": 0.0042995489202439785
      },
      "extension": {
        "length": 8880.604426208496,
        "rating": 134.80879068374634
      }
    },
    {
      "class": "Branch",
      "id": "branch_43409_43410_1",
      "ports": {
