        "bus1": 43409,
        "bus2": 43410
      },
      "params": {
        "R": 0.0002539197448641062,
        "X": 0.0011136720422655344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43409_43660_1",
      "ports": {
        "bus1": 43409,
        "bus2": 43660
      },
      "params": {
        "R": 0.0029628919437527657,
        "X": 0.012379656545817852,
        "G": 0.0,
        "B": 0.0011385141406208277
      },
      "extension": {
        "length": 2755.531915878296,
        "rating": 115.38068056106567
      }
    },
    {
      "class": "Branch",
      "id": "branch_43409_43682_1",
      "ports": {
        "bus1": 43409,
        "bus2": 43682
      },
      "params": {
        "R": 0.0023146644234657288,
        "X": 0.012030146084725857,
        "G": 0.0,
        "B": 0.002717521507292986
      },
      "extension": {
        "length": 3490.236483123779,
        "rating": 107.17979669570923
      }
    },
    {
      "class": "Branch",
      "id": "branch_43409_43691_1",
      "ports": {
        "bus1": 43409,
        "bus2": 43691
      },
      "params": {
        "R": 0.008076141588389874,
        "X": 0.03571094200015068,
        "G": 0.0,
        "B": 0.004394459538161755
      },
      "extension": {
        "length": 8424.658977539062,
        "rating": 134.9934697151184
      }
    },
    {
      "class": "Branch",
      "id": "branch_43411_43459_1",
      "ports": {
        "bus1": 43459,
        "bus2": 43411
      },
      "params": {
        "R": 0.004720711149275303,
        "X": 0.01975184865295887,
        "G": 0.0,
        "B": 0.0017403562087565658
      },
      "extension": {
        "length": 4096.126697937012,
        "rating": 148.44210147857666
      }
    },
    {
      "class": "Branch",
      "id": "branch_43411_43459_2",
      "ports": {
        "bus1": 43459,
        "bus2": 43411
      },
      "params": {
        "R": 0.004720711149275303,
        "X": 0.01975184865295887,
        "G": 0.0,
        "B": 0.0017403562087565658
      },
      "extension": {
        "length": 4096.126697937012,
        "rating": 148.44210147857666
      }
    },
    {
      "class": "Branch",
      "id": "branch_43412_43504_1",
      "ports": {
        "bus1": 43504,
        "bus2": 43412
      },
      "params": {
        "R": 0.0036885503213852644,
        "X": 0.015668686479330063,
        "G": 0.0,
        "B": 0.0015133327106013894
      },
      "extension": {
        "length": 3283.806839172363,
        "rating": 117.13215112686157
      }
    },
    {
      "class": "Branch",
      "id": "branch_43412_44141_1",
      "ports": {
        "bus1": 43412,
        "bus2": 44141
      },
      "params": {
        "R": 0.007302009966224432,
        "X": 0.02527322992682457,
        "G": 0.0,
        "B": 0.0025106652174144983
      },
      "extension": {
        "length": 5535.633901794434,
        "rating": 125.1417875289917
      }
    },
    {
      "class": "Branch",
      "id": "branch_43414_43415_1",
      "ports": {
        "bus1": 43414,
        "bus2": 43415
      },
      "params": {
        "R": 0.0002440391108393669,
        "X": 0.0011771644931286573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43414_44408_1",
      "ports": {
        "bus1": 44408,
        "bus2": 43414
      },
      "params": {
        "R": 0.0020867560524493456,
        "X": 0.008124707266688347,
        "G": 0.0,
        "B": 0.0006141893099993467
      },
      "extension": {
        "length": 1734.7309744262695,
        "rating": 130.41560649871826
      }
    },
    {
      "class": "Branch",
      "id": "branch_43416_43417_1",
      "ports": {
        "bus1": 43416,
        "bus2": 43417
      },
      "params": {
        "R": 0.00028831258532591164,
        "X": 0.0011720244074240327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43418_43419_1",
      "ports": {
        "bus1": 43418,
        "bus2": 43419
      },
      "params": {
        "R": 0.00020151774515397847,
        "X": 0.0011517140083014965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43418_43422_1",
      "ports": {
        "bus1": 43422,
        "bus2": 43418
      },
      "params": {
        "R": 0.004010970704257488,
        "X": 0.020274991169571877,
        "G": 0.0,
        "B": 0.0020621060393750668
      },
      "extension": {
        "length": 4506.493870513917,
        "rating": 116.90475940704346
      }
    },
    {
      "class": "Branch",
      "id": "branch_43421_43425_1",
      "ports": {
        "bus1": 43421,
        "bus2": 43425
      },
      "params": {
        "R": 0.004203255753964186,
        "X": 0.017857760190963745,
        "G": 0.0,
        "B": 0.0018363363342359662
      },
      "extension": {
        "length": 3955.099445617676,
        "rating": 129.35731410980225
      }
    },
    {
      "class": "Branch",
      "id": "branch_43421_44256_1",
      "ports": {
        "bus1": 43421,
        "bus2": 44256
      },
      "params": {
        "R": 0.00025945264496840537,
        "X": 0.0015513706021010876,
        "G": 0.0,
        "B": 0.00012383981083985418
      },
      "extension": {
        "length": 325.23999509811404,
        "rating": 117.0352578163147
      }
    },
    {
      "class": "Branch",
      "id": "branch_43423_43424_1",
      "ports": {
        "bus1": 43424,
        "bus2": 43423
      },
      "params": {
        "R": 0.00022433928097598255,
        "X": 0.013963948003947735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43423_43424_2",
      "ports": {
        "bus1": 43424,
        "bus2": 43423
      },
      "params": {
        "R": 0.00022433928097598255,
        "X": 0.013963948003947735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43423_43424_3",
      "ports": {
        "bus1": 43424,
        "bus2": 43423
      },
      "params": {
        "R": 0.00022433928097598255,
        "X": 0.013963948003947735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43423_43428_1",
      "ports": {
        "bus1": 43423,
        "bus2": 43428
      },
      "params": {
        "R": 0.00022562165395356715,
        "X": 0.001002459554001689,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43423_43662_1",
      "ports": {
        "bus1": 43423,
        "bus2": 43662
      },
      "params": {
        "R": 0.00036947126500308514,
        "X": 0.006180810276418924,
        "G": 0.0,
        "B": 0.6045753955841064
      },
      "extension": {
        "length": 44723.27525756836,
        "rating": 2630.9280395507812
      }
    },
    {
      "class": "Branch",
      "id": "branch_43423_44124_1",
      "ports": {
        "bus1": 43423,
        "bus2": 44124
      },
      "params": {
        "R": 0.0004192673950456083,
        "X": 0.006623668130487204,
        "G": 0.0,
        "B": 0.5541495680809021
      },
      "extension": {
        "length": 45066.61085888672,
        "rating": 2666.8704986572266
      }
    },
    {
      "class": "Branch",
      "id": "branch_43424_43427_1",
      "ports": {
        "bus1": 43424,
        "bus2": 43427
      },
      "params": {
        "R": 0.0008118001278489828,
        "X": 0.04677789658308029,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43424_43429_1",
      "ports": {
        "bus1": 43424,
        "bus2": 43429
      },
      "params": {
        "R": 0.0002662807237356901,
        "X": 0.0010771056404337287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43425_43427_1",
      "ports": {
        "bus1": 43425,
        "bus2": 43427
      },
      "params": {
        "R": -0.00032164089498110116,
        "X": -0.018533730879426003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43425_43566_1",
      "ports": {
        "bus1": 43425,
        "bus2": 43566
      },
      "params": {
        "R": 0.0054986304603517056,
        "X": 0.029241597279906273,
        "G": 0.0,
        "B": 0.0036053138319402937
      },
      "extension": {
        "length": 6978.98191772461,
        "rating": 128.12193632125854
      }
    },
    {
      "class": "Branch",
      "id": "branch_43425_44403_1",
      "ports": {
        "bus1": 44403,
        "bus2": 43425
      },
      "params": {
        "R": 0.0024465059395879507,
        "X": 0.013804043643176556,
        "G": 0.0,
        "B": 0.002447674749419093
      },
      "extension": {
        "length": 3853.4153848571777,
        "rating": 162.01555728912354
      }
    },
    {
      "class": "Branch",
      "id": "branch_43425_44403_2",
      "ports": {
        "bus1": 44403,
        "bus2": 43425
      },
      "params": {
        "R": 0.0024465059395879507,
        "X": 0.013804043643176556,
        "G": 0.0,
        "B": 0.002447674749419093
      },
      "extension": {
        "length": 3853.4153848571777,
        "rating": 162.01555728912354
      }
    },
    {
      "class": "Branch",
      "id": "branch_43425_44403_3",
      "ports": {
        "bus1": 44403,
        "bus2": 43425
      },
      "params": {
        "R": 0.0024465059395879507,
        "X": 0.013804043643176556,
        "G": 0.0,
        "B": 0.002447674749419093
      },
      "extension": {
        "length": 3853.4153848571777,
        "rating": 162.01555728912354
      }
    },
    {
      "class": "Branch",
      "id": "branch_43426_43427_1",
      "ports": {
        "bus1": 43426,
        "bus2": 43427
      },
      "params": {
        "R": 0.0026285341009497643,
        "X": 0.15146252512931824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43430_43433_1",
      "ports": {
        "bus1": 43430,
        "bus2": 43433
      },
      "params": {
        "R": 0.005319490097463131,
        "X": 0.023652231320738792,
        "G": 0.0,
        "B": 0.0025534252636134624
      },
      "extension": {
        "length": 5715.697771362305,
        "rating": 112.5633955001831
      }
    },
    {
      "class": "Branch",
      "id": "branch_43430_43555_1",
      "ports": {
        "bus1": 43430,
        "bus2": 43555
      },
      "params": {
        "R": 0.005139550659805536,
        "X": 0.018582481890916824,
        "G": 0.0,
        "B": 0.001515019335784018
      },
      "extension": {
        "length": 4078.290519195557,
        "rating": 138.78896236419678
      }
    },
    {
      "class": "Branch",
      "id": "branch_43430_44109_1",
      "ports": {
        "bus1": 44109,
        "bus2": 43430
      },
      "params": {
        "R": 0.006457633338868618,
        "X": 0.02238566428422928,
        "G": 0.0,
        "B": 0.0016374159604310987
      },
      "extension": {
        "length": 4610.404144226074,
        "rating": 128.15783023834229
      }
    },
    {
      "class": "Branch",
      "id": "branch_43430_44423_1",
      "ports": {
        "bus1": 43430,
        "bus2": 44423
      },
      "params": {
        "R": 0.012464438565075397,
        "X": 0.06347319483757019,
        "G": 0.0,
        "B": 0.0032839400228112936
      },
      "extension": {
        "length": 11046.698117248536,
        "rating": 147.92180061340332
      }
    },
    {
      "class": "Branch",
      "id": "branch_43430_44423_2",
      "ports": {
        "bus1": 43430,
        "bus2": 44423
      },
      "params": {
        "R": 0.012464438565075397,
        "X": 0.06347319483757019,
        "G": 0.0,
        "B": 0.0032839400228112936
      },
      "extension": {
        "length": 11046.698117248536,
        "rating": 147.92180061340332
      }
    },
    {
      "class": "Branch",
      "id": "branch_43431_43469_1",
      "ports": {
        "bus1": 43431,
        "bus2": 43469
      },
      "params": {
        "R": 0.006904976908117533,
        "X": 0.03417034074664116,
        "G": 0.0,
        "B": 0.003835737006738782
      },
      "extension": {
        "length": 8045.986370361328,
        "rating": 141.98706150054932
      }
    },
    {
      "class": "Branch",
      "id": "branch_43431_43469_2",
      "ports": {
        "bus1": 43431,
        "bus2": 43469
      },
      "params": {
        "R": 0.006904976908117533,
        "X": 0.03417034074664116,
        "G": 0.0,
        "B": 0.003835737006738782
      },
      "extension": {
        "length": 8045.986370361328,
        "rating": 141.98706150054932
      }
    },
    {
      "class": "Branch",
      "id": "branch_43431_44035_1",
      "ports": {
        "bus1": 43431,
        "bus2": 44035
      },
      "params": {
        "R": 0.005376995541155338,
        "X": 0.02298757992684841,
        "G": 0.0,
        "B": 0.0030933802481740717
      },
      "extension": {
        "length": 5620.972832336426,
        "rating": 146.13134860992432
      }
    },
    {
      "class": "Branch",
      "id": "branch_43431_44035_2",
      "ports": {
        "bus1": 43431,
        "bus2": 44035
      },
      "params": {
        "R": 0.005376995541155338,
        "X": 0.02298757992684841,
        "G": 0.0,
        "B": 0.0030933802481740717
      },
      "extension": {
        "length": 5620.972832336426,
        "rating": 146.13134860992432
      }
    },
    {
      "class": "Branch",
      "id": "branch_43432_43433_1",
      "ports": {
        "bus1": 43432,
        "bus2": 43433
      },
      "params": {
        "R": 0.004872515331953764,
        "X": 0.01796097308397293,
        "G": 0.0,
        "B": 0.0024238559417426586
      },
      "extension": {
        "length": 4913.34061843872,
        "rating": 107.72864818572998
      }
    },
    {
      "class": "Branch",
      "id": "branch_43432_44032_1",
      "ports": {
        "bus1": 44032,
        "bus2": 43432
      },
      "params": {
        "R": 0.004353673197329044,
        "X": 0.016480494290590286,
        "G": 0.0,
        "B": 0.001714408164843917
      },
      "extension": {
        "length": 3975.3157000122073,
        "rating": 120.67391872406006
      }
    },
    {
      "class": "Branch",
      "id": "branch_43434_43435_1",
      "ports": {
        "bus1": 43434,
        "bus2": 43435
      },
      "params": {
        "R": 0.0002192025858676061,
        "X": 0.001107528805732727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43434_43473_1",
      "ports": {
        "bus1": 43473,
        "bus2": 43434
      },
      "params": {
        "R": 0.0024048734921962023,
        "X": 0.00999487191438675,
        "G": 0.0,
        "B": 0.0019464534707367422
      },
      "extension": {
        "length": 3258.178147705078,
        "rating": 127.40460634231567
      }
    },
    {
      "class": "Branch",
      "id": "branch_43434_43684_1",
      "ports": {
        "bus1": 43684,
        "bus2": 43434
      },
      "params": {
        "R": 0.0040278928354382515,
        "X": 0.01695118471980095,
        "G": 0.0,
        "B": 0.0015977871371433139
      },
      "extension": {
        "length": 3709.5146218872073,
        "rating": 117.56219863891602
      }
    },
    {
      "class": "Branch",
      "id": "branch_43436_43437_1",
      "ports": {
        "bus1": 43436,
        "bus2": 43437
      },
      "params": {
        "R": 0.00023289017553906888,
        "X": 0.0011524492874741554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43436_43481_1",
      "ports": {
        "bus1": 43436,
        "bus2": 43481
      },
      "params": {
        "R": 0.0031379535794258118,
        "X": 0.012550010345876217,
        "G": 0.0,
        "B": 0.0025902632623910904
      },
      "extension": {
        "length": 4350.020874938965,
        "rating": 143.28705072402954
      }
    },
    {
      "class": "Branch",
      "id": "branch_43436_43481_2",
      "ports": {
        "bus1": 43436,
        "bus2": 43481
      },
      "params": {
        "R": 0.0031379535794258118,
        "X": 0.012550010345876217,
        "G": 0.0,
        "B": 0.0025902632623910904
      },
      "extension": {
        "length": 4350.020874938965,
        "rating": 143.28705072402954
      }
    },
    {
      "class": "Branch",
      "id": "branch_43436_43527_1",
      "ports": {
        "bus1": 43527,
        "bus2": 43436
      },
      "params": {
        "R": 0.007635719608515501,
        "X": 0.027716629207134247,
        "G": 0.0,
        "B": 0.0023222120944410563
      },
      "extension": {
        "length": 5626.113611572266,
        "rating": 128.6606788635254
      }
    },
    {
      "class": "Branch",
      "id": "branch_43438_43484_1",
      "ports": {
        "bus1": 43484,
        "bus2": 43438
      },
      "params": {
        "R": 0.005326395854353905,
        "X": 0.020563015714287758,
        "G": 0.0,
        "B": 0.0018689404241740704
      },
      "extension": {
        "length": 4048.14609173584,
        "rating": 128.44855785369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_43438_43524_1",
      "ports": {
        "bus1": 43524,
        "bus2": 43438
      },
      "params": {
        "R": 0.004133136942982674,
        "X": 0.01832374930381775,
        "G": 0.0,
        "B": 0.001272518071345985
      },
      "extension": {
        "length": 3402.3854849853515,
        "rating": 114.3342137336731
      }
    },
    {
      "class": "Branch",
      "id": "branch_43438_43528_1",
      "ports": {
        "bus1": 43528,
        "bus2": 43438
      },
      "params": {
        "R": 0.00366960815154016,
        "X": 0.016904301941394806,
        "G": 0.0,
        "B": 0.0019620158709585667
      },
      "extension": {
        "length": 4381.18325189209,
        "rating": 91.57058000564575
      }
    },
    {
      "class": "Branch",
      "id": "branch_43439_43542_1",
      "ports": {
        "bus1": 43542,
        "bus2": 43439
      },
      "params": {
        "R": 0.0034750723280012608,
        "X": 0.016922013834118843,
        "G": 0.0,
        "B": 0.0009908349020406604
      },
      "extension": {
        "length": 3142.5654836425783,
        "rating": 115.38494825363159
      }
    },
    {
      "class": "Branch",
      "id": "branch_43439_43545_1",
      "ports": {
        "bus1": 43439,
        "bus2": 43545
      },
      "params": {
        "R": 0.0060018314979970455,
        "X": 0.03498385474085808,
        "G": 0.0,
        "B": 0.00458108726888895
      },
      "extension": {
        "length": 8959.42510345459,
        "rating": 128.24623584747314
      }
    },
    {
      "class": "Branch",
      "id": "branch_43439_43772_1",
      "ports": {
        "bus1": 43439,
        "bus2": 43772
      },
      "params": {
        "R": 0.002904245862737298,
        "X": 0.010454836301505566,
        "G": 0.0,
        "B": 0.0013299398124217987
      },
      "extension": {
        "length": 2541.507938964844,
        "rating": 98.00100922584534
      }
    },
    {
      "class": "Branch",
      "id": "branch_43440_43536_1",
      "ports": {
        "bus1": 43536,
        "bus2": 43440
      },
      "params": {
        "R": 0.005073727574199438,
        "X": 0.01976214349269867,
        "G": 0.0,
        "B": 0.0018693614983931182
      },
      "extension": {
        "length": 4246.648545135498,
        "rating": 139.39378261566162
      }
    },
    {
      "class": "Branch",
      "id": "branch_43440_43537_1",
      "ports": {
        "bus1": 43440,
        "bus2": 43537
      },
      "params": {
        "R": 0.0023956778459250927,
        "X": 0.010624215938150883,
        "G": 0.0,
        "B": 0.0016718660481274128
      },
      "extension": {
        "length": 2732.7869030456545,
        "rating": 135.96360683441162
      }
    },
    {
      "class": "Branch",
      "id": "branch_43440_43543_1",
      "ports": {
        "bus1": 43543,
        "bus2": 43440
      },
      "params": {
        "R": 0.0038235755637288094,
        "X": 0.015344301238656044,
        "G": 0.0,
        "B": 0.0027564745396375656
      },
      "extension": {
        "length": 4233.643118041992,
        "rating": 128.68847846984863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43441_43442_1",
      "ports": {
        "bus1": 43442,
        "bus2": 43441
      },
      "params": {
        "R": 0.0019773845560848713,
        "X": 0.05882957950234413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43441_43442_2",
      "ports": {
        "bus1": 43442,
        "bus2": 43441
      },
      "params": {
        "R": 0.0019773845560848713,
        "X": 0.05882957950234413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43441_43442_3",
      "ports": {
        "bus1": 43442,
        "bus2": 43441
      },
      "params": {
        "R": 0.0019773845560848713,
        "X": 0.05882957950234413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43441_43442_4",
      "ports": {
        "bus1": 43442,
        "bus2": 43441
      },
      "params": {
        "R": 0.0019773845560848713,
        "X": 0.05882957950234413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43441_43443_1",
      "ports": {
        "bus1": 43441,
        "bus2": 43443
      },
      "params": {
        "R": 0.0002562059962656349,
        "X": 0.0010661702835932374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43441_43627_1",
      "ports": {
        "bus1": 43627,
        "bus2": 43441
      },
      "params": {
        "R": 0.0013143233954906464,
        "X": 0.01000334694981575,
        "G": 0.0,
        "B": 0.05987921357154846
      },
      "extension": {
        "length": 17447.52232507324,
        "rating": 530.7898998260498
      }
    },
    {
      "class": "Branch",
      "id": "branch_43441_43663_1",
      "ports": {
        "bus1": 43441,
        "bus2": 43663
      },
      "params": {
        "R": 0.0013713107910007238,
        "X": 0.01217647735029459,
        "G": 0.0,
        "B": 0.10835248231887817
      },
      "extension": {
        "length": 25317.689287719728,
        "rating": 567.0934677124023
      }
    },
    {
      "class": "Branch",
      "id": "branch_43441_44373_1",
      "ports": {
        "bus1": 43441,
        "bus2": 44373
      },
      "params": {
        "R": 0.00205010618083179,
        "X": 0.017307985574007034,
        "G": 0.0,
        "B": 0.04747394472360611
      },
      "extension": {
        "length": 20029.13586254883,
        "rating": 612.7772331237793
      }
    },
    {
      "class": "Branch",
      "id": "branch_43442_43518_1",
      "ports": {
        "bus1": 43518,
        "bus2": 43442
      },
      "params": {
        "R": 0.004624383058398962,
        "X": 0.01895947754383087,
        "G": 0.0,
        "B": 0.002759187715128064
      },
      "extension": {
        "length": 5019.938309509277,
        "rating": 140.33994674682617
      }
    },
    {
      "class": "Branch",
      "id": "branch_43442_43518_2",
      "ports": {
        "bus1": 43518,
        "bus2": 43442
      },
      "params": {
        "R": 0.004624383058398962,
        "X": 0.01895947754383087,
        "G": 0.0,
        "B": 0.002759187715128064
      },
      "extension": {
        "length": 5019.938309509277,
        "rating": 140.33994674682617
      }
    },
    {
      "class": "Branch",
      "id": "branch_43442_43655_1",
      "ports": {
        "bus1": 43442,
        "bus2": 43655
      },
      "params": {
        "R": 0.0034490227699279785,
        "X": 0.016850421205163002,
        "G": 0.0,
        "B": 0.002017564605921507
      },
      "extension": {
        "length": 4293.023377258301,
        "rating": 153.19454669952393
      }
    },
    {
      "class": "Branch",
      "id": "branch_43442_43655_2",
      "ports": {
        "bus1": 43442,
        "bus2": 43655
      },
      "params": {
        "R": 0.0034490227699279785,
        "X": 0.016850421205163002,
        "G": 0.0,
        "B": 0.002017564605921507
      },
      "extension": {
        "length": 4293.023377258301,
        "rating": 153.19454669952393
      }
    },
    {
      "class": "Branch",
      "id": "branch_43442_43655_3",
      "ports": {
        "bus1": 43442,
        "bus2": 43655
      },
      "params": {
        "R": 0.0034490227699279785,
        "X": 0.016850421205163002,
        "G": 0.0,
        "B": 0.002017564605921507
      },
      "extension": {
        "length": 4293.023377258301,
        "rating": 153.19454669952393
      }
    },
    {
      "class": "Branch",
      "id": "branch_43444_43542_1",
      "ports": {
        "bus1": 43444,
        "bus2": 43542
      },
      "params": {
        "R": 0.002977922558784485,
        "X": 0.014799993485212326,
        "G": 0.0,
        "B": 0.001742011634632945
      },
      "extension": {
        "length": 3345.189615692139,
        "rating": 100.74523687362671
      }
    },
    {
      "class": "Branch",
      "id": "branch_43444_43696_1",
      "ports": {
        "bus1": 43696,
        "bus2": 43444
      },
      "params": {
        "R": 0.0035821839701384306,
        "X": 0.017341559752821922,
        "G": 0.0,
        "B": 0.0021067026536911726
      },
      "extension": {
        "length": 3819.7881351013184,
        "rating": 132.06623792648315
      }
    },
    {
      "class": "Branch",
      "id": "branch_43445_43446_1",
      "ports": {
        "bus1": 43445,
        "bus2": 43446
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43445_43468_1",
      "ports": {
        "bus1": 43468,
        "bus2": 43445
      },
      "params": {
        "R": 0.0029943999834358692,
        "X": 0.01268935389816761,
        "G": 0.0,
        "B": 0.0013849606039002538
      },
      "extension": {
        "length": 3076.62802583313,
        "rating": 141.87308549880981
      }
    },
    {
      "class": "Branch",
      "id": "branch_43445_43468_2",
      "ports": {
        "bus1": 43468,
        "bus2": 43445
      },
      "params": {
        "R": 0.0029943999834358692,
        "X": 0.01268935389816761,
        "G": 0.0,
        "B": 0.0013849606039002538
      },
      "extension": {
        "length": 3076.62802583313,
        "rating": 141.87308549880981
      }
    },
    {
      "class": "Branch",
      "id": "branch_43445_44259_1",
      "ports": {
        "bus1": 44259,
        "bus2": 43445
      },
      "params": {
        "R": 0.004107635468244553,
        "X": 0.021360408514738083,
        "G": 0.0,
        "B": 0.0024768502917140722
      },
      "extension": {
        "length": 5017.278518371582,
        "rating": 109.0851902961731
      }
    },
    {
      "class": "Branch",
      "id": "branch_43447_43470_1",
      "ports": {
        "bus1": 43447,
        "bus2": 43470
      },
      "params": {
        "R": 0.012502488680183887,
        "X": 0.05242009460926056,
        "G": 0.0,
        "B": 0.007109338417649269
      },
      "extension": {
        "length": 14073.0531361084,
        "rating": 147.3695993423462
      }
    },
    {
      "class": "Branch",
      "id": "branch_43447_43470_2",
      "ports": {
        "bus1": 43447,
        "bus2": 43470
      },
      "params": {
        "R": 0.012502488680183887,
        "X": 0.05242009460926056,
        "G": 0.0,
        "B": 0.007109338417649269
      },
      "extension": {
        "length": 14073.0531361084,
        "rating": 147.3695993423462
      }
    },
    {
      "class": "Branch",
      "id": "branch_43447_43495_1",
      "ports": {
        "bus1": 43495,
        "bus2": 43447
      },
      "params": {
        "R": 0.00612678425386548,
        "X": 0.025507811456918716,
        "G": 0.0,
        "B": 0.0020469080191105604
      },
      "extension": {
        "length": 5298.546443115235,
        "rating": 107.00063705444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_43447_43500_1",
      "ports": {
        "bus1": 43500,
        "bus2": 43447
      },
      "params": {
        "R": 0.005181081593036652,
        "X": 0.02429109625518322,
        "G": 0.0,
        "B": 0.002264206763356924
      },
      "extension": {
        "length": 5323.0624118042,
        "rating": 146.08638286590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_43447_43500_2",
      "ports": {
        "bus1": 43500,
        "bus2": 43447
      },
      "params": {
        "R": 0.005181081593036652,
        "X": 0.02429109625518322,
        "G": 0.0,
        "B": 0.002264206763356924
      },
      "extension": {
        "length": 5323.0624118042,
        "rating": 146.08638286590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_43448_43449_1",
      "ports": {
        "bus1": 43448,
        "bus2": 43449
      },
      "params": {
        "R": 0.00024364875571336597,
        "X": 0.0010779357980936766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43448_43477_1",
      "ports": {
        "bus1": 43477,
        "bus2": 43448
      },
      "params": {
        "R": 0.004164276644587517,
        "X": 0.01621229760348797,
        "G": 0.0,
        "B": 0.002996988594532013
      },
      "extension": {
        "length": 4542.504649200439,
        "rating": 123.9908218383789
      }
    },
    {
      "class": "Branch",
      "id": "branch_43448_43483_1",
      "ports": {
        "bus1": 43448,
        "bus2": 43483
      },
      "params": {
        "R": 0.0053837294690310955,
        "X": 0.022748610004782677,
        "G": 0.0,
        "B": 0.0020575292874127626
      },
      "extension": {
        "length": 4580.391325012207,
        "rating": 133.54798555374146
      }
    },
    {
      "class": "Branch",
      "id": "branch_43450_43451_1",
      "ports": {
        "bus1": 43450,
        "bus2": 43451
      },
      "params": {
        "R": 0.00020197931735310704,
        "X": 0.0010667123133316636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43451_43532_1",
      "ports": {
        "bus1": 43532,
        "bus2": 43451
      },
      "params": {
        "R": 0.0033523747697472572,
        "X": 0.014649281278252602,
        "G": 0.0,
        "B": 0.0009609865373931825
      },
      "extension": {
        "length": 2672.538720062256,
        "rating": 111.99798583984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_43452_43453_1",
      "ports": {
        "bus1": 43452,
        "bus2": 43453
      },
      "params": {
        "R": 0.0002734320005401969,
        "X": 0.0011354607995599508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43453_43522_1",
      "ports": {
        "bus1": 43522,
        "bus2": 43453
      },
      "params": {
        "R": 0.005403704941272736,
        "X": 0.029202403500676155,
        "G": 0.0,
        "B": 0.002883628476411104
      },
      "extension": {
        "length": 6304.872587860108,
        "rating": 141.65328741073608
      }
    },
    {
      "class": "Branch",
      "id": "branch_43453_43522_2",
      "ports": {
        "bus1": 43522,
        "bus2": 43453
      },
      "params": {
        "R": 0.005403704941272736,
        "X": 0.029202403500676155,
        "G": 0.0,
        "B": 0.002883628476411104
      },
      "extension": {
        "length": 6304.872587860108,
        "rating": 141.65328741073608
      }
    },
    {
      "class": "Branch",
      "id": "branch_43454_43469_1",
      "ports": {
        "bus1": 43469,
        "bus2": 43454
      },
      "params": {
        "R": 0.003948121797293425,
        "X": 0.017441170290112495,
        "G": 0.0,
        "B": 0.0018869626801460984
      },
      "extension": {
        "length": 4417.372833618164,
        "rating": 148.15717935562134
      }
    },
    {
      "class": "Branch",
      "id": "branch_43454_43469_2",
      "ports": {
        "bus1": 43469,
        "bus2": 43454
      },
      "params": {
        "R": 0.003948121797293425,
        "X": 0.017441170290112495,
        "G": 0.0,
        "B": 0.0018869626801460984
      },
      "extension": {
        "length": 4417.372833618164,
        "rating": 148.15717935562134
      }
    },
    {
      "class": "Branch",
      "id": "branch_43454_43470_1",
      "ports": {
        "bus1": 43454,
        "bus2": 43470
      },
      "params": {
        "R": 0.00399486068636179,
        "X": 0.020445039495825768,
        "G": 0.0,
        "B": 0.003610233310610056
      },
      "extension": {
        "length": 6450.4969200439455,
        "rating": 137.45049238204956
      }
    },
    {
      "class": "Branch",
      "id": "branch_43454_43551_1",
      "ports": {
        "bus1": 43454,
        "bus2": 43551
      },
      "params": {
        "R": 0.011848094873130322,
        "X": 0.055754609405994415,
        "G": 0.0,
        "B": 0.005710009951144457
      },
      "extension": {
        "length": 12267.559132141114,
        "rating": 132.28710889816284
      }
    },
    {
      "class": "Branch",
      "id": "branch_43455_43469_1",
      "ports": {
        "bus1": 43469,
        "bus2": 43455
      },
      "params": {
        "R": 0.007358174305409193,
        "X": 0.02601560950279236,
        "G": 0.0,
        "B": 0.0014507402665913105
      },
      "extension": {
        "length": 4565.545684661865,
        "rating": 133.93031358718872
      }
    },
    {
      "class": "Branch",
      "id": "branch_43455_44035_1",
      "ports": {
        "bus1": 43455,
        "bus2": 44035
      },
      "params": {
        "R": 0.009793249890208244,
        "X": 0.04292948544025421,
        "G": 0.0,
        "B": 0.006565556861460209
      },
      "extension": {
        "length": 11358.031811462402,
        "rating": 140.13502597808838
      }
    },
    {
      "class": "Branch",
      "id": "branch_43455_44035_2",
      "ports": {
        "bus1": 43455,
        "bus2": 44035
      },
      "params": {
        "R": 0.009793249890208244,
        "X": 0.04292948544025421,
        "G": 0.0,
        "B": 0.006565556861460209
      },
      "extension": {
        "length": 11358.031811462402,
        "rating": 140.13502597808838
      }
    },
    {
      "class": "Branch",
      "id": "branch_43456_43457_1",
      "ports": {
        "bus1": 43456,
        "bus2": 43457
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43457_43689_1",
      "ports": {
        "bus1": 43457,
        "bus2": 43689
      },
      "params": {
        "R": 0.0035510477609932423,
        "X": 0.014053015038371086,
        "G": 0.0,
        "B": 0.0015334949130192397
      },
      "extension": {
        "length": 3284.0926938171388,
        "rating": 139.28998708724976
      }
    },
    {
      "class": "Branch",
      "id": "branch_43457_43691_1",
      "ports": {
        "bus1": 43457,
        "bus2": 43691
      },
      "params": {
        "R": 0.003000582568347454,
        "X": 0.012689737603068352,
        "G": 0.0,
        "B": 0.0008522736025042831
      },
      "extension": {
        "length": 2354.5716632995604,
        "rating": 141.2511944770813
      }
    },
    {
      "class": "Branch",
      "id": "branch_43457_43691_2",
      "ports": {
        "bus1": 43457,
        "bus2": 43691
      },
      "params": {
        "R": 0.003000582568347454,
        "X": 0.012689737603068352,
        "G": 0.0,
        "B": 0.0008522736025042831
      },
      "extension": {
        "length": 2354.5716632995604,
        "rating": 141.2511944770813
      }
    },
    {
      "class": "Branch",
      "id": "branch_43458_43563_1",
      "ports": {
        "bus1": 43563,
        "bus2": 43458
      },
      "params": {
        "R": 0.0036901370622217655,
        "X": 0.017064856365323067,
        "G": 0.0,
        "B": 0.0023432031739503145
      },
      "extension": {
        "length": 4657.851410888672,
        "rating": 130.67175149917603
      }
    },
    {
      "class": "Branch",
      "id": "branch_43458_43565_1",
      "ports": {
        "bus1": 43458,
        "bus2": 43565
      },
      "params": {
        "R": 0.004299090709537268,
        "X": 0.023973900824785233,
        "G": 0.0,
        "B": 0.002573035890236497
      },
      "extension": {
        "length": 5653.554506378174,
        "rating": 114.47299718856812
      }
    },
    {
      "class": "Branch",
      "id": "branch_43459_43561_1",
      "ports": {
        "bus1": 43561,
        "bus2": 43459
      },
      "params": {
        "R": 0.003732917131856084,
        "X": 0.01568969525396824,
        "G": 0.0,
        "B": 0.0018261976074427364
      },
      "extension": {
        "length": 4050.2871238403322,
        "rating": 154.1509747505188
      }
    },
    {
      "class": "Branch",
      "id": "branch_43459_43561_2",
      "ports": {
        "bus1": 43561,
        "bus2": 43459
      },
      "params": {
        "R": 0.003732917131856084,
        "X": 0.01568969525396824,
        "G": 0.0,
        "B": 0.0018261976074427364
      },
      "extension": {
        "length": 4050.2871238403322,
        "rating": 154.1509747505188
      }
    },
    {
      "class": "Branch",
      "id": "branch_43459_43561_3",
      "ports": {
        "bus1": 43561,
        "bus2": 43459
      },
      "params": {
        "R": 0.003732917131856084,
        "X": 0.01568969525396824,
        "G": 0.0,
        "B": 0.0018261976074427364
      },
      "extension": {
        "length": 4050.2871238403322,
        "rating": 154.1509747505188
      }
    },
    {
      "class": "Branch",
      "id": "branch_43460_43463_1",
      "ports": {
        "bus1": 43460,
        "bus2": 43463
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0008834600448608398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43460_43464_1",
      "ports": {
        "bus1": 43460,
        "bus2": 43464
      },
      "params": {
        "R": 0.0002890823525376618,
        "X": 0.0010426683584228158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43460_43465_1",
      "ports": {
        "bus1": 43460,
        "bus2": 43465
      },
      "params": {
        "R": 0.0002933687355834991,
        "X": 0.001182748470455408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43461_43463_1",
      "ports": {
        "bus1": 43461,
        "bus2": 43463
      },
      "params": {
        "R": 0.0006672877352684736,
        "X": 0.017850439995527267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43462_43463_1",
      "ports": {
        "bus1": 43462,
        "bus2": 43463
      },
      "params": {
        "R": 0.0006672877352684736,
        "X": 0.017850439995527267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43465_43466_1",
      "ports": {
        "bus1": 43465,
        "bus2": 43466
      },
      "params": {
        "R": 0.005234275478869677,
        "X": 0.020501945167779922,
        "G": 0.0,
        "B": 0.003143478650599718
      },
      "extension": {
        "length": 5667.7206184387205,
        "rating": 103.12528610229492
      }
    },
    {
      "class": "Branch",
      "id": "branch_43467_43648_1",
      "ports": {
        "bus1": 43467,
        "bus2": 43648
      },
      "params": {
        "R": 0.006874134764075279,
        "X": 0.031351134181022644,
        "G": 0.0,
        "B": 0.0038684625178575516
      },
      "extension": {
        "length": 7966.684536437989,
        "rating": 104.38351631164551
      }
    },
    {
      "class": "Branch",
      "id": "branch_43467_44024_1",
      "ports": {
        "bus1": 44024,
        "bus2": 43467
      },
      "params": {
        "R": 0.00939212553203106,
        "X": 0.0378742553293705,
        "G": 0.0,
        "B": 0.004250973463058472
      },
      "extension": {
        "length": 8392.360855957031,
        "rating": 124.27593469619751
      }
    },
    {
      "class": "Branch",
      "id": "branch_43470_43530_1",
      "ports": {
        "bus1": 43530,
        "bus2": 43470
      },
      "params": {
        "R": 0.003937985748052597,
        "X": 0.018498919904232025,
        "G": 0.0,
        "B": 0.0028744032606482506
      },
      "extension": {
        "length": 4662.780389099121,
        "rating": 135.12576818466187
      }
    },
    {
      "class": "Branch",
      "id": "branch_43471_43472_1",
      "ports": {
        "bus1": 43471,
        "bus2": 43472
      },
      "params": {
        "R": 0.00024663651129230857,
        "X": 0.0010792919201776385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43471_43473_1",
      "ports": {
        "bus1": 43471,
        "bus2": 43473
      },
      "params": {
        "R": 0.006249689497053623,
        "X": 0.025087988004088402,
        "G": 0.0,
        "B": 0.003096821019425988
      },
      "extension": {
        "length": 6240.978127441406,
        "rating": 137.54509687423706
      }
    },
    {
      "class": "Branch",
      "id": "branch_43473_43474_1",
      "ports": {
        "bus1": 43473,
        "bus2": 43474
      },
      "params": {
        "R": 0.00022264897415880114,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43475_43509_1",
      "ports": {
        "bus1": 43475,
        "bus2": 43509
      },
      "params": {
        "R": 0.0036981755401939154,
        "X": 0.016606705263257027,
        "G": 0.0,
        "B": 0.003205290297046304
      },
      "extension": {
        "length": 4935.633060058594,
        "rating": 115.48148393630981
      }
    },
    {
      "class": "Branch",
      "id": "branch_43475_43551_1",
      "ports": {
        "bus1": 43551,
        "bus2": 43475
      },
      "params": {
        "R": 0.004745818674564362,
        "X": 0.018944477662444115,
        "G": 0.0,
        "B": 0.001120694912970066
      },
      "extension": {
        "length": 3585.7077138061522,
        "rating": 156.56050443649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_43475_43551_2",
      "ports": {
        "bus1": 43551,
        "bus2": 43475
      },
      "params": {
        "R": 0.004745818674564362,
        "X": 0.018944477662444115,
        "G": 0.0,
        "B": 0.001120694912970066
      },
      "extension": {
        "length": 3585.7077138061522,
        "rating": 156.56050443649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_43475_43551_3",
      "ports": {
        "bus1": 43551,
        "bus2": 43475
      },
      "params": {
        "R": 0.004745818674564362,
        "X": 0.018944477662444115,
        "G": 0.0,
        "B": 0.001120694912970066
      },
      "extension": {
        "length": 3585.7077138061522,
        "rating": 156.56050443649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_43475_44109_1",
      "ports": {
        "bus1": 43475,
        "bus2": 44109
      },
      "params": {
        "R": 0.008794454857707024,
        "X": 0.030027763918042183,
        "G": 0.0,
        "B": 0.003990339580923319
      },
      "extension": {
        "length": 8353.222175170898,
        "rating": 157.38288164138794
      }
    },
    {
      "class": "Branch",
      "id": "branch_43475_44109_2",
      "ports": {
        "bus1": 43475,
        "bus2": 44109
      },
      "params": {
        "R": 0.008794454857707024,
        "X": 0.030027763918042183,
        "G": 0.0,
        "B": 0.003990339580923319
      },
      "extension": {
        "length": 8353.222175170898,
        "rating": 157.38288164138794
      }
    },
    {
      "class": "Branch",
      "id": "branch_43475_44109_3",
      "ports": {
        "bus1": 43475,
        "bus2": 44109
      },
      "params": {
        "R": 0.008794454857707024,
        "X": 0.030027763918042183,
        "G": 0.0,
        "B": 0.003990339580923319
      },
      "extension": {
        "length": 8353.222175170898,
        "rating": 157.38288164138794
      }
    },
    {
      "class": "Branch",
      "id": "branch_43476_43492_1",
      "ports": {
        "bus1": 43492,
        "bus2": 43476
      },
      "params": {
        "R": 0.004243467003107071,
        "X": 0.01908125728368759,
        "G": 0.0,
        "B": 0.0022949024569243193
      },
      "extension": {
        "length": 4926.336453094483,
        "rating": 131.05074167251587
      }
    },
    {
      "class": "Branch",
      "id": "branch_43476_43530_1",
      "ports": {
        "bus1": 43530,
        "bus2": 43476
      },
      "params": {
        "R": 0.00554576376453042,
        "X": 0.02341208979487419,
        "G": 0.0,
        "B": 0.0033800355158746247
      },
      "extension": {
        "length": 6628.172656311035,
        "rating": 130.5843710899353
      }
    },
    {
      "class": "Branch",
      "id": "branch_43476_43548_1",
      "ports": {
        "bus1": 43476,
        "bus2": 43548
      },
      "params": {
        "R": 0.004471261985599995,
        "X": 0.0172731876373291,
        "G": 0.0,
        "B": 0.0014616468688473105
      },
      "extension": {
        "length": 3782.7943233947753,
        "rating": 146.5186595916748
      }
    },
    {
      "class": "Branch",
      "id": "branch_43476_43548_2",
      "ports": {
        "bus1": 43476,
        "bus2": 43548
      },
      "params": {
        "R": 0.004471261985599995,
        "X": 0.0172731876373291,
        "G": 0.0,
        "B": 0.0014616468688473105
      },
      "extension": {
        "length": 3782.7943233947753,
        "rating": 146.5186595916748
      }
    },
    {
      "class": "Branch",
      "id": "branch_43477_43478_1",
      "ports": {
        "bus1": 43477,
        "bus2": 43478
      },
      "params": {
        "R": 0.00028201215900480747,
        "X": 0.001191048533655703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43477_43484_1",
      "ports": {
        "bus1": 43477,
        "bus2": 43484
      },
      "params": {
        "R": 0.005725353490561247,
        "X": 0.019288459792733192,
        "G": 0.0,
        "B": 0.002298139501363039
      },
      "extension": {
        "length": 4981.811439056397,
        "rating": 110.33710241317749
      }
    },
    {
      "class": "Branch",
      "id": "branch_43479_43487_1",
      "ports": {
        "bus1": 43487,
        "bus2": 43479
      },
      "params": {
        "R": 0.004519209265708923,
        "X": 0.01731945388019085,
        "G": 0.0,
        "B": 0.002528292825445533
      },
      "extension": {
        "length": 4572.0493574523925,
        "rating": 121.69762849807739
      }
    },
    {
      "class": "Branch",
      "id": "branch_43480_43601_1",
      "ports": {
        "bus1": 43601,
        "bus2": 43480
      },
      "params": {
        "R": 0.0025872932747006416,
        "X": 0.010882128030061722,
        "G": 0.0,
        "B": 0.0017391804140061138
      },
      "extension": {
        "length": 2808.114398162842,
        "rating": 135.5378270149231
      }
    },
    {
      "class": "Branch",
      "id": "branch_43480_43602_1",
      "ports": {
        "bus1": 43602,
        "bus2": 43480
      },
      "params": {
        "R": 0.0028246354777365923,
        "X": 0.010766969062387943,
        "G": 0.0,
        "B": 0.0026934179477393627
      },
      "extension": {
        "length": 3976.225830505371,
        "rating": 118.7199592590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_43480_43665_1",
      "ports": {
        "bus1": 43480,
        "bus2": 43665
      },
      "params": {
        "R": 0.005667068995535374,
        "X": 0.026873202994465828,
        "G": 0.0,
        "B": 0.00811274629086256
      },
      "extension": {
        "length": 9255.476125854493,
        "rating": 112.62854337692261
      }
    },
    {
      "class": "Branch",
      "id": "branch_43481_43482_1",
      "ports": {
        "bus1": 43481,
        "bus2": 43482
      },
      "params": {
        "R": 0.00021553912665694952,
        "X": 0.0010737634729593992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43481_43486_1",
      "ports": {
        "bus1": 43481,
        "bus2": 43486
      },
      "params": {
        "R": 0.003159896470606327,
        "X": 0.017996054142713547,
        "G": 0.0,
        "B": 0.002855058526620269
      },
      "extension": {
        "length": 4904.723923461915,
        "rating": 134.18906927108765
      }
    },
    {
      "class": "Branch",
      "id": "branch_43481_43527_1",
      "ports": {
        "bus1": 43527,
        "bus2": 43481
      },
      "params": {
        "R": 0.0033432524651288986,
        "X": 0.012692494317889214,
        "G": 0.0,
        "B": 0.0011159229325130582
      },
      "extension": {
        "length": 2668.6106168060305,
        "rating": 122.09899425506592
      }
    },
    {
      "class": "Branch",
      "id": "branch_43483_43566_1",
      "ports": {
        "bus1": 43483,
        "bus2": 43566
      },
      "params": {
        "R": 0.0023455373011529446,
        "X": 0.009927592240273952,
        "G": 0.0,
        "B": 0.0013080950593575835
      },
      "extension": {
        "length": 2790.9550618286135,
        "rating": 115.96032381057739
      }
    },
    {
      "class": "Branch",
      "id": "branch_43483_43840_1",
      "ports": {
        "bus1": 43840,
        "bus2": 43483
      },
      "params": {
        "R": 0.006387730129063129,
        "X": 0.029875708743929863,
        "G": 0.0,
        "B": 0.0035832189023494725
      },
      "extension": {
        "length": 6914.766302490235,
        "rating": 135.15584468841553
      }
    },
    {
      "class": "Branch",
      "id": "branch_43483_44256_1",
      "ports": {
        "bus1": 43483,
        "bus2": 44256
      },
      "params": {
        "R": 0.005234516691416502,
        "X": 0.020953848958015442,
        "G": 0.0,
        "B": 0.002021051710471511
      },
      "extension": {
        "length": 4603.712843353272,
        "rating": 119.48059797286987
      }
    },
    {
      "class": "Branch",
      "id": "branch_43484_43527_1",
      "ports": {
        "bus1": 43484,
        "bus2": 43527
      },
      "params": {
        "R": 0.004124957602471113,
        "X": 0.01901116780936718,
        "G": 0.0,
        "B": 0.0016038324683904648
      },
      "extension": {
        "length": 3876.913020355225,
        "rating": 136.0467791557312
      }
    },
    {
      "class": "Branch",
      "id": "branch_43485_44403_1",
      "ports": {
        "bus1": 43485,
        "bus2": 44403
      },
      "params": {
        "R": 0.0015152496052905917,
        "X": 0.005658355541527271,
        "G": 0.0,
        "B": 0.0006983625935390592
      },
      "extension": {
        "length": 1365.6857214660645,
        "rating": 143.50130558013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_43485_44403_2",
      "ports": {
        "bus1": 43485,
        "bus2": 44403
      },
      "params": {
        "R": 0.0015152496052905917,
        "X": 0.005658355541527271,
        "G": 0.0,
        "B": 0.0006983625935390592
      },
      "extension": {
        "length": 1365.6857214660645,
        "rating": 143.50130558013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_43488_43491_1",
      "ports": {
        "bus1": 43488,
        "bus2": 43491
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0006521306931972504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43488_43492_1",
      "ports": {
        "bus1": 43488,
        "bus2": 43492
      },
      "params": {
        "R": 0.00024326519633177668,
        "X": 0.0011512875789776444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43488_43493_1",
      "ports": {
        "bus1": 43488,
        "bus2": 43493
      },
      "params": {
        "R": 0.00026617010007612407,
        "X": 0.0011529423063620925,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43489_43491_1",
      "ports": {
        "bus1": 43489,
        "bus2": 43491
      },
      "params": {
        "R": 0.0010463828220963478,
        "X": 0.027402082458138466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43490_43491_1",
      "ports": {
        "bus1": 43490,
        "bus2": 43491
      },
      "params": {
        "R": 0.0010463828220963478,
        "X": 0.027402082458138466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43492_43494_1",
      "ports": {
        "bus1": 43494,
        "bus2": 43492
      },
      "params": {
        "R": 0.0026368428952991962,
        "X": 0.012386656366288662,
        "G": 0.0,
        "B": 0.002141079166904092
      },
      "extension": {
        "length": 3729.1495745544435,
        "rating": 114.6298885345459
      }
    },
    {
      "class": "Branch",
      "id": "branch_43495_43500_1",
      "ports": {
        "bus1": 43500,
        "bus2": 43495
      },
      "params": {
        "R": 0.005705578718334436,
        "X": 0.028075050562620163,
        "G": 0.0,
        "B": 0.0031121710781008005
      },
      "extension": {
        "length": 6582.684549133301,
        "rating": 136.39413118362427
      }
    },
    {
      "class": "Branch",
      "id": "branch_43495_43551_1",
      "ports": {
        "bus1": 43495,
        "bus2": 43551
      },
      "params": {
        "R": 0.005891500506550074,
        "X": 0.029283080250024796,
        "G": 0.0,
        "B": 0.0020889348816126585
      },
      "extension": {
        "length": 5984.865795135498,
        "rating": 156.49925470352173
      }
    },
    {
      "class": "Branch",
      "id": "branch_43495_43551_2",
      "ports": {
        "bus1": 43495,
        "bus2": 43551
      },
      "params": {
        "R": 0.005891500506550074,
        "X": 0.029283080250024796,
        "G": 0.0,
        "B": 0.0020889348816126585
      },
      "extension": {
        "length": 5984.865795135498,
        "rating": 156.49925470352173
      }
    },
    {
      "class": "Branch",
      "id": "branch_43495_43551_3",
      "ports": {
        "bus1": 43495,
        "bus2": 43551
      },
      "params": {
        "R": 0.005891500506550074,
        "X": 0.029283080250024796,
        "G": 0.0,
        "B": 0.0020889348816126585
      },
      "extension": {
        "length": 5984.865795135498,
        "rating": 156.49925470352173
      }
    },
    {
      "class": "Branch",
      "id": "branch_43495_43552_1",
      "ports": {
        "bus1": 43552,
        "bus2": 43495
      },
      "params": {
        "R": 0.004867165815085173,
        "X": 0.018594661727547646,
        "G": 0.0,
        "B": 0.003482404630631209
      },
      "extension": {
        "length": 5329.816639068604,
        "rating": 147.5743055343628
      }
    },
    {
      "class": "Branch",
      "id": "branch_43495_43552_2",
      "ports": {
        "bus1": 43552,
        "bus2": 43495
      },
      "params": {
        "R": 0.004867165815085173,
        "X": 0.018594661727547646,
        "G": 0.0,
        "B": 0.003482404630631209
      },
      "extension": {
        "length": 5329.816639068604,
        "rating": 147.5743055343628
      }
    },
    {
      "class": "Branch",
      "id": "branch_43496_43498_1",
      "ports": {
        "bus1": 43496,
        "bus2": 43498
      },
      "params": {
        "R": 0.004502830095589161,
        "X": 0.020416049286723137,
        "G": 0.0,
        "B": 0.0023806868121027946
      },
      "extension": {
        "length": 4782.51971987915,
        "rating": 136.06284856796265
      }
    },
    {
      "class": "Branch",
      "id": "branch_43496_43500_1",
      "ports": {
        "bus1": 43496,
        "bus2": 43500
      },
      "params": {
        "R": 0.00416631018742919,
        "X": 0.01535874418914318,
        "G": 0.0,
        "B": 0.00309930182993412
      },
      "extension": {
        "length": 5291.136860504151,
        "rating": 143.05124282836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_43496_43500_2",
      "ports": {
        "bus1": 43496,
        "bus2": 43500
      },
      "params": {
        "R": 0.00416631018742919,
        "X": 0.01535874418914318,
        "G": 0.0,
        "B": 0.00309930182993412
      },
      "extension": {
        "length": 5291.136860504151,
        "rating": 143.05124282836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_43496_43508_1",
      "ports": {
        "bus1": 43508,
        "bus2": 43496
      },
      "params": {
        "R": 0.0038913553580641747,
        "X": 0.015739813446998596,
        "G": 0.0,
        "B": 0.0029809901025146246
      },
      "extension": {
        "length": 5167.050620635987,
        "rating": 115.00135660171509
      }
    },
    {
      "class": "Branch",
      "id": "branch_43499_43500_1",
      "ports": {
        "bus1": 43499,
        "bus2": 43500
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43501_43505_1",
      "ports": {
        "bus1": 43505,
        "bus2": 43501
      },
      "params": {
        "R": 0.0013639703392982483,
        "X": 0.011144819669425488,
        "G": 0.0,
        "B": 0.023291220888495445
      },
      "extension": {
        "length": 12169.133046936036,
        "rating": 611.7069244384766
      }
    },
    {
      "class": "Branch",
      "id": "branch_43501_44360_1",
      "ports": {
        "bus1": 43501,
        "bus2": 44360
      },
      "params": {
        "R": 0.0011380099458619952,
        "X": 0.009851367212831974,
        "G": 0.0,
        "B": 0.07666865736246109
      },
      "extension": {
        "length": 19890.91113684082,
        "rating": 584.8987102508545
      }
    },
    {
      "class": "Branch",
      "id": "branch_43502_43503_1",
      "ports": {
        "bus1": 43502,
        "bus2": 43503
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43502_43526_1",
      "ports": {
        "bus1": 43526,
        "bus2": 43502
      },
      "params": {
        "R": 0.0035863614175468683,
        "X": 0.019312087446451187,
        "G": 0.0,
        "B": 0.0024233616422861814
      },
      "extension": {
        "length": 4280.258144805908,
        "rating": 128.9911389350891
      }
    },
    {
      "class": "Branch",
      "id": "branch_43502_43527_1",
      "ports": {
        "bus1": 43502,
        "bus2": 43527
      },
      "params": {
        "R": 0.00918805506080389,
        "X": 0.03328106552362442,
        "G": 0.0,
        "B": 0.005056188907474279
      },
      "extension": {
        "length": 9549.334700683594,
        "rating": 133.34650993347168
      }
    },
    {
      "class": "Branch",
      "id": "branch_43502_44505_1",
      "ports": {
        "bus1": 44505,
        "bus2": 43502
      },
      "params": {
        "R": 0.0022751179058104753,
        "X": 0.008990452624857426,
        "G": 0.0,
        "B": 0.0008657575817778705
      },
      "extension": {
        "length": 2162.1801682891846,
        "rating": 116.38606786727905
      }
    },
    {
      "class": "Branch",
      "id": "branch_43504_44244_1",
      "ports": {
        "bus1": 44244,
        "bus2": 43504
      },
      "params": {
        "R": 0.0008946688612923026,
        "X": 0.004414970986545086,
        "G": 0.0,
        "B": 0.0007194867357611656
      },
      "extension": {
        "length": 1307.9986234359742,
        "rating": 130.51491975784302
      }
    },
    {
      "class": "Branch",
      "id": "branch_43505_43549_1",
      "ports": {
        "bus1": 43549,
        "bus2": 43505
      },
      "params": {
        "R": 0.0007273114169947803,
        "X": 0.0062073031440377235,
        "G": 0.0,
        "B": 0.071190744638443
      },
      "extension": {
        "length": 16043.580810791016,
        "rating": 646.9926834106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_43505_43549_2",
      "ports": {
        "bus1": 43549,
        "bus2": 43505
      },
      "params": {
        "R": 0.0007273114169947803,
        "X": 0.0062073031440377235,
        "G": 0.0,
        "B": 0.071190744638443
      },
      "extension": {
        "length": 16043.580810791016,
        "rating": 646.9926834106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_43505_44041_1",
      "ports": {
        "bus1": 43505,
        "bus2": 44041
      },
      "params": {
        "R": 0.0012848105980083346,
        "X": 0.013067602179944515,
        "G": 0.0,
        "B": 0.05793242156505585
      },
      "extension": {
        "length": 20127.614130615235,
        "rating": 656.1153888702393
      }
    },
    {
      "class": "Branch",
      "id": "branch_43505_44041_2",
      "ports": {
        "bus1": 43505,
        "bus2": 44041
      },
      "params": {
        "R": 0.0012848105980083346,
        "X": 0.013067602179944515,
        "G": 0.0,
        "B": 0.05793242156505585
      },
      "extension": {
        "length": 20127.614130615235,
        "rating": 656.1153888702393
      }
    },
    {
      "class": "Branch",
      "id": "branch_43506_43507_1",
      "ports": {
        "bus1": 43506,
        "bus2": 43507
      },
      "params": {
        "R": 0.00023436793708242476,
        "X": 0.0010564657859504223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43507_43552_1",
      "ports": {
        "bus1": 43507,
        "bus2": 43552
      },
      "params": {
        "R": 0.006031138822436333,
        "X": 0.025097543373703957,
        "G": 0.0,
        "B": 0.0036895207595080133
      },
      "extension": {
        "length": 6305.105875946045,
        "rating": 117.12474822998047
      }
    },
    {
      "class": "Branch",
      "id": "branch_43508_43552_1",
      "ports": {
        "bus1": 43552,
        "bus2": 43508
      },
      "params": {
        "R": 0.004253188613802195,
        "X": 0.01882978342473507,
        "G": 0.0,
        "B": 0.001385694369673729
      },
      "extension": {
        "length": 3637.714841674805,
        "rating": 143.31486225128174
      }
    },
    {
      "class": "Branch",
      "id": "branch_43508_43552_2",
      "ports": {
        "bus1": 43552,
        "bus2": 43508
      },
      "params": {
        "R": 0.004253188613802195,
        "X": 0.01882978342473507,
        "G": 0.0,
        "B": 0.001385694369673729
      },
      "extension": {
        "length": 3637.714841674805,
        "rating": 143.31486225128174
      }
    },
    {
      "class": "Branch",
      "id": "branch_43509_43554_1",
      "ports": {
        "bus1": 43554,
        "bus2": 43509
      },
      "params": {
        "R": 0.0031157401390373707,
        "X": 0.015606485307216644,
        "G": 0.0,
        "B": 0.0024186326190829277
      },
      "extension": {
        "length": 4053.5032763671875,
        "rating": 129.95628118515015
      }
    },
    {
      "class": "Branch",
      "id": "branch_43510_43511_1",
      "ports": {
        "bus1": 43510,
        "bus2": 43511
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43511_43554_1",
      "ports": {
        "bus1": 43511,
        "bus2": 43554
      },
      "params": {
        "R": 0.0030859564431011677,
        "X": 0.01343727670609951,
        "G": 0.0,
        "B": 0.002706279046833515
      },
      "extension": {
        "length": 4427.49630871582,
        "rating": 116.2117600440979
      }
    },
    {
      "class": "Branch",
      "id": "branch_43511_44042_1",
      "ports": {
        "bus1": 44042,
        "bus2": 43511
      },
      "params": {
        "R": 0.005121317226439714,
        "X": 0.021498940885066986,
        "G": 0.0,
        "B": 0.002141951583325863
      },
      "extension": {
        "length": 4892.506611053467,
        "rating": 124.75796937942505
      }
    },
    {
      "class": "Branch",
      "id": "branch_43512_43546_1",
      "ports": {
        "bus1": 43512,
        "bus2": 43546
      },
      "params": {
        "R": 0.009393429383635521,
        "X": 0.03493058681488037,
        "G": 0.0,
        "B": 0.00651533342897892
      },
      "extension": {
        "length": 9477.823460998536,
        "rating": 120.30233144760132
      }
    },
    {
      "class": "Branch",
      "id": "branch_43512_44030_1",
      "ports": {
        "bus1": 44030,
        "bus2": 43512
      },
      "params": {
        "R": 0.010348622687160969,
        "X": 0.04312826320528984,
        "G": 0.0,
        "B": 0.002906456124037504
      },
      "extension": {
        "length": 7675.755875793458,
        "rating": 137.98954486846924
      }
    },
    {
      "class": "Branch",
      "id": "branch_43513_43515_1",
      "ports": {
        "bus1": 43515,
        "bus2": 43513
      },
      "params": {
        "R": 0.006209060084074736,
        "X": 0.019458049908280373,
        "G": 0.0,
        "B": 0.002570101758465171
      },
      "extension": {
        "length": 5045.431555755616,
        "rating": 112.09613084793091
      }
    },
    {
      "class": "Branch",
      "id": "branch_43514_43852_1",
      "ports": {
        "bus1": 43514,
        "bus2": 43852
      },
      "params": {
        "R": 0.0024980984162539244,
        "X": 0.01095651090145111,
        "G": 0.0,
        "B": 0.001949357450939715
      },
      "extension": {
        "length": 3209.6732188568117,
        "rating": 112.73022890090942
      }
    },
    {
      "class": "Branch",
      "id": "branch_43514_43864_1",
      "ports": {
        "bus1": 43514,
        "bus2": 43864
      },
      "params": {
        "R": 0.008079439401626587,
        "X": 0.028861554339528084,
        "G": 0.0,
        "B": 0.002451539970934391
      },
      "extension": {
        "length": 6095.851450927735,
        "rating": 130.68660497665405
      }
    },
    {
      "class": "Branch",
      "id": "branch_43515_43518_1",
      "ports": {
        "bus1": 43515,
        "bus2": 43518
      },
      "params": {
        "R": 0.0069592357613146305,
        "X": 0.036386847496032715,
        "G": 0.0,
        "B": 0.00483781099319458
      },
      "extension": {
        "length": 8226.468470214844,
        "rating": 137.0324730873108
      }
    },
    {
      "class": "Branch",
      "id": "branch_43515_43519_1",
      "ports": {
        "bus1": 43515,
        "bus2": 43519
      },
      "params": {
        "R": 0.005158546846359968,
        "X": 0.019855238497257233,
        "G": 0.0,
        "B": 0.0021947671193629503
      },
      "extension": {
        "length": 4626.072815734863,
        "rating": 121.5101957321167
      }
    },
    {
      "class": "Branch",
      "id": "branch_43516_43517_1",
      "ports": {
        "bus1": 43516,
        "bus2": 43517
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43516_43538_1",
      "ports": {
        "bus1": 43538,
        "bus2": 43516
      },
      "params": {
        "R": 0.004028995055705309,
        "X": 0.021285653114318848,
        "G": 0.0,
        "B": 0.0017525018192827702
      },
      "extension": {
        "length": 4067.767231292725,
        "rating": 134.9568247795105
      }
    },
    {
      "class": "Branch",
      "id": "branch_43519_43520_1",
      "ports": {
        "bus1": 43519,
        "bus2": 43520
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43521_43522_1",
      "ports": {
        "bus1": 43522,
        "bus2": 43521
      },
      "params": {
        "R": 0.010659504681825638,
        "X": 0.03558279201388359,
        "G": 0.0,
        "B": 0.0049727968871593475
      },
      "extension": {
        "length": 9529.646414062501,
        "rating": 134.0000033378601
      }
    },
    {
      "class": "Branch",
      "id": "branch_43521_44005_1",
      "ports": {
        "bus1": 44005,
        "bus2": 43521
      },
      "params": {
        "R": 0.004796173423528671,
        "X": 0.017294397577643394,
        "G": 0.0,
        "B": 0.002157757990062237
      },
      "extension": {
        "length": 4204.807099090576,
        "rating": 129.96294498443604
      }
    },
    {
      "class": "Branch",
      "id": "branch_43522_43523_1",
      "ports": {
        "bus1": 43522,
        "bus2": 43523
      },
      "params": {
        "R": 0.0002311376592842862,
        "X": 0.0011218097060918808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43522_44423_1",
      "ports": {
        "bus1": 43522,
        "bus2": 44423
      },
      "params": {
        "R": 0.008091744035482407,
        "X": 0.03681815043091774,
        "G": 0.0,
        "B": 0.003858704818412662
      },
      "extension": {
        "length": 8356.419142822266,
        "rating": 152.26162672042847
      }
    },
    {
      "class": "Branch",
      "id": "branch_43522_44423_2",
      "ports": {
        "bus1": 43522,
        "bus2": 44423
      },
      "params": {
        "R": 0.008091744035482407,
        "X": 0.03681815043091774,
        "G": 0.0,
        "B": 0.003858704818412662
      },
      "extension": {
        "length": 8356.419142822266,
        "rating": 152.26162672042847
      }
    },
    {
      "class": "Branch",
      "id": "branch_43522_44423_3",
      "ports": {
        "bus1": 43522,
        "bus2": 44423
      },
      "params": {
        "R": 0.008091744035482407,
        "X": 0.03681815043091774,
        "G": 0.0,
        "B": 0.003858704818412662
      },
      "extension": {
        "length": 8356.419142822266,
        "rating": 152.26162672042847
      }
    },
    {
      "class": "Branch",
      "id": "branch_43524_43525_1",
      "ports": {
        "bus1": 43524,
        "bus2": 43525
      },
      "params": {
        "R": 0.00022363280004356056,
        "X": 0.0010096655460074544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43524_43528_1",
      "ports": {
        "bus1": 43528,
        "bus2": 43524
      },
      "params": {
        "R": 0.002694668946787715,
        "X": 0.0112230833619833,
        "G": 0.0,
        "B": 0.001258860225789249
      },
      "extension": {
        "length": 2626.8401548004153,
        "rating": 119.04418468475342
      }
    },
    {
      "class": "Branch",
      "id": "branch_43526_44505_1",
      "ports": {
        "bus1": 43526,
        "bus2": 44505
      },
      "params": {
        "R": 0.003138140309602022,
        "X": 0.014732145704329014,
        "G": 0.0,
        "B": 0.002022980712354183
      },
      "extension": {
        "length": 3803.16904486084,
        "rating": 150.55999755859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_43526_44505_2",
      "ports": {
        "bus1": 43526,
        "bus2": 44505
      },
      "params": {
        "R": 0.003138140309602022,
        "X": 0.014732145704329014,
        "G": 0.0,
        "B": 0.002022980712354183
      },
      "extension": {
        "length": 3803.16904486084,
        "rating": 150.55999755859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_43526_44505_3",
      "ports": {
        "bus1": 43526,
        "bus2": 44505
      },
      "params": {
        "R": 0.003138140309602022,
        "X": 0.014732145704329014,
        "G": 0.0,
        "B": 0.002022980712354183
      },
      "extension": {
        "length": 3803.16904486084,
        "rating": 150.55999755859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_43528_43529_1",
      "ports": {
        "bus1": 43528,
        "bus2": 43529
      },
      "params": {
        "R": 0.00021316562197171152,
        "X": 0.0010307235643267632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43530_43531_1",
      "ports": {
        "bus1": 43530,
        "bus2": 43531
      },
      "params": {
        "R": 0.00020129095355514437,
        "X": 0.0011233373079448938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43533_43534_1",
      "ports": {
        "bus1": 43534,
        "bus2": 43533
      },
      "params": {
        "R": 0.005757270380854607,
        "X": 0.025228289887309074,
        "G": 0.0,
        "B": 0.002052752999588847
      },
      "extension": {
        "length": 5436.773854705811,
        "rating": 128.65352630615234
      }
    },
    {
      "class": "Branch",
      "id": "branch_43533_43626_1",
      "ports": {
        "bus1": 43626,
        "bus2": 43533
      },
      "params": {
        "R": 0.005532742477953434,
        "X": 0.02318461611866951,
        "G": 0.0,
        "B": 0.0016226955922320483
      },
      "extension": {
        "length": 4340.152558685303,
        "rating": 128.68696451187134
      }
    },
    {
      "class": "Branch",
      "id": "branch_43533_43628_1",
      "ports": {
        "bus1": 43533,
        "bus2": 43628
      },
      "params": {
        "R": 0.003438360756263137,
        "X": 0.016041375696659088,
        "G": 0.0,
        "B": 0.0017602021107450125
      },
      "extension": {
        "length": 3610.378312591553,
        "rating": 109.03624296188354
      }
    },
    {
      "class": "Branch",
      "id": "branch_43533_43647_1",
      "ports": {
        "bus1": 43647,
        "bus2": 43533
      },
      "params": {
        "R": 0.00302604166790843,
        "X": 0.014516393654048443,
        "G": 0.0,
        "B": 0.0019704075530171394
      },
      "extension": {
        "length": 3698.715071777344,
        "rating": 107.47164487838745
      }
    },
    {
      "class": "Branch",
      "id": "branch_43534_43535_1",
      "ports": {
        "bus1": 43534,
        "bus2": 43535
      },
      "params": {
        "R": 0.00022587282001040876,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43534_43647_1",
      "ports": {
        "bus1": 43534,
        "bus2": 43647
      },
      "params": {
        "R": 0.007718055043369532,
        "X": 0.026651008054614067,
        "G": 0.0,
        "B": 0.002334442688152194
      },
      "extension": {
        "length": 5515.822831970215,
        "rating": 128.87250185012817
      }
    },
    {
      "class": "Branch",
      "id": "branch_43534_44543_1",
      "ports": {
        "bus1": 44543,
        "bus2": 43534
      },
      "params": {
        "R": 0.004833025857806206,
        "X": 0.023391930386424065,
        "G": 0.0,
        "B": 0.002118841279298067
      },
      "extension": {
        "length": 5084.613594360351,
        "rating": 129.076886177063
      }
    },
    {
      "class": "Branch",
      "id": "branch_43536_44094_1",
      "ports": {
        "bus1": 43536,
        "bus2": 44094
      },
      "params": {
        "R": 0.007768448907881975,
        "X": 0.025399819016456604,
        "G": 0.0,
        "B": 0.004591022152453661
      },
      "extension": {
        "length": 7961.678051330567,
        "rating": 130.70549964904785
      }
    },
    {
      "class": "Branch",
      "id": "branch_43537_43538_1",
      "ports": {
        "bus1": 43537,
        "bus2": 43538
      },
      "params": {
        "R": 0.003974250517785549,
        "X": 0.016407616436481476,
        "G": 0.0,
        "B": 0.0018419408006593585
      },
      "extension": {
        "length": 3931.853899383545,
        "rating": 127.24180221557617
      }
    },
    {
      "class": "Branch",
      "id": "branch_43537_43655_1",
      "ports": {
        "bus1": 43537,
        "bus2": 43655
      },
      "params": {
        "R": 0.001966829178854823,
        "X": 0.008899734355509281,
        "G": 0.0,
        "B": 0.001180252875201404
      },
      "extension": {
        "length": 2463.8830550079347,
        "rating": 143.0045485496521
      }
    },
    {
      "class": "Branch",
      "id": "branch_43537_43655_2",
      "ports": {
        "bus1": 43537,
        "bus2": 43655
      },
      "params": {
        "R": 0.001966829178854823,
        "X": 0.008899734355509281,
        "G": 0.0,
        "B": 0.001180252875201404
      },
      "extension": {
        "length": 2463.8830550079347,
        "rating": 143.0045485496521
      }
    },
    {
      "class": "Branch",
      "id": "branch_43538_43655_1",
      "ports": {
        "bus1": 43655,
        "bus2": 43538
      },
      "params": {
        "R": 0.0045978231355547905,
        "X": 0.0195127222687006,
        "G": 0.0,
        "B": 0.0013086365070194006
      },
      "extension": {
        "length": 3524.258173919678,
        "rating": 134.44072008132935
      }
    },
    {
      "class": "Branch",
      "id": "branch_43539_44248_1",
      "ports": {
        "bus1": 44248,
        "bus2": 43539
      },
      "params": {
        "R": 0.0030325003899633884,
        "X": 0.011154299601912498,
        "G": 0.0,
        "B": 0.0011792213190346956
      },
      "extension": {
        "length": 2701.7087476959227,
        "rating": 116.9218897819519
      }
    },
    {
      "class": "Branch",
      "id": "branch_43541_43542_1",
      "ports": {
        "bus1": 43541,
        "bus2": 43542
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43542_43772_1",
      "ports": {
        "bus1": 43542,
        "bus2": 43772
      },
      "params": {
        "R": 0.004960279446095228,
        "X": 0.021678658202290535,
        "G": 0.0,
        "B": 0.0011676792055368423
      },
      "extension": {
        "length": 3561.2078604125977,
        "rating": 112.1539831161499
      }
    },
    {
      "class": "Branch",
      "id": "branch_43543_43544_1",
      "ports": {
        "bus1": 43543,
        "bus2": 43544
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43543_43656_1",
      "ports": {
        "bus1": 43656,
        "bus2": 43543
      },
      "params": {
        "R": 0.0043963179923594,
        "X": 0.011741554364562035,
        "G": 0.0,
        "B": 0.002259906381368637
      },
      "extension": {
        "length": 3647.180275543213,
        "rating": 121.78808450698853
      }
    },
    {
      "class": "Branch",
      "id": "branch_43545_44117_1",
      "ports": {
        "bus1": 43545,
        "bus2": 44117
      },
      "params": {
        "R": 0.0053662629798054695,
        "X": 0.021437695249915123,
        "G": 0.0,
        "B": 0.0021946083288639784
      },
      "extension": {
        "length": 4824.61133670044,
        "rating": 140.4784917831421
      }
    },
    {
      "class": "Branch",
      "id": "branch_43545_44117_2",
      "ports": {
        "bus1": 43545,
        "bus2": 44117
      },
      "params": {
        "R": 0.0053662629798054695,
        "X": 0.021437695249915123,
        "G": 0.0,
        "B": 0.0021946083288639784
      },
      "extension": {
        "length": 4824.61133670044,
        "rating": 140.4784917831421
      }
    },
    {
      "class": "Branch",
      "id": "branch_43546_43564_1",
      "ports": {
        "bus1": 43546,
        "bus2": 43564
      },
      "params": {
        "R": 0.005170415621250868,
        "X": 0.01937948912382126,
        "G": 0.0,
        "B": 0.002981976605951786
      },
      "extension": {
        "length": 5209.012164001465,
        "rating": 111.08763217926025
      }
    },
    {
      "class": "Branch",
      "id": "branch_43547_43548_1",
      "ports": {
        "bus1": 43548,
        "bus2": 43547
      },
      "params": {
        "R": 0.0015616391319781542,
        "X": 0.0628993809223175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43547_43548_2",
      "ports": {
        "bus1": 43548,
        "bus2": 43547
      },
      "params": {
        "R": 0.0015616391319781542,
        "X": 0.0628993809223175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43547_43548_3",
      "ports": {
        "bus1": 43548,
        "bus2": 43547
      },
      "params": {
        "R": 0.0015616391319781542,
        "X": 0.0628993809223175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43547_43548_4",
      "ports": {
        "bus1": 43548,
        "bus2": 43547
      },
      "params": {
        "R": 0.0015616391319781542,
        "X": 0.0628993809223175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43547_43549_1",
      "ports": {
        "bus1": 43547,
        "bus2": 43549
      },
      "params": {
        "R": 0.0002880073443520814,
        "X": 0.0011783185182139277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43548_44109_1",
      "ports": {
        "bus1": 44109,
        "bus2": 43548
      },
      "params": {
        "R": 0.0020490700844675303,
        "X": 0.009683097712695599,
        "G": 0.0,
        "B": 0.0009961535688489676
      },
      "extension": {
        "length": 2417.925877624512,
        "rating": 153.1758427619934
      }
    },
    {
      "class": "Branch",
      "id": "branch_43548_44109_2",
      "ports": {
        "bus1": 44109,
        "bus2": 43548
      },
      "params": {
        "R": 0.0020490700844675303,
        "X": 0.009683097712695599,
        "G": 0.0,
        "B": 0.0009961535688489676
      },
      "extension": {
        "length": 2417.925877624512,
        "rating": 153.1758427619934
      }
    },
    {
      "class": "Branch",
      "id": "branch_43548_44109_3",
      "ports": {
        "bus1": 44109,
        "bus2": 43548
      },
      "params": {
        "R": 0.0020490700844675303,
        "X": 0.009683097712695599,
        "G": 0.0,
        "B": 0.0009961535688489676
      },
      "extension": {
        "length": 2417.925877624512,
        "rating": 153.1758427619934
      }
    },
    {
      "class": "Branch",
      "id": "branch_43549_44041_1",
      "ports": {
        "bus1": 44041,
        "bus2": 43549
      },
      "params": {
        "R": 0.0009735447820276022,
        "X": 0.010147862136363983,
        "G": 0.0,
        "B": 0.04129897058010101
      },
      "extension": {
        "length": 15119.505215332032,
        "rating": 578.1098365783691
      }
    },
    {
      "class": "Branch",
      "id": "branch_43549_44114_1",
      "ports": {
        "bus1": 43549,
        "bus2": 44114
      },
      "params": {
        "R": 0.0021428277250379324,
        "X": 0.018510697409510612,
        "G": 0.0,
        "B": 0.11626088619232178
      },
      "extension": {
        "length": 35913.80758227539,
        "rating": 731.2038421630859
      }
    },
    {
      "class": "Branch",
      "id": "branch_43549_44114_2",
      "ports": {
        "bus1": 43549,
        "bus2": 44114
      },
      "params": {
        "R": 0.0021428277250379324,
        "X": 0.018510697409510612,
        "G": 0.0,
        "B": 0.11626088619232178
      },
      "extension": {
        "length": 35913.80758227539,
        "rating": 731.2038421630859
      }
    },
    {
      "class": "Branch",
      "id": "branch_43549_44114_3",
      "ports": {
        "bus1": 43549,
        "bus2": 44114
      },
      "params": {
        "R": 0.0021428277250379324,
        "X": 0.018510697409510612,
        "G": 0.0,
        "B": 0.11626088619232178
      },
      "extension": {
        "length": 35913.80758227539,
        "rating": 731.2038421630859
      }
    },
    {
      "class": "Branch",
      "id": "branch_43550_43551_1",
      "ports": {
        "bus1": 43550,
        "bus2": 43551
      },
      "params": {
        "R": 0.00025829297374002635,
        "X": 0.0010959507199004292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43552_43553_1",
      "ports": {
        "bus1": 43552,
        "bus2": 43553
      },
      "params": {
        "R": 0.00022692668426316231,
        "X": 0.001159113016910851,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43554_43555_1",
      "ports": {
        "bus1": 43555,
        "bus2": 43554
      },
      "params": {
        "R": 0.004633215721696615,
        "X": 0.020268378779292107,
        "G": 0.0,
        "B": 0.0015125959180295467
      },
      "extension": {
        "length": 4074.97844229126,
        "rating": 131.65478706359863
      }
    },
    {
      "class": "Branch",
      "id": "branch_43557_43558_1",
      "ports": {
        "bus1": 43557,
        "bus2": 43558
      },
      "params": {
        "R": 0.00024999657762236893,
        "X": 0.0010529659921303391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43557_43840_1",
      "ports": {
        "bus1": 43840,
        "bus2": 43557
      },
      "params": {
        "R": 0.007846393622457981,
        "X": 0.027343444526195526,
        "G": 0.0,
        "B": 0.0038306338246911764
      },
      "extension": {
        "length": 7578.869952392578,
        "rating": 112.13059425354004
      }
    },
    {
      "class": "Branch",
      "id": "branch_43559_43868_1",
      "ports": {
        "bus1": 43868,
        "bus2": 43559
      },
      "params": {
        "R": 0.0009961429750546813,
        "X": 0.010444721207022667,
        "G": 0.0,
        "B": 0.04292803630232811
      },
      "extension": {
        "length": 15230.019306884766,
        "rating": 577.9390811920166
      }
    },
    {
      "class": "Branch",
      "id": "branch_43560_43561_1",
      "ports": {
        "bus1": 43561,
        "bus2": 43560
      },
      "params": {
        "R": 0.0010223641293123364,
        "X": 0.04222668334841728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43560_43561_2",
      "ports": {
        "bus1": 43561,
        "bus2": 43560
      },
      "params": {
        "R": 0.0010223641293123364,
        "X": 0.04222668334841728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43560_43561_3",
      "ports": {
        "bus1": 43561,
        "bus2": 43560
      },
      "params": {
        "R": 0.0010223641293123364,
        "X": 0.04222668334841728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43560_43561_4",
      "ports": {
        "bus1": 43561,
        "bus2": 43560
      },
      "params": {
        "R": 0.0010223641293123364,
        "X": 0.04222668334841728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43560_43561_5",
      "ports": {
        "bus1": 43561,
        "bus2": 43560
      },
      "params": {
        "R": 0.0010223641293123364,
        "X": 0.04222668334841728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43560_43561_6",
      "ports": {
        "bus1": 43561,
        "bus2": 43560
      },
      "params": {
        "R": 0.0010223641293123364,
        "X": 0.04222668334841728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43560_43562_1",
      "ports": {
        "bus1": 43560,
        "bus2": 43562
      },
      "params": {
        "R": 0.0002326795511180535,
        "X": 0.0010583236580714583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43561_43691_1",
      "ports": {
        "bus1": 43691,
        "bus2": 43561
      },
      "params": {
        "R": 0.0018611421110108495,
        "X": 0.008549978025257587,
        "G": 0.0,
        "B": 0.0013997616479173303
      },
      "extension": {
        "length": 2407.736406555176,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43561_43691_2",
      "ports": {
        "bus1": 43691,
        "bus2": 43561
      },
      "params": {
        "R": 0.0018611421110108495,
        "X": 0.008549978025257587,
        "G": 0.0,
        "B": 0.0013997616479173303
      },
      "extension": {
        "length": 2407.736406555176,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43561_43691_3",
      "ports": {
        "bus1": 43691,
        "bus2": 43561
      },
      "params": {
        "R": 0.0018611421110108495,
        "X": 0.008549978025257587,
        "G": 0.0,
        "B": 0.0013997616479173303
      },
      "extension": {
        "length": 2407.736406555176,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43562_43621_1",
      "ports": {
        "bus1": 43562,
        "bus2": 43621
      },
      "params": {
        "R": 0.00187826924957335,
        "X": 0.01637517847120762,
        "G": 0.0,
        "B": 0.06378282606601715
      },
      "extension": {
        "length": 24446.734310302734,
        "rating": 656.1753749847412
      }
    },
    {
      "class": "Branch",
      "id": "branch_43562_43621_2",
      "ports": {
        "bus1": 43562,
        "bus2": 43621
      },
      "params": {
        "R": 0.00187826924957335,
        "X": 0.01637517847120762,
        "G": 0.0,
        "B": 0.06378282606601715
      },
      "extension": {
        "length": 24446.734310302734,
        "rating": 656.1753749847412
      }
    },
    {
      "class": "Branch",
      "id": "branch_43562_43627_1",
      "ports": {
        "bus1": 43562,
        "bus2": 43627
      },
      "params": {
        "R": 0.0012568592792376876,
        "X": 0.01237702276557684,
        "G": 0.0,
        "B": 0.07310966402292252
      },
      "extension": {
        "length": 20598.27437878418,
        "rating": 628.0307292938232
      }
    },
    {
      "class": "Branch",
      "id": "branch_43562_43627_2",
      "ports": {
        "bus1": 43562,
        "bus2": 43627
      },
      "params": {
        "R": 0.0012568592792376876,
        "X": 0.01237702276557684,
        "G": 0.0,
        "B": 0.07310966402292252
      },
      "extension": {
        "length": 20598.27437878418,
        "rating": 628.0307292938232
      }
    },
    {
      "class": "Branch",
      "id": "branch_43564_43704_1",
      "ports": {
        "bus1": 43564,
        "bus2": 43704
      },
      "params": {
        "R": 0.010770823806524277,
        "X": 0.04195478558540344,
        "G": 0.0,
        "B": 0.003277605166658759
      },
      "extension": {
        "length": 7813.901559814453,
        "rating": 106.46120309829712
      }
    },
    {
      "class": "Branch",
      "id": "branch_43565_43643_1",
      "ports": {
        "bus1": 43643,
        "bus2": 43565
      },
      "params": {
        "R": 0.004479825962334871,
        "X": 0.021358033642172813,
        "G": 0.0,
        "B": 0.0019988229032605886
      },
      "extension": {
        "length": 4530.786527252198,
        "rating": 125.43898820877075
      }
    },
    {
      "class": "Branch",
      "id": "branch_43567_43840_1",
      "ports": {
        "bus1": 43567,
        "bus2": 43840
      },
      "params": {
        "R": 0.0030103132594376802,
        "X": 0.012587761506438255,
        "G": 0.0,
        "B": 0.001213587704114616
      },
      "extension": {
        "length": 2984.2046963195803,
        "rating": 205.2156686782837
      }
    },
    {
      "class": "Branch",
      "id": "branch_43567_43880_1",
      "ports": {
        "bus1": 43880,
        "bus2": 43567
      },
      "params": {
        "R": 0.007647755555808544,
        "X": 0.03663008660078049,
        "G": 0.0,
        "B": 0.004133617039769888
      },
      "extension": {
        "length": 9189.709605285645,
        "rating": 143.31669807434082
      }
    },
    {
      "class": "Branch",
      "id": "branch_43567_43880_2",
      "ports": {
        "bus1": 43880,
        "bus2": 43567
      },
      "params": {
        "R": 0.007647755555808544,
        "X": 0.03663008660078049,
        "G": 0.0,
        "B": 0.004133617039769888
      },
      "extension": {
        "length": 9189.709605285645,
        "rating": 143.31669807434082
      }
    },
    {
      "class": "Branch",
      "id": "branch_43568_43579_1",
      "ports": {
        "bus1": 43568,
        "bus2": 43579
      },
      "params": {
        "R": 0.04550176486372948,
        "X": 0.19580970704555511,
        "G": 0.0,
        "B": 0.022311892360448837
      },
      "extension": {
        "length": 43145.778150878905,
        "rating": 128.54684591293335
      }
    },
    {
      "class": "Branch",
      "id": "branch_43568_43593_1",
      "ports": {
        "bus1": 43593,
        "bus2": 43568
      },
      "params": {
        "R": 0.018701044842600822,
        "X": 0.09531619399785995,
        "G": 0.0,
        "B": 0.011467327363789082
      },
      "extension": {
        "length": 22242.712887817383,
        "rating": 137.56879568099976
      }
    },
    {
      "class": "Branch",
      "id": "branch_43569_43570_1",
      "ports": {
        "bus1": 43570,
        "bus2": 43569
      },
      "params": {
        "R": 0.0039771185256540775,
        "X": 0.020201215520501137,
        "G": 0.0,
        "B": 0.003958366811275482
      },
      "extension": {
        "length": 6064.791904907227,
        "rating": 157.5372815132141
      }
    },
    {
      "class": "Branch",
      "id": "branch_43569_43570_2",
      "ports": {
        "bus1": 43570,
        "bus2": 43569
      },
      "params": {
        "R": 0.0039771185256540775,
        "X": 0.020201215520501137,
        "G": 0.0,
        "B": 0.003958366811275482
      },
      "extension": {
        "length": 6064.791904907227,
        "rating": 157.5372815132141
      }
    },
    {
      "class": "Branch",
      "id": "branch_43569_43570_3",
      "ports": {
        "bus1": 43570,
        "bus2": 43569
      },
      "params": {
        "R": 0.0039771185256540775,
        "X": 0.020201215520501137,
        "G": 0.0,
        "B": 0.003958366811275482
      },
      "extension": {
        "length": 6064.791904907227,
        "rating": 157.5372815132141
      }
    },
    {
      "class": "Branch",
      "id": "branch_43569_43598_1",
      "ports": {
        "bus1": 43569,
        "bus2": 43598
      },
      "params": {
        "R": 0.0029309713281691074,
        "X": 0.016255760565400124,
        "G": 0.0,
        "B": 0.001493104500696063
      },
      "extension": {
        "length": 3667.723440216065,
        "rating": 155.3206443786621
      }
    },
    {
      "class": "Branch",
      "id": "branch_43569_43598_2",
      "ports": {
        "bus1": 43569,
        "bus2": 43598
      },
      "params": {
        "R": 0.0029309713281691074,
        "X": 0.016255760565400124,
        "G": 0.0,
        "B": 0.001493104500696063
      },
      "extension": {
        "length": 3667.723440216065,
        "rating": 155.3206443786621
      }
    },
    {
      "class": "Branch",
      "id": "branch_43570_43571_1",
      "ports": {
        "bus1": 43570,
        "bus2": 43571
      },
      "params": {
        "R": 0.00022416429419536144,
        "X": 0.001052057952620089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43570_43573_1",
      "ports": {
        "bus1": 43573,
        "bus2": 43570
      },
      "params": {
        "R": 0.003509082365781069,
        "X": 0.015458336099982262,
        "G": 0.0,
        "B": 0.0009934870759025216
      },
      "extension": {
        "length": 2853.3697928009033,
        "rating": 159.4603180885315
      }
    },
    {
      "class": "Branch",
      "id": "branch_43570_43573_2",
      "ports": {
        "bus1": 43573,
        "bus2": 43570
      },
      "params": {
        "R": 0.003509082365781069,
        "X": 0.015458336099982262,
        "G": 0.0,
        "B": 0.0009934870759025216
      },
      "extension": {
        "length": 2853.3697928009033,
        "rating": 159.4603180885315
      }
    },
    {
      "class": "Branch",
      "id": "branch_43570_43573_3",
      "ports": {
        "bus1": 43573,
        "bus2": 43570
      },
      "params": {
        "R": 0.003509082365781069,
        "X": 0.015458336099982262,
        "G": 0.0,
        "B": 0.0009934870759025216
      },
      "extension": {
        "length": 2853.3697928009033,
        "rating": 159.4603180885315
      }
    },
    {
      "class": "Branch",
      "id": "branch_43572_43573_1",
      "ports": {
        "bus1": 43573,
        "bus2": 43572
      },
      "params": {
        "R": 0.0007565641426481307,
        "X": 0.03565741702914238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43572_43573_2",
      "ports": {
        "bus1": 43573,
        "bus2": 43572
      },
      "params": {
        "R": 0.0007565641426481307,
        "X": 0.03565741702914238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43572_43573_3",
      "ports": {
        "bus1": 43573,
        "bus2": 43572
      },
      "params": {
        "R": 0.0007565641426481307,
        "X": 0.03565741702914238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43572_43573_4",
      "ports": {
        "bus1": 43573,
        "bus2": 43572
      },
      "params": {
        "R": 0.0007565641426481307,
        "X": 0.03565741702914238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43572_43574_1",
      "ports": {
        "bus1": 43572,
        "bus2": 43574
      },
      "params": {
        "R": 0.00021860268316231668,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43573_43594_1",
      "ports": {
        "bus1": 43594,
        "bus2": 43573
      },
      "params": {
        "R": 0.0041417209431529045,
        "X": 0.021509993821382523,
        "G": 0.0,
        "B": 0.00615613954141736
      },
      "extension": {
        "length": 7831.180226074219,
        "rating": 147.73045778274536
      }
    },
    {
      "class": "Branch",
      "id": "branch_43574_44514_1",
      "ports": {
        "bus1": 43574,
        "bus2": 44514
      },
      "params": {
        "R": 0.002319641876965761,
        "X": 0.023821208626031876,
        "G": 0.0,
        "B": 0.06527236849069595
      },
      "extension": {
        "length": 27651.63068701172,
        "rating": 574.4837760925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_43575_43576_1",
      "ports": {
        "bus1": 43575,
        "bus2": 43576
      },
      "params": {
        "R": 0.00029180393903516233,
        "X": 0.0010802585165947676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43576_43591_1",
      "ports": {
        "bus1": 43591,
        "bus2": 43576
      },
      "params": {
        "R": 0.016143465414643288,
        "X": 0.07585840672254562,
        "G": 0.0,
        "B": 0.011587031185626984
      },
      "extension": {
        "length": 20927.33489794922,
        "rating": 143.98807287216187
      }
    },
    {
      "class": "Branch",
      "id": "branch_43576_43591_2",
      "ports": {
        "bus1": 43591,
        "bus2": 43576
      },
      "params": {
        "R": 0.016143465414643288,
        "X": 0.07585840672254562,
        "G": 0.0,
        "B": 0.011587031185626984
      },
      "extension": {
        "length": 20927.33489794922,
        "rating": 143.98807287216187
      }
    },
    {
      "class": "Branch",
      "id": "branch_43576_44464_1",
      "ports": {
        "bus1": 43576,
        "bus2": 44464
      },
      "params": {
        "R": 0.0054326653480529785,
        "X": 0.02236642688512802,
        "G": 0.0,
        "B": 0.003084527561441064
      },
      "extension": {
        "length": 5969.35904397583,
        "rating": 145.63345909118652
      }
    },
    {
      "class": "Branch",
      "id": "branch_43576_44464_2",
      "ports": {
        "bus1": 43576,
        "bus2": 44464
      },
      "params": {
        "R": 0.0054326653480529785,
        "X": 0.02236642688512802,
        "G": 0.0,
        "B": 0.003084527561441064
      },
      "extension": {
        "length": 5969.35904397583,
        "rating": 145.63345909118652
      }
    },
    {
      "class": "Branch",
      "id": "branch_43577_43578_1",
      "ports": {
        "bus1": 43577,
        "bus2": 43578
      },
      "params": {
        "R": 0.0002399199001956731,
        "X": 0.0010830912506207824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43577_43597_1",
      "ports": {
        "bus1": 43597,
        "bus2": 43577
      },
      "params": {
        "R": 0.017970310524106026,
        "X": 0.06437107175588608,
        "G": 0.0,
        "B": 0.010694428347051144
      },
      "extension": {
        "length": 19612.104247924806,
        "rating": 136.76244020462036
      }
    },
    {
      "class": "Branch",
      "id": "branch_43577_43766_1",
      "ports": {
        "bus1": 43577,
        "bus2": 43766
      },
      "params": {
        "R": 0.008437691256403923,
        "X": 0.0397542268037796,
        "G": 0.0,
        "B": 0.007435438688844443
      },
      "extension": {
        "length": 11456.958238220215,
        "rating": 128.99346351623535
      }
    },
    {
      "class": "Branch",
      "id": "branch_43579_43580_1",
      "ports": {
        "bus1": 43579,
        "bus2": 43580
      },
      "params": {
        "R": 0.00020122200658079237,
        "X": 0.0010253177024424076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43579_43763_1",
      "ports": {
        "bus1": 43579,
        "bus2": 43763
      },
      "params": {
        "R": 0.018628057092428207,
        "X": 0.08339150249958038,
        "G": 0.0,
        "B": 0.010155478492379189
      },
      "extension": {
        "length": 20231.84172216797,
        "rating": 110.43230295181274
      }
    },
    {
      "class": "Branch",
      "id": "branch_43579_43781_1",
      "ports": {
        "bus1": 43781,
        "bus2": 43579
      },
      "params": {
        "R": 0.011708831414580345,
        "X": 0.04058961942791939,
        "G": 0.0,
        "B": 0.005364249926060438
      },
      "extension": {
        "length": 9512.298682250977,
        "rating": 118.81647109985352
      }
    },
    {
      "class": "Branch",
      "id": "branch_43579_43782_1",
      "ports": {
        "bus1": 43579,
        "bus2": 43782
      },
      "params": {
        "R": 0.01012470107525587,
        "X": 0.04649190604686737,
        "G": 0.0,
        "B": 0.003196702571585775
      },
      "extension": {
        "length": 8587.005998291015,
        "rating": 135.61416864395142
      }
    },
    {
      "class": "Branch",
      "id": "branch_43579_43783_1",
      "ports": {
        "bus1": 43783,
        "bus2": 43579
      },
      "params": {
        "R": 0.008428029716014862,
        "X": 0.029058026149868965,
        "G": 0.0,
        "B": 0.004354136064648628
      },
      "extension": {
        "length": 7184.542486816406,
        "rating": 120.39958238601685
      }
    },
    {
      "class": "Branch",
      "id": "branch_43579_43934_1",
      "ports": {
        "bus1": 43579,
        "bus2": 43934
      },
      "params": {
        "R": 0.009092234075069427,
        "X": 0.048904262483119965,
        "G": 0.0,
        "B": 0.01094843540340662
      },
      "extension": {
        "length": 15797.867064697266,
        "rating": 139.54219818115234
      }
    },
    {
      "class": "Branch",
      "id": "branch_43581_43583_1",
      "ports": {
        "bus1": 43583,
        "bus2": 43581
      },
      "params": {
        "R": 0.007082758471369743,
        "X": 0.03269106149673462,
        "G": 0.0,
        "B": 0.005325132515281439
      },
      "extension": {
        "length": 9340.565653015137,
        "rating": 127.49243974685669
      }
    },
    {
      "class": "Branch",
      "id": "branch_43582_43942_1",
      "ports": {
        "bus1": 43942,
        "bus2": 43582
      },
      "params": {
        "R": 0.008247395046055317,
        "X": 0.030213840305805206,
        "G": 0.0,
        "B": 0.0037162676453590393
      },
      "extension": {
        "length": 6798.361686767578,
        "rating": 129.069983959198
      }
    },
    {
      "class": "Branch",
      "id": "branch_43583_43595_1",
      "ports": {
        "bus1": 43595,
        "bus2": 43583
      },
      "params": {
        "R": 0.013261837884783745,
        "X": 0.06213533133268356,
        "G": 0.0,
        "B": 0.007401170674711465
      },
      "extension": {
        "length": 16488.900140625,
        "rating": 137.72025108337402
      }
    },
    {
      "class": "Branch",
      "id": "branch_43583_43782_1",
      "ports": {
        "bus1": 43583,
        "bus2": 43782
      },
      "params": {
        "R": 0.005819343030452728,
        "X": 0.026694878935813904,
        "G": 0.0,
        "B": 0.004442945122718811
      },
      "extension": {
        "length": 8042.322059143066,
        "rating": 140.47518968582153
      }
    },
    {
      "class": "Branch",
      "id": "branch_43584_43585_1",
      "ports": {
        "bus1": 43584,
        "bus2": 43585
      },
      "params": {
        "R": 0.00608195923268795,
        "X": 0.021508706733584404,
        "G": 0.0,
        "B": 0.0018152868142351508
      },
      "extension": {
        "length": 4635.662183898926,
        "rating": 101.85489654541016
      }
    },
    {
      "class": "Branch",
      "id": "branch_43584_44367_1",
      "ports": {
        "bus1": 43584,
        "bus2": 44367
      },
      "params": {
        "R": 0.0047813961282372475,
        "X": 0.025341559201478958,
        "G": 0.0,
        "B": 0.003241020953282714
      },
      "extension": {
        "length": 5709.09241873169,
        "rating": 115.88945388793945
      }
    },
    {
      "class": "Branch",
      "id": "branch_43585_44540_1",
      "ports": {
        "bus1": 44540,
        "bus2": 43585
      },
      "params": {
        "R": 0.002751861931756139,
        "X": 0.01119284424930811,
        "G": 0.0,
        "B": 0.0014885981800034642
      },
      "extension": {
        "length": 2878.2096021881102,
        "rating": 119.5486068725586
      }
    },
    {
      "class": "Branch",
      "id": "branch_43586_44238_1",
      "ports": {
        "bus1": 43586,
        "bus2": 44238
      },
      "params": {
        "R": 0.007679332047700882,
        "X": 0.03750406578183174,
        "G": 0.0,
        "B": 0.003304720390588045
      },
      "extension": {
        "length": 8032.434941711426,
        "rating": 124.13973808288574
      }
    },
    {
      "class": "Branch",
      "id": "branch_43586_44334_1",
      "ports": {
        "bus1": 43586,
        "bus2": 44334
      },
      "params": {
        "R": 0.003570718690752983,
        "X": 0.01490621455013752,
        "G": 0.0,
        "B": 0.0016556465998291967
      },
      "extension": {
        "length": 3803.763008605957,
        "rating": 111.27501726150513
      }
    },
    {
      "class": "Branch",
      "id": "branch_43587_43588_1",
      "ports": {
        "bus1": 43587,
        "bus2": 43588
      },
      "params": {
        "R": 0.00023533635248895735,
        "X": 0.0011199575383216143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43587_43591_1",
      "ports": {
        "bus1": 43587,
        "bus2": 43591
      },
      "params": {
        "R": 0.00719790905714035,
        "X": 0.026689643040299416,
        "G": 0.0,
        "B": 0.0031569378916174173
      },
      "extension": {
        "length": 6874.960755432129,
        "rating": 119.56443786621094
      }
    },
    {
      "class": "Branch",
      "id": "branch_43587_44551_1",
      "ports": {
        "bus1": 43587,
        "bus2": 44551
      },
      "params": {
        "R": 0.02304993011057377,
        "X": 0.09230179339647293,
        "G": 0.0,
        "B": 0.006766106002032756
      },
      "extension": {
        "length": 18649.06954211426,
        "rating": 128.6131501197815
      }
    },
    {
      "class": "Branch",
      "id": "branch_43589_43590_1",
      "ports": {
        "bus1": 43589,
        "bus2": 43590
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43589_43591_1",
      "ports": {
        "bus1": 43591,
        "bus2": 43589
      },
      "params": {
        "R": 0.015248890966176987,
        "X": 0.06301526725292206,
        "G": 0.0,
        "B": 0.006455986760556698
      },
      "extension": {
        "length": 13786.369704711915,
        "rating": 145.34798860549927
      }
    },
    {
      "class": "Branch",
      "id": "branch_43589_43591_2",
      "ports": {
        "bus1": 43591,
        "bus2": 43589
      },
      "params": {
        "R": 0.015248890966176987,
        "X": 0.06301526725292206,
        "G": 0.0,
        "B": 0.006455986760556698
      },
      "extension": {
        "length": 13786.369704711915,
        "rating": 145.34798860549927
      }
    },
    {
      "class": "Branch",
      "id": "branch_43589_43817_1",
      "ports": {
        "bus1": 43589,
        "bus2": 43817
      },
      "params": {
        "R": 0.009150847792625427,
        "X": 0.039057403802871704,
        "G": 0.0,
        "B": 0.006815474014729261
      },
      "extension": {
        "length": 12300.761245056152,
        "rating": 142.85062551498413
      }
    },
    {
      "class": "Branch",
      "id": "branch_43589_43817_2",
      "ports": {
        "bus1": 43589,
        "bus2": 43817
      },
      "params": {
        "R": 0.009150847792625427,
        "X": 0.039057403802871704,
        "G": 0.0,
        "B": 0.006815474014729261
      },
      "extension": {
        "length": 12300.761245056152,
        "rating": 142.85062551498413
      }
    },
    {
      "class": "Branch",
      "id": "branch_43591_43592_1",
      "ports": {
        "bus1": 43591,
        "bus2": 43592
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43593_43952_1",
      "ports": {
        "bus1": 43593,
        "bus2": 43952
      },
      "params": {
        "R": 0.05180162191390991,
        "X": 0.20660090446472168,
        "G": 0.0,
        "B": 0.025422357022762295
      },
      "extension": {
        "length": 49368.5168334961,
        "rating": 99.56658482551575
      }
    },
    {
      "class": "Branch",
      "id": "branch_43593_44499_1",
      "ports": {
        "bus1": 43593,
        "bus2": 44499
      },
      "params": {
        "R": 0.020968466997146606,
        "X": 0.0876658633351326,
        "G": 0.0,
        "B": 0.00949734915047884
      },
      "extension": {
        "length": 21899.630526855468,
        "rating": 127.31554508209229
      }
    },
    {
      "class": "Branch",
      "id": "branch_43594_43595_1",
      "ports": {
        "bus1": 43595,
        "bus2": 43594
      },
      "params": {
        "R": 0.011972157284617424,
        "X": 0.052664000540971756,
        "G": 0.0,
        "B": 0.004067834932357073
      },
      "extension": {
        "length": 10762.295383850098,
        "rating": 145.53593397140503
      }
    },
    {
      "class": "Branch",
      "id": "branch_43595_43596_1",
      "ports": {
        "bus1": 43595,
        "bus2": 43596
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43597_43598_1",
      "ports": {
        "bus1": 43597,
        "bus2": 43598
      },
      "params": {
        "R": 0.0047572157345712185,
        "X": 0.023090118542313576,
        "G": 0.0,
        "B": 0.002719863085076213
      },
      "extension": {
        "length": 5816.776741149903,
        "rating": 147.02962636947632
      }
    },
    {
      "class": "Branch",
      "id": "branch_43597_43598_2",
      "ports": {
        "bus1": 43597,
        "bus2": 43598
      },
      "params": {
        "R": 0.0047572157345712185,
        "X": 0.023090118542313576,
        "G": 0.0,
        "B": 0.002719863085076213
      },
      "extension": {
        "length": 5816.776741149903,
        "rating": 147.02962636947632
      }
    },
    {
      "class": "Branch",
      "id": "branch_43597_43792_1",
      "ports": {
        "bus1": 43792,
        "bus2": 43597
      },
      "params": {
        "R": 0.015601236373186111,
        "X": 0.07861953973770142,
        "G": 0.0,
        "B": 0.009096560068428516
      },
      "extension": {
        "length": 20077.800985107424,
        "rating": 137.06860542297363
      }
    },
    {
      "class": "Branch",
      "id": "branch_43599_43600_1",
      "ports": {
        "bus1": 43599,
        "bus2": 43600
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43599_43602_1",
      "ports": {
        "bus1": 43602,
        "bus2": 43599
      },
      "params": {
        "R": 0.00547991506755352,
        "X": 0.02432819828391075,
        "G": 0.0,
        "B": 0.0026111265178769827
      },
      "extension": {
        "length": 5565.034723480225,
        "rating": 116.9539213180542
      }
    },
    {
      "class": "Branch",
      "id": "branch_43599_43684_1",
      "ports": {
        "bus1": 43599,
        "bus2": 43684
      },
      "params": {
        "R": 0.0030205007642507553,
        "X": 0.01632659323513508,
        "G": 0.0,
        "B": 0.0020130027551203966
      },
      "extension": {
        "length": 3921.8931120300294,
        "rating": 114.40447568893433
      }
    },
    {
      "class": "Branch",
      "id": "branch_43601_43657_1",
      "ports": {
        "bus1": 43601,
        "bus2": 43657
      },
      "params": {
        "R": 0.003835059003904462,
        "X": 0.01838104799389839,
        "G": 0.0,
        "B": 0.0021864138543605804
      },
      "extension": {
        "length": 4459.7514561767575,
        "rating": 140.85149765014648
      }
    },
    {
      "class": "Branch",
      "id": "branch_43601_43657_2",
      "ports": {
        "bus1": 43601,
        "bus2": 43657
      },
      "params": {
        "R": 0.003835059003904462,
        "X": 0.01838104799389839,
        "G": 0.0,
        "B": 0.0021864138543605804
      },
      "extension": {
        "length": 4459.7514561767575,
        "rating": 140.85149765014648
      }
    },
    {
      "class": "Branch",
      "id": "branch_43602_43616_1",
      "ports": {
        "bus1": 43602,
        "bus2": 43616
      },
      "params": {
        "R": 0.004770833533257246,
        "X": 0.018265798687934875,
        "G": 0.0,
        "B": 0.0026839899364858866
      },
      "extension": {
        "length": 5371.480049468994,
        "rating": 117.86891222000122
      }
    },
    {
      "class": "Branch",
      "id": "branch_43603_43610_1",
      "ports": {
        "bus1": 43603,
        "bus2": 43610
      },
      "params": {
        "R": 0.005934201646596193,
        "X": 0.01913066767156124,
        "G": 0.0,
        "B": 0.003126638708636165
      },
      "extension": {
        "length": 5462.982313110352,
        "rating": 109.6367597579956
      }
    },
    {
      "class": "Branch",
      "id": "branch_43603_43693_1",
      "ports": {
        "bus1": 43693,
        "bus2": 43603
      },
      "params": {
        "R": 0.005380436312407255,
        "X": 0.0257879551500082,
        "G": 0.0,
        "B": 0.004577454179525375
      },
      "extension": {
        "length": 6990.7414790039065,
        "rating": 105.47870397567749
      }
    },
    {
      "class": "Branch",
      "id": "branch_43604_43666_1",
      "ports": {
        "bus1": 43666,
        "bus2": 43604
      },
      "params": {
        "R": 0.004811860620975494,
        "X": 0.021253744140267372,
        "G": 0.0,
        "B": 0.0029200129210948944
      },
      "extension": {
        "length": 5123.532032775879,
        "rating": 128.0133843421936
      }
    },
    {
      "class": "Branch",
      "id": "branch_43604_43761_1",
      "ports": {
        "bus1": 43761,
        "bus2": 43604
      },
      "params": {
        "R": 0.003349684877321124,
        "X": 0.013369397260248661,
        "G": 0.0,
        "B": 0.00237676571123302
      },
      "extension": {
        "length": 3947.989530761719,
        "rating": 108.56449604034424
      }
    },
    {
      "class": "Branch",
      "id": "branch_43604_44076_1",
      "ports": {
        "bus1": 44076,
        "bus2": 43604
      },
      "params": {
        "R": 0.002927052788436413,
        "X": 0.012252004817128181,
        "G": 0.0,
        "B": 0.001626454293727875
      },
      "extension": {
        "length": 3089.6747004089357,
        "rating": 132.4657678604126
      }
    },
    {
      "class": "Branch",
      "id": "branch_43605_43606_1",
      "ports": {
        "bus1": 43605,
        "bus2": 43606
      },
      "params": {
        "R": 0.0002733719884417951,
        "X": 0.0011905657593160868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43605_43670_1",
      "ports": {
        "bus1": 43670,
        "bus2": 43605
      },
      "params": {
        "R": 0.0036675608716905117,
        "X": 0.017457325011491776,
        "G": 0.0,
        "B": 0.004652081057429314
      },
      "extension": {
        "length": 6169.393601531982,
        "rating": 114.76986408233643
      }
    },
    {
      "class": "Branch",
      "id": "branch_43605_43709_1",
      "ports": {
        "bus1": 43605,
        "bus2": 43709
      },
      "params": {
        "R": 0.015340138226747513,
        "X": 0.06724561750888824,
        "G": 0.0,
        "B": 0.009286352433264256
      },
      "extension": {
        "length": 18821.854669921875,
        "rating": 120.43517827987671
      }
    },
    {
      "class": "Branch",
      "id": "branch_43607_43608_1",
      "ports": {
        "bus1": 43607,
        "bus2": 43608
      },
      "params": {
        "R": 0.01000629086047411,
        "X": 0.031344253569841385,
        "G": 0.0,
        "B": 0.0024985196068882942
      },
      "extension": {
        "length": 5889.346218566895,
        "rating": 114.90724086761475
      }
    },
    {
      "class": "Branch",
      "id": "branch_43607_43757_1",
      "ports": {
        "bus1": 43757,
        "bus2": 43607
      },
      "params": {
        "R": 0.005408179946243763,
        "X": 0.018156277015805244,
        "G": 0.0,
        "B": 0.001940834219567478
      },
      "extension": {
        "length": 4224.427854949951,
        "rating": 111.6422176361084
      }
    },
    {
      "class": "Branch",
      "id": "branch_43607_43790_1",
      "ports": {
        "bus1": 43790,
        "bus2": 43607
      },
      "params": {
        "R": 0.005443705711513758,
        "X": 0.02156367525458336,
        "G": 0.0,
        "B": 0.002488902769982815
      },
      "extension": {
        "length": 5346.098459197999,
        "rating": 114.08685445785522
      }
    },
    {
      "class": "Branch",
      "id": "branch_43607_44241_1",
      "ports": {
        "bus1": 43607,
        "bus2": 44241
      },
      "params": {
        "R": 0.00705820694565773,
        "X": 0.025205539539456367,
        "G": 0.0,
        "B": 0.0014947702875360847
      },
      "extension": {
        "length": 4440.715455322265,
        "rating": 114.07549381256104
      }
    },
    {
      "class": "Branch",
      "id": "branch_43608_43819_1",
      "ports": {
        "bus1": 43608,
        "bus2": 43819
      },
      "params": {
        "R": 0.008240091614425182,
        "X": 0.031481847167015076,
        "G": 0.0,
        "B": 0.0036126503255218267
      },
      "extension": {
        "length": 7812.9277355346685,
        "rating": 123.60371351242065
      }
    },
    {
      "class": "Branch",
      "id": "branch_43609_43678_1",
      "ports": {
        "bus1": 43678,
        "bus2": 43609
      },
      "params": {
        "R": 0.004758066963404417,
        "X": 0.021031569689512253,
        "G": 0.0,
        "B": 0.0027169245295226574
      },
      "extension": {
        "length": 5262.188034484863,
        "rating": 130.96803426742554
      }
    },
    {
      "class": "Branch",
      "id": "branch_43609_43753_1",
      "ports": {
        "bus1": 43609,
        "bus2": 43753
      },
      "params": {
        "R": 0.0042585707269608974,
        "X": 0.021025337278842926,
        "G": 0.0,
        "B": 0.0018696736078709362
      },
      "extension": {
        "length": 4353.07280493164,
        "rating": 138.63208293914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_43610_43680_1",
      "ports": {
        "bus1": 43610,
        "bus2": 43680
      },
      "params": {
        "R": 0.0040551163256168365,
        "X": 0.013880247250199318,
        "G": 0.0,
        "B": 0.0012258650967851281
      },
      "extension": {
        "length": 2797.2743679656983,
        "rating": 128.11901569366455
      }
    },
    {
      "class": "Branch",
      "id": "branch_43611_43614_1",
      "ports": {
        "bus1": 43611,
        "bus2": 43614
      },
      "params": {
        "R": 0.0017931107431650162,
        "X": 0.07714840024709702,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43611_43615_1",
      "ports": {
        "bus1": 43611,
        "bus2": 43615
      },
      "params": {
        "R": 0.000278068968327716,
        "X": 0.0011469352757558227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43611_43627_1",
      "ports": {
        "bus1": 43611,
        "bus2": 43627
      },
      "params": {
        "R": 0.002902712905779481,
        "X": 0.02077476680278778,
        "G": 0.0,
        "B": 0.05984866991639137
      },
      "extension": {
        "length": 26006.20377319336,
        "rating": 590.5818939208984
      }
    },
    {
      "class": "Branch",
      "id": "branch_43611_44125_1",
      "ports": {
        "bus1": 43611,
        "bus2": 44125
      },
      "params": {
        "R": 0.002152604516595602,
        "X": 0.017915161326527596,
        "G": 0.0,
        "B": 0.07606817781925201
      },
      "extension": {
        "length": 27180.3703359375,
        "rating": 548.1364250183105
      }
    },
    {
      "class": "Branch",
      "id": "branch_43611_44525_1",
      "ports": {
        "bus1": 43611,
        "bus2": 44525
      },
      "params": {
        "R": 0.0010504743549972773,
        "X": 0.01042213849723339,
        "G": 0.0,
        "B": 0.024813996627926826
      },
      "extension": {
        "length": 12287.011061096191,
        "rating": 422.00398445129395
      }
    },
    {
      "class": "Branch",
      "id": "branch_43611_44550_1",
      "ports": {
        "bus1": 43611,
        "bus2": 44550
      },
      "params": {
        "R": 0.003717817133292556,
        "X": 0.02841763012111187,
        "G": 0.0,
        "B": 0.197458878159523
      },
      "extension": {
        "length": 52985.61791015625,
        "rating": 665.1232242584229
      }
    },
    {
      "class": "Branch",
      "id": "branch_43611_44550_2",
      "ports": {
        "bus1": 43611,
        "bus2": 44550
      },
      "params": {
        "R": 0.003717817133292556,
        "X": 0.02841763012111187,
        "G": 0.0,
        "B": 0.197458878159523
      },
      "extension": {
        "length": 52985.61791015625,
        "rating": 665.1232242584229
      }
    },
    {
      "class": "Branch",
      "id": "branch_43612_43614_1",
      "ports": {
        "bus1": 43612,
        "bus2": 43614
      },
      "params": {
        "R": -0.00043487967923283577,
        "X": -0.018710648640990257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43612_43753_1",
      "ports": {
        "bus1": 43612,
        "bus2": 43753
      },
      "params": {
        "R": 0.004717298783361912,
        "X": 0.01655571162700653,
        "G": 0.0,
        "B": 0.001432251650840044
      },
      "extension": {
        "length": 3544.715006652832,
        "rating": 140.6389832496643
      }
    },
    {
      "class": "Branch",
      "id": "branch_43612_43753_2",
      "ports": {
        "bus1": 43612,
        "bus2": 43753
      },
      "params": {
        "R": 0.004717298783361912,
        "X": 0.01655571162700653,
        "G": 0.0,
        "B": 0.001432251650840044
      },
      "extension": {
        "length": 3544.715006652832,
        "rating": 140.6389832496643
      }
    },
    {
      "class": "Branch",
      "id": "branch_43612_43788_1",
      "ports": {
        "bus1": 43612,
        "bus2": 43788
      },
      "params": {
        "R": 0.00504863727837801,
        "X": 0.021124374121427536,
        "G": 0.0,
        "B": 0.002038896083831787
      },
      "extension": {
        "length": 5010.430668914795,
        "rating": 141.78926944732666
      }
    },
    {
      "class": "Branch",
      "id": "branch_43612_43788_2",
      "ports": {
        "bus1": 43612,
        "bus2": 43788
      },
      "params": {
        "R": 0.00504863727837801,
        "X": 0.021124374121427536,
        "G": 0.0,
        "B": 0.002038896083831787
      },
      "extension": {
        "length": 5010.430668914795,
        "rating": 141.78926944732666
      }
    },
    {
      "class": "Branch",
      "id": "branch_43613_43614_1",
      "ports": {
        "bus1": 43613,
        "bus2": 43614
      },
      "params": {
        "R": 0.007901359349489212,
        "X": 0.33995521068573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43617_43618_1",
      "ports": {
        "bus1": 43617,
        "bus2": 43618
      },
      "params": {
        "R": 0.0002564042224548757,
        "X": 0.0011654628906399012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43618_43626_1",
      "ports": {
        "bus1": 43618,
        "bus2": 43626
      },
      "params": {
        "R": 0.006817841436713934,
        "X": 0.025181211531162262,
        "G": 0.0,
        "B": 0.0016688688192516563
      },
      "extension": {
        "length": 4593.416320678711,
        "rating": 147.7611541748047
      }
    },
    {
      "class": "Branch",
      "id": "branch_43618_43626_2",
      "ports": {
        "bus1": 43618,
        "bus2": 43626
      },
      "params": {
        "R": 0.006817841436713934,
        "X": 0.025181211531162262,
        "G": 0.0,
        "B": 0.0016688688192516563
      },
      "extension": {
        "length": 4593.416320678711,
        "rating": 147.7611541748047
      }
    },
    {
      "class": "Branch",
      "id": "branch_43618_43700_1",
      "ports": {
        "bus1": 43700,
        "bus2": 43618
      },
      "params": {
        "R": 0.005648795515298843,
        "X": 0.022210747003555298,
        "G": 0.0,
        "B": 0.0024278415367007256
      },
      "extension": {
        "length": 4967.045224090576,
        "rating": 146.1139440536499
      }
    },
    {
      "class": "Branch",
      "id": "branch_43618_43700_2",
      "ports": {
        "bus1": 43700,
        "bus2": 43618
      },
      "params": {
        "R": 0.005648795515298843,
        "X": 0.022210747003555298,
        "G": 0.0,
        "B": 0.0024278415367007256
      },
      "extension": {
        "length": 4967.045224090576,
        "rating": 146.1139440536499
      }
    },
    {
      "class": "Branch",
      "id": "branch_43619_43622_1",
      "ports": {
        "bus1": 43622,
        "bus2": 43619
      },
      "params": {
        "R": 0.003536277450621128,
        "X": 0.01676008850336075,
        "G": 0.0,
        "B": 0.002217903034761548
      },
      "extension": {
        "length": 3940.73534564209,
        "rating": 113.06124925613403
      }
    },
    {
      "class": "Branch",
      "id": "branch_43619_43671_1",
      "ports": {
        "bus1": 43619,
        "bus2": 43671
      },
      "params": {
        "R": 0.003526105312630534,
        "X": 0.016656816005706787,
        "G": 0.0,
        "B": 0.0018600433832034469
      },
      "extension": {
        "length": 4087.483144134522,
        "rating": 135.48344373703003
      }
    },
    {
      "class": "Branch",
      "id": "branch_43620_43637_1",
      "ports": {
        "bus1": 43620,
        "bus2": 43637
      },
      "params": {
        "R": 0.0017522805137559772,
        "X": 0.009238721802830696,
        "G": 0.0,
        "B": 0.001604360179044306
      },
      "extension": {
        "length": 2682.0726439361574,
        "rating": 136.4025354385376
      }
    },
    {
      "class": "Branch",
      "id": "branch_43620_43642_1",
      "ports": {
        "bus1": 43642,
        "bus2": 43620
      },
      "params": {
        "R": 0.004581294022500515,
        "X": 0.021615058183670044,
        "G": 0.0,
        "B": 0.0018253456801176071
      },
      "extension": {
        "length": 4459.467136322021,
        "rating": 117.3211932182312
      }
    },
    {
      "class": "Branch",
      "id": "branch_43620_43646_1",
      "ports": {
        "bus1": 43646,
        "bus2": 43620
      },
      "params": {
        "R": 0.002158359857276082,
        "X": 0.011069581843912601,
        "G": 0.0,
        "B": 0.0021573673002421856
      },
      "extension": {
        "length": 3481.566070495606,
        "rating": 121.14813327789307
      }
    },
    {
      "class": "Branch",
      "id": "branch_43621_43677_1",
      "ports": {
        "bus1": 43677,
        "bus2": 43621
      },
      "params": {
        "R": 0.0009801702108234167,
        "X": 0.008944272063672543,
        "G": 0.0,
        "B": 0.01637452282011509
      },
      "extension": {
        "length": 9048.608683044435,
        "rating": 448.00004959106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_43621_43815_1",
      "ports": {
        "bus1": 43621,
        "bus2": 43815
      },
      "params": {
        "R": 0.0021443848963826895,
        "X": 0.014580328948795795,
        "G": 0.0,
        "B": 0.07095333188772202
      },
      "extension": {
        "length": 20484.248687622072,
        "rating": 614.7385597229004
      }
    },
    {
      "class": "Branch",
      "id": "branch_43621_44012_1",
      "ports": {
        "bus1": 44012,
        "bus2": 43621
      },
      "params": {
        "R": 0.0013909374829381704,
        "X": 0.014238838106393814,
        "G": 0.0,
        "B": 0.040131665766239166
      },
      "extension": {
        "length": 17143.38833093262,
        "rating": 497.98851013183594
      }
    },
    {
      "class": "Branch",
      "id": "branch_43621_44525_1",
      "ports": {
        "bus1": 44525,
        "bus2": 43621
      },
      "params": {
        "R": 0.0012613260187208652,
        "X": 0.011176999658346176,
        "G": 0.0,
        "B": 0.03563268855214119
      },
      "extension": {
        "length": 13712.982184204102,
        "rating": 598.8296508789062
      }
    },
    {
      "class": "Branch",
      "id": "branch_43622_43672_1",
      "ports": {
        "bus1": 43622,
        "bus2": 43672
      },
      "params": {
        "R": 0.0035316443536430597,
        "X": 0.014796925708651543,
        "G": 0.0,
        "B": 0.001620132359676063
      },
      "extension": {
        "length": 3495.4056559753417,
        "rating": 127.05239057540894
      }
    },
    {
      "class": "Branch",
      "id": "branch_43623_43624_1",
      "ports": {
        "bus1": 43623,
        "bus2": 43624
      },
      "params": {
        "R": 0.00028346205363050103,
        "X": 0.001074143685400486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43624_43642_1",
      "ports": {
        "bus1": 43624,
        "bus2": 43642
      },
      "params": {
        "R": 0.007727154064923525,
        "X": 0.03868577629327774,
        "G": 0.0,
        "B": 0.0024565591011196375
      },
      "extension": {
        "length": 6482.788135070801,
        "rating": 93.04077625274658
      }
    },
    {
      "class": "Branch",
      "id": "branch_43624_43648_1",
      "ports": {
        "bus1": 43624,
        "bus2": 43648
      },
      "params": {
        "R": 0.004467627964913845,
        "X": 0.017943108454346657,
        "G": 0.0,
        "B": 0.002770406659692526
      },
      "extension": {
        "length": 4685.525977478028,
        "rating": 129.17238473892212
      }
    },
    {
      "class": "Branch",
      "id": "branch_43624_44145_1",
      "ports": {
        "bus1": 44145,
        "bus2": 43624
      },
      "params": {
        "R": 0.0017496695509180427,
        "X": 0.007609338033944368,
        "G": 0.0,
        "B": 0.0013325449544936419
      },
      "extension": {
        "length": 2150.6408493804934,
        "rating": 114.35705423355103
      }
    },
    {
      "class": "Branch",
      "id": "branch_43625_43626_1",
      "ports": {
        "bus1": 43626,
        "bus2": 43625
      },
      "params": {
        "R": 0.0011580399004742503,
        "X": 0.06229516118764877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43625_43626_2",
      "ports": {
        "bus1": 43626,
        "bus2": 43625
      },
      "params": {
        "R": 0.0011580399004742503,
        "X": 0.06229516118764877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43625_43626_3",
      "ports": {
        "bus1": 43626,
        "bus2": 43625
      },
      "params": {
        "R": 0.0011580399004742503,
        "X": 0.06229516118764877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43625_43626_4",
      "ports": {
        "bus1": 43626,
        "bus2": 43625
      },
      "params": {
        "R": 0.0011580399004742503,
        "X": 0.06229516118764877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43625_43626_5",
      "ports": {
        "bus1": 43626,
        "bus2": 43625
      },
      "params": {
        "R": 0.0011580399004742503,
        "X": 0.06229516118764877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43625_43627_1",
      "ports": {
        "bus1": 43625,
        "bus2": 43627
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43626_43628_1",
      "ports": {
        "bus1": 43626,
        "bus2": 43628
      },
      "params": {
        "R": 0.007374470122158527,
        "X": 0.025586465373635292,
        "G": 0.0,
        "B": 0.0036148051731288433
      },
      "extension": {
        "length": 6641.513818725586,
        "rating": 125.06825923919678
      }
    },
    {
      "class": "Branch",
      "id": "branch_43626_43647_1",
      "ports": {
        "bus1": 43647,
        "bus2": 43626
      },
      "params": {
        "R": 0.002879458013921976,
        "X": 0.011676501482725143,
        "G": 0.0,
        "B": 0.00110927177593112
      },
      "extension": {
        "length": 2524.176897994995,
        "rating": 152.47124433517456
      }
    },
    {
      "class": "Branch",
      "id": "branch_43626_43647_2",
      "ports": {
        "bus1": 43647,
        "bus2": 43626
      },
      "params": {
        "R": 0.002879458013921976,
        "X": 0.011676501482725143,
        "G": 0.0,
        "B": 0.00110927177593112
      },
      "extension": {
        "length": 2524.176897994995,
        "rating": 152.47124433517456
      }
    },
    {
      "class": "Branch",
      "id": "branch_43626_43647_3",
      "ports": {
        "bus1": 43647,
        "bus2": 43626
      },
      "params": {
        "R": 0.002879458013921976,
        "X": 0.011676501482725143,
        "G": 0.0,
        "B": 0.00110927177593112
      },
      "extension": {
        "length": 2524.176897994995,
        "rating": 152.47124433517456
      }
    },
    {
      "class": "Branch",
      "id": "branch_43626_43656_1",
      "ports": {
        "bus1": 43626,
        "bus2": 43656
      },
      "params": {
        "R": 0.005120729096233845,
        "X": 0.02325708605349064,
        "G": 0.0,
        "B": 0.0015782553236931562
      },
      "extension": {
        "length": 4342.33464642334,
        "rating": 146.84826135635376
      }
    },
    {
      "class": "Branch",
      "id": "branch_43626_43656_2",
      "ports": {
        "bus1": 43626,
        "bus2": 43656
      },
      "params": {
        "R": 0.005120729096233845,
        "X": 0.02325708605349064,
        "G": 0.0,
        "B": 0.0015782553236931562
      },
      "extension": {
        "length": 4342.33464642334,
        "rating": 146.84826135635376
      }
    },
    {
      "class": "Branch",
      "id": "branch_43627_43663_1",
      "ports": {
        "bus1": 43663,
        "bus2": 43627
      },
      "params": {
        "R": 0.0011093304492533207,
        "X": 0.010499650612473488,
        "G": 0.0,
        "B": 0.044943250715732574
      },
      "extension": {
        "length": 15112.02618347168,
        "rating": 508.0794334411621
      }
    },
    {
      "class": "Branch",
      "id": "branch_43627_44525_1",
      "ports": {
        "bus1": 43627,
        "bus2": 44525
      },
      "params": {
        "R": 0.0016795358387753367,
        "X": 0.014156576246023178,
        "G": 0.0,
        "B": 0.03783382475376129
      },
      "extension": {
        "length": 17164.17706201172,
        "rating": 686.9758605957031
      }
    },
    {
      "class": "Branch",
      "id": "branch_43627_44525_2",
      "ports": {
        "bus1": 43627,
        "bus2": 44525
      },
      "params": {
        "R": 0.0016795358387753367,
        "X": 0.014156576246023178,
        "G": 0.0,
        "B": 0.03783382475376129
      },
      "extension": {
        "length": 17164.17706201172,
        "rating": 686.9758605957031
      }
    },
    {
      "class": "Branch",
      "id": "branch_43629_43685_1",
      "ports": {
        "bus1": 43629,
        "bus2": 43685
      },
      "params": {
        "R": 0.003218297613784671,
        "X": 0.013407407328486443,
        "G": 0.0,
        "B": 0.0016076858155429363
      },
      "extension": {
        "length": 3232.2582298278808,
        "rating": 126.31716728210449
      }
    },
    {
      "class": "Branch",
      "id": "branch_43629_43695_1",
      "ports": {
        "bus1": 43629,
        "bus2": 43695
      },
      "params": {
        "R": 0.007552802562713623,
        "X": 0.02828023210167885,
        "G": 0.0,
        "B": 0.0031923255883157253
      },
      "extension": {
        "length": 6250.063700775147,
        "rating": 112.76620626449585
      }
    },
    {
      "class": "Branch",
      "id": "branch_43629_43759_1",
      "ports": {
        "bus1": 43629,
        "bus2": 43759
      },
      "params": {
        "R": 0.008493919856846333,
        "X": 0.0408637560904026,
        "G": 0.0,
        "B": 0.004992513917386532
      },
      "extension": {
        "length": 9876.263396484375,
        "rating": 130.57132959365845
      }
    },
    {
      "class": "Branch",
      "id": "branch_43629_43761_1",
      "ports": {
        "bus1": 43761,
        "bus2": 43629
      },
      "params": {
        "R": 0.0044148568995296955,
        "X": 0.02086792141199112,
        "G": 0.0,
        "B": 0.0017436122288927436
      },
      "extension": {
        "length": 4389.555147857666,
        "rating": 126.20162963867188
      }
    },
    {
      "class": "Branch",
      "id": "branch_43630_43638_1",
      "ports": {
        "bus1": 43630,
        "bus2": 43638
      },
      "params": {
        "R": 0.007692038547247648,
        "X": 0.030213795602321625,
        "G": 0.0,
        "B": 0.0036853821948170658
      },
      "extension": {
        "length": 7811.387573730469,
        "rating": 130.1030397415161
      }
    },
    {
      "class": "Branch",
      "id": "branch_43630_43646_1",
      "ports": {
        "bus1": 43646,
        "bus2": 43630
      },
      "params": {
        "R": 0.003968019504100084,
        "X": 0.017178764566779137,
        "G": 0.0,
        "B": 0.001410604570992291
      },
      "extension": {
        "length": 3546.527209991455,
        "rating": 102.6034951210022
      }
    },
    {
      "class": "Branch",
      "id": "branch_43630_44145_1",
      "ports": {
        "bus1": 43630,
        "bus2": 44145
      },
      "params": {
        "R": 0.00530146062374115,
        "X": 0.01702401228249073,
        "G": 0.0,
        "B": 0.0021030039060860872
      },
      "extension": {
        "length": 4196.101002593994,
        "rating": 102.91093587875366
      }
    },
    {
      "class": "Branch",
      "id": "branch_43631_43637_1",
      "ports": {
        "bus1": 43637,
        "bus2": 43631
      },
      "params": {
        "R": 0.0031486188527196646,
        "X": 0.015150249004364014,
        "G": 0.0,
        "B": 0.002109746215865016
      },
      "extension": {
        "length": 3973.262534637451,
        "rating": 139.8371696472168
      }
    },
    {
      "class": "Branch",
      "id": "branch_43631_43637_2",
      "ports": {
        "bus1": 43637,
        "bus2": 43631
      },
      "params": {
        "R": 0.0031486188527196646,
        "X": 0.015150249004364014,
        "G": 0.0,
        "B": 0.002109746215865016
      },
      "extension": {
        "length": 3973.262534637451,
        "rating": 139.8371696472168
      }
    },
    {
      "class": "Branch",
      "id": "branch_43631_43691_1",
      "ports": {
        "bus1": 43631,
        "bus2": 43691
      },
      "params": {
        "R": 0.004316605627536774,
        "X": 0.021886367350816727,
        "G": 0.0,
        "B": 0.0024426032323390245
      },
      "extension": {
        "length": 5497.60947857666,
        "rating": 144.1657304763794
      }
    },
    {
      "class": "Branch",
      "id": "branch_43631_43691_2",
      "ports": {
        "bus1": 43631,
        "bus2": 43691
      },
      "params": {
        "R": 0.004316605627536774,
        "X": 0.021886367350816727,
        "G": 0.0,
        "B": 0.0024426032323390245
      },
      "extension": {
        "length": 5497.60947857666,
        "rating": 144.1657304763794
      }
    },
    {
      "class": "Branch",
      "id": "branch_43632_43635_1",
      "ports": {
        "bus1": 43632,
        "bus2": 43635
      },
      "params": {
        "R": 0.005267929285764694,
        "X": 0.23120737075805664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43632_43636_1",
      "ports": {
        "bus1": 43632,
        "bus2": 43636
      },
      "params": {
        "R": 0.00025471244589425623,
        "X": 0.001115249004215002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43633_43635_1",
      "ports": {
        "bus1": 43633,
        "bus2": 43635
      },
      "params": {
        "R": -0.003414604812860489,
        "X": -0.14986568689346313,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43633_43648_1",
      "ports": {
        "bus1": 43648,
        "bus2": 43633
      },
      "params": {
        "R": 0.004147711209952831,
        "X": 0.015982797369360924,
        "G": 0.0,
        "B": 0.002226919634267688
      },
      "extension": {
        "length": 4396.6838638916015,
        "rating": 134.61076021194458
      }
    },
    {
      "class": "Branch",
      "id": "branch_43633_43707_1",
      "ports": {
        "bus1": 43707,
        "bus2": 43633
      },
      "params": {
        "R": 0.00399017846211791,
        "X": 0.017266592010855675,
        "G": 0.0,
        "B": 0.0020614636596292257
      },
      "extension": {
        "length": 3981.8884383544923,
        "rating": 131.26057386398315
      }
    },
    {
      "class": "Branch",
      "id": "branch_43634_43635_1",
      "ports": {
        "bus1": 43634,
        "bus2": 43635
      },
      "params": {
        "R": 0.011658754199743271,
        "X": 0.5116982460021973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43636_43663_1",
      "ports": {
        "bus1": 43636,
        "bus2": 43663
      },
      "params": {
        "R": 0.001241639954969287,
        "X": 0.010502378456294537,
        "G": 0.0,
        "B": 0.03506298363208771
      },
      "extension": {
        "length": 13429.89783544922,
        "rating": 458.4470272064209
      }
    },
    {
      "class": "Branch",
      "id": "branch_43636_44012_1",
      "ports": {
        "bus1": 43636,
        "bus2": 44012
      },
      "params": {
        "R": 0.0020634157117456198,
        "X": 0.019278954714536667,
        "G": 0.0,
        "B": 0.02795972302556038
      },
      "extension": {
        "length": 17740.04256298828,
        "rating": 543.5085773468018
      }
    },
    {
      "class": "Branch",
      "id": "branch_43636_44114_1",
      "ports": {
        "bus1": 43636,
        "bus2": 44114
      },
      "params": {
        "R": 0.0023881541565060616,
        "X": 0.020107658579945564,
        "G": 0.0,
        "B": 0.09719257056713104
      },
      "extension": {
        "length": 33753.43098413086,
        "rating": 672.993803024292
      }
    },
    {
      "class": "Branch",
      "id": "branch_43636_44114_2",
      "ports": {
        "bus1": 43636,
        "bus2": 44114
      },
      "params": {
        "R": 0.0023881541565060616,
        "X": 0.020107658579945564,
        "G": 0.0,
        "B": 0.09719257056713104
      },
      "extension": {
        "length": 33753.43098413086,
        "rating": 672.993803024292
      }
    },
    {
      "class": "Branch",
      "id": "branch_43636_44200_1",
      "ports": {
        "bus1": 44200,
        "bus2": 43636
      },
      "params": {
        "R": 0.0013042219216004014,
        "X": 0.011022122576832771,
        "G": 0.0,
        "B": 0.06256317347288132
      },
      "extension": {
        "length": 19631.686634033205,
        "rating": 700.1419544219971
      }
    },
    {
      "class": "Branch",
      "id": "branch_43636_44200_2",
      "ports": {
        "bus1": 44200,
        "bus2": 43636
      },
      "params": {
        "R": 0.0013042219216004014,
        "X": 0.011022122576832771,
        "G": 0.0,
        "B": 0.06256317347288132
      },
      "extension": {
        "length": 19631.686634033205,
        "rating": 700.1419544219971
      }
    },
    {
      "class": "Branch",
      "id": "branch_43636_44200_3",
      "ports": {
        "bus1": 44200,
        "bus2": 43636
      },
      "params": {
        "R": 0.0013042219216004014,
        "X": 0.011022122576832771,
        "G": 0.0,
        "B": 0.06256317347288132
      },
      "extension": {
        "length": 19631.686634033205,
        "rating": 700.1419544219971
      }
    },
    {
      "class": "Branch",
      "id": "branch_43638_43659_1",
      "ports": {
        "bus1": 43659,
        "bus2": 43638
      },
      "params": {
        "R": 0.00634935824200511,
        "X": 0.023845260962843895,
        "G": 0.0,
        "B": 0.0021590853575617075
      },
      "extension": {
        "length": 5110.942917480469,
        "rating": 126.8607497215271
      }
    },
    {
      "class": "Branch",
      "id": "branch_43638_44543_1",
      "ports": {
        "bus1": 43638,
        "bus2": 44543
      },
      "params": {
        "R": 0.012363949790596962,
        "X": 0.05310141667723656,
        "G": 0.0,
        "B": 0.0053932443261146545
      },
      "extension": {
        "length": 11987.427719421386,
        "rating": 121.53902053833008
      }
    },
    {
      "class": "Branch",
      "id": "branch_43639_43640_1",
      "ports": {
        "bus1": 43639,
        "bus2": 43640
      },
      "params": {
        "R": 0.00028417864814400673,
        "X": 0.0011159481946378946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43639_43669_1",
      "ports": {
        "bus1": 43669,
        "bus2": 43639
      },
      "params": {
        "R": 0.010361439548432827,
        "X": 0.04120258986949921,
        "G": 0.0,
        "B": 0.0031817730050534014
      },
      "extension": {
        "length": 8226.087074890136,
        "rating": 144.30981874465942
      }
    },
    {
      "class": "Branch",
      "id": "branch_43639_43669_2",
      "ports": {
        "bus1": 43669,
        "bus2": 43639
      },
      "params": {
        "R": 0.010361439548432827,
        "X": 0.04120258986949921,
        "G": 0.0,
        "B": 0.0031817730050534014
      },
      "extension": {
        "length": 8226.087074890136,
        "rating": 144.30981874465942
      }
    },
    {
      "class": "Branch",
      "id": "branch_43639_44145_1",
      "ports": {
        "bus1": 44145,
        "bus2": 43639
      },
      "params": {
        "R": 0.004020272754132748,
        "X": 0.017355918884277344,
        "G": 0.0,
        "B": 0.0016282735159620643
      },
      "extension": {
        "length": 3878.5126552734378,
        "rating": 119.69183683395386
      }
    },
    {
      "class": "Branch",
      "id": "branch_43641_43642_1",
      "ports": {
        "bus1": 43641,
        "bus2": 43642
      },
      "params": {
        "R": 0.00025461791665293276,
        "X": 0.0011130351340398192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43642_43704_1",
      "ports": {
        "bus1": 43642,
        "bus2": 43704
      },
      "params": {
        "R": 0.0051211342215538025,
        "X": 0.022017447277903557,
        "G": 0.0,
        "B": 0.0018987361108884215
      },
      "extension": {
        "length": 4558.098499694825,
        "rating": 100.02380609512329
      }
    },
    {
      "class": "Branch",
      "id": "branch_43643_43689_1",
      "ports": {
        "bus1": 43643,
        "bus2": 43689
      },
      "params": {
        "R": 0.0041653746739029884,
        "X": 0.01660168170928955,
        "G": 0.0,
        "B": 0.0018441186985000968
      },
      "extension": {
        "length": 3994.2381264038086,
        "rating": 133.19441080093384
      }
    },
    {
      "class": "Branch",
      "id": "branch_43644_43647_1",
      "ports": {
        "bus1": 43647,
        "bus2": 43644
      },
      "params": {
        "R": 0.00611981051042676,
        "X": 0.02896503359079361,
        "G": 0.0,
        "B": 0.0019497676985338328
      },
      "extension": {
        "length": 5796.77535736084,
        "rating": 144.55636739730835
      }
    },
    {
      "class": "Branch",
      "id": "branch_43644_43647_2",
      "ports": {
        "bus1": 43647,
        "bus2": 43644
      },
      "params": {
        "R": 0.00611981051042676,
        "X": 0.02896503359079361,
        "G": 0.0,
        "B": 0.0019497676985338328
      },
      "extension": {
        "length": 5796.77535736084,
        "rating": 144.55636739730835
      }
    },
    {
      "class": "Branch",
      "id": "branch_43644_43659_1",
      "ports": {
        "bus1": 43644,
        "bus2": 43659
      },
      "params": {
        "R": 0.0030004126019775867,
        "X": 0.013829170726239681,
        "G": 0.0,
        "B": 0.0008199996664188802
      },
      "extension": {
        "length": 2536.633829498291,
        "rating": 139.51687812805176
      }
    },
    {
      "class": "Branch",
      "id": "branch_43644_43659_2",
      "ports": {
        "bus1": 43644,
        "bus2": 43659
      },
      "params": {
        "R": 0.0030004126019775867,
        "X": 0.013829170726239681,
        "G": 0.0,
        "B": 0.0008199996664188802
      },
      "extension": {
        "length": 2536.633829498291,
        "rating": 139.51687812805176
      }
    },
    {
      "class": "Branch",
      "id": "branch_43645_43646_1",
      "ports": {
        "bus1": 43645,
        "bus2": 43646
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43648_43649_1",
      "ports": {
        "bus1": 43648,
        "bus2": 43649
      },
      "params": {
        "R": 0.0002742227807175368,
        "X": 0.001127000548876822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43650_43653_1",
      "ports": {
        "bus1": 43650,
        "bus2": 43653
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.00250798836350441,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43650_43654_1",
      "ports": {
        "bus1": 43650,
        "bus2": 43654
      },
      "params": {
        "R": 0.00022094747691880912,
        "X": 0.0011636957060545683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43650_43655_1",
      "ports": {
        "bus1": 43650,
        "bus2": 43655
      },
      "params": {
        "R": 0.00026082899421453476,
        "X": 0.0011417268542572856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43651_43653_1",
      "ports": {
        "bus1": 43651,
        "bus2": 43653
      },
      "params": {
        "R": 0.0019435096764937043,
        "X": 0.057517822831869125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43652_43653_1",
      "ports": {
        "bus1": 43652,
        "bus2": 43653
      },
      "params": {
        "R": 0.0019435096764937043,
        "X": 0.057517822831869125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43656_43657_1",
      "ports": {
        "bus1": 43657,
        "bus2": 43656
      },
      "params": {
        "R": 0.0031952601857483387,
        "X": 0.01561002992093563,
        "G": 0.0,
        "B": 0.002207724377512932
      },
      "extension": {
        "length": 4068.9762621459963,
        "rating": 145.82815170288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_43656_43657_2",
      "ports": {
        "bus1": 43657,
        "bus2": 43656
      },
      "params": {
        "R": 0.0031952601857483387,
        "X": 0.01561002992093563,
        "G": 0.0,
        "B": 0.002207724377512932
      },
      "extension": {
        "length": 4068.9762621459963,
        "rating": 145.82815170288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_43658_43668_1",
      "ports": {
        "bus1": 43658,
        "bus2": 43668
      },
      "params": {
        "R": 0.003612543223425746,
        "X": 0.01413048431277275,
        "G": 0.0,
        "B": 0.0017403537640348077
      },
      "extension": {
        "length": 3483.9825974121095,
        "rating": 114.8321270942688
      }
    },
    {
      "class": "Branch",
      "id": "branch_43658_43698_1",
      "ports": {
        "bus1": 43698,
        "bus2": 43658
      },
      "params": {
        "R": 0.0044311461970210075,
        "X": 0.021653112024068832,
        "G": 0.0,
        "B": 0.0017278307350352407
      },
      "extension": {
        "length": 4717.953405120849,
        "rating": 132.50913619995117
      }
    },
    {
      "class": "Branch",
      "id": "branch_43658_43758_1",
      "ports": {
        "bus1": 43658,
        "bus2": 43758
      },
      "params": {
        "R": 0.009964562021195889,
        "X": 0.034113992005586624,
        "G": 0.0,
        "B": 0.0027412131894379854
      },
      "extension": {
        "length": 6538.242401367188,
        "rating": 120.07627487182617
      }
    },
    {
      "class": "Branch",
      "id": "branch_43660_43661_1",
      "ports": {
        "bus1": 43660,
        "bus2": 43661
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43660_43665_1",
      "ports": {
        "bus1": 43660,
        "bus2": 43665
      },
      "params": {
        "R": 0.005340426228940487,
        "X": 0.02486734837293625,
        "G": 0.0,
        "B": 0.001717793755233288
      },
      "extension": {
        "length": 4157.081651733399,
        "rating": 121.91743850708008
      }
    },
    {
      "class": "Branch",
      "id": "branch_43662_43663_1",
      "ports": {
        "bus1": 43663,
        "bus2": 43662
      },
      "params": {
        "R": 0.00026615653769113123,
        "X": 0.02044072560966015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43662_43664_1",
      "ports": {
        "bus1": 43662,
        "bus2": 43664
      },
      "params": {
        "R": 0.00021619022300001234,
        "X": 0.0010506045073270798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43662_43814_1",
      "ports": {
        "bus1": 43814,
        "bus2": 43662
      },
      "params": {
        "R": 0.00029914159676991403,
        "X": 0.004832355305552483,
        "G": 0.0,
        "B": 0.4594647288322449
      },
      "extension": {
        "length": 33535.74557373047,
        "rating": 2978.1505584716797
      }
    },
    {
      "class": "Branch",
      "id": "branch_43665_43700_1",
      "ports": {
        "bus1": 43665,
        "bus2": 43700
      },
      "params": {
        "R": 0.002736019669100642,
        "X": 0.01153155229985714,
        "G": 0.0,
        "B": 0.0010633401107043028
      },
      "extension": {
        "length": 2642.1681029205324,
        "rating": 135.02336740493774
      }
    },
    {
      "class": "Branch",
      "id": "branch_43666_43685_1",
      "ports": {
        "bus1": 43685,
        "bus2": 43666
      },
      "params": {
        "R": 0.004406874068081379,
        "X": 0.015681475400924683,
        "G": 0.0,
        "B": 0.002615854609757662
      },
      "extension": {
        "length": 4495.717342254638,
        "rating": 117.94524192810059
      }
    },
    {
      "class": "Branch",
      "id": "branch_43666_43751_1",
      "ports": {
        "bus1": 43666,
        "bus2": 43751
      },
      "params": {
        "R": 0.005075455643236637,
        "X": 0.020890608429908752,
        "G": 0.0,
        "B": 0.0024904576130211353
      },
      "extension": {
        "length": 4452.216020782471,
        "rating": 102.1405816078186
      }
    },
    {
      "class": "Branch",
      "id": "branch_43667_43668_1",
      "ports": {
        "bus1": 43667,
        "bus2": 43668
      },
      "params": {
        "R": 0.00026539512327872217,
        "X": 0.0010869872057810426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43668_43671_1",
      "ports": {
        "bus1": 43671,
        "bus2": 43668
      },
      "params": {
        "R": 0.00291785248555243,
        "X": 0.014625133015215397,
        "G": 0.0,
        "B": 0.0009878327837213874
      },
      "extension": {
        "length": 2865.3689731750487,
        "rating": 122.2232460975647
      }
    },
    {
      "class": "Branch",
      "id": "branch_43668_43758_1",
      "ports": {
        "bus1": 43668,
        "bus2": 43758
      },
      "params": {
        "R": 0.007950637489557266,
        "X": 0.02959575317800045,
        "G": 0.0,
        "B": 0.003478674916550517
      },
      "extension": {
        "length": 6937.286276733399,
        "rating": 118.18491220474243
      }
    },
    {
      "class": "Branch",
      "id": "branch_43669_43703_1",
      "ports": {
        "bus1": 43669,
        "bus2": 43703
      },
      "params": {
        "R": 0.005804191809147596,
        "X": 0.027022354304790497,
        "G": 0.0,
        "B": 0.0027241387870162725
      },
      "extension": {
        "length": 5463.011474121094,
        "rating": 135.1726770401001
      }
    },
    {
      "class": "Branch",
      "id": "branch_43669_43758_1",
      "ports": {
        "bus1": 43758,
        "bus2": 43669
      },
      "params": {
        "R": 0.002659465651959181,
        "X": 0.013905828818678856,
        "G": 0.0,
        "B": 0.001236946671269834
      },
      "extension": {
        "length": 3062.5515071411132,
        "rating": 145.43938636779785
      }
    },
    {
      "class": "Branch",
      "id": "branch_43669_43758_2",
      "ports": {
        "bus1": 43758,
        "bus2": 43669
      },
      "params": {
        "R": 0.002659465651959181,
        "X": 0.013905828818678856,
        "G": 0.0,
        "B": 0.001236946671269834
      },
      "extension": {
        "length": 3062.5515071411132,
        "rating": 145.43938636779785
      }
    },
    {
      "class": "Branch",
      "id": "branch_43670_43803_1",
      "ports": {
        "bus1": 43803,
        "bus2": 43670
      },
      "params": {
        "R": 0.003976221662014723,
        "X": 0.014155402779579163,
        "G": 0.0,
        "B": 0.0013471095589920878
      },
      "extension": {
        "length": 3121.0517561187744,
        "rating": 128.41161489486694
      }
    },
    {
      "class": "Branch",
      "id": "branch_43671_43706_1",
      "ports": {
        "bus1": 43706,
        "bus2": 43671
      },
      "params": {
        "R": 0.0067672329023480415,
        "X": 0.02269163727760315,
        "G": 0.0,
        "B": 0.001786969369277358
      },
      "extension": {
        "length": 4629.248680023194,
        "rating": 141.97616577148438
      }
    },
    {
      "class": "Branch",
      "id": "branch_43671_43706_2",
      "ports": {
        "bus1": 43706,
        "bus2": 43671
      },
      "params": {
        "R": 0.0067672329023480415,
        "X": 0.02269163727760315,
        "G": 0.0,
        "B": 0.001786969369277358
      },
      "extension": {
        "length": 4629.248680023194,
        "rating": 141.97616577148438
      }
    },
    {
      "class": "Branch",
      "id": "branch_43672_43674_1",
      "ports": {
        "bus1": 43672,
        "bus2": 43674
      },
      "params": {
        "R": 0.002997567178681493,
        "X": 0.015633251518011093,
        "G": 0.0,
        "B": 0.0014303188072517514
      },
      "extension": {
        "length": 3583.51833581543,
        "rating": 135.98297834396362
      }
    },
    {
      "class": "Branch",
      "id": "branch_43672_44048_1",
      "ports": {
        "bus1": 43672,
        "bus2": 44048
      },
      "params": {
        "R": 0.004870540462434292,
        "X": 0.02703416720032692,
        "G": 0.0,
        "B": 0.00335603510029614
      },
      "extension": {
        "length": 6413.804310882569,
        "rating": 106.58085346221924
      }
    },
    {
      "class": "Branch",
      "id": "branch_43673_43674_1",
      "ports": {
        "bus1": 43674,
        "bus2": 43673
      },
      "params": {
        "R": 0.003805710468441248,
        "X": 0.01336776465177536,
        "G": 0.0,
        "B": 0.0028026248328387737
      },
      "extension": {
        "length": 4022.7552927246097,
        "rating": 108.36875438690186
      }
    },
    {
      "class": "Branch",
      "id": "branch_43673_44020_1",
      "ports": {
        "bus1": 43673,
        "bus2": 44020
      },
      "params": {
        "R": 0.009997118264436722,
        "X": 0.04404133930802345,
        "G": 0.0,
        "B": 0.0059097702614963055
      },
      "extension": {
        "length": 11603.081760864257,
        "rating": 130.20532131195068
      }
    },
    {
      "class": "Branch",
      "id": "branch_43673_44048_1",
      "ports": {
        "bus1": 44048,
        "bus2": 43673
      },
      "params": {
        "R": 0.0038684075698256493,
        "X": 0.020939141511917114,
        "G": 0.0,
        "B": 0.0030406219884753227
      },
      "extension": {
        "length": 5626.275915618897,
        "rating": 132.48552083969116
      }
    },
    {
      "class": "Branch",
      "id": "branch_43673_44196_1",
      "ports": {
        "bus1": 43673,
        "bus2": 44196
      },
      "params": {
        "R": 0.005279465112835169,
        "X": 0.023106319829821587,
        "G": 0.0,
        "B": 0.0022239219397306442
      },
      "extension": {
        "length": 4679.220292602539,
        "rating": 120.07344961166382
      }
    },
    {
      "class": "Branch",
      "id": "branch_43674_43806_1",
      "ports": {
        "bus1": 43674,
        "bus2": 43806
      },
      "params": {
        "R": 0.007422000635415316,
        "X": 0.022673025727272034,
        "G": 0.0,
        "B": 0.002805864904075861
      },
      "extension": {
        "length": 4987.316730926514,
        "rating": 141.0628080368042
      }
    },
    {
      "class": "Branch",
      "id": "branch_43674_43806_2",
      "ports": {
        "bus1": 43674,
        "bus2": 43806
      },
      "params": {
        "R": 0.007422000635415316,
        "X": 0.022673025727272034,
        "G": 0.0,
        "B": 0.002805864904075861
      },
      "extension": {
        "length": 4987.316730926514,
        "rating": 141.0628080368042
      }
    },
    {
      "class": "Branch",
      "id": "branch_43675_43676_1",
      "ports": {
        "bus1": 43676,
        "bus2": 43675
      },
      "params": {
        "R": 0.001145693240687251,
        "X": 0.051246415823698044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43675_43676_2",
      "ports": {
        "bus1": 43676,
        "bus2": 43675
      },
      "params": {
        "R": 0.001145693240687251,
        "X": 0.051246415823698044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43675_43676_3",
      "ports": {
        "bus1": 43676,
        "bus2": 43675
      },
      "params": {
        "R": 0.001145693240687251,
        "X": 0.051246415823698044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43675_43676_4",
      "ports": {
        "bus1": 43676,
        "bus2": 43675
      },
      "params": {
        "R": 0.001145693240687251,
        "X": 0.051246415823698044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43675_43676_5",
      "ports": {
        "bus1": 43676,
        "bus2": 43675
      },
      "params": {
        "R": 0.001145693240687251,
        "X": 0.051246415823698044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43675_43676_6",
      "ports": {
        "bus1": 43676,
        "bus2": 43675
      },
      "params": {
        "R": 0.001145693240687251,
        "X": 0.051246415823698044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43675_43677_1",
      "ports": {
        "bus1": 43675,
        "bus2": 43677
      },
      "params": {
        "R": 0.00023681500169914216,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43676_43698_1",
      "ports": {
        "bus1": 43698,
        "bus2": 43676
      },
      "params": {
        "R": 0.00491317780688405,
        "X": 0.023688361048698425,
        "G": 0.0,
        "B": 0.002193826949223876
      },
      "extension": {
        "length": 5087.774494445801,
        "rating": 157.40692615509033
      }
    },
    {
      "class": "Branch",
      "id": "branch_43676_43698_2",
      "ports": {
        "bus1": 43698,
        "bus2": 43676
      },
      "params": {
        "R": 0.00491317780688405,
        "X": 0.023688361048698425,
        "G": 0.0,
        "B": 0.002193826949223876
      },
      "extension": {
        "length": 5087.774494445801,
        "rating": 157.40692615509033
      }
    },
    {
      "class": "Branch",
      "id": "branch_43676_43698_3",
      "ports": {
        "bus1": 43698,
        "bus2": 43676
      },
      "params": {
        "R": 0.00491317780688405,
        "X": 0.023688361048698425,
        "G": 0.0,
        "B": 0.002193826949223876
      },
      "extension": {
        "length": 5087.774494445801,
        "rating": 157.40692615509033
      }
    },
    {
      "class": "Branch",
      "id": "branch_43676_43703_1",
      "ports": {
        "bus1": 43676,
        "bus2": 43703
      },
      "params": {
        "R": 0.010019540786743164,
        "X": 0.04138188064098358,
        "G": 0.0,
        "B": 0.0037393365055322647
      },
      "extension": {
        "length": 8878.167179626465,
        "rating": 154.2973518371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_43676_43703_2",
      "ports": {
        "bus1": 43676,
        "bus2": 43703
      },
      "params": {
        "R": 0.010019540786743164,
        "X": 0.04138188064098358,
        "G": 0.0,
        "B": 0.0037393365055322647
      },
      "extension": {
        "length": 8878.167179626465,
        "rating": 154.2973518371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_43676_43703_3",
      "ports": {
        "bus1": 43676,
        "bus2": 43703
      },
      "params": {
        "R": 0.010019540786743164,
        "X": 0.04138188064098358,
        "G": 0.0,
        "B": 0.0037393365055322647
      },
      "extension": {
        "length": 8878.167179626465,
        "rating": 154.2973518371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_43676_43706_1",
      "ports": {
        "bus1": 43676,
        "bus2": 43706
      },
      "params": {
        "R": 0.0042535546235740185,
        "X": 0.020382698625326157,
        "G": 0.0,
        "B": 0.0014466611901298165
      },
      "extension": {
        "length": 4059.60521786499,
        "rating": 148.52113723754883
      }
    },
    {
      "class": "Branch",
      "id": "branch_43676_43706_2",
      "ports": {
        "bus1": 43676,
        "bus2": 43706
      },
      "params": {
        "R": 0.0042535546235740185,
        "X": 0.020382698625326157,
        "G": 0.0,
        "B": 0.0014466611901298165
      },
      "extension": {
        "length": 4059.60521786499,
        "rating": 148.52113723754883
      }
    },
    {
      "class": "Branch",
      "id": "branch_43676_43754_1",
      "ports": {
        "bus1": 43676,
        "bus2": 43754
      },
      "params": {
        "R": 0.007579968310892582,
        "X": 0.02341393567621708,
        "G": 0.0,
        "B": 0.0035825404338538647
      },
      "extension": {
        "length": 5946.936912597656,
        "rating": 146.5832233428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_43676_43754_2",
      "ports": {
        "bus1": 43676,
        "bus2": 43754
      },
      "params": {
        "R": 0.007579968310892582,
        "X": 0.02341393567621708,
        "G": 0.0,
        "B": 0.0035825404338538647
      },
      "extension": {
        "length": 5946.936912597656,
        "rating": 146.5832233428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_43677_43815_1",
      "ports": {
        "bus1": 43677,
        "bus2": 43815
      },
      "params": {
        "R": 0.0014217484276741743,
        "X": 0.012523758225142956,
        "G": 0.0,
        "B": 0.035249508917331696
      },
      "extension": {
        "length": 16283.396358764649,
        "rating": 619.9319362640381
      }
    },
    {
      "class": "Branch",
      "id": "branch_43677_44387_1",
      "ports": {
        "bus1": 43677,
        "bus2": 44387
      },
      "params": {
        "R": 0.0022467493545264006,
        "X": 0.01983986608684063,
        "G": 0.0,
        "B": 0.07192990928888321
      },
      "extension": {
        "length": 26379.38797119141,
        "rating": 654.6235084533691
      }
    },
    {
      "class": "Branch",
      "id": "branch_43677_44387_2",
      "ports": {
        "bus1": 43677,
        "bus2": 44387
      },
      "params": {
        "R": 0.0022467493545264006,
        "X": 0.01983986608684063,
        "G": 0.0,
        "B": 0.07192990928888321
      },
      "extension": {
        "length": 26379.38797119141,
        "rating": 654.6235084533691
      }
    },
    {
      "class": "Branch",
      "id": "branch_43678_43679_1",
      "ports": {
        "bus1": 43678,
        "bus2": 43679
      },
      "params": {
        "R": 0.0002479199320077896,
        "X": 0.001024035969749093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43678_44085_1",
      "ports": {
        "bus1": 43678,
        "bus2": 44085
      },
      "params": {
        "R": 0.005545885767787695,
        "X": 0.024714404717087746,
        "G": 0.0,
        "B": 0.003518782090395689
      },
      "extension": {
        "length": 6511.410434509277,
        "rating": 123.93860816955566
      }
    },
    {
      "class": "Branch",
      "id": "branch_43680_43685_1",
      "ports": {
        "bus1": 43680,
        "bus2": 43685
      },
      "params": {
        "R": 0.005134826526045799,
        "X": 0.021520057693123817,
        "G": 0.0,
        "B": 0.0016629137098789215
      },
      "extension": {
        "length": 4347.200698242188,
        "rating": 107.68498182296753
      }
    },
    {
      "class": "Branch",
      "id": "branch_43680_44480_1",
      "ports": {
        "bus1": 43680,
        "bus2": 44480
      },
      "params": {
        "R": 0.00735693983733654,
        "X": 0.025284867733716965,
        "G": 0.0,
        "B": 0.0018744159024208784
      },
      "extension": {
        "length": 5111.6519904785155,
        "rating": 131.27371072769165
      }
    },
    {
      "class": "Branch",
      "id": "branch_43681_44085_1",
      "ports": {
        "bus1": 43681,
        "bus2": 44085
      },
      "params": {
        "R": 0.004304817412048578,
        "X": 0.014867590740323067,
        "G": 0.0,
        "B": 0.0025251468177884817
      },
      "extension": {
        "length": 3913.0703714904785,
        "rating": 101.04891061782837
      }
    },
    {
      "class": "Branch",
      "id": "branch_43681_44480_1",
      "ports": {
        "bus1": 44480,
        "bus2": 43681
      },
      "params": {
        "R": 0.006252606399357319,
        "X": 0.02804567478597164,
        "G": 0.0,
        "B": 0.0026150085031986237
      },
      "extension": {
        "length": 6376.9390378417975,
        "rating": 124.88905191421509
      }
    },
    {
      "class": "Branch",
      "id": "branch_43682_43700_1",
      "ports": {
        "bus1": 43700,
        "bus2": 43682
      },
      "params": {
        "R": 0.0066811637952923775,
        "X": 0.023400582373142242,
        "G": 0.0,
        "B": 0.0021512829698622227
      },
      "extension": {
        "length": 5019.089186920166,
        "rating": 130.56678771972656
      }
    },
    {
      "class": "Branch",
      "id": "branch_43683_43684_1",
      "ports": {
        "bus1": 43683,
        "bus2": 43684
      },
      "params": {
        "R": 0.0002668217057362199,
        "X": 0.0011718303430825472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43685_44346_1",
      "ports": {
        "bus1": 43685,
        "bus2": 44346
      },
      "params": {
        "R": 0.005246697925031185,
        "X": 0.015868278220295906,
        "G": 0.0,
        "B": 0.0014028828591108322
      },
      "extension": {
        "length": 3496.27664932251,
        "rating": 122.05361127853394
      }
    },
    {
      "class": "Branch",
      "id": "branch_43686_43779_1",
      "ports": {
        "bus1": 43686,
        "bus2": 43779
      },
      "params": {
        "R": 0.004641851410269737,
        "X": 0.01999715529382229,
        "G": 0.0,
        "B": 0.002424700418487191
      },
      "extension": {
        "length": 4927.869324645996,
        "rating": 131.45195245742798
      }
    },
    {
      "class": "Branch",
      "id": "branch_43686_44480_1",
      "ports": {
        "bus1": 44480,
        "bus2": 43686
      },
      "params": {
        "R": 0.008787312544882298,
        "X": 0.024241764098405838,
        "G": 0.0,
        "B": 0.002327678259462118
      },
      "extension": {
        "length": 5341.5715959777835,
        "rating": 126.85332298278809
      }
    },
    {
      "class": "Branch",
      "id": "branch_43687_43688_1",
      "ports": {
        "bus1": 43687,
        "bus2": 43688
      },
      "params": {
        "R": 0.0002825884730555117,
        "X": 0.0011567824985831976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43688_43777_1",
      "ports": {
        "bus1": 43688,
        "bus2": 43777
      },
      "params": {
        "R": 0.005031181965023279,
        "X": 0.022970646619796753,
        "G": 0.0,
        "B": 0.0014623175375163555
      },
      "extension": {
        "length": 3956.5912615356447,
        "rating": 110.06516218185425
      }
    },
    {
      "class": "Branch",
      "id": "branch_43688_43779_1",
      "ports": {
        "bus1": 43779,
        "bus2": 43688
      },
      "params": {
        "R": 0.0049284822307527065,
        "X": 0.02272479236125946,
        "G": 0.0,
        "B": 0.002546663163229823
      },
      "extension": {
        "length": 4804.989046051026,
        "rating": 133.13394784927368
      }
    },
    {
      "class": "Branch",
      "id": "branch_43688_44480_1",
      "ports": {
        "bus1": 43688,
        "bus2": 44480
      },
      "params": {
        "R": 0.005775500554591417,
        "X": 0.02396891824901104,
        "G": 0.0,
        "B": 0.001987303839996457
      },
      "extension": {
        "length": 5302.2049988708495,
        "rating": 121.60992622375488
      }
    },
    {
      "class": "Branch",
      "id": "branch_43690_43691_1",
      "ports": {
        "bus1": 43690,
        "bus2": 43691
      },
      "params": {
        "R": 0.0002811370068229735,
        "X": 0.0010538706555962563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43692_43693_1",
      "ports": {
        "bus1": 43692,
        "bus2": 43693
      },
      "params": {
        "R": 0.00025834052939899266,
        "X": 0.0011870396556332707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43693_44346_1",
      "ports": {
        "bus1": 44346,
        "bus2": 43693
      },
      "params": {
        "R": 0.0017492820043116808,
        "X": 0.009359435178339481,
        "G": 0.0,
        "B": 0.0015186358941718936
      },
      "extension": {
        "length": 2560.952961364746,
        "rating": 123.83476495742798
      }
    },
    {
      "class": "Branch",
      "id": "branch_43694_43695_1",
      "ports": {
        "bus1": 43694,
        "bus2": 43695
      },
      "params": {
        "R": 0.0002905949077103287,
        "X": 0.0010024936636909842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43695_44543_1",
      "ports": {
        "bus1": 43695,
        "bus2": 44543
      },
      "params": {
        "R": 0.0016311820363625884,
        "X": 0.007820844650268555,
        "G": 0.0,
        "B": 0.0009261116501875221
      },
      "extension": {
        "length": 1900.6314178161622,
        "rating": 120.8561658859253
      }
    },
    {
      "class": "Branch",
      "id": "branch_43696_43697_1",
      "ports": {
        "bus1": 43696,
        "bus2": 43697
      },
      "params": {
        "R": 0.00023420808429364115,
        "X": 0.0010879002511501312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43698_43699_1",
      "ports": {
        "bus1": 43698,
        "bus2": 43699
      },
      "params": {
        "R": 0.00023199556744657457,
        "X": 0.0010528756538406014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43698_43703_1",
      "ports": {
        "bus1": 43698,
        "bus2": 43703
      },
      "params": {
        "R": 0.0049318294040858746,
        "X": 0.020827552303671837,
        "G": 0.0,
        "B": 0.0021444405429065228
      },
      "extension": {
        "length": 4379.702179504395,
        "rating": 133.61904621124268
      }
    },
    {
      "class": "Branch",
      "id": "branch_43698_43759_1",
      "ports": {
        "bus1": 43759,
        "bus2": 43698
      },
      "params": {
        "R": 0.0041291178204119205,
        "X": 0.018959341570734978,
        "G": 0.0,
        "B": 0.0020564431324601173
      },
      "extension": {
        "length": 4521.639178619385,
        "rating": 145.17457485198975
      }
    },
    {
      "class": "Branch",
      "id": "branch_43698_43759_2",
      "ports": {
        "bus1": 43759,
        "bus2": 43698
      },
      "params": {
        "R": 0.0041291178204119205,
        "X": 0.018959341570734978,
        "G": 0.0,
        "B": 0.0020564431324601173
      },
      "extension": {
        "length": 4521.639178619385,
        "rating": 145.17457485198975
      }
    },
    {
      "class": "Branch",
      "id": "branch_43700_43701_1",
      "ports": {
        "bus1": 43700,
        "bus2": 43701
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43702_43703_1",
      "ports": {
        "bus1": 43702,
        "bus2": 43703
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43703_43758_1",
      "ports": {
        "bus1": 43703,
        "bus2": 43758
      },
      "params": {
        "R": 0.0026437316555529833,
        "X": 0.009407106786966324,
        "G": 0.0,
        "B": 0.0018589316168799996
      },
      "extension": {
        "length": 2818.9016699523927,
        "rating": 147.96102046966553
      }
    },
    {
      "class": "Branch",
      "id": "branch_43703_43758_2",
      "ports": {
        "bus1": 43703,
        "bus2": 43758
      },
      "params": {
        "R": 0.0026437316555529833,
        "X": 0.009407106786966324,
        "G": 0.0,
        "B": 0.0018589316168799996
      },
      "extension": {
        "length": 2818.9016699523927,
        "rating": 147.96102046966553
      }
    },
    {
      "class": "Branch",
      "id": "branch_43703_43761_1",
      "ports": {
        "bus1": 43703,
        "bus2": 43761
      },
      "params": {
        "R": 0.0052543082274496555,
        "X": 0.024594174697995186,
        "G": 0.0,
        "B": 0.00371334794908762
      },
      "extension": {
        "length": 6793.972187255859,
        "rating": 132.5275421142578
      }
    },
    {
      "class": "Branch",
      "id": "branch_43704_43707_1",
      "ports": {
        "bus1": 43704,
        "bus2": 43707
      },
      "params": {
        "R": 0.005814421456307173,
        "X": 0.030980022624135017,
        "G": 0.0,
        "B": 0.003279627999290824
      },
      "extension": {
        "length": 7529.841851989746,
        "rating": 124.14683103561401
      }
    },
    {
      "class": "Branch",
      "id": "branch_43705_43706_1",
      "ports": {
        "bus1": 43705,
        "bus2": 43706
      },
      "params": {
        "R": 0.0002271817356813699,
        "X": 0.0011811696458607912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43708_44051_1",
      "ports": {
        "bus1": 43708,
        "bus2": 44051
      },
      "params": {
        "R": 0.01421861071139574,
        "X": 0.057023271918296814,
        "G": 0.0,
        "B": 0.0037377150729298596
      },
      "extension": {
        "length": 11352.723740112306,
        "rating": 143.22196245193481
      }
    },
    {
      "class": "Branch",
      "id": "branch_43708_44051_2",
      "ports": {
        "bus1": 43708,
        "bus2": 44051
      },
      "params": {
        "R": 0.01421861071139574,
        "X": 0.057023271918296814,
        "G": 0.0,
        "B": 0.0037377150729298596
      },
      "extension": {
        "length": 11352.723740112306,
        "rating": 143.22196245193481
      }
    },
    {
      "class": "Branch",
      "id": "branch_43708_44455_1",
      "ports": {
        "bus1": 43708,
        "bus2": 44455
      },
      "params": {
        "R": 0.0017111022025346756,
        "X": 0.008015543222427368,
        "G": 0.0,
        "B": 0.0006144964136183262
      },
      "extension": {
        "length": 1678.9758892822267,
        "rating": 145.1274275779724
      }
    },
    {
      "class": "Branch",
      "id": "branch_43708_44455_2",
      "ports": {
        "bus1": 43708,
        "bus2": 44455
      },
      "params": {
        "R": 0.0017111022025346756,
        "X": 0.008015543222427368,
        "G": 0.0,
        "B": 0.0006144964136183262
      },
      "extension": {
        "length": 1678.9758892822267,
        "rating": 145.1274275779724
      }
    },
    {
      "class": "Branch",
      "id": "branch_43709_43716_1",
      "ports": {
        "bus1": 43709,
        "bus2": 43716
      },
      "params": {
        "R": 0.013984251767396927,
        "X": 0.07147876918315887,
        "G": 0.0,
        "B": 0.012388378381729126
      },
      "extension": {
        "length": 18529.13030493164,
        "rating": 125.59150457382202
      }
    },
    {
      "class": "Branch",
      "id": "branch_43710_43800_1",
      "ports": {
        "bus1": 43710,
        "bus2": 43800
      },
      "params": {
        "R": 0.008338676765561104,
        "X": 0.03232617303729057,
        "G": 0.0,
        "B": 0.0037494418211281304
      },
      "extension": {
        "length": 7622.516311523438,
        "rating": 138.37441205978394
      }
    },
    {
      "class": "Branch",
      "id": "branch_43710_43808_1",
      "ports": {
        "bus1": 43710,
        "bus2": 43808
      },
      "params": {
        "R": 0.010193057358264923,
        "X": 0.04822063818573952,
        "G": 0.0,
        "B": 0.005370998289436102
      },
      "extension": {
        "length": 12280.90796850586,
        "rating": 134.20950174331665
      }
    },
    {
      "class": "Branch",
      "id": "branch_43711_43712_1",
      "ports": {
        "bus1": 43711,
        "bus2": 43712
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43711_43903_1",
      "ports": {
        "bus1": 43903,
        "bus2": 43711
      },
      "params": {
        "R": 0.018421094864606857,
        "X": 0.07681860029697418,
        "G": 0.0,
        "B": 0.008441475220024586
      },
      "extension": {
        "length": 18610.48031616211,
        "rating": 109.07893180847168
      }
    },
    {
      "class": "Branch",
      "id": "branch_43711_43908_1",
      "ports": {
        "bus1": 43711,
        "bus2": 43908
      },
      "params": {
        "R": 0.00862077996134758,
        "X": 0.03784438967704773,
        "G": 0.0,
        "B": 0.006187389139086009
      },
      "extension": {
        "length": 11141.066217590333,
        "rating": 108.76879692077637
      }
    },
    {
      "class": "Branch",
      "id": "branch_43713_43714_1",
      "ports": {
        "bus1": 43713,
        "bus2": 43714
      },
      "params": {
        "R": 0.013539507053792477,
        "X": 0.0541028194129467,
        "G": 0.0,
        "B": 0.0031209583394229416
      },
      "extension": {
        "length": 9161.75340472412,
        "rating": 134.839129447937
      }
    },
    {
      "class": "Branch",
      "id": "branch_43713_45141_1",
      "ports": {
        "bus1": 45141,
        "bus2": 43713
      },
      "params": {
        "R": 0.02233109250664711,
        "X": 0.08195269852876663,
        "G": 0.0,
        "B": 0.007898169569671154
      },
      "extension": {
        "length": 18772.224164428713,
        "rating": 137.47490644454956
      }
    },
    {
      "class": "Branch",
      "id": "branch_43714_43715_1",
      "ports": {
        "bus1": 43714,
        "bus2": 43715
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43714_43716_1",
      "ports": {
        "bus1": 43716,
        "bus2": 43714
      },
      "params": {
        "R": 0.004630860406905413,
        "X": 0.02176789380609989,
        "G": 0.0,
        "B": 0.003674251725897193
      },
      "extension": {
        "length": 6116.615625366211,
        "rating": 130.2746057510376
      }
    },
    {
      "class": "Branch",
      "id": "branch_43717_44472_1",
      "ports": {
        "bus1": 43717,
        "bus2": 44472
      },
      "params": {
        "R": 0.020206419751048088,
        "X": 0.06869202107191086,
        "G": 0.0,
        "B": 0.01259956508874893
      },
      "extension": {
        "length": 18163.56633947754,
        "rating": 146.36225700378418
      }
    },
    {
      "class": "Branch",
      "id": "branch_43717_44660_1",
      "ports": {
        "bus1": 44660,
        "bus2": 43717
      },
      "params": {
        "R": 0.019590046256780624,
        "X": 0.08944357186555862,
        "G": 0.0,
        "B": 0.00970054604113102
      },
      "extension": {
        "length": 20592.5465423584,
        "rating": 144.12574768066406
      }
    },
    {
      "class": "Branch",
      "id": "branch_43718_43723_1",
      "ports": {
        "bus1": 43718,
        "bus2": 43723
      },
      "params": {
        "R": 0.0210789293050766,
        "X": 0.09811241179704666,
        "G": 0.0,
        "B": 0.013339349068701269
      },
      "extension": {
        "length": 26223.90760107422,
        "rating": 105.0265908241272
      }
    },
    {
      "class": "Branch",
      "id": "branch_43718_43973_1",
      "ports": {
        "bus1": 43718,
        "bus2": 43973
      },
      "params": {
        "R": 0.009632868692278862,
        "X": 0.04896067827939987,
        "G": 0.0,
        "B": 0.00599535321816802
      },
      "extension": {
        "length": 12851.643433776855,
        "rating": 114.19153213500977
      }
    },
    {
      "class": "Branch",
      "id": "branch_43719_43720_1",
      "ports": {
        "bus1": 43719,
        "bus2": 43720
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43719_43724_1",
      "ports": {
        "bus1": 43719,
        "bus2": 43724
      },
      "params": {
        "R": 0.010017989203333855,
        "X": 0.04431365057826042,
        "G": 0.0,
        "B": 0.0037479689344763756
      },
      "extension": {
        "length": 9273.288899047851,
        "rating": 110.5507493019104
      }
    },
    {
      "class": "Branch",
      "id": "branch_43719_54607_1",
      "ports": {
        "bus1": 43719,
        "bus2": 54607
      },
      "params": {
        "R": 0.017019758000969887,
        "X": 0.07318887859582901,
        "G": 0.0,
        "B": 0.02152819000184536
      },
      "extension": {
        "length": 25486.134029296874,
        "rating": 121.08011245727539
      }
    },
    {
      "class": "Branch",
      "id": "branch_43721_43722_1",
      "ports": {
        "bus1": 43721,
        "bus2": 43722
      },
      "params": {
        "R": 0.0002734851441346109,
        "X": 0.0010755332186818123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43722_44167_1",
      "ports": {
        "bus1": 43722,
        "bus2": 44167
      },
      "params": {
        "R": 0.02063365839421749,
        "X": 0.09106795489788055,
        "G": 0.0,
        "B": 0.007552302442491054
      },
      "extension": {
        "length": 19291.656970458986,
        "rating": 173.92210960388184
      }
    },
    {
      "class": "Branch",
      "id": "branch_43722_44167_2",
      "ports": {
        "bus1": 43722,
        "bus2": 44167
      },
      "params": {
        "R": 0.02063365839421749,
        "X": 0.09106795489788055,
        "G": 0.0,
        "B": 0.007552302442491054
      },
      "extension": {
        "length": 19291.656970458986,
        "rating": 173.92210960388184
      }
    },
    {
      "class": "Branch",
      "id": "branch_43723_43725_1",
      "ports": {
        "bus1": 43725,
        "bus2": 43723
      },
      "params": {
        "R": 0.004533952567726374,
        "X": 0.022376449778676033,
        "G": 0.0,
        "B": 0.002109675668179989
      },
      "extension": {
        "length": 5025.029975463867,
        "rating": 121.54217958450317
      }
    },
    {
      "class": "Branch",
      "id": "branch_43724_45215_1",
      "ports": {
        "bus1": 45215,
        "bus2": 43724
      },
      "params": {
        "R": 0.004478079732507467,
        "X": 0.025574319064617157,
        "G": 0.0,
        "B": 0.0040819295682013035
      },
      "extension": {
        "length": 7109.733750732422,
        "rating": 115.89435338973999
      }
    },
    {
      "class": "Branch",
      "id": "branch_43725_44493_1",
      "ports": {
        "bus1": 44493,
        "bus2": 43725
      },
      "params": {
        "R": 0.0047303722240030766,
        "X": 0.02205781638622284,
        "G": 0.0,
        "B": 0.0027660666964948177
      },
      "extension": {
        "length": 5939.199652313233,
        "rating": 132.26985931396484
      }
    },
    {
      "class": "Branch",
      "id": "branch_43726_43920_1",
      "ports": {
        "bus1": 43726,
        "bus2": 43920
      },
      "params": {
        "R": 0.02592862956225872,
        "X": 0.10004853457212448,
        "G": 0.0,
        "B": 0.00884636677801609
      },
      "extension": {
        "length": 20382.875805541993,
        "rating": 135.1693630218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_43726_44003_1",
      "ports": {
        "bus1": 43726,
        "bus2": 44003
      },
      "params": {
        "R": 0.013711321167647839,
        "X": 0.06427624076604843,
        "G": 0.0,
        "B": 0.019608406350016594
      },
      "extension": {
        "length": 22749.21969213867,
        "rating": 140.35662412643433
      }
    },
    {
      "class": "Branch",
      "id": "branch_43727_43728_1",
      "ports": {
        "bus1": 43727,
        "bus2": 43728
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43727_43731_1",
      "ports": {
        "bus1": 43727,
        "bus2": 43731
      },
      "params": {
        "R": 0.022438399493694305,
        "X": 0.09727738052606583,
        "G": 0.0,
        "B": 0.006648340728133917
      },
      "extension": {
        "length": 19438.826452514648,
        "rating": 140.1052713394165
      }
    },
    {
      "class": "Branch",
      "id": "branch_43727_54508_1",
      "ports": {
        "bus1": 43727,
        "bus2": 54508
      },
      "params": {
        "R": 0.019486844539642334,
        "X": 0.09718780219554901,
        "G": 0.0,
        "B": 0.010051810182631016
      },
      "extension": {
        "length": 20654.441555053712,
        "rating": 141.5722131729126
      }
    },
    {
      "class": "Branch",
      "id": "branch_43729_47302_1",
      "ports": {
        "bus1": 43729,
        "bus2": 47302
      },
      "params": {
        "R": 0.011362392455339432,
        "X": 0.05696921795606613,
        "G": 0.0,
        "B": 0.008908228948712349
      },
      "extension": {
        "length": 16735.315285766603,
        "rating": 127.72386074066162
      }
    },
    {
      "class": "Branch",
      "id": "branch_43729_52975_1",
      "ports": {
        "bus1": 52975,
        "bus2": 43729
      },
      "params": {
        "R": 0.009248816408216953,
        "X": 0.04261153191328049,
        "G": 0.0,
        "B": 0.004776859190315008
      },
      "extension": {
        "length": 9552.639871032716,
        "rating": 129.34844493865967
      }
    },
    {
      "class": "Branch",
      "id": "branch_43730_43731_1",
      "ports": {
        "bus1": 43730,
        "bus2": 43731
      },
      "params": {
        "R": 0.0002553103258833289,
        "X": 0.0011568416375666857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43731_43740_1",
      "ports": {
        "bus1": 43731,
        "bus2": 43740
      },
      "params": {
        "R": 0.040983349084854126,
        "X": 0.14541283249855042,
        "G": 0.0,
        "B": 0.027471384033560753
      },
      "extension": {
        "length": 43455.480363281255,
        "rating": 135.48530340194702
      }
    },
    {
      "class": "Branch",
      "id": "branch_43732_43734_1",
      "ports": {
        "bus1": 43734,
        "bus2": 43732
      },
      "params": {
        "R": 0.01550290733575821,
        "X": 0.05223335698246956,
        "G": 0.0,
        "B": 0.006401885766535997
      },
      "extension": {
        "length": 11828.809471069337,
        "rating": 140.62626361846924
      }
    },
    {
      "class": "Branch",
      "id": "branch_43732_47321_1",
      "ports": {
        "bus1": 43732,
        "bus2": 47321
      },
      "params": {
        "R": 0.0414835661649704,
        "X": 0.20314866304397583,
        "G": 0.0,
        "B": 0.021752845495939255
      },
      "extension": {
        "length": 46705.46273217774,
        "rating": 137.3753309249878
      }
    },
    {
      "class": "Branch",
      "id": "branch_43732_47546_1",
      "ports": {
        "bus1": 43732,
        "bus2": 47546
      },
      "params": {
        "R": 0.032113127410411835,
        "X": 0.13677136600017548,
        "G": 0.0,
        "B": 0.012459487654268742
      },
      "extension": {
        "length": 30539.97968774414,
        "rating": 154.97487783432007
      }
    },
    {
      "class": "Branch",
      "id": "branch_43733_43736_1",
      "ports": {
        "bus1": 43733,
        "bus2": 43736
      },
      "params": {
        "R": 0.0021949075162410736,
        "X": 0.09600091725587845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43733_43737_1",
      "ports": {
        "bus1": 43733,
        "bus2": 43737
      },
      "params": {
        "R": 0.0002944899024441838,
        "X": 0.0010330673540011048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43734_43736_1",
      "ports": {
        "bus1": 43734,
        "bus2": 43736
      },
      "params": {
        "R": -0.000298154482152313,
        "X": -0.013040684163570404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43735_43736_1",
      "ports": {
        "bus1": 43735,
        "bus2": 43736
      },
      "params": {
        "R": 0.007934617809951305,
        "X": 0.3470444977283478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43737_47318_1",
      "ports": {
        "bus1": 47318,
        "bus2": 43737
      },
      "params": {
        "R": 0.0044110799208283424,
        "X": 0.03405311703681946,
        "G": 0.0,
        "B": 0.08692848682403564
      },
      "extension": {
        "length": 40608.44791040039,
        "rating": 493.02563667297363
      }
    },
    {
      "class": "Branch",
      "id": "branch_43738_43739_1",
      "ports": {
        "bus1": 43738,
        "bus2": 43739
      },
      "params": {
        "R": 0.0002841013774741441,
        "X": 0.0010166290448978543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43738_47308_1",
      "ports": {
        "bus1": 43738,
        "bus2": 47308
      },
      "params": {
        "R": 0.052886687219142914,
        "X": 0.2046278417110443,
        "G": 0.0,
        "B": 0.016749819740653038
      },
      "extension": {
        "length": 44522.14716210937,
        "rating": 143.53212118148804
      }
    },
    {
      "class": "Branch",
      "id": "branch_43740_43742_1",
      "ports": {
        "bus1": 43742,
        "bus2": 43740
      },
      "params": {
        "R": 0.018250009045004845,
        "X": 0.07273156940937042,
        "G": 0.0,
        "B": 0.008829763159155846
      },
      "extension": {
        "length": 19397.575900634765,
        "rating": 136.7867350578308
      }
    },
    {
      "class": "Branch",
      "id": "branch_43741_43742_1",
      "ports": {
        "bus1": 43741,
        "bus2": 43742
      },
      "params": {
        "R": 0.00024704556562937796,
        "X": 0.0011570930946618319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43742_47334_1",
      "ports": {
        "bus1": 43742,
        "bus2": 47334
      },
      "params": {
        "R": 0.045427124947309494,
        "X": 0.15321512520313263,
        "G": 0.0,
        "B": 0.015123056247830393
      },
      "extension": {
        "length": 36466.70034594727,
        "rating": 114.30591344833374
      }
    },
    {
      "class": "Branch",
      "id": "branch_43742_47349_1",
      "ports": {
        "bus1": 43742,
        "bus2": 47349
      },
      "params": {
        "R": 0.05273370444774628,
        "X": 0.26834166049957275,
        "G": 0.0,
        "B": 0.032055653631687164
      },
      "extension": {
        "length": 59508.18089648438,
        "rating": 133.68356227874756
      }
    },
    {
      "class": "Branch",
      "id": "branch_43743_43744_1",
      "ports": {
        "bus1": 43743,
        "bus2": 43744
      },
      "params": {
        "R": 0.0002803131064865738,
        "X": 0.0010576389031484723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43743_43747_1",
      "ports": {
        "bus1": 43747,
        "bus2": 43743
      },
      "params": {
        "R": 0.002655965741723776,
        "X": 0.01446062047034502,
        "G": 0.0,
        "B": 0.002992080757394433
      },
      "extension": {
        "length": 4635.800698699952,
        "rating": 113.555908203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_43745_43746_1",
      "ports": {
        "bus1": 43745,
        "bus2": 43746
      },
      "params": {
        "R": 0.00024366709112655371,
        "X": 0.001089328434318304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43745_43859_1",
      "ports": {
        "bus1": 43859,
        "bus2": 43745
      },
      "params": {
        "R": 0.005023700650781393,
        "X": 0.02261439524590969,
        "G": 0.0,
        "B": 0.002393570030108094
      },
      "extension": {
        "length": 4990.654899261474,
        "rating": 125.043785572052
      }
    },
    {
      "class": "Branch",
      "id": "branch_43745_43862_1",
      "ports": {
        "bus1": 43745,
        "bus2": 43862
      },
      "params": {
        "R": 0.007911233231425285,
        "X": 0.028763776645064354,
        "G": 0.0,
        "B": 0.0041548116132617
      },
      "extension": {
        "length": 7652.688748901367,
        "rating": 116.71913862228394
      }
    },
    {
      "class": "Branch",
      "id": "branch_43745_43937_1",
      "ports": {
        "bus1": 43745,
        "bus2": 43937
      },
      "params": {
        "R": 0.009099637158215046,
        "X": 0.03836393356323242,
        "G": 0.0,
        "B": 0.003082008101046085
      },
      "extension": {
        "length": 7786.402726684571,
        "rating": 139.64555263519287
      }
    },
    {
      "class": "Branch",
      "id": "branch_43747_43748_1",
      "ports": {
        "bus1": 43747,
        "bus2": 43748
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43747_43934_1",
      "ports": {
        "bus1": 43934,
        "bus2": 43747
      },
      "params": {
        "R": 0.00250141485594213,
        "X": 0.010179170407354832,
        "G": 0.0,
        "B": 0.0011529582552611828
      },
      "extension": {
        "length": 2447.7506850585937,
        "rating": 124.59677457809448
      }
    },
    {
      "class": "Branch",
      "id": "branch_43749_43750_1",
      "ports": {
        "bus1": 43749,
        "bus2": 43750
      },
      "params": {
        "R": 0.000226311749429442,
        "X": 0.0011551090283319354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43749_43752_1",
      "ports": {
        "bus1": 43752,
        "bus2": 43749
      },
      "params": {
        "R": 0.005095483269542456,
        "X": 0.02038527838885784,
        "G": 0.0,
        "B": 0.0011914626229554415
      },
      "extension": {
        "length": 3241.4516221618655,
        "rating": 108.86187553405762
      }
    },
    {
      "class": "Branch",
      "id": "branch_43749_43755_1",
      "ports": {
        "bus1": 43749,
        "bus2": 43755
      },
      "params": {
        "R": 0.004132614005357027,
        "X": 0.014948559924960136,
        "G": 0.0,
        "B": 0.0017241579480469227
      },
      "extension": {
        "length": 3522.3063046875,
        "rating": 95.48899531364441
      }
    },
    {
      "class": "Branch",
      "id": "branch_43749_43757_1",
      "ports": {
        "bus1": 43749,
        "bus2": 43757
      },
      "params": {
        "R": 0.002688121749088168,
        "X": 0.013278748840093613,
        "G": 0.0,
        "B": 0.0013780971057713032
      },
      "extension": {
        "length": 3169.5006651306153,
        "rating": 95.16258239746094
      }
    },
    {
      "class": "Branch",
      "id": "branch_43749_43788_1",
      "ports": {
        "bus1": 43788,
        "bus2": 43749
      },
      "params": {
        "R": 0.0035277868155390024,
        "X": 0.013391579501330853,
        "G": 0.0,
        "B": 0.0023065570276230574
      },
      "extension": {
        "length": 4070.68870413208,
        "rating": 121.3773250579834
      }
    },
    {
      "class": "Branch",
      "id": "branch_43749_43790_1",
      "ports": {
        "bus1": 43749,
        "bus2": 43790
      },
      "params": {
        "R": 0.0038474712055176497,
        "X": 0.01863822527229786,
        "G": 0.0,
        "B": 0.00254373368807137
      },
      "extension": {
        "length": 4859.6172116088865,
        "rating": 106.38885498046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_43751_43797_1",
      "ports": {
        "bus1": 43751,
        "bus2": 43797
      },
      "params": {
        "R": 0.011271464638411999,
        "X": 0.056143030524253845,
        "G": 0.0,
        "B": 0.007012369576841592
      },
      "extension": {
        "length": 15407.005155029297,
        "rating": 128.04079055786133
      }
    },
    {
      "class": "Branch",
      "id": "branch_43752_43757_1",
      "ports": {
        "bus1": 43752,
        "bus2": 43757
      },
      "params": {
        "R": 0.0027900461573153734,
        "X": 0.011827804148197174,
        "G": 0.0,
        "B": 0.0017555181402713063
      },
      "extension": {
        "length": 3192.636665725708,
        "rating": 114.82617855072021
      }
    },
    {
      "class": "Branch",
      "id": "branch_43752_44132_1",
      "ports": {
        "bus1": 43752,
        "bus2": 44132
      },
      "params": {
        "R": 0.006113588344305754,
        "X": 0.03454477712512016,
        "G": 0.0,
        "B": 0.005777441896498203
      },
      "extension": {
        "length": 9924.393644714355,
        "rating": 103.5577654838562
      }
    },
    {
      "class": "Branch",
      "id": "branch_43754_43757_1",
      "ports": {
        "bus1": 43754,
        "bus2": 43757
      },
      "params": {
        "R": 0.00614491431042552,
        "X": 0.019962400197982788,
        "G": 0.0,
        "B": 0.0034246770665049553
      },
      "extension": {
        "length": 6120.456053741455,
        "rating": 131.0901165008545
      }
    },
    {
      "class": "Branch",
      "id": "branch_43754_43790_1",
      "ports": {
        "bus1": 43754,
        "bus2": 43790
      },
      "params": {
        "R": 0.0033900367561727762,
        "X": 0.0145864337682724,
        "G": 0.0,
        "B": 0.0009766919538378716
      },
      "extension": {
        "length": 2839.2597005767825,
        "rating": 134.926176071167
      }
    },
    {
      "class": "Branch",
      "id": "branch_43755_43756_1",
      "ports": {
        "bus1": 43755,
        "bus2": 43756
      },
      "params": {
        "R": 0.0002817386412061751,
        "X": 0.0010719937272369862,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43755_43788_1",
      "ports": {
        "bus1": 43788,
        "bus2": 43755
      },
      "params": {
        "R": 0.0022551026195287704,
        "X": 0.009599373675882816,
        "G": 0.0,
        "B": 0.0017293124692514539
      },
      "extension": {
        "length": 2803.3433114776612,
        "rating": 125.26503801345825
      }
    },
    {
      "class": "Branch",
      "id": "branch_43755_44132_1",
      "ports": {
        "bus1": 43755,
        "bus2": 44132
      },
      "params": {
        "R": 0.005827594082802534,
        "X": 0.020165326073765755,
        "G": 0.0,
        "B": 0.0027395926881581545
      },
      "extension": {
        "length": 4884.6001401672365,
        "rating": 100.13129711151123
      }
    },
    {
      "class": "Branch",
      "id": "branch_43757_43790_1",
      "ports": {
        "bus1": 43790,
        "bus2": 43757
      },
      "params": {
        "R": 0.003523130901157856,
        "X": 0.01604166254401207,
        "G": 0.0,
        "B": 0.001514297560788691
      },
      "extension": {
        "length": 3759.217262512207,
        "rating": 106.41794204711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_43758_43761_1",
      "ports": {
        "bus1": 43758,
        "bus2": 43761
      },
      "params": {
        "R": 0.005297183059155941,
        "X": 0.024875648319721222,
        "G": 0.0,
        "B": 0.001901719719171524
      },
      "extension": {
        "length": 5078.37927722168,
        "rating": 119.96700763702393
      }
    },
    {
      "class": "Branch",
      "id": "branch_43759_43760_1",
      "ports": {
        "bus1": 43759,
        "bus2": 43760
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43759_43788_1",
      "ports": {
        "bus1": 43759,
        "bus2": 43788
      },
      "params": {
        "R": 0.01142194401472807,
        "X": 0.04791269078850746,
        "G": 0.0,
        "B": 0.00525609590113163
      },
      "extension": {
        "length": 11554.769640014649,
        "rating": 118.24756860733032
      }
    },
    {
      "class": "Branch",
      "id": "branch_43759_44076_1",
      "ports": {
        "bus1": 44076,
        "bus2": 43759
      },
      "params": {
        "R": 0.0021528364159166813,
        "X": 0.00813094899058342,
        "G": 0.0,
        "B": 0.0026927748695015907
      },
      "extension": {
        "length": 2877.6482527313233,
        "rating": 138.42241764068604
      }
    },
    {
      "class": "Branch",
      "id": "branch_43761_44076_1",
      "ports": {
        "bus1": 43761,
        "bus2": 44076
      },
      "params": {
        "R": 0.0038377942983061075,
        "X": 0.018423669040203094,
        "G": 0.0,
        "B": 0.0032854462042450905
      },
      "extension": {
        "length": 5511.211938995361,
        "rating": 123.60506057739258
      }
    },
    {
      "class": "Branch",
      "id": "branch_43762_43769_1",
      "ports": {
        "bus1": 43762,
        "bus2": 43769
      },
      "params": {
        "R": 0.0019695546943694353,
        "X": 0.017668332904577255,
        "G": 0.0,
        "B": 0.03577377647161484
      },
      "extension": {
        "length": 18498.546543823242,
        "rating": 477.4562358856201
      }
    },
    {
      "class": "Branch",
      "id": "branch_43762_44373_1",
      "ports": {
        "bus1": 44373,
        "bus2": 43762
      },
      "params": {
        "R": 0.00035174746881239116,
        "X": 0.0027347516734153032,
        "G": 0.0,
        "B": 0.03560527414083481
      },
      "extension": {
        "length": 7158.619883056641,
        "rating": 541.9521808624268
      }
    },
    {
      "class": "Branch",
      "id": "branch_43763_43764_1",
      "ports": {
        "bus1": 43763,
        "bus2": 43764
      },
      "params": {
        "R": 0.0002561051514931023,
        "X": 0.0010346736526116729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43763_43771_1",
      "ports": {
        "bus1": 43763,
        "bus2": 43771
      },
      "params": {
        "R": 0.004858965985476971,
        "X": 0.02024669013917446,
        "G": 0.0,
        "B": 0.0022892134729772806
      },
      "extension": {
        "length": 5004.146471099853,
        "rating": 116.57179594039917
      }
    },
    {
      "class": "Branch",
      "id": "branch_43763_43773_1",
      "ports": {
        "bus1": 43763,
        "bus2": 43773
      },
      "params": {
        "R": 0.007099107373505831,
        "X": 0.03310038521885872,
        "G": 0.0,
        "B": 0.004241609480232
      },
      "extension": {
        "length": 8236.307241760254,
        "rating": 125.742506980896
      }
    },
    {
      "class": "Branch",
      "id": "branch_43765_43771_1",
      "ports": {
        "bus1": 43765,
        "bus2": 43771
      },
      "params": {
        "R": 0.0032748293597251177,
        "X": 0.014035936444997787,
        "G": 0.0,
        "B": 0.001767780748195946
      },
      "extension": {
        "length": 3616.745389068604,
        "rating": 129.36232089996338
      }
    },
    {
      "class": "Branch",
      "id": "branch_43766_43767_1",
      "ports": {
        "bus1": 43766,
        "bus2": 43767
      },
      "params": {
        "R": 0.0002346740657230839,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43766_43783_1",
      "ports": {
        "bus1": 43766,
        "bus2": 43783
      },
      "params": {
        "R": 0.007079778704792261,
        "X": 0.030724285170435905,
        "G": 0.0,
        "B": 0.0026451873127371073
      },
      "extension": {
        "length": 6138.454920227051,
        "rating": 116.46474599838257
      }
    },
    {
      "class": "Branch",
      "id": "branch_43768_43792_1",
      "ports": {
        "bus1": 43768,
        "bus2": 43792
      },
      "params": {
        "R": 0.008838390931487083,
        "X": 0.041911352425813675,
        "G": 0.0,
        "B": 0.0037360773421823983
      },
      "extension": {
        "length": 8787.128806274415,
        "rating": 115.36985635757446
      }
    },
    {
      "class": "Branch",
      "id": "branch_43768_43798_1",
      "ports": {
        "bus1": 43768,
        "bus2": 43798
      },
      "params": {
        "R": 0.010619097389280796,
        "X": 0.04303218051791191,
        "G": 0.0,
        "B": 0.00470829987898469
      },
      "extension": {
        "length": 10001.803849914551,
        "rating": 108.34442377090454
      }
    },
    {
      "class": "Branch",
      "id": "branch_43769_43770_1",
      "ports": {
        "bus1": 43769,
        "bus2": 43770
      },
      "params": {
        "R": 0.00023015588521957397,
        "X": 0.0010248137405142188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43769_44125_1",
      "ports": {
        "bus1": 44125,
        "bus2": 43769
      },
      "params": {
        "R": 0.0009662614320404828,
        "X": 0.007879352197051048,
        "G": 0.0,
        "B": 0.033865414559841156
      },
      "extension": {
        "length": 11803.46241357422,
        "rating": 546.486234664917
      }
    },
    {
      "class": "Branch",
      "id": "branch_43771_43773_1",
      "ports": {
        "bus1": 43771,
        "bus2": 43773
      },
      "params": {
        "R": 0.006055987905710936,
        "X": 0.023896513506770134,
        "G": 0.0,
        "B": 0.0028345573227852583
      },
      "extension": {
        "length": 5515.1022480468755,
        "rating": 135.04881858825684
      }
    },
    {
      "class": "Branch",
      "id": "branch_43773_44117_1",
      "ports": {
        "bus1": 43773,
        "bus2": 44117
      },
      "params": {
        "R": 0.003726046532392502,
        "X": 0.009837344288825989,
        "G": 0.0,
        "B": 0.00126158248167485
      },
      "extension": {
        "length": 2464.3895357208253,
        "rating": 166.45026206970215
      }
    },
    {
      "class": "Branch",
      "id": "branch_43773_44117_2",
      "ports": {
        "bus1": 43773,
        "bus2": 44117
      },
      "params": {
        "R": 0.003726046532392502,
        "X": 0.009837344288825989,
        "G": 0.0,
        "B": 0.00126158248167485
      },
      "extension": {
        "length": 2464.3895357208253,
        "rating": 166.45026206970215
      }
    },
    {
      "class": "Branch",
      "id": "branch_43773_44117_3",
      "ports": {
        "bus1": 43773,
        "bus2": 44117
      },
      "params": {
        "R": 0.003726046532392502,
        "X": 0.009837344288825989,
        "G": 0.0,
        "B": 0.00126158248167485
      },
      "extension": {
        "length": 2464.3895357208253,
        "rating": 166.45026206970215
      }
    },
    {
      "class": "Branch",
      "id": "branch_43774_43775_1",
      "ports": {
        "bus1": 43774,
        "bus2": 43775
      },
      "params": {
        "R": 0.00024952006060630083,
        "X": 0.001001291093416512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43774_43793_1",
      "ports": {
        "bus1": 43774,
        "bus2": 43793
      },
      "params": {
        "R": 0.01209334097802639,
        "X": 0.046412646770477295,
        "G": 0.0,
        "B": 0.0033003571443259716
      },
      "extension": {
        "length": 9258.241817504882,
        "rating": 117.93047189712524
      }
    },
    {
      "class": "Branch",
      "id": "branch_43774_43794_1",
      "ports": {
        "bus1": 43774,
        "bus2": 43794
      },
      "params": {
        "R": 0.004719903226941824,
        "X": 0.019707094877958298,
        "G": 0.0,
        "B": 0.002805908676236868
      },
      "extension": {
        "length": 5413.077847595215,
        "rating": 109.67496633529663
      }
    },
    {
      "class": "Branch",
      "id": "branch_43776_43777_1",
      "ports": {
        "bus1": 43776,
        "bus2": 43777
      },
      "params": {
        "R": 0.0002569929347373545,
        "X": 0.0010059872874990106,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43777_43778_1",
      "ports": {
        "bus1": 43778,
        "bus2": 43777
      },
      "params": {
        "R": 0.006518505979329348,
        "X": 0.020376993343234062,
        "G": 0.0,
        "B": 0.003669123398140073
      },
      "extension": {
        "length": 6096.849064453125,
        "rating": 109.37678813934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_43778_43795_1",
      "ports": {
        "bus1": 43795,
        "bus2": 43778
      },
      "params": {
        "R": 0.005725612863898277,
        "X": 0.022077161818742752,
        "G": 0.0,
        "B": 0.002842472167685628
      },
      "extension": {
        "length": 5747.507446014404,
        "rating": 120.99851369857788
      }
    },
    {
      "class": "Branch",
      "id": "branch_43779_43780_1",
      "ports": {
        "bus1": 43779,
        "bus2": 43780
      },
      "params": {
        "R": 0.0002749327686615288,
        "X": 0.0010678659891709685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43779_43795_1",
      "ports": {
        "bus1": 43779,
        "bus2": 43795
      },
      "params": {
        "R": 0.004041853826493025,
        "X": 0.017521627247333527,
        "G": 0.0,
        "B": 0.0015948815271258354
      },
      "extension": {
        "length": 3774.802671661377,
        "rating": 129.21298742294312
      }
    },
    {
      "class": "Branch",
      "id": "branch_43779_44336_1",
      "ports": {
        "bus1": 43779,
        "bus2": 44336
      },
      "params": {
        "R": 0.0024625209625810385,
        "X": 0.008329087868332863,
        "G": 0.0,
        "B": 0.0015310934977605937
      },
      "extension": {
        "length": 2427.364836364746,
        "rating": 138.64394426345825
      }
    },
    {
      "class": "Branch",
      "id": "branch_43781_43931_1",
      "ports": {
        "bus1": 43781,
        "bus2": 43931
      },
      "params": {
        "R": 0.009401635266840458,
        "X": 0.04387885332107544,
        "G": 0.0,
        "B": 0.005041722673922777
      },
      "extension": {
        "length": 10365.720985656739,
        "rating": 124.04102087020874
      }
    },
    {
      "class": "Branch",
      "id": "branch_43781_43942_1",
      "ports": {
        "bus1": 43781,
        "bus2": 43942
      },
      "params": {
        "R": 0.012614593841135502,
        "X": 0.05146646872162819,
        "G": 0.0,
        "B": 0.005693153943866491
      },
      "extension": {
        "length": 12514.808435668945,
        "rating": 113.81109952926636
      }
    },
    {
      "class": "Branch",
      "id": "branch_43783_43784_1",
      "ports": {
        "bus1": 43783,
        "bus2": 43784
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43783_43785_1",
      "ports": {
        "bus1": 43785,
        "bus2": 43783
      },
      "params": {
        "R": 0.006795734632760286,
        "X": 0.028374437242746353,
        "G": 0.0,
        "B": 0.0029505181591957808
      },
      "extension": {
        "length": 6500.811174499512,
        "rating": 121.00188732147217
      }
    },
    {
      "class": "Branch",
      "id": "branch_43785_43932_1",
      "ports": {
        "bus1": 43932,
        "bus2": 43785
      },
      "params": {
        "R": 0.006908345967531204,
        "X": 0.029713984578847885,
        "G": 0.0,
        "B": 0.0027356348000466824
      },
      "extension": {
        "length": 6075.128332122803,
        "rating": 105.5437684059143
      }
    },
    {
      "class": "Branch",
      "id": "branch_43786_43787_1",
      "ports": {
        "bus1": 43786,
        "bus2": 43787
      },
      "params": {
        "R": 0.0002922676794696599,
        "X": 0.0010220443364232779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43786_43789_1",
      "ports": {
        "bus1": 43789,
        "bus2": 43786
      },
      "params": {
        "R": 0.003442272311076522,
        "X": 0.01784360595047474,
        "G": 0.0,
        "B": 0.0017778812907636166
      },
      "extension": {
        "length": 4254.3769803771975,
        "rating": 147.51299619674683
      }
    },
    {
      "class": "Branch",
      "id": "branch_43786_43789_2",
      "ports": {
        "bus1": 43789,
        "bus2": 43786
      },
      "params": {
        "R": 0.003442272311076522,
        "X": 0.01784360595047474,
        "G": 0.0,
        "B": 0.0017778812907636166
      },
      "extension": {
        "length": 4254.3769803771975,
        "rating": 147.51299619674683
      }
    },
    {
      "class": "Branch",
      "id": "branch_43786_43813_1",
      "ports": {
        "bus1": 43813,
        "bus2": 43786
      },
      "params": {
        "R": 0.0038384259678423405,
        "X": 0.01608920283615589,
        "G": 0.0,
        "B": 0.0011926584411412477
      },
      "extension": {
        "length": 3301.03485736084,
        "rating": 149.7019648551941
      }
    },
    {
      "class": "Branch",
      "id": "branch_43786_43813_2",
      "ports": {
        "bus1": 43813,
        "bus2": 43786
      },
      "params": {
        "R": 0.0038384259678423405,
        "X": 0.01608920283615589,
        "G": 0.0,
        "B": 0.0011926584411412477
      },
      "extension": {
        "length": 3301.03485736084,
        "rating": 149.7019648551941
      }
    },
    {
      "class": "Branch",
      "id": "branch_43789_43803_1",
      "ports": {
        "bus1": 43789,
        "bus2": 43803
      },
      "params": {
        "R": 0.007043210323899984,
        "X": 0.03294544294476509,
        "G": 0.0,
        "B": 0.00481132697314024
      },
      "extension": {
        "length": 9700.662696350098,
        "rating": 144.31110620498657
      }
    },
    {
      "class": "Branch",
      "id": "branch_43789_43803_2",
      "ports": {
        "bus1": 43789,
        "bus2": 43803
      },
      "params": {
        "R": 0.007043210323899984,
        "X": 0.03294544294476509,
        "G": 0.0,
        "B": 0.00481132697314024
      },
      "extension": {
        "length": 9700.662696350098,
        "rating": 144.31110620498657
      }
    },
    {
      "class": "Branch",
      "id": "branch_43791_43792_1",
      "ports": {
        "bus1": 43791,
        "bus2": 43792
      },
      "params": {
        "R": 0.00025334558449685574,
        "X": 0.0011834740871563554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43792_43793_1",
      "ports": {
        "bus1": 43793,
        "bus2": 43792
      },
      "params": {
        "R": 0.014501143246889114,
        "X": 0.06047320365905762,
        "G": 0.0,
        "B": 0.004998825024813414
      },
      "extension": {
        "length": 12466.238470092774,
        "rating": 125.54750442504883
      }
    },
    {
      "class": "Branch",
      "id": "branch_43794_43795_1",
      "ports": {
        "bus1": 43794,
        "bus2": 43795
      },
      "params": {
        "R": 0.007183809299021959,
        "X": 0.030546871945261955,
        "G": 0.0,
        "B": 0.004634332377463579
      },
      "extension": {
        "length": 8745.855232543945,
        "rating": 105.83455562591553
      }
    },
    {
      "class": "Branch",
      "id": "branch_43795_43796_1",
      "ports": {
        "bus1": 43795,
        "bus2": 43796
      },
      "params": {
        "R": 0.00028285669395700097,
        "X": 0.001139497966505587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43797_43798_1",
      "ports": {
        "bus1": 43797,
        "bus2": 43798
      },
      "params": {
        "R": 0.009589730761945248,
        "X": 0.033284105360507965,
        "G": 0.0,
        "B": 0.0033555498812347646
      },
      "extension": {
        "length": 6873.150470581055,
        "rating": 132.8191876411438
      }
    },
    {
      "class": "Branch",
      "id": "branch_43798_43816_1",
      "ports": {
        "bus1": 43816,
        "bus2": 43798
      },
      "params": {
        "R": 0.005239560268819332,
        "X": 0.023122768849134445,
        "G": 0.0,
        "B": 0.0027418145909905434
      },
      "extension": {
        "length": 5621.374947326661,
        "rating": 135.8790159225464
      }
    },
    {
      "class": "Branch",
      "id": "branch_43799_45382_1",
      "ports": {
        "bus1": 43799,
        "bus2": 45382
      },
      "params": {
        "R": 0.01056890469044447,
        "X": 0.035947348922491074,
        "G": 0.0,
        "B": 0.0030450813937932253
      },
      "extension": {
        "length": 7830.557868713379,
        "rating": 131.88185691833496
      }
    },
    {
      "class": "Branch",
      "id": "branch_43800_43804_1",
      "ports": {
        "bus1": 43800,
        "bus2": 43804
      },
      "params": {
        "R": 0.012760275974869728,
        "X": 0.043640606105327606,
        "G": 0.0,
        "B": 0.0050851451233029366
      },
      "extension": {
        "length": 10596.034648498535,
        "rating": 142.61595010757446
      }
    },
    {
      "class": "Branch",
      "id": "branch_43800_43804_2",
      "ports": {
        "bus1": 43800,
        "bus2": 43804
      },
      "params": {
        "R": 0.012760275974869728,
        "X": 0.043640606105327606,
        "G": 0.0,
        "B": 0.0050851451233029366
      },
      "extension": {
        "length": 10596.034648498535,
        "rating": 142.61595010757446
      }
    },
    {
      "class": "Branch",
      "id": "branch_43800_44455_1",
      "ports": {
        "bus1": 44455,
        "bus2": 43800
      },
      "params": {
        "R": 0.013084097765386105,
        "X": 0.045223169028759,
        "G": 0.0,
        "B": 0.004140432924032211
      },
      "extension": {
        "length": 9600.133181396484,
        "rating": 152.74444818496704
      }
    },
    {
      "class": "Branch",
      "id": "branch_43800_44455_2",
      "ports": {
        "bus1": 44455,
        "bus2": 43800
      },
      "params": {
        "R": 0.013084097765386105,
        "X": 0.045223169028759,
        "G": 0.0,
        "B": 0.004140432924032211
      },
      "extension": {
        "length": 9600.133181396484,
        "rating": 152.74444818496704
      }
    },
    {
      "class": "Branch",
      "id": "branch_43800_44455_3",
      "ports": {
        "bus1": 44455,
        "bus2": 43800
      },
      "params": {
        "R": 0.013084097765386105,
        "X": 0.045223169028759,
        "G": 0.0,
        "B": 0.004140432924032211
      },
      "extension": {
        "length": 9600.133181396484,
        "rating": 152.74444818496704
      }
    },
    {
      "class": "Branch",
      "id": "branch_43801_44011_1",
      "ports": {
        "bus1": 44011,
        "bus2": 43801
      },
      "params": {
        "R": 0.005548246670514345,
        "X": 0.026114117354154587,
        "G": 0.0,
        "B": 0.002524029463529587
      },
      "extension": {
        "length": 5686.840649047852,
        "rating": 138.89799118041992
      }
    },
    {
      "class": "Branch",
      "id": "branch_43801_44051_1",
      "ports": {
        "bus1": 44051,
        "bus2": 43801
      },
      "params": {
        "R": 0.005503107327967882,
        "X": 0.0257729459553957,
        "G": 0.0,
        "B": 0.002541218651458621
      },
      "extension": {
        "length": 5659.484551391602,
        "rating": 142.02197790145874
      }
    },
    {
      "class": "Branch",
      "id": "branch_43801_44051_2",
      "ports": {
        "bus1": 44051,
        "bus2": 43801
      },
      "params": {
        "R": 0.005503107327967882,
        "X": 0.0257729459553957,
        "G": 0.0,
        "B": 0.002541218651458621
      },
      "extension": {
        "length": 5659.484551391602,
        "rating": 142.02197790145874
      }
    },
    {
      "class": "Branch",
      "id": "branch_43802_43803_1",
      "ports": {
        "bus1": 43802,
        "bus2": 43803
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43803_43822_1",
      "ports": {
        "bus1": 43803,
        "bus2": 43822
      },
      "params": {
        "R": 0.017957480624318123,
        "X": 0.0775630921125412,
        "G": 0.0,
        "B": 0.005835126154124737
      },
      "extension": {
        "length": 16128.368751708986,
        "rating": 136.4781379699707
      }
    },
    {
      "class": "Branch",
      "id": "branch_43804_43805_1",
      "ports": {
        "bus1": 43804,
        "bus2": 43805
      },
      "params": {
        "R": 0.00023627847258467227,
        "X": 0.0010287719778716564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43804_43809_1",
      "ports": {
        "bus1": 43804,
        "bus2": 43809
      },
      "params": {
        "R": 0.0064022596925497055,
        "X": 0.0214274600148201,
        "G": 0.0,
        "B": 0.0023718138691037893
      },
      "extension": {
        "length": 4701.710722137452,
        "rating": 105.3441047668457
      }
    },
    {
      "class": "Branch",
      "id": "branch_43804_44050_1",
      "ports": {
        "bus1": 43804,
        "bus2": 44050
      },
      "params": {
        "R": 0.006671953480690718,
        "X": 0.03006237931549549,
        "G": 0.0,
        "B": 0.003089259611442685
      },
      "extension": {
        "length": 7339.811823303223,
        "rating": 136.7289662361145
      }
    },
    {
      "class": "Branch",
      "id": "branch_43806_44017_1",
      "ports": {
        "bus1": 43806,
        "bus2": 44017
      },
      "params": {
        "R": 0.0051267556846141815,
        "X": 0.01924361102283001,
        "G": 0.0,
        "B": 0.0019301054999232294
      },
      "extension": {
        "length": 4376.084295684815,
        "rating": 145.3777551651001
      }
    },
    {
      "class": "Branch",
      "id": "branch_43806_44017_2",
      "ports": {
        "bus1": 43806,
        "bus2": 44017
      },
      "params": {
        "R": 0.0051267556846141815,
        "X": 0.01924361102283001,
        "G": 0.0,
        "B": 0.0019301054999232294
      },
      "extension": {
        "length": 4376.084295684815,
        "rating": 145.3777551651001
      }
    },
    {
      "class": "Branch",
      "id": "branch_43807_43808_1",
      "ports": {
        "bus1": 43807,
        "bus2": 43808
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43808_44017_1",
      "ports": {
        "bus1": 43808,
        "bus2": 44017
      },
      "params": {
        "R": 0.018955346196889877,
        "X": 0.07462824881076813,
        "G": 0.0,
        "B": 0.005425639450550079
      },
      "extension": {
        "length": 14792.492106079102,
        "rating": 127.27267742156982
      }
    },
    {
      "class": "Branch",
      "id": "branch_43809_43810_1",
      "ports": {
        "bus1": 43810,
        "bus2": 43809
      },
      "params": {
        "R": 0.002938678953796625,
        "X": 0.011980856768786907,
        "G": 0.0,
        "B": 0.0022387132048606873
      },
      "extension": {
        "length": 3598.0420539550782,
        "rating": 154.150128364563
      }
    },
    {
      "class": "Branch",
      "id": "branch_43809_43810_2",
      "ports": {
        "bus1": 43810,
        "bus2": 43809
      },
      "params": {
        "R": 0.002938678953796625,
        "X": 0.011980856768786907,
        "G": 0.0,
        "B": 0.0022387132048606873
      },
      "extension": {
        "length": 3598.0420539550782,
        "rating": 154.150128364563
      }
    },
    {
      "class": "Branch",
      "id": "branch_43809_43810_3",
      "ports": {
        "bus1": 43810,
        "bus2": 43809
      },
      "params": {
        "R": 0.002938678953796625,
        "X": 0.011980856768786907,
        "G": 0.0,
        "B": 0.0022387132048606873
      },
      "extension": {
        "length": 3598.0420539550782,
        "rating": 154.150128364563
      }
    },
    {
      "class": "Branch",
      "id": "branch_43809_44050_1",
      "ports": {
        "bus1": 44050,
        "bus2": 43809
      },
      "params": {
        "R": 0.00800254289060831,
        "X": 0.029001552611589432,
        "G": 0.0,
        "B": 0.003052671905606985
      },
      "extension": {
        "length": 6985.571538757325,
        "rating": 151.2832522392273
      }
    },
    {
      "class": "Branch",
      "id": "branch_43809_44050_2",
      "ports": {
        "bus1": 44050,
        "bus2": 43809
      },
      "params": {
        "R": 0.00800254289060831,
        "X": 0.029001552611589432,
        "G": 0.0,
        "B": 0.003052671905606985
      },
      "extension": {
        "length": 6985.571538757325,
        "rating": 151.2832522392273
      }
    },
    {
      "class": "Branch",
      "id": "branch_43809_44050_3",
      "ports": {
        "bus1": 44050,
        "bus2": 43809
      },
      "params": {
        "R": 0.00800254289060831,
        "X": 0.029001552611589432,
        "G": 0.0,
        "B": 0.003052671905606985
      },
      "extension": {
        "length": 6985.571538757325,
        "rating": 151.2832522392273
      }
    },
    {
      "class": "Branch",
      "id": "branch_43810_43813_1",
      "ports": {
        "bus1": 43810,
        "bus2": 43813
      },
      "params": {
        "R": 0.007342036813497543,
        "X": 0.033566758036613464,
        "G": 0.0,
        "B": 0.00542802456766367
      },
      "extension": {
        "length": 9794.720001708985,
        "rating": 156.81740045547485
      }
    },
    {
      "class": "Branch",
      "id": "branch_43810_43813_2",
      "ports": {
        "bus1": 43810,
        "bus2": 43813
      },
      "params": {
        "R": 0.007342036813497543,
        "X": 0.033566758036613464,
        "G": 0.0,
        "B": 0.00542802456766367
      },
      "extension": {
        "length": 9794.720001708985,
        "rating": 156.81740045547485
      }
    },
    {
      "class": "Branch",
      "id": "branch_43810_43813_3",
      "ports": {
        "bus1": 43810,
        "bus2": 43813
      },
      "params": {
        "R": 0.007342036813497543,
        "X": 0.033566758036613464,
        "G": 0.0,
        "B": 0.00542802456766367
      },
      "extension": {
        "length": 9794.720001708985,
        "rating": 156.81740045547485
      }
    },
    {
      "class": "Branch",
      "id": "branch_43811_43812_1",
      "ports": {
        "bus1": 43812,
        "bus2": 43811
      },
      "params": {
        "R": 0.00018944215844385326,
        "X": 0.015103708952665329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43811_43812_2",
      "ports": {
        "bus1": 43812,
        "bus2": 43811
      },
      "params": {
        "R": 0.00018944215844385326,
        "X": 0.015103708952665329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43811_43812_3",
      "ports": {
        "bus1": 43812,
        "bus2": 43811
      },
      "params": {
        "R": 0.00018944215844385326,
        "X": 0.015103708952665329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43811_43814_1",
      "ports": {
        "bus1": 43811,
        "bus2": 43814
      },
      "params": {
        "R": 0.0002705566876102239,
        "X": 0.0011413960019126534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43812_43813_1",
      "ports": {
        "bus1": 43813,
        "bus2": 43812
      },
      "params": {
        "R": 0.001107748132199049,
        "X": 0.04254646599292755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43812_43813_2",
      "ports": {
        "bus1": 43813,
        "bus2": 43812
      },
      "params": {
        "R": 0.001107748132199049,
        "X": 0.04254646599292755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43812_43813_3",
      "ports": {
        "bus1": 43813,
        "bus2": 43812
      },
      "params": {
        "R": 0.001107748132199049,
        "X": 0.04254646599292755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43812_43813_4",
      "ports": {
        "bus1": 43813,
        "bus2": 43812
      },
      "params": {
        "R": 0.001107748132199049,
        "X": 0.04254646599292755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43812_43815_1",
      "ports": {
        "bus1": 43812,
        "bus2": 43815
      },
      "params": {
        "R": 0.0002096347016049549,
        "X": 0.0011009735753759742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43814_44459_1",
      "ports": {
        "bus1": 43814,
        "bus2": 44459
      },
      "params": {
        "R": 0.00024447229225188494,
        "X": 0.00393700459972024,
        "G": 0.0,
        "B": 0.4888111650943756
      },
      "extension": {
        "length": 28324.33223071289,
        "rating": 2814.8666381835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_43814_44553_1",
      "ports": {
        "bus1": 44553,
        "bus2": 43814
      },
      "params": {
        "R": 0.0004837722808588296,
        "X": 0.008618232794106007,
        "G": 0.0,
        "B": 0.7964875102043152
      },
      "extension": {
        "length": 58543.970541503906,
        "rating": 3068.875312805176
      }
    },
    {
      "class": "Branch",
      "id": "branch_43815_43823_1",
      "ports": {
        "bus1": 43815,
        "bus2": 43823
      },
      "params": {
        "R": 0.0013995812041684985,
        "X": 0.013786342926323414,
        "G": 0.0,
        "B": 0.07820967584848404
      },
      "extension": {
        "length": 22964.04425390625,
        "rating": 567.0753955841064
      }
    },
    {
      "class": "Branch",
      "id": "branch_43816_43818_1",
      "ports": {
        "bus1": 43816,
        "bus2": 43818
      },
      "params": {
        "R": 0.008683796972036362,
        "X": 0.02873539924621582,
        "G": 0.0,
        "B": 0.0038511212915182114
      },
      "extension": {
        "length": 7463.3915824584965,
        "rating": 139.41550254821777
      }
    },
    {
      "class": "Branch",
      "id": "branch_43817_43821_1",
      "ports": {
        "bus1": 43817,
        "bus2": 43821
      },
      "params": {
        "R": 0.010667389258742332,
        "X": 0.033785901963710785,
        "G": 0.0,
        "B": 0.008682400919497013
      },
      "extension": {
        "length": 10706.97387689209,
        "rating": 141.6012406349182
      }
    },
    {
      "class": "Branch",
      "id": "branch_43817_43821_2",
      "ports": {
        "bus1": 43817,
        "bus2": 43821
      },
      "params": {
        "R": 0.010667389258742332,
        "X": 0.033785901963710785,
        "G": 0.0,
        "B": 0.008682400919497013
      },
      "extension": {
        "length": 10706.97387689209,
        "rating": 141.6012406349182
      }
    },
    {
      "class": "Branch",
      "id": "branch_43818_43821_1",
      "ports": {
        "bus1": 43818,
        "bus2": 43821
      },
      "params": {
        "R": 0.01602192223072052,
        "X": 0.06667175889015198,
        "G": 0.0,
        "B": 0.005441743414849043
      },
      "extension": {
        "length": 14143.923600952148,
        "rating": 139.84496593475342
      }
    },
    {
      "class": "Branch",
      "id": "branch_43818_43821_2",
      "ports": {
        "bus1": 43818,
        "bus2": 43821
      },
      "params": {
        "R": 0.01602192223072052,
        "X": 0.06667175889015198,
        "G": 0.0,
        "B": 0.005441743414849043
      },
      "extension": {
        "length": 14143.923600952148,
        "rating": 139.84496593475342
      }
    },
    {
      "class": "Branch",
      "id": "branch_43819_43820_1",
      "ports": {
        "bus1": 43819,
        "bus2": 43820
      },
      "params": {
        "R": 0.0002617102290969342,
        "X": 0.0011928690364584327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43819_43822_1",
      "ports": {
        "bus1": 43819,
        "bus2": 43822
      },
      "params": {
        "R": 0.008281494490802288,
        "X": 0.029412463307380676,
        "G": 0.0,
        "B": 0.0023445819970220327
      },
      "extension": {
        "length": 5978.799921203614,
        "rating": 132.74943828582764
      }
    },
    {
      "class": "Branch",
      "id": "branch_43819_44241_1",
      "ports": {
        "bus1": 44241,
        "bus2": 43819
      },
      "params": {
        "R": 0.004055008292198181,
        "X": 0.015814580023288727,
        "G": 0.0,
        "B": 0.0018465018365532162
      },
      "extension": {
        "length": 3906.0782517700195,
        "rating": 112.28926181793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_43823_43907_1",
      "ports": {
        "bus1": 43823,
        "bus2": 43907
      },
      "params": {
        "R": 0.0030598295852541924,
        "X": 0.029044801369309425,
        "G": 0.0,
        "B": 0.10860297083854675
      },
      "extension": {
        "length": 38187.31969335938,
        "rating": 586.7181777954102
      }
    },
    {
      "class": "Branch",
      "id": "branch_43823_45373_1",
      "ports": {
        "bus1": 43823,
        "bus2": 45373
      },
      "params": {
        "R": 0.007083213422447443,
        "X": 0.06710497289896011,
        "G": 0.0,
        "B": 0.1756565272808075
      },
      "extension": {
        "length": 72460.16353125,
        "rating": 441.5792942047119
      }
    },
    {
      "class": "Branch",
      "id": "branch_43824_43825_1",
      "ports": {
        "bus1": 43825,
        "bus2": 43824
      },
      "params": {
        "R": 0.005160442553460598,
        "X": 0.02032601647078991,
        "G": 0.0,
        "B": 0.003378089284524322
      },
      "extension": {
        "length": 5793.462896759033,
        "rating": 137.26216554641724
      }
    },
    {
      "class": "Branch",
      "id": "branch_43824_43844_1",
      "ports": {
        "bus1": 43844,
        "bus2": 43824
      },
      "params": {
        "R": 0.011423168703913689,
        "X": 0.041163526475429535,
        "G": 0.0,
        "B": 0.004721098113805056
      },
      "extension": {
        "length": 9918.596742736816,
        "rating": 130.38947582244873
      }
    },
    {
      "class": "Branch",
      "id": "branch_43825_47439_1",
      "ports": {
        "bus1": 43825,
        "bus2": 47439
      },
      "params": {
        "R": 0.0051713986322283745,
        "X": 0.022872544825077057,
        "G": 0.0,
        "B": 0.0019387715728953479
      },
      "extension": {
        "length": 4922.7250921325685,
        "rating": 145.79423666000366
      }
    },
    {
      "class": "Branch",
      "id": "branch_43826_43847_1",
      "ports": {
        "bus1": 43826,
        "bus2": 43847
      },
      "params": {
        "R": 0.008333710953593254,
        "X": 0.03602225333452225,
        "G": 0.0,
        "B": 0.005293277092278004
      },
      "extension": {
        "length": 10383.798510131835,
        "rating": 139.0810489654541
      }
    },
    {
      "class": "Branch",
      "id": "branch_43827_43828_1",
      "ports": {
        "bus1": 43827,
        "bus2": 43828
      },
      "params": {
        "R": 0.00027287923148833215,
        "X": 0.0010814954293891788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43827_43829_1",
      "ports": {
        "bus1": 43827,
        "bus2": 43829
      },
      "params": {
        "R": 0.005677998531609774,
        "X": 0.029266642406582832,
        "G": 0.0,
        "B": 0.0032162268180400137
      },
      "extension": {
        "length": 7223.910618713379,
        "rating": 136.28427982330322
      }
    },
    {
      "class": "Branch",
      "id": "branch_43827_43872_1",
      "ports": {
        "bus1": 43872,
        "bus2": 43827
      },
      "params": {
        "R": 0.0030368808656930923,
        "X": 0.01312856376171112,
        "G": 0.0,
        "B": 0.002352650510147214
      },
      "extension": {
        "length": 3632.919773895264,
        "rating": 139.59195613861084
      }
    },
    {
      "class": "Branch",
      "id": "branch_43827_43872_2",
      "ports": {
        "bus1": 43872,
        "bus2": 43827
      },
      "params": {
        "R": 0.0030368808656930923,
        "X": 0.01312856376171112,
        "G": 0.0,
        "B": 0.002352650510147214
      },
      "extension": {
        "length": 3632.919773895264,
        "rating": 139.59195613861084
      }
    },
    {
      "class": "Branch",
      "id": "branch_43829_43830_1",
      "ports": {
        "bus1": 43829,
        "bus2": 43830
      },
      "params": {
        "R": 0.0002918718382716179,
        "X": 0.001139867934398353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43829_43927_1",
      "ports": {
        "bus1": 43829,
        "bus2": 43927
      },
      "params": {
        "R": 0.006027166731655598,
        "X": 0.0268607959151268,
        "G": 0.0,
        "B": 0.0026305753272026777
      },
      "extension": {
        "length": 5723.304958190918,
        "rating": 131.88161849975586
      }
    },
    {
      "class": "Branch",
      "id": "branch_43831_43834_1",
      "ports": {
        "bus1": 43834,
        "bus2": 43831
      },
      "params": {
        "R": 0.012008767575025558,
        "X": 0.04026602953672409,
        "G": 0.0,
        "B": 0.005130041856318712
      },
      "extension": {
        "length": 9774.833727172852,
        "rating": 123.10218811035156
      }
    },
    {
      "class": "Branch",
      "id": "branch_43831_43851_1",
      "ports": {
        "bus1": 43831,
        "bus2": 43851
      },
      "params": {
        "R": 0.015165620483458042,
        "X": 0.0647268295288086,
        "G": 0.0,
        "B": 0.009548506699502468
      },
      "extension": {
        "length": 19000.811188476564,
        "rating": 139.01304006576538
      }
    },
    {
      "class": "Branch",
      "id": "branch_43831_43858_1",
      "ports": {
        "bus1": 43858,
        "bus2": 43831
      },
      "params": {
        "R": 0.007353798486292362,
        "X": 0.0364067442715168,
        "G": 0.0,
        "B": 0.006106297019869089
      },
      "extension": {
        "length": 10439.98026690674,
        "rating": 122.80775308609009
      }
    },
    {
      "class": "Branch",
      "id": "branch_43831_43874_1",
      "ports": {
        "bus1": 43874,
        "bus2": 43831
      },
      "params": {
        "R": 0.012393717654049397,
        "X": 0.05824010819196701,
        "G": 0.0,
        "B": 0.004824059084057808
      },
      "extension": {
        "length": 11523.252726562501,
        "rating": 126.20474100112915
      }
    },
    {
      "class": "Branch",
      "id": "branch_43832_43858_1",
      "ports": {
        "bus1": 43858,
        "bus2": 43832
      },
      "params": {
        "R": 0.011434976942837238,
        "X": 0.03903726115822792,
        "G": 0.0,
        "B": 0.0026485025882720947
      },
      "extension": {
        "length": 7920.973117309571,
        "rating": 132.51153230667114
      }
    },
    {
      "class": "Branch",
      "id": "branch_43832_43870_1",
      "ports": {
        "bus1": 43832,
        "bus2": 43870
      },
      "params": {
        "R": 0.006737547926604748,
        "X": 0.025678429752588272,
        "G": 0.0,
        "B": 0.003151899203658104
      },
      "extension": {
        "length": 6906.123899780274,
        "rating": 132.3965549468994
      }
    },
    {
      "class": "Branch",
      "id": "branch_43832_43877_1",
      "ports": {
        "bus1": 43877,
        "bus2": 43832
      },
      "params": {
        "R": 0.012769465334713459,
        "X": 0.05577492341399193,
        "G": 0.0,
        "B": 0.0037043867632746696
      },
      "extension": {
        "length": 11026.281572753907,
        "rating": 119.44419145584106
      }
    },
    {
      "class": "Branch",
      "id": "branch_43833_43863_1",
      "ports": {
        "bus1": 43833,
        "bus2": 43863
      },
      "params": {
        "R": 0.002949492307379842,
        "X": 0.01069000456482172,
        "G": 0.0,
        "B": 0.0019664084538817406
      },
      "extension": {
        "length": 3091.6948677978517,
        "rating": 138.86770009994507
      }
    },
    {
      "class": "Branch",
      "id": "branch_43833_43867_1",
      "ports": {
        "bus1": 43833,
        "bus2": 43867
      },
      "params": {
        "R": 0.007116261869668961,
        "X": 0.02899056486785412,
        "G": 0.0,
        "B": 0.0024518228601664305
      },
      "extension": {
        "length": 6426.0323668212895,
        "rating": 141.57332181930542
      }
    },
    {
      "class": "Branch",
      "id": "branch_43833_43867_2",
      "ports": {
        "bus1": 43833,
        "bus2": 43867
      },
      "params": {
        "R": 0.007116261869668961,
        "X": 0.02899056486785412,
        "G": 0.0,
        "B": 0.0024518228601664305
      },
      "extension": {
        "length": 6426.0323668212895,
        "rating": 141.57332181930542
      }
    },
    {
      "class": "Branch",
      "id": "branch_43834_43870_1",
      "ports": {
        "bus1": 43834,
        "bus2": 43870
      },
      "params": {
        "R": 0.011992398649454117,
        "X": 0.06653094291687012,
        "G": 0.0,
        "B": 0.00715174525976181
      },
      "extension": {
        "length": 14221.189535888672,
        "rating": 108.62476825714111
      }
    },
    {
      "class": "Branch",
      "id": "branch_43835_43844_1",
      "ports": {
        "bus1": 43835,
        "bus2": 43844
      },
      "params": {
        "R": 0.0108052808791399,
        "X": 0.044878460466861725,
        "G": 0.0,
        "B": 0.003581226570531726
      },
      "extension": {
        "length": 8861.986655639648,
        "rating": 126.17940902709961
      }
    },
    {
      "class": "Branch",
      "id": "branch_43835_43874_1",
      "ports": {
        "bus1": 43874,
        "bus2": 43835
      },
      "params": {
        "R": 0.00436508608981967,
        "X": 0.013448302634060383,
        "G": 0.0,
        "B": 0.0018394092330709102
      },
      "extension": {
        "length": 3278.6814078369143,
        "rating": 114.75247144699097
      }
    },
    {
      "class": "Branch",
      "id": "branch_43836_43837_1",
      "ports": {
        "bus1": 43836,
        "bus2": 43837
      },
      "params": {
        "R": 0.00021721322264056653,
        "X": 0.0011893220944330096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43837_43838_1",
      "ports": {
        "bus1": 43838,
        "bus2": 43837
      },
      "params": {
        "R": 0.004814106039702892,
        "X": 0.02165364660322666,
        "G": 0.0,
        "B": 0.0028750598430633545
      },
      "extension": {
        "length": 5921.309755920411,
        "rating": 140.39515256881714
      }
    },
    {
      "class": "Branch",
      "id": "branch_43837_43838_2",
      "ports": {
        "bus1": 43838,
        "bus2": 43837
      },
      "params": {
        "R": 0.004814106039702892,
        "X": 0.02165364660322666,
        "G": 0.0,
        "B": 0.0028750598430633545
      },
      "extension": {
        "length": 5921.309755920411,
        "rating": 140.39515256881714
      }
    },
    {
      "class": "Branch",
      "id": "branch_43837_43882_1",
      "ports": {
        "bus1": 43837,
        "bus2": 43882
      },
      "params": {
        "R": 0.0058049969375133514,
        "X": 0.02789873629808426,
        "G": 0.0,
        "B": 0.0022089581470936537
      },
      "extension": {
        "length": 5621.68727709961,
        "rating": 135.133957862854
      }
    },
    {
      "class": "Branch",
      "id": "branch_43838_43894_1",
      "ports": {
        "bus1": 43838,
        "bus2": 43894
      },
      "params": {
        "R": 0.005750106647610664,
        "X": 0.02163837105035782,
        "G": 0.0,
        "B": 0.0022219079546630383
      },
      "extension": {
        "length": 4991.798701538086,
        "rating": 143.060040473938
      }
    },
    {
      "class": "Branch",
      "id": "branch_43838_43894_2",
      "ports": {
        "bus1": 43838,
        "bus2": 43894
      },
      "params": {
        "R": 0.005750106647610664,
        "X": 0.02163837105035782,
        "G": 0.0,
        "B": 0.0022219079546630383
      },
      "extension": {
        "length": 4991.798701538086,
        "rating": 143.060040473938
      }
    },
    {
      "class": "Branch",
      "id": "branch_43839_43886_1",
      "ports": {
        "bus1": 43839,
        "bus2": 43886
      },
      "params": {
        "R": 0.0018311503808945417,
        "X": 0.00911130104213953,
        "G": 0.0,
        "B": 0.0011821207590401173
      },
      "extension": {
        "length": 2445.4951192474364,
        "rating": 129.19691801071167
      }
    },
    {
      "class": "Branch",
      "id": "branch_43839_44281_1",
      "ports": {
        "bus1": 44281,
        "bus2": 43839
      },
      "params": {
        "R": 0.002481793286278844,
        "X": 0.010868688113987446,
        "G": 0.0,
        "B": 0.0007106709526851773
      },
      "extension": {
        "length": 2074.76620161438,
        "rating": 140.6733274459839
      }
    },
    {
      "class": "Branch",
      "id": "branch_43839_44281_2",
      "ports": {
        "bus1": 44281,
        "bus2": 43839
      },
      "params": {
        "R": 0.002481793286278844,
        "X": 0.010868688113987446,
        "G": 0.0,
        "B": 0.0007106709526851773
      },
      "extension": {
        "length": 2074.76620161438,
        "rating": 140.6733274459839
      }
    },
    {
      "class": "Branch",
      "id": "branch_43841_43842_1",
      "ports": {
        "bus1": 43841,
        "bus2": 43842
      },
      "params": {
        "R": 0.00022787266061641276,
        "X": 0.0010736758122220635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43841_43855_1",
      "ports": {
        "bus1": 43841,
        "bus2": 43855
      },
      "params": {
        "R": 0.005289718508720398,
        "X": 0.029604170471429825,
        "G": 0.0,
        "B": 0.0018632259452715518
      },
      "extension": {
        "length": 5418.172966827393,
        "rating": 136.10562086105347
      }
    },
    {
      "class": "Branch",
      "id": "branch_43843_43857_1",
      "ports": {
        "bus1": 43843,
        "bus2": 43857
      },
      "params": {
        "R": 0.006297287065535784,
        "X": 0.023559657856822014,
        "G": 0.0,
        "B": 0.002869436051696539
      },
      "extension": {
        "length": 5912.38763772583,
        "rating": 130.19427061080933
      }
    },
    {
      "class": "Branch",
      "id": "branch_43843_43859_1",
      "ports": {
        "bus1": 43859,
        "bus2": 43843
      },
      "params": {
        "R": 0.010508612729609013,
        "X": 0.039200760424137115,
        "G": 0.0,
        "B": 0.004244267474859953
      },
      "extension": {
        "length": 9450.505733093261,
        "rating": 122.87353277206421
      }
    },
    {
      "class": "Branch",
      "id": "branch_43843_48128_1",
      "ports": {
        "bus1": 43843,
        "bus2": 48128
      },
      "params": {
        "R": 0.027627980336546898,
        "X": 0.11699476093053818,
        "G": 0.0,
        "B": 0.016913820058107376
      },
      "extension": {
        "length": 32601.086066162112,
        "rating": 104.6964168548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_43844_43888_1",
      "ports": {
        "bus1": 43844,
        "bus2": 43888
      },
      "params": {
        "R": 0.021289879456162453,
        "X": 0.09811843931674957,
        "G": 0.0,
        "B": 0.009773324243724346
      },
      "extension": {
        "length": 21437.7155123291,
        "rating": 126.34217739105225
      }
    },
    {
      "class": "Branch",
      "id": "branch_43844_43897_1",
      "ports": {
        "bus1": 43844,
        "bus2": 43897
      },
      "params": {
        "R": 0.025803692638874054,
        "X": 0.09549140185117722,
        "G": 0.0,
        "B": 0.0076165045611560345
      },
      "extension": {
        "length": 19334.58965222168,
        "rating": 127.9436707496643
      }
    },
    {
      "class": "Branch",
      "id": "branch_43844_47443_1",
      "ports": {
        "bus1": 43844,
        "bus2": 47443
      },
      "params": {
        "R": 0.00894116424024105,
        "X": 0.038705866783857346,
        "G": 0.0,
        "B": 0.009889530017971992
      },
      "extension": {
        "length": 13780.032556640625,
        "rating": 131.47356510162354
      }
    },
    {
      "class": "Branch",
      "id": "branch_43845_43846_1",
      "ports": {
        "bus1": 43845,
        "bus2": 43846
      },
      "params": {
        "R": 0.00022364196775015444,
        "X": 0.0010614397469908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43845_47442_1",
      "ports": {
        "bus1": 43845,
        "bus2": 47442
      },
      "params": {
        "R": 0.000969831133261323,
        "X": 0.00996988732367754,
        "G": 0.0,
        "B": 0.02540801838040352
      },
      "extension": {
        "length": 10914.479024963379,
        "rating": 464.635705947876
      }
    },
    {
      "class": "Branch",
      "id": "branch_43845_48755_1",
      "ports": {
        "bus1": 43845,
        "bus2": 48755
      },
      "params": {
        "R": 0.0018659319030120969,
        "X": 0.015212245285511017,
        "G": 0.0,
        "B": 0.02822696976363659
      },
      "extension": {
        "length": 15053.209959594727,
        "rating": 513.6970520019531
      }
    },
    {
      "class": "Branch",
      "id": "branch_43845_48923_1",
      "ports": {
        "bus1": 43845,
        "bus2": 48923
      },
      "params": {
        "R": 0.0010112958261743188,
        "X": 0.007741882000118494,
        "G": 0.0,
        "B": 0.15181893110275269
      },
      "extension": {
        "length": 24022.51834350586,
        "rating": 383.1533193588257
      }
    },
    {
      "class": "Branch",
      "id": "branch_43847_43849_1",
      "ports": {
        "bus1": 43847,
        "bus2": 43849
      },
      "params": {
        "R": 0.004013657104223967,
        "X": 0.017818093299865723,
        "G": 0.0,
        "B": 0.0019292626529932022
      },
      "extension": {
        "length": 4359.423766113281,
        "rating": 131.78163766860962
      }
    },
    {
      "class": "Branch",
      "id": "branch_43847_43872_1",
      "ports": {
        "bus1": 43847,
        "bus2": 43872
      },
      "params": {
        "R": 0.00873887911438942,
        "X": 0.032312341034412384,
        "G": 0.0,
        "B": 0.004916221369057894
      },
      "extension": {
        "length": 9403.127531982422,
        "rating": 148.37239980697632
      }
    },
    {
      "class": "Branch",
      "id": "branch_43847_43872_2",
      "ports": {
        "bus1": 43847,
        "bus2": 43872
      },
      "params": {
        "R": 0.00873887911438942,
        "X": 0.032312341034412384,
        "G": 0.0,
        "B": 0.004916221369057894
      },
      "extension": {
        "length": 9403.127531982422,
        "rating": 148.37239980697632
      }
    },
    {
      "class": "Branch",
      "id": "branch_43848_43849_1",
      "ports": {
        "bus1": 43848,
        "bus2": 43849
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43849_43864_1",
      "ports": {
        "bus1": 43864,
        "bus2": 43849
      },
      "params": {
        "R": 0.0037925385404378176,
        "X": 0.015843743458390236,
        "G": 0.0,
        "B": 0.002714617410674691
      },
      "extension": {
        "length": 4431.046661773682,
        "rating": 145.38512229919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_43849_43864_2",
      "ports": {
        "bus1": 43864,
        "bus2": 43849
      },
      "params": {
        "R": 0.0037925385404378176,
        "X": 0.015843743458390236,
        "G": 0.0,
        "B": 0.002714617410674691
      },
      "extension": {
        "length": 4431.046661773682,
        "rating": 145.38512229919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_43849_43867_1",
      "ports": {
        "bus1": 43849,
        "bus2": 43867
      },
      "params": {
        "R": 0.009392354637384415,
        "X": 0.04020126909017563,
        "G": 0.0,
        "B": 0.007760277483612299
      },
      "extension": {
        "length": 12620.865496948243,
        "rating": 141.29576683044434
      }
    },
    {
      "class": "Branch",
      "id": "branch_43849_43867_2",
      "ports": {
        "bus1": 43849,
        "bus2": 43867
      },
      "params": {
        "R": 0.009392354637384415,
        "X": 0.04020126909017563,
        "G": 0.0,
        "B": 0.007760277483612299
      },
      "extension": {
        "length": 12620.865496948243,
        "rating": 141.29576683044434
      }
    },
    {
      "class": "Branch",
      "id": "branch_43850_43851_1",
      "ports": {
        "bus1": 43850,
        "bus2": 43851
      },
      "params": {
        "R": 0.0002957794058602303,
        "X": 0.0010513127781450748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43851_43867_1",
      "ports": {
        "bus1": 43851,
        "bus2": 43867
      },
      "params": {
        "R": 0.003984295297414064,
        "X": 0.01660964824259281,
        "G": 0.0,
        "B": 0.002244707429781556
      },
      "extension": {
        "length": 4140.274549713135,
        "rating": 142.55242347717285
      }
    },
    {
      "class": "Branch",
      "id": "branch_43851_43867_2",
      "ports": {
        "bus1": 43851,
        "bus2": 43867
      },
      "params": {
        "R": 0.003984295297414064,
        "X": 0.01660964824259281,
        "G": 0.0,
        "B": 0.002244707429781556
      },
      "extension": {
        "length": 4140.274549713135,
        "rating": 142.55242347717285
      }
    },
    {
      "class": "Branch",
      "id": "branch_43851_43875_1",
      "ports": {
        "bus1": 43875,
        "bus2": 43851
      },
      "params": {
        "R": 0.004597390070557594,
        "X": 0.022250957787036896,
        "G": 0.0,
        "B": 0.002483673393726349
      },
      "extension": {
        "length": 5113.650670806885,
        "rating": 121.69770002365112
      }
    },
    {
      "class": "Branch",
      "id": "branch_43851_43881_1",
      "ports": {
        "bus1": 43851,
        "bus2": 43881
      },
      "params": {
        "R": 0.0030624663922935724,
        "X": 0.012260890565812588,
        "G": 0.0,
        "B": 0.0022369823418557644
      },
      "extension": {
        "length": 3449.614044067383,
        "rating": 136.41704320907593
      }
    },
    {
      "class": "Branch",
      "id": "branch_43852_43853_1",
      "ports": {
        "bus1": 43852,
        "bus2": 43853
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43852_43864_1",
      "ports": {
        "bus1": 43852,
        "bus2": 43864
      },
      "params": {
        "R": 0.0060334280133247375,
        "X": 0.021187923848628998,
        "G": 0.0,
        "B": 0.0018684903625398874
      },
      "extension": {
        "length": 4455.40991885376,
        "rating": 134.29189920425415
      }
    },
    {
      "class": "Branch",
      "id": "branch_43854_43855_1",
      "ports": {
        "bus1": 43854,
        "bus2": 43855
      },
      "params": {
        "R": 0.004322830121964216,
        "X": 0.01726432330906391,
        "G": 0.0,
        "B": 0.0013508978299796581
      },
      "extension": {
        "length": 3482.914383544922,
        "rating": 123.13873767852783
      }
    },
    {
      "class": "Branch",
      "id": "branch_43854_43863_1",
      "ports": {
        "bus1": 43854,
        "bus2": 43863
      },
      "params": {
        "R": 0.006444100756198168,
        "X": 0.02872469276189804,
        "G": 0.0,
        "B": 0.004293127916753292
      },
      "extension": {
        "length": 8411.53422052002,
        "rating": 134.82348918914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_43855_43856_1",
      "ports": {
        "bus1": 43855,
        "bus2": 43856
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43855_43880_1",
      "ports": {
        "bus1": 43880,
        "bus2": 43855
      },
      "params": {
        "R": 0.005631140433251858,
        "X": 0.025522451847791672,
        "G": 0.0,
        "B": 0.003903827629983425
      },
      "extension": {
        "length": 7101.61701361084,
        "rating": 132.78751373291016
      }
    },
    {
      "class": "Branch",
      "id": "branch_43857_43872_1",
      "ports": {
        "bus1": 43872,
        "bus2": 43857
      },
      "params": {
        "R": 0.004217052832245827,
        "X": 0.01725856214761734,
        "G": 0.0,
        "B": 0.0017332552233710883
      },
      "extension": {
        "length": 4179.579755218506,
        "rating": 136.90104484558105
      }
    },
    {
      "class": "Branch",
      "id": "branch_43858_43860_1",
      "ports": {
        "bus1": 43858,
        "bus2": 43860
      },
      "params": {
        "R": 0.008899799548089504,
        "X": 0.03811381384730339,
        "G": 0.0,
        "B": 0.0029495665803551674
      },
      "extension": {
        "length": 7286.193933288574,
        "rating": 133.08638334274292
      }
    },
    {
      "class": "Branch",
      "id": "branch_43858_43862_1",
      "ports": {
        "bus1": 43858,
        "bus2": 43862
      },
      "params": {
        "R": 0.013306519016623497,
        "X": 0.03778349608182907,
        "G": 0.0,
        "B": 0.0030293320305645466
      },
      "extension": {
        "length": 7917.45461114502,
        "rating": 139.95747566223145
      }
    },
    {
      "class": "Branch",
      "id": "branch_43859_43928_1",
      "ports": {
        "bus1": 43859,
        "bus2": 43928
      },
      "params": {
        "R": 0.005848648492246866,
        "X": 0.03002004697918892,
        "G": 0.0,
        "B": 0.003987971227616072
      },
      "extension": {
        "length": 7158.242324707032,
        "rating": 111.9461178779602
      }
    },
    {
      "class": "Branch",
      "id": "branch_43860_43861_1",
      "ports": {
        "bus1": 43860,
        "bus2": 43861
      },
      "params": {
        "R": 0.000263587775407359,
        "X": 0.001158866100013256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43860_43862_1",
      "ports": {
        "bus1": 43862,
        "bus2": 43860
      },
      "params": {
        "R": 0.0029287338256835938,
        "X": 0.012712597846984863,
        "G": 0.0,
        "B": 0.0017082184785977006
      },
      "extension": {
        "length": 3242.200599700928,
        "rating": 140.78292846679688
      }
    },
    {
      "class": "Branch",
      "id": "branch_43862_43944_1",
      "ports": {
        "bus1": 43862,
        "bus2": 43944
      },
      "params": {
        "R": 0.010999555699527264,
        "X": 0.04823273420333862,
        "G": 0.0,
        "B": 0.003363014198839665
      },
      "extension": {
        "length": 9379.26077947998,
        "rating": 151.34997367858887
      }
    },
    {
      "class": "Branch",
      "id": "branch_43862_43944_2",
      "ports": {
        "bus1": 43862,
        "bus2": 43944
      },
      "params": {
        "R": 0.010999555699527264,
        "X": 0.04823273420333862,
        "G": 0.0,
        "B": 0.003363014198839665
      },
      "extension": {
        "length": 9379.26077947998,
        "rating": 151.34997367858887
      }
    },
    {
      "class": "Branch",
      "id": "branch_43865_43866_1",
      "ports": {
        "bus1": 43866,
        "bus2": 43865
      },
      "params": {
        "R": 0.00014233789988793433,
        "X": 0.011461780406534672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43865_43866_2",
      "ports": {
        "bus1": 43866,
        "bus2": 43865
      },
      "params": {
        "R": 0.00014233789988793433,
        "X": 0.011461780406534672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43865_43866_3",
      "ports": {
        "bus1": 43866,
        "bus2": 43865
      },
      "params": {
        "R": 0.00014233789988793433,
        "X": 0.011461780406534672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43865_43869_1",
      "ports": {
        "bus1": 43865,
        "bus2": 43869
      },
      "params": {
        "R": 0.00022175464255269617,
        "X": 0.0010015234583988786,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43866_43867_1",
      "ports": {
        "bus1": 43867,
        "bus2": 43866
      },
      "params": {
        "R": 0.0013594006886705756,
        "X": 0.06799417734146118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43866_43867_2",
      "ports": {
        "bus1": 43867,
        "bus2": 43866
      },
      "params": {
        "R": 0.0013594006886705756,
        "X": 0.06799417734146118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43866_43867_3",
      "ports": {
        "bus1": 43867,
        "bus2": 43866
      },
      "params": {
        "R": 0.0013594006886705756,
        "X": 0.06799417734146118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43866_43867_4",
      "ports": {
        "bus1": 43867,
        "bus2": 43866
      },
      "params": {
        "R": 0.0013594006886705756,
        "X": 0.06799417734146118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43866_43868_1",
      "ports": {
        "bus1": 43866,
        "bus2": 43868
      },
      "params": {
        "R": 0.0002028846211032942,
        "X": 0.001132637495175004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43867_43881_1",
      "ports": {
        "bus1": 43881,
        "bus2": 43867
      },
      "params": {
        "R": 0.005320843309164047,
        "X": 0.024921495467424393,
        "G": 0.0,
        "B": 0.002028734888881445
      },
      "extension": {
        "length": 4977.5546988830565,
        "rating": 146.15389108657837
      }
    },
    {
      "class": "Branch",
      "id": "branch_43867_43881_2",
      "ports": {
        "bus1": 43881,
        "bus2": 43867
      },
      "params": {
        "R": 0.005320843309164047,
        "X": 0.024921495467424393,
        "G": 0.0,
        "B": 0.002028734888881445
      },
      "extension": {
        "length": 4977.5546988830565,
        "rating": 146.15389108657837
      }
    },
    {
      "class": "Branch",
      "id": "branch_43868_43871_1",
      "ports": {
        "bus1": 43868,
        "bus2": 43871
      },
      "params": {
        "R": 0.000889828777872026,
        "X": 0.00799722969532013,
        "G": 0.0,
        "B": 0.02437347173690796
      },
      "extension": {
        "length": 10669.076841247559,
        "rating": 482.0380687713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_43868_43891_1",
      "ports": {
        "bus1": 43868,
        "bus2": 43891
      },
      "params": {
        "R": 0.0021578760351985693,
        "X": 0.02020607329905033,
        "G": 0.0,
        "B": 0.0327775739133358
      },
      "extension": {
        "length": 19361.39169067383,
        "rating": 563.3667945861816
      }
    },
    {
      "class": "Branch",
      "id": "branch_43869_44378_1",
      "ports": {
        "bus1": 44378,
        "bus2": 43869
      },
      "params": {
        "R": 0.0002149756473954767,
        "X": 0.004374288022518158,
        "G": 0.0,
        "B": 0.33676847815513616
      },
      "extension": {
        "length": 27999.93900805664,
        "rating": 2615.5797958374023
      }
    },
    {
      "class": "Branch",
      "id": "branch_43869_47425_1",
      "ports": {
        "bus1": 43869,
        "bus2": 47425
      },
      "params": {
        "R": 0.00025228512822650373,
        "X": 0.00536629743874073,
        "G": 0.0,
        "B": 0.5276243090629578
      },
      "extension": {
        "length": 38812.83565209961,
        "rating": 2557.5939178466797
      }
    },
    {
      "class": "Branch",
      "id": "branch_43871_43872_1",
      "ports": {
        "bus1": 43872,
        "bus2": 43871
      },
      "params": {
        "R": 0.001876993104815483,
        "X": 0.05859246104955673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43871_43872_2",
      "ports": {
        "bus1": 43872,
        "bus2": 43871
      },
      "params": {
        "R": 0.001876993104815483,
        "X": 0.05859246104955673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43871_43872_3",
      "ports": {
        "bus1": 43872,
        "bus2": 43871
      },
      "params": {
        "R": 0.001876993104815483,
        "X": 0.05859246104955673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43871_43872_4",
      "ports": {
        "bus1": 43872,
        "bus2": 43871
      },
      "params": {
        "R": 0.001876993104815483,
        "X": 0.05859246104955673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43871_43873_1",
      "ports": {
        "bus1": 43871,
        "bus2": 43873
      },
      "params": {
        "R": 0.0002012993791140616,
        "X": 0.0010166866704821587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43871_43876_1",
      "ports": {
        "bus1": 43876,
        "bus2": 43871
      },
      "params": {
        "R": 0.0011296146549284458,
        "X": 0.010247927159070969,
        "G": 0.0,
        "B": 0.07968354225158693
      },
      "extension": {
        "length": 19235.222740722656,
        "rating": 582.9287528991699
      }
    },
    {
      "class": "Branch",
      "id": "branch_43871_43936_1",
      "ports": {
        "bus1": 43936,
        "bus2": 43871
      },
      "params": {
        "R": 0.0017506970325484872,
        "X": 0.015917109325528145,
        "G": 0.0,
        "B": 0.05997483432292938
      },
      "extension": {
        "length": 19387.249833251954,
        "rating": 447.4493980407715
      }
    },
    {
      "class": "Branch",
      "id": "branch_43871_44373_1",
      "ports": {
        "bus1": 43871,
        "bus2": 44373
      },
      "params": {
        "R": 0.0018486528424546123,
        "X": 0.013612660579383373,
        "G": 0.0,
        "B": 0.07131429761648178
      },
      "extension": {
        "length": 21839.104546875,
        "rating": 602.507734298706
      }
    },
    {
      "class": "Branch",
      "id": "branch_43872_43875_1",
      "ports": {
        "bus1": 43875,
        "bus2": 43872
      },
      "params": {
        "R": 0.004226987715810537,
        "X": 0.022899826988577843,
        "G": 0.0,
        "B": 0.002357617486268282
      },
      "extension": {
        "length": 5334.839239471436,
        "rating": 137.87178993225098
      }
    },
    {
      "class": "Branch",
      "id": "branch_43876_47424_1",
      "ports": {
        "bus1": 43876,
        "bus2": 47424
      },
      "params": {
        "R": 0.001712863682769239,
        "X": 0.014941759407520294,
        "G": 0.0,
        "B": 0.05997128039598465
      },
      "extension": {
        "length": 23134.78043701172,
        "rating": 604.4009685516357
      }
    },
    {
      "class": "Branch",
      "id": "branch_43877_43878_1",
      "ports": {
        "bus1": 43877,
        "bus2": 43878
      },
      "params": {
        "R": 0.00022264114522840828,
        "X": 0.0011268920497968793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43877_47471_1",
      "ports": {
        "bus1": 47471,
        "bus2": 43877
      },
      "params": {
        "R": 0.0010899534681811929,
        "X": 0.004326561000198126,
        "G": 0.0,
        "B": 0.0004920252249576151
      },
      "extension": {
        "length": 1049.8380178985597,
        "rating": 124.92308616638184
      }
    },
    {
      "class": "Branch",
      "id": "branch_43879_43880_1",
      "ports": {
        "bus1": 43879,
        "bus2": 43880
      },
      "params": {
        "R": 0.0002678160381037742,
        "X": 0.0010001299669966102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43880_43890_1",
      "ports": {
        "bus1": 43890,
        "bus2": 43880
      },
      "params": {
        "R": 0.0036236958112567663,
        "X": 0.01938759908080101,
        "G": 0.0,
        "B": 0.001437653205357492
      },
      "extension": {
        "length": 3833.639998901367,
        "rating": 230.85081577301025
      }
    },
    {
      "class": "Branch",
      "id": "branch_43880_43890_2",
      "ports": {
        "bus1": 43890,
        "bus2": 43880
      },
      "params": {
        "R": 0.0036236958112567663,
        "X": 0.01938759908080101,
        "G": 0.0,
        "B": 0.001437653205357492
      },
      "extension": {
        "length": 3833.639998901367,
        "rating": 230.85081577301025
      }
    },
    {
      "class": "Branch",
      "id": "branch_43880_43890_3",
      "ports": {
        "bus1": 43890,
        "bus2": 43880
      },
      "params": {
        "R": 0.0036236958112567663,
        "X": 0.01938759908080101,
        "G": 0.0,
        "B": 0.001437653205357492
      },
      "extension": {
        "length": 3833.639998901367,
        "rating": 153.90053987503052
      }
    },
    {
      "class": "Branch",
      "id": "branch_43882_43883_1",
      "ports": {
        "bus1": 43882,
        "bus2": 43883
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43882_43898_1",
      "ports": {
        "bus1": 43898,
        "bus2": 43882
      },
      "params": {
        "R": 0.004263642244040966,
        "X": 0.02246435172855854,
        "G": 0.0,
        "B": 0.0016033505089581013
      },
      "extension": {
        "length": 4065.006527709961,
        "rating": 127.10208892822266
      }
    },
    {
      "class": "Branch",
      "id": "branch_43882_47455_1",
      "ports": {
        "bus1": 43882,
        "bus2": 47455
      },
      "params": {
        "R": 0.00875826459378004,
        "X": 0.035366374999284744,
        "G": 0.0,
        "B": 0.00350628956221044
      },
      "extension": {
        "length": 7989.567488525391,
        "rating": 112.03807592391968
      }
    },
    {
      "class": "Branch",
      "id": "branch_43884_43885_1",
      "ports": {
        "bus1": 43884,
        "bus2": 43885
      },
      "params": {
        "R": 0.00029554235516116023,
        "X": 0.0010070522548630834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43884_43892_1",
      "ports": {
        "bus1": 43884,
        "bus2": 43892
      },
      "params": {
        "R": 0.00403602747246623,
        "X": 0.020164448767900467,
        "G": 0.0,
        "B": 0.004055124707520008
      },
      "extension": {
        "length": 6101.413146331787,
        "rating": 132.6672077178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_43884_44315_1",
      "ports": {
        "bus1": 44315,
        "bus2": 43884
      },
      "params": {
        "R": 0.001089355326257646,
        "X": 0.005765595007687807,
        "G": 0.0,
        "B": 0.0007721200818195939
      },
      "extension": {
        "length": 1458.3188375930786,
        "rating": 138.12276124954224
      }
    },
    {
      "class": "Branch",
      "id": "branch_43886_43887_1",
      "ports": {
        "bus1": 43886,
        "bus2": 43887
      },
      "params": {
        "R": 0.00025914792786352336,
        "X": 0.0010483528021723032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43886_43898_1",
      "ports": {
        "bus1": 43898,
        "bus2": 43886
      },
      "params": {
        "R": 0.004743139259517193,
        "X": 0.021853771060705185,
        "G": 0.0,
        "B": 0.0014618191635236144
      },
      "extension": {
        "length": 4384.722861419677,
        "rating": 113.9510989189148
      }
    },
    {
      "class": "Branch",
      "id": "branch_43888_43894_1",
      "ports": {
        "bus1": 43894,
        "bus2": 43888
      },
      "params": {
        "R": 0.005999638233333826,
        "X": 0.019574712961912155,
        "G": 0.0,
        "B": 0.0020011947490274906
      },
      "extension": {
        "length": 4307.247811340332,
        "rating": 142.6447868347168
      }
    },
    {
      "class": "Branch",
      "id": "branch_43888_43894_2",
      "ports": {
        "bus1": 43894,
        "bus2": 43888
      },
      "params": {
        "R": 0.005999638233333826,
        "X": 0.019574712961912155,
        "G": 0.0,
        "B": 0.0020011947490274906
      },
      "extension": {
        "length": 4307.247811340332,
        "rating": 142.6447868347168
      }
    },
    {
      "class": "Branch",
      "id": "branch_43888_44315_1",
      "ports": {
        "bus1": 43888,
        "bus2": 44315
      },
      "params": {
        "R": 0.005630130879580975,
        "X": 0.022049641236662865,
        "G": 0.0,
        "B": 0.0024827858433127403
      },
      "extension": {
        "length": 4697.058773529053,
        "rating": 137.33367919921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_43888_44548_1",
      "ports": {
        "bus1": 43888,
        "bus2": 44548
      },
      "params": {
        "R": 0.008012674748897552,
        "X": 0.02612142078578472,
        "G": 0.0,
        "B": 0.0024487380869686604
      },
      "extension": {
        "length": 5830.477428131104,
        "rating": 118.29206943511963
      }
    },
    {
      "class": "Branch",
      "id": "branch_43889_43890_1",
      "ports": {
        "bus1": 43890,
        "bus2": 43889
      },
      "params": {
        "R": 0.0009486179333180189,
        "X": 0.046992842108011246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43889_43890_2",
      "ports": {
        "bus1": 43890,
        "bus2": 43889
      },
      "params": {
        "R": 0.0009486179333180189,
        "X": 0.046992842108011246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43889_43890_3",
      "ports": {
        "bus1": 43890,
        "bus2": 43889
      },
      "params": {
        "R": 0.0009486179333180189,
        "X": 0.046992842108011246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43889_43890_4",
      "ports": {
        "bus1": 43890,
        "bus2": 43889
      },
      "params": {
        "R": 0.0009486179333180189,
        "X": 0.046992842108011246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43889_43891_1",
      "ports": {
        "bus1": 43889,
        "bus2": 43891
      },
      "params": {
        "R": 0.0002323607768630609,
        "X": 0.001136045204475522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43890_44548_1",
      "ports": {
        "bus1": 44548,
        "bus2": 43890
      },
      "params": {
        "R": 0.002616514917463064,
        "X": 0.012324905022978783,
        "G": 0.0,
        "B": 0.00127751799300313
      },
      "extension": {
        "length": 2898.8715212402344,
        "rating": 115.64044952392578
      }
    },
    {
      "class": "Branch",
      "id": "branch_43891_43893_1",
      "ports": {
        "bus1": 43893,
        "bus2": 43891
      },
      "params": {
        "R": 0.0016415079589933157,
        "X": 0.013098386116325855,
        "G": 0.0,
        "B": 0.023084379732608795
      },
      "extension": {
        "length": 12197.43150567627,
        "rating": 564.1211032867432
      }
    },
    {
      "class": "Branch",
      "id": "branch_43891_44203_1",
      "ports": {
        "bus1": 43891,
        "bus2": 44203
      },
      "params": {
        "R": 0.002202744362875819,
        "X": 0.020340487360954285,
        "G": 0.0,
        "B": 0.06894352287054062
      },
      "extension": {
        "length": 24768.98650085449,
        "rating": 624.2394924163818
      }
    },
    {
      "class": "Branch",
      "id": "branch_43892_44281_1",
      "ports": {
        "bus1": 43892,
        "bus2": 44281
      },
      "params": {
        "R": 0.0012531968532130122,
        "X": 0.0052142334170639515,
        "G": 0.0,
        "B": 0.0010072243167087436
      },
      "extension": {
        "length": 1679.7029960632324,
        "rating": 112.51832246780396
      }
    },
    {
      "class": "Branch",
      "id": "branch_43893_43894_1",
      "ports": {
        "bus1": 43894,
        "bus2": 43893
      },
      "params": {
        "R": 0.0020099140238016844,
        "X": 0.08624207228422165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43893_43894_2",
      "ports": {
        "bus1": 43894,
        "bus2": 43893
      },
      "params": {
        "R": 0.0020099140238016844,
        "X": 0.08624207228422165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43893_43894_3",
      "ports": {
        "bus1": 43894,
        "bus2": 43893
      },
      "params": {
        "R": 0.0020099140238016844,
        "X": 0.08624207228422165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43893_43895_1",
      "ports": {
        "bus1": 43893,
        "bus2": 43895
      },
      "params": {
        "R": 0.00020276749273762107,
        "X": 0.0011714502470567822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43893_44203_1",
      "ports": {
        "bus1": 43893,
        "bus2": 44203
      },
      "params": {
        "R": 0.0015391211491078138,
        "X": 0.013245653361082077,
        "G": 0.0,
        "B": 0.04995626583695412
      },
      "extension": {
        "length": 18041.47532666016,
        "rating": 625.8171081542969
      }
    },
    {
      "class": "Branch",
      "id": "branch_43893_44474_1",
      "ports": {
        "bus1": 44474,
        "bus2": 43893
      },
      "params": {
        "R": 0.00091430643806234,
        "X": 0.007340434473007917,
        "G": 0.0,
        "B": 0.03006693720817566
      },
      "extension": {
        "length": 10944.743549743653,
        "rating": 695.9280014038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_43894_44548_1",
      "ports": {
        "bus1": 43894,
        "bus2": 44548
      },
      "params": {
        "R": 0.005115016829222441,
        "X": 0.02442893758416176,
        "G": 0.0,
        "B": 0.005444361362606287
      },
      "extension": {
        "length": 7961.947406982422,
        "rating": 121.63282632827759
      }
    },
    {
      "class": "Branch",
      "id": "branch_43896_43897_1",
      "ports": {
        "bus1": 43897,
        "bus2": 43896
      },
      "params": {
        "R": 0.005955961067229509,
        "X": 0.021476304158568382,
        "G": 0.0,
        "B": 0.002144934143871069
      },
      "extension": {
        "length": 4748.648054809571,
        "rating": 115.49848318099976
      }
    },
    {
      "class": "Branch",
      "id": "branch_43896_47431_1",
      "ports": {
        "bus1": 47431,
        "bus2": 43896
      },
      "params": {
        "R": 0.005958654452115297,
        "X": 0.029704546555876732,
        "G": 0.0,
        "B": 0.002952217124402523
      },
      "extension": {
        "length": 6994.115714904786,
        "rating": 118.783700466156
      }
    },
    {
      "class": "Branch",
      "id": "branch_43896_47452_1",
      "ports": {
        "bus1": 43896,
        "bus2": 47452
      },
      "params": {
        "R": 0.003403628244996071,
        "X": 0.014770302921533585,
        "G": 0.0,
        "B": 0.0019433106062933805
      },
      "extension": {
        "length": 3613.488564605713,
        "rating": 125.05972385406494
      }
    },
    {
      "class": "Branch",
      "id": "branch_43899_43900_1",
      "ports": {
        "bus1": 43899,
        "bus2": 43900
      },
      "params": {
        "R": 0.0072509413585066795,
        "X": 0.02665545977652073,
        "G": 0.0,
        "B": 0.004676622338593006
      },
      "extension": {
        "length": 7508.301841186523,
        "rating": 117.44447946548462
      }
    },
    {
      "class": "Branch",
      "id": "branch_43899_44187_1",
      "ports": {
        "bus1": 44187,
        "bus2": 43899
      },
      "params": {
        "R": 0.006169820204377174,
        "X": 0.022536661475896835,
        "G": 0.0,
        "B": 0.002426193794235587
      },
      "extension": {
        "length": 4948.029942901611,
        "rating": 128.00500392913818
      }
    },
    {
      "class": "Branch",
      "id": "branch_43900_43901_1",
      "ports": {
        "bus1": 43900,
        "bus2": 43901
      },
      "params": {
        "R": 0.032568465918302536,
        "X": 0.1172419860959053,
        "G": 0.0,
        "B": 0.021117057651281357
      },
      "extension": {
        "length": 32213.35205859375,
        "rating": 135.0877046585083
      }
    },
    {
      "class": "Branch",
      "id": "branch_43901_43903_1",
      "ports": {
        "bus1": 43903,
        "bus2": 43901
      },
      "params": {
        "R": 0.012657195329666138,
        "X": 0.05190225690603256,
        "G": 0.0,
        "B": 0.007319766096770763
      },
      "extension": {
        "length": 13741.145581420898,
        "rating": 116.4241075515747
      }
    },
    {
      "class": "Branch",
      "id": "branch_43902_43903_1",
      "ports": {
        "bus1": 43902,
        "bus2": 43903
      },
      "params": {
        "R": 0.00029235362308099866,
        "X": 0.0011785788228735328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43904_43908_1",
      "ports": {
        "bus1": 43908,
        "bus2": 43904
      },
      "params": {
        "R": 0.015197422355413437,
        "X": 0.06043060123920441,
        "G": 0.0,
        "B": 0.012189768254756927
      },
      "extension": {
        "length": 18059.812998046877,
        "rating": 116.25838279724121
      }
    },
    {
      "class": "Branch",
      "id": "branch_43904_44330_1",
      "ports": {
        "bus1": 43904,
        "bus2": 44330
      },
      "params": {
        "R": 0.007935973815619946,
        "X": 0.02662661485373974,
        "G": 0.0,
        "B": 0.0031899693422019486
      },
      "extension": {
        "length": 6750.909048339844,
        "rating": 122.47962951660156
      }
    },
    {
      "class": "Branch",
      "id": "branch_43905_43906_1",
      "ports": {
        "bus1": 43905,
        "bus2": 43906
      },
      "params": {
        "R": 0.013417239300906658,
        "X": 0.044269539415836334,
        "G": 0.0,
        "B": 0.005524822045117617
      },
      "extension": {
        "length": 11094.146151306153,
        "rating": 132.9844832420349
      }
    },
    {
      "class": "Branch",
      "id": "branch_43905_45429_1",
      "ports": {
        "bus1": 43905,
        "bus2": 45429
      },
      "params": {
        "R": 0.019198451191186905,
        "X": 0.09200973808765411,
        "G": 0.0,
        "B": 0.009884216822683811
      },
      "extension": {
        "length": 23168.30792541504,
        "rating": 141.97747707366943
      }
    },
    {
      "class": "Branch",
      "id": "branch_43906_44187_1",
      "ports": {
        "bus1": 43906,
        "bus2": 44187
      },
      "params": {
        "R": 0.01546463556587696,
        "X": 0.08199624717235565,
        "G": 0.0,
        "B": 0.011782864108681679
      },
      "extension": {
        "length": 22328.972692382813,
        "rating": 117.14681386947632
      }
    },
    {
      "class": "Branch",
      "id": "branch_43906_44330_1",
      "ports": {
        "bus1": 43906,
        "bus2": 44330
      },
      "params": {
        "R": 0.013938582502305508,
        "X": 0.056715887039899826,
        "G": 0.0,
        "B": 0.005176332779228687
      },
      "extension": {
        "length": 12179.265730773926,
        "rating": 122.1341609954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_43907_44293_1",
      "ports": {
        "bus1": 44293,
        "bus2": 43907
      },
      "params": {
        "R": 0.002573678269982338,
        "X": 0.024553891271352768,
        "G": 0.0,
        "B": 0.06558486074209213
      },
      "extension": {
        "length": 26233.665796142577,
        "rating": 596.6547966003418
      }
    },
    {
      "class": "Branch",
      "id": "branch_43909_43910_1",
      "ports": {
        "bus1": 43909,
        "bus2": 43910
      },
      "params": {
        "R": 0.02367059886455536,
        "X": 0.09112761169672012,
        "G": 0.0,
        "B": 0.014775609597563744
      },
      "extension": {
        "length": 24611.02591003418,
        "rating": 139.46443796157837
      }
    },
    {
      "class": "Branch",
      "id": "branch_43909_44370_1",
      "ports": {
        "bus1": 43909,
        "bus2": 44370
      },
      "params": {
        "R": 0.009345797821879387,
        "X": 0.034721482545137405,
        "G": 0.0,
        "B": 0.003896234091371298
      },
      "extension": {
        "length": 7843.319647888184,
        "rating": 146.3254690170288
      }
    },
    {
      "class": "Branch",
      "id": "branch_43910_43911_1",
      "ports": {
        "bus1": 43910,
        "bus2": 43911
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43910_43913_1",
      "ports": {
        "bus1": 43913,
        "bus2": 43910
      },
      "params": {
        "R": 0.0105153638869524,
        "X": 0.04412820562720299,
        "G": 0.0,
        "B": 0.005075187887996435
      },
      "extension": {
        "length": 9998.045149108888,
        "rating": 136.87458038330078
      }
    },
    {
      "class": "Branch",
      "id": "branch_43910_43914_1",
      "ports": {
        "bus1": 43910,
        "bus2": 43914
      },
      "params": {
        "R": 0.00783679448068142,
        "X": 0.03420238941907883,
        "G": 0.0,
        "B": 0.0036573142278939486
      },
      "extension": {
        "length": 7640.92995501709,
        "rating": 146.50061130523682
      }
    },
    {
      "class": "Branch",
      "id": "branch_43912_44158_1",
      "ports": {
        "bus1": 43912,
        "bus2": 44158
      },
      "params": {
        "R": 0.013446402736008167,
        "X": 0.06433561444282532,
        "G": 0.0,
        "B": 0.007362072356045247
      },
      "extension": {
        "length": 14939.072228759765,
        "rating": 156.10854625701904
      }
    },
    {
      "class": "Branch",
      "id": "branch_43912_44502_1",
      "ports": {
        "bus1": 43912,
        "bus2": 44502
      },
      "params": {
        "R": 0.017415212467312813,
        "X": 0.06912163645029068,
        "G": 0.0,
        "B": 0.009022795595228672
      },
      "extension": {
        "length": 15785.92639819336,
        "rating": 151.99038982391357
      }
    },
    {
      "class": "Branch",
      "id": "branch_43913_43919_1",
      "ports": {
        "bus1": 43919,
        "bus2": 43913
      },
      "params": {
        "R": 0.022165469825267792,
        "X": 0.08787696063518524,
        "G": 0.0,
        "B": 0.009932291693985462
      },
      "extension": {
        "length": 20848.305489257815,
        "rating": 145.62246799468994
      }
    },
    {
      "class": "Branch",
      "id": "branch_43914_43951_1",
      "ports": {
        "bus1": 43914,
        "bus2": 43951
      },
      "params": {
        "R": 0.021448981016874313,
        "X": 0.09256521612405777,
        "G": 0.0,
        "B": 0.010442945174872875
      },
      "extension": {
        "length": 23606.26947180176,
        "rating": 126.24261379241943
      }
    },
    {
      "class": "Branch",
      "id": "branch_43914_43955_1",
      "ports": {
        "bus1": 43914,
        "bus2": 43955
      },
      "params": {
        "R": 0.06446089595556259,
        "X": 0.2259042114019394,
        "G": 0.0,
        "B": 0.024014687165617943
      },
      "extension": {
        "length": 54715.35697998047,
        "rating": 150.59378147125244
      }
    },
    {
      "class": "Branch",
      "id": "branch_43914_43959_1",
      "ports": {
        "bus1": 43914,
        "bus2": 43959
      },
      "params": {
        "R": 0.02948313020169735,
        "X": 0.14732886850833893,
        "G": 0.0,
        "B": 0.018724210560321808
      },
      "extension": {
        "length": 39485.9700065918,
        "rating": 137.02950477600098
      }
    },
    {
      "class": "Branch",
      "id": "branch_43914_44502_1",
      "ports": {
        "bus1": 44502,
        "bus2": 43914
      },
      "params": {
        "R": 0.00391366658732295,
        "X": 0.014044665731489658,
        "G": 0.0,
        "B": 0.0018448710907250643
      },
      "extension": {
        "length": 3501.9492333068847,
        "rating": 152.343487739563
      }
    },
    {
      "class": "Branch",
      "id": "branch_43915_44238_1",
      "ports": {
        "bus1": 43915,
        "bus2": 44238
      },
      "params": {
        "R": 0.018918706104159355,
        "X": 0.07721863687038422,
        "G": 0.0,
        "B": 0.00721506169065833
      },
      "extension": {
        "length": 15489.055030517578,
        "rating": 120.94812393188477
      }
    },
    {
      "class": "Branch",
      "id": "branch_43915_44326_1",
      "ports": {
        "bus1": 43915,
        "bus2": 44326
      },
      "params": {
        "R": 0.005611051805317402,
        "X": 0.023951338604092598,
        "G": 0.0,
        "B": 0.0020313484128564596
      },
      "extension": {
        "length": 4903.890916168213,
        "rating": 124.68422651290894
      }
    },
    {
      "class": "Branch",
      "id": "branch_43916_43917_1",
      "ports": {
        "bus1": 43916,
        "bus2": 43917
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43916_43918_1",
      "ports": {
        "bus1": 43916,
        "bus2": 43918
      },
      "params": {
        "R": 0.01245560497045517,
        "X": 0.06521888822317123,
        "G": 0.0,
        "B": 0.005741259548813105
      },
      "extension": {
        "length": 14109.963301757813,
        "rating": 130.68684339523315
      }
    },
    {
      "class": "Branch",
      "id": "branch_43916_43950_1",
      "ports": {
        "bus1": 43916,
        "bus2": 43950
      },
      "params": {
        "R": 0.016212014481425285,
        "X": 0.08934611827135086,
        "G": 0.0,
        "B": 0.01600077375769615
      },
      "extension": {
        "length": 28083.078584472656,
        "rating": 115.89715480804443
      }
    },
    {
      "class": "Branch",
      "id": "branch_43916_44057_1",
      "ports": {
        "bus1": 43916,
        "bus2": 44057
      },
      "params": {
        "R": 0.034331534057855606,
        "X": 0.1800335794687271,
        "G": 0.0,
        "B": 0.0175649244338274
      },
      "extension": {
        "length": 39808.82536962891,
        "rating": 108.74114036560059
      }
    },
    {
      "class": "Branch",
      "id": "branch_43918_43922_1",
      "ports": {
        "bus1": 43918,
        "bus2": 43922
      },
      "params": {
        "R": 0.014417394995689392,
        "X": 0.06590616703033447,
        "G": 0.0,
        "B": 0.0067148334346711636
      },
      "extension": {
        "length": 14735.777009765625,
        "rating": 129.4977068901062
      }
    },
    {
      "class": "Branch",
      "id": "branch_43918_43951_1",
      "ports": {
        "bus1": 43918,
        "bus2": 43951
      },
      "params": {
        "R": 0.02034141682088375,
        "X": 0.09049059450626373,
        "G": 0.0,
        "B": 0.007798715960234404
      },
      "extension": {
        "length": 20663.234367187502,
        "rating": 114.99632596969604
      }
    },
    {
      "class": "Branch",
      "id": "branch_43920_44303_1",
      "ports": {
        "bus1": 43920,
        "bus2": 44303
      },
      "params": {
        "R": 0.011206423863768578,
        "X": 0.03938571736216545,
        "G": 0.0,
        "B": 0.007657161913812161
      },
      "extension": {
        "length": 12400.223313537597,
        "rating": 105.75549602508545
      }
    },
    {
      "class": "Branch",
      "id": "branch_43921_44098_1",
      "ports": {
        "bus1": 43921,
        "bus2": 44098
      },
      "params": {
        "R": 0.004393245559185743,
        "X": 0.037996988743543625,
        "G": 0.0,
        "B": 0.2828378975391388
      },
      "extension": {
        "length": 74179.73001269532,
        "rating": 661.7245197296143
      }
    },
    {
      "class": "Branch",
      "id": "branch_43921_44147_1",
      "ports": {
        "bus1": 43921,
        "bus2": 44147
      },
      "params": {
        "R": 0.003393713850528002,
        "X": 0.02881445735692978,
        "G": 0.0,
        "B": 0.12231213599443436
      },
      "extension": {
        "length": 37861.31187158203,
        "rating": 624.8917579650879
      }
    },
    {
      "class": "Branch",
      "id": "branch_43921_44223_1",
      "ports": {
        "bus1": 44223,
        "bus2": 43921
      },
      "params": {
        "R": 0.003733336227014661,
        "X": 0.030180279165506363,
        "G": 0.0,
        "B": 0.19085927307605743
      },
      "extension": {
        "length": 57139.48417675781,
        "rating": 635.7823371887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_43921_44223_2",
      "ports": {
        "bus1": 44223,
        "bus2": 43921
      },
      "params": {
        "R": 0.003733336227014661,
        "X": 0.030180279165506363,
        "G": 0.0,
        "B": 0.19085927307605743
      },
      "extension": {
        "length": 57139.48417675781,
        "rating": 635.7823371887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_43921_44262_1",
      "ports": {
        "bus1": 43921,
        "bus2": 44262
      },
      "params": {
        "R": 0.007482491433620453,
        "X": 0.0788608118891716,
        "G": 0.0,
        "B": 0.19929751753807068
      },
      "extension": {
        "length": 88158.86781152344,
        "rating": 560.3939056396484
      }
    },
    {
      "class": "Branch",
      "id": "branch_43921_44461_1",
      "ports": {
        "bus1": 43921,
        "bus2": 44461
      },
      "params": {
        "R": 0.008265143260359764,
        "X": 0.06080981716513634,
        "G": 0.0,
        "B": 0.16751258075237274
      },
      "extension": {
        "length": 64811.175161132815,
        "rating": 544.5205688476562
      }
    },
    {
      "class": "Branch",
      "id": "branch_43921_46567_1",
      "ports": {
        "bus1": 43921,
        "bus2": 46567
      },
      "params": {
        "R": 0.007813633419573307,
        "X": 0.06763741374015808,
        "G": 0.0,
        "B": 0.2667600214481354
      },
      "extension": {
        "length": 94079.68259765625,
        "rating": 520.2572345733643
      }
    },
    {
      "class": "Branch",
      "id": "branch_43922_43923_1",
      "ports": {
        "bus1": 43922,
        "bus2": 43923
      },
      "params": {
        "R": 0.007888143882155418,
        "X": 0.03554963320493698,
        "G": 0.0,
        "B": 0.003474453929811716
      },
      "extension": {
        "length": 8008.489914916992,
        "rating": 139.4978165626526
      }
    },
    {
      "class": "Branch",
      "id": "branch_43923_43924_1",
      "ports": {
        "bus1": 43923,
        "bus2": 43924
      },
      "params": {
        "R": 0.005327954888343811,
        "X": 0.025357093662023544,
        "G": 0.0,
        "B": 0.003471542615443468
      },
      "extension": {
        "length": 6628.669160888672,
        "rating": 146.38705253601074
      }
    },
    {
      "class": "Branch",
      "id": "branch_43924_43925_1",
      "ports": {
        "bus1": 43924,
        "bus2": 43925
      },
      "params": {
        "R": 0.00028031758847646415,
        "X": 0.0010059364140033722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43924_44003_1",
      "ports": {
        "bus1": 43924,
        "bus2": 44003
      },
      "params": {
        "R": 0.01888549141585827,
        "X": 0.0809389278292656,
        "G": 0.0,
        "B": 0.011133046820759773
      },
      "extension": {
        "length": 21739.822048828126,
        "rating": 151.4122486114502
      }
    },
    {
      "class": "Branch",
      "id": "branch_43924_44232_1",
      "ports": {
        "bus1": 43924,
        "bus2": 44232
      },
      "params": {
        "R": 0.009086991660296917,
        "X": 0.03575478121638298,
        "G": 0.0,
        "B": 0.004080336075276136
      },
      "extension": {
        "length": 9020.495933898927,
        "rating": 98.28945398330688
      }
    },
    {
      "class": "Branch",
      "id": "branch_43926_43929_1",
      "ports": {
        "bus1": 43929,
        "bus2": 43926
      },
      "params": {
        "R": 0.0022022093180567026,
        "X": 0.012967567890882492,
        "G": 0.0,
        "B": 0.0021143860649317503
      },
      "extension": {
        "length": 3967.611437713623,
        "rating": 143.84995698928833
      }
    },
    {
      "class": "Branch",
      "id": "branch_43926_43929_2",
      "ports": {
        "bus1": 43929,
        "bus2": 43926
      },
      "params": {
        "R": 0.0022022093180567026,
        "X": 0.012967567890882492,
        "G": 0.0,
        "B": 0.0021143860649317503
      },
      "extension": {
        "length": 3967.611437713623,
        "rating": 143.84995698928833
      }
    },
    {
      "class": "Branch",
      "id": "branch_43926_43937_1",
      "ports": {
        "bus1": 43937,
        "bus2": 43926
      },
      "params": {
        "R": 0.0035025395918637514,
        "X": 0.012270214967429638,
        "G": 0.0,
        "B": 0.00114783167373389
      },
      "extension": {
        "length": 2816.0669127502442,
        "rating": 153.19254398345947
      }
    },
    {
      "class": "Branch",
      "id": "branch_43926_43937_2",
      "ports": {
        "bus1": 43937,
        "bus2": 43926
      },
      "params": {
        "R": 0.0035025395918637514,
        "X": 0.012270214967429638,
        "G": 0.0,
        "B": 0.00114783167373389
      },
      "extension": {
        "length": 2816.0669127502442,
        "rating": 153.19254398345947
      }
    },
    {
      "class": "Branch",
      "id": "branch_43927_43928_1",
      "ports": {
        "bus1": 43927,
        "bus2": 43928
      },
      "params": {
        "R": 0.004963089246302843,
        "X": 0.018733400851488113,
        "G": 0.0,
        "B": 0.0021050868090242147
      },
      "extension": {
        "length": 4217.726577941895,
        "rating": 127.20155715942383
      }
    },
    {
      "class": "Branch",
      "id": "branch_43928_43929_1",
      "ports": {
        "bus1": 43929,
        "bus2": 43928
      },
      "params": {
        "R": 0.0049631427973508835,
        "X": 0.018994862213730812,
        "G": 0.0,
        "B": 0.0018809445900842547
      },
      "extension": {
        "length": 4236.192404296875,
        "rating": 133.9597225189209
      }
    },
    {
      "class": "Branch",
      "id": "branch_43929_43935_1",
      "ports": {
        "bus1": 43935,
        "bus2": 43929
      },
      "params": {
        "R": 0.005145726725459099,
        "X": 0.025438852608203888,
        "G": 0.0,
        "B": 0.0028402619063854218
      },
      "extension": {
        "length": 5817.134730926514,
        "rating": 130.9533953666687
      }
    },
    {
      "class": "Branch",
      "id": "branch_43930_43931_1",
      "ports": {
        "bus1": 43930,
        "bus2": 43931
      },
      "params": {
        "R": 0.00020151543139945716,
        "X": 0.0011577947298064828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43931_43937_1",
      "ports": {
        "bus1": 43937,
        "bus2": 43931
      },
      "params": {
        "R": 0.0042827739380300045,
        "X": 0.01596936583518982,
        "G": 0.0,
        "B": 0.002036686986684799
      },
      "extension": {
        "length": 4097.997606994629,
        "rating": 136.70344352722168
      }
    },
    {
      "class": "Branch",
      "id": "branch_43931_43940_1",
      "ports": {
        "bus1": 43940,
        "bus2": 43931
      },
      "params": {
        "R": 0.006639862433075905,
        "X": 0.027621159330010414,
        "G": 0.0,
        "B": 0.002663595834746957
      },
      "extension": {
        "length": 6045.154650054932,
        "rating": 97.51813411712646
      }
    },
    {
      "class": "Branch",
      "id": "branch_43932_43933_1",
      "ports": {
        "bus1": 43932,
        "bus2": 43933
      },
      "params": {
        "R": 0.00026568424073047936,
        "X": 0.001013434142805636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43932_43935_1",
      "ports": {
        "bus1": 43932,
        "bus2": 43935
      },
      "params": {
        "R": 0.005405263975262642,
        "X": 0.023910358548164368,
        "G": 0.0,
        "B": 0.0025607626885175705
      },
      "extension": {
        "length": 5525.741796295166,
        "rating": 130.49919605255127
      }
    },
    {
      "class": "Branch",
      "id": "branch_43936_43937_1",
      "ports": {
        "bus1": 43937,
        "bus2": 43936
      },
      "params": {
        "R": 0.0017269436502829194,
        "X": 0.07731127738952637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43936_43937_2",
      "ports": {
        "bus1": 43937,
        "bus2": 43936
      },
      "params": {
        "R": 0.0017269436502829194,
        "X": 0.07731127738952637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43936_43937_3",
      "ports": {
        "bus1": 43937,
        "bus2": 43936
      },
      "params": {
        "R": 0.0017269436502829194,
        "X": 0.07731127738952637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43936_43938_1",
      "ports": {
        "bus1": 43936,
        "bus2": 43938
      },
      "params": {
        "R": 0.0002066208398900926,
        "X": 0.0011127886828035116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43936_43943_1",
      "ports": {
        "bus1": 43943,
        "bus2": 43936
      },
      "params": {
        "R": 0.001152960117906332,
        "X": 0.012351633980870247,
        "G": 0.0,
        "B": 0.04167793318629265
      },
      "extension": {
        "length": 15440.426742919923,
        "rating": 445.8979606628418
      }
    },
    {
      "class": "Branch",
      "id": "branch_43939_43944_1",
      "ports": {
        "bus1": 43944,
        "bus2": 43939
      },
      "params": {
        "R": 0.012315838597714901,
        "X": 0.05594947189092636,
        "G": 0.0,
        "B": 0.005330239422619343
      },
      "extension": {
        "length": 12470.331755126954,
        "rating": 142.87211894989014
      }
    },
    {
      "class": "Branch",
      "id": "branch_43939_47428_1",
      "ports": {
        "bus1": 43939,
        "bus2": 47428
      },
      "params": {
        "R": 0.005826704669743776,
        "X": 0.025055013597011566,
        "G": 0.0,
        "B": 0.0034529694821685553
      },
      "extension": {
        "length": 6198.4924532775885,
        "rating": 132.34305381774902
      }
    },
    {
      "class": "Branch",
      "id": "branch_43940_43941_1",
      "ports": {
        "bus1": 43940,
        "bus2": 43941
      },
      "params": {
        "R": 0.004177801311016083,
        "X": 0.015826193615794182,
        "G": 0.0,
        "B": 0.0020421775989234447
      },
      "extension": {
        "length": 3778.8372509765627,
        "rating": 128.03499698638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_43941_43944_1",
      "ports": {
        "bus1": 43944,
        "bus2": 43941
      },
      "params": {
        "R": 0.0069856904447078705,
        "X": 0.03139686584472656,
        "G": 0.0,
        "B": 0.0030548670329153538
      },
      "extension": {
        "length": 7067.2469254760745,
        "rating": 130.6496500968933
      }
    },
    {
      "class": "Branch",
      "id": "branch_43941_44451_1",
      "ports": {
        "bus1": 43941,
        "bus2": 44451
      },
      "params": {
        "R": 0.004939018748700619,
        "X": 0.0187400933355093,
        "G": 0.0,
        "B": 0.002889712108299136
      },
      "extension": {
        "length": 5097.663146667481,
        "rating": 119.85964775085449
      }
    },
    {
      "class": "Branch",
      "id": "branch_43943_43944_1",
      "ports": {
        "bus1": 43944,
        "bus2": 43943
      },
      "params": {
        "R": 0.0019063175423070788,
        "X": 0.08116868138313293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43943_43944_2",
      "ports": {
        "bus1": 43944,
        "bus2": 43943
      },
      "params": {
        "R": 0.0019063175423070788,
        "X": 0.08116868138313293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43943_43944_3",
      "ports": {
        "bus1": 43944,
        "bus2": 43943
      },
      "params": {
        "R": 0.0019063175423070788,
        "X": 0.08116868138313293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43943_43945_1",
      "ports": {
        "bus1": 43943,
        "bus2": 43945
      },
      "params": {
        "R": 0.0002563820162322372,
        "X": 0.001123292138800025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43943_48121_1",
      "ports": {
        "bus1": 48121,
        "bus2": 43943
      },
      "params": {
        "R": 0.002306963549926877,
        "X": 0.02296537160873413,
        "G": 0.0,
        "B": 0.1066172644495964
      },
      "extension": {
        "length": 38169.30125830078,
        "rating": 654.5156955718994
      }
    },
    {
      "class": "Branch",
      "id": "branch_43944_44451_1",
      "ports": {
        "bus1": 43944,
        "bus2": 44451
      },
      "params": {
        "R": 0.01161232404410839,
        "X": 0.04824149236083031,
        "G": 0.0,
        "B": 0.004713589791208506
      },
      "extension": {
        "length": 10873.749534301758,
        "rating": 118.87341737747192
      }
    },
    {
      "class": "Branch",
      "id": "branch_43946_43981_1",
      "ports": {
        "bus1": 43946,
        "bus2": 43981
      },
      "params": {
        "R": 0.013150926679372787,
        "X": 0.040195781737565994,
        "G": 0.0,
        "B": 0.003234614385291934
      },
      "extension": {
        "length": 8785.97157458496,
        "rating": 129.94426488876343
      }
    },
    {
      "class": "Branch",
      "id": "branch_43946_43986_1",
      "ports": {
        "bus1": 43986,
        "bus2": 43946
      },
      "params": {
        "R": 0.012526040896773338,
        "X": 0.04914654418826103,
        "G": 0.0,
        "B": 0.006563406437635423
      },
      "extension": {
        "length": 12449.478562866212,
        "rating": 138.25081586837769
      }
    },
    {
      "class": "Branch",
      "id": "branch_43947_43948_1",
      "ports": {
        "bus1": 43947,
        "bus2": 43948
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43947_43982_1",
      "ports": {
        "bus1": 43947,
        "bus2": 43982
      },
      "params": {
        "R": 0.019513560459017754,
        "X": 0.08529568463563919,
        "G": 0.0,
        "B": 0.008640429936349392
      },
      "extension": {
        "length": 18454.163485473633,
        "rating": 106.6036581993103
      }
    },
    {
      "class": "Branch",
      "id": "branch_43947_45786_1",
      "ports": {
        "bus1": 43947,
        "bus2": 45786
      },
      "params": {
        "R": 0.00667331600561738,
        "X": 0.02299293503165245,
        "G": 0.0,
        "B": 0.002728591673076153
      },
      "extension": {
        "length": 5573.044408996582,
        "rating": 127.56105661392212
      }
    },
    {
      "class": "Branch",
      "id": "branch_43949_43950_1",
      "ports": {
        "bus1": 43949,
        "bus2": 43950
      },
      "params": {
        "R": 0.012437807396054268,
        "X": 0.03183365985751152,
        "G": 0.0,
        "B": 0.00313100591301918
      },
      "extension": {
        "length": 7314.842324157715,
        "rating": 128.23262214660645
      }
    },
    {
      "class": "Branch",
      "id": "branch_43949_44000_1",
      "ports": {
        "bus1": 44000,
        "bus2": 43949
      },
      "params": {
        "R": 0.02185339853167534,
        "X": 0.0979200080037117,
        "G": 0.0,
        "B": 0.008035018108785152
      },
      "extension": {
        "length": 20829.772899536132,
        "rating": 132.16028213500977
      }
    },
    {
      "class": "Branch",
      "id": "branch_43950_44073_1",
      "ports": {
        "bus1": 44073,
        "bus2": 43950
      },
      "params": {
        "R": 0.017262693494558334,
        "X": 0.08031459897756577,
        "G": 0.0,
        "B": 0.010095173493027687
      },
      "extension": {
        "length": 20078.87226855469,
        "rating": 128.01949977874756
      }
    },
    {
      "class": "Branch",
      "id": "branch_43952_44393_1",
      "ports": {
        "bus1": 43952,
        "bus2": 44393
      },
      "params": {
        "R": 0.03202912211418152,
        "X": 0.1538233757019043,
        "G": 0.0,
        "B": 0.016857177019119263
      },
      "extension": {
        "length": 36961.99550903321,
        "rating": 120.74160575866699
      }
    },
    {
      "class": "Branch",
      "id": "branch_43953_44057_1",
      "ports": {
        "bus1": 44057,
        "bus2": 43953
      },
      "params": {
        "R": 0.008812829852104187,
        "X": 0.034051667898893356,
        "G": 0.0,
        "B": 0.004449851345270872
      },
      "extension": {
        "length": 7859.515519775391,
        "rating": 126.86676979064941
      }
    },
    {
      "class": "Branch",
      "id": "branch_43953_44070_1",
      "ports": {
        "bus1": 43953,
        "bus2": 44070
      },
      "params": {
        "R": 0.007555890362709761,
        "X": 0.02900676429271698,
        "G": 0.0,
        "B": 0.00896698422729969
      },
      "extension": {
        "length": 10794.415469787598,
        "rating": 105.0606369972229
      }
    },
    {
      "class": "Branch",
      "id": "branch_43954_44053_1",
      "ports": {
        "bus1": 43954,
        "bus2": 44053
      },
      "params": {
        "R": 0.009190013632178307,
        "X": 0.03431057557463646,
        "G": 0.0,
        "B": 0.002820598427206278
      },
      "extension": {
        "length": 7099.0807730712895,
        "rating": 123.67744445800781
      }
    },
    {
      "class": "Branch",
      "id": "branch_43954_44055_1",
      "ports": {
        "bus1": 44055,
        "bus2": 43954
      },
      "params": {
        "R": 0.006794309709221125,
        "X": 0.0370924174785614,
        "G": 0.0,
        "B": 0.0034856591373682026
      },
      "extension": {
        "length": 8154.7438947143555,
        "rating": 112.82007694244385
      }
    },
    {
      "class": "Branch",
      "id": "branch_43956_43959_1",
      "ports": {
        "bus1": 43956,
        "bus2": 43959
      },
      "params": {
        "R": 0.011076726950705051,
        "X": 0.054616354405879974,
        "G": 0.0,
        "B": 0.010532827116549015
      },
      "extension": {
        "length": 16340.795971435547,
        "rating": 119.93405818939209
      }
    },
    {
      "class": "Branch",
      "id": "branch_43956_44517_1",
      "ports": {
        "bus1": 44517,
        "bus2": 43956
      },
      "params": {
        "R": 0.00612596282735467,
        "X": 0.027312269434332848,
        "G": 0.0,
        "B": 0.002378833945840597
      },
      "extension": {
        "length": 6048.718048828126,
        "rating": 120.639169216156
      }
    },
    {
      "class": "Branch",
      "id": "branch_43957_43958_1",
      "ports": {
        "bus1": 43957,
        "bus2": 43958
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43957_44062_1",
      "ports": {
        "bus1": 44062,
        "bus2": 43957
      },
      "params": {
        "R": 0.005292323883622885,
        "X": 0.024545593187212944,
        "G": 0.0,
        "B": 0.0030848274473100905
      },
      "extension": {
        "length": 6203.264499206543,
        "rating": 142.17103719711304
      }
    },
    {
      "class": "Branch",
      "id": "branch_43957_44064_1",
      "ports": {
        "bus1": 43957,
        "bus2": 44064
      },
      "params": {
        "R": 0.00358822220005095,
        "X": 0.009928212501108646,
        "G": 0.0,
        "B": 0.0019180953968316319
      },
      "extension": {
        "length": 3177.3039213867187,
        "rating": 122.66573905944824
      }
    },
    {
      "class": "Branch",
      "id": "branch_43957_44066_1",
      "ports": {
        "bus1": 44066,
        "bus2": 43957
      },
      "params": {
        "R": 0.006040281616151333,
        "X": 0.022572839632630348,
        "G": 0.0,
        "B": 0.0021851868368685246
      },
      "extension": {
        "length": 5007.813084503174,
        "rating": 117.89929866790771
      }
    },
    {
      "class": "Branch",
      "id": "branch_43957_44305_1",
      "ports": {
        "bus1": 44305,
        "bus2": 43957
      },
      "params": {
        "R": 0.007218535058200359,
        "X": 0.029179366305470467,
        "G": 0.0,
        "B": 0.0024243458174169064
      },
      "extension": {
        "length": 6406.324511627197,
        "rating": 100.42115449905396
      }
    },
    {
      "class": "Branch",
      "id": "branch_43960_43961_1",
      "ports": {
        "bus1": 43960,
        "bus2": 43961
      },
      "params": {
        "R": 0.008365895599126816,
        "X": 0.03817028924822807,
        "G": 0.0,
        "B": 0.0028631151653826237
      },
      "extension": {
        "length": 7617.598844238281,
        "rating": 111.66183948516846
      }
    },
    {
      "class": "Branch",
      "id": "branch_43960_44100_1",
      "ports": {
        "bus1": 44100,
        "bus2": 43960
      },
      "params": {
        "R": 0.008412706665694714,
        "X": 0.0420934334397316,
        "G": 0.0,
        "B": 0.004338480997830629
      },
      "extension": {
        "length": 10287.221079528808,
        "rating": 134.6660852432251
      }
    },
    {
      "class": "Branch",
      "id": "branch_43961_43962_1",
      "ports": {
        "bus1": 43961,
        "bus2": 43962
      },
      "params": {
        "R": 0.0002547902113292366,
        "X": 0.0011291125556454062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43961_43976_1",
      "ports": {
        "bus1": 43961,
        "bus2": 43976
      },
      "params": {
        "R": 0.01740378513932228,
        "X": 0.07231409847736359,
        "G": 0.0,
        "B": 0.0054315198212862015
      },
      "extension": {
        "length": 14526.644984252931,
        "rating": 145.21727561950684
      }
    },
    {
      "class": "Branch",
      "id": "branch_43963_43964_1",
      "ports": {
        "bus1": 43964,
        "bus2": 43963
      },
      "params": {
        "R": 0.0013923613587394357,
        "X": 0.038517843931913376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43963_43965_1",
      "ports": {
        "bus1": 43963,
        "bus2": 43965
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43963_54607_1",
      "ports": {
        "bus1": 43963,
        "bus2": 54607
      },
      "params": {
        "R": 0.0028993168380111456,
        "X": 0.011306339874863625,
        "G": 0.0,
        "B": 0.001830103574320674
      },
      "extension": {
        "length": 3233.374789581299,
        "rating": 133.1307888031006
      }
    },
    {
      "class": "Branch",
      "id": "branch_43964_54128_1",
      "ports": {
        "bus1": 43964,
        "bus2": 54128
      },
      "params": {
        "R": 0.002754929941147566,
        "X": 0.00640986766666174,
        "G": 0.0,
        "B": 0.0002655910502653569
      },
      "extension": {
        "length": 832.6089197616577,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43966_43967_1",
      "ports": {
        "bus1": 43966,
        "bus2": 43967
      },
      "params": {
        "R": 0.0002748580591287464,
        "X": 0.0011140768183395267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43966_43978_1",
      "ports": {
        "bus1": 43966,
        "bus2": 43978
      },
      "params": {
        "R": 0.011879312805831432,
        "X": 0.05169897899031639,
        "G": 0.0,
        "B": 0.00458893645554781
      },
      "extension": {
        "length": 11265.903737182618,
        "rating": 138.15165758132935
      }
    },
    {
      "class": "Branch",
      "id": "branch_43966_54086_1",
      "ports": {
        "bus1": 54086,
        "bus2": 43966
      },
      "params": {
        "R": 0.004392601083964109,
        "X": 0.016192395240068436,
        "G": 0.0,
        "B": 0.0033413611818104982
      },
      "extension": {
        "length": 5208.123904266357,
        "rating": 103.23992967605591
      }
    },
    {
      "class": "Branch",
      "id": "branch_43966_54098_1",
      "ports": {
        "bus1": 54098,
        "bus2": 43966
      },
      "params": {
        "R": 0.003873271169140935,
        "X": 0.017246047034859657,
        "G": 0.0,
        "B": 0.0021681548096239567
      },
      "extension": {
        "length": 4166.2999844055175,
        "rating": 149.48290586471558
      }
    },
    {
      "class": "Branch",
      "id": "branch_43968_43971_1",
      "ports": {
        "bus1": 43968,
        "bus2": 43971
      },
      "params": {
        "R": 0.005026965402066708,
        "X": 0.13090458512306213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43968_43972_1",
      "ports": {
        "bus1": 43968,
        "bus2": 43972
      },
      "params": {
        "R": 0.0002142425801139325,
        "X": 0.0011765671661123633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43969_43971_1",
      "ports": {
        "bus1": 43969,
        "bus2": 43971
      },
      "params": {
        "R": -0.0025876378640532494,
        "X": -0.06738331913948059,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43969_44265_1",
      "ports": {
        "bus1": 44265,
        "bus2": 43969
      },
      "params": {
        "R": 0.014919481240212916,
        "X": 0.039216045290231705,
        "G": 0.0,
        "B": 0.0010289855999872088
      },
      "extension": {
        "length": 4717.339872802734,
        "rating": 72.9313611984253
      }
    },
    {
      "class": "Branch",
      "id": "branch_43969_54082_1",
      "ports": {
        "bus1": 54082,
        "bus2": 43969
      },
      "params": {
        "R": 0.010322824120521545,
        "X": 0.02651642262935638,
        "G": 0.0,
        "B": 0.0007679497357457877
      },
      "extension": {
        "length": 3350.0468424682617,
        "rating": 51.25301480293274
      }
    },
    {
      "class": "Branch",
      "id": "branch_43969_54140_1",
      "ports": {
        "bus1": 43969,
        "bus2": 54140
      },
      "params": {
        "R": 0.0158446803689003,
        "X": 0.03604542464017868,
        "G": 0.0,
        "B": 0.00386855099350214
      },
      "extension": {
        "length": 8585.946993164063,
        "rating": 62.36963868141174
      }
    },
    {
      "class": "Branch",
      "id": "branch_43970_43971_1",
      "ports": {
        "bus1": 43970,
        "bus2": 43971
      },
      "params": {
        "R": 0.01483993697911501,
        "X": 0.3864390552043915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43972_43980_1",
      "ports": {
        "bus1": 43972,
        "bus2": 43980
      },
      "params": {
        "R": 0.0056810141541063786,
        "X": 0.026198048144578934,
        "G": 0.0,
        "B": 0.003311629872769118
      },
      "extension": {
        "length": 6192.387825897217,
        "rating": 125.48433542251587
      }
    },
    {
      "class": "Branch",
      "id": "branch_43973_43974_1",
      "ports": {
        "bus1": 43973,
        "bus2": 43974
      },
      "params": {
        "R": 0.0002888310991693288,
        "X": 0.0010912870056927204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43973_54086_1",
      "ports": {
        "bus1": 43973,
        "bus2": 54086
      },
      "params": {
        "R": 0.008966377004981041,
        "X": 0.035936180502176285,
        "G": 0.0,
        "B": 0.005655199289321899
      },
      "extension": {
        "length": 9302.469094665528,
        "rating": 139.18955326080322
      }
    },
    {
      "class": "Branch",
      "id": "branch_43975_43976_1",
      "ports": {
        "bus1": 43976,
        "bus2": 43975
      },
      "params": {
        "R": 0.0012156618759036064,
        "X": 0.05647937208414078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43975_43977_1",
      "ports": {
        "bus1": 43975,
        "bus2": 43977
      },
      "params": {
        "R": 0.000252472294960171,
        "X": 0.0011139623820781708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43975_44262_1",
      "ports": {
        "bus1": 44262,
        "bus2": 43975
      },
      "params": {
        "R": 0.0009381330455653369,
        "X": 0.008197009563446045,
        "G": 0.0,
        "B": 0.03606109321117401
      },
      "extension": {
        "length": 11707.408346374512,
        "rating": 501.8934726715088
      }
    },
    {
      "class": "Branch",
      "id": "branch_43976_45215_1",
      "ports": {
        "bus1": 43976,
        "bus2": 45215
      },
      "params": {
        "R": 0.028656838461756706,
        "X": 0.11900773644447327,
        "G": 0.0,
        "B": 0.00998331792652607
      },
      "extension": {
        "length": 23955.501736450195,
        "rating": 128.10183763504028
      }
    },
    {
      "class": "Branch",
      "id": "branch_43978_45783_1",
      "ports": {
        "bus1": 45783,
        "bus2": 43978
      },
      "params": {
        "R": 0.003786796471104026,
        "X": 0.012079383246600628,
        "G": 0.0,
        "B": 0.0018982832552865148
      },
      "extension": {
        "length": 3480.3121470336914,
        "rating": 118.18292140960693
      }
    },
    {
      "class": "Branch",
      "id": "branch_43979_43980_1",
      "ports": {
        "bus1": 43979,
        "bus2": 43980
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43980_44272_1",
      "ports": {
        "bus1": 43980,
        "bus2": 44272
      },
      "params": {
        "R": 0.003117495449259877,
        "X": 0.01222260668873787,
        "G": 0.0,
        "B": 0.001350747188553214
      },
      "extension": {
        "length": 3017.4950596618655,
        "rating": 135.39161682128906
      }
    },
    {
      "class": "Branch",
      "id": "branch_43980_45786_1",
      "ports": {
        "bus1": 43980,
        "bus2": 45786
      },
      "params": {
        "R": 0.015604359097778797,
        "X": 0.06767842918634415,
        "G": 0.0,
        "B": 0.010035286657512188
      },
      "extension": {
        "length": 19005.196083618164,
        "rating": 129.45353984832764
      }
    },
    {
      "class": "Branch",
      "id": "branch_43981_45783_1",
      "ports": {
        "bus1": 43981,
        "bus2": 45783
      },
      "params": {
        "R": 0.00448390981182456,
        "X": 0.0191296748816967,
        "G": 0.0,
        "B": 0.0036228620447218414
      },
      "extension": {
        "length": 5816.4759223022465,
        "rating": 114.66584205627441
      }
    },
    {
      "class": "Branch",
      "id": "branch_43982_54091_1",
      "ports": {
        "bus1": 54091,
        "bus2": 43982
      },
      "params": {
        "R": 0.017061099410057068,
        "X": 0.07737168669700623,
        "G": 0.0,
        "B": 0.006714252755045891
      },
      "extension": {
        "length": 15259.28314855957,
        "rating": 138.92977237701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_43983_43984_1",
      "ports": {
        "bus1": 43984,
        "bus2": 43983
      },
      "params": {
        "R": 0.001631448743864894,
        "X": 0.05037282034754753,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43983_43985_1",
      "ports": {
        "bus1": 43983,
        "bus2": 43985
      },
      "params": {
        "R": 0.00021673327137250453,
        "X": 0.0010381229221820831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43983_54091_1",
      "ports": {
        "bus1": 43983,
        "bus2": 54091
      },
      "params": {
        "R": 0.0021013927180320024,
        "X": 0.010075625963509083,
        "G": 0.0,
        "B": 0.0009266433189623059
      },
      "extension": {
        "length": 2147.700383514404,
        "rating": 115.5483603477478
      }
    },
    {
      "class": "Branch",
      "id": "branch_43984_54092_1",
      "ports": {
        "bus1": 43984,
        "bus2": 54092
      },
      "params": {
        "R": 0.006717276759445667,
        "X": 0.016114767640829086,
        "G": 0.0,
        "B": 0.0005435475031845272
      },
      "extension": {
        "length": 2159.7528978424075,
        "rating": 64.09152150154114
      }
    },
    {
      "class": "Branch",
      "id": "branch_43984_54113_1",
      "ports": {
        "bus1": 43984,
        "bus2": 54113
      },
      "params": {
        "R": 0.008161422796547413,
        "X": 0.017335057258605957,
        "G": 0.0,
        "B": 0.005997863598167896
      },
      "extension": {
        "length": 7162.477577819825,
        "rating": 67.58593916893005
      }
    },
    {
      "class": "Branch",
      "id": "branch_43984_54116_1",
      "ports": {
        "bus1": 43984,
        "bus2": 54116
      },
      "params": {
        "R": 0.016155382618308067,
        "X": 0.036448221653699875,
        "G": 0.0,
        "B": 0.0037408708594739437
      },
      "extension": {
        "length": 8431.174161254883,
        "rating": 66.71044826507568
      }
    },
    {
      "class": "Branch",
      "id": "branch_43986_45766_1",
      "ports": {
        "bus1": 43986,
        "bus2": 45766
      },
      "params": {
        "R": 0.0236801877617836,
        "X": 0.08104963600635529,
        "G": 0.0,
        "B": 0.01030690036714077
      },
      "extension": {
        "length": 20516.71410131836,
        "rating": 141.99408292770386
      }
    },
    {
      "class": "Branch",
      "id": "branch_43987_43988_1",
      "ports": {
        "bus1": 43987,
        "bus2": 43988
      },
      "params": {
        "R": 0.0002302716311533004,
        "X": 0.0011714532738551497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43987_43996_1",
      "ports": {
        "bus1": 43987,
        "bus2": 43996
      },
      "params": {
        "R": 0.012829362414777279,
        "X": 0.0652042031288147,
        "G": 0.0,
        "B": 0.011187036521732807
      },
      "extension": {
        "length": 18743.77222668457,
        "rating": 133.23426246643066
      }
    },
    {
      "class": "Branch",
      "id": "branch_43987_43998_1",
      "ports": {
        "bus1": 43987,
        "bus2": 43998
      },
      "params": {
        "R": 0.012575647793710232,
        "X": 0.05929102376103401,
        "G": 0.0,
        "B": 0.007361966185271739
      },
      "extension": {
        "length": 14413.891634033203,
        "rating": 128.28469276428223
      }
    },
    {
      "class": "Branch",
      "id": "branch_43989_43992_1",
      "ports": {
        "bus1": 43989,
        "bus2": 43992
      },
      "params": {
        "R": 0.011784628033638,
        "X": 0.05321023240685463,
        "G": 0.0,
        "B": 0.0038582906126976013
      },
      "extension": {
        "length": 10209.361180847169,
        "rating": 139.94412422180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_43990_43996_1",
      "ports": {
        "bus1": 43996,
        "bus2": 43990
      },
      "params": {
        "R": 0.01699749194085598,
        "X": 0.08632275462150574,
        "G": 0.0,
        "B": 0.009320497512817383
      },
      "extension": {
        "length": 19554.53120397949,
        "rating": 138.1941795349121
      }
    },
    {
      "class": "Branch",
      "id": "branch_43990_44086_1",
      "ports": {
        "bus1": 43990,
        "bus2": 44086
      },
      "params": {
        "R": 0.011758729815483093,
        "X": 0.0702579915523529,
        "G": 0.0,
        "B": 0.01691623590886593
      },
      "extension": {
        "length": 22740.135269897462,
        "rating": 145.9527850151062
      }
    },
    {
      "class": "Branch",
      "id": "branch_43991_43992_1",
      "ports": {
        "bus1": 43991,
        "bus2": 43992
      },
      "params": {
        "R": 0.00026564006111584604,
        "X": 0.0011697482550516725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43992_43994_1",
      "ports": {
        "bus1": 43994,
        "bus2": 43992
      },
      "params": {
        "R": 0.006552031729370356,
        "X": 0.029064182192087173,
        "G": 0.0,
        "B": 0.004633437842130661
      },
      "extension": {
        "length": 8581.460801879883,
        "rating": 147.5332736968994
      }
    },
    {
      "class": "Branch",
      "id": "branch_43993_43994_1",
      "ports": {
        "bus1": 43994,
        "bus2": 43993
      },
      "params": {
        "R": 0.0011926445877179503,
        "X": 0.04741871729493141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43993_43994_2",
      "ports": {
        "bus1": 43994,
        "bus2": 43993
      },
      "params": {
        "R": 0.0011926445877179503,
        "X": 0.04741871729493141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43993_43994_3",
      "ports": {
        "bus1": 43994,
        "bus2": 43993
      },
      "params": {
        "R": 0.0011926445877179503,
        "X": 0.04741871729493141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43993_43995_1",
      "ports": {
        "bus1": 43993,
        "bus2": 43995
      },
      "params": {
        "R": 0.0002890615724027157,
        "X": 0.0011816158657893538,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43993_44190_1",
      "ports": {
        "bus1": 44190,
        "bus2": 43993
      },
      "params": {
        "R": 0.0021344798151403666,
        "X": 0.017383147031068802,
        "G": 0.0,
        "B": 0.04859408736228943
      },
      "extension": {
        "length": 18905.155399291994,
        "rating": 415.93804359436035
      }
    },
    {
      "class": "Branch",
      "id": "branch_43993_44223_1",
      "ports": {
        "bus1": 43993,
        "bus2": 44223
      },
      "params": {
        "R": 0.006782934535294771,
        "X": 0.07338522374629974,
        "G": 0.0,
        "B": 0.2710467576980591
      },
      "extension": {
        "length": 96115.83942919922,
        "rating": 588.4440422058105
      }
    },
    {
      "class": "Branch",
      "id": "branch_43994_44086_1",
      "ports": {
        "bus1": 44086,
        "bus2": 43994
      },
      "params": {
        "R": 0.007554612588137388,
        "X": 0.0344984345138073,
        "G": 0.0,
        "B": 0.00534039456397295
      },
      "extension": {
        "length": 10474.305078735351,
        "rating": 146.25478982925415
      }
    },
    {
      "class": "Branch",
      "id": "branch_43996_43997_1",
      "ports": {
        "bus1": 43996,
        "bus2": 43997
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43996_44000_1",
      "ports": {
        "bus1": 43996,
        "bus2": 44000
      },
      "params": {
        "R": 0.013755040243268013,
        "X": 0.0582721009850502,
        "G": 0.0,
        "B": 0.009411620907485485
      },
      "extension": {
        "length": 16757.43774938965,
        "rating": 101.98074579238892
      }
    },
    {
      "class": "Branch",
      "id": "branch_43998_43999_1",
      "ports": {
        "bus1": 43998,
        "bus2": 43999
      },
      "params": {
        "R": 0.0002279904583701864,
        "X": 0.0010329019278287888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_43998_44072_1",
      "ports": {
        "bus1": 44072,
        "bus2": 43998
      },
      "params": {
        "R": 0.011718325316905975,
        "X": 0.05377205088734627,
        "G": 0.0,
        "B": 0.004027537070214748
      },
      "extension": {
        "length": 10544.445750915527,
        "rating": 123.01304340362549
      }
    },
    {
      "class": "Branch",
      "id": "branch_44000_44001_1",
      "ports": {
        "bus1": 44000,
        "bus2": 44001
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44003_44004_1",
      "ports": {
        "bus1": 44003,
        "bus2": 44004
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44005_44007_1",
      "ports": {
        "bus1": 44005,
        "bus2": 44007
      },
      "params": {
        "R": 0.009240983985364437,
        "X": 0.0353076346218586,
        "G": 0.0,
        "B": 0.0032772785052657127
      },
      "extension": {
        "length": 7316.120036865234,
        "rating": 123.57224225997925
      }
    },
    {
      "class": "Branch",
      "id": "branch_44006_44007_1",
      "ports": {
        "bus1": 44006,
        "bus2": 44007
      },
      "params": {
        "R": 0.005664094816893339,
        "X": 0.026586608961224556,
        "G": 0.0,
        "B": 0.0023635660763829947
      },
      "extension": {
        "length": 5319.9724957580565,
        "rating": 118.24092864990234
      }
    },
    {
      "class": "Branch",
      "id": "branch_44007_44008_1",
      "ports": {
        "bus1": 44007,
        "bus2": 44008
      },
      "params": {
        "R": 0.00025748542975634336,
        "X": 0.001066247932612896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44009_44010_1",
      "ports": {
        "bus1": 44009,
        "bus2": 44010
      },
      "params": {
        "R": 0.00029902788810431957,
        "X": 0.001024074968881905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44009_44038_1",
      "ports": {
        "bus1": 44038,
        "bus2": 44009
      },
      "params": {
        "R": 0.0049501522444188595,
        "X": 0.0232759527862072,
        "G": 0.0,
        "B": 0.0035559709649533033
      },
      "extension": {
        "length": 6591.471222106934,
        "rating": 144.1734790802002
      }
    },
    {
      "class": "Branch",
      "id": "branch_44009_44038_2",
      "ports": {
        "bus1": 44038,
        "bus2": 44009
      },
      "params": {
        "R": 0.0049501522444188595,
        "X": 0.0232759527862072,
        "G": 0.0,
        "B": 0.0035559709649533033
      },
      "extension": {
        "length": 6591.471222106934,
        "rating": 144.1734790802002
      }
    },
    {
      "class": "Branch",
      "id": "branch_44009_44040_1",
      "ports": {
        "bus1": 44009,
        "bus2": 44040
      },
      "params": {
        "R": 0.00367271457798779,
        "X": 0.01632777415215969,
        "G": 0.0,
        "B": 0.0014813205925747752
      },
      "extension": {
        "length": 3732.802374847412,
        "rating": 142.7451491355896
      }
    },
    {
      "class": "Branch",
      "id": "branch_44009_44040_2",
      "ports": {
        "bus1": 44009,
        "bus2": 44040
      },
      "params": {
        "R": 0.00367271457798779,
        "X": 0.01632777415215969,
        "G": 0.0,
        "B": 0.0014813205925747752
      },
      "extension": {
        "length": 3732.802374847412,
        "rating": 142.7451491355896
      }
    },
    {
      "class": "Branch",
      "id": "branch_44011_44019_1",
      "ports": {
        "bus1": 44019,
        "bus2": 44011
      },
      "params": {
        "R": 0.006021060515195131,
        "X": 0.030025789514183998,
        "G": 0.0,
        "B": 0.0019846493378281593
      },
      "extension": {
        "length": 5666.802046600342,
        "rating": 120.62499523162842
      }
    },
    {
      "class": "Branch",
      "id": "branch_44012_44387_1",
      "ports": {
        "bus1": 44012,
        "bus2": 44387
      },
      "params": {
        "R": 0.002093035029247403,
        "X": 0.018467595800757408,
        "G": 0.0,
        "B": 0.04607819765806198
      },
      "extension": {
        "length": 20346.875770385745,
        "rating": 603.9731979370117
      }
    },
    {
      "class": "Branch",
      "id": "branch_44013_44016_1",
      "ports": {
        "bus1": 44013,
        "bus2": 44016
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.002327539026737213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44013_44017_1",
      "ports": {
        "bus1": 44013,
        "bus2": 44017
      },
      "params": {
        "R": 0.00026057971990667284,
        "X": 0.001098580309189856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44013_44018_1",
      "ports": {
        "bus1": 44013,
        "bus2": 44018
      },
      "params": {
        "R": 0.00024382905394304544,
        "X": 0.001049187034368515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44014_44016_1",
      "ports": {
        "bus1": 44014,
        "bus2": 44016
      },
      "params": {
        "R": 0.0016984055982902646,
        "X": 0.04393891617655754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44015_44016_1",
      "ports": {
        "bus1": 44015,
        "bus2": 44016
      },
      "params": {
        "R": 0.0016984055982902646,
        "X": 0.04393891617655754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44017_44023_1",
      "ports": {
        "bus1": 44017,
        "bus2": 44023
      },
      "params": {
        "R": 0.00401142705231905,
        "X": 0.019298452883958817,
        "G": 0.0,
        "B": 0.0033617159351706505
      },
      "extension": {
        "length": 5014.661317657471,
        "rating": 145.65460681915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_44017_44023_2",
      "ports": {
        "bus1": 44017,
        "bus2": 44023
      },
      "params": {
        "R": 0.00401142705231905,
        "X": 0.019298452883958817,
        "G": 0.0,
        "B": 0.0033617159351706505
      },
      "extension": {
        "length": 5014.661317657471,
        "rating": 145.65460681915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_44019_44022_1",
      "ports": {
        "bus1": 44022,
        "bus2": 44019
      },
      "params": {
        "R": 0.01129569485783577,
        "X": 0.04327846318483353,
        "G": 0.0,
        "B": 0.0034150704741477966
      },
      "extension": {
        "length": 8963.529899414063,
        "rating": 127.92196273803711
      }
    },
    {
      "class": "Branch",
      "id": "branch_44019_44026_1",
      "ports": {
        "bus1": 44019,
        "bus2": 44026
      },
      "params": {
        "R": 0.006501047872006893,
        "X": 0.03252852335572243,
        "G": 0.0,
        "B": 0.004156460054218769
      },
      "extension": {
        "length": 7602.235595947266,
        "rating": 119.00514364242554
      }
    },
    {
      "class": "Branch",
      "id": "branch_44020_44021_1",
      "ports": {
        "bus1": 44020,
        "bus2": 44021
      },
      "params": {
        "R": 0.0002913129865191877,
        "X": 0.0011348591651767492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44020_44023_1",
      "ports": {
        "bus1": 44023,
        "bus2": 44020
      },
      "params": {
        "R": 0.007238018326461315,
        "X": 0.028638126328587532,
        "G": 0.0,
        "B": 0.0023170877248048782
      },
      "extension": {
        "length": 6267.5169494018555,
        "rating": 136.74468994140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_44022_45144_1",
      "ports": {
        "bus1": 44022,
        "bus2": 45144
      },
      "params": {
        "R": 0.013722342438995838,
        "X": 0.06568621844053268,
        "G": 0.0,
        "B": 0.005344529170542955
      },
      "extension": {
        "length": 13595.567676635743,
        "rating": 135.10726690292358
      }
    },
    {
      "class": "Branch",
      "id": "branch_44023_44050_1",
      "ports": {
        "bus1": 44050,
        "bus2": 44023
      },
      "params": {
        "R": 0.005805465392768383,
        "X": 0.02431114763021469,
        "G": 0.0,
        "B": 0.003355353605002165
      },
      "extension": {
        "length": 6253.82316897583,
        "rating": 157.2131872177124
      }
    },
    {
      "class": "Branch",
      "id": "branch_44023_44050_2",
      "ports": {
        "bus1": 44050,
        "bus2": 44023
      },
      "params": {
        "R": 0.005805465392768383,
        "X": 0.02431114763021469,
        "G": 0.0,
        "B": 0.003355353605002165
      },
      "extension": {
        "length": 6253.82316897583,
        "rating": 157.2131872177124
      }
    },
    {
      "class": "Branch",
      "id": "branch_44023_44050_3",
      "ports": {
        "bus1": 44050,
        "bus2": 44023
      },
      "params": {
        "R": 0.005805465392768383,
        "X": 0.02431114763021469,
        "G": 0.0,
        "B": 0.003355353605002165
      },
      "extension": {
        "length": 6253.82316897583,
        "rating": 157.2131872177124
      }
    },
    {
      "class": "Branch",
      "id": "branch_44024_44025_1",
      "ports": {
        "bus1": 44025,
        "bus2": 44024
      },
      "params": {
        "R": 0.006160955876111984,
        "X": 0.020942917093634605,
        "G": 0.0,
        "B": 0.0023964084684848785
      },
      "extension": {
        "length": 4827.60724685669,
        "rating": 138.21768760681152
      }
    },
    {
      "class": "Branch",
      "id": "branch_44025_44508_1",
      "ports": {
        "bus1": 44508,
        "bus2": 44025
      },
      "params": {
        "R": 0.004176963120698929,
        "X": 0.014957353472709656,
        "G": 0.0,
        "B": 0.0013442900963127613
      },
      "extension": {
        "length": 3203.56149307251,
        "rating": 141.63916110992432
      }
    },
    {
      "class": "Branch",
      "id": "branch_44025_44508_2",
      "ports": {
        "bus1": 44508,
        "bus2": 44025
      },
      "params": {
        "R": 0.004176963120698929,
        "X": 0.014957353472709656,
        "G": 0.0,
        "B": 0.0013442900963127613
      },
      "extension": {
        "length": 3203.56149307251,
        "rating": 141.63916110992432
      }
    },
    {
      "class": "Branch",
      "id": "branch_44026_44027_1",
      "ports": {
        "bus1": 44026,
        "bus2": 44027
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44026_44434_1",
      "ports": {
        "bus1": 44026,
        "bus2": 44434
      },
      "params": {
        "R": 0.019539861008524895,
        "X": 0.08048878610134125,
        "G": 0.0,
        "B": 0.005505817010998726
      },
      "extension": {
        "length": 15635.553809326173,
        "rating": 119.80839967727661
      }
    },
    {
      "class": "Branch",
      "id": "branch_44028_44038_1",
      "ports": {
        "bus1": 44028,
        "bus2": 44038
      },
      "params": {
        "R": 0.005765515845268965,
        "X": 0.029355060309171677,
        "G": 0.0,
        "B": 0.0050860983319580555
      },
      "extension": {
        "length": 9019.596546936036,
        "rating": 147.22450971603394
      }
    },
    {
      "class": "Branch",
      "id": "branch_44028_44038_2",
      "ports": {
        "bus1": 44028,
        "bus2": 44038
      },
      "params": {
        "R": 0.005765515845268965,
        "X": 0.029355060309171677,
        "G": 0.0,
        "B": 0.0050860983319580555
      },
      "extension": {
        "length": 9019.596546936036,
        "rating": 147.22450971603394
      }
    },
    {
      "class": "Branch",
      "id": "branch_44028_44434_1",
      "ports": {
        "bus1": 44028,
        "bus2": 44434
      },
      "params": {
        "R": 0.006319569423794746,
        "X": 0.02506597898900509,
        "G": 0.0,
        "B": 0.002102392725646496
      },
      "extension": {
        "length": 5260.525089477539,
        "rating": 148.59193563461304
      }
    },
    {
      "class": "Branch",
      "id": "branch_44028_44434_2",
      "ports": {
        "bus1": 44028,
        "bus2": 44434
      },
      "params": {
        "R": 0.006319569423794746,
        "X": 0.02506597898900509,
        "G": 0.0,
        "B": 0.002102392725646496
      },
      "extension": {
        "length": 5260.525089477539,
        "rating": 148.59193563461304
      }
    },
    {
      "class": "Branch",
      "id": "branch_44029_44042_1",
      "ports": {
        "bus1": 44029,
        "bus2": 44042
      },
      "params": {
        "R": 0.023697398602962494,
        "X": 0.11257726699113846,
        "G": 0.0,
        "B": 0.01334738451987505
      },
      "extension": {
        "length": 28529.17144848633,
        "rating": 119.17773485183716
      }
    },
    {
      "class": "Branch",
      "id": "branch_44029_45142_1",
      "ports": {
        "bus1": 44029,
        "bus2": 45142
      },
      "params": {
        "R": 0.012428626418113708,
        "X": 0.040303200483322144,
        "G": 0.0,
        "B": 0.002942908788099885
      },
      "extension": {
        "length": 7720.766663269043,
        "rating": 123.71770143508911
      }
    },
    {
      "class": "Branch",
      "id": "branch_44030_44031_1",
      "ports": {
        "bus1": 44030,
        "bus2": 44031
      },
      "params": {
        "R": 0.00029337499290704727,
        "X": 0.001163344131782651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44030_44040_1",
      "ports": {
        "bus1": 44040,
        "bus2": 44030
      },
      "params": {
        "R": 0.005982855334877968,
        "X": 0.02436738647520542,
        "G": 0.0,
        "B": 0.003570561297237873
      },
      "extension": {
        "length": 7023.2352863159185,
        "rating": 140.0110960006714
      }
    },
    {
      "class": "Branch",
      "id": "branch_44030_44040_2",
      "ports": {
        "bus1": 44040,
        "bus2": 44030
      },
      "params": {
        "R": 0.005982855334877968,
        "X": 0.02436738647520542,
        "G": 0.0,
        "B": 0.003570561297237873
      },
      "extension": {
        "length": 7023.2352863159185,
        "rating": 140.0110960006714
      }
    },
    {
      "class": "Branch",
      "id": "branch_44030_44046_1",
      "ports": {
        "bus1": 44030,
        "bus2": 44046
      },
      "params": {
        "R": 0.006644111592322588,
        "X": 0.03210670128464699,
        "G": 0.0,
        "B": 0.005015694536268711
      },
      "extension": {
        "length": 8858.719855041505,
        "rating": 105.32324314117432
      }
    },
    {
      "class": "Branch",
      "id": "branch_44032_44037_1",
      "ports": {
        "bus1": 44032,
        "bus2": 44037
      },
      "params": {
        "R": 0.015008604153990746,
        "X": 0.05554436519742012,
        "G": 0.0,
        "B": 0.010208365507423878
      },
      "extension": {
        "length": 17319.76486743164,
        "rating": 128.268301486969
      }
    },
    {
      "class": "Branch",
      "id": "branch_44033_44034_1",
      "ports": {
        "bus1": 44033,
        "bus2": 44034
      },
      "params": {
        "R": 0.00022055757290218025,
        "X": 0.0010223413119092584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44033_44173_1",
      "ports": {
        "bus1": 44173,
        "bus2": 44033
      },
      "params": {
        "R": 0.004902527201920748,
        "X": 0.025309443473815918,
        "G": 0.0,
        "B": 0.0014397692866623402
      },
      "extension": {
        "length": 4586.223143463135,
        "rating": 122.2090482711792
      }
    },
    {
      "class": "Branch",
      "id": "branch_44033_45379_1",
      "ports": {
        "bus1": 44033,
        "bus2": 45379
      },
      "params": {
        "R": 0.028157493099570274,
        "X": 0.14505968987941742,
        "G": 0.0,
        "B": 0.0071224672719836235
      },
      "extension": {
        "length": 22776.571185424804,
        "rating": 115.51575660705566
      }
    },
    {
      "class": "Branch",
      "id": "branch_44035_44037_1",
      "ports": {
        "bus1": 44037,
        "bus2": 44035
      },
      "params": {
        "R": 0.009057958610355854,
        "X": 0.03331569954752922,
        "G": 0.0,
        "B": 0.0020990984048694372
      },
      "extension": {
        "length": 6223.823011779786,
        "rating": 113.83484601974487
      }
    },
    {
      "class": "Branch",
      "id": "branch_44035_44173_1",
      "ports": {
        "bus1": 44173,
        "bus2": 44035
      },
      "params": {
        "R": 0.005889456253498793,
        "X": 0.026002608239650726,
        "G": 0.0,
        "B": 0.003031250322237611
      },
      "extension": {
        "length": 5982.377900482178,
        "rating": 158.71537923812866
      }
    },
    {
      "class": "Branch",
      "id": "branch_44035_44173_2",
      "ports": {
        "bus1": 44173,
        "bus2": 44035
      },
      "params": {
        "R": 0.005889456253498793,
        "X": 0.026002608239650726,
        "G": 0.0,
        "B": 0.003031250322237611
      },
      "extension": {
        "length": 5982.377900482178,
        "rating": 158.71537923812866
      }
    },
    {
      "class": "Branch",
      "id": "branch_44035_44173_3",
      "ports": {
        "bus1": 44173,
        "bus2": 44035
      },
      "params": {
        "R": 0.005889456253498793,
        "X": 0.026002608239650726,
        "G": 0.0,
        "B": 0.003031250322237611
      },
      "extension": {
        "length": 5982.377900482178,
        "rating": 158.71537923812866
      }
    },
    {
      "class": "Branch",
      "id": "branch_44036_44037_1",
      "ports": {
        "bus1": 44036,
        "bus2": 44037
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44037_45393_1",
      "ports": {
        "bus1": 44037,
        "bus2": 45393
      },
      "params": {
        "R": 0.008205450139939785,
        "X": 0.039128758013248444,
        "G": 0.0,
        "B": 0.006143311038613319
      },
      "extension": {
        "length": 10893.71945489502,
        "rating": 128.15009355545044
      }
    },
    {
      "class": "Branch",
      "id": "branch_44038_44039_1",
      "ports": {
        "bus1": 44038,
        "bus2": 44039
      },
      "params": {
        "R": 0.00023033516481518745,
        "X": 0.0011178040876984596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44041_44044_1",
      "ports": {
        "bus1": 44041,
        "bus2": 44044
      },
      "params": {
        "R": 0.0014780062483623624,
        "X": 0.058909475803375244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44041_44045_1",
      "ports": {
        "bus1": 44041,
        "bus2": 44045
      },
      "params": {
        "R": 0.00020906204008497298,
        "X": 0.001006290316581726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44041_44135_1",
      "ports": {
        "bus1": 44041,
        "bus2": 44135
      },
      "params": {
        "R": 0.0017238574801012874,
        "X": 0.013923224993050098,
        "G": 0.0,
        "B": 0.06473942846059799
      },
      "extension": {
        "length": 20899.097830810548,
        "rating": 632.4912548065186
      }
    },
    {
      "class": "Branch",
      "id": "branch_44041_44135_2",
      "ports": {
        "bus1": 44041,
        "bus2": 44135
      },
      "params": {
        "R": 0.0017238574801012874,
        "X": 0.013923224993050098,
        "G": 0.0,
        "B": 0.06473942846059799
      },
      "extension": {
        "length": 20899.097830810548,
        "rating": 632.4912548065186
      }
    },
    {
      "class": "Branch",
      "id": "branch_44041_45389_1",
      "ports": {
        "bus1": 44041,
        "bus2": 45389
      },
      "params": {
        "R": 0.002278476022183895,
        "X": 0.01901284232735634,
        "G": 0.0,
        "B": 0.41161680221557617
      },
      "extension": {
        "length": 61590.412125,
        "rating": 644.8375225067139
      }
    },
    {
      "class": "Branch",
      "id": "branch_44041_45389_2",
      "ports": {
        "bus1": 44041,
        "bus2": 45389
      },
      "params": {
        "R": 0.002278476022183895,
        "X": 0.01901284232735634,
        "G": 0.0,
        "B": 0.41161680221557617
      },
      "extension": {
        "length": 61590.412125,
        "rating": 644.8375225067139
      }
    },
    {
      "class": "Branch",
      "id": "branch_44042_44044_1",
      "ports": {
        "bus1": 44042,
        "bus2": 44044
      },
      "params": {
        "R": -7.996649947017431e-05,
        "X": -0.0031872689723968506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44043_44044_1",
      "ports": {
        "bus1": 44043,
        "bus2": 44044
      },
      "params": {
        "R": 0.007364717312157154,
        "X": 0.293538361787796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44046_44047_1",
      "ports": {
        "bus1": 44046,
        "bus2": 44047
      },
      "params": {
        "R": 0.0002463687851559371,
        "X": 0.0010406627552583814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44046_44508_1",
      "ports": {
        "bus1": 44046,
        "bus2": 44508
      },
      "params": {
        "R": 0.00418455433100462,
        "X": 0.015664011240005493,
        "G": 0.0,
        "B": 0.0014629208017140627
      },
      "extension": {
        "length": 3450.4278664855956,
        "rating": 120.86042165756226
      }
    },
    {
      "class": "Branch",
      "id": "branch_44049_44196_1",
      "ports": {
        "bus1": 44049,
        "bus2": 44196
      },
      "params": {
        "R": 0.0007032394059933722,
        "X": 0.003059814451262355,
        "G": 0.0,
        "B": 0.00031310791382566094
      },
      "extension": {
        "length": 680.3390905952454,
        "rating": 148.61489534378052
      }
    },
    {
      "class": "Branch",
      "id": "branch_44049_44196_2",
      "ports": {
        "bus1": 44049,
        "bus2": 44196
      },
      "params": {
        "R": 0.0007032394059933722,
        "X": 0.003059814451262355,
        "G": 0.0,
        "B": 0.00031310791382566094
      },
      "extension": {
        "length": 680.3390905952454,
        "rating": 148.61489534378052
      }
    },
    {
      "class": "Branch",
      "id": "branch_44049_44508_1",
      "ports": {
        "bus1": 44049,
        "bus2": 44508
      },
      "params": {
        "R": 0.003869713516905904,
        "X": 0.01669880375266075,
        "G": 0.0,
        "B": 0.001843382022343576
      },
      "extension": {
        "length": 4108.305640594483,
        "rating": 144.1828489303589
      }
    },
    {
      "class": "Branch",
      "id": "branch_44049_44508_2",
      "ports": {
        "bus1": 44049,
        "bus2": 44508
      },
      "params": {
        "R": 0.003869713516905904,
        "X": 0.01669880375266075,
        "G": 0.0,
        "B": 0.001843382022343576
      },
      "extension": {
        "length": 4108.305640594483,
        "rating": 144.1828489303589
      }
    },
    {
      "class": "Branch",
      "id": "branch_44052_44055_1",
      "ports": {
        "bus1": 44052,
        "bus2": 44055
      },
      "params": {
        "R": 0.010384014807641506,
        "X": 0.053764600306749344,
        "G": 0.0,
        "B": 0.006478937808424234
      },
      "extension": {
        "length": 12957.698192871094,
        "rating": 130.56437969207764
      }
    },
    {
      "class": "Branch",
      "id": "branch_44052_44413_1",
      "ports": {
        "bus1": 44413,
        "bus2": 44052
      },
      "params": {
        "R": 0.0027872167993336916,
        "X": 0.013214720413088799,
        "G": 0.0,
        "B": 0.0020024841651320457
      },
      "extension": {
        "length": 3789.045139526367,
        "rating": 114.28921222686768
      }
    },
    {
      "class": "Branch",
      "id": "branch_44053_44054_1",
      "ports": {
        "bus1": 44053,
        "bus2": 44054
      },
      "params": {
        "R": 0.00020551146008074284,
        "X": 0.0010076147736981511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44053_44057_1",
      "ports": {
        "bus1": 44053,
        "bus2": 44057
      },
      "params": {
        "R": 0.00467178039252758,
        "X": 0.019605880603194237,
        "G": 0.0,
        "B": 0.003355653258040547
      },
