      "extension": {
        "length": 5737.505219329834,
        "rating": 108.17921161651611
      }
    },
    {
      "class": "Branch",
      "id": "branch_44055_44059_1",
      "ports": {
        "bus1": 44055,
        "bus2": 44059
      },
      "params": {
        "R": 0.0053006671369075775,
        "X": 0.019225673750042915,
        "G": 0.0,
        "B": 0.003276608884334564
      },
      "extension": {
        "length": 5404.356019500732,
        "rating": 126.48658752441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_44055_44072_1",
      "ports": {
        "bus1": 44072,
        "bus2": 44055
      },
      "params": {
        "R": 0.006744434591382742,
        "X": 0.03012397326529026,
        "G": 0.0,
        "B": 0.005884564947336912
      },
      "extension": {
        "length": 8631.072122497559,
        "rating": 114.74436521530151
      }
    },
    {
      "class": "Branch",
      "id": "branch_44056_44065_1",
      "ports": {
        "bus1": 44065,
        "bus2": 44056
      },
      "params": {
        "R": 0.010447499342262745,
        "X": 0.04044107720255852,
        "G": 0.0,
        "B": 0.0028454316779971123
      },
      "extension": {
        "length": 7703.614617187501,
        "rating": 134.43323373794556
      }
    },
    {
      "class": "Branch",
      "id": "branch_44056_44517_1",
      "ports": {
        "bus1": 44517,
        "bus2": 44056
      },
      "params": {
        "R": 0.0029796233866363764,
        "X": 0.012766440398991108,
        "G": 0.0,
        "B": 0.0020085915457457304
      },
      "extension": {
        "length": 3496.255162261963,
        "rating": 125.37537813186646
      }
    },
    {
      "class": "Branch",
      "id": "branch_44057_44058_1",
      "ports": {
        "bus1": 44057,
        "bus2": 44058
      },
      "params": {
        "R": 0.00021180436306167394,
        "X": 0.0010878500761464238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44057_44068_1",
      "ports": {
        "bus1": 44057,
        "bus2": 44068
      },
      "params": {
        "R": 0.006286575458943844,
        "X": 0.03021368570625782,
        "G": 0.0,
        "B": 0.0029486401472240686
      },
      "extension": {
        "length": 6810.422066894532,
        "rating": 131.04851245880127
      }
    },
    {
      "class": "Branch",
      "id": "branch_44059_44060_1",
      "ports": {
        "bus1": 44059,
        "bus2": 44060
      },
      "params": {
        "R": 0.00024736003251746297,
        "X": 0.0011436092900112271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44061_44062_1",
      "ports": {
        "bus1": 44062,
        "bus2": 44061
      },
      "params": {
        "R": 0.0008049511816352606,
        "X": 0.03472694382071495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44061_44062_2",
      "ports": {
        "bus1": 44062,
        "bus2": 44061
      },
      "params": {
        "R": 0.0008049511816352606,
        "X": 0.03472694382071495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44061_44062_3",
      "ports": {
        "bus1": 44062,
        "bus2": 44061
      },
      "params": {
        "R": 0.0008049511816352606,
        "X": 0.03472694382071495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44061_44062_4",
      "ports": {
        "bus1": 44062,
        "bus2": 44061
      },
      "params": {
        "R": 0.0008049511816352606,
        "X": 0.03472694382071495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44061_44062_5",
      "ports": {
        "bus1": 44062,
        "bus2": 44061
      },
      "params": {
        "R": 0.0008049511816352606,
        "X": 0.03472694382071495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44061_44063_1",
      "ports": {
        "bus1": 44061,
        "bus2": 44063
      },
      "params": {
        "R": 0.0002483106800355017,
        "X": 0.0010268789483234286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44061_44098_1",
      "ports": {
        "bus1": 44061,
        "bus2": 44098
      },
      "params": {
        "R": 0.0010128588182851672,
        "X": 0.009163645096123219,
        "G": 0.0,
        "B": 0.019582781940698624
      },
      "extension": {
        "length": 10330.99559362793,
        "rating": 640.6138896942139
      }
    },
    {
      "class": "Branch",
      "id": "branch_44061_44528_1",
      "ports": {
        "bus1": 44061,
        "bus2": 44528
      },
      "params": {
        "R": 0.0022555107716470957,
        "X": 0.020854193717241287,
        "G": 0.0,
        "B": 0.10549894720315933
      },
      "extension": {
        "length": 33067.51796777344,
        "rating": 692.3091888427734
      }
    },
    {
      "class": "Branch",
      "id": "branch_44062_44064_1",
      "ports": {
        "bus1": 44062,
        "bus2": 44064
      },
      "params": {
        "R": 0.011992276646196842,
        "X": 0.03727693855762482,
        "G": 0.0,
        "B": 0.0032207821495831013
      },
      "extension": {
        "length": 8456.172821411134,
        "rating": 137.05809116363525
      }
    },
    {
      "class": "Branch",
      "id": "branch_44064_44066_1",
      "ports": {
        "bus1": 44066,
        "bus2": 44064
      },
      "params": {
        "R": 0.005848792381584644,
        "X": 0.025093616917729378,
        "G": 0.0,
        "B": 0.0028973331209272146
      },
      "extension": {
        "length": 6226.224574493408,
        "rating": 122.17819690704346
      }
    },
    {
      "class": "Branch",
      "id": "branch_44065_44066_1",
      "ports": {
        "bus1": 44065,
        "bus2": 44066
      },
      "params": {
        "R": 0.0059893433935940266,
        "X": 0.030405128374695778,
        "G": 0.0,
        "B": 0.003845944302156568
      },
      "extension": {
        "length": 7545.94410168457,
        "rating": 142.40437746047974
      }
    },
    {
      "class": "Branch",
      "id": "branch_44066_44395_1",
      "ports": {
        "bus1": 44395,
        "bus2": 44066
      },
      "params": {
        "R": 0.002689679153263569,
        "X": 0.011862342245876789,
        "G": 0.0,
        "B": 0.001019929419271648
      },
      "extension": {
        "length": 2567.4338041534425,
        "rating": 148.545503616333
      }
    },
    {
      "class": "Branch",
      "id": "branch_44066_44395_2",
      "ports": {
        "bus1": 44395,
        "bus2": 44066
      },
      "params": {
        "R": 0.002689679153263569,
        "X": 0.011862342245876789,
        "G": 0.0,
        "B": 0.001019929419271648
      },
      "extension": {
        "length": 2567.4338041534425,
        "rating": 148.545503616333
      }
    },
    {
      "class": "Branch",
      "id": "branch_44067_44068_1",
      "ports": {
        "bus1": 44067,
        "bus2": 44068
      },
      "params": {
        "R": 0.0002210607926826924,
        "X": 0.0010197415249422193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44068_44305_1",
      "ports": {
        "bus1": 44068,
        "bus2": 44305
      },
      "params": {
        "R": 0.00833087507635355,
        "X": 0.03838420659303665,
        "G": 0.0,
        "B": 0.0033286656253039837
      },
      "extension": {
        "length": 8143.776285095215,
        "rating": 136.7106556892395
      }
    },
    {
      "class": "Branch",
      "id": "branch_44069_44070_1",
      "ports": {
        "bus1": 44069,
        "bus2": 44070
      },
      "params": {
        "R": 0.00027137601864524186,
        "X": 0.0010629197349771857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44070_44517_1",
      "ports": {
        "bus1": 44070,
        "bus2": 44517
      },
      "params": {
        "R": 0.0037501459009945393,
        "X": 0.01842329651117325,
        "G": 0.0,
        "B": 0.001587756210938096
      },
      "extension": {
        "length": 3781.3485511779786,
        "rating": 112.15202808380127
      }
    },
    {
      "class": "Branch",
      "id": "branch_44071_47984_1",
      "ports": {
        "bus1": 47984,
        "bus2": 44071
      },
      "params": {
        "R": 0.003294826252385974,
        "X": 0.014785378240048885,
        "G": 0.0,
        "B": 0.0012404026929289103
      },
      "extension": {
        "length": 3215.5013921813966,
        "rating": 103.83721590042114
      }
    },
    {
      "class": "Branch",
      "id": "branch_44071_47989_1",
      "ports": {
        "bus1": 44071,
        "bus2": 47989
      },
      "params": {
        "R": 0.003952779807150364,
        "X": 0.01948598399758339,
        "G": 0.0,
        "B": 0.0021927552297711372
      },
      "extension": {
        "length": 4543.07827697754,
        "rating": 83.5375428199768
      }
    },
    {
      "class": "Branch",
      "id": "branch_44073_47989_1",
      "ports": {
        "bus1": 44073,
        "bus2": 47989
      },
      "params": {
        "R": 0.018140198662877083,
        "X": 0.06954579800367355,
        "G": 0.0,
        "B": 0.01456158794462681
      },
      "extension": {
        "length": 23054.90996337891,
        "rating": 124.72556829452515
      }
    },
    {
      "class": "Branch",
      "id": "branch_44074_44075_1",
      "ports": {
        "bus1": 44074,
        "bus2": 44075
      },
      "params": {
        "R": 0.0023323213681578636,
        "X": 0.062198031693696976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44074_44076_1",
      "ports": {
        "bus1": 44074,
        "bus2": 44076
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44077_44078_1",
      "ports": {
        "bus1": 44077,
        "bus2": 44078
      },
      "params": {
        "R": 0.002090983558446169,
        "X": 0.05250377580523491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837156,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837155,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44077_44079_1",
      "ports": {
        "bus1": 44077,
        "bus2": 44079
      },
      "params": {
        "R": 0.00026806615642271936,
        "X": 0.001139474450610578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44080_44081_1",
      "ports": {
        "bus1": 44080,
        "bus2": 44081
      },
      "params": {
        "R": 0.006306249648332596,
        "X": 0.1984916627407074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44080_44082_1",
      "ports": {
        "bus1": 44080,
        "bus2": 44082
      },
      "params": {
        "R": 0.0375869944691658,
        "X": 1.011489987373352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44080_44083_1",
      "ports": {
        "bus1": 44080,
        "bus2": 44083
      },
      "params": {
        "R": 0.8301473259925842,
        "X": 22.426952362060547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44080_44084_1",
      "ports": {
        "bus1": 44080,
        "bus2": 44084
      },
      "params": {
        "R": 0.0002991757064592093,
        "X": 0.0011686866637319326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44080_44085_1",
      "ports": {
        "bus1": 44080,
        "bus2": 44085
      },
      "params": {
        "R": 0.00024195837613660842,
        "X": 0.00100021215621382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44086_44087_1",
      "ports": {
        "bus1": 44086,
        "bus2": 44087
      },
      "params": {
        "R": 0.0019879767205566168,
        "X": 0.055449556559324265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44086_44088_1",
      "ports": {
        "bus1": 44086,
        "bus2": 44088
      },
      "params": {
        "R": 0.0002656610158737749,
        "X": 0.0010540675139054656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44089_44092_1",
      "ports": {
        "bus1": 44089,
        "bus2": 44092
      },
      "params": {
        "R": 0.00013412325643002987,
        "X": 0.0036841481924057007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44089_44093_1",
      "ports": {
        "bus1": 44089,
        "bus2": 44093
      },
      "params": {
        "R": 0.0002831608580891043,
        "X": 0.001029462437145412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44089_44094_1",
      "ports": {
        "bus1": 44089,
        "bus2": 44094
      },
      "params": {
        "R": 0.0002650647656992078,
        "X": 0.001048294361680746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44090_44092_1",
      "ports": {
        "bus1": 44090,
        "bus2": 44092
      },
      "params": {
        "R": 0.002489848993718624,
        "X": 0.06839215010404587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44091_44092_1",
      "ports": {
        "bus1": 44091,
        "bus2": 44092
      },
      "params": {
        "R": 0.002489848993718624,
        "X": 0.06839215010404587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44095_44096_1",
      "ports": {
        "bus1": 44095,
        "bus2": 44096
      },
      "params": {
        "R": 0.0010045552626252174,
        "X": 0.053318895399570465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 245.81250548362732,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44095_44097_1",
      "ports": {
        "bus1": 44095,
        "bus2": 44097
      },
      "params": {
        "R": 0.0013194497441872954,
        "X": 0.0595761314034462,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 247.25001096725464,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44095_44098_1",
      "ports": {
        "bus1": 44095,
        "bus2": 44098
      },
      "params": {
        "R": 0.00024922500597313046,
        "X": 0.0010889427503570914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44095_44099_1",
      "ports": {
        "bus1": 44095,
        "bus2": 44099
      },
      "params": {
        "R": 0.0002483614953234792,
        "X": 0.001163908396847546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44098_44397_1",
      "ports": {
        "bus1": 44098,
        "bus2": 44397
      },
      "params": {
        "R": 0.0007698262925259769,
        "X": 0.0068381731398403645,
        "G": 0.0,
        "B": 0.015904659405350685
      },
      "extension": {
        "length": 6747.113512573243,
        "rating": 631.4073085784912
      }
    },
    {
      "class": "Branch",
      "id": "branch_44100_44103_1",
      "ports": {
        "bus1": 44100,
        "bus2": 44103
      },
      "params": {
        "R": -0.00016175734344869852,
        "X": -0.004275701940059662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44100_44104_1",
      "ports": {
        "bus1": 44100,
        "bus2": 44104
      },
      "params": {
        "R": 0.0002414748159935698,
        "X": 0.001146712456829846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44100_54072_1",
      "ports": {
        "bus1": 44100,
        "bus2": 54072
      },
      "params": {
        "R": 0.00565747544169426,
        "X": 0.030300254002213478,
        "G": 0.0,
        "B": 0.0027411701157689095
      },
      "extension": {
        "length": 6937.148145629883,
        "rating": 136.77517175674438
      }
    },
    {
      "class": "Branch",
      "id": "branch_44101_44103_1",
      "ports": {
        "bus1": 44101,
        "bus2": 44103
      },
      "params": {
        "R": 0.0018893389496952295,
        "X": 0.04994052276015282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44102_44103_1",
      "ports": {
        "bus1": 44102,
        "bus2": 44103
      },
      "params": {
        "R": 0.0018893389496952295,
        "X": 0.04994052276015282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44105_44108_1",
      "ports": {
        "bus1": 44105,
        "bus2": 44108
      },
      "params": {
        "R": -0.0001707084011286497,
        "X": -0.0049187541007995605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44105_44109_1",
      "ports": {
        "bus1": 44105,
        "bus2": 44109
      },
      "params": {
        "R": 0.0002859273517969996,
        "X": 0.0011383037781342864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44106_44108_1",
      "ports": {
        "bus1": 44106,
        "bus2": 44108
      },
      "params": {
        "R": 0.0023624415043741465,
        "X": 0.06807095557451248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44107_44108_1",
      "ports": {
        "bus1": 44107,
        "bus2": 44108
      },
      "params": {
        "R": 0.0023624415043741465,
        "X": 0.06807095557451248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44110_44111_1",
      "ports": {
        "bus1": 44110,
        "bus2": 44111
      },
      "params": {
        "R": 0.00025779494899325073,
        "X": 0.011201978661119938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44110_44112_1",
      "ports": {
        "bus1": 44110,
        "bus2": 44112
      },
      "params": {
        "R": 0.0003044800541829318,
        "X": 0.01301379594951868,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44110_44113_1",
      "ports": {
        "bus1": 44110,
        "bus2": 44113
      },
      "params": {
        "R": 0.00026887806598097086,
        "X": 0.001168654765933752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44110_44114_1",
      "ports": {
        "bus1": 44110,
        "bus2": 44114
      },
      "params": {
        "R": 0.0002902952255681157,
        "X": 0.0010597006184980273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44114_44135_1",
      "ports": {
        "bus1": 44114,
        "bus2": 44135
      },
      "params": {
        "R": 0.0002615281555335969,
        "X": 0.001963690621778369,
        "G": 0.0,
        "B": 0.015362570993602276
      },
      "extension": {
        "length": 3831.3477899780273,
        "rating": 622.0617771148682
      }
    },
    {
      "class": "Branch",
      "id": "branch_44114_44301_1",
      "ports": {
        "bus1": 44114,
        "bus2": 44301
      },
      "params": {
        "R": 0.001814969233237207,
        "X": 0.018034126609563828,
        "G": 0.0,
        "B": 0.35635679960250854
      },
      "extension": {
        "length": 58419.94722802735,
        "rating": 774.8813152313232
      }
    },
    {
      "class": "Branch",
      "id": "branch_44114_44301_2",
      "ports": {
        "bus1": 44114,
        "bus2": 44301
      },
      "params": {
        "R": 0.001814969233237207,
        "X": 0.018034126609563828,
        "G": 0.0,
        "B": 0.35635679960250854
      },
      "extension": {
        "length": 58419.94722802735,
        "rating": 774.8813152313232
      }
    },
    {
      "class": "Branch",
      "id": "branch_44114_44301_3",
      "ports": {
        "bus1": 44114,
        "bus2": 44301
      },
      "params": {
        "R": 0.001814969233237207,
        "X": 0.018034126609563828,
        "G": 0.0,
        "B": 0.35635679960250854
      },
      "extension": {
        "length": 58419.94722802735,
        "rating": 774.8813152313232
      }
    },
    {
      "class": "Branch",
      "id": "branch_44114_44574_1",
      "ports": {
        "bus1": 44574,
        "bus2": 44114
      },
      "params": {
        "R": 0.00026713593979366124,
        "X": 0.0026931087486445904,
        "G": 0.0,
        "B": 0.00809177290648222
      },
      "extension": {
        "length": 3381.1700822753905,
        "rating": 675.5231380462646
      }
    },
    {
      "class": "Branch",
      "id": "branch_44114_44574_2",
      "ports": {
        "bus1": 44574,
        "bus2": 44114
      },
      "params": {
        "R": 0.00026713593979366124,
        "X": 0.0026931087486445904,
        "G": 0.0,
        "B": 0.00809177290648222
      },
      "extension": {
        "length": 3381.1700822753905,
        "rating": 675.5231380462646
      }
    },
    {
      "class": "Branch",
      "id": "branch_44115_44119_1",
      "ports": {
        "bus1": 44115,
        "bus2": 44119
      },
      "params": {
        "R": 0.000647708831820637,
        "X": 0.039932429790496826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44115_44120_1",
      "ports": {
        "bus1": 44115,
        "bus2": 44120
      },
      "params": {
        "R": 0.00021304683468770236,
        "X": 0.01593681052327156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44115_44121_1",
      "ports": {
        "bus1": 44115,
        "bus2": 44121
      },
      "params": {
        "R": 0.00028197740903124213,
        "X": 0.018245384097099304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44115_44122_1",
      "ports": {
        "bus1": 44115,
        "bus2": 44122
      },
      "params": {
        "R": 0.00016976159531623125,
        "X": 0.01427109818905592,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44115_44123_1",
      "ports": {
        "bus1": 44115,
        "bus2": 44123
      },
      "params": {
        "R": 0.00022600918600801378,
        "X": 0.014504999853670597,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44115_44124_1",
      "ports": {
        "bus1": 44115,
        "bus2": 44124
      },
      "params": {
        "R": 0.0002548254851717502,
        "X": 0.0011976175010204315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44116_44117_1",
      "ports": {
        "bus1": 44117,
        "bus2": 44116
      },
      "params": {
        "R": 0.0018032753141596913,
        "X": 0.058166828006505966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44116_44117_2",
      "ports": {
        "bus1": 44117,
        "bus2": 44116
      },
      "params": {
        "R": 0.0018032753141596913,
        "X": 0.058166828006505966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44116_44117_3",
      "ports": {
        "bus1": 44117,
        "bus2": 44116
      },
      "params": {
        "R": 0.0018032753141596913,
        "X": 0.058166828006505966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44116_44117_4",
      "ports": {
        "bus1": 44117,
        "bus2": 44116
      },
      "params": {
        "R": 0.0018032753141596913,
        "X": 0.058166828006505966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44116_44117_5",
      "ports": {
        "bus1": 44117,
        "bus2": 44116
      },
      "params": {
        "R": 0.0018032753141596913,
        "X": 0.058166828006505966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44116_44119_1",
      "ports": {
        "bus1": 44116,
        "bus2": 44119
      },
      "params": {
        "R": -0.0003390339552424848,
        "X": -0.02090206742286682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44116_44125_1",
      "ports": {
        "bus1": 44116,
        "bus2": 44125
      },
      "params": {
        "R": 0.00020082078117411584,
        "X": 0.0011063956189900637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44118_44119_1",
      "ports": {
        "bus1": 44118,
        "bus2": 44119
      },
      "params": {
        "R": 0.001473067793995142,
        "X": 0.09081730246543884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44124_44378_1",
      "ports": {
        "bus1": 44124,
        "bus2": 44378
      },
      "params": {
        "R": 0.00010058942280011252,
        "X": 0.0019321865402162075,
        "G": 0.0,
        "B": 0.21726788580417633
      },
      "extension": {
        "length": 14353.787721313476,
        "rating": 2607.8857421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_44126_44127_1",
      "ports": {
        "bus1": 44126,
        "bus2": 44127
      },
      "params": {
        "R": 0.00021204203949309886,
        "X": 0.0010728862835094333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44127_44183_1",
      "ports": {
        "bus1": 44183,
        "bus2": 44127
      },
      "params": {
        "R": 0.003201274201273918,
        "X": 0.015423184260725975,
        "G": 0.0,
        "B": 0.0009020828874781728
      },
      "extension": {
        "length": 2708.211077545166,
        "rating": 131.4175844192505
      }
    },
    {
      "class": "Branch",
      "id": "branch_44128_44129_1",
      "ports": {
        "bus1": 44128,
        "bus2": 44129
      },
      "params": {
        "R": 0.003942578099668026,
        "X": 0.11978616565465927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44128_44130_1",
      "ports": {
        "bus1": 44128,
        "bus2": 44130
      },
      "params": {
        "R": 0.004251762758940458,
        "X": 0.11942935734987259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44128_44131_1",
      "ports": {
        "bus1": 44128,
        "bus2": 44131
      },
      "params": {
        "R": 0.0002125711034750566,
        "X": 0.0011909982422366738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44128_44132_1",
      "ports": {
        "bus1": 44128,
        "bus2": 44132
      },
      "params": {
        "R": 0.0002937900135293603,
        "X": 0.0010676911333575845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44133_44134_1",
      "ports": {
        "bus1": 44133,
        "bus2": 44134
      },
      "params": {
        "R": 0.0005463769193738699,
        "X": 0.026178499683737755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44133_44135_1",
      "ports": {
        "bus1": 44133,
        "bus2": 44135
      },
      "params": {
        "R": 0.00023459061048924923,
        "X": 0.0010075417812913656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44135_44387_1",
      "ports": {
        "bus1": 44135,
        "bus2": 44387
      },
      "params": {
        "R": 0.0009806458838284016,
        "X": 0.009768550284206867,
        "G": 0.0,
        "B": 0.029362691566348076
      },
      "extension": {
        "length": 11927.94769885254,
        "rating": 540.3584480285645
      }
    },
    {
      "class": "Branch",
      "id": "branch_44136_44139_1",
      "ports": {
        "bus1": 44136,
        "bus2": 44139
      },
      "params": {
        "R": -0.0001401782501488924,
        "X": -0.00429917499423027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44136_44140_1",
      "ports": {
        "bus1": 44136,
        "bus2": 44140
      },
      "params": {
        "R": 0.00022249789617490023,
        "X": 0.0011685952777042985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44136_44141_1",
      "ports": {
        "bus1": 44136,
        "bus2": 44141
      },
      "params": {
        "R": 0.00021928313071839511,
        "X": 0.0010536877671256661,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44137_44139_1",
      "ports": {
        "bus1": 44137,
        "bus2": 44139
      },
      "params": {
        "R": 0.002148800529539585,
        "X": 0.0659022405743599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44138_44139_1",
      "ports": {
        "bus1": 44138,
        "bus2": 44139
      },
      "params": {
        "R": 0.002148800529539585,
        "X": 0.0659022405743599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44142_44143_1",
      "ports": {
        "bus1": 44142,
        "bus2": 44143
      },
      "params": {
        "R": 0.0028895081486552954,
        "X": 0.08145198225975037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44142_44144_1",
      "ports": {
        "bus1": 44142,
        "bus2": 44144
      },
      "params": {
        "R": 0.00025628000730648637,
        "X": 0.001001638825982809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44142_44145_1",
      "ports": {
        "bus1": 44142,
        "bus2": 44145
      },
      "params": {
        "R": 0.0002157534472644329,
        "X": 0.0010791340610012412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44146_44147_1",
      "ports": {
        "bus1": 44147,
        "bus2": 44146
      },
      "params": {
        "R": 0.00019456072186585516,
        "X": 0.01474720612168312,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44146_44148_1",
      "ports": {
        "bus1": 44146,
        "bus2": 44148
      },
      "params": {
        "R": 0.00021310678857844323,
        "X": 0.01351100392639637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44146_44149_1",
      "ports": {
        "bus1": 44146,
        "bus2": 44149
      },
      "params": {
        "R": 0.00020904859411530197,
        "X": 0.014992108568549156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44146_44150_1",
      "ports": {
        "bus1": 44146,
        "bus2": 44150
      },
      "params": {
        "R": 0.0001164130080724135,
        "X": 0.008812014944851398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44146_44151_1",
      "ports": {
        "bus1": 44146,
        "bus2": 44151
      },
      "params": {
        "R": 0.00022951231221668422,
        "X": 0.01667412742972374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44146_44152_1",
      "ports": {
        "bus1": 44146,
        "bus2": 44152
      },
      "params": {
        "R": 0.00036818705848418176,
        "X": 0.02152308262884617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44146_44153_1",
      "ports": {
        "bus1": 44146,
        "bus2": 44153
      },
      "params": {
        "R": 0.00013724496238864958,
        "X": 0.011163857765495777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44146_44154_1",
      "ports": {
        "bus1": 44146,
        "bus2": 44154
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44146_44155_1",
      "ports": {
        "bus1": 44146,
        "bus2": 44155
      },
      "params": {
        "R": 0.0002460014366079122,
        "X": 0.0011608253698796034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44147_44514_1",
      "ports": {
        "bus1": 44147,
        "bus2": 44514
      },
      "params": {
        "R": 0.0022121293004602194,
        "X": 0.018608814105391502,
        "G": 0.0,
        "B": 0.1143491193652153
      },
      "extension": {
        "length": 31874.00998095703,
        "rating": 676.0680675506592
      }
    },
    {
      "class": "Branch",
      "id": "branch_44147_44514_2",
      "ports": {
        "bus1": 44147,
        "bus2": 44514
      },
      "params": {
        "R": 0.0022121293004602194,
        "X": 0.018608814105391502,
        "G": 0.0,
        "B": 0.1143491193652153
      },
      "extension": {
        "length": 31874.00998095703,
        "rating": 676.0680675506592
      }
    },
    {
      "class": "Branch",
      "id": "branch_44147_47093_1",
      "ports": {
        "bus1": 44147,
        "bus2": 47093
      },
      "params": {
        "R": 0.011592915281653404,
        "X": 0.11364182084798813,
        "G": 0.0,
        "B": 0.30256208777427673
      },
      "extension": {
        "length": 128480.9208310547,
        "rating": 425.41637420654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_44155_44156_1",
      "ports": {
        "bus1": 44156,
        "bus2": 44155
      },
      "params": {
        "R": 0.000174151427927427,
        "X": 0.0027887679170817137,
        "G": 0.0,
        "B": 0.4500664472579956
      },
      "extension": {
        "length": 24179.58722131348,
        "rating": 2365.104866027832
      }
    },
    {
      "class": "Branch",
      "id": "branch_44155_44533_1",
      "ports": {
        "bus1": 44533,
        "bus2": 44155
      },
      "params": {
        "R": 0.0002527589676901698,
        "X": 0.004348310176283121,
        "G": 0.0,
        "B": 0.5082577466964722
      },
      "extension": {
        "length": 34325.695867675786,
        "rating": 2122.817611694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_44155_44553_1",
      "ports": {
        "bus1": 44155,
        "bus2": 44553
      },
      "params": {
        "R": 0.00029920157976448536,
        "X": 0.005979861132800579,
        "G": 0.0,
        "B": 0.6986110806465149
      },
      "extension": {
        "length": 46493.61259350586,
        "rating": 2860.7433319091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_44155_54812_1",
      "ports": {
        "bus1": 44155,
        "bus2": 54812
      },
      "params": {
        "R": 0.0005074194050393999,
        "X": 0.009801705367863178,
        "G": 0.0,
        "B": 1.0870743989944458
      },
      "extension": {
        "length": 74835.26339501953,
        "rating": 2964.3335342407227
      }
    },
    {
      "class": "Branch",
      "id": "branch_44156_44157_1",
      "ports": {
        "bus1": 44157,
        "bus2": 44156
      },
      "params": {
        "R": 0.00018484028987586498,
        "X": 0.013828583061695099,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44156_44161_1",
      "ports": {
        "bus1": 44156,
        "bus2": 44161
      },
      "params": {
        "R": 0.0002496916276868433,
        "X": 0.018694652244448662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9812499880790712,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 490.6249940395356,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44157_44160_1",
      "ports": {
        "bus1": 44157,
        "bus2": 44160
      },
      "params": {
        "R": 0.0021851910278201103,
        "X": 0.08109501004219055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44157_44162_1",
      "ports": {
        "bus1": 44157,
        "bus2": 44162
      },
      "params": {
        "R": 0.00021106557687744498,
        "X": 0.0010797594441100955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44157_44163_1",
      "ports": {
        "bus1": 44157,
        "bus2": 44163
      },
      "params": {
        "R": 0.000280215113889426,
        "X": 0.001169966533780098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44158_44160_1",
      "ports": {
        "bus1": 44158,
        "bus2": 44160
      },
      "params": {
        "R": -0.0008483049459755421,
        "X": -0.03148159757256508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44159_44160_1",
      "ports": {
        "bus1": 44159,
        "bus2": 44160
      },
      "params": {
        "R": 0.0062275659292936325,
        "X": 0.2311122715473175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44163_44514_1",
      "ports": {
        "bus1": 44163,
        "bus2": 44514
      },
      "params": {
        "R": 0.0037747547030448914,
        "X": 0.026035979390144348,
        "G": 0.0,
        "B": 0.16803491115570068
      },
      "extension": {
        "length": 47267.32787841797,
        "rating": 613.0090713500977
      }
    },
    {
      "class": "Branch",
      "id": "branch_44164_44165_1",
      "ports": {
        "bus1": 44165,
        "bus2": 44164
      },
      "params": {
        "R": 0.00025136524345725775,
        "X": 0.018405651673674583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44164_44168_1",
      "ports": {
        "bus1": 44164,
        "bus2": 44168
      },
      "params": {
        "R": 8.674964919919148e-05,
        "X": 0.0056482176296412945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44164_44169_1",
      "ports": {
        "bus1": 44164,
        "bus2": 44169
      },
      "params": {
        "R": 0.0001055333050317131,
        "X": 0.009121377021074295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44164_54605_1",
      "ports": {
        "bus1": 44164,
        "bus2": 54605
      },
      "params": {
        "R": 0.00017768390534911305,
        "X": 0.002964572049677372,
        "G": 0.0,
        "B": 0.3952380120754242
      },
      "extension": {
        "length": 21256.67014453125,
        "rating": 2284.220314025879
      }
    },
    {
      "class": "Branch",
      "id": "branch_44164_54812_1",
      "ports": {
        "bus1": 54812,
        "bus2": 44164
      },
      "params": {
        "R": 0.00012343816342763603,
        "X": 0.0023232554085552692,
        "G": 0.0,
        "B": 0.2863471806049347
      },
      "extension": {
        "length": 17158.70860510254,
        "rating": 3182.8125
      }
    },
    {
      "class": "Branch",
      "id": "branch_44164_54888_1",
      "ports": {
        "bus1": 44164,
        "bus2": 54888
      },
      "params": {
        "R": 0.00042275950545445085,
        "X": 0.006436910014599562,
        "G": 0.0,
        "B": 0.8805144429206848
      },
      "extension": {
        "length": 48512.15310498047,
        "rating": 2194.850730895996
      }
    },
    {
      "class": "Branch",
      "id": "branch_44165_44166_1",
      "ports": {
        "bus1": 44166,
        "bus2": 44165
      },
      "params": {
        "R": 0.0009744550916366279,
        "X": 0.04478347301483154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44165_44170_1",
      "ports": {
        "bus1": 44165,
        "bus2": 44170
      },
      "params": {
        "R": 0.0002716092858463526,
        "X": 0.0010055787861347198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44166_44167_1",
      "ports": {
        "bus1": 44167,
        "bus2": 44166
      },
      "params": {
        "R": 0.005466791335493326,
        "X": 0.1823025345802307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44166_44171_1",
      "ports": {
        "bus1": 44166,
        "bus2": 44171
      },
      "params": {
        "R": 0.000230905890930444,
        "X": 0.0010390751995146275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44167_44222_1",
      "ports": {
        "bus1": 44167,
        "bus2": 44222
      },
      "params": {
        "R": 0.003612582804635167,
        "X": 0.018991241231560707,
        "G": 0.0,
        "B": 0.0022537987679243088
      },
      "extension": {
        "length": 4776.6583567199705,
        "rating": 161.551034450531
      }
    },
    {
      "class": "Branch",
      "id": "branch_44170_44223_1",
      "ports": {
        "bus1": 44170,
        "bus2": 44223
      },
      "params": {
        "R": 0.0004533944884315133,
        "X": 0.004744249861687422,
        "G": 0.0,
        "B": 0.012480944395065308
      },
      "extension": {
        "length": 5263.319558441162,
        "rating": 554.6934127807617
      }
    },
    {
      "class": "Branch",
      "id": "branch_44171_54144_1",
      "ports": {
        "bus1": 54144,
        "bus2": 44171
      },
      "params": {
        "R": 0.0009664417011663318,
        "X": 0.006105971056967974,
        "G": 0.0,
        "B": 0.006395174656063318
      },
      "extension": {
        "length": 4730.835281616211,
        "rating": 248.1745719909668
      }
    },
    {
      "class": "Branch",
      "id": "branch_44172_44173_1",
      "ports": {
        "bus1": 44173,
        "bus2": 44172
      },
      "params": {
        "R": 0.000762445037253201,
        "X": 0.04057277739048004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44172_44173_2",
      "ports": {
        "bus1": 44173,
        "bus2": 44172
      },
      "params": {
        "R": 0.000762445037253201,
        "X": 0.04057277739048004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44172_44173_3",
      "ports": {
        "bus1": 44173,
        "bus2": 44172
      },
      "params": {
        "R": 0.000762445037253201,
        "X": 0.04057277739048004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44172_44174_1",
      "ports": {
        "bus1": 44172,
        "bus2": 44174
      },
      "params": {
        "R": 0.0008808178245089948,
        "X": 0.049946222454309464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637265,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44172_44175_1",
      "ports": {
        "bus1": 44172,
        "bus2": 44175
      },
      "params": {
        "R": 0.0009482598979957402,
        "X": 0.042940374463796616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 227.12500274181366,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44172_44176_1",
      "ports": {
        "bus1": 44172,
        "bus2": 44176
      },
      "params": {
        "R": 0.001156266895122826,
        "X": 0.05139213055372238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637265,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44172_44177_1",
      "ports": {
        "bus1": 44172,
        "bus2": 44177
      },
      "params": {
        "R": 0.0013693174114450812,
        "X": 0.044504690915346146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637265,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44172_44178_1",
      "ports": {
        "bus1": 44172,
        "bus2": 44178
      },
      "params": {
        "R": 0.0016503032529726624,
        "X": 0.0673125684261322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637268,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44172_44179_1",
      "ports": {
        "bus1": 44172,
        "bus2": 44179
      },
      "params": {
        "R": 0.0016245711594820023,
        "X": 0.06868003308773041,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44172_44180_1",
      "ports": {
        "bus1": 44172,
        "bus2": 44180
      },
      "params": {
        "R": 0.0002960611309390515,
        "X": 0.001073207939043641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44172_44181_1",
      "ports": {
        "bus1": 44172,
        "bus2": 44181
      },
      "params": {
        "R": 0.00026859549689106643,
        "X": 0.0010924515081569552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44180_44444_1",
      "ports": {
        "bus1": 44180,
        "bus2": 44444
      },
      "params": {
        "R": 0.0012999912723898888,
        "X": 0.012474882416427135,
        "G": 0.0,
        "B": 0.06615956127643585
      },
      "extension": {
        "length": 19524.88980395508,
        "rating": 616.7294025421143
      }
    },
    {
      "class": "Branch",
      "id": "branch_44182_44183_1",
      "ports": {
        "bus1": 44182,
        "bus2": 44183
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44184_44185_1",
      "ports": {
        "bus1": 44184,
        "bus2": 44185
      },
      "params": {
        "R": 0.0021296099293977022,
        "X": 0.06086083501577377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44184_44186_1",
      "ports": {
        "bus1": 44184,
        "bus2": 44186
      },
      "params": {
        "R": 0.001981728710234165,
        "X": 0.05003460869193077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44184_44187_1",
      "ports": {
        "bus1": 44184,
        "bus2": 44187
      },
      "params": {
        "R": 0.00022413142141886055,
        "X": 0.001079573412425816,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44184_44188_1",
      "ports": {
        "bus1": 44184,
        "bus2": 44188
      },
      "params": {
        "R": 0.0002529766643419862,
        "X": 0.0011498722014948726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44187_45427_1",
      "ports": {
        "bus1": 45427,
        "bus2": 44187
      },
      "params": {
        "R": 0.008558351546525955,
        "X": 0.035893768072128296,
        "G": 0.0,
        "B": 0.003470801282674074
      },
      "extension": {
        "length": 8208.709414672852,
        "rating": 139.49419260025024
      }
    },
    {
      "class": "Branch",
      "id": "branch_44189_44190_1",
      "ports": {
        "bus1": 44190,
        "bus2": 44189
      },
      "params": {
        "R": 0.00033268440165556967,
        "X": 0.01919369585812092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44189_44192_1",
      "ports": {
        "bus1": 44189,
        "bus2": 44192
      },
      "params": {
        "R": 0.00037151257856749,
        "X": 0.024094538763165474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_44189_44193_1",
      "ports": {
        "bus1": 44189,
        "bus2": 44193
      },
      "params": {
        "R": 0.00026415541651658714,
        "X": 0.0011866347631439567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44189_44194_1",
      "ports": {
        "bus1": 44189,
        "bus2": 44194
      },
      "params": {
        "R": 0.00027367938309907913,
        "X": 0.0011118703987449408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44190_44191_1",
      "ports": {
        "bus1": 44191,
        "bus2": 44190
      },
      "params": {
        "R": 0.001491028000600636,
        "X": 0.07216121256351471,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44190_47331_1",
      "ports": {
        "bus1": 47331,
        "bus2": 44190
      },
      "params": {
        "R": 0.003436026629060507,
        "X": 0.02868833765387535,
        "G": 0.0,
        "B": 0.08415070176124573
      },
      "extension": {
        "length": 36339.97580200195,
        "rating": 571.5452194213867
      }
    },
    {
      "class": "Branch",
      "id": "branch_44191_47334_1",
      "ports": {
        "bus1": 47334,
        "bus2": 44191
      },
      "params": {
        "R": 0.018491219729185104,
        "X": 0.0766250342130661,
        "G": 0.0,
        "B": 0.008620111271739006
      },
      "extension": {
        "length": 17687.73998803711,
        "rating": 119.79178190231323
      }
    },
    {
      "class": "Branch",
      "id": "branch_44191_47542_1",
      "ports": {
        "bus1": 44191,
        "bus2": 47542
      },
      "params": {
        "R": 0.03391667827963829,
        "X": 0.16667985916137695,
        "G": 0.0,
        "B": 0.014025735668838024
      },
      "extension": {
        "length": 34771.69971386719,
        "rating": 125.07791519165039
      }
    },
    {
      "class": "Branch",
      "id": "branch_44191_47548_1",
      "ports": {
        "bus1": 44191,
        "bus2": 47548
      },
      "params": {
        "R": 0.018659373745322227,
        "X": 0.07811649143695831,
        "G": 0.0,
        "B": 0.005614391528069973
      },
      "extension": {
        "length": 14587.229286254884,
        "rating": 133.1061840057373
      }
    },
    {
      "class": "Branch",
      "id": "branch_44193_48528_1",
      "ports": {
        "bus1": 48528,
        "bus2": 44193
      },
      "params": {
        "R": 0.0006602484500035644,
        "X": 0.010477069765329361,
        "G": 0.0,
        "B": 1.2006759643554688
      },
      "extension": {
        "length": 75003.642140625,
        "rating": 2695.111083984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_44193_54812_1",
      "ports": {
        "bus1": 44193,
        "bus2": 54812
      },
      "params": {
        "R": 0.0006493259570561349,
        "X": 0.011384833604097366,
        "G": 0.0,
        "B": 1.3657236099243164
      },
      "extension": {
        "length": 92018.25698291016,
        "rating": 2822.4105834960938
      }
    },
    {
      "class": "Branch",
      "id": "branch_44195_44198_1",
      "ports": {
        "bus1": 44195,
        "bus2": 44198
      },
      "params": {
        "R": 0.001005037222057581,
        "X": 0.051699765026569366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44195_44199_1",
      "ports": {
        "bus1": 44195,
        "bus2": 44199
      },
      "params": {
        "R": 0.0003253004979342222,
        "X": 0.013318810611963272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44195_44200_1",
      "ports": {
        "bus1": 44195,
        "bus2": 44200
      },
      "params": {
        "R": 0.00029743468621745706,
        "X": 0.0011490959441289306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44195_44201_1",
      "ports": {
        "bus1": 44195,
        "bus2": 44201
      },
      "params": {
        "R": 0.0002523871080484241,
        "X": 0.0010350317461416125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44196_44198_1",
      "ports": {
        "bus1": 44196,
        "bus2": 44198
      },
      "params": {
        "R": 0.0002905740402638912,
        "X": 0.014947332441806793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44197_44198_1",
      "ports": {
        "bus1": 44197,
        "bus2": 44198
      },
      "params": {
        "R": 0.0075431396253407,
        "X": 0.38802406191825867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44200_44284_1",
      "ports": {
        "bus1": 44200,
        "bus2": 44284
      },
      "params": {
        "R": 0.0018651899881660938,
        "X": 0.01699145697057247,
        "G": 0.0,
        "B": 0.15049928426742554
      },
      "extension": {
        "length": 35638.78241601562,
        "rating": 653.0550956726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_44200_44284_2",
      "ports": {
        "bus1": 44200,
        "bus2": 44284
      },
      "params": {
        "R": 0.0018651899881660938,
        "X": 0.01699145697057247,
        "G": 0.0,
        "B": 0.15049928426742554
      },
      "extension": {
        "length": 35638.78241601562,
        "rating": 653.0550956726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_44200_44574_1",
      "ports": {
        "bus1": 44200,
        "bus2": 44574
      },
      "params": {
        "R": 0.0017503498820587993,
        "X": 0.016211291775107384,
        "G": 0.0,
        "B": 0.04879046231508255
      },
      "extension": {
        "length": 20396.137926269534,
        "rating": 645.2332496643066
      }
    },
    {
      "class": "Branch",
      "id": "branch_44200_44574_2",
      "ports": {
        "bus1": 44200,
        "bus2": 44574
      },
      "params": {
        "R": 0.0017503498820587993,
        "X": 0.016211291775107384,
        "G": 0.0,
        "B": 0.04879046231508255
      },
      "extension": {
        "length": 20396.137926269534,
        "rating": 645.2332496643066
      }
    },
    {
      "class": "Branch",
      "id": "branch_44202_44203_1",
      "ports": {
        "bus1": 44203,
        "bus2": 44202
      },
      "params": {
        "R": 0.00019641622202470899,
        "X": 0.012181481346487999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44202_44204_1",
      "ports": {
        "bus1": 44202,
        "bus2": 44204
      },
      "params": {
        "R": 0.0001229893387062475,
        "X": 0.008671783842146397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44202_44205_1",
      "ports": {
        "bus1": 44202,
        "bus2": 44205
      },
      "params": {
        "R": 0.0002504400326870382,
        "X": 0.017255863174796104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 528.124988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44202_44206_1",
      "ports": {
        "bus1": 44202,
        "bus2": 44206
      },
      "params": {
        "R": 0.0002611973031889647,
        "X": 0.01763508841395378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 528.124988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44202_44207_1",
      "ports": {
        "bus1": 44202,
        "bus2": 44207
      },
      "params": {
        "R": 0.0002788866404443979,
        "X": 0.001049446640536189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44202_44208_1",
      "ports": {
        "bus1": 44202,
        "bus2": 44208
      },
      "params": {
        "R": 0.00021533218387048692,
        "X": 0.0010731100337579846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44203_48755_1",
      "ports": {
        "bus1": 44203,
        "bus2": 48755
      },
      "params": {
        "R": 0.001349206897430122,
        "X": 0.012337377294898033,
        "G": 0.0,
        "B": 0.01570046879351139
      },
      "extension": {
        "length": 10483.475449218751,
        "rating": 540.0932312011719
      }
    },
    {
      "class": "Branch",
      "id": "branch_44207_48758_1",
      "ports": {
        "bus1": 48758,
        "bus2": 44207
      },
      "params": {
        "R": 0.00010280579590471461,
        "X": 0.0015992647968232632,
        "G": 0.0,
        "B": 0.11473888903856279
      },
      "extension": {
        "length": 10435.446497131348,
        "rating": 2139.8767471313477
      }
    },
    {
      "class": "Branch",
      "id": "branch_44209_44212_1",
      "ports": {
        "bus1": 44209,
        "bus2": 44212
      },
      "params": {
        "R": 0.004017123021185398,
        "X": 0.10526667535305023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44209_44213_1",
      "ports": {
        "bus1": 44209,
        "bus2": 44213
      },
      "params": {
        "R": 0.00025372669915668666,
        "X": 0.0010871101403608918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44209_44214_1",
      "ports": {
        "bus1": 44209,
        "bus2": 44214
      },
      "params": {
        "R": 0.00026109188911505044,
        "X": 0.0010137534700334072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44210_44212_1",
      "ports": {
        "bus1": 44210,
        "bus2": 44212
      },
      "params": {
        "R": -0.002260047011077404,
        "X": -0.059223394840955734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44210_44265_1",
      "ports": {
        "bus1": 44265,
        "bus2": 44210
      },
      "params": {
        "R": 0.005114250350743532,
        "X": 0.01215448696166277,
        "G": 0.0,
        "B": 0.0005585352773778141
      },
      "extension": {
        "length": 1791.924541534424,
        "rating": 60.57318449020386
      }
    },
    {
      "class": "Branch",
      "id": "branch_44210_54099_1",
      "ports": {
        "bus1": 54099,
        "bus2": 44210
      },
      "params": {
        "R": 0.008757149800658226,
        "X": 0.0287685114890337,
        "G": 0.0,
        "B": 0.0006388641195371747
      },
      "extension": {
        "length": 3140.9019630889893,
        "rating": 57.944172620773315
      }
    },
    {
      "class": "Branch",
      "id": "branch_44211_44212_1",
      "ports": {
        "bus1": 44211,
        "bus2": 44212
      },
      "params": {
        "R": 0.009325934574007988,
        "X": 0.244381383061409,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44213_44266_1",
      "ports": {
        "bus1": 44266,
        "bus2": 44213
      },
      "params": {
        "R": 0.0019315200624987483,
        "X": 0.00908038578927517,
        "G": 0.0,
        "B": 0.0004563035909086466
      },
      "extension": {
        "length": 1563.1571796569824,
        "rating": 113.72017860412598
      }
    },
    {
      "class": "Branch",
      "id": "branch_44213_54098_1",
      "ports": {
        "bus1": 44213,
        "bus2": 54098
      },
      "params": {
        "R": 0.002641008235514164,
        "X": 0.010969078168272972,
        "G": 0.0,
        "B": 0.001422499306499958
      },
      "extension": {
        "length": 2669.020213897705,
        "rating": 112.61537075042725
      }
    },
    {
      "class": "Branch",
      "id": "branch_44215_44216_1",
      "ports": {
        "bus1": 44216,
        "bus2": 44215
      },
      "params": {
        "R": 0.0010394463315606117,
        "X": 0.05662762373685837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44215_44219_1",
      "ports": {
        "bus1": 44215,
        "bus2": 44219
      },
      "params": {
        "R": 0.0008687768713571131,
        "X": 0.03151031956076622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44215_44220_1",
      "ports": {
        "bus1": 44215,
        "bus2": 44220
      },
      "params": {
        "R": 0.000920014048460871,
        "X": 0.040986932814121246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44215_44221_1",
      "ports": {
        "bus1": 44215,
        "bus2": 44221
      },
      "params": {
        "R": 0.0012988523812964559,
        "X": 0.06665472686290741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44215_44223_1",
      "ports": {
        "bus1": 44215,
        "bus2": 44223
      },
      "params": {
        "R": 0.00021528324577957392,
        "X": 0.0011363392695784569,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44216_44217_1",
      "ports": {
        "bus1": 44217,
        "bus2": 44216
      },
      "params": {
        "R": 0.004333663731813431,
        "X": 0.13584424555301666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44216_54144_1",
      "ports": {
        "bus1": 54144,
        "bus2": 44216
      },
      "params": {
        "R": 0.0004790490784216672,
        "X": 0.003334071021527052,
        "G": 0.0,
        "B": 0.002019175561144948
      },
      "extension": {
        "length": 1893.9546974487305,
        "rating": 227.40859985351562
      }
    },
    {
      "class": "Branch",
      "id": "branch_44216_54811_1",
      "ports": {
        "bus1": 54811,
        "bus2": 44216
      },
      "params": {
        "R": 0.0030186069197952747,
        "X": 0.01816573739051819,
        "G": 0.0,
        "B": 0.020239798352122307
      },
      "extension": {
        "length": 13584.756615600587,
        "rating": 278.39908599853516
      }
    },
    {
      "class": "Branch",
      "id": "branch_44217_44218_1",
      "ports": {
        "bus1": 44218,
        "bus2": 44217
      },
      "params": {
        "R": 0.0016999115468934178,
        "X": 0.0493989959359169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44217_44222_1",
      "ports": {
        "bus1": 44217,
        "bus2": 44222
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44218_52746_1",
      "ports": {
        "bus1": 52746,
        "bus2": 44218
      },
      "params": {
        "R": 0.022984152659773827,
        "X": 0.04544669762253761,
        "G": 0.0,
        "B": 0.0012945703929290175
      },
      "extension": {
        "length": 5513.09781225586,
        "rating": 51.781970262527466
      }
    },
    {
      "class": "Branch",
      "id": "branch_44218_54143_1",
      "ports": {
        "bus1": 44218,
        "bus2": 54143
      },
      "params": {
        "R": 0.008777684532105923,
        "X": 0.020373232662677765,
        "G": 0.0,
        "B": 0.0004153243498876691
      },
      "extension": {
        "length": 2013.061502883911,
        "rating": 56.873732805252075
      }
    },
    {
      "class": "Branch",
      "id": "branch_44218_54809_1",
      "ports": {
        "bus1": 44218,
        "bus2": 54809
      },
      "params": {
        "R": 0.02914809249341488,
        "X": 0.06536583602428436,
        "G": 0.0,
        "B": 0.005777609534561634
      },
      "extension": {
        "length": 13815.35267980957,
        "rating": 74.48588609695435
      }
    },
    {
      "class": "Branch",
      "id": "branch_44222_54142_1",
      "ports": {
        "bus1": 54142,
        "bus2": 44222
      },
      "params": {
        "R": 0.0017730779945850372,
        "X": 0.007706441916525364,
        "G": 0.0,
        "B": 0.0011756076710298657
      },
      "extension": {
        "length": 2087.792923919678,
        "rating": 145.35292387008667
      }
    },
    {
      "class": "Branch",
      "id": "branch_44224_44227_1",
      "ports": {
        "bus1": 44224,
        "bus2": 44227
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0005095489323139191,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44224_44230_1",
      "ports": {
        "bus1": 44224,
        "bus2": 44230
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0010817423462867737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44224_44231_1",
      "ports": {
        "bus1": 44224,
        "bus2": 44231
      },
      "params": {
        "R": 0.001879782765172422,
        "X": 0.04937402904033661,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_44224_44232_1",
      "ports": {
        "bus1": 44224,
        "bus2": 44232
      },
      "params": {
        "R": 0.00023569005134049803,
        "X": 0.0010102917440235615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44224_44233_1",
      "ports": {
        "bus1": 44224,
        "bus2": 44233
      },
      "params": {
        "R": 0.00023666834749747068,
        "X": 0.001063420670107007,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44225_44227_1",
      "ports": {
        "bus1": 44225,
        "bus2": 44227
      },
      "params": {
        "R": 0.0018597989110276103,
        "X": 0.055187612771987915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44226_44227_1",
      "ports": {
        "bus1": 44226,
        "bus2": 44227
      },
      "params": {
        "R": 0.0018597989110276103,
        "X": 0.055187612771987915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44228_44230_1",
      "ports": {
        "bus1": 44228,
        "bus2": 44230
      },
      "params": {
        "R": 0.0018915506079792976,
        "X": 0.05454302951693535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44229_44230_1",
      "ports": {
        "bus1": 44229,
        "bus2": 44230
      },
      "params": {
        "R": 0.0018915506079792976,
        "X": 0.05454302951693535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44232_44393_1",
      "ports": {
        "bus1": 44232,
        "bus2": 44393
      },
      "params": {
        "R": 0.005165766458958387,
        "X": 0.017792033031582832,
        "G": 0.0,
        "B": 0.0016709669725969434
      },
      "extension": {
        "length": 3684.0125505981446,
        "rating": 122.88726568222046
      }
    },
    {
      "class": "Branch",
      "id": "branch_44234_44237_1",
      "ports": {
        "bus1": 44234,
        "bus2": 44237
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0004712119698524475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44234_44238_1",
      "ports": {
        "bus1": 44234,
        "bus2": 44238
      },
      "params": {
        "R": 0.00024369684979319572,
        "X": 0.0010807460639625788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44234_44239_1",
      "ports": {
        "bus1": 44234,
        "bus2": 44239
      },
      "params": {
        "R": 0.00029086312861181796,
        "X": 0.001131135504692793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44235_44237_1",
      "ports": {
        "bus1": 44235,
        "bus2": 44237
      },
      "params": {
        "R": 0.002719520591199398,
        "X": 0.07170268893241882,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44236_44237_1",
      "ports": {
        "bus1": 44236,
        "bus2": 44237
      },
      "params": {
        "R": 0.002719520591199398,
        "X": 0.07170268893241882,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44240_44241_1",
      "ports": {
        "bus1": 44240,
        "bus2": 44241
      },
      "params": {
        "R": 0.00027031690115109086,
        "X": 0.0010280973510816693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44242_44243_1",
      "ports": {
        "bus1": 44242,
        "bus2": 44243
      },
      "params": {
        "R": 0.0023749403189867735,
        "X": 0.06580997258424759,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.1249988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44242_44244_1",
      "ports": {
        "bus1": 44242,
        "bus2": 44244
      },
      "params": {
        "R": 0.00026061723474413157,
        "X": 0.0011344195809215307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44244_44408_1",
      "ports": {
        "bus1": 44408,
        "bus2": 44244
      },
      "params": {
        "R": 0.002303446875885129,
        "X": 0.009366332553327084,
        "G": 0.0,
        "B": 0.0007994676707312465
      },
      "extension": {
        "length": 2061.9117594909667,
        "rating": 130.2021026611328
      }
    },
    {
      "class": "Branch",
      "id": "branch_44245_44246_1",
      "ports": {
        "bus1": 44245,
        "bus2": 44246
      },
      "params": {
        "R": 0.00713245989754796,
        "X": 0.1889665424823761,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44245_44247_1",
      "ports": {
        "bus1": 44245,
        "bus2": 44247
      },
      "params": {
        "R": 0.009105034172534943,
        "X": 0.2368064671754837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44245_44248_1",
      "ports": {
        "bus1": 44245,
        "bus2": 44248
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44245_44249_1",
      "ports": {
        "bus1": 44245,
        "bus2": 44249
      },
      "params": {
        "R": 0.00029119642567820847,
        "X": 0.001017305999994278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44250_44251_1",
      "ports": {
        "bus1": 44250,
        "bus2": 44251
      },
      "params": {
        "R": 0.0031148793641477823,
        "X": 0.09368513524532318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44250_44252_1",
      "ports": {
        "bus1": 44250,
        "bus2": 44252
      },
      "params": {
        "R": 0.00025138616911135614,
        "X": 0.0011266921646893024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44250_44253_1",
      "ports": {
        "bus1": 44250,
        "bus2": 44253
      },
      "params": {
        "R": 0.00029298188746906817,
        "X": 0.0010738284327089787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44252_44482_1",
      "ports": {
        "bus1": 44252,
        "bus2": 44482
      },
      "params": {
        "R": 0.011379888281226158,
        "X": 0.04597138613462448,
        "G": 0.0,
        "B": 0.004771834705024958
      },
      "extension": {
        "length": 10793.196079101563,
        "rating": 135.6584668159485
      }
    },
    {
      "class": "Branch",
      "id": "branch_44254_44255_1",
      "ports": {
        "bus1": 44254,
        "bus2": 44255
      },
      "params": {
        "R": 0.0015922968741506338,
        "X": 0.04557812586426735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44254_44256_1",
      "ports": {
        "bus1": 44254,
        "bus2": 44256
      },
      "params": {
        "R": 0.0002397216740064323,
        "X": 0.0010488963453099132,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44257_44258_1",
      "ports": {
        "bus1": 44257,
        "bus2": 44258
      },
      "params": {
        "R": 0.004444136284291744,
        "X": 0.11569879204034805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.1249988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44257_44259_1",
      "ports": {
        "bus1": 44257,
        "bus2": 44259
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44257_44260_1",
      "ports": {
        "bus1": 44257,
        "bus2": 44260
      },
      "params": {
        "R": 0.00022689970501232892,
        "X": 0.001063860603608191,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44261_44262_1",
      "ports": {
        "bus1": 44262,
        "bus2": 44261
      },
      "params": {
        "R": 0.00018105645722243935,
        "X": 0.016363942995667458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44261_44267_1",
      "ports": {
        "bus1": 44261,
        "bus2": 44267
      },
      "params": {
        "R": 0.0002727850805968046,
        "X": 0.0010062097571790218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44262_44263_1",
      "ports": {
        "bus1": 44263,
        "bus2": 44262
      },
      "params": {
        "R": 0.001499547972343862,
        "X": 0.07246289402246475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44262_45774_1",
      "ports": {
        "bus1": 44262,
        "bus2": 45774
      },
      "params": {
        "R": 0.0039153872057795525,
        "X": 0.03464411944150925,
        "G": 0.0,
        "B": 0.08838587999343872
      },
      "extension": {
        "length": 40507.06581958008,
        "rating": 417.24605560302734
      }
    },
    {
      "class": "Branch",
      "id": "branch_44263_44264_1",
      "ports": {
        "bus1": 44264,
        "bus2": 44263
      },
      "params": {
        "R": 0.004070805851370096,
        "X": 0.12291411310434341,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44263_54080_1",
      "ports": {
        "bus1": 54080,
        "bus2": 44263
      },
      "params": {
        "R": 0.002426754217594862,
        "X": 0.01151168905198574,
        "G": 0.0,
        "B": 0.00826253741979599
      },
      "extension": {
        "length": 6975.817180664063,
        "rating": 271.33331298828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_44263_54103_1",
      "ports": {
        "bus1": 44263,
        "bus2": 54103
      },
      "params": {
        "R": 0.001242126221768558,
        "X": 0.008421230129897594,
        "G": 0.0,
        "B": 0.003685313742607832
      },
      "extension": {
        "length": 3922.1728275146484,
        "rating": 232.85036087036133
      }
    },
    {
      "class": "Branch",
      "id": "branch_44263_54609_1",
      "ports": {
        "bus1": 44263,
        "bus2": 54609
      },
      "params": {
        "R": 0.0023793084546923637,
        "X": 0.014680715277791023,
        "G": 0.0,
        "B": 0.021725133061408997
      },
      "extension": {
        "length": 12394.921381347656,
        "rating": 279.1662931442261
      }
    },
    {
      "class": "Branch",
      "id": "branch_44264_44265_1",
      "ports": {
        "bus1": 44265,
        "bus2": 44264
      },
      "params": {
        "R": 0.001326451194472611,
        "X": 0.036247480660676956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44264_44266_1",
      "ports": {
        "bus1": 44264,
        "bus2": 44266
      },
      "params": {
        "R": 0.0002831578894983977,
        "X": 0.0010688191978260875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44265_54099_1",
      "ports": {
        "bus1": 44265,
        "bus2": 54099
      },
      "params": {
        "R": 0.012359204702079298,
        "X": 0.029211755841970444,
        "G": 0.0,
        "B": 0.000998165924102068
      },
      "extension": {
        "length": 3709.6665661010743,
        "rating": 62.314170598983765
      }
    },
    {
      "class": "Branch",
      "id": "branch_44266_44272_1",
      "ports": {
        "bus1": 44266,
        "bus2": 44272
      },
      "params": {
        "R": 0.00509163411334157,
        "X": 0.023625165224075317,
        "G": 0.0,
        "B": 0.0031256764195859432
      },
      "extension": {
        "length": 6411.312195556641,
        "rating": 134.67308282852173
      }
    },
    {
      "class": "Branch",
      "id": "branch_44267_53366_1",
      "ports": {
        "bus1": 44267,
        "bus2": 53366
      },
      "params": {
        "R": 0.0007106575649231672,
        "X": 0.011335303075611591,
        "G": 0.0,
        "B": 1.3840892314910886
      },
      "extension": {
        "length": 86407.27333154297,
        "rating": 2465.5113220214844
      }
    },
    {
      "class": "Branch",
      "id": "branch_44267_54115_1",
      "ports": {
        "bus1": 44267,
        "bus2": 54115
      },
      "params": {
        "R": 0.00011983755393885076,
        "X": 0.0018668068805709481,
        "G": 0.0,
        "B": 0.2183153927326202
      },
      "extension": {
        "length": 12819.577832885743,
        "rating": 2297.20458984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_44267_54605_1",
      "ports": {
        "bus1": 54605,
        "bus2": 44267
      },
      "params": {
        "R": 9.32448310777545e-05,
        "X": 0.0015522742178291082,
        "G": 0.0,
        "B": 0.1798490881919861
      },
      "extension": {
        "length": 11800.42966845703,
        "rating": 2479.8009872436523
      }
    },
    {
      "class": "Branch",
      "id": "branch_44268_44271_1",
      "ports": {
        "bus1": 44268,
        "bus2": 44271
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.002409704029560089,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44268_44272_1",
      "ports": {
        "bus1": 44268,
        "bus2": 44272
      },
      "params": {
        "R": 0.00023376253375317901,
        "X": 0.0011052293702960014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44268_44273_1",
      "ports": {
        "bus1": 44268,
        "bus2": 44273
      },
      "params": {
        "R": 0.00020162001601420343,
        "X": 0.001161479391157627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44269_44271_1",
      "ports": {
        "bus1": 44269,
        "bus2": 44271
      },
      "params": {
        "R": 0.002550008473917842,
        "X": 0.07514951378107071,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44270_44271_1",
      "ports": {
        "bus1": 44270,
        "bus2": 44271
      },
      "params": {
        "R": 0.002550008473917842,
        "X": 0.07514951378107071,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44274_44275_1",
      "ports": {
        "bus1": 44274,
        "bus2": 44275
      },
      "params": {
        "R": 0.0016673982609063387,
        "X": 0.046146851032972336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44274_44276_1",
      "ports": {
        "bus1": 44274,
        "bus2": 44276
      },
      "params": {
        "R": 0.00022219124366529286,
        "X": 0.0011445577256381512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44274_44277_1",
      "ports": {
        "bus1": 44274,
        "bus2": 44277
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44278_44279_1",
      "ports": {
        "bus1": 44278,
        "bus2": 44279
      },
      "params": {
        "R": 0.0006555895088240504,
        "X": 0.019795097410678864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44278_44280_1",
      "ports": {
        "bus1": 44278,
        "bus2": 44280
      },
      "params": {
        "R": 0.0011548612965270877,
        "X": 0.033612169325351715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44278_44281_1",
      "ports": {
        "bus1": 44278,
        "bus2": 44281
      },
      "params": {
        "R": 0.0002769285347312689,
        "X": 0.001085485564544797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44278_44282_1",
      "ports": {
        "bus1": 44278,
        "bus2": 44282
      },
      "params": {
        "R": 0.00026542117120698094,
        "X": 0.0010604988783597946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44283_44284_1",
      "ports": {
        "bus1": 44283,
        "bus2": 44284
      },
      "params": {
        "R": 0.00028172414749860764,
        "X": 0.0011949761537835002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44284_44458_1",
      "ports": {
        "bus1": 44284,
        "bus2": 44458
      },
      "params": {
        "R": 0.0008176717674359679,
        "X": 0.007867507636547089,
        "G": 0.0,
        "B": 0.020289475098252296
      },
      "extension": {
        "length": 9182.61350354004,
        "rating": 578.1298160552979
      }
    },
    {
      "class": "Branch",
      "id": "branch_44284_46332_1",
      "ports": {
        "bus1": 44284,
        "bus2": 46332
      },
      "params": {
        "R": 0.00166410394012928,
        "X": 0.016149532049894333,
        "G": 0.0,
        "B": 0.06223570555448532
      },
      "extension": {
        "length": 21094.39986328125,
        "rating": 578.737735748291
      }
    },
    {
      "class": "Branch",
      "id": "branch_44285_44288_1",
      "ports": {
        "bus1": 44285,
        "bus2": 44288
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0030198320746421814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44285_44291_1",
      "ports": {
        "bus1": 44285,
        "bus2": 44291
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0049066245555877686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44285_44292_1",
      "ports": {
        "bus1": 44285,
        "bus2": 44292
      },
      "params": {
        "R": 0.002110707340762019,
        "X": 0.10742213577032089,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44285_44293_1",
      "ports": {
        "bus1": 44285,
        "bus2": 44293
      },
      "params": {
        "R": 0.00022283194994088262,
        "X": 0.001192198134958744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44285_44294_1",
      "ports": {
        "bus1": 44285,
        "bus2": 44294
      },
      "params": {
        "R": 0.00024156621657311916,
        "X": 0.0010411135153844953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44286_44288_1",
      "ports": {
        "bus1": 44286,
        "bus2": 44288
      },
      "params": {
        "R": 0.0022362726740539074,
        "X": 0.10649677366018295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44287_44288_1",
      "ports": {
        "bus1": 44287,
        "bus2": 44288
      },
      "params": {
        "R": 0.0022362726740539074,
        "X": 0.10649677366018295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44289_44291_1",
      "ports": {
        "bus1": 44289,
        "bus2": 44291
      },
      "params": {
        "R": 0.0012837849790230393,
        "X": 0.07145416736602783,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44290_44291_1",
      "ports": {
        "bus1": 44290,
        "bus2": 44291
      },
      "params": {
        "R": 0.0012837849790230393,
        "X": 0.07145416736602783,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44293_46487_1",
      "ports": {
        "bus1": 46487,
        "bus2": 44293
      },
      "params": {
        "R": 0.0013941798824816942,
        "X": 0.012606766074895859,
        "G": 0.0,
        "B": 0.04554596170783043
      },
      "extension": {
        "length": 16702.15154260254,
        "rating": 587.8850936889648
      }
    },
    {
      "class": "Branch",
      "id": "branch_44295_44296_1",
      "ports": {
        "bus1": 44296,
        "bus2": 44295
      },
      "params": {
        "R": 0.00016236949886661023,
        "X": 0.01250945683568716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44295_44296_2",
      "ports": {
        "bus1": 44296,
        "bus2": 44295
      },
      "params": {
        "R": 0.00016236949886661023,
        "X": 0.01250945683568716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44295_44296_3",
      "ports": {
        "bus1": 44296,
        "bus2": 44295
      },
      "params": {
        "R": 0.00016236949886661023,
        "X": 0.01250945683568716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44295_44298_1",
      "ports": {
        "bus1": 44295,
        "bus2": 44298
      },
      "params": {
        "R": 0.00010338584252167493,
        "X": 0.005940319038927555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44295_44299_1",
      "ports": {
        "bus1": 44295,
        "bus2": 44299
      },
      "params": {
        "R": 0.0001117794745368883,
        "X": 0.00822584331035614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44295_44300_1",
      "ports": {
        "bus1": 44295,
        "bus2": 44300
      },
      "params": {
        "R": 0.0002426598221063614,
        "X": 0.0010785177582874894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44296_44297_1",
      "ports": {
        "bus1": 44297,
        "bus2": 44296
      },
      "params": {
        "R": 0.0010792654938995838,
        "X": 0.04425481706857681,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44296_44301_1",
      "ports": {
        "bus1": 44296,
        "bus2": 44301
      },
      "params": {
        "R": 0.0002451070467941463,
        "X": 0.0011088381288573146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44297_45429_1",
      "ports": {
        "bus1": 44297,
        "bus2": 45429
      },
      "params": {
        "R": 0.007567631080746651,
        "X": 0.03276505693793297,
        "G": 0.0,
        "B": 0.0042566112242639065
      },
      "extension": {
        "length": 8804.04909906006,
        "rating": 131.47177696228027
      }
    },
    {
      "class": "Branch",
      "id": "branch_44300_44459_1",
      "ports": {
        "bus1": 44459,
        "bus2": 44300
      },
      "params": {
        "R": 0.00047535402700304985,
        "X": 0.006360015831887722,
        "G": 0.0,
        "B": 0.5666384100914001
      },
      "extension": {
        "length": 42705.81830786133,
        "rating": 2728.2135009765625
      }
    },
    {
      "class": "Branch",
      "id": "branch_44300_46364_1",
      "ports": {
        "bus1": 44300,
        "bus2": 46364
      },
      "params": {
        "R": 0.00017008918803185225,
        "X": 0.002843207446858287,
        "G": 0.0,
        "B": 0.3161503076553345
      },
      "extension": {
        "length": 21820.11765930176,
        "rating": 2234.5693588256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_44300_46399_1",
      "ports": {
        "bus1": 44300,
        "bus2": 46399
      },
      "params": {
        "R": 8.376036930712871e-06,
        "X": 0.00014500142424367368,
        "G": 0.0,
        "B": 0.012046820484101772
      },
      "extension": {
        "length": 975.1013210220337,
        "rating": 2282.530975341797
      }
    },
    {
      "class": "Branch",
      "id": "branch_44301_46392_1",
      "ports": {
        "bus1": 46392,
        "bus2": 44301
      },
      "params": {
        "R": 8.659122249810025e-05,
        "X": 0.0008383823442272842,
        "G": 0.0,
        "B": 0.0022874101996421814
      },
      "extension": {
        "length": 998.5546394577027,
        "rating": 622.930097579956
      }
    },
    {
      "class": "Branch",
      "id": "branch_44301_46392_2",
      "ports": {
        "bus1": 46392,
        "bus2": 44301
      },
      "params": {
        "R": 8.659122249810025e-05,
        "X": 0.0008383823442272842,
        "G": 0.0,
        "B": 0.0022874101996421814
      },
      "extension": {
        "length": 998.5546394577027,
        "rating": 622.930097579956
      }
    },
    {
      "class": "Branch",
      "id": "branch_44301_46554_1",
      "ports": {
        "bus1": 44301,
        "bus2": 46554
      },
      "params": {
        "R": 0.0010732554364949465,
        "X": 0.010149320587515831,
        "G": 0.0,
        "B": 0.0239645354449749
      },
      "extension": {
        "length": 10984.344969726562,
        "rating": 507.7683448791504
      }
    },
    {
      "class": "Branch",
      "id": "branch_44302_44303_1",
      "ports": {
        "bus1": 44302,
        "bus2": 44303
      },
      "params": {
        "R": 0.00025112982257269323,
        "X": 0.0011932215420529246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44303_44393_1",
      "ports": {
        "bus1": 44393,
        "bus2": 44303
      },
      "params": {
        "R": 0.0019365053158253431,
        "X": 0.008971236646175385,
        "G": 0.0,
        "B": 0.0014659520238637924
      },
      "extension": {
        "length": 2655.8095086364747,
        "rating": 113.99693489074707
      }
    },
    {
      "class": "Branch",
      "id": "branch_44304_44305_1",
      "ports": {
        "bus1": 44304,
        "bus2": 44305
      },
      "params": {
        "R": 0.00025423368788324296,
        "X": 0.0011953534558415413,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44306_44307_1",
      "ports": {
        "bus1": 44307,
        "bus2": 44306
      },
      "params": {
        "R": 0.00024158871383406222,
        "X": 0.01597953960299492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44306_44308_1",
      "ports": {
        "bus1": 44306,
        "bus2": 44308
      },
      "params": {
        "R": 0.00022793354582972825,
        "X": 0.018689220771193504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44306_44309_1",
      "ports": {
        "bus1": 44306,
        "bus2": 44309
      },
      "params": {
        "R": 0.00022609985899180174,
        "X": 0.01576296053826809,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44306_44310_1",
      "ports": {
        "bus1": 44306,
        "bus2": 44310
      },
      "params": {
        "R": 0.0002484351862221956,
        "X": 0.02209402807056904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44306_44311_1",
      "ports": {
        "bus1": 44306,
        "bus2": 44311
      },
      "params": {
        "R": 0.00032727731741033494,
        "X": 0.024400966241955757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44306_44312_1",
      "ports": {
        "bus1": 44306,
        "bus2": 44312
      },
      "params": {
        "R": 0.00027796466019935906,
        "X": 0.001018742099404335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44306_44313_1",
      "ports": {
        "bus1": 44306,
        "bus2": 44313
      },
      "params": {
        "R": 0.00020266148203518242,
        "X": 0.0010617871303111315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44307_44430_1",
      "ports": {
        "bus1": 44430,
        "bus2": 44307
      },
      "params": {
        "R": 0.0008394457981921732,
        "X": 0.007476952392607927,
        "G": 0.0,
        "B": 0.04236209765076637
      },
      "extension": {
        "length": 12409.486538818359,
        "rating": 351.55396461486816
      }
    },
    {
      "class": "Branch",
      "id": "branch_44312_44431_1",
      "ports": {
        "bus1": 44312,
        "bus2": 44431
      },
      "params": {
        "R": 0.0001381249021505937,
        "X": 0.002123557962477207,
        "G": 0.0,
        "B": 0.19452403485774997
      },
      "extension": {
        "length": 13656.70296826172,
        "rating": 2442.4793243408203
      }
    },
    {
      "class": "Branch",
      "id": "branch_44312_44443_1",
      "ports": {
        "bus1": 44312,
        "bus2": 44443
      },
      "params": {
        "R": 0.00017621701408643275,
        "X": 0.0039138188585639,
        "G": 0.0,
        "B": 0.43910160660743713
      },
      "extension": {
        "length": 29285.439240234376,
        "rating": 2810.0950241088867
      }
    },
    {
      "class": "Branch",
      "id": "branch_44314_44315_1",
      "ports": {
        "bus1": 44314,
        "bus2": 44315
      },
      "params": {
        "R": 0.00022716705279890448,
        "X": 0.0011900827521458268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44316_44319_1",
      "ports": {
        "bus1": 44316,
        "bus2": 44319
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.002475086599588394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44316_44320_1",
      "ports": {
        "bus1": 44316,
        "bus2": 44320
      },
      "params": {
        "R": 0.000229168392252177,
        "X": 0.0010984116233885288,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44316_44321_1",
      "ports": {
        "bus1": 44316,
        "bus2": 44321
      },
      "params": {
        "R": 0.00026366100064478815,
        "X": 0.0010855576256290078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44317_44319_1",
      "ports": {
        "bus1": 44317,
        "bus2": 44319
      },
      "params": {
        "R": 0.0013431078987196088,
        "X": 0.03699206933379173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44318_44319_1",
      "ports": {
        "bus1": 44318,
        "bus2": 44319
      },
      "params": {
        "R": 0.0013431078987196088,
        "X": 0.03699206933379173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44322_44323_1",
      "ports": {
        "bus1": 44322,
        "bus2": 44323
      },
      "params": {
        "R": 0.00025970544083975255,
        "X": 0.0011572178918868303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44324_44325_1",
      "ports": {
        "bus1": 44324,
        "bus2": 44325
      },
      "params": {
        "R": 0.0008379651699215174,
        "X": 0.020749041810631752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44324_44326_1",
      "ports": {
        "bus1": 44324,
        "bus2": 44326
      },
      "params": {
        "R": 0.000217210385017097,
        "X": 0.0011393039021641016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44326_44370_1",
      "ports": {
        "bus1": 44326,
        "bus2": 44370
      },
      "params": {
        "R": 0.023798493668437004,
        "X": 0.09491857886314392,
        "G": 0.0,
        "B": 0.009326972998678684
      },
      "extension": {
        "length": 20305.632892456055,
        "rating": 109.71590280532837
      }
    },
    {
      "class": "Branch",
      "id": "branch_44326_44464_1",
      "ports": {
        "bus1": 44464,
        "bus2": 44326
      },
      "params": {
        "R": 0.01312045194208622,
        "X": 0.04821859300136566,
        "G": 0.0,
        "B": 0.006288389675319196
      },
      "extension": {
        "length": 12538.010624084473,
        "rating": 115.9504771232605
      }
    },
    {
      "class": "Branch",
      "id": "branch_44327_44328_1",
      "ports": {
        "bus1": 44327,
        "bus2": 44328
      },
      "params": {
        "R": 0.002988926600664854,
        "X": 0.08008246123790741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44327_44329_1",
      "ports": {
        "bus1": 44327,
        "bus2": 44329
      },
      "params": {
        "R": 0.00488534290343523,
        "X": 0.14920039474964142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44327_44330_1",
      "ports": {
        "bus1": 44327,
        "bus2": 44330
      },
      "params": {
        "R": 0.00020061605027876794,
        "X": 0.0010414078133180737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44327_44331_1",
      "ports": {
        "bus1": 44327,
        "bus2": 44331
      },
      "params": {
        "R": 0.00025859297602437437,
        "X": 0.0010912074940279126,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44332_44333_1",
      "ports": {
        "bus1": 44332,
        "bus2": 44333
      },
      "params": {
        "R": 1.3703620433807373,
        "X": 36.44120407104492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44332_44334_1",
      "ports": {
        "bus1": 44332,
        "bus2": 44334
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44334_44367_1",
      "ports": {
        "bus1": 44334,
        "bus2": 44367
      },
      "params": {
        "R": 0.0010934765450656414,
        "X": 0.005419675260782242,
        "G": 0.0,
        "B": 0.0006817072862759233
      },
      "extension": {
        "length": 1167.0444654922485,
        "rating": 111.03795766830444
      }
    },
    {
      "class": "Branch",
      "id": "branch_44334_44511_1",
      "ports": {
        "bus1": 44334,
        "bus2": 44511
      },
      "params": {
        "R": 0.005089467391371727,
        "X": 0.010801482945680618,
        "G": 0.0,
        "B": 0.001641788287088275
      },
      "extension": {
        "length": 2782.1325131378176,
        "rating": 99.197518825531
      }
    },
    {
      "class": "Branch",
      "id": "branch_44335_44336_1",
      "ports": {
        "bus1": 44335,
        "bus2": 44336
      },
      "params": {
        "R": 0.0002745339588727802,
        "X": 0.001148698851466179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44337_44338_1",
      "ports": {
        "bus1": 44337,
        "bus2": 44338
      },
      "params": {
        "R": 0.0010376861318945885,
        "X": 0.056022949516773224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44337_44339_1",
      "ports": {
        "bus1": 44337,
        "bus2": 44339
      },
      "params": {
        "R": 0.0009715785854496062,
        "X": 0.04420509189367294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44337_44340_1",
      "ports": {
        "bus1": 44337,
        "bus2": 44340
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44337_44341_1",
      "ports": {
        "bus1": 44337,
        "bus2": 44341
      },
      "params": {
        "R": 0.00024329079315066338,
        "X": 0.001033221953548491,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44340_44360_1",
      "ports": {
        "bus1": 44340,
        "bus2": 44360
      },
      "params": {
        "R": 0.0014750323025509715,
        "X": 0.011768772266805172,
        "G": 0.0,
        "B": 0.13370689749717712
      },
      "extension": {
        "length": 25618.336238891603,
        "rating": 592.3135757446289
      }
    },
    {
      "class": "Branch",
      "id": "branch_44340_44489_1",
      "ports": {
        "bus1": 44340,
        "bus2": 44489
      },
      "params": {
        "R": 0.00040891816024668515,
        "X": 0.0035405775997787714,
        "G": 0.0,
        "B": 0.0355754978954792
      },
      "extension": {
        "length": 7231.097273071289,
        "rating": 591.3917541503906
      }
    },
    {
      "class": "Branch",
      "id": "branch_44342_44343_1",
      "ports": {
        "bus1": 44342,
        "bus2": 44343
      },
      "params": {
        "R": 0.0026751842815428972,
        "X": 0.08251436799764633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44342_44344_1",
      "ports": {
        "bus1": 44342,
        "bus2": 44344
      },
      "params": {
        "R": 0.002514347666874528,
        "X": 0.07064671814441681,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44342_44345_1",
      "ports": {
        "bus1": 44342,
        "bus2": 44345
      },
      "params": {
        "R": 0.0014420667430385947,
        "X": 0.044918838888406754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44342_44346_1",
      "ports": {
        "bus1": 44342,
        "bus2": 44346
      },
      "params": {
        "R": 0.0002480736584402621,
        "X": 0.001065558404661715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44342_44347_1",
      "ports": {
        "bus1": 44342,
        "bus2": 44347
      },
      "params": {
        "R": 0.00024842823040671647,
        "X": 0.0010738213313743472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44348_44351_1",
      "ports": {
        "bus1": 44348,
        "bus2": 44351
      },
      "params": {
        "R": 0.00030798150692135096,
        "X": 0.015077857300639153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44348_44352_1",
      "ports": {
        "bus1": 44348,
        "bus2": 44352
      },
      "params": {
        "R": 0.0038220949936658144,
        "X": 0.13060545921325684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 227.12500274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44348_44353_1",
      "ports": {
        "bus1": 44348,
        "bus2": 44353
      },
      "params": {
        "R": 0.002979949349537492,
        "X": 0.11692620068788528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9875000119209291,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 227.1250027418137,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_44348_44356_1",
      "ports": {
        "bus1": 44348,
        "bus2": 44356
      },
      "params": {
        "R": 0.000271899945801124,
        "X": 0.0011712935520336032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44348_44357_1",
      "ports": {
        "bus1": 44348,
        "bus2": 44357
      },
      "params": {
        "R": 0.00020845104882027954,
        "X": 0.001140379928983748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44349_44351_1",
      "ports": {
        "bus1": 44349,
        "bus2": 44351
      },
      "params": {
        "R": 0.0002567559713497758,
        "X": 0.012570006772875786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44349_44354_1",
      "ports": {
        "bus1": 44349,
        "bus2": 44354
      },
      "params": {
        "R": 0.002092272276058793,
        "X": 0.056492988020181656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44349_44355_1",
      "ports": {
        "bus1": 44349,
        "bus2": 44355
      },
      "params": {
        "R": 0.0020143198780715466,
        "X": 0.0565752312541008,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44349_44472_1",
      "ports": {
        "bus1": 44349,
        "bus2": 44472
      },
      "params": {
        "R": 0.007765915710479021,
        "X": 0.030822068452835083,
        "G": 0.0,
        "B": 0.002363686915487051
      },
      "extension": {
        "length": 6251.624965942383,
        "rating": 145.6142544746399
      }
    },
    {
      "class": "Branch",
      "id": "branch_44349_44493_1",
      "ports": {
        "bus1": 44493,
        "bus2": 44349
      },
      "params": {
        "R": 0.0049659330397844315,
        "X": 0.018084365874528885,
        "G": 0.0,
        "B": 0.001704094815067947
      },
      "extension": {
        "length": 4001.1734588928225,
        "rating": 128.73868942260742
      }
    },
    {
      "class": "Branch",
      "id": "branch_44350_44351_1",
      "ports": {
        "bus1": 44350,
        "bus2": 44351
      },
      "params": {
        "R": 0.002154276240617037,
        "X": 0.10546693950891495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44356_46567_1",
      "ports": {
        "bus1": 44356,
        "bus2": 46567
      },
      "params": {
        "R": 0.002245695563033223,
        "X": 0.01784573681652546,
        "G": 0.0,
        "B": 0.0936942994594574
      },
      "extension": {
        "length": 29908.44735205078,
        "rating": 449.3290424346924
      }
    },
    {
      "class": "Branch",
      "id": "branch_44358_44359_1",
      "ports": {
        "bus1": 44359,
        "bus2": 44358
      },
      "params": {
        "R": 0.001087559387087822,
        "X": 0.05283226817846298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44358_44359_2",
      "ports": {
        "bus1": 44359,
        "bus2": 44358
      },
      "params": {
        "R": 0.001087559387087822,
        "X": 0.05283226817846298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44358_44359_3",
      "ports": {
        "bus1": 44359,
        "bus2": 44358
      },
      "params": {
        "R": 0.001087559387087822,
        "X": 0.05283226817846298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44358_44359_4",
      "ports": {
        "bus1": 44359,
        "bus2": 44358
      },
      "params": {
        "R": 0.001087559387087822,
        "X": 0.05283226817846298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44358_44359_5",
      "ports": {
        "bus1": 44359,
        "bus2": 44358
      },
      "params": {
        "R": 0.001087559387087822,
        "X": 0.05283226817846298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44358_44360_1",
      "ports": {
        "bus1": 44358,
        "bus2": 44360
      },
      "params": {
        "R": 0.0002959286794066429,
        "X": 0.001143807196058333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44358_44361_1",
      "ports": {
        "bus1": 44358,
        "bus2": 44361
      },
      "params": {
        "R": 0.00028255293727852404,
        "X": 0.0010114669566974044,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44359_44415_1",
      "ports": {
        "bus1": 44359,
        "bus2": 44415
      },
      "params": {
        "R": 0.0026720648165792227,
        "X": 0.01206902414560318,
        "G": 0.0,
        "B": 0.002991284942254424
      },
      "extension": {
        "length": 4143.6081136779785,
        "rating": 137.16747760772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_44359_44419_1",
      "ports": {
        "bus1": 44419,
        "bus2": 44359
      },
      "params": {
        "R": 0.003947027958929539,
        "X": 0.01425835769623518,
        "G": 0.0,
        "B": 0.0009755050414241849
      },
      "extension": {
        "length": 2569.3818364105227,
        "rating": 141.0401701927185
      }
    },
    {
      "class": "Branch",
      "id": "branch_44359_44419_2",
      "ports": {
        "bus1": 44419,
        "bus2": 44359
      },
      "params": {
        "R": 0.003947027958929539,
        "X": 0.01425835769623518,
        "G": 0.0,
        "B": 0.0009755050414241849
      },
      "extension": {
        "length": 2569.3818364105227,
        "rating": 141.0401701927185
      }
    },
    {
      "class": "Branch",
      "id": "branch_44362_44363_1",
      "ports": {
        "bus1": 44362,
        "bus2": 44363
      },
      "params": {
        "R": 0.0014617146225646138,
        "X": 0.039134979248046875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44362_44364_1",
      "ports": {
        "bus1": 44362,
        "bus2": 44364
      },
      "params": {
        "R": 0.00026475585764274,
        "X": 0.00117195351049304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44362_44365_1",
      "ports": {
        "bus1": 44362,
        "bus2": 44365
      },
      "params": {
        "R": 0.000267412222456187,
        "X": 0.0010396825382485986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44366_44367_1",
      "ports": {
        "bus1": 44366,
        "bus2": 44367
      },
      "params": {
        "R": 0.00022031842672731727,
        "X": 0.001018647337332368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44368_44369_1",
      "ports": {
        "bus1": 44368,
        "bus2": 44369
      },
      "params": {
        "R": 0.0026778432074934244,
        "X": 0.07383673638105392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.96875,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 96.875,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44368_44370_1",
      "ports": {
        "bus1": 44368,
        "bus2": 44370
      },
      "params": {
        "R": 0.00027090864023193717,
        "X": 0.001012739259749651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44368_44371_1",
      "ports": {
        "bus1": 44368,
        "bus2": 44371
      },
      "params": {
        "R": 0.0002448472077958286,
        "X": 0.001165380934253335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44372_44373_1",
      "ports": {
        "bus1": 44373,
        "bus2": 44372
      },
      "params": {
        "R": 0.00020677046268247068,
        "X": 0.017462056130170822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 240.06251096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44372_44374_1",
      "ports": {
        "bus1": 44372,
        "bus2": 44374
      },
      "params": {
        "R": 0.00027639581821858883,
        "X": 0.019073395058512688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44372_44375_1",
      "ports": {
        "bus1": 44372,
        "bus2": 44375
      },
      "params": {
        "R": 0.00018660836212802678,
        "X": 0.01582159660756588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44372_44376_1",
      "ports": {
        "bus1": 44372,
        "bus2": 44376
      },
      "params": {
        "R": 0.00022965499374549836,
        "X": 0.015323302708566189,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44372_44377_1",
      "ports": {
        "bus1": 44372,
        "bus2": 44377
      },
      "params": {
        "R": 0.00028948832186870277,
        "X": 0.01584705337882042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44372_44378_1",
      "ports": {
        "bus1": 44372,
        "bus2": 44378
      },
      "params": {
        "R": 0.00020481814863160253,
        "X": 0.0010075134923681617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44372_44379_1",
      "ports": {
        "bus1": 44372,
        "bus2": 44379
      },
      "params": {
        "R": 0.00027869947371073067,
        "X": 0.0011610223446041346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44373_44514_1",
      "ports": {
        "bus1": 44373,
        "bus2": 44514
      },
      "params": {
        "R": 0.002793537685647607,
        "X": 0.026961933821439743,
        "G": 0.0,
        "B": 0.5109993815422058
      },
      "extension": {
        "length": 83374.58346679687,
        "rating": 740.4548168182373
      }
    },
    {
      "class": "Branch",
      "id": "branch_44373_44514_2",
      "ports": {
        "bus1": 44373,
        "bus2": 44514
      },
      "params": {
        "R": 0.002793537685647607,
        "X": 0.026961933821439743,
        "G": 0.0,
        "B": 0.5109993815422058
      },
      "extension": {
        "length": 83374.58346679687,
        "rating": 740.4548168182373
      }
    },
    {
      "class": "Branch",
      "id": "branch_44373_44514_3",
      "ports": {
        "bus1": 44373,
        "bus2": 44514
      },
      "params": {
        "R": 0.002793537685647607,
        "X": 0.026961933821439743,
        "G": 0.0,
        "B": 0.5109993815422058
      },
      "extension": {
        "length": 83374.58346679687,
        "rating": 740.4548168182373
      }
    },
    {
      "class": "Branch",
      "id": "branch_44380_44381_1",
      "ports": {
        "bus1": 44380,
        "bus2": 44381
      },
      "params": {
        "R": 0.0007420862093567848,
        "X": 0.02957421913743019,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44380_44382_1",
      "ports": {
        "bus1": 44380,
        "bus2": 44382
      },
      "params": {
        "R": 0.0007930950378067791,
        "X": 0.0435534231364727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44380_44383_1",
      "ports": {
        "bus1": 44380,
        "bus2": 44383
      },
      "params": {
        "R": 0.0009827957255765796,
        "X": 0.04452429339289665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44380_44384_1",
      "ports": {
        "bus1": 44380,
        "bus2": 44384
      },
      "params": {
        "R": 0.0011938667157664895,
        "X": 0.05118868499994278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44380_44385_1",
      "ports": {
        "bus1": 44380,
        "bus2": 44385
      },
      "params": {
        "R": 0.0010434540454298258,
        "X": 0.04309676215052605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44380_44386_1",
      "ports": {
        "bus1": 44380,
        "bus2": 44386
      },
      "params": {
        "R": 0.0008176609990186989,
        "X": 0.041089288890361786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44380_44387_1",
      "ports": {
        "bus1": 44380,
        "bus2": 44387
      },
      "params": {
        "R": 0.00025343921151943505,
        "X": 0.0011390747968107462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44380_44388_1",
      "ports": {
        "bus1": 44380,
        "bus2": 44388
      },
      "params": {
        "R": 0.0002478881215211004,
        "X": 0.0010832061525434256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44389_44392_1",
      "ports": {
        "bus1": 44389,
        "bus2": 44392
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0009696856141090393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44389_44393_1",
      "ports": {
        "bus1": 44389,
        "bus2": 44393
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44390_44392_1",
      "ports": {
        "bus1": 44390,
        "bus2": 44392
      },
      "params": {
        "R": 0.0018780679674819112,
        "X": 0.05268268659710884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44391_44392_1",
      "ports": {
        "bus1": 44391,
        "bus2": 44392
      },
      "params": {
        "R": 0.0018780679674819112,
        "X": 0.05268268659710884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44394_44395_1",
      "ports": {
        "bus1": 44395,
        "bus2": 44394
      },
      "params": {
        "R": 0.0010864275973290205,
        "X": 0.05271988734602928,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44394_44396_1",
      "ports": {
        "bus1": 44394,
        "bus2": 44396
      },
      "params": {
        "R": 0.0015128549421206117,
        "X": 0.06383737176656723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44394_44397_1",
      "ports": {
        "bus1": 44394,
        "bus2": 44397
      },
      "params": {
        "R": 0.00020193999807816,
        "X": 0.0011138049885630608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44394_44398_1",
      "ports": {
        "bus1": 44394,
        "bus2": 44398
      },
      "params": {
        "R": 0.0002941459824796766,
        "X": 0.0010773360263556242,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44399_44402_1",
      "ports": {
        "bus1": 44399,
        "bus2": 44402
      },
      "params": {
        "R": -0.00010462163481861353,
        "X": -0.0029696524143218994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44399_44403_1",
      "ports": {
        "bus1": 44399,
        "bus2": 44403
      },
      "params": {
        "R": 0.00024331826716661453,
        "X": 0.0010448397370055318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44399_44404_1",
      "ports": {
        "bus1": 44399,
        "bus2": 44404
      },
      "params": {
        "R": 0.0002780869253911078,
        "X": 0.0010077464394271374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44400_44402_1",
      "ports": {
        "bus1": 44400,
        "bus2": 44402
      },
      "params": {
        "R": 0.0013375316048040986,
        "X": 0.03796539455652237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44401_44402_1",
      "ports": {
        "bus1": 44401,
        "bus2": 44402
      },
      "params": {
        "R": 0.0013375316048040986,
        "X": 0.03796539455652237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44405_44406_1",
      "ports": {
        "bus1": 44405,
        "bus2": 44406
      },
      "params": {
        "R": 0.00028725070296786726,
        "X": 0.0010805028723552823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44407_44408_1",
      "ports": {
        "bus1": 44407,
        "bus2": 44408
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44409_44412_1",
      "ports": {
        "bus1": 44409,
        "bus2": 44412
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0017868280410766602,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44409_44413_1",
      "ports": {
        "bus1": 44409,
        "bus2": 44413
      },
      "params": {
        "R": 0.00028541177744045854,
        "X": 0.0011280309408903122,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44410_44412_1",
      "ports": {
        "bus1": 44410,
        "bus2": 44412
      },
      "params": {
        "R": 0.0017164117889478803,
        "X": 0.05350184440612793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44411_44412_1",
      "ports": {
        "bus1": 44411,
        "bus2": 44412
      },
      "params": {
        "R": 0.0017164117889478803,
        "X": 0.05350184440612793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44413_47986_1",
      "ports": {
        "bus1": 44413,
        "bus2": 47986
      },
      "params": {
        "R": 0.01571912132203579,
        "X": 0.06075421720743179,
        "G": 0.0,
        "B": 0.014561334624886514
      },
      "extension": {
        "length": 19776.713549194337,
        "rating": 111.85760498046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_44414_44415_1",
      "ports": {
        "bus1": 44414,
        "bus2": 44415
      },
      "params": {
        "R": 0.0002524207520764321,
        "X": 0.001116558793000877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44416_44417_1",
      "ports": {
        "bus1": 44416,
        "bus2": 44417
      },
      "params": {
        "R": 0.0025010446552187204,
        "X": 0.07146129012107849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44416_44418_1",
      "ports": {
        "bus1": 44416,
        "bus2": 44418
      },
      "params": {
        "R": 0.006434572860598564,
        "X": 0.19155192375183105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44416_44419_1",
      "ports": {
        "bus1": 44416,
        "bus2": 44419
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44416_44420_1",
      "ports": {
        "bus1": 44416,
        "bus2": 44420
      },
      "params": {
        "R": 0.0002858625666704029,
        "X": 0.0011229164665564895,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44421_44422_1",
      "ports": {
        "bus1": 44422,
        "bus2": 44421
      },
      "params": {
        "R": 0.00034670144668780267,
        "X": 0.02118341252207756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 237.1875,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44421_44424_1",
      "ports": {
        "bus1": 44421,
        "bus2": 44424
      },
      "params": {
        "R": 0.0002532194775994867,
        "X": 0.019963541999459267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44421_44425_1",
      "ports": {
        "bus1": 44421,
        "bus2": 44425
      },
      "params": {
        "R": 0.00033066904870793223,
        "X": 0.02024422585964203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44421_44426_1",
      "ports": {
        "bus1": 44421,
        "bus2": 44426
      },
      "params": {
        "R": 0.00026047282153740525,
        "X": 0.01875326782464981,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44421_44427_1",
      "ports": {
        "bus1": 44421,
        "bus2": 44427
      },
      "params": {
        "R": 0.0003351858467794955,
        "X": 0.024240316823124886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44421_44428_1",
      "ports": {
        "bus1": 44421,
        "bus2": 44428
      },
      "params": {
        "R": 0.00022183846158441156,
        "X": 0.01633884198963642,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44421_44429_1",
      "ports": {
        "bus1": 44421,
        "bus2": 44429
      },
      "params": {
        "R": 0.00021271806326694787,
        "X": 0.015424566343426704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44421_44431_1",
      "ports": {
        "bus1": 44421,
        "bus2": 44431
      },
      "params": {
        "R": 0.00022461409389507025,
        "X": 0.0010373647091910243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44422_44423_1",
      "ports": {
        "bus1": 44423,
        "bus2": 44422
      },
      "params": {
        "R": 0.0006825361051596701,
        "X": 0.040891293436288834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44422_44423_2",
      "ports": {
        "bus1": 44423,
        "bus2": 44422
      },
      "params": {
        "R": 0.0006825361051596701,
        "X": 0.040891293436288834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44422_44423_3",
      "ports": {
        "bus1": 44423,
        "bus2": 44422
      },
      "params": {
        "R": 0.0006825361051596701,
        "X": 0.040891293436288834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44422_44423_4",
      "ports": {
        "bus1": 44423,
        "bus2": 44422
      },
      "params": {
        "R": 0.0006825361051596701,
        "X": 0.040891293436288834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44422_44430_1",
      "ports": {
        "bus1": 44422,
        "bus2": 44430
      },
      "params": {
        "R": 0.00022960900969337672,
        "X": 0.001030558138154447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44431_44443_1",
      "ports": {
        "bus1": 44431,
        "bus2": 44443
      },
      "params": {
        "R": 0.00012452756345737725,
        "X": 0.0025434200651943684,
        "G": 0.0,
        "B": 0.2749428451061249
      },
      "extension": {
        "length": 19656.367592651368,
        "rating": 2991.314697265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_44431_44459_1",
      "ports": {
        "bus1": 44431,
        "bus2": 44459
      },
      "params": {
        "R": 0.00043237570207566023,
        "X": 0.006176084280014038,
        "G": 0.0,
        "B": 0.7248173952102661
      },
      "extension": {
        "length": 47918.19242944336,
        "rating": 2846.6753005981445
      }
    },
    {
      "class": "Branch",
      "id": "branch_44432_44433_1",
      "ports": {
        "bus1": 44433,
        "bus2": 44432
      },
      "params": {
        "R": 0.00032076798379421234,
        "X": 0.014799504540860653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44432_44437_1",
      "ports": {
        "bus1": 44432,
        "bus2": 44437
      },
      "params": {
        "R": 0.00026211357908323407,
        "X": 0.016834979876875877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44432_44438_1",
      "ports": {
        "bus1": 44432,
        "bus2": 44438
      },
      "params": {
        "R": 0.00023339313338510692,
        "X": 0.016937904059886932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44432_44439_1",
      "ports": {
        "bus1": 44432,
        "bus2": 44439
      },
      "params": {
        "R": 0.00023393408628180623,
        "X": 0.020718246698379517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44432_44440_1",
      "ports": {
        "bus1": 44432,
        "bus2": 44440
      },
      "params": {
        "R": 0.0002339185302844271,
        "X": 0.019297420978546143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44432_44441_1",
      "ports": {
        "bus1": 44432,
        "bus2": 44441
      },
      "params": {
        "R": 0.00016442581545561552,
        "X": 0.012417027726769447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44432_44442_1",
      "ports": {
        "bus1": 44432,
        "bus2": 44442
      },
      "params": {
        "R": 0.00016878695168998092,
        "X": 0.01497338991612196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44432_44443_1",
      "ports": {
        "bus1": 44432,
        "bus2": 44443
      },
      "params": {
        "R": 0.00023783922370057553,
        "X": 0.0011874890187755227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44433_44436_1",
      "ports": {
        "bus1": 44433,
        "bus2": 44436
      },
      "params": {
        "R": 0.0031079305335879326,
        "X": 0.18428638577461243,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44433_44444_1",
      "ports": {
        "bus1": 44433,
        "bus2": 44444
      },
      "params": {
        "R": 0.00023463554680347443,
        "X": 0.0010528817074373364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44434_44436_1",
      "ports": {
        "bus1": 44434,
        "bus2": 44436
      },
      "params": {
        "R": -0.0022035541478544474,
        "X": -0.13066090643405914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44435_44436_1",
      "ports": {
        "bus1": 44435,
        "bus2": 44436
      },
      "params": {
        "R": 0.004775332286953926,
        "X": 0.2831558585166931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44443_44459_1",
      "ports": {
        "bus1": 44459,
        "bus2": 44443
      },
      "params": {
        "R": 0.00022882495250087231,
        "X": 0.004034944344311953,
        "G": 0.0,
        "B": 0.46533137559890747
      },
      "extension": {
        "length": 29340.35709741211,
        "rating": 2732.929229736328
      }
    },
    {
      "class": "Branch",
      "id": "branch_44443_46327_1",
      "ports": {
        "bus1": 46327,
        "bus2": 44443
      },
      "params": {
        "R": 0.0002324898960068822,
        "X": 0.004338392056524754,
        "G": 0.0,
        "B": 0.47796526551246643
      },
      "extension": {
        "length": 31036.429012939454,
        "rating": 2917.116355895996
      }
    },
    {
      "class": "Branch",
      "id": "branch_44444_44574_1",
      "ports": {
        "bus1": 44574,
        "bus2": 44444
      },
      "params": {
        "R": 0.0014647514326497912,
        "X": 0.014630616642534733,
        "G": 0.0,
        "B": 0.05521820113062858
      },
      "extension": {
        "length": 20478.858505004882,
        "rating": 511.1363887786865
      }
    },
    {
      "class": "Branch",
      "id": "branch_44445_44448_1",
      "ports": {
        "bus1": 44445,
        "bus2": 44448
      },
      "params": {
        "R": 0.00019571976736187935,
        "X": 0.005706705152988434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44445_44449_1",
      "ports": {
        "bus1": 44445,
        "bus2": 44449
      },
      "params": {
        "R": 0.002876562299206853,
        "X": 0.08050670474767685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44445_44450_1",
      "ports": {
        "bus1": 44445,
        "bus2": 44450
      },
      "params": {
        "R": 0.0014883504481986165,
        "X": 0.0415835939347744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44445_44451_1",
      "ports": {
        "bus1": 44445,
        "bus2": 44451
      },
      "params": {
        "R": 0.0002918296377174556,
        "X": 0.0010894350707530975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44445_44452_1",
      "ports": {
        "bus1": 44445,
        "bus2": 44452
      },
      "params": {
        "R": 0.00024718703934922814,
        "X": 0.0011474044295027852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44446_44448_1",
      "ports": {
        "bus1": 44446,
        "bus2": 44448
      },
      "params": {
        "R": 0.00265115057118237,
        "X": 0.0773010402917862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44447_44448_1",
      "ports": {
        "bus1": 44447,
        "bus2": 44448
      },
      "params": {
        "R": 0.00265115057118237,
        "X": 0.0773010402917862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44453_44454_1",
      "ports": {
        "bus1": 44454,
        "bus2": 44453
      },
      "params": {
        "R": 0.00018701163935475051,
        "X": 0.015841804444789886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44453_44456_1",
      "ports": {
        "bus1": 44453,
        "bus2": 44456
      },
      "params": {
        "R": 0.00010105753608513623,
        "X": 0.004971971735358238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44453_44457_1",
      "ports": {
        "bus1": 44453,
        "bus2": 44457
      },
      "params": {
        "R": 9.00935847312212e-05,
        "X": 0.0060480316169559956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44453_44459_1",
      "ports": {
        "bus1": 44453,
        "bus2": 44459
      },
      "params": {
        "R": 0.00022858689771965146,
        "X": 0.001191203249618411,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44454_44455_1",
      "ports": {
        "bus1": 44455,
        "bus2": 44454
      },
      "params": {
        "R": 0.001694237464107573,
        "X": 0.07327350229024887,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44454_44455_2",
      "ports": {
        "bus1": 44455,
        "bus2": 44454
      },
      "params": {
        "R": 0.001694237464107573,
        "X": 0.07327350229024887,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44454_44455_3",
      "ports": {
        "bus1": 44455,
        "bus2": 44454
      },
      "params": {
        "R": 0.001694237464107573,
        "X": 0.07327350229024887,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44454_44455_4",
      "ports": {
        "bus1": 44455,
        "bus2": 44454
      },
      "params": {
        "R": 0.001694237464107573,
        "X": 0.07327350229024887,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44454_44458_1",
      "ports": {
        "bus1": 44454,
        "bus2": 44458
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44458_46332_1",
      "ports": {
        "bus1": 46332,
        "bus2": 44458
      },
      "params": {
        "R": 0.0016718438128009439,
        "X": 0.011200165376067162,
        "G": 0.0,
        "B": 0.060014646500349045
      },
      "extension": {
        "length": 18617.319340576174,
        "rating": 552.2119045257568
      }
    },
    {
      "class": "Branch",
      "id": "branch_44459_46327_1",
      "ports": {
        "bus1": 46327,
        "bus2": 44459
      },
      "params": {
        "R": 0.0001716910774121061,
        "X": 0.0027171229012310505,
        "G": 0.0,
        "B": 0.2756376564502716
      },
      "extension": {
        "length": 19109.07527783203,
        "rating": 2543.802070617676
      }
    },
    {
      "class": "Branch",
      "id": "branch_44460_44461_1",
      "ports": {
        "bus1": 44460,
        "bus2": 44461
      },
      "params": {
        "R": 0.00021248447592370212,
        "X": 0.0010140344966202974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44461_44467_1",
      "ports": {
        "bus1": 44467,
        "bus2": 44461
      },
      "params": {
        "R": 0.0013253604993224144,
        "X": 0.013277469202876091,
        "G": 0.0,
        "B": 0.055722009390592575
      },
      "extension": {
        "length": 19590.331716430665,
        "rating": 549.8687744140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_44462_44463_1",
      "ports": {
        "bus1": 44463,
        "bus2": 44462
      },
      "params": {
        "R": 0.00017252011457458138,
        "X": 0.009702952578663826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44462_44465_1",
      "ports": {
        "bus1": 44462,
        "bus2": 44465
      },
      "params": {
        "R": 0.00025895380531437695,
        "X": 0.016519485041499138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44462_44466_1",
      "ports": {
        "bus1": 44462,
        "bus2": 44466
      },
      "params": {
        "R": 0.00025387961068190634,
        "X": 0.0011137649416923523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44463_44464_1",
      "ports": {
        "bus1": 44464,
        "bus2": 44463
      },
      "params": {
        "R": 0.0018939950969070196,
        "X": 0.06989755481481552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44463_44464_2",
      "ports": {
        "bus1": 44464,
        "bus2": 44463
      },
      "params": {
        "R": 0.0018939950969070196,
        "X": 0.06989755481481552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44463_44464_3",
      "ports": {
        "bus1": 44464,
        "bus2": 44463
      },
      "params": {
        "R": 0.0018939950969070196,
        "X": 0.06989755481481552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44463_44467_1",
      "ports": {
        "bus1": 44463,
        "bus2": 44467
      },
      "params": {
        "R": 0.0002827810822054744,
        "X": 0.0011157530825585127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44466_44553_1",
      "ports": {
        "bus1": 44466,
        "bus2": 44553
      },
      "params": {
        "R": 0.00015093658294063061,
        "X": 0.002791748149320483,
        "G": 0.0,
        "B": 0.3113637864589691
      },
      "extension": {
        "length": 21340.500376464843,
        "rating": 2491.304588317871
      }
    },
    {
      "class": "Branch",
      "id": "branch_44466_46492_1",
      "ports": {
        "bus1": 46492,
        "bus2": 44466
      },
      "params": {
        "R": 0.00037358893314376473,
        "X": 0.006239096634089947,
        "G": 0.0,
        "B": 0.7529786229133606
      },
      "extension": {
        "length": 47393.478410888674,
        "rating": 2753.9243698120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_44467_44550_1",
      "ports": {
        "bus1": 44550,
        "bus2": 44467
      },
      "params": {
        "R": 0.0014599105343222618,
        "X": 0.012256243266165257,
        "G": 0.0,
        "B": 0.07302187383174896
      },
      "extension": {
        "length": 23056.908260009768,
        "rating": 621.868896484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_44468_44471_1",
      "ports": {
        "bus1": 44468,
        "bus2": 44471
      },
      "params": {
        "R": -0.00014088209718465805,
        "X": -0.0039864182472229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44468_44472_1",
      "ports": {
        "bus1": 44468,
        "bus2": 44472
      },
      "params": {
        "R": 0.00020998509717173874,
        "X": 0.0010139693040400743,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44469_44471_1",
      "ports": {
        "bus1": 44469,
        "bus2": 44471
      },
      "params": {
        "R": 0.002576097846031189,
        "X": 0.07289361953735352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44470_44471_1",
      "ports": {
        "bus1": 44470,
        "bus2": 44471
      },
      "params": {
        "R": 0.002576097846031189,
        "X": 0.07289361953735352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44473_44474_1",
      "ports": {
        "bus1": 44474,
        "bus2": 44473
      },
      "params": {
        "R": 0.00020813623268622905,
        "X": 0.013606357388198376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44473_44475_1",
      "ports": {
        "bus1": 44473,
        "bus2": 44475
      },
      "params": {
        "R": 0.00018149879178963602,
        "X": 0.012987677939236164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44473_44476_1",
      "ports": {
        "bus1": 44473,
        "bus2": 44476
      },
      "params": {
        "R": 0.00012933403195347637,
        "X": 0.009819948114454746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44473_44477_1",
      "ports": {
        "bus1": 44473,
        "bus2": 44477
      },
      "params": {
        "R": 0.00022761781292501837,
        "X": 0.0010099578648805618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44473_44478_1",
      "ports": {
        "bus1": 44473,
        "bus2": 44478
      },
      "params": {
        "R": 0.0002994970418512821,
        "X": 0.001063080271705985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44477_48758_1",
      "ports": {
        "bus1": 44477,
        "bus2": 48758
      },
      "params": {
        "R": 0.00014728195674251765,
        "X": 0.0027903709560632706,
        "G": 0.0,
        "B": 0.2528471350669861
      },
      "extension": {
        "length": 19379.761592651368,
        "rating": 2330.5627822875977
      }
    },
    {
      "class": "Branch",
      "id": "branch_44479_44480_1",
      "ports": {
        "bus1": 44479,
        "bus2": 44480
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44481_44482_1",
      "ports": {
        "bus1": 44482,
        "bus2": 44481
      },
      "params": {
        "R": 0.0014639918226748705,
        "X": 0.05154617130756378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44481_44482_2",
      "ports": {
        "bus1": 44482,
        "bus2": 44481
      },
      "params": {
        "R": 0.0014639918226748705,
        "X": 0.05154617130756378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44481_44482_3",
      "ports": {
        "bus1": 44482,
        "bus2": 44481
      },
      "params": {
        "R": 0.0014639918226748705,
        "X": 0.05154617130756378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44481_44482_4",
      "ports": {
        "bus1": 44482,
        "bus2": 44481
      },
      "params": {
        "R": 0.0014639918226748705,
        "X": 0.05154617130756378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44481_44482_5",
      "ports": {
        "bus1": 44482,
        "bus2": 44481
      },
      "params": {
        "R": 0.0014639918226748705,
        "X": 0.05154617130756378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44481_44482_6",
      "ports": {
        "bus1": 44482,
        "bus2": 44481
      },
      "params": {
        "R": 0.0014639918226748705,
        "X": 0.05154617130756378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.99999523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44481_44483_1",
      "ports": {
        "bus1": 44481,
        "bus2": 44483
      },
      "params": {
        "R": 0.0010774334659799933,
        "X": 0.050507333129644394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_44481_44484_1",
      "ports": {
        "bus1": 44481,
        "bus2": 44484
      },
      "params": {
        "R": 0.0009133926359936595,
        "X": 0.04738433659076691,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44481_44485_1",
      "ports": {
        "bus1": 44481,
        "bus2": 44485
      },
      "params": {
        "R": 0.0014426402049139142,
        "X": 0.0731019526720047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 237.1875,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_44481_44486_1",
      "ports": {
        "bus1": 44481,
        "bus2": 44486
      },
      "params": {
        "R": 0.0011519748950377107,
        "X": 0.05529274418950081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44481_44487_1",
      "ports": {
        "bus1": 44481,
        "bus2": 44487
      },
      "params": {
        "R": 0.0015556830912828445,
        "X": 0.06595737487077713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 237.1875,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44481_44488_1",
      "ports": {
        "bus1": 44481,
        "bus2": 44488
      },
      "params": {
        "R": 0.0015514888800680637,
        "X": 0.06665091961622238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 237.1875,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44481_44489_1",
      "ports": {
        "bus1": 44481,
        "bus2": 44489
      },
      "params": {
        "R": 0.0002752442960627377,
        "X": 0.001194074167869985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44481_44490_1",
      "ports": {
        "bus1": 44481,
        "bus2": 44490
      },
      "params": {
        "R": 0.00029306570650078356,
        "X": 0.0011901349062100053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44491_44492_1",
      "ports": {
        "bus1": 44491,
        "bus2": 44492
      },
      "params": {
        "R": 0.0023168150801211596,
        "X": 0.06490778177976608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44491_44493_1",
      "ports": {
        "bus1": 44491,
        "bus2": 44493
      },
      "params": {
        "R": 0.0002614647673908621,
        "X": 0.0011670237872749567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44491_44494_1",
      "ports": {
        "bus1": 44491,
        "bus2": 44494
      },
      "params": {
        "R": 0.00020789126574527472,
        "X": 0.0010234490036964417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44495_44498_1",
      "ports": {
        "bus1": 44495,
        "bus2": 44498
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.002218395471572876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44495_44499_1",
      "ports": {
        "bus1": 44495,
        "bus2": 44499
      },
      "params": {
        "R": 0.00026129631442017853,
        "X": 0.0011027363361790776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44495_44500_1",
      "ports": {
        "bus1": 44495,
        "bus2": 44500
      },
      "params": {
        "R": 0.00024423928698524833,
        "X": 0.0010439448524266481,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44496_44498_1",
      "ports": {
        "bus1": 44496,
        "bus2": 44498
      },
      "params": {
        "R": 0.0024387601297348738,
        "X": 0.074074387550354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44497_44498_1",
      "ports": {
        "bus1": 44497,
        "bus2": 44498
      },
      "params": {
        "R": 0.0024387601297348738,
        "X": 0.074074387550354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44499_44511_1",
      "ports": {
        "bus1": 44499,
        "bus2": 44511
      },
      "params": {
        "R": 0.0013167159631848335,
        "X": 0.0065921274945139885,
        "G": 0.0,
        "B": 0.0007294117822311819
      },
      "extension": {
        "length": 1410.1669104537964,
        "rating": 131.60324096679688
      }
    },
    {
      "class": "Branch",
      "id": "branch_44501_44502_1",
      "ports": {
        "bus1": 44501,
        "bus2": 44502
      },
      "params": {
        "R": 0.0002649666857905686,
        "X": 0.0011206830386072397,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44503_44504_1",
      "ports": {
        "bus1": 44503,
        "bus2": 44504
      },
      "params": {
        "R": 0.006443201098591089,
        "X": 0.14716282486915588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44503_44505_1",
      "ports": {
        "bus1": 44503,
        "bus2": 44505
      },
      "params": {
        "R": 0.00023604737361893058,
        "X": 0.0010940770152956247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44506_44507_1",
      "ports": {
        "bus1": 44506,
        "bus2": 44507
      },
      "params": {
        "R": 0.002058188896626234,
        "X": 0.058823078870773315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 97.50000238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44506_44508_1",
      "ports": {
        "bus1": 44506,
        "bus2": 44508
      },
      "params": {
        "R": 0.00021135502902325243,
        "X": 0.001035341527312994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44506_44509_1",
      "ports": {
        "bus1": 44506,
        "bus2": 44509
      },
      "params": {
        "R": 0.00021934619871899486,
        "X": 0.0011814064346253872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44510_44513_1",
      "ports": {
        "bus1": 44510,
        "bus2": 44513
      },
      "params": {
        "R": 0.0010471474379301071,
        "X": 0.055412814021110535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44510_44514_1",
      "ports": {
        "bus1": 44510,
        "bus2": 44514
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44510_44515_1",
      "ports": {
        "bus1": 44510,
        "bus2": 44515
      },
      "params": {
        "R": 0.0002020217216340825,
        "X": 0.001075406209565699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44511_44513_1",
      "ports": {
        "bus1": 44511,
        "bus2": 44513
      },
      "params": {
        "R": 0.0003232387825846672,
        "X": 0.017105087637901306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44511_44540_1",
      "ports": {
        "bus1": 44511,
        "bus2": 44540
      },
      "params": {
        "R": 0.0024019249249249697,
        "X": 0.011032981798052788,
        "G": 0.0,
        "B": 0.0024090998340398073
      },
      "extension": {
        "length": 3519.4750007629395,
        "rating": 115.10303020477295
      }
    },
    {
      "class": "Branch",
      "id": "branch_44512_44513_1",
      "ports": {
        "bus1": 44512,
        "bus2": 44513
      },
      "params": {
        "R": 0.008686933666467667,
        "X": 0.4596938490867615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44514_44528_1",
      "ports": {
        "bus1": 44528,
        "bus2": 44514
      },
      "params": {
        "R": 0.0038723619654774666,
        "X": 0.03461432829499245,
        "G": 0.0,
        "B": 0.06595733016729355
      },
      "extension": {
        "length": 30222.118531494143,
        "rating": 604.9284934997559
      }
    },
    {
      "class": "Branch",
      "id": "branch_44514_47093_1",
      "ports": {
        "bus1": 44514,
        "bus2": 47093
      },
      "params": {
        "R": 0.013534490019083023,
        "X": 0.12319444864988327,
        "G": 0.0,
        "B": 0.2170882672071457
      },
      "extension": {
        "length": 124577.58141210937,
        "rating": 456.1025142669678
      }
    },
    {
      "class": "Branch",
      "id": "branch_44516_44517_1",
      "ports": {
        "bus1": 44516,
        "bus2": 44517
      },
      "params": {
        "R": 0.000269598385784775,
        "X": 0.0010497168404981494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44518_44519_1",
      "ports": {
        "bus1": 44518,
        "bus2": 44519
      },
      "params": {
        "R": 0.0013944125967100263,
        "X": 0.045683857053518295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44518_44520_1",
      "ports": {
        "bus1": 44518,
        "bus2": 44520
      },
      "params": {
        "R": 0.0013839347520843148,
        "X": 0.062337521463632584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44518_44521_1",
      "ports": {
        "bus1": 44518,
        "bus2": 44521
      },
      "params": {
        "R": 0.0005232937401160598,
        "X": 0.027988744899630547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44518_44522_1",
      "ports": {
        "bus1": 44518,
        "bus2": 44522
      },
      "params": {
        "R": 0.0013620584504678845,
        "X": 0.05963344871997833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44518_44523_1",
      "ports": {
        "bus1": 44518,
        "bus2": 44523
      },
      "params": {
        "R": 0.0016059143235906959,
        "X": 0.056107088923454285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44518_44524_1",
      "ports": {
        "bus1": 44518,
        "bus2": 44524
      },
      "params": {
        "R": 0.0007537877536378801,
        "X": 0.0310501791536808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44518_44525_1",
      "ports": {
        "bus1": 44518,
        "bus2": 44525
      },
      "params": {
        "R": 0.0002491746563464403,
        "X": 0.0010873277205973864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44518_44526_1",
      "ports": {
        "bus1": 44518,
        "bus2": 44526
      },
      "params": {
        "R": 0.00021460007701534778,
        "X": 0.0011732066050171852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44527_44530_1",
      "ports": {
        "bus1": 44527,
        "bus2": 44530
      },
      "params": {
        "R": 0.0001865565136540681,
        "X": 0.015369176864624023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44527_44531_1",
      "ports": {
        "bus1": 44527,
        "bus2": 44531
      },
      "params": {
        "R": 0.00012854141823481768,
        "X": 0.007358278147876263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44527_44532_1",
      "ports": {
        "bus1": 44527,
        "bus2": 44532
      },
      "params": {
        "R": 0.0001782586914487183,
        "X": 0.011014004237949848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44527_44533_1",
      "ports": {
        "bus1": 44527,
        "bus2": 44533
      },
      "params": {
        "R": 0.00026659731520339847,
        "X": 0.0011734297731891274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44527_44534_1",
      "ports": {
        "bus1": 44527,
        "bus2": 44534
      },
      "params": {
        "R": 0.00024905859027057886,
        "X": 0.0011185252806171775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44528_44530_1",
      "ports": {
        "bus1": 44528,
        "bus2": 44530
      },
      "params": {
        "R": 2.3718675947748125e-06,
        "X": 0.00019540637731552124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44529_44530_1",
      "ports": {
        "bus1": 44529,
        "bus2": 44530
      },
      "params": {
        "R": 0.0009068471845239401,
        "X": 0.07470926642417908,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44535_44538_1",
      "ports": {
        "bus1": 44535,
        "bus2": 44538
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0004897266626358032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44535_44539_1",
      "ports": {
        "bus1": 44535,
        "bus2": 44539
      },
      "params": {
        "R": 0.002761209150776267,
        "X": 0.06250369548797607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44535_44540_1",
      "ports": {
        "bus1": 44535,
        "bus2": 44540
      },
      "params": {
        "R": 0.00023647211492061615,
        "X": 0.0011541969142854214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44535_44541_1",
      "ports": {
        "bus1": 44535,
        "bus2": 44541
      },
      "params": {
        "R": 0.0002974429226014763,
        "X": 0.0011733085848391056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44536_44538_1",
      "ports": {
        "bus1": 44536,
        "bus2": 44538
      },
      "params": {
        "R": 0.0017787851393222809,
        "X": 0.049725502729415894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44537_44538_1",
      "ports": {
        "bus1": 44537,
        "bus2": 44538
      },
      "params": {
        "R": 0.0017787851393222809,
        "X": 0.049725502729415894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44542_44543_1",
      "ports": {
        "bus1": 44542,
        "bus2": 44543
      },
      "params": {
        "R": 0.00024937710259109735,
        "X": 0.001043474767357111,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44544_44547_1",
      "ports": {
        "bus1": 44544,
        "bus2": 44547
      },
      "params": {
        "R": -0.0001358760055154562,
        "X": -0.003251597285270691,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44544_44548_1",
      "ports": {
        "bus1": 44544,
        "bus2": 44548
      },
      "params": {
        "R": 0.0002581715816631913,
        "X": 0.0010420673061162233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44545_44547_1",
      "ports": {
        "bus1": 44545,
        "bus2": 44547
      },
      "params": {
        "R": 0.0016568691935390234,
        "X": 0.03964991495013237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44546_44547_1",
      "ports": {
        "bus1": 44546,
        "bus2": 44547
      },
      "params": {
        "R": 0.0016568691935390234,
        "X": 0.03964991495013237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44549_44550_1",
      "ports": {
        "bus1": 44550,
        "bus2": 44549
      },
      "params": {
        "R": 0.00027527500060386956,
        "X": 0.01882610283792019,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44549_44552_1",
      "ports": {
        "bus1": 44549,
        "bus2": 44552
      },
      "params": {
        "R": 9.812068310566247e-05,
        "X": 0.008227002806961536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44549_44553_1",
      "ports": {
        "bus1": 44549,
        "bus2": 44553
      },
      "params": {
        "R": 0.0002982832374982536,
        "X": 0.0010602256515994668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44549_44554_1",
      "ports": {
        "bus1": 44549,
        "bus2": 44554
      },
      "params": {
        "R": 0.0002887248992919922,
        "X": 0.0011753665748983622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44550_44551_1",
      "ports": {
        "bus1": 44551,
        "bus2": 44550
      },
      "params": {
        "R": 0.0015467411139979959,
        "X": 0.06980280578136444,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44555_44556_1",
      "ports": {
        "bus1": 44555,
        "bus2": 44556
      },
      "params": {
        "R": 0.0002930225455202162,
        "X": 0.001172271673567593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44557_44560_1",
      "ports": {
        "bus1": 44557,
        "bus2": 44560
      },
      "params": {
        "R": 0.001580236479640007,
        "X": 0.061103302985429764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44557_44561_1",
      "ports": {
        "bus1": 44557,
        "bus2": 44561
      },
      "params": {
        "R": 0.0022046074736863375,
        "X": 0.09615911543369293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44557_44562_1",
      "ports": {
        "bus1": 44557,
        "bus2": 44562
      },
      "params": {
        "R": 0.001607252866961062,
        "X": 0.08523833006620407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44557_44563_1",
      "ports": {
        "bus1": 44557,
        "bus2": 44563
      },
      "params": {
        "R": 0.0021963685285300016,
        "X": 0.11495480686426163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44557_44564_1",
      "ports": {
        "bus1": 44557,
        "bus2": 44564
      },
      "params": {
        "R": 0.0021727238781750202,
        "X": 0.12155267596244812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44557_44565_1",
      "ports": {
        "bus1": 44557,
        "bus2": 44565
      },
      "params": {
        "R": 0.00021854342776350677,
        "X": 0.0011507986346259713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44557_44566_1",
      "ports": {
        "bus1": 44557,
        "bus2": 44566
      },
      "params": {
        "R": 0.00022013048874214292,
        "X": 0.0010799658484756947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44558_44560_1",
      "ports": {
        "bus1": 44558,
        "bus2": 44560
      },
      "params": {
        "R": -0.0006613046862185001,
        "X": -0.025570791214704514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44559_44560_1",
      "ports": {
        "bus1": 44559,
        "bus2": 44560
      },
      "params": {
        "R": 0.004620881751179695,
        "X": 0.17867650091648102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44565_46484_1",
      "ports": {
        "bus1": 44565,
        "bus2": 46484
      },
      "params": {
        "R": 0.0017618853598833084,
        "X": 0.016924021765589714,
        "G": 0.0,
        "B": 0.060181327164173126
      },
      "extension": {
        "length": 21300.037171875,
        "rating": 501.61986351013184
      }
    },
    {
      "class": "Branch",
      "id": "branch_44567_44568_1",
      "ports": {
        "bus1": 44567,
        "bus2": 44568
      },
      "params": {
        "R": 0.0005235248245298862,
        "X": 0.024415547028183937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637265,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44567_44569_1",
      "ports": {
        "bus1": 44567,
        "bus2": 44569
      },
      "params": {
        "R": 0.000884534849319607,
        "X": 0.04011326655745506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637265,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44567_44570_1",
      "ports": {
        "bus1": 44567,
        "bus2": 44570
      },
      "params": {
        "R": 0.0004901493084616959,
        "X": 0.02469022199511528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637268,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44567_44571_1",
      "ports": {
        "bus1": 44567,
        "bus2": 44571
      },
      "params": {
        "R": 0.0010122980456799269,
        "X": 0.04614837095141411,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637265,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_44567_44572_1",
      "ports": {
        "bus1": 44567,
        "bus2": 44572
      },
      "params": {
        "R": 0.0005630085943266749,
        "X": 0.02727496437728405,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637268,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44567_44573_1",
      "ports": {
        "bus1": 44567,
        "bus2": 44573
      },
      "params": {
        "R": 0.0003798796678893268,
        "X": 0.01871124468743801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637268,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44567_44574_1",
      "ports": {
        "bus1": 44567,
        "bus2": 44574
      },
      "params": {
        "R": 0.00022198795340955257,
        "X": 0.0011509835021570325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44567_44575_1",
      "ports": {
        "bus1": 44567,
        "bus2": 44575
      },
      "params": {
        "R": 0.00023401821090374142,
        "X": 0.0011952490312978625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44576_44590_1",
      "ports": {
        "bus1": 44590,
        "bus2": 44576
      },
      "params": {
        "R": 0.02612389624118805,
        "X": 0.0859699696302414,
        "G": 0.0,
        "B": 0.010197705589234829
      },
      "extension": {
        "length": 19225.438454223633,
        "rating": 134.76446866989136
      }
    },
    {
      "class": "Branch",
      "id": "branch_44576_45187_1",
      "ports": {
        "bus1": 44576,
        "bus2": 45187
      },
      "params": {
        "R": 0.010422752238810062,
        "X": 0.04152723774313927,
        "G": 0.0,
        "B": 0.011860891245305538
      },
      "extension": {
        "length": 14684.155881591798,
        "rating": 132.92189836502075
      }
    },
    {
      "class": "Branch",
      "id": "branch_44577_44578_1",
      "ports": {
        "bus1": 44577,
        "bus2": 44578
      },
      "params": {
        "R": 0.00026395535678602755,
        "X": 0.0011190419318154454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44577_44581_1",
      "ports": {
        "bus1": 44577,
        "bus2": 44581
      },
      "params": {
        "R": 0.013305837288498878,
        "X": 0.062066636979579926,
        "G": 0.0,
        "B": 0.00900239311158657
      },
      "extension": {
        "length": 17517.22174511719,
        "rating": 106.866455078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_44577_45923_1",
      "ports": {
        "bus1": 45923,
        "bus2": 44577
      },
      "params": {
        "R": 0.02379608526825905,
        "X": 0.09182613343000412,
        "G": 0.0,
        "B": 0.009792021475732327
      },
      "extension": {
        "length": 21735.811642456054,
        "rating": 114.76269960403442
      }
    },
    {
      "class": "Branch",
      "id": "branch_44579_44581_1",
      "ports": {
        "bus1": 44581,
        "bus2": 44579
      },
      "params": {
        "R": 0.009482035413384438,
        "X": 0.04680803790688515,
        "G": 0.0,
        "B": 0.004572879057377577
      },
      "extension": {
        "length": 10200.120210021973,
        "rating": 106.67037963867188
      }
    },
    {
      "class": "Branch",
      "id": "branch_44579_44598_1",
      "ports": {
        "bus1": 44579,
        "bus2": 44598
      },
      "params": {
        "R": 0.01636982150375843,
        "X": 0.07763475179672241,
        "G": 0.0,
        "B": 0.009441040456295013
      },
      "extension": {
        "length": 19521.50098754883,
        "rating": 113.15163373947144
      }
    },
    {
      "class": "Branch",
      "id": "branch_44580_44581_1",
      "ports": {
        "bus1": 44580,
        "bus2": 44581
      },
      "params": {
        "R": 0.000234259816352278,
        "X": 0.0010421514743939042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44582_44583_1",
      "ports": {
        "bus1": 44582,
        "bus2": 44583
      },
      "params": {
        "R": 0.00020447651331778616,
        "X": 0.0010458562755957246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44582_44609_1",
      "ports": {
        "bus1": 44582,
        "bus2": 44609
      },
      "params": {
        "R": 0.01750626601278782,
        "X": 0.0742136687040329,
        "G": 0.0,
        "B": 0.008957180194556713
      },
      "extension": {
        "length": 19193.44115148926,
        "rating": 136.39609813690186
      }
    },
    {
      "class": "Branch",
      "id": "branch_44582_54939_1",
      "ports": {
        "bus1": 44582,
        "bus2": 54939
      },
      "params": {
        "R": 0.051526542752981186,
        "X": 0.1869886964559555,
        "G": 0.0,
        "B": 0.014684349298477173
      },
      "extension": {
        "length": 39020.462048583984,
        "rating": 137.9772663116455
      }
    },
    {
      "class": "Branch",
      "id": "branch_44584_44590_1",
      "ports": {
        "bus1": 44584,
        "bus2": 44590
      },
      "params": {
        "R": 0.02569669298827648,
        "X": 0.08019203692674637,
        "G": 0.0,
        "B": 0.011693457141518593
      },
      "extension": {
        "length": 20765.611001953126,
        "rating": 122.01182842254639
      }
    },
    {
      "class": "Branch",
      "id": "branch_44584_44592_1",
      "ports": {
        "bus1": 44592,
        "bus2": 44584
      },
      "params": {
        "R": 0.010718748904764652,
        "X": 0.05975300446152687,
        "G": 0.0,
        "B": 0.006669411435723304
      },
      "extension": {
        "length": 14393.830393432618,
        "rating": 110.19456386566162
      }
    },
    {
      "class": "Branch",
      "id": "branch_44584_44595_1",
      "ports": {
        "bus1": 44584,
        "bus2": 44595
      },
      "params": {
        "R": 0.012265061028301716,
        "X": 0.06533368676900864,
        "G": 0.0,
        "B": 0.006597668398171663
      },
      "extension": {
        "length": 15940.030061645508,
        "rating": 128.33163738250732
      }
    },
    {
      "class": "Branch",
      "id": "branch_44585_44586_1",
      "ports": {
        "bus1": 44585,
        "bus2": 44586
      },
      "params": {
        "R": 0.00028498072060756385,
        "X": 0.0010790744563564658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44585_44590_1",
      "ports": {
        "bus1": 44590,
        "bus2": 44585
      },
      "params": {
        "R": 0.008992745541036129,
        "X": 0.040035661309957504,
        "G": 0.0,
        "B": 0.007057102397084236
      },
      "extension": {
        "length": 10265.356460632325,
        "rating": 131.46319389343262
      }
    },
    {
      "class": "Branch",
      "id": "branch_44585_44648_1",
      "ports": {
        "bus1": 44585,
        "bus2": 44648
      },
      "params": {
        "R": 0.027691291645169258,
        "X": 0.09785826504230499,
        "G": 0.0,
        "B": 0.008946944028139114
      },
      "extension": {
        "length": 20962.1024967041,
        "rating": 120.18617391586304
      }
    },
    {
      "class": "Branch",
      "id": "branch_44585_44650_1",
      "ports": {
        "bus1": 44585,
        "bus2": 44650
      },
      "params": {
        "R": 0.01617698185145855,
        "X": 0.06033733859658241,
        "G": 0.0,
        "B": 0.010818668641149998
      },
      "extension": {
        "length": 18785.678133911133,
        "rating": 137.04243898391724
      }
    },
    {
      "class": "Branch",
      "id": "branch_44585_46625_1",
      "ports": {
        "bus1": 44585,
        "bus2": 46625
      },
      "params": {
        "R": 0.01781083270907402,
        "X": 0.10213573276996613,
        "G": 0.0,
        "B": 0.014196897856891155
      },
      "extension": {
        "length": 28571.737315429687,
        "rating": 127.87634134292603
      }
    },
    {
      "class": "Branch",
      "id": "branch_44587_44592_1",
      "ports": {
        "bus1": 44592,
        "bus2": 44587
      },
      "params": {
        "R": 0.014635794796049595,
        "X": 0.06469535827636719,
        "G": 0.0,
        "B": 0.009691868908703327
      },
      "extension": {
        "length": 17436.841721191406,
        "rating": 124.12219047546387
      }
    },
    {
      "class": "Branch",
      "id": "branch_44587_44650_1",
      "ports": {
        "bus1": 44650,
        "bus2": 44587
      },
      "params": {
        "R": 0.02244025282561779,
        "X": 0.09080040454864502,
        "G": 0.0,
        "B": 0.010363197885453701
      },
      "extension": {
        "length": 20834.194629638674,
        "rating": 128.9526104927063
      }
    },
    {
      "class": "Branch",
      "id": "branch_44588_44589_1",
      "ports": {
        "bus1": 44588,
        "bus2": 44589
      },
      "params": {
        "R": 0.00026997036184184253,
        "X": 0.00119805580470711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44589_44597_1",
      "ports": {
        "bus1": 44589,
        "bus2": 44597
      },
      "params": {
        "R": 0.015933848917484283,
        "X": 0.0622248537838459,
        "G": 0.0,
        "B": 0.00715913949534297
      },
      "extension": {
        "length": 14719.980950683594,
        "rating": 128.58456373214722
      }
    },
    {
      "class": "Branch",
      "id": "branch_44589_44611_1",
      "ports": {
        "bus1": 44589,
        "bus2": 44611
      },
      "params": {
        "R": 0.018790286034345627,
        "X": 0.08670692890882492,
        "G": 0.0,
        "B": 0.0061546508222818375
      },
      "extension": {
        "length": 16485.58192456055,
        "rating": 127.26781368255615
      }
    },
    {
      "class": "Branch",
      "id": "branch_44590_44591_1",
      "ports": {
        "bus1": 44590,
        "bus2": 44591
      },
      "params": {
        "R": 0.00027938722632825375,
        "X": 0.0010819921735674143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44592_44594_1",
      "ports": {
        "bus1": 44592,
        "bus2": 44594
      },
      "params": {
        "R": 0.006891834549605846,
        "X": 0.02568330243229866,
        "G": 0.0,
        "B": 0.007077217102050782
      },
      "extension": {
        "length": 9434.00674017334,
        "rating": 125.6152868270874
      }
    },
    {
      "class": "Branch",
      "id": "branch_44593_44594_1",
      "ports": {
        "bus1": 44593,
        "bus2": 44594
      },
      "params": {
        "R": 0.00027601391775533557,
        "X": 0.0011638776632025838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44594_44598_1",
      "ports": {
        "bus1": 44598,
        "bus2": 44594
      },
      "params": {
        "R": 0.00882423110306263,
        "X": 0.04079705476760864,
        "G": 0.0,
        "B": 0.0050851888954639435
      },
      "extension": {
        "length": 10448.169139160156,
        "rating": 120.98325490951538
      }
    },
    {
      "class": "Branch",
      "id": "branch_44595_44617_1",
      "ports": {
        "bus1": 44595,
        "bus2": 44617
      },
      "params": {
        "R": 0.022979065775871277,
        "X": 0.10712554305791855,
        "G": 0.0,
        "B": 0.015982426702976227
      },
      "extension": {
        "length": 25797.88365161133,
        "rating": 128.6033272743225
      }
    },
    {
      "class": "Branch",
      "id": "branch_44596_44597_1",
      "ports": {
        "bus1": 44596,
        "bus2": 44597
      },
      "params": {
        "R": 0.0002828202850650996,
        "X": 0.0010526234982535243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44597_45159_1",
      "ports": {
        "bus1": 45159,
        "bus2": 44597
      },
      "params": {
        "R": 0.013484951108694077,
        "X": 0.06458647549152374,
        "G": 0.0,
        "B": 0.011702455580234528
      },
      "extension": {
        "length": 18201.050516601565,
        "rating": 132.9103946685791
      }
    },
    {
      "class": "Branch",
      "id": "branch_44598_44599_1",
      "ports": {
        "bus1": 44598,
        "bus2": 44599
      },
      "params": {
        "R": 0.00025651755277067423,
        "X": 0.0011252515250816941,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44600_44609_1",
      "ports": {
        "bus1": 44600,
        "bus2": 44609
      },
      "params": {
        "R": 0.00875762477517128,
        "X": 0.041844408959150314,
        "G": 0.0,
        "B": 0.005027163773775101
      },
      "extension": {
        "length": 10340.6049140625,
        "rating": 132.55623579025269
      }
    },
    {
      "class": "Branch",
      "id": "branch_44600_44614_1",
      "ports": {
        "bus1": 44600,
        "bus2": 44614
      },
      "params": {
        "R": 0.007817495614290237,
        "X": 0.035616762936115265,
        "G": 0.0,
        "B": 0.004113114904612303
      },
      "extension": {
        "length": 8092.153622131348,
        "rating": 127.47353315353394
      }
    },
    {
      "class": "Branch",
      "id": "branch_44601_44602_1",
      "ports": {
        "bus1": 44602,
        "bus2": 44601
      },
      "params": {
        "R": 0.0033408175222575665,
        "X": 0.014541735872626305,
        "G": 0.0,
        "B": 0.002294884528964758
      },
      "extension": {
        "length": 4021.8616612243654,
        "rating": 125.3643274307251
      }
    },
    {
      "class": "Branch",
      "id": "branch_44601_44614_1",
      "ports": {
        "bus1": 44601,
        "bus2": 44614
      },
      "params": {
        "R": 0.01522344071418047,
        "X": 0.05962236225605011,
        "G": 0.0,
        "B": 0.005607325583696365
      },
      "extension": {
        "length": 12966.032102783203,
        "rating": 122.05630540847778
      }
    },
    {
      "class": "Branch",
      "id": "branch_44602_44603_1",
      "ports": {
        "bus1": 44602,
        "bus2": 44603
      },
      "params": {
        "R": 0.00020296820730436593,
        "X": 0.001051657716743648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44602_44611_1",
      "ports": {
        "bus1": 44611,
        "bus2": 44602
      },
      "params": {
        "R": 0.00658309506252408,
        "X": 0.03005649521946907,
        "G": 0.0,
        "B": 0.0031332639046013355
      },
      "extension": {
        "length": 7323.100261962891,
        "rating": 141.27048254013062
      }
    },
    {
      "class": "Branch",
      "id": "branch_44604_44605_1",
      "ports": {
        "bus1": 44605,
        "bus2": 44604
      },
      "params": {
        "R": 0.00024036143440753222,
        "X": 0.018144769594073296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44604_44606_1",
      "ports": {
        "bus1": 44604,
        "bus2": 44606
      },
      "params": {
        "R": 0.0002931115741375834,
        "X": 0.0010658018290996552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44604_55060_1",
      "ports": {
        "bus1": 55060,
        "bus2": 44604
      },
      "params": {
        "R": 0.0003483487234916538,
        "X": 0.006584811955690384,
        "G": 0.0,
        "B": 0.7788578867912291
      },
      "extension": {
        "length": 48834.76597119141,
        "rating": 2721.454429626465
      }
    },
    {
      "class": "Branch",
      "id": "branch_44604_56977_1",
      "ports": {
        "bus1": 56977,
        "bus2": 44604
      },
      "params": {
        "R": 0.0005067845340818167,
        "X": 0.009321862831711769,
        "G": 0.0,
        "B": 0.6214712262153625
      },
      "extension": {
        "length": 57929.47744482422,
        "rating": 2820.7481384277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_44605_44649_1",
      "ports": {
        "bus1": 44649,
        "bus2": 44605
      },
      "params": {
        "R": 0.003418808337301016,
        "X": 0.035556212067604065,
        "G": 0.0,
        "B": 0.1607080101966858
      },
      "extension": {
        "length": 53973.537701660156,
        "rating": 520.6243991851807
      }
    },
    {
      "class": "Branch",
      "id": "branch_44607_44608_1",
      "ports": {
        "bus1": 44607,
        "bus2": 44608
      },
      "params": {
        "R": 0.00021142976765986532,
        "X": 0.0011872292961925268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44608_44614_1",
      "ports": {
        "bus1": 44608,
        "bus2": 44614
      },
      "params": {
        "R": 0.009441007860004902,
        "X": 0.04011252522468567,
        "G": 0.0,
        "B": 0.004052245989441872
      },
      "extension": {
        "length": 9602.71239605713,
        "rating": 116.05954170227051
      }
    },
    {
      "class": "Branch",
      "id": "branch_44608_53483_1",
      "ports": {
        "bus1": 44608,
        "bus2": 53483
      },
      "params": {
        "R": 0.06254647672176361,
        "X": 0.2512438893318176,
        "G": 0.0,
        "B": 0.03188275918364525
      },
      "extension": {
        "length": 63902.36458740234,
        "rating": 138.17932605743408
      }
    },
    {
      "class": "Branch",
      "id": "branch_44609_44610_1",
      "ports": {
        "bus1": 44609,
        "bus2": 44610
      },
      "params": {
        "R": 0.00026973854983225465,
        "X": 0.0010892909485846758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44611_44613_1",
      "ports": {
        "bus1": 44611,
        "bus2": 44613
      },
      "params": {
        "R": 0.004649844951927662,
        "X": 0.019113978371024132,
        "G": 0.0,
        "B": 0.0018813380738720296
      },
      "extension": {
        "length": 4070.127738372803,
        "rating": 138.42376470565796
      }
    },
    {
      "class": "Branch",
      "id": "branch_44612_44613_1",
      "ports": {
        "bus1": 44612,
        "bus2": 44613
      },
      "params": {
        "R": 0.00021829512843396515,
        "X": 0.001084782532416284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44613_45171_1",
      "ports": {
        "bus1": 44613,
        "bus2": 45171
      },
      "params": {
        "R": 0.041591618210077286,
        "X": 0.19157560169696808,
        "G": 0.0,
        "B": 0.021593688055872917
      },
      "extension": {
        "length": 47324.46504199219,
        "rating": 146.11927270889282
      }
    },
    {
      "class": "Branch",
      "id": "branch_44614_44615_1",
      "ports": {
        "bus1": 44614,
        "bus2": 44615
      },
      "params": {
        "R": 0.00024881455465219915,
        "X": 0.0011021102545782924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44616_44617_1",
      "ports": {
        "bus1": 44616,
        "bus2": 44617
      },
      "params": {
        "R": 0.0002770056889858097,
        "X": 0.0011963988654315472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44617_44618_1",
      "ports": {
        "bus1": 44618,
        "bus2": 44617
      },
      "params": {
        "R": 0.027772868052124977,
        "X": 0.11122924089431763,
        "G": 0.0,
        "B": 0.0066202194429934025
      },
      "extension": {
        "length": 20466.04607775879,
        "rating": 131.5178394317627
      }
    },
    {
      "class": "Branch",
      "id": "branch_44618_44619_1",
      "ports": {
        "bus1": 44619,
        "bus2": 44618
      },
      "params": {
        "R": 0.0013736123219132423,
        "X": 0.040374111384153366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44618_44620_1",
      "ports": {
        "bus1": 44618,
        "bus2": 44620
      },
      "params": {
        "R": 0.0002628648071549833,
        "X": 0.001142188673838973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44619_53479_1",
      "ports": {
        "bus1": 53479,
        "bus2": 44619
      },
      "params": {
        "R": 0.009891441091895103,
        "X": 0.02551194652915001,
        "G": 0.0,
        "B": 0.0034608102869242434
      },
      "extension": {
        "length": 6605.133923034668,
        "rating": 52.69121527671814
      }
    },
    {
      "class": "Branch",
      "id": "branch_44619_53487_1",
      "ports": {
        "bus1": 44619,
        "bus2": 53487
      },
      "params": {
        "R": 0.0441780462861061,
        "X": 0.1230892762541771,
        "G": 0.0,
        "B": 0.02596340887248516
      },
      "extension": {
        "length": 40395.67689770508,
        "rating": 42.66311526298523
      }
    },
    {
      "class": "Branch",
      "id": "branch_44619_54935_1",
      "ports": {
        "bus1": 44619,
        "bus2": 54935
      },
      "params": {
        "R": 0.023882396519184113,
        "X": 0.05079960450530052,
        "G": 0.0,
        "B": 0.0045381467789411545
      },
      "extension": {
        "length": 11520.222283630372,
        "rating": 56.72872066497803
      }
    },
    {
      "class": "Branch",
      "id": "branch_44619_56005_1",
      "ports": {
        "bus1": 44619,
        "bus2": 56005
      },
      "params": {
        "R": 0.09965629130601883,
        "X": 0.23093041777610782,
        "G": 0.0,
        "B": 0.018240811303257942
      },
      "extension": {
        "length": 47648.904308349614,
        "rating": 75.27758479118347
      }
    },
    {
      "class": "Branch",
      "id": "branch_44621_44634_1",
      "ports": {
        "bus1": 44634,
        "bus2": 44621
      },
      "params": {
        "R": 0.020593436434864998,
        "X": 0.08467581868171692,
        "G": 0.0,
        "B": 0.00888572633266449
      },
      "extension": {
        "length": 18572.10749560547,
        "rating": 125.37839412689209
      }
    },
    {
      "class": "Branch",
      "id": "branch_44621_45937_1",
      "ports": {
        "bus1": 45937,
        "bus2": 44621
      },
      "params": {
        "R": 0.01168607734143734,
        "X": 0.05167980492115021,
        "G": 0.0,
        "B": 0.008576935157179832
      },
      "extension": {
        "length": 15003.120551879883,
        "rating": 123.51728677749634
      }
    },
    {
      "class": "Branch",
      "id": "branch_44622_44623_1",
      "ports": {
        "bus1": 44623,
        "bus2": 44622
      },
      "params": {
        "R": 0.0018993717385455966,
        "X": 0.06929371505975723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44622_46179_1",
      "ports": {
        "bus1": 44622,
        "bus2": 46179
      },
      "params": {
        "R": 0.00544012850150466,
        "X": 0.04318365082144737,
        "G": 0.0,
        "B": 0.08489822596311569
      },
      "extension": {
        "length": 44010.804234375,
        "rating": 462.03722953796387
      }
    },
    {
      "class": "Branch",
      "id": "branch_44623_44624_1",
      "ports": {
        "bus1": 44624,
        "bus2": 44623
      },
      "params": {
        "R": 0.0035272231325507164,
        "X": 0.12602704763412476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44623_44625_1",
      "ports": {
        "bus1": 44623,
        "bus2": 44625
      },
      "params": {
        "R": 0.0002380550722591579,
        "X": 0.0010700876591727138,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44623_44626_1",
      "ports": {
        "bus1": 44623,
        "bus2": 44626
      },
      "params": {
        "R": 0.00024780698004178703,
        "X": 0.0011982163414359093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44626_56097_1",
      "ports": {
        "bus1": 56097,
        "bus2": 44626
      },
      "params": {
        "R": 0.0028486207593232393,
        "X": 0.017065489664673805,
        "G": 0.0,
        "B": 0.012121057137846947
      },
      "extension": {
        "length": 10448.314176818849,
        "rating": 300.1366376876831
      }
    },
    {
      "class": "Branch",
      "id": "branch_44627_44628_1",
      "ports": {
        "bus1": 44627,
        "bus2": 44628
      },
      "params": {
        "R": 0.0002913742500822991,
        "X": 0.0011349900159984827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44627_44632_1",
      "ports": {
        "bus1": 44632,
        "bus2": 44627
      },
      "params": {
        "R": 0.014647290110588074,
        "X": 0.07282301038503647,
        "G": 0.0,
        "B": 0.007397104054689407
      },
      "extension": {
        "length": 15831.664676147462,
        "rating": 114.23059701919556
      }
    },
    {
      "class": "Branch",
      "id": "branch_44627_46183_1",
      "ports": {
        "bus1": 44627,
        "bus2": 46183
      },
      "params": {
        "R": 0.019213061779737473,
        "X": 0.08565125614404678,
        "G": 0.0,
        "B": 0.0080336295068264
      },
      "extension": {
        "length": 18866.98363623047,
        "rating": 98.96356463432312
      }
    },
    {
      "class": "Branch",
      "id": "branch_44629_45287_1",
      "ports": {
        "bus1": 45287,
        "bus2": 44629
      },
      "params": {
        "R": 0.018809838220477104,
        "X": 0.07371117174625397,
        "G": 0.0,
        "B": 0.013400577940046789
      },
      "extension": {
        "length": 21967.99467956543,
        "rating": 118.7647819519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_44629_46183_1",
      "ports": {
        "bus1": 46183,
        "bus2": 44629
      },
      "params": {
        "R": 0.009760047309100628,
        "X": 0.05099261552095413,
        "G": 0.0,
        "B": 0.006386455614119768
      },
      "extension": {
        "length": 12742.35947644043,
        "rating": 109.609854221344
      }
    },
    {
      "class": "Branch",
      "id": "branch_44630_44631_1",
      "ports": {
        "bus1": 44630,
        "bus2": 44631
      },
      "params": {
        "R": 0.0002874183119274676,
        "X": 0.0011324206134304404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44630_44632_1",
      "ports": {
        "bus1": 44632,
        "bus2": 44630
      },
      "params": {
        "R": 0.012358923442661762,
        "X": 0.052681922912597656,
        "G": 0.0,
        "B": 0.006553897634148598
      },
      "extension": {
        "length": 13070.509865112304,
        "rating": 118.14775466918945
      }
    },
    {
      "class": "Branch",
      "id": "branch_44630_45937_1",
      "ports": {
        "bus1": 44630,
        "bus2": 45937
      },
      "params": {
        "R": 0.01014750450849533,
        "X": 0.04194048047065735,
        "G": 0.0,
        "B": 0.005388353019952774
      },
      "extension": {
        "length": 11286.714722717286,
        "rating": 120.68880796432495
      }
    },
    {
      "class": "Branch",
      "id": "branch_44633_44634_1",
      "ports": {
        "bus1": 44633,
        "bus2": 44634
      },
      "params": {
        "R": 0.0002013938210438937,
        "X": 0.0010816004360094666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44634_45939_1",
      "ports": {
        "bus1": 44634,
        "bus2": 45939
      },
      "params": {
        "R": 0.018942510709166527,
        "X": 0.09810920059680939,
        "G": 0.0,
        "B": 0.008258937858045101
      },
      "extension": {
        "length": 21055.485261840822,
        "rating": 128.67231369018555
      }
    },
    {
      "class": "Branch",
      "id": "branch_44635_44636_1",
      "ports": {
        "bus1": 44635,
        "bus2": 44636
      },
      "params": {
        "R": 0.00020391709404066205,
        "X": 0.0011390618747100234,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44635_44639_1",
      "ports": {
        "bus1": 44635,
        "bus2": 44639
      },
      "params": {
        "R": 0.013677013106644154,
        "X": 0.06073952466249466,
        "G": 0.0,
        "B": 0.012198926880955696
      },
      "extension": {
        "length": 20139.323043823242,
        "rating": 130.6318759918213
      }
    },
    {
      "class": "Branch",
      "id": "branch_44635_44862_1",
      "ports": {
        "bus1": 44635,
        "bus2": 44862
      },
      "params": {
        "R": 0.010446126572787762,
        "X": 0.056167833507061005,
        "G": 0.0,
        "B": 0.012018968351185322
      },
      "extension": {
        "length": 18835.448305297854,
        "rating": 147.01604843139648
      }
    },
    {
      "class": "Branch",
      "id": "branch_44635_44888_1",
      "ports": {
        "bus1": 44635,
        "bus2": 44888
      },
      "params": {
        "R": 0.01949485018849373,
        "X": 0.10440298914909363,
        "G": 0.0,
        "B": 0.01933548040688038
      },
      "extension": {
        "length": 34111.138359375,
        "rating": 127.30863094329834
      }
    },
    {
      "class": "Branch",
      "id": "branch_44637_44638_1",
      "ports": {
        "bus1": 44637,
        "bus2": 44638
      },
      "params": {
        "R": 0.00022987264674156904,
        "X": 0.0011625190963968635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44637_44639_1",
      "ports": {
        "bus1": 44637,
        "bus2": 44639
      },
      "params": {
        "R": 0.011479511857032776,
        "X": 0.041553374379873276,
        "G": 0.0,
        "B": 0.003922826610505581
      },
      "extension": {
        "length": 8639.313945007325,
        "rating": 120.46633958816528
      }
    },
    {
      "class": "Branch",
      "id": "branch_44637_44642_1",
      "ports": {
        "bus1": 44642,
        "bus2": 44637
      },
      "params": {
        "R": 0.015085714869201183,
        "X": 0.06283006817102432,
        "G": 0.0,
        "B": 0.004362425766885281
      },
      "extension": {
        "length": 11718.092019836426,
        "rating": 104.95240688323975
      }
    },
    {
      "class": "Branch",
      "id": "branch_44639_44640_1",
      "ports": {
        "bus1": 44639,
        "bus2": 44640
      },
      "params": {
        "R": 0.00027727754786610603,
        "X": 0.0010090884752571583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44641_45029_1",
      "ports": {
        "bus1": 45029,
        "bus2": 44641
      },
      "params": {
        "R": 0.011397985741496086,
        "X": 0.05779271945357323,
        "G": 0.0,
        "B": 0.008222379721701145
      },
      "extension": {
        "length": 16285.575760620117,
        "rating": 132.59721994400024
      }
    },
    {
      "class": "Branch",
      "id": "branch_44641_45030_1",
      "ports": {
        "bus1": 44641,
        "bus2": 45030
      },
      "params": {
        "R": 0.008814392611384392,
        "X": 0.04323921725153923,
        "G": 0.0,
        "B": 0.007085862103849649
      },
      "extension": {
        "length": 11782.088160095214,
        "rating": 137.20197677612305
      }
    },
    {
      "class": "Branch",
      "id": "branch_44641_45809_1",
      "ports": {
        "bus1": 44641,
        "bus2": 45809
      },
      "params": {
        "R": 0.010168318636715412,
        "X": 0.045442111790180206,
        "G": 0.0,
        "B": 0.008026424795389175
      },
      "extension": {
        "length": 12826.820507080078,
        "rating": 151.48135423660278
      }
    },
    {
      "class": "Branch",
      "id": "branch_44642_44880_1",
      "ports": {
        "bus1": 44880,
        "bus2": 44642
      },
      "params": {
        "R": 0.016371067613363266,
        "X": 0.06666059792041779,
        "G": 0.0,
        "B": 0.00970605667680502
      },
      "extension": {
        "length": 17236.06355786133,
        "rating": 112.61183023452759
      }
    },
    {
      "class": "Branch",
      "id": "branch_44643_44860_1",
      "ports": {
        "bus1": 44643,
        "bus2": 44860
      },
      "params": {
        "R": 0.004839601460844278,
        "X": 0.02183472365140915,
        "G": 0.0,
        "B": 0.0020016769412904978
      },
      "extension": {
        "length": 4858.426214538575,
        "rating": 135.0801706314087
      }
    },
    {
      "class": "Branch",
      "id": "branch_44643_44879_1",
      "ports": {
        "bus1": 44643,
        "bus2": 44879
      },
      "params": {
        "R": 0.015810560435056686,
        "X": 0.07138507813215256,
        "G": 0.0,
        "B": 0.009518211707472801
      },
      "extension": {
        "length": 17997.574192382814,
        "rating": 131.9775938987732
      }
    },
    {
      "class": "Branch",
      "id": "branch_44644_44860_1",
      "ports": {
        "bus1": 44860,
        "bus2": 44644
      },
      "params": {
        "R": 0.007372774183750153,
        "X": 0.036801233887672424,
        "G": 0.0,
        "B": 0.0024149783421307802
      },
      "extension": {
        "length": 7021.849370910645,
        "rating": 137.89156675338745
      }
    },
    {
      "class": "Branch",
      "id": "branch_44644_44861_1",
      "ports": {
        "bus1": 44644,
        "bus2": 44861
      },
      "params": {
        "R": 0.00786122027784586,
        "X": 0.03543540835380554,
        "G": 0.0,
        "B": 0.0040090326219797134
      },
      "extension": {
        "length": 8963.33728326416,
        "rating": 139.34639692306519
      }
    },
    {
      "class": "Branch",
      "id": "branch_44645_44646_1",
      "ports": {
        "bus1": 44645,
        "bus2": 44646
      },
      "params": {
        "R": 0.0002660400641616434,
        "X": 0.0011604302562773228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44645_44880_1",
      "ports": {
        "bus1": 44880,
        "bus2": 44645
      },
      "params": {
        "R": 0.012706706300377846,
        "X": 0.05323951691389084,
        "G": 0.0,
        "B": 0.0070795146748423585
      },
      "extension": {
        "length": 14465.956316528322,
        "rating": 120.52264213562012
      }
    },
    {
      "class": "Branch",
      "id": "branch_44645_45547_1",
      "ports": {
        "bus1": 45547,
        "bus2": 44645
      },
      "params": {
        "R": 0.011065048165619373,
        "X": 0.051176417618989944,
        "G": 0.0,
        "B": 0.006902195978909731
      },
      "extension": {
        "length": 13026.406138549804,
        "rating": 111.03515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_44647_44648_1",
      "ports": {
        "bus1": 44647,
        "bus2": 44648
      },
      "params": {
        "R": 0.008451581001281738,
        "X": 0.03334220498800278,
        "G": 0.0,
        "B": 0.003368380479514599
      },
      "extension": {
        "length": 7706.474698425293,
        "rating": 132.5692057609558
      }
    },
    {
      "class": "Branch",
      "id": "branch_44647_46026_1",
      "ports": {
        "bus1": 44647,
        "bus2": 46026
      },
      "params": {
        "R": 0.024344472214579582,
        "X": 0.11335722357034683,
        "G": 0.0,
        "B": 0.012069743126630783
      },
      "extension": {
        "length": 26038.01076196289,
        "rating": 126.65832042694092
      }
    },
    {
      "class": "Branch",
      "id": "branch_44648_44650_1",
      "ports": {
        "bus1": 44650,
        "bus2": 44648
      },
      "params": {
        "R": 0.00761309964582324,
        "X": 0.02475978620350361,
        "G": 0.0,
        "B": 0.0021052942611277103
      },
      "extension": {
        "length": 5425.947062072754,
        "rating": 141.22920036315918
      }
    },
    {
      "class": "Branch",
      "id": "branch_44649_44650_1",
      "ports": {
        "bus1": 44650,
        "bus2": 44649
      },
      "params": {
        "R": 0.0020805662497878075,
        "X": 0.0776568055152893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44649_44651_1",
      "ports": {
        "bus1": 44649,
        "bus2": 44651
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44649_44684_1",
      "ports": {
        "bus1": 44649,
        "bus2": 44684
      },
      "params": {
        "R": 0.0038660522550344467,
        "X": 0.03966293856501579,
        "G": 0.0,
        "B": 0.08701952546834946
      },
      "extension": {
        "length": 40097.75573364258,
        "rating": 455.3205966949463
      }
    },
    {
      "class": "Branch",
      "id": "branch_44652_44653_1",
      "ports": {
        "bus1": 44652,
        "bus2": 44653
      },
      "params": {
        "R": 0.0002662807237356901,
        "X": 0.0010771056404337287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44652_45826_1",
      "ports": {
        "bus1": 45826,
        "bus2": 44652
      },
      "params": {
        "R": 0.01767965406179428,
        "X": 0.05181795358657837,
        "G": 0.0,
        "B": 0.0047361222095787525
      },
      "extension": {
        "length": 10727.79944293213,
        "rating": 129.31630611419678
      }
    },
    {
      "class": "Branch",
      "id": "branch_44652_45920_1",
      "ports": {
        "bus1": 44652,
        "bus2": 45920
      },
      "params": {
        "R": 0.018466683104634285,
        "X": 0.08125640451908112,
        "G": 0.0,
        "B": 0.007857880555093288
      },
      "extension": {
        "length": 16459.66239038086,
        "rating": 124.94966983795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_44654_44666_1",
      "ports": {
        "bus1": 44666,
        "bus2": 44654
      },
      "params": {
        "R": 0.016833461821079254,
        "X": 0.06732989102602005,
        "G": 0.0,
        "B": 0.008650134317576885
      },
      "extension": {
        "length": 17188.758259277343,
        "rating": 114.86666202545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_44654_45672_1",
      "ports": {
        "bus1": 45672,
        "bus2": 44654
      },
      "params": {
        "R": 0.014052488841116428,
        "X": 0.06626099348068237,
        "G": 0.0,
        "B": 0.008426709100604057
      },
      "extension": {
        "length": 17684.49851147461,
        "rating": 116.93063974380493
      }
    },
    {
      "class": "Branch",
      "id": "branch_44655_44658_1",
      "ports": {
        "bus1": 44658,
        "bus2": 44655
      },
      "params": {
        "R": 0.009212573990225792,
        "X": 0.038249216973781586,
        "G": 0.0,
        "B": 0.005124209448695183
      },
      "extension": {
        "length": 10141.452860778809,
        "rating": 108.22503566741943
      }
    },
    {
      "class": "Branch",
      "id": "branch_44655_45658_1",
      "ports": {
        "bus1": 44655,
        "bus2": 45658
      },
      "params": {
        "R": 0.010606625117361546,
        "X": 0.04612209275364876,
        "G": 0.0,
        "B": 0.011368203908205032
      },
      "extension": {
        "length": 16317.344379638673,
        "rating": 116.19141101837158
      }
    },
    {
      "class": "Branch",
      "id": "branch_44656_44657_1",
      "ports": {
        "bus1": 44656,
        "bus2": 44657
      },
      "params": {
        "R": 0.0002538219268899411,
        "X": 0.0011147335171699524,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44657_45657_1",
      "ports": {
        "bus1": 45657,
        "bus2": 44657
      },
      "params": {
        "R": 0.0062356735579669476,
        "X": 0.03259722888469696,
        "G": 0.0,
        "B": 0.0033184783533215523
      },
      "extension": {
        "length": 7811.471219787598,
        "rating": 147.65454530715942
      }
    },
    {
      "class": "Branch",
      "id": "branch_44657_45658_1",
      "ports": {
        "bus1": 44657,
        "bus2": 45658
      },
      "params": {
        "R": 0.013478975743055344,
        "X": 0.046740904450416565,
        "G": 0.0,
        "B": 0.010268093086779118
      },
      "extension": {
        "length": 14867.877923217773,
        "rating": 132.97792673110962
      }
    },
    {
      "class": "Branch",
      "id": "branch_44657_46544_1",
      "ports": {
        "bus1": 46544,
        "bus2": 44657
      },
      "params": {
        "R": 0.011088239029049873,
        "X": 0.053690530359745026,
        "G": 0.0,
        "B": 0.012037031352519989
      },
      "extension": {
        "length": 17481.599268310547,
        "rating": 155.85163831710815
      }
    },
    {
      "class": "Branch",
      "id": "branch_44658_44666_1",
      "ports": {
        "bus1": 44658,
        "bus2": 44666
      },
      "params": {
        "R": 0.019108649343252182,
        "X": 0.07721631973981857,
        "G": 0.0,
        "B": 0.007848423905670643
      },
      "extension": {
        "length": 18446.35754333496,
        "rating": 149.3220329284668
      }
    },
    {
      "class": "Branch",
      "id": "branch_44659_45217_1",
      "ports": {
        "bus1": 44659,
        "bus2": 45217
      },
      "params": {
        "R": 0.017383363097906113,
        "X": 0.059184737503528595,
        "G": 0.0,
        "B": 0.007243727333843709
      },
      "extension": {
        "length": 15150.930041381836,
        "rating": 125.08811950683594
      }
    },
    {
      "class": "Branch",
      "id": "branch_44659_45223_1",
      "ports": {
        "bus1": 44659,
        "bus2": 45223
      },
      "params": {
        "R": 0.015696357935667038,
        "X": 0.0691557452082634,
        "G": 0.0,
        "B": 0.00682135159149766
      },
      "extension": {
        "length": 16125.07048791504,
        "rating": 136.07257604599
      }
    },
    {
      "class": "Branch",
      "id": "branch_44661_45858_1",
      "ports": {
        "bus1": 44661,
        "bus2": 45858
      },
      "params": {
        "R": 0.006438511423766613,
        "X": 0.05476197600364685,
        "G": 0.0,
        "B": 0.08312809467315675
      },
      "extension": {
        "length": 50068.064924560545,
        "rating": 448.7091541290283
      }
    },
    {
      "class": "Branch",
      "id": "branch_44661_46532_1",
      "ports": {
        "bus1": 44661,
        "bus2": 46532
      },
      "params": {
        "R": 0.003044500946998596,
        "X": 0.026610124856233597,
        "G": 0.0,
        "B": 0.07411815971136093
      },
      "extension": {
        "length": 30742.31105859375,
        "rating": 439.2197608947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_44662_44665_1",
      "ports": {
        "bus1": 44662,
        "bus2": 44665
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0009353235363960266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44662_44666_1",
      "ports": {
        "bus1": 44662,
        "bus2": 44666
      },
      "params": {
        "R": 0.0002326795511180535,
        "X": 0.0010583236580714583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44662_44667_1",
      "ports": {
        "bus1": 44662,
        "bus2": 44667
      },
      "params": {
        "R": 0.0002775876200757921,
        "X": 0.0011765133822336793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44663_44665_1",
      "ports": {
        "bus1": 44663,
        "bus2": 44665
      },
      "params": {
        "R": 0.0021521805319935083,
        "X": 0.061362843960523605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44664_44665_1",
      "ports": {
        "bus1": 44664,
        "bus2": 44665
      },
      "params": {
        "R": 0.0021521805319935083,
        "X": 0.061362843960523605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44666_46528_1",
      "ports": {
        "bus1": 44666,
        "bus2": 46528
      },
      "params": {
        "R": 0.00577504513785243,
        "X": 0.023039141669869423,
        "G": 0.0,
        "B": 0.0037922817282378674
      },
      "extension": {
        "length": 6518.345383300782,
        "rating": 147.74919748306274
      }
    },
    {
      "class": "Branch",
      "id": "branch_44668_44669_1",
      "ports": {
        "bus1": 44668,
        "bus2": 44669
      },
      "params": {
        "R": 0.00020917969231959432,
        "X": 0.0011395687470212579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44669_46472_1",
      "ports": {
        "bus1": 46472,
        "bus2": 44669
      },
      "params": {
        "R": 0.011074966751039028,
        "X": 0.054024431854486465,
        "G": 0.0,
        "B": 0.0030604577623307705
      },
      "extension": {
        "length": 9369.75122039795,
        "rating": 141.45221710205078
      }
    },
    {
      "class": "Branch",
      "id": "branch_44669_46483_1",
      "ports": {
        "bus1": 44669,
        "bus2": 46483
      },
      "params": {
        "R": 0.003344634547829628,
        "X": 0.015054061077535152,
        "G": 0.0,
        "B": 0.0011397431371733546
      },
      "extension": {
        "length": 3188.604388595581,
        "rating": 142.08025932312012
      }
    },
    {
      "class": "Branch",
      "id": "branch_44670_44671_1",
      "ports": {
        "bus1": 44671,
        "bus2": 44670
      },
      "params": {
        "R": 0.011973567306995392,
        "X": 0.04034445807337761,
        "G": 0.0,
        "B": 0.003826245665550232
      },
      "extension": {
        "length": 9189.444854003907,
        "rating": 101.09459161758423
      }
    },
    {
      "class": "Branch",
      "id": "branch_44670_45331_1",
      "ports": {
        "bus1": 44670,
        "bus2": 45331
      },
      "params": {
        "R": 0.009796523489058018,
        "X": 0.04270343855023384,
        "G": 0.0,
        "B": 0.005434088874608278
      },
      "extension": {
        "length": 11112.336482849121,
        "rating": 103.81127595901489
      }
    },
    {
      "class": "Branch",
      "id": "branch_44671_44672_1",
      "ports": {
        "bus1": 44671,
        "bus2": 44672
      },
      "params": {
        "R": 0.00024465154274366796,
        "X": 0.0011650918750092387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44671_44673_1",
      "ports": {
        "bus1": 44671,
        "bus2": 44673
      },
      "params": {
        "R": 0.019857631996273994,
        "X": 0.07161508500576019,
        "G": 0.0,
        "B": 0.009360814467072487
      },
      "extension": {
        "length": 18441.05944812012,
        "rating": 117.84731149673462
      }
    },
    {
      "class": "Branch",
      "id": "branch_44671_56295_1",
      "ports": {
        "bus1": 44671,
        "bus2": 56295
      },
      "params": {
        "R": 0.020030923187732697,
        "X": 0.1009783148765564,
        "G": 0.0,
        "B": 0.012447071261703968
      },
      "extension": {
        "length": 24382.636873901367,
        "rating": 123.50245714187622
      }
    },
    {
      "class": "Branch",
      "id": "branch_44673_44674_1",
      "ports": {
        "bus1": 44674,
        "bus2": 44673
      },
      "params": {
        "R": 0.00916199292987585,
        "X": 0.05059286579489708,
        "G": 0.0,
        "B": 0.0062204133719205865
      },
      "extension": {
        "length": 11523.279585388183,
        "rating": 109.25489664077759
      }
    },
    {
      "class": "Branch",
      "id": "branch_44674_45124_1",
      "ports": {
        "bus1": 44674,
        "bus2": 45124
      },
      "params": {
        "R": 0.017023425549268723,
        "X": 0.07619407027959824,
        "G": 0.0,
        "B": 0.01277845911681652
      },
      "extension": {
        "length": 22593.938844726563,
        "rating": 87.882000207901
      }
    },
    {
      "class": "Branch",
      "id": "branch_44675_44676_1",
      "ports": {
        "bus1": 44676,
        "bus2": 44675
      },
      "params": {
        "R": 0.02342674694955349,
        "X": 0.09505146741867065,
        "G": 0.0,
        "B": 0.00930243730545044
      },
      "extension": {
        "length": 19579.086309814455,
        "rating": 113.06710243225098
      }
    },
    {
      "class": "Branch",
      "id": "branch_44675_45834_1",
      "ports": {
        "bus1": 44675,
        "bus2": 45834
      },
      "params": {
        "R": 0.027555761858820915,
        "X": 0.11512278020381927,
        "G": 0.0,
        "B": 0.01178087666630745
      },
      "extension": {
        "length": 27941.702934814453,
        "rating": 108.08091163635254
      }
    },
    {
      "class": "Branch",
      "id": "branch_44676_45924_1",
      "ports": {
        "bus1": 45924,
        "bus2": 44676
      },
      "params": {
        "R": 0.018021857365965843,
        "X": 0.08825726807117462,
        "G": 0.0,
        "B": 0.01055578887462616
      },
      "extension": {
        "length": 21877.815021240236,
        "rating": 121.49937152862549
      }
    },
    {
      "class": "Branch",
      "id": "branch_44677_44680_1",
      "ports": {
        "bus1": 44677,
        "bus2": 44680
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.00042212940752506256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44677_44681_1",
      "ports": {
        "bus1": 44677,
        "bus2": 44681
      },
      "params": {
        "R": 0.00023622582375537604,
        "X": 0.0011722363997250795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44677_44682_1",
      "ports": {
        "bus1": 44677,
        "bus2": 44682
      },
      "params": {
        "R": 0.0002725738158915192,
        "X": 0.0011975355446338654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44678_44680_1",
      "ports": {
        "bus1": 44678,
        "bus2": 44680
      },
      "params": {
        "R": 0.0007558210636489093,
        "X": 0.022170566022396088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44679_44680_1",
      "ports": {
        "bus1": 44679,
        "bus2": 44680
      },
      "params": {
        "R": 0.0007558210636489093,
        "X": 0.022170566022396088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44682_44688_1",
      "ports": {
        "bus1": 44688,
        "bus2": 44682
      },
      "params": {
        "R": 0.01166566088795662,
        "X": 0.046191707253456116,
        "G": 0.0,
        "B": 0.00291894911788404
      },
      "extension": {
        "length": 8589.384155456542,
        "rating": 129.41137552261353
      }
    },
    {
      "class": "Branch",
      "id": "branch_44682_44690_1",
      "ports": {
        "bus1": 44682,
        "bus2": 44690
      },
      "params": {
        "R": 0.00701110577210784,
        "X": 0.02774522267282009,
        "G": 0.0,
        "B": 0.0052532171830534935
      },
      "extension": {
        "length": 8069.9920213623045,
        "rating": 99.67406392097473
      }
    },
    {
      "class": "Branch",
      "id": "branch_44682_45764_1",
      "ports": {
        "bus1": 44682,
        "bus2": 45764
      },
      "params": {
        "R": 0.026345474645495415,
        "X": 0.10874970257282257,
        "G": 0.0,
        "B": 0.006561337038874627
      },
      "extension": {
        "length": 19108.564192749025,
        "rating": 123.43530654907227
      }
    },
    {
      "class": "Branch",
      "id": "branch_44683_44685_1",
      "ports": {
        "bus1": 44685,
        "bus2": 44683
      },
      "params": {
        "R": 0.003922075033187866,
        "X": 0.019154895097017288,
        "G": 0.0,
        "B": 0.0015015073586255312
      },
      "extension": {
        "length": 3572.328181640625,
        "rating": 122.05898761749268
      }
    },
    {
      "class": "Branch",
      "id": "branch_44683_46028_1",
      "ports": {
        "bus1": 46028,
        "bus2": 44683
      },
      "params": {
        "R": 0.01722804456949234,
        "X": 0.08758813142776489,
        "G": 0.0,
        "B": 0.01068655401468277
      },
      "extension": {
        "length": 22413.970899536132,
        "rating": 125.93480348587036
      }
    },
    {
      "class": "Branch",
      "id": "branch_44684_46608_1",
      "ports": {
        "bus1": 46608,
        "bus2": 44684
      },
      "params": {
        "R": 0.007809237577021122,
        "X": 0.06357438862323761,
        "G": 0.0,
        "B": 0.11492875963449478
      },
      "extension": {
        "length": 52585.73757421875,
        "rating": 447.12677001953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_44685_44686_1",
      "ports": {
        "bus1": 44685,
        "bus2": 44686
      },
      "params": {
        "R": 0.00025663094129413366,
        "X": 0.0011086142621934414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44685_44691_1",
      "ports": {
        "bus1": 44691,
        "bus2": 44685
      },
      "params": {
        "R": 0.01836400479078293,
        "X": 0.0669521614909172,
        "G": 0.0,
        "B": 0.007444324903190136
      },
      "extension": {
        "length": 15554.024227661133,
        "rating": 109.01541709899902
      }
    },
    {
      "class": "Branch",
      "id": "branch_44687_44690_1",
      "ports": {
        "bus1": 44690,
        "bus2": 44687
      },
      "params": {
        "R": 0.014249267987906933,
        "X": 0.05289826914668083,
        "G": 0.0,
        "B": 0.004726882092654705
      },
      "extension": {
        "length": 11439.226808898926,
        "rating": 121.64410352706909
      }
    },
    {
      "class": "Branch",
      "id": "branch_44687_45535_1",
      "ports": {
        "bus1": 44687,
        "bus2": 45535
      },
      "params": {
        "R": 0.046549636870622635,
        "X": 0.18705832958221436,
        "G": 0.0,
        "B": 0.02322705276310444
      },
      "extension": {
        "length": 45085.63304663086,
        "rating": 116.14229679107666
      }
    },
    {
      "class": "Branch",
      "id": "branch_44688_44689_1",
      "ports": {
        "bus1": 44688,
        "bus2": 44689
      },
      "params": {
        "R": 0.00029735875432379544,
        "X": 0.0011298443423584104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44688_45821_1",
      "ports": {
        "bus1": 45821,
        "bus2": 44688
      },
      "params": {
        "R": 0.013683347962796688,
        "X": 0.05975005775690079,
        "G": 0.0,
        "B": 0.013558064587414266
      },
      "extension": {
        "length": 19168.720288330078,
        "rating": 131.7712664604187
      }
    },
    {
      "class": "Branch",
      "id": "branch_44690_45673_1",
      "ports": {
        "bus1": 44690,
        "bus2": 45673
      },
      "params": {
        "R": 0.028310377150774002,
        "X": 0.13015484809875488,
        "G": 0.0,
        "B": 0.00919948611408472
      },
      "extension": {
        "length": 25415.50299169922,
        "rating": 94.32955980300903
      }
    },
    {
      "class": "Branch",
      "id": "branch_44690_45674_1",
      "ports": {
        "bus1": 44690,
        "bus2": 45674
      },
      "params": {
        "R": 0.02033010870218277,
        "X": 0.09370394796133041,
        "G": 0.0,
        "B": 0.018635926768183708
      },
      "extension": {
        "length": 29154.34668383789,
        "rating": 123.43758344650269
      }
    },
    {
      "class": "Branch",
      "id": "branch_44691_45817_1",
      "ports": {
        "bus1": 44691,
        "bus2": 45817
      },
      "params": {
        "R": 0.02198927290737629,
        "X": 0.07453887909650803,
        "G": 0.0,
        "B": 0.010930745862424374
      },
      "extension": {
        "length": 19932.69119128418,
        "rating": 102.2565245628357
      }
    },
    {
      "class": "Branch",
      "id": "branch_44692_44739_1",
      "ports": {
        "bus1": 44692,
        "bus2": 44739
      },
      "params": {
        "R": 0.006097090430557728,
        "X": 0.025857217609882355,
        "G": 0.0,
        "B": 0.007086977828294039
      },
      "extension": {
        "length": 10088.533300231933,
        "rating": 108.81839990615845
      }
    },
    {
      "class": "Branch",
      "id": "branch_44692_45919_1",
      "ports": {
        "bus1": 45919,
        "bus2": 44692
      },
      "params": {
        "R": 0.02663017250597477,
        "X": 0.10132261365652084,
        "G": 0.0,
        "B": 0.009189796634018421
      },
      "extension": {
        "length": 20225.50457409668,
        "rating": 114.76172208786011
      }
    },
    {
      "class": "Branch",
      "id": "branch_44693_44697_1",
      "ports": {
        "bus1": 44697,
        "bus2": 44693
      },
      "params": {
        "R": 0.007706274278461933,
        "X": 0.033198993653059006,
        "G": 0.0,
        "B": 0.0031550517305731773
      },
      "extension": {
        "length": 7356.857201477051,
        "rating": 123.40842485427856
      }
    },
    {
      "class": "Branch",
      "id": "branch_44693_44725_1",
      "ports": {
        "bus1": 44725,
        "bus2": 44693
      },
      "params": {
        "R": 0.011511006392538548,
        "X": 0.048556309193372726,
        "G": 0.0,
        "B": 0.0037240982055664067
      },
      "extension": {
        "length": 10061.016049621583,
        "rating": 104.81482744216919
      }
    },
    {
      "class": "Branch",
      "id": "branch_44694_44734_1",
      "ports": {
        "bus1": 44694,
        "bus2": 44734
      },
      "params": {
        "R": 0.012412040494382381,
        "X": 0.04919840022921562,
        "G": 0.0,
        "B": 0.0043343110010027885
      },
      "extension": {
        "length": 9616.798699035644,
        "rating": 91.55954122543335
      }
    },
    {
      "class": "Branch",
      "id": "branch_44694_46717_1",
      "ports": {
        "bus1": 44694,
        "bus2": 46717
      },
      "params": {
        "R": 0.00856146402657032,
        "X": 0.039464354515075684,
        "G": 0.0,
        "B": 0.005911860149353743
      },
      "extension": {
        "length": 10745.156383483887,
        "rating": 122.55594730377197
      }
    },
    {
      "class": "Branch",
      "id": "branch_44695_44696_1",
      "ports": {
        "bus1": 44695,
        "bus2": 44696
      },
      "params": {
        "R": 0.00023438496282324195,
        "X": 0.0010032400023192167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44696_44723_1",
      "ports": {
        "bus1": 44696,
        "bus2": 44723
      },
      "params": {
        "R": 0.0014429696602746844,
        "X": 0.007387584540992975,
        "G": 0.0,
        "B": 0.0016959813656285405
      },
      "extension": {
        "length": 2716.468439804077,
        "rating": 130.39509057998657
      }
    },
    {
      "class": "Branch",
      "id": "branch_44696_44739_1",
      "ports": {
        "bus1": 44739,
        "bus2": 44696
      },
      "params": {
        "R": 0.004928187932819128,
        "X": 0.019772842526435852,
        "G": 0.0,
        "B": 0.0016487897373735903
      },
      "extension": {
        "length": 4139.062449279785,
        "rating": 118.91765594482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_44696_44740_1",
      "ports": {
        "bus1": 44696,
        "bus2": 44740
      },
      "params": {
        "R": 0.007421616464853287,
        "X": 0.02938457764685154,
        "G": 0.0,
        "B": 0.0037632135208696127
      },
      "extension": {
        "length": 6969.796199340821,
        "rating": 86.99771761894226
      }
    },
    {
      "class": "Branch",
      "id": "branch_44697_44711_1",
      "ports": {
        "bus1": 44711,
        "bus2": 44697
      },
      "params": {
        "R": 0.0039047840982675552,
        "X": 0.02140764892101288,
        "G": 0.0,
        "B": 0.0018195785814896228
      },
      "extension": {
        "length": 4595.459509918213,
        "rating": 135.5232834815979
      }
    },
    {
      "class": "Branch",
      "id": "branch_44698_44699_1",
      "ports": {
        "bus1": 44699,
        "bus2": 44698
      },
      "params": {
        "R": 0.0006522695766761899,
        "X": 0.02226642146706581,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44698_44699_2",
      "ports": {
        "bus1": 44699,
        "bus2": 44698
      },
      "params": {
        "R": 0.0006522695766761899,
        "X": 0.02226642146706581,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44698_44699_3",
      "ports": {
        "bus1": 44699,
        "bus2": 44698
      },
      "params": {
        "R": 0.0006522695766761899,
        "X": 0.02226642146706581,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44698_44700_1",
      "ports": {
        "bus1": 44698,
        "bus2": 44700
      },
      "params": {
        "R": 0.0002786175755318254,
        "X": 0.0011525581358000636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44699_44751_1",
      "ports": {
        "bus1": 44751,
        "bus2": 44699
      },
      "params": {
        "R": 0.011086544021964073,
        "X": 0.037860509008169174,
        "G": 0.0,
        "B": 0.004910009913146496
      },
      "extension": {
        "length": 8912.818901733399,
        "rating": 146.37138843536377
      }
    },
    {
      "class": "Branch",
      "id": "branch_44699_44753_1",
      "ports": {
        "bus1": 44699,
        "bus2": 44753
      },
      "params": {
        "R": 0.0017023219261318445,
        "X": 0.007670513819903135,
        "G": 0.0,
        "B": 0.0006668266141787171
      },
      "extension": {
        "length": 1610.6984522094726,
        "rating": 157.0950984954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_44699_44753_2",
      "ports": {
        "bus1": 44699,
        "bus2": 44753
      },
      "params": {
        "R": 0.0017023219261318445,
        "X": 0.007670513819903135,
        "G": 0.0,
        "B": 0.0006668266141787171
      },
      "extension": {
        "length": 1610.6984522094726,
        "rating": 157.0950984954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_44699_44759_1",
      "ports": {
        "bus1": 44759,
        "bus2": 44699
      },
      "params": {
        "R": 0.004734498914331198,
        "X": 0.019839663058519363,
        "G": 0.0,
        "B": 0.0024104260373860598
      },
      "extension": {
        "length": 4447.658461761474,
        "rating": 134.0786576271057
      }
    },
    {
      "class": "Branch",
      "id": "branch_44700_46420_1",
      "ports": {
        "bus1": 46420,
        "bus2": 44700
      },
      "params": {
        "R": 0.0007223682478070259,
        "X": 0.006702212151139975,
        "G": 0.0,
        "B": 0.04654223844408989
      },
      "extension": {
        "length": 12746.820343688965,
        "rating": 576.8128871917725
      }
    },
    {
      "class": "Branch",
      "id": "branch_44701_44702_1",
      "ports": {
        "bus1": 44701,
        "bus2": 44702
      },
      "params": {
        "R": 0.0002715597802307457,
        "X": 0.00104922812897712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44701_45497_1",
      "ports": {
        "bus1": 44701,
        "bus2": 45497
      },
      "params": {
        "R": 0.004959526471793652,
        "X": 0.03731582686305046,
        "G": 0.0,
        "B": 0.22076161205768585
      },
      "extension": {
        "length": 63828.47365576172,
        "rating": 556.1105728149414
      }
    },
    {
      "class": "Branch",
      "id": "branch_44701_46420_1",
      "ports": {
        "bus1": 44701,
        "bus2": 46420
      },
      "params": {
        "R": 0.0013387695653364062,
        "X": 0.010130959562957287,
        "G": 0.0,
        "B": 0.052482720464468
      },
      "extension": {
        "length": 16296.73675378418,
        "rating": 496.21410369873047
      }
    },
    {
      "class": "Branch",
      "id": "branch_44701_46720_1",
      "ports": {
        "bus1": 46720,
        "bus2": 44701
      },
      "params": {
        "R": 0.0023002938833087683,
        "X": 0.022346558049321175,
        "G": 0.0,
        "B": 0.06588615477085114
      },
      "extension": {
        "length": 26281.35172265625,
        "rating": 490.993595123291
      }
    },
    {
      "class": "Branch",
      "id": "branch_44703_44711_1",
      "ports": {
        "bus1": 44711,
        "bus2": 44703
      },
      "params": {
        "R": 0.00672944588586688,
        "X": 0.025827884674072266,
        "G": 0.0,
        "B": 0.002324465662240982
      },
      "extension": {
        "length": 5775.5000978393555,
        "rating": 143.14743280410767
      }
    },
    {
      "class": "Branch",
      "id": "branch_44703_44753_1",
      "ports": {
        "bus1": 44703,
        "bus2": 44753
      },
      "params": {
        "R": 0.007369778584688902,
        "X": 0.029095526784658432,
        "G": 0.0,
        "B": 0.003790683345869184
      },
      "extension": {
        "length": 7773.397683288575,
        "rating": 141.99833869934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_44703_46669_1",
      "ports": {
        "bus1": 44703,
        "bus2": 46669
      },
      "params": {
        "R": 0.0022238963283598423,
        "X": 0.010820887982845306,
        "G": 0.0,
        "B": 0.002046295441687107
      },
      "extension": {
        "length": 3159.8932631835937,
        "rating": 126.61467790603638
      }
    },
    {
      "class": "Branch",
      "id": "branch_44704_44705_1",
      "ports": {
        "bus1": 44704,
        "bus2": 44705
      },
      "params": {
        "R": 0.0017830698052421212,
        "X": 0.007779394276440144,
        "G": 0.0,
        "B": 0.0014950487529858947
      },
      "extension": {
        "length": 2264.6247175140384,
        "rating": 132.05108642578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_44704_44740_1",
      "ports": {
        "bus1": 44740,
        "bus2": 44704
      },
      "params": {
        "R": 0.009185020811855793,
        "X": 0.034932930022478104,
        "G": 0.0,
        "B": 0.003598744748160243
      },
      "extension": {
        "length": 8427.314164306641,
        "rating": 109.94209051132202
      }
    },
    {
      "class": "Branch",
      "id": "branch_44705_44708_1",
      "ports": {
        "bus1": 44705,
        "bus2": 44708
      },
      "params": {
        "R": 0.007002316415309906,
        "X": 0.02832084894180298,
        "G": 0.0,
        "B": 0.003865655977278948
      },
      "extension": {
        "length": 6952.806841003418,
        "rating": 141.2943959236145
      }
    },
    {
      "class": "Branch",
      "id": "branch_44706_44707_1",
      "ports": {
        "bus1": 44707,
        "bus2": 44706
      },
      "params": {
        "R": 0.0001405495568178594,
        "X": 0.011077714152634144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44706_44709_1",
      "ports": {
        "bus1": 44706,
        "bus2": 44709
      },
      "params": {
        "R": 0.00021536181156989187,
        "X": 0.0010293190134689212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44707_44708_1",
      "ports": {
        "bus1": 44708,
        "bus2": 44707
      },
      "params": {
        "R": 0.00164417817723006,
        "X": 0.06971617788076401,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44707_44710_1",
      "ports": {
        "bus1": 44707,
        "bus2": 44710
      },
      "params": {
        "R": 0.00028762134024873376,
        "X": 0.001114250859245658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44708_44758_1",
      "ports": {
        "bus1": 44758,
        "bus2": 44708
      },
      "params": {
        "R": 0.009843919426202774,
        "X": 0.033921826630830765,
        "G": 0.0,
        "B": 0.004815044812858105
      },
      "extension": {
        "length": 8747.50206225586,
        "rating": 127.2780179977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_44709_44912_1",
      "ports": {
        "bus1": 44912,
        "bus2": 44709
      },
      "params": {
        "R": 0.0005408775177784264,
        "X": 0.008826330304145813,
        "G": 0.0,
        "B": 1.0658018589019775
      },
      "extension": {
        "length": 68816.76229248047,
        "rating": 2948.729705810547
      }
    },
    {
      "class": "Branch",
      "id": "branch_44709_46749_1",
      "ports": {
        "bus1": 44709,
        "bus2": 46749
      },
      "params": {
        "R": 0.000271983677521348,
        "X": 0.004675636067986488,
        "G": 0.0,
        "B": 0.5171637535095215
      },
      "extension": {
        "length": 35218.47402465821,
        "rating": 2841.455078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_44710_46292_1",
      "ports": {
        "bus1": 46292,
        "bus2": 44710
      },
      "params": {
        "R": 0.0030085735488682985,
        "X": 0.024413106963038445,
        "G": 0.0,
        "B": 0.08710867166519166
      },
      "extension": {
        "length": 31310.336852050783,
        "rating": 502.42528915405273
      }
    },
    {
      "class": "Branch",
      "id": "branch_44710_46420_1",
      "ports": {
        "bus1": 46420,
        "bus2": 44710
      },
      "params": {
        "R": 0.0007473814184777439,
        "X": 0.007136140484362841,
        "G": 0.0,
        "B": 0.030991164967417717
      },
      "extension": {
        "length": 10225.372877929687,
        "rating": 491.2773132324219
      }
    },
    {
      "class": "Branch",
      "id": "branch_44712_44713_1",
      "ports": {
        "bus1": 44712,
        "bus2": 44713
      },
      "params": {
        "R": 0.009221156127750874,
        "X": 0.03908928856253624,
        "G": 0.0,
        "B": 0.002794136991724372
      },
      "extension": {
        "length": 8063.491418151856,
        "rating": 116.68144464492798
      }
    },
    {
      "class": "Branch",
      "id": "branch_44712_44722_1",
      "ports": {
        "bus1": 44712,
        "bus2": 44722
      },
      "params": {
        "R": 0.012097744271159172,
        "X": 0.06168769299983978,
        "G": 0.0,
        "B": 0.008851956576108932
      },
      "extension": {
        "length": 16410.905180419923,
        "rating": 121.01541757583618
      }
    },
    {
      "class": "Branch",
      "id": "branch_44713_44714_1",
      "ports": {
        "bus1": 44713,
        "bus2": 44714
      },
      "params": {
        "R": 0.008595134131610394,
        "X": 0.03873850032687187,
        "G": 0.0,
        "B": 0.004226171877235174
      },
      "extension": {
        "length": 9599.564541687012,
        "rating": 112.51734495162964
      }
    },
    {
      "class": "Branch",
      "id": "branch_44714_44715_1",
      "ports": {
        "bus1": 44714,
        "bus2": 44715
      },
      "params": {
        "R": 0.007599961012601852,
        "X": 0.03802786394953728,
        "G": 0.0,
        "B": 0.003125907620415091
      },
      "extension": {
        "length": 8187.132568908692,
        "rating": 123.77249002456665
      }
    },
    {
      "class": "Branch",
      "id": "branch_44714_44730_1",
      "ports": {
        "bus1": 44730,
        "bus2": 44714
      },
      "params": {
        "R": 0.011154063045978546,
        "X": 0.05812855437397957,
        "G": 0.0,
        "B": 0.0058788275346159935
      },
      "extension": {
        "length": 12532.757805175781,
        "rating": 126.3434648513794
      }
    },
    {
      "class": "Branch",
      "id": "branch_44715_45754_1",
      "ports": {
        "bus1": 44715,
        "bus2": 45754
      },
      "params": {
        "R": 0.013268059119582176,
        "X": 0.05626297369599342,
        "G": 0.0,
        "B": 0.005212020128965378
      },
      "extension": {
        "length": 12276.196930480957,
        "rating": 126.56991481781006
      }
    },
    {
      "class": "Branch",
      "id": "branch_44716_44717_1",
      "ports": {
        "bus1": 44716,
        "bus2": 44717
      },
      "params": {
        "R": 0.0002602861204650253,
        "X": 0.001198782934807241,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44717_44727_1",
      "ports": {
        "bus1": 44727,
        "bus2": 44717
      },
      "params": {
        "R": 0.01042268704622984,
        "X": 0.051282815635204315,
        "G": 0.0,
        "B": 0.003926591016352177
      },
      "extension": {
        "length": 10506.26247692871,
        "rating": 130.2997589111328
      }
    },
    {
      "class": "Branch",
      "id": "branch_44717_46464_1",
      "ports": {
        "bus1": 44717,
        "bus2": 46464
      },
      "params": {
        "R": 0.015203704126179218,
        "X": 0.07711751013994217,
        "G": 0.0,
        "B": 0.008088568225502968
      },
      "extension": {
        "length": 16792.165443603517,
        "rating": 133.02727937698364
      }
    },
    {
      "class": "Branch",
      "id": "branch_44718_44719_1",
      "ports": {
        "bus1": 44718,
        "bus2": 44719
      },
      "params": {
        "R": 0.012812265194952488,
        "X": 0.05605399236083031,
        "G": 0.0,
        "B": 0.004424195736646652
      },
      "extension": {
        "length": 11322.21518371582,
        "rating": 139.32702541351318
      }
    },
    {
      "class": "Branch",
      "id": "branch_44718_46195_1",
      "ports": {
        "bus1": 44718,
        "bus2": 46195
      },
      "params": {
        "R": 0.018646273761987686,
        "X": 0.0754292830824852,
        "G": 0.0,
        "B": 0.011213317513465881
      },
      "extension": {
        "length": 21798.188579223635,
        "rating": 137.729811668396
      }
    },
    {
      "class": "Branch",
      "id": "branch_44719_44733_1",
      "ports": {
        "bus1": 44719,
        "bus2": 44733
      },
      "params": {
        "R": 0.01433738972991705,
        "X": 0.0686555951833725,
        "G": 0.0,
        "B": 0.007474360987544059
      },
      "extension": {
        "length": 17632.010226928713,
        "rating": 143.1961178779602
      }
    },
    {
      "class": "Branch",
      "id": "branch_44719_46206_1",
      "ports": {
        "bus1": 44719,
        "bus2": 46206
      },
      "params": {
        "R": 0.016273818910121918,
        "X": 0.07253997027873993,
        "G": 0.0,
        "B": 0.011484664864838123
      },
      "extension": {
        "length": 20221.308458129883,
        "rating": 116.98951721191406
      }
    },
    {
      "class": "Branch",
      "id": "branch_44720_44721_1",
      "ports": {
        "bus1": 44720,
        "bus2": 44721
      },
      "params": {
        "R": 0.00022444417118094862,
        "X": 0.0011371909640729427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44720_44735_1",
      "ports": {
        "bus1": 44720,
        "bus2": 44735
      },
      "params": {
        "R": 0.013911060057580471,
        "X": 0.04789019376039505,
        "G": 0.0,
        "B": 0.006694885902106763
      },
      "extension": {
        "length": 11531.58817126465,
        "rating": 131.9915533065796
      }
    },
    {
      "class": "Branch",
      "id": "branch_44720_44737_1",
      "ports": {
        "bus1": 44720,
        "bus2": 44737
      },
      "params": {
        "R": 0.011982137337327003,
        "X": 0.050952374935150146,
        "G": 0.0,
        "B": 0.0040564946830272675
      },
      "extension": {
        "length": 10569.919428588868,
        "rating": 139.68331813812256
      }
    },
    {
      "class": "Branch",
      "id": "branch_44720_44742_1",
      "ports": {
        "bus1": 44742,
        "bus2": 44720
      },
      "params": {
        "R": 0.014886260032653809,
        "X": 0.06514276564121246,
        "G": 0.0,
        "B": 0.011449131183326244
      },
      "extension": {
        "length": 20358.036763549804,
        "rating": 125.89730024337769
      }
    },
    {
      "class": "Branch",
      "id": "branch_44722_44725_1",
      "ports": {
        "bus1": 44722,
        "bus2": 44725
      },
      "params": {
        "R": 0.011704729869961739,
        "X": 0.0476323738694191,
        "G": 0.0,
        "B": 0.004768231883645058
      },
      "extension": {
        "length": 10311.18375640869,
        "rating": 112.6051664352417
      }
    },
    {
      "class": "Branch",
      "id": "branch_44722_45914_1",
      "ports": {
        "bus1": 45914,
        "bus2": 44722
      },
      "params": {
        "R": 0.004144340753555298,
        "X": 0.01867831125855446,
        "G": 0.0,
        "B": 0.003840297693386674
      },
      "extension": {
        "length": 6176.057659881592,
        "rating": 134.88775491714478
      }
    },
    {
      "class": "Branch",
      "id": "branch_44723_44724_1",
      "ports": {
        "bus1": 44723,
        "bus2": 44724
      },
      "params": {
        "R": 0.00020551146008074284,
        "X": 0.0010076147736981511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44723_45912_1",
      "ports": {
        "bus1": 44723,
        "bus2": 45912
      },
      "params": {
        "R": 0.012805279344320297,
        "X": 0.06433431804180145,
        "G": 0.0,
        "B": 0.012863095849752426
      },
      "extension": {
        "length": 18964.03147998047,
        "rating": 136.82420253753662
      }
    },
    {
      "class": "Branch",
      "id": "branch_44726_44728_1",
      "ports": {
        "bus1": 44726,
        "bus2": 44728
      },
      "params": {
        "R": 0.003173375502228737,
        "X": 0.014649525284767151,
        "G": 0.0,
        "B": 0.0016720409039407969
      },
      "extension": {
        "length": 3529.357513824463,
        "rating": 108.67717266082764
      }
    },
    {
      "class": "Branch",
      "id": "branch_44726_44730_1",
      "ports": {
        "bus1": 44730,
        "bus2": 44726
      },
      "params": {
        "R": 0.01568729057908058,
        "X": 0.06119588389992714,
        "G": 0.0,
        "B": 0.010204439051449299
      },
      "extension": {
        "length": 18774.589275878905,
        "rating": 115.14995098114014
      }
    },
    {
      "class": "Branch",
      "id": "branch_44727_45034_1",
      "ports": {
        "bus1": 45034,
        "bus2": 44727
      },
      "params": {
        "R": 0.019166020676493645,
        "X": 0.07053762674331665,
        "G": 0.0,
        "B": 0.008228340186178684
      },
      "extension": {
        "length": 17007.39058557129,
        "rating": 123.6190676689148
      }
    },
    {
      "class": "Branch",
      "id": "branch_44728_45034_1",
      "ports": {
        "bus1": 44728,
        "bus2": 45034
      },
      "params": {
        "R": 0.015990804880857468,
        "X": 0.061679914593696594,
        "G": 0.0,
        "B": 0.0067639644257724285
      },
      "extension": {
        "length": 15199.458567626954,
        "rating": 92.0990526676178
      }
    },
    {
      "class": "Branch",
      "id": "branch_44729_45229_1",
      "ports": {
        "bus1": 45229,
        "bus2": 44729
      },
      "params": {
        "R": 0.008735728450119495,
        "X": 0.040367357432842255,
        "G": 0.0,
        "B": 0.008712640963494778
      },
      "extension": {
        "length": 12966.073542114258,
        "rating": 134.21924114227295
      }
    },
    {
      "class": "Branch",
      "id": "branch_44729_46205_1",
      "ports": {
        "bus1": 46205,
        "bus2": 44729
      },
      "params": {
        "R": 0.021112827584147453,
        "X": 0.07391520589590073,
        "G": 0.0,
        "B": 0.00725694140419364
      },
      "extension": {
        "length": 16964.79095324707,
        "rating": 133.54103565216064
      }
    },
    {
      "class": "Branch",
      "id": "branch_44730_44731_1",
      "ports": {
        "bus1": 44730,
        "bus2": 44731
      },
      "params": {
        "R": 0.00024791277246549726,
        "X": 0.0011402105446904898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44732_44733_1",
      "ports": {
        "bus1": 44732,
        "bus2": 44733
      },
      "params": {
        "R": 0.0002734320005401969,
        "X": 0.0011354607995599508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44733_46717_1",
      "ports": {
        "bus1": 44733,
        "bus2": 46717
      },
      "params": {
        "R": 0.004127259366214275,
        "X": 0.01809092052280903,
        "G": 0.0,
        "B": 0.0014383983798325062
      },
      "extension": {
        "length": 3446.178800262451,
        "rating": 148.17742109298706
      }
    },
    {
      "class": "Branch",
      "id": "branch_44734_44759_1",
      "ports": {
        "bus1": 44734,
        "bus2": 44759
      },
      "params": {
        "R": 0.00859147496521473,
        "X": 0.03875328227877617,
        "G": 0.0,
        "B": 0.0032966423314064737
      },
      "extension": {
        "length": 8198.397927795411,
        "rating": 120.24307250976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_44735_44736_1",
      "ports": {
        "bus1": 44735,
        "bus2": 44736
      },
      "params": {
        "R": 0.004245153162628412,
        "X": 0.01609569787979126,
        "G": 0.0,
        "B": 0.0054620918817818165
      },
      "extension": {
        "length": 6131.17157409668,
        "rating": 134.6226453781128
      }
    },
    {
      "class": "Branch",
      "id": "branch_44736_44755_1",
      "ports": {
        "bus1": 44755,
        "bus2": 44736
      },
      "params": {
        "R": 0.007278081029653549,
        "X": 0.028761854395270348,
        "G": 0.0,
        "B": 0.0035580883268266916
      },
      "extension": {
        "length": 7606.6926262207035,
        "rating": 137.27703094482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_44737_46191_1",
      "ports": {
        "bus1": 44737,
        "bus2": 46191
      },
      "params": {
        "R": 0.012399761006236076,
        "X": 0.056696951389312744,
        "G": 0.0,
        "B": 0.00992373563349247
      },
      "extension": {
        "length": 17582.665192382814,
        "rating": 136.00531816482544
      }
    },
    {
      "class": "Branch",
      "id": "branch_44738_44739_1",
      "ports": {
        "bus1": 44738,
        "bus2": 44739
      },
      "params": {
        "R": 0.000274374324362725,
        "X": 0.0010932480217888951,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44740_44741_1",
      "ports": {
        "bus1": 44740,
        "bus2": 44741
      },
      "params": {
        "R": 0.00022838450968265533,
        "X": 0.0011811897857114673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44742_44743_1",
      "ports": {
        "bus1": 44743,
        "bus2": 44742
      },
      "params": {
        "R": 0.018648644909262657,
        "X": 0.06899578124284744,
        "G": 0.0,
        "B": 0.005983417388051748
      },
      "extension": {
        "length": 14016.68490234375,
        "rating": 129.5580267906189
      }
    },
    {
      "class": "Branch",
      "id": "branch_44743_44761_1",
      "ports": {
        "bus1": 44761,
        "bus2": 44743
      },
      "params": {
        "R": 0.013649338856339455,
        "X": 0.06374773383140564,
        "G": 0.0,
        "B": 0.008031628094613552
      },
      "extension": {
        "length": 16139.067773071289,
        "rating": 136.87278032302856
      }
    },
    {
      "class": "Branch",
      "id": "branch_44743_44762_1",
      "ports": {
        "bus1": 44743,
        "bus2": 44762
      },
      "params": {
        "R": 0.006927489303052425,
        "X": 0.03204780071973801,
        "G": 0.0,
        "B": 0.002915839431807399
      },
      "extension": {
        "length": 6856.168018798829,
        "rating": 113.48593235015869
      }
    },
    {
      "class": "Branch",
      "id": "branch_44744_44758_1",
      "ports": {
        "bus1": 44758,
        "bus2": 44744
      },
      "params": {
        "R": 0.0051655895076692104,
        "X": 0.020720884203910828,
        "G": 0.0,
        "B": 0.002777663292363286
      },
      "extension": {
        "length": 5397.943283020019,
        "rating": 108.72699022293091
      }
    },
    {
      "class": "Branch",
      "id": "branch_44744_44762_1",
      "ports": {
        "bus1": 44762,
        "bus2": 44744
      },
      "params": {
        "R": 0.01390969380736351,
        "X": 0.046146102249622345,
        "G": 0.0,
        "B": 0.004801200702786446
      },
      "extension": {
        "length": 10109.998873718261,
        "rating": 105.74158430099487
      }
    },
    {
      "class": "Branch",
      "id": "branch_44745_44748_1",
      "ports": {
        "bus1": 44745,
        "bus2": 44748
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.00022812560200691223,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44745_44749_1",
      "ports": {
        "bus1": 44745,
        "bus2": 44749
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44745_44750_1",
      "ports": {
        "bus1": 44745,
        "bus2": 44750
      },
      "params": {
        "R": 0.0002496066445019096,
        "X": 0.0011160846333950758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44746_44748_1",
      "ports": {
        "bus1": 44746,
        "bus2": 44748
      },
      "params": {
        "R": 0.0018576930742710829,
        "X": 0.054339684545993805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44747_44748_1",
      "ports": {
        "bus1": 44747,
        "bus2": 44748
      },
      "params": {
        "R": 0.0018576930742710829,
        "X": 0.054339684545993805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44750_44751_1",
      "ports": {
        "bus1": 44750,
        "bus2": 44751
      },
      "params": {
        "R": 0.004049114882946014,
        "X": 0.019422389566898346,
        "G": 0.0,
        "B": 0.0030032878275960684
      },
      "extension": {
        "length": 5244.345716583252,
        "rating": 142.3789620399475
      }
    },
    {
      "class": "Branch",
      "id": "branch_44750_46206_1",
      "ports": {
        "bus1": 44750,
        "bus2": 46206
      },
      "params": {
        "R": 0.015436039306223392,
        "X": 0.07186473160982132,
        "G": 0.0,
        "B": 0.015497888438403606
      },
      "extension": {
        "length": 25933.945858154297,
        "rating": 138.36400508880615
      }
    },
    {
      "class": "Branch",
      "id": "branch_44751_44752_1",
      "ports": {
        "bus1": 44751,
        "bus2": 44752
      },
      "params": {
        "R": 0.0002482271520420909,
        "X": 0.0010457715252414346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44753_44755_1",
      "ports": {
        "bus1": 44753,
        "bus2": 44755
      },
      "params": {
        "R": 0.00427352637052536,
        "X": 0.019611453637480736,
        "G": 0.0,
        "B": 0.003158513922244311
      },
      "extension": {
        "length": 5990.782027038575,
        "rating": 143.24698448181152
      }
    },
    {
      "class": "Branch",
      "id": "branch_44754_44755_1",
      "ports": {
        "bus1": 44754,
        "bus2": 44755
      },
      "params": {
        "R": 0.0002200481394538656,
        "X": 0.0011343962978571653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44755_44756_1",
      "ports": {
        "bus1": 44756,
        "bus2": 44755
      },
      "params": {
        "R": 0.005141309928148985,
        "X": 0.023247988894581795,
        "G": 0.0,
        "B": 0.0017307179514318705
      },
      "extension": {
        "length": 4504.231973693848,
        "rating": 113.0169153213501
      }
    },
    {
      "class": "Branch",
      "id": "branch_44756_44757_1",
      "ports": {
        "bus1": 44756,
        "bus2": 44757
      },
      "params": {
        "R": 0.0002594774414319545,
        "X": 0.001029148232191801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44756_46271_1",
      "ports": {
        "bus1": 44756,
        "bus2": 46271
      },
      "params": {
        "R": 0.002324698492884636,
        "X": 0.012368092313408852,
        "G": 0.0,
        "B": 0.0018676173640415075
      },
      "extension": {
        "length": 3245.792008392334,
        "rating": 116.94668531417847
      }
    },
    {
      "class": "Branch",
      "id": "branch_44759_44760_1",
      "ports": {
        "bus1": 44759,
        "bus2": 44760
      },
      "params": {
        "R": 0.0002632847463246435,
        "X": 0.0011091891210526228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44761_44985_1",
      "ports": {
        "bus1": 44985,
        "bus2": 44761
      },
      "params": {
        "R": 0.011655684560537338,
        "X": 0.057533543556928635,
        "G": 0.0,
        "B": 0.007133776322007178
      },
      "extension": {
        "length": 13561.576681640625,
        "rating": 138.92178535461426
      }
    },
    {
      "class": "Branch",
      "id": "branch_44763_44774_1",
      "ports": {
        "bus1": 44763,
        "bus2": 44774
      },
      "params": {
        "R": 0.013350961729884148,
        "X": 0.06020788103342056,
        "G": 0.0,
        "B": 0.005315103102475405
      },
      "extension": {
        "length": 13162.789116210937,
        "rating": 119.91345882415771
      }
    },
    {
      "class": "Branch",
      "id": "branch_44763_44779_1",
      "ports": {
        "bus1": 44779,
        "bus2": 44763
      },
      "params": {
        "R": 0.010729227215051651,
        "X": 0.040390171110630035,
        "G": 0.0,
        "B": 0.005658664740622044
      },
      "extension": {
        "length": 10367.20896459961,
        "rating": 123.15150499343872
      }
    },
    {
      "class": "Branch",
      "id": "branch_44764_44766_1",
      "ports": {
        "bus1": 44764,
        "bus2": 44766
      },
      "params": {
        "R": 0.014720361679792404,
        "X": 0.05194675549864769,
        "G": 0.0,
        "B": 0.005609750747680664
      },
      "extension": {
        "length": 11646.717376464843,
        "rating": 110.10720729827881
      }
    },
    {
      "class": "Branch",
      "id": "branch_44764_45504_1",
      "ports": {
        "bus1": 45504,
        "bus2": 44764
      },
      "params": {
        "R": 0.009845427237451077,
        "X": 0.050168875604867935,
        "G": 0.0,
        "B": 0.005204666405916214
      },
      "extension": {
        "length": 12251.246616210938,
        "rating": 113.26024532318115
      }
    },
    {
      "class": "Branch",
      "id": "branch_44765_44766_1",
      "ports": {
        "bus1": 44765,
        "bus2": 44766
      },
      "params": {
        "R": 0.00022029188403394073,
        "X": 0.0010110940784215927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44766_44767_1",
      "ports": {
        "bus1": 44767,
        "bus2": 44766
      },
      "params": {
        "R": 0.011914304457604885,
        "X": 0.053075674921274185,
        "G": 0.0,
        "B": 0.009512040764093399
      },
      "extension": {
        "length": 15940.574912109376,
        "rating": 120.76913118362427
      }
    },
    {
      "class": "Branch",
      "id": "branch_44766_44785_1",
      "ports": {
        "bus1": 44766,
        "bus2": 44785
      },
      "params": {
        "R": 0.020429333671927452,
        "X": 0.08186943084001541,
        "G": 0.0,
        "B": 0.007696040906012058
      },
      "extension": {
        "length": 17836.757357299804,
        "rating": 109.99826192855835
      }
    },
    {
      "class": "Branch",
      "id": "branch_44767_44768_1",
      "ports": {
        "bus1": 44767,
        "bus2": 44768
      },
      "params": {
        "R": 0.00020387319091241807,
        "X": 0.0011938856914639473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44767_44785_1",
      "ports": {
        "bus1": 44767,
        "bus2": 44785
      },
      "params": {
        "R": 0.010963765904307365,
        "X": 0.054957304149866104,
        "G": 0.0,
        "B": 0.0034720024559646845
      },
      "extension": {
        "length": 10153.049734313965,
        "rating": 131.58717155456543
      }
    },
    {
      "class": "Branch",
      "id": "branch_44767_44976_1",
      "ports": {
        "bus1": 44767,
        "bus2": 44976
      },
      "params": {
        "R": 0.051272910088300705,
        "X": 0.23758938908576965,
        "G": 0.0,
        "B": 0.014022426679730415
      },
      "extension": {
        "length": 39162.96423413086,
        "rating": 121.45569324493408
      }
    },
    {
      "class": "Branch",
      "id": "branch_44767_45501_1",
      "ports": {
        "bus1": 44767,
        "bus2": 45501
      },
      "params": {
        "R": 0.017541050910949707,
        "X": 0.08331132680177689,
        "G": 0.0,
        "B": 0.025320481508970257
      },
      "extension": {
        "length": 34931.59107055664,
        "rating": 139.66349363327026
      }
    },
    {
      "class": "Branch",
      "id": "branch_44767_46024_1",
      "ports": {
        "bus1": 46024,
        "bus2": 44767
      },
      "params": {
        "R": 0.015614177100360394,
        "X": 0.06744363158941269,
        "G": 0.0,
        "B": 0.005150421988219023
      },
      "extension": {
        "length": 12966.84093713379,
        "rating": 130.43588399887085
      }
    },
    {
      "class": "Branch",
      "id": "branch_44769_44770_1",
      "ports": {
        "bus1": 44769,
        "bus2": 44770
      },
      "params": {
        "R": 0.00027420331025496125,
        "X": 0.0011126784374937415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44769_44781_1",
      "ports": {
        "bus1": 44769,
        "bus2": 44781
      },
      "params": {
        "R": 0.02059940993785858,
        "X": 0.061702314764261246,
        "G": 0.0,
        "B": 0.004075709730386734
      },
      "extension": {
        "length": 10700.83394934082,
        "rating": 136.51304244995117
      }
    },
    {
      "class": "Branch",
      "id": "branch_44769_44789_1",
      "ports": {
        "bus1": 44789,
        "bus2": 44769
      },
      "params": {
        "R": 0.00779859721660614,
        "X": 0.0387001559138298,
        "G": 0.0,
        "B": 0.0051255603320896626
      },
      "extension": {
        "length": 10118.539212890626,
        "rating": 134.93322134017944
      }
    },
    {
      "class": "Branch",
      "id": "branch_44771_44791_1",
      "ports": {
        "bus1": 44771,
        "bus2": 44791
      },
      "params": {
        "R": 0.016295190900564194,
        "X": 0.07166732847690582,
        "G": 0.0,
        "B": 0.007353397086262703
      },
      "extension": {
        "length": 16055.988053466797,
        "rating": 128.3928632736206
      }
    },
    {
      "class": "Branch",
      "id": "branch_44771_45815_1",
      "ports": {
        "bus1": 45815,
        "bus2": 44771
      },
      "params": {
        "R": 0.024804219603538513,
        "X": 0.09971344470977783,
        "G": 0.0,
        "B": 0.013101756572723389
      },
      "extension": {
        "length": 23522.898142089845,
        "rating": 129.93813753128052
      }
    },
    {
      "class": "Branch",
      "id": "branch_44772_44774_1",
      "ports": {
        "bus1": 44774,
        "bus2": 44772
      },
      "params": {
        "R": 0.011438891291618347,
        "X": 0.04450434073805809,
        "G": 0.0,
        "B": 0.004325526766479015
      },
      "extension": {
        "length": 9189.66739855957,
        "rating": 111.9996428489685
      }
    },
    {
      "class": "Branch",
      "id": "branch_44772_45514_1",
      "ports": {
        "bus1": 44772,
        "bus2": 45514
      },
      "params": {
        "R": 0.01002836599946022,
        "X": 0.04392378404736519,
        "G": 0.0,
        "B": 0.007418712135404348
      },
      "extension": {
        "length": 13347.269344116212,
        "rating": 108.42266082763672
      }
    },
    {
      "class": "Branch",
      "id": "branch_44773_44774_1",
      "ports": {
        "bus1": 44773,
        "bus2": 44774
      },
      "params": {
        "R": 0.00024632885470055044,
        "X": 0.0011059533571824431,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44775_44776_1",
      "ports": {
        "bus1": 44775,
        "bus2": 44776
      },
      "params": {
        "R": 0.01822759211063385,
        "X": 0.07781045138835907,
        "G": 0.0,
        "B": 0.007551767397671938
      },
      "extension": {
        "length": 16761.67837426758,
        "rating": 133.69066715240479
      }
    },
    {
      "class": "Branch",
      "id": "branch_44775_44778_1",
      "ports": {
        "bus1": 44775,
        "bus2": 44778
      },
      "params": {
        "R": 0.013278361409902573,
        "X": 0.0633077323436737,
        "G": 0.0,
        "B": 0.005412835627794266
      },
      "extension": {
        "length": 12779.168345947266,
        "rating": 130.32236099243164
      }
    },
    {
      "class": "Branch",
      "id": "branch_44776_45815_1",
      "ports": {
        "bus1": 44776,
        "bus2": 45815
      },
      "params": {
        "R": 0.01585506461560726,
        "X": 0.06603678315877914,
        "G": 0.0,
        "B": 0.010038189589977264
      },
      "extension": {
        "length": 18548.86156567383,
        "rating": 138.27451467514038
      }
    },
    {
      "class": "Branch",
      "id": "branch_44777_46369_1",
      "ports": {
        "bus1": 46369,
        "bus2": 44777
      },
      "params": {
        "R": 0.0034767421893775463,
        "X": 0.033020783215761185,
        "G": 0.0,
        "B": 0.10997132956981659
      },
      "extension": {
        "length": 42173.34132128907,
        "rating": 501.34730339050293
      }
    },
    {
      "class": "Branch",
      "id": "branch_44777_46677_1",
      "ports": {
        "bus1": 46677,
        "bus2": 44777
      },
      "params": {
        "R": 0.003233981318771839,
        "X": 0.032218486070632935,
        "G": 0.0,
        "B": 0.11518112570047379
      },
      "extension": {
        "length": 46277.40365112305,
        "rating": 494.8267936706543
      }
    },
    {
      "class": "Branch",
      "id": "branch_44778_45514_1",
      "ports": {
        "bus1": 44778,
        "bus2": 45514
      },
      "params": {
        "R": 0.047736797481775284,
        "X": 0.1973303258419037,
        "G": 0.0,
        "B": 0.022638339549303055
      },
      "extension": {
        "length": 45549.845641845706,
        "rating": 103.20827960968018
      }
    },
    {
      "class": "Branch",
      "id": "branch_44778_45835_1",
      "ports": {
        "bus1": 44778,
        "bus2": 45835
      },
      "params": {
        "R": 0.06317680329084396,
        "X": 0.3129042983055115,
        "G": 0.0,
        "B": 0.01946626789867878
      },
      "extension": {
        "length": 54241.929505371096,
        "rating": 120.8430528640747
      }
    },
    {
      "class": "Branch",
      "id": "branch_44778_46036_1",
      "ports": {
        "bus1": 44778,
        "bus2": 46036
      },
      "params": {
        "R": 0.018287591636180878,
        "X": 0.07193107903003693,
        "G": 0.0,
        "B": 0.004574649967253208
      },
      "extension": {
        "length": 12774.995251831055,
        "rating": 109.12072658538818
      }
    },
    {
      "class": "Branch",
      "id": "branch_44779_44787_1",
      "ports": {
        "bus1": 44787,
        "bus2": 44779
      },
      "params": {
        "R": 0.013880470767617226,
        "X": 0.06291627138853073,
        "G": 0.0,
        "B": 0.008424990810453892
      },
      "extension": {
        "length": 16813.29950244141,
        "rating": 125.02092123031616
      }
    },
    {
      "class": "Branch",
      "id": "branch_44779_45560_1",
      "ports": {
        "bus1": 44779,
        "bus2": 45560
      },
      "params": {
        "R": 0.054927948862314224,
        "X": 0.2604146897792816,
        "G": 0.0,
        "B": 0.021494977176189423
      },
      "extension": {
        "length": 49026.22181982422,
        "rating": 115.52923917770386
      }
    },
    {
      "class": "Branch",
      "id": "branch_44780_44781_1",
      "ports": {
        "bus1": 44780,
        "bus2": 44781
      },
      "params": {
        "R": 0.00022367459314409643,
        "X": 0.0011238721199333668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44781_44782_1",
      "ports": {
        "bus1": 44781,
        "bus2": 44782
      },
      "params": {
        "R": 0.010268261656165123,
        "X": 0.04301782324910164,
        "G": 0.0,
        "B": 0.003423738060519099
      },
      "extension": {
        "length": 8469.899983520509,
        "rating": 147.15803861618042
      }
    },
    {
      "class": "Branch",
      "id": "branch_44781_46281_1",
      "ports": {
        "bus1": 46281,
        "bus2": 44781
      },
      "params": {
        "R": 0.002452988876029849,
        "X": 0.006156582850962877,
        "G": 0.0,
        "B": 0.0005398101056925952
      },
      "extension": {
        "length": 1386.9206927490234,
        "rating": 160.74897050857544
      }
    },
    {
      "class": "Branch",
      "id": "branch_44782_44785_1",
      "ports": {
        "bus1": 44782,
        "bus2": 44785
      },
      "params": {
        "R": 0.015052190981805325,
        "X": 0.061899036169052124,
        "G": 0.0,
        "B": 0.008077221922576427
      },
      "extension": {
        "length": 16639.23435974121,
        "rating": 142.88212060928345
      }
    },
    {
      "class": "Branch",
      "id": "branch_44783_44784_1",
      "ports": {
        "bus1": 44783,
        "bus2": 44784
      },
      "params": {
        "R": 0.0002366521948715672,
        "X": 0.0010701200226321816,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44783_46023_1",
      "ports": {
        "bus1": 46023,
        "bus2": 44783
      },
      "params": {
        "R": 0.006696649827063084,
        "X": 0.0336853563785553,
        "G": 0.0,
        "B": 0.003801686223596334
      },
      "extension": {
        "length": 8799.918979064942,
        "rating": 142.86494255065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_44783_46024_1",
      "ports": {
        "bus1": 46024,
        "bus2": 44783
      },
      "params": {
        "R": 0.007598338648676872,
        "X": 0.03010476566851139,
        "G": 0.0,
        "B": 0.0038912424352020025
      },
      "extension": {
        "length": 6890.865017211914,
        "rating": 139.43498134613037
      }
    },
    {
      "class": "Branch",
      "id": "branch_44785_44786_1",
      "ports": {
        "bus1": 44785,
        "bus2": 44786
      },
      "params": {
        "R": 0.00025319179985672235,
        "X": 0.0010876581072807312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44787_44788_1",
      "ports": {
        "bus1": 44787,
        "bus2": 44788
      },
      "params": {
        "R": 0.0002002973633352667,
        "X": 0.0010181006509810686,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44787_44794_1",
      "ports": {
        "bus1": 44787,
        "bus2": 44794
      },
      "params": {
        "R": 0.014622778631746769,
        "X": 0.05472635477781296,
        "G": 0.0,
        "B": 0.006934842094779015
      },
      "extension": {
        "length": 13831.253104614258,
        "rating": 137.87665367126465
      }
    },
    {
      "class": "Branch",
      "id": "branch_44787_45506_1",
      "ports": {
        "bus1": 44787,
        "bus2": 45506
      },
      "params": {
        "R": 0.035067394375801086,
        "X": 0.1856236457824707,
        "G": 0.0,
        "B": 0.01508999150246382
      },
      "extension": {
        "length": 36504.52678125,
        "rating": 123.82591962814331
      }
    },
    {
      "class": "Branch",
      "id": "branch_44789_44790_1",
      "ports": {
        "bus1": 44789,
        "bus2": 44790
      },
      "params": {
        "R": 0.00027759119984693825,
        "X": 0.0010434004943817854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44789_44792_1",
      "ports": {
        "bus1": 44792,
        "bus2": 44789
      },
      "params": {
        "R": 0.0077778734266757965,
        "X": 0.032629355788230896,
        "G": 0.0,
        "B": 0.0036166466306895018
      },
      "extension": {
        "length": 7949.735850036622,
        "rating": 122.16304540634155
      }
    },
    {
      "class": "Branch",
      "id": "branch_44791_44792_1",
      "ports": {
        "bus1": 44791,
        "bus2": 44792
      },
      "params": {
        "R": 0.00902265403419733,
        "X": 0.037338320165872574,
        "G": 0.0,
        "B": 0.004080251324921846
      },
      "extension": {
        "length": 9234.602981323242,
        "rating": 105.65448999404907
      }
    },
    {
      "class": "Branch",
      "id": "branch_44793_44794_1",
      "ports": {
        "bus1": 44794,
        "bus2": 44793
      },
      "params": {
        "R": 0.001366733224131167,
        "X": 0.05522201582789421,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44793_44795_1",
      "ports": {
        "bus1": 44793,
        "bus2": 44795
      },
      "params": {
        "R": 0.00023797240282874554,
        "X": 0.0011730449041351676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44793_45505_1",
      "ports": {
        "bus1": 45505,
        "bus2": 44793
      },
      "params": {
        "R": 0.003124077571555972,
        "X": 0.025442030280828476,
        "G": 0.0,
        "B": 0.10164727270603179
      },
      "extension": {
        "length": 36045.86091723633,
        "rating": 516.0901546478271
      }
    },
    {
      "class": "Branch",
      "id": "branch_44793_46284_1",
      "ports": {
        "bus1": 44793,
        "bus2": 46284
      },
      "params": {
        "R": 0.002168386708945036,
        "X": 0.020277870818972588,
        "G": 0.0,
        "B": 0.040732044726610184
      },
      "extension": {
        "length": 20875.91482727051,
        "rating": 541.2140369415283
      }
    },
    {
      "class": "Branch",
      "id": "branch_44796_44799_1",
      "ports": {
        "bus1": 44796,
        "bus2": 44799
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0011636167764663696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44796_44800_1",
      "ports": {
        "bus1": 44796,
        "bus2": 44800
      },
      "params": {
        "R": 0.00023681500169914216,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44796_44801_1",
      "ports": {
        "bus1": 44796,
        "bus2": 44801
      },
      "params": {
        "R": 0.00023469554434996098,
        "X": 0.0011155259562656283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44797_44799_1",
      "ports": {
        "bus1": 44797,
        "bus2": 44799
      },
      "params": {
        "R": 0.0017163341399282217,
        "X": 0.04438387602567673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44798_44799_1",
      "ports": {
        "bus1": 44798,
        "bus2": 44799
      },
      "params": {
        "R": 0.0017163341399282217,
        "X": 0.04438387602567673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44800_44812_1",
      "ports": {
        "bus1": 44812,
        "bus2": 44800
      },
      "params": {
        "R": 0.01472492516040802,
        "X": 0.060136955231428146,
        "G": 0.0,
        "B": 0.010072706267237663
      },
      "extension": {
        "length": 18158.300474853517,
        "rating": 141.2145733833313
      }
    },
    {
      "class": "Branch",
      "id": "branch_44800_46598_1",
      "ports": {
        "bus1": 46598,
        "bus2": 44800
      },
      "params": {
        "R": 0.0040357476100325584,
        "X": 0.020013047382235527,
        "G": 0.0,
        "B": 0.002883528359234333
      },
      "extension": {
        "length": 5044.531785095215,
        "rating": 142.72595643997192
      }
    },
    {
      "class": "Branch",
      "id": "branch_44802_44811_1",
      "ports": {
        "bus1": 44802,
        "bus2": 44811
      },
      "params": {
        "R": 0.01745043694972992,
        "X": 0.06657260656356812,
        "G": 0.0,
        "B": 0.012694369070231915
      },
      "extension": {
        "length": 18833.253555541993,
        "rating": 139.89522457122803
      }
    },
    {
      "class": "Branch",
      "id": "branch_44802_44955_1",
      "ports": {
        "bus1": 44955,
        "bus2": 44802
      },
      "params": {
        "R": 0.012250242754817009,
        "X": 0.05786478519439697,
        "G": 0.0,
        "B": 0.005305882543325424
      },
      "extension": {
        "length": 12589.37007055664,
        "rating": 115.52270650863647
      }
    },
    {
      "class": "Branch",
      "id": "branch_44802_46598_1",
      "ports": {
        "bus1": 46598,
        "bus2": 44802
      },
      "params": {
        "R": 0.009370975196361542,
        "X": 0.038293033838272095,
        "G": 0.0,
        "B": 0.003587492275983095
      },
      "extension": {
        "length": 8117.954977478028,
        "rating": 137.67240047454834
      }
    },
    {
      "class": "Branch",
      "id": "branch_44803_44813_1",
      "ports": {
        "bus1": 44813,
        "bus2": 44803
      },
      "params": {
        "R": 0.02153497003018856,
        "X": 0.07635949552059174,
        "G": 0.0,
        "B": 0.008949311450123787
      },
      "extension": {
        "length": 18370.107639404298,
        "rating": 127.47746706008911
      }
    },
    {
      "class": "Branch",
      "id": "branch_44803_44953_1",
      "ports": {
        "bus1": 44953,
        "bus2": 44803
      },
      "params": {
        "R": 0.01784215122461319,
        "X": 0.07248713821172714,
        "G": 0.0,
        "B": 0.005688093136996031
      },
      "extension": {
        "length": 15073.337196166993,
        "rating": 132.874596118927
      }
    },
    {
      "class": "Branch",
      "id": "branch_44804_44817_1",
      "ports": {
        "bus1": 44817,
        "bus2": 44804
      },
      "params": {
        "R": 0.008769548498094082,
        "X": 0.041027460247278214,
        "G": 0.0,
        "B": 0.013309748843312263
      },
      "extension": {
        "length": 17025.73900048828,
        "rating": 128.9806842803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_44804_44903_1",
      "ports": {
        "bus1": 44804,
        "bus2": 44903
      },
      "params": {
        "R": 0.014552248641848564,
        "X": 0.06874217838048935,
        "G": 0.0,
        "B": 0.013171818107366562
      },
      "extension": {
        "length": 19069.14924975586,
        "rating": 131.9762110710144
      }
    },
    {
      "class": "Branch",
      "id": "branch_44805_44806_1",
      "ports": {
        "bus1": 44805,
        "bus2": 44806
      },
      "params": {
        "R": 0.0002682977356016636,
        "X": 0.0010315069230273366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44805_44812_1",
      "ports": {
        "bus1": 44812,
        "bus2": 44805
      },
      "params": {
        "R": 0.02031749114394188,
        "X": 0.08184455335140228,
        "G": 0.0,
        "B": 0.010538488626480103
      },
      "extension": {
        "length": 19521.866267578127,
        "rating": 140.44877290725708
      }
    },
    {
      "class": "Branch",
      "id": "branch_44805_44816_1",
      "ports": {
        "bus1": 44805,
        "bus2": 44816
      },
      "params": {
        "R": 0.014578621834516525,
        "X": 0.04296513646841049,
        "G": 0.0,
        "B": 0.004536931868642569
      },
      "extension": {
        "length": 9907.658294128418,
        "rating": 133.32513570785522
      }
    },
    {
      "class": "Branch",
      "id": "branch_44805_46556_1",
      "ports": {
        "bus1": 44805,
        "bus2": 46556
      },
      "params": {
        "R": 0.01369886752218008,
        "X": 0.05824870988726616,
        "G": 0.0,
        "B": 0.008359191007912159
      },
      "extension": {
        "length": 14976.545662353516,
        "rating": 118.28606128692627
      }
    },
    {
      "class": "Branch",
      "id": "branch_44807_44808_1",
      "ports": {
        "bus1": 44807,
        "bus2": 44808
      },
      "params": {
        "R": 0.0002448194718454033,
        "X": 0.001041871146298945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44807_44810_1",
      "ports": {
        "bus1": 44807,
        "bus2": 44810
      },
      "params": {
        "R": 0.0069057634100317955,
        "X": 0.03378015011548996,
        "G": 0.0,
        "B": 0.005218923557549715
      },
      "extension": {
        "length": 8792.779903198243,
        "rating": 125.43203830718994
      }
    },
    {
      "class": "Branch",
      "id": "branch_44807_46556_1",
      "ports": {
        "bus1": 44807,
        "bus2": 46556
      },
      "params": {
        "R": 0.004553495906293392,
        "X": 0.01739681512117386,
        "G": 0.0,
        "B": 0.005759234074503183
      },
      "extension": {
        "length": 7294.307600830079,
        "rating": 130.53483963012695
      }
    },
    {
      "class": "Branch",
      "id": "branch_44809_44810_1",
      "ports": {
        "bus1": 44809,
        "bus2": 44810
      },
      "params": {
        "R": 0.0002666686777956784,
        "X": 0.001005315687507391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44810_44819_1",
      "ports": {
        "bus1": 44810,
        "bus2": 44819
      },
      "params": {
        "R": 0.017891589552164078,
        "X": 0.07825849205255508,
        "G": 0.0,
        "B": 0.009955150075256824
      },
      "extension": {
        "length": 21271.554538330078,
        "rating": 137.15053796768188
      }
    },
    {
      "class": "Branch",
      "id": "branch_44811_44819_1",
      "ports": {
        "bus1": 44819,
        "bus2": 44811
      },
      "params": {
        "R": 0.012029334902763367,
        "X": 0.057713039219379425,
        "G": 0.0,
        "B": 0.01372903771698475
      },
      "extension": {
        "length": 19003.870025024415,
        "rating": 138.01634311676025
      }
    },
    {
      "class": "Branch",
      "id": "branch_44813_44814_1",
      "ports": {
        "bus1": 44813,
        "bus2": 44814
      },
      "params": {
        "R": 0.0002640273596625775,
        "X": 0.0011788983829319477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44813_44836_1",
      "ports": {
        "bus1": 44813,
        "bus2": 44836
      },
      "params": {
        "R": 0.013312314637005329,
        "X": 0.05828855559229851,
        "G": 0.0,
        "B": 0.013670104555785656
      },
      "extension": {
        "length": 20661.458615112304,
        "rating": 131.13224506378174
      }
    },
    {
      "class": "Branch",
      "id": "branch_44815_44949_1",
      "ports": {
        "bus1": 44815,
        "bus2": 44949
      },
      "params": {
        "R": 0.026568500325083733,
        "X": 0.12795627117156982,
        "G": 0.0,
        "B": 0.007811091374605894
      },
      "extension": {
        "length": 21671.913728759766,
        "rating": 102.31252908706665
      }
    },
    {
      "class": "Branch",
      "id": "branch_44815_45294_1",
      "ports": {
        "bus1": 45294,
        "bus2": 44815
      },
      "params": {
        "R": 0.01333234179764986,
        "X": 0.058398712426424026,
        "G": 0.0,
        "B": 0.014943906106054783
      },
      "extension": {
        "length": 21766.462934326173,
        "rating": 115.08018970489502
      }
    },
    {
      "class": "Branch",
      "id": "branch_44816_44817_1",
      "ports": {
        "bus1": 44817,
        "bus2": 44816
      },
      "params": {
        "R": 0.00764260720461607,
        "X": 0.02957077883183956,
        "G": 0.0,
        "B": 0.0047746519558131695
      },
      "extension": {
        "length": 8720.34088293457,
        "rating": 125.23829936981201
      }
    },
    {
      "class": "Branch",
      "id": "branch_44817_44988_1",
      "ports": {
        "bus1": 44817,
        "bus2": 44988
      },
      "params": {
        "R": 0.020223580300807953,
        "X": 0.08132059127092361,
        "G": 0.0,
        "B": 0.009482262656092644
      },
      "extension": {
        "length": 21631.07910498047,
        "rating": 135.68098545074463
      }
    },
    {
      "class": "Branch",
      "id": "branch_44819_44820_1",
      "ports": {
        "bus1": 44819,
        "bus2": 44820
      },
      "params": {
        "R": 0.00027903608861379325,
        "X": 0.0010605432325974107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44821_44830_1",
      "ports": {
        "bus1": 44821,
        "bus2": 44830
      },
      "params": {
        "R": 0.008446482941508293,
        "X": 0.03585198521614075,
        "G": 0.0,
        "B": 0.007986308075487614
      },
      "extension": {
        "length": 12346.973773132324,
        "rating": 132.53881931304932
      }
    },
    {
      "class": "Branch",
      "id": "branch_44821_44839_1",
      "ports": {
        "bus1": 44821,
        "bus2": 44839
      },
      "params": {
        "R": 0.0060056098736822605,
        "X": 0.031050773337483406,
        "G": 0.0,
        "B": 0.004810738377273083
      },
      "extension": {
        "length": 8733.01134210205,
        "rating": 129.15732860565186
      }
    },
    {
      "class": "Branch",
      "id": "branch_44821_45294_1",
      "ports": {
        "bus1": 45294,
        "bus2": 44821
      },
      "params": {
        "R": 0.024571247398853302,
        "X": 0.12812688946723938,
        "G": 0.0,
        "B": 0.00845085084438324
      },
      "extension": {
        "length": 24642.220517578127,
        "rating": 111.62985563278198
      }
    },
    {
      "class": "Branch",
      "id": "branch_44822_44828_1",
      "ports": {
        "bus1": 44828,
        "bus2": 44822
      },
      "params": {
        "R": 0.008015308529138565,
        "X": 0.039609309285879135,
        "G": 0.0,
        "B": 0.00459886621683836
      },
      "extension": {
        "length": 9792.066349731445,
        "rating": 123.85890483856201
      }
    },
    {
      "class": "Branch",
      "id": "branch_44822_44833_1",
      "ports": {
        "bus1": 44822,
        "bus2": 44833
      },
      "params": {
        "R": 0.015662802383303642,
        "X": 0.0722997859120369,
        "G": 0.0,
        "B": 0.010835413821041584
      },
      "extension": {
        "length": 20611.396833618164,
        "rating": 120.49806118011475
      }
    },
    {
      "class": "Branch",
      "id": "branch_44823_44824_1",
      "ports": {
        "bus1": 44823,
        "bus2": 44824
      },
      "params": {
        "R": 0.00021699671924579889,
        "X": 0.0011356320464983582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44823_44827_1",
      "ports": {
        "bus1": 44827,
        "bus2": 44823
      },
      "params": {
        "R": 0.011016623117029667,
        "X": 0.04330102354288101,
        "G": 0.0,
        "B": 0.0035281274467706685
      },
      "extension": {
        "length": 9119.82984741211,
        "rating": 145.60426473617554
      }
    },
    {
      "class": "Branch",
      "id": "branch_44823_46644_1",
      "ports": {
        "bus1": 44823,
        "bus2": 46644
      },
      "params": {
        "R": 0.0094047412276268,
        "X": 0.03830500319600105,
        "G": 0.0,
        "B": 0.006863038521260023
      },
      "extension": {
        "length": 11464.230840820313,
        "rating": 142.72069931030273
      }
    },
    {
      "class": "Branch",
      "id": "branch_44825_44839_1",
      "ports": {
        "bus1": 44825,
        "bus2": 44839
      },
      "params": {
        "R": 0.008971300907433033,
        "X": 0.04118789732456207,
        "G": 0.0,
        "B": 0.006788335740566254
      },
      "extension": {
        "length": 11263.768844238282,
        "rating": 130.47289848327637
      }
    },
    {
      "class": "Branch",
      "id": "branch_44825_46644_1",
      "ports": {
        "bus1": 46644,
        "bus2": 44825
      },
      "params": {
        "R": 0.00918587390333414,
        "X": 0.04091663658618927,
        "G": 0.0,
        "B": 0.004809730686247349
      },
      "extension": {
        "length": 10822.083129821778,
        "rating": 135.06213426589966
      }
    },
    {
      "class": "Branch",
      "id": "branch_44826_44827_1",
      "ports": {
        "bus1": 44826,
        "bus2": 44827
      },
      "params": {
        "R": 0.0002823792165145278,
        "X": 0.0010477083269506693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44827_44846_1",
      "ports": {
        "bus1": 44846,
        "bus2": 44827
      },
      "params": {
        "R": 0.014179031364619732,
        "X": 0.055566586554050446,
        "G": 0.0,
        "B": 0.0055389972403645515
      },
      "extension": {
        "length": 12098.045409301758,
        "rating": 121.40196561813354
      }
    },
    {
      "class": "Branch",
      "id": "branch_44827_46380_1",
      "ports": {
        "bus1": 46380,
        "bus2": 44827
      },
      "params": {
        "R": 0.006550731137394905,
        "X": 0.025770636275410652,
        "G": 0.0,
        "B": 0.0033840700052678585
      },
      "extension": {
        "length": 6728.504950744629,
        "rating": 142.56614446640015
      }
    },
    {
      "class": "Branch",
      "id": "branch_44828_44829_1",
      "ports": {
        "bus1": 44828,
        "bus2": 44829
      },
      "params": {
        "R": 0.00021767844737041742,
        "X": 0.0011843902757391334,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44828_45642_1",
      "ports": {
        "bus1": 44828,
        "bus2": 45642
      },
      "params": {
        "R": 0.01656908541917801,
        "X": 0.07049823552370071,
        "G": 0.0,
        "B": 0.008489388972520828
      },
      "extension": {
        "length": 17074.506953979493,
        "rating": 126.74983739852905
      }
    },
    {
      "class": "Branch",
      "id": "branch_44830_44831_1",
      "ports": {
        "bus1": 44831,
        "bus2": 44830
      },
      "params": {
        "R": 0.013809251599013805,
        "X": 0.049841731786727905,
        "G": 0.0,
        "B": 0.006475625094026326
      },
      "extension": {
        "length": 12360.696330871582,
        "rating": 128.7017822265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_44831_44832_1",
      "ports": {
        "bus1": 44831,
        "bus2": 44832
      },
      "params": {
        "R": 0.00024718703934922814,
        "X": 0.0011474044295027852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44831_44835_1",
      "ports": {
        "bus1": 44831,
        "bus2": 44835
      },
      "params": {
        "R": 0.03795996680855751,
        "X": 0.11350125074386597,
        "G": 0.0,
        "B": 0.013780687004327774
      },
      "extension": {
        "length": 26936.157614501954,
        "rating": 103.6412239074707
      }
    },
    {
      "class": "Branch",
      "id": "branch_44831_44953_1",
      "ports": {
        "bus1": 44831,
        "bus2": 44953
      },
      "params": {
        "R": 0.0722510814666748,
        "X": 0.2272082269191742,
        "G": 0.0,
        "B": 0.021093618124723434
      },
      "extension": {
        "length": 50389.090817871096,
        "rating": 119.3523645401001
      }
    },
    {
      "class": "Branch",
      "id": "branch_44831_44962_1",
      "ports": {
        "bus1": 44831,
        "bus2": 44962
      },
      "params": {
        "R": 0.056699227541685104,
        "X": 0.20702120661735535,
        "G": 0.0,
        "B": 0.020731793716549873
      },
      "extension": {
        "length": 48494.6227331543,
        "rating": 117.62048006057739
      }
    },
    {
      "class": "Branch",
      "id": "branch_44833_44834_1",
      "ports": {
        "bus1": 44833,
        "bus2": 44834
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44833_44960_1",
      "ports": {
        "bus1": 44833,
        "bus2": 44960
      },
      "params": {
        "R": 0.026485664770007133,
        "X": 0.13483048975467682,
        "G": 0.0,
        "B": 0.0139292161911726
      },
      "extension": {
        "length": 29123.291742187503,
        "rating": 115.01462459564209
      }
    },
    {
      "class": "Branch",
      "id": "branch_44835_44836_1",
      "ports": {
        "bus1": 44836,
        "bus2": 44835
      },
      "params": {
        "R": 0.0064273010939359665,
        "X": 0.028892120346426964,
        "G": 0.0,
        "B": 0.0031842023599892855
      },
      "extension": {
        "length": 6762.303329589844,
        "rating": 134.10276174545288
      }
    },
    {
      "class": "Branch",
      "id": "branch_44835_44837_1",
      "ports": {
        "bus1": 44835,
        "bus2": 44837
      },
      "params": {
        "R": 0.0031697580125182867,
        "X": 0.01618354022502899,
        "G": 0.0,
        "B": 0.0024120104499161243
      },
      "extension": {
        "length": 3939.550104034424,
        "rating": 133.43138694763184
      }
    },
    {
      "class": "Branch",
      "id": "branch_44835_44956_1",
      "ports": {
        "bus1": 44835,
        "bus2": 44956
      },
      "params": {
        "R": 0.02130180224776268,
        "X": 0.08159059286117554,
        "G": 0.0,
        "B": 0.009137414395809174
      },
      "extension": {
        "length": 18545.07984301758,
        "rating": 111.99517250061035
      }
    },
    {
      "class": "Branch",
      "id": "branch_44837_44838_1",
      "ports": {
        "bus1": 44837,
        "bus2": 44838
      },
      "params": {
        "R": 0.0002942720311693847,
        "X": 0.001014190842397511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44837_44852_1",
      "ports": {
        "bus1": 44837,
        "bus2": 44852
      },
      "params": {
        "R": 0.04812397435307503,
        "X": 0.2144053727388382,
        "G": 0.0,
        "B": 0.02245750091969967
      },
      "extension": {
        "length": 48941.89738549805,
        "rating": 136.7090106010437
      }
    },
    {
      "class": "Branch",
      "id": "branch_44840_44843_1",
      "ports": {
        "bus1": 44840,
        "bus2": 44843
      },
      "params": {
        "R": -0.00011913711205124855,
        "X": -0.0030017681419849396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44840_44844_1",
      "ports": {
        "bus1": 44840,
        "bus2": 44844
      },
      "params": {
        "R": 0.00021860268316231668,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44840_44845_1",
      "ports": {
        "bus1": 44840,
        "bus2": 44845
      },
      "params": {
        "R": 0.00026572085334919393,
        "X": 0.001110502635128796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44841_44843_1",
      "ports": {
        "bus1": 44841,
        "bus2": 44843
      },
      "params": {
        "R": 0.0014035177882760763,
        "X": 0.03536291792988777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44842_44843_1",
      "ports": {
        "bus1": 44842,
        "bus2": 44843
      },
      "params": {
        "R": 0.0014035177882760763,
        "X": 0.03536291792988777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44844_44946_1",
      "ports": {
        "bus1": 44844,
        "bus2": 44946
      },
      "params": {
        "R": 0.03248278424143791,
        "X": 0.13375867903232574,
        "G": 0.0,
        "B": 0.020371025428175926
      },
      "extension": {
        "length": 35055.23989526367,
        "rating": 114.85897302627563
      }
    },
    {
      "class": "Branch",
      "id": "branch_44844_44947_1",
      "ports": {
        "bus1": 44844,
        "bus2": 44947
      },
      "params": {
        "R": 0.04078839346766472,
        "X": 0.14080283045768738,
        "G": 0.0,
        "B": 0.016097674146294594
      },
      "extension": {
        "length": 35063.03355908203,
        "rating": 76.44879817962646
      }
    },
    {
      "class": "Branch",
      "id": "branch_44844_45294_1",
      "ports": {
        "bus1": 45294,
        "bus2": 44844
      },
      "params": {
        "R": 0.02399851754307747,
        "X": 0.10045666247606277,
        "G": 0.0,
        "B": 0.01277107931673527
      },
      "extension": {
        "length": 25459.91981542969,
        "rating": 100.56612491607666
      }
    },
    {
      "class": "Branch",
      "id": "branch_44844_45966_1",
      "ports": {
        "bus1": 45966,
        "bus2": 44844
      },
      "params": {
        "R": 0.012427334673702717,
        "X": 0.04491981118917465,
        "G": 0.0,
        "B": 0.0035240810830146074
      },
      "extension": {
        "length": 9537.845262451172,
        "rating": 120.59359550476074
      }
    },
    {
      "class": "Branch",
      "id": "branch_44846_45644_1",
      "ports": {
        "bus1": 45644,
        "bus2": 44846
      },
      "params": {
        "R": 0.016892099753022194,
        "X": 0.07057882845401764,
        "G": 0.0,
        "B": 0.008596610277891159
      },
      "extension": {
        "length": 17493.77168811035,
        "rating": 123.65782260894775
      }
    },
    {
      "class": "Branch",
      "id": "branch_44847_44850_1",
      "ports": {
        "bus1": 44847,
        "bus2": 44850
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0018247701227664948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44847_44851_1",
      "ports": {
        "bus1": 44847,
        "bus2": 44851
      },
      "params": {
        "R": 0.00025143573293462396,
        "X": 0.0011368622072041035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44847_44852_1",
      "ports": {
        "bus1": 44847,
        "bus2": 44852
      },
      "params": {
        "R": 0.00027078654966317117,
        "X": 0.0011892662150785327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44848_44850_1",
      "ports": {
        "bus1": 44848,
        "bus2": 44850
      },
      "params": {
        "R": 0.001567062921822071,
        "X": 0.047069698572158813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44849_44850_1",
      "ports": {
        "bus1": 44849,
        "bus2": 44850
      },
      "params": {
        "R": 0.001567062921822071,
        "X": 0.047069698572158813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44852_46380_1",
      "ports": {
        "bus1": 44852,
        "bus2": 46380
      },
      "params": {
        "R": 0.007220450323075056,
        "X": 0.035859428346157074,
        "G": 0.0,
        "B": 0.006789453327655792
      },
      "extension": {
        "length": 11391.901558044434,
        "rating": 140.3875708580017
      }
    },
    {
      "class": "Branch",
      "id": "branch_44853_44854_1",
      "ports": {
        "bus1": 44853,
        "bus2": 44854
      },
      "params": {
        "R": 0.009478392079472542,
        "X": 0.04569117724895477,
        "G": 0.0,
        "B": 0.006113430950790643
      },
      "extension": {
        "length": 11996.34638433838,
        "rating": 113.00513744354248
      }
    },
    {
      "class": "Branch",
      "id": "branch_44853_46110_1",
      "ports": {
        "bus1": 46110,
        "bus2": 44853
      },
      "params": {
        "R": 0.009105827659368515,
        "X": 0.04403720796108246,
        "G": 0.0,
        "B": 0.0042295195162296295
      },
      "extension": {
        "length": 9784.805258056642,
        "rating": 132.45173692703247
      }
    },
    {
      "class": "Branch",
      "id": "branch_44853_46224_1",
      "ports": {
        "bus1": 44853,
        "bus2": 46224
      },
      "params": {
        "R": 0.0048833200708031654,
        "X": 0.02195277437567711,
        "G": 0.0,
        "B": 0.007574152667075396
      },
      "extension": {
        "length": 9204.574814208985,
        "rating": 129.9467921257019
      }
    },
    {
      "class": "Branch",
      "id": "branch_44854_44876_1",
      "ports": {
        "bus1": 44876,
        "bus2": 44854
      },
      "params": {
        "R": 0.01708134077489376,
        "X": 0.07511693239212036,
        "G": 0.0,
        "B": 0.005103949923068285
      },
      "extension": {
        "length": 14796.961414672853,
        "rating": 117.77878999710083
      }
    },
    {
      "class": "Branch",
      "id": "branch_44854_45295_1",
      "ports": {
        "bus1": 44854,
        "bus2": 45295
      },
      "params": {
        "R": 0.040115274488925934,
        "X": 0.17362965643405914,
        "G": 0.0,
        "B": 0.018880849704146385
      },
      "extension": {
        "length": 39598.63280419922,
        "rating": 125.91825723648071
      }
    },
    {
      "class": "Branch",
      "id": "branch_44855_44856_1",
      "ports": {
        "bus1": 44855,
        "bus2": 44856
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44855_46461_1",
      "ports": {
        "bus1": 46461,
        "bus2": 44855
      },
      "params": {
        "R": 0.012210492044687271,
        "X": 0.05126142129302025,
        "G": 0.0,
        "B": 0.008507365360856056
      },
      "extension": {
        "length": 15289.117932128907,
        "rating": 140.59062004089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_44855_46575_1",
      "ports": {
        "bus1": 44855,
        "bus2": 46575
      },
      "params": {
        "R": 0.01047862134873867,
        "X": 0.04025278985500336,
        "G": 0.0,
        "B": 0.005371005740016699
      },
      "extension": {
        "length": 10441.584889892578,
        "rating": 142.25842952728271
      }
    },
    {
      "class": "Branch",
      "id": "branch_44857_44861_1",
      "ports": {
        "bus1": 44857,
        "bus2": 44861
      },
      "params": {
        "R": 0.006827992387115955,
        "X": 0.028888527303934097,
        "G": 0.0,
        "B": 0.0031133864540606733
      },
      "extension": {
        "length": 7201.011551330566,
        "rating": 142.35411882400513
      }
    },
    {
      "class": "Branch",
      "id": "branch_44857_44865_1",
      "ports": {
        "bus1": 44865,
        "bus2": 44857
      },
      "params": {
        "R": 0.018810195848345757,
        "X": 0.08008448034524918,
        "G": 0.0,
        "B": 0.009559206664562225
      },
      "extension": {
        "length": 19308.85429284668,
        "rating": 134.56621170043945
      }
    },
    {
      "class": "Branch",
      "id": "branch_44857_46575_1",
      "ports": {
        "bus1": 44857,
        "bus2": 46575
      },
      "params": {
        "R": 0.00979112833738327,
        "X": 0.04058080166578293,
        "G": 0.0,
        "B": 0.0037687967997044325
      },
      "extension": {
        "length": 8148.274754699707,
        "rating": 117.08786487579346
      }
    },
    {
      "class": "Branch",
      "id": "branch_44858_44859_1",
      "ports": {
        "bus1": 44858,
        "bus2": 44859
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44858_44865_1",
      "ports": {
        "bus1": 44858,
        "bus2": 44865
      },
      "params": {
        "R": 0.009523844346404076,
        "X": 0.0475674569606781,
        "G": 0.0,
        "B": 0.004968404769897461
      },
      "extension": {
        "length": 11820.6198314209,
        "rating": 138.4411334991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_44858_46575_1",
      "ports": {
        "bus1": 46575,
        "bus2": 44858
      },
      "params": {
        "R": 0.008185449987649918,
        "X": 0.03622046113014221,
        "G": 0.0,
        "B": 0.00389558426104486
      },
      "extension": {
        "length": 9002.934866271973,
        "rating": 135.42040586471558
      }
    },
    {
      "class": "Branch",
      "id": "branch_44862_45647_1",
      "ports": {
        "bus1": 44862,
        "bus2": 45647
      },
      "params": {
        "R": 0.03325184807181358,
        "X": 0.16173909604549408,
        "G": 0.0,
        "B": 0.01461854111403227
      },
      "extension": {
        "length": 31259.13318676758,
        "rating": 113.26311826705933
      }
    },
    {
      "class": "Branch",
      "id": "branch_44862_46404_1",
      "ports": {
        "bus1": 44862,
        "bus2": 46404
      },
      "params": {
        "R": 0.0038658510893583298,
        "X": 0.01635063625872135,
        "G": 0.0,
        "B": 0.0018983804620802405
      },
      "extension": {
        "length": 4100.073794219971,
        "rating": 153.99770736694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_44863_44865_1",
      "ports": {
        "bus1": 44865,
        "bus2": 44863
      },
      "params": {
        "R": 0.008710622787475586,
        "X": 0.04560793936252594,
        "G": 0.0,
        "B": 0.005758906714618206
      },
      "extension": {
        "length": 11080.85717175293,
        "rating": 139.25076723098755
      }
    },
    {
      "class": "Branch",
      "id": "branch_44863_44874_1",
      "ports": {
        "bus1": 44863,
        "bus2": 44874
      },
      "params": {
        "R": 0.025855211541056633,
        "X": 0.08892615884542465,
        "G": 0.0,
        "B": 0.005240846890956163
      },
      "extension": {
        "length": 16103.29488684082,
        "rating": 134.73321199417114
      }
    },
    {
      "class": "Branch",
      "id": "branch_44864_44865_1",
      "ports": {
        "bus1": 44865,
        "bus2": 44864
      },
      "params": {
        "R": 0.0010380438761785626,
        "X": 0.044422656297683716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44864_44865_2",
      "ports": {
        "bus1": 44865,
        "bus2": 44864
      },
      "params": {
        "R": 0.0010380438761785626,
        "X": 0.044422656297683716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44864_44866_1",
      "ports": {
        "bus1": 44864,
        "bus2": 44866
      },
      "params": {
        "R": 0.000222225789912045,
        "X": 0.0010253454092890024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44864_44867_1",
      "ports": {
        "bus1": 44864,
        "bus2": 44867
      },
      "params": {
        "R": 0.0018428704934194684,
        "X": 0.018075477331876755,
        "G": 0.0,
        "B": 0.0754627138376236
      },
      "extension": {
        "length": 28170.761139404298,
        "rating": 501.75418853759766
      }
    },
    {
      "class": "Branch",
      "id": "branch_44864_46411_1",
      "ports": {
        "bus1": 46411,
        "bus2": 44864
      },
      "params": {
        "R": 0.0020937726367264986,
        "X": 0.01838352158665657,
        "G": 0.0,
        "B": 0.18063005805015564
      },
      "extension": {
        "length": 40259.93392749024,
        "rating": 573.2297420501709
      }
    },
    {
      "class": "Branch",
      "id": "branch_44865_45896_1",
      "ports": {
        "bus1": 44865,
        "bus2": 45896
      },
      "params": {
        "R": 0.010620050132274628,
        "X": 0.044304680079221725,
        "G": 0.0,
        "B": 0.009919781237840652
      },
      "extension": {
        "length": 14248.123566284181,
        "rating": 122.26548194885254
      }
    },
    {
      "class": "Branch",
      "id": "branch_44865_46404_1",
      "ports": {
        "bus1": 46404,
        "bus2": 44865
      },
      "params": {
        "R": 0.012854506261646748,
        "X": 0.06582777202129364,
        "G": 0.0,
        "B": 0.009342986159026623
      },
      "extension": {
        "length": 15913.069939819336,
        "rating": 148.96224737167358
      }
    },
    {
      "class": "Branch",
      "id": "branch_44867_44868_1",
      "ports": {
        "bus1": 44868,
        "bus2": 44867
      },
      "params": {
        "R": 0.0018253200687468052,
        "X": 0.0769016295671463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44867_44869_1",
      "ports": {
        "bus1": 44867,
        "bus2": 44869
      },
      "params": {
        "R": 0.00022554471797775477,
        "X": 0.0011523476568982005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44867_46615_1",
      "ports": {
        "bus1": 44867,
        "bus2": 46615
      },
      "params": {
        "R": 0.0025089492555707693,
        "X": 0.024791976436972618,
        "G": 0.0,
        "B": 0.02830374613404274
      },
      "extension": {
        "length": 19437.05837438965,
        "rating": 429.9429416656494
      }
    },
    {
      "class": "Branch",
      "id": "branch_44868_44872_1",
      "ports": {
        "bus1": 44872,
        "bus2": 44868
      },
      "params": {
        "R": 0.004213623236864805,
        "X": 0.019120240584015846,
        "G": 0.0,
        "B": 0.001570852822624147
      },
      "extension": {
        "length": 4050.0139312133792,
        "rating": 142.22122430801392
      }
    },
    {
      "class": "Branch",
      "id": "branch_44868_45647_1",
      "ports": {
        "bus1": 44868,
        "bus2": 45647
      },
      "params": {
        "R": 0.006946276873350143,
        "X": 0.02870793826878071,
        "G": 0.0,
        "B": 0.003487702459096908
      },
      "extension": {
        "length": 7453.949554138184,
        "rating": 128.59578132629395
      }
    },
    {
      "class": "Branch",
      "id": "branch_44870_44871_1",
      "ports": {
        "bus1": 44870,
        "bus2": 44871
      },
      "params": {
        "R": 0.00023553190112579614,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44870_44872_1",
      "ports": {
        "bus1": 44870,
        "bus2": 44872
      },
      "params": {
        "R": 0.006619429215788841,
        "X": 0.026180634275078773,
        "G": 0.0,
        "B": 0.00352263986133039
      },
      "extension": {
        "length": 7129.482661560059,
        "rating": 99.58871603012085
      }
    },
    {
      "class": "Branch",
      "id": "branch_44870_44874_1",
      "ports": {
        "bus1": 44874,
        "bus2": 44870
      },
      "params": {
        "R": 0.007439033593982458,
        "X": 0.0324406772851944,
        "G": 0.0,
        "B": 0.003945416770875454
      },
      "extension": {
        "length": 7791.2050847167975,
        "rating": 125.08777379989624
      }
    },
    {
      "class": "Branch",
      "id": "branch_44872_44873_1",
      "ports": {
        "bus1": 44872,
        "bus2": 44873
      },
      "params": {
        "R": 0.00023732396948616952,
        "X": 0.0010826794896274805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44872_45646_1",
      "ports": {
        "bus1": 45646,
        "bus2": 44872
      },
      "params": {
        "R": 0.011332050897181034,
        "X": 0.037929899990558624,
        "G": 0.0,
        "B": 0.008897483348846436
      },
      "extension": {
        "length": 13245.253385009766,
        "rating": 135.3917360305786
      }
    },
    {
      "class": "Branch",
      "id": "branch_44874_44875_1",
      "ports": {
        "bus1": 44874,
        "bus2": 44875
      },
      "params": {
        "R": 0.00025029043899849057,
        "X": 0.0011280352482572198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44876_44877_1",
      "ports": {
        "bus1": 44876,
        "bus2": 44877
      },
      "params": {
        "R": 0.00022364196775015444,
        "X": 0.0010614397469908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44876_46575_1",
      "ports": {
        "bus1": 44876,
        "bus2": 46575
      },
      "params": {
        "R": 0.012321269139647484,
        "X": 0.044415220618247986,
        "G": 0.0,
        "B": 0.003787030233070254
      },
      "extension": {
        "length": 8679.114887695312,
        "rating": 111.99547052383423
      }
    },
    {
      "class": "Branch",
      "id": "branch_44878_44880_1",
      "ports": {
        "bus1": 44878,
        "bus2": 44880
      },
      "params": {
        "R": 0.007087554782629013,
        "X": 0.03598538041114807,
        "G": 0.0,
        "B": 0.00578702287748456
      },
      "extension": {
        "length": 10300.048087280275,
        "rating": 122.47740030288696
      }
    },
    {
      "class": "Branch",
      "id": "branch_44878_45561_1",
      "ports": {
        "bus1": 45561,
        "bus2": 44878
      },
      "params": {
        "R": 0.0029220411088317633,
        "X": 0.013388196006417274,
        "G": 0.0,
        "B": 0.0015149280661717057
      },
      "extension": {
        "length": 3231.6723237304686,
        "rating": 95.71676254272461
      }
    },
    {
      "class": "Branch",
      "id": "branch_44879_44882_1",
      "ports": {
        "bus1": 44879,
        "bus2": 44882
      },
      "params": {
        "R": 0.012709369882941246,
        "X": 0.04512172192335129,
        "G": 0.0,
        "B": 0.0037849778309464455
      },
      "extension": {
        "length": 10016.223969726563,
        "rating": 84.42411422729492
      }
    },
    {
      "class": "Branch",
      "id": "branch_44879_45561_1",
      "ports": {
        "bus1": 44879,
        "bus2": 45561
      },
      "params": {
        "R": 0.012555382214486599,
        "X": 0.045512598007917404,
        "G": 0.0,
        "B": 0.004773090127855539
      },
      "extension": {
        "length": 10594.032514892579,
        "rating": 120.05550861358643
      }
    },
    {
      "class": "Branch",
      "id": "branch_44880_44881_1",
      "ports": {
        "bus1": 44880,
        "bus2": 44881
      },
      "params": {
        "R": 0.0002724778314586729,
        "X": 0.0010541665833443403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44880_46461_1",
      "ports": {
        "bus1": 44880,
        "bus2": 46461
      },
      "params": {
        "R": 0.014659127220511436,
        "X": 0.06107201799750328,
        "G": 0.0,
        "B": 0.00927484966814518
      },
      "extension": {
        "length": 16857.57512548828,
        "rating": 140.8217430114746
      }
    },
    {
      "class": "Branch",
      "id": "branch_44882_44893_1",
      "ports": {
        "bus1": 44882,
        "bus2": 44893
      },
      "params": {
        "R": 0.013055339455604553,
        "X": 0.05760051682591438,
        "G": 0.0,
        "B": 0.010850614868104458
      },
      "extension": {
        "length": 16792.935908203126,
        "rating": 123.84871244430542
      }
    },
    {
      "class": "Branch",
      "id": "branch_44883_44884_1",
      "ports": {
        "bus1": 44884,
        "bus2": 44883
      },
      "params": {
        "R": 0.009574064053595066,
        "X": 0.039560869336128235,
        "G": 0.0,
        "B": 0.006721067242324352
      },
      "extension": {
        "length": 12033.636410522462,
        "rating": 136.80415153503418
      }
    },
    {
      "class": "Branch",
      "id": "branch_44883_44892_1",
      "ports": {
        "bus1": 44883,
        "bus2": 44892
      },
      "params": {
        "R": 0.00569623988121748,
        "X": 0.028737293556332588,
        "G": 0.0,
        "B": 0.0034566563554108143
      },
      "extension": {
        "length": 7636.056996643067,
        "rating": 131.71613216400146
      }
    },
    {
      "class": "Branch",
      "id": "branch_44884_44885_1",
      "ports": {
        "bus1": 44884,
        "bus2": 44885
      },
      "params": {
        "R": 0.00029589649057015777,
        "X": 0.0010980103397741914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44884_46109_1",
      "ports": {
        "bus1": 46109,
        "bus2": 44884
      },
      "params": {
        "R": 0.003837853204458952,
        "X": 0.01974312774837017,
        "G": 0.0,
        "B": 0.002650994108989835
      },
      "extension": {
        "length": 5351.263795074463,
        "rating": 139.32933807373047
      }
    },
    {
      "class": "Branch",
      "id": "branch_44886_44887_1",
      "ports": {
        "bus1": 44886,
        "bus2": 44887
      },
      "params": {
        "R": 0.00022564195387531072,
        "X": 0.0011915587820112705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44886_44888_1",
      "ports": {
        "bus1": 44886,
        "bus2": 44888
      },
      "params": {
        "R": 0.014120000414550304,
        "X": 0.05611278861761093,
        "G": 0.0,
        "B": 0.0043908944353461266
      },
      "extension": {
        "length": 10931.019457214355,
        "rating": 126.56224966049194
      }
    },
    {
      "class": "Branch",
      "id": "branch_44886_44890_1",
      "ports": {
        "bus1": 44890,
        "bus2": 44886
      },
      "params": {
        "R": 0.013693402521312237,
        "X": 0.05688587203621864,
        "G": 0.0,
        "B": 0.00603900570422411
      },
      "extension": {
        "length": 12472.71144708252,
        "rating": 128.23835611343384
      }
    },
    {
      "class": "Branch",
      "id": "branch_44888_45642_1",
      "ports": {
        "bus1": 44888,
        "bus2": 45642
      },
      "params": {
        "R": 0.013660594820976257,
        "X": 0.06763381510972977,
        "G": 0.0,
        "B": 0.008442303165793419
      },
      "extension": {
        "length": 17861.952470581055,
        "rating": 134.02544260025024
      }
    },
    {
      "class": "Branch",
      "id": "branch_44889_44890_1",
      "ports": {
        "bus1": 44889,
        "bus2": 44890
      },
      "params": {
        "R": 0.00029235362308099866,
        "X": 0.0011785788228735328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44890_45647_1",
      "ports": {
        "bus1": 45647,
        "bus2": 44890
      },
      "params": {
        "R": 0.00684106070548296,
        "X": 0.03408774733543396,
        "G": 0.0,
        "B": 0.003394209314137697
      },
      "extension": {
        "length": 7929.145874267579,
        "rating": 129.7006607055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_44891_44893_1",
      "ports": {
        "bus1": 44891,
        "bus2": 44893
      },
      "params": {
        "R": 0.005230417475104332,
        "X": 0.021014632657170296,
        "G": 0.0,
        "B": 0.0034933830611407757
      },
      "extension": {
        "length": 5391.216298278809,
        "rating": 115.94606637954712
      }
    },
    {
      "class": "Branch",
      "id": "branch_44891_46101_1",
      "ports": {
        "bus1": 46101,
        "bus2": 44891
      },
      "params": {
        "R": 0.011353268288075924,
        "X": 0.0492827408015728,
        "G": 0.0,
        "B": 0.004800098016858101
      },
      "extension": {
        "length": 11107.699882141114,
        "rating": 125.03196001052856
      }
    },
    {
      "class": "Branch",
      "id": "branch_44892_44893_1",
      "ports": {
        "bus1": 44892,
        "bus2": 44893
      },
      "params": {
        "R": 0.007620347198098898,
        "X": 0.029729971662163734,
        "G": 0.0,
        "B": 0.0058407969772815704
      },
      "extension": {
        "length": 10157.683265441894,
        "rating": 123.96571636199951
      }
    },
    {
      "class": "Branch",
      "id": "branch_44894_44895_1",
      "ports": {
        "bus1": 44894,
        "bus2": 44895
      },
      "params": {
        "R": 0.00022046112280804664,
        "X": 0.001079295645467937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44894_44896_1",
      "ports": {
        "bus1": 44894,
        "bus2": 44896
      },
      "params": {
        "R": 0.005838669836521149,
        "X": 0.02454814873635769,
        "G": 0.0,
        "B": 0.0036024614237248898
      },
      "extension": {
        "length": 6436.326971008301,
        "rating": 94.75259780883789
      }
    },
    {
      "class": "Branch",
      "id": "branch_44894_44985_1",
      "ports": {
        "bus1": 44985,
        "bus2": 44894
      },
      "params": {
        "R": 0.004209887236356735,
        "X": 0.019251100718975067,
        "G": 0.0,
        "B": 0.005254246760159731
      },
      "extension": {
        "length": 7011.367522338867,
        "rating": 106.47988319396973
      }
    },
    {
      "class": "Branch",
      "id": "branch_44896_44897_1",
      "ports": {
        "bus1": 44896,
        "bus2": 44897
      },
      "params": {
        "R": 0.00024797816877253354,
        "X": 0.0011420795926824212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44896_44898_1",
      "ports": {
        "bus1": 44896,
        "bus2": 44898
      },
      "params": {
        "R": 0.014702505432069302,
        "X": 0.06782377511262894,
        "G": 0.0,
        "B": 0.0056552826426923275
      },
      "extension": {
        "length": 14578.797149780274,
        "rating": 107.56411552429199
      }
    },
    {
      "class": "Branch",
      "id": "branch_44898_44899_1",
      "ports": {
        "bus1": 44898,
        "bus2": 44899
      },
      "params": {
        "R": 0.00020763333304785192,
        "X": 0.0011006711283698678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44898_44918_1",
      "ports": {
        "bus1": 44918,
        "bus2": 44898
      },
      "params": {
        "R": 0.010884815827012062,
        "X": 0.04677894711494446,
        "G": 0.0,
        "B": 0.005816773511469364
      },
      "extension": {
        "length": 11203.308860229492,
        "rating": 113.285231590271
      }
    },
    {
      "class": "Branch",
      "id": "branch_44900_44901_1",
