      "ports": {
        "bus1": 44900,
        "bus2": 44901
      },
      "params": {
        "R": 0.0002159351424779743,
        "X": 0.0010200287215411663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44901_44902_1",
      "ports": {
        "bus1": 44902,
        "bus2": 44901
      },
      "params": {
        "R": 0.011768086813390255,
        "X": 0.050430167466402054,
        "G": 0.0,
        "B": 0.0035754605196416382
      },
      "extension": {
        "length": 8898.596002441407,
        "rating": 133.66326093673706
      }
    },
    {
      "class": "Branch",
      "id": "branch_44901_44936_1",
      "ports": {
        "bus1": 44901,
        "bus2": 44936
      },
      "params": {
        "R": 0.009508957155048847,
        "X": 0.04400905594229698,
        "G": 0.0,
        "B": 0.007904503494501114
      },
      "extension": {
        "length": 12458.023506408692,
        "rating": 136.3358497619629
      }
    },
    {
      "class": "Branch",
      "id": "branch_44902_44923_1",
      "ports": {
        "bus1": 44902,
        "bus2": 44923
      },
      "params": {
        "R": 0.0067835343070328236,
        "X": 0.029289796948432922,
        "G": 0.0,
        "B": 0.0030248502735048532
      },
      "extension": {
        "length": 6672.2587327880865,
        "rating": 127.49700546264648
      }
    },
    {
      "class": "Branch",
      "id": "branch_44903_44904_1",
      "ports": {
        "bus1": 44904,
        "bus2": 44903
      },
      "params": {
        "R": 0.011691901832818985,
        "X": 0.05380553752183914,
        "G": 0.0,
        "B": 0.006251791957765817
      },
      "extension": {
        "length": 13630.16491369629,
        "rating": 142.88748502731323
      }
    },
    {
      "class": "Branch",
      "id": "branch_44903_44931_1",
      "ports": {
        "bus1": 44903,
        "bus2": 44931
      },
      "params": {
        "R": 0.009712515398859978,
        "X": 0.04603895917534828,
        "G": 0.0,
        "B": 0.006983862724155188
      },
      "extension": {
        "length": 12407.670882202148,
        "rating": 129.03677225112915
      }
    },
    {
      "class": "Branch",
      "id": "branch_44904_44905_1",
      "ports": {
        "bus1": 44904,
        "bus2": 44905
      },
      "params": {
        "R": 0.00024277882766909897,
        "X": 0.001004160032607615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44904_44917_1",
      "ports": {
        "bus1": 44904,
        "bus2": 44917
      },
      "params": {
        "R": 0.016494696959853172,
        "X": 0.0655682235956192,
        "G": 0.0,
        "B": 0.006805085577070713
      },
      "extension": {
        "length": 16178.623916748047,
        "rating": 144.77797746658325
      }
    },
    {
      "class": "Branch",
      "id": "branch_44906_44917_1",
      "ports": {
        "bus1": 44906,
        "bus2": 44917
      },
      "params": {
        "R": 0.009260081686079502,
        "X": 0.043342288583517075,
        "G": 0.0,
        "B": 0.004054642282426357
      },
      "extension": {
        "length": 9653.454856933595,
        "rating": 125.86705684661865
      }
    },
    {
      "class": "Branch",
      "id": "branch_44906_44924_1",
      "ports": {
        "bus1": 44906,
        "bus2": 44924
      },
      "params": {
        "R": 0.02100101299583912,
        "X": 0.08377791941165924,
        "G": 0.0,
        "B": 0.006256527733057737
      },
      "extension": {
        "length": 17242.805890502932,
        "rating": 136.32010221481323
      }
    },
    {
      "class": "Branch",
      "id": "branch_44907_44910_1",
      "ports": {
        "bus1": 44907,
        "bus2": 44910
      },
      "params": {
        "R": 0.0019310441566631198,
        "X": 0.1142549216747284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44907_44911_1",
      "ports": {
        "bus1": 44907,
        "bus2": 44911
      },
      "params": {
        "R": 0.00028533648583106697,
        "X": 0.001108180615119636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44907_44915_1",
      "ports": {
        "bus1": 44915,
        "bus2": 44907
      },
      "params": {
        "R": 0.0020576845854520798,
        "X": 0.018140316009521484,
        "G": 0.0,
        "B": 0.040862005203962326
      },
      "extension": {
        "length": 18944.218875366212,
        "rating": 421.6963768005371
      }
    },
    {
      "class": "Branch",
      "id": "branch_44907_46292_1",
      "ports": {
        "bus1": 44907,
        "bus2": 46292
      },
      "params": {
        "R": 0.0024248226545751095,
        "X": 0.019856052473187447,
        "G": 0.0,
        "B": 0.05263897776603699
      },
      "extension": {
        "length": 22507.286133911133,
        "rating": 500.12454986572266
      }
    },
    {
      "class": "Branch",
      "id": "branch_44907_46677_1",
      "ports": {
        "bus1": 44907,
        "bus2": 46677
      },
      "params": {
        "R": 0.002848672680556774,
        "X": 0.024998316541314125,
        "G": 0.0,
        "B": 0.17519570887088776
      },
      "extension": {
        "length": 43070.545812744145,
        "rating": 534.0272426605225
      }
    },
    {
      "class": "Branch",
      "id": "branch_44908_44910_1",
      "ports": {
        "bus1": 44908,
        "bus2": 44910
      },
      "params": {
        "R": -0.001119129010476172,
        "X": -0.06621599197387695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44908_44985_1",
      "ports": {
        "bus1": 44908,
        "bus2": 44985
      },
      "params": {
        "R": 0.018055180087685585,
        "X": 0.05810957029461861,
        "G": 0.0,
        "B": 0.0065020513720810405
      },
      "extension": {
        "length": 14725.671952148437,
        "rating": 140.4536247253418
      }
    },
    {
      "class": "Branch",
      "id": "branch_44909_44910_1",
      "ports": {
        "bus1": 44909,
        "bus2": 44910
      },
      "params": {
        "R": 0.005153713747859001,
        "X": 0.3049320876598358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44912_44913_1",
      "ports": {
        "bus1": 44913,
        "bus2": 44912
      },
      "params": {
        "R": 0.0004232115752529353,
        "X": 0.02566155046224594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44912_46313_1",
      "ports": {
        "bus1": 44912,
        "bus2": 46313
      },
      "params": {
        "R": 0.0003847423358820379,
        "X": 0.00676314951851964,
        "G": 0.0,
        "B": 0.607053816318512
      },
      "extension": {
        "length": 44486.26684057617,
        "rating": 2658.953094482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_44912_46373_1",
      "ports": {
        "bus1": 44912,
        "bus2": 46373
      },
      "params": {
        "R": 0.0006504273042082787,
        "X": 0.01020535547286272,
        "G": 0.0,
        "B": 0.865623950958252
      },
      "extension": {
        "length": 68924.63347558594,
        "rating": 2620.644187927246
      }
    },
    {
      "class": "Branch",
      "id": "branch_44913_44914_1",
      "ports": {
        "bus1": 44914,
        "bus2": 44913
      },
      "params": {
        "R": 0.0016039813635870814,
        "X": 0.07241970300674438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44913_44915_1",
      "ports": {
        "bus1": 44913,
        "bus2": 44915
      },
      "params": {
        "R": 0.00021770421881228685,
        "X": 0.0010091233998537064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44913_44916_1",
      "ports": {
        "bus1": 44913,
        "bus2": 44916
      },
      "params": {
        "R": 0.00028443627525120974,
        "X": 0.0011827036505565047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44914_44917_1",
      "ports": {
        "bus1": 44914,
        "bus2": 44917
      },
      "params": {
        "R": 0.0027664173394441605,
        "X": 0.010195582173764706,
        "G": 0.0,
        "B": 0.0028617840725928545
      },
      "extension": {
        "length": 3662.3750806274415,
        "rating": 142.65706539154053
      }
    },
    {
      "class": "Branch",
      "id": "branch_44915_46213_1",
      "ports": {
        "bus1": 44915,
        "bus2": 46213
      },
      "params": {
        "R": 0.007304282393306494,
        "X": 0.06822527945041656,
        "G": 0.0,
        "B": 0.18310612440109253
      },
      "extension": {
        "length": 75677.05275732421,
        "rating": 528.0419826507568
      }
    },
    {
      "class": "Branch",
      "id": "branch_44918_44919_1",
      "ports": {
        "bus1": 44918,
        "bus2": 44919
      },
      "params": {
        "R": 0.010764483362436295,
        "X": 0.04431190341711044,
        "G": 0.0,
        "B": 0.0052017406560480595
      },
      "extension": {
        "length": 10423.776721069336,
        "rating": 117.27637052536011
      }
    },
    {
      "class": "Branch",
      "id": "branch_44919_44923_1",
      "ports": {
        "bus1": 44923,
        "bus2": 44919
      },
      "params": {
        "R": 0.015396433882415295,
        "X": 0.06792423874139786,
        "G": 0.0,
        "B": 0.00673072412610054
      },
      "extension": {
        "length": 14375.415982543946,
        "rating": 128.54843139648438
      }
    },
    {
      "class": "Branch",
      "id": "branch_44920_44921_1",
      "ports": {
        "bus1": 44921,
        "bus2": 44920
      },
      "params": {
        "R": 0.002545863389968872,
        "X": 0.08134850114583969,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44920_44922_1",
      "ports": {
        "bus1": 44920,
        "bus2": 44922
      },
      "params": {
        "R": 0.00022459040337707847,
        "X": 0.0010930997086688876,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44920_46314_1",
      "ports": {
        "bus1": 46314,
        "bus2": 44920
      },
      "params": {
        "R": 0.0022551550064235926,
        "X": 0.021677853539586067,
        "G": 0.0,
        "B": 0.05496213212609291
      },
      "extension": {
        "length": 26551.376542968752,
        "rating": 533.5156917572021
      }
    },
    {
      "class": "Branch",
      "id": "branch_44920_46677_1",
      "ports": {
        "bus1": 46677,
        "bus2": 44920
      },
      "params": {
        "R": 0.002318568294867873,
        "X": 0.018912144005298615,
        "G": 0.0,
        "B": 0.08397486060857773
      },
      "extension": {
        "length": 29502.93433666992,
        "rating": 482.116174697876
      }
    },
    {
      "class": "Branch",
      "id": "branch_44921_44924_1",
      "ports": {
        "bus1": 44921,
        "bus2": 44924
      },
      "params": {
        "R": 0.011031285859644413,
        "X": 0.038907237350940704,
        "G": 0.0,
        "B": 0.002997509902343154
      },
      "extension": {
        "length": 8168.967561401368,
        "rating": 141.7701005935669
      }
    },
    {
      "class": "Branch",
      "id": "branch_44923_44934_1",
      "ports": {
        "bus1": 44923,
        "bus2": 44934
      },
      "params": {
        "R": 0.007480984553694725,
        "X": 0.031545981764793396,
        "G": 0.0,
        "B": 0.002663882914930582
      },
      "extension": {
        "length": 6541.355722961426,
        "rating": 122.15324640274048
      }
    },
    {
      "class": "Branch",
      "id": "branch_44925_44926_1",
      "ports": {
        "bus1": 44925,
        "bus2": 44926
      },
      "params": {
        "R": 0.0002346740657230839,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44925_44927_1",
      "ports": {
        "bus1": 44925,
        "bus2": 44927
      },
      "params": {
        "R": 0.008378426544368267,
        "X": 0.046223293989896774,
        "G": 0.0,
        "B": 0.008448104374110699
      },
      "extension": {
        "length": 13442.593618652345,
        "rating": 139.52975273132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_44925_44964_1",
      "ports": {
        "bus1": 44925,
        "bus2": 44964
      },
      "params": {
        "R": 0.01654106006026268,
        "X": 0.07748822122812271,
        "G": 0.0,
        "B": 0.014005629345774652
      },
      "extension": {
        "length": 23493.28897265625,
        "rating": 137.81805038452148
      }
    },
    {
      "class": "Branch",
      "id": "branch_44927_44928_1",
      "ports": {
        "bus1": 44927,
        "bus2": 44928
      },
      "params": {
        "R": 0.00022239121608436108,
        "X": 0.0010278866393491626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44927_44930_1",
      "ports": {
        "bus1": 44930,
        "bus2": 44927
      },
      "params": {
        "R": 0.006148138083517551,
        "X": 0.029693592339754105,
        "G": 0.0,
        "B": 0.0038244116585701704
      },
      "extension": {
        "length": 7714.4387239379885,
        "rating": 140.2341604232788
      }
    },
    {
      "class": "Branch",
      "id": "branch_44929_44930_1",
      "ports": {
        "bus1": 44929,
        "bus2": 44930
      },
      "params": {
        "R": 0.00020200942526571453,
        "X": 0.001160196028649807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44930_46304_1",
      "ports": {
        "bus1": 46304,
        "bus2": 44930
      },
      "params": {
        "R": 0.004332061856985092,
        "X": 0.019025225192308426,
        "G": 0.0,
        "B": 0.004210080951452255
      },
      "extension": {
        "length": 6453.124480590821,
        "rating": 141.65500402450562
      }
    },
    {
      "class": "Branch",
      "id": "branch_44931_44932_1",
      "ports": {
        "bus1": 44932,
        "bus2": 44931
      },
      "params": {
        "R": 0.008750257082283497,
        "X": 0.04603799059987068,
        "G": 0.0,
        "B": 0.009405112825334072
      },
      "extension": {
        "length": 14127.934158325195,
        "rating": 128.0841588973999
      }
    },
    {
      "class": "Branch",
      "id": "branch_44932_44933_1",
      "ports": {
        "bus1": 44932,
        "bus2": 44933
      },
      "params": {
        "R": 0.00026283483020961285,
        "X": 0.0010722570586949587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44932_44983_1",
      "ports": {
        "bus1": 44932,
        "bus2": 44983
      },
      "params": {
        "R": 0.010161652229726315,
        "X": 0.04364653304219246,
        "G": 0.0,
        "B": 0.0031274114735424514
      },
      "extension": {
        "length": 8417.843742370605,
        "rating": 126.14321708679199
      }
    },
    {
      "class": "Branch",
      "id": "branch_44934_44935_1",
      "ports": {
        "bus1": 44935,
        "bus2": 44934
      },
      "params": {
        "R": 0.015636950731277466,
        "X": 0.05760612711310387,
        "G": 0.0,
        "B": 0.006162437144666911
      },
      "extension": {
        "length": 13384.036774291993,
        "rating": 126.14644765853882
      }
    },
    {
      "class": "Branch",
      "id": "branch_44935_46031_1",
      "ports": {
        "bus1": 44935,
        "bus2": 46031
      },
      "params": {
        "R": 0.013664264231920242,
        "X": 0.05694470927119255,
        "G": 0.0,
        "B": 0.011591759510338306
      },
      "extension": {
        "length": 18324.943372924805,
        "rating": 131.8200945854187
      }
    },
    {
      "class": "Branch",
      "id": "branch_44936_46676_1",
      "ports": {
        "bus1": 44936,
        "bus2": 46676
      },
      "params": {
        "R": 0.001789086265489459,
        "X": 0.007142191287130117,
        "G": 0.0,
        "B": 0.0009094592533074319
      },
      "extension": {
        "length": 1802.6258650817872,
        "rating": 138.7814998626709
      }
    },
    {
      "class": "Branch",
      "id": "branch_44937_44940_1",
      "ports": {
        "bus1": 44937,
        "bus2": 44940
      },
      "params": {
        "R": 0.016047082841396332,
        "X": 0.07468710839748383,
        "G": 0.0,
        "B": 0.013956950046122076
      },
      "extension": {
        "length": 20870.688867187502,
        "rating": 135.2529525756836
      }
    },
    {
      "class": "Branch",
      "id": "branch_44937_45442_1",
      "ports": {
        "bus1": 45442,
        "bus2": 44937
      },
      "params": {
        "R": 0.017182499170303345,
        "X": 0.07771877199411392,
        "G": 0.0,
        "B": 0.009260467253625393
      },
      "extension": {
        "length": 19381.076907714843,
        "rating": 133.16468000411987
      }
    },
    {
      "class": "Branch",
      "id": "branch_44938_44939_1",
      "ports": {
        "bus1": 44938,
        "bus2": 44939
      },
      "params": {
        "R": 0.009577634744346142,
        "X": 0.044625554233789444,
        "G": 0.0,
        "B": 0.005425199866294861
      },
      "extension": {
        "length": 11168.695507873535,
        "rating": 138.99078369140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_44938_44944_1",
      "ports": {
        "bus1": 44938,
        "bus2": 44944
      },
      "params": {
        "R": 0.019684389233589172,
        "X": 0.07274653762578964,
        "G": 0.0,
        "B": 0.007978742942214012
      },
      "extension": {
        "length": 17595.281166503908,
        "rating": 139.70792293548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_44940_44944_1",
      "ports": {
        "bus1": 44944,
        "bus2": 44940
      },
      "params": {
        "R": 0.012815368361771107,
        "X": 0.03895832225680351,
        "G": 0.0,
        "B": 0.0025849533267319202
      },
      "extension": {
        "length": 7415.12397052002,
        "rating": 143.98456811904907
      }
    },
    {
      "class": "Branch",
      "id": "branch_44941_44942_1",
      "ports": {
        "bus1": 44942,
        "bus2": 44941
      },
      "params": {
        "R": 0.0014991627540439367,
        "X": 0.062050480395555496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44941_44942_2",
      "ports": {
        "bus1": 44942,
        "bus2": 44941
      },
      "params": {
        "R": 0.0014991627540439367,
        "X": 0.062050480395555496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44941_44943_1",
      "ports": {
        "bus1": 44941,
        "bus2": 44943
      },
      "params": {
        "R": 0.00022586624254472554,
        "X": 0.0011622740421444178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44941_46636_1",
      "ports": {
        "bus1": 44941,
        "bus2": 46636
      },
      "params": {
        "R": 0.00495378952473402,
        "X": 0.03740207850933075,
        "G": 0.0,
        "B": 0.12275098264217377
      },
      "extension": {
        "length": 50850.23383300781,
        "rating": 533.8021755218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_44942_44944_1",
      "ports": {
        "bus1": 44944,
        "bus2": 44942
      },
      "params": {
        "R": 0.005042357835918665,
        "X": 0.025153564289212227,
        "G": 0.0,
        "B": 0.0024531763046979904
      },
      "extension": {
        "length": 5796.953776702881,
        "rating": 167.81669855117798
      }
    },
    {
      "class": "Branch",
      "id": "branch_44942_44944_2",
      "ports": {
        "bus1": 44944,
        "bus2": 44942
      },
      "params": {
        "R": 0.005042357835918665,
        "X": 0.025153564289212227,
        "G": 0.0,
        "B": 0.0024531763046979904
      },
      "extension": {
        "length": 5796.953776702881,
        "rating": 167.81669855117798
      }
    },
    {
      "class": "Branch",
      "id": "branch_44944_44945_1",
      "ports": {
        "bus1": 44944,
        "bus2": 44945
      },
      "params": {
        "R": 0.00026881927624344826,
        "X": 0.001087945420295,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44946_44949_1",
      "ports": {
        "bus1": 44949,
        "bus2": 44946
      },
      "params": {
        "R": 0.004437704104930162,
        "X": 0.016891369596123695,
        "G": 0.0,
        "B": 0.0022819896694272757
      },
      "extension": {
        "length": 4392.019636962891,
        "rating": 102.83318758010864
      }
    },
    {
      "class": "Branch",
      "id": "branch_44947_44948_1",
      "ports": {
        "bus1": 44947,
        "bus2": 44948
      },
      "params": {
        "R": 0.00020908350415993482,
        "X": 0.0010978319915011525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44947_45973_1",
      "ports": {
        "bus1": 45973,
        "bus2": 44947
      },
      "params": {
        "R": 0.03310686722397804,
        "X": 0.13501335680484772,
        "G": 0.0,
        "B": 0.008339031599462032
      },
      "extension": {
        "length": 23384.76550378418,
        "rating": 113.76434564590454
      }
    },
    {
      "class": "Branch",
      "id": "branch_44949_44950_1",
      "ports": {
        "bus1": 44949,
        "bus2": 44950
      },
      "params": {
        "R": 0.00021127967920619994,
        "X": 0.0011222935281693935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44951_44952_1",
      "ports": {
        "bus1": 44951,
        "bus2": 44952
      },
      "params": {
        "R": 0.0002370718284510076,
        "X": 0.001187067129649222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44951_44955_1",
      "ports": {
        "bus1": 44951,
        "bus2": 44955
      },
      "params": {
        "R": 0.01599612459540367,
        "X": 0.0665597915649414,
        "G": 0.0,
        "B": 0.004844116512686014
      },
      "extension": {
        "length": 13958.295350097656,
        "rating": 118.38256120681763
      }
    },
    {
      "class": "Branch",
      "id": "branch_44951_44965_1",
      "ports": {
        "bus1": 44965,
        "bus2": 44951
      },
      "params": {
        "R": 0.014483957551419735,
        "X": 0.05227072909474373,
        "G": 0.0,
        "B": 0.004417446907609701
      },
      "extension": {
        "length": 10796.651658874513,
        "rating": 123.37627410888672
      }
    },
    {
      "class": "Branch",
      "id": "branch_44953_44954_1",
      "ports": {
        "bus1": 44953,
        "bus2": 44954
      },
      "params": {
        "R": 0.00023903163673821837,
        "X": 0.0010440439218655229,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44953_44964_1",
      "ports": {
        "bus1": 44953,
        "bus2": 44964
      },
      "params": {
        "R": 0.012590845115482807,
        "X": 0.04465780779719353,
        "G": 0.0,
        "B": 0.004820642527192831
      },
      "extension": {
        "length": 10843.473498596191,
        "rating": 128.0076265335083
      }
    },
    {
      "class": "Branch",
      "id": "branch_44956_44957_1",
      "ports": {
        "bus1": 44956,
        "bus2": 44957
      },
      "params": {
        "R": 0.00021216055029071867,
        "X": 0.0010564617114141583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44956_45010_1",
      "ports": {
        "bus1": 44956,
        "bus2": 45010
      },
      "params": {
        "R": 0.010296921245753765,
        "X": 0.04770895838737488,
        "G": 0.0,
        "B": 0.009173961356282234
      },
      "extension": {
        "length": 14524.493208618165,
        "rating": 114.20630216598511
      }
    },
    {
      "class": "Branch",
      "id": "branch_44958_44960_1",
      "ports": {
        "bus1": 44960,
        "bus2": 44958
      },
      "params": {
        "R": 0.008492705412209034,
        "X": 0.045701637864112854,
        "G": 0.0,
        "B": 0.004370307084172964
      },
      "extension": {
        "length": 9992.77007574463,
        "rating": 96.67155742645264
      }
    },
    {
      "class": "Branch",
      "id": "branch_44958_46304_1",
      "ports": {
        "bus1": 44958,
        "bus2": 46304
      },
      "params": {
        "R": 0.008223139680922031,
        "X": 0.028944551944732666,
        "G": 0.0,
        "B": 0.0038717177230864763
      },
      "extension": {
        "length": 7630.557076538086,
        "rating": 107.87627696990967
      }
    },
    {
      "class": "Branch",
      "id": "branch_44959_44960_1",
      "ports": {
        "bus1": 44959,
        "bus2": 44960
      },
      "params": {
        "R": 0.00021511540398932993,
        "X": 0.0011426071869209409,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44961_44962_1",
      "ports": {
        "bus1": 44961,
        "bus2": 44962
      },
      "params": {
        "R": 0.00020669505465775728,
        "X": 0.0011993852676823735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44962_44964_1",
      "ports": {
        "bus1": 44962,
        "bus2": 44964
      },
      "params": {
        "R": 0.009754481725394726,
        "X": 0.047289516776800156,
        "G": 0.0,
        "B": 0.0029847300611436367
      },
      "extension": {
        "length": 8471.361871032715,
        "rating": 118.99341344833374
      }
    },
    {
      "class": "Branch",
      "id": "branch_44962_44965_1",
      "ports": {
        "bus1": 44965,
        "bus2": 44962
      },
      "params": {
        "R": 0.006524096708744764,
        "X": 0.02392239309847355,
        "G": 0.0,
        "B": 0.005538121331483126
      },
      "extension": {
        "length": 8224.568400146485,
        "rating": 123.85807037353516
      }
    },
    {
      "class": "Branch",
      "id": "branch_44963_44964_1",
      "ports": {
        "bus1": 44963,
        "bus2": 44964
      },
      "params": {
        "R": 0.00029070323216728866,
        "X": 0.0010667942697182298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44965_44966_1",
      "ports": {
        "bus1": 44965,
        "bus2": 44966
      },
      "params": {
        "R": 0.00028868496883660555,
        "X": 0.001128868549130857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44967_44981_1",
      "ports": {
        "bus1": 44967,
        "bus2": 44981
      },
      "params": {
        "R": 0.014943255111575127,
        "X": 0.07198939472436905,
        "G": 0.0,
        "B": 0.008277833461761475
      },
      "extension": {
        "length": 17195.406969726562,
        "rating": 131.8558692932129
      }
    },
    {
      "class": "Branch",
      "id": "branch_44967_45509_1",
      "ports": {
        "bus1": 45509,
        "bus2": 44967
      },
      "params": {
        "R": 0.010589494369924068,
        "X": 0.04553396627306938,
        "G": 0.0,
        "B": 0.0071663972921669475
      },
      "extension": {
        "length": 13953.512944335938,
        "rating": 136.793053150177
      }
    },
    {
      "class": "Branch",
      "id": "branch_44968_44969_1",
      "ports": {
        "bus1": 44969,
        "bus2": 44968
      },
      "params": {
        "R": 0.011379820294678211,
        "X": 0.048131752759218216,
        "G": 0.0,
        "B": 0.006049569230526686
      },
      "extension": {
        "length": 12655.999910522462,
        "rating": 115.88218212127686
      }
    },
    {
      "class": "Branch",
      "id": "branch_44968_45496_1",
      "ports": {
        "bus1": 45496,
        "bus2": 44968
      },
      "params": {
        "R": 0.01462036743760109,
        "X": 0.05841111019253731,
        "G": 0.0,
        "B": 0.009462368674576283
      },
      "extension": {
        "length": 17725.14896044922,
        "rating": 124.49668645858765
      }
    },
    {
      "class": "Branch",
      "id": "branch_44969_44970_1",
      "ports": {
        "bus1": 44969,
        "bus2": 44970
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44969_44974_1",
      "ports": {
        "bus1": 44974,
        "bus2": 44969
      },
      "params": {
        "R": 0.010184429585933685,
        "X": 0.05414431542158127,
        "G": 0.0,
        "B": 0.010632752440869808
      },
      "extension": {
        "length": 15352.099576171875,
        "rating": 100.87507963180542
      }
    },
    {
      "class": "Branch",
      "id": "branch_44971_44972_1",
      "ports": {
        "bus1": 44971,
        "bus2": 44972
      },
      "params": {
        "R": 0.00025536544853821397,
        "X": 0.0010444740764796734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44972_44973_1",
      "ports": {
        "bus1": 44973,
        "bus2": 44972
      },
      "params": {
        "R": 0.007737753447145224,
        "X": 0.0333658866584301,
        "G": 0.0,
        "B": 0.003544669132679701
      },
      "extension": {
        "length": 7910.882640197754,
        "rating": 96.57456278800964
      }
    },
    {
      "class": "Branch",
      "id": "branch_44972_44978_1",
      "ports": {
        "bus1": 44972,
        "bus2": 44978
      },
      "params": {
        "R": 0.010866829194128513,
        "X": 0.04344966635107994,
        "G": 0.0,
        "B": 0.0034393214154988527
      },
      "extension": {
        "length": 9174.324102539063,
        "rating": 107.12066888809204
      }
    },
    {
      "class": "Branch",
      "id": "branch_44973_44977_1",
      "ports": {
        "bus1": 44977,
        "bus2": 44973
      },
      "params": {
        "R": 0.009917320683598518,
        "X": 0.0482056625187397,
        "G": 0.0,
        "B": 0.003991527482867241
      },
      "extension": {
        "length": 9799.054248779297,
        "rating": 136.98480129241943
      }
    },
    {
      "class": "Branch",
      "id": "branch_44973_46667_1",
      "ports": {
        "bus1": 44973,
        "bus2": 46667
      },
      "params": {
        "R": 0.00817908439785242,
        "X": 0.03077678196132183,
        "G": 0.0,
        "B": 0.004902751184999943
      },
      "extension": {
        "length": 8273.363979858399,
        "rating": 136.0848069190979
      }
    },
    {
      "class": "Branch",
      "id": "branch_44974_45723_1",
      "ports": {
        "bus1": 45723,
        "bus2": 44974
      },
      "params": {
        "R": 0.0036717599723488092,
        "X": 0.013725316151976585,
        "G": 0.0,
        "B": 0.003930492792278528
      },
      "extension": {
        "length": 4951.933681365967,
        "rating": 106.62623643875122
      }
    },
    {
      "class": "Branch",
      "id": "branch_44975_45482_1",
      "ports": {
        "bus1": 44975,
        "bus2": 45482
      },
      "params": {
        "R": 0.03292631730437279,
        "X": 0.1206914409995079,
        "G": 0.0,
        "B": 0.010340671055018902
      },
      "extension": {
        "length": 27299.770861816407,
        "rating": 126.77686214447021
      }
    },
    {
      "class": "Branch",
      "id": "branch_44975_45723_1",
      "ports": {
        "bus1": 45723,
        "bus2": 44975
      },
      "params": {
        "R": 0.019555488601326942,
        "X": 0.08500034362077713,
        "G": 0.0,
        "B": 0.00817352719604969
      },
      "extension": {
        "length": 19089.10458984375,
        "rating": 123.45528602600098
      }
    },
    {
      "class": "Branch",
      "id": "branch_44976_45480_1",
      "ports": {
        "bus1": 45480,
        "bus2": 44976
      },
      "params": {
        "R": 0.011680223979055882,
        "X": 0.0537790022790432,
        "G": 0.0,
        "B": 0.007519234437495471
      },
      "extension": {
        "length": 14339.061410888673,
        "rating": 110.39456129074097
      }
    },
    {
      "class": "Branch",
      "id": "branch_44977_46317_1",
      "ports": {
        "bus1": 44977,
        "bus2": 46317
      },
      "params": {
        "R": 0.02064897119998932,
        "X": 0.08021587878465652,
        "G": 0.0,
        "B": 0.012275888584554195
      },
      "extension": {
        "length": 21791.328067749026,
        "rating": 138.3574366569519
      }
    },
    {
      "class": "Branch",
      "id": "branch_44978_45720_1",
      "ports": {
        "bus1": 45720,
        "bus2": 44978
      },
      "params": {
        "R": 0.01421447191387415,
        "X": 0.06404409557580948,
        "G": 0.0,
        "B": 0.00927378423511982
      },
      "extension": {
        "length": 17015.159692749025,
        "rating": 120.56872844696045
      }
    },
    {
      "class": "Branch",
      "id": "branch_44979_44980_1",
      "ports": {
        "bus1": 44979,
        "bus2": 44980
      },
      "params": {
        "R": 0.00026859535137191415,
        "X": 0.0011689728125929832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44979_45474_1",
      "ports": {
        "bus1": 45474,
        "bus2": 44979
      },
      "params": {
        "R": 0.017596352845430374,
        "X": 0.06615566462278366,
        "G": 0.0,
        "B": 0.006928991526365279
      },
      "extension": {
        "length": 15130.115218872072,
        "rating": 112.9071593284607
      }
    },
    {
      "class": "Branch",
      "id": "branch_44979_45748_1",
      "ports": {
        "bus1": 44979,
        "bus2": 45748
      },
      "params": {
        "R": 0.016486629843711853,
        "X": 0.06808708608150482,
        "G": 0.0,
        "B": 0.010934731923043728
      },
      "extension": {
        "length": 19732.612892211913,
        "rating": 103.32003831863403
      }
    },
    {
      "class": "Branch",
      "id": "branch_44981_45916_1",
      "ports": {
        "bus1": 45916,
        "bus2": 44981
      },
      "params": {
        "R": 0.014406890608370304,
        "X": 0.06564199179410934,
        "G": 0.0,
        "B": 0.006272153928875923
      },
      "extension": {
        "length": 14222.512524902344,
        "rating": 129.3734908103943
      }
    },
    {
      "class": "Branch",
      "id": "branch_44982_44986_1",
      "ports": {
        "bus1": 44982,
        "bus2": 44986
      },
      "params": {
        "R": 0.008789880201220512,
        "X": 0.04353971406817436,
        "G": 0.0,
        "B": 0.004972374066710472
      },
      "extension": {
        "length": 10779.782014160157,
        "rating": 121.05982303619385
      }
    },
    {
      "class": "Branch",
      "id": "branch_44982_45910_1",
      "ports": {
        "bus1": 44982,
        "bus2": 45910
      },
      "params": {
        "R": 0.01675201579928398,
        "X": 0.07168857753276825,
        "G": 0.0,
        "B": 0.007700560148805379
      },
      "extension": {
        "length": 15609.06947241211,
        "rating": 123.42677116394043
      }
    },
    {
      "class": "Branch",
      "id": "branch_44983_44991_1",
      "ports": {
        "bus1": 44983,
        "bus2": 44991
      },
      "params": {
        "R": 0.020901750773191452,
        "X": 0.0759071558713913,
        "G": 0.0,
        "B": 0.010467054322361946
      },
      "extension": {
        "length": 19872.042428100587,
        "rating": 123.4684944152832
      }
    },
    {
      "class": "Branch",
      "id": "branch_44984_44985_1",
      "ports": {
        "bus1": 44985,
        "bus2": 44984
      },
      "params": {
        "R": 0.016347292810678482,
        "X": 0.04156751558184624,
        "G": 0.0,
        "B": 0.005534194875508547
      },
      "extension": {
        "length": 10761.134315185547,
        "rating": 104.35459613800049
      }
    },
    {
      "class": "Branch",
      "id": "branch_44984_44986_1",
      "ports": {
        "bus1": 44984,
        "bus2": 44986
      },
      "params": {
        "R": 0.005293630063533783,
        "X": 0.018243057653307915,
        "G": 0.0,
        "B": 0.0019356757402420044
      },
      "extension": {
        "length": 4507.470764373779,
        "rating": 113.60989809036255
      }
    },
    {
      "class": "Branch",
      "id": "branch_44987_44988_1",
      "ports": {
        "bus1": 44987,
        "bus2": 44988
      },
      "params": {
        "R": 0.006729613523930311,
        "X": 0.028825245797634125,
        "G": 0.0,
        "B": 0.00471661239862442
      },
      "extension": {
        "length": 8328.927216247559,
        "rating": 122.94576168060303
      }
    },
    {
      "class": "Branch",
      "id": "branch_44987_44989_1",
      "ports": {
        "bus1": 44989,
        "bus2": 44987
      },
      "params": {
        "R": 0.008060243912041187,
        "X": 0.035598620772361755,
        "G": 0.0,
        "B": 0.004509700462222099
      },
      "extension": {
        "length": 9397.299166809082,
        "rating": 123.75624179840088
      }
    },
    {
      "class": "Branch",
      "id": "branch_44989_44990_1",
      "ports": {
        "bus1": 44989,
        "bus2": 44990
      },
      "params": {
        "R": 0.015689967200160027,
        "X": 0.052956800907850266,
        "G": 0.0,
        "B": 0.011737030930817127
      },
      "extension": {
        "length": 17006.75518249512,
        "rating": 125.47112703323364
      }
    },
    {
      "class": "Branch",
      "id": "branch_44991_44992_1",
      "ports": {
        "bus1": 44991,
        "bus2": 44992
      },
      "params": {
        "R": 0.00020969950128346682,
        "X": 0.0011205343762412667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44991_46191_1",
      "ports": {
        "bus1": 46191,
        "bus2": 44991
      },
      "params": {
        "R": 0.012808594852685928,
        "X": 0.06061993166804314,
        "G": 0.0,
        "B": 0.01021773274987936
      },
      "extension": {
        "length": 17985.928205566408,
        "rating": 118.73589754104614
      }
    },
    {
      "class": "Branch",
      "id": "branch_44993_44998_1",
      "ports": {
        "bus1": 44993,
        "bus2": 44998
      },
      "params": {
        "R": 0.007174629718065262,
        "X": 0.031097659841179848,
        "G": 0.0,
        "B": 0.0047605629079043865
      },
      "extension": {
        "length": 8614.569292602539,
        "rating": 135.4767918586731
      }
    },
    {
      "class": "Branch",
      "id": "branch_44993_46229_1",
      "ports": {
        "bus1": 44993,
        "bus2": 46229
      },
      "params": {
        "R": 0.023444846272468567,
        "X": 0.0986107662320137,
        "G": 0.0,
        "B": 0.006894964259117842
      },
      "extension": {
        "length": 19122.282146118163,
        "rating": 138.54929208755493
      }
    },
    {
      "class": "Branch",
      "id": "branch_44994_44995_1",
      "ports": {
        "bus1": 44994,
        "bus2": 44995
      },
      "params": {
        "R": 0.00026393646840006113,
        "X": 0.0010873341234400868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_44995_44996_1",
      "ports": {
        "bus1": 44996,
        "bus2": 44995
      },
      "params": {
        "R": 0.010317615233361721,
        "X": 0.037263527512550354,
        "G": 0.0,
        "B": 0.003214295720681548
      },
      "extension": {
        "length": 7523.952095214844,
        "rating": 137.24281787872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_44995_46227_1",
      "ports": {
        "bus1": 46227,
        "bus2": 44995
      },
      "params": {
        "R": 0.02133319340646267,
        "X": 0.09415311366319656,
        "G": 0.0,
        "B": 0.007370843086391687
      },
      "extension": {
        "length": 20444.201411132814,
        "rating": 136.57503128051758
      }
    },
    {
      "class": "Branch",
      "id": "branch_44996_44997_1",
      "ports": {
        "bus1": 44996,
        "bus2": 44997
      },
      "params": {
        "R": 0.010795898735523224,
        "X": 0.04315624758601189,
        "G": 0.0,
        "B": 0.005627884995192289
      },
      "extension": {
        "length": 10859.399247436524,
        "rating": 109.56255197525024
      }
    },
    {
      "class": "Branch",
      "id": "branch_44996_44999_1",
      "ports": {
        "bus1": 44999,
        "bus2": 44996
      },
      "params": {
        "R": 0.01132897287607193,
        "X": 0.05093744769692421,
        "G": 0.0,
        "B": 0.007223682012408973
      },
      "extension": {
        "length": 13668.097249511718,
        "rating": 138.26926946640015
      }
    },
    {
      "class": "Branch",
      "id": "branch_44997_44998_1",
      "ports": {
        "bus1": 44998,
        "bus2": 44997
      },
      "params": {
        "R": 0.010624964721500874,
        "X": 0.046213917434215546,
        "G": 0.0,
        "B": 0.004594244994223118
      },
      "extension": {
        "length": 10675.42626763916,
        "rating": 136.5514039993286
      }
    },
    {
      "class": "Branch",
      "id": "branch_44997_45000_1",
      "ports": {
        "bus1": 44997,
        "bus2": 45000
      },
      "params": {
        "R": 0.03174269571900368,
        "X": 0.09700039774179459,
        "G": 0.0,
        "B": 0.008687328547239304
      },
      "extension": {
        "length": 20596.48941796875,
        "rating": 124.24397468566895
      }
    },
    {
      "class": "Branch",
      "id": "branch_44997_46217_1",
      "ports": {
        "bus1": 44997,
        "bus2": 46217
      },
      "params": {
        "R": 0.011674653738737106,
        "X": 0.05862368270754814,
        "G": 0.0,
        "B": 0.00891830399632454
      },
      "extension": {
        "length": 16840.528212524416,
        "rating": 123.46751689910889
      }
    },
    {
      "class": "Branch",
      "id": "branch_44999_45000_1",
      "ports": {
        "bus1": 45000,
        "bus2": 44999
      },
      "params": {
        "R": 0.00824548676609993,
        "X": 0.04116962477564812,
        "G": 0.0,
        "B": 0.003585895523428917
      },
      "extension": {
        "length": 9150.596248535157,
        "rating": 122.27803468704224
      }
    },
    {
      "class": "Branch",
      "id": "branch_44999_45439_1",
      "ports": {
        "bus1": 45439,
        "bus2": 44999
      },
      "params": {
        "R": 0.019818438217043877,
        "X": 0.0832207202911377,
        "G": 0.0,
        "B": 0.01219036802649498
      },
      "extension": {
        "length": 24343.264905029297,
        "rating": 117.36536026000977
      }
    },
    {
      "class": "Branch",
      "id": "branch_44999_45446_1",
      "ports": {
        "bus1": 44999,
        "bus2": 45446
      },
      "params": {
        "R": 0.02202226221561432,
        "X": 0.10090219229459763,
        "G": 0.0,
        "B": 0.013390885666012764
      },
      "extension": {
        "length": 26514.82091381836,
        "rating": 136.06513738632202
      }
    },
    {
      "class": "Branch",
      "id": "branch_45000_45001_1",
      "ports": {
        "bus1": 45000,
        "bus2": 45001
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45002_45003_1",
      "ports": {
        "bus1": 45002,
        "bus2": 45003
      },
      "params": {
        "R": 0.00022747555340174586,
        "X": 0.0011788897681981325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45002_45009_1",
      "ports": {
        "bus1": 45002,
        "bus2": 45009
      },
      "params": {
        "R": 0.025446271523833275,
        "X": 0.09423813968896866,
        "G": 0.0,
        "B": 0.010740915313363075
      },
      "extension": {
        "length": 22633.95235583496,
        "rating": 127.29308605194092
      }
    },
    {
      "class": "Branch",
      "id": "branch_45002_46033_1",
      "ports": {
        "bus1": 45002,
        "bus2": 46033
      },
      "params": {
        "R": 0.026171647012233734,
        "X": 0.12006588280200958,
        "G": 0.0,
        "B": 0.015070145949721335
      },
      "extension": {
        "length": 29478.59870581055,
        "rating": 117.73521900177002
      }
    },
    {
      "class": "Branch",
      "id": "branch_45002_46549_1",
      "ports": {
        "bus1": 46549,
        "bus2": 45002
      },
      "params": {
        "R": 0.00580062810331583,
        "X": 0.01956605352461338,
        "G": 0.0,
        "B": 0.0017355355666950345
      },
      "extension": {
        "length": 3840.394993560791,
        "rating": 114.97825384140015
      }
    },
    {
      "class": "Branch",
      "id": "branch_45004_45005_1",
      "ports": {
        "bus1": 45004,
        "bus2": 45005
      },
      "params": {
        "R": 0.0002546012110542506,
        "X": 0.0010965175461024046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45004_45006_1",
      "ports": {
        "bus1": 45004,
        "bus2": 45006
      },
      "params": {
        "R": 0.005617520306259394,
        "X": 0.023086315020918846,
        "G": 0.0,
        "B": 0.0022190494928508997
      },
      "extension": {
        "length": 4632.716921813965,
        "rating": 104.12396192550659
      }
    },
    {
      "class": "Branch",
      "id": "branch_45004_45013_1",
      "ports": {
        "bus1": 45004,
        "bus2": 45013
      },
      "params": {
        "R": 0.01142442598938942,
        "X": 0.059208013117313385,
        "G": 0.0,
        "B": 0.013998067006468773
      },
      "extension": {
        "length": 18757.373536010742,
        "rating": 126.68559551239014
      }
    },
    {
      "class": "Branch",
      "id": "branch_45004_45020_1",
      "ports": {
        "bus1": 45004,
        "bus2": 45020
      },
      "params": {
        "R": 0.01681736670434475,
        "X": 0.06278370320796967,
        "G": 0.0,
        "B": 0.006079156417399645
      },
      "extension": {
        "length": 13655.749863647461,
        "rating": 128.2936692237854
      }
    },
    {
      "class": "Branch",
      "id": "branch_45006_45007_1",
      "ports": {
        "bus1": 45006,
        "bus2": 45007
      },
      "params": {
        "R": 0.00022033140703570098,
        "X": 0.0011188258649781346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45006_45019_1",
      "ports": {
        "bus1": 45006,
        "bus2": 45019
      },
      "params": {
        "R": 0.024333585053682327,
        "X": 0.11024945229291916,
        "G": 0.0,
        "B": 0.012578053399920464
      },
      "extension": {
        "length": 27456.033974853515,
        "rating": 109.35976505279541
      }
    },
    {
      "class": "Branch",
      "id": "branch_45008_45027_1",
      "ports": {
        "bus1": 45008,
        "bus2": 45027
      },
      "params": {
        "R": 0.026839789003133774,
        "X": 0.11238857358694077,
        "G": 0.0,
        "B": 0.006594101432710886
      },
      "extension": {
        "length": 19997.245995117188,
        "rating": 107.5228214263916
      }
    },
    {
      "class": "Branch",
      "id": "branch_45008_45809_1",
      "ports": {
        "bus1": 45008,
        "bus2": 45809
      },
      "params": {
        "R": 0.047527533024549484,
        "X": 0.21072937548160553,
        "G": 0.0,
        "B": 0.02114546112716198
      },
      "extension": {
        "length": 47864.861545166015,
        "rating": 131.2467336654663
      }
    },
    {
      "class": "Branch",
      "id": "branch_45008_46032_1",
      "ports": {
        "bus1": 45008,
        "bus2": 46032
      },
      "params": {
        "R": 0.012598765082657337,
        "X": 0.059149641543626785,
        "G": 0.0,
        "B": 0.011544091627001762
      },
      "extension": {
        "length": 18827.608597778322,
        "rating": 131.79831504821777
      }
    },
    {
      "class": "Branch",
      "id": "branch_45009_46322_1",
      "ports": {
        "bus1": 45009,
        "bus2": 46322
      },
      "params": {
        "R": 0.009040447883307934,
        "X": 0.0441800057888031,
        "G": 0.0,
        "B": 0.0046018254943192005
      },
      "extension": {
        "length": 10521.48989630127,
        "rating": 126.25555992126465
      }
    },
    {
      "class": "Branch",
      "id": "branch_45010_45011_1",
      "ports": {
        "bus1": 45011,
        "bus2": 45010
      },
      "params": {
        "R": 0.01226695068180561,
        "X": 0.055475641041994095,
        "G": 0.0,
        "B": 0.01097332313656807
      },
      "extension": {
        "length": 17413.39319897461,
        "rating": 120.98808288574219
      }
    },
    {
      "class": "Branch",
      "id": "branch_45011_45012_1",
      "ports": {
        "bus1": 45011,
        "bus2": 45012
      },
      "params": {
        "R": 0.0002085123269353062,
        "X": 0.0010667890310287476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45011_45021_1",
      "ports": {
        "bus1": 45011,
        "bus2": 45021
      },
      "params": {
        "R": 0.01442077849060297,
        "X": 0.0486014299094677,
        "G": 0.0,
        "B": 0.00361020234413445
      },
      "extension": {
        "length": 9136.647309265138,
        "rating": 122.81231880187988
      }
    },
    {
      "class": "Branch",
      "id": "branch_45013_45015_1",
      "ports": {
        "bus1": 45013,
        "bus2": 45015
      },
      "params": {
        "R": 0.0050203148275613785,
        "X": 0.024431640282273293,
        "G": 0.0,
        "B": 0.003283442929387093
      },
      "extension": {
        "length": 6086.650000946045,
        "rating": 116.85134172439575
      }
    },
    {
      "class": "Branch",
      "id": "branch_45014_46314_1",
      "ports": {
        "bus1": 45014,
        "bus2": 46314
      },
      "params": {
        "R": 0.0022994577884674072,
        "X": 0.02156953513622284,
        "G": 0.0,
        "B": 0.061524610966444016
      },
      "extension": {
        "length": 24475.585293457032,
        "rating": 483.2634449005127
      }
    },
    {
      "class": "Branch",
      "id": "branch_45014_46323_1",
      "ports": {
        "bus1": 46323,
        "bus2": 45014
      },
      "params": {
        "R": 0.0035000427160412073,
        "X": 0.025061259046196938,
        "G": 0.0,
        "B": 0.07884663343429565
      },
      "extension": {
        "length": 32662.37944116211,
        "rating": 498.18897247314453
      }
    },
    {
      "class": "Branch",
      "id": "branch_45015_45016_1",
      "ports": {
        "bus1": 45015,
        "bus2": 45016
      },
      "params": {
        "R": 0.007586341351270676,
        "X": 0.03981563821434975,
        "G": 0.0,
        "B": 0.0036263701040297747
      },
      "extension": {
        "length": 9099.48006628418,
        "rating": 98.78277778625488
      }
    },
    {
      "class": "Branch",
      "id": "branch_45016_45017_1",
      "ports": {
        "bus1": 45016,
        "bus2": 45017
      },
      "params": {
        "R": 0.00027109289658255875,
        "X": 0.0010291653452441096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45016_46549_1",
      "ports": {
        "bus1": 45016,
        "bus2": 46549
      },
      "params": {
        "R": 0.02129431627690792,
        "X": 0.08547746390104294,
        "G": 0.0,
        "B": 0.009372190572321415
      },
      "extension": {
        "length": 19039.447992919922,
        "rating": 121.17478847503662
      }
    },
    {
      "class": "Branch",
      "id": "branch_45018_45019_1",
      "ports": {
        "bus1": 45018,
        "bus2": 45019
      },
      "params": {
        "R": 0.016893692314624786,
        "X": 0.08810345083475113,
        "G": 0.0,
        "B": 0.009906454011797905
      },
      "extension": {
        "length": 20882.36248022461,
        "rating": 101.59792900085449
      }
    },
    {
      "class": "Branch",
      "id": "branch_45018_46031_1",
      "ports": {
        "bus1": 45018,
        "bus2": 46031
      },
      "params": {
        "R": 0.05401932820677757,
        "X": 0.2537505030632019,
        "G": 0.0,
        "B": 0.029698140919208523
      },
      "extension": {
        "length": 58602.66705175782,
        "rating": 130.53103685379028
      }
    },
    {
      "class": "Branch",
      "id": "branch_45018_46322_1",
      "ports": {
        "bus1": 46322,
        "bus2": 45018
      },
      "params": {
        "R": 0.01388214435428381,
        "X": 0.054656609892845154,
        "G": 0.0,
        "B": 0.0075694783590734005
      },
      "extension": {
        "length": 14260.300590454102,
        "rating": 131.97715282440186
      }
    },
    {
      "class": "Branch",
      "id": "branch_45019_45642_1",
      "ports": {
        "bus1": 45642,
        "bus2": 45019
      },
      "params": {
        "R": 0.01512982789427042,
        "X": 0.05735738202929497,
        "G": 0.0,
        "B": 0.0070662624202668676
      },
      "extension": {
        "length": 14412.27550012207,
        "rating": 115.47383069992065
      }
    },
    {
      "class": "Branch",
      "id": "branch_45020_46322_1",
      "ports": {
        "bus1": 46322,
        "bus2": 45020
      },
      "params": {
        "R": 0.006744155660271645,
        "X": 0.030587248504161835,
        "G": 0.0,
        "B": 0.0034254710189998154
      },
      "extension": {
        "length": 7453.288059631348,
        "rating": 130.5105447769165
      }
    },
    {
      "class": "Branch",
      "id": "branch_45021_45022_1",
      "ports": {
        "bus1": 45021,
        "bus2": 45022
      },
      "params": {
        "R": 0.0002785187680274248,
        "X": 0.0010040433844551444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45021_46650_1",
      "ports": {
        "bus1": 45021,
        "bus2": 46650
      },
      "params": {
        "R": 0.032572291791439056,
        "X": 0.12478016316890717,
        "G": 0.0,
        "B": 0.020931286737322807
      },
      "extension": {
        "length": 36682.49489501953,
        "rating": 122.1574068069458
      }
    },
    {
      "class": "Branch",
      "id": "branch_45023_45024_1",
      "ports": {
        "bus1": 45023,
        "bus2": 45024
      },
      "params": {
        "R": 0.0002373317547608167,
        "X": 0.0010487562976777554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45023_45029_1",
      "ports": {
        "bus1": 45023,
        "bus2": 45029
      },
      "params": {
        "R": 0.015793848782777786,
        "X": 0.0732484832406044,
        "G": 0.0,
        "B": 0.008844245225191116
      },
      "extension": {
        "length": 17512.45315246582,
        "rating": 122.3814845085144
      }
    },
    {
      "class": "Branch",
      "id": "branch_45023_46549_1",
      "ports": {
        "bus1": 45023,
        "bus2": 46549
      },
      "params": {
        "R": 0.025589143857359886,
        "X": 0.11585243046283722,
        "G": 0.0,
        "B": 0.013618967495858671
      },
      "extension": {
        "length": 29245.494794677736,
        "rating": 120.01583576202393
      }
    },
    {
      "class": "Branch",
      "id": "branch_45025_45026_1",
      "ports": {
        "bus1": 45025,
        "bus2": 45026
      },
      "params": {
        "R": 0.008038676343858242,
        "X": 0.044185884296894073,
        "G": 0.0,
        "B": 0.005953608080744743
      },
      "extension": {
        "length": 11544.943146789552,
        "rating": 115.32801389694214
      }
    },
    {
      "class": "Branch",
      "id": "branch_45025_45027_1",
      "ports": {
        "bus1": 45027,
        "bus2": 45025
      },
      "params": {
        "R": 0.012096690014004707,
        "X": 0.04908985272049904,
        "G": 0.0,
        "B": 0.002942541381344199
      },
      "extension": {
        "length": 8960.288422851563,
        "rating": 105.9359073638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_45025_46033_1",
      "ports": {
        "bus1": 45025,
        "bus2": 46033
      },
      "params": {
        "R": 0.04568508267402649,
        "X": 0.17151211202144623,
        "G": 0.0,
        "B": 0.019421447068452835
      },
      "extension": {
        "length": 40866.40007226563,
        "rating": 108.39406251907349
      }
    },
    {
      "class": "Branch",
      "id": "branch_45026_45027_1",
      "ports": {
        "bus1": 45026,
        "bus2": 45027
      },
      "params": {
        "R": 0.011045553721487522,
        "X": 0.05106433108448982,
        "G": 0.0,
        "B": 0.004334177356213331
      },
      "extension": {
        "length": 10560.994624511719,
        "rating": 117.11941957473755
      }
    },
    {
      "class": "Branch",
      "id": "branch_45026_45030_1",
      "ports": {
        "bus1": 45026,
        "bus2": 45030
      },
      "params": {
        "R": 0.020703671500086784,
        "X": 0.10526688396930695,
        "G": 0.0,
        "B": 0.0062109120190143585
      },
      "extension": {
        "length": 19169.598188232423,
        "rating": 130.08111715316772
      }
    },
    {
      "class": "Branch",
      "id": "branch_45028_46323_1",
      "ports": {
        "bus1": 46323,
        "bus2": 45028
      },
      "params": {
        "R": 0.0032531418837606907,
        "X": 0.030986471101641655,
        "G": 0.0,
        "B": 0.08489217609167099
      },
      "extension": {
        "length": 34940.51740942383,
        "rating": 504.3772220611572
      }
    },
    {
      "class": "Branch",
      "id": "branch_45028_46615_1",
      "ports": {
        "bus1": 45028,
        "bus2": 46615
      },
      "params": {
        "R": 0.0020349749829620123,
        "X": 0.017390768975019455,
        "G": 0.0,
        "B": 0.047639716416597366
      },
      "extension": {
        "length": 20381.5558861084,
        "rating": 513.7418746948242
      }
    },
    {
      "class": "Branch",
      "id": "branch_45030_45031_1",
      "ports": {
        "bus1": 45030,
        "bus2": 45031
      },
      "params": {
        "R": 0.0002241686306660995,
        "X": 0.0010809843661263585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45032_45035_1",
      "ports": {
        "bus1": 45035,
        "bus2": 45032
      },
      "params": {
        "R": 0.011814134195446968,
        "X": 0.049586545675992966,
        "G": 0.0,
        "B": 0.005155907478183508
      },
      "extension": {
        "length": 12426.061503845216,
        "rating": 132.30834007263184
      }
    },
    {
      "class": "Branch",
      "id": "branch_45032_45377_1",
      "ports": {
        "bus1": 45032,
        "bus2": 45377
      },
      "params": {
        "R": 0.02717021107673645,
        "X": 0.12228953838348389,
        "G": 0.0,
        "B": 0.01666858233511448
      },
      "extension": {
        "length": 32547.135126708985,
        "rating": 129.1145920753479
      }
    },
    {
      "class": "Branch",
      "id": "branch_45033_45127_1",
      "ports": {
        "bus1": 45033,
        "bus2": 45127
      },
      "params": {
        "R": 0.06781215220689774,
        "X": 0.264442503452301,
        "G": 0.0,
        "B": 0.01943962275981903
      },
      "extension": {
        "length": 49339.58297167969,
        "rating": 121.52602672576904
      }
    },
    {
      "class": "Branch",
      "id": "branch_45033_45134_1",
      "ports": {
        "bus1": 45033,
        "bus2": 45134
      },
      "params": {
        "R": 0.032190412282943726,
        "X": 0.15759091079235077,
        "G": 0.0,
        "B": 0.01811153069138527
      },
      "extension": {
        "length": 36950.545975341796,
        "rating": 117.51539707183838
      }
    },
    {
      "class": "Branch",
      "id": "branch_45033_45460_1",
      "ports": {
        "bus1": 45033,
        "bus2": 45460
      },
      "params": {
        "R": 0.01730242371559143,
        "X": 0.0802072212100029,
        "G": 0.0,
        "B": 0.007678557187318802
      },
      "extension": {
        "length": 17927.138073120117,
        "rating": 130.97195625305176
      }
    },
    {
      "class": "Branch",
      "id": "branch_45034_45225_1",
      "ports": {
        "bus1": 45225,
        "bus2": 45034
      },
      "params": {
        "R": 0.007608305662870407,
        "X": 0.03978246450424194,
        "G": 0.0,
        "B": 0.004978222772479057
      },
      "extension": {
        "length": 9885.904180114747,
        "rating": 143.25110912322998
      }
    },
    {
      "class": "Branch",
      "id": "branch_45034_45227_1",
      "ports": {
        "bus1": 45227,
        "bus2": 45034
      },
      "params": {
        "R": 0.008270465768873692,
        "X": 0.03732209652662277,
        "G": 0.0,
        "B": 0.00458861468359828
      },
      "extension": {
        "length": 9381.711839172363,
        "rating": 124.53354597091675
      }
    },
    {
      "class": "Branch",
      "id": "branch_45034_46336_1",
      "ports": {
        "bus1": 45034,
        "bus2": 46336
      },
      "params": {
        "R": 0.011791892349720001,
        "X": 0.06438802182674408,
        "G": 0.0,
        "B": 0.0054861255921423435
      },
      "extension": {
        "length": 13049.7288079834,
        "rating": 146.3632583618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_45035_45234_1",
      "ports": {
        "bus1": 45234,
        "bus2": 45035
      },
      "params": {
        "R": 0.007861771620810032,
        "X": 0.03717627003788948,
        "G": 0.0,
        "B": 0.005761094391345978
      },
      "extension": {
        "length": 10909.915326782228,
        "rating": 132.1035623550415
      }
    },
    {
      "class": "Branch",
      "id": "branch_45035_45238_1",
      "ports": {
        "bus1": 45238,
        "bus2": 45035
      },
      "params": {
        "R": 0.02632622979581356,
        "X": 0.09516940265893936,
        "G": 0.0,
        "B": 0.0092203663662076
      },
      "extension": {
        "length": 22032.159646728516,
        "rating": 118.733811378479
      }
    },
    {
      "class": "Branch",
      "id": "branch_45035_45459_1",
      "ports": {
        "bus1": 45035,
        "bus2": 45459
      },
      "params": {
        "R": 0.021998455747961998,
        "X": 0.09840530157089233,
        "G": 0.0,
        "B": 0.012930413708090782
      },
      "extension": {
        "length": 25548.74425415039,
        "rating": 128.47344875335693
      }
    },
    {
      "class": "Branch",
      "id": "branch_45036_45039_1",
      "ports": {
        "bus1": 45036,
        "bus2": 45039
      },
      "params": {
        "R": 0.007866142317652702,
        "X": 0.03281074017286301,
        "G": 0.0,
        "B": 0.00800739973783493
      },
      "extension": {
        "length": 12472.43211529541,
        "rating": 125.02975463867188
      }
    },
    {
      "class": "Branch",
      "id": "branch_45036_45048_1",
      "ports": {
        "bus1": 45048,
        "bus2": 45036
      },
      "params": {
        "R": 0.021261414512991905,
        "X": 0.07033655047416687,
        "G": 0.0,
        "B": 0.007966184988617897
      },
      "extension": {
        "length": 17973.253909423827,
        "rating": 133.0161452293396
      }
    },
    {
      "class": "Branch",
      "id": "branch_45037_45039_1",
      "ports": {
        "bus1": 45037,
        "bus2": 45039
      },
      "params": {
        "R": 0.00504270801320672,
        "X": 0.022970225661993027,
        "G": 0.0,
        "B": 0.0030527156777679925
      },
      "extension": {
        "length": 5565.0024928894045,
        "rating": 137.7524971961975
      }
    },
    {
      "class": "Branch",
      "id": "branch_45037_45302_1",
      "ports": {
        "bus1": 45037,
        "bus2": 45302
      },
      "params": {
        "R": 0.011163655668497086,
        "X": 0.05192726477980614,
        "G": 0.0,
        "B": 0.005926783196628094
      },
      "extension": {
        "length": 11997.4238069458,
        "rating": 132.62321949005127
      }
    },
    {
      "class": "Branch",
      "id": "branch_45038_45041_1",
      "ports": {
        "bus1": 45038,
        "bus2": 45041
      },
      "params": {
        "R": 0.0019269250333309174,
        "X": 0.07768765836954117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45038_45045_1",
      "ports": {
        "bus1": 45038,
        "bus2": 45045
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45038_45046_1",
      "ports": {
        "bus1": 45038,
        "bus2": 45046
      },
      "params": {
        "R": 0.00027350071468390524,
        "X": 0.0010955859906971455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45039_45041_1",
      "ports": {
        "bus1": 45039,
        "bus2": 45041
      },
      "params": {
        "R": -0.0005519078113138676,
        "X": -0.02225121110677719,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45039_45044_1",
      "ports": {
        "bus1": 45039,
        "bus2": 45044
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.002246864140033722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45039_45303_1",
      "ports": {
        "bus1": 45039,
        "bus2": 45303
      },
      "params": {
        "R": 0.017968881875276566,
        "X": 0.06840743124485016,
        "G": 0.0,
        "B": 0.009282265789806843
      },
      "extension": {
        "length": 17466.84686645508,
        "rating": 136.62729263305664
      }
    },
    {
      "class": "Branch",
      "id": "branch_45040_45041_1",
      "ports": {
        "bus1": 45040,
        "bus2": 45041
      },
      "params": {
        "R": 0.006747884675860405,
        "X": 0.27205386757850647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45042_45044_1",
      "ports": {
        "bus1": 45042,
        "bus2": 45044
      },
      "params": {
        "R": 0.002105704043060541,
        "X": 0.05432760715484619,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45043_45044_1",
      "ports": {
        "bus1": 45043,
        "bus2": 45044
      },
      "params": {
        "R": 0.002105704043060541,
        "X": 0.05432760715484619,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45045_45307_1",
      "ports": {
        "bus1": 45045,
        "bus2": 45307
      },
      "params": {
        "R": 0.0029531102627515793,
        "X": 0.029404275119304657,
        "G": 0.0,
        "B": 0.04131940379738808
      },
      "extension": {
        "length": 26117.150675537112,
        "rating": 540.224552154541
      }
    },
    {
      "class": "Branch",
      "id": "branch_45045_46664_1",
      "ports": {
        "bus1": 46664,
        "bus2": 45045
      },
      "params": {
        "R": 0.0025310078635811806,
        "X": 0.024419646710157394,
        "G": 0.0,
        "B": 0.2065609097480774
      },
      "extension": {
        "length": 45876.72522436523,
        "rating": 571.588134765625
      }
    },
    {
      "class": "Branch",
      "id": "branch_45047_45048_1",
      "ports": {
        "bus1": 45047,
        "bus2": 45048
      },
      "params": {
        "R": 0.016972992569208145,
        "X": 0.06267312169075012,
        "G": 0.0,
        "B": 0.0058759343810379505
      },
      "extension": {
        "length": 14052.08176501465,
        "rating": 109.49758291244507
      }
    },
    {
      "class": "Branch",
      "id": "branch_45047_45049_1",
      "ports": {
        "bus1": 45049,
        "bus2": 45047
      },
      "params": {
        "R": 0.010702674277126789,
        "X": 0.04080118238925934,
        "G": 0.0,
        "B": 0.004583586007356644
      },
      "extension": {
        "length": 9257.746080322266,
        "rating": 114.80817794799805
      }
    },
    {
      "class": "Branch",
      "id": "branch_45047_45059_1",
      "ports": {
        "bus1": 45059,
        "bus2": 45047
      },
      "params": {
        "R": 0.004414539318531752,
        "X": 0.018614163622260094,
        "G": 0.0,
        "B": 0.0021259768400341272
      },
      "extension": {
        "length": 4577.236564086914,
        "rating": 115.85437059402466
      }
    },
    {
      "class": "Branch",
      "id": "branch_45048_45283_1",
      "ports": {
        "bus1": 45283,
        "bus2": 45048
      },
      "params": {
        "R": 0.012412620708346367,
        "X": 0.04670722410082817,
        "G": 0.0,
        "B": 0.007844911888241768
      },
      "extension": {
        "length": 13369.158519653321,
        "rating": 132.32508897781372
      }
    },
    {
      "class": "Branch",
      "id": "branch_45049_46247_1",
      "ports": {
        "bus1": 45049,
        "bus2": 46247
      },
      "params": {
        "R": 0.011340693570673466,
        "X": 0.04185604676604271,
        "G": 0.0,
        "B": 0.00463469885289669
      },
      "extension": {
        "length": 9878.13890991211,
        "rating": 118.7525987625122
      }
    },
    {
      "class": "Branch",
      "id": "branch_45050_45051_1",
      "ports": {
        "bus1": 45051,
        "bus2": 45050
      },
      "params": {
        "R": 0.009819753468036652,
        "X": 0.0315539613366127,
        "G": 0.0,
        "B": 0.0021207090467214584
      },
      "extension": {
        "length": 6324.688645751953,
        "rating": 127.57503986358643
      }
    },
    {
      "class": "Branch",
      "id": "branch_45050_45319_1",
      "ports": {
        "bus1": 45050,
        "bus2": 45319
      },
      "params": {
        "R": 0.0182774867862463,
        "X": 0.0877947062253952,
        "G": 0.0,
        "B": 0.006787566468119621
      },
      "extension": {
        "length": 18990.555721435547,
        "rating": 125.57339668273926
      }
    },
    {
      "class": "Branch",
      "id": "branch_45050_45907_1",
      "ports": {
        "bus1": 45907,
        "bus2": 45050
      },
      "params": {
        "R": 0.012488550506532192,
        "X": 0.058512408286333084,
        "G": 0.0,
        "B": 0.008073323406279087
      },
      "extension": {
        "length": 14459.077387573243,
        "rating": 139.81512784957886
      }
    },
    {
      "class": "Branch",
      "id": "branch_45051_45319_1",
      "ports": {
        "bus1": 45319,
        "bus2": 45051
      },
      "params": {
        "R": 0.018331434577703476,
        "X": 0.06976237148046494,
        "G": 0.0,
        "B": 0.0059569720178842545
      },
      "extension": {
        "length": 14729.720728271484,
        "rating": 121.87942266464233
      }
    },
    {
      "class": "Branch",
      "id": "branch_45052_45054_1",
      "ports": {
        "bus1": 45054,
        "bus2": 45052
      },
      "params": {
        "R": 0.022566532716155052,
        "X": 0.07938174903392792,
        "G": 0.0,
        "B": 0.0068145724944770345
      },
      "extension": {
        "length": 16720.205277832032,
        "rating": 129.48126792907715
      }
    },
    {
      "class": "Branch",
      "id": "branch_45052_45058_1",
      "ports": {
        "bus1": 45058,
        "bus2": 45052
      },
      "params": {
        "R": 0.020811427384614944,
        "X": 0.08110024780035019,
        "G": 0.0,
        "B": 0.006591055542230606
      },
      "extension": {
        "length": 16960.392244995117,
        "rating": 130.73585033416748
      }
    },
    {
      "class": "Branch",
      "id": "branch_45053_45151_1",
      "ports": {
        "bus1": 45053,
        "bus2": 45151
      },
      "params": {
        "R": 0.017569096758961678,
        "X": 0.068720743060112,
        "G": 0.0,
        "B": 0.00815912988036871
      },
      "extension": {
        "length": 16872.080426147462,
        "rating": 140.41473865509033
      }
    },
    {
      "class": "Branch",
      "id": "branch_45053_46263_1",
      "ports": {
        "bus1": 45053,
        "bus2": 46263
      },
      "params": {
        "R": 0.012184585444629192,
        "X": 0.04740290343761444,
        "G": 0.0,
        "B": 0.005093031097203493
      },
      "extension": {
        "length": 11939.372675903322,
        "rating": 141.46612882614136
      }
    },
    {
      "class": "Branch",
      "id": "branch_45054_45055_1",
      "ports": {
        "bus1": 45054,
        "bus2": 45055
      },
      "params": {
        "R": 0.00022898646420799196,
        "X": 0.001085771480575204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45054_45151_1",
      "ports": {
        "bus1": 45151,
        "bus2": 45054
      },
      "params": {
        "R": 0.008133354596793652,
        "X": 0.03673103079199791,
        "G": 0.0,
        "B": 0.00549309141933918
      },
      "extension": {
        "length": 10276.664026245118,
        "rating": 127.28008031845093
      }
    },
    {
      "class": "Branch",
      "id": "branch_45056_45057_1",
      "ports": {
        "bus1": 45056,
        "bus2": 45057
      },
      "params": {
        "R": 0.00021816458320245147,
        "X": 0.0010224290890619159,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45056_46244_1",
      "ports": {
        "bus1": 46244,
        "bus2": 45056
      },
      "params": {
        "R": 0.006076733581721783,
        "X": 0.026573067530989647,
        "G": 0.0,
        "B": 0.004670447204262018
      },
      "extension": {
        "length": 7002.445020446778,
        "rating": 122.66076803207397
      }
    },
    {
      "class": "Branch",
      "id": "branch_45056_46254_1",
      "ports": {
        "bus1": 46254,
        "bus2": 45056
      },
      "params": {
        "R": 0.003962963353842497,
        "X": 0.016426224261522293,
        "G": 0.0,
        "B": 0.002092741895467043
      },
      "extension": {
        "length": 4035.4913641662597,
        "rating": 106.49666786193848
      }
    },
    {
      "class": "Branch",
      "id": "branch_45058_45059_1",
      "ports": {
        "bus1": 45058,
        "bus2": 45059
      },
      "params": {
        "R": 0.01835518144071102,
        "X": 0.06916897743940353,
        "G": 0.0,
        "B": 0.0058527239598333836
      },
      "extension": {
        "length": 14945.879022583009,
        "rating": 138.25654983520508
      }
    },
    {
      "class": "Branch",
      "id": "branch_45059_45060_1",
      "ports": {
        "bus1": 45059,
        "bus2": 45060
      },
      "params": {
        "R": 0.0002927786554209888,
        "X": 0.0010999931255355477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45059_46254_1",
      "ports": {
        "bus1": 45059,
        "bus2": 46254
      },
      "params": {
        "R": 0.011128531768918037,
        "X": 0.04251166060566902,
        "G": 0.0,
        "B": 0.006353217177093028
      },
      "extension": {
        "length": 11370.908699890137,
        "rating": 147.72964715957642
      }
    },
    {
      "class": "Branch",
      "id": "branch_45061_45101_1",
      "ports": {
        "bus1": 45061,
        "bus2": 45101
      },
      "params": {
        "R": 0.022428998723626137,
        "X": 0.08807439357042313,
        "G": 0.0,
        "B": 0.007449011318385602
      },
      "extension": {
        "length": 17743.638576049805,
        "rating": 118.0325984954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_45061_45673_1",
      "ports": {
        "bus1": 45061,
        "bus2": 45673
      },
      "params": {
        "R": 0.01487652212381363,
        "X": 0.07191969454288483,
        "G": 0.0,
        "B": 0.007926351390779018
      },
      "extension": {
        "length": 15437.872852294922,
        "rating": 108.24050903320312
      }
    },
    {
      "class": "Branch",
      "id": "branch_45062_45067_1",
      "ports": {
        "bus1": 45062,
        "bus2": 45067
      },
      "params": {
        "R": 0.017325477674603462,
        "X": 0.06024131178855896,
        "G": 0.0,
        "B": 0.0042342571541666985
      },
      "extension": {
        "length": 11542.043928405763,
        "rating": 108.27053785324097
      }
    },
    {
      "class": "Branch",
      "id": "branch_45062_45701_1",
      "ports": {
        "bus1": 45062,
        "bus2": 45701
      },
      "params": {
        "R": 0.01112662348896265,
        "X": 0.03961390256881714,
        "G": 0.0,
        "B": 0.007254980504512786
      },
      "extension": {
        "length": 11626.699109985351,
        "rating": 116.82432889938354
      }
    },
    {
      "class": "Branch",
      "id": "branch_45063_45066_1",
      "ports": {
        "bus1": 45063,
        "bus2": 45066
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0003145448863506317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45063_45067_1",
      "ports": {
        "bus1": 45063,
        "bus2": 45067
      },
      "params": {
        "R": 0.0002578792627900839,
        "X": 0.001161718275398016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45063_45068_1",
      "ports": {
        "bus1": 45063,
        "bus2": 45068
      },
      "params": {
        "R": 0.00022719534172210842,
        "X": 0.001106927404180169,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45064_45066_1",
      "ports": {
        "bus1": 45064,
        "bus2": 45066
      },
      "params": {
        "R": 0.0014638936845585704,
        "X": 0.043134041130542755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45065_45066_1",
      "ports": {
        "bus1": 45065,
        "bus2": 45066
      },
      "params": {
        "R": 0.0014638936845585704,
        "X": 0.043134041130542755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45067_46221_1",
      "ports": {
        "bus1": 45067,
        "bus2": 46221
      },
      "params": {
        "R": 0.02166590467095375,
        "X": 0.0972462072968483,
        "G": 0.0,
        "B": 0.007166936062276363
      },
      "extension": {
        "length": 18752.953340698245,
        "rating": 102.6907205581665
      }
    },
    {
      "class": "Branch",
      "id": "branch_45069_45070_1",
      "ports": {
        "bus1": 45070,
        "bus2": 45069
      },
      "params": {
        "R": 0.009433247148990631,
        "X": 0.03840760514140129,
        "G": 0.0,
        "B": 0.003848287975415587
      },
      "extension": {
        "length": 9092.557395812988,
        "rating": 129.37592267990112
      }
    },
    {
      "class": "Branch",
      "id": "branch_45069_46536_1",
      "ports": {
        "bus1": 45069,
        "bus2": 46536
      },
      "params": {
        "R": 0.0065280296839773655,
        "X": 0.024017333984375,
        "G": 0.0,
        "B": 0.0027941043954342604
      },
      "extension": {
        "length": 5640.733254089356,
        "rating": 137.7410650253296
      }
    },
    {
      "class": "Branch",
      "id": "branch_45070_45097_1",
      "ports": {
        "bus1": 45070,
        "bus2": 45097
      },
      "params": {
        "R": 0.004448972176760435,
        "X": 0.022372467443346977,
        "G": 0.0,
        "B": 0.0017484630225226285
      },
      "extension": {
        "length": 4613.499815734864,
        "rating": 117.1285629272461
      }
    },
    {
      "class": "Branch",
      "id": "branch_45071_45079_1",
      "ports": {
        "bus1": 45071,
        "bus2": 45079
      },
      "params": {
        "R": 0.008628261275589466,
        "X": 0.04759647697210312,
        "G": 0.0,
        "B": 0.006441354285925627
      },
      "extension": {
        "length": 12873.307762573242,
        "rating": 106.64479732513428
      }
    },
    {
      "class": "Branch",
      "id": "branch_45071_45852_1",
      "ports": {
        "bus1": 45852,
        "bus2": 45071
      },
      "params": {
        "R": 0.008990146219730377,
        "X": 0.047628242522478104,
        "G": 0.0,
        "B": 0.013990446925163269
      },
      "extension": {
        "length": 17743.96088195801,
        "rating": 118.38992834091187
      }
    },
    {
      "class": "Branch",
      "id": "branch_45072_45073_1",
      "ports": {
        "bus1": 45072,
        "bus2": 45073
      },
      "params": {
        "R": 0.011988352984189987,
        "X": 0.05065763369202614,
        "G": 0.0,
        "B": 0.003823438426479697
      },
      "extension": {
        "length": 10248.366334899903,
        "rating": 128.7832260131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_45072_45097_1",
      "ports": {
        "bus1": 45097,
        "bus2": 45072
      },
      "params": {
        "R": 0.005780145525932312,
        "X": 0.02791641093790531,
        "G": 0.0,
        "B": 0.0020772095303982496
      },
      "extension": {
        "length": 5135.8494902343755,
        "rating": 99.16160702705383
      }
    },
    {
      "class": "Branch",
      "id": "branch_45072_46536_1",
      "ports": {
        "bus1": 45072,
        "bus2": 46536
      },
      "params": {
        "R": 0.010647132061421871,
        "X": 0.05326630175113678,
        "G": 0.0,
        "B": 0.006884129252284766
      },
      "extension": {
        "length": 13471.598080810547,
        "rating": 137.17267513275146
      }
    },
    {
      "class": "Branch",
      "id": "branch_45073_45093_1",
      "ports": {
        "bus1": 45073,
        "bus2": 45093
      },
      "params": {
        "R": 0.012628871016204357,
        "X": 0.04715253412723541,
        "G": 0.0,
        "B": 0.006444261409342288
      },
      "extension": {
        "length": 12659.041096984864,
        "rating": 125.45778751373291
      }
    },
    {
      "class": "Branch",
      "id": "branch_45074_45081_1",
      "ports": {
        "bus1": 45081,
        "bus2": 45074
      },
      "params": {
        "R": 0.0111263832077384,
        "X": 0.04520455375313759,
        "G": 0.0,
        "B": 0.006996952462941408
      },
      "extension": {
        "length": 12172.262483825683,
        "rating": 120.43341398239136
      }
    },
    {
      "class": "Branch",
      "id": "branch_45074_45098_1",
      "ports": {
        "bus1": 45074,
        "bus2": 45098
      },
      "params": {
        "R": 0.011520856991410255,
        "X": 0.05519023537635803,
        "G": 0.0,
        "B": 0.007089141756296158
      },
      "extension": {
        "length": 12903.633678955079,
        "rating": 121.70968055725098
      }
    },
    {
      "class": "Branch",
      "id": "branch_45075_45078_1",
      "ports": {
        "bus1": 45075,
        "bus2": 45078
      },
      "params": {
        "R": -0.00014411215670406818,
        "X": -0.004140198230743408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45075_45079_1",
      "ports": {
        "bus1": 45075,
        "bus2": 45079
      },
      "params": {
        "R": 0.00021135264250915498,
        "X": 0.0010819677263498306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45075_45080_1",
      "ports": {
        "bus1": 45075,
        "bus2": 45080
      },
      "params": {
        "R": 0.00027511295047588646,
        "X": 0.001154789119027555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45076_45078_1",
      "ports": {
        "bus1": 45076,
        "bus2": 45078
      },
      "params": {
        "R": 0.0019768127240240574,
        "X": 0.05679185315966606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45077_45078_1",
      "ports": {
        "bus1": 45077,
        "bus2": 45078
      },
      "params": {
        "R": 0.0019768127240240574,
        "X": 0.05679185315966606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45079_45404_1",
      "ports": {
        "bus1": 45079,
        "bus2": 45404
      },
      "params": {
        "R": 0.010598862543702126,
        "X": 0.04793911799788475,
        "G": 0.0,
        "B": 0.0049575818702578545
      },
      "extension": {
        "length": 11078.81052923584,
        "rating": 118.53176355361938
      }
    },
    {
      "class": "Branch",
      "id": "branch_45081_45082_1",
      "ports": {
        "bus1": 45081,
        "bus2": 45082
      },
      "params": {
        "R": 0.00026390686980448663,
        "X": 0.00101195287425071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45081_45426_1",
      "ports": {
        "bus1": 45426,
        "bus2": 45081
      },
      "params": {
        "R": 0.007497794926166534,
        "X": 0.03345075622200966,
        "G": 0.0,
        "B": 0.0053283050656318665
      },
      "extension": {
        "length": 8157.736735290528,
        "rating": 117.4716591835022
      }
    },
    {
      "class": "Branch",
      "id": "branch_45083_45084_1",
      "ports": {
        "bus1": 45083,
        "bus2": 45084
      },
      "params": {
        "R": 0.00024114601546898484,
        "X": 0.0011574475793167949,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45083_45676_1",
      "ports": {
        "bus1": 45083,
        "bus2": 45676
      },
      "params": {
        "R": 0.01175194326788187,
        "X": 0.05339108407497406,
        "G": 0.0,
        "B": 0.010679123923182487
      },
      "extension": {
        "length": 15520.200524780274,
        "rating": 132.80237913131714
      }
    },
    {
      "class": "Branch",
      "id": "branch_45083_46159_1",
      "ports": {
        "bus1": 45083,
        "bus2": 46159
      },
      "params": {
        "R": 0.018879681825637817,
        "X": 0.06835725903511047,
        "G": 0.0,
        "B": 0.00920021440833807
      },
      "extension": {
        "length": 18029.092640625,
        "rating": 131.41762018203735
      }
    },
    {
      "class": "Branch",
      "id": "branch_45085_45095_1",
      "ports": {
        "bus1": 45085,
        "bus2": 45095
      },
      "params": {
        "R": 0.003306070575490594,
        "X": 0.016066355630755424,
        "G": 0.0,
        "B": 0.003042933065444231
      },
      "extension": {
        "length": 5114.6866540832525,
        "rating": 137.33445405960083
      }
    },
    {
      "class": "Branch",
      "id": "branch_45085_45686_1",
      "ports": {
        "bus1": 45686,
        "bus2": 45085
      },
      "params": {
        "R": 0.013298789039254189,
        "X": 0.04970448836684227,
        "G": 0.0,
        "B": 0.008794780820608139
      },
      "extension": {
        "length": 15178.447291992188,
        "rating": 134.17787551879883
      }
    },
    {
      "class": "Branch",
      "id": "branch_45086_45089_1",
      "ports": {
        "bus1": 45086,
        "bus2": 45089
      },
      "params": {
        "R": -0.00015015644021332264,
        "X": -0.004224654287099838,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45086_45090_1",
      "ports": {
        "bus1": 45086,
        "bus2": 45090
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45086_45091_1",
      "ports": {
        "bus1": 45086,
        "bus2": 45091
      },
      "params": {
        "R": 0.0002274466387461871,
        "X": 0.001014101435430348,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45087_45089_1",
      "ports": {
        "bus1": 45087,
        "bus2": 45089
      },
      "params": {
        "R": 0.0019108379492536187,
        "X": 0.05376143380999565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45088_45089_1",
      "ports": {
        "bus1": 45088,
        "bus2": 45089
      },
      "params": {
        "R": 0.0019108379492536187,
        "X": 0.05376143380999565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45090_45095_1",
      "ports": {
        "bus1": 45090,
        "bus2": 45095
      },
      "params": {
        "R": 0.009066094644367695,
        "X": 0.03439473360776901,
        "G": 0.0,
        "B": 0.006895889528095722
      },
      "extension": {
        "length": 10089.779549743653,
        "rating": 166.89597368240356
      }
    },
    {
      "class": "Branch",
      "id": "branch_45090_45095_2",
      "ports": {
        "bus1": 45090,
        "bus2": 45095
      },
      "params": {
        "R": 0.009066094644367695,
        "X": 0.03439473360776901,
        "G": 0.0,
        "B": 0.006895889528095722
      },
      "extension": {
        "length": 10089.779549743653,
        "rating": 166.89597368240356
      }
    },
    {
      "class": "Branch",
      "id": "branch_45090_46536_1",
      "ports": {
        "bus1": 45090,
        "bus2": 46536
      },
      "params": {
        "R": 0.004257212858647108,
        "X": 0.01956550031900406,
        "G": 0.0,
        "B": 0.002364235697314143
      },
      "extension": {
        "length": 5023.89653302002,
        "rating": 168.08921098709106
      }
    },
    {
      "class": "Branch",
      "id": "branch_45090_46536_2",
      "ports": {
        "bus1": 45090,
        "bus2": 46536
      },
      "params": {
        "R": 0.004257212858647108,
        "X": 0.01956550031900406,
        "G": 0.0,
        "B": 0.002364235697314143
      },
      "extension": {
        "length": 5023.89653302002,
        "rating": 168.08921098709106
      }
    },
    {
      "class": "Branch",
      "id": "branch_45092_45095_1",
      "ports": {
        "bus1": 45095,
        "bus2": 45092
      },
      "params": {
        "R": 0.008408618159592152,
        "X": 0.03892902657389641,
        "G": 0.0,
        "B": 0.006075304467231035
      },
      "extension": {
        "length": 11321.270520446778,
        "rating": 134.05643701553345
      }
    },
    {
      "class": "Branch",
      "id": "branch_45092_45096_1",
      "ports": {
        "bus1": 45096,
        "bus2": 45092
      },
      "params": {
        "R": 0.009833921678364277,
        "X": 0.04082142189145088,
        "G": 0.0,
        "B": 0.003500399412587285
      },
      "extension": {
        "length": 8326.271262084962,
        "rating": 131.3218593597412
      }
    },
    {
      "class": "Branch",
      "id": "branch_45093_45094_1",
      "ports": {
        "bus1": 45093,
        "bus2": 45094
      },
      "params": {
        "R": 0.00021051830844953656,
        "X": 0.0010238462127745152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45093_45101_1",
      "ports": {
        "bus1": 45093,
        "bus2": 45101
      },
      "params": {
        "R": 0.0224345400929451,
        "X": 0.09171714633703232,
        "G": 0.0,
        "B": 0.006614730693399906
      },
      "extension": {
        "length": 17571.9815189209,
        "rating": 121.04929685592651
      }
    },
    {
      "class": "Branch",
      "id": "branch_45095_45096_1",
      "ports": {
        "bus1": 45095,
        "bus2": 45096
      },
      "params": {
        "R": 0.009776351973414421,
        "X": 0.03659883886575699,
        "G": 0.0,
        "B": 0.002141251228749752
      },
      "extension": {
        "length": 6579.049398925781,
        "rating": 148.01479578018188
      }
    },
    {
      "class": "Branch",
      "id": "branch_45095_45674_1",
      "ports": {
        "bus1": 45095,
        "bus2": 45674
      },
      "params": {
        "R": 0.01706501841545105,
        "X": 0.07028665393590927,
        "G": 0.0,
        "B": 0.011491861194372177
      },
      "extension": {
        "length": 21278.90157824707,
        "rating": 123.82427453994751
      }
    },
    {
      "class": "Branch",
      "id": "branch_45096_45676_1",
      "ports": {
        "bus1": 45096,
        "bus2": 45676
      },
      "params": {
        "R": 0.03252892568707466,
        "X": 0.12155628949403763,
        "G": 0.0,
        "B": 0.01311187446117401
      },
      "extension": {
        "length": 29776.424712890625,
        "rating": 152.4362087249756
      }
    },
    {
      "class": "Branch",
      "id": "branch_45098_45399_1",
      "ports": {
        "bus1": 45399,
        "bus2": 45098
      },
      "params": {
        "R": 0.020727461203932762,
        "X": 0.0776076465845108,
        "G": 0.0,
        "B": 0.006062970496714115
      },
      "extension": {
        "length": 16340.373904174805,
        "rating": 125.65886974334717
      }
    },
    {
      "class": "Branch",
      "id": "branch_45099_45100_1",
      "ports": {
        "bus1": 45099,
        "bus2": 45100
      },
      "params": {
        "R": 0.0002904167340602726,
        "X": 0.0010773098329082131,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45099_45167_1",
      "ports": {
        "bus1": 45099,
        "bus2": 45167
      },
      "params": {
        "R": 0.024311566725373268,
        "X": 0.09840928763151169,
        "G": 0.0,
        "B": 0.010975947603583336
      },
      "extension": {
        "length": 22963.513216552736,
        "rating": 124.3639588356018
      }
    },
    {
      "class": "Branch",
      "id": "branch_45099_45705_1",
      "ports": {
        "bus1": 45099,
        "bus2": 45705
      },
      "params": {
        "R": 0.007514821831136942,
        "X": 0.033593449741601944,
        "G": 0.0,
        "B": 0.004493832588195801
      },
      "extension": {
        "length": 8983.468356811523,
        "rating": 119.63285207748413
      }
    },
    {
      "class": "Branch",
      "id": "branch_45102_45103_1",
      "ports": {
        "bus1": 45102,
        "bus2": 45103
      },
      "params": {
        "R": 0.007247691508382559,
        "X": 0.03290068730711937,
        "G": 0.0,
        "B": 0.0031824912875890727
      },
      "extension": {
        "length": 7514.80781616211,
        "rating": 144.22574043273926
      }
    },
    {
      "class": "Branch",
      "id": "branch_45102_45108_1",
      "ports": {
        "bus1": 45102,
        "bus2": 45108
      },
      "params": {
        "R": 0.01920255273580551,
        "X": 0.09044158458709717,
        "G": 0.0,
        "B": 0.008549703285098076
      },
      "extension": {
        "length": 20453.20755908203,
        "rating": 138.73674869537354
      }
    },
    {
      "class": "Branch",
      "id": "branch_45103_45929_1",
      "ports": {
        "bus1": 45929,
        "bus2": 45103
      },
      "params": {
        "R": 0.015444778837263584,
        "X": 0.05568322539329529,
        "G": 0.0,
        "B": 0.0069779944606125355
      },
      "extension": {
        "length": 14423.895395507812,
        "rating": 147.87721633911133
      }
    },
    {
      "class": "Branch",
      "id": "branch_45104_45105_1",
      "ports": {
        "bus1": 45105,
        "bus2": 45104
      },
      "params": {
        "R": 0.008178381249308586,
        "X": 0.03271486237645149,
        "G": 0.0,
        "B": 0.004911589901894331
      },
      "extension": {
        "length": 9481.570650878906,
        "rating": 136.60391569137573
      }
    },
    {
      "class": "Branch",
      "id": "branch_45104_45189_1",
      "ports": {
        "bus1": 45104,
        "bus2": 45189
      },
      "params": {
        "R": 0.028054555878043175,
        "X": 0.07688955217599869,
        "G": 0.0,
        "B": 0.009824629873037338
      },
      "extension": {
        "length": 19657.833317138673,
        "rating": 125.9445309638977
      }
    },
    {
      "class": "Branch",
      "id": "branch_45104_45193_1",
      "ports": {
        "bus1": 45193,
        "bus2": 45104
      },
      "params": {
        "R": 0.02843605913221836,
        "X": 0.10197887569665909,
        "G": 0.0,
        "B": 0.008365698158740997
      },
      "extension": {
        "length": 20317.05479992676,
        "rating": 146.4433789253235
      }
    },
    {
      "class": "Branch",
      "id": "branch_45105_45110_1",
      "ports": {
        "bus1": 45105,
        "bus2": 45110
      },
      "params": {
        "R": 0.01879565790295601,
        "X": 0.07821445912122726,
        "G": 0.0,
        "B": 0.019464921206235886
      },
      "extension": {
        "length": 28780.717396728516,
        "rating": 135.83053350448608
      }
    },
    {
      "class": "Branch",
      "id": "branch_45106_45107_1",
      "ports": {
        "bus1": 45106,
        "bus2": 45107
      },
      "params": {
        "R": 0.00020151774515397847,
        "X": 0.0011517140083014965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45106_45977_1",
      "ports": {
        "bus1": 45106,
        "bus2": 45977
      },
      "params": {
        "R": 0.020463228225708008,
        "X": 0.09765055775642395,
        "G": 0.0,
        "B": 0.007689155172556639
      },
      "extension": {
        "length": 21010.80905859375,
        "rating": 145.77302932739258
      }
    },
    {
      "class": "Branch",
      "id": "branch_45106_46235_1",
      "ports": {
        "bus1": 45106,
        "bus2": 46235
      },
      "params": {
        "R": 0.01548028364777565,
        "X": 0.062254343181848526,
        "G": 0.0,
        "B": 0.007055109832435847
      },
      "extension": {
        "length": 14549.218676147462,
        "rating": 151.12565755844116
      }
    },
    {
      "class": "Branch",
      "id": "branch_45106_46239_1",
      "ports": {
        "bus1": 45106,
        "bus2": 46239
      },
      "params": {
        "R": 0.017141791060566902,
        "X": 0.05304815620183945,
        "G": 0.0,
        "B": 0.0039001863915473223
      },
      "extension": {
        "length": 10378.875671081543,
        "rating": 127.86732912063599
      }
    },
    {
      "class": "Branch",
      "id": "branch_45108_45109_1",
      "ports": {
        "bus1": 45108,
        "bus2": 45109
      },
      "params": {
        "R": 0.0002597136772237718,
        "X": 0.0010805354686453938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45108_45110_1",
      "ports": {
        "bus1": 45108,
        "bus2": 45110
      },
      "params": {
        "R": 0.017372163012623787,
        "X": 0.0828097015619278,
        "G": 0.0,
        "B": 0.00984999630600214
      },
      "extension": {
        "length": 18548.037383422852,
        "rating": 136.5250587463379
      }
    },
    {
      "class": "Branch",
      "id": "branch_45110_45111_1",
      "ports": {
        "bus1": 45110,
        "bus2": 45111
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45110_45112_1",
      "ports": {
        "bus1": 45112,
        "bus2": 45110
      },
      "params": {
        "R": 0.021137716248631477,
        "X": 0.09118968993425369,
        "G": 0.0,
        "B": 0.009345785714685917
      },
      "extension": {
        "length": 17525.25483618164,
        "rating": 121.88446521759033
      }
    },
    {
      "class": "Branch",
      "id": "branch_45112_45189_1",
      "ports": {
        "bus1": 45189,
        "bus2": 45112
      },
      "params": {
        "R": 0.025040077045559883,
        "X": 0.07978688925504684,
        "G": 0.0,
        "B": 0.011105533689260483
      },
      "extension": {
        "length": 19445.79900366211,
        "rating": 125.23330450057983
      }
    },
    {
      "class": "Branch",
      "id": "branch_45113_45116_1",
      "ports": {
        "bus1": 45116,
        "bus2": 45113
      },
      "params": {
        "R": 0.006037879269570112,
        "X": 0.02989981696009636,
        "G": 0.0,
        "B": 0.002612397540360689
      },
      "extension": {
        "length": 6411.851674255371,
        "rating": 101.4722228050232
      }
    },
    {
      "class": "Branch",
      "id": "branch_45113_45124_1",
      "ports": {
        "bus1": 45113,
        "bus2": 45124
      },
      "params": {
        "R": 0.00920866709202528,
        "X": 0.042686838656663895,
        "G": 0.0,
        "B": 0.004615365527570248
      },
      "extension": {
        "length": 9966.63874053955,
        "rating": 109.07844305038452
      }
    },
    {
      "class": "Branch",
      "id": "branch_45114_45115_1",
      "ports": {
        "bus1": 45114,
        "bus2": 45115
      },
      "params": {
        "R": 0.00022363280004356056,
        "X": 0.0010096655460074544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45114_45116_1",
      "ports": {
        "bus1": 45116,
        "bus2": 45114
      },
      "params": {
        "R": 0.005188363138586283,
        "X": 0.023591967299580574,
        "G": 0.0,
        "B": 0.0029584988951683044
      },
      "extension": {
        "length": 5884.572254150391,
        "rating": 112.30497360229492
      }
    },
    {
      "class": "Branch",
      "id": "branch_45114_45338_1",
      "ports": {
        "bus1": 45114,
        "bus2": 45338
      },
      "params": {
        "R": 0.02103939652442932,
        "X": 0.08677405118942261,
        "G": 0.0,
        "B": 0.009696567431092262
      },
      "extension": {
        "length": 20903.03610205078,
        "rating": 119.24785375595093
      }
    },
    {
      "class": "Branch",
      "id": "branch_45116_45117_1",
      "ports": {
        "bus1": 45116,
        "bus2": 45117
      },
      "params": {
        "R": 0.0002453723573125899,
        "X": 0.0010305537143722177,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45118_45119_1",
      "ports": {
        "bus1": 45118,
        "bus2": 45119
      },
      "params": {
        "R": 0.00025475333677604795,
        "X": 0.0011963588185608387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45118_45121_1",
      "ports": {
        "bus1": 45121,
        "bus2": 45118
      },
      "params": {
        "R": 0.010098511353135109,
        "X": 0.049871910363435745,
        "G": 0.0,
        "B": 0.004264852963387966
      },
      "extension": {
        "length": 10664.448681884765,
        "rating": 120.42403221130371
      }
    },
    {
      "class": "Branch",
      "id": "branch_45118_45124_1",
      "ports": {
        "bus1": 45118,
        "bus2": 45124
      },
      "params": {
        "R": 0.022570766508579254,
        "X": 0.09974708408117294,
        "G": 0.0,
        "B": 0.0119053078815341
      },
      "extension": {
        "length": 24774.909255615235,
        "rating": 115.4842734336853
      }
    },
    {
      "class": "Branch",
      "id": "branch_45120_45349_1",
      "ports": {
        "bus1": 45120,
        "bus2": 45349
      },
      "params": {
        "R": 0.017922066152095795,
        "X": 0.07172510772943497,
        "G": 0.0,
        "B": 0.009055987931787968
      },
      "extension": {
        "length": 17959.95648852539,
        "rating": 136.82847023010254
      }
    },
    {
      "class": "Branch",
      "id": "branch_45120_46516_1",
      "ports": {
        "bus1": 45120,
        "bus2": 46516
      },
      "params": {
        "R": 0.04857558757066727,
        "X": 0.1607615351676941,
        "G": 0.0,
        "B": 0.018050607293844223
      },
      "extension": {
        "length": 39153.14157788086,
        "rating": 139.30563926696777
      }
    },
    {
      "class": "Branch",
      "id": "branch_45121_45125_1",
      "ports": {
        "bus1": 45121,
        "bus2": 45125
      },
      "params": {
        "R": 0.007349620573222637,
        "X": 0.03040950931608677,
        "G": 0.0,
        "B": 0.0036182408221066
      },
      "extension": {
        "length": 7069.718704833985,
        "rating": 125.8576512336731
      }
    },
    {
      "class": "Branch",
      "id": "branch_45122_45123_1",
      "ports": {
        "bus1": 45122,
        "bus2": 45123
      },
      "params": {
        "R": 0.0002474904467817396,
        "X": 0.0010103537933900952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45122_45125_1",
      "ports": {
        "bus1": 45125,
        "bus2": 45122
      },
      "params": {
        "R": 0.009731207974255085,
        "X": 0.03852064535021782,
        "G": 0.0,
        "B": 0.0037904931232333183
      },
      "extension": {
        "length": 9346.286582885743,
        "rating": 129.52710390090942
      }
    },
    {
      "class": "Branch",
      "id": "branch_45122_46591_1",
      "ports": {
        "bus1": 45122,
        "bus2": 46591
      },
      "params": {
        "R": 0.024748818948864937,
        "X": 0.07791292667388916,
        "G": 0.0,
        "B": 0.008171139284968376
      },
      "extension": {
        "length": 18860.933493896486,
        "rating": 135.2180004119873
      }
    },
    {
      "class": "Branch",
      "id": "branch_45126_45136_1",
      "ports": {
        "bus1": 45126,
        "bus2": 45136
      },
      "params": {
        "R": 0.008156810887157917,
        "X": 0.03686249256134033,
        "G": 0.0,
        "B": 0.008558965288102627
      },
      "extension": {
        "length": 12435.781329162599,
        "rating": 123.77758026123047
      }
    },
    {
      "class": "Branch",
      "id": "branch_45126_45138_1",
      "ports": {
        "bus1": 45138,
        "bus2": 45126
      },
      "params": {
        "R": 0.02024749666452408,
        "X": 0.07661239802837372,
        "G": 0.0,
        "B": 0.006180471740663052
      },
      "extension": {
        "length": 15486.226412475586,
        "rating": 121.71791791915894
      }
    },
    {
      "class": "Branch",
      "id": "branch_45127_45128_1",
      "ports": {
        "bus1": 45128,
        "bus2": 45127
      },
      "params": {
        "R": 0.008965683169662952,
        "X": 0.030108043923974037,
        "G": 0.0,
        "B": 0.0032588881440460678
      },
      "extension": {
        "length": 6575.145660461426,
        "rating": 105.54605722427368
      }
    },
    {
      "class": "Branch",
      "id": "branch_45128_45140_1",
      "ports": {
        "bus1": 45128,
        "bus2": 45140
      },
      "params": {
        "R": 0.015187009237706661,
        "X": 0.059235867112874985,
        "G": 0.0,
        "B": 0.005320223979651928
      },
      "extension": {
        "length": 12723.433213073731,
        "rating": 115.0494933128357
      }
    },
    {
      "class": "Branch",
      "id": "branch_45129_45136_1",
      "ports": {
        "bus1": 45129,
        "bus2": 45136
      },
      "params": {
        "R": 0.021093936637043953,
        "X": 0.08002404123544693,
        "G": 0.0,
        "B": 0.009080317802727222
      },
      "extension": {
        "length": 19162.0731126709,
        "rating": 130.97071647644043
      }
    },
    {
      "class": "Branch",
      "id": "branch_45129_45449_1",
      "ports": {
        "bus1": 45129,
        "bus2": 45449
      },
      "params": {
        "R": 0.06280051171779633,
        "X": 0.2302486151456833,
        "G": 0.0,
        "B": 0.0204794742166996
      },
      "extension": {
        "length": 47906.626251708985,
        "rating": 125.02933740615845
      }
    },
    {
      "class": "Branch",
      "id": "branch_45129_45451_1",
      "ports": {
        "bus1": 45129,
        "bus2": 45451
      },
      "params": {
        "R": 0.03191787749528885,
        "X": 0.12433142215013504,
        "G": 0.0,
        "B": 0.014683595858514309
      },
      "extension": {
        "length": 30556.77642993164,
        "rating": 122.39114046096802
      }
    },
    {
      "class": "Branch",
      "id": "branch_45130_45133_1",
      "ports": {
        "bus1": 45130,
        "bus2": 45133
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.00047197192907333374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45130_45134_1",
      "ports": {
        "bus1": 45130,
        "bus2": 45134
      },
      "params": {
        "R": 0.00025989802088588476,
        "X": 0.001115164952352643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45130_45135_1",
      "ports": {
        "bus1": 45130,
        "bus2": 45135
      },
      "params": {
        "R": 0.0002694711438380182,
        "X": 0.0011877523502334952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45131_45133_1",
      "ports": {
        "bus1": 45131,
        "bus2": 45133
      },
      "params": {
        "R": 0.002218897920101881,
        "X": 0.06527705490589142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45132_45133_1",
      "ports": {
        "bus1": 45132,
        "bus2": 45133
      },
      "params": {
        "R": 0.002218897920101881,
        "X": 0.06527705490589142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45134_45136_1",
      "ports": {
        "bus1": 45136,
        "bus2": 45134
      },
      "params": {
        "R": 0.01255230326205492,
        "X": 0.055588312447071075,
        "G": 0.0,
        "B": 0.007093576714396477
      },
      "extension": {
        "length": 15327.559818237305,
        "rating": 105.55708408355713
      }
    },
    {
      "class": "Branch",
      "id": "branch_45136_45137_1",
      "ports": {
        "bus1": 45136,
        "bus2": 45137
      },
      "params": {
        "R": 0.00028643160476349294,
        "X": 0.0011475966311991215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45136_45140_1",
      "ports": {
        "bus1": 45140,
        "bus2": 45136
      },
      "params": {
        "R": 0.008826073259115219,
        "X": 0.043686941266059875,
        "G": 0.0,
        "B": 0.003769700415432453
      },
      "extension": {
        "length": 9202.019388793946,
        "rating": 118.05646419525146
      }
    },
    {
      "class": "Branch",
      "id": "branch_45138_45377_1",
      "ports": {
        "bus1": 45138,
        "bus2": 45377
      },
      "params": {
        "R": 0.01624521240592003,
        "X": 0.08011232316493988,
        "G": 0.0,
        "B": 0.009118659421801567
      },
      "extension": {
        "length": 18329.429564208986,
        "rating": 118.48069429397583
      }
    },
    {
      "class": "Branch",
      "id": "branch_45138_46243_1",
      "ports": {
        "bus1": 45138,
        "bus2": 46243
      },
      "params": {
        "R": 0.01962575502693653,
        "X": 0.07425279915332794,
        "G": 0.0,
        "B": 0.009992246516048908
      },
      "extension": {
        "length": 19995.764922729493,
        "rating": 129.4971466064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_45139_45140_1",
      "ports": {
        "bus1": 45139,
        "bus2": 45140
      },
      "params": {
        "R": 0.0002783869858831167,
        "X": 0.0011764320079237223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45141_46362_1",
      "ports": {
        "bus1": 46362,
        "bus2": 45141
      },
      "params": {
        "R": 0.007709792349487543,
        "X": 0.03679259493947029,
        "G": 0.0,
        "B": 0.004293174482882023
      },
      "extension": {
        "length": 8239.001565673829,
        "rating": 137.97403573989868
      }
    },
    {
      "class": "Branch",
      "id": "branch_45142_45143_1",
      "ports": {
        "bus1": 45142,
        "bus2": 45143
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45142_46243_1",
      "ports": {
        "bus1": 46243,
        "bus2": 45142
      },
      "params": {
        "R": 0.017753181979060173,
        "X": 0.07123325765132904,
        "G": 0.0,
        "B": 0.006979955825954676
      },
      "extension": {
        "length": 16658.96255090332,
        "rating": 128.41918468475342
      }
    },
    {
      "class": "Branch",
      "id": "branch_45144_45145_1",
      "ports": {
        "bus1": 45144,
        "bus2": 45145
      },
      "params": {
        "R": 0.0002787762205116451,
        "X": 0.0010151166934520006,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45144_45146_1",
      "ports": {
        "bus1": 45144,
        "bus2": 45146
      },
      "params": {
        "R": 0.010450306348502636,
        "X": 0.05014769732952118,
        "G": 0.0,
        "B": 0.00471954932436347
      },
      "extension": {
        "length": 11077.133003723146,
        "rating": 137.18290328979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_45146_46242_1",
      "ports": {
        "bus1": 45146,
        "bus2": 46242
      },
      "params": {
        "R": 0.007027189712971449,
        "X": 0.03560295328497887,
        "G": 0.0,
        "B": 0.0044260285794734955
      },
      "extension": {
        "length": 8352.186959289551,
        "rating": 123.46763610839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_45146_46329_1",
      "ports": {
        "bus1": 46329,
        "bus2": 45146
      },
      "params": {
        "R": 0.006078730337321758,
        "X": 0.027915947139263153,
        "G": 0.0,
        "B": 0.002787582343444228
      },
      "extension": {
        "length": 5894.246419464112,
        "rating": 131.93515539169312
      }
    },
    {
      "class": "Branch",
      "id": "branch_45147_45148_1",
      "ports": {
        "bus1": 45148,
        "bus2": 45147
      },
      "params": {
        "R": 0.01094894204288721,
        "X": 0.05265498533844948,
        "G": 0.0,
        "B": 0.006295733619481325
      },
      "extension": {
        "length": 13005.660381591797,
        "rating": 133.32092761993408
      }
    },
    {
      "class": "Branch",
      "id": "branch_45147_45156_1",
      "ports": {
        "bus1": 45147,
        "bus2": 45156
      },
      "params": {
        "R": 0.01930927485227585,
        "X": 0.09175436198711395,
        "G": 0.0,
        "B": 0.008027952164411545
      },
      "extension": {
        "length": 19889.293468139647,
        "rating": 131.52159452438354
      }
    },
    {
      "class": "Branch",
      "id": "branch_45148_46680_1",
      "ports": {
        "bus1": 45148,
        "bus2": 46680
      },
      "params": {
        "R": 0.012373233214020729,
        "X": 0.049382299184799194,
        "G": 0.0,
        "B": 0.007488453760743141
      },
      "extension": {
        "length": 13355.580232177736,
        "rating": 135.3574275970459
      }
    },
    {
      "class": "Branch",
      "id": "branch_45149_45150_1",
      "ports": {
        "bus1": 45149,
        "bus2": 45150
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45149_45153_1",
      "ports": {
        "bus1": 45153,
        "bus2": 45149
      },
      "params": {
        "R": 0.01533273234963417,
        "X": 0.056843653321266174,
        "G": 0.0,
        "B": 0.006815575063228608
      },
      "extension": {
        "length": 14266.320036987305,
        "rating": 138.044273853302
      }
    },
    {
      "class": "Branch",
      "id": "branch_45149_46239_1",
      "ports": {
        "bus1": 46239,
        "bus2": 45149
      },
      "params": {
        "R": 0.019554033875465393,
        "X": 0.07088791579008102,
        "G": 0.0,
        "B": 0.010631198063492775
      },
      "extension": {
        "length": 20105.175500244142,
        "rating": 136.4796280860901
      }
    },
    {
      "class": "Branch",
      "id": "branch_45151_45977_1",
      "ports": {
        "bus1": 45151,
        "bus2": 45977
      },
      "params": {
        "R": 0.015229235403239727,
        "X": 0.05682455375790596,
        "G": 0.0,
        "B": 0.010786890052258968
      },
      "extension": {
        "length": 16771.272346801758,
        "rating": 146.28912210464478
      }
    },
    {
      "class": "Branch",
      "id": "branch_45152_45153_1",
      "ports": {
        "bus1": 45152,
        "bus2": 45153
      },
      "params": {
        "R": 0.003253636881709099,
        "X": 0.014942464418709278,
        "G": 0.0,
        "B": 0.0025353843811899424
      },
      "extension": {
        "length": 4641.163638793945,
        "rating": 140.60678482055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_45152_45154_1",
      "ports": {
        "bus1": 45152,
        "bus2": 45154
      },
      "params": {
        "R": 0.0103518757969141,
        "X": 0.042772725224494934,
        "G": 0.0,
        "B": 0.007685301825404167
      },
      "extension": {
        "length": 13628.37841809082,
        "rating": 142.90509223937988
      }
    },
    {
      "class": "Branch",
      "id": "branch_45154_45155_1",
      "ports": {
        "bus1": 45154,
        "bus2": 45155
      },
      "params": {
        "R": 0.00022692668426316231,
        "X": 0.001159113016910851,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45154_46680_1",
      "ports": {
        "bus1": 46680,
        "bus2": 45154
      },
      "params": {
        "R": 0.005479782819747925,
        "X": 0.018140390515327454,
        "G": 0.0,
        "B": 0.0018190925475209954
      },
      "extension": {
        "length": 3954.5369450683593,
        "rating": 144.73190307617188
      }
    },
    {
      "class": "Branch",
      "id": "branch_45156_45157_1",
      "ports": {
        "bus1": 45156,
        "bus2": 45157
      },
      "params": {
        "R": 0.010255984961986542,
        "X": 0.049131400883197784,
        "G": 0.0,
        "B": 0.0034349600318819284
      },
      "extension": {
        "length": 9558.953229858398,
        "rating": 130.27805089950562
      }
    },
    {
      "class": "Branch",
      "id": "branch_45157_45158_1",
      "ports": {
        "bus1": 45157,
        "bus2": 45158
      },
      "params": {
        "R": 0.0002686784719116986,
        "X": 0.0010910890996456146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45157_45297_1",
      "ports": {
        "bus1": 45157,
        "bus2": 45297
      },
      "params": {
        "R": 0.01598159596323967,
        "X": 0.08719576150178909,
        "G": 0.0,
        "B": 0.00936855934560299
      },
      "extension": {
        "length": 18580.44140551758,
        "rating": 113.8553261756897
      }
    },
    {
      "class": "Branch",
      "id": "branch_45157_46367_1",
      "ports": {
        "bus1": 46367,
        "bus2": 45157
      },
      "params": {
        "R": 0.01902158558368683,
        "X": 0.09189293533563614,
        "G": 0.0,
        "B": 0.009000297635793686
      },
      "extension": {
        "length": 20820.95706555176,
        "rating": 124.0556001663208
      }
    },
    {
      "class": "Branch",
      "id": "branch_45159_45160_1",
      "ports": {
        "bus1": 45159,
        "bus2": 45160
      },
      "params": {
        "R": 0.00020269682863727212,
        "X": 0.0011523760622367263,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45159_45178_1",
      "ports": {
        "bus1": 45159,
        "bus2": 45178
      },
      "params": {
        "R": 0.01082211546599865,
        "X": 0.04495475813746452,
        "G": 0.0,
        "B": 0.006110333837568761
      },
      "extension": {
        "length": 10678.232631225586,
        "rating": 133.8904857635498
      }
    },
    {
      "class": "Branch",
      "id": "branch_45161_45162_1",
      "ports": {
        "bus1": 45162,
        "bus2": 45161
      },
      "params": {
        "R": 0.0009753217454999685,
        "X": 0.04225125536322594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45161_45163_1",
      "ports": {
        "bus1": 45161,
        "bus2": 45163
      },
      "params": {
        "R": 0.00026807503309100866,
        "X": 0.0011792562436312437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45161_45707_1",
      "ports": {
        "bus1": 45161,
        "bus2": 45707
      },
      "params": {
        "R": 0.0046709030866622925,
        "X": 0.04145101457834244,
        "G": 0.0,
        "B": 0.080694280564785
      },
      "extension": {
        "length": 43292.964515625004,
        "rating": 485.60848236083984
      }
    },
    {
      "class": "Branch",
      "id": "branch_45162_55070_1",
      "ports": {
        "bus1": 55070,
        "bus2": 45162
      },
      "params": {
        "R": 0.004232395440340042,
        "X": 0.027117550373077393,
        "G": 0.0,
        "B": 0.03368343412876129
      },
      "extension": {
        "length": 21201.56657775879,
        "rating": 305.7779550552368
      }
    },
    {
      "class": "Branch",
      "id": "branch_45164_45165_1",
      "ports": {
        "bus1": 45165,
        "bus2": 45164
      },
      "params": {
        "R": 0.020777052268385887,
        "X": 0.08421704173088074,
        "G": 0.0,
        "B": 0.009976008906960487
      },
      "extension": {
        "length": 21315.10267089844,
        "rating": 141.69213771820068
      }
    },
    {
      "class": "Branch",
      "id": "branch_45164_45176_1",
      "ports": {
        "bus1": 45164,
        "bus2": 45176
      },
      "params": {
        "R": 0.017272479832172394,
        "X": 0.08293425291776657,
        "G": 0.0,
        "B": 0.008187714032828808
      },
      "extension": {
        "length": 19050.018091918944,
        "rating": 143.69754791259766
      }
    },
    {
      "class": "Branch",
      "id": "branch_45165_45166_1",
      "ports": {
        "bus1": 45165,
        "bus2": 45166
      },
      "params": {
        "R": 0.00028800024301745,
        "X": 0.0010534240864217281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45165_45167_1",
      "ports": {
        "bus1": 45167,
        "bus2": 45165
      },
      "params": {
        "R": 0.006032775156199932,
        "X": 0.0277240052819252,
        "G": 0.0,
        "B": 0.0032381301280111074
      },
      "extension": {
        "length": 6771.238109802246,
        "rating": 140.24555683135986
      }
    },
    {
      "class": "Branch",
      "id": "branch_45167_45168_1",
      "ports": {
        "bus1": 45167,
        "bus2": 45168
      },
      "params": {
        "R": 0.000241954461671412,
        "X": 0.0010335156694054604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45167_45188_1",
      "ports": {
        "bus1": 45167,
        "bus2": 45188
      },
      "params": {
        "R": 0.018638839945197105,
        "X": 0.06745647639036179,
        "G": 0.0,
        "B": 0.007541819475591183
      },
      "extension": {
        "length": 15065.113791137695,
        "rating": 129.87909317016602
      }
    },
    {
      "class": "Branch",
      "id": "branch_45167_45700_1",
      "ports": {
        "bus1": 45167,
        "bus2": 45700
      },
      "params": {
        "R": 0.022997532039880753,
        "X": 0.09741803258657455,
        "G": 0.0,
        "B": 0.01666402816772461
      },
      "extension": {
        "length": 26996.748055664062,
        "rating": 128.2137155532837
      }
    },
    {
      "class": "Branch",
      "id": "branch_45167_45703_1",
      "ports": {
        "bus1": 45167,
        "bus2": 45703
      },
      "params": {
        "R": 0.02446361444890499,
        "X": 0.06816519796848297,
        "G": 0.0,
        "B": 0.009778126142919064
      },
      "extension": {
        "length": 19039.316000976563,
        "rating": 130.36704063415527
      }
    },
    {
      "class": "Branch",
      "id": "branch_45169_45170_1",
      "ports": {
        "bus1": 45169,
        "bus2": 45170
      },
      "params": {
        "R": 0.0002897409431170672,
        "X": 0.0011156192049384117,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45170_45179_1",
      "ports": {
        "bus1": 45170,
        "bus2": 45179
      },
      "params": {
        "R": 0.022215958684682846,
        "X": 0.09860925376415253,
        "G": 0.0,
        "B": 0.009590502828359604
      },
      "extension": {
        "length": 20579.979681518555,
        "rating": 132.42770433425903
      }
    },
    {
      "class": "Branch",
      "id": "branch_45170_45183_1",
      "ports": {
        "bus1": 45170,
        "bus2": 45183
      },
      "params": {
        "R": 0.018023720011115074,
        "X": 0.06743308156728745,
        "G": 0.0,
        "B": 0.008756956085562706
      },
      "extension": {
        "length": 18056.376603149416,
        "rating": 134.2456579208374
      }
    },
    {
      "class": "Branch",
      "id": "branch_45171_45174_1",
      "ports": {
        "bus1": 45171,
        "bus2": 45174
      },
      "params": {
        "R": 0.00415642186999321,
        "X": 0.1205049455165863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45171_45175_1",
      "ports": {
        "bus1": 45171,
        "bus2": 45175
      },
      "params": {
        "R": 0.00020425951515790075,
        "X": 0.0011962471762672067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45171_55071_1",
      "ports": {
        "bus1": 45171,
        "bus2": 55071
      },
      "params": {
        "R": 0.0013120230287313461,
        "X": 0.005924857687205076,
        "G": 0.0,
        "B": 0.0008631508680991828
      },
      "extension": {
        "length": 1579.6033182449341,
        "rating": 137.649667263031
      }
    },
    {
      "class": "Branch",
      "id": "branch_45172_45174_1",
      "ports": {
        "bus1": 45172,
        "bus2": 45174
      },
      "params": {
        "R": -0.0030191505793482065,
        "X": -0.08753263205289841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45172_54935_1",
      "ports": {
        "bus1": 45172,
        "bus2": 54935
      },
      "params": {
        "R": 0.00733213871717453,
        "X": 0.017982590943574905,
        "G": 0.0,
        "B": 0.002275669714435935
      },
      "extension": {
        "length": 4540.5447223205565,
        "rating": 63.44558000564575
      }
    },
    {
      "class": "Branch",
      "id": "branch_45172_55063_1",
      "ports": {
        "bus1": 55063,
        "bus2": 45172
      },
      "params": {
        "R": 0.003448835341259837,
        "X": 0.007392015773802996,
        "G": 0.0,
        "B": 0.0005457598599605262
      },
      "extension": {
        "length": 1347.9472896652221,
        "rating": 48.492079973220825
      }
    },
    {
      "class": "Branch",
      "id": "branch_45172_55124_1",
      "ports": {
        "bus1": 45172,
        "bus2": 55124
      },
      "params": {
        "R": 0.010223123244941235,
        "X": 0.028733350336551666,
        "G": 0.0,
        "B": 0.0009659078205004334
      },
      "extension": {
        "length": 3699.2476439208986,
        "rating": 50.377851724624634
      }
    },
    {
      "class": "Branch",
      "id": "branch_45173_45174_1",
      "ports": {
        "bus1": 45173,
        "bus2": 45174
      },
      "params": {
        "R": 0.006111722439527512,
        "X": 0.17719393968582153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45176_45177_1",
      "ports": {
        "bus1": 45176,
        "bus2": 45177
      },
      "params": {
        "R": 0.000264181406237185,
        "X": 0.0011358670890331268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45176_45178_1",
      "ports": {
        "bus1": 45178,
        "bus2": 45176
      },
      "params": {
        "R": 0.009431876242160797,
        "X": 0.0347096212208271,
        "G": 0.0,
        "B": 0.0034383628517389297
      },
      "extension": {
        "length": 8072.883565795899,
        "rating": 145.42361497879028
      }
    },
    {
      "class": "Branch",
      "id": "branch_45178_55125_1",
      "ports": {
        "bus1": 45178,
        "bus2": 55125
      },
      "params": {
        "R": 0.009471519850194454,
        "X": 0.040638267993927,
        "G": 0.0,
        "B": 0.00760471448302269
      },
      "extension": {
        "length": 12435.167413146974,
        "rating": 155.73689937591553
      }
    },
    {
      "class": "Branch",
      "id": "branch_45179_45703_1",
      "ports": {
        "bus1": 45179,
        "bus2": 45703
      },
      "params": {
        "R": 0.04228907451033592,
        "X": 0.16519831120967865,
        "G": 0.0,
        "B": 0.015354136936366558
      },
      "extension": {
        "length": 37558.497796875,
        "rating": 126.96189880371094
      }
    },
    {
      "class": "Branch",
      "id": "branch_45180_45181_1",
      "ports": {
        "bus1": 45181,
        "bus2": 45180
      },
      "params": {
        "R": 0.001649151905439794,
        "X": 0.046270307153463364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45180_45182_1",
      "ports": {
        "bus1": 45180,
        "bus2": 45182
      },
      "params": {
        "R": 0.00028487411327660084,
        "X": 0.001011252636089921,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45180_55125_1",
      "ports": {
        "bus1": 55125,
        "bus2": 45180
      },
      "params": {
        "R": 0.010663171298801899,
        "X": 0.052882637828588486,
        "G": 0.0,
        "B": 0.0033766322303563356
      },
      "extension": {
        "length": 8886.782723510742,
        "rating": 105.96121549606323
      }
    },
    {
      "class": "Branch",
      "id": "branch_45181_53485_1",
      "ports": {
        "bus1": 53485,
        "bus2": 45181
      },
      "params": {
        "R": 0.04726142808794975,
        "X": 0.13002178072929382,
        "G": 0.0,
        "B": 0.006138821598142386
      },
      "extension": {
        "length": 21165.38850695801,
        "rating": 52.46039628982544
      }
    },
    {
      "class": "Branch",
      "id": "branch_45183_45184_1",
      "ports": {
        "bus1": 45184,
        "bus2": 45183
      },
      "params": {
        "R": 0.014688355848193169,
        "X": 0.059983909130096436,
        "G": 0.0,
        "B": 0.006136869080364704
      },
      "extension": {
        "length": 13512.874724121095,
        "rating": 136.94998025894165
      }
    },
    {
      "class": "Branch",
      "id": "branch_45184_45185_1",
      "ports": {
        "bus1": 45185,
        "bus2": 45184
      },
      "params": {
        "R": 0.001627232413738966,
        "X": 0.04442339763045311,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45184_45186_1",
      "ports": {
        "bus1": 45184,
        "bus2": 45186
      },
      "params": {
        "R": 0.0002784208336379379,
        "X": 0.0011930258478969336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45185_52947_1",
      "ports": {
        "bus1": 45185,
        "bus2": 52947
      },
      "params": {
        "R": 0.019146708771586418,
        "X": 0.05487404763698578,
        "G": 0.0,
        "B": 0.0026714426930993795
      },
      "extension": {
        "length": 8393.499670166017,
        "rating": 73.69981408119202
      }
    },
    {
      "class": "Branch",
      "id": "branch_45185_53473_1",
      "ports": {
        "bus1": 53473,
        "bus2": 45185
      },
      "params": {
        "R": 0.023409400135278702,
        "X": 0.05259222164750099,
        "G": 0.0,
        "B": 0.005533116403967142
      },
      "extension": {
        "length": 12432.261288208008,
        "rating": 54.71624732017517
      }
    },
    {
      "class": "Branch",
      "id": "branch_45187_45188_1",
      "ports": {
        "bus1": 45188,
        "bus2": 45187
      },
      "params": {
        "R": 0.01346946507692337,
        "X": 0.057830557227134705,
        "G": 0.0,
        "B": 0.009142482653260231
      },
      "extension": {
        "length": 15818.862992431641,
        "rating": 130.74069023132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_45190_45357_1",
      "ports": {
        "bus1": 45357,
        "bus2": 45190
      },
      "params": {
        "R": 0.009637036360800266,
        "X": 0.04060991108417511,
        "G": 0.0,
        "B": 0.005186082329601049
      },
      "extension": {
        "length": 10711.708704162598,
        "rating": 133.36108922958374
      }
    },
    {
      "class": "Branch",
      "id": "branch_45191_45192_1",
      "ports": {
        "bus1": 45191,
        "bus2": 45192
      },
      "params": {
        "R": 0.013187140226364136,
        "X": 0.03921051695942879,
        "G": 0.0,
        "B": 0.0038570682518184185
      },
      "extension": {
        "length": 9282.882104187012,
        "rating": 130.34088611602783
      }
    },
    {
      "class": "Branch",
      "id": "branch_45191_45193_1",
      "ports": {
        "bus1": 45191,
        "bus2": 45193
      },
      "params": {
        "R": 0.015956880524754524,
        "X": 0.07343972474336624,
        "G": 0.0,
        "B": 0.006808065343648195
      },
      "extension": {
        "length": 16515.286250976562,
        "rating": 148.56995344161987
      }
    },
    {
      "class": "Branch",
      "id": "branch_45191_45357_1",
      "ports": {
        "bus1": 45357,
        "bus2": 45191
      },
      "params": {
        "R": 0.0143467141315341,
        "X": 0.06202833354473114,
        "G": 0.0,
        "B": 0.009609942324459553
      },
      "extension": {
        "length": 16136.33277722168,
        "rating": 138.87670040130615
      }
    },
    {
      "class": "Branch",
      "id": "branch_45192_45689_1",
      "ports": {
        "bus1": 45192,
        "bus2": 45689
      },
      "params": {
        "R": 0.02458636276423931,
        "X": 0.09097933769226074,
        "G": 0.0,
        "B": 0.01008762326091528
      },
      "extension": {
        "length": 20322.138024536132,
        "rating": 132.6191782951355
      }
    },
    {
      "class": "Branch",
      "id": "branch_45194_45195_1",
      "ports": {
        "bus1": 45194,
        "bus2": 45195
      },
      "params": {
        "R": 0.0002426117571303621,
        "X": 0.0011478710221126676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45194_45199_1",
      "ports": {
        "bus1": 45194,
        "bus2": 45199
      },
      "params": {
        "R": 0.017814157530665398,
        "X": 0.08161129802465439,
        "G": 0.0,
        "B": 0.010478026233613491
      },
      "extension": {
        "length": 21767.426782470702,
        "rating": 141.90900325775146
      }
    },
    {
      "class": "Branch",
      "id": "branch_45194_54868_1",
      "ports": {
        "bus1": 45194,
        "bus2": 54868
      },
      "params": {
        "R": 0.012122105807065964,
        "X": 0.04438688978552818,
        "G": 0.0,
        "B": 0.009003613144159317
      },
      "extension": {
        "length": 13890.330242797852,
        "rating": 143.77779960632324
      }
    },
    {
      "class": "Branch",
      "id": "branch_45196_45197_1",
      "ports": {
        "bus1": 45197,
        "bus2": 45196
      },
      "params": {
        "R": 0.001222160062752664,
        "X": 0.03715410828590393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45196_45198_1",
      "ports": {
        "bus1": 45196,
        "bus2": 45198
      },
      "params": {
        "R": 0.00022061228810343891,
        "X": 0.0011266820365563035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45197_52935_1",
      "ports": {
        "bus1": 52935,
        "bus2": 45197
      },
      "params": {
        "R": 0.03462624549865723,
        "X": 0.08736788481473923,
        "G": 0.0,
        "B": 0.010093876160681248
      },
      "extension": {
        "length": 20202.3553359375,
        "rating": 64.14375901222229
      }
    },
    {
      "class": "Branch",
      "id": "branch_45197_53569_1",
      "ports": {
        "bus1": 45197,
        "bus2": 53569
      },
      "params": {
        "R": 0.007815633900463581,
        "X": 0.02186517789959908,
        "G": 0.0,
        "B": 0.006335541605949402
      },
      "extension": {
        "length": 8018.886582641602,
        "rating": 54.66753840446472
      }
    },
    {
      "class": "Branch",
      "id": "branch_45198_45208_1",
      "ports": {
        "bus1": 45198,
        "bus2": 45208
      },
      "params": {
        "R": 0.020070619881153107,
        "X": 0.09439012408256531,
        "G": 0.0,
        "B": 0.005789554212242365
      },
      "extension": {
        "length": 17926.34765625,
        "rating": 115.89208841323853
      }
    },
    {
      "class": "Branch",
      "id": "branch_45199_45200_1",
      "ports": {
        "bus1": 45199,
        "bus2": 45200
      },
      "params": {
        "R": 0.00021832215134054422,
        "X": 0.0011237955186516047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45199_45202_1",
      "ports": {
        "bus1": 45199,
        "bus2": 45202
      },
      "params": {
        "R": 0.011709189973771572,
        "X": 0.06383885443210602,
        "G": 0.0,
        "B": 0.008174097165465355
      },
      "extension": {
        "length": 16585.878918823244,
        "rating": 140.49339294433594
      }
    },
    {
      "class": "Branch",
      "id": "branch_45201_45210_1",
      "ports": {
        "bus1": 45201,
        "bus2": 45210
      },
      "params": {
        "R": 0.02046838589012623,
        "X": 0.08264502882957458,
        "G": 0.0,
        "B": 0.014972616918385029
      },
      "extension": {
        "length": 22423.86108654785,
        "rating": 139.88654613494873
      }
    },
    {
      "class": "Branch",
      "id": "branch_45201_54868_1",
      "ports": {
        "bus1": 54868,
        "bus2": 45201
      },
      "params": {
        "R": 0.009415937587618828,
        "X": 0.03179187327623367,
        "G": 0.0,
        "B": 0.005117203574627638
      },
      "extension": {
        "length": 9142.313754089355,
        "rating": 141.9480800628662
      }
    },
    {
      "class": "Branch",
      "id": "branch_45202_45206_1",
      "ports": {
        "bus1": 45206,
        "bus2": 45202
      },
      "params": {
        "R": 0.015206060372292995,
        "X": 0.06226024404168129,
        "G": 0.0,
        "B": 0.0073646558448672295
      },
      "extension": {
        "length": 15114.445012573242,
        "rating": 134.44178104400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_45203_45204_1",
      "ports": {
        "bus1": 45204,
        "bus2": 45203
      },
      "params": {
        "R": 0.0014105994487181306,
        "X": 0.07658983767032623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45203_45205_1",
      "ports": {
        "bus1": 45203,
        "bus2": 45205
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45203_45411_1",
      "ports": {
        "bus1": 45411,
        "bus2": 45203
      },
      "params": {
        "R": 0.001923530944623053,
        "X": 0.017359232529997826,
        "G": 0.0,
        "B": 0.0603826679289341
      },
      "extension": {
        "length": 22450.38532800293,
        "rating": 501.0673522949219
      }
    },
    {
      "class": "Branch",
      "id": "branch_45203_46525_1",
      "ports": {
        "bus1": 45203,
        "bus2": 46525
      },
      "params": {
        "R": 0.0034434362314641476,
        "X": 0.03191906958818436,
        "G": 0.0,
        "B": 0.12029468268156052
      },
      "extension": {
        "length": 39514.20400415039,
        "rating": 472.9351043701172
      }
    },
    {
      "class": "Branch",
      "id": "branch_45204_52923_1",
      "ports": {
        "bus1": 52923,
        "bus2": 45204
      },
      "params": {
        "R": 0.012233899906277657,
        "X": 0.0707072988152504,
        "G": 0.0,
        "B": 0.04605541005730629
      },
      "extension": {
        "length": 40421.08381201172,
        "rating": 270.8319425582886
      }
    },
    {
      "class": "Branch",
      "id": "branch_45206_45414_1",
      "ports": {
        "bus1": 45414,
        "bus2": 45206
      },
      "params": {
        "R": 0.011676447466015816,
        "X": 0.05738929659128189,
        "G": 0.0,
        "B": 0.0045434050261974335
      },
      "extension": {
        "length": 12103.886052795411,
        "rating": 134.6506118774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_45206_45775_1",
      "ports": {
        "bus1": 45775,
        "bus2": 45206
      },
      "params": {
        "R": 0.005388607271015644,
        "X": 0.026632435619831085,
        "G": 0.0,
        "B": 0.002851777244359255
      },
      "extension": {
        "length": 6140.361129455567,
        "rating": 120.28559446334839
      }
    },
    {
      "class": "Branch",
      "id": "branch_45207_45208_1",
      "ports": {
        "bus1": 45207,
        "bus2": 45208
      },
      "params": {
        "R": 0.00023463554680347443,
        "X": 0.0010528817074373364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45208_45209_1",
      "ports": {
        "bus1": 45208,
        "bus2": 45209
      },
      "params": {
        "R": 0.007633066736161709,
        "X": 0.03701312467455864,
        "G": 0.0,
        "B": 0.003958157263696194
      },
      "extension": {
        "length": 9388.672879394531,
        "rating": 108.32058191299438
      }
    },
    {
      "class": "Branch",
      "id": "branch_45209_45776_1",
      "ports": {
        "bus1": 45209,
        "bus2": 45776
      },
      "params": {
        "R": 0.03409264236688614,
        "X": 0.14641766250133514,
        "G": 0.0,
        "B": 0.02101796492934227
      },
      "extension": {
        "length": 41872.85705786133,
        "rating": 103.02667617797852
      }
    },
    {
      "class": "Branch",
      "id": "branch_45210_46220_1",
      "ports": {
        "bus1": 45210,
        "bus2": 46220
      },
      "params": {
        "R": 0.019467024132609367,
        "X": 0.07251137495040894,
        "G": 0.0,
        "B": 0.008865953423082829
      },
      "extension": {
        "length": 18242.22893334961,
        "rating": 136.97099685668945
      }
    },
    {
      "class": "Branch",
      "id": "branch_45211_45212_1",
      "ports": {
        "bus1": 45211,
        "bus2": 45212
      },
      "params": {
        "R": 0.0002593444660305977,
        "X": 0.001110746874473989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45211_45216_1",
      "ports": {
        "bus1": 45211,
        "bus2": 45216
      },
      "params": {
        "R": 0.016661934554576874,
        "X": 0.06823108345270157,
        "G": 0.0,
        "B": 0.005974593106657267
      },
      "extension": {
        "length": 14614.01597680664,
        "rating": 126.14691257476807
      }
    },
    {
      "class": "Branch",
      "id": "branch_45211_45223_1",
      "ports": {
        "bus1": 45223,
        "bus2": 45211
      },
      "params": {
        "R": 0.014491218142211437,
        "X": 0.05599835142493248,
        "G": 0.0,
        "B": 0.0038951607421040535
      },
      "extension": {
        "length": 10612.832158081055,
        "rating": 130.27563095092773
      }
    },
    {
      "class": "Branch",
      "id": "branch_45213_45214_1",
      "ports": {
        "bus1": 45213,
        "bus2": 45214
      },
      "params": {
        "R": 0.00022985032410360873,
        "X": 0.0010626832954585552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45213_45215_1",
      "ports": {
        "bus1": 45213,
        "bus2": 45215
      },
      "params": {
        "R": 0.016574392095208168,
        "X": 0.07384752482175827,
        "G": 0.0,
        "B": 0.007413261104375124
      },
      "extension": {
        "length": 17222.17831237793,
        "rating": 118.08300018310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_45213_46622_1",
      "ports": {
        "bus1": 45213,
        "bus2": 46622
      },
      "params": {
        "R": 0.007170752622187138,
        "X": 0.03318328782916069,
        "G": 0.0,
        "B": 0.006077991332858801
      },
      "extension": {
        "length": 10277.95094769287,
        "rating": 112.85400390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_45216_45219_1",
      "ports": {
        "bus1": 45219,
        "bus2": 45216
      },
      "params": {
        "R": 0.010123899206519127,
        "X": 0.04098271578550339,
        "G": 0.0,
        "B": 0.006611573975533247
      },
      "extension": {
        "length": 11317.542515441895,
        "rating": 121.81990146636963
      }
    },
    {
      "class": "Branch",
      "id": "branch_45217_45218_1",
      "ports": {
        "bus1": 45217,
        "bus2": 45218
      },
      "params": {
        "R": 0.0002098625263897702,
        "X": 0.0010994416661560535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45217_45219_1",
      "ports": {
        "bus1": 45219,
        "bus2": 45217
      },
      "params": {
        "R": 0.004290164448320866,
        "X": 0.016739748418331146,
        "G": 0.0,
        "B": 0.0033692191354930405
      },
      "extension": {
        "length": 5316.966225769043,
        "rating": 118.7387228012085
      }
    },
    {
      "class": "Branch",
      "id": "branch_45217_46130_1",
      "ports": {
        "bus1": 46130,
        "bus2": 45217
      },
      "params": {
        "R": 0.015263285487890244,
        "X": 0.05899946391582489,
        "G": 0.0,
        "B": 0.0067716892808675775
      },
      "extension": {
        "length": 13953.216729858399,
        "rating": 131.36050701141357
      }
    },
    {
      "class": "Branch",
      "id": "branch_45219_45220_1",
      "ports": {
        "bus1": 45219,
        "bus2": 45220
      },
      "params": {
        "R": 0.00028389759245328605,
        "X": 0.0011865844717249274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45221_45223_1",
      "ports": {
        "bus1": 45223,
        "bus2": 45221
      },
      "params": {
        "R": 0.011456713080406189,
        "X": 0.05658853426575661,
        "G": 0.0,
        "B": 0.008112816140055656
      },
      "extension": {
        "length": 15217.806982543945,
        "rating": 116.68192148208618
      }
    },
    {
      "class": "Branch",
      "id": "branch_45221_45784_1",
      "ports": {
        "bus1": 45221,
        "bus2": 45784
      },
      "params": {
        "R": 0.018288394436240196,
        "X": 0.08011061698198318,
        "G": 0.0,
        "B": 0.006767253857105971
      },
      "extension": {
        "length": 16902.093245361328,
        "rating": 109.36011075973511
      }
    },
    {
      "class": "Branch",
      "id": "branch_45222_45767_1",
      "ports": {
        "bus1": 45222,
        "bus2": 45767
      },
      "params": {
        "R": 0.026564016938209534,
        "X": 0.10134687274694443,
        "G": 0.0,
        "B": 0.012249945662915707
      },
      "extension": {
        "length": 25626.779118896484,
        "rating": 132.97216892242432
      }
    },
    {
      "class": "Branch",
      "id": "branch_45222_45784_1",
      "ports": {
        "bus1": 45222,
        "bus2": 45784
      },
      "params": {
        "R": 0.00942989718168974,
        "X": 0.0385042168200016,
        "G": 0.0,
        "B": 0.004000411368906498
      },
      "extension": {
        "length": 9233.250831298828,
        "rating": 92.97285676002502
      }
    },
    {
      "class": "Branch",
      "id": "branch_45222_45788_1",
      "ports": {
        "bus1": 45222,
        "bus2": 45788
      },
      "params": {
        "R": 0.015449347905814648,
        "X": 0.07315783947706223,
        "G": 0.0,
        "B": 0.007265246007591486
      },
      "extension": {
        "length": 17575.247552124023,
        "rating": 130.46376705169678
      }
    },
    {
      "class": "Branch",
      "id": "branch_45223_46622_1",
      "ports": {
        "bus1": 46622,
        "bus2": 45223
      },
      "params": {
        "R": 0.004227570258080959,
        "X": 0.01782822608947754,
        "G": 0.0,
        "B": 0.0022121528163552284
      },
      "extension": {
        "length": 4217.842454589844,
        "rating": 151.1745810508728
      }
    },
    {
      "class": "Branch",
      "id": "branch_45224_45225_1",
      "ports": {
        "bus1": 45224,
        "bus2": 45225
      },
      "params": {
        "R": 0.0002824685943778604,
        "X": 0.0010603117989376187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45225_45231_1",
      "ports": {
        "bus1": 45225,
        "bus2": 45231
      },
      "params": {
        "R": 0.023373007774353027,
        "X": 0.12788023054599762,
        "G": 0.0,
        "B": 0.010796102695167065
      },
      "extension": {
        "length": 28605.662314453126,
        "rating": 128.48137617111206
      }
    },
    {
      "class": "Branch",
      "id": "branch_45225_45234_1",
      "ports": {
        "bus1": 45225,
        "bus2": 45234
      },
      "params": {
        "R": 0.016449682414531708,
        "X": 0.06771786510944366,
        "G": 0.0,
        "B": 0.010299579240381718
      },
      "extension": {
        "length": 18000.6775378418,
        "rating": 133.3657741546631
      }
    },
    {
      "class": "Branch",
      "id": "branch_45226_45230_1",
      "ports": {
        "bus1": 45226,
        "bus2": 45230
      },
      "params": {
        "R": 0.010488907806575298,
        "X": 0.04066160321235657,
        "G": 0.0,
        "B": 0.004148786887526512
      },
      "extension": {
        "length": 9046.814513488769,
        "rating": 116.4941668510437
      }
    },
    {
      "class": "Branch",
      "id": "branch_45226_45387_1",
      "ports": {
        "bus1": 45226,
        "bus2": 45387
      },
      "params": {
        "R": 0.007622844539582729,
        "X": 0.038503531366586685,
        "G": 0.0,
        "B": 0.00473052728921175
      },
      "extension": {
        "length": 9889.766479248046,
        "rating": 113.74392509460449
      }
    },
    {
      "class": "Branch",
      "id": "branch_45227_45248_1",
      "ports": {
        "bus1": 45248,
        "bus2": 45227
      },
      "params": {
        "R": 0.0168831255286932,
        "X": 0.08082868903875351,
        "G": 0.0,
        "B": 0.00882223155349493
      },
      "extension": {
        "length": 19260.341114501953,
        "rating": 123.74343872070312
      }
    },
    {
      "class": "Branch",
      "id": "branch_45228_45229_1",
      "ports": {
        "bus1": 45228,
        "bus2": 45229
      },
      "params": {
        "R": 0.00021723975078202784,
        "X": 0.00101637770421803,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45229_46336_1",
      "ports": {
        "bus1": 46336,
        "bus2": 45229
      },
      "params": {
        "R": 0.013073518872261047,
        "X": 0.05138308182358742,
        "G": 0.0,
        "B": 0.011071685701608658
      },
      "extension": {
        "length": 16172.348160278321,
        "rating": 136.12185716629028
      }
    },
    {
      "class": "Branch",
      "id": "branch_45230_45231_1",
      "ports": {
        "bus1": 45230,
        "bus2": 45231
      },
      "params": {
        "R": 0.008390069007873535,
        "X": 0.03757193684577942,
        "G": 0.0,
        "B": 0.008876817300915718
      },
      "extension": {
        "length": 12430.043516601563,
        "rating": 118.15801858901978
      }
    },
    {
      "class": "Branch",
      "id": "branch_45232_45237_1",
      "ports": {
        "bus1": 45232,
        "bus2": 45237
      },
      "params": {
        "R": 0.011207898147404194,
        "X": 0.04400539770722389,
        "G": 0.0,
        "B": 0.005077629815787077
      },
      "extension": {
        "length": 11534.299377868652,
        "rating": 126.63822174072266
      }
    },
    {
      "class": "Branch",
      "id": "branch_45232_45238_1",
      "ports": {
        "bus1": 45232,
        "bus2": 45238
      },
      "params": {
        "R": 0.011145818047225475,
        "X": 0.046452682465314865,
        "G": 0.0,
        "B": 0.006521773990243673
      },
      "extension": {
        "length": 11994.011201293946,
        "rating": 128.43046188354492
      }
    },
    {
      "class": "Branch",
      "id": "branch_45233_45244_1",
      "ports": {
        "bus1": 45233,
        "bus2": 45244
      },
      "params": {
        "R": 0.02445836551487446,
        "X": 0.1124715805053711,
        "G": 0.0,
        "B": 0.015095863491296768
      },
      "extension": {
        "length": 29043.120449707032,
        "rating": 129.79897260665894
      }
    },
    {
      "class": "Branch",
      "id": "branch_45234_45235_1",
      "ports": {
        "bus1": 45234,
        "bus2": 45235
      },
      "params": {
        "R": 0.00023289017553906888,
        "X": 0.0011524492874741554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45236_45247_1",
      "ports": {
        "bus1": 45236,
        "bus2": 45247
      },
      "params": {
        "R": 0.010047059506177902,
        "X": 0.0503118559718132,
        "G": 0.0,
        "B": 0.0060965390875935555
      },
      "extension": {
        "length": 11557.401804931642,
        "rating": 112.88390159606934
      }
    },
    {
      "class": "Branch",
      "id": "branch_45236_45248_1",
      "ports": {
        "bus1": 45248,
        "bus2": 45236
      },
      "params": {
        "R": 0.01933497190475464,
        "X": 0.07976461946964264,
        "G": 0.0,
        "B": 0.011274314485490322
      },
      "extension": {
        "length": 19644.506735229494,
        "rating": 121.74279689788818
      }
    },
    {
      "class": "Branch",
      "id": "branch_45237_45383_1",
      "ports": {
        "bus1": 45237,
        "bus2": 45383
      },
      "params": {
        "R": 0.018817396834492683,
        "X": 0.07054305821657181,
        "G": 0.0,
        "B": 0.01346577610820532
      },
      "extension": {
        "length": 20665.584130737305,
        "rating": 124.84195232391357
      }
    },
    {
      "class": "Branch",
      "id": "branch_45238_45460_1",
      "ports": {
        "bus1": 45238,
        "bus2": 45460
      },
      "params": {
        "R": 0.030163569375872612,
        "X": 0.14562606811523438,
        "G": 0.0,
        "B": 0.014648280106484888
      },
      "extension": {
        "length": 34166.09612109375,
        "rating": 118.83862018585205
      }
    },
    {
      "class": "Branch",
      "id": "branch_45239_45241_1",
      "ports": {
        "bus1": 45239,
        "bus2": 45241
      },
      "params": {
        "R": 0.003979344852268696,
        "X": 0.018982935696840286,
        "G": 0.0,
        "B": 0.0018285112455487253
      },
      "extension": {
        "length": 3951.947754272461,
        "rating": 134.72847938537598
      }
    },
    {
      "class": "Branch",
      "id": "branch_45240_45241_1",
      "ports": {
        "bus1": 45241,
        "bus2": 45240
      },
      "params": {
        "R": 0.001144392299465835,
        "X": 0.0572812519967556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45240_45242_1",
      "ports": {
        "bus1": 45240,
        "bus2": 45242
      },
      "params": {
        "R": 0.00020779494661837816,
        "X": 0.0010039586341008544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45240_45256_1",
      "ports": {
        "bus1": 45256,
        "bus2": 45240
      },
      "params": {
        "R": 0.0033341741655021906,
        "X": 0.03410431742668152,
        "G": 0.0,
        "B": 0.12010808289051056
      },
      "extension": {
        "length": 44106.995665283204,
        "rating": 470.69010734558105
      }
    },
    {
      "class": "Branch",
      "id": "branch_45240_46747_1",
      "ports": {
        "bus1": 46747,
        "bus2": 45240
      },
      "params": {
        "R": 0.002664685482159257,
        "X": 0.02346264012157917,
        "G": 0.0,
        "B": 0.1209297627210617
      },
      "extension": {
        "length": 37693.995200683596,
        "rating": 576.3096332550049
      }
    },
    {
      "class": "Branch",
      "id": "branch_45241_45243_1",
      "ports": {
        "bus1": 45241,
        "bus2": 45243
      },
      "params": {
        "R": 0.013347712345421314,
        "X": 0.05575083941221237,
        "G": 0.0,
        "B": 0.007213501725345849
      },
      "extension": {
        "length": 15377.260924072267,
        "rating": 141.97959899902344
      }
    },
    {
      "class": "Branch",
      "id": "branch_45243_45244_1",
      "ports": {
        "bus1": 45243,
        "bus2": 45244
      },
      "params": {
        "R": 0.007783152163028717,
        "X": 0.03801688551902771,
        "G": 0.0,
        "B": 0.0033030612394213676
      },
      "extension": {
        "length": 8090.990251281739,
        "rating": 140.90280532836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_45244_45245_1",
      "ports": {
        "bus1": 45244,
        "bus2": 45245
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45246_45247_1",
      "ports": {
        "bus1": 45246,
        "bus2": 45247
      },
      "params": {
        "R": 0.0002167500351788476,
        "X": 0.0010425838408991694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45247_45259_1",
      "ports": {
        "bus1": 45247,
        "bus2": 45259
      },
      "params": {
        "R": 0.021324092522263527,
        "X": 0.08542153239250183,
        "G": 0.0,
        "B": 0.009539421647787094
      },
      "extension": {
        "length": 19292.493431030274,
        "rating": 112.31715679168701
      }
    },
    {
      "class": "Branch",
      "id": "branch_45248_45249_1",
      "ports": {
        "bus1": 45248,
        "bus2": 45249
      },
      "params": {
        "R": 0.0002576507395133376,
        "X": 0.001141010201536119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45250_45251_1",
      "ports": {
        "bus1": 45250,
        "bus2": 45251
      },
      "params": {
        "R": 0.009024584665894508,
        "X": 0.030634243041276932,
        "G": 0.0,
        "B": 0.0043700202368199825
      },
      "extension": {
        "length": 8210.41533380127,
        "rating": 131.0225248336792
      }
    },
    {
      "class": "Branch",
      "id": "branch_45250_45253_1",
      "ports": {
        "bus1": 45250,
        "bus2": 45253
      },
      "params": {
        "R": 0.011712574400007725,
        "X": 0.04542190954089165,
        "G": 0.0,
        "B": 0.005784634035080671
      },
      "extension": {
        "length": 12317.259470581055,
        "rating": 132.47380256652832
      }
    },
    {
      "class": "Branch",
      "id": "branch_45251_45252_1",
      "ports": {
        "bus1": 45251,
        "bus2": 45252
      },
      "params": {
        "R": 0.00021434570953715593,
        "X": 0.0011634902330115438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45251_45395_1",
      "ports": {
        "bus1": 45251,
        "bus2": 45395
      },
      "params": {
        "R": 0.02917492389678955,
        "X": 0.08490298688411713,
        "G": 0.0,
        "B": 0.006636881269514561
      },
      "extension": {
        "length": 18212.21918371582,
        "rating": 129.936420917511
      }
    },
    {
      "class": "Branch",
      "id": "branch_45253_45254_1",
      "ports": {
        "bus1": 45253,
        "bus2": 45254
      },
      "params": {
        "R": 0.0002888310991693288,
        "X": 0.0010912870056927204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45253_45257_1",
      "ports": {
        "bus1": 45257,
        "bus2": 45253
      },
      "params": {
        "R": 0.010406794026494026,
        "X": 0.04698910936713219,
        "G": 0.0,
        "B": 0.005558056756854057
      },
      "extension": {
        "length": 11835.328491760254,
        "rating": 134.24524068832397
      }
    },
    {
      "class": "Branch",
      "id": "branch_45255_45261_1",
      "ports": {
        "bus1": 45261,
        "bus2": 45255
      },
      "params": {
        "R": 0.021877355873584747,
        "X": 0.07511775195598602,
        "G": 0.0,
        "B": 0.005909229628741741
      },
      "extension": {
        "length": 13830.234004028322,
        "rating": 110.12370586395264
      }
    },
    {
      "class": "Branch",
      "id": "branch_45256_45257_1",
      "ports": {
        "bus1": 45257,
        "bus2": 45256
      },
      "params": {
        "R": 0.0014774559531360865,
        "X": 0.0568782202899456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45256_45258_1",
      "ports": {
        "bus1": 45256,
        "bus2": 45258
      },
      "params": {
        "R": 0.0002391099842498079,
        "X": 0.0010667103342711926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45259_45261_1",
      "ports": {
        "bus1": 45261,
        "bus2": 45259
      },
      "params": {
        "R": 0.015252714976668358,
        "X": 0.0580531470477581,
        "G": 0.0,
        "B": 0.004762963857501745
      },
      "extension": {
        "length": 12218.100523132325,
        "rating": 102.22702026367188
      }
    },
    {
      "class": "Branch",
      "id": "branch_45260_45261_1",
      "ports": {
        "bus1": 45260,
        "bus2": 45261
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45262_45902_1",
      "ports": {
        "bus1": 45902,
        "bus2": 45262
      },
      "params": {
        "R": 0.022942502051591873,
        "X": 0.07483330368995667,
        "G": 0.0,
        "B": 0.006612839642912149
      },
      "extension": {
        "length": 15304.33844494629,
        "rating": 115.32498598098755
      }
    },
    {
      "class": "Branch",
      "id": "branch_45262_45963_1",
      "ports": {
        "bus1": 45963,
        "bus2": 45262
      },
      "params": {
        "R": 0.011769562028348446,
        "X": 0.051817674189805984,
        "G": 0.0,
        "B": 0.0062039922922849655
      },
      "extension": {
        "length": 12332.183768920899,
        "rating": 110.02118587493896
      }
    },
    {
      "class": "Branch",
      "id": "branch_45263_45286_1",
      "ports": {
        "bus1": 45286,
        "bus2": 45263
      },
      "params": {
        "R": 0.01655825786292553,
        "X": 0.07086007297039032,
        "G": 0.0,
        "B": 0.00748255243524909
      },
      "extension": {
        "length": 15616.817092529298,
        "rating": 99.74488615989685
      }
    },
    {
      "class": "Branch",
      "id": "branch_45263_45902_1",
      "ports": {
        "bus1": 45263,
        "bus2": 45902
      },
      "params": {
        "R": 0.014261712320148945,
        "X": 0.052831098437309265,
        "G": 0.0,
        "B": 0.005932910833507776
      },
      "extension": {
        "length": 13728.365384765626,
        "rating": 107.43736028671265
      }
    },
    {
      "class": "Branch",
      "id": "branch_45264_45265_1",
      "ports": {
        "bus1": 45264,
        "bus2": 45265
      },
      "params": {
        "R": 0.00025559280766174197,
        "X": 0.0010836874134838581,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45264_45286_1",
      "ports": {
        "bus1": 45264,
        "bus2": 45286
      },
      "params": {
        "R": 0.01567637361586094,
        "X": 0.07921144366264343,
        "G": 0.0,
        "B": 0.00938368495553732
      },
      "extension": {
        "length": 18912.752609985353,
        "rating": 117.53597259521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_45264_45291_1",
      "ports": {
        "bus1": 45264,
        "bus2": 45291
      },
      "params": {
        "R": 0.014836996793746948,
        "X": 0.055362094193696976,
        "G": 0.0,
        "B": 0.0069941594265401355
      },
      "extension": {
        "length": 13490.807512939453,
        "rating": 120.25294303894043
      }
    },
    {
      "class": "Branch",
      "id": "branch_45266_45269_1",
      "ports": {
        "bus1": 45266,
        "bus2": 45269
      },
      "params": {
        "R": 0.0014756292803213,
        "X": 0.05139314755797386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45266_45270_1",
      "ports": {
        "bus1": 45266,
        "bus2": 45270
      },
      "params": {
        "R": 0.00027031690115109086,
        "X": 0.0010280973510816693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45267_45269_1",
      "ports": {
        "bus1": 45267,
        "bus2": 45269
      },
      "params": {
        "R": 0.00012685253750532866,
        "X": 0.0044180117547512054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45267_45279_1",
      "ports": {
        "bus1": 45279,
        "bus2": 45267
      },
      "params": {
        "R": 0.007909595035016537,
        "X": 0.03229251876473427,
        "G": 0.0,
        "B": 0.001980704953894019
      },
      "extension": {
        "length": 6069.6518175659185,
        "rating": 133.87486934661865
      }
    },
    {
      "class": "Branch",
      "id": "branch_45267_46182_1",
      "ports": {
        "bus1": 45267,
        "bus2": 46182
      },
      "params": {
        "R": 0.013327153399586678,
        "X": 0.05767408385872841,
        "G": 0.0,
        "B": 0.006716650910675526
      },
      "extension": {
        "length": 13227.020079345704,
        "rating": 121.33399248123169
      }
    },
    {
      "class": "Branch",
      "id": "branch_45268_45269_1",
      "ports": {
        "bus1": 45268,
        "bus2": 45269
      },
      "params": {
        "R": 0.009164287708699703,
        "X": 0.3191733956336975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45270_45273_1",
      "ports": {
        "bus1": 45273,
        "bus2": 45270
      },
      "params": {
        "R": 0.001745014451444149,
        "X": 0.01659880205988884,
        "G": 0.0,
        "B": 0.0496995747089386
      },
      "extension": {
        "length": 20234.99878527832,
        "rating": 467.84939765930176
      }
    },
    {
      "class": "Branch",
      "id": "branch_45270_46652_1",
      "ports": {
        "bus1": 46652,
        "bus2": 45270
      },
      "params": {
        "R": 0.0027186046354472637,
        "X": 0.02274557203054428,
        "G": 0.0,
        "B": 0.09923728555440903
      },
      "extension": {
        "length": 31361.807570800782,
        "rating": 516.6448593139648
      }
    },
    {
      "class": "Branch",
      "id": "branch_45271_45272_1",
      "ports": {
        "bus1": 45271,
        "bus2": 45272
      },
      "params": {
        "R": 0.00021910015493631363,
        "X": 0.0011150072095915675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45271_45280_1",
      "ports": {
        "bus1": 45280,
        "bus2": 45271
      },
      "params": {
        "R": 0.01175342220813036,
        "X": 0.03858840465545654,
        "G": 0.0,
        "B": 0.00489907106384635
      },
      "extension": {
        "length": 9063.376432800293,
        "rating": 129.0013313293457
      }
    },
    {
      "class": "Branch",
      "id": "branch_45271_45281_1",
      "ports": {
        "bus1": 45281,
        "bus2": 45271
      },
      "params": {
        "R": 0.006784588564187288,
        "X": 0.028454268351197243,
        "G": 0.0,
        "B": 0.006433242931962013
      },
      "extension": {
        "length": 9121.305548034668,
        "rating": 139.61737155914307
      }
    },
    {
      "class": "Branch",
      "id": "branch_45273_45274_1",
      "ports": {
        "bus1": 45274,
        "bus2": 45273
      },
      "params": {
        "R": 0.0019807214848697186,
        "X": 0.08311931043863297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45273_45275_1",
      "ports": {
        "bus1": 45273,
        "bus2": 45275
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45273_45290_1",
      "ports": {
        "bus1": 45290,
        "bus2": 45273
      },
      "params": {
        "R": 0.0011390598956495523,
        "X": 0.010215467773377895,
        "G": 0.0,
        "B": 0.060930043458938606
      },
      "extension": {
        "length": 18616.642498168945,
        "rating": 452.99086570739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_45273_46248_1",
      "ports": {
        "bus1": 46248,
        "bus2": 45273
      },
      "params": {
        "R": 0.0018210668349638581,
        "X": 0.01618252508342266,
        "G": 0.0,
        "B": 0.06113201007246971
      },
      "extension": {
        "length": 22607.042882080077,
        "rating": 488.74239921569824
      }
    },
    {
      "class": "Branch",
      "id": "branch_45273_46606_1",
      "ports": {
        "bus1": 46606,
        "bus2": 45273
      },
      "params": {
        "R": 0.0020301660988479853,
        "X": 0.018037380650639534,
        "G": 0.0,
        "B": 0.08457764983177185
      },
      "extension": {
        "length": 28608.32670996094,
        "rating": 517.9430961608887
      }
    },
    {
      "class": "Branch",
      "id": "branch_45274_46246_1",
      "ports": {
        "bus1": 45274,
        "bus2": 46246
      },
      "params": {
        "R": 0.009375065565109253,
        "X": 0.03711549565196037,
        "G": 0.0,
        "B": 0.003278509248048067
      },
      "extension": {
        "length": 7669.8622820434575,
        "rating": 118.2973861694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_45274_46354_1",
      "ports": {
        "bus1": 45274,
        "bus2": 46354
      },
      "params": {
        "R": 0.004603487439453602,
        "X": 0.019524242728948593,
        "G": 0.0,
        "B": 0.0021403899881988764
      },
      "extension": {
        "length": 4571.425848999023,
        "rating": 139.10272121429443
      }
    },
    {
      "class": "Branch",
      "id": "branch_45276_45279_1",
      "ports": {
        "bus1": 45279,
        "bus2": 45276
      },
      "params": {
        "R": 0.013036754913628101,
        "X": 0.054182808846235275,
        "G": 0.0,
        "B": 0.003208614187315106
      },
      "extension": {
        "length": 10193.667952697755,
        "rating": 126.9248366355896
      }
    },
    {
      "class": "Branch",
      "id": "branch_45276_46246_1",
      "ports": {
        "bus1": 45276,
        "bus2": 46246
      },
      "params": {
        "R": 0.004767121281474829,
        "X": 0.0180506594479084,
        "G": 0.0,
        "B": 0.0024278315249830484
      },
      "extension": {
        "length": 4706.2686648559575,
        "rating": 99.94328618049622
      }
    },
    {
      "class": "Branch",
      "id": "branch_45277_45288_1",
      "ports": {
        "bus1": 45288,
        "bus2": 45277
      },
      "params": {
        "R": 0.010359602980315685,
        "X": 0.03804311528801918,
        "G": 0.0,
        "B": 0.002434529596939683
      },
      "extension": {
        "length": 6639.774134216309,
        "rating": 128.14561128616333
      }
    },
    {
      "class": "Branch",
      "id": "branch_45277_46354_1",
      "ports": {
        "bus1": 46354,
        "bus2": 45277
      },
      "params": {
        "R": 0.0029153390787541866,
        "X": 0.013688690029084682,
        "G": 0.0,
        "B": 0.0016903276555240154
      },
      "extension": {
        "length": 3291.1738313598635,
        "rating": 130.64963817596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_45278_45287_1",
      "ports": {
        "bus1": 45278,
        "bus2": 45287
      },
      "params": {
        "R": 0.01609877496957779,
        "X": 0.08066825568675995,
        "G": 0.0,
        "B": 0.008590824902057648
      },
      "extension": {
        "length": 18919.786552734375,
        "rating": 120.76159715652466
      }
    },
    {
      "class": "Branch",
      "id": "branch_45278_46184_1",
      "ports": {
        "bus1": 45278,
        "bus2": 46184
      },
      "params": {
        "R": 0.006852762307971716,
        "X": 0.03191735967993736,
        "G": 0.0,
        "B": 0.002251004334539175
      },
      "extension": {
        "length": 6143.177852874756,
        "rating": 123.77914190292358
      }
    },
    {
      "class": "Branch",
      "id": "branch_45280_46247_1",
      "ports": {
        "bus1": 45280,
        "bus2": 46247
      },
      "params": {
        "R": 0.00516498414799571,
        "X": 0.01918322592973709,
        "G": 0.0,
        "B": 0.002016774145886302
      },
      "extension": {
        "length": 4444.4887366333005,
        "rating": 126.41764879226685
      }
    },
    {
      "class": "Branch",
      "id": "branch_45281_45282_1",
      "ports": {
        "bus1": 45281,
        "bus2": 45282
      },
      "params": {
        "R": 0.0002755488676484674,
        "X": 0.001175773679278791,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45281_45289_1",
      "ports": {
        "bus1": 45281,
        "bus2": 45289
      },
      "params": {
        "R": 0.006102070212364197,
        "X": 0.03531060740351677,
        "G": 0.0,
        "B": 0.0043817856349051
      },
      "extension": {
        "length": 8780.137837646485,
        "rating": 114.56315517425537
      }
    },
    {
      "class": "Branch",
      "id": "branch_45281_45291_1",
      "ports": {
        "bus1": 45291,
        "bus2": 45281
      },
      "params": {
        "R": 0.010813065804541111,
        "X": 0.03839365765452385,
        "G": 0.0,
        "B": 0.004016411025077105
      },
      "extension": {
        "length": 8469.273021789551,
        "rating": 144.138765335083
      }
    },
    {
      "class": "Branch",
      "id": "branch_45283_45904_1",
      "ports": {
        "bus1": 45283,
        "bus2": 45904
      },
      "params": {
        "R": 0.016195649281144142,
        "X": 0.05978136509656906,
        "G": 0.0,
        "B": 0.013924913480877876
      },
      "extension": {
        "length": 22092.59660888672,
        "rating": 136.7448329925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_45284_45907_1",
      "ports": {
        "bus1": 45907,
        "bus2": 45284
      },
      "params": {
        "R": 0.011965488083660603,
        "X": 0.05229676142334938,
        "G": 0.0,
        "B": 0.006278242450207472
      },
      "extension": {
        "length": 12296.739327758789,
        "rating": 140.87982177734375
      }
    },
    {
      "class": "Branch",
      "id": "branch_45284_46663_1",
      "ports": {
        "bus1": 45284,
        "bus2": 46663
      },
      "params": {
        "R": 0.010081080719828606,
        "X": 0.040016308426856995,
        "G": 0.0,
        "B": 0.004016351420432329
      },
      "extension": {
        "length": 8671.566022888184,
        "rating": 147.58193492889404
      }
    },
    {
      "class": "Branch",
      "id": "branch_45285_45286_1",
      "ports": {
        "bus1": 45285,
        "bus2": 45286
      },
      "params": {
        "R": 0.0002782352967187762,
        "X": 0.001010298845358193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45288_46184_1",
      "ports": {
        "bus1": 46184,
        "bus2": 45288
      },
      "params": {
        "R": 0.007255836855620146,
        "X": 0.036227479577064514,
        "G": 0.0,
        "B": 0.004304557107388973
      },
      "extension": {
        "length": 8993.389239624024,
        "rating": 125.7729172706604
      }
    },
    {
      "class": "Branch",
      "id": "branch_45289_45293_1",
      "ports": {
        "bus1": 45289,
        "bus2": 45293
      },
      "params": {
        "R": 0.020214639604091644,
        "X": 0.09360934793949127,
        "G": 0.0,
        "B": 0.009636486880481243
      },
      "extension": {
        "length": 21014.682868652344,
        "rating": 113.52078914642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_45290_45291_1",
      "ports": {
        "bus1": 45291,
        "bus2": 45290
      },
      "params": {
        "R": 0.0012046610936522484,
        "X": 0.06006382405757904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45290_45292_1",
      "ports": {
        "bus1": 45290,
        "bus2": 45292
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45290_46652_1",
      "ports": {
        "bus1": 45290,
        "bus2": 46652
      },
      "params": {
        "R": 0.0030941518489271402,
        "X": 0.027430769056081772,
        "G": 0.0,
        "B": 0.05861502140760422
      },
      "extension": {
        "length": 28815.096693603515,
        "rating": 536.9380950927734
      }
    },
    {
      "class": "Branch",
      "id": "branch_45290_46664_1",
      "ports": {
        "bus1": 45290,
        "bus2": 46664
      },
      "params": {
        "R": 0.0025286120362579823,
        "X": 0.021140821278095245,
        "G": 0.0,
        "B": 0.12028167396783829
      },
      "extension": {
        "length": 34102.960998046874,
        "rating": 513.2114410400391
      }
    },
    {
      "class": "Branch",
      "id": "branch_45293_46354_1",
      "ports": {
        "bus1": 45293,
        "bus2": 46354
      },
      "params": {
        "R": 0.01603369601070881,
        "X": 0.061963148415088654,
        "G": 0.0,
        "B": 0.010198323056101799
      },
      "extension": {
        "length": 17354.52172265625,
        "rating": 125.76904296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_45294_46216_1",
      "ports": {
        "bus1": 45294,
        "bus2": 46216
      },
      "params": {
        "R": 0.06593812257051468,
        "X": 0.25652745366096497,
        "G": 0.0,
        "B": 0.025746187195181847
      },
      "extension": {
        "length": 62918.594868164066,
        "rating": 107.58616924285889
      }
    },
    {
      "class": "Branch",
      "id": "branch_45294_46225_1",
      "ports": {
        "bus1": 45294,
        "bus2": 46225
      },
      "params": {
        "R": 0.052937962114810944,
        "X": 0.2128748595714569,
        "G": 0.0,
        "B": 0.02406599000096321
      },
      "extension": {
        "length": 51854.50220800781,
        "rating": 126.51973962783813
      }
    },
    {
      "class": "Branch",
      "id": "branch_45295_45296_1",
      "ports": {
        "bus1": 45296,
        "bus2": 45295
      },
      "params": {
        "R": 0.009022608399391174,
        "X": 0.03456207364797592,
        "G": 0.0,
        "B": 0.006811368744820356
      },
      "extension": {
        "length": 10309.027376403808,
        "rating": 141.1640763282776
      }
    },
    {
      "class": "Branch",
      "id": "branch_45295_45906_1",
      "ports": {
        "bus1": 45295,
        "bus2": 45906
      },
      "params": {
        "R": 0.008111058734357357,
        "X": 0.03428748622536659,
        "G": 0.0,
        "B": 0.010944516398012638
      },
      "extension": {
        "length": 13826.346380859375,
        "rating": 148.34038019180298
      }
    },
    {
      "class": "Branch",
      "id": "branch_45296_45322_1",
      "ports": {
        "bus1": 45296,
        "bus2": 45322
      },
      "params": {
        "R": 0.013716942630708218,
        "X": 0.06433279812335968,
        "G": 0.0,
        "B": 0.011466885916888714
      },
      "extension": {
        "length": 19035.029332397462,
        "rating": 122.03514575958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_45296_46223_1",
      "ports": {
        "bus1": 45296,
        "bus2": 46223
      },
      "params": {
        "R": 0.014380068518221378,
        "X": 0.05560996010899544,
        "G": 0.0,
        "B": 0.006288931705057621
      },
      "extension": {
        "length": 13764.84887878418,
        "rating": 133.39054584503174
      }
    },
    {
      "class": "Branch",
      "id": "branch_45297_45299_1",
      "ports": {
        "bus1": 45297,
        "bus2": 45299
      },
      "params": {
        "R": 0.006877476349473,
        "X": 0.031145047396421432,
        "G": 0.0,
        "B": 0.0037297082599252462
      },
      "extension": {
        "length": 7635.277323303223,
        "rating": 104.6507477760315
      }
    },
    {
      "class": "Branch",
      "id": "branch_45298_45299_1",
      "ports": {
        "bus1": 45298,
        "bus2": 45299
      },
      "params": {
        "R": 0.00026399100897833705,
        "X": 0.0011709148529917002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45299_45312_1",
      "ports": {
        "bus1": 45299,
        "bus2": 45312
      },
      "params": {
        "R": 0.011729965917766094,
        "X": 0.04292352870106697,
        "G": 0.0,
        "B": 0.0039576580747962
      },
      "extension": {
        "length": 9781.935968078613,
        "rating": 135.381817817688
      }
    },
    {
      "class": "Branch",
      "id": "branch_45299_46225_1",
      "ports": {
        "bus1": 45299,
        "bus2": 46225
      },
      "params": {
        "R": 0.03015003725886345,
        "X": 0.1025584489107132,
        "G": 0.0,
        "B": 0.01343400962650776
      },
      "extension": {
        "length": 26054.12298779297,
        "rating": 133.6244821548462
      }
    },
    {
      "class": "Branch",
      "id": "branch_45300_45301_1",
      "ports": {
        "bus1": 45300,
        "bus2": 45301
      },
      "params": {
        "R": 0.00026067672297358513,
        "X": 0.0011308423709124327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45300_45317_1",
      "ports": {
        "bus1": 45317,
        "bus2": 45300
      },
      "params": {
        "R": 0.01560377236455679,
        "X": 0.06822263449430466,
        "G": 0.0,
        "B": 0.008841832168400288
      },
      "extension": {
        "length": 16652.23710095215,
        "rating": 130.71709871292114
      }
    },
    {
      "class": "Branch",
      "id": "branch_45300_45645_1",
      "ports": {
        "bus1": 45300,
        "bus2": 45645
      },
      "params": {
        "R": 0.010753072798252106,
        "X": 0.04507238790392876,
        "G": 0.0,
        "B": 0.003767074551433325
      },
      "extension": {
        "length": 9777.399128723146,
        "rating": 129.8510193824768
      }
    },
    {
      "class": "Branch",
      "id": "branch_45302_45305_1",
      "ports": {
        "bus1": 45305,
        "bus2": 45302
      },
      "params": {
        "R": 0.014179496094584465,
        "X": 0.05675642192363739,
        "G": 0.0,
        "B": 0.006998206954449415
      },
      "extension": {
        "length": 13468.968985473633,
        "rating": 128.81776094436646
      }
    },
    {
      "class": "Branch",
      "id": "branch_45303_45304_1",
      "ports": {
        "bus1": 45303,
        "bus2": 45304
      },
      "params": {
        "R": 0.00029306570650078356,
        "X": 0.0011901349062100053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45303_45305_1",
      "ports": {
        "bus1": 45305,
        "bus2": 45303
      },
      "params": {
        "R": 0.00803257804363966,
        "X": 0.03140224143862724,
        "G": 0.0,
        "B": 0.0022964479867368937
      },
      "extension": {
        "length": 6053.09718850708,
        "rating": 135.4664444923401
      }
    },
    {
      "class": "Branch",
      "id": "branch_45305_45308_1",
      "ports": {
        "bus1": 45305,
        "bus2": 45308
      },
      "params": {
        "R": 0.01325690746307373,
        "X": 0.06882233917713165,
        "G": 0.0,
        "B": 0.006345394533127546
      },
      "extension": {
        "length": 14206.783996582031,
        "rating": 143.4628963470459
      }
    },
    {
      "class": "Branch",
      "id": "branch_45306_45310_1",
      "ports": {
        "bus1": 45310,
        "bus2": 45306
      },
      "params": {
        "R": 0.012689738534390926,
        "X": 0.046752117574214935,
        "G": 0.0,
        "B": 0.005410271696746349
      },
      "extension": {
        "length": 11611.61058911133,
        "rating": 116.22666120529175
      }
    },
    {
      "class": "Branch",
      "id": "branch_45306_45320_1",
      "ports": {
        "bus1": 45320,
        "bus2": 45306
      },
      "params": {
        "R": 0.011657621711492538,
        "X": 0.04787831008434296,
        "G": 0.0,
        "B": 0.0050044069066643715
      },
      "extension": {
        "length": 11797.251118286133,
        "rating": 130.26082515716553
      }
    },
    {
      "class": "Branch",
      "id": "branch_45307_46387_1",
      "ports": {
        "bus1": 45307,
        "bus2": 46387
      },
      "params": {
        "R": 0.0036426519509404898,
        "X": 0.03320156782865524,
        "G": 0.0,
        "B": 0.1988554447889328
      },
      "extension": {
        "length": 58819.0908647461,
        "rating": 530.4409980773926
      }
    },
    {
      "class": "Branch",
      "id": "branch_45308_45312_1",
      "ports": {
        "bus1": 45312,
        "bus2": 45308
      },
      "params": {
        "R": 0.0202691201120615,
        "X": 0.07571045309305191,
        "G": 0.0,
        "B": 0.009024986997246742
      },
      "extension": {
        "length": 18319.28613684082,
        "rating": 136.4499568939209
      }
    },
    {
      "class": "Branch",
      "id": "branch_45309_45310_1",
      "ports": {
        "bus1": 45309,
        "bus2": 45310
      },
      "params": {
        "R": 0.00022951407299842685,
        "X": 0.0010276990942656994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45310_45322_1",
      "ports": {
        "bus1": 45322,
        "bus2": 45310
      },
      "params": {
        "R": 0.03352338448166847,
        "X": 0.09644625335931778,
        "G": 0.0,
        "B": 0.008983632549643517
      },
      "extension": {
        "length": 20832.084293334963,
        "rating": 119.65090036392212
      }
    },
    {
      "class": "Branch",
      "id": "branch_45311_45312_1",
      "ports": {
        "bus1": 45311,
        "bus2": 45312
      },
      "params": {
        "R": 0.00024330639280378819,
        "X": 0.0011711202096194029,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45313_45316_1",
      "ports": {
        "bus1": 45313,
        "bus2": 45316
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0010590441524982452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45313_45317_1",
      "ports": {
        "bus1": 45313,
        "bus2": 45317
      },
      "params": {
        "R": 0.0002670041867531836,
        "X": 0.0010966213885694742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45313_45318_1",
      "ports": {
        "bus1": 45313,
        "bus2": 45318
      },
      "params": {
        "R": 0.00021780843962915242,
        "X": 0.0011219893349334598,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45314_45316_1",
      "ports": {
        "bus1": 45314,
        "bus2": 45316
      },
      "params": {
        "R": 0.0013960873475298285,
        "X": 0.03719881549477577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45315_45316_1",
      "ports": {
        "bus1": 45315,
        "bus2": 45316
      },
      "params": {
        "R": 0.0013960873475298285,
        "X": 0.03719881549477577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45317_46223_1",
      "ports": {
        "bus1": 46223,
        "bus2": 45317
      },
      "params": {
        "R": 0.01929234340786934,
        "X": 0.08963314443826675,
        "G": 0.0,
        "B": 0.011248200200498104
      },
      "extension": {
        "length": 20691.8888972168,
        "rating": 132.6060652732849
      }
    },
    {
      "class": "Branch",
      "id": "branch_45319_45320_1",
      "ports": {
        "bus1": 45320,
        "bus2": 45319
      },
      "params": {
        "R": 0.00821615569293499,
        "X": 0.03484044969081879,
        "G": 0.0,
        "B": 0.004561090841889381
      },
      "extension": {
        "length": 9368.776628723144,
        "rating": 131.59277439117432
      }
    },
    {
      "class": "Branch",
      "id": "branch_45321_45322_1",
      "ports": {
        "bus1": 45321,
        "bus2": 45322
      },
      "params": {
        "R": 0.0002832495665643364,
        "X": 0.0010692852083593607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45323_45335_1",
      "ports": {
        "bus1": 45335,
        "bus2": 45323
      },
      "params": {
        "R": 0.007132853381335735,
        "X": 0.03388393670320511,
        "G": 0.0,
        "B": 0.004186741542071104
      },
      "extension": {
        "length": 8103.865604919434,
        "rating": 113.07666301727295
      }
    },
    {
      "class": "Branch",
      "id": "branch_45323_45336_1",
      "ports": {
        "bus1": 45336,
        "bus2": 45323
      },
      "params": {
        "R": 0.0025992565788328648,
        "X": 0.012759181670844555,
        "G": 0.0,
        "B": 0.001489386660978198
      },
      "extension": {
        "length": 3260.1173549194336,
        "rating": 135.68549156188965
      }
    },
    {
      "class": "Branch",
      "id": "branch_45323_45528_1",
      "ports": {
        "bus1": 45528,
        "bus2": 45323
      },
      "params": {
        "R": 0.005428158212453127,
        "X": 0.02273305132985115,
        "G": 0.0,
        "B": 0.002268482930958271
      },
      "extension": {
        "length": 5552.819713256836,
        "rating": 135.38672924041748
      }
    },
    {
      "class": "Branch",
      "id": "branch_45324_45336_1",
      "ports": {
        "bus1": 45324,
        "bus2": 45336
      },
      "params": {
        "R": 0.01077592559158802,
        "X": 0.04545484110713005,
        "G": 0.0,
        "B": 0.005647980608046055
      },
      "extension": {
        "length": 11133.571070434571,
        "rating": 122.60953187942505
      }
    },
    {
      "class": "Branch",
      "id": "branch_45324_45530_1",
      "ports": {
        "bus1": 45530,
        "bus2": 45324
      },
      "params": {
        "R": 0.019181353971362114,
        "X": 0.07481350004673004,
        "G": 0.0,
        "B": 0.009667744860053062
      },
      "extension": {
        "length": 19537.947797607423,
        "rating": 109.81966257095337
      }
    },
    {
      "class": "Branch",
      "id": "branch_45325_45326_1",
      "ports": {
        "bus1": 45325,
        "bus2": 45326
      },
      "params": {
        "R": 0.0002195456763729453,
        "X": 0.0010769161162897944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45325_45327_1",
      "ports": {
        "bus1": 45325,
        "bus2": 45327
      },
      "params": {
        "R": 0.012411393225193024,
        "X": 0.05437767505645752,
        "G": 0.0,
        "B": 0.011649374850094318
      },
      "extension": {
        "length": 17717.410549072265,
        "rating": 122.62037992477417
      }
    },
    {
      "class": "Branch",
      "id": "branch_45325_45526_1",
      "ports": {
        "bus1": 45526,
        "bus2": 45325
      },
      "params": {
        "R": 0.008706175722181797,
        "X": 0.04471413791179657,
        "G": 0.0,
        "B": 0.0036465812008827925
      },
      "extension": {
        "length": 8753.72256628418,
        "rating": 111.42171621322632
      }
    },
    {
      "class": "Branch",
      "id": "branch_45327_45340_1",
      "ports": {
        "bus1": 45340,
        "bus2": 45327
      },
      "params": {
        "R": 0.014929293654859066,
        "X": 0.06444216519594193,
        "G": 0.0,
        "B": 0.004161646123975515
      },
      "extension": {
        "length": 11789.392993286134,
        "rating": 124.64839220046997
      }
    },
    {
      "class": "Branch",
      "id": "branch_45328_45329_1",
      "ports": {
        "bus1": 45329,
        "bus2": 45328
      },
      "params": {
        "R": 0.0021034427918493748,
        "X": 0.0519116036593914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45328_45330_1",
      "ports": {
        "bus1": 45328,
        "bus2": 45330
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45329_56429_1",
      "ports": {
        "bus1": 45329,
        "bus2": 56429
      },
      "params": {
        "R": 0.02832339145243168,
        "X": 0.06074977666139603,
        "G": 0.0,
        "B": 0.0017871527234092353
      },
      "extension": {
        "length": 7968.372038085938,
        "rating": 61.9719922542572
      }
    },
    {
      "class": "Branch",
      "id": "branch_45330_45613_1",
      "ports": {
        "bus1": 45330,
        "bus2": 45613
      },
      "params": {
        "R": 0.03144308179616928,
        "X": 0.1581873595714569,
        "G": 0.0,
        "B": 0.013556540943682194
      },
      "extension": {
        "length": 32630.385208007814,
        "rating": 126.44703388214111
      }
    },
    {
      "class": "Branch",
      "id": "branch_45331_45337_1",
      "ports": {
        "bus1": 45337,
        "bus2": 45331
      },
      "params": {
        "R": 0.006521130446344614,
        "X": 0.034064605832099915,
        "G": 0.0,
        "B": 0.011401541531085968
      },
      "extension": {
        "length": 12660.32494885254,
        "rating": 112.31603622436523
      }
    },
    {
      "class": "Branch",
      "id": "branch_45332_45333_1",
      "ports": {
        "bus1": 45333,
        "bus2": 45332
      },
      "params": {
        "R": 0.0024630767293274403,
        "X": 0.010888751596212387,
        "G": 0.0,
        "B": 0.0012197861215099692
      },
      "extension": {
        "length": 2519.373580718994,
        "rating": 89.49368000030518
      }
    },
    {
      "class": "Branch",
      "id": "branch_45332_45522_1",
      "ports": {
        "bus1": 45332,
        "bus2": 45522
      },
      "params": {
        "R": 0.015307262539863586,
        "X": 0.07129370421171188,
        "G": 0.0,
        "B": 0.009426346980035305
      },
      "extension": {
        "length": 17582.672866333007,
        "rating": 123.75960350036621
      }
    },
    {
      "class": "Branch",
      "id": "branch_45333_56436_1",
      "ports": {
        "bus1": 56436,
        "bus2": 45333
      },
      "params": {
        "R": 0.0029871496371924877,
        "X": 0.009408148005604744,
        "G": 0.0,
        "B": 0.0007128362776711583
      },
      "extension": {
        "length": 1877.681126815796,
        "rating": 123.4323263168335
      }
    },
    {
      "class": "Branch",
      "id": "branch_45334_45335_1",
      "ports": {
        "bus1": 45334,
        "bus2": 45335
      },
      "params": {
        "R": 0.0002630126546137035,
        "X": 0.001108878175728023,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45335_56436_1",
      "ports": {
        "bus1": 45335,
        "bus2": 56436
      },
      "params": {
        "R": 0.0081624835729599,
        "X": 0.031154504045844078,
        "G": 0.0,
        "B": 0.004283507354557514
      },
      "extension": {
        "length": 8584.485105651856,
        "rating": 129.07851934432983
      }
    },
    {
      "class": "Branch",
      "id": "branch_45336_45522_1",
      "ports": {
        "bus1": 45522,
        "bus2": 45336
      },
      "params": {
        "R": 0.004657471086829901,
        "X": 0.023955533280968666,
        "G": 0.0,
        "B": 0.002952056471258402
      },
      "extension": {
        "length": 5872.381800567628,
        "rating": 147.15189933776855
      }
    },
    {
      "class": "Branch",
      "id": "branch_45337_56290_1",
      "ports": {
        "bus1": 45337,
        "bus2": 56290
      },
      "params": {
        "R": 0.0030444820877164602,
        "X": 0.01547214575111866,
        "G": 0.0,
        "B": 0.0018174821743741632
      },
      "extension": {
        "length": 4069.1186139221195,
        "rating": 121.39309644699097
      }
    },
    {
      "class": "Branch",
      "id": "branch_45338_45339_1",
      "ports": {
        "bus1": 45338,
        "bus2": 45339
      },
      "params": {
        "R": 0.011756318621337414,
        "X": 0.05451114475727081,
        "G": 0.0,
        "B": 0.005014600697904825
      },
      "extension": {
        "length": 12434.64711932373,
        "rating": 123.12681674957275
      }
    },
    {
      "class": "Branch",
      "id": "branch_45339_45340_1",
      "ports": {
        "bus1": 45339,
        "bus2": 45340
      },
      "params": {
        "R": 0.016473043709993362,
        "X": 0.05936601012945175,
        "G": 0.0,
        "B": 0.005849685985594988
      },
      "extension": {
        "length": 13276.494036254884,
        "rating": 136.00064516067505
      }
    },
    {
      "class": "Branch",
      "id": "branch_45339_45343_1",
      "ports": {
        "bus1": 45339,
        "bus2": 45343
      },
      "params": {
        "R": 0.003107394790276885,
        "X": 0.013284196145832539,
        "G": 0.0,
        "B": 0.0017032806063070893
      },
      "extension": {
        "length": 3153.234384750366,
        "rating": 148.79415035247803
      }
    },
    {
      "class": "Branch",
      "id": "branch_45340_45341_1",
      "ports": {
        "bus1": 45340,
        "bus2": 45341
      },
      "params": {
        "R": 0.0002331239520572126,
        "X": 0.0010182393016293645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45342_45345_1",
      "ports": {
        "bus1": 45342,
        "bus2": 45345
      },
      "params": {
        "R": 0.0025050081312656403,
        "X": 0.10408138483762741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45342_45346_1",
      "ports": {
        "bus1": 45342,
        "bus2": 45346
      },
      "params": {
        "R": 0.0002922333951573819,
        "X": 0.001171353505924344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45342_45347_1",
      "ports": {
        "bus1": 45342,
        "bus2": 45347
      },
      "params": {
        "R": 0.0002244598581455648,
        "X": 0.0011014535557478666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45343_45345_1",
      "ports": {
        "bus1": 45343,
        "bus2": 45345
      },
      "params": {
        "R": -0.0006810521008446813,
        "X": -0.02829725295305252,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45344_45345_1",
      "ports": {
        "bus1": 45344,
        "bus2": 45345
      },
      "params": {
        "R": 0.01005439180880785,
        "X": 0.4177531599998474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45346_45525_1",
      "ports": {
        "bus1": 45525,
        "bus2": 45346
      },
      "params": {
        "R": 0.0029694733675569296,
        "X": 0.027194352820515633,
        "G": 0.0,
        "B": 0.07363298535346985
      },
      "extension": {
        "length": 30944.046930908204,
        "rating": 462.49547004699707
      }
    },
    {
      "class": "Branch",
      "id": "branch_45348_45349_1",
      "ports": {
        "bus1": 45348,
        "bus2": 45349
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45349_45555_1",
      "ports": {
        "bus1": 45555,
        "bus2": 45349
      },
      "params": {
        "R": 0.0318945087492466,
        "X": 0.11084715276956558,
        "G": 0.0,
        "B": 0.007752629462629557
      },
      "extension": {
        "length": 22394.13680786133,
        "rating": 135.51400899887085
      }
    },
    {
      "class": "Branch",
      "id": "branch_45350_45351_1",
      "ports": {
        "bus1": 45350,
        "bus2": 45351
      },
      "params": {
        "R": 0.0002478881215211004,
        "X": 0.0010832061525434256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45351_45354_1",
      "ports": {
        "bus1": 45351,
        "bus2": 45354
      },
      "params": {
        "R": 0.023233478888869286,
        "X": 0.09851156175136566,
        "G": 0.0,
        "B": 0.00873649027198553
      },
      "extension": {
        "length": 19083.071330200197,
        "rating": 92.10663437843323
      }
    },
    {
      "class": "Branch",
      "id": "branch_45351_46343_1",
      "ports": {
        "bus1": 45351,
        "bus2": 46343
      },
      "params": {
        "R": 0.014258586801588535,
        "X": 0.049048930406570435,
        "G": 0.0,
        "B": 0.00928859319537878
      },
      "extension": {
        "length": 15748.561934692383,
        "rating": 116.96747541427612
      }
    },
    {
      "class": "Branch",
      "id": "branch_45352_45353_1",
      "ports": {
        "bus1": 45352,
        "bus2": 45353
      },
      "params": {
        "R": 0.010648997500538826,
        "X": 0.03796940669417381,
        "G": 0.0,
        "B": 0.0044073364697396755
      },
      "extension": {
        "length": 8809.936553649903,
        "rating": 114.14530277252197
      }
    },
    {
      "class": "Branch",
      "id": "branch_45352_45354_1",
      "ports": {
        "bus1": 45354,
        "bus2": 45352
      },
      "params": {
        "R": 0.006857826840132475,
        "X": 0.03254692628979683,
        "G": 0.0,
        "B": 0.0037308477330952883
      },
      "extension": {
        "length": 8400.063199768067,
        "rating": 106.89247846603394
      }
    },
    {
      "class": "Branch",
      "id": "branch_45353_45934_1",
      "ports": {
        "bus1": 45353,
        "bus2": 45934
      },
      "params": {
        "R": 0.010830131359398365,
        "X": 0.04600178822875023,
        "G": 0.0,
        "B": 0.006843258626759053
      },
      "extension": {
        "length": 12459.700264526367,
        "rating": 123.44979047775269
      }
    },
    {
      "class": "Branch",
      "id": "branch_45355_45356_1",
      "ports": {
        "bus1": 45355,
        "bus2": 45356
      },
      "params": {
        "R": 0.00020202914311084896,
        "X": 0.0010419755708426237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45355_45359_1",
      "ports": {
        "bus1": 45359,
        "bus2": 45355
      },
      "params": {
        "R": 0.033850885927677155,
        "X": 0.09181756526231766,
        "G": 0.0,
        "B": 0.00859023816883564
      },
      "extension": {
        "length": 18484.905329956055,
        "rating": 127.88509130477905
      }
    },
    {
      "class": "Branch",
      "id": "branch_45355_45975_1",
      "ports": {
        "bus1": 45975,
        "bus2": 45355
      },
      "params": {
        "R": 0.015231972560286522,
        "X": 0.06316566467285156,
        "G": 0.0,
        "B": 0.006648459937423468
      },
      "extension": {
        "length": 14369.568432495118,
        "rating": 125.686776638031
      }
    },
    {
      "class": "Branch",
      "id": "branch_45357_45358_1",
      "ports": {
        "bus1": 45358,
        "bus2": 45357
      },
      "params": {
        "R": 0.022429635748267174,
        "X": 0.08680330961942673,
        "G": 0.0,
        "B": 0.011455382220447063
      },
      "extension": {
        "length": 22297.59544482422,
        "rating": 122.26083278656006
      }
    },
    {
      "class": "Branch",
      "id": "branch_45358_45360_1",
      "ports": {
        "bus1": 45358,
        "bus2": 45360
      },
      "params": {
        "R": 0.003926904406398535,
        "X": 0.015239056199789047,
        "G": 0.0,
        "B": 0.0033782171085476875
      },
      "extension": {
        "length": 5111.38378591919,
        "rating": 127.83002853393555
      }
    },
    {
      "class": "Branch",
      "id": "branch_45359_45360_1",
      "ports": {
        "bus1": 45360,
        "bus2": 45359
      },
      "params": {
        "R": 0.014542046934366226,
        "X": 0.06088356301188469,
        "G": 0.0,
        "B": 0.0066363844089210025
      },
      "extension": {
        "length": 13826.22206286621,
        "rating": 129.77802753448486
      }
    },
    {
      "class": "Branch",
      "id": "branch_45360_45361_1",
      "ports": {
        "bus1": 45360,
        "bus2": 45361
      },
      "params": {
        "R": 0.0002795848704408854,
        "X": 0.0011148408520966768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45360_45694_1",
      "ports": {
        "bus1": 45360,
        "bus2": 45694
      },
      "params": {
        "R": 0.01079287938773632,
        "X": 0.05735257640480995,
        "G": 0.0,
        "B": 0.01148665975779295
      },
      "extension": {
        "length": 18374.9130670166,
        "rating": 142.1693205833435
      }
    },
    {
      "class": "Branch",
      "id": "branch_45362_45363_1",
      "ports": {
        "bus1": 45362,
        "bus2": 45363
      },
      "params": {
        "R": 0.0002701899502426386,
        "X": 0.0011370369466021657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45363_45367_1",
      "ports": {
        "bus1": 45367,
        "bus2": 45363
      },
      "params": {
        "R": 0.0020910005550831556,
        "X": 0.008595893159508705,
        "G": 0.0,
        "B": 0.000669047818519175
      },
      "extension": {
        "length": 1700.6547985839845,
        "rating": 128.79657745361328
      }
    },
    {
      "class": "Branch",
      "id": "branch_45363_46326_1",
      "ports": {
        "bus1": 45363,
        "bus2": 46326
      },
      "params": {
        "R": 0.002966849133372307,
        "X": 0.01359270978718996,
        "G": 0.0,
        "B": 0.0014007899444550276
      },
      "extension": {
        "length": 2891.5028024139406,
        "rating": 121.11141681671143
      }
    },
    {
      "class": "Branch",
      "id": "branch_45364_45367_1",
      "ports": {
        "bus1": 45367,
        "bus2": 45364
      },
      "params": {
        "R": 0.001462785410694778,
        "X": 0.006430920213460922,
        "G": 0.0,
        "B": 0.0004601644759532064
      },
      "extension": {
        "length": 1249.0628777847292,
        "rating": 139.00372982025146
      }
    },
    {
      "class": "Branch",
      "id": "branch_45364_45394_1",
      "ports": {
        "bus1": 45364,
        "bus2": 45394
      },
      "params": {
        "R": 0.0037428715731948614,
        "X": 0.01562558300793171,
        "G": 0.0,
        "B": 0.0016790877562016249
      },
      "extension": {
        "length": 3911.93884753418,
        "rating": 136.13486289978027
      }
    },
    {
      "class": "Branch",
      "id": "branch_45365_45376_1",
      "ports": {
        "bus1": 45376,
        "bus2": 45365
      },
      "params": {
        "R": 0.0071839443407952785,
        "X": 0.02932230941951275,
        "G": 0.0,
        "B": 0.005141549278050661
      },
      "extension": {
        "length": 8324.702706665039,
        "rating": 120.6486701965332
      }
    },
    {
      "class": "Branch",
      "id": "branch_45365_46377_1",
      "ports": {
        "bus1": 45365,
        "bus2": 46377
      },
      "params": {
        "R": 0.0061716740019619465,
        "X": 0.026974473148584366,
        "G": 0.0,
        "B": 0.003583117388188839
      },
      "extension": {
        "length": 6866.105784301758,
        "rating": 128.7943959236145
      }
    },
    {
      "class": "Branch",
      "id": "branch_45366_45369_1",
      "ports": {
        "bus1": 45366,
        "bus2": 45369
      },
      "params": {
        "R": 0.0011993241496384144,
        "X": 0.05071427673101425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45366_45373_1",
      "ports": {
        "bus1": 45366,
        "bus2": 45373
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45366_45374_1",
      "ports": {
        "bus1": 45366,
        "bus2": 45374
      },
      "params": {
        "R": 0.00024089784710668027,
        "X": 0.00100376654881984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45367_45369_1",
      "ports": {
        "bus1": 45367,
        "bus2": 45369
      },
      "params": {
        "R": -0.00026658177375793457,
        "X": -0.011272599920630455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45367_45372_1",
      "ports": {
        "bus1": 45367,
        "bus2": 45372
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0014876611530780792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45367_45390_1",
      "ports": {
        "bus1": 45367,
        "bus2": 45390
      },
      "params": {
        "R": 0.0019199842354282737,
        "X": 0.01089994702488184,
        "G": 0.0,
        "B": 0.0014079849934205413
      },
      "extension": {
        "length": 2889.2372604675293,
        "rating": 103.23653221130371
      }
    },
    {
      "class": "Branch",
      "id": "branch_45368_45369_1",
      "ports": {
        "bus1": 45368,
        "bus2": 45369
      },
      "params": {
        "R": 0.004297647159546614,
        "X": 0.18172907829284668,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45370_45372_1",
      "ports": {
        "bus1": 45370,
        "bus2": 45372
      },
      "params": {
        "R": 0.002026292961090803,
        "X": 0.05253097042441368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45371_45372_1",
      "ports": {
        "bus1": 45371,
        "bus2": 45372
      },
      "params": {
        "R": 0.002026292961090803,
        "X": 0.05253097042441368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45373_45389_1",
      "ports": {
        "bus1": 45373,
        "bus2": 45389
      },
      "params": {
        "R": 0.0015745386481285095,
        "X": 0.015040013939142227,
        "G": 0.0,
        "B": 0.08493660390377045
      },
      "extension": {
        "length": 23409.27763549805,
        "rating": 512.3881340026855
      }
    },
    {
      "class": "Branch",
      "id": "branch_45375_45389_1",
      "ports": {
        "bus1": 45375,
        "bus2": 45389
      },
      "params": {
        "R": 0.0017275384161621332,
        "X": 0.016429100185632706,
        "G": 0.0,
        "B": 0.049836136400699615
      },
      "extension": {
        "length": 20810.546584716798,
        "rating": 534.1376304626465
      }
    },
    {
      "class": "Branch",
      "id": "branch_45376_45382_1",
      "ports": {
        "bus1": 45376,
        "bus2": 45382
      },
      "params": {
        "R": 0.015352308750152588,
        "X": 0.058914173394441605,
        "G": 0.0,
        "B": 0.009775125421583652
      },
      "extension": {
        "length": 16905.28407385254,
        "rating": 129.90564107894897
      }
    },
    {
      "class": "Branch",
      "id": "branch_45376_45396_1",
      "ports": {
        "bus1": 45376,
        "bus2": 45396
      },
      "params": {
        "R": 0.006660494953393936,
        "X": 0.028560495004057884,
        "G": 0.0,
        "B": 0.002920090453699231
      },
      "extension": {
        "length": 6644.990118164063,
        "rating": 123.03584814071655
      }
    },
    {
      "class": "Branch",
      "id": "branch_45377_45378_1",
      "ports": {
        "bus1": 45377,
        "bus2": 45378
      },
      "params": {
        "R": 0.00022743295994587243,
        "X": 0.0010640741093084216,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45379_45380_1",
      "ports": {
        "bus1": 45379,
        "bus2": 45380
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45379_45382_1",
      "ports": {
        "bus1": 45379,
        "bus2": 45382
      },
      "params": {
        "R": 0.008999914862215519,
        "X": 0.03787851333618164,
        "G": 0.0,
        "B": 0.0025505293160676956
      },
      "extension": {
        "length": 7228.552591186523,
        "rating": 113.60698938369751
      }
    },
    {
      "class": "Branch",
      "id": "branch_45381_45382_1",
      "ports": {
        "bus1": 45381,
        "bus2": 45382
      },
      "params": {
        "R": 0.0002715743030421436,
        "X": 0.00103584339376539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45383_46377_1",
      "ports": {
        "bus1": 46377,
        "bus2": 45383
      },
      "params": {
        "R": 0.006793835666030645,
        "X": 0.01988445222377777,
        "G": 0.0,
        "B": 0.0024953861720860004
      },
      "extension": {
        "length": 4516.143095489502,
        "rating": 110.82899570465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_45384_45387_1",
      "ports": {
        "bus1": 45384,
        "bus2": 45387
      },
      "params": {
        "R": 0.01767350733280182,
        "X": 0.061844635754823685,
        "G": 0.0,
        "B": 0.011459912173449993
      },
      "extension": {
        "length": 18821.268380126952,
        "rating": 133.50930213928223
      }
    },
    {
      "class": "Branch",
      "id": "branch_45384_45390_1",
      "ports": {
        "bus1": 45390,
        "bus2": 45384
      },
      "params": {
        "R": 0.009662682190537453,
        "X": 0.03280791640281677,
        "G": 0.0,
        "B": 0.00451967166736722
      },
      "extension": {
        "length": 8289.43706854248,
        "rating": 125.39693117141724
      }
    },
    {
      "class": "Branch",
      "id": "branch_45385_45386_1",
      "ports": {
        "bus1": 45386,
        "bus2": 45385
      },
      "params": {
        "R": 0.00021337864745873958,
        "X": 0.017563221976161003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45385_45388_1",
      "ports": {
        "bus1": 45385,
        "bus2": 45388
      },
      "params": {
        "R": 0.00023533635248895735,
        "X": 0.0011199575383216143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45385_46327_1",
      "ports": {
        "bus1": 45385,
        "bus2": 46327
      },
      "params": {
        "R": 0.00033500956487841904,
        "X": 0.0055654109455645084,
        "G": 0.0,
        "B": 0.7406163215637207
      },
      "extension": {
        "length": 45181.02331713867,
        "rating": 2945.0681686401367
      }
    },
    {
      "class": "Branch",
      "id": "branch_45386_45387_1",
      "ports": {
        "bus1": 45387,
        "bus2": 45386
      },
      "params": {
        "R": 0.0015055339317768812,
        "X": 0.06755038350820541,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45386_45389_1",
      "ports": {
        "bus1": 45386,
        "bus2": 45389
      },
      "params": {
        "R": 0.00028189204749651253,
        "X": 0.0011423089308664203,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45389_46469_1",
      "ports": {
        "bus1": 45389,
        "bus2": 46469
      },
      "params": {
        "R": 0.003372868523001671,
        "X": 0.03196518123149872,
        "G": 0.0,
        "B": 0.39733487367630005
      },
      "extension": {
        "length": 87648.75885498048,
        "rating": 667.2025203704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_45389_46469_2",
      "ports": {
        "bus1": 45389,
        "bus2": 46469
      },
      "params": {
        "R": 0.003372868523001671,
        "X": 0.03196518123149872,
        "G": 0.0,
        "B": 0.39733487367630005
      },
      "extension": {
        "length": 87648.75885498048,
        "rating": 667.2025203704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_45390_45391_1",
      "ports": {
        "bus1": 45390,
        "bus2": 45391
      },
      "params": {
        "R": 0.00025953358272090554,
        "X": 0.001198778161779046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45392_45393_1",
      "ports": {
        "bus1": 45392,
        "bus2": 45393
      },
      "params": {
        "R": 0.00526210805401206,
        "X": 0.02319466881453991,
        "G": 0.0,
        "B": 0.0029357660096138716
      },
      "extension": {
        "length": 6382.87675680542,
        "rating": 130.7693600654602
      }
    },
    {
      "class": "Branch",
      "id": "branch_45392_45394_1",
      "ports": {
        "bus1": 45392,
        "bus2": 45394
      },
      "params": {
        "R": 0.004778995644301176,
        "X": 0.01819581538438797,
        "G": 0.0,
        "B": 0.002594617661088705
      },
      "extension": {
        "length": 5168.537832183838,
        "rating": 133.81940126419067
      }
    },
    {
      "class": "Branch",
      "id": "branch_45395_45396_1",
      "ports": {
        "bus1": 45396,
        "bus2": 45395
      },
      "params": {
        "R": 0.011375379748642445,
        "X": 0.046204645186662674,
        "G": 0.0,
        "B": 0.0032776317093521352
      },
      "extension": {
        "length": 9107.114111938477,
        "rating": 125.14140605926514
      }
    },
    {
      "class": "Branch",
      "id": "branch_45398_45399_1",
      "ports": {
        "bus1": 45399,
        "bus2": 45398
      },
      "params": {
        "R": 0.009667482227087021,
        "X": 0.02760235220193863,
        "G": 0.0,
        "B": 0.0027803892735391855
      },
      "extension": {
        "length": 6683.484954528809,
        "rating": 131.21612071990967
      }
    },
    {
      "class": "Branch",
      "id": "branch_45398_45401_1",
      "ports": {
        "bus1": 45398,
        "bus2": 45401
      },
      "params": {
        "R": 0.007108194287866354,
        "X": 0.035331785678863525,
        "G": 0.0,
        "B": 0.0036909114569425583
      },
      "extension": {
        "length": 8371.60512286377,
        "rating": 133.25055837631226
      }
    },
    {
      "class": "Branch",
      "id": "branch_45399_45400_1",
      "ports": {
        "bus1": 45399,
        "bus2": 45400
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45401_46220_1",
      "ports": {
        "bus1": 45401,
        "bus2": 46220
      },
      "params": {
        "R": 0.013415686786174774,
        "X": 0.05597015842795372,
        "G": 0.0,
        "B": 0.011449242942035198
      },
      "extension": {
        "length": 19031.88608239746,
        "rating": 135.22683382034302
      }
    },
    {
      "class": "Branch",
      "id": "branch_45402_45409_1",
      "ports": {
        "bus1": 45409,
        "bus2": 45402
      },
      "params": {
        "R": 0.016631480306386948,
        "X": 0.06552842259407043,
        "G": 0.0,
        "B": 0.008686103858053684
      },
      "extension": {
        "length": 16151.912430908204,
        "rating": 123.68898391723633
      }
    },
    {
      "class": "Branch",
      "id": "branch_45402_45425_1",
      "ports": {
        "bus1": 45425,
        "bus2": 45402
      },
      "params": {
        "R": 0.013697483576834202,
        "X": 0.05404427647590637,
        "G": 0.0,
        "B": 0.003995208069682121
      },
      "extension": {
        "length": 10220.570519897461,
        "rating": 125.92394351959229
      }
    },
    {
      "class": "Branch",
      "id": "branch_45403_45416_1",
      "ports": {
        "bus1": 45416,
        "bus2": 45403
      },
      "params": {
        "R": 0.0075484029948711395,
        "X": 0.03390395641326904,
        "G": 0.0,
        "B": 0.004790705628693104
      },
      "extension": {
        "length": 9316.486332092285,
        "rating": 150.61722993850708
      }
    },
    {
      "class": "Branch",
      "id": "branch_45403_45422_1",
      "ports": {
        "bus1": 45422,
        "bus2": 45403
      },
      "params": {
        "R": 0.012074407190084457,
        "X": 0.04672281816601753,
        "G": 0.0,
        "B": 0.004363358952105045
      },
      "extension": {
        "length": 11126.69597845459,
        "rating": 149.7301697731018
      }
    },
    {
      "class": "Branch",
      "id": "branch_45404_45405_1",
      "ports": {
        "bus1": 45404,
        "bus2": 45405
      },
      "params": {
        "R": 0.00024713738821446896,
        "X": 0.0011546238092705607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45404_45406_1",
      "ports": {
        "bus1": 45406,
        "bus2": 45404
      },
      "params": {
        "R": 0.007974863983690739,
        "X": 0.032600291073322296,
        "G": 0.0,
        "B": 0.001950997393578291
      },
      "extension": {
        "length": 5942.700124694825,
        "rating": 115.07996320724487
      }
    },
    {
      "class": "Branch",
      "id": "branch_45404_45426_1",
      "ports": {
        "bus1": 45426,
        "bus2": 45404
      },
      "params": {
        "R": 0.014604556374251842,
        "X": 0.0577177032828331,
        "G": 0.0,
        "B": 0.00705481879413128
      },
      "extension": {
        "length": 13870.379507080079,
        "rating": 113.68151903152466
      }
    },
    {
      "class": "Branch",
      "id": "branch_45406_45407_1",
      "ports": {
        "bus1": 45406,
        "bus2": 45407
      },
      "params": {
        "R": 0.0002591072116047144,
        "X": 0.0011658653384074569,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45406_45409_1",
      "ports": {
        "bus1": 45406,
        "bus2": 45409
      },
      "params": {
        "R": 0.008065765723586082,
        "X": 0.033228207379579544,
        "G": 0.0,
        "B": 0.004002826288342476
      },
      "extension": {
        "length": 8517.506100952149,
        "rating": 118.72764825820923
      }
    },
    {
      "class": "Branch",
      "id": "branch_45408_45409_1",
      "ports": {
        "bus1": 45408,
        "bus2": 45409
      },
      "params": {
        "R": 0.00022858376905787736,
        "X": 0.0011301992926746607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45410_45411_1",
      "ports": {
        "bus1": 45411,
        "bus2": 45410
      },
      "params": {
        "R": 0.0003352266794536263,
        "X": 0.01930505596101284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45410_45412_1",
      "ports": {
        "bus1": 45410,
        "bus2": 45412
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45411_45415_1",
      "ports": {
        "bus1": 45415,
        "bus2": 45411
      },
      "params": {
        "R": 0.0013444616924971342,
        "X": 0.013408467173576355,
        "G": 0.0,
        "B": 0.06595619767904282
      },
      "extension": {
        "length": 20409.891179809572,
        "rating": 480.7920455932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_45411_45876_1",
      "ports": {
        "bus1": 45411,
        "bus2": 45876
      },
      "params": {
        "R": 0.004496705252677202,
        "X": 0.03824058175086975,
        "G": 0.0,
        "B": 0.2816106379032135
      },
      "extension": {
        "length": 69595.20166113281,
        "rating": 469.0208911895752
      }
    },
    {
      "class": "Branch",
      "id": "branch_45412_46547_1",
      "ports": {
        "bus1": 45412,
        "bus2": 46547
      },
      "params": {
        "R": 0.0006211367435753345,
        "X": 0.010252119973301888,
        "G": 0.0,
        "B": 1.0752979516983032
      },
      "extension": {
        "length": 79048.75932421876,
        "rating": 2491.0083770751953
      }
    },
    {
      "class": "Branch",
      "id": "branch_45412_46568_1",
      "ports": {
        "bus1": 45412,
        "bus2": 46568
      },
      "params": {
        "R": 0.0002952422364614904,
        "X": 0.005505651235580444,
        "G": 0.0,
        "B": 0.5304917693138123
      },
      "extension": {
        "length": 41175.70323925781,
        "rating": 2457.219886779785
      }
    },
    {
      "class": "Branch",
      "id": "branch_45412_52924_1",
      "ports": {
        "bus1": 52924,
        "bus2": 45412
      },
      "params": {
        "R": 0.00041811869596131146,
        "X": 0.008168245665729046,
        "G": 0.0,
        "B": 0.8573728203773499
      },
      "extension": {
        "length": 60215.154301757815,
        "rating": 2793.9823150634766
      }
    },
    {
      "class": "Branch",
      "id": "branch_45413_45414_1",
      "ports": {
        "bus1": 45413,
        "bus2": 45414
      },
      "params": {
        "R": 0.00028839727747254074,
        "X": 0.001017740578390658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45414_45420_1",
      "ports": {
        "bus1": 45420,
        "bus2": 45414
      },
      "params": {
        "R": 0.01316297147423029,
        "X": 0.05724438652396202,
        "G": 0.0,
        "B": 0.006224242504686117
      },
      "extension": {
        "length": 13729.281654418946,
        "rating": 109.67437028884888
      }
    },
    {
      "class": "Branch",
      "id": "branch_45415_45418_1",
      "ports": {
        "bus1": 45415,
        "bus2": 45418
      },
      "params": {
        "R": 0.002751641906797886,
        "X": 0.12261109054088593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45415_45419_1",
      "ports": {
        "bus1": 45415,
        "bus2": 45419
      },
      "params": {
        "R": 0.0002966107567772269,
        "X": 0.0010876631131395698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45416_45418_1",
      "ports": {
        "bus1": 45416,
        "bus2": 45418
      },
      "params": {
        "R": -0.0011516407830640674,
        "X": -0.05131624639034271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45417_45418_1",
      "ports": {
        "bus1": 45417,
        "bus2": 45418
      },
      "params": {
        "R": 0.010404546745121479,
        "X": 0.46361875534057617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45420_45421_1",
      "ports": {
        "bus1": 45420,
        "bus2": 45421
      },
      "params": {
        "R": 0.0002841013774741441,
        "X": 0.0010166290448978543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45420_45424_1",
      "ports": {
        "bus1": 45424,
        "bus2": 45420
      },
      "params": {
        "R": 0.006817177403718233,
        "X": 0.030758801847696304,
        "G": 0.0,
        "B": 0.0046800002455711365
      },
      "extension": {
        "length": 8509.907355468751,
        "rating": 128.96463871002197
      }
    },
    {
      "class": "Branch",
      "id": "branch_45422_45423_1",
      "ports": {
        "bus1": 45423,
        "bus2": 45422
      },
      "params": {
        "R": 0.0062548937276005745,
        "X": 0.02941720187664032,
        "G": 0.0,
        "B": 0.003019007621333003
      },
      "extension": {
        "length": 6286.526475128174,
        "rating": 131.82799816131592
      }
    },
    {
      "class": "Branch",
      "id": "branch_45422_45424_1",
      "ports": {
        "bus1": 45424,
        "bus2": 45422
      },
      "params": {
        "R": 0.017442794516682625,
        "X": 0.07414877414703369,
        "G": 0.0,
        "B": 0.008906327188014984
      },
      "extension": {
        "length": 17932.232041259766,
        "rating": 132.08093643188477
      }
    },
    {
      "class": "Branch",
      "id": "branch_45423_45425_1",
      "ports": {
        "bus1": 45425,
        "bus2": 45423
      },
      "params": {
        "R": 0.00972981471568346,
        "X": 0.046569522470235825,
        "G": 0.0,
        "B": 0.008215658366680145
      },
      "extension": {
        "length": 12931.0358203125,
        "rating": 129.4980525970459
      }
    },
    {
      "class": "Branch",
      "id": "branch_45428_45430_1",
      "ports": {
        "bus1": 45430,
        "bus2": 45428
      },
      "params": {
        "R": 0.013523458503186703,
        "X": 0.06665600091218948,
        "G": 0.0,
        "B": 0.010291139595210552
      },
      "extension": {
        "length": 18514.28581567383,
        "rating": 128.46436500549316
      }
    },
    {
      "class": "Branch",
      "id": "branch_45428_45436_1",
      "ports": {
        "bus1": 45436,
        "bus2": 45428
      },
      "params": {
        "R": 0.01016782596707344,
        "X": 0.04824924096465111,
        "G": 0.0,
        "B": 0.00872225221246481
      },
      "extension": {
        "length": 14054.97791381836,
        "rating": 119.17887926101685
      }
    },
    {
      "class": "Branch",
      "id": "branch_45430_45434_1",
      "ports": {
        "bus1": 45430,
        "bus2": 45434
      },
      "params": {
        "R": 0.009340141899883747,
        "X": 0.044058267027139664,
        "G": 0.0,
        "B": 0.004105726256966591
      },
      "extension": {
        "length": 10021.881973205567,
        "rating": 137.4273657798767
      }
    },
    {
      "class": "Branch",
      "id": "branch_45431_45432_1",
      "ports": {
        "bus1": 45431,
        "bus2": 45432
      },
      "params": {
        "R": 0.00029140262631699443,
        "X": 0.0010997214121744037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45431_45437_1",
      "ports": {
        "bus1": 45437,
        "bus2": 45431
      },
      "params": {
        "R": 0.008162188343703747,
        "X": 0.02998017519712448,
        "G": 0.0,
        "B": 0.00524170184507966
      },
      "extension": {
        "length": 8769.872394470216,
        "rating": 106.39772415161133
      }
    },
    {
      "class": "Branch",
      "id": "branch_45431_45458_1",
      "ports": {
        "bus1": 45431,
        "bus2": 45458
      },
      "params": {
        "R": 0.019994061440229416,
        "X": 0.08251702040433884,
        "G": 0.0,
        "B": 0.008294993080198765
      },
      "extension": {
        "length": 18502.276083618166,
        "rating": 120.43033838272095
      }
    },
    {
      "class": "Branch",
      "id": "branch_45433_45434_1",
      "ports": {
        "bus1": 45434,
        "bus2": 45433
      },
      "params": {
        "R": 0.0013392586261034012,
        "X": 0.065864697098732,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45433_45435_1",
      "ports": {
        "bus1": 45433,
        "bus2": 45435
      },
      "params": {
        "R": 0.00021265882242005318,
        "X": 0.0011899032397195697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45434_45665_1",
      "ports": {
        "bus1": 45434,
        "bus2": 45665
      },
      "params": {
        "R": 0.030070262029767036,
        "X": 0.14046870172023773,
        "G": 0.0,
        "B": 0.015262432396411896
      },
      "extension": {
        "length": 31627.22188183594,
        "rating": 110.86266040802002
      }
    },
    {
      "class": "Branch",
      "id": "branch_45434_45941_1",
      "ports": {
        "bus1": 45434,
        "bus2": 45941
      },
      "params": {
        "R": 0.021485241129994392,
        "X": 0.11625876277685165,
        "G": 0.0,
        "B": 0.017446650192141533
      },
      "extension": {
        "length": 31898.27501147461,
        "rating": 97.19699621200562
      }
    },
    {
      "class": "Branch",
      "id": "branch_45435_46392_1",
      "ports": {
        "bus1": 45435,
        "bus2": 46392
      },
      "params": {
        "R": 0.0016925089294090867,
        "X": 0.016701359301805496,
        "G": 0.0,
        "B": 0.059684980660676956
      },
      "extension": {
        "length": 20953.107092285158,
        "rating": 541.665506362915
      }
    },
    {
      "class": "Branch",
      "id": "branch_45435_46562_1",
      "ports": {
        "bus1": 46562,
        "bus2": 45435
      },
      "params": {
        "R": 0.0022944631054997444,
        "X": 0.022017069160938263,
        "G": 0.0,
        "B": 0.14519883692264557
      },
      "extension": {
        "length": 43406.91960644531,
        "rating": 555.5524826049805
      }
    },
    {
      "class": "Branch",
      "id": "branch_45436_45666_1",
      "ports": {
        "bus1": 45666,
        "bus2": 45436
      },
      "params": {
        "R": 0.025630807504057884,
        "X": 0.09870634973049164,
        "G": 0.0,
        "B": 0.008616327308118343
      },
      "extension": {
        "length": 20117.875887817383,
        "rating": 144.41142082214355
      }
    },
    {
      "class": "Branch",
      "id": "branch_45437_45452_1",
      "ports": {
        "bus1": 45437,
        "bus2": 45452
      },
      "params": {
        "R": 0.020736539736390114,
        "X": 0.10445450246334076,
        "G": 0.0,
        "B": 0.011245484463870525
      },
      "extension": {
        "length": 23688.069176513673,
        "rating": 125.223708152771
      }
    },
    {
      "class": "Branch",
      "id": "branch_45437_45665_1",
      "ports": {
        "bus1": 45665,
        "bus2": 45437
      },
      "params": {
        "R": 0.014225843362510204,
        "X": 0.07056265324354172,
        "G": 0.0,
        "B": 0.01056302897632122
      },
      "extension": {
        "length": 18759.726369140626,
        "rating": 131.63436651229858
      }
    },
    {
      "class": "Branch",
      "id": "branch_45439_45441_1",
      "ports": {
        "bus1": 45439,
        "bus2": 45441
      },
      "params": {
        "R": 0.020533302798867226,
        "X": 0.09755060821771622,
        "G": 0.0,
        "B": 0.00886439811438322
      },
      "extension": {
        "length": 20008.976395385744,
        "rating": 134.40054655075073
      }
    },
    {
      "class": "Branch",
      "id": "branch_45439_45966_1",
      "ports": {
        "bus1": 45439,
        "bus2": 45966
      },
      "params": {
        "R": 0.0289467740803957,
        "X": 0.10267572849988937,
        "G": 0.0,
        "B": 0.016703598201274872
      },
      "extension": {
        "length": 28305.91475024414,
        "rating": 131.60070180892944
      }
    },
    {
      "class": "Branch",
      "id": "branch_45440_45441_1",
      "ports": {
        "bus1": 45440,
        "bus2": 45441
      },
      "params": {
        "R": 0.0002908664755523205,
        "X": 0.0010210915934294462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45441_45443_1",
      "ports": {
        "bus1": 45443,
        "bus2": 45441
      },
      "params": {
        "R": 0.005194306839257479,
        "X": 0.021018698811531067,
        "G": 0.0,
        "B": 0.003304256359115243
      },
      "extension": {
        "length": 5731.272436981201,
        "rating": 132.7519178390503
      }
    },
    {
      "class": "Branch",
      "id": "branch_45443_45444_1",
      "ports": {
        "bus1": 45443,
        "bus2": 45444
      },
      "params": {
        "R": 0.00022414716659113765,
        "X": 0.001138377352617681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45445_45446_1",
      "ports": {
        "bus1": 45445,
        "bus2": 45446
      },
      "params": {
        "R": 0.0002679548051673919,
        "X": 0.00110588688403368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45447_45448_1",
      "ports": {
        "bus1": 45448,
        "bus2": 45447
      },
      "params": {
        "R": 0.007504706270992756,
        "X": 0.03259392827749252,
        "G": 0.0,
        "B": 0.0029589133337140083
      },
      "extension": {
        "length": 6666.410415344239,
        "rating": 126.701819896698
      }
    },
    {
      "class": "Branch",
      "id": "branch_45447_45453_1",
      "ports": {
        "bus1": 45447,
        "bus2": 45453
      },
      "params": {
        "R": 0.007309917826205492,
        "X": 0.03319176286458969,
        "G": 0.0,
        "B": 0.003735618898645044
      },
      "extension": {
        "length": 7596.104109741211,
        "rating": 140.72394371032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_45447_45746_1",
      "ports": {
        "bus1": 45746,
        "bus2": 45447
      },
      "params": {
        "R": 0.01354324072599411,
        "X": 0.048131294548511505,
        "G": 0.0,
        "B": 0.005041820462793112
      },
      "extension": {
        "length": 11811.748744995117,
        "rating": 148.6227512359619
      }
    },
    {
      "class": "Branch",
      "id": "branch_45448_45466_1",
      "ports": {
        "bus1": 45448,
        "bus2": 45466
      },
      "params": {
        "R": 0.023185892030596733,
        "X": 0.08667802810668945,
        "G": 0.0,
        "B": 0.010065541602671146
      },
      "extension": {
        "length": 20856.5442421875,
        "rating": 125.60936212539673
      }
    },
    {
      "class": "Branch",
      "id": "branch_45449_45461_1",
      "ports": {
        "bus1": 45449,
        "bus2": 45461
      },
      "params": {
        "R": 0.020132841542363167,
        "X": 0.06685896217823029,
        "G": 0.0,
        "B": 0.00604085810482502
      },
      "extension": {
        "length": 14634.599046020508,
        "rating": 136.43293380737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_45450_45451_1",
      "ports": {
        "bus1": 45450,
        "bus2": 45451
      },
      "params": {
        "R": 0.00024345856218133122,
        "X": 0.0010880782501772046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45451_45452_1",
      "ports": {
        "bus1": 45451,
        "bus2": 45452
      },
      "params": {
        "R": 0.02355571836233139,
        "X": 0.09969709813594818,
        "G": 0.0,
        "B": 0.0060196747072041035
      },
      "extension": {
        "length": 16956.246777099608,
        "rating": 135.8199119567871
      }
    },
    {
      "class": "Branch",
      "id": "branch_45451_45464_1",
      "ports": {
        "bus1": 45451,
        "bus2": 45464
      },
      "params": {
        "R": 0.020789416506886482,
        "X": 0.07976465672254562,
        "G": 0.0,
        "B": 0.011624007485806942
      },
      "extension": {
        "length": 23256.833080078126,
        "rating": 108.44321250915527
      }
    },
    {
      "class": "Branch",
      "id": "branch_45452_45458_1",
      "ports": {
        "bus1": 45452,
        "bus2": 45458
      },
      "params": {
        "R": 0.021120265126228333,
        "X": 0.10062585771083832,
        "G": 0.0,
        "B": 0.012402384541928768
      },
      "extension": {
        "length": 23688.32088208008,
        "rating": 119.07439231872559
      }
    },
    {
      "class": "Branch",
      "id": "branch_45453_45454_1",
      "ports": {
        "bus1": 45453,
        "bus2": 45454
      },
      "params": {
        "R": 0.00029676975100301206,
        "X": 0.0011158218840137124,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45453_45456_1",
      "ports": {
        "bus1": 45456,
        "bus2": 45453
      },
      "params": {
        "R": 0.005002814345061779,
        "X": 0.01986774615943432,
        "G": 0.0,
        "B": 0.002772820647805929
      },
      "extension": {
        "length": 5036.105404083252,
        "rating": 122.72043228149414
      }
    },
    {
      "class": "Branch",
      "id": "branch_45453_45459_1",
      "ports": {
        "bus1": 45453,
        "bus2": 45459
      },
      "params": {
        "R": 0.021419499069452286,
        "X": 0.09251934289932251,
        "G": 0.0,
        "B": 0.007320698816329241
      },
      "extension": {
        "length": 18929.429638549806,
        "rating": 132.29175806045532
      }
    },
    {
      "class": "Branch",
      "id": "branch_45455_45456_1",
      "ports": {
        "bus1": 45456,
        "bus2": 45455
      },
      "params": {
        "R": 0.0016188845038414001,
        "X": 0.07792798429727554,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45455_45457_1",
      "ports": {
        "bus1": 45455,
        "bus2": 45457
      },
      "params": {
        "R": 0.00026556605007499456,
        "X": 0.0011271755211055279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45455_45469_1",
      "ports": {
        "bus1": 45455,
        "bus2": 45469
      },
      "params": {
        "R": 0.0029579573310911655,
        "X": 0.025302201509475708,
        "G": 0.0,
        "B": 0.061134517192840576
      },
      "extension": {
        "length": 29303.282709228515,
        "rating": 456.57105445861816
      }
    },
    {
      "class": "Branch",
      "id": "branch_45456_45460_1",
      "ports": {
        "bus1": 45460,
        "bus2": 45456
      },
      "params": {
        "R": 0.01593231037259102,
        "X": 0.07071691006422043,
        "G": 0.0,
        "B": 0.006814285181462765
      },
      "extension": {
        "length": 16304.490513061524,
        "rating": 141.98137521743774
      }
    },
    {
      "class": "Branch",
      "id": "branch_45458_45664_1",
      "ports": {
        "bus1": 45458,
        "bus2": 45664
      },
      "params": {
        "R": 0.010583476163446903,
        "X": 0.0460866242647171,
        "G": 0.0,
        "B": 0.00703160185366869
      },
      "extension": {
        "length": 12864.120509399414,
        "rating": 141.7922854423523
      }
    },
    {
      "class": "Branch",
      "id": "branch_45461_45729_1",
      "ports": {
        "bus1": 45461,
        "bus2": 45729
      },
      "params": {
        "R": 0.007670253049582243,
        "X": 0.04117980971932411,
        "G": 0.0,
        "B": 0.0032559498213231564
      },
      "extension": {
        "length": 8871.61055657959,
        "rating": 113.83031606674194
      }
    },
    {
      "class": "Branch",
      "id": "branch_45461_45732_1",
      "ports": {
        "bus1": 45461,
        "bus2": 45732
      },
      "params": {
        "R": 0.011480309069156647,
        "X": 0.048764944076538086,
        "G": 0.0,
        "B": 0.0040675061754882336
      },
      "extension": {
        "length": 10433.600912109376,
        "rating": 110.58032512664795
      }
    },
    {
      "class": "Branch",
      "id": "branch_45461_45738_1",
      "ports": {
        "bus1": 45738,
        "bus2": 45461
      },
      "params": {
        "R": 0.010335012339055538,
        "X": 0.03950700908899307,
        "G": 0.0,
        "B": 0.0054808505810797215
      },
      "extension": {
        "length": 10115.066750427246,
        "rating": 128.5900592803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_45462_45463_1",
      "ports": {
        "bus1": 45462,
        "bus2": 45463
      },
      "params": {
        "R": 0.00027689762646332383,
        "X": 0.0011552023934200406,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45462_45738_1",
      "ports": {
        "bus1": 45462,
        "bus2": 45738
      },
      "params": {
        "R": 0.010325425304472446,
        "X": 0.041456084698438644,
        "G": 0.0,
        "B": 0.007197806611657143
      },
      "extension": {
        "length": 11622.293495178223,
        "rating": 136.7605209350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_45462_45740_1",
      "ports": {
        "bus1": 45740,
        "bus2": 45462
      },
      "params": {
        "R": 0.01208849623799324,
        "X": 0.04949083551764488,
        "G": 0.0,
        "B": 0.003569431137293577
      },
      "extension": {
        "length": 9945.470148925782,
        "rating": 137.36867904663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_45464_45465_1",
      "ports": {
        "bus1": 45464,
        "bus2": 45465
      },
      "params": {
        "R": 0.0002556860272306949,
        "X": 0.0011910847388207912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45464_45467_1",
      "ports": {
        "bus1": 45464,
        "bus2": 45467
      },
      "params": {
        "R": 0.012936576269567013,
        "X": 0.0548933744430542,
        "G": 0.0,
        "B": 0.009103936143219471
      },
      "extension": {
        "length": 16237.067186645509,
        "rating": 104.67569828033447
      }
    },
    {
      "class": "Branch",
      "id": "branch_45466_45467_1",
      "ports": {
        "bus1": 45466,
        "bus2": 45467
      },
      "params": {
        "R": 0.009325274266302586,
        "X": 0.04197288304567337,
        "G": 0.0,
        "B": 0.007669033482670783
      },
      "extension": {
        "length": 11812.28592150879,
        "rating": 114.17182683944702
      }
    },
    {
      "class": "Branch",
      "id": "branch_45468_45469_1",
      "ports": {
        "bus1": 45468,
        "bus2": 45469
      },
      "params": {
        "R": 0.00023460433294530958,
        "X": 0.0010967230191454291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45469_46287_1",
      "ports": {
        "bus1": 45469,
        "bus2": 46287
      },
      "params": {
        "R": 0.0005036055808886886,
        "X": 0.004919085651636124,
        "G": 0.0,
        "B": 0.09610366076231003
      },
      "extension": {
        "length": 15934.940697875976,
        "rating": 464.1383171081543
      }
    },
    {
      "class": "Branch",
      "id": "branch_45470_45472_1",
      "ports": {
        "bus1": 45472,
        "bus2": 45470
      },
      "params": {
        "R": 0.008220016956329346,
        "X": 0.03350333124399185,
        "G": 0.0,
        "B": 0.004563095513731241
      },
      "extension": {
        "length": 8713.899369140625,
        "rating": 129.59288358688354
      }
    },
    {
      "class": "Branch",
      "id": "branch_45470_45995_1",
      "ports": {
        "bus1": 45470,
        "bus2": 45995
      },
      "params": {
        "R": 0.01124901045113802,
        "X": 0.0517234280705452,
        "G": 0.0,
        "B": 0.004963184241205454
      },
      "extension": {
        "length": 11203.272025268556,
        "rating": 132.95878171920776
      }
    },
    {
      "class": "Branch",
      "id": "branch_45471_45472_1",
      "ports": {
        "bus1": 45471,
        "bus2": 45472
      },
      "params": {
        "R": 0.00028512414428405464,
        "X": 0.0011879303492605686,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45472_45678_1",
      "ports": {
        "bus1": 45472,
        "bus2": 45678
      },
      "params": {
        "R": 0.06109015271067619,
        "X": 0.2182658612728119,
        "G": 0.0,
        "B": 0.025221301242709163
      },
      "extension": {
        "length": 53166.45301171875,
        "rating": 138.02326917648315
      }
    },
    {
      "class": "Branch",
      "id": "branch_45472_45757_1",
      "ports": {
        "bus1": 45757,
        "bus2": 45472
      },
      "params": {
        "R": 0.021520135924220085,
        "X": 0.08407017588615417,
        "G": 0.0,
        "B": 0.012084104120731354
      },
      "extension": {
        "length": 18621.446390991212,
        "rating": 138.30645084381104
      }
    },
    {
      "class": "Branch",
      "id": "branch_45472_45759_1",
      "ports": {
        "bus1": 45472,
        "bus2": 45759
      },
      "params": {
        "R": 0.02902081608772278,
        "X": 0.08926977962255478,
        "G": 0.0,
        "B": 0.008029275573790073
      },
      "extension": {
        "length": 19863.16827209473,
        "rating": 129.18212413787842
      }
    },
    {
      "class": "Branch",
      "id": "branch_45472_46161_1",
      "ports": {
        "bus1": 45472,
        "bus2": 46161
      },
      "params": {
        "R": 0.07333379238843918,
        "X": 0.23126395046710968,
        "G": 0.0,
        "B": 0.027679171413183216
      },
      "extension": {
        "length": 60449.338705078124,
        "rating": 140.56109189987183
      }
    },
    {
      "class": "Branch",
      "id": "branch_45473_45475_1",
      "ports": {
        "bus1": 45473,
        "bus2": 45475
      },
      "params": {
        "R": 0.03377378359436989,
        "X": 0.1581898182630539,
        "G": 0.0,
        "B": 0.017701594159007072
      },
      "extension": {
        "length": 38373.17355834961,
        "rating": 136.15498542785645
      }
    },
    {
      "class": "Branch",
      "id": "branch_45473_45483_1",
      "ports": {
        "bus1": 45473,
        "bus2": 45483
      },
      "params": {
        "R": 0.019413042813539505,
        "X": 0.08453947305679321,
        "G": 0.0,
        "B": 0.0074454694986343375
      },
      "extension": {
        "length": 18868.4386171875,
        "rating": 120.30166387557983
      }
    },
    {
      "class": "Branch",
      "id": "branch_45473_45991_1",
      "ports": {
        "bus1": 45991,
        "bus2": 45473
      },
      "params": {
        "R": 0.011479691602289677,
        "X": 0.03783346712589264,
        "G": 0.0,
        "B": 0.004677319433540106
      },
      "extension": {
        "length": 9999.760276977539,
        "rating": 143.26233863830566
      }
    },
    {
      "class": "Branch",
      "id": "branch_45474_45475_1",
      "ports": {
        "bus1": 45475,
        "bus2": 45474
      },
      "params": {
        "R": 0.02103470079600811,
        "X": 0.07436399906873703,
        "G": 0.0,
        "B": 0.009163115173578262
      },
      "extension": {
        "length": 18106.458336914064,
        "rating": 119.1679835319519
      }
    },
    {
      "class": "Branch",
      "id": "branch_45475_45509_1",
      "ports": {
        "bus1": 45475,
        "bus2": 45509
      },
      "params": {
        "R": 0.02615823969244957,
        "X": 0.14822493493556976,
        "G": 0.0,
        "B": 0.030218550935387615
      },
      "extension": {
        "length": 46552.591505126955,
        "rating": 117.4403429031372
      }
    },
    {
      "class": "Branch",
      "id": "branch_45476_45477_1",
      "ports": {
        "bus1": 45477,
        "bus2": 45476
      },
      "params": {
        "R": 0.0020963626448065042,
        "X": 0.09239578992128372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45476_45478_1",
      "ports": {
        "bus1": 45476,
        "bus2": 45478
      },
      "params": {
        "R": 0.0002187927020713687,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45476_45987_1",
      "ports": {
        "bus1": 45987,
        "bus2": 45476
      },
      "params": {
        "R": 0.0025897992309182882,
        "X": 0.022819481790065765,
        "G": 0.0,
        "B": 0.06408195942640305
      },
      "extension": {
        "length": 28412.291047851562,
        "rating": 453.354549407959
      }
    },
    {
      "class": "Branch",
      "id": "branch_45476_46499_1",
      "ports": {
        "bus1": 45476,
        "bus2": 46499
      },
      "params": {
        "R": 0.002799035981297493,
        "X": 0.02491440623998642,
        "G": 0.0,
        "B": 0.18124593794345856
      },
      "extension": {
        "length": 42919.728134765624,
        "rating": 481.4181327819824
      }
    },
    {
      "class": "Branch",
      "id": "branch_45476_46736_1",
      "ports": {
        "bus1": 46736,
        "bus2": 45476
      },
      "params": {
        "R": 0.003397299675270915,
        "X": 0.030579810962080956,
        "G": 0.0,
        "B": 0.0621696300804615
      },
      "extension": {
        "length": 29323.713834228518,
        "rating": 437.9465579986572
      }
    },
    {
      "class": "Branch",
      "id": "branch_45477_45479_1",
      "ports": {
        "bus1": 45477,
        "bus2": 45479
      },
      "params": {
        "R": 0.0031227613799273968,
        "X": 0.017598550766706467,
        "G": 0.0,
        "B": 0.002594927093014121
      },
      "extension": {
        "length": 4835.12081149292,
        "rating": 142.30493307113647
      }
    },
    {
      "class": "Branch",
      "id": "branch_45477_45482_1",
      "ports": {
        "bus1": 45482,
        "bus2": 45477
      },
      "params": {
        "R": 0.009199189953505993,
        "X": 0.04497409984469414,
        "G": 0.0,
        "B": 0.005135450512170792
      },
      "extension": {
        "length": 10664.70422442627,
        "rating": 138.61286640167236
      }
    },
    {
      "class": "Branch",
      "id": "branch_45477_45511_1",
      "ports": {
        "bus1": 45477,
        "bus2": 45511
      },
      "params": {
        "R": 0.03739345818758011,
        "X": 0.17145304381847382,
        "G": 0.0,
        "B": 0.017180880531668663
      },
      "extension": {
        "length": 34455.305816894535,
        "rating": 118.77915859222412
      }
    },
    {
      "class": "Branch",
      "id": "branch_45479_45480_1",
      "ports": {
        "bus1": 45479,
        "bus2": 45480
      },
      "params": {
        "R": 0.007828107103705406,
        "X": 0.03403633460402489,
        "G": 0.0,
        "B": 0.004023797810077667
      },
      "extension": {
        "length": 8829.000180725097,
        "rating": 111.75872087478638
      }
    },
    {
      "class": "Branch",
      "id": "branch_45479_46133_1",
      "ports": {
        "bus1": 45479,
        "bus2": 46133
      },
      "params": {
        "R": 0.029184285551309586,
        "X": 0.12088803946971893,
        "G": 0.0,
        "B": 0.01792794093489647
      },
      "extension": {
        "length": 32873.61259423828,
        "rating": 125.26177167892456
      }
    },
    {
      "class": "Branch",
      "id": "branch_45481_45482_1",
      "ports": {
        "bus1": 45481,
        "bus2": 45482
      },
      "params": {
        "R": 0.00029749024542979896,
        "X": 0.001038242713548243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45482_45483_1",
      "ports": {
        "bus1": 45482,
        "bus2": 45483
      },
      "params": {
        "R": 0.031705792993307114,
        "X": 0.12753824889659882,
        "G": 0.0,
        "B": 0.009249002672731876
      },
      "extension": {
        "length": 24714.137709228515,
        "rating": 111.93283796310425
      }
    },
    {
      "class": "Branch",
      "id": "branch_45484_45511_1",
      "ports": {
        "bus1": 45484,
        "bus2": 45511
      },
      "params": {
        "R": 0.022206425666809082,
        "X": 0.059777118265628815,
        "G": 0.0,
        "B": 0.00704425061121583
      },
      "extension": {
        "length": 15291.051767578125,
        "rating": 103.04805040359497
      }
    },
    {
      "class": "Branch",
      "id": "branch_45484_45519_1",
      "ports": {
        "bus1": 45484,
        "bus2": 45519
      },
      "params": {
        "R": 0.015063701197504997,
        "X": 0.05664767697453499,
        "G": 0.0,
        "B": 0.0057769278064370155
      },
      "extension": {
        "length": 12578.186055541993,
        "rating": 104.9819827079773
      }
    },
    {
      "class": "Branch",
      "id": "branch_45485_46147_1",
      "ports": {
        "bus1": 46147,
        "bus2": 45485
      },
      "params": {
        "R": 0.018076283857226372,
        "X": 0.06393018364906311,
        "G": 0.0,
        "B": 0.0077103287912905225
      },
      "extension": {
        "length": 16075.17139416504,
        "rating": 126.77325010299683
      }
    },
    {
      "class": "Branch",
      "id": "branch_45485_46167_1",
      "ports": {
        "bus1": 46167,
        "bus2": 45485
      },
      "params": {
        "R": 0.029901672154664993,
        "X": 0.07654368877410889,
        "G": 0.0,
        "B": 0.006024782545864582
      },
      "extension": {
        "length": 16064.532229614259,
        "rating": 125.38027763366699
      }
    },
    {
      "class": "Branch",
      "id": "branch_45486_45487_1",
      "ports": {
        "bus1": 45486,
        "bus2": 45487
      },
      "params": {
        "R": 0.0002234263956779614,
        "X": 0.0010962676024064422,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45486_45488_1",
      "ports": {
        "bus1": 45488,
        "bus2": 45486
      },
      "params": {
        "R": 0.010875064879655838,
        "X": 0.05186859145760536,
        "G": 0.0,
        "B": 0.003301343647763133
      },
      "extension": {
        "length": 9869.567874938964,
        "rating": 141.7560338973999
      }
    },
    {
      "class": "Branch",
      "id": "branch_45486_45490_1",
      "ports": {
        "bus1": 45490,
        "bus2": 45486
      },
      "params": {
        "R": 0.01547608245164156,
        "X": 0.0622033067047596,
        "G": 0.0,
        "B": 0.00505322590470314
      },
      "extension": {
        "length": 12734.598810607911,
        "rating": 117.41743087768555
      }
    },
    {
      "class": "Branch",
      "id": "branch_45486_46692_1",
      "ports": {
        "bus1": 45486,
        "bus2": 46692
      },
      "params": {
        "R": 0.013684338890016079,
        "X": 0.06613552570343018,
        "G": 0.0,
        "B": 0.009451935067772865
      },
      "extension": {
        "length": 18916.187470092773,
        "rating": 146.5056300163269
      }
    },
    {
      "class": "Branch",
      "id": "branch_45488_45918_1",
      "ports": {
        "bus1": 45918,
        "bus2": 45488
      },
      "params": {
        "R": 0.011208764277398586,
        "X": 0.04006724804639816,
        "G": 0.0,
        "B": 0.0031287472229450945
      },
      "extension": {
        "length": 8599.815355957031,
        "rating": 140.48348665237427
      }
    },
    {
      "class": "Branch",
      "id": "branch_45489_46551_1",
      "ports": {
        "bus1": 46551,
        "bus2": 45489
      },
      "params": {
        "R": 0.005335110239684582,
        "X": 0.029895342886447906,
        "G": 0.0,
        "B": 0.003698309417814016
      },
      "extension": {
        "length": 7614.506242309571,
        "rating": 132.47158527374268
      }
    },
    {
      "class": "Branch",
      "id": "branch_45489_46692_1",
      "ports": {
        "bus1": 46692,
        "bus2": 45489
      },
      "params": {
        "R": 0.006845558062195778,
        "X": 0.029013613238930702,
        "G": 0.0,
        "B": 0.0020625691395252943
      },
      "extension": {
        "length": 5482.299180541992,
        "rating": 134.19474363327026
      }
    },
    {
      "class": "Branch",
      "id": "branch_45490_45513_1",
      "ports": {
        "bus1": 45513,
        "bus2": 45490
      },
      "params": {
        "R": 0.0096660191193223,
        "X": 0.04844677820801735,
        "G": 0.0,
        "B": 0.005434001795947552
      },
      "extension": {
        "length": 11059.595725341796,
        "rating": 111.92123889923096
      }
    },
    {
      "class": "Branch",
      "id": "branch_45491_45499_1",
      "ports": {
        "bus1": 45499,
        "bus2": 45491
      },
      "params": {
        "R": 0.005646979436278343,
        "X": 0.028145236894488335,
        "G": 0.0,
        "B": 0.0031477885786443944
      },
      "extension": {
        "length": 7007.505223205567,
        "rating": 110.15223264694214
      }
    },
    {
      "class": "Branch",
      "id": "branch_45491_45510_1",
      "ports": {
        "bus1": 45491,
        "bus2": 45510
      },
      "params": {
        "R": 0.010512260720133781,
        "X": 0.04708068072795868,
        "G": 0.0,
        "B": 0.0040044342167675495
      },
      "extension": {
        "length": 10177.168959777833,
        "rating": 131.52437210083008
      }
    },
    {
      "class": "Branch",
      "id": "branch_45492_45502_1",
      "ports": {
        "bus1": 45492,
        "bus2": 45502
      },
      "params": {
        "R": 0.00476079760119319,
        "X": 0.01848866418004036,
        "G": 0.0,
        "B": 0.0013639533426612616
      },
      "extension": {
        "length": 3877.50966998291,
        "rating": 116.88066720962524
      }
    },
    {
      "class": "Branch",
      "id": "branch_45492_46692_1",
      "ports": {
        "bus1": 45492,
        "bus2": 46692
      },
      "params": {
        "R": 0.006031288765370846,
        "X": 0.025710955262184143,
        "G": 0.0,
        "B": 0.002712499350309372
      },
      "extension": {
        "length": 5916.296747955323,
        "rating": 134.4265580177307
      }
    },
    {
      "class": "Branch",
      "id": "branch_45493_45494_1",
      "ports": {
        "bus1": 45493,
        "bus2": 45494
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45493_45502_1",
      "ports": {
        "bus1": 45493,
        "bus2": 45502
      },
      "params": {
        "R": 0.006257237400859594,
        "X": 0.03201980143785477,
        "G": 0.0,
        "B": 0.004968330729752779
      },
      "extension": {
        "length": 8671.62204272461,
        "rating": 114.88672494888306
      }
    },
    {
      "class": "Branch",
      "id": "branch_45493_46692_1",
      "ports": {
        "bus1": 46692,
        "bus2": 45493
      },
      "params": {
        "R": 0.006111476570367813,
        "X": 0.024751178920269012,
        "G": 0.0,
        "B": 0.003550486406311393
      },
      "extension": {
        "length": 6337.389033325196,
        "rating": 133.28564167022705
      }
    },
    {
      "class": "Branch",
      "id": "branch_45495_45496_1",
      "ports": {
        "bus1": 45496,
        "bus2": 45495
      },
      "params": {
        "R": 0.0021848969627171755,
        "X": 0.09024032950401306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45495_45497_1",
      "ports": {
        "bus1": 45495,
        "bus2": 45497
      },
      "params": {
        "R": 0.0002734851441346109,
        "X": 0.0010755332186818123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45496_45509_1",
      "ports": {
        "bus1": 45496,
        "bus2": 45509
      },
      "params": {
        "R": 0.006828634534031153,
        "X": 0.021537665277719498,
        "G": 0.0,
        "B": 0.005912490654736757
      },
      "extension": {
        "length": 7675.16191204834,
        "rating": 134.5832109451294
      }
    },
    {
      "class": "Branch",
      "id": "branch_45497_45505_1",
      "ports": {
        "bus1": 45497,
        "bus2": 45505
      },
      "params": {
        "R": 0.002443115459755063,
        "X": 0.020871004089713097,
        "G": 0.0,
        "B": 0.052811045199632645
      },
      "extension": {
        "length": 24461.468294677736,
        "rating": 482.89828300476074
      }
    },
    {
      "class": "Branch",
      "id": "branch_45497_46276_1",
      "ports": {
        "bus1": 46276,
        "bus2": 45497
      },
      "params": {
        "R": 0.0009409756166860461,
        "X": 0.010028164833784103,
        "G": 0.0,
        "B": 0.0389678031206131
      },
      "extension": {
        "length": 14244.957294433594,
        "rating": 556.943941116333
      }
    },
    {
      "class": "Branch",
      "id": "branch_45498_45502_1",
      "ports": {
        "bus1": 45498,
        "bus2": 45502
      },
      "params": {
        "R": 0.011810929514467716,
        "X": 0.042185358703136444,
        "G": 0.0,
        "B": 0.00439862348139286
      },
      "extension": {
        "length": 10112.501348876953,
        "rating": 101.92410945892334
      }
    },
    {
      "class": "Branch",
      "id": "branch_45498_45504_1",
      "ports": {
        "bus1": 45504,
        "bus2": 45498
      },
      "params": {
        "R": 0.0053601618856191635,
        "X": 0.020215293392539024,
        "G": 0.0,
        "B": 0.003709319746121764
      },
      "extension": {
        "length": 5893.649002441406,
        "rating": 120.55480480194092
      }
    },
    {
      "class": "Branch",
      "id": "branch_45499_45500_1",
      "ports": {
        "bus1": 45499,
        "bus2": 45500
      },
      "params": {
        "R": 0.015039845369756222,
        "X": 0.058128949254751205,
        "G": 0.0,
        "B": 0.005315245594829321
      },
      "extension": {
        "length": 12565.245473327637,
        "rating": 112.59435415267944
      }
    },
    {
      "class": "Branch",
      "id": "branch_45499_45501_1",
      "ports": {
        "bus1": 45499,
        "bus2": 45501
      },
      "params": {
        "R": 0.0028605181723833084,
        "X": 0.013092617504298687,
        "G": 0.0,
        "B": 0.0028352239169180393
      },
      "extension": {
        "length": 4414.026607635498,
        "rating": 124.5404839515686
      }
    },
    {
      "class": "Branch",
      "id": "branch_45499_45519_1",
      "ports": {
        "bus1": 45519,
        "bus2": 45499
      },
      "params": {
        "R": 0.006971124093979597,
        "X": 0.030327768996357918,
        "G": 0.0,
        "B": 0.0028503502253443003
      },
      "extension": {
        "length": 6992.780447570801,
        "rating": 109.88607406616211
      }
    },
    {
      "class": "Branch",
      "id": "branch_45500_45511_1",
      "ports": {
        "bus1": 45511,
        "bus2": 45500
      },
      "params": {
        "R": 0.009122379124164581,
        "X": 0.04190094769001007,
        "G": 0.0,
        "B": 0.004038610961288214
      },
      "extension": {
        "length": 8996.903908813478,
        "rating": 108.39558839797974
      }
    },
    {
      "class": "Branch",
      "id": "branch_45503_45504_1",
      "ports": {
        "bus1": 45504,
        "bus2": 45503
      },
      "params": {
        "R": 0.0011179614812135696,
        "X": 0.04708433896303177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45503_45505_1",
      "ports": {
        "bus1": 45503,
        "bus2": 45505
      },
      "params": {
        "R": 0.00024670959101058543,
        "X": 0.0011957252863794565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45506_46692_1",
      "ports": {
        "bus1": 45506,
        "bus2": 46692
      },
      "params": {
        "R": 0.006487984675914049,
        "X": 0.029363306239247322,
        "G": 0.0,
        "B": 0.005395352374762297
      },
      "extension": {
        "length": 8204.762702087402,
        "rating": 119.98625993728638
      }
    },
    {
      "class": "Branch",
      "id": "branch_45507_45508_1",
      "ports": {
        "bus1": 45507,
        "bus2": 45508
      },
      "params": {
        "R": 0.00020378710178192705,
        "X": 0.0011116486275568604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45507_45510_1",
      "ports": {
        "bus1": 45507,
        "bus2": 45510
      },
      "params": {
        "R": 0.007545459549874067,
        "X": 0.03288063779473305,
        "G": 0.0,
        "B": 0.004311358090490103
      },
      "extension": {
        "length": 8038.275585205079,
        "rating": 135.3022336959839
      }
    },
    {
      "class": "Branch",
      "id": "branch_45507_46274_1",
      "ports": {
        "bus1": 46274,
        "bus2": 45507
      },
      "params": {
        "R": 0.004322326276451349,
        "X": 0.01723138615489006,
        "G": 0.0,
        "B": 0.002333786804229021
      },
      "extension": {
        "length": 4059.9052693176272,
        "rating": 143.78559589385986
      }
    },
    {
      "class": "Branch",
      "id": "branch_45511_45512_1",
      "ports": {
        "bus1": 45511,
        "bus2": 45512
      },
      "params": {
        "R": 0.0002784657699521631,
        "X": 0.0010184128768742085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45513_45835_1",
      "ports": {
        "bus1": 45835,
        "bus2": 45513
      },
      "params": {
        "R": 0.02507646009325981,
        "X": 0.09074034541845322,
        "G": 0.0,
        "B": 0.006199339870363474
      },
      "extension": {
        "length": 16131.593345581055,
        "rating": 123.65739345550537
      }
    },
    {
      "class": "Branch",
      "id": "branch_45513_45910_1",
      "ports": {
        "bus1": 45513,
        "bus2": 45910
      },
      "params": {
        "R": 0.01397815439850092,
        "X": 0.05400331690907478,
        "G": 0.0,
        "B": 0.006727688014507294
      },
      "extension": {
        "length": 13065.434314453125,
        "rating": 125.04092454910278
      }
    },
    {
      "class": "Branch",
      "id": "branch_45515_45516_1",
      "ports": {
        "bus1": 45515,
        "bus2": 45516
      },
      "params": {
        "R": 0.0002522435097489506,
        "X": 0.0010802180040627718,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45516_45517_1",
      "ports": {
        "bus1": 45517,
        "bus2": 45516
      },
      "params": {
        "R": 0.003011190565302968,
        "X": 0.01702309027314186,
        "G": 0.0,
        "B": 0.0022188499569892883
      },
      "extension": {
        "length": 4716.978429748536,
        "rating": 123.93299341201782
      }
    },
    {
      "class": "Branch",
      "id": "branch_45516_45518_1",
      "ports": {
        "bus1": 45518,
        "bus2": 45516
      },
      "params": {
        "R": 0.005393842235207558,
        "X": 0.022854171693325043,
        "G": 0.0,
        "B": 0.0027778479270637035
      },
      "extension": {
        "length": 5811.3259343261725,
        "rating": 128.02568674087524
      }
    },
    {
      "class": "Branch",
      "id": "branch_45517_45835_1",
      "ports": {
        "bus1": 45517,
        "bus2": 45835
      },
      "params": {
        "R": 0.022214578464627266,
        "X": 0.07315687835216522,
        "G": 0.0,
        "B": 0.005718990229070187
      },
      "extension": {
        "length": 15615.589260498047,
        "rating": 118.50414276123047
      }
    },
    {
      "class": "Branch",
      "id": "branch_45518_46551_1",
      "ports": {
        "bus1": 46551,
        "bus2": 45518
      },
      "params": {
        "R": 0.0016021430492401123,
        "X": 0.00636238744482398,
        "G": 0.0,
        "B": 0.0013548212591558695
      },
      "extension": {
        "length": 1974.8298830108643,
        "rating": 132.75226354599
      }
    },
    {
      "class": "Branch",
      "id": "branch_45519_45520_1",
      "ports": {
        "bus1": 45519,
        "bus2": 45520
      },
      "params": {
        "R": 0.00027301302179694176,
        "X": 0.001146744005382061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45521_45524_1",
      "ports": {
        "bus1": 45521,
        "bus2": 45524
      },
      "params": {
        "R": 0.0016950492281466722,
        "X": 0.07077368348836899,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45521_45525_1",
      "ports": {
        "bus1": 45521,
        "bus2": 45525
      },
      "params": {
        "R": 0.00022349704522639513,
        "X": 0.0010965134715661407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45522_45524_1",
      "ports": {
        "bus1": 45522,
        "bus2": 45524
      },
      "params": {
        "R": -0.00021185423247516155,
        "X": -0.008845577016472816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45522_45634_1",
      "ports": {
        "bus1": 45522,
        "bus2": 45634
      },
      "params": {
        "R": 0.009431766346096992,
        "X": 0.042588695883750916,
        "G": 0.0,
        "B": 0.0037890810053795576
      },
      "extension": {
        "length": 9497.586952331543,
        "rating": 145.5906867980957
      }
    },
    {
      "class": "Branch",
      "id": "branch_45523_45524_1",
      "ports": {
        "bus1": 45523,
        "bus2": 45524
      },
      "params": {
        "R": 0.008393030613660812,
        "X": 0.35043567419052124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45525_45594_1",
      "ports": {
        "bus1": 45594,
        "bus2": 45525
      },
      "params": {
        "R": 0.0014086816227063537,
        "X": 0.013632814399898052,
        "G": 0.0,
        "B": 0.06847980618476868
      },
      "extension": {
        "length": 22998.908544433594,
        "rating": 461.5084648132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_45525_46582_1",
      "ports": {
        "bus1": 45525,
        "bus2": 46582
      },
      "params": {
        "R": 0.0012797797098755836,
        "X": 0.010595986619591713,
        "G": 0.0,
        "B": 0.02995040826499462
      },
      "extension": {
        "length": 13428.30779296875,
        "rating": 524.2998123168945
      }
    },
    {
      "class": "Branch",
      "id": "branch_45526_45527_1",
      "ports": {
        "bus1": 45526,
        "bus2": 45527
      },
      "params": {
        "R": 0.0002451377222314477,
        "X": 0.0011568155605345964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45526_45616_1",
      "ports": {
        "bus1": 45526,
        "bus2": 45616
      },
      "params": {
        "R": 0.028512999415397644,
        "X": 0.12039041519165039,
        "G": 0.0,
        "B": 0.012655864469707012
      },
      "extension": {
        "length": 27049.18569213867,
        "rating": 130.79304695129395
      }
    },
    {
      "class": "Branch",
      "id": "branch_45528_45587_1",
      "ports": {
        "bus1": 45587,
        "bus2": 45528
      },
      "params": {
        "R": 0.006086437962949276,
        "X": 0.02279849909245968,
        "G": 0.0,
        "B": 0.003289199899882078
      },
      "extension": {
        "length": 5477.19523626709,
        "rating": 102.43972539901733
      }
    },
    {
      "class": "Branch",
      "id": "branch_45529_45536_1",
      "ports": {
        "bus1": 45529,
        "bus2": 45536
      },
      "params": {
        "R": 0.01763468235731125,
        "X": 0.07797924429178238,
        "G": 0.0,
        "B": 0.005226742010563612
      },
      "extension": {
        "length": 12960.850651611328,
        "rating": 139.04170989990234
      }
    },
    {
      "class": "Branch",
      "id": "branch_45529_45626_1",
      "ports": {
        "bus1": 45626,
        "bus2": 45529
      },
      "params": {
        "R": 0.006846780423074961,
        "X": 0.033495284616947174,
        "G": 0.0,
        "B": 0.003523328108713031
      },
      "extension": {
        "length": 8365.086869567871,
        "rating": 132.42363929748535
      }
    },
    {
      "class": "Branch",
      "id": "branch_45530_45531_1",
      "ports": {
        "bus1": 45531,
        "bus2": 45530
      },
      "params": {
        "R": 0.01254731509834528,
        "X": 0.05253991112112999,
        "G": 0.0,
        "B": 0.011849207803606987
      },
      "extension": {
        "length": 17900.144185913086,
        "rating": 114.08824920654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_45531_45539_1",
      "ports": {
        "bus1": 45531,
        "bus2": 45539
      },
      "params": {
        "R": 0.009168706834316254,
        "X": 0.03592662885785103,
        "G": 0.0,
        "B": 0.0037630577571690083
      },
      "extension": {
        "length": 8726.925132202148,
        "rating": 125.40489435195923
      }
    },
    {
      "class": "Branch",
      "id": "branch_45532_45533_1",
      "ports": {
        "bus1": 45532,
        "bus2": 45533
      },
      "params": {
        "R": 0.00026926142163574696,
        "X": 0.0010467790998518467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45532_46352_1",
      "ports": {
        "bus1": 45532,
        "bus2": 46352
      },
      "params": {
        "R": 0.005031743552535772,
        "X": 0.04621945694088936,
        "G": 0.0,
        "B": 0.13241225481033325
      },
      "extension": {
        "length": 53884.08399902344,
        "rating": 485.70408821105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_45532_46627_1",
      "ports": {
        "bus1": 45532,
        "bus2": 46627
      },
      "params": {
        "R": 0.00409901887178421,
        "X": 0.035672709345817566,
        "G": 0.0,
        "B": 0.20419351756572723
      },
      "extension": {
        "length": 59675.8229428711,
        "rating": 469.16565895080566
      }
    },
    {
      "class": "Branch",
      "id": "branch_45534_45827_1",
      "ports": {
        "bus1": 45827,
        "bus2": 45534
      },
      "params": {
        "R": 0.01930397003889084,
        "X": 0.06902339309453964,
        "G": 0.0,
        "B": 0.006341403350234032
      },
      "extension": {
        "length": 15714.531035156251,
        "rating": 90.3615951538086
      }
    },
    {
      "class": "Branch",
      "id": "branch_45534_45831_1",
      "ports": {
        "bus1": 45831,
        "bus2": 45534
      },
      "params": {
        "R": 0.01833963207900524,
        "X": 0.0673302710056305,
        "G": 0.0,
        "B": 0.007405572105199099
      },
      "extension": {
        "length": 16900.219266723634,
        "rating": 104.80655431747437
      }
    },
    {
      "class": "Branch",
      "id": "branch_45535_45827_1",
      "ports": {
        "bus1": 45827,
        "bus2": 45535
      },
      "params": {
        "R": 0.015298441052436829,
        "X": 0.07224150747060776,
        "G": 0.0,
        "B": 0.004034113138914108
      },
      "extension": {
        "length": 13025.761526733399,
        "rating": 109.70160961151123
      }
    },
    {
      "class": "Branch",
      "id": "branch_45536_45537_1",
      "ports": {
        "bus1": 45536,
        "bus2": 45537
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45536_45550_1",
      "ports": {
        "bus1": 45536,
        "bus2": 45550
      },
      "params": {
        "R": 0.0061835115775465965,
        "X": 0.030971070751547813,
        "G": 0.0,
        "B": 0.006929872091859579
      },
      "extension": {
        "length": 9707.605319091797,
        "rating": 141.12424850463867
      }
    },
    {
      "class": "Branch",
      "id": "branch_45538_45539_1",
      "ports": {
        "bus1": 45538,
        "bus2": 45539
      },
      "params": {
        "R": 0.0002407127758488059,
        "X": 0.0010735460091382265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45539_45550_1",
      "ports": {
        "bus1": 45550,
        "bus2": 45539
      },
      "params": {
        "R": 0.009311448782682419,
        "X": 0.040258195251226425,
        "G": 0.0,
        "B": 0.007885211147367954
      },
      "extension": {
        "length": 13060.69641760254,
        "rating": 130.79761266708374
      }
    },
    {
      "class": "Branch",
      "id": "branch_45540_45541_1",
      "ports": {
        "bus1": 45540,
        "bus2": 45541
      },
      "params": {
        "R": 0.005497634410858154,
        "X": 0.03329487890005112,
        "G": 0.0,
        "B": 0.003649827325716615
      },
      "extension": {
        "length": 7867.758109680176,
        "rating": 122.67342805862427
      }
    },
    {
      "class": "Branch",
      "id": "branch_45540_45569_1",
      "ports": {
        "bus1": 45569,
        "bus2": 45540
      },
      "params": {
        "R": 0.008080978877842426,
        "X": 0.04061763733625412,
        "G": 0.0,
        "B": 0.0035236196126788855
      },
      "extension": {
        "length": 9064.901246704101,
        "rating": 115.0172472000122
      }
    },
    {
      "class": "Branch",
      "id": "branch_45541_45542_1",
      "ports": {
        "bus1": 45541,
        "bus2": 45542
      },
      "params": {
        "R": 0.0002881153195630759,
        "X": 0.0010791196255013347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45541_45559_1",
      "ports": {
        "bus1": 45541,
        "bus2": 45559
      },
      "params": {
        "R": 0.012702655978500843,
        "X": 0.06067507714033127,
        "G": 0.0,
        "B": 0.009016962721943855
      },
      "extension": {
        "length": 17000.965954467774,
        "rating": 130.65801858901978
      }
    },
    {
      "class": "Branch",
      "id": "branch_45543_45546_1",
      "ports": {
        "bus1": 45543,
        "bus2": 45546
      },
      "params": {
        "R": 0.011096680536866188,
        "X": 0.0635216236114502,
        "G": 0.0,
        "B": 0.004765367601066828
      },
      "extension": {
        "length": 12927.87568762207,
        "rating": 132.89419412612915
      }
    },
    {
      "class": "Branch",
      "id": "branch_45543_45560_1",
      "ports": {
        "bus1": 45560,
        "bus2": 45543
      },
      "params": {
        "R": 0.026449451223015785,
        "X": 0.09069051593542099,
        "G": 0.0,
        "B": 0.00940627045929432
      },
      "extension": {
        "length": 19664.023125366213,
        "rating": 125.34929513931274
      }
    },
    {
      "class": "Branch",
      "id": "branch_45544_45545_1",
      "ports": {
        "bus1": 45544,
        "bus2": 45545
      },
      "params": {
        "R": 0.0002602651948109269,
        "X": 0.001029508886858821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45544_45559_1",
      "ports": {
        "bus1": 45544,
        "bus2": 45559
      },
      "params": {
        "R": 0.014647268690168858,
        "X": 0.05990234762430191,
        "G": 0.0,
        "B": 0.011144377291202545
      },
      "extension": {
        "length": 18148.579114746095,
        "rating": 133.37596654891968
      }
    },
    {
      "class": "Branch",
      "id": "branch_45544_45564_1",
      "ports": {
        "bus1": 45544,
        "bus2": 45564
      },
      "params": {
        "R": 0.017695264890789986,
        "X": 0.06196267902851105,
        "G": 0.0,
        "B": 0.0069842590019106865
      },
      "extension": {
        "length": 14374.399951538086,
        "rating": 138.2698893547058
      }
    },
    {
      "class": "Branch",
      "id": "branch_45546_45548_1",
      "ports": {
        "bus1": 45546,
        "bus2": 45548
      },
      "params": {
        "R": 0.0056805987842381,
        "X": 0.025961212813854218,
        "G": 0.0,
        "B": 0.003254333278164267
      },
      "extension": {
        "length": 7071.030950317383,
        "rating": 111.40211820602417
      }
    },
    {
      "class": "Branch",
      "id": "branch_45546_45813_1",
      "ports": {
        "bus1": 45546,
        "bus2": 45813
      },
      "params": {
        "R": 0.019908899441361427,
        "X": 0.07588330656290054,
        "G": 0.0,
        "B": 0.00904811080545187
      },
      "extension": {
        "length": 18434.485942382813,
        "rating": 139.81444835662842
      }
    },
    {
      "class": "Branch",
      "id": "branch_45547_45548_1",
      "ports": {
        "bus1": 45548,
        "bus2": 45547
      },
      "params": {
        "R": 0.012843715026974678,
        "X": 0.04869825020432472,
        "G": 0.0,
        "B": 0.005095356609672308
      },
      "extension": {
        "length": 10548.409346191407,
        "rating": 102.2714614868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_45549_45552_1",
      "ports": {
        "bus1": 45549,
        "bus2": 45552
      },
      "params": {
        "R": 0.003517391160130501,
        "X": 0.13047266006469727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45549_45553_1",
      "ports": {
        "bus1": 45549,
        "bus2": 45553
      },
      "params": {
        "R": 0.0002563943562563509,
        "X": 0.0011810081778094172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45549_45554_1",
      "ports": {
        "bus1": 45549,
        "bus2": 45554
      },
      "params": {
        "R": 0.00027167878579348326,
        "X": 0.0011269007809460163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45550_45552_1",
      "ports": {
        "bus1": 45550,
        "bus2": 45552
      },
      "params": {
        "R": -0.0017882036045193672,
        "X": -0.06633087992668152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45550_45564_1",
      "ports": {
        "bus1": 45564,
        "bus2": 45550
      },
      "params": {
        "R": 0.006703422404825687,
        "X": 0.030186599120497704,
        "G": 0.0,
        "B": 0.0017776160966604948
      },
      "extension": {
        "length": 5184.146646881104,
        "rating": 141.5326714515686
      }
    },
    {
      "class": "Branch",
      "id": "branch_45551_45552_1",
      "ports": {
        "bus1": 45551,
        "bus2": 45552
      },
      "params": {
        "R": 0.009741321206092834,
        "X": 0.36134055256843567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45553_46352_1",
      "ports": {
        "bus1": 46352,
        "bus2": 45553
      },
      "params": {
        "R": 0.0027243036311119795,
        "X": 0.02834547497332096,
        "G": 0.0,
        "B": 0.065445676445961
      },
      "extension": {
        "length": 32759.556207275393,
        "rating": 432.8841209411621
      }
    },
    {
      "class": "Branch",
      "id": "branch_45553_46402_1",
      "ports": {
        "bus1": 46402,
        "bus2": 45553
      },
      "params": {
        "R": 0.004809252917766571,
        "X": 0.04402431473135948,
        "G": 0.0,
        "B": 0.100214384496212
      },
      "extension": {
        "length": 48613.0563413086,
        "rating": 477.7992248535156
      }
    },
    {
      "class": "Branch",
      "id": "branch_45555_45556_1",
      "ports": {
        "bus1": 45555,
        "bus2": 45556
      },
      "params": {
        "R": 0.0002649323723744601,
        "X": 0.0010866675293073058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45555_45557_1",
      "ports": {
        "bus1": 45557,
        "bus2": 45555
      },
      "params": {
        "R": 0.019234683364629745,
        "X": 0.08132728189229965,
        "G": 0.0,
        "B": 0.006874782964587212
      },
      "extension": {
        "length": 18421.955916503906,
        "rating": 132.7864646911621
      }
    },
    {
      "class": "Branch",
      "id": "branch_45557_45569_1",
      "ports": {
        "bus1": 45557,
        "bus2": 45569
      },
      "params": {
        "R": 0.01909542828798294,
        "X": 0.08765721321105957,
        "G": 0.0,
        "B": 0.007374605163931847
      },
      "extension": {
        "length": 19260.258235839843,
        "rating": 129.96082305908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_45558_45559_1",
      "ports": {
        "bus1": 45558,
        "bus2": 45559
      },
      "params": {
        "R": 0.0002753756707534194,
        "X": 0.0010536322370171547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45559_45560_1",
      "ports": {
        "bus1": 45559,
        "bus2": 45560
      },
      "params": {
        "R": 0.016515828669071198,
        "X": 0.04693284630775452,
        "G": 0.0,
        "B": 0.007998638786375523
      },
      "extension": {
        "length": 12983.235564331055,
        "rating": 106.34058713912964
      }
    },
    {
      "class": "Branch",
      "id": "branch_45562_45563_1",
      "ports": {
        "bus1": 45562,
        "bus2": 45563
      },
      "params": {
        "R": 0.0002625263587106019,
        "X": 0.001113559934310615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45562_45636_1",
      "ports": {
        "bus1": 45562,
        "bus2": 45636
      },
      "params": {
        "R": 0.012279323302209377,
        "X": 0.05397311970591545,
        "G": 0.0,
        "B": 0.006417666561901569
      },
      "extension": {
        "length": 13722.178646118164,
        "rating": 110.46370267868042
      }
    },
    {
      "class": "Branch",
      "id": "branch_45562_45637_1",
      "ports": {
        "bus1": 45637,
        "bus2": 45562
      },
      "params": {
        "R": 0.008819877170026302,
        "X": 0.0283790435642004,
        "G": 0.0,
        "B": 0.00466122105717659
      },
      "extension": {
        "length": 8395.937684143066,
        "rating": 124.75202083587646
      }
    },
    {
      "class": "Branch",
      "id": "branch_45564_45565_1",
      "ports": {
        "bus1": 45564,
        "bus2": 45565
      },
      "params": {
        "R": 0.00026637138216756284,
        "X": 0.0011177979176864028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45566_45567_1",
      "ports": {
        "bus1": 45566,
        "bus2": 45567
      },
      "params": {
        "R": 0.000292838056338951,
        "X": 0.0011858005309477448,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45566_45978_1",
      "ports": {
        "bus1": 45978,
        "bus2": 45566
      },
      "params": {
        "R": 0.004064158070832491,
        "X": 0.017921991646289825,
        "G": 0.0,
        "B": 0.0018339102389290929
      },
      "extension": {
        "length": 4128.4873622131345,
        "rating": 118.45605373382568
      }
    },
    {
      "class": "Branch",
      "id": "branch_45566_45985_1",
      "ports": {
        "bus1": 45566,
        "bus2": 45985
      },
      "params": {
        "R": 0.01797301694750786,
        "X": 0.05683247372508049,
        "G": 0.0,
        "B": 0.005696903448551893
      },
      "extension": {
        "length": 13868.895365112305,
        "rating": 107.66000747680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_45568_45569_1",
      "ports": {
        "bus1": 45569,
        "bus2": 45568
      },
      "params": {
        "R": 0.0052163610234856606,
        "X": 0.022671949118375778,
        "G": 0.0,
        "B": 0.00196476886048913
      },
      "extension": {
        "length": 4384.090527923584,
        "rating": 132.4915051460266
      }
    },
    {
      "class": "Branch",
      "id": "branch_45568_45978_1",
      "ports": {
        "bus1": 45568,
        "bus2": 45978
      },
      "params": {
        "R": 0.009002062492072582,
        "X": 0.047509197145700455,
        "G": 0.0,
        "B": 0.003762330394238234
      },
      "extension": {
        "length": 10202.20675708008,
        "rating": 126.44288539886475
      }
    },
    {
      "class": "Branch",
      "id": "branch_45570_45571_1",
      "ports": {
        "bus1": 45570,
        "bus2": 45571
      },
      "params": {
        "R": 0.0002495105436537415,
        "X": 0.0010159291559830308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45570_45572_1",
      "ports": {
        "bus1": 45570,
        "bus2": 45572
      },
      "params": {
        "R": 0.0073179323226213455,
        "X": 0.03085368499159813,
        "G": 0.0,
        "B": 0.0022920009214431047
      },
      "extension": {
        "length": 6296.647264343262,
        "rating": 111.62056922912598
      }
    },
    {
      "class": "Branch",
      "id": "branch_45570_45584_1",
      "ports": {
        "bus1": 45584,
        "bus2": 45570
      },
      "params": {
        "R": 0.007572018541395664,
        "X": 0.02508796565234661,
        "G": 0.0,
        "B": 0.001613329630345106
      },
      "extension": {
        "length": 4412.185243286133,
        "rating": 125.3232479095459
      }
    },
    {
      "class": "Branch",
      "id": "branch_45570_45633_1",
      "ports": {
        "bus1": 45570,
        "bus2": 45633
      },
      "params": {
        "R": 0.005374555941671133,
        "X": 0.028407664969563484,
        "G": 0.0,
        "B": 0.003476583631709218
      },
      "extension": {
        "length": 6460.173771240235,
        "rating": 134.54338312149048
      }
    },
    {
      "class": "Branch",
      "id": "branch_45572_45573_1",
      "ports": {
        "bus1": 45572,
        "bus2": 45573
      },
      "params": {
        "R": 0.0002251342957606539,
        "X": 0.0010344263864681125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45572_45634_1",
      "ports": {
        "bus1": 45634,
        "bus2": 45572
      },
      "params": {
        "R": 0.006686532869935036,
        "X": 0.027888506650924683,
        "G": 0.0,
        "B": 0.0027691181749105453
      },
      "extension": {
        "length": 6274.842885955811,
        "rating": 130.02054691314697
      }
    },
    {
      "class": "Branch",
      "id": "branch_45574_45577_1",
      "ports": {
        "bus1": 45574,
        "bus2": 45577
      },
      "params": {
        "R": 0.0016893144929781556,
        "X": 0.0841120183467865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45574_45578_1",
      "ports": {
        "bus1": 45574,
        "bus2": 45578
      },
      "params": {
        "R": 0.0002649666857905686,
        "X": 0.0011206830386072397,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45574_45591_1",
      "ports": {
        "bus1": 45574,
        "bus2": 45591
      },
      "params": {
        "R": 0.0025049392133951187,
        "X": 0.02134297601878643,
        "G": 0.0,
        "B": 0.06116487458348274
      },
      "extension": {
        "length": 23086.5465904541,
        "rating": 489.8639678955078
      }
    },
    {
      "class": "Branch",
      "id": "branch_45574_45948_1",
      "ports": {
        "bus1": 45574,
        "bus2": 45948
      },
      "params": {
        "R": 0.004753046203404665,
        "X": 0.04337608814239502,
        "G": 0.0,
        "B": 0.32215598225593567
      },
      "extension": {
        "length": 81260.58822363282,
        "rating": 555.8180332183838
      }
    },
    {
      "class": "Branch",
      "id": "branch_45574_46058_1",
      "ports": {
        "bus1": 45574,
        "bus2": 46058
      },
      "params": {
        "R": 0.0017119053518399596,
        "X": 0.01560001540929079,
        "G": 0.0,
        "B": 0.05288458988070488
      },
      "extension": {
        "length": 20902.732213623047,
        "rating": 370.7142114639282
      }
    },
    {
      "class": "Branch",
      "id": "branch_45575_45577_1",
      "ports": {
        "bus1": 45575,
        "bus2": 45577
      },
      "params": {
        "R": -0.0005254823481664062,
        "X": -0.026164088398218155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45575_46095_1",
      "ports": {
        "bus1": 46095,
        "bus2": 45575
      },
      "params": {
        "R": 0.004529386293143034,
        "X": 0.018713725730776787,
        "G": 0.0,
        "B": 0.003037853864952922
      },
      "extension": {
        "length": 5202.965091247559,
        "rating": 142.06533432006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_45575_46122_1",
      "ports": {
        "bus1": 46122,
        "bus2": 45575
      },
      "params": {
        "R": 0.0020302829798310995,
        "X": 0.007989424280822277,
        "G": 0.0,
        "B": 0.0009847331093624234
      },
      "extension": {
        "length": 1870.57754296875,
        "rating": 158.0388903617859
      }
    },
    {
      "class": "Branch",
      "id": "branch_45576_45577_1",
      "ports": {
        "bus1": 45576,
        "bus2": 45577
      },
      "params": {
        "R": 0.006222695577889681,
        "X": 0.3098318576812744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45579_45580_1",
      "ports": {
        "bus1": 45580,
        "bus2": 45579
      },
      "params": {
        "R": 0.0009437243570573628,
        "X": 0.042830850929021835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45579_45580_2",
      "ports": {
        "bus1": 45580,
        "bus2": 45579
      },
      "params": {
        "R": 0.0009437243570573628,
        "X": 0.042830850929021835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45579_45580_3",
      "ports": {
        "bus1": 45580,
        "bus2": 45579
      },
      "params": {
        "R": 0.0009437243570573628,
        "X": 0.042830850929021835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45579_45581_1",
      "ports": {
        "bus1": 45579,
        "bus2": 45581
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45580_45623_1",
      "ports": {
        "bus1": 45623,
        "bus2": 45580
      },
      "params": {
        "R": 0.007470563519746065,
        "X": 0.03644205629825592,
        "G": 0.0,
        "B": 0.003721599467098713
      },
      "extension": {
        "length": 8036.166783691407,
        "rating": 153.72079610824585
      }
    },
    {
      "class": "Branch",
      "id": "branch_45580_45624_1",
      "ports": {
        "bus1": 45580,
        "bus2": 45624
      },
      "params": {
        "R": 0.006705808453261852,
        "X": 0.030967136844992638,
        "G": 0.0,
        "B": 0.004402157384902239
      },
      "extension": {
        "length": 8543.37115008545,
        "rating": 155.5919051170349
      }
    },
    {
      "class": "Branch",
      "id": "branch_45580_45628_1",
      "ports": {
        "bus1": 45580,
        "bus2": 45628
      },
      "params": {
        "R": 0.002958590630441904,
        "X": 0.014409836381673813,
        "G": 0.0,
        "B": 0.0011255082208663225
      },
      "extension": {
        "length": 2945.719260543823,
        "rating": 145.6671118736267
      }
    },
    {
      "class": "Branch",
      "id": "branch_45580_45631_1",
      "ports": {
        "bus1": 45580,
        "bus2": 45631
      },
      "params": {
        "R": 0.008311622776091099,
        "X": 0.03331657499074936,
        "G": 0.0,
        "B": 0.0040258788503706455
      },
      "extension": {
        "length": 8400.413899291992,
        "rating": 146.06086015701294
      }
    },
    {
      "class": "Branch",
      "id": "branch_45580_46118_1",
      "ports": {
        "bus1": 46118,
        "bus2": 45580
      },
      "params": {
        "R": 0.004137399140745401,
        "X": 0.017770186066627502,
        "G": 0.0,
        "B": 0.002455682260915637
      },
      "extension": {
        "length": 4634.717904327393,
        "rating": 167.02440977096558
      }
    },
    {
      "class": "Branch",
      "id": "branch_45581_45591_1",
      "ports": {
        "bus1": 45591,
        "bus2": 45581
      },
      "params": {
        "R": 0.0008717541350051761,
        "X": 0.008298082277178764,
        "G": 0.0,
        "B": 0.02754068188369274
      },
      "extension": {
        "length": 10029.590456176758,
        "rating": 405.0546169281006
      }
    },
    {
      "class": "Branch",
      "id": "branch_45581_46050_1",
      "ports": {
        "bus1": 45581,
        "bus2": 46050
      },
      "params": {
        "R": 0.0013917998876422644,
        "X": 0.012563670985400677,
        "G": 0.0,
        "B": 0.06823883950710297
      },
      "extension": {
        "length": 20918.924248535157,
        "rating": 531.2676906585693
      }
    },
    {
      "class": "Branch",
      "id": "branch_45581_46513_1",
      "ports": {
        "bus1": 45581,
        "bus2": 46513
      },
      "params": {
        "R": 0.0019128368003293872,
        "X": 0.01735353283584118,
        "G": 0.0,
        "B": 0.05502045527100563
      },
      "extension": {
        "length": 23833.344727661133,
        "rating": 528.6758422851562
      }
    },
    {
      "class": "Branch",
      "id": "branch_45582_46045_1",
      "ports": {
        "bus1": 45582,
        "bus2": 46045
      },
      "params": {
        "R": 0.0032589519396424294,
        "X": 0.014036151580512524,
        "G": 0.0,
        "B": 0.00154353107791394
      },
      "extension": {
        "length": 3365.605776489258,
        "rating": 112.90249824523926
      }
    },
    {
      "class": "Branch",
      "id": "branch_45582_46095_1",
      "ports": {
        "bus1": 45582,
        "bus2": 46095
      },
      "params": {
        "R": 0.0028369352221488953,
        "X": 0.01130013819783926,
        "G": 0.0,
        "B": 0.0008897228399291635
      },
      "extension": {
        "length": 2218.1107950439455,
        "rating": 136.5207314491272
      }
    },
    {
      "class": "Branch",
      "id": "branch_45583_45618_1",
      "ports": {
        "bus1": 45618,
        "bus2": 45583
      },
      "params": {
        "R": 0.006250291597098112,
        "X": 0.027274705469608307,
        "G": 0.0,
        "B": 0.0037664389237761497
      },
      "extension": {
        "length": 6669.3779318847655,
        "rating": 133.75905752182007
      }
    },
    {
      "class": "Branch",
      "id": "branch_45583_46094_1",
      "ports": {
        "bus1": 45583,
        "bus2": 46094
      },
      "params": {
        "R": 0.005967275705188513,
        "X": 0.031915780156850815,
        "G": 0.0,
        "B": 0.007601442746818065
      },
      "extension": {
        "length": 10218.398024597169,
        "rating": 149.99701976776123
      }
    },
    {
      "class": "Branch",
      "id": "branch_45584_45595_1",
      "ports": {
        "bus1": 45584,
        "bus2": 45595
      },
      "params": {
        "R": 0.010084524750709534,
        "X": 0.05316484719514847,
        "G": 0.0,
        "B": 0.0051539260894060135
      },
      "extension": {
        "length": 11489.290892578125,
        "rating": 149.14559125900269
      }
    },
    {
      "class": "Branch",
      "id": "branch_45584_45635_1",
      "ports": {
        "bus1": 45635,
        "bus2": 45584
      },
      "params": {
        "R": 0.011416388675570488,
        "X": 0.039924390614032745,
        "G": 0.0,
        "B": 0.005338646471500397
      },
      "extension": {
        "length": 10320.396333618164,
        "rating": 148.96036386489868
      }
    },
    {
      "class": "Branch",
      "id": "branch_45585_45586_1",
      "ports": {
        "bus1": 45585,
        "bus2": 45586
      },
      "params": {
        "R": 0.0002583762106951326,
        "X": 0.0011952995555475354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45585_45618_1",
      "ports": {
        "bus1": 45585,
        "bus2": 45618
      },
      "params": {
        "R": 0.00540044205263257,
        "X": 0.02826649509370327,
        "G": 0.0,
        "B": 0.004795324057340622
      },
      "extension": {
        "length": 8018.85665423584,
        "rating": 133.0028533935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_45585_45635_1",
      "ports": {
        "bus1": 45585,
        "bus2": 45635
      },
      "params": {
        "R": 0.0017870778683573008,
        "X": 0.009298046119511127,
        "G": 0.0,
        "B": 0.0018160147592425346
      },
      "extension": {
        "length": 2786.594147781372,
        "rating": 125.18453598022461
      }
    },
    {
      "class": "Branch",
      "id": "branch_45587_45633_1",
      "ports": {
        "bus1": 45587,
        "bus2": 45633
      },
      "params": {
        "R": 0.007437903434038162,
        "X": 0.027079034596681595,
        "G": 0.0,
        "B": 0.0024424272123724222
      },
      "extension": {
        "length": 5735.357664367676,
        "rating": 118.50268840789795
      }
    },
    {
      "class": "Branch",
      "id": "branch_45588_45589_1",
      "ports": {
        "bus1": 45589,
        "bus2": 45588
      },
      "params": {
        "R": 0.0020390432327985764,
        "X": 0.05208849906921387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45588_45590_1",
      "ports": {
        "bus1": 45588,
        "bus2": 45590
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45588_46084_1",
      "ports": {
        "bus1": 45588,
        "bus2": 46084
      },
      "params": {
        "R": 0.01501618605107069,
        "X": 0.05651645362377167,
        "G": 0.0,
        "B": 0.00788817461580038
      },
      "extension": {
        "length": 14864.825225830078,
        "rating": 96.8671441078186
      }
    },
    {
      "class": "Branch",
      "id": "branch_45589_56607_1",
      "ports": {
        "bus1": 56607,
        "bus2": 45589
      },
      "params": {
        "R": 0.012687304988503456,
        "X": 0.023154882714152336,
        "G": 0.0,
        "B": 0.0010057861218228936
      },
      "extension": {
        "length": 3438.99406439209,
        "rating": 61.17919683456421
      }
    },
    {
      "class": "Branch",
      "id": "branch_45589_56634_1",
      "ports": {
        "bus1": 45589,
        "bus2": 56634
      },
      "params": {
        "R": 0.01012108102440834,
        "X": 0.030110901221632957,
        "G": 0.0,
        "B": 0.0012633848236873746
      },
      "extension": {
        "length": 4533.720662109376,
        "rating": 54.35114502906799
      }
    },
    {
      "class": "Branch",
      "id": "branch_45591_46402_1",
      "ports": {
        "bus1": 46402,
        "bus2": 45591
      },
      "params": {
        "R": 0.001987572992220521,
        "X": 0.01889454387128353,
        "G": 0.0,
        "B": 0.04523027315735817
      },
      "extension": {
        "length": 22753.38204272461,
        "rating": 460.8541488647461
      }
    },
    {
      "class": "Branch",
      "id": "branch_45592_45595_1",
      "ports": {
        "bus1": 45595,
        "bus2": 45592
      },
      "params": {
        "R": 0.0031695740763098,
        "X": 0.012027377262711525,
        "G": 0.0,
        "B": 0.0008491617627441883
      },
      "extension": {
        "length": 2472.6060341949465,
        "rating": 136.98049783706665
      }
    },
    {
      "class": "Branch",
      "id": "branch_45592_45636_1",
      "ports": {
        "bus1": 45592,
        "bus2": 45636
      },
      "params": {
        "R": 0.008889518678188324,
        "X": 0.03925434872508049,
        "G": 0.0,
        "B": 0.007061660289764404
      },
      "extension": {
        "length": 11411.283654052735,
        "rating": 112.7231240272522
      }
    },
    {
      "class": "Branch",
      "id": "branch_45593_45594_1",
      "ports": {
        "bus1": 45593,
        "bus2": 45594
      },
      "params": {
        "R": 0.00020521855913102627,
        "X": 0.0010884786024689674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45594_45608_1",
      "ports": {
        "bus1": 45594,
        "bus2": 45608
      },
      "params": {
        "R": 0.0015982415061444044,
        "X": 0.013603830710053444,
        "G": 0.0,
        "B": 0.17749907076358795
      },
      "extension": {
        "length": 33516.634368164065,
        "rating": 483.4959030151367
      }
    },
    {
      "class": "Branch",
      "id": "branch_45596_45597_1",
      "ports": {
        "bus1": 45596,
        "bus2": 45597
      },
      "params": {
        "R": 0.0002262668131152168,
        "X": 0.0010232861386612058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45596_45623_1",
      "ports": {
        "bus1": 45596,
        "bus2": 45623
      },
      "params": {
        "R": 0.006191418506205082,
        "X": 0.02166408859193325,
        "G": 0.0,
        "B": 0.005093499552458525
      },
      "extension": {
        "length": 7697.986542114258,
        "rating": 118.87426376342773
      }
    },
    {
      "class": "Branch",
      "id": "branch_45596_45631_1",
      "ports": {
        "bus1": 45631,
        "bus2": 45596
      },
      "params": {
        "R": 0.006483778823167086,
        "X": 0.02738077938556671,
        "G": 0.0,
        "B": 0.0018158915918320417
      },
      "extension": {
        "length": 4952.704529663086,
        "rating": 132.80233144760132
      }
    },
    {
      "class": "Branch",
      "id": "branch_45598_45628_1",
      "ports": {
        "bus1": 45628,
        "bus2": 45598
      },
      "params": {
        "R": 0.018804961815476418,
        "X": 0.05620039626955986,
        "G": 0.0,
        "B": 0.00753843504935503
      },
      "extension": {
        "length": 13983.970852661134,
        "rating": 132.99221992492676
      }
    },
    {
      "class": "Branch",
      "id": "branch_45598_45630_1",
      "ports": {
        "bus1": 45630,
        "bus2": 45598
      },
      "params": {
        "R": 0.00453014113008976,
        "X": 0.017870400100946426,
        "G": 0.0,
        "B": 0.003333330387249589
      },
      "extension": {
        "length": 5151.34473046875,
        "rating": 114.33017253875732
      }
    },
    {
      "class": "Branch",
      "id": "branch_45599_45623_1",
      "ports": {
        "bus1": 45599,
        "bus2": 45623
      },
      "params": {
        "R": 0.004018161445856094,
        "X": 0.02227570302784443,
        "G": 0.0,
        "B": 0.0031074143480509515
      },
      "extension": {
        "length": 5191.797191528321,
        "rating": 154.44976091384888
      }
    },
    {
      "class": "Branch",
      "id": "branch_45599_45635_1",
      "ports": {
        "bus1": 45635,
        "bus2": 45599
      },
      "params": {
        "R": 0.015383211895823479,
        "X": 0.052431244403123856,
        "G": 0.0,
        "B": 0.00531205115839839
      },
      "extension": {
        "length": 11784.632841979981,
        "rating": 148.34017753601074
      }
    },
    {
      "class": "Branch",
      "id": "branch_45600_45601_1",
      "ports": {
        "bus1": 45601,
        "bus2": 45600
      },
      "params": {
        "R": 0.002400666940957308,
        "X": 0.07122160494327545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45600_45602_1",
      "ports": {
        "bus1": 45600,
        "bus2": 45602
      },
      "params": {
        "R": 0.0002447524748276919,
        "X": 0.0011497160885483027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45601_56464_1",
      "ports": {
        "bus1": 45601,
        "bus2": 56464
      },
      "params": {
        "R": 0.007303933613002301,
        "X": 0.019094794988632202,
        "G": 0.0,
        "B": 0.0006855514366179705
      },
      "extension": {
        "length": 2544.7534443511963,
        "rating": 59.39152240753174
      }
    },
    {
      "class": "Branch",
      "id": "branch_45602_45610_1",
      "ports": {
        "bus1": 45610,
        "bus2": 45602
      },
      "params": {
        "R": 0.0021538487635552883,
        "X": 0.00969131663441658,
        "G": 0.0,
        "B": 0.0017375966999679806
      },
      "extension": {
        "length": 2533.0692796325684,
        "rating": 128.50385904312134
      }
    },
    {
      "class": "Branch",
      "id": "branch_45603_45606_1",
      "ports": {
        "bus1": 45603,
        "bus2": 45606
      },
      "params": {
        "R": 0.0017259810119867325,
        "X": 0.07982465624809265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45603_45607_1",
      "ports": {
        "bus1": 45603,
        "bus2": 45607
      },
      "params": {
        "R": 0.00029534025816246867,
        "X": 0.0011391968000680208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45603_46582_1",
      "ports": {
        "bus1": 46582,
        "bus2": 45603
      },
      "params": {
        "R": 0.0005113216466270387,
        "X": 0.004799322225153446,
        "G": 0.0,
        "B": 0.03760025277733803
      },
      "extension": {
        "length": 9181.07487652588,
        "rating": 468.6321258544922
      }
    },
    {
      "class": "Branch",
      "id": "branch_45604_45606_1",
      "ports": {
        "bus1": 45604,
        "bus2": 45606
      },
      "params": {
        "R": -0.00035582762211561203,
        "X": -0.016456637531518936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45604_56418_1",
      "ports": {
        "bus1": 45604,
        "bus2": 56418
      },
      "params": {
        "R": 0.0029576795641332865,
        "X": 0.01623382605612278,
        "G": 0.0,
        "B": 0.014738968573510647
      },
      "extension": {
        "length": 10881.96603277588,
        "rating": 241.04609489440918
      }
    },
    {
      "class": "Branch",
      "id": "branch_45604_56443_1",
      "ports": {
        "bus1": 45604,
        "bus2": 56443
      },
      "params": {
        "R": 0.005243844352662563,
        "X": 0.02667452022433281,
        "G": 0.0,
        "B": 0.031181102618575096
      },
      "extension": {
        "length": 20902.572595458983,
        "rating": 245.8965301513672
      }
    },
    {
      "class": "Branch",
      "id": "branch_45604_56459_1",
      "ports": {
        "bus1": 56459,
        "bus2": 45604
      },
      "params": {
        "R": 0.0013935468159615993,
        "X": 0.007967833429574966,
        "G": 0.0,
        "B": 0.01600835472345352
      },
      "extension": {
        "length": 8333.975908081055,
        "rating": 250.2882480621338
      }
    },
    {
      "class": "Branch",
      "id": "branch_45605_45606_1",
      "ports": {
        "bus1": 45605,
        "bus2": 45606
      },
      "params": {
        "R": 0.009378482587635517,
        "X": 0.43374398350715637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45608_45609_1",
      "ports": {
        "bus1": 45609,
        "bus2": 45608
      },
      "params": {
        "R": 0.0014569447375833988,
        "X": 0.06071245297789574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45608_45611_1",
      "ports": {
        "bus1": 45608,
        "bus2": 45611
      },
      "params": {
        "R": 0.0002741883508861065,
        "X": 0.0010050563141703606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45608_46513_1",
      "ports": {
        "bus1": 46513,
        "bus2": 45608
      },
      "params": {
        "R": 0.000964681850746274,
        "X": 0.00973483920097351,
        "G": 0.0,
        "B": 0.03339787945151329
      },
      "extension": {
        "length": 13056.818003173828,
        "rating": 537.158203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_45609_45610_1",
      "ports": {
        "bus1": 45610,
        "bus2": 45609
      },
      "params": {
        "R": 0.0036701334174722433,
        "X": 0.10912225395441055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45609_45612_1",
      "ports": {
        "bus1": 45609,
        "bus2": 45612
      },
      "params": {
        "R": 0.0002639116137288511,
        "X": 0.00106707401573658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45610_45617_1",
      "ports": {
        "bus1": 45617,
        "bus2": 45610
      },
      "params": {
        "R": 0.00842219591140747,
        "X": 0.03661848232150078,
        "G": 0.0,
        "B": 0.0029931138269603252
      },
      "extension": {
        "length": 7511.405186645508,
        "rating": 133.78827571868896
      }
    },
    {
      "class": "Branch",
      "id": "branch_45612_56422_1",
      "ports": {
        "bus1": 45612,
        "bus2": 56422
      },
      "params": {
        "R": 0.0035111012402921915,
        "X": 0.017359528690576553,
        "G": 0.0,
        "B": 0.028712408617138863
      },
      "extension": {
        "length": 14287.540044067384,
        "rating": 220.71263790130615
      }
    },
    {
      "class": "Branch",
      "id": "branch_45613_45618_1",
      "ports": {
        "bus1": 45613,
        "bus2": 45618
      },
      "params": {
        "R": 0.005064745899289846,
        "X": 0.022392800077795982,
        "G": 0.0,
        "B": 0.0020036727655678988
      },
      "extension": {
        "length": 5105.0466378479005,
        "rating": 126.93673372268677
      }
    },
    {
      "class": "Branch",
      "id": "branch_45614_45615_1",
      "ports": {
        "bus1": 45615,
        "bus2": 45614
      },
      "params": {
        "R": 0.0014126375317573547,
        "X": 0.040856994688510895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45614_45616_1",
      "ports": {
        "bus1": 45614,
        "bus2": 45616
      },
      "params": {
        "R": 0.00022400995658244938,
        "X": 0.001115491846576333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45615_56417_1",
      "ports": {
        "bus1": 56417,
        "bus2": 45615
      },
      "params": {
        "R": 0.009477255865931511,
        "X": 0.022493353113532066,
        "G": 0.0,
        "B": 0.0013916866155341268
      },
      "extension": {
        "length": 3872.6566638793947,
        "rating": 62.48963475227356
      }
    },
    {
      "class": "Branch",
      "id": "branch_45615_56441_1",
      "ports": {
        "bus1": 45615,
        "bus2": 56441
      },
      "params": {
        "R": 0.021030958741903305,
        "X": 0.04797045886516571,
        "G": 0.0,
        "B": 0.004297406412661076
      },
      "extension": {
        "length": 10652.221777038574,
        "rating": 81.56470656394958
      }
    },
    {
      "class": "Branch",
      "id": "branch_45615_56441_2",
      "ports": {
        "bus1": 45615,
        "bus2": 56441
      },
      "params": {
        "R": 0.021030958741903305,
        "X": 0.04797045886516571,
        "G": 0.0,
        "B": 0.004297406412661076
      },
      "extension": {
        "length": 10652.221777038574,
        "rating": 81.56470656394958
      }
    },
    {
      "class": "Branch",
      "id": "branch_45615_56466_1",
      "ports": {
        "bus1": 56466,
        "bus2": 45615
      },
      "params": {
        "R": 0.0066814105957746514,
        "X": 0.0159145575016737,
        "G": 0.0,
        "B": 0.0028956374153494835
      },
      "extension": {
        "length": 4483.307797393799,
        "rating": 69.94264721870422
      }
    },
    {
      "class": "Branch",
      "id": "branch_45615_56498_1",
      "ports": {
        "bus1": 45615,
        "bus2": 56498
      },
      "params": {
        "R": 0.007462392095476389,
        "X": 0.014162387698888779,
        "G": 0.0,
        "B": 0.001232554204761982
      },
      "extension": {
        "length": 2902.703700119019,
        "rating": 60.80358028411865
      }
    },
    {
      "class": "Branch",
      "id": "branch_45615_56613_1",
      "ports": {
        "bus1": 45615,
        "bus2": 56613
      },
      "params": {
        "R": 0.004299652762711048,
        "X": 0.011447683908045292,
        "G": 0.0,
        "B": 0.00031659583328291774
      },
      "extension": {
        "length": 1243.8057422790528,
        "rating": 43.96023750305176
      }
    },
    {
      "class": "Branch",
      "id": "branch_45617_46082_1",
      "ports": {
        "bus1": 45617,
        "bus2": 46082
      },
      "params": {
        "R": 0.0039019142277538776,
        "X": 0.016842084005475044,
        "G": 0.0,
        "B": 0.0017495924839749932
      },
      "extension": {
        "length": 3903.5370231628417,
        "rating": 127.82430648803711
      }
    },
    {
      "class": "Branch",
      "id": "branch_45618_45621_1",
      "ports": {
        "bus1": 45618,
        "bus2": 45621
      },
      "params": {
        "R": 0.003511994844302535,
        "X": 0.100694440305233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45618_45622_1",
      "ports": {
        "bus1": 45618,
        "bus2": 45622
      },
      "params": {
        "R": 0.00028172414749860764,
        "X": 0.0011949761537835002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45619_45621_1",
      "ports": {
        "bus1": 45619,
        "bus2": 45621
      },
      "params": {
        "R": -0.0010455830488353968,
        "X": -0.029978521168231964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45619_56462_1",
      "ports": {
        "bus1": 45619,
        "bus2": 56462
      },
      "params": {
        "R": 0.005288719665259123,
        "X": 0.017192736268043518,
        "G": 0.0,
        "B": 0.0007792907999828458
      },
      "extension": {
        "length": 2625.365029724121,
        "rating": 51.44234895706177
      }
    },
    {
      "class": "Branch",
      "id": "branch_45619_56605_1",
      "ports": {
        "bus1": 45619,
        "bus2": 56605
      },
      "params": {
        "R": 0.016659703105688095,
        "X": 0.04379035905003548,
        "G": 0.0,
        "B": 0.0016955171013250947
      },
      "extension": {
        "length": 6089.582601013184,
        "rating": 61.938345432281494
      }
    },
    {
      "class": "Branch",
      "id": "branch_45620_45621_1",
      "ports": {
        "bus1": 45620,
        "bus2": 45621
      },
      "params": {
        "R": 0.013378201052546501,
        "X": 0.38357415795326233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45624_45625_1",
      "ports": {
        "bus1": 45624,
        "bus2": 45625
      },
      "params": {
        "R": 0.00023306524963118136,
        "X": 0.0011572545627132058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45624_46102_1",
      "ports": {
        "bus1": 45624,
        "bus2": 46102
      },
      "params": {
        "R": 0.003564771730452776,
        "X": 0.014901341870427132,
        "G": 0.0,
        "B": 0.00258302572183311
      },
      "extension": {
        "length": 3774.390196838379,
        "rating": 152.53080129623413
      }
    },
    {
      "class": "Branch",
      "id": "branch_45626_45627_1",
      "ports": {
        "bus1": 45626,
        "bus2": 45627
      },
      "params": {
        "R": 0.00027630117256194353,
        "X": 0.0011239399900659919,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45626_45637_1",
      "ports": {
        "bus1": 45626,
        "bus2": 45637
      },
      "params": {
        "R": 0.013332908973097801,
        "X": 0.062083467841148376,
        "G": 0.0,
        "B": 0.0041041299700737
      },
      "extension": {
        "length": 12127.39519921875,
        "rating": 127.79520750045776
      }
    },
    {
      "class": "Branch",
      "id": "branch_45629_45630_1",
      "ports": {
        "bus1": 45629,
        "bus2": 45630
      },
      "params": {
        "R": 0.0002365550462855026,
        "X": 0.0010525659890845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45630_45631_1",
      "ports": {
        "bus1": 45630,
        "bus2": 45631
      },
      "params": {
        "R": 0.013666180893778801,
        "X": 0.05967787653207779,
        "G": 0.0,
        "B": 0.00562259741127491
      },
      "extension": {
        "length": 13956.990778564454,
        "rating": 120.57888507843018
      }
    },
    {
      "class": "Branch",
      "id": "branch_45631_45632_1",
      "ports": {
        "bus1": 45631,
        "bus2": 45632
      },
      "params": {
        "R": 0.00026889084256254137,
        "X": 0.0010401480831205845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45633_56416_1",
      "ports": {
        "bus1": 45633,
        "bus2": 56416
      },
      "params": {
        "R": 0.017068611457943916,
        "X": 0.07512276619672775,
        "G": 0.0,
        "B": 0.009634647518396378
      },
      "extension": {
        "length": 18418.98763256836,
        "rating": 147.02887535095215
      }
    },
    {
      "class": "Branch",
      "id": "branch_45638_45641_1",
      "ports": {
        "bus1": 45638,
        "bus2": 45641
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.002103842794895172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45638_45642_1",
      "ports": {
        "bus1": 45638,
        "bus2": 45642
      },
      "params": {
        "R": 0.00020706397481262684,
        "X": 0.00101316231302917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45638_45643_1",
      "ports": {
        "bus1": 45638,
        "bus2": 45643
      },
      "params": {
        "R": 0.00027022266294807196,
        "X": 0.0011200419394299388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45639_45641_1",
      "ports": {
        "bus1": 45639,
        "bus2": 45641
      },
      "params": {
        "R": 0.0011590196518227458,
        "X": 0.0336822010576725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45640_45641_1",
      "ports": {
        "bus1": 45640,
        "bus2": 45641
      },
      "params": {
        "R": 0.0011590196518227458,
        "X": 0.0336822010576725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45644_45645_1",
      "ports": {
        "bus1": 45645,
        "bus2": 45644
      },
      "params": {
        "R": 0.013870751485228539,
        "X": 0.06901410967111588,
        "G": 0.0,
        "B": 0.008500589057803154
      },
      "extension": {
        "length": 16015.460387695313,
        "rating": 128.53965759277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_45644_45653_1",
      "ports": {
        "bus1": 45644,
        "bus2": 45653
      },
      "params": {
        "R": 0.011067414656281471,
        "X": 0.03730812296271324,
        "G": 0.0,
        "B": 0.004174442961812019
      },
      "extension": {
        "length": 9234.491709045411,
        "rating": 103.83747816085815
      }
    },
    {
      "class": "Branch",
      "id": "branch_45646_45648_1",
      "ports": {
        "bus1": 45648,
        "bus2": 45646
      },
      "params": {
        "R": 0.013386950828135014,
        "X": 0.057530567049980164,
        "G": 0.0,
        "B": 0.005457733757793903
      },
      "extension": {
        "length": 13684.590103271485,
        "rating": 134.79351997375488
      }
    },
    {
      "class": "Branch",
      "id": "branch_45648_45649_1",
      "ports": {
        "bus1": 45648,
        "bus2": 45649
      },
      "params": {
        "R": 0.00022841230384074152,
        "X": 0.0011211136588826776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45648_45650_1",
      "ports": {
        "bus1": 45650,
        "bus2": 45648
      },
      "params": {
        "R": 0.0038498295471072197,
        "X": 0.013861911371350288,
        "G": 0.0,
        "B": 0.0012064470211043954
      },
      "extension": {
        "length": 2866.8903338012697,
        "rating": 128.50713729858398
      }
    },
    {
      "class": "Branch",
      "id": "branch_45650_45651_1",
      "ports": {
        "bus1": 45650,
        "bus2": 45651
      },
      "params": {
        "R": 0.0002354444150114432,
        "X": 0.0011132998624816537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45650_45653_1",
      "ports": {
        "bus1": 45650,
        "bus2": 45653
      },
      "params": {
        "R": 0.015164196491241455,
        "X": 0.0634130984544754,
        "G": 0.0,
        "B": 0.011348403058946133
      },
      "extension": {
        "length": 19336.07839855957,
        "rating": 120.71957588195801
      }
    },
    {
      "class": "Branch",
      "id": "branch_45652_45653_1",
      "ports": {
        "bus1": 45652,
        "bus2": 45653
      },
      "params": {
        "R": 0.0002569929347373545,
        "X": 0.0010059872874990106,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45654_45656_1",
      "ports": {
        "bus1": 45654,
        "bus2": 45656
      },
      "params": {
        "R": 0.004842204041779041,
        "X": 0.023972634226083755,
        "G": 0.0,
        "B": 0.0016740275314077735
      },
      "extension": {
        "length": 4453.021785552979,
        "rating": 143.8169002532959
      }
    },
    {
      "class": "Branch",
      "id": "branch_45654_45859_1",
      "ports": {
        "bus1": 45859,
        "bus2": 45654
      },
      "params": {
        "R": 0.0022609212901443243,
        "X": 0.008655029349029064,
        "G": 0.0,
        "B": 0.0011037966469302773
      },
      "extension": {
        "length": 2236.823722595215,
        "rating": 160.27350425720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_45654_45891_1",
      "ports": {
        "bus1": 45654,
        "bus2": 45891
      },
      "params": {
        "R": 0.004520089831203222,
        "X": 0.022503459826111794,
        "G": 0.0,
        "B": 0.0024034844245761633
      },
      "extension": {
        "length": 5552.110640258789,
        "rating": 148.02134037017822
      }
    },
    {
      "class": "Branch",
      "id": "branch_45655_45656_1",
      "ports": {
        "bus1": 45656,
        "bus2": 45655
      },
      "params": {
        "R": 0.011482030153274536,
        "X": 0.042316608130931854,
        "G": 0.0,
        "B": 0.004141492303460836
      },
      "extension": {
        "length": 9621.525852355957,
        "rating": 138.8482689857483
      }
    },
    {
      "class": "Branch",
      "id": "branch_45655_45659_1",
      "ports": {
        "bus1": 45655,
        "bus2": 45659
      },
      "params": {
        "R": 0.0051358602941036224,
        "X": 0.019318941980600357,
        "G": 0.0,
        "B": 0.001989692449569702
      },
      "extension": {
        "length": 4516.3138408813475,
        "rating": 132.27776288986206
      }
    },
    {
      "class": "Branch",
      "id": "branch_45657_45666_1",
      "ports": {
        "bus1": 45657,
        "bus2": 45666
      },
      "params": {
        "R": 0.016349364072084427,
        "X": 0.06294835358858109,
        "G": 0.0,
        "B": 0.01606701873242855
      },
      "extension": {
        "length": 20094.402808959963,
        "rating": 146.3294267654419
      }
    },
    {
      "class": "Branch",
      "id": "branch_45658_45669_1",
      "ports": {
        "bus1": 45669,
        "bus2": 45658
      },
      "params": {
        "R": 0.014228208921849728,
        "X": 0.054849836975336075,
        "G": 0.0,
        "B": 0.005810994189232588
      },
      "extension": {
        "length": 12903.019762939453,
        "rating": 125.4370927810669
      }
    },
    {
      "class": "Branch",
      "id": "branch_45659_45660_1",
      "ports": {
        "bus1": 45659,
        "bus2": 45660
      },
      "params": {
        "R": 0.00022206826542969793,
        "X": 0.0010902141220867634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45659_45667_1",
      "ports": {
        "bus1": 45659,
        "bus2": 45667
      },
      "params": {
        "R": 0.021875642240047455,
        "X": 0.08079030364751816,
        "G": 0.0,
        "B": 0.012593893334269524
      },
      "extension": {
        "length": 22605.08909436035,
        "rating": 129.6640157699585
      }
    },
    {
      "class": "Branch",
      "id": "branch_45661_45662_1",
      "ports": {
        "bus1": 45661,
        "bus2": 45662
      },
      "params": {
        "R": 0.00026696542045101523,
        "X": 0.0011266261572018266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45661_45663_1",
      "ports": {
        "bus1": 45661,
        "bus2": 45663
      },
      "params": {
        "R": 0.0071664717979729176,
        "X": 0.03221127763390541,
        "G": 0.0,
        "B": 0.0053579313680529594
      },
      "extension": {
        "length": 9270.835537170411,
        "rating": 120.3911304473877
      }
    },
    {
      "class": "Branch",
      "id": "branch_45661_46268_1",
      "ports": {
        "bus1": 46268,
        "bus2": 45661
      },
      "params": {
        "R": 0.007816525176167488,
        "X": 0.03487880527973175,
        "G": 0.0,
        "B": 0.004538053646683693
      },
      "extension": {
        "length": 8930.878776123047,
        "rating": 123.3818531036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_45663_45665_1",
      "ports": {
        "bus1": 45663,
        "bus2": 45665
      },
      "params": {
        "R": 0.017345398664474487,
        "X": 0.0641346126794815,
        "G": 0.0,
        "B": 0.00608111871406436
      },
      "extension": {
        "length": 13497.206052612306,
        "rating": 117.466139793396
      }
    },
    {
      "class": "Branch",
      "id": "branch_45664_46559_1",
      "ports": {
        "bus1": 46559,
        "bus2": 45664
      },
      "params": {
        "R": 0.009023984894156456,
        "X": 0.03394807130098343,
        "G": 0.0,
        "B": 0.0031258703675121073
      },
      "extension": {
        "length": 6916.911938964844,
        "rating": 141.9816255569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_45665_45669_1",
      "ports": {
        "bus1": 45665,
        "bus2": 45669
      },
      "params": {
        "R": 0.01839257963001728,
        "X": 0.08497387915849686,
        "G": 0.0,
        "B": 0.0074949762783944615
      },
      "extension": {
        "length": 16370.787303588868,
        "rating": 134.64913368225098
      }
    },
    {
      "class": "Branch",
      "id": "branch_45667_45668_1",
      "ports": {
        "bus1": 45667,
        "bus2": 45668
      },
      "params": {
        "R": 0.0002456037618685514,
        "X": 0.001141817425377667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45667_45669_1",
      "ports": {
        "bus1": 45669,
        "bus2": 45667
      },
      "params": {
        "R": 0.009348466992378235,
        "X": 0.04550917074084282,
        "G": 0.0,
        "B": 0.005600516684353352
      },
      "extension": {
        "length": 11165.698830322266,
        "rating": 127.24875211715698
      }
    },
    {
      "class": "Branch",
      "id": "branch_45670_45671_1",
      "ports": {
        "bus1": 45670,
        "bus2": 45671
      },
      "params": {
        "R": 0.00022058867034502327,
        "X": 0.0010510262800380588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45670_46145_1",
      "ports": {
        "bus1": 46145,
        "bus2": 45670
      },
      "params": {
        "R": 0.009327284060418606,
        "X": 0.048144202679395676,
        "G": 0.0,
        "B": 0.007165504153817892
      },
      "extension": {
        "length": 12600.845695678712,
        "rating": 130.19483089447021
      }
    },
    {
      "class": "Branch",
      "id": "branch_45670_46268_1",
      "ports": {
        "bus1": 46268,
        "bus2": 45670
      },
      "params": {
        "R": 0.009959832765161991,
        "X": 0.03570198640227318,
        "G": 0.0,
        "B": 0.004918324761092663
      },
      "extension": {
        "length": 9648.529715698243,
        "rating": 128.358793258667
      }
    },
    {
      "class": "Branch",
      "id": "branch_45672_45848_1",
      "ports": {
        "bus1": 45848,
        "bus2": 45672
      },
      "params": {
        "R": 0.01577473245561123,
        "X": 0.06612158566713333,
        "G": 0.0,
        "B": 0.011985119432210922
      },
      "extension": {
        "length": 19100.607841186524,
        "rating": 107.31223821640015
      }
    },
    {
      "class": "Branch",
      "id": "branch_45672_46127_1",
      "ports": {
        "bus1": 45672,
        "bus2": 46127
      },
      "params": {
        "R": 0.01530370395630598,
        "X": 0.060016434639692307,
        "G": 0.0,
        "B": 0.0041668107733130455
      },
      "extension": {
        "length": 12066.770992675782,
        "rating": 118.09331178665161
      }
    },
    {
      "class": "Branch",
      "id": "branch_45672_46128_1",
      "ports": {
        "bus1": 45672,
        "bus2": 46128
      },
      "params": {
        "R": 0.0210545863956213,
        "X": 0.09442824870347977,
        "G": 0.0,
        "B": 0.009467407129704952
      },
      "extension": {
        "length": 20678.55617614746,
        "rating": 117.33458042144775
      }
    },
    {
      "class": "Branch",
      "id": "branch_45674_45675_1",
      "ports": {
        "bus1": 45674,
        "bus2": 45675
      },
      "params": {
        "R": 0.0002817386412061751,
        "X": 0.0010719937272369862,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45676_45678_1",
      "ports": {
        "bus1": 45678,
        "bus2": 45676
      },
      "params": {
        "R": 0.008750135079026222,
        "X": 0.03504464775323868,
        "G": 0.0,
        "B": 0.004583813715726137
      },
      "extension": {
        "length": 8646.117669250489,
        "rating": 121.40662670135498
      }
    },
    {
      "class": "Branch",
      "id": "branch_45676_45854_1",
      "ports": {
        "bus1": 45854,
        "bus2": 45676
      },
      "params": {
        "R": 0.010029518976807594,
        "X": 0.055063314735889435,
        "G": 0.0,
        "B": 0.0055757444351911545
      },
      "extension": {
        "length": 12695.869151367187,
        "rating": 134.46223735809326
      }
    },
    {
      "class": "Branch",
      "id": "branch_45677_45678_1",
      "ports": {
        "bus1": 45677,
        "bus2": 45678
      },
      "params": {
        "R": 0.000271984696155414,
        "X": 0.0011901954421773553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45678_46161_1",
      "ports": {
        "bus1": 45678,
        "bus2": 46161
      },
      "params": {
        "R": 0.011625482700765133,
        "X": 0.04741422086954117,
        "G": 0.0,
        "B": 0.005994869861751795
      },
      "extension": {
        "length": 11649.928157226563,
        "rating": 139.84816074371338
      }
    },
    {
      "class": "Branch",
      "id": "branch_45679_45686_1",
      "ports": {
        "bus1": 45686,
        "bus2": 45679
      },
      "params": {
        "R": 0.01613999530673027,
        "X": 0.05598965659737587,
        "G": 0.0,
        "B": 0.010272730141878128
      },
      "extension": {
        "length": 16533.359938476562,
        "rating": 132.3939323425293
      }
    },
    {
      "class": "Branch",
      "id": "branch_45679_46147_1",
      "ports": {
        "bus1": 45679,
        "bus2": 46147
      },
      "params": {
        "R": 0.01381481159478426,
        "X": 0.06073634326457977,
        "G": 0.0,
        "B": 0.005867134779691696
      },
      "extension": {
        "length": 13849.365161865235,
        "rating": 130.42714595794678
      }
    },
    {
      "class": "Branch",
      "id": "branch_45680_45683_1",
      "ports": {
        "bus1": 45680,
        "bus2": 45683
      },
      "params": {
        "R": 0.00312721636146307,
        "X": 0.11307305842638016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45680_45684_1",
      "ports": {
        "bus1": 45680,
        "bus2": 45684
      },
      "params": {
        "R": 0.0002932621573563665,
        "X": 0.001172663294710219,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45680_45685_1",
      "ports": {
        "bus1": 45680,
        "bus2": 45685
      },
      "params": {
        "R": 0.0002308189868927002,
        "X": 0.0011151725193485618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45681_45683_1",
      "ports": {
        "bus1": 45681,
        "bus2": 45683
      },
      "params": {
        "R": -0.0014488734304904938,
        "X": -0.05238797515630722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45681_45757_1",
      "ports": {
        "bus1": 45757,
        "bus2": 45681
      },
      "params": {
        "R": 0.005534817464649677,
        "X": 0.027191244065761566,
        "G": 0.0,
        "B": 0.002876959042623639
      },
      "extension": {
        "length": 6294.476687530518,
        "rating": 154.0891170501709
      }
    },
    {
      "class": "Branch",
      "id": "branch_45682_45683_1",
      "ports": {
        "bus1": 45682,
        "bus2": 45683
      },
      "params": {
        "R": 0.008924499154090881,
        "X": 0.3226897120475769,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45684_45825_1",
      "ports": {
        "bus1": 45684,
        "bus2": 45825
      },
      "params": {
        "R": 0.00374762830324471,
        "X": 0.03804349899291992,
        "G": 0.0,
        "B": 0.27231091260910034
      },
      "extension": {
        "length": 70043.6488930664,
        "rating": 519.8328971862793
      }
    },
    {
      "class": "Branch",
      "id": "branch_45684_46736_1",
      "ports": {
        "bus1": 45684,
        "bus2": 46736
      },
      "params": {
        "R": 0.0035002902150154114,
        "X": 0.037472568452358246,
        "G": 0.0,
        "B": 0.06332287192344666
      },
      "extension": {
        "length": 36906.05241210938,
        "rating": 460.4163646697998
      }
    },
    {
      "class": "Branch",
      "id": "branch_45686_45687_1",
      "ports": {
        "bus1": 45686,
        "bus2": 45687
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45689_45690_1",
      "ports": {
        "bus1": 45689,
        "bus2": 45690
      },
      "params": {
        "R": 0.0002874440688174218,
        "X": 0.001078812056221068,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45691_45692_1",
      "ports": {
        "bus1": 45691,
        "bus2": 45692
      },
      "params": {
        "R": 0.00027569103986024857,
        "X": 0.001024159719236195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45693_45939_1",
      "ports": {
        "bus1": 45693,
        "bus2": 45939
      },
      "params": {
        "R": 0.028176402673125267,
        "X": 0.07701432704925537,
        "G": 0.0,
        "B": 0.006365245673805476
      },
      "extension": {
        "length": 16227.020451049806,
        "rating": 130.36673069000244
      }
    },
    {
      "class": "Branch",
      "id": "branch_45694_45695_1",
      "ports": {
        "bus1": 45694,
        "bus2": 45695
      },
      "params": {
        "R": 0.00022474541037809104,
        "X": 0.0011255319695919752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45694_46357_1",
      "ports": {
        "bus1": 45694,
        "bus2": 46357
      },
      "params": {
        "R": 0.009444105438888073,
        "X": 0.04821120575070381,
        "G": 0.0,
        "B": 0.009135573171079159
      },
      "extension": {
        "length": 13751.086416503907,
        "rating": 143.02176237106323
      }
    },
    {
      "class": "Branch",
      "id": "branch_45696_45697_1",
      "ports": {
        "bus1": 45696,
        "bus2": 45697
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45696_45699_1",
      "ports": {
        "bus1": 45699,
        "bus2": 45696
      },
      "params": {
        "R": 0.003973938524723053,
        "X": 0.01849205419421196,
        "G": 0.0,
        "B": 0.0027831175830215216
      },
      "extension": {
        "length": 4669.028519348145,
        "rating": 123.88081550598145
      }
    },
    {
      "class": "Branch",
      "id": "branch_45696_46451_1",
      "ports": {
        "bus1": 46451,
        "bus2": 45696
      },
      "params": {
        "R": 0.017941899597644806,
        "X": 0.05882115662097931,
        "G": 0.0,
        "B": 0.0039406027644872665
      },
      "extension": {
        "length": 11515.165150451661,
        "rating": 131.70212507247925
      }
    },
    {
      "class": "Branch",
      "id": "branch_45698_45699_1",
      "ports": {
        "bus1": 45698,
        "bus2": 45699
      },
      "params": {
        "R": 0.0144237345084548,
        "X": 0.07288776338100433,
        "G": 0.0,
        "B": 0.006300901994109154
      },
      "extension": {
        "length": 15744.724959594727,
        "rating": 112.17316389083862
      }
    },
    {
      "class": "Branch",
      "id": "branch_45700_45701_1",
      "ports": {
        "bus1": 45701,
        "bus2": 45700
      },
      "params": {
        "R": 0.0062547121196985245,
        "X": 0.025538146495819092,
        "G": 0.0,
        "B": 0.003026380902156234
      },
      "extension": {
        "length": 6172.668843475342,
        "rating": 123.87940883636475
      }
    },
    {
      "class": "Branch",
      "id": "branch_45702_45703_1",
      "ports": {
        "bus1": 45702,
        "bus2": 45703
      },
      "params": {
        "R": 0.0002866667928174138,
        "X": 0.001146539580076933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45703_45705_1",
      "ports": {
        "bus1": 45705,
        "bus2": 45703
      },
      "params": {
        "R": 0.0035849360283464193,
        "X": 0.015229915268719196,
        "G": 0.0,
        "B": 0.002402596641331911
      },
      "extension": {
        "length": 4550.81937423706,
        "rating": 131.23035430908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_45704_45705_1",
      "ports": {
        "bus1": 45705,
        "bus2": 45704
      },
      "params": {
        "R": 0.011802124790847301,
        "X": 0.050569240003824234,
        "G": 0.0,
        "B": 0.005916987080127001
      },
      "extension": {
        "length": 12968.757889892579,
        "rating": 127.67713069915771
      }
    },
    {
      "class": "Branch",
      "id": "branch_45704_46221_1",
      "ports": {
        "bus1": 45704,
        "bus2": 46221
      },
      "params": {
        "R": 0.0142053859308362,
        "X": 0.07542826980352402,
        "G": 0.0,
        "B": 0.0070997849106788635
      },
      "extension": {
        "length": 17844.54027758789,
        "rating": 103.61082553863525
      }
    },
    {
      "class": "Branch",
      "id": "branch_45705_45706_1",
      "ports": {
        "bus1": 45705,
        "bus2": 45706
      },
      "params": {
        "R": 0.00026731760590337217,
        "X": 0.0011468747397884727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45707_46525_1",
      "ports": {
        "bus1": 46525,
        "bus2": 45707
      },
      "params": {
        "R": 0.0016347639029845595,
        "X": 0.016548527404665947,
        "G": 0.0,
        "B": 0.04938875883817673
      },
      "extension": {
        "length": 21038.49206652832,
        "rating": 471.36125564575195
      }
    },
    {
      "class": "Branch",
      "id": "branch_45708_45709_1",
      "ports": {
        "bus1": 45708,
        "bus2": 45709
      },
      "params": {
        "R": 0.00029004106181673706,
        "X": 0.001024035387672484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45708_45710_1",
      "ports": {
        "bus1": 45708,
        "bus2": 45710
      },
      "params": {
        "R": 0.005821688566356897,
        "X": 0.018324092030525208,
        "G": 0.0,
        "B": 0.003203436965122819
      },
      "extension": {
        "length": 5175.980029083252,
        "rating": 126.38533115386963
      }
    },
    {
      "class": "Branch",
      "id": "branch_45708_46301_1",
      "ports": {
        "bus1": 46301,
        "bus2": 45708
      },
      "params": {
        "R": 0.01216212846338749,
        "X": 0.04183858260512352,
        "G": 0.0,
        "B": 0.003934135194867849
      },
      "extension": {
        "length": 9629.03711480713,
        "rating": 139.68795537948608
      }
    },
    {
      "class": "Branch",
      "id": "branch_45710_45753_1",
      "ports": {
        "bus1": 45753,
        "bus2": 45710
      },
      "params": {
        "R": 0.01074291206896305,
        "X": 0.039121076464653015,
        "G": 0.0,
        "B": 0.003163628280162811
      },
      "extension": {
        "length": 8065.6877026977545,
        "rating": 84.601229429245
      }
    },
    {
      "class": "Branch",
      "id": "branch_45711_45715_1",
      "ports": {
        "bus1": 45711,
        "bus2": 45715
      },
      "params": {
        "R": 0.0008365766261704266,
        "X": 0.007082540541887283,
        "G": 0.0,
        "B": 0.028897462412714958
      },
      "extension": {
        "length": 10268.970123779298,
        "rating": 507.3838710784912
      }
    },
    {
      "class": "Branch",
      "id": "branch_45711_46316_1",
      "ports": {
        "bus1": 45711,
        "bus2": 46316
      },
      "params": {
        "R": 0.001125357928685844,
        "X": 0.009622200392186642,
        "G": 0.0,
        "B": 0.09444913268089294
      },
      "extension": {
        "length": 20521.51032019043,
        "rating": 490.8562660217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_45712_45718_1",
      "ports": {
        "bus1": 45712,
        "bus2": 45718
      },
      "params": {
        "R": 0.0024231523275375366,
        "X": 0.010480566881597042,
        "G": 0.0,
        "B": 0.0006099107558839023
      },
      "extension": {
        "length": 1879.1880987854004,
        "rating": 135.64462661743164
      }
    },
    {
      "class": "Branch",
      "id": "branch_45712_45752_1",
      "ports": {
        "bus1": 45752,
        "bus2": 45712
      },
      "params": {
        "R": 0.0026536465156823397,
        "X": 0.01121330726891756,
        "G": 0.0,
        "B": 0.0008858693763613701
      },
      "extension": {
        "length": 2222.313817565918,
        "rating": 118.50606203079224
      }
    },
    {
      "class": "Branch",
      "id": "branch_45713_45714_1",
      "ports": {
        "bus1": 45713,
        "bus2": 45714
      },
      "params": {
        "R": 0.00020244461484253407,
        "X": 0.0010368303628638387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45713_45716_1",
      "ports": {
        "bus1": 45713,
        "bus2": 45716
      },
      "params": {
        "R": 0.0012287562713027,
        "X": 0.004468134138733149,
        "G": 0.0,
        "B": 0.00045150841469876474
      },
      "extension": {
        "length": 1007.2399203643799,
        "rating": 140.25232791900635
      }
    },
    {
      "class": "Branch",
      "id": "branch_45713_45753_1",
      "ports": {
        "bus1": 45753,
        "bus2": 45713
      },
      "params": {
        "R": 0.003460579551756382,
        "X": 0.015922553837299347,
        "G": 0.0,
        "B": 0.001908876118250191
      },
      "extension": {
        "length": 4096.808528411865,
        "rating": 129.25931215286255
      }
    },
    {
      "class": "Branch",
      "id": "branch_45715_45716_1",
      "ports": {
        "bus1": 45716,
        "bus2": 45715
      },
      "params": {
        "R": 0.0013371321838349104,
        "X": 0.07098555564880371,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45715_45717_1",
      "ports": {
        "bus1": 45715,
        "bus2": 45717
      },
      "params": {
        "R": 0.00026771609554998577,
        "X": 0.0010606703581288457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45715_46298_1",
      "ports": {
        "bus1": 45715,
        "bus2": 46298
      },
      "params": {
        "R": 0.0018337661167606711,
        "X": 0.01494753360748291,
        "G": 0.0,
        "B": 0.027124963700771332
      },
      "extension": {
        "length": 15040.844156250001,
        "rating": 439.86549377441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_45715_46736_1",
      "ports": {
        "bus1": 45715,
        "bus2": 46736
      },
      "params": {
        "R": 0.002684982493519783,
        "X": 0.023633377626538277,
        "G": 0.0,
        "B": 0.1780693382024765
      },
      "extension": {
        "length": 47199.91069116211,
        "rating": 574.3007659912109
      }
    },
    {
      "class": "Branch",
      "id": "branch_45716_45722_1",
      "ports": {
        "bus1": 45722,
        "bus2": 45716
      },
      "params": {
        "R": 0.00512151513248682,
        "X": 0.01747404970228672,
        "G": 0.0,
        "B": 0.002274951431900263
      },
      "extension": {
        "length": 4325.084373779297,
        "rating": 123.66398572921753
      }
    },
    {
      "class": "Branch",
      "id": "branch_45716_45752_1",
      "ports": {
        "bus1": 45716,
        "bus2": 45752
      },
      "params": {
        "R": 0.007514371071010828,
        "X": 0.03355856612324715,
        "G": 0.0,
        "B": 0.0037835328839719296
      },
      "extension": {
        "length": 7631.705099487305,
        "rating": 121.48075103759766
      }
    },
    {
      "class": "Branch",
      "id": "branch_45718_45749_1",
      "ports": {
        "bus1": 45718,
        "bus2": 45749
      },
      "params": {
        "R": 0.009188712574541569,
        "X": 0.03012467734515667,
        "G": 0.0,
        "B": 0.0045003024861216545
      },
      "extension": {
        "length": 8043.655791687012,
        "rating": 145.02811431884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_45719_45720_1",
      "ports": {
        "bus1": 45719,
        "bus2": 45720
      },
      "params": {
        "R": 0.009652134962379932,
        "X": 0.04834442958235741,
        "G": 0.0,
        "B": 0.004241867456585169
      },
      "extension": {
        "length": 10782.06885131836,
        "rating": 130.0541639328003
      }
    },
    {
      "class": "Branch",
      "id": "branch_45719_45722_1",
      "ports": {
        "bus1": 45722,
        "bus2": 45719
      },
      "params": {
        "R": 0.004951157607138157,
        "X": 0.022866707295179367,
        "G": 0.0,
        "B": 0.005099458619952202
      },
      "extension": {
        "length": 6725.050905761719,
        "rating": 140.44246673583984
      }
    },
    {
      "class": "Branch",
      "id": "branch_45720_45721_1",
      "ports": {
        "bus1": 45720,
        "bus2": 45721
      },
      "params": {
        "R": 0.00020394455350469798,
        "X": 0.0010107766138389707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45722_45748_1",
      "ports": {
        "bus1": 45722,
        "bus2": 45748
      },
      "params": {
        "R": 0.0025360086001455784,
        "X": 0.010051984339952469,
        "G": 0.0,
        "B": 0.0019251108169555664
      },
      "extension": {
        "length": 3208.9039053497318,
        "rating": 121.87907695770264
      }
    },
    {
      "class": "Branch",
      "id": "branch_45722_45751_1",
      "ports": {
        "bus1": 45722,
        "bus2": 45751
      },
      "params": {
        "R": 0.009710866026580334,
        "X": 0.042041413486003876,
        "G": 0.0,
        "B": 0.0032054632902145386
      },
      "extension": {
        "length": 7736.492122009277,
        "rating": 129.63961362838745
      }
    },
    {
      "class": "Branch",
      "id": "branch_45724_45730_1",
      "ports": {
        "bus1": 45730,
        "bus2": 45724
      },
      "params": {
        "R": 0.015246790833771229,
        "X": 0.06234472244977951,
        "G": 0.0,
        "B": 0.005272597074508667
      },
      "extension": {
        "length": 12867.592971862794,
        "rating": 131.63975477218628
      }
    },
    {
      "class": "Branch",
      "id": "branch_45724_46146_1",
      "ports": {
        "bus1": 45724,
        "bus2": 46146
      },
      "params": {
        "R": 0.01284548919647932,
        "X": 0.05504998937249184,
        "G": 0.0,
        "B": 0.004041888751089573
      },
      "extension": {
        "length": 10838.767064941407,
        "rating": 130.49935102462769
      }
    },
    {
      "class": "Branch",
      "id": "branch_45725_45740_1",
      "ports": {
        "bus1": 45740,
        "bus2": 45725
      },
      "params": {
        "R": 0.01023968867957592,
        "X": 0.03727356344461441,
        "G": 0.0,
        "B": 0.012911949306726456
      },
      "extension": {
        "length": 15437.215962158203,
        "rating": 149.88752603530884
      }
    },
    {
      "class": "Branch",
      "id": "branch_45725_45746_1",
      "ports": {
        "bus1": 45746,
        "bus2": 45725
      },
      "params": {
        "R": 0.00844410341233015,
        "X": 0.029514944180846214,
        "G": 0.0,
        "B": 0.003909230697900057
      },
      "extension": {
        "length": 8245.183699951172,
        "rating": 149.40799474716187
      }
    },
    {
      "class": "Branch",
      "id": "branch_45726_45727_1",
      "ports": {
        "bus1": 45726,
        "bus2": 45727
      },
      "params": {
        "R": 0.000292607001028955,
        "X": 0.001113539794459939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45726_45728_1",
      "ports": {
        "bus1": 45728,
        "bus2": 45726
      },
      "params": {
        "R": 0.010452339425683022,
        "X": 0.04279208183288574,
        "G": 0.0,
        "B": 0.005064908880740404
      },
      "extension": {
        "length": 11082.443377258302,
        "rating": 133.00583362579346
      }
    },
    {
      "class": "Branch",
      "id": "branch_45726_46295_1",
      "ports": {
        "bus1": 45726,
        "bus2": 46295
      },
      "params": {
        "R": 0.017317989841103554,
        "X": 0.07106655836105347,
        "G": 0.0,
        "B": 0.006050367373973131
      },
      "extension": {
        "length": 15103.280949829103,
        "rating": 134.68447923660278
      }
    },
    {
      "class": "Branch",
      "id": "branch_45728_46150_1",
      "ports": {
        "bus1": 46150,
        "bus2": 45728
      },
      "params": {
        "R": 0.012658877298235893,
        "X": 0.05874430388212204,
        "G": 0.0,
        "B": 0.010839108377695084
      },
      "extension": {
        "length": 18133.211262084962,
        "rating": 119.16872262954712
      }
    },
    {
      "class": "Branch",
      "id": "branch_45728_46162_1",
      "ports": {
        "bus1": 46162,
        "bus2": 45728
      },
      "params": {
        "R": 0.007865027524530888,
        "X": 0.03918351233005524,
        "G": 0.0,
        "B": 0.005740567110478878
      },
      "extension": {
        "length": 9797.762722961426,
        "rating": 135.65845489501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_45729_46269_1",
      "ports": {
        "bus1": 45729,
        "bus2": 46269
      },
      "params": {
        "R": 0.013506943359971046,
        "X": 0.07236462831497192,
        "G": 0.0,
        "B": 0.007083248347043991
      },
      "extension": {
        "length": 17090.286130371096,
        "rating": 118.36979389190674
      }
    },
    {
      "class": "Branch",
      "id": "branch_45730_45731_1",
      "ports": {
        "bus1": 45730,
        "bus2": 45731
      },
      "params": {
        "R": 0.00021953760005999357,
        "X": 0.0011965320445597172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45730_46295_1",
      "ports": {
        "bus1": 45730,
        "bus2": 46295
      },
      "params": {
        "R": 0.026855841279029846,
        "X": 0.09205227345228195,
        "G": 0.0,
        "B": 0.006607006303966045
      },
      "extension": {
        "length": 18651.040212524415,
        "rating": 135.25816202163696
      }
    },
    {
      "class": "Branch",
      "id": "branch_45732_45733_1",
      "ports": {
        "bus1": 45732,
        "bus2": 45733
      },
      "params": {
        "R": 0.00022384531621355563,
        "X": 0.001002250937744975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45732_45738_1",
      "ports": {
        "bus1": 45732,
        "bus2": 45738
      },
      "params": {
        "R": 0.017338566482067108,
        "X": 0.06790018826723099,
        "G": 0.0,
        "B": 0.007078161928802729
      },
      "extension": {
        "length": 15187.820254760743,
        "rating": 120.36389112472534
      }
    },
    {
      "class": "Branch",
      "id": "branch_45734_45737_1",
      "ports": {
        "bus1": 45734,
        "bus2": 45737
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0009721964597702026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45734_45738_1",
      "ports": {
        "bus1": 45734,
        "bus2": 45738
      },
      "params": {
        "R": 0.00027937523555010557,
        "X": 0.0011495434446260333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45734_45739_1",
      "ports": {
        "bus1": 45734,
        "bus2": 45739
      },
      "params": {
        "R": 0.0002260957407997921,
        "X": 0.0010718380799517035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45735_45737_1",
      "ports": {
        "bus1": 45735,
        "bus2": 45737
      },
      "params": {
        "R": 0.0020077507942914963,
        "X": 0.05621688812971115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45736_45737_1",
      "ports": {
        "bus1": 45736,
        "bus2": 45737
      },
      "params": {
        "R": 0.0020077507942914963,
        "X": 0.05621688812971115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45740_46588_1",
      "ports": {
        "bus1": 46588,
        "bus2": 45740
      },
      "params": {
        "R": 0.01486821286380291,
        "X": 0.05738021060824394,
        "G": 0.0,
        "B": 0.006898585241287946
      },
      "extension": {
        "length": 12972.4874296875,
        "rating": 158.588707447052
      }
    },
    {
      "class": "Branch",
      "id": "branch_45740_46588_2",
      "ports": {
        "bus1": 46588,
        "bus2": 45740
      },
      "params": {
        "R": 0.01486821286380291,
        "X": 0.05738021060824394,
        "G": 0.0,
        "B": 0.006898585241287946
      },
      "extension": {
        "length": 12972.4874296875,
        "rating": 158.588707447052
      }
    },
    {
      "class": "Branch",
      "id": "branch_45741_45744_1",
      "ports": {
        "bus1": 45741,
        "bus2": 45744
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0014964118599891663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45741_45745_1",
      "ports": {
        "bus1": 45741,
        "bus2": 45745
      },
      "params": {
        "R": 0.000252472294960171,
        "X": 0.0011139623820781708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45741_45746_1",
      "ports": {
        "bus1": 45741,
        "bus2": 45746
      },
      "params": {
        "R": 0.0002263695641886443,
        "X": 0.0011707576923072338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45742_45744_1",
      "ports": {
        "bus1": 45742,
        "bus2": 45744
      },
      "params": {
        "R": 0.0017999691190198064,
        "X": 0.053694408386945724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45743_45744_1",
      "ports": {
        "bus1": 45743,
        "bus2": 45744
      },
      "params": {
        "R": 0.0017999691190198064,
        "X": 0.053694408386945724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45747_45748_1",
      "ports": {
        "bus1": 45747,
        "bus2": 45748
      },
      "params": {
        "R": 0.00024156621657311916,
        "X": 0.0010411135153844953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45748_46317_1",
      "ports": {
        "bus1": 46317,
        "bus2": 45748
      },
      "params": {
        "R": 0.011156521737575531,
        "X": 0.042583167552948,
        "G": 0.0,
        "B": 0.007691362407058477
      },
      "extension": {
        "length": 13591.319377807618,
        "rating": 137.16838359832764
      }
    },
    {
      "class": "Branch",
      "id": "branch_45749_45750_1",
      "ports": {
        "bus1": 45749,
        "bus2": 45750
      },
      "params": {
        "R": 0.0002603129541967064,
        "X": 0.0011149144265800714,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45749_46295_1",
      "ports": {
        "bus1": 46295,
        "bus2": 45749
      },
      "params": {
        "R": 0.002512844279408455,
        "X": 0.010531110689043999,
        "G": 0.0,
        "B": 0.0017087353626266122
      },
      "extension": {
        "length": 2987.4922165832522,
        "rating": 155.06948232650757
      }
    },
    {
      "class": "Branch",
      "id": "branch_45751_46295_1",
      "ports": {
        "bus1": 45751,
        "bus2": 46295
      },
      "params": {
        "R": 0.010375997051596642,
        "X": 0.03889961540699005,
        "G": 0.0,
        "B": 0.005192161072045565
      },
      "extension": {
        "length": 10037.451650756837,
        "rating": 141.62482023239136
      }
    },
    {
      "class": "Branch",
      "id": "branch_45754_46464_1",
      "ports": {
        "bus1": 45754,
        "bus2": 46464
      },
      "params": {
        "R": 0.009664827957749367,
        "X": 0.04155290871858597,
        "G": 0.0,
        "B": 0.005744840484112501
      },
      "extension": {
        "length": 10909.58150994873,
        "rating": 128.82779836654663
      }
    },
    {
      "class": "Branch",
      "id": "branch_45755_45757_1",
      "ports": {
        "bus1": 45757,
        "bus2": 45755
      },
      "params": {
        "R": 0.009666248224675655,
        "X": 0.045889612287282944,
        "G": 0.0,
        "B": 0.007078840397298336
      },
      "extension": {
        "length": 13260.63812036133,
        "rating": 137.3504638671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_45755_46167_1",
      "ports": {
        "bus1": 45755,
        "bus2": 46167
      },
      "params": {
        "R": 0.024347862228751183,
        "X": 0.10580684244632721,
        "G": 0.0,
        "B": 0.011749105527997017
      },
      "extension": {
        "length": 25943.49839135742,
        "rating": 134.9897027015686
      }
    },
    {
      "class": "Branch",
      "id": "branch_45756_45757_1",
      "ports": {
        "bus1": 45756,
        "bus2": 45757
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
