      "class": "Branch",
      "id": "branch_45758_45759_1",
      "ports": {
        "bus1": 45758,
        "bus2": 45759
      },
      "params": {
        "R": 0.00477571552619338,
        "X": 0.025598961859941483,
        "G": 0.0,
        "B": 0.0033858176320791245
      },
      "extension": {
        "length": 6679.218238220215,
        "rating": 123.03385734558105
      }
    },
    {
      "class": "Branch",
      "id": "branch_45758_45761_1",
      "ports": {
        "bus1": 45758,
        "bus2": 45761
      },
      "params": {
        "R": 0.028099263086915016,
        "X": 0.12355494499206543,
        "G": 0.0,
        "B": 0.008837917819619179
      },
      "extension": {
        "length": 23579.051505249023,
        "rating": 103.46876382827759
      }
    },
    {
      "class": "Branch",
      "id": "branch_45758_45764_1",
      "ports": {
        "bus1": 45758,
        "bus2": 45764
      },
      "params": {
        "R": 0.016980547457933426,
        "X": 0.08492574840784073,
        "G": 0.0,
        "B": 0.009601290337741375
      },
      "extension": {
        "length": 19915.625860839846,
        "rating": 99.55217242240906
      }
    },
    {
      "class": "Branch",
      "id": "branch_45758_45995_1",
      "ports": {
        "bus1": 45758,
        "bus2": 45995
      },
      "params": {
        "R": 0.017046617344021797,
        "X": 0.0634436085820198,
        "G": 0.0,
        "B": 0.014819783158600329
      },
      "extension": {
        "length": 21438.188227661132,
        "rating": 105.13510704040527
      }
    },
    {
      "class": "Branch",
      "id": "branch_45758_45997_1",
      "ports": {
        "bus1": 45758,
        "bus2": 45997
      },
      "params": {
        "R": 0.030119547620415688,
        "X": 0.145394429564476,
        "G": 0.0,
        "B": 0.009246530011296272
      },
      "extension": {
        "length": 26847.36387158203,
        "rating": 118.08309555053711
      }
    },
    {
      "class": "Branch",
      "id": "branch_45758_46016_1",
      "ports": {
        "bus1": 45758,
        "bus2": 46016
      },
      "params": {
        "R": 0.038357704877853394,
        "X": 0.15898734331130981,
        "G": 0.0,
        "B": 0.013372707180678844
      },
      "extension": {
        "length": 32488.033431884767,
        "rating": 123.32079410552979
      }
    },
    {
      "class": "Branch",
      "id": "branch_45759_45764_1",
      "ports": {
        "bus1": 45764,
        "bus2": 45759
      },
      "params": {
        "R": 0.01342641469091177,
        "X": 0.04857955500483513,
        "G": 0.0,
        "B": 0.006590837147086859
      },
      "extension": {
        "length": 12874.88399194336,
        "rating": 120.3183650970459
      }
    },
    {
      "class": "Branch",
      "id": "branch_45760_45761_1",
      "ports": {
        "bus1": 45760,
        "bus2": 45761
      },
      "params": {
        "R": 0.0002663244085852057,
        "X": 0.0011318254983052611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45761_45762_1",
      "ports": {
        "bus1": 45761,
        "bus2": 45762
      },
      "params": {
        "R": 0.012565823271870613,
        "X": 0.05727744475007057,
        "G": 0.0,
        "B": 0.00604645162820816
      },
      "extension": {
        "length": 14459.011391601563,
        "rating": 108.56953859329224
      }
    },
    {
      "class": "Branch",
      "id": "branch_45762_45763_1",
      "ports": {
        "bus1": 45762,
        "bus2": 45763
      },
      "params": {
        "R": 0.00028121002833358943,
        "X": 0.0010954163735732436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45762_45828_1",
      "ports": {
        "bus1": 45828,
        "bus2": 45762
      },
      "params": {
        "R": 0.007403997704386711,
        "X": 0.03831108286976814,
        "G": 0.0,
        "B": 0.00427420437335968
      },
      "extension": {
        "length": 9276.327015930176,
        "rating": 113.51460218429565
      }
    },
    {
      "class": "Branch",
      "id": "branch_45765_45766_1",
      "ports": {
        "bus1": 45765,
        "bus2": 45766
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45766_45767_1",
      "ports": {
        "bus1": 45766,
        "bus2": 45767
      },
      "params": {
        "R": 0.020972589030861855,
        "X": 0.10581289976835251,
        "G": 0.0,
        "B": 0.008857118897140026
      },
      "extension": {
        "length": 20759.95530065918,
        "rating": 136.22676134109497
      }
    },
    {
      "class": "Branch",
      "id": "branch_45766_45770_1",
      "ports": {
        "bus1": 45766,
        "bus2": 45770
      },
      "params": {
        "R": 0.003645110409706831,
        "X": 0.01546565443277359,
        "G": 0.0,
        "B": 0.0013918218901380897
      },
      "extension": {
        "length": 3518.512687408447,
        "rating": 145.17309665679932
      }
    },
    {
      "class": "Branch",
      "id": "branch_45766_45781_1",
      "ports": {
        "bus1": 45781,
        "bus2": 45766
      },
      "params": {
        "R": 0.02046913281083107,
        "X": 0.08478991687297821,
        "G": 0.0,
        "B": 0.009045611135661602
      },
      "extension": {
        "length": 19468.908337280274,
        "rating": 137.79579401016235
      }
    },
    {
      "class": "Branch",
      "id": "branch_45768_45769_1",
      "ports": {
        "bus1": 45769,
        "bus2": 45768
      },
      "params": {
        "R": 0.0008279682951979339,
        "X": 0.03864758461713791,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45768_45774_1",
      "ports": {
        "bus1": 45768,
        "bus2": 45774
      },
      "params": {
        "R": 0.0002961397112812847,
        "X": 0.0010151268215849996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45769_45772_1",
      "ports": {
        "bus1": 45769,
        "bus2": 45772
      },
      "params": {
        "R": 0.003650326980277896,
        "X": 0.12130288779735565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45769_45773_1",
      "ports": {
        "bus1": 45769,
        "bus2": 45773
      },
      "params": {
        "R": 0.000217210385017097,
        "X": 0.0011393039021641016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45770_45772_1",
      "ports": {
        "bus1": 45770,
        "bus2": 45772
      },
      "params": {
        "R": -0.0010173202026635408,
        "X": -0.033806249499320984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45771_45772_1",
      "ports": {
        "bus1": 45771,
        "bus2": 45772
      },
      "params": {
        "R": 0.012240740470588207,
        "X": 0.406768262386322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45773_54416_1",
      "ports": {
        "bus1": 54416,
        "bus2": 45773
      },
      "params": {
        "R": 0.009957005269825459,
        "X": 0.059495385736227036,
        "G": 0.0,
        "B": 0.033828020095825195
      },
      "extension": {
        "length": 31533.572063232423,
        "rating": 291.06502532958984
      }
    },
    {
      "class": "Branch",
      "id": "branch_45775_45787_1",
      "ports": {
        "bus1": 45787,
        "bus2": 45775
      },
      "params": {
        "R": 0.013651609420776367,
        "X": 0.062490031123161316,
        "G": 0.0,
        "B": 0.00528677785769105
      },
      "extension": {
        "length": 12760.572062438965,
        "rating": 125.02478361129761
      }
    },
    {
      "class": "Branch",
      "id": "branch_45776_45779_1",
      "ports": {
        "bus1": 45776,
        "bus2": 45779
      },
      "params": {
        "R": 0.006236138753592968,
        "X": 0.1769786924123764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45776_45780_1",
      "ports": {
        "bus1": 45776,
        "bus2": 45780
      },
      "params": {
        "R": 0.00024034736270550638,
        "X": 0.0010118932696059346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45776_45781_1",
      "ports": {
        "bus1": 45776,
        "bus2": 45781
      },
      "params": {
        "R": 0.017991965636610985,
        "X": 0.06999264657497406,
        "G": 0.0,
        "B": 0.005243547260761261
      },
      "extension": {
        "length": 13585.230865722657,
        "rating": 139.42737579345703
      }
    },
    {
      "class": "Branch",
      "id": "branch_45776_54421_1",
      "ports": {
        "bus1": 54421,
        "bus2": 45776
      },
      "params": {
        "R": 0.006561602465808392,
        "X": 0.024917077273130417,
        "G": 0.0,
        "B": 0.005439532920718193
      },
      "extension": {
        "length": 8201.55959527588,
        "rating": 138.47858905792236
      }
    },
    {
      "class": "Branch",
      "id": "branch_45777_45779_1",
      "ports": {
        "bus1": 45777,
        "bus2": 45779
      },
      "params": {
        "R": -0.00375536922365427,
        "X": -0.1065756231546402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45777_54418_1",
      "ports": {
        "bus1": 45777,
        "bus2": 54418
      },
      "params": {
        "R": 0.03216882422566414,
        "X": 0.08072419464588165,
        "G": 0.0,
        "B": 0.0019443929195404053
      },
      "extension": {
        "length": 8931.180362365723,
        "rating": 56.77257180213928
      }
    },
    {
      "class": "Branch",
      "id": "branch_45778_45779_1",
      "ports": {
        "bus1": 45778,
        "bus2": 45779
      },
      "params": {
        "R": 0.011981791816651821,
        "X": 0.34003758430480957,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45782_45783_1",
      "ports": {
        "bus1": 45782,
        "bus2": 45783
      },
      "params": {
        "R": 0.0002994348469655961,
        "X": 0.0010056847240775824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45785_45786_1",
      "ports": {
        "bus1": 45785,
        "bus2": 45786
      },
      "params": {
        "R": 0.00027345120906829834,
        "X": 0.001142808934673667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45787_45788_1",
      "ports": {
        "bus1": 45788,
        "bus2": 45787
      },
      "params": {
        "R": 0.015320568345487118,
        "X": 0.07013659924268723,
        "G": 0.0,
        "B": 0.011780230328440666
      },
      "extension": {
        "length": 18274.287627685546,
        "rating": 126.97219848632812
      }
    },
    {
      "class": "Branch",
      "id": "branch_45789_45792_1",
      "ports": {
        "bus1": 45792,
        "bus2": 45789
      },
      "params": {
        "R": 0.005011007189750671,
        "X": 0.01821824163198471,
        "G": 0.0,
        "B": 0.0027120758313685656
      },
      "extension": {
        "length": 4928.969385406494,
        "rating": 141.46029949188232
      }
    },
    {
      "class": "Branch",
      "id": "branch_45789_46089_1",
      "ports": {
        "bus1": 46089,
        "bus2": 45789
      },
      "params": {
        "R": 0.013091699220240116,
        "X": 0.05499033257365227,
        "G": 0.0,
        "B": 0.012258786708116531
      },
      "extension": {
        "length": 18053.414458374024,
        "rating": 136.29679679870605
      }
    },
    {
      "class": "Branch",
      "id": "branch_45790_45791_1",
      "ports": {
        "bus1": 45790,
        "bus2": 45791
      },
      "params": {
        "R": 0.000223731723963283,
        "X": 0.0010051289573311806,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45791_45792_1",
      "ports": {
        "bus1": 45791,
        "bus2": 45792
      },
      "params": {
        "R": 0.008203034289181232,
        "X": 0.02946314588189125,
        "G": 0.0,
        "B": 0.0031477119773626328
      },
      "extension": {
        "length": 7462.882799560547,
        "rating": 147.52209186553955
      }
    },
    {
      "class": "Branch",
      "id": "branch_45791_45805_1",
      "ports": {
        "bus1": 45791,
        "bus2": 45805
      },
      "params": {
        "R": 0.0037314703222364187,
        "X": 0.019610676914453506,
        "G": 0.0,
        "B": 0.001923766336403787
      },
      "extension": {
        "length": 4616.487668243409,
        "rating": 129.661226272583
      }
    },
    {
      "class": "Branch",
      "id": "branch_45791_46702_1",
      "ports": {
        "bus1": 46702,
        "bus2": 45791
      },
      "params": {
        "R": 0.0016153458273038268,
        "X": 0.005441394168883562,
        "G": 0.0,
        "B": 0.0008623288013041018
      },
      "extension": {
        "length": 1635.585264541626,
        "rating": 162.5399112701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_45793_45794_1",
      "ports": {
        "bus1": 45793,
        "bus2": 45794
      },
      "params": {
        "R": 0.00026455626357346773,
        "X": 0.001149251009337604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45793_45798_1",
      "ports": {
        "bus1": 45793,
        "bus2": 45798
      },
      "params": {
        "R": 0.007238550111651421,
        "X": 0.03650077059864998,
        "G": 0.0,
        "B": 0.003945662174373865
      },
      "extension": {
        "length": 8445.96109588623,
        "rating": 116.71277284622192
      }
    },
    {
      "class": "Branch",
      "id": "branch_45793_45962_1",
      "ports": {
        "bus1": 45793,
        "bus2": 45962
      },
      "params": {
        "R": 0.021771961823105812,
        "X": 0.09518059343099594,
        "G": 0.0,
        "B": 0.010536695830523968
      },
      "extension": {
        "length": 21244.37494152832,
        "rating": 122.99461364746094
      }
    },
    {
      "class": "Branch",
      "id": "branch_45795_45796_1",
      "ports": {
        "bus1": 45795,
        "bus2": 45796
      },
      "params": {
        "R": 0.00021556249703280628,
        "X": 0.0011279992759227753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45796_45958_1",
      "ports": {
        "bus1": 45796,
        "bus2": 45958
      },
      "params": {
        "R": 0.029962079599499702,
        "X": 0.13063177466392517,
        "G": 0.0,
        "B": 0.009461088106036186
      },
      "extension": {
        "length": 23722.09240209961,
        "rating": 126.87355279922485
      }
    },
    {
      "class": "Branch",
      "id": "branch_45796_56656_1",
      "ports": {
        "bus1": 56656,
        "bus2": 45796
      },
      "params": {
        "R": 0.0035732127726078033,
        "X": 0.01622968539595604,
        "G": 0.0,
        "B": 0.0023408043198287487
      },
      "extension": {
        "length": 4205.912531616211,
        "rating": 128.55570316314697
      }
    },
    {
      "class": "Branch",
      "id": "branch_45797_45800_1",
      "ports": {
        "bus1": 45800,
        "bus2": 45797
      },
      "params": {
        "R": 0.01650650054216385,
        "X": 0.06123853474855423,
        "G": 0.0,
        "B": 0.009026806801557541
      },
      "extension": {
        "length": 15223.688297973633,
        "rating": 135.86875200271606
      }
    },
    {
      "class": "Branch",
      "id": "branch_45797_45806_1",
      "ports": {
        "bus1": 45797,
        "bus2": 45806
      },
      "params": {
        "R": 0.01681172475218773,
        "X": 0.060952287167310715,
        "G": 0.0,
        "B": 0.00917841587215662
      },
      "extension": {
        "length": 17192.820848510743,
        "rating": 133.3601474761963
      }
    },
    {
      "class": "Branch",
      "id": "branch_45798_45799_1",
      "ports": {
        "bus1": 45799,
        "bus2": 45798
      },
      "params": {
        "R": 0.0029275091364979744,
        "X": 0.016043661162257195,
        "G": 0.0,
        "B": 0.0017014401964843273
      },
      "extension": {
        "length": 3704.587178466797,
        "rating": 139.51141834259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_45798_45800_1",
      "ports": {
        "bus1": 45798,
        "bus2": 45800
      },
      "params": {
        "R": 0.00835195928812027,
        "X": 0.03670477494597435,
        "G": 0.0,
        "B": 0.008341794833540916
      },
      "extension": {
        "length": 11795.661075805665,
        "rating": 139.69531059265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_45799_46423_1",
      "ports": {
        "bus1": 46423,
        "bus2": 45799
      },
      "params": {
        "R": 0.004048439208418131,
        "X": 0.01627194508910179,
        "G": 0.0,
        "B": 0.0018075726693496108
      },
      "extension": {
        "length": 3724.6280830993655,
        "rating": 144.67346668243408
      }
    },
    {
      "class": "Branch",
      "id": "branch_45801_45803_1",
      "ports": {
        "bus1": 45801,
        "bus2": 45803
      },
      "params": {
        "R": 0.009980705566704273,
        "X": 0.04874298349022865,
        "G": 0.0,
        "B": 0.0072900187224149695
      },
      "extension": {
        "length": 11689.316241394043,
        "rating": 115.77744483947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_45801_45804_1",
      "ports": {
        "bus1": 45801,
        "bus2": 45804
      },
      "params": {
        "R": 0.020113784819841385,
        "X": 0.09194142371416092,
        "G": 0.0,
        "B": 0.007208764553070068
      },
      "extension": {
        "length": 19170.465344604494,
        "rating": 118.8795804977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_45802_45803_1",
      "ports": {
        "bus1": 45802,
        "bus2": 45803
      },
      "params": {
        "R": 0.0002499535621609539,
        "X": 0.001112810685299337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45803_45808_1",
      "ports": {
        "bus1": 45803,
        "bus2": 45808
      },
      "params": {
        "R": 0.01255671214312315,
        "X": 0.04974544793367386,
        "G": 0.0,
        "B": 0.00845722109079361
      },
      "extension": {
        "length": 13158.671274536133,
        "rating": 106.10460042953491
      }
    },
    {
      "class": "Branch",
      "id": "branch_45804_46714_1",
      "ports": {
        "bus1": 45804,
        "bus2": 46714
      },
      "params": {
        "R": 0.007069546729326248,
        "X": 0.02333575300872326,
        "G": 0.0,
        "B": 0.0033827011939138174
      },
      "extension": {
        "length": 6140.717968139648,
        "rating": 132.45640993118286
      }
    },
    {
      "class": "Branch",
      "id": "branch_45805_46714_1",
      "ports": {
        "bus1": 45805,
        "bus2": 46714
      },
      "params": {
        "R": 0.0028189984150230885,
        "X": 0.010331111960113049,
        "G": 0.0,
        "B": 0.0007321113953366876
      },
      "extension": {
        "length": 2057.6444676361084,
        "rating": 114.25931453704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_45806_45808_1",
      "ports": {
        "bus1": 45808,
        "bus2": 45806
      },
      "params": {
        "R": 0.0027110057417303324,
        "X": 0.010461345314979553,
        "G": 0.0,
        "B": 0.0011596231488510966
      },
      "extension": {
        "length": 2459.2278449707032,
        "rating": 122.873055934906
      }
    },
    {
      "class": "Branch",
      "id": "branch_45807_45808_1",
      "ports": {
        "bus1": 45807,
        "bus2": 45808
      },
      "params": {
        "R": 0.0002760708157438785,
        "X": 0.0011554185766726732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45809_46348_1",
      "ports": {
        "bus1": 45809,
        "bus2": 46348
      },
      "params": {
        "R": 0.008327849209308624,
        "X": 0.03649992123246193,
        "G": 0.0,
        "B": 0.004990743473172188
      },
      "extension": {
        "length": 9396.758153320312,
        "rating": 167.59860515594482
      }
    },
    {
      "class": "Branch",
      "id": "branch_45810_45811_1",
      "ports": {
        "bus1": 45810,
        "bus2": 45811
      },
      "params": {
        "R": 0.00028201215900480747,
        "X": 0.001191048533655703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45810_45813_1",
      "ports": {
        "bus1": 45813,
        "bus2": 45810
      },
      "params": {
        "R": 0.005552963819354773,
        "X": 0.02424992434680462,
        "G": 0.0,
        "B": 0.0025303957518190145
      },
      "extension": {
        "length": 5284.217259613038,
        "rating": 146.2934970855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_45810_46348_1",
      "ports": {
        "bus1": 45810,
        "bus2": 46348
      },
      "params": {
        "R": 0.00524944020435214,
        "X": 0.01834099553525448,
        "G": 0.0,
        "B": 0.0019420019816607237
      },
      "extension": {
        "length": 4295.695830413819,
        "rating": 149.8179793357849
      }
    },
    {
      "class": "Branch",
      "id": "branch_45812_45814_1",
      "ports": {
        "bus1": 45814,
        "bus2": 45812
      },
      "params": {
        "R": 0.008958990685641766,
        "X": 0.03873245790600777,
        "G": 0.0,
        "B": 0.005124927964061499
      },
      "extension": {
        "length": 10180.590774169923,
        "rating": 154.6238660812378
      }
    },
    {
      "class": "Branch",
      "id": "branch_45812_45815_1",
      "ports": {
        "bus1": 45812,
        "bus2": 45815
      },
      "params": {
        "R": 0.011286326684057713,
        "X": 0.04846589267253876,
        "G": 0.0,
        "B": 0.0064475834369659415
      },
      "extension": {
        "length": 13232.514627685547,
        "rating": 149.94529485702515
      }
    },
    {
      "class": "Branch",
      "id": "branch_45814_46348_1",
      "ports": {
        "bus1": 45814,
        "bus2": 46348
      },
      "params": {
        "R": 0.010495878756046295,
        "X": 0.043498922139406204,
        "G": 0.0,
        "B": 0.009407399222254753
      },
      "extension": {
        "length": 14514.190163085937,
        "rating": 159.93229150772095
      }
    },
    {
      "class": "Branch",
      "id": "branch_45816_45826_1",
      "ports": {
        "bus1": 45826,
        "bus2": 45816
      },
      "params": {
        "R": 0.007740448694676161,
        "X": 0.03984127938747406,
        "G": 0.0,
        "B": 0.002851586090400815
      },
      "extension": {
        "length": 7690.462233947754,
        "rating": 132.75299072265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_45816_45833_1",
      "ports": {
        "bus1": 45816,
        "bus2": 45833
      },
      "params": {
        "R": 0.017778655514121056,
        "X": 0.07134240865707397,
        "G": 0.0,
        "B": 0.013266786001622677
      },
      "extension": {
        "length": 20144.93884057617,
        "rating": 136.1717939376831
      }
    },
    {
      "class": "Branch",
      "id": "branch_45817_45818_1",
      "ports": {
        "bus1": 45817,
        "bus2": 45818
      },
      "params": {
        "R": 0.00022253056522458792,
        "X": 0.0010484994854778051,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45817_45824_1",
      "ports": {
        "bus1": 45824,
        "bus2": 45817
      },
      "params": {
        "R": 0.0032899060752242804,
        "X": 0.012684471905231476,
        "G": 0.0,
        "B": 0.0013826669892296195
      },
      "extension": {
        "length": 2899.6510027313234,
        "rating": 132.21988677978516
      }
    },
    {
      "class": "Branch",
      "id": "branch_45819_45820_1",
      "ports": {
        "bus1": 45819,
        "bus2": 45820
      },
      "params": {
        "R": 0.00024952006060630083,
        "X": 0.001001291093416512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45819_45824_1",
      "ports": {
        "bus1": 45819,
        "bus2": 45824
      },
      "params": {
        "R": 0.015043645165860653,
        "X": 0.052536819130182266,
        "G": 0.0,
        "B": 0.006495799869298934
      },
      "extension": {
        "length": 12648.606826904297,
        "rating": 144.66770887374878
      }
    },
    {
      "class": "Branch",
      "id": "branch_45819_45828_1",
      "ports": {
        "bus1": 45819,
        "bus2": 45828
      },
      "params": {
        "R": 0.02008056454360485,
        "X": 0.08029711991548538,
        "G": 0.0,
        "B": 0.008954375050961971
      },
      "extension": {
        "length": 20204.006770019532,
        "rating": 134.0774655342102
      }
    },
    {
      "class": "Branch",
      "id": "branch_45821_45822_1",
      "ports": {
        "bus1": 45821,
        "bus2": 45822
      },
      "params": {
        "R": 0.00020672405662480742,
        "X": 0.0010245213052257895,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45821_45824_1",
      "ports": {
        "bus1": 45821,
        "bus2": 45824
      },
      "params": {
        "R": 0.005777502432465553,
        "X": 0.022829655557870865,
        "G": 0.0,
        "B": 0.0033579829614609476
      },
      "extension": {
        "length": 6008.3388739929205,
        "rating": 142.1308398246765
      }
    },
    {
      "class": "Branch",
      "id": "branch_45823_45824_1",
      "ports": {
        "bus1": 45824,
        "bus2": 45823
      },
      "params": {
        "R": 0.002300672698765993,
        "X": 0.07633790373802185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45823_45825_1",
      "ports": {
        "bus1": 45823,
        "bus2": 45825
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45825_46590_1",
      "ports": {
        "bus1": 45825,
        "bus2": 46590
      },
      "params": {
        "R": 0.003126618219539523,
        "X": 0.026503853499889374,
        "G": 0.0,
        "B": 0.07904838025569916
      },
      "extension": {
        "length": 34006.867793701174,
        "rating": 571.6057300567627
      }
    },
    {
      "class": "Branch",
      "id": "branch_45828_45829_1",
      "ports": {
        "bus1": 45829,
        "bus2": 45828
      },
      "params": {
        "R": 0.005761492531746626,
        "X": 0.02086167223751545,
        "G": 0.0,
        "B": 0.004978674463927746
      },
      "extension": {
        "length": 7644.562803039551,
        "rating": 125.51294565200806
      }
    },
    {
      "class": "Branch",
      "id": "branch_45829_45830_1",
      "ports": {
        "bus1": 45829,
        "bus2": 45830
      },
      "params": {
        "R": 0.0002635304699651897,
        "X": 0.0011676980648189783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45829_45831_1",
      "ports": {
        "bus1": 45831,
        "bus2": 45829
      },
      "params": {
        "R": 0.02023744024336338,
        "X": 0.0626593828201294,
        "G": 0.0,
        "B": 0.007062266580760478
      },
      "extension": {
        "length": 15198.02353894043,
        "rating": 119.64962482452393
      }
    },
    {
      "class": "Branch",
      "id": "branch_45831_45832_1",
      "ports": {
        "bus1": 45831,
        "bus2": 45832
      },
      "params": {
        "R": 0.0002715140872169286,
        "X": 0.0010351669043302536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45833_45834_1",
      "ports": {
        "bus1": 45833,
        "bus2": 45834
      },
      "params": {
        "R": 0.01093470398336649,
        "X": 0.05363336578011513,
        "G": 0.0,
        "B": 0.006703787017613649
      },
      "extension": {
        "length": 13196.16619519043,
        "rating": 102.30448246002197
      }
    },
    {
      "class": "Branch",
      "id": "branch_45833_46591_1",
      "ports": {
        "bus1": 45833,
        "bus2": 46591
      },
      "params": {
        "R": 0.010735511779785156,
        "X": 0.04650859162211418,
        "G": 0.0,
        "B": 0.0058917333371937275
      },
      "extension": {
        "length": 12526.974716308594,
        "rating": 139.49716091156006
      }
    },
    {
      "class": "Branch",
      "id": "branch_45835_45836_1",
      "ports": {
        "bus1": 45835,
        "bus2": 45836
      },
      "params": {
        "R": 0.00028758146800100803,
        "X": 0.0011358249466866255,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45837_45838_1",
      "ports": {
        "bus1": 45837,
        "bus2": 45838
      },
      "params": {
        "R": 0.00023406340915244073,
        "X": 0.0010505026439204812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45837_46035_1",
      "ports": {
        "bus1": 45837,
        "bus2": 46035
      },
      "params": {
        "R": 0.017505742609500885,
        "X": 0.07406175136566162,
        "G": 0.0,
        "B": 0.007934508845210075
      },
      "extension": {
        "length": 17373.095751708985,
        "rating": 109.08128023147583
      }
    },
    {
      "class": "Branch",
      "id": "branch_45839_45845_1",
      "ports": {
        "bus1": 45839,
        "bus2": 45845
      },
      "params": {
        "R": 0.005731917452067137,
        "X": 0.025728439912199974,
        "G": 0.0,
        "B": 0.002033686963841319
      },
      "extension": {
        "length": 5461.44752307129,
        "rating": 129.90741729736328
      }
    },
    {
      "class": "Branch",
      "id": "branch_45839_45877_1",
      "ports": {
        "bus1": 45877,
        "bus2": 45839
      },
      "params": {
        "R": 0.010956891812384129,
        "X": 0.03475675359368324,
        "G": 0.0,
        "B": 0.005088940262794495
      },
      "extension": {
        "length": 9508.244534362793,
        "rating": 131.63836002349854
      }
    },
    {
      "class": "Branch",
      "id": "branch_45840_45843_1",
      "ports": {
        "bus1": 45840,
        "bus2": 45843
      },
      "params": {
        "R": -0.00011047814041376114,
        "X": -0.0029246360063552856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45840_45844_1",
      "ports": {
        "bus1": 45840,
        "bus2": 45844
      },
      "params": {
        "R": 0.00020022819808218628,
        "X": 0.001183267100714147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45840_45845_1",
      "ports": {
        "bus1": 45840,
        "bus2": 45845
      },
      "params": {
        "R": 0.0002581791195552796,
        "X": 0.001192734227515757,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45841_45843_1",
      "ports": {
        "bus1": 45841,
        "bus2": 45843
      },
      "params": {
        "R": 0.001409668242558837,
        "X": 0.03731750696897507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45842_45843_1",
      "ports": {
        "bus1": 45842,
        "bus2": 45843
      },
      "params": {
        "R": 0.001409668242558837,
        "X": 0.03731750696897507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45845_45893_1",
      "ports": {
        "bus1": 45893,
        "bus2": 45845
      },
      "params": {
        "R": 0.01873893477022648,
        "X": 0.056735653430223465,
        "G": 0.0,
        "B": 0.0050704870373010635
      },
      "extension": {
        "length": 12556.521726745606,
        "rating": 127.57292985916138
      }
    },
    {
      "class": "Branch",
      "id": "branch_45846_45851_1",
      "ports": {
        "bus1": 45851,
        "bus2": 45846
      },
      "params": {
        "R": 0.008490839041769505,
        "X": 0.030321909114718437,
        "G": 0.0,
        "B": 0.005480040330439806
      },
      "extension": {
        "length": 8809.033329711914,
        "rating": 137.24749088287354
      }
    },
    {
      "class": "Branch",
      "id": "branch_45846_45877_1",
      "ports": {
        "bus1": 45846,
        "bus2": 45877
      },
      "params": {
        "R": 0.009090948849916458,
        "X": 0.04673724249005318,
        "G": 0.0,
        "B": 0.007211314048618078
      },
      "extension": {
        "length": 12745.92939807129,
        "rating": 138.94667625427246
      }
    },
    {
      "class": "Branch",
      "id": "branch_45847_45850_1",
      "ports": {
        "bus1": 45847,
        "bus2": 45850
      },
      "params": {
        "R": 0.010445866733789444,
        "X": 0.04077541083097458,
        "G": 0.0,
        "B": 0.004173662047833204
      },
      "extension": {
        "length": 8761.327450927734,
        "rating": 119.53825950622559
      }
    },
    {
      "class": "Branch",
      "id": "branch_45847_45861_1",
      "ports": {
        "bus1": 45861,
        "bus2": 45847
      },
      "params": {
        "R": 0.005116693675518036,
        "X": 0.01486753486096859,
        "G": 0.0,
        "B": 0.0020974907092750072
      },
      "extension": {
        "length": 3775.4538063354494,
        "rating": 144.75103616714478
      }
    },
    {
      "class": "Branch",
      "id": "branch_45847_45891_1",
      "ports": {
        "bus1": 45891,
        "bus2": 45847
      },
      "params": {
        "R": 0.005402977112680674,
        "X": 0.01899644546210766,
        "G": 0.0,
        "B": 0.0038626135792583223
      },
      "extension": {
        "length": 5772.188788330079,
        "rating": 146.2700366973877
      }
    },
    {
      "class": "Branch",
      "id": "branch_45848_45849_1",
      "ports": {
        "bus1": 45848,
        "bus2": 45849
      },
      "params": {
        "R": 0.0043455976992845535,
        "X": 0.017967941239476204,
        "G": 0.0,
        "B": 0.001584910089150071
      },
      "extension": {
        "length": 4082.931724273682,
        "rating": 113.67630958557129
      }
    },
    {
      "class": "Branch",
      "id": "branch_45849_45859_1",
      "ports": {
        "bus1": 45849,
        "bus2": 45859
      },
      "params": {
        "R": 0.016756689175963402,
        "X": 0.0525607168674469,
        "G": 0.0,
        "B": 0.006964921951293945
      },
      "extension": {
        "length": 12897.078590698242,
        "rating": 125.22397041320801
      }
    },
    {
      "class": "Branch",
      "id": "branch_45850_45894_1",
      "ports": {
        "bus1": 45894,
        "bus2": 45850
      },
      "params": {
        "R": 0.007317924872040749,
        "X": 0.028145549818873405,
        "G": 0.0,
        "B": 0.004617641679942608
      },
      "extension": {
        "length": 7933.389568725586,
        "rating": 121.70559167861938
      }
    },
    {
      "class": "Branch",
      "id": "branch_45851_45889_1",
      "ports": {
        "bus1": 45851,
        "bus2": 45889
      },
      "params": {
        "R": 0.010500025935471058,
        "X": 0.040669046342372894,
        "G": 0.0,
        "B": 0.009669075720012188
      },
      "extension": {
        "length": 13743.09016040039,
        "rating": 134.59324836730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_45852_45853_1",
      "ports": {
        "bus1": 45852,
        "bus2": 45853
      },
      "params": {
        "R": 0.00021648500114679337,
        "X": 0.0010402030311524868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45852_45889_1",
      "ports": {
        "bus1": 45889,
        "bus2": 45852
      },
      "params": {
        "R": 0.0190715454518795,
        "X": 0.049792591482400894,
        "G": 0.0,
        "B": 0.0034608605783432726
      },
      "extension": {
        "length": 8855.020243652343,
        "rating": 122.63245582580566
      }
    },
    {
      "class": "Branch",
      "id": "branch_45854_45855_1",
      "ports": {
        "bus1": 45854,
        "bus2": 45855
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45854_46157_1",
      "ports": {
        "bus1": 45854,
        "bus2": 46157
      },
      "params": {
        "R": 0.009410715661942959,
        "X": 0.04802322760224342,
        "G": 0.0,
        "B": 0.00508612347766757
      },
      "extension": {
        "length": 10497.154265441895,
        "rating": 132.28989839553833
      }
    },
    {
      "class": "Branch",
      "id": "branch_45856_45890_1",
      "ports": {
        "bus1": 45890,
        "bus2": 45856
      },
      "params": {
        "R": 0.010304216295480728,
        "X": 0.0444757416844368,
        "G": 0.0,
        "B": 0.0036009764298796654
      },
      "extension": {
        "length": 9027.525272277833,
        "rating": 120.9204912185669
      }
    },
    {
      "class": "Branch",
      "id": "branch_45856_46159_1",
      "ports": {
        "bus1": 45856,
        "bus2": 46159
      },
      "params": {
        "R": 0.007234240882098675,
        "X": 0.03575524687767029,
        "G": 0.0,
        "B": 0.0046453229151666164
      },
      "extension": {
        "length": 8296.009039489747,
        "rating": 115.1606798171997
      }
    },
    {
      "class": "Branch",
      "id": "branch_45857_45874_1",
      "ports": {
        "bus1": 45857,
        "bus2": 45874
      },
      "params": {
        "R": 0.0020432632882148027,
        "X": 0.009831882081925869,
        "G": 0.0,
        "B": 0.0017884841654449701
      },
      "extension": {
        "length": 2560.5347310791017,
        "rating": 124.44534301757812
      }
    },
    {
      "class": "Branch",
      "id": "branch_45857_46139_1",
      "ports": {
        "bus1": 46139,
        "bus2": 45857
      },
      "params": {
        "R": 0.0015067511703819036,
        "X": 0.004599429201334715,
        "G": 0.0,
        "B": 0.0005390137084759772
      },
      "extension": {
        "length": 1199.1130400390625,
        "rating": 137.9499316215515
      }
    },
    {
      "class": "Branch",
      "id": "branch_45858_45859_1",
      "ports": {
        "bus1": 45859,
        "bus2": 45858
      },
      "params": {
        "R": 0.0009572897106409073,
        "X": 0.04418858885765076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45858_45860_1",
      "ports": {
        "bus1": 45858,
        "bus2": 45860
      },
      "params": {
        "R": 0.00025493770954199135,
        "X": 0.0011927686864510179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45858_45862_1",
      "ports": {
        "bus1": 45858,
        "bus2": 45862
      },
      "params": {
        "R": 0.0009284220868721604,
        "X": 0.00876519177109003,
        "G": 0.0,
        "B": 0.020945360884070396
      },
      "extension": {
        "length": 9568.023071594238,
        "rating": 544.4406032562256
      }
    },
    {
      "class": "Branch",
      "id": "branch_45861_45872_1",
      "ports": {
        "bus1": 45872,
        "bus2": 45861
      },
      "params": {
        "R": 0.004807555582374334,
        "X": 0.019067861139774323,
        "G": 0.0,
        "B": 0.0017453898908570409
      },
      "extension": {
        "length": 4231.775278564453,
        "rating": 113.78326416015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_45861_45881_1",
      "ports": {
        "bus1": 45881,
        "bus2": 45861
      },
      "params": {
        "R": 0.004917434882372618,
        "X": 0.023104211315512657,
        "G": 0.0,
        "B": 0.0019474213477224112
      },
      "extension": {
        "length": 4860.127145599366,
        "rating": 130.51046133041382
      }
    },
    {
      "class": "Branch",
      "id": "branch_45862_46406_1",
      "ports": {
        "bus1": 46406,
        "bus2": 45862
      },
      "params": {
        "R": 0.0009216595790348947,
        "X": 0.008699730969965458,
        "G": 0.0,
        "B": 0.042425405234098434
      },
      "extension": {
        "length": 14630.303168701172,
        "rating": 555.2196502685547
      }
    },
    {
      "class": "Branch",
      "id": "branch_45863_45864_1",
      "ports": {
        "bus1": 45863,
        "bus2": 45864
      },
      "params": {
        "R": 0.00023952353512868285,
        "X": 0.001161952968686819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45864_45870_1",
      "ports": {
        "bus1": 45864,
        "bus2": 45870
      },
      "params": {
        "R": 0.006122784223407507,
        "X": 0.028182417154312134,
        "G": 0.0,
        "B": 0.006144150160253048
      },
      "extension": {
        "length": 9556.173725097657,
        "rating": 136.11353635787964
      }
    },
    {
      "class": "Branch",
      "id": "branch_45864_45886_1",
      "ports": {
        "bus1": 45886,
        "bus2": 45864
      },
      "params": {
        "R": 0.005123806186020374,
        "X": 0.024246346205472946,
        "G": 0.0,
        "B": 0.0035698276478797193
      },
      "extension": {
        "length": 6677.856879455567,
        "rating": 144.81312036514282
      }
    },
    {
      "class": "Branch",
      "id": "branch_45865_45866_1",
      "ports": {
        "bus1": 45865,
        "bus2": 45866
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45866_45867_1",
      "ports": {
        "bus1": 45866,
        "bus2": 45867
      },
      "params": {
        "R": 0.002717219991609454,
        "X": 0.016166571527719498,
        "G": 0.0,
        "B": 0.0012804352445527911
      },
      "extension": {
        "length": 2847.803109329224,
        "rating": 146.76517248153687
      }
    },
    {
      "class": "Branch",
      "id": "branch_45866_45875_1",
      "ports": {
        "bus1": 45866,
        "bus2": 45875
      },
      "params": {
        "R": 0.00957855861634016,
        "X": 0.03725720942020416,
        "G": 0.0,
        "B": 0.002738388953730464
      },
      "extension": {
        "length": 7385.23009753418,
        "rating": 139.96325731277466
      }
    },
    {
      "class": "Branch",
      "id": "branch_45867_45877_1",
      "ports": {
        "bus1": 45867,
        "bus2": 45877
      },
      "params": {
        "R": 0.007921893149614334,
        "X": 0.03253906965255737,
        "G": 0.0,
        "B": 0.0048116473481059074
      },
      "extension": {
        "length": 9130.688486938478,
        "rating": 151.49439573287964
      }
    },
    {
      "class": "Branch",
      "id": "branch_45868_45876_1",
      "ports": {
        "bus1": 45876,
        "bus2": 45868
      },
      "params": {
        "R": 0.0014509003376588225,
        "X": 0.012963525019586086,
        "G": 0.0,
        "B": 0.04130665212869644
      },
      "extension": {
        "length": 16224.125837036134,
        "rating": 577.9482841491699
      }
    },
    {
      "class": "Branch",
      "id": "branch_45868_46441_1",
      "ports": {
        "bus1": 45868,
        "bus2": 46441
      },
      "params": {
        "R": 0.001877165399491787,
        "X": 0.013845819979906082,
        "G": 0.0,
        "B": 0.03878788277506828
      },
      "extension": {
        "length": 17463.9952265625,
        "rating": 521.8971252441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_45868_46502_1",
      "ports": {
        "bus1": 46502,
        "bus2": 45868
      },
      "params": {
        "R": 0.0014829105930402875,
        "X": 0.013698495924472809,
        "G": 0.0,
        "B": 0.046872273087501526
      },
      "extension": {
        "length": 17752.256422119142,
        "rating": 524.658727645874
      }
    },
    {
      "class": "Branch",
      "id": "branch_45869_45870_1",
      "ports": {
        "bus1": 45869,
        "bus2": 45870
      },
      "params": {
        "R": 0.007991423830389977,
        "X": 0.026583356782794,
        "G": 0.0,
        "B": 0.0031113051809370518
      },
      "extension": {
        "length": 7003.7265701293945,
        "rating": 108.94756317138672
      }
    },
    {
      "class": "Branch",
      "id": "branch_45869_46140_1",
      "ports": {
        "bus1": 45869,
        "bus2": 46140
      },
      "params": {
        "R": 0.0042749312706291676,
        "X": 0.017056260257959366,
        "G": 0.0,
        "B": 0.0027865730226039886
      },
      "extension": {
        "length": 4596.673145141602,
        "rating": 129.43459749221802
      }
    },
    {
      "class": "Branch",
      "id": "branch_45870_45871_1",
      "ports": {
        "bus1": 45870,
        "bus2": 45871
      },
      "params": {
        "R": 0.0002727850805968046,
        "X": 0.0010062097571790218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45870_45882_1",
      "ports": {
        "bus1": 45870,
        "bus2": 45882
      },
      "params": {
        "R": 0.004790475592017174,
        "X": 0.022807030007243156,
        "G": 0.0,
        "B": 0.0020865800324827433
      },
      "extension": {
        "length": 4958.005310760498,
        "rating": 125.0430703163147
      }
    },
    {
      "class": "Branch",
      "id": "branch_45872_45879_1",
      "ports": {
        "bus1": 45872,
        "bus2": 45879
      },
      "params": {
        "R": 0.0047818622551858425,
        "X": 0.021677900105714798,
        "G": 0.0,
        "B": 0.0036700149066746235
      },
      "extension": {
        "length": 6195.086370483398,
        "rating": 113.93767595291138
      }
    },
    {
      "class": "Branch",
      "id": "branch_45873_46173_1",
      "ports": {
        "bus1": 46173,
        "bus2": 45873
      },
      "params": {
        "R": 0.006071382202208042,
        "X": 0.026219554245471954,
        "G": 0.0,
        "B": 0.0027714755851775408
      },
      "extension": {
        "length": 5865.078502166748,
        "rating": 141.6338086128235
      }
    },
    {
      "class": "Branch",
      "id": "branch_45873_46264_1",
      "ports": {
        "bus1": 46264,
        "bus2": 45873
      },
      "params": {
        "R": 0.004221983253955841,
        "X": 0.017813164740800858,
        "G": 0.0,
        "B": 0.0017295439029112458
      },
      "extension": {
        "length": 3836.9716443786624,
        "rating": 146.7418909072876
      }
    },
    {
      "class": "Branch",
      "id": "branch_45874_45887_1",
      "ports": {
        "bus1": 45887,
        "bus2": 45874
      },
      "params": {
        "R": 0.0029088386800140142,
        "X": 0.013665849342942238,
        "G": 0.0,
        "B": 0.0011029609013348818
      },
      "extension": {
        "length": 2841.1409694671634,
        "rating": 129.2919397354126
      }
    },
    {
      "class": "Branch",
      "id": "branch_45874_46132_1",
      "ports": {
        "bus1": 45874,
        "bus2": 46132
      },
      "params": {
        "R": 0.00311743700876832,
        "X": 0.014689026400446892,
        "G": 0.0,
        "B": 0.0022285068407654762
      },
      "extension": {
        "length": 3978.5046100158693,
        "rating": 131.7327380180359
      }
    },
    {
      "class": "Branch",
      "id": "branch_45874_46140_1",
      "ports": {
        "bus1": 45874,
        "bus2": 46140
      },
      "params": {
        "R": 0.001414804020896554,
        "X": 0.006627937778830528,
        "G": 0.0,
        "B": 0.001292601227760315
      },
      "extension": {
        "length": 2252.3895631713867,
        "rating": 139.61098194122314
      }
    },
    {
      "class": "Branch",
      "id": "branch_45875_45880_1",
      "ports": {
        "bus1": 45875,
        "bus2": 45880
      },
      "params": {
        "R": 0.003320007584989071,
        "X": 0.013294746167957783,
        "G": 0.0,
        "B": 0.0017726824153214693
      },
      "extension": {
        "length": 3377.1596759033205,
        "rating": 129.6932816505432
      }
    },
    {
      "class": "Branch",
      "id": "branch_45875_45887_1",
      "ports": {
        "bus1": 45875,
        "bus2": 45887
      },
      "params": {
        "R": 0.009037143550813198,
        "X": 0.02811320871114731,
        "G": 0.0,
        "B": 0.003573250956833362
      },
      "extension": {
        "length": 6722.387277648926,
        "rating": 136.72796487808228
      }
    },
    {
      "class": "Branch",
      "id": "branch_45876_45877_1",
      "ports": {
        "bus1": 45877,
        "bus2": 45876
      },
      "params": {
        "R": 0.001334024709649384,
        "X": 0.06677474081516266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45876_45877_2",
      "ports": {
        "bus1": 45877,
        "bus2": 45876
      },
      "params": {
        "R": 0.001334024709649384,
        "X": 0.06677474081516266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45876_45877_3",
      "ports": {
        "bus1": 45877,
        "bus2": 45876
      },
      "params": {
        "R": 0.001334024709649384,
        "X": 0.06677474081516266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45876_45878_1",
      "ports": {
        "bus1": 45876,
        "bus2": 45878
      },
      "params": {
        "R": 0.00022045375953894109,
        "X": 0.0011938619427382946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45877_45880_1",
      "ports": {
        "bus1": 45877,
        "bus2": 45880
      },
      "params": {
        "R": 0.011827223934233189,
        "X": 0.0440639853477478,
        "G": 0.0,
        "B": 0.007463795132935047
      },
      "extension": {
        "length": 13690.759959228517,
        "rating": 157.90953636169434
      }
    },
    {
      "class": "Branch",
      "id": "branch_45877_45886_1",
      "ports": {
        "bus1": 45877,
        "bus2": 45886
      },
      "params": {
        "R": 0.015430577099323273,
        "X": 0.0456419475376606,
        "G": 0.0,
        "B": 0.005721884313970804
      },
      "extension": {
        "length": 11811.231520751953,
        "rating": 157.08792209625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_45879_45880_1",
      "ports": {
        "bus1": 45880,
        "bus2": 45879
      },
      "params": {
        "R": 0.003032446140423417,
        "X": 0.013610953465104103,
        "G": 0.0,
        "B": 0.0010925006354227662
      },
      "extension": {
        "length": 2908.146449295044,
        "rating": 134.08877849578857
      }
    },
    {
      "class": "Branch",
      "id": "branch_45880_45884_1",
      "ports": {
        "bus1": 45884,
        "bus2": 45880
      },
      "params": {
        "R": 0.0029591128695756197,
        "X": 0.011850210838019848,
        "G": 0.0,
        "B": 0.0021772778127342463
      },
      "extension": {
        "length": 3845.8323709716797,
        "rating": 141.4832592010498
      }
    },
    {
      "class": "Branch",
      "id": "branch_45881_46139_1",
      "ports": {
        "bus1": 46139,
        "bus2": 45881
      },
      "params": {
        "R": 0.0035993049386888742,
        "X": 0.01695411279797554,
        "G": 0.0,
        "B": 0.0028474093414843082
      },
      "extension": {
        "length": 5292.643640625,
        "rating": 123.73613119125366
      }
    },
    {
      "class": "Branch",
      "id": "branch_45882_45883_1",
      "ports": {
        "bus1": 45882,
        "bus2": 45883
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45882_46131_1",
      "ports": {
        "bus1": 45882,
        "bus2": 46131
      },
      "params": {
        "R": 0.004537135362625122,
        "X": 0.018978772684931755,
        "G": 0.0,
        "B": 0.0020471459720283747
      },
      "extension": {
        "length": 4235.636810302734,
        "rating": 107.88342952728271
      }
    },
    {
      "class": "Branch",
      "id": "branch_45884_45885_1",
      "ports": {
        "bus1": 45884,
        "bus2": 45885
      },
      "params": {
        "R": 0.00021670998830813915,
        "X": 0.0010860335314646363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45884_46132_1",
      "ports": {
        "bus1": 46132,
        "bus2": 45884
      },
      "params": {
        "R": 0.004361238796263933,
        "X": 0.021069925278425217,
        "G": 0.0,
        "B": 0.0032772717531770468
      },
      "extension": {
        "length": 6172.638147674561,
        "rating": 134.65564250946045
      }
    },
    {
      "class": "Branch",
      "id": "branch_45886_45888_1",
      "ports": {
        "bus1": 45886,
        "bus2": 45888
      },
      "params": {
        "R": 0.004221269860863686,
        "X": 0.015873972326517105,
        "G": 0.0,
        "B": 0.002925329841673374
      },
      "extension": {
        "length": 5190.7543016967775,
        "rating": 137.44471073150635
      }
    },
    {
      "class": "Branch",
      "id": "branch_45888_45890_1",
      "ports": {
        "bus1": 45888,
        "bus2": 45890
      },
      "params": {
        "R": 0.006225177086889744,
        "X": 0.028110230341553688,
        "G": 0.0,
        "B": 0.0027526351623237133
      },
      "extension": {
        "length": 6551.032574157715,
        "rating": 130.9093952178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_45891_45892_1",
      "ports": {
        "bus1": 45891,
        "bus2": 45892
      },
      "params": {
        "R": 0.00021802469564136118,
        "X": 0.001109802513383329,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45893_45894_1",
      "ports": {
        "bus1": 45894,
        "bus2": 45893
      },
      "params": {
        "R": 0.01028469018638134,
        "X": 0.04040810465812683,
        "G": 0.0,
        "B": 0.005176365375518799
      },
      "extension": {
        "length": 10352.893977905274,
        "rating": 127.99758911132812
      }
    },
    {
      "class": "Branch",
      "id": "branch_45893_46528_1",
      "ports": {
        "bus1": 45893,
        "bus2": 46528
      },
      "params": {
        "R": 0.03794632852077484,
        "X": 0.16841234266757965,
        "G": 0.0,
        "B": 0.02101178467273712
      },
      "extension": {
        "length": 39648.15433959961,
        "rating": 115.74504375457764
      }
    },
    {
      "class": "Branch",
      "id": "branch_45895_45905_1",
      "ports": {
        "bus1": 45895,
        "bus2": 45905
      },
      "params": {
        "R": 0.02012220397591591,
        "X": 0.07283365726470947,
        "G": 0.0,
        "B": 0.0062888385728001595
      },
      "extension": {
        "length": 16395.462123046877,
        "rating": 123.5743761062622
      }
    },
    {
      "class": "Branch",
      "id": "branch_45895_45961_1",
      "ports": {
        "bus1": 45895,
        "bus2": 45961
      },
      "params": {
        "R": 0.008684004656970501,
        "X": 0.036096859723329544,
        "G": 0.0,
        "B": 0.004798548761755228
      },
      "extension": {
        "length": 8775.459797607422,
        "rating": 116.0753607749939
      }
    },
    {
      "class": "Branch",
      "id": "branch_45895_45962_1",
      "ports": {
        "bus1": 45962,
        "bus2": 45895
      },
      "params": {
        "R": 0.01742997020483017,
        "X": 0.059155482798814774,
        "G": 0.0,
        "B": 0.008003469556570053
      },
      "extension": {
        "length": 16047.244354614259,
        "rating": 106.51524066925049
      }
    },
    {
      "class": "Branch",
      "id": "branch_45896_45897_1",
      "ports": {
        "bus1": 45896,
        "bus2": 45897
      },
      "params": {
        "R": 0.0002859284868463874,
        "X": 0.0011159784626215696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45896_45899_1",
      "ports": {
        "bus1": 45899,
        "bus2": 45896
      },
      "params": {
        "R": 0.017067434266209602,
        "X": 0.08351744711399078,
        "G": 0.0,
        "B": 0.006544202100485564
      },
      "extension": {
        "length": 15495.763597778321,
        "rating": 128.10338735580444
      }
    },
    {
      "class": "Branch",
      "id": "branch_45898_45899_1",
      "ports": {
        "bus1": 45898,
        "bus2": 45899
      },
      "params": {
        "R": 0.018294280394911766,
        "X": 0.07064371556043625,
        "G": 0.0,
        "B": 0.007917947135865688
      },
      "extension": {
        "length": 15196.342943847656,
        "rating": 132.26690292358398
      }
    },
    {
      "class": "Branch",
      "id": "branch_45898_45905_1",
      "ports": {
        "bus1": 45898,
        "bus2": 45905
      },
      "params": {
        "R": 0.012326433323323727,
        "X": 0.04951522499322891,
        "G": 0.0,
        "B": 0.00597218656912446
      },
      "extension": {
        "length": 13400.257970214845,
        "rating": 135.51849126815796
      }
    },
    {
      "class": "Branch",
      "id": "branch_45899_45900_1",
      "ports": {
        "bus1": 45899,
        "bus2": 45900
      },
      "params": {
        "R": 0.00022552997688762844,
        "X": 0.0011296170996502042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45901_45902_1",
      "ports": {
        "bus1": 45901,
        "bus2": 45902
      },
      "params": {
        "R": 0.00026993441861122847,
        "X": 0.0011090486077591777,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45902_45903_1",
      "ports": {
        "bus1": 45903,
        "bus2": 45902
      },
      "params": {
        "R": 0.010601360350847244,
        "X": 0.04611441120505333,
        "G": 0.0,
        "B": 0.0033394978381693363
      },
      "extension": {
        "length": 8991.684855285645,
        "rating": 122.44973182678223
      }
    },
    {
      "class": "Branch",
      "id": "branch_45903_45945_1",
      "ports": {
        "bus1": 45945,
        "bus2": 45903
      },
      "params": {
        "R": 0.013339453376829624,
        "X": 0.05939063802361488,
        "G": 0.0,
        "B": 0.005095136351883411
      },
      "extension": {
        "length": 12654.26713256836,
        "rating": 126.43927335739136
      }
    },
    {
      "class": "Branch",
      "id": "branch_45904_46663_1",
      "ports": {
        "bus1": 46663,
        "bus2": 45904
      },
      "params": {
        "R": 0.00377083383500576,
        "X": 0.01462304126471281,
        "G": 0.0,
        "B": 0.00187772570643574
      },
      "extension": {
        "length": 3891.502350769043,
        "rating": 141.15201234817505
      }
    },
    {
      "class": "Branch",
      "id": "branch_45905_46663_1",
      "ports": {
        "bus1": 46663,
        "bus2": 45905
      },
      "params": {
        "R": 0.009802935644984245,
        "X": 0.04435684159398079,
        "G": 0.0,
        "B": 0.008021939545869827
      },
      "extension": {
        "length": 13097.867497558595,
        "rating": 146.02097272872925
      }
    },
    {
      "class": "Branch",
      "id": "branch_45906_45909_1",
      "ports": {
        "bus1": 45906,
        "bus2": 45909
      },
      "params": {
        "R": 0.01225975900888443,
        "X": 0.05475211516022682,
        "G": 0.0,
        "B": 0.008205315098166466
      },
      "extension": {
        "length": 13360.371846679687,
        "rating": 149.67682361602783
      }
    },
    {
      "class": "Branch",
      "id": "branch_45908_45909_1",
      "ports": {
        "bus1": 45908,
        "bus2": 45909
      },
      "params": {
        "R": 0.0002504867734387517,
        "X": 0.0011858433717861772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45909_46663_1",
      "ports": {
        "bus1": 45909,
        "bus2": 46663
      },
      "params": {
        "R": 0.00724185211583972,
        "X": 0.02890102006494999,
        "G": 0.0,
        "B": 0.004171484615653753
      },
      "extension": {
        "length": 8458.296970825195,
        "rating": 150.53554773330688
      }
    },
    {
      "class": "Branch",
      "id": "branch_45910_45911_1",
      "ports": {
        "bus1": 45910,
        "bus2": 45911
      },
      "params": {
        "R": 0.0002410757151665166,
        "X": 0.0011039547389373183,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45912_45913_1",
      "ports": {
        "bus1": 45912,
        "bus2": 45913
      },
      "params": {
        "R": 0.00024393331841565669,
        "X": 0.0010680364212021232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45912_45918_1",
      "ports": {
        "bus1": 45912,
        "bus2": 45918
      },
      "params": {
        "R": 0.012611648999154568,
        "X": 0.07376222312450409,
        "G": 0.0,
        "B": 0.008471903391182423
      },
      "extension": {
        "length": 19319.607031860352,
        "rating": 138.61538171768188
      }
    },
    {
      "class": "Branch",
      "id": "branch_45914_45915_1",
      "ports": {
        "bus1": 45914,
        "bus2": 45915
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45914_46439_1",
      "ports": {
        "bus1": 45914,
        "bus2": 46439
      },
      "params": {
        "R": 0.014494486153125763,
        "X": 0.06274231523275375,
        "G": 0.0,
        "B": 0.012661533430218695
      },
      "extension": {
        "length": 18059.98489453125,
        "rating": 137.2564435005188
      }
    },
    {
      "class": "Branch",
      "id": "branch_45916_45919_1",
      "ports": {
        "bus1": 45916,
        "bus2": 45919
      },
      "params": {
        "R": 0.010206256993114948,
        "X": 0.04249325022101402,
        "G": 0.0,
        "B": 0.0038777273148298264
      },
      "extension": {
        "length": 9297.876235473634,
        "rating": 123.90989065170288
      }
    },
    {
      "class": "Branch",
      "id": "branch_45917_45918_1",
      "ports": {
        "bus1": 45917,
        "bus2": 45918
      },
      "params": {
        "R": 0.00025919178733602166,
        "X": 0.0010874740546569228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45920_45921_1",
      "ports": {
        "bus1": 45920,
        "bus2": 45921
      },
      "params": {
        "R": 0.00021597373415715992,
        "X": 0.001067792414687574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45920_45923_1",
      "ports": {
        "bus1": 45920,
        "bus2": 45923
      },
      "params": {
        "R": 0.011947535909712315,
        "X": 0.04694342613220215,
        "G": 0.0,
        "B": 0.006985002662986517
      },
      "extension": {
        "length": 13058.888434936523,
        "rating": 120.84827423095703
      }
    },
    {
      "class": "Branch",
      "id": "branch_45922_45923_1",
      "ports": {
        "bus1": 45922,
        "bus2": 45923
      },
      "params": {
        "R": 0.00021980742167215794,
        "X": 0.001111283665522933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45924_45926_1",
      "ports": {
        "bus1": 45926,
        "bus2": 45924
      },
      "params": {
        "R": 0.00951321143656969,
        "X": 0.04143974557518959,
        "G": 0.0,
        "B": 0.004739896859973669
      },
      "extension": {
        "length": 9969.21104864502,
        "rating": 129.45927381515503
      }
    },
    {
      "class": "Branch",
      "id": "branch_45925_45926_1",
      "ports": {
        "bus1": 45926,
        "bus2": 45925
      },
      "params": {
        "R": 0.0013601031387224793,
        "X": 0.08008778840303421,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45925_45927_1",
      "ports": {
        "bus1": 45925,
        "bus2": 45927
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45927_46518_1",
      "ports": {
        "bus1": 46518,
        "bus2": 45927
      },
      "params": {
        "R": 0.0033829843159765005,
        "X": 0.03005189634859562,
        "G": 0.0,
        "B": 0.04993056133389473
      },
      "extension": {
        "length": 27095.640717041017,
        "rating": 400.6134033203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_45927_46590_1",
      "ports": {
        "bus1": 46590,
        "bus2": 45927
      },
      "params": {
        "R": 0.002626915695145726,
        "X": 0.024014577269554138,
        "G": 0.0,
        "B": 0.10254489630460739
      },
      "extension": {
        "length": 35076.8742956543,
        "rating": 428.0377388000488
      }
    },
    {
      "class": "Branch",
      "id": "branch_45928_45929_1",
      "ports": {
        "bus1": 45928,
        "bus2": 45929
      },
      "params": {
        "R": 0.00020249505178071558,
        "X": 0.0010171312605962157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45929_45932_1",
      "ports": {
        "bus1": 45929,
        "bus2": 45932
      },
      "params": {
        "R": 0.003471996635198593,
        "X": 0.016705088317394257,
        "G": 0.0,
        "B": 0.0008483104757033288
      },
      "extension": {
        "length": 2775.152096191406,
        "rating": 151.6244649887085
      }
    },
    {
      "class": "Branch",
      "id": "branch_45930_45932_1",
      "ports": {
        "bus1": 45932,
        "bus2": 45930
      },
      "params": {
        "R": 0.012793687172234058,
        "X": 0.0601927675306797,
        "G": 0.0,
        "B": 0.008065694011747837
      },
      "extension": {
        "length": 15040.333071166993,
        "rating": 108.50633382797241
      }
    },
    {
      "class": "Branch",
      "id": "branch_45930_45974_1",
      "ports": {
        "bus1": 45930,
        "bus2": 45974
      },
      "params": {
        "R": 0.022269265726208687,
        "X": 0.08777020871639252,
        "G": 0.0,
        "B": 0.010616091080009937
      },
      "extension": {
        "length": 23186.662479492188,
        "rating": 120.20103931427002
      }
    },
    {
      "class": "Branch",
      "id": "branch_45931_45932_1",
      "ports": {
        "bus1": 45932,
        "bus2": 45931
      },
      "params": {
        "R": 0.0011295563308522105,
        "X": 0.0541868731379509,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45931_45933_1",
      "ports": {
        "bus1": 45931,
        "bus2": 45933
      },
      "params": {
        "R": 0.0002849531010724604,
        "X": 0.001191436662338674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45931_46342_1",
      "ports": {
        "bus1": 46342,
        "bus2": 45931
      },
      "params": {
        "R": 0.003816442796960473,
        "X": 0.03277910500764847,
        "G": 0.0,
        "B": 0.1284322440624237
      },
      "extension": {
        "length": 43257.44640454102,
        "rating": 631.5023899078369
      }
    },
    {
      "class": "Branch",
      "id": "branch_45931_46342_2",
      "ports": {
        "bus1": 46342,
        "bus2": 45931
      },
      "params": {
        "R": 0.003816442796960473,
        "X": 0.03277910500764847,
        "G": 0.0,
        "B": 0.1284322440624237
      },
      "extension": {
        "length": 43257.44640454102,
        "rating": 631.5023899078369
      }
    },
    {
      "class": "Branch",
      "id": "branch_45931_46689_1",
      "ports": {
        "bus1": 45931,
        "bus2": 46689
      },
      "params": {
        "R": 0.001527952728793025,
        "X": 0.01517481915652752,
        "G": 0.0,
        "B": 0.2430243045091629
      },
      "extension": {
        "length": 41333.584020996095,
        "rating": 624.2752552032471
      }
    },
    {
      "class": "Branch",
      "id": "branch_45931_46689_2",
      "ports": {
        "bus1": 45931,
        "bus2": 46689
      },
      "params": {
        "R": 0.001527952728793025,
        "X": 0.01517481915652752,
        "G": 0.0,
        "B": 0.2430243045091629
      },
      "extension": {
        "length": 41333.584020996095,
        "rating": 624.2752552032471
      }
    },
    {
      "class": "Branch",
      "id": "branch_45934_45935_1",
      "ports": {
        "bus1": 45934,
        "bus2": 45935
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45934_45936_1",
      "ports": {
        "bus1": 45936,
        "bus2": 45934
      },
      "params": {
        "R": 0.009051783941686153,
        "X": 0.036627400666475296,
        "G": 0.0,
        "B": 0.006985178682953119
      },
      "extension": {
        "length": 10933.617856750488,
        "rating": 119.83522176742554
      }
    },
    {
      "class": "Branch",
      "id": "branch_45936_46181_1",
      "ports": {
        "bus1": 46181,
        "bus2": 45936
      },
      "params": {
        "R": 0.010931883007287979,
        "X": 0.05677218362689018,
        "G": 0.0,
        "B": 0.006930673029273748
      },
      "extension": {
        "length": 14473.659427734376,
        "rating": 110.42811870574951
      }
    },
    {
      "class": "Branch",
      "id": "branch_45937_45938_1",
      "ports": {
        "bus1": 45937,
        "bus2": 45938
      },
      "params": {
        "R": 0.00023496165522374213,
        "X": 0.0010172961046919227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45939_45940_1",
      "ports": {
        "bus1": 45939,
        "bus2": 45940
      },
      "params": {
        "R": 0.00025430295499973,
        "X": 0.0011470712488517165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45942_45943_1",
      "ports": {
        "bus1": 45942,
        "bus2": 45943
      },
      "params": {
        "R": 0.0002593421086203307,
        "X": 0.0010275485692545772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45944_45947_1",
      "ports": {
        "bus1": 45944,
        "bus2": 45947
      },
      "params": {
        "R": 0.0014384955866262317,
        "X": 0.06323876976966858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45944_45948_1",
      "ports": {
        "bus1": 45944,
        "bus2": 45948
      },
      "params": {
        "R": 0.00022998089843895286,
        "X": 0.001019060262478888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45944_45949_1",
      "ports": {
        "bus1": 45944,
        "bus2": 45949
      },
      "params": {
        "R": 0.00022214328055270016,
        "X": 0.0010854993015527725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45945_45947_1",
      "ports": {
        "bus1": 45945,
        "bus2": 45947
      },
      "params": {
        "R": 6.178382318466902e-05,
        "X": 0.002716127783060074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45945_45964_1",
      "ports": {
        "bus1": 45964,
        "bus2": 45945
      },
      "params": {
        "R": 0.005527755711227655,
        "X": 0.019734099507331848,
        "G": 0.0,
        "B": 0.002420196309685707
      },
      "extension": {
        "length": 4830.984552337647,
        "rating": 136.8106245994568
      }
    },
    {
      "class": "Branch",
      "id": "branch_45946_45947_1",
      "ports": {
        "bus1": 45946,
        "bus2": 45947
      },
      "params": {
        "R": 0.009136224165558815,
        "X": 0.40164437890052795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45948_46652_1",
      "ports": {
        "bus1": 46652,
        "bus2": 45948
      },
      "params": {
        "R": 0.0033158280421048403,
        "X": 0.02178659662604332,
        "G": 0.0,
        "B": 0.17872343957424164
      },
      "extension": {
        "length": 42494.04490869141,
        "rating": 531.672477722168
      }
    },
    {
      "class": "Branch",
      "id": "branch_45950_45951_1",
      "ports": {
        "bus1": 45951,
        "bus2": 45950
      },
      "params": {
        "R": 0.005379986949265003,
        "X": 0.02499474585056305,
        "G": 0.0,
        "B": 0.002395993797108531
      },
      "extension": {
        "length": 5696.146081054688,
        "rating": 93.40206980705261
      }
    },
    {
      "class": "Branch",
      "id": "branch_45950_45952_1",
      "ports": {
        "bus1": 45950,
        "bus2": 45952
      },
      "params": {
        "R": 0.011265017092227936,
        "X": 0.043462079018354416,
        "G": 0.0,
        "B": 0.004878655541688204
      },
      "extension": {
        "length": 10976.086264526368,
        "rating": 129.95872497558594
      }
    },
    {
      "class": "Branch",
      "id": "branch_45950_45963_1",
      "ports": {
        "bus1": 45963,
        "bus2": 45950
      },
      "params": {
        "R": 0.010042516514658928,
        "X": 0.04678870737552643,
        "G": 0.0,
        "B": 0.0079525550827384
      },
      "extension": {
        "length": 13258.713493652343,
        "rating": 100.90190172195435
      }
    },
    {
      "class": "Branch",
      "id": "branch_45950_45964_1",
      "ports": {
        "bus1": 45950,
        "bus2": 45964
      },
      "params": {
        "R": 0.012037072330713272,
        "X": 0.05436820536851883,
        "G": 0.0,
        "B": 0.0038259781431406736
      },
      "extension": {
        "length": 10906.372263977051,
        "rating": 134.79653596878052
      }
    },
    {
      "class": "Branch",
      "id": "branch_45951_45959_1",
      "ports": {
        "bus1": 45951,
        "bus2": 45959
      },
      "params": {
        "R": 0.011376130394637585,
        "X": 0.053758807480335236,
        "G": 0.0,
        "B": 0.012349837459623814
      },
      "extension": {
        "length": 19590.245768188477,
        "rating": 118.11708211898804
      }
    },
    {
      "class": "Branch",
      "id": "branch_45952_45953_1",
      "ports": {
        "bus1": 45952,
        "bus2": 45953
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45952_45960_1",
      "ports": {
        "bus1": 45952,
        "bus2": 45960
      },
      "params": {
        "R": 0.014545940794050694,
        "X": 0.05994813144207001,
        "G": 0.0,
        "B": 0.011266659945249557
      },
      "extension": {
        "length": 18653.147479248048,
        "rating": 128.04455757141113
      }
    },
    {
      "class": "Branch",
      "id": "branch_45954_46098_1",
      "ports": {
        "bus1": 46098,
        "bus2": 45954
      },
      "params": {
        "R": 0.017714068293571472,
        "X": 0.05791831761598587,
        "G": 0.0,
        "B": 0.006708020344376565
      },
      "extension": {
        "length": 13865.885641845704,
        "rating": 137.51893043518066
      }
    },
    {
      "class": "Branch",
      "id": "branch_45954_46222_1",
      "ports": {
        "bus1": 46222,
        "bus2": 45954
      },
      "params": {
        "R": 0.013359780423343182,
        "X": 0.050693411380052567,
        "G": 0.0,
        "B": 0.011257791891694069
      },
      "extension": {
        "length": 16281.797107543945,
        "rating": 136.89066171646118
      }
    },
    {
      "class": "Branch",
      "id": "branch_45954_46724_1",
      "ports": {
        "bus1": 46724,
        "bus2": 45954
      },
      "params": {
        "R": 0.010674999095499516,
        "X": 0.05241706222295761,
        "G": 0.0,
        "B": 0.004717107396572828
      },
      "extension": {
        "length": 11031.1376484375,
        "rating": 154.84817028045654
      }
    },
    {
      "class": "Branch",
      "id": "branch_45955_45961_1",
      "ports": {
        "bus1": 45955,
        "bus2": 45961
      },
      "params": {
        "R": 0.018664034083485603,
        "X": 0.08727025240659714,
        "G": 0.0,
        "B": 0.009433099068701267
      },
      "extension": {
        "length": 19151.07020288086,
        "rating": 107.73422718048096
      }
    },
    {
      "class": "Branch",
      "id": "branch_45955_46724_1",
      "ports": {
        "bus1": 46724,
        "bus2": 45955
      },
      "params": {
        "R": 0.008564827032387257,
        "X": 0.03687809407711029,
        "G": 0.0,
        "B": 0.004242335446178913
      },
      "extension": {
        "length": 8259.705115905763,
        "rating": 108.65359306335449
      }
    },
    {
      "class": "Branch",
      "id": "branch_45956_45957_1",
      "ports": {
        "bus1": 45956,
        "bus2": 45957
      },
      "params": {
        "R": 0.0002672186237759888,
        "X": 0.0011136303655803204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45957_46222_1",
      "ports": {
        "bus1": 45957,
        "bus2": 46222
      },
      "params": {
        "R": 0.005619560368359089,
        "X": 0.027570068836212158,
        "G": 0.0,
        "B": 0.004624057561159134
      },
      "extension": {
        "length": 7980.285078369141,
        "rating": 129.9148678779602
      }
    },
    {
      "class": "Branch",
      "id": "branch_45957_46224_1",
      "ports": {
        "bus1": 46224,
        "bus2": 45957
      },
      "params": {
        "R": 0.007596741896122694,
        "X": 0.03345058858394623,
        "G": 0.0,
        "B": 0.003606944344937802
      },
      "extension": {
        "length": 7613.270736328125,
        "rating": 133.79504680633545
      }
    },
    {
      "class": "Branch",
      "id": "branch_45958_45959_1",
      "ports": {
        "bus1": 45958,
        "bus2": 45959
      },
      "params": {
        "R": 0.012280353344976902,
        "X": 0.045334674417972565,
        "G": 0.0,
        "B": 0.005904543679207563
      },
      "extension": {
        "length": 11021.145397888184,
        "rating": 121.38888835906982
      }
    },
    {
      "class": "Branch",
      "id": "branch_45960_45962_1",
      "ports": {
        "bus1": 45960,
        "bus2": 45962
      },
      "params": {
        "R": 0.01293131709098816,
        "X": 0.051954593509435654,
        "G": 0.0,
        "B": 0.007272751070559026
      },
      "extension": {
        "length": 14080.166887939453,
        "rating": 123.53413105010986
      }
    },
    {
      "class": "Branch",
      "id": "branch_45965_45966_1",
      "ports": {
        "bus1": 45965,
        "bus2": 45966
      },
      "params": {
        "R": 0.0002660333993844688,
        "X": 0.0010727732442319393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45966_45968_1",
      "ports": {
        "bus1": 45966,
        "bus2": 45968
      },
      "params": {
        "R": 0.004403154831379652,
        "X": 0.021199727430939674,
        "G": 0.0,
        "B": 0.0024421631824225187
      },
      "extension": {
        "length": 4806.730649047851,
        "rating": 147.9360580444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_45967_45970_1",
      "ports": {
        "bus1": 45967,
        "bus2": 45970
      },
      "params": {
        "R": 0.0014081323752179742,
        "X": 0.06637565791606903,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45967_45971_1",
      "ports": {
        "bus1": 45967,
        "bus2": 45971
      },
      "params": {
        "R": 0.00028957557515241206,
        "X": 0.0010406369110569358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45967_46636_1",
      "ports": {
        "bus1": 46636,
        "bus2": 45967
      },
      "params": {
        "R": 0.002940916456282139,
        "X": 0.024137292057275772,
        "G": 0.0,
        "B": 0.07203742861747742
      },
      "extension": {
        "length": 31677.95590136719,
        "rating": 490.3670310974121
      }
    },
    {
      "class": "Branch",
      "id": "branch_45968_45970_1",
      "ports": {
        "bus1": 45968,
        "bus2": 45970
      },
      "params": {
        "R": -0.000305639929138124,
        "X": -0.014407055452466011,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45968_45973_1",
      "ports": {
        "bus1": 45973,
        "bus2": 45968
      },
      "params": {
        "R": 0.01524178683757782,
        "X": 0.06675229221582413,
        "G": 0.0,
        "B": 0.0094396797940135
      },
      "extension": {
        "length": 16253.283778198243,
        "rating": 125.70956945419312
      }
    },
    {
      "class": "Branch",
      "id": "branch_45969_45970_1",
      "ports": {
        "bus1": 45969,
        "bus2": 45970
      },
      "params": {
        "R": 0.007062408607453108,
        "X": 0.3329034149646759,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45972_45973_1",
      "ports": {
        "bus1": 45972,
        "bus2": 45973
      },
      "params": {
        "R": 0.00020093315106350929,
        "X": 0.001028562313877046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45974_45975_1",
      "ports": {
        "bus1": 45974,
        "bus2": 45975
      },
      "params": {
        "R": 0.009283156134188175,
        "X": 0.05014413222670555,
        "G": 0.0,
        "B": 0.0039261323399841785
      },
      "extension": {
        "length": 10606.875637939453,
        "rating": 121.29673957824707
      }
    },
    {
      "class": "Branch",
      "id": "branch_45975_45976_1",
      "ports": {
        "bus1": 45975,
        "bus2": 45976
      },
      "params": {
        "R": 0.0002711003180593252,
        "X": 0.0010510741267353296,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45979_45982_1",
      "ports": {
        "bus1": 45982,
        "bus2": 45979
      },
      "params": {
        "R": 0.014458260498940945,
        "X": 0.07359200716018677,
        "G": 0.0,
        "B": 0.009802181273698807
      },
      "extension": {
        "length": 17489.805790649414,
        "rating": 120.94314098358154
      }
    },
    {
      "class": "Branch",
      "id": "branch_45979_45985_1",
      "ports": {
        "bus1": 45985,
        "bus2": 45979
      },
      "params": {
        "R": 0.017205728217959404,
        "X": 0.06126003339886665,
        "G": 0.0,
        "B": 0.007080923300236464
      },
      "extension": {
        "length": 13866.135812622071,
        "rating": 104.57143783569336
      }
    },
    {
      "class": "Branch",
      "id": "branch_45980_45981_1",
      "ports": {
        "bus1": 45980,
        "bus2": 45981
      },
      "params": {
        "R": 0.00028269048198126256,
        "X": 0.0011934343492612243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45980_46012_1",
      "ports": {
        "bus1": 45980,
        "bus2": 46012
      },
      "params": {
        "R": 0.0026130443438887596,
        "X": 0.012704838067293167,
        "G": 0.0,
        "B": 0.0017927761655300858
      },
      "extension": {
        "length": 3375.968295135498,
        "rating": 144.9800729751587
      }
    },
    {
      "class": "Branch",
      "id": "branch_45980_46013_1",
      "ports": {
        "bus1": 46013,
        "bus2": 45980
      },
      "params": {
        "R": 0.00767558952793479,
        "X": 0.022969573736190796,
        "G": 0.0,
        "B": 0.002439793897792697
      },
      "extension": {
        "length": 5434.8937369079595,
        "rating": 136.70064210891724
      }
    },
    {
      "class": "Branch",
      "id": "branch_45980_46628_1",
      "ports": {
        "bus1": 46628,
        "bus2": 45980
      },
      "params": {
        "R": 0.0029140959959477186,
        "X": 0.01251243520528078,
        "G": 0.0,
        "B": 0.0014355230377987027
      },
      "extension": {
        "length": 3040.238154006958,
        "rating": 166.1737322807312
      }
    },
    {
      "class": "Branch",
      "id": "branch_45982_45983_1",
      "ports": {
        "bus1": 45982,
        "bus2": 45983
      },
      "params": {
        "R": 0.00022415860439650714,
        "X": 0.001065204618498683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45982_46628_1",
      "ports": {
        "bus1": 45982,
        "bus2": 46628
      },
      "params": {
        "R": 0.006880928296595812,
        "X": 0.02409501187503338,
        "G": 0.0,
        "B": 0.008028769865632057
      },
      "extension": {
        "length": 9812.937192077638,
        "rating": 136.5707516670227
      }
    },
    {
      "class": "Branch",
      "id": "branch_45984_45989_1",
      "ports": {
        "bus1": 45984,
        "bus2": 45989
      },
      "params": {
        "R": 0.009358844719827175,
        "X": 0.03549332171678543,
        "G": 0.0,
        "B": 0.005122542381286621
      },
      "extension": {
        "length": 9233.063586914062,
        "rating": 122.26126194000244
      }
    },
    {
      "class": "Branch",
      "id": "branch_45984_45991_1",
      "ports": {
        "bus1": 45991,
        "bus2": 45984
      },
      "params": {
        "R": 0.016166362911462784,
        "X": 0.06582427769899368,
        "G": 0.0,
        "B": 0.003911223728209734
      },
      "extension": {
        "length": 11645.055198852539,
        "rating": 116.80322885513306
      }
    },
    {
      "class": "Branch",
      "id": "branch_45986_45987_1",
      "ports": {
        "bus1": 45986,
        "bus2": 45987
      },
      "params": {
        "R": 0.0002476715890225023,
        "X": 0.0011943287681788206,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45987_46499_1",
      "ports": {
        "bus1": 45987,
        "bus2": 46499
      },
      "params": {
        "R": 0.0021610544063150883,
        "X": 0.01770973764359951,
        "G": 0.0,
        "B": 0.036208704113960266
      },
      "extension": {
        "length": 18983.72283618164,
        "rating": 459.8299026489258
      }
    },
    {
      "class": "Branch",
      "id": "branch_45988_45989_1",
      "ports": {
        "bus1": 45989,
        "bus2": 45988
      },
      "params": {
        "R": 0.009454948827624321,
        "X": 0.03355519846081734,
        "G": 0.0,
        "B": 0.0034079768229275938
      },
      "extension": {
        "length": 8111.786656311036,
        "rating": 129.19259071350098
      }
    },
    {
      "class": "Branch",
      "id": "branch_45988_45998_1",
      "ports": {
        "bus1": 45998,
        "bus2": 45988
      },
      "params": {
        "R": 0.0071573215536773205,
        "X": 0.038485296070575714,
        "G": 0.0,
        "B": 0.0070323823019862175
      },
      "extension": {
        "length": 11781.692951660156,
        "rating": 136.45269870758057
      }
    },
    {
      "class": "Branch",
      "id": "branch_45989_45990_1",
      "ports": {
        "bus1": 45989,
        "bus2": 45990
      },
      "params": {
        "R": 0.00027679174672812223,
        "X": 0.0010305665200576186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45991_45992_1",
      "ports": {
        "bus1": 45991,
        "bus2": 45992
      },
      "params": {
        "R": 0.000246866256929934,
        "X": 0.0010736221447587013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45991_46278_1",
      "ports": {
        "bus1": 46278,
        "bus2": 45991
      },
      "params": {
        "R": 0.01933109387755394,
        "X": 0.06910247355699539,
        "G": 0.0,
        "B": 0.010049764066934586
      },
      "extension": {
        "length": 16890.998248168948,
        "rating": 146.67667150497437
      }
    },
    {
      "class": "Branch",
      "id": "branch_45993_45994_1",
      "ports": {
        "bus1": 45993,
        "bus2": 45994
      },
      "params": {
        "R": 0.000219173394725658,
        "X": 0.0010031562997028232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45994_45995_1",
      "ports": {
        "bus1": 45995,
        "bus2": 45994
      },
      "params": {
        "R": 0.0034970110282301903,
        "X": 0.014102219603955746,
        "G": 0.0,
        "B": 0.0012069146614521742
      },
      "extension": {
        "length": 3107.164783996582,
        "rating": 136.71789169311523
      }
    },
    {
      "class": "Branch",
      "id": "branch_45994_46002_1",
      "ports": {
        "bus1": 46002,
        "bus2": 45994
      },
      "params": {
        "R": 0.005647923331707716,
        "X": 0.018994582816958427,
        "G": 0.0,
        "B": 0.0024854482617229223
      },
      "extension": {
        "length": 5277.748886993409,
        "rating": 140.1273012161255
      }
    },
    {
      "class": "Branch",
      "id": "branch_45996_45997_1",
      "ports": {
        "bus1": 45996,
        "bus2": 45997
      },
      "params": {
        "R": 0.00023943006817717105,
        "X": 0.001078012166544795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_45997_46002_1",
      "ports": {
        "bus1": 45997,
        "bus2": 46002
      },
      "params": {
        "R": 0.004669970367103815,
        "X": 0.019704438745975494,
        "G": 0.0,
        "B": 0.001661832444369793
      },
      "extension": {
        "length": 4119.000824981689,
        "rating": 133.75835418701172
      }
    },
    {
      "class": "Branch",
      "id": "branch_45997_46014_1",
      "ports": {
        "bus1": 45997,
        "bus2": 46014
      },
      "params": {
        "R": 0.006628190632909536,
        "X": 0.02797520160675049,
        "G": 0.0,
        "B": 0.003152783028781414
      },
      "extension": {
        "length": 6687.059480529785,
        "rating": 143.1806206703186
      }
    },
    {
      "class": "Branch",
      "id": "branch_45998_46000_1",
      "ports": {
        "bus1": 45998,
        "bus2": 46000
      },
      "params": {
        "R": 0.004604884888976812,
        "X": 0.019751837477087975,
        "G": 0.0,
        "B": 0.0041820635087788105
      },
      "extension": {
        "length": 6637.554827819825,
        "rating": 139.73157405853271
      }
    },
    {
      "class": "Branch",
      "id": "branch_45998_46017_1",
      "ports": {
        "bus1": 45998,
        "bus2": 46017
      },
      "params": {
        "R": 0.004314177669584751,
        "X": 0.015871375799179077,
        "G": 0.0,
        "B": 0.0014712291304022074
      },
      "extension": {
        "length": 3334.9855641174317,
        "rating": 128.73399257659912
      }
    },
    {
      "class": "Branch",
      "id": "branch_45999_46000_1",
      "ports": {
        "bus1": 45999,
        "bus2": 46000
      },
      "params": {
        "R": 0.0002115909883286804,
        "X": 0.0011295375879853964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46000_46010_1",
      "ports": {
        "bus1": 46000,
        "bus2": 46010
      },
      "params": {
        "R": 0.004778346978127956,
        "X": 0.01513040903955698,
        "G": 0.0,
        "B": 0.0015637469477951527
      },
      "extension": {
        "length": 3342.155719482422,
        "rating": 154.13919687271118
      }
    },
    {
      "class": "Branch",
      "id": "branch_46000_46390_1",
      "ports": {
        "bus1": 46390,
        "bus2": 46000
      },
      "params": {
        "R": 0.004782212898135185,
        "X": 0.02135089412331581,
        "G": 0.0,
        "B": 0.002163458615541458
      },
      "extension": {
        "length": 4995.855151611328,
        "rating": 131.50053024291992
      }
    },
    {
      "class": "Branch",
      "id": "branch_46000_46495_1",
      "ports": {
        "bus1": 46495,
        "bus2": 46000
      },
      "params": {
        "R": 0.0005761744687333703,
        "X": 0.0025351964868605137,
        "G": 0.0,
        "B": 0.00030153599800541997
      },
      "extension": {
        "length": 661.9146076469422,
        "rating": 172.98650741577148
      }
    },
    {
      "class": "Branch",
      "id": "branch_46001_46002_1",
      "ports": {
        "bus1": 46001,
        "bus2": 46002
      },
      "params": {
        "R": 0.0002965052844956517,
        "X": 0.0010170935420319438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46002_46020_1",
      "ports": {
        "bus1": 46020,
        "bus2": 46002
      },
      "params": {
        "R": 0.004282708745449781,
        "X": 0.017999758943915367,
        "G": 0.0,
        "B": 0.0024179918691515923
      },
      "extension": {
        "length": 4612.599277679444,
        "rating": 144.1304087638855
      }
    },
    {
      "class": "Branch",
      "id": "branch_46003_46006_1",
      "ports": {
        "bus1": 46003,
        "bus2": 46006
      },
      "params": {
        "R": 0.002368298592045903,
        "X": 0.08163417875766754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46003_46007_1",
      "ports": {
        "bus1": 46003,
        "bus2": 46007
      },
      "params": {
        "R": 0.00020701723406091332,
        "X": 0.0011375334579497576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46004_46006_1",
      "ports": {
        "bus1": 46004,
        "bus2": 46006
      },
      "params": {
        "R": -0.0005024790298193693,
        "X": -0.01732023060321808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46004_46014_1",
      "ports": {
        "bus1": 46014,
        "bus2": 46004
      },
      "params": {
        "R": 0.0018565688515082002,
        "X": 0.008144441992044449,
        "G": 0.0,
        "B": 0.001049643731676042
      },
      "extension": {
        "length": 1918.7601659088136,
        "rating": 153.33467721939087
      }
    },
    {
      "class": "Branch",
      "id": "branch_46005_46006_1",
      "ports": {
        "bus1": 46005,
        "bus2": 46006
      },
      "params": {
        "R": 0.00908773485571146,
        "X": 0.3132500648498535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46007_46284_1",
      "ports": {
        "bus1": 46007,
        "bus2": 46284
      },
      "params": {
        "R": 0.003115945728495717,
        "X": 0.02618313767015934,
        "G": 0.0,
        "B": 0.09266134351491928
      },
      "extension": {
        "length": 33005.26995336914,
        "rating": 476.2077808380127
      }
    },
    {
      "class": "Branch",
      "id": "branch_46007_46499_1",
      "ports": {
        "bus1": 46499,
        "bus2": 46007
      },
      "params": {
        "R": 0.0008502302225679159,
        "X": 0.007130905520170927,
        "G": 0.0,
        "B": 0.03041732870042324
      },
      "extension": {
        "length": 10105.409084106446,
        "rating": 406.3566207885742
      }
    },
    {
      "class": "Branch",
      "id": "branch_46008_46009_1",
      "ports": {
        "bus1": 46008,
        "bus2": 46009
      },
      "params": {
        "R": 0.00024372627376578748,
        "X": 0.0011818730272352695,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46008_46012_1",
      "ports": {
        "bus1": 46008,
        "bus2": 46012
      },
      "params": {
        "R": 0.0024133308324962854,
        "X": 0.011182310990989208,
        "G": 0.0,
        "B": 0.0014603208983317018
      },
      "extension": {
        "length": 2753.2569733428954,
        "rating": 125.86914300918579
      }
    },
    {
      "class": "Branch",
      "id": "branch_46008_46015_1",
      "ports": {
        "bus1": 46015,
        "bus2": 46008
      },
      "params": {
        "R": 0.007064876612275839,
        "X": 0.028584090992808342,
        "G": 0.0,
        "B": 0.004297955427318811
      },
      "extension": {
        "length": 7706.876813415528,
        "rating": 136.06936931610107
      }
    },
    {
      "class": "Branch",
      "id": "branch_46010_46011_1",
      "ports": {
        "bus1": 46010,
        "bus2": 46011
      },
      "params": {
        "R": 0.000200167007278651,
        "X": 0.0011709377868101,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46010_46020_1",
      "ports": {
        "bus1": 46020,
        "bus2": 46010
      },
      "params": {
        "R": 0.0009022830054163933,
        "X": 0.0037610153667628765,
        "G": 0.0,
        "B": 0.0006183728110045195
      },
      "extension": {
        "length": 1044.2064895477295,
        "rating": 117.77346134185791
      }
    },
    {
      "class": "Branch",
      "id": "branch_46013_46016_1",
      "ports": {
        "bus1": 46016,
        "bus2": 46013
      },
      "params": {
        "R": 0.006713401060551405,
        "X": 0.033875610679388046,
        "G": 0.0,
        "B": 0.003097902750596404
      },
      "extension": {
        "length": 7940.022931274414,
        "rating": 127.57071256637573
      }
    },
    {
      "class": "Branch",
      "id": "branch_46014_46016_1",
      "ports": {
        "bus1": 46016,
        "bus2": 46014
      },
      "params": {
        "R": 0.003693225095048547,
        "X": 0.015563979744911194,
        "G": 0.0,
        "B": 0.0020721585024148226
      },
      "extension": {
        "length": 4229.613526794434,
        "rating": 120.86495161056519
      }
    },
    {
      "class": "Branch",
      "id": "branch_46015_46628_1",
      "ports": {
        "bus1": 46015,
        "bus2": 46628
      },
      "params": {
        "R": 0.006245731376111507,
        "X": 0.02793138474225998,
        "G": 0.0,
        "B": 0.008077571168541908
      },
      "extension": {
        "length": 9140.937814819335,
        "rating": 140.4285192489624
      }
    },
    {
      "class": "Branch",
      "id": "branch_46017_46019_1",
      "ports": {
        "bus1": 46017,
        "bus2": 46019
      },
      "params": {
        "R": 0.0033717642072588205,
        "X": 0.014227018691599369,
        "G": 0.0,
        "B": 0.0024303444661200047
      },
      "extension": {
        "length": 4056.517987701416,
        "rating": 132.81890153884888
      }
    },
    {
      "class": "Branch",
      "id": "branch_46017_46021_1",
      "ports": {
        "bus1": 46017,
        "bus2": 46021
      },
      "params": {
        "R": 0.0031607893761247396,
        "X": 0.01038830354809761,
        "G": 0.0,
        "B": 0.001189377624541521
      },
      "extension": {
        "length": 2370.03563218689,
        "rating": 128.63011360168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_46018_46019_1",
      "ports": {
        "bus1": 46018,
        "bus2": 46019
      },
      "params": {
        "R": 0.0002730538253672421,
        "X": 0.0011586425825953484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46019_46628_1",
      "ports": {
        "bus1": 46019,
        "bus2": 46628
      },
      "params": {
        "R": 0.01383323222398758,
        "X": 0.047594211995601654,
        "G": 0.0,
        "B": 0.008420826867222786
      },
      "extension": {
        "length": 11677.935773254394,
        "rating": 145.51620483398438
      }
    },
    {
      "class": "Branch",
      "id": "branch_46020_46481_1",
      "ports": {
        "bus1": 46481,
        "bus2": 46020
      },
      "params": {
        "R": 0.004197041969746351,
        "X": 0.02201511152088642,
        "G": 0.0,
        "B": 0.0035133720375597473
      },
      "extension": {
        "length": 6339.602584259033,
        "rating": 150.16982555389404
      }
    },
    {
      "class": "Branch",
      "id": "branch_46021_46022_1",
      "ports": {
        "bus1": 46021,
        "bus2": 46022
      },
      "params": {
        "R": 0.0002478807291481644,
        "X": 0.0011485663708299398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46021_46390_1",
      "ports": {
        "bus1": 46390,
        "bus2": 46021
      },
      "params": {
        "R": 0.0037232255563139915,
        "X": 0.017461515963077545,
        "G": 0.0,
        "B": 0.0026998636312782764
      },
      "extension": {
        "length": 4758.051329681397,
        "rating": 141.91187620162964
      }
    },
    {
      "class": "Branch",
      "id": "branch_46023_46628_1",
      "ports": {
        "bus1": 46023,
        "bus2": 46628
      },
      "params": {
        "R": 0.006560272537171841,
        "X": 0.022392086684703827,
        "G": 0.0,
        "B": 0.0017563501605764034
      },
      "extension": {
        "length": 4523.180107818604,
        "rating": 148.55679273605347
      }
    },
    {
      "class": "Branch",
      "id": "branch_46024_46025_1",
      "ports": {
        "bus1": 46024,
        "bus2": 46025
      },
      "params": {
        "R": 0.0002850951277650893,
        "X": 0.001133351936005056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46026_46625_1",
      "ports": {
        "bus1": 46625,
        "bus2": 46026
      },
      "params": {
        "R": 0.012340708635747433,
        "X": 0.066778764128685,
        "G": 0.0,
        "B": 0.012502163648605345
      },
      "extension": {
        "length": 20361.477762817383,
        "rating": 120.54135799407959
      }
    },
    {
      "class": "Branch",
      "id": "branch_46027_46028_1",
      "ports": {
        "bus1": 46027,
        "bus2": 46028
      },
      "params": {
        "R": 0.009291574358940125,
        "X": 0.03661540523171425,
        "G": 0.0,
        "B": 0.0033193256240338087
      },
      "extension": {
        "length": 8132.877741027833,
        "rating": 130.84218502044678
      }
    },
    {
      "class": "Branch",
      "id": "branch_46027_46625_1",
      "ports": {
        "bus1": 46027,
        "bus2": 46625
      },
      "params": {
        "R": 0.01849527470767498,
        "X": 0.08530858159065247,
        "G": 0.0,
        "B": 0.01394939050078392
      },
      "extension": {
        "length": 22043.518627807618,
        "rating": 134.23219919204712
      }
    },
    {
      "class": "Branch",
      "id": "branch_46028_46029_1",
      "ports": {
        "bus1": 46028,
        "bus2": 46029
      },
      "params": {
        "R": 0.00022101109789218754,
        "X": 0.0010812673717737198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46030_46032_1",
      "ports": {
        "bus1": 46030,
        "bus2": 46032
      },
      "params": {
        "R": 0.0054209609515964985,
        "X": 0.023492073640227318,
        "G": 0.0,
        "B": 0.0026750864926725626
      },
      "extension": {
        "length": 5375.87415335083,
        "rating": 125.54279565811157
      }
    },
    {
      "class": "Branch",
      "id": "branch_46030_46036_1",
      "ports": {
        "bus1": 46036,
        "bus2": 46030
      },
      "params": {
        "R": 0.012175530195236206,
        "X": 0.06847608089447021,
        "G": 0.0,
        "B": 0.010367229580879211
      },
      "extension": {
        "length": 18145.801144775392,
        "rating": 117.76471138000488
      }
    },
    {
      "class": "Branch",
      "id": "branch_46031_46036_1",
      "ports": {
        "bus1": 46031,
        "bus2": 46036
      },
      "params": {
        "R": 0.017506083473563194,
        "X": 0.07057315856218338,
        "G": 0.0,
        "B": 0.015229425393044947
      },
      "extension": {
        "length": 21845.774744384766,
        "rating": 119.15832757949829
      }
    },
    {
      "class": "Branch",
      "id": "branch_46033_46035_1",
      "ports": {
        "bus1": 46035,
        "bus2": 46033
      },
      "params": {
        "R": 0.018912423402071,
        "X": 0.0734107494354248,
        "G": 0.0,
        "B": 0.005930292420089245
      },
      "extension": {
        "length": 14257.160410034181,
        "rating": 113.35101127624512
      }
    },
    {
      "class": "Branch",
      "id": "branch_46034_46035_1",
      "ports": {
        "bus1": 46034,
        "bus2": 46035
      },
      "params": {
        "R": 0.0002686676161829382,
        "X": 0.0010001774644479156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46036_46037_1",
      "ports": {
        "bus1": 46036,
        "bus2": 46037
      },
      "params": {
        "R": 0.00024970417143777013,
        "X": 0.0011109596816822886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46038_46039_1",
      "ports": {
        "bus1": 46038,
        "bus2": 46039
      },
      "params": {
        "R": 0.0002338455815333873,
        "X": 0.0011062516132369637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46038_46054_1",
      "ports": {
        "bus1": 46054,
        "bus2": 46038
      },
      "params": {
        "R": 0.004069674294441938,
        "X": 0.020265182480216026,
        "G": 0.0,
        "B": 0.001399167929776013
      },
      "extension": {
        "length": 3820.257013458252,
        "rating": 114.97230529785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_46038_46070_1",
      "ports": {
        "bus1": 46038,
        "bus2": 46070
      },
      "params": {
        "R": 0.005317960865795612,
        "X": 0.026056654751300812,
        "G": 0.0,
        "B": 0.003479184349998832
      },
      "extension": {
        "length": 6991.332373168945,
        "rating": 154.2591094970703
      }
    },
    {
      "class": "Branch",
      "id": "branch_46038_46088_1",
      "ports": {
        "bus1": 46088,
        "bus2": 46038
      },
      "params": {
        "R": 0.008327247574925423,
        "X": 0.03337898850440979,
        "G": 0.0,
        "B": 0.006861255038529635
      },
      "extension": {
        "length": 9996.130498535156,
        "rating": 145.9092140197754
      }
    },
    {
      "class": "Branch",
      "id": "branch_46040_46043_1",
      "ports": {
        "bus1": 46040,
        "bus2": 46043
      },
      "params": {
        "R": 0.0016416828148066998,
        "X": 0.08563750982284546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46040_46044_1",
      "ports": {
        "bus1": 46040,
        "bus2": 46044
      },
      "params": {
        "R": 0.00024937710259109735,
        "X": 0.001043474767357111,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46040_46050_1",
      "ports": {
        "bus1": 46040,
        "bus2": 46050
      },
      "params": {
        "R": 0.0011684466153383255,
        "X": 0.010656189173460007,
        "G": 0.0,
        "B": 0.042034249752759933
      },
      "extension": {
        "length": 13661.494582763673,
        "rating": 481.6373825073242
      }
    },
    {
      "class": "Branch",
      "id": "branch_46041_46043_1",
      "ports": {
        "bus1": 46041,
        "bus2": 46043
      },
      "params": {
        "R": -0.0006988125387579203,
        "X": -0.036453187465667725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46041_56473_1",
      "ports": {
        "bus1": 46041,
        "bus2": 56473
      },
      "params": {
        "R": 0.0021456575486809015,
        "X": 0.01340856309980154,
        "G": 0.0,
        "B": 0.06969678401947021
      },
      "extension": {
        "length": 23220.179224365234,
        "rating": 264.1958713531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_46042_46043_1",
      "ports": {
        "bus1": 46042,
        "bus2": 46043
      },
      "params": {
        "R": 0.00438728416338563,
        "X": 0.22886034846305847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46045_46048_1",
      "ports": {
        "bus1": 46045,
        "bus2": 46048
      },
      "params": {
        "R": 0.005922478623688221,
        "X": 0.03167044371366501,
        "G": 0.0,
        "B": 0.004429562017321587
      },
      "extension": {
        "length": 8444.7025680542,
        "rating": 129.445481300354
      }
    },
    {
      "class": "Branch",
      "id": "branch_46046_46047_1",
      "ports": {
        "bus1": 46047,
        "bus2": 46046
      },
      "params": {
        "R": 0.00021459902927745134,
        "X": 0.012949860654771328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46046_46049_1",
      "ports": {
        "bus1": 46046,
        "bus2": 46049
      },
      "params": {
        "R": 0.00027539898292161524,
        "X": 0.0010945479152724147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46046_46728_1",
      "ports": {
        "bus1": 46728,
        "bus2": 46046
      },
      "params": {
        "R": 0.0002628952788654715,
        "X": 0.004226616118103266,
        "G": 0.0,
        "B": 0.681871235370636
      },
      "extension": {
        "length": 38812.141927001954,
        "rating": 2408.9128494262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_46046_56914_1",
      "ports": {
        "bus1": 46046,
        "bus2": 56914
      },
      "params": {
        "R": 0.000336144701577723,
        "X": 0.00486688083037734,
        "G": 0.0,
        "B": 0.445525348186493
      },
      "extension": {
        "length": 34539.62104248047,
        "rating": 2301.2537002563477
      }
    },
    {
      "class": "Branch",
      "id": "branch_46047_46048_1",
      "ports": {
        "bus1": 46048,
        "bus2": 46047
      },
      "params": {
        "R": 0.002410147339105606,
        "X": 0.08226782083511353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46047_46048_2",
      "ports": {
        "bus1": 46048,
        "bus2": 46047
      },
      "params": {
        "R": 0.002410147339105606,
        "X": 0.08226782083511353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46047_46048_3",
      "ports": {
        "bus1": 46048,
        "bus2": 46047
      },
      "params": {
        "R": 0.002410147339105606,
        "X": 0.08226782083511353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46047_46050_1",
      "ports": {
        "bus1": 46047,
        "bus2": 46050
      },
      "params": {
        "R": 0.00029963647830300033,
        "X": 0.001186182489618659,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46048_46068_1",
      "ports": {
        "bus1": 46048,
        "bus2": 46068
      },
      "params": {
        "R": 0.005041312426328659,
        "X": 0.02483144961297512,
        "G": 0.0,
        "B": 0.00293961470015347
      },
      "extension": {
        "length": 5582.6061509399415,
        "rating": 148.70822429656982
      }
    },
    {
      "class": "Branch",
      "id": "branch_46048_46070_1",
      "ports": {
        "bus1": 46070,
        "bus2": 46048
      },
      "params": {
        "R": 0.0023672827519476414,
        "X": 0.010008865967392921,
        "G": 0.0,
        "B": 0.0010052280267700553
      },
      "extension": {
        "length": 2061.0676249694825,
        "rating": 169.61575746536255
      }
    },
    {
      "class": "Branch",
      "id": "branch_46048_46083_1",
      "ports": {
        "bus1": 46083,
        "bus2": 46048
      },
      "params": {
        "R": 0.0070547848008573055,
        "X": 0.03099791333079338,
        "G": 0.0,
        "B": 0.0027816409710794687
      },
      "extension": {
        "length": 6400.833032867432,
        "rating": 139.4137144088745
      }
    },
    {
      "class": "Branch",
      "id": "branch_46048_46092_1",
      "ports": {
        "bus1": 46048,
        "bus2": 46092
      },
      "params": {
        "R": 0.0052844868041574955,
        "X": 0.02689073234796524,
        "G": 0.0,
        "B": 0.0033863338176161046
      },
      "extension": {
        "length": 7140.454875549317,
        "rating": 146.223247051239
      }
    },
    {
      "class": "Branch",
      "id": "branch_46051_46070_1",
      "ports": {
        "bus1": 46051,
        "bus2": 46070
      },
      "params": {
        "R": 0.0056728795170784,
        "X": 0.030335213989019394,
        "G": 0.0,
        "B": 0.002451489679515362
      },
      "extension": {
        "length": 6057.211576904297,
        "rating": 118.75840425491333
      }
    },
    {
      "class": "Branch",
      "id": "branch_46051_46096_1",
      "ports": {
        "bus1": 46051,
        "bus2": 46096
      },
      "params": {
        "R": 0.0069249579682946205,
        "X": 0.028454430401325226,
        "G": 0.0,
        "B": 0.002495528431609273
      },
      "extension": {
        "length": 6303.258756134033,
        "rating": 134.78634357452393
      }
    },
    {
      "class": "Branch",
      "id": "branch_46052_46053_1",
      "ports": {
        "bus1": 46052,
        "bus2": 46053
      },
      "params": {
        "R": 0.0002677963057067245,
        "X": 0.0011924090795218945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46052_46064_1",
      "ports": {
        "bus1": 46052,
        "bus2": 46064
      },
      "params": {
        "R": 0.010888107120990753,
        "X": 0.0497380793094635,
        "G": 0.0,
        "B": 0.008075999096035957
      },
      "extension": {
        "length": 14138.565648925782,
        "rating": 129.20745611190796
      }
    },
    {
      "class": "Branch",
      "id": "branch_46052_46092_1",
      "ports": {
        "bus1": 46092,
        "bus2": 46052
      },
      "params": {
        "R": 0.001427894807420671,
        "X": 0.005984230898320675,
        "G": 0.0,
        "B": 0.0006353047792799771
      },
      "extension": {
        "length": 1495.1042056274414,
        "rating": 122.14668989181519
      }
    },
    {
      "class": "Branch",
      "id": "branch_46054_46055_1",
      "ports": {
        "bus1": 46054,
        "bus2": 46055
      },
      "params": {
        "R": 0.00024162251793313771,
        "X": 0.0011333863949403167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46054_46072_1",
      "ports": {
        "bus1": 46054,
        "bus2": 46072
      },
      "params": {
        "R": 0.007834916934370995,
        "X": 0.031227637082338333,
        "G": 0.0,
        "B": 0.003618344198912382
      },
      "extension": {
        "length": 7536.542745300293,
        "rating": 125.59834718704224
      }
    },
    {
      "class": "Branch",
      "id": "branch_46056_46057_1",
      "ports": {
        "bus1": 46056,
        "bus2": 46057
      },
      "params": {
        "R": 0.00029542084666900337,
        "X": 0.0011615757830440998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46057_46059_1",
      "ports": {
        "bus1": 46057,
        "bus2": 46059
      },
      "params": {
        "R": 0.006036296486854553,
        "X": 0.017995450645685196,
        "G": 0.0,
        "B": 0.0015656783943995833
      },
      "extension": {
        "length": 3609.7352355651856,
        "rating": 147.3197102546692
      }
    },
    {
      "class": "Branch",
      "id": "branch_46057_46096_1",
      "ports": {
        "bus1": 46096,
        "bus2": 46057
      },
      "params": {
        "R": 0.0033495889510959387,
        "X": 0.01505662128329277,
        "G": 0.0,
        "B": 0.003753890749067068
      },
      "extension": {
        "length": 5125.969279357911,
        "rating": 137.05933094024658
      }
    },
    {
      "class": "Branch",
      "id": "branch_46058_46061_1",
      "ports": {
        "bus1": 46058,
        "bus2": 46061
      },
      "params": {
        "R": 0.0005432226462289691,
        "X": 0.026039112359285355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46058_46062_1",
      "ports": {
        "bus1": 46058,
        "bus2": 46062
      },
      "params": {
        "R": 0.00022716705279890448,
        "X": 0.0011900827521458268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46058_46411_1",
      "ports": {
        "bus1": 46058,
        "bus2": 46411
      },
      "params": {
        "R": 0.0028722742572426796,
        "X": 0.029822444543242455,
        "G": 0.0,
        "B": 0.06576105952262878
      },
      "extension": {
        "length": 32993.89715917969,
        "rating": 463.9495849609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_46058_46729_1",
      "ports": {
        "bus1": 46729,
        "bus2": 46058
      },
      "params": {
        "R": 0.0031619060318917036,
        "X": 0.02951798588037491,
        "G": 0.0,
        "B": 0.0640617311000824
      },
      "extension": {
        "length": 31267.307478515628,
        "rating": 482.4624538421631
      }
    },
    {
      "class": "Branch",
      "id": "branch_46059_46061_1",
      "ports": {
        "bus1": 46059,
        "bus2": 46061
      },
      "params": {
        "R": 0.00044920702930539846,
        "X": 0.02153252437710762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46059_46064_1",
      "ports": {
        "bus1": 46059,
        "bus2": 46064
      },
      "params": {
        "R": 0.009145493619143963,
        "X": 0.029665175825357437,
        "G": 0.0,
        "B": 0.0029000623617321253
      },
      "extension": {
        "length": 6759.173125305176,
        "rating": 141.1354660987854
      }
    },
    {
      "class": "Branch",
      "id": "branch_46059_46111_1",
      "ports": {
        "bus1": 46059,
        "bus2": 46111
      },
      "params": {
        "R": 0.01749572530388832,
        "X": 0.06388793140649796,
        "G": 0.0,
        "B": 0.008562200702726841
      },
      "extension": {
        "length": 15616.061975830078,
        "rating": 142.80167818069458
      }
    },
    {
      "class": "Branch",
      "id": "branch_46060_46061_1",
      "ports": {
        "bus1": 46060,
        "bus2": 46061
      },
      "params": {
        "R": 0.004613111726939678,
        "X": 0.22112728655338287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46063_46064_1",
      "ports": {
        "bus1": 46063,
        "bus2": 46064
      },
      "params": {
        "R": 0.00022537112818099558,
        "X": 0.0011240050662308931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46065_46070_1",
      "ports": {
        "bus1": 46065,
        "bus2": 46070
      },
      "params": {
        "R": 0.004230115097016096,
        "X": 0.017991989850997925,
        "G": 0.0,
        "B": 0.005370187573134899
      },
      "extension": {
        "length": 7225.819897521973,
        "rating": 129.47955131530762
      }
    },
    {
      "class": "Branch",
      "id": "branch_46065_46093_1",
      "ports": {
        "bus1": 46093,
        "bus2": 46065
      },
      "params": {
        "R": 0.0035916634369641542,
        "X": 0.013909910805523396,
        "G": 0.0,
        "B": 0.001139350119046867
      },
      "extension": {
        "length": 2690.4000309906005,
        "rating": 106.26106262207031
      }
    },
    {
      "class": "Branch",
      "id": "branch_46066_46067_1",
      "ports": {
        "bus1": 46066,
        "bus2": 46067
      },
      "params": {
        "R": 0.0002723119396250695,
        "X": 0.0011433265171945095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46066_46068_1",
      "ports": {
        "bus1": 46068,
        "bus2": 46066
      },
      "params": {
        "R": 0.0021007442846894264,
        "X": 0.00759505620226264,
        "G": 0.0,
        "B": 0.0004793952393811196
      },
      "extension": {
        "length": 1482.5284238204956,
        "rating": 140.25691747665405
      }
    },
    {
      "class": "Branch",
      "id": "branch_46066_46072_1",
      "ports": {
        "bus1": 46066,
        "bus2": 46072
      },
      "params": {
        "R": 0.00955633632838726,
        "X": 0.037290059030056,
        "G": 0.0,
        "B": 0.004466707352548838
      },
      "extension": {
        "length": 9387.420490722656,
        "rating": 132.86713361740112
      }
    },
    {
      "class": "Branch",
      "id": "branch_46068_46069_1",
      "ports": {
        "bus1": 46068,
        "bus2": 46069
      },
      "params": {
        "R": 0.00029600076959468424,
        "X": 0.0011867500143125653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46071_46072_1",
      "ports": {
        "bus1": 46071,
        "bus2": 46072
      },
      "params": {
        "R": 0.00028530744020827115,
        "X": 0.0010318683926016092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46072_46112_1",
      "ports": {
        "bus1": 46112,
        "bus2": 46072
      },
      "params": {
        "R": 0.00587284192442894,
        "X": 0.02425728179514408,
        "G": 0.0,
        "B": 0.004892116878181696
      },
      "extension": {
        "length": 7838.158916381836,
        "rating": 103.5299301147461
      }
    },
    {
      "class": "Branch",
      "id": "branch_46072_46124_1",
      "ports": {
        "bus1": 46072,
        "bus2": 46124
      },
      "params": {
        "R": 0.01836608536541462,
        "X": 0.05342596024274826,
        "G": 0.0,
        "B": 0.0035074378829449415
      },
      "extension": {
        "length": 9936.7640524292,
        "rating": 120.3940749168396
      }
    },
    {
      "class": "Branch",
      "id": "branch_46073_46076_1",
      "ports": {
        "bus1": 46076,
        "bus2": 46073
      },
      "params": {
        "R": 0.0024718944914638996,
        "X": 0.010735957883298397,
        "G": 0.0,
        "B": 0.0014323010109364986
      },
      "extension": {
        "length": 2854.5283674316406,
        "rating": 144.48281526565552
      }
    },
    {
      "class": "Branch",
      "id": "branch_46073_46083_1",
      "ports": {
        "bus1": 46073,
        "bus2": 46083
      },
      "params": {
        "R": 0.005321800243109465,
        "X": 0.022953612729907036,
        "G": 0.0,
        "B": 0.004188826773315668
      },
      "extension": {
        "length": 7254.81822052002,
        "rating": 135.85889339447021
      }
    },
    {
      "class": "Branch",
      "id": "branch_46073_46119_1",
      "ports": {
        "bus1": 46073,
        "bus2": 46119
      },
      "params": {
        "R": 0.007976189255714417,
        "X": 0.039225365966558456,
        "G": 0.0,
        "B": 0.004264672286808491
      },
      "extension": {
        "length": 9872.139415649415,
        "rating": 135.0264310836792
      }
    },
    {
      "class": "Branch",
      "id": "branch_46074_46075_1",
      "ports": {
        "bus1": 46074,
        "bus2": 46075
      },
      "params": {
        "R": 0.0033375066705048084,
        "X": 0.014724703505635262,
        "G": 0.0,
        "B": 0.001135073252953589
      },
      "extension": {
        "length": 3149.8307959899903,
        "rating": 134.65722799301147
      }
    },
    {
      "class": "Branch",
      "id": "branch_46074_46076_1",
      "ports": {
        "bus1": 46076,
        "bus2": 46074
      },
      "params": {
        "R": 0.00581747991964221,
        "X": 0.0227576345205307,
        "G": 0.0,
        "B": 0.002839896362274885
      },
      "extension": {
        "length": 5956.438797729493,
        "rating": 138.08599710464478
      }
    },
    {
      "class": "Branch",
      "id": "branch_46075_46082_1",
      "ports": {
        "bus1": 46075,
        "bus2": 46082
      },
      "params": {
        "R": 0.006571856327354908,
        "X": 0.025008689612150192,
        "G": 0.0,
        "B": 0.002143285935744643
      },
      "extension": {
        "length": 5269.4940187683105,
        "rating": 127.39239931106567
      }
    },
    {
      "class": "Branch",
      "id": "branch_46077_46078_1",
      "ports": {
        "bus1": 46078,
        "bus2": 46077
      },
      "params": {
        "R": 0.003286590799689293,
        "X": 0.01606645993888378,
        "G": 0.0,
        "B": 0.0017281144391745329
      },
      "extension": {
        "length": 3514.5947521362305,
        "rating": 127.08519697189331
      }
    },
    {
      "class": "Branch",
      "id": "branch_46077_46091_1",
      "ports": {
        "bus1": 46077,
        "bus2": 46091
      },
      "params": {
        "R": 0.005785343237221241,
        "X": 0.023922475054860115,
        "G": 0.0,
        "B": 0.002025810070335865
      },
      "extension": {
        "length": 4641.008625,
        "rating": 109.41628217697144
      }
    },
    {
      "class": "Branch",
      "id": "branch_46078_46082_1",
      "ports": {
        "bus1": 46078,
        "bus2": 46082
      },
      "params": {
        "R": 0.007896236144006252,
        "X": 0.025836806744337082,
        "G": 0.0,
        "B": 0.0027219608891755342
      },
      "extension": {
        "length": 6281.515769348145,
        "rating": 135.39546728134155
      }
    },
    {
      "class": "Branch",
      "id": "branch_46079_46080_1",
      "ports": {
        "bus1": 46079,
        "bus2": 46080
      },
      "params": {
        "R": 0.0002493093488737941,
        "X": 0.001042993855662644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46079_46084_1",
      "ports": {
        "bus1": 46084,
        "bus2": 46079
      },
      "params": {
        "R": 0.002971375361084938,
        "X": 0.010850949212908745,
        "G": 0.0,
        "B": 0.0010956393089145422
      },
      "extension": {
        "length": 2470.685628158569,
        "rating": 117.28696823120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_46079_46088_1",
      "ports": {
        "bus1": 46079,
        "bus2": 46088
      },
      "params": {
        "R": 0.0033069506753236055,
        "X": 0.014890192076563835,
        "G": 0.0,
        "B": 0.0018213775474578144
      },
      "extension": {
        "length": 3934.358676727295,
        "rating": 128.29601764678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_46081_46082_1",
      "ports": {
        "bus1": 46081,
        "bus2": 46082
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46085_46086_1",
      "ports": {
        "bus1": 46086,
        "bus2": 46085
      },
      "params": {
        "R": 0.0025671226903796196,
        "X": 0.07054270803928375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46085_46087_1",
      "ports": {
        "bus1": 46085,
        "bus2": 46087
      },
      "params": {
        "R": 0.0002645283530000597,
        "X": 0.0011224987683817744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46086_56614_1",
      "ports": {
        "bus1": 46086,
        "bus2": 56614
      },
      "params": {
        "R": 0.0038025521207600828,
        "X": 0.008708219043910503,
        "G": 0.0,
        "B": 0.0007802307954989374
      },
      "extension": {
        "length": 1833.631309753418,
        "rating": 54.65364456176758
      }
    },
    {
      "class": "Branch",
      "id": "branch_46086_56651_1",
      "ports": {
        "bus1": 56651,
        "bus2": 46086
      },
      "params": {
        "R": 0.020835857838392258,
        "X": 0.04265211895108223,
        "G": 0.0,
        "B": 0.0008734174189157784
      },
      "extension": {
        "length": 4498.370226837158,
        "rating": 59.1011106967926
      }
    },
    {
      "class": "Branch",
      "id": "branch_46086_56791_1",
      "ports": {
        "bus1": 46086,
        "bus2": 56791
      },
      "params": {
        "R": 0.013292436487972738,
        "X": 0.026474079117178913,
        "G": 0.0,
        "B": 0.004938415251672268
      },
      "extension": {
        "length": 7604.4502979736335,
        "rating": 58.92731547355652
      }
    },
    {
      "class": "Branch",
      "id": "branch_46087_46114_1",
      "ports": {
        "bus1": 46087,
        "bus2": 46114
      },
      "params": {
        "R": 0.0030501934234052896,
        "X": 0.016357364133000374,
        "G": 0.0,
        "B": 0.0025389192160218954
      },
      "extension": {
        "length": 4952.105577850342,
        "rating": 111.00977659225464
      }
    },
    {
      "class": "Branch",
      "id": "branch_46088_46091_1",
      "ports": {
        "bus1": 46091,
        "bus2": 46088
      },
      "params": {
        "R": 0.0031986634712666273,
        "X": 0.012413362972438335,
        "G": 0.0,
        "B": 0.0017915687058120968
      },
      "extension": {
        "length": 3460.357190643311,
        "rating": 126.82734727859497
      }
    },
    {
      "class": "Branch",
      "id": "branch_46089_46090_1",
      "ports": {
        "bus1": 46089,
        "bus2": 46090
      },
      "params": {
        "R": 0.00022984993120189756,
        "X": 0.0011581808794289827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46089_46114_1",
      "ports": {
        "bus1": 46114,
        "bus2": 46089
      },
      "params": {
        "R": 0.005177950486540794,
        "X": 0.022502144798636436,
        "G": 0.0,
        "B": 0.002288553863763809
      },
      "extension": {
        "length": 5321.7236911926275,
        "rating": 113.71384859085083
      }
    },
    {
      "class": "Branch",
      "id": "branch_46092_46093_1",
      "ports": {
        "bus1": 46092,
        "bus2": 46093
      },
      "params": {
        "R": 0.0020568908657878637,
        "X": 0.00892413966357708,
        "G": 0.0,
        "B": 0.0012244334211573005
      },
      "extension": {
        "length": 2148.8773756256105,
        "rating": 125.43113231658936
      }
    },
    {
      "class": "Branch",
      "id": "branch_46094_46118_1",
      "ports": {
        "bus1": 46094,
        "bus2": 46118
      },
      "params": {
        "R": 0.0048612551763653755,
        "X": 0.02347206510603428,
        "G": 0.0,
        "B": 0.0028604348190128803
      },
      "extension": {
        "length": 6148.756047271729,
        "rating": 155.54397106170654
      }
    },
    {
      "class": "Branch",
      "id": "branch_46097_46098_1",
      "ports": {
        "bus1": 46097,
        "bus2": 46098
      },
      "params": {
        "R": 0.0002150727086700499,
        "X": 0.0011960417032241821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46098_46585_1",
      "ports": {
        "bus1": 46098,
        "bus2": 46585
      },
      "params": {
        "R": 0.002655673073604703,
        "X": 0.012906443327665329,
        "G": 0.0,
        "B": 0.0021950106602162123
      },
      "extension": {
        "length": 3568.971979522705,
        "rating": 132.16196298599243
      }
    },
    {
      "class": "Branch",
      "id": "branch_46099_46101_1",
      "ports": {
        "bus1": 46101,
        "bus2": 46099
      },
      "params": {
        "R": 0.007131275720894337,
        "X": 0.030192816630005836,
        "G": 0.0,
        "B": 0.0029524723067879677
      },
      "extension": {
        "length": 6779.319546752929,
        "rating": 131.1503291130066
      }
    },
    {
      "class": "Branch",
      "id": "branch_46099_46121_1",
      "ports": {
        "bus1": 46099,
        "bus2": 46121
      },
      "params": {
        "R": 0.006365364417433739,
        "X": 0.024809373542666435,
        "G": 0.0,
        "B": 0.0024273889139294624
      },
      "extension": {
        "length": 5760.66098034668,
        "rating": 135.61859130859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_46100_46101_1",
      "ports": {
        "bus1": 46100,
        "bus2": 46101
      },
      "params": {
        "R": 0.00021977665892336518,
        "X": 0.0011420371010899544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46102_46103_1",
      "ports": {
        "bus1": 46102,
        "bus2": 46103
      },
      "params": {
        "R": 0.00022283037833403796,
        "X": 0.0011187634663656354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46102_46121_1",
      "ports": {
        "bus1": 46121,
        "bus2": 46102
      },
      "params": {
        "R": 0.0057944064028561115,
        "X": 0.026715129613876343,
        "G": 0.0,
        "B": 0.005665287841111422
      },
      "extension": {
        "length": 8110.56649822998,
        "rating": 149.05353784561157
      }
    },
    {
      "class": "Branch",
      "id": "branch_46104_46107_1",
      "ports": {
        "bus1": 46104,
        "bus2": 46107
      },
      "params": {
        "R": -0.00020682881586253643,
        "X": -0.006061963737010956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46104_46108_1",
      "ports": {
        "bus1": 46104,
        "bus2": 46108
      },
      "params": {
        "R": 0.0002674585266504437,
        "X": 0.0011321315541863441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46104_46109_1",
      "ports": {
        "bus1": 46104,
        "bus2": 46109
      },
      "params": {
        "R": 0.00025875441497191787,
        "X": 0.0011973691871389747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46105_46107_1",
      "ports": {
        "bus1": 46105,
        "bus2": 46107
      },
      "params": {
        "R": 0.002760297851637006,
        "X": 0.08090182393789291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46106_46107_1",
      "ports": {
        "bus1": 46106,
        "bus2": 46107
      },
      "params": {
        "R": 0.002760297851637006,
        "X": 0.08090182393789291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46109_46110_1",
      "ports": {
        "bus1": 46109,
        "bus2": 46110
      },
      "params": {
        "R": 0.009663596749305725,
        "X": 0.044393207877874374,
        "G": 0.0,
        "B": 0.004811388906091452
      },
      "extension": {
        "length": 10524.250983581544,
        "rating": 144.29335594177246
      }
    },
    {
      "class": "Branch",
      "id": "branch_46110_46111_1",
      "ports": {
        "bus1": 46111,
        "bus2": 46110
      },
      "params": {
        "R": 0.004967191722244024,
        "X": 0.019698454067111015,
        "G": 0.0,
        "B": 0.0025738272815942764
      },
      "extension": {
        "length": 5416.379564666749,
        "rating": 137.91208267211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_46112_46113_1",
      "ports": {
        "bus1": 46112,
        "bus2": 46113
      },
      "params": {
        "R": 0.0002371860173298046,
        "X": 0.0010260224808007479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46112_46115_1",
      "ports": {
        "bus1": 46115,
        "bus2": 46112
      },
      "params": {
        "R": 0.007256811484694481,
        "X": 0.029281558468937874,
        "G": 0.0,
        "B": 0.0030043686274439096
      },
      "extension": {
        "length": 6876.80864263916,
        "rating": 116.3272500038147
      }
    },
    {
      "class": "Branch",
      "id": "branch_46114_56490_1",
      "ports": {
        "bus1": 46114,
        "bus2": 56490
      },
      "params": {
        "R": 0.005848561879247427,
        "X": 0.02838890627026558,
        "G": 0.0,
        "B": 0.00497994851320982
      },
      "extension": {
        "length": 7549.108838745117,
        "rating": 112.10646629333496
      }
    },
    {
      "class": "Branch",
      "id": "branch_46115_46116_1",
      "ports": {
        "bus1": 46115,
        "bus2": 46116
      },
      "params": {
        "R": 0.00028810554067604244,
        "X": 0.001011790125630796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46115_46126_1",
      "ports": {
        "bus1": 46115,
        "bus2": 46126
      },
      "params": {
        "R": 0.007416293025016785,
        "X": 0.03382311388850212,
        "G": 0.0,
        "B": 0.005279225762933493
      },
      "extension": {
        "length": 9265.77917138672,
        "rating": 130.03829717636108
      }
    },
    {
      "class": "Branch",
      "id": "branch_46117_46118_1",
      "ports": {
        "bus1": 46117,
        "bus2": 46118
      },
      "params": {
        "R": 0.00023912584583740681,
        "X": 0.0011911941692233086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46119_46120_1",
      "ports": {
        "bus1": 46119,
        "bus2": 46120
      },
      "params": {
        "R": 0.00026993395294994116,
        "X": 0.001156021375209093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46119_46122_1",
      "ports": {
        "bus1": 46119,
        "bus2": 46122
      },
      "params": {
        "R": 0.0025766973849385977,
        "X": 0.011511377058923244,
        "G": 0.0,
        "B": 0.0009607614483684301
      },
      "extension": {
        "length": 2498.3413935699464,
        "rating": 146.93729877471924
      }
    },
    {
      "class": "Branch",
      "id": "branch_46122_46123_1",
      "ports": {
        "bus1": 46122,
        "bus2": 46123
      },
      "params": {
        "R": 0.00022881943732500076,
        "X": 0.0011118057882413268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46124_46125_1",
      "ports": {
        "bus1": 46124,
        "bus2": 46125
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46124_46126_1",
      "ports": {
        "bus1": 46124,
        "bus2": 46126
      },
      "params": {
        "R": 0.00581333925947547,
        "X": 0.02595200389623642,
        "G": 0.0,
        "B": 0.001917522749863565
      },
      "extension": {
        "length": 5398.944349822998,
        "rating": 123.93404245376587
      }
    },
    {
      "class": "Branch",
      "id": "branch_46126_46585_1",
      "ports": {
        "bus1": 46126,
        "bus2": 46585
      },
      "params": {
        "R": 0.010181878693401814,
        "X": 0.0399787500500679,
        "G": 0.0,
        "B": 0.003076658584177494
      },
      "extension": {
        "length": 7335.013302246094,
        "rating": 139.95423316955566
      }
    },
    {
      "class": "Branch",
      "id": "branch_46127_46130_1",
      "ports": {
        "bus1": 46130,
        "bus2": 46127
      },
      "params": {
        "R": 0.013430260121822357,
        "X": 0.054240770637989044,
        "G": 0.0,
        "B": 0.011236792430281639
      },
      "extension": {
        "length": 18253.485083496093,
        "rating": 120.25843858718872
      }
    },
    {
      "class": "Branch",
      "id": "branch_46128_46130_1",
      "ports": {
        "bus1": 46130,
        "bus2": 46128
      },
      "params": {
        "R": 0.011080685071647167,
        "X": 0.0430147647857666,
        "G": 0.0,
        "B": 0.004619576968252659
      },
      "extension": {
        "length": 9828.898241088868,
        "rating": 118.33757162094116
      }
    },
    {
      "class": "Branch",
      "id": "branch_46129_46130_1",
      "ports": {
        "bus1": 46129,
        "bus2": 46130
      },
      "params": {
        "R": 0.0002666576183401048,
        "X": 0.0010571369202807546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46131_46160_1",
      "ports": {
        "bus1": 46160,
        "bus2": 46131
      },
      "params": {
        "R": 0.01463328767567873,
        "X": 0.04774024337530136,
        "G": 0.0,
        "B": 0.006150417495518922
      },
      "extension": {
        "length": 11054.913848327637,
        "rating": 103.50255966186523
      }
    },
    {
      "class": "Branch",
      "id": "branch_46133_46150_1",
      "ports": {
        "bus1": 46133,
        "bus2": 46150
      },
      "params": {
        "R": 0.01270773634314537,
        "X": 0.06846457719802856,
        "G": 0.0,
        "B": 0.010078764520585537
      },
      "extension": {
        "length": 20050.739567138673,
        "rating": 126.55823230743408
      }
    },
    {
      "class": "Branch",
      "id": "branch_46134_46137_1",
      "ports": {
        "bus1": 46134,
        "bus2": 46137
      },
      "params": {
        "R": 0.001569655491039157,
        "X": 0.07549752295017242,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46134_46138_1",
      "ports": {
        "bus1": 46134,
        "bus2": 46138
      },
      "params": {
        "R": 0.00028117120382376015,
        "X": 0.0011375847971066833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46134_46171_1",
      "ports": {
        "bus1": 46171,
        "bus2": 46134
      },
      "params": {
        "R": 0.0011693134438246489,
        "X": 0.012456940487027168,
        "G": 0.0,
        "B": 0.02546539716422558
      },
      "extension": {
        "length": 12913.1585859375,
        "rating": 478.3637046813965
      }
    },
    {
      "class": "Branch",
      "id": "branch_46134_46406_1",
      "ports": {
        "bus1": 46406,
        "bus2": 46134
      },
      "params": {
        "R": 0.0013775512343272567,
        "X": 0.011917967349290848,
        "G": 0.0,
        "B": 0.02967560477554798
      },
      "extension": {
        "length": 13836.799835815431,
        "rating": 499.1053104400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_46135_46137_1",
      "ports": {
        "bus1": 46135,
        "bus2": 46137
      },
      "params": {
        "R": -0.0003919654409401119,
        "X": -0.01885281316936016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46135_46141_1",
      "ports": {
        "bus1": 46135,
        "bus2": 46141
      },
      "params": {
        "R": 0.009480097331106663,
        "X": 0.035885486751794815,
        "G": 0.0,
        "B": 0.001954000676050782
      },
      "extension": {
        "length": 5988.803682678223,
        "rating": 147.19685316085815
      }
    },
    {
      "class": "Branch",
      "id": "branch_46135_46264_1",
      "ports": {
        "bus1": 46135,
        "bus2": 46264
      },
      "params": {
        "R": 0.005294953007251024,
        "X": 0.019366975873708725,
        "G": 0.0,
        "B": 0.0019765114411711693
      },
      "extension": {
        "length": 4134.448486724854,
        "rating": 151.02039575576782
      }
    },
    {
      "class": "Branch",
      "id": "branch_46135_46267_1",
      "ports": {
        "bus1": 46135,
        "bus2": 46267
      },
      "params": {
        "R": 0.008014759980142117,
        "X": 0.038815733045339584,
        "G": 0.0,
        "B": 0.005297639407217503
      },
      "extension": {
        "length": 10149.911856079101,
        "rating": 144.37752962112427
      }
    },
    {
      "class": "Branch",
      "id": "branch_46136_46137_1",
      "ports": {
        "bus1": 46136,
        "bus2": 46137
      },
      "params": {
        "R": 0.0059446110390126705,
        "X": 0.2859247624874115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46139_46141_1",
      "ports": {
        "bus1": 46139,
        "bus2": 46141
      },
      "params": {
        "R": 0.014304799027740955,
        "X": 0.03793765604496002,
        "G": 0.0,
        "B": 0.004021704196929932
      },
      "extension": {
        "length": 8810.554306640624,
        "rating": 139.23003673553467
      }
    },
    {
      "class": "Branch",
      "id": "branch_46141_46142_1",
      "ports": {
        "bus1": 46141,
        "bus2": 46142
      },
      "params": {
        "R": 0.00022730276396032423,
        "X": 0.0010657381499186158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46143_46146_1",
      "ports": {
        "bus1": 46143,
        "bus2": 46146
      },
      "params": {
        "R": 0.008020301349461079,
        "X": 0.040828071534633636,
        "G": 0.0,
        "B": 0.004500086884945631
      },
      "extension": {
        "length": 10398.916959411621,
        "rating": 128.1047821044922
      }
    },
    {
      "class": "Branch",
      "id": "branch_46143_46265_1",
      "ports": {
        "bus1": 46265,
        "bus2": 46143
      },
      "params": {
        "R": 0.006294894963502884,
        "X": 0.02784196473658085,
        "G": 0.0,
        "B": 0.0022119637578725815
      },
      "extension": {
        "length": 5863.695272644043,
        "rating": 121.42466306686401
      }
    },
    {
      "class": "Branch",
      "id": "branch_46144_46145_1",
      "ports": {
        "bus1": 46144,
        "bus2": 46145
      },
      "params": {
        "R": 0.012340501882135868,
        "X": 0.06138131394982338,
        "G": 0.0,
        "B": 0.005521648563444614
      },
      "extension": {
        "length": 13147.897048461915,
        "rating": 133.9805006980896
      }
    },
    {
      "class": "Branch",
      "id": "branch_46144_46267_1",
      "ports": {
        "bus1": 46144,
        "bus2": 46267
      },
      "params": {
        "R": 0.00773217249661684,
        "X": 0.03174088895320892,
        "G": 0.0,
        "B": 0.0052903457544744015
      },
      "extension": {
        "length": 9316.590697814941,
        "rating": 138.3810043334961
      }
    },
    {
      "class": "Branch",
      "id": "branch_46148_46149_1",
      "ports": {
        "bus1": 46148,
        "bus2": 46149
      },
      "params": {
        "R": 0.012143820524215698,
        "X": 0.04299921169877052,
        "G": 0.0,
        "B": 0.0034715079236775637
      },
      "extension": {
        "length": 9036.84375,
        "rating": 133.58924388885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_46148_46156_1",
      "ports": {
        "bus1": 46148,
        "bus2": 46156
      },
      "params": {
        "R": 0.00972678605467081,
        "X": 0.03187184035778046,
        "G": 0.0,
        "B": 0.004234555643051863
      },
      "extension": {
        "length": 7647.676124633789,
        "rating": 131.7108392715454
      }
    },
    {
      "class": "Branch",
      "id": "branch_46149_46169_1",
      "ports": {
        "bus1": 46169,
        "bus2": 46149
      },
      "params": {
        "R": 0.010303649120032787,
        "X": 0.03985118493437767,
        "G": 0.0,
        "B": 0.003400909947231412
      },
      "extension": {
        "length": 8129.136690307618,
        "rating": 135.6775999069214
      }
    },
    {
      "class": "Branch",
      "id": "branch_46150_46151_1",
      "ports": {
        "bus1": 46150,
        "bus2": 46151
      },
      "params": {
        "R": 0.0002676108852028847,
        "X": 0.0011859065853059292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46152_46153_1",
      "ports": {
        "bus1": 46152,
        "bus2": 46153
      },
      "params": {
        "R": 0.010077174752950668,
        "X": 0.03607850521802902,
        "G": 0.0,
        "B": 0.004609696101397276
      },
      "extension": {
        "length": 9706.478783203125,
        "rating": 117.87248849868774
      }
    },
    {
      "class": "Branch",
      "id": "branch_46152_46162_1",
      "ports": {
        "bus1": 46152,
        "bus2": 46162
      },
      "params": {
        "R": 0.011204050853848457,
        "X": 0.047851987183094025,
        "G": 0.0,
        "B": 0.005766197573393583
      },
      "extension": {
        "length": 11702.472461608888,
        "rating": 132.4221134185791
      }
    },
    {
      "class": "Branch",
      "id": "branch_46153_46156_1",
      "ports": {
        "bus1": 46156,
        "bus2": 46153
      },
      "params": {
        "R": 0.007672569714486599,
        "X": 0.03248484432697296,
        "G": 0.0,
        "B": 0.0023561299312859774
      },
      "extension": {
        "length": 6736.574109375,
        "rating": 120.70251703262329
      }
    },
    {
      "class": "Branch",
      "id": "branch_46153_46170_1",
      "ports": {
        "bus1": 46153,
        "bus2": 46170
      },
      "params": {
        "R": 0.008114340715110302,
        "X": 0.036212727427482605,
        "G": 0.0,
        "B": 0.004709209315478802
      },
      "extension": {
        "length": 9273.970345825195,
        "rating": 117.81355142593384
      }
    },
    {
      "class": "Branch",
      "id": "branch_46154_46155_1",
      "ports": {
        "bus1": 46154,
        "bus2": 46155
      },
      "params": {
        "R": 0.0002922099665738642,
        "X": 0.0010146918939426541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46154_46171_1",
      "ports": {
        "bus1": 46154,
        "bus2": 46171
      },
      "params": {
        "R": 0.002303048735484481,
        "X": 0.022745786234736443,
        "G": 0.0,
        "B": 0.040560055524110794
      },
      "extension": {
        "length": 21648.502041503907,
        "rating": 491.9168949127197
      }
    },
    {
      "class": "Branch",
      "id": "branch_46154_46502_1",
      "ports": {
        "bus1": 46154,
        "bus2": 46502
      },
      "params": {
        "R": 0.0024667249526828527,
        "X": 0.020248793065547943,
        "G": 0.0,
        "B": 0.07003428041934967
      },
      "extension": {
        "length": 26380.46232421875,
        "rating": 501.7603874206543
      }
    },
    {
      "class": "Branch",
      "id": "branch_46157_46160_1",
      "ports": {
        "bus1": 46157,
        "bus2": 46160
      },
      "params": {
        "R": 0.003845192724838853,
        "X": 0.0162508487701416,
        "G": 0.0,
        "B": 0.00195097248069942
      },
      "extension": {
        "length": 3809.06225491333,
        "rating": 137.92452812194824
      }
    },
    {
      "class": "Branch",
      "id": "branch_46157_46161_1",
      "ports": {
        "bus1": 46161,
        "bus2": 46157
      },
      "params": {
        "R": 0.003623462514951825,
        "X": 0.013263808563351631,
        "G": 0.0,
        "B": 0.002390877343714237
      },
      "extension": {
        "length": 4175.881294921875,
        "rating": 141.0598635673523
      }
    },
    {
      "class": "Branch",
      "id": "branch_46158_46159_1",
      "ports": {
        "bus1": 46158,
        "bus2": 46159
      },
      "params": {
        "R": 0.0002653399424161762,
        "X": 0.0010279929265379906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46163_46166_1",
      "ports": {
        "bus1": 46163,
        "bus2": 46166
      },
      "params": {
        "R": 0.00015922659076750278,
        "X": 0.004151642322540283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46163_46167_1",
      "ports": {
        "bus1": 46163,
        "bus2": 46167
      },
      "params": {
        "R": 0.00020917376969009638,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46163_46168_1",
      "ports": {
        "bus1": 46163,
        "bus2": 46168
      },
      "params": {
        "R": 0.00026342671480961144,
        "X": 0.001173956086859107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46164_46166_1",
      "ports": {
        "bus1": 46164,
        "bus2": 46166
      },
      "params": {
        "R": 0.0014623085735365748,
        "X": 0.03812794014811516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46165_46166_1",
      "ports": {
        "bus1": 46165,
        "bus2": 46166
      },
      "params": {
        "R": 0.0014623085735365748,
        "X": 0.03812794014811516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46167_46169_1",
      "ports": {
        "bus1": 46169,
        "bus2": 46167
      },
      "params": {
        "R": 0.01345616765320301,
        "X": 0.06640205532312393,
        "G": 0.0,
        "B": 0.006550556514412165
      },
      "extension": {
        "length": 15213.354556640625,
        "rating": 141.00439548492432
      }
    },
    {
      "class": "Branch",
      "id": "branch_46170_46173_1",
      "ports": {
        "bus1": 46170,
        "bus2": 46173
      },
      "params": {
        "R": 0.010067698545753956,
        "X": 0.03648173436522484,
        "G": 0.0,
        "B": 0.003871010849252343
      },
      "extension": {
        "length": 8443.272911132814,
        "rating": 116.63328409194946
      }
    },
    {
      "class": "Branch",
      "id": "branch_46172_46173_1",
      "ports": {
        "bus1": 46173,
        "bus2": 46172
      },
      "params": {
        "R": 0.007441068068146706,
        "X": 0.035110972821712494,
        "G": 0.0,
        "B": 0.002964521525427699
      },
      "extension": {
        "length": 7027.320130004883,
        "rating": 125.67932605743408
      }
    },
    {
      "class": "Branch",
      "id": "branch_46172_46265_1",
      "ports": {
        "bus1": 46172,
        "bus2": 46265
      },
      "params": {
        "R": 0.010962211526930332,
        "X": 0.052330803126096725,
        "G": 0.0,
        "B": 0.004480190109461546
      },
      "extension": {
        "length": 11341.465287780762,
        "rating": 99.92556571960449
      }
    },
    {
      "class": "Branch",
      "id": "branch_46173_46174_1",
      "ports": {
        "bus1": 46173,
        "bus2": 46174
      },
      "params": {
        "R": 0.0002638572477735579,
        "X": 0.0011665190104395151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46175_46178_1",
      "ports": {
        "bus1": 46175,
        "bus2": 46178
      },
      "params": {
        "R": 0.0016611040337011218,
        "X": 0.07445475459098816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46175_46179_1",
      "ports": {
        "bus1": 46175,
        "bus2": 46179
      },
      "params": {
        "R": 0.00021896579710301012,
        "X": 0.0010293651139363647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46176_46178_1",
      "ports": {
        "bus1": 46176,
        "bus2": 46178
      },
      "params": {
        "R": -0.0005436093779280782,
        "X": -0.024365905672311783,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46177_46178_1",
      "ports": {
        "bus1": 46177,
        "bus2": 46178
      },
      "params": {
        "R": 0.006438692100346088,
        "X": 0.288597971200943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46179_46342_1",
      "ports": {
        "bus1": 46179,
        "bus2": 46342
      },
      "params": {
        "R": 0.0020084260031580925,
        "X": 0.017143884673714638,
        "G": 0.0,
        "B": 0.09657970070838928
      },
      "extension": {
        "length": 31567.74569824219,
        "rating": 562.3407363891602
      }
    },
    {
      "class": "Branch",
      "id": "branch_46179_46358_1",
      "ports": {
        "bus1": 46179,
        "bus2": 46358
      },
      "params": {
        "R": 0.0032630572095513344,
        "X": 0.030616605654358864,
        "G": 0.0,
        "B": 0.0994827151298523
      },
      "extension": {
        "length": 40171.13097583008,
        "rating": 551.1135101318359
      }
    },
    {
      "class": "Branch",
      "id": "branch_46180_46181_1",
      "ports": {
        "bus1": 46181,
        "bus2": 46180
      },
      "params": {
        "R": 0.012348279356956482,
        "X": 0.059133272618055344,
        "G": 0.0,
        "B": 0.005775927100330591
      },
      "extension": {
        "length": 12703.559216857911,
        "rating": 107.68449306488037
      }
    },
    {
      "class": "Branch",
      "id": "branch_46180_46182_1",
      "ports": {
        "bus1": 46182,
        "bus2": 46180
      },
      "params": {
        "R": 0.005109315272420645,
        "X": 0.022826064378023148,
        "G": 0.0,
        "B": 0.0036915680393576626
      },
      "extension": {
        "length": 7008.143695861817,
        "rating": 118.37397813796997
      }
    },
    {
      "class": "Branch",
      "id": "branch_46184_46185_1",
      "ports": {
        "bus1": 46184,
        "bus2": 46185
      },
      "params": {
        "R": 0.00023896787024568766,
        "X": 0.0011260921601206064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46186_46187_1",
      "ports": {
        "bus1": 46186,
        "bus2": 46187
      },
      "params": {
        "R": 0.0002315401507075876,
        "X": 0.0010248374892398715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46186_46192_1",
      "ports": {
        "bus1": 46192,
        "bus2": 46186
      },
      "params": {
        "R": 0.010787386447191238,
        "X": 0.05025673285126686,
        "G": 0.0,
        "B": 0.005714250262826681
      },
      "extension": {
        "length": 11221.126237792969,
        "rating": 122.0806360244751
      }
    },
    {
      "class": "Branch",
      "id": "branch_46186_46208_1",
      "ports": {
        "bus1": 46186,
        "bus2": 46208
      },
      "params": {
        "R": 0.010777655988931656,
        "X": 0.05748077854514122,
        "G": 0.0,
        "B": 0.006828201934695243
      },
      "extension": {
        "length": 13546.333146972656,
        "rating": 127.09459066390991
      }
    },
    {
      "class": "Branch",
      "id": "branch_46188_46189_1",
      "ports": {
        "bus1": 46188,
        "bus2": 46189
      },
      "params": {
        "R": 0.00022349445498548448,
        "X": 0.001165105844847858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46189_46190_1",
      "ports": {
        "bus1": 46190,
        "bus2": 46189
      },
      "params": {
        "R": 0.00784909725189209,
        "X": 0.04037603735923767,
        "G": 0.0,
        "B": 0.004248117562383413
      },
      "extension": {
        "length": 9718.746359985353,
        "rating": 101.4473557472229
      }
    },
    {
      "class": "Branch",
      "id": "branch_46190_46191_1",
      "ports": {
        "bus1": 46191,
        "bus2": 46190
      },
      "params": {
        "R": 0.0073477462865412235,
        "X": 0.025669192895293236,
        "G": 0.0,
        "B": 0.0036376351490616794
      },
      "extension": {
        "length": 6658.450226806641,
        "rating": 139.86276388168335
      }
    },
    {
      "class": "Branch",
      "id": "branch_46190_46199_1",
      "ports": {
        "bus1": 46199,
        "bus2": 46190
      },
      "params": {
        "R": 0.011709628626704216,
        "X": 0.04905400425195694,
        "G": 0.0,
        "B": 0.007960095070302486
      },
      "extension": {
        "length": 13096.853001342773,
        "rating": 137.69208192825317
      }
    },
    {
      "class": "Branch",
      "id": "branch_46192_46201_1",
      "ports": {
        "bus1": 46192,
        "bus2": 46201
      },
      "params": {
        "R": 0.00874120183289051,
        "X": 0.035456351935863495,
        "G": 0.0,
        "B": 0.003970107063651085
      },
      "extension": {
        "length": 7736.951024230957,
        "rating": 126.5916109085083
      }
    },
    {
      "class": "Branch",
      "id": "branch_46193_46194_1",
      "ports": {
        "bus1": 46193,
        "bus2": 46194
      },
      "params": {
        "R": 0.0002821969101205468,
        "X": 0.0011078395182266831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46193_46195_1",
      "ports": {
        "bus1": 46193,
        "bus2": 46195
      },
      "params": {
        "R": 0.008075427263975143,
        "X": 0.039956774562597275,
        "G": 0.0,
        "B": 0.0058157057501375675
      },
      "extension": {
        "length": 10747.045710021974,
        "rating": 132.43850469589233
      }
    },
    {
      "class": "Branch",
      "id": "branch_46193_46196_1",
      "ports": {
        "bus1": 46193,
        "bus2": 46196
      },
      "params": {
        "R": 0.006105189677327871,
        "X": 0.021771499887108803,
        "G": 0.0,
        "B": 0.003065388649702072
      },
      "extension": {
        "length": 5693.9283094482425,
        "rating": 125.85667371749878
      }
    },
    {
      "class": "Branch",
      "id": "branch_46196_46197_1",
      "ports": {
        "bus1": 46196,
        "bus2": 46197
      },
      "params": {
        "R": 0.01583879627287388,
        "X": 0.039704564958810806,
        "G": 0.0,
        "B": 0.004050557501614094
      },
      "extension": {
        "length": 8774.894994873048,
        "rating": 113.80425691604614
      }
    },
    {
      "class": "Branch",
      "id": "branch_46196_46215_1",
      "ports": {
        "bus1": 46196,
        "bus2": 46215
      },
      "params": {
        "R": 0.00598251773044467,
        "X": 0.029426684603095055,
        "G": 0.0,
        "B": 0.0033745998516678806
      },
      "extension": {
        "length": 7104.687361083985,
        "rating": 116.6266679763794
      }
    },
    {
      "class": "Branch",
      "id": "branch_46197_46198_1",
      "ports": {
        "bus1": 46197,
        "bus2": 46198
      },
      "params": {
        "R": 0.00027367938309907913,
        "X": 0.0011118703987449408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46197_46212_1",
      "ports": {
        "bus1": 46197,
        "bus2": 46212
      },
      "params": {
        "R": 0.00685821333900094,
        "X": 0.034021202474832535,
        "G": 0.0,
        "B": 0.0045810965821146965
      },
      "extension": {
        "length": 9130.674673828125,
        "rating": 121.57468795776367
      }
    },
    {
      "class": "Branch",
      "id": "branch_46199_46200_1",
      "ports": {
        "bus1": 46199,
        "bus2": 46200
      },
      "params": {
        "R": 0.00024128766381181777,
        "X": 0.0011131485225632787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46199_46215_1",
      "ports": {
        "bus1": 46199,
        "bus2": 46215
      },
      "params": {
        "R": 0.009228022769093513,
        "X": 0.03349539637565613,
        "G": 0.0,
        "B": 0.0033535666298121214
      },
      "extension": {
        "length": 7031.9360110473635,
        "rating": 121.83046340942383
      }
    },
    {
      "class": "Branch",
      "id": "branch_46201_46204_1",
      "ports": {
        "bus1": 46201,
        "bus2": 46204
      },
      "params": {
        "R": 0.01811467856168747,
        "X": 0.0673113539814949,
        "G": 0.0,
        "B": 0.004546032752841711
      },
      "extension": {
        "length": 12672.295543762208,
        "rating": 140.10257720947266
      }
    },
    {
      "class": "Branch",
      "id": "branch_46202_46203_1",
      "ports": {
        "bus1": 46202,
        "bus2": 46203
      },
      "params": {
        "R": 0.004255386069417,
        "X": 0.020606890320777893,
        "G": 0.0,
        "B": 0.0020884729456156492
      },
      "extension": {
        "length": 4791.244233856201,
        "rating": 146.2227702140808
      }
    },
    {
      "class": "Branch",
      "id": "branch_46202_46212_1",
      "ports": {
        "bus1": 46202,
        "bus2": 46212
      },
      "params": {
        "R": 0.007111255545169115,
        "X": 0.033753104507923126,
        "G": 0.0,
        "B": 0.00398609833791852
      },
      "extension": {
        "length": 8432.430386901855,
        "rating": 144.970440864563
      }
    },
    {
      "class": "Branch",
      "id": "branch_46204_46206_1",
      "ports": {
        "bus1": 46204,
        "bus2": 46206
      },
      "params": {
        "R": 0.013212657533586025,
        "X": 0.05006815120577812,
        "G": 0.0,
        "B": 0.006309241056442262
      },
      "extension": {
        "length": 12780.198190063476,
        "rating": 141.43506288528442
      }
    },
    {
      "class": "Branch",
      "id": "branch_46205_46209_1",
      "ports": {
        "bus1": 46205,
        "bus2": 46209
      },
      "params": {
        "R": 0.018103204667568207,
        "X": 0.0673648789525032,
        "G": 0.0,
        "B": 0.00986440572887659
      },
      "extension": {
        "length": 18068.545953369143,
        "rating": 132.33307600021362
      }
    },
    {
      "class": "Branch",
      "id": "branch_46206_46207_1",
      "ports": {
        "bus1": 46206,
        "bus2": 46207
      },
      "params": {
        "R": 0.00020396355830598623,
        "X": 0.001064361073076725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46208_46209_1",
      "ports": {
        "bus1": 46208,
        "bus2": 46209
      },
      "params": {
        "R": 0.008109134621918201,
        "X": 0.040724094957113266,
        "G": 0.0,
        "B": 0.0047994256019592285
      },
      "extension": {
        "length": 8517.575166503906,
        "rating": 130.99689483642578
      }
    },
    {
      "class": "Branch",
      "id": "branch_46209_46210_1",
      "ports": {
        "bus1": 46209,
        "bus2": 46210
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46211_46212_1",
      "ports": {
        "bus1": 46211,
        "bus2": 46212
      },
      "params": {
        "R": 0.00027058576233685017,
        "X": 0.001144377631135285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46214_46215_1",
      "ports": {
        "bus1": 46214,
        "bus2": 46215
      },
      "params": {
        "R": 0.000291421398287639,
        "X": 0.0010886475211009383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46216_46217_1",
      "ports": {
        "bus1": 46217,
        "bus2": 46216
      },
      "params": {
        "R": 0.004142798483371735,
        "X": 0.020002072677016258,
        "G": 0.0,
        "B": 0.004770667292177677
      },
      "extension": {
        "length": 7532.437181945801,
        "rating": 112.04955577850342
      }
    },
    {
      "class": "Branch",
      "id": "branch_46217_46218_1",
      "ports": {
        "bus1": 46217,
        "bus2": 46218
      },
      "params": {
        "R": 0.00026804747176356614,
        "X": 0.0010594776831567287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46219_46230_1",
      "ports": {
        "bus1": 46230,
        "bus2": 46219
      },
      "params": {
        "R": 0.0035715741105377674,
        "X": 0.03339817374944687,
        "G": 0.0,
        "B": 0.10488322377204894
      },
      "extension": {
        "length": 41242.46967553711,
        "rating": 521.86598777771
      }
    },
    {
      "class": "Branch",
      "id": "branch_46225_46226_1",
      "ports": {
        "bus1": 46225,
        "bus2": 46226
      },
      "params": {
        "R": 0.0002700610493775457,
        "X": 0.0011766020907089114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46227_46228_1",
      "ports": {
        "bus1": 46227,
        "bus2": 46228
      },
      "params": {
        "R": 0.00029538964736275375,
        "X": 0.0011152718216180801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46227_46229_1",
      "ports": {
        "bus1": 46229,
        "bus2": 46227
      },
      "params": {
        "R": 0.009207380935549736,
        "X": 0.04160052910447121,
        "G": 0.0,
        "B": 0.0029999488033354282
      },
      "extension": {
        "length": 7951.994293579101,
        "rating": 140.99291563034058
      }
    },
    {
      "class": "Branch",
      "id": "branch_46229_46231_1",
      "ports": {
        "bus1": 46229,
        "bus2": 46231
      },
      "params": {
        "R": 0.010906144045293331,
        "X": 0.03987124189734459,
        "G": 0.0,
        "B": 0.00341916736215353
      },
      "extension": {
        "length": 8418.093145751953,
        "rating": 152.6648998260498
      }
    },
    {
      "class": "Branch",
      "id": "branch_46229_46367_1",
      "ports": {
        "bus1": 46367,
        "bus2": 46229
      },
      "params": {
        "R": 0.013644464313983917,
        "X": 0.04960053041577339,
        "G": 0.0,
        "B": 0.0046003772877156734
      },
      "extension": {
        "length": 10669.258713867188,
        "rating": 124.21181201934814
      }
    },
    {
      "class": "Branch",
      "id": "branch_46230_46233_1",
      "ports": {
        "bus1": 46230,
        "bus2": 46233
      },
      "params": {
        "R": 0.004345162305980921,
        "X": 0.1543293297290802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46230_46234_1",
      "ports": {
        "bus1": 46230,
        "bus2": 46234
      },
      "params": {
        "R": 0.0002531801292207092,
        "X": 0.0010684161679819226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46230_46689_1",
      "ports": {
        "bus1": 46230,
        "bus2": 46689
      },
      "params": {
        "R": 0.003536634147167206,
        "X": 0.029828684404492378,
        "G": 0.0,
        "B": 0.09036704152822495
      },
      "extension": {
        "length": 37205.12466870117,
        "rating": 563.4135246276855
      }
    },
    {
      "class": "Branch",
      "id": "branch_46231_46233_1",
      "ports": {
        "bus1": 46231,
        "bus2": 46233
      },
      "params": {
        "R": -0.0025864127092063427,
        "X": -0.09186291694641113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46232_46233_1",
      "ports": {
        "bus1": 46232,
        "bus2": 46233
      },
      "params": {
        "R": 0.01116084959357977,
        "X": 0.39640554785728455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46235_46236_1",
      "ports": {
        "bus1": 46235,
        "bus2": 46236
      },
      "params": {
        "R": 0.00027647113893181086,
        "X": 0.0011149781057611108,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46237_46238_1",
      "ports": {
        "bus1": 46237,
        "bus2": 46238
      },
      "params": {
        "R": 0.00028472812846302986,
        "X": 0.0011700685136020184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46237_46239_1",
      "ports": {
        "bus1": 46237,
        "bus2": 46239
      },
      "params": {
        "R": 0.010053569450974464,
        "X": 0.05323323234915733,
        "G": 0.0,
        "B": 0.005411952268332243
      },
      "extension": {
        "length": 12007.087612426758,
        "rating": 118.45897436141968
      }
    },
    {
      "class": "Branch",
      "id": "branch_46237_46475_1",
      "ports": {
        "bus1": 46237,
        "bus2": 46475
      },
      "params": {
        "R": 0.011388685554265976,
        "X": 0.05233972519636154,
        "G": 0.0,
        "B": 0.0049999007023870945
      },
      "extension": {
        "length": 11822.734772094727,
        "rating": 159.91084575653076
      }
    },
    {
      "class": "Branch",
      "id": "branch_46237_46475_2",
      "ports": {
        "bus1": 46237,
        "bus2": 46475
      },
      "params": {
        "R": 0.011388685554265976,
        "X": 0.05233972519636154,
        "G": 0.0,
        "B": 0.0049999007023870945
      },
      "extension": {
        "length": 11822.734772094727,
        "rating": 159.91084575653076
      }
    },
    {
      "class": "Branch",
      "id": "branch_46240_46475_1",
      "ports": {
        "bus1": 46475,
        "bus2": 46240
      },
      "params": {
        "R": 0.014423664659261703,
        "X": 0.06573382019996643,
        "G": 0.0,
        "B": 0.008346711285412312
      },
      "extension": {
        "length": 16230.203605590821,
        "rating": 150.61521530151367
      }
    },
    {
      "class": "Branch",
      "id": "branch_46241_46242_1",
      "ports": {
        "bus1": 46241,
        "bus2": 46242
      },
      "params": {
        "R": 0.0002460014366079122,
        "X": 0.0011608253698796034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46242_46329_1",
      "ports": {
        "bus1": 46242,
        "bus2": 46329
      },
      "params": {
        "R": 0.00253617693670094,
        "X": 0.01133175753057003,
        "G": 0.0,
        "B": 0.001414153492078185
      },
      "extension": {
        "length": 2795.6417350616457,
        "rating": 126.36880874633789
      }
    },
    {
      "class": "Branch",
      "id": "branch_46244_46253_1",
      "ports": {
        "bus1": 46244,
        "bus2": 46253
      },
      "params": {
        "R": 0.007473884616047144,
        "X": 0.035231344401836395,
        "G": 0.0,
        "B": 0.0022039255127310753
      },
      "extension": {
        "length": 6681.861146667481,
        "rating": 132.46840238571167
      }
    },
    {
      "class": "Branch",
      "id": "branch_46245_46246_1",
      "ports": {
        "bus1": 46245,
        "bus2": 46246
      },
      "params": {
        "R": 0.00021567140356637537,
        "X": 0.0011334174778312445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46248_46251_1",
      "ports": {
        "bus1": 46248,
        "bus2": 46251
      },
      "params": {
        "R": 0.004253507591784,
        "X": 0.15974795818328857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46248_46252_1",
      "ports": {
        "bus1": 46248,
        "bus2": 46252
      },
      "params": {
        "R": 0.00024025145103223622,
        "X": 0.001059477566741407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46249_46251_1",
      "ports": {
        "bus1": 46249,
        "bus2": 46251
      },
      "params": {
        "R": -0.0025402915198355913,
        "X": -0.09540510922670364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46249_46254_1",
      "ports": {
        "bus1": 46254,
        "bus2": 46249
      },
      "params": {
        "R": 0.0018025662284344435,
        "X": 0.008673029020428658,
        "G": 0.0,
        "B": 0.0013583962572738528
      },
      "extension": {
        "length": 2386.1716472625735,
        "rating": 152.15506553649902
      }
    },
    {
      "class": "Branch",
      "id": "branch_46250_46251_1",
      "ports": {
        "bus1": 46250,
        "bus2": 46251
      },
      "params": {
        "R": 0.00945208128541708,
        "X": 0.35498952865600586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46253_46259_1",
      "ports": {
        "bus1": 46253,
        "bus2": 46259
      },
      "params": {
        "R": 0.009721409529447556,
        "X": 0.04089202731847763,
        "G": 0.0,
        "B": 0.005204405635595322
      },
      "extension": {
        "length": 9964.630467773437,
        "rating": 123.96019697189331
      }
    },
    {
      "class": "Branch",
      "id": "branch_46253_46262_1",
      "ports": {
        "bus1": 46253,
        "bus2": 46262
      },
      "params": {
        "R": 0.006500957999378443,
        "X": 0.026934925466775894,
        "G": 0.0,
        "B": 0.003426546696573496
      },
      "extension": {
        "length": 6715.410889526367,
        "rating": 128.86956930160522
      }
    },
    {
      "class": "Branch",
      "id": "branch_46254_46255_1",
      "ports": {
        "bus1": 46254,
        "bus2": 46255
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46256_46261_1",
      "ports": {
        "bus1": 46261,
        "bus2": 46256
      },
      "params": {
        "R": 0.010875765234231949,
        "X": 0.04438076168298721,
        "G": 0.0,
        "B": 0.008691870607435703
      },
      "extension": {
        "length": 12989.961014282228,
        "rating": 145.08837461471558
      }
    },
    {
      "class": "Branch",
      "id": "branch_46256_46263_1",
      "ports": {
        "bus1": 46263,
        "bus2": 46256
      },
      "params": {
        "R": 0.014496738091111183,
        "X": 0.07570935040712357,
        "G": 0.0,
        "B": 0.008521659299731255
      },
      "extension": {
        "length": 16959.5389017334,
        "rating": 141.5958285331726
      }
    },
    {
      "class": "Branch",
      "id": "branch_46257_46258_1",
      "ports": {
        "bus1": 46257,
        "bus2": 46258
      },
      "params": {
        "R": 0.0002067170717054978,
        "X": 0.001038497081026435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46257_46259_1",
      "ports": {
        "bus1": 46257,
        "bus2": 46259
      },
      "params": {
        "R": 0.004353187512606382,
        "X": 0.01945815049111843,
        "G": 0.0,
        "B": 0.004851957783102989
      },
      "extension": {
        "length": 7255.174291809082,
        "rating": 136.1909031867981
      }
    },
    {
      "class": "Branch",
      "id": "branch_46257_46343_1",
      "ports": {
        "bus1": 46343,
        "bus2": 46257
      },
      "params": {
        "R": 0.00771904643625021,
        "X": 0.034672897309064865,
        "G": 0.0,
        "B": 0.0031773427035659556
      },
      "extension": {
        "length": 7459.298297424317,
        "rating": 144.21415328979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_46259_46260_1",
      "ports": {
        "bus1": 46259,
        "bus2": 46260
      },
      "params": {
        "R": 0.0002697489981073886,
        "X": 0.0011106260353699327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46261_46343_1",
      "ports": {
        "bus1": 46261,
        "bus2": 46343
      },
      "params": {
        "R": 0.009277491830289364,
        "X": 0.04149801656603813,
        "G": 0.0,
        "B": 0.0019507620017975567
      },
      "extension": {
        "length": 6953.980955383301,
        "rating": 152.6603102684021
      }
    },
    {
      "class": "Branch",
      "id": "branch_46262_46343_1",
      "ports": {
        "bus1": 46262,
        "bus2": 46343
      },
      "params": {
        "R": 0.013701993972063065,
        "X": 0.06306660920381546,
        "G": 0.0,
        "B": 0.012267101556062698
      },
      "extension": {
        "length": 21273.259690063478,
        "rating": 138.88235092163086
      }
    },
    {
      "class": "Branch",
      "id": "branch_46265_46266_1",
      "ports": {
        "bus1": 46265,
        "bus2": 46266
      },
      "params": {
        "R": 0.00020789126574527472,
        "X": 0.0010234490036964417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46269_46559_1",
      "ports": {
        "bus1": 46269,
        "bus2": 46559
      },
      "params": {
        "R": 0.01405343972146511,
        "X": 0.06372411549091339,
        "G": 0.0,
        "B": 0.00903839897364378
      },
      "extension": {
        "length": 17825.221875366213,
        "rating": 125.63384771347046
      }
    },
    {
      "class": "Branch",
      "id": "branch_46270_46271_1",
      "ports": {
        "bus1": 46270,
        "bus2": 46271
      },
      "params": {
        "R": 0.00026348239043727517,
        "X": 0.00107500609010458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46271_46669_1",
      "ports": {
        "bus1": 46669,
        "bus2": 46271
      },
      "params": {
        "R": 0.0023861343506723642,
        "X": 0.009809429757297039,
        "G": 0.0,
        "B": 0.0009587848908267914
      },
      "extension": {
        "length": 2378.157357376099,
        "rating": 117.96125173568726
      }
    },
    {
      "class": "Branch",
      "id": "branch_46272_46273_1",
      "ports": {
        "bus1": 46273,
        "bus2": 46272
      },
      "params": {
        "R": 0.00035389186814427376,
        "X": 0.021253453567624092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46272_46275_1",
      "ports": {
        "bus1": 46272,
        "bus2": 46275
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46273_46274_1",
      "ports": {
        "bus1": 46274,
        "bus2": 46273
      },
      "params": {
        "R": 0.0012201321078464389,
        "X": 0.04949060082435608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46273_46276_1",
      "ports": {
        "bus1": 46273,
        "bus2": 46276
      },
      "params": {
        "R": 0.00021718980860896409,
        "X": 0.0011624409817159176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46275_46285_1",
      "ports": {
        "bus1": 46275,
        "bus2": 46285
      },
      "params": {
        "R": 0.0006678361678496003,
        "X": 0.00984259508550167,
        "G": 0.0,
        "B": 0.9755372405052185
      },
      "extension": {
        "length": 66315.42287841797,
        "rating": 2782.7634811401367
      }
    },
    {
      "class": "Branch",
      "id": "branch_46275_46733_1",
      "ports": {
        "bus1": 46733,
        "bus2": 46275
      },
      "params": {
        "R": 0.0002666513610165566,
        "X": 0.004790379665791988,
        "G": 0.0,
        "B": 0.5174837708473206
      },
      "extension": {
        "length": 33723.42890844727,
        "rating": 2667.6712036132812
      }
    },
    {
      "class": "Branch",
      "id": "branch_46276_46699_1",
      "ports": {
        "bus1": 46699,
        "bus2": 46276
      },
      "params": {
        "R": 0.0007941978983581066,
        "X": 0.007728851865977049,
        "G": 0.0,
        "B": 0.020228130742907524
      },
      "extension": {
        "length": 8848.829668029786,
        "rating": 479.2980194091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_46277_46278_1",
      "ports": {
        "bus1": 46277,
        "bus2": 46278
      },
      "params": {
        "R": 0.00022264897415880114,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46278_46495_1",
      "ports": {
        "bus1": 46278,
        "bus2": 46495
      },
      "params": {
        "R": 0.003595974761992693,
        "X": 0.017058098688721657,
        "G": 0.0,
        "B": 0.002798215951770544
      },
      "extension": {
        "length": 4686.352461914063,
        "rating": 129.93849515914917
      }
    },
    {
      "class": "Branch",
      "id": "branch_46279_46280_1",
      "ports": {
        "bus1": 46280,
        "bus2": 46279
      },
      "params": {
        "R": 0.0002792281738948077,
        "X": 0.021082989871501923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46279_46282_1",
      "ports": {
        "bus1": 46279,
        "bus2": 46282
      },
      "params": {
        "R": 8.230999810621142e-05,
        "X": 0.005159042775630951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46279_46283_1",
      "ports": {
        "bus1": 46279,
        "bus2": 46283
      },
      "params": {
        "R": 0.00014388920681085438,
        "X": 0.012986351735889912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46279_46285_1",
      "ports": {
        "bus1": 46279,
        "bus2": 46285
      },
      "params": {
        "R": 0.00021156881120987236,
        "X": 0.0010530916042625904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46280_46281_1",
      "ports": {
        "bus1": 46281,
        "bus2": 46280
      },
      "params": {
        "R": 0.0012579046888276935,
        "X": 0.06724211573600769,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46280_46284_1",
      "ports": {
        "bus1": 46280,
        "bus2": 46284
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46285_46351_1",
      "ports": {
        "bus1": 46285,
        "bus2": 46351
      },
      "params": {
        "R": 0.0005253355484455824,
        "X": 0.009696225635707378,
        "G": 0.0,
        "B": 0.7484551072120667
      },
      "extension": {
        "length": 64185.50879296875,
        "rating": 2542.226982116699
      }
    },
    {
      "class": "Branch",
      "id": "branch_46285_46633_1",
      "ports": {
        "bus1": 46285,
        "bus2": 46633
      },
      "params": {
        "R": 0.00014638177526649088,
        "X": 0.002708535874262452,
        "G": 0.0,
        "B": 0.2764439880847931
      },
      "extension": {
        "length": 21083.068508422853,
        "rating": 2313.8368606567383
      }
    },
    {
      "class": "Branch",
      "id": "branch_46286_46287_1",
      "ports": {
        "bus1": 46287,
        "bus2": 46286
      },
      "params": {
        "R": 0.0002663425402715802,
        "X": 0.018537718802690506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46286_46288_1",
      "ports": {
        "bus1": 46286,
        "bus2": 46288
      },
      "params": {
        "R": 0.00017287682567257434,
        "X": 0.01136324554681778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46286_46289_1",
      "ports": {
        "bus1": 46286,
        "bus2": 46289
      },
      "params": {
        "R": 0.0002984871680382639,
        "X": 0.0011094157816842198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46286_46290_1",
      "ports": {
        "bus1": 46286,
        "bus2": 46290
      },
      "params": {
        "R": 0.00029472875758074224,
        "X": 0.001141068642027676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46287_46332_1",
      "ports": {
        "bus1": 46332,
        "bus2": 46287
      },
      "params": {
        "R": 0.002120942110195756,
        "X": 0.01935567520558834,
        "G": 0.0,
        "B": 0.16353140771389008
      },
      "extension": {
        "length": 42659.14841235352,
        "rating": 559.7524642944336
      }
    },
    {
      "class": "Branch",
      "id": "branch_46289_46364_1",
      "ports": {
        "bus1": 46364,
        "bus2": 46289
      },
      "params": {
        "R": 0.00016010957187972963,
        "X": 0.0024468544870615005,
        "G": 0.0,
        "B": 0.3294638693332672
      },
      "extension": {
        "length": 19941.244576171877,
        "rating": 2591.7659759521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_46289_46561_1",
      "ports": {
        "bus1": 46289,
        "bus2": 46561
      },
      "params": {
        "R": 0.0004964160616509616,
        "X": 0.006741889286786318,
        "G": 0.0,
        "B": 0.7258623242378235
      },
      "extension": {
        "length": 46974.5237043457,
        "rating": 2786.2701416015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_46291_46292_1",
      "ports": {
        "bus1": 46291,
        "bus2": 46292
      },
      "params": {
        "R": 0.0002919648541137576,
        "X": 0.0010258073452860117,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46293_46294_1",
      "ports": {
        "bus1": 46294,
        "bus2": 46293
      },
      "params": {
        "R": 0.00013770224177278578,
        "X": 0.009668601676821709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46293_46296_1",
      "ports": {
        "bus1": 46293,
        "bus2": 46296
      },
      "params": {
        "R": 0.00025728900800459087,
        "X": 0.01821763813495636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46293_46297_1",
      "ports": {
        "bus1": 46293,
        "bus2": 46297
      },
      "params": {
        "R": 0.00028783458401449025,
        "X": 0.0011124119628220797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46294_46295_1",
      "ports": {
        "bus1": 46295,
        "bus2": 46294
      },
      "params": {
        "R": 0.0006106711225584149,
        "X": 0.029919994994997978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46294_46295_2",
      "ports": {
        "bus1": 46295,
        "bus2": 46294
      },
      "params": {
        "R": 0.0006106711225584149,
        "X": 0.029919994994997978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46294_46295_3",
      "ports": {
        "bus1": 46295,
        "bus2": 46294
      },
      "params": {
        "R": 0.0006106711225584149,
        "X": 0.029919994994997978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46294_46298_1",
      "ports": {
        "bus1": 46294,
        "bus2": 46298
      },
      "params": {
        "R": 0.00026890120352618396,
        "X": 0.001099731307476759,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46295_46301_1",
      "ports": {
        "bus1": 46295,
        "bus2": 46301
      },
      "params": {
        "R": 0.008410261012613773,
        "X": 0.027982164174318314,
        "G": 0.0,
        "B": 0.002285381080582738
      },
      "extension": {
        "length": 5605.186749389649,
        "rating": 138.77427577972412
      }
    },
    {
      "class": "Branch",
      "id": "branch_46297_46319_1",
      "ports": {
        "bus1": 46319,
        "bus2": 46297
      },
      "params": {
        "R": 0.00020195664546918124,
        "X": 0.0034700841642916203,
        "G": 0.0,
        "B": 0.276743620634079
      },
      "extension": {
        "length": 23819.59761328125,
        "rating": 2406.6314697265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_46297_46408_1",
      "ports": {
        "bus1": 46297,
        "bus2": 46408
      },
      "params": {
        "R": 0.00041168389725498855,
        "X": 0.007984119467437267,
        "G": 0.0,
        "B": 0.9722436666488649
      },
      "extension": {
        "length": 57749.61233056641,
        "rating": 2751.1777877807617
      }
    },
    {
      "class": "Branch",
      "id": "branch_46297_46561_1",
      "ports": {
        "bus1": 46561,
        "bus2": 46297
      },
      "params": {
        "R": 0.00028368865605443716,
        "X": 0.00532319862395525,
        "G": 0.0,
        "B": 0.5991416573524475
      },
      "extension": {
        "length": 37113.172327880864,
        "rating": 2848.8563537597656
      }
    },
    {
      "class": "Branch",
      "id": "branch_46299_46300_1",
      "ports": {
        "bus1": 46299,
        "bus2": 46300
      },
      "params": {
        "R": 0.0037136536557227373,
        "X": 0.10938385874032974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46299_46301_1",
      "ports": {
        "bus1": 46299,
        "bus2": 46301
      },
      "params": {
        "R": 0.00024438960826955736,
        "X": 0.0010220271069556475,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46302_46303_1",
      "ports": {
        "bus1": 46303,
        "bus2": 46302
      },
      "params": {
        "R": 0.00016489464906044304,
        "X": 0.01042134314775467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46302_46307_1",
      "ports": {
        "bus1": 46302,
        "bus2": 46307
      },
      "params": {
        "R": 0.0002896942605730146,
        "X": 0.019259175285696983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46302_46308_1",
      "ports": {
        "bus1": 46302,
        "bus2": 46308
      },
      "params": {
        "R": 0.0003222955565433949,
        "X": 0.023346437141299248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46302_46309_1",
      "ports": {
        "bus1": 46302,
        "bus2": 46309
      },
      "params": {
        "R": 0.00023720778699498624,
        "X": 0.019523901864886284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46302_46310_1",
      "ports": {
        "bus1": 46302,
        "bus2": 46310
      },
      "params": {
        "R": 0.0002268709213240072,
        "X": 0.016775667667388916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46302_46311_1",
      "ports": {
        "bus1": 46302,
        "bus2": 46311
      },
      "params": {
        "R": 0.0003328590246383101,
        "X": 0.02509157918393612,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46302_46312_1",
      "ports": {
        "bus1": 46302,
        "bus2": 46312
      },
      "params": {
        "R": 0.00034793783561326563,
        "X": 0.02484036609530449,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_46302_46313_1",
      "ports": {
        "bus1": 46302,
        "bus2": 46313
      },
      "params": {
        "R": 0.00027152764960192144,
        "X": 0.0011896587675437331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46303_46306_1",
      "ports": {
        "bus1": 46303,
        "bus2": 46306
      },
      "params": {
        "R": 0.00320630706846714,
        "X": 0.12112241238355637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46303_46314_1",
      "ports": {
        "bus1": 46303,
        "bus2": 46314
      },
      "params": {
        "R": 0.00023792214051354676,
        "X": 0.0010693763615563512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46304_46306_1",
      "ports": {
        "bus1": 46304,
        "bus2": 46306
      },
      "params": {
        "R": -0.0012682583183050156,
        "X": -0.04791010171175003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46305_46306_1",
      "ports": {
        "bus1": 46305,
        "bus2": 46306
      },
      "params": {
        "R": 0.010943030007183552,
        "X": 0.41338711977005005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46313_46373_1",
      "ports": {
        "bus1": 46313,
        "bus2": 46373
      },
      "params": {
        "R": 0.00023955284268595278,
        "X": 0.004050043877214193,
        "G": 0.0,
        "B": 0.3951158821582794
      },
      "extension": {
        "length": 30432.731629394533,
        "rating": 2535.833168029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_46314_46369_1",
      "ports": {
        "bus1": 46314,
        "bus2": 46369
      },
      "params": {
        "R": 0.0023802602663636208,
        "X": 0.01872483640909195,
        "G": 0.0,
        "B": 0.08905290812253952
      },
      "extension": {
        "length": 31077.21759301758,
        "rating": 489.2956733703613
      }
    },
    {
      "class": "Branch",
      "id": "branch_46314_46387_1",
      "ports": {
        "bus1": 46314,
        "bus2": 46387
      },
      "params": {
        "R": 0.006041593383997679,
        "X": 0.040384095162153244,
        "G": 0.0,
        "B": 0.22090576589107513
      },
      "extension": {
        "length": 68848.67364697266,
        "rating": 502.77061462402344
      }
    },
    {
      "class": "Branch",
      "id": "branch_46314_46603_1",
      "ports": {
        "bus1": 46314,
        "bus2": 46603
      },
      "params": {
        "R": 0.002623508218675852,
        "X": 0.024366240948438644,
        "G": 0.0,
        "B": 0.18117478489875793
      },
      "extension": {
        "length": 45728.99861352539,
        "rating": 605.8581829071045
      }
    },
    {
      "class": "Branch",
      "id": "branch_46315_46316_1",
      "ports": {
        "bus1": 46316,
        "bus2": 46315
      },
      "params": {
        "R": 0.00016593535838183016,
        "X": 0.012767573818564415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46315_46318_1",
      "ports": {
        "bus1": 46315,
        "bus2": 46318
      },
      "params": {
        "R": 0.0001978328509721905,
        "X": 0.013280772604048252,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46315_46319_1",
      "ports": {
        "bus1": 46315,
        "bus2": 46319
      },
      "params": {
        "R": 0.0002788351848721504,
        "X": 0.0011516165686771274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46315_46320_1",
      "ports": {
        "bus1": 46315,
        "bus2": 46320
      },
      "params": {
        "R": 0.0002446437138132751,
        "X": 0.0011300065089017153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46316_46317_1",
      "ports": {
        "bus1": 46317,
        "bus2": 46316
      },
      "params": {
        "R": 0.0015285685658454895,
        "X": 0.0627627894282341,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46316_46469_1",
      "ports": {
        "bus1": 46469,
        "bus2": 46316
      },
      "params": {
        "R": 0.0029857908375561237,
        "X": 0.02407846413552761,
        "G": 0.0,
        "B": 0.1368984580039978
      },
      "extension": {
        "length": 38760.17086669922,
        "rating": 617.7421569824219
      }
    },
    {
      "class": "Branch",
      "id": "branch_46317_46588_1",
      "ports": {
        "bus1": 46588,
        "bus2": 46317
      },
      "params": {
        "R": 0.0013298105914145708,
        "X": 0.006506549194455147,
        "G": 0.0,
        "B": 0.0012792745837941766
      },
      "extension": {
        "length": 1973.1920701904298,
        "rating": 136.95706129074097
      }
    },
    {
      "class": "Branch",
      "id": "branch_46319_46733_1",
      "ports": {
        "bus1": 46319,
        "bus2": 46733
      },
      "params": {
        "R": 0.00034393349778838456,
        "X": 0.005317824427038431,
        "G": 0.0,
        "B": 0.5193023085594177
      },
      "extension": {
        "length": 38279.61582714844,
        "rating": 2506.4239501953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_46321_46322_1",
      "ports": {
        "bus1": 46322,
        "bus2": 46321
      },
      "params": {
        "R": 0.0013009989634156227,
        "X": 0.044578470289707184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46321_46323_1",
      "ports": {
        "bus1": 46321,
        "bus2": 46323
      },
      "params": {
        "R": 0.0002798534987960011,
        "X": 0.001042041927576065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46321_46324_1",
      "ports": {
        "bus1": 46321,
        "bus2": 46324
      },
      "params": {
        "R": 0.0002899348910432309,
        "X": 0.0010449221590533853,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46325_46326_1",
      "ports": {
        "bus1": 46325,
        "bus2": 46326
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46326_46377_1",
      "ports": {
        "bus1": 46377,
        "bus2": 46326
      },
      "params": {
        "R": 0.005682668182998896,
        "X": 0.023808367550373077,
        "G": 0.0,
        "B": 0.0015539855230599642
      },
      "extension": {
        "length": 4558.341380218506,
        "rating": 122.92517423629761
      }
    },
    {
      "class": "Branch",
      "id": "branch_46327_46328_1",
      "ports": {
        "bus1": 46328,
        "bus2": 46327
      },
      "params": {
        "R": 0.00015540036838501692,
        "X": 0.013248809613287449,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46327_46330_1",
      "ports": {
        "bus1": 46327,
        "bus2": 46330
      },
      "params": {
        "R": 8.173605601768941e-05,
        "X": 0.005642748437821865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46327_46331_1",
      "ports": {
        "bus1": 46327,
        "bus2": 46331
      },
      "params": {
        "R": 6.948875670786947e-05,
        "X": 0.005365484859794378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46327_46364_1",
      "ports": {
        "bus1": 46364,
        "bus2": 46327
      },
      "params": {
        "R": 0.0002964829036500305,
        "X": 0.00453359866514802,
        "G": 0.0,
        "B": 0.36020007729530334
      },
      "extension": {
        "length": 30490.814223632813,
        "rating": 2679.7245025634766
      }
    },
    {
      "class": "Branch",
      "id": "branch_46328_46329_1",
      "ports": {
        "bus1": 46329,
        "bus2": 46328
      },
      "params": {
        "R": 0.0015038001583889127,
        "X": 0.07606082409620285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46328_46332_1",
      "ports": {
        "bus1": 46328,
        "bus2": 46332
      },
      "params": {
        "R": 0.00025138616911135614,
        "X": 0.0011266921646893024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46328_46333_1",
      "ports": {
        "bus1": 46328,
        "bus2": 46333
      },
      "params": {
        "R": 0.00027069056523032486,
        "X": 0.0010302707087248564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46334_46335_1",
      "ports": {
        "bus1": 46335,
        "bus2": 46334
      },
      "params": {
        "R": 0.00023950115428306162,
        "X": 0.016128432005643845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46334_46337_1",
      "ports": {
        "bus1": 46334,
        "bus2": 46337
      },
      "params": {
        "R": 0.0001334242697339505,
        "X": 0.010382508859038353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46334_46462_1",
      "ports": {
        "bus1": 46334,
        "bus2": 46462
      },
      "params": {
        "R": 0.00031394651159644127,
        "X": 0.00593669805675745,
        "G": 0.0,
        "B": 0.4447867274284363
      },
      "extension": {
        "length": 38889.38484008789,
        "rating": 2764.6656036376953
      }
    },
    {
      "class": "Branch",
      "id": "branch_46334_46673_1",
      "ports": {
        "bus1": 46673,
        "bus2": 46334
      },
      "params": {
        "R": 0.0003747597511392087,
        "X": 0.007318931166082621,
        "G": 0.0,
        "B": 0.6128078699111938
      },
      "extension": {
        "length": 50727.78828369141,
        "rating": 2701.0740280151367
      }
    },
    {
      "class": "Branch",
      "id": "branch_46335_46336_1",
      "ports": {
        "bus1": 46336,
        "bus2": 46335
      },
      "params": {
        "R": 0.0013003114145249128,
        "X": 0.05865796282887459,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46335_46338_1",
      "ports": {
        "bus1": 46335,
        "bus2": 46338
      },
      "params": {
        "R": 0.00025804812321439385,
        "X": 0.0011318986071273685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46335_46339_1",
      "ports": {
        "bus1": 46335,
        "bus2": 46339
      },
      "params": {
        "R": 0.00022751347569283098,
        "X": 0.001103757880628109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46338_46720_1",
      "ports": {
        "bus1": 46338,
        "bus2": 46720
      },
      "params": {
        "R": 0.0030224667862057686,
        "X": 0.023770591244101524,
        "G": 0.0,
        "B": 0.04805795848369598
      },
      "extension": {
        "length": 24923.674919311525,
        "rating": 435.7273578643799
      }
    },
    {
      "class": "Branch",
      "id": "branch_46340_46341_1",
      "ports": {
        "bus1": 46341,
        "bus2": 46340
      },
      "params": {
        "R": 0.00020533239876385778,
        "X": 0.012483902275562286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46340_46447_1",
      "ports": {
        "bus1": 46340,
        "bus2": 46447
      },
      "params": {
        "R": 0.00042385683627799153,
        "X": 0.006487904116511345,
        "G": 0.0,
        "B": 0.7848573923110962
      },
      "extension": {
        "length": 47680.17105102539,
        "rating": 2817.2019958496094
      }
    },
    {
      "class": "Branch",
      "id": "branch_46340_46479_1",
      "ports": {
        "bus1": 46340,
        "bus2": 46479
      },
      "params": {
        "R": 0.0006856177351437509,
        "X": 0.013459316454827785,
        "G": 0.0,
        "B": 1.272909164428711
      },
      "extension": {
        "length": 93162.61485351562,
        "rating": 3266.757583618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_46340_55621_1",
      "ports": {
        "bus1": 55621,
        "bus2": 46340
      },
      "params": {
        "R": 0.00046549265971407294,
        "X": 0.008848132565617561,
        "G": 0.0,
        "B": 0.9753767848014832
      },
      "extension": {
        "length": 69659.46638964844,
        "rating": 2553.449249267578
      }
    },
    {
      "class": "Branch",
      "id": "branch_46341_46342_1",
      "ports": {
        "bus1": 46342,
        "bus2": 46341
      },
      "params": {
        "R": 0.00046278387890197337,
        "X": 0.030493170022964478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46341_46342_2",
      "ports": {
        "bus1": 46342,
        "bus2": 46341
      },
      "params": {
        "R": 0.00046278387890197337,
        "X": 0.030493170022964478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46341_46342_3",
      "ports": {
        "bus1": 46342,
        "bus2": 46341
      },
      "params": {
        "R": 0.00046278387890197337,
        "X": 0.030493170022964478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46341_46344_1",
      "ports": {
        "bus1": 46341,
        "bus2": 46344
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46341_46345_1",
      "ports": {
        "bus1": 46341,
        "bus2": 46345
      },
      "params": {
        "R": 0.00024502267478965223,
        "X": 0.001140804379247129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46342_46343_1",
      "ports": {
        "bus1": 46343,
        "bus2": 46342
      },
      "params": {
        "R": 0.002080858452245593,
        "X": 0.07745237648487091,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46342_46343_2",
      "ports": {
        "bus1": 46343,
        "bus2": 46342
      },
      "params": {
        "R": 0.002080858452245593,
        "X": 0.07745237648487091,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46342_46343_3",
      "ports": {
        "bus1": 46343,
        "bus2": 46342
      },
      "params": {
        "R": 0.002080858452245593,
        "X": 0.07745237648487091,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46342_46606_1",
      "ports": {
        "bus1": 46606,
        "bus2": 46342
      },
      "params": {
        "R": 0.00037183298263698816,
        "X": 0.003248661756515503,
        "G": 0.0,
        "B": 0.007445012219250202
      },
      "extension": {
        "length": 3807.0424712219237,
        "rating": 404.081392288208
      }
    },
    {
      "class": "Branch",
      "id": "branch_46344_46458_1",
      "ports": {
        "bus1": 46344,
        "bus2": 46458
      },
      "params": {
        "R": 0.0014789107954129577,
        "X": 0.01574471965432167,
        "G": 0.0,
        "B": 0.32038503885269165
      },
      "extension": {
        "length": 47239.78146679688,
        "rating": 1202.3262977600098
      }
    },
    {
      "class": "Branch",
      "id": "branch_46346_46347_1",
      "ports": {
        "bus1": 46347,
        "bus2": 46346
      },
      "params": {
        "R": 0.0003191300493199378,
        "X": 0.017427753657102585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46346_46349_1",
      "ports": {
        "bus1": 46346,
        "bus2": 46349
      },
      "params": {
        "R": 0.00018380956316832453,
        "X": 0.013602593913674355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46346_46350_1",
      "ports": {
        "bus1": 46346,
        "bus2": 46350
      },
      "params": {
        "R": 0.00011851641465909779,
        "X": 0.007155011873692274,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46346_46351_1",
      "ports": {
        "bus1": 46346,
        "bus2": 46351
      },
      "params": {
        "R": 0.0002056709781754762,
        "X": 0.0010270194616168737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46347_46348_1",
      "ports": {
        "bus1": 46348,
        "bus2": 46347
      },
      "params": {
        "R": 0.0012408870970830321,
        "X": 0.05866300314664841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46347_46348_2",
      "ports": {
        "bus1": 46348,
        "bus2": 46347
      },
      "params": {
        "R": 0.0012408870970830321,
        "X": 0.05866300314664841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46347_46348_3",
      "ports": {
        "bus1": 46348,
        "bus2": 46347
      },
      "params": {
        "R": 0.0012408870970830321,
        "X": 0.05866300314664841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46347_46352_1",
      "ports": {
        "bus1": 46347,
        "bus2": 46352
      },
      "params": {
        "R": 0.00021308695431798697,
        "X": 0.0011213449761271477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46351_46583_1",
      "ports": {
        "bus1": 46583,
        "bus2": 46351
      },
      "params": {
        "R": 0.0006768666789866984,
        "X": 0.011405871249735355,
        "G": 0.0,
        "B": 0.8660668730735779
      },
      "extension": {
        "length": 77132.65376953126,
        "rating": 2430.6882858276367
      }
    },
    {
      "class": "Branch",
      "id": "branch_46353_46354_1",
      "ports": {
        "bus1": 46353,
        "bus2": 46354
      },
      "params": {
        "R": 0.00029107992304489017,
        "X": 0.0010517456103116274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46355_46356_1",
      "ports": {
        "bus1": 46356,
        "bus2": 46355
      },
      "params": {
        "R": 0.002031994052231312,
        "X": 0.07338187843561172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46355_46356_2",
      "ports": {
        "bus1": 46356,
        "bus2": 46355
      },
      "params": {
        "R": 0.002031994052231312,
        "X": 0.07338187843561172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46355_46356_3",
      "ports": {
        "bus1": 46356,
        "bus2": 46355
      },
      "params": {
        "R": 0.002031994052231312,
        "X": 0.07338187843561172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46355_46358_1",
      "ports": {
        "bus1": 46355,
        "bus2": 46358
      },
      "params": {
        "R": 0.00020472500182222575,
        "X": 0.0011750918347388506,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46356_46357_1",
      "ports": {
        "bus1": 46357,
        "bus2": 46356
      },
      "params": {
        "R": 0.004528746008872986,
        "X": 0.14314915239810944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46356_46359_1",
      "ports": {
        "bus1": 46356,
        "bus2": 46359
      },
      "params": {
        "R": 0.0002872557670343667,
        "X": 0.0011267393128946424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46358_46459_1",
      "ports": {
        "bus1": 46459,
        "bus2": 46358
      },
      "params": {
        "R": 0.000634823169093579,
        "X": 0.006117274519056082,
        "G": 0.0,
        "B": 0.012282649986445904
      },
      "extension": {
        "length": 5945.727498046876,
        "rating": 441.6027069091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_46360_46361_1",
      "ports": {
        "bus1": 46361,
        "bus2": 46360
      },
      "params": {
        "R": 0.00029605207964777946,
        "X": 0.01969955861568451,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46360_46363_1",
      "ports": {
        "bus1": 46360,
        "bus2": 46363
      },
      "params": {
        "R": 0.00012539287854451686,
        "X": 0.008779361844062805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46360_46364_1",
      "ports": {
        "bus1": 46360,
        "bus2": 46364
      },
      "params": {
        "R": 0.00020276749273762107,
        "X": 0.0011714502470567822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46360_46365_1",
      "ports": {
        "bus1": 46360,
        "bus2": 46365
      },
      "params": {
        "R": 0.00026448865537531674,
        "X": 0.001165103167295456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46361_46362_1",
      "ports": {
        "bus1": 46362,
        "bus2": 46361
      },
      "params": {
        "R": 0.0013099253410473466,
        "X": 0.053770679980516434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46361_46554_1",
      "ports": {
        "bus1": 46554,
        "bus2": 46361
      },
      "params": {
        "R": 0.0013229378964751959,
        "X": 0.013452877290546894,
        "G": 0.0,
        "B": 0.02054384909570217
      },
      "extension": {
        "length": 12069.27883959961,
        "rating": 453.8797855377197
      }
    },
    {
      "class": "Branch",
      "id": "branch_46366_46367_1",
      "ports": {
        "bus1": 46366,
        "bus2": 46367
      },
      "params": {
        "R": 0.0002325789100723341,
        "X": 0.0010030015837401152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46368_46369_1",
      "ports": {
        "bus1": 46369,
        "bus2": 46368
      },
      "params": {
        "R": 0.00034050896647386253,
        "X": 0.01814449578523636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46368_46370_1",
      "ports": {
        "bus1": 46368,
        "bus2": 46370
      },
      "params": {
        "R": 0.0001464516535634175,
        "X": 0.011632009409368038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46368_46371_1",
      "ports": {
        "bus1": 46368,
        "bus2": 46371
      },
      "params": {
        "R": 0.00018027516489382833,
        "X": 0.013660096563398838,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46368_46372_1",
      "ports": {
        "bus1": 46368,
        "bus2": 46372
      },
      "params": {
        "R": 0.00020115730876568705,
        "X": 0.014121877029538155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46368_46373_1",
      "ports": {
        "bus1": 46368,
        "bus2": 46373
      },
      "params": {
        "R": 0.0002614647673908621,
        "X": 0.0011670237872749567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46368_46374_1",
      "ports": {
        "bus1": 46368,
        "bus2": 46374
      },
      "params": {
        "R": 0.0002621348248794675,
        "X": 0.0011316857999190688,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46373_46618_1",
      "ports": {
        "bus1": 46618,
        "bus2": 46373
      },
      "params": {
        "R": 0.0006049788789823651,
        "X": 0.009041177108883858,
        "G": 0.0,
        "B": 0.8376965522766113
      },
      "extension": {
        "length": 65656.54979296876,
        "rating": 2630.0437927246094
      }
    },
    {
      "class": "Branch",
      "id": "branch_46375_46376_1",
      "ports": {
        "bus1": 46375,
        "bus2": 46376
      },
      "params": {
        "R": 0.001335017615929246,
        "X": 0.03953757509589195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46375_46377_1",
      "ports": {
        "bus1": 46375,
        "bus2": 46377
      },
      "params": {
        "R": 0.0002722103672567755,
        "X": 0.0010334785329177976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46378_46379_1",
      "ports": {
        "bus1": 46379,
        "bus2": 46378
      },
      "params": {
        "R": 0.0002203852345701307,
        "X": 0.013587146066129208,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46378_46383_1",
      "ports": {
        "bus1": 46378,
        "bus2": 46383
      },
      "params": {
        "R": 0.00019825177150778472,
        "X": 0.014971742406487465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46378_46384_1",
      "ports": {
        "bus1": 46378,
        "bus2": 46384
      },
      "params": {
        "R": 0.00022272212663665414,
        "X": 0.014801805838942528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46378_46385_1",
      "ports": {
        "bus1": 46378,
        "bus2": 46385
      },
      "params": {
        "R": 0.00022054757573641837,
        "X": 0.01631530001759529,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46378_46386_1",
      "ports": {
        "bus1": 46378,
        "bus2": 46386
      },
      "params": {
        "R": 0.0003123140777461231,
        "X": 0.021248240023851395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46378_46618_1",
      "ports": {
        "bus1": 46378,
        "bus2": 46618
      },
      "params": {
        "R": 0.00031044671777635813,
        "X": 0.006046952214092016,
        "G": 0.0,
        "B": 0.5204047560691833
      },
      "extension": {
        "length": 41383.59975878907,
        "rating": 2607.0016860961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_46378_46639_1",
      "ports": {
        "bus1": 46378,
        "bus2": 46639
      },
      "params": {
        "R": 0.00045061088167130947,
        "X": 0.006494972854852676,
        "G": 0.0,
        "B": 0.6631295084953308
      },
      "extension": {
        "length": 43505.79998950195,
        "rating": 2795.5516815185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_46379_46382_1",
      "ports": {
        "bus1": 46379,
        "bus2": 46382
      },
      "params": {
        "R": 0.000420372118242085,
        "X": 0.019845809787511826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46379_46387_1",
      "ports": {
        "bus1": 46379,
        "bus2": 46387
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46379_46388_1",
      "ports": {
        "bus1": 46379,
        "bus2": 46388
      },
      "params": {
        "R": 0.0002813032187987119,
        "X": 0.0011788223637267947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46380_46382_1",
      "ports": {
        "bus1": 46380,
        "bus2": 46382
      },
      "params": {
        "R": 0.0007673014188185334,
        "X": 0.0362243615090847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46381_46382_1",
      "ports": {
        "bus1": 46381,
        "bus2": 46382
      },
      "params": {
        "R": 0.00518124271184206,
        "X": 0.24460694193840027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46387_46636_1",
      "ports": {
        "bus1": 46387,
        "bus2": 46636
      },
      "params": {
        "R": 0.004829147830605507,
        "X": 0.04021243378520012,
        "G": 0.0,
        "B": 0.06962766498327255
      },
      "extension": {
        "length": 39893.36467456055,
        "rating": 506.67967796325684
      }
    },
    {
      "class": "Branch",
      "id": "branch_46389_46390_1",
      "ports": {
        "bus1": 46389,
        "bus2": 46390
      },
      "params": {
        "R": 0.00024838317767716944,
        "X": 0.001167471520602703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46390_46628_1",
      "ports": {
        "bus1": 46628,
        "bus2": 46390
      },
      "params": {
        "R": 0.005798013415187597,
        "X": 0.026139134541153908,
        "G": 0.0,
        "B": 0.003339141141623258
      },
      "extension": {
        "length": 6456.438092285156,
        "rating": 152.21024751663208
      }
    },
    {
      "class": "Branch",
      "id": "branch_46391_46394_1",
      "ports": {
        "bus1": 46391,
        "bus2": 46394
      },
      "params": {
        "R": 0.0002868011360988021,
        "X": 0.019939163699746132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46391_46395_1",
      "ports": {
        "bus1": 46391,
        "bus2": 46395
      },
      "params": {
        "R": 0.0003483839682303369,
        "X": 0.022345932200551033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46391_46396_1",
      "ports": {
        "bus1": 46391,
        "bus2": 46396
      },
      "params": {
        "R": 0.0001947994314832613,
        "X": 0.014867773279547691,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46391_46397_1",
      "ports": {
        "bus1": 46391,
        "bus2": 46397
      },
      "params": {
        "R": 0.0004699502023868263,
        "X": 0.030116159468889236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46391_46398_1",
      "ports": {
        "bus1": 46391,
        "bus2": 46398
      },
      "params": {
        "R": 0.00038547589792869985,
        "X": 0.027543583884835243,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46391_46399_1",
      "ports": {
        "bus1": 46391,
        "bus2": 46399
      },
      "params": {
        "R": 0.00021093187388032675,
        "X": 0.0011246080975979567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46391_46400_1",
      "ports": {
        "bus1": 46391,
        "bus2": 46400
      },
      "params": {
        "R": 0.0002778951602522284,
        "X": 0.0010470134438946843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46392_46394_1",
      "ports": {
        "bus1": 46392,
        "bus2": 46394
      },
      "params": {
        "R": -8.442623948212713e-05,
        "X": -0.0058695352636277676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46393_46394_1",
      "ports": {
        "bus1": 46393,
        "bus2": 46394
      },
      "params": {
        "R": 0.0011936394730582833,
        "X": 0.08298490941524506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46401_46402_1",
      "ports": {
        "bus1": 46401,
        "bus2": 46402
      },
      "params": {
        "R": 0.00021511997329071164,
        "X": 0.0011973563814535737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46403_46404_1",
      "ports": {
        "bus1": 46403,
        "bus2": 46404
      },
      "params": {
        "R": 0.0002069623296847567,
        "X": 0.001014044159092009,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46405_46406_1",
      "ports": {
        "bus1": 46406,
        "bus2": 46405
      },
      "params": {
        "R": 0.0002074043732136488,
        "X": 0.014661566354334354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46405_46408_1",
      "ports": {
        "bus1": 46405,
        "bus2": 46408
      },
      "params": {
        "R": 0.0002529803605284542,
        "X": 0.0010332554811611772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46405_46409_1",
      "ports": {
        "bus1": 46405,
        "bus2": 46409
      },
      "params": {
        "R": 0.0002503932628314942,
        "X": 0.0011562933214008808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46406_46407_1",
      "ports": {
        "bus1": 46406,
        "bus2": 46407
      },
      "params": {
        "R": 0.0016147101996466517,
        "X": 0.08572684228420258,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 240.06251096725464,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46408_46445_1",
      "ports": {
        "bus1": 46445,
        "bus2": 46408
      },
      "params": {
        "R": 0.00018055115651804954,
        "X": 0.0026637783739715815,
        "G": 0.0,
        "B": 0.28504329919815063
      },
      "extension": {
        "length": 19863.547365234375,
        "rating": 2523.0268478393555
      }
    },
    {
      "class": "Branch",
      "id": "branch_46408_46505_1",
      "ports": {
        "bus1": 46408,
        "bus2": 46505
      },
      "params": {
        "R": 0.00013771001249551773,
        "X": 0.0025951822753995657,
        "G": 0.0,
        "B": 0.26357293128967285
      },
      "extension": {
        "length": 19311.891642333983,
        "rating": 2603.4637451171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_46410_46411_1",
      "ports": {
        "bus1": 46411,
        "bus2": 46410
      },
      "params": {
        "R": 0.00021196661691647023,
        "X": 0.015610677190124989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46410_46412_1",
      "ports": {
        "bus1": 46410,
        "bus2": 46412
      },
      "params": {
        "R": 0.00010493683657841757,
        "X": 0.008462988771498203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46410_46413_1",
      "ports": {
        "bus1": 46410,
        "bus2": 46413
      },
      "params": {
        "R": 0.00015580568287987262,
        "X": 0.009259804151952267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46410_46414_1",
      "ports": {
        "bus1": 46410,
        "bus2": 46414
      },
      "params": {
        "R": 0.0002013405755860731,
        "X": 0.0010691812494769692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46410_46415_1",
      "ports": {
        "bus1": 46410,
        "bus2": 46415
      },
      "params": {
        "R": 0.00023960160615388304,
        "X": 0.0011198922293260694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46414_46728_1",
      "ports": {
        "bus1": 46414,
        "bus2": 46728
      },
      "params": {
        "R": 0.00014089173055253923,
        "X": 0.002882631728425622,
        "G": 0.0,
        "B": 0.2562929689884186
      },
      "extension": {
        "length": 19553.311045898437,
        "rating": 2278.571128845215
      }
    },
    {
      "class": "Branch",
      "id": "branch_46416_46417_1",
      "ports": {
        "bus1": 46416,
        "bus2": 46417
      },
      "params": {
        "R": 0.0021022288128733635,
        "X": 0.09121281653642654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46416_46418_1",
      "ports": {
        "bus1": 46416,
        "bus2": 46418
      },
      "params": {
        "R": 0.0025018409360200167,
        "X": 0.11310447752475739,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46416_46419_1",
      "ports": {
        "bus1": 46416,
        "bus2": 46419
      },
      "params": {
        "R": 0.0015168847749009728,
        "X": 0.07143360376358032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46416_46420_1",
      "ports": {
        "bus1": 46416,
        "bus2": 46420
      },
      "params": {
        "R": 0.00026806615642271936,
        "X": 0.001139474450610578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46416_46421_1",
      "ports": {
        "bus1": 46416,
        "bus2": 46421
      },
      "params": {
        "R": 0.00024205504450947046,
        "X": 0.0011267677182331681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46420_46731_1",
      "ports": {
        "bus1": 46420,
        "bus2": 46731
      },
      "params": {
        "R": 0.003741466673091054,
        "X": 0.031000059098005295,
        "G": 0.0,
        "B": 0.17213334143161774
      },
      "extension": {
        "length": 54933.622541015626,
        "rating": 576.5215873718262
      }
    },
    {
      "class": "Branch",
      "id": "branch_46420_46747_1",
      "ports": {
        "bus1": 46420,
        "bus2": 46747
      },
      "params": {
        "R": 0.0012613723520189524,
        "X": 0.012361535802483559,
        "G": 0.0,
        "B": 0.2850634455680847
      },
      "extension": {
        "length": 40044.09640429688,
        "rating": 567.9913520812988
      }
    },
    {
      "class": "Branch",
      "id": "branch_46422_46423_1",
      "ports": {
        "bus1": 46423,
        "bus2": 46422
      },
      "params": {
        "R": 0.0016112623270601034,
        "X": 0.061340633779764175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46422_46426_1",
      "ports": {
        "bus1": 46422,
        "bus2": 46426
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.002365604043006897,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46422_46429_1",
      "ports": {
        "bus1": 46422,
        "bus2": 46429
      },
      "params": {
        "R": 0.0035976909566670656,
        "X": 0.18755300343036652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46422_46430_1",
      "ports": {
        "bus1": 46422,
        "bus2": 46430
      },
      "params": {
        "R": 0.00022918135800864547,
        "X": 0.0010284851305186749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46422_46431_1",
      "ports": {
        "bus1": 46422,
        "bus2": 46431
      },
      "params": {
        "R": 0.00029936947976239026,
        "X": 0.0011818673228845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46423_46427_1",
      "ports": {
        "bus1": 46423,
        "bus2": 46427
      },
      "params": {
        "R": 0.001176198711618781,
        "X": 0.029592551290988922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46423_46428_1",
      "ports": {
        "bus1": 46423,
        "bus2": 46428
      },
      "params": {
        "R": 0.002948977053165436,
        "X": 0.07963661849498749,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46424_46426_1",
      "ports": {
        "bus1": 46424,
        "bus2": 46426
      },
      "params": {
        "R": 0.0017170279752463102,
        "X": 0.08000694960355759,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46425_46426_1",
      "ports": {
        "bus1": 46425,
        "bus2": 46426
      },
      "params": {
        "R": 0.0017170279752463102,
        "X": 0.08000694960355759,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46430_46708_1",
      "ports": {
        "bus1": 46708,
        "bus2": 46430
      },
      "params": {
        "R": 0.0022566935513168573,
        "X": 0.020563369616866112,
        "G": 0.0,
        "B": 0.08502697944641113
      },
      "extension": {
        "length": 29012.599614990235,
        "rating": 460.986852645874
      }
    },
    {
      "class": "Branch",
      "id": "branch_46430_46729_1",
      "ports": {
        "bus1": 46430,
        "bus2": 46729
      },
      "params": {
        "R": 0.0018165184883400798,
        "X": 0.017973216250538826,
        "G": 0.0,
        "B": 0.03460488095879555
      },
      "extension": {
        "length": 17693.53689001465,
        "rating": 484.1324806213379
      }
    },
    {
      "class": "Branch",
      "id": "branch_46432_46433_1",
      "ports": {
        "bus1": 46433,
        "bus2": 46432
      },
      "params": {
        "R": 0.00020383035007398576,
        "X": 0.015261097811162472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46432_46434_1",
      "ports": {
        "bus1": 46432,
        "bus2": 46434
      },
      "params": {
        "R": 0.000375356845324859,
        "X": 0.025499792769551277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46432_46435_1",
      "ports": {
        "bus1": 46432,
        "bus2": 46435
      },
      "params": {
        "R": 0.0002116422401741147,
        "X": 0.016358235850930214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46432_46436_1",
      "ports": {
        "bus1": 46432,
        "bus2": 46436
      },
      "params": {
        "R": 0.0002494603977538645,
        "X": 0.001121295616030693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46432_46437_1",
      "ports": {
        "bus1": 46432,
        "bus2": 46437
      },
      "params": {
        "R": 0.00020008729188703,
        "X": 0.0011012934846803546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46436_46749_1",
      "ports": {
        "bus1": 46436,
        "bus2": 46749
      },
      "params": {
        "R": 0.00020826616673730314,
        "X": 0.0038065833505243063,
        "G": 0.0,
        "B": 0.3865582346916199
      },
      "extension": {
        "length": 26561.843811035156,
        "rating": 2732.919502258301
      }
    },
    {
      "class": "Branch",
      "id": "branch_46438_46439_1",
      "ports": {
        "bus1": 46438,
        "bus2": 46439
      },
      "params": {
        "R": 0.00020640771253965795,
        "X": 0.0010609308956190944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46439_46667_1",
      "ports": {
        "bus1": 46667,
        "bus2": 46439
      },
      "params": {
        "R": 0.004171751905232668,
        "X": 0.017684614285826683,
        "G": 0.0,
        "B": 0.002457511844113469
      },
      "extension": {
        "length": 4997.804334960938,
        "rating": 136.10055446624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_46440_46441_1",
      "ports": {
        "bus1": 46441,
        "bus2": 46440
      },
      "params": {
        "R": 0.0002130977954948321,
        "X": 0.015119105577468872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46440_46442_1",
      "ports": {
        "bus1": 46440,
        "bus2": 46442
      },
      "params": {
        "R": 0.0002899476676248014,
        "X": 0.016793888062238693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46440_46443_1",
      "ports": {
        "bus1": 46440,
        "bus2": 46443
      },
      "params": {
        "R": 0.0001296306581934914,
        "X": 0.010018237866461277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46440_46444_1",
      "ports": {
        "bus1": 46440,
        "bus2": 46444
      },
      "params": {
        "R": 0.00023763030185364187,
        "X": 0.015135254710912704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46440_46445_1",
      "ports": {
        "bus1": 46440,
        "bus2": 46445
      },
      "params": {
        "R": 0.0002397216740064323,
        "X": 0.0010488963453099132,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46440_46446_1",
      "ports": {
        "bus1": 46440,
        "bus2": 46446
      },
      "params": {
        "R": 0.00028343923622742295,
        "X": 0.0010663180146366358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46441_46502_1",
      "ports": {
        "bus1": 46502,
        "bus2": 46441
      },
      "params": {
        "R": 0.0005777414189651608,
        "X": 0.006612956989556551,
        "G": 0.0,
        "B": 0.019413920119404793
      },
      "extension": {
        "length": 7909.029381225586,
        "rating": 393.4577941894531
      }
    },
    {
      "class": "Branch",
      "id": "branch_46445_46738_1",
      "ports": {
        "bus1": 46445,
        "bus2": 46738
      },
      "params": {
        "R": 0.0002760850766208023,
        "X": 0.0046867383643984795,
        "G": 0.0,
        "B": 0.5397782325744629
      },
      "extension": {
        "length": 36032.278025390624,
        "rating": 2234.0682983398438
      }
    },
    {
      "class": "Branch",
      "id": "branch_46447_46448_1",
      "ports": {
        "bus1": 46448,
        "bus2": 46447
      },
      "params": {
        "R": 0.00019501686620060354,
        "X": 0.013211150653660297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46447_46452_1",
      "ports": {
        "bus1": 46447,
        "bus2": 46452
      },
      "params": {
        "R": 0.00016194912313949317,
        "X": 0.012609200552105904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46447_46453_1",
      "ports": {
        "bus1": 46447,
        "bus2": 46453
      },
      "params": {
        "R": 0.00019742823496926576,
        "X": 0.013313321396708488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46447_46454_1",
      "ports": {
        "bus1": 46447,
        "bus2": 46454
      },
      "params": {
        "R": 0.00017398165073245764,
        "X": 0.0130726657807827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46447_46455_1",
      "ports": {
        "bus1": 46447,
        "bus2": 46455
      },
      "params": {
        "R": 0.0002357019402552396,
        "X": 0.017670538276433945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46447_46456_1",
      "ports": {
        "bus1": 46447,
        "bus2": 46456
      },
      "params": {
        "R": 0.00022954541782382876,
        "X": 0.015157964080572128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46447_46457_1",
      "ports": {
        "bus1": 46447,
        "bus2": 46457
      },
      "params": {
        "R": 0.0002324761007912457,
        "X": 0.017918208613991737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46448_46449_1",
      "ports": {
        "bus1": 46449,
        "bus2": 46448
      },
      "params": {
        "R": 0.00024359462258871645,
        "X": 0.013912662863731384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46448_46458_1",
      "ports": {
        "bus1": 46448,
        "bus2": 46458
      },
      "params": {
        "R": 0.0002717600727919489,
        "X": 0.0010550081497058272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46449_46450_1",
      "ports": {
        "bus1": 46450,
        "bus2": 46449
      },
      "params": {
        "R": 0.001554987276904285,
        "X": 0.06567787379026413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46449_46459_1",
      "ports": {
        "bus1": 46449,
        "bus2": 46459
      },
      "params": {
        "R": 0.000247032759943977,
        "X": 0.001079525682143867,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46450_46451_1",
      "ports": {
        "bus1": 46451,
        "bus2": 46450
      },
      "params": {
        "R": 0.005724119022488594,
        "X": 0.17269019782543182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46458_55615_1",
      "ports": {
        "bus1": 46458,
        "bus2": 55615
      },
      "params": {
        "R": 0.0015544135821983218,
        "X": 0.017821192741394043,
        "G": 0.0,
        "B": 0.5840129256248474
      },
      "extension": {
        "length": 67114.7599482422,
        "rating": 1119.6340560913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_46460_46461_1",
      "ports": {
        "bus1": 46460,
        "bus2": 46461
      },
      "params": {
        "R": 0.0002602623135317117,
        "X": 0.0010962424566969275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46462_46463_1",
      "ports": {
        "bus1": 46463,
        "bus2": 46462
      },
      "params": {
        "R": 0.00023363414220511913,
        "X": 0.017080795019865036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46462_46467_1",
      "ports": {
        "bus1": 46462,
        "bus2": 46467
      },
      "params": {
        "R": 0.00014378450578078628,
        "X": 0.010243913158774376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46462_46468_1",
      "ports": {
        "bus1": 46462,
        "bus2": 46468
      },
      "params": {
        "R": 0.0002872514887712896,
        "X": 0.019519884139299393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46462_46733_1",
      "ports": {
        "bus1": 46462,
        "bus2": 46733
      },
      "params": {
        "R": 0.0003377377870492637,
        "X": 0.006406067870557308,
        "G": 0.0,
        "B": 0.7066047191619873
      },
      "extension": {
        "length": 51891.938806640625,
        "rating": 2932.7810287475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_46463_46466_1",
      "ports": {
        "bus1": 46463,
        "bus2": 46466
      },
      "params": {
        "R": 0.00351687241345644,
        "X": 0.16974583268165588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46463_46469_1",
      "ports": {
        "bus1": 46463,
        "bus2": 46469
      },
      "params": {
        "R": 0.00023055692145135254,
        "X": 0.0010251421481370926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46463_46470_1",
      "ports": {
        "bus1": 46463,
        "bus2": 46470
      },
      "params": {
        "R": 0.0002356394106755033,
        "X": 0.0011247503571212292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46464_46466_1",
      "ports": {
        "bus1": 46464,
        "bus2": 46466
      },
      "params": {
        "R": -0.0023385793901979923,
        "X": -0.11287419497966766,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46465_46466_1",
      "ports": {
        "bus1": 46465,
        "bus2": 46466
      },
      "params": {
        "R": 0.004837881773710251,
        "X": 0.23350587487220764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46471_46472_1",
      "ports": {
        "bus1": 46471,
        "bus2": 46472
      },
      "params": {
        "R": 0.00024240664788521826,
        "X": 0.001008062856271863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46473_46477_1",
      "ports": {
        "bus1": 46473,
        "bus2": 46477
      },
      "params": {
        "R": 0.000331953342538327,
        "X": 0.026162609457969666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46473_46479_1",
      "ports": {
        "bus1": 46473,
        "bus2": 46479
      },
      "params": {
        "R": 0.00023978413082659245,
        "X": 0.0011094739893451333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46474_46475_1",
      "ports": {
        "bus1": 46475,
        "bus2": 46474
      },
      "params": {
        "R": 0.0010646438458934426,
        "X": 0.05649036541581154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46474_46475_2",
      "ports": {
        "bus1": 46475,
        "bus2": 46474
      },
      "params": {
        "R": 0.0010646438458934426,
        "X": 0.05649036541581154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46474_46475_3",
      "ports": {
        "bus1": 46475,
        "bus2": 46474
      },
      "params": {
        "R": 0.0010646438458934426,
        "X": 0.05649036541581154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46474_46477_1",
      "ports": {
        "bus1": 46474,
        "bus2": 46477
      },
      "params": {
        "R": -0.0001289399224333465,
        "X": -0.010162285529077053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46474_46478_1",
      "ports": {
        "bus1": 46474,
        "bus2": 46478
      },
      "params": {
        "R": 0.0002859767701011151,
        "X": 0.0011342340148985386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46476_46477_1",
      "ports": {
        "bus1": 46476,
        "bus2": 46477
      },
      "params": {
        "R": 0.0008486089645884931,
        "X": 0.06688237190246582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46478_46689_1",
      "ports": {
        "bus1": 46689,
        "bus2": 46478
      },
      "params": {
        "R": 0.002947903936728835,
        "X": 0.028856972232460976,
        "G": 0.0,
        "B": 0.08662949502468109
      },
      "extension": {
        "length": 36584.65509960938,
        "rating": 546.9762802124023
      }
    },
    {
      "class": "Branch",
      "id": "branch_46480_46481_1",
      "ports": {
        "bus1": 46480,
        "bus2": 46481
      },
      "params": {
        "R": 0.00021590037795249373,
        "X": 0.0010436475276947021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46481_46628_1",
      "ports": {
        "bus1": 46481,
        "bus2": 46628
      },
      "params": {
        "R": 0.015112366527318954,
        "X": 0.04680878669023514,
        "G": 0.0,
        "B": 0.0032039491925388575
      },
      "extension": {
        "length": 9526.491653137207,
        "rating": 140.27725458145142
      }
    },
    {
      "class": "Branch",
      "id": "branch_46482_46483_1",
      "ports": {
        "bus1": 46483,
        "bus2": 46482
      },
      "params": {
        "R": 0.001159182982519269,
        "X": 0.04640132561326027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46482_46484_1",
      "ports": {
        "bus1": 46482,
        "bus2": 46484
      },
      "params": {
        "R": 0.0002895529614761472,
        "X": 0.0010048783151432872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46482_46485_1",
      "ports": {
        "bus1": 46482,
        "bus2": 46485
      },
      "params": {
        "R": 0.0002570629876572639,
        "X": 0.0011754143051803112,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46484_46546_1",
      "ports": {
        "bus1": 46546,
        "bus2": 46484
      },
      "params": {
        "R": 0.0021624253131449223,
        "X": 0.01925642043352127,
        "G": 0.0,
        "B": 0.03806990012526512
      },
      "extension": {
        "length": 19178.433974487307,
        "rating": 502.2317409515381
      }
    },
    {
      "class": "Branch",
      "id": "branch_46486_46489_1",
      "ports": {
        "bus1": 46486,
        "bus2": 46489
      },
      "params": {
        "R": 0.0002649101661518216,
        "X": 0.020138295367360115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46486_46490_1",
      "ports": {
        "bus1": 46486,
        "bus2": 46490
      },
      "params": {
        "R": 0.0002151866938220337,
        "X": 0.016083406284451485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46486_46491_1",
      "ports": {
        "bus1": 46486,
        "bus2": 46491
      },
      "params": {
        "R": 0.0003074928536079824,
        "X": 0.019014745950698853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46486_46492_1",
      "ports": {
        "bus1": 46486,
        "bus2": 46492
      },
      "params": {
        "R": 0.0002705566876102239,
        "X": 0.0011413960019126534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46486_46493_1",
      "ports": {
        "bus1": 46486,
        "bus2": 46493
      },
      "params": {
        "R": 0.00023567104653920978,
        "X": 0.0011372016742825508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46487_46489_1",
      "ports": {
        "bus1": 46487,
        "bus2": 46489
      },
      "params": {
        "R": -7.883831858634949e-05,
        "X": -0.0059932381846010685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46487_46532_1",
      "ports": {
        "bus1": 46532,
        "bus2": 46487
      },
      "params": {
        "R": 0.0015841512940824032,
        "X": 0.016013022512197495,
        "G": 0.0,
        "B": 0.15181632339954376
      },
      "extension": {
        "length": 33728.852856445315,
        "rating": 517.3130512237549
      }
    },
    {
      "class": "Branch",
      "id": "branch_46488_46489_1",
      "ports": {
        "bus1": 46488,
        "bus2": 46489
      },
      "params": {
        "R": 0.0009477576240897179,
        "X": 0.07204790413379669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46492_46547_1",
      "ports": {
        "bus1": 46547,
        "bus2": 46492
      },
      "params": {
        "R": 0.0004228915204294026,
        "X": 0.006639404222369194,
        "G": 0.0,
        "B": 0.7124823331832886
      },
      "extension": {
        "length": 44976.656814697264,
        "rating": 2657.6128005981445
      }
    },
    {
      "class": "Branch",
      "id": "branch_46494_46497_1",
      "ports": {
        "bus1": 46494,
        "bus2": 46497
      },
      "params": {
        "R": 0.0025004467461258173,
        "X": 0.08827399462461472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46494_46498_1",
      "ports": {
        "bus1": 46494,
        "bus2": 46498
      },
      "params": {
        "R": 0.0010951901786029339,
        "X": 0.05086950212717056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46494_46499_1",
      "ports": {
        "bus1": 46494,
        "bus2": 46499
      },
      "params": {
        "R": 0.0002364255051361397,
        "X": 0.0011668000370264053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46494_46500_1",
      "ports": {
        "bus1": 46494,
        "bus2": 46500
      },
      "params": {
        "R": 0.00029267140780575573,
        "X": 0.0010300917783752084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46495_46497_1",
      "ports": {
        "bus1": 46495,
        "bus2": 46497
      },
      "params": {
        "R": -0.00123401521705091,
        "X": -0.0435648038983345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46496_46497_1",
      "ports": {
        "bus1": 46496,
        "bus2": 46497
      },
      "params": {
        "R": 0.006462838500738144,
        "X": 0.22815945744514465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46499_46627_1",
      "ports": {
        "bus1": 46499,
        "bus2": 46627
      },
      "params": {
        "R": 0.0013165732380002737,
        "X": 0.011713135056197643,
        "G": 0.0,
        "B": 0.020172515884041786
      },
      "extension": {
        "length": 10639.727818725587,
        "rating": 521.9483852386475
      }
    },
    {
      "class": "Branch",
      "id": "branch_46501_46502_1",
      "ports": {
        "bus1": 46502,
        "bus2": 46501
      },
      "params": {
        "R": 0.00018852266657631844,
        "X": 0.01391166914254427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46501_46503_1",
      "ports": {
        "bus1": 46501,
        "bus2": 46503
      },
      "params": {
        "R": 0.00016249979671556503,
        "X": 0.014060183428227901,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46501_46504_1",
      "ports": {
        "bus1": 46501,
        "bus2": 46504
      },
      "params": {
        "R": 7.763932808302343e-05,
        "X": 0.005639099515974522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46501_46505_1",
      "ports": {
        "bus1": 46501,
        "bus2": 46505
      },
      "params": {
        "R": 0.00029080791864544153,
        "X": 0.0011721487389877439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46501_46506_1",
      "ports": {
        "bus1": 46501,
        "bus2": 46506
      },
      "params": {
        "R": 0.00021892692893743515,
        "X": 0.001068966230377555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46502_46535_1",
      "ports": {
        "bus1": 46502,
        "bus2": 46535
      },
      "params": {
        "R": 0.0020902506075799465,
        "X": 0.019346537068486214,
        "G": 0.0,
        "B": 0.10970181971788406
      },
      "extension": {
        "length": 32897.512344726565,
        "rating": 524.0261077880859
      }
    },
    {
      "class": "Branch",
      "id": "branch_46505_46540_1",
      "ports": {
        "bus1": 46505,
        "bus2": 46540
      },
      "params": {
        "R": 0.00027901309658773243,
        "X": 0.0043708388693630695,
        "G": 0.0,
        "B": 0.4346710741519928
      },
      "extension": {
        "length": 33566.168181884765,
        "rating": 2679.11376953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_46507_46508_1",
      "ports": {
        "bus1": 46508,
        "bus2": 46507
      },
      "params": {
        "R": 0.0013605004642158747,
        "X": 0.05882031470537186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 167.03750383853912,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46507_46508_2",
      "ports": {
        "bus1": 46508,
        "bus2": 46507
      },
      "params": {
        "R": 0.0013605004642158747,
        "X": 0.05882031470537186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 167.03750383853912,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46507_46508_3",
      "ports": {
        "bus1": 46508,
        "bus2": 46507
      },
      "params": {
        "R": 0.0013605004642158747,
        "X": 0.05882031470537186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 167.03750383853912,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46507_46509_1",
      "ports": {
        "bus1": 46507,
        "bus2": 46509
      },
      "params": {
        "R": 0.0006369029870256782,
        "X": 0.029098590835928917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46507_46510_1",
      "ports": {
        "bus1": 46507,
        "bus2": 46510
      },
      "params": {
        "R": 0.0015877826372161508,
        "X": 0.05433031544089317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46507_46511_1",
      "ports": {
        "bus1": 46507,
        "bus2": 46511
      },
      "params": {
        "R": 0.0026960803661495447,
        "X": 0.08790576457977295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46507_46512_1",
      "ports": {
        "bus1": 46507,
        "bus2": 46512
      },
      "params": {
        "R": 0.0013341684825718403,
        "X": 0.0505252443253994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46507_46513_1",
      "ports": {
        "bus1": 46507,
        "bus2": 46513
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46507_46514_1",
      "ports": {
        "bus1": 46507,
        "bus2": 46514
      },
      "params": {
        "R": 0.00020462280372157693,
        "X": 0.0010368881048634648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46508_56599_1",
      "ports": {
        "bus1": 46508,
        "bus2": 56599
      },
      "params": {
        "R": 0.0011827348498627543,
        "X": 0.008050693199038506,
        "G": 0.0,
        "B": 0.035445667803287506
      },
      "extension": {
        "length": 12376.823137207031,
        "rating": 260.9928846359253
      }
    },
    {
      "class": "Branch",
      "id": "branch_46508_56617_1",
      "ports": {
        "bus1": 56617,
        "bus2": 46508
      },
      "params": {
        "R": 0.0007752476376481354,
        "X": 0.004718709271401167,
        "G": 0.0,
        "B": 0.011919869109988213
      },
      "extension": {
        "length": 5685.308161193848,
        "rating": 279.49206829071045
      }
    },
    {
      "class": "Branch",
      "id": "branch_46508_56636_1",
      "ports": {
        "bus1": 56636,
        "bus2": 46508
      },
      "params": {
        "R": 0.0009971805848181248,
        "X": 0.0056153577752411366,
        "G": 0.0,
        "B": 0.003706732066348195
      },
      "extension": {
        "length": 3314.750508544922,
        "rating": 295.2130079269409
      }
    },
    {
      "class": "Branch",
      "id": "branch_46515_46516_1",
      "ports": {
        "bus1": 46516,
        "bus2": 46515
      },
      "params": {
        "R": 0.001520052319392562,
        "X": 0.0718483179807663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46515_46517_1",
      "ports": {
        "bus1": 46515,
        "bus2": 46517
      },
      "params": {
        "R": 0.0016234742943197489,
        "X": 0.07477658987045288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46515_46518_1",
      "ports": {
        "bus1": 46515,
        "bus2": 46518
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46515_46519_1",
      "ports": {
        "bus1": 46515,
        "bus2": 46519
      },
      "params": {
        "R": 0.00022387180069927126,
        "X": 0.0011286844965070486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46518_46590_1",
      "ports": {
        "bus1": 46590,
        "bus2": 46518
      },
      "params": {
        "R": 0.002033212687820196,
        "X": 0.01846507005393505,
        "G": 0.0,
        "B": 0.06089077144861221
      },
      "extension": {
        "length": 23146.923695800782,
        "rating": 409.0318202972412
      }
    },
    {
      "class": "Branch",
      "id": "branch_46520_46521_1",
      "ports": {
        "bus1": 46520,
        "bus2": 46521
      },
      "params": {
        "R": 0.0020105314906686544,
        "X": 0.06854456663131714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46520_46522_1",
      "ports": {
        "bus1": 46520,
        "bus2": 46522
      },
      "params": {
        "R": 0.00647903885692358,
        "X": 0.31579798460006714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46520_46523_1",
      "ports": {
        "bus1": 46520,
        "bus2": 46523
      },
      "params": {
        "R": 0.005140168592333794,
        "X": 0.19881261885166168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46520_46524_1",
      "ports": {
        "bus1": 46520,
        "bus2": 46524
      },
      "params": {
        "R": 0.011959490366280079,
        "X": 0.426697313785553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46520_46525_1",
      "ports": {
        "bus1": 46520,
        "bus2": 46525
      },
      "params": {
        "R": 0.0002176707494072616,
        "X": 0.0010331941302865744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46520_46526_1",
      "ports": {
        "bus1": 46520,
        "bus2": 46526
      },
      "params": {
        "R": 0.0002799507637973875,
        "X": 0.0010694882366806269,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46527_46530_1",
      "ports": {
        "bus1": 46527,
        "bus2": 46530
      },
      "params": {
        "R": 0.001706519746221602,
        "X": 0.06815674901008606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46527_46531_1",
      "ports": {
        "bus1": 46527,
        "bus2": 46531
      },
      "params": {
        "R": 0.00244726799428463,
        "X": 0.08635455369949341,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46527_46532_1",
      "ports": {
        "bus1": 46527,
        "bus2": 46532
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46527_46533_1",
      "ports": {
        "bus1": 46527,
        "bus2": 46533
      },
      "params": {
        "R": 0.0002822188544087112,
        "X": 0.0010517374612390995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46528_46530_1",
      "ports": {
        "bus1": 46528,
        "bus2": 46530
      },
      "params": {
        "R": -0.0005454289494082332,
        "X": -0.021783914417028427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46529_46530_1",
      "ports": {
        "bus1": 46529,
        "bus2": 46530
      },
      "params": {
        "R": 0.006742683704942465,
        "X": 0.26929622888565063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46532_46546_1",
      "ports": {
        "bus1": 46546,
        "bus2": 46532
      },
      "params": {
        "R": 0.0013101574731990695,
        "X": 0.013169728219509125,
        "G": 0.0,
        "B": 0.02049170434474945
      },
      "extension": {
        "length": 11541.830592590333,
        "rating": 492.1013832092285
      }
    },
    {
      "class": "Branch",
      "id": "branch_46534_46538_1",
      "ports": {
        "bus1": 46534,
        "bus2": 46538
      },
      "params": {
        "R": 0.00015825162699911743,
        "X": 0.01003151386976242,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46534_46539_1",
      "ports": {
        "bus1": 46534,
        "bus2": 46539
      },
      "params": {
        "R": 0.0001648278412176296,
        "X": 0.011600377038121223,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46534_46540_1",
      "ports": {
        "bus1": 46534,
        "bus2": 46540
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46534_46541_1",
      "ports": {
        "bus1": 46534,
        "bus2": 46541
      },
      "params": {
        "R": 0.00027544653858058155,
        "X": 0.001121519599109888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46535_46536_1",
      "ports": {
        "bus1": 46536,
        "bus2": 46535
      },
      "params": {
        "R": 0.0013197161024436355,
        "X": 0.05547526851296425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46535_46536_2",
      "ports": {
        "bus1": 46536,
        "bus2": 46535
      },
      "params": {
        "R": 0.0013197161024436355,
        "X": 0.05547526851296425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46535_46536_3",
      "ports": {
        "bus1": 46536,
        "bus2": 46535
      },
      "params": {
        "R": 0.0013197161024436355,
        "X": 0.05547526851296425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46535_46538_1",
      "ports": {
        "bus1": 46535,
        "bus2": 46538
      },
      "params": {
        "R": 3.9347520214505494e-05,
        "X": 0.0024942229501903057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46535_46608_1",
      "ports": {
        "bus1": 46535,
        "bus2": 46608
      },
      "params": {
        "R": 0.0029119038954377174,
        "X": 0.02542475424706936,
        "G": 0.0,
        "B": 0.04886012524366379
      },
      "extension": {
        "length": 25983.209548828127,
        "rating": 533.9540481567383
      }
    },
    {
      "class": "Branch",
      "id": "branch_46537_46538_1",
      "ports": {
        "bus1": 46537,
        "bus2": 46538
      },
      "params": {
        "R": 0.0007448606193065643,
        "X": 0.04721643403172493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46540_46612_1",
      "ports": {
        "bus1": 46612,
        "bus2": 46540
      },
      "params": {
        "R": 0.00022849492961540818,
        "X": 0.003880128264427185,
        "G": 0.0,
        "B": 0.36416295170783997
      },
      "extension": {
        "length": 25833.862199707033,
        "rating": 2638.976287841797
      }
    },
    {
      "class": "Branch",
      "id": "branch_46542_46543_1",
      "ports": {
        "bus1": 46543,
        "bus2": 46542
      },
      "params": {
        "R": 0.00021561091125477105,
        "X": 0.010045169852674007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46542_46545_1",
      "ports": {
        "bus1": 46542,
        "bus2": 46545
      },
      "params": {
        "R": 0.0001691295619821176,
        "X": 0.01260300911962986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46542_46547_1",
      "ports": {
        "bus1": 46542,
        "bus2": 46547
      },
      "params": {
        "R": 0.00024355798086617142,
        "X": 0.0011137910187244415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46543_46544_1",
      "ports": {
        "bus1": 46544,
        "bus2": 46543
      },
      "params": {
        "R": 0.0009238082566298544,
        "X": 0.04565279185771942,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46543_46546_1",
      "ports": {
        "bus1": 46543,
        "bus2": 46546
      },
      "params": {
        "R": 0.00026164608425460756,
        "X": 0.0010130746522918344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46547_46568_1",
      "ports": {
        "bus1": 46568,
        "bus2": 46547
      },
      "params": {
        "R": 0.0005072479252703488,
        "X": 0.0064257411286234856,
        "G": 0.0,
        "B": 0.9327345490455627
      },
      "extension": {
        "length": 48035.370579345705,
        "rating": 2474.056053161621
      }
    },
    {
      "class": "Branch",
      "id": "branch_46548_46549_1",
      "ports": {
        "bus1": 46548,
        "bus2": 46549
      },
      "params": {
        "R": 0.00021815544459968805,
        "X": 0.001098406151868403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46550_46551_1",
      "ports": {
        "bus1": 46550,
        "bus2": 46551
      },
      "params": {
        "R": 0.0002019039384322241,
        "X": 0.0011128572514280677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46552_46553_1",
      "ports": {
        "bus1": 46552,
        "bus2": 46553
      },
      "params": {
        "R": 0.0017197424313053489,
        "X": 0.07512814551591873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 237.1875,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46552_46554_1",
      "ports": {
        "bus1": 46552,
        "bus2": 46554
      },
      "params": {
        "R": 0.0002672994742169976,
        "X": 0.001122386660426855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46555_46556_1",
      "ports": {
        "bus1": 46555,
        "bus2": 46556
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46557_46558_1",
      "ports": {
        "bus1": 46558,
        "bus2": 46557
      },
      "params": {
        "R": 0.0001734286779537797,
        "X": 0.014149907976388931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46557_46560_1",
      "ports": {
        "bus1": 46557,
        "bus2": 46560
      },
      "params": {
        "R": 0.0001266944600502029,
        "X": 0.009049459360539913,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46557_46561_1",
      "ports": {
        "bus1": 46557,
        "bus2": 46561
      },
      "params": {
        "R": 0.0002764819364529103,
        "X": 0.0010304442839697003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46558_46559_1",
      "ports": {
        "bus1": 46559,
        "bus2": 46558
      },
      "params": {
        "R": 0.0014643006725236773,
        "X": 0.053266268223524094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46558_46562_1",
      "ports": {
        "bus1": 46558,
        "bus2": 46562
      },
      "params": {
        "R": 0.00021689041750505567,
        "X": 0.0010393798584118485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46563_46564_1",
      "ports": {
        "bus1": 46564,
        "bus2": 46563
      },
      "params": {
        "R": 0.00020106208103243262,
        "X": 0.01387813314795494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46563_46566_1",
      "ports": {
        "bus1": 46563,
        "bus2": 46566
      },
      "params": {
        "R": 0.00023394101299345493,
        "X": 0.015683792531490326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46563_46568_1",
      "ports": {
        "bus1": 46563,
        "bus2": 46568
      },
      "params": {
        "R": 0.00020538023090921342,
        "X": 0.0011909775203093886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46564_46565_1",
      "ports": {
        "bus1": 46565,
        "bus2": 46564
      },
      "params": {
        "R": 0.0009562519262544811,
        "X": 0.045812807977199554,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46564_46567_1",
      "ports": {
        "bus1": 46564,
        "bus2": 46567
      },
      "params": {
        "R": 0.0002880073443520814,
        "X": 0.0011783185182139277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46565_54080_1",
      "ports": {
        "bus1": 46565,
        "bus2": 54080
      },
      "params": {
        "R": 0.01673390530049801,
        "X": 0.09698690474033356,
        "G": 0.0,
        "B": 0.04179755970835686
      },
      "extension": {
        "length": 45930.181961425784,
        "rating": 248.49951267242432
      }
    },
    {
      "class": "Branch",
      "id": "branch_46569_46572_1",
      "ports": {
        "bus1": 46569,
        "bus2": 46572
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0008213222026824951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46569_46573_1",
      "ports": {
        "bus1": 46569,
        "bus2": 46573
      },
      "params": {
        "R": 0.000981916906312108,
        "X": 0.027293842285871506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46569_46574_1",
      "ports": {
        "bus1": 46569,
        "bus2": 46574
      },
      "params": {
        "R": 0.002946931403130293,
        "X": 0.08972064405679703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46569_46575_1",
      "ports": {
        "bus1": 46569,
        "bus2": 46575
      },
      "params": {
        "R": 0.0002444713900331408,
        "X": 0.001126862014643848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46569_46576_1",
      "ports": {
        "bus1": 46569,
        "bus2": 46576
      },
      "params": {
        "R": 0.0002810212317854166,
        "X": 0.0011417828500270844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46570_46572_1",
      "ports": {
        "bus1": 46570,
        "bus2": 46572
      },
      "params": {
        "R": 0.0027541792951524258,
        "X": 0.07779772579669952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46571_46572_1",
      "ports": {
        "bus1": 46571,
        "bus2": 46572
      },
      "params": {
        "R": 0.0027541792951524258,
        "X": 0.07779772579669952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46577_46578_1",
      "ports": {
        "bus1": 46578,
        "bus2": 46577
      },
      "params": {
        "R": 0.0002498436952009797,
        "X": 0.019429398700594902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46577_46580_1",
      "ports": {
        "bus1": 46577,
        "bus2": 46580
      },
      "params": {
        "R": 0.0002589960058685392,
        "X": 0.016152899712324142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46577_46581_1",
      "ports": {
        "bus1": 46577,
        "bus2": 46581
      },
      "params": {
        "R": 0.00021497413399629295,
        "X": 0.016564087942242622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46577_46583_1",
      "ports": {
        "bus1": 46577,
        "bus2": 46583
      },
      "params": {
        "R": 0.0002873733756132424,
        "X": 0.001025887206196785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46578_46579_1",
      "ports": {
        "bus1": 46579,
        "bus2": 46578
      },
      "params": {
        "R": 0.0008932486525736749,
        "X": 0.047179438173770905,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46578_46582_1",
      "ports": {
        "bus1": 46578,
        "bus2": 46582
      },
      "params": {
        "R": 0.00020636961562559009,
        "X": 0.0010700708953663707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46579_56414_1",
      "ports": {
        "bus1": 56414,
        "bus2": 46579
      },
      "params": {
        "R": 0.002416962757706642,
        "X": 0.01505992840975523,
        "G": 0.0,
        "B": 0.007386480458080769
      },
      "extension": {
        "length": 8129.4336721801765,
        "rating": 257.1389675140381
      }
    },
    {
      "class": "Branch",
      "id": "branch_46583_56439_1",
      "ports": {
        "bus1": 46583,
        "bus2": 56439
      },
      "params": {
        "R": 0.00018244516104459763,
        "X": 0.00310958712361753,
        "G": 0.0,
        "B": 0.2787141501903534
      },
      "extension": {
        "length": 22209.358830688478,
        "rating": 2223.9492416381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_46584_46585_1",
      "ports": {
        "bus1": 46584,
        "bus2": 46585
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46586_46587_1",
      "ports": {
        "bus1": 46586,
        "bus2": 46587
      },
      "params": {
        "R": 0.0016598914517089725,
        "X": 0.047832634299993515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_46586_46588_1",
      "ports": {
        "bus1": 46586,
        "bus2": 46588
      },
      "params": {
        "R": 0.00023683792096562684,
        "X": 0.0011945009464398026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46589_46590_1",
      "ports": {
        "bus1": 46590,
        "bus2": 46589
      },
      "params": {
        "R": 0.00021545881463680416,
        "X": 0.015321155078709126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46589_46592_1",
      "ports": {
        "bus1": 46589,
        "bus2": 46592
      },
      "params": {
        "R": 0.00023108613095246255,
        "X": 0.01651470549404621,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46589_46593_1",
      "ports": {
        "bus1": 46589,
        "bus2": 46593
      },
      "params": {
        "R": 0.00021820761321578175,
        "X": 0.014555658213794231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46589_46595_1",
      "ports": {
        "bus1": 46589,
        "bus2": 46595
      },
      "params": {
        "R": 0.000248648488195613,
        "X": 0.0010003030765801668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46589_46596_1",
      "ports": {
        "bus1": 46589,
        "bus2": 46596
      },
      "params": {
        "R": 0.00023532332852482796,
        "X": 0.0010429074754938483,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46590_46591_1",
      "ports": {
        "bus1": 46591,
        "bus2": 46590
      },
      "params": {
        "R": 0.0014451792230829597,
        "X": 0.06292275339365005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46590_46594_1",
      "ports": {
        "bus1": 46590,
        "bus2": 46594
      },
      "params": {
        "R": 0.0007866552332416177,
        "X": 0.043431852012872696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46595_46612_1",
      "ports": {
        "bus1": 46595,
        "bus2": 46612
      },
      "params": {
        "R": 0.0009282518294639885,
        "X": 0.013931069523096085,
        "G": 0.0,
        "B": 1.051527738571167
      },
      "extension": {
        "length": 89832.88172460938,
        "rating": 2606.635856628418
      }
    },
    {
      "class": "Branch",
      "id": "branch_46595_56870_1",
      "ports": {
        "bus1": 46595,
        "bus2": 56870
      },
      "params": {
        "R": 0.0007790690287947655,
        "X": 0.011535555124282837,
        "G": 0.0,
        "B": 0.9683965444564819
      },
      "extension": {
        "length": 80532.10934033204,
        "rating": 2759.157943725586
      }
    },
    {
      "class": "Branch",
      "id": "branch_46597_46600_1",
      "ports": {
        "bus1": 46597,
        "bus2": 46600
      },
      "params": {
        "R": 0.0021592038683593273,
        "X": 0.09539221227169037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46597_46603_1",
      "ports": {
        "bus1": 46597,
        "bus2": 46603
      },
      "params": {
        "R": 0.00026887806598097086,
        "X": 0.001168654765933752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46597_46604_1",
      "ports": {
        "bus1": 46597,
        "bus2": 46604
      },
      "params": {
        "R": 0.00026495420024730265,
        "X": 0.0011017534416168928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46598_46600_1",
      "ports": {
        "bus1": 46598,
        "bus2": 46600
      },
      "params": {
        "R": -0.0007387190125882626,
        "X": -0.0326361209154129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46598_46601_1",
      "ports": {
        "bus1": 46598,
        "bus2": 46601
      },
      "params": {
        "R": 0.002644036430865526,
        "X": 0.07354183495044708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46598_46602_1",
      "ports": {
        "bus1": 46598,
        "bus2": 46602
      },
      "params": {
        "R": 0.0035553062334656715,
        "X": 0.10145775973796844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46599_46600_1",
      "ports": {
        "bus1": 46599,
        "bus2": 46600
      },
      "params": {
        "R": 0.006549097131937742,
        "X": 0.28933483362197876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46605_46606_1",
      "ports": {
        "bus1": 46605,
        "bus2": 46606
      },
      "params": {
        "R": 0.00025829297374002635,
        "X": 0.0010959507199004292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46607_46610_1",
      "ports": {
        "bus1": 46607,
        "bus2": 46610
      },
      "params": {
        "R": 0.00021582473709713668,
        "X": 0.01318622101098299,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46607_46611_1",
      "ports": {
        "bus1": 46607,
        "bus2": 46611
      },
      "params": {
        "R": 7.329529034905136e-05,
        "X": 0.004579274449497461,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46607_46612_1",
      "ports": {
        "bus1": 46607,
        "bus2": 46612
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46607_46613_1",
      "ports": {
        "bus1": 46607,
        "bus2": 46613
      },
      "params": {
        "R": 0.0002107167529175058,
        "X": 0.0010138836223632097,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46608_46610_1",
      "ports": {
        "bus1": 46608,
        "bus2": 46610
      },
      "params": {
        "R": -6.718885560985655e-05,
        "X": -0.004105032421648502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46609_46610_1",
      "ports": {
        "bus1": 46609,
        "bus2": 46610
      },
      "params": {
        "R": 0.0004540521767921746,
        "X": 0.02774118259549141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46614_46615_1",
      "ports": {
        "bus1": 46615,
        "bus2": 46614
      },
      "params": {
        "R": 0.0001682182919466868,
        "X": 0.009411832317709923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46614_46616_1",
      "ports": {
        "bus1": 46614,
        "bus2": 46616
      },
      "params": {
        "R": 0.00020996795501559973,
        "X": 0.013930799439549446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46614_46617_1",
      "ports": {
        "bus1": 46614,
        "bus2": 46617
      },
      "params": {
        "R": 0.000246984331170097,
        "X": 0.01814878173172474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46614_46618_1",
      "ports": {
        "bus1": 46614,
        "bus2": 46618
      },
      "params": {
        "R": 0.00022530225396621972,
        "X": 0.0010345298796892166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46614_46619_1",
      "ports": {
        "bus1": 46614,
        "bus2": 46619
      },
      "params": {
        "R": 0.00021568548982031643,
        "X": 0.001156009966507554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46618_46665_1",
      "ports": {
        "bus1": 46665,
        "bus2": 46618
      },
      "params": {
        "R": 0.000774620333686471,
        "X": 0.013120733201503754,
        "G": 0.0,
        "B": 1.070271611213684
      },
      "extension": {
        "length": 80662.63402441406,
        "rating": 2989.128875732422
      }
    },
    {
      "class": "Branch",
      "id": "branch_46620_46621_1",
      "ports": {
        "bus1": 46620,
        "bus2": 46621
      },
      "params": {
        "R": 0.0015165486838668585,
        "X": 0.04278407618403435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46620_46622_1",
      "ports": {
        "bus1": 46620,
        "bus2": 46622
      },
      "params": {
        "R": 0.0002401292440481484,
        "X": 0.001036065979860723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46620_46623_1",
      "ports": {
        "bus1": 46620,
        "bus2": 46623
      },
      "params": {
        "R": 0.00028123732772655785,
        "X": 0.0010789218358695507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46624_46625_1",
      "ports": {
        "bus1": 46624,
        "bus2": 46625
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46626_46627_1",
      "ports": {
        "bus1": 46627,
        "bus2": 46626
      },
      "params": {
        "R": 0.0002478903334122151,
        "X": 0.020694909617304802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46626_46629_1",
      "ports": {
        "bus1": 46626,
        "bus2": 46629
      },
      "params": {
        "R": 0.00035283874603919685,
        "X": 0.02323770523071289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46626_46630_1",
      "ports": {
        "bus1": 46626,
        "bus2": 46630
      },
      "params": {
        "R": 0.000265016540652141,
        "X": 0.01900177076458931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46626_46631_1",
      "ports": {
        "bus1": 46626,
        "bus2": 46631
      },
      "params": {
        "R": 0.0003402556758373976,
        "X": 0.0218264851719141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46626_46632_1",
      "ports": {
        "bus1": 46626,
        "bus2": 46632
      },
      "params": {
        "R": 0.0002425486600259319,
        "X": 0.014586343429982662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46626_46633_1",
      "ports": {
        "bus1": 46626,
        "bus2": 46633
      },
      "params": {
        "R": 0.0002427427825750783,
        "X": 0.001172793097794056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46626_46634_1",
      "ports": {
        "bus1": 46626,
        "bus2": 46634
      },
      "params": {
        "R": 0.0002465591242071241,
        "X": 0.00111499207559973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46627_46628_1",
      "ports": {
        "bus1": 46628,
        "bus2": 46627
      },
      "params": {
        "R": 0.0009943192126229405,
        "X": 0.05386441573500633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46627_46628_2",
      "ports": {
        "bus1": 46628,
        "bus2": 46627
      },
      "params": {
        "R": 0.0009943192126229405,
        "X": 0.05386441573500633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46627_46628_3",
      "ports": {
        "bus1": 46628,
        "bus2": 46627
      },
      "params": {
        "R": 0.0009943192126229405,
        "X": 0.05386441573500633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46635_46636_1",
      "ports": {
        "bus1": 46636,
        "bus2": 46635
      },
      "params": {
        "R": 0.00016153810429386795,
        "X": 0.011316031217575073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46635_46637_1",
      "ports": {
        "bus1": 46635,
        "bus2": 46637
      },
      "params": {
        "R": 0.00017457440844736993,
        "X": 0.0102810338139534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46635_46638_1",
      "ports": {
        "bus1": 46635,
        "bus2": 46638
      },
      "params": {
        "R": 0.00019892955606337637,
        "X": 0.015443353913724422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46635_46639_1",
      "ports": {
        "bus1": 46635,
        "bus2": 46639
      },
      "params": {
        "R": 0.00024490096257068217,
        "X": 0.0010709561174735427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46635_46640_1",
      "ports": {
        "bus1": 46635,
        "bus2": 46640
      },
      "params": {
        "R": 0.00020339814363978803,
        "X": 0.0011273757554590702,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46641_46642_1",
      "ports": {
        "bus1": 46641,
        "bus2": 46642
      },
      "params": {
        "R": 0.0022103211376816034,
        "X": 0.0607040598988533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46641_46643_1",
      "ports": {
        "bus1": 46641,
        "bus2": 46643
      },
      "params": {
        "R": 0.004200962372124195,
        "X": 0.11371905356645584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46641_46644_1",
      "ports": {
        "bus1": 46641,
        "bus2": 46644
      },
      "params": {
        "R": 0.0002668217057362199,
        "X": 0.0011718303430825472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46641_46645_1",
      "ports": {
        "bus1": 46641,
        "bus2": 46645
      },
      "params": {
        "R": 0.0002875403151847422,
        "X": 0.0010222882265225053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46644_46744_1",
      "ports": {
        "bus1": 46744,
        "bus2": 46644
      },
      "params": {
        "R": 0.005211652722209692,
        "X": 0.01994343474507332,
        "G": 0.0,
        "B": 0.001919932896271348
      },
      "extension": {
        "length": 4172.476363220215,
        "rating": 124.45281744003296
      }
    },
    {
      "class": "Branch",
      "id": "branch_46646_46649_1",
      "ports": {
        "bus1": 46646,
        "bus2": 46649
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0022116824984550476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46646_46650_1",
      "ports": {
        "bus1": 46646,
        "bus2": 46650
      },
      "params": {
        "R": 0.00029792191344313323,
        "X": 0.0010334665421396494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46647_46649_1",
      "ports": {
        "bus1": 46647,
        "bus2": 46649
      },
      "params": {
        "R": 0.0022317091934382915,
        "X": 0.057843275368213654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46648_46649_1",
      "ports": {
        "bus1": 46648,
        "bus2": 46649
      },
      "params": {
        "R": 0.0022317091934382915,
        "X": 0.057843275368213654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46650_46744_1",
      "ports": {
        "bus1": 46650,
        "bus2": 46744
      },
      "params": {
        "R": 0.0037868672516196966,
        "X": 0.017659969627857208,
        "G": 0.0,
        "B": 0.0014043585397303104
      },
      "extension": {
        "length": 3740.2948361206054,
        "rating": 124.45504665374756
      }
    },
    {
      "class": "Branch",
      "id": "branch_46651_46654_1",
      "ports": {
        "bus1": 46651,
        "bus2": 46654
      },
      "params": {
        "R": 0.0005160580622032285,
        "X": 0.03886111080646515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46651_46655_1",
      "ports": {
        "bus1": 46651,
        "bus2": 46655
      },
      "params": {
        "R": 0.00038788802339695394,
        "X": 0.0248881746083498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46651_46656_1",
      "ports": {
        "bus1": 46651,
        "bus2": 46656
      },
      "params": {
        "R": 0.00032900559017434716,
        "X": 0.024411413818597794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46651_46657_1",
      "ports": {
        "bus1": 46651,
        "bus2": 46657
      },
      "params": {
        "R": 0.0001999621163122356,
        "X": 0.01577538438141346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46651_46658_1",
      "ports": {
        "bus1": 46651,
        "bus2": 46658
      },
      "params": {
        "R": 0.00020569383923429996,
        "X": 0.01502635981887579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46651_46659_1",
      "ports": {
        "bus1": 46651,
        "bus2": 46659
      },
      "params": {
        "R": 0.00020097098604310304,
        "X": 0.001048262813128531,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46651_46660_1",
      "ports": {
        "bus1": 46651,
        "bus2": 46660
      },
      "params": {
        "R": 0.00026932128821499646,
        "X": 0.001136258477345109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46652_46654_1",
      "ports": {
        "bus1": 46652,
        "bus2": 46654
      },
      "params": {
        "R": -0.00028452096739783883,
        "X": -0.021425500512123108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46653_46654_1",
      "ports": {
        "bus1": 46653,
        "bus2": 46654
      },
      "params": {
        "R": 0.0009238863131031394,
        "X": 0.06957210600376129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46659_46665_1",
      "ports": {
        "bus1": 46659,
        "bus2": 46665
      },
      "params": {
        "R": 0.00041150706238113344,
        "X": 0.007826403714716434,
        "G": 0.0,
        "B": 0.9039292335510254
      },
      "extension": {
        "length": 57645.99558544922,
        "rating": 2957.4514389038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_46659_55621_1",
      "ports": {
        "bus1": 46659,
        "bus2": 55621
      },
      "params": {
        "R": 0.00032171185011975467,
        "X": 0.005546869710087776,
        "G": 0.0,
        "B": 0.6953354477882385
      },
      "extension": {
        "length": 45564.00561474609,
        "rating": 2489.738655090332
      }
    },
    {
      "class": "Branch",
      "id": "branch_46659_55637_1",
      "ports": {
        "bus1": 55637,
        "bus2": 46659
      },
      "params": {
        "R": 0.00027207157108932734,
        "X": 0.005251339171081781,
        "G": 0.0,
        "B": 0.5112836360931396
      },
      "extension": {
        "length": 39781.58898559571,
        "rating": 2554.5467376708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_46661_46662_1",
      "ports": {
        "bus1": 46662,
        "bus2": 46661
      },
      "params": {
        "R": 0.0002550535718910396,
        "X": 0.016776010394096375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46661_46665_1",
      "ports": {
        "bus1": 46661,
        "bus2": 46665
      },
      "params": {
        "R": 0.0002885840949602425,
        "X": 0.0010863952338695526,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46662_46663_1",
      "ports": {
        "bus1": 46663,
        "bus2": 46662
      },
      "params": {
        "R": 0.0010062683140859008,
        "X": 0.0314718633890152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46662_46663_2",
      "ports": {
        "bus1": 46663,
        "bus2": 46662
      },
      "params": {
        "R": 0.0010062683140859008,
        "X": 0.0314718633890152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46662_46663_3",
      "ports": {
        "bus1": 46663,
        "bus2": 46662
      },
      "params": {
        "R": 0.0010062683140859008,
        "X": 0.0314718633890152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46662_46664_1",
      "ports": {
        "bus1": 46662,
        "bus2": 46664
      },
      "params": {
        "R": 0.0002271817356813699,
        "X": 0.0011811696458607912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46666_46667_1",
      "ports": {
        "bus1": 46666,
        "bus2": 46667
      },
      "params": {
        "R": 0.00025157531490549445,
        "X": 0.001031101681292057,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46668_46669_1",
      "ports": {
        "bus1": 46668,
        "bus2": 46669
      },
      "params": {
        "R": 0.0002522977301850915,
        "X": 0.0010541208321228623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46670_46671_1",
      "ports": {
        "bus1": 46671,
        "bus2": 46670
      },
      "params": {
        "R": 0.0002201614115620032,
        "X": 0.015583089552819729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46670_46672_1",
      "ports": {
        "bus1": 46670,
        "bus2": 46672
      },
      "params": {
        "R": 0.00021774167544208467,
        "X": 0.015317816287279129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46670_46673_1",
      "ports": {
        "bus1": 46670,
        "bus2": 46673
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46670_46674_1",
      "ports": {
        "bus1": 46670,
        "bus2": 46674
      },
      "params": {
        "R": 0.00029954861383885145,
        "X": 0.0010048815747722983,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46675_46676_1",
      "ports": {
        "bus1": 46676,
        "bus2": 46675
      },
      "params": {
        "R": 0.0011396094923838973,
        "X": 0.05242070183157921,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46675_46677_1",
      "ports": {
        "bus1": 46675,
        "bus2": 46677
      },
      "params": {
        "R": 0.0002630177768878639,
        "X": 0.0011472563492134213,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46675_46678_1",
      "ports": {
        "bus1": 46675,
        "bus2": 46678
      },
      "params": {
        "R": 0.00025296115200035274,
        "X": 0.001014911918900907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46679_46680_1",
      "ports": {
        "bus1": 46680,
        "bus2": 46679
      },
      "params": {
        "R": 0.0016625692369416356,
        "X": 0.060702018439769745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46679_46686_1",
      "ports": {
        "bus1": 46679,
        "bus2": 46686
      },
      "params": {
        "R": -0.00015277182683348656,
        "X": -0.007711045444011688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46679_46688_1",
      "ports": {
        "bus1": 46679,
        "bus2": 46688
      },
      "params": {
        "R": 0.006493530236184597,
        "X": 0.3038714528083801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46679_46689_1",
      "ports": {
        "bus1": 46679,
        "bus2": 46689
      },
      "params": {
        "R": 0.0002165337064070627,
        "X": 0.0011593762319535017,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46679_46690_1",
      "ports": {
        "bus1": 46679,
        "bus2": 46690
      },
      "params": {
        "R": 0.00029037639615125954,
        "X": 0.0010073503945022821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46680_46683_1",
      "ports": {
        "bus1": 46680,
        "bus2": 46683
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.001908816397190094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46680_46687_1",
      "ports": {
        "bus1": 46680,
        "bus2": 46687
      },
      "params": {
        "R": 0.0010444578947499394,
        "X": 0.030533436685800552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_46681_46683_1",
      "ports": {
        "bus1": 46681,
        "bus2": 46683
      },
      "params": {
        "R": 0.0019671297632157803,
        "X": 0.05099240317940712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46682_46683_1",
      "ports": {
        "bus1": 46682,
        "bus2": 46683
      },
      "params": {
        "R": 0.0019671297632157803,
        "X": 0.05099240317940712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46684_46686_1",
      "ports": {
        "bus1": 46684,
        "bus2": 46686
      },
      "params": {
        "R": 0.0024169948883354664,
        "X": 0.12199597805738449,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46685_46686_1",
      "ports": {
        "bus1": 46685,
        "bus2": 46686
      },
      "params": {
        "R": 0.0024169948883354664,
        "X": 0.12199597805738449,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46691_46692_1",
      "ports": {
        "bus1": 46692,
        "bus2": 46691
      },
      "params": {
        "R": 0.001015481073409319,
        "X": 0.04006832093000412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46691_46692_2",
      "ports": {
        "bus1": 46692,
        "bus2": 46691
      },
      "params": {
        "R": 0.001015481073409319,
        "X": 0.04006832093000412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46691_46692_3",
      "ports": {
        "bus1": 46692,
        "bus2": 46691
      },
      "params": {
        "R": 0.001015481073409319,
        "X": 0.04006832093000412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46691_46693_1",
      "ports": {
        "bus1": 46691,
        "bus2": 46693
      },
      "params": {
        "R": 0.0012030989164486527,
        "X": 0.07108484208583832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46691_46694_1",
      "ports": {
        "bus1": 46691,
        "bus2": 46694
      },
      "params": {
        "R": 0.0018566474318504333,
        "X": 0.06951151043176651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46691_46695_1",
      "ports": {
        "bus1": 46691,
        "bus2": 46695
      },
      "params": {
        "R": 0.0018078932771459222,
        "X": 0.08016233146190643,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46691_46696_1",
      "ports": {
        "bus1": 46691,
        "bus2": 46696
      },
      "params": {
        "R": 0.0010541462106630206,
        "X": 0.05529652535915375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46691_46697_1",
      "ports": {
        "bus1": 46691,
        "bus2": 46697
      },
      "params": {
        "R": 0.0018801784608513117,
        "X": 0.07420724630355835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46691_46698_1",
      "ports": {
        "bus1": 46691,
        "bus2": 46698
      },
      "params": {
        "R": 0.0009411997743882239,
        "X": 0.03575710207223892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46691_46699_1",
      "ports": {
        "bus1": 46691,
        "bus2": 46699
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46691_46700_1",
      "ports": {
        "bus1": 46691,
        "bus2": 46700
      },
      "params": {
        "R": 0.00026180705754086375,
        "X": 0.001145323272794485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46701_46702_1",
      "ports": {
        "bus1": 46702,
        "bus2": 46701
      },
      "params": {
        "R": 0.0012397492537274957,
        "X": 0.05737212672829628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46701_46703_1",
      "ports": {
        "bus1": 46701,
        "bus2": 46703
      },
      "params": {
        "R": 0.0031802861485630274,
        "X": 0.162561297416687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46701_46706_1",
      "ports": {
        "bus1": 46701,
        "bus2": 46706
      },
      "params": {
        "R": 0.0053199161775410175,
        "X": 0.2376798689365387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46701_46708_1",
      "ports": {
        "bus1": 46701,
        "bus2": 46708
      },
      "params": {
        "R": 0.00029985650326125324,
        "X": 0.001123929745517671,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46701_46709_1",
      "ports": {
        "bus1": 46701,
        "bus2": 46709
      },
      "params": {
        "R": 0.00022858873126097023,
        "X": 0.0011113983346149325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46702_46704_1",
      "ports": {
        "bus1": 46702,
        "bus2": 46704
      },
      "params": {
        "R": 0.002099716803058982,
        "X": 0.05962764844298363,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46702_46705_1",
      "ports": {
        "bus1": 46702,
        "bus2": 46705
      },
      "params": {
        "R": 0.0022230674512684345,
        "X": 0.07021945714950562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46702_46707_1",
      "ports": {
        "bus1": 46702,
        "bus2": 46707
      },
      "params": {
        "R": 0.0030397744849324226,
        "X": 0.08198830485343933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46710_46713_1",
      "ports": {
        "bus1": 46710,
        "bus2": 46713
      },
      "params": {
        "R": 0.0001242590369656682,
        "X": 0.0037680678069591522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46710_46714_1",
      "ports": {
        "bus1": 46710,
        "bus2": 46714
      },
      "params": {
        "R": 0.0002673720009624958,
        "X": 0.0011466974392533302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46710_46715_1",
      "ports": {
        "bus1": 46710,
        "bus2": 46715
      },
      "params": {
        "R": 0.00026943234843201935,
        "X": 0.001164597226306796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46711_46713_1",
      "ports": {
        "bus1": 46711,
        "bus2": 46713
      },
      "params": {
        "R": 0.0016256991075351834,
        "X": 0.049298178404569626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46712_46713_1",
      "ports": {
        "bus1": 46712,
        "bus2": 46713
      },
      "params": {
        "R": 0.0016256991075351834,
        "X": 0.049298178404569626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46716_46719_1",
      "ports": {
        "bus1": 46716,
        "bus2": 46719
      },
      "params": {
        "R": 0.0023952219635248184,
        "X": 0.10513720661401749,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46716_46720_1",
      "ports": {
        "bus1": 46716,
        "bus2": 46720
      },
      "params": {
        "R": 0.0002672098053153604,
        "X": 0.0010619554668664932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46716_46721_1",
      "ports": {
        "bus1": 46716,
        "bus2": 46721
      },
      "params": {
        "R": 0.0002867096627596766,
        "X": 0.001021720701828599,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46717_46719_1",
      "ports": {
        "bus1": 46717,
        "bus2": 46719
      },
      "params": {
        "R": -0.0012984033674001694,
        "X": -0.05699283629655838,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46718_46719_1",
      "ports": {
        "bus1": 46718,
        "bus2": 46719
      },
      "params": {
        "R": 0.005939294584095478,
        "X": 0.2607026994228363,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46722_46723_1",
      "ports": {
        "bus1": 46723,
        "bus2": 46722
      },
      "params": {
        "R": 0.000354711344698444,
        "X": 0.02315448969602585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46722_46725_1",
      "ports": {
        "bus1": 46722,
        "bus2": 46725
      },
      "params": {
        "R": 0.00011749778786906973,
        "X": 0.008819123730063438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46722_46726_1",
      "ports": {
        "bus1": 46722,
        "bus2": 46726
      },
      "params": {
        "R": 0.00018454680684953928,
        "X": 0.011613143607974052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46722_46727_1",
      "ports": {
        "bus1": 46722,
        "bus2": 46727
      },
      "params": {
        "R": 0.00017315537843387574,
        "X": 0.011607636697590351,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46722_46728_1",
      "ports": {
        "bus1": 46722,
        "bus2": 46728
      },
      "params": {
        "R": 0.0002534080995246768,
        "X": 0.0011625560000538826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46723_46724_1",
      "ports": {
        "bus1": 46724,
        "bus2": 46723
      },
      "params": {
        "R": 0.001080260262824595,
        "X": 0.061728015542030334,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46723_46729_1",
      "ports": {
        "bus1": 46723,
        "bus2": 46729
      },
      "params": {
        "R": 0.00023913542099762708,
        "X": 0.001091038342565298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46730_46731_1",
      "ports": {
        "bus1": 46731,
        "bus2": 46730
      },
      "params": {
        "R": 0.0002144371101167053,
        "X": 0.018469013273715973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46730_46732_1",
      "ports": {
        "bus1": 46730,
        "bus2": 46732
      },
      "params": {
        "R": 0.00013587012654170394,
        "X": 0.009549272246658802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46730_46733_1",
      "ports": {
        "bus1": 46730,
        "bus2": 46733
      },
      "params": {
        "R": 0.00027455404051579535,
        "X": 0.0011497859377413988,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46730_46734_1",
      "ports": {
        "bus1": 46730,
        "bus2": 46734
      },
      "params": {
        "R": 0.00024807939189486206,
        "X": 0.0010345426853746176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46735_46736_1",
      "ports": {
        "bus1": 46736,
        "bus2": 46735
      },
      "params": {
        "R": 0.0002148319035768509,
        "X": 0.01747479848563671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46735_46737_1",
      "ports": {
        "bus1": 46735,
        "bus2": 46737
      },
      "params": {
        "R": 0.0003939797170460224,
        "X": 0.024104442447423935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46735_46738_1",
      "ports": {
        "bus1": 46735,
        "bus2": 46738
      },
      "params": {
        "R": 0.0002517827379051596,
        "X": 0.0010866217780858278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46735_46739_1",
      "ports": {
        "bus1": 46735,
        "bus2": 46739
      },
      "params": {
        "R": 0.0002811281301546842,
        "X": 0.0010077456245198846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46740_46741_1",
      "ports": {
        "bus1": 46740,
        "bus2": 46741
      },
      "params": {
        "R": 0.002334373537451029,
        "X": 0.06335507333278656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46740_46742_1",
      "ports": {
        "bus1": 46740,
        "bus2": 46742
      },
      "params": {
        "R": 0.0020955370273441076,
        "X": 0.06065044924616814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46740_46743_1",
      "ports": {
        "bus1": 46740,
        "bus2": 46743
      },
      "params": {
        "R": 0.003743332577869296,
        "X": 0.09967459738254547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46740_46744_1",
      "ports": {
        "bus1": 46740,
        "bus2": 46744
      },
      "params": {
        "R": 0.00023604737361893058,
        "X": 0.0010940770152956247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46740_46745_1",
      "ports": {
        "bus1": 46740,
        "bus2": 46745
      },
      "params": {
        "R": 0.00023257556313183159,
        "X": 0.0010979048674926162,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46746_46747_1",
      "ports": {
        "bus1": 46747,
        "bus2": 46746
      },
      "params": {
        "R": 0.00024306558771058917,
        "X": 0.015905767679214478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46746_46748_1",
      "ports": {
        "bus1": 46746,
