        "bus2": 46748
      },
      "params": {
        "R": 0.00013072021829430014,
        "X": 0.007860652171075344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_46746_46749_1",
      "ports": {
        "bus1": 46746,
        "bus2": 46749
      },
      "params": {
        "R": 0.0002535379317123443,
        "X": 0.0011445689015090466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46746_46750_1",
      "ports": {
        "bus1": 46746,
        "bus2": 46750
      },
      "params": {
        "R": 0.00022495583107229322,
        "X": 0.0010615828214213252,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46751_46752_1",
      "ports": {
        "bus1": 46751,
        "bus2": 46752
      },
      "params": {
        "R": 0.0002602861204650253,
        "X": 0.001198782934807241,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46752_46773_1",
      "ports": {
        "bus1": 46752,
        "bus2": 46773
      },
      "params": {
        "R": 0.019812332466244698,
        "X": 0.06734966486692429,
        "G": 0.0,
        "B": 0.00570918433368206
      },
      "extension": {
        "length": 14972.028775268554,
        "rating": 152.86678075790405
      }
    },
    {
      "class": "Branch",
      "id": "branch_46752_48467_1",
      "ports": {
        "bus1": 46752,
        "bus2": 48467
      },
      "params": {
        "R": 0.013141830451786518,
        "X": 0.05401933565735817,
        "G": 0.0,
        "B": 0.007243688218295573
      },
      "extension": {
        "length": 14993.868837524415,
        "rating": 155.76294660568237
      }
    },
    {
      "class": "Branch",
      "id": "branch_46753_46756_1",
      "ports": {
        "bus1": 46753,
        "bus2": 46756
      },
      "params": {
        "R": 0.012408039532601833,
        "X": 0.05752677470445633,
        "G": 0.0,
        "B": 0.00808075163513422
      },
      "extension": {
        "length": 13575.853298583985,
        "rating": 126.53464078903198
      }
    },
    {
      "class": "Branch",
      "id": "branch_46753_48543_1",
      "ports": {
        "bus1": 46753,
        "bus2": 48543
      },
      "params": {
        "R": 0.007154600229114294,
        "X": 0.03381836786866188,
        "G": 0.0,
        "B": 0.003758061677217483
      },
      "extension": {
        "length": 8201.308657104493,
        "rating": 130.33040761947632
      }
    },
    {
      "class": "Branch",
      "id": "branch_46754_46755_1",
      "ports": {
        "bus1": 46755,
        "bus2": 46754
      },
      "params": {
        "R": 0.020589902997016907,
        "X": 0.06161174923181534,
        "G": 0.0,
        "B": 0.00720985746011138
      },
      "extension": {
        "length": 16111.539778930664,
        "rating": 119.76653337478638
      }
    },
    {
      "class": "Branch",
      "id": "branch_46754_46766_1",
      "ports": {
        "bus1": 46754,
        "bus2": 46766
      },
      "params": {
        "R": 0.03492838516831398,
        "X": 0.1161409392952919,
        "G": 0.0,
        "B": 0.008536036126315594
      },
      "extension": {
        "length": 21013.944634643554,
        "rating": 114.0649676322937
      }
    },
    {
      "class": "Branch",
      "id": "branch_46755_48467_1",
      "ports": {
        "bus1": 48467,
        "bus2": 46755
      },
      "params": {
        "R": 0.013081012293696404,
        "X": 0.06205546110868454,
        "G": 0.0,
        "B": 0.006305126007646321
      },
      "extension": {
        "length": 14280.991094970703,
        "rating": 129.28096055984497
      }
    },
    {
      "class": "Branch",
      "id": "branch_46756_47335_1",
      "ports": {
        "bus1": 46756,
        "bus2": 47335
      },
      "params": {
        "R": 0.031136294826865196,
        "X": 0.13005711138248444,
        "G": 0.0,
        "B": 0.0327918715775013
      },
      "extension": {
        "length": 42862.90713793945,
        "rating": 116.57662391662598
      }
    },
    {
      "class": "Branch",
      "id": "branch_46756_47657_1",
      "ports": {
        "bus1": 46756,
        "bus2": 47657
      },
      "params": {
        "R": 0.018287992104887962,
        "X": 0.08674836903810501,
        "G": 0.0,
        "B": 0.008223310112953186
      },
      "extension": {
        "length": 17963.960755737306,
        "rating": 135.39557456970215
      }
    },
    {
      "class": "Branch",
      "id": "branch_46756_48543_1",
      "ports": {
        "bus1": 46756,
        "bus2": 48543
      },
      "params": {
        "R": 0.020158618688583374,
        "X": 0.07899768650531769,
        "G": 0.0,
        "B": 0.009707940742373466
      },
      "extension": {
        "length": 19426.38084008789,
        "rating": 131.77504539489746
      }
    },
    {
      "class": "Branch",
      "id": "branch_46757_47417_1",
      "ports": {
        "bus1": 46757,
        "bus2": 47417
      },
      "params": {
        "R": 0.01456381380558014,
        "X": 0.06836646050214767,
        "G": 0.0,
        "B": 0.00620475597679615
      },
      "extension": {
        "length": 15415.374365112306,
        "rating": 111.49271726608276
      }
    },
    {
      "class": "Branch",
      "id": "branch_46757_48312_1",
      "ports": {
        "bus1": 46757,
        "bus2": 48312
      },
      "params": {
        "R": 0.012537856586277485,
        "X": 0.06194966658949852,
        "G": 0.0,
        "B": 0.0048394897021353245
      },
      "extension": {
        "length": 13458.015188964844,
        "rating": 118.62152814865112
      }
    },
    {
      "class": "Branch",
      "id": "branch_46758_46759_1",
      "ports": {
        "bus1": 46758,
        "bus2": 46759
      },
      "params": {
        "R": 0.00029538964736275375,
        "X": 0.0011152718216180801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46758_46761_1",
      "ports": {
        "bus1": 46758,
        "bus2": 46761
      },
      "params": {
        "R": 0.01516540814191103,
        "X": 0.06949232518672943,
        "G": 0.0,
        "B": 0.0069216485135257235
      },
      "extension": {
        "length": 15804.353087402344,
        "rating": 140.92038869857788
      }
    },
    {
      "class": "Branch",
      "id": "branch_46758_47030_1",
      "ports": {
        "bus1": 47030,
        "bus2": 46758
      },
      "params": {
        "R": 0.019827885553240776,
        "X": 0.07594768702983856,
        "G": 0.0,
        "B": 0.009640846401453018
      },
      "extension": {
        "length": 20527.92881213379,
        "rating": 139.22162055969238
      }
    },
    {
      "class": "Branch",
      "id": "branch_46760_46763_1",
      "ports": {
        "bus1": 46760,
        "bus2": 46763
      },
      "params": {
        "R": 0.00039063626900315285,
        "X": 0.017362158745527267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46760_46764_1",
      "ports": {
        "bus1": 46760,
        "bus2": 46764
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46761_46763_1",
      "ports": {
        "bus1": 46761,
        "bus2": 46763
      },
      "params": {
        "R": 0.0008301497437059879,
        "X": 0.036896687000989914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46761_46771_1",
      "ports": {
        "bus1": 46771,
        "bus2": 46761
      },
      "params": {
        "R": 0.014599298126995564,
        "X": 0.05680088698863983,
        "G": 0.0,
        "B": 0.0028998570051044226
      },
      "extension": {
        "length": 9541.176524230958,
        "rating": 150.55828094482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_46762_46763_1",
      "ports": {
        "bus1": 46762,
        "bus2": 46763
      },
      "params": {
        "R": 0.0047553833574056625,
        "X": 0.21135695278644562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46764_48349_1",
      "ports": {
        "bus1": 48349,
        "bus2": 46764
      },
      "params": {
        "R": 0.004336282145231962,
        "X": 0.0419342964887619,
        "G": 0.0,
        "B": 0.291292667388916
      },
      "extension": {
        "length": 71242.74965478516,
        "rating": 544.954776763916
      }
    },
    {
      "class": "Branch",
      "id": "branch_46764_48572_1",
      "ports": {
        "bus1": 48572,
        "bus2": 46764
      },
      "params": {
        "R": 0.004279831424355507,
        "X": 0.036052532494068146,
        "G": 0.0,
        "B": 0.15189865231513977
      },
      "extension": {
        "length": 51184.16117138672,
        "rating": 576.6231536865234
      }
    },
    {
      "class": "Branch",
      "id": "branch_46764_48725_1",
      "ports": {
        "bus1": 46764,
        "bus2": 48725
      },
      "params": {
        "R": 0.0036129197105765343,
        "X": 0.03275347128510475,
        "G": 0.0,
        "B": 0.12120924890041351
      },
      "extension": {
        "length": 46902.90733154297,
        "rating": 574.6066570281982
      }
    },
    {
      "class": "Branch",
      "id": "branch_46765_46766_1",
      "ports": {
        "bus1": 46765,
        "bus2": 46766
      },
      "params": {
        "R": 0.0002285300724906847,
        "X": 0.0010866128141060472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46766_46771_1",
      "ports": {
        "bus1": 46771,
        "bus2": 46766
      },
      "params": {
        "R": 0.01034487597644329,
        "X": 0.04161352291703224,
        "G": 0.0,
        "B": 0.006376374978572131
      },
      "extension": {
        "length": 11482.410428833009,
        "rating": 95.14625072479248
      }
    },
    {
      "class": "Branch",
      "id": "branch_46767_46770_1",
      "ports": {
        "bus1": 46767,
        "bus2": 46770
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0014385338872671127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46767_46771_1",
      "ports": {
        "bus1": 46767,
        "bus2": 46771
      },
      "params": {
        "R": 0.0002557115803938359,
        "X": 0.001051089377142489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46767_46772_1",
      "ports": {
        "bus1": 46767,
        "bus2": 46772
      },
      "params": {
        "R": 0.0002977316325996071,
        "X": 0.0011121793650090694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46768_46770_1",
      "ports": {
        "bus1": 46768,
        "bus2": 46770
      },
      "params": {
        "R": 0.0006573830614797771,
        "X": 0.018700892105698586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46769_46770_1",
      "ports": {
        "bus1": 46769,
        "bus2": 46770
      },
      "params": {
        "R": 0.0006573830614797771,
        "X": 0.018700892105698586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46771_47340_1",
      "ports": {
        "bus1": 47340,
        "bus2": 46771
      },
      "params": {
        "R": 0.02011261135339737,
        "X": 0.08870555460453033,
        "G": 0.0,
        "B": 0.010677538812160492
      },
      "extension": {
        "length": 19686.986653930664,
        "rating": 129.2546510696411
      }
    },
    {
      "class": "Branch",
      "id": "branch_46771_47343_1",
      "ports": {
        "bus1": 46771,
        "bus2": 47343
      },
      "params": {
        "R": 0.031040586531162262,
        "X": 0.1053377315402031,
        "G": 0.0,
        "B": 0.007838798686861992
      },
      "extension": {
        "length": 21122.16574987793,
        "rating": 130.43713569641113
      }
    },
    {
      "class": "Branch",
      "id": "branch_46773_46774_1",
      "ports": {
        "bus1": 46773,
        "bus2": 46774
      },
      "params": {
        "R": 0.011454530991613865,
        "X": 0.05056276172399521,
        "G": 0.0,
        "B": 0.006371816620230675
      },
      "extension": {
        "length": 12202.93065838623,
        "rating": 149.43876266479492
      }
    },
    {
      "class": "Branch",
      "id": "branch_46774_46775_1",
      "ports": {
        "bus1": 46774,
        "bus2": 46775
      },
      "params": {
        "R": 0.020690307021141052,
        "X": 0.07556164264678955,
        "G": 0.0,
        "B": 0.012003851123154163
      },
      "extension": {
        "length": 20319.080722778323,
        "rating": 131.0513973236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_46774_48381_1",
      "ports": {
        "bus1": 46774,
        "bus2": 48381
      },
      "params": {
        "R": 0.0101328669115901,
        "X": 0.05224219709634781,
        "G": 0.0,
        "B": 0.003860905067995191
      },
      "extension": {
        "length": 10577.487478271485,
        "rating": 123.34784269332886
      }
    },
    {
      "class": "Branch",
      "id": "branch_46775_47007_1",
      "ports": {
        "bus1": 47007,
        "bus2": 46775
      },
      "params": {
        "R": 0.010430345311760902,
        "X": 0.048102445900440216,
        "G": 0.0,
        "B": 0.005428229924291372
      },
      "extension": {
        "length": 11496.1107321167,
        "rating": 121.89979553222656
      }
    },
    {
      "class": "Branch",
      "id": "branch_46775_47010_1",
      "ports": {
        "bus1": 46775,
        "bus2": 47010
      },
      "params": {
        "R": 0.004711253568530083,
        "X": 0.02073962613940239,
        "G": 0.0,
        "B": 0.002118645701557398
      },
      "extension": {
        "length": 4569.896047027588,
        "rating": 108.93392562866211
      }
    },
    {
      "class": "Branch",
      "id": "branch_46776_46780_1",
      "ports": {
        "bus1": 46776,
        "bus2": 46780
      },
      "params": {
        "R": 0.006514464970678091,
        "X": 0.01968528889119625,
        "G": 0.0,
        "B": 0.0027974569238722324
      },
      "extension": {
        "length": 5450.508690765381,
        "rating": 146.91898822784424
      }
    },
    {
      "class": "Branch",
      "id": "branch_46776_48872_1",
      "ports": {
        "bus1": 48872,
        "bus2": 46776
      },
      "params": {
        "R": 0.01005751732736826,
        "X": 0.05309656262397766,
        "G": 0.0,
        "B": 0.0049003371968865395
      },
      "extension": {
        "length": 11400.904636413574,
        "rating": 160.68187952041626
      }
    },
    {
      "class": "Branch",
      "id": "branch_46777_48501_1",
      "ports": {
        "bus1": 48501,
        "bus2": 46777
      },
      "params": {
        "R": 0.007956285029649734,
        "X": 0.03438045457005501,
        "G": 0.0,
        "B": 0.003815498435869813
      },
      "extension": {
        "length": 7029.638430358887,
        "rating": 152.60603427886963
      }
    },
    {
      "class": "Branch",
      "id": "branch_46777_48543_1",
      "ports": {
        "bus1": 46777,
        "bus2": 48543
      },
      "params": {
        "R": 0.020767752081155777,
        "X": 0.08912155777215958,
        "G": 0.0,
        "B": 0.011428811587393284
      },
      "extension": {
        "length": 20686.18868701172,
        "rating": 144.1661238670349
      }
    },
    {
      "class": "Branch",
      "id": "branch_46778_48501_1",
      "ports": {
        "bus1": 46778,
        "bus2": 48501
      },
      "params": {
        "R": 0.0032568026799708605,
        "X": 0.013334374874830246,
        "G": 0.0,
        "B": 0.002106894040480256
      },
      "extension": {
        "length": 3567.3193943481447,
        "rating": 151.52785778045654
      }
    },
    {
      "class": "Branch",
      "id": "branch_46778_48736_1",
      "ports": {
        "bus1": 48736,
        "bus2": 46778
      },
      "params": {
        "R": 0.0046498593874275684,
        "X": 0.02104712277650833,
        "G": 0.0,
        "B": 0.003511040238663554
      },
      "extension": {
        "length": 5993.022820495606,
        "rating": 167.25175380706787
      }
    },
    {
      "class": "Branch",
      "id": "branch_46779_46780_1",
      "ports": {
        "bus1": 46779,
        "bus2": 46780
      },
      "params": {
        "R": 0.00021896827092859894,
        "X": 0.0011255963472649455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46780_47933_1",
      "ports": {
        "bus1": 47933,
        "bus2": 46780
      },
      "params": {
        "R": 0.013993531465530396,
        "X": 0.05910404026508331,
        "G": 0.0,
        "B": 0.006493411026895046
      },
      "extension": {
        "length": 13538.858719482423,
        "rating": 138.56624364852905
      }
    },
    {
      "class": "Branch",
      "id": "branch_46781_46782_1",
      "ports": {
        "bus1": 46781,
        "bus2": 46782
      },
      "params": {
        "R": 0.007014367263764143,
        "X": 0.02553834766149521,
        "G": 0.0,
        "B": 0.002536171581596136
      },
      "extension": {
        "length": 5623.132665618897,
        "rating": 151.2460470199585
      }
    },
    {
      "class": "Branch",
      "id": "branch_46781_48524_1",
      "ports": {
        "bus1": 48524,
        "bus2": 46781
      },
      "params": {
        "R": 0.017275188118219376,
        "X": 0.046456366777420044,
        "G": 0.0,
        "B": 0.009500561282038689
      },
      "extension": {
        "length": 14227.356322265625,
        "rating": 162.03023195266724
      }
    },
    {
      "class": "Branch",
      "id": "branch_46782_46786_1",
      "ports": {
        "bus1": 46782,
        "bus2": 46786
      },
      "params": {
        "R": 0.010893411934375763,
        "X": 0.0660727247595787,
        "G": 0.0,
        "B": 0.013010665774345396
      },
      "extension": {
        "length": 21324.9514185791,
        "rating": 148.41538667678833
      }
    },
    {
      "class": "Branch",
      "id": "branch_46783_46784_1",
      "ports": {
        "bus1": 46784,
        "bus2": 46783
      },
      "params": {
        "R": 0.026819700375199318,
        "X": 0.11966833472251892,
        "G": 0.0,
        "B": 0.016363613307476044
      },
      "extension": {
        "length": 30507.669287841796,
        "rating": 138.69857788085938
      }
    },
    {
      "class": "Branch",
      "id": "branch_46783_47359_1",
      "ports": {
        "bus1": 46783,
        "bus2": 47359
      },
      "params": {
        "R": 0.01281739491969347,
        "X": 0.0559513159096241,
        "G": 0.0,
        "B": 0.006857147440314293
      },
      "extension": {
        "length": 14274.133653076173,
        "rating": 125.69169998168945
      }
    },
    {
      "class": "Branch",
      "id": "branch_46783_47361_1",
      "ports": {
        "bus1": 46783,
        "bus2": 47361
      },
      "params": {
        "R": 0.019824454560875893,
        "X": 0.07890728116035461,
        "G": 0.0,
        "B": 0.007191656623035669
      },
      "extension": {
        "length": 17773.273836914064,
        "rating": 125.52098035812378
      }
    },
    {
      "class": "Branch",
      "id": "branch_46784_46786_1",
      "ports": {
        "bus1": 46784,
        "bus2": 46786
      },
      "params": {
        "R": 0.03548165410757065,
        "X": 0.10955502837896347,
        "G": 0.0,
        "B": 0.012213949114084244
      },
      "extension": {
        "length": 25384.49409375,
        "rating": 140.49315452575684
      }
    },
    {
      "class": "Branch",
      "id": "branch_46785_46820_1",
      "ports": {
        "bus1": 46820,
        "bus2": 46785
      },
      "params": {
        "R": 0.03202816843986511,
        "X": 0.11527733504772186,
        "G": 0.0,
        "B": 0.013470880687236786
      },
      "extension": {
        "length": 28863.847764404298,
        "rating": 135.2231740951538
      }
    },
    {
      "class": "Branch",
      "id": "branch_46785_48524_1",
      "ports": {
        "bus1": 48524,
        "bus2": 46785
      },
      "params": {
        "R": 0.02479943446815014,
        "X": 0.09673726558685303,
        "G": 0.0,
        "B": 0.012642623856663706
      },
      "extension": {
        "length": 24319.299158569338,
        "rating": 138.76298666000366
      }
    },
    {
      "class": "Branch",
      "id": "branch_46787_47236_1",
      "ports": {
        "bus1": 46787,
        "bus2": 47236
      },
      "params": {
        "R": 0.01579589582979679,
        "X": 0.07081027328968048,
        "G": 0.0,
        "B": 0.018284516409039497
      },
      "extension": {
        "length": 25577.340462158205,
        "rating": 124.20997619628906
      }
    },
    {
      "class": "Branch",
      "id": "branch_46787_48815_1",
      "ports": {
        "bus1": 46787,
        "bus2": 48815
      },
      "params": {
        "R": 0.006928358227014542,
        "X": 0.027169663459062576,
        "G": 0.0,
        "B": 0.0034094487782567735
      },
      "extension": {
        "length": 7056.102047607422,
        "rating": 141.52065515518188
      }
    },
    {
      "class": "Branch",
      "id": "branch_46788_46789_1",
      "ports": {
        "bus1": 46788,
        "bus2": 46789
      },
      "params": {
        "R": 0.0002548193442635238,
        "X": 0.00114557018969208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46788_46810_1",
      "ports": {
        "bus1": 46788,
        "bus2": 46810
      },
      "params": {
        "R": 0.025912297889590263,
        "X": 0.10592079907655716,
        "G": 0.0,
        "B": 0.0077016325667500505
      },
      "extension": {
        "length": 18779.061654052734,
        "rating": 112.47464418411255
      }
    },
    {
      "class": "Branch",
      "id": "branch_46788_48019_1",
      "ports": {
        "bus1": 48019,
        "bus2": 46788
      },
      "params": {
        "R": 0.033446863293647766,
        "X": 0.1233716756105423,
        "G": 0.0,
        "B": 0.015198068693280218
      },
      "extension": {
        "length": 27388.358942871095,
        "rating": 124.74609613418579
      }
    },
    {
      "class": "Branch",
      "id": "branch_46788_48034_1",
      "ports": {
        "bus1": 46788,
        "bus2": 48034
      },
      "params": {
        "R": 0.042536526918411255,
        "X": 0.1639135628938675,
        "G": 0.0,
        "B": 0.008997278288006783
      },
      "extension": {
        "length": 28764.62051879883,
        "rating": 121.97399139404297
      }
    },
    {
      "class": "Branch",
      "id": "branch_46790_46796_1",
      "ports": {
        "bus1": 46796,
        "bus2": 46790
      },
      "params": {
        "R": 0.017360545694828033,
        "X": 0.08296700567007065,
        "G": 0.0,
        "B": 0.005630901549011469
      },
      "extension": {
        "length": 15652.695879272462,
        "rating": 116.45702123641968
      }
    },
    {
      "class": "Branch",
      "id": "branch_46790_46962_1",
      "ports": {
        "bus1": 46962,
        "bus2": 46790
      },
      "params": {
        "R": 0.017115307971835136,
        "X": 0.0892595499753952,
        "G": 0.0,
        "B": 0.011664897203445435
      },
      "extension": {
        "length": 23003.96107324219,
        "rating": 92.38340258598328
      }
    },
    {
      "class": "Branch",
      "id": "branch_46791_46802_1",
      "ports": {
        "bus1": 46791,
        "bus2": 46802
      },
      "params": {
        "R": 0.01144030038267374,
        "X": 0.05532040074467659,
        "G": 0.0,
        "B": 0.009075562469661236
      },
      "extension": {
        "length": 16134.348293701172,
        "rating": 150.01295804977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_46791_46810_1",
      "ports": {
        "bus1": 46791,
        "bus2": 46810
      },
      "params": {
        "R": 0.022923879325389862,
        "X": 0.10447249561548233,
        "G": 0.0,
        "B": 0.010422791354358196
      },
      "extension": {
        "length": 21683.588876586913,
        "rating": 119.54647302627563
      }
    },
    {
      "class": "Branch",
      "id": "branch_46791_48815_1",
      "ports": {
        "bus1": 48815,
        "bus2": 46791
      },
      "params": {
        "R": 0.008432802744209766,
        "X": 0.03874414414167404,
        "G": 0.0,
        "B": 0.006640085484832525
      },
      "extension": {
        "length": 11159.100000549317,
        "rating": 141.10162258148193
      }
    },
    {
      "class": "Branch",
      "id": "branch_46792_46793_1",
      "ports": {
        "bus1": 46792,
        "bus2": 46793
      },
      "params": {
        "R": 0.012013761326670647,
        "X": 0.06085725501179695,
        "G": 0.0,
        "B": 0.012791232205927372
      },
      "extension": {
        "length": 20044.339492675783,
        "rating": 118.94410848617554
      }
    },
    {
      "class": "Branch",
      "id": "branch_46792_46817_1",
      "ports": {
        "bus1": 46817,
        "bus2": 46792
      },
      "params": {
        "R": 0.012417719699442387,
        "X": 0.056519389152526855,
        "G": 0.0,
        "B": 0.00862412340939045
      },
      "extension": {
        "length": 15903.29025769043,
        "rating": 100.90190172195435
      }
    },
    {
      "class": "Branch",
      "id": "branch_46793_46794_1",
      "ports": {
        "bus1": 46793,
        "bus2": 46794
      },
      "params": {
        "R": 0.00024277882766909897,
        "X": 0.001004160032607615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46793_47911_1",
      "ports": {
        "bus1": 46793,
        "bus2": 47911
      },
      "params": {
        "R": 0.03198935464024544,
        "X": 0.12753185629844666,
        "G": 0.0,
        "B": 0.012590823695063591
      },
      "extension": {
        "length": 28968.34240942383,
        "rating": 125.98847150802612
      }
    },
    {
      "class": "Branch",
      "id": "branch_46795_46817_1",
      "ports": {
        "bus1": 46795,
        "bus2": 46817
      },
      "params": {
        "R": 0.020331744104623795,
        "X": 0.09183987975120544,
        "G": 0.0,
        "B": 0.011368143372237682
      },
      "extension": {
        "length": 21863.573704467773,
        "rating": 122.12022542953491
      }
    },
    {
      "class": "Branch",
      "id": "branch_46795_48559_1",
      "ports": {
        "bus1": 48559,
        "bus2": 46795
      },
      "params": {
        "R": 0.005752852652221918,
        "X": 0.026171909645199776,
        "G": 0.0,
        "B": 0.0021829474717378616
      },
      "extension": {
        "length": 5518.922724151612,
        "rating": 133.48652124404907
      }
    },
    {
      "class": "Branch",
      "id": "branch_46796_46802_1",
      "ports": {
        "bus1": 46802,
        "bus2": 46796
      },
      "params": {
        "R": 0.025917837396264076,
        "X": 0.11095569282770157,
        "G": 0.0,
        "B": 0.009466465562582016
      },
      "extension": {
        "length": 24179.37542028809,
        "rating": 129.92548942565918
      }
    },
    {
      "class": "Branch",
      "id": "branch_46797_46799_1",
      "ports": {
        "bus1": 46799,
        "bus2": 46797
      },
      "params": {
        "R": 0.006443791091442108,
        "X": 0.02732439525425434,
        "G": 0.0,
        "B": 0.002785005606710911
      },
      "extension": {
        "length": 6454.636248779297,
        "rating": 133.85083675384521
      }
    },
    {
      "class": "Branch",
      "id": "branch_46797_46810_1",
      "ports": {
        "bus1": 46810,
        "bus2": 46797
      },
      "params": {
        "R": 0.008967209607362747,
        "X": 0.03425447642803192,
        "G": 0.0,
        "B": 0.00513083441182971
      },
      "extension": {
        "length": 8954.49766003418,
        "rating": 140.48420190811157
      }
    },
    {
      "class": "Branch",
      "id": "branch_46798_46799_1",
      "ports": {
        "bus1": 46798,
        "bus2": 46799
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46799_46912_1",
      "ports": {
        "bus1": 46912,
        "bus2": 46799
      },
      "params": {
        "R": 0.020561475306749344,
        "X": 0.09723308682441711,
        "G": 0.0,
        "B": 0.013045497238636015
      },
      "extension": {
        "length": 23345.591522827148,
        "rating": 122.51986265182495
      }
    },
    {
      "class": "Branch",
      "id": "branch_46800_46801_1",
      "ports": {
        "bus1": 46801,
        "bus2": 46800
      },
      "params": {
        "R": 0.00024851621128618717,
        "X": 0.012280337512493134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46800_50198_1",
      "ports": {
        "bus1": 46800,
        "bus2": 50198
      },
      "params": {
        "R": 0.0012862340081483126,
        "X": 0.01968756690621376,
        "G": 0.0,
        "B": 2.1145293712615967
      },
      "extension": {
        "length": 148570.99092773438,
        "rating": 2087.0420455932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_46800_51641_1",
      "ports": {
        "bus1": 46800,
        "bus2": 51641
      },
      "params": {
        "R": 0.0008495923248119652,
        "X": 0.014758536592125893,
        "G": 0.0,
        "B": 1.5308665037155151
      },
      "extension": {
        "length": 112374.36758496094,
        "rating": 2178.990936279297
      }
    },
    {
      "class": "Branch",
      "id": "branch_46801_46804_1",
      "ports": {
        "bus1": 46801,
        "bus2": 46804
      },
      "params": {
        "R": 0.0035913579631596804,
        "X": 0.118767149746418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46801_46808_1",
      "ports": {
        "bus1": 46801,
        "bus2": 46808
      },
      "params": {
        "R": 0.0002271817356813699,
        "X": 0.0011811696458607912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46801_46809_1",
      "ports": {
        "bus1": 46801,
        "bus2": 46809
      },
      "params": {
        "R": 0.00029963647830300033,
        "X": 0.001186182489618659,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46802_46804_1",
      "ports": {
        "bus1": 46802,
        "bus2": 46804
      },
      "params": {
        "R": -0.0015096624847501516,
        "X": -0.049924932420253754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46802_46807_1",
      "ports": {
        "bus1": 46802,
        "bus2": 46807
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0006493069231510162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46802_46810_1",
      "ports": {
        "bus1": 46810,
        "bus2": 46802
      },
      "params": {
        "R": 0.006114964373409748,
        "X": 0.030844787135720253,
        "G": 0.0,
        "B": 0.003670970443636179
      },
      "extension": {
        "length": 8197.44789276123,
        "rating": 153.59463691711426
      }
    },
    {
      "class": "Branch",
      "id": "branch_46803_46804_1",
      "ports": {
        "bus1": 46803,
        "bus2": 46804
      },
      "params": {
        "R": 0.010312875732779503,
        "X": 0.3410494923591614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46805_46807_1",
      "ports": {
        "bus1": 46805,
        "bus2": 46807
      },
      "params": {
        "R": 0.0018265633843839169,
        "X": 0.051598966121673584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46806_46807_1",
      "ports": {
        "bus1": 46806,
        "bus2": 46807
      },
      "params": {
        "R": 0.0018265633843839169,
        "X": 0.051598966121673584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46808_48348_1",
      "ports": {
        "bus1": 48348,
        "bus2": 46808
      },
      "params": {
        "R": 0.004201455041766167,
        "X": 0.033248260617256165,
        "G": 0.0,
        "B": 0.060867346823215485
      },
      "extension": {
        "length": 31300.12128955078,
        "rating": 409.17978286743164
      }
    },
    {
      "class": "Branch",
      "id": "branch_46808_48352_1",
      "ports": {
        "bus1": 48352,
        "bus2": 46808
      },
      "params": {
        "R": 0.00719475606456399,
        "X": 0.07269899547100067,
        "G": 0.0,
        "B": 0.07963795214891434
      },
      "extension": {
        "length": 58362.30051416016,
        "rating": 416.26014709472656
      }
    },
    {
      "class": "Branch",
      "id": "branch_46811_46814_1",
      "ports": {
        "bus1": 46811,
        "bus2": 46814
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.002090226858854294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46811_46815_1",
      "ports": {
        "bus1": 46811,
        "bus2": 46815
      },
      "params": {
        "R": 0.00027267265249975026,
        "X": 0.0011257296428084373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46811_46816_1",
      "ports": {
        "bus1": 46811,
        "bus2": 46816
      },
      "params": {
        "R": 0.000261841545579955,
        "X": 0.0010701704304665327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46812_46814_1",
      "ports": {
        "bus1": 46812,
        "bus2": 46814
      },
      "params": {
        "R": 0.002533982740715146,
        "X": 0.06198655068874359,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46813_46814_1",
      "ports": {
        "bus1": 46813,
        "bus2": 46814
      },
      "params": {
        "R": 0.002533982740715146,
        "X": 0.06198655068874359,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46816_47903_1",
      "ports": {
        "bus1": 46816,
        "bus2": 47903
      },
      "params": {
        "R": 0.021795209497213364,
        "X": 0.0810120701789856,
        "G": 0.0,
        "B": 0.008456415496766567
      },
      "extension": {
        "length": 18824.752353515625,
        "rating": 123.8922119140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_46816_48559_1",
      "ports": {
        "bus1": 46816,
        "bus2": 48559
      },
      "params": {
        "R": 0.020549237728118896,
        "X": 0.07991667091846466,
        "G": 0.0,
        "B": 0.009885130450129509
      },
      "extension": {
        "length": 21080.06185473633,
        "rating": 120.00056505203247
      }
    },
    {
      "class": "Branch",
      "id": "branch_46817_47902_1",
      "ports": {
        "bus1": 46817,
        "bus2": 47902
      },
      "params": {
        "R": 0.018171852454543114,
        "X": 0.08834269642829895,
        "G": 0.0,
        "B": 0.014462116174399853
      },
      "extension": {
        "length": 24664.316889770507,
        "rating": 102.52597332000732
      }
    },
    {
      "class": "Branch",
      "id": "branch_46818_46825_1",
      "ports": {
        "bus1": 46825,
        "bus2": 46818
      },
      "params": {
        "R": 0.019507991150021553,
        "X": 0.08031070977449417,
        "G": 0.0,
        "B": 0.009478237479925156
      },
      "extension": {
        "length": 19472.627133544924,
        "rating": 113.98180723190308
      }
    },
    {
      "class": "Branch",
      "id": "branch_46818_46829_1",
      "ports": {
        "bus1": 46818,
        "bus2": 46829
      },
      "params": {
        "R": 0.03004583530128002,
        "X": 0.12089385092258453,
        "G": 0.0,
        "B": 0.01907964050769806
      },
      "extension": {
        "length": 33319.14065551758,
        "rating": 126.61696672439575
      }
    },
    {
      "class": "Branch",
      "id": "branch_46819_46820_1",
      "ports": {
        "bus1": 46819,
        "bus2": 46820
      },
      "params": {
        "R": 0.00021722268138546497,
        "X": 0.0011072988854721189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46820_48031_1",
      "ports": {
        "bus1": 48031,
        "bus2": 46820
      },
      "params": {
        "R": 0.02338287979364395,
        "X": 0.11093035340309143,
        "G": 0.0,
        "B": 0.010504882782697678
      },
      "extension": {
        "length": 25435.687015502932,
        "rating": 130.8638334274292
      }
    },
    {
      "class": "Branch",
      "id": "branch_46821_46822_1",
      "ports": {
        "bus1": 46821,
        "bus2": 46822
      },
      "params": {
        "R": 0.0002679335593711585,
        "X": 0.0011614850955083966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46821_46827_1",
      "ports": {
        "bus1": 46821,
        "bus2": 46827
      },
      "params": {
        "R": 0.03562387824058533,
        "X": 0.16635604202747345,
        "G": 0.0,
        "B": 0.014558997936546804
      },
      "extension": {
        "length": 35744.738181152345,
        "rating": 111.33321523666382
      }
    },
    {
      "class": "Branch",
      "id": "branch_46821_47217_1",
      "ports": {
        "bus1": 46821,
        "bus2": 47217
      },
      "params": {
        "R": 0.08484140783548355,
        "X": 0.3264230191707611,
        "G": 0.0,
        "B": 0.0229082889854908
      },
      "extension": {
        "length": 65125.40807373047,
        "rating": 125.43132305145264
      }
    },
    {
      "class": "Branch",
      "id": "branch_46823_46824_1",
      "ports": {
        "bus1": 46823,
        "bus2": 46824
      },
      "params": {
        "R": 0.00020249505178071558,
        "X": 0.0010171312605962157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46824_47213_1",
      "ports": {
        "bus1": 46824,
        "bus2": 47213
      },
      "params": {
        "R": 0.020475080236792564,
        "X": 0.0822613313794136,
        "G": 0.0,
        "B": 0.009483805857598782
      },
      "extension": {
        "length": 19514.65428918457,
        "rating": 123.82746934890747
      }
    },
    {
      "class": "Branch",
      "id": "branch_46824_48031_1",
      "ports": {
        "bus1": 46824,
        "bus2": 48031
      },
      "params": {
        "R": 0.054400667548179626,
        "X": 0.20167075097560883,
        "G": 0.0,
        "B": 0.026100283488631252
      },
      "extension": {
        "length": 50728.709157714846,
        "rating": 108.80599021911621
      }
    },
    {
      "class": "Branch",
      "id": "branch_46825_46826_1",
      "ports": {
        "bus1": 46825,
        "bus2": 46826
      },
      "params": {
        "R": 0.0002215529966633767,
        "X": 0.0010174494236707687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46825_46827_1",
      "ports": {
        "bus1": 46827,
        "bus2": 46825
      },
      "params": {
        "R": 0.022366218268871307,
        "X": 0.06585869938135147,
        "G": 0.0,
        "B": 0.006317029707133769
      },
      "extension": {
        "length": 13945.453761840821,
        "rating": 105.92767000198364
      }
    },
    {
      "class": "Branch",
      "id": "branch_46827_46828_1",
      "ports": {
        "bus1": 46827,
        "bus2": 46828
      },
      "params": {
        "R": 0.0002724810619838536,
        "X": 0.0011670083040371537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46829_48524_1",
      "ports": {
        "bus1": 46829,
        "bus2": 48524
      },
      "params": {
        "R": 0.012103935703635216,
        "X": 0.039745766669511795,
        "G": 0.0,
        "B": 0.005337413400411606
      },
      "extension": {
        "length": 9593.18211730957,
        "rating": 130.10094165802002
      }
    },
    {
      "class": "Branch",
      "id": "branch_46830_46932_1",
      "ports": {
        "bus1": 46932,
        "bus2": 46830
      },
      "params": {
        "R": 0.013458959758281708,
        "X": 0.059428632259368896,
        "G": 0.0,
        "B": 0.005710620898753405
      },
      "extension": {
        "length": 12791.726765441896,
        "rating": 127.2125244140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_46830_46943_1",
      "ports": {
        "bus1": 46830,
        "bus2": 46943
      },
      "params": {
        "R": 0.019799325615167618,
        "X": 0.09269208461046219,
        "G": 0.0,
        "B": 0.00881157536059618
      },
      "extension": {
        "length": 19453.23352661133,
        "rating": 125.8436918258667
      }
    },
    {
      "class": "Branch",
      "id": "branch_46831_46832_1",
      "ports": {
        "bus1": 46831,
        "bus2": 46832
      },
      "params": {
        "R": 0.00021556249703280628,
        "X": 0.0011279992759227753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46832_47582_1",
      "ports": {
        "bus1": 46832,
        "bus2": 47582
      },
      "params": {
        "R": 0.019326146692037582,
        "X": 0.09230556339025497,
        "G": 0.0,
        "B": 0.007952042855322361
      },
      "extension": {
        "length": 20103.63917541504,
        "rating": 136.43016815185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_46832_48445_1",
      "ports": {
        "bus1": 46832,
        "bus2": 48445
      },
      "params": {
        "R": 0.015499795787036419,
        "X": 0.07524628192186356,
        "G": 0.0,
        "B": 0.01483037043362856
      },
      "extension": {
        "length": 22593.39859863281,
        "rating": 139.64381217956543
      }
    },
    {
      "class": "Branch",
      "id": "branch_46833_46834_1",
      "ports": {
        "bus1": 46833,
        "bus2": 46834
      },
      "params": {
        "R": 0.007059620227664709,
        "X": 0.02840079367160797,
        "G": 0.0,
        "B": 0.005137011408805847
      },
      "extension": {
        "length": 8698.120192749024,
        "rating": 151.72101259231567
      }
    },
    {
      "class": "Branch",
      "id": "branch_46833_46876_1",
      "ports": {
        "bus1": 46876,
        "bus2": 46833
      },
      "params": {
        "R": 0.011697585694491863,
        "X": 0.04339996352791786,
        "G": 0.0,
        "B": 0.005948824342340231
      },
      "extension": {
        "length": 11599.102817687988,
        "rating": 141.8338418006897
      }
    },
    {
      "class": "Branch",
      "id": "branch_46834_46842_1",
      "ports": {
        "bus1": 46834,
        "bus2": 46842
      },
      "params": {
        "R": 0.004538004752248526,
        "X": 0.02257477678358555,
        "G": 0.0,
        "B": 0.0022973569575697184
      },
      "extension": {
        "length": 5558.371432525635,
        "rating": 143.9189076423645
      }
    },
    {
      "class": "Branch",
      "id": "branch_46834_46857_1",
      "ports": {
        "bus1": 46857,
        "bus2": 46834
      },
      "params": {
        "R": 0.010153680108487606,
        "X": 0.039752982556819916,
        "G": 0.0,
        "B": 0.0036022861022502184
      },
      "extension": {
        "length": 8714.043639404297,
        "rating": 136.4547848701477
      }
    },
    {
      "class": "Branch",
      "id": "branch_46835_46841_1",
      "ports": {
        "bus1": 46835,
        "bus2": 46841
      },
      "params": {
        "R": 0.008942048996686935,
        "X": 0.04176953062415123,
        "G": 0.0,
        "B": 0.01131691224873066
      },
      "extension": {
        "length": 15312.60328930664,
        "rating": 136.95136308670044
      }
    },
    {
      "class": "Branch",
      "id": "branch_46835_46872_1",
      "ports": {
        "bus1": 46872,
        "bus2": 46835
      },
      "params": {
        "R": 0.013689233921468258,
        "X": 0.051280904561281204,
        "G": 0.0,
        "B": 0.006171832792460918
      },
      "extension": {
        "length": 12389.47978326416,
        "rating": 122.8785514831543
      }
    },
    {
      "class": "Branch",
      "id": "branch_46836_46874_1",
      "ports": {
        "bus1": 46874,
        "bus2": 46836
      },
      "params": {
        "R": 0.009202943183481693,
        "X": 0.04296829178929329,
        "G": 0.0,
        "B": 0.0023820193018764257
      },
      "extension": {
        "length": 7701.137466064453,
        "rating": 142.303729057312
      }
    },
    {
      "class": "Branch",
      "id": "branch_46836_46932_1",
      "ports": {
        "bus1": 46836,
        "bus2": 46932
      },
      "params": {
        "R": 0.025728149339556694,
        "X": 0.09783372282981873,
        "G": 0.0,
        "B": 0.019918221980333328
      },
      "extension": {
        "length": 28128.560552490235,
        "rating": 133.2642674446106
      }
    },
    {
      "class": "Branch",
      "id": "branch_46837_46838_1",
      "ports": {
        "bus1": 46837,
        "bus2": 46838
      },
      "params": {
        "R": 0.00027393552591092885,
        "X": 0.0011085475562140346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46837_46872_1",
      "ports": {
        "bus1": 46837,
        "bus2": 46872
      },
      "params": {
        "R": 0.011748322285711765,
        "X": 0.054428279399871826,
        "G": 0.0,
        "B": 0.007075637578964233
      },
      "extension": {
        "length": 12862.649413146974,
        "rating": 119.68611478805542
      }
    },
    {
      "class": "Branch",
      "id": "branch_46837_48478_1",
      "ports": {
        "bus1": 46837,
        "bus2": 48478
      },
      "params": {
        "R": 0.013145252130925655,
        "X": 0.05605309456586838,
        "G": 0.0,
        "B": 0.012166946195065975
      },
      "extension": {
        "length": 17244.62461669922,
        "rating": 109.45923328399658
      }
    },
    {
      "class": "Branch",
      "id": "branch_46839_46840_1",
      "ports": {
        "bus1": 46840,
        "bus2": 46839
      },
      "params": {
        "R": 0.008259696885943413,
        "X": 0.03987575322389603,
        "G": 0.0,
        "B": 0.010024460963904858
      },
      "extension": {
        "length": 13692.715281738281,
        "rating": 147.1938133239746
      }
    },
    {
      "class": "Branch",
      "id": "branch_46839_46855_1",
      "ports": {
        "bus1": 46855,
        "bus2": 46839
      },
      "params": {
        "R": 0.0068388101644814014,
        "X": 0.0297959353774786,
        "G": 0.0,
        "B": 0.0039762333035469055
      },
      "extension": {
        "length": 7831.658313171387,
        "rating": 141.91092252731323
      }
    },
    {
      "class": "Branch",
      "id": "branch_46839_48478_1",
      "ports": {
        "bus1": 48478,
        "bus2": 46839
      },
      "params": {
        "R": 0.008524924516677856,
        "X": 0.034102290868759155,
        "G": 0.0,
        "B": 0.004022431559860706
      },
      "extension": {
        "length": 8436.521369750977,
        "rating": 125.67497491836548
      }
    },
    {
      "class": "Branch",
      "id": "branch_46840_47476_1",
      "ports": {
        "bus1": 47476,
        "bus2": 46840
      },
      "params": {
        "R": 0.01890731044113636,
        "X": 0.0802564024925232,
        "G": 0.0,
        "B": 0.008983100764453411
      },
      "extension": {
        "length": 19443.889724853518,
        "rating": 144.32740211486816
      }
    },
    {
      "class": "Branch",
      "id": "branch_46841_46851_1",
      "ports": {
        "bus1": 46841,
        "bus2": 46851
      },
      "params": {
        "R": 0.0038153002969920635,
        "X": 0.01652398332953453,
        "G": 0.0,
        "B": 0.0021320567466318607
      },
      "extension": {
        "length": 3989.820616973877,
        "rating": 129.7021508216858
      }
    },
    {
      "class": "Branch",
      "id": "branch_46841_46853_1",
      "ports": {
        "bus1": 46841,
        "bus2": 46853
      },
      "params": {
        "R": 0.015176541171967983,
        "X": 0.054316140711307526,
        "G": 0.0,
        "B": 0.006500528194010258
      },
      "extension": {
        "length": 12914.259030395508,
        "rating": 130.70127964019775
      }
    },
    {
      "class": "Branch",
      "id": "branch_46842_46851_1",
      "ports": {
        "bus1": 46842,
        "bus2": 46851
      },
      "params": {
        "R": 0.008088239468634129,
        "X": 0.03974156826734543,
        "G": 0.0,
        "B": 0.00401745131239295
      },
      "extension": {
        "length": 8637.495986206055,
        "rating": 138.75454664230347
      }
    },
    {
      "class": "Branch",
      "id": "branch_46842_46852_1",
      "ports": {
        "bus1": 46842,
        "bus2": 46852
      },
      "params": {
        "R": 0.005484071094542742,
        "X": 0.025614140555262566,
        "G": 0.0,
        "B": 0.0028747564647346735
      },
      "extension": {
        "length": 5628.771867919922,
        "rating": 135.90470552444458
      }
    },
    {
      "class": "Branch",
      "id": "branch_46842_48904_1",
      "ports": {
        "bus1": 46842,
        "bus2": 48904
      },
      "params": {
        "R": 0.0030525957699865103,
        "X": 0.01604519411921501,
        "G": 0.0,
        "B": 0.004589531570672989
      },
      "extension": {
        "length": 5608.503046966553,
        "rating": 153.0309796333313
      }
    },
    {
      "class": "Branch",
      "id": "branch_46843_46844_1",
      "ports": {
        "bus1": 46843,
        "bus2": 46844
      },
      "params": {
        "R": 0.0002460014366079122,
        "X": 0.0011608253698796034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46844_46847_1",
      "ports": {
        "bus1": 46847,
        "bus2": 46844
      },
      "params": {
        "R": 0.005093483719974756,
        "X": 0.022265713661909103,
        "G": 0.0,
        "B": 0.0029971010517328978
      },
      "extension": {
        "length": 5770.017444122314,
        "rating": 161.83120012283325
      }
    },
    {
      "class": "Branch",
      "id": "branch_46844_46847_2",
      "ports": {
        "bus1": 46847,
        "bus2": 46844
      },
      "params": {
        "R": 0.005093483719974756,
        "X": 0.022265713661909103,
        "G": 0.0,
        "B": 0.0029971010517328978
      },
      "extension": {
        "length": 5770.017444122314,
        "rating": 161.83120012283325
      }
    },
    {
      "class": "Branch",
      "id": "branch_46844_48904_1",
      "ports": {
        "bus1": 46844,
        "bus2": 48904
      },
      "params": {
        "R": 0.007530159316956997,
        "X": 0.03202936798334122,
        "G": 0.0,
        "B": 0.0018405570881441236
      },
      "extension": {
        "length": 5548.790122009277,
        "rating": 184.51143503189087
      }
    },
    {
      "class": "Branch",
      "id": "branch_46844_48904_2",
      "ports": {
        "bus1": 46844,
        "bus2": 48904
      },
      "params": {
        "R": 0.007530159316956997,
        "X": 0.03202936798334122,
        "G": 0.0,
        "B": 0.0018405570881441236
      },
      "extension": {
        "length": 5548.790122009277,
        "rating": 184.51143503189087
      }
    },
    {
      "class": "Branch",
      "id": "branch_46845_46846_1",
      "ports": {
        "bus1": 46845,
        "bus2": 46846
      },
      "params": {
        "R": 0.000219173394725658,
        "X": 0.0010031562997028232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46846_46849_1",
      "ports": {
        "bus1": 46846,
        "bus2": 46849
      },
      "params": {
        "R": 0.004008177667856216,
        "X": 0.02137843519449234,
        "G": 0.0,
        "B": 0.002180342562496662
      },
      "extension": {
        "length": 4780.906655548096,
        "rating": 132.55951404571533
      }
    },
    {
      "class": "Branch",
      "id": "branch_46846_46862_1",
      "ports": {
        "bus1": 46846,
        "bus2": 46862
      },
      "params": {
        "R": 0.004117411095649004,
        "X": 0.01932472549378872,
        "G": 0.0,
        "B": 0.0020709193777292967
      },
      "extension": {
        "length": 4465.443225036621,
        "rating": 121.93315029144287
      }
    },
    {
      "class": "Branch",
      "id": "branch_46847_46855_1",
      "ports": {
        "bus1": 46855,
        "bus2": 46847
      },
      "params": {
        "R": 0.004963915329426527,
        "X": 0.022482579573988914,
        "G": 0.0,
        "B": 0.0017786026000976565
      },
      "extension": {
        "length": 4717.967601928711,
        "rating": 150.06020069122314
      }
    },
    {
      "class": "Branch",
      "id": "branch_46847_46861_1",
      "ports": {
        "bus1": 46861,
        "bus2": 46847
      },
      "params": {
        "R": 0.0036841221153736115,
        "X": 0.01513621024787426,
        "G": 0.0,
        "B": 0.0018102671019732952
      },
      "extension": {
        "length": 3874.024161804199,
        "rating": 141.32355451583862
      }
    },
    {
      "class": "Branch",
      "id": "branch_46848_46859_1",
      "ports": {
        "bus1": 46859,
        "bus2": 46848
      },
      "params": {
        "R": 0.017691077664494514,
        "X": 0.0547182634472847,
        "G": 0.0,
        "B": 0.004158205818384886
      },
      "extension": {
        "length": 11021.47921472168,
        "rating": 122.73823022842407
      }
    },
    {
      "class": "Branch",
      "id": "branch_46848_46860_1",
      "ports": {
        "bus1": 46848,
        "bus2": 46860
      },
      "params": {
        "R": 0.005356012377887964,
        "X": 0.019193951040506363,
        "G": 0.0,
        "B": 0.0022292735520750284
      },
      "extension": {
        "length": 4271.477994689942,
        "rating": 120.57647705078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_46849_46850_1",
      "ports": {
        "bus1": 46849,
        "bus2": 46850
      },
      "params": {
        "R": 0.000211080361623317,
        "X": 0.001001779455691576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46849_46871_1",
      "ports": {
        "bus1": 46849,
        "bus2": 46871
      },
      "params": {
        "R": 0.002944746520370245,
        "X": 0.01435049343854189,
        "G": 0.0,
        "B": 0.003966407384723425
      },
      "extension": {
        "length": 5180.249431274414,
        "rating": 126.91917419433594
      }
    },
    {
      "class": "Branch",
      "id": "branch_46849_48830_1",
      "ports": {
        "bus1": 46849,
        "bus2": 48830
      },
      "params": {
        "R": 0.002009693766012788,
        "X": 0.01078952569514513,
        "G": 0.0,
        "B": 0.0010830472456291318
      },
      "extension": {
        "length": 2570.7913492126468,
        "rating": 131.2504529953003
      }
    },
    {
      "class": "Branch",
      "id": "branch_46852_46853_1",
      "ports": {
        "bus1": 46852,
        "bus2": 46853
      },
      "params": {
        "R": 0.008186986669898033,
        "X": 0.03412140905857086,
        "G": 0.0,
        "B": 0.0028107131365686655
      },
      "extension": {
        "length": 6952.409330383301,
        "rating": 139.55163955688477
      }
    },
    {
      "class": "Branch",
      "id": "branch_46852_46871_1",
      "ports": {
        "bus1": 46871,
        "bus2": 46852
      },
      "params": {
        "R": 0.0024866973981261253,
        "X": 0.009987397119402885,
        "G": 0.0,
        "B": 0.0011063619749620557
      },
      "extension": {
        "length": 2426.1490908050537,
        "rating": 131.9036364555359
      }
    },
    {
      "class": "Branch",
      "id": "branch_46852_48904_1",
      "ports": {
        "bus1": 46852,
        "bus2": 48904
      },
      "params": {
        "R": 0.0015081969322636724,
        "X": 0.005930510349571705,
        "G": 0.0,
        "B": 0.0006749263848178089
      },
      "extension": {
        "length": 1290.9778978271486,
        "rating": 159.58949327468872
      }
    },
    {
      "class": "Branch",
      "id": "branch_46852_48904_2",
      "ports": {
        "bus1": 46852,
        "bus2": 48904
      },
      "params": {
        "R": 0.0015081969322636724,
        "X": 0.005930510349571705,
        "G": 0.0,
        "B": 0.0006749263848178089
      },
      "extension": {
        "length": 1290.9778978271486,
        "rating": 159.58949327468872
      }
    },
    {
      "class": "Branch",
      "id": "branch_46854_46857_1",
      "ports": {
        "bus1": 46854,
        "bus2": 46857
      },
      "params": {
        "R": 0.013144486583769321,
        "X": 0.05017983913421631,
        "G": 0.0,
        "B": 0.0032451446168124676
      },
      "extension": {
        "length": 9626.92524371338,
        "rating": 112.6206636428833
      }
    },
    {
      "class": "Branch",
      "id": "branch_46854_46871_1",
      "ports": {
        "bus1": 46854,
        "bus2": 46871
      },
      "params": {
        "R": 0.011587865650653839,
        "X": 0.048000819981098175,
        "G": 0.0,
        "B": 0.009174429811537266
      },
      "extension": {
        "length": 14441.853973754884,
        "rating": 123.10631275177002
      }
    },
    {
      "class": "Branch",
      "id": "branch_46855_46856_1",
      "ports": {
        "bus1": 46855,
        "bus2": 46856
      },
      "params": {
        "R": 0.00023315900762099773,
        "X": 0.0010359567822888494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46857_46858_1",
      "ports": {
        "bus1": 46857,
        "bus2": 46858
      },
      "params": {
        "R": 0.0002894492063205689,
        "X": 0.0011290754191577435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46857_46864_1",
      "ports": {
        "bus1": 46857,
        "bus2": 46864
      },
      "params": {
        "R": 0.002012309618294239,
        "X": 0.011934651993215084,
        "G": 0.0,
        "B": 0.0015664638485759497
      },
      "extension": {
        "length": 3026.0327129516604,
        "rating": 145.02235651016235
      }
    },
    {
      "class": "Branch",
      "id": "branch_46859_46884_1",
      "ports": {
        "bus1": 46884,
        "bus2": 46859
      },
      "params": {
        "R": 0.00860799103975296,
        "X": 0.037082213908433914,
        "G": 0.0,
        "B": 0.005157445091754198
      },
      "extension": {
        "length": 9890.90836303711,
        "rating": 134.1477870941162
      }
    },
    {
      "class": "Branch",
      "id": "branch_46860_46861_1",
      "ports": {
        "bus1": 46860,
        "bus2": 46861
      },
      "params": {
        "R": 0.013353431597352028,
        "X": 0.06247518211603165,
        "G": 0.0,
        "B": 0.005892907734960318
      },
      "extension": {
        "length": 12531.985038391114,
        "rating": 133.36267471313477
      }
    },
    {
      "class": "Branch",
      "id": "branch_46862_46883_1",
      "ports": {
        "bus1": 46862,
        "bus2": 46883
      },
      "params": {
        "R": 0.01311060693114996,
        "X": 0.07559961825609207,
        "G": 0.0,
        "B": 0.011340481229126453
      },
      "extension": {
        "length": 21301.289560546877,
        "rating": 134.75295305252075
      }
    },
    {
      "class": "Branch",
      "id": "branch_46862_48904_1",
      "ports": {
        "bus1": 46862,
        "bus2": 48904
      },
      "params": {
        "R": 0.010204345919191837,
        "X": 0.046071067452430725,
        "G": 0.0,
        "B": 0.004034706857055426
      },
      "extension": {
        "length": 10012.931845092773,
        "rating": 138.119375705719
      }
    },
    {
      "class": "Branch",
      "id": "branch_46863_46864_1",
      "ports": {
        "bus1": 46864,
        "bus2": 46863
      },
      "params": {
        "R": 0.0011831081937998533,
        "X": 0.0665624663233757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46863_46865_1",
      "ports": {
        "bus1": 46863,
        "bus2": 46865
      },
      "params": {
        "R": 0.0002749327686615288,
        "X": 0.0010678659891709685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46863_48979_1",
      "ports": {
        "bus1": 48979,
        "bus2": 46863
      },
      "params": {
        "R": 0.001013616449199617,
        "X": 0.010050845332443714,
        "G": 0.0,
        "B": 0.03278280049562454
      },
      "extension": {
        "length": 13188.452340454101,
        "rating": 548.36106300354
      }
    },
    {
      "class": "Branch",
      "id": "branch_46866_46867_1",
      "ports": {
        "bus1": 46866,
        "bus2": 46867
      },
      "params": {
        "R": 0.00024205504450947046,
        "X": 0.0011267677182331681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46867_46887_1",
      "ports": {
        "bus1": 46867,
        "bus2": 46887
      },
      "params": {
        "R": 0.011078859679400921,
        "X": 0.05215225741267204,
        "G": 0.0,
        "B": 0.004999993368983269
      },
      "extension": {
        "length": 11861.24956072998,
        "rating": 126.23786926269531
      }
    },
    {
      "class": "Branch",
      "id": "branch_46867_47799_1",
      "ports": {
        "bus1": 47799,
        "bus2": 46867
      },
      "params": {
        "R": 0.008983896113932133,
        "X": 0.042919933795928955,
        "G": 0.0,
        "B": 0.005363772623240948
      },
      "extension": {
        "length": 11003.418572937013,
        "rating": 109.70218181610107
      }
    },
    {
      "class": "Branch",
      "id": "branch_46868_46869_1",
      "ports": {
        "bus1": 46869,
        "bus2": 46868
      },
      "params": {
        "R": 0.0012389823095872998,
        "X": 0.05741005763411522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46868_46869_2",
      "ports": {
        "bus1": 46869,
        "bus2": 46868
      },
      "params": {
        "R": 0.0012389823095872998,
        "X": 0.05741005763411522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46868_46869_3",
      "ports": {
        "bus1": 46869,
        "bus2": 46868
      },
      "params": {
        "R": 0.0012389823095872998,
        "X": 0.05741005763411522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46868_46870_1",
      "ports": {
        "bus1": 46868,
        "bus2": 46870
      },
      "params": {
        "R": 0.00024663651129230857,
        "X": 0.0010792919201776385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46868_47798_1",
      "ports": {
        "bus1": 47798,
        "bus2": 46868
      },
      "params": {
        "R": 0.0020084953866899014,
        "X": 0.019060401245951653,
        "G": 0.0,
        "B": 0.20196066796779633
      },
      "extension": {
        "length": 41834.68989916992,
        "rating": 495.67418098449707
      }
    },
    {
      "class": "Branch",
      "id": "branch_46868_48388_1",
      "ports": {
        "bus1": 46868,
        "bus2": 48388
      },
      "params": {
        "R": 0.0021654407028108835,
        "X": 0.02270692028105259,
        "G": 0.0,
        "B": 0.034698180854320526
      },
      "extension": {
        "length": 20795.77269580078,
        "rating": 496.987247467041
      }
    },
    {
      "class": "Branch",
      "id": "branch_46868_48979_1",
      "ports": {
        "bus1": 46868,
        "bus2": 48979
      },
      "params": {
        "R": 0.0015566861256957054,
        "X": 0.013413176871836185,
        "G": 0.0,
        "B": 0.04796203225851059
      },
      "extension": {
        "length": 19189.98326953125,
        "rating": 527.6652336120605
      }
    },
    {
      "class": "Branch",
      "id": "branch_46869_46885_1",
      "ports": {
        "bus1": 46869,
        "bus2": 46885
      },
      "params": {
        "R": 0.0045305900275707245,
        "X": 0.02217193692922592,
        "G": 0.0,
        "B": 0.0019459201721474526
      },
      "extension": {
        "length": 4876.638800537109,
        "rating": 152.21627950668335
      }
    },
    {
      "class": "Branch",
      "id": "branch_46869_46886_1",
      "ports": {
        "bus1": 46869,
        "bus2": 46886
      },
      "params": {
        "R": 0.024943731725215912,
        "X": 0.08389414101839066,
        "G": 0.0,
        "B": 0.006335114128887653
      },
      "extension": {
        "length": 16549.706987182617,
        "rating": 137.43133544921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_46869_46890_1",
      "ports": {
        "bus1": 46869,
        "bus2": 46890
      },
      "params": {
        "R": 0.008016166277229786,
        "X": 0.031366460025310516,
        "G": 0.0,
        "B": 0.005190287716686726
      },
      "extension": {
        "length": 8300.367075805665,
        "rating": 147.12977409362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_46871_48904_1",
      "ports": {
        "bus1": 46871,
        "bus2": 48904
      },
      "params": {
        "R": 0.004858551546931267,
        "X": 0.01801029033958912,
        "G": 0.0,
        "B": 0.002074086107313633
      },
      "extension": {
        "length": 4296.541116027832,
        "rating": 136.36683225631714
      }
    },
    {
      "class": "Branch",
      "id": "branch_46872_46873_1",
      "ports": {
        "bus1": 46872,
        "bus2": 46873
      },
      "params": {
        "R": 0.00020447651331778616,
        "X": 0.0010458562755957246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46874_46875_1",
      "ports": {
        "bus1": 46874,
        "bus2": 46875
      },
      "params": {
        "R": 0.0002366521948715672,
        "X": 0.0010701200226321816,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46874_46885_1",
      "ports": {
        "bus1": 46885,
        "bus2": 46874
      },
      "params": {
        "R": 0.013907968066632748,
        "X": 0.06586803495883942,
        "G": 0.0,
        "B": 0.01063514407724142
      },
      "extension": {
        "length": 14916.116374145508,
        "rating": 149.08833503723145
      }
    },
    {
      "class": "Branch",
      "id": "branch_46876_47838_1",
      "ports": {
        "bus1": 46876,
        "bus2": 47838
      },
      "params": {
        "R": 0.004968775901943445,
        "X": 0.021182039752602577,
        "G": 0.0,
        "B": 0.0036989888176321988
      },
      "extension": {
        "length": 6389.931419219971,
        "rating": 135.2429986000061
      }
    },
    {
      "class": "Branch",
      "id": "branch_46877_46880_1",
      "ports": {
        "bus1": 46877,
        "bus2": 46880
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.001580551266670227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46877_46881_1",
      "ports": {
        "bus1": 46877,
        "bus2": 46881
      },
      "params": {
        "R": 0.0002306625829078257,
        "X": 0.001038864953443408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46877_46882_1",
      "ports": {
        "bus1": 46877,
        "bus2": 46882
      },
      "params": {
        "R": 0.00028490772820077837,
        "X": 0.001113569363951683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46878_46880_1",
      "ports": {
        "bus1": 46878,
        "bus2": 46880
      },
      "params": {
        "R": 0.0023395312018692493,
        "X": 0.05878838151693344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46879_46880_1",
      "ports": {
        "bus1": 46879,
        "bus2": 46880
      },
      "params": {
        "R": 0.0023395312018692493,
        "X": 0.05878838151693344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46882_48799_1",
      "ports": {
        "bus1": 48799,
        "bus2": 46882
      },
      "params": {
        "R": 0.0034742557909339666,
        "X": 0.010031919926404953,
        "G": 0.0,
        "B": 0.0008058244129642845
      },
      "extension": {
        "length": 1935.5684190216066,
        "rating": 136.40233278274536
      }
    },
    {
      "class": "Branch",
      "id": "branch_46882_48803_1",
      "ports": {
        "bus1": 48803,
        "bus2": 46882
      },
      "params": {
        "R": 0.003666236298158765,
        "X": 0.014349723234772682,
        "G": 0.0,
        "B": 0.0011712057748809457
      },
      "extension": {
        "length": 2983.0568652191164,
        "rating": 118.25611591339111
      }
    },
    {
      "class": "Branch",
      "id": "branch_46883_46884_1",
      "ports": {
        "bus1": 46883,
        "bus2": 46884
      },
      "params": {
        "R": 0.00922588724642992,
        "X": 0.04200461134314537,
        "G": 0.0,
        "B": 0.002793273888528347
      },
      "extension": {
        "length": 8019.5887490844725,
        "rating": 121.8420147895813
      }
    },
    {
      "class": "Branch",
      "id": "branch_46883_48835_1",
      "ports": {
        "bus1": 48835,
        "bus2": 46883
      },
      "params": {
        "R": 0.013259868137538433,
        "X": 0.046757329255342484,
        "G": 0.0,
        "B": 0.012878728099167347
      },
      "extension": {
        "length": 16498.41123449707,
        "rating": 123.41101169586182
      }
    },
    {
      "class": "Branch",
      "id": "branch_46884_48259_1",
      "ports": {
        "bus1": 46884,
        "bus2": 48259
      },
      "params": {
        "R": 0.016650522127747536,
        "X": 0.09214845299720764,
        "G": 0.0,
        "B": 0.009648873470723629
      },
      "extension": {
        "length": 20919.030149047852,
        "rating": 124.81611967086792
      }
    },
    {
      "class": "Branch",
      "id": "branch_46884_48830_1",
      "ports": {
        "bus1": 46884,
        "bus2": 48830
      },
      "params": {
        "R": 0.020415334030985832,
        "X": 0.08497260510921478,
        "G": 0.0,
        "B": 0.01195761002600193
      },
      "extension": {
        "length": 20818.69325024414,
        "rating": 140.75733423233032
      }
    },
    {
      "class": "Branch",
      "id": "branch_46886_46887_1",
      "ports": {
        "bus1": 46886,
        "bus2": 46887
      },
      "params": {
        "R": 0.0093851238489151,
        "X": 0.035425327718257904,
        "G": 0.0,
        "B": 0.0031563935335725546
      },
      "extension": {
        "length": 7821.734360778809,
        "rating": 128.7837266921997
      }
    },
    {
      "class": "Branch",
      "id": "branch_46888_46889_1",
      "ports": {
        "bus1": 46888,
        "bus2": 46889
      },
      "params": {
        "R": 0.00026399100897833705,
        "X": 0.0011709148529917002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46889_46890_1",
      "ports": {
        "bus1": 46889,
        "bus2": 46890
      },
      "params": {
        "R": 0.012000936083495617,
        "X": 0.05607742443680763,
        "G": 0.0,
        "B": 0.0044679464772343636
      },
      "extension": {
        "length": 11389.613186096192,
        "rating": 139.91045951843262
      }
    },
    {
      "class": "Branch",
      "id": "branch_46889_47825_1",
      "ports": {
        "bus1": 47825,
        "bus2": 46889
      },
      "params": {
        "R": 0.013832972384989262,
        "X": 0.059476353228092194,
        "G": 0.0,
        "B": 0.007954736240208149
      },
      "extension": {
        "length": 15171.869181884766,
        "rating": 138.83737325668335
      }
    },
    {
      "class": "Branch",
      "id": "branch_46891_46897_1",
      "ports": {
        "bus1": 46897,
        "bus2": 46891
      },
      "params": {
        "R": 0.022635312750935555,
        "X": 0.09676127135753632,
        "G": 0.0,
        "B": 0.014304582960903645
      },
      "extension": {
        "length": 27190.17764428711,
        "rating": 97.81465530395508
      }
    },
    {
      "class": "Branch",
      "id": "branch_46891_47244_1",
      "ports": {
        "bus1": 46891,
        "bus2": 47244
      },
      "params": {
        "R": 0.058378830552101135,
        "X": 0.20252685248851776,
        "G": 0.0,
        "B": 0.023994795978069305
      },
      "extension": {
        "length": 49914.46927661133,
        "rating": 118.68109703063965
      }
    },
    {
      "class": "Branch",
      "id": "branch_46892_46893_1",
      "ports": {
        "bus1": 46892,
        "bus2": 46893
      },
      "params": {
        "R": 0.00022283037833403796,
        "X": 0.0011187634663656354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46892_47369_1",
      "ports": {
        "bus1": 47369,
        "bus2": 46892
      },
      "params": {
        "R": 0.010145825333893299,
        "X": 0.05037449300289154,
        "G": 0.0,
        "B": 0.018156565725803375
      },
      "extension": {
        "length": 21075.73835119629,
        "rating": 105.22253513336182
      }
    },
    {
      "class": "Branch",
      "id": "branch_46892_48103_1",
      "ports": {
        "bus1": 46892,
        "bus2": 48103
      },
      "params": {
        "R": 0.027836550027132034,
        "X": 0.11009074002504349,
        "G": 0.0,
        "B": 0.011526285670697689
      },
      "extension": {
        "length": 24544.713771606446,
        "rating": 130.59401512145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_46892_48953_1",
      "ports": {
        "bus1": 46892,
        "bus2": 48953
      },
      "params": {
        "R": 0.011425863020122051,
        "X": 0.045866627246141434,
        "G": 0.0,
        "B": 0.004491844214498997
      },
      "extension": {
        "length": 10333.057584045411,
        "rating": 138.23977708816528
      }
    },
    {
      "class": "Branch",
      "id": "branch_46894_47247_1",
      "ports": {
        "bus1": 47247,
        "bus2": 46894
      },
      "params": {
        "R": 0.029436787590384483,
        "X": 0.11139719188213348,
        "G": 0.0,
        "B": 0.011126384139060974
      },
      "extension": {
        "length": 24772.27095153809,
        "rating": 120.12683153152466
      }
    },
    {
      "class": "Branch",
      "id": "branch_46894_47888_1",
      "ports": {
        "bus1": 46894,
        "bus2": 47888
      },
      "params": {
        "R": 0.016983266919851303,
        "X": 0.06918048858642578,
        "G": 0.0,
        "B": 0.014698519371449947
      },
      "extension": {
        "length": 22416.31759350586,
        "rating": 117.63718128204346
      }
    },
    {
      "class": "Branch",
      "id": "branch_46895_46896_1",
      "ports": {
        "bus1": 46895,
        "bus2": 46896
      },
      "params": {
        "R": 0.00023792214051354676,
        "X": 0.0010693763615563512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46895_47493_1",
      "ports": {
        "bus1": 46895,
        "bus2": 47493
      },
      "params": {
        "R": 0.04357559233903885,
        "X": 0.20130285620689392,
        "G": 0.0,
        "B": 0.038814496248960495
      },
      "extension": {
        "length": 59024.02830908203,
        "rating": 138.62847089767456
      }
    },
    {
      "class": "Branch",
      "id": "branch_46895_47538_1",
      "ports": {
        "bus1": 46895,
        "bus2": 47538
      },
      "params": {
        "R": 0.02803298644721508,
        "X": 0.1108805388212204,
        "G": 0.0,
        "B": 0.010427184402942657
      },
      "extension": {
        "length": 23188.587106201172,
        "rating": 105.05914688110352
      }
    },
    {
      "class": "Branch",
      "id": "branch_46895_48100_1",
      "ports": {
        "bus1": 46895,
        "bus2": 48100
      },
      "params": {
        "R": 0.017087746411561966,
        "X": 0.07177010923624039,
        "G": 0.0,
        "B": 0.013055641204118729
      },
      "extension": {
        "length": 21522.34230029297,
        "rating": 150.5631446838379
      }
    },
    {
      "class": "Branch",
      "id": "branch_46895_51314_1",
      "ports": {
        "bus1": 46895,
        "bus2": 51314
      },
      "params": {
        "R": 0.008064886555075645,
        "X": 0.03703135624527931,
        "G": 0.0,
        "B": 0.006373196840286256
      },
      "extension": {
        "length": 10457.24972442627,
        "rating": 162.63433694839478
      }
    },
    {
      "class": "Branch",
      "id": "branch_46897_47258_1",
      "ports": {
        "bus1": 47258,
        "bus2": 46897
      },
      "params": {
        "R": 0.02030365914106369,
        "X": 0.08707143366336823,
        "G": 0.0,
        "B": 0.010698950849473476
      },
      "extension": {
        "length": 19407.769976074218,
        "rating": 129.84590530395508
      }
    },
    {
      "class": "Branch",
      "id": "branch_46897_47260_1",
      "ports": {
        "bus1": 46897,
        "bus2": 47260
      },
      "params": {
        "R": 0.01735098846256733,
        "X": 0.06597299873828888,
        "G": 0.0,
        "B": 0.009969943203032017
      },
      "extension": {
        "length": 16362.71277319336,
        "rating": 133.63748788833618
      }
    },
    {
      "class": "Branch",
      "id": "branch_46898_47241_1",
      "ports": {
        "bus1": 46898,
        "bus2": 47241
      },
      "params": {
        "R": 0.00264268578030169,
        "X": 0.02161058969795704,
        "G": 0.0,
        "B": 0.07283931225538254
      },
      "extension": {
        "length": 28601.272814941407,
        "rating": 509.4788074493408
      }
    },
    {
      "class": "Branch",
      "id": "branch_46898_48367_1",
      "ports": {
        "bus1": 46898,
        "bus2": 48367
      },
      "params": {
        "R": 0.0039881872944533825,
        "X": 0.03628026694059372,
        "G": 0.0,
        "B": 0.11410298943519592
      },
      "extension": {
        "length": 41830.15305981445,
        "rating": 524.0220069885254
      }
    },
    {
      "class": "Branch",
      "id": "branch_46899_46900_1",
      "ports": {
        "bus1": 46899,
        "bus2": 46900
      },
      "params": {
        "R": 0.00027727754786610603,
        "X": 0.0010090884752571583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46899_46914_1",
      "ports": {
        "bus1": 46899,
        "bus2": 46914
      },
      "params": {
        "R": 0.032419078052043915,
        "X": 0.1519702821969986,
        "G": 0.0,
        "B": 0.0164025891572237
      },
      "extension": {
        "length": 35693.313506103514,
        "rating": 113.45431804656982
      }
    },
    {
      "class": "Branch",
      "id": "branch_46899_48820_1",
      "ports": {
        "bus1": 48820,
        "bus2": 46899
      },
      "params": {
        "R": 0.03404437005519867,
        "X": 0.16216115653514862,
        "G": 0.0,
        "B": 0.016580304130911827
      },
      "extension": {
        "length": 39353.290477294926,
        "rating": 111.86262369155884
      }
    },
    {
      "class": "Branch",
      "id": "branch_46901_46902_1",
      "ports": {
        "bus1": 46902,
        "bus2": 46901
      },
      "params": {
        "R": 0.00023427832638844848,
        "X": 0.0174061581492424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46901_46904_1",
      "ports": {
        "bus1": 46901,
        "bus2": 46904
      },
      "params": {
        "R": 0.00026248375070281327,
        "X": 0.001021036645397544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46901_46905_1",
      "ports": {
        "bus1": 46901,
        "bus2": 46905
      },
      "params": {
        "R": 0.00021493458189070225,
        "X": 0.001012696186080575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46902_46903_1",
      "ports": {
        "bus1": 46903,
        "bus2": 46902
      },
      "params": {
        "R": 0.001235950505360961,
        "X": 0.05411279574036598,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46902_46913_1",
      "ports": {
        "bus1": 46913,
        "bus2": 46902
      },
      "params": {
        "R": 0.003885547863319516,
        "X": 0.027131393551826477,
        "G": 0.0,
        "B": 0.1316923350095749
      },
      "extension": {
        "length": 42362.0713828125,
        "rating": 429.94418144226074
      }
    },
    {
      "class": "Branch",
      "id": "branch_46903_48328_1",
      "ports": {
        "bus1": 46903,
        "bus2": 48328
      },
      "params": {
        "R": 0.02095099911093712,
        "X": 0.07578649371862411,
        "G": 0.0,
        "B": 0.006790840998291969
      },
      "extension": {
        "length": 16198.06663696289,
        "rating": 152.87662744522095
      }
    },
    {
      "class": "Branch",
      "id": "branch_46905_47220_1",
      "ports": {
        "bus1": 47220,
        "bus2": 46905
      },
      "params": {
        "R": 0.0008233852568082511,
        "X": 0.01615763083100319,
        "G": 0.0,
        "B": 1.7090990543365479
      },
      "extension": {
        "length": 119277.17787304688,
        "rating": 2463.5133743286133
      }
    },
    {
      "class": "Branch",
      "id": "branch_46905_47565_1",
      "ports": {
        "bus1": 46905,
        "bus2": 47565
      },
      "params": {
        "R": 0.0023601283319294453,
        "X": 0.03650151193141937,
        "G": 0.0,
        "B": 3.007906675338745
      },
      "extension": {
        "length": 232835.18781445312,
        "rating": 2437.460517883301
      }
    },
    {
      "class": "Branch",
      "id": "branch_46905_48357_1",
      "ports": {
        "bus1": 46905,
        "bus2": 48357
      },
      "params": {
        "R": 0.0010891620768234134,
        "X": 0.020850449800491333,
        "G": 0.0,
        "B": 1.3900049924850464
      },
      "extension": {
        "length": 128400.30137988282,
        "rating": 2354.2295455932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_46905_48522_1",
      "ports": {
        "bus1": 46905,
        "bus2": 48522
      },
      "params": {
        "R": 0.0014348546974360943,
        "X": 0.023459363728761673,
        "G": 0.0,
        "B": 2.37874174118042
      },
      "extension": {
        "length": 165351.34155761718,
        "rating": 2313.185501098633
      }
    },
    {
      "class": "Branch",
      "id": "branch_46906_46907_1",
      "ports": {
        "bus1": 46906,
        "bus2": 46907
      },
      "params": {
        "R": 0.00020514940842986107,
        "X": 0.0010009788675233722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46906_48328_1",
      "ports": {
        "bus1": 46906,
        "bus2": 48328
      },
      "params": {
        "R": 0.014756444841623306,
        "X": 0.07231052219867706,
        "G": 0.0,
        "B": 0.027653804048895836
      },
      "extension": {
        "length": 28829.14002246094,
        "rating": 113.31506967544556
      }
    },
    {
      "class": "Branch",
      "id": "branch_46906_48697_1",
      "ports": {
        "bus1": 48697,
        "bus2": 46906
      },
      "params": {
        "R": 0.004156246781349182,
        "X": 0.01671169325709343,
        "G": 0.0,
        "B": 0.001547312713228166
      },
      "extension": {
        "length": 3710.7090722351077,
        "rating": 104.14533615112305
      }
    },
    {
      "class": "Branch",
      "id": "branch_46908_46909_1",
      "ports": {
        "bus1": 46909,
        "bus2": 46908
      },
      "params": {
        "R": 0.0021365147549659014,
        "X": 0.05904514342546463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46908_46910_1",
      "ports": {
        "bus1": 46908,
        "bus2": 46910
      },
      "params": {
        "R": 0.00025919178733602166,
        "X": 0.0010874740546569228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46909_49274_1",
      "ports": {
        "bus1": 46909,
        "bus2": 49274
      },
      "params": {
        "R": 0.08722072839736938,
        "X": 0.17886772751808167,
        "G": 0.0,
        "B": 0.0035717810969799757
      },
      "extension": {
        "length": 17606.38997680664,
        "rating": 56.200915575027466
      }
    },
    {
      "class": "Branch",
      "id": "branch_46910_48697_1",
      "ports": {
        "bus1": 46910,
        "bus2": 48697
      },
      "params": {
        "R": 0.015634657815098763,
        "X": 0.04678858444094658,
        "G": 0.0,
        "B": 0.005274558439850807
      },
      "extension": {
        "length": 10750.70004510498,
        "rating": 102.59644985198975
      }
    },
    {
      "class": "Branch",
      "id": "branch_46911_46914_1",
      "ports": {
        "bus1": 46914,
        "bus2": 46911
      },
      "params": {
        "R": 0.025759276002645493,
        "X": 0.11435259133577347,
        "G": 0.0,
        "B": 0.010879218578338623
      },
      "extension": {
        "length": 25907.458451660157,
        "rating": 129.1795253753662
      }
    },
    {
      "class": "Branch",
      "id": "branch_46911_48135_1",
      "ports": {
        "bus1": 48135,
        "bus2": 46911
      },
      "params": {
        "R": 0.02139379270374775,
        "X": 0.10701179504394531,
        "G": 0.0,
        "B": 0.010114078409969807
      },
      "extension": {
        "length": 23584.368017944336,
        "rating": 121.038818359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_46912_48135_1",
      "ports": {
        "bus1": 46912,
        "bus2": 48135
      },
      "params": {
        "R": 0.026246339082717896,
        "X": 0.10081799328327179,
        "G": 0.0,
        "B": 0.01365578267723322
      },
      "extension": {
        "length": 25566.157981933593,
        "rating": 112.19420433044434
      }
    },
    {
      "class": "Branch",
      "id": "branch_46913_48033_1",
      "ports": {
        "bus1": 46913,
        "bus2": 48033
      },
      "params": {
        "R": 0.00474189966917038,
        "X": 0.048485465347766876,
        "G": 0.0,
        "B": 0.12848728895187378
      },
      "extension": {
        "length": 56855.8365600586,
        "rating": 395.18470764160156
      }
    },
    {
      "class": "Branch",
      "id": "branch_46914_46915_1",
      "ports": {
        "bus1": 46914,
        "bus2": 46915
      },
      "params": {
        "R": 0.010614864528179169,
        "X": 0.045439790934324265,
        "G": 0.0,
        "B": 0.010175137780606747
      },
      "extension": {
        "length": 14953.58673815918,
        "rating": 135.73033809661865
      }
    },
    {
      "class": "Branch",
      "id": "branch_46915_48859_1",
      "ports": {
        "bus1": 46915,
        "bus2": 48859
      },
      "params": {
        "R": 0.006707575637847185,
        "X": 0.028889717534184456,
        "G": 0.0,
        "B": 0.006711251102387904
      },
      "extension": {
        "length": 10192.175369384766,
        "rating": 138.56786489486694
      }
    },
    {
      "class": "Branch",
      "id": "branch_46916_46919_1",
      "ports": {
        "bus1": 46916,
        "bus2": 46919
      },
      "params": {
        "R": 0.002663182560354471,
        "X": 0.07543651759624481,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46916_46920_1",
      "ports": {
        "bus1": 46916,
        "bus2": 46920
      },
      "params": {
        "R": 0.00022587282001040876,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46916_47846_1",
      "ports": {
        "bus1": 46916,
        "bus2": 47846
      },
      "params": {
        "R": 0.001640757662244141,
        "X": 0.013517643325030804,
        "G": 0.0,
        "B": 0.03828071802854538
      },
      "extension": {
        "length": 15225.055795898437,
        "rating": 475.82454681396484
      }
    },
    {
      "class": "Branch",
      "id": "branch_46916_48330_1",
      "ports": {
        "bus1": 46916,
        "bus2": 48330
      },
      "params": {
        "R": 0.0021315100602805614,
        "X": 0.018316000699996948,
        "G": 0.0,
        "B": 0.045334309339523315
      },
      "extension": {
        "length": 20069.84923791504,
        "rating": 582.8226089477539
      }
    },
    {
      "class": "Branch",
      "id": "branch_46917_46919_1",
      "ports": {
        "bus1": 46917,
        "bus2": 46919
      },
      "params": {
        "R": -0.0011554384836927056,
        "X": -0.032728612422943115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46917_46927_1",
      "ports": {
        "bus1": 46927,
        "bus2": 46917
      },
      "params": {
        "R": 0.006170818582177162,
        "X": 0.027962319552898407,
        "G": 0.0,
        "B": 0.002917998004704714
      },
      "extension": {
        "length": 5947.681285766602,
        "rating": 135.78715324401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_46917_46938_1",
      "ports": {
        "bus1": 46917,
        "bus2": 46938
      },
      "params": {
        "R": 0.005426800809800625,
        "X": 0.01592327281832695,
        "G": 0.0,
        "B": 0.0018283388344570997
      },
      "extension": {
        "length": 3685.282973052979,
        "rating": 127.45401859283447
      }
    },
    {
      "class": "Branch",
      "id": "branch_46917_47816_1",
      "ports": {
        "bus1": 46917,
        "bus2": 47816
      },
      "params": {
        "R": 0.0034759852569550276,
        "X": 0.01190447248518467,
        "G": 0.0,
        "B": 0.0013026176020503044
      },
      "extension": {
        "length": 2394.7265669403077,
        "rating": 159.50099229812622
      }
    },
    {
      "class": "Branch",
      "id": "branch_46917_47816_2",
      "ports": {
        "bus1": 46917,
        "bus2": 47816
      },
      "params": {
        "R": 0.0034759852569550276,
        "X": 0.01190447248518467,
        "G": 0.0,
        "B": 0.0013026176020503044
      },
      "extension": {
        "length": 2394.7265669403077,
        "rating": 159.50099229812622
      }
    },
    {
      "class": "Branch",
      "id": "branch_46918_46919_1",
      "ports": {
        "bus1": 46918,
        "bus2": 46919
      },
      "params": {
        "R": 0.00666827941313386,
        "X": 0.1888836771249771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46921_46923_1",
      "ports": {
        "bus1": 46923,
        "bus2": 46921
      },
      "params": {
        "R": 0.0027855217922478914,
        "X": 0.00961379799991846,
        "G": 0.0,
        "B": 0.0017803155351430178
      },
      "extension": {
        "length": 2854.7154199676515,
        "rating": 143.41375827789307
      }
    },
    {
      "class": "Branch",
      "id": "branch_46921_48506_1",
      "ports": {
        "bus1": 48506,
        "bus2": 46921
      },
      "params": {
        "R": 0.0026832055300474167,
        "X": 0.010212785564363003,
        "G": 0.0,
        "B": 0.000938172801397741
      },
      "extension": {
        "length": 2288.18815713501,
        "rating": 134.76439714431763
      }
    },
    {
      "class": "Branch",
      "id": "branch_46922_46925_1",
      "ports": {
        "bus1": 46922,
        "bus2": 46925
      },
      "params": {
        "R": 0.0010960567742586136,
        "X": 0.0484580360352993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46922_46926_1",
      "ports": {
        "bus1": 46922,
        "bus2": 46926
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46923_46925_1",
      "ports": {
        "bus1": 46923,
        "bus2": 46925
      },
      "params": {
        "R": 0.00023499323287978768,
        "X": 0.010389324277639389,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46923_47821_1",
      "ports": {
        "bus1": 47821,
        "bus2": 46923
      },
      "params": {
        "R": 0.0047180843539536,
        "X": 0.020440660417079926,
        "G": 0.0,
        "B": 0.0015658298507332802
      },
      "extension": {
        "length": 4226.725435638428,
        "rating": 129.82717752456665
      }
    },
    {
      "class": "Branch",
      "id": "branch_46923_48678_1",
      "ports": {
        "bus1": 46923,
        "bus2": 48678
      },
      "params": {
        "R": 0.005065468605607748,
        "X": 0.024427849799394608,
        "G": 0.0,
        "B": 0.001939777284860611
      },
      "extension": {
        "length": 4740.466472808838,
        "rating": 126.80314779281616
      }
    },
    {
      "class": "Branch",
      "id": "branch_46923_48965_1",
      "ports": {
        "bus1": 48965,
        "bus2": 46923
      },
      "params": {
        "R": 0.007145959883928299,
        "X": 0.031094158068299294,
        "G": 0.0,
        "B": 0.003417632076889276
      },
      "extension": {
        "length": 7232.850770690919,
        "rating": 106.03017807006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_46924_46925_1",
      "ports": {
        "bus1": 46924,
        "bus2": 46925
      },
      "params": {
        "R": 0.007860347628593445,
        "X": 0.34751564264297485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46926_48330_1",
      "ports": {
        "bus1": 48330,
        "bus2": 46926
      },
      "params": {
        "R": 0.0019032569834962487,
        "X": 0.016263142228126526,
        "G": 0.0,
        "B": 0.042168647050857544
      },
      "extension": {
        "length": 16479.461181884766,
        "rating": 565.6187057495117
      }
    },
    {
      "class": "Branch",
      "id": "branch_46927_47821_1",
      "ports": {
        "bus1": 46927,
        "bus2": 47821
      },
      "params": {
        "R": 0.005451325327157974,
        "X": 0.026781391352415085,
        "G": 0.0,
        "B": 0.003427942050620913
      },
      "extension": {
        "length": 6462.425308227539,
        "rating": 111.07171773910522
      }
    },
    {
      "class": "Branch",
      "id": "branch_46928_46929_1",
      "ports": {
        "bus1": 46928,
        "bus2": 46929
      },
      "params": {
        "R": 0.000220424888539128,
        "X": 0.0011329988483339548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46928_46930_1",
      "ports": {
        "bus1": 46930,
        "bus2": 46928
      },
      "params": {
        "R": 0.007599175907671452,
        "X": 0.04144272580742836,
        "G": 0.0,
        "B": 0.007146728225052357
      },
      "extension": {
        "length": 11530.78394128418,
        "rating": 119.2551851272583
      }
    },
    {
      "class": "Branch",
      "id": "branch_46928_46944_1",
      "ports": {
        "bus1": 46928,
        "bus2": 46944
      },
      "params": {
        "R": 0.010294076055288315,
        "X": 0.04775051400065422,
        "G": 0.0,
        "B": 0.006074283272027969
      },
      "extension": {
        "length": 11624.696976379395,
        "rating": 107.56642818450928
      }
    },
    {
      "class": "Branch",
      "id": "branch_46930_46931_1",
      "ports": {
        "bus1": 46930,
        "bus2": 46931
      },
      "params": {
        "R": 0.010860402137041092,
        "X": 0.03422008827328682,
        "G": 0.0,
        "B": 0.004375298507511616
      },
      "extension": {
        "length": 9073.126186523437,
        "rating": 135.8087420463562
      }
    },
    {
      "class": "Branch",
      "id": "branch_46930_46941_1",
      "ports": {
        "bus1": 46941,
        "bus2": 46930
      },
      "params": {
        "R": 0.009194646961987019,
        "X": 0.03271881490945816,
        "G": 0.0,
        "B": 0.006055769044905901
      },
      "extension": {
        "length": 10930.622713989258,
        "rating": 141.92883968353271
      }
    },
    {
      "class": "Branch",
      "id": "branch_46931_46935_1",
      "ports": {
        "bus1": 46931,
        "bus2": 46935
      },
      "params": {
        "R": 0.014565184712409973,
        "X": 0.057210683822631836,
        "G": 0.0,
        "B": 0.003792460775002837
      },
      "extension": {
        "length": 9776.046211303712,
        "rating": 113.74109983444214
      }
    },
    {
      "class": "Branch",
      "id": "branch_46931_46936_1",
      "ports": {
        "bus1": 46931,
        "bus2": 46936
      },
      "params": {
        "R": 0.014831118285655975,
        "X": 0.07079796493053436,
        "G": 0.0,
        "B": 0.012969409115612507
      },
      "extension": {
        "length": 22304.887232299807,
        "rating": 135.63990592956543
      }
    },
    {
      "class": "Branch",
      "id": "branch_46933_46934_1",
      "ports": {
        "bus1": 46933,
        "bus2": 46934
      },
      "params": {
        "R": 0.00023460433294530958,
        "X": 0.0010967230191454291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46934_46936_1",
      "ports": {
        "bus1": 46936,
        "bus2": 46934
      },
      "params": {
        "R": 0.007040414493530989,
        "X": 0.033630382269620895,
        "G": 0.0,
        "B": 0.002675892785191536
      },
      "extension": {
        "length": 6749.557665710449,
        "rating": 126.27993822097778
      }
    },
    {
      "class": "Branch",
      "id": "branch_46934_47582_1",
      "ports": {
        "bus1": 47582,
        "bus2": 46934
      },
      "params": {
        "R": 0.02863237075507641,
        "X": 0.10451094806194305,
        "G": 0.0,
        "B": 0.010457957163453102
      },
      "extension": {
        "length": 22709.03121496582,
        "rating": 128.81571054458618
      }
    },
    {
      "class": "Branch",
      "id": "branch_46935_46943_1",
      "ports": {
        "bus1": 46943,
        "bus2": 46935
      },
      "params": {
        "R": 0.007257742341607809,
        "X": 0.030197687447071075,
        "G": 0.0,
        "B": 0.0038338876329362392
      },
      "extension": {
        "length": 7464.720710632325,
        "rating": 121.93512916564941
      }
    },
    {
      "class": "Branch",
      "id": "branch_46936_46937_1",
      "ports": {
        "bus1": 46936,
        "bus2": 46937
      },
      "params": {
        "R": 0.00025475333677604795,
        "X": 0.0011963588185608387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46936_48054_1",
      "ports": {
        "bus1": 48054,
        "bus2": 46936
      },
      "params": {
        "R": 0.015207565389573574,
        "X": 0.055733583867549896,
        "G": 0.0,
        "B": 0.008909031748771667
      },
      "extension": {
        "length": 16494.39775854492,
        "rating": 138.66071701049805
      }
    },
    {
      "class": "Branch",
      "id": "branch_46938_46939_1",
      "ports": {
        "bus1": 46938,
        "bus2": 46939
      },
      "params": {
        "R": 0.00022128083219286054,
        "X": 0.0011591629590839148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46938_47818_1",
      "ports": {
        "bus1": 46938,
        "bus2": 47818
      },
      "params": {
        "R": 0.0035959852393716574,
        "X": 0.014009686186909676,
        "G": 0.0,
        "B": 0.002437381772324443
      },
      "extension": {
        "length": 4085.7726206359866,
        "rating": 115.72467088699341
      }
    },
    {
      "class": "Branch",
      "id": "branch_46940_46941_1",
      "ports": {
        "bus1": 46940,
        "bus2": 46941
      },
      "params": {
        "R": 0.009615033864974976,
        "X": 0.04511162266135216,
        "G": 0.0,
        "B": 0.008454532362520695
      },
      "extension": {
        "length": 14803.51343334961,
        "rating": 151.67758464813232
      }
    },
    {
      "class": "Branch",
      "id": "branch_46940_47816_1",
      "ports": {
        "bus1": 47816,
        "bus2": 46940
      },
      "params": {
        "R": 0.002466428792104125,
        "X": 0.010745239444077015,
        "G": 0.0,
        "B": 0.0014035844942554832
      },
      "extension": {
        "length": 2921.374037246704,
        "rating": 154.80574369430542
      }
    },
    {
      "class": "Branch",
      "id": "branch_46940_47824_1",
      "ports": {
        "bus1": 47824,
        "bus2": 46940
      },
      "params": {
        "R": 0.00524958036839962,
        "X": 0.025257756933569908,
        "G": 0.0,
        "B": 0.0023671912495046854
      },
      "extension": {
        "length": 5632.460735778809,
        "rating": 114.38461542129517
      }
    },
    {
      "class": "Branch",
      "id": "branch_46942_46943_1",
      "ports": {
        "bus1": 46942,
        "bus2": 46943
      },
      "params": {
        "R": 0.0002762516669463366,
        "X": 0.0011194273829460144,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46944_46949_1",
      "ports": {
        "bus1": 46944,
        "bus2": 46949
      },
      "params": {
        "R": 0.009573905728757381,
        "X": 0.03636546432971954,
        "G": 0.0,
        "B": 0.0048591759987175465
      },
      "extension": {
        "length": 9415.52556591797,
        "rating": 108.46723318099976
      }
    },
    {
      "class": "Branch",
      "id": "branch_46945_46948_1",
      "ports": {
        "bus1": 46945,
        "bus2": 46948
      },
      "params": {
        "R": 0.000103378901258111,
        "X": 0.0031138621270656586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46945_46949_1",
      "ports": {
        "bus1": 46945,
        "bus2": 46949
      },
      "params": {
        "R": 0.0002187927020713687,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46945_46950_1",
      "ports": {
        "bus1": 46945,
        "bus2": 46950
      },
      "params": {
        "R": 0.00020137286628596485,
        "X": 0.0011878784280270338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46946_46948_1",
      "ports": {
        "bus1": 46946,
        "bus2": 46948
      },
      "params": {
        "R": 0.0014748582616448402,
        "X": 0.044424012303352356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46947_46948_1",
      "ports": {
        "bus1": 46947,
        "bus2": 46948
      },
      "params": {
        "R": 0.0014748582616448402,
        "X": 0.044424012303352356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46949_48050_1",
      "ports": {
        "bus1": 48050,
        "bus2": 46949
      },
      "params": {
        "R": 0.010604669339954853,
        "X": 0.05341307073831558,
        "G": 0.0,
        "B": 0.008151490241289139
      },
      "extension": {
        "length": 16118.40489477539,
        "rating": 120.45526504516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_46951_46952_1",
      "ports": {
        "bus1": 46952,
        "bus2": 46951
      },
      "params": {
        "R": 0.005669195204973221,
        "X": 0.024671178311109543,
        "G": 0.0,
        "B": 0.003109229262918234
      },
      "extension": {
        "length": 6401.586998474121,
        "rating": 124.89793300628662
      }
    },
    {
      "class": "Branch",
      "id": "branch_46951_46954_1",
      "ports": {
        "bus1": 46951,
        "bus2": 46954
      },
      "params": {
        "R": 0.012283769436180592,
        "X": 0.04014955088496208,
        "G": 0.0,
        "B": 0.0027351027820259333
      },
      "extension": {
        "length": 7991.941041320801,
        "rating": 124.93813037872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_46951_48711_1",
      "ports": {
        "bus1": 46951,
        "bus2": 48711
      },
      "params": {
        "R": 0.02141500450670719,
        "X": 0.10360899567604065,
        "G": 0.0,
        "B": 0.011171304620802402
      },
      "extension": {
        "length": 23783.428751220705,
        "rating": 139.79283571243286
      }
    },
    {
      "class": "Branch",
      "id": "branch_46952_46953_1",
      "ports": {
        "bus1": 46952,
        "bus2": 46953
      },
      "params": {
        "R": 0.00025889897369779646,
        "X": 0.0011471452889963984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46952_46961_1",
      "ports": {
        "bus1": 46952,
        "bus2": 46961
      },
      "params": {
        "R": 0.014635667204856873,
        "X": 0.07130661606788635,
        "G": 0.0,
        "B": 0.005205987952649593
      },
      "extension": {
        "length": 14676.989946899415,
        "rating": 114.91255760192871
      }
    },
    {
      "class": "Branch",
      "id": "branch_46954_46961_1",
      "ports": {
        "bus1": 46961,
        "bus2": 46954
      },
      "params": {
        "R": 0.007870404981076717,
        "X": 0.03181855008006096,
        "G": 0.0,
        "B": 0.005378296598792076
      },
      "extension": {
        "length": 9255.894356140137,
        "rating": 116.03010892868042
      }
    },
    {
      "class": "Branch",
      "id": "branch_46955_46960_1",
      "ports": {
        "bus1": 46955,
        "bus2": 46960
      },
      "params": {
        "R": 0.0157268475741148,
        "X": 0.07274278253316879,
        "G": 0.0,
        "B": 0.008424833416938782
      },
      "extension": {
        "length": 17963.288517700195,
        "rating": 107.29491710662842
      }
    },
    {
      "class": "Branch",
      "id": "branch_46955_48247_1",
      "ports": {
        "bus1": 46955,
        "bus2": 48247
      },
      "params": {
        "R": 0.01638675294816494,
        "X": 0.059510909020900726,
        "G": 0.0,
        "B": 0.00640437752008438
      },
      "extension": {
        "length": 14298.23753063965,
        "rating": 130.18105030059814
      }
    },
    {
      "class": "Branch",
      "id": "branch_46956_47261_1",
      "ports": {
        "bus1": 47261,
        "bus2": 46956
      },
      "params": {
        "R": 0.014824389480054379,
        "X": 0.07074867188930511,
        "G": 0.0,
        "B": 0.011866298504173756
      },
      "extension": {
        "length": 20066.55864807129,
        "rating": 143.8805103302002
      }
    },
    {
      "class": "Branch",
      "id": "branch_46956_48792_1",
      "ports": {
        "bus1": 46956,
        "bus2": 48792
      },
      "params": {
        "R": 0.01105034351348877,
        "X": 0.05689762905240059,
        "G": 0.0,
        "B": 0.00918604712933302
      },
      "extension": {
        "length": 16053.055069702148,
        "rating": 159.25437211990356
      }
    },
    {
      "class": "Branch",
      "id": "branch_46957_46958_1",
      "ports": {
        "bus1": 46957,
        "bus2": 46958
      },
      "params": {
        "R": 0.00021876805112697184,
        "X": 0.001129500800743699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46957_46960_1",
      "ports": {
        "bus1": 46957,
        "bus2": 46960
      },
      "params": {
        "R": 0.002206456381827593,
        "X": 0.010973216965794563,
        "G": 0.0,
        "B": 0.000836884428281337
      },
      "extension": {
        "length": 2321.671904022217,
        "rating": 114.64511156082153
      }
    },
    {
      "class": "Branch",
      "id": "branch_46957_48783_1",
      "ports": {
        "bus1": 46957,
        "bus2": 48783
      },
      "params": {
        "R": 0.0036922350991517305,
        "X": 0.021664109081029892,
        "G": 0.0,
        "B": 0.0029186843894422054
      },
      "extension": {
        "length": 6166.634049041748,
        "rating": 131.67550563812256
      }
    },
    {
      "class": "Branch",
      "id": "branch_46959_46960_1",
      "ports": {
        "bus1": 46959,
        "bus2": 46960
      },
      "params": {
        "R": 0.0002832495665643364,
        "X": 0.0010692852083593607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46960_46969_1",
      "ports": {
        "bus1": 46960,
        "bus2": 46969
      },
      "params": {
        "R": 0.011717275716364384,
        "X": 0.05693193897604942,
        "G": 0.0,
        "B": 0.009137860499322414
      },
      "extension": {
        "length": 17302.77320690918,
        "rating": 137.46249675750732
      }
    },
    {
      "class": "Branch",
      "id": "branch_46961_48783_1",
      "ports": {
        "bus1": 48783,
        "bus2": 46961
      },
      "params": {
        "R": 0.011330166831612587,
        "X": 0.048607029020786285,
        "G": 0.0,
        "B": 0.003710131859406829
      },
      "extension": {
        "length": 9332.743595581054,
        "rating": 128.64559888839722
      }
    },
    {
      "class": "Branch",
      "id": "branch_46962_46963_1",
      "ports": {
        "bus1": 46962,
        "bus2": 46963
      },
      "params": {
        "R": 0.00891637708991766,
        "X": 0.050309114158153534,
        "G": 0.0,
        "B": 0.006383239291608333
      },
      "extension": {
        "length": 11859.470739074708,
        "rating": 120.6356406211853
      }
    },
    {
      "class": "Branch",
      "id": "branch_46962_46965_1",
      "ports": {
        "bus1": 46965,
        "bus2": 46962
      },
      "params": {
        "R": 0.01084305439144373,
        "X": 0.05128593370318413,
        "G": 0.0,
        "B": 0.002876006066799164
      },
      "extension": {
        "length": 8881.414795349121,
        "rating": 127.09580659866333
      }
    },
    {
      "class": "Branch",
      "id": "branch_46963_48867_1",
      "ports": {
        "bus1": 46963,
        "bus2": 48867
      },
      "params": {
        "R": 0.015201094560325146,
        "X": 0.06324674189090729,
        "G": 0.0,
        "B": 0.014359522610902786
      },
      "extension": {
        "length": 20550.35669897461,
        "rating": 106.04438781738281
      }
    },
    {
      "class": "Branch",
      "id": "branch_46964_46965_1",
      "ports": {
        "bus1": 46964,
        "bus2": 46965
      },
      "params": {
        "R": 0.00021977665892336518,
        "X": 0.0011420371010899544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46965_48378_1",
      "ports": {
        "bus1": 46965,
        "bus2": 48378
      },
      "params": {
        "R": 0.024760035797953606,
        "X": 0.09121765196323395,
        "G": 0.0,
        "B": 0.00889858603477478
      },
      "extension": {
        "length": 19602.55017993164,
        "rating": 131.49096965789795
      }
    },
    {
      "class": "Branch",
      "id": "branch_46966_46967_1",
      "ports": {
        "bus1": 46966,
        "bus2": 46967
      },
      "params": {
        "R": 0.0002086575550492853,
        "X": 0.0011242696782574058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46967_48353_1",
      "ports": {
        "bus1": 48353,
        "bus2": 46967
      },
      "params": {
        "R": 0.027325596660375595,
        "X": 0.09598808735609055,
        "G": 0.0,
        "B": 0.009058866649866104
      },
      "extension": {
        "length": 19138.257775634767,
        "rating": 138.14295530319214
      }
    },
    {
      "class": "Branch",
      "id": "branch_46967_48711_1",
      "ports": {
        "bus1": 48711,
        "bus2": 46967
      },
      "params": {
        "R": 0.009780439548194408,
        "X": 0.039607372134923935,
        "G": 0.0,
        "B": 0.0038376068696379657
      },
      "extension": {
        "length": 8643.843877807618,
        "rating": 133.55834484100342
      }
    },
    {
      "class": "Branch",
      "id": "branch_46968_48247_1",
      "ports": {
        "bus1": 46968,
        "bus2": 48247
      },
      "params": {
        "R": 0.012876208871603012,
        "X": 0.05944347009062767,
        "G": 0.0,
        "B": 0.008143367245793343
      },
      "extension": {
        "length": 16711.53678369141,
        "rating": 132.3977828025818
      }
    },
    {
      "class": "Branch",
      "id": "branch_46968_48711_1",
      "ports": {
        "bus1": 46968,
        "bus2": 48711
      },
      "params": {
        "R": 0.012914305552840233,
        "X": 0.05217175558209419,
        "G": 0.0,
        "B": 0.005164165515452623
      },
      "extension": {
        "length": 11453.672252746583,
        "rating": 135.97147464752197
      }
    },
    {
      "class": "Branch",
      "id": "branch_46969_47237_1",
      "ports": {
        "bus1": 46969,
        "bus2": 47237
      },
      "params": {
        "R": 0.0054466333240270615,
        "X": 0.021970586851239204,
        "G": 0.0,
        "B": 0.00207101134583354
      },
      "extension": {
        "length": 4429.907463867187,
        "rating": 117.14534759521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_46969_48715_1",
      "ports": {
        "bus1": 46969,
        "bus2": 48715
      },
      "params": {
        "R": 0.006292867939919233,
        "X": 0.027133889496326447,
        "G": 0.0,
        "B": 0.00483739236369729
      },
      "extension": {
        "length": 7990.260446228028,
        "rating": 152.26532220840454
      }
    },
    {
      "class": "Branch",
      "id": "branch_46970_46971_1",
      "ports": {
        "bus1": 46970,
        "bus2": 46971
      },
      "params": {
        "R": 0.00022223700943868607,
        "X": 0.0010307871270924807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46970_46972_1",
      "ports": {
        "bus1": 46970,
        "bus2": 46972
      },
      "params": {
        "R": 0.009409268386662006,
        "X": 0.03581054508686066,
        "G": 0.0,
        "B": 0.004176009446382523
      },
      "extension": {
        "length": 8357.930911010742,
        "rating": 139.44185972213745
      }
    },
    {
      "class": "Branch",
      "id": "branch_46970_48378_1",
      "ports": {
        "bus1": 48378,
        "bus2": 46970
      },
      "params": {
        "R": 0.007075687404721975,
        "X": 0.0262617077678442,
        "G": 0.0,
        "B": 0.00591976847499609
      },
      "extension": {
        "length": 9106.144124633789,
        "rating": 139.56414461135864
      }
    },
    {
      "class": "Branch",
      "id": "branch_46970_48715_1",
      "ports": {
        "bus1": 48715,
        "bus2": 46970
      },
      "params": {
        "R": 0.0023758893366903067,
        "X": 0.011548233218491077,
        "G": 0.0,
        "B": 0.0014072248013690114
      },
      "extension": {
        "length": 2880.228618484497,
        "rating": 140.56687355041504
      }
    },
    {
      "class": "Branch",
      "id": "branch_46970_48792_1",
      "ports": {
        "bus1": 46970,
        "bus2": 48792
      },
      "params": {
        "R": 0.005267196800559759,
        "X": 0.020057648420333862,
        "G": 0.0,
        "B": 0.002076644916087389
      },
      "extension": {
        "length": 5023.593795684815,
        "rating": 150.665020942688
      }
    },
    {
      "class": "Branch",
      "id": "branch_46970_48940_1",
      "ports": {
        "bus1": 46970,
        "bus2": 48940
      },
      "params": {
        "R": 0.0035420553758740425,
        "X": 0.017144445329904556,
        "G": 0.0,
        "B": 0.0025274374056607485
      },
      "extension": {
        "length": 4443.790023468017,
        "rating": 134.08126831054688
      }
    },
    {
      "class": "Branch",
      "id": "branch_46972_46973_1",
      "ports": {
        "bus1": 46972,
        "bus2": 46973
      },
      "params": {
        "R": 0.0032651235815137625,
        "X": 0.017912162467837334,
        "G": 0.0,
        "B": 0.004544225987046957
      },
      "extension": {
        "length": 6087.539028076172,
        "rating": 129.32565212249756
      }
    },
    {
      "class": "Branch",
      "id": "branch_46972_47242_1",
      "ports": {
        "bus1": 47242,
        "bus2": 46972
      },
      "params": {
        "R": 0.006789971608668566,
        "X": 0.0336989127099514,
        "G": 0.0,
        "B": 0.0037027059588581324
      },
      "extension": {
        "length": 8020.6715434570315,
        "rating": 126.87405347824097
      }
    },
    {
      "class": "Branch",
      "id": "branch_46972_48940_1",
      "ports": {
        "bus1": 48940,
        "bus2": 46972
      },
      "params": {
        "R": 0.005011388566344976,
        "X": 0.023672109469771385,
        "G": 0.0,
        "B": 0.0017917895456776025
      },
      "extension": {
        "length": 4822.930741607666,
        "rating": 138.99039030075073
      }
    },
    {
      "class": "Branch",
      "id": "branch_46973_48378_1",
      "ports": {
        "bus1": 48378,
        "bus2": 46973
      },
      "params": {
        "R": 0.01059841737151146,
        "X": 0.051338355988264084,
        "G": 0.0,
        "B": 0.00483309431001544
      },
      "extension": {
        "length": 11924.479840759277,
        "rating": 139.6305799484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_46974_46975_1",
      "ports": {
        "bus1": 46974,
        "bus2": 46975
      },
      "params": {
        "R": 0.00028825667686760426,
        "X": 0.001104021561332047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46974_46976_1",
      "ports": {
        "bus1": 46976,
        "bus2": 46974
      },
      "params": {
        "R": 0.024129388853907585,
        "X": 0.1211249977350235,
        "G": 0.0,
        "B": 0.00799122080206871
      },
      "extension": {
        "length": 21591.305021118165,
        "rating": 134.46533679962158
      }
    },
    {
      "class": "Branch",
      "id": "branch_46974_47005_1",
      "ports": {
        "bus1": 47005,
        "bus2": 46974
      },
      "params": {
        "R": 0.016406351700425148,
        "X": 0.07763160020112991,
        "G": 0.0,
        "B": 0.008376223966479301
      },
      "extension": {
        "length": 18275.14864489746,
        "rating": 131.86908960342407
      }
    },
    {
      "class": "Branch",
      "id": "branch_46976_48353_1",
      "ports": {
        "bus1": 46976,
        "bus2": 48353
      },
      "params": {
        "R": 0.02466076985001564,
        "X": 0.09876075387001038,
        "G": 0.0,
        "B": 0.01342717558145523
      },
      "extension": {
        "length": 27229.61560913086,
        "rating": 138.79480361938477
      }
    },
    {
      "class": "Branch",
      "id": "branch_46977_46978_1",
      "ports": {
        "bus1": 46977,
        "bus2": 46978
      },
      "params": {
        "R": 0.0002922099665738642,
        "X": 0.0010146918939426541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46977_46980_1",
      "ports": {
        "bus1": 46977,
        "bus2": 46980
      },
      "params": {
        "R": 0.018725406378507614,
        "X": 0.07444021850824356,
        "G": 0.0,
        "B": 0.00886588729918003
      },
      "extension": {
        "length": 19736.142909301758,
        "rating": 150.09220838546753
      }
    },
    {
      "class": "Branch",
      "id": "branch_46977_46996_1",
      "ports": {
        "bus1": 46977,
        "bus2": 46996
      },
      "params": {
        "R": 0.04028838127851486,
        "X": 0.23128190636634827,
        "G": 0.0,
        "B": 0.01809118501842022
      },
      "extension": {
        "length": 47515.42668823242,
        "rating": 125.51631927490234
      }
    },
    {
      "class": "Branch",
      "id": "branch_46977_47003_1",
      "ports": {
        "bus1": 46977,
        "bus2": 47003
      },
      "params": {
        "R": 0.04380545765161514,
        "X": 0.225100576877594,
        "G": 0.0,
        "B": 0.022058572620153427
      },
      "extension": {
        "length": 54264.88382519531,
        "rating": 138.88907432556152
      }
    },
    {
      "class": "Branch",
      "id": "branch_46979_46980_1",
      "ports": {
        "bus1": 46980,
        "bus2": 46979
      },
      "params": {
        "R": 0.0011823582462966442,
        "X": 0.048963338136672974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46979_46981_1",
      "ports": {
        "bus1": 46979,
        "bus2": 46981
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46979_48352_1",
      "ports": {
        "bus1": 46979,
        "bus2": 48352
      },
      "params": {
        "R": 0.003425572533160448,
        "X": 0.02984338253736496,
        "G": 0.0,
        "B": 0.09511397778987885
      },
      "extension": {
        "length": 36490.686044677735,
        "rating": 473.6506462097168
      }
    },
    {
      "class": "Branch",
      "id": "branch_46979_48890_1",
      "ports": {
        "bus1": 46979,
        "bus2": 48890
      },
      "params": {
        "R": 0.0037157994229346514,
        "X": 0.02994915470480919,
        "G": 0.0,
        "B": 0.08397141844034195
      },
      "extension": {
        "length": 37660.13159326172,
        "rating": 488.89946937561035
      }
    },
    {
      "class": "Branch",
      "id": "branch_46980_47004_1",
      "ports": {
        "bus1": 47004,
        "bus2": 46980
      },
      "params": {
        "R": 0.014262479729950428,
        "X": 0.0815114676952362,
        "G": 0.0,
        "B": 0.010246874764561653
      },
      "extension": {
        "length": 19069.896692504884,
        "rating": 155.98773956298828
      }
    },
    {
      "class": "Branch",
      "id": "branch_46982_46983_1",
      "ports": {
        "bus1": 46982,
        "bus2": 46983
      },
      "params": {
        "R": 0.00028423694311641157,
        "X": 0.0010821514297276735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46982_47598_1",
      "ports": {
        "bus1": 46982,
        "bus2": 47598
      },
      "params": {
        "R": 0.028183411806821823,
        "X": 0.103099524974823,
        "G": 0.0,
        "B": 0.021296599879860878
      },
      "extension": {
        "length": 32310.722208251955,
        "rating": 117.32032299041748
      }
    },
    {
      "class": "Branch",
      "id": "branch_46982_47600_1",
      "ports": {
        "bus1": 47600,
        "bus2": 46982
      },
      "params": {
        "R": 0.0071510691195726395,
        "X": 0.03145632520318031,
        "G": 0.0,
        "B": 0.004611802287399769
      },
      "extension": {
        "length": 8512.85491973877,
        "rating": 123.60786199569702
      }
    },
    {
      "class": "Branch",
      "id": "branch_46984_47002_1",
      "ports": {
        "bus1": 47002,
        "bus2": 46984
      },
      "params": {
        "R": 0.01251648087054491,
        "X": 0.05058189108967781,
        "G": 0.0,
        "B": 0.006246934644877911
      },
      "extension": {
        "length": 11899.461995727539,
        "rating": 118.21293830871582
      }
    },
    {
      "class": "Branch",
      "id": "branch_46984_47589_1",
      "ports": {
        "bus1": 47589,
        "bus2": 46984
      },
      "params": {
        "R": 0.02008519135415554,
        "X": 0.09350429475307465,
        "G": 0.0,
        "B": 0.010505382902920246
      },
      "extension": {
        "length": 24342.004842407227,
        "rating": 88.56821656227112
      }
    },
    {
      "class": "Branch",
      "id": "branch_46985_46986_1",
      "ports": {
        "bus1": 46985,
        "bus2": 46986
      },
      "params": {
        "R": 0.0002799507637973875,
        "X": 0.0010694882366806269,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46985_47256_1",
      "ports": {
        "bus1": 46985,
        "bus2": 47256
      },
      "params": {
        "R": 0.018197545781731606,
        "X": 0.07926628738641739,
        "G": 0.0,
        "B": 0.012018884532153606
      },
      "extension": {
        "length": 22209.32353051758,
        "rating": 98.01814556121826
      }
    },
    {
      "class": "Branch",
      "id": "branch_46985_47257_1",
      "ports": {
        "bus1": 46985,
        "bus2": 47257
      },
      "params": {
        "R": 0.0188688226044178,
        "X": 0.08415554463863373,
        "G": 0.0,
        "B": 0.014654792845249178
      },
      "extension": {
        "length": 25945.776019775392,
        "rating": 112.65881061553955
      }
    },
    {
      "class": "Branch",
      "id": "branch_46987_46990_1",
      "ports": {
        "bus1": 46990,
        "bus2": 46987
      },
      "params": {
        "R": 0.014336232095956802,
        "X": 0.0764605849981308,
        "G": 0.0,
        "B": 0.007412326987832785
      },
      "extension": {
        "length": 17642.411499023438,
        "rating": 122.76815176010132
      }
    },
    {
      "class": "Branch",
      "id": "branch_46987_46994_1",
      "ports": {
        "bus1": 46994,
        "bus2": 46987
      },
      "params": {
        "R": 0.019485587254166603,
        "X": 0.0600552074611187,
        "G": 0.0,
        "B": 0.006447914987802506
      },
      "extension": {
        "length": 15220.184372314454,
        "rating": 132.90809392929077
      }
    },
    {
      "class": "Branch",
      "id": "branch_46987_47000_1",
      "ports": {
        "bus1": 46987,
        "bus2": 47000
      },
      "params": {
        "R": 0.028294896706938744,
        "X": 0.1256423145532608,
        "G": 0.0,
        "B": 0.013006839901208878
      },
      "extension": {
        "length": 28214.696039062503,
        "rating": 123.82611036300659
      }
    },
    {
      "class": "Branch",
      "id": "branch_46988_46989_1",
      "ports": {
        "bus1": 46988,
        "bus2": 46989
      },
      "params": {
        "R": 0.014198997989296913,
        "X": 0.0641668513417244,
        "G": 0.0,
        "B": 0.0078000337816774845
      },
      "extension": {
        "length": 17120.099426879882,
        "rating": 115.91084003448486
      }
    },
    {
      "class": "Branch",
      "id": "branch_46988_46990_1",
      "ports": {
        "bus1": 46990,
        "bus2": 46988
      },
      "params": {
        "R": 0.022713791579008102,
        "X": 0.11319141089916229,
        "G": 0.0,
        "B": 0.011789176613092422
      },
      "extension": {
        "length": 24945.663856201172,
        "rating": 128.00402641296387
      }
    },
    {
      "class": "Branch",
      "id": "branch_46988_47004_1",
      "ports": {
        "bus1": 46988,
        "bus2": 47004
      },
      "params": {
        "R": 0.015764320269227028,
        "X": 0.07285244017839432,
        "G": 0.0,
        "B": 0.009025654755532742
      },
      "extension": {
        "length": 19209.23874536133,
        "rating": 137.52272129058838
      }
    },
    {
      "class": "Branch",
      "id": "branch_46989_47256_1",
      "ports": {
        "bus1": 47256,
        "bus2": 46989
      },
      "params": {
        "R": 0.021008996292948723,
        "X": 0.10616766661405563,
        "G": 0.0,
        "B": 0.012995750643312931
      },
      "extension": {
        "length": 26910.554247070315,
        "rating": 116.40439033508301
      }
    },
    {
      "class": "Branch",
      "id": "branch_46991_46993_1",
      "ports": {
        "bus1": 46993,
        "bus2": 46991
      },
      "params": {
        "R": 0.005779946222901344,
        "X": 0.02572270669043064,
        "G": 0.0,
        "B": 0.0030314158648252487
      },
      "extension": {
        "length": 5234.0342297058105,
        "rating": 109.94174480438232
      }
    },
    {
      "class": "Branch",
      "id": "branch_46991_46994_1",
      "ports": {
        "bus1": 46991,
        "bus2": 46994
      },
      "params": {
        "R": 0.008765005506575108,
        "X": 0.0333869494497776,
        "G": 0.0,
        "B": 0.004632989410310984
      },
      "extension": {
        "length": 9272.22759173584,
        "rating": 110.007643699646
      }
    },
    {
      "class": "Branch",
      "id": "branch_46991_47616_1",
      "ports": {
        "bus1": 47616,
        "bus2": 46991
      },
      "params": {
        "R": 0.017575258389115334,
        "X": 0.06895793974399567,
        "G": 0.0,
        "B": 0.011074310168623924
      },
      "extension": {
        "length": 18066.0611282959,
        "rating": 128.08833122253418
      }
    },
    {
      "class": "Branch",
      "id": "branch_46992_46993_1",
      "ports": {
        "bus1": 46992,
        "bus2": 46993
      },
      "params": {
        "R": 0.000268476054770872,
        "X": 0.0010760100558400154,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46993_46994_1",
      "ports": {
        "bus1": 46993,
        "bus2": 46994
      },
      "params": {
        "R": 0.017049748450517654,
        "X": 0.06923261284828186,
        "G": 0.0,
        "B": 0.004616488236933947
      },
      "extension": {
        "length": 12499.725286560059,
        "rating": 93.6179518699646
      }
    },
    {
      "class": "Branch",
      "id": "branch_46993_48238_1",
      "ports": {
        "bus1": 46993,
        "bus2": 48238
      },
      "params": {
        "R": 0.018507331609725952,
        "X": 0.07982145994901657,
        "G": 0.0,
        "B": 0.009544252417981625
      },
      "extension": {
        "length": 19664.63397180176,
        "rating": 119.1403865814209
      }
    },
    {
      "class": "Branch",
      "id": "branch_46994_46995_1",
      "ports": {
        "bus1": 46994,
        "bus2": 46995
      },
      "params": {
        "R": 0.00027679174672812223,
        "X": 0.0010305665200576186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46996_47368_1",
      "ports": {
        "bus1": 46996,
        "bus2": 47368
      },
      "params": {
        "R": 0.015588530339300632,
        "X": 0.08697173744440079,
        "G": 0.0,
        "B": 0.007835627533495426
      },
      "extension": {
        "length": 18931.52002258301,
        "rating": 112.61913776397705
      }
    },
    {
      "class": "Branch",
      "id": "branch_46997_47599_1",
      "ports": {
        "bus1": 46997,
        "bus2": 47599
      },
      "params": {
        "R": 0.004969725385308266,
        "X": 0.04750311002135277,
        "G": 0.0,
        "B": 0.1502198576927185
      },
      "extension": {
        "length": 61893.71119335938,
        "rating": 481.71820640563965
      }
    },
    {
      "class": "Branch",
      "id": "branch_46997_48688_1",
      "ports": {
        "bus1": 46997,
        "bus2": 48688
      },
      "params": {
        "R": 0.0043753464706242085,
        "X": 0.04346150904893875,
        "G": 0.0,
        "B": 0.11755787581205368
      },
      "extension": {
        "length": 47462.540893066405,
        "rating": 505.35755157470703
      }
    },
    {
      "class": "Branch",
      "id": "branch_46998_46999_1",
      "ports": {
        "bus1": 46998,
        "bus2": 46999
      },
      "params": {
        "R": 0.0002811281301546842,
        "X": 0.0010077456245198846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_46998_47004_1",
      "ports": {
        "bus1": 46998,
        "bus2": 47004
      },
      "params": {
        "R": 0.028925923630595207,
        "X": 0.11685048788785934,
        "G": 0.0,
        "B": 0.009905336424708366
      },
      "extension": {
        "length": 25148.497103393554,
        "rating": 104.73849773406982
      }
    },
    {
      "class": "Branch",
      "id": "branch_46998_47005_1",
      "ports": {
        "bus1": 46998,
        "bus2": 47005
      },
      "params": {
        "R": 0.020268229767680168,
        "X": 0.0817791074514389,
        "G": 0.0,
        "B": 0.0075321244075894364
      },
      "extension": {
        "length": 18535.97393371582,
        "rating": 117.80749559402466
      }
    },
    {
      "class": "Branch",
      "id": "branch_46998_47603_1",
      "ports": {
        "bus1": 47603,
        "bus2": 46998
      },
      "params": {
        "R": 0.032833099365234375,
        "X": 0.13336943089962006,
        "G": 0.0,
        "B": 0.010455911979079247
      },
      "extension": {
        "length": 26238.834968994142,
        "rating": 110.38676500320435
      }
    },
    {
      "class": "Branch",
      "id": "branch_47000_47001_1",
      "ports": {
        "bus1": 47001,
        "bus2": 47000
      },
      "params": {
        "R": 0.02065974660217762,
        "X": 0.08804432302713394,
        "G": 0.0,
        "B": 0.01137848012149334
      },
      "extension": {
        "length": 20832.504825805663,
        "rating": 119.78166103363037
      }
    },
    {
      "class": "Branch",
      "id": "branch_47000_47372_1",
      "ports": {
        "bus1": 47000,
        "bus2": 47372
      },
      "params": {
        "R": 0.02326570637524128,
        "X": 0.07875844091176987,
        "G": 0.0,
        "B": 0.008423653431236744
      },
      "extension": {
        "length": 16115.203322753907,
        "rating": 114.92413282394409
      }
    },
    {
      "class": "Branch",
      "id": "branch_47001_48240_1",
      "ports": {
        "bus1": 47001,
        "bus2": 48240
      },
      "params": {
        "R": 0.0220677200704813,
        "X": 0.08867944031953812,
        "G": 0.0,
        "B": 0.011737972497940063
      },
      "extension": {
        "length": 25118.1742565918,
        "rating": 122.11834192276001
      }
    },
    {
      "class": "Branch",
      "id": "branch_47002_47003_1",
      "ports": {
        "bus1": 47002,
        "bus2": 47003
      },
      "params": {
        "R": 0.014275839552283287,
        "X": 0.05879104509949684,
        "G": 0.0,
        "B": 0.006686863489449025
      },
      "extension": {
        "length": 13301.919368041992,
        "rating": 121.47208452224731
      }
    },
    {
      "class": "Branch",
      "id": "branch_47005_47006_1",
      "ports": {
        "bus1": 47005,
        "bus2": 47006
      },
      "params": {
        "R": 0.0002874440688174218,
        "X": 0.001078812056221068,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47007_47008_1",
      "ports": {
        "bus1": 47007,
        "bus2": 47008
      },
      "params": {
        "R": 0.006165475118905306,
        "X": 0.026332851499319077,
        "G": 0.0,
        "B": 0.0026357746683061123
      },
      "extension": {
        "length": 5542.553502685547,
        "rating": 104.55870628356934
      }
    },
    {
      "class": "Branch",
      "id": "branch_47007_47025_1",
      "ports": {
        "bus1": 47007,
        "bus2": 47025
      },
      "params": {
        "R": 0.019487187266349792,
        "X": 0.08112652599811554,
        "G": 0.0,
        "B": 0.010165018029510975
      },
      "extension": {
        "length": 19525.204435913085,
        "rating": 114.33959007263184
      }
    },
    {
      "class": "Branch",
      "id": "branch_47008_47010_1",
      "ports": {
        "bus1": 47010,
        "bus2": 47008
      },
      "params": {
        "R": 0.010296810418367386,
        "X": 0.047193609178066254,
        "G": 0.0,
        "B": 0.0053732674568891525
      },
      "extension": {
        "length": 11067.668720947266,
        "rating": 120.917809009552
      }
    },
    {
      "class": "Branch",
      "id": "branch_47009_48589_1",
      "ports": {
        "bus1": 48589,
        "bus2": 47009
      },
      "params": {
        "R": 0.002420039614662528,
        "X": 0.020801259204745293,
        "G": 0.0,
        "B": 0.06391046196222305
      },
      "extension": {
        "length": 23775.208415771485,
        "rating": 438.7219429016113
      }
    },
    {
      "class": "Branch",
      "id": "branch_47009_48950_1",
      "ports": {
        "bus1": 47009,
        "bus2": 48950
      },
      "params": {
        "R": 0.0016478102188557386,
        "X": 0.016796695068478584,
        "G": 0.0,
        "B": 0.03460590913891792
      },
      "extension": {
        "length": 17902.883786132814,
        "rating": 393.1363105773926
      }
    },
    {
      "class": "Branch",
      "id": "branch_47010_47011_1",
      "ports": {
        "bus1": 47010,
        "bus2": 47011
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47010_48381_1",
      "ports": {
        "bus1": 48381,
        "bus2": 47010
      },
      "params": {
        "R": 0.020936625078320503,
        "X": 0.05696195363998413,
        "G": 0.0,
        "B": 0.0063912603072822085
      },
      "extension": {
        "length": 12736.590200683595,
        "rating": 126.38394832611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_47012_47013_1",
      "ports": {
        "bus1": 47012,
        "bus2": 47013
      },
      "params": {
        "R": 0.0002508169272914529,
        "X": 0.0011920433025807142,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47012_47187_1",
      "ports": {
        "bus1": 47012,
        "bus2": 47187
      },
      "params": {
        "R": 0.01699339784681797,
        "X": 0.06610525399446487,
        "G": 0.0,
        "B": 0.012464407831430435
      },
      "extension": {
        "length": 21257.64013183594,
        "rating": 118.6901330947876
      }
    },
    {
      "class": "Branch",
      "id": "branch_47012_47343_1",
      "ports": {
        "bus1": 47343,
        "bus2": 47012
      },
      "params": {
        "R": 0.023355193436145782,
        "X": 0.10206493735313416,
        "G": 0.0,
        "B": 0.00976368598639965
      },
      "extension": {
        "length": 22933.567928100587,
        "rating": 120.02089023590088
      }
    },
    {
      "class": "Branch",
      "id": "branch_47012_48212_1",
      "ports": {
        "bus1": 47012,
        "bus2": 48212
      },
      "params": {
        "R": 0.051770661026239395,
        "X": 0.26532480120658875,
        "G": 0.0,
        "B": 0.023815874010324478
      },
      "extension": {
        "length": 56117.35698486328,
        "rating": 110.79345941543579
      }
    },
    {
      "class": "Branch",
      "id": "branch_47014_47161_1",
      "ports": {
        "bus1": 47161,
        "bus2": 47014
      },
      "params": {
        "R": 0.02049720473587513,
        "X": 0.07054688781499863,
        "G": 0.0,
        "B": 0.004766425583511591
      },
      "extension": {
        "length": 13570.958853149414,
        "rating": 134.6621870994568
      }
    },
    {
      "class": "Branch",
      "id": "branch_47014_47171_1",
      "ports": {
        "bus1": 47171,
        "bus2": 47014
      },
      "params": {
        "R": 0.02103932574391365,
        "X": 0.0955452024936676,
        "G": 0.0,
        "B": 0.009482325986027718
      },
      "extension": {
        "length": 20754.166072631837,
        "rating": 137.55210638046265
      }
    },
    {
      "class": "Branch",
      "id": "branch_47015_47016_1",
      "ports": {
        "bus1": 47015,
        "bus2": 47016
      },
      "params": {
        "R": 0.00024970417143777013,
        "X": 0.0011109596816822886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47015_47150_1",
      "ports": {
        "bus1": 47015,
        "bus2": 47150
      },
      "params": {
        "R": 0.012331642210483551,
        "X": 0.056318894028663635,
        "G": 0.0,
        "B": 0.013879215344786644
      },
      "extension": {
        "length": 17869.514381103516,
        "rating": 132.33009576797485
      }
    },
    {
      "class": "Branch",
      "id": "branch_47015_47181_1",
      "ports": {
        "bus1": 47015,
        "bus2": 47181
      },
      "params": {
        "R": 0.022014958783984184,
        "X": 0.11090724915266037,
        "G": 0.0,
        "B": 0.01897013746201992
      },
      "extension": {
        "length": 29677.869705322268,
        "rating": 135.5528712272644
      }
    },
    {
      "class": "Branch",
      "id": "branch_47017_47027_1",
      "ports": {
        "bus1": 47027,
        "bus2": 47017
      },
      "params": {
        "R": 0.01588377170264721,
        "X": 0.06120593100786209,
        "G": 0.0,
        "B": 0.003899904899299145
      },
      "extension": {
        "length": 11196.807489624023,
        "rating": 119.35117244720459
      }
    },
    {
      "class": "Branch",
      "id": "branch_47017_47042_1",
      "ports": {
        "bus1": 47042,
        "bus2": 47017
      },
      "params": {
        "R": 0.015697473660111427,
        "X": 0.07452884316444397,
        "G": 0.0,
        "B": 0.005960435606539249
      },
      "extension": {
        "length": 15939.374706298828,
        "rating": 112.40586042404175
      }
    },
    {
      "class": "Branch",
      "id": "branch_47018_47019_1",
      "ports": {
        "bus1": 47018,
        "bus2": 47019
      },
      "params": {
        "R": 0.0002013938210438937,
        "X": 0.0010816004360094666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47019_47020_1",
      "ports": {
        "bus1": 47020,
        "bus2": 47019
      },
      "params": {
        "R": 0.006295181345194578,
        "X": 0.0255085788667202,
        "G": 0.0,
        "B": 0.003410348203033209
      },
      "extension": {
        "length": 7189.099278442383,
        "rating": 125.37697553634644
      }
    },
    {
      "class": "Branch",
      "id": "branch_47019_47021_1",
      "ports": {
        "bus1": 47021,
        "bus2": 47019
      },
      "params": {
        "R": 0.005526634864509106,
        "X": 0.019834475591778755,
        "G": 0.0,
        "B": 0.001995320664718747
      },
      "extension": {
        "length": 4422.959469360351,
        "rating": 132.66500234603882
      }
    },
    {
      "class": "Branch",
      "id": "branch_47020_47154_1",
      "ports": {
        "bus1": 47020,
        "bus2": 47154
      },
      "params": {
        "R": 0.006717322394251823,
        "X": 0.030715223401784897,
        "G": 0.0,
        "B": 0.006863668095320463
      },
      "extension": {
        "length": 10704.809055541993,
        "rating": 118.1829571723938
      }
    },
    {
      "class": "Branch",
      "id": "branch_47021_47022_1",
      "ports": {
        "bus1": 47021,
        "bus2": 47022
      },
      "params": {
        "R": 0.0002583762106951326,
        "X": 0.0011952995555475354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47021_47044_1",
      "ports": {
        "bus1": 47021,
        "bus2": 47044
      },
      "params": {
        "R": 0.04389834776520729,
        "X": 0.17329424619674683,
        "G": 0.0,
        "B": 0.015532786026597021
      },
      "extension": {
        "length": 35085.16830102539,
        "rating": 113.89538049697876
      }
    },
    {
      "class": "Branch",
      "id": "branch_47021_47166_1",
      "ports": {
        "bus1": 47166,
        "bus2": 47021
      },
      "params": {
        "R": 0.014966236427426338,
        "X": 0.06831463426351547,
        "G": 0.0,
        "B": 0.006639176048338413
      },
      "extension": {
        "length": 15912.643268188476,
        "rating": 137.36639022827148
      }
    },
    {
      "class": "Branch",
      "id": "branch_47023_47024_1",
      "ports": {
        "bus1": 47023,
        "bus2": 47024
      },
      "params": {
        "R": 0.00027254573069512844,
        "X": 0.0011058385716751218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47024_47025_1",
      "ports": {
        "bus1": 47025,
        "bus2": 47024
      },
      "params": {
        "R": 0.00925289187580347,
        "X": 0.04398118332028389,
        "G": 0.0,
        "B": 0.003868451109156012
      },
      "extension": {
        "length": 9535.223073669435,
        "rating": 101.93499326705933
      }
    },
    {
      "class": "Branch",
      "id": "branch_47024_47036_1",
      "ports": {
        "bus1": 47024,
        "bus2": 47036
      },
      "params": {
        "R": 0.01735464110970497,
        "X": 0.07703109830617905,
        "G": 0.0,
        "B": 0.0062638018280267715
      },
      "extension": {
        "length": 15523.374470581055,
        "rating": 115.6122088432312
      }
    },
    {
      "class": "Branch",
      "id": "branch_47025_47026_1",
      "ports": {
        "bus1": 47025,
        "bus2": 47026
      },
      "params": {
        "R": 0.01477829460054636,
        "X": 0.055172909051179886,
        "G": 0.0,
        "B": 0.007744302041828632
      },
      "extension": {
        "length": 14733.858522216797,
        "rating": 107.08756446838379
      }
    },
    {
      "class": "Branch",
      "id": "branch_47026_47079_1",
      "ports": {
        "bus1": 47026,
        "bus2": 47079
      },
      "params": {
        "R": 0.025924677029252052,
        "X": 0.07806764543056488,
        "G": 0.0,
        "B": 0.013733867555856705
      },
      "extension": {
        "length": 21199.084822265624,
        "rating": 107.58856534957886
      }
    },
    {
      "class": "Branch",
      "id": "branch_47026_47166_1",
      "ports": {
        "bus1": 47026,
        "bus2": 47166
      },
      "params": {
        "R": 0.008556854911148548,
        "X": 0.04081357270479202,
        "G": 0.0,
        "B": 0.00632914574816823
      },
      "extension": {
        "length": 12080.678492614747,
        "rating": 109.02886390686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_47027_47035_1",
      "ports": {
        "bus1": 47035,
        "bus2": 47027
      },
      "params": {
        "R": 0.014059728942811489,
        "X": 0.07806823402643204,
        "G": 0.0,
        "B": 0.007609050255268813
      },
      "extension": {
        "length": 17165.917513916018,
        "rating": 132.63862133026123
      }
    },
    {
      "class": "Branch",
      "id": "branch_47027_48720_1",
      "ports": {
        "bus1": 48720,
        "bus2": 47027
      },
      "params": {
        "R": 0.010297521948814392,
        "X": 0.05324311926960945,
        "G": 0.0,
        "B": 0.010732931084930897
      },
      "extension": {
        "length": 16103.19819506836,
        "rating": 139.39125537872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_47028_47029_1",
      "ports": {
        "bus1": 47029,
        "bus2": 47028
      },
      "params": {
        "R": 0.01036312710493803,
        "X": 0.04842793196439743,
        "G": 0.0,
        "B": 0.007823694497346878
      },
      "extension": {
        "length": 14658.58014038086,
        "rating": 128.64383459091187
      }
    },
    {
      "class": "Branch",
      "id": "branch_47028_47173_1",
      "ports": {
        "bus1": 47028,
        "bus2": 47173
      },
      "params": {
        "R": 0.04811088368296623,
        "X": 0.18585067987442017,
        "G": 0.0,
        "B": 0.01904912106692791
      },
      "extension": {
        "length": 42014.35242114258,
        "rating": 118.99079084396362
      }
    },
    {
      "class": "Branch",
      "id": "branch_47028_47175_1",
      "ports": {
        "bus1": 47028,
        "bus2": 47175
      },
      "params": {
        "R": 0.03668471798300743,
        "X": 0.1596997082233429,
        "G": 0.0,
        "B": 0.01798340305685997
      },
      "extension": {
        "length": 36340.83835400391,
        "rating": 107.54903554916382
      }
    },
    {
      "class": "Branch",
      "id": "branch_47028_48720_1",
      "ports": {
        "bus1": 47028,
        "bus2": 48720
      },
      "params": {
        "R": 0.016521967947483063,
        "X": 0.06800856441259384,
        "G": 0.0,
        "B": 0.005425665993243456
      },
      "extension": {
        "length": 13246.725248657227,
        "rating": 144.43893432617188
      }
    },
    {
      "class": "Branch",
      "id": "branch_47029_47032_1",
      "ports": {
        "bus1": 47029,
        "bus2": 47032
      },
      "params": {
        "R": 0.020865773782134056,
        "X": 0.09115884453058243,
        "G": 0.0,
        "B": 0.00922119989991188
      },
      "extension": {
        "length": 18886.95432421875,
        "rating": 121.53054475784302
      }
    },
    {
      "class": "Branch",
      "id": "branch_47029_47033_1",
      "ports": {
        "bus1": 47033,
        "bus2": 47029
      },
      "params": {
        "R": 0.009542862884700298,
        "X": 0.04440534487366676,
        "G": 0.0,
        "B": 0.0035088330041617155
      },
      "extension": {
        "length": 9090.417131103515,
        "rating": 133.3735227584839
      }
    },
    {
      "class": "Branch",
      "id": "branch_47030_47031_1",
      "ports": {
        "bus1": 47030,
        "bus2": 47031
      },
      "params": {
        "R": 0.00025663094129413366,
        "X": 0.0011086142621934414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47030_47032_1",
      "ports": {
        "bus1": 47032,
        "bus2": 47030
      },
      "params": {
        "R": 0.009054182097315788,
        "X": 0.03610842302441597,
        "G": 0.0,
        "B": 0.004348940681666136
      },
      "extension": {
        "length": 8784.554195983887,
        "rating": 132.53443241119385
      }
    },
    {
      "class": "Branch",
      "id": "branch_47033_47034_1",
      "ports": {
        "bus1": 47033,
        "bus2": 47034
      },
      "params": {
        "R": 0.00020672405662480742,
        "X": 0.0010245213052257895,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47033_47035_1",
      "ports": {
        "bus1": 47035,
        "bus2": 47033
      },
      "params": {
        "R": 0.008253405801951885,
        "X": 0.03456142544746399,
        "G": 0.0,
        "B": 0.0052138082683086395
      },
      "extension": {
        "length": 8954.654976013184,
        "rating": 128.24252843856812
      }
    },
    {
      "class": "Branch",
      "id": "branch_47033_47038_1",
      "ports": {
        "bus1": 47038,
        "bus2": 47033
      },
      "params": {
        "R": 0.00695089902728796,
        "X": 0.03192710503935814,
        "G": 0.0,
        "B": 0.00919041782617569
      },
      "extension": {
        "length": 11655.311433288574,
        "rating": 140.82262516021729
      }
    },
    {
      "class": "Branch",
      "id": "branch_47036_47038_1",
      "ports": {
        "bus1": 47036,
        "bus2": 47038
      },
      "params": {
        "R": 0.011414851993322372,
        "X": 0.05465095862746239,
        "G": 0.0,
        "B": 0.006298075430095197
      },
      "extension": {
        "length": 13722.085023925782,
        "rating": 139.1528606414795
      }
    },
    {
      "class": "Branch",
      "id": "branch_47036_47119_1",
      "ports": {
        "bus1": 47036,
        "bus2": 47119
      },
      "params": {
        "R": 0.039045337587594986,
        "X": 0.18153215944766998,
        "G": 0.0,
        "B": 0.014700897037982939
      },
      "extension": {
        "length": 38007.31030883789,
        "rating": 128.52392196655273
      }
    },
    {
      "class": "Branch",
      "id": "branch_47037_47038_1",
      "ports": {
        "bus1": 47037,
        "bus2": 47038
      },
      "params": {
        "R": 0.0002451070467941463,
        "X": 0.0011088381288573146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47039_47040_1",
      "ports": {
        "bus1": 47039,
        "bus2": 47040
      },
      "params": {
        "R": 0.02077893726527691,
        "X": 0.0636381134390831,
        "G": 0.0,
        "B": 0.003947622142732143
      },
      "extension": {
        "length": 11267.87901196289,
        "rating": 121.5063214302063
      }
    },
    {
      "class": "Branch",
      "id": "branch_47039_47046_1",
      "ports": {
        "bus1": 47046,
        "bus2": 47039
      },
      "params": {
        "R": 0.01658213511109352,
        "X": 0.07836242020130157,
        "G": 0.0,
        "B": 0.005519459024071693
      },
      "extension": {
        "length": 14659.258517578126,
        "rating": 122.5269079208374
      }
    },
    {
      "class": "Branch",
      "id": "branch_47039_48028_1",
      "ports": {
        "bus1": 48028,
        "bus2": 47039
      },
      "params": {
        "R": 0.0218058954924345,
        "X": 0.09420495480298996,
        "G": 0.0,
        "B": 0.009429935365915298
      },
      "extension": {
        "length": 21528.260450683596,
        "rating": 140.1339292526245
      }
    },
    {
      "class": "Branch",
      "id": "branch_47040_47046_1",
      "ports": {
        "bus1": 47040,
        "bus2": 47046
      },
      "params": {
        "R": 0.007497637532651424,
        "X": 0.03403402864933014,
        "G": 0.0,
        "B": 0.003656600136309862
      },
      "extension": {
        "length": 8141.161002868653,
        "rating": 116.451096534729
      }
    },
    {
      "class": "Branch",
      "id": "branch_47041_47042_1",
      "ports": {
        "bus1": 47041,
        "bus2": 47042
      },
      "params": {
        "R": 0.00022517007892020047,
        "X": 0.0011922793928533792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47042_47186_1",
      "ports": {
        "bus1": 47042,
        "bus2": 47186
      },
      "params": {
        "R": 0.007280933670699596,
        "X": 0.03578411415219307,
        "G": 0.0,
        "B": 0.004577379673719406
      },
      "extension": {
        "length": 8822.976129821778,
        "rating": 94.68836784362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_47043_47186_1",
      "ports": {
        "bus1": 47186,
        "bus2": 47043
      },
      "params": {
        "R": 0.010332578793168068,
        "X": 0.046149350702762604,
        "G": 0.0,
        "B": 0.00790124200284481
      },
      "extension": {
        "length": 13111.869387084962,
        "rating": 108.21617841720581
      }
    },
    {
      "class": "Branch",
      "id": "branch_47043_47187_1",
      "ports": {
        "bus1": 47043,
        "bus2": 47187
      },
      "params": {
        "R": 0.019817829132080078,
        "X": 0.07232946157455444,
        "G": 0.0,
        "B": 0.008463346399366856
      },
      "extension": {
        "length": 16529.341858154297,
        "rating": 104.42507266998291
      }
    },
    {
      "class": "Branch",
      "id": "branch_47043_47335_1",
      "ports": {
        "bus1": 47043,
        "bus2": 47335
      },
      "params": {
        "R": 0.04053964465856552,
        "X": 0.2022944837808609,
        "G": 0.0,
        "B": 0.022876473143696785
      },
      "extension": {
        "length": 51932.4818203125,
        "rating": 115.88858366012573
      }
    },
    {
      "class": "Branch",
      "id": "branch_47044_47046_1",
      "ports": {
        "bus1": 47046,
        "bus2": 47044
      },
      "params": {
        "R": 0.009919578209519386,
        "X": 0.04360881820321083,
        "G": 0.0,
        "B": 0.004583196248859167
      },
      "extension": {
        "length": 9833.251673034669,
        "rating": 125.5958080291748
      }
    },
    {
      "class": "Branch",
      "id": "branch_47044_47122_1",
      "ports": {
        "bus1": 47044,
        "bus2": 47122
      },
      "params": {
        "R": 0.012134176678955555,
        "X": 0.0524095743894577,
        "G": 0.0,
        "B": 0.005915577057749033
      },
      "extension": {
        "length": 12647.907730041505,
        "rating": 101.86548233032227
      }
    },
    {
      "class": "Branch",
      "id": "branch_47045_47046_1",
      "ports": {
        "bus1": 47045,
        "bus2": 47046
      },
      "params": {
        "R": 0.00022894926951266825,
        "X": 0.0010583754628896713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47047_47048_1",
      "ports": {
        "bus1": 47047,
        "bus2": 47048
      },
      "params": {
        "R": 0.010347656905651093,
        "X": 0.049476999789476395,
        "G": 0.0,
        "B": 0.003956541419029236
      },
      "extension": {
        "length": 9981.11181060791,
        "rating": 120.5418348312378
      }
    },
    {
      "class": "Branch",
      "id": "branch_47047_47305_1",
      "ports": {
        "bus1": 47047,
        "bus2": 47305
      },
      "params": {
        "R": 0.026218194514513016,
        "X": 0.12031757086515427,
        "G": 0.0,
        "B": 0.021196506917476654
      },
      "extension": {
        "length": 33810.54052148438,
        "rating": 126.49160623550415
      }
    },
    {
      "class": "Branch",
      "id": "branch_47048_47061_1",
      "ports": {
        "bus1": 47048,
        "bus2": 47061
      },
      "params": {
        "R": 0.0306342002004385,
        "X": 0.1139945313334465,
        "G": 0.0,
        "B": 0.014690914191305636
      },
      "extension": {
        "length": 29252.31540161133,
        "rating": 133.39078426361084
      }
    },
    {
      "class": "Branch",
      "id": "branch_47048_47311_1",
      "ports": {
        "bus1": 47048,
        "bus2": 47311
      },
      "params": {
        "R": 0.01140916720032692,
        "X": 0.06110205873847008,
        "G": 0.0,
        "B": 0.0065574287436902514
      },
      "extension": {
        "length": 13860.868413208009,
        "rating": 135.66488027572632
      }
    },
    {
      "class": "Branch",
      "id": "branch_47049_47050_1",
      "ports": {
        "bus1": 47050,
        "bus2": 47049
      },
      "params": {
        "R": 0.0016346500487998128,
        "X": 0.04773486778140068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47049_47051_1",
      "ports": {
        "bus1": 47049,
        "bus2": 47051
      },
      "params": {
        "R": 0.00028090618434362113,
        "X": 0.0011454811319708824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47050_52213_1",
      "ports": {
        "bus1": 47050,
        "bus2": 52213
      },
      "params": {
        "R": 0.02250259555876255,
        "X": 0.04865105822682381,
        "G": 0.0,
        "B": 0.017436834052205086
      },
      "extension": {
        "length": 20124.9175045166,
        "rating": 78.20590734481812
      }
    },
    {
      "class": "Branch",
      "id": "branch_47051_48106_1",
      "ports": {
        "bus1": 48106,
        "bus2": 47051
      },
      "params": {
        "R": 0.019801121205091476,
        "X": 0.09322035312652588,
        "G": 0.0,
        "B": 0.015080275945365429
      },
      "extension": {
        "length": 24936.184992919923,
        "rating": 144.887113571167
      }
    },
    {
      "class": "Branch",
      "id": "branch_47051_54372_1",
      "ports": {
        "bus1": 47051,
        "bus2": 54372
      },
      "params": {
        "R": 0.011165767908096313,
        "X": 0.04554230347275734,
        "G": 0.0,
        "B": 0.0029539414681494236
      },
      "extension": {
        "length": 8378.44951904297,
        "rating": 134.15801525115967
      }
    },
    {
      "class": "Branch",
      "id": "branch_47052_47055_1",
      "ports": {
        "bus1": 47052,
        "bus2": 47055
      },
      "params": {
        "R": 0.002249038778245449,
        "X": 0.09868738055229187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47052_47056_1",
      "ports": {
        "bus1": 47052,
        "bus2": 47056
      },
      "params": {
        "R": 0.00023434351896867156,
        "X": 0.001030239975079894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47053_47055_1",
      "ports": {
        "bus1": 47053,
        "bus2": 47055
      },
      "params": {
        "R": -0.0006235251203179359,
        "X": -0.02736017480492592,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47053_47518_1",
      "ports": {
        "bus1": 47053,
        "bus2": 47518
      },
      "params": {
        "R": 0.03080134652554989,
        "X": 0.1937100738286972,
        "G": 0.0,
        "B": 0.12430470436811447
      },
      "extension": {
        "length": 106438.41362988281,
        "rating": 222.4428415298462
      }
    },
    {
      "class": "Branch",
      "id": "branch_47053_54371_1",
      "ports": {
        "bus1": 54371,
        "bus2": 47053
      },
      "params": {
        "R": 0.008120089769363403,
        "X": 0.04981862008571625,
        "G": 0.0,
        "B": 0.04625902324914932
      },
      "extension": {
        "length": 33599.396386230466,
        "rating": 284.2132568359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_47054_47055_1",
      "ports": {
        "bus1": 47054,
        "bus2": 47055
      },
      "params": {
        "R": 0.009720015339553356,
        "X": 0.426512211561203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47056_48673_1",
      "ports": {
        "bus1": 47056,
        "bus2": 48673
      },
      "params": {
        "R": 0.006568716838955879,
        "X": 0.05450863763689995,
        "G": 0.0,
        "B": 0.07881377637386322
      },
      "extension": {
        "length": 44222.32285839844,
        "rating": 447.79019355773926
      }
    },
    {
      "class": "Branch",
      "id": "branch_47057_47058_1",
      "ports": {
        "bus1": 47058,
        "bus2": 47057
      },
      "params": {
        "R": 0.0010136384516954422,
        "X": 0.030069500207901,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47057_47059_1",
      "ports": {
        "bus1": 47057,
        "bus2": 47059
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47057_47298_1",
      "ports": {
        "bus1": 47057,
        "bus2": 47298
      },
      "params": {
        "R": 0.033030275255441666,
        "X": 0.1265895515680313,
        "G": 0.0,
        "B": 0.009617965668439865
      },
      "extension": {
        "length": 26170.37412451172,
        "rating": 139.92964029312134
      }
    },
    {
      "class": "Branch",
      "id": "branch_47058_52218_1",
      "ports": {
        "bus1": 47058,
        "bus2": 52218
      },
      "params": {
        "R": 0.044985949993133545,
        "X": 0.10500888526439665,
        "G": 0.0,
        "B": 0.011885986663401127
      },
      "extension": {
        "length": 24499.336169311526,
        "rating": 79.05778288841248
      }
    },
    {
      "class": "Branch",
      "id": "branch_47058_52739_1",
      "ports": {
        "bus1": 47058,
        "bus2": 52739
      },
      "params": {
        "R": 0.07213784754276276,
        "X": 0.13566967844963074,
        "G": 0.0,
        "B": 0.003839882323518396
      },
      "extension": {
        "length": 16008.199296020508,
        "rating": 68.51677298545837
      }
    },
    {
      "class": "Branch",
      "id": "branch_47060_48105_1",
      "ports": {
        "bus1": 48105,
        "bus2": 47060
      },
      "params": {
        "R": 0.018333492800593376,
        "X": 0.09414131939411163,
        "G": 0.0,
        "B": 0.011774174869060516
      },
      "extension": {
        "length": 23104.06468395996,
        "rating": 127.41303443908691
      }
    },
    {
      "class": "Branch",
      "id": "branch_47060_48649_1",
      "ports": {
        "bus1": 47060,
        "bus2": 48649
      },
      "params": {
        "R": 0.01471933163702488,
        "X": 0.07173017412424088,
        "G": 0.0,
        "B": 0.007937213405966759
      },
      "extension": {
        "length": 16403.696271606444,
        "rating": 124.1278886795044
      }
    },
    {
      "class": "Branch",
      "id": "branch_47061_47062_1",
      "ports": {
        "bus1": 47061,
        "bus2": 47062
      },
      "params": {
        "R": 0.00022985032410360873,
        "X": 0.0010626832954585552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47061_47298_1",
      "ports": {
        "bus1": 47298,
        "bus2": 47061
      },
      "params": {
        "R": 0.020115505903959274,
        "X": 0.09578114748001099,
        "G": 0.0,
        "B": 0.008593088947236538
      },
      "extension": {
        "length": 20215.952040893557,
        "rating": 136.42224073410034
      }
    },
    {
      "class": "Branch",
      "id": "branch_47063_47142_1",
      "ports": {
        "bus1": 47063,
        "bus2": 47142
      },
      "params": {
        "R": 0.009724308736622334,
        "X": 0.045115694403648376,
        "G": 0.0,
        "B": 0.005153739359229803
      },
      "extension": {
        "length": 11447.456353088379,
        "rating": 137.9217505455017
      }
    },
    {
      "class": "Branch",
      "id": "branch_47063_47157_1",
      "ports": {
        "bus1": 47157,
        "bus2": 47063
      },
      "params": {
        "R": 0.017766520380973816,
        "X": 0.07015880197286606,
        "G": 0.0,
        "B": 0.011369968764483929
      },
      "extension": {
        "length": 21474.992492797854,
        "rating": 132.7601194381714
      }
    },
    {
      "class": "Branch",
      "id": "branch_47064_47141_1",
      "ports": {
        "bus1": 47141,
        "bus2": 47064
      },
      "params": {
        "R": 0.02145146206021309,
        "X": 0.09425266087055206,
        "G": 0.0,
        "B": 0.007417007349431514
      },
      "extension": {
        "length": 18717.013162353516,
        "rating": 127.27574110031128
      }
    },
    {
      "class": "Branch",
      "id": "branch_47064_47544_1",
      "ports": {
        "bus1": 47064,
        "bus2": 47544
      },
      "params": {
        "R": 0.019141098484396935,
        "X": 0.09311509132385254,
        "G": 0.0,
        "B": 0.005066863261163235
      },
      "extension": {
        "length": 15970.449600219727,
        "rating": 133.56417417526245
      }
    },
    {
      "class": "Branch",
      "id": "branch_47065_47066_1",
      "ports": {
        "bus1": 47065,
        "bus2": 47066
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47065_47326_1",
      "ports": {
        "bus1": 47065,
        "bus2": 47326
      },
      "params": {
        "R": 0.010256670415401459,
        "X": 0.05334142595529556,
        "G": 0.0,
        "B": 0.008329988457262516
      },
      "extension": {
        "length": 14964.47300390625,
        "rating": 142.89766550064087
      }
    },
    {
      "class": "Branch",
      "id": "branch_47065_47997_1",
      "ports": {
        "bus1": 47997,
        "bus2": 47065
      },
      "params": {
        "R": 0.010259309783577919,
        "X": 0.04000158607959747,
        "G": 0.0,
        "B": 0.003252282738685608
      },
      "extension": {
        "length": 7852.734817382813,
        "rating": 141.5693998336792
      }
    },
    {
      "class": "Branch",
      "id": "branch_47067_47068_1",
      "ports": {
        "bus1": 47067,
        "bus2": 47068
      },
      "params": {
        "R": 0.0074988240376114845,
        "X": 0.030584294348955154,
        "G": 0.0,
        "B": 0.00476456806063652
      },
      "extension": {
        "length": 8293.108286315919,
        "rating": 146.95667028427124
      }
    },
    {
      "class": "Branch",
      "id": "branch_47067_47145_1",
      "ports": {
        "bus1": 47145,
        "bus2": 47067
      },
      "params": {
        "R": 0.0060609811916947365,
        "X": 0.029861345887184143,
        "G": 0.0,
        "B": 0.0032348788809031244
      },
      "extension": {
        "length": 6375.636768493652,
        "rating": 135.23049354553223
      }
    },
    {
      "class": "Branch",
      "id": "branch_47067_47146_1",
      "ports": {
        "bus1": 47067,
        "bus2": 47146
      },
      "params": {
        "R": 0.005688261240720749,
        "X": 0.029896115884184837,
        "G": 0.0,
        "B": 0.0025313985534012318
      },
      "extension": {
        "length": 6140.101366241455,
        "rating": 130.75804710388184
      }
    },
    {
      "class": "Branch",
      "id": "branch_47068_47096_1",
      "ports": {
        "bus1": 47068,
        "bus2": 47096
      },
      "params": {
        "R": 0.010419881902635098,
        "X": 0.03862365335226059,
        "G": 0.0,
        "B": 0.004005269147455692
      },
      "extension": {
        "length": 9049.537998413087,
        "rating": 151.99040174484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_47068_47096_2",
      "ports": {
        "bus1": 47068,
        "bus2": 47096
      },
      "params": {
        "R": 0.010419881902635098,
        "X": 0.03862365335226059,
        "G": 0.0,
        "B": 0.004005269147455692
      },
      "extension": {
        "length": 9049.537998413087,
        "rating": 151.99040174484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_47068_47159_1",
      "ports": {
        "bus1": 47068,
        "bus2": 47159
      },
      "params": {
        "R": 0.019062211737036705,
        "X": 0.0665392279624939,
        "G": 0.0,
        "B": 0.015873020514845848
      },
      "extension": {
        "length": 24278.33254284668,
        "rating": 137.6901626586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_47069_47070_1",
      "ports": {
        "bus1": 47069,
        "bus2": 47070
      },
      "params": {
        "R": 0.00023065623827278614,
        "X": 0.0010208353633061051,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47069_47147_1",
      "ports": {
        "bus1": 47069,
        "bus2": 47147
      },
      "params": {
        "R": 0.008092167787253857,
        "X": 0.03540237620472908,
        "G": 0.0,
        "B": 0.0060624792240560055
      },
      "extension": {
        "length": 10187.32313067627,
        "rating": 98.96685481071472
      }
    },
    {
      "class": "Branch",
      "id": "branch_47069_48480_1",
      "ports": {
        "bus1": 47069,
        "bus2": 48480
      },
      "params": {
        "R": 0.006306575145572424,
        "X": 0.028551911935210228,
        "G": 0.0,
        "B": 0.002473197178915143
      },
      "extension": {
        "length": 6001.567380340576,
        "rating": 113.02812099456787
      }
    },
    {
      "class": "Branch",
      "id": "branch_47071_47376_1",
      "ports": {
        "bus1": 47071,
        "bus2": 47376
      },
      "params": {
        "R": 0.012748713605105877,
        "X": 0.060367900878190994,
        "G": 0.0,
        "B": 0.009786243550479412
      },
      "extension": {
        "length": 18433.502141967772,
        "rating": 120.70462703704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_47071_48480_1",
      "ports": {
        "bus1": 47071,
        "bus2": 48480
      },
      "params": {
        "R": 0.01564689539372921,
        "X": 0.058406464755535126,
        "G": 0.0,
        "B": 0.005550041329115629
      },
      "extension": {
        "length": 12234.628677062989,
        "rating": 127.53245830535889
      }
    },
    {
      "class": "Branch",
      "id": "branch_47072_47073_1",
      "ports": {
        "bus1": 47072,
        "bus2": 47073
      },
      "params": {
        "R": 0.0002883444249164313,
        "X": 0.0010210443288087845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47072_47118_1",
      "ports": {
        "bus1": 47072,
        "bus2": 47118
      },
      "params": {
        "R": 0.010781621560454369,
        "X": 0.040572430938482285,
        "G": 0.0,
        "B": 0.004275218583643436
      },
      "extension": {
        "length": 9609.780104187012,
        "rating": 127.4649977684021
      }
    },
    {
      "class": "Branch",
      "id": "branch_47072_47389_1",
      "ports": {
        "bus1": 47389,
        "bus2": 47072
      },
      "params": {
        "R": 0.012225390411913395,
        "X": 0.05113006383180618,
        "G": 0.0,
        "B": 0.007321788929402828
      },
      "extension": {
        "length": 13619.386083251953,
        "rating": 113.20602893829346
      }
    },
    {
      "class": "Branch",
      "id": "branch_47074_47075_1",
      "ports": {
        "bus1": 47074,
        "bus2": 47075
      },
      "params": {
        "R": 0.0002921951236203313,
        "X": 0.001087162527255714,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47075_47100_1",
      "ports": {
        "bus1": 47075,
        "bus2": 47100
      },
      "params": {
        "R": 0.005022989585995674,
        "X": 0.022385891526937485,
        "G": 0.0,
        "B": 0.0024942965246737003
      },
      "extension": {
        "length": 5218.955684967042,
        "rating": 137.75956630706787
      }
    },
    {
      "class": "Branch",
      "id": "branch_47075_48661_1",
      "ports": {
        "bus1": 47075,
        "bus2": 48661
      },
      "params": {
        "R": 0.004184131510555744,
        "X": 0.014388075098395348,
        "G": 0.0,
        "B": 0.0010494303423911333
      },
      "extension": {
        "length": 2709.986062225342,
        "rating": 128.7015199661255
      }
    },
    {
      "class": "Branch",
      "id": "branch_47076_47077_1",
      "ports": {
        "bus1": 47077,
        "bus2": 47076
      },
      "params": {
        "R": 0.0020934564527124166,
        "X": 0.09554892778396606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47076_47077_2",
      "ports": {
        "bus1": 47077,
        "bus2": 47076
      },
      "params": {
        "R": 0.0020934564527124166,
        "X": 0.09554892778396606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47076_47077_3",
      "ports": {
        "bus1": 47077,
        "bus2": 47076
      },
      "params": {
        "R": 0.0020934564527124166,
        "X": 0.09554892778396606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47076_47078_1",
      "ports": {
        "bus1": 47076,
        "bus2": 47078
      },
      "params": {
        "R": 0.00020038899674545974,
        "X": 0.0010331665398553014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47076_48417_1",
      "ports": {
        "bus1": 47076,
        "bus2": 48417
      },
      "params": {
        "R": 0.0012065890477970243,
        "X": 0.011701781302690506,
        "G": 0.0,
        "B": 0.02432831935584545
      },
      "extension": {
        "length": 12234.124498535157,
        "rating": 539.9665832519531
      }
    },
    {
      "class": "Branch",
      "id": "branch_47076_48514_1",
      "ports": {
        "bus1": 48514,
        "bus2": 47076
      },
      "params": {
        "R": 0.0029604302253574133,
        "X": 0.02808517962694168,
        "G": 0.0,
        "B": 0.04653041437268257
      },
      "extension": {
        "length": 27290.000388427736,
        "rating": 473.2736110687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_47076_48914_1",
      "ports": {
        "bus1": 47076,
        "bus2": 48914
      },
      "params": {
        "R": 0.0014111524214968085,
        "X": 0.0122861722484231,
        "G": 0.0,
        "B": 0.049588531255722046
      },
      "extension": {
        "length": 16992.062637451174,
        "rating": 600.445032119751
      }
    },
    {
      "class": "Branch",
      "id": "branch_47077_47096_1",
      "ports": {
        "bus1": 47096,
        "bus2": 47077
      },
      "params": {
        "R": 0.0025023564230650663,
        "X": 0.010277882218360901,
        "G": 0.0,
        "B": 0.0015537022845819592
      },
      "extension": {
        "length": 2376.5864997711183,
        "rating": 157.76790380477905
      }
    },
    {
      "class": "Branch",
      "id": "branch_47077_47096_2",
      "ports": {
        "bus1": 47096,
        "bus2": 47077
      },
      "params": {
        "R": 0.0025023564230650663,
        "X": 0.010277882218360901,
        "G": 0.0,
        "B": 0.0015537022845819592
      },
      "extension": {
        "length": 2376.5864997711183,
        "rating": 157.76790380477905
      }
    },
    {
      "class": "Branch",
      "id": "branch_47077_47096_3",
      "ports": {
        "bus1": 47096,
        "bus2": 47077
      },
      "params": {
        "R": 0.0025023564230650663,
        "X": 0.010277882218360901,
        "G": 0.0,
        "B": 0.0015537022845819592
      },
      "extension": {
        "length": 2376.5864997711183,
        "rating": 157.76790380477905
      }
    },
    {
      "class": "Branch",
      "id": "branch_47077_47105_1",
      "ports": {
        "bus1": 47105,
        "bus2": 47077
      },
      "params": {
        "R": 0.004185061901807785,
        "X": 0.021894553676247597,
        "G": 0.0,
        "B": 0.0022793584503233433
      },
      "extension": {
        "length": 5196.081174224853,
        "rating": 148.0899214744568
      }
    },
    {
      "class": "Branch",
      "id": "branch_47079_47080_1",
      "ports": {
        "bus1": 47079,
        "bus2": 47080
      },
      "params": {
        "R": 0.0002381160156801343,
        "X": 0.00112986471503973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47079_47121_1",
      "ports": {
        "bus1": 47079,
        "bus2": 47121
      },
      "params": {
        "R": 0.015303382650017738,
        "X": 0.0696551501750946,
        "G": 0.0,
        "B": 0.013681939803063868
      },
      "extension": {
        "length": 23227.1088013916,
        "rating": 122.9672908782959
      }
    },
    {
      "class": "Branch",
      "id": "branch_47081_47082_1",
      "ports": {
        "bus1": 47081,
        "bus2": 47082
      },
      "params": {
        "R": 0.00023406340915244073,
        "X": 0.0010505026439204812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47081_47084_1",
      "ports": {
        "bus1": 47081,
        "bus2": 47084
      },
      "params": {
        "R": 0.004455082584172487,
        "X": 0.021595260128378868,
        "G": 0.0,
        "B": 0.00193917122669518
      },
      "extension": {
        "length": 4826.393227935791,
        "rating": 130.16960620880127
      }
    },
    {
      "class": "Branch",
      "id": "branch_47081_47101_1",
      "ports": {
        "bus1": 47101,
        "bus2": 47081
      },
      "params": {
        "R": 0.005683676339685917,
        "X": 0.019331246614456177,
        "G": 0.0,
        "B": 0.0019037822494283319
      },
      "extension": {
        "length": 4716.267438262939,
        "rating": 105.45076131820679
      }
    },
    {
      "class": "Branch",
      "id": "branch_47083_47102_1",
      "ports": {
        "bus1": 47102,
        "bus2": 47083
      },
      "params": {
        "R": 0.004672197625041008,
        "X": 0.01894764043390751,
        "G": 0.0,
        "B": 0.0018616972956806423
      },
      "extension": {
        "length": 4251.9190141296385,
        "rating": 142.33431816101074
      }
    },
    {
      "class": "Branch",
      "id": "branch_47083_48839_1",
      "ports": {
        "bus1": 47083,
        "bus2": 48839
      },
      "params": {
        "R": 0.0010687176836654544,
        "X": 0.004646496847271919,
        "G": 0.0,
        "B": 0.0005350572755560279
      },
      "extension": {
        "length": 1128.2503450698853,
        "rating": 148.2600450515747
      }
    },
    {
      "class": "Branch",
      "id": "branch_47083_48839_2",
      "ports": {
        "bus1": 47083,
        "bus2": 48839
      },
      "params": {
        "R": 0.0010687176836654544,
        "X": 0.004646496847271919,
        "G": 0.0,
        "B": 0.0005350572755560279
      },
      "extension": {
        "length": 1128.2503450698853,
        "rating": 148.2600450515747
      }
    },
    {
      "class": "Branch",
      "id": "branch_47084_47085_1",
      "ports": {
        "bus1": 47084,
        "bus2": 47085
      },
      "params": {
        "R": 0.0002850342425517738,
        "X": 0.001068110577762127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47084_47090_1",
      "ports": {
        "bus1": 47084,
        "bus2": 47090
      },
      "params": {
        "R": 0.0024572517722845078,
        "X": 0.013087170198559761,
        "G": 0.0,
        "B": 0.001642907620407641
      },
      "extension": {
        "length": 3027.1041882476807,
        "rating": 141.56004190444946
      }
    },
    {
      "class": "Branch",
      "id": "branch_47086_48607_1",
      "ports": {
        "bus1": 47086,
        "bus2": 48607
      },
      "params": {
        "R": 0.005189492367208004,
        "X": 0.01714731939136982,
        "G": 0.0,
        "B": 0.00290184048935771
      },
      "extension": {
        "length": 4377.59874975586,
        "rating": 140.77666997909546
      }
    },
    {
      "class": "Branch",
      "id": "branch_47086_48869_1",
      "ports": {
        "bus1": 47086,
        "bus2": 48869
      },
      "params": {
        "R": 0.0008028204902075231,
        "X": 0.0031632008031010628,
        "G": 0.0,
        "B": 0.00022438685118686408
      },
      "extension": {
        "length": 596.2824771308899,
        "rating": 131.02455139160156
      }
    },
    {
      "class": "Branch",
      "id": "branch_47087_47103_1",
      "ports": {
        "bus1": 47103,
        "bus2": 47087
      },
      "params": {
        "R": 0.0064507960341870785,
        "X": 0.023574281483888626,
        "G": 0.0,
        "B": 0.0020748840179294348
      },
      "extension": {
        "length": 5377.8417541809085,
        "rating": 104.65577840805054
      }
    },
    {
      "class": "Branch",
      "id": "branch_47087_48839_1",
      "ports": {
        "bus1": 47087,
        "bus2": 48839
      },
      "params": {
        "R": 0.0055518425069749355,
        "X": 0.02610882744193077,
        "G": 0.0,
        "B": 0.0035824168007820845
      },
      "extension": {
        "length": 6867.226948425293,
        "rating": 126.78389549255371
      }
    },
    {
      "class": "Branch",
      "id": "branch_47088_47089_1",
      "ports": {
        "bus1": 47088,
        "bus2": 47089
      },
      "params": {
        "R": 0.00024355798086617142,
        "X": 0.0011137910187244415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47088_47110_1",
      "ports": {
        "bus1": 47110,
        "bus2": 47088
      },
      "params": {
        "R": 0.0037036326248198748,
        "X": 0.015822410583496094,
        "G": 0.0,
        "B": 0.0017657750286161902
      },
      "extension": {
        "length": 3660.7309367980956,
        "rating": 121.57642841339111
      }
    },
    {
      "class": "Branch",
      "id": "branch_47088_47133_1",
      "ports": {
        "bus1": 47088,
        "bus2": 47133
      },
      "params": {
        "R": 0.008444039151072502,
        "X": 0.03826971724629402,
        "G": 0.0,
        "B": 0.003550399327650666
      },
      "extension": {
        "length": 8624.01362310791,
        "rating": 130.650532245636
      }
    },
    {
      "class": "Branch",
      "id": "branch_47090_48839_1",
      "ports": {
        "bus1": 47090,
        "bus2": 48839
      },
      "params": {
        "R": 0.0036676493473351,
        "X": 0.019672200083732605,
        "G": 0.0,
        "B": 0.003117052838206291
      },
      "extension": {
        "length": 5505.77878225708,
        "rating": 146.61113023757935
      }
    },
    {
      "class": "Branch",
      "id": "branch_47091_47106_1",
      "ports": {
        "bus1": 47106,
        "bus2": 47091
      },
      "params": {
        "R": 0.003606366692110896,
        "X": 0.019912123680114746,
        "G": 0.0,
        "B": 0.002304407535120845
      },
      "extension": {
        "length": 4578.924833129883,
        "rating": 106.14807605743408
      }
    },
    {
      "class": "Branch",
      "id": "branch_47091_47108_1",
      "ports": {
        "bus1": 47091,
        "bus2": 47108
      },
      "params": {
        "R": 0.006799482274800539,
        "X": 0.034615978598594666,
        "G": 0.0,
        "B": 0.004986277781426907
      },
      "extension": {
        "length": 9502.97866973877,
        "rating": 119.51968669891357
      }
    },
    {
      "class": "Branch",
      "id": "branch_47091_47157_1",
      "ports": {
        "bus1": 47157,
        "bus2": 47091
      },
      "params": {
        "R": 0.009691155515611172,
        "X": 0.027535321190953255,
        "G": 0.0,
        "B": 0.002314810175448656
      },
      "extension": {
        "length": 5807.568768310547,
        "rating": 135.51452159881592
      }
    },
    {
      "class": "Branch",
      "id": "branch_47091_47158_1",
      "ports": {
        "bus1": 47091,
        "bus2": 47158
      },
      "params": {
        "R": 0.014568756334483624,
        "X": 0.06265735626220703,
        "G": 0.0,
        "B": 0.004133651964366436
      },
      "extension": {
        "length": 11786.882076782227,
        "rating": 121.91449403762817
      }
    },
    {
      "class": "Branch",
      "id": "branch_47092_47094_1",
      "ports": {
        "bus1": 47092,
        "bus2": 47094
      },
      "params": {
        "R": 0.003984055016189814,
        "X": 0.017572255805134773,
        "G": 0.0,
        "B": 0.001904236851260066
      },
      "extension": {
        "length": 4043.7446976013184,
        "rating": 143.86333227157593
      }
    },
    {
      "class": "Branch",
      "id": "branch_47092_47108_1",
      "ports": {
        "bus1": 47108,
        "bus2": 47092
      },
      "params": {
        "R": 0.007404888514429331,
        "X": 0.030594607815146446,
        "G": 0.0,
        "B": 0.002974168164655566
      },
      "extension": {
        "length": 7353.708579711914,
        "rating": 121.36287689208984
      }
    },
    {
      "class": "Branch",
      "id": "branch_47093_48914_1",
      "ports": {
        "bus1": 48914,
        "bus2": 47093
      },
      "params": {
        "R": 0.0013649006141349673,
        "X": 0.013298983685672283,
        "G": 0.0,
        "B": 0.09510267525911331
      },
      "extension": {
        "length": 23396.87806677246,
        "rating": 482.9195022583008
      }
    },
    {
      "class": "Branch",
      "id": "branch_47094_47095_1",
      "ports": {
        "bus1": 47094,
        "bus2": 47095
      },
      "params": {
        "R": 0.00024881455465219915,
        "X": 0.0011021102545782924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47094_47102_1",
      "ports": {
        "bus1": 47102,
        "bus2": 47094
      },
      "params": {
        "R": 0.0073446654714643955,
        "X": 0.028034757822752,
        "G": 0.0,
        "B": 0.0027538007125258446
      },
      "extension": {
        "length": 6320.250032958985,
        "rating": 138.13016414642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_47094_47110_1",
      "ports": {
        "bus1": 47094,
        "bus2": 47110
      },
      "params": {
        "R": 0.005684485659003258,
        "X": 0.026960182934999466,
        "G": 0.0,
        "B": 0.0034649255685508256
      },
      "extension": {
        "length": 6669.136202453614,
        "rating": 134.9376916885376
      }
    },
    {
      "class": "Branch",
      "id": "branch_47096_47097_1",
      "ports": {
        "bus1": 47096,
        "bus2": 47097
      },
      "params": {
        "R": 0.0002623751643113792,
        "X": 0.001127125695347786,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47098_47108_1",
      "ports": {
        "bus1": 47098,
        "bus2": 47108
      },
      "params": {
        "R": 0.004301096778362989,
        "X": 0.018880285322666168,
        "G": 0.0,
        "B": 0.0036772736348211765
      },
      "extension": {
        "length": 5161.417941192627,
        "rating": 111.50459051132202
      }
    },
    {
      "class": "Branch",
      "id": "branch_47098_48491_1",
      "ports": {
        "bus1": 48491,
        "bus2": 47098
      },
      "params": {
        "R": 0.0056328377686440945,
        "X": 0.027029654011130333,
        "G": 0.0,
        "B": 0.0026739584282040596
      },
      "extension": {
        "length": 6229.21779876709,
        "rating": 120.71688175201416
      }
    },
    {
      "class": "Branch",
      "id": "branch_47099_48491_1",
      "ports": {
        "bus1": 48491,
        "bus2": 47099
      },
      "params": {
        "R": 0.002680483739823103,
        "X": 0.010416204109787941,
        "G": 0.0,
        "B": 0.0007991415914148092
      },
      "extension": {
        "length": 2227.0248555908206,
        "rating": 113.02599906921387
      }
    },
    {
      "class": "Branch",
      "id": "branch_47099_48661_1",
      "ports": {
        "bus1": 48661,
        "bus2": 47099
      },
      "params": {
        "R": 0.005677744746208191,
        "X": 0.02440222166478634,
        "G": 0.0,
        "B": 0.001715088146738708
      },
      "extension": {
        "length": 4468.40843939209,
        "rating": 135.57374477386475
      }
    },
    {
      "class": "Branch",
      "id": "branch_47100_47105_1",
      "ports": {
        "bus1": 47100,
        "bus2": 47105
      },
      "params": {
        "R": 0.002729486906901002,
        "X": 0.0129990940913558,
        "G": 0.0,
        "B": 0.0023423403035849333
      },
      "extension": {
        "length": 3705.5970703125,
        "rating": 146.64313793182373
      }
    },
    {
      "class": "Branch",
      "id": "branch_47100_47143_1",
      "ports": {
        "bus1": 47143,
        "bus2": 47100
      },
      "params": {
        "R": 0.010614949278533459,
        "X": 0.046607472002506256,
        "G": 0.0,
        "B": 0.003416939172893763
      },
      "extension": {
        "length": 8293.778222167968,
        "rating": 121.35945558547974
      }
    },
    {
      "class": "Branch",
      "id": "branch_47101_47123_1",
      "ports": {
        "bus1": 47101,
        "bus2": 47123
      },
      "params": {
        "R": 0.0051627508364617825,
        "X": 0.02519082836806774,
        "G": 0.0,
        "B": 0.0029810878913849592
      },
      "extension": {
        "length": 5278.4238109130865,
        "rating": 134.21541452407837
      }
    },
    {
      "class": "Branch",
      "id": "branch_47101_48869_1",
      "ports": {
        "bus1": 48869,
        "bus2": 47101
      },
      "params": {
        "R": 0.005359920207411051,
        "X": 0.023319412022829056,
        "G": 0.0,
        "B": 0.0027234037406742573
      },
      "extension": {
        "length": 5290.194499420166,
        "rating": 141.8368101119995
      }
    },
    {
      "class": "Branch",
      "id": "branch_47103_47104_1",
      "ports": {
        "bus1": 47103,
        "bus2": 47104
      },
      "params": {
        "R": 0.00024393331841565669,
        "X": 0.0010680364212021232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47103_48607_1",
      "ports": {
        "bus1": 48607,
        "bus2": 47103
      },
      "params": {
        "R": 0.003120598616078496,
        "X": 0.013143866322934628,
        "G": 0.0,
        "B": 0.0013687218306586146
      },
      "extension": {
        "length": 3201.83389503479,
        "rating": 127.76498794555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_47106_47122_1",
      "ports": {
        "bus1": 47106,
        "bus2": 47122
      },
      "params": {
        "R": 0.033626653254032135,
        "X": 0.14025776088237762,
        "G": 0.0,
        "B": 0.010664127767086029
      },
      "extension": {
        "length": 28218.41637011719,
        "rating": 113.80816698074341
      }
    },
    {
      "class": "Branch",
      "id": "branch_47107_47123_1",
      "ports": {
        "bus1": 47123,
        "bus2": 47107
      },
      "params": {
        "R": 0.0075217545963823795,
        "X": 0.03784503787755966,
        "G": 0.0,
        "B": 0.007071975152939558
      },
      "extension": {
        "length": 10708.329863891602,
        "rating": 130.06912469863892
      }
    },
    {
      "class": "Branch",
      "id": "branch_47107_47150_1",
      "ports": {
        "bus1": 47107,
        "bus2": 47150
      },
      "params": {
        "R": 0.007949925027787685,
        "X": 0.02978825569152832,
        "G": 0.0,
        "B": 0.006717009004205466
      },
      "extension": {
        "length": 9326.511580627443,
        "rating": 118.63726377487183
      }
    },
    {
      "class": "Branch",
      "id": "branch_47108_47109_1",
      "ports": {
        "bus1": 47108,
        "bus2": 47109
      },
      "params": {
        "R": 0.0002451377222314477,
        "X": 0.0011568155605345964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47110_47137_1",
      "ports": {
        "bus1": 47137,
        "bus2": 47110
      },
      "params": {
        "R": 0.002505426062270999,
        "X": 0.011342031881213188,
        "G": 0.0,
        "B": 0.0013618133962154388
      },
      "extension": {
        "length": 2822.1258801269532,
        "rating": 135.89059114456177
      }
    },
    {
      "class": "Branch",
      "id": "branch_47111_47114_1",
      "ports": {
        "bus1": 47111,
        "bus2": 47114
      },
      "params": {
        "R": 0.00014057615771889687,
        "X": 0.004010189324617386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47111_47115_1",
      "ports": {
        "bus1": 47111,
        "bus2": 47115
      },
      "params": {
        "R": 0.00021555970306508243,
        "X": 0.0011119779665023088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47111_47116_1",
      "ports": {
        "bus1": 47111,
        "bus2": 47116
      },
      "params": {
        "R": 0.00023584954033140093,
        "X": 0.0011188403004780412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47112_47114_1",
      "ports": {
        "bus1": 47112,
        "bus2": 47114
      },
      "params": {
        "R": 0.0015150811523199081,
        "X": 0.043220460414886475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47113_47114_1",
      "ports": {
        "bus1": 47113,
        "bus2": 47114
      },
      "params": {
        "R": 0.0015150811523199081,
        "X": 0.043220460414886475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47115_47135_1",
      "ports": {
        "bus1": 47135,
        "bus2": 47115
      },
      "params": {
        "R": 0.004299913998693228,
        "X": 0.02051784284412861,
        "G": 0.0,
        "B": 0.003001645440235734
      },
      "extension": {
        "length": 5712.146650909424,
        "rating": 121.02302312850952
      }
    },
    {
      "class": "Branch",
      "id": "branch_47115_47137_1",
      "ports": {
        "bus1": 47115,
        "bus2": 47137
      },
      "params": {
        "R": 0.0025214802008122206,
        "X": 0.01270507462322712,
        "G": 0.0,
        "B": 0.0019166056299582126
      },
      "extension": {
        "length": 3612.943330444336,
        "rating": 112.98624277114868
      }
    },
    {
      "class": "Branch",
      "id": "branch_47115_47166_1",
      "ports": {
        "bus1": 47115,
        "bus2": 47166
      },
      "params": {
        "R": 0.01495925709605217,
        "X": 0.053043659776449203,
        "G": 0.0,
        "B": 0.008875630795955658
      },
      "extension": {
        "length": 15097.433399780273,
        "rating": 114.64529037475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_47117_47118_1",
      "ports": {
        "bus1": 47117,
        "bus2": 47118
      },
      "params": {
        "R": 0.0002908664755523205,
        "X": 0.0010210915934294462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47118_47119_1",
      "ports": {
        "bus1": 47118,
        "bus2": 47119
      },
      "params": {
        "R": 0.008770848624408245,
        "X": 0.04129190742969513,
        "G": 0.0,
        "B": 0.005578685086220503
      },
      "extension": {
        "length": 11527.253156799317,
        "rating": 120.25657892227173
      }
    },
    {
      "class": "Branch",
      "id": "branch_47118_47146_1",
      "ports": {
        "bus1": 47146,
        "bus2": 47118
      },
      "params": {
        "R": 0.00750412093475461,
        "X": 0.031026000156998634,
        "G": 0.0,
        "B": 0.0033650249242782593
      },
      "extension": {
        "length": 7102.115052978515,
        "rating": 123.6909031867981
      }
    },
    {
      "class": "Branch",
      "id": "branch_47119_47120_1",
      "ports": {
        "bus1": 47119,
        "bus2": 47120
      },
      "params": {
        "R": 0.000298451806884259,
        "X": 0.001109202392399311,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47121_47128_1",
      "ports": {
        "bus1": 47121,
        "bus2": 47128
      },
      "params": {
        "R": 0.01116141676902771,
        "X": 0.058668509125709534,
        "G": 0.0,
        "B": 0.005219055339694023
      },
      "extension": {
        "length": 12364.883238098146,
        "rating": 129.21384572982788
      }
    },
    {
      "class": "Branch",
      "id": "branch_47122_47354_1",
      "ports": {
        "bus1": 47122,
        "bus2": 47354
      },
      "params": {
        "R": 0.01682865619659424,
        "X": 0.08486398309469223,
        "G": 0.0,
        "B": 0.01484540291130543
      },
      "extension": {
        "length": 26016.913538085937,
        "rating": 123.99024963378906
      }
    },
    {
      "class": "Branch",
      "id": "branch_47123_47124_1",
      "ports": {
        "bus1": 47123,
        "bus2": 47124
      },
      "params": {
        "R": 0.0002725738158915192,
        "X": 0.0011975355446338654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47125_47145_1",
      "ports": {
        "bus1": 47125,
        "bus2": 47145
      },
      "params": {
        "R": 0.010923179797828197,
        "X": 0.05059116706252098,
        "G": 0.0,
        "B": 0.0049085598438978195
      },
      "extension": {
        "length": 10763.906145996094,
        "rating": 129.7998070716858
      }
    },
    {
      "class": "Branch",
      "id": "branch_47125_47147_1",
      "ports": {
        "bus1": 47125,
        "bus2": 47147
      },
      "params": {
        "R": 0.0062231202609837055,
        "X": 0.029723426327109337,
        "G": 0.0,
        "B": 0.0027438001707196236
      },
      "extension": {
        "length": 6706.715536560058,
        "rating": 124.09176826477051
      }
    },
    {
      "class": "Branch",
      "id": "branch_47126_47127_1",
      "ports": {
        "bus1": 47127,
        "bus2": 47126
      },
      "params": {
        "R": 0.00015516534040216357,
        "X": 0.013991241343319416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47126_47132_1",
      "ports": {
        "bus1": 47126,
        "bus2": 47132
      },
      "params": {
        "R": 0.0002315689343959093,
        "X": 0.0010168419685214758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47127_47130_1",
      "ports": {
        "bus1": 47127,
        "bus2": 47130
      },
      "params": {
        "R": 0.000762556679546833,
        "X": 0.03331580013036728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47127_47131_1",
      "ports": {
        "bus1": 47127,
        "bus2": 47131
      },
      "params": {
        "R": 0.00022061228810343891,
        "X": 0.0011266820365563035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47128_47130_1",
      "ports": {
        "bus1": 47128,
        "bus2": 47130
      },
      "params": {
        "R": 0.00014794940943829715,
        "X": 0.006463846191763878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47128_47133_1",
      "ports": {
        "bus1": 47133,
        "bus2": 47128
      },
      "params": {
        "R": 0.0036195479333400726,
        "X": 0.017447182908654213,
        "G": 0.0,
        "B": 0.0016981569351628423
      },
      "extension": {
        "length": 3650.3634300842286,
        "rating": 162.05130815505981
      }
    },
    {
      "class": "Branch",
      "id": "branch_47128_47135_1",
      "ports": {
        "bus1": 47135,
        "bus2": 47128
      },
      "params": {
        "R": 0.008176881819963455,
        "X": 0.03170401602983475,
        "G": 0.0,
        "B": 0.004385550040751696
      },
      "extension": {
        "length": 8535.160023376466,
        "rating": 143.24935674667358
      }
    },
    {
      "class": "Branch",
      "id": "branch_47128_47137_1",
      "ports": {
        "bus1": 47128,
        "bus2": 47137
      },
      "params": {
        "R": 0.007225801702588797,
        "X": 0.035582732409238815,
        "G": 0.0,
        "B": 0.004859289154410362
      },
      "extension": {
        "length": 9722.887223510743,
        "rating": 154.68348264694214
      }
    },
    {
      "class": "Branch",
      "id": "branch_47128_47163_1",
      "ports": {
        "bus1": 47128,
        "bus2": 47163
      },
      "params": {
        "R": 0.010869134217500687,
        "X": 0.04331954941153526,
        "G": 0.0,
        "B": 0.004846858326345682
      },
      "extension": {
        "length": 9852.913868225098,
        "rating": 146.54985666275024
      }
    },
    {
      "class": "Branch",
      "id": "branch_47129_47130_1",
      "ports": {
        "bus1": 47129,
        "bus2": 47130
      },
      "params": {
        "R": 0.00563565269112587,
        "X": 0.24621941149234772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47131_48417_1",
      "ports": {
        "bus1": 48417,
        "bus2": 47131
      },
      "params": {
        "R": 0.001753560034558177,
        "X": 0.01464002300053835,
        "G": 0.0,
        "B": 0.045121416449546814
      },
      "extension": {
        "length": 18923.73863708496,
        "rating": 566.989278793335
      }
    },
    {
      "class": "Branch",
      "id": "branch_47131_48914_1",
      "ports": {
        "bus1": 47131,
        "bus2": 48914
      },
      "params": {
        "R": 0.0007868092507123947,
        "X": 0.007232677191495895,
        "G": 0.0,
        "B": 0.08659743517637253
      },
      "extension": {
        "length": 17142.461317749025,
        "rating": 555.6050300598145
      }
    },
    {
      "class": "Branch",
      "id": "branch_47131_48950_1",
      "ports": {
        "bus1": 48950,
        "bus2": 47131
      },
      "params": {
        "R": 0.0016123601235449314,
        "X": 0.013200751505792141,
        "G": 0.0,
        "B": 0.08260560035705566
      },
      "extension": {
        "length": 23807.97311352539,
        "rating": 616.8522834777832
      }
    },
    {
      "class": "Branch",
      "id": "branch_47132_48441_1",
      "ports": {
        "bus1": 48441,
        "bus2": 47132
      },
      "params": {
        "R": 0.0006951061659492552,
        "X": 0.011005264706909657,
        "G": 0.0,
        "B": 0.9369922876358032
      },
      "extension": {
        "length": 75752.06101611328,
        "rating": 2581.755256652832
      }
    },
    {
      "class": "Branch",
      "id": "branch_47132_48594_1",
      "ports": {
        "bus1": 48594,
        "bus2": 47132
      },
      "params": {
        "R": 0.00031673768535256386,
        "X": 0.005525612272322178,
        "G": 0.0,
        "B": 0.6010838747024536
      },
      "extension": {
        "length": 42092.153997802736,
        "rating": 2340.5879974365234
      }
    },
    {
      "class": "Branch",
      "id": "branch_47133_47134_1",
      "ports": {
        "bus1": 47133,
        "bus2": 47134
      },
      "params": {
        "R": 0.00020269682863727212,
        "X": 0.0011523760622367263,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47133_47156_1",
      "ports": {
        "bus1": 47133,
        "bus2": 47156
      },
      "params": {
        "R": 0.020110605284571648,
        "X": 0.07302048057317734,
        "G": 0.0,
        "B": 0.013624276965856552
      },
      "extension": {
        "length": 20986.3368314209,
        "rating": 129.77211475372314
      }
    },
    {
      "class": "Branch",
      "id": "branch_47135_47158_1",
      "ports": {
        "bus1": 47135,
        "bus2": 47158
      },
      "params": {
        "R": 0.017222518101334572,
        "X": 0.056626226752996445,
        "G": 0.0,
        "B": 0.009246018715202808
      },
      "extension": {
        "length": 15952.923832763672,
        "rating": 131.21296167373657
      }
    },
    {
      "class": "Branch",
      "id": "branch_47136_47137_1",
      "ports": {
        "bus1": 47136,
        "bus2": 47137
      },
      "params": {
        "R": 0.00026953095220960677,
        "X": 0.0010957582853734493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47138_48439_1",
      "ports": {
        "bus1": 47138,
        "bus2": 48439
      },
      "params": {
        "R": 0.0031745792366564274,
        "X": 0.02937275916337967,
        "G": 0.0,
        "B": 0.15170133113861084
      },
      "extension": {
        "length": 44726.676352294926,
        "rating": 600.7660388946533
      }
    },
    {
      "class": "Branch",
      "id": "branch_47138_48914_1",
      "ports": {
        "bus1": 47138,
        "bus2": 48914
      },
      "params": {
        "R": 0.0025954912416636944,
        "X": 0.025133587419986725,
        "G": 0.0,
        "B": 0.10038549453020096
      },
      "extension": {
        "length": 34029.014813964845,
        "rating": 596.8809604644775
      }
    },
    {
      "class": "Branch",
      "id": "branch_47139_47140_1",
      "ports": {
        "bus1": 47139,
        "bus2": 47140
      },
      "params": {
        "R": 0.00021201770869083703,
        "X": 0.0010558789363130927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47139_47141_1",
      "ports": {
        "bus1": 47139,
        "bus2": 47141
      },
      "params": {
        "R": 0.012473138980567455,
        "X": 0.05489390343427658,
        "G": 0.0,
        "B": 0.004824107978492975
      },
      "extension": {
        "length": 12551.335671203613,
        "rating": 116.83204174041748
      }
    },
    {
      "class": "Branch",
      "id": "branch_47139_47144_1",
      "ports": {
        "bus1": 47139,
        "bus2": 47144
      },
      "params": {
        "R": 0.059354472905397415,
        "X": 0.19100776314735413,
        "G": 0.0,
        "B": 0.010193861089646816
      },
      "extension": {
        "length": 33991.46464086914,
        "rating": 104.31966781616211
      }
    },
    {
      "class": "Branch",
      "id": "branch_47142_47330_1",
      "ports": {
        "bus1": 47142,
        "bus2": 47330
      },
      "params": {
        "R": 0.016659047454595566,
        "X": 0.06048814207315445,
        "G": 0.0,
        "B": 0.012337829917669296
      },
      "extension": {
        "length": 19550.973560668946,
        "rating": 111.0258936882019
      }
    },
    {
      "class": "Branch",
      "id": "branch_47142_47347_1",
      "ports": {
        "bus1": 47142,
        "bus2": 47347
      },
      "params": {
        "R": 0.045729633420705795,
        "X": 0.217634379863739,
        "G": 0.0,
        "B": 0.021849822252988815
      },
      "extension": {
        "length": 49535.489711425784,
        "rating": 95.38264274597168
      }
    },
    {
      "class": "Branch",
      "id": "branch_47142_48894_1",
      "ports": {
        "bus1": 47142,
        "bus2": 48894
      },
      "params": {
        "R": 0.02006121352314949,
        "X": 0.0841221734881401,
        "G": 0.0,
        "B": 0.014120914041996002
      },
      "extension": {
        "length": 24210.362831176757,
        "rating": 139.4903063774109
      }
    },
    {
      "class": "Branch",
      "id": "branch_47143_47144_1",
      "ports": {
        "bus1": 47143,
        "bus2": 47144
      },
      "params": {
        "R": 0.006174223031848669,
        "X": 0.02738288976252079,
        "G": 0.0,
        "B": 0.0031639777589589357
      },
      "extension": {
        "length": 6335.111021209717,
        "rating": 113.18720579147339
      }
    },
    {
      "class": "Branch",
      "id": "branch_47147_47148_1",
      "ports": {
        "bus1": 47147,
        "bus2": 47148
      },
      "params": {
        "R": 0.00023496165522374213,
        "X": 0.0010172961046919227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47149_47150_1",
      "ports": {
        "bus1": 47149,
        "bus2": 47150
      },
      "params": {
        "R": 0.0002497208188287914,
        "X": 0.0010744560277089477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47150_47152_1",
      "ports": {
        "bus1": 47150,
        "bus2": 47152
      },
      "params": {
        "R": 0.005609001964330673,
        "X": 0.02765381708741188,
        "G": 0.0,
        "B": 0.00406420323997736
      },
      "extension": {
        "length": 8173.050102905274,
        "rating": 128.9054036140442
      }
    },
    {
      "class": "Branch",
      "id": "branch_47151_47285_1",
      "ports": {
        "bus1": 47151,
        "bus2": 47285
      },
      "params": {
        "R": 0.0107084009796381,
        "X": 0.09632919728755951,
        "G": 0.0,
        "B": 0.12194444239139557
      },
      "extension": {
        "length": 83773.07635253906,
        "rating": 428.67398262023926
      }
    },
    {
      "class": "Branch",
      "id": "branch_47151_48417_1",
      "ports": {
        "bus1": 47151,
        "bus2": 48417
      },
      "params": {
        "R": 0.0012916323030367494,
        "X": 0.012098106555640697,
        "G": 0.0,
        "B": 0.0579976812005043
      },
      "extension": {
        "length": 19589.103884399414,
        "rating": 393.4730052947998
      }
    },
    {
      "class": "Branch",
      "id": "branch_47152_47153_1",
      "ports": {
        "bus1": 47152,
        "bus2": 47153
      },
      "params": {
        "R": 0.00028498072060756385,
        "X": 0.0010790744563564658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47152_47154_1",
      "ports": {
        "bus1": 47152,
        "bus2": 47154
      },
      "params": {
        "R": 0.003892345819622278,
        "X": 0.02071641944348812,
        "G": 0.0,
        "B": 0.0024725808762013912
      },
      "extension": {
        "length": 4880.58397833252,
        "rating": 111.05432510375977
      }
    },
    {
      "class": "Branch",
      "id": "branch_47154_47155_1",
      "ports": {
        "bus1": 47154,
        "bus2": 47155
      },
      "params": {
        "R": 0.00028269048198126256,
        "X": 0.0011934343492612243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47156_47157_1",
      "ports": {
        "bus1": 47156,
        "bus2": 47157
      },
      "params": {
        "R": 0.010946584865450859,
        "X": 0.044436659663915634,
        "G": 0.0,
        "B": 0.003598747542127967
      },
      "extension": {
        "length": 8350.079692565918,
        "rating": 121.5135931968689
      }
    },
    {
      "class": "Branch",
      "id": "branch_47159_47160_1",
      "ports": {
        "bus1": 47159,
        "bus2": 47160
      },
      "params": {
        "R": 0.00025942447246052325,
        "X": 0.0011714957654476166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47159_47389_1",
      "ports": {
        "bus1": 47389,
        "bus2": 47159
      },
      "params": {
        "R": 0.0122126005589962,
        "X": 0.056125156581401825,
        "G": 0.0,
        "B": 0.008013179525732994
      },
      "extension": {
        "length": 15093.409180297853,
        "rating": 136.216938495636
      }
    },
    {
      "class": "Branch",
      "id": "branch_47161_47162_1",
      "ports": {
        "bus1": 47161,
        "bus2": 47162
      },
      "params": {
        "R": 0.00024162251793313771,
        "X": 0.0011333863949403167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47161_47386_1",
      "ports": {
        "bus1": 47386,
        "bus2": 47161
      },
      "params": {
        "R": 0.022219909355044365,
        "X": 0.09935666620731354,
        "G": 0.0,
        "B": 0.00723275961354375
      },
      "extension": {
        "length": 19377.086453613283,
        "rating": 130.02899885177612
      }
    },
    {
      "class": "Branch",
      "id": "branch_47163_47164_1",
      "ports": {
        "bus1": 47163,
        "bus2": 47164
      },
      "params": {
        "R": 0.00024318217765539885,
        "X": 0.0011773839360103011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47163_47166_1",
      "ports": {
        "bus1": 47163,
        "bus2": 47166
      },
      "params": {
        "R": 0.0044431621208786964,
        "X": 0.01585628092288971,
        "G": 0.0,
        "B": 0.0012702490203082561
      },
      "extension": {
        "length": 3222.4144702148437,
        "rating": 140.49357175827026
      }
    },
    {
      "class": "Branch",
      "id": "branch_47165_47166_1",
      "ports": {
        "bus1": 47165,
        "bus2": 47166
      },
      "params": {
        "R": 0.0002344831300433725,
        "X": 0.0010356318671256304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47166_48869_1",
      "ports": {
        "bus1": 47166,
        "bus2": 48869
      },
      "params": {
        "R": 0.021654848009347916,
        "X": 0.08485469967126846,
        "G": 0.0,
        "B": 0.01077368762344122
      },
      "extension": {
        "length": 21156.698525756838,
        "rating": 114.37845230102539
      }
    },
    {
      "class": "Branch",
      "id": "branch_47167_47168_1",
      "ports": {
        "bus1": 47168,
        "bus2": 47167
      },
      "params": {
        "R": 0.00067778310040012,
        "X": 0.03731496259570122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47167_47168_2",
      "ports": {
        "bus1": 47168,
        "bus2": 47167
      },
      "params": {
        "R": 0.00067778310040012,
        "X": 0.03731496259570122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47167_47168_3",
      "ports": {
        "bus1": 47168,
        "bus2": 47167
      },
      "params": {
        "R": 0.00067778310040012,
        "X": 0.03731496259570122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47167_47169_1",
      "ports": {
        "bus1": 47167,
        "bus2": 47169
      },
      "params": {
        "R": 0.00027301302179694176,
        "X": 0.001146744005382061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47167_48725_1",
      "ports": {
        "bus1": 47167,
        "bus2": 48725
      },
      "params": {
        "R": 0.003552766051143408,
        "X": 0.031137431040406227,
        "G": 0.0,
        "B": 0.057287637144327164
      },
      "extension": {
        "length": 29423.644013671877,
        "rating": 585.8780384063721
      }
    },
    {
      "class": "Branch",
      "id": "branch_47167_48767_1",
      "ports": {
        "bus1": 48767,
        "bus2": 47167
      },
      "params": {
        "R": 0.0024816328659653664,
        "X": 0.022584671154618263,
        "G": 0.0,
        "B": 0.13828422129154205
      },
      "extension": {
        "length": 41363.75185400391,
        "rating": 568.2400226593018
      }
    },
    {
      "class": "Branch",
      "id": "branch_47168_47171_1",
      "ports": {
        "bus1": 47171,
        "bus2": 47168
      },
      "params": {
        "R": 0.0056420015171170235,
        "X": 0.026542820036411285,
        "G": 0.0,
        "B": 0.0038313560653477903
      },
      "extension": {
        "length": 7175.321468261719,
        "rating": 141.25018119812012
      }
    },
    {
      "class": "Branch",
      "id": "branch_47168_47173_1",
      "ports": {
        "bus1": 47168,
        "bus2": 47173
      },
      "params": {
        "R": 0.006181004457175732,
        "X": 0.028332918882369995,
        "G": 0.0,
        "B": 0.002610165160149336
      },
      "extension": {
        "length": 6086.751297088624,
        "rating": 140.88255167007446
      }
    },
    {
      "class": "Branch",
      "id": "branch_47168_47181_1",
      "ports": {
        "bus1": 47181,
        "bus2": 47168
      },
      "params": {
        "R": 0.007812425494194031,
        "X": 0.03564887493848801,
        "G": 0.0,
        "B": 0.008113527670502663
      },
      "extension": {
        "length": 12576.391885986328,
        "rating": 156.52717351913452
      }
    },
    {
      "class": "Branch",
      "id": "branch_47168_47181_2",
      "ports": {
        "bus1": 47181,
        "bus2": 47168
      },
      "params": {
        "R": 0.007812425494194031,
        "X": 0.03564887493848801,
        "G": 0.0,
        "B": 0.008113527670502663
      },
      "extension": {
        "length": 12576.391885986328,
        "rating": 156.52717351913452
      }
    },
    {
      "class": "Branch",
      "id": "branch_47170_47171_1",
      "ports": {
        "bus1": 47170,
        "bus2": 47171
      },
      "params": {
        "R": 0.0002663244085852057,
        "X": 0.0011318254983052611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47172_47173_1",
      "ports": {
        "bus1": 47173,
        "bus2": 47172
      },
      "params": {
        "R": 0.008305642753839493,
        "X": 0.041537895798683167,
        "G": 0.0,
        "B": 0.003467811504378915
      },
      "extension": {
        "length": 8616.982749938965,
        "rating": 139.8825764656067
      }
    },
    {
      "class": "Branch",
      "id": "branch_47172_47183_1",
      "ports": {
        "bus1": 47172,
        "bus2": 47183
      },
      "params": {
        "R": 0.009434180334210396,
        "X": 0.03717335686087608,
        "G": 0.0,
        "B": 0.005402651149779558
      },
      "extension": {
        "length": 9523.927786376953,
        "rating": 135.83590984344482
      }
    },
    {
      "class": "Branch",
      "id": "branch_47173_47174_1",
      "ports": {
        "bus1": 47173,
        "bus2": 47174
      },
      "params": {
        "R": 0.00028121002833358943,
        "X": 0.0010954163735732436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47175_47200_1",
      "ports": {
        "bus1": 47200,
        "bus2": 47175
      },
      "params": {
        "R": 0.007670639548450708,
        "X": 0.029478706419467926,
        "G": 0.0,
        "B": 0.001968255965039134
      },
      "extension": {
        "length": 5720.214274749756,
        "rating": 100.63117742538452
      }
    },
    {
      "class": "Branch",
      "id": "branch_47175_48865_1",
      "ports": {
        "bus1": 47175,
        "bus2": 48865
      },
      "params": {
        "R": 0.013738139532506466,
        "X": 0.054901380091905594,
        "G": 0.0,
        "B": 0.008038029074668884
      },
      "extension": {
        "length": 14707.309724121094,
        "rating": 107.258141040802
      }
    },
    {
      "class": "Branch",
      "id": "branch_47176_47179_1",
      "ports": {
        "bus1": 47176,
        "bus2": 47179
      },
      "params": {
        "R": 0.005963288247585297,
        "X": 0.023817097768187523,
        "G": 0.0,
        "B": 0.0022180909290909767
      },
      "extension": {
        "length": 5328.502475097656,
        "rating": 135.00638008117676
      }
    },
    {
      "class": "Branch",
      "id": "branch_47176_47185_1",
      "ports": {
        "bus1": 47185,
        "bus2": 47176
      },
      "params": {
        "R": 0.033407166600227356,
        "X": 0.1132853552699089,
        "G": 0.0,
        "B": 0.009725075215101242
      },
      "extension": {
        "length": 24668.419383544922,
        "rating": 128.15556526184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_47177_47178_1",
      "ports": {
        "bus1": 47178,
        "bus2": 47177
      },
      "params": {
        "R": 0.005715195555239916,
        "X": 0.024976087734103203,
        "G": 0.0,
        "B": 0.0017859333893284202
      },
      "extension": {
        "length": 4484.584359008789,
        "rating": 93.33115220069885
      }
    },
    {
      "class": "Branch",
      "id": "branch_47177_47195_1",
      "ports": {
        "bus1": 47177,
        "bus2": 47195
      },
      "params": {
        "R": 0.013297325931489468,
        "X": 0.05517897009849548,
        "G": 0.0,
        "B": 0.006022450979799032
      },
      "extension": {
        "length": 13080.378565063476,
        "rating": 117.94413328170776
      }
    },
    {
      "class": "Branch",
      "id": "branch_47178_48154_1",
      "ports": {
        "bus1": 48154,
        "bus2": 47178
      },
      "params": {
        "R": 0.010775629431009293,
        "X": 0.051965076476335526,
        "G": 0.0,
        "B": 0.006637290120124817
      },
      "extension": {
        "length": 12066.027386901857,
        "rating": 120.70374488830566
      }
    },
    {
      "class": "Branch",
      "id": "branch_47179_47180_1",
      "ports": {
        "bus1": 47180,
        "bus2": 47179
      },
      "params": {
        "R": 0.015447760932147503,
        "X": 0.081429123878479,
        "G": 0.0,
        "B": 0.007758833002299071
      },
      "extension": {
        "length": 18012.206880615235,
        "rating": 140.2071475982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_47180_47183_1",
      "ports": {
        "bus1": 47183,
        "bus2": 47180
      },
      "params": {
        "R": 0.006247909739613533,
        "X": 0.0327138677239418,
        "G": 0.0,
        "B": 0.0037114049773663282
      },
      "extension": {
        "length": 7923.764900390625,
        "rating": 131.46663904190063
      }
    },
    {
      "class": "Branch",
      "id": "branch_47180_47188_1",
      "ports": {
        "bus1": 47188,
        "bus2": 47180
      },
      "params": {
        "R": 0.015414374880492687,
        "X": 0.0580030158162117,
        "G": 0.0,
        "B": 0.009931903332471848
      },
      "extension": {
        "length": 16546.60824609375,
        "rating": 132.0056676864624
      }
    },
    {
      "class": "Branch",
      "id": "branch_47181_47182_1",
      "ports": {
        "bus1": 47181,
        "bus2": 47182
      },
      "params": {
        "R": 0.0002723119396250695,
        "X": 0.0011433265171945095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47181_47197_1",
      "ports": {
        "bus1": 47197,
        "bus2": 47181
      },
      "params": {
        "R": 0.01445456501096487,
        "X": 0.05708594247698784,
        "G": 0.0,
        "B": 0.006496780086308718
      },
      "extension": {
        "length": 14830.356911132812,
        "rating": 151.47459506988525
      }
    },
    {
      "class": "Branch",
      "id": "branch_47181_47197_2",
      "ports": {
        "bus1": 47197,
        "bus2": 47181
      },
      "params": {
        "R": 0.01445456501096487,
        "X": 0.05708594247698784,
        "G": 0.0,
        "B": 0.006496780086308718
      },
      "extension": {
        "length": 14830.356911132812,
        "rating": 151.47459506988525
      }
    },
    {
      "class": "Branch",
      "id": "branch_47183_47184_1",
      "ports": {
        "bus1": 47183,
        "bus2": 47184
      },
      "params": {
        "R": 0.00021910015493631363,
        "X": 0.0011150072095915675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47185_48154_1",
      "ports": {
        "bus1": 47185,
        "bus2": 48154
      },
      "params": {
        "R": 0.028872966766357422,
        "X": 0.12487529963254929,
        "G": 0.0,
        "B": 0.014481781981885433
      },
      "extension": {
        "length": 31818.558016845705,
        "rating": 125.01288652420044
      }
    },
    {
      "class": "Branch",
      "id": "branch_47187_47339_1",
      "ports": {
        "bus1": 47187,
        "bus2": 47339
      },
      "params": {
        "R": 0.01266334019601345,
        "X": 0.05140301212668419,
        "G": 0.0,
        "B": 0.005889134015887976
      },
      "extension": {
        "length": 13362.566596435547,
        "rating": 116.5561318397522
      }
    },
    {
      "class": "Branch",
      "id": "branch_47188_47189_1",
      "ports": {
        "bus1": 47188,
        "bus2": 47189
      },
      "params": {
        "R": 0.010372244752943516,
        "X": 0.04397526755928993,
        "G": 0.0,
        "B": 0.0036355697084218264
      },
      "extension": {
        "length": 8835.48006427002,
        "rating": 137.86702156066895
      }
    },
    {
      "class": "Branch",
      "id": "branch_47189_48832_1",
      "ports": {
        "bus1": 47189,
        "bus2": 48832
      },
      "params": {
        "R": 0.019811267033219337,
        "X": 0.06872252374887466,
        "G": 0.0,
        "B": 0.010132329538464546
      },
      "extension": {
        "length": 16909.641342773437,
        "rating": 142.3712134361267
      }
    },
    {
      "class": "Branch",
      "id": "branch_47190_47195_1",
      "ports": {
        "bus1": 47195,
        "bus2": 47190
      },
      "params": {
        "R": 0.017849573865532875,
        "X": 0.062462881207466125,
        "G": 0.0,
        "B": 0.006230933591723442
      },
      "extension": {
        "length": 14887.16869921875,
        "rating": 133.18721055984497
      }
    },
    {
      "class": "Branch",
      "id": "branch_47190_47198_1",
      "ports": {
        "bus1": 47198,
        "bus2": 47190
      },
      "params": {
        "R": 0.019110267981886864,
        "X": 0.08323444426059723,
        "G": 0.0,
        "B": 0.008456720039248466
      },
      "extension": {
        "length": 20552.990398681643,
        "rating": 140.70039987564087
      }
    },
    {
      "class": "Branch",
      "id": "branch_47191_47192_1",
      "ports": {
        "bus1": 47191,
        "bus2": 47192
      },
      "params": {
        "R": 0.00021434570953715593,
        "X": 0.0011634902330115438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47191_48206_1",
      "ports": {
        "bus1": 48206,
        "bus2": 47191
      },
      "params": {
        "R": 0.0019793566316366196,
        "X": 0.017650919035077095,
        "G": 0.0,
        "B": 0.0701899304986
      },
      "extension": {
        "length": 24531.90134436035,
        "rating": 629.2757511138916
      }
    },
    {
      "class": "Branch",
      "id": "branch_47191_48597_1",
      "ports": {
        "bus1": 47191,
        "bus2": 48597
      },
      "params": {
        "R": 0.0011840729275718331,
        "X": 0.009350789710879326,
        "G": 0.0,
        "B": 0.057500265538692474
      },
      "extension": {
        "length": 16820.680307739258,
        "rating": 654.1683197021484
      }
    },
    {
      "class": "Branch",
      "id": "branch_47193_47194_1",
      "ports": {
        "bus1": 47193,
        "bus2": 47194
      },
      "params": {
        "R": 0.00023732396948616952,
        "X": 0.0010826794896274805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47193_48162_1",
      "ports": {
        "bus1": 48162,
        "bus2": 47193
      },
      "params": {
        "R": 0.010881738737225533,
        "X": 0.03695238381624222,
        "G": 0.0,
        "B": 0.0038272459059953685
      },
      "extension": {
        "length": 8378.061984558106,
        "rating": 129.59338426589966
      }
    },
    {
      "class": "Branch",
      "id": "branch_47193_48204_1",
      "ports": {
        "bus1": 47193,
        "bus2": 48204
      },
      "params": {
        "R": 0.017470361664891243,
        "X": 0.07458250969648361,
        "G": 0.0,
        "B": 0.008164672181010246
      },
      "extension": {
        "length": 17151.2142253418,
        "rating": 98.23766350746155
      }
    },
    {
      "class": "Branch",
      "id": "branch_47196_47197_1",
      "ports": {
        "bus1": 47196,
        "bus2": 47197
      },
      "params": {
        "R": 0.0002396478084847331,
        "X": 0.0011474831262603402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47197_47198_1",
      "ports": {
        "bus1": 47198,
        "bus2": 47197
      },
      "params": {
        "R": 0.010094576515257359,
        "X": 0.04864130914211273,
        "G": 0.0,
        "B": 0.005975274369120598
      },
      "extension": {
        "length": 12803.501674621582,
        "rating": 150.30357837677002
      }
    },
    {
      "class": "Branch",
      "id": "branch_47197_47198_2",
      "ports": {
        "bus1": 47198,
        "bus2": 47197
      },
      "params": {
        "R": 0.010094576515257359,
        "X": 0.04864130914211273,
        "G": 0.0,
        "B": 0.005975274369120598
      },
      "extension": {
        "length": 12803.501674621582,
        "rating": 150.30357837677002
      }
    },
    {
      "class": "Branch",
      "id": "branch_47198_47395_1",
      "ports": {
        "bus1": 47198,
        "bus2": 47395
      },
      "params": {
        "R": 0.014222802594304085,
        "X": 0.05576467141509056,
        "G": 0.0,
        "B": 0.0074296374805271626
      },
      "extension": {
        "length": 13110.438962768556,
        "rating": 139.102041721344
      }
    },
    {
      "class": "Branch",
      "id": "branch_47199_48762_1",
      "ports": {
        "bus1": 48762,
        "bus2": 47199
      },
      "params": {
        "R": 0.018416300415992737,
        "X": 0.08851795643568039,
        "G": 0.0,
        "B": 0.008720632642507553
      },
      "extension": {
        "length": 20252.33577355957,
        "rating": 135.94928979873657
      }
    },
    {
      "class": "Branch",
      "id": "branch_47199_48863_1",
      "ports": {
        "bus1": 47199,
        "bus2": 48863
      },
      "params": {
        "R": 0.004675411619246006,
        "X": 0.022320961579680443,
        "G": 0.0,
        "B": 0.0029414158780127764
      },
      "extension": {
        "length": 5703.331968017578,
        "rating": 127.56384611129761
      }
    },
    {
      "class": "Branch",
      "id": "branch_47200_48863_1",
      "ports": {
        "bus1": 48863,
        "bus2": 47200
      },
      "params": {
        "R": 0.011007735505700111,
        "X": 0.0439181923866272,
        "G": 0.0,
        "B": 0.003056882182136178
      },
      "extension": {
        "length": 8808.967333740235,
        "rating": 121.64767980575562
      }
    },
    {
      "class": "Branch",
      "id": "branch_47201_47274_1",
      "ports": {
        "bus1": 47201,
        "bus2": 47274
      },
      "params": {
        "R": 0.037282831966876984,
        "X": 0.16314414143562317,
        "G": 0.0,
        "B": 0.013276658952236176
      },
      "extension": {
        "length": 34045.62431176758,
        "rating": 138.62987756729126
      }
    },
    {
      "class": "Branch",
      "id": "branch_47201_48762_1",
      "ports": {
        "bus1": 48762,
        "bus2": 47201
      },
      "params": {
        "R": 0.014225888065993786,
        "X": 0.06910892575979233,
        "G": 0.0,
        "B": 0.006524199619889259
      },
      "extension": {
        "length": 15547.760749511719,
        "rating": 144.37642097473145
      }
    },
    {
      "class": "Branch",
      "id": "branch_47201_48865_1",
      "ports": {
        "bus1": 48865,
        "bus2": 47201
      },
      "params": {
        "R": 0.005419649183750153,
        "X": 0.026484385132789612,
        "G": 0.0,
        "B": 0.0031307139433920388
      },
      "extension": {
        "length": 6351.992176849365,
        "rating": 107.56386518478394
      }
    },
    {
      "class": "Branch",
      "id": "branch_47202_47203_1",
      "ports": {
        "bus1": 47202,
        "bus2": 47203
      },
      "params": {
        "R": 0.0002504867734387517,
        "X": 0.0011858433717861772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47203_47209_1",
      "ports": {
        "bus1": 47203,
        "bus2": 47209
      },
      "params": {
        "R": 0.005296674091368914,
        "X": 0.044288668781518936,
        "G": 0.0,
        "B": 0.09260233491659164
      },
      "extension": {
        "length": 44378.16850854492,
        "rating": 525.0107288360596
      }
    },
    {
      "class": "Branch",
      "id": "branch_47203_48267_1",
      "ports": {
        "bus1": 47203,
        "bus2": 48267
      },
      "params": {
        "R": 0.00266702426597476,
        "X": 0.022003192454576492,
        "G": 0.0,
        "B": 0.06821730732917786
      },
      "extension": {
        "length": 29163.494032470706,
        "rating": 538.5762214660645
      }
    },
    {
      "class": "Branch",
      "id": "branch_47204_47205_1",
      "ports": {
        "bus1": 47204,
        "bus2": 47205
      },
      "params": {
        "R": 0.02985456958413124,
        "X": 0.1398661583662033,
        "G": 0.0,
        "B": 0.01290314830839634
      },
      "extension": {
        "length": 28311.375533203125,
        "rating": 110.37005186080933
      }
    },
    {
      "class": "Branch",
      "id": "branch_47204_47206_1",
      "ports": {
        "bus1": 47204,
        "bus2": 47206
      },
      "params": {
        "R": 0.03326580673456192,
        "X": 0.17214934527873993,
        "G": 0.0,
        "B": 0.026053544133901596
      },
      "extension": {
        "length": 44786.77566064453,
        "rating": 108.63058567047119
      }
    },
    {
      "class": "Branch",
      "id": "branch_47204_47207_1",
      "ports": {
        "bus1": 47204,
        "bus2": 47207
      },
      "params": {
        "R": 0.009915396571159363,
        "X": 0.038138143718242645,
        "G": 0.0,
        "B": 0.01354416087269783
      },
      "extension": {
        "length": 15990.935977661133,
        "rating": 114.82980251312256
      }
    },
    {
      "class": "Branch",
      "id": "branch_47204_47208_1",
      "ports": {
        "bus1": 47208,
        "bus2": 47204
      },
      "params": {
        "R": 0.023845825344324112,
        "X": 0.08811366558074951,
        "G": 0.0,
        "B": 0.005928099155426025
      },
      "extension": {
        "length": 17177.51899182129,
        "rating": 107.35487937927246
      }
    },
    {
      "class": "Branch",
      "id": "branch_47205_47206_1",
      "ports": {
        "bus1": 47205,
        "bus2": 47206
      },
      "params": {
        "R": 0.014377093873918056,
        "X": 0.06417528539896011,
        "G": 0.0,
        "B": 0.01561269350349903
      },
      "extension": {
        "length": 21988.766527954103,
        "rating": 102.70555019378662
      }
    },
    {
      "class": "Branch",
      "id": "branch_47205_47207_1",
      "ports": {
        "bus1": 47205,
        "bus2": 47207
      },
      "params": {
        "R": 0.03933441638946533,
        "X": 0.18866491317749023,
        "G": 0.0,
        "B": 0.013223731890320776
      },
      "extension": {
        "length": 35528.16702832031,
        "rating": 111.04189157485962
      }
    },
    {
      "class": "Branch",
      "id": "branch_47205_48556_1",
      "ports": {
        "bus1": 47205,
        "bus2": 48556
      },
      "params": {
        "R": 0.042149949818849564,
        "X": 0.16848711669445038,
        "G": 0.0,
        "B": 0.021154291927814484
      },
      "extension": {
        "length": 41102.80992114258,
        "rating": 90.43226838111877
      }
    },
    {
      "class": "Branch",
      "id": "branch_47206_48556_1",
      "ports": {
        "bus1": 47206,
        "bus2": 48556
      },
      "params": {
        "R": 0.016435248777270317,
        "X": 0.07446879148483276,
        "G": 0.0,
        "B": 0.013915994204580784
      },
      "extension": {
        "length": 22650.560318847656,
        "rating": 103.71291637420654
      }
    },
    {
      "class": "Branch",
      "id": "branch_47207_47208_1",
      "ports": {
        "bus1": 47208,
        "bus2": 47207
      },
      "params": {
        "R": 0.010068408213555813,
        "X": 0.03795599937438965,
        "G": 0.0,
        "B": 0.0036348630674183364
      },
      "extension": {
        "length": 8176.687555297852,
        "rating": 93.06082725524902
      }
    },
    {
      "class": "Branch",
      "id": "branch_47207_48835_1",
      "ports": {
        "bus1": 47207,
        "bus2": 48835
      },
      "params": {
        "R": 0.03436725586652756,
        "X": 0.14246095716953278,
        "G": 0.0,
        "B": 0.013241048902273176
      },
      "extension": {
        "length": 33453.256748291016,
        "rating": 126.89297199249268
      }
    },
    {
      "class": "Branch",
      "id": "branch_47208_48259_1",
      "ports": {
        "bus1": 48259,
        "bus2": 47208
      },
      "params": {
        "R": 0.026041856035590172,
        "X": 0.11957129836082458,
        "G": 0.0,
        "B": 0.012416166253387928
      },
      "extension": {
        "length": 26727.97255444336,
        "rating": 122.12986946105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_47209_47579_1",
      "ports": {
        "bus1": 47209,
        "bus2": 47579
      },
      "params": {
        "R": 0.005383686628192663,
        "X": 0.05518035218119621,
        "G": 0.0,
        "B": 0.3857950270175934
      },
      "extension": {
        "length": 102485.83814648438,
        "rating": 507.8136920928955
      }
    },
    {
      "class": "Branch",
      "id": "branch_47210_48556_1",
      "ports": {
        "bus1": 47210,
        "bus2": 48556
      },
      "params": {
        "R": 0.003462382825091481,
        "X": 0.014517745934426785,
        "G": 0.0,
        "B": 0.0018112531397491691
      },
      "extension": {
        "length": 3773.52073828125,
        "rating": 110.3608250617981
      }
    },
    {
      "class": "Branch",
      "id": "branch_47211_47212_1",
      "ports": {
        "bus1": 47212,
        "bus2": 47211
      },
      "params": {
        "R": 0.019064949825406075,
        "X": 0.0770031288266182,
        "G": 0.0,
        "B": 0.01088995672762394
      },
      "extension": {
        "length": 19046.107446899416,
        "rating": 134.97902154922485
      }
    },
    {
      "class": "Branch",
      "id": "branch_47211_47213_1",
      "ports": {
        "bus1": 47211,
        "bus2": 47213
      },
      "params": {
        "R": 0.031080016866326332,
        "X": 0.14360009133815765,
        "G": 0.0,
        "B": 0.012294922955334187
      },
      "extension": {
        "length": 31828.478899658203,
        "rating": 127.98652648925781
      }
    },
    {
      "class": "Branch",
      "id": "branch_47212_47214_1",
      "ports": {
        "bus1": 47212,
        "bus2": 47214
      },
      "params": {
        "R": 0.01545028667896986,
        "X": 0.07800664007663727,
        "G": 0.0,
        "B": 0.016220098361372948
      },
      "extension": {
        "length": 26062.75157739258,
        "rating": 139.09912109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_47213_48820_1",
      "ports": {
        "bus1": 48820,
        "bus2": 47213
      },
      "params": {
        "R": 0.00506580900400877,
        "X": 0.020368898287415504,
        "G": 0.0,
        "B": 0.0021734952460974455
      },
      "extension": {
        "length": 4395.505528839111,
        "rating": 113.38280439376831
      }
    },
    {
      "class": "Branch",
      "id": "branch_47214_47215_1",
      "ports": {
        "bus1": 47215,
        "bus2": 47214
      },
      "params": {
        "R": 0.0018306467682123184,
        "X": 0.0468340739607811,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47214_47216_1",
      "ports": {
        "bus1": 47214,
        "bus2": 47216
      },
      "params": {
        "R": 0.00027801067335531116,
        "X": 0.001194987096823752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47214_47231_1",
      "ports": {
        "bus1": 47231,
        "bus2": 47214
      },
      "params": {
        "R": 0.01457085832953453,
        "X": 0.06533277034759521,
        "G": 0.0,
        "B": 0.008541030809283257
      },
      "extension": {
        "length": 17437.452567626955,
        "rating": 142.79013872146606
      }
    },
    {
      "class": "Branch",
      "id": "branch_47215_49498_1",
      "ports": {
        "bus1": 49498,
        "bus2": 47215
      },
      "params": {
        "R": 0.07651321589946747,
        "X": 0.20745086669921875,
        "G": 0.0,
        "B": 0.04440100118517876
      },
      "extension": {
        "length": 66096.29169580078,
        "rating": 42.96153485774994
      }
    },
    {
      "class": "Branch",
      "id": "branch_47215_49755_1",
      "ports": {
        "bus1": 47215,
        "bus2": 49755
      },
      "params": {
        "R": 0.06339848786592484,
        "X": 0.14062459766864777,
        "G": 0.0,
        "B": 0.003659553593024611
      },
      "extension": {
        "length": 17179.27018725586,
        "rating": 63.24307918548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_47217_47218_1",
      "ports": {
        "bus1": 47218,
        "bus2": 47217
      },
      "params": {
        "R": 0.0015188492834568024,
        "X": 0.045571111142635345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47217_47219_1",
      "ports": {
        "bus1": 47217,
        "bus2": 47219
      },
      "params": {
        "R": 0.00024999657762236893,
        "X": 0.0010529659921303391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47217_47230_1",
      "ports": {
        "bus1": 47217,
        "bus2": 47230
      },
      "params": {
        "R": 0.007836168631911278,
        "X": 0.0388534776866436,
        "G": 0.0,
        "B": 0.005102791357785463
      },
      "extension": {
        "length": 9733.332237121582,
        "rating": 131.44023418426514
      }
    },
    {
      "class": "Branch",
      "id": "branch_47217_50004_1",
      "ports": {
        "bus1": 47217,
        "bus2": 50004
      },
      "params": {
        "R": 0.012937566265463829,
        "X": 0.0517742745578289,
        "G": 0.0,
        "B": 0.006024140864610672
      },
      "extension": {
        "length": 12095.125471252442,
        "rating": 154.79698181152344
      }
    },
    {
      "class": "Branch",
      "id": "branch_47218_49755_1",
      "ports": {
        "bus1": 47218,
        "bus2": 49755
      },
      "params": {
        "R": 0.014827285893261433,
        "X": 0.033009640872478485,
        "G": 0.0,
        "B": 0.015088276937603949
      },
      "extension": {
        "length": 17121.96880114746,
        "rating": 68.1467056274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_47218_49765_1",
      "ports": {
        "bus1": 49765,
        "bus2": 47218
      },
      "params": {
        "R": 0.02496352419257164,
        "X": 0.07014498859643936,
        "G": 0.0,
        "B": 0.0018103803740814326
      },
      "extension": {
        "length": 8581.110102355957,
        "rating": 53.81901264190674
      }
    },
    {
      "class": "Branch",
      "id": "branch_47218_49982_1",
      "ports": {
        "bus1": 47218,
        "bus2": 49982
      },
      "params": {
        "R": 0.04377968609333039,
        "X": 0.11185530573129654,
        "G": 0.0,
        "B": 0.002060903934761882
      },
      "extension": {
        "length": 10458.776840515136,
        "rating": 58.357346057891846
      }
    },
    {
      "class": "Branch",
      "id": "branch_47220_47221_1",
      "ports": {
        "bus1": 47221,
        "bus2": 47220
      },
      "params": {
        "R": 0.00021277341875247657,
        "X": 0.016961805522441864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47220_49189_1",
      "ports": {
        "bus1": 47220,
        "bus2": 49189
      },
      "params": {
        "R": 0.0014510491164401174,
        "X": 0.028120387345552444,
        "G": 0.0,
        "B": 2.103769063949585
      },
      "extension": {
        "length": 181978.67975976563,
        "rating": 2250.8630752563477
      }
    },
    {
      "class": "Branch",
      "id": "branch_47220_49736_1",
      "ports": {
        "bus1": 47220,
        "bus2": 49736
      },
      "params": {
        "R": 0.00030940762371756136,
        "X": 0.004424426704645157,
        "G": 0.0,
        "B": 0.5505052804946899
      },
      "extension": {
        "length": 32334.047947265626,
        "rating": 2287.0670318603516
      }
    },
    {
      "class": "Branch",
      "id": "branch_47220_50064_1",
      "ports": {
        "bus1": 47220,
        "bus2": 50064
      },
      "params": {
        "R": 0.0012464907485991716,
        "X": 0.021475812420248985,
        "G": 0.0,
        "B": 2.638193368911743
      },
      "extension": {
        "length": 156566.54716699218,
        "rating": 2543.6885833740234
      }
    },
    {
      "class": "Branch",
      "id": "branch_47221_47222_1",
      "ports": {
        "bus1": 47222,
        "bus2": 47221
      },
      "params": {
        "R": 0.001315068220719695,
        "X": 0.04628288373351097,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47221_47223_1",
      "ports": {
        "bus1": 47221,
        "bus2": 47223
      },
      "params": {
        "R": 0.00021428114268928766,
        "X": 0.0010019480250775814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47221_47224_1",
      "ports": {
        "bus1": 47221,
        "bus2": 47224
      },
      "params": {
        "R": 0.0002416470815660432,
        "X": 0.001016929280012846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47222_49760_1",
      "ports": {
        "bus1": 49760,
        "bus2": 47222
      },
      "params": {
        "R": 0.004449992906302214,
        "X": 0.02281036041676998,
        "G": 0.0,
        "B": 0.016592949628829956
      },
      "extension": {
        "length": 14251.733392456055,
        "rating": 257.8694820404053
      }
    },
    {
      "class": "Branch",
      "id": "branch_47223_48033_1",
      "ports": {
        "bus1": 47223,
        "bus2": 48033
      },
      "params": {
        "R": 0.012020446360111237,
        "X": 0.11074327677488327,
        "G": 0.0,
        "B": 0.2034752517938614
      },
      "extension": {
        "length": 108748.86199804688,
        "rating": 479.5009136199951
      }
    },
    {
      "class": "Branch",
      "id": "branch_47223_48619_1",
      "ports": {
        "bus1": 48619,
        "bus2": 47223
      },
      "params": {
        "R": 0.00396287115290761,
        "X": 0.03258511424064636,
        "G": 0.0,
        "B": 0.09811995923519135
      },
      "extension": {
        "length": 39230.117437500005,
        "rating": 490.13171195983887
      }
    },
    {
      "class": "Branch",
      "id": "branch_47225_47228_1",
      "ports": {
        "bus1": 47225,
        "bus2": 47228
      },
      "params": {
        "R": 0.0017305759247392416,
        "X": 0.04528593271970749,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47225_47229_1",
      "ports": {
        "bus1": 47225,
        "bus2": 47229
      },
      "params": {
        "R": 0.00025157531490549445,
        "X": 0.001031101681292057,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47225_47230_1",
      "ports": {
        "bus1": 47225,
        "bus2": 47230
      },
      "params": {
        "R": 0.0002946188033092767,
        "X": 0.001199338468722999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47226_47228_1",
      "ports": {
        "bus1": 47226,
        "bus2": 47228
      },
      "params": {
        "R": 0.0009587013628333807,
        "X": 0.02508740872144699,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47226_49170_1",
      "ports": {
        "bus1": 49170,
        "bus2": 47226
      },
      "params": {
        "R": 0.023938814178109172,
        "X": 0.05404103547334671,
        "G": 0.0,
        "B": 0.0037948486860841513
      },
      "extension": {
        "length": 11097.306283996582,
        "rating": 64.07912969589233
      }
    },
    {
      "class": "Branch",
      "id": "branch_47227_47228_1",
      "ports": {
        "bus1": 47227,
        "bus2": 47228
      },
      "params": {
        "R": 0.010410132817924023,
        "X": 0.2724136710166931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47231_47232_1",
      "ports": {
        "bus1": 47232,
        "bus2": 47231
      },
      "params": {
        "R": 0.0013838961021974683,
        "X": 0.043629419058561325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47231_47233_1",
      "ports": {
        "bus1": 47231,
        "bus2": 47233
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47231_49741_1",
      "ports": {
        "bus1": 47231,
        "bus2": 49741
      },
      "params": {
        "R": 0.02591472491621971,
        "X": 0.10342631489038467,
        "G": 0.0,
        "B": 0.011025232262909412
      },
      "extension": {
        "length": 22180.975958496096,
        "rating": 129.18537855148315
      }
    },
    {
      "class": "Branch",
      "id": "branch_47231_49761_1",
      "ports": {
        "bus1": 47231,
        "bus2": 49761
      },
      "params": {
        "R": 0.009696884080767632,
        "X": 0.04944667965173721,
        "G": 0.0,
        "B": 0.005291942041367292
      },
      "extension": {
        "length": 11079.214946411133,
        "rating": 150.08195638656616
      }
    },
    {
      "class": "Branch",
      "id": "branch_47232_49765_1",
      "ports": {
        "bus1": 49765,
        "bus2": 47232
      },
      "params": {
        "R": 0.01707444153726101,
        "X": 0.0591636747121811,
        "G": 0.0,
        "B": 0.0013804403133690357
      },
      "extension": {
        "length": 6706.069389953614,
        "rating": 55.88372349739075
      }
    },
    {
      "class": "Branch",
      "id": "branch_47234_47235_1",
      "ports": {
        "bus1": 47234,
        "bus2": 47235
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47234_47245_1",
      "ports": {
        "bus1": 47234,
        "bus2": 47245
      },
      "params": {
        "R": 0.021665649488568306,
        "X": 0.09146381914615631,
        "G": 0.0,
        "B": 0.00701179401949048
      },
      "extension": {
        "length": 19198.932630249023,
        "rating": 128.78342866897583
      }
    },
    {
      "class": "Branch",
      "id": "branch_47234_48306_1",
      "ports": {
        "bus1": 48306,
        "bus2": 47234
      },
      "params": {
        "R": 0.014798985794186592,
        "X": 0.05956090986728668,
        "G": 0.0,
        "B": 0.006719913799315692
      },
      "extension": {
        "length": 13092.942356323243,
        "rating": 133.36974382400513
      }
    },
    {
      "class": "Branch",
      "id": "branch_47236_47245_1",
      "ports": {
        "bus1": 47236,
        "bus2": 47245
      },
      "params": {
        "R": 0.017394592985510826,
        "X": 0.0772014856338501,
        "G": 0.0,
        "B": 0.013721411116421223
      },
      "extension": {
        "length": 22509.84769848633,
        "rating": 107.94142484664917
      }
    },
    {
      "class": "Branch",
      "id": "branch_47237_47238_1",
      "ports": {
        "bus1": 47237,
        "bus2": 47238
      },
      "params": {
        "R": 0.00025726889725774527,
        "X": 0.001095956307835877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47237_48715_1",
      "ports": {
        "bus1": 47237,
        "bus2": 48715
      },
      "params": {
        "R": 0.007128297351300716,
        "X": 0.03693629428744316,
        "G": 0.0,
        "B": 0.005475328769534826
      },
      "extension": {
        "length": 9911.446155944825,
        "rating": 143.67157220840454
      }
    },
    {
      "class": "Branch",
      "id": "branch_47239_47240_1",
      "ports": {
        "bus1": 47240,
        "bus2": 47239
      },
      "params": {
        "R": 0.0019142271485179663,
        "X": 0.07854769378900528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47239_47241_1",
      "ports": {
        "bus1": 47239,
        "bus2": 47241
      },
      "params": {
        "R": 0.00020730083633679897,
        "X": 0.0011088005267083645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47240_47242_1",
      "ports": {
        "bus1": 47242,
        "bus2": 47240
      },
      "params": {
        "R": 0.004484356846660376,
        "X": 0.021856268867850304,
        "G": 0.0,
        "B": 0.0026579739060252905
      },
      "extension": {
        "length": 5844.328908233642,
        "rating": 149.24074411392212
      }
    },
    {
      "class": "Branch",
      "id": "branch_47241_47253_1",
      "ports": {
        "bus1": 47253,
        "bus2": 47241
      },
      "params": {
        "R": 0.004190254490822554,
        "X": 0.03426508605480194,
        "G": 0.0,
        "B": 0.09429427236318588
      },
      "extension": {
        "length": 38153.71700024414,
        "rating": 514.9126529693604
      }
    },
    {
      "class": "Branch",
      "id": "branch_47241_48349_1",
      "ports": {
        "bus1": 47241,
        "bus2": 48349
      },
      "params": {
        "R": 0.011051392182707787,
        "X": 0.09788799285888672,
        "G": 0.0,
        "B": 0.45511487126350403
      },
      "extension": {
        "length": 152037.3326484375,
        "rating": 480.34825325012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_47241_48714_1",
      "ports": {
        "bus1": 47241,
        "bus2": 48714
      },
      "params": {
        "R": 0.0015123236225917935,
        "X": 0.012422233819961548,
        "G": 0.0,
        "B": 0.035211991518735886
      },
      "extension": {
        "length": 14635.659585937501,
        "rating": 555.1443099975586
      }
    },
    {
      "class": "Branch",
      "id": "branch_47242_47260_1",
      "ports": {
        "bus1": 47242,
        "bus2": 47260
      },
      "params": {
        "R": 0.01782902516424656,
        "X": 0.08814160525798798,
        "G": 0.0,
        "B": 0.007850561290979385
      },
      "extension": {
        "length": 20046.48512915039,
        "rating": 136.20104789733887
      }
    },
    {
      "class": "Branch",
      "id": "branch_47243_47244_1",
      "ports": {
        "bus1": 47243,
        "bus2": 47244
      },
      "params": {
        "R": 0.00023943006817717105,
        "X": 0.001078012166544795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47244_47255_1",
      "ports": {
        "bus1": 47244,
        "bus2": 47255
      },
      "params": {
        "R": 0.009117982350289822,
        "X": 0.04200989753007889,
        "G": 0.0,
        "B": 0.007654326502233744
      },
      "extension": {
        "length": 11328.703508605957,
        "rating": 129.15257215499878
      }
    },
    {
      "class": "Branch",
      "id": "branch_47246_47250_1",
      "ports": {
        "bus1": 47250,
        "bus2": 47246
      },
      "params": {
        "R": 0.005609477870166302,
        "X": 0.022473331540822983,
        "G": 0.0,
        "B": 0.0019793789833784103
      },
      "extension": {
        "length": 4669.397636352539,
        "rating": 131.7577362060547
      }
    },
    {
      "class": "Branch",
      "id": "branch_47246_47254_1",
      "ports": {
        "bus1": 47246,
        "bus2": 47254
      },
      "params": {
        "R": 0.003816422075033188,
        "X": 0.016966436058282852,
        "G": 0.0,
        "B": 0.003930762410163879
      },
      "extension": {
        "length": 5598.899098297119,
        "rating": 109.59645509719849
      }
    },
    {
      "class": "Branch",
      "id": "branch_47246_48867_1",
      "ports": {
        "bus1": 48867,
        "bus2": 47246
      },
      "params": {
        "R": 0.0031860359013080597,
        "X": 0.011648784391582012,
        "G": 0.0,
        "B": 0.0015349604655057192
      },
      "extension": {
        "length": 2989.117751083374,
        "rating": 110.7400894165039
      }
    },
    {
      "class": "Branch",
      "id": "branch_47247_47248_1",
      "ports": {
        "bus1": 47247,
        "bus2": 47248
      },
      "params": {
        "R": 0.00029589649057015777,
        "X": 0.0010980103397741914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47247_48867_1",
      "ports": {
        "bus1": 48867,
        "bus2": 47247
      },
      "params": {
        "R": 0.010893609374761581,
        "X": 0.04750308021903038,
        "G": 0.0,
        "B": 0.0077825221233069905
      },
      "extension": {
        "length": 12612.817825378419,
        "rating": 139.2173171043396
      }
    },
    {
      "class": "Branch",
      "id": "branch_47249_47252_1",
      "ports": {
        "bus1": 47249,
        "bus2": 47252
      },
      "params": {
        "R": 0.0006765477010048926,
        "X": 0.03445051610469818,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47249_47253_1",
      "ports": {
        "bus1": 47249,
        "bus2": 47253
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47250_47252_1",
      "ports": {
        "bus1": 47250,
        "bus2": 47252
      },
      "params": {
        "R": 0.00032810826087370515,
        "X": 0.016707615926861763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47250_47254_1",
      "ports": {
        "bus1": 47254,
        "bus2": 47250
      },
      "params": {
        "R": 0.006829535122960806,
        "X": 0.02766180783510208,
        "G": 0.0,
        "B": 0.007444056682288647
      },
      "extension": {
        "length": 8754.543678955079,
        "rating": 130.27939796447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_47250_48306_1",
      "ports": {
        "bus1": 48306,
        "bus2": 47250
      },
      "params": {
        "R": 0.006017334293574095,
        "X": 0.024948379024863243,
        "G": 0.0,
        "B": 0.0022163386456668377
      },
      "extension": {
        "length": 5662.130529418945,
        "rating": 129.52159643173218
      }
    },
    {
      "class": "Branch",
      "id": "branch_47250_48867_1",
      "ports": {
        "bus1": 47250,
        "bus2": 48867
      },
      "params": {
        "R": 0.0048536756075918674,
        "X": 0.015384583733975887,
        "G": 0.0,
        "B": 0.0009358004317618906
      },
      "extension": {
        "length": 2628.253696426392,
        "rating": 136.34893894195557
      }
    },
    {
      "class": "Branch",
      "id": "branch_47251_47252_1",
      "ports": {
        "bus1": 47251,
        "bus2": 47252
      },
      "params": {
        "R": 0.006100345402956009,
        "X": 0.3106359839439392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47255_47889_1",
      "ports": {
        "bus1": 47255,
        "bus2": 47889
      },
      "params": {
        "R": 0.02263699471950531,
        "X": 0.07874131947755814,
        "G": 0.0,
        "B": 0.012944075278937817
      },
      "extension": {
        "length": 22901.222228027345,
        "rating": 136.2303376197815
      }
    },
    {
      "class": "Branch",
      "id": "branch_47257_47262_1",
      "ports": {
        "bus1": 47257,
        "bus2": 47262
      },
      "params": {
        "R": 0.01171569898724556,
        "X": 0.050862621515989304,
        "G": 0.0,
        "B": 0.008336265571415424
      },
      "extension": {
        "length": 14974.986315673828,
        "rating": 130.0991415977478
      }
    },
    {
      "class": "Branch",
      "id": "branch_47258_47259_1",
      "ports": {
        "bus1": 47258,
        "bus2": 47259
      },
      "params": {
        "R": 0.0002067170717054978,
        "X": 0.001038497081026435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47258_47264_1",
      "ports": {
        "bus1": 47264,
        "bus2": 47258
      },
      "params": {
        "R": 0.018331116065382957,
        "X": 0.06054031848907471,
        "G": 0.0,
        "B": 0.009570548310875893
      },
      "extension": {
        "length": 15384.709260131836,
        "rating": 121.66872024536133
      }
    },
    {
      "class": "Branch",
      "id": "branch_47261_47264_1",
      "ports": {
        "bus1": 47261,
        "bus2": 47264
      },
      "params": {
        "R": 0.024531057104468346,
        "X": 0.07796680927276611,
        "G": 0.0,
        "B": 0.006704747676849366
      },
      "extension": {
        "length": 17419.834712768556,
        "rating": 134.29912328720093
      }
    },
    {
      "class": "Branch",
      "id": "branch_47262_47263_1",
      "ports": {
        "bus1": 47262,
        "bus2": 47263
      },
      "params": {
        "R": 0.0002313606528332457,
        "X": 0.0011551823699846864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47262_47264_1",
      "ports": {
        "bus1": 47262,
        "bus2": 47264
      },
      "params": {
        "R": 0.005563422571867704,
        "X": 0.0307566337287426,
        "G": 0.0,
        "B": 0.004635239019989967
      },
      "extension": {
        "length": 8978.539378601074,
        "rating": 130.08369207382202
      }
    },
    {
      "class": "Branch",
      "id": "branch_47262_47365_1",
      "ports": {
        "bus1": 47262,
        "bus2": 47365
      },
      "params": {
        "R": 0.05492020025849342,
        "X": 0.23032116889953613,
        "G": 0.0,
        "B": 0.0292673259973526
      },
      "extension": {
        "length": 53151.89092382813,
        "rating": 116.28224849700928
      }
    },
    {
      "class": "Branch",
      "id": "branch_47264_47363_1",
      "ports": {
        "bus1": 47264,
        "bus2": 47363
      },
      "params": {
        "R": 0.029856756329536438,
        "X": 0.11840812116861343,
        "G": 0.0,
        "B": 0.01340811513364315
      },
      "extension": {
        "length": 30579.61410571289,
        "rating": 120.84968090057373
      }
    },
    {
      "class": "Branch",
      "id": "branch_47265_48541_1",
      "ports": {
        "bus1": 47265,
        "bus2": 48541
      },
      "params": {
        "R": 0.0029647452756762505,
        "X": 0.012920630164444447,
        "G": 0.0,
        "B": 0.000708980078343302
      },
      "extension": {
        "length": 2350.519625747681,
        "rating": 124.2293119430542
      }
    },
    {
      "class": "Branch",
      "id": "branch_47266_47287_1",
      "ports": {
        "bus1": 47266,
        "bus2": 47287
      },
      "params": {
        "R": 0.027695266529917717,
        "X": 0.09921658784151077,
        "G": 0.0,
        "B": 0.016084253787994385
      },
      "extension": {
        "length": 30177.49297631836,
        "rating": 137.95212507247925
      }
    },
    {
      "class": "Branch",
      "id": "branch_47268_47271_1",
      "ports": {
        "bus1": 47268,
        "bus2": 47271
      },
      "params": {
        "R": 0.006162775680422783,
        "X": 0.03414275497198105,
        "G": 0.0,
        "B": 0.003954492509365082
      },
      "extension": {
        "length": 8347.189682922364,
        "rating": 106.4834475517273
      }
    },
    {
      "class": "Branch",
      "id": "branch_47268_47873_1",
      "ports": {
        "bus1": 47873,
        "bus2": 47268
      },
      "params": {
        "R": 0.021573921665549278,
        "X": 0.0711621344089508,
        "G": 0.0,
        "B": 0.009777965024113655
      },
      "extension": {
        "length": 18124.68703820801,
        "rating": 110.43127775192261
      }
    },
    {
      "class": "Branch",
      "id": "branch_47269_47270_1",
      "ports": {
        "bus1": 47269,
        "bus2": 47270
      },
      "params": {
        "R": 0.00028643160476349294,
        "X": 0.0011475966311991215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47269_47277_1",
      "ports": {
        "bus1": 47269,
        "bus2": 47277
      },
      "params": {
        "R": 0.03289351612329483,
        "X": 0.11948983371257782,
        "G": 0.0,
        "B": 0.01841117814183235
      },
      "extension": {
        "length": 31173.255544921874,
        "rating": 105.42551279067993
      }
    },
    {
      "class": "Branch",
      "id": "branch_47269_47879_1",
      "ports": {
        "bus1": 47879,
        "bus2": 47269
      },
      "params": {
        "R": 0.008277934975922108,
        "X": 0.03060002066195011,
        "G": 0.0,
        "B": 0.003403501352295279
      },
      "extension": {
        "length": 7057.555493774415,
        "rating": 139.64945077896118
      }
    },
    {
      "class": "Branch",
      "id": "branch_47269_48050_1",
      "ports": {
        "bus1": 47269,
        "bus2": 48050
      },
      "params": {
        "R": 0.0326579213142395,
        "X": 0.14694999158382416,
        "G": 0.0,
        "B": 0.012778840027749538
      },
      "extension": {
        "length": 33511.12447192383,
        "rating": 138.94599676132202
      }
    },
    {
      "class": "Branch",
      "id": "branch_47269_48055_1",
      "ports": {
        "bus1": 47269,
        "bus2": 48055
      },
      "params": {
        "R": 0.0483960397541523,
        "X": 0.176641047000885,
        "G": 0.0,
        "B": 0.01769513264298439
      },
      "extension": {
        "length": 37411.7473125,
        "rating": 101.89752578735352
      }
    },
    {
      "class": "Branch",
      "id": "branch_47271_47272_1",
      "ports": {
        "bus1": 47271,
        "bus2": 47272
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47271_47281_1",
      "ports": {
        "bus1": 47281,
        "bus2": 47271
      },
      "params": {
        "R": 0.01346511859446764,
        "X": 0.06316763907670975,
        "G": 0.0,
        "B": 0.0059541999362409115
      },
      "extension": {
        "length": 14997.75646069336,
        "rating": 117.513108253479
      }
    },
    {
      "class": "Branch",
      "id": "branch_47273_47279_1",
      "ports": {
        "bus1": 47273,
        "bus2": 47279
      },
      "params": {
        "R": 0.005867849104106426,
        "X": 0.0241292305290699,
        "G": 0.0,
        "B": 0.002368203131482005
      },
      "extension": {
        "length": 5385.808081878662,
        "rating": 138.34563493728638
      }
    },
    {
      "class": "Branch",
      "id": "branch_47273_48225_1",
      "ports": {
        "bus1": 48225,
        "bus2": 47273
      },
      "params": {
        "R": 0.015494948253035545,
        "X": 0.0520918071269989,
        "G": 0.0,
        "B": 0.005876378621906042
      },
      "extension": {
        "length": 13183.097458007813,
        "rating": 105.1275372505188
      }
    },
    {
      "class": "Branch",
      "id": "branch_47273_48227_1",
      "ports": {
        "bus1": 48227,
        "bus2": 47273
      },
      "params": {
        "R": 0.018505128100514412,
        "X": 0.052382439374923706,
        "G": 0.0,
        "B": 0.0043843272142112255
      },
      "extension": {
        "length": 10529.183031372071,
        "rating": 149.02920722961426
      }
    },
    {
      "class": "Branch",
      "id": "branch_47274_47275_1",
      "ports": {
        "bus1": 47274,
        "bus2": 47275
      },
      "params": {
        "R": 0.00029123364947736263,
        "X": 0.0010107604321092367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47274_47278_1",
      "ports": {
        "bus1": 47278,
        "bus2": 47274
      },
      "params": {
        "R": 0.008307605981826782,
        "X": 0.036975789815187454,
        "G": 0.0,
        "B": 0.005317221395671368
      },
      "extension": {
        "length": 9941.78742022705,
        "rating": 143.07585954666138
      }
    },
    {
      "class": "Branch",
      "id": "branch_47274_47279_1",
      "ports": {
        "bus1": 47279,
        "bus2": 47274
      },
      "params": {
        "R": 0.005185938440263271,
        "X": 0.02249705046415329,
        "G": 0.0,
        "B": 0.0038678608834743504
      },
      "extension": {
        "length": 6041.729382385254,
        "rating": 131.42714500427246
      }
    },
    {
      "class": "Branch",
      "id": "branch_47276_47285_1",
      "ports": {
        "bus1": 47276,
        "bus2": 47285
      },
      "params": {
        "R": 0.0030736050102859735,
        "X": 0.027624474838376045,
        "G": 0.0,
        "B": 0.09758933633565903
      },
      "extension": {
        "length": 35158.01557543945,
        "rating": 450.4679203033447
      }
    },
    {
      "class": "Branch",
      "id": "branch_47276_48746_1",
      "ports": {
        "bus1": 48746,
        "bus2": 47276
      },
      "params": {
        "R": 0.0017826395342126489,
        "X": 0.015329369343817234,
        "G": 0.0,
        "B": 0.060319229960441596
      },
      "extension": {
        "length": 21794.193520751953,
        "rating": 551.7206192016602
      }
    },
    {
      "class": "Branch",
      "id": "branch_47276_48801_1",
      "ports": {
        "bus1": 47276,
        "bus2": 48801
      },
      "params": {
        "R": 0.0012549328384920955,
        "X": 0.011990499682724476,
        "G": 0.0,
        "B": 0.03210431709885597
      },
      "extension": {
        "length": 14960.075830444337,
        "rating": 491.321325302124
      }
    },
    {
      "class": "Branch",
      "id": "branch_47277_47278_1",
      "ports": {
        "bus1": 47278,
        "bus2": 47277
      },
      "params": {
        "R": 0.01016811653971672,
        "X": 0.039213865995407104,
        "G": 0.0,
        "B": 0.004350160248577595
      },
      "extension": {
        "length": 9529.738501464844,
        "rating": 137.56113052368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_47280_47281_1",
      "ports": {
        "bus1": 47280,
        "bus2": 47281
      },
      "params": {
        "R": 0.0002780869253911078,
        "X": 0.0010077464394271374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47281_47879_1",
      "ports": {
        "bus1": 47879,
        "bus2": 47281
      },
      "params": {
        "R": 0.0028836720157414675,
        "X": 0.014260237105190754,
        "G": 0.0,
        "B": 0.0014990397030487657
      },
      "extension": {
        "length": 3438.121152557373,
        "rating": 142.5464630126953
      }
    },
    {
      "class": "Branch",
      "id": "branch_47281_47883_1",
      "ports": {
        "bus1": 47281,
        "bus2": 47883
      },
      "params": {
        "R": 0.013574106618762016,
        "X": 0.043626219034194946,
        "G": 0.0,
        "B": 0.0057418071664869785
      },
      "extension": {
        "length": 11415.641690368653,
        "rating": 134.89242792129517
      }
    },
    {
      "class": "Branch",
      "id": "branch_47282_47283_1",
      "ports": {
        "bus1": 47282,
        "bus2": 47283
      },
      "params": {
        "R": 0.0002534401137381792,
        "X": 0.0011137049878016114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47282_47284_1",
      "ports": {
        "bus1": 47284,
        "bus2": 47282
      },
      "params": {
        "R": 0.02082568034529686,
        "X": 0.08619114756584167,
        "G": 0.0,
        "B": 0.007782020140439273
      },
      "extension": {
        "length": 17595.054017578124,
        "rating": 107.62263536453247
      }
    },
    {
      "class": "Branch",
      "id": "branch_47282_48217_1",
      "ports": {
        "bus1": 48217,
        "bus2": 47282
      },
      "params": {
        "R": 0.02681265026330948,
        "X": 0.1188034787774086,
        "G": 0.0,
        "B": 0.0075206561014056214
      },
      "extension": {
        "length": 21097.406516967774,
        "rating": 112.49562501907349
      }
    },
    {
      "class": "Branch",
      "id": "branch_47284_47339_1",
      "ports": {
        "bus1": 47339,
        "bus2": 47284
      },
      "params": {
        "R": 0.014362032525241375,
        "X": 0.06627310812473297,
        "G": 0.0,
        "B": 0.005438519176095724
      },
      "extension": {
        "length": 13536.053123291016,
        "rating": 120.64344882965088
      }
    },
    {
      "class": "Branch",
      "id": "branch_47285_47286_1",
      "ports": {
        "bus1": 47285,
        "bus2": 47286
      },
      "params": {
        "R": 0.0002579109277576208,
        "X": 0.0010231860214844346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47287_47295_1",
      "ports": {
        "bus1": 47295,
        "bus2": 47287
      },
      "params": {
        "R": 0.016605617478489876,
        "X": 0.08784876018762589,
        "G": 0.0,
        "B": 0.010370469652116299
      },
      "extension": {
        "length": 20818.714737304686,
        "rating": 133.35083723068237
      }
    },
    {
      "class": "Branch",
      "id": "branch_47288_47552_1",
      "ports": {
        "bus1": 47288,
        "bus2": 47552
      },
      "params": {
        "R": 0.06628933548927307,
        "X": 0.23344877362251282,
        "G": 0.0,
        "B": 0.026638537645339966
      },
      "extension": {
        "length": 55749.78090966797,
        "rating": 130.13770580291748
      }
    },
    {
      "class": "Branch",
      "id": "branch_47288_47556_1",
      "ports": {
        "bus1": 47288,
        "bus2": 47556
      },
      "params": {
        "R": 0.015035566873848438,
        "X": 0.06577017158269882,
        "G": 0.0,
        "B": 0.012594243511557579
      },
      "extension": {
        "length": 20718.2059420166,
        "rating": 124.09976720809937
      }
    },
    {
      "class": "Branch",
      "id": "branch_47289_47290_1",
      "ports": {
        "bus1": 47289,
        "bus2": 47290
      },
      "params": {
        "R": 0.00021780843962915242,
        "X": 0.0011219893349334598,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47289_47551_1",
      "ports": {
        "bus1": 47551,
        "bus2": 47289
      },
      "params": {
        "R": 0.007521229796111584,
        "X": 0.06301187723875046,
        "G": 0.0,
        "B": 0.12745827436447144
      },
      "extension": {
        "length": 60894.85141845703,
        "rating": 470.1687812805176
      }
    },
    {
      "class": "Branch",
      "id": "branch_47289_48849_1",
      "ports": {
        "bus1": 47289,
        "bus2": 48849
      },
      "params": {
        "R": 0.004386102315038443,
        "X": 0.04045988246798515,
        "G": 0.0,
        "B": 0.08477660268545151
      },
      "extension": {
        "length": 43810.75356152344,
        "rating": 481.982946395874
      }
    },
    {
      "class": "Branch",
      "id": "branch_47291_47294_1",
      "ports": {
        "bus1": 47294,
        "bus2": 47291
      },
      "params": {
        "R": 0.013528314419090748,
        "X": 0.041369229555130005,
        "G": 0.0,
        "B": 0.006141915917396546
      },
      "extension": {
        "length": 10526.080453308106,
        "rating": 112.74864673614502
      }
    },
    {
      "class": "Branch",
      "id": "branch_47291_47806_1",
      "ports": {
        "bus1": 47291,
        "bus2": 47806
      },
      "params": {
        "R": 0.018090514466166496,
        "X": 0.06840559095144272,
        "G": 0.0,
        "B": 0.009597938507795334
      },
      "extension": {
        "length": 17042.779774291994,
        "rating": 111.82669401168823
      }
    },
    {
      "class": "Branch",
      "id": "branch_47292_47572_1",
      "ports": {
        "bus1": 47292,
        "bus2": 47572
      },
      "params": {
        "R": 0.012415128760039806,
        "X": 0.04658159613609314,
        "G": 0.0,
        "B": 0.008213120512664318
      },
      "extension": {
        "length": 14308.988734863282,
        "rating": 114.57691192626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_47292_47574_1",
      "ports": {
        "bus1": 47574,
        "bus2": 47292
      },
      "params": {
        "R": 0.017402000725269318,
        "X": 0.06099214032292366,
        "G": 0.0,
        "B": 0.005311387125402689
      },
      "extension": {
        "length": 12561.321015197755,
        "rating": 104.7911286354065
      }
    },
    {
      "class": "Branch",
      "id": "branch_47293_47294_1",
      "ports": {
        "bus1": 47293,
        "bus2": 47294
      },
      "params": {
        "R": 0.0002660333993844688,
        "X": 0.0010727732442319393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47294_48107_1",
      "ports": {
        "bus1": 47294,
        "bus2": 48107
      },
      "params": {
        "R": 0.02183593437075615,
        "X": 0.09658124297857285,
        "G": 0.0,
        "B": 0.007635700050741434
      },
      "extension": {
        "length": 19754.075396118165,
        "rating": 122.86851406097412
      }
    },
    {
      "class": "Branch",
      "id": "branch_47295_47297_1",
      "ports": {
        "bus1": 47297,
        "bus2": 47295
      },
      "params": {
        "R": 0.018516790121793747,
        "X": 0.07065487653017044,
        "G": 0.0,
        "B": 0.016023678705096245
      },
      "extension": {
        "length": 21866.50668823242,
        "rating": 127.24214792251587
      }
    },
    {
      "class": "Branch",
      "id": "branch_47296_47574_1",
      "ports": {
        "bus1": 47296,
        "bus2": 47574
      },
      "params": {
        "R": 0.019351163879036903,
        "X": 0.0954713225364685,
        "G": 0.0,
        "B": 0.011921102181077003
      },
      "extension": {
        "length": 22659.0645904541,
        "rating": 125.2054214477539
      }
    },
    {
      "class": "Branch",
      "id": "branch_47297_47790_1",
      "ports": {
        "bus1": 47790,
        "bus2": 47297
      },
      "params": {
        "R": 0.028319796547293663,
        "X": 0.09267180413007736,
        "G": 0.0,
        "B": 0.009210288524627686
      },
      "extension": {
        "length": 22079.781112060547,
        "rating": 120.93309164047241
      }
    },
    {
      "class": "Branch",
      "id": "branch_47299_47300_1",
      "ports": {
        "bus1": 47300,
        "bus2": 47299
      },
      "params": {
        "R": 0.001287725754082203,
        "X": 0.03600092977285385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47299_47301_1",
      "ports": {
        "bus1": 47299,
        "bus2": 47301
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47299_47310_1",
      "ports": {
        "bus1": 47299,
        "bus2": 47310
      },
      "params": {
        "R": 0.028662074357271194,
        "X": 0.1183871179819107,
        "G": 0.0,
        "B": 0.006339574232697487
      },
      "extension": {
        "length": 21214.265430541993,
        "rating": 127.02537775039673
      }
    },
    {
      "class": "Branch",
      "id": "branch_47300_52710_1",
      "ports": {
        "bus1": 47300,
        "bus2": 52710
      },
      "params": {
        "R": 0.039947085082530975,
        "X": 0.10895320773124695,
        "G": 0.0,
        "B": 0.011396895162761211
      },
      "extension": {
        "length": 25841.44713208008,
        "rating": 75.08339285850525
      }
    },
    {
      "class": "Branch",
      "id": "branch_47302_47308_1",
      "ports": {
        "bus1": 47308,
        "bus2": 47302
      },
      "params": {
        "R": 0.012952451594173908,
        "X": 0.053521379828453064,
        "G": 0.0,
        "B": 0.004161032848060131
      },
      "extension": {
        "length": 10246.563723999025,
        "rating": 120.70683240890503
      }
    },
    {
      "class": "Branch",
      "id": "branch_47303_47304_1",
      "ports": {
        "bus1": 47303,
        "bus2": 47304
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47303_47305_1",
      "ports": {
        "bus1": 47305,
        "bus2": 47303
      },
      "params": {
        "R": 0.0221801046282053,
        "X": 0.06638102233409882,
        "G": 0.0,
        "B": 0.010133714415133
      },
      "extension": {
        "length": 17934.0446282959,
        "rating": 131.403911113739
      }
    },
    {
      "class": "Branch",
      "id": "branch_47303_48364_1",
      "ports": {
        "bus1": 47303,
        "bus2": 48364
      },
      "params": {
        "R": 0.0076273656450212,
        "X": 0.029096107929944992,
        "G": 0.0,
        "B": 0.005059073679149151
      },
      "extension": {
        "length": 7704.81021862793,
        "rating": 134.85947847366333
      }
    },
    {
      "class": "Branch",
      "id": "branch_47306_47307_1",
      "ports": {
        "bus1": 47307,
        "bus2": 47306
      },
      "params": {
        "R": 0.0019433730049058795,
        "X": 0.05850517004728317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47306_47308_1",
      "ports": {
        "bus1": 47306,
        "bus2": 47308
      },
      "params": {
        "R": 0.00021721322264056653,
        "X": 0.0011893220944330096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47307_53005_1",
      "ports": {
        "bus1": 47307,
        "bus2": 53005
      },
      "params": {
        "R": 0.04941534250974655,
        "X": 0.08881698548793793,
        "G": 0.0,
        "B": 0.01294191088527441
      },
      "extension": {
        "length": 25271.040879272463,
        "rating": 83.8871717453003
      }
    },
    {
      "class": "Branch",
      "id": "branch_47309_47310_1",
      "ports": {
        "bus1": 47309,
        "bus2": 47310
      },
      "params": {
        "R": 0.013150881044566631,
        "X": 0.04319031164050102,
        "G": 0.0,
        "B": 0.008283066563308239
      },
      "extension": {
        "length": 13107.23739074707,
        "rating": 140.71234464645386
      }
    },
    {
      "class": "Branch",
      "id": "branch_47309_48364_1",
      "ports": {
        "bus1": 47309,
        "bus2": 48364
      },
      "params": {
        "R": 0.010970592498779297,
        "X": 0.045404646545648575,
        "G": 0.0,
        "B": 0.005827566608786583
      },
      "extension": {
        "length": 10614.845035217286,
        "rating": 134.82487201690674
      }
    },
    {
      "class": "Branch",
      "id": "branch_47310_53003_1",
      "ports": {
        "bus1": 47310,
        "bus2": 53003
      },
      "params": {
        "R": 0.025686338543891907,
        "X": 0.11111873388290405,
        "G": 0.0,
        "B": 0.01325567066669464
      },
      "extension": {
        "length": 26587.79097143555,
        "rating": 132.22075700759888
      }
    },
    {
      "class": "Branch",
      "id": "branch_47311_47348_1",
      "ports": {
        "bus1": 47311,
        "bus2": 47348
      },
      "params": {
        "R": 0.03268183767795563,
        "X": 0.14502161741256714,
        "G": 0.0,
        "B": 0.011550310999155045
      },
      "extension": {
        "length": 31198.54581518555,
        "rating": 131.90183639526367
      }
    },
    {
      "class": "Branch",
      "id": "branch_47312_47313_1",
      "ports": {
        "bus1": 47312,
        "bus2": 47313
      },
      "params": {
        "R": 0.00020136625971645117,
        "X": 0.0011762967333197594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47312_47348_1",
      "ports": {
        "bus1": 47312,
        "bus2": 47348
      },
      "params": {
        "R": 0.016049178317189217,
        "X": 0.06645127385854721,
        "G": 0.0,
        "B": 0.008230266161262989
      },
      "extension": {
        "length": 16700.027393188477,
        "rating": 125.61302185058594
      }
    },
    {
      "class": "Branch",
      "id": "branch_47312_47980_1",
      "ports": {
        "bus1": 47980,
        "bus2": 47312
      },
      "params": {
        "R": 0.03974027931690216,
        "X": 0.10870857536792755,
        "G": 0.0,
        "B": 0.013400633819401262
      },
      "extension": {
        "length": 27309.66718798828,
        "rating": 120.93220949172974
      }
    },
    {
      "class": "Branch",
      "id": "branch_47314_47315_1",
      "ports": {
        "bus1": 47315,
        "bus2": 47314
      },
      "params": {
        "R": 0.001294639427214861,
        "X": 0.06416003406047821,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47314_47317_1",
      "ports": {
        "bus1": 47314,
        "bus2": 47317
      },
      "params": {
        "R": 0.00020589504856616259,
        "X": 0.0010037675965577364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47314_47318_1",
      "ports": {
        "bus1": 47314,
        "bus2": 47318
      },
      "params": {
        "R": 0.00023742498888168484,
        "X": 0.0011834354372695088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47315_47316_1",
      "ports": {
        "bus1": 47316,
        "bus2": 47315
      },
      "params": {
        "R": 0.0032003342639654875,
        "X": 0.1322803795337677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47315_52977_1",
      "ports": {
        "bus1": 52977,
        "bus2": 47315
      },
      "params": {
        "R": 0.004764135926961899,
        "X": 0.030847346410155296,
        "G": 0.0,
        "B": 0.05799705535173416
      },
      "extension": {
        "length": 28663.64361254883,
        "rating": 279.5429229736328
      }
    },
    {
      "class": "Branch",
      "id": "branch_47316_47321_1",
      "ports": {
        "bus1": 47321,
        "bus2": 47316
      },
      "params": {
        "R": 0.0039540790021419525,
        "X": 0.02297317236661911,
        "G": 0.0,
        "B": 0.002188420621678233
      },
      "extension": {
        "length": 5034.5215007629395,
        "rating": 128.30699682235718
      }
    },
    {
      "class": "Branch",
      "id": "branch_47318_48439_1",
      "ports": {
        "bus1": 48439,
        "bus2": 47318
      },
      "params": {
        "R": 0.0018514693947508931,
        "X": 0.019256677478551865,
        "G": 0.0,
        "B": 0.05408070608973503
      },
      "extension": {
        "length": 21903.78520349121,
        "rating": 522.2245693206787
      }
    },
    {
      "class": "Branch",
      "id": "branch_47318_48673_1",
      "ports": {
        "bus1": 47318,
        "bus2": 48673
      },
      "params": {
        "R": 0.0027755035553127527,
        "X": 0.026346823200583458,
        "G": 0.0,
        "B": 0.22649097442626953
      },
      "extension": {
        "length": 46459.58936791992,
        "rating": 562.4672412872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_47319_47320_1",
      "ports": {
        "bus1": 47319,
        "bus2": 47320
      },
      "params": {
        "R": 0.0002262668131152168,
        "X": 0.0010232861386612058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47319_47321_1",
      "ports": {
        "bus1": 47319,
        "bus2": 47321
      },
      "params": {
        "R": 0.01047645602375269,
        "X": 0.03913673013448715,
        "G": 0.0,
        "B": 0.00505144614726305
      },
      "extension": {
        "length": 10103.169058044434,
        "rating": 119.69836950302124
      }
    },
    {
      "class": "Branch",
      "id": "branch_47319_47322_1",
      "ports": {
        "bus1": 47319,
        "bus2": 47322
      },
      "params": {
        "R": 0.01752510294318199,
        "X": 0.06400344520807266,
        "G": 0.0,
        "B": 0.008224211633205414
      },
      "extension": {
        "length": 16278.538748291016,
        "rating": 125.5918025970459
      }
    },
    {
      "class": "Branch",
      "id": "branch_47322_47323_1",
      "ports": {
        "bus1": 47323,
        "bus2": 47322
      },
      "params": {
        "R": 0.0016108789714053273,
        "X": 0.04905344545841217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47322_47324_1",
      "ports": {
        "bus1": 47322,
        "bus2": 47324
      },
      "params": {
        "R": 0.0002082723513012752,
        "X": 0.0010191533947363496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47322_52985_1",
      "ports": {
        "bus1": 47322,
        "bus2": 52985
      },
      "params": {
        "R": 0.008640428073704243,
        "X": 0.03656824305653572,
        "G": 0.0,
        "B": 0.0038607940077781677
      },
      "extension": {
        "length": 8477.697484313965,
        "rating": 116.82041883468628
      }
    },
    {
      "class": "Branch",
      "id": "branch_47323_52976_1",
      "ports": {
        "bus1": 47323,
        "bus2": 52976
      },
      "params": {
        "R": 0.009948451071977615,
        "X": 0.02353683114051819,
        "G": 0.0,
        "B": 0.001291637192480266
      },
      "extension": {
        "length": 3606.538651611328,
        "rating": 61.638057231903076
      }
    },
    {
      "class": "Branch",
      "id": "branch_47323_52987_1",
      "ports": {
        "bus1": 47323,
        "bus2": 52987
      },
      "params": {
        "R": 0.021741580218076706,
        "X": 0.04900163412094116,
        "G": 0.0,
        "B": 0.007759180385619402
      },
      "extension": {
        "length": 13664.746802856445,
        "rating": 73.17317724227905
      }
    },
    {
      "class": "Branch",
      "id": "branch_47325_47326_1",
      "ports": {
        "bus1": 47325,
        "bus2": 47326
      },
      "params": {
        "R": 0.00022037583403289318,
        "X": 0.0010231375927105546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47326_47332_1",
      "ports": {
        "bus1": 47326,
        "bus2": 47332
      },
      "params": {
        "R": 0.011136815883219242,
        "X": 0.04284890741109848,
        "G": 0.0,
        "B": 0.0034377758856862783
      },
      "extension": {
        "length": 9106.43880432129,
        "rating": 143.72953176498413
      }
    },
    {
      "class": "Branch",
      "id": "branch_47327_47328_1",
      "ports": {
        "bus1": 47328,
        "bus2": 47327
      },
      "params": {
        "R": 0.009148874320089817,
        "X": 0.034495092928409576,
        "G": 0.0,
        "B": 0.003986632917076349
      },
      "extension": {
        "length": 8209.44841607666,
        "rating": 139.19775485992432
      }
    },
    {
      "class": "Branch",
      "id": "branch_47327_47329_1",
      "ports": {
        "bus1": 47327,
        "bus2": 47329
      },
      "params": {
        "R": 0.017692945897579193,
        "X": 0.0628276914358139,
        "G": 0.0,
        "B": 0.010662071406841278
      },
      "extension": {
        "length": 19513.814759033205,
        "rating": 140.3020143508911
      }
    },
    {
      "class": "Branch",
      "id": "branch_47328_47995_1",
      "ports": {
        "bus1": 47328,
        "bus2": 47995
      },
      "params": {
        "R": 0.011588195338845253,
        "X": 0.05066251382231712,
        "G": 0.0,
        "B": 0.0097890580072999
      },
      "extension": {
        "length": 15082.86977709961,
        "rating": 134.19833183288574
      }
    },
    {
      "class": "Branch",
      "id": "branch_47329_47332_1",
      "ports": {
        "bus1": 47332,
        "bus2": 47329
      },
      "params": {
        "R": 0.009193104691803455,
        "X": 0.0431305356323719,
        "G": 0.0,
        "B": 0.002980146324262023
      },
      "extension": {
        "length": 8614.383583007813,
        "rating": 143.6956524848938
      }
    },
    {
      "class": "Branch",
      "id": "branch_47330_47546_1",
      "ports": {
        "bus1": 47330,
        "bus2": 47546
      },
      "params": {
        "R": 0.061981987208127975,
        "X": 0.2591448128223419,
        "G": 0.0,
        "B": 0.022288711741566658
      },
      "extension": {
        "length": 54203.38785791016,
        "rating": 121.59656286239624
      }
    },
    {
      "class": "Branch",
      "id": "branch_47331_47332_1",
      "ports": {
        "bus1": 47332,
        "bus2": 47331
      },
      "params": {
        "R": 0.001092204125598073,
        "X": 0.05918464809656143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47331_47332_2",
      "ports": {
        "bus1": 47332,
        "bus2": 47331
      },
      "params": {
        "R": 0.001092204125598073,
        "X": 0.05918464809656143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47331_47333_1",
      "ports": {
        "bus1": 47331,
        "bus2": 47333
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47335_48212_1",
      "ports": {
        "bus1": 47335,
        "bus2": 48212
      },
      "params": {
        "R": 0.00779087794944644,
        "X": 0.041102658957242966,
        "G": 0.0,
        "B": 0.005590371787548065
      },
      "extension": {
        "length": 10064.054933898926,
        "rating": 120.66103219985962
      }
    },
    {
      "class": "Branch",
      "id": "branch_47336_47337_1",
      "ports": {
        "bus1": 47337,
        "bus2": 47336
      },
      "params": {
        "R": 0.0007668394246138632,
        "X": 0.041032757610082626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47336_47338_1",
      "ports": {
        "bus1": 47336,
        "bus2": 47338
      },
      "params": {
        "R": 0.00028570619178935885,
        "X": 0.0011525348527356982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47336_47940_1",
      "ports": {
        "bus1": 47336,
        "bus2": 47940
      },
      "params": {
        "R": 0.0030965013429522514,
        "X": 0.033389825373888016,
        "G": 0.0,
        "B": 0.05320833995938301
      },
      "extension": {
        "length": 32733.826987060547,
        "rating": 496.26803398132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_47336_48222_1",
      "ports": {
        "bus1": 48222,
        "bus2": 47336
      },
      "params": {
        "R": 0.002066211076453328,
        "X": 0.01952134072780609,
        "G": 0.0,
        "B": 0.0942881628870964
      },
      "extension": {
        "length": 29175.667987060548,
        "rating": 474.8209476470947
      }
    },
    {
      "class": "Branch",
      "id": "branch_47337_48212_1",
      "ports": {
        "bus1": 47337,
        "bus2": 48212
      },
      "params": {
        "R": 0.027621248736977577,
        "X": 0.08518857508897781,
        "G": 0.0,
        "B": 0.009447702206671238
      },
      "extension": {
        "length": 18941.169247558595,
        "rating": 129.0583610534668
      }
    },
    {
      "class": "Branch",
      "id": "branch_47337_48217_1",
      "ports": {
        "bus1": 48217,
        "bus2": 47337
      },
      "params": {
        "R": 0.017437217757105827,
        "X": 0.0957193598151207,
        "G": 0.0,
        "B": 0.009818090125918388
      },
      "extension": {
        "length": 20932.32603515625,
        "rating": 144.4534182548523
      }
    },
    {
      "class": "Branch",
      "id": "branch_47339_47345_1",
      "ports": {
        "bus1": 47339,
        "bus2": 47345
      },
      "params": {
        "R": 0.008981148712337017,
        "X": 0.04273691400885582,
        "G": 0.0,
        "B": 0.011002103798091412
      },
      "extension": {
        "length": 14254.406996704101,
        "rating": 123.84982109069824
      }
    },
    {
      "class": "Branch",
      "id": "branch_47340_47655_1",
      "ports": {
        "bus1": 47655,
        "bus2": 47340
      },
      "params": {
        "R": 0.015065045095980167,
        "X": 0.061826497316360474,
        "G": 0.0,
        "B": 0.0027652387507259846
      },
      "extension": {
        "length": 9377.593997497559,
        "rating": 126.50158405303955
      }
    },
    {
      "class": "Branch",
      "id": "branch_47341_47343_1",
      "ports": {
        "bus1": 47341,
        "bus2": 47343
      },
      "params": {
        "R": 0.006073395721614361,
        "X": 0.03397698327898979,
        "G": 0.0,
        "B": 0.0030013807117938995
      },
      "extension": {
        "length": 7803.468057128906,
        "rating": 118.37209463119507
      }
    },
    {
      "class": "Branch",
      "id": "branch_47341_47655_1",
      "ports": {
        "bus1": 47341,
        "bus2": 47655
      },
      "params": {
        "R": 0.01605117693543434,
        "X": 0.07237926125526428,
        "G": 0.0,
        "B": 0.013453735969960691
      },
      "extension": {
        "length": 21093.79362121582,
        "rating": 112.3403549194336
      }
    },
    {
      "class": "Branch",
      "id": "branch_47342_47343_1",
      "ports": {
        "bus1": 47342,
        "bus2": 47343
      },
      "params": {
        "R": 0.0002778951602522284,
        "X": 0.0010470134438946843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47344_47345_1",
      "ports": {
        "bus1": 47344,
        "bus2": 47345
      },
      "params": {
        "R": 0.0002404921833658591,
        "X": 0.001187827903777361,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47345_47655_1",
      "ports": {
        "bus1": 47655,
        "bus2": 47345
      },
      "params": {
        "R": 0.01428102608770132,
        "X": 0.0672595351934433,
        "G": 0.0,
        "B": 0.007929353043437004
      },
      "extension": {
        "length": 15707.736519653321,
        "rating": 123.0964183807373
      }
    },
    {
      "class": "Branch",
      "id": "branch_47346_47347_1",
      "ports": {
        "bus1": 47346,
        "bus2": 47347
      },
      "params": {
        "R": 0.00026910757878795266,
        "X": 0.0011698942398652434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47347_47349_1",
      "ports": {
        "bus1": 47347,
        "bus2": 47349
      },
      "params": {
        "R": 0.029265768826007843,
        "X": 0.1120058074593544,
        "G": 0.0,
        "B": 0.005832273978739977
      },
      "extension": {
        "length": 19460.965798828125,
        "rating": 120.45202255249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_47350_47351_1",
      "ports": {
        "bus1": 47350,
        "bus2": 47351
      },
      "params": {
        "R": 0.000244355556787923,
        "X": 0.0010831996332854033,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47350_47352_1",
      "ports": {
        "bus1": 47352,
        "bus2": 47350
      },
      "params": {
        "R": 0.02526823803782463,
        "X": 0.08000321686267853,
        "G": 0.0,
        "B": 0.005030909553170204
      },
      "extension": {
        "length": 14277.41042980957,
        "rating": 132.47827291488647
      }
    },
    {
      "class": "Branch",
      "id": "branch_47350_47980_1",
      "ports": {
        "bus1": 47350,
        "bus2": 47980
      },
      "params": {
        "R": 0.011092593893408775,
        "X": 0.04619581252336502,
        "G": 0.0,
        "B": 0.006254240870475768
      },
      "extension": {
        "length": 12293.02206628418,
        "rating": 112.09307909011841
      }
    },
    {
      "class": "Branch",
      "id": "branch_47350_48026_1",
      "ports": {
        "bus1": 47350,
        "bus2": 48026
      },
      "params": {
        "R": 0.01870145834982395,
        "X": 0.08967863768339157,
        "G": 0.0,
        "B": 0.006226727273315191
      },
      "extension": {
        "length": 17247.579087524413,
        "rating": 130.24150133132935
      }
    },
    {
      "class": "Branch",
      "id": "branch_47352_47353_1",
      "ports": {
        "bus1": 47352,
        "bus2": 47353
      },
      "params": {
        "R": 0.00027689762646332383,
        "X": 0.0011552023934200406,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47352_47354_1",
      "ports": {
        "bus1": 47352,
        "bus2": 47354
      },
      "params": {
        "R": 0.014814118854701519,
        "X": 0.06342270970344543,
        "G": 0.0,
        "B": 0.006358578335493802
      },
      "extension": {
        "length": 14677.232443725587,
        "rating": 125.77825784683228
      }
    },
    {
      "class": "Branch",
      "id": "branch_47355_47356_1",
      "ports": {
        "bus1": 47355,
        "bus2": 47356
      },
      "params": {
        "R": 0.0002466862497385591,
        "X": 0.0010756084229797125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47355_47358_1",
      "ports": {
        "bus1": 47355,
        "bus2": 47358
      },
      "params": {
        "R": 0.01458240207284689,
        "X": 0.07964695990085602,
        "G": 0.0,
        "B": 0.007044774480164051
      },
      "extension": {
        "length": 17937.344426879885,
        "rating": 137.37951517105103
      }
    },
    {
      "class": "Branch",
      "id": "branch_47355_48846_1",
      "ports": {
        "bus1": 48846,
        "bus2": 47355
      },
      "params": {
        "R": 0.014796172268688679,
        "X": 0.06148788705468178,
        "G": 0.0,
        "B": 0.009987261146306992
      },
      "extension": {
        "length": 19084.122661376954,
        "rating": 132.3796033859253
      }
    },
    {
      "class": "Branch",
      "id": "branch_47357_47358_1",
      "ports": {
        "bus1": 47357,
        "bus2": 47358
      },
      "params": {
        "R": 0.03530098870396614,
        "X": 0.17842823266983032,
        "G": 0.0,
        "B": 0.020436445251107216
      },
      "extension": {
        "length": 41537.63742626953,
        "rating": 128.4961462020874
      }
    },
    {
      "class": "Branch",
      "id": "branch_47357_47803_1",
      "ports": {
        "bus1": 47803,
        "bus2": 47357
      },
      "params": {
        "R": 0.008524698205292225,
        "X": 0.04047838971018791,
        "G": 0.0,
        "B": 0.009133863262832165
      },
      "extension": {
        "length": 14769.849348632813,
        "rating": 138.97119760513306
      }
    },
    {
      "class": "Branch",
      "id": "branch_47357_48108_1",
      "ports": {
        "bus1": 47357,
        "bus2": 48108
      },
      "params": {
        "R": 0.02651846595108509,
        "X": 0.12552110850811005,
        "G": 0.0,
        "B": 0.014327768236398695
      },
      "extension": {
        "length": 29551.983156738283,
        "rating": 129.32485342025757
      }
    },
    {
      "class": "Branch",
      "id": "branch_47359_47360_1",
      "ports": {
        "bus1": 47359,
        "bus2": 47360
      },
      "params": {
        "R": 0.00027544653858058155,
        "X": 0.001121519599109888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47359_47361_1",
      "ports": {
        "bus1": 47359,
        "bus2": 47361
      },
      "params": {
        "R": 0.011119171045720577,
        "X": 0.044852372258901596,
        "G": 0.0,
        "B": 0.004765474237501621
      },
      "extension": {
        "length": 10154.480158630371,
        "rating": 117.28620529174805
      }
    },
    {
      "class": "Branch",
      "id": "branch_47361_47806_1",
      "ports": {
        "bus1": 47361,
        "bus2": 47806
      },
      "params": {
        "R": 0.0571291521191597,
        "X": 0.25497928261756897,
        "G": 0.0,
        "B": 0.028948090970516205
      },
      "extension": {
        "length": 66263.29526953126,
        "rating": 122.95300960540771
      }
    },
    {
      "class": "Branch",
      "id": "branch_47362_47363_1",
      "ports": {
        "bus1": 47362,
        "bus2": 47363
      },
      "params": {
        "R": 0.0002783869858831167,
        "X": 0.0011764320079237223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47363_47370_1",
      "ports": {
        "bus1": 47370,
        "bus2": 47363
      },
      "params": {
        "R": 0.021837087348103523,
        "X": 0.08858920633792877,
        "G": 0.0,
        "B": 0.0067841061390936375
      },
      "extension": {
        "length": 18140.73019848633,
        "rating": 99.93845820426941
      }
    },
    {
      "class": "Branch",
      "id": "branch_47364_47365_1",
      "ports": {
        "bus1": 47364,
        "bus2": 47365
      },
      "params": {
        "R": 0.0002196899295086041,
        "X": 0.001141206594184041,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47365_47368_1",
      "ports": {
        "bus1": 47368,
        "bus2": 47365
      },
      "params": {
        "R": 0.019970322027802467,
        "X": 0.08633746951818466,
        "G": 0.0,
        "B": 0.009049993939697742
      },
      "extension": {
        "length": 19458.005188842773,
        "rating": 103.60286235809326
      }
    },
    {
      "class": "Branch",
      "id": "branch_47365_47371_1",
      "ports": {
        "bus1": 47371,
        "bus2": 47365
      },
      "params": {
        "R": 0.019304577261209488,
        "X": 0.07042177766561508,
        "G": 0.0,
        "B": 0.007730560842901468
      },
      "extension": {
        "length": 16613.480582885742,
        "rating": 102.38931179046631
      }
    },
    {
      "class": "Branch",
      "id": "branch_47365_47532_1",
      "ports": {
        "bus1": 47532,
        "bus2": 47365
      },
      "params": {
        "R": 0.02284695766866207,
        "X": 0.10339003801345825,
        "G": 0.0,
        "B": 0.014230627566576004
      },
      "extension": {
        "length": 27937.951907958985,
        "rating": 121.51519060134888
      }
    },
    {
      "class": "Branch",
      "id": "branch_47366_47367_1",
      "ports": {
        "bus1": 47366,
        "bus2": 47367
      },
      "params": {
        "R": 0.00025875441497191787,
        "X": 0.0011973691871389747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47366_47533_1",
      "ports": {
        "bus1": 47533,
        "bus2": 47366
      },
      "params": {
        "R": 0.002010868862271309,
        "X": 0.01829022914171219,
        "G": 0.0,
        "B": 0.08647084981203079
      },
      "extension": {
        "length": 27748.079962646487,
        "rating": 445.4242706298828
      }
    },
    {
      "class": "Branch",
      "id": "branch_47366_47783_1",
      "ports": {
        "bus1": 47783,
        "bus2": 47366
      },
      "params": {
        "R": 0.0023052413016557693,
        "X": 0.023551691323518753,
        "G": 0.0,
        "B": 0.07130450755357741
      },
      "extension": {
        "length": 31098.49899169922,
        "rating": 460.3872299194336
      }
    },
    {
      "class": "Branch",
      "id": "branch_47369_47371_1",
      "ports": {
        "bus1": 47369,
        "bus2": 47371
      },
      "params": {
        "R": 0.02902517095208168,
        "X": 0.13642191886901855,
        "G": 0.0,
        "B": 0.014718829654157162
      },
      "extension": {
        "length": 32900.40388916016,
        "rating": 116.45222902297974
      }
    },
    {
      "class": "Branch",
      "id": "branch_47369_47478_1",
      "ports": {
        "bus1": 47369,
        "bus2": 47478
      },
      "params": {
        "R": 0.045719269663095474,
        "X": 0.2312900424003601,
        "G": 0.0,
        "B": 0.021564025431871414
      },
      "extension": {
        "length": 52641.683740722656,
        "rating": 123.68049621582031
      }
    },
    {
      "class": "Branch",
      "id": "branch_47369_47532_1",
      "ports": {
        "bus1": 47369,
        "bus2": 47532
      },
      "params": {
        "R": 0.050403907895088196,
        "X": 0.2313266545534134,
        "G": 0.0,
        "B": 0.02786371111869812
      },
      "extension": {
        "length": 56008.92713818359,
        "rating": 119.98097896575928
      }
    },
    {
      "class": "Branch",
      "id": "branch_47370_48103_1",
      "ports": {
        "bus1": 47370,
        "bus2": 48103
      },
      "params": {
        "R": 0.018104782328009605,
        "X": 0.0934019461274147,
        "G": 0.0,
        "B": 0.009939751587808132
      },
      "extension": {
        "length": 23440.754644409182,
        "rating": 103.45242023468018
      }
    },
    {
      "class": "Branch",
      "id": "branch_47372_47784_1",
      "ports": {
        "bus1": 47372,
        "bus2": 47784
      },
      "params": {
        "R": 0.022996531799435616,
        "X": 0.09521300345659256,
        "G": 0.0,
        "B": 0.010052045807242393
      },
      "extension": {
        "length": 20465.14515600586,
        "rating": 117.59122610092163
      }
    },
    {
      "class": "Branch",
      "id": "branch_47373_47399_1",
      "ports": {
        "bus1": 47373,
        "bus2": 47399
      },
      "params": {
        "R": 0.015384133905172348,
        "X": 0.08222302049398422,
        "G": 0.0,
        "B": 0.007745938375592232
      },
      "extension": {
        "length": 16709.622900512695,
        "rating": 133.05312395095825
      }
    },
    {
      "class": "Branch",
      "id": "branch_47373_48207_1",
      "ports": {
        "bus1": 47373,
        "bus2": 48207
      },
      "params": {
        "R": 0.009944961406290531,
        "X": 0.04604098200798035,
        "G": 0.0,
        "B": 0.005566337611526251
      },
      "extension": {
        "length": 11787.931873168945,
        "rating": 139.20186758041382
      }
    },
    {
      "class": "Branch",
      "id": "branch_47374_47375_1",
      "ports": {
        "bus1": 47374,
        "bus2": 47375
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47374_47378_1",
      "ports": {
        "bus1": 47374,
        "bus2": 47378
      },
      "params": {
        "R": 0.0031264093704521656,
        "X": 0.016891159117221832,
        "G": 0.0,
        "B": 0.0014857506612315774
      },
      "extension": {
        "length": 3529.4265793762206,
        "rating": 127.17217206954956
      }
    },
    {
      "class": "Branch",
      "id": "branch_47374_47379_1",
      "ports": {
        "bus1": 47379,
        "bus2": 47374
      },
      "params": {
        "R": 0.01082382258027792,
        "X": 0.042063288390636444,
        "G": 0.0,
        "B": 0.0062489197589457035
      },
      "extension": {
        "length": 11989.621701782227,
        "rating": 120.32676935195923
      }
    },
    {
      "class": "Branch",
      "id": "branch_47374_47383_1",
      "ports": {
        "bus1": 47374,
        "bus2": 47383
      },
      "params": {
        "R": 0.0157757755368948,
        "X": 0.06101013720035553,
        "G": 0.0,
        "B": 0.004174092784523964
      },
      "extension": {
        "length": 10608.140304931641,
        "rating": 101.88020467758179
      }
    },
    {
      "class": "Branch",
      "id": "branch_47376_47377_1",
      "ports": {
        "bus1": 47376,
        "bus2": 47377
      },
      "params": {
        "R": 0.00029620452551171184,
        "X": 0.0011897098738700151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47376_47391_1",
      "ports": {
        "bus1": 47376,
        "bus2": 47391
      },
      "params": {
        "R": 0.006676908116787672,
        "X": 0.03438888490200043,
        "G": 0.0,
        "B": 0.0027959232684224844
      },
      "extension": {
        "length": 7405.897580200196,
        "rating": 103.55027914047241
      }
    },
    {
      "class": "Branch",
      "id": "branch_47378_47387_1",
      "ports": {
        "bus1": 47378,
        "bus2": 47387
      },
      "params": {
        "R": 0.01153271272778511,
        "X": 0.05119398236274719,
        "G": 0.0,
        "B": 0.004012852907180786
      },
      "extension": {
        "length": 10215.099760803223,
        "rating": 132.9390287399292
      }
    },
    {
      "class": "Branch",
      "id": "branch_47379_47381_1",
      "ports": {
        "bus1": 47379,
        "bus2": 47381
      },
      "params": {
        "R": 0.0064452835358679295,
        "X": 0.029042653739452362,
        "G": 0.0,
        "B": 0.002216947730630636
      },
      "extension": {
        "length": 6223.1776325683595,
        "rating": 103.63209247589111
      }
    },
    {
      "class": "Branch",
      "id": "branch_47380_47381_1",
      "ports": {
        "bus1": 47380,
        "bus2": 47381
      },
      "params": {
        "R": 0.0002760708157438785,
        "X": 0.0011554185766726732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47381_47400_1",
      "ports": {
        "bus1": 47381,
        "bus2": 47400
      },
      "params": {
        "R": 0.005915422458201647,
        "X": 0.028191713616251945,
        "G": 0.0,
        "B": 0.004474003799259663
      },
      "extension": {
        "length": 8176.275464172363,
        "rating": 113.81303071975708
      }
    },
    {
      "class": "Branch",
      "id": "branch_47382_47383_1",
      "ports": {
        "bus1": 47382,
        "bus2": 47383
      },
      "params": {
        "R": 0.000279090425465256,
        "X": 0.0010978687787428498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47383_47393_1",
      "ports": {
        "bus1": 47383,
        "bus2": 47393
      },
      "params": {
        "R": 0.015121886506676674,
        "X": 0.06347838789224625,
        "G": 0.0,
        "B": 0.0036277885083109145
      },
      "extension": {
        "length": 11327.085072509766,
        "rating": 113.30536603927612
      }
    },
    {
      "class": "Branch",
      "id": "branch_47384_47389_1",
      "ports": {
        "bus1": 47389,
        "bus2": 47384
      },
      "params": {
        "R": 0.007847423665225506,
        "X": 0.03979415073990822,
        "G": 0.0,
        "B": 0.006629283539950848
      },
      "extension": {
        "length": 11709.317625183106,
        "rating": 100.04303455352783
      }
    },
    {
      "class": "Branch",
      "id": "branch_47384_47396_1",
      "ports": {
        "bus1": 47396,
        "bus2": 47384
      },
      "params": {
        "R": 0.011437848210334778,
        "X": 0.04392020031809807,
        "G": 0.0,
        "B": 0.0029992747586220503
      },
      "extension": {
        "length": 8128.766805908203,
        "rating": 107.01255798339844
      }
    },
    {
      "class": "Branch",
      "id": "branch_47385_47386_1",
      "ports": {
        "bus1": 47385,
        "bus2": 47386
      },
      "params": {
        "R": 0.00020178670820314437,
        "X": 0.001140961074270308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47386_47396_1",
      "ports": {
        "bus1": 47396,
        "bus2": 47386
      },
      "params": {
        "R": 0.008189519867300987,
        "X": 0.032298482954502106,
        "G": 0.0,
        "B": 0.003509972477331758
      },
      "extension": {
        "length": 7895.5708073730475,
        "rating": 125.26354789733887
      }
    },
    {
      "class": "Branch",
      "id": "branch_47387_47388_1",
      "ports": {
        "bus1": 47387,
        "bus2": 47388
      },
      "params": {
        "R": 0.00021195139561314136,
        "X": 0.001006796257570386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47387_47389_1",
      "ports": {
        "bus1": 47389,
        "bus2": 47387
      },
      "params": {
        "R": 0.012125158682465553,
        "X": 0.03933325782418251,
        "G": 0.0,
        "B": 0.003648587968200445
      },
      "extension": {
        "length": 7755.983188110352,
        "rating": 137.44959831237793
      }
    },
    {
      "class": "Branch",
      "id": "branch_47389_47390_1",
      "ports": {
        "bus1": 47389,
        "bus2": 47390
      },
      "params": {
        "R": 0.0002453723573125899,
        "X": 0.0010305537143722177,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47391_48009_1",
      "ports": {
        "bus1": 48009,
        "bus2": 47391
      },
      "params": {
        "R": 0.006904091686010361,
        "X": 0.024543656036257744,
        "G": 0.0,
        "B": 0.00218900665640831
      },
      "extension": {
        "length": 4978.500129547119,
        "rating": 114.15319442749023
      }
    },
    {
      "class": "Branch",
      "id": "branch_47392_47393_1",
      "ports": {
        "bus1": 47393,
        "bus2": 47392
      },
      "params": {
        "R": 0.014310776256024837,
        "X": 0.055112145841121674,
        "G": 0.0,
        "B": 0.003831475507467985
      },
      "extension": {
        "length": 10496.043077453614,
        "rating": 123.44411611557007
      }
    },
    {
      "class": "Branch",
      "id": "branch_47392_47395_1",
      "ports": {
        "bus1": 47395,
        "bus2": 47392
      },
      "params": {
        "R": 0.01961752586066723,
        "X": 0.07585621625185013,
        "G": 0.0,
        "B": 0.01164186466485262
      },
      "extension": {
        "length": 19758.052037109377,
        "rating": 128.88294458389282
      }
    },
    {
      "class": "Branch",
      "id": "branch_47394_47395_1",
      "ports": {
        "bus1": 47394,
        "bus2": 47395
      },
      "params": {
        "R": 0.00021865639428142458,
        "X": 0.0011737484019249678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47395_47396_1",
      "ports": {
        "bus1": 47396,
        "bus2": 47395
      },
      "params": {
        "R": 0.013311007991433144,
        "X": 0.03943857178092003,
        "G": 0.0,
        "B": 0.0033726126421242957
      },
      "extension": {
        "length": 8257.646195068359,
        "rating": 110.97307205200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_47397_47398_1",
      "ports": {
        "bus1": 47397,
        "bus2": 47398
      },
      "params": {
        "R": 0.00026731760590337217,
        "X": 0.0011468747397884727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47397_47400_1",
      "ports": {
        "bus1": 47397,
        "bus2": 47400
      },
      "params": {
        "R": 0.005553439725190401,
        "X": 0.025422271341085434,
        "G": 0.0,
        "B": 0.002402985468506813
      },
      "extension": {
        "length": 5730.2134318542485,
        "rating": 118.46067905426025
      }
    },
    {
      "class": "Branch",
      "id": "branch_47397_48123_1",
      "ports": {
        "bus1": 47397,
        "bus2": 48123
      },
      "params": {
        "R": 0.019016195088624954,
        "X": 0.07975133508443832,
        "G": 0.0,
        "B": 0.01305028609931469
      },
      "extension": {
        "length": 21266.070733520508,
        "rating": 126.05764865875244
      }
    },
    {
      "class": "Branch",
      "id": "branch_47399_47400_1",
      "ports": {
        "bus1": 47399,
        "bus2": 47400
      },
      "params": {
        "R": 0.011623148806393147,
        "X": 0.04467961937189102,
        "G": 0.0,
        "B": 0.004092585761100054
      },
      "extension": {
        "length": 9766.082354370117,
        "rating": 121.74831628799438
      }
    },
    {
      "class": "Branch",
      "id": "branch_47401_47402_1",
      "ports": {
        "bus1": 47401,
        "bus2": 47402
      },
      "params": {
        "R": 0.0002715597802307457,
        "X": 0.00104922812897712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47401_47786_1",
      "ports": {
        "bus1": 47401,
        "bus2": 47786
      },
      "params": {
        "R": 0.01525426097214222,
        "X": 0.0738353282213211,
        "G": 0.0,
        "B": 0.009421331807971
      },
      "extension": {
        "length": 19343.85978405762,
        "rating": 124.65871572494507
      }
    },
    {
      "class": "Branch",
      "id": "branch_47401_48977_1",
      "ports": {
        "bus1": 47401,
        "bus2": 48977
      },
      "params": {
        "R": 0.03216929733753204,
        "X": 0.08790617436170578,
        "G": 0.0,
        "B": 0.013963772915303707
      },
      "extension": {
        "length": 24833.14993322754,
        "rating": 121.3410496711731
      }
    },
    {
      "class": "Branch",
      "id": "branch_47403_48977_1",
      "ports": {
        "bus1": 48977,
        "bus2": 47403
      },
      "params": {
        "R": 0.013646204024553299,
        "X": 0.059477049857378006,
        "G": 0.0,
        "B": 0.007930692285299301
      },
      "extension": {
        "length": 15044.252924926759,
        "rating": 108.79108905792236
      }
    },
    {
      "class": "Branch",
      "id": "branch_47404_48359_1",
      "ports": {
        "bus1": 47404,
        "bus2": 48359
      },
      "params": {
        "R": 0.013015102595090866,
        "X": 0.06594748049974442,
        "G": 0.0,
        "B": 0.009259880520403385
      },
      "extension": {
        "length": 16259.120584716797,
        "rating": 112.93069124221802
      }
    },
    {
      "class": "Branch",
      "id": "branch_47405_47406_1",
      "ports": {
        "bus1": 47405,
        "bus2": 47406
      },
      "params": {
        "R": 0.00025804233155213296,
        "X": 0.0011160055873915553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47405_47420_1",
      "ports": {
        "bus1": 47405,
        "bus2": 47420
      },
      "params": {
        "R": 0.019240202382206917,
        "X": 0.08198770135641098,
        "G": 0.0,
        "B": 0.00749115739017725
      },
      "extension": {
        "length": 18299.479671386718,
        "rating": 125.78134536743164
      }
    },
    {
      "class": "Branch",
      "id": "branch_47405_47788_1",
      "ports": {
        "bus1": 47788,
        "bus2": 47405
      },
      "params": {
        "R": 0.014585467986762524,
        "X": 0.05972343683242798,
        "G": 0.0,
        "B": 0.006369059439748526
      },
      "extension": {
        "length": 13734.374087768556,
        "rating": 129.6331286430359
      }
    },
    {
      "class": "Branch",
      "id": "branch_47407_47420_1",
      "ports": {
        "bus1": 47407,
        "bus2": 47420
      },
      "params": {
        "R": 0.011200071312487125,
        "X": 0.06091246008872986,
        "G": 0.0,
        "B": 0.006328871939331292
      },
      "extension": {
        "length": 14774.818998779298,
        "rating": 152.55701541900635
      }
    },
    {
      "class": "Branch",
      "id": "branch_47407_48028_1",
      "ports": {
        "bus1": 48028,
        "bus2": 47407
      },
      "params": {
        "R": 0.016952501609921455,
        "X": 0.07732462882995605,
        "G": 0.0,
        "B": 0.012761884368956089
      },
      "extension": {
        "length": 21287.00680444336,
        "rating": 145.41579484939575
      }
    },
    {
      "class": "Branch",
      "id": "branch_47408_47409_1",
      "ports": {
        "bus1": 47409,
        "bus2": 47408
      },
      "params": {
        "R": 0.006297961343079805,
        "X": 0.032956019043922424,
        "G": 0.0,
        "B": 0.00499732606112957
      },
      "extension": {
        "length": 9562.51931451416,
        "rating": 137.39864826202393
      }
    },
    {
      "class": "Branch",
      "id": "branch_47408_47411_1",
      "ports": {
        "bus1": 47411,
        "bus2": 47408
      },
      "params": {
        "R": 0.011537984944880009,
        "X": 0.04698870703577995,
        "G": 0.0,
        "B": 0.006144222803413867
      },
      "extension": {
        "length": 11014.218123046876,
        "rating": 140.42518138885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_47409_48467_1",
      "ports": {
        "bus1": 47409,
        "bus2": 48467
      },
      "params": {
        "R": 0.01275135949254036,
        "X": 0.04762896150350571,
        "G": 0.0,
        "B": 0.005445250775665045
      },
      "extension": {
        "length": 11498.033056640625,
        "rating": 132.73080587387085
      }
    },
    {
      "class": "Branch",
      "id": "branch_47410_47413_1",
      "ports": {
        "bus1": 47410,
        "bus2": 47413
      },
      "params": {
        "R": 0.003400238696485758,
        "X": 0.13179194927215576,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47410_47414_1",
      "ports": {
        "bus1": 47410,
        "bus2": 47414
      },
      "params": {
        "R": 0.00020403142843861133,
        "X": 0.0011278679594397545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47410_48029_1",
      "ports": {
        "bus1": 47410,
        "bus2": 48029
      },
      "params": {
        "R": 0.0034374981187283993,
        "X": 0.032516609877347946,
        "G": 0.0,
        "B": 0.06963413208723068
      },
      "extension": {
        "length": 35092.26210058594,
        "rating": 520.171070098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_47410_48572_1",
      "ports": {
        "bus1": 48572,
        "bus2": 47410
      },
      "params": {
        "R": 0.0025756522081792355,
        "X": 0.025089643895626068,
        "G": 0.0,
        "B": 0.04655523598194122
      },
      "extension": {
        "length": 25422.481682006837,
        "rating": 577.5216579437256
      }
    },
    {
      "class": "Branch",
      "id": "branch_47411_47413_1",
      "ports": {
        "bus1": 47411,
        "bus2": 47413
      },
      "params": {
        "R": -0.0021471441723406315,
        "X": -0.08322247862815857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47411_48300_1",
      "ports": {
        "bus1": 47411,
        "bus2": 48300
      },
      "params": {
        "R": 0.010712961666285992,
        "X": 0.04607132449746132,
        "G": 0.0,
        "B": 0.0024937009438872337
      },
      "extension": {
        "length": 8099.216725891113,
        "rating": 122.7601408958435
      }
    },
    {
      "class": "Branch",
      "id": "branch_47412_47413_1",
      "ports": {
        "bus1": 47412,
        "bus2": 47413
      },
      "params": {
        "R": 0.007441680412739515,
        "X": 0.2884366810321808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47415_47416_1",
      "ports": {
        "bus1": 47415,
        "bus2": 47416
      },
      "params": {
        "R": 0.00022415860439650714,
        "X": 0.001065204618498683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47415_47417_1",
      "ports": {
        "bus1": 47417,
        "bus2": 47415
      },
      "params": {
        "R": 0.015888366848230362,
        "X": 0.07422472536563873,
        "G": 0.0,
        "B": 0.009888026863336563
      },
      "extension": {
        "length": 18131.569036743163,
        "rating": 100.1508116722107
      }
    },
    {
      "class": "Branch",
      "id": "branch_47415_48569_1",
      "ports": {
        "bus1": 47415,
        "bus2": 48569
      },
      "params": {
        "R": 0.016311652958393097,
        "X": 0.08021774888038635,
        "G": 0.0,
        "B": 0.007991146296262741
      },
      "extension": {
        "length": 18976.7195892334,
        "rating": 101.7493486404419
      }
    },
    {
      "class": "Branch",
      "id": "branch_47417_47418_1",
      "ports": {
        "bus1": 47417,
        "bus2": 47418
      },
      "params": {
        "R": 0.0002784657699521631,
        "X": 0.0010184128768742085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47419_48300_1",
      "ports": {
        "bus1": 47419,
        "bus2": 48300
      },
      "params": {
        "R": 0.008041410706937313,
        "X": 0.04625270515680313,
        "G": 0.0,
        "B": 0.0032329070381820198
      },
      "extension": {
        "length": 8922.630047058106,
        "rating": 112.86778450012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_47419_48877_1",
      "ports": {
        "bus1": 47419,
        "bus2": 48877
      },
      "params": {
        "R": 0.017182286828756332,
        "X": 0.07488354295492172,
        "G": 0.0,
        "B": 0.00886130053550005
      },
      "extension": {
        "length": 18547.10730065918,
        "rating": 120.83051204681396
      }
    },
    {
      "class": "Branch",
      "id": "branch_47420_48977_1",
      "ports": {
        "bus1": 47420,
        "bus2": 48977
      },
      "params": {
        "R": 0.01761615462601185,
        "X": 0.06475696712732315,
        "G": 0.0,
        "B": 0.008247420191764832
      },
      "extension": {
        "length": 15108.858376831055,
        "rating": 143.7652826309204
      }
    },
    {
      "class": "Branch",
      "id": "branch_47421_47426_1",
      "ports": {
        "bus1": 47426,
        "bus2": 47421
      },
      "params": {
        "R": 0.012754016555845737,
        "X": 0.06403736025094986,
        "G": 0.0,
        "B": 0.005690182093530893
      },
      "extension": {
        "length": 12979.140744506836,
        "rating": 126.20154619216919
      }
    },
    {
      "class": "Branch",
      "id": "branch_47421_47955_1",
      "ports": {
        "bus1": 47421,
        "bus2": 47955
      },
      "params": {
        "R": 0.013233144767582417,
        "X": 0.05553154647350311,
        "G": 0.0,
        "B": 0.004221060313284397
      },
      "extension": {
        "length": 10058.766047424317,
        "rating": 135.30755043029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_47422_47426_1",
      "ports": {
        "bus1": 47426,
        "bus2": 47422
      },
      "params": {
        "R": 0.011523481458425522,
        "X": 0.05163377523422241,
        "G": 0.0,
        "B": 0.005053800996392965
      },
      "extension": {
        "length": 11961.438352294923,
        "rating": 109.75896120071411
      }
    },
    {
      "class": "Branch",
      "id": "branch_47422_48133_1",
      "ports": {
        "bus1": 48133,
        "bus2": 47422
      },
      "params": {
        "R": 0.01101223099976778,
        "X": 0.0632292851805687,
        "G": 0.0,
        "B": 0.004595513455569744
      },
      "extension": {
        "length": 12969.81996459961,
        "rating": 113.92596960067749
      }
    },
    {
      "class": "Branch",
      "id": "branch_47423_47424_1",
      "ports": {
        "bus1": 47424,
        "bus2": 47423
      },
      "params": {
        "R": 0.0001401044864905998,
        "X": 0.010570384562015533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47423_47425_1",
      "ports": {
        "bus1": 47423,
        "bus2": 47425
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47424_47442_1",
      "ports": {
        "bus1": 47442,
        "bus2": 47424
      },
      "params": {
        "R": 0.002541214693337679,
        "X": 0.018090233206748962,
        "G": 0.0,
        "B": 0.04273274540901184
      },
      "extension": {
        "length": 19399.53582751465,
        "rating": 543.7342166900635
      }
    },
    {
      "class": "Branch",
      "id": "branch_47425_48488_1",
      "ports": {
        "bus1": 47425,
        "bus2": 48488
      },
      "params": {
        "R": 0.0005067287711426616,
        "X": 0.008015848696231842,
        "G": 0.0,
        "B": 0.7273015379905702
      },
      "extension": {
        "length": 55311.8132241211,
        "rating": 2828.286552429199
      }
    },
    {
      "class": "Branch",
      "id": "branch_47427_47428_1",
      "ports": {
        "bus1": 47427,
        "bus2": 47428
      },
      "params": {
        "R": 0.00022548549168277532,
        "X": 0.0011373352026566863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47428_47471_1",
      "ports": {
        "bus1": 47471,
        "bus2": 47428
      },
      "params": {
        "R": 0.009235654957592487,
        "X": 0.04158805310726166,
        "G": 0.0,
        "B": 0.007480459753423929
      },
      "extension": {
        "length": 11827.683702575683,
        "rating": 129.41409349441528
      }
    },
    {
      "class": "Branch",
      "id": "branch_47429_47430_1",
      "ports": {
        "bus1": 47429,
        "bus2": 47430
      },
      "params": {
        "R": 0.00028512414428405464,
        "X": 0.0011879303492605686,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47430_48727_1",
      "ports": {
        "bus1": 47430,
        "bus2": 48727
      },
      "params": {
        "R": 0.002122008940204978,
        "X": 0.020133918151259422,
        "G": 0.0,
        "B": 0.052710626274347305
      },
      "extension": {
        "length": 22908.029021850587,
        "rating": 561.8154525756836
      }
    },
    {
      "class": "Branch",
      "id": "branch_47430_48755_1",
      "ports": {
        "bus1": 47430,
        "bus2": 48755
      },
      "params": {
        "R": 0.0012408419279381633,
        "X": 0.011317976750433445,
        "G": 0.0,
        "B": 0.058308277279138565
      },
      "extension": {
        "length": 17659.463016357422,
        "rating": 536.8581295013428
      }
    },
    {
      "class": "Branch",
      "id": "branch_47431_47432_1",
      "ports": {
        "bus1": 47432,
        "bus2": 47431
      },
      "params": {
        "R": 0.002950765425339341,
        "X": 0.014373362064361572,
        "G": 0.0,
        "B": 0.001452495576813817
      },
      "extension": {
        "length": 3323.186865692139,
        "rating": 123.9549994468689
      }
    },
    {
      "class": "Branch",
      "id": "branch_47431_47453_1",
      "ports": {
        "bus1": 47431,
        "bus2": 47453
      },
      "params": {
        "R": 0.005227784160524607,
        "X": 0.02167360670864582,
        "G": 0.0,
        "B": 0.00427320646122098
      },
      "extension": {
        "length": 6360.552851989746,
        "rating": 109.81035232543945
      }
    },
    {
      "class": "Branch",
      "id": "branch_47432_47433_1",
      "ports": {
        "bus1": 47432,
        "bus2": 47433
      },
      "params": {
        "R": 0.0002603129541967064,
        "X": 0.0011149144265800714,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47432_47434_1",
      "ports": {
        "bus1": 47432,
        "bus2": 47434
      },
      "params": {
        "R": 0.0057777464389801025,
        "X": 0.023887166753411293,
        "G": 0.0,
        "B": 0.0024804386775940657
      },
      "extension": {
        "length": 5632.901987915039,
        "rating": 128.68525981903076
      }
    },
    {
      "class": "Branch",
      "id": "branch_47432_48483_1",
      "ports": {
        "bus1": 48483,
        "bus2": 47432
      },
      "params": {
        "R": 0.003762377193197608,
        "X": 0.019278576597571373,
        "G": 0.0,
        "B": 0.0035942762624472375
      },
      "extension": {
        "length": 5788.52432611084,
        "rating": 109.64816808700562
      }
    },
    {
      "class": "Branch",
      "id": "branch_47434_47435_1",
      "ports": {
        "bus1": 47434,
        "bus2": 47435
      },
      "params": {
        "R": 0.00020560866687446833,
        "X": 0.0011012410977855325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47434_47446_1",
      "ports": {
        "bus1": 47434,
        "bus2": 47446
      },
      "params": {
        "R": 0.0070006647147238255,
        "X": 0.02544262632727623,
        "G": 0.0,
        "B": 0.0023064168635755777
      },
      "extension": {
        "length": 5536.176833770752,
        "rating": 125.8034348487854
      }
    },
    {
      "class": "Branch",
      "id": "branch_47434_47448_1",
      "ports": {
        "bus1": 47434,
        "bus2": 47448
      },
      "params": {
        "R": 0.010537398047745228,
        "X": 0.03788609430193901,
        "G": 0.0,
        "B": 0.006204065866768359
      },
      "extension": {
        "length": 11105.23347454834,
        "rating": 131.1964511871338
      }
    },
    {
      "class": "Branch",
      "id": "branch_47436_47437_1",
      "ports": {
        "bus1": 47436,
        "bus2": 47437
      },
      "params": {
        "R": 0.0002709490363486111,
        "X": 0.0010782942408695817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47436_47445_1",
      "ports": {
        "bus1": 47445,
        "bus2": 47436
      },
      "params": {
        "R": 0.01118944026529789,
        "X": 0.03987416625022888,
        "G": 0.0,
        "B": 0.005199989769607782
      },
      "extension": {
        "length": 10397.18648364258,
        "rating": 135.4488968849182
      }
    },
    {
      "class": "Branch",
      "id": "branch_47436_47466_1",
      "ports": {
        "bus1": 47436,
        "bus2": 47466
      },
      "params": {
        "R": 0.007590205408632755,
        "X": 0.03372262790799141,
        "G": 0.0,
        "B": 0.004598584957420826
      },
      "extension": {
        "length": 8158.920825805664,
        "rating": 133.0849289894104
      }
    },
    {
      "class": "Branch",
      "id": "branch_47436_47470_1",
      "ports": {
        "bus1": 47436,
        "bus2": 47470
      },
      "params": {
        "R": 0.011489464901387691,
        "X": 0.042219407856464386,
        "G": 0.0,
        "B": 0.005983240436762571
      },
      "extension": {
        "length": 11521.009630920411,
        "rating": 128.46065759658813
      }
    },
    {
      "class": "Branch",
      "id": "branch_47438_47441_1",
      "ports": {
        "bus1": 47438,
        "bus2": 47441
      },
      "params": {
        "R": 0.0028767811600118876,
        "X": 0.09141841530799866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47438_47442_1",
      "ports": {
        "bus1": 47438,
        "bus2": 47442
      },
      "params": {
        "R": 0.0002564286405686289,
        "X": 0.0010100459912791848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47439_47441_1",
      "ports": {
        "bus1": 47439,
        "bus2": 47441
      },
      "params": {
        "R": -0.0005052133928984404,
        "X": -0.01605468988418579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47439_47470_1",
      "ports": {
        "bus1": 47439,
        "bus2": 47470
      },
      "params": {
        "R": 0.007627947721630335,
        "X": 0.034196119755506516,
        "G": 0.0,
        "B": 0.0034574319142848253
      },
      "extension": {
        "length": 7968.197072021485,
        "rating": 130.80860376358032
      }
    },
    {
      "class": "Branch",
      "id": "branch_47440_47441_1",
      "ports": {
        "bus1": 47440,
        "bus2": 47441
      },
      "params": {
        "R": 0.011182405985891819,
        "X": 0.3553546965122223,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47443_47444_1",
      "ports": {
        "bus1": 47443,
        "bus2": 47444
      },
      "params": {
        "R": 0.0002549149503465742,
        "X": 0.0010170246241614223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47443_47449_1",
      "ports": {
        "bus1": 47449,
        "bus2": 47443
      },
      "params": {
        "R": 0.005471200216561556,
        "X": 0.025320444256067276,
        "G": 0.0,
        "B": 0.002795123727992177
      },
      "extension": {
        "length": 6486.5483706665045,
        "rating": 139.37757015228271
      }
    },
    {
      "class": "Branch",
      "id": "branch_47445_47455_1",
      "ports": {
        "bus1": 47455,
        "bus2": 47445
      },
      "params": {
        "R": 0.012985710985958576,
        "X": 0.054792650043964386,
        "G": 0.0,
        "B": 0.006070008035749197
      },
      "extension": {
        "length": 12755.062166198732,
        "rating": 117.09192991256714
      }
    },
    {
      "class": "Branch",
      "id": "branch_47446_47450_1",
      "ports": {
        "bus1": 47446,
        "bus2": 47450
      },
      "params": {
        "R": 0.005436249542981386,
        "X": 0.02813955582678318,
        "G": 0.0,
        "B": 0.003875823924317956
      },
      "extension": {
        "length": 6821.507087951661,
        "rating": 146.64723873138428
      }
    },
    {
      "class": "Branch",
      "id": "branch_47446_47456_1",
      "ports": {
        "bus1": 47456,
        "bus2": 47446
      },
      "params": {
        "R": 0.005402862560003996,
        "X": 0.018223248422145844,
        "G": 0.0,
        "B": 0.00348812434822321
      },
      "extension": {
        "length": 6109.740533386231,
        "rating": 135.54511070251465
      }
    },
    {
      "class": "Branch",
      "id": "branch_47447_47448_1",
      "ports": {
        "bus1": 47448,
        "bus2": 47447
      },
      "params": {
        "R": 0.007032399997115135,
        "X": 0.026059364899992943,
        "G": 0.0,
        "B": 0.0022634253837168217
      },
      "extension": {
        "length": 4864.826672698975,
        "rating": 132.32115507125854
      }
    },
    {
      "class": "Branch",
      "id": "branch_47447_47450_1",
      "ports": {
        "bus1": 47447,
        "bus2": 47450
      },
      "params": {
        "R": 0.002608601236715913,
        "X": 0.012376698665320873,
        "G": 0.0,
        "B": 0.001841339049860835
      },
      "extension": {
        "length": 3296.593558685303,
        "rating": 138.84074687957764
      }
    },
    {
      "class": "Branch",
      "id": "branch_47448_47974_1",
      "ports": {
        "bus1": 47448,
        "bus2": 47974
      },
      "params": {
        "R": 0.004844751209020615,
        "X": 0.023074787110090256,
        "G": 0.0,
        "B": 0.005930325016379356
      },
      "extension": {
        "length": 8278.11108544922,
        "rating": 118.64385604858398
      }
    },
    {
      "class": "Branch",
      "id": "branch_47449_47473_1",
      "ports": {
        "bus1": 47473,
        "bus2": 47449
      },
      "params": {
        "R": 0.00820064451545477,
        "X": 0.031206130981445312,
        "G": 0.0,
        "B": 0.0033064887393265967
      },
      "extension": {
        "length": 6990.706178833008,
        "rating": 143.73644590377808
      }
    },
    {
      "class": "Branch",
      "id": "branch_47450_47451_1",
      "ports": {
        "bus1": 47450,
        "bus2": 47451
      },
      "params": {
        "R": 0.00023722891637589782,
        "X": 0.001018385635688901,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47450_48920_1",
      "ports": {
        "bus1": 47450,
        "bus2": 48920
      },
      "params": {
        "R": 0.017833039164543152,
        "X": 0.059493422508239746,
        "G": 0.0,
        "B": 0.005620686337351799
      },
      "extension": {
        "length": 13641.82164404297,
        "rating": 152.39535570144653
      }
    },
    {
      "class": "Branch",
      "id": "branch_47450_48920_2",
      "ports": {
        "bus1": 47450,
        "bus2": 48920
      },
      "params": {
        "R": 0.017833039164543152,
        "X": 0.059493422508239746,
        "G": 0.0,
        "B": 0.005620686337351799
      },
      "extension": {
        "length": 13641.82164404297,
        "rating": 152.39535570144653
      }
    },
    {
      "class": "Branch",
      "id": "branch_47452_47453_1",
      "ports": {
        "bus1": 47453,
        "bus2": 47452
      },
      "params": {
        "R": 0.006366343703120947,
        "X": 0.03269835188984871,
        "G": 0.0,
        "B": 0.0030071199871599674
      },
      "extension": {
        "length": 7064.432887939453,
        "rating": 111.60804033279419
      }
    },
    {
      "class": "Branch",
      "id": "branch_47452_47455_1",
      "ports": {
        "bus1": 47452,
        "bus2": 47455
      },
      "params": {
        "R": 0.004548326600342989,
        "X": 0.023700684309005737,
        "G": 0.0,
        "B": 0.00464532570913434
      },
      "extension": {
        "length": 7531.192467224121,
        "rating": 124.67764616012573
      }
    },
    {
      "class": "Branch",
      "id": "branch_47453_47454_1",
      "ports": {
        "bus1": 47453,
        "bus2": 47454
      },
      "params": {
        "R": 0.00020244075858499855,
        "X": 0.001141226734034717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47453_48483_1",
      "ports": {
        "bus1": 48483,
        "bus2": 47453
      },
      "params": {
        "R": 0.0040016924031078815,
        "X": 0.013650466687977314,
        "G": 0.0,
        "B": 0.003430951153859496
      },
      "extension": {
        "length": 4661.752847167969,
        "rating": 128.54169607162476
      }
    },
    {
      "class": "Branch",
      "id": "branch_47455_47465_1",
      "ports": {
        "bus1": 47455,
        "bus2": 47465
      },
      "params": {
        "R": 0.040995750576257706,
        "X": 0.16254709661006927,
        "G": 0.0,
        "B": 0.011045586317777634
      },
      "extension": {
        "length": 29182.617516357423,
        "rating": 113.22599649429321
      }
    },
    {
      "class": "Branch",
      "id": "branch_47456_48483_1",
      "ports": {
        "bus1": 47456,
        "bus2": 48483
      },
      "params": {
        "R": 0.005015682429075241,
        "X": 0.021975455805659294,
        "G": 0.0,
        "B": 0.0023929725866764784
      },
      "extension": {
        "length": 5183.358915893555,
        "rating": 130.790913105011
      }
    },
    {
      "class": "Branch",
      "id": "branch_47457_47458_1",
      "ports": {
        "bus1": 47457,
        "bus2": 47458
      },
      "params": {
        "R": 0.0023264947813004255,
        "X": 0.009821762330830097,
        "G": 0.0,
        "B": 0.001030067796818912
      },
      "extension": {
        "length": 2351.689519454956,
        "rating": 139.80515003204346
      }
    },
    {
      "class": "Branch",
      "id": "branch_47457_47780_1",
      "ports": {
        "bus1": 47457,
        "bus2": 47780
      },
      "params": {
        "R": 0.014370439574122429,
        "X": 0.06485230475664139,
        "G": 0.0,
        "B": 0.013867533765733242
      },
      "extension": {
        "length": 20725.457824951172,
        "rating": 141.3461208343506
      }
    },
    {
      "class": "Branch",
      "id": "branch_47457_47967_1",
      "ports": {
        "bus1": 47457,
        "bus2": 47967
      },
      "params": {
        "R": 0.005125336814671755,
        "X": 0.025171026587486267,
        "G": 0.0,
        "B": 0.006616058759391308
      },
      "extension": {
        "length": 8832.937684570314,
        "rating": 114.3394947052002
      }
    },
    {
      "class": "Branch",
      "id": "branch_47458_47972_1",
      "ports": {
        "bus1": 47972,
        "bus2": 47458
      },
      "params": {
        "R": 0.0026302679907530546,
        "X": 0.011825816705822945,
        "G": 0.0,
        "B": 0.0010618494125083089
      },
      "extension": {
        "length": 2449.74572026062,
        "rating": 129.50838804244995
      }
    },
    {
      "class": "Branch",
      "id": "branch_47459_47462_1",
      "ports": {
        "bus1": 47459,
        "bus2": 47462
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0012153014540672302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47459_47463_1",
      "ports": {
        "bus1": 47459,
        "bus2": 47463
      },
      "params": {
        "R": 0.0002126726758433506,
        "X": 0.0010349095100536942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47459_47464_1",
      "ports": {
        "bus1": 47459,
        "bus2": 47464
      },
      "params": {
        "R": 0.00021042887237854302,
        "X": 0.0011711788829416037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47460_47462_1",
      "ports": {
        "bus1": 47460,
        "bus2": 47462
      },
      "params": {
        "R": 0.0018426626920700073,
        "X": 0.05565505847334862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47461_47462_1",
      "ports": {
        "bus1": 47461,
        "bus2": 47462
      },
      "params": {
        "R": 0.0018426626920700073,
        "X": 0.05565505847334862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47463_47971_1",
      "ports": {
        "bus1": 47463,
        "bus2": 47971
      },
      "params": {
        "R": 0.012468009255826473,
        "X": 0.04785130172967911,
        "G": 0.0,
        "B": 0.012378218583762647
      },
      "extension": {
        "length": 18025.04693408203,
        "rating": 144.20145750045776
      }
    },
    {
      "class": "Branch",
      "id": "branch_47463_47974_1",
      "ports": {
        "bus1": 47974,
        "bus2": 47463
      },
      "params": {
        "R": 0.00463372515514493,
        "X": 0.014541996642947197,
        "G": 0.0,
        "B": 0.001867576618678868
      },
      "extension": {
        "length": 3582.3906488342286,
        "rating": 135.58849096298218
      }
    },
    {
      "class": "Branch",
      "id": "branch_47465_47965_1",
      "ports": {
        "bus1": 47465,
        "bus2": 47965
      },
      "params": {
        "R": 0.007131754886358976,
        "X": 0.030664928257465363,
        "G": 0.0,
        "B": 0.002207747660577297
      },
      "extension": {
        "length": 6343.8336166992185,
        "rating": 135.19619703292847
      }
    },
    {
      "class": "Branch",
      "id": "branch_47466_47467_1",
      "ports": {
        "bus1": 47466,
        "bus2": 47467
      },
      "params": {
        "R": 0.00025133282179012895,
        "X": 0.0011697409208863974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47466_47472_1",
      "ports": {
        "bus1": 47472,
        "bus2": 47466
      },
      "params": {
        "R": 0.012077980674803257,
        "X": 0.04741302505135536,
        "G": 0.0,
        "B": 0.005137050524353981
      },
      "extension": {
        "length": 10504.571905700685,
        "rating": 138.14407587051392
      }
    },
    {
      "class": "Branch",
      "id": "branch_47468_47469_1",
      "ports": {
        "bus1": 47468,
        "bus2": 47469
      },
      "params": {
        "R": 0.0002859293017536402,
        "X": 0.0010209777392446995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47469_47474_1",
      "ports": {
        "bus1": 47469,
        "bus2": 47474
      },
      "params": {
        "R": 0.004100721795111895,
        "X": 0.018854083493351936,
        "G": 0.0,
        "B": 0.001965268747881055
      },
      "extension": {
        "length": 4410.4493957519535,
        "rating": 136.06561422348022
      }
    },
    {
      "class": "Branch",
      "id": "branch_47469_47969_1",
      "ports": {
        "bus1": 47969,
        "bus2": 47469
      },
      "params": {
        "R": 0.005758552346378565,
        "X": 0.023440474644303322,
        "G": 0.0,
        "B": 0.0039575230330228806
      },
      "extension": {
        "length": 6909.41986138916,
        "rating": 132.31050968170166
      }
    },
    {
      "class": "Branch",
      "id": "branch_47469_47971_1",
      "ports": {
        "bus1": 47469,
        "bus2": 47971
      },
      "params": {
        "R": 0.006820374634116888,
        "X": 0.027812723070383072,
        "G": 0.0,
        "B": 0.006295829080045223
      },
      "extension": {
        "length": 9560.748934204103,
        "rating": 105.44824600219727
      }
    },
    {
      "class": "Branch",
      "id": "branch_47472_48920_1",
      "ports": {
        "bus1": 47472,
        "bus2": 48920
      },
      "params": {
        "R": 0.006950520910322666,
        "X": 0.027945078909397125,
        "G": 0.0,
        "B": 0.004044779110699892
      },
      "extension": {
        "length": 8013.884701904297,
        "rating": 143.24021339416504
      }
    },
    {
      "class": "Branch",
      "id": "branch_47473_47969_1",
      "ports": {
        "bus1": 47473,
        "bus2": 47969
      },
      "params": {
        "R": 0.009277456440031528,
        "X": 0.0362204872071743,
        "G": 0.0,
        "B": 0.00664392439648509
      },
      "extension": {
        "length": 11133.238020996094,
        "rating": 112.72705793380737
      }
    },
    {
      "class": "Branch",
      "id": "branch_47473_47971_1",
      "ports": {
        "bus1": 47971,
        "bus2": 47473
      },
      "params": {
        "R": 0.0067376308143138885,
        "X": 0.033137645572423935,
        "G": 0.0,
        "B": 0.001724289613775909
      },
      "extension": {
        "length": 5260.349356018067,
        "rating": 121.9820499420166
      }
    },
    {
      "class": "Branch",
      "id": "branch_47473_48920_1",
      "ports": {
        "bus1": 47473,
        "bus2": 48920
      },
      "params": {
        "R": 0.007830435410141945,
        "X": 0.03146980330348015,
        "G": 0.0,
        "B": 0.0038256803527474403
      },
      "extension": {
        "length": 7412.361348449707,
        "rating": 143.86417865753174
      }
    },
    {
      "class": "Branch",
      "id": "branch_47474_47971_1",
      "ports": {
        "bus1": 47474,
        "bus2": 47971
      },
      "params": {
        "R": 0.006071913056075573,
        "X": 0.02866145595908165,
        "G": 0.0,
        "B": 0.0019585415720939636
      },
      "extension": {
        "length": 5407.09408493042,
        "rating": 126.75626277923584
      }
    },
    {
      "class": "Branch",
      "id": "branch_47474_48920_1",
      "ports": {
        "bus1": 48920,
        "bus2": 47474
      },
      "params": {
        "R": 0.002604852197691798,
        "X": 0.011333497241139412,
        "G": 0.0,
        "B": 0.0018152929842472076
      },
      "extension": {
        "length": 3402.842852416992,
        "rating": 146.45079374313354
      }
    },
    {
      "class": "Branch",
      "id": "branch_47475_47476_1",
      "ports": {
        "bus1": 47476,
        "bus2": 47475
      },
      "params": {
        "R": 0.0077538504265248775,
        "X": 0.029115775600075722,
        "G": 0.0,
        "B": 0.006320639047771692
      },
      "extension": {
        "length": 9348.174374633789,
        "rating": 142.33102798461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_47475_47587_1",
      "ports": {
        "bus1": 47475,
        "bus2": 47587
      },
      "params": {
        "R": 0.03449958935379982,
        "X": 0.13000769913196564,
        "G": 0.0,
        "B": 0.00793380942195654
      },
      "extension": {
        "length": 23944.953124511718,
        "rating": 139.15868997573853
      }
    },
    {
      "class": "Branch",
      "id": "branch_47477_47478_1",
      "ports": {
        "bus1": 47477,
        "bus2": 47478
      },
      "params": {
        "R": 0.00020521855913102627,
        "X": 0.0010884786024689674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47478_47479_1",
      "ports": {
        "bus1": 47479,
        "bus2": 47478
      },
      "params": {
        "R": 0.02020391635596752,
        "X": 0.06248119845986366,
        "G": 0.0,
        "B": 0.00701943039894104
      },
      "extension": {
        "length": 14812.057609497071,
        "rating": 119.32132244110107
      }
    },
    {
      "class": "Branch",
      "id": "branch_47479_47496_1",
      "ports": {
        "bus1": 47479,
        "bus2": 47496
      },
      "params": {
        "R": 0.014047764241695404,
        "X": 0.06627018749713898,
        "G": 0.0,
        "B": 0.00885537639260292
      },
      "extension": {
        "length": 17766.299750976563,
        "rating": 122.65992164611816
      }
    },
    {
      "class": "Branch",
      "id": "branch_47480_47481_1",
      "ports": {
        "bus1": 47481,
        "bus2": 47480
      },
      "params": {
        "R": 0.001443169079720974,
        "X": 0.06271906197071075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47480_47483_1",
      "ports": {
        "bus1": 47480,
        "bus2": 47483
      },
      "params": {
        "R": 0.00027694940217770636,
        "X": 0.0011531917843967676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47480_47484_1",
      "ports": {
        "bus1": 47480,
        "bus2": 47484
      },
      "params": {
        "R": 0.0002585400070529431,
        "X": 0.0010886597447097301,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47481_47482_1",
      "ports": {
        "bus1": 47482,
        "bus2": 47481
      },
      "params": {
        "R": 0.003908844199031591,
        "X": 0.1499139964580536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47481_52216_1",
      "ports": {
        "bus1": 47481,
        "bus2": 52216
      },
      "params": {
        "R": 0.011119266040623188,
        "X": 0.06344566494226456,
        "G": 0.0,
        "B": 0.11920450627803802
      },
      "extension": {
        "length": 61873.81417529297,
        "rating": 283.2930088043213
      }
    },
    {
      "class": "Branch",
      "id": "branch_47482_48813_1",
      "ports": {
        "bus1": 48813,
        "bus2": 47482
      },
      "params": {
        "R": 0.0034667018335312605,
        "X": 0.013129953294992447,
        "G": 0.0,
        "B": 0.0016240304103121161
      },
      "extension": {
        "length": 3196.976284561157,
        "rating": 144.52272653579712
      }
    },
    {
      "class": "Branch",
      "id": "branch_47483_47783_1",
      "ports": {
        "bus1": 47483,
        "bus2": 47783
      },
      "params": {
        "R": 0.004201096948236227,
        "X": 0.03596518933773041,
        "G": 0.0,
        "B": 0.15556584298610687
      },
      "extension": {
        "length": 54435.56475585938,
        "rating": 482.9546928405762
      }
    },
    {
      "class": "Branch",
      "id": "branch_47483_48433_1",
      "ports": {
        "bus1": 48433,
        "bus2": 47483
      },
      "params": {
        "R": 0.0030498546548187733,
        "X": 0.02787746861577034,
        "G": 0.0,
        "B": 0.1433642953634262
      },
      "extension": {
        "length": 42972.28855444336,
        "rating": 496.5578556060791
      }
    },
    {
      "class": "Branch",
      "id": "branch_47485_47486_1",
      "ports": {
        "bus1": 47485,
        "bus2": 47486
      },
      "params": {
        "R": 0.00026926142163574696,
        "X": 0.0010467790998518467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47485_47487_1",
      "ports": {
        "bus1": 47485,
        "bus2": 47487
      },
      "params": {
        "R": 0.009281203150749207,
        "X": 0.04287052899599075,
        "G": 0.0,
        "B": 0.006700838916003705
      },
      "extension": {
        "length": 12398.038539916992,
        "rating": 98.69456887245178
      }
    },
    {
      "class": "Branch",
      "id": "branch_47485_48099_1",
      "ports": {
        "bus1": 47485,
        "bus2": 48099
      },
      "params": {
        "R": 0.012544841505587101,
        "X": 0.06129574403166771,
        "G": 0.0,
        "B": 0.0063447486609220505
      },
      "extension": {
        "length": 14106.117117919923,
        "rating": 116.61946773529053
      }
    },
    {
      "class": "Branch",
      "id": "branch_47487_47488_1",
      "ports": {
        "bus1": 47487,
        "bus2": 47488
      },
      "params": {
        "R": 0.00024929994833655655,
        "X": 0.0011315952287986875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47487_47489_1",
      "ports": {
        "bus1": 47489,
        "bus2": 47487
      },
      "params": {
        "R": 0.005667535122483969,
        "X": 0.02044219709932804,
        "G": 0.0,
        "B": 0.002671624766662717
      },
      "extension": {
        "length": 4672.451868530274,
        "rating": 120.25598287582397
      }
    },
    {
      "class": "Branch",
      "id": "branch_47489_47490_1",
      "ports": {
        "bus1": 47489,
        "bus2": 47490
      },
      "params": {
        "R": 0.00026859535137191415,
        "X": 0.0011689728125929832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47489_47502_1",
      "ports": {
        "bus1": 47502,
        "bus2": 47489
      },
      "params": {
        "R": 0.01546546071767807,
        "X": 0.06042471155524254,
        "G": 0.0,
        "B": 0.004923101980239153
      },
      "extension": {
        "length": 11778.852055297852,
        "rating": 117.52089262008667
      }
    },
    {
      "class": "Branch",
      "id": "branch_47489_47526_1",
      "ports": {
        "bus1": 47526,
        "bus2": 47489
      },
      "params": {
        "R": 0.010862520895898342,
        "X": 0.04351382330060005,
        "G": 0.0,
        "B": 0.007293849252164364
      },
      "extension": {
        "length": 12815.123104797363,
        "rating": 120.71762084960938
      }
    },
    {
      "class": "Branch",
      "id": "branch_47491_47492_1",
      "ports": {
        "bus1": 47491,
        "bus2": 47492
      },
      "params": {
        "R": 0.00028389759245328605,
        "X": 0.0011865844717249274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47491_47496_1",
      "ports": {
        "bus1": 47491,
        "bus2": 47496
      },
      "params": {
        "R": 0.004585037473589182,
        "X": 0.021707233041524887,
        "G": 0.0,
        "B": 0.002161560347303748
      },
      "extension": {
        "length": 5285.889797058106,
        "rating": 138.83497714996338
      }
    },
    {
      "class": "Branch",
      "id": "branch_47491_47501_1",
      "ports": {
        "bus1": 47491,
        "bus2": 47501
      },
      "params": {
        "R": 0.011533061042428017,
        "X": 0.05517365783452988,
        "G": 0.0,
        "B": 0.009616101160645485
      },
      "extension": {
        "length": 15618.993424804688,
        "rating": 123.06985855102539
      }
    },
    {
      "class": "Branch",
      "id": "branch_47493_47494_1",
      "ports": {
        "bus1": 47493,
        "bus2": 47494
      },
      "params": {
        "R": 0.010647153481841087,
        "X": 0.03578910604119301,
        "G": 0.0,
        "B": 0.006606240291148423
      },
      "extension": {
        "length": 9934.151072387696,
        "rating": 98.29944968223572
      }
    },
    {
      "class": "Branch",
      "id": "branch_47494_47501_1",
      "ports": {
        "bus1": 47494,
        "bus2": 47501
      },
      "params": {
        "R": 0.013139354065060616,
        "X": 0.05878095328807831,
        "G": 0.0,
        "B": 0.011738832108676434
      },
      "extension": {
        "length": 17316.719843994142,
        "rating": 130.61577081680298
      }
    },
    {
      "class": "Branch",
      "id": "branch_47495_47498_1",
      "ports": {
        "bus1": 47495,
        "bus2": 47498
      },
      "params": {
        "R": 0.002521660877391696,
        "X": 0.1324157416820526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47495_47499_1",
      "ports": {
        "bus1": 47495,
        "bus2": 47499
      },
      "params": {
        "R": 0.0002325789100723341,
        "X": 0.0010030015837401152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47495_47500_1",
      "ports": {
        "bus1": 47495,
        "bus2": 47500
      },
      "params": {
        "R": 0.00020253180991858244,
        "X": 0.0010858167661353946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47496_47498_1",
      "ports": {
        "bus1": 47496,
        "bus2": 47498
      },
      "params": {
        "R": -0.0011450222227722406,
        "X": -0.06012662872672081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47496_47539_1",
      "ports": {
        "bus1": 47496,
        "bus2": 47539
      },
      "params": {
        "R": 0.010151262395083904,
        "X": 0.04263531044125557,
        "G": 0.0,
        "B": 0.00268796319141984
      },
      "extension": {
        "length": 8279.785541381836,
        "rating": 138.66479396820068
      }
    },
    {
      "class": "Branch",
      "id": "branch_47497_47498_1",
      "ports": {
        "bus1": 47497,
        "bus2": 47498
      },
      "params": {
        "R": 0.006801770534366369,
        "X": 0.3571699261665344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47500_47524_1",
      "ports": {
        "bus1": 47524,
        "bus2": 47500
      },
      "params": {
        "R": 0.0014187305932864547,
        "X": 0.014045948162674904,
        "G": 0.0,
        "B": 0.04270452260971069
      },
      "extension": {
        "length": 18192.41118347168,
        "rating": 417.65408515930176
      }
    },
    {
      "class": "Branch",
      "id": "branch_47500_47533_1",
      "ports": {
        "bus1": 47500,
        "bus2": 47533
      },
      "params": {
        "R": 0.0031283742282539606,
        "X": 0.029876185581088066,
        "G": 0.0,
        "B": 0.07405848801136017
      },
      "extension": {
        "length": 33726.33580078125,
        "rating": 535.3308200836182
      }
    },
    {
      "class": "Branch",
      "id": "branch_47500_48433_1",
      "ports": {
        "bus1": 47500,
        "bus2": 48433
      },
      "params": {
        "R": 0.0030900987330824137,
        "X": 0.0252864770591259,
        "G": 0.0,
        "B": 0.1095496267080307
      },
      "extension": {
        "length": 38000.79972949219,
        "rating": 511.1328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_47500_48609_1",
      "ports": {
        "bus1": 47500,
        "bus2": 48609
      },
      "params": {
        "R": 0.0011313585564494133,
        "X": 0.008632191456854343,
        "G": 0.0,
        "B": 0.07542672008275986
      },
      "extension": {
        "length": 16538.249779541016,
        "rating": 565.0293350219727
      }
    },
    {
      "class": "Branch",
      "id": "branch_47501_47512_1",
      "ports": {
        "bus1": 47512,
        "bus2": 47501
      },
      "params": {
        "R": 0.010782001540064812,
        "X": 0.04431832954287529,
        "G": 0.0,
        "B": 0.005292994901537895
      },
      "extension": {
        "length": 10177.411456604004,
        "rating": 133.99728536605835
      }
    },
    {
      "class": "Branch",
      "id": "branch_47501_47516_1",
      "ports": {
        "bus1": 47516,
        "bus2": 47501
      },
      "params": {
        "R": 0.00477563263848424,
        "X": 0.02642556093633175,
        "G": 0.0,
        "B": 0.003299206960946322
      },
      "extension": {
        "length": 6231.210339935303,
        "rating": 96.5259850025177
      }
    },
    {
      "class": "Branch",
      "id": "branch_47502_47539_1",
      "ports": {
        "bus1": 47539,
        "bus2": 47502
      },
      "params": {
        "R": 0.0066037592478096485,
        "X": 0.028914567083120346,
        "G": 0.0,
        "B": 0.002848867792636156
      },
      "extension": {
        "length": 6247.3076015625,
        "rating": 125.67437887191772
      }
    },
    {
      "class": "Branch",
      "id": "branch_47503_47504_1",
      "ports": {
        "bus1": 47503,
        "bus2": 47504
      },
      "params": {
        "R": 0.00022349445498548448,
        "X": 0.001165105844847858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47504_47516_1",
      "ports": {
        "bus1": 47504,
        "bus2": 47516
      },
      "params": {
        "R": 0.0038563841953873634,
        "X": 0.01622929237782955,
        "G": 0.0,
        "B": 0.0014761040220037103
      },
      "extension": {
        "length": 3749.762955871582,
        "rating": 125.45849084854126
      }
    },
    {
      "class": "Branch",
      "id": "branch_47504_47526_1",
      "ports": {
        "bus1": 47526,
        "bus2": 47504
      },
      "params": {
        "R": 0.006799268536269665,
        "X": 0.030696576461195946,
        "G": 0.0,
        "B": 0.004700849298387766
      },
      "extension": {
        "length": 8765.241932922363,
        "rating": 128.67789268493652
      }
    },
    {
      "class": "Branch",
      "id": "branch_47504_50813_1",
      "ports": {
        "bus1": 47504,
        "bus2": 50813
      },
      "params": {
        "R": 0.016492173075675964,
        "X": 0.049753665924072266,
        "G": 0.0,
        "B": 0.011745031923055649
      },
      "extension": {
        "length": 17726.706772338868,
        "rating": 147.6607084274292
      }
    },
    {
      "class": "Branch",
      "id": "branch_47505_47508_1",
      "ports": {
        "bus1": 47505,
        "bus2": 47508
      },
      "params": {
        "R": 0.0029071157332509756,
        "X": 0.08791519701480865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47505_47512_1",
      "ports": {
        "bus1": 47505,
        "bus2": 47512
      },
      "params": {
