        "R": 0.0002468703023623675,
        "X": 0.0011969743063673377,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47505_47513_1",
      "ports": {
        "bus1": 47505,
        "bus2": 47513
      },
      "params": {
        "R": 0.00024908757768571377,
        "X": 0.0011124445591121912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47506_47508_1",
      "ports": {
        "bus1": 47506,
        "bus2": 47508
      },
      "params": {
        "R": -0.0013215674553066492,
        "X": -0.03996603563427925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47506_47511_1",
      "ports": {
        "bus1": 47506,
        "bus2": 47511
      },
      "params": {
        "R": 0.0006920211017131805,
        "X": 0.013281106948852539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47506_50800_1",
      "ports": {
        "bus1": 47506,
        "bus2": 50800
      },
      "params": {
        "R": 0.032722339034080505,
        "X": 0.07782060652971268,
        "G": 0.0,
        "B": 0.020191235467791557
      },
      "extension": {
        "length": 27285.300861328127,
        "rating": 80.29257655143738
      }
    },
    {
      "class": "Branch",
      "id": "branch_47506_50816_1",
      "ports": {
        "bus1": 47506,
        "bus2": 50816
      },
      "params": {
        "R": 0.02316165342926979,
        "X": 0.05437345057725906,
        "G": 0.0,
        "B": 0.0012672990560531616
      },
      "extension": {
        "length": 5830.0975675964355,
        "rating": 60.08414626121521
      }
    },
    {
      "class": "Branch",
      "id": "branch_47507_47508_1",
      "ports": {
        "bus1": 47507,
        "bus2": 47508
      },
      "params": {
        "R": 0.007773729041218758,
        "X": 0.2350882738828659,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47509_47511_1",
      "ports": {
        "bus1": 47509,
        "bus2": 47511
      },
      "params": {
        "R": 0.007044577971100807,
        "X": 0.13519786298274994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47510_47511_1",
      "ports": {
        "bus1": 47510,
        "bus2": 47511
      },
      "params": {
        "R": 0.007044577971100807,
        "X": 0.13519786298274994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47514_47515_1",
      "ports": {
        "bus1": 47514,
        "bus2": 47515
      },
      "params": {
        "R": 0.00021953760005999357,
        "X": 0.0011965320445597172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47514_47516_1",
      "ports": {
        "bus1": 47514,
        "bus2": 47516
      },
      "params": {
        "R": 0.004257380496710539,
        "X": 0.019769739359617233,
        "G": 0.0,
        "B": 0.003010119777172804
      },
      "extension": {
        "length": 5825.854640533447,
        "rating": 112.98000812530518
      }
    },
    {
      "class": "Branch",
      "id": "branch_47514_47539_1",
      "ports": {
        "bus1": 47514,
        "bus2": 47539
      },
      "params": {
        "R": 0.012310503982007504,
        "X": 0.04530148208141327,
        "G": 0.0,
        "B": 0.004476572852581739
      },
      "extension": {
        "length": 9661.54857220459,
        "rating": 113.32964897155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_47517_47520_1",
      "ports": {
        "bus1": 47517,
        "bus2": 47520
      },
      "params": {
        "R": 0.000180204922799021,
        "X": 0.009273942559957504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47517_47524_1",
      "ports": {
        "bus1": 47517,
        "bus2": 47524
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47517_47525_1",
      "ports": {
        "bus1": 47517,
        "bus2": 47525
      },
      "params": {
        "R": 0.000266879826085642,
        "X": 0.0010745783802121878,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47518_47520_1",
      "ports": {
        "bus1": 47518,
        "bus2": 47520
      },
      "params": {
        "R": 0.0011537694372236729,
        "X": 0.05937692150473595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47518_47523_1",
      "ports": {
        "bus1": 47518,
        "bus2": 47523
      },
      "params": {
        "R": 0.00015351921319961548,
        "X": 0.005226023495197296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47518_50812_1",
      "ports": {
        "bus1": 47518,
        "bus2": 50812
      },
      "params": {
        "R": 0.004786123055964708,
        "X": 0.03426297754049301,
        "G": 0.0,
        "B": 0.01245755422860384
      },
      "extension": {
        "length": 15695.232585205078,
        "rating": 247.98848628997803
      }
    },
    {
      "class": "Branch",
      "id": "branch_47519_47520_1",
      "ports": {
        "bus1": 47519,
        "bus2": 47520
      },
      "params": {
        "R": 0.007133710663765669,
        "X": 0.3671250343322754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47521_47523_1",
      "ports": {
        "bus1": 47521,
        "bus2": 47523
      },
      "params": {
        "R": 0.0028299351688474417,
        "X": 0.09633521735668182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47522_47523_1",
      "ports": {
        "bus1": 47522,
        "bus2": 47523
      },
      "params": {
        "R": 0.0028299351688474417,
        "X": 0.09633521735668182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47526_47527_1",
      "ports": {
        "bus1": 47526,
        "bus2": 47527
      },
      "params": {
        "R": 0.00021127967920619994,
        "X": 0.0011222935281693935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47528_47529_1",
      "ports": {
        "bus1": 47528,
        "bus2": 47529
      },
      "params": {
        "R": 0.0002662807237356901,
        "X": 0.0010771056404337287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47528_47531_1",
      "ports": {
        "bus1": 47528,
        "bus2": 47531
      },
      "params": {
        "R": 0.004615332931280136,
        "X": 0.017921186983585358,
        "G": 0.0,
        "B": 0.0020404004026204348
      },
      "extension": {
        "length": 4470.7397854614255,
        "rating": 138.804292678833
      }
    },
    {
      "class": "Branch",
      "id": "branch_47528_47786_1",
      "ports": {
        "bus1": 47786,
        "bus2": 47528
      },
      "params": {
        "R": 0.014558937400579453,
        "X": 0.06544388830661774,
        "G": 0.0,
        "B": 0.01197157520800829
      },
      "extension": {
        "length": 18541.671074340822,
        "rating": 132.3751926422119
      }
    },
    {
      "class": "Branch",
      "id": "branch_47530_47531_1",
      "ports": {
        "bus1": 47530,
        "bus2": 47531
      },
      "params": {
        "R": 0.00021142976765986532,
        "X": 0.0011872292961925268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47531_47532_1",
      "ports": {
        "bus1": 47531,
        "bus2": 47532
      },
      "params": {
        "R": 0.008759629912674427,
        "X": 0.02964102290570736,
        "G": 0.0,
        "B": 0.004688827320933342
      },
      "extension": {
        "length": 8725.967423217773,
        "rating": 109.90852117538452
      }
    },
    {
      "class": "Branch",
      "id": "branch_47531_47534_1",
      "ports": {
        "bus1": 47534,
        "bus2": 47531
      },
      "params": {
        "R": 0.0052879503928124905,
        "X": 0.023307783529162407,
        "G": 0.0,
        "B": 0.0025831093080341816
      },
      "extension": {
        "length": 5707.830053924561,
        "rating": 141.95460081100464
      }
    },
    {
      "class": "Branch",
      "id": "branch_47532_47534_1",
      "ports": {
        "bus1": 47534,
        "bus2": 47532
      },
      "params": {
        "R": 0.006930890493094921,
        "X": 0.026570329442620277,
        "G": 0.0,
        "B": 0.0023650031071156263
      },
      "extension": {
        "length": 5633.805595550537,
        "rating": 135.87653636932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_47533_47534_1",
      "ports": {
        "bus1": 47534,
        "bus2": 47533
      },
      "params": {
        "R": 0.001010371372103691,
        "X": 0.053618479520082474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47533_47535_1",
      "ports": {
        "bus1": 47533,
        "bus2": 47535
      },
      "params": {
        "R": 0.0002579892461653799,
        "X": 0.0011140935821458697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47534_47787_1",
      "ports": {
        "bus1": 47787,
        "bus2": 47534
      },
      "params": {
        "R": 0.022052448242902756,
        "X": 0.1017073392868042,
        "G": 0.0,
        "B": 0.009154957719147205
      },
      "extension": {
        "length": 23309.37661706543,
        "rating": 131.93784952163696
      }
    },
    {
      "class": "Branch",
      "id": "branch_47536_47537_1",
      "ports": {
        "bus1": 47536,
        "bus2": 47537
      },
      "params": {
        "R": 0.00024320937518496066,
        "X": 0.001115301507525146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47536_48104_1",
      "ports": {
        "bus1": 47536,
        "bus2": 48104
      },
      "params": {
        "R": 0.01822040230035782,
        "X": 0.07570721209049225,
        "G": 0.0,
        "B": 0.010098272003233433
      },
      "extension": {
        "length": 20187.923705200195,
        "rating": 137.9734754562378
      }
    },
    {
      "class": "Branch",
      "id": "branch_47536_48430_1",
      "ports": {
        "bus1": 48430,
        "bus2": 47536
      },
      "params": {
        "R": 0.018290571868419647,
        "X": 0.07052658498287201,
        "G": 0.0,
        "B": 0.009480001404881477
      },
      "extension": {
        "length": 17559.070865112306,
        "rating": 141.2643313407898
      }
    },
    {
      "class": "Branch",
      "id": "branch_47538_50813_1",
      "ports": {
        "bus1": 47538,
        "bus2": 50813
      },
      "params": {
        "R": 0.018236281350255013,
        "X": 0.0902668759226799,
        "G": 0.0,
        "B": 0.010634269565343857
      },
      "extension": {
        "length": 20091.824361694336,
        "rating": 108.45900774002075
      }
    },
    {
      "class": "Branch",
      "id": "branch_47540_47541_1",
      "ports": {
        "bus1": 47541,
        "bus2": 47540
      },
      "params": {
        "R": 0.013748858124017715,
        "X": 0.05181807652115822,
        "G": 0.0,
        "B": 0.010627512820065022
      },
      "extension": {
        "length": 18167.64427661133,
        "rating": 114.6008849143982
      }
    },
    {
      "class": "Branch",
      "id": "branch_47540_48813_1",
      "ports": {
        "bus1": 48813,
        "bus2": 47540
      },
      "params": {
        "R": 0.011453855782747269,
        "X": 0.04992548003792763,
        "G": 0.0,
        "B": 0.004828119650483131
      },
      "extension": {
        "length": 10679.52108746338,
        "rating": 122.4000096321106
      }
    },
    {
      "class": "Branch",
      "id": "branch_47541_48104_1",
      "ports": {
        "bus1": 48104,
        "bus2": 47541
      },
      "params": {
        "R": 0.009583227336406708,
        "X": 0.040750063955783844,
        "G": 0.0,
        "B": 0.00401265686377883
      },
      "extension": {
        "length": 9782.591323425293,
        "rating": 141.406512260437
      }
    },
    {
      "class": "Branch",
      "id": "branch_47541_48359_1",
      "ports": {
        "bus1": 47541,
        "bus2": 48359
      },
      "params": {
        "R": 0.013850732706487179,
        "X": 0.06103906407952309,
        "G": 0.0,
        "B": 0.009723613038659096
      },
      "extension": {
        "length": 17981.199517456054,
        "rating": 144.43429708480835
      }
    },
    {
      "class": "Branch",
      "id": "branch_47542_48894_1",
      "ports": {
        "bus1": 47542,
        "bus2": 48894
      },
      "params": {
        "R": 0.01653350703418255,
        "X": 0.07518225908279419,
        "G": 0.0,
        "B": 0.01007403526455164
      },
      "extension": {
        "length": 18742.125396972657,
        "rating": 125.08461475372314
      }
    },
    {
      "class": "Branch",
      "id": "branch_47543_47544_1",
      "ports": {
        "bus1": 47543,
        "bus2": 47544
      },
      "params": {
        "R": 0.011183572933077812,
        "X": 0.05068090185523033,
        "G": 0.0,
        "B": 0.011880205944180489
      },
      "extension": {
        "length": 18181.280886108398,
        "rating": 135.7538342475891
      }
    },
    {
      "class": "Branch",
      "id": "branch_47543_47546_1",
      "ports": {
        "bus1": 47543,
        "bus2": 47546
      },
      "params": {
        "R": 0.010994300246238708,
        "X": 0.05041613429784775,
        "G": 0.0,
        "B": 0.007101120427250862
      },
      "extension": {
        "length": 12066.688114013672,
        "rating": 138.7100100517273
      }
    },
    {
      "class": "Branch",
      "id": "branch_47544_47545_1",
      "ports": {
        "bus1": 47544,
        "bus2": 47545
      },
      "params": {
        "R": 0.00024114601546898484,
        "X": 0.0011574475793167949,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47547_47548_1",
      "ports": {
        "bus1": 47547,
        "bus2": 47548
      },
      "params": {
        "R": 0.00029749024542979896,
        "X": 0.001038242713548243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47548_48894_1",
      "ports": {
        "bus1": 47548,
        "bus2": 48894
      },
      "params": {
        "R": 0.020029563456773758,
        "X": 0.07626590132713318,
        "G": 0.0,
        "B": 0.013632538728415964
      },
      "extension": {
        "length": 23183.84307019043,
        "rating": 130.8111071586609
      }
    },
    {
      "class": "Branch",
      "id": "branch_47549_47550_1",
      "ports": {
        "bus1": 47549,
        "bus2": 47550
      },
      "params": {
        "R": 0.0002724778314586729,
        "X": 0.0010541665833443403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47549_47562_1",
      "ports": {
        "bus1": 47549,
        "bus2": 47562
      },
      "params": {
        "R": 0.042641639709472656,
        "X": 0.21110036969184875,
        "G": 0.0,
        "B": 0.021129723638296127
      },
      "extension": {
        "length": 46763.88911938477,
        "rating": 116.26321077346802
      }
    },
    {
      "class": "Branch",
      "id": "branch_47549_47627_1",
      "ports": {
        "bus1": 47549,
        "bus2": 47627
      },
      "params": {
        "R": 0.0191029142588377,
        "X": 0.09013382345438004,
        "G": 0.0,
        "B": 0.007267724256962538
      },
      "extension": {
        "length": 19513.520079345704,
        "rating": 126.61945819854736
      }
    },
    {
      "class": "Branch",
      "id": "branch_47551_47552_1",
      "ports": {
        "bus1": 47552,
        "bus2": 47551
      },
      "params": {
        "R": 0.00267534120939672,
        "X": 0.07774312049150467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47551_47553_1",
      "ports": {
        "bus1": 47551,
        "bus2": 47553
      },
      "params": {
        "R": 0.00028193884645588696,
        "X": 0.001140679232776165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47551_47624_1",
      "ports": {
        "bus1": 47624,
        "bus2": 47551
      },
      "params": {
        "R": 0.0036026095040142536,
        "X": 0.02837515063583851,
        "G": 0.0,
        "B": 0.07738207280635834
      },
      "extension": {
        "length": 31618.55645727539,
        "rating": 466.3721561431885
      }
    },
    {
      "class": "Branch",
      "id": "branch_47552_47554_1",
      "ports": {
        "bus1": 47552,
        "bus2": 47554
      },
      "params": {
        "R": 0.016395078971982002,
        "X": 0.075210802257061,
        "G": 0.0,
        "B": 0.007531691342592239
      },
      "extension": {
        "length": 15878.828774047852,
        "rating": 131.74580335617065
      }
    },
    {
      "class": "Branch",
      "id": "branch_47552_47555_1",
      "ports": {
        "bus1": 47552,
        "bus2": 47555
      },
      "params": {
        "R": 0.028985939919948578,
        "X": 0.14298826456069946,
        "G": 0.0,
        "B": 0.01907344162464142
      },
      "extension": {
        "length": 36487.199001708985,
        "rating": 126.32089853286743
      }
    },
    {
      "class": "Branch",
      "id": "branch_47554_47632_1",
      "ports": {
        "bus1": 47554,
        "bus2": 47632
      },
      "params": {
        "R": 0.055089887231588364,
        "X": 0.18070152401924133,
        "G": 0.0,
        "B": 0.019268199801445007
      },
      "extension": {
        "length": 41621.61806762696,
        "rating": 131.455659866333
      }
    },
    {
      "class": "Branch",
      "id": "branch_47555_47569_1",
      "ports": {
        "bus1": 47569,
        "bus2": 47555
      },
      "params": {
        "R": 0.020461659878492355,
        "X": 0.11157447099685669,
        "G": 0.0,
        "B": 0.009669828228652477
      },
      "extension": {
        "length": 24538.246166381836,
        "rating": 128.13690900802612
      }
    },
    {
      "class": "Branch",
      "id": "branch_47556_47568_1",
      "ports": {
        "bus1": 47556,
        "bus2": 47568
      },
      "params": {
        "R": 0.0323711559176445,
        "X": 0.11601433902978897,
        "G": 0.0,
        "B": 0.015262034721672535
      },
      "extension": {
        "length": 32294.020623046876,
        "rating": 119.23624277114868
      }
    },
    {
      "class": "Branch",
      "id": "branch_47557_47558_1",
      "ports": {
        "bus1": 47557,
        "bus2": 47558
      },
      "params": {
        "R": 0.00020903402764815837,
        "X": 0.0011192213278263807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47557_47612_1",
      "ports": {
        "bus1": 47557,
        "bus2": 47612
      },
      "params": {
        "R": 0.07929788529872894,
        "X": 0.28723815083503723,
        "G": 0.0,
        "B": 0.022575031965970993
      },
      "extension": {
        "length": 50948.69368359375,
        "rating": 119.51926946640015
      }
    },
    {
      "class": "Branch",
      "id": "branch_47557_47630_1",
      "ports": {
        "bus1": 47557,
        "bus2": 47630
      },
      "params": {
        "R": 0.03204145282506943,
        "X": 0.17938019335269928,
        "G": 0.0,
        "B": 0.019787421450018883
      },
      "extension": {
        "length": 40792.981855957034,
        "rating": 92.6761269569397
      }
    },
    {
      "class": "Branch",
      "id": "branch_47557_48511_1",
      "ports": {
        "bus1": 47557,
        "bus2": 48511
      },
      "params": {
        "R": 0.04595787450671196,
        "X": 0.20279331505298615,
        "G": 0.0,
        "B": 0.01939709484577179
      },
      "extension": {
        "length": 39627.64647509766,
        "rating": 124.6516466140747
      }
    },
    {
      "class": "Branch",
      "id": "branch_47559_47561_1",
      "ports": {
        "bus1": 47559,
        "bus2": 47561
      },
      "params": {
        "R": 0.01638546772301197,
        "X": 0.08134421706199646,
        "G": 0.0,
        "B": 0.009053385816514492
      },
      "extension": {
        "length": 18132.69096826172,
        "rating": 115.4994010925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_47559_48035_1",
      "ports": {
        "bus1": 48035,
        "bus2": 47559
      },
      "params": {
        "R": 0.018315251916646957,
        "X": 0.06896685808897018,
        "G": 0.0,
        "B": 0.00975220650434494
      },
      "extension": {
        "length": 18440.879877685547,
        "rating": 120.39835453033447
      }
    },
    {
      "class": "Branch",
      "id": "branch_47560_47561_1",
      "ports": {
        "bus1": 47560,
        "bus2": 47561
      },
      "params": {
        "R": 0.0002667087537702173,
        "X": 0.0011742261704057455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47561_47661_1",
      "ports": {
        "bus1": 47661,
        "bus2": 47561
      },
      "params": {
        "R": 0.025287844240665436,
        "X": 0.08548644930124283,
        "G": 0.0,
        "B": 0.008543562144041061
      },
      "extension": {
        "length": 18114.492962768556,
        "rating": 112.06490993499756
      }
    },
    {
      "class": "Branch",
      "id": "branch_47562_47591_1",
      "ports": {
        "bus1": 47562,
        "bus2": 47591
      },
      "params": {
        "R": 0.05307769775390625,
        "X": 0.23624393343925476,
        "G": 0.0,
        "B": 0.030846092849969864
      },
      "extension": {
        "length": 57666.03994335938,
        "rating": 119.86459493637085
      }
    },
    {
      "class": "Branch",
      "id": "branch_47562_48910_1",
      "ports": {
        "bus1": 48910,
        "bus2": 47562
      },
      "params": {
        "R": 0.008449840359389782,
        "X": 0.03689993917942047,
        "G": 0.0,
        "B": 0.00883660651743412
      },
      "extension": {
        "length": 12445.425182373046,
        "rating": 124.98189210891724
      }
    },
    {
      "class": "Branch",
      "id": "branch_47563_48264_1",
      "ports": {
        "bus1": 48264,
        "bus2": 47563
      },
      "params": {
        "R": 0.012596103362739086,
        "X": 0.056261785328388214,
        "G": 0.0,
        "B": 0.00690205954015255
      },
      "extension": {
        "length": 14304.921541259766,
        "rating": 122.49014377593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_47563_48826_1",
      "ports": {
        "bus1": 48826,
        "bus2": 47563
      },
      "params": {
        "R": 0.00412703026086092,
        "X": 0.020569847896695137,
        "G": 0.0,
        "B": 0.0024695517495274544
      },
      "extension": {
        "length": 4619.929051208496,
        "rating": 112.6469612121582
      }
    },
    {
      "class": "Branch",
      "id": "branch_47564_48586_1",
      "ports": {
        "bus1": 48586,
        "bus2": 47564
      },
      "params": {
        "R": 0.003557749791070819,
        "X": 0.013197999447584152,
        "G": 0.0,
        "B": 0.0031247360166162257
      },
      "extension": {
        "length": 4036.88265133667,
        "rating": 113.52595090866089
      }
    },
    {
      "class": "Branch",
      "id": "branch_47564_48826_1",
      "ports": {
        "bus1": 47564,
        "bus2": 48826
      },
      "params": {
        "R": 0.00803999975323677,
        "X": 0.043496038764715195,
        "G": 0.0,
        "B": 0.003852074733003974
      },
      "extension": {
        "length": 9704.029258300781,
        "rating": 110.34358739852905
      }
    },
    {
      "class": "Branch",
      "id": "branch_47565_47566_1",
      "ports": {
        "bus1": 47566,
        "bus2": 47565
      },
      "params": {
        "R": 0.00013284318265505135,
        "X": 0.01131510827690363,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47565_47567_1",
      "ports": {
        "bus1": 47565,
        "bus2": 47567
      },
      "params": {
        "R": 0.000230020159506239,
        "X": 0.0011614500544965267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47565_47812_1",
      "ports": {
        "bus1": 47812,
        "bus2": 47565
      },
      "params": {
        "R": 0.0006617299513891339,
        "X": 0.012040973640978336,
        "G": 0.0,
        "B": 1.2507332563400269
      },
      "extension": {
        "length": 89688.21241552735,
        "rating": 2063.8830184936523
      }
    },
    {
      "class": "Branch",
      "id": "branch_47566_47619_1",
      "ports": {
        "bus1": 47566,
        "bus2": 47619
      },
      "params": {
        "R": 0.0027260761708021164,
        "X": 0.024909038096666336,
        "G": 0.0,
        "B": 0.13595983386039734
      },
      "extension": {
        "length": 36293.84922216797,
        "rating": 516.0774230957031
      }
    },
    {
      "class": "Branch",
      "id": "branch_47568_47572_1",
      "ports": {
        "bus1": 47568,
        "bus2": 47572
      },
      "params": {
        "R": 0.008616197854280472,
        "X": 0.038369856774806976,
        "G": 0.0,
        "B": 0.004154887981712818
      },
      "extension": {
        "length": 9569.208696899414,
        "rating": 131.24312162399292
      }
    },
    {
      "class": "Branch",
      "id": "branch_47568_48493_1",
      "ports": {
        "bus1": 47568,
        "bus2": 48493
      },
      "params": {
        "R": 0.009019365534186363,
        "X": 0.03733246773481369,
        "G": 0.0,
        "B": 0.004901181906461716
      },
      "extension": {
        "length": 9266.066944519043,
        "rating": 136.46632432937622
      }
    },
    {
      "class": "Branch",
      "id": "branch_47569_47570_1",
      "ports": {
        "bus1": 47569,
        "bus2": 47570
      },
      "params": {
        "R": 0.00022644085402134806,
        "X": 0.0011966601014137268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47569_48493_1",
      "ports": {
        "bus1": 47569,
        "bus2": 48493
      },
      "params": {
        "R": 0.0180644690990448,
        "X": 0.0848832055926323,
        "G": 0.0,
        "B": 0.0068382672034204015
      },
      "extension": {
        "length": 18032.780741088867,
        "rating": 112.09226846694946
      }
    },
    {
      "class": "Branch",
      "id": "branch_47571_47572_1",
      "ports": {
        "bus1": 47571,
        "bus2": 47572
      },
      "params": {
        "R": 0.00029070323216728866,
        "X": 0.0010667942697182298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47573_47574_1",
      "ports": {
        "bus1": 47573,
        "bus2": 47574
      },
      "params": {
        "R": 0.0002825104456860572,
        "X": 0.0010941574582830071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47575_47946_1",
      "ports": {
        "bus1": 47946,
        "bus2": 47575
      },
      "params": {
        "R": 0.04143158718943596,
        "X": 0.1786496788263321,
        "G": 0.0,
        "B": 0.018516166135668755
      },
      "extension": {
        "length": 42080.019947753906,
        "rating": 104.3360948562622
      }
    },
    {
      "class": "Branch",
      "id": "branch_47575_48385_1",
      "ports": {
        "bus1": 48385,
        "bus2": 47575
      },
      "params": {
        "R": 0.020834380760788918,
        "X": 0.09817837923765182,
        "G": 0.0,
        "B": 0.009996635839343071
      },
      "extension": {
        "length": 24381.852596191406,
        "rating": 118.18580627441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_47575_48539_1",
      "ports": {
        "bus1": 48539,
        "bus2": 47575
      },
      "params": {
        "R": 0.01262705773115158,
        "X": 0.05240488424897194,
        "G": 0.0,
        "B": 0.0039058695547282696
      },
      "extension": {
        "length": 10915.844220703126,
        "rating": 120.71425914764404
      }
    },
    {
      "class": "Branch",
      "id": "branch_47575_48926_1",
      "ports": {
        "bus1": 48926,
        "bus2": 47575
      },
      "params": {
        "R": 0.01091519184410572,
        "X": 0.049163542687892914,
        "G": 0.0,
        "B": 0.005543004255741835
      },
      "extension": {
        "length": 11704.014925598145,
        "rating": 119.4438099861145
      }
    },
    {
      "class": "Branch",
      "id": "branch_47576_48796_1",
      "ports": {
        "bus1": 47576,
        "bus2": 48796
      },
      "params": {
        "R": 0.00338470540009439,
        "X": 0.0335034504532814,
        "G": 0.0,
        "B": 0.3130776286125183
      },
      "extension": {
        "length": 77928.61430126954,
        "rating": 494.15369033813477
      }
    },
    {
      "class": "Branch",
      "id": "branch_47576_48849_1",
      "ports": {
        "bus1": 48849,
        "bus2": 47576
      },
      "params": {
        "R": 0.0045736669562757015,
        "X": 0.03679073974490166,
        "G": 0.0,
        "B": 0.08210095763206482
      },
      "extension": {
        "length": 39586.79957299805,
        "rating": 467.7023410797119
      }
    },
    {
      "class": "Branch",
      "id": "branch_47577_47580_1",
      "ports": {
        "bus1": 47580,
        "bus2": 47577
      },
      "params": {
        "R": 0.010119843296706676,
        "X": 0.04537833854556084,
        "G": 0.0,
        "B": 0.00543301273137331
      },
      "extension": {
        "length": 11001.73797784424,
        "rating": 105.08080720901489
      }
    },
    {
      "class": "Branch",
      "id": "branch_47577_47583_1",
      "ports": {
        "bus1": 47577,
        "bus2": 47583
      },
      "params": {
        "R": 0.016167109832167625,
        "X": 0.07509546726942062,
        "G": 0.0,
        "B": 0.005617053247988224
      },
      "extension": {
        "length": 14689.501555297851,
        "rating": 128.92334461212158
      }
    },
    {
      "class": "Branch",
      "id": "branch_47578_47580_1",
      "ports": {
        "bus1": 47578,
        "bus2": 47580
      },
      "params": {
        "R": 0.008291172794997692,
        "X": 0.03554344177246094,
        "G": 0.0,
        "B": 0.003503031330183149
      },
      "extension": {
        "length": 7835.879753173828,
        "rating": 128.8712739944458
      }
    },
    {
      "class": "Branch",
      "id": "branch_47578_48064_1",
      "ports": {
        "bus1": 47578,
        "bus2": 48064
      },
      "params": {
        "R": 0.02064688876271248,
        "X": 0.09709129482507706,
        "G": 0.0,
        "B": 0.009510120376944542
      },
      "extension": {
        "length": 21252.771777832033,
        "rating": 140.14710187911987
      }
    },
    {
      "class": "Branch",
      "id": "branch_47579_48622_1",
      "ports": {
        "bus1": 47579,
        "bus2": 48622
      },
      "params": {
        "R": 0.0022851922549307346,
        "X": 0.019240710884332657,
        "G": 0.0,
        "B": 0.18415102362632751
      },
      "extension": {
        "length": 40896.38066088867,
        "rating": 465.12341499328613
      }
    },
    {
      "class": "Branch",
      "id": "branch_47580_47581_1",
      "ports": {
        "bus1": 47580,
        "bus2": 47581
      },
      "params": {
        "R": 0.00026860085199587047,
        "X": 0.001133117824792862,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47583_47584_1",
      "ports": {
        "bus1": 47583,
        "bus2": 47584
      },
      "params": {
        "R": 0.0002704021753743291,
        "X": 0.0011107451282441616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47583_47585_1",
      "ports": {
        "bus1": 47583,
        "bus2": 47585
      },
      "params": {
        "R": 0.007766213268041611,
        "X": 0.030853789299726486,
        "G": 0.0,
        "B": 0.00580509752035141
      },
      "extension": {
        "length": 9083.819068725586,
        "rating": 136.0542893409729
      }
    },
    {
      "class": "Branch",
      "id": "branch_47585_47586_1",
      "ports": {
        "bus1": 47585,
        "bus2": 47586
      },
      "params": {
        "R": 0.00021718980860896409,
        "X": 0.0011624409817159176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47585_48681_1",
      "ports": {
        "bus1": 48681,
        "bus2": 47585
      },
      "params": {
        "R": 0.013116702437400818,
        "X": 0.06340701878070831,
        "G": 0.0,
        "B": 0.006387950386852026
      },
      "extension": {
        "length": 14715.669725463868,
        "rating": 140.06447792053223
      }
    },
    {
      "class": "Branch",
      "id": "branch_47587_47588_1",
      "ports": {
        "bus1": 47587,
        "bus2": 47588
      },
      "params": {
        "R": 0.0002876047801692039,
        "X": 0.0011626064078882337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47587_48681_1",
      "ports": {
        "bus1": 48681,
        "bus2": 47587
      },
      "params": {
        "R": 0.008015679195523262,
        "X": 0.04268757253885269,
        "G": 0.0,
        "B": 0.0037175412289798255
      },
      "extension": {
        "length": 9243.034350402831,
        "rating": 131.04177713394165
      }
    },
    {
      "class": "Branch",
      "id": "branch_47589_47590_1",
      "ports": {
        "bus1": 47590,
        "bus2": 47589
      },
      "params": {
        "R": 0.010915654711425304,
        "X": 0.04608095437288284,
        "G": 0.0,
        "B": 0.0059857480227947235
      },
      "extension": {
        "length": 11292.575318481446,
        "rating": 112.32866048812866
      }
    },
    {
      "class": "Branch",
      "id": "branch_47590_47591_1",
      "ports": {
        "bus1": 47590,
        "bus2": 47591
      },
      "params": {
        "R": 0.01801861636340618,
        "X": 0.06601133942604065,
        "G": 0.0,
        "B": 0.004813645035028458
      },
      "extension": {
        "length": 12542.429284606935,
        "rating": 116.7999267578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_47591_47595_1",
      "ports": {
        "bus1": 47595,
        "bus2": 47591
      },
      "params": {
        "R": 0.010425406508147717,
        "X": 0.051486656069755554,
        "G": 0.0,
        "B": 0.006682872772216797
      },
      "extension": {
        "length": 12646.03375140381,
        "rating": 125.97016096115112
      }
    },
    {
      "class": "Branch",
      "id": "branch_47592_47631_1",
      "ports": {
        "bus1": 47592,
        "bus2": 47631
      },
      "params": {
        "R": 0.019159110262989998,
        "X": 0.09893570095300674,
        "G": 0.0,
        "B": 0.011027028784155846
      },
      "extension": {
        "length": 23487.18357788086,
        "rating": 129.31872606277466
      }
    },
    {
      "class": "Branch",
      "id": "branch_47592_48035_1",
      "ports": {
        "bus1": 47592,
        "bus2": 48035
      },
      "params": {
        "R": 0.016162129119038582,
        "X": 0.07808075845241547,
        "G": 0.0,
        "B": 0.008988712914288044
      },
      "extension": {
        "length": 18166.391887939455,
        "rating": 124.4383454322815
      }
    },
    {
      "class": "Branch",
      "id": "branch_47592_48036_1",
      "ports": {
        "bus1": 47592,
        "bus2": 48036
      },
      "params": {
        "R": 0.029018467292189598,
        "X": 0.14930395781993866,
        "G": 0.0,
        "B": 0.00858272984623909
      },
      "extension": {
        "length": 26931.537896484377,
        "rating": 113.41699361801147
      }
    },
    {
      "class": "Branch",
      "id": "branch_47593_47594_1",
      "ports": {
        "bus1": 47593,
        "bus2": 47594
      },
      "params": {
        "R": 0.0002714044530875981,
        "X": 0.0011227527866140008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47593_47595_1",
      "ports": {
        "bus1": 47593,
        "bus2": 47595
      },
      "params": {
        "R": 0.008206840604543686,
        "X": 0.030146079137921333,
        "G": 0.0,
        "B": 0.007483494933694602
      },
      "extension": {
        "length": 10033.216397644042,
        "rating": 132.31874704360962
      }
    },
    {
      "class": "Branch",
      "id": "branch_47593_48437_1",
      "ports": {
        "bus1": 47593,
        "bus2": 48437
      },
      "params": {
        "R": 0.02038034237921238,
        "X": 0.09882985055446625,
        "G": 0.0,
        "B": 0.017777785658836365
      },
      "extension": {
        "length": 29953.643849121094,
        "rating": 133.5994005203247
      }
    },
    {
      "class": "Branch",
      "id": "branch_47596_47597_1",
      "ports": {
        "bus1": 47596,
        "bus2": 47597
      },
      "params": {
        "R": 0.000250876706559211,
        "X": 0.0010977268684655428,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47596_47611_1",
      "ports": {
        "bus1": 47596,
        "bus2": 47611
      },
      "params": {
        "R": 0.0279722660779953,
        "X": 0.1172671914100647,
        "G": 0.0,
        "B": 0.008645760826766491
      },
      "extension": {
        "length": 22791.67505419922,
        "rating": 124.48732852935791
      }
    },
    {
      "class": "Branch",
      "id": "branch_47596_47930_1",
      "ports": {
        "bus1": 47596,
        "bus2": 47930
      },
      "params": {
        "R": 0.05383187159895897,
        "X": 0.19872257113456726,
        "G": 0.0,
        "B": 0.02254260703921318
      },
      "extension": {
        "length": 46677.56024926758,
        "rating": 119.59854364395142
      }
    },
    {
      "class": "Branch",
      "id": "branch_47598_47948_1",
      "ports": {
        "bus1": 47948,
        "bus2": 47598
      },
      "params": {
        "R": 0.0147237004712224,
        "X": 0.07520952075719833,
        "G": 0.0,
        "B": 0.011901365593075752
      },
      "extension": {
        "length": 22041.415965454104,
        "rating": 99.56464767456055
      }
    },
    {
      "class": "Branch",
      "id": "branch_47599_47600_1",
      "ports": {
        "bus1": 47600,
        "bus2": 47599
      },
      "params": {
        "R": 0.0010062437504529953,
        "X": 0.04887240752577782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47599_47601_1",
      "ports": {
        "bus1": 47599,
        "bus2": 47601
      },
      "params": {
        "R": 0.000226311749429442,
        "X": 0.0011551090283319354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47600_47603_1",
      "ports": {
        "bus1": 47603,
        "bus2": 47600
      },
      "params": {
        "R": 0.011893914081156254,
        "X": 0.06085368990898132,
        "G": 0.0,
        "B": 0.008253879845142365
      },
      "extension": {
        "length": 15538.992494018556,
        "rating": 126.4361023902893
      }
    },
    {
      "class": "Branch",
      "id": "branch_47600_47943_1",
      "ports": {
        "bus1": 47600,
        "bus2": 47943
      },
      "params": {
        "R": 0.07801423966884613,
        "X": 0.3969952464103699,
        "G": 0.0,
        "B": 0.026088755577802658
      },
      "extension": {
        "length": 69653.48070849609,
        "rating": 111.5963339805603
      }
    },
    {
      "class": "Branch",
      "id": "branch_47600_47948_1",
      "ports": {
        "bus1": 47948,
        "bus2": 47600
      },
      "params": {
        "R": 0.03212551772594452,
        "X": 0.1320272833108902,
        "G": 0.0,
        "B": 0.016554061323404312
      },
      "extension": {
        "length": 31009.518004394533,
        "rating": 119.67871189117432
      }
    },
    {
      "class": "Branch",
      "id": "branch_47602_47603_1",
      "ports": {
        "bus1": 47602,
        "bus2": 47603
      },
      "params": {
        "R": 0.0002004808484343812,
        "X": 0.0010790470987558365,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47604_47614_1",
      "ports": {
        "bus1": 47604,
        "bus2": 47614
      },
      "params": {
        "R": 0.022278809919953346,
        "X": 0.09223389625549316,
        "G": 0.0,
        "B": 0.01177341490983963
      },
      "extension": {
        "length": 24433.439958984374,
        "rating": 136.94064617156982
      }
    },
    {
      "class": "Branch",
      "id": "branch_47604_48771_1",
      "ports": {
        "bus1": 47604,
        "bus2": 48771
      },
      "params": {
        "R": 0.009609763510525227,
        "X": 0.03963496536016464,
        "G": 0.0,
        "B": 0.003912941087037325
      },
      "extension": {
        "length": 8410.81363659668,
        "rating": 142.83195734024048
      }
    },
    {
      "class": "Branch",
      "id": "branch_47605_48276_1",
      "ports": {
        "bus1": 47605,
        "bus2": 48276
      },
      "params": {
        "R": 0.011490502394735813,
        "X": 0.05197891220450401,
        "G": 0.0,
        "B": 0.003794979071244598
      },
      "extension": {
        "length": 10599.277659851075,
        "rating": 135.8924150466919
      }
    },
    {
      "class": "Branch",
      "id": "branch_47605_48934_1",
      "ports": {
        "bus1": 47605,
        "bus2": 48934
      },
      "params": {
        "R": 0.0068038105964660645,
        "X": 0.030082160606980324,
        "G": 0.0,
        "B": 0.0018568605883046987
      },
      "extension": {
        "length": 5672.694489257813,
        "rating": 143.64616870880127
      }
    },
    {
      "class": "Branch",
      "id": "branch_47606_47607_1",
      "ports": {
        "bus1": 47606,
        "bus2": 47607
      },
      "params": {
        "R": 0.000271984696155414,
        "X": 0.0011901954421773553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47607_48771_1",
      "ports": {
        "bus1": 47607,
        "bus2": 48771
      },
      "params": {
        "R": 0.00393271679058671,
        "X": 0.019723882898688316,
        "G": 0.0,
        "B": 0.003025476587936282
      },
      "extension": {
        "length": 4553.550149414063,
        "rating": 156.33397102355957
      }
    },
    {
      "class": "Branch",
      "id": "branch_47607_48934_1",
      "ports": {
        "bus1": 48934,
        "bus2": 47607
      },
      "params": {
        "R": 0.009362546727061272,
        "X": 0.03553061932325363,
        "G": 0.0,
        "B": 0.0047774286940693855
      },
      "extension": {
        "length": 9321.437564758302,
        "rating": 141.80691242218018
      }
    },
    {
      "class": "Branch",
      "id": "branch_47608_47923_1",
      "ports": {
        "bus1": 47608,
        "bus2": 47923
      },
      "params": {
        "R": 0.020033540204167366,
        "X": 0.07982227206230164,
        "G": 0.0,
        "B": 0.013832574710249903
      },
      "extension": {
        "length": 24135.277832885742,
        "rating": 124.88962411880493
      }
    },
    {
      "class": "Branch",
      "id": "branch_47608_48038_1",
      "ports": {
        "bus1": 47608,
        "bus2": 48038
      },
      "params": {
        "R": 0.06266113370656967,
        "X": 0.21698033809661865,
        "G": 0.0,
        "B": 0.018405402079224586
      },
      "extension": {
        "length": 45355.17287329102,
        "rating": 118.34698915481567
      }
    },
    {
      "class": "Branch",
      "id": "branch_47608_48276_1",
      "ports": {
        "bus1": 47608,
        "bus2": 48276
      },
      "params": {
        "R": 0.014720547944307327,
        "X": 0.06278715282678604,
        "G": 0.0,
        "B": 0.0110757602378726
      },
      "extension": {
        "length": 19509.69231298828,
        "rating": 137.9791498184204
      }
    },
    {
      "class": "Branch",
      "id": "branch_47609_47610_1",
      "ports": {
        "bus1": 47609,
        "bus2": 47610
      },
      "params": {
        "R": 0.010835159569978714,
        "X": 0.046952906996011734,
        "G": 0.0,
        "B": 0.0051299468614161015
      },
      "extension": {
        "length": 10727.952154541015,
        "rating": 142.22543239593506
      }
    },
    {
      "class": "Branch",
      "id": "branch_47609_48962_1",
      "ports": {
        "bus1": 47609,
        "bus2": 48962
      },
      "params": {
        "R": 0.014548241160809994,
        "X": 0.05661221593618393,
        "G": 0.0,
        "B": 0.007304015569388866
      },
      "extension": {
        "length": 14340.47341772461,
        "rating": 148.76010417938232
      }
    },
    {
      "class": "Branch",
      "id": "branch_47610_47631_1",
      "ports": {
        "bus1": 47610,
        "bus2": 47631
      },
      "params": {
        "R": 0.0322527252137661,
        "X": 0.10050692409276962,
        "G": 0.0,
        "B": 0.012310435064136982
      },
      "extension": {
        "length": 26414.411879882813,
        "rating": 134.07520055770874
      }
    },
    {
      "class": "Branch",
      "id": "branch_47611_47612_1",
      "ports": {
        "bus1": 47611,
        "bus2": 47612
      },
      "params": {
        "R": 0.004871993325650692,
        "X": 0.022914165630936623,
        "G": 0.0,
        "B": 0.0019411329412832858
      },
      "extension": {
        "length": 5042.241878356934,
        "rating": 152.3932933807373
      }
    },
    {
      "class": "Branch",
      "id": "branch_47611_48962_1",
      "ports": {
        "bus1": 48962,
        "bus2": 47611
      },
      "params": {
        "R": 0.0052115130238235,
        "X": 0.02352750673890114,
        "G": 0.0,
        "B": 0.0021663152147084475
      },
      "extension": {
        "length": 5422.41742868042,
        "rating": 170.85219621658325
      }
    },
    {
      "class": "Branch",
      "id": "branch_47612_47613_1",
      "ports": {
        "bus1": 47612,
        "bus2": 47613
      },
      "params": {
        "R": 0.0002354444150114432,
        "X": 0.0011132998624816537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47612_48339_1",
      "ports": {
        "bus1": 47612,
        "bus2": 48339
      },
      "params": {
        "R": 0.005925397388637066,
        "X": 0.026728475466370583,
        "G": 0.0,
        "B": 0.002833629259839654
      },
      "extension": {
        "length": 6214.177623779297,
        "rating": 146.85571193695068
      }
    },
    {
      "class": "Branch",
      "id": "branch_47614_47616_1",
      "ports": {
        "bus1": 47614,
        "bus2": 47616
      },
      "params": {
        "R": 0.011057957075536251,
        "X": 0.05441651865839958,
        "G": 0.0,
        "B": 0.008170530200004578
      },
      "extension": {
        "length": 15788.176400390625,
        "rating": 133.23428630828857
      }
    },
    {
      "class": "Branch",
      "id": "branch_47615_47616_1",
      "ports": {
        "bus1": 47615,
        "bus2": 47616
      },
      "params": {
        "R": 0.0002200481394538656,
        "X": 0.0011343962978571653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47617_47618_1",
      "ports": {
        "bus1": 47617,
        "bus2": 47618
      },
      "params": {
        "R": 0.00022367459314409643,
        "X": 0.0011238721199333668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47618_47620_1",
      "ports": {
        "bus1": 47618,
        "bus2": 47620
      },
      "params": {
        "R": 0.004580473527312279,
        "X": 0.02289748378098011,
        "G": 0.0,
        "B": 0.0027976525016129017
      },
      "extension": {
        "length": 5693.1194750976565,
        "rating": 127.88282632827759
      }
    },
    {
      "class": "Branch",
      "id": "branch_47618_47621_1",
      "ports": {
        "bus1": 47621,
        "bus2": 47618
      },
      "params": {
        "R": 0.007647784426808357,
        "X": 0.03090529888868332,
        "G": 0.0,
        "B": 0.004426592495292425
      },
      "extension": {
        "length": 8795.175710449219,
        "rating": 139.1973376274109
      }
    },
    {
      "class": "Branch",
      "id": "branch_47619_48778_1",
      "ports": {
        "bus1": 48778,
        "bus2": 47619
      },
      "params": {
        "R": 0.0023858267813920975,
        "X": 0.017412137240171432,
        "G": 0.0,
        "B": 0.04546910151839256
      },
      "extension": {
        "length": 19950.56689086914,
        "rating": 487.71228790283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_47620_48586_1",
      "ports": {
        "bus1": 47620,
        "bus2": 48586
      },
      "params": {
        "R": 0.0174880251288414,
        "X": 0.07398282736539841,
        "G": 0.0,
        "B": 0.011899187229573727
      },
      "extension": {
        "length": 20124.74100366211,
        "rating": 102.83607244491577
      }
    },
    {
      "class": "Branch",
      "id": "branch_47621_48339_1",
      "ports": {
        "bus1": 47621,
        "bus2": 48339
      },
      "params": {
        "R": 0.003751298412680626,
        "X": 0.014434381388127804,
        "G": 0.0,
        "B": 0.002287760376930237
      },
      "extension": {
        "length": 3821.367050354004,
        "rating": 150.18571615219116
      }
    },
    {
      "class": "Branch",
      "id": "branch_47622_47623_1",
      "ports": {
        "bus1": 47622,
        "bus2": 47623
      },
      "params": {
        "R": 0.0002785187680274248,
        "X": 0.0010040433844551444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47622_47625_1",
      "ports": {
        "bus1": 47625,
        "bus2": 47622
      },
      "params": {
        "R": 0.0035066199488937855,
        "X": 0.014480669051408768,
        "G": 0.0,
        "B": 0.0013068445259705186
      },
      "extension": {
        "length": 3085.1633769378664,
        "rating": 130.6180238723755
      }
    },
    {
      "class": "Branch",
      "id": "branch_47622_47630_1",
      "ports": {
        "bus1": 47622,
        "bus2": 47630
      },
      "params": {
        "R": 0.009744904935359955,
        "X": 0.03994181379675865,
        "G": 0.0,
        "B": 0.005388728808611631
      },
      "extension": {
        "length": 10080.930717773437,
        "rating": 121.01472616195679
      }
    },
    {
      "class": "Branch",
      "id": "branch_47624_47625_1",
      "ports": {
        "bus1": 47625,
        "bus2": 47624
      },
      "params": {
        "R": 0.0008285096264444292,
        "X": 0.05241783708333969,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47624_47626_1",
      "ports": {
        "bus1": 47624,
        "bus2": 47626
      },
      "params": {
        "R": 0.00029554235516116023,
        "X": 0.0010070522548630834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47624_48778_1",
      "ports": {
        "bus1": 48778,
        "bus2": 47624
      },
      "params": {
        "R": 0.002788340440019965,
        "X": 0.02452951669692993,
        "G": 0.0,
        "B": 0.03797703608870506
      },
      "extension": {
        "length": 22672.220810668947,
        "rating": 551.274299621582
      }
    },
    {
      "class": "Branch",
      "id": "branch_47625_47627_1",
      "ports": {
        "bus1": 47627,
        "bus2": 47625
      },
      "params": {
        "R": 0.009977003559470177,
        "X": 0.0463385134935379,
        "G": 0.0,
        "B": 0.004604598972946405
      },
      "extension": {
        "length": 9781.67965814209,
        "rating": 133.85977745056152
      }
    },
    {
      "class": "Branch",
      "id": "branch_47627_47628_1",
      "ports": {
        "bus1": 47627,
        "bus2": 47628
      },
      "params": {
        "R": 0.0002355619362788275,
        "X": 0.00119667814578861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47629_47630_1",
      "ports": {
        "bus1": 47629,
        "bus2": 47630
      },
      "params": {
        "R": 0.00021829512843396515,
        "X": 0.001084782532416284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47632_48049_1",
      "ports": {
        "bus1": 48049,
        "bus2": 47632
      },
      "params": {
        "R": 0.013338104821741581,
        "X": 0.056338537484407425,
        "G": 0.0,
        "B": 0.007949323393404484
      },
      "extension": {
        "length": 14583.702338745117,
        "rating": 121.31357192993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_47633_47634_1",
      "ports": {
        "bus1": 47633,
        "bus2": 47634
      },
      "params": {
        "R": 0.00029859214555472136,
        "X": 0.0010040582856163383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47634_47638_1",
      "ports": {
        "bus1": 47638,
        "bus2": 47634
      },
      "params": {
        "R": 0.010352104902267456,
        "X": 0.04892926663160324,
        "G": 0.0,
        "B": 0.006052260287106037
      },
      "extension": {
        "length": 11766.531528259278,
        "rating": 109.87944602966309
      }
    },
    {
      "class": "Branch",
      "id": "branch_47634_48254_1",
      "ports": {
        "bus1": 47634,
        "bus2": 48254
      },
      "params": {
        "R": 0.009121350012719631,
        "X": 0.03791484236717224,
        "G": 0.0,
        "B": 0.007109230384230614
      },
      "extension": {
        "length": 11971.433672424317,
        "rating": 115.1333212852478
      }
    },
    {
      "class": "Branch",
      "id": "branch_47635_47636_1",
      "ports": {
        "bus1": 47635,
        "bus2": 47636
      },
      "params": {
        "R": 0.00021513538376893848,
        "X": 0.001162707805633545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47635_47652_1",
      "ports": {
        "bus1": 47635,
        "bus2": 47652
      },
      "params": {
        "R": 0.03173958882689476,
        "X": 0.1250678151845932,
        "G": 0.0,
        "B": 0.01526718772947788
      },
      "extension": {
        "length": 29934.443625732423,
        "rating": 127.68715620040894
      }
    },
    {
      "class": "Branch",
      "id": "branch_47635_47793_1",
      "ports": {
        "bus1": 47635,
        "bus2": 47793
      },
      "params": {
        "R": 0.050799161195755005,
        "X": 0.1993701457977295,
        "G": 0.0,
        "B": 0.015285095199942587
      },
      "extension": {
        "length": 42190.72742285157,
        "rating": 118.96134614944458
      }
    },
    {
      "class": "Branch",
      "id": "branch_47637_47638_1",
      "ports": {
        "bus1": 47638,
        "bus2": 47637
      },
      "params": {
        "R": 0.0010656509548425674,
        "X": 0.05166463926434517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47637_47639_1",
      "ports": {
        "bus1": 47637,
        "bus2": 47639
      },
      "params": {
        "R": 0.00021460703283082694,
        "X": 0.0010869171237573028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47637_47798_1",
      "ports": {
        "bus1": 47637,
        "bus2": 47798
      },
      "params": {
        "R": 0.004515317268669605,
        "X": 0.03846004977822304,
        "G": 0.0,
        "B": 0.07189085334539413
      },
      "extension": {
        "length": 39473.04400488282,
        "rating": 507.2672367095947
      }
    },
    {
      "class": "Branch",
      "id": "branch_47637_48048_1",
      "ports": {
        "bus1": 47637,
        "bus2": 48048
      },
      "params": {
        "R": 0.002540441695600748,
        "X": 0.026796413585543633,
        "G": 0.0,
        "B": 0.4604581594467163
      },
      "extension": {
        "length": 74592.89549121093,
        "rating": 505.4370880126953
      }
    },
    {
      "class": "Branch",
      "id": "branch_47637_48645_1",
      "ports": {
        "bus1": 48645,
        "bus2": 47637
      },
      "params": {
        "R": 0.005193384364247322,
        "X": 0.04312782362103462,
        "G": 0.0,
        "B": 0.0736999660730362
      },
      "extension": {
        "length": 41669.14744555664,
        "rating": 551.7154216766357
      }
    },
    {
      "class": "Branch",
      "id": "branch_47638_47645_1",
      "ports": {
        "bus1": 47638,
        "bus2": 47645
      },
      "params": {
        "R": 0.03399967774748802,
        "X": 0.1958756148815155,
        "G": 0.0,
        "B": 0.017698444426059723
      },
      "extension": {
        "length": 41869.83659106446,
        "rating": 104.2959451675415
      }
    },
    {
      "class": "Branch",
      "id": "branch_47638_47797_1",
      "ports": {
        "bus1": 47797,
        "bus2": 47638
      },
      "params": {
        "R": 0.02697501704096794,
        "X": 0.14380086958408356,
        "G": 0.0,
        "B": 0.00850620586425066
      },
      "extension": {
        "length": 26081.319467285157,
        "rating": 128.9888620376587
      }
    },
    {
      "class": "Branch",
      "id": "branch_47638_48250_1",
      "ports": {
        "bus1": 48250,
        "bus2": 47638
      },
      "params": {
        "R": 0.004099002107977867,
        "X": 0.01896057091653347,
        "G": 0.0,
        "B": 0.0027114504482597113
      },
      "extension": {
        "length": 5356.7322519836425,
        "rating": 150.39799213409424
      }
    },
    {
      "class": "Branch",
      "id": "branch_47640_48396_1",
      "ports": {
        "bus1": 48396,
        "bus2": 47640
      },
      "params": {
        "R": 0.022484151646494865,
        "X": 0.12414561212062836,
        "G": 0.0,
        "B": 0.012776641175150873
      },
      "extension": {
        "length": 28433.15498364258,
        "rating": 149.72853660583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_47641_48781_1",
      "ports": {
        "bus1": 47641,
        "bus2": 48781
      },
      "params": {
        "R": 0.008849901147186756,
        "X": 0.03419763594865799,
        "G": 0.0,
        "B": 0.006514259148389101
      },
      "extension": {
        "length": 10896.899539855958,
        "rating": 89.2871081829071
      }
    },
    {
      "class": "Branch",
      "id": "branch_47642_47643_1",
      "ports": {
        "bus1": 47642,
        "bus2": 47643
      },
      "params": {
        "R": 0.0002700610493775457,
        "X": 0.0011766020907089114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47642_48426_1",
      "ports": {
        "bus1": 47642,
        "bus2": 48426
      },
      "params": {
        "R": 0.008178971707820892,
        "X": 0.03657706826925278,
        "G": 0.0,
        "B": 0.0044059474021196365
      },
      "extension": {
        "length": 9265.84286517334,
        "rating": 104.31994199752808
      }
    },
    {
      "class": "Branch",
      "id": "branch_47642_48641_1",
      "ports": {
        "bus1": 47642,
        "bus2": 48641
      },
      "params": {
        "R": 0.010010350495576859,
        "X": 0.0350801944732666,
        "G": 0.0,
        "B": 0.003682866925373673
      },
      "extension": {
        "length": 8520.337021179199,
        "rating": 115.8290147781372
      }
    },
    {
      "class": "Branch",
      "id": "branch_47644_48641_1",
      "ports": {
        "bus1": 47644,
        "bus2": 48641
      },
      "params": {
        "R": 0.005128474440425634,
        "X": 0.02492949366569519,
        "G": 0.0,
        "B": 0.002265574876219034
      },
      "extension": {
        "length": 5480.242178192138,
        "rating": 124.91155862808228
      }
    },
    {
      "class": "Branch",
      "id": "branch_47644_48781_1",
      "ports": {
        "bus1": 48781,
        "bus2": 47644
      },
      "params": {
        "R": 0.004120275378227234,
        "X": 0.01802102103829384,
        "G": 0.0,
        "B": 0.002019558334723115
      },
      "extension": {
        "length": 4161.979550445557,
        "rating": 115.14016389846802
      }
    },
    {
      "class": "Branch",
      "id": "branch_47645_47653_1",
      "ports": {
        "bus1": 47645,
        "bus2": 47653
      },
      "params": {
        "R": 0.019240397959947586,
        "X": 0.07982239127159119,
        "G": 0.0,
        "B": 0.012135082855820656
      },
      "extension": {
        "length": 19384.643759765626,
        "rating": 115.21240472793579
      }
    },
    {
      "class": "Branch",
      "id": "branch_47646_48641_1",
      "ports": {
        "bus1": 47646,
        "bus2": 48641
      },
      "params": {
        "R": 0.018330175429582596,
        "X": 0.07057691365480423,
        "G": 0.0,
        "B": 0.007031283341348171
      },
      "extension": {
        "length": 15902.1928828125,
        "rating": 113.42095136642456
      }
    },
    {
      "class": "Branch",
      "id": "branch_47647_47650_1",
      "ports": {
        "bus1": 47647,
        "bus2": 47650
      },
      "params": {
        "R": -0.00022253603674471378,
        "X": -0.007006935775279999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47647_47651_1",
      "ports": {
        "bus1": 47647,
        "bus2": 47651
      },
      "params": {
        "R": 0.0002762790536507964,
        "X": 0.0010537555208429694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47647_47652_1",
      "ports": {
        "bus1": 47647,
        "bus2": 47652
      },
      "params": {
        "R": 0.00028055781149305403,
        "X": 0.0010290429927408695,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47648_47650_1",
      "ports": {
        "bus1": 47648,
        "bus2": 47650
      },
      "params": {
        "R": 0.0024684325326234102,
        "X": 0.07772292196750641,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47649_47650_1",
      "ports": {
        "bus1": 47649,
        "bus2": 47650
      },
      "params": {
        "R": 0.0024684325326234102,
        "X": 0.07772292196750641,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47652_48781_1",
      "ports": {
        "bus1": 47652,
        "bus2": 48781
      },
      "params": {
        "R": 0.014170347712934017,
        "X": 0.047502223402261734,
        "G": 0.0,
        "B": 0.0049779703840613365
      },
      "extension": {
        "length": 10844.825648620606,
        "rating": 127.63878107070923
      }
    },
    {
      "class": "Branch",
      "id": "branch_47654_47657_1",
      "ports": {
        "bus1": 47654,
        "bus2": 47657
      },
      "params": {
        "R": 0.017143119126558304,
        "X": 0.06398212909698486,
        "G": 0.0,
        "B": 0.005983835086226463
      },
      "extension": {
        "length": 14162.044866943359,
        "rating": 130.799663066864
      }
    },
    {
      "class": "Branch",
      "id": "branch_47654_48213_1",
      "ports": {
        "bus1": 47654,
        "bus2": 48213
      },
      "params": {
        "R": 0.028093433007597923,
        "X": 0.12157765030860901,
        "G": 0.0,
        "B": 0.020823825150728226
      },
      "extension": {
        "length": 38584.65841699219,
        "rating": 100.6922960281372
      }
    },
    {
      "class": "Branch",
      "id": "branch_47654_48214_1",
      "ports": {
        "bus1": 47654,
        "bus2": 48214
      },
      "params": {
        "R": 0.05754049867391586,
        "X": 0.20247557759284973,
        "G": 0.0,
        "B": 0.024887938052415848
      },
      "extension": {
        "length": 46681.268302001954,
        "rating": 128.1233310699463
      }
    },
    {
      "class": "Branch",
      "id": "branch_47656_47657_1",
      "ports": {
        "bus1": 47656,
        "bus2": 47657
      },
      "params": {
        "R": 0.00027606519870460033,
        "X": 0.001132340170443058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47658_47828_1",
      "ports": {
        "bus1": 47658,
        "bus2": 47828
      },
      "params": {
        "R": 0.018575096502900124,
        "X": 0.08036980032920837,
        "G": 0.0,
        "B": 0.004995100200176239
      },
      "extension": {
        "length": 15395.761283203126,
        "rating": 129.29879426956177
      }
    },
    {
      "class": "Branch",
      "id": "branch_47658_48394_1",
      "ports": {
        "bus1": 47658,
        "bus2": 48394
      },
      "params": {
        "R": 0.010255823843181133,
        "X": 0.04120875149965286,
        "G": 0.0,
        "B": 0.009076145477592945
      },
      "extension": {
        "length": 14183.122138549805,
        "rating": 132.52910375595093
      }
    },
    {
      "class": "Branch",
      "id": "branch_47659_47663_1",
      "ports": {
        "bus1": 47663,
        "bus2": 47659
      },
      "params": {
        "R": 0.01761453039944172,
        "X": 0.06736008077859879,
        "G": 0.0,
        "B": 0.008514653891324997
      },
      "extension": {
        "length": 18038.70196105957,
        "rating": 119.50933933258057
      }
    },
    {
      "class": "Branch",
      "id": "branch_47659_47828_1",
      "ports": {
        "bus1": 47828,
        "bus2": 47659
      },
      "params": {
        "R": 0.02451348304748535,
        "X": 0.08930616080760956,
        "G": 0.0,
        "B": 0.009318175725638866
      },
      "extension": {
        "length": 20087.310544189455,
        "rating": 125.5889892578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_47660_47661_1",
      "ports": {
        "bus1": 47660,
        "bus2": 47661
      },
      "params": {
        "R": 0.013323279097676277,
        "X": 0.06918035447597504,
        "G": 0.0,
        "B": 0.010331339202821255
      },
      "extension": {
        "length": 19773.76214794922,
        "rating": 97.74806499481201
      }
    },
    {
      "class": "Branch",
      "id": "branch_47660_47663_1",
      "ports": {
        "bus1": 47663,
        "bus2": 47660
      },
      "params": {
        "R": 0.01850460283458233,
        "X": 0.0863957554101944,
        "G": 0.0,
        "B": 0.008748768828809261
      },
      "extension": {
        "length": 19532.735650634768,
        "rating": 106.8507432937622
      }
    },
    {
      "class": "Branch",
      "id": "branch_47661_47662_1",
      "ports": {
        "bus1": 47661,
        "bus2": 47662
      },
      "params": {
        "R": 0.00027086344198323786,
        "X": 0.0010939951753243804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47664_47744_1",
      "ports": {
        "bus1": 47664,
        "bus2": 47744
      },
      "params": {
        "R": 0.005028076469898224,
        "X": 0.021665329113602638,
        "G": 0.0,
        "B": 0.0031509699765592813
      },
      "extension": {
        "length": 6250.383320800782,
        "rating": 125.1788854598999
      }
    },
    {
      "class": "Branch",
      "id": "branch_47664_47749_1",
      "ports": {
        "bus1": 47749,
        "bus2": 47664
      },
      "params": {
        "R": 0.0034675917122513056,
        "X": 0.015099866315722466,
        "G": 0.0,
        "B": 0.0018855440430343151
      },
      "extension": {
        "length": 3971.1993931274415,
        "rating": 116.62963628768921
      }
    },
    {
      "class": "Branch",
      "id": "branch_47664_47750_1",
      "ports": {
        "bus1": 47664,
        "bus2": 47750
      },
      "params": {
        "R": 0.004342473577708006,
        "X": 0.018043119460344315,
        "G": 0.0,
        "B": 0.003275343449786305
      },
      "extension": {
        "length": 5564.7001392517095,
        "rating": 142.2454595565796
      }
    },
    {
      "class": "Branch",
      "id": "branch_47664_47776_1",
      "ports": {
        "bus1": 47664,
        "bus2": 47776
      },
      "params": {
        "R": 0.003949591424316168,
        "X": 0.01840953528881073,
        "G": 0.0,
        "B": 0.0028124155942350626
      },
      "extension": {
        "length": 4957.722909393311,
        "rating": 134.22930240631104
      }
    },
    {
      "class": "Branch",
      "id": "branch_47665_47745_1",
      "ports": {
        "bus1": 47745,
        "bus2": 47665
      },
      "params": {
        "R": 0.002398174023255706,
        "X": 0.01305368635803461,
        "G": 0.0,
        "B": 0.001377684180624783
      },
      "extension": {
        "length": 2929.6916400146483,
        "rating": 114.25317525863647
      }
    },
    {
      "class": "Branch",
      "id": "branch_47665_47773_1",
      "ports": {
        "bus1": 47665,
        "bus2": 47773
      },
      "params": {
        "R": 0.004468977451324463,
        "X": 0.02094181627035141,
        "G": 0.0,
        "B": 0.005889782682061195
      },
      "extension": {
        "length": 8140.452697265625,
        "rating": 128.6420226097107
      }
    },
    {
      "class": "Branch",
      "id": "branch_47665_48181_1",
      "ports": {
        "bus1": 48181,
        "bus2": 47665
      },
      "params": {
        "R": 0.003982205875217915,
        "X": 0.018034527078270912,
        "G": 0.0,
        "B": 0.0014975533122196794
      },
      "extension": {
        "length": 3831.6654915161134,
        "rating": 133.42214822769165
      }
    },
    {
      "class": "Branch",
      "id": "branch_47666_47960_1",
      "ports": {
        "bus1": 47666,
        "bus2": 47960
      },
      "params": {
        "R": 0.003159393323585391,
        "X": 0.012964258901774883,
        "G": 0.0,
        "B": 0.0008273114799521863
      },
      "extension": {
        "length": 2501.0930802612306,
        "rating": 127.48582363128662
      }
    },
    {
      "class": "Branch",
      "id": "branch_47666_47961_1",
      "ports": {
        "bus1": 47666,
        "bus2": 47961
      },
      "params": {
        "R": 0.009580492973327637,
        "X": 0.04507216811180115,
        "G": 0.0,
        "B": 0.006192452274262905
      },
      "extension": {
        "length": 12219.487205932617,
        "rating": 140.27020931243896
      }
    },
    {
      "class": "Branch",
      "id": "branch_47667_47668_1",
      "ports": {
        "bus1": 47668,
        "bus2": 47667
      },
      "params": {
        "R": 0.004836901556700468,
        "X": 0.021495189517736435,
        "G": 0.0,
        "B": 0.0013384456979110837
      },
      "extension": {
        "length": 3731.679675933838,
        "rating": 148.72103929519653
      }
    },
    {
      "class": "Branch",
      "id": "branch_47667_47668_2",
      "ports": {
        "bus1": 47668,
        "bus2": 47667
      },
      "params": {
        "R": 0.004836901556700468,
        "X": 0.021495189517736435,
        "G": 0.0,
        "B": 0.0013384456979110837
      },
      "extension": {
        "length": 3731.679675933838,
        "rating": 148.72103929519653
      }
    },
    {
      "class": "Branch",
      "id": "branch_47667_47973_1",
      "ports": {
        "bus1": 47973,
        "bus2": 47667
      },
      "params": {
        "R": 0.005753032397478819,
        "X": 0.023059247061610222,
        "G": 0.0,
        "B": 0.0031978946644812822
      },
      "extension": {
        "length": 5994.355401947022,
        "rating": 147.10897207260132
      }
    },
    {
      "class": "Branch",
      "id": "branch_47668_47669_1",
      "ports": {
        "bus1": 47668,
        "bus2": 47669
      },
      "params": {
        "R": 0.00028553494485095143,
        "X": 0.001072542741894722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47668_47752_1",
      "ports": {
        "bus1": 47668,
        "bus2": 47752
      },
      "params": {
        "R": 0.008460120297968388,
        "X": 0.03871021047234535,
        "G": 0.0,
        "B": 0.0036378756631165743
      },
      "extension": {
        "length": 9072.018835510255,
        "rating": 151.08768939971924
      }
    },
    {
      "class": "Branch",
      "id": "branch_47668_47752_2",
      "ports": {
        "bus1": 47668,
        "bus2": 47752
      },
      "params": {
        "R": 0.008460120297968388,
        "X": 0.03871021047234535,
        "G": 0.0,
        "B": 0.0036378756631165743
      },
      "extension": {
        "length": 9072.018835510255,
        "rating": 151.08768939971924
      }
    },
    {
      "class": "Branch",
      "id": "branch_47670_47671_1",
      "ports": {
        "bus1": 47670,
        "bus2": 47671
      },
      "params": {
        "R": 0.0002365550462855026,
        "X": 0.0010525659890845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47671_47687_1",
      "ports": {
        "bus1": 47671,
        "bus2": 47687
      },
      "params": {
        "R": 0.004976187366992235,
        "X": 0.021641992032527924,
        "G": 0.0,
        "B": 0.0030141123570501804
      },
      "extension": {
        "length": 5738.351272338868,
        "rating": 151.8311858177185
      }
    },
    {
      "class": "Branch",
      "id": "branch_47671_47687_2",
      "ports": {
        "bus1": 47671,
        "bus2": 47687
      },
      "params": {
        "R": 0.004976187366992235,
        "X": 0.021641992032527924,
        "G": 0.0,
        "B": 0.0030141123570501804
      },
      "extension": {
        "length": 5738.351272338868,
        "rating": 151.8311858177185
      }
    },
    {
      "class": "Branch",
      "id": "branch_47671_47748_1",
      "ports": {
        "bus1": 47748,
        "bus2": 47671
      },
      "params": {
        "R": 0.004668412264436483,
        "X": 0.01969258300960064,
        "G": 0.0,
        "B": 0.004410925786942244
      },
      "extension": {
        "length": 6288.256950897217,
        "rating": 143.2041883468628
      }
    },
    {
      "class": "Branch",
      "id": "branch_47671_48181_1",
      "ports": {
        "bus1": 48181,
        "bus2": 47671
      },
      "params": {
        "R": 0.005739868152886629,
        "X": 0.025155968964099884,
        "G": 0.0,
        "B": 0.0034113845322281122
      },
      "extension": {
        "length": 6172.928990386963,
        "rating": 139.91925716400146
      }
    },
    {
      "class": "Branch",
      "id": "branch_47672_47673_1",
      "ports": {
        "bus1": 47672,
        "bus2": 47673
      },
      "params": {
        "R": 0.00021812826162204146,
        "X": 0.0010304739698767662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47672_47706_1",
      "ports": {
        "bus1": 47706,
        "bus2": 47672
      },
      "params": {
        "R": 0.005927414167672396,
        "X": 0.021120205521583557,
        "G": 0.0,
        "B": 0.003221222665160894
      },
      "extension": {
        "length": 5045.091599761963,
        "rating": 118.89228820800781
      }
    },
    {
      "class": "Branch",
      "id": "branch_47672_48546_1",
      "ports": {
        "bus1": 47672,
        "bus2": 48546
      },
      "params": {
        "R": 0.004534507170319557,
        "X": 0.013846279121935368,
        "G": 0.0,
        "B": 0.0017490286845713856
      },
      "extension": {
        "length": 3641.215697753906,
        "rating": 128.49805355072021
      }
    },
    {
      "class": "Branch",
      "id": "branch_47674_47724_1",
      "ports": {
        "bus1": 47724,
        "bus2": 47674
      },
      "params": {
        "R": 0.003832942806184292,
        "X": 0.015338558703660965,
        "G": 0.0,
        "B": 0.0018170138355344536
      },
      "extension": {
        "length": 3413.854970947266,
        "rating": 131.04411363601685
      }
    },
    {
      "class": "Branch",
      "id": "branch_47674_47738_1",
      "ports": {
        "bus1": 47674,
        "bus2": 47738
      },
      "params": {
        "R": 0.0019658005330711603,
        "X": 0.01006371434777975,
        "G": 0.0,
        "B": 0.0014369243290275335
      },
      "extension": {
        "length": 2603.876818084717,
        "rating": 146.6729998588562
      }
    },
    {
      "class": "Branch",
      "id": "branch_47675_47676_1",
      "ports": {
        "bus1": 47675,
        "bus2": 47676
      },
      "params": {
        "R": 0.00022280080884229392,
        "X": 0.0010558364447206259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47676_47692_1",
      "ports": {
        "bus1": 47676,
        "bus2": 47692
      },
      "params": {
        "R": 0.0033593180123716593,
        "X": 0.011707382276654243,
        "G": 0.0,
        "B": 0.0009495103149674833
      },
      "extension": {
        "length": 2462.796807357788,
        "rating": 120.89999914169312
      }
    },
    {
      "class": "Branch",
      "id": "branch_47676_47754_1",
      "ports": {
        "bus1": 47676,
        "bus2": 47754
      },
      "params": {
        "R": 0.0030677125323563814,
        "X": 0.013256390579044819,
        "G": 0.0,
        "B": 0.0017383836675435302
      },
      "extension": {
        "length": 3688.6176881103515,
        "rating": 109.91342067718506
      }
    },
    {
      "class": "Branch",
      "id": "branch_47677_47707_1",
      "ports": {
        "bus1": 47677,
        "bus2": 47707
      },
      "params": {
        "R": 0.0070086149498820305,
        "X": 0.025348711758852005,
        "G": 0.0,
        "B": 0.0014661388704553246
      },
      "extension": {
        "length": 4201.613201019287,
        "rating": 131.2904715538025
      }
    },
    {
      "class": "Branch",
      "id": "branch_47677_47722_1",
      "ports": {
        "bus1": 47722,
        "bus2": 47677
      },
      "params": {
        "R": 0.002719330368563533,
        "X": 0.011129695922136307,
        "G": 0.0,
        "B": 0.003802320919930935
      },
      "extension": {
        "length": 4331.166746704102,
        "rating": 150.14619827270508
      }
    },
    {
      "class": "Branch",
      "id": "branch_47677_47722_2",
      "ports": {
        "bus1": 47722,
        "bus2": 47677
      },
      "params": {
        "R": 0.002719330368563533,
        "X": 0.011129695922136307,
        "G": 0.0,
        "B": 0.003802320919930935
      },
      "extension": {
        "length": 4331.166746704102,
        "rating": 150.14619827270508
      }
    },
    {
      "class": "Branch",
      "id": "branch_47677_47723_1",
      "ports": {
        "bus1": 47677,
        "bus2": 47723
      },
      "params": {
        "R": 0.004424063488841057,
        "X": 0.018506810069084167,
        "G": 0.0,
        "B": 0.0015462295850738885
      },
      "extension": {
        "length": 4104.741090728759,
        "rating": 144.0078854560852
      }
    },
    {
      "class": "Branch",
      "id": "branch_47677_47750_1",
      "ports": {
        "bus1": 47677,
        "bus2": 47750
      },
      "params": {
        "R": 0.006646210327744484,
        "X": 0.03218581900000572,
        "G": 0.0,
        "B": 0.0021767644211649895
      },
      "extension": {
        "length": 5805.61536428833,
        "rating": 142.2934651374817
      }
    },
    {
      "class": "Branch",
      "id": "branch_47677_47774_1",
      "ports": {
        "bus1": 47774,
        "bus2": 47677
      },
      "params": {
        "R": 0.005569998640567064,
        "X": 0.019927937537431717,
        "G": 0.0,
        "B": 0.0018810064066201448
      },
      "extension": {
        "length": 4312.874735321045,
        "rating": 119.59719657897949
      }
    },
    {
      "class": "Branch",
      "id": "branch_47678_47679_1",
      "ports": {
        "bus1": 47679,
        "bus2": 47678
      },
      "params": {
        "R": 0.0014396330807358027,
        "X": 0.06514151394367218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47678_47679_2",
      "ports": {
        "bus1": 47679,
        "bus2": 47678
      },
      "params": {
        "R": 0.0014396330807358027,
        "X": 0.06514151394367218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47678_47679_3",
      "ports": {
        "bus1": 47679,
        "bus2": 47678
      },
      "params": {
        "R": 0.0014396330807358027,
        "X": 0.06514151394367218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47678_47679_4",
      "ports": {
        "bus1": 47679,
        "bus2": 47678
      },
      "params": {
        "R": 0.0014396330807358027,
        "X": 0.06514151394367218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47678_47679_5",
      "ports": {
        "bus1": 47679,
        "bus2": 47678
      },
      "params": {
        "R": 0.0014396330807358027,
        "X": 0.06514151394367218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47678_47680_1",
      "ports": {
        "bus1": 47678,
        "bus2": 47680
      },
      "params": {
        "R": 0.0002797361521515995,
        "X": 0.001156336860731244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47678_47688_1",
      "ports": {
        "bus1": 47678,
        "bus2": 47688
      },
      "params": {
        "R": 0.0013797520659863949,
        "X": 0.01200917735695839,
        "G": 0.0,
        "B": 0.06994830816984177
      },
      "extension": {
        "length": 20364.31712438965,
        "rating": 537.476396560669
      }
    },
    {
      "class": "Branch",
      "id": "branch_47678_47694_1",
      "ports": {
        "bus1": 47694,
        "bus2": 47678
      },
      "params": {
        "R": 0.0012230477295815945,
        "X": 0.010909341275691986,
        "G": 0.0,
        "B": 0.0245059747248888
      },
      "extension": {
        "length": 12148.386522583009,
        "rating": 680.0521850585938
      }
    },
    {
      "class": "Branch",
      "id": "branch_47678_47701_1",
      "ports": {
        "bus1": 47701,
        "bus2": 47678
      },
      "params": {
        "R": 0.0007459834450855851,
        "X": 0.00761589128524065,
        "G": 0.0,
        "B": 0.024163438007235527
      },
      "extension": {
        "length": 9087.994465026855,
        "rating": 555.5259227752686
      }
    },
    {
      "class": "Branch",
      "id": "branch_47678_47864_1",
      "ports": {
        "bus1": 47678,
        "bus2": 47864
      },
      "params": {
        "R": 0.002079755999147892,
        "X": 0.021174225956201553,
        "G": 0.0,
        "B": 0.06550218164920807
      },
      "extension": {
        "length": 28848.183697265627,
        "rating": 627.7096271514893
      }
    },
    {
      "class": "Branch",
      "id": "branch_47678_48168_1",
      "ports": {
        "bus1": 47678,
        "bus2": 48168
      },
      "params": {
        "R": 0.0013533174060285091,
        "X": 0.013889046385884285,
        "G": 0.0,
        "B": 0.048521094024181366
      },
      "extension": {
        "length": 16426.718122192382,
        "rating": 583.6893081665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_47679_47704_1",
      "ports": {
        "bus1": 47679,
        "bus2": 47704
      },
      "params": {
        "R": 0.0029285489581525326,
        "X": 0.012094351463019848,
        "G": 0.0,
        "B": 0.0013947032857686281
      },
      "extension": {
        "length": 3187.658190536499,
        "rating": 159.8578691482544
      }
    },
    {
      "class": "Branch",
      "id": "branch_47679_47704_2",
      "ports": {
        "bus1": 47679,
        "bus2": 47704
      },
      "params": {
        "R": 0.0029285489581525326,
        "X": 0.012094351463019848,
        "G": 0.0,
        "B": 0.0013947032857686281
      },
      "extension": {
        "length": 3187.658190536499,
        "rating": 159.8578691482544
      }
    },
    {
      "class": "Branch",
      "id": "branch_47679_47704_3",
      "ports": {
        "bus1": 47679,
        "bus2": 47704
      },
      "params": {
        "R": 0.0029285489581525326,
        "X": 0.012094351463019848,
        "G": 0.0,
        "B": 0.0013947032857686281
      },
      "extension": {
        "length": 3187.658190536499,
        "rating": 159.8578691482544
      }
    },
    {
      "class": "Branch",
      "id": "branch_47679_47737_1",
      "ports": {
        "bus1": 47737,
        "bus2": 47679
      },
      "params": {
        "R": 0.001755457604303956,
        "X": 0.008363725617527962,
        "G": 0.0,
        "B": 0.0007069221464917064
      },
      "extension": {
        "length": 1696.4525434570312,
        "rating": 160.38329601287842
      }
    },
    {
      "class": "Branch",
      "id": "branch_47679_47737_2",
      "ports": {
        "bus1": 47737,
        "bus2": 47679
      },
      "params": {
        "R": 0.001755457604303956,
        "X": 0.008363725617527962,
        "G": 0.0,
        "B": 0.0007069221464917064
      },
      "extension": {
        "length": 1696.4525434570312,
        "rating": 160.38329601287842
      }
    },
    {
      "class": "Branch",
      "id": "branch_47679_47737_3",
      "ports": {
        "bus1": 47737,
        "bus2": 47679
      },
      "params": {
        "R": 0.001755457604303956,
        "X": 0.008363725617527962,
        "G": 0.0,
        "B": 0.0007069221464917064
      },
      "extension": {
        "length": 1696.4525434570312,
        "rating": 160.38329601287842
      }
    },
    {
      "class": "Branch",
      "id": "branch_47679_47738_1",
      "ports": {
        "bus1": 47679,
        "bus2": 47738
      },
      "params": {
        "R": 0.004719852469861507,
        "X": 0.02239878848195076,
        "G": 0.0,
        "B": 0.0016833576373755932
      },
      "extension": {
        "length": 4737.881118988037,
        "rating": 152.03619003295898
      }
    },
    {
      "class": "Branch",
      "id": "branch_47679_47738_2",
      "ports": {
        "bus1": 47679,
        "bus2": 47738
      },
      "params": {
        "R": 0.004719852469861507,
        "X": 0.02239878848195076,
        "G": 0.0,
        "B": 0.0016833576373755932
      },
      "extension": {
        "length": 4737.881118988037,
        "rating": 152.03619003295898
      }
    },
    {
      "class": "Branch",
      "id": "branch_47679_47757_1",
      "ports": {
        "bus1": 47757,
        "bus2": 47679
      },
      "params": {
        "R": 0.00484966766089201,
        "X": 0.0209422055631876,
        "G": 0.0,
        "B": 0.0016345282783731818
      },
      "extension": {
        "length": 4356.47927142334,
        "rating": 147.5786805152893
      }
    },
    {
      "class": "Branch",
      "id": "branch_47679_47770_1",
      "ports": {
        "bus1": 47679,
        "bus2": 47770
      },
      "params": {
        "R": 0.004393148235976696,
        "X": 0.022600915282964706,
        "G": 0.0,
        "B": 0.0022701264824718237
      },
      "extension": {
        "length": 5093.837298797607,
        "rating": 146.93700075149536
      }
    },
    {
      "class": "Branch",
      "id": "branch_47681_47682_1",
      "ports": {
        "bus1": 47682,
        "bus2": 47681
      },
      "params": {
        "R": 0.00019991649605799466,
        "X": 0.01468972209841013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47681_47685_1",
      "ports": {
        "bus1": 47681,
        "bus2": 47685
      },
      "params": {
        "R": 0.00028698486858047545,
        "X": 0.0011929420288652182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47682_47683_1",
      "ports": {
        "bus1": 47683,
        "bus2": 47682
      },
      "params": {
        "R": 0.001605004072189331,
        "X": 0.06990853697061539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47682_47683_2",
      "ports": {
        "bus1": 47683,
        "bus2": 47682
      },
      "params": {
        "R": 0.001605004072189331,
        "X": 0.06990853697061539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47682_47683_3",
      "ports": {
        "bus1": 47683,
        "bus2": 47682
      },
      "params": {
        "R": 0.001605004072189331,
        "X": 0.06990853697061539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47682_47683_4",
      "ports": {
        "bus1": 47683,
        "bus2": 47682
      },
      "params": {
        "R": 0.001605004072189331,
        "X": 0.06990853697061539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47682_47684_1",
      "ports": {
        "bus1": 47682,
        "bus2": 47684
      },
      "params": {
        "R": 0.000200182301341556,
        "X": 0.0011398688657209277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47683_47707_1",
      "ports": {
        "bus1": 47683,
        "bus2": 47707
      },
      "params": {
        "R": 0.008960629813373089,
        "X": 0.03599349781870842,
        "G": 0.0,
        "B": 0.00221357773989439
      },
      "extension": {
        "length": 6767.5292896728515,
        "rating": 144.20474767684937
      }
    },
    {
      "class": "Branch",
      "id": "branch_47683_47723_1",
      "ports": {
        "bus1": 47683,
        "bus2": 47723
      },
      "params": {
        "R": 0.006397128105163574,
        "X": 0.026168743148446083,
        "G": 0.0,
        "B": 0.002809223486110568
      },
      "extension": {
        "length": 5826.327739562988,
        "rating": 154.55894470214844
      }
    },
    {
      "class": "Branch",
      "id": "branch_47683_47723_2",
      "ports": {
        "bus1": 47683,
        "bus2": 47723
      },
      "params": {
        "R": 0.006397128105163574,
        "X": 0.026168743148446083,
        "G": 0.0,
        "B": 0.002809223486110568
      },
      "extension": {
        "length": 5826.327739562988,
        "rating": 154.55894470214844
      }
    },
    {
      "class": "Branch",
      "id": "branch_47683_47750_1",
      "ports": {
        "bus1": 47750,
        "bus2": 47683
      },
      "params": {
        "R": 0.004785520955920219,
        "X": 0.019965320825576782,
        "G": 0.0,
        "B": 0.0021642164792865515
      },
      "extension": {
        "length": 4893.144700012207,
        "rating": 152.1728277206421
      }
    },
    {
      "class": "Branch",
      "id": "branch_47683_47750_2",
      "ports": {
        "bus1": 47750,
        "bus2": 47683
      },
      "params": {
        "R": 0.004785520955920219,
        "X": 0.019965320825576782,
        "G": 0.0,
        "B": 0.0021642164792865515
      },
      "extension": {
        "length": 4893.144700012207,
        "rating": 152.1728277206421
      }
    },
    {
      "class": "Branch",
      "id": "branch_47684_48843_1",
      "ports": {
        "bus1": 47684,
        "bus2": 48843
      },
      "params": {
        "R": 0.0013527731643989682,
        "X": 0.010847838595509529,
        "G": 0.0,
        "B": 0.043469324707984924
      },
      "extension": {
        "length": 15174.401585449219,
        "rating": 507.6873302459717
      }
    },
    {
      "class": "Branch",
      "id": "branch_47685_48173_1",
      "ports": {
        "bus1": 48173,
        "bus2": 47685
      },
      "params": {
        "R": 0.00019518713816069067,
        "X": 0.0033703013323247433,
        "G": 0.0,
        "B": 0.29845133423805237
      },
      "extension": {
        "length": 23844.9538795166,
        "rating": 2291.602325439453
      }
    },
    {
      "class": "Branch",
      "id": "branch_47685_48664_1",
      "ports": {
        "bus1": 47685,
        "bus2": 48664
      },
      "params": {
        "R": 0.0004096029151696712,
        "X": 0.0057006580755114555,
        "G": 0.0,
        "B": 0.6190758347511292
      },
      "extension": {
        "length": 42270.41372167969,
        "rating": 2607.282829284668
      }
    },
    {
      "class": "Branch",
      "id": "branch_47685_48918_1",
      "ports": {
        "bus1": 47685,
        "bus2": 48918
      },
      "params": {
        "R": 0.0002923487627413124,
        "X": 0.005089476704597473,
        "G": 0.0,
        "B": 0.5458216071128845
      },
      "extension": {
        "length": 38859.21700708008,
        "rating": 2467.8794860839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_47686_47687_1",
      "ports": {
        "bus1": 47687,
        "bus2": 47686
      },
      "params": {
        "R": 0.0012660481734201312,
        "X": 0.044588424265384674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47686_47687_2",
      "ports": {
        "bus1": 47687,
        "bus2": 47686
      },
      "params": {
        "R": 0.0012660481734201312,
        "X": 0.044588424265384674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47686_47687_3",
      "ports": {
        "bus1": 47687,
        "bus2": 47686
      },
      "params": {
        "R": 0.0012660481734201312,
        "X": 0.044588424265384674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47686_47687_4",
      "ports": {
        "bus1": 47687,
        "bus2": 47686
      },
      "params": {
        "R": 0.0012660481734201312,
        "X": 0.044588424265384674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47686_47687_5",
      "ports": {
        "bus1": 47687,
        "bus2": 47686
      },
      "params": {
        "R": 0.0012660481734201312,
        "X": 0.044588424265384674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47686_47688_1",
      "ports": {
        "bus1": 47686,
        "bus2": 47688
      },
      "params": {
        "R": 0.0002855120110325515,
        "X": 0.0010990401497110724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47687_47744_1",
      "ports": {
        "bus1": 47687,
        "bus2": 47744
      },
      "params": {
        "R": 0.004682639613747597,
        "X": 0.021420279517769814,
        "G": 0.0,
        "B": 0.0032145897857844834
      },
      "extension": {
        "length": 6245.860678253174,
        "rating": 145.707106590271
      }
    },
    {
      "class": "Branch",
      "id": "branch_47687_47749_1",
      "ports": {
        "bus1": 47687,
        "bus2": 47749
      },
      "params": {
        "R": 0.003295779461041093,
        "X": 0.012690023519098759,
        "G": 0.0,
        "B": 0.0017778223846107721
      },
      "extension": {
        "length": 3338.8367360229495,
        "rating": 151.67629718780518
      }
    },
    {
      "class": "Branch",
      "id": "branch_47687_47749_2",
      "ports": {
        "bus1": 47687,
        "bus2": 47749
      },
      "params": {
        "R": 0.003295779461041093,
        "X": 0.012690023519098759,
        "G": 0.0,
        "B": 0.0017778223846107721
      },
      "extension": {
        "length": 3338.8367360229495,
        "rating": 151.67629718780518
      }
    },
    {
      "class": "Branch",
      "id": "branch_47687_47752_1",
      "ports": {
        "bus1": 47752,
        "bus2": 47687
      },
      "params": {
        "R": 0.004122700076550245,
        "X": 0.014222828671336174,
        "G": 0.0,
        "B": 0.0009290122543461621
      },
      "extension": {
        "length": 2653.8518839416506,
        "rating": 153.95783185958862
      }
    },
    {
      "class": "Branch",
      "id": "branch_47687_47752_2",
      "ports": {
        "bus1": 47752,
        "bus2": 47687
      },
      "params": {
        "R": 0.004122700076550245,
        "X": 0.014222828671336174,
        "G": 0.0,
        "B": 0.0009290122543461621
      },
      "extension": {
        "length": 2653.8518839416506,
        "rating": 153.95783185958862
      }
    },
    {
      "class": "Branch",
      "id": "branch_47687_47778_1",
      "ports": {
        "bus1": 47778,
        "bus2": 47687
      },
      "params": {
        "R": 0.004013433121144772,
        "X": 0.016796989366412163,
        "G": 0.0,
        "B": 0.0013315320247784257
      },
      "extension": {
        "length": 3610.5555808410645,
        "rating": 149.2773413658142
      }
    },
    {
      "class": "Branch",
      "id": "branch_47687_47778_2",
      "ports": {
        "bus1": 47778,
        "bus2": 47687
      },
      "params": {
        "R": 0.004013433121144772,
        "X": 0.016796989366412163,
        "G": 0.0,
        "B": 0.0013315320247784257
      },
      "extension": {
        "length": 3610.5555808410645,
        "rating": 149.2773413658142
      }
    },
    {
      "class": "Branch",
      "id": "branch_47688_47740_1",
      "ports": {
        "bus1": 47740,
        "bus2": 47688
      },
      "params": {
        "R": 0.0006277216598391533,
        "X": 0.0062553915195167065,
        "G": 0.0,
        "B": 0.025551140308380127
      },
      "extension": {
        "length": 8696.266933776857,
        "rating": 535.8381748199463
      }
    },
    {
      "class": "Branch",
      "id": "branch_47688_48172_1",
      "ports": {
        "bus1": 48172,
        "bus2": 47688
      },
      "params": {
        "R": 0.0012850923230871558,
        "X": 0.011871935799717903,
        "G": 0.0,
        "B": 0.06799507141113281
      },
      "extension": {
        "length": 17943.3408515625,
        "rating": 569.5999145507812
      }
    },
    {
      "class": "Branch",
      "id": "branch_47688_48727_1",
      "ports": {
        "bus1": 48727,
        "bus2": 47688
      },
      "params": {
        "R": 0.0012693807948380709,
        "X": 0.012680750340223312,
        "G": 0.0,
        "B": 0.042106930166482925
      },
      "extension": {
        "length": 17610.17476904297,
        "rating": 581.4175128936768
      }
    },
    {
      "class": "Branch",
      "id": "branch_47688_48843_1",
      "ports": {
        "bus1": 48843,
        "bus2": 47688
      },
      "params": {
        "R": 0.0014860434457659721,
        "X": 0.013726603239774704,
        "G": 0.0,
        "B": 0.03290840983390808
      },
      "extension": {
        "length": 14687.977508789063,
        "rating": 585.0785732269287
      }
    },
    {
      "class": "Branch",
      "id": "branch_47689_47691_1",
      "ports": {
        "bus1": 47691,
        "bus2": 47689
      },
      "params": {
        "R": 0.004574242513626814,
        "X": 0.018049729987978935,
        "G": 0.0,
        "B": 0.0015810610493645074
      },
      "extension": {
        "length": 4090.8853899536134,
        "rating": 147.06813097000122
      }
    },
    {
      "class": "Branch",
      "id": "branch_47689_47722_1",
      "ports": {
        "bus1": 47722,
        "bus2": 47689
      },
      "params": {
        "R": 0.002837511245161295,
        "X": 0.01429428718984127,
        "G": 0.0,
        "B": 0.002283103298395872
      },
      "extension": {
        "length": 3988.0045766601565,
        "rating": 148.44545125961304
      }
    },
    {
      "class": "Branch",
      "id": "branch_47689_47722_2",
      "ports": {
        "bus1": 47722,
        "bus2": 47689
      },
      "params": {
        "R": 0.002837511245161295,
        "X": 0.01429428718984127,
        "G": 0.0,
        "B": 0.002283103298395872
      },
      "extension": {
        "length": 3988.0045766601565,
        "rating": 148.44545125961304
      }
    },
    {
      "class": "Branch",
      "id": "branch_47690_47722_1",
      "ports": {
        "bus1": 47690,
        "bus2": 47722
      },
      "params": {
        "R": 0.004178505390882492,
        "X": 0.02030372992157936,
        "G": 0.0,
        "B": 0.002913480857387185
      },
      "extension": {
        "length": 5374.267995574952,
        "rating": 142.30291843414307
      }
    },
    {
      "class": "Branch",
      "id": "branch_47690_48659_1",
      "ports": {
        "bus1": 47690,
        "bus2": 48659
      },
      "params": {
        "R": 0.00094938138499856,
        "X": 0.0043651950545609,
        "G": 0.0,
        "B": 0.0005600283038802445
      },
      "extension": {
        "length": 1046.2900629501344,
        "rating": 127.81612873077393
      }
    },
    {
      "class": "Branch",
      "id": "branch_47691_47692_1",
      "ports": {
        "bus1": 47692,
        "bus2": 47691
      },
      "params": {
        "R": 0.002998973708599806,
        "X": 0.014133582822978497,
        "G": 0.0,
        "B": 0.0024848831817507744
      },
      "extension": {
        "length": 3978.1124711608886,
        "rating": 135.89742183685303
      }
    },
    {
      "class": "Branch",
      "id": "branch_47692_47693_1",
      "ports": {
        "bus1": 47692,
        "bus2": 47693
      },
      "params": {
        "R": 0.00025443907361477613,
        "X": 0.0010208385065197945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47694_47701_1",
      "ports": {
        "bus1": 47701,
        "bus2": 47694
      },
      "params": {
        "R": 0.001190025475807488,
        "X": 0.009572521783411503,
        "G": 0.0,
        "B": 0.02608109824359417
      },
      "extension": {
        "length": 11207.891743286133,
        "rating": 661.4352703094482
      }
    },
    {
      "class": "Branch",
      "id": "branch_47694_48967_1",
      "ports": {
        "bus1": 48967,
        "bus2": 47694
      },
      "params": {
        "R": 0.0018836780218407512,
        "X": 0.017607461661100388,
        "G": 0.0,
        "B": 0.099002905189991
      },
      "extension": {
        "length": 31049.262927246094,
        "rating": 723.5954284667969
      }
    },
    {
      "class": "Branch",
      "id": "branch_47694_48967_2",
      "ports": {
        "bus1": 48967,
        "bus2": 47694
      },
      "params": {
        "R": 0.0018836780218407512,
        "X": 0.017607461661100388,
        "G": 0.0,
        "B": 0.099002905189991
      },
      "extension": {
        "length": 31049.262927246094,
        "rating": 723.5954284667969
      }
    },
    {
      "class": "Branch",
      "id": "branch_47695_47716_1",
      "ports": {
        "bus1": 47695,
        "bus2": 47716
      },
      "params": {
        "R": 0.0072191860526800156,
        "X": 0.030040547251701355,
        "G": 0.0,
        "B": 0.0034570910502225156
      },
      "extension": {
        "length": 7388.948893798828,
        "rating": 152.4224042892456
      }
    },
    {
      "class": "Branch",
      "id": "branch_47695_47716_2",
      "ports": {
        "bus1": 47695,
        "bus2": 47716
      },
      "params": {
        "R": 0.0072191860526800156,
        "X": 0.030040547251701355,
        "G": 0.0,
        "B": 0.0034570910502225156
      },
      "extension": {
        "length": 7388.948893798828,
        "rating": 152.4224042892456
      }
    },
    {
      "class": "Branch",
      "id": "branch_47695_47734_1",
      "ports": {
        "bus1": 47734,
        "bus2": 47695
      },
      "params": {
        "R": 0.0030101111624389887,
        "X": 0.01411595568060875,
        "G": 0.0,
        "B": 0.0010174238122999668
      },
      "extension": {
        "length": 2806.400037689209,
        "rating": 144.7313904762268
      }
    },
    {
      "class": "Branch",
      "id": "branch_47695_47761_1",
      "ports": {
        "bus1": 47695,
        "bus2": 47761
      },
      "params": {
        "R": 0.0026436613406986,
        "X": 0.012194019742310047,
        "G": 0.0,
        "B": 0.0031771815847605467
      },
      "extension": {
        "length": 3660.427815765381,
        "rating": 133.71927738189697
      }
    },
    {
      "class": "Branch",
      "id": "branch_47696_47702_1",
      "ports": {
        "bus1": 47702,
        "bus2": 47696
      },
      "params": {
        "R": 0.00411157077178359,
        "X": 0.017479078844189644,
        "G": 0.0,
        "B": 0.0014831996522843838
      },
      "extension": {
        "length": 3687.027645629883,
        "rating": 123.08293581008911
      }
    },
    {
      "class": "Branch",
      "id": "branch_47696_47731_1",
      "ports": {
        "bus1": 47731,
        "bus2": 47696
      },
      "params": {
        "R": 0.0026081877294927835,
        "X": 0.013031812384724617,
        "G": 0.0,
        "B": 0.0018961911555379631
      },
      "extension": {
        "length": 3724.6530234375,
        "rating": 132.25704431533813
      }
    },
    {
      "class": "Branch",
      "id": "branch_47696_47763_1",
      "ports": {
        "bus1": 47696,
        "bus2": 47763
      },
      "params": {
        "R": 0.0060464804992079735,
        "X": 0.021528784185647964,
        "G": 0.0,
        "B": 0.0030201508197933435
      },
      "extension": {
        "length": 6246.026819274903,
        "rating": 131.35912418365479
      }
    },
    {
      "class": "Branch",
      "id": "branch_47697_47700_1",
      "ports": {
        "bus1": 47697,
        "bus2": 47700
      },
      "params": {
        "R": 0.0008973947260528803,
        "X": 0.03357881307601929,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47697_47701_1",
      "ports": {
        "bus1": 47697,
        "bus2": 47701
      },
      "params": {
        "R": 0.00024838317767716944,
        "X": 0.001167471520602703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47698_47700_1",
      "ports": {
        "bus1": 47698,
        "bus2": 47700
      },
      "params": {
        "R": 0.0010112861637026072,
        "X": 0.03784039616584778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47698_47702_1",
      "ports": {
        "bus1": 47698,
        "bus2": 47702
      },
      "params": {
        "R": 0.004282173700630665,
        "X": 0.02173243835568428,
        "G": 0.0,
        "B": 0.0027816169895231724
      },
      "extension": {
        "length": 4960.16360925293,
        "rating": 132.88589715957642
      }
    },
    {
      "class": "Branch",
      "id": "branch_47698_47706_1",
      "ports": {
        "bus1": 47698,
        "bus2": 47706
      },
      "params": {
        "R": 0.004401110112667084,
        "X": 0.01854473538696766,
        "G": 0.0,
        "B": 0.004182159435003996
      },
      "extension": {
        "length": 6461.987893066406,
        "rating": 108.2008957862854
      }
    },
    {
      "class": "Branch",
      "id": "branch_47698_47710_1",
      "ports": {
        "bus1": 47698,
        "bus2": 47710
      },
      "params": {
        "R": 0.006789529230445623,
        "X": 0.03356742486357689,
        "G": 0.0,
        "B": 0.005638693924993277
      },
      "extension": {
        "length": 10385.142986206056,
        "rating": 141.83673858642578
      }
    },
    {
      "class": "Branch",
      "id": "branch_47698_47724_1",
      "ports": {
        "bus1": 47698,
        "bus2": 47724
      },
      "params": {
        "R": 0.0028157972265034914,
        "X": 0.013835866004228592,
        "G": 0.0,
        "B": 0.0010529222199693322
      },
      "extension": {
        "length": 2542.41499987793,
        "rating": 124.99074935913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_47698_47731_1",
      "ports": {
        "bus1": 47698,
        "bus2": 47731
      },
      "params": {
        "R": 0.0030365283600986004,
        "X": 0.011249224655330181,
        "G": 0.0,
        "B": 0.0011006089625880122
      },
      "extension": {
        "length": 2474.7639489898684,
        "rating": 141.58722162246704
      }
    },
    {
      "class": "Branch",
      "id": "branch_47699_47700_1",
      "ports": {
        "bus1": 47699,
        "bus2": 47700
      },
      "params": {
        "R": 0.012006771750748158,
        "X": 0.4492705762386322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47703_47704_1",
      "ports": {
        "bus1": 47703,
        "bus2": 47704
      },
      "params": {
        "R": 0.0018366409931331873,
        "X": 0.010566155426204205,
        "G": 0.0,
        "B": 0.0016496606403961776
      },
      "extension": {
        "length": 3103.338936126709,
        "rating": 141.72052145004272
      }
    },
    {
      "class": "Branch",
      "id": "branch_47703_47725_1",
      "ports": {
        "bus1": 47725,
        "bus2": 47703
      },
      "params": {
        "R": 0.002584253903478384,
        "X": 0.011696691624820232,
        "G": 0.0,
        "B": 0.001420213608071208
      },
      "extension": {
        "length": 2701.2133942108153,
        "rating": 109.55969095230103
      }
    },
    {
      "class": "Branch",
      "id": "branch_47704_47711_1",
      "ports": {
        "bus1": 47704,
        "bus2": 47711
      },
      "params": {
        "R": 0.006008428987115622,
        "X": 0.02774268016219139,
        "G": 0.0,
        "B": 0.003527470398694277
      },
      "extension": {
        "length": 7392.897908569336,
        "rating": 134.8389983177185
      }
    },
    {
      "class": "Branch",
      "id": "branch_47704_47725_1",
      "ports": {
        "bus1": 47704,
        "bus2": 47725
      },
      "params": {
        "R": 0.002607473637908697,
        "X": 0.011371936649084091,
        "G": 0.0,
        "B": 0.0016356613487005232
      },
      "extension": {
        "length": 3158.8826039428714,
        "rating": 138.06883096694946
      }
    },
    {
      "class": "Branch",
      "id": "branch_47704_47737_1",
      "ports": {
        "bus1": 47737,
        "bus2": 47704
      },
      "params": {
        "R": 0.0031288282480090857,
        "X": 0.01365512516349554,
        "G": 0.0,
        "B": 0.0014342127833515406
      },
      "extension": {
        "length": 3367.473615966797,
        "rating": 122.7531909942627
      }
    },
    {
      "class": "Branch",
      "id": "branch_47704_47757_1",
      "ports": {
        "bus1": 47704,
        "bus2": 47757
      },
      "params": {
        "R": 0.002630307339131832,
        "X": 0.013333151116967201,
        "G": 0.0,
        "B": 0.0020128691103309393
      },
      "extension": {
        "length": 3502.2657837524416,
        "rating": 142.6383137702942
      }
    },
    {
      "class": "Branch",
      "id": "branch_47705_47755_1",
      "ports": {
        "bus1": 47705,
        "bus2": 47755
      },
      "params": {
        "R": 0.003046969184651971,
        "X": 0.012322850525379181,
        "G": 0.0,
        "B": 0.0008821571827866137
      },
      "extension": {
        "length": 2555.115387451172,
        "rating": 144.87483501434326
      }
    },
    {
      "class": "Branch",
      "id": "branch_47705_47757_1",
      "ports": {
        "bus1": 47757,
        "bus2": 47705
      },
      "params": {
        "R": 0.0029156540986150503,
        "X": 0.014130835421383381,
        "G": 0.0,
        "B": 0.0015721925301477313
      },
      "extension": {
        "length": 3405.677225921631,
        "rating": 138.02902698516846
      }
    },
    {
      "class": "Branch",
      "id": "branch_47705_47770_1",
      "ports": {
        "bus1": 47705,
        "bus2": 47770
      },
      "params": {
        "R": 0.0056055025197565556,
        "X": 0.016305407509207726,
        "G": 0.0,
        "B": 0.0025242783594876528
      },
      "extension": {
        "length": 4394.406235473633,
        "rating": 134.35673713684082
      }
    },
    {
      "class": "Branch",
      "id": "branch_47707_47708_1",
      "ports": {
        "bus1": 47707,
        "bus2": 47708
      },
      "params": {
        "R": 0.00025430295499973,
        "X": 0.0011470712488517165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47707_47722_1",
      "ports": {
        "bus1": 47707,
        "bus2": 47722
      },
      "params": {
        "R": 0.00423466507345438,
        "X": 0.021830812096595764,
        "G": 0.0,
        "B": 0.003934988286346197
      },
      "extension": {
        "length": 5732.544777923584,
        "rating": 143.9656376838684
      }
    },
    {
      "class": "Branch",
      "id": "branch_47707_47723_1",
      "ports": {
        "bus1": 47707,
        "bus2": 47723
      },
      "params": {
        "R": 0.001822401536628604,
        "X": 0.008167518302798271,
        "G": 0.0,
        "B": 0.0009976044530048966
      },
      "extension": {
        "length": 1896.6346327056885,
        "rating": 139.39396142959595
      }
    },
    {
      "class": "Branch",
      "id": "branch_47709_47728_1",
      "ports": {
        "bus1": 47728,
        "bus2": 47709
      },
      "params": {
        "R": 0.0020655456464737654,
        "X": 0.008937466889619827,
        "G": 0.0,
        "B": 0.0013428395614027977
      },
      "extension": {
        "length": 2599.0967145080567,
        "rating": 106.8098783493042
      }
    },
    {
      "class": "Branch",
      "id": "branch_47709_47763_1",
      "ports": {
        "bus1": 47763,
        "bus2": 47709
      },
      "params": {
        "R": 0.0018805511062964797,
        "X": 0.009582685306668282,
        "G": 0.0,
        "B": 0.001168599585071206
      },
      "extension": {
        "length": 2312.2738090667726,
        "rating": 119.5527195930481
      }
    },
    {
      "class": "Branch",
      "id": "branch_47710_47877_1",
      "ports": {
        "bus1": 47710,
        "bus2": 47877
      },
      "params": {
        "R": 0.0037335138767957687,
        "X": 0.0173017755150795,
        "G": 0.0,
        "B": 0.0023851844016462564
      },
      "extension": {
        "length": 4578.082617095947,
        "rating": 134.75284576416016
      }
    },
    {
      "class": "Branch",
      "id": "branch_47711_47746_1",
      "ports": {
        "bus1": 47711,
        "bus2": 47746
      },
      "params": {
        "R": 0.00252929562702775,
        "X": 0.009727026335895061,
        "G": 0.0,
        "B": 0.001085482886992395
      },
      "extension": {
        "length": 2442.4322538757324,
        "rating": 139.1022801399231
      }
    },
    {
      "class": "Branch",
      "id": "branch_47711_48659_1",
      "ports": {
        "bus1": 48659,
        "bus2": 47711
      },
      "params": {
        "R": 0.003292144276201725,
        "X": 0.013273768126964569,
        "G": 0.0,
        "B": 0.003046075813472271
      },
      "extension": {
        "length": 4540.741175445557,
        "rating": 129.32902574539185
      }
    },
    {
      "class": "Branch",
      "id": "branch_47712_47713_1",
      "ports": {
        "bus1": 47712,
        "bus2": 47713
      },
      "params": {
        "R": 0.000290161493467167,
        "X": 0.0011294459691271186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47713_47755_1",
      "ports": {
        "bus1": 47713,
        "bus2": 47755
      },
      "params": {
        "R": 0.006800835486501455,
        "X": 0.02463211677968502,
        "G": 0.0,
        "B": 0.0019842281471937895
      },
      "extension": {
        "length": 4954.720476379394,
        "rating": 124.08698797225952
      }
    },
    {
      "class": "Branch",
      "id": "branch_47713_48164_1",
      "ports": {
        "bus1": 47713,
        "bus2": 48164
      },
      "params": {
        "R": 0.005913283675909042,
        "X": 0.029108840972185135,
        "G": 0.0,
        "B": 0.003413473721593619
      },
      "extension": {
        "length": 7116.664095153808,
        "rating": 96.57695293426514
      }
    },
    {
      "class": "Branch",
      "id": "branch_47714_47715_1",
      "ports": {
        "bus1": 47714,
        "bus2": 47715
      },
      "params": {
        "R": 0.00027367938309907913,
        "X": 0.0011118703987449408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47714_47724_1",
      "ports": {
        "bus1": 47714,
        "bus2": 47724
      },
      "params": {
        "R": 0.0034092823043465614,
        "X": 0.012455043382942677,
        "G": 0.0,
        "B": 0.0011675291461870074
      },
      "extension": {
        "length": 2632.923870666504,
        "rating": 111.9162917137146
      }
    },
    {
      "class": "Branch",
      "id": "branch_47714_47746_1",
      "ports": {
        "bus1": 47746,
        "bus2": 47714
      },
      "params": {
        "R": 0.002286790404468775,
        "X": 0.011513680219650269,
        "G": 0.0,
        "B": 0.0013493421720340848
      },
      "extension": {
        "length": 2615.2737852172854,
        "rating": 125.59083700180054
      }
    },
    {
      "class": "Branch",
      "id": "branch_47716_47717_1",
      "ports": {
        "bus1": 47716,
        "bus2": 47717
      },
      "params": {
        "R": 0.00025163503596559167,
        "X": 0.001198994112201035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47716_47737_1",
      "ports": {
        "bus1": 47737,
        "bus2": 47716
      },
      "params": {
        "R": 0.004167356062680483,
        "X": 0.014313804917037487,
        "G": 0.0,
        "B": 0.002325494308024645
      },
      "extension": {
        "length": 4006.672995300293,
        "rating": 156.22625350952148
      }
    },
    {
      "class": "Branch",
      "id": "branch_47716_47737_2",
      "ports": {
        "bus1": 47737,
        "bus2": 47716
      },
      "params": {
        "R": 0.004167356062680483,
        "X": 0.014313804917037487,
        "G": 0.0,
        "B": 0.002325494308024645
      },
      "extension": {
        "length": 4006.672995300293,
        "rating": 156.22625350952148
      }
    },
    {
      "class": "Branch",
      "id": "branch_47716_47738_1",
      "ports": {
        "bus1": 47738,
        "bus2": 47716
      },
      "params": {
        "R": 0.003102170070633292,
        "X": 0.01295540016144514,
        "G": 0.0,
        "B": 0.001282050390727818
      },
      "extension": {
        "length": 2879.2641947937013,
        "rating": 123.01449775695801
      }
    },
    {
      "class": "Branch",
      "id": "branch_47718_47741_1",
      "ports": {
        "bus1": 47718,
        "bus2": 47741
      },
      "params": {
        "R": 0.002619392704218626,
        "X": 0.009916950948536396,
        "G": 0.0,
        "B": 0.0012399875558912754
      },
      "extension": {
        "length": 2366.209208770752,
        "rating": 121.66363000869751
      }
    },
    {
      "class": "Branch",
      "id": "branch_47718_47773_1",
      "ports": {
        "bus1": 47718,
        "bus2": 47773
      },
      "params": {
        "R": 0.004308157600462437,
        "X": 0.020714322105050087,
        "G": 0.0,
        "B": 0.002424562582746148
      },
      "extension": {
        "length": 4813.7457906188965,
        "rating": 130.15371561050415
      }
    },
    {
      "class": "Branch",
      "id": "branch_47718_48837_1",
      "ports": {
        "bus1": 47718,
        "bus2": 48837
      },
      "params": {
        "R": 0.0027255017776042223,
        "X": 0.012120499275624752,
        "G": 0.0,
        "B": 0.0013233332429081202
      },
      "extension": {
        "length": 2828.5842766113283,
        "rating": 123.84775876998901
      }
    },
    {
      "class": "Branch",
      "id": "branch_47719_47720_1",
      "ports": {
        "bus1": 47719,
        "bus2": 47720
      },
      "params": {
        "R": 0.0030893702059984207,
        "X": 0.01456579752266407,
        "G": 0.0,
        "B": 0.002760149771347642
      },
      "extension": {
        "length": 4620.061043151855,
        "rating": 137.7415418624878
      }
    },
    {
      "class": "Branch",
      "id": "branch_47719_47721_1",
      "ports": {
        "bus1": 47719,
        "bus2": 47721
      },
      "params": {
        "R": 0.0038438739720731974,
        "X": 0.014893428422510624,
        "G": 0.0,
        "B": 0.001845300430431962
      },
      "extension": {
        "length": 3386.8089008789066,
        "rating": 143.61519813537598
      }
    },
    {
      "class": "Branch",
      "id": "branch_47720_47745_1",
      "ports": {
        "bus1": 47720,
        "bus2": 47745
      },
      "params": {
        "R": 0.005128469783812761,
        "X": 0.01745346188545227,
        "G": 0.0,
        "B": 0.0017361917998641727
      },
      "extension": {
        "length": 3819.9304868774416,
        "rating": 123.40887784957886
      }
    },
    {
      "class": "Branch",
      "id": "branch_47720_47773_1",
      "ports": {
        "bus1": 47773,
        "bus2": 47720
      },
      "params": {
        "R": 0.002273216377943754,
        "X": 0.01210414245724678,
        "G": 0.0,
        "B": 0.0015967088984325528
      },
      "extension": {
        "length": 2994.939593399048,
        "rating": 129.7935962677002
      }
    },
    {
      "class": "Branch",
      "id": "branch_47721_47744_1",
      "ports": {
        "bus1": 47721,
        "bus2": 47744
      },
      "params": {
        "R": 0.00229599024169147,
        "X": 0.009687728248536587,
        "G": 0.0,
        "B": 0.0015588378300890326
      },
      "extension": {
        "length": 2648.104478942871,
        "rating": 140.27308225631714
      }
    },
    {
      "class": "Branch",
      "id": "branch_47721_47753_1",
      "ports": {
        "bus1": 47753,
        "bus2": 47721
      },
      "params": {
        "R": 0.0019565094262361526,
        "X": 0.009167675860226154,
        "G": 0.0,
        "B": 0.0021159807220101357
      },
      "extension": {
        "length": 3068.8052010040283,
        "rating": 133.856999874115
      }
    },
    {
      "class": "Branch",
      "id": "branch_47722_47774_1",
      "ports": {
        "bus1": 47774,
        "bus2": 47722
      },
      "params": {
        "R": 0.0038295076228678226,
        "X": 0.01561911404132843,
        "G": 0.0,
        "B": 0.0010112978052347898
      },
      "extension": {
        "length": 2898.909507293701,
        "rating": 124.63127374649048
      }
    },
    {
      "class": "Branch",
      "id": "branch_47725_47757_1",
      "ports": {
        "bus1": 47725,
        "bus2": 47757
      },
      "params": {
        "R": 0.002995920367538929,
        "X": 0.011871433816850185,
        "G": 0.0,
        "B": 0.00218384200707078
      },
      "extension": {
        "length": 3316.667461303711,
        "rating": 125.90274810791016
      }
    },
    {
      "class": "Branch",
      "id": "branch_47726_47729_1",
      "ports": {
        "bus1": 47726,
        "bus2": 47729
      },
      "params": {
        "R": 0.005717998370528221,
        "X": 0.022127866744995117,
        "G": 0.0,
        "B": 0.0022259510587900877
      },
      "extension": {
        "length": 5099.885906341553,
        "rating": 119.46827173233032
      }
    },
    {
      "class": "Branch",
      "id": "branch_47726_47734_1",
      "ports": {
        "bus1": 47734,
        "bus2": 47726
      },
      "params": {
        "R": 0.0038779983296990395,
        "X": 0.017420755699276924,
        "G": 0.0,
        "B": 0.0048263901844620705
      },
      "extension": {
        "length": 6164.7669769592285,
        "rating": 137.13144063949585
      }
    },
    {
      "class": "Branch",
      "id": "branch_47727_47728_1",
      "ports": {
        "bus1": 47727,
        "bus2": 47728
      },
      "params": {
        "R": 0.00022085249656811357,
        "X": 0.0010953431483358145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47728_47761_1",
      "ports": {
        "bus1": 47728,
        "bus2": 47761
      },
      "params": {
        "R": 0.007068256381899118,
        "X": 0.032355185598134995,
        "G": 0.0,
        "B": 0.004437640774995089
      },
      "extension": {
        "length": 8641.733541503907,
        "rating": 124.0097165107727
      }
    },
    {
      "class": "Branch",
      "id": "branch_47729_47868_1",
      "ports": {
        "bus1": 47868,
        "bus2": 47729
      },
      "params": {
        "R": 0.0049654762260615826,
        "X": 0.0204670038074255,
        "G": 0.0,
        "B": 0.0025047289673238993
      },
      "extension": {
        "length": 4722.282280426026,
        "rating": 128.05594205856323
      }
    },
    {
      "class": "Branch",
      "id": "branch_47729_47877_1",
      "ports": {
        "bus1": 47729,
        "bus2": 47877
      },
      "params": {
        "R": 0.0019474424188956618,
        "X": 0.008092017844319344,
        "G": 0.0,
        "B": 0.002238442189991474
      },
      "extension": {
        "length": 2793.968046524048,
        "rating": 129.3923258781433
      }
    },
    {
      "class": "Branch",
      "id": "branch_47730_47731_1",
      "ports": {
        "bus1": 47730,
        "bus2": 47731
      },
      "params": {
        "R": 0.0002556662366259843,
        "X": 0.001016325200907886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47732_47733_1",
      "ports": {
        "bus1": 47732,
        "bus2": 47733
      },
      "params": {
        "R": 0.00022751347569283098,
        "X": 0.001103757880628109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47733_47764_1",
      "ports": {
        "bus1": 47764,
        "bus2": 47733
      },
      "params": {
        "R": 0.009159700945019722,
        "X": 0.023568565025925636,
        "G": 0.0,
        "B": 0.004176931921392679
      },
      "extension": {
        "length": 6422.460143005372,
        "rating": 130.4152250289917
      }
    },
    {
      "class": "Branch",
      "id": "branch_47733_47867_1",
      "ports": {
        "bus1": 47867,
        "bus2": 47733
      },
      "params": {
        "R": 0.007103230804204941,
        "X": 0.03810989484190941,
        "G": 0.0,
        "B": 0.0070150429382920265
      },
      "extension": {
        "length": 11255.359729614258,
        "rating": 113.50305080413818
      }
    },
    {
      "class": "Branch",
      "id": "branch_47734_47763_1",
      "ports": {
        "bus1": 47763,
        "bus2": 47734
      },
      "params": {
        "R": 0.0028023121412843466,
        "X": 0.012082412838935852,
        "G": 0.0,
        "B": 0.0011936388909816742
      },
      "extension": {
        "length": 2647.558093688965,
        "rating": 105.14216423034668
      }
    },
    {
      "class": "Branch",
      "id": "branch_47735_47736_1",
      "ports": {
        "bus1": 47735,
        "bus2": 47736
      },
      "params": {
        "R": 0.0002817386412061751,
        "X": 0.0010719937272369862,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47735_47859_1",
      "ports": {
        "bus1": 47859,
        "bus2": 47735
      },
      "params": {
        "R": 0.01098505686968565,
        "X": 0.041404273360967636,
        "G": 0.0,
        "B": 0.0026939837262034416
      },
      "extension": {
        "length": 7984.408291809083,
        "rating": 114.62256908416748
      }
    },
    {
      "class": "Branch",
      "id": "branch_47735_48165_1",
      "ports": {
        "bus1": 47735,
        "bus2": 48165
      },
      "params": {
        "R": 0.00677315890789032,
        "X": 0.027239816263318062,
        "G": 0.0,
        "B": 0.0033512639347463846
      },
      "extension": {
        "length": 6560.291962463379,
        "rating": 131.12326860427856
      }
    },
    {
      "class": "Branch",
      "id": "branch_47738_47739_1",
      "ports": {
        "bus1": 47738,
        "bus2": 47739
      },
      "params": {
        "R": 0.0002786272671073675,
        "X": 0.0010715590324252844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47740_48172_1",
      "ports": {
        "bus1": 47740,
        "bus2": 48172
      },
      "params": {
        "R": 0.0008405848639085889,
        "X": 0.007365004625171423,
        "G": 0.0,
        "B": 0.04273376241326332
      },
      "extension": {
        "length": 13249.220817260742,
        "rating": 581.016206741333
      }
    },
    {
      "class": "Branch",
      "id": "branch_47741_47742_1",
      "ports": {
        "bus1": 47741,
        "bus2": 47742
      },
      "params": {
        "R": 0.0002463036507833749,
        "X": 0.0011487583396956325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47741_47754_1",
      "ports": {
        "bus1": 47741,
        "bus2": 47754
      },
      "params": {
        "R": 0.002322991844266653,
        "X": 0.010924579575657845,
        "G": 0.0,
        "B": 0.0012966704089194536
      },
      "extension": {
        "length": 2558.599168991089,
        "rating": 137.54801750183105
      }
    },
    {
      "class": "Branch",
      "id": "branch_47741_48837_1",
      "ports": {
        "bus1": 48837,
        "bus2": 47741
      },
      "params": {
        "R": 0.002103471662849188,
        "X": 0.009242142550647259,
        "G": 0.0,
        "B": 0.0009362534037791194
      },
      "extension": {
        "length": 2209.433475860596,
        "rating": 137.65379190444946
      }
    },
    {
      "class": "Branch",
      "id": "branch_47743_47744_1",
      "ports": {
        "bus1": 47743,
        "bus2": 47744
      },
      "params": {
        "R": 0.00020200942526571453,
        "X": 0.001160196028649807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47744_47749_1",
      "ports": {
        "bus1": 47744,
        "bus2": 47749
      },
      "params": {
        "R": 0.0032447255216538906,
        "X": 0.015826210379600525,
        "G": 0.0,
        "B": 0.0017153798835352063
      },
      "extension": {
        "length": 3771.8178887329104,
        "rating": 136.02019548416138
      }
    },
    {
      "class": "Branch",
      "id": "branch_47744_47774_1",
      "ports": {
        "bus1": 47744,
        "bus2": 47774
      },
      "params": {
        "R": 0.005551786627620459,
        "X": 0.017811868339776993,
        "G": 0.0,
        "B": 0.0017155437963083386
      },
      "extension": {
        "length": 4163.449111907959,
        "rating": 134.03242826461792
      }
    },
    {
      "class": "Branch",
      "id": "branch_47745_47748_1",
      "ports": {
        "bus1": 47745,
        "bus2": 47748
      },
      "params": {
        "R": 0.0032597146928310394,
        "X": 0.013676676899194717,
        "G": 0.0,
        "B": 0.0011010441230610013
      },
      "extension": {
        "length": 2697.047782196045,
        "rating": 138.1952404975891
      }
    },
    {
      "class": "Branch",
      "id": "branch_47746_47747_1",
      "ports": {
        "bus1": 47746,
        "bus2": 47747
      },
      "params": {
        "R": 0.00029051746241748333,
        "X": 0.0011304160580039024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47746_48546_1",
      "ports": {
        "bus1": 48546,
        "bus2": 47746
      },
      "params": {
        "R": 0.0020294447895139456,
        "X": 0.010110795497894287,
        "G": 0.0,
        "B": 0.0007296245312318206
      },
      "extension": {
        "length": 1879.3408103942872,
        "rating": 118.11850070953369
      }
    },
    {
      "class": "Branch",
      "id": "branch_47749_47753_1",
      "ports": {
        "bus1": 47749,
        "bus2": 47753
      },
      "params": {
        "R": 0.0040595498867332935,
        "X": 0.014962048269808292,
        "G": 0.0,
        "B": 0.0014886065619066358
      },
      "extension": {
        "length": 3358.0446333618165,
        "rating": 141.42087697982788
      }
    },
    {
      "class": "Branch",
      "id": "branch_47750_47751_1",
      "ports": {
        "bus1": 47750,
        "bus2": 47751
      },
      "params": {
        "R": 0.00026395535678602755,
        "X": 0.0011190419318154454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47755_47756_1",
      "ports": {
        "bus1": 47755,
        "bus2": 47756
      },
      "params": {
        "R": 0.00021354285127017647,
        "X": 0.0010706466855481267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47757_48837_1",
      "ports": {
        "bus1": 48837,
        "bus2": 47757
      },
      "params": {
        "R": 0.0019179719965904951,
        "X": 0.008297350257635117,
        "G": 0.0,
        "B": 0.0025783302262425423
      },
      "extension": {
        "length": 3468.841893676758,
        "rating": 141.18930101394653
      }
    },
    {
      "class": "Branch",
      "id": "branch_47758_48155_1",
      "ports": {
        "bus1": 47758,
        "bus2": 48155
      },
      "params": {
        "R": 0.008537466637790203,
        "X": 0.03301854059100151,
        "G": 0.0,
        "B": 0.0034486649092286825
      },
      "extension": {
        "length": 8254.725489624023,
        "rating": 118.64261627197266
      }
    },
    {
      "class": "Branch",
      "id": "branch_47758_48174_1",
      "ports": {
        "bus1": 47758,
        "bus2": 48174
      },
      "params": {
        "R": 0.004968327935785055,
        "X": 0.019679324701428413,
        "G": 0.0,
        "B": 0.0058723557740449905
      },
      "extension": {
        "length": 7546.175854980469,
        "rating": 128.8235068321228
      }
    },
    {
      "class": "Branch",
      "id": "branch_47759_47760_1",
      "ports": {
        "bus1": 47759,
        "bus2": 47760
      },
      "params": {
        "R": 0.00020765401131939143,
        "X": 0.001093118218705058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47759_47875_1",
      "ports": {
        "bus1": 47759,
        "bus2": 47875
      },
      "params": {
        "R": 0.007167829666286707,
        "X": 0.02963349036872387,
        "G": 0.0,
        "B": 0.002896418096497655
      },
      "extension": {
        "length": 6356.772664123535,
        "rating": 111.07336282730103
      }
    },
    {
      "class": "Branch",
      "id": "branch_47759_48166_1",
      "ports": {
        "bus1": 47759,
        "bus2": 48166
      },
      "params": {
        "R": 0.006619391962885857,
        "X": 0.027866119518876076,
        "G": 0.0,
        "B": 0.006043743807822466
      },
      "extension": {
        "length": 8720.853502807617,
        "rating": 126.40979290008545
      }
    },
    {
      "class": "Branch",
      "id": "branch_47761_47762_1",
      "ports": {
        "bus1": 47761,
        "bus2": 47762
      },
      "params": {
        "R": 0.0002510658814571798,
        "X": 0.0011342368088662624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47764_47863_1",
      "ports": {
        "bus1": 47764,
        "bus2": 47863
      },
      "params": {
        "R": 0.00930134765803814,
        "X": 0.049134641885757446,
        "G": 0.0,
        "B": 0.004740380682051182
      },
      "extension": {
        "length": 9973.261359558106,
        "rating": 135.956609249115
      }
    },
    {
      "class": "Branch",
      "id": "branch_47765_47766_1",
      "ports": {
        "bus1": 47765,
        "bus2": 47766
      },
      "params": {
        "R": 0.00022239121608436108,
        "X": 0.0010278866393491626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47765_48155_1",
      "ports": {
        "bus1": 47765,
        "bus2": 48155
      },
      "params": {
        "R": 0.00982203334569931,
        "X": 0.04861149936914444,
        "G": 0.0,
        "B": 0.004145954269915819
      },
      "extension": {
        "length": 10378.55259777832,
        "rating": 128.91836166381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_47767_47768_1",
      "ports": {
        "bus1": 47767,
        "bus2": 47768
      },
      "params": {
        "R": 0.00020669505465775728,
        "X": 0.0011993852676823735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47768_47861_1",
      "ports": {
        "bus1": 47768,
        "bus2": 47861
      },
      "params": {
        "R": 0.012623117305338383,
        "X": 0.058458585292100906,
        "G": 0.0,
        "B": 0.01512178871780634
      },
      "extension": {
        "length": 20849.870975097656,
        "rating": 136.57621145248413
      }
    },
    {
      "class": "Branch",
      "id": "branch_47768_48165_1",
      "ports": {
        "bus1": 48165,
        "bus2": 47768
      },
      "params": {
        "R": 0.003887657541781664,
        "X": 0.01768236793577671,
        "G": 0.0,
        "B": 0.001738159218803048
      },
      "extension": {
        "length": 3591.8499435424806,
        "rating": 125.09404420852661
      }
    },
    {
      "class": "Branch",
      "id": "branch_47769_47770_1",
      "ports": {
        "bus1": 47769,
        "bus2": 47770
      },
      "params": {
        "R": 0.00028537886100821197,
        "X": 0.0011210567317903042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47771_47772_1",
      "ports": {
        "bus1": 47771,
        "bus2": 47772
      },
      "params": {
        "R": 0.00023157038958743215,
        "X": 0.001140137086622417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47771_47773_1",
      "ports": {
        "bus1": 47771,
        "bus2": 47773
      },
      "params": {
        "R": 0.007379751652479172,
        "X": 0.02568572387099266,
        "G": 0.0,
        "B": 0.00553495017811656
      },
      "extension": {
        "length": 7901.149769165039,
        "rating": 107.34398365020752
      }
    },
    {
      "class": "Branch",
      "id": "branch_47771_48174_1",
      "ports": {
        "bus1": 48174,
        "bus2": 47771
      },
      "params": {
        "R": 0.003499943297356367,
        "X": 0.01378856971859932,
        "G": 0.0,
        "B": 0.0024498801212757826
      },
      "extension": {
        "length": 3999.35972076416,
        "rating": 122.21602201461792
      }
    },
    {
      "class": "Branch",
      "id": "branch_47774_47775_1",
      "ports": {
        "bus1": 47774,
        "bus2": 47775
      },
      "params": {
        "R": 0.0002660400641616434,
        "X": 0.0011604302562773228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47776_47778_1",
      "ports": {
        "bus1": 47778,
        "bus2": 47776
      },
      "params": {
        "R": 0.0023925607092678547,
        "X": 0.009781057946383953,
        "G": 0.0,
        "B": 0.0014214589027687907
      },
      "extension": {
        "length": 2746.5073504486086,
        "rating": 147.823965549469
      }
    },
    {
      "class": "Branch",
      "id": "branch_47776_47781_1",
      "ports": {
        "bus1": 47776,
        "bus2": 47781
      },
      "params": {
        "R": 0.002375110751017928,
        "X": 0.011918199248611927,
        "G": 0.0,
        "B": 0.0036906348541378975
      },
      "extension": {
        "length": 4477.334010864258,
        "rating": 148.6999750137329
      }
    },
    {
      "class": "Branch",
      "id": "branch_47776_47781_2",
      "ports": {
        "bus1": 47776,
        "bus2": 47781
      },
      "params": {
        "R": 0.002375110751017928,
        "X": 0.011918199248611927,
        "G": 0.0,
        "B": 0.0036906348541378975
      },
      "extension": {
        "length": 4477.334010864258,
        "rating": 148.6999750137329
      }
    },
    {
      "class": "Branch",
      "id": "branch_47777_47962_1",
      "ports": {
        "bus1": 47777,
        "bus2": 47962
      },
      "params": {
        "R": 0.004254813306033611,
        "X": 0.017808465287089348,
        "G": 0.0,
        "B": 0.0022990847937762737
      },
      "extension": {
        "length": 4226.954119354248,
        "rating": 105.39222955703735
      }
    },
    {
      "class": "Branch",
      "id": "branch_47777_48450_1",
      "ports": {
        "bus1": 48450,
        "bus2": 47777
      },
      "params": {
        "R": 0.007405909243971109,
        "X": 0.029003238305449486,
        "G": 0.0,
        "B": 0.0032135096844285727
      },
      "extension": {
        "length": 7079.004951965332,
        "rating": 120.29547691345215
      }
    },
    {
      "class": "Branch",
      "id": "branch_47778_47779_1",
      "ports": {
        "bus1": 47778,
        "bus2": 47779
      },
      "params": {
        "R": 0.00027305487310513854,
        "X": 0.001009137136861682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47780_47781_1",
      "ports": {
        "bus1": 47781,
        "bus2": 47780
      },
      "params": {
        "R": 0.0039391713216900826,
        "X": 0.018834257498383522,
        "G": 0.0,
        "B": 0.003150161588564515
      },
      "extension": {
        "length": 5107.061817169189,
        "rating": 148.16439151763916
      }
    },
    {
      "class": "Branch",
      "id": "branch_47780_47781_2",
      "ports": {
        "bus1": 47781,
        "bus2": 47780
      },
      "params": {
        "R": 0.0039391713216900826,
        "X": 0.018834257498383522,
        "G": 0.0,
        "B": 0.003150161588564515
      },
      "extension": {
        "length": 5107.061817169189,
        "rating": 148.16439151763916
      }
    },
    {
      "class": "Branch",
      "id": "branch_47782_47788_1",
      "ports": {
        "bus1": 47788,
        "bus2": 47782
      },
      "params": {
        "R": 0.02274719811975956,
        "X": 0.09437955170869827,
        "G": 0.0,
        "B": 0.008036013692617416
      },
      "extension": {
        "length": 20447.421400634765,
        "rating": 133.89909267425537
      }
    },
    {
      "class": "Branch",
      "id": "branch_47782_48929_1",
      "ports": {
        "bus1": 48929,
        "bus2": 47782
      },
      "params": {
        "R": 0.01404271088540554,
        "X": 0.06724230200052261,
        "G": 0.0,
        "B": 0.006151869427412749
      },
      "extension": {
        "length": 14308.09241748047,
        "rating": 136.67067289352417
      }
    },
    {
      "class": "Branch",
      "id": "branch_47784_47785_1",
      "ports": {
        "bus1": 47784,
        "bus2": 47785
      },
      "params": {
        "R": 0.0002755488676484674,
        "X": 0.001175773679278791,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47784_47787_1",
      "ports": {
        "bus1": 47784,
        "bus2": 47787
      },
      "params": {
        "R": 0.012236216105520725,
        "X": 0.04971092566847801,
        "G": 0.0,
        "B": 0.003453073324635625
      },
      "extension": {
        "length": 9287.738179870606,
        "rating": 125.41563510894775
      }
    },
    {
      "class": "Branch",
      "id": "branch_47789_47795_1",
      "ports": {
        "bus1": 47795,
        "bus2": 47789
      },
      "params": {
        "R": 0.01525127049535513,
        "X": 0.08545016497373581,
        "G": 0.0,
        "B": 0.013834845274686812
      },
      "extension": {
        "length": 22000.11323071289,
        "rating": 128.79557609558105
      }
    },
    {
      "class": "Branch",
      "id": "branch_47789_47799_1",
      "ports": {
        "bus1": 47799,
        "bus2": 47789
      },
      "params": {
        "R": 0.01572285406291485,
        "X": 0.05451628193259239,
        "G": 0.0,
        "B": 0.005074811168015003
      },
      "extension": {
        "length": 12130.361948364258,
        "rating": 125.17966032028198
      }
    },
    {
      "class": "Branch",
      "id": "branch_47790_48342_1",
      "ports": {
        "bus1": 47790,
        "bus2": 48342
      },
      "params": {
        "R": 0.024368926882743835,
        "X": 0.07855810970067978,
        "G": 0.0,
        "B": 0.010440915822982788
      },
      "extension": {
        "length": 20100.867344604492,
        "rating": 117.1485185623169
      }
    },
    {
      "class": "Branch",
      "id": "branch_47791_47792_1",
      "ports": {
        "bus1": 47791,
        "bus2": 47792
      },
      "params": {
        "R": 0.0002503932628314942,
        "X": 0.0011562933214008808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47791_47793_1",
      "ports": {
        "bus1": 47793,
        "bus2": 47791
      },
      "params": {
        "R": 0.009093951433897018,
        "X": 0.0447986014187336,
        "G": 0.0,
        "B": 0.0045554242096841335
      },
      "extension": {
        "length": 10269.514974243164,
        "rating": 142.69274473190308
      }
    },
    {
      "class": "Branch",
      "id": "branch_47791_47795_1",
      "ports": {
        "bus1": 47791,
        "bus2": 47795
      },
      "params": {
        "R": 0.022694403305649757,
        "X": 0.07477860897779465,
        "G": 0.0,
        "B": 0.006678732112050056
      },
      "extension": {
        "length": 16647.2766595459,
        "rating": 147.1305012702942
      }
    },
    {
      "class": "Branch",
      "id": "branch_47791_47797_1",
      "ports": {
        "bus1": 47791,
        "bus2": 47797
      },
      "params": {
        "R": 0.020147839561104774,
        "X": 0.08431626856327057,
        "G": 0.0,
        "B": 0.00755905732512474
      },
      "extension": {
        "length": 19118.985417114258,
        "rating": 125.5000352859497
      }
    },
    {
      "class": "Branch",
      "id": "branch_47793_47794_1",
      "ports": {
        "bus1": 47793,
        "bus2": 47794
      },
      "params": {
        "R": 0.00027326977578923106,
        "X": 0.0011915413197129965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47793_48781_1",
      "ports": {
        "bus1": 47793,
        "bus2": 48781
      },
      "params": {
        "R": 0.022569559514522552,
        "X": 0.07692861557006836,
        "G": 0.0,
        "B": 0.009800735861063004
      },
      "extension": {
        "length": 19133.530622314454,
        "rating": 142.31441020965576
      }
    },
    {
      "class": "Branch",
      "id": "branch_47795_47796_1",
      "ports": {
        "bus1": 47795,
        "bus2": 47796
      },
      "params": {
        "R": 0.00020046082499902695,
        "X": 0.0010187842417508364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47795_48375_1",
      "ports": {
        "bus1": 47795,
        "bus2": 48375
      },
      "params": {
        "R": 0.009564175270497799,
        "X": 0.03997960314154625,
        "G": 0.0,
        "B": 0.005950439255684614
      },
      "extension": {
        "length": 10931.629536254883,
        "rating": 132.1452021598816
      }
    },
    {
      "class": "Branch",
      "id": "branch_47800_47801_1",
      "ports": {
        "bus1": 47800,
        "bus2": 47801
      },
      "params": {
        "R": 0.00026235959376208484,
        "X": 0.0010001745540648699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47800_47805_1",
      "ports": {
        "bus1": 47805,
        "bus2": 47800
      },
      "params": {
        "R": 0.02287854254245758,
        "X": 0.09420882165431976,
        "G": 0.0,
        "B": 0.007154435385018588
      },
      "extension": {
        "length": 19927.173621093752,
        "rating": 119.66228485107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_47800_48787_1",
      "ports": {
        "bus1": 47800,
        "bus2": 48787
      },
      "params": {
        "R": 0.011057206429541111,
        "X": 0.05161949247121811,
        "G": 0.0,
        "B": 0.01093052327632904
      },
      "extension": {
        "length": 17225.445880371095,
        "rating": 102.83194780349731
      }
    },
    {
      "class": "Branch",
      "id": "branch_47802_47803_1",
      "ports": {
        "bus1": 47802,
        "bus2": 47803
      },
      "params": {
        "R": 0.022704362869262695,
        "X": 0.09270136803388596,
        "G": 0.0,
        "B": 0.006031295750290155
      },
      "extension": {
        "length": 17867.207591674804,
        "rating": 132.0372223854065
      }
    },
    {
      "class": "Branch",
      "id": "branch_47802_47805_1",
      "ports": {
        "bus1": 47805,
        "bus2": 47802
      },
      "params": {
        "R": 0.01633203774690628,
        "X": 0.07050081342458725,
        "G": 0.0,
        "B": 0.006343161221593618
      },
      "extension": {
        "length": 14336.34636730957,
        "rating": 126.44407749176025
      }
    },
    {
      "class": "Branch",
      "id": "branch_47803_47804_1",
      "ports": {
        "bus1": 47803,
        "bus2": 47804
      },
      "params": {
        "R": 0.0002693529531825334,
        "X": 0.0010572107275947928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47805_47946_1",
      "ports": {
        "bus1": 47946,
        "bus2": 47805
      },
      "params": {
        "R": 0.03928905725479126,
        "X": 0.1842527538537979,
        "G": 0.0,
        "B": 0.016912037506699562
      },
      "extension": {
        "length": 39777.678340576174,
        "rating": 101.7021656036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_47807_47810_1",
      "ports": {
        "bus1": 47807,
        "bus2": 47810
      },
      "params": {
        "R": 0.00012499571312218904,
        "X": 0.00979209691286087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47807_47811_1",
      "ports": {
        "bus1": 47807,
        "bus2": 47811
      },
      "params": {
        "R": 0.0002679081808310002,
        "X": 0.0010128153953701258,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47807_47812_1",
      "ports": {
        "bus1": 47807,
        "bus2": 47812
      },
      "params": {
        "R": 0.00022333931701723486,
        "X": 0.001142937340773642,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47808_47810_1",
      "ports": {
        "bus1": 47808,
        "bus2": 47810
      },
      "params": {
        "R": 2.5594636099413037e-07,
        "X": 2.005370333790779e-05,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47809_47810_1",
      "ports": {
        "bus1": 47809,
        "bus2": 47810
      },
      "params": {
        "R": 0.0006434083334170282,
        "X": 0.05040428042411804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47813_47814_1",
      "ports": {
        "bus1": 47814,
        "bus2": 47813
      },
      "params": {
        "R": 0.00686041172593832,
        "X": 0.024733705446124077,
        "G": 0.0,
        "B": 0.0030982717871665955
      },
      "extension": {
        "length": 6386.420203308106,
        "rating": 141.89430475234985
      }
    },
    {
      "class": "Branch",
      "id": "branch_47813_47817_1",
      "ports": {
        "bus1": 47817,
        "bus2": 47813
      },
      "params": {
        "R": 0.007581536192446947,
        "X": 0.03363855928182602,
        "G": 0.0,
        "B": 0.004499920178204775
      },
      "extension": {
        "length": 7522.149484313965,
        "rating": 136.00494861602783
      }
    },
    {
      "class": "Branch",
      "id": "branch_47813_47820_1",
      "ports": {
        "bus1": 47813,
        "bus2": 47820
      },
      "params": {
        "R": 0.007624612655490637,
        "X": 0.03957191854715347,
        "G": 0.0,
        "B": 0.012979144230484962
      },
      "extension": {
        "length": 14848.45055090332,
        "rating": 146.92388772964478
      }
    },
    {
      "class": "Branch",
      "id": "branch_47814_48506_1",
      "ports": {
        "bus1": 48506,
        "bus2": 47814
      },
      "params": {
        "R": 0.0016404599882662296,
        "X": 0.007895737886428833,
        "G": 0.0,
        "B": 0.0009329977328889072
      },
      "extension": {
        "length": 1965.9910271759034,
        "rating": 143.16052198410034
      }
    },
    {
      "class": "Branch",
      "id": "branch_47814_48753_1",
      "ports": {
        "bus1": 47814,
        "bus2": 48753
      },
      "params": {
        "R": 0.005685366224497557,
        "X": 0.024378366768360138,
        "G": 0.0,
        "B": 0.0020585234742611647
      },
      "extension": {
        "length": 5301.204699462891,
        "rating": 134.44809913635254
      }
    },
    {
      "class": "Branch",
      "id": "branch_47815_47816_1",
      "ports": {
        "bus1": 47815,
        "bus2": 47816
      },
      "params": {
        "R": 0.0002436832874082029,
        "X": 0.0010597453219816089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47816_47824_1",
      "ports": {
        "bus1": 47816,
        "bus2": 47824
      },
      "params": {
        "R": 0.006650655064731836,
        "X": 0.030161749571561813,
        "G": 0.0,
        "B": 0.0026088792365044355
      },
      "extension": {
        "length": 5882.3705978393555,
        "rating": 128.27554941177368
      }
    },
    {
      "class": "Branch",
      "id": "branch_47817_47819_1",
      "ports": {
        "bus1": 47817,
        "bus2": 47819
      },
      "params": {
        "R": 0.010292661376297474,
        "X": 0.04753522574901581,
        "G": 0.0,
        "B": 0.00501113198697567
      },
      "extension": {
        "length": 9790.611368774415,
        "rating": 126.26280784606934
      }
    },
    {
      "class": "Branch",
      "id": "branch_47817_47838_1",
      "ports": {
        "bus1": 47838,
        "bus2": 47817
      },
      "params": {
        "R": 0.008198662661015987,
        "X": 0.03697304055094719,
        "G": 0.0,
        "B": 0.004731782246381044
      },
      "extension": {
        "length": 9719.430876342774,
        "rating": 131.72173500061035
      }
    },
    {
      "class": "Branch",
      "id": "branch_47818_48965_1",
      "ports": {
        "bus1": 48965,
        "bus2": 47818
      },
      "params": {
        "R": 0.004821120295673609,
        "X": 0.02042553201317787,
        "G": 0.0,
        "B": 0.003225778229534626
      },
      "extension": {
        "length": 5475.218042999268,
        "rating": 107.35304355621338
      }
    },
    {
      "class": "Branch",
      "id": "branch_47819_47825_1",
      "ports": {
        "bus1": 47825,
        "bus2": 47819
      },
      "params": {
        "R": 0.007228785660117865,
        "X": 0.03015214577317238,
        "G": 0.0,
        "B": 0.0034545604139566417
      },
      "extension": {
        "length": 7187.9481859130865,
        "rating": 135.45883893966675
      }
    },
    {
      "class": "Branch",
      "id": "branch_47820_47822_1",
      "ports": {
        "bus1": 47820,
        "bus2": 47822
      },
      "params": {
        "R": 0.005982996895909309,
        "X": 0.024425683543086052,
        "G": 0.0,
        "B": 0.0015318894293159244
      },
      "extension": {
        "length": 4321.437328948975,
        "rating": 139.16703462600708
      }
    },
    {
      "class": "Branch",
      "id": "branch_47822_47823_1",
      "ports": {
        "bus1": 47822,
        "bus2": 47823
      },
      "params": {
        "R": 0.00028758146800100803,
        "X": 0.0011358249466866255,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47822_48221_1",
      "ports": {
        "bus1": 47822,
        "bus2": 48221
      },
      "params": {
        "R": 0.009276580065488815,
        "X": 0.04484495148062706,
        "G": 0.0,
        "B": 0.004911613650619984
      },
      "extension": {
        "length": 10554.893834106446,
        "rating": 131.32100105285645
      }
    },
    {
      "class": "Branch",
      "id": "branch_47825_47826_1",
      "ports": {
        "bus1": 47825,
        "bus2": 47826
      },
      "params": {
        "R": 0.0002179216971853748,
        "X": 0.0011157362023368478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47827_47828_1",
      "ports": {
        "bus1": 47827,
        "bus2": 47828
      },
      "params": {
        "R": 0.0002854689082596451,
        "X": 0.0011986878234893084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47829_47831_1",
      "ports": {
        "bus1": 47829,
        "bus2": 47831
      },
      "params": {
        "R": 0.005208064801990986,
        "X": 0.02238604426383972,
        "G": 0.0,
        "B": 0.0026931168977171183
      },
      "extension": {
        "length": 5854.005375732422,
        "rating": 109.79472398757935
      }
    },
    {
      "class": "Branch",
      "id": "branch_47829_47857_1",
      "ports": {
        "bus1": 47829,
        "bus2": 47857
      },
      "params": {
        "R": 0.007890724577009678,
        "X": 0.03760179132223129,
        "G": 0.0,
        "B": 0.00441726204007864
      },
      "extension": {
        "length": 9273.906652038575,
        "rating": 121.19369506835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_47830_47831_1",
      "ports": {
        "bus1": 47831,
        "bus2": 47830
      },
      "params": {
        "R": 0.00805695541203022,
        "X": 0.023354513570666313,
        "G": 0.0,
        "B": 0.004617341328412294
      },
      "extension": {
        "length": 6479.962586608887,
        "rating": 112.46086359024048
      }
    },
    {
      "class": "Branch",
      "id": "branch_47830_48038_1",
      "ports": {
        "bus1": 47830,
        "bus2": 48038
      },
      "params": {
        "R": 0.013037487864494324,
        "X": 0.06331823766231537,
        "G": 0.0,
        "B": 0.006468516308814288
      },
      "extension": {
        "length": 15104.404416137695,
        "rating": 121.16419076919556
      }
    },
    {
      "class": "Branch",
      "id": "branch_47832_47833_1",
      "ports": {
        "bus1": 47833,
        "bus2": 47832
      },
      "params": {
        "R": 0.00854053907096386,
        "X": 0.0372723825275898,
        "G": 0.0,
        "B": 0.003749873721972108
      },
      "extension": {
        "length": 7865.084505432129,
        "rating": 148.24994802474976
      }
    },
    {
      "class": "Branch",
      "id": "branch_47832_47847_1",
      "ports": {
        "bus1": 47832,
        "bus2": 47847
      },
      "params": {
        "R": 0.011790113523602486,
        "X": 0.051234886050224304,
        "G": 0.0,
        "B": 0.004799002315849066
      },
      "extension": {
        "length": 11361.009304138184,
        "rating": 152.7003526687622
      }
    },
    {
      "class": "Branch",
      "id": "branch_47833_47836_1",
      "ports": {
        "bus1": 47836,
        "bus2": 47833
      },
      "params": {
        "R": 0.008047051727771759,
        "X": 0.029583105817437172,
        "G": 0.0,
        "B": 0.0031966387759894133
      },
      "extension": {
        "length": 6855.799669189453,
        "rating": 143.20286512374878
      }
    },
    {
      "class": "Branch",
      "id": "branch_47834_47835_1",
      "ports": {
        "bus1": 47834,
        "bus2": 47835
      },
      "params": {
        "R": 0.0002831052406691015,
        "X": 0.0010290630161762238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47834_47836_1",
      "ports": {
        "bus1": 47834,
        "bus2": 47836
      },
      "params": {
        "R": 0.007683542091399431,
        "X": 0.03171561658382416,
        "G": 0.0,
        "B": 0.0030916086398065095
      },
      "extension": {
        "length": 6694.869259643555,
        "rating": 141.4865493774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_47834_48221_1",
      "ports": {
        "bus1": 47834,
        "bus2": 48221
      },
      "params": {
        "R": 0.018061356619000435,
        "X": 0.09153252840042114,
        "G": 0.0,
        "B": 0.013356085866689682
      },
      "extension": {
        "length": 26262.691745361328,
        "rating": 138.9713168144226
      }
    },
    {
      "class": "Branch",
      "id": "branch_47836_47837_1",
      "ports": {
        "bus1": 47836,
        "bus2": 47837
      },
      "params": {
        "R": 0.00027167878579348326,
        "X": 0.0011269007809460163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47839_47840_1",
      "ports": {
        "bus1": 47839,
        "bus2": 47840
      },
      "params": {
        "R": 0.00024130006204359233,
        "X": 0.0010092456359416246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47839_48473_1",
      "ports": {
        "bus1": 47839,
        "bus2": 48473
      },
      "params": {
        "R": 0.009754136204719543,
        "X": 0.041914358735084534,
        "G": 0.0,
        "B": 0.0037845782935619354
      },
      "extension": {
        "length": 8971.387257019043,
        "rating": 124.46345090866089
      }
    },
    {
      "class": "Branch",
      "id": "branch_47839_48943_1",
      "ports": {
        "bus1": 47839,
        "bus2": 48943
      },
      "params": {
        "R": 0.005345686338841915,
        "X": 0.019774245098233223,
        "G": 0.0,
        "B": 0.0021848876494914293
      },
      "extension": {
        "length": 4974.300560302734,
        "rating": 107.67872333526611
      }
    },
    {
      "class": "Branch",
      "id": "branch_47841_48219_1",
      "ports": {
        "bus1": 48219,
        "bus2": 47841
      },
      "params": {
        "R": 0.005139967892318964,
        "X": 0.01820153370499611,
        "G": 0.0,
        "B": 0.001413407502695918
      },
      "extension": {
        "length": 3654.60098538208,
        "rating": 129.48154211044312
      }
    },
    {
      "class": "Branch",
      "id": "branch_47841_48221_1",
      "ports": {
        "bus1": 48221,
        "bus2": 47841
      },
      "params": {
        "R": 0.0033567529171705246,
        "X": 0.014419578947126865,
        "G": 0.0,
        "B": 0.002853398909792304
      },
      "extension": {
        "length": 4455.8814830932615,
        "rating": 141.78541898727417
      }
    },
    {
      "class": "Branch",
      "id": "branch_47842_47843_1",
      "ports": {
        "bus1": 47842,
        "bus2": 47843
      },
      "params": {
        "R": 0.00023825009702704847,
        "X": 0.0011236141435801983,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47842_47847_1",
      "ports": {
        "bus1": 47847,
        "bus2": 47842
      },
      "params": {
        "R": 0.007185578346252441,
        "X": 0.027795057743787766,
        "G": 0.0,
        "B": 0.0022160669323056936
      },
      "extension": {
        "length": 5838.658242736817,
        "rating": 159.31462049484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_47842_47847_2",
      "ports": {
        "bus1": 47847,
        "bus2": 47842
      },
      "params": {
        "R": 0.007185578346252441,
        "X": 0.027795057743787766,
        "G": 0.0,
        "B": 0.0022160669323056936
      },
      "extension": {
        "length": 5838.658242736817,
        "rating": 159.31462049484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_47842_48215_1",
      "ports": {
        "bus1": 47842,
        "bus2": 48215
      },
      "params": {
        "R": 0.016992779448628426,
        "X": 0.08763951808214188,
        "G": 0.0,
        "B": 0.009186634793877602
      },
      "extension": {
        "length": 20220.35074914551,
        "rating": 155.60524463653564
      }
    },
    {
      "class": "Branch",
      "id": "branch_47844_48214_1",
      "ports": {
        "bus1": 47844,
        "bus2": 48214
      },
      "params": {
        "R": 0.01265519019216299,
        "X": 0.06342984735965729,
        "G": 0.0,
        "B": 0.016257695853710175
      },
      "extension": {
        "length": 24680.559572753908,
        "rating": 125.31379461288452
      }
    },
    {
      "class": "Branch",
      "id": "branch_47844_48219_1",
      "ports": {
        "bus1": 47844,
        "bus2": 48219
      },
      "params": {
        "R": 0.005054471082985401,
        "X": 0.01570003479719162,
        "G": 0.0,
        "B": 0.001970191253349185
      },
      "extension": {
        "length": 4183.135863739014,
        "rating": 118.64218711853027
      }
    },
    {
      "class": "Branch",
      "id": "branch_47845_47849_1",
      "ports": {
        "bus1": 47845,
        "bus2": 47849
      },
      "params": {
        "R": 9.578814206179231e-05,
        "X": 0.006164997816085815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47845_47850_1",
      "ports": {
        "bus1": 47845,
        "bus2": 47850
      },
      "params": {
        "R": 0.000261242181295529,
        "X": 0.0011828645365312696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47845_47851_1",
      "ports": {
        "bus1": 47845,
        "bus2": 47851
      },
      "params": {
        "R": 0.0002740584022831172,
        "X": 0.0011852355673909187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47846_47847_1",
      "ports": {
        "bus1": 47847,
        "bus2": 47846
      },
      "params": {
        "R": 0.000649205525405705,
        "X": 0.03624468669295311,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47846_47847_2",
      "ports": {
        "bus1": 47847,
        "bus2": 47846
      },
      "params": {
        "R": 0.000649205525405705,
        "X": 0.03624468669295311,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47846_47847_3",
      "ports": {
        "bus1": 47847,
        "bus2": 47846
      },
      "params": {
        "R": 0.000649205525405705,
        "X": 0.03624468669295311,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47846_47849_1",
      "ports": {
        "bus1": 47846,
        "bus2": 47849
      },
      "params": {
        "R": 0.0001626675802981481,
        "X": 0.010469406843185425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47846_48222_1",
      "ports": {
        "bus1": 47846,
        "bus2": 48222
      },
      "params": {
        "R": 0.0015116791473701596,
        "X": 0.014570035971701145,
        "G": 0.0,
        "B": 0.045810192823410034
      },
      "extension": {
        "length": 19543.02948742676,
        "rating": 508.91709327697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_47848_47849_1",
      "ports": {
        "bus1": 47848,
        "bus2": 47849
      },
      "params": {
        "R": 0.001098242704756558,
        "X": 0.07068372517824173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47851_48983_1",
      "ports": {
        "bus1": 48983,
        "bus2": 47851
      },
      "params": {
        "R": 0.00039281966746784747,
        "X": 0.007046712562441826,
        "G": 0.0,
        "B": 0.9392246603965759
      },
      "extension": {
        "length": 53858.49597949219,
        "rating": 2454.707717895508
      }
    },
    {
      "class": "Branch",
      "id": "branch_47852_47856_1",
      "ports": {
        "bus1": 47856,
        "bus2": 47852
      },
      "params": {
        "R": 0.009855980984866619,
        "X": 0.0415104515850544,
        "G": 0.0,
        "B": 0.0035111489705741405
      },
      "extension": {
        "length": 9034.672022094726,
        "rating": 135.1198434829712
      }
    },
    {
      "class": "Branch",
      "id": "branch_47852_48210_1",
      "ports": {
        "bus1": 48210,
        "bus2": 47852
      },
      "params": {
        "R": 0.018223972991108894,
        "X": 0.07122064381837845,
        "G": 0.0,
        "B": 0.008391058072447777
      },
      "extension": {
        "length": 16517.6175970459,
        "rating": 127.70096063613892
      }
    },
    {
      "class": "Branch",
      "id": "branch_47853_47854_1",
      "ports": {
        "bus1": 47854,
        "bus2": 47853
      },
      "params": {
        "R": 0.0021914199460297823,
        "X": 0.06266455352306366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47853_47855_1",
      "ports": {
        "bus1": 47853,
        "bus2": 47855
      },
      "params": {
        "R": 0.00020959577523171902,
        "X": 0.0010498740011826158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47854_47856_1",
      "ports": {
        "bus1": 47854,
        "bus2": 47856
      },
      "params": {
        "R": 0.013665367849171162,
        "X": 0.059061646461486816,
        "G": 0.0,
        "B": 0.004339445848017931
      },
      "extension": {
        "length": 11769.886579284668,
        "rating": 139.673912525177
      }
    },
    {
      "class": "Branch",
      "id": "branch_47854_48211_1",
      "ports": {
        "bus1": 48211,
        "bus2": 47854
      },
      "params": {
        "R": 0.014191091991961002,
        "X": 0.06938835233449936,
        "G": 0.0,
        "B": 0.007340448908507824
      },
      "extension": {
        "length": 16852.132760009765,
        "rating": 122.16510772705078
      }
    },
    {
      "class": "Branch",
      "id": "branch_47855_47940_1",
      "ports": {
        "bus1": 47940,
        "bus2": 47855
      },
      "params": {
        "R": 0.0010484084486961365,
        "X": 0.009325380437076092,
        "G": 0.0,
        "B": 0.19943974912166595
      },
      "extension": {
        "length": 30208.741301513674,
        "rating": 511.1612796783447
      }
    },
    {
      "class": "Branch",
      "id": "branch_47857_48042_1",
      "ports": {
        "bus1": 47857,
        "bus2": 48042
      },
      "params": {
        "R": 0.01634572446346283,
        "X": 0.07491108030080795,
        "G": 0.0,
        "B": 0.01137265283614397
      },
      "extension": {
        "length": 20747.26565661621,
        "rating": 125.5935549736023
      }
    },
    {
      "class": "Branch",
      "id": "branch_47858_47882_1",
      "ports": {
        "bus1": 47858,
        "bus2": 47882
      },
      "params": {
        "R": 0.025370653718709946,
        "X": 0.10663724690675735,
        "G": 0.0,
        "B": 0.020749084651470184
      },
      "extension": {
        "length": 32110.947797607423,
        "rating": 131.9438099861145
      }
    },
    {
      "class": "Branch",
      "id": "branch_47858_48058_1",
      "ports": {
        "bus1": 47858,
        "bus2": 48058
      },
      "params": {
        "R": 0.011157391592860222,
        "X": 0.05157594382762909,
        "G": 0.0,
        "B": 0.005093359388411045
      },
      "extension": {
        "length": 12055.98372088623,
        "rating": 145.33771276474
      }
    },
    {
      "class": "Branch",
      "id": "branch_47858_48060_1",
      "ports": {
        "bus1": 47858,
        "bus2": 48060
      },
      "params": {
        "R": 0.01576664298772812,
        "X": 0.0814717635512352,
        "G": 0.0,
        "B": 0.005344185512512922
      },
      "extension": {
        "length": 15734.38814868164,
        "rating": 127.07270383834839
      }
    },
    {
      "class": "Branch",
      "id": "branch_47859_48166_1",
      "ports": {
        "bus1": 47859,
        "bus2": 48166
      },
      "params": {
        "R": 0.0051627433858811855,
        "X": 0.017977965995669365,
        "G": 0.0,
        "B": 0.004731371998786926
      },
      "extension": {
        "length": 6610.4911076660155,
        "rating": 89.14521336555481
      }
    },
    {
      "class": "Branch",
      "id": "branch_47860_47861_1",
      "ports": {
        "bus1": 47860,
        "bus2": 47861
      },
      "params": {
        "R": 0.00021723975078202784,
        "X": 0.00101637770421803,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47861_48139_1",
      "ports": {
        "bus1": 47861,
        "bus2": 48139
      },
      "params": {
        "R": 0.014612029306590557,
        "X": 0.04132547602057457,
        "G": 0.0,
        "B": 0.006335030775517225
      },
      "extension": {
        "length": 11731.275098876953,
        "rating": 139.8085594177246
      }
    },
    {
      "class": "Branch",
      "id": "branch_47862_47863_1",
      "ports": {
        "bus1": 47863,
        "bus2": 47862
      },
      "params": {
        "R": 0.0024504652246832848,
        "X": 0.09349837154150009,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47862_47863_2",
      "ports": {
        "bus1": 47863,
        "bus2": 47862
      },
      "params": {
        "R": 0.0024504652246832848,
        "X": 0.09349837154150009,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47862_47863_3",
      "ports": {
        "bus1": 47863,
        "bus2": 47862
      },
      "params": {
        "R": 0.0024504652246832848,
        "X": 0.09349837154150009,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47862_47863_4",
      "ports": {
        "bus1": 47863,
        "bus2": 47862
      },
      "params": {
        "R": 0.0024504652246832848,
        "X": 0.09349837154150009,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47862_47864_1",
      "ports": {
        "bus1": 47862,
        "bus2": 47864
      },
      "params": {
        "R": 0.00027438130928203464,
        "X": 0.0010138890938833356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47863_47865_1",
      "ports": {
        "bus1": 47863,
        "bus2": 47865
      },
      "params": {
        "R": 0.009477353654801846,
        "X": 0.03279891982674599,
        "G": 0.0,
        "B": 0.0032156289089471097
      },
      "extension": {
        "length": 7242.275148925782,
        "rating": 135.05501747131348
      }
    },
    {
      "class": "Branch",
      "id": "branch_47863_47874_1",
      "ports": {
        "bus1": 47863,
        "bus2": 47874
      },
      "params": {
        "R": 0.015012357383966446,
        "X": 0.0705031231045723,
        "G": 0.0,
        "B": 0.009506366215646267
      },
      "extension": {
        "length": 17128.457893432616,
        "rating": 134.32170152664185
      }
    },
    {
      "class": "Branch",
      "id": "branch_47863_47882_1",
      "ports": {
        "bus1": 47863,
        "bus2": 47882
      },
      "params": {
        "R": 0.014541315846145153,
        "X": 0.05377613380551338,
        "G": 0.0,
        "B": 0.005050934851169586
      },
      "extension": {
        "length": 12115.321005981446,
        "rating": 128.52262258529663
      }
    },
    {
      "class": "Branch",
      "id": "branch_47863_48152_1",
      "ports": {
        "bus1": 48152,
        "bus2": 47863
      },
      "params": {
        "R": 0.008013552986085415,
        "X": 0.03564995154738426,
        "G": 0.0,
        "B": 0.0034617790952324867
      },
      "extension": {
        "length": 8047.356170471192,
        "rating": 158.44533443450928
      }
    },
    {
      "class": "Branch",
      "id": "branch_47863_48152_2",
      "ports": {
        "bus1": 48152,
        "bus2": 47863
      },
      "params": {
        "R": 0.008013552986085415,
        "X": 0.03564995154738426,
        "G": 0.0,
        "B": 0.0034617790952324867
      },
      "extension": {
        "length": 8047.356170471192,
        "rating": 158.44533443450928
      }
    },
    {
      "class": "Branch",
      "id": "branch_47863_48152_3",
      "ports": {
        "bus1": 48152,
        "bus2": 47863
      },
      "params": {
        "R": 0.008013552986085415,
        "X": 0.03564995154738426,
        "G": 0.0,
        "B": 0.0034617790952324867
      },
      "extension": {
        "length": 8047.356170471192,
        "rating": 158.44533443450928
      }
    },
    {
      "class": "Branch",
      "id": "branch_47864_47880_1",
      "ports": {
        "bus1": 47864,
        "bus2": 47880
      },
      "params": {
        "R": 0.001956700114533305,
        "X": 0.016412919387221336,
        "G": 0.0,
        "B": 0.03758596256375313
      },
      "extension": {
        "length": 18784.052791259764,
        "rating": 573.8231182098389
      }
    },
    {
      "class": "Branch",
      "id": "branch_47864_48603_1",
      "ports": {
        "bus1": 47864,
        "bus2": 48603
      },
      "params": {
        "R": 0.0018076796550303698,
        "X": 0.017717702314257622,
        "G": 0.0,
        "B": 0.13866032660007477
      },
      "extension": {
        "length": 36067.40016064453,
        "rating": 618.1668758392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_47864_48967_1",
      "ports": {
        "bus1": 48967,
        "bus2": 47864
      },
      "params": {
        "R": 0.0018018395639955997,
        "X": 0.016343701630830765,
        "G": 0.0,
        "B": 0.06194714829325676
      },
      "extension": {
        "length": 20925.262931396486,
        "rating": 622.0710277557373
      }
    },
    {
      "class": "Branch",
      "id": "branch_47865_47885_1",
      "ports": {
        "bus1": 47865,
        "bus2": 47885
      },
      "params": {
        "R": 0.008184084668755531,
        "X": 0.030250700190663338,
        "G": 0.0,
        "B": 0.003056733403354883
      },
      "extension": {
        "length": 7037.930900939941,
        "rating": 127.5607705116272
      }
    },
    {
      "class": "Branch",
      "id": "branch_47866_47870_1",
      "ports": {
        "bus1": 47870,
        "bus2": 47866
      },
      "params": {
        "R": 0.01194488164037466,
        "X": 0.038606565445661545,
        "G": 0.0,
        "B": 0.0022392268292605877
      },
      "extension": {
        "length": 7169.697230163574,
        "rating": 119.70665454864502
      }
    },
    {
      "class": "Branch",
      "id": "branch_47866_48051_1",
      "ports": {
        "bus1": 48051,
        "bus2": 47866
      },
      "params": {
        "R": 0.018797021359205246,
        "X": 0.07254387438297272,
        "G": 0.0,
        "B": 0.010706193745136261
      },
      "extension": {
        "length": 19375.800299560546,
        "rating": 127.69489288330078
      }
    },
    {
      "class": "Branch",
      "id": "branch_47867_47876_1",
      "ports": {
        "bus1": 47876,
        "bus2": 47867
      },
      "params": {
        "R": 0.00397740351036191,
        "X": 0.015976598486304283,
        "G": 0.0,
        "B": 0.002242780989035964
      },
      "extension": {
        "length": 4054.436812408447,
        "rating": 88.62365484237671
      }
    },
    {
      "class": "Branch",
      "id": "branch_47868_47875_1",
      "ports": {
        "bus1": 47875,
        "bus2": 47868
      },
      "params": {
        "R": 0.0036148775834590197,
        "X": 0.018178371712565422,
        "G": 0.0,
        "B": 0.002701337682083249
      },
      "extension": {
        "length": 5114.769149047852,
        "rating": 118.13395023345947
      }
    },
    {
      "class": "Branch",
      "id": "branch_47869_47872_1",
      "ports": {
        "bus1": 47869,
        "bus2": 47872
      },
      "params": {
        "R": 0.004344560205936432,
        "X": 0.024771349504590034,
        "G": 0.0,
        "B": 0.0013845148496329784
      },
      "extension": {
        "length": 4192.187287994385,
        "rating": 112.93245553970337
      }
    },
    {
      "class": "Branch",
      "id": "branch_47869_47874_1",
      "ports": {
        "bus1": 47869,
        "bus2": 47874
      },
      "params": {
        "R": 0.007112595718353987,
        "X": 0.03705494850873947,
        "G": 0.0,
        "B": 0.0034513641148805614
      },
      "extension": {
        "length": 8709.776923095704,
        "rating": 122.30997085571289
      }
    },
    {
      "class": "Branch",
      "id": "branch_47870_47871_1",
      "ports": {
        "bus1": 47870,
        "bus2": 47871
      },
      "params": {
        "R": 0.00022058867034502327,
        "X": 0.0010510262800380588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47870_47872_1",
      "ports": {
        "bus1": 47872,
        "bus2": 47870
      },
      "params": {
        "R": 0.007712656632065773,
        "X": 0.03232545405626297,
        "G": 0.0,
        "B": 0.0021027489565312862
      },
      "extension": {
        "length": 5957.452142852783,
        "rating": 100.00666379928589
      }
    },
    {
      "class": "Branch",
      "id": "branch_47873_48052_1",
      "ports": {
        "bus1": 48052,
        "bus2": 47873
      },
      "params": {
        "R": 0.011462057940661907,
        "X": 0.04432091861963272,
        "G": 0.0,
        "B": 0.005933678243309259
      },
      "extension": {
        "length": 11405.445312744141,
        "rating": 126.2415885925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_47874_47876_1",
      "ports": {
        "bus1": 47876,
        "bus2": 47874
      },
      "params": {
        "R": 0.009739473462104797,
        "X": 0.04152413085103035,
        "G": 0.0,
        "B": 0.005345428362488747
      },
      "extension": {
        "length": 10873.886898010254,
        "rating": 116.27559661865234
      }
    },
    {
      "class": "Branch",
      "id": "branch_47878_47879_1",
      "ports": {
        "bus1": 47878,
        "bus2": 47879
      },
      "params": {
        "R": 0.00025690815527923405,
        "X": 0.0010883690556511283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47879_47886_1",
      "ports": {
        "bus1": 47879,
        "bus2": 47886
      },
      "params": {
        "R": 0.020770514383912086,
        "X": 0.10582776367664337,
        "G": 0.0,
        "B": 0.008382411673665047
      },
      "extension": {
        "length": 21930.703885986328,
        "rating": 131.17380142211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_47880_48622_1",
      "ports": {
        "bus1": 47880,
        "bus2": 48622
      },
      "params": {
        "R": 0.0027953190729022026,
        "X": 0.025074301287531853,
        "G": 0.0,
        "B": 0.14644871652126312
      },
      "extension": {
        "length": 43432.05639770508,
        "rating": 589.7745609283447
      }
    },
    {
      "class": "Branch",
      "id": "branch_47881_47883_1",
      "ports": {
        "bus1": 47883,
        "bus2": 47881
      },
      "params": {
        "R": 0.008610816672444344,
        "X": 0.025825904682278633,
        "G": 0.0,
        "B": 0.001980199245736003
      },
      "extension": {
        "length": 5490.196058990478,
        "rating": 121.26520872116089
      }
    },
    {
      "class": "Branch",
      "id": "branch_47881_48153_1",
      "ports": {
        "bus1": 48153,
        "bus2": 47881
      },
      "params": {
        "R": 0.007046596612781286,
        "X": 0.03909789025783539,
        "G": 0.0,
        "B": 0.005355863831937313
      },
      "extension": {
        "length": 11245.871657592774,
        "rating": 107.83926248550415
      }
    },
    {
      "class": "Branch",
      "id": "branch_47882_47886_1",
      "ports": {
        "bus1": 47882,
        "bus2": 47886
      },
      "params": {
        "R": 0.004260260611772537,
        "X": 0.01991816610097885,
        "G": 0.0,
        "B": 0.0028852634131908417
      },
      "extension": {
        "length": 5215.5357890625,
        "rating": 133.91573429107666
      }
    },
    {
      "class": "Branch",
      "id": "branch_47884_47885_1",
      "ports": {
        "bus1": 47884,
        "bus2": 47885
      },
      "params": {
        "R": 0.0002695020230021328,
        "X": 0.0011063836282119155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47885_47886_1",
      "ports": {
        "bus1": 47885,
        "bus2": 47886
      },
      "params": {
        "R": 0.002340080915018916,
        "X": 0.011276742443442345,
        "G": 0.0,
        "B": 0.00237691355869174
      },
      "extension": {
        "length": 3557.316016571045,
        "rating": 114.99007940292358
      }
    },
    {
      "class": "Branch",
      "id": "branch_47887_47888_1",
      "ports": {
        "bus1": 47887,
        "bus2": 47888
      },
      "params": {
        "R": 0.011573036201298237,
        "X": 0.03939467668533325,
        "G": 0.0,
        "B": 0.01019123662263155
      },
      "extension": {
        "length": 14162.964206176759,
        "rating": 125.11097192764282
      }
    },
    {
      "class": "Branch",
      "id": "branch_47887_47889_1",
      "ports": {
        "bus1": 47889,
        "bus2": 47887
      },
      "params": {
        "R": 0.023839283734560013,
        "X": 0.11187265068292618,
        "G": 0.0,
        "B": 0.013255982659757137
      },
      "extension": {
        "length": 26559.59687841797,
        "rating": 132.88365602493286
      }
    },
    {
      "class": "Branch",
      "id": "branch_47889_47894_1",
      "ports": {
        "bus1": 47894,
        "bus2": 47889
      },
      "params": {
        "R": 0.014742676168680191,
        "X": 0.07414225488901138,
        "G": 0.0,
        "B": 0.010363325476646423
      },
      "extension": {
        "length": 17591.692827392577,
        "rating": 158.14024209976196
      }
    },
    {
      "class": "Branch",
      "id": "branch_47890_47900_1",
      "ports": {
        "bus1": 47900,
        "bus2": 47890
      },
      "params": {
        "R": 0.012034030631184578,
        "X": 0.06386410444974899,
        "G": 0.0,
        "B": 0.006817880552262068
      },
      "extension": {
        "length": 14649.334565185547,
        "rating": 136.37152910232544
      }
    },
    {
      "class": "Branch",
      "id": "branch_47890_51518_1",
      "ports": {
        "bus1": 47890,
        "bus2": 51518
      },
      "params": {
        "R": 0.01714317500591278,
        "X": 0.07817108929157257,
        "G": 0.0,
        "B": 0.018738389015197754
      },
      "extension": {
        "length": 26611.107501708986,
        "rating": 144.88952159881592
      }
    },
    {
      "class": "Branch",
      "id": "branch_47891_47892_1",
      "ports": {
        "bus1": 47892,
        "bus2": 47891
      },
      "params": {
        "R": 0.002187674166634679,
        "X": 0.06555517762899399,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47891_47893_1",
      "ports": {
        "bus1": 47891,
        "bus2": 47893
      },
      "params": {
        "R": 0.00020274829876143485,
        "X": 0.001047302270308137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47892_50506_1",
      "ports": {
        "bus1": 50506,
        "bus2": 47892
      },
      "params": {
        "R": 0.01770240068435669,
        "X": 0.05262579768896103,
        "G": 0.0,
        "B": 0.0031888082157820463
      },
      "extension": {
        "length": 10007.071249328614,
        "rating": 65.20357728004456
      }
    },
    {
      "class": "Branch",
      "id": "branch_47892_50582_1",
      "ports": {
        "bus1": 47892,
        "bus2": 50582
      },
      "params": {
        "R": 0.13657906651496887,
        "X": 0.3632879555225372,
        "G": 0.0,
        "B": 0.009691436775028706
      },
      "extension": {
        "length": 42592.66130786133,
        "rating": 63.35949897766113
      }
    },
    {
      "class": "Branch",
      "id": "branch_47893_51518_1",
      "ports": {
        "bus1": 47893,
        "bus2": 51518
      },
      "params": {
        "R": 0.002601287793368101,
        "X": 0.011175893247127533,
        "G": 0.0,
        "B": 0.0015090241795405746
      },
      "extension": {
        "length": 2944.0751167144776,
        "rating": 123.275625705719
      }
    },
    {
      "class": "Branch",
      "id": "branch_47894_47900_1",
      "ports": {
        "bus1": 47894,
        "bus2": 47900
      },
      "params": {
        "R": 0.017501404508948326,
        "X": 0.07783995568752289,
        "G": 0.0,
        "B": 0.006991827860474587
      },
      "extension": {
        "length": 15873.880610961914,
        "rating": 139.15841579437256
      }
    },
    {
      "class": "Branch",
      "id": "branch_47894_51518_1",
      "ports": {
        "bus1": 47894,
        "bus2": 51518
      },
      "params": {
        "R": 0.004312044475227594,
        "X": 0.020375344902276993,
        "G": 0.0,
        "B": 0.005126274656504393
      },
      "extension": {
        "length": 7788.110947998047,
        "rating": 164.68031406402588
      }
    },
    {
      "class": "Branch",
      "id": "branch_47895_47896_1",
      "ports": {
        "bus1": 47896,
        "bus2": 47895
      },
      "params": {
        "R": 0.005996787920594215,
        "X": 0.028194637969136238,
        "G": 0.0,
        "B": 0.002928190166130662
      },
      "extension": {
        "length": 6888.270454650879,
        "rating": 129.31935787200928
      }
    },
    {
      "class": "Branch",
      "id": "branch_47895_47900_1",
      "ports": {
        "bus1": 47895,
        "bus2": 47900
      },
      "params": {
        "R": 0.006597802042961121,
        "X": 0.028163716197013855,
        "G": 0.0,
        "B": 0.00507947476580739
      },
      "extension": {
        "length": 8866.474381713868,
        "rating": 146.71683311462402
      }
    },
    {
      "class": "Branch",
      "id": "branch_47896_47897_1",
      "ports": {
        "bus1": 47896,
        "bus2": 47897
      },
      "params": {
        "R": 0.00027022266294807196,
        "X": 0.0011200419394299388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47896_48082_1",
      "ports": {
        "bus1": 47896,
        "bus2": 48082
      },
      "params": {
        "R": 0.021220972761511803,
        "X": 0.07863762974739075,
        "G": 0.0,
        "B": 0.006409208755940198
      },
      "extension": {
        "length": 15456.167549560547,
        "rating": 106.39606714248657
      }
    },
    {
      "class": "Branch",
      "id": "branch_47898_47899_1",
      "ports": {
        "bus1": 47898,
        "bus2": 47899
      },
      "params": {
        "R": 0.00022364196775015444,
        "X": 0.0010614397469908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47898_47906_1",
      "ports": {
        "bus1": 47906,
        "bus2": 47898
      },
      "params": {
        "R": 0.002999493619427085,
        "X": 0.025836609303951263,
        "G": 0.0,
        "B": 0.10137296468019485
      },
      "extension": {
        "length": 36556.936791503904,
        "rating": 347.26834297180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_47898_48433_1",
      "ports": {
        "bus1": 47898,
        "bus2": 48433
      },
      "params": {
        "R": 0.01641763187944889,
        "X": 0.14648747444152832,
        "G": 0.0,
        "B": 0.5343029499053955
      },
      "extension": {
        "length": 205701.7329404297,
        "rating": 425.7227897644043
      }
    },
    {
      "class": "Branch",
      "id": "branch_47901_47905_1",
      "ports": {
        "bus1": 47905,
        "bus2": 47901
      },
      "params": {
        "R": 0.017858484759926796,
        "X": 0.06778579205274582,
        "G": 0.0,
        "B": 0.007829860784113407
      },
      "extension": {
        "length": 15838.86744580078,
        "rating": 131.70047998428345
      }
    },
    {
      "class": "Branch",
      "id": "branch_47901_47910_1",
      "ports": {
        "bus1": 47901,
        "bus2": 47910
      },
      "params": {
        "R": 0.02307998575270176,
        "X": 0.11797477304935455,
        "G": 0.0,
        "B": 0.007941896095871925
      },
      "extension": {
        "length": 22687.212639770507,
        "rating": 118.45394372940063
      }
    },
    {
      "class": "Branch",
      "id": "branch_47902_51298_1",
      "ports": {
        "bus1": 47902,
        "bus2": 51298
      },
      "params": {
        "R": 0.06063822656869888,
        "X": 0.2486700564622879,
        "G": 0.0,
        "B": 0.02465997263789177
      },
      "extension": {
        "length": 59165.20443603516,
        "rating": 131.2328338623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_47903_47916_1",
      "ports": {
        "bus1": 47903,
        "bus2": 47916
      },
      "params": {
        "R": 0.020398609340190887,
        "X": 0.09052667766809464,
        "G": 0.0,
        "B": 0.006362374406307936
      },
      "extension": {
        "length": 18177.933509033202,
        "rating": 133.19648504257202
      }
    },
    {
      "class": "Branch",
      "id": "branch_47904_47905_1",
      "ports": {
        "bus1": 47904,
        "bus2": 47905
      },
      "params": {
        "R": 0.0177503302693367,
        "X": 0.06287529319524765,
        "G": 0.0,
        "B": 0.008081930689513683
      },
      "extension": {
        "length": 16546.694194335938,
        "rating": 135.8215093612671
      }
    },
    {
      "class": "Branch",
      "id": "branch_47904_47916_1",
      "ports": {
        "bus1": 47904,
        "bus2": 47916
      },
      "params": {
        "R": 0.010099798440933228,
        "X": 0.03922448679804802,
        "G": 0.0,
        "B": 0.006685629952698946
      },
      "extension": {
        "length": 11402.283645263673,
        "rating": 134.67668294906616
      }
    },
    {
      "class": "Branch",
      "id": "branch_47904_48328_1",
      "ports": {
        "bus1": 48328,
        "bus2": 47904
      },
      "params": {
        "R": 0.01476202066987753,
        "X": 0.056795913726091385,
        "G": 0.0,
        "B": 0.016894148662686348
      },
      "extension": {
        "length": 22631.805184570312,
        "rating": 155.7071089744568
      }
    },
    {
      "class": "Branch",
      "id": "branch_47906_47907_1",
      "ports": {
        "bus1": 47907,
        "bus2": 47906
      },
      "params": {
        "R": 0.0014754292787984014,
        "X": 0.06422881782054901,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47906_47908_1",
      "ports": {
        "bus1": 47906,
        "bus2": 47908
      },
      "params": {
        "R": 0.00024075157125480473,
        "X": 0.0011755845043808222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47906_48086_1",
      "ports": {
        "bus1": 47906,
        "bus2": 48086
      },
      "params": {
        "R": 0.0027535525150597095,
        "X": 0.023600181564688683,
        "G": 0.0,
        "B": 0.03824840113520622
      },
      "extension": {
        "length": 22169.108961914062,
        "rating": 459.2451572418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_47907_50178_1",
      "ports": {
        "bus1": 47907,
        "bus2": 50178
      },
      "params": {
        "R": 0.006267528515309095,
        "X": 0.034796733409166336,
        "G": 0.0,
        "B": 0.049161553382873535
      },
      "extension": {
        "length": 26551.44407373047,
        "rating": 240.6907320022583
      }
    },
    {
      "class": "Branch",
      "id": "branch_47909_47910_1",
      "ports": {
        "bus1": 47910,
        "bus2": 47909
      },
      "params": {
        "R": 0.012595100328326225,
        "X": 0.04279465600848198,
        "G": 0.0,
        "B": 0.004269393160939217
      },
      "extension": {
        "length": 9401.74084918213,
        "rating": 121.16302251815796
      }
    },
    {
      "class": "Branch",
      "id": "branch_47909_47911_1",
      "ports": {
        "bus1": 47911,
        "bus2": 47909
      },
      "params": {
        "R": 0.009676940739154816,
        "X": 0.03515772521495819,
        "G": 0.0,
        "B": 0.0048727369867265224
      },
      "extension": {
        "length": 8442.978998840332,
        "rating": 121.63022756576538
      }
    },
    {
      "class": "Branch",
      "id": "branch_47909_48071_1",
      "ports": {
        "bus1": 48071,
        "bus2": 47909
      },
      "params": {
        "R": 0.016917018219828606,
        "X": 0.07064569741487503,
        "G": 0.0,
        "B": 0.01442563347518444
      },
      "extension": {
        "length": 21561.344384765627,
        "rating": 142.84191131591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_47911_48096_1",
      "ports": {
        "bus1": 47911,
        "bus2": 48096
      },
      "params": {
        "R": 0.023511482402682304,
        "X": 0.07916225492954254,
        "G": 0.0,
        "B": 0.006217151880264282
      },
      "extension": {
        "length": 16468.973961547854,
        "rating": 130.31837940216064
      }
    },
    {
      "class": "Branch",
      "id": "branch_47912_47913_1",
      "ports": {
        "bus1": 47912,
        "bus2": 47913
      },
      "params": {
        "R": 0.000210014361073263,
        "X": 0.0011206279741600156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47913_47914_1",
      "ports": {
        "bus1": 47913,
        "bus2": 47914
      },
      "params": {
        "R": 0.009594149887561798,
        "X": 0.044471658766269684,
        "G": 0.0,
        "B": 0.005027133971452713
      },
      "extension": {
        "length": 10882.296780029297,
        "rating": 113.37776184082031
      }
    },
    {
      "class": "Branch",
      "id": "branch_47913_48741_1",
      "ports": {
        "bus1": 48741,
        "bus2": 47913
      },
      "params": {
        "R": 0.009567903354763985,
        "X": 0.03724467381834984,
        "G": 0.0,
        "B": 0.004718594718724489
      },
      "extension": {
        "length": 9343.198585327149,
        "rating": 124.75992441177368
      }
    },
    {
      "class": "Branch",
      "id": "branch_47914_47915_1",
      "ports": {
        "bus1": 47914,
        "bus2": 47915
      },
      "params": {
        "R": 0.0002858625666704029,
        "X": 0.0011229164665564895,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47914_48094_1",
      "ports": {
        "bus1": 47914,
        "bus2": 48094
      },
      "params": {
        "R": 0.0439656525850296,
        "X": 0.20433355867862701,
        "G": 0.0,
        "B": 0.02230016700923443
      },
      "extension": {
        "length": 42771.20343310547,
        "rating": 123.20801019668579
      }
    },
    {
      "class": "Branch",
      "id": "branch_47916_47917_1",
      "ports": {
        "bus1": 47917,
        "bus2": 47916
      },
      "params": {
        "R": 0.0027460793498903513,
        "X": 0.06754933297634125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47916_47918_1",
      "ports": {
        "bus1": 47916,
        "bus2": 47918
      },
      "params": {
        "R": 0.0002070954069495201,
        "X": 0.0011347591644153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47917_50377_1",
      "ports": {
        "bus1": 47917,
        "bus2": 50377
      },
      "params": {
        "R": 0.011972405016422272,
        "X": 0.025155849754810333,
        "G": 0.0,
        "B": 0.002387003041803837
      },
      "extension": {
        "length": 5833.963320007324,
        "rating": 59.10252332687378
      }
    },
    {
      "class": "Branch",
      "id": "branch_47919_47920_1",
      "ports": {
        "bus1": 47919,
        "bus2": 47920
      },
      "params": {
        "R": 0.0002473577333148569,
        "X": 0.001051609287969768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47919_47921_1",
      "ports": {
        "bus1": 47921,
        "bus2": 47919
      },
      "params": {
        "R": 0.014941954985260963,
        "X": 0.06974026560783386,
        "G": 0.0,
        "B": 0.0092636002227664
      },
      "extension": {
        "length": 17364.37660949707,
        "rating": 124.13111925125122
      }
    },
    {
      "class": "Branch",
      "id": "branch_47919_47938_1",
      "ports": {
        "bus1": 47919,
        "bus2": 47938
      },
      "params": {
        "R": 0.028376460075378418,
        "X": 0.11646337062120438,
        "G": 0.0,
        "B": 0.008258190006017685
      },
      "extension": {
        "length": 21602.869664062502,
        "rating": 84.31811928749084
      }
    },
    {
      "class": "Branch",
      "id": "branch_47919_47939_1",
      "ports": {
        "bus1": 47919,
        "bus2": 47939
      },
      "params": {
        "R": 0.02124335803091526,
        "X": 0.07234582304954529,
        "G": 0.0,
        "B": 0.008014636114239693
      },
      "extension": {
        "length": 18245.109734252932,
        "rating": 115.66687822341919
      }
    },
    {
      "class": "Branch",
      "id": "branch_47921_47926_1",
      "ports": {
        "bus1": 47921,
        "bus2": 47926
      },
      "params": {
        "R": 0.023007482290267944,
        "X": 0.08456104248762131,
        "G": 0.0,
        "B": 0.007241240702569484
      },
      "extension": {
        "length": 18887.439317871096,
        "rating": 128.90074253082275
      }
    },
    {
      "class": "Branch",
      "id": "branch_47921_47936_1",
      "ports": {
        "bus1": 47921,
        "bus2": 47936
      },
      "params": {
        "R": 0.014627166092395782,
        "X": 0.07234632223844528,
        "G": 0.0,
        "B": 0.008502696640789509
      },
      "extension": {
        "length": 17607.706826660156,
        "rating": 119.43334341049194
      }
    },
    {
      "class": "Branch",
      "id": "branch_47921_47938_1",
      "ports": {
        "bus1": 47938,
        "bus2": 47921
      },
      "params": {
        "R": 0.018764374777674675,
        "X": 0.08982402831315994,
        "G": 0.0,
        "B": 0.01112919021397829
      },
      "extension": {
        "length": 22095.342348266604,
        "rating": 120.50224542617798
      }
    },
    {
      "class": "Branch",
      "id": "branch_47922_47934_1",
      "ports": {
        "bus1": 47922,
        "bus2": 47934
      },
      "params": {
        "R": 0.008862785995006561,
        "X": 0.04303867369890213,
        "G": 0.0,
        "B": 0.004775206558406353
      },
      "extension": {
        "length": 9484.327901184082,
        "rating": 127.34743356704712
      }
    },
    {
      "class": "Branch",
      "id": "branch_47922_47937_1",
      "ports": {
        "bus1": 47922,
        "bus2": 47937
      },
      "params": {
        "R": 0.009861834347248077,
        "X": 0.04598225653171539,
        "G": 0.0,
        "B": 0.006500942632555961
      },
      "extension": {
        "length": 12352.160596069336,
        "rating": 130.4431438446045
      }
    },
    {
      "class": "Branch",
      "id": "branch_47923_47924_1",
      "ports": {
        "bus1": 47924,
        "bus2": 47923
      },
      "params": {
        "R": 0.018962975591421127,
        "X": 0.06385990977287292,
        "G": 0.0,
        "B": 0.005605457350611687
      },
      "extension": {
        "length": 14531.765043823243,
        "rating": 123.60255718231201
      }
    },
    {
      "class": "Branch",
      "id": "branch_47924_48209_1",
      "ports": {
        "bus1": 48209,
        "bus2": 47924
      },
      "params": {
        "R": 0.01678795926272869,
        "X": 0.08175429701805115,
        "G": 0.0,
        "B": 0.007127000484615565
      },
      "extension": {
        "length": 18298.00473815918,
        "rating": 116.8387770652771
      }
    },
    {
      "class": "Branch",
      "id": "branch_47925_47926_1",
      "ports": {
        "bus1": 47926,
        "bus2": 47925
      },
      "params": {
        "R": 0.00965985655784607,
        "X": 0.04518726095557213,
        "G": 0.0,
        "B": 0.005291108042001724
      },
      "extension": {
        "length": 10905.036229248048,
        "rating": 135.82323789596558
      }
    },
    {
      "class": "Branch",
      "id": "branch_47925_47933_1",
      "ports": {
        "bus1": 47925,
        "bus2": 47933
      },
      "params": {
        "R": 0.004395922180265188,
        "X": 0.016920706257224083,
        "G": 0.0,
        "B": 0.0045226640067994595
      },
      "extension": {
        "length": 5691.210579986572,
        "rating": 141.81240797042847
      }
    },
    {
      "class": "Branch",
      "id": "branch_47927_47928_1",
      "ports": {
        "bus1": 47927,
        "bus2": 47928
      },
      "params": {
        "R": 0.00023203704040497541,
        "X": 0.0011660936288535595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47928_47940_1",
      "ports": {
        "bus1": 47940,
        "bus2": 47928
      },
      "params": {
        "R": 0.006188466213643551,
        "X": 0.04982919991016388,
        "G": 0.0,
        "B": 0.10991774499416351
      },
      "extension": {
        "length": 50560.35496875,
        "rating": 570.384693145752
      }
    },
    {
      "class": "Branch",
      "id": "branch_47928_48778_1",
      "ports": {
        "bus1": 47928,
        "bus2": 48778
      },
      "params": {
        "R": 0.0041232299990952015,
        "X": 0.038204219192266464,
        "G": 0.0,
        "B": 0.1096731647849083
      },
      "extension": {
        "length": 48561.79742358399,
        "rating": 501.3216495513916
      }
    },
    {
      "class": "Branch",
      "id": "branch_47928_48874_1",
      "ports": {
        "bus1": 48874,
        "bus2": 47928
      },
      "params": {
        "R": 0.0019466434605419636,
        "X": 0.02032230794429779,
        "G": 0.0,
        "B": 0.03148625046014786
      },
      "extension": {
        "length": 18432.449276000978,
        "rating": 549.4505882263184
      }
    },
    {
      "class": "Branch",
      "id": "branch_47929_47930_1",
      "ports": {
        "bus1": 47929,
        "bus2": 47930
      },
      "params": {
        "R": 0.00024614663561806083,
        "X": 0.0010169021552428603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47930_48656_1",
      "ports": {
        "bus1": 47930,
        "bus2": 48656
      },
      "params": {
        "R": 0.008587643504142761,
        "X": 0.029449505731463432,
        "G": 0.0,
        "B": 0.003136021085083485
      },
      "extension": {
        "length": 7136.792099121094,
        "rating": 117.28945970535278
      }
    },
    {
      "class": "Branch",
      "id": "branch_47931_47933_1",
      "ports": {
        "bus1": 47933,
        "bus2": 47931
      },
      "params": {
        "R": 0.006441962905228138,
        "X": 0.023945046588778496,
        "G": 0.0,
        "B": 0.0031174977775663137
      },
      "extension": {
        "length": 6514.8913383178715,
        "rating": 128.06419134140015
      }
    },
    {
      "class": "Branch",
      "id": "branch_47931_48476_1",
      "ports": {
        "bus1": 47931,
        "bus2": 48476
      },
      "params": {
        "R": 0.024679819121956825,
        "X": 0.07479635626077652,
        "G": 0.0,
        "B": 0.007167207542806865
      },
      "extension": {
        "length": 16760.914048828126,
        "rating": 164.150869846344
      }
    },
    {
      "class": "Branch",
      "id": "branch_47931_48632_1",
      "ports": {
        "bus1": 48632,
        "bus2": 47931
      },
      "params": {
        "R": 0.005214677192270756,
        "X": 0.02767672948539257,
        "G": 0.0,
        "B": 0.002274666214361787
      },
      "extension": {
        "length": 5782.244732666016,
        "rating": 136.0962986946106
      }
    },
    {
      "class": "Branch",
      "id": "branch_47932_47933_1",
      "ports": {
        "bus1": 47932,
        "bus2": 47933
      },
      "params": {
        "R": 0.00026342671480961144,
        "X": 0.001173956086859107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47934_47935_1",
      "ports": {
        "bus1": 47934,
        "bus2": 47935
      },
      "params": {
        "R": 0.00024718703934922814,
        "X": 0.0011474044295027852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47934_47936_1",
      "ports": {
        "bus1": 47936,
        "bus2": 47934
      },
      "params": {
        "R": 0.004720308817923069,
        "X": 0.022102687507867813,
        "G": 0.0,
        "B": 0.0028466566000133753
      },
      "extension": {
        "length": 5551.807135528565,
        "rating": 121.50390148162842
      }
    },
    {
      "class": "Branch",
      "id": "branch_47937_48632_1",
      "ports": {
        "bus1": 47937,
        "bus2": 48632
      },
      "params": {
        "R": 0.004821219481527805,
        "X": 0.023396147415041924,
        "G": 0.0,
        "B": 0.005776026286184788
      },
      "extension": {
        "length": 8480.368786376954,
        "rating": 135.20954847335815
      }
    },
    {
      "class": "Branch",
      "id": "branch_47938_48209_1",
      "ports": {
        "bus1": 47938,
        "bus2": 48209
      },
      "params": {
        "R": 0.0333254300057888,
        "X": 0.11765842884778976,
        "G": 0.0,
        "B": 0.006208375561982393
      },
      "extension": {
        "length": 19792.036892944336,
        "rating": 103.41140031814575
      }
    },
    {
      "class": "Branch",
      "id": "branch_47939_47941_1",
      "ports": {
        "bus1": 47941,
        "bus2": 47939
      },
      "params": {
        "R": 0.02079004980623722,
        "X": 0.08322251588106155,
        "G": 0.0,
        "B": 0.008708168752491474
      },
      "extension": {
        "length": 20119.640896362307,
        "rating": 117.67319440841675
      }
    },
    {
      "class": "Branch",
      "id": "branch_47939_48211_1",
      "ports": {
        "bus1": 47939,
        "bus2": 48211
      },
      "params": {
        "R": 0.022885747253894806,
        "X": 0.10670089721679688,
        "G": 0.0,
        "B": 0.008196065202355385
      },
      "extension": {
        "length": 21662.487048339844,
        "rating": 117.70800352096558
      }
    },
    {
      "class": "Branch",
      "id": "branch_47941_47942_1",
      "ports": {
        "bus1": 47941,
        "bus2": 47942
      },
      "params": {
        "R": 0.00020286945800762624,
        "X": 0.0011839092476293445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47941_48212_1",
      "ports": {
        "bus1": 48212,
        "bus2": 47941
      },
      "params": {
        "R": 0.009227242320775986,
        "X": 0.03719964250922203,
        "G": 0.0,
        "B": 0.00392630510032177
      },
      "extension": {
        "length": 9116.70271270752,
        "rating": 98.79016876220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_47943_48025_1",
      "ports": {
        "bus1": 48025,
        "bus2": 47943
      },
      "params": {
        "R": 0.01851300336420536,
        "X": 0.08271019905805588,
        "G": 0.0,
        "B": 0.009139351546764374
      },
      "extension": {
        "length": 19963.285695922852,
        "rating": 128.7651538848877
      }
    },
    {
      "class": "Branch",
      "id": "branch_47943_48851_1",
      "ports": {
        "bus1": 48851,
        "bus2": 47943
      },
      "params": {
        "R": 0.01739875227212906,
        "X": 0.08400480449199677,
        "G": 0.0,
        "B": 0.008856001310050488
      },
      "extension": {
        "length": 20687.21853112793,
        "rating": 138.4995698928833
      }
    },
    {
      "class": "Branch",
      "id": "branch_47944_47945_1",
      "ports": {
        "bus1": 47944,
        "bus2": 47945
      },
      "params": {
        "R": 0.017708150669932365,
        "X": 0.0699150413274765,
        "G": 0.0,
        "B": 0.009540899656713009
      },
      "extension": {
        "length": 16923.807454833986,
        "rating": 113.43204975128174
      }
    },
    {
      "class": "Branch",
      "id": "branch_47944_47947_1",
      "ports": {
        "bus1": 47947,
        "bus2": 47944
      },
      "params": {
        "R": 0.017632264643907547,
        "X": 0.09317989647388458,
        "G": 0.0,
        "B": 0.009854761883616447
      },
      "extension": {
        "length": 21081.097838012694,
        "rating": 97.04475402832031
      }
    },
    {
      "class": "Branch",
      "id": "branch_47945_48703_1",
      "ports": {
        "bus1": 48703,
        "bus2": 47945
      },
      "params": {
        "R": 0.0228276364505291,
        "X": 0.10611238330602646,
        "G": 0.0,
        "B": 0.00957644172012806
      },
      "extension": {
        "length": 22483.918955566405,
        "rating": 129.67724800109863
      }
    },
    {
      "class": "Branch",
      "id": "branch_47946_48926_1",
      "ports": {
        "bus1": 47946,
        "bus2": 48926
      },
      "params": {
        "R": 0.0667693242430687,
        "X": 0.24084235727787018,
        "G": 0.0,
        "B": 0.02115120366215706
      },
      "extension": {
        "length": 47801.14627148438,
        "rating": 110.41357517242432
      }
    },
    {
      "class": "Branch",
      "id": "branch_47947_47948_1",
      "ports": {
        "bus1": 47948,
        "bus2": 47947
      },
      "params": {
        "R": 0.03196459636092186,
        "X": 0.1523829847574234,
        "G": 0.0,
        "B": 0.012202011421322823
      },
      "extension": {
        "length": 28998.80185253906,
        "rating": 111.80697679519653
      }
    },
    {
      "class": "Branch",
      "id": "branch_47949_47952_1",
      "ports": {
        "bus1": 47949,
        "bus2": 47952
      },
      "params": {
        "R": 0.0063415938057005405,
        "X": 0.030351674184203148,
        "G": 0.0,
        "B": 0.0036264690570533276
      },
      "extension": {
        "length": 7927.907298706055,
        "rating": 126.72992944717407
      }
    },
    {
      "class": "Branch",
      "id": "branch_47949_47955_1",
      "ports": {
        "bus1": 47949,
        "bus2": 47955
      },
      "params": {
        "R": 0.012128621339797974,
        "X": 0.0553910993039608,
        "G": 0.0,
        "B": 0.00869783852249384
      },
      "extension": {
        "length": 14599.051773925781,
        "rating": 135.5122685432434
      }
    },
    {
      "class": "Branch",
      "id": "branch_47949_48207_1",
      "ports": {
        "bus1": 48207,
        "bus2": 47949
      },
      "params": {
        "R": 0.007771491073071957,
        "X": 0.033000361174345016,
        "G": 0.0,
        "B": 0.00447491928935051
      },
      "extension": {
        "length": 8226.519118286133,
        "rating": 145.82524299621582
      }
    },
    {
      "class": "Branch",
      "id": "branch_47950_48118_1",
      "ports": {
        "bus1": 47950,
        "bus2": 48118
      },
      "params": {
        "R": 0.01791243627667427,
        "X": 0.08804776519536972,
        "G": 0.0,
        "B": 0.0065632970072329044
      },
      "extension": {
        "length": 18243.205059814452,
        "rating": 135.88521480560303
      }
    },
    {
      "class": "Branch",
      "id": "branch_47950_48123_1",
      "ports": {
        "bus1": 48123,
        "bus2": 47950
      },
      "params": {
        "R": 0.007360365707427263,
        "X": 0.0339837521314621,
        "G": 0.0,
        "B": 0.002616442274302244
      },
      "extension": {
        "length": 6794.170175170899,
        "rating": 132.18119144439697
      }
    },
    {
      "class": "Branch",
      "id": "branch_47951_47955_1",
      "ports": {
        "bus1": 47955,
        "bus2": 47951
      },
      "params": {
        "R": 0.00658839475363493,
        "X": 0.024437393993139267,
        "G": 0.0,
        "B": 0.0030204211361706257
      },
      "extension": {
        "length": 6102.761075683594,
        "rating": 115.31022787094116
      }
    },
    {
      "class": "Branch",
      "id": "branch_47951_48116_1",
      "ports": {
        "bus1": 47951,
        "bus2": 48116
      },
      "params": {
        "R": 0.008378827944397926,
        "X": 0.039275720715522766,
        "G": 0.0,
        "B": 0.003162860637530685
      },
      "extension": {
        "length": 7704.952954101563,
        "rating": 121.31234407424927
      }
    },
    {
      "class": "Branch",
      "id": "branch_47952_48116_1",
      "ports": {
        "bus1": 47952,
        "bus2": 48116
      },
      "params": {
        "R": 0.006651727482676506,
        "X": 0.022655796259641647,
        "G": 0.0,
        "B": 0.007639431394636631
      },
      "extension": {
        "length": 9499.34505432129,
        "rating": 125.6851315498352
      }
    },
    {
      "class": "Branch",
      "id": "branch_47952_48202_1",
      "ports": {
        "bus1": 48202,
        "bus2": 47952
      },
      "params": {
        "R": 0.009201331064105034,
        "X": 0.04096426069736481,
        "G": 0.0,
        "B": 0.006500293500721454
      },
      "extension": {
        "length": 11894.373399353028,
        "rating": 116.79399013519287
      }
    },
    {
      "class": "Branch",
      "id": "branch_47953_47954_1",
      "ports": {
        "bus1": 47953,
        "bus2": 47954
      },
      "params": {
        "R": 0.00022432363766711205,
        "X": 0.0011600821744650602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47953_48157_1",
      "ports": {
        "bus1": 47953,
        "bus2": 48157
      },
      "params": {
        "R": 0.005001561250537634,
        "X": 0.02245718240737915,
        "G": 0.0,
        "B": 0.0028370055370032787
      },
      "extension": {
        "length": 5518.574326812744,
        "rating": 146.11328840255737
      }
    },
    {
      "class": "Branch",
      "id": "branch_47953_48194_1",
      "ports": {
        "bus1": 47953,
        "bus2": 48194
      },
      "params": {
        "R": 0.01385023258626461,
        "X": 0.039712950587272644,
        "G": 0.0,
        "B": 0.0034901238977909084
      },
      "extension": {
        "length": 8103.854093994141,
        "rating": 142.9642677307129
      }
    },
    {
      "class": "Branch",
      "id": "branch_47953_48207_1",
      "ports": {
        "bus1": 47953,
        "bus2": 48207
      },
      "params": {
        "R": 0.012450535781681538,
        "X": 0.047264304012060165,
        "G": 0.0,
        "B": 0.003015425754711032
      },
      "extension": {
        "length": 8900.52293133545,
        "rating": 154.18471097946167
      }
    },
    {
      "class": "Branch",
      "id": "branch_47953_48207_2",
      "ports": {
        "bus1": 47953,
        "bus2": 48207
      },
      "params": {
        "R": 0.012450535781681538,
        "X": 0.047264304012060165,
        "G": 0.0,
        "B": 0.003015425754711032
      },
      "extension": {
        "length": 8900.52293133545,
        "rating": 154.18471097946167
      }
    },
    {
      "class": "Branch",
      "id": "branch_47956_47958_1",
      "ports": {
        "bus1": 47958,
        "bus2": 47956
      },
      "params": {
        "R": 0.004728592000901699,
        "X": 0.02193254791200161,
        "G": 0.0,
        "B": 0.0015141189796850085
      },
      "extension": {
        "length": 4077.772527557373,
        "rating": 140.8988118171692
      }
    },
    {
      "class": "Branch",
      "id": "branch_47956_47961_1",
      "ports": {
        "bus1": 47961,
        "bus2": 47956
      },
      "params": {
        "R": 0.006220592651516199,
        "X": 0.024205636233091354,
        "G": 0.0,
        "B": 0.003380475798621774
      },
      "extension": {
        "length": 6521.856215515137,
        "rating": 104.45923805236816
      }
    },
    {
      "class": "Branch",
      "id": "branch_47956_47977_1",
      "ports": {
        "bus1": 47956,
        "bus2": 47977
      },
      "params": {
        "R": 0.007141262758523226,
        "X": 0.024222567677497864,
        "G": 0.0,
        "B": 0.00490814121440053
      },
      "extension": {
        "length": 7464.101422851562,
        "rating": 124.44379329681396
      }
    },
    {
      "class": "Branch",
      "id": "branch_47956_48169_1",
      "ports": {
        "bus1": 48169,
        "bus2": 47956
      },
      "params": {
        "R": 0.009222124703228474,
        "X": 0.028333567082881927,
        "G": 0.0,
        "B": 0.0035909400321543217
      },
      "extension": {
        "length": 7159.482435058594,
        "rating": 131.76928758621216
      }
    },
    {
      "class": "Branch",
      "id": "branch_47956_48202_1",
      "ports": {
        "bus1": 47956,
        "bus2": 48202
      },
      "params": {
        "R": 0.005108600482344627,
        "X": 0.02068169042468071,
        "G": 0.0,
        "B": 0.006020738277584314
      },
      "extension": {
        "length": 8032.2062579956055,
        "rating": 129.71194982528687
      }
    },
    {
      "class": "Branch",
      "id": "branch_47957_47958_1",
      "ports": {
        "bus1": 47958,
        "bus2": 47957
      },
      "params": {
        "R": 0.00127824314404279,
        "X": 0.06574662029743195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47957_47958_2",
      "ports": {
        "bus1": 47958,
        "bus2": 47957
      },
      "params": {
        "R": 0.00127824314404279,
        "X": 0.06574662029743195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47957_47958_3",
      "ports": {
        "bus1": 47958,
        "bus2": 47957
      },
      "params": {
        "R": 0.00127824314404279,
        "X": 0.06574662029743195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47957_47959_1",
      "ports": {
        "bus1": 47957,
        "bus2": 47959
      },
      "params": {
        "R": 0.0002222995535703376,
        "X": 0.001145166577771306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47957_48172_1",
      "ports": {
        "bus1": 48172,
        "bus2": 47957
      },
      "params": {
        "R": 0.001951366662979126,
        "X": 0.017796948552131653,
        "G": 0.0,
        "B": 0.048753757029771805
      },
      "extension": {
        "length": 19775.52869128418,
        "rating": 539.6649360656738
      }
    },
    {
      "class": "Branch",
      "id": "branch_47957_48896_1",
      "ports": {
        "bus1": 47957,
        "bus2": 48896
      },
      "params": {
        "R": 0.0016807389911264181,
        "X": 0.014414804056286812,
        "G": 0.0,
        "B": 0.12862983345985413
      },
      "extension": {
        "length": 28398.754199707033,
        "rating": 580.5195331573486
      }
    },
    {
      "class": "Branch",
      "id": "branch_47958_47961_1",
      "ports": {
        "bus1": 47958,
        "bus2": 47961
      },
      "params": {
        "R": 0.005432410165667534,
        "X": 0.024656083434820175,
        "G": 0.0,
        "B": 0.003542361548170447
      },
      "extension": {
        "length": 6505.399429321289,
        "rating": 149.86563920974731
      }
    },
    {
      "class": "Branch",
      "id": "branch_47958_47961_2",
      "ports": {
        "bus1": 47958,
        "bus2": 47961
      },
      "params": {
        "R": 0.005432410165667534,
        "X": 0.024656083434820175,
        "G": 0.0,
        "B": 0.003542361548170447
      },
      "extension": {
        "length": 6505.399429321289,
        "rating": 149.86563920974731
      }
    },
    {
      "class": "Branch",
      "id": "branch_47958_47976_1",
      "ports": {
        "bus1": 47976,
        "bus2": 47958
      },
      "params": {
        "R": 0.0049805305898189545,
        "X": 0.024123653769493103,
        "G": 0.0,
        "B": 0.0031603623647242785
      },
      "extension": {
        "length": 5884.805925933838,
        "rating": 124.90421533584595
      }
    },
    {
      "class": "Branch",
      "id": "branch_47958_47977_1",
      "ports": {
        "bus1": 47958,
        "bus2": 47977
      },
      "params": {
        "R": 0.010310999117791653,
        "X": 0.044811565428972244,
        "G": 0.0,
        "B": 0.0030835538636893034
      },
      "extension": {
        "length": 8085.6392058105475,
        "rating": 120.65776586532593
      }
    },
    {
      "class": "Branch",
      "id": "branch_47958_47978_1",
      "ports": {
        "bus1": 47978,
        "bus2": 47958
      },
      "params": {
        "R": 0.008183151483535767,
        "X": 0.03660521283745766,
        "G": 0.0,
        "B": 0.0020905944984406233
      },
      "extension": {
        "length": 6411.992874938965,
        "rating": 119.92484331130981
      }
    },
    {
      "class": "Branch",
      "id": "branch_47960_48169_1",
      "ports": {
        "bus1": 47960,
        "bus2": 48169
      },
      "params": {
        "R": 0.006673731375485659,
        "X": 0.03167201578617096,
        "G": 0.0,
        "B": 0.0037108175456523895
      },
      "extension": {
        "length": 8220.43290838623,
        "rating": 142.32369661331177
      }
    },
    {
      "class": "Branch",
      "id": "branch_47960_48174_1",
      "ports": {
        "bus1": 48174,
        "bus2": 47960
      },
      "params": {
        "R": 0.003497440367937088,
        "X": 0.017075996845960617,
        "G": 0.0,
        "B": 0.0027193548157811165
      },
      "extension": {
        "length": 4664.903003723145,
        "rating": 143.68606805801392
      }
    },
    {
      "class": "Branch",
      "id": "branch_47961_48169_1",
      "ports": {
        "bus1": 47961,
        "bus2": 48169
      },
      "params": {
        "R": 0.00529740983620286,
        "X": 0.02565905824303627,
        "G": 0.0,
        "B": 0.0029800604097545147
      },
      "extension": {
        "length": 6346.536381958008,
        "rating": 132.50579833984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_47962_47963_1",
      "ports": {
        "bus1": 47962,
        "bus2": 47963
      },
      "params": {
        "R": 0.008909998461604118,
        "X": 0.04845571145415306,
        "G": 0.0,
        "B": 0.007026497274637222
      },
      "extension": {
        "length": 14372.083953369141,
        "rating": 135.72124242782593
      }
    },
    {
      "class": "Branch",
      "id": "branch_47962_47973_1",
      "ports": {
        "bus1": 47962,
        "bus2": 47973
      },
      "params": {
        "R": 0.0037733567878603935,
        "X": 0.013026030734181404,
        "G": 0.0,
        "B": 0.0015106267528608441
      },
      "extension": {
        "length": 3344.0673004760743,
        "rating": 142.7886724472046
      }
    },
    {
      "class": "Branch",
      "id": "branch_47963_47964_1",
      "ports": {
        "bus1": 47963,
        "bus2": 47964
      },
      "params": {
        "R": 0.00022414716659113765,
        "X": 0.001138377352617681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47963_47972_1",
      "ports": {
        "bus1": 47963,
        "bus2": 47972
      },
      "params": {
        "R": 0.011369475163519382,
        "X": 0.03901730850338936,
        "G": 0.0,
        "B": 0.003170351032167673
      },
      "extension": {
        "length": 7293.956133911133,
        "rating": 119.25711631774902
      }
    },
    {
      "class": "Branch",
      "id": "branch_47965_48410_1",
      "ports": {
        "bus1": 47965,
        "bus2": 48410
      },
      "params": {
        "R": 0.009511583484709263,
        "X": 0.02783828042447567,
        "G": 0.0,
        "B": 0.002293578116223216
      },
      "extension": {
        "length": 6032.882468902588,
        "rating": 138.2550835609436
      }
    },
    {
      "class": "Branch",
      "id": "branch_47966_47969_1",
      "ports": {
        "bus1": 47969,
        "bus2": 47966
      },
      "params": {
        "R": 0.0030778497457504272,
        "X": 0.013352807611227036,
        "G": 0.0,
        "B": 0.0011066874722018838
      },
      "extension": {
        "length": 2791.177222686768,
        "rating": 144.16382312774658
      }
    },
    {
      "class": "Branch",
      "id": "branch_47966_48410_1",
      "ports": {
        "bus1": 48410,
        "bus2": 47966
      },
      "params": {
        "R": 0.00381278432905674,
        "X": 0.016864407807588577,
        "G": 0.0,
        "B": 0.001490277936682105
      },
      "extension": {
        "length": 3604.679253479004,
        "rating": 104.02536392211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_47966_48450_1",
      "ports": {
        "bus1": 48450,
        "bus2": 47966
      },
      "params": {
        "R": 0.0046529341489076614,
        "X": 0.023287082090973854,
        "G": 0.0,
        "B": 0.004918294493108988
      },
      "extension": {
        "length": 7979.35346081543,
        "rating": 140.7896876335144
      }
    },
    {
      "class": "Branch",
      "id": "branch_47967_47968_1",
      "ports": {
        "bus1": 47967,
        "bus2": 47968
      },
      "params": {
        "R": 0.00029943263507448137,
        "X": 0.0010825752979144454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47967_48450_1",
      "ports": {
        "bus1": 47967,
        "bus2": 48450
      },
      "params": {
        "R": 0.004497253801673651,
        "X": 0.02259763702750206,
        "G": 0.0,
        "B": 0.0017589108319953084
      },
      "extension": {
        "length": 4644.524828979493,
        "rating": 131.19189739227295
      }
    },
    {
      "class": "Branch",
      "id": "branch_47969_47970_1",
      "ports": {
        "bus1": 47969,
        "bus2": 47970
      },
      "params": {
        "R": 0.0002484775905031711,
        "X": 0.001056824577972293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47969_47971_1",
      "ports": {
        "bus1": 47971,
        "bus2": 47969
      },
      "params": {
        "R": 0.005417020991444588,
        "X": 0.0227471012622118,
        "G": 0.0,
        "B": 0.0022165514528751373
      },
      "extension": {
        "length": 5030.314641265869,
        "rating": 135.18601655960083
      }
    },
    {
      "class": "Branch",
      "id": "branch_47971_48410_1",
      "ports": {
        "bus1": 47971,
        "bus2": 48410
      },
      "params": {
        "R": 0.008110052905976772,
        "X": 0.03602999821305275,
        "G": 0.0,
        "B": 0.007607232779264451
      },
      "extension": {
        "length": 9863.967426086427,
        "rating": 138.73822689056396
      }
    },
    {
      "class": "Branch",
      "id": "branch_47971_48920_1",
      "ports": {
        "bus1": 48920,
        "bus2": 47971
      },
      "params": {
        "R": 0.004149406682699919,
        "X": 0.01808277703821659,
        "G": 0.0,
        "B": 0.0016187215223908424
      },
      "extension": {
        "length": 3577.1861758117675,
        "rating": 156.27928972244263
      }
    },
    {
      "class": "Branch",
      "id": "branch_47971_48920_2",
      "ports": {
        "bus1": 48920,
        "bus2": 47971
      },
      "params": {
        "R": 0.004149406682699919,
        "X": 0.01808277703821659,
        "G": 0.0,
        "B": 0.0016187215223908424
      },
      "extension": {
        "length": 3577.1861758117675,
        "rating": 156.27928972244263
      }
    },
    {
      "class": "Branch",
      "id": "branch_47974_47975_1",
      "ports": {
        "bus1": 47974,
        "bus2": 47975
      },
      "params": {
        "R": 0.00024353235494345427,
        "X": 0.0011247741058468819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47976_47977_1",
      "ports": {
        "bus1": 47976,
        "bus2": 47977
      },
      "params": {
        "R": 0.0072622355073690414,
        "X": 0.030849868431687355,
        "G": 0.0,
        "B": 0.0033999418374150996
      },
      "extension": {
        "length": 7309.5296484375,
        "rating": 110.54480075836182
      }
    },
    {
      "class": "Branch",
      "id": "branch_47976_47978_1",
      "ports": {
        "bus1": 47978,
        "bus2": 47976
      },
      "params": {
        "R": 0.004125931300222874,
        "X": 0.01830919273197651,
        "G": 0.0,
        "B": 0.0016221472760662439
      },
      "extension": {
        "length": 3585.9962543334964,
        "rating": 105.16964197158813
      }
    },
    {
      "class": "Branch",
      "id": "branch_47977_47978_1",
      "ports": {
        "bus1": 47977,
        "bus2": 47978
      },
      "params": {
        "R": 0.0036230171099305153,
        "X": 0.018376244232058525,
        "G": 0.0,
        "B": 0.0019013445125892758
      },
      "extension": {
        "length": 4067.107271575928,
        "rating": 112.74138689041138
      }
    },
    {
      "class": "Branch",
      "id": "branch_47978_47979_1",
      "ports": {
        "bus1": 47978,
        "bus2": 47979
      },
      "params": {
        "R": 0.00023903163673821837,
        "X": 0.0010440439218655229,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47981_48026_1",
      "ports": {
        "bus1": 48026,
        "bus2": 47981
      },
      "params": {
        "R": 0.02307998761534691,
        "X": 0.095335952937603,
        "G": 0.0,
        "B": 0.015532273799180983
      },
      "extension": {
        "length": 25385.413432983398,
        "rating": 140.25492668151855
      }
    },
    {
      "class": "Branch",
      "id": "branch_47981_48359_1",
      "ports": {
        "bus1": 47981,
        "bus2": 48359
      },
      "params": {
        "R": 0.03657784312963486,
        "X": 0.15853075683116913,
        "G": 0.0,
        "B": 0.012656261213123798
      },
      "extension": {
        "length": 33772.97193090821,
        "rating": 144.5890188217163
      }
    },
    {
      "class": "Branch",
      "id": "branch_47982_48433_1",
      "ports": {
        "bus1": 47982,
        "bus2": 48433
      },
      "params": {
        "R": 0.00568859837949276,
        "X": 0.04731142148375511,
        "G": 0.0,
        "B": 0.27011623978614807
      },
      "extension": {
        "length": 80292.85399072267,
        "rating": 594.346809387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_47982_48950_1",
      "ports": {
        "bus1": 47982,
        "bus2": 48950
      },
      "params": {
        "R": 0.0038617427926510572,
        "X": 0.035522982478141785,
        "G": 0.0,
        "B": 0.21614396572113037
      },
      "extension": {
        "length": 63021.83098535157,
        "rating": 585.2212905883789
      }
    },
    {
      "class": "Branch",
      "id": "branch_47983_48012_1",
      "ports": {
        "bus1": 47983,
        "bus2": 48012
      },
      "params": {
        "R": 0.018009115010499954,
        "X": 0.07303979992866516,
        "G": 0.0,
        "B": 0.009674821980297565
      },
      "extension": {
        "length": 19391.333909545898,
        "rating": 119.5610523223877
      }
    },
    {
      "class": "Branch",
      "id": "branch_47983_48495_1",
      "ports": {
        "bus1": 48495,
        "bus2": 47983
      },
      "params": {
        "R": 0.004029484000056982,
        "X": 0.01321016252040863,
        "G": 0.0,
        "B": 0.0010885449592024088
      },
      "extension": {
        "length": 2941.9862674713136,
        "rating": 133.90322923660278
      }
    },
    {
      "class": "Branch",
      "id": "branch_47984_48530_1",
      "ports": {
        "bus1": 48530,
        "bus2": 47984
      },
      "params": {
        "R": 0.006857989821583033,
        "X": 0.03763079643249512,
        "G": 0.0,
        "B": 0.003283842466771602
      },
      "extension": {
        "length": 7634.602783081055,
        "rating": 126.23202800750732
      }
    },
    {
      "class": "Branch",
      "id": "branch_47985_48007_1",
      "ports": {
        "bus1": 47985,
        "bus2": 48007
      },
      "params": {
        "R": 0.01819448359310627,
        "X": 0.07272756099700928,
        "G": 0.0,
        "B": 0.005493687465786934
      },
      "extension": {
        "length": 14115.209214111328,
        "rating": 132.18032121658325
      }
    },
    {
      "class": "Branch",
      "id": "branch_47985_48530_1",
      "ports": {
        "bus1": 47985,
        "bus2": 48530
      },
      "params": {
        "R": 0.0034027090296149254,
        "X": 0.012879467569291592,
        "G": 0.0,
        "B": 0.0010850874241441488
      },
      "extension": {
        "length": 2809.1645782470705,
        "rating": 140.40377140045166
      }
    },
    {
      "class": "Branch",
      "id": "branch_47986_47987_1",
      "ports": {
        "bus1": 47986,
        "bus2": 47987
      },
      "params": {
        "R": 0.00020983623107895255,
        "X": 0.0010071458527818322,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47986_48530_1",
      "ports": {
        "bus1": 48530,
        "bus2": 47986
      },
      "params": {
        "R": 0.004284012597054243,
        "X": 0.019820231944322586,
        "G": 0.0,
        "B": 0.0027584515046328306
      },
      "extension": {
        "length": 4525.770449707032,
        "rating": 118.70739459991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_47988_47989_1",
      "ports": {
        "bus1": 47988,
        "bus2": 47989
      },
      "params": {
        "R": 0.0002873733756132424,
        "X": 0.001025887206196785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47990_47992_1",
      "ports": {
        "bus1": 47990,
        "bus2": 47992
      },
      "params": {
        "R": 0.012126004323363304,
        "X": 0.04983426257967949,
        "G": 0.0,
        "B": 0.009882209822535515
      },
      "extension": {
        "length": 14635.754742919922,
        "rating": 110.60014963150024
      }
    },
    {
      "class": "Branch",
      "id": "branch_47990_48007_1",
      "ports": {
        "bus1": 47990,
        "bus2": 48007
      },
      "params": {
        "R": 0.013550790026783943,
        "X": 0.062229257076978683,
        "G": 0.0,
        "B": 0.010969805531203747
      },
      "extension": {
        "length": 16190.925258911133,
        "rating": 120.93381881713867
      }
    },
    {
      "class": "Branch",
      "id": "branch_47991_47992_1",
      "ports": {
        "bus1": 47991,
        "bus2": 47992
      },
      "params": {
        "R": 0.00028522807406261563,
        "X": 0.0010256314417347312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47993_47994_1",
      "ports": {
        "bus1": 47993,
        "bus2": 47994
      },
      "params": {
        "R": 0.000297229562420398,
        "X": 0.0010567690478637815,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47993_47997_1",
      "ports": {
        "bus1": 47993,
        "bus2": 47997
      },
      "params": {
        "R": 0.008961671032011509,
        "X": 0.038820695132017136,
        "G": 0.0,
        "B": 0.0035365454386919737
      },
      "extension": {
        "length": 7820.71756237793,
        "rating": 138.57932090759277
      }
    },
    {
      "class": "Branch",
      "id": "branch_47993_48015_1",
      "ports": {
        "bus1": 47993,
        "bus2": 48015
      },
      "params": {
        "R": 0.0064894091337919235,
        "X": 0.02855890803039074,
        "G": 0.0,
        "B": 0.008293166756629944
      },
      "extension": {
        "length": 11038.665793579103,
        "rating": 136.5641951560974
      }
    },
    {
      "class": "Branch",
      "id": "branch_47995_47996_1",
      "ports": {
        "bus1": 47995,
        "bus2": 47996
      },
      "params": {
        "R": 0.00026944177807308733,
        "X": 0.0010157825890928507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47995_48015_1",
      "ports": {
        "bus1": 47995,
        "bus2": 48015
      },
      "params": {
        "R": 0.013960196636617184,
        "X": 0.054607704281806946,
        "G": 0.0,
        "B": 0.014596200548112392
      },
      "extension": {
        "length": 19785.421947875977,
        "rating": 130.21193742752075
      }
    },
    {
      "class": "Branch",
      "id": "branch_47998_47999_1",
      "ports": {
        "bus1": 47998,
        "bus2": 47999
      },
      "params": {
        "R": 0.0002994348469655961,
        "X": 0.0010056847240775824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_47999_48006_1",
      "ports": {
        "bus1": 47999,
        "bus2": 48006
      },
      "params": {
        "R": 0.004930056631565094,
        "X": 0.023193448781967163,
        "G": 0.0,
        "B": 0.002904908498749137
      },
      "extension": {
        "length": 5725.133276824951,
        "rating": 138.44143152236938
      }
    },
    {
      "class": "Branch",
      "id": "branch_47999_48015_1",
      "ports": {
        "bus1": 47999,
        "bus2": 48015
      },
      "params": {
        "R": 0.015492033213376999,
        "X": 0.0681552067399025,
        "G": 0.0,
        "B": 0.012139707803726196
      },
      "extension": {
        "length": 19013.10025231934,
        "rating": 142.50383377075195
      }
    },
    {
      "class": "Branch",
      "id": "branch_48000_48003_1",
      "ports": {
        "bus1": 48000,
        "bus2": 48003
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.001448245719075203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48000_48004_1",
      "ports": {
        "bus1": 48000,
        "bus2": 48004
      },
      "params": {
        "R": 0.00026176313986070454,
        "X": 0.0011001784587278962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48000_48005_1",
      "ports": {
        "bus1": 48000,
        "bus2": 48005
      },
      "params": {
        "R": 0.00025542647927068174,
        "X": 0.0011153940577059984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48001_48003_1",
      "ports": {
        "bus1": 48001,
        "bus2": 48003
      },
      "params": {
        "R": 0.0010980161605402827,
        "X": 0.030470259487628937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48002_48003_1",
      "ports": {
        "bus1": 48002,
        "bus2": 48003
      },
      "params": {
        "R": 0.0010980161605402827,
        "X": 0.030470259487628937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48005_48006_1",
      "ports": {
        "bus1": 48005,
        "bus2": 48006
      },
      "params": {
        "R": 0.01122599933296442,
        "X": 0.049265943467617035,
        "G": 0.0,
        "B": 0.0038759855087846518
      },
      "extension": {
        "length": 9895.126733459472,
        "rating": 119.41847801208496
      }
    },
    {
      "class": "Branch",
      "id": "branch_48005_48012_1",
      "ports": {
        "bus1": 48012,
        "bus2": 48005
      },
      "params": {
        "R": 0.0041869343258440495,
        "X": 0.022817358374595642,
        "G": 0.0,
        "B": 0.002158988732844591
      },
      "extension": {
        "length": 4790.388204711914,
        "rating": 103.484046459198
      }
    },
    {
      "class": "Branch",
      "id": "branch_48006_48009_1",
      "ports": {
        "bus1": 48006,
        "bus2": 48009
      },
      "params": {
        "R": 0.015429497696459293,
        "X": 0.06085388362407684,
        "G": 0.0,
        "B": 0.007281315047293902
      },
      "extension": {
        "length": 15486.358404418947,
        "rating": 128.41073274612427
      }
    },
    {
      "class": "Branch",
      "id": "branch_48006_48016_1",
      "ports": {
        "bus1": 48006,
        "bus2": 48016
      },
      "params": {
        "R": 0.010445253923535347,
        "X": 0.0444490909576416,
        "G": 0.0,
        "B": 0.006639246828854083
      },
      "extension": {
        "length": 12369.697874450683,
        "rating": 107.82874822616577
      }
    },
    {
      "class": "Branch",
      "id": "branch_48007_48008_1",
      "ports": {
        "bus1": 48007,
        "bus2": 48008
      },
      "params": {
        "R": 0.0002904167340602726,
        "X": 0.0010773098329082131,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48009_48010_1",
      "ports": {
        "bus1": 48009,
        "bus2": 48010
      },
      "params": {
        "R": 0.00027989730006083846,
        "X": 0.0010957614285871387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48009_48114_1",
      "ports": {
        "bus1": 48009,
        "bus2": 48114
      },
      "params": {
        "R": 0.015205470845103264,
        "X": 0.07295729964971542,
        "G": 0.0,
        "B": 0.011844904161989689
      },
      "extension": {
        "length": 21628.209047607423,
        "rating": 111.54308319091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_48011_48121_1",
      "ports": {
        "bus1": 48121,
        "bus2": 48011
      },
      "params": {
        "R": 0.0013726308243349195,
        "X": 0.011943360790610313,
        "G": 0.0,
        "B": 0.2273438572883606
      },
      "extension": {
        "length": 36359.829845947264,
        "rating": 626.1871814727783
      }
    },
    {
      "class": "Branch",
      "id": "branch_48011_48485_1",
      "ports": {
        "bus1": 48485,
        "bus2": 48011
      },
      "params": {
        "R": 0.0016167042776942253,
        "X": 0.01590188965201378,
        "G": 0.0,
        "B": 0.07739491760730743
      },
      "extension": {
        "length": 24026.255557250977,
        "rating": 555.8694362640381
      }
    },
    {
      "class": "Branch",
      "id": "branch_48011_48685_1",
      "ports": {
        "bus1": 48011,
        "bus2": 48685
      },
      "params": {
        "R": 0.0017383003141731024,
        "X": 0.015082381665706635,
        "G": 0.0,
        "B": 0.06654055416584015
      },
      "extension": {
        "length": 21649.662342773438,
        "rating": 590.4872894287109
      }
    },
    {
      "class": "Branch",
      "id": "branch_48013_48014_1",
      "ports": {
        "bus1": 48013,
        "bus2": 48014
      },
      "params": {
        "R": 0.00020908350415993482,
        "X": 0.0010978319915011525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48013_48017_1",
      "ports": {
        "bus1": 48017,
        "bus2": 48013
      },
      "params": {
        "R": 0.011837026104331017,
        "X": 0.054796043783426285,
        "G": 0.0,
        "B": 0.0047830683179199696
      },
      "extension": {
        "length": 11770.83200994873,
        "rating": 127.86660194396973
      }
    },
    {
      "class": "Branch",
      "id": "branch_48013_48530_1",
      "ports": {
        "bus1": 48013,
        "bus2": 48530
      },
      "params": {
        "R": 0.00926306564360857,
        "X": 0.04025636613368988,
        "G": 0.0,
        "B": 0.0048139640130102634
      },
      "extension": {
        "length": 9580.680485046387,
        "rating": 134.47132110595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_48016_48017_1",
      "ports": {
        "bus1": 48017,
        "bus2": 48016
      },
      "params": {
        "R": 0.005921351257711649,
        "X": 0.027129411697387695,
        "G": 0.0,
        "B": 0.0030442613642662764
      },
      "extension": {
        "length": 6230.389227264404,
        "rating": 119.88463401794434
      }
    },
    {
      "class": "Branch",
      "id": "branch_48017_48018_1",
      "ports": {
        "bus1": 48017,
        "bus2": 48018
      },
      "params": {
        "R": 0.0002338455815333873,
        "X": 0.0011062516132369637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48019_48022_1",
      "ports": {
        "bus1": 48022,
        "bus2": 48019
      },
      "params": {
        "R": 0.025528959929943085,
        "X": 0.07859059423208237,
        "G": 0.0,
        "B": 0.010734464973211288
      },
      "extension": {
        "length": 19922.44186340332,
        "rating": 129.86383438110352
      }
    },
    {
      "class": "Branch",
      "id": "branch_48019_48318_1",
      "ports": {
        "bus1": 48019,
        "bus2": 48318
      },
      "params": {
        "R": 0.014121977612376213,
        "X": 0.0725884810090065,
        "G": 0.0,
        "B": 0.009975341148674488
      },
      "extension": {
        "length": 18678.359475219728,
        "rating": 110.73811054229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_48020_48021_1",
      "ports": {
        "bus1": 48020,
        "bus2": 48021
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48020_48851_1",
      "ports": {
        "bus1": 48020,
        "bus2": 48851
      },
      "params": {
        "R": 0.010893694125115871,
        "X": 0.04886255040764809,
        "G": 0.0,
        "B": 0.005484535824507475
      },
      "extension": {
        "length": 11282.117259155273,
        "rating": 132.2201371192932
      }
    },
    {
      "class": "Branch",
      "id": "branch_48020_48881_1",
      "ports": {
        "bus1": 48020,
        "bus2": 48881
      },
      "params": {
        "R": 0.004945922642946243,
        "X": 0.026894018054008484,
        "G": 0.0,
        "B": 0.004215673077851534
      },
      "extension": {
        "length": 7013.348168884278,
        "rating": 122.84671068191528
      }
    },
    {
      "class": "Branch",
      "id": "branch_48022_48851_1",
      "ports": {
        "bus1": 48022,
        "bus2": 48851
      },
      "params": {
        "R": 0.005701364483684301,
        "X": 0.026187272742390633,
        "G": 0.0,
        "B": 0.0025005347561091185
      },
      "extension": {
        "length": 5671.276343261719,
        "rating": 135.44265031814575
      }
    },
    {
      "class": "Branch",
      "id": "branch_48023_48024_1",
      "ports": {
        "bus1": 48023,
        "bus2": 48024
      },
      "params": {
        "R": 0.00029235362308099866,
        "X": 0.0011785788228735328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48024_48318_1",
      "ports": {
        "bus1": 48024,
        "bus2": 48318
      },
      "params": {
        "R": 0.013926895335316658,
        "X": 0.04456106945872307,
        "G": 0.0,
        "B": 0.00480275321751833
      },
      "extension": {
        "length": 10709.404216918945,
        "rating": 112.2396469116211
      }
    },
    {
      "class": "Branch",
      "id": "branch_48024_48917_1",
      "ports": {
        "bus1": 48024,
        "bus2": 48917
      },
      "params": {
        "R": 0.004490812309086323,
        "X": 0.022703031077980995,
        "G": 0.0,
        "B": 0.001671723322942853
      },
      "extension": {
        "length": 4300.89915234375,
        "rating": 125.07065534591675
      }
    },
    {
      "class": "Branch",
      "id": "branch_48025_48295_1",
      "ports": {
        "bus1": 48025,
        "bus2": 48295
      },
      "params": {
        "R": 0.022616542875766754,
        "X": 0.09131008386611938,
        "G": 0.0,
        "B": 0.012977776117622852
      },
      "extension": {
        "length": 25493.082023803712,
        "rating": 115.98410606384277
      }
    },
    {
      "class": "Branch",
      "id": "branch_48025_48744_1",
      "ports": {
        "bus1": 48744,
        "bus2": 48025
      },
      "params": {
        "R": 0.02233613096177578,
        "X": 0.08472384512424469,
        "G": 0.0,
        "B": 0.0055289254523813725
      },
      "extension": {
        "length": 15906.682143676759,
        "rating": 119.63338851928711
      }
    },
    {
      "class": "Branch",
      "id": "branch_48026_48027_1",
      "ports": {
        "bus1": 48026,
        "bus2": 48027
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48029_48030_1",
      "ports": {
        "bus1": 48029,
        "bus2": 48030
      },
      "params": {
        "R": 0.00024229213886428624,
        "X": 0.001116358209401369,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48029_48950_1",
      "ports": {
        "bus1": 48029,
        "bus2": 48950
      },
      "params": {
        "R": 0.0017114925431087613,
        "X": 0.017506562173366547,
        "G": 0.0,
        "B": 0.20006072521209717
      },
      "extension": {
        "length": 40327.495385009766,
        "rating": 504.5135498046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_48031_48032_1",
      "ports": {
        "bus1": 48032,
        "bus2": 48031
      },
      "params": {
        "R": 0.010109568014740944,
        "X": 0.049027133733034134,
        "G": 0.0,
        "B": 0.003941084258258343
      },
      "extension": {
        "length": 10367.040137695312,
        "rating": 122.36204147338867
      }
    },
    {
      "class": "Branch",
      "id": "branch_48032_48034_1",
      "ports": {
        "bus1": 48034,
        "bus2": 48032
      },
      "params": {
        "R": 0.02472086064517498,
        "X": 0.10217566788196564,
        "G": 0.0,
        "B": 0.009367425926029682
      },
      "extension": {
        "length": 22453.259989746093,
        "rating": 104.47138547897339
      }
    },
    {
      "class": "Branch",
      "id": "branch_48032_48256_1",
      "ports": {
        "bus1": 48032,
        "bus2": 48256
      },
      "params": {
        "R": 0.02267833985388279,
        "X": 0.09415850043296814,
        "G": 0.0,
        "B": 0.00802574772387743
      },
      "extension": {
        "length": 19307.13532800293,
        "rating": 111.55173778533936
      }
    },
    {
      "class": "Branch",
      "id": "branch_48033_48796_1",
      "ports": {
        "bus1": 48796,
        "bus2": 48033
      },
      "params": {
        "R": 0.005913261789828539,
        "X": 0.06242530047893524,
        "G": 0.0,
        "B": 0.19575166702270508
      },
      "extension": {
        "length": 76283.99468701173,
        "rating": 470.27668952941895
      }
    },
    {
      "class": "Branch",
      "id": "branch_48035_48036_1",
      "ports": {
        "bus1": 48035,
        "bus2": 48036
      },
      "params": {
        "R": 0.02065039426088333,
        "X": 0.08237690478563309,
        "G": 0.0,
        "B": 0.008131874725222588
      },
      "extension": {
        "length": 19303.90766455078,
        "rating": 107.12664127349854
      }
    },
    {
      "class": "Branch",
      "id": "branch_48037_48038_1",
      "ports": {
        "bus1": 48037,
        "bus2": 48038
      },
      "params": {
        "R": 0.0002478881215211004,
        "X": 0.0010832061525434256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48038_48049_1",
      "ports": {
        "bus1": 48038,
        "bus2": 48049
      },
      "params": {
        "R": 0.016705531626939774,
        "X": 0.06391516327857971,
        "G": 0.0,
        "B": 0.015040690079331396
      },
      "extension": {
        "length": 21448.81818347168,
        "rating": 117.60131120681763
      }
    },
    {
      "class": "Branch",
      "id": "branch_48039_48040_1",
      "ports": {
        "bus1": 48039,
        "bus2": 48040
      },
      "params": {
        "R": 0.000221928465180099,
        "X": 0.0010693911463022232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48039_48041_1",
      "ports": {
        "bus1": 48039,
        "bus2": 48041
      },
      "params": {
        "R": 0.008835953660309315,
        "X": 0.03700774163007736,
        "G": 0.0,
        "B": 0.007300133351236583
      },
      "extension": {
        "length": 12307.321705078126,
        "rating": 136.93456649780273
      }
    },
    {
      "class": "Branch",
      "id": "branch_48039_48045_1",
      "ports": {
        "bus1": 48039,
        "bus2": 48045
      },
      "params": {
        "R": 0.01063885074108839,
        "X": 0.04334639757871628,
        "G": 0.0,
        "B": 0.006516312714666128
      },
      "extension": {
        "length": 10881.0474609375,
        "rating": 141.88216924667358
      }
    },
    {
      "class": "Branch",
      "id": "branch_48041_48042_1",
      "ports": {
        "bus1": 48042,
        "bus2": 48041
      },
      "params": {
        "R": 0.009229126386344433,
        "X": 0.047563835978507996,
        "G": 0.0,
        "B": 0.005297381430864334
      },
      "extension": {
        "length": 11356.654337402344,
        "rating": 130.76655864715576
      }
    },
    {
      "class": "Branch",
      "id": "branch_48042_48043_1",
      "ports": {
        "bus1": 48042,
        "bus2": 48043
      },
      "params": {
        "R": 0.0002446437138132751,
        "X": 0.0011300065089017153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48044_48047_1",
      "ports": {
        "bus1": 48044,
        "bus2": 48047
      },
      "params": {
        "R": 0.001114014768972993,
        "X": 0.0626717209815979,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48044_48048_1",
      "ports": {
        "bus1": 48044,
        "bus2": 48048
      },
      "params": {
        "R": 0.00022643730335403234,
        "X": 0.0010318007552996278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48045_48047_1",
      "ports": {
        "bus1": 48045,
        "bus2": 48047
      },
      "params": {
        "R": 4.21626609750092e-05,
        "X": 0.0023719705641269684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48046_48047_1",
      "ports": {
        "bus1": 48046,
        "bus2": 48047
      },
      "params": {
        "R": 0.006847966928035021,
        "X": 0.3852497637271881,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48050_48832_1",
      "ports": {
        "bus1": 48050,
        "bus2": 48832
      },
      "params": {
        "R": 0.023990552872419357,
        "X": 0.09279483556747437,
        "G": 0.0,
        "B": 0.013179161585867407
      },
      "extension": {
        "length": 25654.02471166992,
        "rating": 149.15122985839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_48051_48060_1",
      "ports": {
        "bus1": 48060,
        "bus2": 48051
      },
      "params": {
        "R": 0.009735614992678165,
        "X": 0.0444941520690918,
        "G": 0.0,
        "B": 0.005815873388200998
      },
      "extension": {
        "length": 12274.725066833496,
        "rating": 133.61502885818481
      }
    },
    {
      "class": "Branch",
      "id": "branch_48052_48056_1",
      "ports": {
        "bus1": 48056,
        "bus2": 48052
      },
      "params": {
        "R": 0.012120561674237251,
        "X": 0.059335749596357346,
        "G": 0.0,
        "B": 0.0033252618741244078
      },
      "extension": {
        "length": 10880.17953717041,
        "rating": 134.08215045928955
      }
    },
    {
      "class": "Branch",
      "id": "branch_48053_48054_1",
      "ports": {
        "bus1": 48053,
        "bus2": 48054
      },
      "params": {
        "R": 0.00029298188746906817,
        "X": 0.0010738284327089787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48054_48056_1",
      "ports": {
        "bus1": 48056,
        "bus2": 48054
      },
      "params": {
        "R": 0.008506442420184612,
        "X": 0.04198111221194267,
        "G": 0.0,
        "B": 0.0033938437700271606
      },
      "extension": {
        "length": 8188.18313269043,
        "rating": 134.33105945587158
      }
    },
    {
      "class": "Branch",
      "id": "branch_48055_48056_1",
      "ports": {
        "bus1": 48055,
        "bus2": 48056
      },
      "params": {
        "R": 0.00920877419412136,
        "X": 0.04433395713567734,
        "G": 0.0,
        "B": 0.004079544451087713
      },
      "extension": {
        "length": 9642.702885314942,
        "rating": 117.99323558807373
      }
    },
    {
      "class": "Branch",
      "id": "branch_48056_48069_1",
      "ports": {
        "bus1": 48056,
        "bus2": 48069
      },
      "params": {
        "R": 0.017149413004517555,
        "X": 0.05932517722249031,
        "G": 0.0,
        "B": 0.009905003011226654
      },
      "extension": {
        "length": 16256.69101208496,
        "rating": 125.3186583518982
      }
    },
    {
      "class": "Branch",
      "id": "branch_48057_48058_1",
      "ports": {
        "bus1": 48058,
        "bus2": 48057
      },
      "params": {
        "R": 0.0024984097108244896,
        "X": 0.09326019883155823,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48057_48058_2",
      "ports": {
        "bus1": 48058,
        "bus2": 48057
      },
      "params": {
        "R": 0.0024984097108244896,
        "X": 0.09326019883155823,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48057_48058_3",
      "ports": {
        "bus1": 48058,
        "bus2": 48057
      },
      "params": {
        "R": 0.0024984097108244896,
        "X": 0.09326019883155823,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48057_48059_1",
      "ports": {
        "bus1": 48057,
        "bus2": 48059
      },
      "params": {
        "R": 0.00028417864814400673,
        "X": 0.0011159481946378946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48057_48402_1",
      "ports": {
        "bus1": 48402,
        "bus2": 48057
      },
      "params": {
        "R": 0.0014478000812232494,
        "X": 0.012502536177635193,
        "G": 0.0,
        "B": 0.02675463818013668
      },
      "extension": {
        "length": 13424.387939208986,
        "rating": 611.0404968261719
      }
    },
    {
      "class": "Branch",
      "id": "branch_48057_48622_1",
      "ports": {
        "bus1": 48622,
        "bus2": 48057
      },
      "params": {
        "R": 0.0025505744852125645,
        "X": 0.02441699616611004,
        "G": 0.0,
        "B": 0.033753201365470886
      },
      "extension": {
        "length": 21067.96157006836,
        "rating": 522.1628189086914
      }
    },
    {
      "class": "Branch",
      "id": "branch_48058_48062_1",
      "ports": {
        "bus1": 48058,
        "bus2": 48062
      },
      "params": {
        "R": 0.0060837180353701115,
        "X": 0.03035813756287098,
        "G": 0.0,
        "B": 0.0034628487192094326
      },
      "extension": {
        "length": 7686.913031982422,
        "rating": 158.65143537521362
      }
    },
    {
      "class": "Branch",
      "id": "branch_48058_48070_1",
      "ports": {
        "bus1": 48058,
        "bus2": 48070
      },
      "params": {
        "R": 0.01679450087249279,
        "X": 0.07113036513328552,
        "G": 0.0,
        "B": 0.010135547257959843
      },
      "extension": {
        "length": 19659.31131994629,
        "rating": 162.22065687179565
      }
    },
    {
      "class": "Branch",
      "id": "branch_48058_48070_2",
      "ports": {
        "bus1": 48058,
        "bus2": 48070
      },
      "params": {
        "R": 0.01679450087249279,
        "X": 0.07113036513328552,
        "G": 0.0,
        "B": 0.010135547257959843
      },
      "extension": {
        "length": 19659.31131994629,
        "rating": 162.22065687179565
      }
    },
    {
      "class": "Branch",
      "id": "branch_48060_48063_1",
      "ports": {
        "bus1": 48063,
        "bus2": 48060
      },
      "params": {
        "R": 0.009574984200298786,
        "X": 0.04563238099217415,
        "G": 0.0,
        "B": 0.0032351927366107702
      },
      "extension": {
        "length": 8705.145694152832,
        "rating": 136.13145351409912
      }
    },
    {
      "class": "Branch",
      "id": "branch_48061_48062_1",
      "ports": {
        "bus1": 48061,
        "bus2": 48062
      },
      "params": {
        "R": 0.00024632885470055044,
        "X": 0.0011059533571824431,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48062_48063_1",
      "ports": {
        "bus1": 48063,
        "bus2": 48062
      },
      "params": {
        "R": 0.0018512668320909142,
        "X": 0.008186627179384232,
        "G": 0.0,
        "B": 0.001102100359275937
      },
      "extension": {
        "length": 2148.8491738586426,
        "rating": 145.44401168823242
      }
    },
    {
      "class": "Branch",
      "id": "branch_48064_48068_1",
      "ports": {
        "bus1": 48064,
        "bus2": 48068
      },
      "params": {
        "R": 0.00548197515308857,
        "X": 0.024458901956677437,
        "G": 0.0,
        "B": 0.0033596684224903584
      },
      "extension": {
        "length": 6226.82774697876,
        "rating": 147.90523052215576
      }
    },
    {
      "class": "Branch",
      "id": "branch_48065_48067_1",
      "ports": {
        "bus1": 48067,
        "bus2": 48065
      },
      "params": {
        "R": 0.002897159429267049,
        "X": 0.013584021478891373,
        "G": 0.0,
        "B": 0.0034868905786424875
      },
      "extension": {
        "length": 4749.58197454834,
        "rating": 151.770281791687
      }
    },
    {
      "class": "Branch",
      "id": "branch_48065_48068_1",
      "ports": {
        "bus1": 48065,
        "bus2": 48068
      },
      "params": {
        "R": 0.0040635038167238235,
        "X": 0.017705120146274567,
        "G": 0.0,
        "B": 0.0020591008942574263
      },
      "extension": {
        "length": 4405.679652008057,
        "rating": 152.3269772529602
      }
    },
    {
      "class": "Branch",
      "id": "branch_48065_48069_1",
      "ports": {
        "bus1": 48065,
        "bus2": 48069
      },
      "params": {
        "R": 0.005874336697161198,
        "X": 0.023125626146793365,
        "G": 0.0,
        "B": 0.0019444002537056802
      },
      "extension": {
        "length": 4910.653201080322,
        "rating": 124.3287205696106
      }
    },
    {
      "class": "Branch",
      "id": "branch_48066_48067_1",
      "ports": {
        "bus1": 48066,
        "bus2": 48067
      },
      "params": {
        "R": 0.00023375192540697753,
        "X": 0.0010450611589476466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48067_48069_1",
      "ports": {
        "bus1": 48069,
        "bus2": 48067
      },
      "params": {
        "R": 0.004413513001054525,
        "X": 0.016844497993588448,
        "G": 0.0,
        "B": 0.00274779018945992
      },
      "extension": {
        "length": 4892.743736114502,
        "rating": 138.51604461669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_48067_48070_1",
      "ports": {
        "bus1": 48070,
        "bus2": 48067
      },
      "params": {
        "R": 0.005383206531405449,
        "X": 0.02388748899102211,
        "G": 0.0,
        "B": 0.0030203729402273893
      },
      "extension": {
        "length": 6023.837183807374,
        "rating": 161.46180629730225
      }
    },
    {
      "class": "Branch",
      "id": "branch_48067_48070_2",
      "ports": {
        "bus1": 48070,
        "bus2": 48067
      },
      "params": {
        "R": 0.005383206531405449,
        "X": 0.02388748899102211,
        "G": 0.0,
        "B": 0.0030203729402273893
      },
      "extension": {
        "length": 6023.837183807374,
        "rating": 161.46180629730225
      }
    },
    {
      "class": "Branch",
      "id": "branch_48071_48072_1",
      "ports": {
        "bus1": 48071,
        "bus2": 48072
      },
      "params": {
        "R": 0.00024791277246549726,
        "X": 0.0011402105446904898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48071_48079_1",
      "ports": {
        "bus1": 48079,
        "bus2": 48071
      },
      "params": {
        "R": 0.016782699152827263,
        "X": 0.06993456929922104,
        "G": 0.0,
        "B": 0.005645432509481907
      },
      "extension": {
        "length": 14087.206969848634,
        "rating": 149.86761808395386
      }
    },
    {
      "class": "Branch",
      "id": "branch_48073_48076_1",
      "ports": {
        "bus1": 48073,
        "bus2": 48076
      },
      "params": {
        "R": 0.0030840469989925623,
        "X": 0.10994991660118103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48073_48077_1",
      "ports": {
        "bus1": 48073,
        "bus2": 48077
      },
      "params": {
        "R": 0.00022532639559358358,
        "X": 0.001123454887419939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48073_48078_1",
      "ports": {
        "bus1": 48073,
        "bus2": 48078
      },
      "params": {
        "R": 0.0002913062344305217,
        "X": 0.0010054281447082758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48074_48076_1",
      "ports": {
        "bus1": 48074,
        "bus2": 48076
      },
      "params": {
        "R": -0.0017389219719916582,
        "X": -0.06199462711811066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48074_48079_1",
      "ports": {
        "bus1": 48074,
        "bus2": 48079
      },
      "params": {
        "R": 0.006526536773890257,
        "X": 0.029597435146570206,
        "G": 0.0,
        "B": 0.006013094447553158
      },
      "extension": {
        "length": 9656.940365112305,
        "rating": 161.74355745315552
      }
    },
    {
      "class": "Branch",
      "id": "branch_48075_48076_1",
      "ports": {
        "bus1": 48075,
        "bus2": 48076
      },
      "params": {
        "R": 0.00753396563231945,
        "X": 0.26859480142593384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48078_48086_1",
      "ports": {
        "bus1": 48078,
        "bus2": 48086
      },
      "params": {
        "R": 0.0018690717406570911,
        "X": 0.01766267418861389,
        "G": 0.0,
        "B": 0.17110824584960938
      },
      "extension": {
        "length": 41006.342228027344,
        "rating": 509.2223644256592
      }
    },
    {
      "class": "Branch",
      "id": "branch_48079_48080_1",
      "ports": {
        "bus1": 48079,
        "bus2": 48080
      },
      "params": {
        "R": 0.013627950102090836,
        "X": 0.06379087269306183,
        "G": 0.0,
        "B": 0.005457875784486532
      },
      "extension": {
        "length": 13032.439398193359,
        "rating": 130.364727973938
      }
    },
    {
      "class": "Branch",
      "id": "branch_48080_48095_1",
      "ports": {
        "bus1": 48080,
        "bus2": 48095
      },
      "params": {
        "R": 0.013329658657312393,
        "X": 0.06023940443992615,
        "G": 0.0,
        "B": 0.004615169949829578
      },
      "extension": {
        "length": 12293.253052185059,
        "rating": 127.460777759552
      }
    },
    {
      "class": "Branch",
      "id": "branch_48081_48082_1",
      "ports": {
        "bus1": 48082,
        "bus2": 48081
      },
      "params": {
        "R": 0.006512179039418697,
        "X": 0.02662191540002823,
        "G": 0.0,
        "B": 0.0030974559485912323
      },
      "extension": {
        "length": 6484.309879394532,
        "rating": 137.5627040863037
      }
    },
    {
      "class": "Branch",
      "id": "branch_48081_48088_1",
      "ports": {
        "bus1": 48088,
        "bus2": 48081
      },
      "params": {
        "R": 0.009456156753003597,
        "X": 0.040034446865320206,
        "G": 0.0,
        "B": 0.004034567158669233
      },
      "extension": {
        "length": 8271.57748425293,
        "rating": 139.13499116897583
      }
    },
    {
      "class": "Branch",
      "id": "branch_48081_48095_1",
      "ports": {
        "bus1": 48095,
        "bus2": 48081
      },
      "params": {
        "R": 0.012254763394594193,
        "X": 0.05672810599207878,
        "G": 0.0,
        "B": 0.008345465175807476
      },
      "extension": {
        "length": 14857.990805786134,
        "rating": 114.28214311599731
      }
    },
    {
      "class": "Branch",
      "id": "branch_48081_51642_1",
      "ports": {
        "bus1": 48081,
        "bus2": 51642
      },
      "params": {
        "R": 0.010388375259935856,
        "X": 0.039823200553655624,
        "G": 0.0,
        "B": 0.004154982976615429
      },
      "extension": {
        "length": 9136.973452148437,
        "rating": 137.43590116500854
      }
    },
    {
      "class": "Branch",
      "id": "branch_48082_48083_1",
      "ports": {
        "bus1": 48083,
        "bus2": 48082
      },
      "params": {
        "R": 0.0017995483940467238,
        "X": 0.044190894812345505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48082_48084_1",
      "ports": {
        "bus1": 48082,
        "bus2": 48084
      },
      "params": {
        "R": 0.00028201215900480747,
        "X": 0.001191048533655703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48083_51263_1",
      "ports": {
        "bus1": 51263,
        "bus2": 48083
      },
      "params": {
        "R": 0.013241365551948547,
        "X": 0.026681071147322655,
        "G": 0.0,
        "B": 0.0010467858519405127
      },
      "extension": {
        "length": 3713.2307322692873,
        "rating": 46.35556936264038
      }
    },
    {
      "class": "Branch",
      "id": "branch_48085_48086_1",
      "ports": {
        "bus1": 48086,
        "bus2": 48085
      },
      "params": {
        "R": 0.00020950587349943817,
        "X": 0.015156515873968601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48085_48610_1",
      "ports": {
        "bus1": 48085,
        "bus2": 48610
      },
      "params": {
        "R": 0.0018692987505346537,
        "X": 0.029558856040239334,
        "G": 0.0,
        "B": 2.8838915824890137
      },
      "extension": {
        "length": 204094.63587304688,
        "rating": 2058.50772857666
      }
    },
    {
      "class": "Branch",
      "id": "branch_48085_48691_1",
      "ports": {
        "bus1": 48085,
        "bus2": 48691
      },
      "params": {
        "R": 0.0019761440344154835,
        "X": 0.030690094456076622,
        "G": 0.0,
        "B": 3.512690544128418
      },
      "extension": {
        "length": 239076.33169921875,
        "rating": 2462.850761413574
      }
    },
    {
      "class": "Branch",
      "id": "branch_48085_48716_1",
      "ports": {
        "bus1": 48085,
        "bus2": 48716
      },
      "params": {
        "R": 0.0010510723805055022,
        "X": 0.017419304698705673,
        "G": 0.0,
        "B": 1.4110198020935059
      },
      "extension": {
        "length": 113960.44416796876,
        "rating": 2372.5242614746094
      }
    },
    {
      "class": "Branch",
      "id": "branch_48085_50489_1",
      "ports": {
        "bus1": 48085,
        "bus2": 50489
      },
      "params": {
        "R": 0.0002804929099511355,
        "X": 0.0051392968744039536,
        "G": 0.0,
        "B": 0.6360350847244263
      },
      "extension": {
        "length": 40497.402781494144,
        "rating": 2507.1781158447266
      }
    },
    {
      "class": "Branch",
      "id": "branch_48085_51276_1",
      "ports": {
        "bus1": 48085,
        "bus2": 51276
      },
      "params": {
        "R": 0.00014454516349360347,
        "X": 0.0026217205449938774,
        "G": 0.0,
        "B": 0.31512680649757385
      },
      "extension": {
        "length": 19829.743614624025,
        "rating": 2412.423324584961
      }
    },
    {
      "class": "Branch",
      "id": "branch_48085_51641_1",
      "ports": {
        "bus1": 51641,
        "bus2": 48085
      },
      "params": {
        "R": 2.9910974262747914e-05,
        "X": 0.0003592205175664276,
        "G": 0.0,
        "B": 0.03176305443048477
      },
      "extension": {
        "length": 2370.1288706817627,
        "rating": 2367.868423461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_48085_51796_1",
      "ports": {
        "bus1": 48085,
        "bus2": 51796
      },
      "params": {
        "R": 0.00027123576728627086,
        "X": 0.005375253036618233,
        "G": 0.0,
        "B": 0.48493605852127075
      },
      "extension": {
        "length": 36695.08938208008,
        "rating": 2528.6394119262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_48086_48087_1",
      "ports": {
        "bus1": 48087,
        "bus2": 48086
      },
      "params": {
        "R": 0.0007493393495678902,
        "X": 0.03457096591591835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48087_48088_1",
      "ports": {
        "bus1": 48088,
        "bus2": 48087
      },
      "params": {
        "R": 0.0037041150499135256,
        "X": 0.12304051220417023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48087_48090_1",
      "ports": {
        "bus1": 48087,
        "bus2": 48090
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48087_48091_1",
      "ports": {
        "bus1": 48087,
        "bus2": 48091
      },
      "params": {
        "R": 0.0002248371165478602,
        "X": 0.001195369171909988,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48088_48089_1",
      "ports": {
        "bus1": 48089,
        "bus2": 48088
      },
      "params": {
        "R": 0.0018598976312205195,
        "X": 0.05231534689664841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48089_51639_1",
      "ports": {
        "bus1": 48089,
        "bus2": 51639
      },
      "params": {
        "R": 0.0081001166254282,
        "X": 0.021304801106452945,
        "G": 0.0,
        "B": 0.0004980306257493794
      },
      "extension": {
        "length": 2250.2243581237794,
        "rating": 60.30946373939514
      }
    },
    {
      "class": "Branch",
      "id": "branch_48091_50587_1",
      "ports": {
        "bus1": 48091,
        "bus2": 50587
      },
      "params": {
        "R": 0.021077612414956093,
        "X": 0.12750020623207092,
        "G": 0.0,
        "B": 0.06782824546098709
      },
      "extension": {
        "length": 68604.95512792969,
        "rating": 239.94204998016357
      }
    },
    {
      "class": "Branch",
      "id": "branch_48091_51290_1",
      "ports": {
        "bus1": 48091,
        "bus2": 51290
      },
      "params": {
        "R": 0.0008519890834577382,
        "X": 0.005718361120671034,
        "G": 0.0,
        "B": 0.015184101648628712
      },
      "extension": {
        "length": 6586.00890435791,
        "rating": 273.5210657119751
      }
    },
    {
      "class": "Branch",
      "id": "branch_48091_51637_1",
      "ports": {
        "bus1": 51637,
        "bus2": 48091
      },
      "params": {
        "R": 0.0006718354416079819,
        "X": 0.004230134654790163,
        "G": 0.0,
        "B": 0.0018198481993749738
      },
      "extension": {
        "length": 2015.1355797729493,
        "rating": 257.9115867614746
      }
    },
    {
      "class": "Branch",
      "id": "branch_48092_48093_1",
      "ports": {
        "bus1": 48093,
        "bus2": 48092
      },
      "params": {
        "R": 0.0017520098481327295,
        "X": 0.0524015799164772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48092_48094_1",
      "ports": {
        "bus1": 48092,
        "bus2": 48094
      },
      "params": {
        "R": 0.0002129342610714957,
        "X": 0.0011633036192506552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48093_51263_1",
      "ports": {
        "bus1": 48093,
        "bus2": 51263
      },
      "params": {
        "R": 0.006704703904688358,
        "X": 0.018595363944768906,
        "G": 0.0,
        "B": 0.004244290757924318
      },
      "extension": {
        "length": 6386.043412353516,
        "rating": 56.81317448616028
      }
    },
    {
      "class": "Branch",
      "id": "branch_48093_51515_1",
      "ports": {
        "bus1": 51515,
        "bus2": 48093
      },
      "params": {
        "R": 0.11388160288333893,
        "X": 0.278514564037323,
        "G": 0.0,
        "B": 0.009991046041250229
      },
      "extension": {
        "length": 37198.71231591797,
        "rating": 64.16894793510437
      }
    },
    {
      "class": "Branch",
      "id": "branch_48093_51639_1",
      "ports": {
        "bus1": 51639,
        "bus2": 48093
      },
      "params": {
        "R": 0.013729524798691273,
        "X": 0.03609403967857361,
        "G": 0.0,
        "B": 0.009149262681603432
      },
      "extension": {
        "length": 13694.385133300782,
        "rating": 64.88461494445801
      }
    },
    {
      "class": "Branch",
      "id": "branch_48096_48098_1",
      "ports": {
        "bus1": 48096,
        "bus2": 48098
      },
      "params": {
        "R": 0.008380661718547344,
        "X": 0.031806133687496185,
        "G": 0.0,
        "B": 0.004228896927088499
      },
      "extension": {
        "length": 7593.537940795899,
        "rating": 142.50280857086182
      }
    },
    {
      "class": "Branch",
      "id": "branch_48096_48741_1",
      "ports": {
        "bus1": 48096,
        "bus2": 48741
      },
      "params": {
        "R": 0.001171634066849947,
        "X": 0.003208243055269122,
        "G": 0.0,
        "B": 0.000384814222343266
      },
      "extension": {
        "length": 790.3390274848938,
        "rating": 122.9509949684143
      }
    },
    {
      "class": "Branch",
      "id": "branch_48097_48098_1",
      "ports": {
        "bus1": 48097,
        "bus2": 48098
      },
      "params": {
        "R": 0.000208114564884454,
        "X": 0.0010640515247359872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48098_51287_1",
      "ports": {
        "bus1": 48098,
        "bus2": 51287
      },
      "params": {
        "R": 0.01131375040858984,
        "X": 0.04523828998208046,
        "G": 0.0,
        "B": 0.004866554401814938
      },
      "extension": {
        "length": 10593.404785766603,
        "rating": 148.7000823020935
      }
    },
    {
      "class": "Branch",
      "id": "branch_48099_48100_1",
      "ports": {
        "bus1": 48099,
        "bus2": 48100
      },
      "params": {
        "R": 0.012649194337427616,
        "X": 0.04897033050656319,
        "G": 0.0,
        "B": 0.003570795524865389
      },
      "extension": {
        "length": 9751.83566583252,
        "rating": 121.44266366958618
      }
    },
    {
      "class": "Branch",
      "id": "branch_48100_48101_1",
      "ports": {
        "bus1": 48100,
        "bus2": 48101
      },
      "params": {
        "R": 0.0002371860173298046,
        "X": 0.0010260224808007479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48100_48953_1",
      "ports": {
        "bus1": 48100,
        "bus2": 48953
      },
      "params": {
        "R": 0.02178077958524227,
        "X": 0.08385370671749115,
        "G": 0.0,
        "B": 0.009424068033695221
      },
      "extension": {
        "length": 19560.133187622072,
        "rating": 119.61439847946167
      }
    },
    {
      "class": "Branch",
      "id": "branch_48102_48103_1",
      "ports": {
        "bus1": 48102,
        "bus2": 48103
      },
      "params": {
        "R": 0.00024195837613660842,
        "X": 0.00100021215621382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48104_48106_1",
      "ports": {
        "bus1": 48106,
        "bus2": 48104
      },
      "params": {
        "R": 0.005779235158115625,
        "X": 0.023878496140241623,
        "G": 0.0,
        "B": 0.0037665420677512884
      },
      "extension": {
        "length": 6133.634528411865,
        "rating": 121.19829654693604
      }
    },
    {
      "class": "Branch",
      "id": "branch_48105_48106_1",
      "ports": {
        "bus1": 48106,
        "bus2": 48105
      },
      "params": {
        "R": 0.004526568576693535,
        "X": 0.016885502263903618,
        "G": 0.0,
        "B": 0.0022196685895323753
      },
      "extension": {
        "length": 4443.381769317627,
        "rating": 133.1670641899109
      }
    },
    {
      "class": "Branch",
      "id": "branch_48109_48110_1",
      "ports": {
        "bus1": 48109,
        "bus2": 48110
      },
      "params": {
        "R": 0.00022101109789218754,
        "X": 0.0010812673717737198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48109_48118_1",
      "ports": {
        "bus1": 48118,
        "bus2": 48109
      },
      "params": {
        "R": 0.005545079242438078,
        "X": 0.027800293639302254,
        "G": 0.0,
        "B": 0.0025357124395668507
      },
      "extension": {
        "length": 6136.6914464721685,
        "rating": 138.73968124389648
      }
    },
    {
      "class": "Branch",
      "id": "branch_48109_48125_1",
      "ports": {
        "bus1": 48109,
        "bus2": 48125
      },
      "params": {
        "R": 0.007463958114385605,
        "X": 0.03393243998289108,
        "G": 0.0,
        "B": 0.0032890858128666878
      },
      "extension": {
        "length": 7848.736689331055,
        "rating": 135.7130765914917
      }
    },
    {
      "class": "Branch",
      "id": "branch_48111_48114_1",
      "ports": {
        "bus1": 48111,
        "bus2": 48114
      },
      "params": {
        "R": 0.008101669140160084,
        "X": 0.03365442901849747,
        "G": 0.0,
        "B": 0.008383793756365776
      },
      "extension": {
        "length": 12276.541490844727,
        "rating": 120.90407609939575
      }
    },
    {
      "class": "Branch",
      "id": "branch_48111_48118_1",
      "ports": {
        "bus1": 48111,
        "bus2": 48118
      },
      "params": {
        "R": 0.011359033174812794,
        "X": 0.052993424236774445,
        "G": 0.0,
        "B": 0.006499755661934614
      },
      "extension": {
        "length": 12973.119763183595,
        "rating": 144.7818636894226
      }
    },
    {
      "class": "Branch",
      "id": "branch_48112_48113_1",
      "ports": {
        "bus1": 48112,
        "bus2": 48113
      },
      "params": {
        "R": 0.0002753756707534194,
        "X": 0.0010536322370171547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48113_48118_1",
      "ports": {
        "bus1": 48113,
        "bus2": 48118
      },
      "params": {
        "R": 0.01734565570950508,
        "X": 0.07222500443458557,
        "G": 0.0,
        "B": 0.008870872668921947
      },
      "extension": {
        "length": 16644.816391113283,
        "rating": 129.43036556243896
      }
    },
    {
      "class": "Branch",
      "id": "branch_48113_48125_1",
      "ports": {
        "bus1": 48125,
        "bus2": 48113
      },
      "params": {
        "R": 0.007192082703113556,
        "X": 0.03689652308821678,
        "G": 0.0,
        "B": 0.0032697534188628197
      },
      "extension": {
        "length": 7913.760371520996,
        "rating": 123.12124967575073
      }
    },
    {
      "class": "Branch",
      "id": "branch_48114_48115_1",
      "ports": {
        "bus1": 48114,
        "bus2": 48115
      },
      "params": {
        "R": 0.000294986559310928,
        "X": 0.001065524062141776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48117_48120_1",
      "ports": {
        "bus1": 48117,
        "bus2": 48120
      },
      "params": {
        "R": 0.0010699075646698475,
        "X": 0.0472031831741333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48117_48121_1",
      "ports": {
        "bus1": 48117,
        "bus2": 48121
      },
      "params": {
        "R": 0.00028831869713030756,
        "X": 0.0010452979477122426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48118_48120_1",
      "ports": {
        "bus1": 48118,
        "bus2": 48120
      },
      "params": {
        "R": -0.0003024945326615125,
        "X": -0.013345735147595406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48119_48120_1",
      "ports": {
        "bus1": 48119,
        "bus2": 48120
      },
      "params": {
        "R": 0.004433374851942062,
        "X": 0.19559578597545624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48121_48485_1",
      "ports": {
        "bus1": 48485,
        "bus2": 48121
      },
      "params": {
        "R": 0.002075615804642439,
        "X": 0.02024656906723976,
        "G": 0.0,
        "B": 0.12301856279373169
      },
      "extension": {
        "length": 34607.19170874023,
        "rating": 618.6188220977783
      }
    },
    {
      "class": "Branch",
      "id": "branch_48122_48125_1",
      "ports": {
        "bus1": 48125,
        "bus2": 48122
      },
      "params": {
        "R": 0.008268773555755615,
        "X": 0.03783571720123291,
        "G": 0.0,
        "B": 0.005610422696918249
      },
      "extension": {
        "length": 10008.352031616212,
        "rating": 138.91234397888184
      }
    },
    {
      "class": "Branch",
      "id": "branch_48122_48129_1",
      "ports": {
        "bus1": 48129,
        "bus2": 48122
      },
      "params": {
        "R": 0.014686155132949352,
        "X": 0.062045276165008545,
        "G": 0.0,
        "B": 0.006953740958124399
      },
      "extension": {
        "length": 12985.941399169922,
        "rating": 134.8005771636963
      }
    },
    {
      "class": "Branch",
      "id": "branch_48123_48124_1",
      "ports": {
        "bus1": 48123,
        "bus2": 48124
      },
      "params": {
        "R": 0.000292838056338951,
        "X": 0.0011858005309477448,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48125_48126_1",
      "ports": {
        "bus1": 48125,
        "bus2": 48126
      },
      "params": {
        "R": 0.00026264257030561566,
        "X": 0.0010964543325826526,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48127_48128_1",
      "ports": {
        "bus1": 48127,
        "bus2": 48128
      },
      "params": {
        "R": 0.00026997036184184253,
        "X": 0.00119805580470711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48128_48134_1",
      "ports": {
        "bus1": 48134,
        "bus2": 48128
      },
      "params": {
        "R": 0.010033166036009789,
        "X": 0.04815027490258217,
        "G": 0.0,
        "B": 0.004962925799190998
      },
      "extension": {
        "length": 11129.050346374512,
        "rating": 123.4006404876709
      }
    },
    {
      "class": "Branch",
      "id": "branch_48129_48130_1",
      "ports": {
        "bus1": 48129,
        "bus2": 48130
      },
      "params": {
        "R": 0.008350009098649025,
        "X": 0.03675694391131401,
        "G": 0.0,
        "B": 0.002363362582400441
      },
      "extension": {
        "length": 6793.00680432129,
        "rating": 129.18070554733276
      }
    },
    {
      "class": "Branch",
      "id": "branch_48130_48131_1",
      "ports": {
        "bus1": 48130,
        "bus2": 48131
      },
      "params": {
        "R": 0.00025327038019895554,
        "X": 0.0011750806588679552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48130_48133_1",
      "ports": {
        "bus1": 48133,
        "bus2": 48130
      },
      "params": {
        "R": 0.010650744661688805,
        "X": 0.047490447759628296,
        "G": 0.0,
        "B": 0.0051670800894498825
      },
      "extension": {
        "length": 9557.264193420411,
        "rating": 122.9743242263794
      }
    },
    {
      "class": "Branch",
      "id": "branch_48132_48133_1",
      "ports": {
        "bus1": 48132,
        "bus2": 48133
      },
      "params": {
        "R": 0.00026067247381433845,
        "X": 0.001139714615419507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48136_48137_1",
      "ports": {
        "bus1": 48136,
        "bus2": 48137
      },
      "params": {
        "R": 0.0002605629269964993,
        "X": 0.0010571738239377737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48137_48139_1",
      "ports": {
        "bus1": 48137,
        "bus2": 48139
      },
      "params": {
        "R": 0.008580481633543968,
        "X": 0.04094182699918747,
        "G": 0.0,
        "B": 0.0025552718434482813
      },
      "extension": {
        "length": 7970.885256774903,
        "rating": 124.8255968093872
      }
    },
    {
      "class": "Branch",
      "id": "branch_48137_48153_1",
      "ports": {
        "bus1": 48137,
        "bus2": 48153
      },
      "params": {
        "R": 0.015447401441633701,
        "X": 0.0654861330986023,
        "G": 0.0,
        "B": 0.006451462861150504
      },
      "extension": {
        "length": 13720.545629516602,
        "rating": 115.32747745513916
      }
    },
    {
      "class": "Branch",
      "id": "branch_48138_48165_1",
      "ports": {
        "bus1": 48165,
        "bus2": 48138
      },
      "params": {
        "R": 0.004524665419012308,
        "X": 0.01777484640479088,
        "G": 0.0,
        "B": 0.0021381608676165342
      },
      "extension": {
        "length": 4276.564672576905,
        "rating": 130.0998091697693
      }
    },
    {
      "class": "Branch",
      "id": "branch_48138_48707_1",
      "ports": {
        "bus1": 48138,
        "bus2": 48707
      },
      "params": {
        "R": 0.004727140534669161,
        "X": 0.016949987038969994,
        "G": 0.0,
        "B": 0.003707380034029484
      },
      "extension": {
        "length": 5749.661140136719,
        "rating": 137.54371404647827
      }
    },
    {
      "class": "Branch",
      "id": "branch_48139_48152_1",
      "ports": {
        "bus1": 48139,
        "bus2": 48152
      },
      "params": {
        "R": 0.008766737766563892,
        "X": 0.03577161952853203,
        "G": 0.0,
        "B": 0.0033224322833120823
      },
      "extension": {
        "length": 7717.968741027832,
        "rating": 155.19282817840576
      }
    },
    {
      "class": "Branch",
      "id": "branch_48139_48152_2",
      "ports": {
        "bus1": 48139,
        "bus2": 48152
      },
      "params": {
        "R": 0.008766737766563892,
        "X": 0.03577161952853203,
        "G": 0.0,
        "B": 0.0033224322833120823
      },
      "extension": {
        "length": 7717.968741027832,
        "rating": 155.19282817840576
      }
    },
    {
      "class": "Branch",
      "id": "branch_48139_48185_1",
      "ports": {
        "bus1": 48185,
        "bus2": 48139
      },
      "params": {
        "R": 0.009164971299469471,
        "X": 0.04253895953297615,
        "G": 0.0,
        "B": 0.002451840089634061
      },
      "extension": {
        "length": 7930.990691894532,
        "rating": 146.5321183204651
      }
    },
    {
      "class": "Branch",
      "id": "branch_48140_48192_1",
      "ports": {
        "bus1": 48140,
        "bus2": 48192
      },
      "params": {
        "R": 0.005997864995151758,
        "X": 0.022649850696325302,
        "G": 0.0,
        "B": 0.002770152874290943
      },
      "extension": {
        "length": 5227.448829345703,
        "rating": 116.88961982727051
      }
    },
    {
      "class": "Branch",
      "id": "branch_48141_48142_1",
      "ports": {
        "bus1": 48141,
        "bus2": 48142
      },
      "params": {
        "R": 0.00026067672297358513,
        "X": 0.0011308423709124327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48141_48147_1",
      "ports": {
        "bus1": 48147,
        "bus2": 48141
      },
      "params": {
        "R": 0.003786328248679638,
        "X": 0.012458217330276966,
        "G": 0.0,
        "B": 0.0020529432222247124
      },
      "extension": {
        "length": 3445.59174307251,
        "rating": 122.46431112289429
      }
    },
    {
      "class": "Branch",
      "id": "branch_48141_48162_1",
      "ports": {
        "bus1": 48141,
        "bus2": 48162
      },
      "params": {
        "R": 0.011678855866193771,
        "X": 0.031053658574819565,
        "G": 0.0,
        "B": 0.005850786808878183
      },
      "extension": {
        "length": 10103.525896728515,
        "rating": 131.047523021698
      }
    },
    {
      "class": "Branch",
      "id": "branch_48143_48146_1",
      "ports": {
        "bus1": 48143,
        "bus2": 48146
      },
      "params": {
        "R": -0.00017449376173317432,
        "X": -0.005154035985469818,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48143_48147_1",
      "ports": {
        "bus1": 48143,
        "bus2": 48147
      },
      "params": {
        "R": 0.00026564006111584604,
        "X": 0.0011697482550516725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48143_48148_1",
      "ports": {
        "bus1": 48143,
        "bus2": 48148
      },
      "params": {
        "R": 0.00021299015497788787,
        "X": 0.0011339639313519,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48144_48146_1",
      "ports": {
        "bus1": 48144,
        "bus2": 48146
      },
      "params": {
        "R": 0.002192277228459716,
        "X": 0.0647534430027008,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48145_48146_1",
      "ports": {
        "bus1": 48145,
        "bus2": 48146
      },
      "params": {
        "R": 0.002192277228459716,
        "X": 0.0647534430027008,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48147_48182_1",
      "ports": {
        "bus1": 48147,
        "bus2": 48182
      },
      "params": {
        "R": 0.007005313411355019,
        "X": 0.032238107174634933,
        "G": 0.0,
        "B": 0.003040191251784563
      },
      "extension": {
        "length": 7577.881547607422,
        "rating": 110.10454893112183
      }
    },
    {
      "class": "Branch",
      "id": "branch_48149_48150_1",
      "ports": {
        "bus1": 48149,
        "bus2": 48150
      },
      "params": {
        "R": 0.0002472032210789621,
        "X": 0.0011675840942189097,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48150_48187_1",
      "ports": {
        "bus1": 48150,
        "bus2": 48187
      },
      "params": {
        "R": 0.009624091908335686,
        "X": 0.03404144197702408,
        "G": 0.0,
        "B": 0.0030507375486195087
      },
      "extension": {
        "length": 7678.60060913086,
        "rating": 106.94767236709595
      }
    },
    {
      "class": "Branch",
      "id": "branch_48150_48188_1",
      "ports": {
        "bus1": 48188,
        "bus2": 48150
      },
      "params": {
        "R": 0.012033311650156975,
        "X": 0.048911888152360916,
        "G": 0.0,
        "B": 0.004314647987484932
      },
      "extension": {
        "length": 10885.762335937501,
        "rating": 128.31604480743408
      }
    },
    {
      "class": "Branch",
      "id": "branch_48151_48152_1",
      "ports": {
        "bus1": 48151,
        "bus2": 48152
      },
      "params": {
        "R": 0.00023438496282324195,
        "X": 0.0010032400023192167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48153_48154_1",
      "ports": {
        "bus1": 48153,
        "bus2": 48154
      },
      "params": {
        "R": 0.012197334319353104,
        "X": 0.027929114177823067,
        "G": 0.0,
        "B": 0.0025676710065454245
      },
      "extension": {
        "length": 6087.683682037354,
        "rating": 114.43037986755371
      }
    },
    {
      "class": "Branch",
      "id": "branch_48155_48156_1",
      "ports": {
        "bus1": 48156,
        "bus2": 48155
      },
      "params": {
        "R": 0.004047518130391836,
        "X": 0.01754205860197544,
        "G": 0.0,
        "B": 0.0019110540160909295
      },
      "extension": {
        "length": 3933.920110473633,
        "rating": 146.4736819267273
      }
    },
    {
      "class": "Branch",
      "id": "branch_48155_48195_1",
      "ports": {
        "bus1": 48195,
        "bus2": 48155
      },
      "params": {
        "R": 0.004456999711692333,
        "X": 0.02069065347313881,
        "G": 0.0,
        "B": 0.0019484484801068902
      },
      "extension": {
        "length": 4445.003274993896,
        "rating": 138.22286128997803
      }
    },
    {
      "class": "Branch",
      "id": "branch_48156_48188_1",
      "ports": {
        "bus1": 48188,
        "bus2": 48156
      },
      "params": {
        "R": 0.006450459826737642,
        "X": 0.028618846088647842,
        "G": 0.0,
        "B": 0.002453118795529008
      },
      "extension": {
        "length": 5631.556360748291,
        "rating": 148.85517358779907
      }
    },
    {
      "class": "Branch",
      "id": "branch_48156_48188_2",
      "ports": {
        "bus1": 48188,
        "bus2": 48156
      },
      "params": {
        "R": 0.006450459826737642,
        "X": 0.028618846088647842,
        "G": 0.0,
        "B": 0.002453118795529008
      },
      "extension": {
        "length": 5631.556360748291,
        "rating": 148.85517358779907
      }
    },
    {
      "class": "Branch",
      "id": "branch_48156_48190_1",
      "ports": {
        "bus1": 48156,
        "bus2": 48190
      },
      "params": {
        "R": 0.005876991897821426,
        "X": 0.023697761818766594,
        "G": 0.0,
        "B": 0.007760426960885525
      },
      "extension": {
        "length": 9936.230712890625,
        "rating": 143.32013130187988
      }
    },
    {
      "class": "Branch",
      "id": "branch_48156_48207_1",
      "ports": {
        "bus1": 48156,
        "bus2": 48207
      },
      "params": {
        "R": 0.01616622507572174,
        "X": 0.06761638820171356,
        "G": 0.0,
        "B": 0.012261189520359038
      },
      "extension": {
        "length": 19231.947498779296,
        "rating": 165.0394320487976
      }
    },
    {
      "class": "Branch",
      "id": "branch_48156_48207_2",
      "ports": {
        "bus1": 48156,
        "bus2": 48207
      },
      "params": {
        "R": 0.01616622507572174,
        "X": 0.06761638820171356,
        "G": 0.0,
        "B": 0.012261189520359038
      },
      "extension": {
        "length": 19231.947498779296,
        "rating": 165.0394320487976
      }
    },
    {
      "class": "Branch",
      "id": "branch_48156_48207_3",
      "ports": {
        "bus1": 48156,
        "bus2": 48207
      },
      "params": {
        "R": 0.01616622507572174,
        "X": 0.06761638820171356,
        "G": 0.0,
        "B": 0.012261189520359038
      },
      "extension": {
        "length": 19231.947498779296,
        "rating": 165.0394320487976
      }
    },
    {
      "class": "Branch",
      "id": "branch_48157_48162_1",
      "ports": {
        "bus1": 48157,
        "bus2": 48162
      },
      "params": {
        "R": 0.006971690338104963,
        "X": 0.03086160682141781,
        "G": 0.0,
        "B": 0.0021476298570632935
      },
      "extension": {
        "length": 6082.1373345336915,
        "rating": 143.77902746200562
      }
    },
    {
      "class": "Branch",
      "id": "branch_48158_48161_1",
      "ports": {
        "bus1": 48158,
        "bus2": 48161
      },
      "params": {
        "R": 0.00012119440361857414,
        "X": 0.0030903294682502747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48158_48162_1",
      "ports": {
        "bus1": 48158,
        "bus2": 48162
      },
      "params": {
        "R": 0.00020422817033249885,
        "X": 0.0010874003637582064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48158_48163_1",
      "ports": {
        "bus1": 48158,
        "bus2": 48163
      },
      "params": {
        "R": 0.0002466303121764213,
        "X": 0.0010388019727542996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48159_48161_1",
      "ports": {
        "bus1": 48159,
        "bus2": 48161
      },
      "params": {
        "R": 0.001868772553279996,
        "X": 0.0476517453789711,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48160_48161_1",
      "ports": {
        "bus1": 48160,
        "bus2": 48161
      },
      "params": {
        "R": 0.001868772553279996,
        "X": 0.0476517453789711,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48164_48184_1",
      "ports": {
        "bus1": 48184,
        "bus2": 48164
      },
      "params": {
        "R": 0.005174112506210804,
        "X": 0.019342394545674324,
        "G": 0.0,
        "B": 0.0021929771173745394
      },
      "extension": {
        "length": 4709.922616241455,
        "rating": 123.64604473114014
      }
    },
    {
      "class": "Branch",
      "id": "branch_48166_48167_1",
      "ports": {
        "bus1": 48166,
        "bus2": 48167
      },
      "params": {
        "R": 0.0002787762205116451,
        "X": 0.0010151166934520006,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48166_48185_1",
      "ports": {
        "bus1": 48166,
        "bus2": 48185
      },
      "params": {
        "R": 0.016126632690429688,
        "X": 0.05836542695760727,
        "G": 0.0,
        "B": 0.008030182681977749
      },
      "extension": {
        "length": 14375.729079711915,
        "rating": 140.4413342475891
      }
    },
    {
      "class": "Branch",
      "id": "branch_48168_48663_1",
      "ports": {
        "bus1": 48663,
        "bus2": 48168
      },
      "params": {
        "R": 0.0009859291603788733,
        "X": 0.006653607357293367,
        "G": 0.0,
        "B": 0.09011553227901459
      },
      "extension": {
        "length": 16606.85642907715,
        "rating": 600.5987167358398
      }
    },
    {
      "class": "Branch",
      "id": "branch_48169_48170_1",
      "ports": {
        "bus1": 48169,
        "bus2": 48170
      },
      "params": {
        "R": 0.0002856403589248657,
        "X": 0.0010024664225056767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48171_48172_1",
      "ports": {
        "bus1": 48172,
        "bus2": 48171
      },
      "params": {
        "R": 0.00014674737758468837,
        "X": 0.012668845243752003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48171_48173_1",
      "ports": {
        "bus1": 48171,
        "bus2": 48173
      },
      "params": {
        "R": 0.00023436793708242476,
        "X": 0.0010564657859504223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48173_48974_1",
      "ports": {
        "bus1": 48173,
        "bus2": 48974
      },
      "params": {
        "R": 0.0006535493303090334,
        "X": 0.009884687140583992,
        "G": 0.0,
        "B": 0.6489256024360657
      },
      "extension": {
        "length": 61812.999654785155,
        "rating": 2628.8829803466797
      }
    },
    {
      "class": "Branch",
      "id": "branch_48174_48175_1",
      "ports": {
        "bus1": 48174,
        "bus2": 48175
      },
      "params": {
        "R": 0.0002957346732728183,
        "X": 0.0010618616361171007,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48176_48179_1",
      "ports": {
        "bus1": 48176,
        "bus2": 48179
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.002803172916173935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48176_48180_1",
      "ports": {
        "bus1": 48176,
        "bus2": 48180
      },
      "params": {
        "R": 0.0002893622440751642,
        "X": 0.0011324604274705052,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48176_48181_1",
      "ports": {
        "bus1": 48176,
        "bus2": 48181
      },
      "params": {
        "R": 0.0002478646638337523,
        "X": 0.001065608928911388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48177_48179_1",
      "ports": {
        "bus1": 48177,
        "bus2": 48179
      },
      "params": {
        "R": 0.001288311555981636,
        "X": 0.04050067812204361,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48178_48179_1",
      "ports": {
        "bus1": 48178,
        "bus2": 48179
      },
      "params": {
        "R": 0.001288311555981636,
        "X": 0.04050067812204361,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48182_48187_1",
      "ports": {
        "bus1": 48187,
        "bus2": 48182
      },
      "params": {
        "R": 0.003967116121202707,
        "X": 0.01450082752853632,
        "G": 0.0,
        "B": 0.002682001795619726
      },
      "extension": {
        "length": 4511.72750454712,
        "rating": 110.25344133377075
      }
    },
    {
      "class": "Branch",
      "id": "branch_48183_48187_1",
      "ports": {
        "bus1": 48183,
        "bus2": 48187
      },
      "params": {
        "R": 0.003001242643222213,
        "X": 0.01349353976547718,
        "G": 0.0,
        "B": 0.0019158052746206524
      },
      "extension": {
        "length": 3551.7961441955567,
        "rating": 120.57993412017822
      }
    },
    {
      "class": "Branch",
      "id": "branch_48183_48707_1",
      "ports": {
        "bus1": 48707,
        "bus2": 48183
      },
      "params": {
        "R": 0.005867984611541033,
        "X": 0.02705320529639721,
        "G": 0.0,
        "B": 0.005358438473194838
      },
      "extension": {
        "length": 8445.331064575195,
        "rating": 130.14848232269287
      }
    },
    {
      "class": "Branch",
      "id": "branch_48184_48190_1",
      "ports": {
        "bus1": 48184,
        "bus2": 48190
      },
      "params": {
        "R": 0.0020561181008815765,
        "X": 0.010233129374682903,
        "G": 0.0,
        "B": 0.0017580363200977447
      },
      "extension": {
        "length": 2915.9708089141845,
        "rating": 137.57206201553345
      }
    },
    {
      "class": "Branch",
      "id": "branch_48185_48186_1",
      "ports": {
        "bus1": 48185,
        "bus2": 48186
      },
      "params": {
        "R": 0.00020367521210573614,
        "X": 0.0011363712837919593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48188_48189_1",
      "ports": {
        "bus1": 48188,
        "bus2": 48189
      },
      "params": {
        "R": 0.0002364071406191215,
        "X": 0.0011762306094169617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48188_48192_1",
      "ports": {
        "bus1": 48192,
        "bus2": 48188
      },
      "params": {
        "R": 0.0066748326644301414,
        "X": 0.024034759029746056,
        "G": 0.0,
        "B": 0.002480496186763048
      },
      "extension": {
        "length": 5660.458759368897,
        "rating": 137.57175207138062
      }
    },
    {
      "class": "Branch",
      "id": "branch_48191_48206_1",
      "ports": {
        "bus1": 48191,
        "bus2": 48206
      },
      "params": {
        "R": 0.0018987464718520641,
        "X": 0.017994828522205353,
        "G": 0.0,
        "B": 0.03801165893673897
      },
      "extension": {
        "length": 19680.549744506836,
        "rating": 516.5026187896729
      }
    },
    {
      "class": "Branch",
      "id": "branch_48191_48663_1",
      "ports": {
        "bus1": 48663,
        "bus2": 48191
      },
      "params": {
        "R": 0.0011245363857597113,
        "X": 0.010987507179379463,
        "G": 0.0,
        "B": 0.07014591246843338
      },
      "extension": {
        "length": 20207.871371337893,
        "rating": 545.7451343536377
      }
    },
    {
      "class": "Branch",
      "id": "branch_48192_48193_1",
      "ports": {
        "bus1": 48192,
        "bus2": 48193
      },
      "params": {
        "R": 0.00028732235659845173,
        "X": 0.001186737441457808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48192_48204_1",
      "ports": {
        "bus1": 48204,
        "bus2": 48192
      },
      "params": {
        "R": 0.005085500422865152,
        "X": 0.019551744684576988,
        "G": 0.0,
        "B": 0.0017893499461933968
      },
      "extension": {
        "length": 4012.017134216309,
        "rating": 105.6313157081604
      }
    },
    {
      "class": "Branch",
      "id": "branch_48194_48203_1",
      "ports": {
        "bus1": 48203,
        "bus2": 48194
      },
      "params": {
        "R": 0.007566207554191351,
        "X": 0.031142868101596832,
        "G": 0.0,
        "B": 0.006165158934891224
      },
      "extension": {
        "length": 9532.125867370605,
        "rating": 135.86418628692627
      }
    },
    {
      "class": "Branch",
      "id": "branch_48195_48196_1",
      "ports": {
        "bus1": 48196,
        "bus2": 48195
      },
      "params": {
        "R": 0.006863536313176155,
        "X": 0.02907617762684822,
        "G": 0.0,
        "B": 0.0034903106279671192
      },
      "extension": {
        "length": 6883.887861694337,
        "rating": 108.04175138473511
      }
    },
    {
      "class": "Branch",
      "id": "branch_48195_48204_1",
      "ports": {
        "bus1": 48195,
        "bus2": 48204
      },
      "params": {
        "R": 0.006956710480153561,
        "X": 0.0313856415450573,
        "G": 0.0,
        "B": 0.009860782884061337
      },
      "extension": {
        "length": 12425.148303771974,
        "rating": 116.46661758422852
      }
    },
    {
      "class": "Branch",
      "id": "branch_48196_48203_1",
      "ports": {
        "bus1": 48203,
        "bus2": 48196
      },
      "params": {
        "R": 0.012680931948125362,
        "X": 0.05470968782901764,
        "G": 0.0,
        "B": 0.0059005822986364365
      },
      "extension": {
        "length": 12460.307273986817,
        "rating": 119.10152435302734
      }
    },
    {
      "class": "Branch",
      "id": "branch_48197_48200_1",
      "ports": {
        "bus1": 48197,
        "bus2": 48200
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0016378909349441528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48197_48201_1",
      "ports": {
        "bus1": 48197,
        "bus2": 48201
      },
      "params": {
        "R": 0.0002323993539903313,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48197_48202_1",
      "ports": {
        "bus1": 48197,
        "bus2": 48202
      },
      "params": {
        "R": 0.0002893719356507063,
        "X": 0.0011654766276478767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48198_48200_1",
      "ports": {
        "bus1": 48198,
        "bus2": 48200
      },
      "params": {
        "R": 0.0019327941117808223,
        "X": 0.057885631918907166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48199_48200_1",
      "ports": {
        "bus1": 48199,
        "bus2": 48200
      },
      "params": {
        "R": 0.0019327941117808223,
        "X": 0.057885631918907166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48204_48205_1",
      "ports": {
        "bus1": 48204,
        "bus2": 48205
      },
      "params": {
        "R": 0.00022747555340174586,
        "X": 0.0011788897681981325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48206_48207_1",
      "ports": {
        "bus1": 48207,
        "bus2": 48206
      },
      "params": {
        "R": 0.0011026484426110983,
        "X": 0.047419916838407516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48206_48207_2",
      "ports": {
        "bus1": 48207,
        "bus2": 48206
      },
      "params": {
        "R": 0.0011026484426110983,
        "X": 0.047419916838407516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48206_48207_3",
      "ports": {
        "bus1": 48207,
        "bus2": 48206
      },
      "params": {
        "R": 0.0011026484426110983,
        "X": 0.047419916838407516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48206_48207_4",
      "ports": {
        "bus1": 48207,
        "bus2": 48206
      },
      "params": {
        "R": 0.0011026484426110983,
        "X": 0.047419916838407516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48206_48208_1",
      "ports": {
        "bus1": 48206,
        "bus2": 48208
      },
      "params": {
        "R": 0.00026262574829161167,
        "X": 0.0010542020900174975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48206_48485_1",
      "ports": {
        "bus1": 48485,
        "bus2": 48206
      },
      "params": {
        "R": 0.004000629298388958,
        "X": 0.03513318672776222,
        "G": 0.0,
        "B": 0.07476874440908432
      },
      "extension": {
        "length": 35432.58951342774,
        "rating": 603.7614822387695
      }
    },
    {
      "class": "Branch",
      "id": "branch_48210_48213_1",
      "ports": {
        "bus1": 48210,
        "bus2": 48213
      },
      "params": {
        "R": 0.010076083242893219,
        "X": 0.039405252784490585,
        "G": 0.0,
        "B": 0.0037019941955804825
      },
      "extension": {
        "length": 8671.896770141602,
        "rating": 122.06330299377441
      }
    },
    {
      "class": "Branch",
      "id": "branch_48215_48216_1",
      "ports": {
        "bus1": 48215,
        "bus2": 48216
      },
      "params": {
        "R": 0.00021597373415715992,
        "X": 0.001067792414687574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48215_48230_1",
      "ports": {
        "bus1": 48215,
        "bus2": 48230
      },
      "params": {
        "R": 0.010398486629128456,
        "X": 0.04067948833107948,
        "G": 0.0,
        "B": 0.006988197099417449
      },
      "extension": {
        "length": 12301.506385620118,
        "rating": 152.1789312362671
      }
    },
    {
      "class": "Branch",
      "id": "branch_48217_48218_1",
      "ports": {
        "bus1": 48217,
        "bus2": 48218
      },
      "params": {
        "R": 0.00023171033535618335,
        "X": 0.0011967048048973083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48217_48235_1",
      "ports": {
        "bus1": 48217,
        "bus2": 48235
      },
      "params": {
        "R": 0.013660653494298458,
        "X": 0.06230323389172554,
        "G": 0.0,
        "B": 0.006472972221672534
      },
      "extension": {
        "length": 15077.309232788086,
        "rating": 140.47125577926636
      }
    },
    {
      "class": "Branch",
      "id": "branch_48219_48231_1",
      "ports": {
        "bus1": 48219,
        "bus2": 48231
      },
      "params": {
        "R": 0.004456550348550081,
        "X": 0.020818784832954407,
        "G": 0.0,
        "B": 0.003950144629925489
      },
      "extension": {
        "length": 6718.1520245361335,
        "rating": 112.32272386550903
      }
    },
    {
      "class": "Branch",
      "id": "branch_48220_48221_1",
      "ports": {
        "bus1": 48220,
        "bus2": 48221
      },
      "params": {
        "R": 0.00023381657956633717,
        "X": 0.0011260421015322208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48223_48224_1",
      "ports": {
        "bus1": 48223,
        "bus2": 48224
      },
      "params": {
        "R": 0.0002407127758488059,
        "X": 0.0010735460091382265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48224_48225_1",
      "ports": {
        "bus1": 48224,
        "bus2": 48225
      },
      "params": {
        "R": 0.009897440671920776,
        "X": 0.042734887450933456,
        "G": 0.0,
        "B": 0.005891915410757065
      },
      "extension": {
        "length": 11420.975085754395,
        "rating": 116.89143180847168
      }
    },
    {
      "class": "Branch",
      "id": "branch_48224_48230_1",
      "ports": {
        "bus1": 48224,
        "bus2": 48230
      },
      "params": {
        "R": 0.009857562370598316,
        "X": 0.0366135835647583,
        "G": 0.0,
        "B": 0.002706240862607956
      },
      "extension": {
        "length": 7394.714332580566,
        "rating": 143.475341796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_48224_48233_1",
      "ports": {
        "bus1": 48233,
        "bus2": 48224
      },
      "params": {
        "R": 0.006153052672743797,
        "X": 0.025422770529985428,
        "G": 0.0,
        "B": 0.002474843291565776
      },
      "extension": {
        "length": 5580.780134490967,
        "rating": 131.44782781600952
      }
    },
    {
      "class": "Branch",
      "id": "branch_48225_48229_1",
      "ports": {
        "bus1": 48229,
        "bus2": 48225
      },
      "params": {
        "R": 0.0033038270194083452,
        "X": 0.010710086673498154,
        "G": 0.0,
        "B": 0.0017524276627227666
      },
      "extension": {
        "length": 3059.400966888428,
        "rating": 116.27506017684937
      }
    },
    {
      "class": "Branch",
      "id": "branch_48226_48229_1",
      "ports": {
        "bus1": 48226,
        "bus2": 48229
      },
      "params": {
        "R": 0.004223027732223272,
        "X": 0.01848038099706173,
        "G": 0.0,
        "B": 0.002520474372431636
      },
      "extension": {
        "length": 4950.468340576172,
        "rating": 127.12993621826172
      }
    },
    {
      "class": "Branch",
      "id": "branch_48226_48235_1",
      "ports": {
        "bus1": 48226,
        "bus2": 48235
      },
      "params": {
        "R": 0.013009331189095974,
        "X": 0.04962955415248871,
        "G": 0.0,
        "B": 0.009292872622609138
      },
      "extension": {
        "length": 12881.224209594728,
        "rating": 135.79928874969482
      }
    },
    {
      "class": "Branch",
      "id": "branch_48227_48228_1",
      "ports": {
        "bus1": 48227,
        "bus2": 48228
      },
      "params": {
        "R": 0.00024054905225057155,
        "X": 0.0011502805864438415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48227_48762_1",
      "ports": {
        "bus1": 48227,
        "bus2": 48762
      },
      "params": {
        "R": 0.022441931068897247,
        "X": 0.09290386736392975,
        "G": 0.0,
        "B": 0.010150305926799774
      },
      "extension": {
        "length": 20432.76262097168,
        "rating": 154.64133024215698
      }
    },
    {
      "class": "Branch",
      "id": "branch_48231_48232_1",
      "ports": {
        "bus1": 48231,
        "bus2": 48232
      },
      "params": {
        "R": 0.00024622573982924223,
        "X": 0.0010266936151310802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48231_48233_1",
      "ports": {
        "bus1": 48231,
        "bus2": 48233
      },
      "params": {
        "R": 0.0038142576813697815,
        "X": 0.017259888350963593,
        "G": 0.0,
        "B": 0.001856417628005147
      },
      "extension": {
        "length": 3788.6710344543458,
        "rating": 125.58343410491943
      }
    },
    {
      "class": "Branch",
      "id": "branch_48234_48235_1",
      "ports": {
        "bus1": 48234,
        "bus2": 48235
      },
      "params": {
        "R": 0.0002505239681340754,
        "X": 0.00113947712816298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48236_48237_1",
      "ports": {
        "bus1": 48236,
        "bus2": 48237
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48237_48238_1",
      "ports": {
        "bus1": 48238,
        "bus2": 48237
      },
      "params": {
        "R": 0.013606793247163296,
        "X": 0.051216401159763336,
        "G": 0.0,
        "B": 0.008755559101700783
      },
      "extension": {
        "length": 14246.25726159668,
        "rating": 126.89263820648193
      }
    },
    {
      "class": "Branch",
      "id": "branch_48237_48239_1",
      "ports": {
        "bus1": 48237,
        "bus2": 48239
      },
      "params": {
        "R": 0.016635164618492126,
        "X": 0.07837527990341187,
        "G": 0.0,
        "B": 0.007797230500727892
      },
      "extension": {
        "length": 18265.172509643555,
        "rating": 130.35598993301392
      }
    },
    {
      "class": "Branch",
      "id": "branch_48239_48736_1",
      "ports": {
        "bus1": 48239,
        "bus2": 48736
      },
      "params": {
        "R": 0.01979914866387844,
        "X": 0.08918526023626328,
        "G": 0.0,
        "B": 0.008719910867512226
      },
      "extension": {
        "length": 18461.808274658204,
        "rating": 138.85703086853027
      }
    },
    {
      "class": "Branch",
      "id": "branch_48240_48241_1",
      "ports": {
        "bus1": 48240,
        "bus2": 48241
      },
      "params": {
        "R": 0.000292607001028955,
        "X": 0.001113539794459939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48240_48736_1",
      "ports": {
        "bus1": 48736,
        "bus2": 48240
      },
      "params": {
        "R": 0.013400274328887463,
        "X": 0.052273645997047424,
        "G": 0.0,
        "B": 0.005164776928722858
      },
      "extension": {
        "length": 11495.744684692383,
        "rating": 126.67480707168579
      }
    },
    {
      "class": "Branch",
      "id": "branch_48242_48245_1",
      "ports": {
        "bus1": 48242,
        "bus2": 48245
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0007870905101299286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48242_48246_1",
      "ports": {
        "bus1": 48242,
        "bus2": 48246
      },
      "params": {
        "R": 0.0009177760221064091,
        "X": 0.025570549070835114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48242_48247_1",
      "ports": {
        "bus1": 48242,
        "bus2": 48247
      },
      "params": {
        "R": 0.0002630177768878639,
        "X": 0.0011472563492134213,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48242_48248_1",
      "ports": {
        "bus1": 48242,
        "bus2": 48248
      },
      "params": {
        "R": 0.00022684047871734947,
        "X": 0.0010254286462441087,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48243_48245_1",
      "ports": {
        "bus1": 48243,
        "bus2": 48245
      },
      "params": {
        "R": 0.0013684519799426198,
        "X": 0.03444796800613403,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48244_48245_1",
      "ports": {
        "bus1": 48244,
        "bus2": 48245
      },
      "params": {
        "R": 0.0013684519799426198,
        "X": 0.03444796800613403,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48247_48783_1",
      "ports": {
        "bus1": 48783,
        "bus2": 48247
      },
      "params": {
        "R": 0.010660609230399132,
        "X": 0.04273696616292,
        "G": 0.0,
        "B": 0.004314703866839409
      },
      "extension": {
        "length": 9944.16327520752,
        "rating": 131.00179433822632
      }
    },
    {
      "class": "Branch",
      "id": "branch_48249_48250_1",
      "ports": {
        "bus1": 48249,
        "bus2": 48250
      },
      "params": {
        "R": 0.0002934790391009301,
        "X": 0.0011277145240455866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48250_48254_1",
      "ports": {
        "bus1": 48254,
        "bus2": 48250
      },
      "params": {
        "R": 0.009467530064284801,
        "X": 0.03757376968860626,
        "G": 0.0,
        "B": 0.0031257001683115955
      },
      "extension": {
        "length": 7719.940946228027,
        "rating": 120.56686878204346
      }
    },
    {
      "class": "Branch",
      "id": "branch_48250_48342_1",
      "ports": {
        "bus1": 48250,
        "bus2": 48342
      },
      "params": {
        "R": 0.009968520142138004,
        "X": 0.04428930580615997,
        "G": 0.0,
        "B": 0.006911656353622675
      },
      "extension": {
        "length": 12527.578656188965,
        "rating": 123.00671339035034
      }
    },
    {
      "class": "Branch",
      "id": "branch_48250_48396_1",
      "ports": {
        "bus1": 48250,
        "bus2": 48396
      },
      "params": {
        "R": 0.022914033383131027,
        "X": 0.10312646627426147,
        "G": 0.0,
        "B": 0.006079479586333036
      },
      "extension": {
        "length": 19462.21972229004,
        "rating": 148.9946484565735
      }
    },
    {
      "class": "Branch",
      "id": "branch_48251_48252_1",
      "ports": {
        "bus1": 48251,
        "bus2": 48252
      },
      "params": {
        "R": 0.0026304973289370537,
        "X": 0.07362163066864014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48251_48253_1",
      "ports": {
        "bus1": 48251,
        "bus2": 48253
      },
      "params": {
        "R": 0.00022437813458964229,
        "X": 0.0010165449930354953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48251_48254_1",
      "ports": {
        "bus1": 48251,
        "bus2": 48254
      },
      "params": {
        "R": 0.00023801163479220122,
        "X": 0.0010645178845152259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48255_48256_1",
      "ports": {
        "bus1": 48255,
        "bus2": 48256
      },
      "params": {
        "R": 0.00021117067080922425,
        "X": 0.0011908416636288166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48256_48295_1",
      "ports": {
        "bus1": 48256,
        "bus2": 48295
      },
      "params": {
        "R": 0.027867993339896202,
        "X": 0.10331377387046814,
        "G": 0.0,
        "B": 0.007881462574005127
      },
      "extension": {
        "length": 19909.480561523436,
        "rating": 108.48344564437866
      }
    },
    {
      "class": "Branch",
      "id": "branch_48257_48258_1",
      "ports": {
        "bus1": 48257,
        "bus2": 48258
      },
      "params": {
        "R": 0.0018770291935652494,
        "X": 0.04846174269914627,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48257_48259_1",
      "ports": {
        "bus1": 48257,
        "bus2": 48259
      },
      "params": {
        "R": 0.00026393646840006113,
        "X": 0.0010873341234400868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48260_48263_1",
      "ports": {
        "bus1": 48260,
        "bus2": 48263
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0013403594493865967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48260_48264_1",
      "ports": {
        "bus1": 48260,
        "bus2": 48264
      },
      "params": {
        "R": 0.0002485165896359831,
        "X": 0.0010363109176978469,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48260_48265_1",
      "ports": {
        "bus1": 48260,
        "bus2": 48265
      },
      "params": {
        "R": 0.00025496704620309174,
        "X": 0.0010194984497502446,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48261_48263_1",
      "ports": {
        "bus1": 48261,
        "bus2": 48263
      },
      "params": {
        "R": 0.0016600792296230793,
        "X": 0.05131661146879196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48262_48263_1",
      "ports": {
        "bus1": 48262,
        "bus2": 48263
      },
      "params": {
        "R": 0.0016600792296230793,
        "X": 0.05131661146879196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48264_48926_1",
      "ports": {
        "bus1": 48264,
        "bus2": 48926
      },
      "params": {
        "R": 0.019016264006495476,
        "X": 0.07377979159355164,
        "G": 0.0,
        "B": 0.012102530337870121
      },
      "extension": {
        "length": 22260.731322875978,
        "rating": 110.65542697906494
      }
    },
    {
      "class": "Branch",
      "id": "branch_48266_48267_1",
      "ports": {
        "bus1": 48267,
        "bus2": 48266
      },
      "params": {
        "R": 0.00022900410112924874,
        "X": 0.016585536301136017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48266_48268_1",
      "ports": {
        "bus1": 48266,
        "bus2": 48268
      },
      "params": {
        "R": 0.00011812060984084383,
        "X": 0.008665083907544613,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48266_48269_1",
      "ports": {
        "bus1": 48266,
        "bus2": 48269
      },
      "params": {
        "R": 0.00014775630552321672,
        "X": 0.00891293864697218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48266_48270_1",
      "ports": {
        "bus1": 48266,
        "bus2": 48270
      },
      "params": {
        "R": 0.0002613379037939012,
        "X": 0.0010397752048447728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48266_48271_1",
      "ports": {
        "bus1": 48266,
        "bus2": 48271
      },
      "params": {
        "R": 0.00029710549279116094,
        "X": 0.0010888052638620138,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48267_48979_1",
      "ports": {
        "bus1": 48267,
        "bus2": 48979
      },
      "params": {
        "R": 0.0023801203351467848,
        "X": 0.026658618822693825,
        "G": 0.0,
        "B": 0.17093603312969208
      },
      "extension": {
        "length": 51865.442191406255,
        "rating": 569.5308208465576
      }
    },
    {
      "class": "Branch",
      "id": "branch_48270_48335_1",
      "ports": {
        "bus1": 48270,
        "bus2": 48335
      },
      "params": {
        "R": 0.0004963380633853376,
        "X": 0.008614354766905308,
        "G": 0.0,
        "B": 0.9759922623634338
      },
      "extension": {
        "length": 64633.50172705078,
        "rating": 2488.087272644043
      }
    },
    {
      "class": "Branch",
      "id": "branch_48270_48983_1",
      "ports": {
        "bus1": 48270,
        "bus2": 48983
      },
      "params": {
        "R": 0.0004131510795559734,
        "X": 0.0067633832804858685,
        "G": 0.0,
        "B": 1.0127294063568115
      },
      "extension": {
        "length": 49374.20783496094,
        "rating": 2541.128158569336
      }
    },
    {
      "class": "Branch",
      "id": "branch_48272_48273_1",
      "ports": {
        "bus1": 48272,
        "bus2": 48273
      },
      "params": {
        "R": 0.002828015247359872,
        "X": 0.08487379550933838,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48272_48274_1",
      "ports": {
        "bus1": 48272,
        "bus2": 48274
      },
      "params": {
        "R": 0.0025216653011739254,
        "X": 0.07207991927862167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48272_48275_1",
      "ports": {
        "bus1": 48272,
        "bus2": 48275
      },
      "params": {
        "R": 0.0002821969101205468,
        "X": 0.0011078395182266831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48272_48276_1",
      "ports": {
        "bus1": 48272,
        "bus2": 48276
      },
      "params": {
        "R": 0.000264344533206895,
        "X": 0.0011091326596215367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48277_48278_1",
      "ports": {
        "bus1": 48277,
        "bus2": 48278
      },
      "params": {
        "R": 0.0025888667441904545,
        "X": 0.07177456468343735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48277_48279_1",
      "ports": {
        "bus1": 48277,
        "bus2": 48279
      },
      "params": {
        "R": 0.001580886309966445,
        "X": 0.040808308869600296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48277_48280_1",
      "ports": {
        "bus1": 48277,
        "bus2": 48280
      },
      "params": {
        "R": 0.0002553129743319005,
        "X": 0.0010500909993425012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48277_48281_1",
      "ports": {
        "bus1": 48277,
        "bus2": 48281
      },
      "params": {
        "R": 0.00026912553585134447,
        "X": 0.0010094194440171123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48281_48390_1",
      "ports": {
        "bus1": 48390,
        "bus2": 48281
      },
      "params": {
        "R": 0.00499367481097579,
        "X": 0.018585747107863426,
        "G": 0.0,
        "B": 0.001266993349418044
      },
      "extension": {
        "length": 3715.3506610107424,
        "rating": 128.4335970878601
      }
    },
    {
      "class": "Branch",
      "id": "branch_48281_48803_1",
      "ports": {
        "bus1": 48803,
        "bus2": 48281
      },
      "params": {
        "R": 0.0034448623191565275,
        "X": 0.010811133310198784,
        "G": 0.0,
        "B": 0.0008648928487673401
      },
      "extension": {
        "length": 2241.8208071136473,
        "rating": 128.47635746002197
      }
    },
    {
      "class": "Branch",
      "id": "branch_48282_48285_1",
      "ports": {
        "bus1": 48282,
        "bus2": 48285
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0008997395634651184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48282_48286_1",
      "ports": {
        "bus1": 48282,
        "bus2": 48286
      },
      "params": {
        "R": 0.003943291027098894,
        "X": 0.11053647845983505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48282_48287_1",
      "ports": {
        "bus1": 48282,
        "bus2": 48287
      },
      "params": {
        "R": 0.0002895529614761472,
        "X": 0.0010048783151432872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48282_48288_1",
      "ports": {
        "bus1": 48282,
        "bus2": 48288
      },
      "params": {
        "R": 0.0002827333810273558,
        "X": 0.0010970499133691192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48283_48285_1",
      "ports": {
        "bus1": 48283,
        "bus2": 48285
      },
      "params": {
        "R": 0.0025706756860017776,
        "X": 0.07038071006536484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48284_48285_1",
      "ports": {
        "bus1": 48284,
        "bus2": 48285
      },
      "params": {
        "R": 0.0025706756860017776,
        "X": 0.07038071006536484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48289_48292_1",
      "ports": {
        "bus1": 48289,
        "bus2": 48292
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.002240285277366638,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48289_48293_1",
      "ports": {
        "bus1": 48289,
        "bus2": 48293
      },
      "params": {
        "R": 0.02878693677484989,
        "X": 0.9218937158584595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48289_48294_1",
      "ports": {
        "bus1": 48289,
        "bus2": 48294
      },
      "params": {
        "R": 0.0002401292440481484,
        "X": 0.001036065979860723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48289_48295_1",
      "ports": {
        "bus1": 48289,
        "bus2": 48295
      },
      "params": {
        "R": 0.00028795390971936285,
        "X": 0.0011341085191816092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48290_48292_1",
      "ports": {
        "bus1": 48290,
        "bus2": 48292
      },
      "params": {
        "R": 0.0035342455375939608,
        "X": 0.09780561923980713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48291_48292_1",
      "ports": {
        "bus1": 48291,
        "bus2": 48292
      },
      "params": {
        "R": 0.0035342455375939608,
        "X": 0.09780561923980713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48296_48299_1",
      "ports": {
        "bus1": 48296,
        "bus2": 48299
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0010154582560062408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48296_48300_1",
      "ports": {
        "bus1": 48296,
        "bus2": 48300
      },
      "params": {
        "R": 0.00021265882242005318,
        "X": 0.0011899032397195697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48296_48301_1",
      "ports": {
        "bus1": 48296,
        "bus2": 48301
      },
      "params": {
        "R": 0.0002647902292665094,
        "X": 0.0010777439456433058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48297_48299_1",
      "ports": {
        "bus1": 48297,
        "bus2": 48299
      },
      "params": {
        "R": 0.0012399345869198442,
        "X": 0.037217434495687485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48298_48299_1",
      "ports": {
        "bus1": 48298,
        "bus2": 48299
      },
      "params": {
        "R": 0.0012399345869198442,
        "X": 0.037217434495687485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48300_48977_1",
      "ports": {
        "bus1": 48977,
        "bus2": 48300
      },
      "params": {
        "R": 0.015698157250881195,
        "X": 0.06244764104485512,
        "G": 0.0,
        "B": 0.0075845313258469105
      },
      "extension": {
        "length": 16228.596680419922,
        "rating": 132.86737203598022
      }
    },
    {
      "class": "Branch",
      "id": "branch_48302_48303_1",
      "ports": {
        "bus1": 48302,
        "bus2": 48303
      },
      "params": {
        "R": 0.001804616767913103,
        "X": 0.04952438548207283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48302_48304_1",
      "ports": {
        "bus1": 48302,
        "bus2": 48304
      },
      "params": {
        "R": 0.003861750941723585,
        "X": 0.12768036127090454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48302_48305_1",
      "ports": {
        "bus1": 48302,
        "bus2": 48305
      },
      "params": {
        "R": 0.00268678180873394,
        "X": 0.07865947484970093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48302_48306_1",
      "ports": {
        "bus1": 48302,
        "bus2": 48306
      },
      "params": {
        "R": 0.00022591237211599946,
        "X": 0.0011873014736920595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48302_48307_1",
      "ports": {
        "bus1": 48302,
        "bus2": 48307
      },
      "params": {
        "R": 0.00024764277623035014,
        "X": 0.001030422281473875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48308_48311_1",
      "ports": {
        "bus1": 48308,
        "bus2": 48311
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.00022182613611221313,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48308_48312_1",
      "ports": {
        "bus1": 48308,
        "bus2": 48312
      },
      "params": {
        "R": 0.00028490371187217534,
        "X": 0.001051732455380261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48308_48313_1",
      "ports": {
        "bus1": 48308,
        "bus2": 48313
      },
      "params": {
        "R": 0.0002876322250813246,
        "X": 0.0010858391178771853,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48309_48311_1",
      "ports": {
        "bus1": 48309,
        "bus2": 48311
      },
      "params": {
        "R": 0.0029384701047092676,
        "X": 0.08212996274232864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48310_48311_1",
      "ports": {
        "bus1": 48310,
        "bus2": 48311
      },
      "params": {
        "R": 0.0029384701047092676,
        "X": 0.08212996274232864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48312_48872_1",
      "ports": {
        "bus1": 48312,
        "bus2": 48872
      },
      "params": {
        "R": 0.010533678345382214,
        "X": 0.05498965457081795,
        "G": 0.0,
        "B": 0.010281098075211048
      },
      "extension": {
        "length": 18488.57961730957,
        "rating": 126.6901969909668
      }
    },
    {
      "class": "Branch",
      "id": "branch_48314_48315_1",
      "ports": {
        "bus1": 48314,
        "bus2": 48315
      },
      "params": {
        "R": 0.007713476195931435,
        "X": 0.21393375098705292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48314_48316_1",
      "ports": {
        "bus1": 48314,
        "bus2": 48316
      },
      "params": {
        "R": 0.006858271546661854,
        "X": 0.19051843881607056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48314_48317_1",
      "ports": {
        "bus1": 48314,
        "bus2": 48317
      },
      "params": {
        "R": 0.0002513267390895635,
        "X": 0.0011563171865418553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48314_48318_1",
      "ports": {
        "bus1": 48314,
        "bus2": 48318
      },
      "params": {
        "R": 0.00020762889471370727,
        "X": 0.001132193487137556,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48319_48322_1",
      "ports": {
        "bus1": 48319,
        "bus2": 48322
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0004513934254646301,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48319_48325_1",
      "ports": {
        "bus1": 48319,
        "bus2": 48325
      },
      "params": {
        "R": 0.00014499365352094173,
        "X": 0.0037174858152866364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48319_48326_1",
      "ports": {
        "bus1": 48319,
        "bus2": 48326
      },
      "params": {
        "R": 0.0025838238652795553,
        "X": 0.06230089068412781,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48319_48327_1",
      "ports": {
        "bus1": 48319,
        "bus2": 48327
      },
      "params": {
        "R": 0.0002891236508730799,
        "X": 0.001004316145554185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48319_48328_1",
      "ports": {
        "bus1": 48319,
        "bus2": 48328
      },
      "params": {
        "R": 0.0002272757119499147,
        "X": 0.0011547907488420606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48320_48322_1",
      "ports": {
        "bus1": 48320,
        "bus2": 48322
      },
      "params": {
        "R": 0.0017551803030073643,
        "X": 0.048912759870290756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48321_48322_1",
      "ports": {
        "bus1": 48321,
        "bus2": 48322
      },
      "params": {
        "R": 0.0017551803030073643,
        "X": 0.048912759870290756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48323_48325_1",
      "ports": {
        "bus1": 48323,
        "bus2": 48325
      },
      "params": {
        "R": 0.002161226933822036,
        "X": 0.05541164055466652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48324_48325_1",
      "ports": {
        "bus1": 48324,
        "bus2": 48325
      },
      "params": {
        "R": 0.002161226933822036,
        "X": 0.05541164055466652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48329_48330_1",
      "ports": {
        "bus1": 48330,
        "bus2": 48329
      },
      "params": {
        "R": 0.0002310360287083313,
        "X": 0.017497584223747253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48329_48331_1",
      "ports": {
        "bus1": 48329,
        "bus2": 48331
      },
      "params": {
        "R": 0.0002686436637304723,
        "X": 0.01883547008037567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48329_48332_1",
      "ports": {
        "bus1": 48329,
        "bus2": 48332
      },
      "params": {
        "R": 0.000290701340418309,
        "X": 0.01908661052584648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48329_48333_1",
      "ports": {
        "bus1": 48329,
        "bus2": 48333
      },
      "params": {
        "R": 0.00011831888696178794,
        "X": 0.007901262491941452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48329_48334_1",
      "ports": {
        "bus1": 48329,
        "bus2": 48334
      },
      "params": {
        "R": 0.0002851406461559236,
        "X": 0.0010491807479411364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48329_48335_1",
      "ports": {
        "bus1": 48329,
        "bus2": 48335
      },
      "params": {
        "R": 0.00022875664581079036,
        "X": 0.0010245594894513488,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48335_48750_1",
      "ports": {
        "bus1": 48335,
        "bus2": 48750
      },
      "params": {
        "R": 0.0004119065124541521,
        "X": 0.007207892835140228,
        "G": 0.0,
        "B": 0.7887644171714783
      },
      "extension": {
        "length": 50653.50751538086,
        "rating": 2712.600517272949
      }
    },
    {
      "class": "Branch",
      "id": "branch_48335_48983_1",
      "ports": {
        "bus1": 48335,
        "bus2": 48983
      },
      "params": {
        "R": 0.00017773977015167475,
        "X": 0.0031634236220270395,
        "G": 0.0,
        "B": 0.3122844696044922
      },
      "extension": {
        "length": 20962.624325317385,
        "rating": 2197.7590560913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_48336_48337_1",
      "ports": {
        "bus1": 48336,
        "bus2": 48337
      },
      "params": {
        "R": 0.0017295522848144174,
        "X": 0.05444559082388878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48336_48338_1",
      "ports": {
        "bus1": 48336,
        "bus2": 48338
      },
      "params": {
        "R": 0.002685404848307371,
        "X": 0.08141443133354187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48336_48339_1",
      "ports": {
        "bus1": 48336,
        "bus2": 48339
      },
      "params": {
        "R": 0.0002463687851559371,
        "X": 0.0010406627552583814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48336_48340_1",
      "ports": {
        "bus1": 48336,
        "bus2": 48340
      },
      "params": {
        "R": 0.0002914406359195709,
        "X": 0.0010997503995895386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48341_48342_1",
      "ports": {
        "bus1": 48341,
        "bus2": 48342
      },
      "params": {
        "R": 0.0002263000642415136,
        "X": 0.0011129985796287656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48343_48344_1",
      "ports": {
        "bus1": 48343,
        "bus2": 48344
      },
      "params": {
        "R": 0.0038063079118728638,
        "X": 0.16051772236824036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0375000238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 238.62500548362738,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_48343_48345_1",
      "ports": {
        "bus1": 48343,
        "bus2": 48345
      },
      "params": {
        "R": 0.0037530504632741213,
        "X": 0.17723187804222107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 238.62500548362732,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48343_48346_1",
      "ports": {
        "bus1": 48343,
        "bus2": 48346
      },
      "params": {
        "R": 0.006244703195989132,
        "X": 0.36268651485443115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 238.62500548362732,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48343_48347_1",
      "ports": {
        "bus1": 48343,
        "bus2": 48347
      },
      "params": {
        "R": 0.00025703839492052794,
        "X": 0.0011455839267000556,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48343_48348_1",
      "ports": {
        "bus1": 48343,
        "bus2": 48348
      },
      "params": {
        "R": 0.0002455140638630837,
        "X": 0.0011328861583024263,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48348_48811_1",
      "ports": {
        "bus1": 48348,
        "bus2": 48811
      },
      "params": {
        "R": 0.0059447684325277805,
        "X": 0.054053645581007004,
        "G": 0.0,
        "B": 0.10809697955846786
      },
      "extension": {
        "length": 54313.21743310547,
        "rating": 411.7140293121338
      }
    },
    {
      "class": "Branch",
      "id": "branch_48349_48350_1",
      "ports": {
        "bus1": 48349,
        "bus2": 48350
      },
      "params": {
        "R": 0.00020349983242340386,
        "X": 0.0010098401689901948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48349_48874_1",
      "ports": {
        "bus1": 48874,
        "bus2": 48349
      },
      "params": {
        "R": 0.0023116767406463623,
        "X": 0.019397886469960213,
        "G": 0.0,
        "B": 0.04654805734753609
      },
      "extension": {
        "length": 18647.834036132812,
        "rating": 488.77100944519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_48351_48352_1",
      "ports": {
        "bus1": 48352,
        "bus2": 48351
      },
      "params": {
        "R": 0.0002928893663920462,
        "X": 0.01627919264137745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48351_48355_1",
      "ports": {
        "bus1": 48351,
        "bus2": 48355
      },
      "params": {
        "R": 0.00041503808461129665,
        "X": 0.026381541043519974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48351_48356_1",
      "ports": {
        "bus1": 48351,
        "bus2": 48356
      },
      "params": {
        "R": 0.0002249214012408629,
        "X": 0.001128465635702014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48351_48357_1",
      "ports": {
        "bus1": 48351,
        "bus2": 48357
      },
      "params": {
        "R": 0.00023225550830829889,
        "X": 0.0010214272188022733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48352_48353_1",
      "ports": {
        "bus1": 48353,
        "bus2": 48352
      },
      "params": {
        "R": 0.0010853854473680258,
        "X": 0.054095182567834854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48352_48354_1",
      "ports": {
        "bus1": 48352,
        "bus2": 48354
      },
      "params": {
        "R": 0.0016153058968484402,
        "X": 0.0753263607621193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_48352_48852_1",
      "ports": {
        "bus1": 48352,
        "bus2": 48852
      },
      "params": {
        "R": 0.00358710833825171,
        "X": 0.037289466708898544,
        "G": 0.0,
        "B": 0.10388309508562088
      },
      "extension": {
        "length": 43178.86515454102,
        "rating": 479.5454978942871
      }
    },
    {
      "class": "Branch",
      "id": "branch_48357_48716_1",
      "ports": {
        "bus1": 48716,
        "bus2": 48357
      },
      "params": {
        "R": 0.0005211577517911792,
        "X": 0.0090593621134758,
        "G": 0.0,
        "B": 0.8065656423568726
      },
      "extension": {
