        "length": 62026.16357373047,
        "rating": 2057.5883865356445
      }
    },
    {
      "class": "Branch",
      "id": "branch_48358_48359_1",
      "ports": {
        "bus1": 48358,
        "bus2": 48359
      },
      "params": {
        "R": 0.0002157637500204146,
        "X": 0.0011313223512843251,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48359_48649_1",
      "ports": {
        "bus1": 48649,
        "bus2": 48359
      },
      "params": {
        "R": 0.015080067329108715,
        "X": 0.059937670826911926,
        "G": 0.0,
        "B": 0.005812950432300568
      },
      "extension": {
        "length": 13128.06295678711,
        "rating": 125.48433542251587
      }
    },
    {
      "class": "Branch",
      "id": "branch_48360_48361_1",
      "ports": {
        "bus1": 48360,
        "bus2": 48361
      },
      "params": {
        "R": 0.0020576498936861753,
        "X": 0.05732989311218262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48360_48362_1",
      "ports": {
        "bus1": 48360,
        "bus2": 48362
      },
      "params": {
        "R": 0.0026827610563486814,
        "X": 0.07183794677257538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48360_48363_1",
      "ports": {
        "bus1": 48360,
        "bus2": 48363
      },
      "params": {
        "R": 0.0022718121763318777,
        "X": 0.06437215209007263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48360_48364_1",
      "ports": {
        "bus1": 48360,
        "bus2": 48364
      },
      "params": {
        "R": 0.00026556605007499456,
        "X": 0.0011271755211055279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48360_48365_1",
      "ports": {
        "bus1": 48360,
        "bus2": 48365
      },
      "params": {
        "R": 0.00029094525962136686,
        "X": 0.0011442070826888084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48366_48367_1",
      "ports": {
        "bus1": 48366,
        "bus2": 48367
      },
      "params": {
        "R": 0.00022882051416672766,
        "X": 0.0010174521012231708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48367_48458_1",
      "ports": {
        "bus1": 48458,
        "bus2": 48367
      },
      "params": {
        "R": 0.0035931661259382963,
        "X": 0.03406037390232086,
        "G": 0.0,
        "B": 0.07318825274705887
      },
      "extension": {
        "length": 35241.68618920899,
        "rating": 527.4598121643066
      }
    },
    {
      "class": "Branch",
      "id": "branch_48368_48371_1",
      "ports": {
        "bus1": 48368,
        "bus2": 48371
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0001397654414176941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48368_48372_1",
      "ports": {
        "bus1": 48368,
        "bus2": 48372
      },
      "params": {
        "R": 0.004645871464163065,
        "X": 0.1341892033815384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48368_48373_1",
      "ports": {
        "bus1": 48368,
        "bus2": 48373
      },
      "params": {
        "R": 0.7650318741798401,
        "X": 21.40702247619629,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48368_48374_1",
      "ports": {
        "bus1": 48368,
        "bus2": 48374
      },
      "params": {
        "R": 0.00021316562197171152,
        "X": 0.0010307235643267632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48368_48375_1",
      "ports": {
        "bus1": 48368,
        "bus2": 48375
      },
      "params": {
        "R": 0.0002453478518873453,
        "X": 0.0011432409519329667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48369_48371_1",
      "ports": {
        "bus1": 48369,
        "bus2": 48371
      },
      "params": {
        "R": 0.0038235587999224663,
        "X": 0.10177883505821228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48370_48371_1",
      "ports": {
        "bus1": 48370,
        "bus2": 48371
      },
      "params": {
        "R": 0.0038235587999224663,
        "X": 0.10177883505821228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48375_48394_1",
      "ports": {
        "bus1": 48394,
        "bus2": 48375
      },
      "params": {
        "R": 0.0018204138614237309,
        "X": 0.008026513271033764,
        "G": 0.0,
        "B": 0.0017745052464306355
      },
      "extension": {
        "length": 2734.8120585021975,
        "rating": 131.65744543075562
      }
    },
    {
      "class": "Branch",
      "id": "branch_48376_48377_1",
      "ports": {
        "bus1": 48376,
        "bus2": 48377
      },
      "params": {
        "R": 0.0014528416795656085,
        "X": 0.039772551506757736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48376_48378_1",
      "ports": {
        "bus1": 48376,
        "bus2": 48378
      },
      "params": {
        "R": 0.00020911963656544685,
        "X": 0.0011828331043943763,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48376_48379_1",
      "ports": {
        "bus1": 48376,
        "bus2": 48379
      },
      "params": {
        "R": 0.00020200543804094195,
        "X": 0.0011213218094781041,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48380_48381_1",
      "ports": {
        "bus1": 48380,
        "bus2": 48381
      },
      "params": {
        "R": 0.0002529961639083922,
        "X": 0.001125332317315042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48382_48383_1",
      "ports": {
        "bus1": 48382,
        "bus2": 48383
      },
      "params": {
        "R": 0.003972695674747229,
        "X": 0.11869139224290848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48382_48384_1",
      "ports": {
        "bus1": 48382,
        "bus2": 48384
      },
      "params": {
        "R": 0.01177078764885664,
        "X": 0.3314724862575531,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48382_48385_1",
      "ports": {
        "bus1": 48382,
        "bus2": 48385
      },
      "params": {
        "R": 0.00021154929709155113,
        "X": 0.0011663364712148905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48382_48386_1",
      "ports": {
        "bus1": 48382,
        "bus2": 48386
      },
      "params": {
        "R": 0.0002564114111009985,
        "X": 0.0010906264651566744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48385_48787_1",
      "ports": {
        "bus1": 48787,
        "bus2": 48385
      },
      "params": {
        "R": 0.0088126165792346,
        "X": 0.034838635474443436,
        "G": 0.0,
        "B": 0.00492970272898674
      },
      "extension": {
        "length": 9139.758328674317,
        "rating": 120.13555765151978
      }
    },
    {
      "class": "Branch",
      "id": "branch_48387_48388_1",
      "ports": {
        "bus1": 48387,
        "bus2": 48388
      },
      "params": {
        "R": 0.00029982771957293153,
        "X": 0.0011839225189760327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48388_48907_1",
      "ports": {
        "bus1": 48907,
        "bus2": 48388
      },
      "params": {
        "R": 0.0006522807525470853,
        "X": 0.005559690296649933,
        "G": 0.0,
        "B": 0.02385576069355011
      },
      "extension": {
        "length": 7995.96986517334,
        "rating": 610.3898048400879
      }
    },
    {
      "class": "Branch",
      "id": "branch_48389_48390_1",
      "ports": {
        "bus1": 48389,
        "bus2": 48390
      },
      "params": {
        "R": 0.00023896787024568766,
        "X": 0.0011260921601206064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48390_48753_1",
      "ports": {
        "bus1": 48390,
        "bus2": 48753
      },
      "params": {
        "R": 0.005680473987013102,
        "X": 0.022301102057099342,
        "G": 0.0,
        "B": 0.003236985299736261
      },
      "extension": {
        "length": 5877.655339141846,
        "rating": 132.40925073623657
      }
    },
    {
      "class": "Branch",
      "id": "branch_48391_48392_1",
      "ports": {
        "bus1": 48391,
        "bus2": 48392
      },
      "params": {
        "R": 0.004126560874283314,
        "X": 0.11498717963695526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 97.50000238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48391_48393_1",
      "ports": {
        "bus1": 48391,
        "bus2": 48393
      },
      "params": {
        "R": 0.004600261803716421,
        "X": 0.13290935754776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 97.50000238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48391_48394_1",
      "ports": {
        "bus1": 48391,
        "bus2": 48394
      },
      "params": {
        "R": 0.0002139964490197599,
        "X": 0.0011307902168482542,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48391_48395_1",
      "ports": {
        "bus1": 48391,
        "bus2": 48395
      },
      "params": {
        "R": 0.00025677954545244575,
        "X": 0.0011948248138651252,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48396_48399_1",
      "ports": {
        "bus1": 48396,
        "bus2": 48399
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.00067925825715065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48396_48400_1",
      "ports": {
        "bus1": 48396,
        "bus2": 48400
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48397_48399_1",
      "ports": {
        "bus1": 48397,
        "bus2": 48399
      },
      "params": {
        "R": 0.0014916594373062253,
        "X": 0.04233400523662567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48398_48399_1",
      "ports": {
        "bus1": 48398,
        "bus2": 48399
      },
      "params": {
        "R": 0.0014916594373062253,
        "X": 0.04233400523662567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48401_48402_1",
      "ports": {
        "bus1": 48402,
        "bus2": 48401
      },
      "params": {
        "R": 0.00022407756478060037,
        "X": 0.014750859700143337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48401_48403_1",
      "ports": {
        "bus1": 48401,
        "bus2": 48403
      },
      "params": {
        "R": 0.00018691987497732043,
        "X": 0.012248123995959759,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48401_48404_1",
      "ports": {
        "bus1": 48401,
        "bus2": 48404
      },
      "params": {
        "R": 0.0002340918144909665,
        "X": 0.01396344043314457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48401_48405_1",
      "ports": {
        "bus1": 48401,
        "bus2": 48405
      },
      "params": {
        "R": 0.00015222924412228167,
        "X": 0.011450528167188168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48401_48406_1",
      "ports": {
        "bus1": 48401,
        "bus2": 48406
      },
      "params": {
        "R": 0.00021267910778988153,
        "X": 0.0010599278612062335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48401_48407_1",
      "ports": {
        "bus1": 48401,
        "bus2": 48407
      },
      "params": {
        "R": 0.00025371043011546135,
        "X": 0.0010170488385483623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48407_48625_1",
      "ports": {
        "bus1": 48407,
        "bus2": 48625
      },
      "params": {
        "R": 0.0002188405196648091,
        "X": 0.002963392762467265,
        "G": 0.0,
        "B": 0.3559776544570923
      },
      "extension": {
        "length": 20942.49555395508,
        "rating": 2420.735549926758
      }
    },
    {
      "class": "Branch",
      "id": "branch_48408_48409_1",
      "ports": {
        "bus1": 48408,
        "bus2": 48409
      },
      "params": {
        "R": 0.002243791474029422,
        "X": 0.06322570890188217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.1249988079071,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48408_48410_1",
      "ports": {
        "bus1": 48408,
        "bus2": 48410
      },
      "params": {
        "R": 0.000261970009887591,
        "X": 0.0010615669889375567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48408_48411_1",
      "ports": {
        "bus1": 48408,
        "bus2": 48411
      },
      "params": {
        "R": 0.00025655346689745784,
        "X": 0.001068313606083393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48412_48415_1",
      "ports": {
        "bus1": 48412,
        "bus2": 48415
      },
      "params": {
        "R": 0.00046719005331397057,
        "X": 0.018222209066152573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48412_48416_1",
      "ports": {
        "bus1": 48412,
        "bus2": 48416
      },
      "params": {
        "R": 0.001265614409931004,
        "X": 0.06373101472854614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362726,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48412_48417_1",
      "ports": {
        "bus1": 48412,
        "bus2": 48417
      },
      "params": {
        "R": 0.00021100687445141375,
        "X": 0.0010114548495039344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48412_48418_1",
      "ports": {
        "bus1": 48412,
        "bus2": 48418
      },
      "params": {
        "R": 0.00022810556401964277,
        "X": 0.001129203592427075,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48413_48415_1",
      "ports": {
        "bus1": 48413,
        "bus2": 48415
      },
      "params": {
        "R": 0.0009195250459015369,
        "X": 0.03586503490805626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48413_48839_1",
      "ports": {
        "bus1": 48839,
        "bus2": 48413
      },
      "params": {
        "R": 0.0008699150057509542,
        "X": 0.0035174356307834387,
        "G": 0.0,
        "B": 0.00042897582170553505
      },
      "extension": {
        "length": 868.294994430542,
        "rating": 158.72292518615723
      }
    },
    {
      "class": "Branch",
      "id": "branch_48413_48839_2",
      "ports": {
        "bus1": 48839,
        "bus2": 48413
      },
      "params": {
        "R": 0.0008699150057509542,
        "X": 0.0035174356307834387,
        "G": 0.0,
        "B": 0.00042897582170553505
      },
      "extension": {
        "length": 868.294994430542,
        "rating": 158.72292518615723
      }
    },
    {
      "class": "Branch",
      "id": "branch_48414_48415_1",
      "ports": {
        "bus1": 48414,
        "bus2": 48415
      },
      "params": {
        "R": 0.00836884044110775,
        "X": 0.32641708850860596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48417_48914_1",
      "ports": {
        "bus1": 48417,
        "bus2": 48914
      },
      "params": {
        "R": 0.0010426120134070516,
        "X": 0.010303245857357979,
        "G": 0.0,
        "B": 0.022687073796987534
      },
      "extension": {
        "length": 10460.104433898927,
        "rating": 549.4836330413818
      }
    },
    {
      "class": "Branch",
      "id": "branch_48419_48422_1",
      "ports": {
        "bus1": 48419,
        "bus2": 48422
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0012495070695877075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48419_48423_1",
      "ports": {
        "bus1": 48419,
        "bus2": 48423
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48419_48424_1",
      "ports": {
        "bus1": 48419,
        "bus2": 48424
      },
      "params": {
        "R": 0.00025314712547697127,
        "X": 0.0011915379436686635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48420_48422_1",
      "ports": {
        "bus1": 48420,
        "bus2": 48422
      },
      "params": {
        "R": 0.003232229733839631,
        "X": 0.09307210147380829,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48421_48422_1",
      "ports": {
        "bus1": 48421,
        "bus2": 48422
      },
      "params": {
        "R": 0.003232229733839631,
        "X": 0.09307210147380829,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48424_48846_1",
      "ports": {
        "bus1": 48846,
        "bus2": 48424
      },
      "params": {
        "R": 0.009317299351096153,
        "X": 0.03653164580464363,
        "G": 0.0,
        "B": 0.0060058459639549255
      },
      "extension": {
        "length": 11105.440671203614,
        "rating": 125.45499801635742
      }
    },
    {
      "class": "Branch",
      "id": "branch_48425_48426_1",
      "ports": {
        "bus1": 48425,
        "bus2": 48426
      },
      "params": {
        "R": 0.00026529544265940785,
        "X": 0.0011776621686294675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48426_48641_1",
      "ports": {
        "bus1": 48641,
        "bus2": 48426
      },
      "params": {
        "R": 0.005252929870039225,
        "X": 0.022861795499920845,
        "G": 0.0,
        "B": 0.002979765646159649
      },
      "extension": {
        "length": 5397.365818267823,
        "rating": 119.49329376220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_48427_48428_1",
      "ports": {
        "bus1": 48428,
        "bus2": 48427
      },
      "params": {
        "R": 0.00014321712660603225,
        "X": 0.009603849612176418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48427_48432_1",
      "ports": {
        "bus1": 48427,
        "bus2": 48432
      },
      "params": {
        "R": 0.00020642642630264163,
        "X": 0.01183080393821001,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48427_48610_1",
      "ports": {
        "bus1": 48427,
        "bus2": 48610
      },
      "params": {
        "R": 0.0003173526783939451,
        "X": 0.005100863520056009,
        "G": 0.0,
        "B": 0.445637047290802
      },
      "extension": {
        "length": 32235.394713134767,
        "rating": 2468.5287475585938
      }
    },
    {
      "class": "Branch",
      "id": "branch_48427_52207_1",
      "ports": {
        "bus1": 52207,
        "bus2": 48427
      },
      "params": {
        "R": 0.00038205113378353417,
        "X": 0.006737375166267157,
        "G": 0.0,
        "B": 0.5401063561439514
      },
      "extension": {
        "length": 44946.67622607422,
        "rating": 2421.6222763061523
      }
    },
    {
      "class": "Branch",
      "id": "branch_48427_54375_1",
      "ports": {
        "bus1": 54375,
        "bus2": 48427
      },
      "params": {
        "R": 0.00022654114582110196,
        "X": 0.0036153390537947416,
        "G": 0.0,
        "B": 0.32959055900573736
      },
      "extension": {
        "length": 25890.468325927734,
        "rating": 2399.460983276367
      }
    },
    {
      "class": "Branch",
      "id": "branch_48428_48429_1",
      "ports": {
        "bus1": 48429,
        "bus2": 48428
      },
      "params": {
        "R": 0.0014026929857209325,
        "X": 0.06338673084974289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48428_48433_1",
      "ports": {
        "bus1": 48428,
        "bus2": 48433
      },
      "params": {
        "R": 0.0002599787840154022,
        "X": 0.0010063633089885116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48428_48434_1",
      "ports": {
        "bus1": 48428,
        "bus2": 48434
      },
      "params": {
        "R": 0.00021044605819042772,
        "X": 0.0011395151959732175,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48429_48430_1",
      "ports": {
        "bus1": 48430,
        "bus2": 48429
      },
      "params": {
        "R": 0.002256851177662611,
        "X": 0.08274038136005402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418582,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48429_52216_1",
      "ports": {
        "bus1": 48429,
        "bus2": 52216
      },
      "params": {
        "R": 0.005927956663072109,
        "X": 0.032060276716947556,
        "G": 0.0,
        "B": 0.023936204612255096
      },
      "extension": {
        "length": 20098.770821411134,
        "rating": 272.85025119781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_48430_48431_1",
      "ports": {
        "bus1": 48431,
        "bus2": 48430
      },
      "params": {
        "R": 0.002061134437099099,
        "X": 0.05818288028240204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48431_52221_1",
      "ports": {
        "bus1": 48431,
        "bus2": 52221
      },
      "params": {
        "R": 0.04375331103801727,
        "X": 0.09155247360467911,
        "G": 0.0,
        "B": 0.0037010919768363237
      },
      "extension": {
        "length": 13712.293063476563,
        "rating": 56.53490424156189
      }
    },
    {
      "class": "Branch",
      "id": "branch_48435_48436_1",
      "ports": {
        "bus1": 48435,
        "bus2": 48436
      },
      "params": {
        "R": 0.0012586223892867565,
        "X": 0.03972460702061653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48435_48437_1",
      "ports": {
        "bus1": 48435,
        "bus2": 48437
      },
      "params": {
        "R": 0.00021511540398932993,
        "X": 0.0011426071869209409,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48437_48511_1",
      "ports": {
        "bus1": 48437,
        "bus2": 48511
      },
      "params": {
        "R": 0.015140671283006668,
        "X": 0.07224389165639877,
        "G": 0.0,
        "B": 0.007502141408622265
      },
      "extension": {
        "length": 16091.736383056641,
        "rating": 116.5464997291565
      }
    },
    {
      "class": "Branch",
      "id": "branch_48437_48771_1",
      "ports": {
        "bus1": 48771,
        "bus2": 48437
      },
      "params": {
        "R": 0.0028073969297111034,
        "X": 0.013124056160449982,
        "G": 0.0,
        "B": 0.0016424204222857952
      },
      "extension": {
        "length": 3245.8215531005862,
        "rating": 127.88854837417603
      }
    },
    {
      "class": "Branch",
      "id": "branch_48438_48439_1",
      "ports": {
        "bus1": 48439,
        "bus2": 48438
      },
      "params": {
        "R": 0.00015372618508990854,
        "X": 0.009851708076894283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48438_48441_1",
      "ports": {
        "bus1": 48438,
        "bus2": 48441
      },
      "params": {
        "R": 0.0002864963607862592,
        "X": 0.0010669288458302617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48438_48442_1",
      "ports": {
        "bus1": 48438,
        "bus2": 48442
      },
      "params": {
        "R": 0.0002580820000730455,
        "X": 0.0010432818671688437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48439_48440_1",
      "ports": {
        "bus1": 48439,
        "bus2": 48440
      },
      "params": {
        "R": 0.0013764657778665423,
        "X": 0.06476079672574997,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48441_48674_1",
      "ports": {
        "bus1": 48674,
        "bus2": 48441
      },
      "params": {
        "R": 0.0005294407019391656,
        "X": 0.007367570418864489,
        "G": 0.0,
        "B": 1.0328878164291382
      },
      "extension": {
        "length": 63450.61448730469,
        "rating": 2670.0380325317383
      }
    },
    {
      "class": "Branch",
      "id": "branch_48443_48444_1",
      "ports": {
        "bus1": 48443,
        "bus2": 48444
      },
      "params": {
        "R": 0.0014277847949415445,
        "X": 0.03612202778458595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48443_48445_1",
      "ports": {
        "bus1": 48443,
        "bus2": 48445
      },
      "params": {
        "R": 0.00028474509599618614,
        "X": 0.0011993835214525461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48443_48446_1",
      "ports": {
        "bus1": 48443,
        "bus2": 48446
      },
      "params": {
        "R": 0.00021031798678450286,
        "X": 0.0010061246575787663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48445_48943_1",
      "ports": {
        "bus1": 48943,
        "bus2": 48445
      },
      "params": {
        "R": 0.0015319719677791,
        "X": 0.006110976450145245,
        "G": 0.0,
        "B": 0.0007662392454221845
      },
      "extension": {
        "length": 1511.9503488693238,
        "rating": 139.9810791015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_48447_48448_1",
      "ports": {
        "bus1": 48447,
        "bus2": 48448
      },
      "params": {
        "R": 0.002486744662746787,
        "X": 0.06971998512744904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9624999761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 96.24999761581421,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48447_48449_1",
      "ports": {
        "bus1": 48447,
        "bus2": 48449
      },
      "params": {
        "R": 0.00020296820730436593,
        "X": 0.001051657716743648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48447_48450_1",
      "ports": {
        "bus1": 48447,
        "bus2": 48450
      },
      "params": {
        "R": 0.0002602751483209431,
        "X": 0.0010538391070440412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48451_48452_1",
      "ports": {
        "bus1": 48452,
        "bus2": 48451
      },
      "params": {
        "R": 0.0014697794103994966,
        "X": 0.042571015655994415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48451_48452_2",
      "ports": {
        "bus1": 48452,
        "bus2": 48451
      },
      "params": {
        "R": 0.0014697794103994966,
        "X": 0.042571015655994415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48451_48453_1",
      "ports": {
        "bus1": 48451,
        "bus2": 48453
      },
      "params": {
        "R": 0.0014981068670749664,
        "X": 0.058904848992824554,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 238.62500548362732,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48451_48454_1",
      "ports": {
        "bus1": 48451,
        "bus2": 48454
      },
      "params": {
        "R": 0.0011563278967514634,
        "X": 0.05284199118614197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48451_48455_1",
      "ports": {
        "bus1": 48451,
        "bus2": 48455
      },
      "params": {
        "R": 0.000265121110714972,
        "X": 0.0010328999487683177,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48451_48456_1",
      "ports": {
        "bus1": 48451,
        "bus2": 48456
      },
      "params": {
        "R": 0.00023720487661194056,
        "X": 0.0011095301015302539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48452_48832_1",
      "ports": {
        "bus1": 48832,
        "bus2": 48452
      },
      "params": {
        "R": 0.009721141308546066,
        "X": 0.03417297080159187,
        "G": 0.0,
        "B": 0.003760406281799078
      },
      "extension": {
        "length": 7858.798772827148,
        "rating": 160.83990335464478
      }
    },
    {
      "class": "Branch",
      "id": "branch_48452_48832_2",
      "ports": {
        "bus1": 48832,
        "bus2": 48452
      },
      "params": {
        "R": 0.009721141308546066,
        "X": 0.03417297080159187,
        "G": 0.0,
        "B": 0.003760406281799078
      },
      "extension": {
        "length": 7858.798772827148,
        "rating": 160.83990335464478
      }
    },
    {
      "class": "Branch",
      "id": "branch_48456_48767_1",
      "ports": {
        "bus1": 48767,
        "bus2": 48456
      },
      "params": {
        "R": 0.0008725663064979017,
        "X": 0.008875244297087193,
        "G": 0.0,
        "B": 0.016015656292438507
      },
      "extension": {
        "length": 8365.028547546386,
        "rating": 370.1075792312622
      }
    },
    {
      "class": "Branch",
      "id": "branch_48456_48801_1",
      "ports": {
        "bus1": 48801,
        "bus2": 48456
      },
      "params": {
        "R": 0.001730118179693818,
        "X": 0.016091005876660347,
        "G": 0.0,
        "B": 0.03498009592294693
      },
      "extension": {
        "length": 16958.862059326173,
        "rating": 529.0441036224365
      }
    },
    {
      "class": "Branch",
      "id": "branch_48457_48458_1",
      "ports": {
        "bus1": 48458,
        "bus2": 48457
      },
      "params": {
        "R": 0.00019583948596846312,
        "X": 0.01066276803612709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48457_48459_1",
      "ports": {
        "bus1": 48457,
        "bus2": 48459
      },
      "params": {
        "R": 0.00011457173968665302,
        "X": 0.009130486287176609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 543.749988079071,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48457_48460_1",
      "ports": {
        "bus1": 48457,
        "bus2": 48460
      },
      "params": {
        "R": 0.0002966042666230351,
        "X": 0.0010691288625821471,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48457_48461_1",
      "ports": {
        "bus1": 48457,
        "bus2": 48461
      },
      "params": {
        "R": 0.0002926968445535749,
        "X": 0.0011800873326137662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48460_50447_1",
      "ports": {
        "bus1": 48460,
        "bus2": 50447
      },
      "params": {
        "R": 0.0011478632222861052,
        "X": 0.018689097836613655,
        "G": 0.0,
        "B": 1.708533763885498
      },
      "extension": {
        "length": 126234.09871875,
        "rating": 2231.6686630249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_48460_51311_1",
      "ports": {
        "bus1": 48460,
        "bus2": 51311
      },
      "params": {
        "R": 0.0002622797910589725,
        "X": 0.005386921111494303,
        "G": 0.0,
        "B": 0.6521640419960021
      },
      "extension": {
        "length": 43360.780748291014,
        "rating": 2090.435791015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_48462_48463_1",
      "ports": {
        "bus1": 48462,
        "bus2": 48463
      },
      "params": {
        "R": 0.002168817212805152,
        "X": 0.0606100969016552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48462_48464_1",
      "ports": {
        "bus1": 48462,
        "bus2": 48464
      },
      "params": {
        "R": 0.002625411842018366,
        "X": 0.05959508195519447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48462_48465_1",
      "ports": {
        "bus1": 48462,
        "bus2": 48465
      },
      "params": {
        "R": 0.0020224261097609997,
        "X": 0.06236371770501137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48462_48466_1",
      "ports": {
        "bus1": 48462,
        "bus2": 48466
      },
      "params": {
        "R": 0.0002589020295999944,
        "X": 0.0011338129406794906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48462_48467_1",
      "ports": {
        "bus1": 48462,
        "bus2": 48467
      },
      "params": {
        "R": 0.00027828942984342575,
        "X": 0.0011412223102524877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48467_48877_1",
      "ports": {
        "bus1": 48467,
        "bus2": 48877
      },
      "params": {
        "R": 0.019232282415032387,
        "X": 0.08916854113340378,
        "G": 0.0,
        "B": 0.01158122718334198
      },
      "extension": {
        "length": 21515.311427124023,
        "rating": 149.62505102157593
      }
    },
    {
      "class": "Branch",
      "id": "branch_48468_48471_1",
      "ports": {
        "bus1": 48468,
        "bus2": 48471
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0019082948565483093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48468_48472_1",
      "ports": {
        "bus1": 48468,
        "bus2": 48472
      },
      "params": {
        "R": 0.004389604087918997,
        "X": 0.12548816204071045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48468_48473_1",
      "ports": {
        "bus1": 48468,
        "bus2": 48473
      },
      "params": {
        "R": 0.000211022183066234,
        "X": 0.0010354084661230445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48468_48474_1",
      "ports": {
        "bus1": 48468,
        "bus2": 48474
      },
      "params": {
        "R": 0.0002974822709802538,
        "X": 0.0011804744135588408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48469_48471_1",
      "ports": {
        "bus1": 48469,
        "bus2": 48471
      },
      "params": {
        "R": 0.0036517861299216747,
        "X": 0.0966157466173172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48470_48471_1",
      "ports": {
        "bus1": 48470,
        "bus2": 48471
      },
      "params": {
        "R": 0.0036517861299216747,
        "X": 0.0966157466173172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48473_48799_1",
      "ports": {
        "bus1": 48799,
        "bus2": 48473
      },
      "params": {
        "R": 0.002379737328737974,
        "X": 0.011515775695443153,
        "G": 0.0,
        "B": 0.0009269408765248954
      },
      "extension": {
        "length": 2462.694360122681,
        "rating": 123.85233640670776
      }
    },
    {
      "class": "Branch",
      "id": "branch_48475_48476_1",
      "ports": {
        "bus1": 48475,
        "bus2": 48476
      },
      "params": {
        "R": 0.0002165550395147875,
        "X": 0.0011881132377311587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48476_48872_1",
      "ports": {
        "bus1": 48476,
        "bus2": 48872
      },
      "params": {
        "R": 0.002431851578876376,
        "X": 0.012348517775535583,
        "G": 0.0,
        "B": 0.0015250659780576825
      },
      "extension": {
        "length": 2954.5985964660645,
        "rating": 160.98341941833496
      }
    },
    {
      "class": "Branch",
      "id": "branch_48477_48478_1",
      "ports": {
        "bus1": 48477,
        "bus2": 48478
      },
      "params": {
        "R": 0.00022692668426316231,
        "X": 0.001159113016910851,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48479_48480_1",
      "ports": {
        "bus1": 48479,
        "bus2": 48480
      },
      "params": {
        "R": 0.0002564053575042635,
        "X": 0.0010384052293375134,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48481_48482_1",
      "ports": {
        "bus1": 48481,
        "bus2": 48482
      },
      "params": {
        "R": 0.002890919102355838,
        "X": 0.08266982436180115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48481_48483_1",
      "ports": {
        "bus1": 48481,
        "bus2": 48483
      },
      "params": {
        "R": 0.0002500431437510997,
        "X": 0.0011528866598382592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48484_48485_1",
      "ports": {
        "bus1": 48485,
        "bus2": 48484
      },
      "params": {
        "R": 8.748115214984864e-05,
        "X": 0.007541131693869829,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48484_48485_2",
      "ports": {
        "bus1": 48485,
        "bus2": 48484
      },
      "params": {
        "R": 8.748115214984864e-05,
        "X": 0.007541131693869829,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48484_48486_1",
      "ports": {
        "bus1": 48484,
        "bus2": 48486
      },
      "params": {
        "R": 0.00022686310694552958,
        "X": 0.01618216373026371,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48484_48487_1",
      "ports": {
        "bus1": 48484,
        "bus2": 48487
      },
      "params": {
        "R": 0.00018347761943005025,
        "X": 0.009749190881848335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48484_48488_1",
      "ports": {
        "bus1": 48484,
        "bus2": 48488
      },
      "params": {
        "R": 0.000273852696409449,
        "X": 0.0010079286294057965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48484_48489_1",
      "ports": {
        "bus1": 48484,
        "bus2": 48489
      },
      "params": {
        "R": 0.00025229714810848236,
        "X": 0.0011959606781601906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48488_48520_1",
      "ports": {
        "bus1": 48520,
        "bus2": 48488
      },
      "params": {
        "R": 0.00021774305787403136,
        "X": 0.0038922650273889303,
        "G": 0.0,
        "B": 0.3738037347793579
      },
      "extension": {
        "length": 27888.801791748047,
        "rating": 2529.7401428222656
      }
    },
    {
      "class": "Branch",
      "id": "branch_48488_48528_1",
      "ports": {
        "bus1": 48488,
        "bus2": 48528
      },
      "params": {
        "R": 0.000378549681045115,
        "X": 0.006254539359360933,
        "G": 0.0,
        "B": 0.5299301743507385
      },
      "extension": {
        "length": 43936.43137866211,
        "rating": 2760.9838485717773
      }
    },
    {
      "class": "Branch",
      "id": "branch_48490_48491_1",
      "ports": {
        "bus1": 48490,
        "bus2": 48491
      },
      "params": {
        "R": 0.00029936875216662884,
        "X": 0.0010947857517749071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48492_48493_1",
      "ports": {
        "bus1": 48492,
        "bus2": 48493
      },
      "params": {
        "R": 0.00024322993704117835,
        "X": 0.0010270606726408005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48493_48787_1",
      "ports": {
        "bus1": 48493,
        "bus2": 48787
      },
      "params": {
        "R": 0.004221530631184578,
        "X": 0.017347551882267,
        "G": 0.0,
        "B": 0.0031421929597854614
      },
      "extension": {
        "length": 5326.673389068604,
        "rating": 122.16693162918091
      }
    },
    {
      "class": "Branch",
      "id": "branch_48494_48495_1",
      "ports": {
        "bus1": 48494,
        "bus2": 48495
      },
      "params": {
        "R": 0.00028858589939773083,
        "X": 0.0010451575508341193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48496_48497_1",
      "ports": {
        "bus1": 48496,
        "bus2": 48497
      },
      "params": {
        "R": 0.0023105607833713293,
        "X": 0.0634002834558487,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48496_48498_1",
      "ports": {
        "bus1": 48496,
        "bus2": 48498
      },
      "params": {
        "R": 0.0030754737090319395,
        "X": 0.08657021820545197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48496_48499_1",
      "ports": {
        "bus1": 48496,
        "bus2": 48499
      },
      "params": {
        "R": 0.0012607973767444491,
        "X": 0.03589430823922157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48496_48500_1",
      "ports": {
        "bus1": 48496,
        "bus2": 48500
      },
      "params": {
        "R": 0.004409749060869217,
        "X": 0.11781889945268631,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48496_48501_1",
      "ports": {
        "bus1": 48496,
        "bus2": 48501
      },
      "params": {
        "R": 0.00029725045897066593,
        "X": 0.0010152615141123533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48496_48502_1",
      "ports": {
        "bus1": 48496,
        "bus2": 48502
      },
      "params": {
        "R": 0.00023109404719434679,
        "X": 0.0011858062352985144,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48503_48504_1",
      "ports": {
        "bus1": 48503,
        "bus2": 48504
      },
      "params": {
        "R": 0.00286846817471087,
        "X": 0.07278424501419067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.1249988079071,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48503_48505_1",
      "ports": {
        "bus1": 48503,
        "bus2": 48505
      },
      "params": {
        "R": 0.005482364445924759,
        "X": 0.1488126516342163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48503_48506_1",
      "ports": {
        "bus1": 48503,
        "bus2": 48506
      },
      "params": {
        "R": 0.0002262264461023733,
        "X": 0.0011225934140384197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48503_48507_1",
      "ports": {
        "bus1": 48503,
        "bus2": 48507
      },
      "params": {
        "R": 0.0002557572443038225,
        "X": 0.001005421276204288,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48506_48678_1",
      "ports": {
        "bus1": 48678,
        "bus2": 48506
      },
      "params": {
        "R": 0.004570365883409977,
        "X": 0.019106056541204453,
        "G": 0.0,
        "B": 0.002027816604822874
      },
      "extension": {
        "length": 4514.03544506836,
        "rating": 127.420175075531
      }
    },
    {
      "class": "Branch",
      "id": "branch_48508_48509_1",
      "ports": {
        "bus1": 48508,
        "bus2": 48509
      },
      "params": {
        "R": 0.0053106872364878654,
        "X": 0.1501046121120453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48508_48510_1",
      "ports": {
        "bus1": 48508,
        "bus2": 48510
      },
      "params": {
        "R": 0.003620975650846958,
        "X": 0.10885117202997208,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48508_48511_1",
      "ports": {
        "bus1": 48508,
        "bus2": 48511
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48508_48512_1",
      "ports": {
        "bus1": 48508,
        "bus2": 48512
      },
      "params": {
        "R": 0.0002633536932989955,
        "X": 0.001091504585929215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48513_48516_1",
      "ports": {
        "bus1": 48513,
        "bus2": 48516
      },
      "params": {
        "R": 0.0002901803236454725,
        "X": 0.027289748191833496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48513_48517_1",
      "ports": {
        "bus1": 48513,
        "bus2": 48517
      },
      "params": {
        "R": 0.00026253503165207803,
        "X": 0.01817067712545395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48513_48518_1",
      "ports": {
        "bus1": 48513,
        "bus2": 48518
      },
      "params": {
        "R": 0.00021671995637007058,
        "X": 0.0144974859431386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48513_48519_1",
      "ports": {
        "bus1": 48513,
        "bus2": 48519
      },
      "params": {
        "R": 0.00025788447237573564,
        "X": 0.015119031071662903,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48513_48520_1",
      "ports": {
        "bus1": 48513,
        "bus2": 48520
      },
      "params": {
        "R": 0.0002766275138128549,
        "X": 0.0011059606913477182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48513_48521_1",
      "ports": {
        "bus1": 48513,
        "bus2": 48521
      },
      "params": {
        "R": 0.00020721681357827038,
        "X": 0.0011624746257439256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48514_48516_1",
      "ports": {
        "bus1": 48514,
        "bus2": 48516
      },
      "params": {
        "R": -9.722391405375674e-05,
        "X": -0.009143330156803131,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48515_48516_1",
      "ports": {
        "bus1": 48515,
        "bus2": 48516
      },
      "params": {
        "R": 0.0011204984039068222,
        "X": 0.10537628829479218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48522_48523_1",
      "ports": {
        "bus1": 48523,
        "bus2": 48522
      },
      "params": {
        "R": 0.00012142460036557168,
        "X": 0.009693440981209278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48523_48524_1",
      "ports": {
        "bus1": 48524,
        "bus2": 48523
      },
      "params": {
        "R": 0.0010065707610920072,
        "X": 0.031516000628471375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48523_48525_1",
      "ports": {
        "bus1": 48523,
        "bus2": 48525
      },
      "params": {
        "R": 0.0023518577218055725,
        "X": 0.07783562690019608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48523_48526_1",
      "ports": {
        "bus1": 48523,
        "bus2": 48526
      },
      "params": {
        "R": 0.00022908273967914283,
        "X": 0.0010480198543518782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48523_48527_1",
      "ports": {
        "bus1": 48523,
        "bus2": 48527
      },
      "params": {
        "R": 0.0002622134634293616,
        "X": 0.0011019393568858504,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48526_48619_1",
      "ports": {
        "bus1": 48619,
        "bus2": 48526
      },
      "params": {
        "R": 0.007880517281591892,
        "X": 0.0703955590724945,
        "G": 0.0,
        "B": 0.16207902133464813
      },
      "extension": {
        "length": 75805.47170947267,
        "rating": 490.895414352417
      }
    },
    {
      "class": "Branch",
      "id": "branch_48528_48529_1",
      "ports": {
        "bus1": 48529,
        "bus2": 48528
      },
      "params": {
        "R": 0.00015756682842038572,
        "X": 0.011184042319655418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48528_48533_1",
      "ports": {
        "bus1": 48528,
        "bus2": 48533
      },
      "params": {
        "R": 0.00021787916193716228,
        "X": 0.014715430326759815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9812499880790712,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 490.6249940395356,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48528_48534_1",
      "ports": {
        "bus1": 48528,
        "bus2": 48534
      },
      "params": {
        "R": 0.00016673828940838575,
        "X": 0.012453518807888031,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 490.6249940395355,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48528_48535_1",
      "ports": {
        "bus1": 48528,
        "bus2": 48535
      },
      "params": {
        "R": 0.0002582205052021891,
        "X": 0.016435548663139343,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9812499880790712,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 490.6249940395356,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48529_48532_1",
      "ports": {
        "bus1": 48529,
        "bus2": 48532
      },
      "params": {
        "R": 0.00494131725281477,
        "X": 0.21952679753303528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48529_48536_1",
      "ports": {
        "bus1": 48529,
        "bus2": 48536
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48529_48537_1",
      "ports": {
        "bus1": 48529,
        "bus2": 48537
      },
      "params": {
        "R": 0.00028189204749651253,
        "X": 0.0011423089308664203,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48530_48532_1",
      "ports": {
        "bus1": 48530,
        "bus2": 48532
      },
      "params": {
        "R": -0.003169502131640911,
        "X": -0.1408107578754425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48531_48532_1",
      "ports": {
        "bus1": 48531,
        "bus2": 48532
      },
      "params": {
        "R": 0.009958037175238132,
        "X": 0.4424034655094147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48536_48685_1",
      "ports": {
        "bus1": 48685,
        "bus2": 48536
      },
      "params": {
        "R": 0.0007680084090679884,
        "X": 0.005679400637745857,
        "G": 0.0,
        "B": 0.013829364441335201
      },
      "extension": {
        "length": 6728.152716430664,
        "rating": 580.1491260528564
      }
    },
    {
      "class": "Branch",
      "id": "branch_48538_48539_1",
      "ports": {
        "bus1": 48538,
        "bus2": 48539
      },
      "params": {
        "R": 0.00029173705843277276,
        "X": 0.001004889258183539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48539_48910_1",
      "ports": {
        "bus1": 48910,
        "bus2": 48539
      },
      "params": {
        "R": 0.006348780356347561,
        "X": 0.021360911428928375,
        "G": 0.0,
        "B": 0.004563472233712673
      },
      "extension": {
        "length": 6856.096651062012,
        "rating": 133.84476900100708
      }
    },
    {
      "class": "Branch",
      "id": "branch_48539_48926_1",
      "ports": {
        "bus1": 48539,
        "bus2": 48926
      },
      "params": {
        "R": 0.0014298661844804883,
        "X": 0.00664936751127243,
        "G": 0.0,
        "B": 0.0009046909399330616
      },
      "extension": {
        "length": 1829.1349504852296,
        "rating": 124.89957809448242
      }
    },
    {
      "class": "Branch",
      "id": "branch_48540_48541_1",
      "ports": {
        "bus1": 48540,
        "bus2": 48541
      },
      "params": {
        "R": 0.00025654747150838375,
        "X": 0.0011648713843896985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48542_48543_1",
      "ports": {
        "bus1": 48542,
        "bus2": 48543
      },
      "params": {
        "R": 0.0002993651432916522,
        "X": 0.001076943357475102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48544_48545_1",
      "ports": {
        "bus1": 48544,
        "bus2": 48545
      },
      "params": {
        "R": 0.0018116101855412126,
        "X": 0.048104770481586456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48544_48546_1",
      "ports": {
        "bus1": 48544,
        "bus2": 48546
      },
      "params": {
        "R": 0.0002795848704408854,
        "X": 0.0011148408520966768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48547_48550_1",
      "ports": {
        "bus1": 48547,
        "bus2": 48550
      },
      "params": {
        "R": 0.00010548578575253487,
        "X": 0.0026738345623016357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48547_48553_1",
      "ports": {
        "bus1": 48547,
        "bus2": 48553
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0015861913561820984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48547_48554_1",
      "ports": {
        "bus1": 48547,
        "bus2": 48554
      },
      "params": {
        "R": 0.007757672108709812,
        "X": 0.23234188556671143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48547_48555_1",
      "ports": {
        "bus1": 48547,
        "bus2": 48555
      },
      "params": {
        "R": 0.009165466763079166,
        "X": 0.24035802483558655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48547_48556_1",
      "ports": {
        "bus1": 48547,
        "bus2": 48556
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48547_48557_1",
      "ports": {
        "bus1": 48547,
        "bus2": 48557
      },
      "params": {
        "R": 0.0002720330667216331,
        "X": 0.001096158754080534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48548_48550_1",
      "ports": {
        "bus1": 48548,
        "bus2": 48550
      },
      "params": {
        "R": 0.0026540730614215136,
        "X": 0.06727481633424759,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48549_48550_1",
      "ports": {
        "bus1": 48549,
        "bus2": 48550
      },
      "params": {
        "R": 0.0026540730614215136,
        "X": 0.06727481633424759,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48551_48553_1",
      "ports": {
        "bus1": 48551,
        "bus2": 48553
      },
      "params": {
        "R": 0.0008427316788583994,
        "X": 0.021606802940368652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48552_48553_1",
      "ports": {
        "bus1": 48552,
        "bus2": 48553
      },
      "params": {
        "R": 0.0008427316788583994,
        "X": 0.021606802940368652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48558_48559_1",
      "ports": {
        "bus1": 48558,
        "bus2": 48559
      },
      "params": {
        "R": 0.0002173486864194274,
        "X": 0.0011649371590465307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48560_48561_1",
      "ports": {
        "bus1": 48560,
        "bus2": 48561
      },
      "params": {
        "R": 0.003265222068876028,
        "X": 0.09906500577926636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48560_48562_1",
      "ports": {
        "bus1": 48560,
        "bus2": 48562
      },
      "params": {
        "R": 0.002313522854819894,
        "X": 0.06666310131549835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48560_48563_1",
      "ports": {
        "bus1": 48560,
        "bus2": 48563
      },
      "params": {
        "R": 0.0035432521253824234,
        "X": 0.09236941486597061,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48560_48564_1",
      "ports": {
        "bus1": 48560,
        "bus2": 48564
      },
      "params": {
        "R": 0.004433474503457546,
        "X": 0.12449716031551361,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48560_48565_1",
      "ports": {
        "bus1": 48560,
        "bus2": 48565
      },
      "params": {
        "R": 0.0002110135683324188,
        "X": 0.0011560816783457994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48560_48566_1",
      "ports": {
        "bus1": 48560,
        "bus2": 48566
      },
      "params": {
        "R": 0.00020685754134319723,
        "X": 0.0010085867252200842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48567_48568_1",
      "ports": {
        "bus1": 48568,
        "bus2": 48567
      },
      "params": {
        "R": 0.00014443746476899832,
        "X": 0.009297083131968975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48567_48573_1",
      "ports": {
        "bus1": 48567,
        "bus2": 48573
      },
      "params": {
        "R": 0.00023687579960096627,
        "X": 0.0010489440755918622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48568_48569_1",
      "ports": {
        "bus1": 48569,
        "bus2": 48568
      },
      "params": {
        "R": 0.0016819745069369674,
        "X": 0.09117775410413742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48568_48570_1",
      "ports": {
        "bus1": 48568,
        "bus2": 48570
      },
      "params": {
        "R": 0.0024784435518085957,
        "X": 0.10032831877470016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48568_48571_1",
      "ports": {
        "bus1": 48568,
        "bus2": 48571
      },
      "params": {
        "R": 0.0023655048571527004,
        "X": 0.11932096630334854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48568_48572_1",
      "ports": {
        "bus1": 48568,
        "bus2": 48572
      },
      "params": {
        "R": 0.0002921714331023395,
        "X": 0.001108841272071004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48569_48877_1",
      "ports": {
        "bus1": 48877,
        "bus2": 48569
      },
      "params": {
        "R": 0.004930427297949791,
        "X": 0.01921859383583069,
        "G": 0.0,
        "B": 0.0024457741528749466
      },
      "extension": {
        "length": 5126.252448120117,
        "rating": 149.60063695907593
      }
    },
    {
      "class": "Branch",
      "id": "branch_48573_48610_1",
      "ports": {
        "bus1": 48573,
        "bus2": 48610
      },
      "params": {
        "R": 0.0009215622558258474,
        "X": 0.01440509594976902,
        "G": 0.0,
        "B": 2.044475793838501
      },
      "extension": {
        "length": 113776.809609375,
        "rating": 2463.345527648926
      }
    },
    {
      "class": "Branch",
      "id": "branch_48573_48873_1",
      "ports": {
        "bus1": 48873,
        "bus2": 48573
      },
      "params": {
        "R": 0.00043772783828899264,
        "X": 0.007426104974001646,
        "G": 0.0,
        "B": 0.8705689311027527
      },
      "extension": {
        "length": 53014.39215380859,
        "rating": 1767.9878234863281
      }
    },
    {
      "class": "Branch",
      "id": "branch_48574_48575_1",
      "ports": {
        "bus1": 48575,
        "bus2": 48574
      },
      "params": {
        "R": 0.00121389701962471,
        "X": 0.030946975573897362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48574_48578_1",
      "ports": {
        "bus1": 48574,
        "bus2": 48578
      },
      "params": {
        "R": 0.007305935025215149,
        "X": 0.17287005484104156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48574_48580_1",
      "ports": {
        "bus1": 48574,
        "bus2": 48580
      },
      "params": {
        "R": 1.1840412616729736,
        "X": 27.409704208374023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48574_48581_1",
      "ports": {
        "bus1": 48574,
        "bus2": 48581
      },
      "params": {
        "R": 0.00020662613678723574,
        "X": 0.0011336434399709105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48574_48582_1",
      "ports": {
        "bus1": 48574,
        "bus2": 48582
      },
      "params": {
        "R": 0.0002609289076644927,
        "X": 0.0011798697523772717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48575_48576_1",
      "ports": {
        "bus1": 48575,
        "bus2": 48576
      },
      "params": {
        "R": 0.6145598292350769,
        "X": 17.704063415527344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48575_48577_1",
      "ports": {
        "bus1": 48575,
        "bus2": 48577
      },
      "params": {
        "R": 0.1198231428861618,
        "X": 2.158926010131836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48575_48579_1",
      "ports": {
        "bus1": 48575,
        "bus2": 48579
      },
      "params": {
        "R": 0.6744289398193359,
        "X": 14.64062786102295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48575_49672_1",
      "ports": {
        "bus1": 48575,
        "bus2": 49672
      },
      "params": {
        "R": 0.1137111485004425,
        "X": 0.2869824171066284,
        "G": 0.0,
        "B": 0.007056398317217827
      },
      "extension": {
        "length": 34441.76896875,
        "rating": 65.00928997993469
      }
    },
    {
      "class": "Branch",
      "id": "branch_48581_48859_1",
      "ports": {
        "bus1": 48859,
        "bus2": 48581
      },
      "params": {
        "R": 0.01913822628557682,
        "X": 0.06562492996454239,
        "G": 0.0,
        "B": 0.01601896435022354
      },
      "extension": {
        "length": 20889.60208483887,
        "rating": 132.10346698760986
      }
    },
    {
      "class": "Branch",
      "id": "branch_48581_49485_1",
      "ports": {
        "bus1": 48581,
        "bus2": 49485
      },
      "params": {
        "R": 0.01398547738790512,
        "X": 0.071931391954422,
        "G": 0.0,
        "B": 0.009407857432961464
      },
      "extension": {
        "length": 18741.092483276367,
        "rating": 121.96335792541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_48583_48584_1",
      "ports": {
        "bus1": 48583,
        "bus2": 48584
      },
      "params": {
        "R": 0.00396845955401659,
        "X": 0.10333984345197678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48583_48585_1",
      "ports": {
        "bus1": 48583,
        "bus2": 48585
      },
      "params": {
        "R": 0.006958210840821266,
        "X": 0.18592073023319244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_48583_48586_1",
      "ports": {
        "bus1": 48583,
        "bus2": 48586
      },
      "params": {
        "R": 0.00021708401618525386,
        "X": 0.0010345162590965629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48583_48587_1",
      "ports": {
        "bus1": 48583,
        "bus2": 48587
      },
      "params": {
        "R": 0.00021545244089793414,
        "X": 0.0010036127641797066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48586_48826_1",
      "ports": {
        "bus1": 48586,
        "bus2": 48826
      },
      "params": {
        "R": 0.00741315633058548,
        "X": 0.0319015197455883,
        "G": 0.0,
        "B": 0.004603251814842224
      },
      "extension": {
        "length": 8176.528704528809,
        "rating": 107.23909139633179
      }
    },
    {
      "class": "Branch",
      "id": "branch_48588_48591_1",
      "ports": {
        "bus1": 48588,
        "bus2": 48591
      },
      "params": {
        "R": 0.000318327103741467,
        "X": 0.02769799530506134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48588_48592_1",
      "ports": {
        "bus1": 48588,
        "bus2": 48592
      },
      "params": {
        "R": 0.0002337103069294244,
        "X": 0.014300202950835228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48588_48593_1",
      "ports": {
        "bus1": 48588,
        "bus2": 48593
      },
      "params": {
        "R": 9.041545126819983e-05,
        "X": 0.007320621982216835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48588_48594_1",
      "ports": {
        "bus1": 48588,
        "bus2": 48594
      },
      "params": {
        "R": 0.00024727394338697195,
        "X": 0.0010947200935333967,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48588_48595_1",
      "ports": {
        "bus1": 48588,
        "bus2": 48595
      },
      "params": {
        "R": 0.0002115565148415044,
        "X": 0.0011837827041745186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48589_48591_1",
      "ports": {
        "bus1": 48589,
        "bus2": 48591
      },
      "params": {
        "R": -0.00013020157348364592,
        "X": -0.011328981257975101,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48590_48591_1",
      "ports": {
        "bus1": 48590,
        "bus2": 48591
      },
      "params": {
        "R": 0.0010289379861205816,
        "X": 0.08952903747558594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48594_48724_1",
      "ports": {
        "bus1": 48724,
        "bus2": 48594
      },
      "params": {
        "R": 0.00018675839237403125,
        "X": 0.003564929123967886,
        "G": 0.0,
        "B": 0.34507063031196594
      },
      "extension": {
        "length": 26501.98699951172,
        "rating": 2530.571937561035
      }
    },
    {
      "class": "Branch",
      "id": "branch_48596_48597_1",
      "ports": {
        "bus1": 48597,
        "bus2": 48596
      },
      "params": {
        "R": 0.0001361766189802438,
        "X": 0.013221983797848225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48596_48598_1",
      "ports": {
        "bus1": 48596,
        "bus2": 48598
      },
      "params": {
        "R": 0.00029352158890105784,
        "X": 0.0010882141068577766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48596_48599_1",
      "ports": {
        "bus1": 48596,
        "bus2": 48599
      },
      "params": {
        "R": 0.0002691008849069476,
        "X": 0.0010882198112085462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48598_48604_1",
      "ports": {
        "bus1": 48604,
        "bus2": 48598
      },
      "params": {
        "R": 0.00022125529358163476,
        "X": 0.004320692270994186,
        "G": 0.0,
        "B": 0.48316988348960876
      },
      "extension": {
        "length": 34077.71063232422,
        "rating": 1983.6860656738281
      }
    },
    {
      "class": "Branch",
      "id": "branch_48600_48601_1",
      "ports": {
        "bus1": 48600,
        "bus2": 48601
      },
      "params": {
        "R": 0.00023145985323935747,
        "X": 0.0011916793882846832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48601_48632_1",
      "ports": {
        "bus1": 48601,
        "bus2": 48632
      },
      "params": {
        "R": 0.0022227484732866287,
        "X": 0.009205901063978672,
        "G": 0.0,
        "B": 0.001312435488216579
      },
      "extension": {
        "length": 2265.8584968566897,
        "rating": 109.87703800201416
      }
    },
    {
      "class": "Branch",
      "id": "branch_48601_48656_1",
      "ports": {
        "bus1": 48601,
        "bus2": 48656
      },
      "params": {
        "R": 0.004874048754572868,
        "X": 0.026018600910902023,
        "G": 0.0,
        "B": 0.004938443191349506
      },
      "extension": {
        "length": 7791.6847066040045,
        "rating": 114.34876918792725
      }
    },
    {
      "class": "Branch",
      "id": "branch_48602_48603_1",
      "ports": {
        "bus1": 48603,
        "bus2": 48602
      },
      "params": {
        "R": 0.00011476918734842911,
        "X": 0.009627471677958965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48602_48604_1",
      "ports": {
        "bus1": 48602,
        "bus2": 48604
      },
      "params": {
        "R": 0.00024392502382397652,
        "X": 0.0011422006646171212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48602_48605_1",
      "ports": {
        "bus1": 48602,
        "bus2": 48605
      },
      "params": {
        "R": 0.00021694508905056864,
        "X": 0.0010423288913443685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48604_48664_1",
      "ports": {
        "bus1": 48664,
        "bus2": 48604
      },
      "params": {
        "R": 0.00029623147565871477,
        "X": 0.005350123625248671,
        "G": 0.0,
        "B": 0.524631142616272
      },
      "extension": {
        "length": 36039.85681860352,
        "rating": 2683.1302642822266
      }
    },
    {
      "class": "Branch",
      "id": "branch_48604_48724_1",
      "ports": {
        "bus1": 48604,
        "bus2": 48724
      },
      "params": {
        "R": 0.0004054194432683289,
        "X": 0.008701972663402557,
        "G": 0.0,
        "B": 0.8508996963500977
      },
      "extension": {
        "length": 62814.86761816406,
        "rating": 2490.8308029174805
      }
    },
    {
      "class": "Branch",
      "id": "branch_48604_48768_1",
      "ports": {
        "bus1": 48604,
        "bus2": 48768
      },
      "params": {
        "R": 0.00025829547666944563,
        "X": 0.004880549851804972,
        "G": 0.0,
        "B": 0.5372641086578369
      },
      "extension": {
        "length": 34928.051844726564,
        "rating": 2546.8738555908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_48606_48607_1",
      "ports": {
        "bus1": 48606,
        "bus2": 48607
      },
      "params": {
        "R": 0.00024184373614843935,
        "X": 0.0010344207985326648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48608_48609_1",
      "ports": {
        "bus1": 48609,
        "bus2": 48608
      },
      "params": {
        "R": 0.00021977274445816875,
        "X": 0.015489396639168262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48608_48610_1",
      "ports": {
        "bus1": 48608,
        "bus2": 48610
      },
      "params": {
        "R": 0.0002993890957441181,
        "X": 0.0011734883300960064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48608_48611_1",
      "ports": {
        "bus1": 48608,
        "bus2": 48611
      },
      "params": {
        "R": 0.0002701004268601537,
        "X": 0.0010179943637922406,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48612_48615_1",
      "ports": {
        "bus1": 48612,
        "bus2": 48615
      },
      "params": {
        "R": -0.00021089334040880203,
        "X": -0.009157158434391022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48612_48616_1",
      "ports": {
        "bus1": 48612,
        "bus2": 48616
      },
      "params": {
        "R": 0.011437431909143925,
        "X": 0.44670313596725464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48612_48617_1",
      "ports": {
        "bus1": 48612,
        "bus2": 48617
      },
      "params": {
        "R": 0.003554177237674594,
        "X": 0.17374593019485474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48612_48618_1",
      "ports": {
        "bus1": 48612,
        "bus2": 48618
      },
      "params": {
        "R": 0.029518138617277145,
        "X": 1.2946799993515015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48612_48619_1",
      "ports": {
        "bus1": 48612,
        "bus2": 48619
      },
      "params": {
        "R": 0.00023418660566676408,
        "X": 0.0011368055129423738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48612_48620_1",
      "ports": {
        "bus1": 48612,
        "bus2": 48620
      },
      "params": {
        "R": 0.0002938728139270097,
        "X": 0.0011141259456053376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48613_48615_1",
      "ports": {
        "bus1": 48613,
        "bus2": 48615
      },
      "params": {
        "R": 0.0027949134819209576,
        "X": 0.12135736644268036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48614_48615_1",
      "ports": {
        "bus1": 48614,
        "bus2": 48615
      },
      "params": {
        "R": 0.0027949134819209576,
        "X": 0.12135736644268036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48621_48622_1",
      "ports": {
        "bus1": 48622,
        "bus2": 48621
      },
      "params": {
        "R": 0.00023465325648430735,
        "X": 0.017257463186979294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48621_48623_1",
      "ports": {
        "bus1": 48621,
        "bus2": 48623
      },
      "params": {
        "R": 0.0002995729155372828,
        "X": 0.017365939915180206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48621_48624_1",
      "ports": {
        "bus1": 48621,
        "bus2": 48624
      },
      "params": {
        "R": 0.00013795816630590707,
        "X": 0.00893462635576725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48621_48625_1",
      "ports": {
        "bus1": 48621,
        "bus2": 48625
      },
      "params": {
        "R": 0.00022601113596465439,
        "X": 0.0011661896714940667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48621_48626_1",
      "ports": {
        "bus1": 48621,
        "bus2": 48626
      },
      "params": {
        "R": 0.0002728415420278907,
        "X": 0.0011364626698195934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48625_48750_1",
      "ports": {
        "bus1": 48625,
        "bus2": 48750
      },
      "params": {
        "R": 0.0002766114193946123,
        "X": 0.005197309888899326,
        "G": 0.0,
        "B": 0.60210782289505
      },
      "extension": {
        "length": 40186.93317407227,
        "rating": 2356.9602966308594
      }
    },
    {
      "class": "Branch",
      "id": "branch_48625_48974_1",
      "ports": {
        "bus1": 48974,
        "bus2": 48625
      },
      "params": {
        "R": 0.00036376554635353386,
        "X": 0.006816344801336527,
        "G": 0.0,
        "B": 0.5885817408561707
      },
      "extension": {
        "length": 45058.04059130859,
        "rating": 2601.08585357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_48627_48628_1",
      "ports": {
        "bus1": 48627,
        "bus2": 48628
      },
      "params": {
        "R": 0.0028947805985808372,
        "X": 0.08509470522403717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48627_48629_1",
      "ports": {
        "bus1": 48627,
        "bus2": 48629
      },
      "params": {
        "R": 0.0026299934834241867,
        "X": 0.0724276602268219,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48627_48630_1",
      "ports": {
        "bus1": 48627,
        "bus2": 48630
      },
      "params": {
        "R": 0.008352425880730152,
        "X": 0.2027030885219574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48627_48631_1",
      "ports": {
        "bus1": 48627,
        "bus2": 48631
      },
      "params": {
        "R": 0.006062526721507311,
        "X": 0.17102794349193573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48627_48632_1",
      "ports": {
        "bus1": 48627,
        "bus2": 48632
      },
      "params": {
        "R": 0.0002798534987960011,
        "X": 0.001042041927576065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48627_48633_1",
      "ports": {
        "bus1": 48627,
        "bus2": 48633
      },
      "params": {
        "R": 0.00028124978416599333,
        "X": 0.0010188547894358635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48634_48637_1",
      "ports": {
        "bus1": 48634,
        "bus2": 48637
      },
      "params": {
        "R": -0.00011544441804289818,
        "X": -0.0029144473373889923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48634_48638_1",
      "ports": {
        "bus1": 48634,
        "bus2": 48638
      },
      "params": {
        "R": 0.00020702205074485391,
        "X": 0.0010874877916648984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48635_48637_1",
      "ports": {
        "bus1": 48635,
        "bus2": 48637
      },
      "params": {
        "R": 0.002434990368783474,
        "X": 0.06147247552871704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48636_48637_1",
      "ports": {
        "bus1": 48636,
        "bus2": 48637
      },
      "params": {
        "R": 0.002434990368783474,
        "X": 0.06147247552871704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48638_48813_1",
      "ports": {
        "bus1": 48638,
        "bus2": 48813
      },
      "params": {
        "R": 0.0034710164181888103,
        "X": 0.015591884963214397,
        "G": 0.0,
        "B": 0.002252577105537057
      },
      "extension": {
        "length": 3916.740054473877,
        "rating": 136.47807836532593
      }
    },
    {
      "class": "Branch",
      "id": "branch_48638_48929_1",
      "ports": {
        "bus1": 48929,
        "bus2": 48638
      },
      "params": {
        "R": 0.003213979536667466,
        "X": 0.015275235287845135,
        "G": 0.0,
        "B": 0.0008732760325074195
      },
      "extension": {
        "length": 2696.19616557312,
        "rating": 136.512291431427
      }
    },
    {
      "class": "Branch",
      "id": "branch_48639_48640_1",
      "ports": {
        "bus1": 48640,
        "bus2": 48639
      },
      "params": {
        "R": 0.00023804523516446352,
        "X": 0.019055886194109917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48639_48642_1",
      "ports": {
        "bus1": 48639,
        "bus2": 48642
      },
      "params": {
        "R": 0.00034659472294151783,
        "X": 0.021570807322859764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48639_48643_1",
      "ports": {
        "bus1": 48639,
        "bus2": 48643
      },
      "params": {
        "R": 0.0003483004111330956,
        "X": 0.02265787497162819,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48639_48644_1",
      "ports": {
        "bus1": 48639,
        "bus2": 48644
      },
      "params": {
        "R": 0.0001789618982002139,
        "X": 0.013737481087446213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48639_48769_1",
      "ports": {
        "bus1": 48639,
        "bus2": 48769
      },
      "params": {
        "R": 0.0012273333268240094,
        "X": 0.023238033056259155,
        "G": 0.0,
        "B": 2.6206436157226562
      },
      "extension": {
        "length": 177025.12649121095,
        "rating": 2086.347770690918
      }
    },
    {
      "class": "Branch",
      "id": "branch_48640_48641_1",
      "ports": {
        "bus1": 48641,
        "bus2": 48640
      },
      "params": {
        "R": 0.0013385583879426122,
        "X": 0.0578000470995903,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48640_48645_1",
      "ports": {
        "bus1": 48640,
        "bus2": 48645
      },
      "params": {
        "R": 0.00023299797612708062,
        "X": 0.0011491080513224006,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48640_48646_1",
      "ports": {
        "bus1": 48640,
        "bus2": 48646
      },
      "params": {
        "R": 0.00025150153669528663,
        "X": 0.0010456128511577845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48647_48648_1",
      "ports": {
        "bus1": 48647,
        "bus2": 48648
      },
      "params": {
        "R": 0.002252613427117467,
        "X": 0.06780370324850082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48647_48649_1",
      "ports": {
        "bus1": 48647,
        "bus2": 48649
      },
      "params": {
        "R": 0.0002818907087203115,
        "X": 0.001033993437886238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48647_48650_1",
      "ports": {
        "bus1": 48647,
        "bus2": 48650
      },
      "params": {
        "R": 0.0002974546223413199,
        "X": 0.001184064894914627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48651_48652_1",
      "ports": {
        "bus1": 48651,
        "bus2": 48652
      },
      "params": {
        "R": 0.003263808786869049,
        "X": 0.0983782485127449,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48651_48653_1",
      "ports": {
        "bus1": 48651,
        "bus2": 48653
      },
      "params": {
        "R": 0.003967017401009798,
        "X": 0.1166607141494751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48651_48654_1",
      "ports": {
        "bus1": 48651,
        "bus2": 48654
      },
      "params": {
        "R": 0.003033772809430957,
        "X": 0.0941024124622345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48651_48655_1",
      "ports": {
        "bus1": 48651,
        "bus2": 48655
      },
      "params": {
        "R": 0.006649456452578306,
        "X": 0.18475671112537384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48651_48656_1",
      "ports": {
        "bus1": 48651,
        "bus2": 48656
      },
      "params": {
        "R": 0.0002611933450680226,
        "X": 0.0010557452915236354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48651_48657_1",
      "ports": {
        "bus1": 48651,
        "bus2": 48657
      },
      "params": {
        "R": 0.00023269205121323466,
        "X": 0.0011027305154129863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48658_48659_1",
      "ports": {
        "bus1": 48658,
        "bus2": 48659
      },
      "params": {
        "R": 0.0002651690738275647,
        "X": 0.0011403500102460384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48660_48661_1",
      "ports": {
        "bus1": 48660,
        "bus2": 48661
      },
      "params": {
        "R": 0.0002772282750811428,
        "X": 0.001004466786980629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48662_48663_1",
      "ports": {
        "bus1": 48663,
        "bus2": 48662
      },
      "params": {
        "R": 0.000237411426496692,
        "X": 0.019004782661795616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48662_48664_1",
      "ports": {
        "bus1": 48662,
        "bus2": 48664
      },
      "params": {
        "R": 0.0002179683797294274,
        "X": 0.0011181044392287731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48662_48665_1",
      "ports": {
        "bus1": 48662,
        "bus2": 48665
      },
      "params": {
        "R": 0.00022078996698837727,
        "X": 0.0011274291900917888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48666_48667_1",
      "ports": {
        "bus1": 48667,
        "bus2": 48666
      },
      "params": {
        "R": 0.00019027017697226256,
        "X": 0.015107645653188229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48666_48671_1",
      "ports": {
        "bus1": 48666,
        "bus2": 48671
      },
      "params": {
        "R": 0.00034414001856930554,
        "X": 0.02280554547905922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48666_48672_1",
      "ports": {
        "bus1": 48666,
        "bus2": 48672
      },
      "params": {
        "R": 0.00023842969676479697,
        "X": 0.015685774385929108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48666_48674_1",
      "ports": {
        "bus1": 48666,
        "bus2": 48674
      },
      "params": {
        "R": 0.00021473945525940508,
        "X": 0.0011280790204182267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48667_48670_1",
      "ports": {
        "bus1": 48667,
        "bus2": 48670
      },
      "params": {
        "R": 0.0010838189627975225,
        "X": 0.05322729051113129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48667_48673_1",
      "ports": {
        "bus1": 48667,
        "bus2": 48673
      },
      "params": {
        "R": 0.0002475160581525415,
        "X": 0.0011070758337154984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48668_48670_1",
      "ports": {
        "bus1": 48668,
        "bus2": 48670
      },
      "params": {
        "R": 0.0004305027541704476,
        "X": 0.021142348647117615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48668_52731_1",
      "ports": {
        "bus1": 52731,
        "bus2": 48668
      },
      "params": {
        "R": 0.005293541122227907,
        "X": 0.029768474400043488,
        "G": 0.0,
        "B": 0.027596382424235344
      },
      "extension": {
        "length": 22211.361731689452,
        "rating": 257.51452445983887
      }
    },
    {
      "class": "Branch",
      "id": "branch_48669_48670_1",
      "ports": {
        "bus1": 48669,
        "bus2": 48670
      },
      "params": {
        "R": 0.00953043531626463,
        "X": 0.4680478572845459,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48674_54967_1",
      "ports": {
        "bus1": 54967,
        "bus2": 48674
      },
      "params": {
        "R": 0.00031464797211810946,
        "X": 0.004914925433695316,
        "G": 0.0,
        "B": 0.5946371555328369
      },
      "extension": {
        "length": 37904.70038598633,
        "rating": 2600.2883911132812
      }
    },
    {
      "class": "Branch",
      "id": "branch_48675_48676_1",
      "ports": {
        "bus1": 48675,
        "bus2": 48676
      },
      "params": {
        "R": 0.002551155863329768,
        "X": 0.0746200680732727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_48675_48677_1",
      "ports": {
        "bus1": 48675,
        "bus2": 48677
      },
      "params": {
        "R": 0.002486664801836014,
        "X": 0.0694015622138977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48675_48678_1",
      "ports": {
        "bus1": 48675,
        "bus2": 48678
      },
      "params": {
        "R": 0.00028831258532591164,
        "X": 0.0011720244074240327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48675_48679_1",
      "ports": {
        "bus1": 48675,
        "bus2": 48679
      },
      "params": {
        "R": 0.00021924379689153284,
        "X": 0.00114917173050344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48680_48681_1",
      "ports": {
        "bus1": 48680,
        "bus2": 48681
      },
      "params": {
        "R": 0.0002991874353028834,
        "X": 0.001045282231643796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48682_48683_1",
      "ports": {
        "bus1": 48682,
        "bus2": 48683
      },
      "params": {
        "R": 0.0013965129619464278,
        "X": 0.06050197035074234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48682_48684_1",
      "ports": {
        "bus1": 48682,
        "bus2": 48684
      },
      "params": {
        "R": 0.0012622987851500511,
        "X": 0.05712622404098511,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48682_48685_1",
      "ports": {
        "bus1": 48682,
        "bus2": 48685
      },
      "params": {
        "R": 0.0002322495129192248,
        "X": 0.0011200524168089032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48682_48686_1",
      "ports": {
        "bus1": 48682,
        "bus2": 48686
      },
      "params": {
        "R": 0.00024957521236501634,
        "X": 0.0010946763213723898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48687_48690_1",
      "ports": {
        "bus1": 48687,
        "bus2": 48690
      },
      "params": {
        "R": 0.00022137713676784188,
        "X": 0.01493280753493309,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48687_48691_1",
      "ports": {
        "bus1": 48687,
        "bus2": 48691
      },
      "params": {
        "R": 0.00023797240282874554,
        "X": 0.0011730449041351676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48687_48692_1",
      "ports": {
        "bus1": 48687,
        "bus2": 48692
      },
      "params": {
        "R": 0.00024482558364979923,
        "X": 0.0011117571266368032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48688_48690_1",
      "ports": {
        "bus1": 48688,
        "bus2": 48690
      },
      "params": {
        "R": -0.00012707441055681556,
        "X": -0.008571697399020195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48688_48874_1",
      "ports": {
        "bus1": 48688,
        "bus2": 48874
      },
      "params": {
        "R": 0.002809896133840084,
        "X": 0.021945765241980553,
        "G": 0.0,
        "B": 0.13695286214351654
      },
      "extension": {
        "length": 38484.53178442383,
        "rating": 555.686616897583
      }
    },
    {
      "class": "Branch",
      "id": "branch_48689_48690_1",
      "ports": {
        "bus1": 48689,
        "bus2": 48690
      },
      "params": {
        "R": 0.0005842198152095079,
        "X": 0.03940805047750473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48693_48694_1",
      "ports": {
        "bus1": 48693,
        "bus2": 48694
      },
      "params": {
        "R": 0.0023712569382041693,
        "X": 0.05864598974585533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48693_48695_1",
      "ports": {
        "bus1": 48693,
        "bus2": 48695
      },
      "params": {
        "R": 0.0014534234069287777,
        "X": 0.040421146899461746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48693_48696_1",
      "ports": {
        "bus1": 48693,
        "bus2": 48696
      },
      "params": {
        "R": 0.005793852731585503,
        "X": 0.1396520435810089,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48693_48697_1",
      "ports": {
        "bus1": 48693,
        "bus2": 48697
      },
      "params": {
        "R": 0.00021520927839446813,
        "X": 0.0011290566762909293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48693_48698_1",
      "ports": {
        "bus1": 48693,
        "bus2": 48698
      },
      "params": {
        "R": 0.0002006865688599646,
        "X": 0.0010045852977782488,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48699_48700_1",
      "ports": {
        "bus1": 48699,
        "bus2": 48700
      },
      "params": {
        "R": 0.008943392895162106,
        "X": 0.24404014647006989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48699_48701_1",
      "ports": {
        "bus1": 48699,
        "bus2": 48701
      },
      "params": {
        "R": 0.003630956169217825,
        "X": 0.11508286744356155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48699_48702_1",
      "ports": {
        "bus1": 48699,
        "bus2": 48702
      },
      "params": {
        "R": 0.007189052179455757,
        "X": 0.21473929286003113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48699_48703_1",
      "ports": {
        "bus1": 48699,
        "bus2": 48703
      },
      "params": {
        "R": 0.00023621547734364867,
        "X": 0.0010835399152711034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48699_48704_1",
      "ports": {
        "bus1": 48699,
        "bus2": 48704
      },
      "params": {
        "R": 0.00027889214106835425,
        "X": 0.0010179242817685008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48703_48744_1",
      "ports": {
        "bus1": 48703,
        "bus2": 48744
      },
      "params": {
        "R": 0.043230120092630386,
        "X": 0.14326807856559753,
        "G": 0.0,
        "B": 0.013288532383739948
      },
      "extension": {
        "length": 31337.97228149414,
        "rating": 126.78416967391968
      }
    },
    {
      "class": "Branch",
      "id": "branch_48705_48706_1",
      "ports": {
        "bus1": 48705,
        "bus2": 48706
      },
      "params": {
        "R": 0.0011795382015407085,
        "X": 0.0366804376244545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48705_48707_1",
      "ports": {
        "bus1": 48705,
        "bus2": 48707
      },
      "params": {
        "R": 0.00023148677428252995,
        "X": 0.001081913593225181,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48708_48709_1",
      "ports": {
        "bus1": 48708,
        "bus2": 48709
      },
      "params": {
        "R": 0.0016411890974268317,
        "X": 0.04468709975481033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48708_48710_1",
      "ports": {
        "bus1": 48708,
        "bus2": 48710
      },
      "params": {
        "R": 0.0015319036319851875,
        "X": 0.04333880543708801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48708_48711_1",
      "ports": {
        "bus1": 48708,
        "bus2": 48711
      },
      "params": {
        "R": 0.00020917969231959432,
        "X": 0.0011395687470212579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48708_48712_1",
      "ports": {
        "bus1": 48708,
        "bus2": 48712
      },
      "params": {
        "R": 0.0002821936795953661,
        "X": 0.001044033677317202,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48713_48714_1",
      "ports": {
        "bus1": 48714,
        "bus2": 48713
      },
      "params": {
        "R": 0.0003721256216522306,
        "X": 0.01709149032831192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48713_48716_1",
      "ports": {
        "bus1": 48713,
        "bus2": 48716
      },
      "params": {
        "R": 0.00029056932544335723,
        "X": 0.0010818748269230127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48713_48717_1",
      "ports": {
        "bus1": 48713,
        "bus2": 48717
      },
      "params": {
        "R": 0.00025756366085261106,
        "X": 0.001018569921143353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48714_48715_1",
      "ports": {
        "bus1": 48715,
        "bus2": 48714
      },
      "params": {
        "R": 0.0016281796852126718,
        "X": 0.06519796699285507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48714_48890_1",
      "ports": {
        "bus1": 48714,
        "bus2": 48890
      },
      "params": {
        "R": 0.0011365009704604745,
        "X": 0.010003487579524517,
        "G": 0.0,
        "B": 0.07766348123550415
      },
      "extension": {
        "length": 19369.119358520507,
        "rating": 449.65147972106934
      }
    },
    {
      "class": "Branch",
      "id": "branch_48718_48719_1",
      "ports": {
        "bus1": 48719,
        "bus2": 48718
      },
      "params": {
        "R": 0.00022503732179757208,
        "X": 0.01641477830708027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48718_48723_1",
      "ports": {
        "bus1": 48718,
        "bus2": 48723
      },
      "params": {
        "R": 0.00030352355679497123,
        "X": 0.014862176030874252,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48718_48724_1",
      "ports": {
        "bus1": 48718,
        "bus2": 48724
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48719_48722_1",
      "ports": {
        "bus1": 48719,
        "bus2": 48722
      },
      "params": {
        "R": 0.0029840627685189247,
        "X": 0.12127174437046051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48719_48725_1",
      "ports": {
        "bus1": 48719,
        "bus2": 48725
      },
      "params": {
        "R": 0.00023956857330631465,
        "X": 0.0010329328943043947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48720_48722_1",
      "ports": {
        "bus1": 48720,
        "bus2": 48722
      },
      "params": {
        "R": -0.0017345359083265066,
        "X": -0.07049120962619781,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48721_48722_1",
      "ports": {
        "bus1": 48721,
        "bus2": 48722
      },
      "params": {
        "R": 0.005331091582775116,
        "X": 0.21665455400943756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48726_48727_1",
      "ports": {
        "bus1": 48727,
        "bus2": 48726
      },
      "params": {
        "R": 0.00025022492627613246,
        "X": 0.01726984977722168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48726_48728_1",
      "ports": {
        "bus1": 48726,
        "bus2": 48728
      },
      "params": {
        "R": 0.00019084024825133383,
        "X": 0.010126087814569473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48726_48729_1",
      "ports": {
        "bus1": 48726,
        "bus2": 48729
      },
      "params": {
        "R": 0.00014882476534694433,
        "X": 0.010727303102612495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48726_48730_1",
      "ports": {
        "bus1": 48726,
        "bus2": 48730
      },
      "params": {
        "R": 0.0002134239039150998,
        "X": 0.0010169005254283547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48726_48731_1",
      "ports": {
        "bus1": 48726,
        "bus2": 48731
      },
      "params": {
        "R": 0.0002997864212375134,
        "X": 0.0011715040309354663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48727_48896_1",
      "ports": {
        "bus1": 48896,
        "bus2": 48727
      },
      "params": {
        "R": 0.00030246158712543547,
        "X": 0.002468012273311615,
        "G": 0.0,
        "B": 0.0037553654983639717
      },
      "extension": {
        "length": 2144.3789060211184,
        "rating": 518.7865734100342
      }
    },
    {
      "class": "Branch",
      "id": "branch_48730_48901_1",
      "ports": {
        "bus1": 48730,
        "bus2": 48901
      },
      "params": {
        "R": 1.7638074496062472e-05,
        "X": 0.0003134128055535257,
        "G": 0.0,
        "B": 0.029523173347115517
      },
      "extension": {
        "length": 2186.074355163574,
        "rating": 2454.1547775268555
      }
    },
    {
      "class": "Branch",
      "id": "branch_48730_48918_1",
      "ports": {
        "bus1": 48730,
        "bus2": 48918
      },
      "params": {
        "R": 0.00025166673003695905,
        "X": 0.00389698869548738,
        "G": 0.0,
        "B": 0.4195982813835144
      },
      "extension": {
        "length": 27212.76668408203,
        "rating": 2240.003204345703
      }
    },
    {
      "class": "Branch",
      "id": "branch_48732_48733_1",
      "ports": {
        "bus1": 48732,
        "bus2": 48733
      },
      "params": {
        "R": 0.003423207439482212,
        "X": 0.09725850820541382,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48732_48734_1",
      "ports": {
        "bus1": 48732,
        "bus2": 48734
      },
      "params": {
        "R": 0.001900402596220374,
        "X": 0.0556955561041832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48732_48735_1",
      "ports": {
        "bus1": 48732,
        "bus2": 48735
      },
      "params": {
        "R": 0.0015875091776251793,
        "X": 0.04641615226864815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48732_48736_1",
      "ports": {
        "bus1": 48732,
        "bus2": 48736
      },
      "params": {
        "R": 0.00027287923148833215,
        "X": 0.0010814954293891788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48732_48737_1",
      "ports": {
        "bus1": 48732,
        "bus2": 48737
      },
      "params": {
        "R": 0.00025404716143384576,
        "X": 0.0011439680820330977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48736_48872_1",
      "ports": {
        "bus1": 48872,
        "bus2": 48736
      },
      "params": {
        "R": 0.00726989284157753,
        "X": 0.028861694037914276,
        "G": 0.0,
        "B": 0.0023829189594835043
      },
      "extension": {
        "length": 5670.496669921875,
        "rating": 172.35751152038574
      }
    },
    {
      "class": "Branch",
      "id": "branch_48736_48872_2",
      "ports": {
        "bus1": 48872,
        "bus2": 48736
      },
      "params": {
        "R": 0.00726989284157753,
        "X": 0.028861694037914276,
        "G": 0.0,
        "B": 0.0023829189594835043
      },
      "extension": {
        "length": 5670.496669921875,
        "rating": 172.35751152038574
      }
    },
    {
      "class": "Branch",
      "id": "branch_48738_48739_1",
      "ports": {
        "bus1": 48738,
        "bus2": 48739
      },
      "params": {
        "R": 0.002822048729285598,
        "X": 0.07331860810518265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48738_48740_1",
      "ports": {
        "bus1": 48738,
        "bus2": 48740
      },
      "params": {
        "R": 0.0038460739888250828,
        "X": 0.1159876212477684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48738_48741_1",
      "ports": {
        "bus1": 48738,
        "bus2": 48741
      },
      "params": {
        "R": 0.00020796457829419523,
        "X": 0.0010421215556561947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48738_48742_1",
      "ports": {
        "bus1": 48738,
        "bus2": 48742
      },
      "params": {
        "R": 0.00028659653617069125,
        "X": 0.00103398272767663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48743_48744_1",
      "ports": {
        "bus1": 48743,
        "bus2": 48744
      },
      "params": {
        "R": 0.00022671202896162868,
        "X": 0.0010682387510314584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48745_48748_1",
      "ports": {
        "bus1": 48745,
        "bus2": 48748
      },
      "params": {
        "R": 0.00032538152299821377,
        "X": 0.023428617045283318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48745_48749_1",
      "ports": {
        "bus1": 48745,
        "bus2": 48749
      },
      "params": {
        "R": 0.00021921333973295987,
        "X": 0.014669672586023808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48745_48750_1",
      "ports": {
        "bus1": 48745,
        "bus2": 48750
      },
      "params": {
        "R": 0.0002574285608716309,
        "X": 0.0010177387157455087,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48745_48751_1",
      "ports": {
        "bus1": 48745,
        "bus2": 48751
      },
      "params": {
        "R": 0.0002580593281891197,
        "X": 0.001158843981102109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48746_48748_1",
      "ports": {
        "bus1": 48746,
        "bus2": 48748
      },
      "params": {
        "R": -0.00017123439465649426,
        "X": -0.012329479679465294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48747_48748_1",
      "ports": {
        "bus1": 48747,
        "bus2": 48748
      },
      "params": {
        "R": 0.0006400738493539393,
        "X": 0.04608757793903351,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48750_48768_1",
      "ports": {
        "bus1": 48750,
        "bus2": 48768
      },
      "params": {
        "R": 0.00028803219902329147,
        "X": 0.0048553235828876495,
        "G": 0.0,
        "B": 0.4991711676120758
      },
      "extension": {
        "length": 35856.753297363284,
        "rating": 2546.347427368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_48752_48753_1",
      "ports": {
        "bus1": 48752,
        "bus2": 48753
      },
      "params": {
        "R": 0.00028178904904052615,
        "X": 0.0011752448044717312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48754_48755_1",
      "ports": {
        "bus1": 48755,
        "bus2": 48754
      },
      "params": {
        "R": 0.000152646578499116,
        "X": 0.009891609661281109,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48754_48756_1",
      "ports": {
        "bus1": 48754,
        "bus2": 48756
      },
      "params": {
        "R": 8.747787796892226e-05,
        "X": 0.006637898273766041,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48754_48757_1",
      "ports": {
        "bus1": 48754,
        "bus2": 48757
      },
      "params": {
        "R": 0.00023990309273358434,
        "X": 0.014620536006987095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48754_48758_1",
      "ports": {
        "bus1": 48754,
        "bus2": 48758
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48754_48759_1",
      "ports": {
        "bus1": 48754,
        "bus2": 48759
      },
      "params": {
        "R": 0.00023551877529826015,
        "X": 0.0010288130724802613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48755_48923_1",
      "ports": {
        "bus1": 48755,
        "bus2": 48923
      },
      "params": {
        "R": 0.0015346991131082177,
        "X": 0.012344458140432835,
        "G": 0.0,
        "B": 0.05228966474533081
      },
      "extension": {
        "length": 18218.17570385742,
        "rating": 532.7812194824219
      }
    },
    {
      "class": "Branch",
      "id": "branch_48758_48918_1",
      "ports": {
        "bus1": 48918,
        "bus2": 48758
      },
      "params": {
        "R": 0.0001865555823314935,
        "X": 0.003299559699371457,
        "G": 0.0,
        "B": 0.32369488477706915
      },
      "extension": {
        "length": 22611.685621948243,
        "rating": 2466.2513732910156
      }
    },
    {
      "class": "Branch",
      "id": "branch_48760_48761_1",
      "ports": {
        "bus1": 48761,
        "bus2": 48760
      },
      "params": {
        "R": 0.00010693934018490836,
        "X": 0.008578108623623848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48760_48763_1",
      "ports": {
        "bus1": 48760,
        "bus2": 48763
      },
      "params": {
        "R": 0.00028602645033970475,
        "X": 0.02015402540564537,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48760_48764_1",
      "ports": {
        "bus1": 48760,
        "bus2": 48764
      },
      "params": {
        "R": 0.00021332732285372913,
        "X": 0.012441123835742474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48760_48765_1",
      "ports": {
        "bus1": 48760,
        "bus2": 48765
      },
      "params": {
        "R": 0.00020933027553837746,
        "X": 0.01598307490348816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48760_48766_1",
      "ports": {
        "bus1": 48760,
        "bus2": 48766
      },
      "params": {
        "R": 0.00019861668988596648,
        "X": 0.015294518321752548,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48760_48768_1",
      "ports": {
        "bus1": 48760,
        "bus2": 48768
      },
      "params": {
        "R": 0.00021068619389552623,
        "X": 0.0011059222742915154,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48761_48762_1",
      "ports": {
        "bus1": 48762,
        "bus2": 48761
      },
      "params": {
        "R": 0.001101673231460154,
        "X": 0.04990728944540024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48761_48762_2",
      "ports": {
        "bus1": 48762,
        "bus2": 48761
      },
      "params": {
        "R": 0.001101673231460154,
        "X": 0.04990728944540024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48761_48762_3",
      "ports": {
        "bus1": 48762,
        "bus2": 48761
      },
      "params": {
        "R": 0.001101673231460154,
        "X": 0.04990728944540024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48761_48767_1",
      "ports": {
        "bus1": 48761,
        "bus2": 48767
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48769_48773_1",
      "ports": {
        "bus1": 48769,
        "bus2": 48773
      },
      "params": {
        "R": 0.0003527119697537273,
        "X": 0.025210143998265266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48769_48774_1",
      "ports": {
        "bus1": 48769,
        "bus2": 48774
      },
      "params": {
        "R": 8.690716640558094e-05,
        "X": 0.0071449438109993935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48769_48775_1",
      "ports": {
        "bus1": 48769,
        "bus2": 48775
      },
      "params": {
        "R": 0.00014314080181065947,
        "X": 0.010881977155804634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48769_48776_1",
      "ports": {
        "bus1": 48769,
        "bus2": 48776
      },
      "params": {
        "R": 0.00019635065109468997,
        "X": 0.012668128125369549,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 528.124988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48769_48777_1",
      "ports": {
        "bus1": 48769,
        "bus2": 48777
      },
      "params": {
        "R": 0.0002318684128113091,
        "X": 0.016825145110487938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 528.124988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48769_48873_1",
      "ports": {
        "bus1": 48769,
        "bus2": 48873
      },
      "params": {
        "R": 0.00044291134690865874,
        "X": 0.007509067188948393,
        "G": 0.0,
        "B": 0.760286808013916
      },
      "extension": {
        "length": 55360.77916552735,
        "rating": 2449.1493225097656
      }
    },
    {
      "class": "Branch",
      "id": "branch_48770_48771_1",
      "ports": {
        "bus1": 48771,
        "bus2": 48770
      },
      "params": {
        "R": 0.0016065341187641025,
        "X": 0.05455950275063515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48770_48771_2",
      "ports": {
        "bus1": 48771,
        "bus2": 48770
      },
      "params": {
        "R": 0.0016065341187641025,
        "X": 0.05455950275063515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48770_48771_3",
      "ports": {
        "bus1": 48771,
        "bus2": 48770
      },
      "params": {
        "R": 0.0016065341187641025,
        "X": 0.05455950275063515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48770_48773_1",
      "ports": {
        "bus1": 48770,
        "bus2": 48773
      },
      "params": {
        "R": -0.00012555535067804158,
        "X": -0.008974088355898857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48770_48778_1",
      "ports": {
        "bus1": 48770,
        "bus2": 48778
      },
      "params": {
        "R": 0.0002840223896782845,
        "X": 0.001071713981218636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48770_48779_1",
      "ports": {
        "bus1": 48770,
        "bus2": 48779
      },
      "params": {
        "R": 0.0002772135485429317,
        "X": 0.0011752427089959383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48771_48962_1",
      "ports": {
        "bus1": 48771,
        "bus2": 48962
      },
      "params": {
        "R": 0.00393342413008213,
        "X": 0.01728088967502117,
        "G": 0.0,
        "B": 0.0019546253606677055
      },
      "extension": {
        "length": 4348.108910247803,
        "rating": 178.23643684387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_48771_48962_2",
      "ports": {
        "bus1": 48771,
        "bus2": 48962
      },
      "params": {
        "R": 0.00393342413008213,
        "X": 0.01728088967502117,
        "G": 0.0,
        "B": 0.0019546253606677055
      },
      "extension": {
        "length": 4348.108910247803,
        "rating": 178.23643684387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_48772_48773_1",
      "ports": {
        "bus1": 48772,
        "bus2": 48773
      },
      "params": {
        "R": 0.001315079047344625,
        "X": 0.09399548918008804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48780_48781_1",
      "ports": {
        "bus1": 48780,
        "bus2": 48781
      },
      "params": {
        "R": 0.00029993714997544885,
        "X": 0.0011217197170481086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48782_48783_1",
      "ports": {
        "bus1": 48782,
        "bus2": 48783
      },
      "params": {
        "R": 0.00023218053684104234,
        "X": 0.0010067523689940572,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48784_48785_1",
      "ports": {
        "bus1": 48784,
        "bus2": 48785
      },
      "params": {
        "R": 0.002759212628006935,
        "X": 0.08648993819952011,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48784_48786_1",
      "ports": {
        "bus1": 48784,
        "bus2": 48786
      },
      "params": {
        "R": 0.00846655759960413,
        "X": 0.20811030268669128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48784_48787_1",
      "ports": {
        "bus1": 48784,
        "bus2": 48787
      },
      "params": {
        "R": 0.00029337499290704727,
        "X": 0.001163344131782651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48784_48788_1",
      "ports": {
        "bus1": 48784,
        "bus2": 48788
      },
      "params": {
        "R": 0.00028798240236938,
        "X": 0.0011763970833271742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48789_48790_1",
      "ports": {
        "bus1": 48789,
        "bus2": 48790
      },
      "params": {
        "R": 0.0009597251773811877,
        "X": 0.027728376910090446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48789_48791_1",
      "ports": {
        "bus1": 48789,
        "bus2": 48791
      },
      "params": {
        "R": 0.0011275778524577618,
        "X": 0.03202885761857033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48789_48792_1",
      "ports": {
        "bus1": 48789,
        "bus2": 48792
      },
      "params": {
        "R": 0.0002256847801618278,
        "X": 0.0011647584615275264,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48789_48793_1",
      "ports": {
        "bus1": 48789,
        "bus2": 48793
      },
      "params": {
        "R": 0.00022444962814915925,
        "X": 0.001180602004751563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48794_48795_1",
      "ports": {
        "bus1": 48794,
        "bus2": 48795
      },
      "params": {
        "R": 0.0026289105881005526,
        "X": 0.124216228723526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637265,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48794_48796_1",
      "ports": {
        "bus1": 48794,
        "bus2": 48796
      },
      "params": {
        "R": 0.0002474008942954242,
        "X": 0.0011149708880111575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48794_48797_1",
      "ports": {
        "bus1": 48794,
        "bus2": 48797
      },
      "params": {
        "R": 0.00029880806687287986,
        "X": 0.0011619083816185594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48798_48799_1",
      "ports": {
        "bus1": 48798,
        "bus2": 48799
      },
      "params": {
        "R": 0.0002793191815726459,
        "X": 0.001160404528491199,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48800_48801_1",
      "ports": {
        "bus1": 48800,
        "bus2": 48801
      },
      "params": {
        "R": 0.00023833302839193493,
        "X": 0.0010030354605987668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48802_48803_1",
      "ports": {
        "bus1": 48802,
        "bus2": 48803
      },
      "params": {
        "R": 0.00025675169308669865,
        "X": 0.001089914352633059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48804_48805_1",
      "ports": {
        "bus1": 48805,
        "bus2": 48804
      },
      "params": {
        "R": 0.0010556821944192052,
        "X": 0.04693443700671196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48804_48808_1",
      "ports": {
        "bus1": 48804,
        "bus2": 48808
      },
      "params": {
        "R": 0.0028274115175008774,
        "X": 0.14172226190567017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637265,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48804_48811_1",
      "ports": {
        "bus1": 48804,
        "bus2": 48811
      },
      "params": {
        "R": 0.000297971855616197,
        "X": 0.0011020790552720428,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48805_48806_1",
      "ports": {
        "bus1": 48806,
        "bus2": 48805
      },
      "params": {
        "R": 0.0038881455548107624,
        "X": 0.10550986230373383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48805_48810_1",
      "ports": {
        "bus1": 48805,
        "bus2": 48810
      },
      "params": {
        "R": 0.00023229426005855203,
        "X": 0.0010003267088904977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48806_48807_1",
      "ports": {
        "bus1": 48806,
        "bus2": 48807
      },
      "params": {
        "R": 0.004233282990753651,
        "X": 0.16256621479988098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48806_48809_1",
      "ports": {
        "bus1": 48806,
        "bus2": 48809
      },
      "params": {
        "R": 0.004787774290889502,
        "X": 0.17800772190093994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48810_50372_1",
      "ports": {
        "bus1": 50372,
        "bus2": 48810
      },
      "params": {
        "R": 0.005659862887114286,
        "X": 0.02831483818590641,
        "G": 0.0,
        "B": 0.018750140443444252
      },
      "extension": {
        "length": 16355.009661987306,
        "rating": 242.40317344665527
      }
    },
    {
      "class": "Branch",
      "id": "branch_48812_48813_1",
      "ports": {
        "bus1": 48812,
        "bus2": 48813
      },
      "params": {
        "R": 0.0002882948610931635,
        "X": 0.0010220084805041552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48814_48815_1",
      "ports": {
        "bus1": 48814,
        "bus2": 48815
      },
      "params": {
        "R": 0.0002644225023686886,
        "X": 0.0011484066490083933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48816_48817_1",
      "ports": {
        "bus1": 48816,
        "bus2": 48817
      },
      "params": {
        "R": 0.0019997379276901484,
        "X": 0.06043270230293274,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48816_48818_1",
      "ports": {
        "bus1": 48816,
        "bus2": 48818
      },
      "params": {
        "R": 0.004252794198691845,
        "X": 0.12229566276073456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48816_48819_1",
      "ports": {
        "bus1": 48816,
        "bus2": 48819
      },
      "params": {
        "R": 0.0015987759688869119,
        "X": 0.05152495205402374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.37499761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48816_48820_1",
      "ports": {
        "bus1": 48816,
        "bus2": 48820
      },
      "params": {
        "R": 0.00020779494661837816,
        "X": 0.0010039586341008544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48816_48821_1",
      "ports": {
        "bus1": 48816,
        "bus2": 48821
      },
      "params": {
        "R": 0.00021918737911619246,
        "X": 0.0010706702014431357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48822_48825_1",
      "ports": {
        "bus1": 48822,
        "bus2": 48825
      },
      "params": {
        "R": 0.00019756588153541088,
        "X": 0.005496621131896973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48822_48826_1",
      "ports": {
        "bus1": 48822,
        "bus2": 48826
      },
      "params": {
        "R": 0.00022693532810080796,
        "X": 0.0011083432473242283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48822_48827_1",
      "ports": {
        "bus1": 48822,
        "bus2": 48827
      },
      "params": {
        "R": 0.0002378114004386589,
        "X": 0.001080352463759482,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48823_48825_1",
      "ports": {
        "bus1": 48823,
        "bus2": 48825
      },
      "params": {
        "R": 0.0019516188185662031,
        "X": 0.05429736524820328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48824_48825_1",
      "ports": {
        "bus1": 48824,
        "bus2": 48825
      },
      "params": {
        "R": 0.0019516188185662031,
        "X": 0.05429736524820328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48828_48829_1",
      "ports": {
        "bus1": 48828,
        "bus2": 48829
      },
      "params": {
        "R": 0.0006724706036038697,
        "X": 0.021280664950609207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 97.50000238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48828_48830_1",
      "ports": {
        "bus1": 48828,
        "bus2": 48830
      },
      "params": {
        "R": 0.00022925622761249542,
        "X": 0.0011576280230656266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48831_48832_1",
      "ports": {
        "bus1": 48831,
        "bus2": 48832
      },
      "params": {
        "R": 0.0002939303813036531,
        "X": 0.001071282080374658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48833_48834_1",
      "ports": {
        "bus1": 48833,
        "bus2": 48834
      },
      "params": {
        "R": 0.0015964028425514698,
        "X": 0.049035314470529556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.975000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 97.5000023841858,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48833_48835_1",
      "ports": {
        "bus1": 48833,
        "bus2": 48835
      },
      "params": {
        "R": 0.0002346740657230839,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48836_48837_1",
      "ports": {
        "bus1": 48836,
        "bus2": 48837
      },
      "params": {
        "R": 0.0002762246294878423,
        "X": 0.001147836446762085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48838_48839_1",
      "ports": {
        "bus1": 48838,
        "bus2": 48839
      },
      "params": {
        "R": 0.00028346205363050103,
        "X": 0.001074143685400486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48840_48841_1",
      "ports": {
        "bus1": 48840,
        "bus2": 48841
      },
      "params": {
        "R": 0.0008089600596576929,
        "X": 0.03601079061627388,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 227.12500274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48840_48842_1",
      "ports": {
        "bus1": 48840,
        "bus2": 48842
      },
      "params": {
        "R": 0.0013341560261324048,
        "X": 0.05473044142127037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 225.68749725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48840_48843_1",
      "ports": {
        "bus1": 48840,
        "bus2": 48843
      },
      "params": {
        "R": 0.00028933509020134807,
        "X": 0.0010512839071452618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48840_48844_1",
      "ports": {
        "bus1": 48840,
        "bus2": 48844
      },
      "params": {
        "R": 0.00023148242325987667,
        "X": 0.0011918232776224613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48845_48846_1",
      "ports": {
        "bus1": 48845,
        "bus2": 48846
      },
      "params": {
        "R": 0.00022363280004356056,
        "X": 0.0010096655460074544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48847_48848_1",
      "ports": {
        "bus1": 48847,
        "bus2": 48848
      },
      "params": {
        "R": 0.003102103481069207,
        "X": 0.12629607319831848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48847_48849_1",
      "ports": {
        "bus1": 48847,
        "bus2": 48849
      },
      "params": {
        "R": 0.00024347194994334131,
        "X": 0.0010710638016462326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48850_48851_1",
      "ports": {
        "bus1": 48851,
        "bus2": 48850
      },
      "params": {
        "R": 0.0012789190514013171,
        "X": 0.058860454708337784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48850_48852_1",
      "ports": {
        "bus1": 48850,
        "bus2": 48852
      },
      "params": {
        "R": 0.0002803131064865738,
        "X": 0.0010576389031484723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48850_48853_1",
      "ports": {
        "bus1": 48850,
        "bus2": 48853
      },
      "params": {
        "R": 0.00025424023624509573,
        "X": 0.0011910580797120929,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48854_48857_1",
      "ports": {
        "bus1": 48854,
        "bus2": 48857
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0013707801699638367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48854_48858_1",
      "ports": {
        "bus1": 48854,
        "bus2": 48858
      },
      "params": {
        "R": 0.0028823837637901306,
        "X": 0.08390375971794128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48854_48859_1",
      "ports": {
        "bus1": 48854,
        "bus2": 48859
      },
      "params": {
        "R": 0.00023776663874741644,
        "X": 0.00113617570605129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48854_48860_1",
      "ports": {
        "bus1": 48854,
        "bus2": 48860
      },
      "params": {
        "R": 0.00020372924336697906,
        "X": 0.0010132933966815472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48855_48857_1",
      "ports": {
        "bus1": 48855,
        "bus2": 48857
      },
      "params": {
        "R": 0.0016783898463472724,
        "X": 0.047033850103616714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48856_48857_1",
      "ports": {
        "bus1": 48856,
        "bus2": 48857
      },
      "params": {
        "R": 0.0016783898463472724,
        "X": 0.047033850103616714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48861_48862_1",
      "ports": {
        "bus1": 48861,
        "bus2": 48862
      },
      "params": {
        "R": 0.002695706207305193,
        "X": 0.07471883296966553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48861_48863_1",
      "ports": {
        "bus1": 48861,
        "bus2": 48863
      },
      "params": {
        "R": 0.00025324246962554753,
        "X": 0.0010397384176030755,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48863_48865_1",
      "ports": {
        "bus1": 48865,
        "bus2": 48863
      },
      "params": {
        "R": 0.004852884914726019,
        "X": 0.02658035419881344,
        "G": 0.0,
        "B": 0.004245215095579624
      },
      "extension": {
        "length": 7607.699448486328,
        "rating": 114.67336416244507
      }
    },
    {
      "class": "Branch",
      "id": "branch_48864_48865_1",
      "ports": {
        "bus1": 48864,
        "bus2": 48865
      },
      "params": {
        "R": 0.0002734320005401969,
        "X": 0.0011354607995599508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48866_48867_1",
      "ports": {
        "bus1": 48866,
        "bus2": 48867
      },
      "params": {
        "R": 0.00028868496883660555,
        "X": 0.001128868549130857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48868_48869_1",
      "ports": {
        "bus1": 48868,
        "bus2": 48869
      },
      "params": {
        "R": 0.000212406856007874,
        "X": 0.001010801875963807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48870_48871_1",
      "ports": {
        "bus1": 48871,
        "bus2": 48870
      },
      "params": {
        "R": 0.00012681647785939276,
        "X": 0.009719296358525753,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48870_48873_1",
      "ports": {
        "bus1": 48870,
        "bus2": 48873
      },
      "params": {
        "R": 0.00025485429796390235,
        "X": 0.001053296378813684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48871_48872_1",
      "ports": {
        "bus1": 48872,
        "bus2": 48871
      },
      "params": {
        "R": 0.0008912968914955854,
        "X": 0.0321594774723053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48871_48872_2",
      "ports": {
        "bus1": 48872,
        "bus2": 48871
      },
      "params": {
        "R": 0.0008912968914955854,
        "X": 0.0321594774723053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48871_48872_3",
      "ports": {
        "bus1": 48872,
        "bus2": 48871
      },
      "params": {
        "R": 0.0008912968914955854,
        "X": 0.0321594774723053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48871_48874_1",
      "ports": {
        "bus1": 48871,
        "bus2": 48874
      },
      "params": {
        "R": 0.0002724695950746536,
        "X": 0.0011046937434002757,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48875_48876_1",
      "ports": {
        "bus1": 48875,
        "bus2": 48876
      },
      "params": {
        "R": 0.002293261932209134,
        "X": 0.06445012241601944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48875_48877_1",
      "ports": {
        "bus1": 48875,
        "bus2": 48877
      },
      "params": {
        "R": 0.0002885822323150933,
        "X": 0.0010878762695938349,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48878_48879_1",
      "ports": {
        "bus1": 48878,
        "bus2": 48879
      },
      "params": {
        "R": 0.0024106153286993504,
        "X": 0.0597761869430542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48878_48880_1",
      "ports": {
        "bus1": 48878,
        "bus2": 48880
      },
      "params": {
        "R": 0.003449859330430627,
        "X": 0.09851115196943283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48878_48881_1",
      "ports": {
        "bus1": 48878,
        "bus2": 48881
      },
      "params": {
        "R": 0.00028431336977519095,
        "X": 0.0011587744811549783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48878_48882_1",
      "ports": {
        "bus1": 48878,
        "bus2": 48882
      },
      "params": {
        "R": 0.00024474362726323307,
        "X": 0.0011005201376974583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48881_48917_1",
      "ports": {
        "bus1": 48917,
        "bus2": 48881
      },
      "params": {
        "R": 0.0006029814248904586,
        "X": 0.0029021163936704397,
        "G": 0.0,
        "B": 0.0005752819706685841
      },
      "extension": {
        "length": 844.7523703994751,
        "rating": 124.98044967651367
      }
    },
    {
      "class": "Branch",
      "id": "branch_48883_48886_1",
      "ports": {
        "bus1": 48883,
        "bus2": 48886
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.00392952561378479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48883_48889_1",
      "ports": {
        "bus1": 48883,
        "bus2": 48889
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.005248039960861206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48883_48890_1",
      "ports": {
        "bus1": 48883,
        "bus2": 48890
      },
      "params": {
        "R": 0.00020129095355514437,
        "X": 0.0011233373079448938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48883_48891_1",
      "ports": {
        "bus1": 48883,
        "bus2": 48891
      },
      "params": {
        "R": 0.00023932479962240905,
        "X": 0.0010339256841689348,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48884_48886_1",
      "ports": {
        "bus1": 48884,
        "bus2": 48886
      },
      "params": {
        "R": 0.001896088127978146,
        "X": 0.09075194597244263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48885_48886_1",
      "ports": {
        "bus1": 48885,
        "bus2": 48886
      },
      "params": {
        "R": 0.001896088127978146,
        "X": 0.09075194597244263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48887_48889_1",
      "ports": {
        "bus1": 48887,
        "bus2": 48889
      },
      "params": {
        "R": 0.0013374339323490858,
        "X": 0.07377859205007553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48888_48889_1",
      "ports": {
        "bus1": 48888,
        "bus2": 48889
      },
      "params": {
        "R": 0.0013374339323490858,
        "X": 0.07377859205007553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48892_48893_1",
      "ports": {
        "bus1": 48892,
        "bus2": 48893
      },
      "params": {
        "R": 0.0015712641179561615,
        "X": 0.040972620248794556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 98.7500011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48892_48894_1",
      "ports": {
        "bus1": 48892,
        "bus2": 48894
      },
      "params": {
        "R": 0.00029862139490433037,
        "X": 0.0010725569445639849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48895_48896_1",
      "ports": {
        "bus1": 48896,
        "bus2": 48895
      },
      "params": {
        "R": 0.000233362807193771,
        "X": 0.018361739814281464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48895_48897_1",
      "ports": {
        "bus1": 48895,
        "bus2": 48897
      },
      "params": {
        "R": 0.00014533946523442864,
        "X": 0.012038791552186012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48895_48898_1",
      "ports": {
        "bus1": 48895,
        "bus2": 48898
      },
      "params": {
        "R": 8.036717190407217e-05,
        "X": 0.006616414058953524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48895_48899_1",
      "ports": {
        "bus1": 48895,
        "bus2": 48899
      },
      "params": {
        "R": 0.0002113423397531733,
        "X": 0.015725698322057724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48895_48900_1",
      "ports": {
        "bus1": 48895,
        "bus2": 48900
      },
      "params": {
        "R": 0.000206884607905522,
        "X": 0.014916514977812767,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48895_48901_1",
      "ports": {
        "bus1": 48895,
        "bus2": 48901
      },
      "params": {
        "R": 0.0002466813602950424,
        "X": 0.0010761101730167866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48895_48902_1",
      "ports": {
        "bus1": 48895,
        "bus2": 48902
      },
      "params": {
        "R": 0.00024243112420663238,
        "X": 0.0011545632733032107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48903_48904_1",
      "ports": {
        "bus1": 48904,
        "bus2": 48903
      },
      "params": {
        "R": 0.000794293184299022,
        "X": 0.032049696892499924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48903_48904_2",
      "ports": {
        "bus1": 48904,
        "bus2": 48903
      },
      "params": {
        "R": 0.000794293184299022,
        "X": 0.032049696892499924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48903_48904_3",
      "ports": {
        "bus1": 48904,
        "bus2": 48903
      },
      "params": {
        "R": 0.000794293184299022,
        "X": 0.032049696892499924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48903_48904_4",
      "ports": {
        "bus1": 48904,
        "bus2": 48903
      },
      "params": {
        "R": 0.000794293184299022,
        "X": 0.032049696892499924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48903_48905_1",
      "ports": {
        "bus1": 48903,
        "bus2": 48905
      },
      "params": {
        "R": 0.001674314378760755,
        "X": 0.07678668946027756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48903_48907_1",
      "ports": {
        "bus1": 48903,
        "bus2": 48907
      },
      "params": {
        "R": 0.00024670959101058543,
        "X": 0.0011957252863794565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48903_48908_1",
      "ports": {
        "bus1": 48903,
        "bus2": 48908
      },
      "params": {
        "R": 0.00022405499476008117,
        "X": 0.0011721097398549318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48904_48906_1",
      "ports": {
        "bus1": 48904,
        "bus2": 48906
      },
      "params": {
        "R": 0.0016587625723332167,
        "X": 0.045665863901376724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48907_48979_1",
      "ports": {
        "bus1": 48979,
        "bus2": 48907
      },
      "params": {
        "R": 0.0009038173011504114,
        "X": 0.008347192779183388,
        "G": 0.0,
        "B": 0.012433386407792568
      },
      "extension": {
        "length": 7400.50509539795,
        "rating": 566.5005207061768
      }
    },
    {
      "class": "Branch",
      "id": "branch_48909_48910_1",
      "ports": {
        "bus1": 48909,
        "bus2": 48910
      },
      "params": {
        "R": 0.00022010153043083847,
        "X": 0.001178042613901198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48911_48912_1",
      "ports": {
        "bus1": 48911,
        "bus2": 48912
      },
      "params": {
        "R": 0.002225726144388318,
        "X": 0.08536723256111145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48911_48913_1",
      "ports": {
        "bus1": 48911,
        "bus2": 48913
      },
      "params": {
        "R": 0.0012796818045899272,
        "X": 0.06812608242034912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48911_48914_1",
      "ports": {
        "bus1": 48911,
        "bus2": 48914
      },
      "params": {
        "R": 0.00023199556744657457,
        "X": 0.0010528756538406014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48911_48915_1",
      "ports": {
        "bus1": 48911,
        "bus2": 48915
      },
      "params": {
        "R": 0.00027802606928162277,
        "X": 0.0010905662784352899,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48916_48917_1",
      "ports": {
        "bus1": 48916,
        "bus2": 48917
      },
      "params": {
        "R": 0.0002646606008056551,
        "X": 0.0010546055855229497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48918_48922_1",
      "ports": {
        "bus1": 48918,
        "bus2": 48922
      },
      "params": {
        "R": 0.00038299354491755366,
        "X": 0.028541499748826027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48919_48920_1",
      "ports": {
        "bus1": 48920,
        "bus2": 48919
      },
      "params": {
        "R": 0.0012648130068555474,
        "X": 0.05950472131371498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48919_48920_2",
      "ports": {
        "bus1": 48920,
        "bus2": 48919
      },
      "params": {
        "R": 0.0012648130068555474,
        "X": 0.05950472131371498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48919_48920_3",
      "ports": {
        "bus1": 48920,
        "bus2": 48919
      },
      "params": {
        "R": 0.0012648130068555474,
        "X": 0.05950472131371498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48919_48920_4",
      "ports": {
        "bus1": 48920,
        "bus2": 48919
      },
      "params": {
        "R": 0.0012648130068555474,
        "X": 0.05950472131371498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48919_48922_1",
      "ports": {
        "bus1": 48919,
        "bus2": 48922
      },
      "params": {
        "R": -0.00018918798014055938,
        "X": -0.014098694548010826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48919_48923_1",
      "ports": {
        "bus1": 48919,
        "bus2": 48923
      },
      "params": {
        "R": 0.00029680077568627894,
        "X": 0.0011265781940892339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48919_48924_1",
      "ports": {
        "bus1": 48919,
        "bus2": 48924
      },
      "params": {
        "R": 0.00022635416826233268,
        "X": 0.001156703568994999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48921_48922_1",
      "ports": {
        "bus1": 48921,
        "bus2": 48922
      },
      "params": {
        "R": 0.0009367880993522704,
        "X": 0.06981144845485687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48925_48926_1",
      "ports": {
        "bus1": 48925,
        "bus2": 48926
      },
      "params": {
        "R": 0.0002829326840583235,
        "X": 0.0010936289327219129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48927_48928_1",
      "ports": {
        "bus1": 48927,
        "bus2": 48928
      },
      "params": {
        "R": 0.0029432475566864014,
        "X": 0.08708751946687698,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48927_48929_1",
      "ports": {
        "bus1": 48927,
        "bus2": 48929
      },
      "params": {
        "R": 0.00023912584583740681,
        "X": 0.0011911941692233086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48927_48930_1",
      "ports": {
        "bus1": 48927,
        "bus2": 48930
      },
      "params": {
        "R": 0.0002448193554300815,
        "X": 0.0010010356782004237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48931_48932_1",
      "ports": {
        "bus1": 48931,
        "bus2": 48932
      },
      "params": {
        "R": 0.003149738535284996,
        "X": 0.08556576818227768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48931_48933_1",
      "ports": {
        "bus1": 48931,
        "bus2": 48933
      },
      "params": {
        "R": 0.005261180456727743,
        "X": 0.1347387582063675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48931_48934_1",
      "ports": {
        "bus1": 48931,
        "bus2": 48934
      },
      "params": {
        "R": 0.0002841013774741441,
        "X": 0.0010166290448978543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48931_48935_1",
      "ports": {
        "bus1": 48931,
        "bus2": 48935
      },
      "params": {
        "R": 0.00021790325990878046,
        "X": 0.0010168924927711487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48936_48937_1",
      "ports": {
        "bus1": 48936,
        "bus2": 48937
      },
      "params": {
        "R": 0.0016728111077100039,
        "X": 0.046286072582006454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0000000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.00000000000003,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48936_48938_1",
      "ports": {
        "bus1": 48936,
        "bus2": 48938
      },
      "params": {
        "R": 0.002365492982789874,
        "X": 0.06848815828561783,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48936_48939_1",
      "ports": {
        "bus1": 48936,
        "bus2": 48939
      },
      "params": {
        "R": 0.002841727575287223,
        "X": 0.07921527326107025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48936_48940_1",
      "ports": {
        "bus1": 48936,
        "bus2": 48940
      },
      "params": {
        "R": 0.0002441836113575846,
        "X": 0.0010797337163239717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48936_48941_1",
      "ports": {
        "bus1": 48936,
        "bus2": 48941
      },
      "params": {
        "R": 0.00020393540035001934,
        "X": 0.0010781710734590888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48942_48943_1",
      "ports": {
        "bus1": 48942,
        "bus2": 48943
      },
      "params": {
        "R": 0.0002825884730555117,
        "X": 0.0011567824985831976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48944_48945_1",
      "ports": {
        "bus1": 48944,
        "bus2": 48945
      },
      "params": {
        "R": 0.003176944563165307,
        "X": 0.11796625703573227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48944_48946_1",
      "ports": {
        "bus1": 48944,
        "bus2": 48946
      },
      "params": {
        "R": 0.0024000885896384716,
        "X": 0.10916975885629654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48944_48947_1",
      "ports": {
        "bus1": 48944,
        "bus2": 48947
      },
      "params": {
        "R": 0.002631744835525751,
        "X": 0.11082973331212997,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48944_48948_1",
      "ports": {
        "bus1": 48944,
        "bus2": 48948
      },
      "params": {
        "R": 0.0027699279598891735,
        "X": 0.1029425635933876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48944_48949_1",
      "ports": {
        "bus1": 48944,
        "bus2": 48949
      },
      "params": {
        "R": 2.135465621948242,
        "X": 105.33649444580078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48944_48950_1",
      "ports": {
        "bus1": 48944,
        "bus2": 48950
      },
      "params": {
        "R": 0.0002564042224548757,
        "X": 0.0011654628906399012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48944_48951_1",
      "ports": {
        "bus1": 48944,
        "bus2": 48951
      },
      "params": {
        "R": 0.00024016258248593658,
        "X": 0.0011751935817301273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48952_48953_1",
      "ports": {
        "bus1": 48952,
        "bus2": 48953
      },
      "params": {
        "R": 0.0002981994184665382,
        "X": 0.0010310782818123698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48954_48957_1",
      "ports": {
        "bus1": 48954,
        "bus2": 48957
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0018209237605333328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48954_48960_1",
      "ports": {
        "bus1": 48954,
        "bus2": 48960
      },
      "params": {
        "R": -0.00015962263569235802,
        "X": -0.005259007215499878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48954_48961_1",
      "ports": {
        "bus1": 48954,
        "bus2": 48961
      },
      "params": {
        "R": 0.0027953404933214188,
        "X": 0.07336194068193436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48954_48962_1",
      "ports": {
        "bus1": 48954,
        "bus2": 48962
      },
      "params": {
        "R": 0.0002531801292207092,
        "X": 0.0010684161679819226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48954_48963_1",
      "ports": {
        "bus1": 48954,
        "bus2": 48963
      },
      "params": {
        "R": 0.00023353697906713933,
        "X": 0.0011542219435796142,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48955_48957_1",
      "ports": {
        "bus1": 48955,
        "bus2": 48957
      },
      "params": {
        "R": 0.0009527025395072997,
        "X": 0.026292964816093445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48956_48957_1",
      "ports": {
        "bus1": 48956,
        "bus2": 48957
      },
      "params": {
        "R": 0.0009527025395072997,
        "X": 0.026292964816093445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48958_48960_1",
      "ports": {
        "bus1": 48958,
        "bus2": 48960
      },
      "params": {
        "R": 0.0027351866010576487,
        "X": 0.09011469781398773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48959_48960_1",
      "ports": {
        "bus1": 48959,
        "bus2": 48960
      },
      "params": {
        "R": 0.0027351866010576487,
        "X": 0.09011469781398773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48964_48965_1",
      "ports": {
        "bus1": 48964,
        "bus2": 48965
      },
      "params": {
        "R": 0.00027542884345166385,
        "X": 0.001116837956942618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48966_48967_1",
      "ports": {
        "bus1": 48967,
        "bus2": 48966
      },
      "params": {
        "R": 9.422493894817308e-05,
        "X": 0.007703090086579323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48966_48967_2",
      "ports": {
        "bus1": 48967,
        "bus2": 48966
      },
      "params": {
        "R": 9.422493894817308e-05,
        "X": 0.007703090086579323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48966_48967_3",
      "ports": {
        "bus1": 48967,
        "bus2": 48966
      },
      "params": {
        "R": 9.422493894817308e-05,
        "X": 0.007703090086579323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48966_48968_1",
      "ports": {
        "bus1": 48966,
        "bus2": 48968
      },
      "params": {
        "R": 0.00018021039431914687,
        "X": 0.011650066822767258,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48966_48969_1",
      "ports": {
        "bus1": 48966,
        "bus2": 48969
      },
      "params": {
        "R": 0.00019688819884322584,
        "X": 0.014635213650763035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48966_48970_1",
      "ports": {
        "bus1": 48966,
        "bus2": 48970
      },
      "params": {
        "R": 0.00013994223263580352,
        "X": 0.01192133966833353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48966_48971_1",
      "ports": {
        "bus1": 48966,
        "bus2": 48971
      },
      "params": {
        "R": 0.0002279909240314737,
        "X": 0.01852518878877163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48966_48972_1",
      "ports": {
        "bus1": 48966,
        "bus2": 48972
      },
      "params": {
        "R": 0.00020722018962260336,
        "X": 0.01603490114212036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48966_48973_1",
      "ports": {
        "bus1": 48966,
        "bus2": 48973
      },
      "params": {
        "R": 0.0001547604042571038,
        "X": 0.011207093484699726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48966_48974_1",
      "ports": {
        "bus1": 48966,
        "bus2": 48974
      },
      "params": {
        "R": 0.00022534257732331753,
        "X": 0.0010379315353929996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48966_48975_1",
      "ports": {
        "bus1": 48966,
        "bus2": 48975
      },
      "params": {
        "R": 0.00024780698004178703,
        "X": 0.0011982163414359093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48976_48977_1",
      "ports": {
        "bus1": 48976,
        "bus2": 48977
      },
      "params": {
        "R": 0.0002869619056582451,
        "X": 0.0010839838068932295,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48978_48981_1",
      "ports": {
        "bus1": 48978,
        "bus2": 48981
      },
      "params": {
        "R": 0.0005545872845686972,
        "X": 0.03567415475845337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48978_48982_1",
      "ports": {
        "bus1": 48978,
        "bus2": 48982
      },
      "params": {
        "R": 0.00021685675892513245,
        "X": 0.016289949417114258,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_48978_48983_1",
      "ports": {
        "bus1": 48978,
        "bus2": 48983
      },
      "params": {
        "R": 0.00028359502903185785,
        "X": 0.0010142894461750984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48978_48984_1",
      "ports": {
        "bus1": 48978,
        "bus2": 48984
      },
      "params": {
        "R": 0.00020703904738184065,
        "X": 0.0010136965429410338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48979_48981_1",
      "ports": {
        "bus1": 48979,
        "bus2": 48981
      },
      "params": {
        "R": -0.0002544047893024981,
        "X": -0.01636473834514618,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48980_48981_1",
      "ports": {
        "bus1": 48980,
        "bus2": 48981
      },
      "params": {
        "R": 0.0014116829261183739,
        "X": 0.09080734848976135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48985_48986_1",
      "ports": {
        "bus1": 48986,
        "bus2": 48985
      },
      "params": {
        "R": 0.006726854480803013,
        "X": 0.1434166580438614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48985_48987_1",
      "ports": {
        "bus1": 48985,
        "bus2": 48987
      },
      "params": {
        "R": 0.00024167576339095828,
        "X": 0.0011852183379232883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48986_48991_1",
      "ports": {
        "bus1": 48991,
        "bus2": 48986
      },
      "params": {
        "R": 0.06238017603754997,
        "X": 0.16667748987674713,
        "G": 0.0,
        "B": 0.0034005092456936836
      },
      "extension": {
        "length": 18007.863424804687,
        "rating": 54.760634899139404
      }
    },
    {
      "class": "Branch",
      "id": "branch_48986_49002_1",
      "ports": {
        "bus1": 49002,
        "bus2": 48986
      },
      "params": {
        "R": 0.04531057924032211,
        "X": 0.1193436086177826,
        "G": 0.0,
        "B": 0.014653886668384073
      },
      "extension": {
        "length": 30414.047095458984,
        "rating": 68.97611021995544
      }
    },
    {
      "class": "Branch",
      "id": "branch_48987_48988_1",
      "ports": {
        "bus1": 48987,
        "bus2": 48988
      },
      "params": {
        "R": 0.0031275569926947355,
        "X": 0.018876109272241592,
        "G": 0.0,
        "B": 0.029436081647872925
      },
      "extension": {
        "length": 18346.238584716797,
        "rating": 258.09383392333984
      }
    },
    {
      "class": "Branch",
      "id": "branch_48987_48999_1",
      "ports": {
        "bus1": 48999,
        "bus2": 48987
      },
      "params": {
        "R": 0.008012605831027031,
        "X": 0.04361928254365921,
        "G": 0.0,
        "B": 0.07220659404993057
      },
      "extension": {
        "length": 40012.21881518555,
        "rating": 258.3544731140137
      }
    },
    {
      "class": "Branch",
      "id": "branch_48988_48989_1",
      "ports": {
        "bus1": 48988,
        "bus2": 48989
      },
      "params": {
        "R": 0.0002863965346477926,
        "X": 0.001059468137100339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48988_49001_1",
      "ports": {
        "bus1": 49001,
        "bus2": 48988
      },
      "params": {
        "R": 0.005338583141565323,
        "X": 0.032244276255369186,
        "G": 0.0,
        "B": 0.11132828146219254
      },
      "extension": {
        "length": 41365.91283837891,
        "rating": 267.2822952270508
      }
    },
    {
      "class": "Branch",
      "id": "branch_48990_48991_1",
      "ports": {
        "bus1": 48991,
        "bus2": 48990
      },
      "params": {
        "R": 0.002760835224762559,
        "X": 0.08656100928783417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48990_48992_1",
      "ports": {
        "bus1": 48990,
        "bus2": 48992
      },
      "params": {
        "R": 0.0002586816262919456,
        "X": 0.0010749410139396787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48990_49193_1",
      "ports": {
        "bus1": 48990,
        "bus2": 49193
      },
      "params": {
        "R": 0.00947034452110529,
        "X": 0.0578031986951828,
        "G": 0.0,
        "B": 0.05191753804683685
      },
      "extension": {
        "length": 39640.19798803711,
        "rating": 227.92022228240967
      }
    },
    {
      "class": "Branch",
      "id": "branch_48991_49356_1",
      "ports": {
        "bus1": 48991,
        "bus2": 49356
      },
      "params": {
        "R": 0.06422101706266403,
        "X": 0.15018512308597565,
        "G": 0.0,
        "B": 0.006080408114939928
      },
      "extension": {
        "length": 20887.645227539062,
        "rating": 61.14157438278198
      }
    },
    {
      "class": "Branch",
      "id": "branch_48993_48994_1",
      "ports": {
        "bus1": 48993,
        "bus2": 48994
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48994_49000_1",
      "ports": {
        "bus1": 49000,
        "bus2": 48994
      },
      "params": {
        "R": 0.09127305448055269,
        "X": 0.1736612170934677,
        "G": 0.0,
        "B": 0.003721891436725855
      },
      "extension": {
        "length": 18127.56323474121,
        "rating": 49.32967126369476
      }
    },
    {
      "class": "Branch",
      "id": "branch_48994_49477_1",
      "ports": {
        "bus1": 48994,
        "bus2": 49477
      },
      "params": {
        "R": 0.0893620178103447,
        "X": 0.24152883887290955,
        "G": 0.0,
        "B": 0.012214869260787964
      },
      "extension": {
        "length": 38767.92155639648,
        "rating": 60.14683246612549
      }
    },
    {
      "class": "Branch",
      "id": "branch_48995_48996_1",
      "ports": {
        "bus1": 48995,
        "bus2": 48996
      },
      "params": {
        "R": 0.0002750902494881302,
        "X": 0.0011046727886423469,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48995_49478_1",
      "ports": {
        "bus1": 49478,
        "bus2": 48995
      },
      "params": {
        "R": 0.0694960355758667,
        "X": 0.18495739996433258,
        "G": 0.0,
        "B": 0.019466295838356018
      },
      "extension": {
        "length": 36370.90489086914,
        "rating": 53.10027599334717
      }
    },
    {
      "class": "Branch",
      "id": "branch_48995_49670_1",
      "ports": {
        "bus1": 48995,
        "bus2": 49670
      },
      "params": {
        "R": 0.032328516244888306,
        "X": 0.09595037251710892,
        "G": 0.0,
        "B": 0.010090354830026627
      },
      "extension": {
        "length": 20875.35309411621,
        "rating": 65.13261198997498
      }
    },
    {
      "class": "Branch",
      "id": "branch_48997_48998_1",
      "ports": {
        "bus1": 48997,
        "bus2": 48998
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48997_49443_1",
      "ports": {
        "bus1": 48997,
        "bus2": 49443
      },
      "params": {
        "R": 0.046766262501478195,
        "X": 0.1182369813323021,
        "G": 0.0,
        "B": 0.015166232362389566
      },
      "extension": {
        "length": 28415.88552612305,
        "rating": 49.88067150115967
      }
    },
    {
      "class": "Branch",
      "id": "branch_48997_49456_1",
      "ports": {
        "bus1": 48997,
        "bus2": 49456
      },
      "params": {
        "R": 0.0427415557205677,
        "X": 0.12120716273784637,
        "G": 0.0,
        "B": 0.005979644134640694
      },
      "extension": {
        "length": 20127.21508520508,
        "rating": 59.66041684150696
      }
    },
    {
      "class": "Branch",
      "id": "branch_48999_49488_1",
      "ports": {
        "bus1": 49488,
        "bus2": 48999
      },
      "params": {
        "R": 0.006822237744927406,
        "X": 0.04654160141944885,
        "G": 0.0,
        "B": 0.0334986075758934
      },
      "extension": {
        "length": 25540.87078125,
        "rating": 252.1554946899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_49000_49579_1",
      "ports": {
        "bus1": 49579,
        "bus2": 49000
      },
      "params": {
        "R": 0.09587801992893219,
        "X": 0.19760861992835999,
        "G": 0.0,
        "B": 0.023920841515064236
      },
      "extension": {
        "length": 47547.313486083985,
        "rating": 38.03451061248779
      }
    },
    {
      "class": "Branch",
      "id": "branch_49001_49002_1",
      "ports": {
        "bus1": 49002,
        "bus2": 49001
      },
      "params": {
        "R": 0.003122217021882534,
        "X": 0.09835076332092285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49001_49003_1",
      "ports": {
        "bus1": 49001,
        "bus2": 49003
      },
      "params": {
        "R": 0.00027916586259379983,
        "X": 0.00107859936542809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49001_49449_1",
      "ports": {
        "bus1": 49001,
        "bus2": 49449
      },
      "params": {
        "R": 0.011265473440289497,
        "X": 0.07107757776975632,
        "G": 0.0,
        "B": 0.05739760771393776
      },
      "extension": {
        "length": 46462.367337890624,
        "rating": 283.3584785461426
      }
    },
    {
      "class": "Branch",
      "id": "branch_49002_49004_1",
      "ports": {
        "bus1": 49002,
        "bus2": 49004
      },
      "params": {
        "R": 0.04938950389623642,
        "X": 0.1378491222858429,
        "G": 0.0,
        "B": 0.005130590405315161
      },
      "extension": {
        "length": 19230.131842163086,
        "rating": 72.46930003166199
      }
    },
    {
      "class": "Branch",
      "id": "branch_49002_49009_1",
      "ports": {
        "bus1": 49002,
        "bus2": 49009
      },
      "params": {
        "R": 0.06732934713363647,
        "X": 0.14444175362586975,
        "G": 0.0,
        "B": 0.01540311425924301
      },
      "extension": {
        "length": 32543.52223095703,
        "rating": 71.90688848495483
      }
    },
    {
      "class": "Branch",
      "id": "branch_49004_49365_1",
      "ports": {
        "bus1": 49365,
        "bus2": 49004
      },
      "params": {
        "R": 0.09146798402070999,
        "X": 0.2232290655374527,
        "G": 0.0,
        "B": 0.007487268187105656
      },
      "extension": {
        "length": 27531.195712646484,
        "rating": 75.00575184822083
      }
    },
    {
      "class": "Branch",
      "id": "branch_49005_49007_1",
      "ports": {
        "bus1": 49005,
        "bus2": 49007
      },
      "params": {
        "R": 0.00511164078488946,
        "X": 0.013579756021499634,
        "G": 0.0,
        "B": 0.011286524124443531
      },
      "extension": {
        "length": 9040.350745239259,
        "rating": 47.45405614376068
      }
    },
    {
      "class": "Branch",
      "id": "branch_49005_49973_1",
      "ports": {
        "bus1": 49005,
        "bus2": 49973
      },
      "params": {
        "R": 0.056754495948553085,
        "X": 0.13722366094589233,
        "G": 0.0,
        "B": 0.005576878786087036
      },
      "extension": {
        "length": 19975.016096191408,
        "rating": 59.82210040092468
      }
    },
    {
      "class": "Branch",
      "id": "branch_49006_49007_1",
      "ports": {
        "bus1": 49007,
        "bus2": 49006
      },
      "params": {
        "R": 0.0049630431458354,
        "X": 0.1338675171136856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49006_49008_1",
      "ports": {
        "bus1": 49006,
        "bus2": 49008
      },
      "params": {
        "R": 0.00029225225443951786,
        "X": 0.0011675358982756734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49006_49155_1",
      "ports": {
        "bus1": 49006,
        "bus2": 49155
      },
      "params": {
        "R": 0.004869241267442703,
        "X": 0.034595005214214325,
        "G": 0.0,
        "B": 0.08050917834043503
      },
      "extension": {
        "length": 34619.10474902344,
        "rating": 236.6075038909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_49007_49670_1",
      "ports": {
        "bus1": 49007,
        "bus2": 49670
      },
      "params": {
        "R": 0.0314788855612278,
        "X": 0.08394498378038406,
        "G": 0.0,
        "B": 0.0023010883014649153
      },
      "extension": {
        "length": 10620.401742553711,
        "rating": 69.40111517906189
      }
    },
    {
      "class": "Branch",
      "id": "branch_49009_49010_1",
      "ports": {
        "bus1": 49009,
        "bus2": 49010
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49009_49169_1",
      "ports": {
        "bus1": 49169,
        "bus2": 49009
      },
      "params": {
        "R": 0.058336194604635246,
        "X": 0.17366069555282593,
        "G": 0.0,
        "B": 0.0038364978972822428
      },
      "extension": {
        "length": 19297.49531176758,
        "rating": 67.70703792572021
      }
    },
    {
      "class": "Branch",
      "id": "branch_49011_49012_1",
      "ports": {
        "bus1": 49011,
        "bus2": 49012
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49011_49014_1",
      "ports": {
        "bus1": 49011,
        "bus2": 49014
      },
      "params": {
        "R": 0.02217227965593338,
        "X": 0.06694570183753967,
        "G": 0.0,
        "B": 0.0030081637669354677
      },
      "extension": {
        "length": 9432.480391479492,
        "rating": 53.66314649581909
      }
    },
    {
      "class": "Branch",
      "id": "branch_49011_49900_1",
      "ports": {
        "bus1": 49011,
        "bus2": 49900
      },
      "params": {
        "R": 0.008044229820370674,
        "X": 0.01741390861570835,
        "G": 0.0,
        "B": 0.0006761208642274141
      },
      "extension": {
        "length": 2516.2264937438968,
        "rating": 69.34918761253357
      }
    },
    {
      "class": "Branch",
      "id": "branch_49013_49042_1",
      "ports": {
        "bus1": 49013,
        "bus2": 49042
      },
      "params": {
        "R": 0.04208460450172424,
        "X": 0.10323590785264969,
        "G": 0.0,
        "B": 0.005672982428222895
      },
      "extension": {
        "length": 17050.442980957032,
        "rating": 46.30744457244873
      }
    },
    {
      "class": "Branch",
      "id": "branch_49013_49900_1",
      "ports": {
        "bus1": 49900,
        "bus2": 49013
      },
      "params": {
        "R": 0.013772414065897465,
        "X": 0.03911565616726875,
        "G": 0.0,
        "B": 0.004062220454216003
      },
      "extension": {
        "length": 8121.38907019043,
        "rating": 64.87802863121033
      }
    },
    {
      "class": "Branch",
      "id": "branch_49014_49015_1",
      "ports": {
        "bus1": 49014,
        "bus2": 49015
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49014_49019_1",
      "ports": {
        "bus1": 49014,
        "bus2": 49019
      },
      "params": {
        "R": 0.04976335167884827,
        "X": 0.12587222456932068,
        "G": 0.0,
        "B": 0.003371655009686947
      },
      "extension": {
        "length": 15849.219604614258,
        "rating": 44.63626742362976
      }
    },
    {
      "class": "Branch",
      "id": "branch_49014_49030_1",
      "ports": {
        "bus1": 49014,
        "bus2": 49030
      },
      "params": {
        "R": 0.12923064827919006,
        "X": 0.3008229732513428,
        "G": 0.0,
        "B": 0.008337395265698433
      },
      "extension": {
        "length": 38763.7100925293,
        "rating": 44.53819394111633
      }
    },
    {
      "class": "Branch",
      "id": "branch_49014_49900_1",
      "ports": {
        "bus1": 49900,
        "bus2": 49014
      },
      "params": {
        "R": 0.021978391334414482,
        "X": 0.05159330740571022,
        "G": 0.0,
        "B": 0.0023250423837453127
      },
      "extension": {
        "length": 8490.200651367188,
        "rating": 63.051289319992065
      }
    },
    {
      "class": "Branch",
      "id": "branch_49016_49017_1",
      "ports": {
        "bus1": 49016,
        "bus2": 49017
      },
      "params": {
        "R": 0.00023903977125883102,
        "X": 0.0010655299993231893,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49016_49018_1",
      "ports": {
        "bus1": 49016,
        "bus2": 49018
      },
      "params": {
        "R": 0.004812117200344801,
        "X": 0.03477349504828453,
        "G": 0.0,
        "B": 0.023127498105168343
      },
      "extension": {
        "length": 18934.598811401367,
        "rating": 283.89410972595215
      }
    },
    {
      "class": "Branch",
      "id": "branch_49016_49904_1",
      "ports": {
        "bus1": 49016,
        "bus2": 49904
      },
      "params": {
        "R": 0.002842783462256193,
        "X": 0.018906883895397186,
        "G": 0.0,
        "B": 0.014670432545244694
      },
      "extension": {
        "length": 11714.74541015625,
        "rating": 289.2265796661377
      }
    },
    {
      "class": "Branch",
      "id": "branch_49018_49019_1",
      "ports": {
        "bus1": 49019,
        "bus2": 49018
      },
      "params": {
        "R": 0.0032581016421318054,
        "X": 0.11565999686717987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49018_49020_1",
      "ports": {
        "bus1": 49018,
        "bus2": 49020
      },
      "params": {
        "R": 0.0002952382492367178,
        "X": 0.0010772127425298095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49018_49031_1",
      "ports": {
        "bus1": 49018,
        "bus2": 49031
      },
      "params": {
        "R": 0.004227343015372753,
        "X": 0.02935638092458248,
        "G": 0.0,
        "B": 0.05582098290324211
      },
      "extension": {
        "length": 26953.816908691406,
        "rating": 280.75528144836426
      }
    },
    {
      "class": "Branch",
      "id": "branch_49018_49648_1",
      "ports": {
        "bus1": 49648,
        "bus2": 49018
      },
      "params": {
        "R": 0.00805478636175394,
        "X": 0.04153783619403839,
        "G": 0.0,
        "B": 0.03526292368769646
      },
      "extension": {
        "length": 25741.31742993164,
        "rating": 288.69855403900146
      }
    },
    {
      "class": "Branch",
      "id": "branch_49018_49904_1",
      "ports": {
        "bus1": 49904,
        "bus2": 49018
      },
      "params": {
        "R": 0.006745103280991316,
        "X": 0.035343438386917114,
        "G": 0.0,
        "B": 0.02640995942056179
      },
      "extension": {
        "length": 22041.30085620117,
        "rating": 307.5221300125122
      }
    },
    {
      "class": "Branch",
      "id": "branch_49019_49647_1",
      "ports": {
        "bus1": 49647,
        "bus2": 49019
      },
      "params": {
        "R": 0.03166176751255989,
        "X": 0.09786587208509445,
        "G": 0.0,
        "B": 0.009667705744504929
      },
      "extension": {
        "length": 20516.709496948242,
        "rating": 70.31149864196777
      }
    },
    {
      "class": "Branch",
      "id": "branch_49021_49022_1",
      "ports": {
        "bus1": 49021,
        "bus2": 49022
      },
      "params": {
        "R": 0.00023440957011189314,
        "X": 0.001183411106467247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49021_49041_1",
      "ports": {
        "bus1": 49041,
        "bus2": 49021
      },
      "params": {
        "R": 0.0153670534491539,
        "X": 0.04469570890069007,
        "G": 0.0,
        "B": 0.021992789581418037
      },
      "extension": {
        "length": 19945.876572509766,
        "rating": 63.503289222717285
      }
    },
    {
      "class": "Branch",
      "id": "branch_49021_49294_1",
      "ports": {
        "bus1": 49021,
        "bus2": 49294
      },
      "params": {
        "R": 0.03848346322774887,
        "X": 0.10810591280460358,
        "G": 0.0,
        "B": 0.007018889766186475
      },
      "extension": {
        "length": 18072.65765588379,
        "rating": 69.6731686592102
      }
    },
    {
      "class": "Branch",
      "id": "branch_49023_49043_1",
      "ports": {
        "bus1": 49023,
        "bus2": 49043
      },
      "params": {
        "R": 0.11828403919935226,
        "X": 0.1961062103509903,
        "G": 0.0,
        "B": 0.006753165740519762
      },
      "extension": {
        "length": 25619.605510253907,
        "rating": 63.09117078781128
      }
    },
    {
      "class": "Branch",
      "id": "branch_49023_49292_1",
      "ports": {
        "bus1": 49023,
        "bus2": 49292
      },
      "params": {
        "R": 0.03889177739620209,
        "X": 0.09143328666687012,
        "G": 0.0,
        "B": 0.005876904353499413
      },
      "extension": {
        "length": 17301.44714831543,
        "rating": 67.52676963806152
      }
    },
    {
      "class": "Branch",
      "id": "branch_49024_49025_1",
      "ports": {
        "bus1": 49024,
        "bus2": 49025
      },
      "params": {
        "R": 0.0002752442960627377,
        "X": 0.001194074167869985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49025_49027_1",
      "ports": {
        "bus1": 49027,
        "bus2": 49025
      },
      "params": {
        "R": 0.05617698282003403,
        "X": 0.1425786018371582,
        "G": 0.0,
        "B": 0.002952857641503215
      },
      "extension": {
        "length": 14489.125506958007,
        "rating": 55.104994773864746
      }
    },
    {
      "class": "Branch",
      "id": "branch_49025_49180_1",
      "ports": {
        "bus1": 49025,
        "bus2": 49180
      },
      "params": {
        "R": 0.07791367918252945,
        "X": 0.23449920117855072,
        "G": 0.0,
        "B": 0.010661176405847073
      },
      "extension": {
        "length": 36400.16719775391,
        "rating": 44.18286383152008
      }
    },
    {
      "class": "Branch",
      "id": "branch_49026_49238_1",
      "ports": {
        "bus1": 49238,
        "bus2": 49026
      },
      "params": {
        "R": 0.005681754555553198,
        "X": 0.03762810677289963,
        "G": 0.0,
        "B": 0.020118841901421547
      },
      "extension": {
        "length": 19916.126202392577,
        "rating": 268.8535451889038
      }
    },
    {
      "class": "Branch",
      "id": "branch_49026_49648_1",
      "ports": {
        "bus1": 49026,
        "bus2": 49648
      },
      "params": {
        "R": 0.004800514783710241,
        "X": 0.029273035004734993,
        "G": 0.0,
        "B": 0.10865907371044159
      },
      "extension": {
        "length": 38974.39992993164,
        "rating": 271.22676372528076
      }
    },
    {
      "class": "Branch",
      "id": "branch_49027_49035_1",
      "ports": {
        "bus1": 49027,
        "bus2": 49035
      },
      "params": {
        "R": 0.09078329056501389,
        "X": 0.19455091655254364,
        "G": 0.0,
        "B": 0.006957478821277618
      },
      "extension": {
        "length": 25875.12042553711,
        "rating": 53.32856774330139
      }
    },
    {
      "class": "Branch",
      "id": "branch_49027_49179_1",
      "ports": {
        "bus1": 49027,
        "bus2": 49179
      },
      "params": {
        "R": 0.0833282470703125,
        "X": 0.257784903049469,
        "G": 0.0,
        "B": 0.012272420339286327
      },
      "extension": {
        "length": 39813.303886962894,
        "rating": 57.614195346832275
      }
    },
    {
      "class": "Branch",
      "id": "branch_49028_49042_1",
      "ports": {
        "bus1": 49028,
        "bus2": 49042
      },
      "params": {
        "R": 0.13193072378635406,
        "X": 0.24900494515895844,
        "G": 0.0,
        "B": 0.004232489969581366
      },
      "extension": {
        "length": 23640.179122924805,
        "rating": 53.02480459213257
      }
    },
    {
      "class": "Branch",
      "id": "branch_49028_49045_1",
      "ports": {
        "bus1": 49028,
        "bus2": 49045
      },
      "params": {
        "R": 0.08474627137184143,
        "X": 0.1796998232603073,
        "G": 0.0,
        "B": 0.003128617769107222
      },
      "extension": {
        "length": 17907.43750817871,
        "rating": 61.59659028053284
      }
    },
    {
      "class": "Branch",
      "id": "branch_49029_49030_1",
      "ports": {
        "bus1": 49030,
        "bus2": 49029
      },
      "params": {
        "R": 0.003204063745215535,
        "X": 0.10998855531215668,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49029_49031_1",
      "ports": {
        "bus1": 49029,
        "bus2": 49031
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49031_49036_1",
      "ports": {
        "bus1": 49031,
        "bus2": 49036
      },
      "params": {
        "R": 0.009783230721950531,
        "X": 0.055607013404369354,
        "G": 0.0,
        "B": 0.028732065111398697
      },
      "extension": {
        "length": 28142.834099853517,
        "rating": 275.9260654449463
      }
    },
    {
      "class": "Branch",
      "id": "branch_49032_49033_1",
      "ports": {
        "bus1": 49032,
        "bus2": 49033
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49032_49037_1",
      "ports": {
        "bus1": 49032,
        "bus2": 49037
      },
      "params": {
        "R": 0.04089176654815674,
        "X": 0.10082709044218063,
        "G": 0.0,
        "B": 0.0032574355136603113
      },
      "extension": {
        "length": 12420.14335345459,
        "rating": 57.58856534957886
      }
    },
    {
      "class": "Branch",
      "id": "branch_49032_49076_1",
      "ports": {
        "bus1": 49032,
        "bus2": 49076
      },
      "params": {
        "R": 0.13609299063682556,
        "X": 0.2904805541038513,
        "G": 0.0,
        "B": 0.012387312017381191
      },
      "extension": {
        "length": 43054.45200439453,
        "rating": 57.48242735862732
      }
    },
    {
      "class": "Branch",
      "id": "branch_49032_49207_1",
      "ports": {
        "bus1": 49032,
        "bus2": 49207
      },
      "params": {
        "R": 0.06839615106582642,
        "X": 0.1429445594549179,
        "G": 0.0,
        "B": 0.005871704313904047
      },
      "extension": {
        "length": 19536.31785058594,
        "rating": 63.98669481277466
      }
    },
    {
      "class": "Branch",
      "id": "branch_49034_49035_1",
      "ports": {
        "bus1": 49035,
        "bus2": 49034
      },
      "params": {
        "R": 0.003329026512801647,
        "X": 0.10500176250934601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49034_49036_1",
      "ports": {
        "bus1": 49034,
        "bus2": 49036
      },
      "params": {
        "R": 0.00023746307124383748,
        "X": 0.0011795724276453257,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49035_49037_1",
      "ports": {
        "bus1": 49035,
        "bus2": 49037
      },
      "params": {
        "R": 0.01732833869755268,
        "X": 0.02901947498321533,
        "G": 0.0,
        "B": 0.001059865695424378
      },
      "extension": {
        "length": 4140.92069631958,
        "rating": 57.010823488235474
      }
    },
    {
      "class": "Branch",
      "id": "branch_49036_49204_1",
      "ports": {
        "bus1": 49036,
        "bus2": 49204
      },
      "params": {
        "R": 0.007190626114606857,
        "X": 0.045566923916339874,
        "G": 0.0,
        "B": 0.052159443497657776
      },
      "extension": {
        "length": 35411.67646435547,
        "rating": 261.60664558410645
      }
    },
    {
      "class": "Branch",
      "id": "branch_49036_49419_1",
      "ports": {
        "bus1": 49419,
        "bus2": 49036
      },
      "params": {
        "R": 0.007410180289298296,
        "X": 0.04060489684343338,
        "G": 0.0,
        "B": 0.03085867315530777
      },
      "extension": {
        "length": 25078.090145141603,
        "rating": 287.27355003356934
      }
    },
    {
      "class": "Branch",
      "id": "branch_49037_49038_1",
      "ports": {
        "bus1": 49037,
        "bus2": 49038
      },
      "params": {
        "R": 0.00024655135348439217,
        "X": 0.001143882516771555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49039_49040_1",
      "ports": {
        "bus1": 49039,
        "bus2": 49040
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49039_49648_1",
      "ports": {
        "bus1": 49039,
        "bus2": 49648
      },
      "params": {
        "R": 0.009346595034003258,
        "X": 0.0639076754450798,
        "G": 0.0,
        "B": 0.058040544390678406
      },
      "extension": {
        "length": 44428.475856445315,
        "rating": 304.4628858566284
      }
    },
    {
      "class": "Branch",
      "id": "branch_49039_49912_1",
      "ports": {
        "bus1": 49039,
        "bus2": 49912
      },
      "params": {
        "R": 0.004810110665857792,
        "X": 0.02821602113544941,
        "G": 0.0,
        "B": 0.02470291219651699
      },
      "extension": {
        "length": 20332.404235107424,
        "rating": 309.3061685562134
      }
    },
    {
      "class": "Branch",
      "id": "branch_49041_49657_1",
      "ports": {
        "bus1": 49657,
        "bus2": 49041
      },
      "params": {
        "R": 0.06387797743082047,
        "X": 0.14349795877933502,
        "G": 0.0,
        "B": 0.005095299333333969
      },
      "extension": {
        "length": 19495.102598876954,
        "rating": 69.85008120536804
      }
    },
    {
      "class": "Branch",
      "id": "branch_49041_49910_1",
      "ports": {
        "bus1": 49041,
        "bus2": 49910
      },
      "params": {
        "R": 0.06676776707172394,
        "X": 0.1346818059682846,
        "G": 0.0,
        "B": 0.004586576018482447
      },
      "extension": {
        "length": 16905.525035888673,
        "rating": 65.17156958580017
      }
    },
    {
      "class": "Branch",
      "id": "branch_49043_49612_1",
      "ports": {
        "bus1": 49043,
        "bus2": 49612
      },
      "params": {
        "R": 0.13877788186073303,
        "X": 0.21246337890625,
        "G": 0.0,
        "B": 0.006795925553888082
      },
      "extension": {
        "length": 27166.741400390627,
        "rating": 59.70001816749573
      }
    },
    {
      "class": "Branch",
      "id": "branch_49044_49047_1",
      "ports": {
        "bus1": 49044,
        "bus2": 49047
      },
      "params": {
        "R": 0.007363838143646717,
        "X": 0.24072688817977905,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49044_49048_1",
      "ports": {
        "bus1": 49044,
        "bus2": 49048
      },
      "params": {
        "R": 0.0002665030478965491,
        "X": 0.001125162816606462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49045_49047_1",
      "ports": {
        "bus1": 49045,
        "bus2": 49047
      },
      "params": {
        "R": -0.003982328809797764,
        "X": -0.13018393516540527,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49046_49047_1",
      "ports": {
        "bus1": 49046,
        "bus2": 49047
      },
      "params": {
        "R": 0.02224249392747879,
        "X": 0.7271161675453186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49048_49328_1",
      "ports": {
        "bus1": 49048,
        "bus2": 49328
      },
      "params": {
        "R": 0.003946123644709587,
        "X": 0.022141873836517334,
        "G": 0.0,
        "B": 0.03375636413693428
      },
      "extension": {
        "length": 19751.553736083984,
        "rating": 236.8337631225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_49049_49052_1",
      "ports": {
        "bus1": 49049,
        "bus2": 49052
      },
      "params": {
        "R": 0.005212282761931419,
        "X": 0.16784226894378662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49049_49053_1",
      "ports": {
        "bus1": 49049,
        "bus2": 49053
      },
      "params": {
        "R": 0.000294187746476382,
        "X": 0.001037104637362063,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49049_49055_1",
      "ports": {
        "bus1": 49055,
        "bus2": 49049
      },
      "params": {
        "R": 0.0012866464676335454,
        "X": 0.008465951308608055,
        "G": 0.0,
        "B": 0.014791736379265785
      },
      "extension": {
        "length": 7650.824746398926,
        "rating": 296.480393409729
      }
    },
    {
      "class": "Branch",
      "id": "branch_49049_49064_1",
      "ports": {
        "bus1": 49064,
        "bus2": 49049
      },
      "params": {
        "R": 0.0036399108357727528,
        "X": 0.018941739574074745,
        "G": 0.0,
        "B": 0.013572308234870434
      },
      "extension": {
        "length": 11291.434969482421,
        "rating": 291.952919960022
      }
    },
    {
      "class": "Branch",
      "id": "branch_49049_49891_1",
      "ports": {
        "bus1": 49049,
        "bus2": 49891
      },
      "params": {
        "R": 0.006451860070228577,
        "X": 0.041007574647665024,
        "G": 0.0,
        "B": 0.038317594677209854
      },
      "extension": {
        "length": 26220.524923828125,
        "rating": 243.48490238189697
      }
    },
    {
      "class": "Branch",
      "id": "branch_49050_49052_1",
      "ports": {
        "bus1": 49050,
        "bus2": 49052
      },
      "params": {
        "R": -0.001264180988073349,
        "X": -0.040708303451538086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49050_49061_1",
      "ports": {
        "bus1": 49061,
        "bus2": 49050
      },
      "params": {
        "R": 0.02414119429886341,
        "X": 0.06741786748170853,
        "G": 0.0,
        "B": 0.0034764360170811415
      },
      "extension": {
        "length": 10960.71073791504,
        "rating": 48.2174813747406
      }
    },
    {
      "class": "Branch",
      "id": "branch_49050_49101_1",
      "ports": {
        "bus1": 49050,
        "bus2": 49101
      },
      "params": {
        "R": 0.1290365755558014,
        "X": 0.2539348602294922,
        "G": 0.0,
        "B": 0.006606312934309244
      },
      "extension": {
        "length": 29808.099709716796,
        "rating": 65.31486511230469
      }
    },
    {
      "class": "Branch",
      "id": "branch_49051_49052_1",
      "ports": {
        "bus1": 49051,
        "bus2": 49052
      },
      "params": {
        "R": 0.023961680009961128,
        "X": 0.7715970277786255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49054_49055_1",
      "ports": {
        "bus1": 49055,
        "bus2": 49054
      },
      "params": {
        "R": 0.0001745223707985133,
        "X": 0.014716734178364277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49054_49056_1",
      "ports": {
        "bus1": 49054,
        "bus2": 49056
      },
      "params": {
        "R": 0.00024411114281974733,
        "X": 0.0010649063624441624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49054_49898_1",
      "ports": {
        "bus1": 49898,
        "bus2": 49054
      },
      "params": {
        "R": 0.0012085771886631846,
        "X": 0.015935661271214485,
        "G": 0.0,
        "B": 1.5980610847473145
      },
      "extension": {
        "length": 119987.04896191407,
        "rating": 2445.529556274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_49055_49074_1",
      "ports": {
        "bus1": 49055,
        "bus2": 49074
      },
      "params": {
        "R": 0.004742482677102089,
        "X": 0.030156662687659264,
        "G": 0.0,
        "B": 0.046849120408296585
      },
      "extension": {
        "length": 23695.741591918944,
        "rating": 261.5605354309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_49057_49058_1",
      "ports": {
        "bus1": 49058,
        "bus2": 49057
      },
      "params": {
        "R": 0.002748181577771902,
        "X": 0.11087523400783539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49057_49059_1",
      "ports": {
        "bus1": 49057,
        "bus2": 49059
      },
      "params": {
        "R": 0.00021768311853520572,
        "X": 0.0010210422333329916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49057_49066_1",
      "ports": {
        "bus1": 49057,
        "bus2": 49066
      },
      "params": {
        "R": 0.00494804373010993,
        "X": 0.023565396666526794,
        "G": 0.0,
        "B": 0.09542329609394073
      },
      "extension": {
        "length": 32806.3396772461,
        "rating": 239.50023651123047
      }
    },
    {
      "class": "Branch",
      "id": "branch_49058_49099_1",
      "ports": {
        "bus1": 49058,
        "bus2": 49099
      },
      "params": {
        "R": 0.05373697727918625,
        "X": 0.15992191433906555,
        "G": 0.0,
        "B": 0.00500070583075285
      },
      "extension": {
        "length": 19992.927095947267,
        "rating": 49.0351140499115
      }
    },
    {
      "class": "Branch",
      "id": "branch_49058_49102_1",
      "ports": {
        "bus1": 49058,
        "bus2": 49102
      },
      "params": {
        "R": 0.14697517454624176,
        "X": 0.34953776001930237,
        "G": 0.0,
        "B": 0.007168451324105263
      },
      "extension": {
        "length": 33085.86484790039,
        "rating": 45.761701464653015
      }
    },
    {
      "class": "Branch",
      "id": "branch_49060_49063_1",
      "ports": {
        "bus1": 49060,
        "bus2": 49063
      },
      "params": {
        "R": 0.0034261015243828297,
        "X": 0.11641561985015869,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49060_49064_1",
      "ports": {
        "bus1": 49060,
        "bus2": 49064
      },
      "params": {
        "R": 0.00020891432359348983,
        "X": 0.0011169805657118559,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49060_49065_1",
      "ports": {
        "bus1": 49060,
        "bus2": 49065
      },
      "params": {
        "R": 0.0002673720009624958,
        "X": 0.0011466974392533302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49061_49063_1",
      "ports": {
        "bus1": 49061,
        "bus2": 49063
      },
      "params": {
        "R": 0.0009084460325539112,
        "X": 0.030868053436279297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49062_49063_1",
      "ports": {
        "bus1": 49062,
        "bus2": 49063
      },
      "params": {
        "R": 0.027858786284923553,
        "X": 0.9466142654418945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49064_49204_1",
      "ports": {
        "bus1": 49204,
        "bus2": 49064
      },
      "params": {
        "R": 0.003634249558672309,
        "X": 0.02256966382265091,
        "G": 0.0,
        "B": 0.02880248799920082
      },
      "extension": {
        "length": 18029.858500854494,
        "rating": 276.0719060897827
      }
    },
    {
      "class": "Branch",
      "id": "branch_49064_49314_1",
      "ports": {
        "bus1": 49064,
        "bus2": 49314
      },
      "params": {
        "R": 0.009751112200319767,
        "X": 0.0514247864484787,
        "G": 0.0,
        "B": 0.09822291880846024
      },
      "extension": {
        "length": 50285.8823269043,
        "rating": 208.6345911026001
      }
    },
    {
      "class": "Branch",
      "id": "branch_49066_49067_1",
      "ports": {
        "bus1": 49067,
        "bus2": 49066
      },
      "params": {
        "R": 0.004983803723007441,
        "X": 0.13617253303527832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49066_49068_1",
      "ports": {
        "bus1": 49066,
        "bus2": 49068
      },
      "params": {
        "R": 0.00021553447004407644,
        "X": 0.0010532864835113287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49066_49088_1",
      "ports": {
        "bus1": 49088,
        "bus2": 49066
      },
      "params": {
        "R": 0.008758404292166233,
        "X": 0.05111293867230415,
        "G": 0.0,
        "B": 0.08865102380514145
      },
      "extension": {
        "length": 45807.564515625,
        "rating": 247.4287748336792
      }
    },
    {
      "class": "Branch",
      "id": "branch_49067_49069_1",
      "ports": {
        "bus1": 49069,
        "bus2": 49067
      },
      "params": {
        "R": 0.053013376891613014,
        "X": 0.136209174990654,
        "G": 0.0,
        "B": 0.004695690702646971
      },
      "extension": {
        "length": 17733.650162475587,
        "rating": 39.85372483730316
      }
    },
    {
      "class": "Branch",
      "id": "branch_49067_49083_1",
      "ports": {
        "bus1": 49067,
        "bus2": 49083
      },
      "params": {
        "R": 0.040139090269804,
        "X": 0.10460494458675383,
        "G": 0.0,
        "B": 0.004809497855603695
      },
      "extension": {
        "length": 16688.626972778322,
        "rating": 46.752774715423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_49067_49474_1",
      "ports": {
        "bus1": 49474,
        "bus2": 49067
      },
      "params": {
        "R": 0.09873104840517044,
        "X": 0.24391254782676697,
        "G": 0.0,
        "B": 0.0060873874463140965
      },
      "extension": {
        "length": 27347.462927490236,
        "rating": 47.86844253540039
      }
    },
    {
      "class": "Branch",
      "id": "branch_49069_49084_1",
      "ports": {
        "bus1": 49069,
        "bus2": 49084
      },
      "params": {
        "R": 0.07354080677032471,
        "X": 0.185101717710495,
        "G": 0.0,
        "B": 0.008960185572504997
      },
      "extension": {
        "length": 26652.285918457033,
        "rating": 49.382054805755615
      }
    },
    {
      "class": "Branch",
      "id": "branch_49070_49071_1",
      "ports": {
        "bus1": 49070,
        "bus2": 49071
      },
      "params": {
        "R": 0.0002717600727919489,
        "X": 0.0010550081497058272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49070_49073_1",
      "ports": {
        "bus1": 49070,
        "bus2": 49073
      },
      "params": {
        "R": 0.032421573996543884,
        "X": 0.0717359259724617,
        "G": 0.0,
        "B": 0.003054312197491526
      },
      "extension": {
        "length": 11310.400369995117,
        "rating": 72.26821780204773
      }
    },
    {
      "class": "Branch",
      "id": "branch_49070_49076_1",
      "ports": {
        "bus1": 49070,
        "bus2": 49076
      },
      "params": {
        "R": 0.06906457990407944,
        "X": 0.16122344136238098,
        "G": 0.0,
        "B": 0.004647824913263321
      },
      "extension": {
        "length": 18328.821787353518,
        "rating": 66.7550802230835
      }
    },
    {
      "class": "Branch",
      "id": "branch_49072_49073_1",
      "ports": {
        "bus1": 49073,
        "bus2": 49072
      },
      "params": {
        "R": 0.0037737470120191574,
        "X": 0.11036469787359238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49072_49074_1",
      "ports": {
        "bus1": 49072,
        "bus2": 49074
      },
      "params": {
        "R": 0.00021243204537313432,
        "X": 0.0011377541813999414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49074_49248_1",
      "ports": {
        "bus1": 49248,
        "bus2": 49074
      },
      "params": {
        "R": 0.009449864737689495,
        "X": 0.05670032650232315,
        "G": 0.0,
        "B": 0.05713425949215889
      },
      "extension": {
        "length": 39252.26138818359,
        "rating": 243.9730167388916
      }
    },
    {
      "class": "Branch",
      "id": "branch_49075_49076_1",
      "ports": {
        "bus1": 49075,
        "bus2": 49076
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49077_49080_1",
      "ports": {
        "bus1": 49077,
        "bus2": 49080
      },
      "params": {
        "R": 0.01013430766761303,
        "X": 0.35925114154815674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49077_49081_1",
      "ports": {
        "bus1": 49077,
        "bus2": 49081
      },
      "params": {
        "R": 0.00023722484183963388,
        "X": 0.0011021498357877135,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49077_49082_1",
      "ports": {
        "bus1": 49077,
        "bus2": 49082
      },
      "params": {
        "R": 0.00024025145103223622,
        "X": 0.001059477566741407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49078_49080_1",
      "ports": {
        "bus1": 49078,
        "bus2": 49080
      },
      "params": {
        "R": -0.0071242330595850945,
        "X": -0.2525469958782196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49078_49555_1",
      "ports": {
        "bus1": 49078,
        "bus2": 49555
      },
      "params": {
        "R": 0.12488634884357451,
        "X": 0.2970305383205414,
        "G": 0.0,
        "B": 0.009445126168429852
      },
      "extension": {
        "length": 38396.79704663086,
        "rating": 56.68257474899292
      }
    },
    {
      "class": "Branch",
      "id": "branch_49079_49080_1",
      "ports": {
        "bus1": 49079,
        "bus2": 49080
      },
      "params": {
        "R": 0.015012506395578384,
        "X": 0.5321784615516663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49081_49509_1",
      "ports": {
        "bus1": 49509,
        "bus2": 49081
      },
      "params": {
        "R": 0.016357824206352234,
        "X": 0.09824202209711075,
        "G": 0.0,
        "B": 0.09969322383403778
      },
      "extension": {
        "length": 75346.60632275391,
        "rating": 221.20912075042725
      }
    },
    {
      "class": "Branch",
      "id": "branch_49083_49091_1",
      "ports": {
        "bus1": 49083,
        "bus2": 49091
      },
      "params": {
        "R": 0.07569599896669388,
        "X": 0.16243641078472137,
        "G": 0.0,
        "B": 0.007477461826056241
      },
      "extension": {
        "length": 24697.61262487793,
        "rating": 50.318992137908936
      }
    },
    {
      "class": "Branch",
      "id": "branch_49084_49089_1",
      "ports": {
        "bus1": 49084,
        "bus2": 49089
      },
      "params": {
        "R": 0.09048541635274887,
        "X": 0.16544675827026367,
        "G": 0.0,
        "B": 0.00397602841258049
      },
      "extension": {
        "length": 18826.23496069336,
        "rating": 57.032132148742676
      }
    },
    {
      "class": "Branch",
      "id": "branch_49085_49086_1",
      "ports": {
        "bus1": 49086,
        "bus2": 49085
      },
      "params": {
        "R": 0.0048606256023049355,
        "X": 0.14279897511005402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49085_49087_1",
      "ports": {
        "bus1": 49085,
        "bus2": 49087
      },
      "params": {
        "R": 0.00021555402781814337,
        "X": 0.0011516681406646967,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49086_49474_1",
      "ports": {
        "bus1": 49474,
        "bus2": 49086
      },
      "params": {
        "R": 0.04599177464842796,
        "X": 0.11465272307395936,
        "G": 0.0,
        "B": 0.013514549471437931
      },
      "extension": {
        "length": 25912.685946533205,
        "rating": 62.10551857948303
      }
    },
    {
      "class": "Branch",
      "id": "branch_49087_49550_1",
      "ports": {
        "bus1": 49087,
        "bus2": 49550
      },
      "params": {
        "R": 0.060260821133852005,
        "X": 0.29701322317123413,
        "G": 0.0,
        "B": 0.10865718871355057
      },
      "extension": {
        "length": 137088.87057421874,
        "rating": 225.96933841705322
      }
    },
    {
      "class": "Branch",
      "id": "branch_49088_49089_1",
      "ports": {
        "bus1": 49089,
        "bus2": 49088
      },
      "params": {
        "R": 0.002869524760171771,
        "X": 0.10664408653974533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49088_49090_1",
      "ports": {
        "bus1": 49088,
        "bus2": 49090
      },
      "params": {
        "R": 0.00024301571829710156,
        "X": 0.0011637506540864706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49088_49556_1",
      "ports": {
        "bus1": 49088,
        "bus2": 49556
      },
      "params": {
        "R": 0.03590428829193115,
        "X": 0.17983904480934143,
        "G": 0.0,
        "B": 0.1381266564130783
      },
      "extension": {
        "length": 116295.94030957032,
        "rating": 257.05718994140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_49089_49092_1",
      "ports": {
        "bus1": 49092,
        "bus2": 49089
      },
      "params": {
        "R": 0.05191924422979355,
        "X": 0.12601016461849213,
        "G": 0.0,
        "B": 0.004418977536261082
      },
      "extension": {
        "length": 16815.988454589846,
        "rating": 57.70699977874756
      }
    },
    {
      "class": "Branch",
      "id": "branch_49091_49092_1",
      "ports": {
        "bus1": 49092,
        "bus2": 49091
      },
      "params": {
        "R": 0.028627581894397736,
        "X": 0.06742749363183975,
        "G": 0.0,
        "B": 0.011558976955711842
      },
      "extension": {
        "length": 20431.70208105469,
        "rating": 54.976606369018555
      }
    },
    {
      "class": "Branch",
      "id": "branch_49091_49097_1",
      "ports": {
        "bus1": 49091,
        "bus2": 49097
      },
      "params": {
        "R": 0.08940152078866959,
        "X": 0.21114119887351987,
        "G": 0.0,
        "B": 0.009559813886880875
      },
      "extension": {
        "length": 32287.620548583986,
        "rating": 49.26098585128784
      }
    },
    {
      "class": "Branch",
      "id": "branch_49091_49098_1",
      "ports": {
        "bus1": 49091,
        "bus2": 49098
      },
      "params": {
        "R": 0.14527906477451324,
        "X": 0.3190247416496277,
        "G": 0.0,
        "B": 0.011424005962908268
      },
      "extension": {
        "length": 40334.312922363286,
        "rating": 47.03965783119202
      }
    },
    {
      "class": "Branch",
      "id": "branch_49093_49094_1",
      "ports": {
        "bus1": 49094,
        "bus2": 49093
      },
      "params": {
        "R": 0.004873527213931084,
        "X": 0.15044690668582916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49093_49095_1",
      "ports": {
        "bus1": 49093,
        "bus2": 49095
      },
      "params": {
        "R": 0.00029116380028426647,
        "X": 0.0011099250987172127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49093_49199_1",
      "ports": {
        "bus1": 49093,
        "bus2": 49199
      },
      "params": {
        "R": 0.05678137391805649,
        "X": 0.33613121509552,
        "G": 0.0,
        "B": 0.10124257206916809
      },
      "extension": {
        "length": 133799.36122265624,
        "rating": 223.98505210876465
      }
    },
    {
      "class": "Branch",
      "id": "branch_49093_49320_1",
      "ports": {
        "bus1": 49320,
        "bus2": 49093
      },
      "params": {
        "R": 0.012778795324265957,
        "X": 0.06927402317523956,
        "G": 0.0,
        "B": 0.018884610384702682
      },
      "extension": {
        "length": 24614.720149658206,
        "rating": 249.26469326019287
      }
    },
    {
      "class": "Branch",
      "id": "branch_49094_49097_1",
      "ports": {
        "bus1": 49094,
        "bus2": 49097
      },
      "params": {
        "R": 0.03319902718067169,
        "X": 0.1119324117898941,
        "G": 0.0,
        "B": 0.0017741227056831121
      },
      "extension": {
        "length": 10042.616219238282,
        "rating": 58.899641036987305
      }
    },
    {
      "class": "Branch",
      "id": "branch_49094_49098_1",
      "ports": {
        "bus1": 49098,
        "bus2": 49094
      },
      "params": {
        "R": 0.09152714908123016,
        "X": 0.22120568156242368,
        "G": 0.0,
        "B": 0.0031071901321411133
      },
      "extension": {
        "length": 17595.001834716797,
        "rating": 53.84892821311951
      }
    },
    {
      "class": "Branch",
      "id": "branch_49096_49097_1",
      "ports": {
        "bus1": 49096,
        "bus2": 49097
      },
      "params": {
        "R": 0.00027071626391261816,
        "X": 0.0011388816637918353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49097_49098_1",
      "ports": {
        "bus1": 49097,
        "bus2": 49098
      },
      "params": {
        "R": 0.02045159414410591,
        "X": 0.05804152414202691,
        "G": 0.0,
        "B": 0.002660028636455536
      },
      "extension": {
        "length": 8159.94222857666,
        "rating": 47.787246108055115
      }
    },
    {
      "class": "Branch",
      "id": "branch_49099_49100_1",
      "ports": {
        "bus1": 49099,
        "bus2": 49100
      },
      "params": {
        "R": 0.0002653834817465395,
        "X": 0.0011160962749272585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49099_49101_1",
      "ports": {
        "bus1": 49099,
        "bus2": 49101
      },
      "params": {
        "R": 0.05003756284713745,
        "X": 0.10593971610069274,
        "G": 0.0,
        "B": 0.005799957551062107
      },
      "extension": {
        "length": 17756.79786584473,
        "rating": 53.32000255584717
      }
    },
    {
      "class": "Branch",
      "id": "branch_49099_49908_1",
      "ports": {
        "bus1": 49099,
        "bus2": 49908
      },
      "params": {
        "R": 0.01800379902124405,
        "X": 0.04901998117566109,
        "G": 0.0,
        "B": 0.004331002943217754
      },
      "extension": {
        "length": 9201.288061340332,
        "rating": 48.0937659740448
      }
    },
    {
      "class": "Branch",
      "id": "branch_49101_49317_1",
      "ports": {
        "bus1": 49317,
        "bus2": 49101
      },
      "params": {
        "R": 0.0714351162314415,
        "X": 0.16316349804401398,
        "G": 0.0,
        "B": 0.0034944629296660423
      },
      "extension": {
        "length": 16581.12106970215,
        "rating": 44.622719287872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_49101_49908_1",
      "ports": {
        "bus1": 49101,
        "bus2": 49908
      },
      "params": {
        "R": 0.02708902396261692,
        "X": 0.07927156239748001,
        "G": 0.0,
        "B": 0.0025029312819242477
      },
      "extension": {
        "length": 9689.647508239746,
        "rating": 53.782886266708374
      }
    },
    {
      "class": "Branch",
      "id": "branch_49102_49205_1",
      "ports": {
        "bus1": 49102,
        "bus2": 49205
      },
      "params": {
        "R": 0.048321284353733056,
        "X": 0.14658360183238983,
        "G": 0.0,
        "B": 0.006365669891238213
      },
      "extension": {
        "length": 22991.980502197268,
        "rating": 41.930797696113586
      }
    },
    {
      "class": "Branch",
      "id": "branch_49102_49908_1",
      "ports": {
        "bus1": 49102,
        "bus2": 49908
      },
      "params": {
        "R": 0.0685441642999649,
        "X": 0.15642395615577698,
        "G": 0.0,
        "B": 0.004662976134568453
      },
      "extension": {
        "length": 20107.244397216797,
        "rating": 54.810500144958496
      }
    },
    {
      "class": "Branch",
      "id": "branch_49103_49104_1",
      "ports": {
        "bus1": 49104,
        "bus2": 49103
      },
      "params": {
        "R": 0.030026396736502647,
        "X": 0.0741216242313385,
        "G": 0.0,
        "B": 0.004304544534534216
      },
      "extension": {
        "length": 12988.80992175293,
        "rating": 54.98429536819458
      }
    },
    {
      "class": "Branch",
      "id": "branch_49103_49140_1",
      "ports": {
        "bus1": 49103,
        "bus2": 49140
      },
      "params": {
        "R": 0.020740443840622902,
        "X": 0.0605553574860096,
        "G": 0.0,
        "B": 0.011284812353551388
      },
      "extension": {
        "length": 18827.59018029785,
        "rating": 61.19549870491028
      }
    },
    {
      "class": "Branch",
      "id": "branch_49104_49426_1",
      "ports": {
        "bus1": 49104,
        "bus2": 49426
      },
      "params": {
        "R": 0.045126449316740036,
        "X": 0.1057921200990677,
        "G": 0.0,
        "B": 0.00815720483660698
      },
      "extension": {
        "length": 20357.14351574707,
        "rating": 49.52103793621063
      }
    },
    {
      "class": "Branch",
      "id": "branch_49105_49364_1",
      "ports": {
        "bus1": 49105,
        "bus2": 49364
      },
      "params": {
        "R": 0.013934154063463211,
        "X": 0.08419005572795868,
        "G": 0.0,
        "B": 0.13535335659980774
      },
      "extension": {
        "length": 79217.54939355468,
        "rating": 234.01696681976318
      }
    },
    {
      "class": "Branch",
      "id": "branch_49105_51205_1",
      "ports": {
        "bus1": 51205,
        "bus2": 49105
      },
      "params": {
        "R": 0.0048657068982720375,
        "X": 0.03281008079648018,
        "G": 0.0,
        "B": 0.025103630498051643
      },
      "extension": {
        "length": 20397.239905517577,
        "rating": 224.9117612838745
      }
    },
    {
      "class": "Branch",
      "id": "branch_49106_49109_1",
      "ports": {
        "bus1": 49106,
        "bus2": 49109
      },
      "params": {
        "R": 0.0001918430207297206,
        "X": 0.007481984794139862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49106_49110_1",
      "ports": {
        "bus1": 49106,
        "bus2": 49110
      },
      "params": {
        "R": 0.0002247707889182493,
        "X": 0.0010533117456361651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49106_49421_1",
      "ports": {
        "bus1": 49106,
        "bus2": 49421
      },
      "params": {
        "R": 0.003942991606891155,
        "X": 0.02463489957153797,
        "G": 0.0,
        "B": 0.06416836380958557
      },
      "extension": {
        "length": 28461.502555664065,
        "rating": 242.6229476928711
      }
    },
    {
      "class": "Branch",
      "id": "branch_49106_49935_1",
      "ports": {
        "bus1": 49935,
        "bus2": 49106
      },
      "params": {
        "R": 0.0022696179803460836,
        "X": 0.01338277943432331,
        "G": 0.0,
        "B": 0.018937699496746063
      },
      "extension": {
        "length": 11575.025798950195,
        "rating": 214.12580013275146
      }
    },
    {
      "class": "Branch",
      "id": "branch_49106_51205_1",
      "ports": {
        "bus1": 49106,
        "bus2": 51205
      },
      "params": {
        "R": 0.004847110249102116,
        "X": 0.028128676116466522,
        "G": 0.0,
        "B": 0.027747241780161858
      },
      "extension": {
        "length": 17600.095802856446,
        "rating": 272.1123695373535
      }
    },
    {
      "class": "Branch",
      "id": "branch_49107_49109_1",
      "ports": {
        "bus1": 49107,
        "bus2": 49109
      },
      "params": {
        "R": 0.0028942804783582687,
        "X": 0.11287879198789597,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49107_50824_1",
      "ports": {
        "bus1": 49107,
        "bus2": 50824
      },
      "params": {
        "R": 0.02511771023273468,
        "X": 0.04312417656183243,
        "G": 0.0,
        "B": 0.0013791433302685618
      },
      "extension": {
        "length": 5571.62472821045,
        "rating": 61.780762672424316
      }
    },
    {
      "class": "Branch",
      "id": "branch_49108_49109_1",
      "ports": {
        "bus1": 49108,
        "bus2": 49109
      },
      "params": {
        "R": 0.02021990343928337,
        "X": 0.7885891199111938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49111_49112_1",
      "ports": {
        "bus1": 49112,
        "bus2": 49111
      },
      "params": {
        "R": 0.0028509730473160744,
        "X": 0.10981373488903046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49111_49113_1",
      "ports": {
        "bus1": 49111,
        "bus2": 49113
      },
      "params": {
        "R": 0.00020935179782100022,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49111_49935_1",
      "ports": {
        "bus1": 49111,
        "bus2": 49935
      },
      "params": {
        "R": 0.00600758520886302,
        "X": 0.03809594362974167,
        "G": 0.0,
        "B": 0.016156282275915146
      },
      "extension": {
        "length": 16760.617834350585,
        "rating": 235.04528999328613
      }
    },
    {
      "class": "Branch",
      "id": "branch_49112_49115_1",
      "ports": {
        "bus1": 49115,
        "bus2": 49112
      },
      "params": {
        "R": 0.028984857723116875,
        "X": 0.08067969977855682,
        "G": 0.0,
        "B": 0.0018444585148245096
      },
      "extension": {
        "length": 9036.021102539064,
        "rating": 52.346599102020264
      }
    },
    {
      "class": "Branch",
      "id": "branch_49114_49115_1",
      "ports": {
        "bus1": 49114,
        "bus2": 49115
      },
      "params": {
        "R": 0.018596520647406578,
        "X": 0.053426638245582574,
        "G": 0.0,
        "B": 0.0018902685260400176
      },
      "extension": {
        "length": 7681.466062133789,
        "rating": 52.32915282249451
      }
    },
    {
      "class": "Branch",
      "id": "branch_49114_51202_1",
      "ports": {
        "bus1": 49114,
        "bus2": 51202
      },
      "params": {
        "R": 0.023355579003691673,
        "X": 0.05079669877886772,
        "G": 0.0,
        "B": 0.038383085280656815
      },
      "extension": {
        "length": 28984.43314819336,
        "rating": 62.682753801345825
      }
    },
    {
      "class": "Branch",
      "id": "branch_49116_49119_1",
      "ports": {
        "bus1": 49116,
        "bus2": 49119
      },
      "params": {
        "R": 0.008381055667996407,
        "X": 0.29000312089920044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49116_49120_1",
      "ports": {
        "bus1": 49116,
        "bus2": 49120
      },
      "params": {
        "R": 0.0002666949585545808,
        "X": 0.0010961941443383694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49117_49119_1",
      "ports": {
        "bus1": 49117,
        "bus2": 49119
      },
      "params": {
        "R": -0.004377920180559158,
        "X": -0.15148574113845825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49117_49122_1",
      "ports": {
        "bus1": 49117,
        "bus2": 49122
      },
      "params": {
        "R": 0.04128914326429367,
        "X": 0.10698989778757095,
        "G": 0.0,
        "B": 0.0013078509364277124
      },
      "extension": {
        "length": 8445.407036682129,
        "rating": 35.04956066608429
      }
    },
    {
      "class": "Branch",
      "id": "branch_49117_49135_1",
      "ports": {
        "bus1": 49117,
        "bus2": 49135
      },
      "params": {
        "R": 0.01627844013273716,
        "X": 0.051424190402030945,
        "G": 0.0,
        "B": 0.005926662590354681
      },
      "extension": {
        "length": 11971.136690551759,
        "rating": 38.55535387992859
      }
    },
    {
      "class": "Branch",
      "id": "branch_49117_49838_1",
      "ports": {
        "bus1": 49117,
        "bus2": 49838
      },
      "params": {
        "R": 0.025643514469265938,
        "X": 0.07835935801267624,
        "G": 0.0,
        "B": 0.004151228349655867
      },
      "extension": {
        "length": 12741.789301940918,
        "rating": 40.083324909210205
      }
    },
    {
      "class": "Branch",
      "id": "branch_49118_49119_1",
      "ports": {
        "bus1": 49118,
        "bus2": 49119
      },
      "params": {
        "R": 0.02136429399251938,
        "X": 0.7392519116401672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49120_49370_1",
      "ports": {
        "bus1": 49370,
        "bus2": 49120
      },
      "params": {
        "R": 0.006765755359083414,
        "X": 0.04252959415316582,
        "G": 0.0,
        "B": 0.06430894136428833
      },
      "extension": {
        "length": 32576.274650390627,
        "rating": 239.74590301513672
      }
    },
    {
      "class": "Branch",
      "id": "branch_49120_49888_1",
      "ports": {
        "bus1": 49888,
        "bus2": 49120
      },
      "params": {
        "R": 0.003739689476788044,
        "X": 0.023510554805397987,
        "G": 0.0,
        "B": 0.015334230847656727
      },
      "extension": {
        "length": 13991.669359497071,
        "rating": 250.04148483276367
      }
    },
    {
      "class": "Branch",
      "id": "branch_49121_49135_1",
      "ports": {
        "bus1": 49121,
        "bus2": 49135
      },
      "params": {
        "R": 0.01582145504653454,
        "X": 0.03778664767742157,
        "G": 0.0,
        "B": 0.0008738239994272589
      },
      "extension": {
        "length": 4196.924033752442,
        "rating": 40.87999165058136
      }
    },
    {
      "class": "Branch",
      "id": "branch_49121_49138_1",
      "ports": {
        "bus1": 49138,
        "bus2": 49121
      },
      "params": {
        "R": 0.029471034184098244,
        "X": 0.06205812841653824,
        "G": 0.0,
        "B": 0.0020946201402693987
      },
      "extension": {
        "length": 8455.94720727539,
        "rating": 53.95509600639343
      }
    },
    {
      "class": "Branch",
      "id": "branch_49122_49372_1",
      "ports": {
        "bus1": 49122,
        "bus2": 49372
      },
      "params": {
        "R": 0.012882831506431103,
        "X": 0.03709828108549118,
        "G": 0.0,
        "B": 0.006293589249253273
      },
      "extension": {
        "length": 11492.030492797852,
        "rating": 47.51279354095459
      }
    },
    {
      "class": "Branch",
      "id": "branch_49123_49594_1",
      "ports": {
        "bus1": 49123,
        "bus2": 49594
      },
      "params": {
        "R": 0.04985114932060242,
        "X": 0.09530553966760635,
        "G": 0.0,
        "B": 0.004144301172345877
      },
      "extension": {
        "length": 14389.626603515626,
        "rating": 51.31580829620361
      }
    },
    {
      "class": "Branch",
      "id": "branch_49123_49885_1",
      "ports": {
        "bus1": 49123,
        "bus2": 49885
      },
      "params": {
        "R": 0.030138803645968437,
        "X": 0.08105609565973282,
        "G": 0.0,
        "B": 0.005787146743386984
      },
      "extension": {
        "length": 14760.427272583009,
        "rating": 55.009907484054565
      }
    },
    {
      "class": "Branch",
      "id": "branch_49124_49141_1",
      "ports": {
        "bus1": 49124,
        "bus2": 49141
      },
      "params": {
        "R": 0.015265148133039476,
        "X": 0.0453774593770504,
        "G": 0.0,
        "B": 0.0015218161279335618
      },
      "extension": {
        "length": 5526.291251129151,
        "rating": 52.63170599937439
      }
    },
    {
      "class": "Branch",
      "id": "branch_49124_49143_1",
      "ports": {
        "bus1": 49124,
        "bus2": 49143
      },
      "params": {
        "R": 0.010585161857306957,
        "X": 0.024801412597298622,
        "G": 0.0,
        "B": 0.002828496741130948
      },
      "extension": {
        "length": 6312.763710845948,
        "rating": 51.52248740196228
      }
    },
    {
      "class": "Branch",
      "id": "branch_49125_49126_1",
      "ports": {
        "bus1": 49125,
        "bus2": 49126
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49125_49130_1",
      "ports": {
        "bus1": 49125,
        "bus2": 49130
      },
      "params": {
        "R": 0.023095980286598206,
        "X": 0.054260578006505966,
        "G": 0.0,
        "B": 0.002450070343911648
      },
      "extension": {
        "length": 7574.781271728516,
        "rating": 55.19079566001892
      }
    },
    {
      "class": "Branch",
      "id": "branch_49125_51213_1",
      "ports": {
        "bus1": 49125,
        "bus2": 51213
      },
      "params": {
        "R": 0.027925703674554825,
        "X": 0.06886918097734451,
        "G": 0.0,
        "B": 0.006685009691864252
      },
      "extension": {
        "length": 15735.483988769533,
        "rating": 57.18979835510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_49125_51218_1",
      "ports": {
        "bus1": 51218,
        "bus2": 49125
      },
      "params": {
        "R": 0.023671492934226993,
        "X": 0.06870109587907791,
        "G": 0.0,
        "B": 0.0018613922875374556
      },
      "extension": {
        "length": 7835.979514526367,
        "rating": 59.91787314414978
      }
    },
    {
      "class": "Branch",
      "id": "branch_49127_49128_1",
      "ports": {
        "bus1": 49128,
        "bus2": 49127
      },
      "params": {
        "R": 0.002848221454769373,
        "X": 0.10890639573335648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49127_49129_1",
      "ports": {
        "bus1": 49127,
        "bus2": 49129
      },
      "params": {
        "R": 0.00024312429013662043,
        "X": 0.0011164059396833181,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49128_49130_1",
      "ports": {
        "bus1": 49128,
        "bus2": 49130
      },
      "params": {
        "R": 0.024275338277220726,
        "X": 0.04727538675069809,
        "G": 0.0,
        "B": 0.0033535782713443037
      },
      "extension": {
        "length": 7910.195821655274,
        "rating": 64.06572461128235
      }
    },
    {
      "class": "Branch",
      "id": "branch_49128_51215_1",
      "ports": {
        "bus1": 49128,
        "bus2": 51215
      },
      "params": {
        "R": 0.036101531237363815,
        "X": 0.09583635628223418,
        "G": 0.0,
        "B": 0.006389145273715258
      },
      "extension": {
        "length": 17309.40196508789,
        "rating": 54.58104610443115
      }
    },
    {
      "class": "Branch",
      "id": "branch_49129_51527_1",
      "ports": {
        "bus1": 49129,
        "bus2": 51527
      },
      "params": {
        "R": 0.003181244945153594,
        "X": 0.019277649000287056,
        "G": 0.0,
        "B": 0.0314437560737133
      },
      "extension": {
        "length": 15374.386262329102,
        "rating": 253.65102291107178
      }
    },
    {
      "class": "Branch",
      "id": "branch_49131_49132_1",
      "ports": {
        "bus1": 49131,
        "bus2": 49132
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49131_49819_1",
      "ports": {
        "bus1": 49131,
        "bus2": 49819
      },
      "params": {
        "R": 0.021595293655991554,
        "X": 0.05793683975934982,
        "G": 0.0,
        "B": 0.0024956364650279284
      },
      "extension": {
        "length": 8491.707047790527,
        "rating": 59.17549133300781
      }
    },
    {
      "class": "Branch",
      "id": "branch_49131_49828_1",
      "ports": {
        "bus1": 49131,
        "bus2": 49828
      },
      "params": {
        "R": 0.009622305631637573,
        "X": 0.021639030426740646,
        "G": 0.0,
        "B": 0.0013402628246694803
      },
      "extension": {
        "length": 3771.5861354370118,
        "rating": 67.09280014038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_49133_49134_1",
      "ports": {
        "bus1": 49133,
        "bus2": 49134
      },
      "params": {
        "R": 0.0002286869566887617,
        "X": 0.0011816314654424787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49133_49144_1",
      "ports": {
        "bus1": 49133,
        "bus2": 49144
      },
      "params": {
        "R": 0.0027556775603443384,
        "X": 0.016911836341023445,
        "G": 0.0,
        "B": 0.04239808768033981
      },
      "extension": {
        "length": 18126.90941418457,
        "rating": 230.6572437286377
      }
    },
    {
      "class": "Branch",
      "id": "branch_49133_49830_1",
      "ports": {
        "bus1": 49830,
        "bus2": 49133
      },
      "params": {
        "R": 0.003111485857516527,
        "X": 0.02223825827240944,
        "G": 0.0,
        "B": 0.01356287021189928
      },
      "extension": {
        "length": 12521.244577697755,
        "rating": 257.9550504684448
      }
    },
    {
      "class": "Branch",
      "id": "branch_49133_49836_1",
      "ports": {
        "bus1": 49836,
        "bus2": 49133
      },
      "params": {
        "R": 0.002632665680721402,
        "X": 0.016255386173725128,
        "G": 0.0,
        "B": 0.016050655394792557
      },
      "extension": {
        "length": 10682.67815057373,
        "rating": 234.97905731201172
      }
    },
    {
      "class": "Branch",
      "id": "branch_49135_49839_1",
      "ports": {
        "bus1": 49135,
        "bus2": 49839
      },
      "params": {
        "R": 0.017228029668331146,
        "X": 0.042173538357019424,
        "G": 0.0,
        "B": 0.002684477251023054
      },
      "extension": {
        "length": 7546.456721557617,
        "rating": 58.542704582214355
      }
    },
    {
      "class": "Branch",
      "id": "branch_49136_49828_1",
      "ports": {
        "bus1": 49136,
        "bus2": 49828
      },
      "params": {
        "R": 0.013630646280944349,
        "X": 0.03690953180193901,
        "G": 0.0,
        "B": 0.00303707318380475
      },
      "extension": {
        "length": 7473.878802795411,
        "rating": 63.41626048088074
      }
    },
    {
      "class": "Branch",
      "id": "branch_49136_49839_1",
      "ports": {
        "bus1": 49839,
        "bus2": 49136
      },
      "params": {
        "R": 0.008447755128145218,
        "X": 0.0264461375772953,
        "G": 0.0,
        "B": 0.004191529005765915
      },
      "extension": {
        "length": 7582.179727111817,
        "rating": 51.62462592124939
      }
    },
    {
      "class": "Branch",
      "id": "branch_49137_49138_1",
      "ports": {
        "bus1": 49138,
        "bus2": 49137
      },
      "params": {
        "R": 0.002884856192395091,
        "X": 0.10218594968318939,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49137_49139_1",
      "ports": {
        "bus1": 49137,
        "bus2": 49139
      },
      "params": {
        "R": 0.0002473713248036802,
        "X": 0.0011636951239779592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49137_49836_1",
      "ports": {
        "bus1": 49137,
        "bus2": 49836
      },
      "params": {
        "R": 0.0029605934396386147,
        "X": 0.015475211665034292,
        "G": 0.0,
        "B": 0.04895952343940735
      },
      "extension": {
        "length": 18815.28730334473,
        "rating": 256.9928169250488
      }
    },
    {
      "class": "Branch",
      "id": "branch_49138_49141_1",
      "ports": {
        "bus1": 49138,
        "bus2": 49141
      },
      "params": {
        "R": 0.01672358810901642,
        "X": 0.04158247634768486,
        "G": 0.0,
        "B": 0.011415719985961914
      },
      "extension": {
        "length": 16114.437462524415,
        "rating": 62.67120838165283
      }
    },
    {
      "class": "Branch",
      "id": "branch_49140_49143_1",
      "ports": {
        "bus1": 49140,
        "bus2": 49143
      },
      "params": {
        "R": 0.01125879492610693,
        "X": 0.029949169605970383,
        "G": 0.0,
        "B": 0.0014520831173285842
      },
      "extension": {
        "length": 4618.970958526612,
        "rating": 67.70310997962952
      }
    },
    {
      "class": "Branch",
      "id": "branch_49142_49143_1",
      "ports": {
        "bus1": 49143,
        "bus2": 49142
      },
      "params": {
        "R": 0.004823495168238878,
        "X": 0.1888713836669922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49142_49144_1",
      "ports": {
        "bus1": 49142,
        "bus2": 49144
      },
      "params": {
        "R": 0.00023589101328980178,
        "X": 0.0010163942351937294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49143_50042_1",
      "ports": {
        "bus1": 49143,
        "bus2": 50042
      },
      "params": {
        "R": 0.018912330269813538,
        "X": 0.05492911860346794,
        "G": 0.0,
        "B": 0.0032830911222845316
      },
      "extension": {
        "length": 9738.91810546875,
        "rating": 65.05479216575623
      }
    },
    {
      "class": "Branch",
      "id": "branch_49144_51205_1",
      "ports": {
        "bus1": 49144,
        "bus2": 51205
      },
      "params": {
        "R": 0.004184892401099205,
        "X": 0.024290885776281357,
        "G": 0.0,
        "B": 0.02668943628668785
      },
      "extension": {
        "length": 18521.032752685547,
        "rating": 284.7993850708008
      }
    },
    {
      "class": "Branch",
      "id": "branch_49144_51527_1",
      "ports": {
        "bus1": 49144,
        "bus2": 51527
      },
      "params": {
        "R": 0.004091233015060425,
        "X": 0.022022631019353867,
        "G": 0.0,
        "B": 0.015088207088410854
      },
      "extension": {
        "length": 13185.175563720704,
        "rating": 292.2078609466553
      }
    },
    {
      "class": "Branch",
      "id": "branch_49145_49148_1",
      "ports": {
        "bus1": 49148,
        "bus2": 49145
      },
      "params": {
        "R": 0.08484571427106857,
        "X": 0.22069302201271057,
        "G": 0.0,
        "B": 0.010538745671510696
      },
      "extension": {
        "length": 29056.126260498047,
        "rating": 59.44867730140686
      }
    },
    {
      "class": "Branch",
      "id": "branch_49145_49872_1",
      "ports": {
        "bus1": 49145,
        "bus2": 49872
      },
      "params": {
        "R": 0.05643734708428383,
        "X": 0.13476453721523285,
        "G": 0.0,
        "B": 0.004663126077502966
      },
      "extension": {
        "length": 17058.199809814454,
        "rating": 61.196428537368774
      }
    },
    {
      "class": "Branch",
      "id": "branch_49146_49853_1",
      "ports": {
        "bus1": 49146,
        "bus2": 49853
      },
      "params": {
        "R": 0.04313511401414871,
        "X": 0.11435243487358093,
        "G": 0.0,
        "B": 0.014382237568497658
      },
      "extension": {
        "length": 27966.281062500002,
        "rating": 75.97709894180298
      }
    },
    {
      "class": "Branch",
      "id": "branch_49146_50245_1",
      "ports": {
        "bus1": 50245,
        "bus2": 49146
      },
      "params": {
        "R": 0.038272175937891006,
        "X": 0.1103430986404419,
        "G": 0.0,
        "B": 0.006083927117288113
      },
      "extension": {
        "length": 18962.39078942871,
        "rating": 76.55938863754272
      }
    },
    {
      "class": "Branch",
      "id": "branch_49147_49150_1",
      "ports": {
        "bus1": 49147,
        "bus2": 49150
      },
      "params": {
        "R": 0.0033989842049777508,
        "X": 0.1440531611442566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49147_49151_1",
      "ports": {
        "bus1": 49147,
        "bus2": 49151
      },
      "params": {
        "R": 0.0002618754515424371,
        "X": 0.0010499466443434358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49148_49150_1",
      "ports": {
        "bus1": 49148,
        "bus2": 49150
      },
      "params": {
        "R": -0.0006771836197003722,
        "X": -0.028699878603219986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49148_50245_1",
      "ports": {
        "bus1": 50245,
        "bus2": 49148
      },
      "params": {
        "R": 0.09756588935852051,
        "X": 0.16004644334316254,
        "G": 0.0,
        "B": 0.00407965574413538
      },
      "extension": {
        "length": 18122.96346899414,
        "rating": 65.15623331069946
      }
    },
    {
      "class": "Branch",
      "id": "branch_49149_49150_1",
      "ports": {
        "bus1": 49149,
        "bus2": 49150
      },
      "params": {
        "R": 0.01283230446279049,
        "X": 0.5438489317893982,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49151_49877_1",
      "ports": {
        "bus1": 49877,
        "bus2": 49151
      },
      "params": {
        "R": 0.007709921337664127,
        "X": 0.054318565875291824,
        "G": 0.0,
        "B": 0.0321434810757637
      },
      "extension": {
        "length": 29973.942982177734,
        "rating": 285.1599931716919
      }
    },
    {
      "class": "Branch",
      "id": "branch_49151_68671_1",
      "ports": {
        "bus1": 49151,
        "bus2": 68671
      },
      "params": {
        "R": 0.005503116641193628,
        "X": 0.032071810215711594,
        "G": 0.0,
        "B": 0.0704357773065567
      },
      "extension": {
        "length": 32403.497196533204,
        "rating": 291.7120695114136
      }
    },
    {
      "class": "Branch",
      "id": "branch_49152_49153_1",
      "ports": {
        "bus1": 49152,
        "bus2": 49153
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49152_49154_1",
      "ports": {
        "bus1": 49152,
        "bus2": 49154
      },
      "params": {
        "R": 0.024569891393184662,
        "X": 0.07119891792535782,
        "G": 0.0,
        "B": 0.0026974582578986883
      },
      "extension": {
        "length": 10677.006333984375,
        "rating": 52.93697118759155
      }
    },
    {
      "class": "Branch",
      "id": "branch_49152_49177_1",
      "ports": {
        "bus1": 49177,
        "bus2": 49152
      },
      "params": {
        "R": 0.05202241986989974,
        "X": 0.12240623682737349,
        "G": 0.0,
        "B": 0.004810078535228968
      },
      "extension": {
        "length": 16724.800439208986,
        "rating": 45.397502183914185
      }
    },
    {
      "class": "Branch",
      "id": "branch_49154_49165_1",
      "ports": {
        "bus1": 49154,
        "bus2": 49165
      },
      "params": {
        "R": 0.021356023848056797,
        "X": 0.04911285638809204,
        "G": 0.0,
        "B": 0.00328677031211555
      },
      "extension": {
        "length": 8464.293395507813,
        "rating": 66.32192134857178
      }
    },
    {
      "class": "Branch",
      "id": "branch_49155_49156_1",
      "ports": {
        "bus1": 49156,
        "bus2": 49155
      },
      "params": {
        "R": 0.004597836174070835,
        "X": 0.14245843887329102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49155_49157_1",
      "ports": {
        "bus1": 49155,
        "bus2": 49157
      },
      "params": {
        "R": 0.0002050632465397939,
        "X": 0.0010965797118842602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49155_49495_1",
      "ports": {
        "bus1": 49155,
        "bus2": 49495
      },
      "params": {
        "R": 0.007986737415194511,
        "X": 0.045522935688495636,
        "G": 0.0,
        "B": 0.0668034628033638
      },
      "extension": {
        "length": 39570.37425,
        "rating": 232.54497051239014
      }
    },
    {
      "class": "Branch",
      "id": "branch_49155_49979_1",
      "ports": {
        "bus1": 49155,
        "bus2": 49979
      },
      "params": {
        "R": 0.006055695470422506,
        "X": 0.03980962559580803,
        "G": 0.0,
        "B": 0.02167128585278988
      },
      "extension": {
        "length": 20766.998452148437,
        "rating": 224.90973472595215
      }
    },
    {
      "class": "Branch",
      "id": "branch_49155_50008_1",
      "ports": {
        "bus1": 50008,
        "bus2": 49155
      },
      "params": {
        "R": 0.006060571409761906,
        "X": 0.038466926664114,
        "G": 0.0,
        "B": 0.043927427381277084
      },
      "extension": {
        "length": 28778.20341064453,
        "rating": 266.1954879760742
      }
    },
    {
      "class": "Branch",
      "id": "branch_49156_49178_1",
      "ports": {
        "bus1": 49178,
        "bus2": 49156
      },
      "params": {
        "R": 0.03712206706404686,
        "X": 0.09534840285778044,
        "G": 0.0,
        "B": 0.005568108521401882
      },
      "extension": {
        "length": 15491.192993041992,
        "rating": 59.43610668182373
      }
    },
    {
      "class": "Branch",
      "id": "branch_49158_49174_1",
      "ports": {
        "bus1": 49158,
        "bus2": 49174
      },
      "params": {
        "R": 0.06269845366477966,
        "X": 0.11944761127233504,
        "G": 0.0,
        "B": 0.003078269073739648
      },
      "extension": {
        "length": 13617.835945312501,
        "rating": 50.06411075592041
      }
    },
    {
      "class": "Branch",
      "id": "branch_49158_49965_1",
      "ports": {
        "bus1": 49158,
        "bus2": 49965
      },
      "params": {
        "R": 0.02418593503534794,
        "X": 0.06314879655838013,
        "G": 0.0,
        "B": 0.0029999723192304373
      },
      "extension": {
        "length": 9529.40084765625,
        "rating": 60.48150658607483
      }
    },
    {
      "class": "Branch",
      "id": "branch_49159_49161_1",
      "ports": {
        "bus1": 49161,
        "bus2": 49159
      },
      "params": {
        "R": 0.021685827523469925,
        "X": 0.048681724816560745,
        "G": 0.0,
        "B": 0.0021981908939778805
      },
      "extension": {
        "length": 7648.366012756348,
        "rating": 71.89369797706604
      }
    },
    {
      "class": "Branch",
      "id": "branch_49159_49785_1",
      "ports": {
        "bus1": 49785,
        "bus2": 49159
      },
      "params": {
        "R": 0.02776329591870308,
        "X": 0.06970860809087753,
        "G": 0.0,
        "B": 0.00468226196244359
      },
      "extension": {
        "length": 11704.116221740724,
        "rating": 46.12674117088318
      }
    },
    {
      "class": "Branch",
      "id": "branch_49160_49161_1",
      "ports": {
        "bus1": 49161,
        "bus2": 49160
      },
      "params": {
        "R": 0.001744224107824266,
        "X": 0.06189287453889847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49160_49162_1",
      "ports": {
        "bus1": 49160,
        "bus2": 49162
      },
      "params": {
        "R": 0.0002852441102731973,
        "X": 0.0011382319498807192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49160_49168_1",
      "ports": {
        "bus1": 49160,
        "bus2": 49168
      },
      "params": {
        "R": 0.003415590850636363,
        "X": 0.02096094749867916,
        "G": 0.0,
        "B": 0.028830479830503464
      },
      "extension": {
        "length": 16834.49802246094,
        "rating": 226.87177658081055
      }
    },
    {
      "class": "Branch",
      "id": "branch_49160_49743_1",
      "ports": {
        "bus1": 49160,
        "bus2": 49743
      },
      "params": {
        "R": 0.004996742587536573,
        "X": 0.031738825142383575,
        "G": 0.0,
        "B": 0.02550763264298439
      },
      "extension": {
        "length": 19668.081110229494,
        "rating": 275.2216100692749
      }
    },
    {
      "class": "Branch",
      "id": "branch_49161_49163_1",
      "ports": {
        "bus1": 49163,
        "bus2": 49161
      },
      "params": {
        "R": 0.01053268648684025,
        "X": 0.022820105776190758,
        "G": 0.0,
        "B": 0.0005816004704684019
      },
      "extension": {
        "length": 2602.4204941864014,
        "rating": 83.0707311630249
      }
    },
    {
      "class": "Branch",
      "id": "branch_49163_49785_1",
      "ports": {
        "bus1": 49163,
        "bus2": 49785
      },
      "params": {
        "R": 0.029536310583353046,
        "X": 0.06476838141679764,
        "G": 0.0,
        "B": 0.003984458744525909
      },
      "extension": {
        "length": 10070.23783557129,
        "rating": 50.744664669036865
      }
    },
    {
      "class": "Branch",
      "id": "branch_49163_50053_1",
      "ports": {
        "bus1": 49163,
        "bus2": 50053
      },
      "params": {
        "R": 0.030198153108358383,
        "X": 0.08497651666402817,
        "G": 0.0,
        "B": 0.0031670788303017616
      },
      "extension": {
        "length": 11243.008506774902,
        "rating": 69.04913187026978
      }
    },
    {
      "class": "Branch",
      "id": "branch_49164_49167_1",
      "ports": {
        "bus1": 49164,
        "bus2": 49167
      },
      "params": {
        "R": 0.009345137514173985,
        "X": 0.3701289892196655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49164_49168_1",
      "ports": {
        "bus1": 49164,
        "bus2": 49168
      },
      "params": {
        "R": 0.00020771952404174954,
        "X": 0.0010189830791205168,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49165_49167_1",
      "ports": {
        "bus1": 49165,
        "bus2": 49167
      },
      "params": {
        "R": -0.0051330747082829475,
        "X": -0.20330356061458588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49165_49178_1",
      "ports": {
        "bus1": 49165,
        "bus2": 49178
      },
      "params": {
        "R": 0.09620027244091034,
        "X": 0.30435553193092346,
        "G": 0.0,
        "B": 0.00642801309004426
      },
      "extension": {
        "length": 31480.71389428711,
        "rating": 47.465088963508606
      }
    },
    {
      "class": "Branch",
      "id": "branch_49165_50002_1",
      "ports": {
        "bus1": 49165,
        "bus2": 50002
      },
      "params": {
        "R": 0.017689241096377373,
        "X": 0.045306846499443054,
        "G": 0.0,
        "B": 0.010289271362125874
      },
      "extension": {
        "length": 13177.346599731445,
        "rating": 66.32770299911499
      }
    },
    {
      "class": "Branch",
      "id": "branch_49166_49167_1",
      "ports": {
        "bus1": 49166,
        "bus2": 49167
      },
      "params": {
        "R": 0.026470132172107697,
        "X": 1.0483916997909546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49169_49175_1",
      "ports": {
        "bus1": 49175,
        "bus2": 49169
      },
      "params": {
        "R": 0.12591245770454407,
        "X": 0.23873499035835266,
        "G": 0.0,
        "B": 0.0041578770615160465
      },
      "extension": {
        "length": 22946.536903930664,
        "rating": 65.23039937019348
      }
    },
    {
      "class": "Branch",
      "id": "branch_49170_49767_1",
      "ports": {
        "bus1": 49767,
        "bus2": 49170
      },
      "params": {
        "R": 0.01527462899684906,
        "X": 0.03953566774725914,
        "G": 0.0,
        "B": 0.0035414332523941994
      },
      "extension": {
        "length": 8689.543018615723,
        "rating": 68.60870122909546
      }
    },
    {
      "class": "Branch",
      "id": "branch_49170_49982_1",
      "ports": {
        "bus1": 49982,
        "bus2": 49170
      },
      "params": {
        "R": 0.014132807962596415,
        "X": 0.03181847929954529,
        "G": 0.0,
        "B": 0.001021570642478764
      },
      "extension": {
        "length": 3689.6870530700685,
        "rating": 58.643174171447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_49171_49172_1",
      "ports": {
        "bus1": 49171,
        "bus2": 49172
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49171_49173_1",
      "ports": {
        "bus1": 49173,
        "bus2": 49171
      },
      "params": {
        "R": 0.01896117441356182,
        "X": 0.04210707172751427,
        "G": 0.0,
        "B": 0.0015141925541684031
      },
      "extension": {
        "length": 5743.158234741211,
        "rating": 60.39855480194092
      }
    },
    {
      "class": "Branch",
      "id": "branch_49171_49739_1",
      "ports": {
        "bus1": 49171,
        "bus2": 49739
      },
      "params": {
        "R": 0.0098751625046134,
        "X": 0.0302976667881012,
        "G": 0.0,
        "B": 0.0015516123967245221
      },
      "extension": {
        "length": 4796.380792419433,
        "rating": 65.94487428665161
      }
    },
    {
      "class": "Branch",
      "id": "branch_49171_49763_1",
      "ports": {
        "bus1": 49171,
        "bus2": 49763
      },
      "params": {
        "R": 0.01990128681063652,
        "X": 0.05130656808614731,
        "G": 0.0,
        "B": 0.0017475677886977792
      },
      "extension": {
        "length": 6739.804075012207,
        "rating": 56.34846091270447
      }
    },
    {
      "class": "Branch",
      "id": "branch_49171_49766_1",
      "ports": {
        "bus1": 49171,
        "bus2": 49766
      },
      "params": {
        "R": 0.021905142813920975,
        "X": 0.052041903138160706,
        "G": 0.0,
        "B": 0.003547960426658392
      },
      "extension": {
        "length": 9175.284881103516,
        "rating": 69.62737441062927
      }
    },
    {
      "class": "Branch",
      "id": "branch_49171_49767_1",
      "ports": {
        "bus1": 49767,
        "bus2": 49171
      },
      "params": {
        "R": 0.029593314975500107,
        "X": 0.07240617275238037,
        "G": 0.0,
        "B": 0.0011947937309741974
      },
      "extension": {
        "length": 6339.052745727539,
        "rating": 57.67793655395508
      }
    },
    {
      "class": "Branch",
      "id": "branch_49173_49174_1",
      "ports": {
        "bus1": 49174,
        "bus2": 49173
      },
      "params": {
        "R": 0.018078401684761047,
        "X": 0.050925914198160165,
        "G": 0.0,
        "B": 0.0020017593633383512
      },
      "extension": {
        "length": 7648.190279296875,
        "rating": 63.73066306114197
      }
    },
    {
      "class": "Branch",
      "id": "branch_49173_49766_1",
      "ports": {
        "bus1": 49766,
        "bus2": 49173
      },
      "params": {
        "R": 0.02102893590927124,
        "X": 0.054088737815618515,
        "G": 0.0,
        "B": 0.004658577963709831
      },
      "extension": {
        "length": 10149.723076904298,
        "rating": 74.55425262451172
      }
    },
    {
      "class": "Branch",
      "id": "branch_49173_49767_1",
      "ports": {
        "bus1": 49173,
        "bus2": 49767
      },
      "params": {
        "R": 0.0217549242079258,
        "X": 0.0430731475353241,
        "G": 0.0,
        "B": 0.0016889651305973532
      },
      "extension": {
        "length": 5864.484538421631,
        "rating": 49.5052307844162
      }
    },
    {
      "class": "Branch",
      "id": "branch_49174_49965_1",
      "ports": {
        "bus1": 49965,
        "bus2": 49174
      },
      "params": {
        "R": 0.010958333499729632,
        "X": 0.026832444593310356,
        "G": 0.0,
        "B": 0.0030772567261010413
      },
      "extension": {
        "length": 6063.316587982178,
        "rating": 56.57051205635071
      }
    },
    {
      "class": "Branch",
      "id": "branch_49175_49176_1",
      "ports": {
        "bus1": 49176,
        "bus2": 49175
      },
      "params": {
        "R": 0.057269129902124405,
        "X": 0.12290317565202713,
        "G": 0.0,
        "B": 0.005853941664099693
      },
      "extension": {
        "length": 18239.865356689454,
        "rating": 61.52454614639282
      }
    },
    {
      "class": "Branch",
      "id": "branch_49176_49177_1",
      "ports": {
        "bus1": 49176,
        "bus2": 49177
      },
      "params": {
        "R": 0.014441207982599734,
        "X": 0.042041048407554626,
        "G": 0.0,
        "B": 0.002844851231202483
      },
      "extension": {
        "length": 7910.224215270996,
        "rating": 56.97672367095947
      }
    },
    {
      "class": "Branch",
      "id": "branch_49176_49973_1",
      "ports": {
        "bus1": 49176,
        "bus2": 49973
      },
      "params": {
        "R": 0.022359907627105713,
        "X": 0.06149937212467193,
        "G": 0.0,
        "B": 0.0011868553701788187
      },
      "extension": {
        "length": 6536.616291320801,
        "rating": 53.476858139038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_49177_49973_1",
      "ports": {
        "bus1": 49973,
        "bus2": 49177
      },
      "params": {
        "R": 0.03170197084546089,
        "X": 0.061054278165102005,
        "G": 0.0,
        "B": 0.0034442485775798555
      },
      "extension": {
        "length": 10222.416872314454,
        "rating": 60.311806201934814
      }
    },
    {
      "class": "Branch",
      "id": "branch_49179_49247_1",
      "ports": {
        "bus1": 49179,
        "bus2": 49247
      },
      "params": {
        "R": 0.04065217077732086,
        "X": 0.10634408891201018,
        "G": 0.0,
        "B": 0.007989022880792618
      },
      "extension": {
        "length": 20711.276364990234,
        "rating": 65.37401676177979
      }
    },
    {
      "class": "Branch",
      "id": "branch_49180_49181_1",
      "ports": {
        "bus1": 49181,
        "bus2": 49180
      },
      "params": {
        "R": 0.06189930811524391,
        "X": 0.1276150345802307,
        "G": 0.0,
        "B": 0.002838890301063657
      },
      "extension": {
        "length": 13517.528207519532,
        "rating": 52.379775047302246
      }
    },
    {
      "class": "Branch",
      "id": "branch_49181_49203_1",
      "ports": {
        "bus1": 49181,
        "bus2": 49203
      },
      "params": {
        "R": 0.054078225046396255,
        "X": 0.15937991440296173,
        "G": 0.0,
        "B": 0.004819928202778101
      },
      "extension": {
        "length": 19794.74579736328,
        "rating": 59.609389305114746
      }
    },
    {
      "class": "Branch",
      "id": "branch_49182_49183_1",
      "ports": {
        "bus1": 49182,
        "bus2": 49183
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49182_49193_1",
      "ports": {
        "bus1": 49193,
        "bus2": 49182
      },
      "params": {
        "R": 0.0013107475824654102,
        "X": 0.008048778399825096,
        "G": 0.0,
        "B": 0.02125782147049904
      },
      "extension": {
        "length": 8899.88369128418,
        "rating": 263.75133991241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_49182_49364_1",
      "ports": {
        "bus1": 49364,
        "bus2": 49182
      },
      "params": {
        "R": 0.006677350495010614,
        "X": 0.03209182992577553,
        "G": 0.0,
        "B": 0.026126815006136894
      },
      "extension": {
        "length": 21191.512168212892,
        "rating": 246.1740016937256
      }
    },
    {
      "class": "Branch",
      "id": "branch_49184_49187_1",
      "ports": {
        "bus1": 49184,
        "bus2": 49187
      },
      "params": {
        "R": 0.007479916326701641,
        "X": 0.16701717674732208,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49184_49188_1",
      "ports": {
        "bus1": 49184,
        "bus2": 49188
      },
      "params": {
        "R": 0.00022709564655087888,
        "X": 0.001161546097137034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49185_49187_1",
      "ports": {
        "bus1": 49185,
        "bus2": 49187
      },
      "params": {
        "R": -0.0003646060358732939,
        "X": -0.008141204714775085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49185_49924_1",
      "ports": {
        "bus1": 49185,
        "bus2": 49924
      },
      "params": {
        "R": 0.19329188764095306,
        "X": 0.4128159284591674,
        "G": 0.0,
        "B": 0.015065690502524376
      },
      "extension": {
        "length": 53599.98208447266,
        "rating": 52.491480112075806
      }
    },
    {
      "class": "Branch",
      "id": "branch_49185_50082_1",
      "ports": {
        "bus1": 49185,
        "bus2": 50082
      },
      "params": {
        "R": 0.012616202235221863,
        "X": 0.030280483886599544,
        "G": 0.0,
        "B": 0.0013573761098086834
      },
      "extension": {
        "length": 4221.129591156006,
        "rating": 60.633260011672974
      }
    },
    {
      "class": "Branch",
      "id": "branch_49186_49187_1",
      "ports": {
        "bus1": 49186,
        "bus2": 49187
      },
      "params": {
        "R": 0.03891203552484512,
        "X": 0.8688568472862244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49188_49193_1",
      "ports": {
        "bus1": 49188,
        "bus2": 49193
      },
      "params": {
        "R": 0.003356625558808446,
        "X": 0.021111520007252693,
        "G": 0.0,
        "B": 0.02482113242149353
      },
      "extension": {
        "length": 16403.037846679686,
        "rating": 251.36001110076904
      }
    },
    {
      "class": "Branch",
      "id": "branch_49188_49217_1",
      "ports": {
        "bus1": 49188,
        "bus2": 49217
      },
      "params": {
        "R": 0.005661302246153355,
        "X": 0.030395660549402237,
        "G": 0.0,
        "B": 0.02893270179629326
      },
      "extension": {
        "length": 20882.522098388672,
        "rating": 226.5465259552002
      }
    },
    {
      "class": "Branch",
      "id": "branch_49188_49343_1",
      "ports": {
        "bus1": 49188,
        "bus2": 49343
      },
      "params": {
        "R": 0.003644554642960429,
        "X": 0.022209176793694496,
        "G": 0.0,
        "B": 0.01839281991124153
      },
      "extension": {
        "length": 14805.157193481446,
        "rating": 226.3831615447998
      }
    },
    {
      "class": "Branch",
      "id": "branch_49189_49190_1",
      "ports": {
        "bus1": 49190,
        "bus2": 49189
      },
      "params": {
        "R": 0.0002240666508441791,
        "X": 0.014838198199868202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49190_49191_1",
      "ports": {
        "bus1": 49191,
        "bus2": 49190
      },
      "params": {
        "R": 0.0037158033810555935,
        "X": 0.12321151047945023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49190_49192_1",
      "ports": {
        "bus1": 49190,
        "bus2": 49192
      },
      "params": {
        "R": 0.00027153053088113666,
        "X": 0.0010664755245670676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49190_49193_1",
      "ports": {
        "bus1": 49190,
        "bus2": 49193
      },
      "params": {
        "R": 0.000224858449655585,
        "X": 0.001174151781015098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49191_49348_1",
      "ports": {
        "bus1": 49191,
        "bus2": 49348
      },
      "params": {
        "R": 0.06736031174659729,
        "X": 0.18352909386157987,
        "G": 0.0,
        "B": 0.015036544762551786
      },
      "extension": {
        "length": 35338.33191796875,
        "rating": 49.29443895816803
      }
    },
    {
      "class": "Branch",
      "id": "branch_49191_49368_1",
      "ports": {
        "bus1": 49368,
        "bus2": 49191
      },
      "params": {
        "R": 0.04790892452001571,
        "X": 0.1113990843296051,
        "G": 0.0,
        "B": 0.010531471110880375
      },
      "extension": {
        "length": 21556.604953125,
        "rating": 61.97229623794556
      }
    },
    {
      "class": "Branch",
      "id": "branch_49194_49201_1",
      "ports": {
        "bus1": 49194,
        "bus2": 49201
      },
      "params": {
        "R": 0.043495785444974906,
        "X": 0.09444371610879897,
        "G": 0.0,
        "B": 0.0065917824395000935
      },
      "extension": {
        "length": 16967.665614990234,
        "rating": 51.562339067459106
      }
    },
    {
      "class": "Branch",
      "id": "branch_49194_49443_1",
      "ports": {
        "bus1": 49443,
        "bus2": 49194
      },
      "params": {
        "R": 0.0709979236125946,
        "X": 0.141898974776268,
        "G": 0.0,
        "B": 0.006956961005926133
      },
      "extension": {
        "length": 22524.297746704102,
        "rating": 52.57003903388977
      }
    },
    {
      "class": "Branch",
      "id": "branch_49195_49198_1",
      "ports": {
        "bus1": 49195,
        "bus2": 49198
      },
      "params": {
        "R": 0.0031309090554714203,
        "X": 0.11666011810302734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49195_49199_1",
      "ports": {
        "bus1": 49195,
        "bus2": 49199
      },
      "params": {
        "R": 0.00024598839809186757,
        "X": 0.0010674683144316077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49195_49200_1",
      "ports": {
        "bus1": 49195,
        "bus2": 49200
      },
      "params": {
        "R": 0.0002922333951573819,
        "X": 0.001171353505924344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49196_49198_1",
      "ports": {
        "bus1": 49196,
        "bus2": 49198
      },
      "params": {
        "R": -4.888512194156647e-05,
        "X": -0.0018214620649814606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49196_49201_1",
      "ports": {
        "bus1": 49196,
        "bus2": 49201
      },
      "params": {
        "R": 0.01591213047504425,
        "X": 0.04958774149417877,
        "G": 0.0,
        "B": 0.005790030583739281
      },
      "extension": {
        "length": 12366.567670166016,
        "rating": 64.26945328712463
      }
    },
    {
      "class": "Branch",
      "id": "branch_49197_49198_1",
      "ports": {
        "bus1": 49197,
        "bus2": 49198
      },
      "params": {
        "R": 0.022045953199267387,
        "X": 0.8214498162269592,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49199_49436_1",
      "ports": {
        "bus1": 49199,
        "bus2": 49436
      },
      "params": {
        "R": 0.011892741546034813,
        "X": 0.07054981589317322,
        "G": 0.0,
        "B": 0.029562704265117645
      },
      "extension": {
        "length": 32841.1671328125,
        "rating": 218.50049495697021
      }
    },
    {
      "class": "Branch",
      "id": "branch_49202_49203_1",
      "ports": {
        "bus1": 49202,
        "bus2": 49203
      },
      "params": {
        "R": 0.01513772364705801,
        "X": 0.03643132746219635,
        "G": 0.0,
        "B": 0.0059631927870213985
      },
      "extension": {
        "length": 11079.373797180177,
        "rating": 64.48442339897156
      }
    },
    {
      "class": "Branch",
      "id": "branch_49202_49208_1",
      "ports": {
        "bus1": 49202,
        "bus2": 49208
      },
      "params": {
        "R": 0.045443758368492126,
        "X": 0.09760914742946626,
        "G": 0.0,
        "B": 0.007025355938822031
      },
      "extension": {
        "length": 18444.761361694338,
        "rating": 46.220484375953674
      }
    },
    {
      "class": "Branch",
      "id": "branch_49202_49247_1",
      "ports": {
        "bus1": 49202,
        "bus2": 49247
      },
      "params": {
        "R": 0.050417192280292504,
        "X": 0.12737931311130524,
        "G": 0.0,
        "B": 0.004283462185412645
      },
      "extension": {
        "length": 16797.672270263673,
        "rating": 67.32668280601501
      }
    },
    {
      "class": "Branch",
      "id": "branch_49204_49205_1",
      "ports": {
        "bus1": 49205,
        "bus2": 49204
      },
      "params": {
        "R": 0.003065732540562749,
        "X": 0.11041375249624252,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49204_49206_1",
      "ports": {
        "bus1": 49204,
        "bus2": 49206
      },
      "params": {
        "R": 0.00021261413348838687,
        "X": 0.0011999995913356543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49205_49207_1",
      "ports": {
        "bus1": 49205,
        "bus2": 49207
      },
      "params": {
        "R": 0.028219470754265785,
        "X": 0.07371542602777481,
        "G": 0.0,
        "B": 0.003526439657434821
      },
      "extension": {
        "length": 12138.767226013184,
        "rating": 71.87018990516663
      }
    },
    {
      "class": "Branch",
      "id": "branch_49205_49319_1",
      "ports": {
        "bus1": 49205,
        "bus2": 49319
      },
      "params": {
        "R": 0.07661851495504379,
        "X": 0.2193005084991455,
        "G": 0.0,
        "B": 0.013281216844916342
      },
      "extension": {
        "length": 39473.307988769535,
        "rating": 55.226343870162964
      }
    },
    {
      "class": "Branch",
      "id": "branch_49208_49235_1",
      "ports": {
        "bus1": 49235,
        "bus2": 49208
      },
      "params": {
        "R": 0.04260452091693878,
        "X": 0.10843764990568161,
        "G": 0.0,
        "B": 0.007374555803835392
      },
      "extension": {
        "length": 19623.892970214845,
        "rating": 57.61873126029968
      }
    },
    {
      "class": "Branch",
      "id": "branch_49209_49215_1",
      "ports": {
        "bus1": 49209,
        "bus2": 49215
      },
      "params": {
        "R": 0.050479356199502945,
        "X": 0.15435472130775452,
        "G": 0.0,
        "B": 0.019960427656769753
      },
      "extension": {
        "length": 39594.623932617185,
        "rating": 52.29794383049011
      }
    },
    {
      "class": "Branch",
      "id": "branch_49209_49220_1",
      "ports": {
        "bus1": 49209,
        "bus2": 49220
      },
      "params": {
        "R": 0.056742992252111435,
        "X": 0.1467261016368866,
        "G": 0.0,
        "B": 0.011050265282392502
      },
      "extension": {
        "length": 26534.656540283206,
        "rating": 52.51062512397766
      }
    },
    {
      "class": "Branch",
      "id": "branch_49209_49227_1",
      "ports": {
        "bus1": 49209,
        "bus2": 49227
      },
      "params": {
        "R": 0.23847447335720062,
        "X": 0.5507669448852539,
        "G": 0.0,
        "B": 0.00857184361666441
      },
      "extension": {
        "length": 47699.503266357424,
        "rating": 38.49067687988281
      }
    },
    {
      "class": "Branch",
      "id": "branch_49209_49242_1",
      "ports": {
        "bus1": 49209,
        "bus2": 49242
      },
      "params": {
        "R": 0.044538360089063644,
        "X": 0.10153934359550476,
        "G": 0.0,
        "B": 0.002833150327205658
      },
      "extension": {
        "length": 11802.620581237794,
        "rating": 46.67143225669861
      }
    },
    {
      "class": "Branch",
      "id": "branch_49210_49211_1",
      "ports": {
        "bus1": 49211,
        "bus2": 49210
      },
      "params": {
        "R": 0.0043666772544384,
        "X": 0.12886108458042145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49210_49212_1",
      "ports": {
        "bus1": 49210,
        "bus2": 49212
      },
      "params": {
        "R": 0.0002828812866937369,
        "X": 0.0010645753936842084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49210_49239_1",
      "ports": {
        "bus1": 49210,
        "bus2": 49239
      },
      "params": {
        "R": 0.00292321783490479,
        "X": 0.017902085557579994,
        "G": 0.0,
        "B": 0.0478004515171051
      },
      "extension": {
        "length": 20421.21025634766,
        "rating": 239.0291690826416
      }
    },
    {
      "class": "Branch",
      "id": "branch_49211_49220_1",
      "ports": {
        "bus1": 49220,
        "bus2": 49211
      },
      "params": {
        "R": 0.11449882388114929,
        "X": 0.30804792046546936,
        "G": 0.0,
        "B": 0.005772818345576525
      },
      "extension": {
        "length": 31641.292836914065,
        "rating": 70.72567939758301
      }
    },
    {
      "class": "Branch",
      "id": "branch_49213_49216_1",
      "ports": {
        "bus1": 49213,
        "bus2": 49216
      },
      "params": {
        "R": 0.018653525039553642,
        "X": 0.05622735247015953,
        "G": 0.0,
        "B": 0.0040894984267652035
      },
      "extension": {
        "length": 9783.674117797851,
        "rating": 63.20049166679382
      }
    },
    {
      "class": "Branch",
      "id": "branch_49213_49218_1",
      "ports": {
        "bus1": 49213,
        "bus2": 49218
      },
      "params": {
        "R": 0.016176404431462288,
        "X": 0.037434615194797516,
        "G": 0.0,
        "B": 0.0032989049796015024
      },
      "extension": {
        "length": 7536.4115207519535,
        "rating": 52.730053663253784
      }
    },
    {
      "class": "Branch",
      "id": "branch_49214_49215_1",
      "ports": {
        "bus1": 49214,
        "bus2": 49215
      },
      "params": {
        "R": 0.0002491114428266883,
        "X": 0.001196566503494978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49215_49216_1",
      "ports": {
        "bus1": 49216,
        "bus2": 49215
      },
      "params": {
        "R": 0.013937576673924923,
        "X": 0.04007979482412338,
        "G": 0.0,
        "B": 0.003400280606001616
      },
      "extension": {
        "length": 8251.297536071777,
        "rating": 74.52222108840942
      }
    },
    {
      "class": "Branch",
      "id": "branch_49215_49222_1",
      "ports": {
        "bus1": 49215,
        "bus2": 49222
      },
      "params": {
        "R": 0.04306359589099883,
        "X": 0.09954462945461272,
        "G": 0.0,
        "B": 0.0053674825467169285
      },
      "extension": {
        "length": 16604.79213647461,
        "rating": 72.3850965499878
      }
    },
    {
      "class": "Branch",
      "id": "branch_49216_49218_1",
      "ports": {
        "bus1": 49216,
        "bus2": 49218
      },
      "params": {
        "R": 0.04600382596254349,
        "X": 0.10997939109802246,
        "G": 0.0,
        "B": 0.003463470377027989
      },
      "extension": {
        "length": 14134.6411907959,
        "rating": 58.59190821647644
      }
    },
    {
      "class": "Branch",
      "id": "branch_49217_49218_1",
      "ports": {
        "bus1": 49218,
        "bus2": 49217
      },
      "params": {
        "R": 0.0026297459844499826,
        "X": 0.09088452160358429,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49217_49219_1",
      "ports": {
        "bus1": 49217,
        "bus2": 49219
      },
      "params": {
        "R": 0.0002283978246850893,
        "X": 0.00101850728970021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49218_49338_1",
      "ports": {
        "bus1": 49218,
        "bus2": 49338
      },
      "params": {
        "R": 0.023485075682401654,
        "X": 0.051583509892225266,
        "G": 0.0,
        "B": 0.001722769462503493
      },
      "extension": {
        "length": 6538.563939880371,
        "rating": 67.32953786849976
      }
    },
    {
      "class": "Branch",
      "id": "branch_49220_49237_1",
      "ports": {
        "bus1": 49220,
        "bus2": 49237
      },
      "params": {
        "R": 0.14770875871181488,
        "X": 0.39831647276878357,
        "G": 0.0,
        "B": 0.00960023608058691
      },
      "extension": {
        "length": 45303.2969699707,
        "rating": 48.823994398117065
      }
    },
    {
      "class": "Branch",
      "id": "branch_49220_49242_1",
      "ports": {
        "bus1": 49220,
        "bus2": 49242
      },
      "params": {
        "R": 0.122202068567276,
        "X": 0.323638379573822,
        "G": 0.0,
        "B": 0.007340084295719862
      },
      "extension": {
        "length": 34119.935775878905,
        "rating": 49.83949959278107
      }
    },
    {
      "class": "Branch",
      "id": "branch_49221_49222_1",
      "ports": {
        "bus1": 49222,
        "bus2": 49221
      },
      "params": {
        "R": 0.004419354256242514,
        "X": 0.11871468275785446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49221_49223_1",
      "ports": {
        "bus1": 49221,
        "bus2": 49223
      },
      "params": {
        "R": 0.00023861251247581095,
        "X": 0.0010785952908918262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49221_49226_1",
      "ports": {
        "bus1": 49221,
        "bus2": 49226
      },
      "params": {
        "R": 0.004803974647074938,
        "X": 0.031889066100120544,
        "G": 0.0,
        "B": 0.030645249411463737
      },
      "extension": {
        "length": 20694.826485351565,
        "rating": 275.1310110092163
      }
    },
    {
      "class": "Branch",
      "id": "branch_49221_49352_1",
      "ports": {
        "bus1": 49352,
        "bus2": 49221
      },
      "params": {
        "R": 0.004486812278628349,
        "X": 0.028291190043091774,
        "G": 0.0,
        "B": 0.031375300139188766
      },
      "extension": {
        "length": 21503.36769104004,
        "rating": 251.08706951141357
      }
    },
    {
      "class": "Branch",
      "id": "branch_49222_49227_1",
      "ports": {
        "bus1": 49227,
        "bus2": 49222
      },
      "params": {
        "R": 0.035070229321718216,
        "X": 0.084258072078228,
        "G": 0.0,
        "B": 0.001973422011360526
      },
      "extension": {
        "length": 9616.795629455566,
        "rating": 57.91187882423401
      }
    },
    {
      "class": "Branch",
      "id": "branch_49224_49587_1",
      "ports": {
        "bus1": 49224,
        "bus2": 49587
      },
      "params": {
        "R": 0.05698132514953613,
        "X": 0.10411781817674637,
        "G": 0.0,
        "B": 0.003250466426834464
      },
      "extension": {
        "length": 13805.031216796875,
        "rating": 46.19590938091278
      }
    },
    {
      "class": "Branch",
      "id": "branch_49224_49922_1",
      "ports": {
        "bus1": 49922,
        "bus2": 49224
      },
      "params": {
        "R": 0.019975047558546066,
        "X": 0.04932111129164696,
        "G": 0.0,
        "B": 0.0012677308404818177
      },
      "extension": {
        "length": 6152.620264892578,
        "rating": 40.58044254779816
      }
    },
    {
      "class": "Branch",
      "id": "branch_49225_49338_1",
      "ports": {
        "bus1": 49225,
        "bus2": 49338
      },
      "params": {
        "R": 0.038754891604185104,
        "X": 0.11644139885902405,
        "G": 0.0,
        "B": 0.005978014320135117
      },
      "extension": {
        "length": 18945.069149047853,
        "rating": 48.12604784965515
      }
    },
    {
      "class": "Branch",
      "id": "branch_49225_50018_1",
      "ports": {
        "bus1": 50018,
        "bus2": 49225
      },
      "params": {
        "R": 0.02361628226935864,
        "X": 0.047772143036127084,
        "G": 0.0,
        "B": 0.002650645561516285
      },
      "extension": {
        "length": 7897.516153747559,
        "rating": 36.732956767082214
      }
    },
    {
      "class": "Branch",
      "id": "branch_49226_49419_1",
      "ports": {
        "bus1": 49226,
        "bus2": 49419
      },
      "params": {
        "R": 0.006248128600418568,
        "X": 0.03821476176381111,
        "G": 0.0,
        "B": 0.06638842076063156
      },
      "extension": {
        "length": 36370.88647338867,
        "rating": 280.54723739624023
      }
    },
    {
      "class": "Branch",
      "id": "branch_49228_49229_1",
      "ports": {
        "bus1": 49229,
        "bus2": 49228
      },
      "params": {
        "R": 0.005567920859903097,
        "X": 0.16820600628852844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49228_49230_1",
      "ports": {
        "bus1": 49228,
        "bus2": 49230
      },
      "params": {
        "R": 0.0002605351619422436,
        "X": 0.0011696155415847898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49228_50056_1",
      "ports": {
        "bus1": 50056,
        "bus2": 49228
      },
      "params": {
        "R": 0.008355961181223392,
        "X": 0.05865419656038284,
        "G": 0.0,
        "B": 0.045705605298280716
      },
      "extension": {
        "length": 35226.129557373046,
        "rating": 249.5457410812378
      }
    },
    {
      "class": "Branch",
      "id": "branch_49229_49235_1",
      "ports": {
        "bus1": 49229,
        "bus2": 49235
      },
      "params": {
        "R": 0.04178868606686592,
        "X": 0.10567615181207655,
        "G": 0.0,
        "B": 0.0033645848743617535
      },
      "extension": {
        "length": 13706.689545043946,
        "rating": 63.05193901062012
      }
    },
    {
      "class": "Branch",
      "id": "branch_49229_49365_1",
      "ports": {
        "bus1": 49365,
        "bus2": 49229
      },
      "params": {
        "R": 0.06482631713151932,
        "X": 0.18741180002689362,
        "G": 0.0,
        "B": 0.013500974513590336
      },
      "extension": {
        "length": 34255.01878637695,
        "rating": 77.3413598537445
      }
    },
    {
      "class": "Branch",
      "id": "branch_49231_49234_1",
      "ports": {
        "bus1": 49231,
        "bus2": 49234
      },
      "params": {
        "R": 0.00013257144019007683,
        "X": 0.00236356258392334,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49231_49235_1",
      "ports": {
        "bus1": 49231,
        "bus2": 49235
      },
      "params": {
        "R": 0.0002277328458148986,
        "X": 0.0011713955318555236,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49231_49236_1",
      "ports": {
        "bus1": 49231,
        "bus2": 49236
      },
      "params": {
        "R": 0.00026802258798852563,
        "X": 0.001067575765773654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49232_49234_1",
      "ports": {
        "bus1": 49232,
        "bus2": 49234
      },
      "params": {
        "R": 0.00762459309771657,
        "X": 0.13593558967113495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49233_49234_1",
      "ports": {
        "bus1": 49233,
        "bus2": 49234
      },
      "params": {
        "R": 0.00762459309771657,
        "X": 0.13593558967113495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49237_49242_1",
      "ports": {
        "bus1": 49237,
        "bus2": 49242
      },
      "params": {
        "R": 0.10094743967056276,
        "X": 0.21494644880294797,
        "G": 0.0,
        "B": 0.005012013483792543
      },
      "extension": {
        "length": 24945.577907958985,
        "rating": 58.6334228515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_49237_49244_1",
      "ports": {
        "bus1": 49237,
        "bus2": 49244
      },
      "params": {
        "R": 0.044361639767885215,
        "X": 0.0844346210360527,
        "G": 0.0,
        "B": 0.008334606885910034
      },
      "extension": {
        "length": 18348.157072265625,
        "rating": 63.45100402832031
      }
    },
    {
      "class": "Branch",
      "id": "branch_49238_49239_1",
      "ports": {
        "bus1": 49239,
        "bus2": 49238
      },
      "params": {
        "R": 0.003349902806803584,
        "X": 0.025162553414702415,
        "G": 0.0,
        "B": 0.02742219902575016
      },
      "extension": {
        "length": 18756.65525427246,
        "rating": 261.9753122329712
      }
    },
    {
      "class": "Branch",
      "id": "branch_49239_49240_1",
      "ports": {
        "bus1": 49240,
        "bus2": 49239
      },
      "params": {
        "R": 0.0035141443368047476,
        "X": 0.13532721996307373,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49239_49241_1",
      "ports": {
        "bus1": 49239,
        "bus2": 49241
      },
      "params": {
        "R": 0.00020136669627390802,
        "X": 0.0010669931070879102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49240_49244_1",
      "ports": {
        "bus1": 49244,
        "bus2": 49240
      },
      "params": {
        "R": 0.04839107766747475,
        "X": 0.11623018234968185,
        "G": 0.0,
        "B": 0.0035402162466198206
      },
      "extension": {
        "length": 15020.198160644532,
        "rating": 61.830246448516846
      }
    },
    {
      "class": "Branch",
      "id": "branch_49242_49243_1",
      "ports": {
        "bus1": 49242,
        "bus2": 49243
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49244_49245_1",
      "ports": {
        "bus1": 49244,
        "bus2": 49245
      },
      "params": {
        "R": 0.00020046015561092645,
        "X": 0.0010592180769890547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49246_49247_1",
      "ports": {
        "bus1": 49247,
        "bus2": 49246
      },
      "params": {
        "R": 0.0031087000388652086,
        "X": 0.1127062514424324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49246_49248_1",
      "ports": {
        "bus1": 49246,
        "bus2": 49248
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49249_49250_1",
      "ports": {
        "bus1": 49249,
        "bus2": 49250
      },
      "params": {
        "R": 0.00023631234944332394,
        "X": 0.0011576703982427716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49249_49275_1",
      "ports": {
        "bus1": 49249,
        "bus2": 49275
      },
      "params": {
        "R": 0.030623659491539,
        "X": 0.08108653128147125,
        "G": 0.0,
        "B": 0.006484047044068575
      },
      "extension": {
        "length": 17792.59530871582,
        "rating": 57.40204453468323
      }
    },
    {
      "class": "Branch",
      "id": "branch_49249_49478_1",
      "ports": {
        "bus1": 49478,
        "bus2": 49249
      },
      "params": {
        "R": 0.03284092992544174,
        "X": 0.10207309573888779,
        "G": 0.0,
        "B": 0.0028120214119553566
      },
      "extension": {
        "length": 11996.375545349121,
        "rating": 54.2136549949646
      }
    },
    {
      "class": "Branch",
      "id": "branch_49251_49252_1",
      "ports": {
        "bus1": 49252,
        "bus2": 49251
      },
      "params": {
        "R": 0.0034285979345440865,
        "X": 0.11368287354707718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49251_49253_1",
      "ports": {
        "bus1": 49251,
        "bus2": 49253
      },
      "params": {
        "R": 0.00022886312217451632,
        "X": 0.0011651500826701522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49251_50045_1",
      "ports": {
        "bus1": 50045,
        "bus2": 49251
      },
      "params": {
        "R": 0.004374469630420208,
        "X": 0.024479903280735016,
        "G": 0.0,
        "B": 0.02114860527217388
      },
      "extension": {
        "length": 15036.660318603515,
        "rating": 235.4909896850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_49252_49277_1",
      "ports": {
        "bus1": 49252,
        "bus2": 49277
      },
      "params": {
        "R": 0.025378713384270668,
        "X": 0.06300218403339386,
        "G": 0.0,
        "B": 0.002182181691750884
      },
      "extension": {
        "length": 8266.095981628418,
        "rating": 51.7309844493866
      }
    },
    {
      "class": "Branch",
      "id": "branch_49252_49431_1",
      "ports": {
        "bus1": 49252,
        "bus2": 49431
      },
      "params": {
        "R": 0.012146700173616411,
        "X": 0.02710755355656147,
        "G": 0.0,
        "B": 0.02619430236518383
      },
      "extension": {
        "length": 20629.926353759765,
        "rating": 45.482635498046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_49254_49255_1",
      "ports": {
        "bus1": 49254,
        "bus2": 49255
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49254_49257_1",
      "ports": {
        "bus1": 49257,
        "bus2": 49254
      },
      "params": {
        "R": 0.00811676774173975,
        "X": 0.023668281733989712,
        "G": 0.0,
        "B": 0.001340159447863698
      },
      "extension": {
        "length": 3811.6188314208985,
        "rating": 55.22897243499756
      }
    },
    {
      "class": "Branch",
      "id": "branch_49254_49896_1",
      "ports": {
        "bus1": 49254,
        "bus2": 49896
      },
      "params": {
        "R": 0.026368267834186554,
        "X": 0.06705766916275024,
        "G": 0.0,
        "B": 0.0044997259974479675
      },
      "extension": {
        "length": 12634.618750488282,
        "rating": 65.25076031684875
      }
    },
    {
      "class": "Branch",
      "id": "branch_49256_49257_1",
      "ports": {
        "bus1": 49257,
        "bus2": 49256
      },
      "params": {
        "R": 0.0021865859162062407,
        "X": 0.07853158563375473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49256_49258_1",
      "ports": {
        "bus1": 49256,
        "bus2": 49258
      },
      "params": {
        "R": 0.0002533314982429147,
        "X": 0.0011113525833934546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49257_50821_1",
      "ports": {
        "bus1": 50821,
        "bus2": 49257
      },
      "params": {
        "R": 0.006135467439889908,
        "X": 0.016191575676202774,
        "G": 0.0,
        "B": 0.000847162795253098
      },
      "extension": {
        "length": 2728.757311798096,
        "rating": 57.7322781085968
      }
    },
    {
      "class": "Branch",
      "id": "branch_49258_50045_1",
      "ports": {
        "bus1": 49258,
        "bus2": 50045
      },
      "params": {
        "R": 0.0034883003681898117,
        "X": 0.018721485510468483,
        "G": 0.0,
        "B": 0.019044900313019753
      },
      "extension": {
        "length": 13179.768498413086,
        "rating": 264.5627021789551
      }
    },
    {
      "class": "Branch",
      "id": "branch_49258_50820_1",
      "ports": {
        "bus1": 49258,
        "bus2": 50820
      },
      "params": {
        "R": 0.0005888336454518139,
        "X": 0.003931710962206125,
        "G": 0.0,
        "B": 0.003924587741494179
      },
      "extension": {
        "length": 2650.634772171021,
        "rating": 237.02917098999023
      }
    },
    {
      "class": "Branch",
      "id": "branch_49259_49266_1",
      "ports": {
        "bus1": 49266,
        "bus2": 49259
      },
      "params": {
        "R": 0.01769949123263359,
        "X": 0.04602981358766556,
        "G": 0.0,
        "B": 0.004063489381223917
      },
      "extension": {
        "length": 9337.469214111328,
        "rating": 58.37360620498657
      }
    },
    {
      "class": "Branch",
      "id": "branch_49259_50376_1",
      "ports": {
        "bus1": 49259,
        "bus2": 50376
      },
      "params": {
        "R": 0.04606383293867111,
        "X": 0.13332413136959076,
        "G": 0.0,
        "B": 0.010111608542501926
      },
      "extension": {
        "length": 24325.48129284668,
        "rating": 55.32929301261902
      }
    },
    {
      "class": "Branch",
      "id": "branch_49260_49262_1",
      "ports": {
        "bus1": 49260,
        "bus2": 49262
      },
      "params": {
        "R": 0.03187151253223419,
        "X": 0.0903010070323944,
        "G": 0.0,
        "B": 0.004226492252200842
      },
      "extension": {
        "length": 13627.976303100586,
        "rating": 62.764471769332886
      }
    },
    {
      "class": "Branch",
      "id": "branch_49260_50046_1",
      "ports": {
        "bus1": 50046,
        "bus2": 49260
      },
      "params": {
        "R": 0.028860831633210182,
        "X": 0.06958264112472534,
        "G": 0.0,
        "B": 0.004457664210349321
      },
      "extension": {
        "length": 12589.28949407959,
        "rating": 64.67735171318054
      }
    },
    {
      "class": "Branch",
      "id": "branch_49261_49272_1",
      "ports": {
        "bus1": 49261,
        "bus2": 49272
      },
      "params": {
        "R": 0.0441260151565075,
        "X": 0.09914938360452652,
        "G": 0.0,
        "B": 0.0012701669475063682
      },
      "extension": {
        "length": 8211.449782287598,
        "rating": 41.08251929283142
      }
    },
    {
      "class": "Branch",
      "id": "branch_49261_50106_1",
      "ports": {
        "bus1": 50106,
        "bus2": 49261
      },
      "params": {
        "R": 0.022136082872748375,
        "X": 0.05443066731095313,
        "G": 0.0,
        "B": 0.008388654328882694
      },
      "extension": {
        "length": 15348.626346313476,
        "rating": 46.297094225883484
      }
    },
    {
      "class": "Branch",
      "id": "branch_49262_49263_1",
      "ports": {
        "bus1": 49262,
        "bus2": 49263
      },
      "params": {
        "R": 0.000247038493398577,
        "X": 0.001092485268600285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49262_49264_1",
      "ports": {
        "bus1": 49262,
        "bus2": 49264
      },
      "params": {
        "R": 0.022564919665455818,
        "X": 0.058725904673337936,
        "G": 0.0,
        "B": 0.0018508613575249908
      },
      "extension": {
        "length": 7897.4739470214845,
        "rating": 50.62146186828613
      }
    },
    {
      "class": "Branch",
      "id": "branch_49264_50236_1",
      "ports": {
        "bus1": 50236,
        "bus2": 49264
      },
      "params": {
        "R": 0.01753276214003563,
        "X": 0.04196930304169655,
        "G": 0.0,
        "B": 0.0016248376341536641
      },
      "extension": {
        "length": 5810.400839630127,
        "rating": 54.65046167373657
      }
    },
    {
      "class": "Branch",
      "id": "branch_49265_49268_1",
      "ports": {
        "bus1": 49265,
        "bus2": 49268
      },
      "params": {
        "R": 0.007055098190903664,
        "X": 0.30670657753944397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49265_49269_1",
      "ports": {
        "bus1": 49265,
        "bus2": 49269
      },
      "params": {
        "R": 0.0002624219632707536,
        "X": 0.001120036467909813,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49265_49270_1",
      "ports": {
        "bus1": 49265,
        "bus2": 49270
      },
      "params": {
        "R": 0.00029792191344313323,
        "X": 0.0010334665421396494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49266_49268_1",
      "ports": {
        "bus1": 49266,
        "bus2": 49268
      },
      "params": {
        "R": -0.004267144948244095,
        "X": -0.18550577759742737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49266_50036_1",
      "ports": {
        "bus1": 50036,
        "bus2": 49266
      },
      "params": {
        "R": 0.007369810715317726,
        "X": 0.014482695609331131,
        "G": 0.0,
        "B": 0.0012954329140484333
      },
      "extension": {
        "length": 2741.238032546997,
        "rating": 49.25520420074463
      }
    },
    {
      "class": "Branch",
      "id": "branch_49267_49268_1",
      "ports": {
        "bus1": 49267,
        "bus2": 49268
      },
      "params": {
        "R": 0.017508450895547867,
        "X": 0.7611457109451294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49270_50045_1",
      "ports": {
        "bus1": 50045,
        "bus2": 49270
      },
      "params": {
        "R": 0.00620915275067091,
        "X": 0.03380795195698738,
        "G": 0.0,
        "B": 0.023205826058983803
      },
      "extension": {
        "length": 21243.03660461426,
        "rating": 279.10633087158203
      }
    },
    {
      "class": "Branch",
      "id": "branch_49270_50239_1",
      "ports": {
        "bus1": 49270,
        "bus2": 50239
      },
      "params": {
        "R": 0.003067574929445982,
        "X": 0.019258754327893257,
        "G": 0.0,
        "B": 0.016158821061253548
      },
      "extension": {
        "length": 12252.214301330567,
        "rating": 245.83849906921387
      }
    },
    {
      "class": "Branch",
      "id": "branch_49270_50372_1",
      "ports": {
        "bus1": 49270,
        "bus2": 50372
      },
      "params": {
        "R": 0.005823682062327862,
        "X": 0.03597802296280861,
        "G": 0.0,
        "B": 0.016641706228256226
      },
      "extension": {
        "length": 18704.266731079104,
        "rating": 225.94568729400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_49271_49272_1",
      "ports": {
        "bus1": 49272,
        "bus2": 49271
      },
      "params": {
        "R": 0.003424598602578044,
        "X": 0.11288218945264816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49271_49273_1",
      "ports": {
        "bus1": 49271,
        "bus2": 49273
      },
      "params": {
        "R": 0.00024070593644864857,
        "X": 0.0011285252403467894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49271_50045_1",
      "ports": {
        "bus1": 50045,
        "bus2": 49271
      },
      "params": {
        "R": 0.00780100328847766,
        "X": 0.038382723927497864,
        "G": 0.0,
        "B": 0.017885945737361908
      },
      "extension": {
        "length": 19987.33892541504,
        "rating": 238.29731941223145
      }
    },
    {
      "class": "Branch",
      "id": "branch_49272_49274_1",
      "ports": {
        "bus1": 49272,
        "bus2": 49274
      },
      "params": {
        "R": 0.018652696162462234,
        "X": 0.052622243762016296,
        "G": 0.0,
        "B": 0.0020622939337044954
      },
      "extension": {
        "length": 7367.2469626464845,
        "rating": 61.15958094596863
      }
    },
    {
      "class": "Branch",
      "id": "branch_49275_49276_1",
      "ports": {
        "bus1": 49275,
        "bus2": 49276
      },
      "params": {
        "R": 0.00021642225328832865,
        "X": 0.0011042575351893902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49275_50106_1",
      "ports": {
        "bus1": 49275,
        "bus2": 50106
      },
      "params": {
        "R": 0.02194570563733578,
        "X": 0.05088698118925095,
        "G": 0.0,
        "B": 0.001574567868374288
      },
      "extension": {
        "length": 6277.707571563721,
        "rating": 61.883389949798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_49277_49896_1",
      "ports": {
        "bus1": 49896,
        "bus2": 49277
      },
      "params": {
        "R": 0.030385512858629227,
        "X": 0.07159414887428284,
        "G": 0.0,
        "B": 0.003589661093428731
      },
      "extension": {
        "length": 11201.601406311036,
        "rating": 39.38375413417816
      }
    },
    {
      "class": "Branch",
      "id": "branch_49278_49281_1",
      "ports": {
        "bus1": 49281,
        "bus2": 49278
      },
      "params": {
        "R": 0.033788323402404785,
        "X": 0.07804234325885773,
        "G": 0.0,
        "B": 0.0027871616184711456
      },
      "extension": {
        "length": 9811.96566998291,
        "rating": 71.42804861068726
      }
    },
    {
      "class": "Branch",
      "id": "branch_49278_49651_1",
      "ports": {
        "bus1": 49651,
        "bus2": 49278
      },
      "params": {
        "R": 0.09266670793294907,
        "X": 0.2437945455312729,
        "G": 0.0,
        "B": 0.008074197918176651
      },
      "extension": {
        "length": 29993.358076171877,
        "rating": 69.78264451026917
      }
    },
    {
      "class": "Branch",
      "id": "branch_49279_49281_1",
      "ports": {
        "bus1": 49279,
        "bus2": 49281
      },
      "params": {
        "R": 0.027572037652134895,
        "X": 0.07327844947576523,
        "G": 0.0,
        "B": 0.010532000102102757
      },
      "extension": {
        "length": 19664.615554321288,
        "rating": 50.252723693847656
      }
    },
    {
      "class": "Branch",
      "id": "branch_49279_49286_1",
      "ports": {
        "bus1": 49279,
        "bus2": 49286
      },
      "params": {
        "R": 0.017179185524582863,
        "X": 0.037803541868925095,
        "G": 0.0,
        "B": 0.005790452007204294
      },
      "extension": {
        "length": 10548.50296838379,
        "rating": 57.88217782974243
      }
    },
    {
      "class": "Branch",
      "id": "branch_49280_49283_1",
      "ports": {
        "bus1": 49280,
        "bus2": 49283
      },
      "params": {
        "R": 0.007546563632786274,
        "X": 0.2676366865634918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49280_49284_1",
      "ports": {
        "bus1": 49280,
        "bus2": 49284
      },
      "params": {
        "R": 0.0002878554805647582,
        "X": 0.0011909883469343185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49280_49912_1",
      "ports": {
        "bus1": 49912,
        "bus2": 49280
      },
      "params": {
        "R": 0.005134556442499161,
        "X": 0.03303781896829605,
        "G": 0.0,
        "B": 0.032431937754154205
      },
      "extension": {
        "length": 22540.126036376954,
        "rating": 295.83189487457275
      }
    },
    {
      "class": "Branch",
      "id": "branch_49280_68974_1",
      "ports": {
        "bus1": 49280,
        "bus2": 68974
      },
      "params": {
        "R": 0.003405384486541152,
        "X": 0.023489847779273987,
        "G": 0.0,
        "B": 0.16787178814411163
      },
      "extension": {
        "length": 44452.52601635742,
        "rating": 305.91509342193604
      }
    },
    {
      "class": "Branch",
      "id": "branch_49281_49283_1",
      "ports": {
        "bus1": 49281,
        "bus2": 49283
      },
      "params": {
        "R": -0.004019544459879398,
        "X": -0.142551988363266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49281_49313_1",
      "ports": {
        "bus1": 49313,
        "bus2": 49281
      },
      "params": {
        "R": 0.06410596519708633,
        "X": 0.1774287968873978,
        "G": 0.0,
        "B": 0.004337466321885586
      },
      "extension": {
        "length": 19874.384517700197,
        "rating": 56.846362352371216
      }
    },
    {
      "class": "Branch",
      "id": "branch_49282_49283_1",
      "ports": {
        "bus1": 49282,
        "bus2": 49283
      },
      "params": {
        "R": 0.021483372896909714,
        "X": 0.7619017362594604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49285_49971_1",
      "ports": {
        "bus1": 49285,
        "bus2": 49971
      },
      "params": {
        "R": 0.012892693281173706,
        "X": 0.03513088822364807,
        "G": 0.0,
        "B": 0.0022487030364573
      },
      "extension": {
        "length": 6332.043743316651,
