        "rating": 51.65184140205383
      }
    },
    {
      "class": "Branch",
      "id": "branch_49285_50075_1",
      "ports": {
        "bus1": 49285,
        "bus2": 50075
      },
      "params": {
        "R": 0.015907369554042816,
        "X": 0.04518668353557587,
        "G": 0.0,
        "B": 0.0016971380682662132
      },
      "extension": {
        "length": 6666.960637573243,
        "rating": 50.20093321800232
      }
    },
    {
      "class": "Branch",
      "id": "branch_49286_49287_1",
      "ports": {
        "bus1": 49286,
        "bus2": 49287
      },
      "params": {
        "R": 0.00029607443138957024,
        "X": 0.0010029289405792952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49286_49288_1",
      "ports": {
        "bus1": 49288,
        "bus2": 49286
      },
      "params": {
        "R": 0.03105323016643524,
        "X": 0.08387394994497299,
        "G": 0.0,
        "B": 0.005616294220089912
      },
      "extension": {
        "length": 15806.345244873048,
        "rating": 61.270153522491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_49288_49289_1",
      "ports": {
        "bus1": 49288,
        "bus2": 49289
      },
      "params": {
        "R": 0.0002478274400345981,
        "X": 0.0010456639574840665,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49288_49290_1",
      "ports": {
        "bus1": 49290,
        "bus2": 49288
      },
      "params": {
        "R": 0.04092123359441757,
        "X": 0.1008128821849823,
        "G": 0.0,
        "B": 0.0030558526050299406
      },
      "extension": {
        "length": 12973.37146875,
        "rating": 58.68508815765381
      }
    },
    {
      "class": "Branch",
      "id": "branch_49288_49304_1",
      "ports": {
        "bus1": 49288,
        "bus2": 49304
      },
      "params": {
        "R": 0.040549565106630325,
        "X": 0.08347111940383911,
        "G": 0.0,
        "B": 0.0029082319233566523
      },
      "extension": {
        "length": 11809.265454711915,
        "rating": 66.83762669563293
      }
    },
    {
      "class": "Branch",
      "id": "branch_49288_49959_1",
      "ports": {
        "bus1": 49288,
        "bus2": 49959
      },
      "params": {
        "R": 0.04814520850777626,
        "X": 0.1371646672487259,
        "G": 0.0,
        "B": 0.0036669988185167313
      },
      "extension": {
        "length": 16323.491213745117,
        "rating": 61.21385097503662
      }
    },
    {
      "class": "Branch",
      "id": "branch_49290_49291_1",
      "ports": {
        "bus1": 49290,
        "bus2": 49291
      },
      "params": {
        "R": 0.0002758906630333513,
        "X": 0.001167692942544818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49290_49304_1",
      "ports": {
        "bus1": 49290,
        "bus2": 49304
      },
      "params": {
        "R": 0.017461059615015984,
        "X": 0.0445161908864975,
        "G": 0.0,
        "B": 0.002145184203982353
      },
      "extension": {
        "length": 7147.906281188965,
        "rating": 64.10288214683533
      }
    },
    {
      "class": "Branch",
      "id": "branch_49292_49294_1",
      "ports": {
        "bus1": 49294,
        "bus2": 49292
      },
      "params": {
        "R": 0.025624625384807587,
        "X": 0.06919581443071365,
        "G": 0.0,
        "B": 0.0025298555847257376
      },
      "extension": {
        "length": 9769.166514953613,
        "rating": 61.5955114364624
      }
    },
    {
      "class": "Branch",
      "id": "branch_49292_49297_1",
      "ports": {
        "bus1": 49292,
        "bus2": 49297
      },
      "params": {
        "R": 0.016550501808524132,
        "X": 0.03919944539666176,
        "G": 0.0,
        "B": 0.00822968315333128
      },
      "extension": {
        "length": 12774.621530456543,
        "rating": 69.99136209487915
      }
    },
    {
      "class": "Branch",
      "id": "branch_49292_49959_1",
      "ports": {
        "bus1": 49292,
        "bus2": 49959
      },
      "params": {
        "R": 0.047386758029460914,
        "X": 0.1092451810836792,
        "G": 0.0,
        "B": 0.0062079825438559055
      },
      "extension": {
        "length": 19685.553160034182,
        "rating": 62.76658773422241
      }
    },
    {
      "class": "Branch",
      "id": "branch_49293_49294_1",
      "ports": {
        "bus1": 49294,
        "bus2": 49293
      },
      "params": {
        "R": 0.004585228860378265,
        "X": 0.16212694346904755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49293_49295_1",
      "ports": {
        "bus1": 49293,
        "bus2": 49295
      },
      "params": {
        "R": 0.0002505315060261637,
        "X": 0.001079678419046104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49293_49296_1",
      "ports": {
        "bus1": 49293,
        "bus2": 49296
      },
      "params": {
        "R": 0.006121679209172726,
        "X": 0.03748231753706932,
        "G": 0.0,
        "B": 0.030320214107632637
      },
      "extension": {
        "length": 22011.11460571289,
        "rating": 285.0619316101074
      }
    },
    {
      "class": "Branch",
      "id": "branch_49293_49904_1",
      "ports": {
        "bus1": 49293,
        "bus2": 49904
      },
      "params": {
        "R": 0.00897278357297182,
        "X": 0.05580691620707512,
        "G": 0.0,
        "B": 0.0378008708357811
      },
      "extension": {
        "length": 33663.55981860351,
        "rating": 275.1373767852783
      }
    },
    {
      "class": "Branch",
      "id": "branch_49296_49299_1",
      "ports": {
        "bus1": 49296,
        "bus2": 49299
      },
      "params": {
        "R": 0.008360445499420166,
        "X": 0.2758767008781433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49296_49300_1",
      "ports": {
        "bus1": 49296,
        "bus2": 49300
      },
      "params": {
        "R": 0.0002667431253939867,
        "X": 0.0011900514364242554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49296_49306_1",
      "ports": {
        "bus1": 49306,
        "bus2": 49296
      },
      "params": {
        "R": 0.004806899465620518,
        "X": 0.030730685219168663,
        "G": 0.0,
        "B": 0.04295296221971512
      },
      "extension": {
        "length": 24264.48259753418,
        "rating": 302.8291702270508
      }
    },
    {
      "class": "Branch",
      "id": "branch_49297_49299_1",
      "ports": {
        "bus1": 49297,
        "bus2": 49299
      },
      "params": {
        "R": -0.0037411677185446024,
        "X": -0.12345050275325775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49298_49299_1",
      "ports": {
        "bus1": 49298,
        "bus2": 49299
      },
      "params": {
        "R": 0.029613539576530457,
        "X": 0.9771831631660461,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49301_49310_1",
      "ports": {
        "bus1": 49310,
        "bus2": 49301
      },
      "params": {
        "R": 0.002524496288970113,
        "X": 0.014652716927230358,
        "G": 0.0,
        "B": 0.01147211343050003
      },
      "extension": {
        "length": 8708.347266174316,
        "rating": 229.9715518951416
      }
    },
    {
      "class": "Branch",
      "id": "branch_49301_68944_1",
      "ports": {
        "bus1": 49301,
        "bus2": 68944
      },
      "params": {
        "R": 0.015717992559075356,
        "X": 0.08867646753787994,
        "G": 0.0,
        "B": 0.08653450012207031
      },
      "extension": {
        "length": 57637.750693359376,
        "rating": 274.15242195129395
      }
    },
    {
      "class": "Branch",
      "id": "branch_49301_68982_1",
      "ports": {
        "bus1": 49301,
        "bus2": 68982
      },
      "params": {
        "R": 0.0030687765683978796,
        "X": 0.020129915326833725,
        "G": 0.0,
        "B": 0.006295917555689812
      },
      "extension": {
        "length": 8317.638068115235,
        "rating": 213.80610466003418
      }
    },
    {
      "class": "Branch",
      "id": "branch_49302_49303_1",
      "ports": {
        "bus1": 49303,
        "bus2": 49302
      },
      "params": {
        "R": 0.00015947272186167538,
        "X": 0.012040511704981327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49302_49305_1",
      "ports": {
        "bus1": 49302,
        "bus2": 49305
      },
      "params": {
        "R": 0.0002453602501191199,
        "X": 0.0011715656146407127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49302_49898_1",
      "ports": {
        "bus1": 49898,
        "bus2": 49302
      },
      "params": {
        "R": 0.0005513558280654252,
        "X": 0.010358561761677265,
        "G": 0.0,
        "B": 1.207979679107666
      },
      "extension": {
        "length": 74106.15831738281,
        "rating": 3135.8718872070312
      }
    },
    {
      "class": "Branch",
      "id": "branch_49302_68969_1",
      "ports": {
        "bus1": 49302,
        "bus2": 68969
      },
      "params": {
        "R": 0.00016731278446968645,
        "X": 0.0026435223408043385,
        "G": 0.0,
        "B": 0.2981208562850952
      },
      "extension": {
        "length": 20021.458842773438,
        "rating": 2383.2225799560547
      }
    },
    {
      "class": "Branch",
      "id": "branch_49302_69653_1",
      "ports": {
        "bus1": 49302,
        "bus2": 69653
      },
      "params": {
        "R": 0.0008525164448656142,
        "X": 0.014094308950006962,
        "G": 0.0,
        "B": 1.5734745264053345
      },
      "extension": {
        "length": 108667.82508398438,
        "rating": 2796.6651916503906
      }
    },
    {
      "class": "Branch",
      "id": "branch_49302_69660_1",
      "ports": {
        "bus1": 49302,
        "bus2": 69660
      },
      "params": {
        "R": 0.0012925936607643962,
        "X": 0.020361673086881638,
        "G": 0.0,
        "B": 2.25823974609375
      },
      "extension": {
        "length": 149947.51341796876,
        "rating": 3009.402275085449
      }
    },
    {
      "class": "Branch",
      "id": "branch_49303_49304_1",
      "ports": {
        "bus1": 49304,
        "bus2": 49303
      },
      "params": {
        "R": 0.003414038335904479,
        "X": 0.11000805348157883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49303_49306_1",
      "ports": {
        "bus1": 49303,
        "bus2": 49306
      },
      "params": {
        "R": 0.00020701723406091332,
        "X": 0.0011375334579497576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49304_68990_1",
      "ports": {
        "bus1": 49304,
        "bus2": 68990
      },
      "params": {
        "R": 0.023899655789136887,
        "X": 0.04125332832336426,
        "G": 0.0,
        "B": 0.001735187484882772
      },
      "extension": {
        "length": 6328.684855316163,
        "rating": 57.22165107727051
      }
    },
    {
      "class": "Branch",
      "id": "branch_49306_68959_1",
      "ports": {
        "bus1": 68959,
        "bus2": 49306
      },
      "params": {
        "R": 0.002819454064592719,
        "X": 0.01923500746488571,
        "G": 0.0,
        "B": 0.012207848951220512
      },
      "extension": {
        "length": 10572.07580859375,
        "rating": 285.17777919769287
      }
    },
    {
      "class": "Branch",
      "id": "branch_49306_68966_1",
      "ports": {
        "bus1": 49306,
        "bus2": 68966
      },
      "params": {
        "R": 0.003239810699597001,
        "X": 0.017419762909412384,
        "G": 0.0,
        "B": 0.021808890625834465
      },
      "extension": {
        "length": 12681.789754943848,
        "rating": 286.189603805542
      }
    },
    {
      "class": "Branch",
      "id": "branch_49306_68978_1",
      "ports": {
        "bus1": 49306,
        "bus2": 68978
      },
      "params": {
        "R": 0.0018302587559446692,
        "X": 0.01205751858651638,
        "G": 0.0,
        "B": 0.015615202486515045
      },
      "extension": {
        "length": 10365.863721130372,
        "rating": 300.9077548980713
      }
    },
    {
      "class": "Branch",
      "id": "branch_49307_49308_1",
      "ports": {
        "bus1": 49308,
        "bus2": 49307
      },
      "params": {
        "R": 0.00770062580704689,
        "X": 0.2076539546251297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49307_49309_1",
      "ports": {
        "bus1": 49307,
        "bus2": 49309
      },
      "params": {
        "R": 0.0002493773936294019,
        "X": 0.0011433825129643083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49307_68966_1",
      "ports": {
        "bus1": 68966,
        "bus2": 49307
      },
      "params": {
        "R": 0.0009130167309194803,
        "X": 0.004670465365052223,
        "G": 0.0,
        "B": 0.0038712399546056986
      },
      "extension": {
        "length": 2812.9150295562745,
        "rating": 210.479474067688
      }
    },
    {
      "class": "Branch",
      "id": "branch_49307_68974_1",
      "ports": {
        "bus1": 68974,
        "bus2": 49307
      },
      "params": {
        "R": 0.0021419015247374773,
        "X": 0.013106458820402622,
        "G": 0.0,
        "B": 0.008943317458033562
      },
      "extension": {
        "length": 7124.074828857422,
        "rating": 246.98045253753662
      }
    },
    {
      "class": "Branch",
      "id": "branch_49307_68978_1",
      "ports": {
        "bus1": 49307,
        "bus2": 68978
      },
      "params": {
        "R": 0.001195658347569406,
        "X": 0.0057597048580646515,
        "G": 0.0,
        "B": 0.009922977536916733
      },
      "extension": {
        "length": 5071.1059072265625,
        "rating": 254.89637851715088
      }
    },
    {
      "class": "Branch",
      "id": "branch_49308_68967_1",
      "ports": {
        "bus1": 68967,
        "bus2": 49308
      },
      "params": {
        "R": 0.007986723445355892,
        "X": 0.025007663294672963,
        "G": 0.0,
        "B": 0.0005292715504765511
      },
      "extension": {
        "length": 2498.3951112213135,
        "rating": 56.54733180999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_49308_68971_1",
      "ports": {
        "bus1": 68971,
        "bus2": 49308
      },
      "params": {
        "R": 0.014718534424901009,
        "X": 0.04135042056441307,
        "G": 0.0,
        "B": 0.0016319312853738668
      },
      "extension": {
        "length": 6267.729517822266,
        "rating": 66.51220321655273
      }
    },
    {
      "class": "Branch",
      "id": "branch_49308_68977_1",
      "ports": {
        "bus1": 49308,
        "bus2": 68977
      },
      "params": {
        "R": 0.012412667274475098,
        "X": 0.034571677446365356,
        "G": 0.0,
        "B": 0.0012620774796232581
      },
      "extension": {
        "length": 4446.084150878906,
        "rating": 50.806450843811035
      }
    },
    {
      "class": "Branch",
      "id": "branch_49310_49311_1",
      "ports": {
        "bus1": 49311,
        "bus2": 49310
      },
      "params": {
        "R": 0.004101342521607876,
        "X": 0.13768301904201508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49310_49312_1",
      "ports": {
        "bus1": 49310,
        "bus2": 49312
      },
      "params": {
        "R": 0.00021910197392571718,
        "X": 0.0010421937331557274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49310_68979_1",
      "ports": {
        "bus1": 49310,
        "bus2": 68979
      },
      "params": {
        "R": 0.001821992453187704,
        "X": 0.01122131198644638,
        "G": 0.0,
        "B": 0.00822061114013195
      },
      "extension": {
        "length": 6533.336445007324,
        "rating": 271.8829870223999
      }
    },
    {
      "class": "Branch",
      "id": "branch_49310_68982_1",
      "ports": {
        "bus1": 68982,
        "bus2": 49310
      },
      "params": {
        "R": 0.0003451581869740039,
        "X": 0.0019279636908322573,
        "G": 0.0,
        "B": 0.001736758160404861
      },
      "extension": {
        "length": 1290.931950050354,
        "rating": 262.5741243362427
      }
    },
    {
      "class": "Branch",
      "id": "branch_49310_68988_1",
      "ports": {
        "bus1": 68988,
        "bus2": 49310
      },
      "params": {
        "R": 0.0012417403049767017,
        "X": 0.007991336286067963,
        "G": 0.0,
        "B": 0.016009483486413956
      },
      "extension": {
        "length": 8504.04906188965,
        "rating": 272.49743938446045
      }
    },
    {
      "class": "Branch",
      "id": "branch_49311_68992_1",
      "ports": {
        "bus1": 68992,
        "bus2": 49311
      },
      "params": {
        "R": 0.007228950969874858,
        "X": 0.016603518277406693,
        "G": 0.0,
        "B": 0.0024327808059751987
      },
      "extension": {
        "length": 4869.989706390381,
        "rating": 65.05223512649536
      }
    },
    {
      "class": "Branch",
      "id": "branch_49313_68984_1",
      "ports": {
        "bus1": 49313,
        "bus2": 68984
      },
      "params": {
        "R": 0.02895749732851982,
        "X": 0.07253892719745636,
        "G": 0.0,
        "B": 0.003490242408588529
      },
      "extension": {
        "length": 10592.092540283204,
        "rating": 60.270971059799194
      }
    },
    {
      "class": "Branch",
      "id": "branch_49314_49315_1",
      "ports": {
        "bus1": 49315,
        "bus2": 49314
      },
      "params": {
        "R": 0.004135973751544952,
        "X": 0.14993178844451904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49314_49316_1",
      "ports": {
        "bus1": 49314,
        "bus2": 49316
      },
      "params": {
        "R": 0.00022519921185448766,
        "X": 0.0010426990920677781,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49314_49552_1",
      "ports": {
        "bus1": 49314,
        "bus2": 49552
      },
      "params": {
        "R": 0.010146787390112877,
        "X": 0.049777690321207047,
        "G": 0.0,
        "B": 0.028186587616801262
      },
      "extension": {
        "length": 26144.694017578127,
        "rating": 249.8424768447876
      }
    },
    {
      "class": "Branch",
      "id": "branch_49315_49317_1",
      "ports": {
        "bus1": 49315,
        "bus2": 49317
      },
      "params": {
        "R": 0.009722193703055382,
        "X": 0.03347524255514145,
        "G": 0.0,
        "B": 0.010277019813656807
      },
      "extension": {
        "length": 13540.800228881837,
        "rating": 57.00163245201111
      }
    },
    {
      "class": "Branch",
      "id": "branch_49315_49319_1",
      "ports": {
        "bus1": 49319,
        "bus2": 49315
      },
      "params": {
        "R": 0.018244365230202675,
        "X": 0.04805881902575493,
        "G": 0.0,
        "B": 0.009508851915597916
      },
      "extension": {
        "length": 15123.784209960939,
        "rating": 61.11525297164917
      }
    },
    {
      "class": "Branch",
      "id": "branch_49317_49318_1",
      "ports": {
        "bus1": 49317,
        "bus2": 49318
      },
      "params": {
        "R": 0.0002013405755860731,
        "X": 0.0010691812494769692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49320_49891_1",
      "ports": {
        "bus1": 49891,
        "bus2": 49320
      },
      "params": {
        "R": 0.0049160197377204895,
        "X": 0.03126544505357742,
        "G": 0.0,
        "B": 0.028415104374289513
      },
      "extension": {
        "length": 22155.46314367676,
        "rating": 259.73973274230957
      }
    },
    {
      "class": "Branch",
      "id": "branch_49321_49663_1",
      "ports": {
        "bus1": 49663,
        "bus2": 49321
      },
      "params": {
        "R": 0.0827873945236206,
        "X": 0.16778966784477234,
        "G": 0.0,
        "B": 0.006704726722091437
      },
      "extension": {
        "length": 24508.47891357422,
        "rating": 45.63959836959839
      }
    },
    {
      "class": "Branch",
      "id": "branch_49321_49665_1",
      "ports": {
        "bus1": 49665,
        "bus2": 49321
      },
      "params": {
        "R": 0.05994047224521637,
        "X": 0.1511063277721405,
        "G": 0.0,
        "B": 0.005580715835094452
      },
      "extension": {
        "length": 20281.5612454834,
        "rating": 55.5728554725647
      }
    },
    {
      "class": "Branch",
      "id": "branch_49322_49323_1",
      "ports": {
        "bus1": 49322,
        "bus2": 49323
      },
      "params": {
        "R": 0.00028211696189828217,
        "X": 0.00110061711166054,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49322_49325_1",
      "ports": {
        "bus1": 49325,
        "bus2": 49322
      },
      "params": {
        "R": 0.04297124221920967,
        "X": 0.08814267814159393,
        "G": 0.0,
        "B": 0.003777269972488284
      },
      "extension": {
        "length": 12472.308564697267,
        "rating": 62.645864486694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_49322_49690_1",
      "ports": {
        "bus1": 49322,
        "bus2": 49690
      },
      "params": {
        "R": 0.03247219696640968,
        "X": 0.09711520373821259,
        "G": 0.0,
        "B": 0.023940471932291985
      },
      "extension": {
        "length": 33859.426653808594,
        "rating": 57.866811752319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_49324_49327_1",
      "ports": {
        "bus1": 49324,
        "bus2": 49327
      },
      "params": {
        "R": 0.00339658185839653,
        "X": 0.10550783574581146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49324_49328_1",
      "ports": {
        "bus1": 49324,
        "bus2": 49328
      },
      "params": {
        "R": 0.0002734945446718484,
        "X": 0.0010194318601861596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49325_49327_1",
      "ports": {
        "bus1": 49325,
        "bus2": 49327
      },
      "params": {
        "R": 0.0016185641288757324,
        "X": 0.050277456641197205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49325_49612_1",
      "ports": {
        "bus1": 49612,
        "bus2": 49325
      },
      "params": {
        "R": 0.0461191050708294,
        "X": 0.10064633190631866,
        "G": 0.0,
        "B": 0.014738271944224834
      },
      "extension": {
        "length": 28184.399283691408,
        "rating": 52.873218059539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_49326_49327_1",
      "ports": {
        "bus1": 49326,
        "bus2": 49327
      },
      "params": {
        "R": 0.030405882745981216,
        "X": 0.9444968700408936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49328_49611_1",
      "ports": {
        "bus1": 49328,
        "bus2": 49611
      },
      "params": {
        "R": 0.0074672517366707325,
        "X": 0.05198858305811882,
        "G": 0.0,
        "B": 0.047501154243946075
      },
      "extension": {
        "length": 33441.398960449216,
        "rating": 257.9309940338135
      }
    },
    {
      "class": "Branch",
      "id": "branch_49329_49330_1",
      "ports": {
        "bus1": 49330,
        "bus2": 49329
      },
      "params": {
        "R": 0.004095254000276327,
        "X": 0.15148204565048218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49329_49331_1",
      "ports": {
        "bus1": 49329,
        "bus2": 49331
      },
      "params": {
        "R": 0.000207754856091924,
        "X": 0.0011275799479335546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49329_49335_1",
      "ports": {
        "bus1": 49329,
        "bus2": 49335
      },
      "params": {
        "R": 0.013960928656160831,
        "X": 0.07815120369195938,
        "G": 0.0,
        "B": 0.12100674957036972
      },
      "extension": {
        "length": 69118.3976484375,
        "rating": 218.07491779327393
      }
    },
    {
      "class": "Branch",
      "id": "branch_49329_49532_1",
      "ports": {
        "bus1": 49329,
        "bus2": 49532
      },
      "params": {
        "R": 0.03378571197390556,
        "X": 0.20178021490573883,
        "G": 0.0,
        "B": 0.0907980278134346
      },
      "extension": {
        "length": 99476.57531689454,
        "rating": 198.7760305404663
      }
    },
    {
      "class": "Branch",
      "id": "branch_49330_49332_1",
      "ports": {
        "bus1": 49330,
        "bus2": 49332
      },
      "params": {
        "R": 0.0767902284860611,
        "X": 0.16112610697746277,
        "G": 0.0,
        "B": 0.004613082390278578
      },
      "extension": {
        "length": 19171.07772583008,
        "rating": 45.18463611602783
      }
    },
    {
      "class": "Branch",
      "id": "branch_49332_49937_1",
      "ports": {
        "bus1": 49937,
        "bus2": 49332
      },
      "params": {
        "R": 0.09975794702768326,
        "X": 0.2878057658672333,
        "G": 0.0,
        "B": 0.003621318843215704
      },
      "extension": {
        "length": 23985.267454467776,
        "rating": 56.78286552429199
      }
    },
    {
      "class": "Branch",
      "id": "branch_49333_49334_1",
      "ports": {
        "bus1": 49334,
        "bus2": 49333
      },
      "params": {
        "R": 0.0044457814656198025,
        "X": 0.1368938386440277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49333_49335_1",
      "ports": {
        "bus1": 49333,
        "bus2": 49335
      },
      "params": {
        "R": 0.0002045303990598768,
        "X": 0.0010433547431603074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49334_49937_1",
      "ports": {
        "bus1": 49937,
        "bus2": 49334
      },
      "params": {
        "R": 0.12760992348194122,
        "X": 0.3368866741657257,
        "G": 0.0,
        "B": 0.023164838552474976
      },
      "extension": {
        "length": 62485.0044038086,
        "rating": 52.02254056930542
      }
    },
    {
      "class": "Branch",
      "id": "branch_49335_49941_1",
      "ports": {
        "bus1": 49941,
        "bus2": 49335
      },
      "params": {
        "R": 0.017150484025478363,
        "X": 0.12079248577356339,
        "G": 0.0,
        "B": 0.05785871669650078
      },
      "extension": {
        "length": 61177.627274414066,
        "rating": 212.9377841949463
      }
    },
    {
      "class": "Branch",
      "id": "branch_49336_49535_1",
      "ports": {
        "bus1": 49535,
        "bus2": 49336
      },
      "params": {
        "R": 0.0639079362154007,
        "X": 0.17092923820018768,
        "G": 0.0,
        "B": 0.010455397889018059
      },
      "extension": {
        "length": 32796.842396484375,
        "rating": 66.16697311401367
      }
    },
    {
      "class": "Branch",
      "id": "branch_49336_49937_1",
      "ports": {
        "bus1": 49336,
        "bus2": 49937
      },
      "params": {
        "R": 0.07965335994958878,
        "X": 0.24916461110115048,
        "G": 0.0,
        "B": 0.021615637466311455
      },
      "extension": {
        "length": 56439.84092871094,
        "rating": 56.14891052246094
      }
    },
    {
      "class": "Branch",
      "id": "branch_49336_49990_1",
      "ports": {
        "bus1": 49990,
        "bus2": 49336
      },
      "params": {
        "R": 0.008852849714457989,
        "X": 0.022717760875821114,
        "G": 0.0,
        "B": 0.0011152800871059299
      },
      "extension": {
        "length": 3363.3488677368164,
        "rating": 71.76851630210876
      }
    },
    {
      "class": "Branch",
      "id": "branch_49337_49338_1",
      "ports": {
        "bus1": 49337,
        "bus2": 49338
      },
      "params": {
        "R": 0.00022475098376162353,
        "X": 0.0011197960702702403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49339_49340_1",
      "ports": {
        "bus1": 49339,
        "bus2": 49340
      },
      "params": {
        "R": 0.00025181297678500414,
        "X": 0.0010931410361081362,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49340_49342_1",
      "ports": {
        "bus1": 49342,
        "bus2": 49340
      },
      "params": {
        "R": 0.010381022468209267,
        "X": 0.02455885149538517,
        "G": 0.0,
        "B": 0.0017735747387632728
      },
      "extension": {
        "length": 4616.531026062012,
        "rating": 48.547759652137756
      }
    },
    {
      "class": "Branch",
      "id": "branch_49340_49353_1",
      "ports": {
        "bus1": 49340,
        "bus2": 49353
      },
      "params": {
        "R": 0.09032133221626282,
        "X": 0.23561637103557587,
        "G": 0.0,
        "B": 0.016705330461263657
      },
      "extension": {
        "length": 43713.00585351563,
        "rating": 54.62183356285095
      }
    },
    {
      "class": "Branch",
      "id": "branch_49340_50082_1",
      "ports": {
        "bus1": 49340,
        "bus2": 50082
      },
      "params": {
        "R": 0.04174862802028656,
        "X": 0.11696895211935043,
        "G": 0.0,
        "B": 0.00194682483561337
      },
      "extension": {
        "length": 10112.812911254883,
        "rating": 49.1708904504776
      }
    },
    {
      "class": "Branch",
      "id": "branch_49341_49342_1",
      "ports": {
        "bus1": 49342,
        "bus2": 49341
      },
      "params": {
        "R": 0.0038117843214422464,
        "X": 0.12698426842689514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49341_49343_1",
      "ports": {
        "bus1": 49341,
        "bus2": 49343
      },
      "params": {
        "R": 0.00023469541338272393,
        "X": 0.0010588268050923944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49342_50018_1",
      "ports": {
        "bus1": 50018,
        "bus2": 49342
      },
      "params": {
        "R": 0.04232150688767433,
        "X": 0.07697170972824097,
        "G": 0.0,
        "B": 0.008739164099097252
      },
      "extension": {
        "length": 17962.22183862305,
        "rating": 40.0176078081131
      }
    },
    {
      "class": "Branch",
      "id": "branch_49344_49345_1",
      "ports": {
        "bus1": 49345,
        "bus2": 49344
      },
      "params": {
        "R": 0.0038685917388647795,
        "X": 0.12754467129707336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49344_49346_1",
      "ports": {
        "bus1": 49344,
        "bus2": 49346
      },
      "params": {
        "R": 0.00022651930339634418,
        "X": 0.0011111170751973987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49344_49364_1",
      "ports": {
        "bus1": 49364,
        "bus2": 49344
      },
      "params": {
        "R": 0.006440043915063143,
        "X": 0.04188176244497299,
        "G": 0.0,
        "B": 0.021659186109900475
      },
      "extension": {
        "length": 22704.982438842773,
        "rating": 223.9971399307251
      }
    },
    {
      "class": "Branch",
      "id": "branch_49345_49347_1",
      "ports": {
        "bus1": 49345,
        "bus2": 49347
      },
      "params": {
        "R": 0.03467661142349243,
        "X": 0.06896106153726578,
        "G": 0.0,
        "B": 0.0022000169847160578
      },
      "extension": {
        "length": 7896.468659545899,
        "rating": 64.59385752677917
      }
    },
    {
      "class": "Branch",
      "id": "branch_49345_49348_1",
      "ports": {
        "bus1": 49348,
        "bus2": 49345
      },
      "params": {
        "R": 0.03341116011142731,
        "X": 0.10558763146400452,
        "G": 0.0,
        "B": 0.0032156764063984156
      },
      "extension": {
        "length": 12646.744359191895,
        "rating": 66.14022850990295
      }
    },
    {
      "class": "Branch",
      "id": "branch_49347_49357_1",
      "ports": {
        "bus1": 49347,
        "bus2": 49357
      },
      "params": {
        "R": 0.03769437596201897,
        "X": 0.10920426994562149,
        "G": 0.0,
        "B": 0.0036575414706021547
      },
      "extension": {
        "length": 13068.500824951172,
        "rating": 32.21401572227478
      }
    },
    {
      "class": "Branch",
      "id": "branch_49348_49349_1",
      "ports": {
        "bus1": 49348,
        "bus2": 49349
      },
      "params": {
        "R": 0.00027095514815300703,
        "X": 0.0011091320775449276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49348_49351_1",
      "ports": {
        "bus1": 49348,
        "bus2": 49351
      },
      "params": {
        "R": 0.029975391924381256,
        "X": 0.09703835844993591,
        "G": 0.0,
        "B": 0.0070916139520704755
      },
      "extension": {
        "length": 19660.645052490236,
        "rating": 72.35414981842041
      }
    },
    {
      "class": "Branch",
      "id": "branch_49348_49353_1",
      "ports": {
        "bus1": 49348,
        "bus2": 49353
      },
      "params": {
        "R": 0.023711444810032845,
        "X": 0.0622619166970253,
        "G": 0.0,
        "B": 0.003504324471578002
      },
      "extension": {
        "length": 11297.847322265625,
        "rating": 54.684120416641235
      }
    },
    {
      "class": "Branch",
      "id": "branch_49350_49351_1",
      "ports": {
        "bus1": 49351,
        "bus2": 49350
      },
      "params": {
        "R": 0.0018093253020197153,
        "X": 0.056546296924352646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49350_49352_1",
      "ports": {
        "bus1": 49350,
        "bus2": 49352
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49351_49353_1",
      "ports": {
        "bus1": 49351,
        "bus2": 49353
      },
      "params": {
        "R": 0.03359156474471092,
        "X": 0.094758503139019,
        "G": 0.0,
        "B": 0.0035912515595555305
      },
      "extension": {
        "length": 12657.11416809082,
        "rating": 69.6700930595398
      }
    },
    {
      "class": "Branch",
      "id": "branch_49353_49354_1",
      "ports": {
        "bus1": 49353,
        "bus2": 49354
      },
      "params": {
        "R": 0.00028333638329058886,
        "X": 0.001004191697575152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49355_49356_1",
      "ports": {
        "bus1": 49355,
        "bus2": 49356
      },
      "params": {
        "R": 0.00020314514404162767,
        "X": 0.0010551810264587402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49356_49357_1",
      "ports": {
        "bus1": 49357,
        "bus2": 49356
      },
      "params": {
        "R": 0.04749049246311188,
        "X": 0.1260564923286438,
        "G": 0.0,
        "B": 0.003904123557731509
      },
      "extension": {
        "length": 13871.502973388673,
        "rating": 54.54474091529846
      }
    },
    {
      "class": "Branch",
      "id": "branch_49357_49358_1",
      "ports": {
        "bus1": 49357,
        "bus2": 49358
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49359_49362_1",
      "ports": {
        "bus1": 49359,
        "bus2": 49362
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0017916783690452576,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49359_49363_1",
      "ports": {
        "bus1": 49359,
        "bus2": 49363
      },
      "params": {
        "R": 0.00020233073155395687,
        "X": 0.0010192475747317076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49359_49364_1",
      "ports": {
        "bus1": 49359,
        "bus2": 49364
      },
      "params": {
        "R": 0.00020834336464758962,
        "X": 0.0011643191101029515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49360_49362_1",
      "ports": {
        "bus1": 49360,
        "bus2": 49362
      },
      "params": {
        "R": 0.0029131118208169937,
        "X": 0.11718031018972397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49361_49362_1",
      "ports": {
        "bus1": 49361,
        "bus2": 49362
      },
      "params": {
        "R": 0.0029131118208169937,
        "X": 0.11718031018972397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49366_49367_1",
      "ports": {
        "bus1": 49366,
        "bus2": 49367
      },
      "params": {
        "R": 0.00023174117086455226,
        "X": 0.0011605651816353202,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49366_49594_1",
      "ports": {
        "bus1": 49594,
        "bus2": 49366
      },
      "params": {
        "R": 0.05015137419104576,
        "X": 0.16860511898994446,
        "G": 0.0,
        "B": 0.004578771535307169
      },
      "extension": {
        "length": 18708.21728063965,
        "rating": 55.51907420158386
      }
    },
    {
      "class": "Branch",
      "id": "branch_49366_49596_1",
      "ports": {
        "bus1": 49596,
        "bus2": 49366
      },
      "params": {
        "R": 0.042033806443214417,
        "X": 0.11335179954767226,
        "G": 0.0,
        "B": 0.00654634227976203
      },
      "extension": {
        "length": 18394.737949951174,
        "rating": 56.92850351333618
      }
    },
    {
      "class": "Branch",
      "id": "branch_49368_49371_1",
      "ports": {
        "bus1": 49371,
        "bus2": 49368
      },
      "params": {
        "R": 0.03368648141622543,
        "X": 0.07940208911895752,
        "G": 0.0,
        "B": 0.009657285176217556
      },
      "extension": {
        "length": 19591.05920690918,
        "rating": 59.32536721229553
      }
    },
    {
      "class": "Branch",
      "id": "branch_49369_49579_1",
      "ports": {
        "bus1": 49369,
        "bus2": 49579
      },
      "params": {
        "R": 0.08071160316467285,
        "X": 0.1714770644903183,
        "G": 0.0,
        "B": 0.004558068234473467
      },
      "extension": {
        "length": 21497.121095581057,
        "rating": 40.120261907577515
      }
    },
    {
      "class": "Branch",
      "id": "branch_49369_49582_1",
      "ports": {
        "bus1": 49369,
        "bus2": 49582
      },
      "params": {
        "R": 0.017192374914884567,
        "X": 0.04788513854146004,
        "G": 0.0,
        "B": 0.004545867908746004
      },
      "extension": {
        "length": 11335.432795532228,
        "rating": 53.12235355377197
      }
    },
    {
      "class": "Branch",
      "id": "branch_49370_49583_1",
      "ports": {
        "bus1": 49583,
        "bus2": 49370
      },
      "params": {
        "R": 0.007879529148340225,
        "X": 0.05022972822189331,
        "G": 0.0,
        "B": 0.026500940322875977
      },
      "extension": {
        "length": 27859.80346875,
        "rating": 236.17253303527832
      }
    },
    {
      "class": "Branch",
      "id": "branch_49371_49372_1",
      "ports": {
        "bus1": 49372,
        "bus2": 49371
      },
      "params": {
        "R": 0.01942429132759571,
        "X": 0.050656381994485855,
        "G": 0.0,
        "B": 0.002921900013461709
      },
      "extension": {
        "length": 8382.247356994629,
        "rating": 54.86215949058533
      }
    },
    {
      "class": "Branch",
      "id": "branch_49373_49376_1",
      "ports": {
        "bus1": 49373,
        "bus2": 49376
      },
      "params": {
        "R": 0.0036553186364471912,
        "X": 0.12011639028787613,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49373_49377_1",
      "ports": {
        "bus1": 49373,
        "bus2": 49377
      },
      "params": {
        "R": 0.0002780487120617181,
        "X": 0.0011592714581638575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49373_49378_1",
      "ports": {
        "bus1": 49373,
        "bus2": 49378
      },
      "params": {
        "R": 0.00029274995904415846,
        "X": 0.001013241708278656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49374_49376_1",
      "ports": {
        "bus1": 49374,
        "bus2": 49376
      },
      "params": {
        "R": -0.0011418755166232586,
        "X": -0.03752284497022629,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49374_49385_1",
      "ports": {
        "bus1": 49385,
        "bus2": 49374
      },
      "params": {
        "R": 0.012404641136527061,
        "X": 0.03463184833526611,
        "G": 0.0,
        "B": 0.0008241271134465934
      },
      "extension": {
        "length": 3907.9249878845217,
        "rating": 62.88483738899231
      }
    },
    {
      "class": "Branch",
      "id": "branch_49374_50099_1",
      "ports": {
        "bus1": 50099,
        "bus2": 49374
      },
      "params": {
        "R": 0.00844505988061428,
        "X": 0.02062450908124447,
        "G": 0.0,
        "B": 0.0010497733019292355
      },
      "extension": {
        "length": 3279.7711087646485,
        "rating": 56.51593208312988
      }
    },
    {
      "class": "Branch",
      "id": "branch_49375_49376_1",
      "ports": {
        "bus1": 49375,
        "bus2": 49376
      },
      "params": {
        "R": 0.012274816632270813,
        "X": 0.4033592641353607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49378_49384_1",
      "ports": {
        "bus1": 49378,
        "bus2": 49384
      },
      "params": {
        "R": 0.0021412225905805826,
        "X": 0.012450293637812138,
        "G": 0.0,
        "B": 0.016886889934539795
      },
      "extension": {
        "length": 10729.12319934082,
        "rating": 304.88786697387695
      }
    },
    {
      "class": "Branch",
      "id": "branch_49378_49405_1",
      "ports": {
        "bus1": 49405,
        "bus2": 49378
      },
      "params": {
        "R": 0.005117186810821295,
        "X": 0.03460092097520828,
        "G": 0.0,
        "B": 0.028376830741763115
      },
      "extension": {
        "length": 23339.1929831543,
        "rating": 285.8259677886963
      }
    },
    {
      "class": "Branch",
      "id": "branch_49379_49382_1",
      "ports": {
        "bus1": 49382,
        "bus2": 49379
      },
      "params": {
        "R": 0.005601635668426751,
        "X": 0.013519923202693462,
        "G": 0.0,
        "B": 0.0005766865215264261
      },
      "extension": {
        "length": 2085.1279528656005,
        "rating": 77.3480236530304
      }
    },
    {
      "class": "Branch",
      "id": "branch_49379_49404_1",
      "ports": {
        "bus1": 49379,
        "bus2": 49404
      },
      "params": {
        "R": 0.01375691220164299,
        "X": 0.03972449526190758,
        "G": 0.0,
        "B": 0.0452503003180027
      },
      "extension": {
        "length": 30231.919700683593,
        "rating": 70.05772590637207
      }
    },
    {
      "class": "Branch",
      "id": "branch_49379_50099_1",
      "ports": {
        "bus1": 49379,
        "bus2": 50099
      },
      "params": {
        "R": 0.027274087071418762,
        "X": 0.07177399098873138,
        "G": 0.0,
        "B": 0.002466390375047922
      },
      "extension": {
        "length": 10201.809246459961,
        "rating": 61.09858751296997
      }
    },
    {
      "class": "Branch",
      "id": "branch_49380_49381_1",
      "ports": {
        "bus1": 49381,
        "bus2": 49380
      },
      "params": {
        "R": 0.0001250447821803391,
        "X": 0.010167945176362991,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49380_49383_1",
      "ports": {
        "bus1": 49380,
        "bus2": 49383
      },
      "params": {
        "R": 0.00028593617025762796,
        "X": 0.001128185074776411,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49380_49826_1",
      "ports": {
        "bus1": 49826,
        "bus2": 49380
      },
      "params": {
        "R": 0.0008439514203928411,
        "X": 0.01238364726305008,
        "G": 0.0,
        "B": 1.8320894241333008
      },
      "extension": {
        "length": 105684.57387597657,
        "rating": 2914.9648666381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_49380_50112_1",
      "ports": {
        "bus1": 50112,
        "bus2": 49380
      },
      "params": {
        "R": 0.0006905377958901227,
        "X": 0.010994542390108109,
        "G": 0.0,
        "B": 0.9113588333129883
      },
      "extension": {
        "length": 70928.28345410156,
        "rating": 2968.2920455932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_49381_49382_1",
      "ports": {
        "bus1": 49382,
        "bus2": 49381
      },
      "params": {
        "R": 0.004525093361735344,
        "X": 0.1473078578710556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49381_49384_1",
      "ports": {
        "bus1": 49381,
        "bus2": 49384
      },
      "params": {
        "R": 0.0002140486758435145,
        "X": 0.001136183855123818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49382_49387_1",
      "ports": {
        "bus1": 49382,
        "bus2": 49387
      },
      "params": {
        "R": 0.028814654797315598,
        "X": 0.07888902723789215,
        "G": 0.0,
        "B": 0.005375159904360771
      },
      "extension": {
        "length": 15218.500707641602,
        "rating": 61.311060190200806
      }
    },
    {
      "class": "Branch",
      "id": "branch_49384_49402_1",
      "ports": {
        "bus1": 49384,
        "bus2": 49402
      },
      "params": {
        "R": 0.0071225580759346485,
        "X": 0.044705118983983994,
        "G": 0.0,
        "B": 0.0896768644452095
      },
      "extension": {
        "length": 44876.26926782227,
        "rating": 298.27959537506104
      }
    },
    {
      "class": "Branch",
      "id": "branch_49384_49412_1",
      "ports": {
        "bus1": 49384,
        "bus2": 49412
      },
      "params": {
        "R": 0.007973616011440754,
        "X": 0.051081348210573196,
        "G": 0.0,
        "B": 0.03307979926466942
      },
      "extension": {
        "length": 26758.005325927734,
        "rating": 225.3037691116333
      }
    },
    {
      "class": "Branch",
      "id": "branch_49385_49397_1",
      "ports": {
        "bus1": 49385,
        "bus2": 49397
      },
      "params": {
        "R": 0.1269974261522293,
        "X": 0.29303261637687683,
        "G": 0.0,
        "B": 0.007406245917081833
      },
      "extension": {
        "length": 36035.19412646485,
        "rating": 43.67242157459259
      }
    },
    {
      "class": "Branch",
      "id": "branch_49385_50099_1",
      "ports": {
        "bus1": 50099,
        "bus2": 49385
      },
      "params": {
        "R": 0.012719896622002125,
        "X": 0.026761194691061974,
        "G": 0.0,
        "B": 0.0016169362934306264
      },
      "extension": {
        "length": 4466.547506469727,
        "rating": 62.01984882354736
      }
    },
    {
      "class": "Branch",
      "id": "branch_49386_49387_1",
      "ports": {
        "bus1": 49386,
        "bus2": 49387
      },
      "params": {
        "R": 0.0505390465259552,
        "X": 0.14277882874011993,
        "G": 0.0,
        "B": 0.003816690295934677
      },
      "extension": {
        "length": 16338.980314819337,
        "rating": 61.317163705825806
      }
    },
    {
      "class": "Branch",
      "id": "branch_49386_49621_1",
      "ports": {
        "bus1": 49386,
        "bus2": 49621
      },
      "params": {
        "R": 0.038267362862825394,
        "X": 0.08060631155967712,
        "G": 0.0,
        "B": 0.020575646311044693
      },
      "extension": {
        "length": 29352.039919189454,
        "rating": 65.34888744354248
      }
    },
    {
      "class": "Branch",
      "id": "branch_49387_49403_1",
      "ports": {
        "bus1": 49403,
        "bus2": 49387
      },
      "params": {
        "R": 0.03879069536924362,
        "X": 0.12432242184877396,
        "G": 0.0,
        "B": 0.012568428181111814
      },
      "extension": {
        "length": 27661.94447607422,
        "rating": 60.644370317459106
      }
    },
    {
      "class": "Branch",
      "id": "branch_49388_49413_1",
      "ports": {
        "bus1": 49388,
        "bus2": 49413
      },
      "params": {
        "R": 0.012512856163084507,
        "X": 0.028958130627870563,
        "G": 0.0,
        "B": 0.03313440456986427
      },
      "extension": {
        "length": 22038.288063354492,
        "rating": 63.26848268508911
      }
    },
    {
      "class": "Branch",
      "id": "branch_49388_49866_1",
      "ports": {
        "bus1": 49388,
        "bus2": 49866
      },
      "params": {
        "R": 0.03311656415462494,
        "X": 0.1136363223195076,
        "G": 0.0,
        "B": 0.010445826686918736
      },
      "extension": {
        "length": 24458.82078186035,
        "rating": 59.21671390533447
      }
    },
    {
      "class": "Branch",
      "id": "branch_49389_49391_1",
      "ports": {
        "bus1": 49391,
        "bus2": 49389
      },
      "params": {
        "R": 0.025621412321925163,
        "X": 0.06088432669639587,
        "G": 0.0,
        "B": 0.0022406456992030144
      },
      "extension": {
        "length": 8563.60505456543,
        "rating": 54.40066456794739
      }
    },
    {
      "class": "Branch",
      "id": "branch_49389_49861_1",
      "ports": {
        "bus1": 49861,
        "bus2": 49389
      },
      "params": {
        "R": 0.01745717041194439,
        "X": 0.04641180485486984,
        "G": 0.0,
        "B": 0.007428240962326527
      },
      "extension": {
        "length": 14341.253091064453,
        "rating": 47.94771075248718
      }
    },
    {
      "class": "Branch",
      "id": "branch_49390_49391_1",
      "ports": {
        "bus1": 49390,
        "bus2": 49391
      },
      "params": {
        "R": 0.00021818134700879455,
        "X": 0.0011352251749485731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49391_49634_1",
      "ports": {
        "bus1": 49391,
        "bus2": 49634
      },
      "params": {
        "R": 0.07971501350402832,
        "X": 0.1840745508670807,
        "G": 0.0,
        "B": 0.009611256420612335
      },
      "extension": {
        "length": 30865.889282958986,
        "rating": 58.141666650772095
      }
    },
    {
      "class": "Branch",
      "id": "branch_49392_49393_1",
      "ports": {
        "bus1": 49393,
        "bus2": 49392
      },
      "params": {
        "R": 0.004593593068420887,
        "X": 0.10644733160734177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49392_49394_1",
      "ports": {
        "bus1": 49392,
        "bus2": 49394
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49392_49402_1",
      "ports": {
        "bus1": 49402,
        "bus2": 49392
      },
      "params": {
        "R": 0.01196508202701807,
        "X": 0.0703866183757782,
        "G": 0.0,
        "B": 0.04622320085763931
      },
      "extension": {
        "length": 40765.49069677734,
        "rating": 237.20948696136475
      }
    },
    {
      "class": "Branch",
      "id": "branch_49393_49416_1",
      "ports": {
        "bus1": 49393,
        "bus2": 49416
      },
      "params": {
        "R": 0.06883518397808075,
        "X": 0.17579956352710724,
        "G": 0.0,
        "B": 0.0067101772874593735
      },
      "extension": {
        "length": 23597.52730773926,
        "rating": 57.99397826194763
      }
    },
    {
      "class": "Branch",
      "id": "branch_49393_49621_1",
      "ports": {
        "bus1": 49393,
        "bus2": 49621
      },
      "params": {
        "R": 0.06223471462726592,
        "X": 0.14123700559139252,
        "G": 0.0,
        "B": 0.005468540359288454
      },
      "extension": {
        "length": 17634.86493640137,
        "rating": 68.63175630569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_49395_49400_1",
      "ports": {
        "bus1": 49395,
        "bus2": 49400
      },
      "params": {
        "R": 0.04882536828517914,
        "X": 0.10820914059877396,
        "G": 0.0,
        "B": 0.0016629106830805538
      },
      "extension": {
        "length": 10227.40033557129,
        "rating": 54.816991090774536
      }
    },
    {
      "class": "Branch",
      "id": "branch_49395_50846_1",
      "ports": {
        "bus1": 50846,
        "bus2": 49395
      },
      "params": {
        "R": 0.048819828778505325,
        "X": 0.11468043923377991,
        "G": 0.0,
        "B": 0.0029001885559409857
      },
      "extension": {
        "length": 12672.22340863037,
        "rating": 46.770304441452026
      }
    },
    {
      "class": "Branch",
      "id": "branch_49396_49397_1",
      "ports": {
        "bus1": 49397,
        "bus2": 49396
      },
      "params": {
        "R": 0.0022796604316681623,
        "X": 0.06674278527498245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49396_49398_1",
      "ports": {
        "bus1": 49396,
        "bus2": 49398
      },
      "params": {
        "R": 0.0002351974690100178,
        "X": 0.0011299274628981948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49396_49640_1",
      "ports": {
        "bus1": 49396,
        "bus2": 49640
      },
      "params": {
        "R": 0.03795609995722771,
        "X": 0.20751304924488068,
        "G": 0.0,
        "B": 0.17329858243465424
      },
      "extension": {
        "length": 122462.1864404297,
        "rating": 234.93432998657227
      }
    },
    {
      "class": "Branch",
      "id": "branch_49396_49844_1",
      "ports": {
        "bus1": 49396,
        "bus2": 49844
      },
      "params": {
        "R": 0.005796399433165789,
        "X": 0.03792233765125275,
        "G": 0.0,
        "B": 0.03328902646899223
      },
      "extension": {
        "length": 25801.082154052736,
        "rating": 276.8577814102173
      }
    },
    {
      "class": "Branch",
      "id": "branch_49396_50847_1",
      "ports": {
        "bus1": 50847,
        "bus2": 49396
      },
      "params": {
        "R": 0.0060303895734250546,
        "X": 0.030178150162100792,
        "G": 0.0,
        "B": 0.012354090809822083
      },
      "extension": {
        "length": 13813.785659179688,
        "rating": 270.93913555145264
      }
    },
    {
      "class": "Branch",
      "id": "branch_49399_49400_1",
      "ports": {
        "bus1": 49400,
        "bus2": 49399
      },
      "params": {
        "R": 0.0031771590001881123,
        "X": 0.09069861471652985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49399_49401_1",
      "ports": {
        "bus1": 49399,
        "bus2": 49401
      },
      "params": {
        "R": 0.00020421539375092834,
        "X": 0.0011750066187232733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49400_49691_1",
      "ports": {
        "bus1": 49400,
        "bus2": 49691
      },
      "params": {
        "R": 0.029648149386048313,
        "X": 0.07542549818754196,
        "G": 0.0,
        "B": 0.005082013551145792
      },
      "extension": {
        "length": 12924.354879272461,
        "rating": 52.90747284889221
      }
    },
    {
      "class": "Branch",
      "id": "branch_49400_49692_1",
      "ports": {
        "bus1": 49400,
        "bus2": 49692
      },
      "params": {
        "R": 0.0506906881928444,
        "X": 0.10737023502588272,
        "G": 0.0,
        "B": 0.006253601051867008
      },
      "extension": {
        "length": 18055.587721069336,
        "rating": 49.59081709384918
      }
    },
    {
      "class": "Branch",
      "id": "branch_49401_50847_1",
      "ports": {
        "bus1": 49401,
        "bus2": 50847
      },
      "params": {
        "R": 0.00381201459094882,
        "X": 0.019787589088082314,
        "G": 0.0,
        "B": 0.03029562719166279
      },
      "extension": {
        "length": 17926.96924621582,
        "rating": 271.18303775787354
      }
    },
    {
      "class": "Branch",
      "id": "branch_49401_51680_1",
      "ports": {
        "bus1": 51680,
        "bus2": 49401
      },
      "params": {
        "R": 0.008793899789452553,
        "X": 0.053965821862220764,
        "G": 0.0,
        "B": 0.05998968333005905
      },
      "extension": {
        "length": 36684.25069482422,
        "rating": 273.4050512313843
      }
    },
    {
      "class": "Branch",
      "id": "branch_49402_49855_1",
      "ports": {
        "bus1": 49402,
        "bus2": 49855
      },
      "params": {
        "R": 0.0032946320716291666,
        "X": 0.01616787724196911,
        "G": 0.0,
        "B": 0.045185960829257965
      },
      "extension": {
        "length": 18687.026434570314,
        "rating": 235.86487770080566
      }
    },
    {
      "class": "Branch",
      "id": "branch_49402_49877_1",
      "ports": {
        "bus1": 49402,
        "bus2": 49877
      },
      "params": {
        "R": 0.006683593615889549,
        "X": 0.0417754203081131,
        "G": 0.0,
        "B": 0.1435471475124359
      },
      "extension": {
        "length": 54449.95494726563,
        "rating": 323.3233690261841
      }
    },
    {
      "class": "Branch",
      "id": "branch_49403_49691_1",
      "ports": {
        "bus1": 49691,
        "bus2": 49403
      },
      "params": {
        "R": 0.039502110332250595,
        "X": 0.1302402913570404,
        "G": 0.0,
        "B": 0.009929412975907326
      },
      "extension": {
        "length": 24607.617141357423,
        "rating": 57.2708785533905
      }
    },
    {
      "class": "Branch",
      "id": "branch_49404_49841_1",
      "ports": {
        "bus1": 49404,
        "bus2": 49841
      },
      "params": {
        "R": 0.03856506198644638,
        "X": 0.08872613310813905,
        "G": 0.0,
        "B": 0.008682512678205967
      },
      "extension": {
        "length": 18352.187430908205,
        "rating": 60.16242504119873
      }
    },
    {
      "class": "Branch",
      "id": "branch_49405_49408_1",
      "ports": {
        "bus1": 49405,
        "bus2": 49408
      },
      "params": {
        "R": 0.00476645166054368,
        "X": 0.14534150063991547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49405_49409_1",
      "ports": {
        "bus1": 49405,
        "bus2": 49409
      },
      "params": {
        "R": 0.0002487599558662623,
        "X": 0.0011565479217097163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49405_49870_1",
      "ports": {
        "bus1": 49405,
        "bus2": 49870
      },
      "params": {
        "R": 0.005795609205961227,
        "X": 0.031440168619155884,
        "G": 0.0,
        "B": 0.03672023117542267
      },
      "extension": {
        "length": 24465.57385803223,
        "rating": 269.3066120147705
      }
    },
    {
      "class": "Branch",
      "id": "branch_49406_49408_1",
      "ports": {
        "bus1": 49406,
        "bus2": 49408
      },
      "params": {
        "R": -0.0017812293954193592,
        "X": -0.05431433022022247,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49406_49865_1",
      "ports": {
        "bus1": 49406,
        "bus2": 49865
      },
      "params": {
        "R": 0.08978454023599625,
        "X": 0.2150821089744568,
        "G": 0.0,
        "B": 0.010870535857975483
      },
      "extension": {
        "length": 32377.73728051758,
        "rating": 60.06668210029602
      }
    },
    {
      "class": "Branch",
      "id": "branch_49407_49408_1",
      "ports": {
        "bus1": 49407,
        "bus2": 49408
      },
      "params": {
        "R": 0.01634220965206623,
        "X": 0.4983164072036743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49410_49411_1",
      "ports": {
        "bus1": 49411,
        "bus2": 49410
      },
      "params": {
        "R": 0.004493215121328831,
        "X": 0.15219153463840485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49410_49412_1",
      "ports": {
        "bus1": 49410,
        "bus2": 49412
      },
      "params": {
        "R": 0.00029633165104314685,
        "X": 0.0010811213869601488,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49411_49658_1",
      "ports": {
        "bus1": 49411,
        "bus2": 49658
      },
      "params": {
        "R": 0.18888546526432037,
        "X": 0.4360683560371399,
        "G": 0.0,
        "B": 0.008561886847019196
      },
      "extension": {
        "length": 45665.60871533203,
        "rating": 53.6801278591156
      }
    },
    {
      "class": "Branch",
      "id": "branch_49413_49635_1",
      "ports": {
        "bus1": 49635,
        "bus2": 49413
      },
      "params": {
        "R": 0.038208965212106705,
        "X": 0.09385094791650773,
        "G": 0.0,
        "B": 0.007541427854448557
      },
      "extension": {
        "length": 19850.369657958985,
        "rating": 73.70255589485168
      }
    },
    {
      "class": "Branch",
      "id": "branch_49414_49415_1",
      "ports": {
        "bus1": 49414,
        "bus2": 49415
      },
      "params": {
        "R": 0.00029727205401286483,
        "X": 0.0011872128816321492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49414_49416_1",
      "ports": {
        "bus1": 49414,
        "bus2": 49416
      },
      "params": {
        "R": 0.047467026859521866,
        "X": 0.11615924537181854,
        "G": 0.0,
        "B": 0.006898367311805487
      },
      "extension": {
        "length": 21239.788988891603,
        "rating": 62.917572259902954
      }
    },
    {
      "class": "Branch",
      "id": "branch_49414_49417_1",
      "ports": {
        "bus1": 49414,
        "bus2": 49417
      },
      "params": {
        "R": 0.04786951467394829,
        "X": 0.11849229037761688,
        "G": 0.0,
        "B": 0.008213499560952187
      },
      "extension": {
        "length": 21212.17351171875,
        "rating": 68.20541620254517
      }
    },
    {
      "class": "Branch",
      "id": "branch_49417_49418_1",
      "ports": {
        "bus1": 49417,
        "bus2": 49418
      },
      "params": {
        "R": 0.00029759889002889395,
        "X": 0.001161826541647315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49417_49876_1",
      "ports": {
        "bus1": 49876,
        "bus2": 49417
      },
      "params": {
        "R": 0.07142867892980576,
        "X": 0.10226473212242126,
        "G": 0.0,
        "B": 0.007434188853949309
      },
      "extension": {
        "length": 20965.489778320312,
        "rating": 70.25317549705505
      }
    },
    {
      "class": "Branch",
      "id": "branch_49419_49420_1",
      "ports": {
        "bus1": 49419,
        "bus2": 49420
      },
      "params": {
        "R": 0.0002878660161513835,
        "X": 0.00116923067253083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49421_49424_1",
      "ports": {
        "bus1": 49421,
        "bus2": 49424
      },
      "params": {
        "R": 0.008368344977498055,
        "X": 0.22588704526424408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49421_49425_1",
      "ports": {
        "bus1": 49421,
        "bus2": 49425
      },
      "params": {
        "R": 0.00023731516557745636,
        "X": 0.0011617596028372645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49422_49424_1",
      "ports": {
        "bus1": 49422,
        "bus2": 49424
      },
      "params": {
        "R": -0.005062008276581764,
        "X": -0.13663898408412933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49422_49426_1",
      "ports": {
        "bus1": 49426,
        "bus2": 49422
      },
      "params": {
        "R": 0.010151803493499756,
        "X": 0.029350658878684044,
        "G": 0.0,
        "B": 0.0014226693892851472
      },
      "extension": {
        "length": 4627.868903778076,
        "rating": 59.18935537338257
      }
    },
    {
      "class": "Branch",
      "id": "branch_49422_49428_1",
      "ports": {
        "bus1": 49422,
        "bus2": 49428
      },
      "params": {
        "R": 0.03937097638845444,
        "X": 0.11159437894821167,
        "G": 0.0,
        "B": 0.0016721608117222784
      },
      "extension": {
        "length": 10092.047202026368,
        "rating": 48.39605093002319
      }
    },
    {
      "class": "Branch",
      "id": "branch_49423_49424_1",
      "ports": {
        "bus1": 49423,
        "bus2": 49424
      },
      "params": {
        "R": 0.019609112292528152,
        "X": 0.5293095111846924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49426_49427_1",
      "ports": {
        "bus1": 49426,
        "bus2": 49427
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49428_49486_1",
      "ports": {
        "bus1": 49428,
        "bus2": 49486
      },
      "params": {
        "R": 0.0582660399377346,
        "X": 0.16385269165039062,
        "G": 0.0,
        "B": 0.011898496188223362
      },
      "extension": {
        "length": 32584.056035888672,
        "rating": 51.461875438690186
      }
    },
    {
      "class": "Branch",
      "id": "branch_49429_49431_1",
      "ports": {
        "bus1": 49429,
        "bus2": 49431
      },
      "params": {
        "R": 0.04154369607567787,
        "X": 0.12959304451942444,
        "G": 0.0,
        "B": 0.0028424058109521866
      },
      "extension": {
        "length": 13638.069082397462,
        "rating": 51.9572913646698
      }
    },
    {
      "class": "Branch",
      "id": "branch_49429_49477_1",
      "ports": {
        "bus1": 49429,
        "bus2": 49477
      },
      "params": {
        "R": 0.049396496266126626,
        "X": 0.12581245601177216,
        "G": 0.0,
        "B": 0.005639020819216967
      },
      "extension": {
        "length": 19569.968122192382,
        "rating": 44.33658719062805
      }
    },
    {
      "class": "Branch",
      "id": "branch_49429_49486_1",
      "ports": {
        "bus1": 49429,
        "bus2": 49486
      },
      "params": {
        "R": 0.01820698007941246,
        "X": 0.035154808312654495,
        "G": 0.0,
        "B": 0.005848070140928031
      },
      "extension": {
        "length": 10484.53982611084,
        "rating": 41.050249338150024
      }
    },
    {
      "class": "Branch",
      "id": "branch_49430_49433_1",
      "ports": {
        "bus1": 49430,
        "bus2": 49433
      },
      "params": {
        "R": 0.0009284596890211105,
        "X": 0.029444504529237747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49430_49434_1",
      "ports": {
        "bus1": 49430,
        "bus2": 49434
      },
      "params": {
        "R": 0.00029305569478310645,
        "X": 0.0011985631426796317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49430_49999_1",
      "ports": {
        "bus1": 49999,
        "bus2": 49430
      },
      "params": {
        "R": 0.006601318717002869,
        "X": 0.0343957245349884,
        "G": 0.0,
        "B": 0.021704090759158134
      },
      "extension": {
        "length": 18688.664055541994,
        "rating": 228.73876094818115
      }
    },
    {
      "class": "Branch",
      "id": "branch_49431_49433_1",
      "ports": {
        "bus1": 49431,
        "bus2": 49433
      },
      "params": {
        "R": 0.0024771559983491898,
        "X": 0.07855866849422455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49432_49433_1",
      "ports": {
        "bus1": 49432,
        "bus2": 49433
      },
      "params": {
        "R": 0.016114911064505577,
        "X": 0.5110563635826111,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49435_49470_1",
      "ports": {
        "bus1": 49470,
        "bus2": 49435
      },
      "params": {
        "R": 0.1528080254793167,
        "X": 0.39791712164878845,
        "G": 0.0,
        "B": 0.010461636818945408
      },
      "extension": {
        "length": 45620.65778466797,
        "rating": 55.60117959976196
      }
    },
    {
      "class": "Branch",
      "id": "branch_49435_49474_1",
      "ports": {
        "bus1": 49435,
        "bus2": 49474
      },
      "params": {
        "R": 0.19750122725963593,
        "X": 0.4145916402339935,
        "G": 0.0,
        "B": 0.02136865258216858
      },
      "extension": {
        "length": 60463.4587734375,
        "rating": 62.31291890144348
      }
    },
    {
      "class": "Branch",
      "id": "branch_49436_49442_1",
      "ports": {
        "bus1": 49436,
        "bus2": 49442
      },
      "params": {
        "R": 0.0061704302206635475,
        "X": 0.032868631184101105,
        "G": 0.0,
        "B": 0.055015746504068375
      },
      "extension": {
        "length": 31847.29542553711,
        "rating": 225.34303665161133
      }
    },
    {
      "class": "Branch",
      "id": "branch_49437_49439_1",
      "ports": {
        "bus1": 49437,
        "bus2": 49439
      },
      "params": {
        "R": 0.019112538546323776,
        "X": 0.0553593710064888,
        "G": 0.0,
        "B": 0.0026496711652725935
      },
      "extension": {
        "length": 8878.138786010742,
        "rating": 69.94826197624207
      }
    },
    {
      "class": "Branch",
      "id": "branch_49437_49472_1",
      "ports": {
        "bus1": 49437,
        "bus2": 49472
      },
      "params": {
        "R": 0.07074405997991562,
        "X": 0.1564408838748932,
        "G": 0.0,
        "B": 0.007072226144373417
      },
      "extension": {
        "length": 21540.225673828125,
        "rating": 60.74061393737793
      }
    },
    {
      "class": "Branch",
      "id": "branch_49438_49441_1",
      "ports": {
        "bus1": 49438,
        "bus2": 49441
      },
      "params": {
        "R": 0.007738177664577961,
        "X": 0.2574721872806549,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49438_49442_1",
      "ports": {
        "bus1": 49438,
        "bus2": 49442
      },
      "params": {
        "R": 0.0002985057362820953,
        "X": 0.0011730339610949159,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49439_49441_1",
      "ports": {
        "bus1": 49439,
        "bus2": 49441
      },
      "params": {
        "R": -0.00515983160585165,
        "X": -0.1716829240322113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49440_49441_1",
      "ports": {
        "bus1": 49440,
        "bus2": 49441
      },
      "params": {
        "R": 0.014460875652730465,
        "X": 0.4811563193798065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49442_49461_1",
      "ports": {
        "bus1": 49442,
        "bus2": 49461
      },
      "params": {
        "R": 0.005296289920806885,
        "X": 0.032765984535217285,
        "G": 0.0,
        "B": 0.03715396299958229
      },
      "extension": {
        "length": 23551.54346337891,
        "rating": 294.72620487213135
      }
    },
    {
      "class": "Branch",
      "id": "branch_49442_49462_1",
      "ports": {
        "bus1": 49462,
        "bus2": 49442
      },
      "params": {
        "R": 0.008732989430427551,
        "X": 0.04613987356424332,
        "G": 0.0,
        "B": 0.07312089949846268
      },
      "extension": {
        "length": 42147.82083251953,
        "rating": 270.4417943954468
      }
    },
    {
      "class": "Branch",
      "id": "branch_49443_49454_1",
      "ports": {
        "bus1": 49443,
        "bus2": 49454
      },
      "params": {
        "R": 0.03242287039756775,
        "X": 0.08800655603408813,
        "G": 0.0,
        "B": 0.0078018330968916425
      },
      "extension": {
        "length": 20096.537701904297,
        "rating": 67.5102710723877
      }
    },
    {
      "class": "Branch",
      "id": "branch_49444_49445_1",
      "ports": {
        "bus1": 49444,
        "bus2": 49445
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49444_49447_1",
      "ports": {
        "bus1": 49444,
        "bus2": 49447
      },
      "params": {
        "R": 0.04396694898605346,
        "X": 0.1065712124109268,
        "G": 0.0,
        "B": 0.005389576777815819
      },
      "extension": {
        "length": 16554.381957641603,
        "rating": 55.3130567073822
      }
    },
    {
      "class": "Branch",
      "id": "branch_49444_49714_1",
      "ports": {
        "bus1": 49714,
        "bus2": 49444
      },
      "params": {
        "R": 0.06704747676849365,
        "X": 0.17361123859882358,
        "G": 0.0,
        "B": 0.013435063883662224
      },
      "extension": {
        "length": 33259.035208007816,
        "rating": 41.78713262081146
      }
    },
    {
      "class": "Branch",
      "id": "branch_49446_49447_1",
      "ports": {
        "bus1": 49447,
        "bus2": 49446
      },
      "params": {
        "R": 0.0029520427342504263,
        "X": 0.11988943815231323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49446_49448_1",
      "ports": {
        "bus1": 49446,
        "bus2": 49448
      },
      "params": {
        "R": 0.00021502531308215111,
        "X": 0.0010854946449398994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49447_49473_1",
      "ports": {
        "bus1": 49447,
        "bus2": 49473
      },
      "params": {
        "R": 0.051158800721168525,
        "X": 0.11536767333745955,
        "G": 0.0,
        "B": 0.006818097084760666
      },
      "extension": {
        "length": 19235.156744750977,
        "rating": 61.85963153839111
      }
    },
    {
      "class": "Branch",
      "id": "branch_49447_49529_1",
      "ports": {
        "bus1": 49447,
        "bus2": 49529
      },
      "params": {
        "R": 0.16608926653862,
        "X": 0.4300079345703125,
        "G": 0.0,
        "B": 0.0063316128216683865
      },
      "extension": {
        "length": 37563.995414794925,
        "rating": 62.30611801147461
      }
    },
    {
      "class": "Branch",
      "id": "branch_49448_49467_1",
      "ports": {
        "bus1": 49448,
        "bus2": 49467
      },
      "params": {
        "R": 0.009214707650244236,
        "X": 0.05062401294708252,
        "G": 0.0,
        "B": 0.05050688236951828
      },
      "extension": {
        "length": 37918.654697021484,
        "rating": 237.01293468475342
      }
    },
    {
      "class": "Branch",
      "id": "branch_49449_49452_1",
      "ports": {
        "bus1": 49449,
        "bus2": 49452
      },
      "params": {
        "R": 0.002745215781033039,
        "X": 0.11521029472351074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49449_49453_1",
      "ports": {
        "bus1": 49449,
        "bus2": 49453
      },
      "params": {
        "R": 0.00028090208070352674,
        "X": 0.0011259284801781178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49449_49462_1",
      "ports": {
        "bus1": 49462,
        "bus2": 49449
      },
      "params": {
        "R": 0.006718750577419996,
        "X": 0.038421522825956345,
        "G": 0.0,
        "B": 0.11249113082885742
      },
      "extension": {
        "length": 46545.632767089846,
        "rating": 297.79629707336426
      }
    },
    {
      "class": "Branch",
      "id": "branch_49450_49452_1",
      "ports": {
        "bus1": 49450,
        "bus2": 49452
      },
      "params": {
        "R": -0.00035518768709152937,
        "X": -0.01490640640258789,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49450_49475_1",
      "ports": {
        "bus1": 49450,
        "bus2": 49475
      },
      "params": {
        "R": 0.12427086383104326,
        "X": 0.29599469900131226,
        "G": 0.0,
        "B": 0.008013257756829262
      },
      "extension": {
        "length": 35469.099098876955,
        "rating": 68.04293990135193
      }
    },
    {
      "class": "Branch",
      "id": "branch_49450_49780_1",
      "ports": {
        "bus1": 49450,
        "bus2": 49780
      },
      "params": {
        "R": 0.07517056912183762,
        "X": 0.18608316779136658,
        "G": 0.0,
        "B": 0.004996767267584801
      },
      "extension": {
        "length": 22197.410490234375,
        "rating": 80.50733804702759
      }
    },
    {
      "class": "Branch",
      "id": "branch_49451_49452_1",
      "ports": {
        "bus1": 49451,
        "bus2": 49452
      },
      "params": {
        "R": 0.012205065228044987,
        "X": 0.5122180581092834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49454_49460_1",
      "ports": {
        "bus1": 49454,
        "bus2": 49460
      },
      "params": {
        "R": 0.0194048173725605,
        "X": 0.04061181843280792,
        "G": 0.0,
        "B": 0.0008047535666264594
      },
      "extension": {
        "length": 4325.397854644775,
        "rating": 54.7238826751709
      }
    },
    {
      "class": "Branch",
      "id": "branch_49454_50057_1",
      "ports": {
        "bus1": 50057,
        "bus2": 49454
      },
      "params": {
        "R": 0.009677557274699211,
        "X": 0.02393692545592785,
        "G": 0.0,
        "B": 0.006705481559038162
      },
      "extension": {
        "length": 9394.671606262207,
        "rating": 83.09123516082764
      }
    },
    {
      "class": "Branch",
      "id": "branch_49455_49458_1",
      "ports": {
        "bus1": 49455,
        "bus2": 49458
      },
      "params": {
        "R": 0.003969741053879261,
        "X": 0.14504720270633698,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49455_49459_1",
      "ports": {
        "bus1": 49455,
        "bus2": 49459
      },
      "params": {
        "R": 0.00020523708371911198,
        "X": 0.0010714289965108037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49456_49458_1",
      "ports": {
        "bus1": 49456,
        "bus2": 49458
      },
      "params": {
        "R": -0.0010486466344445944,
        "X": -0.03831564262509346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49456_49475_1",
      "ports": {
        "bus1": 49475,
        "bus2": 49456
      },
      "params": {
        "R": 0.08721479028463362,
        "X": 0.20379039645195007,
        "G": 0.0,
        "B": 0.006998790428042412
      },
      "extension": {
        "length": 25054.498887451173,
        "rating": 69.91762518882751
      }
    },
    {
      "class": "Branch",
      "id": "branch_49456_50078_1",
      "ports": {
        "bus1": 50078,
        "bus2": 49456
      },
      "params": {
        "R": 0.06251842528581619,
        "X": 0.15474052727222443,
        "G": 0.0,
        "B": 0.0013921495992690325
      },
      "extension": {
        "length": 11198.764346923828,
        "rating": 47.371602058410645
      }
    },
    {
      "class": "Branch",
      "id": "branch_49457_49458_1",
      "ports": {
        "bus1": 49457,
        "bus2": 49458
      },
      "params": {
        "R": 0.015330578200519085,
        "X": 0.5601518154144287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49459_49461_1",
      "ports": {
        "bus1": 49461,
        "bus2": 49459
      },
      "params": {
        "R": 0.004914863035082817,
        "X": 0.027112122625112534,
        "G": 0.0,
        "B": 0.018861839547753334
      },
      "extension": {
        "length": 16565.16999682617,
        "rating": 251.0110855102539
      }
    },
    {
      "class": "Branch",
      "id": "branch_49460_50057_1",
      "ports": {
        "bus1": 49460,
        "bus2": 50057
      },
      "params": {
        "R": 0.030373435467481613,
        "X": 0.07089139521121979,
        "G": 0.0,
        "B": 0.00239536608569324
      },
      "extension": {
        "length": 8780.401054138183,
        "rating": 68.3163046836853
      }
    },
    {
      "class": "Branch",
      "id": "branch_49460_50078_1",
      "ports": {
        "bus1": 49460,
        "bus2": 50078
      },
      "params": {
        "R": 0.04374007880687713,
        "X": 0.10428231209516525,
        "G": 0.0,
        "B": 0.002598145976662636
      },
      "extension": {
        "length": 11342.846598815919,
        "rating": 49.29220974445343
      }
    },
    {
      "class": "Branch",
      "id": "branch_49461_50056_1",
      "ports": {
        "bus1": 50056,
        "bus2": 49461
      },
      "params": {
        "R": 0.001914281165227294,
        "X": 0.013091888278722763,
        "G": 0.0,
        "B": 0.007931118831038475
      },
      "extension": {
        "length": 7656.986161010743,
        "rating": 321.4581251144409
      }
    },
    {
      "class": "Branch",
      "id": "branch_49462_49719_1",
      "ports": {
        "bus1": 49462,
        "bus2": 49719
      },
      "params": {
        "R": 0.006666184868663549,
        "X": 0.044068850576877594,
        "G": 0.0,
        "B": 0.04927476868033409
      },
      "extension": {
        "length": 31798.10233520508,
        "rating": 261.64000034332275
      }
    },
    {
      "class": "Branch",
      "id": "branch_49463_49464_1",
      "ports": {
        "bus1": 49463,
        "bus2": 49464
      },
      "params": {
        "R": 0.0002316789032192901,
        "X": 0.001169353723526001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49463_49779_1",
      "ports": {
        "bus1": 49463,
        "bus2": 49779
      },
      "params": {
        "R": 0.061580561101436615,
        "X": 0.1713918000459671,
        "G": 0.0,
        "B": 0.0041390289552509785
      },
      "extension": {
        "length": 18415.17674890137,
        "rating": 46.95642590522766
      }
    },
    {
      "class": "Branch",
      "id": "branch_49463_49985_1",
      "ports": {
        "bus1": 49463,
        "bus2": 49985
      },
      "params": {
        "R": 0.015864554792642593,
        "X": 0.03455512970685959,
        "G": 0.0,
        "B": 0.0021267838310450315
      },
      "extension": {
        "length": 6095.607419311524,
        "rating": 70.28323411941528
      }
    },
    {
      "class": "Branch",
      "id": "branch_49465_49466_1",
      "ports": {
        "bus1": 49466,
        "bus2": 49465
      },
      "params": {
        "R": 0.004110216163098812,
        "X": 0.14260055124759674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49465_49467_1",
      "ports": {
        "bus1": 49465,
        "bus2": 49467
      },
      "params": {
        "R": 0.0002491908671800047,
        "X": 0.0011059688404202461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49466_49468_1",
      "ports": {
        "bus1": 49466,
        "bus2": 49468
      },
      "params": {
        "R": 0.022583918645977974,
        "X": 0.04775477200746536,
        "G": 0.0,
        "B": 0.0015374452341347933
      },
      "extension": {
        "length": 6299.48278894043,
        "rating": 67.22604036331177
      }
    },
    {
      "class": "Branch",
      "id": "branch_49467_49986_1",
      "ports": {
        "bus1": 49467,
        "bus2": 49986
      },
      "params": {
        "R": 0.0026144313160330057,
        "X": 0.015750927850604057,
        "G": 0.0,
        "B": 0.013500655069947243
      },
      "extension": {
        "length": 10847.073348632814,
        "rating": 256.84921741485596
      }
    },
    {
      "class": "Branch",
      "id": "branch_49468_49469_1",
      "ports": {
        "bus1": 49468,
        "bus2": 49469
      },
      "params": {
        "R": 0.000228092452744022,
        "X": 0.0010620387038215995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49468_49985_1",
      "ports": {
        "bus1": 49985,
        "bus2": 49468
      },
      "params": {
        "R": 0.01361659821122885,
        "X": 0.034773096442222595,
        "G": 0.0,
        "B": 0.0014872309984639285
      },
      "extension": {
        "length": 5096.246151763916,
        "rating": 57.026320695877075
      }
    },
    {
      "class": "Branch",
      "id": "branch_49470_49471_1",
      "ports": {
        "bus1": 49471,
        "bus2": 49470
      },
      "params": {
        "R": 0.031474124640226364,
        "X": 0.07613804936408997,
        "G": 0.0,
        "B": 0.0037017366848886017
      },
      "extension": {
        "length": 12883.072096801758,
        "rating": 58.761101961135864
      }
    },
    {
      "class": "Branch",
      "id": "branch_49470_49473_1",
      "ports": {
        "bus1": 49473,
        "bus2": 49470
      },
      "params": {
        "R": 0.06133785843849182,
        "X": 0.16705462336540222,
        "G": 0.0,
        "B": 0.004797174595296383
      },
      "extension": {
        "length": 19922.840908813476,
        "rating": 56.83074593544006
      }
    },
    {
      "class": "Branch",
      "id": "branch_49471_49472_1",
      "ports": {
        "bus1": 49471,
        "bus2": 49472
      },
      "params": {
        "R": 0.04981397837400436,
        "X": 0.10547512769699097,
        "G": 0.0,
        "B": 0.006618869490921497
      },
      "extension": {
        "length": 18534.94408959961,
        "rating": 42.628487944602966
      }
    },
    {
      "class": "Branch",
      "id": "branch_49476_49477_1",
      "ports": {
        "bus1": 49476,
        "bus2": 49477
      },
      "params": {
        "R": 0.0002850503951776773,
        "X": 0.0010259574046358466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49477_49487_1",
      "ports": {
        "bus1": 49477,
        "bus2": 49487
      },
      "params": {
        "R": 0.00768135953694582,
        "X": 0.02272135205566883,
        "G": 0.0,
        "B": 0.018731683492660522
      },
      "extension": {
        "length": 15176.587126464845,
        "rating": 52.5638222694397
      }
    },
    {
      "class": "Branch",
      "id": "branch_49478_49479_1",
      "ports": {
        "bus1": 49478,
        "bus2": 49479
      },
      "params": {
        "R": 0.08583243936300278,
        "X": 0.18477733433246613,
        "G": 0.0,
        "B": 0.011972087435424328
      },
      "extension": {
        "length": 33025.268267578125,
        "rating": 48.84935021400452
      }
    },
    {
      "class": "Branch",
      "id": "branch_49478_49480_1",
      "ports": {
        "bus1": 49478,
        "bus2": 49480
      },
      "params": {
        "R": 0.09450643509626389,
        "X": 0.24628277122974396,
        "G": 0.0,
        "B": 0.010208573192358017
      },
      "extension": {
        "length": 36527.46882275391,
        "rating": 47.045740485191345
      }
    },
    {
      "class": "Branch",
      "id": "branch_49479_49480_1",
      "ports": {
        "bus1": 49479,
        "bus2": 49480
      },
      "params": {
        "R": 0.05012210085988045,
        "X": 0.13619373738765717,
        "G": 0.0,
        "B": 0.0038162022829055786
      },
      "extension": {
        "length": 15775.670931152345,
        "rating": 43.521806597709656
      }
    },
    {
      "class": "Branch",
      "id": "branch_49479_49483_1",
      "ports": {
        "bus1": 49483,
        "bus2": 49479
      },
      "params": {
        "R": 0.015643619000911713,
        "X": 0.038565658032894135,
        "G": 0.0,
        "B": 0.0012669124407693744
      },
      "extension": {
        "length": 5292.328241271973,
        "rating": 49.1881787776947
      }
    },
    {
      "class": "Branch",
      "id": "branch_49480_49483_1",
      "ports": {
        "bus1": 49480,
        "bus2": 49483
      },
      "params": {
        "R": 0.028711043298244476,
        "X": 0.07448174804449081,
        "G": 0.0,
        "B": 0.002553711412474513
      },
      "extension": {
        "length": 10652.019184753419,
        "rating": 48.551711440086365
      }
    },
    {
      "class": "Branch",
      "id": "branch_49481_49482_1",
      "ports": {
        "bus1": 49482,
        "bus2": 49481
      },
      "params": {
        "R": 0.005944640375673771,
        "X": 0.1734507828950882,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418582,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49481_49484_1",
      "ports": {
        "bus1": 49481,
        "bus2": 49484
      },
      "params": {
        "R": 0.0002988061460200697,
        "X": 0.001121701207011938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49481_49671_1",
      "ports": {
        "bus1": 49481,
        "bus2": 49671
      },
      "params": {
        "R": 0.003583000972867012,
        "X": 0.01878056302666664,
        "G": 0.0,
        "B": 0.03611437976360321
      },
      "extension": {
        "length": 18844.91489025879,
        "rating": 234.0191125869751
      }
    },
    {
      "class": "Branch",
      "id": "branch_49482_49483_1",
      "ports": {
        "bus1": 49483,
        "bus2": 49482
      },
      "params": {
        "R": 0.0013434032443910837,
        "X": 0.041291095316410065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49482_49485_1",
      "ports": {
        "bus1": 49482,
        "bus2": 49485
      },
      "params": {
        "R": 0.0002743494405876845,
        "X": 0.0011744258226826787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49486_49994_1",
      "ports": {
        "bus1": 49486,
        "bus2": 49994
      },
      "params": {
        "R": 0.00931625347584486,
        "X": 0.025196800008416172,
        "G": 0.0,
        "B": 0.0018064237665385008
      },
      "extension": {
        "length": 4816.509947479248,
        "rating": 59.9239706993103
      }
    },
    {
      "class": "Branch",
      "id": "branch_49487_49994_1",
      "ports": {
        "bus1": 49994,
        "bus2": 49487
      },
      "params": {
        "R": 0.013384401798248291,
        "X": 0.025651209056377407,
        "G": 0.0,
        "B": 0.0007986167911440134
      },
      "extension": {
        "length": 3211.5351110229494,
        "rating": 61.19956374168396
      }
    },
    {
      "class": "Branch",
      "id": "branch_49488_49489_1",
      "ports": {
        "bus1": 49489,
        "bus2": 49488
      },
      "params": {
        "R": 0.0035243015736341476,
        "X": 0.1304543912410736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49488_49490_1",
      "ports": {
        "bus1": 49488,
        "bus2": 49490
      },
      "params": {
        "R": 0.0002242454793304205,
        "X": 0.0011014980264008045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49488_49999_1",
      "ports": {
        "bus1": 49999,
        "bus2": 49488
      },
      "params": {
        "R": 0.00670155743137002,
        "X": 0.034347109496593475,
        "G": 0.0,
        "B": 0.014339185319840908
      },
      "extension": {
        "length": 15528.319564086914,
        "rating": 236.2783908843994
      }
    },
    {
      "class": "Branch",
      "id": "branch_49489_49994_1",
      "ports": {
        "bus1": 49994,
        "bus2": 49489
      },
      "params": {
        "R": 0.03743191808462143,
        "X": 0.10095355659723282,
        "G": 0.0,
        "B": 0.004869597963988781
      },
      "extension": {
        "length": 14639.036124023438,
        "rating": 54.8228919506073
      }
    },
    {
      "class": "Branch",
      "id": "branch_49491_49494_1",
      "ports": {
        "bus1": 49491,
        "bus2": 49494
      },
      "params": {
        "R": 0.0038760073948651552,
        "X": 0.12888067960739136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49491_49495_1",
      "ports": {
        "bus1": 49491,
        "bus2": 49495
      },
      "params": {
        "R": 0.00021361852122936398,
        "X": 0.0010665954323485494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49492_49494_1",
      "ports": {
        "bus1": 49492,
        "bus2": 49494
      },
      "params": {
        "R": 0.0004968878347426653,
        "X": 0.016521982848644257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49492_49496_1",
      "ports": {
        "bus1": 49496,
        "bus2": 49492
      },
      "params": {
        "R": 0.02990865893661976,
        "X": 0.045831486582756036,
        "G": 0.0,
        "B": 0.0013742245500907302
      },
      "extension": {
        "length": 5934.409572601318,
        "rating": 66.5690004825592
      }
    },
    {
      "class": "Branch",
      "id": "branch_49493_49494_1",
      "ports": {
        "bus1": 49493,
        "bus2": 49494
      },
      "params": {
        "R": 0.024993352591991425,
        "X": 0.831051230430603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49496_49497_1",
      "ports": {
        "bus1": 49496,
        "bus2": 49497
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49496_49498_1",
      "ports": {
        "bus1": 49498,
        "bus2": 49496
      },
      "params": {
        "R": 0.05657348036766053,
        "X": 0.06853117048740387,
        "G": 0.0,
        "B": 0.001237472053617239
      },
      "extension": {
        "length": 6505.462355712891,
        "rating": 59.08175706863403
      }
    },
    {
      "class": "Branch",
      "id": "branch_49498_49499_1",
      "ports": {
        "bus1": 49498,
        "bus2": 49499
      },
      "params": {
        "R": 0.00021559796005021778,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49500_49501_1",
      "ports": {
        "bus1": 49500,
        "bus2": 49501
      },
      "params": {
        "R": 0.0002981656289193779,
        "X": 0.0011641379678621888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49500_50095_1",
      "ports": {
        "bus1": 50095,
        "bus2": 49500
      },
      "params": {
        "R": 0.022603506222367287,
        "X": 0.054540898650884635,
        "G": 0.0,
        "B": 0.0012389400508254766
      },
      "extension": {
        "length": 6189.737627197266,
        "rating": 57.58545994758606
      }
    },
    {
      "class": "Branch",
      "id": "branch_49500_69543_1",
      "ports": {
        "bus1": 49500,
        "bus2": 69543
      },
      "params": {
        "R": 0.06935086101293564,
        "X": 0.1801698803901672,
        "G": 0.0,
        "B": 0.005043726414442062
      },
      "extension": {
        "length": 21611.34937902832,
        "rating": 61.94598078727722
      }
    },
    {
      "class": "Branch",
      "id": "branch_49502_49503_1",
      "ports": {
        "bus1": 49503,
        "bus2": 49502
      },
      "params": {
        "R": 0.004095015581697226,
        "X": 0.1295173317193985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49502_49504_1",
      "ports": {
        "bus1": 49502,
        "bus2": 49504
      },
      "params": {
        "R": 0.00023125868756324053,
        "X": 0.001050952123478055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49503_50095_1",
      "ports": {
        "bus1": 49503,
        "bus2": 50095
      },
      "params": {
        "R": 0.087348073720932,
        "X": 0.23996874690055847,
        "G": 0.0,
        "B": 0.00935972761362791
      },
      "extension": {
        "length": 35542.179661376955,
        "rating": 41.57805144786835
      }
    },
    {
      "class": "Branch",
      "id": "branch_49504_49508_1",
      "ports": {
        "bus1": 49508,
        "bus2": 49504
      },
      "params": {
        "R": 0.0090975696220994,
        "X": 0.0477394200861454,
        "G": 0.0,
        "B": 0.04357965663075447
      },
      "extension": {
        "length": 30915.619549804687,
        "rating": 272.83270359039307
      }
    },
    {
      "class": "Branch",
      "id": "branch_49504_69409_1",
      "ports": {
        "bus1": 69409,
        "bus2": 49504
      },
      "params": {
        "R": 0.005744411610066891,
        "X": 0.036687787622213364,
        "G": 0.0,
        "B": 0.05978534370660782
      },
      "extension": {
        "length": 30681.355337402343,
        "rating": 276.2627124786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_49505_49507_1",
      "ports": {
        "bus1": 49505,
        "bus2": 49507
      },
      "params": {
        "R": 0.0762500986456871,
        "X": 0.20889993011951444,
        "G": 0.0,
        "B": 0.008043837733566761
      },
      "extension": {
        "length": 30596.14993359375,
        "rating": 62.735921144485474
      }
    },
    {
      "class": "Branch",
      "id": "branch_49505_49564_1",
      "ports": {
        "bus1": 49564,
        "bus2": 49505
      },
      "params": {
        "R": 0.071251779794693,
        "X": 0.16559822857379913,
        "G": 0.0,
        "B": 0.017062894999980927
      },
      "extension": {
        "length": 38348.153411132815,
        "rating": 64.62299227714539
      }
    },
    {
      "class": "Branch",
      "id": "branch_49505_49693_1",
      "ports": {
        "bus1": 49693,
        "bus2": 49505
      },
      "params": {
        "R": 0.10198479145765305,
        "X": 0.2277228832244873,
        "G": 0.0,
        "B": 0.023629274219274524
      },
      "extension": {
        "length": 45838.37082128906,
        "rating": 68.71827244758606
      }
    },
    {
      "class": "Branch",
      "id": "branch_49506_49507_1",
      "ports": {
        "bus1": 49507,
        "bus2": 49506
      },
      "params": {
        "R": 0.004174158442765474,
        "X": 0.14319199323654175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49506_49508_1",
      "ports": {
        "bus1": 49506,
        "bus2": 49508
      },
      "params": {
        "R": 0.00020961595873814076,
        "X": 0.0010837981244549155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49508_49695_1",
      "ports": {
        "bus1": 49695,
        "bus2": 49508
      },
      "params": {
        "R": 0.011574285104870796,
        "X": 0.06961803883314133,
        "G": 0.0,
        "B": 0.030437663197517395
      },
      "extension": {
        "length": 33565.72002319336,
        "rating": 262.35272884368896
      }
    },
    {
      "class": "Branch",
      "id": "branch_49509_49510_1",
      "ports": {
        "bus1": 49510,
        "bus2": 49509
      },
      "params": {
        "R": 0.0034756436944007874,
        "X": 0.10986156016588211,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49509_49511_1",
      "ports": {
        "bus1": 49509,
        "bus2": 49511
      },
      "params": {
        "R": 0.00025913730496540666,
        "X": 0.0010181304533034563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49509_49695_1",
      "ports": {
        "bus1": 49509,
        "bus2": 49695
      },
      "params": {
        "R": 0.0391351655125618,
        "X": 0.21817253530025482,
        "G": 0.0,
        "B": 0.15716750919818878
      },
      "extension": {
        "length": 136965.3383935547,
        "rating": 242.4875020980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_49509_49705_1",
      "ports": {
        "bus1": 49509,
        "bus2": 49705
      },
      "params": {
        "R": 0.027155039831995964,
        "X": 0.15281200408935547,
        "G": 0.0,
        "B": 0.05446263775229454
      },
      "extension": {
        "length": 68152.55427685547,
        "rating": 195.5348014831543
      }
    },
    {
      "class": "Branch",
      "id": "branch_49510_49512_1",
      "ports": {
        "bus1": 49510,
        "bus2": 49512
      },
      "params": {
        "R": 0.03398025408387184,
        "X": 0.08984524011611938,
        "G": 0.0,
        "B": 0.004366935230791569
      },
      "extension": {
        "length": 13336.102211791993,
        "rating": 53.541016578674316
      }
    },
    {
      "class": "Branch",
      "id": "branch_49510_49514_1",
      "ports": {
        "bus1": 49510,
        "bus2": 49514
      },
      "params": {
        "R": 0.0368037112057209,
        "X": 0.10374780744314195,
        "G": 0.0,
        "B": 0.0023861282970756292
      },
      "extension": {
        "length": 11301.53849230957,
        "rating": 68.41694116592407
      }
    },
    {
      "class": "Branch",
      "id": "branch_49512_49706_1",
      "ports": {
        "bus1": 49512,
        "bus2": 49706
      },
      "params": {
        "R": 0.1262945532798767,
        "X": 0.3379479646682739,
        "G": 0.0,
        "B": 0.018290694802999496
      },
      "extension": {
        "length": 59394.10302246094,
        "rating": 33.75304043292999
      }
    },
    {
      "class": "Branch",
      "id": "branch_49513_49514_1",
      "ports": {
        "bus1": 49513,
        "bus2": 49514
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49514_49517_1",
      "ports": {
        "bus1": 49517,
        "bus2": 49514
      },
      "params": {
        "R": 0.10591009259223937,
        "X": 0.28174930810928345,
        "G": 0.0,
        "B": 0.015255821868777277
      },
      "extension": {
        "length": 44809.90801611328,
        "rating": 65.86389541625977
      }
    },
    {
      "class": "Branch",
      "id": "branch_49515_49516_1",
      "ports": {
        "bus1": 49515,
        "bus2": 49516
      },
      "params": {
        "R": 0.00020193999807816002,
        "X": 0.0011138049885630608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49515_49517_1",
      "ports": {
        "bus1": 49517,
        "bus2": 49515
      },
      "params": {
        "R": 0.12738588452339172,
        "X": 0.3040228486061096,
        "G": 0.0,
        "B": 0.008893102407455444
      },
      "extension": {
        "length": 40247.55431103516,
        "rating": 64.27063941955566
      }
    },
    {
      "class": "Branch",
      "id": "branch_49515_49527_1",
      "ports": {
        "bus1": 49515,
        "bus2": 49527
      },
      "params": {
        "R": 0.13153111934661865,
        "X": 0.4261540472507477,
        "G": 0.0,
        "B": 0.008517248556017876
      },
      "extension": {
        "length": 43006.72310375977,
        "rating": 63.18354606628418
      }
    },
    {
      "class": "Branch",
      "id": "branch_49518_49521_1",
      "ports": {
        "bus1": 49521,
        "bus2": 49518
      },
      "params": {
        "R": 0.012104447931051254,
        "X": 0.038320571184158325,
        "G": 0.0,
        "B": 0.0024909658823162317
      },
      "extension": {
        "length": 6755.791982849121,
        "rating": 59.746187925338745
      }
    },
    {
      "class": "Branch",
      "id": "branch_49518_49525_1",
      "ports": {
        "bus1": 49518,
        "bus2": 49525
      },
      "params": {
        "R": 0.06120946258306503,
        "X": 0.16355401277542114,
        "G": 0.0,
        "B": 0.004637033212929964
      },
      "extension": {
        "length": 20595.28307299805,
        "rating": 58.090680837631226
      }
    },
    {
      "class": "Branch",
      "id": "branch_49519_49521_1",
      "ports": {
        "bus1": 49519,
        "bus2": 49521
      },
      "params": {
        "R": 0.01974221132695675,
        "X": 0.040921106934547424,
        "G": 0.0,
        "B": 0.0009502493194304407
      },
      "extension": {
        "length": 4055.2464141540527,
        "rating": 60.23243069648743
      }
    },
    {
      "class": "Branch",
      "id": "branch_49519_49529_1",
      "ports": {
        "bus1": 49529,
        "bus2": 49519
      },
      "params": {
        "R": 0.20085124671459198,
        "X": 0.4114623665809632,
        "G": 0.0,
        "B": 0.017564479261636734
      },
      "extension": {
        "length": 58152.02813964844,
        "rating": 57.41899013519287
      }
    },
    {
      "class": "Branch",
      "id": "branch_49520_49523_1",
      "ports": {
        "bus1": 49520,
        "bus2": 49523
      },
      "params": {
        "R": 0.003100419184193015,
        "X": 0.11441164463758469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49520_49524_1",
      "ports": {
        "bus1": 49520,
        "bus2": 49524
      },
      "params": {
        "R": 0.0002547811600379646,
        "X": 0.0011434622574597597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49520_50092_1",
      "ports": {
        "bus1": 49520,
        "bus2": 50092
      },
      "params": {
        "R": 0.013248113915324211,
        "X": 0.07581327855587006,
        "G": 0.0,
        "B": 0.05192342773079872
      },
      "extension": {
        "length": 43576.05653833008,
        "rating": 237.61003017425537
      }
    },
    {
      "class": "Branch",
      "id": "branch_49521_49523_1",
      "ports": {
        "bus1": 49521,
        "bus2": 49523
      },
      "params": {
        "R": 0.0006867700722068548,
        "X": 0.025343172252178192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49522_49523_1",
      "ports": {
        "bus1": 49522,
        "bus2": 49523
      },
      "params": {
        "R": 0.022553252056241035,
        "X": 0.8322598338127136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49525_49526_1",
      "ports": {
        "bus1": 49525,
        "bus2": 49526
      },
      "params": {
        "R": 0.0002727023384068161,
        "X": 0.001089990371838212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49525_49527_1",
      "ports": {
        "bus1": 49525,
        "bus2": 49527
      },
      "params": {
        "R": 0.11879213154315948,
        "X": 0.29012537002563477,
        "G": 0.0,
        "B": 0.01013280265033245
      },
      "extension": {
        "length": 39062.349538330076,
        "rating": 61.94872260093689
      }
    },
    {
      "class": "Branch",
      "id": "branch_49527_49528_1",
      "ports": {
        "bus1": 49527,
        "bus2": 49528
      },
      "params": {
        "R": 0.11744510382413864,
        "X": 0.2369602620601654,
        "G": 0.0,
        "B": 0.0035246200859546666
      },
      "extension": {
        "length": 19289.216654296877,
        "rating": 45.16547620296478
      }
    },
    {
      "class": "Branch",
      "id": "branch_49528_50087_1",
      "ports": {
        "bus1": 49528,
        "bus2": 50087
      },
      "params": {
        "R": 0.09594928473234178,
        "X": 0.24397550523281097,
        "G": 0.0,
        "B": 0.006543506868183613
      },
      "extension": {
        "length": 26141.455610595705,
        "rating": 55.19875884056091
      }
    },
    {
      "class": "Branch",
      "id": "branch_49529_49530_1",
      "ports": {
        "bus1": 49529,
        "bus2": 49530
      },
      "params": {
        "R": 0.00029374449513852596,
        "X": 0.0010388734517619014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49531_49789_1",
      "ports": {
        "bus1": 49789,
        "bus2": 49531
      },
      "params": {
        "R": 0.010736512951552868,
        "X": 0.07459560036659241,
        "G": 0.0,
        "B": 0.10686475783586502
      },
      "extension": {
        "length": 56020.695908203124,
        "rating": 233.55860710144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_49531_50092_1",
      "ports": {
        "bus1": 49531,
        "bus2": 50092
      },
      "params": {
        "R": 0.02264595590531826,
        "X": 0.10544432699680328,
        "G": 0.0,
        "B": 0.0999431237578392
      },
      "extension": {
        "length": 75938.17579541016,
        "rating": 229.40223217010498
      }
    },
    {
      "class": "Branch",
      "id": "branch_49532_49712_1",
      "ports": {
        "bus1": 49532,
        "bus2": 49712
      },
      "params": {
        "R": 0.010341500863432884,
        "X": 0.06082787737250328,
        "G": 0.0,
        "B": 0.074440136551857
      },
      "extension": {
        "length": 46667.83888916016,
        "rating": 220.57616710662842
      }
    },
    {
      "class": "Branch",
      "id": "branch_49532_49992_1",
      "ports": {
        "bus1": 49532,
        "bus2": 49992
      },
      "params": {
        "R": 0.0296724084764719,
        "X": 0.18103748559951782,
        "G": 0.0,
        "B": 0.0882997065782547
      },
      "extension": {
        "length": 84021.1905102539,
        "rating": 232.32944011688232
      }
    },
    {
      "class": "Branch",
      "id": "branch_49533_49534_1",
      "ports": {
        "bus1": 49534,
        "bus2": 49533
      },
      "params": {
        "R": 0.06555620580911636,
        "X": 0.14607974886894226,
        "G": 0.0,
        "B": 0.002262452384456992
      },
      "extension": {
        "length": 13184.11655859375,
        "rating": 48.951080441474915
      }
    },
    {
      "class": "Branch",
      "id": "branch_49533_49711_1",
      "ports": {
        "bus1": 49533,
        "bus2": 49711
      },
      "params": {
        "R": 0.1132567748427391,
        "X": 0.23947405815124512,
        "G": 0.0,
        "B": 0.01378207840025425
      },
      "extension": {
        "length": 38695.396587890624,
        "rating": 56.99511170387268
      }
    },
    {
      "class": "Branch",
      "id": "branch_49534_49535_1",
      "ports": {
        "bus1": 49534,
        "bus2": 49535
      },
      "params": {
        "R": 0.13080288469791412,
        "X": 0.3411242067813873,
        "G": 0.0,
        "B": 0.018699519336223602
      },
      "extension": {
        "length": 55785.099498046875,
        "rating": 63.27615976333618
      }
    },
    {
      "class": "Branch",
      "id": "branch_49535_49536_1",
      "ports": {
        "bus1": 49535,
        "bus2": 49536
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49537_49538_1",
      "ports": {
        "bus1": 49537,
        "bus2": 49538
      },
      "params": {
        "R": 0.00025471244589425623,
        "X": 0.001115249004215002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49538_49539_1",
      "ports": {
        "bus1": 49539,
        "bus2": 49538
      },
      "params": {
        "R": 0.027877185493707657,
        "X": 0.0648401528596878,
        "G": 0.0,
        "B": 0.00680938409641385
      },
      "extension": {
        "length": 16219.493840698242,
        "rating": 74.68962073326111
      }
    },
    {
      "class": "Branch",
      "id": "branch_49538_50021_1",
      "ports": {
        "bus1": 49538,
        "bus2": 50021
      },
      "params": {
        "R": 0.04925020784139633,
        "X": 0.11134377121925354,
        "G": 0.0,
        "B": 0.0026874986942857504
      },
      "extension": {
        "length": 12975.95912475586,
        "rating": 78.2393753528595
      }
    },
    {
      "class": "Branch",
      "id": "branch_49539_49540_1",
      "ports": {
        "bus1": 49539,
        "bus2": 49540
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49539_49541_1",
      "ports": {
        "bus1": 49539,
        "bus2": 49541
      },
      "params": {
        "R": 0.0922067314386368,
        "X": 0.2671688199043274,
        "G": 0.0,
        "B": 0.006809705402702093
      },
      "extension": {
        "length": 27436.11853930664,
        "rating": 72.29595184326172
      }
    },
    {
      "class": "Branch",
      "id": "branch_49541_49543_1",
      "ports": {
        "bus1": 49543,
        "bus2": 49541
      },
      "params": {
        "R": 0.025875186547636986,
        "X": 0.06608960777521133,
        "G": 0.0,
        "B": 0.0024019163101911545
      },
      "extension": {
        "length": 9443.326752685547,
        "rating": 74.33497905731201
      }
    },
    {
      "class": "Branch",
      "id": "branch_49541_49548_1",
      "ports": {
        "bus1": 49541,
        "bus2": 49548
      },
      "params": {
        "R": 0.03201810270547867,
        "X": 0.07631614059209824,
        "G": 0.0,
        "B": 0.0038712096866220236
      },
      "extension": {
        "length": 11952.113735412599,
        "rating": 64.5098865032196
      }
    },
    {
      "class": "Branch",
      "id": "branch_49541_49747_1",
      "ports": {
        "bus1": 49541,
        "bus2": 49747
      },
      "params": {
        "R": 0.10851509124040604,
        "X": 0.3093133866786957,
        "G": 0.0,
        "B": 0.009236964397132397
      },
      "extension": {
        "length": 39477.46420019531,
        "rating": 74.20541048049927
      }
    },
    {
      "class": "Branch",
      "id": "branch_49542_49545_1",
      "ports": {
        "bus1": 49542,
        "bus2": 49545
      },
      "params": {
        "R": 0.008039634674787521,
        "X": 0.11497566103935242,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49542_49546_1",
      "ports": {
        "bus1": 49542,
        "bus2": 49546
      },
      "params": {
        "R": 0.00023548578610643744,
        "X": 0.0011985204182565212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49542_49726_1",
      "ports": {
        "bus1": 49542,
        "bus2": 49726
      },
      "params": {
        "R": 0.004805184435099363,
        "X": 0.028344998136162758,
        "G": 0.0,
        "B": 0.08237851411104202
      },
      "extension": {
        "length": 33661.91759326172,
        "rating": 308.6706876754761
      }
    },
    {
      "class": "Branch",
      "id": "branch_49542_49777_1",
      "ports": {
        "bus1": 49542,
        "bus2": 49777
      },
      "params": {
        "R": 0.009668819606304169,
        "X": 0.06346002966165543,
        "G": 0.0,
        "B": 0.04896734282374382
      },
      "extension": {
        "length": 39736.6441940918,
        "rating": 285.3771448135376
      }
    },
    {
      "class": "Branch",
      "id": "branch_49542_50025_1",
      "ports": {
        "bus1": 50025,
        "bus2": 49542
      },
      "params": {
        "R": 0.014928397722542286,
        "X": 0.08441659808158875,
        "G": 0.0,
        "B": 0.031074415892362595
      },
      "extension": {
        "length": 38903.67066577148,
        "rating": 287.19584941864014
      }
    },
    {
      "class": "Branch",
      "id": "branch_49543_49545_1",
      "ports": {
        "bus1": 49543,
        "bus2": 49545
      },
      "params": {
        "R": -0.00321393134072423,
        "X": -0.045962780714035034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49543_49722_1",
      "ports": {
        "bus1": 49543,
        "bus2": 49722
      },
      "params": {
        "R": 0.06070968136191368,
        "X": 0.15788869559764862,
        "G": 0.0,
        "B": 0.014703019522130488
      },
      "extension": {
        "length": 32474.650062744142,
        "rating": 76.3941764831543
      }
    },
    {
      "class": "Branch",
      "id": "branch_49544_49545_1",
      "ports": {
        "bus1": 49544,
        "bus2": 49545
      },
      "params": {
        "R": 0.022136462852358818,
        "X": 0.3165758550167084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49547_49548_1",
      "ports": {
        "bus1": 49548,
        "bus2": 49547
      },
      "params": {
        "R": 0.004256583750247955,
        "X": 0.13070733845233917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49547_49549_1",
      "ports": {
        "bus1": 49547,
        "bus2": 49549
      },
      "params": {
        "R": 0.00024012096400838345,
        "X": 0.0011282810010015965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49547_49729_1",
      "ports": {
        "bus1": 49729,
        "bus2": 49547
      },
      "params": {
        "R": 0.005737109109759331,
        "X": 0.04110962897539139,
        "G": 0.0,
        "B": 0.0408221036195755
      },
      "extension": {
        "length": 27268.44886669922,
        "rating": 184.4193935394287
      }
    },
    {
      "class": "Branch",
      "id": "branch_49550_49705_1",
      "ports": {
        "bus1": 49550,
        "bus2": 49705
      },
      "params": {
        "R": 0.008198386989533901,
        "X": 0.05035822093486786,
        "G": 0.0,
        "B": 0.03157951682806015
      },
      "extension": {
        "length": 30150.984082763673,
        "rating": 231.97429180145264
      }
    },
    {
      "class": "Branch",
      "id": "branch_49551_49665_1",
      "ports": {
        "bus1": 49551,
        "bus2": 49665
      },
      "params": {
        "R": 0.067337267100811,
        "X": 0.17872679233551025,
        "G": 0.0,
        "B": 0.010512189008295536
      },
      "extension": {
        "length": 31878.11093994141,
        "rating": 51.515746116638184
      }
    },
    {
      "class": "Branch",
      "id": "branch_49551_49690_1",
      "ports": {
        "bus1": 49551,
        "bus2": 49690
      },
      "params": {
        "R": 0.034530483186244965,
        "X": 0.07743846625089645,
        "G": 0.0,
        "B": 0.009894453920423985
      },
      "extension": {
        "length": 19419.88407385254,
        "rating": 50.1849889755249
      }
    },
    {
      "class": "Branch",
      "id": "branch_49552_49553_1",
      "ports": {
        "bus1": 49552,
        "bus2": 49553
      },
      "params": {
        "R": 0.00028213916812092066,
        "X": 0.0011361322831362486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49552_49664_1",
      "ports": {
        "bus1": 49664,
        "bus2": 49552
      },
      "params": {
        "R": 0.005815362557768822,
        "X": 0.03413889557123184,
        "G": 0.0,
        "B": 0.05570172891020775
      },
      "extension": {
        "length": 30392.289911865235,
        "rating": 227.91297435760498
      }
    },
    {
      "class": "Branch",
      "id": "branch_49552_49688_1",
      "ports": {
        "bus1": 49552,
        "bus2": 49688
      },
      "params": {
        "R": 0.009777654893696308,
        "X": 0.06868711113929749,
        "G": 0.0,
        "B": 0.05169586092233658
      },
      "extension": {
        "length": 40383.70553540039,
        "rating": 268.69263648986816
      }
    },
    {
      "class": "Branch",
      "id": "branch_49554_49563_1",
      "ports": {
        "bus1": 49554,
        "bus2": 49563
      },
      "params": {
        "R": 0.09388337284326552,
        "X": 0.20931237936019897,
        "G": 0.0,
        "B": 0.006953532807528973
      },
      "extension": {
        "length": 28041.633114257813,
        "rating": 48.19275736808777
      }
    },
    {
      "class": "Branch",
      "id": "branch_49554_49578_1",
      "ports": {
        "bus1": 49578,
        "bus2": 49554
      },
      "params": {
        "R": 0.035745665431022644,
        "X": 0.10532274097204207,
        "G": 0.0,
        "B": 0.006677147466689348
      },
      "extension": {
        "length": 19764.504294433595,
        "rating": 50.48844814300537
      }
    },
    {
      "class": "Branch",
      "id": "branch_49555_49663_1",
      "ports": {
        "bus1": 49663,
        "bus2": 49555
      },
      "params": {
        "R": 0.04165910929441452,
        "X": 0.10822738707065582,
        "G": 0.0,
        "B": 0.006653367541730403
      },
      "extension": {
        "length": 20083.805083740233,
        "rating": 50.830078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_49556_49557_1",
      "ports": {
        "bus1": 49557,
        "bus2": 49556
      },
      "params": {
        "R": 0.00458468496799469,
        "X": 0.12516577541828156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49556_49558_1",
      "ports": {
        "bus1": 49556,
        "bus2": 49558
      },
      "params": {
        "R": 0.00025215078494511545,
        "X": 0.0011926249135285616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49556_49571_1",
      "ports": {
        "bus1": 49556,
        "bus2": 49571
      },
      "params": {
        "R": 0.007531439885497093,
        "X": 0.04476296156644821,
        "G": 0.0,
        "B": 0.045098867267370224
      },
      "extension": {
        "length": 30604.916654296874,
        "rating": 297.7346181869507
      }
    },
    {
      "class": "Branch",
      "id": "branch_49556_49699_1",
      "ports": {
        "bus1": 49556,
        "bus2": 49699
      },
      "params": {
        "R": 0.018212635070085526,
        "X": 0.09650301188230515,
        "G": 0.0,
        "B": 0.06717205792665482
      },
      "extension": {
        "length": 61521.751757812504,
        "rating": 265.6888484954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_49557_49561_1",
      "ports": {
        "bus1": 49557,
        "bus2": 49561
      },
      "params": {
        "R": 0.0669013261795044,
        "X": 0.1539866179227829,
        "G": 0.0,
        "B": 0.017171721905469894
      },
      "extension": {
        "length": 34782.37264379883,
        "rating": 48.15953969955444
      }
    },
    {
      "class": "Branch",
      "id": "branch_49559_49560_1",
      "ports": {
        "bus1": 49559,
        "bus2": 49560
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49560_49561_1",
      "ports": {
        "bus1": 49561,
        "bus2": 49560
      },
      "params": {
        "R": 0.08663560450077057,
        "X": 0.1729372292757034,
        "G": 0.0,
        "B": 0.005745745729655027
      },
      "extension": {
        "length": 20771.59821789551,
        "rating": 55.44334650039673
      }
    },
    {
      "class": "Branch",
      "id": "branch_49560_49572_1",
      "ports": {
        "bus1": 49560,
        "bus2": 49572
      },
      "params": {
        "R": 0.053308818489313126,
        "X": 0.1359717845916748,
        "G": 0.0,
        "B": 0.004933883436024189
      },
      "extension": {
        "length": 18555.958434814453,
        "rating": 58.01486372947693
      }
    },
    {
      "class": "Branch",
      "id": "branch_49561_49562_1",
      "ports": {
        "bus1": 49561,
        "bus2": 49562
      },
      "params": {
        "R": 0.0002581715816631913,
        "X": 0.0010420673061162233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49563_69198_1",
      "ports": {
        "bus1": 69198,
        "bus2": 49563
      },
      "params": {
        "R": 0.05259808152914047,
        "X": 0.14724968373775482,
        "G": 0.0,
        "B": 0.00495638744905591
      },
      "extension": {
        "length": 21018.217490112307,
        "rating": 55.14812469482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_49564_49565_1",
      "ports": {
        "bus1": 49564,
        "bus2": 49565
      },
      "params": {
        "R": 0.00024759938241913915,
        "X": 0.0010616007493808866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49564_50095_1",
      "ports": {
        "bus1": 50095,
        "bus2": 49564
      },
      "params": {
        "R": 0.1047627031803131,
        "X": 0.24300462007522583,
        "G": 0.0,
        "B": 0.006122733000665903
      },
      "extension": {
        "length": 27381.08096850586,
        "rating": 67.94148683547974
      }
    },
    {
      "class": "Branch",
      "id": "branch_49566_49568_1",
      "ports": {
        "bus1": 49566,
        "bus2": 49568
      },
      "params": {
        "R": 0.013236144557595253,
        "X": 0.036069367080926895,
        "G": 0.0,
        "B": 0.0021028690971434116
      },
      "extension": {
        "length": 5882.545180206299,
        "rating": 59.023863077163696
      }
    },
    {
      "class": "Branch",
      "id": "branch_49566_50115_1",
      "ports": {
        "bus1": 49566,
        "bus2": 50115
      },
      "params": {
        "R": 0.02349103055894375,
        "X": 0.062264829874038696,
        "G": 0.0,
        "B": 0.002017917111515999
      },
      "extension": {
        "length": 8364.231224121095,
        "rating": 60.34809947013855
      }
    },
    {
      "class": "Branch",
      "id": "branch_49567_49568_1",
      "ports": {
        "bus1": 49568,
        "bus2": 49567
      },
      "params": {
        "R": 0.004603090230375528,
        "X": 0.12542864680290222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49567_49569_1",
      "ports": {
        "bus1": 49567,
        "bus2": 49569
      },
      "params": {
        "R": 0.00026524963323026896,
        "X": 0.0011281544575467706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49568_49668_1",
      "ports": {
        "bus1": 49668,
        "bus2": 49568
      },
      "params": {
        "R": 0.03983130306005478,
        "X": 0.07677362114191055,
        "G": 0.0,
        "B": 0.01959872432053089
      },
      "extension": {
        "length": 28324.823363525393,
        "rating": 68.50505471229553
      }
    },
    {
      "class": "Branch",
      "id": "branch_49568_50115_1",
      "ports": {
        "bus1": 49568,
        "bus2": 50115
      },
      "params": {
        "R": 0.008510754443705082,
        "X": 0.025166811421513554,
        "G": 0.0,
        "B": 0.0008830377482809126
      },
      "extension": {
        "length": 3637.0706135559085,
        "rating": 61.77142858505249
      }
    },
    {
      "class": "Branch",
      "id": "branch_49569_49571_1",
      "ports": {
        "bus1": 49569,
        "bus2": 49571
      },
      "params": {
        "R": 0.004819504916667938,
        "X": 0.026025960221886635,
        "G": 0.0,
        "B": 0.02916380763053894
      },
      "extension": {
        "length": 20346.69926953125,
        "rating": 256.0283422470093
      }
    },
    {
      "class": "Branch",
      "id": "branch_49570_49571_1",
      "ports": {
        "bus1": 49571,
        "bus2": 49570
      },
      "params": {
        "R": 0.00018825405277311802,
        "X": 0.01085842214524746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49570_49573_1",
      "ports": {
        "bus1": 49570,
        "bus2": 49573
      },
      "params": {
        "R": 0.0002455913054291159,
        "X": 0.0011526404414325953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49570_49574_1",
      "ports": {
        "bus1": 49570,
        "bus2": 49574
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49571_49572_1",
      "ports": {
        "bus1": 49572,
        "bus2": 49571
      },
      "params": {
        "R": 0.003483038628473878,
        "X": 0.13069413602352142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49572_50115_1",
      "ports": {
        "bus1": 50115,
        "bus2": 49572
      },
      "params": {
        "R": 0.10696344077587128,
        "X": 0.2214290201663971,
        "G": 0.0,
        "B": 0.00389052671380341
      },
      "extension": {
        "length": 21322.356088623048,
        "rating": 61.952465772628784
      }
    },
    {
      "class": "Branch",
      "id": "branch_49574_69168_1",
      "ports": {
        "bus1": 49574,
        "bus2": 69168
      },
      "params": {
        "R": 0.0007034221198409796,
        "X": 0.010925091803073883,
        "G": 0.0,
        "B": 1.3177717924118042
      },
      "extension": {
        "length": 85812.60358300782,
        "rating": 2674.143409729004
      }
    },
    {
      "class": "Branch",
      "id": "branch_49575_49576_1",
      "ports": {
        "bus1": 49576,
        "bus2": 49575
      },
      "params": {
        "R": 0.0036894241347908974,
        "X": 0.11246852576732635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49575_49577_1",
      "ports": {
        "bus1": 49575,
        "bus2": 49577
      },
      "params": {
        "R": 0.00027235192828811705,
        "X": 0.001144611625932157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49575_69178_1",
      "ports": {
        "bus1": 49575,
        "bus2": 69178
      },
      "params": {
        "R": 0.01393579225987196,
        "X": 0.06729390472173691,
        "G": 0.0,
        "B": 0.028690913692116737
      },
      "extension": {
        "length": 31368.591342773438,
        "rating": 225.6552219390869
      }
    },
    {
      "class": "Branch",
      "id": "branch_49576_49578_1",
      "ports": {
        "bus1": 49578,
        "bus2": 49576
      },
      "params": {
        "R": 0.012580174021422863,
        "X": 0.03240668401122093,
        "G": 0.0,
        "B": 0.010258142836391926
      },
      "extension": {
        "length": 13102.467263305665,
        "rating": 56.26938343048096
      }
    },
    {
      "class": "Branch",
      "id": "branch_49579_49580_1",
      "ports": {
        "bus1": 49579,
        "bus2": 49580
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49579_49582_1",
      "ports": {
        "bus1": 49582,
        "bus2": 49579
      },
      "params": {
        "R": 0.036922749131917953,
        "X": 0.0990830734372139,
        "G": 0.0,
        "B": 0.0020008489955216646
      },
      "extension": {
        "length": 10764.269123840333,
        "rating": 49.3615061044693
      }
    },
    {
      "class": "Branch",
      "id": "branch_49581_49582_1",
      "ports": {
        "bus1": 49582,
        "bus2": 49581
      },
      "params": {
        "R": 0.002910194220021367,
        "X": 0.11598215997219086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49581_49583_1",
      "ports": {
        "bus1": 49581,
        "bus2": 49583
      },
      "params": {
        "R": 0.00028038141317665577,
        "X": 0.0011716894805431366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49584_49585_1",
      "ports": {
        "bus1": 49585,
        "bus2": 49584
      },
      "params": {
        "R": 0.0033295322209596634,
        "X": 0.12473993748426437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49584_49586_1",
      "ports": {
        "bus1": 49584,
        "bus2": 49586
      },
      "params": {
        "R": 0.0002725936647038907,
        "X": 0.0010051938006654382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49585_49956_1",
      "ports": {
        "bus1": 49585,
        "bus2": 49956
      },
      "params": {
        "R": 0.03378644585609436,
        "X": 0.08341504633426666,
        "G": 0.0,
        "B": 0.011519139632582664
      },
      "extension": {
        "length": 22574.032617919922,
        "rating": 44.66039538383484
      }
    },
    {
      "class": "Branch",
      "id": "branch_49586_49589_1",
      "ports": {
        "bus1": 49586,
        "bus2": 49589
      },
      "params": {
        "R": 0.013711524195969105,
        "X": 0.07121417671442032,
        "G": 0.0,
        "B": 0.05160082131624222
      },
      "extension": {
        "length": 42858.9013359375,
        "rating": 260.30023097991943
      }
    },
    {
      "class": "Branch",
      "id": "branch_49586_49870_1",
      "ports": {
        "bus1": 49870,
        "bus2": 49586
      },
      "params": {
        "R": 0.00562069658190012,
        "X": 0.03464621305465698,
        "G": 0.0,
        "B": 0.022696755826473236
      },
      "extension": {
        "length": 18894.824727539064,
        "rating": 267.5790309906006
      }
    },
    {
      "class": "Branch",
      "id": "branch_49587_49596_1",
      "ports": {
        "bus1": 49587,
        "bus2": 49596
      },
      "params": {
        "R": 0.05736697465181351,
        "X": 0.12059967964887619,
        "G": 0.0,
        "B": 0.0034430450759828086
      },
      "extension": {
        "length": 15272.75860510254,
        "rating": 53.09930443763733
      }
    },
    {
      "class": "Branch",
      "id": "branch_49588_49885_1",
      "ports": {
        "bus1": 49588,
        "bus2": 49885
      },
      "params": {
        "R": 0.005768453702330589,
        "X": 0.01348572503775358,
        "G": 0.0,
        "B": 0.0003900452284142375
      },
      "extension": {
        "length": 1593.6557599182129,
        "rating": 51.640212535858154
      }
    },
    {
      "class": "Branch",
      "id": "branch_49588_49924_1",
      "ports": {
        "bus1": 49924,
        "bus2": 49588
      },
      "params": {
        "R": 0.038738641887903214,
        "X": 0.0836789608001709,
        "G": 0.0,
        "B": 0.003595467656850815
      },
      "extension": {
        "length": 11840.40864678955,
        "rating": 57.585883140563965
      }
    },
    {
      "class": "Branch",
      "id": "branch_49589_49888_1",
      "ports": {
        "bus1": 49589,
        "bus2": 49888
      },
      "params": {
        "R": 0.006367527414113283,
        "X": 0.036044295877218246,
        "G": 0.0,
        "B": 0.02376243658363819
      },
      "extension": {
        "length": 19212.665931518557,
        "rating": 248.14045429229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_49590_49593_1",
      "ports": {
        "bus1": 49590,
        "bus2": 49593
      },
      "params": {
        "R": -0.0003305603750050068,
        "X": -0.007526814937591553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49590_49594_1",
      "ports": {
        "bus1": 49590,
        "bus2": 49594
      },
      "params": {
        "R": 0.0002539298147894442,
        "X": 0.001126944669522345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49590_49595_1",
      "ports": {
        "bus1": 49590,
        "bus2": 49595
      },
      "params": {
        "R": 0.0002932621573563665,
        "X": 0.001172663294710219,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49591_49593_1",
      "ports": {
        "bus1": 49591,
        "bus2": 49593
      },
      "params": {
        "R": 0.0037076924927532673,
        "X": 0.08442367613315582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49592_49593_1",
      "ports": {
        "bus1": 49592,
        "bus2": 49593
      },
      "params": {
        "R": 0.0037076924927532673,
        "X": 0.08442367613315582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49596_49597_1",
      "ports": {
        "bus1": 49596,
        "bus2": 49597
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49596_49599_1",
      "ports": {
        "bus1": 49599,
        "bus2": 49596
      },
      "params": {
        "R": 0.03214205056428909,
        "X": 0.08129037916660309,
        "G": 0.0,
        "B": 0.007361637894064188
      },
      "extension": {
        "length": 18320.520108032226,
        "rating": 63.174277544021606
      }
    },
    {
      "class": "Branch",
      "id": "branch_49598_49601_1",
      "ports": {
        "bus1": 49598,
        "bus2": 49601
      },
      "params": {
        "R": 0.008181925863027573,
        "X": 0.2829253673553467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49598_49602_1",
      "ports": {
        "bus1": 49598,
        "bus2": 49602
      },
      "params": {
        "R": 0.0002915141812991351,
        "X": 0.0010817095171660185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49599_49601_1",
      "ports": {
        "bus1": 49599,
        "bus2": 49601
      },
      "params": {
        "R": -0.005746537819504738,
        "X": -0.1987113207578659,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49599_49865_1",
      "ports": {
        "bus1": 49599,
        "bus2": 49865
      },
      "params": {
        "R": 0.03284601494669914,
        "X": 0.08682481199502944,
        "G": 0.0,
        "B": 0.009650553576648235
      },
      "extension": {
        "length": 19229.152646118164,
        "rating": 54.131048917770386
      }
    },
    {
      "class": "Branch",
      "id": "branch_49599_49924_1",
      "ports": {
        "bus1": 49599,
        "bus2": 49924
      },
      "params": {
        "R": 0.06770412623882294,
        "X": 0.17685657739639282,
        "G": 0.0,
        "B": 0.0042237816378474236
      },
      "extension": {
        "length": 19927.851998291015,
        "rating": 58.51359963417053
      }
    },
    {
      "class": "Branch",
      "id": "branch_49600_49601_1",
      "ports": {
        "bus1": 49600,
        "bus2": 49601
      },
      "params": {
        "R": 0.016037652269005775,
        "X": 0.5545709133148193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49602_49864_1",
      "ports": {
        "bus1": 49602,
        "bus2": 49864
      },
      "params": {
        "R": 0.010238198563456535,
        "X": 0.06585456430912018,
        "G": 0.0,
        "B": 0.04376878961920738
      },
      "extension": {
        "length": 33885.610171875,
        "rating": 244.50385570526123
      }
    },
    {
      "class": "Branch",
      "id": "branch_49603_49604_1",
      "ports": {
        "bus1": 49604,
        "bus2": 49603
      },
      "params": {
        "R": 0.005641523282974958,
        "X": 0.1835731416940689,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49603_49605_1",
      "ports": {
        "bus1": 49603,
        "bus2": 49605
      },
      "params": {
        "R": 0.00021399487741291523,
        "X": 0.0010001335758715868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49604_49607_1",
      "ports": {
        "bus1": 49604,
        "bus2": 49607
      },
      "params": {
        "R": 0.05020374804735184,
        "X": 0.13763301074504852,
        "G": 0.0,
        "B": 0.00270079611800611
      },
      "extension": {
        "length": 13201.560982177734,
        "rating": 55.174338817596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_49604_49608_1",
      "ports": {
        "bus1": 49604,
        "bus2": 49608
      },
      "params": {
        "R": 0.053112052381038666,
        "X": 0.16178123652935028,
        "G": 0.0,
        "B": 0.004926321096718311
      },
      "extension": {
        "length": 21412.300924072268,
        "rating": 58.92958641052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_49605_49611_1",
      "ports": {
        "bus1": 49611,
        "bus2": 49605
      },
      "params": {
        "R": 0.007438146974891424,
        "X": 0.04304376244544983,
        "G": 0.0,
        "B": 0.03615431860089302
      },
      "extension": {
        "length": 28142.198696777345,
        "rating": 262.09094524383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_49605_50015_1",
      "ports": {
        "bus1": 49605,
        "bus2": 50015
      },
      "params": {
        "R": 0.008792885579168797,
        "X": 0.05300675705075264,
        "G": 0.0,
        "B": 0.03300401195883751
      },
      "extension": {
        "length": 31624.066353515627,
        "rating": 267.1715021133423
      }
    },
    {
      "class": "Branch",
      "id": "branch_49606_49607_1",
      "ports": {
        "bus1": 49606,
        "bus2": 49607
      },
      "params": {
        "R": 0.00021399054094217718,
        "X": 0.0010082322405651212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49607_49610_1",
      "ports": {
        "bus1": 49607,
        "bus2": 49610
      },
      "params": {
        "R": 0.024226786568760872,
        "X": 0.06744874268770218,
        "G": 0.0,
        "B": 0.006449935492128133
      },
      "extension": {
        "length": 14374.360046997072,
        "rating": 60.748010873794556
      }
    },
    {
      "class": "Branch",
      "id": "branch_49608_49609_1",
      "ports": {
        "bus1": 49608,
        "bus2": 49609
      },
      "params": {
        "R": 0.06484349817037582,
        "X": 0.15770871937274933,
        "G": 0.0,
        "B": 0.005505555309355259
      },
      "extension": {
        "length": 21679.787201660158,
        "rating": 54.760295152664185
      }
    },
    {
      "class": "Branch",
      "id": "branch_49609_49687_1",
      "ports": {
        "bus1": 49687,
        "bus2": 49609
      },
      "params": {
        "R": 0.02895111404359341,
        "X": 0.07997798919677734,
        "G": 0.0,
        "B": 0.008305424824357033
      },
      "extension": {
        "length": 17985.061049194337,
        "rating": 49.62579905986786
      }
    },
    {
      "class": "Branch",
      "id": "branch_49610_68995_1",
      "ports": {
        "bus1": 68995,
        "bus2": 49610
      },
      "params": {
        "R": 0.04119376838207245,
        "X": 0.09576462209224701,
        "G": 0.0,
        "B": 0.009287787601351738
      },
      "extension": {
        "length": 21486.673779785157,
        "rating": 64.70782160758972
      }
    },
    {
      "class": "Branch",
      "id": "branch_49612_49613_1",
      "ports": {
        "bus1": 49612,
        "bus2": 49613
      },
      "params": {
        "R": 0.0002471559855621308,
        "X": 0.0010625480208545923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49614_49615_1",
      "ports": {
        "bus1": 49614,
        "bus2": 49615
      },
      "params": {
        "R": 0.0002807870623655617,
        "X": 0.0011983513832092285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49615_49624_1",
      "ports": {
        "bus1": 49624,
        "bus2": 49615
      },
      "params": {
        "R": 0.03089277632534504,
        "X": 0.06298992782831192,
        "G": 0.0,
        "B": 0.0064499969594180575
      },
      "extension": {
        "length": 13407.505248779298,
        "rating": 63.27672004699707
      }
    },
    {
      "class": "Branch",
      "id": "branch_49615_49654_1",
      "ports": {
        "bus1": 49615,
        "bus2": 49654
      },
      "params": {
        "R": 0.029658202081918716,
        "X": 0.09726113080978394,
        "G": 0.0,
        "B": 0.0030757475178688765
      },
      "extension": {
        "length": 12116.942511657715,
        "rating": 59.55047607421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_49616_49617_1",
      "ports": {
        "bus1": 49617,
        "bus2": 49616
      },
      "params": {
        "R": 0.00428780959919095,
        "X": 0.15409664809703827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49616_49618_1",
      "ports": {
        "bus1": 49616,
        "bus2": 49618
      },
      "params": {
        "R": 0.00029071077005937696,
        "X": 0.0010874149156734347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49617_49635_1",
      "ports": {
        "bus1": 49635,
        "bus2": 49617
      },
      "params": {
        "R": 0.037412792444229126,
        "X": 0.0993587300181389,
        "G": 0.0,
        "B": 0.00509094400331378
      },
      "extension": {
        "length": 16362.840160766602,
        "rating": 80.01941442489624
      }
    },
    {
      "class": "Branch",
      "id": "branch_49617_49654_1",
      "ports": {
        "bus1": 49654,
        "bus2": 49617
      },
      "params": {
        "R": 0.027258854359388355,
        "X": 0.07192515581846237,
        "G": 0.0,
        "B": 0.012006103061139584
      },
      "extension": {
        "length": 20387.62905029297,
        "rating": 72.4705457687378
      }
    },
    {
      "class": "Branch",
      "id": "branch_49618_49653_1",
      "ports": {
        "bus1": 49653,
        "bus2": 49618
      },
      "params": {
        "R": 0.005357244051992893,
        "X": 0.034555111080408096,
        "G": 0.0,
        "B": 0.02120095118880272
      },
      "extension": {
        "length": 19640.970578979493,
        "rating": 247.58150577545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_49619_49620_1",
      "ports": {
        "bus1": 49619,
        "bus2": 49620
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49620_49881_1",
      "ports": {
        "bus1": 49881,
        "bus2": 49620
      },
      "params": {
        "R": 0.07486050575971603,
        "X": 0.18773978948593137,
        "G": 0.0,
        "B": 0.003397136926651001
      },
      "extension": {
        "length": 17955.415044799804,
        "rating": 50.577157735824585
      }
    },
    {
      "class": "Branch",
      "id": "branch_49620_49882_1",
      "ports": {
        "bus1": 49620,
        "bus2": 49882
      },
      "params": {
        "R": 0.06384076923131943,
        "X": 0.1601620763540268,
        "G": 0.0,
        "B": 0.005952158942818642
      },
      "extension": {
        "length": 21676.046918334963,
        "rating": 44.34500336647034
      }
    },
    {
      "class": "Branch",
      "id": "branch_49622_49643_1",
      "ports": {
        "bus1": 49622,
        "bus2": 49643
      },
      "params": {
        "R": 0.032158296555280685,
        "X": 0.0831826701760292,
        "G": 0.0,
        "B": 0.00603876868262887
      },
      "extension": {
        "length": 15816.961387573243,
        "rating": 61.30877137184143
      }
    },
    {
      "class": "Branch",
      "id": "branch_49622_49662_1",
      "ports": {
        "bus1": 49662,
        "bus2": 49622
      },
      "params": {
        "R": 0.04703279212117195,
        "X": 0.10418141633272171,
        "G": 0.0,
        "B": 0.003951916005462408
      },
      "extension": {
        "length": 14436.055536987305,
        "rating": 57.739150524139404
      }
    },
    {
      "class": "Branch",
      "id": "branch_49623_49624_1",
      "ports": {
        "bus1": 49624,
        "bus2": 49623
      },
      "params": {
        "R": 0.020486732944846153,
        "X": 0.04265906661748886,
        "G": 0.0,
        "B": 0.010600131936371326
      },
      "extension": {
        "length": 14926.583642211914,
        "rating": 67.41002798080444
      }
    },
    {
      "class": "Branch",
      "id": "branch_49623_49625_1",
      "ports": {
        "bus1": 49623,
        "bus2": 49625
      },
      "params": {
        "R": 0.07895303517580032,
        "X": 0.1479489505290985,
        "G": 0.0,
        "B": 0.00541115365922451
      },
      "extension": {
        "length": 19175.649865356445,
        "rating": 52.44338512420654
      }
    },
    {
      "class": "Branch",
      "id": "branch_49623_49657_1",
      "ports": {
        "bus1": 49657,
        "bus2": 49623
      },
      "params": {
        "R": 0.06934234499931335,
        "X": 0.11823886632919312,
        "G": 0.0,
        "B": 0.007161081768572331
      },
      "extension": {
        "length": 20218.149860229492,
        "rating": 66.71638488769531
      }
    },
    {
      "class": "Branch",
      "id": "branch_49625_49626_1",
      "ports": {
        "bus1": 49625,
        "bus2": 49626
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49625_49630_1",
      "ports": {
        "bus1": 49630,
        "bus2": 49625
      },
      "params": {
        "R": 0.05513999983668327,
        "X": 0.1165619343519211,
        "G": 0.0,
        "B": 0.005710393190383911
      },
      "extension": {
        "length": 18361.727685791015,
        "rating": 58.98151397705078
      }
    },
    {
      "class": "Branch",
      "id": "branch_49627_49918_1",
      "ports": {
        "bus1": 49627,
        "bus2": 49918
      },
      "params": {
        "R": 0.004791927523910999,
        "X": 0.012201682664453983,
        "G": 0.0,
        "B": 0.0006460797740146518
      },
      "extension": {
        "length": 1769.1695525665284,
        "rating": 62.8484845161438
      }
    },
    {
      "class": "Branch",
      "id": "branch_49627_50111_1",
      "ports": {
        "bus1": 49627,
        "bus2": 50111
      },
      "params": {
        "R": 0.012041840702295305,
        "X": 0.03719542175531387,
        "G": 0.0,
        "B": 0.0008214337867684662
      },
      "extension": {
        "length": 4016.895464355469,
        "rating": 55.74319362640381
      }
    },
    {
      "class": "Branch",
      "id": "branch_49628_49651_1",
      "ports": {
        "bus1": 49628,
        "bus2": 49651
      },
      "params": {
        "R": 0.048623599112033844,
        "X": 0.08339528739452362,
        "G": 0.0,
        "B": 0.009541278705000877
      },
      "extension": {
        "length": 21321.20806567383,
        "rating": 66.85634851455688
      }
    },
    {
      "class": "Branch",
      "id": "branch_49628_49932_1",
      "ports": {
        "bus1": 49628,
        "bus2": 49932
      },
      "params": {
        "R": 0.00401038583368063,
        "X": 0.009776231832802296,
        "G": 0.0,
        "B": 0.0017517602536827326
      },
      "extension": {
        "length": 2958.935913116455,
        "rating": 44.85718607902527
      }
    },
    {
      "class": "Branch",
      "id": "branch_49629_49630_1",
      "ports": {
        "bus1": 49630,
        "bus2": 49629
      },
      "params": {
        "R": 0.0028745580930262804,
        "X": 0.09846367686986923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49629_49631_1",
      "ports": {
        "bus1": 49629,
        "bus2": 49631
      },
      "params": {
        "R": 0.0002503343275748193,
        "X": 0.001173636643216014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49629_50113_1",
      "ports": {
        "bus1": 49629,
        "bus2": 50113
      },
      "params": {
        "R": 0.0025591631419956684,
        "X": 0.015133245848119259,
        "G": 0.0,
        "B": 0.011357174254953861
      },
      "extension": {
        "length": 9119.673298828126,
        "rating": 242.74001121520996
      }
    },
    {
      "class": "Branch",
      "id": "branch_49630_49882_1",
      "ports": {
        "bus1": 49630,
        "bus2": 49882
      },
      "params": {
        "R": 0.043683070689439774,
        "X": 0.10838040709495544,
        "G": 0.0,
        "B": 0.012708641588687897
      },
      "extension": {
        "length": 25238.082797973635,
        "rating": 60.77035069465637
      }
    },
    {
      "class": "Branch",
      "id": "branch_49630_49918_1",
      "ports": {
        "bus1": 49918,
        "bus2": 49630
      },
      "params": {
        "R": 0.010810778476297855,
        "X": 0.02963530831038952,
        "G": 0.0,
        "B": 0.0030800579115748405
      },
      "extension": {
        "length": 5996.639553222656,
        "rating": 54.140812158584595
      }
    },
    {
      "class": "Branch",
      "id": "branch_49630_49932_1",
      "ports": {
        "bus1": 49932,
        "bus2": 49630
      },
      "params": {
        "R": 0.0064469436183571815,
        "X": 0.01894870400428772,
        "G": 0.0,
        "B": 0.0010370800737291574
      },
      "extension": {
        "length": 3072.607067779541,
        "rating": 48.79428446292877
      }
    },
    {
      "class": "Branch",
      "id": "branch_49632_49880_1",
      "ports": {
        "bus1": 49880,
        "bus2": 49632
      },
      "params": {
        "R": 0.007529964204877615,
        "X": 0.04321924224495888,
        "G": 0.0,
        "B": 0.049960702657699585
      },
      "extension": {
        "length": 32204.11876171875,
        "rating": 264.0455484390259
      }
    },
    {
      "class": "Branch",
      "id": "branch_49632_50113_1",
      "ports": {
        "bus1": 49632,
        "bus2": 50113
      },
      "params": {
        "R": 0.0054995836690068245,
        "X": 0.03355246037244797,
        "G": 0.0,
        "B": 0.01949702389538288
      },
      "extension": {
        "length": 19266.98982495117,
        "rating": 244.7922945022583
      }
    },
    {
      "class": "Branch",
      "id": "branch_49633_49634_1",
      "ports": {
        "bus1": 49634,
        "bus2": 49633
      },
      "params": {
        "R": 0.07362031936645508,
        "X": 0.1315772980451584,
        "G": 0.0,
        "B": 0.002186471363529563
      },
      "extension": {
        "length": 12562.234982666016,
        "rating": 60.28703451156616
      }
    },
    {
      "class": "Branch",
      "id": "branch_49633_49645_1",
      "ports": {
        "bus1": 49633,
        "bus2": 49645
      },
      "params": {
        "R": 0.05987672880291938,
        "X": 0.10845289379358292,
        "G": 0.0,
        "B": 0.004906478803604841
      },
      "extension": {
        "length": 17765.170145507815,
        "rating": 63.882094621658325
      }
    },
    {
      "class": "Branch",
      "id": "branch_49634_49635_1",
      "ports": {
        "bus1": 49634,
        "bus2": 49635
      },
      "params": {
        "R": 0.07116059958934784,
        "X": 0.17688752710819242,
        "G": 0.0,
        "B": 0.0019181964453309774
      },
      "extension": {
        "length": 14259.006762451172,
        "rating": 61.82732582092285
      }
    },
    {
      "class": "Branch",
      "id": "branch_49636_49639_1",
      "ports": {
        "bus1": 49636,
        "bus2": 49639
      },
      "params": {
        "R": -0.0002480638213455677,
        "X": -0.006950877606868744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49636_49640_1",
      "ports": {
        "bus1": 49636,
        "bus2": 49640
      },
      "params": {
        "R": 0.00023702823091298342,
        "X": 0.001124791568145156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49636_49641_1",
      "ports": {
        "bus1": 49636,
        "bus2": 49641
      },
      "params": {
        "R": 0.00020706397481262684,
        "X": 0.00101316231302917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49637_49639_1",
      "ports": {
        "bus1": 49637,
        "bus2": 49639
      },
      "params": {
        "R": 0.0032962788827717304,
        "X": 0.0923633873462677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49638_49639_1",
      "ports": {
        "bus1": 49638,
        "bus2": 49639
      },
      "params": {
        "R": 0.0032962788827717304,
        "X": 0.0923633873462677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49640_49648_1",
      "ports": {
        "bus1": 49648,
        "bus2": 49640
      },
      "params": {
        "R": 0.00756596215069294,
        "X": 0.044887345284223557,
        "G": 0.0,
        "B": 0.01800748147070408
      },
      "extension": {
        "length": 19423.104063354494,
        "rating": 291.12985134124756
      }
    },
    {
      "class": "Branch",
      "id": "branch_49640_49661_1",
      "ports": {
        "bus1": 49661,
        "bus2": 49640
      },
      "params": {
        "R": 0.007021126803010702,
        "X": 0.036059532314538956,
        "G": 0.0,
        "B": 0.0321463979780674
      },
      "extension": {
        "length": 24311.38578112793,
        "rating": 262.797474861145
      }
    },
    {
      "class": "Branch",
      "id": "branch_49642_49643_1",
      "ports": {
        "bus1": 49642,
        "bus2": 49643
      },
      "params": {
        "R": 0.0002833082398865372,
        "X": 0.0010996967321261764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49643_49645_1",
      "ports": {
        "bus1": 49645,
        "bus2": 49643
      },
      "params": {
        "R": 0.030312806367874146,
        "X": 0.07971411943435669,
        "G": 0.0,
        "B": 0.006997135002166034
      },
      "extension": {
        "length": 16016.198621704101,
        "rating": 67.16348528862
      }
    },
    {
      "class": "Branch",
      "id": "branch_49644_49645_1",
      "ports": {
        "bus1": 49644,
        "bus2": 49645
      },
      "params": {
        "R": 0.00022761781292501837,
        "X": 0.0010099578648805618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49645_49649_1",
      "ports": {
        "bus1": 49649,
        "bus2": 49645
      },
      "params": {
        "R": 0.04091573879122734,
        "X": 0.12128438800573349,
        "G": 0.0,
        "B": 0.005060276947915554
      },
      "extension": {
        "length": 17522.65336706543,
        "rating": 76.54082775115967
      }
    },
    {
      "class": "Branch",
      "id": "branch_49646_49647_1",
      "ports": {
        "bus1": 49646,
        "bus2": 49647
      },
      "params": {
        "R": 0.0002780068025458604,
        "X": 0.0011815836187452078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49647_49649_1",
      "ports": {
        "bus1": 49647,
        "bus2": 49649
      },
      "params": {
        "R": 0.026098409667611122,
        "X": 0.05270121619105339,
        "G": 0.0,
        "B": 0.0023919278755784035
      },
      "extension": {
        "length": 8441.432697875976,
        "rating": 65.9761369228363
      }
    },
    {
      "class": "Branch",
      "id": "branch_49648_49649_1",
      "ports": {
        "bus1": 49649,
        "bus2": 49648
      },
      "params": {
        "R": 0.0033264292869716883,
        "X": 0.11899002641439438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49648_49650_1",
      "ports": {
        "bus1": 49648,
        "bus2": 49650
      },
      "params": {
        "R": 0.0002750349813140929,
        "X": 0.0011434376938268542,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49651_49652_1",
      "ports": {
        "bus1": 49651,
        "bus2": 49652
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49653_49654_1",
      "ports": {
        "bus1": 49654,
        "bus2": 49653
      },
      "params": {
        "R": 0.004092452581971884,
        "X": 0.1499803513288498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49653_49655_1",
      "ports": {
        "bus1": 49653,
        "bus2": 49655
      },
      "params": {
        "R": 0.00027389812748879194,
        "X": 0.001147858565673232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49653_50113_1",
      "ports": {
        "bus1": 50113,
        "bus2": 49653
      },
      "params": {
        "R": 0.006963555235415697,
        "X": 0.03196501359343529,
        "G": 0.0,
        "B": 0.02343323826789856
      },
      "extension": {
        "length": 18845.7835814209,
        "rating": 270.14851570129395
      }
    },
    {
      "class": "Branch",
      "id": "branch_49656_49657_1",
      "ports": {
        "bus1": 49656,
        "bus2": 49657
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49658_49660_1",
      "ports": {
        "bus1": 49658,
        "bus2": 49660
      },
      "params": {
        "R": 0.03555966913700104,
        "X": 0.07852042466402054,
        "G": 0.0,
        "B": 0.0019122028024867177
      },
      "extension": {
        "length": 8123.425736572266,
        "rating": 53.86979579925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_49659_49660_1",
      "ports": {
        "bus1": 49660,
        "bus2": 49659
      },
      "params": {
        "R": 0.004972461145371199,
        "X": 0.12819567322731018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49659_49661_1",
      "ports": {
        "bus1": 49659,
        "bus2": 49661
      },
      "params": {
        "R": 0.00029297664877958596,
        "X": 0.0011360765201970935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49660_49662_1",
      "ports": {
        "bus1": 49660,
        "bus2": 49662
      },
      "params": {
        "R": 0.028344403952360157,
        "X": 0.07563705742359161,
        "G": 0.0,
        "B": 0.0018672976875677705
      },
      "extension": {
        "length": 8509.43157055664,
        "rating": 53.707921504974365
      }
    },
    {
      "class": "Branch",
      "id": "branch_49661_49864_1",
      "ports": {
        "bus1": 49661,
        "bus2": 49864
      },
      "params": {
        "R": 0.012836514972150326,
        "X": 0.08507920801639557,
        "G": 0.0,
        "B": 0.03479600325226784
      },
      "extension": {
        "length": 41229.417821044924,
        "rating": 253.09197902679443
      }
    },
    {
      "class": "Branch",
      "id": "branch_49664_49665_1",
      "ports": {
        "bus1": 49665,
        "bus2": 49664
      },
      "params": {
        "R": 0.003425112459808588,
        "X": 0.12635517120361328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49664_49666_1",
      "ports": {
        "bus1": 49664,
        "bus2": 49666
      },
      "params": {
        "R": 0.00020231411326676607,
        "X": 0.0010992329334840178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49667_49668_1",
      "ports": {
        "bus1": 49668,
        "bus2": 49667
      },
      "params": {
        "R": 0.03600697964429855,
        "X": 0.08998846262693405,
        "G": 0.0,
        "B": 0.005924810189753771
      },
      "extension": {
        "length": 16757.95957800293,
        "rating": 64.2275869846344
      }
    },
    {
      "class": "Branch",
      "id": "branch_49667_49679_1",
      "ports": {
        "bus1": 49667,
        "bus2": 49679
      },
      "params": {
        "R": 0.0149929104372859,
        "X": 0.039259281009435654,
        "G": 0.0,
        "B": 0.00548259261995554
      },
      "extension": {
        "length": 11315.904127075195,
        "rating": 59.288978576660156
      }
    },
    {
      "class": "Branch",
      "id": "branch_49668_49669_1",
      "ports": {
        "bus1": 49668,
        "bus2": 49669
      },
      "params": {
        "R": 0.00021586606453638527,
        "X": 0.0011465003481134772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49671_50107_1",
      "ports": {
        "bus1": 49671,
        "bus2": 50107
      },
      "params": {
        "R": 0.007254538591951132,
        "X": 0.04377274215221405,
        "G": 0.0,
        "B": 0.012458020821213722
      },
      "extension": {
        "length": 16733.072957519533,
        "rating": 251.6815423965454
      }
    },
    {
      "class": "Branch",
      "id": "branch_49672_50106_1",
      "ports": {
        "bus1": 49672,
        "bus2": 50106
      },
      "params": {
        "R": 0.020626069977879524,
        "X": 0.04499724507331848,
        "G": 0.0,
        "B": 0.0018876813119277358
      },
      "extension": {
        "length": 7162.942619201661,
        "rating": 62.92459964752197
      }
    },
    {
      "class": "Branch",
      "id": "branch_49673_49674_1",
      "ports": {
        "bus1": 49673,
        "bus2": 49674
      },
      "params": {
        "R": 0.00026548196910880506,
        "X": 0.001132619334384799,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49673_49689_1",
      "ports": {
        "bus1": 49689,
        "bus2": 49673
      },
      "params": {
        "R": 0.07602003961801529,
        "X": 0.16626794636249542,
        "G": 0.0,
        "B": 0.006808535661548377
      },
      "extension": {
        "length": 23768.69783642578,
        "rating": 61.85084581375122
      }
    },
    {
      "class": "Branch",
      "id": "branch_49673_69531_1",
      "ports": {
        "bus1": 69531,
        "bus2": 49673
      },
      "params": {
        "R": 0.0571792908012867,
        "X": 0.08787138015031815,
        "G": 0.0,
        "B": 0.00619490584358573
      },
      "extension": {
        "length": 16099.058866333009,
        "rating": 64.212167263031
      }
    },
    {
      "class": "Branch",
      "id": "branch_49675_49676_1",
      "ports": {
        "bus1": 49676,
        "bus2": 49675
      },
      "params": {
        "R": 0.004526390228420496,
        "X": 0.14089873433113098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49675_49677_1",
      "ports": {
        "bus1": 49675,
        "bus2": 49677
      },
      "params": {
        "R": 0.00023381502251140773,
        "X": 0.0010121436789631844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49676_49678_1",
      "ports": {
        "bus1": 49678,
        "bus2": 49676
      },
      "params": {
        "R": 0.0314481221139431,
        "X": 0.10381841659545898,
        "G": 0.0,
        "B": 0.001778434147126973
      },
      "extension": {
        "length": 9357.907245666504,
        "rating": 55.95521330833435
      }
    },
    {
      "class": "Branch",
      "id": "branch_49676_49679_1",
      "ports": {
        "bus1": 49679,
        "bus2": 49676
      },
      "params": {
        "R": 0.021755333989858627,
        "X": 0.06222989410161972,
        "G": 0.0,
        "B": 0.002040368737652898
      },
      "extension": {
        "length": 8161.226847839355,
        "rating": 50.72697997093201
      }
    },
    {
      "class": "Branch",
      "id": "branch_49676_50085_1",
      "ports": {
        "bus1": 50085,
        "bus2": 49676
      },
      "params": {
        "R": 0.012293362058699131,
        "X": 0.030749049037694934,
        "G": 0.0,
        "B": 0.0013520922511816025
      },
      "extension": {
        "length": 4565.504245330811,
        "rating": 41.62396788597107
      }
    },
    {
      "class": "Branch",
      "id": "branch_49677_49688_1",
      "ports": {
        "bus1": 49677,
        "bus2": 49688
      },
      "params": {
        "R": 0.009743699803948402,
        "X": 0.06699981540441513,
        "G": 0.0,
        "B": 0.048769693821668625
      },
      "extension": {
        "length": 41842.3270144043,
        "rating": 272.91126251220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_49677_69209_1",
      "ports": {
        "bus1": 69209,
        "bus2": 49677
      },
      "params": {
        "R": 0.007820665836334229,
        "X": 0.051437895745038986,
        "G": 0.0,
        "B": 0.1038445383310318
      },
      "extension": {
        "length": 46903.34014233399,
        "rating": 284.55069065093994
      }
    },
    {
      "class": "Branch",
      "id": "branch_49678_50085_1",
      "ports": {
        "bus1": 50085,
        "bus2": 49678
      },
      "params": {
        "R": 0.03800183907151222,
        "X": 0.09133163839578629,
        "G": 0.0,
        "B": 0.0017968750325962901
      },
      "extension": {
        "length": 8900.465376708984,
        "rating": 57.25146532058716
      }
    },
    {
      "class": "Branch",
      "id": "branch_49679_50085_1",
      "ports": {
        "bus1": 49679,
        "bus2": 50085
      },
      "params": {
        "R": 0.0386628620326519,
        "X": 0.08058524131774902,
        "G": 0.0,
        "B": 0.0063450951129198074
      },
      "extension": {
        "length": 15143.194699584961,
        "rating": 48.86521100997925
      }
    },
    {
      "class": "Branch",
      "id": "branch_49680_49682_1",
      "ports": {
        "bus1": 49682,
        "bus2": 49680
      },
      "params": {
        "R": 0.014461959712207319,
        "X": 0.03746200352907181,
        "G": 0.0,
        "B": 0.0008669549133628608
      },
      "extension": {
        "length": 4135.392382598877,
        "rating": 51.310884952545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_49680_49685_1",
      "ports": {
        "bus1": 49685,
        "bus2": 49680
      },
      "params": {
        "R": 0.022217534482479095,
        "X": 0.05782432481646538,
        "G": 0.0,
        "B": 0.001488722744397819
      },
      "extension": {
        "length": 6556.0106656494145,
        "rating": 54.817456007003784
      }
    },
    {
      "class": "Branch",
      "id": "branch_49680_50104_1",
      "ports": {
        "bus1": 49680,
        "bus2": 50104
      },
      "params": {
        "R": 0.015637245029211044,
        "X": 0.03791658580303192,
        "G": 0.0,
        "B": 0.002166771562770009
      },
      "extension": {
        "length": 6687.077130615235,
        "rating": 59.68967080116272
      }
    },
    {
      "class": "Branch",
      "id": "branch_49680_69177_1",
      "ports": {
        "bus1": 49680,
        "bus2": 69177
      },
      "params": {
        "R": 0.02059992216527462,
        "X": 0.0526011474430561,
        "G": 0.0,
        "B": 0.004585886839777231
      },
      "extension": {
        "length": 10007.6168671875,
        "rating": 57.72746801376343
      }
    },
    {
      "class": "Branch",
      "id": "branch_49681_49682_1",
      "ports": {
        "bus1": 49682,
        "bus2": 49681
      },
      "params": {
        "R": 0.0032382349018007517,
        "X": 0.09425920248031616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49681_49683_1",
      "ports": {
        "bus1": 49681,
        "bus2": 49683
      },
      "params": {
        "R": 0.0002500406699255109,
        "X": 0.001171892392449081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49681_69174_1",
      "ports": {
        "bus1": 49681,
        "bus2": 69174
      },
      "params": {
        "R": 0.006512589752674103,
        "X": 0.043777357786893845,
        "G": 0.0,
        "B": 0.020544061437249184
      },
      "extension": {
        "length": 20549.359085449218,
        "rating": 245.91093063354492
      }
    },
    {
      "class": "Branch",
      "id": "branch_49682_49685_1",
      "ports": {
        "bus1": 49682,
        "bus2": 49685
      },
      "params": {
        "R": 0.0162681695073843,
        "X": 0.04877443611621856,
        "G": 0.0,
        "B": 0.0014789057895541191
      },
      "extension": {
        "length": 6141.53562753296,
        "rating": 59.145694971084595
      }
    },
    {
      "class": "Branch",
      "id": "branch_49684_49685_1",
      "ports": {
        "bus1": 49684,
        "bus2": 49685
      },
      "params": {
        "R": 0.00022530225396621975,
        "X": 0.0010345298796892166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49686_49687_1",
      "ports": {
        "bus1": 49687,
        "bus2": 49686
      },
      "params": {
        "R": 0.004054510034620762,
        "X": 0.1278020739555359,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49686_49688_1",
      "ports": {
        "bus1": 49686,
        "bus2": 49688
      },
      "params": {
        "R": 0.00026908644940704107,
        "X": 0.001010875217616558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49689_50085_1",
      "ports": {
        "bus1": 50085,
        "bus2": 49689
      },
      "params": {
        "R": 0.0370996929705143,
        "X": 0.07193732261657715,
        "G": 0.0,
        "B": 0.006176948547363281
      },
      "extension": {
        "length": 15025.815492187501,
        "rating": 59.933072328567505
      }
    },
    {
      "class": "Branch",
      "id": "branch_49691_49692_1",
      "ports": {
        "bus1": 49691,
        "bus2": 49692
      },
      "params": {
        "R": 0.037639252841472626,
        "X": 0.08639181405305861,
        "G": 0.0,
        "B": 0.006345237605273724
      },
      "extension": {
        "length": 17209.496342285158,
        "rating": 35.488155484199524
      }
    },
    {
      "class": "Branch",
      "id": "branch_49691_49851_1",
      "ports": {
        "bus1": 49691,
        "bus2": 49851
      },
      "params": {
        "R": 0.12769100069999695,
        "X": 0.27432212233543396,
        "G": 0.0,
        "B": 0.013961278833448887
      },
      "extension": {
        "length": 48219.69272387696,
        "rating": 56.24592304229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_49691_50080_1",
      "ports": {
        "bus1": 49691,
        "bus2": 50080
      },
      "params": {
        "R": 0.10187233984470367,
        "X": 0.2792232632637024,
        "G": 0.0,
        "B": 0.010813290253281593
      },
      "extension": {
        "length": 37242.349466308595,
        "rating": 56.84354901313782
      }
    },
    {
      "class": "Branch",
      "id": "branch_49692_51061_1",
      "ports": {
        "bus1": 49692,
        "bus2": 51061
      },
      "params": {
        "R": 0.129684180021286,
        "X": 0.2811504900455475,
        "G": 0.0,
        "B": 0.0074622780084609985
      },
      "extension": {
        "length": 32082.855000732423,
        "rating": 63.206565380096436
      }
    },
    {
      "class": "Branch",
      "id": "branch_49693_49694_1",
      "ports": {
        "bus1": 49693,
        "bus2": 49694
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49693_49702_1",
      "ports": {
        "bus1": 49693,
        "bus2": 49702
      },
      "params": {
        "R": 0.04235692322254181,
        "X": 0.09241233021020889,
        "G": 0.0,
        "B": 0.012422069907188416
      },
      "extension": {
        "length": 23994.999558105468,
        "rating": 66.14577770233154
      }
    },
    {
      "class": "Branch",
      "id": "branch_49695_49696_1",
      "ports": {
        "bus1": 49695,
        "bus2": 49696
      },
      "params": {
        "R": 0.00020653732644859701,
        "X": 0.0011368507985025644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49697_49698_1",
      "ports": {
        "bus1": 49697,
        "bus2": 49698
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49697_49700_1",
      "ports": {
        "bus1": 49697,
        "bus2": 49700
      },
      "params": {
        "R": 0.023702744394540787,
        "X": 0.058860592544078834,
        "G": 0.0,
        "B": 0.0027344857808202505
      },
      "extension": {
        "length": 8302.128247375489,
        "rating": 52.365779876708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_49697_49702_1",
      "ports": {
        "bus1": 49702,
        "bus2": 49697
      },
      "params": {
        "R": 0.02973541244864464,
        "X": 0.05888834968209266,
        "G": 0.0,
        "B": 0.00835871510207653
      },
      "extension": {
        "length": 15175.339342163086,
        "rating": 59.40297842025757
      }
    },
    {
      "class": "Branch",
      "id": "branch_49697_49704_1",
      "ports": {
        "bus1": 49697,
        "bus2": 49704
      },
      "params": {
        "R": 0.08218779414892197,
        "X": 0.24430570006370547,
        "G": 0.0,
        "B": 0.004670365713536739
      },
      "extension": {
        "length": 24178.497520385743,
        "rating": 53.88550162315369
      }
    },
    {
      "class": "Branch",
      "id": "branch_49699_49700_1",
      "ports": {
        "bus1": 49700,
        "bus2": 49699
      },
      "params": {
        "R": 0.005403054878115654,
        "X": 0.16619572043418884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49699_49701_1",
      "ports": {
        "bus1": 49699,
        "bus2": 49701
      },
      "params": {
        "R": 0.00023308346862904727,
        "X": 0.001192825147882104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49699_49705_1",
      "ports": {
        "bus1": 49705,
        "bus2": 49699
      },
      "params": {
        "R": 0.007994129322469234,
        "X": 0.03761254623532295,
        "G": 0.0,
        "B": 0.0504411906003952
      },
      "extension": {
        "length": 33092.79289013672,
        "rating": 250.88419914245605
      }
    },
    {
      "class": "Branch",
      "id": "branch_49700_49706_1",
      "ports": {
        "bus1": 49706,
        "bus2": 49700
      },
      "params": {
        "R": 0.09256047755479813,
        "X": 0.2210867702960968,
        "G": 0.0,
        "B": 0.010068736039102077
      },
      "extension": {
        "length": 33790.00196118164,
        "rating": 57.47026801109314
      }
    },
    {
      "class": "Branch",
      "id": "branch_49702_49703_1",
      "ports": {
        "bus1": 49702,
        "bus2": 49703
      },
      "params": {
        "R": 0.00026057971990667284,
        "X": 0.001098580309189856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49704_49706_1",
      "ports": {
        "bus1": 49704,
        "bus2": 49706
      },
      "params": {
        "R": 0.05751874670386314,
        "X": 0.15751835703849792,
        "G": 0.0,
        "B": 0.005560338497161865
      },
      "extension": {
        "length": 19506.7148203125,
        "rating": 47.97393083572388
      }
    },
    {
      "class": "Branch",
      "id": "branch_49707_49708_1",
      "ports": {
        "bus1": 49707,
        "bus2": 49708
      },
      "params": {
        "R": 0.04373662918806077,
        "X": 0.12399306893348694,
        "G": 0.0,
        "B": 0.0027191152330487967
      },
      "extension": {
        "length": 13323.94053552246,
        "rating": 56.00879788398743
      }
    },
    {
      "class": "Branch",
      "id": "branch_49707_50068_1",
      "ports": {
        "bus1": 50068,
        "bus2": 49707
      },
      "params": {
        "R": 0.0116535359993577,
        "X": 0.031004540622234348,
        "G": 0.0,
        "B": 0.0008531780913472176
      },
      "extension": {
        "length": 3806.580883117676,
        "rating": 63.10911178588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_49708_49709_1",
      "ports": {
        "bus1": 49708,
        "bus2": 49709
      },
      "params": {
        "R": 0.017407014966011047,
        "X": 0.04412654787302017,
        "G": 0.0,
        "B": 0.002395722782239318
      },
      "extension": {
        "length": 7870.354207031251,
        "rating": 55.81730008125305
      }
    },
    {
      "class": "Branch",
      "id": "branch_49708_49769_1",
      "ports": {
        "bus1": 49708,
        "bus2": 49769
      },
      "params": {
        "R": 0.06678187847137451,
        "X": 0.17830020189285278,
        "G": 0.0,
        "B": 0.01016355212777853
      },
      "extension": {
        "length": 29473.162479492188,
        "rating": 49.05496835708618
      }
    },
    {
      "class": "Branch",
      "id": "branch_49709_50068_1",
      "ports": {
        "bus1": 49709,
        "bus2": 50068
      },
      "params": {
        "R": 0.024738529697060585,
        "X": 0.07185625284910202,
        "G": 0.0,
        "B": 0.002430708846077323
      },
      "extension": {
        "length": 8788.261481323243,
        "rating": 63.07311654090881
      }
    },
    {
      "class": "Branch",
      "id": "branch_49710_49711_1",
      "ports": {
        "bus1": 49711,
        "bus2": 49710
      },
      "params": {
        "R": 0.0037700412794947624,
        "X": 0.11890009045600891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49710_49712_1",
      "ports": {
        "bus1": 49710,
        "bus2": 49712
      },
      "params": {
        "R": 0.00023978781246114522,
        "X": 0.0011463949922472239,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49711_49769_1",
      "ports": {
        "bus1": 49711,
        "bus2": 49769
      },
      "params": {
        "R": 0.034856606274843216,
        "X": 0.10221116244792938,
        "G": 0.0,
        "B": 0.004698419943451881
      },
      "extension": {
        "length": 16421.816002807616,
        "rating": 55.16524910926819
      }
    },
    {
      "class": "Branch",
      "id": "branch_49712_49789_1",
      "ports": {
        "bus1": 49712,
        "bus2": 49789
      },
      "params": {
        "R": 0.006149290129542351,
        "X": 0.03789769485592842,
        "G": 0.0,
        "B": 0.10765718668699265
      },
      "extension": {
        "length": 41589.44272924805,
        "rating": 239.98510837554932
      }
    },
    {
      "class": "Branch",
      "id": "branch_49712_50067_1",
      "ports": {
        "bus1": 49712,
        "bus2": 50067
      },
      "params": {
        "R": 0.008134294301271439,
        "X": 0.0469999760389328,
        "G": 0.0,
        "B": 0.028732091188430786
      },
      "extension": {
        "length": 27135.51456225586,
        "rating": 246.64032459259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_49713_49775_1",
      "ports": {
        "bus1": 49713,
        "bus2": 49775
      },
      "params": {
        "R": 0.027528896927833557,
        "X": 0.08146848529577255,
        "G": 0.0,
        "B": 0.009703893214464188
      },
      "extension": {
        "length": 20634.269809570313,
        "rating": 59.19449329376221
      }
    },
    {
      "class": "Branch",
      "id": "branch_49713_50068_1",
      "ports": {
        "bus1": 50068,
        "bus2": 49713
      },
      "params": {
        "R": 0.0420268289744854,
        "X": 0.09735261648893356,
        "G": 0.0,
        "B": 0.00527726486325264
      },
      "extension": {
        "length": 15654.02347265625,
        "rating": 63.899099826812744
      }
    },
    {
      "class": "Branch",
      "id": "branch_49714_49715_1",
      "ports": {
        "bus1": 49714,
        "bus2": 49715
      },
      "params": {
        "R": 0.00028607435524463654,
        "X": 0.0011966818710789084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49714_49781_1",
      "ports": {
        "bus1": 49714,
        "bus2": 49781
      },
      "params": {
        "R": 0.020821891725063324,
        "X": 0.062746562063694,
        "G": 0.0,
        "B": 0.0025960064958781004
      },
      "extension": {
        "length": 9053.361927795411,
        "rating": 64.98534083366394
      }
    },
    {
      "class": "Branch",
      "id": "branch_49714_49946_1",
      "ports": {
        "bus1": 49946,
        "bus2": 49714
      },
      "params": {
        "R": 0.028969768434762955,
        "X": 0.07475904375314713,
        "G": 0.0,
        "B": 0.008827931247651577
      },
      "extension": {
        "length": 18760.067092529298,
        "rating": 69.03194785118103
      }
    },
    {
      "class": "Branch",
      "id": "branch_49716_49717_1",
      "ports": {
        "bus1": 49716,
        "bus2": 49717
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49716_49718_1",
      "ports": {
        "bus1": 49718,
        "bus2": 49716
      },
      "params": {
        "R": 0.026206063106656075,
        "X": 0.06949838250875473,
        "G": 0.0,
        "B": 0.001843116362579167
      },
      "extension": {
        "length": 7584.2831568603515,
        "rating": 57.78378248214722
      }
    },
    {
      "class": "Branch",
      "id": "branch_49716_49781_1",
      "ports": {
        "bus1": 49716,
        "bus2": 49781
      },
      "params": {
        "R": 0.036503590643405914,
        "X": 0.10076088458299637,
        "G": 0.0,
        "B": 0.004873089026659727
      },
      "extension": {
        "length": 14775.836564575196,
        "rating": 48.15687835216522
      }
    },
    {
      "class": "Branch",
      "id": "branch_49718_49985_1",
      "ports": {
        "bus1": 49718,
        "bus2": 49985
      },
      "params": {
        "R": 0.018368884921073914,
        "X": 0.049144428223371506,
        "G": 0.0,
        "B": 0.003807052271440625
      },
      "extension": {
        "length": 10313.695440307618,
        "rating": 67.17589497566223
      }
    },
    {
      "class": "Branch",
      "id": "branch_49719_49720_1",
      "ports": {
        "bus1": 49719,
        "bus2": 49720
      },
      "params": {
        "R": 0.00025861486210487783,
        "X": 0.0010105594992637634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49719_49944_1",
      "ports": {
        "bus1": 49944,
        "bus2": 49719
      },
      "params": {
        "R": 0.006337938364595175,
        "X": 0.03643983229994774,
        "G": 0.0,
        "B": 0.020605307072401047
      },
      "extension": {
        "length": 20609.05013964844,
        "rating": 238.54494094848633
      }
    },
    {
      "class": "Branch",
      "id": "branch_49719_49986_1",
      "ports": {
        "bus1": 49986,
        "bus2": 49719
      },
      "params": {
        "R": 0.002032056450843811,
        "X": 0.013618163764476776,
        "G": 0.0,
        "B": 0.024692269042134285
      },
      "extension": {
        "length": 12176.917502014161,
        "rating": 287.66322135925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_49721_49725_1",
      "ports": {
        "bus1": 49725,
        "bus2": 49721
      },
      "params": {
        "R": 0.05356046557426453,
        "X": 0.12102403491735457,
        "G": 0.0,
        "B": 0.011250264942646027
      },
      "extension": {
        "length": 26463.356334228516,
        "rating": 74.17798042297363
      }
    },
    {
      "class": "Branch",
      "id": "branch_49721_49772_1",
      "ports": {
        "bus1": 49721,
        "bus2": 49772
      },
      "params": {
        "R": 0.08749402314424515,
        "X": 0.21951605379581451,
        "G": 0.0,
        "B": 0.00509314239025116
      },
      "extension": {
        "length": 23874.484774658205,
        "rating": 74.81756806373596
      }
    },
    {
      "class": "Branch",
      "id": "branch_49722_49727_1",
      "ports": {
        "bus1": 49727,
        "bus2": 49722
      },
      "params": {
        "R": 0.028176007792353627,
        "X": 0.06364094465970993,
        "G": 0.0,
        "B": 0.0018083729082718492
      },
      "extension": {
        "length": 8083.78517944336,
        "rating": 61.18752360343933
      }
    },
    {
      "class": "Branch",
      "id": "branch_49723_49724_1",
      "ports": {
        "bus1": 49723,
        "bus2": 49724
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49723_49725_1",
      "ports": {
        "bus1": 49725,
        "bus2": 49723
      },
      "params": {
        "R": 0.014509412460029125,
        "X": 0.03603728488087654,
        "G": 0.0,
        "B": 0.0009208561968989669
      },
      "extension": {
        "length": 4342.539924591065,
        "rating": 56.0946524143219
      }
    },
    {
      "class": "Branch",
      "id": "branch_49723_49727_1",
      "ports": {
        "bus1": 49723,
        "bus2": 49727
      },
      "params": {
        "R": 0.014400834217667581,
        "X": 0.033983517438173294,
        "G": 0.0,
        "B": 0.0020312401466071606
      },
      "extension": {
        "length": 5949.973494689942,
        "rating": 66.51856899261475
      }
    },
    {
      "class": "Branch",
      "id": "branch_49726_49727_1",
      "ports": {
        "bus1": 49727,
        "bus2": 49726
      },
      "params": {
        "R": 0.00426860898733139,
        "X": 0.15811513364315033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49726_49728_1",
      "ports": {
        "bus1": 49726,
        "bus2": 49728
      },
      "params": {
        "R": 0.0002543888986110687,
        "X": 0.0011320591438561678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49726_49733_1",
      "ports": {
        "bus1": 49726,
        "bus2": 49733
      },
      "params": {
        "R": 0.004948233254253864,
        "X": 0.027138633653521538,
        "G": 0.0,
        "B": 0.009409284219145775
      },
      "extension": {
        "length": 11615.443727233887,
        "rating": 268.73748302459717
      }
    },
    {
      "class": "Branch",
      "id": "branch_49726_49788_1",
      "ports": {
        "bus1": 49726,
        "bus2": 49788
      },
      "params": {
        "R": 0.00630953349173069,
        "X": 0.03642592206597328,
        "G": 0.0,
        "B": 0.07867778092622757
      },
      "extension": {
        "length": 36441.271944580076,
        "rating": 243.59941482543945
      }
    },
    {
      "class": "Branch",
      "id": "branch_49729_49730_1",
      "ports": {
        "bus1": 49730,
        "bus2": 49729
      },
      "params": {
        "R": 0.0023232349194586277,
        "X": 0.08271551877260208,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49729_49731_1",
      "ports": {
        "bus1": 49729,
        "bus2": 49731
      },
      "params": {
        "R": 0.0002817185886669904,
        "X": 0.001094350591301918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49729_49733_1",
      "ports": {
        "bus1": 49729,
        "bus2": 49733
      },
      "params": {
        "R": 0.003258444368839264,
        "X": 0.016934610903263092,
        "G": 0.0,
        "B": 0.015011542476713657
      },
      "extension": {
        "length": 10036.01969165039,
        "rating": 242.5328493118286
      }
    },
    {
      "class": "Branch",
      "id": "branch_49730_49747_1",
      "ports": {
        "bus1": 49747,
        "bus2": 49730
      },
      "params": {
        "R": 0.07324544340372086,
        "X": 0.16843387484550476,
        "G": 0.0,
        "B": 0.004050560761243105
      },
      "extension": {
        "length": 20122.748846191407,
        "rating": 69.88115906715393
      }
    },
    {
      "class": "Branch",
      "id": "branch_49732_49733_1",
      "ports": {
        "bus1": 49732,
        "bus2": 49733
      },
      "params": {
        "R": 0.00023140592384152114,
        "X": 0.0011074533686041832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49733_49742_1",
      "ports": {
        "bus1": 49742,
        "bus2": 49733
      },
      "params": {
        "R": 0.0032891773153096437,
        "X": 0.02157105877995491,
        "G": 0.0,
        "B": 0.030969997867941856
      },
      "extension": {
        "length": 18717.69000476074,
        "rating": 231.2877655029297
      }
    },
    {
      "class": "Branch",
      "id": "branch_49734_49735_1",
      "ports": {
        "bus1": 49735,
        "bus2": 49734
      },
      "params": {
        "R": 0.00028116052271798253,
        "X": 0.016686124727129936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49734_49736_1",
      "ports": {
        "bus1": 49734,
        "bus2": 49736
      },
      "params": {
        "R": 0.0002624120970722288,
        "X": 0.0011138772824779153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49735_49737_1",
      "ports": {
        "bus1": 49735,
        "bus2": 49737
      },
      "params": {
        "R": 0.002778098452836275,
        "X": 0.017238618806004524,
        "G": 0.0,
        "B": 0.015528025105595589
      },
      "extension": {
        "length": 12385.168558044434,
        "rating": 307.41100311279297
      }
    },
    {
      "class": "Branch",
      "id": "branch_49735_49743_1",
      "ports": {
        "bus1": 49735,
        "bus2": 49743
      },
      "params": {
        "R": 0.0006846656324341893,
        "X": 0.004401629790663719,
        "G": 0.0,
        "B": 0.020759161561727524
      },
      "extension": {
        "length": 6937.306996398926,
        "rating": 310.2151870727539
      }
    },
    {
      "class": "Branch",
      "id": "branch_49735_49746_1",
      "ports": {
        "bus1": 49746,
        "bus2": 49735
      },
      "params": {
        "R": 0.0032200985588133335,
        "X": 0.02223297953605652,
        "G": 0.0,
        "B": 0.009847069159150124
      },
      "extension": {
        "length": 11044.3353079834,
        "rating": 271.04649543762207
      }
    },
    {
      "class": "Branch",
      "id": "branch_49736_50024_1",
      "ports": {
        "bus1": 50024,
        "bus2": 49736
      },
      "params": {
        "R": 0.0006680107326246798,
        "X": 0.012343109585344791,
        "G": 0.0,
        "B": 1.572951316833496
      },
      "extension": {
        "length": 97296.81739013673,
        "rating": 2485.0122451782227
      }
    },
    {
      "class": "Branch",
      "id": "branch_49737_49738_1",
      "ports": {
        "bus1": 49738,
        "bus2": 49737
      },
      "params": {
        "R": 0.003572478424757719,
        "X": 0.14553675055503845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49737_49740_1",
      "ports": {
        "bus1": 49737,
        "bus2": 49740
      },
      "params": {
        "R": 0.00026988142053596675,
        "X": 0.0010886547388508916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49737_50008_1",
      "ports": {
        "bus1": 49737,
        "bus2": 50008
      },
      "params": {
        "R": 0.007056068163365126,
        "X": 0.03793520852923393,
        "G": 0.0,
        "B": 0.012719160877168179
      },
      "extension": {
        "length": 16491.15628198242,
        "rating": 262.38484382629395
      }
    },
    {
      "class": "Branch",
      "id": "branch_49738_49739_1",
      "ports": {
        "bus1": 49739,
        "bus2": 49738
      },
      "params": {
        "R": 0.002210374688729644,
        "X": 0.056436937302351,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49738_49741_1",
      "ports": {
        "bus1": 49738,
        "bus2": 49741
      },
      "params": {
        "R": 0.00025827938225120306,
        "X": 0.0011906805448234081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49739_49754_1",
      "ports": {
        "bus1": 49739,
        "bus2": 49754
      },
      "params": {
        "R": 0.012039606459438799,
        "X": 0.029024222865700725,
        "G": 0.0,
        "B": 0.006672041956335306
      },
      "extension": {
        "length": 10722.627967895509,
        "rating": 35.65093278884888
      }
    },
    {
      "class": "Branch",
      "id": "branch_49739_49757_1",
      "ports": {
        "bus1": 49739,
        "bus2": 49757
      },
      "params": {
        "R": 0.017045728862285614,
        "X": 0.04013415426015854,
        "G": 0.0,
        "B": 0.0048630936071276665
      },
      "extension": {
        "length": 10001.737853942872,
        "rating": 68.73077750205994
      }
    },
    {
      "class": "Branch",
      "id": "branch_49739_49763_1",
      "ports": {
        "bus1": 49763,
        "bus2": 49739
      },
      "params": {
        "R": 0.018192414194345474,
        "X": 0.04538343474268913,
        "G": 0.0,
        "B": 0.0022906167432665825
      },
      "extension": {
        "length": 7921.877876037598,
        "rating": 66.67818427085876
      }
    },
    {
      "class": "Branch",
      "id": "branch_49739_49766_1",
      "ports": {
        "bus1": 49739,
        "bus2": 49766
      },
      "params": {
        "R": 0.03308903053402901,
        "X": 0.07277213782072067,
        "G": 0.0,
        "B": 0.0015213245060294867
      },
      "extension": {
        "length": 7037.425187622071,
        "rating": 60.61660647392273
      }
    },
    {
      "class": "Branch",
      "id": "branch_49739_49767_1",
      "ports": {
        "bus1": 49739,
        "bus2": 49767
      },
      "params": {
        "R": 0.02801819145679474,
        "X": 0.05349665507674217,
        "G": 0.0,
        "B": 0.005003142636269331
      },
      "extension": {
        "length": 11297.188897338867,
        "rating": 68.20985078811646
      }
    },
    {
      "class": "Branch",
      "id": "branch_49742_49743_1",
      "ports": {
        "bus1": 49742,
        "bus2": 49743
      },
      "params": {
        "R": 0.0032820033375173807,
        "X": 0.015557478182017803,
        "G": 0.0,
        "B": 0.01705644465982914
      },
      "extension": {
        "length": 12485.125596313477,
        "rating": 219.18566226959229
      }
    },
    {
      "class": "Branch",
      "id": "branch_49743_49744_1",
      "ports": {
        "bus1": 49744,
        "bus2": 49743
      },
      "params": {
        "R": 0.004626315087080002,
        "X": 0.17277397215366364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49743_49745_1",
      "ports": {
        "bus1": 49743,
        "bus2": 49745
      },
      "params": {
        "R": 0.0002396755007794127,
        "X": 0.0010431641712784767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49744_49757_1",
      "ports": {
        "bus1": 49744,
        "bus2": 49757
      },
      "params": {
        "R": 0.01322614122182131,
        "X": 0.033827587962150574,
        "G": 0.0,
        "B": 0.0022947522811591625
      },
      "extension": {
        "length": 5552.784029388428,
        "rating": 79.20157313346863
      }
    },
    {
      "class": "Branch",
      "id": "branch_49744_49784_1",
      "ports": {
        "bus1": 49784,
        "bus2": 49744
      },
      "params": {
        "R": 0.06431052088737488,
        "X": 0.12759676575660706,
        "G": 0.0,
        "B": 0.0017850982258096337
      },
      "extension": {
        "length": 11083.18007647705,
        "rating": 57.593417167663574
      }
    },
    {
      "class": "Branch",
      "id": "branch_49746_49760_1",
      "ports": {
        "bus1": 49760,
        "bus2": 49746
      },
      "params": {
        "R": 0.0016559903742745519,
        "X": 0.009942245669662952,
        "G": 0.0,
        "B": 0.04757681488990784
      },
      "extension": {
        "length": 14505.80560510254,
        "rating": 258.53235721588135
      }
    },
    {
      "class": "Branch",
      "id": "branch_49747_49748_1",
      "ports": {
        "bus1": 49748,
        "bus2": 49747
      },
      "params": {
        "R": 0.047736458480358124,
        "X": 0.12286250293254852,
        "G": 0.0,
        "B": 0.003830445697531104
      },
      "extension": {
        "length": 15499.559133544923,
        "rating": 75.62839388847351
      }
    },
    {
      "class": "Branch",
      "id": "branch_49748_49754_1",
      "ports": {
        "bus1": 49748,
        "bus2": 49754
      },
      "params": {
        "R": 0.019076017662882805,
        "X": 0.03775554522871971,
        "G": 0.0,
        "B": 0.0026093292981386185
      },
      "extension": {
        "length": 7031.390393188477,
        "rating": 58.732372522354126
      }
    },
    {
      "class": "Branch",
      "id": "branch_49748_49758_1",
      "ports": {
        "bus1": 49748,
        "bus2": 49758
      },
      "params": {
        "R": 0.01809743419289589,
        "X": 0.03655664622783661,
        "G": 0.0,
        "B": 0.0026478020008653402
      },
      "extension": {
        "length": 7203.907700134278,
        "rating": 56.45090341567993
      }
    },
    {
      "class": "Branch",
      "id": "branch_49749_49750_1",
      "ports": {
        "bus1": 49750,
        "bus2": 49749
      },
      "params": {
        "R": 0.006208139471709728,
        "X": 0.1673595905303955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49749_49760_1",
      "ports": {
        "bus1": 49749,
        "bus2": 49760
      },
      "params": {
        "R": 0.0027587772347033024,
        "X": 0.0157706830650568,
        "G": 0.0,
        "B": 0.009140197187662125
      },
      "extension": {
        "length": 9281.11632824707,
        "rating": 238.21284770965576
      }
    },
    {
      "class": "Branch",
      "id": "branch_49750_49751_1",
      "ports": {
        "bus1": 49751,
        "bus2": 49750
      },
      "params": {
        "R": 0.0009481309680268168,
        "X": 0.02925729751586914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49750_49752_1",
      "ports": {
        "bus1": 49750,
        "bus2": 49752
      },
      "params": {
        "R": 0.00021223559451755136,
        "X": 0.0010124518303200603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49750_49753_1",
      "ports": {
        "bus1": 49750,
        "bus2": 49753
      },
      "params": {
        "R": 0.0002603415341582149,
        "X": 0.0011509815230965614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49751_49754_1",
      "ports": {
        "bus1": 49754,
        "bus2": 49751
      },
      "params": {
        "R": 0.009453540667891502,
        "X": 0.02351074665784836,
        "G": 0.0,
        "B": 0.0027975705452263355
      },
      "extension": {
        "length": 5330.95315109253,
        "rating": 73.70994687080383
      }
    },
    {
      "class": "Branch",
      "id": "branch_49751_49758_1",
      "ports": {
        "bus1": 49751,
        "bus2": 49758
      },
      "params": {
        "R": 0.03646029904484749,
        "X": 0.09486791491508484,
        "G": 0.0,
        "B": 0.002025054767727852
      },
      "extension": {
        "length": 10755.036594360352,
        "rating": 56.39877915382385
      }
    },
    {
      "class": "Branch",
      "id": "branch_49753_49761_1",
      "ports": {
        "bus1": 49753,
        "bus2": 49761
      },
      "params": {
        "R": 0.00865605752915144,
        "X": 0.04210959002375603,
        "G": 0.0,
        "B": 0.0036080982536077504
      },
      "extension": {
        "length": 9461.695119873048,
        "rating": 122.95677661895752
      }
    },
    {
      "class": "Branch",
      "id": "branch_49754_49758_1",
      "ports": {
        "bus1": 49758,
        "bus2": 49754
      },
      "params": {
        "R": 0.013270799070596693,
        "X": 0.04254598170518875,
        "G": 0.0,
        "B": 0.0008780223433859646
      },
      "extension": {
        "length": 4419.158178131103,
        "rating": 47.84209728240967
      }
    },
    {
      "class": "Branch",
      "id": "branch_49754_49763_1",
      "ports": {
        "bus1": 49754,
        "bus2": 49763
      },
      "params": {
        "R": 0.014221864752471449,
        "X": 0.035431936383247375,
        "G": 0.0,
        "B": 0.004765369463711977
      },
      "extension": {
        "length": 9749.419906311035,
        "rating": 69.38791871070862
      }
    },
    {
      "class": "Branch",
      "id": "branch_49755_49765_1",
      "ports": {
        "bus1": 49755,
        "bus2": 49765
      },
      "params": {
        "R": 0.028917325660586354,
        "X": 0.08845289796590805,
        "G": 0.0,
        "B": 0.003431719960644841
      },
      "extension": {
        "length": 12668.41252496338,
        "rating": 62.434184551239014
      }
    },
    {
      "class": "Branch",
      "id": "branch_49756_49757_1",
      "ports": {
        "bus1": 49756,
        "bus2": 49757
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49757_49766_1",
      "ports": {
        "bus1": 49757,
        "bus2": 49766
      },
      "params": {
        "R": 0.01230654213577509,
        "X": 0.025281529873609543,
        "G": 0.0,
        "B": 0.0026470208540558815
      },
      "extension": {
        "length": 5046.776799224854,
        "rating": 51.921576261520386
      }
    },
    {
      "class": "Branch",
      "id": "branch_49758_49759_1",
      "ports": {
        "bus1": 49758,
        "bus2": 49759
      },
      "params": {
        "R": 0.00022076231834944335,
        "X": 0.0010713801020756364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49758_49766_1",
      "ports": {
        "bus1": 49758,
        "bus2": 49766
      },
      "params": {
        "R": 0.03808203339576721,
        "X": 0.07898229360580444,
        "G": 0.0,
        "B": 0.0024359331000596285
      },
      "extension": {
        "length": 10430.310322265625,
        "rating": 58.171820640563965
      }
    },
    {
      "class": "Branch",
      "id": "branch_49760_49761_1",
      "ports": {
        "bus1": 49761,
        "bus2": 49760
      },
      "params": {
        "R": 0.0021496317349374294,
        "X": 0.06198811158537865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.125,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49760_49762_1",
      "ports": {
        "bus1": 49760,
        "bus2": 49762
      },
      "params": {
        "R": 0.00029614329105243087,
        "X": 0.0011062303092330694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49763_49765_1",
      "ports": {
        "bus1": 49763,
        "bus2": 49765
      },
      "params": {
        "R": 0.02300276793539524,
        "X": 0.049703001976013184,
        "G": 0.0,
        "B": 0.0023721337784081697
      },
      "extension": {
        "length": 7559.520854370117,
        "rating": 72.57607579231262
      }
    },
    {
      "class": "Branch",
      "id": "branch_49764_49765_1",
      "ports": {
        "bus1": 49764,
        "bus2": 49765
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49766_49787_1",
      "ports": {
        "bus1": 49766,
        "bus2": 49787
      },
      "params": {
        "R": 0.019539253786206245,
        "X": 0.044204182922840125,
        "G": 0.0,
        "B": 0.047600675374269485
      },
      "extension": {
        "length": 31085.290588623047,
        "rating": 87.50327825546265
      }
    },
    {
      "class": "Branch",
      "id": "branch_49767_49768_1",
      "ports": {
        "bus1": 49767,
        "bus2": 49768
      },
      "params": {
        "R": 0.00027021943242289126,
        "X": 0.0011077987728640437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49770_49771_1",
      "ports": {
        "bus1": 49770,
        "bus2": 49771
      },
      "params": {
        "R": 0.00021978591394145042,
        "X": 0.0010056447936221957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49771_49772_1",
      "ports": {
        "bus1": 49772,
        "bus2": 49771
      },
      "params": {
        "R": 0.0406239815056324,
        "X": 0.12742333114147186,
        "G": 0.0,
        "B": 0.004677915945649147
      },
      "extension": {
        "length": 15228.034823364258,
        "rating": 82.92422294616699
      }
    },
    {
      "class": "Branch",
      "id": "branch_49771_49775_1",
      "ports": {
        "bus1": 49775,
        "bus2": 49771
      },
      "params": {
        "R": 0.027577141299843788,
        "X": 0.05399354174733162,
        "G": 0.0,
        "B": 0.0035204843152314425
      },
      "extension": {
        "length": 8982.622687500001,
        "rating": 72.46057987213135
      }
    },
    {
      "class": "Branch",
      "id": "branch_49771_49946_1",
      "ports": {
        "bus1": 49771,
        "bus2": 49946
      },
      "params": {
        "R": 0.02756330743432045,
        "X": 0.07351196557283401,
        "G": 0.0,
        "B": 0.0076810261234641075
      },
      "extension": {
        "length": 18021.44785144043,
        "rating": 72.58682250976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_49772_49773_1",
      "ports": {
        "bus1": 49772,
        "bus2": 49773
      },
      "params": {
        "R": 0.00029985650326125324,
        "X": 0.001123929745517671,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49774_49793_1",
      "ports": {
        "bus1": 49774,
        "bus2": 49793
      },
      "params": {
        "R": 0.00543829333037138,
        "X": 0.039236679673194885,
        "G": 0.0,
        "B": 0.026001714169979095
      },
      "extension": {
        "length": 22955.9129362793,
        "rating": 201.1474609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_49774_49944_1",
      "ports": {
        "bus1": 49774,
        "bus2": 49944
      },
      "params": {
        "R": 0.004419517703354359,
        "X": 0.02721799910068512,
        "G": 0.0,
        "B": 0.03674193099141121
      },
      "extension": {
        "length": 20374.049228027343,
        "rating": 198.56693744659424
      }
    },
    {
      "class": "Branch",
      "id": "branch_49775_49776_1",
      "ports": {
        "bus1": 49776,
        "bus2": 49775
      },
      "params": {
        "R": 0.024646395817399025,
        "X": 0.07344797998666763,
        "G": 0.0,
        "B": 0.0022941601928323507
      },
      "extension": {
        "length": 9910.773150512696,
        "rating": 59.365248680114746
      }
    },
    {
      "class": "Branch",
      "id": "branch_49775_49794_1",
      "ports": {
        "bus1": 49775,
        "bus2": 49794
      },
      "params": {
        "R": 0.03312891721725464,
        "X": 0.0835341289639473,
        "G": 0.0,
        "B": 0.0018217632314190269
      },
      "extension": {
        "length": 8853.937449279785,
        "rating": 65.23630023002625
      }
    },
    {
      "class": "Branch",
      "id": "branch_49775_49797_1",
      "ports": {
        "bus1": 49775,
        "bus2": 49797
      },
      "params": {
        "R": 0.02416631206870079,
        "X": 0.05665703862905502,
        "G": 0.0,
        "B": 0.013983089476823807
      },
      "extension": {
        "length": 20158.222448364257,
        "rating": 54.20548915863037
      }
    },
    {
      "class": "Branch",
      "id": "branch_49776_49794_1",
      "ports": {
        "bus1": 49794,
        "bus2": 49776
      },
      "params": {
        "R": 0.01595674268901348,
        "X": 0.042940180748701096,
        "G": 0.0,
        "B": 0.002974101807922125
      },
      "extension": {
        "length": 7480.056332702637,
        "rating": 65.14841914176941
      }
    },
    {
      "class": "Branch",
      "id": "branch_49776_49946_1",
      "ports": {
        "bus1": 49776,
        "bus2": 49946
      },
      "params": {
        "R": 0.025773344561457634,
        "X": 0.05294166505336762,
        "G": 0.0,
        "B": 0.0014886509161442516
      },
      "extension": {
        "length": 6737.075985717774,
        "rating": 44.71094012260437
      }
    },
    {
      "class": "Branch",
      "id": "branch_49777_49778_1",
      "ports": {
        "bus1": 49777,
        "bus2": 49778
      },
      "params": {
        "R": 0.00023194635286927223,
        "X": 0.001142021268606186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49777_50067_1",
      "ports": {
        "bus1": 49777,
        "bus2": 50067
      },
      "params": {
        "R": 0.004534763749688864,
        "X": 0.028712626546621323,
        "G": 0.0,
        "B": 0.03447233512997627
      },
      "extension": {
        "length": 23012.83062487793,
        "rating": 291.1799669265747
      }
    },
    {
      "class": "Branch",
      "id": "branch_49779_49782_1",
      "ports": {
        "bus1": 49782,
        "bus2": 49779
      },
      "params": {
        "R": 0.07728409022092819,
        "X": 0.15366068482398987,
        "G": 0.0,
        "B": 0.004786862060427666
      },
      "extension": {
        "length": 19979.15235534668,
        "rating": 55.57061433792114
      }
    },
    {
      "class": "Branch",
      "id": "branch_49780_49787_1",
      "ports": {
        "bus1": 49787,
        "bus2": 49780
      },
      "params": {
        "R": 0.09366509318351746,
        "X": 0.19152358174324036,
        "G": 0.0,
        "B": 0.006046223919838667
      },
      "extension": {
        "length": 22424.45351550293,
        "rating": 76.49980783462524
      }
    },
    {
      "class": "Branch",
      "id": "branch_49782_49783_1",
      "ports": {
        "bus1": 49782,
        "bus2": 49783
      },
      "params": {
        "R": 0.0002859273517969996,
        "X": 0.0011383037781342864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49782_49946_1",
      "ports": {
        "bus1": 49946,
        "bus2": 49782
      },
      "params": {
        "R": 0.04562703147530555,
        "X": 0.12062177807092667,
        "G": 0.0,
        "B": 0.004090160131454468
      },
      "extension": {
        "length": 15739.97171484375,
        "rating": 63.35286498069763
      }
    },
    {
      "class": "Branch",
      "id": "branch_49784_49785_1",
      "ports": {
        "bus1": 49784,
        "bus2": 49785
      },
      "params": {
        "R": 0.01853843778371811,
        "X": 0.04025295376777649,
        "G": 0.0,
        "B": 0.005276665557175875
      },
      "extension": {
        "length": 9914.244845581055,
        "rating": 45.55293321609497
      }
    },
    {
      "class": "Branch",
      "id": "branch_49786_49787_1",
      "ports": {
        "bus1": 49787,
        "bus2": 49786
      },
      "params": {
        "R": 0.0039847614243626595,
        "X": 0.15316416323184967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49786_49788_1",
      "ports": {
        "bus1": 49786,
        "bus2": 49788
      },
      "params": {
        "R": 0.0002503798168618232,
        "X": 0.0010477750329300761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49789_49790_1",
      "ports": {
        "bus1": 49790,
        "bus2": 49789
      },
      "params": {
        "R": 0.004107190761715174,
        "X": 0.13681107759475708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49789_49791_1",
      "ports": {
        "bus1": 49789,
        "bus2": 49791
      },
      "params": {
        "R": 0.00022418881417252123,
        "X": 0.00115748040843755,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49790_49792_1",
      "ports": {
        "bus1": 49790,
        "bus2": 49792
      },
      "params": {
        "R": 0.14270702004432678,
        "X": 0.4800050258636474,
        "G": 0.0,
        "B": 0.007202453911304473
      },
      "extension": {
        "length": 42943.876521240236,
        "rating": 51.96505784988403
      }
    },
    {
      "class": "Branch",
      "id": "branch_49792_49797_1",
      "ports": {
        "bus1": 49797,
        "bus2": 49792
      },
      "params": {
        "R": 0.033537086099386215,
        "X": 0.07784951478242874,
        "G": 0.0,
        "B": 0.0029739488381892443
      },
      "extension": {
        "length": 11450.915769836427,
        "rating": 63.332438468933105
      }
    },
    {
      "class": "Branch",
      "id": "branch_49793_49794_1",
      "ports": {
        "bus1": 49794,
        "bus2": 49793
      },
      "params": {
        "R": 0.002700550016015768,
        "X": 0.07778400927782059,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49793_49795_1",
      "ports": {
        "bus1": 49793,
        "bus2": 49795
      },
      "params": {
        "R": 0.00027841597329825163,
        "X": 0.0010472227586433291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49793_49796_1",
      "ports": {
        "bus1": 49793,
        "bus2": 49796
      },
      "params": {
        "R": 0.005138409789651632,
        "X": 0.02710758149623871,
        "G": 0.0,
        "B": 0.025760918855667114
      },
      "extension": {
        "length": 18132.434658325197,
        "rating": 237.03832626342773
      }
    },
    {
      "class": "Branch",
      "id": "branch_49793_50067_1",
      "ports": {
        "bus1": 50067,
        "bus2": 49793
      },
      "params": {
        "R": 0.004270595498383045,
        "X": 0.02835875004529953,
        "G": 0.0,
        "B": 0.02439151704311371
      },
      "extension": {
        "length": 18905.221395263674,
        "rating": 262.37504482269287
      }
    },
    {
      "class": "Branch",
      "id": "branch_49796_49797_1",
      "ports": {
        "bus1": 49797,
        "bus2": 49796
      },
      "params": {
        "R": 0.004059595055878162,
        "X": 0.12939177453517914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49796_49798_1",
      "ports": {
        "bus1": 49796,
        "bus2": 49798
      },
      "params": {
        "R": 0.000295857316814363,
        "X": 0.0011354528833180666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49799_49802_1",
      "ports": {
        "bus1": 49799,
        "bus2": 49802
      },
      "params": {
        "R": 0.012981205247342587,
        "X": 0.3468712568283081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49799_49803_1",
      "ports": {
        "bus1": 49799,
        "bus2": 49803
      },
      "params": {
        "R": 0.00029943056870251894,
        "X": 0.001114423619583249,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49799_49813_1",
      "ports": {
        "bus1": 49799,
        "bus2": 49813
      },
      "params": {
        "R": 0.0028647647704929113,
        "X": 0.019671499729156494,
        "G": 0.0,
        "B": 0.04180166497826576
      },
      "extension": {
        "length": 21279.63981225586,
        "rating": 243.37472915649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_49800_49802_1",
      "ports": {
        "bus1": 49800,
        "bus2": 49802
      },
      "params": {
        "R": -0.006919180043041706,
        "X": -0.18488766252994537,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49800_49810_1",
      "ports": {
        "bus1": 49800,
        "bus2": 49810
      },
      "params": {
        "R": 0.03161944821476936,
        "X": 0.07753690332174301,
        "G": 0.0,
        "B": 0.020732518285512924
      },
      "extension": {
        "length": 28382.150841064453,
        "rating": 62.63022422790527
      }
    },
    {
      "class": "Branch",
      "id": "branch_49801_49802_1",
      "ports": {
        "bus1": 49801,
        "bus2": 49802
      },
      "params": {
        "R": 0.04004925489425659,
        "X": 1.0701574087142944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49804_49813_1",
      "ports": {
        "bus1": 49813,
        "bus2": 49804
      },
      "params": {
        "R": 0.0025940416380763054,
        "X": 0.016864394769072533,
        "G": 0.0,
        "B": 0.012094160541892052
      },
      "extension": {
        "length": 10146.10097241211,
        "rating": 212.72714138031006
      }
    },
    {
      "class": "Branch",
      "id": "branch_49804_50861_1",
      "ports": {
        "bus1": 49804,
        "bus2": 50861
      },
      "params": {
        "R": 0.005613079760223627,
        "X": 0.03415802866220474,
        "G": 0.0,
        "B": 0.01947168819606304
      },
      "extension": {
        "length": 18595.522252441406,
        "rating": 261.2680912017822
      }
    },
    {
      "class": "Branch",
      "id": "branch_49804_51239_1",
      "ports": {
        "bus1": 49804,
        "bus2": 51239
      },
      "params": {
        "R": 0.004512963350862265,
        "X": 0.028754718601703644,
        "G": 0.0,
        "B": 0.09640062600374222
      },
      "extension": {
        "length": 35288.10130957032,
        "rating": 254.4867753982544
      }
    },
    {
      "class": "Branch",
      "id": "branch_49805_49806_1",
      "ports": {
        "bus1": 49805,
        "bus2": 49806
      },
      "params": {
        "R": 0.00028150310390628874,
        "X": 0.001032245927490294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49805_49807_1",
      "ports": {
        "bus1": 49807,
        "bus2": 49805
      },
      "params": {
        "R": 0.027893105521798134,
        "X": 0.0925208106637001,
        "G": 0.0,
        "B": 0.0055389548651874065
      },
      "extension": {
        "length": 16200.140138305665,
        "rating": 62.30427026748657
      }
    },
    {
      "class": "Branch",
      "id": "branch_49805_49814_1",
      "ports": {
        "bus1": 49805,
        "bus2": 49814
      },
      "params": {
        "R": 0.0601184144616127,
        "X": 0.12324175238609315,
        "G": 0.0,
        "B": 0.005815747193992138
      },
      "extension": {
        "length": 17826.739782714845,
        "rating": 64.93112444877625
      }
    },
    {
      "class": "Branch",
      "id": "branch_49807_49808_1",
      "ports": {
        "bus1": 49807,
        "bus2": 49808
      },
      "params": {
        "R": 0.0002835387422237545,
        "X": 0.0011844378896057606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49807_49838_1",
      "ports": {
        "bus1": 49838,
        "bus2": 49807
      },
      "params": {
        "R": 0.03394460678100586,
        "X": 0.09120883792638779,
        "G": 0.0,
        "B": 0.0093993553891778
      },
      "extension": {
        "length": 18916.026317138672,
        "rating": 56.35986328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_49809_49810_1",
      "ports": {
        "bus1": 49809,
        "bus2": 49810
      },
      "params": {
        "R": 0.000203012052224949,
        "X": 0.0011577733093872666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49810_51225_1",
      "ports": {
        "bus1": 51225,
        "bus2": 49810
      },
      "params": {
        "R": 0.01889920048415661,
        "X": 0.04472906142473221,
        "G": 0.0,
        "B": 0.006131531670689584
      },
      "extension": {
        "length": 12069.862827209474,
        "rating": 58.97729992866516
      }
    },
    {
      "class": "Branch",
      "id": "branch_49811_49812_1",
      "ports": {
        "bus1": 49811,
        "bus2": 49812
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49811_51222_1",
      "ports": {
        "bus1": 49811,
        "bus2": 51222
      },
      "params": {
        "R": 0.007123272866010665,
        "X": 0.014988027513027191,
        "G": 0.0,
        "B": 0.0005094621446914971
      },
      "extension": {
        "length": 1890.5866007080078,
        "rating": 67.27252006530762
      }
    },
    {
      "class": "Branch",
      "id": "branch_49811_51225_1",
      "ports": {
        "bus1": 49811,
        "bus2": 51225
      },
      "params": {
        "R": 0.013699722476303577,
        "X": 0.034840021282434464,
        "G": 0.0,
        "B": 0.002923566848039627
      },
      "extension": {
        "length": 7269.902904418946,
        "rating": 64.35081362724304
      }
    },
    {
      "class": "Branch",
      "id": "branch_49813_49814_1",
      "ports": {
        "bus1": 49814,
        "bus2": 49813
      },
      "params": {
        "R": 0.002260511042550206,
        "X": 0.0631263479590416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49813_49815_1",
      "ports": {
        "bus1": 49813,
        "bus2": 49815
      },
      "params": {
        "R": 0.0002969138731714338,
        "X": 0.0011120440904051065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49813_49844_1",
      "ports": {
        "bus1": 49844,
        "bus2": 49813
      },
      "params": {
        "R": 0.006598579231649637,
        "X": 0.04141408950090408,
        "G": 0.0,
        "B": 0.01565730571746826
      },
      "extension": {
        "length": 18498.16131152344,
        "rating": 271.0618495941162
      }
    },
    {
      "class": "Branch",
      "id": "branch_49814_49956_1",
      "ports": {
        "bus1": 49956,
        "bus2": 49814
      },
      "params": {
        "R": 0.016092633828520775,
        "X": 0.047235261648893356,
        "G": 0.0,
        "B": 0.0010385278146713972
      },
      "extension": {
        "length": 5306.577231994629,
        "rating": 54.927849769592285
      }
    },
    {
      "class": "Branch",
      "id": "branch_49816_49817_1",
      "ports": {
        "bus1": 49817,
        "bus2": 49816
      },
      "params": {
        "R": 0.00369677203707397,
        "X": 0.11272817105054855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49816_49818_1",
      "ports": {
        "bus1": 49816,
        "bus2": 49818
      },
      "params": {
        "R": 0.0002708859392441809,
        "X": 0.001179428887553513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49816_50861_1",
      "ports": {
        "bus1": 49816,
        "bus2": 50861
      },
      "params": {
        "R": 0.0028594827745109797,
        "X": 0.018990378826856613,
        "G": 0.0,
        "B": 0.010545891709625721
      },
      "extension": {
        "length": 10294.916516784668,
        "rating": 197.3084807395935
      }
    },
    {
      "class": "Branch",
      "id": "branch_49817_50841_1",
      "ports": {
        "bus1": 49817,
        "bus2": 50841
      },
      "params": {
        "R": 0.04413994029164314,
        "X": 0.11433165520429611,
        "G": 0.0,
        "B": 0.0026136443484574556
      },
      "extension": {
        "length": 11462.472738830567,
        "rating": 55.88557720184326
      }
    },
    {
      "class": "Branch",
      "id": "branch_49819_49821_1",
      "ports": {
        "bus1": 49821,
        "bus2": 49819
      },
      "params": {
        "R": 0.007446552626788616,
        "X": 0.02024332620203495,
        "G": 0.0,
        "B": 0.0005120187997817993
      },
      "extension": {
        "length": 2308.359135223389,
        "rating": 63.36555480957031
      }
    },
    {
      "class": "Branch",
      "id": "branch_49819_51234_1",
      "ports": {
        "bus1": 51234,
        "bus2": 49819
      },
      "params": {
        "R": 0.01577627845108509,
        "X": 0.04402674362063408,
        "G": 0.0,
        "B": 0.004296010825783014
      },
      "extension": {
        "length": 9884.133032409669,
        "rating": 59.28247570991516
      }
    },
    {
      "class": "Branch",
      "id": "branch_49820_49821_1",
      "ports": {
        "bus1": 49821,
        "bus2": 49820
      },
      "params": {
        "R": 0.004166874568909407,
        "X": 0.15264366567134857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49820_49822_1",
      "ports": {
        "bus1": 49820,
        "bus2": 49822
      },
      "params": {
        "R": 0.0002984729362651706,
        "X": 0.001126037328504026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49820_51239_1",
      "ports": {
        "bus1": 51239,
        "bus2": 49820
      },
      "params": {
        "R": 0.0002475620131008327,
        "X": 0.001476527308113873,
        "G": 0.0,
        "B": 0.0013694706140086055
      },
      "extension": {
        "length": 1040.3539747009277,
        "rating": 262.914514541626
      }
    },
    {
      "class": "Branch",
      "id": "branch_49821_51218_1",
      "ports": {
        "bus1": 49821,
        "bus2": 51218
      },
      "params": {
        "R": 0.009832339361310005,
        "X": 0.024703720584511757,
        "G": 0.0,
        "B": 0.026701508089900017
      },
      "extension": {
        "length": 18800.51341442871,
        "rating": 63.07241916656494
      }
    },
    {
      "class": "Branch",
      "id": "branch_49821_51236_1",
      "ports": {
        "bus1": 51236,
        "bus2": 49821
      },
      "params": {
        "R": 0.0028036879375576973,
        "X": 0.005980737507343293,
        "G": 0.0,
        "B": 0.0004088020650669932
      },
      "extension": {
        "length": 1110.0293177261353,
        "rating": 55.76757788658142
      }
    },
    {
      "class": "Branch",
      "id": "branch_49823_49824_1",
      "ports": {
        "bus1": 49824,
        "bus2": 49823
      },
      "params": {
        "R": 0.005637807305902243,
        "X": 0.14935843646526337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49823_49825_1",
      "ports": {
        "bus1": 49823,
        "bus2": 49825
      },
      "params": {
        "R": 0.000283613073406741,
        "X": 0.0011685163481160998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49823_51239_1",
      "ports": {
        "bus1": 49823,
        "bus2": 51239
      },
      "params": {
        "R": 0.0024026082828640938,
        "X": 0.013709249906241894,
        "G": 0.0,
        "B": 0.024799052625894547
      },
      "extension": {
        "length": 12044.229531372072,
        "rating": 246.90167903900146
      }
    },
    {
      "class": "Branch",
      "id": "branch_49823_51527_1",
      "ports": {
        "bus1": 51527,
        "bus2": 49823
      },
      "params": {
        "R": 0.0005308316322043538,
        "X": 0.003878307063132525,
        "G": 0.0,
        "B": 0.0019319450948387384
      },
      "extension": {
        "length": 2006.159552078247,
        "rating": 282.4439287185669
      }
    },
    {
      "class": "Branch",
      "id": "branch_49824_49850_1",
      "ports": {
        "bus1": 49850,
        "bus2": 49824
      },
      "params": {
        "R": 0.01155037246644497,
        "X": 0.03029344417154789,
        "G": 0.0,
        "B": 0.0012030628276988864
      },
      "extension": {
        "length": 4303.882016784668,
        "rating": 64.78139758110046
      }
    },
    {
      "class": "Branch",
      "id": "branch_49826_49827_1",
      "ports": {
        "bus1": 49827,
        "bus2": 49826
      },
      "params": {
        "R": 0.00020275922724977136,
        "X": 0.017721302807331085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49826_49829_1",
      "ports": {
        "bus1": 49826,
        "bus2": 49829
      },
      "params": {
        "R": 0.00024361733812838793,
        "X": 0.0010289923520758748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49826_51232_1",
      "ports": {
        "bus1": 49826,
        "bus2": 51232
      },
      "params": {
        "R": 0.0001611688348930329,
        "X": 0.002914158161729574,
        "G": 0.0,
        "B": 0.31864047050476074
      },
      "extension": {
        "length": 20855.190557373047,
        "rating": 2498.849105834961
      }
    },
    {
      "class": "Branch",
      "id": "branch_49826_51528_1",
      "ports": {
        "bus1": 51528,
        "bus2": 49826
      },
      "params": {
        "R": 0.00011348215775797144,
        "X": 0.0020098488312214613,
        "G": 0.0,
        "B": 0.23264914751052856
      },
      "extension": {
        "length": 15398.132533813477,
        "rating": 2483.8075637817383
      }
    },
    {
      "class": "Branch",
      "id": "branch_49827_49828_1",
      "ports": {
        "bus1": 49828,
        "bus2": 49827
      },
      "params": {
        "R": 0.0024904347956180573,
        "X": 0.08147965371608734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49827_49830_1",
      "ports": {
        "bus1": 49827,
        "bus2": 49830
      },
      "params": {
        "R": 0.00022716705279890448,
        "X": 0.0011900827521458268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49830_49836_1",
      "ports": {
        "bus1": 49836,
        "bus2": 49830
      },
      "params": {
        "R": 0.0033725786488503218,
        "X": 0.02266104891896248,
        "G": 0.0,
        "B": 0.011398614384233952
      },
      "extension": {
        "length": 10660.361536010743,
        "rating": 269.75858211517334
      }
    },
    {
      "class": "Branch",
      "id": "branch_49831_49834_1",
      "ports": {
        "bus1": 49831,
        "bus2": 49834
      },
      "params": {
        "R": 0.006572531536221504,
        "X": 0.1976364701986313,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49831_49835_1",
      "ports": {
        "bus1": 49831,
        "bus2": 49835
      },
      "params": {
        "R": 0.000260011525824666,
        "X": 0.0011934583308175206,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49831_49836_1",
      "ports": {
        "bus1": 49831,
        "bus2": 49836
      },
      "params": {
        "R": 0.00021998808369971812,
        "X": 0.001059961854480207,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49832_49834_1",
      "ports": {
        "bus1": 49832,
        "bus2": 49834
      },
      "params": {
        "R": -0.003018028102815151,
        "X": -0.09075231850147247,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49832_49839_1",
      "ports": {
        "bus1": 49839,
        "bus2": 49832
      },
      "params": {
        "R": 0.037452079355716705,
        "X": 0.07419155538082123,
        "G": 0.0,
        "B": 0.0011104700388386846
      },
      "extension": {
        "length": 5947.4568227233885,
        "rating": 62.08820939064026
      }
    },
    {
      "class": "Branch",
      "id": "branch_49833_49834_1",
      "ports": {
        "bus1": 49833,
        "bus2": 49834
      },
      "params": {
        "R": 0.017259415239095688,
        "X": 0.5189917683601379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49837_49838_1",
      "ports": {
        "bus1": 49837,
        "bus2": 49838
      },
      "params": {
        "R": 0.00021659705089405182,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49839_49840_1",
      "ports": {
        "bus1": 49839,
        "bus2": 49840
      },
      "params": {
        "R": 0.0002736527530942112,
        "X": 0.0011553472140803933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49841_49842_1",
      "ports": {
        "bus1": 49841,
        "bus2": 49842
      },
      "params": {
        "R": 0.03683962672948837,
        "X": 0.0879497081041336,
        "G": 0.0,
        "B": 0.0015346755972132087
      },
      "extension": {
        "length": 8020.466648986817,
        "rating": 53.18289399147034
      }
    },
    {
      "class": "Branch",
      "id": "branch_49842_49843_1",
      "ports": {
        "bus1": 49842,
        "bus2": 49843
      },
      "params": {
        "R": 0.0002796387125272304,
        "X": 0.001102042500860989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49842_49845_1",
      "ports": {
        "bus1": 49845,
        "bus2": 49842
      },
      "params": {
        "R": 0.025557760149240494,
        "X": 0.05454842001199722,
        "G": 0.0,
        "B": 0.0009737531072460116
      },
      "extension": {
        "length": 5153.574780395508,
        "rating": 41.42499268054962
      }
    },
    {
      "class": "Branch",
      "id": "branch_49844_49847_1",
      "ports": {
        "bus1": 49844,
        "bus2": 49847
      },
      "params": {
        "R": 0.001534877810627222,
        "X": 0.055480413138866425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49844_49848_1",
      "ports": {
        "bus1": 49844,
        "bus2": 49848
      },
      "params": {
        "R": 0.0002497289970051497,
        "X": 0.0011003258405253291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49845_49847_1",
      "ports": {
        "bus1": 49845,
        "bus2": 49847
      },
      "params": {
        "R": 0.002260273788124323,
        "X": 0.08170091360807419,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49846_49847_1",
      "ports": {
        "bus1": 49846,
        "bus2": 49847
      },
      "params": {
        "R": 0.020274342969059944,
        "X": 0.7328459024429321,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49849_51225_1",
      "ports": {
        "bus1": 49849,
        "bus2": 51225
      },
      "params": {
        "R": 0.025362733751535416,
        "X": 0.06105699762701988,
        "G": 0.0,
        "B": 0.0025059725157916546
      },
      "extension": {
        "length": 8635.89826977539,
        "rating": 61.00229620933533
      }
    },
    {
      "class": "Branch",
      "id": "branch_49849_51231_1",
      "ports": {
        "bus1": 51231,
        "bus2": 49849
      },
      "params": {
        "R": 0.023647164925932884,
        "X": 0.05470092222094536,
        "G": 0.0,
        "B": 0.0013997661881148815
      },
      "extension": {
        "length": 5799.791219787598,
        "rating": 44.34242844581604
      }
    },
    {
      "class": "Branch",
      "id": "branch_49849_51234_1",
      "ports": {
        "bus1": 49849,
        "bus2": 51234
      },
      "params": {
        "R": 0.012993178330361843,
        "X": 0.03461097180843353,
        "G": 0.0,
        "B": 0.001313696033321321
      },
      "extension": {
        "length": 5025.228730773926,
        "rating": 56.42372369766235
      }
    },
    {
      "class": "Branch",
      "id": "branch_49850_50042_1",
      "ports": {
        "bus1": 50042,
        "bus2": 49850
      },
      "params": {
        "R": 0.013979362323880196,
        "X": 0.03526318818330765,
        "G": 0.0,
        "B": 0.0013284524902701378
      },
      "extension": {
        "length": 4986.676339782715,
        "rating": 61.188411712646484
      }
    },
    {
      "class": "Branch",
      "id": "branch_49851_49927_1",
      "ports": {
        "bus1": 49927,
        "bus2": 49851
      },
      "params": {
        "R": 0.012603294104337692,
        "X": 0.03177785500884056,
        "G": 0.0,
        "B": 0.004998285789042711
      },
      "extension": {
        "length": 8558.920107971191,
        "rating": 69.25459504127502
      }
    },
    {
      "class": "Branch",
      "id": "branch_49852_49853_1",
      "ports": {
        "bus1": 49853,
        "bus2": 49852
      },
      "params": {
        "R": 0.00446298299357295,
        "X": 0.15787610411643982,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49852_49854_1",
      "ports": {
        "bus1": 49852,
        "bus2": 49854
      },
      "params": {
        "R": 0.0002500095870345831,
        "X": 0.001120222732424736,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49852_49855_1",
      "ports": {
        "bus1": 49852,
        "bus2": 49855
      },
      "params": {
        "R": 0.006242269184440374,
        "X": 0.03135130926966667,
        "G": 0.0,
        "B": 0.018044529482722282
      },
      "extension": {
        "length": 17733.039316040038,
        "rating": 213.30077648162842
      }
    },
    {
      "class": "Branch",
      "id": "branch_49853_49927_1",
      "ports": {
        "bus1": 49927,
        "bus2": 49853
      },
      "params": {
        "R": 0.015348121523857118,
        "X": 0.04039589315652847,
        "G": 0.0,
        "B": 0.0030122550670057535
      },
      "extension": {
        "length": 7796.905294921875,
        "rating": 73.05596470832825
      }
    },
    {
      "class": "Branch",
      "id": "branch_49855_49858_1",
      "ports": {
        "bus1": 49855,
        "bus2": 49858
      },
      "params": {
        "R": 0.006630104500800371,
        "X": 0.24412238597869873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49855_49859_1",
      "ports": {
        "bus1": 49855,
        "bus2": 49859
      },
      "params": {
        "R": 0.0002289007679792121,
        "X": 0.0010901683708652854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49856_49858_1",
      "ports": {
        "bus1": 49856,
        "bus2": 49858
      },
      "params": {
        "R": -0.0034826803021132946,
        "X": -0.12823331356048584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49856_49927_1",
      "ports": {
        "bus1": 49856,
        "bus2": 49927
      },
      "params": {
        "R": 0.020704085007309914,
        "X": 0.05835662037134171,
        "G": 0.0,
        "B": 0.004365351051092148
      },
      "extension": {
        "length": 10415.841089172363,
        "rating": 53.66615056991577
      }
    },
    {
      "class": "Branch",
      "id": "branch_49857_49858_1",
      "ports": {
        "bus1": 49857,
        "bus2": 49858
      },
      "params": {
        "R": 0.01820380799472332,
        "X": 0.6702695488929749,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49860_49863_1",
      "ports": {
        "bus1": 49860,
        "bus2": 49863
      },
      "params": {
        "R": 0.017076490446925163,
        "X": 0.4476556181907654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49860_49864_1",
      "ports": {
        "bus1": 49860,
        "bus2": 49864
      },
      "params": {
        "R": 0.0002555423998273909,
        "X": 0.0011621273588389158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49861_49863_1",
      "ports": {
        "bus1": 49861,
        "bus2": 49863
      },
      "params": {
        "R": -0.011085731908679008,
        "X": -0.2906094193458557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49862_49863_1",
      "ports": {
        "bus1": 49862,
        "bus2": 49863
      },
      "params": {
        "R": 0.0352860689163208,
        "X": 0.9250147938728333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49866_49867_1",
      "ports": {
        "bus1": 49866,
        "bus2": 49867
      },
      "params": {
        "R": 0.00022793216339778152,
        "X": 0.0011077591916546226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49866_49869_1",
      "ports": {
        "bus1": 49869,
        "bus2": 49866
      },
      "params": {
        "R": 0.03269485384225845,
        "X": 0.06677567213773727,
        "G": 0.0,
        "B": 0.0026016435585916042
      },
      "extension": {
        "length": 9265.5819508667,
        "rating": 50.338733196258545
      }
    },
    {
      "class": "Branch",
      "id": "branch_49868_49869_1",
      "ports": {
        "bus1": 49869,
        "bus2": 49868
      },
      "params": {
        "R": 0.00304728583432734,
        "X": 0.09667864441871643,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49868_49870_1",
      "ports": {
        "bus1": 49868,
        "bus2": 49870
      },
      "params": {
        "R": 0.00023043103283271194,
        "X": 0.0011020959354937077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49871_49872_1",
      "ports": {
        "bus1": 49872,
        "bus2": 49871
      },
      "params": {
        "R": 0.004955899901688099,
        "X": 0.15531650185585022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49871_49873_1",
      "ports": {
        "bus1": 49871,
        "bus2": 49873
      },
      "params": {
        "R": 0.00020362714712973684,
        "X": 0.0010450660483911633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49871_68441_1",
      "ports": {
        "bus1": 49871,
        "bus2": 68441
      },
      "params": {
        "R": 0.002874461468309164,
        "X": 0.01779486984014511,
        "G": 0.0,
        "B": 0.03307997062802315
      },
      "extension": {
        "length": 17268.389305664063,
        "rating": 307.9451560974121
      }
    },
    {
      "class": "Branch",
      "id": "branch_49871_68559_1",
      "ports": {
        "bus1": 68559,
        "bus2": 49871
      },
      "params": {
        "R": 0.008923941291868687,
        "X": 0.04439309239387512,
        "G": 0.0,
        "B": 0.02649492211639881
      },
      "extension": {
        "length": 25250.1554564209,
        "rating": 301.9109010696411
      }
    },
    {
      "class": "Branch",
      "id": "branch_49874_49876_1",
      "ports": {
        "bus1": 49874,
        "bus2": 49876
      },
      "params": {
        "R": 0.025410324335098267,
        "X": 0.08254798501729965,
        "G": 0.0,
        "B": 0.003913742955774069
      },
      "extension": {
        "length": 13650.767935180664,
        "rating": 50.97507834434509
      }
    },
    {
      "class": "Branch",
      "id": "branch_49874_69434_1",
      "ports": {
        "bus1": 49874,
        "bus2": 69434
      },
      "params": {
        "R": 0.06188875809311866,
        "X": 0.1299481838941574,
        "G": 0.0,
        "B": 0.0026282446924597025
      },
      "extension": {
        "length": 13278.269788330079,
        "rating": 55.27340769767761
      }
    },
    {
      "class": "Branch",
      "id": "branch_49875_49876_1",
      "ports": {
        "bus1": 49876,
        "bus2": 49875
      },
      "params": {
        "R": 0.002550257369875908,
        "X": 0.08642325550317764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49875_49877_1",
      "ports": {
        "bus1": 49875,
        "bus2": 49877
      },
      "params": {
        "R": 0.00027456009411253035,
        "X": 0.0010439319303259254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49877_68559_1",
      "ports": {
        "bus1": 49877,
        "bus2": 68559
      },
      "params": {
        "R": 0.0034578058402985334,
        "X": 0.025174278765916824,
        "G": 0.0,
        "B": 0.03308548033237457
      },
      "extension": {
        "length": 20265.01160449219,
        "rating": 300.1757621765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_49878_49879_1",
      "ports": {
        "bus1": 49879,
        "bus2": 49878
      },
      "params": {
        "R": 0.0021856774110347033,
        "X": 0.0761285126209259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49878_49880_1",
      "ports": {
        "bus1": 49878,
        "bus2": 49880
      },
      "params": {
        "R": 0.00029200417338870466,
        "X": 0.0010853228159248829,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49879_49882_1",
      "ports": {
        "bus1": 49882,
        "bus2": 49879
      },
      "params": {
        "R": 0.036069437861442566,
        "X": 0.08340144902467728,
        "G": 0.0,
        "B": 0.004189291037619114
      },
      "extension": {
        "length": 12899.607924682618,
        "rating": 62.8790020942688
      }
    },
    {
      "class": "Branch",
      "id": "branch_49880_69448_1",
      "ports": {
        "bus1": 49880,
        "bus2": 69448
      },
      "params": {
        "R": 0.008216566406190395,
        "X": 0.05224544182419777,
        "G": 0.0,
        "B": 0.02213612012565136
      },
      "extension": {
        "length": 23723.082341674806,
        "rating": 274.5145082473755
      }
    },
    {
      "class": "Branch",
      "id": "branch_49881_49882_1",
      "ports": {
        "bus1": 49882,
        "bus2": 49881
      },
      "params": {
        "R": 0.04051479697227478,
        "X": 0.108244888484478,
        "G": 0.0,
        "B": 0.005407202988862991
      },
      "extension": {
        "length": 17502.997311035157,
        "rating": 52.800530195236206
      }
    },
    {
      "class": "Branch",
      "id": "branch_49881_69435_1",
      "ports": {
        "bus1": 69435,
        "bus2": 49881
      },
      "params": {
        "R": 0.05355064943432808,
        "X": 0.1350886970758438,
        "G": 0.0,
        "B": 0.0043920306488871574
      },
      "extension": {
        "length": 17949.23291052246,
        "rating": 62.26089000701904
      }
    },
    {
      "class": "Branch",
      "id": "branch_49882_49883_1",
      "ports": {
        "bus1": 49882,
        "bus2": 49883
      },
      "params": {
        "R": 0.0002745479578152299,
        "X": 0.0011149608762934804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49884_49887_1",
      "ports": {
        "bus1": 49884,
        "bus2": 49887
      },
      "params": {
        "R": 0.0049632396548986435,
        "X": 0.1871510148048401,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49884_49888_1",
      "ports": {
        "bus1": 49884,
        "bus2": 49888
      },
      "params": {
        "R": 0.00029949963209219277,
        "X": 0.0011802022345364094,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49884_49889_1",
      "ports": {
        "bus1": 49884,
        "bus2": 49889
      },
      "params": {
        "R": 0.00022038540919311345,
        "X": 0.0010372053366154432,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49885_49887_1",
      "ports": {
        "bus1": 49885,
        "bus2": 49887
      },
      "params": {
        "R": -0.002730106934905052,
        "X": -0.10294530540704727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49886_49887_1",
      "ports": {
        "bus1": 49886,
        "bus2": 49887
      },
      "params": {
        "R": 0.013548549264669418,
        "X": 0.5108809471130371,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49890_49891_1",
      "ports": {
        "bus1": 49890,
        "bus2": 49891
      },
      "params": {
        "R": 0.0002596903941594064,
        "X": 0.0010886555537581444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49892_49895_1",
      "ports": {
        "bus1": 49892,
        "bus2": 49895
      },
      "params": {
        "R": -0.0007634991779923439,
        "X": -0.016818910837173462,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49892_49896_1",
      "ports": {
        "bus1": 49892,
        "bus2": 49896
      },
      "params": {
        "R": 0.00027425307780504227,
        "X": 0.0010269414633512497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49892_49897_1",
      "ports": {
        "bus1": 49892,
        "bus2": 49897
      },
      "params": {
        "R": 0.00020008653518743813,
        "X": 0.0011854340555146337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49893_49895_1",
      "ports": {
        "bus1": 49893,
        "bus2": 49895
      },
      "params": {
        "R": 0.010864670388400555,
        "X": 0.23933474719524384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49894_49895_1",
      "ports": {
        "bus1": 49894,
        "bus2": 49895
      },
      "params": {
        "R": 0.010864670388400555,
        "X": 0.23933474719524384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49896_50046_1",
      "ports": {
        "bus1": 50046,
        "bus2": 49896
      },
      "params": {
        "R": 0.004011833108961582,
        "X": 0.011787948198616503,
        "G": 0.0,
        "B": 0.0010638721287250519
      },
      "extension": {
        "length": 2369.205310775757,
        "rating": 50.49618482589722
      }
    },
    {
      "class": "Branch",
      "id": "branch_49898_49899_1",
      "ports": {
        "bus1": 49899,
        "bus2": 49898
      },
      "params": {
        "R": 0.00028667604783549905,
        "X": 0.017546022310853004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49898_50112_1",
      "ports": {
        "bus1": 50112,
        "bus2": 49898
      },
      "params": {
        "R": 0.0005475777434185147,
        "X": 0.009735312312841415,
        "G": 0.0,
        "B": 0.9515308737754822
      },
      "extension": {
        "length": 67589.86955273438,
        "rating": 2943.6464309692383
      }
    },
    {
      "class": "Branch",
      "id": "branch_49899_49900_1",
      "ports": {
        "bus1": 49900,
        "bus2": 49899
      },
      "params": {
        "R": 0.00358963874168694,
        "X": 0.1360793560743332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49899_49904_1",
      "ports": {
        "bus1": 49899,
        "bus2": 49904
      },
      "params": {
        "R": 0.00021577045845333487,
        "X": 0.0010724544990807772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49899_49905_1",
      "ports": {
        "bus1": 49899,
        "bus2": 49905
      },
      "params": {
        "R": 0.0002765994577202946,
        "X": 0.0010724517051130533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49900_49903_1",
      "ports": {
        "bus1": 49900,
        "bus2": 49903
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0007060468196868896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49901_49903_1",
      "ports": {
        "bus1": 49901,
        "bus2": 49903
      },
      "params": {
        "R": 0.00938929058611393,
        "X": 0.17724035680294037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49902_49903_1",
      "ports": {
        "bus1": 49902,
        "bus2": 49903
      },
      "params": {
        "R": 0.00938929058611393,
        "X": 0.17724035680294037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49906_49907_1",
      "ports": {
        "bus1": 49906,
        "bus2": 49907
      },
      "params": {
        "R": 0.06274612993001938,
        "X": 1.1839491128921509,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_49906_49908_1",
      "ports": {
        "bus1": 49906,
        "bus2": 49908
      },
      "params": {
        "R": 0.00025764823658391833,
        "X": 0.0011222042376175523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49909_49910_1",
      "ports": {
        "bus1": 49910,
        "bus2": 49909
      },
      "params": {
        "R": 0.003214725526049733,
        "X": 0.13081374764442444,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49909_49911_1",
      "ports": {
        "bus1": 49909,
        "bus2": 49911
      },
      "params": {
        "R": 0.002594878664240241,
        "X": 0.08123651891946793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_49909_49912_1",
      "ports": {
        "bus1": 49909,
        "bus2": 49912
      },
      "params": {
        "R": 0.00025519877090118825,
        "X": 0.00116064737085253,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49909_49913_1",
      "ports": {
        "bus1": 49909,
        "bus2": 49913
      },
      "params": {
        "R": 0.00025970544083975255,
        "X": 0.0011572178918868303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49914_49917_1",
      "ports": {
        "bus1": 49914,
        "bus2": 49917
      },
      "params": {
        "R": -0.0059677958488464355,
        "X": -0.11508488655090332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49914_49918_1",
      "ports": {
        "bus1": 49914,
        "bus2": 49918
      },
      "params": {
        "R": 0.00023483188124373555,
        "X": 0.0010528730927035213,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49914_49919_1",
      "ports": {
        "bus1": 49914,
        "bus2": 49919
      },
      "params": {
        "R": 0.00024263927480205894,
        "X": 0.0010161380050703883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49915_49917_1",
      "ports": {
        "bus1": 49915,
        "bus2": 49917
      },
      "params": {
        "R": 0.1858818084001541,
        "X": 3.5846049785614014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49916_49917_1",
      "ports": {
        "bus1": 49916,
        "bus2": 49917
      },
      "params": {
        "R": 0.1858818084001541,
        "X": 3.5846049785614014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49918_49932_1",
      "ports": {
        "bus1": 49918,
        "bus2": 49932
      },
      "params": {
        "R": 0.006213026121258736,
        "X": 0.019841160625219345,
        "G": 0.0,
        "B": 0.0013727747136726975
      },
      "extension": {
        "length": 3771.566183166504,
        "rating": 54.76308465003967
      }
    },
    {
      "class": "Branch",
      "id": "branch_49918_50111_1",
      "ports": {
        "bus1": 49918,
        "bus2": 50111
      },
      "params": {
        "R": 0.010378805920481682,
        "X": 0.023825308308005333,
        "G": 0.0,
        "B": 0.002082111081108451
      },
      "extension": {
        "length": 4826.123872283935,
        "rating": 51.54109597206116
      }
    },
    {
      "class": "Branch",
      "id": "branch_49920_49921_1",
      "ports": {
        "bus1": 49920,
        "bus2": 49921
      },
      "params": {
        "R": 0.029982630163431168,
        "X": 0.6735117435455322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49920_49922_1",
      "ports": {
        "bus1": 49920,
        "bus2": 49922
      },
      "params": {
        "R": 0.00025841814931482077,
        "X": 0.0010087984846904874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49922_50018_1",
      "ports": {
        "bus1": 49922,
        "bus2": 50018
      },
      "params": {
        "R": 0.026216233149170876,
        "X": 0.06637806445360184,
        "G": 0.0,
        "B": 0.0018989851232618093
      },
      "extension": {
        "length": 8126.799205078125,
        "rating": 38.03327679634094
      }
    },
    {
      "class": "Branch",
      "id": "branch_49923_49924_1",
      "ports": {
        "bus1": 49923,
        "bus2": 49924
      },
      "params": {
        "R": 0.00023251699167303738,
        "X": 0.0010338773718103766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49925_49926_1",
      "ports": {
        "bus1": 49925,
        "bus2": 49926
      },
      "params": {
        "R": 0.02893654815852642,
        "X": 0.5473558306694031,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_49925_49927_1",
      "ports": {
        "bus1": 49925,
        "bus2": 49927
      },
      "params": {
        "R": 0.0002162311429856345,
        "X": 0.0010038634063676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49925_49928_1",
      "ports": {
        "bus1": 49925,
        "bus2": 49928
      },
      "params": {
        "R": 0.00020932366896886379,
        "X": 0.001161091960966587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49927_50080_1",
      "ports": {
        "bus1": 49927,
        "bus2": 50080
      },
      "params": {
        "R": 0.012188938446342945,
        "X": 0.035007085651159286,
        "G": 0.0,
        "B": 0.0013034213334321976
      },
      "extension": {
        "length": 5124.620198913574,
        "rating": 63.01636099815369
      }
    },
    {
      "class": "Branch",
      "id": "branch_49929_49930_1",
      "ports": {
        "bus1": 49929,
        "bus2": 49930
      },
      "params": {
        "R": 0.037074849009513855,
        "X": 0.6389317512512207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_49929_49931_1",
      "ports": {
        "bus1": 49929,
        "bus2": 49931
      },
      "params": {
        "R": 1.7603020668029785,
        "X": 40.83041763305664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49929_49932_1",
      "ports": {
        "bus1": 49929,
        "bus2": 49932
      },
      "params": {
        "R": 0.00020721914188470691,
        "X": 0.0010709642665460706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49929_49933_1",
      "ports": {
        "bus1": 49929,
        "bus2": 49933
      },
      "params": {
        "R": 0.0002364431566093117,
        "X": 0.0011882727267220616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49934_49935_1",
      "ports": {
        "bus1": 49934,
        "bus2": 49935
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49936_49937_1",
      "ports": {
        "bus1": 49937,
        "bus2": 49936
      },
      "params": {
        "R": 0.002323605353012681,
        "X": 0.08065276592969894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49936_49941_1",
      "ports": {
        "bus1": 49936,
        "bus2": 49941
      },
      "params": {
        "R": 0.00027798095834441483,
        "X": 0.0010542541276663542,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49936_49942_1",
      "ports": {
        "bus1": 49936,
        "bus2": 49942
      },
      "params": {
        "R": 0.0002674585266504437,
        "X": 0.0011321315541863441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49937_49940_1",
      "ports": {
        "bus1": 49937,
        "bus2": 49940
      },
      "params": {
        "R": -0.00047975918278098106,
        "X": -0.010025426745414734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49938_49940_1",
      "ports": {
        "bus1": 49938,
        "bus2": 49940
      },
      "params": {
        "R": 0.005883111152797937,
        "X": 0.12293820828199387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49939_49940_1",
      "ports": {
        "bus1": 49939,
        "bus2": 49940
      },
      "params": {
        "R": 0.005883111152797937,
        "X": 0.12293820828199387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49943_49944_1",
      "ports": {
        "bus1": 49943,
        "bus2": 49944
      },
      "params": {
        "R": 0.00028762922738678753,
        "X": 0.0011478327214717865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49944_49948_1",
      "ports": {
        "bus1": 49948,
        "bus2": 49944
      },
      "params": {
        "R": 0.00202232226729393,
        "X": 0.012803872115910053,
        "G": 0.0,
        "B": 0.01078308466821909
      },
      "extension": {
        "length": 7487.35272454834,
        "rating": 237.31865882873535
      }
    },
    {
      "class": "Branch",
      "id": "branch_49945_49946_1",
      "ports": {
        "bus1": 49946,
        "bus2": 49945
      },
      "params": {
        "R": 0.0017471852479502559,
        "X": 0.06732794642448425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49945_49948_1",
      "ports": {
        "bus1": 49945,
        "bus2": 49948
      },
      "params": {
        "R": 0.0002805897674988955,
        "X": 0.0010286911856383085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49945_49949_1",
      "ports": {
        "bus1": 49945,
        "bus2": 49949
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49946_49947_1",
      "ports": {
        "bus1": 49946,
        "bus2": 49947
      },
      "params": {
        "R": 0.009214120917022228,
        "X": 0.17019270360469818,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_49950_49953_1",
      "ports": {
        "bus1": 49950,
        "bus2": 49953
      },
      "params": {
        "R": -0.0011541303247213364,
        "X": -0.016855508089065552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49950_49954_1",
      "ports": {
        "bus1": 49950,
        "bus2": 49954
      },
      "params": {
        "R": 0.01392588671296835,
        "X": 0.3450454771518707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49950_49955_1",
      "ports": {
        "bus1": 49950,
        "bus2": 49955
      },
      "params": {
        "R": 0.029546145349740982,
        "X": 0.6446709036827087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49950_49956_1",
      "ports": {
        "bus1": 49950,
        "bus2": 49956
      },
      "params": {
        "R": 0.0002524949377402663,
        "X": 0.0010668485192582011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49950_49957_1",
      "ports": {
        "bus1": 49950,
        "bus2": 49957
      },
      "params": {
        "R": 0.0002808591234497726,
        "X": 0.001182824489660561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49951_49953_1",
      "ports": {
        "bus1": 49951,
        "bus2": 49953
      },
      "params": {
        "R": 0.02026551403105259,
        "X": 0.29596784710884094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49952_49953_1",
      "ports": {
        "bus1": 49952,
        "bus2": 49953
      },
      "params": {
        "R": 0.02026551403105259,
        "X": 0.29596784710884094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49958_49959_1",
      "ports": {
        "bus1": 49958,
        "bus2": 49959
      },
      "params": {
        "R": 0.000263022055150941,
        "X": 0.001009048311971128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49960_49963_1",
      "ports": {
        "bus1": 49960,
        "bus2": 49963
      },
      "params": {
        "R": 0.0024040061980485916,
        "X": 0.04949772357940674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49960_49964_1",
      "ports": {
        "bus1": 49960,
        "bus2": 49964
      },
      "params": {
        "R": 0.1346765160560608,
        "X": 2.9990193843841553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_49960_49965_1",
      "ports": {
        "bus1": 49960,
        "bus2": 49965
      },
      "params": {
        "R": 0.00021380648831836882,
        "X": 0.0011589889181777835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49960_49966_1",
      "ports": {
        "bus1": 49960,
        "bus2": 49966
      },
      "params": {
        "R": 0.00024063247838057578,
        "X": 0.0011963002616539598,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49961_49963_1",
      "ports": {
        "bus1": 49961,
        "bus2": 49963
      },
      "params": {
        "R": 0.03067573346197605,
        "X": 0.6316033601760864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49962_49963_1",
      "ports": {
        "bus1": 49962,
        "bus2": 49963
      },
      "params": {
        "R": 0.03067573346197605,
        "X": 0.6316033601760864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49965_50002_1",
      "ports": {
        "bus1": 50002,
        "bus2": 49965
      },
      "params": {
        "R": 0.018317507579922676,
        "X": 0.05177287757396698,
        "G": 0.0,
        "B": 0.0020590166095644236
      },
      "extension": {
        "length": 7442.82386114502,
        "rating": 64.63193893432617
      }
    },
    {
      "class": "Branch",
      "id": "branch_49967_49970_1",
      "ports": {
        "bus1": 49967,
        "bus2": 49970
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0007936954498291016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49967_49971_1",
      "ports": {
        "bus1": 49967,
        "bus2": 49971
      },
      "params": {
        "R": 0.0002203212497988716,
        "X": 0.0010761935263872147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49968_49970_1",
      "ports": {
        "bus1": 49968,
        "bus2": 49970
      },
      "params": {
        "R": 0.007724412716925144,
        "X": 0.1860349476337433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49969_49970_1",
      "ports": {
        "bus1": 49969,
        "bus2": 49970
      },
      "params": {
        "R": 0.007724412716925144,
        "X": 0.1860349476337433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49971_50030_1",
      "ports": {
        "bus1": 49971,
        "bus2": 50030
      },
      "params": {
        "R": 0.008657190948724747,
        "X": 0.019781803712248802,
        "G": 0.0,
        "B": 0.00043764972360804677
      },
      "extension": {
        "length": 2119.889412460327,
        "rating": 48.205024003982544
      }
    },
    {
      "class": "Branch",
      "id": "branch_49971_50075_1",
      "ports": {
        "bus1": 50075,
        "bus2": 49971
      },
      "params": {
        "R": 0.002807164564728737,
        "X": 0.00859854742884636,
        "G": 0.0,
        "B": 0.000536287494469434
      },
      "extension": {
        "length": 1484.1184663009644,
        "rating": 42.34682023525238
      }
    },
    {
      "class": "Branch",
      "id": "branch_49971_68990_1",
      "ports": {
        "bus1": 49971,
        "bus2": 68990
      },
      "params": {
        "R": 0.008881009183824062,
        "X": 0.02837696112692356,
        "G": 0.0,
        "B": 0.0011261551408097148
      },
      "extension": {
        "length": 4294.868578582764,
        "rating": 48.12229871749878
      }
    },
    {
      "class": "Branch",
      "id": "branch_49972_49975_1",
      "ports": {
        "bus1": 49972,
        "bus2": 49975
      },
      "params": {
        "R": 0.0022828623186796904,
        "X": 0.0673375129699707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49972_49978_1",
      "ports": {
        "bus1": 49972,
        "bus2": 49978
      },
      "params": {
        "R": -0.00017354264855384827,
        "X": -0.006261885166168213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49972_49979_1",
      "ports": {
        "bus1": 49972,
        "bus2": 49979
      },
      "params": {
        "R": 0.00022229203023016453,
        "X": 0.0011949394829571247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49972_49980_1",
      "ports": {
        "bus1": 49972,
        "bus2": 49980
      },
      "params": {
        "R": 0.00026227629859931767,
        "X": 0.001158750499598682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49973_49975_1",
      "ports": {
        "bus1": 49973,
        "bus2": 49975
      },
      "params": {
        "R": 0.0025940134655684233,
        "X": 0.07651561498641968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49974_49975_1",
      "ports": {
        "bus1": 49974,
        "bus2": 49975
      },
      "params": {
        "R": 0.029717080295085907,
        "X": 0.8765642642974854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49976_49978_1",
      "ports": {
        "bus1": 49976,
        "bus2": 49978
      },
      "params": {
        "R": 0.005312090739607811,
        "X": 0.19167488813400269,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49977_49978_1",
      "ports": {
        "bus1": 49977,
        "bus2": 49978
      },
      "params": {
        "R": 0.005312090739607811,
        "X": 0.19167488813400269,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49981_49982_1",
      "ports": {
        "bus1": 49981,
        "bus2": 49982
      },
      "params": {
        "R": 0.00024659227347001433,
        "X": 0.001186048611998558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49983_49984_1",
      "ports": {
        "bus1": 49984,
        "bus2": 49983
      },
      "params": {
        "R": 0.00023077170772012323,
        "X": 0.014478413388133049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49983_50024_1",
      "ports": {
        "bus1": 49983,
        "bus2": 50024
      },
      "params": {
        "R": 0.0009249803842976689,
        "X": 0.019068341702222824,
        "G": 0.0,
        "B": 2.292048692703247
      },
      "extension": {
        "length": 140354.43720117188,
        "rating": 2382.797431945801
      }
    },
    {
      "class": "Branch",
      "id": "branch_49983_50064_1",
      "ports": {
        "bus1": 49983,
        "bus2": 50064
      },
      "params": {
        "R": 0.0005062198033556342,
        "X": 0.009240003302693367,
        "G": 0.0,
        "B": 0.9833002686500549
      },
      "extension": {
        "length": 65726.75722851562,
        "rating": 2689.215850830078
      }
    },
    {
      "class": "Branch",
      "id": "branch_49983_50071_1",
      "ports": {
        "bus1": 50071,
        "bus2": 49983
      },
      "params": {
        "R": 0.0004413934366311878,
        "X": 0.008214391767978668,
        "G": 0.0,
        "B": 1.2694629430770874
      },
      "extension": {
        "length": 64205.853969726566,
        "rating": 2326.420783996582
      }
    },
    {
      "class": "Branch",
      "id": "branch_49984_49985_1",
      "ports": {
        "bus1": 49985,
        "bus2": 49984
      },
      "params": {
        "R": 0.004022464621812105,
        "X": 0.1599799245595932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49984_49986_1",
      "ports": {
        "bus1": 49984,
        "bus2": 49986
      },
      "params": {
        "R": 0.00021712183661293238,
        "X": 0.0010191160254180431,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49984_49987_1",
      "ports": {
        "bus1": 49984,
        "bus2": 49987
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49988_49989_1",
      "ports": {
        "bus1": 49989,
        "bus2": 49988
      },
      "params": {
        "R": 0.00025271999766118824,
        "X": 0.018632400780916214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49988_49991_1",
      "ports": {
        "bus1": 49988,
        "bus2": 49991
      },
      "params": {
        "R": 0.00022677163360640407,
        "X": 0.0010222902055829763,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49989_49990_1",
      "ports": {
        "bus1": 49990,
        "bus2": 49989
      },
      "params": {
        "R": 0.0025578623171895742,
        "X": 0.07057410478591919,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49989_49992_1",
      "ports": {
        "bus1": 49989,
        "bus2": 49992
      },
      "params": {
        "R": 0.0002861358516383916,
        "X": 0.0011623423779383302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49991_50024_1",
      "ports": {
        "bus1": 49991,
        "bus2": 50024
      },
      "params": {
        "R": 0.00032374393776990473,
        "X": 0.0058732787147164345,
        "G": 0.0,
        "B": 0.6179688572883606
      },
      "extension": {
        "length": 41660.53113427734,
        "rating": 2410.184860229492
      }
    },
    {
      "class": "Branch",
      "id": "branch_49991_50071_1",
      "ports": {
        "bus1": 49991,
        "bus2": 50071
      },
      "params": {
        "R": 0.0008942229906097054,
        "X": 0.015079425647854805,
        "G": 0.0,
        "B": 1.1954740285873413
      },
      "extension": {
        "length": 104067.55592578126,
        "rating": 1998.6398696899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_49993_49996_1",
      "ports": {
        "bus1": 49993,
        "bus2": 49996
      },
      "params": {
        "R": 0.005508854519575834,
        "X": 0.17515110969543457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49993_49998_1",
      "ports": {
        "bus1": 49993,
        "bus2": 49998
      },
      "params": {
        "R": 0.004035911522805691,
        "X": 0.13114799559116364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_49993_49999_1",
      "ports": {
        "bus1": 49993,
        "bus2": 49999
      },
      "params": {
        "R": 0.0002732168941292912,
        "X": 0.0011235838755965233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49993_50000_1",
      "ports": {
        "bus1": 49993,
        "bus2": 50000
      },
      "params": {
        "R": 0.0002659489691723138,
        "X": 0.0010855278233066201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49994_49996_1",
      "ports": {
        "bus1": 49994,
        "bus2": 49996
      },
      "params": {
        "R": -0.002004182431846857,
        "X": -0.0637219026684761,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_49994_49997_1",
      "ports": {
        "bus1": 49994,
        "bus2": 49997
      },
      "params": {
        "R": 0.011982984840869904,
        "X": 0.2744132876396179,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_49995_49996_1",
      "ports": {
        "bus1": 49995,
        "bus2": 49996
      },
      "params": {
        "R": 0.021575219929218292,
        "X": 0.6859726905822754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50001_50002_1",
      "ports": {
        "bus1": 50001,
        "bus2": 50002
      },
      "params": {
        "R": 0.000237669053603895,
        "X": 0.001145683228969574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50002_50053_1",
      "ports": {
        "bus1": 50053,
        "bus2": 50002
      },
      "params": {
        "R": 0.005935090593993664,
        "X": 0.013737963512539864,
        "G": 0.0,
        "B": 0.0008746659150347113
      },
      "extension": {
        "length": 2180.8681555023195,
        "rating": 69.59152221679688
      }
    },
    {
      "class": "Branch",
      "id": "branch_50003_50004_1",
      "ports": {
        "bus1": 50004,
        "bus2": 50003
      },
      "params": {
        "R": 0.0036397564690560102,
        "X": 0.11431805789470673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50003_50008_1",
      "ports": {
        "bus1": 50003,
        "bus2": 50008
      },
      "params": {
        "R": 0.00027754835900850594,
        "X": 0.001139473752118647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50003_50009_1",
      "ports": {
        "bus1": 50003,
        "bus2": 50009
      },
      "params": {
        "R": 0.00022991553123574704,
        "X": 0.0010227053426206112,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50004_50007_1",
      "ports": {
        "bus1": 50004,
        "bus2": 50007
      },
      "params": {
        "R": -0.00013319135177880526,
        "X": -0.003765646368265152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50005_50007_1",
      "ports": {
        "bus1": 50005,
        "bus2": 50007
      },
      "params": {
        "R": 0.0015156188746914268,
        "X": 0.04285026341676712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50006_50007_1",
      "ports": {
        "bus1": 50006,
        "bus2": 50007
      },
      "params": {
        "R": 0.0015156188746914268,
        "X": 0.04285026341676712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50010_50011_1",
      "ports": {
        "bus1": 50011,
        "bus2": 50010
      },
      "params": {
        "R": 0.0040878006257116795,
        "X": 0.1221378892660141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50010_50015_1",
      "ports": {
        "bus1": 50010,
        "bus2": 50015
      },
      "params": {
        "R": 0.0002741696371231228,
        "X": 0.0010033008875325322,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50010_50016_1",
      "ports": {
        "bus1": 50010,
        "bus2": 50016
      },
      "params": {
        "R": 0.00025568180717527866,
        "X": 0.0010793933179229498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50011_50014_1",
      "ports": {
        "bus1": 50011,
        "bus2": 50014
      },
      "params": {
        "R": -0.0006053652614355087,
        "X": -0.010388851165771484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50011_69533_1",
      "ports": {
        "bus1": 50011,
        "bus2": 69533
      },
      "params": {
        "R": 0.07429586350917816,
        "X": 0.1411486566066742,
        "G": 0.0,
        "B": 0.0021352919284254313
      },
      "extension": {
        "length": 12987.348801635742,
        "rating": 60.30665040016174
      }
    },
    {
      "class": "Branch",
      "id": "branch_50012_50014_1",
      "ports": {
        "bus1": 50012,
        "bus2": 50014
      },
      "params": {
        "R": 0.014117155224084854,
        "X": 0.2422686666250229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50013_50014_1",
      "ports": {
        "bus1": 50013,
        "bus2": 50014
      },
      "params": {
        "R": 0.014117155224084854,
        "X": 0.2422686666250229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50015_69534_1",
      "ports": {
        "bus1": 50015,
        "bus2": 69534
      },
      "params": {
        "R": 0.0051412214525043964,
        "X": 0.03473708778619766,
        "G": 0.0,
        "B": 0.026211703196167946
      },
      "extension": {
        "length": 19759.59757067871,
        "rating": 257.0648431777954
      }
    },
    {
      "class": "Branch",
      "id": "branch_50017_50018_1",
      "ports": {
        "bus1": 50017,
        "bus2": 50018
      },
      "params": {
        "R": 0.00025311121135018766,
        "X": 0.0010804521152749658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50019_50020_1",
      "ports": {
        "bus1": 50020,
        "bus2": 50019
      },
      "params": {
        "R": 9.931656677508727e-05,
        "X": 0.006446067709475756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50019_50022_1",
      "ports": {
        "bus1": 50019,
        "bus2": 50022
      },
      "params": {
        "R": 0.00025181827368214726,
        "X": 0.016508789733052254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_50019_50023_1",
      "ports": {
        "bus1": 50019,
        "bus2": 50023
      },
      "params": {
        "R": 0.00030711106956005096,
        "X": 0.019503319635987282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50019_50024_1",
      "ports": {
        "bus1": 50019,
        "bus2": 50024
      },
      "params": {
        "R": 0.00020843808306381106,
        "X": 0.0011983980657532811,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50020_50021_1",
      "ports": {
        "bus1": 50021,
        "bus2": 50020
      },
      "params": {
        "R": 0.003380922367796302,
        "X": 0.11849741637706757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50020_50025_1",
      "ports": {
        "bus1": 50020,
        "bus2": 50025
      },
      "params": {
        "R": 0.0002326795511180535,
        "X": 0.0010583236580714583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50026_50029_1",
      "ports": {
        "bus1": 50026,
        "bus2": 50029
      },
      "params": {
        "R": -0.00047890283167362213,
        "X": -0.011921972036361694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50026_50030_1",
      "ports": {
        "bus1": 50026,
        "bus2": 50030
      },
      "params": {
        "R": 0.00023948273155838254,
        "X": 0.0010919473133981228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50026_50031_1",
      "ports": {
        "bus1": 50026,
        "bus2": 50031
      },
      "params": {
        "R": 0.00023681500169914219,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50027_50029_1",
      "ports": {
        "bus1": 50027,
        "bus2": 50029
      },
      "params": {
        "R": 0.007784738205373287,
        "X": 0.19379591941833496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50028_50029_1",
      "ports": {
        "bus1": 50028,
        "bus2": 50029
      },
      "params": {
        "R": 0.007784738205373287,
        "X": 0.19379591941833496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50030_50075_1",
      "ports": {
        "bus1": 50030,
        "bus2": 50075
      },
      "params": {
        "R": 0.006239264737814665,
        "X": 0.01415847148746252,
        "G": 0.0,
        "B": 0.001028698985464871
      },
      "extension": {
        "length": 2679.0648391571044,
        "rating": 50.5174994468689
      }
    },
    {
      "class": "Branch",
      "id": "branch_50030_68977_1",
      "ports": {
        "bus1": 50030,
        "bus2": 68977
      },
      "params": {
        "R": 0.010898195207118988,
        "X": 0.02566155977547169,
        "G": 0.0,
        "B": 0.0012493958929553628
      },
      "extension": {
        "length": 4247.34994418335,
        "rating": 63.0670428276062
      }
    },
    {
      "class": "Branch",
      "id": "branch_50032_50033_1",
      "ports": {
        "bus1": 50032,
        "bus2": 50033
      },
      "params": {
        "R": 0.013765675015747547,
        "X": 0.351597398519516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50032_50034_1",
      "ports": {
        "bus1": 50032,
        "bus2": 50034
      },
      "params": {
        "R": 0.011939563788473606,
        "X": 0.2690105736255646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50032_50035_1",
      "ports": {
        "bus1": 50032,
        "bus2": 50035
      },
      "params": {
        "R": 0.017511140555143356,
        "X": 0.34565362334251404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50032_50036_1",
      "ports": {
        "bus1": 50032,
        "bus2": 50036
      },
      "params": {
        "R": 0.000296131445793435,
        "X": 0.0011024102568626404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50032_50037_1",
      "ports": {
        "bus1": 50032,
        "bus2": 50037
      },
      "params": {
        "R": 0.00021361811377573758,
        "X": 0.0010183475678786635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50036_50236_1",
      "ports": {
        "bus1": 50236,
        "bus2": 50036
      },
      "params": {
        "R": 0.013501156121492386,
        "X": 0.030462734401226044,
        "G": 0.0,
        "B": 0.0017740899929776786
      },
      "extension": {
        "length": 5423.274608917237,
        "rating": 61.735475063323975
      }
    },
    {
      "class": "Branch",
      "id": "branch_50038_50039_1",
      "ports": {
        "bus1": 50038,
        "bus2": 50039
      },
      "params": {
        "R": 0.018055060878396034,
        "X": 0.33307138085365295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50038_50040_1",
      "ports": {
        "bus1": 50038,
        "bus2": 50040
      },
      "params": {
        "R": 0.023480158299207687,
        "X": 0.505804181098938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_50038_50041_1",
      "ports": {
        "bus1": 50038,
        "bus2": 50041
      },
      "params": {
        "R": 0.02135983295738697,
        "X": 0.42602139711380005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50038_50042_1",
      "ports": {
        "bus1": 50038,
        "bus2": 50042
      },
      "params": {
        "R": 0.00021447855397127566,
        "X": 0.001038965885527432,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50038_50043_1",
      "ports": {
        "bus1": 50038,
        "bus2": 50043
      },
      "params": {
        "R": 0.0002586852351669222,
        "X": 0.0010004563955590129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50044_50045_1",
      "ports": {
        "bus1": 50045,
        "bus2": 50044
      },
      "params": {
        "R": 0.00032213114900514483,
        "X": 0.02108549326658249,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50044_50047_1",
      "ports": {
        "bus1": 50044,
        "bus2": 50047
      },
      "params": {
        "R": 0.00020384178787935525,
        "X": 0.014389053918421268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_50044_50048_1",
      "ports": {
        "bus1": 50044,
        "bus2": 50048
      },
      "params": {
        "R": 0.00021415139781311154,
        "X": 0.0011884096311405301,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50044_50049_1",
      "ports": {
        "bus1": 50044,
        "bus2": 50049
      },
      "params": {
        "R": 0.0002684311184566468,
        "X": 0.0011988903861492872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50045_50046_1",
      "ports": {
        "bus1": 50046,
        "bus2": 50045
      },
      "params": {
        "R": 0.003135961014777422,
        "X": 0.105686254799366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50045_50107_1",
      "ports": {
        "bus1": 50045,
        "bus2": 50107
      },
      "params": {
        "R": 0.0053653414361178875,
        "X": 0.03863802179694176,
        "G": 0.0,
        "B": 0.044136211276054375
      },
      "extension": {
        "length": 29908.613109375,
        "rating": 258.85324478149414
      }
    },
    {
      "class": "Branch",
      "id": "branch_50048_51577_1",
      "ports": {
        "bus1": 50048,
        "bus2": 51577
      },
      "params": {
        "R": 0.00034862838219851255,
        "X": 0.006464039441198111,
        "G": 0.0,
        "B": 0.7401182055473328
      },
      "extension": {
        "length": 47331.77064257813,
        "rating": 2149.3831634521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_50050_50051_1",
      "ports": {
        "bus1": 50050,
        "bus2": 50051
      },
      "params": {
        "R": 0.30296429991722107,
        "X": 5.116656303405762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50050_50052_1",
      "ports": {
        "bus1": 50050,
        "bus2": 50052
      },
      "params": {
        "R": 0.04061201587319374,
        "X": 0.7238225936889648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_50050_50053_1",
      "ports": {
        "bus1": 50050,
        "bus2": 50053
      },
      "params": {
        "R": 0.0002558095729909837,
        "X": 0.0010702828876674175,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50050_50054_1",
      "ports": {
        "bus1": 50050,
        "bus2": 50054
      },
      "params": {
        "R": 0.00022349704522639513,
        "X": 0.0010965134715661407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50055_50056_1",
      "ports": {
        "bus1": 50056,
        "bus2": 50055
      },
      "params": {
        "R": 0.00016135326586663723,
        "X": 0.011148312129080296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50055_50060_1",
      "ports": {
        "bus1": 50055,
        "bus2": 50060
      },
      "params": {
        "R": 0.00017827116244006902,
        "X": 0.014126594178378582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50055_50061_1",
      "ports": {
        "bus1": 50055,
        "bus2": 50061
      },
      "params": {
        "R": 0.000183337033377029,
        "X": 0.012049281969666481,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_50055_50062_1",
      "ports": {
        "bus1": 50055,
        "bus2": 50062
      },
      "params": {
        "R": 0.00019604478438850492,
        "X": 0.012675270438194275,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_50055_50063_1",
      "ports": {
        "bus1": 50055,
        "bus2": 50063
      },
      "params": {
        "R": 0.0001555049093440175,
        "X": 0.014311905950307846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_50055_50064_1",
      "ports": {
        "bus1": 50055,
        "bus2": 50064
      },
      "params": {
        "R": 0.00027916120598092675,
        "X": 0.0010990045266225934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50055_50065_1",
      "ports": {
        "bus1": 50055,
        "bus2": 50065
      },
      "params": {
        "R": 0.00025046936934813857,
        "X": 0.001134008402004838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50056_50059_1",
      "ports": {
        "bus1": 50056,
        "bus2": 50059
      },
      "params": {
        "R": 0.007794794160872698,
        "X": 0.25902852416038513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50057_50059_1",
      "ports": {
        "bus1": 50057,
        "bus2": 50059
      },
      "params": {
        "R": -0.003580703865736723,
        "X": -0.11899026483297348,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50058_50059_1",
      "ports": {
        "bus1": 50058,
        "bus2": 50059
      },
      "params": {
        "R": 0.024451330304145813,
        "X": 0.8125412464141846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50066_50070_1",
      "ports": {
        "bus1": 50066,
        "bus2": 50070
      },
      "params": {
        "R": 0.00014056585496291518,
        "X": 0.011372290551662445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50066_50071_1",
      "ports": {
        "bus1": 50066,
        "bus2": 50071
      },
      "params": {
        "R": 0.00025383071624673903,
        "X": 0.0010707017499953508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50066_50072_1",
      "ports": {
        "bus1": 50066,
        "bus2": 50072
      },
      "params": {
        "R": 0.00029903362155891955,
        "X": 0.0011971461353823543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50067_50068_1",
      "ports": {
        "bus1": 50068,
        "bus2": 50067
      },
      "params": {
        "R": 0.004173381719738245,
        "X": 0.1127094179391861,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50067_50070_1",
      "ports": {
        "bus1": 50067,
        "bus2": 50070
      },
      "params": {
        "R": -3.2955489587038755e-05,
        "X": -0.002666220534592867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50069_50070_1",
      "ports": {
        "bus1": 50069,
        "bus2": 50070
      },
      "params": {
        "R": 0.0006553106941282749,
        "X": 0.053017012774944305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50073_50074_1",
      "ports": {
        "bus1": 50073,
        "bus2": 50074
      },
      "params": {
        "R": 0.055021654814481735,
        "X": 0.9236584305763245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50073_50075_1",
      "ports": {
        "bus1": 50073,
        "bus2": 50075
      },
      "params": {
        "R": 0.0002524905139580369,
        "X": 0.0011327684624120593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50073_50076_1",
      "ports": {
        "bus1": 50073,
        "bus2": 50076
      },
      "params": {
        "R": 0.0002935198135674,
        "X": 0.001179151120595634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50075_68967_1",
      "ports": {
        "bus1": 50075,
        "bus2": 68967
      },
      "params": {
        "R": 0.008420579135417938,
        "X": 0.020938051864504814,
        "G": 0.0,
        "B": 0.005180030595511198
      },
      "extension": {
        "length": 7187.397963684082,
        "rating": 50.55621862411499
      }
    },
    {
      "class": "Branch",
      "id": "branch_50075_68990_1",
      "ports": {
        "bus1": 50075,
        "bus2": 68990
      },
      "params": {
        "R": 0.013123488053679465,
        "X": 0.04270148649811745,
        "G": 0.0,
        "B": 0.000987077597528696
      },
      "extension": {
        "length": 5037.633287567139,
        "rating": 46.877723932266235
      }
    },
    {
      "class": "Branch",
      "id": "branch_50077_50078_1",
      "ports": {
        "bus1": 50077,
        "bus2": 50078
      },
      "params": {
        "R": 0.00027130887610837817,
        "X": 0.0010762496385723352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50079_50080_1",
      "ports": {
        "bus1": 50079,
        "bus2": 50080
      },
      "params": {
        "R": 0.00022333269589580595,
        "X": 0.0011853036703541875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50081_50082_1",
      "ports": {
        "bus1": 50081,
        "bus2": 50082
      },
      "params": {
        "R": 0.0002936928067356348,
        "X": 0.0011939018731936812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50083_50084_1",
      "ports": {
        "bus1": 50083,
        "bus2": 50084
      },
      "params": {
        "R": 0.014623889699578285,
        "X": 0.2453014999628067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_50083_50085_1",
      "ports": {
        "bus1": 50083,
        "bus2": 50085
      },
      "params": {
        "R": 0.00029719487065449357,
        "X": 0.0010374707635492086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50086_50087_1",
      "ports": {
        "bus1": 50087,
        "bus2": 50086
      },
      "params": {
        "R": 0.0031940354965627193,
        "X": 0.09723693877458572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50086_50088_1",
      "ports": {
        "bus1": 50086,
        "bus2": 50088
      },
      "params": {
        "R": 0.00447900639846921,
        "X": 0.13916777074337006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_50086_50091_1",
      "ports": {
        "bus1": 50086,
        "bus2": 50091
      },
      "params": {
        "R": 0.0042722891084849834,
        "X": 0.161850243806839,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50086_50092_1",
      "ports": {
        "bus1": 50086,
        "bus2": 50092
      },
      "params": {
        "R": 0.00023966199660208076,
        "X": 0.0010079623898491263,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50086_50093_1",
      "ports": {
        "bus1": 50086,
        "bus2": 50093
      },
      "params": {
        "R": 0.00025698117678985,
        "X": 0.001096080057322979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50087_50089_1",
      "ports": {
        "bus1": 50087,
        "bus2": 50089
      },
      "params": {
        "R": 0.020054373890161514,
        "X": 0.42352259159088135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_50087_50090_1",
      "ports": {
        "bus1": 50087,
        "bus2": 50090
      },
      "params": {
        "R": 0.021108034998178482,
        "X": 0.4672638177871704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50094_50095_1",
      "ports": {
        "bus1": 50095,
        "bus2": 50094
      },
      "params": {
        "R": 0.0028457052540034056,
        "X": 0.09019871801137924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50094_50096_1",
      "ports": {
        "bus1": 50094,
        "bus2": 50096
      },
      "params": {
        "R": 0.00023397817858494818,
        "X": 0.0010211337357759476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50094_50097_1",
      "ports": {
        "bus1": 50094,
        "bus2": 50097
      },
      "params": {
        "R": 0.0002966107567772269,
        "X": 0.0010876631131395698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50096_69547_1",
      "ports": {
        "bus1": 50096,
        "bus2": 69547
      },
      "params": {
        "R": 0.008111575618386269,
        "X": 0.047188855707645416,
        "G": 0.0,
        "B": 0.03783058375120163
      },
      "extension": {
        "length": 27983.222074951173,
        "rating": 224.1398572921753
      }
    },
    {
      "class": "Branch",
      "id": "branch_50098_50099_1",
      "ports": {
        "bus1": 50098,
        "bus2": 50099
      },
      "params": {
        "R": 0.0002296391612617299,
        "X": 0.0010131348390132189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50100_50103_1",
      "ports": {
        "bus1": 50100,
        "bus2": 50103
      },
      "params": {
        "R": 0.0001772576943039894,
        "X": 0.0031826943159103394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50100_50104_1",
      "ports": {
        "bus1": 50100,
        "bus2": 50104
      },
      "params": {
        "R": 0.00020228381617926058,
        "X": 0.0011714037973433733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50101_50103_1",
      "ports": {
        "bus1": 50101,
        "bus2": 50103
      },
      "params": {
        "R": 0.009043358266353607,
        "X": 0.16237567365169525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50102_50103_1",
      "ports": {
        "bus1": 50102,
        "bus2": 50103
      },
      "params": {
        "R": 0.009043358266353607,
        "X": 0.16237567365169525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50104_69172_1",
      "ports": {
        "bus1": 69172,
        "bus2": 50104
      },
      "params": {
        "R": 0.025019945576786995,
        "X": 0.07582049071788788,
        "G": 0.0,
        "B": 0.0024390395265072584
      },
      "extension": {
        "length": 10115.969206970216,
        "rating": 59.632790088653564
      }
    },
    {
      "class": "Branch",
      "id": "branch_50105_50106_1",
      "ports": {
        "bus1": 50106,
        "bus2": 50105
      },
      "params": {
        "R": 0.0024782889522612095,
        "X": 0.08647319674491882,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50105_50107_1",
      "ports": {
        "bus1": 50105,
        "bus2": 50107
      },
      "params": {
        "R": 0.00022320542484521866,
        "X": 0.0011300059268251061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50105_50108_1",
      "ports": {
        "bus1": 50105,
        "bus2": 50108
      },
      "params": {
        "R": 0.00029767671367153525,
        "X": 0.0011929820757359266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50109_50110_1",
      "ports": {
        "bus1": 50110,
        "bus2": 50109
      },
      "params": {
        "R": 9.940577729139477e-05,
        "X": 0.007232391741126776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50109_50112_1",
      "ports": {
        "bus1": 50109,
        "bus2": 50112
      },
      "params": {
        "R": 0.00022940017515793443,
        "X": 0.0011257906444370747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50110_50111_1",
      "ports": {
        "bus1": 50111,
        "bus2": 50110
      },
      "params": {
        "R": 0.0027745391707867384,
        "X": 0.1072094589471817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50110_50113_1",
      "ports": {
        "bus1": 50110,
        "bus2": 50113
      },
      "params": {
        "R": 0.00021674262825399637,
        "X": 0.001030719606205821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50114_50115_1",
      "ports": {
        "bus1": 50114,
        "bus2": 50115
      },
      "params": {
        "R": 0.00027921126456931233,
        "X": 0.0010592194739729166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50116_50117_1",
      "ports": {
        "bus1": 50116,
        "bus2": 50117
      },
      "params": {
        "R": 0.00025430714595131576,
        "X": 0.001159528037533164,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50116_50119_1",
      "ports": {
        "bus1": 50119,
        "bus2": 50116
      },
      "params": {
        "R": 0.007673630490899085,
        "X": 0.01936531998217106,
        "G": 0.0,
        "B": 0.0011372725712135434
      },
      "extension": {
        "length": 3318.3054659729005,
        "rating": 61.96778416633606
      }
    },
    {
      "class": "Branch",
      "id": "branch_50116_50187_1",
      "ports": {
        "bus1": 50116,
        "bus2": 50187
      },
      "params": {
        "R": 0.009777204133570194,
        "X": 0.026953358203172684,
        "G": 0.0,
        "B": 0.0027436998207122087
      },
      "extension": {
        "length": 6320.6222195434575,
        "rating": 56.167685985565186
      }
    },
    {
      "class": "Branch",
      "id": "branch_50118_50121_1",
      "ports": {
        "bus1": 50118,
        "bus2": 50121
      },
      "params": {
        "R": 0.0021864427253603935,
        "X": 0.07760348916053772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50118_50122_1",
      "ports": {
        "bus1": 50118,
        "bus2": 50122
      },
      "params": {
        "R": 0.0002553103258833289,
        "X": 0.0011568416375666857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50119_50121_1",
      "ports": {
        "bus1": 50119,
        "bus2": 50121
      },
      "params": {
        "R": -7.807451765984297e-05,
        "X": -0.002771083265542984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50119_50192_1",
      "ports": {
        "bus1": 50192,
        "bus2": 50119
      },
      "params": {
        "R": 0.009288282133638859,
        "X": 0.03275112807750702,
        "G": 0.0,
        "B": 0.0020811622962355614
      },
      "extension": {
        "length": 5998.855406341553,
        "rating": 65.3701663017273
      }
    },
    {
      "class": "Branch",
      "id": "branch_50120_50121_1",
      "ports": {
        "bus1": 50120,
        "bus2": 50121
      },
      "params": {
        "R": 0.011765951290726662,
        "X": 0.4176093339920044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50122_50131_1",
      "ports": {
        "bus1": 50122,
        "bus2": 50131
      },
      "params": {
        "R": 0.0017196808476001024,
        "X": 0.013108138926327229,
        "G": 0.0,
        "B": 0.0069537702947855
      },
      "extension": {
        "length": 6854.158978637695,
        "rating": 276.42388343811035
      }
    },
    {
      "class": "Branch",
      "id": "branch_50123_50124_1",
      "ports": {
        "bus1": 50124,
        "bus2": 50123
      },
      "params": {
        "R": 0.002429975662380457,
        "X": 0.09725988656282425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50123_50125_1",
      "ports": {
        "bus1": 50123,
        "bus2": 50125
      },
      "params": {
        "R": 0.00021480709256138653,
        "X": 0.0010234974324703217,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50123_50131_1",
      "ports": {
        "bus1": 50123,
        "bus2": 50131
      },
      "params": {
        "R": 0.005564297549426556,
        "X": 0.03391580656170845,
        "G": 0.0,
        "B": 0.013333872891962528
      },
      "extension": {
        "length": 14625.711076904297,
        "rating": 260.8936309814453
      }
    },
    {
      "class": "Branch",
      "id": "branch_50124_50150_1",
      "ports": {
        "bus1": 50124,
        "bus2": 50150
      },
      "params": {
        "R": 0.016590261831879616,
        "X": 0.0329781100153923,
        "G": 0.0,
        "B": 0.0008938818937167525
      },
      "extension": {
        "length": 3978.09405368042,
        "rating": 68.65267157554626
      }
    },
    {
      "class": "Branch",
      "id": "branch_50124_50244_1",
      "ports": {
        "bus1": 50244,
        "bus2": 50124
      },
      "params": {
        "R": 0.020625557750463486,
        "X": 0.03988758847117424,
        "G": 0.0,
        "B": 0.00115544768050313
      },
      "extension": {
        "length": 4888.280182983399,
        "rating": 67.99389123916626
      }
    },
    {
      "class": "Branch",
      "id": "branch_50124_50821_1",
      "ports": {
        "bus1": 50124,
        "bus2": 50821
      },
      "params": {
        "R": 0.020141463726758957,
        "X": 0.04195256903767586,
        "G": 0.0,
        "B": 0.062285665422677994
      },
      "extension": {
        "length": 31927.571083740237,
        "rating": 72.71364331245422
      }
    },
    {
      "class": "Branch",
      "id": "branch_50126_50129_1",
      "ports": {
        "bus1": 50126,
        "bus2": 50129
      },
      "params": {
        "R": 0.004980241879820824,
        "X": 0.17425943911075592,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50126_50130_1",
      "ports": {
        "bus1": 50126,
        "bus2": 50130
      },
      "params": {
        "R": 0.00022061228810343891,
        "X": 0.0011266820365563035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50127_50129_1",
      "ports": {
        "bus1": 50127,
        "bus2": 50129
      },
      "params": {
        "R": -0.0015554111450910568,
        "X": -0.054424092173576355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50127_50189_1",
      "ports": {
        "bus1": 50189,
        "bus2": 50127
      },
      "params": {
        "R": 0.001918941386975348,
        "X": 0.005628260783851147,
        "G": 0.0,
        "B": 0.0027592661790549755
      },
      "extension": {
        "length": 2753.3306432647705,
        "rating": 55.82009553909302
      }
    },
    {
      "class": "Branch",
      "id": "branch_50127_50191_1",
      "ports": {
        "bus1": 50191,
        "bus2": 50127
      },
      "params": {
        "R": 0.016887420788407326,
        "X": 0.045678578317165375,
        "G": 0.0,
        "B": 0.0010053374571725726
      },
      "extension": {
        "length": 4811.44859362793,
        "rating": 53.04118990898132
      }
    },
    {
      "class": "Branch",
      "id": "branch_50128_50129_1",
      "ports": {
        "bus1": 50128,
        "bus2": 50129
      },
      "params": {
        "R": 0.01736445724964142,
        "X": 0.6075850129127502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50130_50201_1",
      "ports": {
        "bus1": 50201,
        "bus2": 50130
      },
      "params": {
        "R": 0.0014303793432191014,
        "X": 0.010512341745197773,
        "G": 0.0,
        "B": 0.00887363776564598
      },
      "extension": {
        "length": 6842.084018005371,
        "rating": 256.6762447357178
      }
    },
    {
      "class": "Branch",
      "id": "branch_50131_50132_1",
      "ports": {
        "bus1": 50131,
        "bus2": 50132
      },
      "params": {
        "R": 0.00021920105791650712,
        "X": 0.001064359676092863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50131_50138_1",
      "ports": {
        "bus1": 50131,
        "bus2": 50138
      },
      "params": {
        "R": 0.004206829704344273,
        "X": 0.023934470489621162,
        "G": 0.0,
        "B": 0.028371639549732208
      },
      "extension": {
        "length": 18952.546646118164,
        "rating": 293.67706775665283
      }
    },
    {
      "class": "Branch",
      "id": "branch_50131_50143_1",
      "ports": {
        "bus1": 50131,
        "bus2": 50143
      },
      "params": {
        "R": 0.00235140067525208,
        "X": 0.012617618776857853,
        "G": 0.0,
        "B": 0.016031473875045776
      },
      "extension": {
        "length": 10491.204651855469,
        "rating": 267.53923892974854
      }
    },
    {
      "class": "Branch",
      "id": "branch_50133_50134_1",
      "ports": {
        "bus1": 50134,
        "bus2": 50133
      },
      "params": {
        "R": 0.004315352067351341,
        "X": 0.1405639499425888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50133_50135_1",
      "ports": {
        "bus1": 50133,
        "bus2": 50135
      },
      "params": {
        "R": 0.00028417864814400673,
        "X": 0.0011159481946378946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50133_50143_1",
      "ports": {
        "bus1": 50143,
        "bus2": 50133
      },
      "params": {
        "R": 0.0018977879080921412,
        "X": 0.010992901399731636,
        "G": 0.0,
        "B": 0.014362441375851631
      },
      "extension": {
        "length": 8894.924784667968,
        "rating": 245.7489252090454
      }
    },
    {
      "class": "Branch",
      "id": "branch_50133_50599_1",
      "ports": {
        "bus1": 50599,
        "bus2": 50133
      },
      "params": {
        "R": 0.0020126167219132185,
        "X": 0.011419878341257572,
        "G": 0.0,
        "B": 0.007441524416208267
      },
      "extension": {
        "length": 6767.756438598633,
        "rating": 269.4072723388672
      }
    },
    {
      "class": "Branch",
      "id": "branch_50133_51576_1",
      "ports": {
        "bus1": 50133,
        "bus2": 51576
      },
      "params": {
        "R": 0.004163262899965048,
        "X": 0.025312377139925957,
        "G": 0.0,
        "B": 0.02931981161236763
      },
      "extension": {
        "length": 18226.801223876955,
        "rating": 290.33634662628174
      }
    },
    {
      "class": "Branch",
      "id": "branch_50134_50597_1",
      "ports": {
        "bus1": 50134,
        "bus2": 50597
      },
      "params": {
        "R": 0.02011820115149021,
        "X": 0.04582081735134125,
        "G": 0.0,
        "B": 0.001476185629144311
      },
      "extension": {
        "length": 5702.158237335205,
        "rating": 68.32621097564697
      }
    },
    {
      "class": "Branch",
      "id": "branch_50136_50137_1",
      "ports": {
        "bus1": 50136,
        "bus2": 50137
      },
      "params": {
        "R": 0.039584819227457047,
        "X": 0.11940418928861618,
        "G": 0.0,
        "B": 0.003401998896151781
      },
      "extension": {
        "length": 14351.543858276367,
        "rating": 55.49839735031128
      }
    },
    {
      "class": "Branch",
      "id": "branch_50136_50144_1",
      "ports": {
        "bus1": 50136,
        "bus2": 50144
      },
      "params": {
        "R": 0.02954368107020855,
        "X": 0.0726383775472641,
        "G": 0.0,
        "B": 0.0009888095082715154
      },
      "extension": {
        "length": 5572.618121063233,
        "rating": 62.737542390823364
      }
    },
    {
      "class": "Branch",
      "id": "branch_50137_51572_1",
      "ports": {
        "bus1": 50137,
        "bus2": 51572
      },
      "params": {
        "R": 0.016839470714330673,
        "X": 0.045608051121234894,
        "G": 0.0,
        "B": 0.0012124577770009637
      },
      "extension": {
        "length": 5435.882141693115,
        "rating": 71.56254649162292
      }
    },
    {
      "class": "Branch",
      "id": "branch_50138_50141_1",
      "ports": {
        "bus1": 50138,
        "bus2": 50141
      },
      "params": {
        "R": 0.006195899099111557,
        "X": 0.14894087612628937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50138_50142_1",
      "ports": {
        "bus1": 50138,
        "bus2": 50142
      },
      "params": {
        "R": 0.00027418427634984255,
        "X": 0.0010409075766801834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50138_50159_1",
      "ports": {
        "bus1": 50138,
        "bus2": 50159
      },
      "params": {
        "R": 0.003160127904266119,
        "X": 0.01640459895133972,
        "G": 0.0,
        "B": 0.035451121628284454
      },
      "extension": {
        "length": 15962.527014038087,
        "rating": 253.50329875946045
      }
    },
    {
      "class": "Branch",
      "id": "branch_50138_50599_1",
      "ports": {
        "bus1": 50138,
        "bus2": 50599
      },
      "params": {
        "R": 0.002799242502078414,
        "X": 0.017700446769595146,
        "G": 0.0,
        "B": 0.05879933014512062
      },
      "extension": {
        "length": 21966.432263305665,
        "rating": 319.8669195175171
      }
    },
    {
      "class": "Branch",
      "id": "branch_50138_50817_1",
      "ports": {
        "bus1": 50138,
        "bus2": 50817
      },
      "params": {
        "R": 0.003444919129833579,
        "X": 0.018183421343564987,
        "G": 0.0,
        "B": 0.03401125594973564
      },
      "extension": {
        "length": 18860.361017211915,
        "rating": 277.16755867004395
      }
    },
    {
      "class": "Branch",
      "id": "branch_50138_51652_1",
      "ports": {
        "bus1": 50138,
        "bus2": 51652
      },
      "params": {
        "R": 0.002935143420472741,
        "X": 0.016922995448112488,
        "G": 0.0,
        "B": 0.1505579799413681
      },
      "extension": {
        "length": 36370.29711401367,
        "rating": 343.9284563064575
      }
    },
    {
      "class": "Branch",
      "id": "branch_50138_51652_2",
      "ports": {
        "bus1": 50138,
        "bus2": 51652
      },
      "params": {
        "R": 0.002935143420472741,
        "X": 0.016922995448112488,
        "G": 0.0,
        "B": 0.1505579799413681
      },
      "extension": {
        "length": 36370.29711401367,
        "rating": 343.9284563064575
      }
    },
    {
      "class": "Branch",
      "id": "branch_50139_50141_1",
      "ports": {
        "bus1": 50139,
        "bus2": 50141
      },
      "params": {
        "R": 6.345286965370178e-05,
        "X": 0.00152529776096344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50139_50147_1",
      "ports": {
        "bus1": 50147,
        "bus2": 50139
      },
      "params": {
        "R": 0.03491123020648956,
        "X": 0.09060060977935791,
        "G": 0.0,
        "B": 0.009116877801716328
      },
      "extension": {
        "length": 20100.488251464845,
        "rating": 68.19707155227661
      }
    },
    {
      "class": "Branch",
      "id": "branch_50140_50141_1",
      "ports": {
        "bus1": 50140,
        "bus2": 50141
      },
      "params": {
        "R": 0.03135323151946068,
        "X": 0.7536883354187012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50143_50144_1",
      "ports": {
        "bus1": 50144,
        "bus2": 50143
      },
      "params": {
        "R": 0.0036677811294794083,
        "X": 0.11115540564060211,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50143_50145_1",
      "ports": {
        "bus1": 50143,
        "bus2": 50145
      },
      "params": {
        "R": 0.000261970009887591,
        "X": 0.0010615669889375567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50143_50164_1",
      "ports": {
        "bus1": 50143,
        "bus2": 50164
      },
      "params": {
        "R": 0.0040962486527860165,
        "X": 0.028103208169341087,
        "G": 0.0,
        "B": 0.0465288870036602
      },
      "extension": {
        "length": 24009.001447631836,
        "rating": 279.55822944641113
      }
    },
    {
      "class": "Branch",
      "id": "branch_50143_51576_1",
      "ports": {
        "bus1": 50143,
        "bus2": 51576
      },
      "params": {
        "R": 0.0031987663824111223,
        "X": 0.02108369953930378,
        "G": 0.0,
        "B": 0.015164030715823174
      },
      "extension": {
        "length": 12079.61027874756,
        "rating": 291.5938138961792
      }
    },
    {
      "class": "Branch",
      "id": "branch_50144_50188_1",
      "ports": {
        "bus1": 50188,
        "bus2": 50144
      },
      "params": {
        "R": 0.017895173281431198,
        "X": 0.052993480116128915,
        "G": 0.0,
        "B": 0.0023733717389404774
      },
      "extension": {
        "length": 7954.99327331543,
        "rating": 66.9945478439331
      }
    },
    {
      "class": "Branch",
      "id": "branch_50146_50244_1",
      "ports": {
        "bus1": 50146,
        "bus2": 50244
      },
      "params": {
        "R": 0.02212291769683361,
        "X": 0.06421525031328201,
        "G": 0.0,
        "B": 0.0010873450664803386
      },
      "extension": {
        "length": 6434.624888854981,
        "rating": 54.30150032043457
      }
    },
    {
      "class": "Branch",
      "id": "branch_50146_50823_1",
      "ports": {
        "bus1": 50823,
        "bus2": 50146
      },
      "params": {
        "R": 0.03796412795782089,
        "X": 0.10294260829687119,
        "G": 0.0,
        "B": 0.003259307239204645
      },
      "extension": {
        "length": 13154.366188476562,
        "rating": 42.79363453388214
      }
    },
    {
      "class": "Branch",
      "id": "branch_50147_50148_1",
      "ports": {
        "bus1": 50147,
        "bus2": 50148
      },
      "params": {
        "R": 0.0002086480235448107,
        "X": 0.0010679783299565315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50147_50149_1",
      "ports": {
        "bus1": 50149,
        "bus2": 50147
      },
      "params": {
        "R": 0.012966147623956205,
        "X": 0.033071644604206085,
        "G": 0.0,
        "B": 0.001648807432502508
      },
      "extension": {
        "length": 5118.059355194092,
        "rating": 63.061243295669556
      }
    },
    {
      "class": "Branch",
      "id": "branch_50149_50188_1",
      "ports": {
        "bus1": 50149,
        "bus2": 50188
      },
      "params": {
        "R": 0.012373349629342556,
        "X": 0.033244531601667404,
        "G": 0.0,
        "B": 0.007686281111091375
      },
      "extension": {
        "length": 10407.012209472656,
        "rating": 49.83913004398346
      }
    },
    {
      "class": "Branch",
      "id": "branch_50150_50188_1",
      "ports": {
        "bus1": 50150,
        "bus2": 50188
      },
      "params": {
        "R": 0.026482155546545982,
        "X": 0.05343238636851311,
        "G": 0.0,
        "B": 0.009450999088585377
      },
      "extension": {
        "length": 16850.26031616211,
        "rating": 63.990432024002075
      }
    },
    {
      "class": "Branch",
      "id": "branch_50151_50152_1",
      "ports": {
        "bus1": 50152,
        "bus2": 50151
      },
      "params": {
        "R": 0.002739186631515622,
        "X": 0.09136264771223068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50151_50153_1",
      "ports": {
        "bus1": 50151,
        "bus2": 50153
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50151_50229_1",
      "ports": {
        "bus1": 50229,
        "bus2": 50151
      },
      "params": {
        "R": 0.0028864534106105566,
        "X": 0.01773308776319027,
        "G": 0.0,
        "B": 0.013578577898442745
      },
      "extension": {
        "length": 11230.136990112305,
        "rating": 277.5348901748657
      }
    },
    {
      "class": "Branch",
      "id": "branch_50152_50176_1",
      "ports": {
        "bus1": 50176,
        "bus2": 50152
      },
      "params": {
        "R": 0.011886227875947952,
        "X": 0.02781195566058159,
        "G": 0.0,
        "B": 0.0004268177435733378
      },
      "extension": {
        "length": 2546.3314003601076,
        "rating": 67.76726841926575
      }
    },
    {
      "class": "Branch",
      "id": "branch_50152_50193_1",
      "ports": {
        "bus1": 50152,
        "bus2": 50193
      },
      "params": {
        "R": 0.02226885035634041,
        "X": 0.04276438057422638,
        "G": 0.0,
        "B": 0.002601807937026024
      },
      "extension": {
        "length": 7592.269436828614,
        "rating": 63.81852626800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_50154_50155_1",
      "ports": {
        "bus1": 50155,
        "bus2": 50154
      },
      "params": {
        "R": 0.003051945473998785,
        "X": 0.11600951105356216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50154_50156_1",
      "ports": {
        "bus1": 50154,
        "bus2": 50156
      },
      "params": {
        "R": 0.00026973854983225465,
        "X": 0.0010892909485846758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50154_50229_1",
      "ports": {
        "bus1": 50154,
        "bus2": 50229
      },
      "params": {
        "R": 0.0020817278418689966,
        "X": 0.012307201512157917,
        "G": 0.0,
        "B": 0.011565020307898521
      },
      "extension": {
        "length": 8131.884731872558,
        "rating": 271.7581033706665
      }
    },
    {
      "class": "Branch",
      "id": "branch_50155_50184_1",
      "ports": {
        "bus1": 50155,
        "bus2": 50184
      },
      "params": {
        "R": 0.0069655850529670715,
        "X": 0.015390256419777868,
        "G": 0.0,
        "B": 0.0008485874277539551
      },
      "extension": {
        "length": 2729.7301768341067,
        "rating": 61.97468638420105
      }
    },
    {
      "class": "Branch",
      "id": "branch_50155_50193_1",
      "ports": {
        "bus1": 50155,
        "bus2": 50193
      },
      "params": {
        "R": 0.01950491964817047,
        "X": 0.04526486992835998,
        "G": 0.0,
        "B": 0.003553208196535706
      },
      "extension": {
        "length": 9389.2491930542,
        "rating": 65.24496674537659
      }
    },
    {
      "class": "Branch",
      "id": "branch_50157_50158_1",
      "ports": {
        "bus1": 50157,
        "bus2": 50158
      },
      "params": {
        "R": 0.00024162251793313771,
        "X": 0.0011333863949403167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50157_50212_1",
      "ports": {
        "bus1": 50212,
        "bus2": 50157
      },
      "params": {
        "R": 0.011688053607940674,
        "X": 0.03553305193781853,
        "G": 0.0,
        "B": 0.001384108792990446
      },
      "extension": {
        "length": 4724.186954864502,
        "rating": 58.57644081115723
      }
    },
    {
      "class": "Branch",
      "id": "branch_50157_51066_1",
      "ports": {
        "bus1": 51066,
        "bus2": 50157
      },
      "params": {
        "R": 0.006636478938162327,
        "X": 0.019891826435923576,
        "G": 0.0,
        "B": 0.0027919707354158163
      },
      "extension": {
        "length": 5577.790747192383,
        "rating": 69.10138726234436
      }
    },
    {
      "class": "Branch",
      "id": "branch_50159_50160_1",
      "ports": {
        "bus1": 50160,
        "bus2": 50159
      },
      "params": {
        "R": 0.003927605226635933,
        "X": 0.13288071751594543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50159_50161_1",
      "ports": {
        "bus1": 50159,
        "bus2": 50161
      },
      "params": {
        "R": 0.0002742227807175368,
        "X": 0.001127000548876822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50159_50825_1",
      "ports": {
        "bus1": 50825,
        "bus2": 50159
      },
      "params": {
        "R": 0.0020727021619677544,
        "X": 0.012444552965462208,
        "G": 0.0,
        "B": 0.013019459322094917
      },
      "extension": {
        "length": 9551.243212097168,
        "rating": 240.50977230072021
      }
    },
    {
      "class": "Branch",
      "id": "branch_50160_50162_1",
      "ports": {
        "bus1": 50162,
        "bus2": 50160
      },
      "params": {
        "R": 0.00780919473618269,
        "X": 0.018495256081223488,
        "G": 0.0,
        "B": 0.00040312102646566933
      },
      "extension": {
        "length": 1940.8085759124756,
        "rating": 66.45477414131165
      }
    },
    {
      "class": "Branch",
      "id": "branch_50162_50163_1",
      "ports": {
        "bus1": 50162,
        "bus2": 50163
      },
      "params": {
        "R": 0.0002579109277576208,
        "X": 0.0010231860214844346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50162_51208_1",
      "ports": {
        "bus1": 51208,
        "bus2": 50162
      },
      "params": {
        "R": 0.03587503358721733,
        "X": 0.07550016045570374,
        "G": 0.0,
        "B": 0.0041867936961352825
      },
      "extension": {
        "length": 12951.43471472168,
