        "rating": 44.11488473415375
      }
    },
    {
      "class": "Branch",
      "id": "branch_50164_51891_1",
      "ports": {
        "bus1": 50164,
        "bus2": 51891
      },
      "params": {
        "R": 0.004420779645442963,
        "X": 0.03260944411158562,
        "G": 0.0,
        "B": 0.02065080776810646
      },
      "extension": {
        "length": 19415.51145703125,
        "rating": 299.58579540252686
      }
    },
    {
      "class": "Branch",
      "id": "branch_50165_51572_1",
      "ports": {
        "bus1": 51572,
        "bus2": 50165
      },
      "params": {
        "R": 0.02306487038731575,
        "X": 0.05025913566350937,
        "G": 0.0,
        "B": 0.001695761806331575
      },
      "extension": {
        "length": 6617.4859132690435,
        "rating": 66.0976767539978
      }
    },
    {
      "class": "Branch",
      "id": "branch_50165_51952_1",
      "ports": {
        "bus1": 51952,
        "bus2": 50165
      },
      "params": {
        "R": 0.033207472413778305,
        "X": 0.08398526906967163,
        "G": 0.0,
        "B": 0.001682714791968465
      },
      "extension": {
        "length": 8487.796402770997,
        "rating": 45.505279302597046
      }
    },
    {
      "class": "Branch",
      "id": "branch_50166_50169_1",
      "ports": {
        "bus1": 50166,
        "bus2": 50169
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0008866935968399048,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50166_50170_1",
      "ports": {
        "bus1": 50166,
        "bus2": 50170
      },
      "params": {
        "R": 0.0002204463235102594,
        "X": 0.0011649950174614787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50166_50171_1",
      "ports": {
        "bus1": 50166,
        "bus2": 50171
      },
      "params": {
        "R": 0.00027089143986813724,
        "X": 0.0010270857019349933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50167_50169_1",
      "ports": {
        "bus1": 50167,
        "bus2": 50169
      },
      "params": {
        "R": 0.010749079287052155,
        "X": 0.22049245238304138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50168_50169_1",
      "ports": {
        "bus1": 50168,
        "bus2": 50169
      },
      "params": {
        "R": 0.010749079287052155,
        "X": 0.22049245238304138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50171_50172_1",
      "ports": {
        "bus1": 50172,
        "bus2": 50171
      },
      "params": {
        "R": 0.010260368697345257,
        "X": 0.022034356370568275,
        "G": 0.0,
        "B": 0.0019157184287905695
      },
      "extension": {
        "length": 4603.331448028564,
        "rating": 61.924558877944946
      }
    },
    {
      "class": "Branch",
      "id": "branch_50171_50174_1",
      "ports": {
        "bus1": 50171,
        "bus2": 50174
      },
      "params": {
        "R": 0.022483861073851585,
        "X": 0.054700739681720734,
        "G": 0.0,
        "B": 0.0017341448692604902
      },
      "extension": {
        "length": 7447.748234985352,
        "rating": 69.81793642044067
      }
    },
    {
      "class": "Branch",
      "id": "branch_50172_50176_1",
      "ports": {
        "bus1": 50172,
        "bus2": 50176
      },
      "params": {
        "R": 0.01817530207335949,
        "X": 0.04438561201095581,
        "G": 0.0,
        "B": 0.001752939773723483
      },
      "extension": {
        "length": 6282.7812037353515,
        "rating": 57.01923966407776
      }
    },
    {
      "class": "Branch",
      "id": "branch_50173_50174_1",
      "ports": {
        "bus1": 50174,
        "bus2": 50173
      },
      "params": {
        "R": 0.002212999854236841,
        "X": 0.07501350343227386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50173_50175_1",
      "ports": {
        "bus1": 50173,
        "bus2": 50175
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50173_50229_1",
      "ports": {
        "bus1": 50229,
        "bus2": 50173
      },
      "params": {
        "R": 0.0030410937033593655,
        "X": 0.016904544085264206,
        "G": 0.0,
        "B": 0.018666205927729607
      },
      "extension": {
        "length": 12517.522711853027,
        "rating": 274.542760848999
      }
    },
    {
      "class": "Branch",
      "id": "branch_50174_50238_1",
      "ports": {
        "bus1": 50174,
        "bus2": 50238
      },
      "params": {
        "R": 0.02313834428787231,
        "X": 0.051947630941867835,
        "G": 0.0,
        "B": 0.0018542581237852571
      },
      "extension": {
        "length": 7279.770836975098,
        "rating": 59.04577374458313
      }
    },
    {
      "class": "Branch",
      "id": "branch_50177_50179_1",
      "ports": {
        "bus1": 50179,
        "bus2": 50177
      },
      "params": {
        "R": 0.013803544454276562,
        "X": 0.029309259727597237,
        "G": 0.0,
        "B": 0.0012488182401284575
      },
      "extension": {
        "length": 4344.156058502197,
        "rating": 68.1417465209961
      }
    },
    {
      "class": "Branch",
      "id": "branch_50177_50181_1",
      "ports": {
        "bus1": 50181,
        "bus2": 50177
      },
      "params": {
        "R": 0.01857844740152359,
        "X": 0.0359165333211422,
        "G": 0.0,
        "B": 0.0014748733956366777
      },
      "extension": {
        "length": 5398.995765289307,
        "rating": 59.30940508842468
      }
    },
    {
      "class": "Branch",
      "id": "branch_50178_50179_1",
      "ports": {
        "bus1": 50179,
        "bus2": 50178
      },
      "params": {
        "R": 0.0027879080735147,
        "X": 0.1200416162610054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50178_50180_1",
      "ports": {
        "bus1": 50178,
        "bus2": 50180
      },
      "params": {
        "R": 0.00021648500114679337,
        "X": 0.0010402030311524868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50178_50229_1",
      "ports": {
        "bus1": 50178,
        "bus2": 50229
      },
      "params": {
        "R": 0.005656321067363024,
        "X": 0.032514624297618866,
        "G": 0.0,
        "B": 0.014024585485458374
      },
      "extension": {
        "length": 14190.484526367189,
        "rating": 244.16403770446777
      }
    },
    {
      "class": "Branch",
      "id": "branch_50178_50374_1",
      "ports": {
        "bus1": 50178,
        "bus2": 50374
      },
      "params": {
        "R": 0.0038581888657063246,
        "X": 0.026524420827627182,
        "G": 0.0,
        "B": 0.023694520816206932
      },
      "extension": {
        "length": 16973.840075317385,
        "rating": 221.70355319976807
      }
    },
    {
      "class": "Branch",
      "id": "branch_50181_50182_1",
      "ports": {
        "bus1": 50181,
        "bus2": 50182
      },
      "params": {
        "R": 0.00022128083219286057,
        "X": 0.0011591629590839148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50181_50184_1",
      "ports": {
        "bus1": 50181,
        "bus2": 50184
      },
      "params": {
        "R": 0.013641953468322756,
        "X": 0.03273195028305054,
        "G": 0.0,
        "B": 0.006174304988235235
      },
      "extension": {
        "length": 10662.551681396484,
        "rating": 44.63890194892883
      }
    },
    {
      "class": "Branch",
      "id": "branch_50183_50184_1",
      "ports": {
        "bus1": 50183,
        "bus2": 50184
      },
      "params": {
        "R": 0.00024741404922679067,
        "X": 0.001185731147415936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50185_50643_1",
      "ports": {
        "bus1": 50185,
        "bus2": 50643
      },
      "params": {
        "R": 0.00651593180373311,
        "X": 0.022280169650912285,
        "G": 0.0,
        "B": 0.0008607620256952941
      },
      "extension": {
        "length": 3352.3601547546386,
        "rating": 60.36882996559143
      }
    },
    {
      "class": "Branch",
      "id": "branch_50185_50648_1",
      "ports": {
        "bus1": 50648,
        "bus2": 50185
      },
      "params": {
        "R": 0.0075544859282672405,
        "X": 0.0169012863188982,
        "G": 0.0,
        "B": 0.0012842377182096243
      },
      "extension": {
        "length": 3331.1447520446777,
        "rating": 52.030688524246216
      }
    },
    {
      "class": "Branch",
      "id": "branch_50186_50187_1",
      "ports": {
        "bus1": 50186,
        "bus2": 50187
      },
      "params": {
        "R": 0.00021226063836365938,
        "X": 0.0011485125869512558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50187_50188_1",
      "ports": {
        "bus1": 50187,
        "bus2": 50188
      },
      "params": {
        "R": 0.005123176146298647,
        "X": 0.013937951996922491,
        "G": 0.0,
        "B": 0.0015523958718404174
      },
      "extension": {
        "length": 3312.3217033081055,
        "rating": 68.78305077552795
      }
    },
    {
      "class": "Branch",
      "id": "branch_50189_50190_1",
      "ports": {
        "bus1": 50189,
        "bus2": 50190
      },
      "params": {
        "R": 0.0002700610493775457,
        "X": 0.0011766020907089114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50189_50195_1",
      "ports": {
        "bus1": 50189,
        "bus2": 50195
      },
      "params": {
        "R": 0.010479851625859737,
        "X": 0.02264670841395855,
        "G": 0.0,
        "B": 0.004924680572003126
      },
      "extension": {
        "length": 7175.865551330567,
        "rating": 70.62503695487976
      }
    },
    {
      "class": "Branch",
      "id": "branch_50189_50200_1",
      "ports": {
        "bus1": 50200,
        "bus2": 50189
      },
      "params": {
        "R": 0.005087836179882288,
        "X": 0.012999978847801684,
        "G": 0.0,
        "B": 0.0026638435665518045
      },
      "extension": {
        "length": 4005.513845123291,
        "rating": 54.04273271560669
      }
    },
    {
      "class": "Branch",
      "id": "branch_50189_50638_1",
      "ports": {
        "bus1": 50189,
        "bus2": 50638
      },
      "params": {
        "R": 0.006848989985883236,
        "X": 0.018677858635783195,
        "G": 0.0,
        "B": 0.0070109586231410495
      },
      "extension": {
        "length": 7940.3544459228515,
        "rating": 70.33787965774536
      }
    },
    {
      "class": "Branch",
      "id": "branch_50191_50193_1",
      "ports": {
        "bus1": 50191,
        "bus2": 50193
      },
      "params": {
        "R": 0.026038989424705505,
        "X": 0.0552949421107769,
        "G": 0.0,
        "B": 0.002528235549107194
      },
      "extension": {
        "length": 8577.199457336426,
        "rating": 64.73365426063538
      }
    },
    {
      "class": "Branch",
      "id": "branch_50192_50203_1",
      "ports": {
        "bus1": 50203,
        "bus2": 50192
      },
      "params": {
        "R": 0.014375136233866215,
        "X": 0.04158032312989235,
        "G": 0.0,
        "B": 0.001181615050882101
      },
      "extension": {
        "length": 4807.248256988525,
        "rating": 52.52348780632019
      }
    },
    {
      "class": "Branch",
      "id": "branch_50193_50194_1",
      "ports": {
        "bus1": 50193,
        "bus2": 50194
      },
      "params": {
        "R": 0.00024320937518496064,
        "X": 0.001115301507525146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50195_50196_1",
      "ports": {
        "bus1": 50195,
        "bus2": 50196
      },
      "params": {
        "R": 0.0002195456763729453,
        "X": 0.0010769161162897944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50195_50206_1",
      "ports": {
        "bus1": 50195,
        "bus2": 50206
      },
      "params": {
        "R": 0.00998148787766695,
        "X": 0.02677837945520878,
        "G": 0.0,
        "B": 0.0008867946453392506
      },
      "extension": {
        "length": 3182.6304102172853,
        "rating": 51.38821601867676
      }
    },
    {
      "class": "Branch",
      "id": "branch_50195_50600_1",
      "ports": {
        "bus1": 50600,
        "bus2": 50195
      },
      "params": {
        "R": 0.016684116795659065,
        "X": 0.037351299077272415,
        "G": 0.0,
        "B": 0.004350204952061176
      },
      "extension": {
        "length": 9427.351890563965,
        "rating": 79.649817943573
      }
    },
    {
      "class": "Branch",
      "id": "branch_50197_50656_1",
      "ports": {
        "bus1": 50197,
        "bus2": 50656
      },
      "params": {
        "R": 0.0015222509391605854,
        "X": 0.009885610081255436,
        "G": 0.0,
        "B": 0.012896224856376648
      },
      "extension": {
        "length": 8696.676722717286,
        "rating": 236.4356279373169
      }
    },
    {
      "class": "Branch",
      "id": "branch_50197_51065_1",
      "ports": {
        "bus1": 50197,
        "bus2": 51065
      },
      "params": {
        "R": 0.002863244153559208,
        "X": 0.019468074664473534,
        "G": 0.0,
        "B": 0.014095197431743145
      },
      "extension": {
        "length": 10257.445385375977,
        "rating": 250.16651153564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_50198_50199_1",
      "ports": {
        "bus1": 50199,
        "bus2": 50198
      },
      "params": {
        "R": 0.0003161458298563957,
        "X": 0.02167256735265255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50198_50202_1",
      "ports": {
        "bus1": 50198,
        "bus2": 50202
      },
      "params": {
        "R": 0.00025776299298740923,
        "X": 0.0011423302348703146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50198_50786_1",
      "ports": {
        "bus1": 50198,
        "bus2": 50786
      },
      "params": {
        "R": 0.00018482237646821886,
        "X": 0.0030073204543441534,
        "G": 0.0,
        "B": 0.20668163895606995
      },
      "extension": {
        "length": 18167.033430175783,
        "rating": 2619.21443939209
      }
    },
    {
      "class": "Branch",
      "id": "branch_50198_51067_1",
      "ports": {
        "bus1": 51067,
        "bus2": 50198
      },
      "params": {
        "R": 0.00012744503328576684,
        "X": 0.002626713365316391,
        "G": 0.0,
        "B": 0.19927005469799042
      },
      "extension": {
        "length": 16084.122289672852,
        "rating": 2002.5459289550781
      }
    },
    {
      "class": "Branch",
      "id": "branch_50199_50200_1",
      "ports": {
        "bus1": 50200,
        "bus2": 50199
      },
      "params": {
        "R": 0.003852743888273835,
        "X": 0.13062240183353424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50199_50201_1",
      "ports": {
        "bus1": 50199,
        "bus2": 50201
      },
      "params": {
        "R": 0.00026129669276997447,
        "X": 0.0010732992086559534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50200_50205_1",
      "ports": {
        "bus1": 50200,
        "bus2": 50205
      },
      "params": {
        "R": 0.01788044348359108,
        "X": 0.04344095662236214,
        "G": 0.0,
        "B": 0.007451609242707491
      },
      "extension": {
        "length": 13392.076004516603,
        "rating": 78.79701852798462
      }
    },
    {
      "class": "Branch",
      "id": "branch_50201_50208_1",
      "ports": {
        "bus1": 50208,
        "bus2": 50201
      },
      "params": {
        "R": 0.0020630070939660072,
        "X": 0.01168204378336668,
        "G": 0.0,
        "B": 0.010095004923641682
      },
      "extension": {
        "length": 7536.862749023438,
        "rating": 308.801007270813
      }
    },
    {
      "class": "Branch",
      "id": "branch_50203_50204_1",
      "ports": {
        "bus1": 50203,
        "bus2": 50204
      },
      "params": {
        "R": 0.00025605634436942637,
        "X": 0.00109385687392205,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50203_50206_1",
      "ports": {
        "bus1": 50203,
        "bus2": 50206
      },
      "params": {
        "R": 0.012398348189890385,
        "X": 0.027962783351540565,
        "G": 0.0,
        "B": 0.0030102287419140343
      },
      "extension": {
        "length": 6763.0845377197265,
        "rating": 62.91942596435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_50205_50630_1",
      "ports": {
        "bus1": 50205,
        "bus2": 50630
      },
      "params": {
        "R": 0.022180942818522457,
        "X": 0.03623746708035469,
        "G": 0.0,
        "B": 0.0019761689472943544
      },
      "extension": {
        "length": 6208.683459136963,
        "rating": 49.698010087013245
      }
    },
    {
      "class": "Branch",
      "id": "branch_50205_50635_1",
      "ports": {
        "bus1": 50635,
        "bus2": 50205
      },
      "params": {
        "R": 0.01682419702410698,
        "X": 0.0379362627863884,
        "G": 0.0,
        "B": 0.001018671435303986
      },
      "extension": {
        "length": 4230.461114593506,
        "rating": 52.56662368774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_50206_50207_1",
      "ports": {
        "bus1": 50206,
        "bus2": 50207
      },
      "params": {
        "R": 0.00022046112280804664,
        "X": 0.001079295645467937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50206_50596_1",
      "ports": {
        "bus1": 50206,
        "bus2": 50596
      },
      "params": {
        "R": 0.01773717999458313,
        "X": 0.04283713176846504,
        "G": 0.0,
        "B": 0.00500224344432354
      },
      "extension": {
        "length": 9595.834234497072,
        "rating": 54.64087128639221
      }
    },
    {
      "class": "Branch",
      "id": "branch_50206_50600_1",
      "ports": {
        "bus1": 50600,
        "bus2": 50206
      },
      "params": {
        "R": 0.017212936654686928,
        "X": 0.04335403814911843,
        "G": 0.0,
        "B": 0.003108911216259003
      },
      "extension": {
        "length": 8843.299819519043,
        "rating": 73.62440228462219
      }
    },
    {
      "class": "Branch",
      "id": "branch_50208_50209_1",
      "ports": {
        "bus1": 50209,
        "bus2": 50208
      },
      "params": {
        "R": 0.003075012005865574,
        "X": 0.077663354575634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50208_50209_2",
      "ports": {
        "bus1": 50209,
        "bus2": 50208
      },
      "params": {
        "R": 0.003075012005865574,
        "X": 0.077663354575634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50208_50209_3",
      "ports": {
        "bus1": 50209,
        "bus2": 50208
      },
      "params": {
        "R": 0.003075012005865574,
        "X": 0.077663354575634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50208_50210_1",
      "ports": {
        "bus1": 50208,
        "bus2": 50210
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50208_50647_1",
      "ports": {
        "bus1": 50647,
        "bus2": 50208
      },
      "params": {
        "R": 0.002366050146520138,
        "X": 0.010138209909200668,
        "G": 0.0,
        "B": 0.007508805021643639
      },
      "extension": {
        "length": 5861.602586425782,
        "rating": 260.7617378234863
      }
    },
    {
      "class": "Branch",
      "id": "branch_50208_50656_1",
      "ports": {
        "bus1": 50208,
        "bus2": 50656
      },
      "params": {
        "R": 0.001321449177339673,
        "X": 0.008435024879872799,
        "G": 0.0,
        "B": 0.026014497503638268
      },
      "extension": {
        "length": 10359.13596899414,
        "rating": 268.6882257461548
      }
    },
    {
      "class": "Branch",
      "id": "branch_50209_50631_1",
      "ports": {
        "bus1": 50631,
        "bus2": 50209
      },
      "params": {
        "R": 0.006061251275241374,
        "X": 0.017883436754345894,
        "G": 0.0,
        "B": 0.0005969303310848773
      },
      "extension": {
        "length": 2401.0853939208987,
        "rating": 84.75451469421387
      }
    },
    {
      "class": "Branch",
      "id": "branch_50209_50631_2",
      "ports": {
        "bus1": 50631,
        "bus2": 50209
      },
      "params": {
        "R": 0.006061251275241374,
        "X": 0.017883436754345894,
        "G": 0.0,
        "B": 0.0005969303310848773
      },
      "extension": {
        "length": 2401.0853939208987,
        "rating": 84.75451469421387
      }
    },
    {
      "class": "Branch",
      "id": "branch_50209_50634_1",
      "ports": {
        "bus1": 50634,
        "bus2": 50209
      },
      "params": {
        "R": 0.010424340143799782,
        "X": 0.025773733854293823,
        "G": 0.0,
        "B": 0.0010688971960917115
      },
      "extension": {
        "length": 3413.4332873840335,
        "rating": 81.13298416137695
      }
    },
    {
      "class": "Branch",
      "id": "branch_50209_50657_1",
      "ports": {
        "bus1": 50209,
        "bus2": 50657
      },
      "params": {
        "R": 0.015203391201794147,
        "X": 0.03499970957636833,
        "G": 0.0,
        "B": 0.0013539593201130629
      },
      "extension": {
        "length": 4607.4489060058595,
        "rating": 83.0008327960968
      }
    },
    {
      "class": "Branch",
      "id": "branch_50211_50212_1",
      "ports": {
        "bus1": 50211,
        "bus2": 50212
      },
      "params": {
        "R": 0.00021615772857330737,
        "X": 0.0011564706219360232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50212_51106_1",
      "ports": {
        "bus1": 50212,
        "bus2": 51106
      },
      "params": {
        "R": 0.014850663952529429,
        "X": 0.033722467720508575,
        "G": 0.0,
        "B": 0.009198619984090328
      },
      "extension": {
        "length": 11953.3553805542,
        "rating": 64.86232280731201
      }
    },
    {
      "class": "Branch",
      "id": "branch_50213_50640_1",
      "ports": {
        "bus1": 50213,
        "bus2": 50640
      },
      "params": {
        "R": 0.0015611222479492426,
        "X": 0.008661833591759205,
        "G": 0.0,
        "B": 0.010719047859311104
      },
      "extension": {
        "length": 6655.741322387696,
        "rating": 254.4100046157837
      }
    },
    {
      "class": "Branch",
      "id": "branch_50213_51583_1",
      "ports": {
        "bus1": 51583,
        "bus2": 50213
      },
      "params": {
        "R": 0.0018336166394874454,
        "X": 0.014486902393400669,
        "G": 0.0,
        "B": 0.009784339927136898
      },
      "extension": {
        "length": 8123.224679077149,
        "rating": 290.4595136642456
      }
    },
    {
      "class": "Branch",
      "id": "branch_50214_50634_1",
      "ports": {
        "bus1": 50214,
        "bus2": 50634
      },
      "params": {
        "R": 0.01211816817522049,
        "X": 0.026743605732917786,
        "G": 0.0,
        "B": 0.002680309349671006
      },
      "extension": {
        "length": 5873.93193850708,
        "rating": 64.62315320968628
      }
    },
    {
      "class": "Branch",
      "id": "branch_50214_50637_1",
      "ports": {
        "bus1": 50214,
        "bus2": 50637
      },
      "params": {
        "R": 0.010669017210602762,
        "X": 0.027883730828762054,
        "G": 0.0,
        "B": 0.001769915339536965
      },
      "extension": {
        "length": 4623.44295300293,
        "rating": 60.27400493621826
      }
    },
    {
      "class": "Branch",
      "id": "branch_50214_50638_1",
      "ports": {
        "bus1": 50214,
        "bus2": 50638
      },
      "params": {
        "R": 0.011605674400925636,
        "X": 0.030119530856609344,
        "G": 0.0,
        "B": 0.0008685533539392054
      },
      "extension": {
        "length": 3300.097868041992,
        "rating": 60.491591691970825
      }
    },
    {
      "class": "Branch",
      "id": "branch_50215_50216_1",
      "ports": {
        "bus1": 50216,
        "bus2": 50215
      },
      "params": {
        "R": 0.003004600526764989,
        "X": 0.10088779032230377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50215_50217_1",
      "ports": {
        "bus1": 50215,
        "bus2": 50217
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50215_50711_1",
      "ports": {
        "bus1": 50215,
        "bus2": 50711
      },
      "params": {
        "R": 0.0016200440004467964,
        "X": 0.010707125067710876,
        "G": 0.0,
        "B": 0.005354023072868586
      },
      "extension": {
        "length": 5111.901393859864,
        "rating": 266.300892829895
      }
    },
    {
      "class": "Branch",
      "id": "branch_50215_51104_1",
      "ports": {
        "bus1": 51104,
        "bus2": 50215
      },
      "params": {
        "R": 0.0016330003272742033,
        "X": 0.011683549731969833,
        "G": 0.0,
        "B": 0.018982019275426865
      },
      "extension": {
        "length": 11004.007164916993,
        "rating": 281.29851818084717
      }
    },
    {
      "class": "Branch",
      "id": "branch_50215_51105_1",
      "ports": {
        "bus1": 51105,
        "bus2": 50215
      },
      "params": {
        "R": 0.0013364230981096625,
        "X": 0.00722862221300602,
        "G": 0.0,
        "B": 0.008168737404048443
      },
      "extension": {
        "length": 5466.853820983887,
        "rating": 221.60072326660156
      }
    },
    {
      "class": "Branch",
      "id": "branch_50216_51071_1",
      "ports": {
        "bus1": 51071,
        "bus2": 50216
      },
      "params": {
        "R": 0.005843466613441706,
        "X": 0.017003808170557022,
        "G": 0.0,
        "B": 0.0013841501204296947
      },
      "extension": {
        "length": 3581.7583153381347,
        "rating": 71.72170281410217
      }
    },
    {
      "class": "Branch",
      "id": "branch_50216_51087_1",
      "ports": {
        "bus1": 50216,
        "bus2": 51087
      },
      "params": {
        "R": 0.01573329232633114,
        "X": 0.03312831372022629,
        "G": 0.0,
        "B": 0.001675399369560182
      },
      "extension": {
        "length": 4828.711144592286,
        "rating": 48.477911949157715
      }
    },
    {
      "class": "Branch",
      "id": "branch_50216_51108_1",
      "ports": {
        "bus1": 51108,
        "bus2": 50216
      },
      "params": {
        "R": 0.01136894803494215,
        "X": 0.032117366790771484,
        "G": 0.0,
        "B": 0.0007073378073982894
      },
      "extension": {
        "length": 3468.475078857422,
        "rating": 72.08438515663147
      }
    },
    {
      "class": "Branch",
      "id": "branch_50218_50693_1",
      "ports": {
        "bus1": 50693,
        "bus2": 50218
      },
      "params": {
        "R": 0.00623408704996109,
        "X": 0.01624833419919014,
        "G": 0.0,
        "B": 0.001109747332520783
      },
      "extension": {
        "length": 3165.2141884002685,
        "rating": 50.88685154914856
      }
    },
    {
      "class": "Branch",
      "id": "branch_50218_50727_1",
      "ports": {
        "bus1": 50727,
        "bus2": 50218
      },
      "params": {
        "R": 0.00699578458443284,
        "X": 0.01771482266485691,
        "G": 0.0,
        "B": 0.0033232991117984056
      },
      "extension": {
        "length": 5574.235406066895,
        "rating": 65.91912508010864
      }
    },
    {
      "class": "Branch",
      "id": "branch_50219_50659_1",
      "ports": {
        "bus1": 50219,
        "bus2": 50659
      },
      "params": {
        "R": 0.00934009999036789,
        "X": 0.019381839781999588,
        "G": 0.0,
        "B": 0.0011571645736694336
      },
      "extension": {
        "length": 3333.539791900635,
        "rating": 60.16258001327515
      }
    },
    {
      "class": "Branch",
      "id": "branch_50219_50672_1",
      "ports": {
        "bus1": 50219,
        "bus2": 50672
      },
      "params": {
        "R": 0.005997991189360618,
        "X": 0.014956685714423656,
        "G": 0.0,
        "B": 0.0005274866707623005
      },
      "extension": {
        "length": 2095.530759750366,
        "rating": 58.059823513031006
      }
    },
    {
      "class": "Branch",
      "id": "branch_50220_50818_1",
      "ports": {
        "bus1": 50818,
        "bus2": 50220
      },
      "params": {
        "R": 0.024356819689273834,
        "X": 0.056764259934425354,
        "G": 0.0,
        "B": 0.002486736513674259
      },
      "extension": {
        "length": 8046.690838989258,
        "rating": 67.84337759017944
      }
    },
    {
      "class": "Branch",
      "id": "branch_50220_50823_1",
      "ports": {
        "bus1": 50220,
        "bus2": 50823
      },
      "params": {
        "R": 0.018293606117367744,
        "X": 0.04473331570625305,
        "G": 0.0,
        "B": 0.007857042364776134
      },
      "extension": {
        "length": 12713.908306091309,
        "rating": 64.1603171825409
      }
    },
    {
      "class": "Branch",
      "id": "branch_50221_51080_1",
      "ports": {
        "bus1": 50221,
        "bus2": 51080
      },
      "params": {
        "R": 0.008762924931943417,
        "X": 0.01829962432384491,
        "G": 0.0,
        "B": 0.0006410543574020267
      },
      "extension": {
        "length": 2314.9272691955566,
        "rating": 57.62400031089783
      }
    },
    {
      "class": "Branch",
      "id": "branch_50221_51106_1",
      "ports": {
        "bus1": 50221,
        "bus2": 51106
      },
      "params": {
        "R": 0.018818512558937073,
        "X": 0.02823556773364544,
        "G": 0.0,
        "B": 0.0018442822620272636
      },
      "extension": {
        "length": 5518.764257080078,
        "rating": 64.99326229095459
      }
    },
    {
      "class": "Branch",
      "id": "branch_50221_51121_1",
      "ports": {
        "bus1": 50221,
        "bus2": 51121
      },
      "params": {
        "R": 0.013415539637207985,
        "X": 0.04051835834980011,
        "G": 0.0,
        "B": 0.0017599593847990036
      },
      "extension": {
        "length": 5966.823570831299,
        "rating": 45.158544182777405
      }
    },
    {
      "class": "Branch",
      "id": "branch_50222_50225_1",
      "ports": {
        "bus1": 50222,
        "bus2": 50225
      },
      "params": {
        "R": 0.006746563129127026,
        "X": 0.19158321619033813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50222_50226_1",
      "ports": {
        "bus1": 50222,
        "bus2": 50226
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50222_50229_1",
      "ports": {
        "bus1": 50222,
        "bus2": 50229
      },
      "params": {
        "R": 0.005457394290715456,
        "X": 0.033607881516218185,
        "G": 0.0,
        "B": 0.02603866159915924
      },
      "extension": {
        "length": 20471.064841186526,
        "rating": 272.9602575302124
      }
    },
    {
      "class": "Branch",
      "id": "branch_50222_50232_1",
      "ports": {
        "bus1": 50222,
        "bus2": 50232
      },
      "params": {
        "R": 0.0016001882031559944,
        "X": 0.009251082316040993,
        "G": 0.0,
        "B": 0.005251305177807808
      },
      "extension": {
        "length": 5061.5595131835935,
        "rating": 223.63932132720947
      }
    },
    {
      "class": "Branch",
      "id": "branch_50223_50225_1",
      "ports": {
        "bus1": 50223,
        "bus2": 50225
      },
      "params": {
        "R": -0.002854231745004654,
        "X": -0.08105206489562988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50223_50227_1",
      "ports": {
        "bus1": 50223,
        "bus2": 50227
      },
      "params": {
        "R": 0.014490830712020399,
        "X": 0.033537670969963074,
        "G": 0.0,
        "B": 0.0008366245892830193
      },
      "extension": {
        "length": 4097.42436291504,
        "rating": 74.44018125534058
      }
    },
    {
      "class": "Branch",
      "id": "branch_50224_50225_1",
      "ports": {
        "bus1": 50224,
        "bus2": 50225
      },
      "params": {
        "R": 0.013978994451463223,
        "X": 0.3969637155532837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50227_51121_1",
      "ports": {
        "bus1": 51121,
        "bus2": 50227
      },
      "params": {
        "R": 0.012963419780135155,
        "X": 0.03688808158040047,
        "G": 0.0,
        "B": 0.002699164906516671
      },
      "extension": {
        "length": 7372.47752709961,
        "rating": 61.01611256599426
      }
    },
    {
      "class": "Branch",
      "id": "branch_50228_50229_1",
      "ports": {
        "bus1": 50229,
        "bus2": 50228
      },
      "params": {
        "R": 0.00017284632485825568,
        "X": 0.013196604326367378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50228_50230_1",
      "ports": {
        "bus1": 50228,
        "bus2": 50230
      },
      "params": {
        "R": 0.00021100424055475742,
        "X": 0.0011174052488058805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50228_51067_1",
      "ports": {
        "bus1": 51067,
        "bus2": 50228
      },
      "params": {
        "R": 0.00014062636182643473,
        "X": 0.002655267482623458,
        "G": 0.0,
        "B": 0.28315579891204834
      },
      "extension": {
        "length": 18827.148160766603,
        "rating": 2628.7553787231445
      }
    },
    {
      "class": "Branch",
      "id": "branch_50231_50233_1",
      "ports": {
        "bus1": 50231,
        "bus2": 50233
      },
      "params": {
        "R": 0.007599547505378722,
        "X": 0.01835373416543007,
        "G": 0.0,
        "B": 0.000696037954185158
      },
      "extension": {
        "length": 2298.2937902984618,
        "rating": 73.72419834136963
      }
    },
    {
      "class": "Branch",
      "id": "branch_50231_51066_1",
      "ports": {
        "bus1": 50231,
        "bus2": 51066
      },
      "params": {
        "R": 0.01682683266699314,
        "X": 0.04061227664351463,
        "G": 0.0,
        "B": 0.003334015142172575
      },
      "extension": {
        "length": 8366.527270019531,
        "rating": 56.19542598724365
      }
    },
    {
      "class": "Branch",
      "id": "branch_50232_50233_1",
      "ports": {
        "bus1": 50233,
        "bus2": 50232
      },
      "params": {
        "R": 0.0030291550792753696,
        "X": 0.11759161204099655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50232_50234_1",
      "ports": {
        "bus1": 50232,
        "bus2": 50234
      },
      "params": {
        "R": 0.00028292625211179256,
        "X": 0.0010487554827705026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50232_51065_1",
      "ports": {
        "bus1": 50232,
        "bus2": 51065
      },
      "params": {
        "R": 0.0030646163504570723,
        "X": 0.016526171937584877,
        "G": 0.0,
        "B": 0.012059476226568222
      },
      "extension": {
        "length": 9901.09169494629,
        "rating": 287.32240200042725
      }
    },
    {
      "class": "Branch",
      "id": "branch_50235_51066_1",
      "ports": {
        "bus1": 50235,
        "bus2": 51066
      },
      "params": {
        "R": 0.007430943194776773,
        "X": 0.022289039567112926,
        "G": 0.0,
        "B": 0.004575495608150959
      },
      "extension": {
        "length": 6769.167678039551,
        "rating": 69.36197876930237
      }
    },
    {
      "class": "Branch",
      "id": "branch_50235_51073_1",
      "ports": {
        "bus1": 50235,
        "bus2": 51073
      },
      "params": {
        "R": 0.011624324135482311,
        "X": 0.02992892451584339,
        "G": 0.0,
        "B": 0.0012703363317996264
      },
      "extension": {
        "length": 4449.508267456054,
        "rating": 55.7502806186676
      }
    },
    {
      "class": "Branch",
      "id": "branch_50236_50237_1",
      "ports": {
        "bus1": 50236,
        "bus2": 50237
      },
      "params": {
        "R": 0.000232256599701941,
        "X": 0.0010387357324361801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50238_50368_1",
      "ports": {
        "bus1": 50368,
        "bus2": 50238
      },
      "params": {
        "R": 0.045090846717357635,
        "X": 0.11970598250627518,
        "G": 0.0,
        "B": 0.004513626452535391
      },
      "extension": {
        "length": 14820.135209472657,
        "rating": 50.20502805709839
      }
    },
    {
      "class": "Branch",
      "id": "branch_50239_50242_1",
      "ports": {
        "bus1": 50239,
        "bus2": 50242
      },
      "params": {
        "R": 0.0030204399954527617,
        "X": 0.09713445603847504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50239_50243_1",
      "ports": {
        "bus1": 50239,
        "bus2": 50243
      },
      "params": {
        "R": 0.000263587775407359,
        "X": 0.001158866100013256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50240_50242_1",
      "ports": {
        "bus1": 50240,
        "bus2": 50242
      },
      "params": {
        "R": -0.00012579304166138172,
        "X": -0.004045385867357254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50240_50373_1",
      "ports": {
        "bus1": 50240,
        "bus2": 50373
      },
      "params": {
        "R": 0.04256311431527138,
        "X": 0.10577764362096786,
        "G": 0.0,
        "B": 0.003901052288711071
      },
      "extension": {
        "length": 14602.09833215332,
        "rating": 64.57401514053345
      }
    },
    {
      "class": "Branch",
      "id": "branch_50241_50242_1",
      "ports": {
        "bus1": 50241,
        "bus2": 50242
      },
      "params": {
        "R": 0.016915448009967804,
        "X": 0.543984591960907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50245_50247_1",
      "ports": {
        "bus1": 50247,
        "bus2": 50245
      },
      "params": {
        "R": 0.020498618483543396,
        "X": 0.07118051499128342,
        "G": 0.0,
        "B": 0.007920480333268642
      },
      "extension": {
        "length": 16034.565454101563,
        "rating": 70.01317143440247
      }
    },
    {
      "class": "Branch",
      "id": "branch_50246_50249_1",
      "ports": {
        "bus1": 50246,
        "bus2": 50249
      },
      "params": {
        "R": 0.008731581270694733,
        "X": 0.2953413128852844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50246_50250_1",
      "ports": {
        "bus1": 50246,
        "bus2": 50250
      },
      "params": {
        "R": 0.0002949516347143799,
        "X": 0.0010288513731211424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50247_50249_1",
      "ports": {
        "bus1": 50247,
        "bus2": 50249
      },
      "params": {
        "R": -0.0034940335899591446,
        "X": -0.1181839182972908,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50247_50878_1",
      "ports": {
        "bus1": 50247,
        "bus2": 50878
      },
      "params": {
        "R": 0.11120645701885225,
        "X": 0.2410501092672348,
        "G": 0.0,
        "B": 0.009894954040646553
      },
      "extension": {
        "length": 33189.460105957034,
        "rating": 49.07959997653961
      }
    },
    {
      "class": "Branch",
      "id": "branch_50247_68203_1",
      "ports": {
        "bus1": 50247,
        "bus2": 68203
      },
      "params": {
        "R": 0.10228873789310454,
        "X": 0.2611691951751709,
        "G": 0.0,
        "B": 0.01756071113049984
      },
      "extension": {
        "length": 49373.37597875977,
        "rating": 63.18090558052063
      }
    },
    {
      "class": "Branch",
      "id": "branch_50248_50249_1",
      "ports": {
        "bus1": 50248,
        "bus2": 50249
      },
      "params": {
        "R": 0.02440452203154564,
        "X": 0.825470507144928,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50250_50351_1",
      "ports": {
        "bus1": 50250,
        "bus2": 50351
      },
      "params": {
        "R": 0.0072637596167624,
        "X": 0.04054553061723709,
        "G": 0.0,
        "B": 0.044143278151750565
      },
      "extension": {
        "length": 29920.391088134766,
        "rating": 266.049599647522
      }
    },
    {
      "class": "Branch",
      "id": "branch_50250_68671_1",
      "ports": {
        "bus1": 50250,
        "bus2": 68671
      },
      "params": {
        "R": 0.003481934079900384,
        "X": 0.019607458263635635,
        "G": 0.0,
        "B": 0.017135247588157654
      },
      "extension": {
        "length": 13070.48530847168,
        "rating": 280.37357330322266
      }
    },
    {
      "class": "Branch",
      "id": "branch_50251_50252_1",
      "ports": {
        "bus1": 50251,
        "bus2": 50252
      },
      "params": {
        "R": 0.04713568836450577,
        "X": 0.12739117443561554,
        "G": 0.0,
        "B": 0.007685466203838587
      },
      "extension": {
        "length": 19836.77448779297,
        "rating": 65.1889443397522
      }
    },
    {
      "class": "Branch",
      "id": "branch_50251_51661_1",
      "ports": {
        "bus1": 50251,
        "bus2": 51661
      },
      "params": {
        "R": 0.0650898888707161,
        "X": 0.16161403059959412,
        "G": 0.0,
        "B": 0.008506296202540398
      },
      "extension": {
        "length": 26411.78738891602,
        "rating": 68.2424783706665
      }
    },
    {
      "class": "Branch",
      "id": "branch_50252_50268_1",
      "ports": {
        "bus1": 50252,
        "bus2": 50268
      },
      "params": {
        "R": 0.019499454647302628,
        "X": 0.04791842773556709,
        "G": 0.0,
        "B": 0.02081887237727642
      },
      "extension": {
        "length": 20570.649692871095,
        "rating": 60.53107976913452
      }
    },
    {
      "class": "Branch",
      "id": "branch_50252_50279_1",
      "ports": {
        "bus1": 50279,
        "bus2": 50252
      },
      "params": {
        "R": 0.034370459616184235,
        "X": 0.08822470903396608,
        "G": 0.0,
        "B": 0.010163185186684132
      },
      "extension": {
        "length": 22415.79883447266,
        "rating": 47.76873588562012
      }
    },
    {
      "class": "Branch",
      "id": "branch_50253_51592_1",
      "ports": {
        "bus1": 50253,
        "bus2": 51592
      },
      "params": {
        "R": 0.022374352440238,
        "X": 0.05971274897456169,
        "G": 0.0,
        "B": 0.023187503218650818
      },
      "extension": {
        "length": 24109.92463623047,
        "rating": 70.14144659042358
      }
    },
    {
      "class": "Branch",
      "id": "branch_50253_52001_1",
      "ports": {
        "bus1": 50253,
        "bus2": 52001
      },
      "params": {
        "R": 0.014926061034202577,
        "X": 0.04201306030154229,
        "G": 0.0,
        "B": 0.003782748244702816
      },
      "extension": {
        "length": 8306.958999023438,
        "rating": 67.74681210517883
      }
    },
    {
      "class": "Branch",
      "id": "branch_50254_50255_1",
      "ports": {
        "bus1": 50255,
        "bus2": 50254
      },
      "params": {
        "R": 0.002235757652670145,
        "X": 0.09769629687070847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50254_50256_1",
      "ports": {
        "bus1": 50254,
        "bus2": 50256
      },
      "params": {
        "R": 0.0002760708157438785,
        "X": 0.0011554185766726732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50255_52001_1",
      "ports": {
        "bus1": 52001,
        "bus2": 50255
      },
      "params": {
        "R": 0.0558413565158844,
        "X": 0.16852256655693054,
        "G": 0.0,
        "B": 0.0037936146836727858
      },
      "extension": {
        "length": 18104.96038183594,
        "rating": 57.1454644203186
      }
    },
    {
      "class": "Branch",
      "id": "branch_50256_50278_1",
      "ports": {
        "bus1": 50278,
        "bus2": 50256
      },
      "params": {
        "R": 0.005588045343756676,
        "X": 0.03861076012253761,
        "G": 0.0,
        "B": 0.02371515892446041
      },
      "extension": {
        "length": 21374.44686254883,
        "rating": 273.99280071258545
      }
    },
    {
      "class": "Branch",
      "id": "branch_50256_51164_1",
      "ports": {
        "bus1": 50256,
        "bus2": 51164
      },
      "params": {
        "R": 0.00199642451480031,
        "X": 0.01029864139854908,
        "G": 0.0,
        "B": 0.07249151170253754
      },
      "extension": {
        "length": 19822.83859423828,
        "rating": 253.73272895812988
      }
    },
    {
      "class": "Branch",
      "id": "branch_50257_50260_1",
      "ports": {
        "bus1": 50257,
        "bus2": 50260
      },
      "params": {
        "R": 0.011937351897358894,
        "X": 0.3377673625946045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50257_50261_1",
      "ports": {
        "bus1": 50257,
        "bus2": 50261
      },
      "params": {
        "R": 0.00026176313986070454,
        "X": 0.0011001784587278962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50258_50260_1",
      "ports": {
        "bus1": 50258,
        "bus2": 50260
      },
      "params": {
        "R": -0.005284866318106651,
        "X": -0.14953529834747314,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50258_50280_1",
      "ports": {
        "bus1": 50280,
        "bus2": 50258
      },
      "params": {
        "R": 0.013224313035607338,
        "X": 0.03772713243961334,
        "G": 0.0,
        "B": 0.017529521137475967
      },
      "extension": {
        "length": 16955.807827148437,
        "rating": 61.31804585456848
      }
    },
    {
      "class": "Branch",
      "id": "branch_50258_52116_1",
      "ports": {
        "bus1": 52116,
        "bus2": 50258
      },
      "params": {
        "R": 0.04537646472454071,
        "X": 0.11924189329147339,
        "G": 0.0,
        "B": 0.002915002638474107
      },
      "extension": {
        "length": 13526.096940307618,
        "rating": 57.86734223365784
      }
    },
    {
      "class": "Branch",
      "id": "branch_50259_50260_1",
      "ports": {
        "bus1": 50259,
        "bus2": 50260
      },
      "params": {
        "R": 0.03854263573884964,
        "X": 1.0905637741088867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50261_50272_1",
      "ports": {
        "bus1": 50261,
        "bus2": 50272
      },
      "params": {
        "R": 0.005999146495014429,
        "X": 0.03282281756401062,
        "G": 0.0,
        "B": 0.10980585962533951
      },
      "extension": {
        "length": 39876.17502612305,
        "rating": 331.0619592666626
      }
    },
    {
      "class": "Branch",
      "id": "branch_50261_51403_1",
      "ports": {
        "bus1": 50261,
        "bus2": 51403
      },
      "params": {
        "R": 0.004286011680960655,
        "X": 0.02618625946342945,
        "G": 0.0,
        "B": 0.032666463404893875
      },
      "extension": {
        "length": 22036.200748901367,
        "rating": 263.6479616165161
      }
    },
    {
      "class": "Branch",
      "id": "branch_50261_51741_1",
      "ports": {
        "bus1": 51741,
        "bus2": 50261
      },
      "params": {
        "R": 0.005525506567209959,
        "X": 0.03152935951948166,
        "G": 0.0,
        "B": 0.010681449435651302
      },
      "extension": {
        "length": 14250.797170532227,
        "rating": 300.8138179779053
      }
    },
    {
      "class": "Branch",
      "id": "branch_50262_50263_1",
      "ports": {
        "bus1": 50262,
        "bus2": 50263
      },
      "params": {
        "R": 0.00028472812846302986,
        "X": 0.0011700685136020184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50262_50996_1",
      "ports": {
        "bus1": 50996,
        "bus2": 50262
      },
      "params": {
        "R": 0.01257216278463602,
        "X": 0.03682344779372215,
        "G": 0.0,
        "B": 0.008571350015699863
      },
      "extension": {
        "length": 12150.803816894531,
        "rating": 60.14391779899597
      }
    },
    {
      "class": "Branch",
      "id": "branch_50262_52152_1",
      "ports": {
        "bus1": 50262,
        "bus2": 52152
      },
      "params": {
        "R": 0.02788817696273327,
        "X": 0.07693983614444733,
        "G": 0.0,
        "B": 0.004189101047813892
      },
      "extension": {
        "length": 11801.556204345703,
        "rating": 62.90074586868286
      }
    },
    {
      "class": "Branch",
      "id": "branch_50264_50280_1",
      "ports": {
        "bus1": 50280,
        "bus2": 50264
      },
      "params": {
        "R": 0.03160015493631363,
        "X": 0.09351909905672072,
        "G": 0.0,
        "B": 0.013090171851217747
      },
      "extension": {
        "length": 23784.84843200684,
        "rating": 68.39166283607483
      }
    },
    {
      "class": "Branch",
      "id": "branch_50264_50292_1",
      "ports": {
        "bus1": 50292,
        "bus2": 50264
      },
      "params": {
        "R": 0.04805902019143105,
        "X": 0.11387638747692108,
        "G": 0.0,
        "B": 0.003787772497162223
      },
      "extension": {
        "length": 15203.967780761719,
        "rating": 63.392460346221924
      }
    },
    {
      "class": "Branch",
      "id": "branch_50264_50301_1",
      "ports": {
        "bus1": 50264,
        "bus2": 50301
      },
      "params": {
        "R": 0.03211809694766998,
        "X": 0.09724494069814683,
        "G": 0.0,
        "B": 0.0071342396549880505
      },
      "extension": {
        "length": 17903.18000061035,
        "rating": 60.92424392700195
      }
    },
    {
      "class": "Branch",
      "id": "branch_50265_50266_1",
      "ports": {
        "bus1": 50266,
        "bus2": 50265
      },
      "params": {
        "R": 0.02099262923002243,
        "X": 0.044825147837400436,
        "G": 0.0,
        "B": 0.0011680503375828266
      },
      "extension": {
        "length": 4949.917350952149,
        "rating": 53.44250798225403
      }
    },
    {
      "class": "Branch",
      "id": "branch_50265_50275_1",
      "ports": {
        "bus1": 50265,
        "bus2": 50275
      },
      "params": {
        "R": 0.03294513002038002,
        "X": 0.0729251429438591,
        "G": 0.0,
        "B": 0.002884035697206855
      },
      "extension": {
        "length": 10345.66281463623,
        "rating": 56.838083267211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_50265_51885_1",
      "ports": {
        "bus1": 50265,
        "bus2": 51885
      },
      "params": {
        "R": 0.015309059992432596,
        "X": 0.040485795587301254,
        "G": 0.0,
        "B": 0.0011201504385098815
      },
      "extension": {
        "length": 4791.654022796631,
        "rating": 63.28896880149841
      }
    },
    {
      "class": "Branch",
      "id": "branch_50266_51725_1",
      "ports": {
        "bus1": 50266,
        "bus2": 51725
      },
      "params": {
        "R": 0.015358347445726395,
        "X": 0.03342917934060097,
        "G": 0.0,
        "B": 0.002455972833558917
      },
      "extension": {
        "length": 6478.088607971192,
        "rating": 70.00855803489685
      }
    },
    {
      "class": "Branch",
      "id": "branch_50267_50270_1",
      "ports": {
        "bus1": 50267,
        "bus2": 50270
      },
      "params": {
        "R": 0.006655028089880943,
        "X": 0.2505938410758972,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50267_50271_1",
      "ports": {
        "bus1": 50267,
        "bus2": 50271
      },
      "params": {
        "R": 0.000211022183066234,
        "X": 0.0010354084661230445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50267_50272_1",
      "ports": {
        "bus1": 50267,
        "bus2": 50272
      },
      "params": {
        "R": 0.0002184440236305818,
        "X": 0.001168127404525876,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50268_50270_1",
      "ports": {
        "bus1": 50268,
        "bus2": 50270
      },
      "params": {
        "R": -0.0026120133697986603,
        "X": -0.09835488349199295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50268_50273_1",
      "ports": {
        "bus1": 50273,
        "bus2": 50268
      },
      "params": {
        "R": 0.0033790639135986567,
        "X": 0.005830220878124236,
        "G": 0.0,
        "B": 0.0010937986662611365
      },
      "extension": {
        "length": 1851.631327331543,
        "rating": 73.94086122512817
      }
    },
    {
      "class": "Branch",
      "id": "branch_50269_50270_1",
      "ports": {
        "bus1": 50269,
        "bus2": 50270
      },
      "params": {
        "R": 0.022576503455638885,
        "X": 0.8501139283180237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50272_50278_1",
      "ports": {
        "bus1": 50272,
        "bus2": 50278
      },
      "params": {
        "R": 0.004515033680945635,
        "X": 0.02684040181338787,
        "G": 0.0,
        "B": 0.048061732202768326
      },
      "extension": {
        "length": 24926.746034179687,
        "rating": 283.3148717880249
      }
    },
    {
      "class": "Branch",
      "id": "branch_50272_51884_1",
      "ports": {
        "bus1": 51884,
        "bus2": 50272
      },
      "params": {
        "R": 0.002376291900873184,
        "X": 0.015674978494644165,
        "G": 0.0,
        "B": 0.01775987073779106
      },
      "extension": {
        "length": 12455.961515991212,
        "rating": 259.9832057952881
      }
    },
    {
      "class": "Branch",
      "id": "branch_50272_52156_1",
      "ports": {
        "bus1": 50272,
        "bus2": 52156
      },
      "params": {
        "R": 0.002884318819269538,
        "X": 0.01649482548236847,
        "G": 0.0,
        "B": 0.0462348647415638
      },
      "extension": {
        "length": 20053.961091430665,
        "rating": 249.11365509033203
      }
    },
    {
      "class": "Branch",
      "id": "branch_50273_50275_1",
      "ports": {
        "bus1": 50275,
        "bus2": 50273
      },
      "params": {
        "R": 0.007528801448643208,
        "X": 0.014480055309832096,
        "G": 0.0,
        "B": 0.0006076390272937715
      },
      "extension": {
        "length": 2020.5178965911866,
        "rating": 71.86771035194397
      }
    },
    {
      "class": "Branch",
      "id": "branch_50273_52155_1",
      "ports": {
        "bus1": 50273,
        "bus2": 52155
      },
      "params": {
        "R": 0.04356018826365471,
        "X": 0.10698992013931274,
        "G": 0.0,
        "B": 0.00593011686578393
      },
      "extension": {
        "length": 18458.483919433595,
        "rating": 65.60966372489929
      }
    },
    {
      "class": "Branch",
      "id": "branch_50274_50275_1",
      "ports": {
        "bus1": 50274,
        "bus2": 50275
      },
      "params": {
        "R": 0.00020139382104389372,
        "X": 0.0010816004360094666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50276_50277_1",
      "ports": {
        "bus1": 50277,
        "bus2": 50276
      },
      "params": {
        "R": 0.003615747671574354,
        "X": 0.12783952057361603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50276_50278_1",
      "ports": {
        "bus1": 50276,
        "bus2": 50278
      },
      "params": {
        "R": 0.00025461791665293276,
        "X": 0.0011130351340398192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50277_50279_1",
      "ports": {
        "bus1": 50279,
        "bus2": 50277
      },
      "params": {
        "R": 0.02202639915049076,
        "X": 0.06485885381698608,
        "G": 0.0,
        "B": 0.005119692999869585
      },
      "extension": {
        "length": 12743.934171020508,
        "rating": 49.92172122001648
      }
    },
    {
      "class": "Branch",
      "id": "branch_50281_50282_1",
      "ports": {
        "bus1": 50281,
        "bus2": 50282
      },
      "params": {
        "R": 0.0002712030545808375,
        "X": 0.0010538602946326137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50282_51399_1",
      "ports": {
        "bus1": 50282,
        "bus2": 51399
      },
      "params": {
        "R": 0.025682142004370693,
        "X": 0.06244906783103943,
        "G": 0.0,
        "B": 0.001854022964835167
      },
      "extension": {
        "length": 8108.394002929687,
        "rating": 67.44657754898071
      }
    },
    {
      "class": "Branch",
      "id": "branch_50282_51596_1",
      "ports": {
        "bus1": 51596,
        "bus2": 50282
      },
      "params": {
        "R": 0.026962611824274063,
        "X": 0.06410453468561172,
        "G": 0.0,
        "B": 0.003303292905911803
      },
      "extension": {
        "length": 10239.85669152832,
        "rating": 59.79741811752319
      }
    },
    {
      "class": "Branch",
      "id": "branch_50283_50286_1",
      "ports": {
        "bus1": 50283,
        "bus2": 50286
      },
      "params": {
        "R": 0.0016954932361841202,
        "X": 0.01836356520652771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50283_50287_1",
      "ports": {
        "bus1": 50283,
        "bus2": 50287
      },
      "params": {
        "R": 0.00027539898292161524,
        "X": 0.0010945479152724147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50283_50288_1",
      "ports": {
        "bus1": 50283,
        "bus2": 50288
      },
      "params": {
        "R": 0.0002455191861372441,
        "X": 0.0011614324757829309,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50284_50286_1",
      "ports": {
        "bus1": 50284,
        "bus2": 50286
      },
      "params": {
        "R": 0.016996284946799278,
        "X": 0.184083491563797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50285_50286_1",
      "ports": {
        "bus1": 50285,
        "bus2": 50286
      },
      "params": {
        "R": 0.016996284946799278,
        "X": 0.184083491563797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50287_50289_1",
      "ports": {
        "bus1": 50287,
        "bus2": 50289
      },
      "params": {
        "R": 0.01174110732972622,
        "X": 0.031692344695329666,
        "G": 0.0,
        "B": 0.002288609277456999
      },
      "extension": {
        "length": 6279.6548364257815,
        "rating": 75.82501173019409
      }
    },
    {
      "class": "Branch",
      "id": "branch_50287_51596_1",
      "ports": {
        "bus1": 51596,
        "bus2": 50287
      },
      "params": {
        "R": 0.011552501469850538,
        "X": 0.03177632391452789,
        "G": 0.0,
        "B": 0.0035420290660113096
      },
      "extension": {
        "length": 7286.819360229492,
        "rating": 75.19152760505676
      }
    },
    {
      "class": "Branch",
      "id": "branch_50287_52046_1",
      "ports": {
        "bus1": 50287,
        "bus2": 52046
      },
      "params": {
        "R": 0.013536910526454449,
        "X": 0.03717159479856491,
        "G": 0.0,
        "B": 0.0009861773578450084
      },
      "extension": {
        "length": 4222.384282012939,
        "rating": 61.2654447555542
      }
    },
    {
      "class": "Branch",
      "id": "branch_50289_50994_1",
      "ports": {
        "bus1": 50289,
        "bus2": 50994
      },
      "params": {
        "R": 0.06592123210430145,
        "X": 0.14564315974712372,
        "G": 0.0,
        "B": 0.013508670963346956
      },
      "extension": {
        "length": 30550.28119848633,
        "rating": 57.27394223213196
      }
    },
    {
      "class": "Branch",
      "id": "branch_50289_51000_1",
      "ports": {
        "bus1": 51000,
        "bus2": 50289
      },
      "params": {
        "R": 0.04800593480467797,
        "X": 0.11014476418495178,
        "G": 0.0,
        "B": 0.003769109258428216
      },
      "extension": {
        "length": 15301.661771118164,
        "rating": 63.672035932540894
      }
    },
    {
      "class": "Branch",
      "id": "branch_50290_50291_1",
      "ports": {
        "bus1": 50290,
        "bus2": 50291
      },
      "params": {
        "R": 0.00021670998830813915,
        "X": 0.0010860335314646363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50290_50305_1",
      "ports": {
        "bus1": 50290,
        "bus2": 50305
      },
      "params": {
        "R": 0.0577913299202919,
        "X": 0.14185909926891327,
        "G": 0.0,
        "B": 0.003958781249821186
      },
      "extension": {
        "length": 15783.800713989258,
        "rating": 59.64258909225464
      }
    },
    {
      "class": "Branch",
      "id": "branch_50290_50987_1",
      "ports": {
        "bus1": 50290,
        "bus2": 50987
      },
      "params": {
        "R": 0.05045994371175765,
        "X": 0.10584677010774611,
        "G": 0.0,
        "B": 0.006957028061151505
      },
      "extension": {
        "length": 18823.22216784668,
        "rating": 59.693312644958496
      }
    },
    {
      "class": "Branch",
      "id": "branch_50290_51780_1",
      "ports": {
        "bus1": 50290,
        "bus2": 51780
      },
      "params": {
        "R": 0.05613652616739273,
        "X": 0.13653206825256348,
        "G": 0.0,
        "B": 0.00506598362699151
      },
      "extension": {
        "length": 17586.399336547853,
        "rating": 50.88338851928711
      }
    },
    {
      "class": "Branch",
      "id": "branch_50292_50293_1",
      "ports": {
        "bus1": 50292,
        "bus2": 50293
      },
      "params": {
        "R": 0.00024456324172206223,
        "X": 0.0010579728987067938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50292_50385_1",
      "ports": {
        "bus1": 50292,
        "bus2": 50385
      },
      "params": {
        "R": 0.10395181179046631,
        "X": 0.23999960720539093,
        "G": 0.0,
        "B": 0.009105154313147068
      },
      "extension": {
        "length": 29378.73298754883,
        "rating": 50.604188442230225
      }
    },
    {
      "class": "Branch",
      "id": "branch_50292_50386_1",
      "ports": {
        "bus1": 50292,
        "bus2": 50386
      },
      "params": {
        "R": 0.07903143763542175,
        "X": 0.2219522148370743,
        "G": 0.0,
        "B": 0.012505265884101393
      },
      "extension": {
        "length": 39146.311762207035,
        "rating": 53.25082540512085
      }
    },
    {
      "class": "Branch",
      "id": "branch_50292_51585_1",
      "ports": {
        "bus1": 50292,
        "bus2": 51585
      },
      "params": {
        "R": 0.09434720873832703,
        "X": 0.17775377631187436,
        "G": 0.0,
        "B": 0.011895278468728065
      },
      "extension": {
        "length": 33966.60411181641,
        "rating": 59.62232947349548
      }
    },
    {
      "class": "Branch",
      "id": "branch_50294_50295_1",
      "ports": {
        "bus1": 50294,
        "bus2": 50295
      },
      "params": {
        "R": 0.000295859994366765,
        "X": 0.001099408371374011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50294_51403_1",
      "ports": {
        "bus1": 51403,
        "bus2": 50294
      },
      "params": {
        "R": 0.0076820808462798595,
        "X": 0.033777959644794464,
        "G": 0.0,
        "B": 0.03626052290201187
      },
      "extension": {
        "length": 25678.248302856446,
        "rating": 274.07803535461426
      }
    },
    {
      "class": "Branch",
      "id": "branch_50294_51588_1",
      "ports": {
        "bus1": 50294,
        "bus2": 51588
      },
      "params": {
        "R": 0.006096488330513239,
        "X": 0.03934771195054054,
        "G": 0.0,
        "B": 0.04078388586640358
      },
      "extension": {
        "length": 29308.45188208008,
        "rating": 280.9612512588501
      }
    },
    {
      "class": "Branch",
      "id": "branch_50296_50299_1",
      "ports": {
        "bus1": 50296,
        "bus2": 50299
      },
      "params": {
        "R": 0.0010278262197971344,
        "X": 0.017778337001800537,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50296_50300_1",
      "ports": {
        "bus1": 50296,
        "bus2": 50300
      },
      "params": {
        "R": 0.00023805507225915792,
        "X": 0.0010700876591727138,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50296_50301_1",
      "ports": {
        "bus1": 50296,
        "bus2": 50301
      },
      "params": {
        "R": 0.00026075978530570865,
        "X": 0.00104100804310292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50297_50299_1",
      "ports": {
        "bus1": 50297,
        "bus2": 50299
      },
      "params": {
        "R": 0.010283802635967731,
        "X": 0.17787925899028778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50298_50299_1",
      "ports": {
        "bus1": 50298,
        "bus2": 50299
      },
      "params": {
        "R": 0.010283802635967731,
        "X": 0.17787925899028778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50301_50945_1",
      "ports": {
        "bus1": 50301,
        "bus2": 50945
      },
      "params": {
        "R": 0.054041292518377304,
        "X": 0.15879926085472107,
        "G": 0.0,
        "B": 0.00947890430688858
      },
      "extension": {
        "length": 26269.840797363282,
        "rating": 62.7529501914978
      }
    },
    {
      "class": "Branch",
      "id": "branch_50301_51371_1",
      "ports": {
        "bus1": 50301,
        "bus2": 51371
      },
      "params": {
        "R": 0.05127890035510063,
        "X": 0.1383674144744873,
        "G": 0.0,
        "B": 0.004031265154480934
      },
      "extension": {
        "length": 15292.210534057618,
        "rating": 48.85696768760681
      }
    },
    {
      "class": "Branch",
      "id": "branch_50302_50303_1",
      "ports": {
        "bus1": 50303,
        "bus2": 50302
      },
      "params": {
        "R": 0.004707769025117159,
        "X": 0.1473788022994995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50302_50304_1",
      "ports": {
        "bus1": 50302,
        "bus2": 50304
      },
      "params": {
        "R": 0.0002569929347373545,
        "X": 0.0010059872874990106,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50303_51399_1",
      "ports": {
        "bus1": 50303,
        "bus2": 51399
      },
      "params": {
        "R": 0.049676213413476944,
        "X": 0.1387113630771637,
        "G": 0.0,
        "B": 0.004465150181204081
      },
      "extension": {
        "length": 18010.681299316406,
        "rating": 43.57922673225403
      }
    },
    {
      "class": "Branch",
      "id": "branch_50304_51760_1",
      "ports": {
        "bus1": 50304,
        "bus2": 51760
      },
      "params": {
        "R": 0.008656587451696396,
        "X": 0.04522518813610077,
        "G": 0.0,
        "B": 0.030458945780992508
      },
      "extension": {
        "length": 28379.78419482422,
        "rating": 278.2534122467041
      }
    },
    {
      "class": "Branch",
      "id": "branch_50304_52156_1",
      "ports": {
        "bus1": 50304,
        "bus2": 52156
      },
      "params": {
        "R": 0.02162899263203144,
        "X": 0.11838939040899277,
        "G": 0.0,
        "B": 0.07058869302272797
      },
      "extension": {
        "length": 61560.44074511719,
        "rating": 265.14196395874023
      }
    },
    {
      "class": "Branch",
      "id": "branch_50305_50306_1",
      "ports": {
        "bus1": 50306,
        "bus2": 50305
      },
      "params": {
        "R": 0.07041029632091522,
        "X": 0.1537347435951233,
        "G": 0.0,
        "B": 0.0028928115498274565
      },
      "extension": {
        "length": 15122.20951538086,
        "rating": 70.84003686904907
      }
    },
    {
      "class": "Branch",
      "id": "branch_50306_51750_1",
      "ports": {
        "bus1": 50306,
        "bus2": 51750
      },
      "params": {
        "R": 0.03764960542321205,
        "X": 0.0655893087387085,
        "G": 0.0,
        "B": 0.001980827422812581
      },
      "extension": {
        "length": 7395.552327941895,
        "rating": 76.79445147514343
      }
    },
    {
      "class": "Branch",
      "id": "branch_50307_50322_1",
      "ports": {
        "bus1": 50322,
        "bus2": 50307
      },
      "params": {
        "R": 0.015207819640636444,
        "X": 0.03605222329497337,
        "G": 0.0,
        "B": 0.001195093966089189
      },
      "extension": {
        "length": 4695.190550354004,
        "rating": 61.83129549026489
      }
    },
    {
      "class": "Branch",
      "id": "branch_50307_50327_1",
      "ports": {
        "bus1": 50307,
        "bus2": 50327
      },
      "params": {
        "R": 0.021275836974382404,
        "X": 0.057369787245988846,
        "G": 0.0,
        "B": 0.001864334917627275
      },
      "extension": {
        "length": 6734.7899159545905,
        "rating": 30.43883442878723
      }
    },
    {
      "class": "Branch",
      "id": "branch_50308_50309_1",
      "ports": {
        "bus1": 50309,
        "bus2": 50308
      },
      "params": {
        "R": 0.0018913540989160538,
        "X": 0.06218773126602173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50308_50310_1",
      "ports": {
        "bus1": 50308,
        "bus2": 50310
      },
      "params": {
        "R": 0.0002302716311533004,
        "X": 0.0011714532738551497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50308_50323_1",
      "ports": {
        "bus1": 50323,
        "bus2": 50308
      },
      "params": {
        "R": 0.0035566994920372963,
        "X": 0.018977109342813492,
        "G": 0.0,
        "B": 0.0353032685816288
      },
      "extension": {
        "length": 18316.37464013672,
        "rating": 211.9948387145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_50308_50900_1",
      "ports": {
        "bus1": 50900,
        "bus2": 50308
      },
      "params": {
        "R": 0.004495867993682623,
        "X": 0.02632480300962925,
        "G": 0.0,
        "B": 0.01809025928378105
      },
      "extension": {
        "length": 16520.31422314453,
        "rating": 268.88983249664307
      }
    },
    {
      "class": "Branch",
      "id": "branch_50309_50901_1",
      "ports": {
        "bus1": 50309,
        "bus2": 50901
      },
      "params": {
        "R": 0.03251577168703079,
        "X": 0.07420587539672852,
        "G": 0.0,
        "B": 0.001806790241971612
      },
      "extension": {
        "length": 7332.35120892334,
        "rating": 72.04131484031677
      }
    },
    {
      "class": "Branch",
      "id": "branch_50311_50323_1",
      "ports": {
        "bus1": 50311,
        "bus2": 50323
      },
      "params": {
        "R": 0.0033270653802901506,
        "X": 0.022108037024736404,
        "G": 0.0,
        "B": 0.036036256700754166
      },
      "extension": {
        "length": 20348.20643334961,
        "rating": 255.9117555618286
      }
    },
    {
      "class": "Branch",
      "id": "branch_50311_51598_1",
      "ports": {
        "bus1": 51598,
        "bus2": 50311
      },
      "params": {
        "R": 0.004360749386250973,
        "X": 0.028344042599201202,
        "G": 0.0,
        "B": 0.04181754216551781
      },
      "extension": {
        "length": 25672.832028808596,
        "rating": 270.2372074127197
      }
    },
    {
      "class": "Branch",
      "id": "branch_50312_50313_1",
      "ports": {
        "bus1": 50313,
        "bus2": 50312
      },
      "params": {
        "R": 0.002806741511449218,
        "X": 0.09188661724328995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50312_50314_1",
      "ports": {
        "bus1": 50312,
        "bus2": 50314
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50312_50650_1",
      "ports": {
        "bus1": 50650,
        "bus2": 50312
      },
      "params": {
        "R": 0.002902704756706953,
        "X": 0.013949360698461533,
        "G": 0.0,
        "B": 0.022661449387669563
      },
      "extension": {
        "length": 11438.071879394533,
        "rating": 268.1659936904907
      }
    },
    {
      "class": "Branch",
      "id": "branch_50312_52068_1",
      "ports": {
        "bus1": 50312,
        "bus2": 52068
      },
      "params": {
        "R": 0.0017874741461127996,
        "X": 0.009880016557872295,
        "G": 0.0,
        "B": 0.017161592841148376
      },
      "extension": {
        "length": 9048.74604675293,
        "rating": 255.8948516845703
      }
    },
    {
      "class": "Branch",
      "id": "branch_50313_50334_1",
      "ports": {
        "bus1": 50334,
        "bus2": 50313
      },
      "params": {
        "R": 0.008965504355728626,
        "X": 0.02058613859117031,
        "G": 0.0,
        "B": 0.004207118414342403
      },
      "extension": {
        "length": 6910.329224487305,
        "rating": 72.92810082435608
      }
    },
    {
      "class": "Branch",
      "id": "branch_50313_50795_1",
      "ports": {
        "bus1": 50795,
        "bus2": 50313
      },
      "params": {
        "R": 0.021099427714943886,
        "X": 0.05042228847742081,
        "G": 0.0,
        "B": 0.0014464183477684855
      },
      "extension": {
        "length": 6340.73832888794,
        "rating": 66.55960083007812
      }
    },
    {
      "class": "Branch",
      "id": "branch_50313_52069_1",
      "ports": {
        "bus1": 50313,
        "bus2": 52069
      },
      "params": {
        "R": 0.02556117996573448,
        "X": 0.046648427844047546,
        "G": 0.0,
        "B": 0.0033322332892566915
      },
      "extension": {
        "length": 8648.613237854004,
        "rating": 53.28255295753479
      }
    },
    {
      "class": "Branch",
      "id": "branch_50315_50886_1",
      "ports": {
        "bus1": 50315,
        "bus2": 50886
      },
      "params": {
        "R": 0.21356126666069028,
        "X": 0.4632605910301208,
        "G": 0.0,
        "B": 0.010196755640208721
      },
      "extension": {
        "length": 52188.662834472656,
        "rating": 65.52573442459106
      }
    },
    {
      "class": "Branch",
      "id": "branch_50315_51200_1",
      "ports": {
        "bus1": 50315,
        "bus2": 51200
      },
      "params": {
        "R": 0.013454512692987919,
        "X": 0.03669893741607666,
        "G": 0.0,
        "B": 0.004051824100315571
      },
      "extension": {
        "length": 8805.156450073242,
        "rating": 55.86983561515808
      }
    },
    {
      "class": "Branch",
      "id": "branch_50316_50317_1",
      "ports": {
        "bus1": 50316,
        "bus2": 50317
      },
      "params": {
        "R": 0.0002159351424779743,
        "X": 0.0010200287215411663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50317_50606_1",
      "ports": {
        "bus1": 50317,
        "bus2": 50606
      },
      "params": {
        "R": 0.03378225117921829,
        "X": 0.0651131346821785,
        "G": 0.0,
        "B": 0.0018976014107465744
      },
      "extension": {
        "length": 8052.539156433106,
        "rating": 63.51976990699768
      }
    },
    {
      "class": "Branch",
      "id": "branch_50317_50761_1",
      "ports": {
        "bus1": 50761,
        "bus2": 50317
      },
      "params": {
        "R": 0.018477801233530045,
        "X": 0.04480940103530884,
        "G": 0.0,
        "B": 0.001503211329691112
      },
      "extension": {
        "length": 6046.296150146484,
        "rating": 51.774775981903076
      }
    },
    {
      "class": "Branch",
      "id": "branch_50318_50326_1",
      "ports": {
        "bus1": 50326,
        "bus2": 50318
      },
      "params": {
        "R": 0.006297945976257325,
        "X": 0.018488654866814613,
        "G": 0.0,
        "B": 0.0007675500237382948
      },
      "extension": {
        "length": 2558.306024093628,
        "rating": 57.77071714401245
      }
    },
    {
      "class": "Branch",
      "id": "branch_50318_50333_1",
      "ports": {
        "bus1": 50318,
        "bus2": 50333
      },
      "params": {
        "R": 0.012093404307961464,
        "X": 0.02798992581665516,
        "G": 0.0,
        "B": 0.0030217193998396397
      },
      "extension": {
        "length": 6391.627745910645,
        "rating": 66.728675365448
      }
    },
    {
      "class": "Branch",
      "id": "branch_50319_50320_1",
      "ports": {
        "bus1": 50319,
        "bus2": 50320
      },
      "params": {
        "R": 0.00021896827092859894,
        "X": 0.0011255963472649455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50320_50322_1",
      "ports": {
        "bus1": 50320,
        "bus2": 50322
      },
      "params": {
        "R": 0.0142365712672472,
        "X": 0.03334396332502365,
        "G": 0.0,
        "B": 0.0007012756541371346
      },
      "extension": {
        "length": 3296.8249282836914,
        "rating": 54.58222031593323
      }
    },
    {
      "class": "Branch",
      "id": "branch_50320_50901_1",
      "ports": {
        "bus1": 50901,
        "bus2": 50320
      },
      "params": {
        "R": 0.010396748781204224,
        "X": 0.027662595734000206,
        "G": 0.0,
        "B": 0.030220061540603638
      },
      "extension": {
        "length": 21052.334337890625,
        "rating": 67.55604147911072
      }
    },
    {
      "class": "Branch",
      "id": "branch_50321_50322_1",
      "ports": {
        "bus1": 50322,
        "bus2": 50321
      },
      "params": {
        "R": 0.004446571227163076,
        "X": 0.12967878580093384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50321_50323_1",
      "ports": {
        "bus1": 50321,
        "bus2": 50323
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50322_50325_1",
      "ports": {
        "bus1": 50322,
        "bus2": 50325
      },
      "params": {
        "R": 0.028103787451982498,
        "X": 0.06987697631120682,
        "G": 0.0,
        "B": 0.0035274941474199295
      },
      "extension": {
        "length": 12107.770606384278,
        "rating": 63.40162754058838
      }
    },
    {
      "class": "Branch",
      "id": "branch_50324_50325_1",
      "ports": {
        "bus1": 50324,
        "bus2": 50325
      },
      "params": {
        "R": 0.00028244793065823615,
        "X": 0.0011639841832220554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50325_51197_1",
      "ports": {
        "bus1": 50325,
        "bus2": 51197
      },
      "params": {
        "R": 0.010124650783836842,
        "X": 0.02313994988799095,
        "G": 0.0,
        "B": 0.0006841747090220451
      },
      "extension": {
        "length": 2703.025022003174,
        "rating": 56.79399371147156
      }
    },
    {
      "class": "Branch",
      "id": "branch_50325_52069_1",
      "ports": {
        "bus1": 52069,
        "bus2": 50325
      },
      "params": {
        "R": 0.0083009609952569,
        "X": 0.01927882991731167,
        "G": 0.0,
        "B": 0.0014631565427407625
      },
      "extension": {
        "length": 3844.4610360717775,
        "rating": 55.943506956100464
      }
    },
    {
      "class": "Branch",
      "id": "branch_50326_50795_1",
      "ports": {
        "bus1": 50326,
        "bus2": 50795
      },
      "params": {
        "R": 0.01672300510108471,
        "X": 0.039730824530124664,
        "G": 0.0,
        "B": 0.0014127179747447371
      },
      "extension": {
        "length": 5301.427627716064,
        "rating": 57.61827826499939
      }
    },
    {
      "class": "Branch",
      "id": "branch_50327_50337_1",
      "ports": {
        "bus1": 50327,
        "bus2": 50337
      },
      "params": {
        "R": 0.06051487103104591,
        "X": 0.1154058650135994,
        "G": 0.0,
        "B": 0.004928806331008673
      },
      "extension": {
        "length": 16526.451848510744,
        "rating": 52.6139497756958
      }
    },
    {
      "class": "Branch",
      "id": "branch_50328_50337_1",
      "ports": {
        "bus1": 50328,
        "bus2": 50337
      },
      "params": {
        "R": 0.010180976241827011,
        "X": 0.029679732397198677,
        "G": 0.0,
        "B": 0.0035337833687663083
      },
      "extension": {
        "length": 7345.103011962891,
        "rating": 58.46872925758362
      }
    },
    {
      "class": "Branch",
      "id": "branch_50328_50343_1",
      "ports": {
        "bus1": 50328,
        "bus2": 50343
      },
      "params": {
        "R": 0.01190660335123539,
        "X": 0.02933396026492119,
        "G": 0.0,
        "B": 0.0027365784626454115
      },
      "extension": {
        "length": 6796.237537353516,
        "rating": 64.91629481315613
      }
    },
    {
      "class": "Branch",
      "id": "branch_50328_51599_1",
      "ports": {
        "bus1": 51599,
        "bus2": 50328
      },
      "params": {
        "R": 0.013587400317192078,
        "X": 0.03198062628507614,
        "G": 0.0,
        "B": 0.0011859629303216934
      },
      "extension": {
        "length": 4367.797196868896,
        "rating": 77.35429406166077
      }
    },
    {
      "class": "Branch",
      "id": "branch_50329_50330_1",
      "ports": {
        "bus1": 50329,
        "bus2": 50330
      },
      "params": {
        "R": 0.00026542117120698094,
        "X": 0.0010604988783597946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50329_50793_1",
      "ports": {
        "bus1": 50329,
        "bus2": 50793
      },
      "params": {
        "R": 0.026014812290668484,
        "X": 0.06423701345920563,
        "G": 0.0,
        "B": 0.008089064620435238
      },
      "extension": {
        "length": 16454.140215820313,
        "rating": 66.67685508728027
      }
    },
    {
      "class": "Branch",
      "id": "branch_50329_51346_1",
      "ports": {
        "bus1": 50329,
        "bus2": 51346
      },
      "params": {
        "R": 0.0333140529692173,
        "X": 0.08756824582815172,
        "G": 0.0,
        "B": 0.0020483392290771008
      },
      "extension": {
        "length": 9715.544787963867,
        "rating": 72.65065312385559
      }
    },
    {
      "class": "Branch",
      "id": "branch_50331_50348_1",
      "ports": {
        "bus1": 50331,
        "bus2": 50348
      },
      "params": {
        "R": 0.04140631854534149,
        "X": 0.09229771792888641,
        "G": 0.0,
        "B": 0.007929958403110504
      },
      "extension": {
        "length": 19774.194958740234,
        "rating": 71.86262607574463
      }
    },
    {
      "class": "Branch",
      "id": "branch_50331_50767_1",
      "ports": {
        "bus1": 50331,
        "bus2": 50767
      },
      "params": {
        "R": 0.03015360794961453,
        "X": 0.06924474984407425,
        "G": 0.0,
        "B": 0.00798436626791954
      },
      "extension": {
        "length": 15565.172942504883,
        "rating": 65.90731739997864
      }
    },
    {
      "class": "Branch",
      "id": "branch_50332_50609_1",
      "ports": {
        "bus1": 50332,
        "bus2": 50609
      },
      "params": {
        "R": 0.011755989864468575,
        "X": 0.029619518667459488,
        "G": 0.0,
        "B": 0.007695944048464298
      },
      "extension": {
        "length": 10633.278630981446,
        "rating": 51.79516077041626
      }
    },
    {
      "class": "Branch",
      "id": "branch_50332_50760_1",
      "ports": {
        "bus1": 50760,
        "bus2": 50332
      },
      "params": {
        "R": 0.014720717445015907,
        "X": 0.03206194192171097,
        "G": 0.0,
        "B": 0.0014961453853175044
      },
      "extension": {
        "length": 4786.7745415649415,
        "rating": 58.97268056869507
      }
    },
    {
      "class": "Branch",
      "id": "branch_50332_52069_1",
      "ports": {
        "bus1": 50332,
        "bus2": 52069
      },
      "params": {
        "R": 0.015131529420614243,
        "X": 0.033119793981313705,
        "G": 0.0,
        "B": 0.006422147620469332
      },
      "extension": {
        "length": 11195.228190673828,
        "rating": 63.664376735687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_50333_50345_1",
      "ports": {
        "bus1": 50333,
        "bus2": 50345
      },
      "params": {
        "R": 0.014240073040127752,
        "X": 0.03208157792687416,
        "G": 0.0,
        "B": 0.03717854619026184
      },
      "extension": {
        "length": 24415.35706274414,
        "rating": 74.73571300506592
      }
    },
    {
      "class": "Branch",
      "id": "branch_50334_50335_1",
      "ports": {
        "bus1": 50334,
        "bus2": 50335
      },
      "params": {
        "R": 0.00026264257030561566,
        "X": 0.0010964543325826526,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50334_50336_1",
      "ports": {
        "bus1": 50336,
        "bus2": 50334
      },
      "params": {
        "R": 0.016608914360404015,
        "X": 0.048393163830041885,
        "G": 0.0,
        "B": 0.0011108929757028818
      },
      "extension": {
        "length": 5458.065613220215,
        "rating": 58.931875228881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_50334_50783_1",
      "ports": {
        "bus1": 50334,
        "bus2": 50783
      },
      "params": {
        "R": 0.022721286863088608,
        "X": 0.05555731430649758,
        "G": 0.0,
        "B": 0.010227683000266552
      },
      "extension": {
        "length": 18037.041318237305,
        "rating": 72.94580936431885
      }
    },
    {
      "class": "Branch",
      "id": "branch_50336_50343_1",
      "ports": {
        "bus1": 50343,
        "bus2": 50336
      },
      "params": {
        "R": 0.017496921122074127,
        "X": 0.040532805025577545,
        "G": 0.0,
        "B": 0.003216692246496677
      },
      "extension": {
        "length": 8147.098338134766,
        "rating": 64.08243179321289
      }
    },
    {
      "class": "Branch",
      "id": "branch_50337_50338_1",
      "ports": {
        "bus1": 50337,
        "bus2": 50338
      },
      "params": {
        "R": 0.00021661099162884057,
        "X": 0.0011628108331933618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50339_50340_1",
      "ports": {
        "bus1": 50339,
        "bus2": 50340
      },
      "params": {
        "R": 0.019591938704252243,
        "X": 0.04705232381820678,
        "G": 0.0,
        "B": 0.0019232764607295394
      },
      "extension": {
        "length": 6510.027588684082,
        "rating": 63.83471488952637
      }
    },
    {
      "class": "Branch",
      "id": "branch_50339_51599_1",
      "ports": {
        "bus1": 50339,
        "bus2": 51599
      },
      "params": {
        "R": 0.0074344961903989315,
        "X": 0.02112884819507599,
        "G": 0.0,
        "B": 0.002400684868916869
      },
      "extension": {
        "length": 4973.465250823975,
        "rating": 44.36887204647064
      }
    },
    {
      "class": "Branch",
      "id": "branch_50340_50341_1",
      "ports": {
        "bus1": 50340,
        "bus2": 50341
      },
      "params": {
        "R": 0.00026881927624344826,
        "X": 0.001087945420295,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50340_50350_1",
      "ports": {
        "bus1": 50350,
        "bus2": 50340
      },
      "params": {
        "R": 0.033471010625362396,
        "X": 0.0749916359782219,
        "G": 0.0,
        "B": 0.00932602770626545
      },
      "extension": {
        "length": 18385.95281176758,
        "rating": 73.03990721702576
      }
    },
    {
      "class": "Branch",
      "id": "branch_50342_50343_1",
      "ports": {
        "bus1": 50343,
        "bus2": 50342
      },
      "params": {
        "R": 0.005267443135380745,
        "X": 0.18461400270462036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50342_50344_1",
      "ports": {
        "bus1": 50342,
        "bus2": 50344
      },
      "params": {
        "R": 0.0002561051514931023,
        "X": 0.0010346736526116729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50342_50650_1",
      "ports": {
        "bus1": 50650,
        "bus2": 50342
      },
      "params": {
        "R": 0.003244185820221901,
        "X": 0.01974777691066265,
        "G": 0.0,
        "B": 0.012472525238990784
      },
      "extension": {
        "length": 11839.946674987794,
        "rating": 252.58328914642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_50342_51598_1",
      "ports": {
        "bus1": 51598,
        "bus2": 50342
      },
      "params": {
        "R": 0.002083133440464735,
        "X": 0.01399969682097435,
        "G": 0.0,
        "B": 0.011891369707882404
      },
      "extension": {
        "length": 9823.217215759278,
        "rating": 303.1672716140747
      }
    },
    {
      "class": "Branch",
      "id": "branch_50343_50628_1",
      "ports": {
        "bus1": 50343,
        "bus2": 50628
      },
      "params": {
        "R": 0.018829522654414177,
        "X": 0.03045434691011906,
        "G": 0.0,
        "B": 0.012591843493282795
      },
      "extension": {
        "length": 14174.020833618164,
        "rating": 74.13095831871033
      }
    },
    {
      "class": "Branch",
      "id": "branch_50345_50346_1",
      "ports": {
        "bus1": 50345,
        "bus2": 50346
      },
      "params": {
        "R": 0.00021913350792601705,
        "X": 0.0010135413613170385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50345_50767_1",
      "ports": {
        "bus1": 50767,
        "bus2": 50345
      },
      "params": {
        "R": 0.013608886860311031,
        "X": 0.03273339569568634,
        "G": 0.0,
        "B": 0.0034508472308516507
      },
      "extension": {
        "length": 7365.831886230469,
        "rating": 62.50633001327515
      }
    },
    {
      "class": "Branch",
      "id": "branch_50345_52085_1",
      "ports": {
        "bus1": 50345,
        "bus2": 52085
      },
      "params": {
        "R": 0.01679602637887001,
        "X": 0.053064435720443726,
        "G": 0.0,
        "B": 0.0013933663722127676
      },
      "extension": {
        "length": 6272.646601409912,
        "rating": 71.60505652427673
      }
    },
    {
      "class": "Branch",
      "id": "branch_50347_50348_1",
      "ports": {
        "bus1": 50348,
        "bus2": 50347
      },
      "params": {
        "R": 0.0028612385503947735,
        "X": 0.11303398013114929,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50347_50349_1",
      "ports": {
        "bus1": 50347,
        "bus2": 50349
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50348_50960_1",
      "ports": {
        "bus1": 50960,
        "bus2": 50348
      },
      "params": {
        "R": 0.022718751803040508,
        "X": 0.061226531863212585,
        "G": 0.0,
        "B": 0.0098279919475317
      },
      "extension": {
        "length": 16943.897856445314,
        "rating": 68.29026937484741
      }
    },
    {
      "class": "Branch",
      "id": "branch_50349_50650_1",
      "ports": {
        "bus1": 50349,
        "bus2": 50650
      },
      "params": {
        "R": 0.0038590135518461466,
        "X": 0.026246115565299988,
        "G": 0.0,
        "B": 0.07893700152635574
      },
      "extension": {
        "length": 32819.64937646485,
        "rating": 282.3042154312134
      }
    },
    {
      "class": "Branch",
      "id": "branch_50349_51817_1",
      "ports": {
        "bus1": 51817,
        "bus2": 50349
      },
      "params": {
        "R": 0.0035004173405468464,
        "X": 0.017883893102407455,
        "G": 0.0,
        "B": 0.07107727229595184
      },
      "extension": {
        "length": 25258.447927001955,
        "rating": 336.6342067718506
      }
    },
    {
      "class": "Branch",
      "id": "branch_50349_52094_1",
      "ports": {
        "bus1": 50349,
        "bus2": 52094
      },
      "params": {
        "R": 0.004730723332613707,
        "X": 0.027600619941949844,
        "G": 0.0,
        "B": 0.031108196824789047
      },
      "extension": {
        "length": 22206.00224487305,
        "rating": 291.8508052825928
      }
    },
    {
      "class": "Branch",
      "id": "branch_50350_50883_1",
      "ports": {
        "bus1": 50350,
        "bus2": 50883
      },
      "params": {
        "R": 0.06610944122076035,
        "X": 0.1794984340667725,
        "G": 0.0,
        "B": 0.0051539684645831585
      },
      "extension": {
        "length": 20381.17832775879,
        "rating": 58.690279722213745
      }
    },
    {
      "class": "Branch",
      "id": "branch_50350_51811_1",
      "ports": {
        "bus1": 50350,
        "bus2": 51811
      },
      "params": {
        "R": 0.03620951622724533,
        "X": 0.07015317678451538,
        "G": 0.0,
        "B": 0.013683698140084745
      },
      "extension": {
        "length": 21421.57719506836,
        "rating": 72.96391129493713
      }
    },
    {
      "class": "Branch",
      "id": "branch_50351_50352_1",
      "ports": {
        "bus1": 50352,
        "bus2": 50351
      },
      "params": {
        "R": 0.0047436305321753025,
        "X": 0.1279776692390442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50351_50353_1",
      "ports": {
        "bus1": 50351,
        "bus2": 50353
      },
      "params": {
        "R": 0.00024366709112655374,
        "X": 0.001089328434318304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50352_50363_1",
      "ports": {
        "bus1": 50363,
        "bus2": 50352
      },
      "params": {
        "R": 0.14091400802135468,
        "X": 0.449706107378006,
        "G": 0.0,
        "B": 0.00860741175711155
      },
      "extension": {
        "length": 42211.59135864258,
        "rating": 51.142555475234985
      }
    },
    {
      "class": "Branch",
      "id": "branch_50352_51063_1",
      "ports": {
        "bus1": 50352,
        "bus2": 51063
      },
      "params": {
        "R": 0.03359686955809593,
        "X": 0.1052558571100235,
        "G": 0.0,
        "B": 0.01846914365887642
      },
      "extension": {
        "length": 31444.096873535156,
        "rating": 77.741140127182
      }
    },
    {
      "class": "Branch",
      "id": "branch_50354_50361_1",
      "ports": {
        "bus1": 50361,
        "bus2": 50354
      },
      "params": {
        "R": 0.004745388403534889,
        "X": 0.02688281610608101,
        "G": 0.0,
        "B": 0.028976822271943092
      },
      "extension": {
        "length": 20100.41611633301,
        "rating": 261.8903160095215
      }
    },
    {
      "class": "Branch",
      "id": "branch_50354_51705_1",
      "ports": {
        "bus1": 51705,
        "bus2": 50354
      },
      "params": {
        "R": 0.01010086853057146,
        "X": 0.05786345154047012,
        "G": 0.0,
        "B": 0.03315399959683418
      },
      "extension": {
        "length": 30728.998289794923,
        "rating": 269.6847200393677
      }
    },
    {
      "class": "Branch",
      "id": "branch_50355_50356_1",
      "ports": {
        "bus1": 50355,
        "bus2": 50356
      },
      "params": {
        "R": 0.00021593419660348445,
        "X": 0.0011200852459296584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50355_50863_1",
      "ports": {
        "bus1": 50355,
        "bus2": 50863
      },
      "params": {
        "R": 0.10846404731273651,
        "X": 0.20155479013919828,
        "G": 0.0,
        "B": 0.006065533030778169
      },
      "extension": {
        "length": 24064.73888269043,
        "rating": 50.3295361995697
      }
    },
    {
      "class": "Branch",
      "id": "branch_50355_52064_1",
      "ports": {
        "bus1": 52064,
        "bus2": 50355
      },
      "params": {
        "R": 0.0727914348244667,
        "X": 0.19946923851966855,
        "G": 0.0,
        "B": 0.0033481286372989416
      },
      "extension": {
        "length": 19071.712349121095,
        "rating": 51.92217826843262
      }
    },
    {
      "class": "Branch",
      "id": "branch_50357_50360_1",
      "ports": {
        "bus1": 50357,
        "bus2": 50360
      },
      "params": {
        "R": 0.0009836384560912848,
        "X": 0.03389327973127365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50357_50361_1",
      "ports": {
        "bus1": 50357,
        "bus2": 50361
      },
      "params": {
        "R": 0.00028359502903185785,
        "X": 0.0010142894461750984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50358_50360_1",
      "ports": {
        "bus1": 50358,
        "bus2": 50360
      },
      "params": {
        "R": 0.0031416804995387793,
        "X": 0.10825293511152267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50358_50366_1",
      "ports": {
        "bus1": 50358,
        "bus2": 50366
      },
      "params": {
        "R": 0.05028031766414643,
        "X": 0.10762587934732437,
        "G": 0.0,
        "B": 0.005161536391824484
      },
      "extension": {
        "length": 17573.99516345215,
        "rating": 61.430978775024414
      }
    },
    {
      "class": "Branch",
      "id": "branch_50359_50360_1",
      "ports": {
        "bus1": 50359,
        "bus2": 50360
      },
      "params": {
        "R": 0.022743329405784607,
        "X": 0.7836675047874451,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50361_50365_1",
      "ports": {
        "bus1": 50361,
        "bus2": 50365
      },
      "params": {
        "R": 0.006703819148242474,
        "X": 0.044769614934921265,
        "G": 0.0,
        "B": 0.07153487950563431
      },
      "extension": {
        "length": 36241.82597900391,
        "rating": 270.6764221191406
      }
    },
    {
      "class": "Branch",
      "id": "branch_50361_51531_1",
      "ports": {
        "bus1": 51531,
        "bus2": 50361
      },
      "params": {
        "R": 0.004234628286212683,
        "X": 0.025388509035110474,
        "G": 0.0,
        "B": 0.029068566858768463
      },
      "extension": {
        "length": 20115.856104125978,
        "rating": 288.74146938323975
      }
    },
    {
      "class": "Branch",
      "id": "branch_50362_50363_1",
      "ports": {
        "bus1": 50362,
        "bus2": 50363
      },
      "params": {
        "R": 0.03925240412354469,
        "X": 0.07464033365249634,
        "G": 0.0,
        "B": 0.00192168855573982
      },
      "extension": {
        "length": 8345.007211486816,
        "rating": 57.35310912132263
      }
    },
    {
      "class": "Branch",
      "id": "branch_50362_50875_1",
      "ports": {
        "bus1": 50875,
        "bus2": 50362
      },
      "params": {
        "R": 0.06196575611829758,
        "X": 0.13859137892723083,
        "G": 0.0,
        "B": 0.013708609156310558
      },
      "extension": {
        "length": 32953.384841308594,
        "rating": 68.77077221870422
      }
    },
    {
      "class": "Branch",
      "id": "branch_50363_50364_1",
      "ports": {
        "bus1": 50363,
        "bus2": 50364
      },
      "params": {
        "R": 0.0002098625263897702,
        "X": 0.0010994416661560535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50365_50880_1",
      "ports": {
        "bus1": 50365,
        "bus2": 50880
      },
      "params": {
        "R": 0.008081698790192604,
        "X": 0.043932363390922546,
        "G": 0.0,
        "B": 0.07738763093948364
      },
      "extension": {
        "length": 45130.660716796876,
        "rating": 277.2895336151123
      }
    },
    {
      "class": "Branch",
      "id": "branch_50366_50367_1",
      "ports": {
        "bus1": 50366,
        "bus2": 50367
      },
      "params": {
        "R": 0.00021882809232920408,
        "X": 0.0011698686284944415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50366_50865_1",
      "ports": {
        "bus1": 50865,
        "bus2": 50366
      },
      "params": {
        "R": 0.04577403888106346,
        "X": 0.12939515709877014,
        "G": 0.0,
        "B": 0.005587142426520586
      },
      "extension": {
        "length": 19855.297868774414,
        "rating": 56.27131462097168
      }
    },
    {
      "class": "Branch",
      "id": "branch_50368_50369_1",
      "ports": {
        "bus1": 50369,
        "bus2": 50368
      },
      "params": {
        "R": 0.015466930344700813,
        "X": 0.039240069687366486,
        "G": 0.0,
        "B": 0.002738067414611578
      },
      "extension": {
        "length": 6940.399598327637,
        "rating": 42.804086208343506
      }
    },
    {
      "class": "Branch",
      "id": "branch_50369_50373_1",
      "ports": {
        "bus1": 50373,
        "bus2": 50369
      },
      "params": {
        "R": 0.021050114184617996,
        "X": 0.050217557698488235,
        "G": 0.0,
        "B": 0.006198913790285587
      },
      "extension": {
        "length": 13188.200634887695,
        "rating": 54.52711582183838
      }
    },
    {
      "class": "Branch",
      "id": "branch_50370_50371_1",
      "ports": {
        "bus1": 50371,
        "bus2": 50370
      },
      "params": {
        "R": 0.003675423562526703,
        "X": 0.09750395268201828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50370_50372_1",
      "ports": {
        "bus1": 50370,
        "bus2": 50372
      },
      "params": {
        "R": 0.00020322854106780142,
        "X": 0.0010766660561785102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50371_50376_1",
      "ports": {
        "bus1": 50376,
        "bus2": 50371
      },
      "params": {
        "R": 0.032952215522527695,
        "X": 0.08225163072347641,
        "G": 0.0,
        "B": 0.0022293473593890667
      },
      "extension": {
        "length": 9830.014800842286,
        "rating": 45.91147005558014
      }
    },
    {
      "class": "Branch",
      "id": "branch_50371_50377_1",
      "ports": {
        "bus1": 50371,
        "bus2": 50377
      },
      "params": {
        "R": 0.04017538204789162,
        "X": 0.09810816496610641,
        "G": 0.0,
        "B": 0.006636560428887606
      },
      "extension": {
        "length": 18025.593319335938,
        "rating": 62.50842213630676
      }
    },
    {
      "class": "Branch",
      "id": "branch_50374_50375_1",
      "ports": {
        "bus1": 50374,
        "bus2": 50375
      },
      "params": {
        "R": 0.00024713738821446896,
        "X": 0.0011546238092705607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50374_51096_1",
      "ports": {
        "bus1": 50374,
        "bus2": 51096
      },
      "params": {
        "R": 0.00530971959233284,
        "X": 0.023700879886746407,
        "G": 0.0,
        "B": 0.13058717548847198
      },
      "extension": {
        "length": 36263.3805703125,
        "rating": 204.62300777435303
      }
    },
    {
      "class": "Branch",
      "id": "branch_50378_50379_1",
      "ports": {
        "bus1": 50378,
        "bus2": 50379
      },
      "params": {
        "R": 0.051747098565101624,
        "X": 0.14073064923286438,
        "G": 0.0,
        "B": 0.006005991715937853
      },
      "extension": {
        "length": 20269.111028686522,
        "rating": 51.063430309295654
      }
    },
    {
      "class": "Branch",
      "id": "branch_50378_50828_1",
      "ports": {
        "bus1": 50828,
        "bus2": 50378
      },
      "params": {
        "R": 0.057362448424100876,
        "X": 0.13373489677906036,
        "G": 0.0,
        "B": 0.008366527035832405
      },
      "extension": {
        "length": 24960.838325317385,
        "rating": 51.06196403503418
      }
    },
    {
      "class": "Branch",
      "id": "branch_50379_51633_1",
      "ports": {
        "bus1": 50379,
        "bus2": 51633
      },
      "params": {
        "R": 0.02207121066749096,
        "X": 0.05965886637568474,
        "G": 0.0,
        "B": 0.017346415668725967
      },
      "extension": {
        "length": 22260.439712768555,
        "rating": 60.43550968170166
      }
    },
    {
      "class": "Branch",
      "id": "branch_50380_50383_1",
      "ports": {
        "bus1": 50380,
        "bus2": 50383
      },
      "params": {
        "R": 0.009955384768545628,
        "X": 0.3414103388786316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50380_50384_1",
      "ports": {
        "bus1": 50380,
        "bus2": 50384
      },
      "params": {
        "R": 0.0002356159093324095,
        "X": 0.0011691832914948463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50380_52024_1",
      "ports": {
        "bus1": 50380,
        "bus2": 52024
      },
      "params": {
        "R": 0.02467672899365425,
        "X": 0.16797573864459991,
        "G": 0.0,
        "B": 0.08180806040763855
      },
      "extension": {
        "length": 85768.7270053711,
        "rating": 240.90466499328613
      }
    },
    {
      "class": "Branch",
      "id": "branch_50381_50383_1",
      "ports": {
        "bus1": 50381,
        "bus2": 50383
      },
      "params": {
        "R": -0.005601211450994015,
        "X": -0.19208818674087524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50381_51134_1",
      "ports": {
        "bus1": 51134,
        "bus2": 50381
      },
      "params": {
        "R": 0.04496467113494874,
        "X": 0.12009988725185394,
        "G": 0.0,
        "B": 0.005423013120889664
      },
      "extension": {
        "length": 18422.34268359375,
        "rating": 72.02281951904297
      }
    },
    {
      "class": "Branch",
      "id": "branch_50382_50383_1",
      "ports": {
        "bus1": 50382,
        "bus2": 50383
      },
      "params": {
        "R": 0.0258055180311203,
        "X": 0.8849753737449646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50385_50386_1",
      "ports": {
        "bus1": 50386,
        "bus2": 50385
      },
      "params": {
        "R": 0.030106985941529274,
        "X": 0.0781102254986763,
        "G": 0.0,
        "B": 0.005124866031110287
      },
      "extension": {
        "length": 14573.248883789063,
        "rating": 53.14413905143738
      }
    },
    {
      "class": "Branch",
      "id": "branch_50385_51478_1",
      "ports": {
        "bus1": 50385,
        "bus2": 51478
      },
      "params": {
        "R": 0.043748077005147934,
        "X": 0.11647137254476547,
        "G": 0.0,
        "B": 0.002732635010033846
      },
      "extension": {
        "length": 12436.013082458496,
        "rating": 61.78057789802551
      }
    },
    {
      "class": "Branch",
      "id": "branch_50386_50389_1",
      "ports": {
        "bus1": 50386,
        "bus2": 50389
      },
      "params": {
        "R": 0.05037786439061165,
        "X": 0.1283566951751709,
        "G": 0.0,
        "B": 0.012092462740838528
      },
      "extension": {
        "length": 26559.452608154297,
        "rating": 66.97810292243958
      }
    },
    {
      "class": "Branch",
      "id": "branch_50387_50926_1",
      "ports": {
        "bus1": 50387,
        "bus2": 50926
      },
      "params": {
        "R": 0.02884872816503048,
        "X": 0.05651211366057396,
        "G": 0.0,
        "B": 0.031175171956419948
      },
      "extension": {
        "length": 27906.439598876954,
        "rating": 70.32192349433899
      }
    },
    {
      "class": "Branch",
      "id": "branch_50387_51134_1",
      "ports": {
        "bus1": 51134,
        "bus2": 50387
      },
      "params": {
        "R": 0.07239165902137756,
        "X": 0.1687619984149933,
        "G": 0.0,
        "B": 0.008522571064531803
      },
      "extension": {
        "length": 23981.039107910157,
        "rating": 66.766357421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_50388_50982_1",
      "ports": {
        "bus1": 50388,
        "bus2": 50982
      },
      "params": {
        "R": 0.009529286995530128,
        "X": 0.05283341929316521,
        "G": 0.0,
        "B": 0.023004760965704918
      },
      "extension": {
        "length": 27030.91862109375,
        "rating": 212.19427585601807
      }
    },
    {
      "class": "Branch",
      "id": "branch_50388_51617_1",
      "ports": {
        "bus1": 50388,
        "bus2": 51617
      },
      "params": {
        "R": 0.009101053699851036,
        "X": 0.06397520005702972,
        "G": 0.0,
        "B": 0.03178798407316208
      },
      "extension": {
        "length": 31842.006539062502,
        "rating": 250.36346912384033
      }
    },
    {
      "class": "Branch",
      "id": "branch_50388_52136_1",
      "ports": {
        "bus1": 52136,
        "bus2": 50388
      },
      "params": {
        "R": 0.005237090401351452,
        "X": 0.03216872736811638,
        "G": 0.0,
        "B": 0.02436240389943123
      },
      "extension": {
        "length": 18543.142937988283,
        "rating": 246.33612632751465
      }
    },
    {
      "class": "Branch",
      "id": "branch_50389_50390_1",
      "ports": {
        "bus1": 50390,
        "bus2": 50389
      },
      "params": {
        "R": 0.02197289653122425,
        "X": 0.055371731519699104,
        "G": 0.0,
        "B": 0.003643857315182686
      },
      "extension": {
        "length": 9620.52209967041,
        "rating": 56.32054805755615
      }
    },
    {
      "class": "Branch",
      "id": "branch_50389_52015_1",
      "ports": {
        "bus1": 52015,
        "bus2": 50389
      },
      "params": {
        "R": 0.02412997931241989,
        "X": 0.04750904440879821,
        "G": 0.0,
        "B": 0.0026968158781528473
      },
      "extension": {
        "length": 8316.608223999023,
        "rating": 68.22223663330078
      }
    },
    {
      "class": "Branch",
      "id": "branch_50390_52015_1",
      "ports": {
        "bus1": 52015,
        "bus2": 50390
      },
      "params": {
        "R": 0.013875666074454784,
        "X": 0.03811819478869438,
        "G": 0.0,
        "B": 0.003300371114164591
      },
      "extension": {
        "length": 7153.474499450684,
        "rating": 65.66372513771057
      }
    },
    {
      "class": "Branch",
      "id": "branch_50391_50394_1",
      "ports": {
        "bus1": 50391,
        "bus2": 50394
      },
      "params": {
        "R": 0.008186176419258118,
        "X": 0.2634360194206238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50391_50395_1",
      "ports": {
        "bus1": 50391,
        "bus2": 50395
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50391_50423_1",
      "ports": {
        "bus1": 50391,
        "bus2": 50423
      },
      "params": {
        "R": 0.0034498085733503103,
        "X": 0.01977529563009739,
        "G": 0.0,
        "B": 0.011628692038357258
      },
      "extension": {
        "length": 11239.580553222657,
        "rating": 253.64065170288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_50391_50453_1",
      "ports": {
        "bus1": 50453,
        "bus2": 50391
      },
      "params": {
        "R": 0.001476104836910963,
        "X": 0.009295860305428505,
        "G": 0.0,
        "B": 0.012938244268298149
      },
      "extension": {
        "length": 7998.47387512207,
        "rating": 249.64449405670166
      }
    },
    {
      "class": "Branch",
      "id": "branch_50392_50394_1",
      "ports": {
        "bus1": 50392,
        "bus2": 50394
      },
      "params": {
        "R": -0.004082126542925835,
        "X": -0.13136523962020874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50392_50411_1",
      "ports": {
        "bus1": 50411,
        "bus2": 50392
      },
      "params": {
        "R": 0.010329051874577999,
        "X": 0.027715809643268582,
        "G": 0.0,
        "B": 0.0011495411163195968
      },
      "extension": {
        "length": 3993.634953918457,
        "rating": 64.67962265014648
      }
    },
    {
      "class": "Branch",
      "id": "branch_50392_50452_1",
      "ports": {
        "bus1": 50452,
        "bus2": 50392
      },
      "params": {
        "R": 0.01415805984288454,
        "X": 0.0326511450111866,
        "G": 0.0,
        "B": 0.0010091952281072736
      },
      "extension": {
        "length": 3976.7798897094726,
        "rating": 59.29795503616333
      }
    },
    {
      "class": "Branch",
      "id": "branch_50392_50456_1",
      "ports": {
        "bus1": 50392,
        "bus2": 50456
      },
      "params": {
        "R": 0.012337304651737213,
        "X": 0.028821773827075958,
        "G": 0.0,
        "B": 0.003454716643318534
      },
      "extension": {
        "length": 7057.083545837402,
        "rating": 53.36349606513977
      }
    },
    {
      "class": "Branch",
      "id": "branch_50392_50499_1",
      "ports": {
        "bus1": 50392,
        "bus2": 50499
      },
      "params": {
        "R": 0.01506990659981966,
        "X": 0.037937622517347336,
        "G": 0.0,
        "B": 0.011712373234331608
      },
      "extension": {
        "length": 14676.090559936523,
        "rating": 81.42305612564087
      }
    },
    {
      "class": "Branch",
      "id": "branch_50393_50394_1",
      "ports": {
        "bus1": 50393,
        "bus2": 50394
      },
      "params": {
        "R": 0.02271597646176815,
        "X": 0.7310136556625366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50396_50397_1",
      "ports": {
        "bus1": 50397,
        "bus2": 50396
      },
      "params": {
        "R": 0.0032910690642893314,
        "X": 0.11289222538471222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50396_50398_1",
      "ports": {
        "bus1": 50396,
        "bus2": 50398
      },
      "params": {
        "R": 0.00024322993704117832,
        "X": 0.0010270606726408005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50396_50497_1",
      "ports": {
        "bus1": 50396,
        "bus2": 50497
      },
      "params": {
        "R": 0.0013476231833919883,
        "X": 0.008095554076135159,
        "G": 0.0,
        "B": 0.008244895376265049
      },
      "extension": {
        "length": 5447.768706848145,
        "rating": 286.2764358520508
      }
    },
    {
      "class": "Branch",
      "id": "branch_50397_50496_1",
      "ports": {
        "bus1": 50397,
        "bus2": 50496
      },
      "params": {
        "R": 0.014114268124103546,
        "X": 0.02707303687930107,
        "G": 0.0,
        "B": 0.0019974668975919485
      },
      "extension": {
        "length": 5239.597459899903,
        "rating": 63.62204551696777
      }
    },
    {
      "class": "Branch",
      "id": "branch_50397_50747_1",
      "ports": {
        "bus1": 50397,
        "bus2": 50747
      },
      "params": {
        "R": 0.01528587006032467,
        "X": 0.04163208603858948,
        "G": 0.0,
        "B": 0.0019190752645954488
      },
      "extension": {
        "length": 5508.887115783692,
        "rating": 61.93265914916992
      }
    },
    {
      "class": "Branch",
      "id": "branch_50397_50752_1",
      "ports": {
        "bus1": 50752,
        "bus2": 50397
      },
      "params": {
        "R": 0.013443476520478725,
        "X": 0.03432142734527588,
        "G": 0.0,
        "B": 0.0009479786385782063
      },
      "extension": {
        "length": 3810.3058185424807,
        "rating": 55.82355856895447
      }
    },
    {
      "class": "Branch",
      "id": "branch_50399_50402_1",
      "ports": {
        "bus1": 50399,
        "bus2": 50402
      },
      "params": {
        "R": 0.0052650086581707,
        "X": 0.12628427147865295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50399_50403_1",
      "ports": {
        "bus1": 50399,
        "bus2": 50403
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50400_50402_1",
      "ports": {
        "bus1": 50400,
        "bus2": 50402
      },
      "params": {
        "R": -0.001442609471268952,
        "X": -0.034601837396621704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50400_50454_1",
      "ports": {
        "bus1": 50400,
        "bus2": 50454
      },
      "params": {
        "R": 0.027077358216047284,
        "X": 0.059768639504909515,
        "G": 0.0,
        "B": 0.0029880923684686422
      },
      "extension": {
        "length": 9577.142794006348,
        "rating": 85.1201057434082
      }
    },
    {
      "class": "Branch",
      "id": "branch_50400_50454_2",
      "ports": {
        "bus1": 50400,
        "bus2": 50454
      },
      "params": {
        "R": 0.027077358216047284,
        "X": 0.059768639504909515,
        "G": 0.0,
        "B": 0.0029880923684686422
      },
      "extension": {
        "length": 9577.142794006348,
        "rating": 85.1201057434082
      }
    },
    {
      "class": "Branch",
      "id": "branch_50400_50483_1",
      "ports": {
        "bus1": 50400,
        "bus2": 50483
      },
      "params": {
        "R": 0.012350738979876041,
        "X": 0.03831269219517708,
        "G": 0.0,
        "B": 0.0019172216998413207
      },
      "extension": {
        "length": 5979.703145141601,
        "rating": 71.07255458831787
      }
    },
    {
      "class": "Branch",
      "id": "branch_50400_50494_1",
      "ports": {
        "bus1": 50400,
        "bus2": 50494
      },
      "params": {
        "R": 0.006522939540445805,
        "X": 0.021369053050875664,
        "G": 0.0,
        "B": 0.0005770028219558299
      },
      "extension": {
        "length": 2609.053281188965,
        "rating": 74.8430848121643
      }
    },
    {
      "class": "Branch",
      "id": "branch_50400_50496_1",
      "ports": {
        "bus1": 50496,
        "bus2": 50400
      },
      "params": {
        "R": 0.015169613994657993,
        "X": 0.036208443343639374,
        "G": 0.0,
        "B": 0.00167599122505635
      },
      "extension": {
        "length": 5568.392460388184,
        "rating": 69.36376094818115
      }
    },
    {
      "class": "Branch",
      "id": "branch_50401_50402_1",
      "ports": {
        "bus1": 50401,
        "bus2": 50402
      },
      "params": {
        "R": 0.018854018300771713,
        "X": 0.452224463224411,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50403_50448_1",
      "ports": {
        "bus1": 50403,
        "bus2": 50448
      },
      "params": {
        "R": 0.002048221416771412,
        "X": 0.01386069692671299,
        "G": 0.0,
        "B": 0.028473982587456703
      },
      "extension": {
        "length": 14383.932532470704,
        "rating": 312.8113269805908
      }
    },
    {
      "class": "Branch",
      "id": "branch_50403_50497_1",
      "ports": {
        "bus1": 50497,
        "bus2": 50403
      },
      "params": {
        "R": 0.0019684035796672106,
        "X": 0.008749967440962791,
        "G": 0.0,
        "B": 0.007169758901000023
      },
      "extension": {
        "length": 5224.585294830323,
        "rating": 271.89416885375977
      }
    },
    {
      "class": "Branch",
      "id": "branch_50404_50407_1",
      "ports": {
        "bus1": 50404,
        "bus2": 50407
      },
      "params": {
        "R": 0.0061601027846336365,
        "X": 0.22810189425945282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50404_50408_1",
      "ports": {
        "bus1": 50404,
        "bus2": 50408
      },
      "params": {
        "R": 0.0002056263037957251,
        "X": 0.0011886857682839036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50404_50669_1",
      "ports": {
        "bus1": 50404,
        "bus2": 50669
      },
      "params": {
        "R": 0.0016895988956093788,
        "X": 0.010462005622684956,
        "G": 0.0,
        "B": 0.059007786214351654
      },
      "extension": {
        "length": 18582.924695800783,
        "rating": 275.7820129394531
      }
    },
    {
      "class": "Branch",
      "id": "branch_50404_51609_1",
      "ports": {
        "bus1": 51609,
        "bus2": 50404
      },
      "params": {
        "R": 0.0012423249427229166,
        "X": 0.007878817617893219,
        "G": 0.0,
        "B": 0.005587548948824406
      },
      "extension": {
        "length": 4370.641162811279,
        "rating": 334.8991870880127
      }
    },
    {
      "class": "Branch",
      "id": "branch_50405_50407_1",
      "ports": {
        "bus1": 50405,
        "bus2": 50407
      },
      "params": {
        "R": -0.0031076567247509956,
        "X": -0.11507312953472137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50405_50493_1",
      "ports": {
        "bus1": 50493,
        "bus2": 50405
      },
      "params": {
        "R": 0.00663008727133274,
        "X": 0.019394032657146454,
        "G": 0.0,
        "B": 0.0005015170900151134
      },
      "extension": {
        "length": 2298.0438113708497,
        "rating": 75.58520436286926
      }
    },
    {
      "class": "Branch",
      "id": "branch_50405_50499_1",
      "ports": {
        "bus1": 50405,
        "bus2": 50499
      },
      "params": {
        "R": 0.006922111846506596,
        "X": 0.020900800824165344,
        "G": 0.0,
        "B": 0.0018277938943356276
      },
      "extension": {
        "length": 4317.688220581055,
        "rating": 66.66215062141418
      }
    },
    {
      "class": "Branch",
      "id": "branch_50405_51124_1",
      "ports": {
        "bus1": 51124,
        "bus2": 50405
      },
      "params": {
        "R": 0.01007303036749363,
        "X": 0.019943945109844208,
        "G": 0.0,
        "B": 0.0026718387380242348
      },
      "extension": {
        "length": 4952.776281097413,
        "rating": 69.9751615524292
      }
    },
    {
      "class": "Branch",
      "id": "branch_50406_50407_1",
      "ports": {
        "bus1": 50406,
        "bus2": 50407
      },
      "params": {
        "R": 0.016416696831583977,
        "X": 0.6078923344612122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50409_50410_1",
      "ports": {
        "bus1": 50409,
        "bus2": 50410
      },
      "params": {
        "R": 0.0002679335593711585,
        "X": 0.0011614850955083966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50409_51191_1",
      "ports": {
        "bus1": 50409,
        "bus2": 51191
      },
      "params": {
        "R": 0.004873608238995075,
        "X": 0.015306855551898481,
        "G": 0.0,
        "B": 0.002197969937697053
      },
      "extension": {
        "length": 4024.023796691895,
        "rating": 51.13793611526489
      }
    },
    {
      "class": "Branch",
      "id": "branch_50409_51192_1",
      "ports": {
        "bus1": 50409,
        "bus2": 51192
      },
      "params": {
        "R": 0.006158281117677689,
        "X": 0.020945383235812187,
        "G": 0.0,
        "B": 0.003426471259444952
      },
      "extension": {
        "length": 5916.228449798584,
        "rating": 52.80420184135437
      }
    },
    {
      "class": "Branch",
      "id": "branch_50411_50444_1",
      "ports": {
        "bus1": 50411,
        "bus2": 50444
      },
      "params": {
        "R": 0.02465667389333248,
        "X": 0.06010368466377258,
        "G": 0.0,
        "B": 0.004548972472548485
      },
      "extension": {
        "length": 11115.026202392579,
        "rating": 69.5416510105133
      }
    },
    {
      "class": "Branch",
      "id": "branch_50412_50414_1",
      "ports": {
        "bus1": 50414,
        "bus2": 50412
      },
      "params": {
        "R": 0.027128884568810463,
        "X": 0.05131011083722115,
        "G": 0.0,
        "B": 0.0016350781079381704
      },
      "extension": {
        "length": 6691.410610290528,
        "rating": 59.103113412857056
      }
    },
    {
      "class": "Branch",
      "id": "branch_50412_51500_1",
      "ports": {
        "bus1": 51500,
        "bus2": 50412
      },
      "params": {
        "R": 0.011827734299004078,
        "X": 0.03908634930849075,
        "G": 0.0,
        "B": 0.0011602933518588543
      },
      "extension": {
        "length": 5213.456532257081,
        "rating": 51.128530502319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_50413_50414_1",
      "ports": {
        "bus1": 50413,
        "bus2": 50414
      },
      "params": {
        "R": 0.020589454099535942,
        "X": 0.0628935843706131,
        "G": 0.0,
        "B": 0.006015731021761895
      },
      "extension": {
        "length": 14003.67141760254,
        "rating": 64.31490778923035
      }
    },
    {
      "class": "Branch",
      "id": "branch_50413_50517_1",
      "ports": {
        "bus1": 50413,
        "bus2": 50517
      },
      "params": {
        "R": 0.12639133632183075,
        "X": 0.35525938868522644,
        "G": 0.0,
        "B": 0.010142259299755096
      },
      "extension": {
        "length": 45858.412109619145,
        "rating": 61.1668586730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_50413_50519_1",
      "ports": {
        "bus1": 50413,
        "bus2": 50519
      },
      "params": {
        "R": 0.10100791603326799,
        "X": 0.28649571537971497,
        "G": 0.0,
        "B": 0.012925765477120876
      },
      "extension": {
        "length": 42505.78912207032,
        "rating": 60.366666316986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_50414_50415_1",
      "ports": {
        "bus1": 50414,
        "bus2": 50415
      },
      "params": {
        "R": 0.00024318217765539885,
        "X": 0.0011773839360103011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50416_50427_1",
      "ports": {
        "bus1": 50427,
        "bus2": 50416
      },
      "params": {
        "R": 0.03752307966351509,
        "X": 0.09064362943172455,
        "G": 0.0,
        "B": 0.0013774872059002519
      },
      "extension": {
        "length": 7522.94297076416,
        "rating": 67.84139275550842
      }
    },
    {
      "class": "Branch",
      "id": "branch_50416_50464_1",
      "ports": {
        "bus1": 50416,
        "bus2": 50464
      },
      "params": {
        "R": 0.016645461320877075,
        "X": 0.04213988408446312,
        "G": 0.0,
        "B": 0.0010310903890058398
      },
      "extension": {
        "length": 5034.076027954102,
        "rating": 40.06229341030121
      }
    },
    {
      "class": "Branch",
      "id": "branch_50417_50420_1",
      "ports": {
        "bus1": 50417,
        "bus2": 50420
      },
      "params": {
        "R": 0.005375651642680168,
        "X": 0.1626465916633606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50417_50421_1",
      "ports": {
        "bus1": 50417,
        "bus2": 50421
      },
      "params": {
        "R": 0.00029713372350670397,
        "X": 0.0011791059514507651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50417_50422_1",
      "ports": {
        "bus1": 50417,
        "bus2": 50422
      },
      "params": {
        "R": 0.00023474408953916281,
        "X": 0.001063830335624516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50418_50420_1",
      "ports": {
        "bus1": 50418,
        "bus2": 50420
      },
      "params": {
        "R": -0.00034597539342939854,
        "X": -0.010467886924743652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50418_50427_1",
      "ports": {
        "bus1": 50418,
        "bus2": 50427
      },
      "params": {
        "R": 0.017125505954027176,
        "X": 0.038973189890384674,
        "G": 0.0,
        "B": 0.005557488650083542
      },
      "extension": {
        "length": 10515.468914978028,
        "rating": 63.44025135040283
      }
    },
    {
      "class": "Branch",
      "id": "branch_50418_50457_1",
      "ports": {
        "bus1": 50418,
        "bus2": 50457
      },
      "params": {
        "R": 0.010681991465389729,
        "X": 0.027130020782351494,
        "G": 0.0,
        "B": 0.001178186503238976
      },
      "extension": {
        "length": 4196.081434020996,
        "rating": 58.176565170288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_50419_50420_1",
      "ports": {
        "bus1": 50419,
        "bus2": 50420
      },
      "params": {
        "R": 0.022680794820189476,
        "X": 0.6862338185310364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50421_50423_1",
      "ports": {
        "bus1": 50423,
        "bus2": 50421
      },
      "params": {
        "R": 0.004121162462979555,
        "X": 0.02136259712278843,
        "G": 0.0,
        "B": 0.016624117270112038
      },
      "extension": {
        "length": 13246.676135375978,
        "rating": 284.2362403869629
      }
    },
    {
      "class": "Branch",
      "id": "branch_50421_51504_1",
      "ports": {
        "bus1": 50421,
        "bus2": 51504
      },
      "params": {
        "R": 0.0032909929286688566,
        "X": 0.018940145149827003,
        "G": 0.0,
        "B": 0.04467402398586273
      },
      "extension": {
        "length": 18119.085054565432,
        "rating": 304.11508083343506
      }
    },
    {
      "class": "Branch",
      "id": "branch_50423_50424_1",
      "ports": {
        "bus1": 50424,
        "bus2": 50423
      },
      "params": {
        "R": 0.004214405082166195,
        "X": 0.12389571219682693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50423_50425_1",
      "ports": {
        "bus1": 50423,
        "bus2": 50425
      },
      "params": {
        "R": 0.0002918718382716179,
        "X": 0.001139867934398353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50423_50460_1",
      "ports": {
        "bus1": 50460,
        "bus2": 50423
      },
      "params": {
        "R": 0.0035869807470589876,
        "X": 0.021716026589274406,
        "G": 0.0,
        "B": 0.033688101917505264
      },
      "extension": {
        "length": 18922.345047729494,
        "rating": 293.0513381958008
      }
    },
    {
      "class": "Branch",
      "id": "branch_50423_50465_1",
      "ports": {
        "bus1": 50423,
        "bus2": 50465
      },
      "params": {
        "R": 0.0022333688102662563,
        "X": 0.014183402061462402,
        "G": 0.0,
        "B": 0.013409055769443512
      },
      "extension": {
        "length": 8066.407519226074,
        "rating": 274.1576671600342
      }
    },
    {
      "class": "Branch",
      "id": "branch_50424_50456_1",
      "ports": {
        "bus1": 50456,
        "bus2": 50424
      },
      "params": {
        "R": 0.01559020858258009,
        "X": 0.04323279857635498,
        "G": 0.0,
        "B": 0.0019323269370943308
      },
      "extension": {
        "length": 6709.999219848633,
        "rating": 70.17614245414734
      }
    },
    {
      "class": "Branch",
      "id": "branch_50426_50427_1",
      "ports": {
        "bus1": 50426,
        "bus2": 50427
      },
      "params": {
        "R": 0.000274374324362725,
        "X": 0.0010932480217888951,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50427_51500_1",
      "ports": {
        "bus1": 50427,
        "bus2": 51500
      },
      "params": {
        "R": 0.04048272967338562,
        "X": 0.10277349501848221,
        "G": 0.0,
        "B": 0.008730024099349976
      },
      "extension": {
        "length": 21504.828811157226,
        "rating": 69.23425793647766
      }
    },
    {
      "class": "Branch",
      "id": "branch_50428_50431_1",
      "ports": {
        "bus1": 50428,
        "bus2": 50431
      },
      "params": {
        "R": 0.0025106295943260193,
        "X": 0.0761173665523529,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50428_50432_1",
      "ports": {
        "bus1": 50428,
        "bus2": 50432
      },
      "params": {
        "R": 0.0002832543395925313,
        "X": 0.0011699062306433916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50429_50431_1",
      "ports": {
        "bus1": 50429,
        "bus2": 50431
      },
      "params": {
        "R": 0.000809062272310257,
        "X": 0.02452915906906128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50429_51281_1",
      "ports": {
        "bus1": 50429,
        "bus2": 51281
      },
      "params": {
        "R": 0.013238923624157907,
        "X": 0.037546683102846146,
        "G": 0.0,
        "B": 0.006221069023013115
      },
      "extension": {
        "length": 9944.58917944336,
        "rating": 68.73548030853271
      }
    },
    {
      "class": "Branch",
      "id": "branch_50429_51874_1",
      "ports": {
        "bus1": 51874,
        "bus2": 50429
      },
      "params": {
        "R": 0.005084500648081303,
        "X": 0.012906990014016628,
        "G": 0.0,
        "B": 0.00020169385243207214
      },
      "extension": {
        "length": 1255.5033364105225,
        "rating": 52.38221287727356
      }
    },
    {
      "class": "Branch",
      "id": "branch_50429_51882_1",
      "ports": {
        "bus1": 50429,
        "bus2": 51882
      },
      "params": {
        "R": 0.02271886356174946,
        "X": 0.06276156008243561,
        "G": 0.0,
        "B": 0.0016369187505915763
      },
      "extension": {
        "length": 7895.167157592774,
        "rating": 48.47199022769928
      }
    },
    {
      "class": "Branch",
      "id": "branch_50430_50431_1",
      "ports": {
        "bus1": 50430,
        "bus2": 50431
      },
      "params": {
        "R": 0.014431029558181763,
        "X": 0.43752041459083557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50432_52004_1",
      "ports": {
        "bus1": 50432,
        "bus2": 52004
      },
      "params": {
        "R": 0.002570927143096924,
        "X": 0.014845440164208412,
        "G": 0.0,
        "B": 0.007652592845261097
      },
      "extension": {
        "length": 7706.707986511231,
        "rating": 268.10481548309326
      }
    },
    {
      "class": "Branch",
      "id": "branch_50433_50434_1",
      "ports": {
        "bus1": 50434,
        "bus2": 50433
      },
      "params": {
        "R": 0.004466481041163206,
        "X": 0.11945657432079315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50433_50435_1",
      "ports": {
        "bus1": 50433,
        "bus2": 50435
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50434_50464_1",
      "ports": {
        "bus1": 50434,
        "bus2": 50464
      },
      "params": {
        "R": 0.022347180172801018,
        "X": 0.0521317720413208,
        "G": 0.0,
        "B": 0.002060407306998968
      },
      "extension": {
        "length": 7520.839541015625,
        "rating": 55.58861494064331
      }
    },
    {
      "class": "Branch",
      "id": "branch_50435_51274_1",
      "ports": {
        "bus1": 50435,
        "bus2": 51274
      },
      "params": {
        "R": 0.0019033374264836311,
        "X": 0.01276969350874424,
        "G": 0.0,
        "B": 0.03359413519501686
      },
      "extension": {
        "length": 14849.673778564453,
        "rating": 252.5909662246704
      }
    },
    {
      "class": "Branch",
      "id": "branch_50436_51260_1",
      "ports": {
        "bus1": 50436,
        "bus2": 51260
      },
      "params": {
        "R": 0.009129404090344906,
        "X": 0.019287383183836937,
        "G": 0.0,
        "B": 0.012283167801797388
      },
      "extension": {
        "length": 10441.050015563966,
        "rating": 68.06437373161316
      }
    },
    {
      "class": "Branch",
      "id": "branch_50436_51279_1",
      "ports": {
        "bus1": 51279,
        "bus2": 50436
      },
      "params": {
        "R": 0.019437182694673538,
        "X": 0.04433263838291168,
        "G": 0.0,
        "B": 0.004799432586878538
      },
      "extension": {
        "length": 10102.070148376466,
        "rating": 63.78747820854187
      }
    },
    {
      "class": "Branch",
      "id": "branch_50436_51281_1",
      "ports": {
        "bus1": 51281,
        "bus2": 50436
      },
      "params": {
        "R": 0.006253499537706374,
        "X": 0.015256406739354134,
        "G": 0.0,
        "B": 0.0013933301670476794
      },
      "extension": {
        "length": 3281.14397845459,
        "rating": 68.57993602752686
      }
    },
    {
      "class": "Branch",
      "id": "branch_50437_51257_1",
      "ports": {
        "bus1": 50437,
        "bus2": 51257
      },
      "params": {
        "R": 0.008747721090912819,
        "X": 0.021126030012965202,
        "G": 0.0,
        "B": 0.01516192127019167
      },
      "extension": {
        "length": 12225.698501220704,
        "rating": 61.52510643005371
      }
    },
    {
      "class": "Branch",
      "id": "branch_50437_51874_1",
      "ports": {
        "bus1": 51874,
        "bus2": 50437
      },
      "params": {
        "R": 0.013553574681282043,
        "X": 0.03790304437279701,
        "G": 0.0,
        "B": 0.0013833293924108148
      },
      "extension": {
        "length": 4851.193900177002,
        "rating": 57.815444469451904
      }
    },
    {
      "class": "Branch",
      "id": "branch_50437_51882_1",
      "ports": {
        "bus1": 51882,
        "bus2": 50437
      },
      "params": {
        "R": 0.011413844302296638,
        "X": 0.028460359200835228,
        "G": 0.0,
        "B": 0.0012139473110437393
      },
      "extension": {
        "length": 4021.256186553955,
        "rating": 66.6732907295227
      }
    },
    {
      "class": "Branch",
      "id": "branch_50438_50439_1",
      "ports": {
        "bus1": 50439,
        "bus2": 50438
      },
      "params": {
        "R": 0.002221056492999196,
        "X": 0.07632163912057877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50438_50440_1",
      "ports": {
        "bus1": 50438,
        "bus2": 50440
      },
      "params": {
        "R": 0.00023142658756114542,
        "X": 0.001030306564643979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50438_50490_1",
      "ports": {
        "bus1": 50490,
        "bus2": 50438
      },
      "params": {
        "R": 0.000814318482298404,
        "X": 0.004937014542520046,
        "G": 0.0,
        "B": 0.008623288944363594
      },
      "extension": {
        "length": 4813.286121002197,
        "rating": 322.216534614563
      }
    },
    {
      "class": "Branch",
      "id": "branch_50438_50669_1",
      "ports": {
        "bus1": 50438,
        "bus2": 50669
      },
      "params": {
        "R": 0.0021924148313701153,
        "X": 0.00971937831491232,
        "G": 0.0,
        "B": 0.09802708774805069
      },
      "extension": {
        "length": 20888.541544921874,
        "rating": 306.4453363418579
      }
    },
    {
      "class": "Branch",
      "id": "branch_50438_51795_1",
      "ports": {
        "bus1": 51795,
        "bus2": 50438
      },
      "params": {
        "R": 0.0030855333898216486,
        "X": 0.018948232755064964,
        "G": 0.0,
        "B": 0.008647476322948933
      },
      "extension": {
        "length": 9292.427730834961,
        "rating": 285.7703924179077
      }
    },
    {
      "class": "Branch",
      "id": "branch_50439_50475_1",
      "ports": {
        "bus1": 50475,
        "bus2": 50439
      },
      "params": {
        "R": 0.008441798388957977,
        "X": 0.01757304184138775,
        "G": 0.0,
        "B": 0.0017092523630708454
      },
      "extension": {
        "length": 4021.573888092041,
        "rating": 59.41963195800781
      }
    },
    {
      "class": "Branch",
      "id": "branch_50439_51415_1",
      "ports": {
        "bus1": 50439,
        "bus2": 51415
      },
      "params": {
        "R": 0.01773265190422535,
        "X": 0.03105931729078293,
        "G": 0.0,
        "B": 0.002860376611351967
      },
      "extension": {
        "length": 5837.820247375488,
        "rating": 74.35351610183716
      }
    },
    {
      "class": "Branch",
      "id": "branch_50439_51476_1",
      "ports": {
        "bus1": 50439,
        "bus2": 51476
      },
      "params": {
        "R": 0.013569414615631104,
        "X": 0.03221942111849785,
        "G": 0.0,
        "B": 0.001216775388456881
      },
      "extension": {
        "length": 4391.323225982666,
        "rating": 70.93029618263245
      }
    },
    {
      "class": "Branch",
      "id": "branch_50439_51990_1",
      "ports": {
        "bus1": 51990,
        "bus2": 50439
      },
      "params": {
        "R": 0.009926293976604939,
        "X": 0.023100079968571666,
        "G": 0.0,
        "B": 0.0016461939085274935
      },
      "extension": {
        "length": 4649.319896759033,
        "rating": 55.44027090072632
      }
    },
    {
      "class": "Branch",
      "id": "branch_50441_50501_1",
      "ports": {
        "bus1": 50501,
        "bus2": 50441
      },
      "params": {
        "R": 0.01284013222903013,
        "X": 0.02638118714094162,
        "G": 0.0,
        "B": 0.0022328882478177547
      },
      "extension": {
        "length": 5412.384889892578,
        "rating": 58.1063449382782
      }
    },
    {
      "class": "Branch",
      "id": "branch_50441_51990_1",
      "ports": {
        "bus1": 51990,
        "bus2": 50441
      },
      "params": {
        "R": 0.005224832333624363,
        "X": 0.015128105878829956,
        "G": 0.0,
        "B": 0.0009608196560293435
      },
      "extension": {
        "length": 2839.0891470336915,
        "rating": 65.97607731819153
      }
    },
    {
      "class": "Branch",
      "id": "branch_50442_50446_1",
      "ports": {
        "bus1": 50442,
        "bus2": 50446
      },
      "params": {
        "R": 0.00031975822639651597,
        "X": 0.02221154421567917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50442_50447_1",
      "ports": {
        "bus1": 50442,
        "bus2": 50447
      },
      "params": {
        "R": 0.00028725070296786726,
        "X": 0.0010805028723552823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50443_50444_1",
      "ports": {
        "bus1": 50444,
        "bus2": 50443
      },
      "params": {
        "R": 0.0053422702476382256,
        "X": 0.13062769174575806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50443_50446_1",
      "ports": {
        "bus1": 50443,
        "bus2": 50446
      },
      "params": {
        "R": -0.0001754339609760791,
        "X": -0.012186266481876373,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50443_50448_1",
      "ports": {
        "bus1": 50443,
        "bus2": 50448
      },
      "params": {
        "R": 0.00025430295499973,
        "X": 0.0011470712488517165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50445_50446_1",
      "ports": {
        "bus1": 50445,
        "bus2": 50446
      },
      "params": {
        "R": 0.0009361887932755053,
        "X": 0.06503099948167801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50447_51544_1",
      "ports": {
        "bus1": 50447,
        "bus2": 51544
      },
      "params": {
        "R": 0.00021054412354715168,
        "X": 0.0033313538879156113,
        "G": 0.0,
        "B": 0.3060360848903656
      },
      "extension": {
        "length": 22702.938098510742,
        "rating": 2584.153366088867
      }
    },
    {
      "class": "Branch",
      "id": "branch_50447_51613_1",
      "ports": {
        "bus1": 50447,
        "bus2": 51613
      },
      "params": {
        "R": 0.00015761167742311954,
        "X": 0.0029946768190711737,
        "G": 0.0,
        "B": 0.37379059195518494
      },
      "extension": {
        "length": 23071.481091430665,
        "rating": 2608.645820617676
      }
    },
    {
      "class": "Branch",
      "id": "branch_50447_51748_1",
      "ports": {
        "bus1": 51748,
        "bus2": 50447
      },
      "params": {
        "R": 0.0003252111782785505,
        "X": 0.005259206518530846,
        "G": 0.0,
        "B": 0.5309009552001953
      },
      "extension": {
        "length": 38436.08767163086,
        "rating": 3095.671844482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_50448_50449_1",
      "ports": {
        "bus1": 50449,
        "bus2": 50448
      },
      "params": {
        "R": 0.0014960779808461666,
        "X": 0.009446574375033379,
        "G": 0.0,
        "B": 0.017060240730643272
      },
      "extension": {
        "length": 8401.621011657715,
        "rating": 296.64199352264404
      }
    },
    {
      "class": "Branch",
      "id": "branch_50448_50453_1",
      "ports": {
        "bus1": 50448,
        "bus2": 50453
      },
      "params": {
        "R": 0.0016820065211504698,
        "X": 0.010426564142107964,
        "G": 0.0,
        "B": 0.008644926361739635
      },
      "extension": {
        "length": 6965.871741210938,
        "rating": 304.28826808929443
      }
    },
    {
      "class": "Branch",
      "id": "branch_50449_50450_1",
      "ports": {
        "bus1": 50450,
        "bus2": 50449
      },
      "params": {
        "R": 0.0026532369665801525,
        "X": 0.10440470278263092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50449_50451_1",
      "ports": {
        "bus1": 50449,
        "bus2": 50451
      },
      "params": {
        "R": 0.0002012468467000872,
        "X": 0.0010240914998576045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50449_50453_1",
      "ports": {
        "bus1": 50453,
        "bus2": 50449
      },
      "params": {
        "R": 0.0015273464377969503,
        "X": 0.007726407144218682,
        "G": 0.0,
        "B": 0.013837369158864021
      },
      "extension": {
        "length": 7227.758337341309,
        "rating": 251.81424617767334
      }
    },
    {
      "class": "Branch",
      "id": "branch_50449_51180_1",
      "ports": {
        "bus1": 51180,
        "bus2": 50449
      },
      "params": {
        "R": 0.002208568388596177,
        "X": 0.010908792726695538,
        "G": 0.0,
        "B": 0.043250296264886856
      },
      "extension": {
        "length": 14359.636806152344,
        "rating": 230.47022819519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_50450_51184_1",
      "ports": {
        "bus1": 51184,
        "bus2": 50450
      },
      "params": {
        "R": 0.016111701726913452,
        "X": 0.03662857413291931,
        "G": 0.0,
        "B": 0.003358295187354088
      },
      "extension": {
        "length": 8156.25873248291,
        "rating": 73.74632954597473
      }
    },
    {
      "class": "Branch",
      "id": "branch_50452_50498_1",
      "ports": {
        "bus1": 50452,
        "bus2": 50498
      },
      "params": {
        "R": 0.014626190997660162,
        "X": 0.0400843545794487,
        "G": 0.0,
        "B": 0.0013203853741288185
      },
      "extension": {
        "length": 4688.110563903809,
        "rating": 60.22605299949646
      }
    },
    {
      "class": "Branch",
      "id": "branch_50453_50454_1",
      "ports": {
        "bus1": 50454,
        "bus2": 50453
      },
      "params": {
        "R": 0.0014200705336406827,
        "X": 0.04622376337647438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50453_50455_1",
      "ports": {
        "bus1": 50453,
        "bus2": 50455
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50457_50458_1",
      "ports": {
        "bus1": 50457,
        "bus2": 50458
      },
      "params": {
        "R": 0.00025726889725774527,
        "X": 0.001095956307835877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50457_50459_1",
      "ports": {
        "bus1": 50459,
        "bus2": 50457
      },
      "params": {
        "R": 0.012163802981376648,
        "X": 0.027452468872070312,
        "G": 0.0,
        "B": 0.00409035524353385
      },
      "extension": {
        "length": 7513.809435241699,
        "rating": 68.63977909088135
      }
    },
    {
      "class": "Branch",
      "id": "branch_50459_51508_1",
      "ports": {
        "bus1": 50459,
        "bus2": 51508
      },
      "params": {
        "R": 0.01245846785604954,
        "X": 0.038070790469646454,
        "G": 0.0,
        "B": 0.005781000945717096
      },
      "extension": {
        "length": 10098.457252624512,
        "rating": 77.84785628318787
      }
    },
    {
      "class": "Branch",
      "id": "branch_50460_50461_1",
      "ports": {
        "bus1": 50460,
        "bus2": 50461
      },
      "params": {
        "R": 0.0031377843115478754,
        "X": 0.01586366444826126,
        "G": 0.0,
        "B": 0.028998160734772682
      },
      "extension": {
        "length": 15012.036147216797,
        "rating": 235.34889221191406
      }
    },
    {
      "class": "Branch",
      "id": "branch_50460_51484_1",
      "ports": {
        "bus1": 51484,
        "bus2": 50460
      },
      "params": {
        "R": 0.010749969631433487,
        "X": 0.050904665142297745,
        "G": 0.0,
        "B": 0.023767482489347458
      },
      "extension": {
        "length": 25076.675068725588,
        "rating": 294.53680515289307
      }
    },
    {
      "class": "Branch",
      "id": "branch_50461_51145_1",
      "ports": {
        "bus1": 50461,
        "bus2": 51145
      },
      "params": {
        "R": 0.0038506861310452223,
        "X": 0.023536376655101776,
        "G": 0.0,
        "B": 0.01676405780017376
      },
      "extension": {
        "length": 14369.129482543945,
        "rating": 292.4131393432617
      }
    },
    {
      "class": "Branch",
      "id": "branch_50461_51187_1",
      "ports": {
        "bus1": 50461,
        "bus2": 51187
      },
      "params": {
        "R": 0.0047380016185343266,
        "X": 0.025662662461400032,
        "G": 0.0,
        "B": 0.04229595139622688
      },
      "extension": {
        "length": 24943.217400878908,
        "rating": 261.87214851379395
      }
    },
    {
      "class": "Branch",
      "id": "branch_50462_50463_1",
      "ports": {
        "bus1": 50462,
        "bus2": 50463
      },
      "params": {
        "R": 0.00028957106405869126,
        "X": 0.0011442810064181685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50462_50468_1",
      "ports": {
        "bus1": 50468,
        "bus2": 50462
      },
      "params": {
        "R": 0.007543407380580902,
        "X": 0.022974280640482903,
        "G": 0.0,
        "B": 0.0017058460507541895
      },
      "extension": {
        "length": 4393.303872528077,
        "rating": 59.04185771942139
      }
    },
    {
      "class": "Branch",
      "id": "branch_50462_50475_1",
      "ports": {
        "bus1": 50462,
        "bus2": 50475
      },
      "params": {
        "R": 0.006961348932236433,
        "X": 0.017621463164687157,
        "G": 0.0,
        "B": 0.007081811781972647
      },
      "extension": {
        "length": 7477.217738525391,
        "rating": 53.88697385787964
      }
    },
    {
      "class": "Branch",
      "id": "branch_50464_50466_1",
      "ports": {
        "bus1": 50464,
        "bus2": 50466
      },
      "params": {
        "R": 0.009735695086419582,
        "X": 0.02422254905104637,
        "G": 0.0,
        "B": 0.00070693448651582
      },
      "extension": {
        "length": 2931.3582301483157,
        "rating": 56.7252516746521
      }
    },
    {
      "class": "Branch",
      "id": "branch_50465_50466_1",
      "ports": {
        "bus1": 50466,
        "bus2": 50465
      },
      "params": {
        "R": 0.0036595945712178946,
        "X": 0.12788735330104828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50465_50467_1",
      "ports": {
        "bus1": 50465,
        "bus2": 50467
      },
      "params": {
        "R": 0.0002829326840583235,
        "X": 0.0010936289327219129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50466_50468_1",
      "ports": {
        "bus1": 50468,
        "bus2": 50466
      },
      "params": {
        "R": 0.00969984196126461,
        "X": 0.027505194768309593,
        "G": 0.0,
        "B": 0.0011922443518415093
      },
      "extension": {
        "length": 3816.2938018798827,
        "rating": 69.52043771743774
      }
    },
    {
      "class": "Branch",
      "id": "branch_50469_51102_1",
      "ports": {
        "bus1": 50469,
        "bus2": 51102
      },
      "params": {
        "R": 0.001871227752417326,
        "X": 0.011864937841892242,
        "G": 0.0,
        "B": 0.027325766161084175
      },
      "extension": {
        "length": 11219.364298828124,
        "rating": 259.01336669921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_50469_51446_1",
      "ports": {
        "bus1": 51446,
        "bus2": 50469
      },
      "params": {
        "R": 0.0017219404689967632,
        "X": 0.010989870876073837,
        "G": 0.0,
        "B": 0.003873692126944661
      },
      "extension": {
        "length": 4591.66666003418,
        "rating": 286.1003637313843
      }
    },
    {
      "class": "Branch",
      "id": "branch_50470_50471_1",
      "ports": {
        "bus1": 50470,
        "bus2": 50471
      },
      "params": {
        "R": 0.00026390686980448663,
        "X": 0.00101195287425071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50470_50504_1",
      "ports": {
        "bus1": 50470,
        "bus2": 50504
      },
      "params": {
        "R": 0.007208730094134808,
        "X": 0.014197726733982563,
        "G": 0.0,
        "B": 0.0011899374658241868
      },
      "extension": {
        "length": 2912.599450744629,
        "rating": 56.225913763046265
      }
    },
    {
      "class": "Branch",
      "id": "branch_50470_51788_1",
      "ports": {
        "bus1": 51788,
        "bus2": 50470
      },
      "params": {
        "R": 0.03390289098024368,
        "X": 0.08479633927345276,
        "G": 0.0,
        "B": 0.0024240908678621054
      },
      "extension": {
        "length": 10471.595406921388,
        "rating": 69.5596992969513
      }
    },
    {
      "class": "Branch",
      "id": "branch_50472_50474_1",
      "ports": {
        "bus1": 50474,
        "bus2": 50472
      },
      "params": {
        "R": 0.008669896051287651,
        "X": 0.02061084657907486,
        "G": 0.0,
        "B": 0.0007156510837376118
      },
      "extension": {
        "length": 2862.228792755127,
        "rating": 62.14832067489624
      }
    },
    {
      "class": "Branch",
      "id": "branch_50472_51093_1",
      "ports": {
        "bus1": 50472,
        "bus2": 51093
      },
      "params": {
        "R": 0.011258507147431374,
        "X": 0.027218323200941086,
        "G": 0.0,
        "B": 0.002567428397014737
      },
      "extension": {
        "length": 6283.9376680297855,
        "rating": 58.15507173538208
      }
    },
    {
      "class": "Branch",
      "id": "branch_50472_51125_1",
      "ports": {
        "bus1": 51125,
        "bus2": 50472
      },
      "params": {
        "R": 0.0035797485616058116,
        "X": 0.008035676553845406,
        "G": 0.0,
        "B": 0.00829637236893177
      },
      "extension": {
        "length": 5431.161894927979,
        "rating": 60.88371276855469
      }
    },
    {
      "class": "Branch",
      "id": "branch_50473_50476_1",
      "ports": {
        "bus1": 50473,
        "bus2": 50476
      },
      "params": {
        "R": 0.01437405589967966,
        "X": 0.036081988364458084,
        "G": 0.0,
        "B": 0.0015835585072636606
      },
      "extension": {
        "length": 5190.152280303955,
        "rating": 69.52745318412781
      }
    },
    {
      "class": "Branch",
      "id": "branch_50473_50504_1",
      "ports": {
        "bus1": 50504,
        "bus2": 50473
      },
      "params": {
        "R": 0.009194256737828255,
        "X": 0.016612255945801735,
        "G": 0.0,
        "B": 0.007460391614586114
      },
      "extension": {
        "length": 7651.361922912598,
        "rating": 64.51189517974854
      }
    },
    {
      "class": "Branch",
      "id": "branch_50474_50502_1",
      "ports": {
        "bus1": 50502,
        "bus2": 50474
      },
      "params": {
        "R": 0.014524372294545174,
        "X": 0.04318899288773537,
        "G": 0.0,
        "B": 0.0008850769954733551
      },
      "extension": {
        "length": 4372.8190298767095,
        "rating": 58.79884958267212
      }
    },
    {
      "class": "Branch",
      "id": "branch_50474_51098_1",
      "ports": {
        "bus1": 50474,
        "bus2": 51098
      },
      "params": {
        "R": 0.006336440797895194,
        "X": 0.021411240100860596,
        "G": 0.0,
        "B": 0.008226888254284859
      },
      "extension": {
        "length": 10279.159594848634,
        "rating": 73.11142683029175
      }
    },
    {
      "class": "Branch",
      "id": "branch_50475_50476_1",
      "ports": {
        "bus1": 50476,
        "bus2": 50475
      },
      "params": {
        "R": 0.00687360716983676,
        "X": 0.019503742456436157,
        "G": 0.0,
        "B": 0.0033915527164936066
      },
      "extension": {
        "length": 5821.503894470215,
        "rating": 80.92222213745117
      }
    },
    {
      "class": "Branch",
      "id": "branch_50476_50477_1",
      "ports": {
        "bus1": 50476,
        "bus2": 50477
      },
      "params": {
        "R": 0.000246866256929934,
        "X": 0.0010736221447587013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50476_50501_1",
      "ports": {
        "bus1": 50476,
        "bus2": 50501
      },
      "params": {
        "R": 0.019867073744535446,
        "X": 0.045021090656518936,
        "G": 0.0,
        "B": 0.011922124773263933
      },
      "extension": {
        "length": 16042.670680297852,
        "rating": 76.12314820289612
      }
    },
    {
      "class": "Branch",
      "id": "branch_50476_51259_1",
      "ports": {
        "bus1": 50476,
        "bus2": 51259
      },
      "params": {
        "R": 0.01921207085251808,
        "X": 0.04600026458501816,
        "G": 0.0,
        "B": 0.004442187957465649
      },
      "extension": {
        "length": 10019.427076538086,
        "rating": 66.265469789505
      }
    },
    {
      "class": "Branch",
      "id": "branch_50476_51788_1",
      "ports": {
        "bus1": 50476,
        "bus2": 51788
      },
      "params": {
        "R": 0.007774872239679099,
        "X": 0.02360504493117332,
        "G": 0.0,
        "B": 0.0005882851546630263
      },
      "extension": {
        "length": 2626.7338705902102,
        "rating": 92.7774429321289
      }
    },
    {
      "class": "Branch",
      "id": "branch_50476_51788_2",
      "ports": {
        "bus1": 50476,
        "bus2": 51788
      },
      "params": {
        "R": 0.007774872239679099,
        "X": 0.02360504493117332,
        "G": 0.0,
        "B": 0.0005882851546630263
      },
      "extension": {
        "length": 2626.7338705902102,
        "rating": 92.7774429321289
      }
    },
    {
      "class": "Branch",
      "id": "branch_50476_51788_3",
      "ports": {
        "bus1": 50476,
        "bus2": 51788
      },
      "params": {
        "R": 0.007774872239679099,
        "X": 0.02360504493117332,
        "G": 0.0,
        "B": 0.0005882851546630263
      },
      "extension": {
        "length": 2626.7338705902102,
        "rating": 92.7774429321289
      }
    },
    {
      "class": "Branch",
      "id": "branch_50478_50481_1",
      "ports": {
        "bus1": 50478,
        "bus2": 50481
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.00010000169277191162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50478_50482_1",
      "ports": {
        "bus1": 50478,
        "bus2": 50482
      },
      "params": {
        "R": 0.00026318145683035254,
        "X": 0.0011936015216633677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50478_50483_1",
      "ports": {
        "bus1": 50478,
        "bus2": 50483
      },
      "params": {
        "R": 0.00026860085199587047,
        "X": 0.001133117824792862,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50479_50481_1",
      "ports": {
        "bus1": 50479,
        "bus2": 50481
      },
      "params": {
        "R": 0.010512265376746655,
        "X": 0.17052879929542542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50480_50481_1",
      "ports": {
        "bus1": 50480,
        "bus2": 50481
      },
      "params": {
        "R": 0.010512265376746655,
        "X": 0.17052879929542542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50483_50494_1",
      "ports": {
        "bus1": 50494,
        "bus2": 50483
      },
      "params": {
        "R": 0.014202838763594627,
        "X": 0.0307950209826231,
        "G": 0.0,
        "B": 0.0011464589042589068
      },
      "extension": {
        "length": 4140.009798431397,
        "rating": 60.541605949401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_50483_50496_1",
      "ports": {
        "bus1": 50496,
        "bus2": 50483
      },
      "params": {
        "R": 0.00890212319791317,
        "X": 0.02367578260600567,
        "G": 0.0,
        "B": 0.0012629576958715916
      },
      "extension": {
        "length": 3860.459303741455,
        "rating": 54.43853735923767
      }
    },
    {
      "class": "Branch",
      "id": "branch_50483_50747_1",
      "ports": {
        "bus1": 50747,
        "bus2": 50483
      },
      "params": {
        "R": 0.009057091549038887,
        "X": 0.022339224815368652,
        "G": 0.0,
        "B": 0.001152070122770965
      },
      "extension": {
        "length": 3851.8096107788087,
        "rating": 40.9741997718811
      }
    },
    {
      "class": "Branch",
      "id": "branch_50483_51800_1",
      "ports": {
        "bus1": 50483,
        "bus2": 51800
      },
      "params": {
        "R": 0.004107752814888954,
        "X": 0.013444866053760052,
        "G": 0.0,
        "B": 0.009249052964150906
      },
      "extension": {
        "length": 7702.458152893067,
        "rating": 71.60806655883789
      }
    },
    {
      "class": "Branch",
      "id": "branch_50484_50485_1",
      "ports": {
        "bus1": 50485,
        "bus2": 50484
      },
      "params": {
        "R": 0.00018561395700089633,
        "X": 0.01438342034816742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50484_50489_1",
      "ports": {
        "bus1": 50484,
        "bus2": 50489
      },
      "params": {
        "R": 0.00020953011699020863,
        "X": 0.0011854999465867877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50485_50488_1",
      "ports": {
        "bus1": 50485,
        "bus2": 50488
      },
      "params": {
        "R": 0.004924982786178589,
        "X": 0.1532663106918335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50485_50490_1",
      "ports": {
        "bus1": 50485,
        "bus2": 50490
      },
      "params": {
        "R": 0.00028399715665727854,
        "X": 0.0011390212457627058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50486_50488_1",
      "ports": {
        "bus1": 50486,
        "bus2": 50488
      },
      "params": {
        "R": -0.0008089153561741114,
        "X": -0.025173597037792206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50486_51126_1",
      "ports": {
        "bus1": 51126,
        "bus2": 50486
      },
      "params": {
        "R": 0.009369193576276302,
        "X": 0.022220471873879433,
        "G": 0.0,
        "B": 0.0036126598715782166
      },
      "extension": {
        "length": 6480.545039428711,
        "rating": 70.27450203895569
      }
    },
    {
      "class": "Branch",
      "id": "branch_50486_51415_1",
      "ports": {
        "bus1": 51415,
        "bus2": 50486
      },
      "params": {
        "R": 0.003055411158129573,
        "X": 0.006925106979906558,
        "G": 0.0,
        "B": 0.0006469747168011963
      },
      "extension": {
        "length": 1451.3249912338258,
        "rating": 46.528348326683044
      }
    },
    {
      "class": "Branch",
      "id": "branch_50486_51476_1",
      "ports": {
        "bus1": 50486,
        "bus2": 51476
      },
      "params": {
        "R": 0.007610847707837819,
        "X": 0.01700037717819214,
        "G": 0.0,
        "B": 0.0006145916413515806
      },
      "extension": {
        "length": 2275.8891171569826,
        "rating": 57.19429850578308
      }
    },
    {
      "class": "Branch",
      "id": "branch_50487_50488_1",
      "ports": {
        "bus1": 50487,
        "bus2": 50488
      },
      "params": {
        "R": 0.0224398672580719,
        "X": 0.6983326077461243,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50489_51613_1",
      "ports": {
        "bus1": 50489,
        "bus2": 51613
      },
      "params": {
        "R": 0.0001136107966885902,
        "X": 0.0018908113706856966,
        "G": 0.0,
        "B": 0.20229580998420715
      },
      "extension": {
        "length": 12942.698689819337,
        "rating": 2549.7406005859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_50489_51796_1",
      "ports": {
        "bus1": 51796,
        "bus2": 50489
      },
      "params": {
        "R": 0.0001270266220672056,
        "X": 0.0018459130078554153,
        "G": 0.0,
        "B": 0.22074273228645325
      },
      "extension": {
        "length": 14813.388272460938,
        "rating": 2362.786293029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_50489_52007_1",
      "ports": {
        "bus1": 50489,
        "bus2": 52007
      },
      "params": {
        "R": 0.00019814810366369784,
        "X": 0.002984390826895833,
        "G": 0.0,
        "B": 0.27470558881759644
      },
      "extension": {
        "length": 21602.90342944336,
        "rating": 2473.3219146728516
      }
    },
    {
      "class": "Branch",
      "id": "branch_50490_50738_1",
      "ports": {
        "bus1": 50490,
        "bus2": 50738
      },
      "params": {
        "R": 0.0025255894288420677,
        "X": 0.012835424393415451,
        "G": 0.0,
        "B": 0.027787696570158005
      },
      "extension": {
        "length": 12207.64783557129,
        "rating": 280.9839725494385
      }
    },
    {
      "class": "Branch",
      "id": "branch_50490_51116_1",
      "ports": {
        "bus1": 50490,
        "bus2": 51116
      },
      "params": {
        "R": 0.00282357563264668,
        "X": 0.018083522096276283,
        "G": 0.0,
        "B": 0.012103885412216187
      },
      "extension": {
        "length": 10021.59803704834,
        "rating": 274.7159242630005
      }
    },
    {
      "class": "Branch",
      "id": "branch_50491_50718_1",
      "ports": {
        "bus1": 50491,
        "bus2": 50718
      },
      "params": {
        "R": 0.01058427058160305,
        "X": 0.016800975427031517,
        "G": 0.0,
        "B": 0.0007680560229346156
      },
      "extension": {
        "length": 2706.384293701172,
        "rating": 60.56755781173706
      }
    },
    {
      "class": "Branch",
      "id": "branch_50491_51800_1",
      "ports": {
        "bus1": 50491,
        "bus2": 51800
      },
      "params": {
        "R": 0.010630483739078047,
        "X": 0.01760878413915634,
        "G": 0.0,
        "B": 0.002074555493891239
      },
      "extension": {
        "length": 4034.993708496094,
        "rating": 71.65609002113342
      }
    },
    {
      "class": "Branch",
      "id": "branch_50492_50493_1",
      "ports": {
        "bus1": 50492,
        "bus2": 50493
      },
      "params": {
        "R": 0.0002406336861895397,
        "X": 0.0010270880302414298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50493_50746_1",
      "ports": {
        "bus1": 50493,
        "bus2": 50746
      },
      "params": {
        "R": 0.008772634901106358,
        "X": 0.020344408228993416,
        "G": 0.0,
        "B": 0.006622509099543095
      },
      "extension": {
        "length": 8092.439860473633,
        "rating": 64.82614278793335
      }
    },
    {
      "class": "Branch",
      "id": "branch_50495_50496_1",
      "ports": {
        "bus1": 50496,
        "bus2": 50495
      },
      "params": {
        "R": 0.004366434179246426,
        "X": 0.13719701766967773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50495_50497_1",
      "ports": {
        "bus1": 50495,
        "bus2": 50497
      },
      "params": {
        "R": 0.000271984696155414,
        "X": 0.0011901954421773553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50496_50751_1",
      "ports": {
        "bus1": 50496,
        "bus2": 50751
      },
      "params": {
        "R": 0.00892036035656929,
        "X": 0.02892143465578556,
        "G": 0.0,
        "B": 0.013536274433135988
      },
      "extension": {
        "length": 15408.286704711914,
        "rating": 80.02482652664185
      }
    },
    {
      "class": "Branch",
      "id": "branch_50497_51540_1",
      "ports": {
        "bus1": 50497,
        "bus2": 51540
      },
      "params": {
        "R": 0.00333057576790452,
        "X": 0.018924672156572342,
        "G": 0.0,
        "B": 0.02385701984167099
      },
      "extension": {
        "length": 14724.16018395996,
        "rating": 274.9023199081421
      }
    },
    {
      "class": "Branch",
      "id": "branch_50498_51778_1",
      "ports": {
        "bus1": 50498,
        "bus2": 51778
      },
      "params": {
        "R": 0.035907626152038574,
        "X": 0.09371381998062134,
        "G": 0.0,
        "B": 0.008573130704462528
      },
      "extension": {
        "length": 17549.32341357422,
        "rating": 74.5145320892334
      }
    },
    {
      "class": "Branch",
      "id": "branch_50500_50501_1",
      "ports": {
        "bus1": 50500,
        "bus2": 50501
      },
      "params": {
        "R": 0.00026193607482127845,
        "X": 0.0010220377007499337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50501_51124_1",
      "ports": {
        "bus1": 50501,
        "bus2": 51124
      },
      "params": {
        "R": 0.00883545633405447,
        "X": 0.02186056599020958,
        "G": 0.0,
        "B": 0.0023848621640354395
      },
      "extension": {
        "length": 5073.667855499268,
        "rating": 65.43737053871155
      }
    },
    {
      "class": "Branch",
      "id": "branch_50502_50504_1",
      "ports": {
        "bus1": 50504,
        "bus2": 50502
      },
      "params": {
        "R": 0.015557780861854553,
        "X": 0.04648234322667122,
        "G": 0.0,
        "B": 0.0020647088531404734
      },
      "extension": {
        "length": 6535.233445495605,
        "rating": 67.71607398986816
      }
    },
    {
      "class": "Branch",
      "id": "branch_50503_50504_1",
      "ports": {
        "bus1": 50504,
        "bus2": 50503
      },
      "params": {
        "R": 0.004105251748114824,
        "X": 0.1298537254333496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50503_50505_1",
      "ports": {
        "bus1": 50503,
        "bus2": 50505
      },
      "params": {
        "R": 0.00029982771957293153,
        "X": 0.0011839225189760327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50503_51274_1",
      "ports": {
        "bus1": 50503,
        "bus2": 51274
      },
      "params": {
        "R": 0.0020749238319694996,
        "X": 0.01415111031383276,
        "G": 0.0,
        "B": 0.010738618671894073
      },
      "extension": {
        "length": 8360.337461791993,
        "rating": 284.0972661972046
      }
    },
    {
      "class": "Branch",
      "id": "branch_50504_51260_1",
      "ports": {
        "bus1": 51260,
        "bus2": 50504
      },
      "params": {
        "R": 0.019897012040019035,
        "X": 0.026855068281292915,
        "G": 0.0,
        "B": 0.0013466705568134785
      },
      "extension": {
        "length": 4181.507067810058,
        "rating": 78.8899302482605
      }
    },
    {
      "class": "Branch",
      "id": "branch_50506_51882_1",
      "ports": {
        "bus1": 51882,
        "bus2": 50506
      },
      "params": {
        "R": 0.03231450542807579,
        "X": 0.08454054594039917,
        "G": 0.0,
        "B": 0.010409693233668804
      },
      "extension": {
        "length": 17871.259437377932,
        "rating": 63.409167528152466
      }
    },
    {
      "class": "Branch",
      "id": "branch_50507_50508_1",
      "ports": {
        "bus1": 50507,
        "bus2": 50508
      },
      "params": {
        "R": 0.00024900518474169075,
        "X": 0.0011305800871923566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50507_50568_1",
      "ports": {
        "bus1": 50507,
        "bus2": 50568
      },
      "params": {
        "R": 0.09333762526512146,
        "X": 0.13468551635742188,
        "G": 0.0,
        "B": 0.008852759376168251
      },
      "extension": {
        "length": 19513.45868774414,
        "rating": 60.382819175720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_50507_51384_1",
      "ports": {
        "bus1": 51384,
        "bus2": 50507
      },
      "params": {
        "R": 0.04294876754283905,
        "X": 0.10165064036846161,
        "G": 0.0,
        "B": 0.0017091943882405758
      },
      "extension": {
        "length": 9502.807540649414,
        "rating": 55.537086725234985
      }
    },
    {
      "class": "Branch",
      "id": "branch_50509_50510_1",
      "ports": {
        "bus1": 50510,
        "bus2": 50509
      },
      "params": {
        "R": 0.0033267599064856768,
        "X": 0.10242918878793716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50509_50511_1",
      "ports": {
        "bus1": 50509,
        "bus2": 50511
      },
      "params": {
        "R": 0.0002602861204650253,
        "X": 0.001198782934807241,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50510_50522_1",
      "ports": {
        "bus1": 50522,
        "bus2": 50510
      },
      "params": {
        "R": 0.04879410192370415,
        "X": 0.10560423880815507,
        "G": 0.0,
        "B": 0.0044588069431483746
      },
      "extension": {
        "length": 12943.840573608399,
        "rating": 71.33083939552307
      }
    },
    {
      "class": "Branch",
      "id": "branch_50511_51484_1",
      "ports": {
        "bus1": 50511,
        "bus2": 51484
      },
      "params": {
        "R": 0.005817921366542578,
        "X": 0.03157621994614601,
        "G": 0.0,
        "B": 0.051703691482543945
      },
      "extension": {
        "length": 30121.40253955078,
        "rating": 297.00703620910645
      }
    },
    {
      "class": "Branch",
      "id": "branch_50511_51644_1",
      "ports": {
        "bus1": 51644,
        "bus2": 50511
      },
      "params": {
        "R": 0.0039883567951619625,
        "X": 0.02217121049761772,
        "G": 0.0,
        "B": 0.017845652997493744
      },
      "extension": {
        "length": 12927.610168945313,
        "rating": 313.2925033569336
      }
    },
    {
      "class": "Branch",
      "id": "branch_50512_50514_1",
      "ports": {
        "bus1": 50514,
        "bus2": 50512
      },
      "params": {
        "R": 0.06430341303348541,
        "X": 0.14351335167884827,
        "G": 0.0,
        "B": 0.007803393993526696
      },
      "extension": {
        "length": 24295.28890319824,
        "rating": 65.9689724445343
      }
    },
    {
      "class": "Branch",
      "id": "branch_50512_51546_1",
      "ports": {
        "bus1": 50512,
        "bus2": 51546
      },
      "params": {
        "R": 0.05733169987797738,
        "X": 0.11789610981941223,
        "G": 0.0,
        "B": 0.0073587168008089066
      },
      "extension": {
        "length": 19237.601665283204,
        "rating": 70.88501453399658
      }
    },
    {
      "class": "Branch",
      "id": "branch_50513_50514_1",
      "ports": {
        "bus1": 50514,
        "bus2": 50513
      },
      "params": {
        "R": 0.011492878198623657,
        "X": 0.029682787135243416,
        "G": 0.0,
        "B": 0.0024818810634315014
      },
      "extension": {
        "length": 6554.224170043945,
        "rating": 57.35965371131897
      }
    },
    {
      "class": "Branch",
      "id": "branch_50513_51006_1",
      "ports": {
        "bus1": 50513,
        "bus2": 51006
      },
      "params": {
        "R": 0.011732078157365322,
        "X": 0.034252800047397614,
        "G": 0.0,
        "B": 0.0057831862941384315
      },
      "extension": {
        "length": 10350.178166931153,
        "rating": 41.78236424922943
      }
    },
    {
      "class": "Branch",
      "id": "branch_50514_50515_1",
      "ports": {
        "bus1": 50514,
        "bus2": 50515
      },
      "params": {
        "R": 0.00024277882766909897,
        "X": 0.001004160032607615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50516_51026_1",
      "ports": {
        "bus1": 50516,
        "bus2": 51026
      },
      "params": {
        "R": 0.004039129242300987,
        "X": 0.024395206943154335,
        "G": 0.0,
        "B": 0.03433123230934143
      },
      "extension": {
        "length": 21952.184807373047,
        "rating": 268.4116840362549
      }
    },
    {
      "class": "Branch",
      "id": "branch_50516_51551_1",
      "ports": {
        "bus1": 51551,
        "bus2": 50516
      },
      "params": {
        "R": 0.007519899867475033,
        "X": 0.049004971981048584,
        "G": 0.0,
        "B": 0.01888733170926571
      },
      "extension": {
        "length": 21047.309435302734,
        "rating": 276.83393955230713
      }
    },
    {
      "class": "Branch",
      "id": "branch_50516_51644_1",
      "ports": {
        "bus1": 50516,
        "bus2": 51644
      },
      "params": {
        "R": 0.0035240729339420795,
        "X": 0.020747169852256775,
        "G": 0.0,
        "B": 0.014875177294015884
      },
      "extension": {
        "length": 11071.597783447265,
        "rating": 232.98194408416748
      }
    },
    {
      "class": "Branch",
      "id": "branch_50517_51023_1",
      "ports": {
        "bus1": 50517,
        "bus2": 51023
      },
      "params": {
        "R": 0.04431382566690445,
        "X": 0.11908721923828125,
        "G": 0.0,
        "B": 0.007074510678648949
      },
      "extension": {
        "length": 19627.48744848633,
        "rating": 72.72725105285645
      }
    },
    {
      "class": "Branch",
      "id": "branch_50518_50582_1",
      "ports": {
        "bus1": 50582,
        "bus2": 50518
      },
      "params": {
        "R": 0.04747016727924347,
        "X": 0.13319072127342224,
        "G": 0.0,
        "B": 0.005419825669378042
      },
      "extension": {
        "length": 18448.452531738283,
        "rating": 65.26199579238892
      }
    },
    {
      "class": "Branch",
      "id": "branch_50518_50590_1",
      "ports": {
        "bus1": 50590,
        "bus2": 50518
      },
      "params": {
        "R": 0.028261959552764893,
        "X": 0.06978927552700043,
        "G": 0.0,
        "B": 0.002577131614089012
      },
      "extension": {
        "length": 10223.515781982422,
        "rating": 73.46566915512085
      }
    },
    {
      "class": "Branch",
      "id": "branch_50519_50521_1",
      "ports": {
        "bus1": 50519,
        "bus2": 50521
      },
      "params": {
        "R": 0.030830278992652893,
        "X": 0.08161691576242447,
        "G": 0.0,
        "B": 0.004180736839771271
      },
      "extension": {
        "length": 13130.596895141602,
        "rating": 46.79202437400818
      }
    },
    {
      "class": "Branch",
      "id": "branch_50519_51004_1",
      "ports": {
        "bus1": 51004,
        "bus2": 50519
      },
      "params": {
        "R": 0.029479952529072758,
        "X": 0.06386961787939072,
        "G": 0.0,
        "B": 0.004054576624184847
      },
      "extension": {
        "length": 11306.442146484374,
        "rating": 72.3902940750122
      }
    },
    {
      "class": "Branch",
      "id": "branch_50520_50521_1",
      "ports": {
        "bus1": 50520,
        "bus2": 50521
      },
      "params": {
        "R": 0.00029070323216728866,
        "X": 0.0010667942697182298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50521_50595_1",
      "ports": {
        "bus1": 50521,
        "bus2": 50595
      },
      "params": {
        "R": 0.04804738983511925,
        "X": 0.12240073084831238,
        "G": 0.0,
        "B": 0.007465030066668987
      },
      "extension": {
        "length": 21185.838049438476,
        "rating": 54.94115352630615
      }
    },
    {
      "class": "Branch",
      "id": "branch_50522_51409_1",
      "ports": {
        "bus1": 50522,
        "bus2": 51409
      },
      "params": {
        "R": 0.08725431561470032,
        "X": 0.23729923367500305,
        "G": 0.0,
        "B": 0.012720569036900999
      },
      "extension": {
        "length": 41473.39418481445,
        "rating": 64.94218111038208
      }
    },
    {
      "class": "Branch",
      "id": "branch_50523_51661_1",
      "ports": {
        "bus1": 51661,
        "bus2": 50523
      },
      "params": {
        "R": 0.06446418911218643,
        "X": 0.13177494704723358,
        "G": 0.0,
        "B": 0.0024669391568750143
      },
      "extension": {
        "length": 14040.762688476563,
        "rating": 61.81798577308655
      }
    },
    {
      "class": "Branch",
      "id": "branch_50523_51942_1",
      "ports": {
        "bus1": 51942,
        "bus2": 50523
      },
      "params": {
        "R": 0.007215624209493399,
        "X": 0.017839213833212852,
        "G": 0.0,
        "B": 0.0005708287353627384
      },
      "extension": {
        "length": 2277.7095699920656,
        "rating": 64.08592462539673
      }
    },
    {
      "class": "Branch",
      "id": "branch_50524_51426_1",
      "ports": {
        "bus1": 51426,
        "bus2": 50524
      },
      "params": {
        "R": 0.03347053378820419,
        "X": 0.09355536103248595,
        "G": 0.0,
        "B": 0.013706768862903116
      },
      "extension": {
        "length": 22356.16763708496,
        "rating": 54.1662335395813
      }
    },
    {
      "class": "Branch",
      "id": "branch_50524_53442_1",
      "ports": {
        "bus1": 50524,
        "bus2": 53442
      },
      "params": {
        "R": 0.0741325244307518,
        "X": 0.13734695315361023,
        "G": 0.0,
        "B": 0.004953587427735329
      },
      "extension": {
        "length": 18707.294871826172,
        "rating": 61.33158206939697
      }
    },
    {
      "class": "Branch",
      "id": "branch_50525_50526_1",
      "ports": {
        "bus1": 50525,
        "bus2": 50526
      },
      "params": {
        "R": 0.0002893542987294495,
        "X": 0.0010774654801934958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50525_50561_1",
      "ports": {
        "bus1": 50561,
        "bus2": 50525
      },
      "params": {
        "R": 0.04008932784199715,
        "X": 0.08821796625852585,
        "G": 0.0,
        "B": 0.003918201196938753
      },
      "extension": {
        "length": 12304.779325378418,
        "rating": 56.545913219451904
      }
    },
    {
      "class": "Branch",
      "id": "branch_50525_50572_1",
      "ports": {
        "bus1": 50572,
        "bus2": 50525
      },
      "params": {
        "R": 0.09242926537990569,
        "X": 0.25713634490966797,
        "G": 0.0,
        "B": 0.005061343777924776
      },
      "extension": {
        "length": 26367.981411621095,
        "rating": 39.04347121715546
      }
    },
    {
      "class": "Branch",
      "id": "branch_50527_51667_1",
      "ports": {
        "bus1": 51667,
        "bus2": 50527
      },
      "params": {
        "R": 0.006337505299597979,
        "X": 0.040058914572000504,
        "G": 0.0,
        "B": 0.01878264732658863
      },
      "extension": {
        "length": 20428.78291040039,
        "rating": 253.64139080047607
      }
    },
    {
      "class": "Branch",
      "id": "branch_50527_51948_1",
      "ports": {
        "bus1": 51948,
        "bus2": 50527
      },
      "params": {
        "R": 0.003530081594362855,
        "X": 0.024878250434994698,
        "G": 0.0,
        "B": 0.024676376953721046
      },
      "extension": {
        "length": 18472.16196826172,
        "rating": 261.6705656051636
      }
    },
    {
      "class": "Branch",
      "id": "branch_50528_50531_1",
      "ports": {
        "bus1": 50531,
        "bus2": 50528
      },
      "params": {
        "R": 0.040752291679382324,
        "X": 0.09328386932611465,
        "G": 0.0,
        "B": 0.004432001616805792
      },
      "extension": {
        "length": 14943.523119873047,
        "rating": 44.76745426654816
      }
    },
    {
      "class": "Branch",
      "id": "branch_50528_51046_1",
      "ports": {
        "bus1": 50528,
        "bus2": 51046
      },
      "params": {
        "R": 0.04586326330900192,
        "X": 0.10461310297250748,
        "G": 0.0,
        "B": 0.004037376958876848
      },
      "extension": {
        "length": 14437.116076904298,
        "rating": 68.87335777282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_50528_51051_1",
      "ports": {
        "bus1": 50528,
        "bus2": 51051
      },
      "params": {
        "R": 0.04197162389755249,
        "X": 0.11843068897724152,
        "G": 0.0,
        "B": 0.004416937008500099
      },
      "extension": {
        "length": 15926.120259521485,
        "rating": 62.4736487865448
      }
    },
    {
      "class": "Branch",
      "id": "branch_50529_50531_1",
      "ports": {
        "bus1": 50531,
        "bus2": 50529
      },
      "params": {
        "R": 0.029533656314015392,
        "X": 0.07277034223079681,
        "G": 0.0,
        "B": 0.00356121314689517
      },
      "extension": {
        "length": 12076.308945373536,
        "rating": 75.81252455711365
      }
    },
    {
      "class": "Branch",
      "id": "branch_50529_50535_1",
      "ports": {
        "bus1": 50529,
        "bus2": 50535
      },
      "params": {
        "R": 0.03557698056101799,
        "X": 0.09511690586805344,
        "G": 0.0,
        "B": 0.01084127463400364
      },
      "extension": {
        "length": 22336.111000854493,
        "rating": 73.03780913352966
      }
    },
    {
      "class": "Branch",
      "id": "branch_50530_50533_1",
      "ports": {
        "bus1": 50530,
        "bus2": 50533
      },
      "params": {
        "R": 0.003913605585694313,
        "X": 0.14371120929718018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50530_50534_1",
      "ports": {
        "bus1": 50530,
        "bus2": 50534
      },
      "params": {
        "R": 0.00021745475532952696,
        "X": 0.0011696405708789825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50531_50533_1",
      "ports": {
        "bus1": 50531,
        "bus2": 50533
      },
      "params": {
        "R": -0.001161698019132018,
        "X": -0.04265862703323364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50531_50549_1",
      "ports": {
        "bus1": 50549,
        "bus2": 50531
      },
      "params": {
        "R": 0.024743037298321724,
        "X": 0.06599385291337967,
        "G": 0.0,
        "B": 0.0028322809375822544
      },
      "extension": {
        "length": 9044.22839227295,
        "rating": 58.64489674568176
      }
    },
    {
      "class": "Branch",
      "id": "branch_50532_50533_1",
      "ports": {
        "bus1": 50532,
        "bus2": 50533
      },
      "params": {
        "R": 0.01224868930876255,
        "X": 0.4497830867767334,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50534_51524_1",
      "ports": {
        "bus1": 51524,
        "bus2": 50534
      },
      "params": {
        "R": 0.004332344513386488,
        "X": 0.025043433532118797,
        "G": 0.0,
        "B": 0.03066639043390751
      },
      "extension": {
        "length": 19921.3015144043,
        "rating": 287.79590129852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_50534_52033_1",
      "ports": {
        "bus1": 50534,
        "bus2": 52033
      },
      "params": {
        "R": 0.0057121687568724155,
        "X": 0.0362415611743927,
        "G": 0.0,
        "B": 0.040665362030267715
      },
      "extension": {
        "length": 29335.703614013673,
        "rating": 270.60351371765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_50535_50536_1",
      "ports": {
        "bus1": 50535,
        "bus2": 50536
      },
      "params": {
        "R": 0.00025443907361477613,
        "X": 0.0010208385065197945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50535_51300_1",
      "ports": {
        "bus1": 50535,
        "bus2": 51300
      },
      "params": {
        "R": 0.036747340112924576,
        "X": 0.07936107367277145,
        "G": 0.0,
        "B": 0.016900455579161644
      },
      "extension": {
        "length": 24528.89162109375,
        "rating": 70.77974081039429
      }
    },
    {
      "class": "Branch",
      "id": "branch_50537_50539_1",
      "ports": {
        "bus1": 50537,
        "bus2": 50539
      },
      "params": {
        "R": 0.060486480593681335,
        "X": 0.17204110324382782,
        "G": 0.0,
        "B": 0.0057550459168851376
      },
      "extension": {
        "length": 20962.35113269043,
        "rating": 69.15341019630432
      }
    },
    {
      "class": "Branch",
      "id": "branch_50537_50544_1",
      "ports": {
        "bus1": 50544,
        "bus2": 50537
      },
      "params": {
        "R": 0.037920862436294556,
        "X": 0.10902475565671921,
        "G": 0.0,
        "B": 0.00510373106226325
      },
      "extension": {
        "length": 16939.901263183594,
        "rating": 72.74301052093506
      }
    },
    {
      "class": "Branch",
      "id": "branch_50538_50548_1",
      "ports": {
        "bus1": 50548,
        "bus2": 50538
      },
      "params": {
        "R": 0.03179624676704407,
        "X": 0.0836518257856369,
        "G": 0.0,
        "B": 0.004057035315781832
      },
      "extension": {
        "length": 14075.404434448243,
        "rating": 72.5537121295929
      }
    },
    {
      "class": "Branch",
      "id": "branch_50538_51931_1",
      "ports": {
        "bus1": 50538,
        "bus2": 51931
      },
      "params": {
        "R": 0.03199689835309982,
        "X": 0.06859659403562546,
        "G": 0.0,
        "B": 0.0024892440997064114
      },
      "extension": {
        "length": 9258.464362060548,
        "rating": 65.6878650188446
      }
    },
    {
      "class": "Branch",
      "id": "branch_50538_53228_1",
      "ports": {
        "bus1": 53228,
        "bus2": 50538
      },
      "params": {
        "R": 0.025049947202205654,
        "X": 0.07047584652900696,
        "G": 0.0,
        "B": 0.0014115787344053388
      },
      "extension": {
        "length": 6893.904668884277,
        "rating": 64.41866755485535
      }
    },
    {
      "class": "Branch",
      "id": "branch_50539_50540_1",
      "ports": {
        "bus1": 50539,
        "bus2": 50540
      },
      "params": {
        "R": 0.00023406340915244073,
        "X": 0.0010505026439204812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50539_50803_1",
      "ports": {
        "bus1": 50539,
        "bus2": 50803
      },
      "params": {
        "R": 0.041955120861530304,
        "X": 0.10716977715492249,
        "G": 0.0,
        "B": 0.009915677830576897
      },
      "extension": {
        "length": 23706.95016357422,
        "rating": 63.67192268371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_50541_50542_1",
      "ports": {
        "bus1": 50542,
        "bus2": 50541
      },
      "params": {
        "R": 0.0039187222719192505,
        "X": 0.10947264730930328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50541_50543_1",
      "ports": {
        "bus1": 50541,
        "bus2": 50543
      },
      "params": {
        "R": 0.00028863147599622607,
        "X": 0.0011586383916437626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50541_50545_1",
      "ports": {
        "bus1": 50541,
        "bus2": 50545
      },
      "params": {
        "R": 0.01023086067289114,
        "X": 0.06216982752084732,
        "G": 0.0,
        "B": 0.05772926285862923
      },
      "extension": {
        "length": 43154.5909152832,
        "rating": 227.3197889328003
      }
    },
    {
      "class": "Branch",
      "id": "branch_50542_50544_1",
      "ports": {
        "bus1": 50542,
        "bus2": 50544
      },
      "params": {
        "R": 0.03664395585656166,
        "X": 0.0701805055141449,
        "G": 0.0,
        "B": 0.005577841307967901
      },
      "extension": {
        "length": 13922.757286743165,
        "rating": 74.36891794204712
      }
    },
    {
      "class": "Branch",
      "id": "branch_50542_53225_1",
      "ports": {
        "bus1": 50542,
        "bus2": 53225
      },
      "params": {
        "R": 0.02678619883954525,
        "X": 0.07274290919303894,
        "G": 0.0,
        "B": 0.005713735707104206
      },
      "extension": {
        "length": 14187.735717407228,
        "rating": 74.4964599609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_50545_50546_1",
      "ports": {
        "bus1": 50545,
        "bus2": 50546
      },
      "params": {
        "R": 0.00026883144164457917,
        "X": 0.0010865111835300922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50545_51306_1",
      "ports": {
        "bus1": 51306,
        "bus2": 50545
      },
      "params": {
        "R": 0.004613600205630064,
        "X": 0.0334942452609539,
        "G": 0.0,
        "B": 0.04070565104484558
      },
      "extension": {
        "length": 26168.759525390626,
        "rating": 252.68502235412598
      }
    },
    {
      "class": "Branch",
      "id": "branch_50545_52033_1",
      "ports": {
        "bus1": 50545,
        "bus2": 52033
      },
      "params": {
        "R": 0.0047322711907327175,
        "X": 0.03015523962676525,
        "G": 0.0,
        "B": 0.02638465166091919
      },
      "extension": {
        "length": 19674.547180664063,
        "rating": 273.9055395126343
      }
    },
    {
      "class": "Branch",
      "id": "branch_50547_51521_1",
      "ports": {
        "bus1": 51521,
        "bus2": 50547
      },
      "params": {
        "R": 0.057297829538583755,
        "X": 0.09538022428750992,
        "G": 0.0,
        "B": 0.0022015210706740618
      },
      "extension": {
        "length": 9804.374598449707,
        "rating": 68.62861514091492
      }
    },
    {
      "class": "Branch",
      "id": "branch_50547_53225_1",
      "ports": {
        "bus1": 53225,
        "bus2": 50547
      },
      "params": {
        "R": 0.033406857401132584,
        "X": 0.0878811925649643,
        "G": 0.0,
        "B": 0.005321733187884092
      },
      "extension": {
        "length": 15785.50126135254,
        "rating": 64.13630843162537
      }
    },
    {
      "class": "Branch",
      "id": "branch_50548_53225_1",
      "ports": {
        "bus1": 53225,
        "bus2": 50548
      },
      "params": {
        "R": 0.0449180006980896,
        "X": 0.11043354123830795,
        "G": 0.0,
        "B": 0.0021713622845709324
      },
      "extension": {
        "length": 11105.60796331787,
        "rating": 68.56365203857422
      }
    },
    {
      "class": "Branch",
      "id": "branch_50549_50550_1",
      "ports": {
        "bus1": 50549,
        "bus2": 50550
      },
      "params": {
        "R": 0.00022202196123544127,
        "X": 0.0011282304767519236,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50549_50552_1",
      "ports": {
        "bus1": 50549,
        "bus2": 50552
      },
      "params": {
        "R": 0.04004841297864914,
        "X": 0.09517204016447067,
        "G": 0.0,
        "B": 0.004719036631286144
      },
      "extension": {
        "length": 13928.87035546875,
        "rating": 63.70887756347656
      }
    },
    {
      "class": "Branch",
      "id": "branch_50551_50554_1",
      "ports": {
        "bus1": 50551,
        "bus2": 50554
      },
      "params": {
        "R": 0.00635048933327198,
        "X": 0.24281172454357147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50551_50555_1",
      "ports": {
        "bus1": 50551,
        "bus2": 50555
      },
      "params": {
        "R": 0.00023621547734364867,
        "X": 0.0010835399152711034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50551_51010_1",
      "ports": {
        "bus1": 50551,
        "bus2": 51010
      },
      "params": {
        "R": 0.00693792849779129,
        "X": 0.03806312382221222,
        "G": 0.0,
        "B": 0.029714325442910194
      },
      "extension": {
        "length": 24098.307810424805,
        "rating": 249.36811923980713
      }
    },
    {
      "class": "Branch",
      "id": "branch_50551_51042_1",
      "ports": {
        "bus1": 50551,
        "bus2": 51042
      },
      "params": {
        "R": 0.007064185570925474,
        "X": 0.038997601717710495,
        "G": 0.0,
        "B": 0.022437874227762222
      },
      "extension": {
        "length": 21165.284141235352,
        "rating": 243.44408512115479
      }
    },
    {
      "class": "Branch",
      "id": "branch_50551_51050_1",
      "ports": {
        "bus1": 50551,
        "bus2": 51050
      },
      "params": {
        "R": 0.0017989733023568988,
        "X": 0.009850125759840012,
        "G": 0.0,
        "B": 0.02010619454085827
      },
      "extension": {
        "length": 8922.915518005371,
        "rating": 263.1146430969238
      }
    },
    {
      "class": "Branch",
      "id": "branch_50551_51551_1",
      "ports": {
        "bus1": 50551,
        "bus2": 51551
      },
      "params": {
        "R": 0.003969397395849228,
        "X": 0.024469120427966118,
        "G": 0.0,
        "B": 0.05594195798039436
      },
      "extension": {
        "length": 24541.217519897462,
        "rating": 315.5292510986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_50552_50554_1",
      "ports": {
        "bus1": 50552,
        "bus2": 50554
      },
      "params": {
        "R": -0.00276441709138453,
        "X": -0.10569782555103302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50553_50554_1",
      "ports": {
        "bus1": 50553,
        "bus2": 50554
      },
      "params": {
        "R": 0.018704142421483994,
        "X": 0.7151552438735962,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50556_50566_1",
      "ports": {
        "bus1": 50556,
        "bus2": 50566
      },
      "params": {
        "R": 0.10281518101692201,
        "X": 0.2507515549659729,
        "G": 0.0,
        "B": 0.007283336482942104
      },
      "extension": {
        "length": 31833.359531982424,
        "rating": 52.63950228691101
      }
    },
    {
      "class": "Branch",
      "id": "branch_50556_51855_1",
      "ports": {
        "bus1": 51855,
        "bus2": 50556
      },
      "params": {
        "R": 0.027933629229664806,
        "X": 0.07590600103139877,
        "G": 0.0,
        "B": 0.004344095475971699
      },
      "extension": {
        "length": 12066.817036376953,
        "rating": 72.72031307220459
      }
    },
    {
      "class": "Branch",
      "id": "branch_50557_50558_1",
      "ports": {
        "bus1": 50557,
        "bus2": 50558
      },
      "params": {
        "R": 0.00026082899421453476,
        "X": 0.0011417268542572856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50557_51854_1",
      "ports": {
        "bus1": 50557,
        "bus2": 51854
      },
      "params": {
        "R": 0.004851208068430424,
        "X": 0.031304288655519485,
        "G": 0.0,
        "B": 0.024146821349859238
      },
      "extension": {
        "length": 19923.617512573244,
        "rating": 225.5772829055786
      }
    },
    {
      "class": "Branch",
      "id": "branch_50557_54472_1",
      "ports": {
        "bus1": 50557,
        "bus2": 54472
      },
      "params": {
        "R": 0.014441483654081821,
        "X": 0.08940955251455307,
        "G": 0.0,
        "B": 0.06340166926383972
      },
      "extension": {
        "length": 47317.64750463868,
        "rating": 231.78365230560303
      }
    },
    {
      "class": "Branch",
      "id": "branch_50559_50560_1",
      "ports": {
        "bus1": 50559,
        "bus2": 50560
      },
      "params": {
        "R": 0.00021802469564136118,
        "X": 0.001109802513383329,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50559_51854_1",
      "ports": {
        "bus1": 51854,
        "bus2": 50559
      },
      "params": {
        "R": 0.004020444583147764,
        "X": 0.028400158509612083,
        "G": 0.0,
        "B": 0.0197143517434597
      },
      "extension": {
        "length": 16763.486356933594,
        "rating": 240.7792329788208
      }
    },
    {
      "class": "Branch",
      "id": "branch_50559_54322_1",
      "ports": {
        "bus1": 50559,
        "bus2": 54322
      },
      "params": {
        "R": 0.005163270514458418,
        "X": 0.027673669159412384,
        "G": 0.0,
        "B": 0.03179929405450821
      },
      "extension": {
        "length": 20874.22655822754,
        "rating": 218.5534954071045
      }
    },
    {
      "class": "Branch",
      "id": "branch_50559_54544_1",
      "ports": {
        "bus1": 50559,
        "bus2": 54544
      },
      "params": {
        "R": 0.012460972182452679,
        "X": 0.0728130042552948,
        "G": 0.0,
        "B": 0.12857936322689056
      },
      "extension": {
        "length": 67983.35288378906,
        "rating": 234.24088954925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_50559_55271_1",
      "ports": {
        "bus1": 50559,
        "bus2": 55271
      },
      "params": {
        "R": 0.008360822685062885,
        "X": 0.050672244280576706,
        "G": 0.0,
        "B": 0.0720231756567955
      },
      "extension": {
        "length": 38886.60380053711,
        "rating": 238.38143348693848
      }
    },
    {
      "class": "Branch",
      "id": "branch_50561_54285_1",
      "ports": {
        "bus1": 54285,
        "bus2": 50561
      },
      "params": {
        "R": 0.043468452990055084,
        "X": 0.072273850440979,
        "G": 0.0,
        "B": 0.00911560095846653
      },
      "extension": {
        "length": 18877.42941723633,
        "rating": 65.7527208328247
      }
    },
    {
      "class": "Branch",
      "id": "branch_50562_50564_1",
      "ports": {
        "bus1": 50564,
        "bus2": 50562
      },
      "params": {
        "R": 0.011772125028073788,
        "X": 0.030405648052692413,
        "G": 0.0,
        "B": 0.001742035150527954
      },
      "extension": {
        "length": 5318.3816858825685,
        "rating": 66.36741161346436
      }
    },
    {
      "class": "Branch",
      "id": "branch_50562_51462_1",
      "ports": {
        "bus1": 51462,
        "bus2": 50562
      },
      "params": {
        "R": 0.04316221550107002,
        "X": 0.0680248960852623,
        "G": 0.0,
        "B": 0.002555891638621688
      },
      "extension": {
        "length": 8565.030874511718,
        "rating": 56.746625900268555
      }
    },
    {
      "class": "Branch",
      "id": "branch_50563_50564_1",
      "ports": {
        "bus1": 50564,
        "bus2": 50563
      },
      "params": {
        "R": 0.00529095996171236,
        "X": 0.12893420457839966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50563_50565_1",
      "ports": {
        "bus1": 50563,
        "bus2": 50565
      },
      "params": {
        "R": 0.0002722961362451315,
        "X": 0.0011981326388195157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50563_51464_1",
      "ports": {
        "bus1": 50563,
        "bus2": 51464
      },
      "params": {
        "R": 0.003328604158014059,
        "X": 0.021617289632558823,
        "G": 0.0,
        "B": 0.01423964835703373
      },
      "extension": {
        "length": 11554.808777160644,
        "rating": 240.7623529434204
      }
    },
    {
      "class": "Branch",
      "id": "branch_50563_51683_1",
      "ports": {
        "bus1": 50563,
        "bus2": 51683
      },
      "params": {
        "R": 0.01231038011610508,
        "X": 0.08235157281160355,
        "G": 0.0,
        "B": 0.09240326285362244
      },
      "extension": {
        "length": 61341.81297363281,
        "rating": 252.21490859985352
      }
    },
    {
      "class": "Branch",
      "id": "branch_50563_54322_1",
      "ports": {
        "bus1": 54322,
        "bus2": 50563
      },
      "params": {
        "R": 0.004908819682896137,
        "X": 0.027773449197411537,
        "G": 0.0,
        "B": 0.044165853410959244
      },
      "extension": {
        "length": 23555.122593750002,
        "rating": 267.7467107772827
      }
    },
    {
      "class": "Branch",
      "id": "branch_50566_51462_1",
      "ports": {
        "bus1": 51462,
        "bus2": 50566
      },
      "params": {
        "R": 0.03292088210582733,
        "X": 0.06841529160737991,
        "G": 0.0,
        "B": 0.0030575564596801996
      },
      "extension": {
        "length": 10190.243068725586,
        "rating": 70.1284646987915
      }
    },
    {
      "class": "Branch",
      "id": "branch_50567_50568_1",
      "ports": {
        "bus1": 50568,
        "bus2": 50567
      },
      "params": {
        "R": 0.0037895627319812775,
        "X": 0.11218585073947906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50567_50569_1",
      "ports": {
        "bus1": 50567,
        "bus2": 50569
      },
      "params": {
        "R": 0.00028676073998212814,
        "X": 0.001176489400677383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50567_51464_1",
      "ports": {
        "bus1": 51464,
        "bus2": 50567
      },
      "params": {
        "R": 0.004831033293157816,
        "X": 0.03149701654911041,
        "G": 0.0,
        "B": 0.014341483823955059
      },
      "extension": {
        "length": 16394.91420300293,
        "rating": 263.51308822631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_50567_53057_1",
      "ports": {
        "bus1": 50567,
        "bus2": 53057
      },
      "params": {
        "R": 0.010973767377436161,
        "X": 0.06811777502298355,
        "G": 0.0,
        "B": 0.08536530286073685
      },
      "extension": {
        "length": 55425.63939257813,
        "rating": 222.6557493209839
      }
    },
    {
      "class": "Branch",
      "id": "branch_50570_50572_1",
      "ports": {
        "bus1": 50570,
        "bus2": 50572
      },
      "params": {
        "R": 0.047915570437908166,
        "X": 0.13630296289920807,
        "G": 0.0,
        "B": 0.006628176663070917
      },
      "extension": {
        "length": 20732.313732055663,
        "rating": 76.3217568397522
      }
    },
    {
      "class": "Branch",
      "id": "branch_50570_51160_1",
      "ports": {
        "bus1": 51160,
        "bus2": 50570
      },
      "params": {
        "R": 0.04111572355031967,
        "X": 0.10680288076400757,
        "G": 0.0,
        "B": 0.012531326152384283
      },
      "extension": {
        "length": 27846.95727612305,
        "rating": 57.129621505737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_50570_51241_1",
      "ports": {
        "bus1": 50570,
        "bus2": 51241
      },
      "params": {
        "R": 0.02533341385424137,
        "X": 0.07318255305290222,
        "G": 0.0,
        "B": 0.01602610945701599
      },
      "extension": {
        "length": 25426.346283325198,
        "rating": 63.09574246406555
      }
    },
    {
      "class": "Branch",
      "id": "branch_50571_53736_1",
      "ports": {
        "bus1": 50571,
        "bus2": 53736
      },
      "params": {
        "R": 0.06685413420200348,
        "X": 0.1835180371999741,
        "G": 0.0,
        "B": 0.003703938098624348
      },
      "extension": {
        "length": 18858.100271484374,
        "rating": 55.20390272140503
      }
    },
    {
      "class": "Branch",
      "id": "branch_50571_55267_1",
      "ports": {
        "bus1": 55267,
        "bus2": 50571
      },
      "params": {
        "R": 0.04705294221639634,
        "X": 0.11080458015203476,
        "G": 0.0,
        "B": 0.005602977704256773
      },
      "extension": {
        "length": 14634.304366333008,
        "rating": 57.501816749572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_50572_51426_1",
      "ports": {
        "bus1": 51426,
        "bus2": 50572
      },
      "params": {
        "R": 0.042664531618356705,
        "X": 0.10010810941457748,
        "G": 0.0,
        "B": 0.01117044035345316
      },
      "extension": {
        "length": 23532.16827392578,
        "rating": 69.76773142814636
      }
    },
    {
      "class": "Branch",
      "id": "branch_50572_51855_1",
      "ports": {
        "bus1": 50572,
        "bus2": 51855
      },
      "params": {
        "R": 0.04787468165159225,
        "X": 0.1344442516565323,
        "G": 0.0,
        "B": 0.0059241028502583495
      },
      "extension": {
        "length": 19166.783383300783,
        "rating": 42.99786984920502
      }
    },
    {
      "class": "Branch",
      "id": "branch_50573_50584_1",
      "ports": {
        "bus1": 50573,
        "bus2": 50584
      },
      "params": {
        "R": 0.041219066828489304,
        "X": 0.1050175353884697,
        "G": 0.0,
        "B": 0.002978494158014655
      },
      "extension": {
        "length": 12382.71903314209,
        "rating": 41.08543395996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_50573_50586_1",
      "ports": {
        "bus1": 50573,
        "bus2": 50586
      },
      "params": {
        "R": 0.09751851856708527,
        "X": 0.20010836422443393,
        "G": 0.0,
        "B": 0.00497849564999342
      },
      "extension": {
        "length": 22902.895149169923,
        "rating": 69.0647304058075
      }
    },
    {
      "class": "Branch",
      "id": "branch_50573_50590_1",
      "ports": {
        "bus1": 50573,
        "bus2": 50590
      },
      "params": {
        "R": 0.04831445962190628,
        "X": 0.11495455354452133,
        "G": 0.0,
        "B": 0.01568165235221386
      },
      "extension": {
        "length": 29822.70170214844,
        "rating": 80.15468716621399
      }
    },
    {
      "class": "Branch",
      "id": "branch_50573_51259_1",
      "ports": {
        "bus1": 50573,
        "bus2": 51259
      },
      "params": {
        "R": 0.15026384592056274,
        "X": 0.37613824009895325,
        "G": 0.0,
        "B": 0.01338490191847086
      },
      "extension": {
        "length": 53761.386744140626,
        "rating": 73.78796339035034
      }
    },
    {
      "class": "Branch",
      "id": "branch_50574_50575_1",
      "ports": {
        "bus1": 50574,
        "bus2": 50575
      },
      "params": {
        "R": 0.0002484775905031711,
        "X": 0.001056824577972293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50574_51006_1",
      "ports": {
        "bus1": 50574,
        "bus2": 51006
      },
      "params": {
        "R": 0.09161147475242615,
        "X": 0.23884518444538114,
        "G": 0.0,
        "B": 0.013323625549674034
      },
      "extension": {
        "length": 40651.19181298828,
        "rating": 51.28889083862305
      }
    },
    {
      "class": "Branch",
      "id": "branch_50574_51480_1",
      "ports": {
        "bus1": 50574,
        "bus2": 51480
      },
      "params": {
        "R": 0.05444829538464547,
        "X": 0.15173117816448212,
        "G": 0.0,
        "B": 0.0032170801423490047
      },
      "extension": {
        "length": 16118.8177532959,
        "rating": 46.1913138628006
      }
    },
    {
      "class": "Branch",
      "id": "branch_50576_50578_1",
      "ports": {
        "bus1": 50578,
        "bus2": 50576
      },
      "params": {
        "R": 0.01449792180210352,
        "X": 0.03342316672205925,
        "G": 0.0,
        "B": 0.0042418488301336765
      },
      "extension": {
        "length": 8358.584731567384,
        "rating": 62.21822500228882
      }
    },
    {
      "class": "Branch",
      "id": "branch_50576_50584_1",
      "ports": {
        "bus1": 50576,
        "bus2": 50584
      },
      "params": {
        "R": 0.04775916785001754,
        "X": 0.13630841672420502,
        "G": 0.0,
        "B": 0.0053594377823174
      },
      "extension": {
        "length": 20785.752051635744,
        "rating": 51.22331976890564
      }
    },
    {
      "class": "Branch",
      "id": "branch_50577_50580_1",
      "ports": {
        "bus1": 50577,
        "bus2": 50580
      },
      "params": {
        "R": 0.005410104990005493,
        "X": 0.19071558117866516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50577_50581_1",
      "ports": {
        "bus1": 50577,
        "bus2": 50581
      },
      "params": {
        "R": 0.0002323993539903313,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50577_51252_1",
      "ports": {
        "bus1": 51252,
        "bus2": 50577
      },
      "params": {
        "R": 0.0054045855067670345,
        "X": 0.027616417035460472,
        "G": 0.0,
        "B": 0.026455610990524292
      },
      "extension": {
        "length": 18833.15686376953,
        "rating": 241.5534496307373
      }
    },
    {
      "class": "Branch",
      "id": "branch_50578_50580_1",
      "ports": {
        "bus1": 50578,
        "bus2": 50580
      },
      "params": {
        "R": -0.001461254432797432,
        "X": -0.0515117421746254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50579_50580_1",
      "ports": {
        "bus1": 50579,
        "bus2": 50580
      },
      "params": {
        "R": 0.020604560151696205,
        "X": 0.7263464331626892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50582_50583_1",
      "ports": {
        "bus1": 50582,
        "bus2": 50583
      },
      "params": {
        "R": 0.00022747555340174586,
        "X": 0.0011788897681981325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50582_51060_1",
      "ports": {
        "bus1": 51060,
        "bus2": 50582
      },
      "params": {
        "R": 0.05641437694430351,
        "X": 0.1285872906446457,
        "G": 0.0,
        "B": 0.005600156262516975
      },
      "extension": {
        "length": 17579.861130981444,
        "rating": 61.7897629737854
      }
    },
    {
      "class": "Branch",
      "id": "branch_50584_50585_1",
      "ports": {
        "bus1": 50584,
        "bus2": 50585
      },
      "params": {
        "R": 0.0002534401137381792,
        "X": 0.0011137049878016114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50584_51060_1",
      "ports": {
        "bus1": 50584,
        "bus2": 51060
      },
      "params": {
        "R": 0.08710628747940063,
        "X": 0.2210227996110916,
        "G": 0.0,
        "B": 0.012885518372058868
      },
      "extension": {
        "length": 39155.37623217773,
        "rating": 61.047714948654175
      }
    },
    {
      "class": "Branch",
      "id": "branch_50586_51253_1",
      "ports": {
        "bus1": 50586,
        "bus2": 51253
      },
      "params": {
        "R": 0.20820458233356476,
        "X": 0.3986867070198059,
        "G": 0.0,
        "B": 0.015062961727380753
      },
      "extension": {
        "length": 55675.79175146484,
        "rating": 56.809914112091064
      }
    },
    {
      "class": "Branch",
      "id": "branch_50586_51515_1",
      "ports": {
        "bus1": 51515,
        "bus2": 50586
      },
      "params": {
        "R": 0.023696647956967354,
        "X": 0.05739247798919678,
        "G": 0.0,
        "B": 0.00150219292845577
      },
      "extension": {
        "length": 7029.824907348633,
        "rating": 59.791529178619385
      }
    },
    {
      "class": "Branch",
      "id": "branch_50587_50588_1",
      "ports": {
        "bus1": 50587,
        "bus2": 50588
      },
      "params": {
        "R": 0.0002381160156801343,
        "X": 0.00112986471503973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50587_51519_1",
      "ports": {
        "bus1": 51519,
        "bus2": 50587
      },
      "params": {
        "R": 0.004284092225134373,
        "X": 0.030713718384504318,
        "G": 0.0,
        "B": 0.028506476432085037
      },
      "extension": {
        "length": 19477.65817529297,
        "rating": 265.40706157684326
      }
    },
    {
      "class": "Branch",
      "id": "branch_50589_50592_1",
      "ports": {
        "bus1": 50589,
        "bus2": 50592
      },
      "params": {
        "R": 0.0007210797630250454,
        "X": 0.023568205535411835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50589_50593_1",
      "ports": {
        "bus1": 50589,
        "bus2": 50593
      },
      "params": {
        "R": 0.00029180393903516233,
        "X": 0.0010802585165947676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50589_50594_1",
      "ports": {
        "bus1": 50589,
        "bus2": 50594
      },
      "params": {
        "R": 0.00022586876002606004,
        "X": 0.0010862813796848059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50590_50592_1",
      "ports": {
        "bus1": 50590,
        "bus2": 50592
      },
      "params": {
        "R": 0.003192403819411993,
        "X": 0.10434263199567795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50590_51028_1",
      "ports": {
        "bus1": 51028,
        "bus2": 50590
      },
      "params": {
        "R": 0.0293121412396431,
        "X": 0.06229111924767495,
        "G": 0.0,
        "B": 0.010431145317852497
      },
      "extension": {
        "length": 18149.375670776368,
        "rating": 80.62910437583923
      }
    },
    {
      "class": "Branch",
      "id": "branch_50591_50592_1",
      "ports": {
        "bus1": 50591,
        "bus2": 50592
      },
      "params": {
        "R": 0.017116844654083252,
        "X": 0.5594580769538879,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50593_51019_1",
      "ports": {
        "bus1": 50593,
        "bus2": 51019
      },
      "params": {
        "R": 0.004092960152775049,
        "X": 0.022218123078346252,
        "G": 0.0,
        "B": 0.030720172449946404
      },
      "extension": {
        "length": 18159.19679223633,
        "rating": 246.4144229888916
      }
    },
    {
      "class": "Branch",
      "id": "branch_50595_51480_1",
      "ports": {
        "bus1": 50595,
        "bus2": 51480
      },
      "params": {
        "R": 0.08140013366937637,
        "X": 0.12771335244178772,
        "G": 0.0,
        "B": 0.003585284575819969
      },
      "extension": {
        "length": 15835.047353393555,
        "rating": 45.61081528663635
      }
    },
    {
      "class": "Branch",
      "id": "branch_50595_51967_1",
      "ports": {
        "bus1": 50595,
        "bus2": 51967
      },
      "params": {
        "R": 0.13846534490585327,
        "X": 0.29722946882247925,
        "G": 0.0,
        "B": 0.013069453649222853
      },
      "extension": {
        "length": 45631.44735864258,
        "rating": 56.90506100654602
      }
    },
    {
      "class": "Branch",
      "id": "branch_50596_50597_1",
      "ports": {
        "bus1": 50596,
        "bus2": 50597
      },
      "params": {
        "R": 0.011088570579886438,
        "X": 0.04087721183896065,
        "G": 0.0,
        "B": 0.005552731920033693
      },
      "extension": {
        "length": 10086.808963623047,
        "rating": 66.19981527328491
      }
    },
    {
      "class": "Branch",
      "id": "branch_50597_50598_1",
      "ports": {
        "bus1": 50597,
        "bus2": 50598
      },
      "params": {
        "R": 0.00026859535137191415,
        "X": 0.0011689728125929832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50597_50600_1",
      "ports": {
        "bus1": 50597,
        "bus2": 50600
      },
      "params": {
        "R": 0.014164547435939312,
        "X": 0.030423305928707123,
        "G": 0.0,
        "B": 0.0024535830598324537
      },
      "extension": {
        "length": 5746.537075012207,
        "rating": 58.85502099990845
      }
    },
    {
      "class": "Branch",
      "id": "branch_50599_50600_1",
      "ports": {
        "bus1": 50600,
        "bus2": 50599
      },
      "params": {
        "R": 0.002802422968670726,
        "X": 0.0704740434885025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50599_50600_2",
      "ports": {
        "bus1": 50600,
        "bus2": 50599
      },
      "params": {
        "R": 0.002802422968670726,
        "X": 0.0704740434885025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50599_50600_3",
      "ports": {
        "bus1": 50600,
        "bus2": 50599
      },
      "params": {
        "R": 0.002802422968670726,
        "X": 0.0704740434885025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50599_50601_1",
      "ports": {
        "bus1": 50599,
        "bus2": 50601
      },
      "params": {
        "R": 0.0002236786822322756,
        "X": 0.0010301454458385706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50599_50790_1",
      "ports": {
        "bus1": 50599,
        "bus2": 50790
      },
      "params": {
        "R": 0.002250822726637125,
        "X": 0.013445467688143253,
        "G": 0.0,
        "B": 0.010904821567237377
      },
      "extension": {
        "length": 8150.875456420898,
        "rating": 231.1110019683838
      }
    },
    {
      "class": "Branch",
      "id": "branch_50600_50643_1",
      "ports": {
        "bus1": 50643,
        "bus2": 50600
      },
      "params": {
        "R": 0.016474757343530655,
        "X": 0.03548078611493111,
        "G": 0.0,
        "B": 0.003152618417516351
      },
      "extension": {
        "length": 6949.10339263916,
        "rating": 75.60868263244629
      }
    },
    {
      "class": "Branch",
      "id": "branch_50600_50770_1",
      "ports": {
        "bus1": 50600,
        "bus2": 50770
      },
      "params": {
        "R": 0.009777708910405636,
        "X": 0.02463279850780964,
        "G": 0.0,
        "B": 0.0019046100787818432
      },
      "extension": {
        "length": 5062.046425323487,
        "rating": 67.88977384567261
      }
    },
    {
      "class": "Branch",
      "id": "branch_50602_50639_1",
      "ports": {
        "bus1": 50602,
        "bus2": 50639
      },
      "params": {
        "R": 0.007449842989444733,
        "X": 0.018860194832086563,
        "G": 0.0,
        "B": 0.0009382638381794095
      },
      "extension": {
        "length": 3037.2821483917237,
        "rating": 54.3490469455719
      }
    },
    {
      "class": "Branch",
      "id": "branch_50602_50653_1",
      "ports": {
        "bus1": 50653,
        "bus2": 50602
      },
      "params": {
        "R": 0.023292552679777145,
        "X": 0.0666876807808876,
        "G": 0.0,
        "B": 0.0013680276460945606
      },
      "extension": {
        "length": 6701.9001328125005,
        "rating": 49.17290806770325
      }
    },
    {
      "class": "Branch",
      "id": "branch_50602_50772_1",
      "ports": {
        "bus1": 50602,
        "bus2": 50772
      },
      "params": {
        "R": 0.0024953654501587152,
        "X": 0.0075176008976995945,
        "G": 0.0,
        "B": 0.0023879753425717354
      },
      "extension": {
        "length": 3002.7167582244874,
        "rating": 69.40279603004456
      }
    },
    {
      "class": "Branch",
      "id": "branch_50603_50627_1",
      "ports": {
        "bus1": 50603,
        "bus2": 50627
      },
      "params": {
        "R": 0.012307156808674335,
        "X": 0.033672597259283066,
        "G": 0.0,
        "B": 0.0015554567798972128
      },
      "extension": {
        "length": 4744.714387939453,
        "rating": 54.20464277267456
      }
    },
    {
      "class": "Branch",
      "id": "branch_50603_50665_1",
      "ports": {
        "bus1": 50665,
        "bus2": 50603
      },
      "params": {
        "R": 0.006231318227946757,
        "X": 0.01565810665488243,
        "G": 0.0,
        "B": 0.0015269339783117177
      },
      "extension": {
        "length": 3787.330395355225,
        "rating": 50.568920373916626
      }
    },
    {
      "class": "Branch",
      "id": "branch_50604_51192_1",
      "ports": {
        "bus1": 50604,
        "bus2": 51192
      },
      "params": {
        "R": 0.018214961513876915,
        "X": 0.036678750067949295,
        "G": 0.0,
        "B": 0.003325723810121417
      },
      "extension": {
        "length": 7592.22646270752,
        "rating": 54.5113205909729
      }
    },
    {
      "class": "Branch",
      "id": "branch_50604_51850_1",
      "ports": {
        "bus1": 50604,
        "bus2": 51850
      },
      "params": {
        "R": 0.010683973319828509,
        "X": 0.028355920687317848,
        "G": 0.0,
        "B": 0.0007462698267772794
      },
      "extension": {
        "length": 2988.7442215576175,
        "rating": 64.47136402130127
      }
    },
    {
      "class": "Branch",
      "id": "branch_50605_50606_1",
      "ports": {
        "bus1": 50606,
        "bus2": 50605
      },
      "params": {
        "R": 0.0020291528198868036,
        "X": 0.06720420718193054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50605_50607_1",
      "ports": {
        "bus1": 50605,
        "bus2": 50607
      },
      "params": {
        "R": 0.0002927786554209888,
        "X": 0.0010999931255355477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50605_50608_1",
      "ports": {
        "bus1": 50608,
        "bus2": 50605
      },
      "params": {
        "R": 0.0009361453703604639,
        "X": 0.005074947606772184,
        "G": 0.0,
        "B": 0.01083871815353632
      },
      "extension": {
        "length": 4814.334382598877,
        "rating": 243.25966835021973
      }
    },
    {
      "class": "Branch",
      "id": "branch_50605_50680_1",
      "ports": {
        "bus1": 50680,
        "bus2": 50605
      },
      "params": {
        "R": 0.0021089271176606417,
        "X": 0.013992386870086193,
        "G": 0.0,
        "B": 0.013102421537041664
      },
      "extension": {
        "length": 9996.198029296875,
        "rating": 283.020544052124
      }
    },
    {
      "class": "Branch",
      "id": "branch_50605_51540_1",
      "ports": {
        "bus1": 50605,
        "bus2": 51540
      },
      "params": {
        "R": 0.001606987090781331,
        "X": 0.009411977604031563,
        "G": 0.0,
        "B": 0.008119246922433376
      },
      "extension": {
        "length": 6514.132384643555,
        "rating": 301.59928798675537
      }
    },
    {
      "class": "Branch",
      "id": "branch_50605_51851_1",
      "ports": {
        "bus1": 50605,
        "bus2": 51851
      },
      "params": {
        "R": 0.0016367590287700295,
        "X": 0.009278354234993458,
        "G": 0.0,
        "B": 0.010480259545147419
      },
      "extension": {
        "length": 7268.478619262695,
        "rating": 303.8346529006958
      }
    },
    {
      "class": "Branch",
      "id": "branch_50606_50611_1",
      "ports": {
        "bus1": 50611,
        "bus2": 50606
      },
      "params": {
        "R": 0.004069880582392216,
        "X": 0.01181372068822384,
        "G": 0.0,
        "B": 0.0010900978231802583
      },
      "extension": {
        "length": 2495.141548187256,
        "rating": 75.68567991256714
      }
    },
    {
      "class": "Branch",
      "id": "branch_50606_51850_1",
      "ports": {
        "bus1": 50606,
        "bus2": 51850
      },
      "params": {
        "R": 0.01476105023175478,
        "X": 0.030409999191761017,
        "G": 0.0,
        "B": 0.005395477171987295
      },
      "extension": {
        "length": 8336.774597717285,
        "rating": 53.4148633480072
      }
    },
    {
      "class": "Branch",
      "id": "branch_50608_50609_1",
      "ports": {
        "bus1": 50609,
        "bus2": 50608
      },
      "params": {
        "R": 0.0025237458758056164,
        "X": 0.095194011926651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50608_50610_1",
      "ports": {
        "bus1": 50608,
        "bus2": 50610
      },
      "params": {
        "R": 0.00028325949097052217,
        "X": 0.0010331100784242153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50608_50612_1",
      "ports": {
        "bus1": 50608,
        "bus2": 50612
      },
      "params": {
        "R": 0.0024293111637234688,
        "X": 0.01303363312035799,
        "G": 0.0,
        "B": 0.019209258258342743
      },
      "extension": {
        "length": 11137.692749084474,
        "rating": 258.004093170166
      }
    },
    {
      "class": "Branch",
      "id": "branch_50608_51540_1",
      "ports": {
        "bus1": 50608,
        "bus2": 51540
      },
      "params": {
        "R": 0.002550385193899274,
        "X": 0.01593736931681633,
        "G": 0.0,
        "B": 0.015210113488137724
      },
      "extension": {
        "length": 11054.28688659668,
        "rating": 278.10890674591064
      }
    },
    {
      "class": "Branch",
      "id": "branch_50609_50691_1",
      "ports": {
        "bus1": 50609,
        "bus2": 50691
      },
      "params": {
        "R": 0.02309941127896309,
        "X": 0.0630699023604393,
        "G": 0.0,
        "B": 0.006257003638893366
      },
      "extension": {
        "length": 13989.944255493165,
        "rating": 75.92095136642456
      }
    },
    {
      "class": "Branch",
      "id": "branch_50609_50761_1",
      "ports": {
        "bus1": 50609,
        "bus2": 50761
      },
      "params": {
        "R": 0.011980979703366755,
        "X": 0.03616861253976822,
        "G": 0.0,
        "B": 0.001036543515510857
      },
      "extension": {
        "length": 4501.899476531982,
        "rating": 55.907100439071655
      }
    },
    {
      "class": "Branch",
      "id": "branch_50611_50726_1",
      "ports": {
        "bus1": 50611,
        "bus2": 50726
      },
      "params": {
        "R": 0.015456574037671091,
        "X": 0.032015636563301086,
        "G": 0.0,
        "B": 0.0009686060948297381
      },
      "extension": {
        "length": 4231.040497833252,
        "rating": 65.63245058059692
      }
    },
    {
      "class": "Branch",
      "id": "branch_50612_52068_1",
      "ports": {
        "bus1": 52068,
        "bus2": 50612
      },
      "params": {
        "R": 0.0028368013445287943,
        "X": 0.015732116997241974,
        "G": 0.0,
        "B": 0.008433236740529537
      },
      "extension": {
        "length": 8380.889835205078,
        "rating": 286.8983030319214
      }
    },
    {
      "class": "Branch",
      "id": "branch_50613_50614_1",
      "ports": {
        "bus1": 50613,
        "bus2": 50614
      },
      "params": {
        "R": 0.00023228111967910078,
        "X": 0.0011295749573037028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50614_50628_1",
      "ports": {
        "bus1": 50614,
        "bus2": 50628
      },
      "params": {
        "R": 0.030857346951961514,
        "X": 0.060014426708221436,
        "G": 0.0,
        "B": 0.005342148710042238
      },
      "extension": {
        "length": 12661.903480407715,
        "rating": 68.0368185043335
      }
    },
    {
      "class": "Branch",
      "id": "branch_50614_50783_1",
      "ports": {
        "bus1": 50614,
        "bus2": 50783
      },
      "params": {
        "R": 0.014127965085208414,
        "X": 0.03808335214853287,
        "G": 0.0,
        "B": 0.003630822291597724
      },
      "extension": {
        "length": 8634.576815551758,
        "rating": 62.068045139312744
      }
    },
    {
      "class": "Branch",
      "id": "branch_50615_50665_1",
      "ports": {
        "bus1": 50615,
        "bus2": 50665
      },
      "params": {
        "R": 0.014235123991966248,
        "X": 0.036625608801841736,
        "G": 0.0,
        "B": 0.004706286359578371
      },
      "extension": {
        "length": 10137.651185852052,
        "rating": 65.1267945766449
      }
    },
    {
      "class": "Branch",
      "id": "branch_50615_50668_1",
      "ports": {
        "bus1": 50615,
        "bus2": 50668
      },
      "params": {
        "R": 0.013338695280253887,
        "X": 0.03110477328300476,
        "G": 0.0,
        "B": 0.002028050599619746
      },
      "extension": {
        "length": 5844.848434661865,
        "rating": 55.143535137176514
      }
    },
    {
      "class": "Branch",
      "id": "branch_50616_50617_1",
      "ports": {
        "bus1": 50616,
        "bus2": 50617
      },
      "params": {
        "R": 0.0002784657699521631,
        "X": 0.0010184128768742085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50616_50681_1",
      "ports": {
        "bus1": 50616,
        "bus2": 50681
      },
      "params": {
        "R": 0.0018389694159850478,
        "X": 0.010867428034543991,
        "G": 0.0,
        "B": 0.013439593836665154
      },
      "extension": {
        "length": 8449.906273681641,
        "rating": 246.97396755218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_50616_50776_1",
      "ports": {
        "bus1": 50776,
        "bus2": 50616
      },
      "params": {
        "R": 0.0010309414938092232,
        "X": 0.006365509238094091,
        "G": 0.0,
        "B": 0.006116179283708334
      },
      "extension": {
        "length": 4711.04454776001,
        "rating": 211.3959550857544
      }
    },
    {
      "class": "Branch",
      "id": "branch_50618_50620_1",
      "ports": {
        "bus1": 50620,
        "bus2": 50618
      },
      "params": {
        "R": 0.02279222384095192,
        "X": 0.04300540313124657,
        "G": 0.0,
        "B": 0.0014331619022414088
      },
      "extension": {
        "length": 5405.230849822999,
        "rating": 64.31695222854614
      }
    },
    {
      "class": "Branch",
      "id": "branch_50618_50724_1",
      "ports": {
        "bus1": 50618,
        "bus2": 50724
      },
      "params": {
        "R": 0.012456804513931274,
        "X": 0.032707326114177704,
        "G": 0.0,
        "B": 0.0013332319213077426
      },
      "extension": {
        "length": 4632.076146972657,
        "rating": 53.68744134902954
      }
    },
    {
      "class": "Branch",
      "id": "branch_50619_50620_1",
      "ports": {
        "bus1": 50620,
        "bus2": 50619
      },
      "params": {
        "R": 0.004117713775485754,
        "X": 0.12812727689743042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50619_50621_1",
      "ports": {
        "bus1": 50619,
        "bus2": 50621
      },
      "params": {
        "R": 0.0002678160381037742,
        "X": 0.0010001299669966102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50620_50772_1",
      "ports": {
        "bus1": 50620,
        "bus2": 50772
      },
      "params": {
        "R": 0.012328241020441055,
        "X": 0.026665840297937393,
        "G": 0.0,
        "B": 0.01638129912316799
      },
      "extension": {
        "length": 15476.652392211914,
        "rating": 63.84366750717163
      }
    },
    {
      "class": "Branch",
      "id": "branch_50621_50623_1",
      "ports": {
        "bus1": 50623,
        "bus2": 50621
      },
      "params": {
        "R": 0.0011291501577943563,
        "X": 0.007221486885100603,
        "G": 0.0,
        "B": 0.012450918555259705
      },
      "extension": {
        "length": 6887.000415893555,
        "rating": 326.4354467391968
      }
    },
    {
      "class": "Branch",
      "id": "branch_50621_50677_1",
      "ports": {
        "bus1": 50621,
        "bus2": 50677
      },
      "params": {
        "R": 0.002344914013519883,
        "X": 0.01428188942372799,
        "G": 0.0,
        "B": 0.016628557816147804
      },
      "extension": {
        "length": 11443.947055664063,
        "rating": 288.6768579483032
      }
    },
    {
      "class": "Branch",
      "id": "branch_50622_50625_1",
      "ports": {
        "bus1": 50622,
        "bus2": 50625
      },
      "params": {
        "R": -1.6467325622215867e-05,
        "X": -0.001243747305124998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50622_50626_1",
      "ports": {
        "bus1": 50622,
        "bus2": 50626
      },
      "params": {
        "R": 0.00023033516481518745,
        "X": 0.0011178040876984596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50622_50786_1",
      "ports": {
        "bus1": 50786,
        "bus2": 50622
      },
      "params": {
        "R": 0.00023416844487655908,
        "X": 0.004324149340391159,
        "G": 0.0,
        "B": 0.3065178096294403
      },
      "extension": {
        "length": 26918.15452734375,
        "rating": 2511.9712829589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_50622_51544_1",
      "ports": {
        "bus1": 51544,
        "bus2": 50622
      },
      "params": {
        "R": 0.00012897496344521642,
        "X": 0.00245709833689034,
        "G": 0.0,
        "B": 0.33172497153282166
      },
      "extension": {
        "length": 17907.50503894043,
        "rating": 2570.3475952148438
      }
    },
    {
      "class": "Branch",
      "id": "branch_50622_51602_1",
      "ports": {
        "bus1": 50622,
        "bus2": 51602
      },
      "params": {
        "R": 0.00021557869331445545,
        "X": 0.004466356709599495,
        "G": 0.0,
        "B": 0.45800641179084783
      },
      "extension": {
        "length": 30506.214306884765,
        "rating": 2693.3048248291016
      }
    },
    {
      "class": "Branch",
      "id": "branch_50622_52070_1",
      "ports": {
        "bus1": 50622,
        "bus2": 52070
      },
      "params": {
        "R": 0.00013172577018849552,
        "X": 0.002672971924766898,
        "G": 0.0,
        "B": 0.2657037675380707
      },
      "extension": {
        "length": 19855.302473144533,
        "rating": 1916.6631698608398
      }
    },
    {
      "class": "Branch",
      "id": "branch_50623_50625_1",
      "ports": {
        "bus1": 50623,
        "bus2": 50625
      },
      "params": {
        "R": 0.0002050992043223232,
        "X": 0.015490785241127014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50623_50677_1",
      "ports": {
        "bus1": 50623,
        "bus2": 50677
      },
      "params": {
        "R": 0.004676605109125376,
        "X": 0.02744990400969982,
        "G": 0.0,
        "B": 0.011930598877370358
      },
      "extension": {
        "length": 12913.272160400391,
        "rating": 287.3237609863281
      }
    },
    {
      "class": "Branch",
      "id": "branch_50623_50680_1",
      "ports": {
        "bus1": 50623,
        "bus2": 50680
      },
      "params": {
        "R": 0.00384128256700933,
        "X": 0.020804980769753456,
        "G": 0.0,
        "B": 0.011110309511423111
      },
      "extension": {
        "length": 11518.007581604004,
        "rating": 257.12623596191406
      }
    },
    {
      "class": "Branch",
      "id": "branch_50623_50681_1",
      "ports": {
        "bus1": 50623,
        "bus2": 50681
      },
      "params": {
        "R": 0.002717442810535431,
        "X": 0.015877997502684593,
        "G": 0.0,
        "B": 0.014664966613054276
      },
      "extension": {
        "length": 11463.747381958008,
        "rating": 302.00960636138916
      }
    },
    {
      "class": "Branch",
      "id": "branch_50624_50625_1",
      "ports": {
        "bus1": 50624,
        "bus2": 50625
      },
      "params": {
        "R": 0.0010136003838852048,
        "X": 0.07655548304319382,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50627_50760_1",
      "ports": {
        "bus1": 50760,
        "bus2": 50627
      },
      "params": {
        "R": 0.01624373160302639,
        "X": 0.05169194936752319,
        "G": 0.0,
        "B": 0.0019324427703395486
      },
      "extension": {
        "length": 6732.57905090332,
        "rating": 72.01419472694397
      }
    },
    {
      "class": "Branch",
      "id": "branch_50628_50629_1",
      "ports": {
        "bus1": 50628,
        "bus2": 50629
      },
      "params": {
        "R": 0.00027493611560203135,
        "X": 0.0011101909913122654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50628_50762_1",
      "ports": {
        "bus1": 50628,
        "bus2": 50762
      },
      "params": {
        "R": 0.020299896597862244,
        "X": 0.04476429149508476,
        "G": 0.0,
        "B": 0.0031061798799782996
      },
      "extension": {
        "length": 8190.723210205078,
        "rating": 73.03518652915955
      }
    },
    {
      "class": "Branch",
      "id": "branch_50628_50764_1",
      "ports": {
        "bus1": 50764,
        "bus2": 50628
      },
      "params": {
        "R": 0.015167078003287315,
        "X": 0.039114221930503845,
        "G": 0.0,
        "B": 0.0011162720620632172
      },
      "extension": {
        "length": 5018.387787872314,
        "rating": 73.03924560546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_50630_50657_1",
      "ports": {
        "bus1": 50630,
        "bus2": 50657
      },
      "params": {
        "R": 0.006859557703137398,
        "X": 0.014469312503933907,
        "G": 0.0,
        "B": 0.0006329740863293409
      },
      "extension": {
        "length": 2088.4187345581054,
        "rating": 88.34485411643982
      }
    },
    {
      "class": "Branch",
      "id": "branch_50630_50657_2",
      "ports": {
        "bus1": 50630,
        "bus2": 50657
      },
      "params": {
        "R": 0.006859557703137398,
        "X": 0.014469312503933907,
        "G": 0.0,
        "B": 0.0006329740863293409
      },
      "extension": {
        "length": 2088.4187345581054,
        "rating": 88.34485411643982
      }
    },
    {
      "class": "Branch",
      "id": "branch_50630_50659_1",
      "ports": {
        "bus1": 50630,
        "bus2": 50659
      },
      "params": {
        "R": 0.011469068937003613,
        "X": 0.03223739564418793,
        "G": 0.0,
        "B": 0.008226698264479637
      },
      "extension": {
        "length": 10077.21192150879,
        "rating": 69.97181177139282
      }
    },
    {
      "class": "Branch",
      "id": "branch_50630_50672_1",
      "ports": {
        "bus1": 50630,
        "bus2": 50672
      },
      "params": {
        "R": 0.015963826328516006,
        "X": 0.036071911454200745,
        "G": 0.0,
        "B": 0.0016673015197739003
      },
      "extension": {
        "length": 5790.22640826416,
        "rating": 69.32567358016968
      }
    },
    {
      "class": "Branch",
      "id": "branch_50631_50632_1",
      "ports": {
        "bus1": 50631,
        "bus2": 50632
      },
      "params": {
        "R": 0.0002034614881267771,
        "X": 0.0011646280763670802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50631_50657_1",
      "ports": {
        "bus1": 50631,
        "bus2": 50657
      },
      "params": {
        "R": 0.007638066075742245,
        "X": 0.021801330149173737,
        "G": 0.0,
        "B": 0.0004603667475748807
      },
      "extension": {
        "length": 2364.8935100097656,
        "rating": 83.13181400299072
      }
    },
    {
      "class": "Branch",
      "id": "branch_50633_50641_1",
      "ports": {
        "bus1": 50633,
        "bus2": 50641
      },
      "params": {
        "R": 0.009193271398544312,
        "X": 0.02408501692116261,
        "G": 0.0,
        "B": 0.010731939226388931
      },
      "extension": {
        "length": 10614.382296020509,
        "rating": 70.7282543182373
      }
    },
    {
      "class": "Branch",
      "id": "branch_50633_50653_1",
      "ports": {
        "bus1": 50633,
        "bus2": 50653
      },
      "params": {
        "R": 0.030389271676540375,
        "X": 0.05152817070484161,
        "G": 0.0,
        "B": 0.0019443430937826633
      },
      "extension": {
        "length": 7183.444344543457,
        "rating": 62.343740463256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_50633_50785_1",
      "ports": {
        "bus1": 50633,
        "bus2": 50785
      },
      "params": {
        "R": 0.005672453437000513,
        "X": 0.015584741719067097,
        "G": 0.0,
        "B": 0.0010477862088009715
      },
      "extension": {
        "length": 3026.9050492401125,
        "rating": 56.083524227142334
      }
    },
    {
      "class": "Branch",
      "id": "branch_50633_50788_1",
      "ports": {
        "bus1": 50788,
        "bus2": 50633
      },
      "params": {
        "R": 0.00397301884368062,
        "X": 0.010877114720642565,
        "G": 0.0,
        "B": 0.0005771318101324141
      },
      "extension": {
        "length": 1740.32912109375,
        "rating": 87.54769563674927
      }
    },
    {
      "class": "Branch",
      "id": "branch_50633_50788_2",
      "ports": {
        "bus1": 50788,
        "bus2": 50633
      },
      "params": {
        "R": 0.00397301884368062,
        "X": 0.010877114720642565,
        "G": 0.0,
        "B": 0.0005771318101324141
      },
      "extension": {
        "length": 1740.32912109375,
        "rating": 87.54769563674927
      }
    },
    {
      "class": "Branch",
      "id": "branch_50634_50638_1",
      "ports": {
        "bus1": 50634,
        "bus2": 50638
      },
      "params": {
        "R": 0.007840307429432869,
        "X": 0.021026495844125748,
        "G": 0.0,
        "B": 0.0003893800312653184
      },
      "extension": {
        "length": 2055.6275616760254,
        "rating": 53.65339517593384
      }
    },
    {
      "class": "Branch",
      "id": "branch_50635_51071_1",
      "ports": {
        "bus1": 51071,
        "bus2": 50635
      },
      "params": {
        "R": 0.008685246109962463,
        "X": 0.026440810412168503,
        "G": 0.0,
        "B": 0.002298798644915223
      },
      "extension": {
        "length": 4710.558019317627,
        "rating": 51.08247399330139
      }
    },
    {
      "class": "Branch",
      "id": "branch_50636_50637_1",
      "ports": {
        "bus1": 50636,
        "bus2": 50637
      },
      "params": {
        "R": 0.0002285300724906847,
        "X": 0.0010866128141060472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50637_51069_1",
      "ports": {
        "bus1": 50637,
        "bus2": 51069
      },
      "params": {
        "R": 0.0085051991045475,
        "X": 0.022920917719602585,
        "G": 0.0,
        "B": 0.0013003351632505655
      },
      "extension": {
        "length": 3595.0760722045898,
        "rating": 43.3973491191864
      }
    },
    {
      "class": "Branch",
      "id": "branch_50639_50646_1",
      "ports": {
        "bus1": 50646,
        "bus2": 50639
      },
      "params": {
        "R": 0.0099804000928998,
        "X": 0.023124735802412033,
        "G": 0.0,
        "B": 0.001874681212939322
      },
      "extension": {
        "length": 4688.8119629516605,
        "rating": 68.30847263336182
      }
    },
    {
      "class": "Branch",
      "id": "branch_50640_50641_1",
      "ports": {
        "bus1": 50641,
        "bus2": 50640
      },
      "params": {
        "R": 0.002986691426485777,
        "X": 0.12160792946815491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50640_50642_1",
      "ports": {
        "bus1": 50640,
        "bus2": 50642
      },
      "params": {
        "R": 0.00022363280004356056,
        "X": 0.0010096655460074544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50640_50776_1",
      "ports": {
        "bus1": 50776,
        "bus2": 50640
      },
      "params": {
        "R": 0.0009513054392300546,
        "X": 0.006133817136287689,
        "G": 0.0,
        "B": 0.009030024521052837
      },
      "extension": {
        "length": 5257.496948730469,
        "rating": 257.8416347503662
      }
    },
    {
      "class": "Branch",
      "id": "branch_50641_50654_1",
      "ports": {
        "bus1": 50641,
        "bus2": 50654
      },
      "params": {
        "R": 0.02326926402747631,
        "X": 0.048297278583049774,
        "G": 0.0,
        "B": 0.0009221547516062856
      },
      "extension": {
        "length": 5120.25679083252,
        "rating": 68.78180503845215
      }
    },
    {
      "class": "Branch",
      "id": "branch_50641_50692_1",
      "ports": {
        "bus1": 50641,
        "bus2": 50692
      },
      "params": {
        "R": 0.007407091092318296,
        "X": 0.014369579032063484,
        "G": 0.0,
        "B": 0.00038196731475181883
      },
      "extension": {
        "length": 1692.784395263672,
        "rating": 82.67172574996948
      }
    },
    {
      "class": "Branch",
      "id": "branch_50644_50645_1",
      "ports": {
        "bus1": 50644,
        "bus2": 50645
      },
      "params": {
        "R": 0.00022283037833403793,
        "X": 0.0011187634663656354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50644_50666_1",
      "ports": {
        "bus1": 50644,
        "bus2": 50666
      },
      "params": {
        "R": 0.0096338652074337,
        "X": 0.02615540102124214,
        "G": 0.0,
        "B": 0.0013979373034089804
      },
      "extension": {
        "length": 4240.68588583374,
        "rating": 56.505316495895386
      }
    },
    {
      "class": "Branch",
      "id": "branch_50644_50668_1",
      "ports": {
        "bus1": 50668,
        "bus2": 50644
      },
      "params": {
        "R": 0.012232551351189613,
        "X": 0.029649987816810608,
        "G": 0.0,
        "B": 0.0019526142859831455
      },
      "extension": {
        "length": 5523.356732574463,
        "rating": 56.333988904953
      }
    },
    {
      "class": "Branch",
      "id": "branch_50644_50682_1",
      "ports": {
        "bus1": 50644,
        "bus2": 50682
      },
      "params": {
        "R": 0.011993019841611385,
        "X": 0.02860252931714058,
        "G": 0.0,
        "B": 0.0020561469718813896
      },
      "extension": {
        "length": 5769.0819895935065,
        "rating": 64.49761390686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_50646_50648_1",
      "ports": {
        "bus1": 50648,
        "bus2": 50646
      },
      "params": {
        "R": 0.005547905806452037,
        "X": 0.016399690881371498,
        "G": 0.0,
        "B": 0.0005305226659402251
      },
      "extension": {
        "length": 2237.009240341187,
        "rating": 66.33457541465759
      }
    },
    {
      "class": "Branch",
      "id": "branch_50646_50785_1",
      "ports": {
        "bus1": 50646,
        "bus2": 50785
      },
      "params": {
        "R": 0.007030144799500703,
        "X": 0.019629385322332382,
        "G": 0.0,
        "B": 0.0034953600261360407
      },
      "extension": {
        "length": 6121.870746459961,
        "rating": 66.55938625335693
      }
    },
    {
      "class": "Branch",
      "id": "branch_50647_50648_1",
      "ports": {
        "bus1": 50648,
        "bus2": 50647
      },
      "params": {
        "R": 0.0030791908502578735,
        "X": 0.0908074676990509,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50647_50649_1",
      "ports": {
        "bus1": 50647,
        "bus2": 50649
      },
      "params": {
        "R": 0.0002440391108393669,
        "X": 0.0011771644931286573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50647_50790_1",
      "ports": {
        "bus1": 50790,
        "bus2": 50647
      },
      "params": {
        "R": 0.0015277679776772857,
        "X": 0.007963484153151512,
        "G": 0.0,
        "B": 0.010088147595524788
      },
      "extension": {
        "length": 6637.623893371582,
        "rating": 315.3083801269531
      }
    },
    {
      "class": "Branch",
      "id": "branch_50648_50663_1",
      "ports": {
        "bus1": 50648,
        "bus2": 50663
      },
      "params": {
        "R": 0.011162260547280313,
        "X": 0.02313883602619171,
        "G": 0.0,
        "B": 0.0015969935338944197
      },
      "extension": {
        "length": 4406.858754455567,
        "rating": 68.12924146652222
      }
    },
    {
      "class": "Branch",
      "id": "branch_50650_50651_1",
      "ports": {
        "bus1": 50651,
        "bus2": 50650
      },
      "params": {
        "R": 0.004830060061067343,
        "X": 0.15953893959522247,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50650_50652_1",
      "ports": {
        "bus1": 50650,
        "bus2": 50652
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50651_50760_1",
      "ports": {
        "bus1": 50651,
        "bus2": 50760
      },
      "params": {
        "R": 0.021121283993124965,
        "X": 0.055939070880413055,
        "G": 0.0,
        "B": 0.005538843106478453
      },
      "extension": {
        "length": 13071.645609741212,
        "rating": 73.55223298072815
      }
    },
    {
      "class": "Branch",
      "id": "branch_50654_50668_1",
      "ports": {
        "bus1": 50668,
        "bus2": 50654
      },
      "params": {
        "R": 0.013307479210197926,
        "X": 0.03183261305093765,
        "G": 0.0,
        "B": 0.000928106834180653
      },
      "extension": {
        "length": 3999.7461041564943,
        "rating": 42.13770627975464
      }
    },
    {
      "class": "Branch",
      "id": "branch_50655_50720_1",
      "ports": {
        "bus1": 50720,
        "bus2": 50655
      },
      "params": {
        "R": 0.006989535875618458,
        "X": 0.01863134279847145,
        "G": 0.0,
        "B": 0.001026494544930756
      },
      "extension": {
        "length": 3095.665753326416,
        "rating": 63.48949670791626
      }
    },
    {
      "class": "Branch",
      "id": "branch_50655_51081_1",
      "ports": {
        "bus1": 50655,
        "bus2": 51081
      },
      "params": {
        "R": 0.006590280681848527,
        "X": 0.017379825934767723,
        "G": 0.0,
        "B": 0.0011404379038140178
      },
      "extension": {
        "length": 3140.3135629577637,
        "rating": 65.8528208732605
      }
    },
    {
      "class": "Branch",
      "id": "branch_50655_51119_1",
      "ports": {
        "bus1": 50655,
        "bus2": 51119
      },
      "params": {
        "R": 0.01763436198234558,
        "X": 0.03725171461701393,
        "G": 0.0,
        "B": 0.0033610409591346975
      },
      "extension": {
        "length": 7508.5880795288085,
        "rating": 73.56780171394348
      }
    },
    {
      "class": "Branch",
      "id": "branch_50656_51583_1",
      "ports": {
        "bus1": 51583,
        "bus2": 50656
      },
      "params": {
        "R": 0.00227260566316545,
        "X": 0.013697019778192043,
        "G": 0.0,
        "B": 0.01287128683179617
      },
      "extension": {
        "length": 9328.26507824707,
        "rating": 306.97028636932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_50658_50659_1",
      "ports": {
        "bus1": 50658,
        "bus2": 50659
      },
      "params": {
        "R": 0.00022548549168277535,
        "X": 0.0011373352026566863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50659_50660_1",
      "ports": {
        "bus1": 50659,
        "bus2": 50660
      },
      "params": {
        "R": 0.008982578292489052,
        "X": 0.023175226524472237,
        "G": 0.0,
        "B": 0.0006305844872258604
      },
      "extension": {
        "length": 2772.138344100952,
        "rating": 59.27847623825073
      }
    },
    {
      "class": "Branch",
      "id": "branch_50660_50661_1",
      "ports": {
        "bus1": 50660,
        "bus2": 50661
      },
      "params": {
        "R": 0.00028758146800100803,
        "X": 0.0011358249466866255,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50660_50693_1",
      "ports": {
        "bus1": 50660,
        "bus2": 50693
      },
      "params": {
        "R": 0.005526876077055931,
        "X": 0.01563030481338501,
        "G": 0.0,
        "B": 0.0058644297532737255
      },
      "extension": {
        "length": 7031.890734741211,
        "rating": 55.40551543235779
      }
    },
    {
      "class": "Branch",
      "id": "branch_50660_50709_1",
      "ports": {
        "bus1": 50660,
        "bus2": 50709
      },
      "params": {
        "R": 0.004483944736421108,
        "X": 0.01436901930719614,
        "G": 0.0,
        "B": 0.02016039937734604
      },
      "extension": {
        "length": 10935.395143615722,
        "rating": 80.94565868377686
      }
    },
    {
      "class": "Branch",
      "id": "branch_50662_50665_1",
      "ports": {
        "bus1": 50662,
        "bus2": 50665
      },
      "params": {
        "R": 0.014626428484916687,
        "X": 0.03242414817214012,
        "G": 0.0,
        "B": 0.0030084575992077585
      },
      "extension": {
        "length": 6151.443464630127,
        "rating": 60.353803634643555
      }
    },
    {
      "class": "Branch",
      "id": "branch_50662_50682_1",
      "ports": {
        "bus1": 50662,
        "bus2": 50682
      },
      "params": {
        "R": 0.00561463413760066,
        "X": 0.017918730154633522,
        "G": 0.0,
        "B": 0.000989458174444735
      },
      "extension": {
        "length": 2776.4923515930177,
        "rating": 61.03617548942566
      }
    },
    {
      "class": "Branch",
      "id": "branch_50663_50664_1",
      "ports": {
        "bus1": 50663,
        "bus2": 50664
      },
      "params": {
        "R": 0.00028423694311641157,
        "X": 0.0010821514297276735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50663_50772_1",
      "ports": {
        "bus1": 50663,
        "bus2": 50772
      },
      "params": {
        "R": 0.00622625881806016,
        "X": 0.014610822312533855,
        "G": 0.0,
        "B": 0.002289922907948494
      },
      "extension": {
        "length": 4321.896614868164,
        "rating": 45.890891551971436
      }
    },
    {
      "class": "Branch",
      "id": "branch_50665_50762_1",
      "ports": {
        "bus1": 50665,
        "bus2": 50762
      },
      "params": {
        "R": 0.01798092946410179,
        "X": 0.034166496247053146,
        "G": 0.0,
        "B": 0.0036084495950490236
      },
      "extension": {
        "length": 8171.282792175293,
        "rating": 70.14667391777039
      }
    },
    {
      "class": "Branch",
      "id": "branch_50665_50796_1",
      "ports": {
        "bus1": 50796,
        "bus2": 50665
      },
      "params": {
        "R": 0.008658800274133682,
        "X": 0.021523471921682358,
        "G": 0.0,
        "B": 0.0011378901544958353
      },
      "extension": {
        "length": 3387.086314178467,
        "rating": 65.64021706581116
      }
    },
    {
      "class": "Branch",
      "id": "branch_50666_50783_1",
      "ports": {
        "bus1": 50666,
        "bus2": 50783
      },
      "params": {
        "R": 0.01451196800917387,
        "X": 0.04170483723282814,
        "G": 0.0,
        "B": 0.0019892831332981586
      },
      "extension": {
        "length": 7098.13073803711,
        "rating": 66.7423963546753
      }
    },
    {
      "class": "Branch",
      "id": "branch_50667_50692_1",
      "ports": {
        "bus1": 50667,
        "bus2": 50692
      },
      "params": {
        "R": 0.0171488169580698,
        "X": 0.04489082470536232,
        "G": 0.0,
        "B": 0.002939177444204688
      },
      "extension": {
        "length": 8254.365581359863,
        "rating": 64.04696702957153
      }
    },
    {
      "class": "Branch",
      "id": "branch_50667_50734_1",
      "ports": {
        "bus1": 50734,
        "bus2": 50667
      },
      "params": {
        "R": 0.0046162973158061504,
        "X": 0.012078752741217611,
        "G": 0.0,
        "B": 0.001686470815911889
      },
      "extension": {
        "length": 2998.0038017120364,
        "rating": 54.49313521385193
      }
    },
    {
      "class": "Branch",
      "id": "branch_50669_50670_1",
      "ports": {
        "bus1": 50670,
        "bus2": 50669
      },
      "params": {
        "R": 0.006633189972490072,
        "X": 0.1970406025648117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50669_50671_1",
      "ports": {
        "bus1": 50669,
        "bus2": 50671
      },
      "params": {
        "R": 0.0002205868368037045,
        "X": 0.0011468640295788646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50669_50715_1",
      "ports": {
        "bus1": 50715,
        "bus2": 50669
      },
      "params": {
        "R": 0.0008832396124489605,
        "X": 0.005762520711869001,
        "G": 0.0,
        "B": 0.008050189353525639
      },
      "extension": {
        "length": 5165.40801159668,
        "rating": 296.1608648300171
      }
    },
    {
      "class": "Branch",
      "id": "branch_50669_51102_1",
      "ports": {
        "bus1": 50669,
        "bus2": 51102
      },
      "params": {
        "R": 0.0008295528823509812,
        "X": 0.005300663877278566,
        "G": 0.0,
        "B": 0.005288783460855484
      },
      "extension": {
        "length": 3720.548611175537,
        "rating": 220.81780433654785
      }
    },
    {
      "class": "Branch",
      "id": "branch_50670_50737_1",
      "ports": {
        "bus1": 50670,
        "bus2": 50737
      },
      "params": {
        "R": 0.008329341188073158,
        "X": 0.02439189702272415,
        "G": 0.0,
        "B": 0.0034911441616714005
      },
      "extension": {
        "length": 6621.471763000489,
        "rating": 66.58304333686829
      }
    },
    {
      "class": "Branch",
      "id": "branch_50670_51866_1",
      "ports": {
        "bus1": 50670,
        "bus2": 51866
      },
      "params": {
        "R": 0.007518178317695856,
        "X": 0.01570916548371315,
        "G": 0.0,
        "B": 0.00033554984838701785
      },
      "extension": {
        "length": 1731.4426867675782,
        "rating": 60.15920639038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_50672_50673_1",
      "ports": {
        "bus1": 50672,
        "bus2": 50673
      },
      "params": {
        "R": 0.00026395535678602755,
        "X": 0.0011190419318154454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50674_50685_1",
      "ports": {
        "bus1": 50685,
        "bus2": 50674
      },
      "params": {
        "R": 0.007005508989095688,
        "X": 0.019307667389512062,
        "G": 0.0,
        "B": 0.0015399047406390307
      },
      "extension": {
        "length": 3563.1079304809573,
        "rating": 69.27589178085327
      }
    },
    {
      "class": "Branch",
      "id": "branch_50674_50716_1",
      "ports": {
        "bus1": 50716,
        "bus2": 50674
      },
      "params": {
        "R": 0.011818721890449524,
        "X": 0.02798963151872158,
        "G": 0.0,
        "B": 0.0008355181198567152
      },
      "extension": {
        "length": 3763.770600860596,
        "rating": 66.04017615318298
      }
    },
    {
      "class": "Branch",
      "id": "branch_50674_50724_1",
      "ports": {
        "bus1": 50674,
        "bus2": 50724
      },
      "params": {
        "R": 0.007566227111965418,
        "X": 0.01847532019019127,
        "G": 0.0,
        "B": 0.0027053237427026033
      },
      "extension": {
        "length": 5329.104880187989,
        "rating": 54.1178822517395
      }
    },
    {
      "class": "Branch",
      "id": "branch_50675_50691_1",
      "ports": {
        "bus1": 50691,
        "bus2": 50675
      },
      "params": {
        "R": 0.009675644338130951,
        "X": 0.02389748208224773,
        "G": 0.0,
        "B": 0.0017196506960317492
      },
      "extension": {
        "length": 4317.8056320190435,
        "rating": 65.93295335769653
      }
    },
    {
      "class": "Branch",
      "id": "branch_50675_50751_1",
      "ports": {
        "bus1": 50675,
        "bus2": 50751
      },
      "params": {
        "R": 0.01726710982620716,
        "X": 0.03956012800335884,
        "G": 0.0,
        "B": 0.0011762450449168682
      },
      "extension": {
        "length": 5177.495250549317,
        "rating": 53.42368483543396
      }
    },
    {
      "class": "Branch",
      "id": "branch_50675_51189_1",
      "ports": {
        "bus1": 50675,
        "bus2": 51189
      },
      "params": {
        "R": 0.009455662220716476,
        "X": 0.023107936605811116,
        "G": 0.0,
        "B": 0.005296485032886267
      },
      "extension": {
        "length": 7258.081951538086,
        "rating": 79.23198342323303
      }
    },
    {
      "class": "Branch",
      "id": "branch_50676_50720_1",
      "ports": {
        "bus1": 50720,
        "bus2": 50676
      },
      "params": {
        "R": 0.004312057513743639,
        "X": 0.00918374303728342,
        "G": 0.0,
        "B": 0.0015101125463843346
      },
      "extension": {
        "length": 2522.166706741333,
        "rating": 48.28813970088959
      }
    },
    {
      "class": "Branch",
      "id": "branch_50676_51866_1",
      "ports": {
        "bus1": 50676,
        "bus2": 51866
      },
      "params": {
        "R": 0.012423176318407059,
        "X": 0.028151430189609528,
        "G": 0.0,
        "B": 0.0007802413310855627
      },
      "extension": {
        "length": 3512.878089477539,
        "rating": 65.42754769325256
      }
    },
    {
      "class": "Branch",
      "id": "branch_50677_50678_1",
      "ports": {
        "bus1": 50678,
        "bus2": 50677
      },
      "params": {
        "R": 0.003070312086492777,
        "X": 0.10369030386209488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50677_50679_1",
      "ports": {
        "bus1": 50677,
        "bus2": 50679
      },
      "params": {
        "R": 0.0002479199320077896,
        "X": 0.001024035969749093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50677_50684_1",
      "ports": {
        "bus1": 50684,
        "bus2": 50677
      },
      "params": {
        "R": 0.0006631541182287037,
        "X": 0.003808596171438694,
        "G": 0.0,
        "B": 0.005633811000734568
      },
      "extension": {
        "length": 3428.902436187744,
        "rating": 254.48811054229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_50678_50689_1",
      "ports": {
        "bus1": 50678,
        "bus2": 50689
      },
      "params": {
        "R": 0.012285917997360228,
        "X": 0.030517347157001495,
        "G": 0.0,
        "B": 0.0007564211846329273
      },
      "extension": {
        "length": 3675.957588775635,
        "rating": 66.13576412200928
      }
    },
    {
      "class": "Branch",
      "id": "branch_50678_50705_1",
      "ports": {
        "bus1": 50678,
        "bus2": 50705
      },
      "params": {
        "R": 0.008000611327588558,
        "X": 0.021651634946465492,
        "G": 0.0,
        "B": 0.001039267284795642
      },
      "extension": {
        "length": 3262.079583984375,
        "rating": 57.58566856384277
      }
    },
    {
      "class": "Branch",
      "id": "branch_50678_50709_1",
      "ports": {
        "bus1": 50678,
        "bus2": 50709
      },
      "params": {
        "R": 0.014679309912025928,
        "X": 0.033880192786455154,
        "G": 0.0,
        "B": 0.0013887694803997874
      },
      "extension": {
        "length": 5130.1147472534185,
        "rating": 69.00550127029419
      }
    },
    {
      "class": "Branch",
      "id": "branch_50680_50684_1",
      "ports": {
        "bus1": 50680,
        "bus2": 50684
      },
      "params": {
        "R": 0.002967006294056773,
        "X": 0.0187730360776186,
        "G": 0.0,
        "B": 0.01754697784781456
      },
      "extension": {
        "length": 12628.617721435547,
        "rating": 285.7874870300293
      }
    },
    {
      "class": "Branch",
      "id": "branch_50681_50682_1",
      "ports": {
        "bus1": 50682,
        "bus2": 50681
      },
      "params": {
        "R": 0.004679605830460787,
        "X": 0.13856129348278046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50681_50683_1",
      "ports": {
        "bus1": 50681,
        "bus2": 50683
      },
      "params": {
        "R": 0.00029287301003932953,
        "X": 0.0010518881026655436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50684_50687_1",
      "ports": {
        "bus1": 50684,
        "bus2": 50687
      },
      "params": {
        "R": 0.0020135287195444107,
        "X": 0.07085082679986954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50684_50688_1",
      "ports": {
        "bus1": 50684,
        "bus2": 50688
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50684_50715_1",
      "ports": {
        "bus1": 50684,
        "bus2": 50715
      },
      "params": {
        "R": 0.0011969750048592687,
        "X": 0.00673906784504652,
        "G": 0.0,
        "B": 0.01010027527809143
      },
      "extension": {
        "length": 5832.13730355835,
        "rating": 218.64969730377197
      }
    },
    {
      "class": "Branch",
      "id": "branch_50685_50687_1",
      "ports": {
        "bus1": 50685,
        "bus2": 50687
      },
      "params": {
        "R": 0.00129697285592556,
        "X": 0.0456371083855629,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50685_50734_1",
      "ports": {
        "bus1": 50734,
        "bus2": 50685
      },
      "params": {
        "R": 0.022651057690382004,
        "X": 0.03044748306274414,
        "G": 0.0,
        "B": 0.0015661524375900624
      },
      "extension": {
        "length": 4580.661831756592,
        "rating": 67.46753454208374
      }
    },
    {
      "class": "Branch",
      "id": "branch_50686_50687_1",
      "ports": {
        "bus1": 50686,
        "bus2": 50687
      },
      "params": {
        "R": 0.019970184192061424,
        "X": 0.702698826789856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50689_50690_1",
      "ports": {
        "bus1": 50689,
        "bus2": 50690
      },
      "params": {
        "R": 0.00025889897369779646,
        "X": 0.0011471452889963984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50689_50705_1",
      "ports": {
        "bus1": 50689,
        "bus2": 50705
      },
      "params": {
        "R": 0.013144738972187042,
        "X": 0.027911219745874405,
        "G": 0.0,
        "B": 0.0025152117013931274
      },
      "extension": {
        "length": 5933.650235229492,
        "rating": 62.655848264694214
      }
    },
    {
      "class": "Branch",
      "id": "branch_50691_50705_1",
      "ports": {
        "bus1": 50691,
        "bus2": 50705
      },
      "params": {
        "R": 0.009554170072078705,
        "X": 0.024277640506625175,
        "G": 0.0,
        "B": 0.00123685784637928
      },
      "extension": {
        "length": 3531.1984944763185,
        "rating": 67.05443263053894
      }
    },
    {
      "class": "Branch",
      "id": "branch_50693_50694_1",
      "ports": {
        "bus1": 50693,
        "bus2": 50694
      },
      "params": {
        "R": 0.0002714044530875981,
        "X": 0.0011227527866140008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50693_50712_1",
      "ports": {
        "bus1": 50712,
        "bus2": 50693
      },
      "params": {
        "R": 0.008832035586237907,
        "X": 0.02337009645998478,
        "G": 0.0,
        "B": 0.0009944263147190213
      },
      "extension": {
        "length": 3356.3030303649903,
        "rating": 68.33866834640503
      }
    },
    {
      "class": "Branch",
      "id": "branch_50693_51108_1",
      "ports": {
        "bus1": 50693,
        "bus2": 51108
      },
      "params": {
        "R": 0.005361482501029967,
        "X": 0.01088692992925644,
        "G": 0.0,
        "B": 0.00507315993309021
      },
      "extension": {
        "length": 5418.525968536377,
        "rating": 52.77799367904663
      }
    },
    {
      "class": "Branch",
      "id": "branch_50695_50698_1",
      "ports": {
        "bus1": 50695,
        "bus2": 50698
      },
      "params": {
        "R": -0.0002679135650396347,
        "X": -0.0045320093631744385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50695_50699_1",
      "ports": {
        "bus1": 50695,
        "bus2": 50699
      },
      "params": {
        "R": 0.0002599787840154022,
        "X": 0.0010063633089885116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50695_50700_1",
      "ports": {
        "bus1": 50695,
        "bus2": 50700
      },
      "params": {
        "R": 0.000221453738049604,
        "X": 0.0010855509899556637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50696_50698_1",
      "ports": {
        "bus1": 50696,
        "bus2": 50698
      },
      "params": {
        "R": 0.010272353887557983,
        "X": 0.17376670241355896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50697_50698_1",
      "ports": {
        "bus1": 50697,
        "bus2": 50698
      },
      "params": {
        "R": 0.010272353887557983,
        "X": 0.17376670241355896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50699_50733_1",
      "ports": {
        "bus1": 50699,
        "bus2": 50733
      },
      "params": {
        "R": 0.007500725332647562,
        "X": 0.018465999513864517,
        "G": 0.0,
        "B": 0.0008814178872853518
      },
      "extension": {
        "length": 2750.8573291168213,
        "rating": 53.57116460800171
      }
    },
    {
      "class": "Branch",
      "id": "branch_50699_51562_1",
      "ports": {
        "bus1": 50699,
        "bus2": 51562
      },
      "params": {
        "R": 0.01719566062092781,
        "X": 0.04724866896867752,
        "G": 0.0,
        "B": 0.000926785753108561
      },
      "extension": {
        "length": 4669.732987976075,
        "rating": 61.85436248779297
      }
    },
    {
      "class": "Branch",
      "id": "branch_50701_50703_1",
      "ports": {
        "bus1": 50701,
        "bus2": 50703
      },
      "params": {
        "R": 0.006108386442065239,
        "X": 0.020352503284811974,
        "G": 0.0,
        "B": 0.0024673636071383953
      },
      "extension": {
        "length": 4642.725287658692,
        "rating": 74.60769414901733
      }
    },
    {
      "class": "Branch",
      "id": "branch_50701_50705_1",
      "ports": {
        "bus1": 50705,
        "bus2": 50701
      },
      "params": {
        "R": 0.00913397129625082,
        "X": 0.022149700671434402,
        "G": 0.0,
        "B": 0.0006059162551537156
      },
      "extension": {
        "length": 2507.301689666748,
        "rating": 50.75131058692932
      }
    },
    {
      "class": "Branch",
      "id": "branch_50702_50703_1",
      "ports": {
        "bus1": 50703,
        "bus2": 50702
      },
      "params": {
        "R": 0.0037400983273983,
        "X": 0.12100851535797119,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50702_50704_1",
      "ports": {
        "bus1": 50702,
        "bus2": 50704
      },
      "params": {
        "R": 0.00028375396504998207,
        "X": 0.0011113720247521996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50702_50738_1",
      "ports": {
        "bus1": 50702,
        "bus2": 50738
      },
      "params": {
        "R": 0.002335667610168457,
        "X": 0.015350062400102615,
        "G": 0.0,
        "B": 0.005151737947016954
      },
      "extension": {
        "length": 5849.727532196045,
        "rating": 259.7541570663452
      }
    },
    {
      "class": "Branch",
      "id": "branch_50702_50750_1",
      "ports": {
        "bus1": 50750,
        "bus2": 50702
      },
      "params": {
        "R": 0.0023083966225385666,
        "X": 0.012971936725080013,
        "G": 0.0,
        "B": 0.005962138529866934
      },
      "extension": {
        "length": 6612.683555236817,
        "rating": 252.15880870819092
      }
    },
    {
      "class": "Branch",
      "id": "branch_50702_51116_1",
      "ports": {
        "bus1": 50702,
        "bus2": 51116
      },
      "params": {
        "R": 0.0030182066839188337,
        "X": 0.015458468347787855,
        "G": 0.0,
        "B": 0.010974260978400707
      },
      "extension": {
        "length": 8665.12220690918,
        "rating": 244.2316770553589
      }
    },
    {
      "class": "Branch",
      "id": "branch_50703_50729_1",
      "ports": {
        "bus1": 50703,
        "bus2": 50729
      },
      "params": {
        "R": 0.01149878092110157,
        "X": 0.0297124944627285,
        "G": 0.0,
        "B": 0.0010585215641185641
      },
      "extension": {
        "length": 4001.2912540283205,
        "rating": 70.19664645195007
      }
    },
    {
      "class": "Branch",
      "id": "branch_50703_50749_1",
      "ports": {
        "bus1": 50703,
        "bus2": 50749
      },
      "params": {
        "R": 0.010589338839054108,
        "X": 0.02158753573894501,
        "G": 0.0,
        "B": 0.0031686495058238506
      },
      "extension": {
        "length": 5450.401255462647,
        "rating": 64.52552080154419
      }
    },
    {
      "class": "Branch",
      "id": "branch_50706_50707_1",
      "ports": {
        "bus1": 50706,
        "bus2": 50707
      },
      "params": {
        "R": 0.00027514027897268534,
        "X": 0.0010468527907505631,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50706_50710_1",
      "ports": {
        "bus1": 50706,
        "bus2": 50710
      },
      "params": {
        "R": 0.000920965219847858,
        "X": 0.006304798647761345,
        "G": 0.0,
        "B": 0.008438457734882832
      },
      "extension": {
        "length": 5083.515835784912,
        "rating": 261.0692024230957
      }
    },
    {
      "class": "Branch",
      "id": "branch_50706_50750_1",
      "ports": {
        "bus1": 50750,
        "bus2": 50706
      },
      "params": {
        "R": 0.001946639618836343,
        "X": 0.009340688586235046,
        "G": 0.0,
        "B": 0.0076031871140003204
      },
      "extension": {
        "length": 5843.608708007812,
        "rating": 288.1169557571411
      }
    },
    {
      "class": "Branch",
      "id": "branch_50708_50709_1",
      "ports": {
        "bus1": 50709,
        "bus2": 50708
      },
      "params": {
        "R": 0.0038077712524682283,
        "X": 0.11000018566846848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50708_50710_1",
      "ports": {
        "bus1": 50708,
        "bus2": 50710
      },
      "params": {
        "R": 0.0002307198737980798,
        "X": 0.0010167130967602134,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50709_50730_1",
      "ports": {
        "bus1": 50709,
        "bus2": 50730
      },
      "params": {
        "R": 0.014396392740309238,
        "X": 0.03527449071407318,
        "G": 0.0,
        "B": 0.00822676531970501
      },
      "extension": {
        "length": 11779.279494323731,
        "rating": 74.12152290344238
      }
    },
    {
      "class": "Branch",
      "id": "branch_50709_51594_1",
      "ports": {
        "bus1": 50709,
        "bus2": 51594
      },
      "params": {
        "R": 0.00489692110568285,
        "X": 0.010561852715909483,
        "G": 0.0,
        "B": 0.00979224406182766
      },
      "extension": {
        "length": 7368.058099182129,
        "rating": 65.84162712097168
      }
    },
    {
      "class": "Branch",
      "id": "branch_50710_50715_1",
      "ports": {
        "bus1": 50710,
        "bus2": 50715
      },
      "params": {
        "R": 0.0009848230984061956,
        "X": 0.005224532447755337,
        "G": 0.0,
        "B": 0.003874029964208603
      },
      "extension": {
        "length": 3364.1316106567383,
        "rating": 234.27231311798096
      }
    },
    {
      "class": "Branch",
      "id": "branch_50710_51116_1",
      "ports": {
        "bus1": 50710,
        "bus2": 51116
      },
      "params": {
        "R": 0.0033412910997867584,
        "X": 0.024700039997696877,
        "G": 0.0,
        "B": 0.01276201382279396
      },
      "extension": {
        "length": 13762.288848999024,
        "rating": 254.84201908111572
      }
    },
    {
      "class": "Branch",
      "id": "branch_50711_50712_1",
      "ports": {
        "bus1": 50712,
        "bus2": 50711
      },
      "params": {
        "R": 0.005304291844367981,
        "X": 0.12582173943519592,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50711_50713_1",
      "ports": {
        "bus1": 50711,
        "bus2": 50713
      },
      "params": {
        "R": 0.00022055757290218025,
        "X": 0.0010223413119092584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50711_51086_1",
      "ports": {
        "bus1": 50711,
        "bus2": 51086
      },
      "params": {
        "R": 0.0011232554679736495,
        "X": 0.006957415957003832,
        "G": 0.0,
        "B": 0.006783382501453161
      },
      "extension": {
        "length": 5141.548933044433,
        "rating": 280.4131746292114
      }
    },
    {
      "class": "Branch",
      "id": "branch_50711_51583_1",
      "ports": {
        "bus1": 50711,
        "bus2": 51583
      },
      "params": {
        "R": 0.002248540287837386,
        "X": 0.012809413485229015,
        "G": 0.0,
        "B": 0.010200935415923595
      },
      "extension": {
        "length": 8435.130082580567,
        "rating": 307.7298402786255
      }
    },
    {
      "class": "Branch",
      "id": "branch_50712_51081_1",
      "ports": {
        "bus1": 50712,
        "bus2": 51081
      },
      "params": {
        "R": 0.009983591735363007,
        "X": 0.022495064884424206,
        "G": 0.0,
        "B": 0.0030222847126424317
      },
      "extension": {
        "length": 6117.942067657471,
        "rating": 71.69139981269836
      }
    },
    {
      "class": "Branch",
      "id": "branch_50714_50735_1",
      "ports": {
        "bus1": 50735,
        "bus2": 50714
      },
      "params": {
        "R": 0.00517620425671339,
        "X": 0.010014061816036701,
        "G": 0.0,
        "B": 0.0008595181279815732
      },
      "extension": {
        "length": 2152.966056289673,
        "rating": 65.46943783760071
      }
    },
    {
      "class": "Branch",
      "id": "branch_50714_50739_1",
      "ports": {
        "bus1": 50739,
        "bus2": 50714
      },
      "params": {
        "R": 0.0029044707771390676,
        "X": 0.008113045245409012,
        "G": 0.0,
        "B": 0.0005269935936667025
      },
      "extension": {
        "length": 1534.3026473007203,
        "rating": 63.9485239982605
      }
    },
    {
      "class": "Branch",
      "id": "branch_50714_51124_1",
      "ports": {
        "bus1": 51124,
        "bus2": 50714
      },
      "params": {
        "R": 0.008563680574297905,
        "X": 0.024073991924524307,
        "G": 0.0,
        "B": 0.0022884877398610115
      },
      "extension": {
        "length": 5346.114190795899,
        "rating": 68.87078285217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_50715_50716_1",
      "ports": {
        "bus1": 50716,
        "bus2": 50715
      },
      "params": {
        "R": 0.005113838706165552,
        "X": 0.1663360595703125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50715_50717_1",
      "ports": {
        "bus1": 50715,
        "bus2": 50717
      },
      "params": {
        "R": 0.0002182109165005386,
        "X": 0.0011237150756642222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50716_50729_1",
      "ports": {
        "bus1": 50729,
        "bus2": 50716
      },
      "params": {
        "R": 0.0070824953727424145,
        "X": 0.02211865782737732,
        "G": 0.0,
        "B": 0.0008460474782623351
      },
      "extension": {
        "length": 2978.9770095977783,
        "rating": 61.749815940856934
      }
    },
    {
      "class": "Branch",
      "id": "branch_50718_50728_1",
      "ports": {
        "bus1": 50718,
        "bus2": 50728
      },
      "params": {
        "R": 0.008868775330483913,
        "X": 0.02424683608114719,
        "G": 0.0,
        "B": 0.0006097512668929994
      },
      "extension": {
        "length": 2712.589066131592,
        "rating": 53.0961275100708
      }
    },
    {
      "class": "Branch",
      "id": "branch_50718_50742_1",
      "ports": {
        "bus1": 50718,
        "bus2": 50742
      },
      "params": {
        "R": 0.013355014845728874,
        "X": 0.03281722590327263,
        "G": 0.0,
        "B": 0.0019063717918470502
      },
      "extension": {
        "length": 5748.401844909668,
        "rating": 70.86985111236572
      }
    },
    {
      "class": "Branch",
      "id": "branch_50718_50746_1",
      "ports": {
        "bus1": 50718,
        "bus2": 50746
      },
      "params": {
        "R": 0.008148178458213806,
        "X": 0.019657578319311142,
        "G": 0.0,
        "B": 0.0016987298149615526
      },
      "extension": {
        "length": 4227.962476409913,
        "rating": 61.65264844894409
      }
    },
    {
      "class": "Branch",
      "id": "branch_50719_50722_1",
      "ports": {
        "bus1": 50719,
        "bus2": 50722
      },
      "params": {
        "R": 0.0053351866081357,
        "X": 0.20520064234733582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50719_50723_1",
      "ports": {
        "bus1": 50719,
        "bus2": 50723
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50720_50722_1",
      "ports": {
        "bus1": 50720,
        "bus2": 50722
      },
      "params": {
        "R": -0.0028354115784168243,
        "X": -0.10905490070581436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50720_50727_1",
      "ports": {
        "bus1": 50720,
        "bus2": 50727
      },
      "params": {
        "R": 0.006783002056181432,
        "X": 0.018531640991568565,
        "G": 0.0,
        "B": 0.0006707023712806404
      },
      "extension": {
        "length": 2241.1466505889894,
        "rating": 61.84890866279602
      }
    },
    {
      "class": "Branch",
      "id": "branch_50721_50722_1",
      "ports": {
        "bus1": 50721,
        "bus2": 50722
      },
      "params": {
        "R": 0.014766211621463299,
        "X": 0.5679344534873962,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50723_51086_1",
      "ports": {
        "bus1": 50723,
        "bus2": 51086
      },
      "params": {
        "R": 0.0009726089192554355,
        "X": 0.0055680954828858376,
        "G": 0.0,
        "B": 0.005088774021714926
      },
      "extension": {
        "length": 3775.6448876953127,
        "rating": 250.2807378768921
      }
    },
    {
      "class": "Branch",
      "id": "branch_50723_51583_1",
      "ports": {
        "bus1": 51583,
        "bus2": 50723
      },
      "params": {
        "R": 0.0011171887163072824,
        "X": 0.006080420222133398,
        "G": 0.0,
        "B": 0.006863088347017765
      },
      "extension": {
        "length": 4563.133378417969,
        "rating": 313.9822721481323
      }
    },
    {
      "class": "Branch",
      "id": "branch_50724_50725_1",
      "ports": {
        "bus1": 50724,
        "bus2": 50725
      },
      "params": {
        "R": 0.00021733397443313152,
        "X": 0.001052004867233336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50726_50758_1",
      "ports": {
        "bus1": 50726,
        "bus2": 50758
      },
      "params": {
        "R": 0.011939234100282192,
        "X": 0.03359326720237732,
        "G": 0.0,
        "B": 0.003121395595371723
      },
      "extension": {
        "length": 7372.711582580567,
        "rating": 67.18251705169678
      }
    },
    {
      "class": "Branch",
      "id": "branch_50726_51189_1",
      "ports": {
        "bus1": 50726,
        "bus2": 51189
      },
      "params": {
        "R": 0.011383646167814732,
        "X": 0.032773569226264954,
        "G": 0.0,
        "B": 0.0015700517687946558
      },
      "extension": {
        "length": 5433.359330566406,
        "rating": 69.41916942596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_50726_51850_1",
      "ports": {
        "bus1": 51850,
        "bus2": 50726
      },
      "params": {
        "R": 0.009039591066539288,
        "X": 0.02193290740251541,
        "G": 0.0,
        "B": 0.004531165584921837
      },
      "extension": {
        "length": 6758.461750122071,
        "rating": 79.12619709968567
      }
    },
    {
      "class": "Branch",
      "id": "branch_50727_51420_1",
      "ports": {
        "bus1": 50727,
        "bus2": 51420
      },
      "params": {
        "R": 0.011145276017487049,
        "X": 0.027203470468521118,
        "G": 0.0,
        "B": 0.0008147560292854905
      },
      "extension": {
        "length": 3481.932117919922,
        "rating": 61.596548557281494
      }
    },
    {
      "class": "Branch",
      "id": "branch_50727_51594_1",
      "ports": {
        "bus1": 50727,
        "bus2": 51594
      },
      "params": {
        "R": 0.012963318265974522,
        "X": 0.027510311454534534,
        "G": 0.0,
        "B": 0.0027005833107978106
      },
      "extension": {
        "length": 6030.691556121827,
        "rating": 56.92822337150574
      }
    },
    {
      "class": "Branch",
      "id": "branch_50728_50742_1",
      "ports": {
        "bus1": 50728,
        "bus2": 50742
      },
      "params": {
        "R": 0.016567129641771317,
        "X": 0.037865445017814636,
        "G": 0.0,
        "B": 0.0026494809426367283
      },
      "extension": {
        "length": 7296.224553588868,
        "rating": 70.52243947982788
      }
    },
    {
      "class": "Branch",
      "id": "branch_50730_50731_1",
      "ports": {
        "bus1": 50730,
        "bus2": 50731
      },
      "params": {
        "R": 0.00021935599215794352,
        "X": 0.0011655621929094195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50730_50751_1",
      "ports": {
        "bus1": 50751,
        "bus2": 50730
      },
      "params": {
        "R": 0.004671307280659676,
        "X": 0.014756348915398121,
        "G": 0.0,
        "B": 0.001486327382735908
      },
      "extension": {
        "length": 2964.8678766174316,
        "rating": 83.74884724617004
      }
    },
    {
      "class": "Branch",
      "id": "branch_50732_50733_1",
      "ports": {
        "bus1": 50733,
        "bus2": 50732
      },
      "params": {
        "R": 0.006977306678891182,
        "X": 0.01712307520210743,
        "G": 0.0,
        "B": 0.0009148548706434667
      },
      "extension": {
        "length": 2930.4878123474123,
        "rating": 66.32400751113892
      }
    },
    {
      "class": "Branch",
      "id": "branch_50732_50735_1",
      "ports": {
        "bus1": 50732,
        "bus2": 50735
      },
      "params": {
        "R": 0.006018146872520447,
        "X": 0.014564498327672483,
        "G": 0.0,
        "B": 0.0032369329128414397
      },
      "extension": {
        "length": 4597.268259979248,
        "rating": 64.77398872375488
      }
    },
    {
      "class": "Branch",
      "id": "branch_50732_50746_1",
      "ports": {
        "bus1": 50732,
        "bus2": 50746
      },
      "params": {
        "R": 0.013950389809906483,
        "X": 0.0315549261868,
        "G": 0.0,
        "B": 0.005758343730121851
      },
      "extension": {
        "length": 9974.396336791993,
        "rating": 64.38049674034119
      }
    },
    {
      "class": "Branch",
      "id": "branch_50734_50737_1",
      "ports": {
        "bus1": 50734,
        "bus2": 50737
      },
      "params": {
        "R": 0.0053899609483778485,
        "X": 0.013360426761209965,
        "G": 0.0,
        "B": 0.004739906173199415
      },
      "extension": {
        "length": 5329.872658905029,
        "rating": 64.40054774284363
      }
    },
    {
      "class": "Branch",
      "id": "branch_50735_50736_1",
      "ports": {
        "bus1": 50735,
        "bus2": 50736
      },
      "params": {
        "R": 0.00021816458320245147,
        "X": 0.0010224290890619159,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50735_50739_1",
      "ports": {
        "bus1": 50739,
        "bus2": 50735
      },
      "params": {
        "R": 0.007424755487591028,
        "X": 0.01617099903523922,
        "G": 0.0,
        "B": 0.0004135376657359302
      },
      "extension": {
        "length": 1860.6562764587402,
        "rating": 66.18582606315613
      }
    },
    {
      "class": "Branch",
      "id": "branch_50737_51420_1",
      "ports": {
        "bus1": 51420,
        "bus2": 50737
      },
      "params": {
        "R": 0.0071000675670802585,
        "X": 0.011801879853010178,
        "G": 0.0,
        "B": 0.0005235859425738454
      },
      "extension": {
        "length": 1738.3281385803223,
        "rating": 58.92670154571533
      }
    },
    {
      "class": "Branch",
      "id": "branch_50738_50739_1",
      "ports": {
        "bus1": 50739,
        "bus2": 50738
      },
      "params": {
        "R": 0.006213894579559565,
        "X": 0.16468225419521332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50738_50740_1",
      "ports": {
        "bus1": 50738,
        "bus2": 50740
      },
      "params": {
        "R": 0.0002772282750811428,
        "X": 0.001004466786980629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50738_51116_1",
      "ports": {
        "bus1": 50738,
        "bus2": 51116
      },
      "params": {
        "R": 0.0010141838574782014,
        "X": 0.005817677825689316,
        "G": 0.0,
        "B": 0.006822476163506508
      },
      "extension": {
        "length": 4431.011745300293,
        "rating": 255.00729084014893
      }
    },
    {
      "class": "Branch",
      "id": "branch_50738_51609_1",
      "ports": {
        "bus1": 50738,
        "bus2": 51609
      },
      "params": {
        "R": 0.0024247795809060335,
        "X": 0.010918174870312214,
        "G": 0.0,
        "B": 0.026174753904342655
      },
      "extension": {
        "length": 11404.74237890625,
        "rating": 299.341082572937
      }
    },
    {
      "class": "Branch",
      "id": "branch_50741_50744_1",
      "ports": {
        "bus1": 50741,
        "bus2": 50744
      },
      "params": {
        "R": 0.004487847909331322,
        "X": 0.13465790450572968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50741_50745_1",
      "ports": {
        "bus1": 50741,
        "bus2": 50745
      },
      "params": {
        "R": 0.00028962810756638646,
        "X": 0.0011302422499284148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50741_50750_1",
      "ports": {
        "bus1": 50741,
        "bus2": 50750
      },
      "params": {
        "R": 0.0018177204765379429,
        "X": 0.010930378921329975,
        "G": 0.0,
        "B": 0.008215165697038174
      },
      "extension": {
        "length": 6276.823148803711,
        "rating": 266.5895700454712
      }
    },
    {
      "class": "Branch",
      "id": "branch_50741_51609_1",
      "ports": {
        "bus1": 51609,
        "bus2": 50741
      },
      "params": {
        "R": 0.001239267410710454,
        "X": 0.0072852373123168945,
        "G": 0.0,
        "B": 0.00828088540583849
      },
      "extension": {
        "length": 5597.696590301513,
        "rating": 298.2257127761841
      }
    },
    {
      "class": "Branch",
      "id": "branch_50741_51851_1",
      "ports": {
        "bus1": 50741,
        "bus2": 51851
      },
      "params": {
        "R": 0.0030642191413789988,
        "X": 0.021617338061332703,
        "G": 0.0,
        "B": 0.022722873836755753
      },
      "extension": {
        "length": 16011.918092285157,
        "rating": 288.4905815124512
      }
    },
    {
      "class": "Branch",
      "id": "branch_50742_50744_1",
      "ports": {
        "bus1": 50742,
        "bus2": 50744
      },
      "params": {
        "R": -0.0014342146459966898,
        "X": -0.04303364083170891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50742_50758_1",
      "ports": {
        "bus1": 50758,
        "bus2": 50742
      },
      "params": {
        "R": 0.008129719644784927,
        "X": 0.019391357898712158,
        "G": 0.0,
        "B": 0.0016167503781616688
      },
      "extension": {
        "length": 3811.4523067016603,
        "rating": 45.399075746536255
      }
    },
    {
      "class": "Branch",
      "id": "branch_50743_50744_1",
      "ports": {
        "bus1": 50743,
        "bus2": 50744
      },
      "params": {
        "R": 0.01752816140651703,
        "X": 0.5259324908256531,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50748_50749_1",
      "ports": {
        "bus1": 50749,
        "bus2": 50748
      },
      "params": {
        "R": 0.004032016731798649,
        "X": 0.13841494917869568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50748_50750_1",
      "ports": {
        "bus1": 50748,
        "bus2": 50750
      },
      "params": {
        "R": 0.0002173486864194274,
        "X": 0.0011649371590465307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50750_51188_1",
      "ports": {
        "bus1": 51188,
        "bus2": 50750
      },
      "params": {
        "R": 0.002205849625170231,
        "X": 0.010951249860227108,
        "G": 0.0,
        "B": 0.01213642954826355
      },
      "extension": {
        "length": 7953.250519226074,
        "rating": 259.9087953567505
      }
    },
    {
      "class": "Branch",
      "id": "branch_50750_51609_1",
      "ports": {
        "bus1": 50750,
        "bus2": 51609
      },
      "params": {
        "R": 0.003464572597295046,
        "X": 0.018477901816368103,
        "G": 0.0,
        "B": 0.01243995688855648
      },
      "extension": {
        "length": 11617.122787536622,
        "rating": 277.6369094848633
      }
    },
    {
      "class": "Branch",
      "id": "branch_50751_51189_1",
      "ports": {
        "bus1": 51189,
        "bus2": 50751
      },
      "params": {
        "R": 0.007961105555295944,
        "X": 0.024268975481390953,
        "G": 0.0,
        "B": 0.0013012789422646165
      },
      "extension": {
        "length": 3887.301630432129,
        "rating": 71.81917428970337
      }
    },
    {
      "class": "Branch",
      "id": "branch_50752_50753_1",
      "ports": {
        "bus1": 50752,
        "bus2": 50753
      },
      "params": {
        "R": 0.000213580162380822,
        "X": 0.0010313427774235606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50752_51191_1",
      "ports": {
        "bus1": 51191,
        "bus2": 50752
      },
      "params": {
        "R": 0.008371773175895214,
        "X": 0.02710506319999695,
        "G": 0.0,
        "B": 0.0037415579427033663
      },
      "extension": {
        "length": 7814.183961181641,
        "rating": 61.923474073410034
      }
    },
    {
      "class": "Branch",
      "id": "branch_50754_50757_1",
      "ports": {
        "bus1": 50754,
        "bus2": 50757
      },
      "params": {
        "R": 0.00036024535074830055,
        "X": 0.007247239351272583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50754_50758_1",
      "ports": {
        "bus1": 50754,
        "bus2": 50758
      },
      "params": {
        "R": 0.0002564042224548757,
        "X": 0.0011654628906399012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50754_50759_1",
      "ports": {
        "bus1": 50754,
        "bus2": 50759
      },
      "params": {
        "R": 0.000250876706559211,
        "X": 0.0010977268684655428,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50755_50757_1",
      "ports": {
        "bus1": 50755,
        "bus2": 50757
      },
      "params": {
        "R": 0.006640139501541853,
        "X": 0.1335829347372055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50756_50757_1",
      "ports": {
        "bus1": 50756,
        "bus2": 50757
      },
      "params": {
        "R": 0.006640139501541853,
        "X": 0.1335829347372055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50762_50798_1",
      "ports": {
        "bus1": 50762,
        "bus2": 50798
      },
      "params": {
        "R": 0.009388016536831856,
        "X": 0.024128640070557594,
        "G": 0.0,
        "B": 0.0005943867145106196
      },
      "extension": {
        "length": 2539.768638153076,
        "rating": 56.80074095726013
      }
    },
    {
      "class": "Branch",
      "id": "branch_50763_50764_1",
      "ports": {
        "bus1": 50764,
        "bus2": 50763
      },
      "params": {
        "R": 0.0021579049061983824,
        "X": 0.08015049248933792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50763_50765_1",
      "ports": {
        "bus1": 50763,
        "bus2": 50765
      },
      "params": {
        "R": 0.0002656611904967576,
        "X": 0.0010264978045597672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50765_50797_1",
      "ports": {
        "bus1": 50797,
        "bus2": 50765
      },
      "params": {
        "R": 0.0022320100106298923,
        "X": 0.012536885216832161,
        "G": 0.0,
        "B": 0.01650955341756344
      },
      "extension": {
        "length": 10174.486146789552,
        "rating": 226.83477401733398
      }
    },
    {
      "class": "Branch",
      "id": "branch_50765_52094_1",
      "ports": {
        "bus1": 52094,
        "bus2": 50765
      },
      "params": {
        "R": 0.004351537674665451,
        "X": 0.02552504651248455,
        "G": 0.0,
        "B": 0.014112772420048714
      },
      "extension": {
        "length": 14108.433116088867,
        "rating": 260.86645126342773
      }
    },
    {
      "class": "Branch",
      "id": "branch_50766_50767_1",
      "ports": {
        "bus1": 50766,
        "bus2": 50767
      },
      "params": {
        "R": 0.00023120309924706817,
        "X": 0.001082917908206582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50767_50768_1",
      "ports": {
        "bus1": 50768,
        "bus2": 50767
      },
      "params": {
        "R": 0.009291490539908409,
        "X": 0.02529516257345676,
        "G": 0.0,
        "B": 0.008116820827126503
      },
      "extension": {
        "length": 10311.454646850587,
        "rating": 57.24571943283081
      }
    },
    {
      "class": "Branch",
      "id": "branch_50768_52085_1",
      "ports": {
        "bus1": 50768,
        "bus2": 52085
      },
      "params": {
        "R": 0.015487605705857277,
        "X": 0.04204201325774193,
        "G": 0.0,
        "B": 0.006970791146159171
      },
      "extension": {
        "length": 12632.219873657226,
        "rating": 66.48278832435608
      }
    },
    {
      "class": "Branch",
      "id": "branch_50769_50776_1",
      "ports": {
        "bus1": 50776,
        "bus2": 50769
      },
      "params": {
        "R": 0.003076251596212387,
        "X": 0.01702968403697014,
        "G": 0.0,
        "B": 0.009073438122868538
      },
      "extension": {
        "length": 8966.328589050294,
        "rating": 262.2997283935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_50769_50797_1",
      "ports": {
        "bus1": 50769,
        "bus2": 50797
      },
      "params": {
        "R": 0.003004027297720313,
        "X": 0.017370665445923805,
        "G": 0.0,
        "B": 0.013331348076462747
      },
      "extension": {
        "length": 10759.547342285157,
        "rating": 302.24859714508057
      }
    },
    {
      "class": "Branch",
      "id": "branch_50770_50778_1",
      "ports": {
        "bus1": 50770,
        "bus2": 50778
      },
      "params": {
        "R": 0.0075616342946887025,
        "X": 0.01671590469777584,
        "G": 0.0,
        "B": 0.0006388069014064968
      },
      "extension": {
        "length": 2339.184433914185,
        "rating": 72.13685512542725
      }
    },
    {
      "class": "Branch",
      "id": "branch_50770_50785_1",
      "ports": {
        "bus1": 50770,
        "bus2": 50785
      },
      "params": {
        "R": 0.011631982401013373,
        "X": 0.02659439854323864,
        "G": 0.0,
        "B": 0.0032329903915524483
      },
      "extension": {
        "length": 6775.7120227661135,
        "rating": 73.170405626297
      }
    },
    {
      "class": "Branch",
      "id": "branch_50771_50774_1",
      "ports": {
        "bus1": 50771,
        "bus2": 50774
      },
      "params": {
        "R": 0.0039394018240273,
        "X": 0.11039137840270996,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50771_50775_1",
      "ports": {
        "bus1": 50771,
        "bus2": 50775
      },
      "params": {
        "R": 0.0002110135683324188,
        "X": 0.0011560816783457994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50771_50776_1",
      "ports": {
        "bus1": 50771,
        "bus2": 50776
      },
      "params": {
        "R": 0.00023176378454081714,
        "X": 0.0010261739371344447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50772_50774_1",
      "ports": {
        "bus1": 50772,
        "bus2": 50774
      },
      "params": {
        "R": 0.00044810445979237556,
        "X": 0.012556970119476318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50773_50774_1",
      "ports": {
        "bus1": 50773,
        "bus2": 50774
      },
      "params": {
        "R": 0.023381955921649933,
        "X": 0.6552179455757141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50776_50790_1",
      "ports": {
        "bus1": 50790,
        "bus2": 50776
      },
      "params": {
        "R": 0.0018187285168096423,
        "X": 0.009833494201302528,
        "G": 0.0,
        "B": 0.015214030630886555
      },
      "extension": {
        "length": 9112.179686462403,
        "rating": 286.85364723205566
      }
    },
    {
      "class": "Branch",
      "id": "branch_50777_50778_1",
      "ports": {
        "bus1": 50778,
        "bus2": 50777
      },
      "params": {
        "R": 0.0033459332771599293,
        "X": 0.1133783683180809,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50777_50779_1",
      "ports": {
        "bus1": 50777,
        "bus2": 50779
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50777_50780_1",
      "ports": {
        "bus1": 50777,
        "bus2": 50780
      },
      "params": {
        "R": 0.0015587855596095324,
        "X": 0.00996515341103077,
        "G": 0.0,
        "B": 0.0062698908150196075
      },
      "extension": {
        "length": 5736.7485678405765,
        "rating": 266.42439365386963
      }
    },
    {
      "class": "Branch",
      "id": "branch_50777_50790_1",
      "ports": {
        "bus1": 50790,
        "bus2": 50777
      },
      "params": {
        "R": 0.0019386997446417806,
        "X": 0.010534543544054031,
        "G": 0.0,
        "B": 0.009248465299606323
      },
      "extension": {
        "length": 7080.985598510742,
        "rating": 244.79544162750244
      }
    },
    {
      "class": "Branch",
      "id": "branch_50780_50781_1",
      "ports": {
        "bus1": 50781,
        "bus2": 50780
      },
      "params": {
        "R": 0.0037566577084362507,
        "X": 0.11547669023275375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50780_50782_1",
      "ports": {
        "bus1": 50780,
        "bus2": 50782
      },
      "params": {
        "R": 0.00020551146008074284,
        "X": 0.0010076147736981511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50780_51349_1",
      "ports": {
        "bus1": 51349,
        "bus2": 50780
      },
      "params": {
        "R": 0.0010511210421100259,
        "X": 0.006842697039246559,
        "G": 0.0,
        "B": 0.04721446335315704
      },
      "extension": {
        "length": 12850.532245788574,
        "rating": 267.6033020019531
      }
    },
    {
      "class": "Branch",
      "id": "branch_50780_51355_1",
      "ports": {
        "bus1": 50780,
        "bus2": 51355
      },
      "params": {
        "R": 0.003362977644428611,
        "X": 0.02044244483113289,
        "G": 0.0,
        "B": 0.04159264266490936
      },
      "extension": {
        "length": 18792.40818823242,
        "rating": 270.5799102783203
      }
    },
    {
      "class": "Branch",
      "id": "branch_50781_50791_1",
      "ports": {
        "bus1": 50791,
        "bus2": 50781
      },
      "params": {
        "R": 0.006134361028671265,
        "X": 0.01317613013088703,
        "G": 0.0,
        "B": 0.0009862660663202405
      },
      "extension": {
        "length": 2501.6770678710936,
        "rating": 73.0553925037384
      }
    },
    {
      "class": "Branch",
      "id": "branch_50781_50794_1",
      "ports": {
        "bus1": 50781,
        "bus2": 50794
      },
      "params": {
        "R": 0.00859059114009142,
        "X": 0.02184226922690868,
        "G": 0.0,
        "B": 0.0012243720702826977
      },
      "extension": {
        "length": 3711.786878540039,
        "rating": 49.766018986701965
      }
    },
    {
      "class": "Branch",
      "id": "branch_50781_51356_1",
      "ports": {
        "bus1": 50781,
        "bus2": 51356
      },
      "params": {
        "R": 0.028604241088032722,
        "X": 0.09095063805580138,
        "G": 0.0,
        "B": 0.004649781156331301
      },
      "extension": {
        "length": 15500.48000756836,
        "rating": 61.07451319694519
      }
    },
    {
      "class": "Branch",
      "id": "branch_50783_50784_1",
      "ports": {
        "bus1": 50783,
        "bus2": 50784
      },
      "params": {
        "R": 0.0002313606528332457,
        "X": 0.0011551823699846864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50786_50787_1",
      "ports": {
        "bus1": 50787,
        "bus2": 50786
      },
      "params": {
        "R": 0.000201427930733189,
        "X": 0.015545375645160675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50786_51577_1",
      "ports": {
        "bus1": 51577,
        "bus2": 50786
      },
      "params": {
        "R": 0.00018343974079471081,
        "X": 0.003019805997610092,
        "G": 0.0,
        "B": 0.34099438786506653
      },
      "extension": {
        "length": 23788.550345581054,
        "rating": 2766.52889251709
      }
    },
    {
      "class": "Branch",
      "id": "branch_50787_50788_1",
      "ports": {
        "bus1": 50788,
        "bus2": 50787
      },
      "params": {
        "R": 0.002291935496032238,
        "X": 0.09410705417394638,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50787_50789_1",
      "ports": {
        "bus1": 50787,
        "bus2": 50789
      },
      "params": {
        "R": 0.00023199556744657457,
        "X": 0.0010528756538406014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50787_50790_1",
      "ports": {
        "bus1": 50787,
        "bus2": 50790
      },
      "params": {
        "R": 0.0002984902821481228,
        "X": 0.0011502258712425828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50788_50791_1",
      "ports": {
        "bus1": 50788,
        "bus2": 50791
      },
      "params": {
        "R": 0.02756543271243572,
        "X": 0.06272560358047485,
        "G": 0.0,
        "B": 0.00506220618262887
      },
      "extension": {
        "length": 13512.371312988282,
        "rating": 65.3925359249115
      }
    },
    {
      "class": "Branch",
      "id": "branch_50791_50792_1",
      "ports": {
        "bus1": 50791,
        "bus2": 50792
      },
      "params": {
        "R": 0.00027872377540916204,
        "X": 0.0010290734935551882,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50793_51348_1",
      "ports": {
        "bus1": 50793,
        "bus2": 51348
      },
      "params": {
        "R": 0.007209351751953363,
        "X": 0.017350703477859497,
        "G": 0.0,
        "B": 0.0009916763519868255
      },
      "extension": {
        "length": 3184.3031395111084,
        "rating": 58.79136323928833
      }
    },
    {
      "class": "Branch",
      "id": "branch_50794_51350_1",
      "ports": {
        "bus1": 50794,
        "bus2": 51350
      },
      "params": {
        "R": 0.020580017939209938,
        "X": 0.05802135542035103,
        "G": 0.0,
        "B": 0.003038258291780948
      },
      "extension": {
        "length": 10237.915949523926,
        "rating": 55.32039999961853
      }
    },
    {
      "class": "Branch",
      "id": "branch_50796_50798_1",
      "ports": {
        "bus1": 50796,
        "bus2": 50798
      },
      "params": {
        "R": 0.008943438529968262,
        "X": 0.022911256179213527,
        "G": 0.0,
        "B": 0.0012136391596868634
      },
      "extension": {
        "length": 3838.3230270080567,
        "rating": 73.15031290054321
      }
    },
    {
      "class": "Branch",
      "id": "branch_50797_50798_1",
      "ports": {
        "bus1": 50798,
        "bus2": 50797
      },
      "params": {
        "R": 0.004114504903554916,
        "X": 0.14291810989379883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50797_50799_1",
      "ports": {
        "bus1": 50797,
        "bus2": 50799
      },
      "params": {
        "R": 0.00023289017553906888,
        "X": 0.0011524492874741554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50797_51598_1",
      "ports": {
        "bus1": 50797,
        "bus2": 51598
      },
      "params": {
        "R": 0.003105832263827324,
        "X": 0.020034151151776314,
        "G": 0.0,
        "B": 0.05150262266397476
      },
      "extension": {
        "length": 24489.059215209963,
        "rating": 337.43433952331543
      }
    },
    {
      "class": "Branch",
      "id": "branch_50800_50801_1",
      "ports": {
        "bus1": 50801,
        "bus2": 50800
      },
      "params": {
        "R": 0.055387143045663834,
        "X": 0.13453346490859985,
        "G": 0.0,
        "B": 0.006642192602157594
      },
      "extension": {
        "length": 20813.858661621096,
        "rating": 79.80965375900269
      }
    },
    {
      "class": "Branch",
      "id": "branch_50800_50803_1",
      "ports": {
        "bus1": 50803,
        "bus2": 50800
      },
      "params": {
        "R": 0.06594020873308182,
        "X": 0.15174391865730286,
        "G": 0.0,
        "B": 0.0036593007389456034
      },
      "extension": {
        "length": 17561.575642456057,
        "rating": 73.81148934364319
      }
    },
    {
      "class": "Branch",
      "id": "branch_50800_50809_1",
      "ports": {
        "bus1": 50809,
        "bus2": 50800
      },
      "params": {
        "R": 0.043132368475198746,
        "X": 0.08908963948488235,
        "G": 0.0,
        "B": 0.006737678311765194
      },
      "extension": {
        "length": 16683.33962109375,
        "rating": 57.61061906814575
      }
    },
    {
      "class": "Branch",
      "id": "branch_50801_52203_1",
      "ports": {
        "bus1": 50801,
        "bus2": 52203
      },
      "params": {
        "R": 0.034962255507707596,
        "X": 0.08234573155641556,
        "G": 0.0,
        "B": 0.020078474655747414
      },
      "extension": {
        "length": 28184.927251464844,
        "rating": 79.23277616500854
      }
    },
    {
      "class": "Branch",
      "id": "branch_50801_52211_1",
      "ports": {
        "bus1": 50801,
        "bus2": 52211
      },
      "params": {
        "R": 0.05483267828822136,
        "X": 0.15008072555065155,
        "G": 0.0,
        "B": 0.003740127431228757
      },
      "extension": {
        "length": 17941.945727416994,
        "rating": 59.520190954208374
      }
    },
    {
      "class": "Branch",
      "id": "branch_50802_50805_1",
      "ports": {
        "bus1": 50802,
        "bus2": 50805
      },
      "params": {
        "R": 0.011802947148680687,
        "X": 0.3598451316356659,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50802_50806_1",
      "ports": {
        "bus1": 50802,
        "bus2": 50806
      },
      "params": {
        "R": 0.0002645283530000597,
        "X": 0.0011224987683817744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50803_50805_1",
      "ports": {
        "bus1": 50803,
        "bus2": 50805
      },
      "params": {
        "R": -0.00619020638987422,
        "X": -0.18872538208961487,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50804_50805_1",
      "ports": {
        "bus1": 50804,
        "bus2": 50805
      },
      "params": {
        "R": 0.024693021550774574,
        "X": 0.7528343200683594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50806_52206_1",
      "ports": {
        "bus1": 52206,
        "bus2": 50806
      },
      "params": {
        "R": 0.006265720818191767,
        "X": 0.038538072258234024,
        "G": 0.0,
        "B": 0.026675403118133545
      },
      "extension": {
        "length": 24140.14465209961,
        "rating": 284.3868017196655
      }
    },
    {
      "class": "Branch",
      "id": "branch_50806_52217_1",
      "ports": {
        "bus1": 50806,
        "bus2": 52217
      },
      "params": {
        "R": 0.004399392753839493,
        "X": 0.024680744856595993,
        "G": 0.0,
        "B": 0.19915859401226044
      },
      "extension": {
        "length": 53042.982222656254,
        "rating": 265.12835025787354
      }
    },
    {
      "class": "Branch",
      "id": "branch_50807_50808_1",
      "ports": {
        "bus1": 50807,
        "bus2": 50808
      },
      "params": {
        "R": 0.00021818127424921843,
        "X": 0.0011805904796347022,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50807_50815_1",
      "ports": {
        "bus1": 50815,
        "bus2": 50807
      },
      "params": {
        "R": 0.054754965007305145,
        "X": 0.1522781252861023,
        "G": 0.0,
        "B": 0.0036589126102626324
      },
      "extension": {
        "length": 17520.751762207034,
        "rating": 59.572023153305054
      }
    },
    {
      "class": "Branch",
      "id": "branch_50807_50816_1",
      "ports": {
        "bus1": 50807,
        "bus2": 50816
      },
      "params": {
        "R": 0.04339433461427689,
        "X": 0.09314089268445969,
        "G": 0.0,
        "B": 0.006544501520693302
      },
      "extension": {
        "length": 17403.13159277344,
        "rating": 54.186928272247314
      }
    },
    {
      "class": "Branch",
      "id": "branch_50809_50811_1",
      "ports": {
        "bus1": 50811,
        "bus2": 50809
      },
      "params": {
        "R": 0.047052741050720215,
        "X": 0.13099466264247894,
        "G": 0.0,
        "B": 0.002141740405932069
      },
      "extension": {
        "length": 11922.72480834961,
        "rating": 57.76298642158508
      }
    },
    {
      "class": "Branch",
      "id": "branch_50809_50815_1",
      "ports": {
        "bus1": 50815,
        "bus2": 50809
      },
      "params": {
        "R": 0.03984927386045456,
        "X": 0.10576925426721573,
        "G": 0.0,
        "B": 0.004564972128719091
      },
      "extension": {
        "length": 15556.11000732422,
        "rating": 60.54540276527405
      }
    },
    {
      "class": "Branch",
      "id": "branch_50810_50811_1",
      "ports": {
        "bus1": 50810,
        "bus2": 50811
      },
      "params": {
        "R": 0.0002660333993844688,
        "X": 0.0010727732442319393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50811_50815_1",
      "ports": {
        "bus1": 50815,
        "bus2": 50811
      },
      "params": {
        "R": 0.03892792761325836,
        "X": 0.10216768831014633,
        "G": 0.0,
        "B": 0.006472907029092312
      },
      "extension": {
        "length": 18996.19454003906,
        "rating": 71.75708413124084
      }
    },
    {
      "class": "Branch",
      "id": "branch_50811_51304_1",
      "ports": {
        "bus1": 50811,
        "bus2": 51304
      },
      "params": {
        "R": 0.080241858959198,
        "X": 0.16718445718288422,
        "G": 0.0,
        "B": 0.005020442418754101
      },
      "extension": {
        "length": 20387.108756469726,
        "rating": 79.04748916625977
      }
    },
    {
      "class": "Branch",
      "id": "branch_50812_50813_1",
      "ports": {
        "bus1": 50813,
        "bus2": 50812
      },
      "params": {
        "R": 0.004195294808596373,
        "X": 0.12626312673091888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50812_50814_1",
      "ports": {
        "bus1": 50812,
        "bus2": 50814
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50812_51306_1",
      "ports": {
        "bus1": 50812,
        "bus2": 51306
      },
      "params": {
        "R": 0.012076077982783318,
        "X": 0.06596013903617859,
        "G": 0.0,
        "B": 0.017220139503479004
      },
      "extension": {
        "length": 24714.239005371095,
        "rating": 288.2347106933594
      }
    },
    {
      "class": "Branch",
      "id": "branch_50812_52200_1",
      "ports": {
        "bus1": 50812,
        "bus2": 52200
      },
      "params": {
        "R": 0.01633928343653679,
        "X": 0.09236443787813187,
        "G": 0.0,
        "B": 0.12744979560375214
      },
      "extension": {
        "length": 76993.42989550781,
        "rating": 261.704421043396
      }
    },
    {
      "class": "Branch",
      "id": "branch_50815_50816_1",
      "ports": {
        "bus1": 50815,
        "bus2": 50816
      },
      "params": {
        "R": 0.04818464070558548,
        "X": 0.13789460062980652,
        "G": 0.0,
        "B": 0.002281660446897149
      },
      "extension": {
        "length": 12601.50105102539,
        "rating": 64.19453620910645
      }
    },
    {
      "class": "Branch",
      "id": "branch_50817_50818_1",
      "ports": {
        "bus1": 50818,
        "bus2": 50817
      },
      "params": {
        "R": 0.003988185431808233,
        "X": 0.11764052510261536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50817_50819_1",
      "ports": {
        "bus1": 50817,
        "bus2": 50819
      },
      "params": {
        "R": 0.00028868496883660555,
        "X": 0.001128868549130857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50817_50820_1",
      "ports": {
        "bus1": 50817,
        "bus2": 50820
      },
      "params": {
        "R": 0.0014723466010764241,
        "X": 0.008688263595104218,
        "G": 0.0,
        "B": 0.08287481963634491
      },
      "extension": {
        "length": 18672.50732080078,
        "rating": 236.89780235290527
      }
    },
    {
      "class": "Branch",
      "id": "branch_50820_50821_1",
      "ports": {
        "bus1": 50821,
        "bus2": 50820
      },
      "params": {
        "R": 0.004539444111287594,
        "X": 0.09674466401338577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50820_50822_1",
      "ports": {
        "bus1": 50820,
        "bus2": 50822
      },
      "params": {
        "R": 0.00029528289451263845,
        "X": 0.0010011567501351237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50824_51209_1",
      "ports": {
        "bus1": 50824,
        "bus2": 51209
      },
      "params": {
        "R": 0.026430772617459294,
        "X": 0.054776206612586975,
        "G": 0.0,
        "B": 0.0034752271603792906
      },
      "extension": {
        "length": 10249.499009948731,
        "rating": 50.11214017868042
      }
    },
    {
      "class": "Branch",
      "id": "branch_50825_50826_1",
      "ports": {
        "bus1": 50826,
        "bus2": 50825
      },
      "params": {
        "R": 0.0018417121609672904,
        "X": 0.062052275985479355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50825_50827_1",
      "ports": {
        "bus1": 50825,
        "bus2": 50827
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50825_51652_1",
      "ports": {
        "bus1": 50825,
        "bus2": 51652
      },
      "params": {
        "R": 0.006059335544705391,
        "X": 0.03488573804497719,
        "G": 0.0,
        "B": 0.031216980889439583
      },
      "extension": {
        "length": 21149.151963134766,
        "rating": 302.04644203186035
      }
    },
    {
      "class": "Branch",
      "id": "branch_50826_51208_1",
      "ports": {
        "bus1": 50826,
        "bus2": 51208
      },
      "params": {
        "R": 0.017126956954598427,
        "X": 0.04390163719654083,
        "G": 0.0,
        "B": 0.002584799425676465
      },
      "extension": {
        "length": 7718.446060729981,
        "rating": 60.804957151412964
      }
    },
    {
      "class": "Branch",
      "id": "branch_50826_51209_1",
      "ports": {
        "bus1": 51209,
        "bus2": 50826
      },
      "params": {
        "R": 0.011844120919704439,
        "X": 0.024144604802131656,
        "G": 0.0,
        "B": 0.0014467942528426647
      },
      "extension": {
        "length": 4128.556044067383,
        "rating": 54.91776466369629
      }
    },
    {
      "class": "Branch",
      "id": "branch_50826_51210_1",
      "ports": {
        "bus1": 51210,
        "bus2": 50826
      },
      "params": {
        "R": 0.028235871344804764,
        "X": 0.0523509867489338,
        "G": 0.0,
        "B": 0.0011058627860620618
      },
      "extension": {
        "length": 5673.372866455078,
        "rating": 68.8077449798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_50828_51869_1",
      "ports": {
        "bus1": 50828,
        "bus2": 51869
      },
      "params": {
        "R": 0.023273056373000145,
        "X": 0.06381487846374512,
        "G": 0.0,
        "B": 0.007165114860981703
      },
      "extension": {
        "length": 15485.087598266602,
        "rating": 62.63431906700134
      }
    },
    {
      "class": "Branch",
      "id": "branch_50829_50830_1",
      "ports": {
        "bus1": 50829,
        "bus2": 50830
      },
      "params": {
        "R": 0.00022951407299842683,
        "X": 0.0010276990942656994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50830_50831_1",
      "ports": {
        "bus1": 50831,
        "bus2": 50830
      },
      "params": {
        "R": 0.02374345250427723,
        "X": 0.06201296299695969,
        "G": 0.0,
        "B": 0.0028642918914556503
      },
      "extension": {
        "length": 8971.412581054688,
        "rating": 59.126704931259155
      }
    },
    {
      "class": "Branch",
      "id": "branch_50830_50936_1",
      "ports": {
        "bus1": 50830,
        "bus2": 50936
      },
      "params": {
        "R": 0.14075599610805511,
        "X": 0.3709348738193512,
        "G": 0.0,
        "B": 0.00960026029497385
      },
      "extension": {
        "length": 44390.72616064453,
        "rating": 47.70956337451935
      }
    },
    {
      "class": "Branch",
      "id": "branch_50831_51770_1",
      "ports": {
        "bus1": 51770,
        "bus2": 50831
      },
      "params": {
        "R": 0.037494175136089325,
        "X": 0.10198599845170973,
        "G": 0.0,
        "B": 0.005138161592185497
      },
      "extension": {
        "length": 15380.421056762696,
        "rating": 69.50920820236206
      }
    },
    {
      "class": "Branch",
      "id": "branch_50832_50833_1",
      "ports": {
        "bus1": 50832,
        "bus2": 50833
      },
      "params": {
        "R": 0.00021216055029071865,
        "X": 0.0010564617114141583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50832_52958_1",
      "ports": {
        "bus1": 50832,
        "bus2": 52958
      },
      "params": {
        "R": 0.027452796697616577,
        "X": 0.07097834348678589,
        "G": 0.0,
        "B": 0.003818596014752984
      },
      "extension": {
        "length": 12527.782015869141,
        "rating": 46.983423829078674
      }
    },
    {
      "class": "Branch",
      "id": "branch_50832_52959_1",
      "ports": {
        "bus1": 52959,
        "bus2": 50832
      },
      "params": {
        "R": 0.011685258708894253,
        "X": 0.029758421704173088,
        "G": 0.0,
        "B": 0.0022274309303611517
      },
      "extension": {
        "length": 6008.706072509765,
        "rating": 47.24884331226349
      }
    },
    {
      "class": "Branch",
      "id": "branch_50834_51435_1",
      "ports": {
        "bus1": 50834,
        "bus2": 51435
      },
      "params": {
        "R": 0.02947728335857391,
        "X": 0.0830843597650528,
        "G": 0.0,
        "B": 0.002645728411152959
      },
      "extension": {
        "length": 11119.276036010742,
        "rating": 52.819234132766724
      }
    },
    {
      "class": "Branch",
      "id": "branch_50834_52013_1",
      "ports": {
        "bus1": 50834,
        "bus2": 52013
      },
      "params": {
        "R": 0.03463181480765343,
        "X": 0.0788986012339592,
        "G": 0.0,
        "B": 0.004744699690490961
      },
      "extension": {
        "length": 13895.45797631836,
        "rating": 50.883471965789795
      }
    },
    {
      "class": "Branch",
      "id": "branch_50835_50836_1",
      "ports": {
        "bus1": 50835,
        "bus2": 50836
      },
      "params": {
        "R": 0.00027989730006083846,
        "X": 0.0010957614285871387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50835_51685_1",
      "ports": {
        "bus1": 51685,
        "bus2": 50835
      },
      "params": {
        "R": 0.030281780287623405,
        "X": 0.08066354691982269,
        "G": 0.0,
        "B": 0.0018508817302063107
      },
      "extension": {
        "length": 8438.602545043945,
        "rating": 61.63031458854675
      }
    },
    {
      "class": "Branch",
      "id": "branch_50835_52019_1",
      "ports": {
        "bus1": 50835,
        "bus2": 52019
      },
      "params": {
        "R": 0.04315995797514915,
        "X": 0.12670090794563293,
        "G": 0.0,
        "B": 0.007287237327545881
      },
      "extension": {
        "length": 18996.06561767578,
        "rating": 60.166335105895996
      }
    },
    {
      "class": "Branch",
      "id": "branch_50837_51693_1",
      "ports": {
        "bus1": 51693,
        "bus2": 50837
      },
      "params": {
        "R": 0.0023119801189750433,
        "X": 0.01464564073830843,
        "G": 0.0,
        "B": 0.009430375881493092
      },
      "extension": {
        "length": 8314.489446350099,
        "rating": 262.97008991241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_50837_51936_1",
      "ports": {
        "bus1": 50837,
        "bus2": 51936
      },
      "params": {
        "R": 0.012872288003563881,
        "X": 0.09146066755056381,
        "G": 0.0,
        "B": 0.058308836072683334
      },
      "extension": {
        "length": 56242.63268701172,
        "rating": 200.99353790283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_50838_50854_1",
      "ports": {
        "bus1": 50854,
        "bus2": 50838
      },
      "params": {
        "R": 0.0525728240609169,
        "X": 0.14171411097049713,
        "G": 0.0,
        "B": 0.007224887143820524
      },
      "extension": {
        "length": 22831.723865478518,
        "rating": 51.959484815597534
      }
    },
    {
      "class": "Branch",
      "id": "branch_50838_50965_1",
      "ports": {
        "bus1": 50838,
        "bus2": 50965
      },
      "params": {
        "R": 0.05191265791654587,
        "X": 0.1198250874876976,
        "G": 0.0,
        "B": 0.0024670215789228678
      },
      "extension": {
        "length": 12922.471691894532,
        "rating": 57.70902633666992
      }
    },
    {
      "class": "Branch",
      "id": "branch_50839_50840_1",
      "ports": {
        "bus1": 50839,
        "bus2": 50840
      },
      "params": {
        "R": 0.0002667715307325125,
        "X": 0.0010876664891839027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50839_51453_1",
      "ports": {
        "bus1": 50839,
        "bus2": 51453
      },
      "params": {
        "R": 0.01744486764073372,
        "X": 0.05541914328932762,
        "G": 0.0,
        "B": 0.017595335841178894
      },
      "extension": {
        "length": 20930.274020874025,
        "rating": 59.89851951599121
      }
    },
    {
      "class": "Branch",
      "id": "branch_50839_51783_1",
      "ports": {
        "bus1": 50839,
        "bus2": 51783
      },
      "params": {
        "R": 0.01384865865111351,
        "X": 0.03726187348365784,
        "G": 0.0,
        "B": 0.001698124222457409
      },
      "extension": {
        "length": 5351.05621472168,
        "rating": 61.99055314064026
      }
    },
    {
      "class": "Branch",
      "id": "branch_50841_50842_1",
      "ports": {
        "bus1": 50841,
        "bus2": 50842
      },
      "params": {
        "R": 0.0002603129541967064,
        "X": 0.0011149144265800714,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50841_50848_1",
      "ports": {
        "bus1": 50848,
        "bus2": 50841
      },
      "params": {
        "R": 0.04939533397555351,
        "X": 0.12205741554498672,
        "G": 0.0,
        "B": 0.008843396790325642
      },
      "extension": {
        "length": 22373.472394775392,
        "rating": 60.2889358997345
      }
    },
    {
      "class": "Branch",
      "id": "branch_50843_50844_1",
      "ports": {
        "bus1": 50843,
        "bus2": 50844
      },
      "params": {
        "R": 0.00027689762646332383,
        "X": 0.0011552023934200406,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50843_51538_1",
      "ports": {
        "bus1": 50843,
        "bus2": 51538
      },
      "params": {
        "R": 0.03271773084998131,
        "X": 0.07852406054735184,
        "G": 0.0,
        "B": 0.01202712208032608
      },
      "extension": {
        "length": 22417.26762854004,
        "rating": 55.89599609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_50843_52064_1",
      "ports": {
        "bus1": 50843,
        "bus2": 52064
      },
      "params": {
        "R": 0.06977135688066483,
        "X": 0.18452346324920654,
        "G": 0.0,
        "B": 0.006389479618519545
      },
      "extension": {
        "length": 22763.46407849121,
        "rating": 60.2416455745697
      }
    },
    {
      "class": "Branch",
      "id": "branch_50845_50846_1",
      "ports": {
        "bus1": 50846,
        "bus2": 50845
      },
      "params": {
        "R": 0.005465732421725988,
        "X": 0.13896571099758148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50845_50847_1",
      "ports": {
        "bus1": 50845,
        "bus2": 50847
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50848_50849_1",
      "ports": {
        "bus1": 50848,
        "bus2": 50849
      },
      "params": {
        "R": 0.00026409587007947266,
        "X": 0.0011817262275144458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50848_50851_1",
      "ports": {
        "bus1": 50851,
        "bus2": 50848
      },
      "params": {
        "R": 0.019075918942689896,
        "X": 0.045005667954683304,
        "G": 0.0,
        "B": 0.0014934425707906485
      },
      "extension": {
        "length": 6048.4813074646,
        "rating": 61.30850911140442
      }
    },
    {
      "class": "Branch",
      "id": "branch_50848_50853_1",
      "ports": {
        "bus1": 50853,
        "bus2": 50848
      },
      "params": {
        "R": 0.03506352752447128,
        "X": 0.06053921207785606,
        "G": 0.0,
        "B": 0.005581727717071772
      },
      "extension": {
        "length": 12493.052019470215,
        "rating": 51.574814319610596
      }
    },
    {
      "class": "Branch",
      "id": "branch_50850_50851_1",
      "ports": {
        "bus1": 50851,
        "bus2": 50850
      },
      "params": {
        "R": 0.00365258171223104,
        "X": 0.10822688788175583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50850_50852_1",
      "ports": {
        "bus1": 50850,
        "bus2": 50852
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50851_50868_1",
      "ports": {
        "bus1": 50851,
        "bus2": 50868
      },
      "params": {
        "R": 0.029405102133750916,
        "X": 0.09170670807361603,
        "G": 0.0,
        "B": 0.008599817752838135
      },
      "extension": {
        "length": 17874.84470690918,
        "rating": 62.19825744628906
      }
    },
    {
      "class": "Branch",
      "id": "branch_50852_50860_1",
      "ports": {
        "bus1": 50860,
        "bus2": 50852
      },
      "params": {
        "R": 0.004860562272369862,
        "X": 0.02884114347398281,
        "G": 0.0,
        "B": 0.03846264258027077
      },
      "extension": {
        "length": 23778.489796875,
        "rating": 321.08259201049805
      }
    },
    {
      "class": "Branch",
      "id": "branch_50852_51531_1",
      "ports": {
        "bus1": 51531,
        "bus2": 50852
      },
      "params": {
        "R": 0.0055429828353226185,
        "X": 0.030934195965528488,
        "G": 0.0,
        "B": 0.031025517731904984
      },
      "extension": {
        "length": 22660.878712280275,
        "rating": 331.99384212493896
      }
    },
    {
      "class": "Branch",
      "id": "branch_50853_50867_1",
      "ports": {
        "bus1": 50867,
        "bus2": 50853
      },
      "params": {
        "R": 0.05348790064454079,
        "X": 0.13418416678905487,
        "G": 0.0,
        "B": 0.003719608997926116
      },
      "extension": {
        "length": 16306.32919152832,
        "rating": 61.483412981033325
      }
    },
    {
      "class": "Branch",
      "id": "branch_50854_50855_1",
      "ports": {
        "bus1": 50854,
        "bus2": 50855
      },
      "params": {
        "R": 0.00028553494485095143,
        "X": 0.001072542741894722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50854_50857_1",
      "ports": {
        "bus1": 50857,
        "bus2": 50854
      },
      "params": {
        "R": 0.017764907330274582,
        "X": 0.04397708177566528,
        "G": 0.0,
        "B": 0.0039458428509533405
      },
      "extension": {
        "length": 8753.572924255372,
        "rating": 38.37981820106506
      }
    },
    {
      "class": "Branch",
      "id": "branch_50856_50859_1",
      "ports": {
        "bus1": 50856,
        "bus2": 50859
      },
      "params": {
        "R": 0.005126485601067543,
        "X": 0.20247085392475128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50856_50860_1",
      "ports": {
        "bus1": 50856,
        "bus2": 50860
      },
      "params": {
        "R": 0.0002159238647436723,
        "X": 0.0010700059356167912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50857_50859_1",
      "ports": {
        "bus1": 50857,
        "bus2": 50859
      },
      "params": {
        "R": -0.002704109065234661,
        "X": -0.1067989319562912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50857_50963_1",
      "ports": {
        "bus1": 50963,
        "bus2": 50857
      },
      "params": {
        "R": 0.06438133120536804,
        "X": 0.0825706273317337,
        "G": 0.0,
        "B": 0.004256242886185646
      },
      "extension": {
        "length": 13130.196314941406,
        "rating": 64.83399868011475
      }
    },
    {
      "class": "Branch",
      "id": "branch_50858_50859_1",
      "ports": {
        "bus1": 50858,
        "bus2": 50859
      },
      "params": {
        "R": 0.014065103605389595,
        "X": 0.5555021166801453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50860_50861_1",
      "ports": {
        "bus1": 50860,
        "bus2": 50861
      },
      "params": {
        "R": 0.004183365497738123,
        "X": 0.0314638614654541,
        "G": 0.0,
        "B": 0.018523255363106728
      },
      "extension": {
        "length": 18328.184849487305,
        "rating": 269.06256675720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_50860_50967_1",
      "ports": {
        "bus1": 50860,
        "bus2": 50967
      },
      "params": {
        "R": 0.005012305453419685,
        "X": 0.024226268753409386,
        "G": 0.0,
        "B": 0.10163913667201996
      },
      "extension": {
        "length": 30799.199586181643,
        "rating": 266.068172454834
      }
    },
    {
      "class": "Branch",
      "id": "branch_50861_50862_1",
      "ports": {
        "bus1": 50861,
        "bus2": 50862
      },
      "params": {
        "R": 0.0002537523687351495,
        "X": 0.0011050694156438112,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50863_50864_1",
      "ports": {
        "bus1": 50863,
        "bus2": 50864
      },
      "params": {
        "R": 0.00022414716659113765,
        "X": 0.001138377352617681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50863_51129_1",
      "ports": {
        "bus1": 50863,
        "bus2": 51129
      },
      "params": {
        "R": 0.049995642155408866,
        "X": 0.16210362315177917,
        "G": 0.0,
        "B": 0.005679873283952475
      },
      "extension": {
        "length": 21706.880850219728,
        "rating": 52.653539180755615
      }
    },
    {
      "class": "Branch",
      "id": "branch_50863_51132_1",
      "ports": {
        "bus1": 50863,
        "bus2": 51132
      },
      "params": {
        "R": 0.04168342426419258,
        "X": 0.12169519811868669,
        "G": 0.0,
        "B": 0.005950536578893661
      },
      "extension": {
        "length": 19426.77528112793,
        "rating": 48.124125599861145
      }
    },
    {
      "class": "Branch",
      "id": "branch_50865_51538_1",
      "ports": {
        "bus1": 50865,
        "bus2": 51538
      },
      "params": {
        "R": 0.015979649499058723,
        "X": 0.054218418896198266,
        "G": 0.0,
        "B": 0.0020518796518445015
      },
      "extension": {
        "length": 6786.480877075195,
        "rating": 53.40927243232727
      }
    },
    {
      "class": "Branch",
      "id": "branch_50866_50867_1",
      "ports": {
        "bus1": 50866,
        "bus2": 50867
      },
      "params": {
        "R": 0.00022349445498548448,
        "X": 0.001165105844847858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50867_51387_1",
      "ports": {
        "bus1": 51387,
        "bus2": 50867
      },
      "params": {
        "R": 0.015535347163677216,
        "X": 0.04514637216925622,
        "G": 0.0,
        "B": 0.0028892040718346834
      },
      "extension": {
        "length": 8322.692899108886,
        "rating": 64.84155654907227
      }
    },
    {
      "class": "Branch",
      "id": "branch_50867_51538_1",
      "ports": {
        "bus1": 50867,
        "bus2": 51538
      },
      "params": {
        "R": 0.01985323056578636,
        "X": 0.04381722211837768,
        "G": 0.0,
        "B": 0.002025412628427148
      },
      "extension": {
        "length": 6969.299694763184,
        "rating": 57.86079168319702
      }
    },
    {
      "class": "Branch",
      "id": "branch_50868_51387_1",
      "ports": {
        "bus1": 51387,
        "bus2": 50868
      },
      "params": {
        "R": 0.026406986638903618,
        "X": 0.049375031143426895,
        "G": 0.0,
        "B": 0.0032673582900315523
      },
      "extension": {
        "length": 8745.272012329102,
        "rating": 65.50838947296143
      }
    },
    {
      "class": "Branch",
      "id": "branch_50868_52038_1",
      "ports": {
        "bus1": 50868,
        "bus2": 52038
      },
      "params": {
        "R": 0.030017755925655365,
        "X": 0.057519052177667625,
        "G": 0.0,
        "B": 0.004418372642248869
      },
      "extension": {
        "length": 10482.748726135254,
        "rating": 61.828625202178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_50869_50870_1",
      "ports": {
        "bus1": 50870,
        "bus2": 50869
      },
      "params": {
        "R": 0.0033494499512016773,
        "X": 0.10756202787160873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50869_50871_1",
      "ports": {
        "bus1": 50869,
        "bus2": 50871
      },
      "params": {
        "R": 0.00026090486790053546,
        "X": 0.0010448591783642769,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50869_50876_1",
      "ports": {
        "bus1": 50876,
        "bus2": 50869
      },
      "params": {
        "R": 0.006036123260855675,
        "X": 0.03959938883781433,
        "G": 0.0,
        "B": 0.016338959336280823
      },
      "extension": {
        "length": 18853.93792089844,
        "rating": 205.45053482055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_50869_50933_1",
      "ports": {
        "bus1": 50869,
        "bus2": 50933
      },
      "params": {
        "R": 0.02488860674202442,
        "X": 0.151636004447937,
        "G": 0.0,
        "B": 0.08407644182443619
      },
      "extension": {
        "length": 83614.6307680664,
        "rating": 211.63201332092285
      }
    },
    {
      "class": "Branch",
      "id": "branch_50869_52114_1",
      "ports": {
        "bus1": 50869,
        "bus2": 52114
      },
      "params": {
        "R": 0.02500234916806221,
        "X": 0.12641267478466034,
        "G": 0.0,
        "B": 0.058364301919937134
      },
      "extension": {
        "length": 65475.493681640626,
        "rating": 220.4721450805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_50870_50872_1",
      "ports": {
        "bus1": 50872,
        "bus2": 50870
      },
      "params": {
        "R": 0.059086427092552185,
        "X": 0.15898245573043823,
        "G": 0.0,
        "B": 0.004105320665985346
      },
      "extension": {
        "length": 18850.07025,
        "rating": 58.92983675003052
      }
    },
    {
      "class": "Branch",
      "id": "branch_50872_67974_1",
      "ports": {
        "bus1": 50872,
        "bus2": 67974
      },
      "params": {
        "R": 0.10456212610006332,
        "X": 0.26954150199890137,
        "G": 0.0,
        "B": 0.0033876521047204737
      },
      "extension": {
        "length": 20859.288446777344,
        "rating": 63.86861801147461
      }
    },
    {
      "class": "Branch",
      "id": "branch_50873_50874_1",
      "ports": {
        "bus1": 50874,
        "bus2": 50873
      },
      "params": {
        "R": 0.00024900533026084304,
        "X": 0.01608993299305439,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50873_50877_1",
      "ports": {
        "bus1": 50873,
        "bus2": 50877
      },
      "params": {
        "R": 0.00028825667686760426,
        "X": 0.001104021561332047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50873_51708_1",
      "ports": {
        "bus1": 50873,
        "bus2": 51708
      },
      "params": {
        "R": 0.0004740009899251163,
        "X": 0.007320593111217022,
        "G": 0.0,
        "B": 0.6285967230796814
      },
      "extension": {
        "length": 48419.95212817383,
        "rating": 2678.5568237304688
      }
    },
    {
      "class": "Branch",
      "id": "branch_50873_68673_1",
      "ports": {
        "bus1": 68673,
        "bus2": 50873
      },
      "params": {
        "R": 0.0005682689952664077,
        "X": 0.010080837644636631,
        "G": 0.0,
        "B": 0.8970800042152405
      },
      "extension": {
        "length": 66433.23950097656,
        "rating": 2747.3806381225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_50874_50875_1",
      "ports": {
        "bus1": 50875,
        "bus2": 50874
      },
      "params": {
