        "R": 0.0041106995195150375,
        "X": 0.14238253235816956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50874_50876_1",
      "ports": {
        "bus1": 50874,
        "bus2": 50876
      },
      "params": {
        "R": 0.0002210607926826924,
        "X": 0.0010197415249422193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50876_51143_1",
      "ports": {
        "bus1": 50876,
        "bus2": 51143
      },
      "params": {
        "R": 0.037314675748348236,
        "X": 0.18526716530323029,
        "G": 0.0,
        "B": 0.10453654825687408
      },
      "extension": {
        "length": 99276.85615869141,
        "rating": 266.44530296325684
      }
    },
    {
      "class": "Branch",
      "id": "branch_50878_50879_1",
      "ports": {
        "bus1": 50878,
        "bus2": 50879
      },
      "params": {
        "R": 0.0002913742500822991,
        "X": 0.0011349900159984827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50878_50881_1",
      "ports": {
        "bus1": 50881,
        "bus2": 50878
      },
      "params": {
        "R": 0.029851641505956653,
        "X": 0.07279836386442184,
        "G": 0.0,
        "B": 0.00422713253647089
      },
      "extension": {
        "length": 12614.43626147461,
        "rating": 49.590569734573364
      }
    },
    {
      "class": "Branch",
      "id": "branch_50880_50881_1",
      "ports": {
        "bus1": 50881,
        "bus2": 50880
      },
      "params": {
        "R": 0.003455144353210926,
        "X": 0.1193409338593483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50880_50882_1",
      "ports": {
        "bus1": 50880,
        "bus2": 50882
      },
      "params": {
        "R": 0.0002859284868463874,
        "X": 0.0011159784626215696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50880_68193_1",
      "ports": {
        "bus1": 68193,
        "bus2": 50880
      },
      "params": {
        "R": 0.00726622948423028,
        "X": 0.03880354389548302,
        "G": 0.0,
        "B": 0.11601419746875762
      },
      "extension": {
        "length": 45878.140300781255,
        "rating": 294.4441556930542
      }
    },
    {
      "class": "Branch",
      "id": "branch_50883_50884_1",
      "ports": {
        "bus1": 50883,
        "bus2": 50884
      },
      "params": {
        "R": 0.00020969950128346682,
        "X": 0.0011205343762412667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50883_51216_1",
      "ports": {
        "bus1": 51216,
        "bus2": 50883
      },
      "params": {
        "R": 0.08119875937700272,
        "X": 0.19117167592048645,
        "G": 0.0,
        "B": 0.003644823096692562
      },
      "extension": {
        "length": 18725.368559326173,
        "rating": 61.8865966796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_50885_50886_1",
      "ports": {
        "bus1": 50885,
        "bus2": 50886
      },
      "params": {
        "R": 0.03808137774467468,
        "X": 0.07664550095796585,
        "G": 0.0,
        "B": 0.00169771199580282
      },
      "extension": {
        "length": 8207.544509033203,
        "rating": 67.67048835754395
      }
    },
    {
      "class": "Branch",
      "id": "branch_50885_50887_1",
      "ports": {
        "bus1": 50887,
        "bus2": 50885
      },
      "params": {
        "R": 0.03341463580727577,
        "X": 0.10526782274246216,
        "G": 0.0,
        "B": 0.004309807904064655
      },
      "extension": {
        "length": 15642.773461669922,
        "rating": 59.774571657180786
      }
    },
    {
      "class": "Branch",
      "id": "branch_50885_50909_1",
      "ports": {
        "bus1": 50909,
        "bus2": 50885
      },
      "params": {
        "R": 0.050443738698959344,
        "X": 0.10437215119600296,
        "G": 0.0,
        "B": 0.005114078056067228
      },
      "extension": {
        "length": 15928.881346801758,
        "rating": 62.082839012145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_50887_50888_1",
      "ports": {
        "bus1": 50887,
        "bus2": 50888
      },
      "params": {
        "R": 0.00029735875432379544,
        "X": 0.0011298443423584104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50887_51885_1",
      "ports": {
        "bus1": 50887,
        "bus2": 51885
      },
      "params": {
        "R": 0.044686272740364075,
        "X": 0.08399755507707596,
        "G": 0.0,
        "B": 0.010695397853851318
      },
      "extension": {
        "length": 22477.672360107423,
        "rating": 67.05101728439331
      }
    },
    {
      "class": "Branch",
      "id": "branch_50889_50890_1",
      "ports": {
        "bus1": 50890,
        "bus2": 50889
      },
      "params": {
        "R": 0.003981565125286579,
        "X": 0.11962466686964035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50889_50891_1",
      "ports": {
        "bus1": 50889,
        "bus2": 50891
      },
      "params": {
        "R": 0.00025675169308669865,
        "X": 0.001089914352633059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50889_50895_1",
      "ports": {
        "bus1": 50895,
        "bus2": 50889
      },
      "params": {
        "R": 0.006774500478059053,
        "X": 0.037340208888053894,
        "G": 0.0,
        "B": 0.0489029586315155
      },
      "extension": {
        "length": 27850.026856201173,
        "rating": 279.94000911712646
      }
    },
    {
      "class": "Branch",
      "id": "branch_50889_50903_1",
      "ports": {
        "bus1": 50889,
        "bus2": 50903
      },
      "params": {
        "R": 0.007409718818962574,
        "X": 0.043700963258743286,
        "G": 0.0,
        "B": 0.020088715478777885
      },
      "extension": {
        "length": 22361.73585534668,
        "rating": 291.2184953689575
      }
    },
    {
      "class": "Branch",
      "id": "branch_50890_50906_1",
      "ports": {
        "bus1": 50906,
        "bus2": 50890
      },
      "params": {
        "R": 0.025856230407953262,
        "X": 0.06193328648805618,
        "G": 0.0,
        "B": 0.003401470836251974
      },
      "extension": {
        "length": 10581.055865112305,
        "rating": 40.56701362133026
      }
    },
    {
      "class": "Branch",
      "id": "branch_50892_50896_1",
      "ports": {
        "bus1": 50892,
        "bus2": 50896
      },
      "params": {
        "R": 0.010472276248037815,
        "X": 0.029446173459291458,
        "G": 0.0,
        "B": 0.00537439901381731
      },
      "extension": {
        "length": 8852.566114379882,
        "rating": 60.046470165252686
      }
    },
    {
      "class": "Branch",
      "id": "branch_50892_52001_1",
      "ports": {
        "bus1": 50892,
        "bus2": 52001
      },
      "params": {
        "R": 0.07064108550548553,
        "X": 0.17406447231769562,
        "G": 0.0,
        "B": 0.0071854949928820125
      },
      "extension": {
        "length": 25455.031509155273,
        "rating": 63.178086280822754
      }
    },
    {
      "class": "Branch",
      "id": "branch_50893_50894_1",
      "ports": {
        "bus1": 50894,
        "bus2": 50893
      },
      "params": {
        "R": 0.005179678089916706,
        "X": 0.16168424487113953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50893_50895_1",
      "ports": {
        "bus1": 50893,
        "bus2": 50895
      },
      "params": {
        "R": 0.0002663244085852057,
        "X": 0.0011318254983052611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50894_50896_1",
      "ports": {
        "bus1": 50896,
        "bus2": 50894
      },
      "params": {
        "R": 0.023985834792256355,
        "X": 0.06565645337104797,
        "G": 0.0,
        "B": 0.002676701871678233
      },
      "extension": {
        "length": 9722.096039245605,
        "rating": 55.926162004470825
      }
    },
    {
      "class": "Branch",
      "id": "branch_50895_50900_1",
      "ports": {
        "bus1": 50900,
        "bus2": 50895
      },
      "params": {
        "R": 0.004203266464173794,
        "X": 0.025687530636787415,
        "G": 0.0,
        "B": 0.059197429567575455
      },
      "extension": {
        "length": 27800.947340332033,
        "rating": 335.6437921524048
      }
    },
    {
      "class": "Branch",
      "id": "branch_50895_50908_1",
      "ports": {
        "bus1": 50895,
        "bus2": 50908
      },
      "params": {
        "R": 0.004664137959480286,
        "X": 0.027649670839309692,
        "G": 0.0,
        "B": 0.01856480911374092
      },
      "extension": {
        "length": 17327.13492919922,
        "rating": 304.2193412780762
      }
    },
    {
      "class": "Branch",
      "id": "branch_50896_51152_1",
      "ports": {
        "bus1": 51152,
        "bus2": 50896
      },
      "params": {
        "R": 0.016078205779194832,
        "X": 0.0392000675201416,
        "G": 0.0,
        "B": 0.004437356721609831
      },
      "extension": {
        "length": 9768.913274597167,
        "rating": 62.97362446784973
      }
    },
    {
      "class": "Branch",
      "id": "branch_50897_51176_1",
      "ports": {
        "bus1": 51176,
        "bus2": 50897
      },
      "params": {
        "R": 0.021712850779294968,
        "X": 0.03926633298397064,
        "G": 0.0,
        "B": 0.0011024088598787785
      },
      "extension": {
        "length": 4687.441011749268,
        "rating": 62.47788071632385
      }
    },
    {
      "class": "Branch",
      "id": "branch_50897_51177_1",
      "ports": {
        "bus1": 50897,
        "bus2": 51177
      },
      "params": {
        "R": 0.018577909097075462,
        "X": 0.05170682817697524,
        "G": 0.0,
        "B": 0.006496555637568235
      },
      "extension": {
        "length": 11704.090897705079,
        "rating": 52.86434292793274
      }
    },
    {
      "class": "Branch",
      "id": "branch_50898_50899_1",
      "ports": {
        "bus1": 50899,
        "bus2": 50898
      },
      "params": {
        "R": 0.007376628927886486,
        "X": 0.19671154022216797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50898_50900_1",
      "ports": {
        "bus1": 50898,
        "bus2": 50900
      },
      "params": {
        "R": 0.00020274829876143485,
        "X": 0.001047302270308137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50899_52140_1",
      "ports": {
        "bus1": 52140,
        "bus2": 50899
      },
      "params": {
        "R": 0.016115723177790642,
        "X": 0.039971720427274704,
        "G": 0.0,
        "B": 0.0008719157194718719
      },
      "extension": {
        "length": 4440.578475311279,
        "rating": 54.464709758758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_50900_51181_1",
      "ports": {
        "bus1": 51181,
        "bus2": 50900
      },
      "params": {
        "R": 0.0037740301340818405,
        "X": 0.019314248114824295,
        "G": 0.0,
        "B": 0.04029453545808792
      },
      "extension": {
        "length": 20951.29910961914,
        "rating": 284.9959135055542
      }
    },
    {
      "class": "Branch",
      "id": "branch_50902_50904_1",
      "ports": {
        "bus1": 50904,
        "bus2": 50902
      },
      "params": {
        "R": 0.03879038617014885,
        "X": 0.11005192250013351,
        "G": 0.0,
        "B": 0.0015300532104447484
      },
      "extension": {
        "length": 9252.949094055177,
        "rating": 58.367639780044556
      }
    },
    {
      "class": "Branch",
      "id": "branch_50902_50906_1",
      "ports": {
        "bus1": 50906,
        "bus2": 50902
      },
      "params": {
        "R": 0.014861272647976877,
        "X": 0.041514813899993896,
        "G": 0.0,
        "B": 0.003277138341218233
      },
      "extension": {
        "length": 8241.554688903809,
        "rating": 59.90528464317322
      }
    },
    {
      "class": "Branch",
      "id": "branch_50902_51000_1",
      "ports": {
        "bus1": 50902,
        "bus2": 51000
      },
      "params": {
        "R": 0.044109947979450226,
        "X": 0.10337727516889571,
        "G": 0.0,
        "B": 0.005642357282340527
      },
      "extension": {
        "length": 16833.89331518555,
        "rating": 60.963308811187744
      }
    },
    {
      "class": "Branch",
      "id": "branch_50903_50904_1",
      "ports": {
        "bus1": 50904,
        "bus2": 50903
      },
      "params": {
        "R": 0.003066651988774538,
        "X": 0.11262644827365875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50903_50905_1",
      "ports": {
        "bus1": 50903,
        "bus2": 50905
      },
      "params": {
        "R": 0.00021475447283592075,
        "X": 0.0010191915789619088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50903_50993_1",
      "ports": {
        "bus1": 50903,
        "bus2": 50993
      },
      "params": {
        "R": 0.005441630724817514,
        "X": 0.04170820489525795,
        "G": 0.0,
        "B": 0.02862369827926159
      },
      "extension": {
        "length": 24807.07385046387,
        "rating": 263.4575843811035
      }
    },
    {
      "class": "Branch",
      "id": "branch_50903_51884_1",
      "ports": {
        "bus1": 51884,
        "bus2": 50903
      },
      "params": {
        "R": 0.003763409098610282,
        "X": 0.023130493238568306,
        "G": 0.0,
        "B": 0.03675535321235657
      },
      "extension": {
        "length": 20472.95570251465,
        "rating": 280.61323165893555
      }
    },
    {
      "class": "Branch",
      "id": "branch_50903_52050_1",
      "ports": {
        "bus1": 50903,
        "bus2": 52050
      },
      "params": {
        "R": 0.00809542741626501,
        "X": 0.05562013387680054,
        "G": 0.0,
        "B": 0.026826130226254463
      },
      "extension": {
        "length": 28017.760989990235,
        "rating": 296.74081802368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_50906_50907_1",
      "ports": {
        "bus1": 50906,
        "bus2": 50907
      },
      "params": {
        "R": 0.0002709490363486111,
        "X": 0.0010782942408695817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50908_50911_1",
      "ports": {
        "bus1": 50908,
        "bus2": 50911
      },
      "params": {
        "R": 0.008296404033899307,
        "X": 0.2746703028678894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50908_50912_1",
      "ports": {
        "bus1": 50908,
        "bus2": 50912
      },
      "params": {
        "R": 0.0002851406461559236,
        "X": 0.0010491807479411364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50908_51884_1",
      "ports": {
        "bus1": 50908,
        "bus2": 51884
      },
      "params": {
        "R": 0.006097378209233284,
        "X": 0.03740103170275688,
        "G": 0.0,
        "B": 0.0317843034863472
      },
      "extension": {
        "length": 25693.539416015625,
        "rating": 319.3919897079468
      }
    },
    {
      "class": "Branch",
      "id": "branch_50909_50911_1",
      "ports": {
        "bus1": 50909,
        "bus2": 50911
      },
      "params": {
        "R": -0.005316363647580147,
        "X": -0.1760096400976181,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50909_51167_1",
      "ports": {
        "bus1": 50909,
        "bus2": 51167
      },
      "params": {
        "R": 0.024074474349617958,
        "X": 0.06869214028120041,
        "G": 0.0,
        "B": 0.02117272838950157
      },
      "extension": {
        "length": 27394.795852294923,
        "rating": 52.29646563529968
      }
    },
    {
      "class": "Branch",
      "id": "branch_50910_50911_1",
      "ports": {
        "bus1": 50910,
        "bus2": 50911
      },
      "params": {
        "R": 0.016399482265114784,
        "X": 0.542940080165863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50913_51970_1",
      "ports": {
        "bus1": 51970,
        "bus2": 50913
      },
      "params": {
        "R": 0.02112467028200626,
        "X": 0.05448726937174797,
        "G": 0.0,
        "B": 0.0021783739794045687
      },
      "extension": {
        "length": 8207.964274108886,
        "rating": 59.51405167579651
      }
    },
    {
      "class": "Branch",
      "id": "branch_50913_67976_1",
      "ports": {
        "bus1": 50913,
        "bus2": 67976
      },
      "params": {
        "R": 0.07476451247930527,
        "X": 0.15560731291770935,
        "G": 0.0,
        "B": 0.004076311364769936
      },
      "extension": {
        "length": 19611.272391723633,
        "rating": 49.910181760787964
      }
    },
    {
      "class": "Branch",
      "id": "branch_50914_50915_1",
      "ports": {
        "bus1": 50914,
        "bus2": 50915
      },
      "params": {
        "R": 0.0002835041668731719,
        "X": 0.0011186841875314713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50914_51557_1",
      "ports": {
        "bus1": 51557,
        "bus2": 50914
      },
      "params": {
        "R": 0.006755329202860594,
        "X": 0.03900124132633209,
        "G": 0.0,
        "B": 0.09817635267972946
      },
      "extension": {
        "length": 47624.39985058594,
        "rating": 333.7007999420166
      }
    },
    {
      "class": "Branch",
      "id": "branch_50914_51680_1",
      "ports": {
        "bus1": 50914,
        "bus2": 51680
      },
      "params": {
        "R": 0.025086671113967896,
        "X": 0.16564111411571503,
        "G": 0.0,
        "B": 0.10851908475160599
      },
      "extension": {
        "length": 103601.50772167969,
        "rating": 291.1564350128174
      }
    },
    {
      "class": "Branch",
      "id": "branch_50914_51705_1",
      "ports": {
        "bus1": 50914,
        "bus2": 51705
      },
      "params": {
        "R": 0.00967736728489399,
        "X": 0.06994908303022385,
        "G": 0.0,
        "B": 0.07874684780836105
      },
      "extension": {
        "length": 56679.29273144531,
        "rating": 266.59460067749023
      }
    },
    {
      "class": "Branch",
      "id": "branch_50914_52114_1",
      "ports": {
        "bus1": 50914,
        "bus2": 52114
      },
      "params": {
        "R": 0.009152979589998722,
        "X": 0.05940604954957962,
        "G": 0.0,
        "B": 0.032941654324531555
      },
      "extension": {
        "length": 28213.60019897461,
        "rating": 245.01845836639404
      }
    },
    {
      "class": "Branch",
      "id": "branch_50916_51358_1",
      "ports": {
        "bus1": 51358,
        "bus2": 50916
      },
      "params": {
        "R": 0.07524585723876953,
        "X": 0.19404251873493195,
        "G": 0.0,
        "B": 0.0038201853167265654
      },
      "extension": {
        "length": 18733.450763671877,
        "rating": 59.471142292022705
      }
    },
    {
      "class": "Branch",
      "id": "branch_50916_51467_1",
      "ports": {
        "bus1": 50916,
        "bus2": 51467
      },
      "params": {
        "R": 0.10145897418260574,
        "X": 0.24402120709419253,
        "G": 0.0,
        "B": 0.01961624249815941
      },
      "extension": {
        "length": 48750.58273754883,
        "rating": 64.0991747379303
      }
    },
    {
      "class": "Branch",
      "id": "branch_50917_50918_1",
      "ports": {
        "bus1": 50917,
        "bus2": 50918
      },
      "params": {
        "R": 0.03105986304581165,
        "X": 0.0819108709692955,
        "G": 0.0,
        "B": 0.0025374924298375845
      },
      "extension": {
        "length": 10164.358067321778,
        "rating": 51.59255862236023
      }
    },
    {
      "class": "Branch",
      "id": "branch_50917_51170_1",
      "ports": {
        "bus1": 50917,
        "bus2": 51170
      },
      "params": {
        "R": 0.047296334058046334,
        "X": 0.10671231150627136,
        "G": 0.0,
        "B": 0.011198630556464195
      },
      "extension": {
        "length": 24848.204688720703,
        "rating": 74.84809756278992
      }
    },
    {
      "class": "Branch",
      "id": "branch_50917_51607_1",
      "ports": {
        "bus1": 51607,
        "bus2": 50917
      },
      "params": {
        "R": 0.017698049545288086,
        "X": 0.04490553587675094,
        "G": 0.0,
        "B": 0.004156928975135088
      },
      "extension": {
        "length": 8879.561536376954,
        "rating": 78.3586323261261
      }
    },
    {
      "class": "Branch",
      "id": "branch_50918_50919_1",
      "ports": {
        "bus1": 50918,
        "bus2": 50919
      },
      "params": {
        "R": 0.0002451377222314477,
        "X": 0.0011568155605345964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50918_51607_1",
      "ports": {
        "bus1": 51607,
        "bus2": 50918
      },
      "params": {
        "R": 0.02311302348971367,
        "X": 0.06826643645763397,
        "G": 0.0,
        "B": 0.0033449376933276653
      },
      "extension": {
        "length": 10290.716563842774,
        "rating": 69.15037631988525
      }
    },
    {
      "class": "Branch",
      "id": "branch_50920_50921_1",
      "ports": {
        "bus1": 50920,
        "bus2": 50921
      },
      "params": {
        "R": 0.0002994348469655961,
        "X": 0.0010056847240775824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50921_50922_1",
      "ports": {
        "bus1": 50922,
        "bus2": 50921
      },
      "params": {
        "R": 0.07335670292377472,
        "X": 0.1703922003507614,
        "G": 0.0,
        "B": 0.004732917062938213
      },
      "extension": {
        "length": 20146.24955126953,
        "rating": 59.82336401939392
      }
    },
    {
      "class": "Branch",
      "id": "branch_50921_51970_1",
      "ports": {
        "bus1": 50921,
        "bus2": 51970
      },
      "params": {
        "R": 0.04419584572315216,
        "X": 0.08807233721017838,
        "G": 0.0,
        "B": 0.002950669499114156
      },
      "extension": {
        "length": 11608.18800732422,
        "rating": 67.1684980392456
      }
    },
    {
      "class": "Branch",
      "id": "branch_50922_50923_1",
      "ports": {
        "bus1": 50922,
        "bus2": 50923
      },
      "params": {
        "R": 0.0002894492063205689,
        "X": 0.0011290754191577435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50922_50928_1",
      "ports": {
        "bus1": 50928,
        "bus2": 50922
      },
      "params": {
        "R": 0.06888695061206818,
        "X": 0.12895411252975464,
        "G": 0.0,
        "B": 0.012115933001041414
      },
      "extension": {
        "length": 29511.716405273437,
        "rating": 74.72935914993286
      }
    },
    {
      "class": "Branch",
      "id": "branch_50922_52057_1",
      "ports": {
        "bus1": 52057,
        "bus2": 50922
      },
      "params": {
        "R": 0.021388791501522068,
        "X": 0.06075020506978035,
        "G": 0.0,
        "B": 0.009079218842089176
      },
      "extension": {
        "length": 18294.74791369629,
        "rating": 72.82499074935913
      }
    },
    {
      "class": "Branch",
      "id": "branch_50924_50977_1",
      "ports": {
        "bus1": 50924,
        "bus2": 50977
      },
      "params": {
        "R": 0.07489043474197388,
        "X": 0.14286677539348602,
        "G": 0.0,
        "B": 0.0039004220161587
      },
      "extension": {
        "length": 16653.546276855468,
        "rating": 63.04689645767212
      }
    },
    {
      "class": "Branch",
      "id": "branch_50924_51626_1",
      "ports": {
        "bus1": 50924,
        "bus2": 51626
      },
      "params": {
        "R": 0.0901319682598114,
        "X": 0.17552609741687775,
        "G": 0.0,
        "B": 0.0033249068073928356
      },
      "extension": {
        "length": 18474.24007397461,
        "rating": 55.891621112823486
      }
    },
    {
      "class": "Branch",
      "id": "branch_50925_50930_1",
      "ports": {
        "bus1": 50930,
        "bus2": 50925
      },
      "params": {
        "R": 0.027696680277585983,
        "X": 0.06131768226623535,
        "G": 0.0,
        "B": 0.0017532163765281439
      },
      "extension": {
        "length": 7487.569129943848,
        "rating": 57.374393939971924
      }
    },
    {
      "class": "Branch",
      "id": "branch_50925_51358_1",
      "ports": {
        "bus1": 51358,
        "bus2": 50925
      },
      "params": {
        "R": 0.06946074962615967,
        "X": 0.15341852605342865,
        "G": 0.0,
        "B": 0.0053387172520160675
      },
      "extension": {
        "length": 21458.03459765625,
        "rating": 49.34505522251129
      }
    },
    {
      "class": "Branch",
      "id": "branch_50926_50927_1",
      "ports": {
        "bus1": 50926,
        "bus2": 50927
      },
      "params": {
        "R": 0.00027393552591092885,
        "X": 0.0011085475562140346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50926_51497_1",
      "ports": {
        "bus1": 50926,
        "bus2": 51497
      },
      "params": {
        "R": 0.02647891640663147,
        "X": 0.06185748428106308,
        "G": 0.0,
        "B": 0.009280786849558353
      },
      "extension": {
        "length": 16280.15334741211,
        "rating": 66.82409644126892
      }
    },
    {
      "class": "Branch",
      "id": "branch_50926_51994_1",
      "ports": {
        "bus1": 51994,
        "bus2": 50926
      },
      "params": {
        "R": 0.026460660621523857,
        "X": 0.08437532931566238,
        "G": 0.0,
        "B": 0.002599339233711362
      },
      "extension": {
        "length": 10672.992858032227,
        "rating": 69.69911456108093
      }
    },
    {
      "class": "Branch",
      "id": "branch_50928_51497_1",
      "ports": {
        "bus1": 51497,
        "bus2": 50928
      },
      "params": {
        "R": 0.0187873262912035,
        "X": 0.05144806951284409,
        "G": 0.0,
        "B": 0.006499322596937418
      },
      "extension": {
        "length": 11417.36679437256,
        "rating": 62.71588206291199
      }
    },
    {
      "class": "Branch",
      "id": "branch_50928_51994_1",
      "ports": {
        "bus1": 50928,
        "bus2": 51994
      },
      "params": {
        "R": 0.013188567012548447,
        "X": 0.04509198293089867,
        "G": 0.0,
        "B": 0.0015442385338246822
      },
      "extension": {
        "length": 5813.783133178711,
        "rating": 45.29313147068024
      }
    },
    {
      "class": "Branch",
      "id": "branch_50929_50930_1",
      "ports": {
        "bus1": 50930,
        "bus2": 50929
      },
      "params": {
        "R": 0.002129933563992381,
        "X": 0.07057083398103714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50929_50931_1",
      "ports": {
        "bus1": 50929,
        "bus2": 50931
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50929_51722_1",
      "ports": {
        "bus1": 50929,
        "bus2": 51722
      },
      "params": {
        "R": 0.018499813973903656,
        "X": 0.11942857503890991,
        "G": 0.0,
        "B": 0.12398043274879456
      },
      "extension": {
        "length": 88570.75634472657,
        "rating": 241.67602062225342
      }
    },
    {
      "class": "Branch",
      "id": "branch_50929_51995_1",
      "ports": {
        "bus1": 51995,
        "bus2": 50929
      },
      "params": {
        "R": 0.003543551079928875,
        "X": 0.0192850474268198,
        "G": 0.0,
        "B": 0.019960690289735794
      },
      "extension": {
        "length": 13778.84769873047,
        "rating": 292.7982807159424
      }
    },
    {
      "class": "Branch",
      "id": "branch_50929_52061_1",
      "ports": {
        "bus1": 50929,
        "bus2": 52061
      },
      "params": {
        "R": 0.009876490570604801,
        "X": 0.048613179475069046,
        "G": 0.0,
        "B": 0.16621965169906616
      },
      "extension": {
        "length": 58236.26355615234,
        "rating": 248.42262268066406
      }
    },
    {
      "class": "Branch",
      "id": "branch_50929_68641_1",
      "ports": {
        "bus1": 50929,
        "bus2": 68641
      },
      "params": {
        "R": 0.011949770152568817,
        "X": 0.08285422623157501,
        "G": 0.0,
        "B": 0.13620589673519135
      },
      "extension": {
        "length": 74763.1282631836,
        "rating": 247.11287021636963
      }
    },
    {
      "class": "Branch",
      "id": "branch_50930_50932_1",
      "ports": {
        "bus1": 50932,
        "bus2": 50930
      },
      "params": {
        "R": 0.02694863080978394,
        "X": 0.08266802877187729,
        "G": 0.0,
        "B": 0.0023372401483356953
      },
      "extension": {
        "length": 9500.810778808594,
        "rating": 69.21349167823792
      }
    },
    {
      "class": "Branch",
      "id": "branch_50932_51994_1",
      "ports": {
        "bus1": 51994,
        "bus2": 50932
      },
      "params": {
        "R": 0.0192890502512455,
        "X": 0.042825840413570404,
        "G": 0.0,
        "B": 0.0016021584160625932
      },
      "extension": {
        "length": 5891.258183258057,
        "rating": 49.774354696273804
      }
    },
    {
      "class": "Branch",
      "id": "branch_50933_50934_1",
      "ports": {
        "bus1": 50933,
        "bus2": 50934
      },
      "params": {
        "R": 0.00020805656095035374,
        "X": 0.0010814255801960826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50933_51995_1",
      "ports": {
        "bus1": 50933,
        "bus2": 51995
      },
      "params": {
        "R": 0.007909712381660938,
        "X": 0.046917624771595,
        "G": 0.0,
        "B": 0.037979237735271454
      },
      "extension": {
        "length": 30241.272711181642,
        "rating": 237.87744045257568
      }
    },
    {
      "class": "Branch",
      "id": "branch_50935_50938_1",
      "ports": {
        "bus1": 50935,
        "bus2": 50938
      },
      "params": {
        "R": 0.004297617357224226,
        "X": 0.1452658772468567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50935_50939_1",
      "ports": {
        "bus1": 50935,
        "bus2": 50939
      },
      "params": {
        "R": 0.0002865224378183484,
        "X": 0.0011414885520935059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50935_51378_1",
      "ports": {
        "bus1": 50935,
        "bus2": 51378
      },
      "params": {
        "R": 0.004443666897714138,
        "X": 0.029522830620408058,
        "G": 0.0,
        "B": 0.021250730380415916
      },
      "extension": {
        "length": 18077.11161657715,
        "rating": 194.02695894241333
      }
    },
    {
      "class": "Branch",
      "id": "branch_50936_50938_1",
      "ports": {
        "bus1": 50936,
        "bus2": 50938
      },
      "params": {
        "R": -0.0008042029803618789,
        "X": -0.02718323841691017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50936_51695_1",
      "ports": {
        "bus1": 50936,
        "bus2": 51695
      },
      "params": {
        "R": 0.029200864955782894,
        "X": 0.08558934181928635,
        "G": 0.0,
        "B": 0.0037182653322815895
      },
      "extension": {
        "length": 12434.638677978515,
        "rating": 61.711615324020386
      }
    },
    {
      "class": "Branch",
      "id": "branch_50937_50938_1",
      "ports": {
        "bus1": 50937,
        "bus2": 50938
      },
      "params": {
        "R": 0.01937760040163994,
        "X": 0.654991865158081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50940_50941_1",
      "ports": {
        "bus1": 50941,
        "bus2": 50940
      },
      "params": {
        "R": 0.003203972242772579,
        "X": 0.13642409443855286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50940_50942_1",
      "ports": {
        "bus1": 50940,
        "bus2": 50942
      },
      "params": {
        "R": 0.0002341193612664938,
        "X": 0.0010883574141189456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50941_51703_1",
      "ports": {
        "bus1": 51703,
        "bus2": 50941
      },
      "params": {
        "R": 0.007864757440984249,
        "X": 0.02191691286861897,
        "G": 0.0,
        "B": 0.0018501847516745329
      },
      "extension": {
        "length": 4380.859411193848,
        "rating": 55.04499673843384
      }
    },
    {
      "class": "Branch",
      "id": "branch_50941_53437_1",
      "ports": {
        "bus1": 53437,
        "bus2": 50941
      },
      "params": {
        "R": 0.09993868321180344,
        "X": 0.2356611639261246,
        "G": 0.0,
        "B": 0.010139044374227524
      },
      "extension": {
        "length": 33948.50893725586,
        "rating": 54.301249980926514
      }
    },
    {
      "class": "Branch",
      "id": "branch_50942_51697_1",
      "ports": {
        "bus1": 51697,
        "bus2": 50942
      },
      "params": {
        "R": 0.0033110270742326975,
        "X": 0.019304169341921806,
        "G": 0.0,
        "B": 0.021006470546126366
      },
      "extension": {
        "length": 12782.065262145996,
        "rating": 221.168851852417
      }
    },
    {
      "class": "Branch",
      "id": "branch_50943_50944_1",
      "ports": {
        "bus1": 50943,
        "bus2": 50944
      },
      "params": {
        "R": 0.03887563198804855,
        "X": 0.09926120191812514,
        "G": 0.0,
        "B": 0.012239706702530384
      },
      "extension": {
        "length": 26470.67114355469,
        "rating": 53.37831377983093
      }
    },
    {
      "class": "Branch",
      "id": "branch_50943_50945_1",
      "ports": {
        "bus1": 50943,
        "bus2": 50945
      },
      "params": {
        "R": 0.10054341703653336,
        "X": 0.19998864829540255,
        "G": 0.0,
        "B": 0.007348159328103065
      },
      "extension": {
        "length": 26814.731165771485,
        "rating": 47.616854310035706
      }
    },
    {
      "class": "Branch",
      "id": "branch_50943_51827_1",
      "ports": {
        "bus1": 51827,
        "bus2": 50943
      },
      "params": {
        "R": 0.05815908685326577,
        "X": 0.12643761932849884,
        "G": 0.0,
        "B": 0.006206809543073177
      },
      "extension": {
        "length": 21376.914804931643,
        "rating": 63.46439719200134
      }
    },
    {
      "class": "Branch",
      "id": "branch_50944_51728_1",
      "ports": {
        "bus1": 50944,
        "bus2": 51728
      },
      "params": {
        "R": 0.025106728076934814,
        "X": 0.06664902716875076,
        "G": 0.0,
        "B": 0.0020760458428412676
      },
      "extension": {
        "length": 8842.10958984375,
        "rating": 67.10321307182312
      }
    },
    {
      "class": "Branch",
      "id": "branch_50945_52104_1",
      "ports": {
        "bus1": 50945,
        "bus2": 52104
      },
      "params": {
        "R": 0.03166329115629196,
        "X": 0.0655655637383461,
        "G": 0.0,
        "B": 0.004261780064553022
      },
      "extension": {
        "length": 12805.971919189453,
        "rating": 73.91455173492432
      }
    },
    {
      "class": "Branch",
      "id": "branch_50946_50947_1",
      "ports": {
        "bus1": 50946,
        "bus2": 50947
      },
      "params": {
        "R": 0.0002965052844956517,
        "X": 0.0010170935420319438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50947_51506_1",
      "ports": {
        "bus1": 50947,
        "bus2": 51506
      },
      "params": {
        "R": 0.0618019588291645,
        "X": 0.1436348557472229,
        "G": 0.0,
        "B": 0.005362567491829395
      },
      "extension": {
        "length": 21589.602938964843,
        "rating": 56.55143857002258
      }
    },
    {
      "class": "Branch",
      "id": "branch_50947_52104_1",
      "ports": {
        "bus1": 50947,
        "bus2": 52104
      },
      "params": {
        "R": 0.06325920671224594,
        "X": 0.16034865379333496,
        "G": 0.0,
        "B": 0.0034047861117869616
      },
      "extension": {
        "length": 17201.269867675783,
        "rating": 42.855340242385864
      }
    },
    {
      "class": "Branch",
      "id": "branch_50948_50949_1",
      "ports": {
        "bus1": 50948,
        "bus2": 50949
      },
      "params": {
        "R": 0.000212017708690837,
        "X": 0.0010558789363130927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50948_50950_1",
      "ports": {
        "bus1": 50948,
        "bus2": 50950
      },
      "params": {
        "R": 0.048364102840423584,
        "X": 0.11013432592153548,
        "G": 0.0,
        "B": 0.0028674667701125145
      },
      "extension": {
        "length": 12288.542014160157,
        "rating": 54.531651735305786
      }
    },
    {
      "class": "Branch",
      "id": "branch_50948_51811_1",
      "ports": {
        "bus1": 50948,
        "bus2": 51811
      },
      "params": {
        "R": 0.02617764286696911,
        "X": 0.058549970388412476,
        "G": 0.0,
        "B": 0.0013889202382415533
      },
      "extension": {
        "length": 6493.596126525879,
        "rating": 49.53508377075195
      }
    },
    {
      "class": "Branch",
      "id": "branch_50950_50954_1",
      "ports": {
        "bus1": 50950,
        "bus2": 50954
      },
      "params": {
        "R": 0.04176665097475052,
        "X": 0.0700201615691185,
        "G": 0.0,
        "B": 0.006830429658293723
      },
      "extension": {
        "length": 14796.349033447266,
        "rating": 61.239951848983765
      }
    },
    {
      "class": "Branch",
      "id": "branch_50951_50952_1",
      "ports": {
        "bus1": 50952,
        "bus2": 50951
      },
      "params": {
        "R": 0.0030377458315342665,
        "X": 0.08612961322069168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50951_50953_1",
      "ports": {
        "bus1": 50951,
        "bus2": 50953
      },
      "params": {
        "R": 0.00024952006060630083,
        "X": 0.001001291093416512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50951_50984_1",
      "ports": {
        "bus1": 50951,
        "bus2": 50984
      },
      "params": {
        "R": 0.0061327014118433,
        "X": 0.0343022383749485,
        "G": 0.0,
        "B": 0.07032442837953568
      },
      "extension": {
        "length": 32973.656348144534,
        "rating": 293.38672161102295
      }
    },
    {
      "class": "Branch",
      "id": "branch_50951_50993_1",
      "ports": {
        "bus1": 50951,
        "bus2": 50993
      },
      "params": {
        "R": 0.0033549396321177483,
        "X": 0.023930910974740982,
        "G": 0.0,
        "B": 0.031232435256242752
      },
      "extension": {
        "length": 18456.602266845704,
        "rating": 237.65454292297363
      }
    },
    {
      "class": "Branch",
      "id": "branch_50951_51817_1",
      "ports": {
        "bus1": 51817,
        "bus2": 50951
      },
      "params": {
        "R": 0.008670597337186337,
        "X": 0.04520989581942558,
        "G": 0.0,
        "B": 0.0160750150680542
      },
      "extension": {
        "length": 19214.876029174804,
        "rating": 291.8287992477417
      }
    },
    {
      "class": "Branch",
      "id": "branch_50952_51217_1",
      "ports": {
        "bus1": 51217,
        "bus2": 50952
      },
      "params": {
        "R": 0.05446438863873482,
        "X": 0.11847934126853944,
        "G": 0.0,
        "B": 0.003079155692830682
      },
      "extension": {
        "length": 14661.24760546875,
        "rating": 55.68112134933472
      }
    },
    {
      "class": "Branch",
      "id": "branch_50954_52125_1",
      "ports": {
        "bus1": 50954,
        "bus2": 52125
      },
      "params": {
        "R": 0.006126782391220331,
        "X": 0.015920225530862808,
        "G": 0.0,
        "B": 0.002154384506866336
      },
      "extension": {
        "length": 4272.018624481201,
        "rating": 69.41240429878235
      }
    },
    {
      "class": "Branch",
      "id": "branch_50955_50959_1",
      "ports": {
        "bus1": 50955,
        "bus2": 50959
      },
      "params": {
        "R": 0.015836356207728386,
        "X": 0.039090439677238464,
        "G": 0.0,
        "B": 0.0023880598600953817
      },
      "extension": {
        "length": 6770.469179992676,
        "rating": 46.53520584106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_50955_51620_1",
      "ports": {
        "bus1": 50955,
        "bus2": 51620
      },
      "params": {
        "R": 0.0117326769977808,
        "X": 0.03373444080352783,
        "G": 0.0,
        "B": 0.0009505611378699541
      },
      "extension": {
        "length": 3890.327468994141,
        "rating": 64.89200592041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_50955_52125_1",
      "ports": {
        "bus1": 52125,
        "bus2": 50955
      },
      "params": {
        "R": 0.016524625942111015,
        "X": 0.039528753608465195,
        "G": 0.0,
        "B": 0.001472216797992587
      },
      "extension": {
        "length": 5534.366548919678,
        "rating": 57.84068703651428
      }
    },
    {
      "class": "Branch",
      "id": "branch_50956_50957_1",
      "ports": {
        "bus1": 50957,
        "bus2": 50956
      },
      "params": {
        "R": 0.0024551034439355135,
        "X": 0.07511170953512192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50956_50958_1",
      "ports": {
        "bus1": 50956,
        "bus2": 50958
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50956_51678_1",
      "ports": {
        "bus1": 50956,
        "bus2": 51678
      },
      "params": {
        "R": 0.005351985804736614,
        "X": 0.03128683939576149,
        "G": 0.0,
        "B": 0.027282023802399635
      },
      "extension": {
        "length": 19040.41798022461,
        "rating": 244.43285465240479
      }
    },
    {
      "class": "Branch",
      "id": "branch_50957_50959_1",
      "ports": {
        "bus1": 50957,
        "bus2": 50959
      },
      "params": {
        "R": 0.03159944340586662,
        "X": 0.08621132373809813,
        "G": 0.0,
        "B": 0.0023378089535981417
      },
      "extension": {
        "length": 10449.99630670166,
        "rating": 61.55079007148743
      }
    },
    {
      "class": "Branch",
      "id": "branch_50960_52129_1",
      "ports": {
        "bus1": 52129,
        "bus2": 50960
      },
      "params": {
        "R": 0.03788910433650017,
        "X": 0.09447947144508363,
        "G": 0.0,
        "B": 0.003489338792860508
      },
      "extension": {
        "length": 14102.020763305665,
        "rating": 70.68296074867249
      }
    },
    {
      "class": "Branch",
      "id": "branch_50961_50962_1",
      "ports": {
        "bus1": 50961,
        "bus2": 50962
      },
      "params": {
        "R": 0.03482156619429588,
        "X": 0.08463172614574434,
        "G": 0.0,
        "B": 0.0032773471903055906
      },
      "extension": {
        "length": 12722.104852294922,
        "rating": 57.89520740509033
      }
    },
    {
      "class": "Branch",
      "id": "branch_50961_50966_1",
      "ports": {
        "bus1": 50961,
        "bus2": 50966
      },
      "params": {
        "R": 0.041529037058353424,
        "X": 0.12159748375415802,
        "G": 0.0,
        "B": 0.006936416029930115
      },
      "extension": {
        "length": 21518.62503881836,
        "rating": 47.100722789764404
      }
    },
    {
      "class": "Branch",
      "id": "branch_50961_51333_1",
      "ports": {
        "bus1": 50961,
        "bus2": 51333
      },
      "params": {
        "R": 0.029002409428358078,
        "X": 0.08072102814912796,
        "G": 0.0,
        "B": 0.0051140268333256245
      },
      "extension": {
        "length": 14038.386833496093,
        "rating": 49.890461564064026
      }
    },
    {
      "class": "Branch",
      "id": "branch_50962_51453_1",
      "ports": {
        "bus1": 50962,
        "bus2": 51453
      },
      "params": {
        "R": 0.030965682119131088,
        "X": 0.06784164905548096,
        "G": 0.0,
        "B": 0.0013085816754028201
      },
      "extension": {
        "length": 7100.054597351074,
        "rating": 62.30567693710327
      }
    },
    {
      "class": "Branch",
      "id": "branch_50963_50964_1",
      "ports": {
        "bus1": 50963,
        "bus2": 50964
      },
      "params": {
        "R": 0.00022415860439650712,
        "X": 0.001065204618498683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50963_51226_1",
      "ports": {
        "bus1": 50963,
        "bus2": 51226
      },
      "params": {
        "R": 0.048467900604009635,
        "X": 0.12826699018478394,
        "G": 0.0,
        "B": 0.003718443913385272
      },
      "extension": {
        "length": 16699.554677856446,
        "rating": 61.53446435928345
      }
    },
    {
      "class": "Branch",
      "id": "branch_50965_51783_1",
      "ports": {
        "bus1": 50965,
        "bus2": 51783
      },
      "params": {
        "R": 0.03681106120347977,
        "X": 0.08228278905153275,
        "G": 0.0,
        "B": 0.003695559687912464
      },
      "extension": {
        "length": 12046.685195434571,
        "rating": 60.788941383361816
      }
    },
    {
      "class": "Branch",
      "id": "branch_50966_50969_1",
      "ports": {
        "bus1": 50966,
        "bus2": 50969
      },
      "params": {
        "R": 0.03357217088341713,
        "X": 0.09934090822935106,
        "G": 0.0,
        "B": 0.011482367292046547
      },
      "extension": {
        "length": 22386.806650634768,
        "rating": 60.72181463241577
      }
    },
    {
      "class": "Branch",
      "id": "branch_50966_51321_1",
      "ports": {
        "bus1": 50966,
        "bus2": 51321
      },
      "params": {
        "R": 0.05570269748568534,
        "X": 0.14377285540103912,
        "G": 0.0,
        "B": 0.0052135298028588295
      },
      "extension": {
        "length": 19974.695325073244,
        "rating": 57.95904994010925
      }
    },
    {
      "class": "Branch",
      "id": "branch_50967_51320_1",
      "ports": {
        "bus1": 51320,
        "bus2": 50967
      },
      "params": {
        "R": 0.004447536543011665,
        "X": 0.02178478240966797,
        "G": 0.0,
        "B": 0.025973165407776833
      },
      "extension": {
        "length": 17657.94971337891,
        "rating": 255.34918308258057
      }
    },
    {
      "class": "Branch",
      "id": "branch_50968_50969_1",
      "ports": {
        "bus1": 50968,
        "bus2": 50969
      },
      "params": {
        "R": 0.0002186563942814246,
        "X": 0.0011737484019249678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50969_51453_1",
      "ports": {
        "bus1": 51453,
        "bus2": 50969
      },
      "params": {
        "R": 0.016487549990415573,
        "X": 0.04246012866497039,
        "G": 0.0,
        "B": 0.003363790223374963
      },
      "extension": {
        "length": 8138.250273559571,
        "rating": 66.76031351089478
      }
    },
    {
      "class": "Branch",
      "id": "branch_50970_51138_1",
      "ports": {
        "bus1": 50970,
        "bus2": 51138
      },
      "params": {
        "R": 0.07194233685731888,
        "X": 0.15690137445926666,
        "G": 0.0,
        "B": 0.013608752749860287
      },
      "extension": {
        "length": 33018.284972900394,
        "rating": 62.242913246154785
      }
    },
    {
      "class": "Branch",
      "id": "branch_50970_51453_1",
      "ports": {
        "bus1": 51453,
        "bus2": 50970
      },
      "params": {
        "R": 0.03646986186504364,
        "X": 0.08248263597488403,
        "G": 0.0,
        "B": 0.003342091804370284
      },
      "extension": {
        "length": 11673.251594055177,
        "rating": 53.603190183639526
      }
    },
    {
      "class": "Branch",
      "id": "branch_50971_50972_1",
      "ports": {
        "bus1": 50971,
        "bus2": 50972
      },
      "params": {
        "R": 0.0002874183119274676,
        "X": 0.0011324206134304404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50971_51921_1",
      "ports": {
        "bus1": 51921,
        "bus2": 50971
      },
      "params": {
        "R": 0.007508426439017057,
        "X": 0.019045816734433174,
        "G": 0.0,
        "B": 0.0005957310204394162
      },
      "extension": {
        "length": 2346.801596878052,
        "rating": 60.801297426223755
      }
    },
    {
      "class": "Branch",
      "id": "branch_50971_53738_1",
      "ports": {
        "bus1": 50971,
        "bus2": 53738
      },
      "params": {
        "R": 0.014862454496324062,
        "X": 0.037833668291568756,
        "G": 0.0,
        "B": 0.003297670278698206
      },
      "extension": {
        "length": 7611.587071655274,
        "rating": 45.17061412334442
      }
    },
    {
      "class": "Branch",
      "id": "branch_50973_50974_1",
      "ports": {
        "bus1": 50973,
        "bus2": 50974
      },
      "params": {
        "R": 0.00027109289658255875,
        "X": 0.0010291653452441096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50973_51521_1",
      "ports": {
        "bus1": 50973,
        "bus2": 51521
      },
      "params": {
        "R": 0.029167074710130688,
        "X": 0.08905421197414397,
        "G": 0.0,
        "B": 0.004538443870842457
      },
      "extension": {
        "length": 14965.151381103517,
        "rating": 53.617238998413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_50973_51546_1",
      "ports": {
        "bus1": 51546,
        "bus2": 50973
      },
      "params": {
        "R": 0.029688075184822083,
        "X": 0.06568808853626251,
        "G": 0.0,
        "B": 0.006700083147734404
      },
      "extension": {
        "length": 14006.165451416016,
        "rating": 62.30883002281189
      }
    },
    {
      "class": "Branch",
      "id": "branch_50975_51821_1",
      "ports": {
        "bus1": 50975,
        "bus2": 51821
      },
      "params": {
        "R": 0.03042992204427719,
        "X": 0.07493215054273605,
        "G": 0.0,
        "B": 0.0026805736124515533
      },
      "extension": {
        "length": 8889.480117004396,
        "rating": 38.8714462518692
      }
    },
    {
      "class": "Branch",
      "id": "branch_50975_51835_1",
      "ports": {
        "bus1": 50975,
        "bus2": 51835
      },
      "params": {
        "R": 0.013692522421479225,
        "X": 0.03447265177965164,
        "G": 0.0,
        "B": 0.0020355137530714273
      },
      "extension": {
        "length": 5959.4443003234865,
        "rating": 60.54551601409912
      }
    },
    {
      "class": "Branch",
      "id": "branch_50976_50977_1",
      "ports": {
        "bus1": 50976,
        "bus2": 50977
      },
      "params": {
        "R": 0.000290161493467167,
        "X": 0.0011294459691271186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50977_50979_1",
      "ports": {
        "bus1": 50977,
        "bus2": 50979
      },
      "params": {
        "R": 0.03299761191010475,
        "X": 0.07062830030918121,
        "G": 0.0,
        "B": 0.003841880708932877
      },
      "extension": {
        "length": 10738.954296936035,
        "rating": 69.10021901130676
      }
    },
    {
      "class": "Branch",
      "id": "branch_50978_50981_1",
      "ports": {
        "bus1": 50978,
        "bus2": 50981
      },
      "params": {
        "R": 0.005612819921225309,
        "X": 0.19595462083816528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50978_50982_1",
      "ports": {
        "bus1": 50978,
        "bus2": 50982
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50978_50983_1",
      "ports": {
        "bus1": 50978,
        "bus2": 50983
      },
      "params": {
        "R": 0.0002086575550492853,
        "X": 0.0011242696782574058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50979_50981_1",
      "ports": {
        "bus1": 50979,
        "bus2": 50981
      },
      "params": {
        "R": -0.0015046601183712482,
        "X": -0.05253063887357712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50979_51962_1",
      "ports": {
        "bus1": 50979,
        "bus2": 51962
      },
      "params": {
        "R": 0.034307580441236496,
        "X": 0.10640043765306473,
        "G": 0.0,
        "B": 0.006352043710649013
      },
      "extension": {
        "length": 18886.423286865236,
        "rating": 71.75436019897461
      }
    },
    {
      "class": "Branch",
      "id": "branch_50980_50981_1",
      "ports": {
        "bus1": 50980,
        "bus2": 50981
      },
      "params": {
        "R": 0.019682176411151886,
        "X": 0.6871436834335327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50984_50985_1",
      "ports": {
        "bus1": 50985,
        "bus2": 50984
      },
      "params": {
        "R": 0.0036175556015223265,
        "X": 0.13220228254795074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50984_50986_1",
      "ports": {
        "bus1": 50984,
        "bus2": 50986
      },
      "params": {
        "R": 0.00024199190374929455,
        "X": 0.0010079271160066128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50984_51808_1",
      "ports": {
        "bus1": 50984,
        "bus2": 51808
      },
      "params": {
        "R": 0.006152474321424961,
        "X": 0.0359494686126709,
        "G": 0.0,
        "B": 0.1004541665315628
      },
      "extension": {
        "length": 42692.75417504883,
        "rating": 293.6755657196045
      }
    },
    {
      "class": "Branch",
      "id": "branch_50985_50987_1",
      "ports": {
        "bus1": 50987,
        "bus2": 50985
      },
      "params": {
        "R": 0.04737979918718338,
        "X": 0.1189860925078392,
        "G": 0.0,
        "B": 0.0029312528204172854
      },
      "extension": {
        "length": 14075.169611572266,
        "rating": 55.57458996772766
      }
    },
    {
      "class": "Branch",
      "id": "branch_50988_50991_1",
      "ports": {
        "bus1": 50988,
        "bus2": 50991
      },
      "params": {
        "R": 0.005286258179694414,
        "X": 0.166111022233963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50988_50992_1",
      "ports": {
        "bus1": 50988,
        "bus2": 50992
      },
      "params": {
        "R": 0.0002210209786426276,
        "X": 0.001106081996113062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50988_50993_1",
      "ports": {
        "bus1": 50988,
        "bus2": 50993
      },
      "params": {
        "R": 0.00025473698042333126,
        "X": 0.0010826000943779945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50989_50991_1",
      "ports": {
        "bus1": 50989,
        "bus2": 50991
      },
      "params": {
        "R": -0.00035712821409106255,
        "X": -0.011222094297409058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50989_51216_1",
      "ports": {
        "bus1": 50989,
        "bus2": 51216
      },
      "params": {
        "R": 0.026583092287182808,
        "X": 0.06941132247447968,
        "G": 0.0,
        "B": 0.008904055692255497
      },
      "extension": {
        "length": 17463.198670532227,
        "rating": 65.505450963974
      }
    },
    {
      "class": "Branch",
      "id": "branch_50989_51217_1",
      "ports": {
        "bus1": 50989,
        "bus2": 51217
      },
      "params": {
        "R": 0.04870616272091866,
        "X": 0.1038525477051735,
        "G": 0.0,
        "B": 0.0042504179291427135
      },
      "extension": {
        "length": 14613.231699096681,
        "rating": 49.961113929748535
      }
    },
    {
      "class": "Branch",
      "id": "branch_50990_50991_1",
      "ports": {
        "bus1": 50990,
        "bus2": 50991
      },
      "params": {
        "R": 0.029657170176506042,
        "X": 0.9319225549697876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50994_50996_1",
      "ports": {
        "bus1": 50996,
        "bus2": 50994
      },
      "params": {
        "R": 0.01974150538444519,
        "X": 0.03274744004011154,
        "G": 0.0,
        "B": 0.0015202529029920697
      },
      "extension": {
        "length": 4913.406614410401,
        "rating": 46.85975909233093
      }
    },
    {
      "class": "Branch",
      "id": "branch_50995_50998_1",
      "ports": {
        "bus1": 50995,
        "bus2": 50998
      },
      "params": {
        "R": 0.003793232375755906,
        "X": 0.1199377179145813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50995_50999_1",
      "ports": {
        "bus1": 50995,
        "bus2": 50999
      },
      "params": {
        "R": 0.00021645096421707422,
        "X": 0.0011698073940351605,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50996_50998_1",
      "ports": {
        "bus1": 50996,
        "bus2": 50998
      },
      "params": {
        "R": -0.0008289737161248922,
        "X": -0.026211198419332504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50996_51725_1",
      "ports": {
        "bus1": 51725,
        "bus2": 50996
      },
      "params": {
        "R": 0.03312385082244873,
        "X": 0.0785897895693779,
        "G": 0.0,
        "B": 0.004930193070322275
      },
      "extension": {
        "length": 14415.84542175293,
        "rating": 60.804468393325806
      }
    },
    {
      "class": "Branch",
      "id": "branch_50997_50998_1",
      "ports": {
        "bus1": 50997,
        "bus2": 50998
      },
      "params": {
        "R": 0.017658548429608345,
        "X": 0.5583434700965881,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50999_51884_1",
      "ports": {
        "bus1": 50999,
        "bus2": 51884
      },
      "params": {
        "R": 0.0024383796844631433,
        "X": 0.015480415895581245,
        "G": 0.0,
        "B": 0.02299611270427704
      },
      "extension": {
        "length": 14576.141963012697,
        "rating": 237.7208709716797
      }
    },
    {
      "class": "Branch",
      "id": "branch_51000_51001_1",
      "ports": {
        "bus1": 51000,
        "bus2": 51001
      },
      "params": {
        "R": 0.00025133282179012895,
        "X": 0.0011697409208863974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51002_51635_1",
      "ports": {
        "bus1": 51002,
        "bus2": 51635
      },
      "params": {
        "R": 0.024237770587205883,
        "X": 0.07362017780542374,
        "G": 0.0,
        "B": 0.005161544308066368
      },
      "extension": {
        "length": 14378.872329711914,
        "rating": 67.55394339561462
      }
    },
    {
      "class": "Branch",
      "id": "branch_51002_52019_1",
      "ports": {
        "bus1": 51002,
        "bus2": 52019
      },
      "params": {
        "R": 0.02013523131608963,
        "X": 0.04366321489214897,
        "G": 0.0,
        "B": 0.00269699445925653
      },
      "extension": {
        "length": 7902.176543701172,
        "rating": 75.70216059684753
      }
    },
    {
      "class": "Branch",
      "id": "branch_51003_53602_1",
      "ports": {
        "bus1": 53602,
        "bus2": 51003
      },
      "params": {
        "R": 0.0369565449655056,
        "X": 0.09481798857450485,
        "G": 0.0,
        "B": 0.005987929180264473
      },
      "extension": {
        "length": 17268.298753051757,
        "rating": 61.191779375076294
      }
    },
    {
      "class": "Branch",
      "id": "branch_51003_53604_1",
      "ports": {
        "bus1": 51003,
        "bus2": 53604
      },
      "params": {
        "R": 0.033589448779821396,
        "X": 0.08538504689931871,
        "G": 0.0,
        "B": 0.004250632598996162
      },
      "extension": {
        "length": 14314.487887573243,
        "rating": 55.00653386116028
      }
    },
    {
      "class": "Branch",
      "id": "branch_51004_51028_1",
      "ports": {
        "bus1": 51028,
        "bus2": 51004
      },
      "params": {
        "R": 0.0314902625977993,
        "X": 0.0830259770154953,
        "G": 0.0,
        "B": 0.0019243322312831879
      },
      "extension": {
        "length": 8843.135596984863,
        "rating": 76.56127214431763
      }
    },
    {
      "class": "Branch",
      "id": "branch_51005_51006_1",
      "ports": {
        "bus1": 51005,
        "bus2": 51006
      },
      "params": {
        "R": 0.01832522079348564,
        "X": 0.05199763923883438,
        "G": 0.0,
        "B": 0.0031227192375808954
      },
      "extension": {
        "length": 8807.116376953125,
        "rating": 62.83370852470398
      }
    },
    {
      "class": "Branch",
      "id": "branch_51005_51014_1",
      "ports": {
        "bus1": 51005,
        "bus2": 51014
      },
      "params": {
        "R": 0.01744740456342697,
        "X": 0.040963925421237946,
        "G": 0.0,
        "B": 0.0042876508086919785
      },
      "extension": {
        "length": 9538.476061157227,
        "rating": 71.50547504425049
      }
    },
    {
      "class": "Branch",
      "id": "branch_51007_51008_1",
      "ports": {
        "bus1": 51008,
        "bus2": 51007
      },
      "params": {
        "R": 0.00511774979531765,
        "X": 0.12403058260679245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51007_51009_1",
      "ports": {
        "bus1": 51007,
        "bus2": 51009
      },
      "params": {
        "R": 0.0002770056889858097,
        "X": 0.0011963988654315472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51008_51251_1",
      "ports": {
        "bus1": 51008,
        "bus2": 51251
      },
      "params": {
        "R": 0.04143813997507095,
        "X": 0.10290132462978363,
        "G": 0.0,
        "B": 0.003805284621194005
      },
      "extension": {
        "length": 14377.299169921875,
        "rating": 53.63016724586487
      }
    },
    {
      "class": "Branch",
      "id": "branch_51009_51059_1",
      "ports": {
        "bus1": 51059,
        "bus2": 51009
      },
      "params": {
        "R": 0.0037664517294615507,
        "X": 0.026913942769169807,
        "G": 0.0,
        "B": 0.012895039282739162
      },
      "extension": {
        "length": 13453.486023559572,
        "rating": 230.81223964691162
      }
    },
    {
      "class": "Branch",
      "id": "branch_51010_51019_1",
      "ports": {
        "bus1": 51010,
        "bus2": 51019
      },
      "params": {
        "R": 0.0027961377054452896,
        "X": 0.019560405984520912,
        "G": 0.0,
        "B": 0.011221970431506634
      },
      "extension": {
        "length": 10426.269220092774,
        "rating": 272.0926284790039
      }
    },
    {
      "class": "Branch",
      "id": "branch_51010_51038_1",
      "ports": {
        "bus1": 51038,
        "bus2": 51010
      },
      "params": {
        "R": 0.0020524838473647833,
        "X": 0.012412095442414284,
        "G": 0.0,
        "B": 0.017340878024697304
      },
      "extension": {
        "length": 10485.466839294433,
        "rating": 273.11203479766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_51011_51012_1",
      "ports": {
        "bus1": 51011,
        "bus2": 51012
      },
      "params": {
        "R": 0.0002666576183401048,
        "X": 0.0010571369202807546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51012_51060_1",
      "ports": {
        "bus1": 51012,
        "bus2": 51060
      },
      "params": {
        "R": 0.049377284944057465,
        "X": 0.11998753249645232,
        "G": 0.0,
        "B": 0.00414408091455698
      },
      "extension": {
        "length": 16962.705173583985,
        "rating": 78.69901657104492
      }
    },
    {
      "class": "Branch",
      "id": "branch_51012_51675_1",
      "ports": {
        "bus1": 51012,
        "bus2": 51675
      },
      "params": {
        "R": 0.026540085673332214,
        "X": 0.08060555160045624,
        "G": 0.0,
        "B": 0.007879233919084072
      },
      "extension": {
        "length": 17311.69340661621,
        "rating": 74.22452569007874
      }
    },
    {
      "class": "Branch",
      "id": "branch_51012_51967_1",
      "ports": {
        "bus1": 51967,
        "bus2": 51012
      },
      "params": {
        "R": 0.01959037408232689,
        "X": 0.06103175133466721,
        "G": 0.0,
        "B": 0.0012242394732311368
      },
      "extension": {
        "length": 5714.799919189453,
        "rating": 72.47830033302307
      }
    },
    {
      "class": "Branch",
      "id": "branch_51013_51016_1",
      "ports": {
        "bus1": 51013,
        "bus2": 51016
      },
      "params": {
        "R": 0.0029824301600456238,
        "X": 0.08994113653898239,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51013_51017_1",
      "ports": {
        "bus1": 51013,
        "bus2": 51017
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51013_51026_1",
      "ports": {
        "bus1": 51026,
        "bus2": 51013
      },
      "params": {
        "R": 0.00136390735860914,
        "X": 0.007908494211733341,
        "G": 0.0,
        "B": 0.022767839953303337
      },
      "extension": {
        "length": 9289.12179309082,
        "rating": 226.7263889312744
      }
    },
    {
      "class": "Branch",
      "id": "branch_51013_51038_1",
      "ports": {
        "bus1": 51013,
        "bus2": 51038
      },
      "params": {
        "R": 0.002065303735435009,
        "X": 0.010661963373422623,
        "G": 0.0,
        "B": 0.018886709585785866
      },
      "extension": {
        "length": 10236.623656311036,
        "rating": 272.53198623657227
      }
    },
    {
      "class": "Branch",
      "id": "branch_51014_51016_1",
      "ports": {
        "bus1": 51014,
        "bus2": 51016
      },
      "params": {
        "R": -0.000226510688662529,
        "X": -0.006830878555774689,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51014_51032_1",
      "ports": {
        "bus1": 51032,
        "bus2": 51014
      },
      "params": {
        "R": 0.013272627256810665,
        "X": 0.03146809712052345,
        "G": 0.0,
        "B": 0.001201153383590281
      },
      "extension": {
        "length": 4597.4079258728025,
        "rating": 66.02294445037842
      }
    },
    {
      "class": "Branch",
      "id": "branch_51014_51040_1",
      "ports": {
        "bus1": 51014,
        "bus2": 51040
      },
      "params": {
        "R": 0.029300972819328308,
        "X": 0.08563346415758132,
        "G": 0.0,
        "B": 0.0017435903428122401
      },
      "extension": {
        "length": 9361.81021673584,
        "rating": 50.65385103225708
      }
    },
    {
      "class": "Branch",
      "id": "branch_51014_51913_1",
      "ports": {
        "bus1": 51913,
        "bus2": 51014
      },
      "params": {
        "R": 0.01615041308104992,
        "X": 0.04160310700535774,
        "G": 0.0,
        "B": 0.0016435231082141402
      },
      "extension": {
        "length": 6171.60830355835,
        "rating": 65.38054347038269
      }
    },
    {
      "class": "Branch",
      "id": "branch_51014_52053_1",
      "ports": {
        "bus1": 52053,
        "bus2": 51014
      },
      "params": {
        "R": 0.012389372102916239,
        "X": 0.03634282946586609,
        "G": 0.0,
        "B": 0.0029870469588786364
      },
      "extension": {
        "length": 7793.276283874512,
        "rating": 63.65542411804199
      }
    },
    {
      "class": "Branch",
      "id": "branch_51015_51016_1",
      "ports": {
        "bus1": 51015,
        "bus2": 51016
      },
      "params": {
        "R": 0.015495141968131065,
        "X": 0.46728700399398804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51018_51019_1",
      "ports": {
        "bus1": 51018,
        "bus2": 51019
      },
      "params": {
        "R": 0.00022040803742129356,
        "X": 0.0011107309255748987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51020_51021_1",
      "ports": {
        "bus1": 51020,
        "bus2": 51021
      },
      "params": {
        "R": 0.00028269048198126256,
        "X": 0.0011934343492612243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51020_52053_1",
      "ports": {
        "bus1": 52053,
        "bus2": 51020
      },
      "params": {
        "R": 0.012659582309424877,
        "X": 0.02860960178077221,
        "G": 0.0,
        "B": 0.0011077261297032237
      },
      "extension": {
        "length": 4104.8665598144535,
        "rating": 63.74291777610779
      }
    },
    {
      "class": "Branch",
      "id": "branch_51020_52097_1",
      "ports": {
        "bus1": 51020,
        "bus2": 52097
      },
      "params": {
        "R": 0.013838710263371468,
        "X": 0.03548171743750572,
        "G": 0.0,
        "B": 0.0012439966667443514
      },
      "extension": {
        "length": 4896.327470855713,
        "rating": 70.71536183357239
      }
    },
    {
      "class": "Branch",
      "id": "branch_51022_51025_1",
      "ports": {
        "bus1": 51022,
        "bus2": 51025
      },
      "params": {
        "R": 0.010731123387813568,
        "X": 0.280468225479126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51022_51026_1",
      "ports": {
        "bus1": 51022,
        "bus2": 51026
      },
      "params": {
        "R": 0.00024306865816470238,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51022_51027_1",
      "ports": {
        "bus1": 51022,
        "bus2": 51027
      },
      "params": {
        "R": 0.00021513538376893848,
        "X": 0.001162707805633545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51023_51025_1",
      "ports": {
        "bus1": 51023,
        "bus2": 51025
      },
      "params": {
        "R": -0.005484363064169884,
        "X": -0.14333908259868622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51023_51028_1",
      "ports": {
        "bus1": 51028,
        "bus2": 51023
      },
      "params": {
        "R": 0.009977960959076881,
        "X": 0.02752727083861828,
        "G": 0.0,
        "B": 0.001176988473162055
      },
      "extension": {
        "length": 3803.2054961242675,
        "rating": 43.745362758636475
      }
    },
    {
      "class": "Branch",
      "id": "branch_51023_52053_1",
      "ports": {
        "bus1": 51023,
        "bus2": 52053
      },
      "params": {
        "R": 0.0151230338960886,
        "X": 0.03251677379012108,
        "G": 0.0,
        "B": 0.0029180101118981843
      },
      "extension": {
        "length": 6499.483581115723,
        "rating": 66.50646924972534
      }
    },
    {
      "class": "Branch",
      "id": "branch_51024_51025_1",
      "ports": {
        "bus1": 51024,
        "bus2": 51025
      },
      "params": {
        "R": 0.022075574845075607,
        "X": 0.5769662857055664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51026_52054_1",
      "ports": {
        "bus1": 52054,
        "bus2": 51026
      },
      "params": {
        "R": 0.0011992092477157712,
        "X": 0.007805725559592247,
        "G": 0.0,
        "B": 0.016800129786133766
      },
      "extension": {
        "length": 7667.7304586792,
        "rating": 201.59893035888672
      }
    },
    {
      "class": "Branch",
      "id": "branch_51028_51029_1",
      "ports": {
        "bus1": 51028,
        "bus2": 51029
      },
      "params": {
        "R": 0.00022459353203885257,
        "X": 0.0011521304259076715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51028_52053_1",
      "ports": {
        "bus1": 51028,
        "bus2": 52053
      },
      "params": {
        "R": 0.003932838793843985,
        "X": 0.011003544554114342,
        "G": 0.0,
        "B": 0.0070220520719885835
      },
      "extension": {
        "length": 6605.533735839844,
        "rating": 84.2349648475647
      }
    },
    {
      "class": "Branch",
      "id": "branch_51028_52053_2",
      "ports": {
        "bus1": 51028,
        "bus2": 52053
      },
      "params": {
        "R": 0.003932838793843985,
        "X": 0.011003544554114342,
        "G": 0.0,
        "B": 0.0070220520719885835
      },
      "extension": {
        "length": 6605.533735839844,
        "rating": 84.2349648475647
      }
    },
    {
      "class": "Branch",
      "id": "branch_51028_52097_1",
      "ports": {
        "bus1": 51028,
        "bus2": 52097
      },
      "params": {
        "R": 0.017291618511080742,
        "X": 0.035915713757276535,
        "G": 0.0,
        "B": 0.0024059570860117674
      },
      "extension": {
        "length": 6802.336025573731,
        "rating": 73.11867475509644
      }
    },
    {
      "class": "Branch",
      "id": "branch_51030_51032_1",
      "ports": {
        "bus1": 51030,
        "bus2": 51032
      },
      "params": {
        "R": 0.03301314637064934,
        "X": 0.0814240425825119,
        "G": 0.0,
        "B": 0.0031036636792123318
      },
      "extension": {
        "length": 11154.727383728028,
        "rating": 48.43478202819824
      }
    },
    {
      "class": "Branch",
      "id": "branch_51030_52078_1",
      "ports": {
        "bus1": 51030,
        "bus2": 52078
      },
      "params": {
        "R": 0.08437538146972656,
        "X": 0.2213594615459442,
        "G": 0.0,
        "B": 0.008589097298681736
      },
      "extension": {
        "length": 32093.899349853516,
        "rating": 71.44656777381897
      }
    },
    {
      "class": "Branch",
      "id": "branch_51031_51032_1",
      "ports": {
        "bus1": 51031,
        "bus2": 51032
      },
      "params": {
        "R": 0.00029859214555472136,
        "X": 0.0010040582856163383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51033_51034_1",
      "ports": {
        "bus1": 51034,
        "bus2": 51033
      },
      "params": {
        "R": 7.72243583924137e-05,
        "X": 0.005144868511706591,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51033_51039_1",
      "ports": {
        "bus1": 51033,
        "bus2": 51039
      },
      "params": {
        "R": 0.0002800980000756681,
        "X": 0.001036780304275453,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51034_51037_1",
      "ports": {
        "bus1": 51034,
        "bus2": 51037
      },
      "params": {
        "R": 0.007607933599501848,
        "X": 0.2019040584564209,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51034_51038_1",
      "ports": {
        "bus1": 51034,
        "bus2": 51038
      },
      "params": {
        "R": 0.00024937710259109735,
        "X": 0.001043474767357111,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51035_51037_1",
      "ports": {
        "bus1": 51035,
        "bus2": 51037
      },
      "params": {
        "R": -0.002312207128852606,
        "X": -0.061362795531749725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51035_51043_1",
      "ports": {
        "bus1": 51043,
        "bus2": 51035
      },
      "params": {
        "R": 0.02982359007000923,
        "X": 0.08945865929126738,
        "G": 0.0,
        "B": 0.0019964578095823526
      },
      "extension": {
        "length": 9934.688248901368,
        "rating": 47.63738512992859
      }
    },
    {
      "class": "Branch",
      "id": "branch_51035_52097_1",
      "ports": {
        "bus1": 51035,
        "bus2": 52097
      },
      "params": {
        "R": 0.020282523706555367,
        "X": 0.05384291335940361,
        "G": 0.0,
        "B": 0.004948293790221214
      },
      "extension": {
        "length": 11013.279598937988,
        "rating": 56.7946195602417
      }
    },
    {
      "class": "Branch",
      "id": "branch_51036_51037_1",
      "ports": {
        "bus1": 51036,
        "bus2": 51037
      },
      "params": {
        "R": 0.024668272584676743,
        "X": 0.6546618938446045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51038_51042_1",
      "ports": {
        "bus1": 51038,
        "bus2": 51042
      },
      "params": {
        "R": 0.0016618502559140325,
        "X": 0.009202208369970322,
        "G": 0.0,
        "B": 0.020184386521577835
      },
      "extension": {
        "length": 10303.50903881836,
        "rating": 282.53488540649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_51038_51059_1",
      "ports": {
        "bus1": 51038,
        "bus2": 51059
      },
      "params": {
        "R": 0.0071765403263270855,
        "X": 0.04204115644097328,
        "G": 0.0,
        "B": 0.02756795473396778
      },
      "extension": {
        "length": 24830.00975280762,
        "rating": 275.4923343658447
      }
    },
    {
      "class": "Branch",
      "id": "branch_51039_54916_1",
      "ports": {
        "bus1": 51039,
        "bus2": 54916
      },
      "params": {
        "R": 0.0005175499827601016,
        "X": 0.008671930991113186,
        "G": 0.0,
        "B": 1.1660890579223633
      },
      "extension": {
        "length": 63937.615645019534,
        "rating": 2360.923194885254
      }
    },
    {
      "class": "Branch",
      "id": "branch_51040_51041_1",
      "ports": {
        "bus1": 51040,
        "bus2": 51041
      },
      "params": {
        "R": 0.0002635304699651897,
        "X": 0.0011676980648189783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51040_51959_1",
      "ports": {
        "bus1": 51040,
        "bus2": 51959
      },
      "params": {
        "R": 0.0059479246847331515,
        "X": 0.018067777156829834,
        "G": 0.0,
        "B": 0.0011154335225000978
      },
      "extension": {
        "length": 3414.165765930176,
        "rating": 68.68494153022766
      }
    },
    {
      "class": "Branch",
      "id": "branch_51042_51043_1",
      "ports": {
        "bus1": 51043,
        "bus2": 51042
      },
      "params": {
        "R": 0.005285077728331089,
        "X": 0.19155043363571167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51042_51044_1",
      "ports": {
        "bus1": 51042,
        "bus2": 51044
      },
      "params": {
        "R": 0.0002500431437510997,
        "X": 0.0011528866598382592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51042_51059_1",
      "ports": {
        "bus1": 51059,
        "bus2": 51042
      },
      "params": {
        "R": 0.004698376636952162,
        "X": 0.030292099341750145,
        "G": 0.0,
        "B": 0.023462465032935143
      },
      "extension": {
        "length": 17096.15670227051,
        "rating": 279.2276859283447
      }
    },
    {
      "class": "Branch",
      "id": "branch_51045_51048_1",
      "ports": {
        "bus1": 51045,
        "bus2": 51048
      },
      "params": {
        "R": 0.0026231943629682064,
        "X": 0.0836789533495903,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51045_51049_1",
      "ports": {
        "bus1": 51045,
        "bus2": 51049
      },
      "params": {
        "R": 0.0002672994742169976,
        "X": 0.001122386660426855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51045_51050_1",
      "ports": {
        "bus1": 51045,
        "bus2": 51050
      },
      "params": {
        "R": 0.00020317506277933717,
        "X": 0.0011747467797249556,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51046_51048_1",
      "ports": {
        "bus1": 51046,
        "bus2": 51048
      },
      "params": {
        "R": -0.0008891629404388368,
        "X": -0.02836398035287857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51046_51959_1",
      "ports": {
        "bus1": 51046,
        "bus2": 51959
      },
      "params": {
        "R": 0.035043198615312576,
        "X": 0.06953249126672745,
        "G": 0.0,
        "B": 0.003413550788536668
      },
      "extension": {
        "length": 10593.29274609375,
        "rating": 49.68213140964508
      }
    },
    {
      "class": "Branch",
      "id": "branch_51047_51048_1",
      "ports": {
        "bus1": 51047,
        "bus2": 51048
      },
      "params": {
        "R": 0.00906682014465332,
        "X": 0.28922826051712036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51051_51056_1",
      "ports": {
        "bus1": 51056,
        "bus2": 51051
      },
      "params": {
        "R": 0.021624760702252388,
        "X": 0.07008549571037292,
        "G": 0.0,
        "B": 0.0021761369425803423
      },
      "extension": {
        "length": 9318.977296325684,
        "rating": 49.97100830078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_51052_51053_1",
      "ports": {
        "bus1": 51053,
        "bus2": 51052
      },
      "params": {
        "R": 0.002389170229434967,
        "X": 0.07903560250997543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51052_51054_1",
      "ports": {
        "bus1": 51052,
        "bus2": 51054
      },
      "params": {
        "R": 0.00023627847258467227,
        "X": 0.0010287719778716564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51052_51059_1",
      "ports": {
        "bus1": 51052,
        "bus2": 51059
      },
      "params": {
        "R": 0.005699862260371447,
        "X": 0.03365129977464676,
        "G": 0.0,
        "B": 0.022281793877482414
      },
      "extension": {
        "length": 18265.256923095705,
        "rating": 281.80956840515137
      }
    },
    {
      "class": "Branch",
      "id": "branch_51052_51252_1",
      "ports": {
        "bus1": 51052,
        "bus2": 51252
      },
      "params": {
        "R": 0.00986852589994669,
        "X": 0.06279255449771881,
        "G": 0.0,
        "B": 0.06606575101613998
      },
      "extension": {
        "length": 45173.42917602539,
        "rating": 256.17666244506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_51053_51302_1",
      "ports": {
        "bus1": 51053,
        "bus2": 51302
      },
      "params": {
        "R": 0.023563969880342484,
        "X": 0.06927338987588882,
        "G": 0.0,
        "B": 0.006188964005559683
      },
      "extension": {
        "length": 13043.672526489258,
        "rating": 61.94894313812256
      }
    },
    {
      "class": "Branch",
      "id": "branch_51055_51058_1",
      "ports": {
        "bus1": 51055,
        "bus2": 51058
      },
      "params": {
        "R": 0.005311900749802589,
        "X": 0.18139111995697021,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51055_51059_1",
      "ports": {
        "bus1": 51055,
        "bus2": 51059
      },
      "params": {
        "R": 0.00020422817033249885,
        "X": 0.0010874003637582064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51056_51058_1",
      "ports": {
        "bus1": 51056,
        "bus2": 51058
      },
      "params": {
        "R": -0.00212244875729084,
        "X": -0.07247751951217651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51056_52144_1",
      "ports": {
        "bus1": 51056,
        "bus2": 52144
      },
      "params": {
        "R": 0.0253306794911623,
        "X": 0.05221710726618767,
        "G": 0.0,
        "B": 0.0035368960816413164
      },
      "extension": {
        "length": 9980.846291931153,
        "rating": 56.2657356262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_51057_51058_1",
      "ports": {
        "bus1": 51057,
        "bus2": 51058
      },
      "params": {
        "R": 0.02185594104230404,
        "X": 0.7463379502296448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51059_51313_1",
      "ports": {
        "bus1": 51059,
        "bus2": 51313
      },
      "params": {
        "R": 0.012529904022812843,
        "X": 0.07025656849145889,
        "G": 0.0,
        "B": 0.060078561305999756
      },
      "extension": {
        "length": 46501.40625732422,
        "rating": 258.74106884002686
      }
    },
    {
      "class": "Branch",
      "id": "branch_51061_51062_1",
      "ports": {
        "bus1": 51061,
        "bus2": 51062
      },
      "params": {
        "R": 0.0002001970133278519,
        "X": 0.0010492121800780296,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51061_51063_1",
      "ports": {
        "bus1": 51061,
        "bus2": 51063
      },
      "params": {
        "R": 0.07300756871700287,
        "X": 0.18976642191410065,
        "G": 0.0,
        "B": 0.004134422168135643
      },
      "extension": {
        "length": 19456.485746704104,
        "rating": 74.6854305267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_51064_51065_1",
      "ports": {
        "bus1": 51065,
        "bus2": 51064
      },
      "params": {
        "R": 0.0002944557345472276,
        "X": 0.02083209529519081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 168.04375767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51064_51067_1",
      "ports": {
        "bus1": 51064,
        "bus2": 51067
      },
      "params": {
        "R": 0.00029056932544335723,
        "X": 0.0010818748269230127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51064_51068_1",
      "ports": {
        "bus1": 51064,
        "bus2": 51068
      },
      "params": {
        "R": 0.00029868457932025194,
        "X": 0.0011984860757365823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51065_51066_1",
      "ports": {
        "bus1": 51066,
        "bus2": 51065
      },
      "params": {
        "R": 0.003444042755290866,
        "X": 0.13453933596611023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51065_51066_2",
      "ports": {
        "bus1": 51066,
        "bus2": 51065
      },
      "params": {
        "R": 0.003444042755290866,
        "X": 0.13453933596611023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51065_51074_1",
      "ports": {
        "bus1": 51065,
        "bus2": 51074
      },
      "params": {
        "R": 0.0010946645634248853,
        "X": 0.00738329766318202,
        "G": 0.0,
        "B": 0.004281738307327032
      },
      "extension": {
        "length": 3998.158363861084,
        "rating": 234.76276397705078
      }
    },
    {
      "class": "Branch",
      "id": "branch_51066_51069_1",
      "ports": {
        "bus1": 51069,
        "bus2": 51066
      },
      "params": {
        "R": 0.011756946332752705,
        "X": 0.028284693136811253,
        "G": 0.0,
        "B": 0.0009726116550154984
      },
      "extension": {
        "length": 3639.5796115722655,
        "rating": 69.43299770355225
      }
    },
    {
      "class": "Branch",
      "id": "branch_51066_51073_1",
      "ports": {
        "bus1": 51073,
        "bus2": 51066
      },
      "params": {
        "R": 0.01004523690789938,
        "X": 0.02365081012248993,
        "G": 0.0,
        "B": 0.0012135670986026525
      },
      "extension": {
        "length": 3526.9563348083498,
        "rating": 63.390958309173584
      }
    },
    {
      "class": "Branch",
      "id": "branch_51067_51276_1",
      "ports": {
        "bus1": 51276,
        "bus2": 51067
      },
      "params": {
        "R": 0.0002491209306754172,
        "X": 0.003956729080528021,
        "G": 0.0,
        "B": 0.43135845661163336
      },
      "extension": {
        "length": 29830.314260742187,
        "rating": 2647.0983505249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_51067_52070_1",
      "ports": {
        "bus1": 51067,
        "bus2": 52070
      },
      "params": {
        "R": 0.0005502451094798744,
        "X": 0.0063346149399876595,
        "G": 0.0,
        "B": 0.8477983474731445
      },
      "extension": {
        "length": 52376.422908691406,
        "rating": 2608.4009170532227
      }
    },
    {
      "class": "Branch",
      "id": "branch_51070_51071_1",
      "ports": {
        "bus1": 51070,
        "bus2": 51071
      },
      "params": {
        "R": 0.00029298188746906817,
        "X": 0.0010738284327089787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51072_51073_1",
      "ports": {
        "bus1": 51073,
        "bus2": 51072
      },
      "params": {
        "R": 0.003906880039721727,
        "X": 0.10668603330850601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51072_51074_1",
      "ports": {
        "bus1": 51072,
        "bus2": 51074
      },
      "params": {
        "R": 0.00021841515263076872,
        "X": 0.0011651769746094942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51074_51583_1",
      "ports": {
        "bus1": 51074,
        "bus2": 51583
      },
      "params": {
        "R": 0.0038619963452219967,
        "X": 0.02245110087096691,
        "G": 0.0,
        "B": 0.02078728936612606
      },
      "extension": {
        "length": 15108.350361328126,
        "rating": 266.9243335723877
      }
    },
    {
      "class": "Branch",
      "id": "branch_51075_51076_1",
      "ports": {
        "bus1": 51075,
        "bus2": 51076
      },
      "params": {
        "R": 0.00022175464255269617,
        "X": 0.0010015234583988786,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51075_51095_1",
      "ports": {
        "bus1": 51095,
        "bus2": 51075
      },
      "params": {
        "R": 0.015244850888848305,
        "X": 0.03382593393325806,
        "G": 0.0,
        "B": 0.001955985091626644
      },
      "extension": {
        "length": 6033.011391265869,
        "rating": 52.996766567230225
      }
    },
    {
      "class": "Branch",
      "id": "branch_51075_51266_1",
      "ports": {
        "bus1": 51075,
        "bus2": 51266
      },
      "params": {
        "R": 0.005246907472610474,
        "X": 0.013391796499490738,
        "G": 0.0,
        "B": 0.013656065799295902
      },
      "extension": {
        "length": 10191.688840942383,
        "rating": 75.57884454727173
      }
    },
    {
      "class": "Branch",
      "id": "branch_51077_51260_1",
      "ports": {
        "bus1": 51077,
        "bus2": 51260
      },
      "params": {
        "R": 0.010139419697225094,
        "X": 0.027302244678139687,
        "G": 0.0,
        "B": 0.027236375957727432
      },
      "extension": {
        "length": 20778.09344934082,
        "rating": 80.56225180625916
      }
    },
    {
      "class": "Branch",
      "id": "branch_51077_51272_1",
      "ports": {
        "bus1": 51272,
        "bus2": 51077
      },
      "params": {
        "R": 0.006903925444930792,
        "X": 0.019646622240543365,
        "G": 0.0,
        "B": 0.0011062161065638065
      },
      "extension": {
        "length": 3294.970901916504,
        "rating": 54.89532947540283
      }
    },
    {
      "class": "Branch",
      "id": "branch_51078_51114_1",
      "ports": {
        "bus1": 51114,
        "bus2": 51078
      },
      "params": {
        "R": 0.007762627210468054,
        "X": 0.01684773713350296,
        "G": 0.0,
        "B": 0.00042051801574416453
      },
      "extension": {
        "length": 1949.396301727295,
        "rating": 74.69952702522278
      }
    },
    {
      "class": "Branch",
      "id": "branch_51078_51267_1",
      "ports": {
        "bus1": 51078,
        "bus2": 51267
      },
      "params": {
        "R": 0.0035498319193720813,
        "X": 0.010009299032390118,
        "G": 0.0,
        "B": 0.001221508951857686
      },
      "extension": {
        "length": 2330.110947052002,
        "rating": 75.37980675697327
      }
    },
    {
      "class": "Branch",
      "id": "branch_51078_51285_1",
      "ports": {
        "bus1": 51285,
        "bus2": 51078
      },
      "params": {
        "R": 0.017347590997815132,
        "X": 0.04205666482448578,
        "G": 0.0,
        "B": 0.0010790625819936395
      },
      "extension": {
        "length": 5082.036681884766,
        "rating": 65.92102646827698
      }
    },
    {
      "class": "Branch",
      "id": "branch_51079_51080_1",
      "ports": {
        "bus1": 51079,
        "bus2": 51080
      },
      "params": {
        "R": 0.00020521855913102624,
        "X": 0.0010884786024689674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51080_51090_1",
      "ports": {
        "bus1": 51080,
        "bus2": 51090
      },
      "params": {
        "R": 0.011760157532989979,
        "X": 0.028964893892407417,
        "G": 0.0,
        "B": 0.002076230477541685
      },
      "extension": {
        "length": 5558.882133911133,
        "rating": 67.82395839691162
      }
    },
    {
      "class": "Branch",
      "id": "branch_51080_51261_1",
      "ports": {
        "bus1": 51080,
        "bus2": 51261
      },
      "params": {
        "R": 0.014777920208871363,
        "X": 0.04157567396759987,
        "G": 0.0,
        "B": 0.013160303235054016
      },
      "extension": {
        "length": 15777.779732666017,
        "rating": 57.88888931274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_51081_51083_1",
      "ports": {
        "bus1": 51083,
        "bus2": 51081
      },
      "params": {
        "R": 0.0038580517284572124,
        "X": 0.00973510555922985,
        "G": 0.0,
        "B": 0.0003258952056057751
      },
      "extension": {
        "length": 1311.8232242889405,
        "rating": 57.67756700515747
      }
    },
    {
      "class": "Branch",
      "id": "branch_51082_51085_1",
      "ports": {
        "bus1": 51082,
        "bus2": 51085
      },
      "params": {
        "R": 0.012386322021484375,
        "X": 0.2863176763057709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51082_51086_1",
      "ports": {
        "bus1": 51082,
        "bus2": 51086
      },
      "params": {
        "R": 0.00021555970306508243,
        "X": 0.0011119779665023088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51083_51085_1",
      "ports": {
        "bus1": 51083,
        "bus2": 51085
      },
      "params": {
        "R": -0.006653233896940947,
        "X": -0.15379372239112854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51084_51085_1",
      "ports": {
        "bus1": 51084,
        "bus2": 51085
      },
      "params": {
        "R": 0.037356533110141754,
        "X": 0.8635197877883911,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51086_51583_1",
      "ports": {
        "bus1": 51086,
        "bus2": 51583
      },
      "params": {
        "R": 0.0015087831998243928,
        "X": 0.008668074384331703,
        "G": 0.0,
        "B": 0.00766681507229805
      },
      "extension": {
        "length": 6227.511112243653,
        "rating": 305.3750991821289
      }
    },
    {
      "class": "Branch",
      "id": "branch_51087_51106_1",
      "ports": {
        "bus1": 51106,
        "bus2": 51087
      },
      "params": {
        "R": 0.0049719493836164474,
        "X": 0.01484285295009613,
        "G": 0.0,
        "B": 0.0006249878788366914
      },
      "extension": {
        "length": 2093.406610336304,
        "rating": 69.86150741577148
      }
    },
    {
      "class": "Branch",
      "id": "branch_51088_51089_1",
      "ports": {
        "bus1": 51088,
        "bus2": 51089
      },
      "params": {
        "R": 0.00028121002833358943,
        "X": 0.0010954163735732436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51088_51125_1",
      "ports": {
        "bus1": 51125,
        "bus2": 51088
      },
      "params": {
        "R": 0.008673438802361488,
        "X": 0.021133556962013245,
        "G": 0.0,
        "B": 0.0014466067077592015
      },
      "extension": {
        "length": 3995.7299423217773,
        "rating": 44.948992133140564
      }
    },
    {
      "class": "Branch",
      "id": "branch_51088_51569_1",
      "ports": {
        "bus1": 51569,
        "bus2": 51088
      },
      "params": {
        "R": 0.009758038446307182,
        "X": 0.026496570557355877,
        "G": 0.0,
        "B": 0.002345929155126214
      },
      "extension": {
        "length": 5385.177666870118,
        "rating": 68.06787848472595
      }
    },
    {
      "class": "Branch",
      "id": "branch_51090_51111_1",
      "ports": {
        "bus1": 51111,
        "bus2": 51090
      },
      "params": {
        "R": 0.010772876441478728,
        "X": 0.02622472122311592,
        "G": 0.0,
        "B": 0.0009501320309937001
      },
      "extension": {
        "length": 3732.5157528076174,
        "rating": 52.5407612323761
      }
    },
    {
      "class": "Branch",
      "id": "branch_51090_51442_1",
      "ports": {
        "bus1": 51090,
        "bus2": 51442
      },
      "params": {
        "R": 0.008074676617980003,
        "X": 0.01840372197329998,
        "G": 0.0,
        "B": 0.01067010872066021
      },
      "extension": {
        "length": 10731.21972253418,
        "rating": 84.30479168891907
      }
    },
    {
      "class": "Branch",
      "id": "branch_51091_51110_1",
      "ports": {
        "bus1": 51091,
        "bus2": 51110
      },
      "params": {
        "R": 0.0017164518358185887,
        "X": 0.010489478707313538,
        "G": 0.0,
        "B": 0.015390239655971527
      },
      "extension": {
        "length": 9003.23568511963,
        "rating": 260.95638275146484
      }
    },
    {
      "class": "Branch",
      "id": "branch_51091_51277_1",
      "ports": {
        "bus1": 51091,
        "bus2": 51277
      },
      "params": {
        "R": 0.0030699640046805143,
        "X": 0.01751098409295082,
        "G": 0.0,
        "B": 0.01044358592480421
      },
      "extension": {
        "length": 10207.029067382813,
        "rating": 248.57277870178223
      }
    },
    {
      "class": "Branch",
      "id": "branch_51091_51446_1",
      "ports": {
        "bus1": 51091,
        "bus2": 51446
      },
      "params": {
        "R": 0.0020858957432210445,
        "X": 0.011582802049815655,
        "G": 0.0,
        "B": 0.006742159835994244
      },
      "extension": {
        "length": 5937.575844451904,
        "rating": 271.5442895889282
      }
    },
    {
      "class": "Branch",
      "id": "branch_51092_51093_1",
      "ports": {
        "bus1": 51092,
        "bus2": 51093
      },
      "params": {
        "R": 0.00028512414428405464,
        "X": 0.0011879303492605686,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51093_51659_1",
      "ports": {
        "bus1": 51093,
        "bus2": 51659
      },
      "params": {
        "R": 0.009788292460143566,
        "X": 0.03103669546544552,
        "G": 0.0,
        "B": 0.004239767789840698
      },
      "extension": {
        "length": 7868.413465026856,
        "rating": 63.03147077560425
      }
    },
    {
      "class": "Branch",
      "id": "branch_51094_51267_1",
      "ports": {
        "bus1": 51094,
        "bus2": 51267
      },
      "params": {
        "R": 0.008439047262072563,
        "X": 0.02102815732359886,
        "G": 0.0,
        "B": 0.00449120020493865
      },
      "extension": {
        "length": 7184.532510681152,
        "rating": 65.13153910636902
      }
    },
    {
      "class": "Branch",
      "id": "branch_51094_51272_1",
      "ports": {
        "bus1": 51272,
        "bus2": 51094
      },
      "params": {
        "R": 0.007026310544461011,
        "X": 0.019215259701013565,
        "G": 0.0,
        "B": 0.0017693897243589163
      },
      "extension": {
        "length": 4129.037584442139,
        "rating": 64.12372589111328
      }
    },
    {
      "class": "Branch",
      "id": "branch_51095_51111_1",
      "ports": {
        "bus1": 51111,
        "bus2": 51095
      },
      "params": {
        "R": 0.0073394738137722015,
        "X": 0.02431418187916279,
        "G": 0.0,
        "B": 0.0009439747664146125
      },
      "extension": {
        "length": 3607.6974180908205,
        "rating": 66.02694988250732
      }
    },
    {
      "class": "Branch",
      "id": "branch_51096_51110_1",
      "ports": {
        "bus1": 51110,
        "bus2": 51096
      },
      "params": {
        "R": 0.0024920536670833826,
        "X": 0.01663338392972946,
        "G": 0.0,
        "B": 0.007324048783630133
      },
      "extension": {
        "length": 8069.314411560059,
        "rating": 246.52364253997803
      }
    },
    {
      "class": "Branch",
      "id": "branch_51096_51113_1",
      "ports": {
        "bus1": 51096,
        "bus2": 51113
      },
      "params": {
        "R": 0.0019395904382690785,
        "X": 0.01356666348874569,
        "G": 0.0,
        "B": 0.02056071162223816
      },
      "extension": {
        "length": 12306.10384918213,
        "rating": 258.57133865356445
      }
    },
    {
      "class": "Branch",
      "id": "branch_51097_51100_1",
      "ports": {
        "bus1": 51097,
        "bus2": 51100
      },
      "params": {
        "R": 0.0036051482893526554,
        "X": 0.13788151741027832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51097_51101_1",
      "ports": {
        "bus1": 51097,
        "bus2": 51101
      },
      "params": {
        "R": 0.000261242181295529,
        "X": 0.0011828645365312696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51097_51113_1",
      "ports": {
        "bus1": 51097,
        "bus2": 51113
      },
      "params": {
        "R": 0.0014398590428754687,
        "X": 0.009012932889163494,
        "G": 0.0,
        "B": 0.014699543826282024
      },
      "extension": {
        "length": 7545.408459960938,
        "rating": 251.21371746063232
      }
    },
    {
      "class": "Branch",
      "id": "branch_51097_51277_1",
      "ports": {
        "bus1": 51277,
        "bus2": 51097
      },
      "params": {
        "R": 0.0021830506157130003,
        "X": 0.011060538701713085,
        "G": 0.0,
        "B": 0.0055527896620333195
      },
      "extension": {
        "length": 5319.678199768066,
        "rating": 271.45543098449707
      }
    },
    {
      "class": "Branch",
      "id": "branch_51097_52004_1",
      "ports": {
        "bus1": 51097,
        "bus2": 52004
      },
      "params": {
        "R": 0.002826628042384982,
        "X": 0.02016250416636467,
        "G": 0.0,
        "B": 0.03598308563232422
      },
      "extension": {
        "length": 18195.09553125,
        "rating": 292.39838123321533
      }
    },
    {
      "class": "Branch",
      "id": "branch_51098_51100_1",
      "ports": {
        "bus1": 51098,
        "bus2": 51100
      },
      "params": {
        "R": -0.0012224703095853329,
        "X": -0.046754270792007446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51098_51266_1",
      "ports": {
        "bus1": 51098,
        "bus2": 51266
      },
      "params": {
        "R": 0.009675489738583565,
        "X": 0.027632104232907295,
        "G": 0.0,
        "B": 0.003013495821505785
      },
      "extension": {
        "length": 6405.351838439941,
        "rating": 68.98226141929626
      }
    },
    {
      "class": "Branch",
      "id": "branch_51099_51100_1",
      "ports": {
        "bus1": 51099,
        "bus2": 51100
      },
      "params": {
        "R": 0.012312216684222221,
        "X": 0.4708896279335022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51102_51103_1",
      "ports": {
        "bus1": 51102,
        "bus2": 51103
      },
      "params": {
        "R": 0.00026944177807308733,
        "X": 0.0010157825890928507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51102_51120_1",
      "ports": {
        "bus1": 51102,
        "bus2": 51120
      },
      "params": {
        "R": 0.0009975254070013762,
        "X": 0.006459888536483049,
        "G": 0.0,
        "B": 0.009959546849131584
      },
      "extension": {
        "length": 5961.81209765625,
        "rating": 249.87995624542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_51104_51120_1",
      "ports": {
        "bus1": 51120,
        "bus2": 51104
      },
      "params": {
        "R": 0.0007911485154181719,
        "X": 0.005847470369189978,
        "G": 0.0,
        "B": 0.008529426530003548
      },
      "extension": {
        "length": 4695.471033233643,
        "rating": 254.1710376739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_51104_51446_1",
      "ports": {
        "bus1": 51104,
        "bus2": 51446
      },
      "params": {
        "R": 0.0025983680970966816,
        "X": 0.01572701707482338,
        "G": 0.0,
        "B": 0.010067805647850037
      },
      "extension": {
        "length": 9525.061228820801,
        "rating": 296.4118242263794
      }
    },
    {
      "class": "Branch",
      "id": "branch_51105_51106_1",
      "ports": {
        "bus1": 51106,
        "bus2": 51105
      },
      "params": {
        "R": 0.003579276381060481,
        "X": 0.08479183912277222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51105_51107_1",
      "ports": {
        "bus1": 51105,
        "bus2": 51107
      },
      "params": {
        "R": 0.00020385194511618465,
        "X": 0.0011584493331611156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51105_51446_1",
      "ports": {
        "bus1": 51105,
        "bus2": 51446
      },
      "params": {
        "R": 0.003549572778865695,
        "X": 0.018616342917084694,
        "G": 0.0,
        "B": 0.025749746710062027
      },
      "extension": {
        "length": 15689.070403198242,
        "rating": 311.0729694366455
      }
    },
    {
      "class": "Branch",
      "id": "branch_51109_51122_1",
      "ports": {
        "bus1": 51122,
        "bus2": 51109
      },
      "params": {
        "R": 0.01613941602408886,
        "X": 0.038255564868450165,
        "G": 0.0,
        "B": 0.0019034142605960367
      },
      "extension": {
        "length": 5805.413155700684,
        "rating": 63.45318555831909
      }
    },
    {
      "class": "Branch",
      "id": "branch_51109_51442_1",
      "ports": {
        "bus1": 51442,
        "bus2": 51109
      },
      "params": {
        "R": 0.010377174243330956,
        "X": 0.022001022472977638,
        "G": 0.0,
        "B": 0.0006798611721023917
      },
      "extension": {
        "length": 2877.1256567230225,
        "rating": 78.28897833824158
      }
    },
    {
      "class": "Branch",
      "id": "branch_51110_51111_1",
      "ports": {
        "bus1": 51111,
        "bus2": 51110
      },
      "params": {
        "R": 0.004260268993675709,
        "X": 0.1495128870010376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51110_51112_1",
      "ports": {
        "bus1": 51110,
        "bus2": 51112
      },
      "params": {
        "R": 0.00022730276396032423,
        "X": 0.0010657381499186158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51110_51446_1",
      "ports": {
        "bus1": 51110,
        "bus2": 51446
      },
      "params": {
        "R": 0.0034618552308529615,
        "X": 0.019843805581331253,
        "G": 0.0,
        "B": 0.007037388626486063
      },
      "extension": {
        "length": 8915.654426330566,
        "rating": 271.60236835479736
      }
    },
    {
      "class": "Branch",
      "id": "branch_51113_51114_1",
      "ports": {
        "bus1": 51114,
        "bus2": 51113
      },
      "params": {
        "R": 0.005202308762818575,
        "X": 0.15778382122516632,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51113_51115_1",
      "ports": {
        "bus1": 51113,
        "bus2": 51115
      },
      "params": {
        "R": 0.0002547902113292366,
        "X": 0.0011291125556454062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51113_51273_1",
      "ports": {
        "bus1": 51113,
        "bus2": 51273
      },
      "params": {
        "R": 0.0011001020902767777,
        "X": 0.006602751091122627,
        "G": 0.0,
        "B": 0.011342449113726616
      },
      "extension": {
        "length": 6028.2968999633795,
        "rating": 203.29163074493408
      }
    },
    {
      "class": "Branch",
      "id": "branch_51113_51277_1",
      "ports": {
        "bus1": 51277,
        "bus2": 51113
      },
      "params": {
        "R": 0.0020566731691360474,
        "X": 0.01222777646034956,
        "G": 0.0,
        "B": 0.012109815143048763
      },
      "extension": {
        "length": 8401.505902404786,
        "rating": 286.43476963043213
      }
    },
    {
      "class": "Branch",
      "id": "branch_51116_51117_1",
      "ports": {
        "bus1": 51116,
        "bus2": 51117
      },
      "params": {
        "R": 0.00025312582147307694,
        "X": 0.0011823928216472268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51118_51119_1",
      "ports": {
        "bus1": 51119,
        "bus2": 51118
      },
      "params": {
        "R": 0.0035676551051437855,
        "X": 0.13696785271167755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.0374983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51118_51120_1",
      "ports": {
        "bus1": 51118,
        "bus2": 51120
      },
      "params": {
        "R": 0.0002054009382845834,
        "X": 0.0010999070946127176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51119_51122_1",
      "ports": {
        "bus1": 51122,
        "bus2": 51119
      },
      "params": {
        "R": 0.00914814043790102,
        "X": 0.017328687012195587,
        "G": 0.0,
        "B": 0.0007153893820941448
      },
      "extension": {
        "length": 2205.138557785034,
        "rating": 52.92661190032959
      }
    },
    {
      "class": "Branch",
      "id": "branch_51119_51659_1",
      "ports": {
        "bus1": 51119,
        "bus2": 51659
      },
      "params": {
        "R": 0.012738176621496676,
        "X": 0.03036552667617798,
        "G": 0.0,
        "B": 0.0038236062973737717
      },
      "extension": {
        "length": 8157.758989746094,
        "rating": 67.58367419242859
      }
    },
    {
      "class": "Branch",
      "id": "branch_51120_51446_1",
      "ports": {
        "bus1": 51446,
        "bus2": 51120
      },
      "params": {
        "R": 0.0015238247578963637,
        "X": 0.009166673757135868,
        "G": 0.0,
        "B": 0.007600005716085434
      },
      "extension": {
        "length": 5934.61983883667,
        "rating": 316.75753593444824
      }
    },
    {
      "class": "Branch",
      "id": "branch_51122_51123_1",
      "ports": {
        "bus1": 51122,
        "bus2": 51123
      },
      "params": {
        "R": 0.00027727754786610603,
        "X": 0.0010090884752571583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51125_51126_1",
      "ports": {
        "bus1": 51125,
        "bus2": 51126
      },
      "params": {
        "R": 0.0027755543123930693,
        "X": 0.0065009999088943005,
        "G": 0.0,
        "B": 0.0066287126392126075
      },
      "extension": {
        "length": 4947.519241516114,
        "rating": 73.73577952384949
      }
    },
    {
      "class": "Branch",
      "id": "branch_51126_51127_1",
      "ports": {
        "bus1": 51127,
        "bus2": 51126
      },
      "params": {
        "R": 0.004597660154104233,
        "X": 0.014214137569069862,
        "G": 0.0,
        "B": 0.0007639008690603077
      },
      "extension": {
        "length": 2379.667590774536,
        "rating": 64.01126384735107
      }
    },
    {
      "class": "Branch",
      "id": "branch_51126_51415_1",
      "ports": {
        "bus1": 51415,
        "bus2": 51126
      },
      "params": {
        "R": 0.007715390995144844,
        "X": 0.01774800755083561,
        "G": 0.0,
        "B": 0.004690039902925491
      },
      "extension": {
        "length": 6136.759360931396,
        "rating": 75.23974180221558
      }
    },
    {
      "class": "Branch",
      "id": "branch_51127_51562_1",
      "ports": {
        "bus1": 51562,
        "bus2": 51127
      },
      "params": {
        "R": 0.013462269678711891,
        "X": 0.02717311680316925,
        "G": 0.0,
        "B": 0.0011251489631831646
      },
      "extension": {
        "length": 4045.086104095459,
        "rating": 46.87165021896362
      }
    },
    {
      "class": "Branch",
      "id": "branch_51128_51129_1",
      "ports": {
        "bus1": 51129,
        "bus2": 51128
      },
      "params": {
        "R": 0.0034384168684482574,
        "X": 0.1164357140660286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51128_51130_1",
      "ports": {
        "bus1": 51128,
        "bus2": 51130
      },
      "params": {
        "R": 0.0002768867998383939,
        "X": 0.001194580807350576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51128_51808_1",
      "ports": {
        "bus1": 51128,
        "bus2": 51808
      },
      "params": {
        "R": 0.005061150528490543,
        "X": 0.031291279941797256,
        "G": 0.0,
        "B": 0.05253266170620918
      },
      "extension": {
        "length": 27087.374337890626,
        "rating": 284.6407890319824
      }
    },
    {
      "class": "Branch",
      "id": "branch_51128_52114_1",
      "ports": {
        "bus1": 51128,
        "bus2": 52114
      },
      "params": {
        "R": 0.011544927954673767,
        "X": 0.06664082407951355,
        "G": 0.0,
        "B": 0.10242079198360443
      },
      "extension": {
        "length": 53698.90851123047,
        "rating": 297.2909450531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_51129_51133_1",
      "ports": {
        "bus1": 51133,
        "bus2": 51129
      },
      "params": {
        "R": 0.04295661300420762,
        "X": 0.12106852978467941,
        "G": 0.0,
        "B": 0.005848911125212907
      },
      "extension": {
        "length": 17999.71982885742,
        "rating": 56.57725930213928
      }
    },
    {
      "class": "Branch",
      "id": "branch_51131_51133_1",
      "ports": {
        "bus1": 51131,
        "bus2": 51133
      },
      "params": {
        "R": 0.13449712097644806,
        "X": 0.25235527753829956,
        "G": 0.0,
        "B": 0.007114287931472063
      },
      "extension": {
        "length": 31041.730177734375,
        "rating": 38.50944936275482
      }
    },
    {
      "class": "Branch",
      "id": "branch_51131_51142_1",
      "ports": {
        "bus1": 51142,
        "bus2": 51131
      },
      "params": {
        "R": 0.08253072202205658,
        "X": 0.20311932265758514,
        "G": 0.0,
        "B": 0.00534061947837472
      },
      "extension": {
        "length": 21119.6655769043,
        "rating": 49.011969566345215
      }
    },
    {
      "class": "Branch",
      "id": "branch_51131_51780_1",
      "ports": {
        "bus1": 51780,
        "bus2": 51131
      },
      "params": {
        "R": 0.019281672313809395,
        "X": 0.0550566203892231,
        "G": 0.0,
        "B": 0.0018747485009953377
      },
      "extension": {
        "length": 7380.585055480958,
        "rating": 65.73432087898254
      }
    },
    {
      "class": "Branch",
      "id": "branch_51131_51803_1",
      "ports": {
        "bus1": 51803,
        "bus2": 51131
      },
      "params": {
        "R": 0.01949409209191799,
        "X": 0.05546655133366585,
        "G": 0.0,
        "B": 0.0014230356318876147
      },
      "extension": {
        "length": 6610.657632385254,
        "rating": 62.409353256225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_51132_51803_1",
      "ports": {
        "bus1": 51132,
        "bus2": 51803
      },
      "params": {
        "R": 0.039972055703401566,
        "X": 0.06656154990196228,
        "G": 0.0,
        "B": 0.0035131336189806457
      },
      "extension": {
        "length": 10560.64929675293,
        "rating": 63.68478536605835
      }
    },
    {
      "class": "Branch",
      "id": "branch_51134_51780_1",
      "ports": {
        "bus1": 51134,
        "bus2": 51780
      },
      "params": {
        "R": 0.05917712301015854,
        "X": 0.12370041757822037,
        "G": 0.0,
        "B": 0.006716497242450715
      },
      "extension": {
        "length": 20751.70580419922,
        "rating": 78.3895492553711
      }
    },
    {
      "class": "Branch",
      "id": "branch_51135_51136_1",
      "ports": {
        "bus1": 51135,
        "bus2": 51136
      },
      "params": {
        "R": 0.0002703761856537312,
        "X": 0.001005393685773015,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51135_51138_1",
      "ports": {
        "bus1": 51135,
        "bus2": 51138
      },
      "params": {
        "R": 0.05003012716770172,
        "X": 0.11514498293399811,
        "G": 0.0,
        "B": 0.007478369865566492
      },
      "extension": {
        "length": 20485.040639282226,
        "rating": 55.574339628219604
      }
    },
    {
      "class": "Branch",
      "id": "branch_51135_51140_1",
      "ports": {
        "bus1": 51135,
        "bus2": 51140
      },
      "params": {
        "R": 0.03668764978647232,
        "X": 0.11383245885372162,
        "G": 0.0,
        "B": 0.003689070697873831
      },
      "extension": {
        "length": 14318.660981689454,
        "rating": 61.17236614227295
      }
    },
    {
      "class": "Branch",
      "id": "branch_51137_51138_1",
      "ports": {
        "bus1": 51137,
        "bus2": 51138
      },
      "params": {
        "R": 0.000208114564884454,
        "X": 0.0010640515247359872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51138_51437_1",
      "ports": {
        "bus1": 51437,
        "bus2": 51138
      },
      "params": {
        "R": 0.03975865617394447,
        "X": 0.08605741709470749,
        "G": 0.0,
        "B": 0.0037944342475384474
      },
      "extension": {
        "length": 13416.987181640625,
        "rating": 60.91471314430237
      }
    },
    {
      "class": "Branch",
      "id": "branch_51139_51140_1",
      "ports": {
        "bus1": 51139,
        "bus2": 51140
      },
      "params": {
        "R": 0.00024083792231976986,
        "X": 0.001167795155197382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51140_51142_1",
      "ports": {
        "bus1": 51140,
        "bus2": 51142
      },
      "params": {
        "R": 0.03435929864645004,
        "X": 0.11068002879619598,
        "G": 0.0,
        "B": 0.0014768564142286775
      },
      "extension": {
        "length": 9581.986591369629,
        "rating": 64.04455304145813
      }
    },
    {
      "class": "Branch",
      "id": "branch_51141_51142_1",
      "ports": {
        "bus1": 51142,
        "bus2": 51141
      },
      "params": {
        "R": 0.003229973604902625,
        "X": 0.11196157336235046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51141_51143_1",
      "ports": {
        "bus1": 51141,
        "bus2": 51143
      },
      "params": {
        "R": 0.00020730083633679897,
        "X": 0.0011088005267083645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51143_52065_1",
      "ports": {
        "bus1": 52065,
        "bus2": 51143
      },
      "params": {
        "R": 0.005573513451963663,
        "X": 0.032224755734205246,
        "G": 0.0,
        "B": 0.024372702464461327
      },
      "extension": {
        "length": 21448.598708496094,
        "rating": 228.14476490020752
      }
    },
    {
      "class": "Branch",
      "id": "branch_51144_51146_1",
      "ports": {
        "bus1": 51146,
        "bus2": 51144
      },
      "params": {
        "R": 0.02257097326219082,
        "X": 0.058989979326725006,
        "G": 0.0,
        "B": 0.001601460506208241
      },
      "extension": {
        "length": 7105.2199332275395,
        "rating": 57.17935562133789
      }
    },
    {
      "class": "Branch",
      "id": "branch_51144_51148_1",
      "ports": {
        "bus1": 51144,
        "bus2": 51148
      },
      "params": {
        "R": 0.01254569087177515,
        "X": 0.02914375625550747,
        "G": 0.0,
        "B": 0.0011009712470695376
      },
      "extension": {
        "length": 4151.463552795411,
        "rating": 60.60003638267517
      }
    },
    {
      "class": "Branch",
      "id": "branch_51144_51744_1",
      "ports": {
        "bus1": 51744,
        "bus2": 51144
      },
      "params": {
        "R": 0.011324414052069187,
        "X": 0.027808107435703278,
        "G": 0.0,
        "B": 0.0007505685789510608
      },
      "extension": {
        "length": 3525.3766521606444,
        "rating": 75.95809698104858
      }
    },
    {
      "class": "Branch",
      "id": "branch_51145_51146_1",
      "ports": {
        "bus1": 51146,
        "bus2": 51145
      },
      "params": {
        "R": 0.005223460495471954,
        "X": 0.12180499732494354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51145_51147_1",
      "ports": {
        "bus1": 51145,
        "bus2": 51147
      },
      "params": {
        "R": 0.0002723119396250695,
        "X": 0.0011433265171945095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51145_51153_1",
      "ports": {
        "bus1": 51153,
        "bus2": 51145
      },
      "params": {
        "R": 0.005050167441368103,
        "X": 0.025590620934963226,
        "G": 0.0,
        "B": 0.02949054352939129
      },
      "extension": {
        "length": 19340.127174682617,
        "rating": 295.29616832733154
      }
    },
    {
      "class": "Branch",
      "id": "branch_51145_51747_1",
      "ports": {
        "bus1": 51145,
        "bus2": 51747
      },
      "params": {
        "R": 0.002077993005514145,
        "X": 0.01351967267692089,
        "G": 0.0,
        "B": 0.017173422500491142
      },
      "extension": {
        "length": 9497.344455505372,
        "rating": 341.19713306427
      }
    },
    {
      "class": "Branch",
      "id": "branch_51146_51474_1",
      "ports": {
        "bus1": 51146,
        "bus2": 51474
      },
      "params": {
        "R": 0.020541014149785042,
        "X": 0.051526498049497604,
        "G": 0.0,
        "B": 0.006292626261711121
      },
      "extension": {
        "length": 12102.97055053711,
        "rating": 64.24574255943298
      }
    },
    {
      "class": "Branch",
      "id": "branch_51148_51158_1",
      "ports": {
        "bus1": 51148,
        "bus2": 51158
      },
      "params": {
        "R": 0.04397418349981308,
        "X": 0.13806380331516266,
        "G": 0.0,
        "B": 0.0036408693995326757
      },
      "extension": {
        "length": 16454.367364746093,
        "rating": 61.698704957962036
      }
    },
    {
      "class": "Branch",
      "id": "branch_51148_51474_1",
      "ports": {
        "bus1": 51148,
        "bus2": 51474
      },
      "params": {
        "R": 0.055092938244342804,
        "X": 0.14990630745887756,
        "G": 0.0,
        "B": 0.004791914951056242
      },
      "extension": {
        "length": 19514.65428918457,
        "rating": 55.15129566192627
      }
    },
    {
      "class": "Branch",
      "id": "branch_51149_51150_1",
      "ports": {
        "bus1": 51150,
        "bus2": 51149
      },
      "params": {
        "R": 0.004073682706803083,
        "X": 0.13419166207313538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51149_51151_1",
      "ports": {
        "bus1": 51149,
        "bus2": 51151
      },
      "params": {
        "R": 0.000217210385017097,
        "X": 0.0011066911974921823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51149_51249_1",
      "ports": {
        "bus1": 51249,
        "bus2": 51149
      },
      "params": {
        "R": 0.006221400108188391,
        "X": 0.030737394466996193,
        "G": 0.0,
        "B": 0.037018317729234695
      },
      "extension": {
        "length": 24883.791865356445,
        "rating": 304.5788764953613
      }
    },
    {
      "class": "Branch",
      "id": "branch_51149_51747_1",
      "ports": {
        "bus1": 51149,
        "bus2": 51747
      },
      "params": {
        "R": 0.002194041386246681,
        "X": 0.014219283126294613,
        "G": 0.0,
        "B": 0.011188668198883533
      },
      "extension": {
        "length": 9611.889673095704,
        "rating": 277.6792287826538
      }
    },
    {
      "class": "Branch",
      "id": "branch_51150_51744_1",
      "ports": {
        "bus1": 51150,
        "bus2": 51744
      },
      "params": {
        "R": 0.03150002285838127,
        "X": 0.06664451211690903,
        "G": 0.0,
        "B": 0.004323117900639772
      },
      "extension": {
        "length": 11985.06644494629,
        "rating": 60.98463535308838
      }
    },
    {
      "class": "Branch",
      "id": "branch_51152_51156_1",
      "ports": {
        "bus1": 51156,
        "bus2": 51152
      },
      "params": {
        "R": 0.03501449152827263,
        "X": 0.10736226290464401,
        "G": 0.0,
        "B": 0.004041208419948816
      },
      "extension": {
        "length": 15842.641494506837,
        "rating": 59.68354940414429
      }
    },
    {
      "class": "Branch",
      "id": "branch_51153_51154_1",
      "ports": {
        "bus1": 51154,
        "bus2": 51153
      },
      "params": {
        "R": 0.0020239742007106543,
        "X": 0.06756920367479324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51153_51155_1",
      "ports": {
        "bus1": 51153,
        "bus2": 51155
      },
      "params": {
        "R": 0.00028193884645588696,
        "X": 0.001140679232776165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51153_51187_1",
      "ports": {
        "bus1": 51187,
        "bus2": 51153
      },
      "params": {
        "R": 0.002975257346406579,
        "X": 0.02131987176835537,
        "G": 0.0,
        "B": 0.01442825235426426
      },
      "extension": {
        "length": 12284.890748657226,
        "rating": 260.76393127441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_51154_51156_1",
      "ports": {
        "bus1": 51154,
        "bus2": 51156
      },
      "params": {
        "R": 0.021671710535883907,
        "X": 0.05026749894022941,
        "G": 0.0,
        "B": 0.00187938055023551
      },
      "extension": {
        "length": 7090.278752197266,
        "rating": 49.91256296634674
      }
    },
    {
      "class": "Branch",
      "id": "branch_51154_51778_1",
      "ports": {
        "bus1": 51154,
        "bus2": 51778
      },
      "params": {
        "R": 0.020775238052010536,
        "X": 0.0522863045334816,
        "G": 0.0,
        "B": 0.004897530190646648
      },
      "extension": {
        "length": 10824.953187194824,
        "rating": 69.45500373840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_51156_51157_1",
      "ports": {
        "bus1": 51156,
        "bus2": 51157
      },
      "params": {
        "R": 0.0002364071406191215,
        "X": 0.0011762306094169617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51158_52001_1",
      "ports": {
        "bus1": 51158,
        "bus2": 52001
      },
      "params": {
        "R": 0.014900799840688704,
        "X": 0.03596308454871178,
        "G": 0.0,
        "B": 0.04657193273305893
      },
      "extension": {
        "length": 27369.336755126955,
        "rating": 64.07541632652283
      }
    },
    {
      "class": "Branch",
      "id": "branch_51159_51162_1",
      "ports": {
        "bus1": 51159,
        "bus2": 51162
      },
      "params": {
        "R": 0.01068323478102684,
        "X": 0.29306960105895996,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51159_51163_1",
      "ports": {
        "bus1": 51159,
        "bus2": 51163
      },
      "params": {
        "R": 0.0002786736295092851,
        "X": 0.0011495446087792516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51159_51164_1",
      "ports": {
        "bus1": 51164,
        "bus2": 51159
      },
      "params": {
        "R": 0.0039891442283988,
        "X": 0.02366051822900772,
        "G": 0.0,
        "B": 0.024784550070762634
      },
      "extension": {
        "length": 17310.02815942383,
        "rating": 233.8848352432251
      }
    },
    {
      "class": "Branch",
      "id": "branch_51160_51162_1",
      "ports": {
        "bus1": 51160,
        "bus2": 51162
      },
      "params": {
        "R": -0.005398258566856384,
        "X": -0.14808863401412964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51160_51167_1",
      "ports": {
        "bus1": 51167,
        "bus2": 51160
      },
      "params": {
        "R": 0.011657492257654669,
        "X": 0.026273585855960846,
        "G": 0.0,
        "B": 0.003278513206169009
      },
      "extension": {
        "length": 6948.000645996094,
        "rating": 57.87392258644104
      }
    },
    {
      "class": "Branch",
      "id": "branch_51161_51162_1",
      "ports": {
        "bus1": 51161,
        "bus2": 51162
      },
      "params": {
        "R": 0.023861583322286606,
        "X": 0.654586911201477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51164_51165_1",
      "ports": {
        "bus1": 51165,
        "bus2": 51164
      },
      "params": {
        "R": 0.004050260875374079,
        "X": 0.11072003841400146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51164_51166_1",
      "ports": {
        "bus1": 51164,
        "bus2": 51166
      },
      "params": {
        "R": 0.0002356410404900089,
        "X": 0.0011505135335028172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51165_51167_1",
      "ports": {
        "bus1": 51167,
        "bus2": 51165
      },
      "params": {
        "R": 0.04170894995331764,
        "X": 0.11663926392793655,
        "G": 0.0,
        "B": 0.002037266967818141
      },
      "extension": {
        "length": 12010.612257751465,
        "rating": 53.27271819114685
      }
    },
    {
      "class": "Branch",
      "id": "branch_51167_51168_1",
      "ports": {
        "bus1": 51167,
        "bus2": 51168
      },
      "params": {
        "R": 0.00023380348284263167,
        "X": 0.0010963864624500275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51169_51170_1",
      "ports": {
        "bus1": 51169,
        "bus2": 51170
      },
      "params": {
        "R": 0.07621320337057114,
        "X": 0.12732717394828796,
        "G": 0.0,
        "B": 0.0029571151826530695
      },
      "extension": {
        "length": 14377.354422363282,
        "rating": 69.22760605812073
      }
    },
    {
      "class": "Branch",
      "id": "branch_51169_68520_1",
      "ports": {
        "bus1": 51169,
        "bus2": 68520
      },
      "params": {
        "R": 0.042926628142595284,
        "X": 0.09663324803113939,
        "G": 0.0,
        "B": 0.006671126466244459
      },
      "extension": {
        "length": 19684.99910083008,
        "rating": 65.89550375938416
      }
    },
    {
      "class": "Branch",
      "id": "branch_51171_51172_1",
      "ports": {
        "bus1": 51171,
        "bus2": 51172
      },
      "params": {
        "R": 0.0002785187680274248,
        "X": 0.0010040433844551444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51171_51173_1",
      "ports": {
        "bus1": 51173,
        "bus2": 51171
      },
      "params": {
        "R": 0.01991347223520279,
        "X": 0.04896802082657815,
        "G": 0.0,
        "B": 0.002735544228926301
      },
      "extension": {
        "length": 8216.169261657715,
        "rating": 58.85116457939148
      }
    },
    {
      "class": "Branch",
      "id": "branch_51171_52041_1",
      "ports": {
        "bus1": 52041,
        "bus2": 51171
      },
      "params": {
        "R": 0.015356997027993202,
        "X": 0.03537295013666153,
        "G": 0.0,
        "B": 0.001355774817056954
      },
      "extension": {
        "length": 4765.124025878907,
        "rating": 43.72268319129944
      }
    },
    {
      "class": "Branch",
      "id": "branch_51173_51174_1",
      "ports": {
        "bus1": 51173,
        "bus2": 51174
      },
      "params": {
        "R": 0.00022984993120189756,
        "X": 0.0011581808794289827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51173_51175_1",
      "ports": {
        "bus1": 51175,
        "bus2": 51173
      },
      "params": {
        "R": 0.021041397005319595,
        "X": 0.04351700842380524,
        "G": 0.0,
        "B": 0.0053731161169707775
      },
      "extension": {
        "length": 10573.440236938477,
        "rating": 66.28834009170532
      }
    },
    {
      "class": "Branch",
      "id": "branch_51175_51821_1",
      "ports": {
        "bus1": 51175,
        "bus2": 51821
      },
      "params": {
        "R": 0.013177068904042246,
        "X": 0.030622882768511772,
        "G": 0.0,
        "B": 0.03129160776734352
      },
      "extension": {
        "length": 23305.231149169922,
        "rating": 74.82176423072815
      }
    },
    {
      "class": "Branch",
      "id": "branch_51176_52140_1",
      "ports": {
        "bus1": 51176,
        "bus2": 52140
      },
      "params": {
        "R": 0.026913659647107128,
        "X": 0.05766705423593521,
        "G": 0.0,
        "B": 0.0016262854915112257
      },
      "extension": {
        "length": 7276.179428283692,
        "rating": 67.52568483352661
      }
    },
    {
      "class": "Branch",
      "id": "branch_51177_51198_1",
      "ports": {
        "bus1": 51177,
        "bus2": 51198
      },
      "params": {
        "R": 0.027968166396021846,
        "X": 0.07012150436639786,
        "G": 0.0,
        "B": 0.002552611520513892
      },
      "extension": {
        "length": 9095.034546936036,
        "rating": 45.74383199214935
      }
    },
    {
      "class": "Branch",
      "id": "branch_51178_51179_1",
      "ports": {
        "bus1": 51179,
        "bus2": 51178
      },
      "params": {
        "R": 0.006097262725234032,
        "X": 0.16386881470680237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51178_51180_1",
      "ports": {
        "bus1": 51178,
        "bus2": 51180
      },
      "params": {
        "R": 0.00023436793708242476,
        "X": 0.0010564657859504223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51179_51192_1",
      "ports": {
        "bus1": 51179,
        "bus2": 51192
      },
      "params": {
        "R": 0.012355190701782703,
        "X": 0.032001592218875885,
        "G": 0.0,
        "B": 0.0003862237208522857
      },
      "extension": {
        "length": 2721.736990310669,
        "rating": 62.764304876327515
      }
    },
    {
      "class": "Branch",
      "id": "branch_51180_51181_1",
      "ports": {
        "bus1": 51181,
        "bus2": 51180
      },
      "params": {
        "R": 0.001445455476641655,
        "X": 0.009583448991179466,
        "G": 0.0,
        "B": 0.01040385290980339
      },
      "extension": {
        "length": 6777.432522399902,
        "rating": 267.09516048431396
      }
    },
    {
      "class": "Branch",
      "id": "branch_51181_51182_1",
      "ports": {
        "bus1": 51182,
        "bus2": 51181
      },
      "params": {
        "R": 0.003079621121287346,
        "X": 0.12263694405555725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51181_51183_1",
      "ports": {
        "bus1": 51181,
        "bus2": 51183
      },
      "params": {
        "R": 0.0002217620494775474,
        "X": 0.00114876264706254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51181_51187_1",
      "ports": {
        "bus1": 51187,
        "bus2": 51181
      },
      "params": {
        "R": 0.0015001118881627917,
        "X": 0.009903543628752232,
        "G": 0.0,
        "B": 0.026714660227298737
      },
      "extension": {
        "length": 11387.353207763672,
        "rating": 255.21001815795898
      }
    },
    {
      "class": "Branch",
      "id": "branch_51182_51194_1",
      "ports": {
        "bus1": 51194,
        "bus2": 51182
      },
      "params": {
        "R": 0.01183277927339077,
        "X": 0.030257273465394974,
        "G": 0.0,
        "B": 0.000760281691327691
      },
      "extension": {
        "length": 3373.686446044922,
        "rating": 58.296120166778564
      }
    },
    {
      "class": "Branch",
      "id": "branch_51182_51198_1",
      "ports": {
        "bus1": 51198,
        "bus2": 51182
      },
      "params": {
        "R": 0.014788372442126274,
        "X": 0.04159034788608551,
        "G": 0.0,
        "B": 0.002897141734138131
      },
      "extension": {
        "length": 7804.588453857422,
        "rating": 68.94940137863159
      }
    },
    {
      "class": "Branch",
      "id": "branch_51184_51191_1",
      "ports": {
        "bus1": 51184,
        "bus2": 51191
      },
      "params": {
        "R": 0.011070839129388332,
        "X": 0.030857320874929428,
        "G": 0.0,
        "B": 0.006537694949656725
      },
      "extension": {
        "length": 9916.859360412598,
        "rating": 74.26895499229431
      }
    },
    {
      "class": "Branch",
      "id": "branch_51184_51194_1",
      "ports": {
        "bus1": 51194,
        "bus2": 51184
      },
      "params": {
        "R": 0.014593322761356832,
        "X": 0.03117774985730648,
        "G": 0.0,
        "B": 0.001756499521434307
      },
      "extension": {
        "length": 5479.871526397706,
        "rating": 64.94847536087036
      }
    },
    {
      "class": "Branch",
      "id": "branch_51185_51186_1",
      "ports": {
        "bus1": 51186,
        "bus2": 51185
      },
      "params": {
        "R": 0.001952551887370646,
        "X": 0.06499402970075607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51185_51187_1",
      "ports": {
        "bus1": 51185,
        "bus2": 51187
      },
      "params": {
        "R": 0.00026057803188450634,
        "X": 0.00108517543412745,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51186_51194_1",
      "ports": {
        "bus1": 51194,
        "bus2": 51186
      },
      "params": {
        "R": 0.029308674857020378,
        "X": 0.08593355119228363,
        "G": 0.0,
        "B": 0.0018203097861260176
      },
      "extension": {
        "length": 9508.097961914063,
        "rating": 68.65334510803223
      }
    },
    {
      "class": "Branch",
      "id": "branch_51188_51189_1",
      "ports": {
        "bus1": 51189,
        "bus2": 51188
      },
      "params": {
        "R": 0.0032427951227873564,
        "X": 0.11564315855503082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51188_51190_1",
      "ports": {
        "bus1": 51188,
        "bus2": 51190
      },
      "params": {
        "R": 0.0002660707395989448,
        "X": 0.0011227832874283195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51188_51540_1",
      "ports": {
        "bus1": 51540,
        "bus2": 51188
      },
      "params": {
        "R": 0.0020846393890678883,
        "X": 0.01367330364882946,
        "G": 0.0,
        "B": 0.00970726739615202
      },
      "extension": {
        "length": 8022.1388027343755,
        "rating": 319.42005157470703
      }
    },
    {
      "class": "Branch",
      "id": "branch_51192_51193_1",
      "ports": {
        "bus1": 51192,
        "bus2": 51193
      },
      "params": {
        "R": 0.00023940604296512902,
        "X": 0.0010524624958634377,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51195_51196_1",
      "ports": {
        "bus1": 51195,
        "bus2": 51196
      },
      "params": {
        "R": 0.000200167007278651,
        "X": 0.0011709377868101,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51195_51851_1",
      "ports": {
        "bus1": 51851,
        "bus2": 51195
      },
      "params": {
        "R": 0.0014971514465287328,
        "X": 0.006689003668725491,
        "G": 0.0,
        "B": 0.008633359335362911
      },
      "extension": {
        "length": 5445.464603302002,
        "rating": 221.75047397613525
      }
    },
    {
      "class": "Branch",
      "id": "branch_51195_52068_1",
      "ports": {
        "bus1": 51195,
        "bus2": 52068
      },
      "params": {
        "R": 0.0029640195425599813,
        "X": 0.01730722188949585,
        "G": 0.0,
        "B": 0.01735757291316986
      },
      "extension": {
        "length": 13134.291134765625,
        "rating": 252.9132604598999
      }
    },
    {
      "class": "Branch",
      "id": "branch_51197_52069_1",
      "ports": {
        "bus1": 51197,
        "bus2": 52069
      },
      "params": {
        "R": 0.009353244677186012,
        "X": 0.02249576896429062,
        "G": 0.0,
        "B": 0.0007178362575359643
      },
      "extension": {
        "length": 2670.798651855469,
        "rating": 63.3139431476593
      }
    },
    {
      "class": "Branch",
      "id": "branch_51198_51199_1",
      "ports": {
        "bus1": 51198,
        "bus2": 51199
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51200_52069_1",
      "ports": {
        "bus1": 51200,
        "bus2": 52069
      },
      "params": {
        "R": 0.006891776807606221,
        "X": 0.01972527615725994,
        "G": 0.0,
        "B": 0.0007343686302192509
      },
      "extension": {
        "length": 2835.938606781006,
        "rating": 63.786494731903076
      }
    },
    {
      "class": "Branch",
      "id": "branch_51201_51204_1",
      "ports": {
        "bus1": 51201,
        "bus2": 51204
      },
      "params": {
        "R": 0.0046579414047300816,
        "X": 0.16152161359786987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51201_51205_1",
      "ports": {
        "bus1": 51201,
        "bus2": 51205
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51201_51206_1",
      "ports": {
        "bus1": 51201,
        "bus2": 51206
      },
      "params": {
        "R": 0.00022037583403289318,
        "X": 0.0010231375927105546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51202_51204_1",
      "ports": {
        "bus1": 51202,
        "bus2": 51204
      },
      "params": {
        "R": -0.0018561477772891521,
        "X": -0.06436491757631302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51202_51215_1",
      "ports": {
        "bus1": 51202,
        "bus2": 51215
      },
      "params": {
        "R": 0.029445450752973557,
        "X": 0.06537801027297974,
        "G": 0.0,
        "B": 0.002714011585339904
      },
      "extension": {
        "length": 9019.803743591308,
        "rating": 47.09859490394592
      }
    },
    {
      "class": "Branch",
      "id": "branch_51203_51204_1",
      "ports": {
        "bus1": 51203,
        "bus2": 51204
      },
      "params": {
        "R": 0.01749701239168644,
        "X": 0.606736958026886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51207_51214_1",
      "ports": {
        "bus1": 51214,
        "bus2": 51207
      },
      "params": {
        "R": 0.01696213148534298,
        "X": 0.03818359225988388,
        "G": 0.0,
        "B": 0.0049240076914429665
      },
      "extension": {
        "length": 9580.971327758789,
        "rating": 48.94882142543793
      }
    },
    {
      "class": "Branch",
      "id": "branch_51207_51892_1",
      "ports": {
        "bus1": 51892,
        "bus2": 51207
      },
      "params": {
        "R": 0.01448751986026764,
        "X": 0.03165585175156593,
        "G": 0.0,
        "B": 0.0007729796925559641
      },
      "extension": {
        "length": 3636.8868224487305,
        "rating": 58.641117811203
      }
    },
    {
      "class": "Branch",
      "id": "branch_51210_51341_1",
      "ports": {
        "bus1": 51210,
        "bus2": 51341
      },
      "params": {
        "R": 0.06284850090742111,
        "X": 0.14046385884284973,
        "G": 0.0,
        "B": 0.006380611564964056
      },
      "extension": {
        "length": 19430.027501220702,
        "rating": 55.028510093688965
      }
    },
    {
      "class": "Branch",
      "id": "branch_51211_51212_1",
      "ports": {
        "bus1": 51211,
        "bus2": 51212
      },
      "params": {
        "R": 0.0002693529531825334,
        "X": 0.0010572107275947928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51211_51341_1",
      "ports": {
        "bus1": 51211,
        "bus2": 51341
      },
      "params": {
        "R": 0.022862132638692856,
        "X": 0.05393994972109795,
        "G": 0.0,
        "B": 0.001400475506670773
      },
      "extension": {
        "length": 6343.187470092774,
        "rating": 49.90862309932709
      }
    },
    {
      "class": "Branch",
      "id": "branch_51211_51343_1",
      "ports": {
        "bus1": 51343,
        "bus2": 51211
      },
      "params": {
        "R": 0.027179783210158348,
        "X": 0.06691586971282959,
        "G": 0.0,
        "B": 0.00287606124766171
      },
      "extension": {
        "length": 9808.539251220704,
        "rating": 62.66281604766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_51213_51214_1",
      "ports": {
        "bus1": 51214,
        "bus2": 51213
      },
      "params": {
        "R": 0.046404674649238586,
        "X": 0.10699740797281265,
        "G": 0.0,
        "B": 0.003417664673179388
      },
      "extension": {
        "length": 12816.031700500489,
        "rating": 42.63412356376648
      }
    },
    {
      "class": "Branch",
      "id": "branch_51219_51220_1",
      "ports": {
        "bus1": 51219,
        "bus2": 51220
      },
      "params": {
        "R": 0.00023438496282324192,
        "X": 0.0010032400023192167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51220_51225_1",
      "ports": {
        "bus1": 51220,
        "bus2": 51225
      },
      "params": {
        "R": 0.029250936582684517,
        "X": 0.06980682909488678,
        "G": 0.0,
        "B": 0.002508583478629589
      },
      "extension": {
        "length": 8827.9511517334,
        "rating": 57.22602605819702
      }
    },
    {
      "class": "Branch",
      "id": "branch_51220_51231_1",
      "ports": {
        "bus1": 51220,
        "bus2": 51231
      },
      "params": {
        "R": 0.032554991543293,
        "X": 0.08193043619394302,
        "G": 0.0,
        "B": 0.005540401209145784
      },
      "extension": {
        "length": 14134.377206909181,
        "rating": 40.1896595954895
      }
    },
    {
      "class": "Branch",
      "id": "branch_51221_51222_1",
      "ports": {
        "bus1": 51222,
        "bus2": 51221
      },
      "params": {
        "R": 0.004872564226388931,
        "X": 0.12984462082386017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51221_51223_1",
      "ports": {
        "bus1": 51221,
        "bus2": 51223
      },
      "params": {
        "R": 0.0002346740657230839,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51221_51233_1",
      "ports": {
        "bus1": 51221,
        "bus2": 51233
      },
      "params": {
        "R": 0.006006377749145031,
        "X": 0.031888436526060104,
        "G": 0.0,
        "B": 0.01746482588350773
      },
      "extension": {
        "length": 16618.325915039062,
        "rating": 241.7691707611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_51222_51227_1",
      "ports": {
        "bus1": 51222,
        "bus2": 51227
      },
      "params": {
        "R": 0.02281925268471241,
        "X": 0.055930767208337784,
        "G": 0.0,
        "B": 0.0028735739178955555
      },
      "extension": {
        "length": 9049.43286529541,
        "rating": 54.376888275146484
      }
    },
    {
      "class": "Branch",
      "id": "branch_51224_51225_1",
      "ports": {
        "bus1": 51224,
        "bus2": 51225
      },
      "params": {
        "R": 0.000219173394725658,
        "X": 0.0010031562997028232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51226_51227_1",
      "ports": {
        "bus1": 51226,
        "bus2": 51227
      },
      "params": {
        "R": 0.021342020481824875,
        "X": 0.05845927074551582,
        "G": 0.0,
        "B": 0.005176985170692205
      },
      "extension": {
        "length": 12196.754663269043,
        "rating": 57.71718621253967
      }
    },
    {
      "class": "Branch",
      "id": "branch_51227_51228_1",
      "ports": {
        "bus1": 51227,
        "bus2": 51228
      },
      "params": {
        "R": 0.00025634258054196835,
        "X": 0.0010319474386051297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51229_51230_1",
      "ports": {
        "bus1": 51230,
        "bus2": 51229
      },
      "params": {
        "R": 0.0003376067616045475,
        "X": 0.02040882036089897,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51229_51232_1",
      "ports": {
        "bus1": 51229,
        "bus2": 51232
      },
      "params": {
        "R": 0.00020917969231959432,
        "X": 0.0011395687470212579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51230_51231_1",
      "ports": {
        "bus1": 51231,
        "bus2": 51230
      },
      "params": {
        "R": 0.002657831646502018,
        "X": 0.09519512206315994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51230_51233_1",
      "ports": {
        "bus1": 51230,
        "bus2": 51233
      },
      "params": {
        "R": 0.0002274466387461871,
        "X": 0.001014101435430348,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51232_51528_1",
      "ports": {
        "bus1": 51232,
        "bus2": 51528
      },
      "params": {
        "R": 0.00017618556739762425,
        "X": 0.0025572043377906084,
        "G": 0.0,
        "B": 0.2574479579925537
      },
      "extension": {
        "length": 18190.554087524415,
        "rating": 2269.930076599121
      }
    },
    {
      "class": "Branch",
      "id": "branch_51232_51577_1",
      "ports": {
        "bus1": 51232,
        "bus2": 51577
      },
      "params": {
        "R": 0.0004450248961802572,
        "X": 0.008994827046990395,
        "G": 0.0,
        "B": 1.004672884941101
      },
      "extension": {
        "length": 65853.248484375,
        "rating": 2462.782096862793
      }
    },
    {
      "class": "Branch",
      "id": "branch_51233_51239_1",
      "ports": {
        "bus1": 51239,
        "bus2": 51233
      },
      "params": {
        "R": 0.0033462406136095524,
        "X": 0.021788906306028366,
        "G": 0.0,
        "B": 0.02094800211489201
      },
      "extension": {
        "length": 15441.161907348633,
        "rating": 228.2616376876831
      }
    },
    {
      "class": "Branch",
      "id": "branch_51235_51238_1",
      "ports": {
        "bus1": 51235,
        "bus2": 51238
      },
      "params": {
        "R": 0.008885301649570465,
        "X": 0.2359350472688675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51235_51239_1",
      "ports": {
        "bus1": 51235,
        "bus2": 51239
      },
      "params": {
        "R": 0.00020197931735310704,
        "X": 0.0010667123133316636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51236_51238_1",
      "ports": {
        "bus1": 51236,
        "bus2": 51238
      },
      "params": {
        "R": -0.00397932343184948,
        "X": -0.10566459596157074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51237_51238_1",
      "ports": {
        "bus1": 51237,
        "bus2": 51238
      },
      "params": {
        "R": 0.02197626605629921,
        "X": 0.5835447311401367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51240_51241_1",
      "ports": {
        "bus1": 51240,
        "bus2": 51241
      },
      "params": {
        "R": 0.00027058576233685017,
        "X": 0.001144377631135285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51241_51243_1",
      "ports": {
        "bus1": 51241,
        "bus2": 51243
      },
      "params": {
        "R": 0.09441494196653366,
        "X": 0.1538345366716385,
        "G": 0.0,
        "B": 0.00267998268827796
      },
      "extension": {
        "length": 15109.484571166993,
        "rating": 56.64907693862915
      }
    },
    {
      "class": "Branch",
      "id": "branch_51241_51247_1",
      "ports": {
        "bus1": 51247,
        "bus2": 51241
      },
      "params": {
        "R": 0.017374349758028984,
        "X": 0.034759439527988434,
        "G": 0.0,
        "B": 0.0023028948344290257
      },
      "extension": {
        "length": 6314.168427429199,
        "rating": 56.83411359786987
      }
    },
    {
      "class": "Branch",
      "id": "branch_51241_51250_1",
      "ports": {
        "bus1": 51241,
        "bus2": 51250
      },
      "params": {
        "R": 0.042798057198524475,
        "X": 0.09928903728723526,
        "G": 0.0,
        "B": 0.0010316729312762618
      },
      "extension": {
        "length": 7858.584669616699,
        "rating": 54.60246801376343
      }
    },
    {
      "class": "Branch",
      "id": "branch_51242_51243_1",
      "ports": {
        "bus1": 51243,
        "bus2": 51242
      },
      "params": {
        "R": 0.0033617543522268534,
        "X": 0.09495044499635696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51242_51244_1",
      "ports": {
        "bus1": 51242,
        "bus2": 51244
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51242_51249_1",
      "ports": {
        "bus1": 51242,
        "bus2": 51249
      },
      "params": {
        "R": 0.0017698168521746993,
        "X": 0.012673463672399521,
        "G": 0.0,
        "B": 0.010393286123871803
      },
      "extension": {
        "length": 8245.598860656739,
        "rating": 241.08800888061523
      }
    },
    {
      "class": "Branch",
      "id": "branch_51243_51384_1",
      "ports": {
        "bus1": 51384,
        "bus2": 51243
      },
      "params": {
        "R": 0.03498335927724838,
        "X": 0.08721227943897247,
        "G": 0.0,
        "B": 0.0028832152020186186
      },
      "extension": {
        "length": 12118.195667724609,
        "rating": 55.60728311538696
      }
    },
    {
      "class": "Branch",
      "id": "branch_51245_51246_1",
      "ports": {
        "bus1": 51246,
        "bus2": 51245
      },
      "params": {
        "R": 0.0003149904077872634,
        "X": 0.01734686829149723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51245_51248_1",
      "ports": {
        "bus1": 51245,
        "bus2": 51248
      },
      "params": {
        "R": 0.0002256847801618278,
        "X": 0.0011647584615275264,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51245_51311_1",
      "ports": {
        "bus1": 51245,
        "bus2": 51311
      },
      "params": {
        "R": 0.001103200833313167,
        "X": 0.018513148650527,
        "G": 0.0,
        "B": 1.8607096672058105
      },
      "extension": {
        "length": 143311.53558691408,
        "rating": 2542.8354263305664
      }
    },
    {
      "class": "Branch",
      "id": "branch_51245_51650_1",
      "ports": {
        "bus1": 51650,
        "bus2": 51245
      },
      "params": {
        "R": 0.0002786002878565341,
        "X": 0.004823951981961727,
        "G": 0.0,
        "B": 0.4171048402786255
      },
      "extension": {
        "length": 33033.13253173828,
        "rating": 2525.234794616699
      }
    },
    {
      "class": "Branch",
      "id": "branch_51245_51748_1",
      "ports": {
        "bus1": 51245,
        "bus2": 51748
      },
      "params": {
        "R": 0.00022939009068068117,
        "X": 0.0047331880778074265,
        "G": 0.0,
        "B": 0.5311392545700073
      },
      "extension": {
        "length": 33261.963587402344,
        "rating": 2968.519401550293
      }
    },
    {
      "class": "Branch",
      "id": "branch_51245_51857_1",
      "ports": {
        "bus1": 51245,
        "bus2": 51857
      },
      "params": {
        "R": 0.0003965094219893217,
        "X": 0.005252258386462927,
        "G": 0.0,
        "B": 0.7458608150482178
      },
      "extension": {
        "length": 41874.94437231446,
        "rating": 3011.2316131591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_51246_51247_1",
      "ports": {
        "bus1": 51247,
        "bus2": 51246
      },
      "params": {
        "R": 0.003125371178612113,
        "X": 0.11042086780071259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51246_51249_1",
      "ports": {
        "bus1": 51246,
        "bus2": 51249
      },
      "params": {
        "R": 0.0002963671286124736,
        "X": 0.0010047279065474868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51247_51250_1",
      "ports": {
        "bus1": 51247,
        "bus2": 51250
      },
      "params": {
        "R": 0.03825072944164276,
        "X": 0.07676379382610321,
        "G": 0.0,
        "B": 0.004984067752957344
      },
      "extension": {
        "length": 13998.02339025879,
        "rating": 65.34711718559265
      }
    },
    {
      "class": "Branch",
      "id": "branch_51249_51683_1",
      "ports": {
        "bus1": 51249,
        "bus2": 51683
      },
      "params": {
        "R": 0.0017748214304447174,
        "X": 0.009036779403686523,
        "G": 0.0,
        "B": 0.02520367130637169
      },
      "extension": {
        "length": 10494.255814453125,
        "rating": 288.83392810821533
      }
    },
    {
      "class": "Branch",
      "id": "branch_51251_51253_1",
      "ports": {
        "bus1": 51253,
        "bus2": 51251
      },
      "params": {
        "R": 0.09676036983728409,
        "X": 0.2714332640171051,
        "G": 0.0,
        "B": 0.005389922298491001
      },
      "extension": {
        "length": 28112.144438232423,
        "rating": 66.25815629959106
      }
    },
    {
      "class": "Branch",
      "id": "branch_51251_52144_1",
      "ports": {
        "bus1": 51251,
        "bus2": 52144
      },
      "params": {
        "R": 0.0158303864300251,
        "X": 0.02523517794907093,
        "G": 0.0,
        "B": 0.030613096430897713
      },
      "extension": {
        "length": 19204.972029052737,
        "rating": 67.59082674980164
      }
    },
    {
      "class": "Branch",
      "id": "branch_51254_51255_1",
      "ports": {
        "bus1": 51255,
        "bus2": 51254
      },
      "params": {
        "R": 0.00433334382250905,
        "X": 0.17116767168045044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51254_51256_1",
      "ports": {
        "bus1": 51254,
        "bus2": 51256
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51254_51268_1",
      "ports": {
        "bus1": 51254,
        "bus2": 51268
      },
      "params": {
        "R": 0.0024648886173963547,
        "X": 0.014866381883621216,
        "G": 0.0,
        "B": 0.053294770419597626
      },
      "extension": {
        "length": 21307.55303869629,
        "rating": 265.47722816467285
      }
    },
    {
      "class": "Branch",
      "id": "branch_51254_52004_1",
      "ports": {
        "bus1": 52004,
        "bus2": 51254
      },
      "params": {
        "R": 0.0019960785284638405,
        "X": 0.011756494641304016,
        "G": 0.0,
        "B": 0.014015397988259792
      },
      "extension": {
        "length": 8993.848141845703,
        "rating": 307.51397609710693
      }
    },
    {
      "class": "Branch",
      "id": "branch_51255_51266_1",
      "ports": {
        "bus1": 51255,
        "bus2": 51266
      },
      "params": {
        "R": 0.02029302529990673,
        "X": 0.04546097666025161,
        "G": 0.0,
        "B": 0.0035151070915162568
      },
      "extension": {
        "length": 9091.275078735353,
        "rating": 71.03925943374634
      }
    },
    {
      "class": "Branch",
      "id": "branch_51257_51258_1",
      "ports": {
        "bus1": 51257,
        "bus2": 51258
      },
      "params": {
        "R": 0.00024881455465219915,
        "X": 0.0011021102545782924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51257_51259_1",
      "ports": {
        "bus1": 51259,
        "bus2": 51257
      },
      "params": {
        "R": 0.00627080211415887,
        "X": 0.01812859997153282,
        "G": 0.0,
        "B": 0.0019037745660170913
      },
      "extension": {
        "length": 4180.983320709229,
        "rating": 65.01194834709167
      }
    },
    {
      "class": "Branch",
      "id": "branch_51257_51281_1",
      "ports": {
        "bus1": 51281,
        "bus2": 51257
      },
      "params": {
        "R": 0.00885427463799715,
        "X": 0.02055368572473526,
        "G": 0.0,
        "B": 0.001975137274712324
      },
      "extension": {
        "length": 4813.384731262207,
        "rating": 59.536588191986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_51261_51262_1",
      "ports": {
        "bus1": 51261,
        "bus2": 51262
      },
      "params": {
        "R": 0.00021335309429559857,
        "X": 0.0011350109707564116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51261_51297_1",
      "ports": {
        "bus1": 51297,
        "bus2": 51261
      },
      "params": {
        "R": 0.0071022347547113895,
        "X": 0.023371873423457142,
        "G": 0.0,
        "B": 0.0008796823676675559
      },
      "extension": {
        "length": 3241.643854614258,
        "rating": 68.30647587776184
      }
    },
    {
      "class": "Branch",
      "id": "branch_51264_51272_1",
      "ports": {
        "bus1": 51272,
        "bus2": 51264
      },
      "params": {
        "R": 0.005900721531361342,
        "X": 0.01721918396651745,
        "G": 0.0,
        "B": 0.0023941730614751577
      },
      "extension": {
        "length": 4615.242569824219,
        "rating": 53.41850519180298
      }
    },
    {
      "class": "Branch",
      "id": "branch_51264_51297_1",
      "ports": {
        "bus1": 51264,
        "bus2": 51297
      },
      "params": {
        "R": 0.02533233910799026,
        "X": 0.057817332446575165,
        "G": 0.0,
        "B": 0.003465686924755573
      },
      "extension": {
        "length": 9176.267914123535,
        "rating": 61.002928018569946
      }
    },
    {
      "class": "Branch",
      "id": "branch_51265_51266_1",
      "ports": {
        "bus1": 51265,
        "bus2": 51266
      },
      "params": {
        "R": 0.00025690815527923405,
        "X": 0.0010883690556511283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51268_51269_1",
      "ports": {
        "bus1": 51269,
        "bus2": 51268
      },
      "params": {
        "R": 0.0035065999254584312,
        "X": 0.12893465161323547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51268_51270_1",
      "ports": {
        "bus1": 51268,
        "bus2": 51270
      },
      "params": {
        "R": 0.0002911293413490057,
        "X": 0.001106484909541905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51268_51292_1",
      "ports": {
        "bus1": 51292,
        "bus2": 51268
      },
      "params": {
        "R": 0.0015502143651247025,
        "X": 0.00935631338506937,
        "G": 0.0,
        "B": 0.009697833098471165
      },
      "extension": {
        "length": 6797.418558288575,
        "rating": 254.30467128753662
      }
    },
    {
      "class": "Branch",
      "id": "branch_51268_51637_1",
      "ports": {
        "bus1": 51268,
        "bus2": 51637
      },
      "params": {
        "R": 0.002904052147641778,
        "X": 0.018160611391067505,
        "G": 0.0,
        "B": 0.005383392330259085
      },
      "extension": {
        "length": 6914.3795354003905,
        "rating": 276.0998487472534
      }
    },
    {
      "class": "Branch",
      "id": "branch_51269_51285_1",
      "ports": {
        "bus1": 51269,
        "bus2": 51285
      },
      "params": {
        "R": 0.004389869049191475,
        "X": 0.010342476889491081,
        "G": 0.0,
        "B": 0.009983055293560028
      },
      "extension": {
        "length": 7871.035653808594,
        "rating": 75.91911554336548
      }
    },
    {
      "class": "Branch",
      "id": "branch_51271_51272_1",
      "ports": {
        "bus1": 51272,
        "bus2": 51271
      },
      "params": {
        "R": 0.004459579940885305,
        "X": 0.13815662264823914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51271_51273_1",
      "ports": {
        "bus1": 51271,
        "bus2": 51273
      },
      "params": {
        "R": 0.00026997036184184253,
        "X": 0.00119805580470711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51273_51277_1",
      "ports": {
        "bus1": 51273,
        "bus2": 51277
      },
      "params": {
        "R": 0.0026665297336876392,
        "X": 0.015146462246775627,
        "G": 0.0,
        "B": 0.029352767392992973
      },
      "extension": {
        "length": 15381.309700195314,
        "rating": 273.0364799499512
      }
    },
    {
      "class": "Branch",
      "id": "branch_51274_51275_1",
      "ports": {
        "bus1": 51274,
        "bus2": 51275
      },
      "params": {
        "R": 0.00020136625971645117,
        "X": 0.0011762967333197594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51274_51795_1",
      "ports": {
        "bus1": 51795,
        "bus2": 51274
      },
      "params": {
        "R": 0.0008552800281904638,
        "X": 0.005193280056118965,
        "G": 0.0,
        "B": 0.011624337173998356
      },
      "extension": {
        "length": 5151.794040252686,
        "rating": 308.26408863067627
      }
    },
    {
      "class": "Branch",
      "id": "branch_51274_52004_1",
      "ports": {
        "bus1": 51274,
        "bus2": 52004
      },
      "params": {
        "R": 0.0015420858981087804,
        "X": 0.00796771515160799,
        "G": 0.0,
        "B": 0.008280911482870579
      },
      "extension": {
        "length": 5397.803617126465,
        "rating": 263.29994201660156
      }
    },
    {
      "class": "Branch",
      "id": "branch_51276_51277_1",
      "ports": {
        "bus1": 51277,
        "bus2": 51276
      },
      "params": {
        "R": 0.0002962893049698323,
        "X": 0.018604610115289688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51276_51278_1",
      "ports": {
        "bus1": 51276,
        "bus2": 51278
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51276_51796_1",
      "ports": {
        "bus1": 51796,
        "bus2": 51276
      },
      "params": {
        "R": 0.0001541554374853149,
        "X": 0.0026911247987300158,
        "G": 0.0,
        "B": 0.22046543657779694
      },
      "extension": {
        "length": 18497.116119506838,
        "rating": 2648.1576919555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_51276_52007_1",
      "ports": {
        "bus1": 52007,
        "bus2": 51276
      },
      "params": {
        "R": 0.00015306504792533815,
        "X": 0.00263562286272645,
        "G": 0.0,
        "B": 0.3383530080318451
      },
      "extension": {
        "length": 20094.384391479492,
        "rating": 2806.6221237182617
      }
    },
    {
      "class": "Branch",
      "id": "branch_51277_51282_1",
      "ports": {
        "bus1": 51282,
        "bus2": 51277
      },
      "params": {
        "R": 0.0016811989480629563,
        "X": 0.011368750594556332,
        "G": 0.0,
        "B": 0.019591348245739937
      },
      "extension": {
        "length": 10813.248110961915,
        "rating": 267.56207942962646
      }
    },
    {
      "class": "Branch",
      "id": "branch_51279_51280_1",
      "ports": {
        "bus1": 51279,
        "bus2": 51280
      },
      "params": {
        "R": 0.000262387067778036,
        "X": 0.001135916681960225,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51279_51283_1",
      "ports": {
        "bus1": 51279,
        "bus2": 51283
      },
      "params": {
        "R": 0.014010827057063581,
        "X": 0.03653434291481972,
        "G": 0.0,
        "B": 0.002605089219287038
      },
      "extension": {
        "length": 7552.959626953125,
        "rating": 69.66354846954346
      }
    },
    {
      "class": "Branch",
      "id": "branch_51282_51283_1",
      "ports": {
        "bus1": 51283,
        "bus2": 51282
      },
      "params": {
        "R": 0.0038917800411581993,
        "X": 0.12352513521909714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51282_51284_1",
      "ports": {
        "bus1": 51282,
        "bus2": 51284
      },
      "params": {
        "R": 0.00024663651129230857,
        "X": 0.0010792919201776385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51286_51287_1",
      "ports": {
        "bus1": 51287,
        "bus2": 51286
      },
      "params": {
        "R": 0.004937025252729654,
        "X": 0.13520187139511108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51286_51289_1",
      "ports": {
        "bus1": 51286,
        "bus2": 51289
      },
      "params": {
        "R": 0.0002513267390895635,
        "X": 0.0011563171865418553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51286_51290_1",
      "ports": {
        "bus1": 51286,
        "bus2": 51290
      },
      "params": {
        "R": 0.00025804233155213296,
        "X": 0.0011160055873915553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51287_51288_1",
      "ports": {
        "bus1": 51288,
        "bus2": 51287
      },
      "params": {
        "R": 0.0026326007209718227,
        "X": 0.06806468963623047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51288_51291_1",
      "ports": {
        "bus1": 51291,
        "bus2": 51288
      },
      "params": {
        "R": 0.022290723398327827,
        "X": 0.04529549553990364,
        "G": 0.0,
        "B": 0.002295640530064702
      },
      "extension": {
        "length": 6032.020300598145,
        "rating": 57.95645713806152
      }
    },
    {
      "class": "Branch",
      "id": "branch_51288_51293_1",
      "ports": {
        "bus1": 51288,
        "bus2": 51293
      },
      "params": {
        "R": 0.016352849081158638,
        "X": 0.04277492314577103,
        "G": 0.0,
        "B": 0.003484864719212055
      },
      "extension": {
        "length": 8639.994624389648,
        "rating": 57.19670057296753
      }
    },
    {
      "class": "Branch",
      "id": "branch_51290_51292_1",
      "ports": {
        "bus1": 51290,
        "bus2": 51292
      },
      "params": {
        "R": 0.0019438745221123097,
        "X": 0.011890246532857418,
        "G": 0.0,
        "B": 0.010874295607209206
      },
      "extension": {
        "length": 8355.492129638673,
        "rating": 293.7051296234131
      }
    },
    {
      "class": "Branch",
      "id": "branch_51290_51637_1",
      "ports": {
        "bus1": 51290,
        "bus2": 51637
      },
      "params": {
        "R": 0.0008155693649314344,
        "X": 0.005613580346107483,
        "G": 0.0,
        "B": 0.02013516053557396
      },
      "extension": {
        "length": 7353.751553833008,
        "rating": 300.30760765075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_51291_51639_1",
      "ports": {
        "bus1": 51291,
        "bus2": 51639
      },
      "params": {
        "R": 0.013738670386373997,
        "X": 0.03323329612612724,
        "G": 0.0,
        "B": 0.002174665220081806
      },
      "extension": {
        "length": 5881.637735595703,
        "rating": 59.64721441268921
      }
    },
    {
      "class": "Branch",
      "id": "branch_51292_51293_1",
      "ports": {
        "bus1": 51293,
        "bus2": 51292
      },
      "params": {
        "R": 0.0025942970532923937,
        "X": 0.07329541444778442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51292_51294_1",
      "ports": {
        "bus1": 51292,
        "bus2": 51294
      },
      "params": {
        "R": 0.00028570619178935885,
        "X": 0.0011525348527356982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51292_51295_1",
      "ports": {
        "bus1": 51292,
        "bus2": 51295
      },
      "params": {
        "R": 0.0024371144827455282,
        "X": 0.011947969906032085,
        "G": 0.0,
        "B": 0.016753941774368286
      },
      "extension": {
        "length": 9430.01244909668,
        "rating": 255.2988052368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_51293_51297_1",
      "ports": {
        "bus1": 51297,
        "bus2": 51293
      },
      "params": {
        "R": 0.020300667732954025,
        "X": 0.04662740230560303,
        "G": 0.0,
        "B": 0.003190770279616117
      },
      "extension": {
        "length": 9299.738703186036,
        "rating": 75.91823935508728
      }
    },
    {
      "class": "Branch",
      "id": "branch_51295_51296_1",
      "ports": {
        "bus1": 51296,
        "bus2": 51295
      },
      "params": {
        "R": 0.005256014876067638,
        "X": 0.1478501558303833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51295_51299_1",
      "ports": {
        "bus1": 51295,
        "bus2": 51299
      },
      "params": {
        "R": 0.00026572085334919393,
        "X": 0.001110502635128796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51296_51297_1",
      "ports": {
        "bus1": 51297,
        "bus2": 51296
      },
      "params": {
        "R": 0.0012689479626715183,
        "X": 0.03755180537700653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51296_51298_1",
      "ports": {
        "bus1": 51296,
        "bus2": 51298
      },
      "params": {
        "R": 0.00029600076959468424,
        "X": 0.0011867500143125653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51300_51307_1",
      "ports": {
        "bus1": 51307,
        "bus2": 51300
      },
      "params": {
        "R": 0.023557139560580254,
        "X": 0.05357220396399497,
        "G": 0.0,
        "B": 0.015108972787857056
      },
      "extension": {
        "length": 18620.175584838868,
        "rating": 67.36437678337097
      }
    },
    {
      "class": "Branch",
      "id": "branch_51301_51304_1",
      "ports": {
        "bus1": 51304,
        "bus2": 51301
      },
      "params": {
        "R": 0.08037576824426651,
        "X": 0.2045866847038269,
        "G": 0.0,
        "B": 0.004705928266048431
      },
      "extension": {
        "length": 23087.349285644534,
        "rating": 58.74691605567932
      }
    },
    {
      "class": "Branch",
      "id": "branch_51301_51838_1",
      "ports": {
        "bus1": 51301,
        "bus2": 51838
      },
      "params": {
        "R": 0.0828164741396904,
        "X": 0.1851169615983963,
        "G": 0.0,
        "B": 0.004382582847028971
      },
      "extension": {
        "length": 21046.669427856446,
        "rating": 60.999566316604614
      }
    },
    {
      "class": "Branch",
      "id": "branch_51302_51838_1",
      "ports": {
        "bus1": 51838,
        "bus2": 51302
      },
      "params": {
        "R": 0.01900235190987587,
        "X": 0.05176961421966553,
        "G": 0.0,
        "B": 0.0028879621531814337
      },
      "extension": {
        "length": 8061.688039855957,
        "rating": 52.678388357162476
      }
    },
    {
      "class": "Branch",
      "id": "branch_51303_51304_1",
      "ports": {
        "bus1": 51303,
        "bus2": 51304
      },
      "params": {
        "R": 0.0002825104456860572,
        "X": 0.0010941574582830071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51304_51307_1",
      "ports": {
        "bus1": 51307,
        "bus2": 51304
      },
      "params": {
        "R": 0.00532867992296815,
        "X": 0.013724040240049362,
        "G": 0.0,
        "B": 0.0006581703783012927
      },
      "extension": {
        "length": 2127.3475328063964,
        "rating": 81.41875863075256
      }
    },
    {
      "class": "Branch",
      "id": "branch_51304_51312_1",
      "ports": {
        "bus1": 51312,
        "bus2": 51304
      },
      "params": {
        "R": 0.017766395583748817,
        "X": 0.03475050628185272,
        "G": 0.0,
        "B": 0.002043284010142088
      },
      "extension": {
        "length": 5678.420407196045,
        "rating": 53.858304023742676
      }
    },
    {
      "class": "Branch",
      "id": "branch_51305_51309_1",
      "ports": {
        "bus1": 51305,
        "bus2": 51309
      },
      "params": {
        "R": 0.0002127717452822253,
        "X": 0.018607325851917267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51305_51310_1",
      "ports": {
        "bus1": 51305,
        "bus2": 51310
      },
      "params": {
        "R": 0.00021673327137250453,
        "X": 0.0010381229221820831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51305_51311_1",
      "ports": {
        "bus1": 51305,
        "bus2": 51311
      },
      "params": {
        "R": 0.00022133394668344408,
        "X": 0.0011556386016309261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51306_51307_1",
      "ports": {
        "bus1": 51307,
        "bus2": 51306
      },
      "params": {
        "R": 0.0026277306023985147,
        "X": 0.08115965127944946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51306_51309_1",
      "ports": {
        "bus1": 51306,
        "bus2": 51309
      },
      "params": {
        "R": -0.00011239697050768882,
        "X": -0.009829346090555191,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51306_51313_1",
      "ports": {
        "bus1": 51313,
        "bus2": 51306
      },
      "params": {
        "R": 0.0034212584141641855,
        "X": 0.020789535716176033,
        "G": 0.0,
        "B": 0.020954130217432976
      },
      "extension": {
        "length": 14579.989681640625,
        "rating": 286.58668994903564
      }
    },
    {
      "class": "Branch",
      "id": "branch_51307_51312_1",
      "ports": {
        "bus1": 51312,
        "bus2": 51307
      },
      "params": {
        "R": 0.013562042266130447,
        "X": 0.042214762419462204,
        "G": 0.0,
        "B": 0.0014448189176619053
      },
      "extension": {
        "length": 5598.267915893555,
        "rating": 72.79323935508728
      }
    },
    {
      "class": "Branch",
      "id": "branch_51308_51309_1",
      "ports": {
        "bus1": 51308,
        "bus2": 51309
      },
      "params": {
        "R": 0.0004241562564857304,
        "X": 0.03709333389997482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51313_51316_1",
      "ports": {
        "bus1": 51313,
        "bus2": 51316
      },
      "params": {
        "R": 0.006999026983976364,
        "X": 0.26131731271743774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51313_51317_1",
      "ports": {
        "bus1": 51313,
        "bus2": 51317
      },
      "params": {
        "R": 0.00020631075312849134,
        "X": 0.0010934191523119807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51314_51316_1",
      "ports": {
        "bus1": 51314,
        "bus2": 51316
      },
      "params": {
        "R": -0.0037462571635842323,
        "X": -0.13987112045288086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51315_51316_1",
      "ports": {
        "bus1": 51315,
        "bus2": 51316
      },
      "params": {
        "R": 0.01754705049097538,
        "X": 0.6551408767700195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51318_51354_1",
      "ports": {
        "bus1": 51318,
        "bus2": 51354
      },
      "params": {
        "R": 0.02729986049234867,
        "X": 0.06432840973138809,
        "G": 0.0,
        "B": 0.0022965820971876383
      },
      "extension": {
        "length": 8924.942975646973,
        "rating": 46.2136447429657
      }
    },
    {
      "class": "Branch",
      "id": "branch_51318_51952_1",
      "ports": {
        "bus1": 51952,
        "bus2": 51318
      },
      "params": {
        "R": 0.018451223149895668,
        "X": 0.04568992927670479,
        "G": 0.0,
        "B": 0.004679396748542786
      },
      "extension": {
        "length": 10186.346236816407,
        "rating": 54.57156300544739
      }
    },
    {
      "class": "Branch",
      "id": "branch_51319_51348_1",
      "ports": {
        "bus1": 51348,
        "bus2": 51319
      },
      "params": {
        "R": 0.024247068911790844,
        "X": 0.07190998643636703,
        "G": 0.0,
        "B": 0.0017693337285891177
      },
      "extension": {
        "length": 8019.39613293457,
        "rating": 57.51672387123108
      }
    },
    {
      "class": "Branch",
      "id": "branch_51319_51354_1",
      "ports": {
        "bus1": 51354,
        "bus2": 51319
      },
      "params": {
        "R": 0.01721550151705742,
        "X": 0.05938166379928589,
        "G": 0.0,
        "B": 0.0010111172450706363
      },
      "extension": {
        "length": 6020.361268066406,
        "rating": 41.48675501346588
      }
    },
    {
      "class": "Branch",
      "id": "branch_51320_51323_1",
      "ports": {
        "bus1": 51320,
        "bus2": 51323
      },
      "params": {
        "R": 0.005899860989302397,
        "X": 0.1805465817451477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51320_51324_1",
      "ports": {
        "bus1": 51320,
        "bus2": 51324
      },
      "params": {
        "R": 0.0002748580591287464,
        "X": 0.0011140768183395267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51321_51323_1",
      "ports": {
        "bus1": 51321,
        "bus2": 51323
      },
      "params": {
        "R": -0.002282977569848299,
        "X": -0.06986331194639206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51321_51339_1",
      "ports": {
        "bus1": 51339,
        "bus2": 51321
      },
      "params": {
        "R": 0.014405086636543274,
        "X": 0.039065856486558914,
        "G": 0.0,
        "B": 0.006927737966179848
      },
      "extension": {
        "length": 11805.274233215332,
        "rating": 71.68723940849304
      }
    },
    {
      "class": "Branch",
      "id": "branch_51322_51323_1",
      "ports": {
        "bus1": 51322,
        "bus2": 51323
      },
      "params": {
        "R": 0.021450713276863098,
        "X": 0.6564313173294067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51325_51326_1",
      "ports": {
        "bus1": 51325,
        "bus2": 51326
      },
      "params": {
        "R": 0.0002453723573125899,
        "X": 0.0010305537143722177,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51325_51339_1",
      "ports": {
        "bus1": 51339,
        "bus2": 51325
      },
      "params": {
        "R": 0.016245489940047264,
        "X": 0.034833166748285294,
        "G": 0.0,
        "B": 0.004655899479985237
      },
      "extension": {
        "length": 9291.372562683106,
        "rating": 67.58802533149719
      }
    },
    {
      "class": "Branch",
      "id": "branch_51325_51344_1",
      "ports": {
        "bus1": 51325,
        "bus2": 51344
      },
      "params": {
        "R": 0.03950546309351921,
        "X": 0.06524728238582611,
        "G": 0.0,
        "B": 0.0014996121171861885
      },
      "extension": {
        "length": 6771.246551147461,
        "rating": 71.75616025924683
      }
    },
    {
      "class": "Branch",
      "id": "branch_51325_51392_1",
      "ports": {
        "bus1": 51325,
        "bus2": 51392
      },
      "params": {
        "R": 0.010364976711571217,
        "X": 0.031112615019083023,
        "G": 0.0,
        "B": 0.0030954373069107533
      },
      "extension": {
        "length": 6330.102233917237,
        "rating": 61.93270683288574
      }
    },
    {
      "class": "Branch",
      "id": "branch_51327_51331_1",
      "ports": {
        "bus1": 51331,
        "bus2": 51327
      },
      "params": {
        "R": 0.015566292218863962,
        "X": 0.03318991884589195,
        "G": 0.0,
        "B": 0.0008327373652718961
      },
      "extension": {
        "length": 3402.7281268615725,
        "rating": 53.99921536445618
      }
    },
    {
      "class": "Branch",
      "id": "branch_51327_51344_1",
      "ports": {
        "bus1": 51327,
        "bus2": 51344
      },
      "params": {
        "R": 0.02393951080739498,
        "X": 0.06781870871782303,
        "G": 0.0,
        "B": 0.0018596481531858446
      },
      "extension": {
        "length": 8520.56647229004,
        "rating": 56.204813718795776
      }
    },
    {
      "class": "Branch",
      "id": "branch_51328_51329_1",
      "ports": {
        "bus1": 51328,
        "bus2": 51329
      },
      "params": {
        "R": 0.00025350332725793123,
        "X": 0.0010640968102961779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51328_51330_1",
      "ports": {
        "bus1": 51328,
        "bus2": 51330
      },
      "params": {
        "R": 0.0037020656745880842,
        "X": 0.020511018112301826,
        "G": 0.0,
        "B": 0.012789464555680752
      },
      "extension": {
        "length": 11595.917360961914,
        "rating": 239.8350954055786
      }
    },
    {
      "class": "Branch",
      "id": "branch_51328_51345_1",
      "ports": {
        "bus1": 51328,
        "bus2": 51345
      },
      "params": {
        "R": 0.004220940638333559,
        "X": 0.02442926913499832,
        "G": 0.0,
        "B": 0.011495708487927914
      },
      "extension": {
        "length": 12322.661164123536,
        "rating": 259.9869728088379
      }
    },
    {
      "class": "Branch",
      "id": "branch_51330_51331_1",
      "ports": {
        "bus1": 51331,
        "bus2": 51330
      },
      "params": {
        "R": 0.0038824030198156834,
        "X": 0.13220423460006714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51330_51332_1",
      "ports": {
        "bus1": 51330,
        "bus2": 51332
      },
      "params": {
        "R": 0.00026078359223902225,
        "X": 0.0011883691186085343,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51330_51355_1",
      "ports": {
        "bus1": 51330,
        "bus2": 51355
      },
      "params": {
        "R": 0.0035675731487572193,
        "X": 0.01922101154923439,
        "G": 0.0,
        "B": 0.02862563729286194
      },
      "extension": {
        "length": 17745.110439697266,
        "rating": 308.9158535003662
      }
    },
    {
      "class": "Branch",
      "id": "branch_51330_51396_1",
      "ports": {
        "bus1": 51330,
        "bus2": 51396
      },
      "params": {
        "R": 0.002923759166151285,
        "X": 0.018046852201223373,
        "G": 0.0,
        "B": 0.020700642839074135
      },
      "extension": {
        "length": 14095.28456982422,
        "rating": 318.9129114151001
      }
    },
    {
      "class": "Branch",
      "id": "branch_51333_51338_1",
      "ports": {
        "bus1": 51333,
        "bus2": 51338
      },
      "params": {
        "R": 0.04063864424824715,
        "X": 0.12402995675802231,
        "G": 0.0,
        "B": 0.005059300921857357
      },
      "extension": {
        "length": 15973.401001464845,
        "rating": 66.19539856910706
      }
    },
    {
      "class": "Branch",
      "id": "branch_51333_51620_1",
      "ports": {
        "bus1": 51333,
        "bus2": 51620
      },
      "params": {
        "R": 0.020629629492759705,
        "X": 0.0514710396528244,
        "G": 0.0,
        "B": 0.018067261204123497
      },
      "extension": {
        "length": 21509.7232565918,
        "rating": 68.90965104103088
      }
    },
    {
      "class": "Branch",
      "id": "branch_51334_51335_1",
      "ports": {
        "bus1": 51334,
        "bus2": 51335
      },
      "params": {
        "R": 0.00022565250401385128,
        "X": 0.0011082730488851666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51334_51345_1",
      "ports": {
        "bus1": 51334,
        "bus2": 51345
      },
      "params": {
        "R": 0.0055153099820017815,
        "X": 0.04145444929599762,
        "G": 0.0,
        "B": 0.024553587660193443
      },
      "extension": {
        "length": 22767.85357800293,
        "rating": 288.7589693069458
      }
    },
    {
      "class": "Branch",
      "id": "branch_51334_51678_1",
      "ports": {
        "bus1": 51334,
        "bus2": 51678
      },
      "params": {
        "R": 0.0052435556426644325,
        "X": 0.034349873661994934,
        "G": 0.0,
        "B": 0.049259986728429794
      },
      "extension": {
        "length": 31216.607224365234,
        "rating": 298.2395648956299
      }
    },
    {
      "class": "Branch",
      "id": "branch_51336_51338_1",
      "ports": {
        "bus1": 51338,
        "bus2": 51336
      },
      "params": {
        "R": 0.03040456399321556,
        "X": 0.08638788014650345,
        "G": 0.0,
        "B": 0.004072204697877169
      },
      "extension": {
        "length": 12540.991953735353,
        "rating": 62.969160079956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_51336_51346_1",
      "ports": {
        "bus1": 51346,
        "bus2": 51336
      },
      "params": {
        "R": 0.01822737604379654,
        "X": 0.0358438566327095,
        "G": 0.0,
        "B": 0.0036773802712559704
      },
      "extension": {
        "length": 8309.267323242188,
        "rating": 60.90937852859497
      }
    },
    {
      "class": "Branch",
      "id": "branch_51337_51338_1",
      "ports": {
        "bus1": 51337,
        "bus2": 51338
      },
      "params": {
        "R": 0.0002096666576107964,
        "X": 0.0010231819469481707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51340_51341_1",
      "ports": {
        "bus1": 51340,
        "bus2": 51341
      },
      "params": {
        "R": 0.0002253711281809956,
        "X": 0.0011240050662308931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51342_51344_1",
      "ports": {
        "bus1": 51344,
        "bus2": 51342
      },
      "params": {
        "R": 0.02568658068776131,
        "X": 0.07576685398817062,
        "G": 0.0,
        "B": 0.0026754806749522686
      },
      "extension": {
        "length": 10579.516470703125,
        "rating": 59.73748564720154
      }
    },
    {
      "class": "Branch",
      "id": "branch_51342_51892_1",
      "ports": {
        "bus1": 51342,
        "bus2": 51892
      },
      "params": {
        "R": 0.028732342645525932,
        "X": 0.06992784142494202,
        "G": 0.0,
        "B": 0.002386551583185792
      },
      "extension": {
        "length": 8851.774930114747,
        "rating": 40.41641354560852
      }
    },
    {
      "class": "Branch",
      "id": "branch_51343_51892_1",
      "ports": {
        "bus1": 51892,
        "bus2": 51343
      },
      "params": {
        "R": 0.0348198264837265,
        "X": 0.08247850090265274,
        "G": 0.0,
        "B": 0.0018839156255126
      },
      "extension": {
        "length": 8245.762315795899,
        "rating": 68.88922452926636
      }
    },
    {
      "class": "Branch",
      "id": "branch_51345_51346_1",
      "ports": {
        "bus1": 51346,
        "bus2": 51345
      },
      "params": {
        "R": 0.004942154511809349,
        "X": 0.13064245879650116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51345_51347_1",
      "ports": {
        "bus1": 51345,
        "bus2": 51347
      },
      "params": {
        "R": 0.0002797361521515995,
        "X": 0.001156336860731244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51348_51356_1",
      "ports": {
        "bus1": 51348,
        "bus2": 51356
      },
      "params": {
        "R": 0.018448511138558388,
        "X": 0.04435098916292191,
        "G": 0.0,
        "B": 0.0016022614436224105
      },
      "extension": {
        "length": 6155.262022247314,
        "rating": 61.85885667800903
      }
    },
    {
      "class": "Branch",
      "id": "branch_51349_51352_1",
      "ports": {
        "bus1": 51349,
        "bus2": 51352
      },
      "params": {
        "R": 0.008423928171396255,
        "X": 0.28977909684181213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51349_51353_1",
      "ports": {
        "bus1": 51349,
        "bus2": 51353
      },
      "params": {
        "R": 0.00022591237211599946,
        "X": 0.0011873014736920595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51349_51576_1",
      "ports": {
        "bus1": 51349,
        "bus2": 51576
      },
      "params": {
        "R": 0.003957471810281277,
        "X": 0.019406458362936974,
        "G": 0.0,
        "B": 0.032328151166439056
      },
      "extension": {
        "length": 18204.072518188477,
        "rating": 301.6441345214844
      }
    },
    {
      "class": "Branch",
      "id": "branch_51350_51352_1",
      "ports": {
        "bus1": 51350,
        "bus2": 51352
      },
      "params": {
        "R": -0.00325440289452672,
        "X": -0.11194989085197449,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51350_51354_1",
      "ports": {
        "bus1": 51350,
        "bus2": 51354
      },
      "params": {
        "R": 0.01809062622487545,
        "X": 0.04655519872903824,
        "G": 0.0,
        "B": 0.0016519407508894801
      },
      "extension": {
        "length": 6070.92569329834,
        "rating": 59.2323362827301
      }
    },
    {
      "class": "Branch",
      "id": "branch_51351_51352_1",
      "ports": {
        "bus1": 51351,
        "bus2": 51352
      },
      "params": {
        "R": 0.027685042470693588,
        "X": 0.9523524045944214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51355_51356_1",
      "ports": {
        "bus1": 51356,
        "bus2": 51355
      },
      "params": {
        "R": 0.0034836565610021353,
        "X": 0.11670851707458496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51355_51357_1",
      "ports": {
        "bus1": 51355,
        "bus2": 51357
      },
      "params": {
        "R": 0.00029905038536526263,
        "X": 0.0010870086262002587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51358_51359_1",
      "ports": {
        "bus1": 51358,
        "bus2": 51359
      },
      "params": {
        "R": 0.0002315401507075876,
        "X": 0.0010248374892398715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51360_51361_1",
      "ports": {
        "bus1": 51361,
        "bus2": 51360
      },
      "params": {
        "R": 0.0002913529460784048,
        "X": 0.022504905238747597,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51360_51364_1",
      "ports": {
        "bus1": 51360,
        "bus2": 51364
      },
      "params": {
        "R": 0.00022517007892020047,
        "X": 0.0011922793928533792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51361_51362_1",
      "ports": {
        "bus1": 51362,
        "bus2": 51361
      },
      "params": {
        "R": 0.004025591071695089,
        "X": 0.14305704832077026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51361_51363_1",
      "ports": {
        "bus1": 51361,
        "bus2": 51363
      },
      "params": {
        "R": 0.00020150080672465265,
        "X": 0.00100393604952842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51362_51449_1",
      "ports": {
        "bus1": 51362,
        "bus2": 51449
      },
      "params": {
        "R": 0.020070208236575127,
        "X": 0.05309916287660599,
        "G": 0.0,
        "B": 0.0010818194132298231
      },
      "extension": {
        "length": 5460.713893432618,
        "rating": 53.20502519607544
      }
    },
    {
      "class": "Branch",
      "id": "branch_51362_51939_1",
      "ports": {
        "bus1": 51362,
        "bus2": 51939
      },
      "params": {
        "R": 0.008498250506818295,
        "X": 0.025519929826259613,
        "G": 0.0,
        "B": 0.0005196221172809601
      },
      "extension": {
        "length": 2719.56660534668,
        "rating": 45.653846859931946
      }
    },
    {
      "class": "Branch",
      "id": "branch_51363_51423_1",
      "ports": {
        "bus1": 51363,
        "bus2": 51423
      },
      "params": {
        "R": 0.0039908098988235,
        "X": 0.021833783015608788,
        "G": 0.0,
        "B": 0.02036932483315468
      },
      "extension": {
        "length": 15465.146071289062,
        "rating": 215.93821048736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_51363_51848_1",
      "ports": {
        "bus1": 51363,
        "bus2": 51848
      },
      "params": {
        "R": 0.002314547309651971,
        "X": 0.013051854446530342,
        "G": 0.0,
        "B": 0.011640937067568302
      },
      "extension": {
        "length": 8248.93395941162,
        "rating": 255.8401107788086
      }
    },
    {
      "class": "Branch",
      "id": "branch_51364_51823_1",
      "ports": {
        "bus1": 51823,
        "bus2": 51364
      },
      "params": {
        "R": 0.00015154886932577938,
        "X": 0.0027511517982929945,
        "G": 0.0,
        "B": 0.30456966161727905
      },
      "extension": {
        "length": 18475.95750402832,
        "rating": 2319.7484970092773
      }
    },
    {
      "class": "Branch",
      "id": "branch_51364_51879_1",
      "ports": {
        "bus1": 51364,
        "bus2": 51879
      },
      "params": {
        "R": 0.00024732615565881133,
        "X": 0.0043891556560993195,
        "G": 0.0,
        "B": 0.48903146386146545
      },
      "extension": {
        "length": 35193.05176245117,
        "rating": 1918.0408477783203
      }
    },
    {
      "class": "Branch",
      "id": "branch_51364_54470_1",
      "ports": {
        "bus1": 51364,
        "bus2": 54470
      },
      "params": {
        "R": 0.0011625797487795353,
        "X": 0.018789764493703842,
        "G": 0.0,
        "B": 1.6895097494125366
      },
      "extension": {
        "length": 135836.1258310547,
        "rating": 2425.3313064575195
      }
    },
    {
      "class": "Branch",
      "id": "branch_51365_51366_1",
      "ports": {
        "bus1": 51365,
        "bus2": 51366
      },
      "params": {
        "R": 0.00791436992585659,
        "X": 0.163690984249115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51365_51367_1",
      "ports": {
        "bus1": 51365,
        "bus2": 51367
      },
      "params": {
        "R": 0.015441114082932472,
        "X": 0.34461620450019836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51365_51368_1",
      "ports": {
        "bus1": 51365,
        "bus2": 51368
      },
      "params": {
        "R": 0.00020702205074485391,
        "X": 0.0010874877916648984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51365_51369_1",
      "ports": {
        "bus1": 51365,
        "bus2": 51369
      },
      "params": {
        "R": 0.00022751347569283098,
        "X": 0.001103757880628109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51368_51766_1",
      "ports": {
        "bus1": 51766,
        "bus2": 51368
      },
      "params": {
        "R": 0.013369917869567871,
        "X": 0.04226433485746383,
        "G": 0.0,
        "B": 0.0008844159310683607
      },
      "extension": {
        "length": 4578.270628875733,
        "rating": 36.91648244857788
      }
    },
    {
      "class": "Branch",
      "id": "branch_51368_52100_1",
      "ports": {
        "bus1": 52100,
        "bus2": 51368
      },
      "params": {
        "R": 0.00603276863694191,
        "X": 0.015870120376348495,
        "G": 0.0,
        "B": 0.0006168689578771591
      },
      "extension": {
        "length": 2175.422144897461,
        "rating": 54.772305488586426
      }
    },
    {
      "class": "Branch",
      "id": "branch_51368_68637_1",
      "ports": {
        "bus1": 51368,
        "bus2": 68637
      },
      "params": {
        "R": 0.04421931877732277,
        "X": 0.07529928535223007,
        "G": 0.0,
        "B": 0.010225978679955006
      },
      "extension": {
        "length": 19702.288510620117,
        "rating": 36.48454546928406
      }
    },
    {
      "class": "Branch",
      "id": "branch_51370_51373_1",
      "ports": {
        "bus1": 51370,
        "bus2": 51373
      },
      "params": {
        "R": 0.0006661952938884497,
        "X": 0.018722310662269592,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51370_51376_1",
      "ports": {
        "bus1": 51370,
        "bus2": 51376
      },
      "params": {
        "R": 0.0004035946913063526,
        "X": 0.014888867735862732,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51370_51377_1",
      "ports": {
        "bus1": 51370,
        "bus2": 51377
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51370_51378_1",
      "ports": {
        "bus1": 51370,
        "bus2": 51378
      },
      "params": {
        "R": 0.00022239121608436108,
        "X": 0.0010278866393491626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51371_51373_1",
      "ports": {
        "bus1": 51371,
        "bus2": 51373
      },
      "params": {
        "R": 0.0041856952011585236,
        "X": 0.11763198673725128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51372_51373_1",
      "ports": {
        "bus1": 51372,
        "bus2": 51373
      },
      "params": {
        "R": 0.029928207397460938,
        "X": 0.8410823941230774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51374_51376_1",
      "ports": {
        "bus1": 51374,
        "bus2": 51376
      },
      "params": {
        "R": 0.003662330564111471,
        "X": 0.13510581851005554,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51375_51376_1",
      "ports": {
        "bus1": 51375,
        "bus2": 51376
      },
      "params": {
        "R": 0.003662330564111471,
        "X": 0.13510581851005554,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51378_55116_1",
      "ports": {
        "bus1": 51378,
        "bus2": 55116
      },
      "params": {
        "R": 0.030946260318160057,
        "X": 0.17183460295200348,
        "G": 0.0,
        "B": 0.06539035588502884
      },
      "extension": {
        "length": 78067.48210400391,
        "rating": 218.29204559326172
      }
    },
    {
      "class": "Branch",
      "id": "branch_51379_51380_1",
      "ports": {
        "bus1": 51379,
        "bus2": 51380
      },
      "params": {
        "R": 0.018850160762667656,
        "X": 0.3868713676929474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51379_51381_1",
      "ports": {
        "bus1": 51379,
        "bus2": 51381
      },
      "params": {
        "R": 0.018846193328499794,
        "X": 0.457740843296051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51379_51382_1",
      "ports": {
        "bus1": 51379,
        "bus2": 51382
      },
      "params": {
        "R": 0.08790654689073563,
        "X": 1.1598575115203857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51379_51383_1",
      "ports": {
        "bus1": 51379,
        "bus2": 51383
      },
      "params": {
        "R": 0.05023469030857086,
        "X": 1.0952562093734741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51379_51384_1",
      "ports": {
        "bus1": 51379,
        "bus2": 51384
      },
      "params": {
        "R": 0.00029271701350808144,
        "X": 0.0010270639322698116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51379_51385_1",
      "ports": {
        "bus1": 51379,
        "bus2": 51385
      },
      "params": {
        "R": 0.00029817939503118396,
        "X": 0.0010784744517877698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51386_51387_1",
      "ports": {
        "bus1": 51387,
        "bus2": 51386
      },
      "params": {
        "R": 0.0021605442743748426,
        "X": 0.06186322495341301,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51386_51388_1",
      "ports": {
        "bus1": 51386,
        "bus2": 51388
      },
      "params": {
        "R": 0.00028285669395700097,
        "X": 0.001139497966505587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51386_51389_1",
      "ports": {
        "bus1": 51386,
        "bus2": 51389
      },
      "params": {
        "R": 0.0002657976292539388,
        "X": 0.0010616380022838712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51387_52038_1",
      "ports": {
        "bus1": 52038,
        "bus2": 51387
      },
      "params": {
        "R": 0.00943830981850624,
        "X": 0.022510625422000885,
        "G": 0.0,
        "B": 0.0009752553887665272
      },
      "extension": {
        "length": 3475.2385148620606,
        "rating": 55.930668115615845
      }
    },
    {
      "class": "Branch",
      "id": "branch_51388_51531_1",
      "ports": {
        "bus1": 51531,
        "bus2": 51388
      },
      "params": {
        "R": 0.0017131337663158774,
        "X": 0.010858837515115738,
        "G": 0.0,
        "B": 0.019250929355621338
      },
      "extension": {
        "length": 9198.578389526367,
        "rating": 251.94861888885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_51390_51394_1",
      "ports": {
        "bus1": 51390,
        "bus2": 51394
      },
      "params": {
        "R": 0.0007508703274652362,
        "X": 0.04300466924905777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51390_51397_1",
      "ports": {
        "bus1": 51390,
        "bus2": 51397
      },
      "params": {
        "R": 0.0002793212770484388,
        "X": 0.0011779173510149121,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51391_51392_1",
      "ports": {
        "bus1": 51392,
        "bus2": 51391
      },
      "params": {
        "R": 0.004636050201952457,
        "X": 0.13706977665424347,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51391_51394_1",
      "ports": {
        "bus1": 51391,
        "bus2": 51394
      },
      "params": {
        "R": -0.0005209851078689098,
        "X": -0.029838427901268005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51391_51395_1",
      "ports": {
        "bus1": 51391,
        "bus2": 51395
      },
      "params": {
        "R": 0.0019081160426139832,
        "X": 0.07772592455148697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51391_51396_1",
      "ports": {
        "bus1": 51391,
        "bus2": 51396
      },
      "params": {
        "R": 0.0002653834817465395,
        "X": 0.0011160962749272585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51393_51394_1",
      "ports": {
        "bus1": 51393,
        "bus2": 51394
      },
      "params": {
        "R": 0.0012186196399852633,
        "X": 0.06979412585496902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51397_51656_1",
      "ports": {
        "bus1": 51397,
        "bus2": 51656
      },
      "params": {
        "R": 0.00015940709272399545,
        "X": 0.0027428804896771908,
        "G": 0.0,
        "B": 0.3190854489803314
      },
      "extension": {
        "length": 20062.152265869143,
        "rating": 2383.817672729492
      }
    },
    {
      "class": "Branch",
      "id": "branch_51398_51399_1",
      "ports": {
        "bus1": 51399,
        "bus2": 51398
      },
      "params": {
        "R": 0.003464984241873026,
        "X": 0.10582920163869858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51398_51400_1",
      "ports": {
        "bus1": 51398,
        "bus2": 51400
      },
      "params": {
        "R": 0.005008770152926445,
        "X": 0.1707863062620163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51398_51401_1",
      "ports": {
        "bus1": 51398,
        "bus2": 51401
      },
      "params": {
        "R": 0.006365957669913769,
        "X": 0.21122708916664124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51398_51403_1",
      "ports": {
        "bus1": 51398,
        "bus2": 51403
      },
      "params": {
        "R": 0.00025053051649592817,
        "X": 0.0011335911694914103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51398_51404_1",
      "ports": {
        "bus1": 51398,
        "bus2": 51404
      },
      "params": {
        "R": 0.00023953970230650157,
        "X": 0.0011699614115059376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51399_51402_1",
      "ports": {
        "bus1": 51399,
        "bus2": 51402
      },
      "params": {
        "R": 0.01889103651046753,
        "X": 0.40819621086120605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51405_51406_1",
      "ports": {
        "bus1": 51405,
        "bus2": 51406
      },
      "params": {
        "R": 0.017650937661528587,
        "X": 0.375193327665329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51405_51407_1",
      "ports": {
        "bus1": 51405,
        "bus2": 51407
      },
      "params": {
        "R": 0.011593016795814037,
        "X": 0.28374651074409485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51405_51408_1",
      "ports": {
        "bus1": 51405,
        "bus2": 51408
      },
      "params": {
        "R": 0.00022706043091602623,
        "X": 0.001176637364551425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51405_51409_1",
      "ports": {
        "bus1": 51405,
        "bus2": 51409
      },
      "params": {
        "R": 0.0002800411020871252,
        "X": 0.0011389423161745071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51409_51474_1",
      "ports": {
        "bus1": 51474,
        "bus2": 51409
      },
      "params": {
        "R": 0.019893551245331764,
        "X": 0.047162581235170364,
        "G": 0.0,
        "B": 0.0035179366823285822
      },
      "extension": {
        "length": 7444.709350708008,
        "rating": 66.16763472557068
      }
    },
    {
      "class": "Branch",
      "id": "branch_51409_51508_1",
      "ports": {
        "bus1": 51508,
        "bus2": 51409
      },
      "params": {
        "R": 0.010334053076803684,
        "X": 0.0261081550270319,
        "G": 0.0,
        "B": 0.0022466557566076517
      },
      "extension": {
        "length": 5837.727776275635,
        "rating": 74.59357380867004
      }
    },
    {
      "class": "Branch",
      "id": "branch_51410_51411_1",
      "ports": {
        "bus1": 51410,
        "bus2": 51411
      },
      "params": {
        "R": 0.01679517887532711,
        "X": 0.34097594022750854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51410_51412_1",
      "ports": {
        "bus1": 51410,
        "bus2": 51412
      },
      "params": {
        "R": 0.010096274316310883,
        "X": 0.2993081212043762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51410_51413_1",
      "ports": {
        "bus1": 51410,
        "bus2": 51413
      },
      "params": {
        "R": 0.059069935232400894,
        "X": 1.0484174489974976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51410_51414_1",
      "ports": {
        "bus1": 51410,
        "bus2": 51414
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51410_51415_1",
      "ports": {
        "bus1": 51410,
        "bus2": 51415
      },
      "params": {
        "R": 0.00027123448671773076,
        "X": 0.001180752762593329,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51415_51476_1",
      "ports": {
        "bus1": 51476,
        "bus2": 51415
      },
      "params": {
        "R": 0.005798310041427612,
        "X": 0.009798224084079266,
        "G": 0.0,
        "B": 0.0005697206943295896
      },
      "extension": {
        "length": 1591.9060992736818,
        "rating": 62.16732859611511
      }
    },
    {
      "class": "Branch",
      "id": "branch_51415_51569_1",
      "ports": {
        "bus1": 51569,
        "bus2": 51415
      },
      "params": {
        "R": 0.005725224036723375,
        "X": 0.014397497288882734,
        "G": 0.0,
        "B": 0.0005384506657719612
      },
      "extension": {
        "length": 1859.7950673980713,
        "rating": 65.30301570892334
      }
    },
    {
      "class": "Branch",
      "id": "branch_51416_51417_1",
      "ports": {
        "bus1": 51416,
        "bus2": 51417
      },
      "params": {
        "R": 0.00731405895203352,
        "X": 0.19136632978916168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51416_51418_1",
      "ports": {
        "bus1": 51416,
        "bus2": 51418
      },
      "params": {
        "R": 0.0002474008942954242,
        "X": 0.0011149708880111575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51416_51435_1",
      "ports": {
        "bus1": 51416,
        "bus2": 51435
      },
      "params": {
        "R": 0.010952848941087723,
        "X": 0.023827446624636647,
        "G": 0.0,
        "B": 0.0012461955193430185
      },
      "extension": {
        "length": 3775.668676940918,
        "rating": 46.59618139266968
      }
    },
    {
      "class": "Branch",
      "id": "branch_51416_51981_1",
      "ports": {
        "bus1": 51981,
        "bus2": 51416
      },
      "params": {
        "R": 0.01917242258787155,
        "X": 0.053315497934818275,
        "G": 0.0,
        "B": 0.002682856982573867
      },
      "extension": {
        "length": 8176.585491760254,
        "rating": 51.72383189201355
      }
    },
    {
      "class": "Branch",
      "id": "branch_51419_51420_1",
      "ports": {
        "bus1": 51419,
        "bus2": 51420
      },
      "params": {
        "R": 0.0002701899502426386,
        "X": 0.0011370369466021657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51421_51422_1",
      "ports": {
        "bus1": 51422,
        "bus2": 51421
      },
      "params": {
        "R": 0.004584949929267168,
        "X": 0.11814390122890472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51421_51423_1",
      "ports": {
        "bus1": 51421,
        "bus2": 51423
      },
      "params": {
        "R": 0.0002594129182398319,
        "X": 0.0010230985935777426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51421_51424_1",
      "ports": {
        "bus1": 51421,
        "bus2": 51424
      },
      "params": {
        "R": 0.00029463309329003096,
        "X": 0.0010845842771232128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51422_51607_1",
      "ports": {
        "bus1": 51422,
        "bus2": 51607
      },
      "params": {
        "R": 0.011111091822385788,
        "X": 0.027464980259537697,
        "G": 0.0,
        "B": 0.03212924301624298
      },
      "extension": {
        "length": 20901.94179675293,
        "rating": 83.17025899887085
      }
    },
    {
      "class": "Branch",
      "id": "branch_51422_51939_1",
      "ports": {
        "bus1": 51422,
        "bus2": 51939
      },
      "params": {
        "R": 0.0159282386302948,
        "X": 0.04275379329919815,
        "G": 0.0,
        "B": 0.009300087578594685
      },
      "extension": {
        "length": 14506.563791381837,
        "rating": 78.49404215812683
      }
    },
    {
      "class": "Branch",
      "id": "branch_51425_51428_1",
      "ports": {
        "bus1": 51425,
        "bus2": 51428
      },
      "params": {
        "R": 0.004462145268917084,
        "X": 0.1503733992576599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51425_51430_1",
      "ports": {
        "bus1": 51425,
        "bus2": 51430
      },
      "params": {
        "R": 0.0068315682001411915,
        "X": 0.19420644640922546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51425_51431_1",
      "ports": {
        "bus1": 51425,
        "bus2": 51431
      },
      "params": {
        "R": 0.0046323188580572605,
        "X": 0.1762339174747467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51425_51432_1",
      "ports": {
        "bus1": 51425,
        "bus2": 51432
      },
      "params": {
        "R": 0.00023604737361893058,
        "X": 0.0010940770152956247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51425_51433_1",
      "ports": {
        "bus1": 51425,
        "bus2": 51433
      },
      "params": {
        "R": 0.0002919546386692673,
        "X": 0.0011725161457434297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51426_51428_1",
      "ports": {
        "bus1": 51426,
        "bus2": 51428
      },
      "params": {
        "R": -0.001428989926353097,
        "X": -0.04815667122602463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51426_51429_1",
      "ports": {
        "bus1": 51426,
        "bus2": 51429
      },
      "params": {
        "R": 0.022376714274287224,
        "X": 0.40783730149269104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51427_51428_1",
      "ports": {
        "bus1": 51427,
        "bus2": 51428
      },
      "params": {
        "R": 0.015490369871258736,
        "X": 0.5220223665237427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51433_51667_1",
      "ports": {
        "bus1": 51433,
        "bus2": 51667
      },
      "params": {
        "R": 0.006727546453475952,
        "X": 0.04609860107302666,
        "G": 0.0,
        "B": 0.037712983787059784
      },
      "extension": {
        "length": 31749.52316088867,
        "rating": 248.78597259521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_51433_55121_1",
      "ports": {
        "bus1": 51433,
        "bus2": 55121
      },
      "params": {
        "R": 0.006914918776601553,
        "X": 0.03990095853805542,
        "G": 0.0,
        "B": 0.21923090517520905
      },
      "extension": {
        "length": 61625.58951269531,
        "rating": 189.9917721748352
      }
    },
    {
      "class": "Branch",
      "id": "branch_51434_51435_1",
      "ports": {
        "bus1": 51434,
        "bus2": 51435
      },
      "params": {
        "R": 0.00029694283148273826,
        "X": 0.0010423001367598772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51436_51437_1",
      "ports": {
        "bus1": 51437,
        "bus2": 51436
      },
      "params": {
        "R": 0.005186242517083883,
        "X": 0.13069838285446167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51436_51439_1",
      "ports": {
        "bus1": 51436,
        "bus2": 51439
      },
      "params": {
        "R": 0.00026172742946073413,
        "X": 0.0011269648093730211,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51436_51440_1",
      "ports": {
        "bus1": 51436,
        "bus2": 51440
      },
      "params": {
        "R": 0.00022410223027691245,
        "X": 0.0010841101175174117,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51437_51438_1",
      "ports": {
        "bus1": 51437,
        "bus2": 51438
      },
      "params": {
        "R": 0.010600616224110126,
        "X": 0.23068340122699738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51439_51623_1",
      "ports": {
        "bus1": 51439,
        "bus2": 51623
      },
      "params": {
        "R": 0.004334437660872936,
        "X": 0.02778034843504429,
        "G": 0.0,
        "B": 0.040456850081682205
      },
      "extension": {
        "length": 25153.51740161133,
        "rating": 271.22182846069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_51439_51784_1",
      "ports": {
        "bus1": 51784,
        "bus2": 51439
      },
      "params": {
        "R": 0.006295502185821533,
        "X": 0.038000110536813736,
        "G": 0.0,
        "B": 0.029055280610919
      },
      "extension": {
        "length": 22296.955437377932,
        "rating": 270.4618453979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_51441_51442_1",
      "ports": {
        "bus1": 51442,
        "bus2": 51441
      },
      "params": {
        "R": 0.0046027726493775845,
        "X": 0.147024467587471,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51441_51442_2",
      "ports": {
        "bus1": 51442,
        "bus2": 51441
      },
      "params": {
        "R": 0.0046027726493775845,
        "X": 0.147024467587471,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51441_51442_3",
      "ports": {
        "bus1": 51442,
        "bus2": 51441
      },
      "params": {
        "R": 0.0046027726493775845,
        "X": 0.147024467587471,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51441_51443_1",
      "ports": {
        "bus1": 51441,
        "bus2": 51443
      },
      "params": {
        "R": 0.0008515389636158943,
        "X": 0.02917598746716976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51441_51444_1",
      "ports": {
        "bus1": 51441,
        "bus2": 51444
      },
      "params": {
        "R": 0.0014072442427277565,
        "X": 0.03491043299436569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51441_51445_1",
      "ports": {
        "bus1": 51441,
        "bus2": 51445
      },
      "params": {
        "R": 0.0006141343619674444,
        "X": 0.019538113847374916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51441_51446_1",
      "ports": {
        "bus1": 51441,
        "bus2": 51446
      },
      "params": {
        "R": 0.0002495561202522367,
        "X": 0.0010407707886770368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51441_51447_1",
      "ports": {
        "bus1": 51441,
        "bus2": 51447
      },
      "params": {
        "R": 0.000292838056338951,
        "X": 0.0011858005309477448,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51442_51659_1",
      "ports": {
        "bus1": 51442,
        "bus2": 51659
      },
      "params": {
        "R": 0.008408019319176674,
        "X": 0.018588444218039513,
        "G": 0.0,
        "B": 0.0005816844641231
      },
      "extension": {
        "length": 2518.894342529297,
        "rating": 76.8962562084198
      }
    },
    {
      "class": "Branch",
      "id": "branch_51448_51449_1",
      "ports": {
        "bus1": 51448,
        "bus2": 51449
      },
      "params": {
        "R": 0.0002729434345383197,
        "X": 0.001132561475969851,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51449_51939_1",
      "ports": {
        "bus1": 51449,
        "bus2": 51939
      },
      "params": {
        "R": 0.01931888796389103,
        "X": 0.05258746072649956,
        "G": 0.0,
        "B": 0.0016513960435986519
      },
      "extension": {
        "length": 6582.353034484863,
        "rating": 55.036360025405884
      }
    },
    {
      "class": "Branch",
      "id": "branch_51450_51451_1",
      "ports": {
        "bus1": 51450,
        "bus2": 51451
      },
      "params": {
        "R": 0.00026816962053999305,
        "X": 0.0010572614846751094,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51451_51469_1",
      "ports": {
        "bus1": 51451,
        "bus2": 51469
      },
      "params": {
        "R": 0.0033919792622327805,
        "X": 0.019159920513629913,
        "G": 0.0,
        "B": 0.009674282744526863
      },
      "extension": {
        "length": 10533.357660278321,
        "rating": 216.47367477416992
      }
    },
    {
      "class": "Branch",
      "id": "branch_51451_68641_1",
      "ports": {
        "bus1": 68641,
        "bus2": 51451
      },
      "params": {
        "R": 0.0036382158286869526,
        "X": 0.02498002164065838,
        "G": 0.0,
        "B": 0.024453837424516678
      },
      "extension": {
        "length": 16876.166037231447,
        "rating": 246.26026153564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_51452_51453_1",
      "ports": {
        "bus1": 51453,
        "bus2": 51452
      },
      "params": {
        "R": 0.0030823859851807356,
        "X": 0.10769770294427872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51452_51454_1",
      "ports": {
        "bus1": 51452,
        "bus2": 51454
      },
      "params": {
        "R": 0.004284302704036236,
        "X": 0.18157342076301575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51452_51455_1",
      "ports": {
        "bus1": 51452,
        "bus2": 51455
      },
      "params": {
        "R": 0.005236945580691099,
        "X": 0.17971886694431305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51452_51457_1",
      "ports": {
        "bus1": 51452,
        "bus2": 51457
      },
      "params": {
        "R": 0.008804329670965672,
        "X": 0.26281943917274475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51452_51458_1",
      "ports": {
        "bus1": 51452,
        "bus2": 51458
      },
      "params": {
        "R": 0.00020653732644859701,
        "X": 0.0011368507985025644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51452_51459_1",
      "ports": {
        "bus1": 51452,
        "bus2": 51459
      },
      "params": {
        "R": 0.0002800688671413809,
        "X": 0.0010887110838666558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51453_51456_1",
      "ports": {
        "bus1": 51453,
        "bus2": 51456
      },
      "params": {
        "R": 0.0115812998265028,
        "X": 0.22641199827194214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51459_51623_1",
      "ports": {
        "bus1": 51459,
        "bus2": 51623
      },
      "params": {
        "R": 0.00540365232154727,
        "X": 0.02951512485742569,
        "G": 0.0,
        "B": 0.04899505898356438
      },
      "extension": {
        "length": 26459.467176269533,
        "rating": 231.925368309021
      }
    },
    {
      "class": "Branch",
      "id": "branch_51460_51461_1",
      "ports": {
        "bus1": 51461,
        "bus2": 51460
      },
      "params": {
        "R": 0.00011469030869193375,
        "X": 0.008956546895205975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51460_51465_1",
      "ports": {
        "bus1": 51460,
        "bus2": 51465
      },
      "params": {
        "R": 0.00023218664864543825,
        "X": 0.001072377315722406,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51461_51462_1",
      "ports": {
        "bus1": 51462,
        "bus2": 51461
      },
      "params": {
        "R": 0.002557293511927128,
        "X": 0.09525705128908157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51461_51463_1",
      "ports": {
        "bus1": 51461,
        "bus2": 51463
      },
      "params": {
        "R": 0.004235777538269758,
        "X": 0.1265423595905304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51461_51464_1",
      "ports": {
        "bus1": 51461,
        "bus2": 51464
      },
      "params": {
        "R": 0.00020953560306224972,
        "X": 0.0011166810290887952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51464_51683_1",
      "ports": {
        "bus1": 51464,
        "bus2": 51683
      },
      "params": {
        "R": 0.019186237826943398,
        "X": 0.09155251085758209,
        "G": 0.0,
        "B": 0.08907238394021988
      },
      "extension": {
        "length": 60117.49254199219,
        "rating": 253.7691831588745
      }
    },
    {
      "class": "Branch",
      "id": "branch_51465_51710_1",
      "ports": {
        "bus1": 51465,
        "bus2": 51710
      },
      "params": {
        "R": 0.0002837965148501098,
        "X": 0.004275626037269831,
        "G": 0.0,
        "B": 0.4166903495788574
      },
      "extension": {
        "length": 32509.53890991211,
        "rating": 2250.7509231567383
      }
    },
    {
      "class": "Branch",
      "id": "branch_51465_51902_1",
      "ports": {
        "bus1": 51465,
        "bus2": 51902
      },
      "params": {
        "R": 0.00017488162848167121,
        "X": 0.0029196219984441996,
        "G": 0.0,
        "B": 0.2582167088985443
      },
      "extension": {
        "length": 19528.140489257814,
        "rating": 2189.996337890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_51465_51932_1",
      "ports": {
        "bus1": 51465,
        "bus2": 51932
      },
      "params": {
        "R": 0.00024622533237561584,
        "X": 0.0044202073477208614,
        "G": 0.0,
        "B": 0.46512317657470703
      },
      "extension": {
        "length": 32499.265025390625,
        "rating": 2281.7129135131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_51465_55272_1",
      "ports": {
        "bus1": 51465,
        "bus2": 55272
      },
      "params": {
        "R": 0.00026533077470958233,
        "X": 0.004548946395516396,
        "G": 0.0,
        "B": 0.6051943302154541
      },
      "extension": {
        "length": 35304.65862451172,
        "rating": 2551.872444152832
      }
    },
    {
      "class": "Branch",
      "id": "branch_51466_51467_1",
      "ports": {
        "bus1": 51467,
        "bus2": 51466
      },
      "params": {
        "R": 0.0025891417171806097,
        "X": 0.08643575012683868,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51466_51468_1",
      "ports": {
        "bus1": 51466,
        "bus2": 51468
      },
      "params": {
        "R": 0.00020589504856616259,
        "X": 0.0010037675965577364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51466_51469_1",
      "ports": {
        "bus1": 51466,
        "bus2": 51469
      },
      "params": {
        "R": 0.00021718980860896409,
        "X": 0.0011624409817159176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51469_68260_1",
      "ports": {
        "bus1": 51469,
        "bus2": 68260
      },
      "params": {
        "R": 0.030686846002936363,
        "X": 0.16258838772773743,
        "G": 0.0,
        "B": 0.10638175159692764
      },
      "extension": {
        "length": 90258.01242626953,
        "rating": 241.88902378082275
      }
    },
    {
      "class": "Branch",
      "id": "branch_51470_51471_1",
      "ports": {
        "bus1": 51470,
        "bus2": 51471
      },
      "params": {
        "R": 0.03580781817436218,
        "X": 0.5574797987937927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51470_51472_1",
      "ports": {
        "bus1": 51470,
        "bus2": 51472
      },
      "params": {
        "R": 0.04073626548051834,
        "X": 0.8958916068077087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51470_51473_1",
      "ports": {
        "bus1": 51470,
        "bus2": 51473
      },
      "params": {
        "R": 0.0002979585842695087,
        "X": 0.0011358163319528103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51470_51474_1",
      "ports": {
        "bus1": 51470,
        "bus2": 51474
      },
      "params": {
        "R": 0.00026235959376208484,
        "X": 0.0010001745540648699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51475_51476_1",
      "ports": {
        "bus1": 51475,
        "bus2": 51476
      },
      "params": {
        "R": 0.00020082078117411584,
        "X": 0.0011063956189900637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51477_51478_1",
      "ports": {
        "bus1": 51477,
        "bus2": 51478
      },
      "params": {
        "R": 0.0002590474905446172,
        "X": 0.0011948858154937625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51478_51585_1",
      "ports": {
        "bus1": 51585,
        "bus2": 51478
      },
      "params": {
        "R": 0.011129213497042656,
        "X": 0.02886289916932583,
        "G": 0.0,
        "B": 0.0006470525986514986
      },
      "extension": {
        "length": 3228.910469055176,
        "rating": 62.9741907119751
      }
    },
    {
      "class": "Branch",
      "id": "branch_51479_51480_1",
      "ports": {
        "bus1": 51480,
        "bus2": 51479
      },
      "params": {
        "R": 0.0021094263065606356,
        "X": 0.07940565049648285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51479_51481_1",
      "ports": {
        "bus1": 51479,
        "bus2": 51481
      },
      "params": {
        "R": 0.004659261554479599,
        "X": 0.13212139904499054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_51479_51482_1",
      "ports": {
        "bus1": 51479,
        "bus2": 51482
      },
      "params": {
        "R": 0.007395116612315178,
        "X": 0.21891969442367554,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51479_51483_1",
      "ports": {
        "bus1": 51479,
        "bus2": 51483
      },
      "params": {
        "R": 0.0002540368586778641,
        "X": 0.00110427790787071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51479_51484_1",
      "ports": {
        "bus1": 51479,
        "bus2": 51484
      },
      "params": {
        "R": 0.0002702609053812921,
        "X": 0.0010089529678225517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51485_51486_1",
      "ports": {
        "bus1": 51485,
        "bus2": 51486
      },
      "params": {
        "R": 0.003190249903127551,
        "X": 0.07971636205911636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51485_51487_1",
      "ports": {
        "bus1": 51485,
        "bus2": 51487
      },
      "params": {
        "R": 0.00022437813458964229,
        "X": 0.0010165449930354953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51485_52104_1",
      "ports": {
        "bus1": 52104,
        "bus2": 51485
      },
      "params": {
        "R": 0.0029764091596007347,
        "X": 0.008920606225728989,
        "G": 0.0,
        "B": 0.00024403893621638417
      },
      "extension": {
        "length": 1106.8117263336183,
        "rating": 58.47511887550354
      }
    },
    {
      "class": "Branch",
      "id": "branch_51485_53025_1",
      "ports": {
        "bus1": 51485,
        "bus2": 53025
      },
      "params": {
        "R": 0.1449253410100937,
        "X": 0.3656542301177979,
        "G": 0.0,
        "B": 0.014635424129664898
      },
      "extension": {
        "length": 53616.8156616211,
        "rating": 57.97771215438843
      }
    },
    {
      "class": "Branch",
      "id": "branch_51488_51489_1",
      "ports": {
        "bus1": 51489,
        "bus2": 51488
      },
      "params": {
        "R": 0.0029429211281239986,
        "X": 0.10329873114824295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51488_51493_1",
      "ports": {
        "bus1": 51488,
        "bus2": 51493
      },
      "params": {
        "R": 0.00028117120382376015,
        "X": 0.0011375847971066833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51488_51494_1",
      "ports": {
        "bus1": 51488,
        "bus2": 51494
      },
      "params": {
        "R": 0.00023943006817717105,
        "X": 0.001078012166544795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51489_51492_1",
      "ports": {
        "bus1": 51489,
        "bus2": 51492
      },
      "params": {
        "R": -0.0004519699141383171,
        "X": -0.008681952953338623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51489_53600_1",
      "ports": {
        "bus1": 53600,
        "bus2": 51489
      },
      "params": {
        "R": 0.07931841164827347,
        "X": 0.12364607304334642,
        "G": 0.0,
        "B": 0.007208546623587608
      },
      "extension": {
        "length": 18557.87845715332,
        "rating": 75.99772214889526
      }
    },
    {
      "class": "Branch",
      "id": "branch_51490_51492_1",
      "ports": {
        "bus1": 51490,
        "bus2": 51492
      },
      "params": {
        "R": 0.010392422787845135,
        "X": 0.19962933659553528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51491_51492_1",
      "ports": {
        "bus1": 51491,
        "bus2": 51492
      },
      "params": {
        "R": 0.010392422787845135,
        "X": 0.19962933659553528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51494_52042_1",
      "ports": {
        "bus1": 51494,
        "bus2": 52042
      },
      "params": {
        "R": 0.007519094739109278,
        "X": 0.03974533453583717,
        "G": 0.0,
        "B": 0.019784700125455856
      },
      "extension": {
        "length": 20363.078548828125,
        "rating": 231.0973882675171
      }
    },
    {
      "class": "Branch",
      "id": "branch_51494_68529_1",
      "ports": {
        "bus1": 68529,
        "bus2": 51494
      },
      "params": {
        "R": 0.004222550895065069,
        "X": 0.029645206406712532,
        "G": 0.0,
        "B": 0.01090735848993063
      },
      "extension": {
        "length": 13624.900583862305,
        "rating": 233.5212230682373
      }
    },
    {
      "class": "Branch",
      "id": "branch_51495_51496_1",
      "ports": {
        "bus1": 51495,
        "bus2": 51496
      },
      "params": {
        "R": 0.028044089674949646,
        "X": 0.47113102674484253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51495_51497_1",
      "ports": {
        "bus1": 51495,
        "bus2": 51497
      },
      "params": {
        "R": 0.00027694940217770636,
        "X": 0.0011531917843967676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51497_51626_1",
      "ports": {
        "bus1": 51626,
        "bus2": 51497
      },
      "params": {
        "R": 0.007178764324635266,
        "X": 0.018960822373628616,
        "G": 0.0,
        "B": 0.0010467245010659099
      },
      "extension": {
        "length": 3122.9999802246093,
        "rating": 55.12959361076355
      }
    },
    {
      "class": "Branch",
      "id": "branch_51497_51775_1",
      "ports": {
        "bus1": 51775,
        "bus2": 51497
      },
      "params": {
        "R": 0.007960258051753044,
        "X": 0.019924789667129517,
        "G": 0.0,
        "B": 0.0024999233428388834
      },
      "extension": {
        "length": 5207.050702331543,
        "rating": 47.52427935600281
      }
    },
    {
      "class": "Branch",
      "id": "branch_51498_51499_1",
      "ports": {
        "bus1": 51499,
        "bus2": 51498
      },
      "params": {
        "R": 0.00027550754020921886,
        "X": 0.017732903361320496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51498_51501_1",
      "ports": {
        "bus1": 51498,
        "bus2": 51501
      },
      "params": {
        "R": 0.00019636681827250868,
        "X": 0.012368740513920784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51498_51502_1",
      "ports": {
        "bus1": 51498,
        "bus2": 51502
      },
      "params": {
        "R": 0.00023863570822868496,
        "X": 0.013453895226120949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51498_51503_1",
      "ports": {
        "bus1": 51498,
        "bus2": 51503
      },
      "params": {
        "R": 0.00020022819808218628,
        "X": 0.001183267100714147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51499_51500_1",
      "ports": {
        "bus1": 51500,
        "bus2": 51499
      },
      "params": {
        "R": 0.006868796888738871,
        "X": 0.16716130077838898,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51499_51504_1",
      "ports": {
        "bus1": 51499,
        "bus2": 51504
      },
      "params": {
        "R": 0.00021977665892336518,
        "X": 0.0011420371010899544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51503_52007_1",
      "ports": {
        "bus1": 51503,
        "bus2": 52007
      },
      "params": {
        "R": 0.00022638832160737365,
        "X": 0.0036451772321015596,
        "G": 0.0,
        "B": 0.46012899279594416
      },
      "extension": {
        "length": 30052.689989501952,
        "rating": 2635.138702392578
      }
    },
    {
      "class": "Branch",
      "id": "branch_51505_51506_1",
      "ports": {
        "bus1": 51505,
        "bus2": 51506
      },
      "params": {
        "R": 0.00023463554680347443,
        "X": 0.0010528817074373364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51506_51695_1",
      "ports": {
        "bus1": 51695,
        "bus2": 51506
      },
      "params": {
        "R": 0.012473194859921932,
        "X": 0.025019446387886998,
        "G": 0.0,
        "B": 0.0012526842765510082
      },
      "extension": {
        "length": 4115.18533694458,
        "rating": 55.967384576797485
      }
    },
    {
      "class": "Branch",
      "id": "branch_51507_51508_1",
      "ports": {
        "bus1": 51507,
        "bus2": 51508
      },
      "params": {
        "R": 0.00020311231492087245,
        "X": 0.0011561738792806864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51509_51510_1",
      "ports": {
        "bus1": 51509,
        "bus2": 51510
      },
      "params": {
        "R": 0.00992278940975666,
        "X": 0.256801575422287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51509_51511_1",
      "ports": {
        "bus1": 51509,
        "bus2": 51511
      },
      "params": {
        "R": 0.000255902879871428,
        "X": 0.0010359367588534951,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51511_51553_1",
      "ports": {
        "bus1": 51511,
        "bus2": 51553
      },
      "params": {
        "R": 0.06843739748001099,
        "X": 0.14291667938232422,
        "G": 0.0,
        "B": 0.005307643674314022
      },
      "extension": {
        "length": 20667.565544677735,
        "rating": 55.28041124343872
      }
    },
    {
      "class": "Branch",
      "id": "branch_51511_51939_1",
      "ports": {
        "bus1": 51939,
        "bus2": 51511
      },
      "params": {
        "R": 0.00813875999301672,
        "X": 0.019066739827394485,
        "G": 0.0,
        "B": 0.0004492072330322117
      },
      "extension": {
        "length": 2021.7681749267579,
        "rating": 44.3493127822876
      }
    },
    {
      "class": "Branch",
      "id": "branch_51511_52027_1",
      "ports": {
        "bus1": 51511,
        "bus2": 52027
      },
      "params": {
        "R": 0.007041407749056816,
        "X": 0.018621940165758133,
        "G": 0.0,
        "B": 0.000848058902192861
      },
      "extension": {
        "length": 2910.8812532958987,
        "rating": 55.62087297439575
      }
    },
    {
      "class": "Branch",
      "id": "branch_51512_51513_1",
      "ports": {
        "bus1": 51513,
        "bus2": 51512
      },
      "params": {
        "R": 0.00039301186916418374,
        "X": 0.02127457968890667,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51512_51516_1",
      "ports": {
        "bus1": 51512,
        "bus2": 51516
      },
      "params": {
        "R": 0.00012081582826795056,
        "X": 0.00853278674185276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51512_51517_1",
      "ports": {
        "bus1": 51512,
        "bus2": 51517
      },
      "params": {
        "R": 0.0002142699813703075,
        "X": 0.014896915294229984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51512_51796_1",
      "ports": {
        "bus1": 51512,
        "bus2": 51796
      },
      "params": {
        "R": 0.0002867397852241993,
        "X": 0.005274983122944832,
        "G": 0.0,
        "B": 0.6325837969779968
      },
      "extension": {
        "length": 38834.1661640625,
        "rating": 2922.0666885375977
      }
    },
    {
      "class": "Branch",
      "id": "branch_51512_52007_1",
      "ports": {
        "bus1": 52007,
        "bus2": 51512
      },
      "params": {
        "R": 0.0002715381560847163,
        "X": 0.005102292634546757,
        "G": 0.0,
        "B": 0.564095139503479
      },
      "extension": {
        "length": 34741.022330566404,
        "rating": 2895.651435852051
      }
    },
    {
      "class": "Branch",
      "id": "branch_51513_51514_1",
      "ports": {
        "bus1": 51514,
        "bus2": 51513
      },
      "params": {
        "R": 0.0038715903647243977,
        "X": 0.11424697190523148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51513_51514_2",
      "ports": {
        "bus1": 51514,
        "bus2": 51513
      },
      "params": {
        "R": 0.0038715903647243977,
        "X": 0.11424697190523148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51513_51514_3",
      "ports": {
        "bus1": 51514,
        "bus2": 51513
      },
      "params": {
        "R": 0.0038715903647243977,
        "X": 0.11424697190523148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51513_51519_1",
      "ports": {
        "bus1": 51513,
        "bus2": 51519
      },
      "params": {
        "R": 0.0002960216370411217,
        "X": 0.0010494907619431615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51514_51515_1",
      "ports": {
        "bus1": 51515,
        "bus2": 51514
      },
      "params": {
        "R": 0.0006754710339009762,
        "X": 0.01912594400346279,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51514_51518_1",
      "ports": {
        "bus1": 51514,
        "bus2": 51518
      },
      "params": {
        "R": 0.0002480400144122541,
        "X": 0.0011157585540786386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51520_51523_1",
      "ports": {
        "bus1": 51520,
        "bus2": 51523
      },
      "params": {
        "R": 0.00028754083905369043,
        "X": 0.008929923176765442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51520_51524_1",
      "ports": {
        "bus1": 51520,
        "bus2": 51524
      },
      "params": {
        "R": 0.00022349704522639513,
        "X": 0.0010965134715661407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51520_51525_1",
      "ports": {
        "bus1": 51520,
        "bus2": 51525
      },
      "params": {
        "R": 0.0002700265613384545,
        "X": 0.0010172161273658276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51521_51523_1",
      "ports": {
        "bus1": 51521,
        "bus2": 51523
      },
      "params": {
        "R": 0.0027189855463802814,
        "X": 0.08444137871265411,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51522_51523_1",
      "ports": {
        "bus1": 51522,
        "bus2": 51523
      },
      "params": {
        "R": 0.018192775547504425,
        "X": 0.5649985074996948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51524_52082_1",
      "ports": {
        "bus1": 52082,
        "bus2": 51524
      },
      "params": {
        "R": 0.0036606155335903168,
        "X": 0.022941699251532555,
        "G": 0.0,
        "B": 0.03857036679983139
      },
      "extension": {
        "length": 21487.590049438477,
        "rating": 293.99027824401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_51526_51527_1",
      "ports": {
        "bus1": 51527,
        "bus2": 51526
      },
      "params": {
        "R": 0.00019058371253777295,
        "X": 0.012163388542830944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51526_51528_1",
      "ports": {
        "bus1": 51526,
        "bus2": 51528
      },
      "params": {
        "R": 0.0002172581444028765,
        "X": 0.001191111165098846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51526_51529_1",
      "ports": {
        "bus1": 51526,
        "bus2": 51529
      },
      "params": {
        "R": 0.00021453147928696126,
        "X": 0.0010815300047397614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51530_51531_1",
      "ports": {
        "bus1": 51531,
        "bus2": 51530
      },
      "params": {
        "R": 0.00024303840473294258,
        "X": 0.01410685759037733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51530_51532_1",
      "ports": {
        "bus1": 51530,
        "bus2": 51532
      },
      "params": {
        "R": 0.00031824910547584295,
        "X": 0.018959814682602882,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51530_51533_1",
      "ports": {
        "bus1": 51530,
        "bus2": 51533
      },
      "params": {
        "R": 0.0008659135783091187,
        "X": 0.06554098427295685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51530_51534_1",
      "ports": {
        "bus1": 51530,
        "bus2": 51534
      },
      "params": {
        "R": 0.00028172414749860764,
        "X": 0.0011949761537835002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51530_51535_1",
      "ports": {
        "bus1": 51530,
        "bus2": 51535
      },
      "params": {
        "R": 0.00020818888151552528,
        "X": 0.0010503570083528757,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51535_51708_1",
      "ports": {
        "bus1": 51708,
        "bus2": 51535
      },
      "params": {
        "R": 0.00048305923701263964,
        "X": 0.008013110607862473,
        "G": 0.0,
        "B": 0.7218055725097656
      },
      "extension": {
        "length": 56947.49422119141,
        "rating": 3009.7976684570312
      }
    },
    {
      "class": "Branch",
      "id": "branch_51535_51785_1",
      "ports": {
        "bus1": 51785,
        "bus2": 51535
      },
      "params": {
        "R": 0.0003098711895290762,
        "X": 0.004521023482084274,
        "G": 0.0,
        "B": 0.45158088207244873
      },
      "extension": {
        "length": 31688.70864038086,
        "rating": 2968.1869506835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_51536_51537_1",
      "ports": {
        "bus1": 51536,
        "bus2": 51537
      },
      "params": {
        "R": 0.01317430566996336,
        "X": 0.30654680728912354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51536_51538_1",
      "ports": {
        "bus1": 51536,
        "bus2": 51538
      },
      "params": {
        "R": 0.00025953358272090554,
        "X": 0.001198778161779046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51539_51540_1",
      "ports": {
        "bus1": 51540,
        "bus2": 51539
      },
      "params": {
        "R": 0.00020044471602886915,
        "X": 0.013440138660371304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51539_51541_1",
      "ports": {
        "bus1": 51539,
        "bus2": 51541
      },
      "params": {
        "R": 0.0002881662512663752,
        "X": 0.01689622923731804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51539_51542_1",
      "ports": {
        "bus1": 51539,
        "bus2": 51542
      },
      "params": {
        "R": 0.00020402374502737075,
        "X": 0.0170479416847229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51539_51543_1",
      "ports": {
        "bus1": 51539,
        "bus2": 51543
      },
      "params": {
        "R": 0.00021316562197171152,
        "X": 0.0010307235643267632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51539_51544_1",
      "ports": {
        "bus1": 51539,
        "bus2": 51544
      },
      "params": {
        "R": 0.00020188326016068459,
        "X": 0.0010344453621655703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51540_51851_1",
      "ports": {
        "bus1": 51851,
        "bus2": 51540
      },
      "params": {
        "R": 0.0008726815576665103,
        "X": 0.005166783928871155,
        "G": 0.0,
        "B": 0.002830763580277562
      },
      "extension": {
        "length": 2667.0338118896484,
        "rating": 221.16661071777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_51545_51548_1",
      "ports": {
        "bus1": 51545,
        "bus2": 51548
      },
      "params": {
        "R": 0.003175983438268304,
        "X": 0.09153097122907639,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51545_51549_1",
      "ports": {
        "bus1": 51545,
        "bus2": 51549
      },
      "params": {
        "R": 0.0030228516552597284,
        "X": 0.10718264430761337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51545_51550_1",
      "ports": {
        "bus1": 51545,
        "bus2": 51550
      },
      "params": {
        "R": 0.0002932621573563665,
        "X": 0.001172663294710219,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51545_51551_1",
      "ports": {
        "bus1": 51545,
        "bus2": 51551
      },
      "params": {
        "R": 0.0002366521948715672,
        "X": 0.0010701200226321816,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51546_51548_1",
      "ports": {
        "bus1": 51546,
        "bus2": 51548
      },
      "params": {
        "R": 0.0005996508989483118,
        "X": 0.01728176325559616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51546_51712_1",
      "ports": {
        "bus1": 51712,
        "bus2": 51546
      },
      "params": {
        "R": 0.01345741283148527,
        "X": 0.0330439917743206,
        "G": 0.0,
        "B": 0.0016125164693221452
      },
      "extension": {
        "length": 4929.583301422119,
        "rating": 64.5671010017395
      }
    },
    {
      "class": "Branch",
      "id": "branch_51547_51548_1",
      "ports": {
        "bus1": 51547,
        "bus2": 51548
      },
      "params": {
        "R": 0.019493291154503822,
        "X": 0.5617912411689758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51551_51716_1",
      "ports": {
        "bus1": 51716,
        "bus2": 51551
      },
      "params": {
        "R": 0.0005959811969660223,
        "X": 0.00385020999237895,
        "G": 0.0,
        "B": 0.00992509163916111
      },
      "extension": {
        "length": 4711.9884436340335,
        "rating": 284.2586278915405
      }
    },
    {
      "class": "Branch",
      "id": "branch_51551_51903_1",
      "ports": {
        "bus1": 51551,
        "bus2": 51903
      },
      "params": {
        "R": 0.0037424108013510704,
        "X": 0.018921606242656708,
        "G": 0.0,
        "B": 0.03279048204421997
      },
      "extension": {
        "length": 17455.35742822266,
        "rating": 266.746187210083
      }
    },
    {
      "class": "Branch",
      "id": "branch_51552_51555_1",
      "ports": {
        "bus1": 51552,
        "bus2": 51555
      },
      "params": {
        "R": 0.007150678429752588,
        "X": 0.21118441224098206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51552_51556_1",
      "ports": {
        "bus1": 51552,
        "bus2": 51556
      },
      "params": {
        "R": 0.0002140486758435145,
        "X": 0.001136183855123818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51552_51557_1",
      "ports": {
        "bus1": 51552,
        "bus2": 51557
      },
      "params": {
        "R": 0.00023306524963118136,
        "X": 0.0011572545627132058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51553_51555_1",
      "ports": {
        "bus1": 51553,
        "bus2": 51555
      },
      "params": {
        "R": -0.003114981111139059,
        "X": -0.09199623018503189,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51554_51555_1",
      "ports": {
        "bus1": 51554,
        "bus2": 51555
      },
      "params": {
        "R": 0.020212560892105103,
        "X": 0.5969472527503967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51557_51840_1",
      "ports": {
        "bus1": 51557,
        "bus2": 51840
      },
      "params": {
        "R": 0.0011721854098141193,
        "X": 0.007615451700985432,
        "G": 0.0,
        "B": 0.008541949093341827
      },
      "extension": {
        "length": 5578.573490112305,
        "rating": 257.31706619262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_51557_51848_1",
      "ports": {
        "bus1": 51848,
        "bus2": 51557
      },
      "params": {
        "R": 0.0017541690031066537,
        "X": 0.010467933490872383,
        "G": 0.0,
        "B": 0.022404124960303307
      },
      "extension": {
        "length": 10735.73814440918,
        "rating": 285.2545976638794
      }
    },
    {
      "class": "Branch",
      "id": "branch_51558_51561_1",
      "ports": {
        "bus1": 51558,
        "bus2": 51561
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0016875416040420532,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51558_51562_1",
      "ports": {
        "bus1": 51558,
        "bus2": 51562
      },
      "params": {
        "R": 0.00025827938225120306,
        "X": 0.0011906805448234081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51558_51563_1",
      "ports": {
        "bus1": 51558,
        "bus2": 51563
      },
      "params": {
        "R": 0.00020150793716311457,
        "X": 0.0010086358524858952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51559_51561_1",
      "ports": {
        "bus1": 51559,
        "bus2": 51561
      },
      "params": {
        "R": 0.011353429406881332,
        "X": 0.23239152133464813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51560_51561_1",
      "ports": {
        "bus1": 51560,
        "bus2": 51561
      },
      "params": {
        "R": 0.011353429406881332,
        "X": 0.23239152133464813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51564_51567_1",
      "ports": {
        "bus1": 51564,
        "bus2": 51567
      },
      "params": {
        "R": -0.0007476238533854485,
        "X": -0.016294419765472412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51564_51568_1",
      "ports": {
        "bus1": 51564,
        "bus2": 51568
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51564_51569_1",
      "ports": {
        "bus1": 51564,
        "bus2": 51569
      },
      "params": {
        "R": 0.00028124020900577307,
        "X": 0.0010746478801593184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51565_51567_1",
      "ports": {
        "bus1": 51565,
        "bus2": 51567
      },
      "params": {
        "R": 0.012485099025070667,
        "X": 0.2721121311187744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51566_51567_1",
      "ports": {
        "bus1": 51566,
        "bus2": 51567
      },
      "params": {
        "R": 0.012485099025070667,
        "X": 0.2721121311187744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51570_51571_1",
      "ports": {
        "bus1": 51571,
        "bus2": 51570
      },
      "params": {
        "R": 0.00016656768275424838,
        "X": 0.011639556847512722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51570_51575_1",
      "ports": {
        "bus1": 51570,
        "bus2": 51575
      },
      "params": {
        "R": 0.00022263816208578646,
        "X": 0.014542111195623875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51570_51577_1",
      "ports": {
        "bus1": 51570,
        "bus2": 51577
      },
      "params": {
        "R": 0.0002724219812080264,
        "X": 0.0011377816554158926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51571_51574_1",
      "ports": {
        "bus1": 51571,
        "bus2": 51574
      },
      "params": {
        "R": 0.0017207682831212878,
        "X": 0.051718953996896744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51571_51576_1",
      "ports": {
        "bus1": 51571,
        "bus2": 51576
      },
      "params": {
        "R": 0.0002247509837616235,
        "X": 0.0011197960702702403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51572_51574_1",
      "ports": {
        "bus1": 51572,
        "bus2": 51574
      },
      "params": {
        "R": 0.00134529999922961,
        "X": 0.04043394699692726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51573_51574_1",
      "ports": {
        "bus1": 51573,
        "bus2": 51574
      },
      "params": {
        "R": 0.01917964220046997,
        "X": 0.5764580368995667,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51577_51656_1",
      "ports": {
        "bus1": 51577,
        "bus2": 51656
      },
      "params": {
        "R": 0.00020881423552054912,
        "X": 0.0041665188036859035,
        "G": 0.0,
        "B": 0.45741838216781616
      },
      "extension": {
        "length": 30480.297842285156,
        "rating": 2746.611213684082
      }
    },
    {
      "class": "Branch",
      "id": "branch_51578_51579_1",
      "ports": {
        "bus1": 51578,
        "bus2": 51579
      },
      "params": {
        "R": 0.002253197366371751,
        "X": 0.05779159441590309,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51578_51580_1",
      "ports": {
        "bus1": 51578,
        "bus2": 51580
      },
      "params": {
        "R": 0.0019035959849134088,
        "X": 0.05581378936767578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51578_51581_1",
      "ports": {
        "bus1": 51578,
        "bus2": 51581
      },
      "params": {
        "R": 0.001791022950783372,
        "X": 0.04876595735549927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 168.04375767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51578_51582_1",
      "ports": {
        "bus1": 51578,
        "bus2": 51582
      },
      "params": {
        "R": 0.0002517827379051596,
        "X": 0.0010866217780858278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51578_51583_1",
      "ports": {
        "bus1": 51578,
        "bus2": 51583
      },
      "params": {
        "R": 0.00023145035083871335,
        "X": 0.001071278820745647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51584_51587_1",
      "ports": {
        "bus1": 51584,
        "bus2": 51587
      },
      "params": {
        "R": 0.008765989914536476,
        "X": 0.28674930334091187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51584_51588_1",
      "ports": {
        "bus1": 51584,
        "bus2": 51588
      },
      "params": {
        "R": 0.0002228306548204273,
        "X": 0.001150545198470354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51584_51589_1",
      "ports": {
        "bus1": 51584,
        "bus2": 51589
      },
      "params": {
        "R": 0.00023488070291932672,
        "X": 0.0010916994651779532,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51585_51587_1",
      "ports": {
        "bus1": 51585,
        "bus2": 51587
      },
      "params": {
        "R": -0.005103668663650751,
        "X": -0.16694901883602142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51585_51615_1",
      "ports": {
        "bus1": 51585,
        "bus2": 51615
      },
      "params": {
        "R": 0.061644215136766434,
        "X": 0.15204603970050812,
        "G": 0.0,
        "B": 0.0037039364688098435
      },
      "extension": {
        "length": 18032.048646240233,
        "rating": 66.37415289878845
      }
    },
    {
      "class": "Branch",
      "id": "branch_51586_51587_1",
      "ports": {
        "bus1": 51586,
        "bus2": 51587
      },
      "params": {
        "R": 0.013910336419939995,
        "X": 0.4550289511680603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51588_52016_1",
      "ports": {
        "bus1": 51588,
        "bus2": 52016
      },
      "params": {
        "R": 0.0033168080262839794,
        "X": 0.0210975743830204,
        "G": 0.0,
        "B": 0.03415069729089737
      },
      "extension": {
        "length": 20049.566987548827,
        "rating": 288.16070556640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_51590_51591_1",
      "ports": {
        "bus1": 51590,
        "bus2": 51591
      },
      "params": {
        "R": 0.007604826241731644,
        "X": 0.17301461100578308,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51590_51592_1",
      "ports": {
        "bus1": 51590,
        "bus2": 51592
      },
      "params": {
        "R": 0.00023912584583740684,
        "X": 0.0011911941692233086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51592_51885_1",
      "ports": {
        "bus1": 51885,
        "bus2": 51592
      },
      "params": {
        "R": 0.006209456827491522,
        "X": 0.01708970218896866,
        "G": 0.0,
        "B": 0.0003436536935623735
      },
      "extension": {
        "length": 1781.9603009033203,
        "rating": 67.62112379074097
      }
    },
    {
      "class": "Branch",
      "id": "branch_51593_51594_1",
      "ports": {
        "bus1": 51593,
        "bus2": 51594
      },
      "params": {
        "R": 0.0002192485553678125,
        "X": 0.0010555622866377234,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51595_51596_1",
      "ports": {
        "bus1": 51595,
        "bus2": 51596
      },
      "params": {
        "R": 0.00022013048874214292,
        "X": 0.0010799658484756947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51597_51598_1",
      "ports": {
        "bus1": 51598,
        "bus2": 51597
      },
      "params": {
        "R": 8.326694660354406e-05,
        "X": 0.005486669950187206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51597_51600_1",
      "ports": {
        "bus1": 51597,
        "bus2": 51600
      },
      "params": {
        "R": 0.00027587759541347623,
        "X": 0.020118452608585358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51597_51601_1",
      "ports": {
        "bus1": 51597,
        "bus2": 51601
      },
      "params": {
        "R": 0.0002531801292207092,
        "X": 0.0010684161679819226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51597_51602_1",
      "ports": {
        "bus1": 51597,
        "bus2": 51602
      },
      "params": {
        "R": 0.00023865494586061686,
        "X": 0.001088021555915475,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51598_51599_1",
      "ports": {
        "bus1": 51599,
        "bus2": 51598
      },
      "params": {
        "R": 0.004527657758444548,
        "X": 0.14474520087242126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51602_52070_1",
      "ports": {
        "bus1": 52070,
        "bus2": 51602
      },
      "params": {
        "R": 0.00020815168682020158,
        "X": 0.003376677865162492,
        "G": 0.0,
        "B": 0.31590536236763
      },
      "extension": {
        "length": 23427.67823327637,
        "rating": 2807.6053619384766
      }
    },
    {
      "class": "Branch",
      "id": "branch_51602_52127_1",
      "ports": {
        "bus1": 52127,
        "bus2": 51602
      },
      "params": {
        "R": 0.0003133983991574496,
        "X": 0.005796931218355894,
        "G": 0.0,
        "B": 0.7500056624412537
      },
      "extension": {
        "length": 46392.528251953125,
        "rating": 3224.3972778320312
      }
    },
    {
      "class": "Branch",
      "id": "branch_51603_51604_1",
      "ports": {
        "bus1": 51603,
        "bus2": 51604
      },
      "params": {
        "R": 0.018929753452539444,
        "X": 0.41286230087280273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51603_51605_1",
      "ports": {
        "bus1": 51603,
        "bus2": 51605
      },
      "params": {
        "R": 0.04813053831458092,
        "X": 1.016850233078003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51603_51606_1",
      "ports": {
        "bus1": 51603,
        "bus2": 51606
      },
      "params": {
        "R": 0.00021511997329071164,
        "X": 0.0011973563814535737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51603_51607_1",
      "ports": {
        "bus1": 51603,
        "bus2": 51607
      },
      "params": {
        "R": 0.00024764874251559377,
        "X": 0.001089287456125021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51608_51609_1",
      "ports": {
        "bus1": 51609,
        "bus2": 51608
      },
      "params": {
        "R": 0.0001873360015451908,
        "X": 0.014394796453416348,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51608_51610_1",
      "ports": {
        "bus1": 51608,
        "bus2": 51610
      },
      "params": {
        "R": 0.0001714368409011513,
        "X": 0.01564735919237137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51608_51611_1",
      "ports": {
        "bus1": 51608,
        "bus2": 51611
      },
      "params": {
        "R": 0.00011320815974613652,
        "X": 0.008562249131500721,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51608_51612_1",
      "ports": {
        "bus1": 51608,
        "bus2": 51612
      },
      "params": {
        "R": 0.00027489298372529447,
        "X": 0.0010645885486155748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51608_51613_1",
      "ports": {
        "bus1": 51608,
        "bus2": 51613
      },
      "params": {
        "R": 0.00027931760996580124,
        "X": 0.0011470013996586204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51613_52007_1",
      "ports": {
        "bus1": 51613,
        "bus2": 52007
      },
      "params": {
        "R": 0.00021208568068686873,
        "X": 0.003648894838988781,
        "G": 0.0,
        "B": 0.4023241698741913
      },
      "extension": {
        "length": 27212.355360351565,
        "rating": 2004.935073852539
      }
    },
    {
      "class": "Branch",
      "id": "branch_51614_51615_1",
      "ports": {
        "bus1": 51615,
        "bus2": 51614
      },
      "params": {
        "R": 0.003303138306364417,
        "X": 0.09921122342348099,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51614_51616_1",
      "ports": {
        "bus1": 51614,
        "bus2": 51616
      },
      "params": {
        "R": 0.002747546648606658,
        "X": 0.10333973169326782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51614_51617_1",
      "ports": {
        "bus1": 51614,
        "bus2": 51617
      },
      "params": {
        "R": 0.0002760644711088389,
        "X": 0.0011821598745882511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51614_51618_1",
      "ports": {
        "bus1": 51614,
        "bus2": 51618
      },
      "params": {
        "R": 0.00025653812917880714,
        "X": 0.00109523453284055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51617_51760_1",
      "ports": {
        "bus1": 51617,
        "bus2": 51760
      },
      "params": {
        "R": 0.006594554055482149,
        "X": 0.03609270602464676,
        "G": 0.0,
        "B": 0.06884659081697464
      },
      "extension": {
        "length": 34268.53414746094,
        "rating": 291.4799928665161
      }
    },
    {
      "class": "Branch",
      "id": "branch_51617_52136_1",
      "ports": {
        "bus1": 52136,
        "bus2": 51617
      },
      "params": {
        "R": 0.004492708016186953,
        "X": 0.030225301161408424,
        "G": 0.0,
        "B": 0.022571738809347153
      },
      "extension": {
        "length": 18768.78776953125,
        "rating": 282.1249485015869
      }
    },
    {
      "class": "Branch",
      "id": "branch_51619_51620_1",
      "ports": {
        "bus1": 51620,
        "bus2": 51619
      },
      "params": {
        "R": 0.002129354514181614,
        "X": 0.0888328030705452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51619_51622_1",
      "ports": {
        "bus1": 51619,
        "bus2": 51622
      },
      "params": {
        "R": 0.00022416429419536144,
        "X": 0.001052057952620089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51619_51623_1",
      "ports": {
        "bus1": 51619,
        "bus2": 51623
      },
      "params": {
        "R": 0.0002359190402785316,
        "X": 0.0010751133086159825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51620_51621_1",
      "ports": {
        "bus1": 51620,
        "bus2": 51621
      },
      "params": {
        "R": 0.006007369142025709,
        "X": 0.10400152206420898,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51623_51678_1",
      "ports": {
        "bus1": 51623,
        "bus2": 51678
      },
      "params": {
        "R": 0.0012956351274624467,
        "X": 0.00806209072470665,
        "G": 0.0,
        "B": 0.013977106660604477
      },
      "extension": {
        "length": 7390.871218322754,
        "rating": 262.4232769012451
      }
    },
    {
      "class": "Branch",
      "id": "branch_51623_52133_1",
      "ports": {
        "bus1": 51623,
        "bus2": 52133
      },
      "params": {
        "R": 0.0014625319745391607,
        "X": 0.011141432449221611,
        "G": 0.0,
        "B": 0.006319794803857803
      },
      "extension": {
        "length": 5630.939758850098,
        "rating": 257.7936887741089
      }
    },
    {
      "class": "Branch",
      "id": "branch_51624_51625_1",
      "ports": {
        "bus1": 51624,
        "bus2": 51625
      },
      "params": {
        "R": 0.013733265921473503,
        "X": 0.3332158923149109,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51624_51626_1",
      "ports": {
        "bus1": 51624,
        "bus2": 51626
      },
      "params": {
        "R": 0.00024392502382397652,
        "X": 0.0011422006646171212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51626_51775_1",
      "ports": {
        "bus1": 51775,
        "bus2": 51626
      },
      "params": {
        "R": 0.013646653853356838,
        "X": 0.03200916945934296,
        "G": 0.0,
        "B": 0.0009793054778128862
      },
      "extension": {
        "length": 3542.902803314209,
        "rating": 47.42799997329712
      }
    },
    {
      "class": "Branch",
      "id": "branch_51627_51628_1",
      "ports": {
        "bus1": 51627,
        "bus2": 51628
      },
      "params": {
        "R": 0.0099513353779912,
        "X": 0.246620312333107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51627_51629_1",
      "ports": {
        "bus1": 51627,
        "bus2": 51629
      },
      "params": {
        "R": 0.021028943359851837,
        "X": 0.4724676311016083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51627_51630_1",
      "ports": {
        "bus1": 51627,
        "bus2": 51630
      },
      "params": {
        "R": 0.0002492030616849661,
        "X": 0.0011498151579871774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51627_51631_1",
      "ports": {
        "bus1": 51627,
        "bus2": 51631
      },
      "params": {
        "R": 0.00023960160615388304,
        "X": 0.0011198922293260694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51630_51967_1",
      "ports": {
        "bus1": 51967,
        "bus2": 51630
      },
      "params": {
        "R": 0.012414417229592798,
        "X": 0.02504073455929756,
        "G": 0.0,
        "B": 0.002633859869092703
      },
      "extension": {
        "length": 5209.995964416504,
        "rating": 72.9162871837616
      }
    },
    {
      "class": "Branch",
      "id": "branch_51630_52053_1",
      "ports": {
        "bus1": 52053,
        "bus2": 51630
      },
      "params": {
        "R": 0.009642145596444607,
        "X": 0.02677527442574501,
        "G": 0.0,
        "B": 0.0032334609422832727
      },
      "extension": {
        "length": 6101.446144317627,
        "rating": 47.19175100326538
      }
    },
    {
      "class": "Branch",
      "id": "branch_51630_52097_1",
      "ports": {
        "bus1": 52097,
        "bus2": 51630
      },
      "params": {
        "R": 0.018899738788604736,
        "X": 0.03714383393526077,
        "G": 0.0,
        "B": 0.0011507663875818253
      },
      "extension": {
        "length": 4779.298579284668,
        "rating": 60.11899709701538
      }
    },
    {
      "class": "Branch",
      "id": "branch_51632_51633_1",
      "ports": {
        "bus1": 51632,
        "bus2": 51633
      },
      "params": {
        "R": 0.00026319362223148346,
        "X": 0.0010618118103593588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51633_51685_1",
      "ports": {
        "bus1": 51685,
        "bus2": 51633
      },
      "params": {
        "R": 0.009141365997493267,
        "X": 0.023743195459246635,
        "G": 0.0,
        "B": 0.000613586453255266
      },
      "extension": {
        "length": 2860.3621043701173,
        "rating": 44.4364070892334
      }
    },
    {
      "class": "Branch",
      "id": "branch_51633_51736_1",
      "ports": {
        "bus1": 51633,
        "bus2": 51736
      },
      "params": {
        "R": 0.02831035479903221,
        "X": 0.08009108155965805,
        "G": 0.0,
        "B": 0.007478145882487298
      },
      "extension": {
        "length": 16816.111237792968,
        "rating": 53.93991470336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_51634_51635_1",
      "ports": {
        "bus1": 51634,
        "bus2": 51635
      },
      "params": {
        "R": 0.00021460007701534778,
        "X": 0.0011732066050171852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51635_53602_1",
      "ports": {
        "bus1": 51635,
        "bus2": 53602
      },
      "params": {
        "R": 0.05871429666876793,
        "X": 0.18410243093967438,
        "G": 0.0,
        "B": 0.004239621572196484
      },
      "extension": {
        "length": 19979.46391772461,
        "rating": 70.65911293029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_51636_51637_1",
      "ports": {
        "bus1": 51637,
        "bus2": 51636
      },
      "params": {
        "R": 0.0002635855053085834,
        "X": 0.018523164093494415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51636_51640_1",
      "ports": {
        "bus1": 51636,
        "bus2": 51640
      },
      "params": {
        "R": 0.00019777419220190495,
        "X": 0.014592356979846954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51636_51641_1",
      "ports": {
        "bus1": 51636,
        "bus2": 51641
      },
      "params": {
        "R": 0.00028567673871293664,
        "X": 0.001002598786726594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51637_51638_1",
      "ports": {
        "bus1": 51638,
        "bus2": 51637
      },
      "params": {
        "R": 0.003832113929092884,
        "X": 0.11654964834451675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51638_51639_1",
      "ports": {
        "bus1": 51639,
        "bus2": 51638
      },
      "params": {
        "R": 0.0014297013403847814,
        "X": 0.044599756598472595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51638_51642_1",
      "ports": {
        "bus1": 51638,
        "bus2": 51642
      },
      "params": {
        "R": 0.00025666982401162386,
        "X": 0.0010943899396806955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51643_51644_1",
      "ports": {
        "bus1": 51644,
        "bus2": 51643
      },
      "params": {
        "R": 0.00021594013378489763,
        "X": 0.013094250112771988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51643_51647_1",
      "ports": {
        "bus1": 51643,
        "bus2": 51647
      },
      "params": {
        "R": 9.999997564591467e-05,
        "X": 0.0013458672910928726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51643_51649_1",
      "ports": {
        "bus1": 51643,
        "bus2": 51649
      },
      "params": {
        "R": 0.0002788351848721504,
        "X": 0.0011516165686771274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51643_51650_1",
      "ports": {
        "bus1": 51643,
        "bus2": 51650
      },
      "params": {
        "R": 0.00020816260075662285,
        "X": 0.0010474635055288672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51644_51648_1",
      "ports": {
        "bus1": 51644,
        "bus2": 51648
      },
      "params": {
        "R": 0.006016036029905081,
        "X": 0.1548510491847992,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 168.04375767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51645_51647_1",
      "ports": {
        "bus1": 51645,
        "bus2": 51647
      },
      "params": {
        "R": 0.0004397820739541203,
        "X": 0.03047691099345684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51646_51647_1",
      "ports": {
        "bus1": 51646,
        "bus2": 51647
      },
      "params": {
        "R": 0.0004397820739541203,
        "X": 0.03047691099345684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51650_51710_1",
      "ports": {
        "bus1": 51710,
        "bus2": 51650
      },
      "params": {
        "R": 0.0002069551555905491,
        "X": 0.0037174802273511887,
        "G": 0.0,
        "B": 0.3718138337135315
      },
      "extension": {
        "length": 27168.739697021487,
        "rating": 2531.248664855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_51650_54375_1",
      "ports": {
        "bus1": 51650,
        "bus2": 54375
      },
      "params": {
        "R": 0.0019676792435348034,
        "X": 0.026507526636123657,
        "G": 0.0,
        "B": 2.583951234817505
      },
      "extension": {
        "length": 176478.07820800782,
        "rating": 2536.751937866211
      }
    },
    {
      "class": "Branch",
      "id": "branch_51651_51654_1",
      "ports": {
        "bus1": 51651,
        "bus2": 51654
      },
      "params": {
        "R": 0.00029092939803376794,
        "X": 0.01923050358891487,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51651_51655_1",
      "ports": {
        "bus1": 51651,
        "bus2": 51655
      },
      "params": {
        "R": 0.00015362173144239932,
        "X": 0.010410376824438572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51651_51656_1",
      "ports": {
        "bus1": 51651,
        "bus2": 51656
      },
      "params": {
        "R": 0.0002673720009624958,
        "X": 0.0011466974392533302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51651_51657_1",
      "ports": {
        "bus1": 51651,
        "bus2": 51657
      },
      "params": {
        "R": 0.0002290140400873497,
        "X": 0.0011507513700053096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51652_51654_1",
      "ports": {
        "bus1": 51652,
        "bus2": 51654
      },
      "params": {
        "R": -0.0001637529639992863,
        "X": -0.010824110358953476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51652_51891_1",
      "ports": {
        "bus1": 51652,
        "bus2": 51891
      },
      "params": {
        "R": 0.001207176479510963,
        "X": 0.0062345718033611774,
        "G": 0.0,
        "B": 0.0027468844782561064
      },
      "extension": {
        "length": 2658.795058959961,
        "rating": 283.1929683685303
      }
    },
    {
      "class": "Branch",
      "id": "branch_51653_51654_1",
      "ports": {
        "bus1": 51653,
        "bus2": 51654
      },
      "params": {
        "R": 0.0006038337014615536,
        "X": 0.03991355746984482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51656_51896_1",
      "ports": {
        "bus1": 51656,
        "bus2": 51896
      },
      "params": {
        "R": 2.6661235096980818e-05,
        "X": 0.00040139854536391795,
        "G": 0.0,
        "B": 0.04421252384781838
      },
      "extension": {
        "length": 2881.371653366089,
        "rating": 2483.991813659668
      }
    },
    {
      "class": "Branch",
      "id": "branch_51658_51659_1",
      "ports": {
        "bus1": 51658,
        "bus2": 51659
      },
      "params": {
        "R": 0.00020266148203518242,
        "X": 0.0010617871303111315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51660_51663_1",
      "ports": {
        "bus1": 51660,
        "bus2": 51663
      },
      "params": {
        "R": 0.0004978592041879892,
        "X": 0.01313888281583786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51660_51667_1",
      "ports": {
        "bus1": 51660,
        "bus2": 51667
      },
      "params": {
        "R": 0.0002494603977538645,
        "X": 0.001121295616030693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51660_51668_1",
      "ports": {
        "bus1": 51660,
        "bus2": 51668
      },
      "params": {
        "R": 0.0002553734229877591,
        "X": 0.0010933724697679281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51661_51663_1",
      "ports": {
        "bus1": 51661,
        "bus2": 51663
      },
      "params": {
        "R": 0.007008261978626251,
        "X": 0.1849527359008789,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51661_51666_1",
      "ports": {
        "bus1": 51661,
        "bus2": 51666
      },
      "params": {
        "R": -0.0009544556960463524,
        "X": -0.018879666924476624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51662_51663_1",
      "ports": {
        "bus1": 51662,
        "bus2": 51663
      },
      "params": {
        "R": 0.043393976986408234,
        "X": 1.1451963186264038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51664_51666_1",
      "ports": {
        "bus1": 51664,
        "bus2": 51666
      },
      "params": {
        "R": 0.011815705336630344,
        "X": 0.2337213158607483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51665_51666_1",
      "ports": {
        "bus1": 51665,
        "bus2": 51666
      },
      "params": {
        "R": 0.011815705336630344,
        "X": 0.2337213158607483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51667_55243_1",
      "ports": {
        "bus1": 51667,
        "bus2": 55243
      },
      "params": {
        "R": 0.009439827874302864,
        "X": 0.05998607352375984,
        "G": 0.0,
        "B": 0.07585356384515762
      },
      "extension": {
        "length": 48576.14771044922,
        "rating": 232.31546878814697
      }
    },
    {
      "class": "Branch",
      "id": "branch_51669_51670_1",
      "ports": {
        "bus1": 51669,
        "bus2": 51670
      },
      "params": {
        "R": 0.0114188427105546,
        "X": 0.2780835032463074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51669_51671_1",
      "ports": {
        "bus1": 51669,
        "bus2": 51671
      },
      "params": {
        "R": 0.026460571214556694,
        "X": 0.4709112048149109,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51669_51672_1",
      "ports": {
        "bus1": 51669,
        "bus2": 51672
      },
      "params": {
        "R": 0.025895599275827408,
        "X": 0.5302899479866028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51669_51673_1",
      "ports": {
        "bus1": 51669,
        "bus2": 51673
      },
      "params": {
        "R": 0.050623051822185516,
        "X": 0.9179347157478333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51669_51674_1",
      "ports": {
        "bus1": 51669,
        "bus2": 51674
      },
      "params": {
        "R": 0.00020806901738978922,
        "X": 0.0010182514088228345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51669_51675_1",
      "ports": {
        "bus1": 51669,
        "bus2": 51675
      },
      "params": {
        "R": 0.00027266587130725384,
        "X": 0.0010708920890465379,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51675_51913_1",
      "ports": {
        "bus1": 51913,
        "bus2": 51675
      },
      "params": {
        "R": 0.005091745872050524,
        "X": 0.012756358832120897,
        "G": 0.0,
        "B": 0.0008063782588578761
      },
      "extension": {
        "length": 2417.270330429077,
        "rating": 51.60859227180481
      }
    },
    {
      "class": "Branch",
      "id": "branch_51675_52097_1",
      "ports": {
        "bus1": 51675,
        "bus2": 52097
      },
      "params": {
        "R": 0.006880756933242083,
        "X": 0.020792607218027115,
        "G": 0.0,
        "B": 0.0011215126141905785
      },
      "extension": {
        "length": 3265.113480194092,
        "rating": 60.986047983169556
      }
    },
    {
      "class": "Branch",
      "id": "branch_51676_51677_1",
      "ports": {
        "bus1": 51676,
        "bus2": 51677
      },
      "params": {
        "R": 0.0025323480367660522,
        "X": 0.10792582482099533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51676_51678_1",
      "ports": {
        "bus1": 51676,
        "bus2": 51678
      },
      "params": {
        "R": 0.0002805930271279067,
        "X": 0.0011870431480929255,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51678_51817_1",
      "ports": {
        "bus1": 51678,
        "bus2": 51817
      },
      "params": {
        "R": 0.005222783423960209,
        "X": 0.034369587898254395,
        "G": 0.0,
        "B": 0.023848606273531914
      },
      "extension": {
        "length": 21213.382926269533,
        "rating": 300.66494941711426
      }
    },
    {
      "class": "Branch",
      "id": "branch_51678_52133_1",
      "ports": {
        "bus1": 52133,
        "bus2": 51678
      },
      "params": {
        "R": 0.0009407615871168673,
        "X": 0.006377541460096836,
        "G": 0.0,
        "B": 0.004225209355354309
      },
      "extension": {
        "length": 3671.7231030578614,
        "rating": 324.2568016052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_51679_51680_1",
      "ports": {
        "bus1": 51679,
        "bus2": 51680
      },
      "params": {
        "R": 0.0002592626551631838,
        "X": 0.0011296941665932536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51681_51682_1",
      "ports": {
        "bus1": 51681,
        "bus2": 51682
      },
      "params": {
        "R": 0.003995730075985193,
        "X": 0.14162054657936096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51681_51683_1",
      "ports": {
        "bus1": 51681,
        "bus2": 51683
      },
      "params": {
        "R": 0.0002914165670517832,
        "X": 0.001066547236405313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51684_51685_1",
      "ports": {
        "bus1": 51685,
        "bus2": 51684
      },
      "params": {
        "R": 0.0026802706997841597,
        "X": 0.08176939934492111,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51684_51689_1",
      "ports": {
        "bus1": 51684,
        "bus2": 51689
      },
      "params": {
        "R": 0.004462836310267448,
        "X": 0.13952282071113586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 168.04375767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51684_51690_1",
      "ports": {
        "bus1": 51684,
        "bus2": 51690
      },
      "params": {
        "R": 0.0044493237510323524,
        "X": 0.1618238091468811,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 168.04375767707825,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51684_51692_1",
      "ports": {
        "bus1": 51684,
        "bus2": 51692
      },
      "params": {
        "R": 0.00029537611408159137,
        "X": 0.0010794433765113354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51684_51693_1",
      "ports": {
        "bus1": 51684,
        "bus2": 51693
      },
      "params": {
        "R": 0.0002689398534130305,
        "X": 0.001178655307739973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51685_51688_1",
      "ports": {
        "bus1": 51685,
        "bus2": 51688
      },
      "params": {
        "R": -0.0006086463108658791,
        "X": -0.010776564478874207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51685_51691_1",
      "ports": {
        "bus1": 51685,
        "bus2": 51691
      },
      "params": {
        "R": 0.011142928153276443,
        "X": 0.23101216554641724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51686_51688_1",
      "ports": {
        "bus1": 51686,
        "bus2": 51688
      },
      "params": {
        "R": 0.008176114410161972,
        "X": 0.14476454257965088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51687_51688_1",
      "ports": {
        "bus1": 51687,
        "bus2": 51688
      },
      "params": {
        "R": 0.008176114410161972,
        "X": 0.14476454257965088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51693_51739_1",
      "ports": {
        "bus1": 51693,
        "bus2": 51739
      },
      "params": {
        "R": 0.003874296555295587,
        "X": 0.02417241409420967,
        "G": 0.0,
        "B": 0.013490138575434685
      },
      "extension": {
        "length": 13743.01035131836,
        "rating": 253.39961051940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_51694_51695_1",
      "ports": {
        "bus1": 51695,
        "bus2": 51694
      },
      "params": {
        "R": 0.006231315899640322,
        "X": 0.1285279542207718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51694_51696_1",
      "ports": {
        "bus1": 51694,
        "bus2": 51696
      },
      "params": {
        "R": 0.0002322495129192248,
        "X": 0.0011200524168089032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51694_51697_1",
      "ports": {
        "bus1": 51694,
        "bus2": 51697
      },
      "params": {
        "R": 0.0002507267927285284,
        "X": 0.0011166628682985902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51697_51741_1",
      "ports": {
        "bus1": 51697,
        "bus2": 51741
      },
      "params": {
        "R": 0.004380709957331419,
        "X": 0.024873264133930206,
        "G": 0.0,
        "B": 0.17976488173007965
      },
      "extension": {
        "length": 49543.07157421875,
        "rating": 293.0748701095581
      }
    },
    {
      "class": "Branch",
      "id": "branch_51697_51831_1",
      "ports": {
        "bus1": 51831,
        "bus2": 51697
      },
      "params": {
        "R": 0.004659293219447136,
        "X": 0.029957421123981476,
        "G": 0.0,
        "B": 0.037098176777362823
      },
      "extension": {
        "length": 24136.616169799807,
        "rating": 281.6454887390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_51698_51699_1",
      "ports": {
        "bus1": 51698,
        "bus2": 51699
      },
      "params": {
        "R": 0.02732793800532818,
        "X": 0.4946061074733734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51698_51700_1",
      "ports": {
        "bus1": 51698,
        "bus2": 51700
      },
      "params": {
        "R": 0.06886499375104904,
        "X": 0.9622085690498352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_51698_51701_1",
      "ports": {
        "bus1": 51698,
        "bus2": 51701
      },
      "params": {
        "R": 0.03128369152545929,
        "X": 0.612140417098999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51698_51702_1",
      "ports": {
        "bus1": 51698,
        "bus2": 51702
      },
      "params": {
        "R": 0.00028721289709210396,
        "X": 0.001129933400079608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51698_51703_1",
      "ports": {
        "bus1": 51698,
        "bus2": 51703
      },
      "params": {
        "R": 0.00027965017943643034,
        "X": 0.0010098657803609967,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51703_52952_1",
      "ports": {
        "bus1": 51703,
        "bus2": 52952
      },
      "params": {
        "R": 0.10179518163204193,
        "X": 0.2799835801124573,
        "G": 0.0,
        "B": 0.009109346196055412
      },
      "extension": {
        "length": 38101.32847705078,
        "rating": 44.795653223991394
      }
    },
    {
      "class": "Branch",
      "id": "branch_51704_51705_1",
      "ports": {
        "bus1": 51705,
        "bus2": 51704
      },
      "params": {
        "R": 0.00033649051329120994,
        "X": 0.02524205483496189,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51704_51706_1",
      "ports": {
        "bus1": 51704,
        "bus2": 51706
      },
      "params": {
        "R": 0.0004912069998681545,
        "X": 0.033437132835388184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51704_51707_1",
      "ports": {
        "bus1": 51704,
        "bus2": 51707
      },
      "params": {
        "R": 0.0005966877215541899,
        "X": 0.04902031645178795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51704_51708_1",
      "ports": {
        "bus1": 51704,
        "bus2": 51708
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51704_51709_1",
      "ports": {
        "bus1": 51704,
        "bus2": 51709
      },
      "params": {
        "R": 0.00023792214051354676,
        "X": 0.0010693763615563512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51708_51992_1",
      "ports": {
        "bus1": 51992,
        "bus2": 51708
      },
      "params": {
        "R": 0.0004222265270072967,
        "X": 0.006977627985179424,
        "G": 0.0,
        "B": 0.7432594299316406
      },
      "extension": {
        "length": 50799.14067260742,
        "rating": 2749.752998352051
      }
    },
    {
      "class": "Branch",
      "id": "branch_51710_51711_1",
      "ports": {
        "bus1": 51711,
        "bus2": 51710
      },
      "params": {
        "R": 0.0002223159681307152,
        "X": 0.0170869380235672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51710_51713_1",
      "ports": {
        "bus1": 51710,
        "bus2": 51713
      },
      "params": {
        "R": 0.00028958701295778155,
        "X": 0.017810242250561714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51710_51714_1",
      "ports": {
        "bus1": 51710,
        "bus2": 51714
      },
      "params": {
        "R": 0.00014508554886560887,
        "X": 0.010302227921783924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51710_51715_1",
      "ports": {
        "bus1": 51710,
        "bus2": 51715
      },
      "params": {
        "R": 0.0002762916265055537,
        "X": 0.017242269590497017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51710_51888_1",
      "ports": {
        "bus1": 51710,
        "bus2": 51888
      },
      "params": {
        "R": 0.0008214809349738061,
        "X": 0.01548506785184145,
        "G": 0.0,
        "B": 2.1034786701202393
      },
      "extension": {
        "length": 127273.60587304688,
        "rating": 2139.094924926758
      }
    },
    {
      "class": "Branch",
      "id": "branch_51711_51712_1",
      "ports": {
        "bus1": 51712,
        "bus2": 51711
      },
      "params": {
        "R": 0.0038338876329362392,
        "X": 0.13144034147262573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51711_51716_1",
      "ports": {
        "bus1": 51711,
        "bus2": 51716
      },
      "params": {
        "R": 0.0002914122596848756,
        "X": 0.0011893969494849443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51711_51717_1",
      "ports": {
        "bus1": 51711,
        "bus2": 51717
      },
      "params": {
        "R": 0.00029790622647851706,
        "X": 0.0011021317914128304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51716_54915_1",
      "ports": {
        "bus1": 51716,
        "bus2": 54915
      },
      "params": {
        "R": 0.010565194301307201,
        "X": 0.06397067755460739,
        "G": 0.0,
        "B": 0.050606753677129745
      },
      "extension": {
        "length": 41937.59450170898,
        "rating": 228.10537815093994
      }
    },
    {
      "class": "Branch",
      "id": "branch_51718_51719_1",
      "ports": {
        "bus1": 51718,
        "bus2": 51719
      },
      "params": {
        "R": 0.004158241208642721,
        "X": 0.1444852650165558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51718_51720_1",
      "ports": {
        "bus1": 51718,
        "bus2": 51720
      },
      "params": {
        "R": 0.004369964823126793,
        "X": 0.15852291882038116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51718_51721_1",
      "ports": {
        "bus1": 51718,
        "bus2": 51721
      },
      "params": {
        "R": 0.00861484557390213,
        "X": 0.25396302342414856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51718_51722_1",
      "ports": {
        "bus1": 51718,
        "bus2": 51722
      },
      "params": {
        "R": 0.0002805459953378886,
        "X": 0.0011022596154361963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51718_51723_1",
      "ports": {
        "bus1": 51718,
        "bus2": 51723
      },
      "params": {
        "R": 0.0002569855423644185,
        "X": 0.0010446860687807202,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51722_51877_1",
      "ports": {
        "bus1": 51722,
        "bus2": 51877
      },
      "params": {
        "R": 0.0019519740017130969,
        "X": 0.013531518168747425,
        "G": 0.0,
        "B": 0.09400518238544464
      },
      "extension": {
        "length": 25156.121940307617,
        "rating": 252.11749076843262
      }
    },
    {
      "class": "Branch",
      "id": "branch_51724_51725_1",
      "ports": {
        "bus1": 51724,
        "bus2": 51725
      },
      "params": {
        "R": 0.0002660400641616434,
        "X": 0.0011604302562773228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51725_51885_1",
      "ports": {
        "bus1": 51725,
        "bus2": 51885
      },
      "params": {
        "R": 0.005873681511729956,
        "X": 0.014837809838354588,
        "G": 0.0,
        "B": 0.0004554236074909568
      },
      "extension": {
        "length": 1717.5219492645265,
        "rating": 75.6083607673645
      }
    },
    {
      "class": "Branch",
      "id": "branch_51726_51727_1",
      "ports": {
        "bus1": 51727,
        "bus2": 51726
      },
      "params": {
        "R": 0.00023060674720909446,
        "X": 0.013624082319438457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51726_51731_1",
      "ports": {
        "bus1": 51726,
        "bus2": 51731
      },
      "params": {
        "R": 0.00026223622262477875,
        "X": 0.018999623134732246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51726_51733_1",
      "ports": {
        "bus1": 51726,
        "bus2": 51733
      },
      "params": {
        "R": 0.00026804747176356614,
        "X": 0.0010594776831567287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51727_51730_1",
      "ports": {
        "bus1": 51727,
        "bus2": 51730
      },
      "params": {
        "R": 0.004174732603132725,
        "X": 0.16841712594032288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51727_51732_1",
      "ports": {
        "bus1": 51727,
        "bus2": 51732
      },
      "params": {
        "R": 0.00023622582375537604,
        "X": 0.0011722363997250795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51728_51730_1",
      "ports": {
        "bus1": 51728,
        "bus2": 51730
      },
      "params": {
        "R": -0.0018784889252856374,
        "X": -0.07578203082084656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51729_51730_1",
      "ports": {
        "bus1": 51729,
        "bus2": 51730
      },
      "params": {
        "R": 0.012031682766973972,
        "X": 0.4853823482990265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51732_51773_1",
      "ports": {
        "bus1": 51773,
        "bus2": 51732
      },
      "params": {
        "R": 0.004401016049087048,
        "X": 0.026576878502964973,
        "G": 0.0,
        "B": 0.03264916315674782
      },
      "extension": {
        "length": 21616.190106811526,
        "rating": 265.5733823776245
      }
    },
    {
      "class": "Branch",
      "id": "branch_51732_51831_1",
      "ports": {
        "bus1": 51732,
        "bus2": 51831
      },
      "params": {
        "R": 0.0026184723246842623,
        "X": 0.0137422950938344,
        "G": 0.0,
        "B": 0.04309425875544548
      },
      "extension": {
        "length": 17743.508118896483,
        "rating": 260.09788513183594
      }
    },
    {
      "class": "Branch",
      "id": "branch_51732_52497_1",
      "ports": {
        "bus1": 51732,
        "bus2": 52497
      },
      "params": {
        "R": 0.033614739775657654,
        "X": 0.16906479001045227,
        "G": 0.0,
        "B": 0.09674112498760223
      },
      "extension": {
        "length": 96526.97284570313,
        "rating": 222.80879020690918
      }
    },
    {
      "class": "Branch",
      "id": "branch_51733_51772_1",
      "ports": {
        "bus1": 51772,
        "bus2": 51733
      },
      "params": {
        "R": 0.00019443534256424755,
        "X": 0.00302263256162405,
        "G": 0.0,
        "B": 0.3328152298927307
      },
      "extension": {
        "length": 21124.14562902832,
        "rating": 2667.282485961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_51733_51832_1",
      "ports": {
        "bus1": 51832,
        "bus2": 51733
      },
      "params": {
        "R": 0.0001470594434067607,
        "X": 0.002334731165319681,
        "G": 0.0,
        "B": 0.21656684577465057
      },
      "extension": {
        "length": 17465.22459338379,
        "rating": 2613.564682006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_51733_52102_1",
      "ports": {
        "bus1": 52102,
        "bus2": 51733
      },
      "params": {
        "R": 0.00012858194531872869,
        "X": 0.002218183595687151,
        "G": 0.0,
        "B": 0.2639063596725464
      },
      "extension": {
        "length": 16952.426684692382,
        "rating": 2407.6711654663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_51733_54470_1",
      "ports": {
        "bus1": 51733,
        "bus2": 54470
      },
      "params": {
        "R": 0.00025350647047162056,
        "X": 0.004165292251855135,
        "G": 0.0,
        "B": 0.47018468379974365
      },
      "extension": {
        "length": 33180.500001708984,
        "rating": 2367.7268981933594
      }
    },
    {
      "class": "Branch",
      "id": "branch_51734_51735_1",
      "ports": {
        "bus1": 51735,
        "bus2": 51734
      },
      "params": {
        "R": 0.00011143564915983006,
        "X": 0.007405158132314682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51734_51737_1",
      "ports": {
        "bus1": 51734,
        "bus2": 51737
      },
      "params": {
        "R": 0.00022380736481864005,
        "X": 0.01681816391646862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51734_51738_1",
      "ports": {
        "bus1": 51734,
        "bus2": 51738
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51735_51736_1",
      "ports": {
        "bus1": 51736,
        "bus2": 51735
      },
      "params": {
        "R": 0.00473257340490818,
        "X": 0.1313823014497757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51735_51739_1",
      "ports": {
        "bus1": 51735,
        "bus2": 51739
      },
      "params": {
        "R": 0.0002876047801692039,
        "X": 0.0011626064078882337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51736_52019_1",
      "ports": {
        "bus1": 52019,
        "bus2": 51736
      },
      "params": {
        "R": 0.02616071328520775,
        "X": 0.07896416634321213,
        "G": 0.0,
        "B": 0.0020480547100305557
      },
      "extension": {
        "length": 9767.68160559082,
        "rating": 43.032073974609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_51738_51823_1",
      "ports": {
        "bus1": 51823,
        "bus2": 51738
      },
      "params": {
        "R": 0.00025039308820851147,
        "X": 0.003675754414871335,
        "G": 0.0,
        "B": 0.40178725123405457
      },
      "extension": {
        "length": 29271.248571533204,
        "rating": 1800.973129272461
      }
    },
    {
      "class": "Branch",
      "id": "branch_51738_52137_1",
      "ports": {
        "bus1": 52137,
        "bus2": 51738
      },
      "params": {
        "R": 0.0003965002251788974,
        "X": 0.006579594686627388,
        "G": 0.0,
        "B": 0.9975908398628235
      },
      "extension": {
        "length": 56882.020078125,
        "rating": 2266.132354736328
      }
    },
    {
      "class": "Branch",
      "id": "branch_51739_51983_1",
      "ports": {
        "bus1": 51739,
        "bus2": 51983
      },
      "params": {
        "R": 0.0022883948404341936,
        "X": 0.01427298691123724,
        "G": 0.0,
        "B": 0.12162922322750092
      },
      "extension": {
        "length": 30674.998237060547,
        "rating": 308.677077293396
      }
    },
    {
      "class": "Branch",
      "id": "branch_51739_52024_1",
      "ports": {
        "bus1": 52024,
        "bus2": 51739
      },
      "params": {
        "R": 0.002742682583630085,
        "X": 0.016294924542307854,
        "G": 0.0,
        "B": 0.01309589110314846
      },
      "extension": {
        "length": 9421.995473327637,
        "rating": 257.9219579696655
      }
    },
    {
      "class": "Branch",
      "id": "branch_51740_51741_1",
      "ports": {
        "bus1": 51740,
        "bus2": 51741
      },
      "params": {
        "R": 0.00026593400980345905,
        "X": 0.001030664425343275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51742_51743_1",
      "ports": {
        "bus1": 51743,
        "bus2": 51742
      },
      "params": {
        "R": 0.0002450202009640634,
        "X": 0.016273757442831993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51742_51745_1",
      "ports": {
        "bus1": 51742,
        "bus2": 51745
      },
      "params": {
        "R": 0.00026290674577467144,
        "X": 0.01858457177877426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51742_51746_1",
      "ports": {
        "bus1": 51742,
        "bus2": 51746
      },
      "params": {
        "R": 0.0002514725783839822,
        "X": 0.017649123445153236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51742_51748_1",
      "ports": {
        "bus1": 51742,
        "bus2": 51748
      },
      "params": {
        "R": 0.00021164304052945226,
        "X": 0.0011073078494518995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51743_51744_1",
      "ports": {
        "bus1": 51744,
        "bus2": 51743
      },
      "params": {
        "R": 0.0024482919834554195,
        "X": 0.06821031123399734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51743_51747_1",
      "ports": {
        "bus1": 51743,
        "bus2": 51747
      },
      "params": {
