        "R": 0.00026802258798852563,
        "X": 0.001067575765773654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51749_51752_1",
      "ports": {
        "bus1": 51749,
        "bus2": 51752
      },
      "params": {
        "R": 0.0033003059215843678,
        "X": 0.10878771543502808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51749_51755_1",
      "ports": {
        "bus1": 51749,
        "bus2": 51755
      },
      "params": {
        "R": -0.00019707996398210526,
        "X": -0.00663544237613678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51749_51760_1",
      "ports": {
        "bus1": 51749,
        "bus2": 51760
      },
      "params": {
        "R": 0.00025628000730648637,
        "X": 0.001001638825982809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51749_51761_1",
      "ports": {
        "bus1": 51749,
        "bus2": 51761
      },
      "params": {
        "R": 0.0002996926486957818,
        "X": 0.0011561557184904814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51750_51752_1",
      "ports": {
        "bus1": 51750,
        "bus2": 51752
      },
      "params": {
        "R": -0.0003842324949800968,
        "X": -0.012665417045354843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51750_51758_1",
      "ports": {
        "bus1": 51750,
        "bus2": 51758
      },
      "params": {
        "R": -0.0006297007203102112,
        "X": -0.014047712087631226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51750_51759_1",
      "ports": {
        "bus1": 51750,
        "bus2": 51759
      },
      "params": {
        "R": 0.03476222604513168,
        "X": 0.7183107733726501,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51751_51752_1",
      "ports": {
        "bus1": 51751,
        "bus2": 51752
      },
      "params": {
        "R": 0.015414705500006676,
        "X": 0.50811368227005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51753_51755_1",
      "ports": {
        "bus1": 51753,
        "bus2": 51755
      },
      "params": {
        "R": 0.004171848762780428,
        "X": 0.1404612958431244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51754_51755_1",
      "ports": {
        "bus1": 51754,
        "bus2": 51755
      },
      "params": {
        "R": 0.004171848762780428,
        "X": 0.1404612958431244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51756_51758_1",
      "ports": {
        "bus1": 51756,
        "bus2": 51758
      },
      "params": {
        "R": 0.018374621868133545,
        "X": 0.4099110960960388,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51757_51758_1",
      "ports": {
        "bus1": 51757,
        "bus2": 51758
      },
      "params": {
        "R": 0.018374621868133545,
        "X": 0.4099110960960388,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51762_51763_1",
      "ports": {
        "bus1": 51762,
        "bus2": 51763
      },
      "params": {
        "R": 0.012835545465350151,
        "X": 0.2580382525920868,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51762_51764_1",
      "ports": {
        "bus1": 51762,
        "bus2": 51764
      },
      "params": {
        "R": 0.2872157394886017,
        "X": 4.769388675689697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51762_51765_1",
      "ports": {
        "bus1": 51762,
        "bus2": 51765
      },
      "params": {
        "R": 0.3401584029197693,
        "X": 7.30474853515625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51762_51766_1",
      "ports": {
        "bus1": 51762,
        "bus2": 51766
      },
      "params": {
        "R": 0.00020425951515790075,
        "X": 0.0011962471762672067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51762_51767_1",
      "ports": {
        "bus1": 51762,
        "bus2": 51767
      },
      "params": {
        "R": 0.00020732622942887247,
        "X": 0.0011067556915804744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51766_52100_1",
      "ports": {
        "bus1": 52100,
        "bus2": 51766
      },
      "params": {
        "R": 0.00919219572097063,
        "X": 0.01618664711713791,
        "G": 0.0,
        "B": 0.0008353600860573351
      },
      "extension": {
        "length": 2579.2177302246096,
        "rating": 56.11059069633484
      }
    },
    {
      "class": "Branch",
      "id": "branch_51768_51769_1",
      "ports": {
        "bus1": 51769,
        "bus2": 51768
      },
      "params": {
        "R": 0.00019388136570341885,
        "X": 0.014439988881349564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51768_51771_1",
      "ports": {
        "bus1": 51768,
        "bus2": 51771
      },
      "params": {
        "R": 0.00021693698363378644,
        "X": 0.015666743740439415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51768_51772_1",
      "ports": {
        "bus1": 51768,
        "bus2": 51772
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51769_51770_1",
      "ports": {
        "bus1": 51770,
        "bus2": 51769
      },
      "params": {
        "R": 0.003062416333705187,
        "X": 0.10310656577348709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51769_51773_1",
      "ports": {
        "bus1": 51769,
        "bus2": 51773
      },
      "params": {
        "R": 0.00023825009702704847,
        "X": 0.0011236141435801983,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51772_54975_1",
      "ports": {
        "bus1": 54975,
        "bus2": 51772
      },
      "params": {
        "R": 0.0004143867117818445,
        "X": 0.006262333132326603,
        "G": 0.0,
        "B": 0.6792063117027283
      },
      "extension": {
        "length": 43006.50209399414,
        "rating": 2432.373046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_51774_51775_1",
      "ports": {
        "bus1": 51774,
        "bus2": 51775
      },
      "params": {
        "R": 0.0002548193442635238,
        "X": 0.00114557018969208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51776_51777_1",
      "ports": {
        "bus1": 51776,
        "bus2": 51777
      },
      "params": {
        "R": 0.011722343042492867,
        "X": 0.2109406590461731,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51776_51778_1",
      "ports": {
        "bus1": 51776,
        "bus2": 51778
      },
      "params": {
        "R": 0.00024207995738834143,
        "X": 0.0011606351472437382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51779_51780_1",
      "ports": {
        "bus1": 51779,
        "bus2": 51780
      },
      "params": {
        "R": 0.00029772892594337463,
        "X": 0.0010393740376457572,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51780_51803_1",
      "ports": {
        "bus1": 51780,
        "bus2": 51803
      },
      "params": {
        "R": 0.004981244448572397,
        "X": 0.009424367919564247,
        "G": 0.0,
        "B": 0.0002341237413929775
      },
      "extension": {
        "length": 1108.1115975723267,
        "rating": 71.59675359725952
      }
    },
    {
      "class": "Branch",
      "id": "branch_51781_51782_1",
      "ports": {
        "bus1": 51782,
        "bus2": 51781
      },
      "params": {
        "R": 0.0003192309814039618,
        "X": 0.02121647819876671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51781_51785_1",
      "ports": {
        "bus1": 51781,
        "bus2": 51785
      },
      "params": {
        "R": 0.00023627503833267838,
        "X": 0.0011668785009533167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51782_51783_1",
      "ports": {
        "bus1": 51783,
        "bus2": 51782
      },
      "params": {
        "R": 0.006676535587757826,
        "X": 0.15705054998397827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51782_51784_1",
      "ports": {
        "bus1": 51782,
        "bus2": 51784
      },
      "params": {
        "R": 0.0002479753748048097,
        "X": 0.0011787244584411383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51785_52127_1",
      "ports": {
        "bus1": 51785,
        "bus2": 52127
      },
      "params": {
        "R": 0.0004010037227999419,
        "X": 0.005392310209572315,
        "G": 0.0,
        "B": 0.6876679062843323
      },
      "extension": {
        "length": 41092.69872436523,
        "rating": 2913.794708251953
      }
    },
    {
      "class": "Branch",
      "id": "branch_51786_51790_1",
      "ports": {
        "bus1": 51786,
        "bus2": 51790
      },
      "params": {
        "R": 0.0004977593198418617,
        "X": 0.03168901056051254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51786_51791_1",
      "ports": {
        "bus1": 51786,
        "bus2": 51791
      },
      "params": {
        "R": 0.00035089903394691646,
        "X": 0.02520057000219822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51786_51793_1",
      "ports": {
        "bus1": 51786,
        "bus2": 51793
      },
      "params": {
        "R": 0.00018857428221963346,
        "X": 0.014631143771111965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51786_51796_1",
      "ports": {
        "bus1": 51786,
        "bus2": 51796
      },
      "params": {
        "R": 0.00021938758436590433,
        "X": 0.0010365903144702315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51787_51788_1",
      "ports": {
        "bus1": 51788,
        "bus2": 51787
      },
      "params": {
        "R": 0.0024810489267110825,
        "X": 0.06405584514141083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51787_51788_2",
      "ports": {
        "bus1": 51788,
        "bus2": 51787
      },
      "params": {
        "R": 0.0024810489267110825,
        "X": 0.06405584514141083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51787_51788_3",
      "ports": {
        "bus1": 51788,
        "bus2": 51787
      },
      "params": {
        "R": 0.0024810489267110825,
        "X": 0.06405584514141083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51787_51790_1",
      "ports": {
        "bus1": 51787,
        "bus2": 51790
      },
      "params": {
        "R": -0.0002555531682446599,
        "X": -0.016269363462924957,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51787_51792_1",
      "ports": {
        "bus1": 51787,
        "bus2": 51792
      },
      "params": {
        "R": 0.0029883449897170067,
        "X": 0.0872509777545929,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51787_51794_1",
      "ports": {
        "bus1": 51787,
        "bus2": 51794
      },
      "params": {
        "R": 0.004617088474333286,
        "X": 0.1635059118270874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51787_51795_1",
      "ports": {
        "bus1": 51787,
        "bus2": 51795
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51789_51790_1",
      "ports": {
        "bus1": 51789,
        "bus2": 51790
      },
      "params": {
        "R": 0.0014271988766267896,
        "X": 0.09086021035909653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51796_52007_1",
      "ports": {
        "bus1": 51796,
        "bus2": 52007
      },
      "params": {
        "R": 9.592469723429531e-05,
        "X": 0.0017401339719071984,
        "G": 0.0,
        "B": 0.15721887350082397
      },
      "extension": {
        "length": 11833.827467102052,
        "rating": 2488.880157470703
      }
    },
    {
      "class": "Branch",
      "id": "branch_51797_51798_1",
      "ports": {
        "bus1": 51797,
        "bus2": 51798
      },
      "params": {
        "R": 0.00410073809325695,
        "X": 0.07423559576272964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51797_51799_1",
      "ports": {
        "bus1": 51797,
        "bus2": 51799
      },
      "params": {
        "R": 0.002907808404415846,
        "X": 0.0844515860080719,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51797_51800_1",
      "ports": {
        "bus1": 51797,
        "bus2": 51800
      },
      "params": {
        "R": 0.0002913129865191877,
        "X": 0.0011348591651767492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51797_51801_1",
      "ports": {
        "bus1": 51797,
        "bus2": 51801
      },
      "params": {
        "R": 0.00029876778717152774,
        "X": 0.0010546005796641111,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51802_51805_1",
      "ports": {
        "bus1": 51802,
        "bus2": 51805
      },
      "params": {
        "R": 0.008126771077513695,
        "X": 0.2399004101753235,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51802_51808_1",
      "ports": {
        "bus1": 51802,
        "bus2": 51808
      },
      "params": {
        "R": 0.00021522214228753,
        "X": 0.0010681030107662082,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51802_51809_1",
      "ports": {
        "bus1": 51802,
        "bus2": 51809
      },
      "params": {
        "R": 0.0002715140872169286,
        "X": 0.0010351669043302536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51803_51805_1",
      "ports": {
        "bus1": 51803,
        "bus2": 51805
      },
      "params": {
        "R": -0.0046128700487315655,
        "X": -0.1361708641052246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51803_51806_1",
      "ports": {
        "bus1": 51803,
        "bus2": 51806
      },
      "params": {
        "R": 0.011848517693579197,
        "X": 0.2403435856103897,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51803_51807_1",
      "ports": {
        "bus1": 51803,
        "bus2": 51807
      },
      "params": {
        "R": 0.03939779847860336,
        "X": 0.6398887038230896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51804_51805_1",
      "ports": {
        "bus1": 51804,
        "bus2": 51805
      },
      "params": {
        "R": 0.01628832332789898,
        "X": 0.4808275103569031,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51810_51811_1",
      "ports": {
        "bus1": 51811,
        "bus2": 51810
      },
      "params": {
        "R": 0.003248709486797452,
        "X": 0.10247758775949478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51810_51814_1",
      "ports": {
        "bus1": 51810,
        "bus2": 51814
      },
      "params": {
        "R": -0.0002186496276408434,
        "X": -0.008005775511264801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51810_51815_1",
      "ports": {
        "bus1": 51810,
        "bus2": 51815
      },
      "params": {
        "R": 0.0029172739014029503,
        "X": 0.09196369349956512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51810_51817_1",
      "ports": {
        "bus1": 51810,
        "bus2": 51817
      },
      "params": {
        "R": 0.00020377089094836265,
        "X": 0.0010898018954321742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51810_51818_1",
      "ports": {
        "bus1": 51810,
        "bus2": 51818
      },
      "params": {
        "R": 0.0002686784719116986,
        "X": 0.0010910890996456146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51811_51816_1",
      "ports": {
        "bus1": 51811,
        "bus2": 51816
      },
      "params": {
        "R": 0.01471102237701416,
        "X": 0.2644282877445221,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51812_51814_1",
      "ports": {
        "bus1": 51812,
        "bus2": 51814
      },
      "params": {
        "R": 0.003291634377092123,
        "X": 0.1205219104886055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51813_51814_1",
      "ports": {
        "bus1": 51813,
        "bus2": 51814
      },
      "params": {
        "R": 0.003291634377092123,
        "X": 0.1205219104886055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51819_51820_1",
      "ports": {
        "bus1": 51820,
        "bus2": 51819
      },
      "params": {
        "R": 0.00017859088256955147,
        "X": 0.011944116093218327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51819_51822_1",
      "ports": {
        "bus1": 51819,
        "bus2": 51822
      },
      "params": {
        "R": 0.00026834988966584206,
        "X": 0.021435383707284927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51819_51823_1",
      "ports": {
        "bus1": 51819,
        "bus2": 51823
      },
      "params": {
        "R": 0.00020472500182222575,
        "X": 0.0011750918347388506,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51820_51821_1",
      "ports": {
        "bus1": 51821,
        "bus2": 51820
      },
      "params": {
        "R": 0.0021092707756906748,
        "X": 0.06129312142729759,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51820_51824_1",
      "ports": {
        "bus1": 51820,
        "bus2": 51824
      },
      "params": {
        "R": 0.0002615364792291075,
        "X": 0.0011987389298155904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51821_51835_1",
      "ports": {
        "bus1": 51835,
        "bus2": 51821
      },
      "params": {
        "R": 0.011332149617373945,
        "X": 0.0352528914809227,
        "G": 0.0,
        "B": 0.0019339831778779624
      },
      "extension": {
        "length": 5974.45070993042,
        "rating": 61.435335874557495
      }
    },
    {
      "class": "Branch",
      "id": "branch_51821_52075_1",
      "ports": {
        "bus1": 51821,
        "bus2": 52075
      },
      "params": {
        "R": 0.012540111318230629,
        "X": 0.03228649124503136,
        "G": 0.0,
        "B": 0.004430496599525213
      },
      "extension": {
        "length": 7910.723789428711,
        "rating": 59.54729914665222
      }
    },
    {
      "class": "Branch",
      "id": "branch_51824_51848_1",
      "ports": {
        "bus1": 51824,
        "bus2": 51848
      },
      "params": {
        "R": 0.008353257551789284,
        "X": 0.05074260011315346,
        "G": 0.0,
        "B": 0.02331196330487728
      },
      "extension": {
        "length": 26073.688491210938,
        "rating": 243.2588815689087
      }
    },
    {
      "class": "Branch",
      "id": "branch_51825_51826_1",
      "ports": {
        "bus1": 51826,
        "bus2": 51825
      },
      "params": {
        "R": 0.0002289105614181608,
        "X": 0.014915593899786472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51825_51830_1",
      "ports": {
        "bus1": 51825,
        "bus2": 51830
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0006116870790719986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51825_51832_1",
      "ports": {
        "bus1": 51825,
        "bus2": 51832
      },
      "params": {
        "R": 0.0002625263587106019,
        "X": 0.001113559934310615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51826_51827_1",
      "ports": {
        "bus1": 51827,
        "bus2": 51826
      },
      "params": {
        "R": 0.003559476463124156,
        "X": 0.0935073122382164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51826_51831_1",
      "ports": {
        "bus1": 51826,
        "bus2": 51831
      },
      "params": {
        "R": 0.0002985730825457722,
        "X": 0.0010977309430018067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51828_51830_1",
      "ports": {
        "bus1": 51828,
        "bus2": 51830
      },
      "params": {
        "R": 0.000279147585388273,
        "X": 0.01821277104318142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51829_51830_1",
      "ports": {
        "bus1": 51829,
        "bus2": 51830
      },
      "params": {
        "R": 0.000279147585388273,
        "X": 0.01821277104318142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51831_54469_1",
      "ports": {
        "bus1": 54469,
        "bus2": 51831
      },
      "params": {
        "R": 0.007488330360502005,
        "X": 0.049498576670885086,
        "G": 0.0,
        "B": 0.038839828222990036
      },
      "extension": {
        "length": 31423.361860107423,
        "rating": 240.21694660186768
      }
    },
    {
      "class": "Branch",
      "id": "branch_51832_51947_1",
      "ports": {
        "bus1": 51947,
        "bus2": 51832
      },
      "params": {
        "R": 0.0003539276076480746,
        "X": 0.0061192684806883335,
        "G": 0.0,
        "B": 0.7285056710243225
      },
      "extension": {
        "length": 45957.50736328125,
        "rating": 2718.7971115112305
      }
    },
    {
      "class": "Branch",
      "id": "branch_51833_51834_1",
      "ports": {
        "bus1": 51833,
        "bus2": 51834
      },
      "params": {
        "R": 0.009100654162466526,
        "X": 0.23650553822517395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51833_51835_1",
      "ports": {
        "bus1": 51833,
        "bus2": 51835
      },
      "params": {
        "R": 0.00028254592325538397,
        "X": 0.0011730322148650885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51833_51836_1",
      "ports": {
        "bus1": 51833,
        "bus2": 51836
      },
      "params": {
        "R": 0.0002503932628314942,
        "X": 0.0011562933214008808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51835_52027_1",
      "ports": {
        "bus1": 51835,
        "bus2": 52027
      },
      "params": {
        "R": 0.031755782663822174,
        "X": 0.08285647630691528,
        "G": 0.0,
        "B": 0.002954052994027734
      },
      "extension": {
        "length": 10899.382062744142,
        "rating": 61.460769176483154
      }
    },
    {
      "class": "Branch",
      "id": "branch_51837_51838_1",
      "ports": {
        "bus1": 51837,
        "bus2": 51838
      },
      "params": {
        "R": 0.00022461409389507025,
        "X": 0.0010373647091910243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51839_51842_1",
      "ports": {
        "bus1": 51839,
        "bus2": 51842
      },
      "params": {
        "R": 9.585299267200753e-05,
        "X": 0.007028390187770128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51839_51843_1",
      "ports": {
        "bus1": 51839,
        "bus2": 51843
      },
      "params": {
        "R": 0.0002572931407485157,
        "X": 0.019496474415063858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51839_51844_1",
      "ports": {
        "bus1": 51839,
        "bus2": 51844
      },
      "params": {
        "R": 0.0010137319331988692,
        "X": 0.06971530616283417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_51839_51845_1",
      "ports": {
        "bus1": 51839,
        "bus2": 51845
      },
      "params": {
        "R": 0.00027937523555010557,
        "X": 0.0011495434446260333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51839_51846_1",
      "ports": {
        "bus1": 51839,
        "bus2": 51846
      },
      "params": {
        "R": 0.0002630210656207055,
        "X": 0.001098837936297059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51840_51842_1",
      "ports": {
        "bus1": 51840,
        "bus2": 51842
      },
      "params": {
        "R": 6.306106661213562e-05,
        "X": 0.004623935092240572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51840_51848_1",
      "ports": {
        "bus1": 51848,
        "bus2": 51840
      },
      "params": {
        "R": 0.001876027206890285,
        "X": 0.012018571607768536,
        "G": 0.0,
        "B": 0.02820075862109661
      },
      "extension": {
        "length": 13996.462508789064,
        "rating": 257.15909004211426
      }
    },
    {
      "class": "Branch",
      "id": "branch_51840_52061_1",
      "ports": {
        "bus1": 51840,
        "bus2": 52061
      },
      "params": {
        "R": 0.004476197995245457,
        "X": 0.02341502718627453,
        "G": 0.0,
        "B": 0.02552913874387741
      },
      "extension": {
        "length": 16166.730828735352,
        "rating": 271.5796709060669
      }
    },
    {
      "class": "Branch",
      "id": "branch_51841_51842_1",
      "ports": {
        "bus1": 51841,
        "bus2": 51842
      },
      "params": {
        "R": 0.0007304518949240446,
        "X": 0.05356016755104065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51845_68640_1",
      "ports": {
        "bus1": 51845,
        "bus2": 68640
      },
      "params": {
        "R": 0.0002907786110881716,
        "X": 0.005480723921209574,
        "G": 0.0,
        "B": 0.7216839790344238
      },
      "extension": {
        "length": 42135.959975097656,
        "rating": 2158.5323333740234
      }
    },
    {
      "class": "Branch",
      "id": "branch_51847_51848_1",
      "ports": {
        "bus1": 51847,
        "bus2": 51848
      },
      "params": {
        "R": 0.00026859549689106643,
        "X": 0.0010924515081569552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51849_51850_1",
      "ports": {
        "bus1": 51850,
        "bus2": 51849
      },
      "params": {
        "R": 0.003353864885866642,
        "X": 0.09761561453342438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51849_51851_1",
      "ports": {
        "bus1": 51849,
        "bus2": 51851
      },
      "params": {
        "R": 0.00025292401551268995,
        "X": 0.001178670208901167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51849_51852_1",
      "ports": {
        "bus1": 51849,
        "bus2": 51852
      },
      "params": {
        "R": 0.0002093921066261828,
        "X": 0.0010442865313962102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51853_51854_1",
      "ports": {
        "bus1": 51854,
        "bus2": 51853
      },
      "params": {
        "R": 0.00018196107703261077,
        "X": 0.01308742631226778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51853_51856_1",
      "ports": {
        "bus1": 51853,
        "bus2": 51856
      },
      "params": {
        "R": 0.00017921984544955194,
        "X": 0.012867508456110954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51853_51857_1",
      "ports": {
        "bus1": 51853,
        "bus2": 51857
      },
      "params": {
        "R": 0.0002668217057362199,
        "X": 0.0011718303430825472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51853_51858_1",
      "ports": {
        "bus1": 51853,
        "bus2": 51858
      },
      "params": {
        "R": 0.0002149702049791813,
        "X": 0.0011557902907952666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51854_51855_1",
      "ports": {
        "bus1": 51855,
        "bus2": 51854
      },
      "params": {
        "R": 0.004470093175768852,
        "X": 0.11312167346477509,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51854_54616_1",
      "ports": {
        "bus1": 54616,
        "bus2": 51854
      },
      "params": {
        "R": 0.011120122857391834,
        "X": 0.06924901157617569,
        "G": 0.0,
        "B": 0.04417744278907776
      },
      "extension": {
        "length": 41909.443382812504,
        "rating": 261.6612195968628
      }
    },
    {
      "class": "Branch",
      "id": "branch_51857_55152_1",
      "ports": {
        "bus1": 51857,
        "bus2": 55152
      },
      "params": {
        "R": 0.0003674619074445218,
        "X": 0.005040194373577833,
        "G": 0.0,
        "B": 0.6850355863571167
      },
      "extension": {
        "length": 38991.41461230469,
        "rating": 2896.7933654785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_51859_51862_1",
      "ports": {
        "bus1": 51859,
        "bus2": 51862
      },
      "params": {
        "R": -0.0005370862782001495,
        "X": -0.0055481791496276855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51859_51865_1",
      "ports": {
        "bus1": 51859,
        "bus2": 51865
      },
      "params": {
        "R": 0.0002862033434212208,
        "X": 0.006318084895610809,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51859_51866_1",
      "ports": {
        "bus1": 51859,
        "bus2": 51866
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51859_51867_1",
      "ports": {
        "bus1": 51859,
        "bus2": 51867
      },
      "params": {
        "R": 0.00027961863088421524,
        "X": 0.0011960179544985294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51860_51862_1",
      "ports": {
        "bus1": 51860,
        "bus2": 51862
      },
      "params": {
        "R": 0.010454365983605385,
        "X": 0.10799503326416016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51861_51862_1",
      "ports": {
        "bus1": 51861,
        "bus2": 51862
      },
      "params": {
        "R": 0.010454365983605385,
        "X": 0.10799503326416016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51863_51865_1",
      "ports": {
        "bus1": 51863,
        "bus2": 51865
      },
      "params": {
        "R": 0.004959672689437866,
        "X": 0.10948722809553146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51864_51865_1",
      "ports": {
        "bus1": 51864,
        "bus2": 51865
      },
      "params": {
        "R": 0.004959672689437866,
        "X": 0.10948722809553146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51868_51869_1",
      "ports": {
        "bus1": 51868,
        "bus2": 51869
      },
      "params": {
        "R": 0.00027889737975783646,
        "X": 0.001144109177403152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51869_51981_1",
      "ports": {
        "bus1": 51869,
        "bus2": 51981
      },
      "params": {
        "R": 0.00772751634940505,
        "X": 0.024305831640958786,
        "G": 0.0,
        "B": 0.0006075972924008965
      },
      "extension": {
        "length": 2715.9093925323486,
        "rating": 40.672579407691956
      }
    },
    {
      "class": "Branch",
      "id": "branch_51869_52013_1",
      "ports": {
        "bus1": 51869,
        "bus2": 52013
      },
      "params": {
        "R": 0.03027791902422905,
        "X": 0.07151754945516586,
        "G": 0.0,
        "B": 0.0018082710448652504
      },
      "extension": {
        "length": 8132.374329895019,
        "rating": 48.22150766849518
      }
    },
    {
      "class": "Branch",
      "id": "branch_51869_52120_1",
      "ports": {
        "bus1": 51869,
        "bus2": 52120
      },
      "params": {
        "R": 0.015449906699359419,
        "X": 0.03637118637561798,
        "G": 0.0,
        "B": 0.0016702100401744246
      },
      "extension": {
        "length": 5332.730054260254,
        "rating": 48.71476590633392
      }
    },
    {
      "class": "Branch",
      "id": "branch_51870_51873_1",
      "ports": {
        "bus1": 51870,
        "bus2": 51873
      },
      "params": {
        "R": 0.001389186829328537,
        "X": 0.026672005653381348,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51870_51874_1",
      "ports": {
        "bus1": 51870,
        "bus2": 51874
      },
      "params": {
        "R": 0.000224858449655585,
        "X": 0.001174151781015098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51870_51875_1",
      "ports": {
        "bus1": 51870,
        "bus2": 51875
      },
      "params": {
        "R": 0.00021434570953715593,
        "X": 0.0011634902330115438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51871_51873_1",
      "ports": {
        "bus1": 51871,
        "bus2": 51873
      },
      "params": {
        "R": 0.03702104464173317,
        "X": 0.7107943892478943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51872_51873_1",
      "ports": {
        "bus1": 51872,
        "bus2": 51873
      },
      "params": {
        "R": 0.03702104464173317,
        "X": 0.7107943892478943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51876_51877_1",
      "ports": {
        "bus1": 51877,
        "bus2": 51876
      },
      "params": {
        "R": 0.000206535478355363,
        "X": 0.013039058074355125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51876_51878_1",
      "ports": {
        "bus1": 51876,
        "bus2": 51878
      },
      "params": {
        "R": 7.49138489481993e-05,
        "X": 0.0036357976496219635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51876_51879_1",
      "ports": {
        "bus1": 51876,
        "bus2": 51879
      },
      "params": {
        "R": 0.00025485429796390235,
        "X": 0.001053296378813684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51876_51880_1",
      "ports": {
        "bus1": 51876,
        "bus2": 51880
      },
      "params": {
        "R": 0.00028537886100821197,
        "X": 0.0011210567317903042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51879_68531_1",
      "ports": {
        "bus1": 68531,
        "bus2": 51879
      },
      "params": {
        "R": 0.00035750961978919804,
        "X": 0.005258744116872549,
        "G": 0.0,
        "B": 0.5875817537307739
      },
      "extension": {
        "length": 37287.321884033205,
        "rating": 2441.9050216674805
      }
    },
    {
      "class": "Branch",
      "id": "branch_51881_51882_1",
      "ports": {
        "bus1": 51881,
        "bus2": 51882
      },
      "params": {
        "R": 0.0002262829802930355,
        "X": 0.0011047741863876581,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51883_51884_1",
      "ports": {
        "bus1": 51884,
        "bus2": 51883
      },
      "params": {
        "R": 0.00026750611141324043,
        "X": 0.01635195128619671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51883_51886_1",
      "ports": {
        "bus1": 51883,
        "bus2": 51886
      },
      "params": {
        "R": 0.0002050171751761809,
        "X": 0.014248351566493511,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51883_51887_1",
      "ports": {
        "bus1": 51883,
        "bus2": 51887
      },
      "params": {
        "R": 0.00012230312859173864,
        "X": 0.009153196588158607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51883_51888_1",
      "ports": {
        "bus1": 51883,
        "bus2": 51888
      },
      "params": {
        "R": 0.0002563943562563509,
        "X": 0.0011810081778094172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51883_51889_1",
      "ports": {
        "bus1": 51883,
        "bus2": 51889
      },
      "params": {
        "R": 0.00021127967920619994,
        "X": 0.0011222935281693935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51884_51885_1",
      "ports": {
        "bus1": 51885,
        "bus2": 51884
      },
      "params": {
        "R": 0.0067542241886258125,
        "X": 0.15335114300251007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51890_51891_1",
      "ports": {
        "bus1": 51891,
        "bus2": 51890
      },
      "params": {
        "R": 0.00018848959007300436,
        "X": 0.013502000831067562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51890_51893_1",
      "ports": {
        "bus1": 51890,
        "bus2": 51893
      },
      "params": {
        "R": 0.00016422930639237165,
        "X": 0.01120034884661436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51890_51894_1",
      "ports": {
        "bus1": 51890,
        "bus2": 51894
      },
      "params": {
        "R": 0.00014693406410515308,
        "X": 0.010538852773606777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51890_51895_1",
      "ports": {
        "bus1": 51890,
        "bus2": 51895
      },
      "params": {
        "R": 0.00013847149966750294,
        "X": 0.010221675969660282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51890_51896_1",
      "ports": {
        "bus1": 51890,
        "bus2": 51896
      },
      "params": {
        "R": 0.0002670041867531836,
        "X": 0.0010966213885694742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51890_51897_1",
      "ports": {
        "bus1": 51890,
        "bus2": 51897
      },
      "params": {
        "R": 0.00023203704040497541,
        "X": 0.0011660936288535595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51891_51892_1",
      "ports": {
        "bus1": 51892,
        "bus2": 51891
      },
      "params": {
        "R": 0.0034498933237046003,
        "X": 0.1425033062696457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51898_51899_1",
      "ports": {
        "bus1": 51899,
        "bus2": 51898
      },
      "params": {
        "R": 0.0001972016616491601,
        "X": 0.016521476209163666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51898_51901_1",
      "ports": {
        "bus1": 51898,
        "bus2": 51901
      },
      "params": {
        "R": 0.00025896437000483274,
        "X": 0.020323025062680244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51898_51902_1",
      "ports": {
        "bus1": 51898,
        "bus2": 51902
      },
      "params": {
        "R": 0.0002529803605284542,
        "X": 0.0010332554811611772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51899_51900_1",
      "ports": {
        "bus1": 51900,
        "bus2": 51899
      },
      "params": {
        "R": 0.005613794084638357,
        "X": 0.15832814574241638,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51899_51903_1",
      "ports": {
        "bus1": 51899,
        "bus2": 51903
      },
      "params": {
        "R": 0.00023302255431190133,
        "X": 0.0011386425467208028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51900_52078_1",
      "ports": {
        "bus1": 52078,
        "bus2": 51900
      },
      "params": {
        "R": 0.05200060456991196,
        "X": 0.1161624938249588,
        "G": 0.0,
        "B": 0.0031619349028915167
      },
      "extension": {
        "length": 13324.0755970459,
        "rating": 57.21326470375061
      }
    },
    {
      "class": "Branch",
      "id": "branch_51902_51932_1",
      "ports": {
        "bus1": 51932,
        "bus2": 51902
      },
      "params": {
        "R": 0.00017327998648397624,
        "X": 0.003214313881471753,
        "G": 0.0,
        "B": 0.24881820380687714
      },
      "extension": {
        "length": 21435.1339954834,
        "rating": 2106.9902420043945
      }
    },
    {
      "class": "Branch",
      "id": "branch_51904_51905_1",
      "ports": {
        "bus1": 51905,
        "bus2": 51904
      },
      "params": {
        "R": 0.004526839591562748,
        "X": 0.14513835310935974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51904_51906_1",
      "ports": {
        "bus1": 51904,
        "bus2": 51906
      },
      "params": {
        "R": 0.004133392125368118,
        "X": 0.12758184969425201,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51904_51908_1",
      "ports": {
        "bus1": 51904,
        "bus2": 51908
      },
      "params": {
        "R": 0.00021248447592370212,
        "X": 0.0010140344966202974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51904_51909_1",
      "ports": {
        "bus1": 51904,
        "bus2": 51909
      },
      "params": {
        "R": 0.00029993700445629656,
        "X": 0.0010958255734294653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51905_51907_1",
      "ports": {
        "bus1": 51905,
        "bus2": 51907
      },
      "params": {
        "R": 0.03759432211518288,
        "X": 0.6768790483474731,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51905_51970_1",
      "ports": {
        "bus1": 51905,
        "bus2": 51970
      },
      "params": {
        "R": 0.026753485202789307,
        "X": 0.06197164580225944,
        "G": 0.0,
        "B": 0.00206076935864985
      },
      "extension": {
        "length": 8589.731018005372,
        "rating": 52.2843599319458
      }
    },
    {
      "class": "Branch",
      "id": "branch_51908_51916_1",
      "ports": {
        "bus1": 51908,
        "bus2": 51916
      },
      "params": {
        "R": 0.0029777956660836935,
        "X": 0.017502479255199432,
        "G": 0.0,
        "B": 0.010427899658679962
      },
      "extension": {
        "length": 9741.891761169434,
        "rating": 237.1645212173462
      }
    },
    {
      "class": "Branch",
      "id": "branch_51908_68544_1",
      "ports": {
        "bus1": 68544,
        "bus2": 51908
      },
      "params": {
        "R": 0.005411200225353241,
        "X": 0.02841860242187977,
        "G": 0.0,
        "B": 0.04644203931093216
      },
      "extension": {
        "length": 28151.889361083984,
        "rating": 278.02326679229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_51910_51911_1",
      "ports": {
        "bus1": 51910,
        "bus2": 51911
      },
      "params": {
        "R": 0.04001515358686447,
        "X": 0.6615777611732483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51910_51912_1",
      "ports": {
        "bus1": 51910,
        "bus2": 51912
      },
      "params": {
        "R": 0.019918685778975487,
        "X": 0.4152665436267853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51910_51913_1",
      "ports": {
        "bus1": 51910,
        "bus2": 51913
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51910_51914_1",
      "ports": {
        "bus1": 51910,
        "bus2": 51914
      },
      "params": {
        "R": 0.00026890120352618396,
        "X": 0.001099731307476759,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51913_52097_1",
      "ports": {
        "bus1": 52097,
        "bus2": 51913
      },
      "params": {
        "R": 0.0065096416510641575,
        "X": 0.015951108187437057,
        "G": 0.0,
        "B": 0.0007699081907048821
      },
      "extension": {
        "length": 2516.7494734497072,
        "rating": 61.47581338882446
      }
    },
    {
      "class": "Branch",
      "id": "branch_51915_51916_1",
      "ports": {
        "bus1": 51916,
        "bus2": 51915
      },
      "params": {
        "R": 0.000279865984339267,
        "X": 0.018062029033899307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51915_51917_1",
      "ports": {
        "bus1": 51915,
        "bus2": 51917
      },
      "params": {
        "R": 0.0002110042842105031,
        "X": 0.015371404588222504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51915_51918_1",
      "ports": {
        "bus1": 51915,
        "bus2": 51918
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51915_51919_1",
      "ports": {
        "bus1": 51915,
        "bus2": 51919
      },
      "params": {
        "R": 0.00025346368784084916,
        "X": 0.0010654237121343613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51916_51978_1",
      "ports": {
        "bus1": 51978,
        "bus2": 51916
      },
      "params": {
        "R": 0.0011623790487647057,
        "X": 0.006694925017654896,
        "G": 0.0,
        "B": 0.007305574137717485
      },
      "extension": {
        "length": 5006.083376129151,
        "rating": 303.2423496246338
      }
    },
    {
      "class": "Branch",
      "id": "branch_51918_51992_1",
      "ports": {
        "bus1": 51992,
        "bus2": 51918
      },
      "params": {
        "R": 0.000524667848367244,
        "X": 0.007012225687503815,
        "G": 0.0,
        "B": 0.6717140674591064
      },
      "extension": {
        "length": 51222.54627026367,
        "rating": 2759.541130065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_51918_67977_1",
      "ports": {
        "bus1": 51918,
        "bus2": 67977
      },
      "params": {
        "R": 0.0002787941775750369,
        "X": 0.005260846111923456,
        "G": 0.0,
        "B": 0.6193898916244507
      },
      "extension": {
        "length": 43710.47651953125,
        "rating": 2301.0498046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_51918_68640_1",
      "ports": {
        "bus1": 51918,
        "bus2": 68640
      },
      "params": {
        "R": 0.0001379540772177279,
        "X": 0.0026487840805202723,
        "G": 0.0,
        "B": 0.27239009737968445
      },
      "extension": {
        "length": 19922.88081335449,
        "rating": 2585.830307006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_51920_51923_1",
      "ports": {
        "bus1": 51920,
        "bus2": 51923
      },
      "params": {
        "R": 0.005513254553079605,
        "X": 0.15698599815368652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51920_51927_1",
      "ports": {
        "bus1": 51920,
        "bus2": 51927
      },
      "params": {
        "R": 0.0002983409503940493,
        "X": 0.0011756691383197904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51920_51928_1",
      "ports": {
        "bus1": 51920,
        "bus2": 51928
      },
      "params": {
        "R": 0.00020617390691768378,
        "X": 0.001182842766866088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51921_51923_1",
      "ports": {
        "bus1": 51921,
        "bus2": 51923
      },
      "params": {
        "R": -0.0002460554242134094,
        "X": -0.007006227970123291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51921_51926_1",
      "ports": {
        "bus1": 51921,
        "bus2": 51926
      },
      "params": {
        "R": -0.0007061297073960304,
        "X": -0.016989365220069885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51921_53228_1",
      "ports": {
        "bus1": 51921,
        "bus2": 53228
      },
      "params": {
        "R": 0.0548873171210289,
        "X": 0.12772217392921448,
        "G": 0.0,
        "B": 0.0026373714208602905
      },
      "extension": {
        "length": 12991.072202270509,
        "rating": 67.08329319953918
      }
    },
    {
      "class": "Branch",
      "id": "branch_51922_51923_1",
      "ports": {
        "bus1": 51922,
        "bus2": 51923
      },
      "params": {
        "R": 0.024393849074840546,
        "X": 0.6945974826812744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51924_51926_1",
      "ports": {
        "bus1": 51924,
        "bus2": 51926
      },
      "params": {
        "R": 0.009931285865604877,
        "X": 0.23894508183002472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51925_51926_1",
      "ports": {
        "bus1": 51925,
        "bus2": 51926
      },
      "params": {
        "R": 0.009931285865604877,
        "X": 0.23894508183002472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51927_51930_1",
      "ports": {
        "bus1": 51930,
        "bus2": 51927
      },
      "params": {
        "R": 0.003112196456640959,
        "X": 0.017626479268074036,
        "G": 0.0,
        "B": 0.00902022235095501
      },
      "extension": {
        "length": 9451.487998718261,
        "rating": 216.2294626235962
      }
    },
    {
      "class": "Branch",
      "id": "branch_51927_54915_1",
      "ports": {
        "bus1": 51927,
        "bus2": 54915
      },
      "params": {
        "R": 0.002744890982285142,
        "X": 0.012983031570911407,
        "G": 0.0,
        "B": 0.02210000343620777
      },
      "extension": {
        "length": 11641.182923583985,
        "rating": 206.6723346710205
      }
    },
    {
      "class": "Branch",
      "id": "branch_51929_51930_1",
      "ports": {
        "bus1": 51930,
        "bus2": 51929
      },
      "params": {
        "R": 0.00020327590755186975,
        "X": 0.014839778654277325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51929_51932_1",
      "ports": {
        "bus1": 51929,
        "bus2": 51932
      },
      "params": {
        "R": 0.00021290367294568568,
        "X": 0.001148778828792274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51929_51933_1",
      "ports": {
        "bus1": 51929,
        "bus2": 51933
      },
      "params": {
        "R": 0.0002553725498728454,
        "X": 0.001173419295810163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51930_51931_1",
      "ports": {
        "bus1": 51931,
        "bus2": 51930
      },
      "params": {
        "R": 0.004183548036962748,
        "X": 0.16259188950061798,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51930_54846_1",
      "ports": {
        "bus1": 54846,
        "bus2": 51930
      },
      "params": {
        "R": 0.0053693070076406,
        "X": 0.033434294164180756,
        "G": 0.0,
        "B": 0.03903620317578316
      },
      "extension": {
        "length": 25877.24457495117,
        "rating": 227.8648853302002
      }
    },
    {
      "class": "Branch",
      "id": "branch_51932_54916_1",
      "ports": {
        "bus1": 54916,
        "bus2": 51932
      },
      "params": {
        "R": 9.248760034097359e-05,
        "X": 0.0015877822879701853,
        "G": 0.0,
        "B": 0.15644992887973785
      },
      "extension": {
        "length": 11197.171234863281,
        "rating": 2293.66512298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_51934_51935_1",
      "ports": {
        "bus1": 51934,
        "bus2": 51935
      },
      "params": {
        "R": 0.0028280175756663084,
        "X": 0.08758553117513657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51934_51936_1",
      "ports": {
        "bus1": 51934,
        "bus2": 51936
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51934_51937_1",
      "ports": {
        "bus1": 51934,
        "bus2": 51937
      },
      "params": {
        "R": 0.0002875403151847422,
        "X": 0.0010222882265225053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51936_52111_1",
      "ports": {
        "bus1": 52111,
        "bus2": 51936
      },
      "params": {
        "R": 0.0013294637901708484,
        "X": 0.009110626764595509,
        "G": 0.0,
        "B": 0.0215136855840683
      },
      "extension": {
        "length": 9367.95091168213,
        "rating": 290.9215211868286
      }
    },
    {
      "class": "Branch",
      "id": "branch_51938_51939_1",
      "ports": {
        "bus1": 51938,
        "bus2": 51939
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51939_52027_1",
      "ports": {
        "bus1": 51939,
        "bus2": 52027
      },
      "params": {
        "R": 0.010246659629046917,
        "X": 0.026271205395460125,
        "G": 0.0,
        "B": 0.0008996070246212186
      },
      "extension": {
        "length": 3257.512048828125,
        "rating": 54.32402491569519
      }
    },
    {
      "class": "Branch",
      "id": "branch_51940_51941_1",
      "ports": {
        "bus1": 51941,
        "bus2": 51940
      },
      "params": {
        "R": 0.0001768141519278288,
        "X": 0.012922768481075764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51940_51945_1",
      "ports": {
        "bus1": 51940,
        "bus2": 51945
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0022056736052036285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51940_51947_1",
      "ports": {
        "bus1": 51940,
        "bus2": 51947
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51941_51942_1",
      "ports": {
        "bus1": 51942,
        "bus2": 51941
      },
      "params": {
        "R": 0.0035597942769527435,
        "X": 0.14093871414661407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51941_51946_1",
      "ports": {
        "bus1": 51941,
        "bus2": 51946
      },
      "params": {
        "R": 0.002064683474600315,
        "X": 0.07888699322938919,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_51941_51948_1",
      "ports": {
        "bus1": 51941,
        "bus2": 51948
      },
      "params": {
        "R": 0.00029051746241748333,
        "X": 0.0011304160580039024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51943_51945_1",
      "ports": {
        "bus1": 51943,
        "bus2": 51945
      },
      "params": {
        "R": 0.00047917425399646163,
        "X": 0.03756142035126686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51944_51945_1",
      "ports": {
        "bus1": 51944,
        "bus2": 51945
      },
      "params": {
        "R": 0.00047917425399646163,
        "X": 0.03756142035126686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51947_55118_1",
      "ports": {
        "bus1": 55118,
        "bus2": 51947
      },
      "params": {
        "R": 0.00030663126381114125,
        "X": 0.005714339669793844,
        "G": 0.0,
        "B": 0.7394667863845825
      },
      "extension": {
        "length": 44251.818453369146,
        "rating": 2681.607246398926
      }
    },
    {
      "class": "Branch",
      "id": "branch_51949_51950_1",
      "ports": {
        "bus1": 51949,
        "bus2": 51950
      },
      "params": {
        "R": 0.01105284970253706,
        "X": 0.19978056848049164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51949_51951_1",
      "ports": {
        "bus1": 51949,
        "bus2": 51951
      },
      "params": {
        "R": 0.030021263286471367,
        "X": 0.39931657910346985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51949_51952_1",
      "ports": {
        "bus1": 51949,
        "bus2": 51952
      },
      "params": {
        "R": 0.00028373574605211616,
        "X": 0.0011221946915611625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51949_51953_1",
      "ports": {
        "bus1": 51949,
        "bus2": 51953
      },
      "params": {
        "R": 0.00022955927124712616,
        "X": 0.0010337808635085821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51954_51957_1",
      "ports": {
        "bus1": 51954,
        "bus2": 51957
      },
      "params": {
        "R": -0.0009492877870798111,
        "X": -0.018382146954536438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51954_51958_1",
      "ports": {
        "bus1": 51954,
        "bus2": 51958
      },
      "params": {
        "R": 0.012631893157958984,
        "X": 0.25301122665405273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51954_51959_1",
      "ports": {
        "bus1": 51954,
        "bus2": 51959
      },
      "params": {
        "R": 0.0002981501165777445,
        "X": 0.001016733585856855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51954_51960_1",
      "ports": {
        "bus1": 51954,
        "bus2": 51960
      },
      "params": {
        "R": 0.00022253056522458792,
        "X": 0.0010484994854778051,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51955_51957_1",
      "ports": {
        "bus1": 51955,
        "bus2": 51957
      },
      "params": {
        "R": 0.012072662822902203,
        "X": 0.2337767779827118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51956_51957_1",
      "ports": {
        "bus1": 51956,
        "bus2": 51957
      },
      "params": {
        "R": 0.012072662822902203,
        "X": 0.2337767779827118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51961_51962_1",
      "ports": {
        "bus1": 51961,
        "bus2": 51962
      },
      "params": {
        "R": 0.0002460014366079122,
        "X": 0.0011608253698796034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51962_52075_1",
      "ports": {
        "bus1": 52075,
        "bus2": 51962
      },
      "params": {
        "R": 0.009653153829276562,
        "X": 0.028567204251885414,
        "G": 0.0,
        "B": 0.0015901307342574003
      },
      "extension": {
        "length": 4966.8261328125,
        "rating": 62.61904835700989
      }
    },
    {
      "class": "Branch",
      "id": "branch_51963_51966_1",
      "ports": {
        "bus1": 51963,
        "bus2": 51966
      },
      "params": {
        "R": -0.0003537433221936226,
        "X": -0.006036445498466492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51963_51967_1",
      "ports": {
        "bus1": 51963,
        "bus2": 51967
      },
      "params": {
        "R": 0.0002950413909275085,
        "X": 0.0011558540863916278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51963_51968_1",
      "ports": {
        "bus1": 51963,
        "bus2": 51968
      },
      "params": {
        "R": 0.00020755836158059537,
        "X": 0.0010322242742404342,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51964_51966_1",
      "ports": {
        "bus1": 51964,
        "bus2": 51966
      },
      "params": {
        "R": 0.01305123046040535,
        "X": 0.22271235287189484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51965_51966_1",
      "ports": {
        "bus1": 51965,
        "bus2": 51966
      },
      "params": {
        "R": 0.01305123046040535,
        "X": 0.22271235287189484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51969_51972_1",
      "ports": {
        "bus1": 51969,
        "bus2": 51972
      },
      "params": {
        "R": 0.002247994067147374,
        "X": 0.07441240549087524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51969_51973_1",
      "ports": {
        "bus1": 51969,
        "bus2": 51973
      },
      "params": {
        "R": 0.0021699033677577972,
        "X": 0.07058370113372803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51969_51974_1",
      "ports": {
        "bus1": 51969,
        "bus2": 51974
      },
      "params": {
        "R": 0.003715664381161332,
        "X": 0.12371782958507538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51969_51976_1",
      "ports": {
        "bus1": 51969,
        "bus2": 51976
      },
      "params": {
        "R": 0.014810401014983654,
        "X": 0.48473289608955383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51969_51977_1",
      "ports": {
        "bus1": 51969,
        "bus2": 51977
      },
      "params": {
        "R": 0.015465452335774899,
        "X": 0.6155140399932861,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51969_51978_1",
      "ports": {
        "bus1": 51969,
        "bus2": 51978
      },
      "params": {
        "R": 0.0002313833247171715,
        "X": 0.0011724090436473489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51969_51979_1",
      "ports": {
        "bus1": 51969,
        "bus2": 51979
      },
      "params": {
        "R": 0.0002576358965598047,
        "X": 0.0010665110312402248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51970_51972_1",
      "ports": {
        "bus1": 51970,
        "bus2": 51972
      },
      "params": {
        "R": 0.0006616928149014711,
        "X": 0.021903127431869507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51970_51975_1",
      "ports": {
        "bus1": 51970,
        "bus2": 51975
      },
      "params": {
        "R": 0.016549047082662582,
        "X": 0.2968045771121979,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51971_51972_1",
      "ports": {
        "bus1": 51971,
        "bus2": 51972
      },
      "params": {
        "R": 0.013586572371423244,
        "X": 0.44973838329315186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51980_51981_1",
      "ports": {
        "bus1": 51981,
        "bus2": 51980
      },
      "params": {
        "R": 0.003088245401158929,
        "X": 0.10986824333667755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51980_51982_1",
      "ports": {
        "bus1": 51980,
        "bus2": 51982
      },
      "params": {
        "R": 0.0022928526159375906,
        "X": 0.07256095111370087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 168.04375767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51980_51983_1",
      "ports": {
        "bus1": 51980,
        "bus2": 51983
      },
      "params": {
        "R": 0.00021017357357777655,
        "X": 0.001052874606102705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51980_51984_1",
      "ports": {
        "bus1": 51980,
        "bus2": 51984
      },
      "params": {
        "R": 0.00021892692893743515,
        "X": 0.001068966230377555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51981_52120_1",
      "ports": {
        "bus1": 51981,
        "bus2": 52120
      },
      "params": {
        "R": 0.013300882652401924,
        "X": 0.033176835626363754,
        "G": 0.0,
        "B": 0.0007249339250847697
      },
      "extension": {
        "length": 3814.3791513061524,
        "rating": 49.88357722759247
      }
    },
    {
      "class": "Branch",
      "id": "branch_51983_52016_1",
      "ports": {
        "bus1": 51983,
        "bus2": 52016
      },
      "params": {
        "R": 0.003856318537145853,
        "X": 0.01853003539144993,
        "G": 0.0,
        "B": 0.16123706102371216
      },
      "extension": {
        "length": 39824.0934609375,
        "rating": 322.54371643066406
      }
    },
    {
      "class": "Branch",
      "id": "branch_51985_51986_1",
      "ports": {
        "bus1": 51985,
        "bus2": 51986
      },
      "params": {
        "R": 0.024549024179577827,
        "X": 0.45060092210769653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51985_51987_1",
      "ports": {
        "bus1": 51985,
        "bus2": 51987
      },
      "params": {
        "R": 0.024389874190092087,
        "X": 0.3250616788864136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51985_51988_1",
      "ports": {
        "bus1": 51985,
        "bus2": 51988
      },
      "params": {
        "R": 0.023580580949783325,
        "X": 0.3946388065814972,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51985_51989_1",
      "ports": {
        "bus1": 51985,
        "bus2": 51989
      },
      "params": {
        "R": 0.018258629366755486,
        "X": 0.3220841884613037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51985_51990_1",
      "ports": {
        "bus1": 51985,
        "bus2": 51990
      },
      "params": {
        "R": 0.00022916184389032423,
        "X": 0.001159074017778039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51985_51991_1",
      "ports": {
        "bus1": 51985,
        "bus2": 51991
      },
      "params": {
        "R": 0.00022085249656811357,
        "X": 0.0010953431483358145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51992_51993_1",
      "ports": {
        "bus1": 51993,
        "bus2": 51992
      },
      "params": {
        "R": 0.0001704370224615559,
        "X": 0.010088056325912476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51993_51994_1",
      "ports": {
        "bus1": 51994,
        "bus2": 51993
      },
      "params": {
        "R": 0.0026220136787742376,
        "X": 0.11087366193532944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51993_51995_1",
      "ports": {
        "bus1": 51993,
        "bus2": 51995
      },
      "params": {
        "R": 0.00023046546266414225,
        "X": 0.0010639687534421682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51993_51996_1",
      "ports": {
        "bus1": 51993,
        "bus2": 51996
      },
      "params": {
        "R": 0.00029880236252211034,
        "X": 0.0010900453198701143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51995_52114_1",
      "ports": {
        "bus1": 52114,
        "bus2": 51995
      },
      "params": {
        "R": 0.006075785495340824,
        "X": 0.03336450830101967,
        "G": 0.0,
        "B": 0.019210796803236008
      },
      "extension": {
        "length": 16688.02533508301,
        "rating": 295.23301124572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_51997_51998_1",
      "ports": {
        "bus1": 51997,
        "bus2": 51998
      },
      "params": {
        "R": 0.07767133414745331,
        "X": 1.5963667631149292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51997_51999_1",
      "ports": {
        "bus1": 51997,
        "bus2": 51999
      },
      "params": {
        "R": 0.023823706433176994,
        "X": 0.5888862013816833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_51997_52000_1",
      "ports": {
        "bus1": 51997,
        "bus2": 52000
      },
      "params": {
        "R": 0.06306341290473938,
        "X": 1.2015650272369385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51997_52001_1",
      "ports": {
        "bus1": 51997,
        "bus2": 52001
      },
      "params": {
        "R": 0.00028957557515241206,
        "X": 0.0010406369110569358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_51997_52002_1",
      "ports": {
        "bus1": 51997,
        "bus2": 52002
      },
      "params": {
        "R": 0.00025253865169361234,
        "X": 0.00101816700771451,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52003_52004_1",
      "ports": {
        "bus1": 52004,
        "bus2": 52003
      },
      "params": {
        "R": 0.0002137963310815394,
        "X": 0.01819942332804203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52003_52005_1",
      "ports": {
        "bus1": 52003,
        "bus2": 52005
      },
      "params": {
        "R": 0.0003364020667504519,
        "X": 0.024615762755274773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52003_52006_1",
      "ports": {
        "bus1": 52003,
        "bus2": 52006
      },
      "params": {
        "R": 0.00020793790463358164,
        "X": 0.0112447589635849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_52003_52007_1",
      "ports": {
        "bus1": 52003,
        "bus2": 52007
      },
      "params": {
        "R": 0.0002953744842670858,
        "X": 0.0010937405750155449,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52003_52008_1",
      "ports": {
        "bus1": 52003,
        "bus2": 52008
      },
      "params": {
        "R": 0.00020765401131939143,
        "X": 0.001093118218705058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52009_52012_1",
      "ports": {
        "bus1": 52009,
        "bus2": 52012
      },
      "params": {
        "R": 0.00013733841478824615,
        "X": 0.0032878071069717407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52009_52013_1",
      "ports": {
        "bus1": 52009,
        "bus2": 52013
      },
      "params": {
        "R": 0.0002811370068229735,
        "X": 0.0010538706555962563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52010_52012_1",
      "ports": {
        "bus1": 52010,
        "bus2": 52012
      },
      "params": {
        "R": 0.006921706721186638,
        "X": 0.16570177674293518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52011_52012_1",
      "ports": {
        "bus1": 52011,
        "bus2": 52012
      },
      "params": {
        "R": 0.006921706721186638,
        "X": 0.16570177674293518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52014_52015_1",
      "ports": {
        "bus1": 52015,
        "bus2": 52014
      },
      "params": {
        "R": 0.0030621562618762255,
        "X": 0.08600432425737381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52014_52016_1",
      "ports": {
        "bus1": 52014,
        "bus2": 52016
      },
      "params": {
        "R": 0.00020093315106350929,
        "X": 0.001028562313877046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52014_52017_1",
      "ports": {
        "bus1": 52014,
        "bus2": 52017
      },
      "params": {
        "R": 0.0002885840949602425,
        "X": 0.0010863952338695526,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52016_54490_1",
      "ports": {
        "bus1": 52016,
        "bus2": 54490
      },
      "params": {
        "R": 0.022301066666841507,
        "X": 0.15373358130455017,
        "G": 0.0,
        "B": 0.09742868691682816
      },
      "extension": {
        "length": 79817.81191699218,
        "rating": 179.38047647476196
      }
    },
    {
      "class": "Branch",
      "id": "branch_52018_52021_1",
      "ports": {
        "bus1": 52018,
        "bus2": 52021
      },
      "params": {
        "R": 0.0011281890328973532,
        "X": 0.03958358243107796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52018_52024_1",
      "ports": {
        "bus1": 52018,
        "bus2": 52024
      },
      "params": {
        "R": 0.00022530225396621972,
        "X": 0.0010345298796892166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52018_52025_1",
      "ports": {
        "bus1": 52018,
        "bus2": 52025
      },
      "params": {
        "R": 0.00022280080884229392,
        "X": 0.0010558364447206259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52019_52021_1",
      "ports": {
        "bus1": 52019,
        "bus2": 52021
      },
      "params": {
        "R": 0.0019907744135707617,
        "X": 0.0698481947183609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52019_52022_1",
      "ports": {
        "bus1": 52019,
        "bus2": 52022
      },
      "params": {
        "R": 0.0065726106986403465,
        "X": 0.147964745759964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_52019_52023_1",
      "ports": {
        "bus1": 52019,
        "bus2": 52023
      },
      "params": {
        "R": 0.034600332379341125,
        "X": 0.700552225112915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_52020_52021_1",
      "ports": {
        "bus1": 52020,
        "bus2": 52021
      },
      "params": {
        "R": 0.018558919429779053,
        "X": 0.6511572599411011,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52026_52027_1",
      "ports": {
        "bus1": 52026,
        "bus2": 52027
      },
      "params": {
        "R": 0.00024156621657311914,
        "X": 0.0010411135153844953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52028_52031_1",
      "ports": {
        "bus1": 52028,
        "bus2": 52031
      },
      "params": {
        "R": 0.00017140153795480728,
        "X": 0.004966467618942261,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52028_52032_1",
      "ports": {
        "bus1": 52028,
        "bus2": 52032
      },
      "params": {
        "R": 0.005026536528021097,
        "X": 0.16013602912425995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52028_52033_1",
      "ports": {
        "bus1": 52028,
        "bus2": 52033
      },
      "params": {
        "R": 0.00023969667381606996,
        "X": 0.0011514395009726286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52028_52034_1",
      "ports": {
        "bus1": 52028,
        "bus2": 52034
      },
      "params": {
        "R": 0.0002348748967051506,
        "X": 0.0010273049119859934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52029_52031_1",
      "ports": {
        "bus1": 52029,
        "bus2": 52031
      },
      "params": {
        "R": 0.004580188542604446,
        "X": 0.1327138990163803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52030_52031_1",
      "ports": {
        "bus1": 52030,
        "bus2": 52031
      },
      "params": {
        "R": 0.004580188542604446,
        "X": 0.1327138990163803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52035_52036_1",
      "ports": {
        "bus1": 52035,
        "bus2": 52036
      },
      "params": {
        "R": 0.03333000838756561,
        "X": 0.702415406703949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_52035_52037_1",
      "ports": {
        "bus1": 52035,
        "bus2": 52037
      },
      "params": {
        "R": 0.01173632312566042,
        "X": 0.24167685210704803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52035_52038_1",
      "ports": {
        "bus1": 52035,
        "bus2": 52038
      },
      "params": {
        "R": 0.0002564286405686289,
        "X": 0.0010100459912791848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52035_52039_1",
      "ports": {
        "bus1": 52035,
        "bus2": 52039
      },
      "params": {
        "R": 0.0002706032828427851,
        "X": 0.0011289772810414433,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52040_52041_1",
      "ports": {
        "bus1": 52041,
        "bus2": 52040
      },
      "params": {
        "R": 0.0055341292172670364,
        "X": 0.17833054065704346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52040_52042_1",
      "ports": {
        "bus1": 52040,
        "bus2": 52042
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52040_52043_1",
      "ports": {
        "bus1": 52040,
        "bus2": 52043
      },
      "params": {
        "R": 0.00026943234843201935,
        "X": 0.001164597226306796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52044_52045_1",
      "ports": {
        "bus1": 52045,
        "bus2": 52044
      },
      "params": {
        "R": 0.00025438476586714387,
        "X": 0.01759452000260353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52044_52049_1",
      "ports": {
        "bus1": 52044,
        "bus2": 52049
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0002775751054286957,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52044_52051_1",
      "ports": {
        "bus1": 52044,
        "bus2": 52051
      },
      "params": {
        "R": 0.00021876805112697184,
        "X": 0.001129500800743699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52045_52046_1",
      "ports": {
        "bus1": 52046,
        "bus2": 52045
      },
      "params": {
        "R": 0.005260305013507605,
        "X": 0.1458738148212433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52045_52050_1",
      "ports": {
        "bus1": 52045,
        "bus2": 52050
      },
      "params": {
        "R": 0.0002660657628439367,
        "X": 0.001119339605793357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52047_52049_1",
      "ports": {
        "bus1": 52047,
        "bus2": 52049
      },
      "params": {
        "R": 0.0003467392816673964,
        "X": 0.023219037801027298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52048_52049_1",
      "ports": {
        "bus1": 52048,
        "bus2": 52049
      },
      "params": {
        "R": 0.0003467392816673964,
        "X": 0.023219037801027298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52051_52102_1",
      "ports": {
        "bus1": 52051,
        "bus2": 52102
      },
      "params": {
        "R": 0.0005730858538299799,
        "X": 0.010216088965535164,
        "G": 0.0,
        "B": 1.344310641288757
      },
      "extension": {
        "length": 74891.43671044923,
        "rating": 3081.7564010620117
      }
    },
    {
      "class": "Branch",
      "id": "branch_52051_52127_1",
      "ports": {
        "bus1": 52051,
        "bus2": 52127
      },
      "params": {
        "R": 0.000471978128189221,
        "X": 0.009931339882314205,
        "G": 0.0,
        "B": 0.9623546004295349
      },
      "extension": {
        "length": 72997.06378271485,
        "rating": 3019.0149307250977
      }
    },
    {
      "class": "Branch",
      "id": "branch_52052_52053_1",
      "ports": {
        "bus1": 52053,
        "bus2": 52052
      },
      "params": {
        "R": 0.004037861246615648,
        "X": 0.12149069458246231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52052_52054_1",
      "ports": {
        "bus1": 52052,
        "bus2": 52054
      },
      "params": {
        "R": 0.0002957794058602303,
        "X": 0.0010513127781450748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52052_52055_1",
      "ports": {
        "bus1": 52052,
        "bus2": 52055
      },
      "params": {
        "R": 0.00025002972688525915,
        "X": 0.00114247587043792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52053_52097_1",
      "ports": {
        "bus1": 52097,
        "bus2": 52053
      },
      "params": {
        "R": 0.006478228606283665,
        "X": 0.016620000824332237,
        "G": 0.0,
        "B": 0.0005074334912933409
      },
      "extension": {
        "length": 1971.757425201416,
        "rating": 69.69349384307861
      }
    },
    {
      "class": "Branch",
      "id": "branch_52056_52057_1",
      "ports": {
        "bus1": 52057,
        "bus2": 52056
      },
      "params": {
        "R": 0.0018601525807753205,
        "X": 0.07363524287939072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52056_52061_1",
      "ports": {
        "bus1": 52056,
        "bus2": 52061
      },
      "params": {
        "R": 0.00021135264250915498,
        "X": 0.0010819677263498306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52056_52062_1",
      "ports": {
        "bus1": 52056,
        "bus2": 52062
      },
      "params": {
        "R": 0.0002279610635014251,
        "X": 0.001094406470656395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52057_52060_1",
      "ports": {
        "bus1": 52057,
        "bus2": 52060
      },
      "params": {
        "R": -0.0005019912496209145,
        "X": -0.01131710410118103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52058_52060_1",
      "ports": {
        "bus1": 52058,
        "bus2": 52060
      },
      "params": {
        "R": 0.00838803593069315,
        "X": 0.18910324573516846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52059_52060_1",
      "ports": {
        "bus1": 52059,
        "bus2": 52060
      },
      "params": {
        "R": 0.00838803593069315,
        "X": 0.18910324573516846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52063_52064_1",
      "ports": {
        "bus1": 52064,
        "bus2": 52063
      },
      "params": {
        "R": 0.004333012737333775,
        "X": 0.12862056493759155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52063_52065_1",
      "ports": {
        "bus1": 52063,
        "bus2": 52065
      },
      "params": {
        "R": 0.00021192307758610696,
        "X": 0.0011191971134394407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52063_52066_1",
      "ports": {
        "bus1": 52063,
        "bus2": 52066
      },
      "params": {
        "R": 0.0002872557670343667,
        "X": 0.0011267393128946424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52067_52068_1",
      "ports": {
        "bus1": 52068,
        "bus2": 52067
      },
      "params": {
        "R": 0.0002703921345528215,
        "X": 0.01977778598666191,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52067_52070_1",
      "ports": {
        "bus1": 52067,
        "bus2": 52070
      },
      "params": {
        "R": 0.00028588619898073375,
        "X": 0.0010444516083225608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52067_52071_1",
      "ports": {
        "bus1": 52067,
        "bus2": 52071
      },
      "params": {
        "R": 0.00021797837689518929,
        "X": 0.001021433505229652,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52068_52069_1",
      "ports": {
        "bus1": 52069,
        "bus2": 52068
      },
      "params": {
        "R": 0.0038987514562904835,
        "X": 0.11661107838153839,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52072_52073_1",
      "ports": {
        "bus1": 52072,
        "bus2": 52073
      },
      "params": {
        "R": 0.013926420360803604,
        "X": 0.3327864706516266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52072_52074_1",
      "ports": {
        "bus1": 52072,
        "bus2": 52074
      },
      "params": {
        "R": 0.031343724578619,
        "X": 0.5946136116981506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_52072_52075_1",
      "ports": {
        "bus1": 52072,
        "bus2": 52075
      },
      "params": {
        "R": 0.00023849004355724904,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52072_52076_1",
      "ports": {
        "bus1": 52072,
        "bus2": 52076
      },
      "params": {
        "R": 0.00025176204508170485,
        "X": 0.0010651511838659644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52077_52080_1",
      "ports": {
        "bus1": 52077,
        "bus2": 52080
      },
      "params": {
        "R": 0.008214058354496956,
        "X": 0.2598390579223633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52077_52081_1",
      "ports": {
        "bus1": 52077,
        "bus2": 52081
      },
      "params": {
        "R": 0.0023208230268210173,
        "X": 0.06243283301591873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52077_52082_1",
      "ports": {
        "bus1": 52077,
        "bus2": 52082
      },
      "params": {
        "R": 0.00020706397481262684,
        "X": 0.00101316231302917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52077_52083_1",
      "ports": {
        "bus1": 52077,
        "bus2": 52083
      },
      "params": {
        "R": 0.00024364094133488837,
        "X": 0.0011390213621780276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52078_52080_1",
      "ports": {
        "bus1": 52078,
        "bus2": 52080
      },
      "params": {
        "R": -0.004592200741171837,
        "X": -0.14526715874671936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52079_52080_1",
      "ports": {
        "bus1": 52079,
        "bus2": 52080
      },
      "params": {
        "R": 0.01836119219660759,
        "X": 0.5808280110359192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52084_52087_1",
      "ports": {
        "bus1": 52084,
        "bus2": 52087
      },
      "params": {
        "R": 0.003850886132568121,
        "X": 0.10331438481807709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52084_52091_1",
      "ports": {
        "bus1": 52084,
        "bus2": 52091
      },
      "params": {
        "R": 0.006599181331694126,
        "X": 0.22696040570735931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_52084_52094_1",
      "ports": {
        "bus1": 52084,
        "bus2": 52094
      },
      "params": {
        "R": 0.000251027726335451,
        "X": 0.0010728510096669197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52084_52095_1",
      "ports": {
        "bus1": 52084,
        "bus2": 52095
      },
      "params": {
        "R": 0.0002995890681631863,
        "X": 0.0010382164036855102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52085_52087_1",
      "ports": {
        "bus1": 52085,
        "bus2": 52087
      },
      "params": {
        "R": 1.3507320545613766e-05,
        "X": 0.0003623850643634796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52085_52090_1",
      "ports": {
        "bus1": 52085,
        "bus2": 52090
      },
      "params": {
        "R": -0.0003585824742913246,
        "X": -0.0065420567989349365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52085_52092_1",
      "ports": {
        "bus1": 52085,
        "bus2": 52092
      },
      "params": {
        "R": 0.011958470568060875,
        "X": 0.24118730425834656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52085_52093_1",
      "ports": {
        "bus1": 52085,
        "bus2": 52093
      },
      "params": {
        "R": 0.01718389242887497,
        "X": 0.30820432305336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52086_52087_1",
      "ports": {
        "bus1": 52086,
        "bus2": 52087
      },
      "params": {
        "R": 0.023098750039935112,
        "X": 0.6197101473808289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52088_52090_1",
      "ports": {
        "bus1": 52088,
        "bus2": 52090
      },
      "params": {
        "R": 0.011495635844767094,
        "X": 0.2097286432981491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52089_52090_1",
      "ports": {
        "bus1": 52089,
        "bus2": 52090
      },
      "params": {
        "R": 0.011495635844767094,
        "X": 0.2097286432981491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52096_52097_1",
      "ports": {
        "bus1": 52096,
        "bus2": 52097
      },
      "params": {
        "R": 0.00023171033535618335,
        "X": 0.0011967048048973083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52098_52099_1",
      "ports": {
        "bus1": 52098,
        "bus2": 52099
      },
      "params": {
        "R": 0.008607272058725357,
        "X": 0.17333869636058807,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_52098_52100_1",
      "ports": {
        "bus1": 52098,
        "bus2": 52100
      },
      "params": {
        "R": 0.00026993441861122847,
        "X": 0.0011090486077591777,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52098_52101_1",
      "ports": {
        "bus1": 52098,
        "bus2": 52101
      },
      "params": {
        "R": 0.0002238718006992713,
        "X": 0.0011286844965070486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52100_67974_1",
      "ports": {
        "bus1": 52100,
        "bus2": 67974
      },
      "params": {
        "R": 0.016309063881635666,
        "X": 0.042046871036291115,
        "G": 0.0,
        "B": 0.019350208342075348
      },
      "extension": {
        "length": 20407.87753527832,
        "rating": 73.06717038154602
      }
    },
    {
      "class": "Branch",
      "id": "branch_52102_52103_1",
      "ports": {
        "bus1": 52103,
        "bus2": 52102
      },
      "params": {
        "R": 0.0001943113311426714,
        "X": 0.01496465876698494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52102_52105_1",
      "ports": {
        "bus1": 52102,
        "bus2": 52105
      },
      "params": {
        "R": 9.187337855109945e-05,
        "X": 0.006998614873737097,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_52102_52106_1",
      "ports": {
        "bus1": 52102,
        "bus2": 52106
      },
      "params": {
        "R": 0.00030960733420215547,
        "X": 0.01962456665933132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52102_52107_1",
      "ports": {
        "bus1": 52102,
        "bus2": 52107
      },
      "params": {
        "R": 0.00026005873223766685,
        "X": 0.017816033214330673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52102_52108_1",
      "ports": {
        "bus1": 52102,
        "bus2": 52108
      },
      "params": {
        "R": 0.0002914780343417078,
        "X": 0.02197876200079918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52102_52109_1",
      "ports": {
        "bus1": 52102,
        "bus2": 52109
      },
      "params": {
        "R": 0.00029982131673023105,
        "X": 0.017172740772366524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_52102_52110_1",
      "ports": {
        "bus1": 52102,
        "bus2": 52110
      },
      "params": {
        "R": 0.00020688863878604025,
        "X": 0.017524562776088715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52103_52104_1",
      "ports": {
        "bus1": 52104,
        "bus2": 52103
      },
      "params": {
        "R": 0.002814572537317872,
        "X": 0.11228553205728531,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52103_52111_1",
      "ports": {
        "bus1": 52103,
        "bus2": 52111
      },
      "params": {
        "R": 0.00022352044470608234,
        "X": 0.001122929505072534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52103_52112_1",
      "ports": {
        "bus1": 52103,
        "bus2": 52112
      },
      "params": {
        "R": 0.00020249505178071558,
        "X": 0.0010171312605962157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52113_52114_1",
      "ports": {
        "bus1": 52113,
        "bus2": 52114
      },
      "params": {
        "R": 0.00023401821090374142,
        "X": 0.0011952490312978625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52115_52116_1",
      "ports": {
        "bus1": 52115,
        "bus2": 52116
      },
      "params": {
        "R": 0.0002605629269964993,
        "X": 0.0010571738239377737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52116_52152_1",
      "ports": {
        "bus1": 52152,
        "bus2": 52116
      },
      "params": {
        "R": 0.04043229669332504,
        "X": 0.07784496992826462,
        "G": 0.0,
        "B": 0.0019226679578423498
      },
      "extension": {
        "length": 8573.374760559082,
        "rating": 62.82704472541809
      }
    },
    {
      "class": "Branch",
      "id": "branch_52117_52118_1",
      "ports": {
        "bus1": 52117,
        "bus2": 52118
      },
      "params": {
        "R": 0.018483908846974373,
        "X": 0.36004289984703064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_52117_52119_1",
      "ports": {
        "bus1": 52117,
        "bus2": 52119
      },
      "params": {
        "R": 0.02091320976614952,
        "X": 0.39666488766670227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52117_52120_1",
      "ports": {
        "bus1": 52117,
        "bus2": 52120
      },
      "params": {
        "R": 0.0002602623135317117,
        "X": 0.0010962424566969275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52117_52121_1",
      "ports": {
        "bus1": 52117,
        "bus2": 52121
      },
      "params": {
        "R": 0.00029123364947736263,
        "X": 0.0010107604321092367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52122_52123_1",
      "ports": {
        "bus1": 52122,
        "bus2": 52123
      },
      "params": {
        "R": 0.013421895913779736,
        "X": 0.27071940898895264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52122_52124_1",
      "ports": {
        "bus1": 52122,
        "bus2": 52124
      },
      "params": {
        "R": 0.009584980085492134,
        "X": 0.15408092737197876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_52122_52125_1",
      "ports": {
        "bus1": 52122,
        "bus2": 52125
      },
      "params": {
        "R": 0.0002276348241139203,
        "X": 0.0010054956655949354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52122_52126_1",
      "ports": {
        "bus1": 52122,
        "bus2": 52126
      },
      "params": {
        "R": 0.0002686617081053555,
        "X": 0.0010871159611269832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52127_52128_1",
      "ports": {
        "bus1": 52128,
        "bus2": 52127
      },
      "params": {
        "R": 0.00010160238889511675,
        "X": 0.007821436040103436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52127_52132_1",
      "ports": {
        "bus1": 52127,
        "bus2": 52132
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0012927781790494919,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52128_52129_1",
      "ports": {
        "bus1": 52129,
        "bus2": 52128
      },
      "params": {
        "R": 0.0052589899860322475,
        "X": 0.15442097187042236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52128_52133_1",
      "ports": {
        "bus1": 52128,
        "bus2": 52133
      },
      "params": {
        "R": 0.00024276389740407464,
        "X": 0.0011049446184188128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52128_52134_1",
      "ports": {
        "bus1": 52128,
        "bus2": 52134
      },
      "params": {
        "R": 0.00020905032579321414,
        "X": 0.0011250183451920748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52130_52132_1",
      "ports": {
        "bus1": 52130,
        "bus2": 52132
      },
      "params": {
        "R": 0.00033093278761953115,
        "X": 0.02565249428153038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52131_52132_1",
      "ports": {
        "bus1": 52131,
        "bus2": 52132
      },
      "params": {
        "R": 0.00033093278761953115,
        "X": 0.02565249428153038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52135_52136_1",
      "ports": {
        "bus1": 52136,
        "bus2": 52135
      },
      "params": {
        "R": 0.0001968675060197711,
        "X": 0.01249757781624794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52135_52137_1",
      "ports": {
        "bus1": 52135,
        "bus2": 52137
      },
      "params": {
        "R": 0.00022504549997393042,
        "X": 0.0011666968930512667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52135_52138_1",
      "ports": {
        "bus1": 52135,
        "bus2": 52138
      },
      "params": {
        "R": 0.0002814251638483256,
        "X": 0.0011404453543946147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52139_52140_1",
      "ports": {
        "bus1": 52139,
        "bus2": 52140
      },
      "params": {
        "R": 0.00020475983910728246,
        "X": 0.0011029252782464027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52141_52142_1",
      "ports": {
        "bus1": 52141,
        "bus2": 52142
      },
      "params": {
        "R": 0.011368099600076675,
        "X": 0.2398267388343811,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_52141_52143_1",
      "ports": {
        "bus1": 52141,
        "bus2": 52143
      },
      "params": {
        "R": 0.020356711000204086,
        "X": 0.36338943243026733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_52141_52144_1",
      "ports": {
        "bus1": 52141,
        "bus2": 52144
      },
      "params": {
        "R": 0.00024240664788521826,
        "X": 0.001008062856271863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52141_52145_1",
      "ports": {
        "bus1": 52141,
        "bus2": 52145
      },
      "params": {
        "R": 0.00022485916269943115,
        "X": 0.0010313709499314427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52146_52149_1",
      "ports": {
        "bus1": 52146,
        "bus2": 52149
      },
      "params": {
        "R": -0.0008017942309379578,
        "X": -0.012677684426307678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52146_52150_1",
      "ports": {
        "bus1": 52146,
        "bus2": 52150
      },
      "params": {
        "R": 0.014025379903614521,
        "X": 0.296904981136322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52146_52151_1",
      "ports": {
        "bus1": 52146,
        "bus2": 52151
      },
      "params": {
        "R": 0.021091289818286896,
        "X": 0.4748333990573883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_52146_52152_1",
      "ports": {
        "bus1": 52146,
        "bus2": 52152
      },
      "params": {
        "R": 0.0002890615724027157,
        "X": 0.0011816158657893538,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52146_52153_1",
      "ports": {
        "bus1": 52146,
        "bus2": 52153
      },
      "params": {
        "R": 0.0002715743030421436,
        "X": 0.00103584339376539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52147_52149_1",
      "ports": {
        "bus1": 52147,
        "bus2": 52149
      },
      "params": {
        "R": 0.014290904626250267,
        "X": 0.2259625792503357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52148_52149_1",
      "ports": {
        "bus1": 52148,
        "bus2": 52149
      },
      "params": {
        "R": 0.014290904626250267,
        "X": 0.2259625792503357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52154_52155_1",
      "ports": {
        "bus1": 52155,
        "bus2": 52154
      },
      "params": {
        "R": 0.0030010908376425505,
        "X": 0.11984804272651672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52154_52156_1",
      "ports": {
        "bus1": 52154,
        "bus2": 52156
      },
      "params": {
        "R": 0.0002345644315937534,
        "X": 0.0011528127361088991,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52154_52157_1",
      "ports": {
        "bus1": 52154,
        "bus2": 52157
      },
      "params": {
        "R": 0.00027167878579348326,
        "X": 0.0011269007809460163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52158_52159_1",
      "ports": {
        "bus1": 52159,
        "bus2": 52158
      },
      "params": {
        "R": 0.0001937666384037584,
        "X": 0.01322569977492094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52158_52161_1",
      "ports": {
        "bus1": 52158,
        "bus2": 52161
      },
      "params": {
        "R": 0.00018453462689649314,
        "X": 0.013185481540858746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_52158_67977_1",
      "ports": {
        "bus1": 52158,
        "bus2": 67977
      },
      "params": {
        "R": 0.00020321898045949638,
        "X": 0.002852338133379817,
        "G": 0.0,
        "B": 0.32588303089141846
      },
      "extension": {
        "length": 21193.538091064453,
        "rating": 2430.449676513672
      }
    },
    {
      "class": "Branch",
      "id": "branch_52158_68640_1",
      "ports": {
        "bus1": 52158,
        "bus2": 68640
      },
      "params": {
        "R": 0.00021406856831163168,
        "X": 0.0031144695822149515,
        "G": 0.0,
        "B": 0.4200953543186187
      },
      "extension": {
        "length": 24757.983591064454,
        "rating": 2267.8361892700195
      }
    },
    {
      "class": "Branch",
      "id": "branch_52159_52160_1",
      "ports": {
        "bus1": 52160,
        "bus2": 52159
      },
      "params": {
        "R": 0.004183332901448011,
        "X": 0.15576110780239105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52159_52162_1",
      "ports": {
        "bus1": 52159,
        "bus2": 52162
      },
      "params": {
        "R": 0.0002535379317123443,
        "X": 0.0011445689015090466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52159_52163_1",
      "ports": {
        "bus1": 52159,
        "bus2": 52163
      },
      "params": {
        "R": 0.00026356286252848804,
        "X": 0.0010571774328127503,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52160_67994_1",
      "ports": {
        "bus1": 52160,
        "bus2": 67994
      },
      "params": {
        "R": 0.057140763849020004,
        "X": 0.15846283733844757,
        "G": 0.0,
        "B": 0.004803487099707127
      },
      "extension": {
        "length": 18122.53986694336,
        "rating": 52.79651880264282
      }
    },
    {
      "class": "Branch",
      "id": "branch_52160_67998_1",
      "ports": {
        "bus1": 67998,
        "bus2": 52160
      },
      "params": {
        "R": 0.01219233591109514,
        "X": 0.03022424690425396,
        "G": 0.0,
        "B": 0.0006522685289382935
      },
      "extension": {
        "length": 3086.0274637298585,
        "rating": 45.79249024391174
      }
    },
    {
      "class": "Branch",
      "id": "branch_52162_68001_1",
      "ports": {
        "bus1": 68001,
        "bus2": 52162
      },
      "params": {
        "R": 0.000654565286822617,
        "X": 0.004218656569719315,
        "G": 0.0,
        "B": 0.004605824593454599
      },
      "extension": {
        "length": 3299.7678881835936,
        "rating": 223.73969554901123
      }
    },
    {
      "class": "Branch",
      "id": "branch_52164_52165_1",
      "ports": {
        "bus1": 52165,
        "bus2": 52164
      },
      "params": {
        "R": 0.027535682544112206,
        "X": 0.06361256539821625,
        "G": 0.0,
        "B": 0.0027917358092963696
      },
      "extension": {
        "length": 9727.647374816896,
        "rating": 51.084768772125244
      }
    },
    {
      "class": "Branch",
      "id": "branch_52164_55106_1",
      "ports": {
        "bus1": 52164,
        "bus2": 55106
      },
      "params": {
        "R": 0.013269087299704552,
        "X": 0.0310473944991827,
        "G": 0.0,
        "B": 0.0010503986850380898
      },
      "extension": {
        "length": 4025.438105712891,
        "rating": 55.73604702949524
      }
    },
    {
      "class": "Branch",
      "id": "branch_52165_52166_1",
      "ports": {
        "bus1": 52165,
        "bus2": 52166
      },
      "params": {
        "R": 0.041655417531728745,
        "X": 0.11930580437183379,
        "G": 0.0,
        "B": 0.00528642488643527
      },
      "extension": {
        "length": 16649.520522583007,
        "rating": 44.45959031581879
      }
    },
    {
      "class": "Branch",
      "id": "branch_52166_52167_1",
      "ports": {
        "bus1": 52166,
        "bus2": 52167
      },
      "params": {
        "R": 0.00023859467182774097,
        "X": 0.0011714432621374726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52166_54990_1",
      "ports": {
        "bus1": 54990,
        "bus2": 52166
      },
      "params": {
        "R": 0.010890278033912182,
        "X": 0.02774464525282383,
        "G": 0.0,
        "B": 0.004091992974281311
      },
      "extension": {
        "length": 7567.24391784668,
        "rating": 56.959205865859985
      }
    },
    {
      "class": "Branch",
      "id": "branch_52168_52183_1",
      "ports": {
        "bus1": 52183,
        "bus2": 52168
      },
      "params": {
        "R": 0.03781828284263611,
        "X": 0.0766688659787178,
        "G": 0.0,
        "B": 0.003956190776079893
      },
      "extension": {
        "length": 11843.24186920166,
        "rating": 60.61062216758728
      }
    },
    {
      "class": "Branch",
      "id": "branch_52168_55186_1",
      "ports": {
        "bus1": 52168,
        "bus2": 55186
      },
      "params": {
        "R": 0.05532370880246163,
        "X": 0.11750194430351257,
        "G": 0.0,
        "B": 0.0030507287010550503
      },
      "extension": {
        "length": 13938.531858764649,
        "rating": 63.772374391555786
      }
    },
    {
      "class": "Branch",
      "id": "branch_52169_52170_1",
      "ports": {
        "bus1": 52170,
        "bus2": 52169
      },
      "params": {
        "R": 0.0032168724574148655,
        "X": 0.0950249508023262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52169_52171_1",
      "ports": {
        "bus1": 52169,
        "bus2": 52171
      },
      "params": {
        "R": 0.00021954481780994684,
        "X": 0.0010228595929220319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52170_52173_1",
      "ports": {
        "bus1": 52173,
        "bus2": 52170
      },
      "params": {
        "R": 0.0286092646420002,
        "X": 0.06346317380666733,
        "G": 0.0,
        "B": 0.0011518163373693824
      },
      "extension": {
        "length": 6367.0853020935065,
        "rating": 57.4693500995636
      }
    },
    {
      "class": "Branch",
      "id": "branch_52171_52172_1",
      "ports": {
        "bus1": 52171,
        "bus2": 52172
      },
      "params": {
        "R": 0.0018731442978605628,
        "X": 0.011584518477320671,
        "G": 0.0,
        "B": 0.05551617592573166
      },
      "extension": {
        "length": 18816.95255053711,
        "rating": 299.8072624206543
      }
    },
    {
      "class": "Branch",
      "id": "branch_52171_54359_1",
      "ports": {
        "bus1": 54359,
        "bus2": 52171
      },
      "params": {
        "R": 0.007096693851053715,
        "X": 0.031695131212472916,
        "G": 0.0,
        "B": 0.020278045907616615
      },
      "extension": {
        "length": 19419.13356152344,
        "rating": 274.6786117553711
      }
    },
    {
      "class": "Branch",
      "id": "branch_52171_55233_1",
      "ports": {
        "bus1": 55233,
        "bus2": 52171
      },
      "params": {
        "R": 0.0054101478308439255,
        "X": 0.026463326066732407,
        "G": 0.0,
        "B": 0.02827730029821396
      },
      "extension": {
        "length": 19647.568641357422,
        "rating": 225.1795530319214
      }
    },
    {
      "class": "Branch",
      "id": "branch_52172_52257_1",
      "ports": {
        "bus1": 52172,
        "bus2": 52257
      },
      "params": {
        "R": 0.018558170646429062,
        "X": 0.12037830054759979,
        "G": 0.0,
        "B": 0.09794402867555618
      },
      "extension": {
        "length": 69753.34028759766,
        "rating": 230.22935390472412
      }
    },
    {
      "class": "Branch",
      "id": "branch_52172_53790_1",
      "ports": {
        "bus1": 52172,
        "bus2": 53790
      },
      "params": {
        "R": 0.02257593907415867,
        "X": 0.1242530420422554,
        "G": 0.0,
        "B": 0.08667110651731491
      },
      "extension": {
        "length": 72658.36017773437,
        "rating": 278.25818061828613
      }
    },
    {
      "class": "Branch",
      "id": "branch_52172_54207_1",
      "ports": {
        "bus1": 52172,
        "bus2": 54207
      },
      "params": {
        "R": 0.006663168780505657,
        "X": 0.04187465086579323,
        "G": 0.0,
        "B": 0.0849619060754776
      },
      "extension": {
        "length": 41130.66636035156,
        "rating": 265.250039100647
      }
    },
    {
      "class": "Branch",
      "id": "branch_52172_55233_1",
      "ports": {
        "bus1": 52172,
        "bus2": 55233
      },
      "params": {
        "R": 0.005083252675831318,
        "X": 0.032611895352602005,
        "G": 0.0,
        "B": 0.030329983681440353
      },
      "extension": {
        "length": 23242.166626464845,
        "rating": 253.214693069458
      }
    },
    {
      "class": "Branch",
      "id": "branch_52173_55234_1",
      "ports": {
        "bus1": 52173,
        "bus2": 55234
      },
      "params": {
        "R": 0.03675765171647072,
        "X": 0.10235723853111267,
        "G": 0.0,
        "B": 0.0030466730240732427
      },
      "extension": {
        "length": 12959.24526123047,
        "rating": 55.118364095687866
      }
    },
    {
      "class": "Branch",
      "id": "branch_52174_52175_1",
      "ports": {
        "bus1": 52174,
        "bus2": 52175
      },
      "params": {
        "R": 0.00029725051717832685,
        "X": 0.0010072962613776326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52174_52179_1",
      "ports": {
        "bus1": 52179,
        "bus2": 52174
      },
      "params": {
        "R": 0.052716050297021866,
        "X": 0.1274048537015915,
        "G": 0.0,
        "B": 0.003293301677331329
      },
      "extension": {
        "length": 14110.500478271484,
        "rating": 67.27468371391296
      }
    },
    {
      "class": "Branch",
      "id": "branch_52174_52829_1",
      "ports": {
        "bus1": 52829,
        "bus2": 52174
      },
      "params": {
        "R": 0.04871074855327606,
        "X": 0.1261053830385208,
        "G": 0.0,
        "B": 0.006083110347390176
      },
      "extension": {
        "length": 19919.48278820801,
        "rating": 64.91157412528992
      }
    },
    {
      "class": "Branch",
      "id": "branch_52176_52182_1",
      "ports": {
        "bus1": 52182,
        "bus2": 52176
      },
      "params": {
        "R": 0.03772220388054848,
        "X": 0.077083058655262,
        "G": 0.0,
        "B": 0.0026247152127325535
      },
      "extension": {
        "length": 9807.865478393554,
        "rating": 43.06620657444
      }
    },
    {
      "class": "Branch",
      "id": "branch_52176_52183_1",
      "ports": {
        "bus1": 52176,
        "bus2": 52183
      },
      "params": {
        "R": 0.027234291657805443,
        "X": 0.0699283629655838,
        "G": 0.0,
        "B": 0.0028505849186331034
      },
      "extension": {
        "length": 10641.206588928222,
        "rating": 54.515308141708374
      }
    },
    {
      "class": "Branch",
      "id": "branch_52177_52178_1",
      "ports": {
        "bus1": 52177,
        "bus2": 52178
      },
      "params": {
        "R": 0.0002539156994316727,
        "X": 0.0011870070593431592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52177_52195_1",
      "ports": {
        "bus1": 52177,
        "bus2": 52195
      },
      "params": {
        "R": 0.02174360118806362,
        "X": 0.06338432431221008,
        "G": 0.0,
        "B": 0.004814459010958672
      },
      "extension": {
        "length": 12223.627302062989,
        "rating": 59.15676951408386
      }
    },
    {
      "class": "Branch",
      "id": "branch_52177_55312_1",
      "ports": {
        "bus1": 55312,
        "bus2": 52177
      },
      "params": {
        "R": 0.06364592164754868,
        "X": 0.1644507795572281,
        "G": 0.0,
        "B": 0.003898774739354849
      },
      "extension": {
        "length": 17690.65608911133,
        "rating": 54.101669788360596
      }
    },
    {
      "class": "Branch",
      "id": "branch_52179_52180_1",
      "ports": {
        "bus1": 52179,
        "bus2": 52180
      },
      "params": {
        "R": 0.00022466367227025333,
        "X": 0.0011443287367001176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52179_54355_1",
      "ports": {
        "bus1": 54355,
        "bus2": 52179
      },
      "params": {
        "R": 0.021838298067450523,
        "X": 0.06194344162940979,
        "G": 0.0,
        "B": 0.006001333240419626
      },
      "extension": {
        "length": 13960.652787597657,
        "rating": 74.10457134246826
      }
    },
    {
      "class": "Branch",
      "id": "branch_52181_52182_1",
      "ports": {
        "bus1": 52181,
        "bus2": 52182
      },
      "params": {
        "R": 0.017890432849526405,
        "X": 0.04238645359873772,
        "G": 0.0,
        "B": 0.0020187071058899164
      },
      "extension": {
        "length": 6853.520505981445,
        "rating": 52.83656716346741
      }
    },
    {
      "class": "Branch",
      "id": "branch_52181_52183_1",
      "ports": {
        "bus1": 52183,
        "bus2": 52181
      },
      "params": {
        "R": 0.023941250517964367,
        "X": 0.06193782016634941,
        "G": 0.0,
        "B": 0.0017280436586588621
      },
      "extension": {
        "length": 7411.075194396973,
        "rating": 49.646976590156555
      }
    },
    {
      "class": "Branch",
      "id": "branch_52181_54412_1",
      "ports": {
        "bus1": 54412,
        "bus2": 52181
      },
      "params": {
        "R": 0.028493626043200493,
        "X": 0.06093516945838928,
        "G": 0.0,
        "B": 0.0049864985048770905
      },
      "extension": {
        "length": 11953.17350793457,
        "rating": 54.194676876068115
      }
    },
    {
      "class": "Branch",
      "id": "branch_52183_52184_1",
      "ports": {
        "bus1": 52183,
        "bus2": 52184
      },
      "params": {
        "R": 0.0002612569078337401,
        "X": 0.0010722246952354908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52185_52186_1",
      "ports": {
        "bus1": 52185,
        "bus2": 52186
      },
      "params": {
        "R": 0.0002143940655514598,
        "X": 0.0010824959026649594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52185_52187_1",
      "ports": {
        "bus1": 52187,
        "bus2": 52185
      },
      "params": {
        "R": 0.0325440838932991,
        "X": 0.08127368986606598,
        "G": 0.0,
        "B": 0.004784818738698959
      },
      "extension": {
        "length": 13637.445957641601,
        "rating": 60.130709409713745
      }
    },
    {
      "class": "Branch",
      "id": "branch_52185_55092_1",
      "ports": {
        "bus1": 52185,
        "bus2": 55092
      },
      "params": {
        "R": 0.02397618442773819,
        "X": 0.06184101104736329,
        "G": 0.0,
        "B": 0.01686873286962509
      },
      "extension": {
        "length": 22997.09595739746,
        "rating": 67.94108748435974
      }
    },
    {
      "class": "Branch",
      "id": "branch_52187_52192_1",
      "ports": {
        "bus1": 52187,
        "bus2": 52192
      },
      "params": {
        "R": 0.065422922372818,
        "X": 0.1806485503911972,
        "G": 0.0,
        "B": 0.00904407911002636
      },
      "extension": {
        "length": 29929.354261962893,
        "rating": 54.43122386932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_52188_52189_1",
      "ports": {
        "bus1": 52188,
        "bus2": 52189
      },
      "params": {
        "R": 0.00023843484814278781,
        "X": 0.0011623206082731485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52188_52195_1",
      "ports": {
        "bus1": 52195,
        "bus2": 52188
      },
      "params": {
        "R": 0.04663279652595519,
        "X": 0.10794588923454285,
        "G": 0.0,
        "B": 0.003857730654999614
      },
      "extension": {
        "length": 15876.979352050781,
        "rating": 61.98520064353943
      }
    },
    {
      "class": "Branch",
      "id": "branch_52188_52569_1",
      "ports": {
        "bus1": 52569,
        "bus2": 52188
      },
      "params": {
        "R": 0.1030026525259018,
        "X": 0.25148382782936096,
        "G": 0.0,
        "B": 0.005330921150743961
      },
      "extension": {
        "length": 27086.603873291016,
        "rating": 44.24268305301666
      }
    },
    {
      "class": "Branch",
      "id": "branch_52188_53718_1",
      "ports": {
        "bus1": 52188,
        "bus2": 53718
      },
      "params": {
        "R": 0.15999414026737213,
        "X": 0.4667523503303528,
        "G": 0.0,
        "B": 0.013317449949681759
      },
      "extension": {
        "length": 55655.96226416016,
        "rating": 56.941819190979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_52188_53764_1",
      "ports": {
        "bus1": 52188,
        "bus2": 53764
      },
      "params": {
        "R": 0.13345609605312347,
        "X": 0.3559286892414093,
        "G": 0.0,
        "B": 0.0076102749444544315
      },
      "extension": {
        "length": 34784.2849921875,
        "rating": 58.42989683151245
      }
    },
    {
      "class": "Branch",
      "id": "branch_52190_52191_1",
      "ports": {
        "bus1": 52190,
        "bus2": 52191
      },
      "params": {
        "R": 0.00021844472212251276,
        "X": 0.0010134722106158733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52191_52192_1",
      "ports": {
        "bus1": 52191,
        "bus2": 52192
      },
      "params": {
        "R": 0.045835230499506,
        "X": 0.10479804873466492,
        "G": 0.0,
        "B": 0.0024617291055619717
      },
      "extension": {
        "length": 12291.852556274414,
        "rating": 44.434770941734314
      }
    },
    {
      "class": "Branch",
      "id": "branch_52191_52193_1",
      "ports": {
        "bus1": 52193,
        "bus2": 52191
      },
      "params": {
        "R": 0.03525491803884506,
        "X": 0.08156473189592361,
        "G": 0.0,
        "B": 0.004691323731094599
      },
      "extension": {
        "length": 12657.402708618165,
        "rating": 51.765280961990356
      }
    },
    {
      "class": "Branch",
      "id": "branch_52193_54501_1",
      "ports": {
        "bus1": 54501,
        "bus2": 52193
      },
      "params": {
        "R": 0.022564478218555454,
        "X": 0.05915341526269913,
        "G": 0.0,
        "B": 0.0032396467868238688
      },
      "extension": {
        "length": 9560.053674316407,
        "rating": 55.94564080238342
      }
    },
    {
      "class": "Branch",
      "id": "branch_52194_52195_1",
      "ports": {
        "bus1": 52194,
        "bus2": 52195
      },
      "params": {
        "R": 0.0002732357243075967,
        "X": 0.0011113407090306282,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52196_52197_1",
      "ports": {
        "bus1": 52196,
        "bus2": 52197
      },
      "params": {
        "R": 0.00024105682678055018,
        "X": 0.0010250310879200697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52196_53796_1",
      "ports": {
        "bus1": 52196,
        "bus2": 53796
      },
      "params": {
        "R": 0.007184898015111685,
        "X": 0.03580411523580551,
        "G": 0.0,
        "B": 0.021207282319664955
      },
      "extension": {
        "length": 19327.775184448245,
        "rating": 279.5025825500488
      }
    },
    {
      "class": "Branch",
      "id": "branch_52196_54875_1",
      "ports": {
        "bus1": 54875,
        "bus2": 52196
      },
      "params": {
        "R": 0.005416212137788534,
        "X": 0.03344644978642464,
        "G": 0.0,
        "B": 0.02221030369400978
      },
      "extension": {
        "length": 19151.380230468752,
        "rating": 270.3336238861084
      }
    },
    {
      "class": "Branch",
      "id": "branch_52198_52199_1",
      "ports": {
        "bus1": 52199,
        "bus2": 52198
      },
      "params": {
        "R": 0.0025049967225641012,
        "X": 0.09835995733737946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52198_52200_1",
      "ports": {
        "bus1": 52198,
        "bus2": 52200
      },
      "params": {
        "R": 0.00026342671480961144,
        "X": 0.001173956086859107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52199_52209_1",
      "ports": {
        "bus1": 52209,
        "bus2": 52199
      },
      "params": {
        "R": 0.022876808419823647,
        "X": 0.05806916579604149,
        "G": 0.0,
        "B": 0.0022295175585895777
      },
      "extension": {
        "length": 8543.973555175782,
        "rating": 52.54709720611572
      }
    },
    {
      "class": "Branch",
      "id": "branch_52200_52208_1",
      "ports": {
        "bus1": 52208,
        "bus2": 52200
      },
      "params": {
        "R": 0.0019401462050154803,
        "X": 0.011062421835958958,
        "G": 0.0,
        "B": 0.011666708625853062
      },
      "extension": {
        "length": 7471.843671203614,
        "rating": 223.09980392456055
      }
    },
    {
      "class": "Branch",
      "id": "branch_52200_53214_1",
      "ports": {
        "bus1": 52200,
        "bus2": 53214
      },
      "params": {
        "R": 0.003728319425135851,
        "X": 0.023623036220669746,
        "G": 0.0,
        "B": 0.04326928034424782
      },
      "extension": {
        "length": 20530.817286987305,
        "rating": 281.9653034210205
      }
    },
    {
      "class": "Branch",
      "id": "branch_52201_52202_1",
      "ports": {
        "bus1": 52202,
        "bus2": 52201
      },
      "params": {
        "R": 7.948954589664936e-05,
        "X": 0.006267338525503874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52201_52207_1",
      "ports": {
        "bus1": 52201,
        "bus2": 52207
      },
      "params": {
        "R": 0.00026388568221591413,
        "X": 0.0010616801446303725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52202_52205_1",
      "ports": {
        "bus1": 52202,
        "bus2": 52205
      },
      "params": {
        "R": 0.007002377882599831,
        "X": 0.2230376899242401,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52202_52206_1",
      "ports": {
        "bus1": 52202,
        "bus2": 52206
      },
      "params": {
        "R": 0.0002768867998383939,
        "X": 0.001194580807350576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52203_52205_1",
      "ports": {
        "bus1": 52203,
        "bus2": 52205
      },
      "params": {
        "R": -0.0025900655891746283,
        "X": -0.0824979916214943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52203_52209_1",
      "ports": {
        "bus1": 52209,
        "bus2": 52203
      },
      "params": {
        "R": 0.03867499902844429,
        "X": 0.08499609678983688,
        "G": 0.0,
        "B": 0.0052146087400615215
      },
      "extension": {
        "length": 15439.228071899415,
        "rating": 61.296260356903076
      }
    },
    {
      "class": "Branch",
      "id": "branch_52204_52205_1",
      "ports": {
        "bus1": 52204,
        "bus2": 52205
      },
      "params": {
        "R": 0.029994895681738853,
        "X": 0.9553887248039246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52206_52216_1",
      "ports": {
        "bus1": 52206,
        "bus2": 52216
      },
      "params": {
        "R": 0.00705175194889307,
        "X": 0.04607205465435982,
        "G": 0.0,
        "B": 0.04022400453686714
      },
      "extension": {
        "length": 30964.901657958984,
        "rating": 287.5434398651123
      }
    },
    {
      "class": "Branch",
      "id": "branch_52206_52228_1",
      "ports": {
        "bus1": 52228,
        "bus2": 52206
      },
      "params": {
        "R": 0.004663889762014151,
        "X": 0.028268402442336082,
        "G": 0.0,
        "B": 0.02502910979092121
      },
      "extension": {
        "length": 18977.414849121094,
        "rating": 255.85696697235107
      }
    },
    {
      "class": "Branch",
      "id": "branch_52207_54848_1",
      "ports": {
        "bus1": 52207,
        "bus2": 54848
      },
      "params": {
        "R": 0.0006640163483098149,
        "X": 0.010570037178695202,
        "G": 0.0,
        "B": 1.2378910779953003
      },
      "extension": {
        "length": 76860.64600048828,
        "rating": 2540.7711029052734
      }
    },
    {
      "class": "Branch",
      "id": "branch_52208_52209_1",
      "ports": {
        "bus1": 52209,
        "bus2": 52208
      },
      "params": {
        "R": 0.0015457180561497808,
        "X": 0.054770614951848984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52208_52210_1",
      "ports": {
        "bus1": 52208,
        "bus2": 52210
      },
      "params": {
        "R": 0.00028927141102030873,
        "X": 0.001137356972321868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52208_52235_1",
      "ports": {
        "bus1": 52208,
        "bus2": 52235
      },
      "params": {
        "R": 0.005293563473969698,
        "X": 0.03320544585585594,
        "G": 0.0,
        "B": 0.0542946420609951
      },
      "extension": {
        "length": 31771.443032226565,
        "rating": 276.75907611846924
      }
    },
    {
      "class": "Branch",
      "id": "branch_52208_53220_1",
      "ports": {
        "bus1": 52208,
        "bus2": 53220
      },
      "params": {
        "R": 0.004886085633188486,
        "X": 0.030490171164274216,
        "G": 0.0,
        "B": 0.043409835547208786
      },
      "extension": {
        "length": 26360.629767333987,
        "rating": 290.4426336288452
      }
    },
    {
      "class": "Branch",
      "id": "branch_52209_53050_1",
      "ports": {
        "bus1": 53050,
        "bus2": 52209
      },
      "params": {
        "R": 0.050624974071979516,
        "X": 0.12567457556724548,
        "G": 0.0,
        "B": 0.0027550826780498028
      },
      "extension": {
        "length": 14205.895353149415,
        "rating": 53.109413385391235
      }
    },
    {
      "class": "Branch",
      "id": "branch_52211_52229_1",
      "ports": {
        "bus1": 52211,
        "bus2": 52229
      },
      "params": {
        "R": 0.04289078339934349,
        "X": 0.11956695467233658,
        "G": 0.0,
        "B": 0.007754556369036436
      },
      "extension": {
        "length": 20216.33420361328,
        "rating": 60.90711951255798
      }
    },
    {
      "class": "Branch",
      "id": "branch_52212_52215_1",
      "ports": {
        "bus1": 52212,
        "bus2": 52215
      },
      "params": {
        "R": 0.008609502576291561,
        "X": 0.24365831911563873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52212_52216_1",
      "ports": {
        "bus1": 52212,
        "bus2": 52216
      },
      "params": {
        "R": 0.0002693529531825334,
        "X": 0.0010572107275947928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52213_52215_1",
      "ports": {
        "bus1": 52213,
        "bus2": 52215
      },
      "params": {
        "R": -0.0040369341149926186,
        "X": -0.11424963176250458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52213_52221_1",
      "ports": {
        "bus1": 52221,
        "bus2": 52213
      },
      "params": {
        "R": 0.028515668585896492,
        "X": 0.08557737618684769,
        "G": 0.0,
        "B": 0.00488548306748271
      },
      "extension": {
        "length": 15547.72698413086,
        "rating": 59.81932282447815
      }
    },
    {
      "class": "Branch",
      "id": "branch_52213_52229_1",
      "ports": {
        "bus1": 52213,
        "bus2": 52229
      },
      "params": {
        "R": 0.06844396889209747,
        "X": 0.17794741690158844,
        "G": 0.0,
        "B": 0.005204228684306145
      },
      "extension": {
        "length": 20434.82691357422,
        "rating": 71.36778831481934
      }
    },
    {
      "class": "Branch",
      "id": "branch_52214_52215_1",
      "ports": {
        "bus1": 52214,
        "bus2": 52215
      },
      "params": {
        "R": 0.02552013099193573,
        "X": 0.7222476005554199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52216_54371_1",
      "ports": {
        "bus1": 52216,
        "bus2": 54371
      },
      "params": {
        "R": 0.003986245021224022,
        "X": 0.025763630867004395,
        "G": 0.0,
        "B": 0.022147286683321
      },
      "extension": {
        "length": 14897.054281860352,
        "rating": 286.3212823867798
      }
    },
    {
      "class": "Branch",
      "id": "branch_52217_52218_1",
      "ports": {
        "bus1": 52218,
        "bus2": 52217
      },
      "params": {
        "R": 0.004414374474436045,
        "X": 0.14280690252780914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52217_52219_1",
      "ports": {
        "bus1": 52217,
        "bus2": 52219
      },
      "params": {
        "R": 0.00023257556313183159,
        "X": 0.0010979048674926162,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52218_52220_1",
      "ports": {
        "bus1": 52220,
        "bus2": 52218
      },
      "params": {
        "R": 0.033206336200237274,
        "X": 0.06728485971689224,
        "G": 0.0,
        "B": 0.00901980884373188
      },
      "extension": {
        "length": 16825.60544897461,
        "rating": 58.853429555892944
      }
    },
    {
      "class": "Branch",
      "id": "branch_52220_52225_1",
      "ports": {
        "bus1": 52225,
        "bus2": 52220
      },
      "params": {
        "R": 0.03735286369919777,
        "X": 0.08397074788808823,
        "G": 0.0,
        "B": 0.0037679399829357867
      },
      "extension": {
        "length": 12636.122844726562,
        "rating": 75.81830024719238
      }
    },
    {
      "class": "Branch",
      "id": "branch_52220_52737_1",
      "ports": {
        "bus1": 52737,
        "bus2": 52220
      },
      "params": {
        "R": 0.0255732424557209,
        "X": 0.06475348770618439,
        "G": 0.0,
        "B": 0.0039185346104204655
      },
      "extension": {
        "length": 11391.453399353028,
        "rating": 66.0451591014862
      }
    },
    {
      "class": "Branch",
      "id": "branch_52222_52223_1",
      "ports": {
        "bus1": 52222,
        "bus2": 52223
      },
      "params": {
        "R": 0.00023998142569325864,
        "X": 0.0010521579533815384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52222_52225_1",
      "ports": {
        "bus1": 52225,
        "bus2": 52222
      },
      "params": {
        "R": 0.029472917318344116,
        "X": 0.06525781750679016,
        "G": 0.0,
        "B": 0.0022097642067819834
      },
      "extension": {
        "length": 8986.791944641114,
        "rating": 66.64584875106812
      }
    },
    {
      "class": "Branch",
      "id": "branch_52222_54844_1",
      "ports": {
        "bus1": 54844,
        "bus2": 52222
      },
      "params": {
        "R": 0.011969456449151039,
        "X": 0.02823972888290882,
        "G": 0.0,
        "B": 0.002494956599548459
      },
      "extension": {
        "length": 6381.612473510742,
        "rating": 72.18263149261475
      }
    },
    {
      "class": "Branch",
      "id": "branch_52224_52225_1",
      "ports": {
        "bus1": 52225,
        "bus2": 52224
      },
      "params": {
        "R": 0.003484038170427084,
        "X": 0.13835158944129944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52224_52226_1",
      "ports": {
        "bus1": 52224,
        "bus2": 52226
      },
      "params": {
        "R": 0.00027961863088421524,
        "X": 0.0011960179544985294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52224_52235_1",
      "ports": {
        "bus1": 52224,
        "bus2": 52235
      },
      "params": {
        "R": 0.0016890948172658682,
        "X": 0.01026117242872715,
        "G": 0.0,
        "B": 0.027924248948693275
      },
      "extension": {
        "length": 11911.642856872559,
        "rating": 237.86358833312988
      }
    },
    {
      "class": "Branch",
      "id": "branch_52227_52232_1",
      "ports": {
        "bus1": 52227,
        "bus2": 52232
      },
      "params": {
        "R": 0.012640411965548992,
        "X": 0.03598940744996071,
        "G": 0.0,
        "B": 0.002927243709564209
      },
      "extension": {
        "length": 7309.056165710449,
        "rating": 74.14670586585999
      }
    },
    {
      "class": "Branch",
      "id": "branch_52227_52739_1",
      "ports": {
        "bus1": 52227,
        "bus2": 52739
      },
      "params": {
        "R": 0.03173970803618431,
        "X": 0.07876988500356674,
        "G": 0.0,
        "B": 0.018016796559095383
      },
      "extension": {
        "length": 25642.19301525879,
        "rating": 68.16226243972778
      }
    },
    {
      "class": "Branch",
      "id": "branch_52228_52229_1",
      "ports": {
        "bus1": 52229,
        "bus2": 52228
      },
      "params": {
        "R": 0.004764977842569351,
        "X": 0.11473315954208374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52228_52230_1",
      "ports": {
        "bus1": 52228,
        "bus2": 52230
      },
      "params": {
        "R": 0.00028490772820077837,
        "X": 0.001113569363951683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52231_52234_1",
      "ports": {
        "bus1": 52231,
        "bus2": 52234
      },
      "params": {
        "R": 0.0025833160616457462,
        "X": 0.08329826593399048,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52231_52235_1",
      "ports": {
        "bus1": 52231,
        "bus2": 52235
      },
      "params": {
        "R": 0.00029589649057015777,
        "X": 0.0010980103397741914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52232_52234_1",
      "ports": {
        "bus1": 52232,
        "bus2": 52234
      },
      "params": {
        "R": 0.0022291303612291813,
        "X": 0.07187759876251221,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52233_52234_1",
      "ports": {
        "bus1": 52233,
        "bus2": 52234
      },
      "params": {
        "R": 0.0273720845580101,
        "X": 0.8826045393943787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52236_52239_1",
      "ports": {
        "bus1": 52236,
        "bus2": 52239
      },
      "params": {
        "R": 0.005530879367142916,
        "X": 0.22022360563278198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52236_52240_1",
      "ports": {
        "bus1": 52236,
        "bus2": 52240
      },
      "params": {
        "R": 0.0002408002328593284,
        "X": 0.00114970572758466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52236_52241_1",
      "ports": {
        "bus1": 52236,
        "bus2": 52241
      },
      "params": {
        "R": 0.00022383910254575312,
        "X": 0.0011024147970601916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52237_52239_1",
      "ports": {
        "bus1": 52237,
        "bus2": 52239
      },
      "params": {
        "R": -0.0023141815327107906,
        "X": -0.09214400500059128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52237_52253_1",
      "ports": {
        "bus1": 52237,
        "bus2": 52253
      },
      "params": {
        "R": 0.030359067022800446,
        "X": 0.0780106633901596,
        "G": 0.0,
        "B": 0.008250332437455654
      },
      "extension": {
        "length": 18589.536571289063,
        "rating": 69.65581774711609
      }
    },
    {
      "class": "Branch",
      "id": "branch_52237_58130_1",
      "ports": {
        "bus1": 52237,
        "bus2": 58130
      },
      "params": {
        "R": 0.028550306335091587,
        "X": 0.0692923292517662,
        "G": 0.0,
        "B": 0.0028523760847747326
      },
      "extension": {
        "length": 10417.0919430542,
        "rating": 48.65428805351257
      }
    },
    {
      "class": "Branch",
      "id": "branch_52238_52239_1",
      "ports": {
        "bus1": 52238,
        "bus2": 52239
      },
      "params": {
        "R": 0.015495036728680134,
        "X": 0.6169675588607788,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52240_54259_1",
      "ports": {
        "bus1": 52240,
        "bus2": 54259
      },
      "params": {
        "R": 0.009722686372697353,
        "X": 0.04698564112186432,
        "G": 0.0,
        "B": 0.05814337730407715
      },
      "extension": {
        "length": 36901.82866992187,
        "rating": 278.3619165420532
      }
    },
    {
      "class": "Branch",
      "id": "branch_52240_58389_1",
      "ports": {
        "bus1": 52240,
        "bus2": 58389
      },
      "params": {
        "R": 0.004010351374745369,
        "X": 0.02793101966381073,
        "G": 0.0,
        "B": 0.023379577323794365
      },
      "extension": {
        "length": 19425.18523864746,
        "rating": 293.35176944732666
      }
    },
    {
      "class": "Branch",
      "id": "branch_52242_52244_1",
      "ports": {
        "bus1": 52242,
        "bus2": 52244
      },
      "params": {
        "R": 0.04261092469096184,
        "X": 0.10286319255828857,
        "G": 0.0,
        "B": 0.004034773912280798
      },
      "extension": {
        "length": 13990.891220947266,
        "rating": 46.690309047698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_52242_55112_1",
      "ports": {
        "bus1": 52242,
        "bus2": 55112
      },
      "params": {
        "R": 0.020529020577669144,
        "X": 0.04883759096264839,
        "G": 0.0,
        "B": 0.002199543407186866
      },
      "extension": {
        "length": 7447.990731811524,
        "rating": 60.884374380111694
      }
    },
    {
      "class": "Branch",
      "id": "branch_52243_52244_1",
      "ports": {
        "bus1": 52244,
        "bus2": 52243
      },
      "params": {
        "R": 0.0033729225397109985,
        "X": 0.11384738981723785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52243_52245_1",
      "ports": {
        "bus1": 52243,
        "bus2": 52245
      },
      "params": {
        "R": 0.00026067247381433845,
        "X": 0.001139714615419507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52244_52247_1",
      "ports": {
        "bus1": 52247,
        "bus2": 52244
      },
      "params": {
        "R": 0.020668338984251022,
        "X": 0.06060484051704407,
        "G": 0.0,
        "B": 0.010885276831686497
      },
      "extension": {
        "length": 19607.75925732422,
        "rating": 53.262126445770264
      }
    },
    {
      "class": "Branch",
      "id": "branch_52245_53755_1",
      "ports": {
        "bus1": 53755,
        "bus2": 52245
      },
      "params": {
        "R": 0.005435347557067871,
        "X": 0.03547653555870056,
        "G": 0.0,
        "B": 0.09954971820116043
      },
      "extension": {
        "length": 42929.897653564454,
        "rating": 309.4062566757202
      }
    },
    {
      "class": "Branch",
      "id": "branch_52245_55113_1",
      "ports": {
        "bus1": 52245,
        "bus2": 55113
      },
      "params": {
        "R": 0.003369601210579276,
        "X": 0.019555630162358284,
        "G": 0.0,
        "B": 0.009955242276191711
      },
      "extension": {
        "length": 10294.311042114257,
        "rating": 317.82264709472656
      }
    },
    {
      "class": "Branch",
      "id": "branch_52246_52247_1",
      "ports": {
        "bus1": 52246,
        "bus2": 52247
      },
      "params": {
        "R": 0.00021799276873935014,
        "X": 0.0010185058927163482,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52247_52248_1",
      "ports": {
        "bus1": 52247,
        "bus2": 52248
      },
      "params": {
        "R": 0.007518569473177195,
        "X": 0.01892958953976631,
        "G": 0.0,
        "B": 0.005303955636918545
      },
      "extension": {
        "length": 6836.432153686524,
        "rating": 43.47361624240875
      }
    },
    {
      "class": "Branch",
      "id": "branch_52247_52252_1",
      "ports": {
        "bus1": 52247,
        "bus2": 52252
      },
      "params": {
        "R": 0.07513818889856339,
        "X": 0.1995578855276108,
        "G": 0.0,
        "B": 0.0033611906692385674
      },
      "extension": {
        "length": 16970.894813232422,
        "rating": 43.251246213912964
      }
    },
    {
      "class": "Branch",
      "id": "branch_52248_55112_1",
      "ports": {
        "bus1": 52248,
        "bus2": 55112
      },
      "params": {
        "R": 0.08521590381860733,
        "X": 0.1467524766921997,
        "G": 0.0,
        "B": 0.002906530164182186
      },
      "extension": {
        "length": 14195.592307617188,
        "rating": 54.288697242736816
      }
    },
    {
      "class": "Branch",
      "id": "branch_52249_52250_1",
      "ports": {
        "bus1": 52250,
        "bus2": 52249
      },
      "params": {
        "R": 0.028019042685627937,
        "X": 0.0614064484834671,
        "G": 0.0,
        "B": 0.005318488460034132
      },
      "extension": {
        "length": 12780.091522155763,
        "rating": 69.2225456237793
      }
    },
    {
      "class": "Branch",
      "id": "branch_52249_52251_1",
      "ports": {
        "bus1": 52251,
        "bus2": 52249
      },
      "params": {
        "R": 0.03807941824197769,
        "X": 0.10284072160720825,
        "G": 0.0,
        "B": 0.0029155020602047443
      },
      "extension": {
        "length": 12156.798706787109,
        "rating": 70.4968810081482
      }
    },
    {
      "class": "Branch",
      "id": "branch_52250_52866_1",
      "ports": {
        "bus1": 52250,
        "bus2": 52866
      },
      "params": {
        "R": 0.06130549684166908,
        "X": 0.1421700119972229,
        "G": 0.0,
        "B": 0.00917831715196371
      },
      "extension": {
        "length": 23414.60949609375,
        "rating": 46.29907011985779
      }
    },
    {
      "class": "Branch",
      "id": "branch_52250_52867_1",
      "ports": {
        "bus1": 52867,
        "bus2": 52250
      },
      "params": {
        "R": 0.06227841973304749,
        "X": 0.15430289506912231,
        "G": 0.0,
        "B": 0.0026047092396765947
      },
      "extension": {
        "length": 14257.516481323242,
        "rating": 61.184483766555786
      }
    },
    {
      "class": "Branch",
      "id": "branch_52250_54409_1",
      "ports": {
        "bus1": 52250,
        "bus2": 54409
      },
      "params": {
        "R": 0.01576375402510166,
        "X": 0.03778425231575966,
        "G": 0.0,
        "B": 0.02733520045876503
      },
      "extension": {
        "length": 21917.50622644043,
        "rating": 54.51049208641052
      }
    },
    {
      "class": "Branch",
      "id": "branch_52251_55112_1",
      "ports": {
        "bus1": 52251,
        "bus2": 55112
      },
      "params": {
        "R": 0.02225326187908649,
        "X": 0.05045550689101219,
        "G": 0.0,
        "B": 0.027702994644641876
      },
      "extension": {
        "length": 23105.62249584961,
        "rating": 70.79731822013855
      }
    },
    {
      "class": "Branch",
      "id": "branch_52251_55400_1",
      "ports": {
        "bus1": 52251,
        "bus2": 55400
      },
      "params": {
        "R": 0.16810673475265503,
        "X": 0.4318742454051972,
        "G": 0.0,
        "B": 0.012075615115463734
      },
      "extension": {
        "length": 52110.37626416016,
        "rating": 49.45833086967468
      }
    },
    {
      "class": "Branch",
      "id": "branch_52252_55112_1",
      "ports": {
        "bus1": 52252,
        "bus2": 55112
      },
      "params": {
        "R": 0.044809013605117805,
        "X": 0.11158698052167892,
        "G": 0.0,
        "B": 0.006816491950303316
      },
      "extension": {
        "length": 19699.48444921875,
        "rating": 54.808950424194336
      }
    },
    {
      "class": "Branch",
      "id": "branch_52253_54258_1",
      "ports": {
        "bus1": 52253,
        "bus2": 54258
      },
      "params": {
        "R": 0.08064594864845276,
        "X": 0.14876306056976318,
        "G": 0.0,
        "B": 0.005368497222661972
      },
      "extension": {
        "length": 19492.126640991213,
        "rating": 67.79760122299194
      }
    },
    {
      "class": "Branch",
      "id": "branch_52254_52255_1",
      "ports": {
        "bus1": 52254,
        "bus2": 52255
      },
      "params": {
        "R": 0.00021297897910699246,
        "X": 0.0011821419466286898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52254_52256_1",
      "ports": {
        "bus1": 52256,
        "bus2": 52254
      },
      "params": {
        "R": 0.006828042212873697,
        "X": 0.018124675378203392,
        "G": 0.0,
        "B": 0.0022716401144862175
      },
      "extension": {
        "length": 4501.648922058105,
        "rating": 46.88193500041962
      }
    },
    {
      "class": "Branch",
      "id": "branch_52254_52571_1",
      "ports": {
        "bus1": 52254,
        "bus2": 52571
      },
      "params": {
        "R": 0.05768293514847756,
        "X": 0.10799942165613173,
        "G": 0.0,
        "B": 0.005028404761105776
      },
      "extension": {
        "length": 17556.00128503418,
        "rating": 54.677724838256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_52254_54024_1",
      "ports": {
        "bus1": 52254,
        "bus2": 54024
      },
      "params": {
        "R": 0.021976804360747337,
        "X": 0.040412213653326035,
        "G": 0.0,
        "B": 0.009756072424352169
      },
      "extension": {
        "length": 14001.973939819336,
        "rating": 53.01096439361572
      }
    },
    {
      "class": "Branch",
      "id": "branch_52254_55016_1",
      "ports": {
        "bus1": 52254,
        "bus2": 55016
      },
      "params": {
        "R": 0.014975550584495068,
        "X": 0.04252774640917778,
        "G": 0.0,
        "B": 0.010104048997163773
      },
      "extension": {
        "length": 14137.950198120117,
        "rating": 62.74458169937134
      }
    },
    {
      "class": "Branch",
      "id": "branch_52256_52569_1",
      "ports": {
        "bus1": 52256,
        "bus2": 52569
      },
      "params": {
        "R": 0.03941570967435837,
        "X": 0.10953535884618758,
        "G": 0.0,
        "B": 0.009875531308352947
      },
      "extension": {
        "length": 22971.236280029298,
        "rating": 50.0512421131134
      }
    },
    {
      "class": "Branch",
      "id": "branch_52256_54015_1",
      "ports": {
        "bus1": 52256,
        "bus2": 54015
      },
      "params": {
        "R": 0.03748520836234093,
        "X": 0.0820445790886879,
        "G": 0.0,
        "B": 0.03257249295711517
      },
      "extension": {
        "length": 34979.375223632815,
        "rating": 59.6606969833374
      }
    },
    {
      "class": "Branch",
      "id": "branch_52256_55042_1",
      "ports": {
        "bus1": 52256,
        "bus2": 55042
      },
      "params": {
        "R": 0.004094941541552544,
        "X": 0.011147726327180862,
        "G": 0.0,
        "B": 0.0004147306026425212
      },
      "extension": {
        "length": 1640.5961621704103,
        "rating": 54.627931118011475
      }
    },
    {
      "class": "Branch",
      "id": "branch_52257_52568_1",
      "ports": {
        "bus1": 52568,
        "bus2": 52257
      },
      "params": {
        "R": 0.006284207571297884,
        "X": 0.04292147979140282,
        "G": 0.0,
        "B": 0.017184481024742123
      },
      "extension": {
        "length": 19966.77887805176,
        "rating": 274.7126340866089
      }
    },
    {
      "class": "Branch",
      "id": "branch_52257_55015_1",
      "ports": {
        "bus1": 52257,
        "bus2": 55015
      },
      "params": {
        "R": 0.005491408985108137,
        "X": 0.03571939095854759,
        "G": 0.0,
        "B": 0.017719248309731483
      },
      "extension": {
        "length": 19215.233635253906,
        "rating": 242.93861389160156
      }
    },
    {
      "class": "Branch",
      "id": "branch_52258_52259_1",
      "ports": {
        "bus1": 52259,
        "bus2": 52258
      },
      "params": {
        "R": 0.003734700847417116,
        "X": 0.13487793505191803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52258_52260_1",
      "ports": {
        "bus1": 52258,
        "bus2": 52260
      },
      "params": {
        "R": 0.0002771109575405717,
        "X": 0.0011268144007772207,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52258_55015_1",
      "ports": {
        "bus1": 52258,
        "bus2": 55015
      },
      "params": {
        "R": 0.005551155656576157,
        "X": 0.033170733600854874,
        "G": 0.0,
        "B": 0.050827156752347946
      },
      "extension": {
        "length": 28846.467802001953,
        "rating": 317.8809881210327
      }
    },
    {
      "class": "Branch",
      "id": "branch_52258_55386_1",
      "ports": {
        "bus1": 52258,
        "bus2": 55386
      },
      "params": {
        "R": 0.0053692348301410675,
        "X": 0.03423875942826271,
        "G": 0.0,
        "B": 0.039965782314538956
      },
      "extension": {
        "length": 25555.070658691406,
        "rating": 298.9424467086792
      }
    },
    {
      "class": "Branch",
      "id": "branch_52259_52261_1",
      "ports": {
        "bus1": 52259,
        "bus2": 52261
      },
      "params": {
        "R": 0.02621755376458168,
        "X": 0.07580716162919998,
        "G": 0.0,
        "B": 0.002972827292978763
      },
      "extension": {
        "length": 10862.985284362794,
        "rating": 68.49579215049744
      }
    },
    {
      "class": "Branch",
      "id": "branch_52259_54148_1",
      "ports": {
        "bus1": 52259,
        "bus2": 54148
      },
      "params": {
        "R": 0.20929740369319919,
        "X": 0.44423475861549383,
        "G": 0.0,
        "B": 0.008895655162632465
      },
      "extension": {
        "length": 45530.81117578125,
        "rating": 46.00144028663635
      }
    },
    {
      "class": "Branch",
      "id": "branch_52259_54482_1",
      "ports": {
        "bus1": 52259,
        "bus2": 54482
      },
      "params": {
        "R": 0.05498415231704711,
        "X": 0.09552130848169328,
        "G": 0.0,
        "B": 0.00942484475672245
      },
      "extension": {
        "length": 21443.322100341797,
        "rating": 56.25271201133728
      }
    },
    {
      "class": "Branch",
      "id": "branch_52261_52262_1",
      "ports": {
        "bus1": 52261,
        "bus2": 52262
      },
      "params": {
        "R": 0.055677883327007294,
        "X": 0.1463025063276291,
        "G": 0.0,
        "B": 0.0033001455012708902
      },
      "extension": {
        "length": 14743.538442993164,
        "rating": 63.559192419052124
      }
    },
    {
      "class": "Branch",
      "id": "branch_52262_53120_1",
      "ports": {
        "bus1": 52262,
        "bus2": 53120
      },
      "params": {
        "R": 0.050617966800928116,
        "X": 0.09580577164888382,
        "G": 0.0,
        "B": 0.008287210017442703
      },
      "extension": {
        "length": 19377.355041870116,
        "rating": 59.51664447784424
      }
    },
    {
      "class": "Branch",
      "id": "branch_52263_53098_1",
      "ports": {
        "bus1": 53098,
        "bus2": 52263
      },
      "params": {
        "R": 0.062040776014328,
        "X": 0.1139371320605278,
        "G": 0.0,
        "B": 0.0030623648781329393
      },
      "extension": {
        "length": 14492.864255493165,
        "rating": 55.525755882263184
      }
    },
    {
      "class": "Branch",
      "id": "branch_52263_53099_1",
      "ports": {
        "bus1": 52263,
        "bus2": 53099
      },
      "params": {
        "R": 0.08551581203937529,
        "X": 0.19895528256893155,
        "G": 0.0,
        "B": 0.005349332466721535
      },
      "extension": {
        "length": 23785.763166870118,
        "rating": 60.25400757789612
      }
    },
    {
      "class": "Branch",
      "id": "branch_52264_52265_1",
      "ports": {
        "bus1": 52264,
        "bus2": 52265
      },
      "params": {
        "R": 0.00023819888883735987,
        "X": 0.0011541214771568775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52264_55016_1",
      "ports": {
        "bus1": 55016,
        "bus2": 52264
      },
      "params": {
        "R": 0.0512394942343235,
        "X": 0.09563721716403961,
        "G": 0.0,
        "B": 0.00290475320070982
      },
      "extension": {
        "length": 12856.813374023437,
        "rating": 57.87404775619507
      }
    },
    {
      "class": "Branch",
      "id": "branch_52264_55106_1",
      "ports": {
        "bus1": 55106,
        "bus2": 52264
      },
      "params": {
        "R": 0.023188838735222813,
        "X": 0.06420814990997314,
        "G": 0.0,
        "B": 0.011107408441603184
      },
      "extension": {
        "length": 19706.47695263672,
        "rating": 43.33118796348572
      }
    },
    {
      "class": "Branch",
      "id": "branch_52266_52267_1",
      "ports": {
        "bus1": 52267,
        "bus2": 52266
      },
      "params": {
        "R": 0.0284282173961401,
        "X": 0.07220704108476639,
        "G": 0.0,
        "B": 0.0016321735456585884
      },
      "extension": {
        "length": 8094.530244506836,
        "rating": 57.796597480773926
      }
    },
    {
      "class": "Branch",
      "id": "branch_52266_55382_1",
      "ports": {
        "bus1": 55382,
        "bus2": 52266
      },
      "params": {
        "R": 0.007629969157278538,
        "X": 0.02292706072330475,
        "G": 0.0,
        "B": 0.0013364098267629743
      },
      "extension": {
        "length": 3870.468436981201,
        "rating": 65.06630778312683
      }
    },
    {
      "class": "Branch",
      "id": "branch_52267_52268_1",
      "ports": {
        "bus1": 52267,
        "bus2": 52268
      },
      "params": {
        "R": 0.00024708695127628744,
        "X": 0.0010680091800168157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52267_52805_1",
      "ports": {
        "bus1": 52267,
        "bus2": 52805
      },
      "params": {
        "R": 0.05675862357020378,
        "X": 0.13864952325820923,
        "G": 0.0,
        "B": 0.006186177954077721
      },
      "extension": {
        "length": 19334.31185522461,
        "rating": 50.03864765167236
      }
    },
    {
      "class": "Branch",
      "id": "branch_52269_52270_1",
      "ports": {
        "bus1": 52269,
        "bus2": 52270
      },
      "params": {
        "R": 0.0002000177773879841,
        "X": 0.0011075674556195736,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52270_52271_1",
      "ports": {
        "bus1": 52271,
        "bus2": 52270
      },
      "params": {
        "R": 0.021037209779024124,
        "X": 0.051532384008169174,
        "G": 0.0,
        "B": 0.0031848368234932423
      },
      "extension": {
        "length": 8689.241432373046,
        "rating": 54.98197674751282
      }
    },
    {
      "class": "Branch",
      "id": "branch_52270_52301_1",
      "ports": {
        "bus1": 52270,
        "bus2": 52301
      },
      "params": {
        "R": 0.03720342367887497,
        "X": 0.0748252272605896,
        "G": 0.0,
        "B": 0.0065385401248931885
      },
      "extension": {
        "length": 15327.608931518555,
        "rating": 60.790616273880005
      }
    },
    {
      "class": "Branch",
      "id": "branch_52271_52272_1",
      "ports": {
        "bus1": 52271,
        "bus2": 52272
      },
      "params": {
        "R": 0.0002933446376118809,
        "X": 0.0010543420212343335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52271_52299_1",
      "ports": {
        "bus1": 52271,
        "bus2": 52299
      },
      "params": {
        "R": 0.024539118632674217,
        "X": 0.07016706466674805,
        "G": 0.0,
        "B": 0.006497463211417197
      },
      "extension": {
        "length": 16532.931732055666,
        "rating": 72.51729965209961
      }
    },
    {
      "class": "Branch",
      "id": "branch_52271_53337_1",
      "ports": {
        "bus1": 52271,
        "bus2": 53337
      },
      "params": {
        "R": 0.028641290962696075,
        "X": 0.0517597272992134,
        "G": 0.0,
        "B": 0.005907102487981319
      },
      "extension": {
        "length": 12736.817349609375,
        "rating": 73.10681939125061
      }
    },
    {
      "class": "Branch",
      "id": "branch_52273_52274_1",
      "ports": {
        "bus1": 52273,
        "bus2": 52274
      },
      "params": {
        "R": 0.0002501930866856128,
        "X": 0.0010430562542751431,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52273_52291_1",
      "ports": {
        "bus1": 52291,
        "bus2": 52273
      },
      "params": {
        "R": 0.028846941888332367,
        "X": 0.10556483268737793,
        "G": 0.0,
        "B": 0.0048329513520002365
      },
      "extension": {
        "length": 15444.73489855957,
        "rating": 64.43822979927063
      }
    },
    {
      "class": "Branch",
      "id": "branch_52273_52299_1",
      "ports": {
        "bus1": 52273,
        "bus2": 52299
      },
      "params": {
        "R": 0.01997959613800049,
        "X": 0.06770319491624832,
        "G": 0.0,
        "B": 0.023308664560317997
      },
      "extension": {
        "length": 25735.219709106444,
        "rating": 62.33678460121155
      }
    },
    {
      "class": "Branch",
      "id": "branch_52275_52286_1",
      "ports": {
        "bus1": 52275,
        "bus2": 52286
      },
      "params": {
        "R": 0.0021844953298568726,
        "X": 0.013726292178034782,
        "G": 0.0,
        "B": 0.13053500652313232
      },
      "extension": {
        "length": 29500.05814013672,
        "rating": 288.94357681274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_52275_52298_1",
      "ports": {
        "bus1": 52275,
        "bus2": 52298
      },
      "params": {
        "R": 0.005486013367772102,
        "X": 0.035773079842329025,
        "G": 0.0,
        "B": 0.020000532269477844
      },
      "extension": {
        "length": 19901.447470458985,
        "rating": 284.1336727142334
      }
    },
    {
      "class": "Branch",
      "id": "branch_52276_52277_1",
      "ports": {
        "bus1": 52276,
        "bus2": 52277
      },
      "params": {
        "R": 0.00028581367223523557,
        "X": 0.001085910713300109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52276_52278_1",
      "ports": {
        "bus1": 52278,
        "bus2": 52276
      },
      "params": {
        "R": 0.028584232553839684,
        "X": 0.074659064412117,
        "G": 0.0,
        "B": 0.002290393691509962
      },
      "extension": {
        "length": 8981.065643005371,
        "rating": 59.3463659286499
      }
    },
    {
      "class": "Branch",
      "id": "branch_52276_53525_1",
      "ports": {
        "bus1": 52276,
        "bus2": 53525
      },
      "params": {
        "R": 0.024656720459461212,
        "X": 0.0596013218164444,
        "G": 0.0,
        "B": 0.006763344164937735
      },
      "extension": {
        "length": 13153.560423706054,
        "rating": 53.197187185287476
      }
    },
    {
      "class": "Branch",
      "id": "branch_52278_52279_1",
      "ports": {
        "bus1": 52278,
        "bus2": 52279
      },
      "params": {
        "R": 0.00026912553585134447,
        "X": 0.0010094194440171123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52278_52281_1",
      "ports": {
        "bus1": 52278,
        "bus2": 52281
      },
      "params": {
        "R": 0.03552808240056038,
        "X": 0.07764212787151337,
        "G": 0.0,
        "B": 0.002208448015153408
      },
      "extension": {
        "length": 9356.253509399414,
        "rating": 49.150410294532776
      }
    },
    {
      "class": "Branch",
      "id": "branch_52278_54748_1",
      "ports": {
        "bus1": 52278,
        "bus2": 54748
      },
      "params": {
        "R": 0.05513206869363785,
        "X": 0.127504363656044,
        "G": 0.0,
        "B": 0.009855803102254868
      },
      "extension": {
        "length": 24479.709274291992,
        "rating": 62.4613881111145
      }
    },
    {
      "class": "Branch",
      "id": "branch_52280_52281_1",
      "ports": {
        "bus1": 52281,
        "bus2": 52280
      },
      "params": {
        "R": 0.0028471797704696655,
        "X": 0.11493252962827682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52280_52282_1",
      "ports": {
        "bus1": 52280,
        "bus2": 52282
      },
      "params": {
        "R": 0.000223731723963283,
        "X": 0.0010051289573311806,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52282_53523_1",
      "ports": {
        "bus1": 53523,
        "bus2": 52282
      },
      "params": {
        "R": 0.0038778677117079496,
        "X": 0.028167398646473885,
        "G": 0.0,
        "B": 0.02002290263772011
      },
      "extension": {
        "length": 15799.639747192383,
        "rating": 226.1676788330078
      }
    },
    {
      "class": "Branch",
      "id": "branch_52283_52292_1",
      "ports": {
        "bus1": 52283,
        "bus2": 52292
      },
      "params": {
        "R": 0.08551031351089478,
        "X": 0.19085608422756195,
        "G": 0.0,
        "B": 0.006928194314241409
      },
      "extension": {
        "length": 25269.220618286134,
        "rating": 56.11240267753601
      }
    },
    {
      "class": "Branch",
      "id": "branch_52283_52348_1",
      "ports": {
        "bus1": 52348,
        "bus2": 52283
      },
      "params": {
        "R": 0.027823533862829205,
        "X": 0.06705976277589798,
        "G": 0.0,
        "B": 0.006896784529089927
      },
      "extension": {
        "length": 15531.146647338868,
        "rating": 61.44154667854309
      }
    },
    {
      "class": "Branch",
      "id": "branch_52284_52285_1",
      "ports": {
        "bus1": 52285,
        "bus2": 52284
      },
      "params": {
        "R": 0.005310253240168095,
        "X": 0.13911552727222443,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52284_52286_1",
      "ports": {
        "bus1": 52284,
        "bus2": 52286
      },
      "params": {
        "R": 0.00024239125195890668,
        "X": 0.0011991781648248434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52285_52292_1",
      "ports": {
        "bus1": 52285,
        "bus2": 52292
      },
      "params": {
        "R": 0.051528461277484894,
        "X": 0.1030917316675186,
        "G": 0.0,
        "B": 0.007982609793543816
      },
      "extension": {
        "length": 20622.2109642334,
        "rating": 62.529706954956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_52285_52344_1",
      "ports": {
        "bus1": 52285,
        "bus2": 52344
      },
      "params": {
        "R": 0.15649157762527466,
        "X": 0.34958732128143305,
        "G": 0.0,
        "B": 0.011881646700203417
      },
      "extension": {
        "length": 39645.90740698242,
        "rating": 53.69639992713928
      }
    },
    {
      "class": "Branch",
      "id": "branch_52285_52353_1",
      "ports": {
        "bus1": 52285,
        "bus2": 52353
      },
      "params": {
        "R": 0.09176456928253174,
        "X": 0.2211560308933258,
        "G": 0.0,
        "B": 0.00977049209177494
      },
      "extension": {
        "length": 34155.70866210938,
        "rating": 58.02753567695618
      }
    },
    {
      "class": "Branch",
      "id": "branch_52286_55073_1",
      "ports": {
        "bus1": 52286,
        "bus2": 55073
      },
      "params": {
        "R": 0.005417901091277599,
        "X": 0.03828377649188042,
        "G": 0.0,
        "B": 0.11527642607688904
      },
      "extension": {
        "length": 40717.36275073242,
        "rating": 299.6962785720825
      }
    },
    {
      "class": "Branch",
      "id": "branch_52287_52288_1",
      "ports": {
        "bus1": 52288,
        "bus2": 52287
      },
      "params": {
        "R": 0.0036697406321763992,
        "X": 0.13279198110103607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52287_52289_1",
      "ports": {
        "bus1": 52287,
        "bus2": 52289
      },
      "params": {
        "R": 0.0002608548093121499,
        "X": 0.0011995728127658367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52287_53340_1",
      "ports": {
        "bus1": 53340,
        "bus2": 52287
      },
      "params": {
        "R": 0.0023367353715002537,
        "X": 0.014703888446092606,
        "G": 0.0,
        "B": 0.01640581525862217
      },
      "extension": {
        "length": 11462.214894104005,
        "rating": 249.65355396270752
      }
    },
    {
      "class": "Branch",
      "id": "branch_52288_52290_1",
      "ports": {
        "bus1": 52288,
        "bus2": 52290
      },
      "params": {
        "R": 0.02780337072908878,
        "X": 0.053365256637334824,
        "G": 0.0,
        "B": 0.0016232506604865193
      },
      "extension": {
        "length": 6980.377041870117,
        "rating": 64.93294835090637
      }
    },
    {
      "class": "Branch",
      "id": "branch_52288_55371_1",
      "ports": {
        "bus1": 52288,
        "bus2": 55371
      },
      "params": {
        "R": 0.0328766331076622,
        "X": 0.08545207232236862,
        "G": 0.0,
        "B": 0.0020363260991871357
      },
      "extension": {
        "length": 9893.204408935548,
        "rating": 48.99837076663971
      }
    },
    {
      "class": "Branch",
      "id": "branch_52290_53262_1",
      "ports": {
        "bus1": 53262,
        "bus2": 52290
      },
      "params": {
        "R": 0.010128717869520187,
        "X": 0.02294103056192398,
        "G": 0.0,
        "B": 0.0035212221555411816
      },
      "extension": {
        "length": 6677.415627319336,
        "rating": 61.07512712478638
      }
    },
    {
      "class": "Branch",
      "id": "branch_52291_54037_1",
      "ports": {
        "bus1": 52291,
        "bus2": 54037
      },
      "params": {
        "R": 0.025453047826886177,
        "X": 0.07051803171634674,
        "G": 0.0,
        "B": 0.009280075319111347
      },
      "extension": {
        "length": 17892.662084472657,
        "rating": 67.61085987091064
      }
    },
    {
      "class": "Branch",
      "id": "branch_52292_52305_1",
      "ports": {
        "bus1": 52292,
        "bus2": 52305
      },
      "params": {
        "R": 0.09525211155414581,
        "X": 0.16429312527179718,
        "G": 0.0,
        "B": 0.01139824278652668
      },
      "extension": {
        "length": 30982.416681884766,
        "rating": 50.102466344833374
      }
    },
    {
      "class": "Branch",
      "id": "branch_52292_52359_1",
      "ports": {
        "bus1": 52292,
        "bus2": 52359
      },
      "params": {
        "R": 0.032447099685668945,
        "X": 0.08065273612737656,
        "G": 0.0,
        "B": 0.0039983391761779785
      },
      "extension": {
        "length": 12183.25388269043,
        "rating": 61.71775460243225
      }
    },
    {
      "class": "Branch",
      "id": "branch_52293_52295_1",
      "ports": {
        "bus1": 52295,
        "bus2": 52293
      },
      "params": {
        "R": 0.01223254669457674,
        "X": 0.03191153332591057,
        "G": 0.0,
        "B": 0.001461297506466508
      },
      "extension": {
        "length": 4991.7396121215825,
        "rating": 70.67679166793823
      }
    },
    {
      "class": "Branch",
      "id": "branch_52293_52304_1",
      "ports": {
        "bus1": 52293,
        "bus2": 52304
      },
      "params": {
        "R": 0.13937562704086304,
        "X": 0.3407540023326874,
        "G": 0.0,
        "B": 0.012565631419420242
      },
      "extension": {
        "length": 47071.37202539063,
        "rating": 43.35148632526398
      }
    },
    {
      "class": "Branch",
      "id": "branch_52293_52305_1",
      "ports": {
        "bus1": 52293,
        "bus2": 52305
      },
      "params": {
        "R": 0.07591082155704498,
        "X": 0.23118957877159121,
        "G": 0.0,
        "B": 0.006428969092667103
      },
      "extension": {
        "length": 29725.33769165039,
        "rating": 58.67680311203003
      }
    },
    {
      "class": "Branch",
      "id": "branch_52293_52359_1",
      "ports": {
        "bus1": 52293,
        "bus2": 52359
      },
      "params": {
        "R": 0.030907405540347096,
        "X": 0.07473263889551163,
        "G": 0.0,
        "B": 0.007677813991904259
      },
      "extension": {
        "length": 17051.435990112306,
        "rating": 69.7996973991394
      }
    },
    {
      "class": "Branch",
      "id": "branch_52293_53525_1",
      "ports": {
        "bus1": 52293,
        "bus2": 53525
      },
      "params": {
        "R": 0.06389089673757553,
        "X": 0.1473013460636139,
        "G": 0.0,
        "B": 0.03403928875923157
      },
      "extension": {
        "length": 49730.04276635742,
        "rating": 52.087634801864624
      }
    },
    {
      "class": "Branch",
      "id": "branch_52294_52295_1",
      "ports": {
        "bus1": 52294,
        "bus2": 52295
      },
      "params": {
        "R": 0.0002372213784838095,
        "X": 0.001186357345432043,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52295_52339_1",
      "ports": {
        "bus1": 52295,
        "bus2": 52339
      },
      "params": {
        "R": 0.042969390749931335,
        "X": 0.10773877799510954,
        "G": 0.0,
        "B": 0.004127397667616606
      },
      "extension": {
        "length": 14498.883702026367,
        "rating": 64.49396014213562
      }
    },
    {
      "class": "Branch",
      "id": "branch_52296_53274_1",
      "ports": {
        "bus1": 52296,
        "bus2": 53274
      },
      "params": {
        "R": 0.08283551782369614,
        "X": 0.16877330839633942,
        "G": 0.0,
        "B": 0.0037344717420637603
      },
      "extension": {
        "length": 17983.219301147463,
        "rating": 63.18696141242981
      }
    },
    {
      "class": "Branch",
      "id": "branch_52296_54688_1",
      "ports": {
        "bus1": 52296,
        "bus2": 54688
      },
      "params": {
        "R": 0.021593770012259483,
        "X": 0.04842812195420265,
        "G": 0.0,
        "B": 0.001853690017014742
      },
      "extension": {
        "length": 7021.817907714844,
        "rating": 57.919371128082275
      }
    },
    {
      "class": "Branch",
      "id": "branch_52297_52304_1",
      "ports": {
        "bus1": 52304,
        "bus2": 52297
      },
      "params": {
        "R": 0.048153191804885864,
        "X": 0.14639107882976532,
        "G": 0.0,
        "B": 0.003452562959864735
      },
      "extension": {
        "length": 16289.900798950195,
        "rating": 51.710838079452515
      }
    },
    {
      "class": "Branch",
      "id": "branch_52297_53280_1",
      "ports": {
        "bus1": 53280,
        "bus2": 52297
      },
      "params": {
        "R": 0.02060546725988388,
        "X": 0.04576701298356056,
        "G": 0.0,
        "B": 0.010403398424386978
      },
      "extension": {
        "length": 14459.852456542969,
        "rating": 60.83821654319763
      }
    },
    {
      "class": "Branch",
      "id": "branch_52298_52299_1",
      "ports": {
        "bus1": 52299,
        "bus2": 52298
      },
      "params": {
        "R": 0.003154556965455413,
        "X": 0.09375834465026855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52298_52300_1",
      "ports": {
        "bus1": 52298,
        "bus2": 52300
      },
      "params": {
        "R": 0.0002670542453415692,
        "X": 0.0011872811010107398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52298_53523_1",
      "ports": {
        "bus1": 52298,
        "bus2": 53523
      },
      "params": {
        "R": 0.0036152368411421776,
        "X": 0.023260463029146194,
        "G": 0.0,
        "B": 0.04627754166722298
      },
      "extension": {
        "length": 21362.481639404297,
        "rating": 264.7116422653198
      }
    },
    {
      "class": "Branch",
      "id": "branch_52301_54748_1",
      "ports": {
        "bus1": 52301,
        "bus2": 54748
      },
      "params": {
        "R": 0.031708527356386185,
        "X": 0.08167734742164612,
        "G": 0.0,
        "B": 0.002652317751199007
      },
      "extension": {
        "length": 10161.724367614746,
        "rating": 66.14571213722229
      }
    },
    {
      "class": "Branch",
      "id": "branch_52302_52303_1",
      "ports": {
        "bus1": 52303,
        "bus2": 52302
      },
      "params": {
        "R": 0.014446181245148182,
        "X": 0.04013527184724808,
        "G": 0.0,
        "B": 0.005161643028259277
      },
      "extension": {
        "length": 8667.788137207031,
        "rating": 63.618701696395874
      }
    },
    {
      "class": "Branch",
      "id": "branch_52302_52309_1",
      "ports": {
        "bus1": 52302,
        "bus2": 52309
      },
      "params": {
        "R": 0.04709737002849578,
        "X": 0.13148580491542816,
        "G": 0.0,
        "B": 0.005642598029226065
      },
      "extension": {
        "length": 19145.76443371582,
        "rating": 67.49125123023987
      }
    },
    {
      "class": "Branch",
      "id": "branch_52303_52342_1",
      "ports": {
        "bus1": 52303,
        "bus2": 52342
      },
      "params": {
        "R": 0.04334624111652374,
        "X": 0.12278390675783157,
        "G": 0.0,
        "B": 0.009109505452215672
      },
      "extension": {
        "length": 24658.302047607423,
        "rating": 61.2634003162384
      }
    },
    {
      "class": "Branch",
      "id": "branch_52305_52306_1",
      "ports": {
        "bus1": 52305,
        "bus2": 52306
      },
      "params": {
        "R": 0.00023412436712533233,
        "X": 0.001085544703528285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52305_52309_1",
      "ports": {
        "bus1": 52309,
        "bus2": 52305
      },
      "params": {
        "R": 0.03746321052312851,
        "X": 0.11030432581901549,
        "G": 0.0,
        "B": 0.005602023098617792
      },
      "extension": {
        "length": 17179.9240078125,
        "rating": 57.93052911758423
      }
    },
    {
      "class": "Branch",
      "id": "branch_52307_52308_1",
      "ports": {
        "bus1": 52308,
        "bus2": 52307
      },
      "params": {
        "R": 0.00017279885651078075,
        "X": 0.013124694116413593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52307_54622_1",
      "ports": {
        "bus1": 54622,
        "bus2": 52307
      },
      "params": {
        "R": 0.0002006107970373705,
        "X": 0.00378994457423687,
        "G": 0.0,
        "B": 0.4194447696208954
      },
      "extension": {
        "length": 28329.44001196289,
        "rating": 2187.631607055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_52307_54719_1",
      "ports": {
        "bus1": 52307,
        "bus2": 54719
      },
      "params": {
        "R": 0.0009946769569069147,
        "X": 0.015938010066747665,
        "G": 0.0,
        "B": 1.3810526132583618
      },
      "extension": {
        "length": 108925.3996875,
        "rating": 2384.5048904418945
      }
    },
    {
      "class": "Branch",
      "id": "branch_52308_52309_1",
      "ports": {
        "bus1": 52309,
        "bus2": 52308
      },
      "params": {
        "R": 0.0026636640541255474,
        "X": 0.07566079497337341,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52308_52310_1",
      "ports": {
        "bus1": 52308,
        "bus2": 52310
      },
      "params": {
        "R": 0.00025664991699159145,
        "X": 0.0011442984687164426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52308_52311_1",
      "ports": {
        "bus1": 52308,
        "bus2": 52311
      },
      "params": {
        "R": 0.000226405740249902,
        "X": 0.001030742540024221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52309_54748_1",
      "ports": {
        "bus1": 54748,
        "bus2": 52309
      },
      "params": {
        "R": 0.02869589999318123,
        "X": 0.07196363061666489,
        "G": 0.0,
        "B": 0.0010047343093901873
      },
      "extension": {
        "length": 6435.394202362061,
        "rating": 58.1123948097229
      }
    },
    {
      "class": "Branch",
      "id": "branch_52311_54756_1",
      "ports": {
        "bus1": 54756,
        "bus2": 52311
      },
      "params": {
        "R": 0.0012917029671370983,
        "X": 0.009192763827741146,
        "G": 0.0,
        "B": 0.007112118415534496
      },
      "extension": {
        "length": 5944.288248687744,
        "rating": 308.297324180603
      }
    },
    {
      "class": "Branch",
      "id": "branch_52312_52313_1",
      "ports": {
        "bus1": 52313,
        "bus2": 52312
      },
      "params": {
        "R": 0.0031989249400794506,
        "X": 0.11076506227254868,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52312_52314_1",
      "ports": {
        "bus1": 52312,
        "bus2": 52314
      },
      "params": {
        "R": 0.00022101109789218754,
        "X": 0.0010812673717737198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52312_54725_1",
      "ports": {
        "bus1": 52312,
        "bus2": 54725
      },
      "params": {
        "R": 0.010908141732215881,
        "X": 0.0713580995798111,
        "G": 0.0,
        "B": 0.03476182743906975
      },
      "extension": {
        "length": 36370.62555908203,
        "rating": 251.38390064239502
      }
    },
    {
      "class": "Branch",
      "id": "branch_52313_52483_1",
      "ports": {
        "bus1": 52483,
        "bus2": 52313
      },
      "params": {
        "R": 0.023898538202047348,
        "X": 0.06315968930721283,
        "G": 0.0,
        "B": 0.0053671435452997684
      },
      "extension": {
        "length": 12424.85592626953,
        "rating": 69.52111721038818
      }
    },
    {
      "class": "Branch",
      "id": "branch_52315_52323_1",
      "ports": {
        "bus1": 52323,
        "bus2": 52315
      },
      "params": {
        "R": 0.0006208530976437032,
        "X": 0.003234672825783491,
        "G": 0.0,
        "B": 0.02410496026277542
      },
      "extension": {
        "length": 6155.347203094482,
        "rating": 304.5867919921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_52315_55339_1",
      "ports": {
        "bus1": 55339,
        "bus2": 52315
      },
      "params": {
        "R": 0.003772807540372014,
        "X": 0.020851971581578255,
        "G": 0.0,
        "B": 0.01689933054149151
      },
      "extension": {
        "length": 13213.420304809571,
        "rating": 286.48743629455566
      }
    },
    {
      "class": "Branch",
      "id": "branch_52316_52317_1",
      "ports": {
        "bus1": 52317,
        "bus2": 52316
      },
      "params": {
        "R": 0.0017267161747440696,
        "X": 0.06571370363235474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52316_52318_1",
      "ports": {
        "bus1": 52316,
        "bus2": 52318
      },
      "params": {
        "R": 0.00023225550830829889,
        "X": 0.0010214272188022733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52316_52323_1",
      "ports": {
        "bus1": 52316,
        "bus2": 52323
      },
      "params": {
        "R": 0.0019237472442910075,
        "X": 0.011382244527339935,
        "G": 0.0,
        "B": 0.014286914840340614
      },
      "extension": {
        "length": 9384.86122833252,
        "rating": 207.460355758667
      }
    },
    {
      "class": "Branch",
      "id": "branch_52316_52524_1",
      "ports": {
        "bus1": 52524,
        "bus2": 52316
      },
      "params": {
        "R": 0.0034185394179075956,
        "X": 0.021255716681480408,
        "G": 0.0,
        "B": 0.06035698205232621
      },
      "extension": {
        "length": 27256.173615966796,
        "rating": 267.88489818573
      }
    },
    {
      "class": "Branch",
      "id": "branch_52317_55230_1",
      "ports": {
        "bus1": 52317,
        "bus2": 55230
      },
      "params": {
        "R": 0.032234903424978256,
        "X": 0.07006166130304337,
        "G": 0.0,
        "B": 0.0032654847018420696
      },
      "extension": {
        "length": 10957.166907714844,
        "rating": 53.86762022972107
      }
    },
    {
      "class": "Branch",
      "id": "branch_52319_52320_1",
      "ports": {
        "bus1": 52320,
        "bus2": 52319
      },
      "params": {
        "R": 0.00023200961004476994,
        "X": 0.018875492736697197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52319_52322_1",
      "ports": {
        "bus1": 52319,
        "bus2": 52322
      },
      "params": {
        "R": 0.00020269682863727212,
        "X": 0.0011523760622367263,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52319_54959_1",
      "ports": {
        "bus1": 54959,
        "bus2": 52319
      },
      "params": {
        "R": 0.00014748473768122494,
        "X": 0.0024249367415905,
        "G": 0.0,
        "B": 0.22081683576107025
      },
      "extension": {
        "length": 16108.074223022462,
        "rating": 2259.476852416992
      }
    },
    {
      "class": "Branch",
      "id": "branch_52319_55081_1",
      "ports": {
        "bus1": 52319,
        "bus2": 55081
      },
      "params": {
        "R": 0.0005057694506831467,
        "X": 0.008241415955126286,
        "G": 0.0,
        "B": 0.9728440642356873
      },
      "extension": {
        "length": 61456.84241748047,
        "rating": 2042.257308959961
      }
    },
    {
      "class": "Branch",
      "id": "branch_52320_52321_1",
      "ports": {
        "bus1": 52321,
        "bus2": 52320
      },
      "params": {
        "R": 0.0036063550505787134,
        "X": 0.12269777059555054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52320_52323_1",
      "ports": {
        "bus1": 52320,
        "bus2": 52323
      },
      "params": {
        "R": 0.00025033848942257464,
        "X": 0.0011803560191765428,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52321_52337_1",
      "ports": {
        "bus1": 52337,
        "bus2": 52321
      },
      "params": {
        "R": 0.08343279361724854,
        "X": 0.18325504660606382,
        "G": 0.0,
        "B": 0.00348301837220788
      },
      "extension": {
        "length": 18525.15366394043,
        "rating": 43.25284957885742
      }
    },
    {
      "class": "Branch",
      "id": "branch_52321_53103_1",
      "ports": {
        "bus1": 52321,
        "bus2": 53103
      },
      "params": {
        "R": 0.04048341512680054,
        "X": 0.10426799207925795,
        "G": 0.0,
        "B": 0.004521530121564865
      },
      "extension": {
        "length": 15639.772947143556,
        "rating": 39.78087306022644
      }
    },
    {
      "class": "Branch",
      "id": "branch_52321_54927_1",
      "ports": {
        "bus1": 52321,
        "bus2": 54927
      },
      "params": {
        "R": 0.023277966305613514,
        "X": 0.05541229993104935,
        "G": 0.0,
        "B": 0.0022035976871848106
      },
      "extension": {
        "length": 8033.2691000976565,
        "rating": 59.28025245666504
      }
    },
    {
      "class": "Branch",
      "id": "branch_52321_55230_1",
      "ports": {
        "bus1": 55230,
        "bus2": 52321
      },
      "params": {
        "R": 0.011834238655865192,
        "X": 0.03203685209155083,
        "G": 0.0,
        "B": 0.0013102578232064843
      },
      "extension": {
        "length": 4567.982547546387,
        "rating": 51.218605041503906
      }
    },
    {
      "class": "Branch",
      "id": "branch_52324_52325_1",
      "ports": {
        "bus1": 52324,
        "bus2": 52325
      },
      "params": {
        "R": 0.00020634810789488256,
        "X": 0.0010925984242931008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52325_52376_1",
      "ports": {
        "bus1": 52376,
        "bus2": 52325
      },
      "params": {
        "R": 0.0029950530733913183,
        "X": 0.01868920773267746,
        "G": 0.0,
        "B": 0.027768971398472786
      },
      "extension": {
        "length": 15675.169809814453,
        "rating": 276.25443935394287
      }
    },
    {
      "class": "Branch",
      "id": "branch_52325_54670_1",
      "ports": {
        "bus1": 52325,
        "bus2": 54670
      },
      "params": {
        "R": 0.011234077624976635,
        "X": 0.06705521047115326,
        "G": 0.0,
        "B": 0.13386087119579315
      },
      "extension": {
        "length": 65909.23762500001,
        "rating": 294.82688903808594
      }
    },
    {
      "class": "Branch",
      "id": "branch_52326_52375_1",
      "ports": {
        "bus1": 52326,
        "bus2": 52375
      },
      "params": {
        "R": 0.025874201208353043,
        "X": 0.07132627069950104,
        "G": 0.0,
        "B": 0.00268653966486454
      },
      "extension": {
        "length": 9618.709512634277,
        "rating": 67.0812726020813
      }
    },
    {
      "class": "Branch",
      "id": "branch_52326_52431_1",
      "ports": {
        "bus1": 52326,
        "bus2": 52431
      },
      "params": {
        "R": 0.03382417932152748,
        "X": 0.05812437832355499,
        "G": 0.0,
        "B": 0.00398568669334054
      },
      "extension": {
        "length": 10067.350895507812,
        "rating": 73.93898367881775
      }
    },
    {
      "class": "Branch",
      "id": "branch_52326_52432_1",
      "ports": {
        "bus1": 52326,
        "bus2": 52432
      },
      "params": {
        "R": 0.033927153795957565,
        "X": 0.07095898687839508,
        "G": 0.0,
        "B": 0.0026280046440660954
      },
      "extension": {
        "length": 10038.442357727052,
        "rating": 62.084728479385376
      }
    },
    {
      "class": "Branch",
      "id": "branch_52327_52357_1",
      "ports": {
        "bus1": 52357,
        "bus2": 52327
      },
      "params": {
        "R": 0.019391415640711784,
        "X": 0.05196530744433403,
        "G": 0.0,
        "B": 0.0028472882695496082
      },
      "extension": {
        "length": 8938.646348510743,
        "rating": 52.16754078865051
      }
    },
    {
      "class": "Branch",
      "id": "branch_52327_52364_1",
      "ports": {
        "bus1": 52364,
        "bus2": 52327
      },
      "params": {
        "R": 0.01972047984600067,
        "X": 0.0390017032623291,
        "G": 0.0,
        "B": 0.006635820958763361
      },
      "extension": {
        "length": 11737.939924621582,
        "rating": 59.111589193344116
      }
    },
    {
      "class": "Branch",
      "id": "branch_52328_52329_1",
      "ports": {
        "bus1": 52328,
        "bus2": 52329
      },
      "params": {
        "R": 0.00022261685808189213,
        "X": 0.0010019653709605336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52328_52372_1",
      "ports": {
        "bus1": 52328,
        "bus2": 52372
      },
      "params": {
        "R": 0.015797361731529236,
        "X": 0.03660314157605171,
        "G": 0.0,
        "B": 0.000850558397360146
      },
      "extension": {
        "length": 4166.161853302002,
        "rating": 51.90933346748352
      }
    },
    {
      "class": "Branch",
      "id": "branch_52328_52377_1",
      "ports": {
        "bus1": 52328,
        "bus2": 52377
      },
      "params": {
        "R": 0.013478408567607403,
        "X": 0.02553625218570232,
        "G": 0.0,
        "B": 0.005530113819986582
      },
      "extension": {
        "length": 8877.338393005371,
        "rating": 60.10154485702515
      }
    },
    {
      "class": "Branch",
      "id": "branch_52330_52472_1",
      "ports": {
        "bus1": 52330,
        "bus2": 52472
      },
      "params": {
        "R": 0.006057153921574354,
        "X": 0.03256489709019661,
        "G": 0.0,
        "B": 0.04239329323172569
      },
      "extension": {
        "length": 24889.05466040039,
        "rating": 289.8821830749512
      }
    },
    {
      "class": "Branch",
      "id": "branch_52330_54960_1",
      "ports": {
        "bus1": 52330,
        "bus2": 54960
      },
      "params": {
        "R": 0.003483591368421912,
        "X": 0.020845146849751472,
        "G": 0.0,
        "B": 0.038005150854587555
      },
      "extension": {
        "length": 20484.128973999024,
        "rating": 296.1658000946045
      }
    },
    {
      "class": "Branch",
      "id": "branch_52331_52332_1",
      "ports": {
        "bus1": 52331,
        "bus2": 52332
      },
      "params": {
        "R": 0.036350689828395844,
        "X": 0.09205041080713272,
        "G": 0.0,
        "B": 0.003968401346355677
      },
      "extension": {
        "length": 13577.736485961914,
        "rating": 53.17051410675049
      }
    },
    {
      "class": "Branch",
      "id": "branch_52331_52333_1",
      "ports": {
        "bus1": 52331,
        "bus2": 52333
      },
      "params": {
        "R": 0.01859370432794094,
        "X": 0.056662794202566154,
        "G": 0.0,
        "B": 0.006493398454040289
      },
      "extension": {
        "length": 14203.329184204102,
        "rating": 54.594868421554565
      }
    },
    {
      "class": "Branch",
      "id": "branch_52331_52473_1",
      "ports": {
        "bus1": 52331,
        "bus2": 52473
      },
      "params": {
        "R": 0.02506838552653789,
        "X": 0.051885347813367844,
        "G": 0.0,
        "B": 0.002200754126533866
      },
      "extension": {
        "length": 7411.663786376954,
        "rating": 62.96507120132446
      }
    },
    {
      "class": "Branch",
      "id": "branch_52332_52436_1",
      "ports": {
        "bus1": 52332,
        "bus2": 52436
      },
      "params": {
        "R": 0.03806636109948158,
        "X": 0.08765824139118195,
        "G": 0.0,
        "B": 0.007211300078779459
      },
      "extension": {
        "length": 17087.91948413086,
        "rating": 46.77458107471466
      }
    },
    {
      "class": "Branch",
      "id": "branch_52333_52334_1",
      "ports": {
        "bus1": 52333,
        "bus2": 52334
      },
      "params": {
        "R": 0.0002370551228523254,
        "X": 0.0010751510271802545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52333_52477_1",
      "ports": {
        "bus1": 52477,
        "bus2": 52333
      },
      "params": {
        "R": 0.015384995378553867,
        "X": 0.04008013382554054,
        "G": 0.0,
        "B": 0.0020228226203471422
      },
      "extension": {
        "length": 6417.076866943359,
        "rating": 50.255340337753296
      }
    },
    {
      "class": "Branch",
      "id": "branch_52335_52336_1",
      "ports": {
        "bus1": 52335,
        "bus2": 52336
      },
      "params": {
        "R": 0.0002476180379744619,
        "X": 0.001154738711193204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52336_52350_1",
      "ports": {
        "bus1": 52336,
        "bus2": 52350
      },
      "params": {
        "R": 0.0028613805770874023,
        "X": 0.015004373155534267,
        "G": 0.0,
        "B": 0.04194370657205582
      },
      "extension": {
        "length": 16708.847831542967,
        "rating": 298.8569736480713
      }
    },
    {
      "class": "Branch",
      "id": "branch_52336_55073_1",
      "ports": {
        "bus1": 55073,
        "bus2": 52336
      },
      "params": {
        "R": 0.007378237321972847,
        "X": 0.04302091524004936,
        "G": 0.0,
        "B": 0.04380325973033905
      },
      "extension": {
        "length": 28323.356104248047,
        "rating": 302.5472164154053
      }
    },
    {
      "class": "Branch",
      "id": "branch_52337_52338_1",
      "ports": {
        "bus1": 52337,
        "bus2": 52338
      },
      "params": {
        "R": 0.00020421741646714509,
        "X": 0.0011445078998804092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52337_53103_1",
      "ports": {
        "bus1": 53103,
        "bus2": 52337
      },
      "params": {
        "R": 0.02881704270839691,
        "X": 0.07431669533252716,
        "G": 0.0,
        "B": 0.003497378434985876
      },
      "extension": {
        "length": 10511.132365722657,
        "rating": 47.36737906932831
      }
    },
    {
      "class": "Branch",
      "id": "branch_52339_52340_1",
      "ports": {
        "bus1": 52339,
        "bus2": 52340
      },
      "params": {
        "R": 0.00025042658671736717,
        "X": 0.0011525964364409447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52339_52341_1",
      "ports": {
        "bus1": 52339,
        "bus2": 52341
      },
      "params": {
        "R": 0.014406594447791576,
        "X": 0.03899555653333664,
        "G": 0.0,
        "B": 0.0010706845205277205
      },
      "extension": {
        "length": 4647.506158630371,
        "rating": 50.582873821258545
      }
    },
    {
      "class": "Branch",
      "id": "branch_52339_52342_1",
      "ports": {
        "bus1": 52342,
        "bus2": 52339
      },
      "params": {
        "R": 0.021094562485814095,
        "X": 0.05736299976706505,
        "G": 0.0,
        "B": 0.0015181319322437048
      },
      "extension": {
        "length": 6615.345648559571,
        "rating": 51.733821630477905
      }
    },
    {
      "class": "Branch",
      "id": "branch_52339_52460_1",
      "ports": {
        "bus1": 52339,
        "bus2": 52460
      },
      "params": {
        "R": 0.0177922360599041,
        "X": 0.05041868239641189,
        "G": 0.0,
        "B": 0.0030782469548285007
      },
      "extension": {
        "length": 8058.939230895996,
        "rating": 59.82702970504761
      }
    },
    {
      "class": "Branch",
      "id": "branch_52341_52342_1",
      "ports": {
        "bus1": 52341,
        "bus2": 52342
      },
      "params": {
        "R": 0.02267252281308174,
        "X": 0.06538569927215576,
        "G": 0.0,
        "B": 0.0012448368361219764
      },
      "extension": {
        "length": 6161.7292437744145,
        "rating": 53.13798785209656
      }
    },
    {
      "class": "Branch",
      "id": "branch_52341_52462_1",
      "ports": {
        "bus1": 52462,
        "bus2": 52341
      },
      "params": {
        "R": 0.03158780187368393,
        "X": 0.07885482907295227,
        "G": 0.0,
        "B": 0.002204384421929717
      },
      "extension": {
        "length": 9528.675659362792,
        "rating": 46.36622965335846
      }
    },
    {
      "class": "Branch",
      "id": "branch_52342_52343_1",
      "ports": {
        "bus1": 52342,
        "bus2": 52343
      },
      "params": {
        "R": 0.000263199326582253,
        "X": 0.0010836723959073424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52344_52345_1",
      "ports": {
        "bus1": 52344,
        "bus2": 52345
      },
      "params": {
        "R": 0.00026250904193148017,
        "X": 0.0010427379747852683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52344_52346_1",
      "ports": {
        "bus1": 52346,
        "bus2": 52344
      },
      "params": {
        "R": 0.021865222603082657,
        "X": 0.04551335424184799,
        "G": 0.0,
        "B": 0.002936813049018383
      },
      "extension": {
        "length": 8935.465496154786,
        "rating": 66.84338450431824
      }
    },
    {
      "class": "Branch",
      "id": "branch_52344_53104_1",
      "ports": {
        "bus1": 53104,
        "bus2": 52344
      },
      "params": {
        "R": 0.03195606917142868,
        "X": 0.0853457525372505,
        "G": 0.0,
        "B": 0.002880832413211465
      },
      "extension": {
        "length": 11879.276437133789,
        "rating": 57.671427726745605
      }
    },
    {
      "class": "Branch",
      "id": "branch_52346_52347_1",
      "ports": {
        "bus1": 52346,
        "bus2": 52347
      },
      "params": {
        "R": 0.0002727967221289873,
        "X": 0.001175781711935997,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52346_53111_1",
      "ports": {
        "bus1": 52346,
        "bus2": 53111
      },
      "params": {
        "R": 0.0181166622787714,
        "X": 0.044819269329309464,
        "G": 0.0,
        "B": 0.014253172092139721
      },
      "extension": {
        "length": 17472.76655163574,
        "rating": 71.12711071968079
      }
    },
    {
      "class": "Branch",
      "id": "branch_52348_54701_1",
      "ports": {
        "bus1": 52348,
        "bus2": 54701
      },
      "params": {
        "R": 0.015007375739514828,
        "X": 0.043862547725439065,
        "G": 0.0,
        "B": 0.0009792644996196032
      },
      "extension": {
        "length": 4370.5751668396,
        "rating": 68.51006150245667
      }
    },
    {
      "class": "Branch",
      "id": "branch_52349_54204_1",
      "ports": {
        "bus1": 54204,
        "bus2": 52349
      },
      "params": {
        "R": 0.03918960690498352,
        "X": 0.07777568697929382,
        "G": 0.0,
        "B": 0.0021135867573320866
      },
      "extension": {
        "length": 9224.04669543457,
        "rating": 58.86752009391785
      }
    },
    {
      "class": "Branch",
      "id": "branch_52349_54596_1",
      "ports": {
        "bus1": 54596,
        "bus2": 52349
      },
      "params": {
        "R": 0.006686331238597631,
        "X": 0.018060119822621346,
        "G": 0.0,
        "B": 0.01080922782421112
      },
      "extension": {
        "length": 9547.843652160645,
        "rating": 55.43513298034668
      }
    },
    {
      "class": "Branch",
      "id": "branch_52350_52351_1",
      "ports": {
        "bus1": 52351,
        "bus2": 52350
      },
      "params": {
        "R": 0.0017919311067089438,
        "X": 0.05583065003156662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52350_52352_1",
      "ports": {
        "bus1": 52350,
        "bus2": 52352
      },
      "params": {
        "R": 0.00020617390691768378,
        "X": 0.001182842766866088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52350_52362_1",
      "ports": {
        "bus1": 52362,
        "bus2": 52350
      },
      "params": {
        "R": 0.003011418040841818,
        "X": 0.019944382831454277,
        "G": 0.0,
        "B": 0.010921312496066093
      },
      "extension": {
        "length": 10814.409947021484,
        "rating": 269.7824239730835
      }
    },
    {
      "class": "Branch",
      "id": "branch_52350_54600_1",
      "ports": {
        "bus1": 52350,
        "bus2": 54600
      },
      "params": {
        "R": 0.0038336841389536858,
        "X": 0.027190694585442543,
        "G": 0.0,
        "B": 0.02814536727964878
      },
      "extension": {
        "length": 20091.49438183594,
        "rating": 286.90903186798096
      }
    },
    {
      "class": "Branch",
      "id": "branch_52350_54960_1",
      "ports": {
        "bus1": 52350,
        "bus2": 54960
      },
      "params": {
        "R": 0.0016968834679573774,
        "X": 0.010642223991453648,
        "G": 0.0,
        "B": 0.0054612779058516026
      },
      "extension": {
        "length": 5189.121285095215,
        "rating": 277.2097587585449
      }
    },
    {
      "class": "Branch",
      "id": "branch_52351_52353_1",
      "ports": {
        "bus1": 52351,
        "bus2": 52353
      },
      "params": {
        "R": 0.012754733674228191,
        "X": 0.03371356055140495,
        "G": 0.0,
        "B": 0.007861234247684479
      },
      "extension": {
        "length": 11898.64395263672,
        "rating": 74.84858632087708
      }
    },
    {
      "class": "Branch",
      "id": "branch_52351_54955_1",
      "ports": {
        "bus1": 52351,
        "bus2": 54955
      },
      "params": {
        "R": 0.014619578607380392,
        "X": 0.039819441735744476,
        "G": 0.0,
        "B": 0.0015759723028168082
      },
      "extension": {
        "length": 5550.6337885437015,
        "rating": 54.390114545822144
      }
    },
    {
      "class": "Branch",
      "id": "branch_52353_52355_1",
      "ports": {
        "bus1": 52355,
        "bus2": 52353
      },
      "params": {
        "R": 0.009640311822295189,
        "X": 0.02452997304499149,
        "G": 0.0,
        "B": 0.0007227957248687744
      },
      "extension": {
        "length": 3068.443757949829,
        "rating": 58.377957344055176
      }
    },
    {
      "class": "Branch",
      "id": "branch_52354_52355_1",
      "ports": {
        "bus1": 52354,
        "bus2": 52355
      },
      "params": {
        "R": 0.00022968852135818452,
        "X": 0.0010918682673946023,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52355_52357_1",
      "ports": {
        "bus1": 52355,
        "bus2": 52357
      },
      "params": {
        "R": 0.015073779039084911,
        "X": 0.032013900578022,
        "G": 0.0,
        "B": 0.010617978870868683
      },
      "extension": {
        "length": 12681.09909942627,
        "rating": 65.59662222862244
      }
    },
    {
      "class": "Branch",
      "id": "branch_52355_54594_1",
      "ports": {
        "bus1": 54594,
        "bus2": 52355
      },
      "params": {
        "R": 0.03246195986866951,
        "X": 0.0795954167842865,
        "G": 0.0,
        "B": 0.0016165963606908917
      },
      "extension": {
        "length": 8230.519548522949,
        "rating": 68.05869936943054
      }
    },
    {
      "class": "Branch",
      "id": "branch_52355_54955_1",
      "ports": {
        "bus1": 52355,
        "bus2": 54955
      },
      "params": {
        "R": 0.02309793792665005,
        "X": 0.0534365177154541,
        "G": 0.0,
        "B": 0.002245706971734762
      },
      "extension": {
        "length": 8319.574973144532,
        "rating": 68.06066632270813
      }
    },
    {
      "class": "Branch",
      "id": "branch_52356_52363_1",
      "ports": {
        "bus1": 52356,
        "bus2": 52363
      },
      "params": {
        "R": 0.0036318753845989704,
        "X": 0.019370416179299355,
        "G": 0.0,
        "B": 0.012984315864741802
      },
      "extension": {
        "length": 11057.631961486817,
        "rating": 269.86539363861084
      }
    },
    {
      "class": "Branch",
      "id": "branch_52356_54960_1",
      "ports": {
        "bus1": 54960,
        "bus2": 52356
      },
      "params": {
        "R": 0.0020816223695874214,
        "X": 0.01032316405326128,
        "G": 0.0,
        "B": 0.006601732224225998
      },
      "extension": {
        "length": 6351.4120262146,
        "rating": 288.2427930831909
      }
    },
    {
      "class": "Branch",
      "id": "branch_52357_52364_1",
      "ports": {
        "bus1": 52364,
        "bus2": 52357
      },
      "params": {
        "R": 0.010325668379664421,
        "X": 0.022422274574637413,
        "G": 0.0,
        "B": 0.0006194724119268358
      },
      "extension": {
        "length": 2771.5472580871583,
        "rating": 57.22472071647644
      }
    },
    {
      "class": "Branch",
      "id": "branch_52358_52361_1",
      "ports": {
        "bus1": 52358,
        "bus2": 52361
      },
      "params": {
        "R": 0.004051267169415951,
        "X": 0.12526874244213104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52358_52362_1",
      "ports": {
        "bus1": 52358,
        "bus2": 52362
      },
      "params": {
        "R": 0.0002618921280372888,
        "X": 0.0011532872449606657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52359_52361_1",
      "ports": {
        "bus1": 52359,
        "bus2": 52361
      },
      "params": {
        "R": -0.0012256278423592448,
        "X": -0.03789748251438141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52360_52361_1",
      "ports": {
        "bus1": 52360,
        "bus2": 52361
      },
      "params": {
        "R": 0.014283617027103901,
        "X": 0.4416619539260864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52362_54725_1",
      "ports": {
        "bus1": 54725,
        "bus2": 52362
      },
      "params": {
        "R": 0.005319967400282621,
        "X": 0.03069256618618965,
        "G": 0.0,
        "B": 0.018226806074380875
      },
      "extension": {
        "length": 15027.855228149414,
        "rating": 245.49658298492432
      }
    },
    {
      "class": "Branch",
      "id": "branch_52363_52366_1",
      "ports": {
        "bus1": 52363,
        "bus2": 52366
      },
      "params": {
        "R": 0.010296588763594627,
        "X": 0.3339914083480835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52363_52367_1",
      "ports": {
        "bus1": 52363,
        "bus2": 52367
      },
      "params": {
        "R": 0.00020863905956503004,
        "X": 0.0010260283015668392,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52363_55339_1",
      "ports": {
        "bus1": 52363,
        "bus2": 55339
      },
      "params": {
        "R": 0.0017984503647312522,
        "X": 0.01001644041389227,
        "G": 0.0,
        "B": 0.012634011916816235
      },
      "extension": {
        "length": 8037.925653076172,
        "rating": 245.54944038391113
      }
    },
    {
      "class": "Branch",
      "id": "branch_52364_52366_1",
      "ports": {
        "bus1": 52364,
        "bus2": 52366
      },
      "params": {
        "R": -0.006010404322296381,
        "X": -0.19496005773544312,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52364_52368_1",
      "ports": {
        "bus1": 52364,
        "bus2": 52368
      },
      "params": {
        "R": 0.011514684185385704,
        "X": 0.028052890673279762,
        "G": 0.0,
        "B": 0.0009863193845376372
      },
      "extension": {
        "length": 4096.545311920167,
        "rating": 60.571932792663574
      }
    },
    {
      "class": "Branch",
      "id": "branch_52365_52366_1",
      "ports": {
        "bus1": 52365,
        "bus2": 52366
      },
      "params": {
        "R": 0.02327905409038067,
        "X": 0.7551047801971436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52368_52369_1",
      "ports": {
        "bus1": 52368,
        "bus2": 52369
      },
      "params": {
        "R": 0.00026292266556993127,
        "X": 0.0011007505236193538,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52368_54927_1",
      "ports": {
        "bus1": 52368,
        "bus2": 54927
      },
      "params": {
        "R": 0.01677810214459896,
        "X": 0.03682633489370346,
        "G": 0.0,
        "B": 0.00702300388365984
      },
      "extension": {
        "length": 11282.43419329834,
        "rating": 75.00185966491699
      }
    },
    {
      "class": "Branch",
      "id": "branch_52370_52377_1",
      "ports": {
        "bus1": 52370,
        "bus2": 52377
      },
      "params": {
        "R": 0.013060348108410835,
        "X": 0.03359339386224747,
        "G": 0.0,
        "B": 0.0009484152542427182
      },
      "extension": {
        "length": 3751.8502703247073,
        "rating": 66.22273325920105
      }
    },
    {
      "class": "Branch",
      "id": "branch_52370_54927_1",
      "ports": {
        "bus1": 52370,
        "bus2": 54927
      },
      "params": {
        "R": 0.019517892971634865,
        "X": 0.04639265686273575,
        "G": 0.0,
        "B": 0.008233107626438141
      },
      "extension": {
        "length": 12647.895451721191,
        "rating": 73.19408059120178
      }
    },
    {
      "class": "Branch",
      "id": "branch_52370_55335_1",
      "ports": {
        "bus1": 55335,
        "bus2": 52370
      },
      "params": {
        "R": 0.0013972014421597123,
        "X": 0.0038151023909449577,
        "G": 0.0,
        "B": 0.003516012104228139
      },
      "extension": {
        "length": 2437.171952865601,
        "rating": 61.307889223098755
      }
    },
    {
      "class": "Branch",
      "id": "branch_52371_52372_1",
      "ports": {
        "bus1": 52372,
        "bus2": 52371
      },
      "params": {
        "R": 0.002666933462023735,
        "X": 0.09985464811325073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52371_52373_1",
      "ports": {
        "bus1": 52371,
        "bus2": 52373
      },
      "params": {
        "R": 0.0002811281301546842,
        "X": 0.0010077456245198846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52371_52376_1",
      "ports": {
        "bus1": 52371,
        "bus2": 52376
      },
      "params": {
        "R": 0.002077252371236682,
        "X": 0.013196329586207867,
        "G": 0.0,
        "B": 0.013837742619216442
      },
      "extension": {
        "length": 9723.040702514649,
        "rating": 237.7089500427246
      }
    },
    {
      "class": "Branch",
      "id": "branch_52374_52375_1",
      "ports": {
        "bus1": 52375,
        "bus2": 52374
      },
      "params": {
        "R": 0.003405772615224123,
        "X": 0.10283008217811584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52374_52376_1",
      "ports": {
        "bus1": 52374,
        "bus2": 52376
      },
      "params": {
        "R": 0.0002344831300433725,
        "X": 0.0010356318671256304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52375_52432_1",
      "ports": {
        "bus1": 52375,
        "bus2": 52432
      },
      "params": {
        "R": 0.0072073680348694324,
        "X": 0.01929599791765213,
        "G": 0.0,
        "B": 0.0021670465357601643
      },
      "extension": {
        "length": 4733.531524017334,
        "rating": 66.66269302368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_52375_54927_1",
      "ports": {
        "bus1": 52375,
        "bus2": 54927
      },
      "params": {
        "R": 0.013714308850467205,
        "X": 0.04033534228801727,
        "G": 0.0,
        "B": 0.012069979682564735
      },
      "extension": {
        "length": 14791.752337280273,
        "rating": 71.95560336112976
      }
    },
    {
      "class": "Branch",
      "id": "branch_52375_55230_1",
      "ports": {
        "bus1": 52375,
        "bus2": 55230
      },
      "params": {
        "R": 0.019468804821372032,
        "X": 0.045010168105363846,
        "G": 0.0,
        "B": 0.014749683439731598
      },
      "extension": {
        "length": 18860.865963134765,
        "rating": 76.80257558822632
      }
    },
    {
      "class": "Branch",
      "id": "branch_52376_52449_1",
      "ports": {
        "bus1": 52376,
        "bus2": 52449
      },
      "params": {
        "R": 0.003944339696317911,
        "X": 0.024322107434272766,
        "G": 0.0,
        "B": 0.0257809329777956
      },
      "extension": {
        "length": 18626.73988183594,
        "rating": 261.142897605896
      }
    },
    {
      "class": "Branch",
      "id": "branch_52376_54368_1",
      "ports": {
        "bus1": 54368,
        "bus2": 52376
      },
      "params": {
        "R": 0.003302059369161725,
        "X": 0.021158402785658836,
        "G": 0.0,
        "B": 0.18615087866783142
      },
      "extension": {
        "length": 41270.21867944336,
        "rating": 287.5230550765991
      }
    },
    {
      "class": "Branch",
      "id": "branch_52377_55335_1",
      "ports": {
        "bus1": 52377,
        "bus2": 55335
      },
      "params": {
        "R": 0.01864711195230484,
        "X": 0.04572293162345886,
        "G": 0.0,
        "B": 0.0011078582610934973
      },
      "extension": {
        "length": 5264.489835845948,
        "rating": 62.4561607837677
      }
    },
    {
      "class": "Branch",
      "id": "branch_52378_52379_1",
      "ports": {
        "bus1": 52379,
        "bus2": 52378
      },
      "params": {
        "R": 0.0040510911494493484,
        "X": 0.14618241786956787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52378_52380_1",
      "ports": {
        "bus1": 52378,
        "bus2": 52380
      },
      "params": {
        "R": 0.00023728921951260418,
        "X": 0.0011465646093711257,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52378_52381_1",
      "ports": {
        "bus1": 52381,
        "bus2": 52378
      },
      "params": {
        "R": 0.0013146725250408053,
        "X": 0.007932832464575768,
        "G": 0.0,
        "B": 0.00944390706717968
      },
      "extension": {
        "length": 6169.822191650391,
        "rating": 225.37174224853516
      }
    },
    {
      "class": "Branch",
      "id": "branch_52378_54651_1",
      "ports": {
        "bus1": 52378,
        "bus2": 54651
      },
      "params": {
        "R": 0.0022027709055691957,
        "X": 0.01334789302200079,
        "G": 0.0,
        "B": 0.027156304568052292
      },
      "extension": {
        "length": 13424.163859863282,
        "rating": 257.0281505584717
      }
    },
    {
      "class": "Branch",
      "id": "branch_52379_52384_1",
      "ports": {
        "bus1": 52384,
        "bus2": 52379
      },
      "params": {
        "R": 0.020789938047528267,
        "X": 0.04417405650019646,
        "G": 0.0,
        "B": 0.0021267023403197527
      },
      "extension": {
        "length": 6953.410780883789,
        "rating": 46.52602970600128
      }
    },
    {
      "class": "Branch",
      "id": "branch_52381_52382_1",
      "ports": {
        "bus1": 52381,
        "bus2": 52382
      },
      "params": {
        "R": 0.0002670014800969511,
        "X": 0.0011272573610767722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52381_52383_1",
      "ports": {
        "bus1": 52383,
        "bus2": 52381
      },
      "params": {
        "R": 0.0012627517571672797,
        "X": 0.008851666934788227,
        "G": 0.0,
        "B": 0.00804154109209776
      },
      "extension": {
        "length": 6186.805794525147,
        "rating": 244.04072761535645
      }
    },
    {
      "class": "Branch",
      "id": "branch_52381_52397_1",
      "ports": {
        "bus1": 52381,
        "bus2": 52397
      },
      "params": {
        "R": 0.005475583020597696,
        "X": 0.02489463798701763,
        "G": 0.0,
        "B": 0.02373470738530159
      },
      "extension": {
        "length": 18469.15071020508,
        "rating": 261.20731830596924
      }
    },
    {
      "class": "Branch",
      "id": "branch_52383_52386_1",
      "ports": {
        "bus1": 52383,
        "bus2": 52386
      },
      "params": {
        "R": 0.008912567049264908,
        "X": 0.19895710051059723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52383_52387_1",
      "ports": {
        "bus1": 52383,
        "bus2": 52387
      },
      "params": {
        "R": 0.00021453676163218915,
        "X": 0.0010842971969395876,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52384_52386_1",
      "ports": {
        "bus1": 52384,
        "bus2": 52386
      },
      "params": {
        "R": -0.0038308664225041866,
        "X": -0.08551724255084991,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52384_54190_1",
      "ports": {
        "bus1": 52384,
        "bus2": 54190
      },
      "params": {
        "R": 0.01407591253519058,
        "X": 0.035864993929862976,
        "G": 0.0,
        "B": 0.0015127884689718485
      },
      "extension": {
        "length": 5092.523134826661,
        "rating": 39.51459228992462
      }
    },
    {
      "class": "Branch",
      "id": "branch_52385_52386_1",
      "ports": {
        "bus1": 52385,
        "bus2": 52386
      },
      "params": {
        "R": 0.02564365789294243,
        "X": 0.57244873046875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52388_52389_1",
      "ports": {
        "bus1": 52389,
        "bus2": 52388
      },
      "params": {
        "R": 0.0030384864658117294,
        "X": 0.12137287110090256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52388_52390_1",
      "ports": {
        "bus1": 52388,
        "bus2": 52390
      },
      "params": {
        "R": 0.00024574153940193355,
        "X": 0.001054951106198132,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52388_54175_1",
      "ports": {
        "bus1": 54175,
        "bus2": 52388
      },
      "params": {
        "R": 0.0015592558775097132,
        "X": 0.009195361286401749,
        "G": 0.0,
        "B": 0.021665072068572044
      },
      "extension": {
        "length": 9588.72969140625,
        "rating": 238.07780742645264
      }
    },
    {
      "class": "Branch",
      "id": "branch_52389_52422_1",
      "ports": {
        "bus1": 52389,
        "bus2": 52422
      },
      "params": {
        "R": 0.00750688137486577,
        "X": 0.022634897381067276,
        "G": 0.0,
        "B": 0.0021441224962472916
      },
      "extension": {
        "length": 4890.675222839355,
        "rating": 55.81043362617493
      }
    },
    {
      "class": "Branch",
      "id": "branch_52389_54188_1",
      "ports": {
        "bus1": 54188,
        "bus2": 52389
      },
      "params": {
        "R": 0.009242020547389984,
        "X": 0.030369389802217484,
        "G": 0.0,
        "B": 0.011611780151724815
      },
      "extension": {
        "length": 12555.567854736328,
        "rating": 60.38894057273865
      }
    },
    {
      "class": "Branch",
      "id": "branch_52391_52392_1",
      "ports": {
        "bus1": 52391,
        "bus2": 52392
      },
      "params": {
        "R": 0.025357570499181747,
        "X": 0.05949029698967934,
        "G": 0.0,
        "B": 0.001682442962191999
      },
      "extension": {
        "length": 7616.692550720215,
        "rating": 59.23910737037659
      }
    },
    {
      "class": "Branch",
      "id": "branch_52391_52393_1",
      "ports": {
        "bus1": 52393,
        "bus2": 52391
      },
      "params": {
        "R": 0.008722507394850254,
        "X": 0.02380599267780781,
        "G": 0.0,
        "B": 0.000718564260751009
      },
      "extension": {
        "length": 3023.74165512085,
        "rating": 54.865992069244385
      }
    },
    {
      "class": "Branch",
      "id": "branch_52391_52396_1",
      "ports": {
        "bus1": 52396,
        "bus2": 52391
      },
      "params": {
        "R": 0.004902142100036144,
        "X": 0.015632083639502525,
        "G": 0.0,
        "B": 0.0009950994281098247
      },
      "extension": {
        "length": 2937.5608922424317,
        "rating": 62.68467307090759
      }
    },
    {
      "class": "Branch",
      "id": "branch_52391_52398_1",
      "ports": {
        "bus1": 52391,
        "bus2": 52398
      },
      "params": {
        "R": 0.026105275377631184,
        "X": 0.0750369280576706,
        "G": 0.0,
        "B": 0.009647898375988007
      },
      "extension": {
        "length": 20403.514127197268,
        "rating": 77.90664434432983
      }
    },
    {
      "class": "Branch",
      "id": "branch_52392_52396_1",
      "ports": {
        "bus1": 52392,
        "bus2": 52396
      },
      "params": {
        "R": 0.02238508127629757,
        "X": 0.03810108080506325,
        "G": 0.0,
        "B": 0.0017425180412828924
      },
      "extension": {
        "length": 5809.142311798096,
        "rating": 58.44038128852844
      }
    },
    {
      "class": "Branch",
      "id": "branch_52393_52394_1",
      "ports": {
        "bus1": 52393,
        "bus2": 52394
      },
      "params": {
        "R": 0.00020882203534711152,
        "X": 0.0011059455573558807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52393_52410_1",
      "ports": {
        "bus1": 52410,
        "bus2": 52393
      },
      "params": {
        "R": 0.033893462270498276,
        "X": 0.08837629109621048,
        "G": 0.0,
        "B": 0.0031447769142687316
      },
      "extension": {
        "length": 12302.425724853516,
        "rating": 71.53321504592896
      }
    },
    {
      "class": "Branch",
      "id": "branch_52395_52396_1",
      "ports": {
        "bus1": 52396,
        "bus2": 52395
      },
      "params": {
        "R": 0.004843453411012888,
        "X": 0.16242866218090057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52395_52397_1",
      "ports": {
        "bus1": 52395,
        "bus2": 52397
      },
      "params": {
        "R": 0.00023627503833267838,
        "X": 0.0011668785009533167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52397_54864_1",
      "ports": {
        "bus1": 52397,
        "bus2": 54864
      },
      "params": {
        "R": 0.007047678809612989,
        "X": 0.0458870604634285,
        "G": 0.0,
        "B": 0.016725849360227585
      },
      "extension": {
        "length": 19109.268661376955,
        "rating": 274.54750537872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_52398_54332_1",
      "ports": {
        "bus1": 52398,
        "bus2": 54332
      },
      "params": {
        "R": 0.02119525521993637,
        "X": 0.05903279036283493,
        "G": 0.0,
        "B": 0.014680119231343271
      },
      "extension": {
        "length": 20699.592008422853,
        "rating": 78.30546498298645
      }
    },
    {
      "class": "Branch",
      "id": "branch_52399_52402_1",
      "ports": {
        "bus1": 52399,
        "bus2": 52402
      },
      "params": {
        "R": 0.005263353697955608,
        "X": 0.1623629629611969,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52399_52403_1",
      "ports": {
        "bus1": 52399,
        "bus2": 52403
      },
      "params": {
        "R": 0.0002666576183401048,
        "X": 0.0010571369202807546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52400_52402_1",
      "ports": {
        "bus1": 52400,
        "bus2": 52402
      },
      "params": {
        "R": 0.0006004748865962029,
        "X": 0.018523357808589935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52400_52429_1",
      "ports": {
        "bus1": 52400,
        "bus2": 52429
      },
      "params": {
        "R": 0.01422854419797659,
        "X": 0.03802851215004921,
        "G": 0.0,
        "B": 0.002466687001287937
      },
      "extension": {
        "length": 7031.889967346192,
        "rating": 51.92028284072876
      }
    },
    {
      "class": "Branch",
      "id": "branch_52400_52832_1",
      "ports": {
        "bus1": 52832,
        "bus2": 52400
      },
      "params": {
        "R": 0.021925462409853935,
        "X": 0.060814972966909416,
        "G": 0.0,
        "B": 0.003701383015140891
      },
      "extension": {
        "length": 9790.794008789062,
        "rating": 56.46073818206787
      }
    },
    {
      "class": "Branch",
      "id": "branch_52401_52402_1",
      "ports": {
        "bus1": 52401,
        "bus2": 52402
      },
      "params": {
        "R": 0.035668812692165375,
        "X": 1.1003049612045288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52403_53849_1",
      "ports": {
        "bus1": 52403,
        "bus2": 53849
      },
      "params": {
        "R": 0.0015994346467778087,
        "X": 0.011567519046366215,
        "G": 0.0,
        "B": 0.09229809790849686
      },
      "extension": {
        "length": 24860.501426513674,
        "rating": 234.50841903686523
      }
    },
    {
      "class": "Branch",
      "id": "branch_52403_53972_1",
      "ports": {
        "bus1": 52403,
        "bus2": 53972
      },
      "params": {
        "R": 0.003881092183291912,
        "X": 0.024254966527223587,
        "G": 0.0,
        "B": 0.02132664993405342
      },
      "extension": {
        "length": 15286.846442871094,
        "rating": 227.986741065979
      }
    },
    {
      "class": "Branch",
      "id": "branch_52404_52406_1",
      "ports": {
        "bus1": 52404,
        "bus2": 52406
      },
      "params": {
        "R": 0.01691531389951706,
        "X": 0.03217219561338425,
        "G": 0.0,
        "B": 0.0017878245562314987
      },
      "extension": {
        "length": 5541.245477874756,
        "rating": 66.98002219200134
      }
    },
    {
      "class": "Branch",
      "id": "branch_52404_53969_1",
      "ports": {
        "bus1": 52404,
        "bus2": 53969
      },
      "params": {
        "R": 0.021919919177889824,
        "X": 0.06571072340011597,
        "G": 0.0,
        "B": 0.005599477328360081
      },
      "extension": {
        "length": 12806.068610961915,
        "rating": 60.84280610084534
      }
    },
    {
      "class": "Branch",
      "id": "branch_52405_52406_1",
      "ports": {
        "bus1": 52405,
        "bus2": 52406
      },
      "params": {
        "R": 0.0002795995678752661,
        "X": 0.0011738133616745472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52406_52408_1",
      "ports": {
        "bus1": 52406,
        "bus2": 52408
      },
      "params": {
        "R": 0.012669478543102741,
        "X": 0.03597259148955345,
        "G": 0.0,
        "B": 0.04309450462460518
      },
      "extension": {
        "length": 27376.571755371093,
        "rating": 73.5089123249054
      }
    },
    {
      "class": "Branch",
      "id": "branch_52407_52408_1",
      "ports": {
        "bus1": 52407,
        "bus2": 52408
      },
      "params": {
        "R": 0.0002954583032988012,
        "X": 0.001120550325140357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52408_52409_1",
      "ports": {
        "bus1": 52409,
        "bus2": 52408
      },
      "params": {
        "R": 0.01386836636811495,
        "X": 0.03612372651696205,
        "G": 0.0,
        "B": 0.0013265694724395871
      },
      "extension": {
        "length": 5093.782430053711,
        "rating": 58.242690563201904
      }
    },
    {
      "class": "Branch",
      "id": "branch_52408_54860_1",
      "ports": {
        "bus1": 52408,
        "bus2": 54860
      },
      "params": {
        "R": 0.016666699200868607,
        "X": 0.03455144539475441,
        "G": 0.0,
        "B": 0.0019677705131471157
      },
      "extension": {
        "length": 5689.572959014893,
        "rating": 69.58114504814148
      }
    },
    {
      "class": "Branch",
      "id": "branch_52409_54860_1",
      "ports": {
        "bus1": 54860,
        "bus2": 52409
      },
      "params": {
        "R": 0.014063213020563126,
        "X": 0.028666328638792038,
        "G": 0.0,
        "B": 0.002412698697298765
      },
      "extension": {
        "length": 6308.831962463379,
        "rating": 62.78815269470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_52410_54860_1",
      "ports": {
        "bus1": 52410,
        "bus2": 54860
      },
      "params": {
        "R": 0.00863590370863676,
        "X": 0.021368447691202164,
        "G": 0.0,
        "B": 0.0017059145029634237
      },
      "extension": {
        "length": 3915.374858734131,
        "rating": 75.60907006263733
      }
    },
    {
      "class": "Branch",
      "id": "branch_52411_52416_1",
      "ports": {
        "bus1": 52411,
        "bus2": 52416
      },
      "params": {
        "R": 0.011641561053693295,
        "X": 0.03242378681898117,
        "G": 0.0,
        "B": 0.0016003205673769116
      },
      "extension": {
        "length": 5314.992102081299,
        "rating": 65.3147041797638
      }
    },
    {
      "class": "Branch",
      "id": "branch_52411_52428_1",
      "ports": {
        "bus1": 52411,
        "bus2": 52428
      },
      "params": {
        "R": 0.030616194009780884,
        "X": 0.09246455132961273,
        "G": 0.0,
        "B": 0.002321352483704686
      },
      "extension": {
        "length": 10438.55367956543,
        "rating": 55.70902228355408
      }
    },
    {
      "class": "Branch",
      "id": "branch_52411_52429_1",
      "ports": {
        "bus1": 52429,
        "bus2": 52411
      },
      "params": {
        "R": 0.060652218759059906,
        "X": 0.13548800349235535,
        "G": 0.0,
        "B": 0.003755534067749977
      },
      "extension": {
        "length": 15851.93311340332,
        "rating": 56.34081959724426
      }
    },
    {
      "class": "Branch",
      "id": "branch_52412_52413_1",
      "ports": {
        "bus1": 52413,
        "bus2": 52412
      },
      "params": {
        "R": 0.002266230061650276,
        "X": 0.07477462291717529,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52412_52414_1",
      "ports": {
        "bus1": 52412,
        "bus2": 52414
      },
      "params": {
        "R": 0.0002859293017536402,
        "X": 0.0010209777392446995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52413_52428_1",
      "ports": {
        "bus1": 52413,
        "bus2": 52428
      },
      "params": {
        "R": 0.041334569454193115,
        "X": 0.10660166293382645,
        "G": 0.0,
        "B": 0.00904387328773737
      },
      "extension": {
        "length": 20481.489135131837,
        "rating": 60.51918268203735
      }
    },
    {
      "class": "Branch",
      "id": "branch_52414_52564_1",
      "ports": {
        "bus1": 52414,
        "bus2": 52564
      },
      "params": {
        "R": 0.014782572165131569,
        "X": 0.10555005073547363,
        "G": 0.0,
        "B": 0.08973100781440735
      },
      "extension": {
        "length": 66977.65408447266,
        "rating": 236.91563606262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_52415_52418_1",
      "ports": {
        "bus1": 52415,
        "bus2": 52418
      },
      "params": {
        "R": 0.010526979342103004,
        "X": 0.3108726143836975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52415_52419_1",
      "ports": {
        "bus1": 52415,
        "bus2": 52419
      },
      "params": {
        "R": 0.00022175464255269617,
        "X": 0.0010015234583988786,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52415_52420_1",
      "ports": {
        "bus1": 52415,
        "bus2": 52420
      },
      "params": {
        "R": 0.00022326834732666612,
        "X": 0.0011623719474300742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52416_52418_1",
      "ports": {
        "bus1": 52416,
        "bus2": 52418
      },
      "params": {
        "R": -0.005192541051656008,
        "X": -0.1533411145210266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52417_52418_1",
      "ports": {
        "bus1": 52417,
        "bus2": 52418
      },
      "params": {
        "R": 0.021762805059552193,
        "X": 0.6426782011985779,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52420_52821_1",
      "ports": {
        "bus1": 52420,
        "bus2": 52821
      },
      "params": {
        "R": 0.002956741489470005,
        "X": 0.01710863597691059,
        "G": 0.0,
        "B": 0.06712096184492111
      },
      "extension": {
        "length": 22754.54541357422,
        "rating": 218.33884716033936
      }
    },
    {
      "class": "Branch",
      "id": "branch_52420_54864_1",
      "ports": {
        "bus1": 54864,
        "bus2": 52420
      },
      "params": {
        "R": 0.004226853139698505,
        "X": 0.02426636405289173,
        "G": 0.0,
        "B": 0.03723626211285591
      },
      "extension": {
        "length": 21220.266459594728,
        "rating": 233.01455974578857
      }
    },
    {
      "class": "Branch",
      "id": "branch_52421_52422_1",
      "ports": {
        "bus1": 52421,
        "bus2": 52422
      },
      "params": {
        "R": 0.00020215596305206418,
        "X": 0.0010795921552926302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52422_54194_1",
      "ports": {
        "bus1": 52422,
        "bus2": 54194
      },
      "params": {
        "R": 0.02057039923965931,
        "X": 0.05292553827166557,
        "G": 0.0,
        "B": 0.005739510525017977
      },
      "extension": {
        "length": 12459.148507507325,
        "rating": 49.64171350002289
      }
    },
    {
      "class": "Branch",
      "id": "branch_52423_52424_1",
      "ports": {
        "bus1": 52423,
        "bus2": 52424
      },
      "params": {
        "R": 0.0002729095867834985,
        "X": 0.0010233101202175021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52423_52427_1",
      "ports": {
        "bus1": 52423,
        "bus2": 52427
      },
      "params": {
        "R": 0.03307363763451576,
        "X": 0.09060383588075638,
        "G": 0.0,
        "B": 0.009889362379908562
      },
      "extension": {
        "length": 20816.180798950198,
        "rating": 55.26783466339111
      }
    },
    {
      "class": "Branch",
      "id": "branch_52423_54201_1",
      "ports": {
        "bus1": 54201,
        "bus2": 52423
      },
      "params": {
        "R": 0.027936100959777832,
        "X": 0.06726283580064774,
        "G": 0.0,
        "B": 0.0030399167444556947
      },
      "extension": {
        "length": 9489.599904968261,
        "rating": 61.77220940589905
      }
    },
    {
      "class": "Branch",
      "id": "branch_52425_53127_1",
      "ports": {
        "bus1": 53127,
        "bus2": 52425
      },
      "params": {
        "R": 0.004922946915030479,
        "X": 0.030125098302960396,
        "G": 0.0,
        "B": 0.03567590191960335
      },
      "extension": {
        "length": 22316.151056396484,
        "rating": 242.6823616027832
      }
    },
    {
      "class": "Branch",
      "id": "branch_52425_54661_1",
      "ports": {
        "bus1": 54661,
        "bus2": 52425
      },
      "params": {
        "R": 0.0038747715298086405,
        "X": 0.024010956287384033,
        "G": 0.0,
        "B": 0.01450365222990513
      },
      "extension": {
        "length": 12780.034734924317,
        "rating": 227.9073715209961
      }
    },
    {
      "class": "Branch",
      "id": "branch_52425_54740_1",
      "ports": {
        "bus1": 52425,
        "bus2": 54740
      },
      "params": {
        "R": 0.0038388273678719997,
        "X": 0.021096479147672653,
        "G": 0.0,
        "B": 0.06010685861110687
      },
      "extension": {
        "length": 27123.782627197266,
        "rating": 260.7421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_52426_54740_1",
      "ports": {
        "bus1": 54740,
        "bus2": 52426
      },
      "params": {
        "R": 0.004918170627206564,
        "X": 0.03365359082818031,
        "G": 0.0,
        "B": 0.025340475142002106
      },
      "extension": {
        "length": 21636.757828125,
        "rating": 280.90498447418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_52426_54773_1",
      "ports": {
        "bus1": 54773,
        "bus2": 52426
      },
      "params": {
        "R": 0.004152202978730202,
        "X": 0.026095926761627197,
        "G": 0.0,
        "B": 0.037333328276872635
      },
      "extension": {
        "length": 21960.395934082033,
        "rating": 285.1475954055786
      }
    },
    {
      "class": "Branch",
      "id": "branch_52427_53132_1",
      "ports": {
        "bus1": 53132,
        "bus2": 52427
      },
      "params": {
        "R": 0.03324698656797409,
        "X": 0.08008212596178055,
        "G": 0.0,
        "B": 0.005702372174710035
      },
      "extension": {
        "length": 15959.851875,
        "rating": 51.37680768966675
      }
    },
    {
      "class": "Branch",
      "id": "branch_52430_52431_1",
      "ports": {
        "bus1": 52430,
        "bus2": 52431
      },
      "params": {
        "R": 0.00020824759849347174,
        "X": 0.0011817628983408213,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52431_52441_1",
      "ports": {
        "bus1": 52431,
        "bus2": 52441
      },
      "params": {
        "R": 0.02878610044717789,
        "X": 0.06862415373325348,
        "G": 0.0,
        "B": 0.012742893770337105
      },
      "extension": {
        "length": 18699.135927978517,
        "rating": 68.59421133995056
      }
    },
    {
      "class": "Branch",
      "id": "branch_52433_52434_1",
      "ports": {
        "bus1": 52433,
        "bus2": 52434
      },
      "params": {
        "R": 0.036331404000520706,
        "X": 0.07510355859994888,
        "G": 0.0,
        "B": 0.003482637228444218
      },
      "extension": {
        "length": 10968.934910339356,
        "rating": 57.31483697891235
      }
    },
    {
      "class": "Branch",
      "id": "branch_52433_52439_1",
      "ports": {
        "bus1": 52439,
        "bus2": 52433
      },
      "params": {
        "R": 0.030917970463633537,
        "X": 0.08555866032838821,
        "G": 0.0,
        "B": 0.006244669668376445
      },
      "extension": {
        "length": 17183.546112304688,
        "rating": 60.56181192398071
      }
    },
    {
      "class": "Branch",
      "id": "branch_52434_53048_1",
      "ports": {
        "bus1": 52434,
        "bus2": 53048
      },
      "params": {
        "R": 0.09431946277618408,
        "X": 0.24217982590198517,
        "G": 0.0,
        "B": 0.0036149523220956326
      },
      "extension": {
        "length": 19825.156127197268,
        "rating": 52.204859256744385
      }
    },
    {
      "class": "Branch",
      "id": "branch_52435_52534_1",
      "ports": {
        "bus1": 52435,
        "bus2": 52534
      },
      "params": {
        "R": 0.06304052472114563,
        "X": 0.15521705150604248,
        "G": 0.0,
        "B": 0.014953154139220715
      },
      "extension": {
        "length": 31826.370098144533,
        "rating": 51.02391242980957
      }
    },
    {
      "class": "Branch",
      "id": "branch_52435_54759_1",
      "ports": {
        "bus1": 52435,
        "bus2": 54759
      },
      "params": {
        "R": 0.02482380345463753,
        "X": 0.057511426508426666,
        "G": 0.0,
        "B": 0.005424735601991415
      },
      "extension": {
        "length": 12479.852825134278,
        "rating": 60.76509356498718
      }
    },
    {
      "class": "Branch",
      "id": "branch_52436_54361_1",
      "ports": {
        "bus1": 52436,
        "bus2": 54361
      },
      "params": {
        "R": 0.026962565258145332,
        "X": 0.06653714179992676,
        "G": 0.0,
        "B": 0.0036691688001155853
      },
      "extension": {
        "length": 11065.50006262207,
        "rating": 51.85571312904358
      }
    },
    {
      "class": "Branch",
      "id": "branch_52437_52438_1",
      "ports": {
        "bus1": 52437,
        "bus2": 52438
      },
      "params": {
        "R": 0.00023390830028802156,
        "X": 0.0010641489643603563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52437_53044_1",
      "ports": {
        "bus1": 52437,
        "bus2": 53044
      },
      "params": {
        "R": 0.010828550904989243,
        "X": 0.027747776359319687,
        "G": 0.0,
        "B": 0.02064497210085392
      },
      "extension": {
        "length": 17035.73048364258,
        "rating": 71.77425026893616
      }
    },
    {
      "class": "Branch",
      "id": "branch_52437_54361_1",
      "ports": {
        "bus1": 52437,
        "bus2": 54361
      },
      "params": {
        "R": 0.01871635764837265,
        "X": 0.04804343730211257,
        "G": 0.0,
        "B": 0.0011125818127766252
      },
      "extension": {
        "length": 4967.096639556885,
        "rating": 61.142003536224365
      }
    },
    {
      "class": "Branch",
      "id": "branch_52437_55350_1",
      "ports": {
        "bus1": 55350,
        "bus2": 52437
      },
      "params": {
        "R": 0.014987151138484478,
        "X": 0.05235472321510315,
        "G": 0.0,
        "B": 0.0019004909554496408
      },
      "extension": {
        "length": 7427.8466125488285,
        "rating": 65.09568691253662
      }
    },
    {
      "class": "Branch",
      "id": "branch_52439_52441_1",
      "ports": {
        "bus1": 52441,
        "bus2": 52439
      },
      "params": {
        "R": 0.0317511148750782,
        "X": 0.08694902062416077,
        "G": 0.0,
        "B": 0.0025006255600601435
      },
      "extension": {
        "length": 11047.347333435058,
        "rating": 62.666136026382446
      }
    },
    {
      "class": "Branch",
      "id": "branch_52440_52441_1",
      "ports": {
        "bus1": 52440,
        "bus2": 52441
      },
      "params": {
        "R": 0.00023377414618153122,
        "X": 0.001114657032303512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52442_52443_1",
      "ports": {
        "bus1": 52443,
        "bus2": 52442
      },
      "params": {
        "R": 0.002166477032005787,
        "X": 0.059906814247369766,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52442_52444_1",
      "ports": {
        "bus1": 52442,
        "bus2": 52444
      },
      "params": {
        "R": 0.00024779298109933734,
        "X": 0.001015308080241084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52442_55077_1",
      "ports": {
        "bus1": 55077,
        "bus2": 52442
      },
      "params": {
        "R": 0.0042020888067781925,
        "X": 0.023277107626199722,
        "G": 0.0,
        "B": 0.03210315853357315
      },
      "extension": {
        "length": 21141.540939331055,
        "rating": 248.36182594299316
      }
    },
    {
      "class": "Branch",
      "id": "branch_52443_53049_1",
      "ports": {
        "bus1": 52443,
        "bus2": 53049
      },
      "params": {
        "R": 0.15111187100410461,
        "X": 0.35412928462028503,
        "G": 0.0,
        "B": 0.012262555770576
      },
      "extension": {
        "length": 42237.31137011719,
        "rating": 62.800031900405884
      }
    },
    {
      "class": "Branch",
      "id": "branch_52445_52448_1",
      "ports": {
        "bus1": 52445,
        "bus2": 52448
      },
      "params": {
        "R": 0.006865716073662043,
        "X": 0.2135799527168274,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52445_52449_1",
      "ports": {
        "bus1": 52445,
        "bus2": 52449
      },
      "params": {
        "R": 0.0002667087537702173,
        "X": 0.0011742261704057455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52446_52448_1",
      "ports": {
        "bus1": 52446,
        "bus2": 52448
      },
      "params": {
        "R": -0.0030239387415349483,
        "X": -0.09406924247741699,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52446_54537_1",
      "ports": {
        "bus1": 54537,
        "bus2": 52446
      },
      "params": {
        "R": 0.009165103547275066,
        "X": 0.023955652490258217,
        "G": 0.0,
        "B": 0.00488694291561842
      },
      "extension": {
        "length": 7592.103679504395,
        "rating": 68.19889545440674
      }
    },
    {
      "class": "Branch",
      "id": "branch_52446_54759_1",
      "ports": {
        "bus1": 54759,
        "bus2": 52446
      },
      "params": {
        "R": 0.010301649570465088,
        "X": 0.01889737881720066,
        "G": 0.0,
        "B": 0.0010422668419778347
      },
      "extension": {
        "length": 3153.39208442688,
        "rating": 61.822789907455444
      }
    },
    {
      "class": "Branch",
      "id": "branch_52447_52448_1",
      "ports": {
        "bus1": 52447,
        "bus2": 52448
      },
      "params": {
        "R": 0.022771192714571953,
        "X": 0.7083704471588135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52449_52451_1",
      "ports": {
        "bus1": 52449,
        "bus2": 52451
      },
      "params": {
        "R": 0.004044241271913052,
        "X": 0.022098539397120476,
        "G": 0.0,
        "B": 0.008463955484330654
      },
      "extension": {
        "length": 9719.938124450684,
        "rating": 251.0305404663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_52450_52451_1",
      "ports": {
        "bus1": 52451,
        "bus2": 52450
      },
      "params": {
        "R": 0.00019373372197151184,
        "X": 0.014637024141848087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52450_52453_1",
      "ports": {
        "bus1": 52450,
        "bus2": 52453
      },
      "params": {
        "R": 0.00027876527747139335,
        "X": 0.0011917200172320008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52450_52454_1",
      "ports": {
        "bus1": 52450,
        "bus2": 52454
      },
      "params": {
        "R": 0.00029511022148653865,
        "X": 0.0011547518661245704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52451_52452_1",
      "ports": {
        "bus1": 52452,
        "bus2": 52451
      },
      "params": {
        "R": 0.004228541161864996,
        "X": 0.14961501955986023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52451_52531_1",
      "ports": {
        "bus1": 52531,
        "bus2": 52451
      },
      "params": {
        "R": 0.004225059412419796,
        "X": 0.02749546244740486,
        "G": 0.0,
        "B": 0.023625051602721214
      },
      "extension": {
        "length": 18023.661018676758,
        "rating": 243.99502277374268
      }
    },
    {
      "class": "Branch",
      "id": "branch_52452_54537_1",
      "ports": {
        "bus1": 54537,
        "bus2": 52452
      },
      "params": {
        "R": 0.013420903123915195,
        "X": 0.03336530178785324,
        "G": 0.0,
        "B": 0.0011232927208766341
      },
      "extension": {
        "length": 4279.120097991943,
        "rating": 53.49400043487549
      }
    },
    {
      "class": "Branch",
      "id": "branch_52454_54669_1",
      "ports": {
        "bus1": 52454,
        "bus2": 54669
      },
      "params": {
        "R": 0.0004234720836393535,
        "X": 0.008246734738349915,
        "G": 0.0,
        "B": 0.9435853362083434
      },
      "extension": {
        "length": 61557.77021044922,
        "rating": 2651.0623931884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_52454_55356_1",
      "ports": {
        "bus1": 55356,
        "bus2": 52454
      },
      "params": {
        "R": 0.0003442068409640342,
        "X": 0.005308724008500576,
        "G": 0.0,
        "B": 0.7497959136962891
      },
      "extension": {
        "length": 45611.26180004883,
        "rating": 2621.567153930664
      }
    },
    {
      "class": "Branch",
      "id": "branch_52455_52483_1",
      "ports": {
        "bus1": 52455,
        "bus2": 52483
      },
      "params": {
        "R": 0.07030787318944931,
        "X": 0.2133024632930756,
        "G": 0.0,
        "B": 0.004061738029122353
      },
      "extension": {
        "length": 21144.24984375,
        "rating": 56.62307143211365
      }
    },
    {
      "class": "Branch",
      "id": "branch_52455_52894_1",
      "ports": {
        "bus1": 52455,
        "bus2": 52894
      },
      "params": {
        "R": 0.024923434481024742,
        "X": 0.06013252213597298,
        "G": 0.0,
        "B": 0.009484038688242435
      },
      "extension": {
        "length": 15625.4257298584,
        "rating": 56.90937638282776
      }
    },
    {
      "class": "Branch",
      "id": "branch_52455_54435_1",
      "ports": {
        "bus1": 54435,
        "bus2": 52455
      },
      "params": {
        "R": 0.02487717941403389,
        "X": 0.06190573424100876,
        "G": 0.0,
        "B": 0.0020471804309636354
      },
      "extension": {
        "length": 8017.9081539917,
        "rating": 52.4496853351593
      }
    },
    {
      "class": "Branch",
      "id": "branch_52456_52482_1",
      "ports": {
        "bus1": 52456,
        "bus2": 52482
      },
      "params": {
        "R": 0.033435922116041183,
        "X": 0.09656425565481186,
        "G": 0.0,
        "B": 0.018491404131054878
      },
      "extension": {
        "length": 29761.267126464845,
        "rating": 58.36433172225952
      }
    },
    {
      "class": "Branch",
      "id": "branch_52456_52894_1",
      "ports": {
        "bus1": 52456,
        "bus2": 52894
      },
      "params": {
        "R": 0.031142355874180794,
        "X": 0.0758497342467308,
        "G": 0.0,
        "B": 0.0029575242660939693
      },
      "extension": {
        "length": 10196.713743530274,
        "rating": 56.34552240371704
      }
    },
    {
      "class": "Branch",
      "id": "branch_52457_52918_1",
      "ports": {
        "bus1": 52457,
        "bus2": 52918
      },
      "params": {
        "R": 0.04149662330746651,
        "X": 0.10006028413772583,
        "G": 0.0,
        "B": 0.012784819118678572
      },
      "extension": {
        "length": 24938.593078491213,
        "rating": 77.52352356910706
      }
    },
    {
      "class": "Branch",
      "id": "branch_52457_53531_1",
      "ports": {
        "bus1": 53531,
        "bus2": 52457
      },
      "params": {
        "R": 0.02012314833700657,
        "X": 0.049138691276311874,
        "G": 0.0,
        "B": 0.0031952515710145235
      },
      "extension": {
        "length": 8614.9292008667,
        "rating": 69.12097334861755
      }
    },
    {
      "class": "Branch",
      "id": "branch_52457_54435_1",
      "ports": {
        "bus1": 54435,
        "bus2": 52457
      },
      "params": {
        "R": 0.018409263342618942,
        "X": 0.035914238542318344,
        "G": 0.0,
        "B": 0.005768083035945892
      },
      "extension": {
        "length": 9718.474702148438,
        "rating": 65.96372127532959
      }
    },
    {
      "class": "Branch",
      "id": "branch_52458_52459_1",
      "ports": {
        "bus1": 52458,
        "bus2": 52459
      },
      "params": {
        "R": 0.00027248021797277033,
        "X": 0.0011131069622933865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52459_52468_1",
      "ports": {
        "bus1": 52468,
        "bus2": 52459
      },
      "params": {
        "R": 0.0760553702712059,
        "X": 0.17479550838470462,
        "G": 0.0,
        "B": 0.0050124721601605415
      },
      "extension": {
        "length": 19229.89701928711,
        "rating": 58.411771059036255
      }
    },
    {
      "class": "Branch",
      "id": "branch_52459_52477_1",
      "ports": {
        "bus1": 52459,
        "bus2": 52477
      },
      "params": {
        "R": 0.04469129815697669,
        "X": 0.09588036686182023,
        "G": 0.0,
        "B": 0.004637031815946102
      },
      "extension": {
        "length": 14691.245076782227,
        "rating": 63.74019980430603
      }
    },
    {
      "class": "Branch",
      "id": "branch_52459_52482_1",
      "ports": {
        "bus1": 52459,
        "bus2": 52482
      },
      "params": {
        "R": 0.0512690469622612,
        "X": 0.13968387246131897,
        "G": 0.0,
        "B": 0.009822550229728222
      },
      "extension": {
        "length": 26310.205775390627,
        "rating": 44.00605857372284
      }
    },
    {
      "class": "Branch",
      "id": "branch_52460_52462_1",
      "ports": {
        "bus1": 52460,
        "bus2": 52462
      },
      "params": {
        "R": 0.01678381860256195,
        "X": 0.04721735417842864,
        "G": 0.0,
        "B": 0.005097702611237764
      },
      "extension": {
        "length": 9450.504965698243,
        "rating": 52.30212211608887
      }
    },
    {
      "class": "Branch",
      "id": "branch_52460_52464_1",
      "ports": {
        "bus1": 52460,
        "bus2": 52464
      },
      "params": {
        "R": 0.03759016469120979,
        "X": 0.11367247998714446,
        "G": 0.0,
        "B": 0.004620504565536976
      },
      "extension": {
        "length": 15969.571700317383,
        "rating": 50.322026014328
      }
    },
    {
      "class": "Branch",
      "id": "branch_52461_52462_1",
      "ports": {
        "bus1": 52462,
        "bus2": 52461
      },
      "params": {
        "R": 0.002456028712913394,
        "X": 0.08731438964605331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52461_52463_1",
      "ports": {
        "bus1": 52461,
        "bus2": 52463
      },
      "params": {
        "R": 0.00025587857817299664,
        "X": 0.0010462224017828703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52461_52472_1",
      "ports": {
        "bus1": 52461,
        "bus2": 52472
      },
      "params": {
        "R": 0.004706813488155603,
        "X": 0.026363065466284752,
        "G": 0.0,
        "B": 0.028835861012339592
      },
      "extension": {
        "length": 18771.20966821289,
        "rating": 238.73157501220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_52462_52464_1",
      "ports": {
        "bus1": 52464,
        "bus2": 52462
      },
      "params": {
        "R": 0.026814401149749756,
        "X": 0.0626484677195549,
        "G": 0.0,
        "B": 0.003671239828690887
      },
      "extension": {
        "length": 10268.726092163086,
        "rating": 58.50511193275452
      }
    },
    {
      "class": "Branch",
      "id": "branch_52464_52465_1",
      "ports": {
        "bus1": 52464,
        "bus2": 52465
      },
      "params": {
        "R": 0.00020417378982529044,
        "X": 0.001015759538859129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52464_52475_1",
      "ports": {
        "bus1": 52464,
        "bus2": 52475
      },
      "params": {
        "R": 0.05769712477922439,
        "X": 0.1671636551618576,
        "G": 0.0,
        "B": 0.009262421168386936
      },
      "extension": {
        "length": 28294.29025048828,
        "rating": 47.381386160850525
      }
    },
    {
      "class": "Branch",
      "id": "branch_52466_52468_1",
      "ports": {
        "bus1": 52466,
        "bus2": 52468
      },
      "params": {
        "R": 0.07560908794403076,
        "X": 0.2125188261270523,
        "G": 0.0,
        "B": 0.0035219797864556313
      },
      "extension": {
        "length": 20077.205486572268,
        "rating": 58.39972496032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_52466_52711_1",
      "ports": {
        "bus1": 52466,
        "bus2": 52711
      },
      "params": {
        "R": 0.11339734494686127,
        "X": 0.25378257036209106,
        "G": 0.0,
        "B": 0.007571602705866099
      },
      "extension": {
        "length": 30981.640078125,
        "rating": 52.525901794433594
      }
    },
    {
      "class": "Branch",
      "id": "branch_52467_52470_1",
      "ports": {
        "bus1": 52467,
        "bus2": 52470
      },
      "params": {
        "R": 0.005003288388252258,
        "X": 0.18169046938419342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52467_52471_1",
      "ports": {
        "bus1": 52467,
        "bus2": 52471
      },
      "params": {
        "R": 0.0002894492063205689,
        "X": 0.0011290754191577435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52468_52470_1",
      "ports": {
        "bus1": 52468,
        "bus2": 52470
      },
      "params": {
        "R": -0.002166453981772065,
        "X": -0.07867307960987091,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52468_53049_1",
      "ports": {
        "bus1": 52468,
        "bus2": 53049
      },
      "params": {
        "R": 0.12261564284563065,
        "X": 0.2638598084449768,
        "G": 0.0,
        "B": 0.013330855406820774
      },
      "extension": {
        "length": 42712.353443847656,
        "rating": 59.032922983169556
      }
    },
    {
      "class": "Branch",
      "id": "branch_52469_52470_1",
      "ports": {
        "bus1": 52469,
        "bus2": 52470
      },
      "params": {
        "R": 0.012534940615296364,
        "X": 0.4551964998245239,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52471_52476_1",
      "ports": {
        "bus1": 52471,
        "bus2": 52476
      },
      "params": {
        "R": 0.006932076532393694,
        "X": 0.04810333624482155,
        "G": 0.0,
        "B": 0.03164917603135109
      },
      "extension": {
        "length": 27064.954125,
        "rating": 296.95727825164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_52471_52914_1",
      "ports": {
        "bus1": 52471,
        "bus2": 52914
      },
      "params": {
        "R": 0.005580208729952574,
        "X": 0.027515362948179245,
        "G": 0.0,
        "B": 0.023524824529886246
      },
      "extension": {
        "length": 18922.31742150879,
        "rating": 239.33565616607666
      }
    },
    {
      "class": "Branch",
      "id": "branch_52471_54973_1",
      "ports": {
        "bus1": 52471,
        "bus2": 54973
      },
      "params": {
        "R": 0.004806538112461567,
        "X": 0.0291607528924942,
        "G": 0.0,
        "B": 0.0516526885330677
      },
      "extension": {
        "length": 28489.902310546877,
        "rating": 289.8979425430298
      }
    },
    {
      "class": "Branch",
      "id": "branch_52472_52473_1",
      "ports": {
        "bus1": 52473,
        "bus2": 52472
      },
      "params": {
        "R": 0.003302917815744877,
        "X": 0.10815219581127167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52472_52474_1",
      "ports": {
        "bus1": 52472,
        "bus2": 52474
      },
      "params": {
        "R": 0.00029876778717152774,
        "X": 0.0010546005796641111,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52472_52476_1",
      "ports": {
        "bus1": 52476,
        "bus2": 52472
      },
      "params": {
        "R": 0.0038814111612737174,
        "X": 0.02077645994722843,
        "G": 0.0,
        "B": 0.03011338599026203
      },
      "extension": {
        "length": 16818.757215820315,
        "rating": 254.66547012329102
      }
    },
    {
      "class": "Branch",
      "id": "branch_52475_52477_1",
      "ports": {
        "bus1": 52477,
        "bus2": 52475
      },
      "params": {
        "R": 0.01532323844730854,
        "X": 0.043169498443603516,
        "G": 0.0,
        "B": 0.004852535203099251
      },
      "extension": {
        "length": 9703.927194763184,
        "rating": 57.33221769332886
      }
    },
    {
      "class": "Branch",
      "id": "branch_52476_52479_1",
      "ports": {
        "bus1": 52476,
        "bus2": 52479
      },
      "params": {
        "R": 0.0008577656699344516,
        "X": 0.028926916420459747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52476_52480_1",
      "ports": {
        "bus1": 52476,
        "bus2": 52480
      },
      "params": {
        "R": 0.00026944177807308733,
        "X": 0.0010157825890928507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52476_55339_1",
      "ports": {
        "bus1": 52476,
        "bus2": 55339
      },
      "params": {
        "R": 0.006259281188249588,
        "X": 0.03501870855689049,
        "G": 0.0,
        "B": 0.08084367960691452
      },
      "extension": {
        "length": 41145.96207788086,
        "rating": 295.32063007354736
      }
    },
    {
      "class": "Branch",
      "id": "branch_52477_52479_1",
      "ports": {
        "bus1": 52477,
        "bus2": 52479
      },
      "params": {
        "R": 0.0010237180395051837,
        "X": 0.03452340513467789,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52478_52479_1",
      "ports": {
        "bus1": 52478,
        "bus2": 52479
      },
      "params": {
        "R": 0.007610059343278408,
        "X": 0.2566382586956024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52481_52482_1",
      "ports": {
        "bus1": 52481,
        "bus2": 52482
      },
      "params": {
        "R": 0.0002371658629272133,
        "X": 0.0010089942952618003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52482_52483_1",
      "ports": {
        "bus1": 52482,
        "bus2": 52483
      },
      "params": {
        "R": 0.020408833399415016,
        "X": 0.047273341566324234,
        "G": 0.0,
        "B": 0.005607999861240387
      },
      "extension": {
        "length": 10497.289326965332,
        "rating": 60.86357831954956
      }
    },
    {
      "class": "Branch",
      "id": "branch_52483_52484_1",
      "ports": {
        "bus1": 52483,
        "bus2": 52484
      },
      "params": {
        "R": 0.00024518478312529624,
        "X": 0.0010320373112335801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52485_52486_1",
      "ports": {
        "bus1": 52485,
        "bus2": 52486
      },
      "params": {
        "R": 0.0002891061012633145,
        "X": 0.0010306830517947674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52485_52487_1",
      "ports": {
        "bus1": 52487,
        "bus2": 52485
      },
      "params": {
        "R": 0.02074037492275238,
        "X": 0.05386859551072121,
        "G": 0.0,
        "B": 0.002124103019014001
      },
      "extension": {
        "length": 7515.810801452637,
        "rating": 48.03815484046936
      }
    },
    {
      "class": "Branch",
      "id": "branch_52485_54576_1",
      "ports": {
        "bus1": 54576,
        "bus2": 52485
      },
      "params": {
        "R": 0.03764491528272629,
        "X": 0.104955792427063,
        "G": 0.0,
        "B": 0.0027865830343216658
      },
      "extension": {
        "length": 12484.893075622558,
        "rating": 57.0048987865448
      }
    },
    {
      "class": "Branch",
      "id": "branch_52487_52499_1",
      "ports": {
        "bus1": 52499,
        "bus2": 52487
      },
      "params": {
        "R": 0.018196450546383858,
        "X": 0.047248728573322296,
        "G": 0.0,
        "B": 0.0015787523007020354
      },
      "extension": {
        "length": 5834.47785836792,
        "rating": 48.255544900894165
      }
    },
    {
      "class": "Branch",
      "id": "branch_52488_52489_1",
      "ports": {
        "bus1": 52488,
        "bus2": 52489
      },
      "params": {
        "R": 0.0002898421080317348,
        "X": 0.001056651584804058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52488_52644_1",
      "ports": {
        "bus1": 52488,
        "bus2": 52644
      },
      "params": {
        "R": 0.06326116621494293,
        "X": 0.1634722501039505,
        "G": 0.0,
        "B": 0.003010781714692712
      },
      "extension": {
        "length": 15614.295432495117,
        "rating": 50.397682189941406
      }
    },
    {
      "class": "Branch",
      "id": "branch_52488_54576_1",
      "ports": {
        "bus1": 52488,
        "bus2": 54576
      },
      "params": {
        "R": 0.016126757487654686,
        "X": 0.04699429869651795,
        "G": 0.0,
        "B": 0.006811867468059063
      },
      "extension": {
        "length": 12226.426759094238,
        "rating": 59.10798907279968
      }
    },
    {
      "class": "Branch",
      "id": "branch_52490_52491_1",
      "ports": {
        "bus1": 52490,
        "bus2": 52491
      },
      "params": {
        "R": 0.00020430120639503002,
        "X": 0.0010228505125269294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52490_52499_1",
      "ports": {
        "bus1": 52490,
        "bus2": 52499
      },
      "params": {
        "R": 0.06955476105213165,
        "X": 0.15382881462574005,
        "G": 0.0,
        "B": 0.009489595890045166
      },
      "extension": {
        "length": 27351.735782958986,
        "rating": 63.25071454048157
      }
    },
    {
      "class": "Branch",
      "id": "branch_52490_53802_1",
      "ports": {
        "bus1": 52490,
        "bus2": 53802
      },
      "params": {
        "R": 0.09568347781896591,
        "X": 0.21147218346595764,
        "G": 0.0,
        "B": 0.007061580196022987
      },
      "extension": {
        "length": 29038.463896728517,
        "rating": 58.164381980895996
      }
    },
    {
      "class": "Branch",
      "id": "branch_52492_52493_1",
      "ports": {
        "bus1": 52493,
        "bus2": 52492
      },
      "params": {
        "R": 0.004284874070435762,
        "X": 0.12446446716785431,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52492_52494_1",
      "ports": {
        "bus1": 52492,
        "bus2": 52494
      },
      "params": {
        "R": 0.0002979803248308599,
        "X": 0.001099582645110786,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52492_52498_1",
      "ports": {
        "bus1": 52498,
        "bus2": 52492
      },
      "params": {
        "R": 0.005395800806581974,
        "X": 0.031684666872024536,
        "G": 0.0,
        "B": 0.023764684796333313
      },
      "extension": {
        "length": 20119.14362438965,
        "rating": 241.39678478240967
      }
    },
    {
      "class": "Branch",
      "id": "branch_52493_52546_1",
      "ports": {
        "bus1": 52493,
        "bus2": 52546
      },
      "params": {
        "R": 0.0688864067196846,
        "X": 0.20228637754917145,
        "G": 0.0,
        "B": 0.02105778083205223
      },
      "extension": {
        "length": 46555.81763378906,
        "rating": 50.407081842422485
      }
    },
    {
      "class": "Branch",
      "id": "branch_52493_52558_1",
      "ports": {
        "bus1": 52493,
        "bus2": 52558
      },
      "params": {
        "R": 0.11954077333211899,
        "X": 0.3623277246952057,
        "G": 0.0,
        "B": 0.014668739400804043
      },
      "extension": {
        "length": 49197.025533691405,
        "rating": 51.67827606201172
      }
    },
    {
      "class": "Branch",
      "id": "branch_52493_53841_1",
      "ports": {
        "bus1": 52493,
        "bus2": 53841
      },
      "params": {
        "R": 0.07522686570882797,
        "X": 0.18233452737331388,
        "G": 0.0,
        "B": 0.010770167224109173
      },
      "extension": {
        "length": 31471.554267333984,
        "rating": 55.63189387321472
      }
    },
    {
      "class": "Branch",
      "id": "branch_52493_53842_1",
      "ports": {
        "bus1": 52493,
        "bus2": 53842
      },
      "params": {
        "R": 0.05816973000764847,
        "X": 0.12674382328987122,
        "G": 0.0,
        "B": 0.010530469007790089
      },
      "extension": {
        "length": 26333.26753051758,
        "rating": 59.17006731033325
      }
    },
    {
      "class": "Branch",
      "id": "branch_52493_55249_1",
      "ports": {
        "bus1": 52493,
        "bus2": 55249
      },
      "params": {
        "R": 0.08349200338125229,
        "X": 0.23031318187713623,
        "G": 0.0,
        "B": 0.005734995938837528
      },
      "extension": {
        "length": 27190.346471191406,
        "rating": 61.32556200027466
      }
    },
    {
      "class": "Branch",
      "id": "branch_52495_52504_1",
      "ports": {
        "bus1": 52495,
        "bus2": 52504
      },
      "params": {
        "R": 0.0723254457116127,
        "X": 0.1328231245279312,
        "G": 0.0,
        "B": 0.0063978019170463085
      },
      "extension": {
        "length": 19396.30509448242,
        "rating": 53.895103931427
      }
    },
    {
      "class": "Branch",
      "id": "branch_52495_53258_1",
      "ports": {
        "bus1": 52495,
        "bus2": 53258
      },
      "params": {
        "R": 0.16859634220600128,
        "X": 0.28841888904571533,
        "G": 0.0,
        "B": 0.008266974240541458
      },
      "extension": {
        "length": 29490.474911132813,
        "rating": 50.21703243255615
      }
    },
    {
      "class": "Branch",
      "id": "branch_52495_54068_1",
      "ports": {
        "bus1": 54068,
        "bus2": 52495
      },
      "params": {
        "R": 0.02663558535277843,
        "X": 0.07187972217798233,
        "G": 0.0,
        "B": 0.008952806703746319
      },
      "extension": {
        "length": 17735.70217675781,
        "rating": 53.18325757980347
      }
    },
    {
      "class": "Branch",
      "id": "branch_52496_52497_1",
      "ports": {
        "bus1": 52496,
        "bus2": 52497
      },
      "params": {
        "R": 0.0002579142455942929,
        "X": 0.0011864843545481563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52497_54635_1",
      "ports": {
        "bus1": 52497,
        "bus2": 54635
      },
      "params": {
        "R": 0.005056833382695913,
        "X": 0.03470819070935249,
        "G": 0.0,
        "B": 0.037228912115097046
      },
      "extension": {
        "length": 22946.490860229493,
        "rating": 243.66800785064697
      }
    },
    {
      "class": "Branch",
      "id": "branch_52498_52499_1",
      "ports": {
        "bus1": 52499,
        "bus2": 52498
      },
      "params": {
        "R": 0.003119005588814616,
        "X": 0.09660713374614716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52498_52500_1",
      "ports": {
        "bus1": 52498,
        "bus2": 52500
      },
      "params": {
        "R": 0.0002583314199000597,
        "X": 0.001098599866963923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52498_52503_1",
      "ports": {
        "bus1": 52503,
        "bus2": 52498
      },
      "params": {
        "R": 0.0029122852720320225,
        "X": 0.01829180121421814,
        "G": 0.0,
        "B": 0.007826642133295536
      },
      "extension": {
        "length": 8817.775493774414,
        "rating": 242.9147720336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_52498_55096_1",
      "ports": {
        "bus1": 52498,
        "bus2": 55096
      },
      "params": {
        "R": 0.009303472936153412,
        "X": 0.05488940328359604,
        "G": 0.0,
        "B": 0.016927240416407585
      },
      "extension": {
        "length": 22204.439828613282,
        "rating": 252.10859775543213
      }
    },
    {
      "class": "Branch",
      "id": "branch_52499_52504_1",
      "ports": {
        "bus1": 52504,
        "bus2": 52499
      },
      "params": {
        "R": 0.026146629825234413,
        "X": 0.06481283903121948,
        "G": 0.0,
        "B": 0.002779204398393631
      },
      "extension": {
        "length": 9620.274998474122,
        "rating": 59.473174810409546
      }
    },
    {
      "class": "Branch",
      "id": "branch_52501_52502_1",
      "ports": {
        "bus1": 52501,
        "bus2": 52502
      },
      "params": {
        "R": 0.00029714725678786635,
        "X": 0.0011371487053111196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52502_52503_1",
      "ports": {
        "bus1": 52503,
        "bus2": 52502
      },
      "params": {
        "R": 0.0013417789014056325,
        "X": 0.00949655007570982,
        "G": 0.0,
        "B": 0.018957428634166718
      },
      "extension": {
        "length": 9491.030329284667,
        "rating": 267.2401189804077
      }
    },
    {
      "class": "Branch",
      "id": "branch_52502_54063_1",
      "ports": {
        "bus1": 52502,
        "bus2": 54063
      },
      "params": {
        "R": 0.006428913213312626,
        "X": 0.04648621007800102,
        "G": 0.0,
        "B": 0.018305303528904915
      },
      "extension": {
        "length": 22708.532408203126,
        "rating": 286.23552322387695
      }
    },
    {
      "class": "Branch",
      "id": "branch_52503_52504_1",
      "ports": {
        "bus1": 52504,
        "bus2": 52503
      },
      "params": {
        "R": 0.003921431489288807,
        "X": 0.11991596221923828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52503_52505_1",
      "ports": {
        "bus1": 52503,
        "bus2": 52505
      },
      "params": {
        "R": 0.00028643160476349294,
        "X": 0.0011475966311991215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52506_52507_1",
      "ports": {
        "bus1": 52506,
        "bus2": 52507
      },
      "params": {
        "R": 0.00027054804377257824,
        "X": 0.0011623500613495708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52506_52515_1",
      "ports": {
        "bus1": 52506,
        "bus2": 52515
      },
      "params": {
        "R": 0.013801135122776031,
        "X": 0.036616791039705276,
        "G": 0.0,
        "B": 0.0027934573590755463
      },
      "extension": {
        "length": 7851.821617309571,
        "rating": 56.94197416305542
      }
    },
    {
      "class": "Branch",
      "id": "branch_52506_53074_1",
      "ports": {
        "bus1": 53074,
        "bus2": 52506
      },
      "params": {
        "R": 0.028420880436897278,
        "X": 0.09416913986206055,
        "G": 0.0,
        "B": 0.004340775310993195
      },
      "extension": {
        "length": 13770.44932763672,
        "rating": 52.95892357826233
      }
    },
    {
      "class": "Branch",
      "id": "branch_52506_53109_1",
      "ports": {
        "bus1": 52506,
        "bus2": 53109
      },
      "params": {
        "R": 0.02292794920504093,
        "X": 0.05497761443257332,
        "G": 0.0,
        "B": 0.0077330563217401505
      },
      "extension": {
        "length": 13695.329029174805,
        "rating": 59.87628102302551
      }
    },
    {
      "class": "Branch",
      "id": "branch_52508_52509_1",
      "ports": {
        "bus1": 52508,
        "bus2": 52509
      },
      "params": {
        "R": 0.00025431570247747004,
        "X": 0.0011546328896656632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52508_52515_1",
      "ports": {
        "bus1": 52508,
        "bus2": 52515
      },
      "params": {
        "R": 0.01504799537360668,
        "X": 0.0444362573325634,
        "G": 0.0,
        "B": 0.0034240351524204016
      },
      "extension": {
        "length": 8401.074626403808,
        "rating": 42.651715874671936
      }
    },
    {
      "class": "Branch",
      "id": "branch_52508_53074_1",
      "ports": {
        "bus1": 53074,
        "bus2": 52508
      },
      "params": {
        "R": 0.05956738442182541,
        "X": 0.13402773439884186,
        "G": 0.0,
        "B": 0.0021886934991925955
      },
      "extension": {
        "length": 11921.359612609864,
        "rating": 54.49902415275574
      }
    },
    {
      "class": "Branch",
      "id": "branch_52510_52513_1",
      "ports": {
        "bus1": 52510,
        "bus2": 52513
      },
      "params": {
        "R": 0.000458618625998497,
        "X": 0.00866556167602539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52510_52514_1",
      "ports": {
        "bus1": 52510,
        "bus2": 52514
      },
      "params": {
        "R": 0.00020311231492087245,
        "X": 0.0011561738792806864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52510_52515_1",
      "ports": {
        "bus1": 52510,
        "bus2": 52515
      },
      "params": {
        "R": 0.0002969849156215787,
        "X": 0.0010210972977802157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52511_52513_1",
      "ports": {
        "bus1": 52511,
        "bus2": 52513
      },
      "params": {
        "R": 0.00987167190760374,
        "X": 0.18652455508708954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52512_52513_1",
      "ports": {
        "bus1": 52512,
        "bus2": 52513
      },
      "params": {
        "R": 0.00987167190760374,
        "X": 0.18652455508708954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52515_53078_1",
      "ports": {
        "bus1": 52515,
        "bus2": 53078
      },
      "params": {
        "R": 0.03842567279934883,
        "X": 0.12468735873699187,
        "G": 0.0,
        "B": 0.005681508686393499
      },
      "extension": {
        "length": 19946.384588012697,
        "rating": 53.85426878929138
      }
    },
    {
      "class": "Branch",
      "id": "branch_52516_52517_1",
      "ports": {
        "bus1": 52516,
        "bus2": 52517
      },
      "params": {
        "R": 0.04404250159859657,
        "X": 0.12431707233190536,
        "G": 0.0,
        "B": 0.0035640385467559095
      },
      "extension": {
        "length": 15942.327642333985,
        "rating": 46.98120653629303
      }
    },
    {
      "class": "Branch",
      "id": "branch_52516_52527_1",
      "ports": {
        "bus1": 52527,
        "bus2": 52516
      },
      "params": {
        "R": 0.034180134534835815,
        "X": 0.0875036120414734,
        "G": 0.0,
        "B": 0.005075546912848949
      },
      "extension": {
        "length": 13898.588947998047,
        "rating": 52.97943949699402
      }
    },
    {
      "class": "Branch",
      "id": "branch_52517_52518_1",
      "ports": {
        "bus1": 52517,
        "bus2": 52518
      },
      "params": {
        "R": 0.00021545977506320924,
        "X": 0.0011796833714470267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52517_52537_1",
      "ports": {
        "bus1": 52537,
        "bus2": 52517
      },
      "params": {
        "R": 0.027675457298755646,
        "X": 0.07979729026556015,
        "G": 0.0,
        "B": 0.005130249075591564
      },
      "extension": {
        "length": 14122.507140747071,
        "rating": 48.96141290664673
      }
    },
    {
      "class": "Branch",
      "id": "branch_52519_52522_1",
      "ports": {
        "bus1": 52519,
        "bus2": 52522
      },
      "params": {
        "R": 0.0008544284501112998,
        "X": 0.028354495763778687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52519_52523_1",
      "ports": {
        "bus1": 52519,
        "bus2": 52523
      },
      "params": {
        "R": 0.0002333971206098795,
        "X": 0.0011348244734108448,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52519_52524_1",
      "ports": {
        "bus1": 52519,
        "bus2": 52524
      },
      "params": {
        "R": 0.00026358486502431333,
        "X": 0.001121679088100791,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52520_52522_1",
      "ports": {
        "bus1": 52520,
        "bus2": 52522
      },
      "params": {
        "R": 0.000663925486151129,
        "X": 0.022032588720321655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52520_52525_1",
      "ports": {
        "bus1": 52520,
        "bus2": 52525
      },
      "params": {
        "R": 0.03622979298233986,
        "X": 0.08622563630342484,
        "G": 0.0,
        "B": 0.0038640776183456182
      },
      "extension": {
        "length": 13162.57117602539,
        "rating": 51.29613280296326
      }
    },
    {
      "class": "Branch",
      "id": "branch_52520_52536_1",
      "ports": {
        "bus1": 52520,
        "bus2": 52536
      },
      "params": {
        "R": 0.04136909171938896,
        "X": 0.08447104692459108,
        "G": 0.0,
        "B": 0.00440450431779027
      },
      "extension": {
        "length": 14239.613155517578,
        "rating": 59.535324573516846
      }
    },
    {
      "class": "Branch",
      "id": "branch_52521_52522_1",
      "ports": {
        "bus1": 52521,
        "bus2": 52522
      },
      "params": {
        "R": 0.009964980185031891,
        "X": 0.33069121837615967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52524_52531_1",
      "ports": {
        "bus1": 52524,
        "bus2": 52531
      },
      "params": {
        "R": 0.004577097482979298,
        "X": 0.027252288535237312,
        "G": 0.0,
        "B": 0.029352132230997086
      },
      "extension": {
        "length": 21596.609255493164,
        "rating": 255.5941104888916
      }
    },
    {
      "class": "Branch",
      "id": "branch_52524_54706_1",
      "ports": {
        "bus1": 54706,
        "bus2": 52524
      },
      "params": {
        "R": 0.007912247441709042,
        "X": 0.05010206997394562,
        "G": 0.0,
        "B": 0.03850122541189194
      },
      "extension": {
        "length": 32501.134399658204,
        "rating": 302.68304347991943
      }
    },
    {
      "class": "Branch",
      "id": "branch_52525_52538_1",
      "ports": {
        "bus1": 52538,
        "bus2": 52525
      },
      "params": {
        "R": 0.054767835885286324,
        "X": 0.12775251269340515,
        "G": 0.0,
        "B": 0.0036104018799960613
      },
      "extension": {
        "length": 15677.462786132814,
        "rating": 44.43628489971161
      }
    },
    {
      "class": "Branch",
      "id": "branch_52526_52529_1",
      "ports": {
        "bus1": 52526,
        "bus2": 52529
      },
      "params": {
        "R": -0.00219242786988616,
        "X": -0.05033671110868454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52526_52530_1",
      "ports": {
        "bus1": 52526,
        "bus2": 52530
      },
      "params": {
        "R": 0.00022689970501232892,
        "X": 0.001063860603608191,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52526_52531_1",
      "ports": {
        "bus1": 52526,
        "bus2": 52531
      },
      "params": {
        "R": 0.00027062921435572207,
        "X": 0.0011800784850493073,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52527_52529_1",
      "ports": {
        "bus1": 52527,
        "bus2": 52529
      },
      "params": {
        "R": 0.006957052741199732,
        "X": 0.15972942113876343,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52528_52529_1",
      "ports": {
        "bus1": 52528,
        "bus2": 52529
      },
      "params": {
        "R": 0.02898298017680645,
        "X": 0.66543048620224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52532_53062_1",
      "ports": {
        "bus1": 52532,
        "bus2": 53062
      },
      "params": {
        "R": 0.22102949023246765,
        "X": 0.7397264242172241,
        "G": 0.0,
        "B": 0.005818086210638285
      },
      "extension": {
        "length": 47553.219358154296,
        "rating": 54.19514179229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_52532_53068_1",
      "ports": {
        "bus1": 52532,
        "bus2": 53068
      },
      "params": {
        "R": 0.03551339730620384,
        "X": 0.09775638580322266,
        "G": 0.0,
        "B": 0.0036629901733249426
      },
      "extension": {
        "length": 13613.118000732422,
        "rating": 56.73527717590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_52533_52534_1",
      "ports": {
        "bus1": 52534,
        "bus2": 52533
      },
      "params": {
        "R": 0.0024075054097920656,
        "X": 0.08624439686536789,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52533_52535_1",
      "ports": {
        "bus1": 52533,
        "bus2": 52535
      },
      "params": {
        "R": 0.000292838056338951,
        "X": 0.0011858005309477448,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52533_52635_1",
      "ports": {
        "bus1": 52635,
        "bus2": 52533
      },
      "params": {
        "R": 0.003708707867190242,
        "X": 0.026555733755230904,
        "G": 0.0,
        "B": 0.031044336035847664
      },
      "extension": {
        "length": 22069.109716918945,
        "rating": 295.59433460235596
      }
    },
    {
      "class": "Branch",
      "id": "branch_52533_55363_1",
      "ports": {
        "bus1": 52533,
        "bus2": 55363
      },
      "params": {
        "R": 0.005239864811301231,
        "X": 0.028927557170391083,
        "G": 0.0,
        "B": 0.12456894665956497
      },
      "extension": {
        "length": 39218.759991210936,
        "rating": 290.7048463821411
      }
    },
    {
      "class": "Branch",
      "id": "branch_52534_52672_1",
      "ports": {
        "bus1": 52534,
        "bus2": 52672
      },
      "params": {
        "R": 0.039865732192993164,
        "X": 0.08645422011613846,
        "G": 0.0,
        "B": 0.008789632469415665
      },
      "extension": {
        "length": 19960.302064086914,
        "rating": 58.32821726799011
      }
    },
    {
      "class": "Branch",
      "id": "branch_52536_52537_1",
      "ports": {
        "bus1": 52536,
        "bus2": 52537
      },
      "params": {
        "R": 0.0354328416287899,
        "X": 0.08444947004318237,
        "G": 0.0,
        "B": 0.002599732019007206
      },
      "extension": {
        "length": 10271.89466619873,
        "rating": 54.62539196014404
      }
    },
    {
      "class": "Branch",
      "id": "branch_52538_53104_1",
      "ports": {
        "bus1": 53104,
        "bus2": 52538
      },
      "params": {
        "R": 0.04746329411864281,
        "X": 0.13164512813091278,
        "G": 0.0,
        "B": 0.00467620138078928
      },
      "extension": {
        "length": 17234.367614868166,
        "rating": 55.13889193534851
      }
    },
    {
      "class": "Branch",
      "id": "branch_52539_52540_1",
      "ports": {
        "bus1": 52539,
        "bus2": 52540
      },
      "params": {
        "R": 0.0002094866067636758,
        "X": 0.00107789714820683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52540_52552_1",
      "ports": {
        "bus1": 52552,
        "bus2": 52540
      },
      "params": {
        "R": 0.03071042895317078,
        "X": 0.08208375424146652,
        "G": 0.0,
        "B": 0.0022188618313521147
      },
      "extension": {
        "length": 8899.67112286377,
        "rating": 53.1396746635437
      }
    },
    {
      "class": "Branch",
      "id": "branch_52540_52556_1",
      "ports": {
        "bus1": 52540,
        "bus2": 52556
      },
      "params": {
        "R": 0.10783049464225769,
        "X": 0.2761693000793457,
        "G": 0.0,
        "B": 0.004660548642277718
      },
      "extension": {
        "length": 26696.632141845705,
        "rating": 45.92535197734833
      }
    },
    {
      "class": "Branch",
      "id": "branch_52541_52543_1",
      "ports": {
        "bus1": 52541,
        "bus2": 52543
      },
      "params": {
        "R": 0.013898330740630627,
        "X": 0.03688911348581314,
        "G": 0.0,
        "B": 0.010640950873494148
      },
      "extension": {
        "length": 14478.08883178711,
        "rating": 46.32993042469025
      }
    },
    {
      "class": "Branch",
      "id": "branch_52541_54056_1",
      "ports": {
        "bus1": 52541,
        "bus2": 54056
      },
      "params": {
        "R": 0.04583609476685524,
        "X": 0.11773952841758728,
        "G": 0.0,
        "B": 0.005511111579835415
      },
      "extension": {
        "length": 18963.175067138673,
        "rating": 56.610023975372314
      }
    },
    {
      "class": "Branch",
      "id": "branch_52542_52543_1",
      "ports": {
        "bus1": 52543,
        "bus2": 52542
      },
      "params": {
        "R": 0.06312879174947739,
        "X": 0.11866536736488341,
        "G": 0.0,
        "B": 0.0036435474175959826
      },
      "extension": {
        "length": 14747.55652331543,
        "rating": 48.94684851169586
      }
    },
    {
      "class": "Branch",
      "id": "branch_52542_52566_1",
      "ports": {
        "bus1": 52542,
        "bus2": 52566
      },
      "params": {
        "R": 0.03389493748545647,
        "X": 0.0930640920996666,
        "G": 0.0,
        "B": 0.002394123235717416
      },
      "extension": {
        "length": 11479.998506286622,
        "rating": 57.65560269355774
      }
    },
    {
      "class": "Branch",
      "id": "branch_52544_52545_1",
      "ports": {
        "bus1": 52544,
        "bus2": 52545
      },
      "params": {
        "R": 0.00025710687623359263,
        "X": 0.0011308839311823249,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52544_52558_1",
      "ports": {
        "bus1": 52544,
        "bus2": 52558
      },
      "params": {
        "R": 0.05380195379257202,
        "X": 0.12224040180444716,
        "G": 0.0,
        "B": 0.006269331555813551
      },
      "extension": {
        "length": 20313.692074951174,
        "rating": 33.859577775001526
      }
    },
    {
      "class": "Branch",
      "id": "branch_52544_54276_1",
      "ports": {
        "bus1": 54276,
        "bus2": 52544
      },
      "params": {
        "R": 0.0169040709733963,
        "X": 0.04674967378377915,
        "G": 0.0,
        "B": 0.023309078067541122
      },
      "extension": {
        "length": 21894.8696081543,
        "rating": 49.70041811466217
      }
    },
    {
      "class": "Branch",
      "id": "branch_52546_52547_1",
      "ports": {
        "bus1": 52546,
        "bus2": 52547
      },
      "params": {
        "R": 0.0002189705992350355,
        "X": 0.0011849579168483615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52546_52550_1",
      "ports": {
        "bus1": 52550,
        "bus2": 52546
      },
      "params": {
        "R": 0.01939139887690544,
        "X": 0.04829847440123558,
        "G": 0.0,
        "B": 0.004416644107550383
      },
      "extension": {
        "length": 10800.424940185547,
        "rating": 43.930426239967346
      }
    },
    {
      "class": "Branch",
      "id": "branch_52548_52550_1",
      "ports": {
        "bus1": 52550,
        "bus2": 52548
      },
      "params": {
        "R": 0.02416580729186535,
        "X": 0.061605460941791534,
        "G": 0.0,
        "B": 0.002534138737246394
      },
      "extension": {
        "length": 8502.397627807617,
        "rating": 63.676369190216064
      }
    },
    {
      "class": "Branch",
      "id": "branch_52548_53241_1",
      "ports": {
        "bus1": 52548,
        "bus2": 53241
      },
      "params": {
        "R": 0.02577963098883629,
        "X": 0.0596698559820652,
        "G": 0.0,
        "B": 0.021701326593756676
      },
      "extension": {
        "length": 27248.625518554687,
        "rating": 61.79545521736145
      }
    },
    {
      "class": "Branch",
      "id": "branch_52548_53840_1",
      "ports": {
        "bus1": 52548,
        "bus2": 53840
      },
      "params": {
        "R": 0.02984985709190369,
        "X": 0.07454655319452286,
        "G": 0.0,
        "B": 0.009356208145618439
      },
      "extension": {
        "length": 17425.142016723632,
        "rating": 59.87694263458252
      }
    },
    {
      "class": "Branch",
      "id": "branch_52548_55181_1",
      "ports": {
        "bus1": 52548,
        "bus2": 55181
      },
      "params": {
        "R": 0.016238456591963768,
        "X": 0.03665141761302948,
        "G": 0.0,
        "B": 0.04106858745217323
      },
      "extension": {
        "length": 27893.18515209961,
        "rating": 61.4554226398468
      }
    },
    {
      "class": "Branch",
      "id": "branch_52549_52550_1",
      "ports": {
        "bus1": 52550,
        "bus2": 52549
      },
      "params": {
        "R": 0.003447030670940876,
        "X": 0.12079118192195892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52549_52551_1",
      "ports": {
        "bus1": 52549,
        "bus2": 52551
      },
      "params": {
        "R": 0.00022037583403289318,
        "X": 0.0010231375927105546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52551_53232_1",
      "ports": {
        "bus1": 52551,
        "bus2": 53232
      },
      "params": {
        "R": 0.015466246753931044,
        "X": 0.09945718944072723,
        "G": 0.0,
        "B": 0.06457483023405075
      },
      "extension": {
        "length": 58792.63722363282,
        "rating": 267.21441745758057
      }
    },
    {
      "class": "Branch",
      "id": "branch_52551_54273_1",
      "ports": {
        "bus1": 52551,
        "bus2": 54273
      },
      "params": {
        "R": 0.006168500520288944,
        "X": 0.03456836938858032,
        "G": 0.0,
        "B": 0.06921418011188507
      },
      "extension": {
        "length": 34283.108513671876,
        "rating": 232.62605667114258
      }
    },
    {
      "class": "Branch",
      "id": "branch_52551_54274_1",
      "ports": {
        "bus1": 52551,
        "bus2": 54274
      },
      "params": {
        "R": 0.009114328771829605,
        "X": 0.05381055176258087,
        "G": 0.0,
        "B": 0.04274391010403633
      },
      "extension": {
        "length": 35704.94721459961,
        "rating": 215.67471027374268
      }
    },
    {
      "class": "Branch",
      "id": "branch_52551_54815_1",
      "ports": {
        "bus1": 54815,
        "bus2": 52551
      },
      "params": {
        "R": 0.003801057580858469,
        "X": 0.020256465300917625,
        "G": 0.0,
        "B": 0.018154175952076912
      },
      "extension": {
        "length": 13428.71911669922,
        "rating": 310.6889009475708
      }
    },
    {
      "class": "Branch",
      "id": "branch_52551_55182_1",
      "ports": {
        "bus1": 52551,
        "bus2": 55182
      },
      "params": {
        "R": 0.00776756787672639,
        "X": 0.04213729500770569,
        "G": 0.0,
        "B": 0.03143046796321869
      },
      "extension": {
        "length": 23658.68715600586,
        "rating": 244.65203285217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_52552_55249_1",
      "ports": {
        "bus1": 52552,
        "bus2": 55249
      },
      "params": {
        "R": 0.0018993885023519397,
        "X": 0.005542877130210399,
        "G": 0.0,
        "B": 0.0005434500053524971
      },
      "extension": {
        "length": 1335.5267135009767,
        "rating": 58.28401446342468
      }
    },
    {
      "class": "Branch",
      "id": "branch_52553_52554_1",
      "ports": {
        "bus1": 52553,
        "bus2": 52554
      },
      "params": {
        "R": 0.00028604446561075747,
        "X": 0.001015602145344019,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52554_52556_1",
      "ports": {
        "bus1": 52554,
        "bus2": 52556
      },
      "params": {
        "R": 0.018685242161154747,
        "X": 0.03946159407496452,
        "G": 0.0,
        "B": 0.01616661064326763
      },
      "extension": {
        "length": 18170.907240234377,
        "rating": 56.034547090530396
      }
    },
    {
      "class": "Branch",
      "id": "branch_52554_53093_1",
      "ports": {
        "bus1": 53093,
        "bus2": 52554
      },
      "params": {
        "R": 0.07723667472600937,
        "X": 0.20291413366794583,
        "G": 0.0,
        "B": 0.00406224187463522
      },
      "extension": {
        "length": 21017.468512573243,
        "rating": 46.604329347610474
      }
    },
    {
      "class": "Branch",
      "id": "branch_52555_52556_1",
      "ports": {
        "bus1": 52556,
        "bus2": 52555
      },
      "params": {
        "R": 0.002948872046545148,
        "X": 0.07239356637001038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52555_52557_1",
      "ports": {
        "bus1": 52555,
        "bus2": 52557
      },
      "params": {
        "R": 0.00029219232965260744,
        "X": 0.0011433576000854373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52555_54262_1",
      "ports": {
        "bus1": 54262,
        "bus2": 52555
      },
      "params": {
        "R": 0.006662789732217789,
        "X": 0.03733859956264496,
        "G": 0.0,
        "B": 0.052459776401519775
      },
      "extension": {
        "length": 32102.027597900393,
        "rating": 236.52377128601074
      }
    },
    {
      "class": "Branch",
      "id": "branch_52555_54773_1",
      "ports": {
        "bus1": 52555,
        "bus2": 54773
      },
      "params": {
        "R": 0.019617736339569092,
        "X": 0.08611200004816055,
        "G": 0.0,
        "B": 0.03767682611942291
      },
      "extension": {
        "length": 41753.210965576174,
        "rating": 187.00580596923828
      }
    },
    {
      "class": "Branch",
      "id": "branch_52555_55254_1",
      "ports": {
        "bus1": 52555,
        "bus2": 55254
      },
      "params": {
        "R": 0.008886423893272877,
        "X": 0.05730842426419258,
        "G": 0.0,
        "B": 0.03255973756313324
      },
      "extension": {
        "length": 30285.990353759767,
        "rating": 261.46743297576904
      }
    },
    {
      "class": "Branch",
      "id": "branch_52558_52559_1",
      "ports": {
        "bus1": 52558,
        "bus2": 52559
      },
      "params": {
        "R": 0.0002594271209090948,
        "X": 0.0010550683364272118,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52560_52794_1",
      "ports": {
        "bus1": 52560,
        "bus2": 52794
      },
      "params": {
        "R": 0.07590606808662415,
        "X": 0.2160811424255371,
        "G": 0.0,
        "B": 0.006419815123081207
      },
      "extension": {
        "length": 27172.79461230469,
        "rating": 60.20251512527466
      }
    },
    {
      "class": "Branch",
      "id": "branch_52560_52813_1",
      "ports": {
        "bus1": 52813,
        "bus2": 52560
      },
      "params": {
        "R": 0.037742339074611664,
        "X": 0.07970794290304184,
        "G": 0.0,
        "B": 0.003028745064511895
      },
      "extension": {
        "length": 10794.175275146485,
        "rating": 55.74742555618286
      }
    },
    {
      "class": "Branch",
      "id": "branch_52561_52562_1",
      "ports": {
        "bus1": 52562,
        "bus2": 52561
      },
      "params": {
        "R": 0.02078966610133648,
        "X": 0.041262127459049225,
        "G": 0.0,
        "B": 0.0013397990260273218
      },
      "extension": {
        "length": 5548.670024688721,
        "rating": 62.250882387161255
      }
    },
    {
      "class": "Branch",
      "id": "branch_52561_54450_1",
      "ports": {
        "bus1": 52561,
        "bus2": 54450
      },
      "params": {
        "R": 0.031273018568754196,
        "X": 0.07232547551393509,
        "G": 0.0,
        "B": 0.005573064088821411
      },
      "extension": {
        "length": 13937.026229736328,
        "rating": 76.17844343185425
      }
    },
    {
      "class": "Branch",
      "id": "branch_52562_52563_1",
      "ports": {
        "bus1": 52562,
        "bus2": 52563
      },
      "params": {
        "R": 0.00021757844660896808,
        "X": 0.0010374590056017041,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52562_53098_1",
      "ports": {
        "bus1": 52562,
        "bus2": 53098
      },
      "params": {
        "R": 0.0171253252774477,
        "X": 0.06218738481402397,
        "G": 0.0,
        "B": 0.01101719867438078
      },
      "extension": {
        "length": 18774.085864746095,
        "rating": 54.75189685821533
      }
    },
    {
      "class": "Branch",
      "id": "branch_52564_52567_1",
      "ports": {
        "bus1": 52567,
        "bus2": 52564
      },
      "params": {
        "R": 0.0037473575212061405,
        "X": 0.026027336716651917,
        "G": 0.0,
        "B": 0.045129723846912384
      },
      "extension": {
        "length": 23820.733357910158,
        "rating": 253.3545970916748
      }
    },
    {
      "class": "Branch",
      "id": "branch_52564_55386_1",
      "ports": {
        "bus1": 55386,
        "bus2": 52564
      },
      "params": {
        "R": 0.006915997713804245,
        "X": 0.04000622406601906,
        "G": 0.0,
        "B": 0.020700298249721527
      },
      "extension": {
        "length": 22043.636806640625,
        "rating": 290.92140197753906
      }
    },
    {
      "class": "Branch",
      "id": "branch_52565_52566_1",
      "ports": {
        "bus1": 52566,
        "bus2": 52565
      },
      "params": {
        "R": 0.0041375597938895226,
        "X": 0.13431133329868317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52565_52567_1",
      "ports": {
        "bus1": 52565,
        "bus2": 52567
      },
      "params": {
        "R": 0.00023375192540697753,
        "X": 0.0010450611589476466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52566_53098_1",
      "ports": {
        "bus1": 53098,
        "bus2": 52566
      },
      "params": {
        "R": 0.040933649986982346,
        "X": 0.11586088687181473,
        "G": 0.0,
        "B": 0.0024894713424146175
      },
      "extension": {
        "length": 13039.858573242187,
        "rating": 49.580737948417664
      }
    },
    {
      "class": "Branch",
      "id": "branch_52567_54631_1",
      "ports": {
        "bus1": 52567,
        "bus2": 54631
      },
      "params": {
        "R": 0.011213541962206364,
        "X": 0.06325345486402512,
        "G": 0.0,
        "B": 0.051490139216184616
      },
      "extension": {
        "length": 39940.16349243164,
        "rating": 227.51822471618652
      }
    },
    {
      "class": "Branch",
      "id": "branch_52568_53763_1",
      "ports": {
        "bus1": 52568,
        "bus2": 53763
      },
      "params": {
        "R": 0.0062111979350447655,
        "X": 0.03590758517384529,
        "G": 0.0,
        "B": 0.030208731070160866
      },
      "extension": {
        "length": 23114.002449462892,
        "rating": 284.7465515136719
      }
    },
    {
      "class": "Branch",
      "id": "branch_52569_52570_1",
      "ports": {
        "bus1": 52569,
        "bus2": 52570
      },
      "params": {
        "R": 0.00021997003932483494,
        "X": 0.001092263963073492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52571_55375_1",
      "ports": {
        "bus1": 55375,
        "bus2": 52571
      },
      "params": {
        "R": 0.027994360774755478,
        "X": 0.08762395381927489,
        "G": 0.0,
        "B": 0.0027411472983658314
      },
      "extension": {
        "length": 10557.985668640136,
        "rating": 55.60929775238037
      }
    },
    {
      "class": "Branch",
      "id": "branch_52572_52588_1",
      "ports": {
        "bus1": 52572,
        "bus2": 52588
      },
      "params": {
        "R": 0.04462321102619171,
        "X": 0.09485290944576263,
        "G": 0.0,
        "B": 0.0033643252681940794
      },
      "extension": {
        "length": 12150.783864624023,
        "rating": 61.000269651412964
      }
    },
    {
      "class": "Branch",
      "id": "branch_52572_55022_1",
      "ports": {
        "bus1": 55022,
        "bus2": 52572
      },
      "params": {
        "R": 0.027831269428133965,
        "X": 0.06365296244621277,
        "G": 0.0,
        "B": 0.0020237071439623833
      },
      "extension": {
        "length": 8019.030085510254,
        "rating": 62.703752517700195
      }
    },
    {
      "class": "Branch",
      "id": "branch_52573_52582_1",
      "ports": {
        "bus1": 52573,
        "bus2": 52582
      },
      "params": {
        "R": 0.021064555272459984,
        "X": 0.06200762093067169,
        "G": 0.0,
        "B": 0.002109786029905081
      },
      "extension": {
        "length": 8414.727351196289,
        "rating": 59.26096439361572
      }
    },
    {
      "class": "Branch",
      "id": "branch_52573_52602_1",
      "ports": {
        "bus1": 52602,
        "bus2": 52573
      },
      "params": {
        "R": 0.04132704809308052,
        "X": 0.11716605722904204,
        "G": 0.0,
        "B": 0.0023817855399101973
      },
      "extension": {
        "length": 12681.841937805177,
        "rating": 54.7771692276001
      }
    },
    {
      "class": "Branch",
      "id": "branch_52574_54799_1",
      "ports": {
        "bus1": 52574,
        "bus2": 54799
      },
      "params": {
        "R": 0.0037763146683573723,
        "X": 0.008321217261254787,
        "G": 0.0,
        "B": 0.00036974137765355403
      },
      "extension": {
        "length": 1324.4166561813354,
        "rating": 64.91061449050903
      }
    },
    {
      "class": "Branch",
      "id": "branch_52574_54918_1",
      "ports": {
        "bus1": 54918,
        "bus2": 52574
      },
      "params": {
        "R": 0.012483547441661358,
        "X": 0.029028790071606636,
        "G": 0.0,
        "B": 0.006168180610984563
      },
      "extension": {
        "length": 9140.259437622071,
        "rating": 59.982991218566895
      }
    },
    {
      "class": "Branch",
      "id": "branch_52575_52576_1",
      "ports": {
        "bus1": 52576,
        "bus2": 52575
      },
      "params": {
        "R": 0.003849148517474532,
        "X": 0.13242223858833313,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52575_52577_1",
      "ports": {
        "bus1": 52575,
        "bus2": 52577
      },
      "params": {
        "R": 0.0002740584022831172,
        "X": 0.0011852355673909187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52576_54693_1",
      "ports": {
        "bus1": 54693,
        "bus2": 52576
      },
      "params": {
        "R": 0.014440133236348629,
        "X": 0.030723854899406433,
        "G": 0.0,
        "B": 0.003373869927600026
      },
      "extension": {
        "length": 5983.672112182618,
        "rating": 57.485389709472656
      }
    },
    {
      "class": "Branch",
      "id": "branch_52577_52578_1",
      "ports": {
        "bus1": 52577,
        "bus2": 52578
      },
      "params": {
        "R": 0.003846763866022229,
        "X": 0.02506808191537857,
        "G": 0.0,
        "B": 0.012608704157173634
      },
      "extension": {
        "length": 13847.22873413086,
        "rating": 237.31505870819092
      }
    },
    {
      "class": "Branch",
      "id": "branch_52578_53415_1",
      "ports": {
        "bus1": 52578,
        "bus2": 53415
      },
      "params": {
        "R": 0.005020984448492527,
        "X": 0.03082764893770218,
        "G": 0.0,
        "B": 0.06474433839321136
      },
      "extension": {
        "length": 32353.082413330078,
        "rating": 302.9325246810913
      }
    },
    {
      "class": "Branch",
      "id": "branch_52578_53502_1",
      "ports": {
        "bus1": 52578,
        "bus2": 53502
      },
      "params": {
        "R": 0.00458850571885705,
        "X": 0.025449154898524284,
        "G": 0.0,
        "B": 0.030539220198988914
      },
      "extension": {
        "length": 19283.62541418457,
        "rating": 312.0840072631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_52579_52580_1",
      "ports": {
        "bus1": 52579,
        "bus2": 52580
      },
      "params": {
        "R": 0.00024942614254541695,
        "X": 0.0010005149524658918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52580_53547_1",
      "ports": {
        "bus1": 52580,
        "bus2": 53547
      },
      "params": {
        "R": 0.024629971012473106,
        "X": 0.046317514032125466,
        "G": 0.0,
        "B": 0.014151841402053833
      },
      "extension": {
        "length": 17231.25045629883,
        "rating": 63.026946783065796
      }
    },
    {
      "class": "Branch",
      "id": "branch_52580_53551_1",
      "ports": {
        "bus1": 52580,
        "bus2": 53551
      },
      "params": {
        "R": 0.016196489334106445,
        "X": 0.038166604936122894,
        "G": 0.0,
        "B": 0.002752163214609027
      },
      "extension": {
        "length": 6769.247487121582,
        "rating": 59.246665239334106
      }
    },
    {
      "class": "Branch",
      "id": "branch_52581_52582_1",
      "ports": {
        "bus1": 52582,
        "bus2": 52581
      },
      "params": {
        "R": 0.003914498724043369,
        "X": 0.11241716891527176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52581_52583_1",
      "ports": {
        "bus1": 52581,
        "bus2": 52583
      },
      "params": {
        "R": 0.00022553862072527409,
        "X": 0.0011311620473861694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52581_52605_1",
      "ports": {
        "bus1": 52605,
        "bus2": 52581
      },
      "params": {
        "R": 0.0044552963227033615,
        "X": 0.024134812876582146,
        "G": 0.0,
        "B": 0.05200441554188728
      },
      "extension": {
        "length": 25232.777028808596,
        "rating": 280.0213098526001
      }
    },
    {
      "class": "Branch",
      "id": "branch_52581_53415_1",
      "ports": {
        "bus1": 53415,
        "bus2": 52581
      },
      "params": {
        "R": 0.004124234896153212,
        "X": 0.026763902977108955,
        "G": 0.0,
        "B": 0.026580244302749634
      },
      "extension": {
        "length": 19535.9510357666,
        "rating": 286.7073059082031
      }
    },
    {
      "class": "Branch",
      "id": "branch_52582_52585_1",
      "ports": {
        "bus1": 52582,
        "bus2": 52585
      },
      "params": {
        "R": 0.017226211726665497,
        "X": 0.04854065179824829,
        "G": 0.0,
        "B": 0.0028857418801635504
      },
      "extension": {
        "length": 7928.502797241211,
        "rating": 47.196075320243835
      }
    },
    {
      "class": "Branch",
      "id": "branch_52584_52585_1",
      "ports": {
        "bus1": 52585,
        "bus2": 52584
      },
      "params": {
        "R": 0.04292891547083855,
        "X": 0.10943327099084854,
        "G": 0.0,
        "B": 0.004715536255389452
      },
      "extension": {
        "length": 15145.704081298829,
        "rating": 59.11431312561035
      }
    },
    {
      "class": "Branch",
      "id": "branch_52584_52970_1",
      "ports": {
        "bus1": 52584,
        "bus2": 52970
      },
      "params": {
        "R": 0.04350252076983452,
        "X": 0.0989430546760559,
        "G": 0.0,
        "B": 0.008856422267854214
      },
      "extension": {
        "length": 20045.16367492676,
        "rating": 57.21651315689087
      }
    },
    {
      "class": "Branch",
      "id": "branch_52585_54693_1",
      "ports": {
        "bus1": 52585,
        "bus2": 54693
      },
      "params": {
        "R": 0.08347059041261673,
        "X": 0.15835623443126678,
        "G": 0.0,
        "B": 0.006126350723206998
      },
      "extension": {
        "length": 20730.86489025879,
        "rating": 63.91729116439819
      }
    },
    {
      "class": "Branch",
      "id": "branch_52586_53349_1",
      "ports": {
        "bus1": 52586,
        "bus2": 53349
      },
      "params": {
        "R": 0.02279775962233543,
        "X": 0.05218126997351647,
        "G": 0.0,
        "B": 0.0028214191552251577
      },
      "extension": {
        "length": 8292.555761901856,
        "rating": 38.214269280433655
      }
    },
    {
      "class": "Branch",
      "id": "branch_52586_53549_1",
      "ports": {
        "bus1": 52586,
        "bus2": 53549
      },
      "params": {
        "R": 0.058354754000902176,
        "X": 0.1480926275253296,
        "G": 0.0,
        "B": 0.0022424408234655857
      },
      "extension": {
        "length": 12889.427662353515,
        "rating": 56.75639510154724
      }
    },
    {
      "class": "Branch",
      "id": "branch_52587_53547_1",
      "ports": {
        "bus1": 52587,
        "bus2": 53547
      },
      "params": {
        "R": 0.01690659485757351,
        "X": 0.047261014580726624,
        "G": 0.0,
        "B": 0.003550090827047825
      },
      "extension": {
        "length": 9078.062838684082,
        "rating": 43.760550022125244
      }
    },
    {
      "class": "Branch",
      "id": "branch_52587_55366_1",
      "ports": {
        "bus1": 55366,
        "bus2": 52587
      },
      "params": {
        "R": 0.025324463844299316,
        "X": 0.07384780049324036,
        "G": 0.0,
        "B": 0.0012630386045202613
      },
      "extension": {
        "length": 7129.026828918457,
        "rating": 60.982537269592285
      }
    },
    {
      "class": "Branch",
      "id": "branch_52588_52589_1",
      "ports": {
        "bus1": 52588,
        "bus2": 52589
      },
      "params": {
        "R": 0.035344868898391724,
        "X": 0.062035966664552696,
        "G": 0.0,
        "B": 0.005402437411248684
      },
      "extension": {
        "length": 11156.159342834473,
        "rating": 68.49151849746704
      }
    },
    {
      "class": "Branch",
      "id": "branch_52588_52606_1",
      "ports": {
        "bus1": 52588,
        "bus2": 52606
      },
      "params": {
        "R": 0.010104678571224213,
        "X": 0.03018224984407425,
        "G": 0.0,
        "B": 0.03954882547259331
      },
      "extension": {
        "length": 22969.891803955077,
        "rating": 79.09880876541138
      }
    },
    {
      "class": "Branch",
      "id": "branch_52588_52609_1",
      "ports": {
        "bus1": 52609,
        "bus2": 52588
      },
      "params": {
        "R": 0.02137712761759758,
        "X": 0.06070501729846,
        "G": 0.0,
        "B": 0.002357030985876918
      },
      "extension": {
        "length": 8738.395385559083,
        "rating": 64.02481198310852
      }
    },
    {
      "class": "Branch",
      "id": "branch_52588_54563_1",
      "ports": {
        "bus1": 52588,
        "bus2": 54563
      },
      "params": {
        "R": 0.023503676056861877,
        "X": 0.06779448688030243,
        "G": 0.0,
        "B": 0.002587550552561879
      },
      "extension": {
        "length": 9481.212277404786,
        "rating": 73.16620349884033
      }
    },
    {
      "class": "Branch",
      "id": "branch_52589_54563_1",
      "ports": {
        "bus1": 54563,
        "bus2": 52589
      },
      "params": {
        "R": 0.014231238514184952,
        "X": 0.031229354441165924,
        "G": 0.0,
        "B": 0.0008692991104908288
      },
      "extension": {
        "length": 3403.1954704284667,
        "rating": 71.66306972503662
      }
    },
    {
      "class": "Branch",
      "id": "branch_52590_52591_1",
      "ports": {
        "bus1": 52590,
        "bus2": 52591
      },
      "params": {
        "R": 0.00027899013366550207,
        "X": 0.0010255964007228613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52590_52593_1",
      "ports": {
        "bus1": 52590,
        "bus2": 52593
      },
      "params": {
        "R": 0.018588492646813393,
        "X": 0.0491223782300949,
        "G": 0.0,
        "B": 0.004575008992105722
      },
      "extension": {
        "length": 10618.049676818848,
        "rating": 60.88154315948486
      }
    },
    {
      "class": "Branch",
      "id": "branch_52590_52599_1",
      "ports": {
        "bus1": 52590,
        "bus2": 52599
      },
      "params": {
        "R": 0.04324072971940041,
        "X": 0.0946098193526268,
        "G": 0.0,
        "B": 0.002094104653224349
      },
      "extension": {
        "length": 9518.4800491333,
        "rating": 55.06375432014465
      }
    },
    {
      "class": "Branch",
      "id": "branch_52592_52595_1",
      "ports": {
        "bus1": 52592,
        "bus2": 52595
      },
      "params": {
        "R": 0.007044435478746891,
        "X": 0.14912274479866028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52592_52596_1",
      "ports": {
        "bus1": 52592,
        "bus2": 52596
      },
      "params": {
        "R": 0.00020157812105026096,
        "X": 0.0011047502048313618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52593_52595_1",
      "ports": {
        "bus1": 52593,
        "bus2": 52595
      },
      "params": {
