        "R": 0.0011656740680336952,
        "X": 0.02467600256204605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52594_52595_1",
      "ports": {
        "bus1": 52594,
        "bus2": 52595
      },
      "params": {
        "R": 0.040333107113838196,
        "X": 0.8538064360618591,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52596_53367_1",
      "ports": {
        "bus1": 52596,
        "bus2": 53367
      },
      "params": {
        "R": 0.0027705433312803507,
        "X": 0.013970598578453064,
        "G": 0.0,
        "B": 0.050255827605724335
      },
      "extension": {
        "length": 18407.892635375978,
        "rating": 294.46985721588135
      }
    },
    {
      "class": "Branch",
      "id": "branch_52596_54565_1",
      "ports": {
        "bus1": 52596,
        "bus2": 54565
      },
      "params": {
        "R": 0.0029820017516613007,
        "X": 0.01867407187819481,
        "G": 0.0,
        "B": 0.03650551289319992
      },
      "extension": {
        "length": 18517.44134399414,
        "rating": 286.38646602630615
      }
    },
    {
      "class": "Branch",
      "id": "branch_52597_52598_1",
      "ports": {
        "bus1": 52597,
        "bus2": 52598
      },
      "params": {
        "R": 0.00027380906976759434,
        "X": 0.0010227676248177886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52597_53362_1",
      "ports": {
        "bus1": 53362,
        "bus2": 52597
      },
      "params": {
        "R": 0.0414140447974205,
        "X": 0.09196699410676956,
        "G": 0.0,
        "B": 0.00230679870583117
      },
      "extension": {
        "length": 10902.172311035156,
        "rating": 49.91402626037598
      }
    },
    {
      "class": "Branch",
      "id": "branch_52597_53374_1",
      "ports": {
        "bus1": 53374,
        "bus2": 52597
      },
      "params": {
        "R": 0.03370855376124382,
        "X": 0.07608970254659653,
        "G": 0.0,
        "B": 0.004996072966605425
      },
      "extension": {
        "length": 13371.184442504884,
        "rating": 61.50176525115967
      }
    },
    {
      "class": "Branch",
      "id": "branch_52599_52600_1",
      "ports": {
        "bus1": 52599,
        "bus2": 52600
      },
      "params": {
        "R": 0.00022417055151890963,
        "X": 0.001053867512382567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52599_52611_1",
      "ports": {
        "bus1": 52599,
        "bus2": 52611
      },
      "params": {
        "R": 0.0204220712184906,
        "X": 0.05053229257464409,
        "G": 0.0,
        "B": 0.018761541694402695
      },
      "extension": {
        "length": 23389.767384521485,
        "rating": 79.8540711402893
      }
    },
    {
      "class": "Branch",
      "id": "branch_52599_54443_1",
      "ports": {
        "bus1": 52599,
        "bus2": 54443
      },
      "params": {
        "R": 0.013357466086745264,
        "X": 0.03650432452559471,
        "G": 0.0,
        "B": 0.0013795469421893358
      },
      "extension": {
        "length": 4688.772442108155,
        "rating": 83.48075747489929
      }
    },
    {
      "class": "Branch",
      "id": "branch_52601_53396_1",
      "ports": {
        "bus1": 52601,
        "bus2": 53396
      },
      "params": {
        "R": 0.029337791725993156,
        "X": 0.06933212280273438,
        "G": 0.0,
        "B": 0.007435780018568038
      },
      "extension": {
        "length": 17228.82702282715,
        "rating": 53.708451986312866
      }
    },
    {
      "class": "Branch",
      "id": "branch_52601_54443_1",
      "ports": {
        "bus1": 54443,
        "bus2": 52601
      },
      "params": {
        "R": 0.017633933573961258,
        "X": 0.04928163066506385,
        "G": 0.0,
        "B": 0.001455076155252755
      },
      "extension": {
        "length": 5827.771976989747,
        "rating": 40.7956600189209
      }
    },
    {
      "class": "Branch",
      "id": "branch_52602_52603_1",
      "ports": {
        "bus1": 52602,
        "bus2": 52603
      },
      "params": {
        "R": 0.00021694508905056867,
        "X": 0.0010423288913443685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52602_52787_1",
      "ports": {
        "bus1": 52602,
        "bus2": 52787
      },
      "params": {
        "R": 0.026071257889270782,
        "X": 0.07771264016628265,
        "G": 0.0,
        "B": 0.008733336813747883
      },
      "extension": {
        "length": 19384.39051940918,
        "rating": 45.39503455162048
      }
    },
    {
      "class": "Branch",
      "id": "branch_52604_52606_1",
      "ports": {
        "bus1": 52606,
        "bus2": 52604
      },
      "params": {
        "R": 0.04396890476346015,
        "X": 0.09709471464157104,
        "G": 0.0,
        "B": 0.0026047576684504747
      },
      "extension": {
        "length": 11001.62210119629,
        "rating": 66.21900200843811
      }
    },
    {
      "class": "Branch",
      "id": "branch_52604_52777_1",
      "ports": {
        "bus1": 52604,
        "bus2": 52777
      },
      "params": {
        "R": 0.0337495319545269,
        "X": 0.10412007570266724,
        "G": 0.0,
        "B": 0.00400191405788064
      },
      "extension": {
        "length": 15676.033896606446,
        "rating": 63.74015808105469
      }
    },
    {
      "class": "Branch",
      "id": "branch_52605_52606_1",
      "ports": {
        "bus1": 52606,
        "bus2": 52605
      },
      "params": {
        "R": 0.0026004090905189514,
        "X": 0.09649953991174698,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52605_52607_1",
      "ports": {
        "bus1": 52605,
        "bus2": 52607
      },
      "params": {
        "R": 0.0002215529966633767,
        "X": 0.0010174494236707687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52605_52773_1",
      "ports": {
        "bus1": 52773,
        "bus2": 52605
      },
      "params": {
        "R": 0.006808284670114517,
        "X": 0.03750276938080788,
        "G": 0.0,
        "B": 0.021364105865359306
      },
      "extension": {
        "length": 19986.557717285155,
        "rating": 271.50073051452637
      }
    },
    {
      "class": "Branch",
      "id": "branch_52606_54133_1",
      "ports": {
        "bus1": 54133,
        "bus2": 52606
      },
      "params": {
        "R": 0.023471100255846977,
        "X": 0.058278750628232956,
        "G": 0.0,
        "B": 0.005266888067126274
      },
      "extension": {
        "length": 11475.905221252442,
        "rating": 72.40511178970337
      }
    },
    {
      "class": "Branch",
      "id": "branch_52608_52609_1",
      "ports": {
        "bus1": 52609,
        "bus2": 52608
      },
      "params": {
        "R": 0.022584622725844383,
        "X": 0.06323320418596268,
        "G": 0.0,
        "B": 0.0012946687638759613
      },
      "extension": {
        "length": 6326.5607059020995,
        "rating": 60.11841893196106
      }
    },
    {
      "class": "Branch",
      "id": "branch_52608_54918_1",
      "ports": {
        "bus1": 52608,
        "bus2": 54918
      },
      "params": {
        "R": 0.021439356729388237,
        "X": 0.06527037918567657,
        "G": 0.0,
        "B": 0.001239005709066987
      },
      "extension": {
        "length": 6015.075067474366,
        "rating": 53.75692844390869
      }
    },
    {
      "class": "Branch",
      "id": "branch_52610_52611_1",
      "ports": {
        "bus1": 52611,
        "bus2": 52610
      },
      "params": {
        "R": 0.0027918994892388582,
        "X": 0.09703169763088226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52610_52612_1",
      "ports": {
        "bus1": 52610,
        "bus2": 52612
      },
      "params": {
        "R": 0.00023687579960096627,
        "X": 0.0010489440755918622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52610_54108_1",
      "ports": {
        "bus1": 54108,
        "bus2": 52610
      },
      "params": {
        "R": 0.005668130703270435,
        "X": 0.03767872974276543,
        "G": 0.0,
        "B": 0.028723346069455147
      },
      "extension": {
        "length": 23724.85655895996,
        "rating": 287.7190828323364
      }
    },
    {
      "class": "Branch",
      "id": "branch_52610_54446_1",
      "ports": {
        "bus1": 54446,
        "bus2": 52610
      },
      "params": {
        "R": 0.006214470602571964,
        "X": 0.03807808831334114,
        "G": 0.0,
        "B": 0.03386840969324112
      },
      "extension": {
        "length": 26101.569487060548,
        "rating": 304.1163206100464
      }
    },
    {
      "class": "Branch",
      "id": "branch_52611_53773_1",
      "ports": {
        "bus1": 52611,
        "bus2": 53773
      },
      "params": {
        "R": 0.030569722875952724,
        "X": 0.0862184688448906,
        "G": 0.0,
        "B": 0.008403070271015167
      },
      "extension": {
        "length": 19043.897349243165,
        "rating": 73.9722490310669
      }
    },
    {
      "class": "Branch",
      "id": "branch_52611_54799_1",
      "ports": {
        "bus1": 52611,
        "bus2": 54799
      },
      "params": {
        "R": 0.011820147745311258,
        "X": 0.02629171684384346,
        "G": 0.0,
        "B": 0.005781637039035559
      },
      "extension": {
        "length": 8534.975081176759,
        "rating": 58.674877882003784
      }
    },
    {
      "class": "Branch",
      "id": "branch_52611_54918_1",
      "ports": {
        "bus1": 52611,
        "bus2": 54918
      },
      "params": {
        "R": 0.010454349219799042,
        "X": 0.028979716822504997,
        "G": 0.0,
        "B": 0.0013420559698715806
      },
      "extension": {
        "length": 4694.406656341553,
        "rating": 69.59670186042786
      }
    },
    {
      "class": "Branch",
      "id": "branch_52613_52614_1",
      "ports": {
        "bus1": 52614,
        "bus2": 52613
      },
      "params": {
        "R": 0.003897129325196147,
        "X": 0.1542886644601822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52613_52615_1",
      "ports": {
        "bus1": 52613,
        "bus2": 52615
      },
      "params": {
        "R": 0.0002262668131152168,
        "X": 0.0010232861386612058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52613_54681_1",
      "ports": {
        "bus1": 52613,
        "bus2": 54681
      },
      "params": {
        "R": 0.0037383881863206625,
        "X": 0.022606827318668365,
        "G": 0.0,
        "B": 0.017265595495700836
      },
      "extension": {
        "length": 13418.150552490235,
        "rating": 254.4421672821045
      }
    },
    {
      "class": "Branch",
      "id": "branch_52613_55261_1",
      "ports": {
        "bus1": 52613,
        "bus2": 55261
      },
      "params": {
        "R": 0.004146422725170851,
        "X": 0.025781303644180298,
        "G": 0.0,
        "B": 0.0233999602496624
      },
      "extension": {
        "length": 18347.596873901366,
        "rating": 273.49445819854736
      }
    },
    {
      "class": "Branch",
      "id": "branch_52614_52617_1",
      "ports": {
        "bus1": 52617,
        "bus2": 52614
      },
      "params": {
        "R": 0.00903577171266079,
        "X": 0.02704671211540699,
        "G": 0.0,
        "B": 0.0013688068138435483
      },
      "extension": {
        "length": 4202.77158380127,
        "rating": 75.78107118606567
      }
    },
    {
      "class": "Branch",
      "id": "branch_52614_52641_1",
      "ports": {
        "bus1": 52614,
        "bus2": 52641
      },
      "params": {
        "R": 0.03465292975306511,
        "X": 0.08658936619758607,
        "G": 0.0,
        "B": 0.0038434329908341165
      },
      "extension": {
        "length": 13437.897161132812,
        "rating": 55.95957040786743
      }
    },
    {
      "class": "Branch",
      "id": "branch_52614_55257_1",
      "ports": {
        "bus1": 52614,
        "bus2": 55257
      },
      "params": {
        "R": 0.0219999048858881,
        "X": 0.05697547644376755,
        "G": 0.0,
        "B": 0.00799866858869791
      },
      "extension": {
        "length": 15471.526193481446,
        "rating": 75.5894124507904
      }
    },
    {
      "class": "Branch",
      "id": "branch_52616_52617_1",
      "ports": {
        "bus1": 52616,
        "bus2": 52617
      },
      "params": {
        "R": 0.00020741000480484217,
        "X": 0.0011861934326589108,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52617_54677_1",
      "ports": {
        "bus1": 54677,
        "bus2": 52617
      },
      "params": {
        "R": 0.023732880130410194,
        "X": 0.06149927154183388,
        "G": 0.0,
        "B": 0.0034979002084583044
      },
      "extension": {
        "length": 9431.46819744873,
        "rating": 66.83133244514465
      }
    },
    {
      "class": "Branch",
      "id": "branch_52618_52636_1",
      "ports": {
        "bus1": 52618,
        "bus2": 52636
      },
      "params": {
        "R": 0.019508127123117447,
        "X": 0.05745306238532066,
        "G": 0.0,
        "B": 0.03593698516488075
      },
      "extension": {
        "length": 31163.991552246094,
        "rating": 65.77557325363159
      }
    },
    {
      "class": "Branch",
      "id": "branch_52618_55257_1",
      "ports": {
        "bus1": 52618,
        "bus2": 55257
      },
      "params": {
        "R": 0.015582230873405933,
        "X": 0.04235482588410378,
        "G": 0.0,
        "B": 0.0029759081080555916
      },
      "extension": {
        "length": 8466.124400024415,
        "rating": 70.6963300704956
      }
    },
    {
      "class": "Branch",
      "id": "branch_52619_52622_1",
      "ports": {
        "bus1": 52619,
        "bus2": 52622
      },
      "params": {
        "R": 0.0060092993080616,
        "X": 0.23612594604492188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52619_52623_1",
      "ports": {
        "bus1": 52619,
        "bus2": 52623
      },
      "params": {
        "R": 0.00020621702424250543,
        "X": 0.0011339995544403791,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52620_52622_1",
      "ports": {
        "bus1": 52620,
        "bus2": 52622
      },
      "params": {
        "R": -0.0035080434754490852,
        "X": -0.1378430426120758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52620_52629_1",
      "ports": {
        "bus1": 52620,
        "bus2": 52629
      },
      "params": {
        "R": 0.022061463445425034,
        "X": 0.049174632877111435,
        "G": 0.0,
        "B": 0.001208281610161066
      },
      "extension": {
        "length": 5465.6731837463385,
        "rating": 57.26704001426697
      }
    },
    {
      "class": "Branch",
      "id": "branch_52620_52639_1",
      "ports": {
        "bus1": 52620,
        "bus2": 52639
      },
      "params": {
        "R": 0.018030671402812004,
        "X": 0.04736794531345368,
        "G": 0.0,
        "B": 0.0023698348086327314
      },
      "extension": {
        "length": 7331.79484753418,
        "rating": 60.10027527809143
      }
    },
    {
      "class": "Branch",
      "id": "branch_52620_54677_1",
      "ports": {
        "bus1": 54677,
        "bus2": 52620
      },
      "params": {
        "R": 0.009244740940630436,
        "X": 0.027632644400000572,
        "G": 0.0,
        "B": 0.003043964970856905
      },
      "extension": {
        "length": 6375.57537689209,
        "rating": 76.00560784339905
      }
    },
    {
      "class": "Branch",
      "id": "branch_52621_52622_1",
      "ports": {
        "bus1": 52621,
        "bus2": 52622
      },
      "params": {
        "R": 0.01012757234275341,
        "X": 0.3979470133781433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52623_52628_1",
      "ports": {
        "bus1": 52623,
        "bus2": 52628
      },
      "params": {
        "R": 0.0014239799929782748,
        "X": 0.008277312852442265,
        "G": 0.0,
        "B": 0.009967024438083172
      },
      "extension": {
        "length": 6680.8274655761725,
        "rating": 207.039475440979
      }
    },
    {
      "class": "Branch",
      "id": "branch_52623_52635_1",
      "ports": {
        "bus1": 52623,
        "bus2": 52635
      },
      "params": {
        "R": 0.0033240453340113163,
        "X": 0.021478289738297462,
        "G": 0.0,
        "B": 0.09300024807453156
      },
      "extension": {
        "length": 30554.382157470704,
        "rating": 301.58774852752686
      }
    },
    {
      "class": "Branch",
      "id": "branch_52623_54681_1",
      "ports": {
        "bus1": 54681,
        "bus2": 52623
      },
      "params": {
        "R": 0.0012561398325487971,
        "X": 0.009153159335255623,
        "G": 0.0,
        "B": 0.008926617912948132
      },
      "extension": {
        "length": 6294.9444147949225,
        "rating": 293.1173324584961
      }
    },
    {
      "class": "Branch",
      "id": "branch_52624_52625_1",
      "ports": {
        "bus1": 52625,
        "bus2": 52624
      },
      "params": {
        "R": 0.0014243574114516377,
        "X": 0.008332415483891964,
        "G": 0.0,
        "B": 0.0053148288279771805
      },
      "extension": {
        "length": 4829.199207824708,
        "rating": 203.26168537139893
      }
    },
    {
      "class": "Branch",
      "id": "branch_52624_54818_1",
      "ports": {
        "bus1": 52624,
        "bus2": 54818
      },
      "params": {
        "R": 0.005251356400549412,
        "X": 0.029262855648994446,
        "G": 0.0,
        "B": 0.019444381818175316
      },
      "extension": {
        "length": 16604.522013427733,
        "rating": 246.02696895599365
      }
    },
    {
      "class": "Branch",
      "id": "branch_52625_52626_1",
      "ports": {
        "bus1": 52626,
        "bus2": 52625
      },
      "params": {
        "R": 0.0038524779956787825,
        "X": 0.13553500175476074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52625_52627_1",
      "ports": {
        "bus1": 52625,
        "bus2": 52627
      },
      "params": {
        "R": 0.0002930912596639246,
        "X": 0.001101878471672535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52625_52628_1",
      "ports": {
        "bus1": 52628,
        "bus2": 52625
      },
      "params": {
        "R": 0.0015228057745844126,
        "X": 0.009301277808845043,
        "G": 0.0,
        "B": 0.008227076381444931
      },
      "extension": {
        "length": 6121.537697021485,
        "rating": 258.84432792663574
      }
    },
    {
      "class": "Branch",
      "id": "branch_52626_52629_1",
      "ports": {
        "bus1": 52629,
        "bus2": 52626
      },
      "params": {
        "R": 0.021868610754609105,
        "X": 0.05158700421452522,
        "G": 0.0,
        "B": 0.0013014089781790972
      },
      "extension": {
        "length": 5808.625854949952,
        "rating": 53.67878079414368
      }
    },
    {
      "class": "Branch",
      "id": "branch_52626_52632_1",
      "ports": {
        "bus1": 52632,
        "bus2": 52626
      },
      "params": {
        "R": 0.023444032296538353,
        "X": 0.05691174790263176,
        "G": 0.0,
        "B": 0.002671575639396906
      },
      "extension": {
        "length": 9158.830397094727,
        "rating": 65.59523940086365
      }
    },
    {
      "class": "Branch",
      "id": "branch_52628_52629_1",
      "ports": {
        "bus1": 52629,
        "bus2": 52628
      },
      "params": {
        "R": 0.004213535692542791,
        "X": 0.12118243426084518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52628_52630_1",
      "ports": {
        "bus1": 52628,
        "bus2": 52630
      },
      "params": {
        "R": 0.00029880236252211034,
        "X": 0.0010900453198701143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52628_52640_1",
      "ports": {
        "bus1": 52640,
        "bus2": 52628
      },
      "params": {
        "R": 0.004169783554971218,
        "X": 0.023337755352258682,
        "G": 0.0,
        "B": 0.0779014527797699
      },
      "extension": {
        "length": 27951.148032714846,
        "rating": 235.6874942779541
      }
    },
    {
      "class": "Branch",
      "id": "branch_52628_54681_1",
      "ports": {
        "bus1": 52628,
        "bus2": 54681
      },
      "params": {
        "R": 0.0032300851307809353,
        "X": 0.015105614438652992,
        "G": 0.0,
        "B": 0.02419128641486168
      },
      "extension": {
        "length": 13877.680503295898,
        "rating": 276.8155336380005
      }
    },
    {
      "class": "Branch",
      "id": "branch_52631_52632_1",
      "ports": {
        "bus1": 52632,
        "bus2": 52631
      },
      "params": {
        "R": 0.02978423796594143,
        "X": 0.0728926733136177,
        "G": 0.0,
        "B": 0.0026042324025183916
      },
      "extension": {
        "length": 9367.538053161621,
        "rating": 60.63217520713806
      }
    },
    {
      "class": "Branch",
      "id": "branch_52631_52633_1",
      "ports": {
        "bus1": 52631,
        "bus2": 52633
      },
      "params": {
        "R": 0.030102377757430077,
        "X": 0.07828917354345322,
        "G": 0.0,
        "B": 0.0031108881812542673
      },
      "extension": {
        "length": 10100.83540979004,
        "rating": 55.97675442695618
      }
    },
    {
      "class": "Branch",
      "id": "branch_52633_53062_1",
      "ports": {
        "bus1": 53062,
        "bus2": 52633
      },
      "params": {
        "R": 0.041501156985759735,
        "X": 0.09306246787309647,
        "G": 0.0,
        "B": 0.001897340756841004
      },
      "extension": {
        "length": 9788.270813964844,
        "rating": 52.70860195159912
      }
    },
    {
      "class": "Branch",
      "id": "branch_52634_53736_1",
      "ports": {
        "bus1": 53736,
        "bus2": 52634
      },
      "params": {
        "R": 0.04247991740703583,
        "X": 0.11379038542509078,
        "G": 0.0,
        "B": 0.007547925226390362
      },
      "extension": {
        "length": 19048.567715332032,
        "rating": 56.50288462638855
      }
    },
    {
      "class": "Branch",
      "id": "branch_52634_54321_1",
      "ports": {
        "bus1": 52634,
        "bus2": 54321
      },
      "params": {
        "R": 0.03879176080226898,
        "X": 0.10687335580587387,
        "G": 0.0,
        "B": 0.002941696206107736
      },
      "extension": {
        "length": 12340.49926135254,
        "rating": 59.46837663650513
      }
    },
    {
      "class": "Branch",
      "id": "branch_52636_52637_1",
      "ports": {
        "bus1": 52636,
        "bus2": 52637
      },
      "params": {
        "R": 0.00026978625101037323,
        "X": 0.0011130840284749866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52636_52639_1",
      "ports": {
        "bus1": 52639,
        "bus2": 52636
      },
      "params": {
        "R": 0.08294115215539932,
        "X": 0.16129930317401886,
        "G": 0.0,
        "B": 0.002997239818796515
      },
      "extension": {
        "length": 15324.054357788087,
        "rating": 64.13342356681824
      }
    },
    {
      "class": "Branch",
      "id": "branch_52638_52639_1",
      "ports": {
        "bus1": 52638,
        "bus2": 52639
      },
      "params": {
        "R": 0.00025148969143629074,
        "X": 0.0010498885530978441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52640_53067_1",
      "ports": {
        "bus1": 52640,
        "bus2": 53067
      },
      "params": {
        "R": 0.004990924149751663,
        "X": 0.027833662927150726,
        "G": 0.0,
        "B": 0.02196459285914898
      },
      "extension": {
        "length": 15836.11710205078,
        "rating": 246.38328552246094
      }
    },
    {
      "class": "Branch",
      "id": "branch_52641_53152_1",
      "ports": {
        "bus1": 52641,
        "bus2": 53152
      },
      "params": {
        "R": 0.021669065579771996,
        "X": 0.05184623971581459,
        "G": 0.0,
        "B": 0.0036295054014772177
      },
      "extension": {
        "length": 9911.84673614502,
        "rating": 59.71381068229675
      }
    },
    {
      "class": "Branch",
      "id": "branch_52642_52643_1",
      "ports": {
        "bus1": 52642,
        "bus2": 52643
      },
      "params": {
        "R": 0.00021944641775917262,
        "X": 0.0011803663801401854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52642_52644_1",
      "ports": {
        "bus1": 52642,
        "bus2": 52644
      },
      "params": {
        "R": 0.015474320389330387,
        "X": 0.036009274423122406,
        "G": 0.0,
        "B": 0.0014441435923799872
      },
      "extension": {
        "length": 5479.549604187012,
        "rating": 58.461982011795044
      }
    },
    {
      "class": "Branch",
      "id": "branch_52642_52646_1",
      "ports": {
        "bus1": 52646,
        "bus2": 52642
      },
      "params": {
        "R": 0.01133662462234497,
        "X": 0.03089740127325058,
        "G": 0.0,
        "B": 0.0007435223087668419
      },
      "extension": {
        "length": 3388.466474121094,
        "rating": 67.37096905708313
      }
    },
    {
      "class": "Branch",
      "id": "branch_52645_52646_1",
      "ports": {
        "bus1": 52646,
        "bus2": 52645
      },
      "params": {
        "R": 0.004634200129657984,
        "X": 0.09715832024812698,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52645_52647_1",
      "ports": {
        "bus1": 52645,
        "bus2": 52647
      },
      "params": {
        "R": 0.00025047786766663194,
        "X": 0.0010756227420642972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52645_52653_1",
      "ports": {
        "bus1": 52653,
        "bus2": 52645
      },
      "params": {
        "R": 0.0056153093464672565,
        "X": 0.0331173799932003,
        "G": 0.0,
        "B": 0.023537112399935722
      },
      "extension": {
        "length": 18889.44528845215,
        "rating": 226.56002044677734
      }
    },
    {
      "class": "Branch",
      "id": "branch_52645_54580_1",
      "ports": {
        "bus1": 54580,
        "bus2": 52645
      },
      "params": {
        "R": 0.005843566730618477,
        "X": 0.030456768348813057,
        "G": 0.0,
        "B": 0.021610304713249207
      },
      "extension": {
        "length": 19454.59028100586,
        "rating": 239.41009044647217
      }
    },
    {
      "class": "Branch",
      "id": "branch_52648_52651_1",
      "ports": {
        "bus1": 52648,
        "bus2": 52651
      },
      "params": {
        "R": 0.010476520285010338,
        "X": 0.29203346371650696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52648_52652_1",
      "ports": {
        "bus1": 52648,
        "bus2": 52652
      },
      "params": {
        "R": 0.00029298188746906817,
        "X": 0.0010738284327089787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52649_52651_1",
      "ports": {
        "bus1": 52649,
        "bus2": 52651
      },
      "params": {
        "R": -0.005220701452344656,
        "X": -0.14552727341651917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52649_52660_1",
      "ports": {
        "bus1": 52649,
        "bus2": 52660
      },
      "params": {
        "R": 0.08216523379087448,
        "X": 0.21397869288921356,
        "G": 0.0,
        "B": 0.003597141476348043
      },
      "extension": {
        "length": 19759.637475219726,
        "rating": 58.96271467208862
      }
    },
    {
      "class": "Branch",
      "id": "branch_52649_53257_1",
      "ports": {
        "bus1": 53257,
        "bus2": 52649
      },
      "params": {
        "R": 0.03934919834136963,
        "X": 0.10826586931943893,
        "G": 0.0,
        "B": 0.0025910334661602974
      },
      "extension": {
        "length": 12395.71640258789,
        "rating": 39.876049757003784
      }
    },
    {
      "class": "Branch",
      "id": "branch_52650_52651_1",
      "ports": {
        "bus1": 52650,
        "bus2": 52651
      },
      "params": {
        "R": 0.02713371254503727,
        "X": 0.7563533782958984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52652_53251_1",
      "ports": {
        "bus1": 52652,
        "bus2": 53251
      },
      "params": {
        "R": 0.002541794441640377,
        "X": 0.015123220160603523,
        "G": 0.0,
        "B": 0.06500128656625748
      },
      "extension": {
        "length": 23705.88501928711,
        "rating": 231.08375072479248
      }
    },
    {
      "class": "Branch",
      "id": "branch_52652_54393_1",
      "ports": {
        "bus1": 52652,
        "bus2": 54393
      },
      "params": {
        "R": 0.004118339624255896,
        "X": 0.024484919384121895,
        "G": 0.0,
        "B": 0.034882958978414536
      },
      "extension": {
        "length": 22421.802933105468,
        "rating": 211.4781141281128
      }
    },
    {
      "class": "Branch",
      "id": "branch_52653_53816_1",
      "ports": {
        "bus1": 53816,
        "bus2": 52653
      },
      "params": {
        "R": 0.0029433390591293573,
        "X": 0.015422247350215912,
        "G": 0.0,
        "B": 0.09908444434404373
      },
      "extension": {
        "length": 26429.85493725586,
        "rating": 247.01504707336426
      }
    },
    {
      "class": "Branch",
      "id": "branch_52653_53825_1",
      "ports": {
        "bus1": 53825,
        "bus2": 52653
      },
      "params": {
        "R": 0.006691161077469587,
        "X": 0.03377152606844902,
        "G": 0.0,
        "B": 0.06587245315313339
      },
      "extension": {
        "length": 34480.804818603516,
        "rating": 267.93372631073
      }
    },
    {
      "class": "Branch",
      "id": "branch_52654_52658_1",
      "ports": {
        "bus1": 52654,
        "bus2": 52658
      },
      "params": {
        "R": 0.037287041544914246,
        "X": 0.09375923871994019,
        "G": 0.0,
        "B": 0.005762770771980286
      },
      "extension": {
        "length": 15816.23082751465,
        "rating": 62.85668611526489
      }
    },
    {
      "class": "Branch",
      "id": "branch_52654_53830_1",
      "ports": {
        "bus1": 53830,
        "bus2": 52654
      },
      "params": {
        "R": 0.01482497900724411,
        "X": 0.03695684298872948,
        "G": 0.0,
        "B": 0.020536305382847786
      },
      "extension": {
        "length": 20560.240746826174,
        "rating": 55.99256157875061
      }
    },
    {
      "class": "Branch",
      "id": "branch_52655_52656_1",
      "ports": {
        "bus1": 52656,
        "bus2": 52655
      },
      "params": {
        "R": 0.004294959362596273,
        "X": 0.15112970769405365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52655_52657_1",
      "ports": {
        "bus1": 52655,
        "bus2": 52657
      },
      "params": {
        "R": 0.00022085249656811357,
        "X": 0.0010953431483358145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52656_53779_1",
      "ports": {
        "bus1": 52656,
        "bus2": 53779
      },
      "params": {
        "R": 0.0415852852165699,
        "X": 0.10558808594942093,
        "G": 0.0,
        "B": 0.005524974316358566
      },
      "extension": {
        "length": 16300.460154418946,
        "rating": 63.00784945487976
      }
    },
    {
      "class": "Branch",
      "id": "branch_52656_53780_1",
      "ports": {
        "bus1": 52656,
        "bus2": 53780
      },
      "params": {
        "R": 0.044975798577070236,
        "X": 0.12318369746208192,
        "G": 0.0,
        "B": 0.003109174547716975
      },
      "extension": {
        "length": 14018.23964465332,
        "rating": 49.33175444602966
      }
    },
    {
      "class": "Branch",
      "id": "branch_52657_53625_1",
      "ports": {
        "bus1": 52657,
        "bus2": 53625
      },
      "params": {
        "R": 0.00741233816370368,
        "X": 0.04154670983552933,
        "G": 0.0,
        "B": 0.02097884565591812
      },
      "extension": {
        "length": 20996.79335595703,
        "rating": 257.3803424835205
      }
    },
    {
      "class": "Branch",
      "id": "branch_52657_55096_1",
      "ports": {
        "bus1": 55096,
        "bus2": 52657
      },
      "params": {
        "R": 0.004982308018952608,
        "X": 0.03140587359666824,
        "G": 0.0,
        "B": 0.0655103325843811
      },
      "extension": {
        "length": 33071.77240576172,
        "rating": 277.1581172943115
      }
    },
    {
      "class": "Branch",
      "id": "branch_52658_52659_1",
      "ports": {
        "bus1": 52658,
        "bus2": 52659
      },
      "params": {
        "R": 0.04194154217839241,
        "X": 0.1065993905067444,
        "G": 0.0,
        "B": 0.006354101933538915
      },
      "extension": {
        "length": 19500.31935021973,
        "rating": 49.133601784706116
      }
    },
    {
      "class": "Branch",
      "id": "branch_52658_55095_1",
      "ports": {
        "bus1": 55095,
        "bus2": 52658
      },
      "params": {
        "R": 0.04189182072877884,
        "X": 0.09420696645975114,
        "G": 0.0,
        "B": 0.008203801698982716
      },
      "extension": {
        "length": 18825.41845239258,
        "rating": 64.14943933486938
      }
    },
    {
      "class": "Branch",
      "id": "branch_52659_52700_1",
      "ports": {
        "bus1": 52700,
        "bus2": 52659
      },
      "params": {
        "R": 0.02550794743001461,
        "X": 0.07093112170696259,
        "G": 0.0,
        "B": 0.0029660665895789866
      },
      "extension": {
        "length": 11125.673808288575,
        "rating": 56.99959397315979
      }
    },
    {
      "class": "Branch",
      "id": "branch_52660_53249_1",
      "ports": {
        "bus1": 52660,
        "bus2": 53249
      },
      "params": {
        "R": 0.053552959114313126,
        "X": 0.1269407868385315,
        "G": 0.0,
        "B": 0.005001395475119352
      },
      "extension": {
        "length": 16877.35396472168,
        "rating": 53.88988256454468
      }
    },
    {
      "class": "Branch",
      "id": "branch_52661_52663_1",
      "ports": {
        "bus1": 52663,
        "bus2": 52661
      },
      "params": {
        "R": 0.028944646939635277,
        "X": 0.0709843710064888,
        "G": 0.0,
        "B": 0.012529650703072548
      },
      "extension": {
        "length": 18371.224966552734,
        "rating": 72.07095623016357
      }
    },
    {
      "class": "Branch",
      "id": "branch_52661_52678_1",
      "ports": {
        "bus1": 52678,
        "bus2": 52661
      },
      "params": {
        "R": 0.04866154119372368,
        "X": 0.13835567235946655,
        "G": 0.0,
        "B": 0.0025836764834821224
      },
      "extension": {
        "length": 13846.883406372071,
        "rating": 53.529876470565796
      }
    },
    {
      "class": "Branch",
      "id": "branch_52661_53224_1",
      "ports": {
        "bus1": 52661,
        "bus2": 53224
      },
      "params": {
        "R": 0.0375373512506485,
        "X": 0.10114245861768724,
        "G": 0.0,
        "B": 0.0036401976831257343
      },
      "extension": {
        "length": 14097.915199951172,
        "rating": 65.59867262840271
      }
    },
    {
      "class": "Branch",
      "id": "branch_52662_52665_1",
      "ports": {
        "bus1": 52662,
        "bus2": 52665
      },
      "params": {
        "R": 0.008571276441216469,
        "X": 0.24349266290664673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52662_52666_1",
      "ports": {
        "bus1": 52662,
        "bus2": 52666
      },
      "params": {
        "R": 0.0002480774710420519,
        "X": 0.001049559097737074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52662_52669_1",
      "ports": {
        "bus1": 52662,
        "bus2": 52669
      },
      "params": {
        "R": 0.0016330828657373786,
        "X": 0.009871006943285465,
        "G": 0.0,
        "B": 0.016696885228157043
      },
      "extension": {
        "length": 9148.37847692871,
        "rating": 232.78913497924805
      }
    },
    {
      "class": "Branch",
      "id": "branch_52662_54713_1",
      "ports": {
        "bus1": 54713,
        "bus2": 52662
      },
      "params": {
        "R": 0.0028501253109425306,
        "X": 0.01623036339879036,
        "G": 0.0,
        "B": 0.019189836457371715
      },
      "extension": {
        "length": 11198.79581011963,
        "rating": 257.94429779052734
      }
    },
    {
      "class": "Branch",
      "id": "branch_52663_52665_1",
      "ports": {
        "bus1": 52663,
        "bus2": 52665
      },
      "params": {
        "R": -0.0035770032554864883,
        "X": -0.10161543637514114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52663_52670_1",
      "ports": {
        "bus1": 52663,
        "bus2": 52670
      },
      "params": {
        "R": 0.02898399159312248,
        "X": 0.06450524926185608,
        "G": 0.0,
        "B": 0.003960455302149057
      },
      "extension": {
        "length": 11446.814043457032,
        "rating": 61.64076328277588
      }
    },
    {
      "class": "Branch",
      "id": "branch_52664_52665_1",
      "ports": {
        "bus1": 52664,
        "bus2": 52665
      },
      "params": {
        "R": 0.02764224074780941,
        "X": 0.7852602601051331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52667_52668_1",
      "ports": {
        "bus1": 52667,
        "bus2": 52668
      },
      "params": {
        "R": 0.00027993047842755914,
        "X": 0.0011157217668369412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52668_52673_1",
      "ports": {
        "bus1": 52668,
        "bus2": 52673
      },
      "params": {
        "R": 0.04975575953722,
        "X": 0.13898734748363495,
        "G": 0.0,
        "B": 0.005141325760632753
      },
      "extension": {
        "length": 18710.34143005371,
        "rating": 54.378318786621094
      }
    },
    {
      "class": "Branch",
      "id": "branch_52668_53062_1",
      "ports": {
        "bus1": 52668,
        "bus2": 53062
      },
      "params": {
        "R": 0.02997993864119053,
        "X": 0.06887015700340271,
        "G": 0.0,
        "B": 0.016308635473251343
      },
      "extension": {
        "length": 23095.70161303711,
        "rating": 70.57090401649475
      }
    },
    {
      "class": "Branch",
      "id": "branch_52669_52670_1",
      "ports": {
        "bus1": 52670,
        "bus2": 52669
      },
      "params": {
        "R": 0.00355382333509624,
        "X": 0.12891188263893127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52669_52671_1",
      "ports": {
        "bus1": 52669,
        "bus2": 52671
      },
      "params": {
        "R": 0.00029123364947736263,
        "X": 0.0010107604321092367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52670_53060_1",
      "ports": {
        "bus1": 53060,
        "bus2": 52670
      },
      "params": {
        "R": 0.027042577043175697,
        "X": 0.0908556580543518,
        "G": 0.0,
        "B": 0.003950637765228748
      },
      "extension": {
        "length": 13522.91685534668,
        "rating": 58.330315351486206
      }
    },
    {
      "class": "Branch",
      "id": "branch_52672_52673_1",
      "ports": {
        "bus1": 52672,
        "bus2": 52673
      },
      "params": {
        "R": 0.03683949634432793,
        "X": 0.1153496578335762,
        "G": 0.0,
        "B": 0.002892090706154704
      },
      "extension": {
        "length": 12796.20451538086,
        "rating": 49.30475652217865
      }
    },
    {
      "class": "Branch",
      "id": "branch_52674_52675_1",
      "ports": {
        "bus1": 52674,
        "bus2": 52675
      },
      "params": {
        "R": 0.00025169108994305134,
        "X": 0.0011762696085497737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52674_55158_1",
      "ports": {
        "bus1": 52674,
        "bus2": 55158
      },
      "params": {
        "R": 0.009403843432664871,
        "X": 0.022293003275990486,
        "G": 0.0,
        "B": 0.0007752879755571485
      },
      "extension": {
        "length": 3154.473919555664,
        "rating": 60.676705837249756
      }
    },
    {
      "class": "Branch",
      "id": "branch_52674_55359_1",
      "ports": {
        "bus1": 52674,
        "bus2": 55359
      },
      "params": {
        "R": 0.024284334853291515,
        "X": 0.07483875751495361,
        "G": 0.0,
        "B": 0.0012283839751034975
      },
      "extension": {
        "length": 6785.480961364747,
        "rating": 41.427022218704224
      }
    },
    {
      "class": "Branch",
      "id": "branch_52676_52677_1",
      "ports": {
        "bus1": 52676,
        "bus2": 52677
      },
      "params": {
        "R": 0.00029246669146232307,
        "X": 0.0011814667377620935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52676_52678_1",
      "ports": {
        "bus1": 52678,
        "bus2": 52676
      },
      "params": {
        "R": 0.020308731123805046,
        "X": 0.05278531834483147,
        "G": 0.0,
        "B": 0.0024266561958938837
      },
      "extension": {
        "length": 8125.099425109864,
        "rating": 48.65562617778778
      }
    },
    {
      "class": "Branch",
      "id": "branch_52676_55359_1",
      "ports": {
        "bus1": 55359,
        "bus2": 52676
      },
      "params": {
        "R": 0.016245294362306595,
        "X": 0.04498395323753356,
        "G": 0.0,
        "B": 0.0016854492714628577
      },
      "extension": {
        "length": 6136.604347137451,
        "rating": 54.092419147491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_52678_55158_1",
      "ports": {
        "bus1": 52678,
        "bus2": 55158
      },
      "params": {
        "R": 0.05056368932127952,
        "X": 0.08788422495126723,
        "G": 0.0,
        "B": 0.004572655539959669
      },
      "extension": {
        "length": 14204.893135253908,
        "rating": 53.139108419418335
      }
    },
    {
      "class": "Branch",
      "id": "branch_52679_53056_1",
      "ports": {
        "bus1": 53056,
        "bus2": 52679
      },
      "params": {
        "R": 0.004776035901159048,
        "X": 0.027513666078448296,
        "G": 0.0,
        "B": 0.03967072814702988
      },
      "extension": {
        "length": 21620.07926477051,
        "rating": 287.119197845459
      }
    },
    {
      "class": "Branch",
      "id": "branch_52679_53214_1",
      "ports": {
        "bus1": 52679,
        "bus2": 53214
      },
      "params": {
        "R": 0.007435330655425787,
        "X": 0.04556236416101456,
        "G": 0.0,
        "B": 0.030210725963115692
      },
      "extension": {
        "length": 27377.88553564453,
        "rating": 290.40865898132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_52679_55077_1",
      "ports": {
        "bus1": 52679,
        "bus2": 55077
      },
      "params": {
        "R": 0.0035819069016724825,
        "X": 0.023599866777658463,
        "G": 0.0,
        "B": 0.20426484942436218
      },
      "extension": {
        "length": 50719.99768945313,
        "rating": 336.2862825393677
      }
    },
    {
      "class": "Branch",
      "id": "branch_52680_52887_1",
      "ports": {
        "bus1": 52680,
        "bus2": 52887
      },
      "params": {
        "R": 0.032294031232595444,
        "X": 0.09907064586877821,
        "G": 0.0,
        "B": 0.013301167637109755
      },
      "extension": {
        "length": 27031.925443359374,
        "rating": 72.44843244552612
      }
    },
    {
      "class": "Branch",
      "id": "branch_52680_52889_1",
      "ports": {
        "bus1": 52889,
        "bus2": 52680
      },
      "params": {
        "R": 0.0501805879175663,
        "X": 0.1186397597193718,
        "G": 0.0,
        "B": 0.005972814746201038
      },
      "extension": {
        "length": 20044.50831958008,
        "rating": 70.17939686775208
      }
    },
    {
      "class": "Branch",
      "id": "branch_52681_52682_1",
      "ports": {
        "bus1": 52681,
        "bus2": 52682
      },
      "params": {
        "R": 0.019004380330443382,
        "X": 0.05010514333844185,
        "G": 0.0,
        "B": 0.004313199780881405
      },
      "extension": {
        "length": 10702.928170349122,
        "rating": 62.85092234611511
      }
    },
    {
      "class": "Branch",
      "id": "branch_52681_52686_1",
      "ports": {
        "bus1": 52686,
        "bus2": 52681
      },
      "params": {
        "R": 0.025908680632710457,
        "X": 0.06041477993130684,
        "G": 0.0,
        "B": 0.005222635343670845
      },
      "extension": {
        "length": 12855.610098632813,
        "rating": 60.53767800331116
      }
    },
    {
      "class": "Branch",
      "id": "branch_52682_52683_1",
      "ports": {
        "bus1": 52683,
        "bus2": 52682
      },
      "params": {
        "R": 0.042310453951358795,
        "X": 0.10240090638399124,
        "G": 0.0,
        "B": 0.0028250773902982473
      },
      "extension": {
        "length": 12848.123392822266,
        "rating": 65.53595066070557
      }
    },
    {
      "class": "Branch",
      "id": "branch_52683_54214_1",
      "ports": {
        "bus1": 52683,
        "bus2": 54214
      },
      "params": {
        "R": 0.033200833946466446,
        "X": 0.09098900854587554,
        "G": 0.0,
        "B": 0.0031714830547571187
      },
      "extension": {
        "length": 12240.595173339843,
        "rating": 69.6915328502655
      }
    },
    {
      "class": "Branch",
      "id": "branch_52684_52689_1",
      "ports": {
        "bus1": 52689,
        "bus2": 52684
      },
      "params": {
        "R": 0.034333206713199615,
        "X": 0.08015542477369308,
        "G": 0.0,
        "B": 0.00927757378667593
      },
      "extension": {
        "length": 19715.340365112304,
        "rating": 63.35638761520386
      }
    },
    {
      "class": "Branch",
      "id": "branch_52684_53635_1",
      "ports": {
        "bus1": 52684,
        "bus2": 53635
      },
      "params": {
        "R": 0.043039292097091675,
        "X": 0.11301418393850327,
        "G": 0.0,
        "B": 0.006322768982499839
      },
      "extension": {
        "length": 17944.34306945801,
        "rating": 55.96623420715332
      }
    },
    {
      "class": "Branch",
      "id": "branch_52685_52686_1",
      "ports": {
        "bus1": 52686,
        "bus2": 52685
      },
      "params": {
        "R": 0.0029625133611261845,
        "X": 0.10194601863622665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52685_52687_1",
      "ports": {
        "bus1": 52685,
        "bus2": 52687
      },
      "params": {
        "R": 0.00024764277623035014,
        "X": 0.001030422281473875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52685_54213_1",
      "ports": {
        "bus1": 54213,
        "bus2": 52685
      },
      "params": {
        "R": 0.006548190955072641,
        "X": 0.04046196863055229,
        "G": 0.0,
        "B": 0.04856061190366745
      },
      "extension": {
        "length": 31436.729881347655,
        "rating": 292.2129154205322
      }
    },
    {
      "class": "Branch",
      "id": "branch_52685_54243_1",
      "ports": {
        "bus1": 52685,
        "bus2": 54243
      },
      "params": {
        "R": 0.007156049367040396,
        "X": 0.040693558752536774,
        "G": 0.0,
        "B": 0.03989202901721001
      },
      "extension": {
        "length": 27167.306203125,
        "rating": 275.7230758666992
      }
    },
    {
      "class": "Branch",
      "id": "branch_52686_52688_1",
      "ports": {
        "bus1": 52686,
        "bus2": 52688
      },
      "params": {
        "R": 0.017449354752898216,
        "X": 0.034979432821273804,
        "G": 0.0,
        "B": 0.0008879525121301413
      },
      "extension": {
        "length": 4273.257967437744,
        "rating": 68.31306219100952
      }
    },
    {
      "class": "Branch",
      "id": "branch_52686_52689_1",
      "ports": {
        "bus1": 52686,
        "bus2": 52689
      },
      "params": {
        "R": 0.01857929863035679,
        "X": 0.05240365490317345,
        "G": 0.0,
        "B": 0.0020150321070104837
      },
      "extension": {
        "length": 7103.131851379395,
        "rating": 64.01037573814392
      }
    },
    {
      "class": "Branch",
      "id": "branch_52688_52689_1",
      "ports": {
        "bus1": 52688,
        "bus2": 52689
      },
      "params": {
        "R": 0.0051237368024885654,
        "X": 0.014925427734851837,
        "G": 0.0,
        "B": 0.0013601182727143168
      },
      "extension": {
        "length": 2909.8416248931885,
        "rating": 58.8031530380249
      }
    },
    {
      "class": "Branch",
      "id": "branch_52689_52690_1",
      "ports": {
        "bus1": 52689,
        "bus2": 52690
      },
      "params": {
        "R": 0.0002476191730238497,
        "X": 0.0010569054866209626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52691_52692_1",
      "ports": {
        "bus1": 52691,
        "bus2": 52692
      },
      "params": {
        "R": 0.0002991669171024114,
        "X": 0.0010497673647478223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52691_53633_1",
      "ports": {
        "bus1": 52691,
        "bus2": 53633
      },
      "params": {
        "R": 0.03138693794608116,
        "X": 0.08348807692527771,
        "G": 0.0,
        "B": 0.006119082681834698
      },
      "extension": {
        "length": 16889.63535461426,
        "rating": 67.10447669029236
      }
    },
    {
      "class": "Branch",
      "id": "branch_52691_54511_1",
      "ports": {
        "bus1": 52691,
        "bus2": 54511
      },
      "params": {
        "R": 0.02605818584561348,
        "X": 0.07934337854385376,
        "G": 0.0,
        "B": 0.009022560901939869
      },
      "extension": {
        "length": 19007.043970825194,
        "rating": 69.1791296005249
      }
    },
    {
      "class": "Branch",
      "id": "branch_52693_52695_1",
      "ports": {
        "bus1": 52693,
        "bus2": 52695
      },
      "params": {
        "R": 0.00997194554656744,
        "X": 0.02363887056708336,
        "G": 0.0,
        "B": 0.006168254651129246
      },
      "extension": {
        "length": 8176.154983154297,
        "rating": 62.33469247817993
      }
    },
    {
      "class": "Branch",
      "id": "branch_52693_53785_1",
      "ports": {
        "bus1": 52693,
        "bus2": 53785
      },
      "params": {
        "R": 0.1424890011548996,
        "X": 0.26246073842048645,
        "G": 0.0,
        "B": 0.005706766154617071
      },
      "extension": {
        "length": 28302.8758659668,
        "rating": 55.3000807762146
      }
    },
    {
      "class": "Branch",
      "id": "branch_52694_52697_1",
      "ports": {
        "bus1": 52694,
        "bus2": 52697
      },
      "params": {
        "R": 0.009308773092925549,
        "X": 0.35914117097854614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52694_52698_1",
      "ports": {
        "bus1": 52694,
        "bus2": 52698
      },
      "params": {
        "R": 0.00021170891704969108,
        "X": 0.001121430890634656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52694_52699_1",
      "ports": {
        "bus1": 52694,
        "bus2": 52699
      },
      "params": {
        "R": 0.0002698602620512247,
        "X": 0.0011769842822104692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52695_52697_1",
      "ports": {
        "bus1": 52695,
        "bus2": 52697
      },
      "params": {
        "R": -0.0059684040024876595,
        "X": -0.23026661574840546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52696_52697_1",
      "ports": {
        "bus1": 52696,
        "bus2": 52697
      },
      "params": {
        "R": 0.020716041326522827,
        "X": 0.799244225025177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52699_55048_1",
      "ports": {
        "bus1": 52699,
        "bus2": 55048
      },
      "params": {
        "R": 0.0055165886878967285,
        "X": 0.028905531391501427,
        "G": 0.0,
        "B": 0.02849568799138069
      },
      "extension": {
        "length": 19917.739266723635,
        "rating": 240.0519609451294
      }
    },
    {
      "class": "Branch",
      "id": "branch_52700_52704_1",
      "ports": {
        "bus1": 52700,
        "bus2": 52704
      },
      "params": {
        "R": 0.032486580312252045,
        "X": 0.0704144760966301,
        "G": 0.0,
        "B": 0.009007713757455349
      },
      "extension": {
        "length": 19008.663174316407,
        "rating": 62.711936235427856
      }
    },
    {
      "class": "Branch",
      "id": "branch_52701_52702_1",
      "ports": {
        "bus1": 52701,
        "bus2": 52702
      },
      "params": {
        "R": 0.00021091269445605576,
        "X": 0.0010094825411215425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52702_53797_1",
      "ports": {
        "bus1": 53797,
        "bus2": 52702
      },
      "params": {
        "R": 0.06432772427797318,
        "X": 0.18449312448501587,
        "G": 0.0,
        "B": 0.004212081432342529
      },
      "extension": {
        "length": 21004.777333740236,
        "rating": 63.15966248512268
      }
    },
    {
      "class": "Branch",
      "id": "branch_52702_54387_1",
      "ports": {
        "bus1": 54387,
        "bus2": 52702
      },
      "params": {
        "R": 0.05856414511799812,
        "X": 0.10723386704921724,
        "G": 0.0,
        "B": 0.00281725381501019
      },
      "extension": {
        "length": 13469.911346557617,
        "rating": 66.71577095985413
      }
    },
    {
      "class": "Branch",
      "id": "branch_52703_52704_1",
      "ports": {
        "bus1": 52703,
        "bus2": 52704
      },
      "params": {
        "R": 0.0002057972451439127,
        "X": 0.0010945878457278013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52704_54633_1",
      "ports": {
        "bus1": 54633,
        "bus2": 52704
      },
      "params": {
        "R": 0.036837976425886154,
        "X": 0.09721680730581284,
        "G": 0.0,
        "B": 0.0022411122918128967
      },
      "extension": {
        "length": 9830.544303405763,
        "rating": 67.6910936832428
      }
    },
    {
      "class": "Branch",
      "id": "branch_52704_55046_1",
      "ports": {
        "bus1": 52704,
        "bus2": 55046
      },
      "params": {
        "R": 0.024270188063383102,
        "X": 0.04781639203429222,
        "G": 0.0,
        "B": 0.0026487591676414013
      },
      "extension": {
        "length": 7466.775027099609,
        "rating": 63.041263818740845
      }
    },
    {
      "class": "Branch",
      "id": "branch_52705_52706_1",
      "ports": {
        "bus1": 52705,
        "bus2": 52706
      },
      "params": {
        "R": 0.00029235120746307075,
        "X": 0.0011210815282538533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52705_52707_1",
      "ports": {
        "bus1": 52705,
        "bus2": 52707
      },
      "params": {
        "R": 0.00808478519320488,
        "X": 0.02154405601322651,
        "G": 0.0,
        "B": 0.0006759496172890067
      },
      "extension": {
        "length": 2813.045103012085,
        "rating": 58.185404539108276
      }
    },
    {
      "class": "Branch",
      "id": "branch_52705_54587_1",
      "ports": {
        "bus1": 54587,
        "bus2": 52705
      },
      "params": {
        "R": 0.008056415244936943,
        "X": 0.021704673767089844,
        "G": 0.0,
        "B": 0.0015354909701272843
      },
      "extension": {
        "length": 4183.4374499816895,
        "rating": 53.477758169174194
      }
    },
    {
      "class": "Branch",
      "id": "branch_52705_54633_1",
      "ports": {
        "bus1": 52705,
        "bus2": 54633
      },
      "params": {
        "R": 0.043739572167396545,
        "X": 0.08678282052278519,
        "G": 0.0,
        "B": 0.0022182350512593985
      },
      "extension": {
        "length": 9799.784041442872,
        "rating": 66.71233177185059
      }
    },
    {
      "class": "Branch",
      "id": "branch_52705_55046_1",
      "ports": {
        "bus1": 52705,
        "bus2": 55046
      },
      "params": {
        "R": 0.015509750694036484,
        "X": 0.03488354757428169,
        "G": 0.0,
        "B": 0.004818464629352093
      },
      "extension": {
        "length": 8829.500522277833,
        "rating": 55.78073859214783
      }
    },
    {
      "class": "Branch",
      "id": "branch_52707_54587_1",
      "ports": {
        "bus1": 54587,
        "bus2": 52707
      },
      "params": {
        "R": 0.009572791866958141,
        "X": 0.019484324380755424,
        "G": 0.0,
        "B": 0.001309651299379766
      },
      "extension": {
        "length": 3645.690761810303,
        "rating": 63.18323016166687
      }
    },
    {
      "class": "Branch",
      "id": "branch_52708_52950_1",
      "ports": {
        "bus1": 52950,
        "bus2": 52708
      },
      "params": {
        "R": 0.034263975918293,
        "X": 0.08719205856323244,
        "G": 0.0,
        "B": 0.003071039915084839
      },
      "extension": {
        "length": 12022.656522583009,
        "rating": 69.3328857421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_52708_52961_1",
      "ports": {
        "bus1": 52708,
        "bus2": 52961
      },
      "params": {
        "R": 0.021098159253597256,
        "X": 0.05568940564990044,
        "G": 0.0,
        "B": 0.009229613468050957
      },
      "extension": {
        "length": 16750.420689331055,
        "rating": 70.55990099906921
      }
    },
    {
      "class": "Branch",
      "id": "branch_52709_52710_1",
      "ports": {
        "bus1": 52709,
        "bus2": 52710
      },
      "params": {
        "R": 0.00022214642376638952,
        "X": 0.0011352809378877282,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52710_52735_1",
      "ports": {
        "bus1": 52735,
        "bus2": 52710
      },
      "params": {
        "R": 0.03246315196156502,
        "X": 0.07875940203666687,
        "G": 0.0,
        "B": 0.0025003068149089813
      },
      "extension": {
        "length": 8968.686793945313,
        "rating": 66.33636951446533
      }
    },
    {
      "class": "Branch",
      "id": "branch_52710_52902_1",
      "ports": {
        "bus1": 52710,
        "bus2": 52902
      },
      "params": {
        "R": 0.038124099373817444,
        "X": 0.10738889873027802,
        "G": 0.0,
        "B": 0.0038576785009354353
      },
      "extension": {
        "length": 15013.17803100586,
        "rating": 68.97144913673401
      }
    },
    {
      "class": "Branch",
      "id": "branch_52711_52713_1",
      "ports": {
        "bus1": 52711,
        "bus2": 52713
      },
      "params": {
        "R": 0.03802872076630592,
        "X": 0.09577950835227966,
        "G": 0.0,
        "B": 0.0028877679724246264
      },
      "extension": {
        "length": 11763.111248657227,
        "rating": 42.85571575164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_52712_52713_1",
      "ports": {
        "bus1": 52713,
        "bus2": 52712
      },
      "params": {
        "R": 0.023983772844076157,
        "X": 0.04980948567390442,
        "G": 0.0,
        "B": 0.002540196757763624
      },
      "extension": {
        "length": 8135.284291809082,
        "rating": 46.08551263809204
      }
    },
    {
      "class": "Branch",
      "id": "branch_52712_53046_1",
      "ports": {
        "bus1": 52712,
        "bus2": 53046
      },
      "params": {
        "R": 0.05479313805699348,
        "X": 0.12411971390247345,
        "G": 0.0,
        "B": 0.015526074916124346
      },
      "extension": {
        "length": 30346.75576098633,
        "rating": 63.146138191223145
      }
    },
    {
      "class": "Branch",
      "id": "branch_52712_55191_1",
      "ports": {
        "bus1": 52712,
        "bus2": 55191
      },
      "params": {
        "R": 0.009015693329274654,
        "X": 0.034061793237924576,
        "G": 0.0,
        "B": 0.002954917261376977
      },
      "extension": {
        "length": 6804.501614318848,
        "rating": 56.246912479400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_52714_52717_1",
      "ports": {
        "bus1": 52714,
        "bus2": 52717
      },
      "params": {
        "R": 0.0023523210547864437,
        "X": 0.07618072628974915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52714_52718_1",
      "ports": {
        "bus1": 52714,
        "bus2": 52718
      },
      "params": {
        "R": 0.0002456037618685514,
        "X": 0.001141817425377667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52714_52719_1",
      "ports": {
        "bus1": 52714,
        "bus2": 52719
      },
      "params": {
        "R": 0.00028154620667919517,
        "X": 0.0010528559796512127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52715_52717_1",
      "ports": {
        "bus1": 52715,
        "bus2": 52717
      },
      "params": {
        "R": 0.000568592338822782,
        "X": 0.018414054065942764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52715_53039_1",
      "ports": {
        "bus1": 53039,
        "bus2": 52715
      },
      "params": {
        "R": 0.0329306498169899,
        "X": 0.07752963155508041,
        "G": 0.0,
        "B": 0.010070925578474998
      },
      "extension": {
        "length": 19203.253064208984,
        "rating": 66.2226915359497
      }
    },
    {
      "class": "Branch",
      "id": "branch_52715_53055_1",
      "ports": {
        "bus1": 53055,
        "bus2": 52715
      },
      "params": {
        "R": 0.018227767199277878,
        "X": 0.041982535272836685,
        "G": 0.0,
        "B": 0.004615168087184429
      },
      "extension": {
        "length": 10151.071389953613,
        "rating": 62.70551085472107
      }
    },
    {
      "class": "Branch",
      "id": "branch_52715_54844_1",
      "ports": {
        "bus1": 52715,
        "bus2": 54844
      },
      "params": {
        "R": 0.01686101220548153,
        "X": 0.049382686614990234,
        "G": 0.0,
        "B": 0.005757443606853485
      },
      "extension": {
        "length": 11306.657784484863,
        "rating": 72.15416431427002
      }
    },
    {
      "class": "Branch",
      "id": "branch_52716_52717_1",
      "ports": {
        "bus1": 52716,
        "bus2": 52717
      },
      "params": {
        "R": 0.015668248757719994,
        "X": 0.5074216723442078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52719_53043_1",
      "ports": {
        "bus1": 53043,
        "bus2": 52719
      },
      "params": {
        "R": 0.00406395411118865,
        "X": 0.02437938190996647,
        "G": 0.0,
        "B": 0.03349340707063675
      },
      "extension": {
        "length": 18581.45129736328,
        "rating": 246.72701358795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_52720_52721_1",
      "ports": {
        "bus1": 52720,
        "bus2": 52721
      },
      "params": {
        "R": 0.00025666991132311523,
        "X": 0.0011884898412972689,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52720_52723_1",
      "ports": {
        "bus1": 52720,
        "bus2": 52723
      },
      "params": {
        "R": 0.03274792805314064,
        "X": 0.08104036748409271,
        "G": 0.0,
        "B": 0.004296864382922649
      },
      "extension": {
        "length": 13845.90267553711,
        "rating": 41.697344183921814
      }
    },
    {
      "class": "Branch",
      "id": "branch_52720_53052_1",
      "ports": {
        "bus1": 52720,
        "bus2": 53052
      },
      "params": {
        "R": 0.19124796986579895,
        "X": 0.3635084331035614,
        "G": 0.0,
        "B": 0.014185536652803421
      },
      "extension": {
        "length": 47764.3082409668,
        "rating": 46.600088477134705
      }
    },
    {
      "class": "Branch",
      "id": "branch_52720_53055_1",
      "ports": {
        "bus1": 52720,
        "bus2": 53055
      },
      "params": {
        "R": 0.14509934186935425,
        "X": 0.3538859486579895,
        "G": 0.0,
        "B": 0.009644318372011185
      },
      "extension": {
        "length": 40163.22373754883,
        "rating": 49.26638603210449
      }
    },
    {
      "class": "Branch",
      "id": "branch_52722_52725_1",
      "ports": {
        "bus1": 52722,
        "bus2": 52725
      },
      "params": {
        "R": 0.0036387506406754255,
        "X": 0.15064293146133423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52722_52726_1",
      "ports": {
        "bus1": 52722,
        "bus2": 52726
      },
      "params": {
        "R": 0.0002453723573125899,
        "X": 0.0010305537143722177,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52722_52731_1",
      "ports": {
        "bus1": 52731,
        "bus2": 52722
      },
      "params": {
        "R": 0.00703906174749136,
        "X": 0.045348405838012695,
        "G": 0.0,
        "B": 0.030136942863464355
      },
      "extension": {
        "length": 26191.480557128907,
        "rating": 274.9168395996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_52722_53043_1",
      "ports": {
        "bus1": 52722,
        "bus2": 53043
      },
      "params": {
        "R": 0.008954398334026337,
        "X": 0.03662386164069176,
        "G": 0.0,
        "B": 0.059049759060144424
      },
      "extension": {
        "length": 30234.445965087893,
        "rating": 286.5901231765747
      }
    },
    {
      "class": "Branch",
      "id": "branch_52723_52725_1",
      "ports": {
        "bus1": 52723,
        "bus2": 52725
      },
      "params": {
        "R": -0.0014255635906010866,
        "X": -0.05901780724525452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52723_52730_1",
      "ports": {
        "bus1": 52730,
        "bus2": 52723
      },
      "params": {
        "R": 0.03588182106614113,
        "X": 0.11129744350910187,
        "G": 0.0,
        "B": 0.007640790194272995
      },
      "extension": {
        "length": 19858.680546020507,
        "rating": 63.758695125579834
      }
    },
    {
      "class": "Branch",
      "id": "branch_52724_52725_1",
      "ports": {
        "bus1": 52724,
        "bus2": 52725
      },
      "params": {
        "R": 0.01279579196125269,
        "X": 0.5297410488128662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52727_52728_1",
      "ports": {
        "bus1": 52727,
        "bus2": 52728
      },
      "params": {
        "R": 0.0002797391207423061,
        "X": 0.001085730385966599,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52727_52730_1",
      "ports": {
        "bus1": 52727,
        "bus2": 52730
      },
      "params": {
        "R": 0.06555621325969696,
        "X": 0.18332988023757935,
        "G": 0.0,
        "B": 0.008417665027081966
      },
      "extension": {
        "length": 28284.06547924805,
        "rating": 56.41680359840393
      }
    },
    {
      "class": "Branch",
      "id": "branch_52727_52741_1",
      "ports": {
        "bus1": 52741,
        "bus2": 52727
      },
      "params": {
        "R": 0.016352646052837372,
        "X": 0.03359973430633545,
        "G": 0.0,
        "B": 0.005002911668270826
      },
      "extension": {
        "length": 9476.233418518066,
        "rating": 41.85676574707031
      }
    },
    {
      "class": "Branch",
      "id": "branch_52727_55191_1",
      "ports": {
        "bus1": 52727,
        "bus2": 55191
      },
      "params": {
        "R": 0.042087037116289146,
        "X": 0.08819976449012756,
        "G": 0.0,
        "B": 0.007035497110337019
      },
      "extension": {
        "length": 17834.412198120117,
        "rating": 61.02397441864014
      }
    },
    {
      "class": "Branch",
      "id": "branch_52729_52730_1",
      "ports": {
        "bus1": 52729,
        "bus2": 52730
      },
      "params": {
        "R": 0.00023612276709172875,
        "X": 0.001083415700122714,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52730_52734_1",
      "ports": {
        "bus1": 52734,
        "bus2": 52730
      },
      "params": {
        "R": 0.034432366490364075,
        "X": 0.07026351243257523,
        "G": 0.0,
        "B": 0.005149413365870714
      },
      "extension": {
        "length": 14739.10903894043,
        "rating": 65.10125398635864
      }
    },
    {
      "class": "Branch",
      "id": "branch_52731_52732_1",
      "ports": {
        "bus1": 52732,
        "bus2": 52731
      },
      "params": {
        "R": 0.004422890953719616,
        "X": 0.14849144220352173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52731_52733_1",
      "ports": {
        "bus1": 52731,
        "bus2": 52733
      },
      "params": {
        "R": 0.0002028403978329152,
        "X": 0.0011507378658279777,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52732_52734_1",
      "ports": {
        "bus1": 52734,
        "bus2": 52732
      },
      "params": {
        "R": 0.019063977524638176,
        "X": 0.043354630470275886,
        "G": 0.0,
        "B": 0.0017106997547671197
      },
      "extension": {
        "length": 5981.128197692871,
        "rating": 58.62805247306824
      }
    },
    {
      "class": "Branch",
      "id": "branch_52734_52735_1",
      "ports": {
        "bus1": 52735,
        "bus2": 52734
      },
      "params": {
        "R": 0.019497239962220192,
        "X": 0.05111784115433693,
        "G": 0.0,
        "B": 0.0014452813193202019
      },
      "extension": {
        "length": 5775.610986419678,
        "rating": 68.902188539505
      }
    },
    {
      "class": "Branch",
      "id": "branch_52736_52897_1",
      "ports": {
        "bus1": 52736,
        "bus2": 52897
      },
      "params": {
        "R": 0.028145452961325645,
        "X": 0.06738010048866272,
        "G": 0.0,
        "B": 0.0061683268286287785
      },
      "extension": {
        "length": 13165.200271362306,
        "rating": 72.57696390151978
      }
    },
    {
      "class": "Branch",
      "id": "branch_52736_52999_1",
      "ports": {
        "bus1": 52999,
        "bus2": 52736
      },
      "params": {
        "R": 0.043994348496198654,
        "X": 0.126811683177948,
        "G": 0.0,
        "B": 0.003554796101525426
      },
      "extension": {
        "length": 15266.963237915039,
        "rating": 70.39160132408142
      }
    },
    {
      "class": "Branch",
      "id": "branch_52737_52739_1",
      "ports": {
        "bus1": 52737,
        "bus2": 52739
      },
      "params": {
        "R": 0.03578484430909157,
        "X": 0.09139592200517656,
        "G": 0.0,
        "B": 0.003073502331972122
      },
      "extension": {
        "length": 12537.226346374513,
        "rating": 63.449448347091675
      }
    },
    {
      "class": "Branch",
      "id": "branch_52738_52739_1",
      "ports": {
        "bus1": 52738,
        "bus2": 52739
      },
      "params": {
        "R": 0.00020761198538821188,
        "X": 0.0011603239690884948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52740_52743_1",
      "ports": {
        "bus1": 52740,
        "bus2": 52743
      },
      "params": {
        "R": 0.006612678989768028,
        "X": 0.20315025746822357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52740_52744_1",
      "ports": {
        "bus1": 52740,
        "bus2": 52744
      },
      "params": {
        "R": 0.000211080361623317,
        "X": 0.001001779455691576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52741_52743_1",
      "ports": {
        "bus1": 52741,
        "bus2": 52743
      },
      "params": {
        "R": -0.001516992226243019,
        "X": -0.04660405218601227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52742_52743_1",
      "ports": {
        "bus1": 52742,
        "bus2": 52743
      },
      "params": {
        "R": 0.028611300513148308,
        "X": 0.8789768218994141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52744_54973_1",
      "ports": {
        "bus1": 54973,
        "bus2": 52744
      },
      "params": {
        "R": 0.00294523686170578,
        "X": 0.022230228409171104,
        "G": 0.0,
        "B": 0.04199256747961045
      },
      "extension": {
        "length": 22424.987622436525,
        "rating": 216.7433738708496
      }
    },
    {
      "class": "Branch",
      "id": "branch_52745_54143_1",
      "ports": {
        "bus1": 54143,
        "bus2": 52745
      },
      "params": {
        "R": 0.01189704891294241,
        "X": 0.028416084125638008,
        "G": 0.0,
        "B": 0.0015432252548635006
      },
      "extension": {
        "length": 4633.669642730713,
        "rating": 69.00566220283508
      }
    },
    {
      "class": "Branch",
      "id": "branch_52745_54901_1",
      "ports": {
        "bus1": 52745,
        "bus2": 54901
      },
      "params": {
        "R": 0.028396137058734894,
        "X": 0.07508429884910583,
        "G": 0.0,
        "B": 0.004468035418540239
      },
      "extension": {
        "length": 13207.49601525879,
        "rating": 72.0275342464447
      }
    },
    {
      "class": "Branch",
      "id": "branch_52746_52747_1",
      "ports": {
        "bus1": 52746,
        "bus2": 52747
      },
      "params": {
        "R": 0.0002059038379229605,
        "X": 0.0010288143530488014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52746_54146_1",
      "ports": {
        "bus1": 54146,
        "bus2": 52746
      },
      "params": {
        "R": 0.02652447111904621,
        "X": 0.07132089138031006,
        "G": 0.0,
        "B": 0.0033129798248410225
      },
      "extension": {
        "length": 10076.773738952637,
        "rating": 63.54864835739136
      }
    },
    {
      "class": "Branch",
      "id": "branch_52748_52751_1",
      "ports": {
        "bus1": 52748,
        "bus2": 52751
      },
      "params": {
        "R": 0.024811416864395145,
        "X": 0.060516700148582465,
        "G": 0.0,
        "B": 0.0024910501670092344
      },
      "extension": {
        "length": 8869.45110699463,
        "rating": 52.17368006706238
      }
    },
    {
      "class": "Branch",
      "id": "branch_52748_52760_1",
      "ports": {
        "bus1": 52748,
        "bus2": 52760
      },
      "params": {
        "R": 0.023933837190270424,
        "X": 0.06003887578845024,
        "G": 0.0,
        "B": 0.002637023339048028
      },
      "extension": {
        "length": 8789.006621887207,
        "rating": 49.50575232505798
      }
    },
    {
      "class": "Branch",
      "id": "branch_52749_52775_1",
      "ports": {
        "bus1": 52775,
        "bus2": 52749
      },
      "params": {
        "R": 0.0406595878303051,
        "X": 0.10645415633916855,
        "G": 0.0,
        "B": 0.004549302160739899
      },
      "extension": {
        "length": 14853.849942260742,
        "rating": 58.15263390541077
      }
    },
    {
      "class": "Branch",
      "id": "branch_52749_52780_1",
      "ports": {
        "bus1": 52749,
        "bus2": 52780
      },
      "params": {
        "R": 0.05257345736026764,
        "X": 0.118295319378376,
        "G": 0.0,
        "B": 0.007884006947278976
      },
      "extension": {
        "length": 22422.180491455078,
        "rating": 60.84379553794861
      }
    },
    {
      "class": "Branch",
      "id": "branch_52750_52751_1",
      "ports": {
        "bus1": 52751,
        "bus2": 52750
      },
      "params": {
        "R": 0.0024760900996625423,
        "X": 0.09987836331129074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52750_52752_1",
      "ports": {
        "bus1": 52750,
        "bus2": 52752
      },
      "params": {
        "R": 0.00024168727395590397,
        "X": 0.0011083942372351885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52750_52755_1",
      "ports": {
        "bus1": 52755,
        "bus2": 52750
      },
      "params": {
        "R": 0.004230964928865433,
        "X": 0.02576368674635887,
        "G": 0.0,
        "B": 0.018595360219478607
      },
      "extension": {
        "length": 14468.537833374025,
        "rating": 255.0205945968628
      }
    },
    {
      "class": "Branch",
      "id": "branch_52751_54138_1",
      "ports": {
        "bus1": 52751,
        "bus2": 54138
      },
      "params": {
        "R": 0.11200685799121857,
        "X": 0.2550297975540161,
        "G": 0.0,
        "B": 0.013436890207231045
      },
      "extension": {
        "length": 38635.88049975586,
        "rating": 54.9067497253418
      }
    },
    {
      "class": "Branch",
      "id": "branch_52753_52754_1",
      "ports": {
        "bus1": 52754,
        "bus2": 52753
      },
      "params": {
        "R": 0.0026818106416612864,
        "X": 0.09471537917852402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52753_52755_1",
      "ports": {
        "bus1": 52753,
        "bus2": 52755
      },
      "params": {
        "R": 0.0002778192865662277,
        "X": 0.0010411773109808564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52754_54901_1",
      "ports": {
        "bus1": 54901,
        "bus2": 52754
      },
      "params": {
        "R": 0.04756722226738929,
        "X": 0.09250106662511826,
        "G": 0.0,
        "B": 0.0034320566337555643
      },
      "extension": {
        "length": 12725.871227050782,
        "rating": 39.127665758132935
      }
    },
    {
      "class": "Branch",
      "id": "branch_52755_54902_1",
      "ports": {
        "bus1": 52755,
        "bus2": 54902
      },
      "params": {
        "R": 0.0033828571904450655,
        "X": 0.021678347140550613,
        "G": 0.0,
        "B": 0.016068974509835243
      },
      "extension": {
        "length": 13187.94892932129,
        "rating": 281.084942817688
      }
    },
    {
      "class": "Branch",
      "id": "branch_52756_52757_1",
      "ports": {
        "bus1": 52757,
        "bus2": 52756
      },
      "params": {
        "R": 0.003333300119265914,
        "X": 0.09713129699230194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52756_52758_1",
      "ports": {
        "bus1": 52756,
        "bus2": 52758
      },
      "params": {
        "R": 0.0002205040364060551,
        "X": 0.001162042492069304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52756_54902_1",
      "ports": {
        "bus1": 52756,
        "bus2": 54902
      },
      "params": {
        "R": 0.005960099399089813,
        "X": 0.03602893650531769,
        "G": 0.0,
        "B": 0.049854569137096405
      },
      "extension": {
        "length": 28566.641812500002,
        "rating": 254.77936267852783
      }
    },
    {
      "class": "Branch",
      "id": "branch_52757_52791_1",
      "ports": {
        "bus1": 52791,
        "bus2": 52757
      },
      "params": {
        "R": 0.03392456844449043,
        "X": 0.0913611426949501,
        "G": 0.0,
        "B": 0.006437140051275492
      },
      "extension": {
        "length": 15889.21162866211,
        "rating": 53.85922193527222
      }
    },
    {
      "class": "Branch",
      "id": "branch_52759_52762_1",
      "ports": {
        "bus1": 52759,
        "bus2": 52762
      },
      "params": {
        "R": 0.010852087289094925,
        "X": 0.26723921298980713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52759_52763_1",
      "ports": {
        "bus1": 52759,
        "bus2": 52763
      },
      "params": {
        "R": 0.00025942447246052325,
        "X": 0.0011714957654476166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52759_52768_1",
      "ports": {
        "bus1": 52759,
        "bus2": 52768
      },
      "params": {
        "R": 0.0040058898739516735,
        "X": 0.022565098479390144,
        "G": 0.0,
        "B": 0.020660631358623505
      },
      "extension": {
        "length": 14336.64258178711,
        "rating": 245.3205108642578
      }
    },
    {
      "class": "Branch",
      "id": "branch_52759_54811_1",
      "ports": {
        "bus1": 52759,
        "bus2": 54811
      },
      "params": {
        "R": 0.003850368084385991,
        "X": 0.023111721500754356,
        "G": 0.0,
        "B": 0.018209999427199364
      },
      "extension": {
        "length": 15040.64923791504,
        "rating": 231.13930225372314
      }
    },
    {
      "class": "Branch",
      "id": "branch_52760_52762_1",
      "ports": {
        "bus1": 52760,
        "bus2": 52762
      },
      "params": {
        "R": -0.00338585302233696,
        "X": -0.08337867259979248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52760_52767_1",
      "ports": {
        "bus1": 52767,
        "bus2": 52760
      },
      "params": {
        "R": 0.04104551672935486,
        "X": 0.0808873176574707,
        "G": 0.0,
        "B": 0.004670956637710333
      },
      "extension": {
        "length": 13334.070149780275,
        "rating": 64.2491102218628
      }
    },
    {
      "class": "Branch",
      "id": "branch_52760_54146_1",
      "ports": {
        "bus1": 52760,
        "bus2": 54146
      },
      "params": {
        "R": 0.026899153366684914,
        "X": 0.059238847345113754,
        "G": 0.0,
        "B": 0.016312843188643456
      },
      "extension": {
        "length": 20735.504560546877,
        "rating": 71.71441316604614
      }
    },
    {
      "class": "Branch",
      "id": "branch_52761_52762_1",
      "ports": {
        "bus1": 52761,
        "bus2": 52762
      },
      "params": {
        "R": 0.04183926805853844,
        "X": 1.0303171873092651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52764_52765_1",
      "ports": {
        "bus1": 52764,
        "bus2": 52765
      },
      "params": {
        "R": 0.00021094208932481706,
        "X": 0.0010639788815751672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52765_54077_1",
      "ports": {
        "bus1": 54077,
        "bus2": 52765
      },
      "params": {
        "R": 0.012902668677270412,
        "X": 0.032239340245723724,
        "G": 0.0,
        "B": 0.003492115065455437
      },
      "extension": {
        "length": 7113.582236755371,
        "rating": 57.09508657455444
      }
    },
    {
      "class": "Branch",
      "id": "branch_52765_54134_1",
      "ports": {
        "bus1": 54134,
        "bus2": 52765
      },
      "params": {
        "R": 0.012090115807950495,
        "X": 0.036255721002817154,
        "G": 0.0,
        "B": 0.0022247438319027424
      },
      "extension": {
        "length": 5802.34088973999,
        "rating": 56.552326679229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_52766_52767_1",
      "ports": {
        "bus1": 52767,
        "bus2": 52766
      },
      "params": {
        "R": 0.004332594573497772,
        "X": 0.16304142773151398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52766_52768_1",
      "ports": {
        "bus1": 52766,
        "bus2": 52768
      },
      "params": {
        "R": 0.00020200942526571453,
        "X": 0.001160196028649807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52767_52776_1",
      "ports": {
        "bus1": 52776,
        "bus2": 52767
      },
      "params": {
        "R": 0.03315423056483269,
        "X": 0.08302660286426544,
        "G": 0.0,
        "B": 0.00536011578515172
      },
      "extension": {
        "length": 15150.753540527345,
        "rating": 63.43185901641846
      }
    },
    {
      "class": "Branch",
      "id": "branch_52768_54887_1",
      "ports": {
        "bus1": 52768,
        "bus2": 54887
      },
      "params": {
        "R": 0.007512759417295456,
        "X": 0.04443952068686485,
        "G": 0.0,
        "B": 0.019900834187865257
      },
      "extension": {
        "length": 21055.538979492187,
        "rating": 254.86888885498047
      }
    },
    {
      "class": "Branch",
      "id": "branch_52769_52772_1",
      "ports": {
        "bus1": 52769,
        "bus2": 52772
      },
      "params": {
        "R": 0.005304353777319193,
        "X": 0.19325138628482819,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52769_52773_1",
      "ports": {
        "bus1": 52769,
        "bus2": 52773
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52769_52774_1",
      "ports": {
        "bus1": 52769,
        "bus2": 52774
      },
      "params": {
        "R": 0.00020825910905841738,
        "X": 0.0011253647971898317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52770_52772_1",
      "ports": {
        "bus1": 52770,
        "bus2": 52772
      },
      "params": {
        "R": -0.0022935508750379086,
        "X": -0.0835600346326828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52770_52777_1",
      "ports": {
        "bus1": 52777,
        "bus2": 52770
      },
      "params": {
        "R": 0.03932518884539604,
        "X": 0.09621649235486984,
        "G": 0.0,
        "B": 0.0024463068693876266
      },
      "extension": {
        "length": 11556.279106018066,
        "rating": 60.41778922080994
      }
    },
    {
      "class": "Branch",
      "id": "branch_52770_54134_1",
      "ports": {
        "bus1": 52770,
        "bus2": 54134
      },
      "params": {
        "R": 0.012714838609099386,
        "X": 0.031002717092633247,
        "G": 0.0,
        "B": 0.0010185802821069956
      },
      "extension": {
        "length": 4093.0621059265136,
        "rating": 65.3195858001709
      }
    },
    {
      "class": "Branch",
      "id": "branch_52771_52772_1",
      "ports": {
        "bus1": 52771,
        "bus2": 52772
      },
      "params": {
        "R": 0.016442207619547844,
        "X": 0.5990322828292847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52773_54076_1",
      "ports": {
        "bus1": 54076,
        "bus2": 52773
      },
      "params": {
        "R": 0.0015443367883563042,
        "X": 0.00949822273105383,
        "G": 0.0,
        "B": 0.020990319550037384
      },
      "extension": {
        "length": 10271.627612731934,
        "rating": 253.14509868621826
      }
    },
    {
      "class": "Branch",
      "id": "branch_52775_52789_1",
      "ports": {
        "bus1": 52789,
        "bus2": 52775
      },
      "params": {
        "R": 0.03910525143146515,
        "X": 0.11508174240589142,
        "G": 0.0,
        "B": 0.0054402737878263
      },
      "extension": {
        "length": 18409.828005615236,
        "rating": 55.23570775985718
      }
    },
    {
      "class": "Branch",
      "id": "branch_52776_54886_1",
      "ports": {
        "bus1": 52776,
        "bus2": 54886
      },
      "params": {
        "R": 0.018863949924707413,
        "X": 0.06189907342195511,
        "G": 0.0,
        "B": 0.005535622593015432
      },
      "extension": {
        "length": 12772.198864379883,
        "rating": 65.27855396270752
      }
    },
    {
      "class": "Branch",
      "id": "branch_52777_52778_1",
      "ports": {
        "bus1": 52777,
        "bus2": 52778
      },
      "params": {
        "R": 0.00025576623738743365,
        "X": 0.0010059253545477986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52779_52780_1",
      "ports": {
        "bus1": 52780,
        "bus2": 52779
      },
      "params": {
        "R": 0.0027922086883336306,
        "X": 0.0768875703215599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52779_52781_1",
      "ports": {
        "bus1": 52779,
        "bus2": 52781
      },
      "params": {
        "R": 0.00021216055029071867,
        "X": 0.0010564617114141583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52779_54887_1",
      "ports": {
        "bus1": 54887,
        "bus2": 52779
      },
      "params": {
        "R": 0.0021541023161262274,
        "X": 0.010600228793919086,
        "G": 0.0,
        "B": 0.018996769562363628
      },
      "extension": {
        "length": 9338.867407836915,
        "rating": 232.83491134643555
      }
    },
    {
      "class": "Branch",
      "id": "branch_52780_54945_1",
      "ports": {
        "bus1": 52780,
        "bus2": 54945
      },
      "params": {
        "R": 0.011596065014600754,
        "X": 0.032054051756858826,
        "G": 0.0,
        "B": 0.0012895801337435842
      },
      "extension": {
        "length": 4153.540507415772,
        "rating": 53.47767472267151
      }
    },
    {
      "class": "Branch",
      "id": "branch_52782_52785_1",
      "ports": {
        "bus1": 52782,
        "bus2": 52785
      },
      "params": {
        "R": 0.003090666374191642,
        "X": 0.11123691499233246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52782_52786_1",
      "ports": {
        "bus1": 52782,
        "bus2": 52786
      },
      "params": {
        "R": 0.00029676975100301206,
        "X": 0.0011158218840137124,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52782_54499_1",
      "ports": {
        "bus1": 54499,
        "bus2": 52782
      },
      "params": {
        "R": 0.005588216707110405,
        "X": 0.03239796683192253,
        "G": 0.0,
        "B": 0.022250456735491753
      },
      "extension": {
        "length": 20732.93071765137,
        "rating": 265.3891086578369
      }
    },
    {
      "class": "Branch",
      "id": "branch_52782_54887_1",
      "ports": {
        "bus1": 54887,
        "bus2": 52782
      },
      "params": {
        "R": 0.0070201135240495205,
        "X": 0.03596824035048485,
        "G": 0.0,
        "B": 0.023815879598259926
      },
      "extension": {
        "length": 22105.223326538086,
        "rating": 284.24129486083984
      }
    },
    {
      "class": "Branch",
      "id": "branch_52783_52785_1",
      "ports": {
        "bus1": 52783,
        "bus2": 52785
      },
      "params": {
        "R": -0.0006050488445907831,
        "X": -0.021776456385850906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52783_52964_1",
      "ports": {
        "bus1": 52783,
        "bus2": 52964
      },
      "params": {
        "R": 0.06036192178726196,
        "X": 0.1517874300479889,
        "G": 0.0,
        "B": 0.00516002019867301
      },
      "extension": {
        "length": 19376.35435876465,
        "rating": 60.229384899139404
      }
    },
    {
      "class": "Branch",
      "id": "branch_52784_52785_1",
      "ports": {
        "bus1": 52784,
        "bus2": 52785
      },
      "params": {
        "R": 0.012382742017507553,
        "X": 0.4456702172756195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52787_52788_1",
      "ports": {
        "bus1": 52787,
        "bus2": 52788
      },
      "params": {
        "R": 0.00028824785840697587,
        "X": 0.0010777583811432123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52787_54555_1",
      "ports": {
        "bus1": 54555,
        "bus2": 52787
      },
      "params": {
        "R": 0.012890279293060303,
        "X": 0.038323625922203064,
        "G": 0.0,
        "B": 0.005375091452151537
      },
      "extension": {
        "length": 10592.447076782228,
        "rating": 58.51172208786011
      }
    },
    {
      "class": "Branch",
      "id": "branch_52789_52790_1",
      "ports": {
        "bus1": 52789,
        "bus2": 52790
      },
      "params": {
        "R": 0.0002825527044478804,
        "X": 0.0011930089676752687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52789_52791_1",
      "ports": {
        "bus1": 52789,
        "bus2": 52791
      },
      "params": {
        "R": 0.030147908255457878,
        "X": 0.08044792711734772,
        "G": 0.0,
        "B": 0.0052687074057757854
      },
      "extension": {
        "length": 14945.314219848633,
        "rating": 40.552112460136414
      }
    },
    {
      "class": "Branch",
      "id": "branch_52792_52801_1",
      "ports": {
        "bus1": 52792,
        "bus2": 52801
      },
      "params": {
        "R": 0.05192969739437103,
        "X": 0.13242609798908234,
        "G": 0.0,
        "B": 0.006096272263675927
      },
      "extension": {
        "length": 19502.74124890137,
        "rating": 48.19865822792053
      }
    },
    {
      "class": "Branch",
      "id": "branch_52792_52809_1",
      "ports": {
        "bus1": 52792,
        "bus2": 52809
      },
      "params": {
        "R": 0.05977032333612442,
        "X": 0.1341002732515335,
        "G": 0.0,
        "B": 0.006166590377688409
      },
      "extension": {
        "length": 21649.28324963379,
        "rating": 45.24427652359009
      }
    },
    {
      "class": "Branch",
      "id": "branch_52793_52796_1",
      "ports": {
        "bus1": 52793,
        "bus2": 52796
      },
      "params": {
        "R": 0.004547987133264542,
        "X": 0.13946445286273956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52793_52797_1",
      "ports": {
        "bus1": 52793,
        "bus2": 52797
      },
      "params": {
        "R": 0.0002814054023474455,
        "X": 0.001188291935250163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52793_52798_1",
      "ports": {
        "bus1": 52793,
        "bus2": 52798
      },
      "params": {
        "R": 0.00026991896447725594,
        "X": 0.0011143394513055682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52794_52796_1",
      "ports": {
        "bus1": 52794,
        "bus2": 52796
      },
      "params": {
        "R": -0.0011955061927437782,
        "X": -0.03666030243039131,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52795_52796_1",
      "ports": {
        "bus1": 52795,
        "bus2": 52796
      },
      "params": {
        "R": 0.01433674618601799,
        "X": 0.4396377205848694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52797_52800_1",
      "ports": {
        "bus1": 52800,
        "bus2": 52797
      },
      "params": {
        "R": 0.003936885390430689,
        "X": 0.021280009299516678,
        "G": 0.0,
        "B": 0.022620299831032753
      },
      "extension": {
        "length": 15430.637852050782,
        "rating": 231.08031749725342
      }
    },
    {
      "class": "Branch",
      "id": "branch_52797_54896_1",
      "ports": {
        "bus1": 52797,
        "bus2": 54896
      },
      "params": {
        "R": 0.0038698324933648105,
        "X": 0.02525128796696663,
        "G": 0.0,
        "B": 0.012728515081107616
      },
      "extension": {
        "length": 13155.280923339844,
        "rating": 235.24675369262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_52799_53245_1",
      "ports": {
        "bus1": 52799,
        "bus2": 53245
      },
      "params": {
        "R": 0.04629181697964668,
        "X": 0.12366848438978197,
        "G": 0.0,
        "B": 0.0140071464702487
      },
      "extension": {
        "length": 30717.736000488283,
        "rating": 55.963003635406494
      }
    },
    {
      "class": "Branch",
      "id": "branch_52799_54897_1",
      "ports": {
        "bus1": 52799,
        "bus2": 54897
      },
      "params": {
        "R": 0.014430271461606027,
        "X": 0.039146605879068375,
        "G": 0.0,
        "B": 0.003273437032476068
      },
      "extension": {
        "length": 7764.665495361329,
        "rating": 67.73427128791809
      }
    },
    {
      "class": "Branch",
      "id": "branch_52800_54150_1",
      "ports": {
        "bus1": 54150,
        "bus2": 52800
      },
      "params": {
        "R": 0.005258235149085522,
        "X": 0.033091943711042404,
        "G": 0.0,
        "B": 0.02277800627052784
      },
      "extension": {
        "length": 18979.103118164065,
        "rating": 253.59642505645752
      }
    },
    {
      "class": "Branch",
      "id": "branch_52801_52804_1",
      "ports": {
        "bus1": 52801,
        "bus2": 52804
      },
      "params": {
        "R": 0.0808042362332344,
        "X": 0.18989460170269015,
        "G": 0.0,
        "B": 0.004062728025019169
      },
      "extension": {
        "length": 19108.54117089844,
        "rating": 56.553369760513306
      }
    },
    {
      "class": "Branch",
      "id": "branch_52802_52803_1",
      "ports": {
        "bus1": 52802,
        "bus2": 52803
      },
      "params": {
        "R": 0.00025215503410436213,
        "X": 0.001103026675991714,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52802_52808_1",
      "ports": {
        "bus1": 52808,
        "bus2": 52802
      },
      "params": {
        "R": 0.005121365189552307,
        "X": 0.028165923431515694,
        "G": 0.0,
        "B": 0.052640985697507865
      },
      "extension": {
        "length": 28869.947020019532,
        "rating": 276.4556407928467
      }
    },
    {
      "class": "Branch",
      "id": "branch_52802_53192_1",
      "ports": {
        "bus1": 52802,
        "bus2": 53192
      },
      "params": {
        "R": 0.006947802379727364,
        "X": 0.039510224014520645,
        "G": 0.0,
        "B": 0.01779954321682453
      },
      "extension": {
        "length": 20245.27880895996,
        "rating": 284.91313457489014
      }
    },
    {
      "class": "Branch",
      "id": "branch_52804_53188_1",
      "ports": {
        "bus1": 52804,
        "bus2": 53188
      },
      "params": {
        "R": 0.022085076197981834,
        "X": 0.07195355743169785,
        "G": 0.0,
        "B": 0.002906909445300698
      },
      "extension": {
        "length": 10372.067342468263,
        "rating": 58.59203338623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_52805_52813_1",
      "ports": {
        "bus1": 52805,
        "bus2": 52813
      },
      "params": {
        "R": 0.0900733843445778,
        "X": 0.2508852183818817,
        "G": 0.0,
        "B": 0.004548564087599516
      },
      "extension": {
        "length": 24696.23284863281,
        "rating": 44.89235877990723
      }
    },
    {
      "class": "Branch",
      "id": "branch_52805_53120_1",
      "ports": {
        "bus1": 52805,
        "bus2": 53120
      },
      "params": {
        "R": 0.1938686966896057,
        "X": 0.45237982273101807,
        "G": 0.0,
        "B": 0.010766597464680672
      },
      "extension": {
        "length": 47589.05670556641,
        "rating": 44.46093142032623
      }
    },
    {
      "class": "Branch",
      "id": "branch_52806_52807_1",
      "ports": {
        "bus1": 52806,
        "bus2": 52807
      },
      "params": {
        "R": 0.0002566694456618279,
        "X": 0.0011525537120178342,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52806_52809_1",
      "ports": {
        "bus1": 52809,
        "bus2": 52806
      },
      "params": {
        "R": 0.018946506083011627,
        "X": 0.05430424213409424,
        "G": 0.0,
        "B": 0.004467139020562172
      },
      "extension": {
        "length": 11268.12534576416,
        "rating": 61.02999448776245
      }
    },
    {
      "class": "Branch",
      "id": "branch_52806_53252_1",
      "ports": {
        "bus1": 52806,
        "bus2": 53252
      },
      "params": {
        "R": 0.018521124497056007,
        "X": 0.05211021006107331,
        "G": 0.0,
        "B": 0.018695419654250145
      },
      "extension": {
        "length": 22270.6767623291,
        "rating": 49.737146496772766
      }
    },
    {
      "class": "Branch",
      "id": "branch_52806_54290_1",
      "ports": {
        "bus1": 52806,
        "bus2": 54290
      },
      "params": {
        "R": 0.08130495995283127,
        "X": 0.14971034228801727,
        "G": 0.0,
        "B": 0.005646874196827412
      },
      "extension": {
        "length": 20821.999187988284,
        "rating": 55.927395820617676
      }
    },
    {
      "class": "Branch",
      "id": "branch_52808_52811_1",
      "ports": {
        "bus1": 52808,
        "bus2": 52811
      },
      "params": {
        "R": 0.00304353516548872,
        "X": 0.08901295065879822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52808_52812_1",
      "ports": {
        "bus1": 52808,
        "bus2": 52812
      },
      "params": {
        "R": 0.00022046112280804664,
        "X": 0.001079295645467937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52808_53251_1",
      "ports": {
        "bus1": 53251,
        "bus2": 52808
      },
      "params": {
        "R": 0.004416042007505894,
        "X": 0.02832413651049137,
        "G": 0.0,
        "B": 0.046425290405750275
      },
      "extension": {
        "length": 25045.110576782226,
        "rating": 256.3485622406006
      }
    },
    {
      "class": "Branch",
      "id": "branch_52809_52811_1",
      "ports": {
        "bus1": 52809,
        "bus2": 52811
      },
      "params": {
        "R": -0.00045250903349369764,
        "X": -0.013234350830316544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52810_52811_1",
      "ports": {
        "bus1": 52810,
        "bus2": 52811
      },
      "params": {
        "R": 0.013371515087783337,
        "X": 0.39107075333595276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52814_52815_1",
      "ports": {
        "bus1": 52814,
        "bus2": 52815
      },
      "params": {
        "R": 0.00023336875892709938,
        "X": 0.0010148475412279367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52814_52816_1",
      "ports": {
        "bus1": 52814,
        "bus2": 52816
      },
      "params": {
        "R": 0.06385248154401779,
        "X": 0.13147594034671783,
        "G": 0.0,
        "B": 0.002985709812492132
      },
      "extension": {
        "length": 13805.396496826172,
        "rating": 71.0648775100708
      }
    },
    {
      "class": "Branch",
      "id": "branch_52814_52844_1",
      "ports": {
        "bus1": 52814,
        "bus2": 52844
      },
      "params": {
        "R": 0.01836642250418663,
        "X": 0.04517871141433716,
        "G": 0.0,
        "B": 0.002046243054792285
      },
      "extension": {
        "length": 6542.400914978028,
        "rating": 58.4092378616333
      }
    },
    {
      "class": "Branch",
      "id": "branch_52816_52838_1",
      "ports": {
        "bus1": 52838,
        "bus2": 52816
      },
      "params": {
        "R": 0.027353055775165558,
        "X": 0.06604646891355515,
        "G": 0.0,
        "B": 0.011182542890310287
      },
      "extension": {
        "length": 17716.12899938965,
        "rating": 76.7543077468872
      }
    },
    {
      "class": "Branch",
      "id": "branch_52817_52820_1",
      "ports": {
        "bus1": 52817,
        "bus2": 52820
      },
      "params": {
        "R": 0.006522857118397951,
        "X": 0.21671080589294434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52817_52821_1",
      "ports": {
        "bus1": 52817,
        "bus2": 52821
      },
      "params": {
        "R": 0.00021935599215794355,
        "X": 0.0011655621929094195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52817_52822_1",
      "ports": {
        "bus1": 52817,
        "bus2": 52822
      },
      "params": {
        "R": 0.00029990950133651495,
        "X": 0.001123941969126463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52818_52820_1",
      "ports": {
        "bus1": 52818,
        "bus2": 52820
      },
      "params": {
        "R": -0.002524638082832098,
        "X": -0.08387678861618042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52818_52838_1",
      "ports": {
        "bus1": 52838,
        "bus2": 52818
      },
      "params": {
        "R": 0.012548062950372696,
        "X": 0.03393447771668434,
        "G": 0.0,
        "B": 0.010458968579769135
      },
      "extension": {
        "length": 13509.825096313478,
        "rating": 54.685795307159424
      }
    },
    {
      "class": "Branch",
      "id": "branch_52819_52820_1",
      "ports": {
        "bus1": 52819,
        "bus2": 52820
      },
      "params": {
        "R": 0.022528763860464096,
        "X": 0.7484797835350037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52821_52847_1",
      "ports": {
        "bus1": 52821,
        "bus2": 52847
      },
      "params": {
        "R": 0.003923226147890091,
        "X": 0.02421375922858715,
        "G": 0.0,
        "B": 0.042416512966156006
      },
      "extension": {
        "length": 22407.36209362793,
        "rating": 268.8563585281372
      }
    },
    {
      "class": "Branch",
      "id": "branch_52821_53123_1",
      "ports": {
        "bus1": 52821,
        "bus2": 53123
      },
      "params": {
        "R": 0.0043434686958789825,
        "X": 0.023134076967835426,
        "G": 0.0,
        "B": 0.04928934574127197
      },
      "extension": {
        "length": 22756.698723999023,
        "rating": 280.96508979797363
      }
    },
    {
      "class": "Branch",
      "id": "branch_52823_52824_1",
      "ports": {
        "bus1": 52824,
        "bus2": 52823
      },
      "params": {
        "R": 0.0028955794405192137,
        "X": 0.10664248466491699,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52823_52825_1",
      "ports": {
        "bus1": 52823,
        "bus2": 52825
      },
      "params": {
        "R": 0.00023302255431190133,
        "X": 0.0011386425467208028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52823_52847_1",
      "ports": {
        "bus1": 52823,
        "bus2": 52847
      },
      "params": {
        "R": 0.001294199377298355,
        "X": 0.008181861601769924,
        "G": 0.0,
        "B": 0.007192286197096109
      },
      "extension": {
        "length": 5732.762718109131,
        "rating": 266.93224906921387
      }
    },
    {
      "class": "Branch",
      "id": "branch_52824_52840_1",
      "ports": {
        "bus1": 52824,
        "bus2": 52840
      },
      "params": {
        "R": 0.007118832319974899,
        "X": 0.01797635480761528,
        "G": 0.0,
        "B": 0.008741537109017372
      },
      "extension": {
        "length": 8923.404348632812,
        "rating": 87.92610168457031
      }
    },
    {
      "class": "Branch",
      "id": "branch_52824_52843_1",
      "ports": {
        "bus1": 52843,
        "bus2": 52824
      },
      "params": {
        "R": 0.031648941338062286,
        "X": 0.09252967685461044,
        "G": 0.0,
        "B": 0.0036416719667613506
      },
      "extension": {
        "length": 12391.252465759278,
        "rating": 74.58131909370422
      }
    },
    {
      "class": "Branch",
      "id": "branch_52826_52827_1",
      "ports": {
        "bus1": 52826,
        "bus2": 52827
      },
      "params": {
        "R": 0.0002501021372154355,
        "X": 0.001167529495432973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52827_53885_1",
      "ports": {
        "bus1": 52827,
        "bus2": 53885
      },
      "params": {
        "R": 0.011249043047428131,
        "X": 0.02355572953820229,
        "G": 0.0,
        "B": 0.002936526434496045
      },
      "extension": {
        "length": 5949.381833129883,
        "rating": 70.7280695438385
      }
    },
    {
      "class": "Branch",
      "id": "branch_52827_53889_1",
      "ports": {
        "bus1": 53889,
        "bus2": 52827
      },
      "params": {
        "R": 0.011054752394557,
        "X": 0.02705975621938705,
        "G": 0.0,
        "B": 0.0021583379711955786
      },
      "extension": {
        "length": 4989.640403045654,
        "rating": 49.435511231422424
      }
    },
    {
      "class": "Branch",
      "id": "branch_52828_52829_1",
      "ports": {
        "bus1": 52828,
        "bus2": 52829
      },
      "params": {
        "R": 0.0002449851599521935,
        "X": 0.00111582747194916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52829_52830_1",
      "ports": {
        "bus1": 52829,
        "bus2": 52830
      },
      "params": {
        "R": 0.018022116273641586,
        "X": 0.05129115283489227,
        "G": 0.0,
        "B": 0.0012403520522639155
      },
      "extension": {
        "length": 6046.902008514405,
        "rating": 61.77099943161011
      }
    },
    {
      "class": "Branch",
      "id": "branch_52830_52843_1",
      "ports": {
        "bus1": 52830,
        "bus2": 52843
      },
      "params": {
        "R": 0.02867664210498333,
        "X": 0.08131805062294006,
        "G": 0.0,
        "B": 0.007000611629337073
      },
      "extension": {
        "length": 16558.24962854004,
        "rating": 79.16316390037537
      }
    },
    {
      "class": "Branch",
      "id": "branch_52830_53637_1",
      "ports": {
        "bus1": 52830,
        "bus2": 53637
      },
      "params": {
        "R": 0.04800034686923028,
        "X": 0.09959504008293153,
        "G": 0.0,
        "B": 0.0026967471931129694
      },
      "extension": {
        "length": 12155.802628051759,
        "rating": 76.5161395072937
      }
    },
    {
      "class": "Branch",
      "id": "branch_52831_52836_1",
      "ports": {
        "bus1": 52836,
        "bus2": 52831
      },
      "params": {
        "R": 0.031728051602840424,
        "X": 0.06497792154550552,
        "G": 0.0,
        "B": 0.001695649465546012
      },
      "extension": {
        "length": 7670.199168457031,
        "rating": 67.29344725608826
      }
    },
    {
      "class": "Branch",
      "id": "branch_52831_53857_1",
      "ports": {
        "bus1": 52831,
        "bus2": 53857
      },
      "params": {
        "R": 0.007725271862000228,
        "X": 0.02199908159673214,
        "G": 0.0,
        "B": 0.023771028965711594
      },
      "extension": {
        "length": 16742.175797241212,
        "rating": 63.70752453804016
      }
    },
    {
      "class": "Branch",
      "id": "branch_52832_53968_1",
      "ports": {
        "bus1": 52832,
        "bus2": 53968
      },
      "params": {
        "R": 0.010279734618961811,
        "X": 0.02750488370656967,
        "G": 0.0,
        "B": 0.013021694496273993
      },
      "extension": {
        "length": 14330.799636108399,
        "rating": 41.22648537158966
      }
    },
    {
      "class": "Branch",
      "id": "branch_52833_52834_1",
      "ports": {
        "bus1": 52834,
        "bus2": 52833
      },
      "params": {
        "R": 0.007897812873125076,
        "X": 0.02156350202858448,
        "G": 0.0,
        "B": 0.0007881466299295425
      },
      "extension": {
        "length": 3052.998014694214,
        "rating": 50.92936158180237
      }
    },
    {
      "class": "Branch",
      "id": "branch_52833_52846_1",
      "ports": {
        "bus1": 52833,
        "bus2": 52846
      },
      "params": {
        "R": 0.024270014837384224,
        "X": 0.04685395583510398,
        "G": 0.0,
        "B": 0.001643367111682892
      },
      "extension": {
        "length": 6651.666454833985,
        "rating": 43.70764493942261
      }
    },
    {
      "class": "Branch",
      "id": "branch_52833_52855_1",
      "ports": {
        "bus1": 52833,
        "bus2": 52855
      },
      "params": {
        "R": 0.010261344723403454,
        "X": 0.029127761721611023,
        "G": 0.0,
        "B": 0.0021226934622973204
      },
      "extension": {
        "length": 5971.168945129395,
        "rating": 61.05581521987915
      }
    },
    {
      "class": "Branch",
      "id": "branch_52834_52839_1",
      "ports": {
        "bus1": 52839,
        "bus2": 52834
      },
      "params": {
        "R": 0.007346050813794136,
        "X": 0.021345049142837528,
        "G": 0.0,
        "B": 0.00047059767530299723
      },
      "extension": {
        "length": 2389.1706269989013,
        "rating": 49.1648405790329
      }
    },
    {
      "class": "Branch",
      "id": "branch_52834_52840_1",
      "ports": {
        "bus1": 52840,
        "bus2": 52834
      },
      "params": {
        "R": 0.0112253837287426,
        "X": 0.03019963577389717,
        "G": 0.0,
        "B": 0.001298116403631866
      },
      "extension": {
        "length": 4599.816395141602,
        "rating": 63.94343376159668
      }
    },
    {
      "class": "Branch",
      "id": "branch_52835_52836_1",
      "ports": {
        "bus1": 52836,
        "bus2": 52835
      },
      "params": {
        "R": 0.003667676355689764,
        "X": 0.10889521986246109,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52835_52837_1",
      "ports": {
        "bus1": 52835,
        "bus2": 52837
      },
      "params": {
        "R": 0.0002262133057229221,
        "X": 0.0010137150529772043,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52835_52858_1",
      "ports": {
        "bus1": 52835,
        "bus2": 52858
      },
      "params": {
        "R": 0.004142361227422953,
        "X": 0.025069303810596466,
        "G": 0.0,
        "B": 0.019769102334976196
      },
      "extension": {
        "length": 14215.363472900392,
        "rating": 250.14841556549072
      }
    },
    {
      "class": "Branch",
      "id": "branch_52838_53124_1",
      "ports": {
        "bus1": 52838,
        "bus2": 53124
      },
      "params": {
        "R": 0.03090211376547813,
        "X": 0.062028344720602036,
        "G": 0.0,
        "B": 0.0048693097196519375
      },
      "extension": {
        "length": 10803.247419067384,
        "rating": 83.00906419754028
      }
    },
    {
      "class": "Branch",
      "id": "branch_52839_52840_1",
      "ports": {
        "bus1": 52840,
        "bus2": 52839
      },
      "params": {
        "R": 0.019435014575719833,
        "X": 0.02661039121448994,
        "G": 0.0,
        "B": 0.0009573246352374554
      },
      "extension": {
        "length": 3604.07991796875,
        "rating": 63.96554708480835
      }
    },
    {
      "class": "Branch",
      "id": "branch_52839_52848_1",
      "ports": {
        "bus1": 52839,
        "bus2": 52848
      },
      "params": {
        "R": 0.028883837163448334,
        "X": 0.054725103080272675,
        "G": 0.0,
        "B": 0.0013856166042387486
      },
      "extension": {
        "length": 5871.724526733398,
        "rating": 64.34163451194763
      }
    },
    {
      "class": "Branch",
      "id": "branch_52839_52863_1",
      "ports": {
        "bus1": 52839,
        "bus2": 52863
      },
      "params": {
        "R": 0.013298852369189262,
        "X": 0.038109391927719116,
        "G": 0.0,
        "B": 0.001158713479526341
      },
      "extension": {
        "length": 4927.570424285889,
        "rating": 61.97696328163147
      }
    },
    {
      "class": "Branch",
      "id": "branch_52840_52844_1",
      "ports": {
        "bus1": 52840,
        "bus2": 52844
      },
      "params": {
        "R": 0.010060884989798069,
        "X": 0.02927993610501289,
        "G": 0.0,
        "B": 0.0030971742235124116
      },
      "extension": {
        "length": 6699.076119140625,
        "rating": 59.022653102874756
      }
    },
    {
      "class": "Branch",
      "id": "branch_52840_52848_1",
      "ports": {
        "bus1": 52848,
        "bus2": 52840
      },
      "params": {
        "R": 0.006575833074748516,
        "X": 0.018966933712363243,
        "G": 0.0,
        "B": 0.000938492245040834
      },
      "extension": {
        "length": 3178.7063357849124,
        "rating": 71.39345407485962
      }
    },
    {
      "class": "Branch",
      "id": "branch_52840_52863_1",
      "ports": {
        "bus1": 52840,
        "bus2": 52863
      },
      "params": {
        "R": 0.012072542682290077,
        "X": 0.027428321540355682,
        "G": 0.0,
        "B": 0.001570807653479278
      },
      "extension": {
        "length": 4238.7551199645995,
        "rating": 77.5012731552124
      }
    },
    {
      "class": "Branch",
      "id": "branch_52841_52846_1",
      "ports": {
        "bus1": 52841,
        "bus2": 52846
      },
      "params": {
        "R": 0.01837504468858242,
        "X": 0.04139126464724541,
        "G": 0.0,
        "B": 0.0007406787481158972
      },
      "extension": {
        "length": 3748.0029353942873,
        "rating": 48.686736822128296
      }
    },
    {
      "class": "Branch",
      "id": "branch_52841_52855_1",
      "ports": {
        "bus1": 52841,
        "bus2": 52855
      },
      "params": {
        "R": 0.006444516591727734,
        "X": 0.016484154388308525,
        "G": 0.0,
        "B": 0.0006716413772664964
      },
      "extension": {
        "length": 2256.501649383545,
        "rating": 65.75116515159607
      }
    },
    {
      "class": "Branch",
      "id": "branch_52842_53631_1",
      "ports": {
        "bus1": 52842,
        "bus2": 53631
      },
      "params": {
        "R": 0.02331450581550598,
        "X": 0.07048717141151428,
        "G": 0.0,
        "B": 0.001200392609462142
      },
      "extension": {
        "length": 6433.164152435303,
        "rating": 66.57674312591553
      }
    },
    {
      "class": "Branch",
      "id": "branch_52842_53633_1",
      "ports": {
        "bus1": 52842,
        "bus2": 53633
      },
      "params": {
        "R": 0.04365898296236992,
        "X": 0.10000572353601456,
        "G": 0.0,
        "B": 0.0060880505479872235
      },
      "extension": {
        "length": 16393.598887939454,
        "rating": 70.3244686126709
      }
    },
    {
      "class": "Branch",
      "id": "branch_52843_53631_1",
      "ports": {
        "bus1": 52843,
        "bus2": 53631
      },
      "params": {
        "R": 0.026076061651110646,
        "X": 0.05823158472776413,
        "G": 0.0,
        "B": 0.0054936460219323635
      },
      "extension": {
        "length": 12078.08623223877,
        "rating": 55.056679248809814
      }
    },
    {
      "class": "Branch",
      "id": "branch_52845_52847_1",
      "ports": {
        "bus1": 52845,
        "bus2": 52847
      },
      "params": {
        "R": 0.0025154128670692444,
        "X": 0.016386087983846664,
        "G": 0.0,
        "B": 0.008112049661576748
      },
      "extension": {
        "length": 8445.088567749024,
        "rating": 266.0147428512573
      }
    },
    {
      "class": "Branch",
      "id": "branch_52845_52858_1",
      "ports": {
        "bus1": 52858,
        "bus2": 52845
      },
      "params": {
        "R": 0.002203847048804164,
        "X": 0.011589022353291512,
        "G": 0.0,
        "B": 0.016502123326063156
      },
      "extension": {
        "length": 10028.796202331543,
        "rating": 301.7505168914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_52845_54745_1",
      "ports": {
        "bus1": 52845,
        "bus2": 54745
      },
      "params": {
        "R": 0.005213550291955471,
        "X": 0.025874063372612,
        "G": 0.0,
        "B": 0.1207338348031044
      },
      "extension": {
        "length": 39498.229909423826,
        "rating": 357.60176181793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_52846_52855_1",
      "ports": {
        "bus1": 52846,
        "bus2": 52855
      },
      "params": {
        "R": 0.00889130774885416,
        "X": 0.023712294176220894,
        "G": 0.0,
        "B": 0.0005094057414680719
      },
      "extension": {
        "length": 2137.6058775787355,
        "rating": 64.05807137489319
      }
    },
    {
      "class": "Branch",
      "id": "branch_52847_52848_1",
      "ports": {
        "bus1": 52848,
        "bus2": 52847
      },
      "params": {
        "R": 0.004381974693387747,
        "X": 0.12563349306583405,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52847_52849_1",
      "ports": {
        "bus1": 52847,
        "bus2": 52849
      },
      "params": {
        "R": 0.00020745594520121813,
        "X": 0.0010786495404317975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52850_53894_1",
      "ports": {
        "bus1": 53894,
        "bus2": 52850
      },
      "params": {
        "R": 0.024489594623446465,
        "X": 0.05365908145904541,
        "G": 0.0,
        "B": 0.0013459200272336602
      },
      "extension": {
        "length": 6340.7774660339355,
        "rating": 62.688469886779785
      }
    },
    {
      "class": "Branch",
      "id": "branch_52850_53985_1",
      "ports": {
        "bus1": 53985,
        "bus2": 52850
      },
      "params": {
        "R": 0.011045730672776697,
        "X": 0.02603292092680931,
        "G": 0.0,
        "B": 0.000980176031589508
      },
      "extension": {
        "length": 3571.560786621094,
        "rating": 81.15559220314026
      }
    },
    {
      "class": "Branch",
      "id": "branch_52850_53992_1",
      "ports": {
        "bus1": 52850,
        "bus2": 53992
      },
      "params": {
        "R": 0.008711805567145348,
        "X": 0.027004802599549294,
        "G": 0.0,
        "B": 0.0020275569986552
      },
      "extension": {
        "length": 5197.785942260743,
        "rating": 49.112412333488464
      }
    },
    {
      "class": "Branch",
      "id": "branch_52851_52852_1",
      "ports": {
        "bus1": 52852,
        "bus2": 52851
      },
      "params": {
        "R": 0.0023012750316411257,
        "X": 0.08815869688987732,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52851_52853_1",
      "ports": {
        "bus1": 52851,
        "bus2": 52853
      },
      "params": {
        "R": 0.00020431794109754264,
        "X": 0.0011590063804760575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52852_53961_1",
      "ports": {
        "bus1": 52852,
        "bus2": 53961
      },
      "params": {
        "R": 0.004964257124811411,
        "X": 0.0157487615942955,
        "G": 0.0,
        "B": 0.0017908200388774276
      },
      "extension": {
        "length": 4077.1705061645507,
        "rating": 66.93313121795654
      }
    },
    {
      "class": "Branch",
      "id": "branch_52852_53990_1",
      "ports": {
        "bus1": 53990,
        "bus2": 52852
      },
      "params": {
        "R": 0.013192974030971527,
        "X": 0.0275286715477705,
        "G": 0.0,
        "B": 0.0009289750596508384
      },
      "extension": {
        "length": 3523.326556365967,
        "rating": 62.04184293746948
      }
    },
    {
      "class": "Branch",
      "id": "branch_52853_53979_1",
      "ports": {
        "bus1": 52853,
        "bus2": 53979
      },
      "params": {
        "R": 0.0020550622139126062,
        "X": 0.012562047690153122,
        "G": 0.0,
        "B": 0.015558394603431225
      },
      "extension": {
        "length": 10253.727356506348,
        "rating": 239.95206356048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_52853_53986_1",
      "ports": {
        "bus1": 53986,
        "bus2": 52853
      },
      "params": {
        "R": 0.002832181751728058,
        "X": 0.017776433378458023,
        "G": 0.0,
        "B": 0.04083076864480972
      },
      "extension": {
        "length": 20364.31098522949,
        "rating": 262.97335624694824
      }
    },
    {
      "class": "Branch",
      "id": "branch_52853_53988_1",
      "ports": {
        "bus1": 52853,
        "bus2": 53988
      },
      "params": {
        "R": 0.0021088826470077038,
        "X": 0.011996290646493435,
        "G": 0.0,
        "B": 0.007986298762261868
      },
      "extension": {
        "length": 6863.754485961915,
        "rating": 207.42285251617432
      }
    },
    {
      "class": "Branch",
      "id": "branch_52854_52857_1",
      "ports": {
        "bus1": 52854,
        "bus2": 52857
      },
      "params": {
        "R": 0.001787426765076816,
        "X": 0.061674799770116806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52854_52858_1",
      "ports": {
        "bus1": 52854,
        "bus2": 52858
      },
      "params": {
        "R": 0.0002188793005188927,
        "X": 0.0011791421566158533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52855_52857_1",
      "ports": {
        "bus1": 52855,
        "bus2": 52857
      },
      "params": {
        "R": -0.0002781461225822568,
        "X": -0.00959736481308937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52855_53891_1",
      "ports": {
        "bus1": 52855,
        "bus2": 53891
      },
      "params": {
        "R": 0.012938792817294598,
        "X": 0.03463808819651604,
        "G": 0.0,
        "B": 0.002132197143509984
      },
      "extension": {
        "length": 6335.685416381836,
        "rating": 75.22699236869812
      }
    },
    {
      "class": "Branch",
      "id": "branch_52856_52857_1",
      "ports": {
        "bus1": 52856,
        "bus2": 52857
      },
      "params": {
        "R": 0.009159691631793976,
        "X": 0.3160533905029297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52858_53974_1",
      "ports": {
        "bus1": 53974,
        "bus2": 52858
      },
      "params": {
        "R": 0.0011966347228735685,
        "X": 0.007348018232733011,
        "G": 0.0,
        "B": 0.005273192189633846
      },
      "extension": {
        "length": 4457.485722381592,
        "rating": 218.3089256286621
      }
    },
    {
      "class": "Branch",
      "id": "branch_52859_52862_1",
      "ports": {
        "bus1": 52859,
        "bus2": 52862
      },
      "params": {
        "R": -0.000699617899954319,
        "X": -0.016056016087532043,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52859_52863_1",
      "ports": {
        "bus1": 52859,
        "bus2": 52863
      },
      "params": {
        "R": 0.00029694283148273826,
        "X": 0.0010423001367598772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52859_52864_1",
      "ports": {
        "bus1": 52859,
        "bus2": 52864
      },
      "params": {
        "R": 0.0002512242936063558,
        "X": 0.001161473453976214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52860_52862_1",
      "ports": {
        "bus1": 52860,
        "bus2": 52862
      },
      "params": {
        "R": 0.007961764931678772,
        "X": 0.1827201396226883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52861_52862_1",
      "ports": {
        "bus1": 52861,
        "bus2": 52862
      },
      "params": {
        "R": 0.007961764931678772,
        "X": 0.1827201396226883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52863_53990_1",
      "ports": {
        "bus1": 52863,
        "bus2": 53990
      },
      "params": {
        "R": 0.012464175000786781,
        "X": 0.036117374897003174,
        "G": 0.0,
        "B": 0.001306001329794526
      },
      "extension": {
        "length": 4572.451088745117,
        "rating": 68.24777722358704
      }
    },
    {
      "class": "Branch",
      "id": "branch_52865_52866_1",
      "ports": {
        "bus1": 52865,
        "bus2": 52866
      },
      "params": {
        "R": 0.014398341067135334,
        "X": 0.03461991995573044,
        "G": 0.0,
        "B": 0.0028849702794104815
      },
      "extension": {
        "length": 6749.379630065918,
        "rating": 47.530898451805115
      }
    },
    {
      "class": "Branch",
      "id": "branch_52865_54409_1",
      "ports": {
        "bus1": 52865,
        "bus2": 54409
      },
      "params": {
        "R": 0.016051432117819786,
        "X": 0.03527297079563141,
        "G": 0.0,
        "B": 0.0030784590635448694
      },
      "extension": {
        "length": 7109.955527893067,
        "rating": 49.554675817489624
      }
    },
    {
      "class": "Branch",
      "id": "branch_52865_58130_1",
      "ports": {
        "bus1": 52865,
        "bus2": 58130
      },
      "params": {
        "R": 0.17102399468421936,
        "X": 0.39125311374664307,
        "G": 0.0,
        "B": 0.013833460398018358
      },
      "extension": {
        "length": 51115.97351953125,
        "rating": 62.55878210067749
      }
    },
    {
      "class": "Branch",
      "id": "branch_52866_56237_1",
      "ports": {
        "bus1": 56237,
        "bus2": 52866
      },
      "params": {
        "R": 0.0954746901988983,
        "X": 0.2413278967142105,
        "G": 0.0,
        "B": 0.004381144884973764
      },
      "extension": {
        "length": 23782.675169311526,
        "rating": 54.235273599624634
      }
    },
    {
      "class": "Branch",
      "id": "branch_52867_52875_1",
      "ports": {
        "bus1": 52867,
        "bus2": 52875
      },
      "params": {
        "R": 0.12456691265106201,
        "X": 0.3398890197277069,
        "G": 0.0,
        "B": 0.009726113639771938
      },
      "extension": {
        "length": 41666.6979206543,
        "rating": 56.32472634315491
      }
    },
    {
      "class": "Branch",
      "id": "branch_52868_52869_1",
      "ports": {
        "bus1": 52869,
        "bus2": 52868
      },
      "params": {
        "R": 0.0045227715745568275,
        "X": 0.11626727133989334,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52868_52870_1",
      "ports": {
        "bus1": 52868,
        "bus2": 52870
      },
      "params": {
        "R": 0.0002820672234520316,
        "X": 0.0010733044473454356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52868_53328_1",
      "ports": {
        "bus1": 53328,
        "bus2": 52868
      },
      "params": {
        "R": 0.008871940895915031,
        "X": 0.04866983741521835,
        "G": 0.0,
        "B": 0.03973573446273804
      },
      "extension": {
        "length": 30969.202139648438,
        "rating": 284.68565940856934
      }
    },
    {
      "class": "Branch",
      "id": "branch_52868_54232_1",
      "ports": {
        "bus1": 54232,
        "bus2": 52868
      },
      "params": {
        "R": 0.004509387072175741,
        "X": 0.028921790421009064,
        "G": 0.0,
        "B": 0.017608895897865295
      },
      "extension": {
        "length": 15835.992784057618,
        "rating": 290.49854278564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_52869_53320_1",
      "ports": {
        "bus1": 52869,
        "bus2": 53320
      },
      "params": {
        "R": 0.03523653373122215,
        "X": 0.0805274099111557,
        "G": 0.0,
        "B": 0.0033791018649935727
      },
      "extension": {
        "length": 11304.219003112794,
        "rating": 56.54034614562988
      }
    },
    {
      "class": "Branch",
      "id": "branch_52871_52872_1",
      "ports": {
        "bus1": 52872,
        "bus2": 52871
      },
      "params": {
        "R": 0.005477892234921455,
        "X": 0.1341126561164856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52871_52873_1",
      "ports": {
        "bus1": 52871,
        "bus2": 52873
      },
      "params": {
        "R": 0.0002446437138132751,
        "X": 0.0011300065089017153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52871_54410_1",
      "ports": {
        "bus1": 52871,
        "bus2": 54410
      },
      "params": {
        "R": 0.007173412945121527,
        "X": 0.04331953823566437,
        "G": 0.0,
        "B": 0.031138358637690544
      },
      "extension": {
        "length": 25100.627002075194,
        "rating": 244.96922492980957
      }
    },
    {
      "class": "Branch",
      "id": "branch_52872_54222_1",
      "ports": {
        "bus1": 54222,
        "bus2": 52872
      },
      "params": {
        "R": 0.048181574791669846,
        "X": 0.11586735397577287,
        "G": 0.0,
        "B": 0.0038019751664251085
      },
      "extension": {
        "length": 15504.313913085938,
        "rating": 67.06705689430237
      }
    },
    {
      "class": "Branch",
      "id": "branch_52874_52875_1",
      "ports": {
        "bus1": 52874,
        "bus2": 52875
      },
      "params": {
        "R": 0.0002096894895657897,
        "X": 0.0010790948290377855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52875_54221_1",
      "ports": {
        "bus1": 54221,
        "bus2": 52875
      },
      "params": {
        "R": 0.05192705243825912,
        "X": 0.13558539748191833,
        "G": 0.0,
        "B": 0.005421638488769531
      },
      "extension": {
        "length": 19777.373508911132,
        "rating": 48.02201688289642
      }
    },
    {
      "class": "Branch",
      "id": "branch_52876_52879_1",
      "ports": {
        "bus1": 52876,
        "bus2": 52879
      },
      "params": {
        "R": -0.00032651983201503754,
        "X": -0.006331607699394226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52876_52880_1",
      "ports": {
        "bus1": 52876,
        "bus2": 52880
      },
      "params": {
        "R": 0.0002315401507075876,
        "X": 0.0010248374892398715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52876_52881_1",
      "ports": {
        "bus1": 52876,
        "bus2": 52881
      },
      "params": {
        "R": 0.00024148526426870376,
        "X": 0.0010729240020737052,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52877_52879_1",
      "ports": {
        "bus1": 52877,
        "bus2": 52879
      },
      "params": {
        "R": 0.009131030179560184,
        "X": 0.17706145346164703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52878_52879_1",
      "ports": {
        "bus1": 52878,
        "bus2": 52879
      },
      "params": {
        "R": 0.009131030179560184,
        "X": 0.17706145346164703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52881_57662_1",
      "ports": {
        "bus1": 57662,
        "bus2": 52881
      },
      "params": {
        "R": 0.02375826984643936,
        "X": 0.06035952270030976,
        "G": 0.0,
        "B": 0.009779996238648891
      },
      "extension": {
        "length": 17210.86690979004,
        "rating": 61.99847459793091
      }
    },
    {
      "class": "Branch",
      "id": "branch_52881_58029_1",
      "ports": {
        "bus1": 58029,
        "bus2": 52881
      },
      "params": {
        "R": 0.055012237280607224,
        "X": 0.1499493420124054,
        "G": 0.0,
        "B": 0.004628678318113089
      },
      "extension": {
        "length": 17087.956319091798,
        "rating": 56.8280816078186
      }
    },
    {
      "class": "Branch",
      "id": "branch_52882_52889_1",
      "ports": {
        "bus1": 52889,
        "bus2": 52882
      },
      "params": {
        "R": 0.079556405544281,
        "X": 0.17406383156776428,
        "G": 0.0,
        "B": 0.0047896611504256725
      },
      "extension": {
        "length": 21234.546146118166,
        "rating": 64.06476497650146
      }
    },
    {
      "class": "Branch",
      "id": "branch_52882_53574_1",
      "ports": {
        "bus1": 52882,
        "bus2": 53574
      },
      "params": {
        "R": 0.07466427981853485,
        "X": 0.2030293345451355,
        "G": 0.0,
        "B": 0.007312069647014142
      },
      "extension": {
        "length": 28249.762921875,
        "rating": 60.65406799316406
      }
    },
    {
      "class": "Branch",
      "id": "branch_52883_52884_1",
      "ports": {
        "bus1": 52883,
        "bus2": 52884
      },
      "params": {
        "R": 0.00028469262178987265,
        "X": 0.0010858034947887063,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52883_52886_1",
      "ports": {
        "bus1": 52886,
        "bus2": 52883
      },
      "params": {
        "R": 0.021001743152737617,
        "X": 0.05638004839420318,
        "G": 0.0,
        "B": 0.003554933238774538
      },
      "extension": {
        "length": 10425.540962219238,
        "rating": 60.68962812423706
      }
    },
    {
      "class": "Branch",
      "id": "branch_52883_52887_1",
      "ports": {
        "bus1": 52883,
        "bus2": 52887
      },
      "params": {
        "R": 0.01832684315741062,
        "X": 0.03459424152970314,
        "G": 0.0,
        "B": 0.0022356982808560133
      },
      "extension": {
        "length": 6079.115716644287,
        "rating": 54.7069251537323
      }
    },
    {
      "class": "Branch",
      "id": "branch_52885_52886_1",
      "ports": {
        "bus1": 52885,
        "bus2": 52886
      },
      "params": {
        "R": 0.00020630536891985685,
        "X": 0.0011298718163743615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52886_54733_1",
      "ports": {
        "bus1": 52886,
        "bus2": 54733
      },
      "params": {
        "R": 0.01439095474779606,
        "X": 0.028631502762436863,
        "G": 0.0,
        "B": 0.0004567978030536323
      },
      "extension": {
        "length": 2686.2681843566897,
        "rating": 63.96588683128357
      }
    },
    {
      "class": "Branch",
      "id": "branch_52886_57665_1",
      "ports": {
        "bus1": 52886,
        "bus2": 57665
      },
      "params": {
        "R": 0.09850113838911057,
        "X": 0.2571837604045868,
        "G": 0.0,
        "B": 0.010023940354585648
      },
      "extension": {
        "length": 37057.40112744141,
        "rating": 46.16961479187012
      }
    },
    {
      "class": "Branch",
      "id": "branch_52887_54733_1",
      "ports": {
        "bus1": 52887,
        "bus2": 54733
      },
      "params": {
        "R": 0.02258601412177086,
        "X": 0.052550651133060455,
        "G": 0.0,
        "B": 0.00296046887524426
      },
      "extension": {
        "length": 8988.391963256836,
        "rating": 71.49137258529663
      }
    },
    {
      "class": "Branch",
      "id": "branch_52888_54737_1",
      "ports": {
        "bus1": 54737,
        "bus2": 52888
      },
      "params": {
        "R": 0.005360634531825781,
        "X": 0.03106274083256721,
        "G": 0.0,
        "B": 0.031063180416822433
      },
      "extension": {
        "length": 22192.00035534668,
        "rating": 228.87942790985107
      }
    },
    {
      "class": "Branch",
      "id": "branch_52888_58032_1",
      "ports": {
        "bus1": 58032,
        "bus2": 52888
      },
      "params": {
        "R": 0.010448369197547436,
        "X": 0.06504922360181808,
        "G": 0.0,
        "B": 0.08078583329916
      },
      "extension": {
        "length": 52215.1778671875,
        "rating": 238.10768127441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_52890_52893_1",
      "ports": {
        "bus1": 52890,
        "bus2": 52893
      },
      "params": {
        "R": -0.0007357541471719742,
        "X": -0.013682931661605835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52890_52894_1",
      "ports": {
        "bus1": 52890,
        "bus2": 52894
      },
      "params": {
        "R": 0.0002648829249665141,
        "X": 0.0010968564311042428,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52890_52895_1",
      "ports": {
        "bus1": 52890,
        "bus2": 52895
      },
      "params": {
        "R": 0.00025453753187321126,
        "X": 0.0011936962837353349,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52891_52893_1",
      "ports": {
        "bus1": 52891,
        "bus2": 52893
      },
      "params": {
        "R": 0.010278449393808842,
        "X": 0.19114995002746582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52892_52893_1",
      "ports": {
        "bus1": 52892,
        "bus2": 52893
      },
      "params": {
        "R": 0.010278449393808842,
        "X": 0.19114995002746582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52894_52913_1",
      "ports": {
        "bus1": 52894,
        "bus2": 52913
      },
      "params": {
        "R": 0.03473472595214844,
        "X": 0.09756868332624435,
        "G": 0.0,
        "B": 0.002432957524433732
      },
      "extension": {
        "length": 11977.653409057617,
        "rating": 60.8168363571167
      }
    },
    {
      "class": "Branch",
      "id": "branch_52896_52897_1",
      "ports": {
        "bus1": 52897,
        "bus2": 52896
      },
      "params": {
        "R": 0.003607440972700715,
        "X": 0.12026509642601013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52896_52898_1",
      "ports": {
        "bus1": 52896,
        "bus2": 52898
      },
      "params": {
        "R": 0.0002877071383409202,
        "X": 0.0011218577856197953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52896_52899_1",
      "ports": {
        "bus1": 52899,
        "bus2": 52896
      },
      "params": {
        "R": 0.0016479771584272385,
        "X": 0.010683508589863777,
        "G": 0.0,
        "B": 0.016912302002310753
      },
      "extension": {
        "length": 9741.019233032226,
        "rating": 291.50400161743164
      }
    },
    {
      "class": "Branch",
      "id": "branch_52896_53021_1",
      "ports": {
        "bus1": 52896,
        "bus2": 53021
      },
      "params": {
        "R": 0.003517536446452141,
        "X": 0.02555159293115139,
        "G": 0.0,
        "B": 0.04227893427014351
      },
      "extension": {
        "length": 24547.702007812502,
        "rating": 265.82655906677246
      }
    },
    {
      "class": "Branch",
      "id": "branch_52897_53017_1",
      "ports": {
        "bus1": 52897,
        "bus2": 53017
      },
      "params": {
        "R": 0.05316436290740967,
        "X": 0.12453609704971313,
        "G": 0.0,
        "B": 0.005174379330128431
      },
      "extension": {
        "length": 18350.93350744629,
        "rating": 52.1986186504364
      }
    },
    {
      "class": "Branch",
      "id": "branch_52899_52900_1",
      "ports": {
        "bus1": 52900,
        "bus2": 52899
      },
      "params": {
        "R": 0.004437651950865984,
        "X": 0.13664637506008148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52899_52901_1",
      "ports": {
        "bus1": 52899,
        "bus2": 52901
      },
      "params": {
        "R": 0.0002862580877263099,
        "X": 0.0011186889605596662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52899_54572_1",
      "ports": {
        "bus1": 54572,
        "bus2": 52899
      },
      "params": {
        "R": 0.006419720593839884,
        "X": 0.03383895382285118,
        "G": 0.0,
        "B": 0.020214512944221497
      },
      "extension": {
        "length": 18396.355618652346,
        "rating": 299.89824295043945
      }
    },
    {
      "class": "Branch",
      "id": "branch_52900_52903_1",
      "ports": {
        "bus1": 52903,
        "bus2": 52900
      },
      "params": {
        "R": 0.023516124114394188,
        "X": 0.05307403951883315,
        "G": 0.0,
        "B": 0.0014619004214182498
      },
      "extension": {
        "length": 6636.74292388916,
        "rating": 51.69549584388733
      }
    },
    {
      "class": "Branch",
      "id": "branch_52902_52903_1",
      "ports": {
        "bus1": 52902,
        "bus2": 52903
      },
      "params": {
        "R": 0.030115529894828796,
        "X": 0.09071530401706696,
        "G": 0.0,
        "B": 0.00919411238282919
      },
      "extension": {
        "length": 18940.25758227539,
        "rating": 63.10961842536926
      }
    },
    {
      "class": "Branch",
      "id": "branch_52902_52904_1",
      "ports": {
        "bus1": 52904,
        "bus2": 52902
      },
      "params": {
        "R": 0.02246767096221447,
        "X": 0.0680999755859375,
        "G": 0.0,
        "B": 0.002441706135869026
      },
      "extension": {
        "length": 9477.233334228516,
        "rating": 61.13102436065674
      }
    },
    {
      "class": "Branch",
      "id": "branch_52903_54567_1",
      "ports": {
        "bus1": 54567,
        "bus2": 52903
      },
      "params": {
        "R": 0.07894927263259888,
        "X": 0.16866900026798248,
        "G": 0.0,
        "B": 0.002260277047753334
      },
      "extension": {
        "length": 14352.958934692384,
        "rating": 62.68512010574341
      }
    },
    {
      "class": "Branch",
      "id": "branch_52904_54969_1",
      "ports": {
        "bus1": 54969,
        "bus2": 52904
      },
      "params": {
        "R": 0.03161633759737015,
        "X": 0.07026895880699158,
        "G": 0.0,
        "B": 0.004179307725280523
      },
      "extension": {
        "length": 12500.299298034668,
        "rating": 63.86176943778992
      }
    },
    {
      "class": "Branch",
      "id": "branch_52905_52906_1",
      "ports": {
        "bus1": 52905,
        "bus2": 52906
      },
      "params": {
        "R": 0.0002421481622150168,
        "X": 0.0010720936115831137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52905_52920_1",
      "ports": {
        "bus1": 52920,
        "bus2": 52905
      },
      "params": {
        "R": 0.018720896914601326,
        "X": 0.05138181149959564,
        "G": 0.0,
        "B": 0.00654862355440855
      },
      "extension": {
        "length": 12456.88008782959,
        "rating": 54.98334765434265
      }
    },
    {
      "class": "Branch",
      "id": "branch_52905_54567_1",
      "ports": {
        "bus1": 52905,
        "bus2": 54567
      },
      "params": {
        "R": 0.0499945729970932,
        "X": 0.12600843608379364,
        "G": 0.0,
        "B": 0.0029406847897917037
      },
      "extension": {
        "length": 13339.308388183594,
        "rating": 57.507896423339844
      }
    },
    {
      "class": "Branch",
      "id": "branch_52907_52910_1",
      "ports": {
        "bus1": 52907,
        "bus2": 52910
      },
      "params": {
        "R": 0.003155580721795559,
        "X": 0.12232692539691925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52907_52911_1",
      "ports": {
        "bus1": 52907,
        "bus2": 52911
      },
      "params": {
        "R": 0.00024632885470055044,
        "X": 0.0011059533571824431,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52907_52912_1",
      "ports": {
        "bus1": 52907,
        "bus2": 52912
      },
      "params": {
        "R": 0.00024244739324785766,
        "X": 0.0010274010710418224,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52908_52910_1",
      "ports": {
        "bus1": 52908,
        "bus2": 52910
      },
      "params": {
        "R": -0.0010537020862102509,
        "X": -0.040847048163414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52908_52913_1",
      "ports": {
        "bus1": 52913,
        "bus2": 52908
      },
      "params": {
        "R": 0.010760280303657053,
        "X": 0.02479864470660686,
        "G": 0.0,
        "B": 0.0017143579898402093
      },
      "extension": {
        "length": 4379.688750091553,
        "rating": 46.17815613746643
      }
    },
    {
      "class": "Branch",
      "id": "branch_52909_52910_1",
      "ports": {
        "bus1": 52909,
        "bus2": 52910
      },
      "params": {
        "R": 0.010917991399765015,
        "X": 0.4232388138771057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52911_52914_1",
      "ports": {
        "bus1": 52914,
        "bus2": 52911
      },
      "params": {
        "R": 0.0028386306948959827,
        "X": 0.018596308305859566,
        "G": 0.0,
        "B": 0.012171903625130653
      },
      "extension": {
        "length": 10175.981032287598,
        "rating": 226.57651901245117
      }
    },
    {
      "class": "Branch",
      "id": "branch_52913_52915_1",
      "ports": {
        "bus1": 52913,
        "bus2": 52915
      },
      "params": {
        "R": 0.030961187556385997,
        "X": 0.07669026404619217,
        "G": 0.0,
        "B": 0.0040331995114684105
      },
      "extension": {
        "length": 12977.33429663086,
        "rating": 36.82873249053955
      }
    },
    {
      "class": "Branch",
      "id": "branch_52914_52915_1",
      "ports": {
        "bus1": 52915,
        "bus2": 52914
      },
      "params": {
        "R": 0.0023516754154115915,
        "X": 0.09626466780900955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52914_52916_1",
      "ports": {
        "bus1": 52914,
        "bus2": 52916
      },
      "params": {
        "R": 0.00023960160615388304,
        "X": 0.0011198922293260694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52917_52918_1",
      "ports": {
        "bus1": 52917,
        "bus2": 52918
      },
      "params": {
        "R": 0.00027107977075502276,
        "X": 0.0010317484848201275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52918_52969_1",
      "ports": {
        "bus1": 52918,
        "bus2": 52969
      },
      "params": {
        "R": 0.02662249282002449,
        "X": 0.06329680234193802,
        "G": 0.0,
        "B": 0.015336500480771065
      },
      "extension": {
        "length": 22659.50967956543,
        "rating": 73.08037281036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_52919_52920_1",
      "ports": {
        "bus1": 52920,
        "bus2": 52919
      },
      "params": {
        "R": 0.0032687955535948277,
        "X": 0.10741551220417023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52919_52921_1",
      "ports": {
        "bus1": 52919,
        "bus2": 52921
      },
      "params": {
        "R": 0.00020860838412772864,
        "X": 0.0010653841309249401,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52920_52922_1",
      "ports": {
        "bus1": 52920,
        "bus2": 52922
      },
      "params": {
        "R": 0.012181231752038002,
        "X": 0.03215263783931732,
        "G": 0.0,
        "B": 0.0019444874487817287
      },
      "extension": {
        "length": 5608.748997070313,
        "rating": 66.1429762840271
      }
    },
    {
      "class": "Branch",
      "id": "branch_52920_54882_1",
      "ports": {
        "bus1": 54882,
        "bus2": 52920
      },
      "params": {
        "R": 0.02052970975637436,
        "X": 0.04891438037157058,
        "G": 0.0,
        "B": 0.0034102401696145535
      },
      "extension": {
        "length": 8484.76058807373,
        "rating": 62.00103759765625
      }
    },
    {
      "class": "Branch",
      "id": "branch_52921_52971_1",
      "ports": {
        "bus1": 52971,
        "bus2": 52921
      },
      "params": {
        "R": 0.004387674853205681,
        "X": 0.02814280427992344,
        "G": 0.0,
        "B": 0.02696380391716957
      },
      "extension": {
        "length": 20526.983381469727,
        "rating": 304.6100854873657
      }
    },
    {
      "class": "Branch",
      "id": "branch_52921_53414_1",
      "ports": {
        "bus1": 52921,
        "bus2": 53414
      },
      "params": {
        "R": 0.0052857594564557076,
        "X": 0.02835448831319809,
        "G": 0.0,
        "B": 0.02496231161057949
      },
      "extension": {
        "length": 19370.08320666504,
        "rating": 318.5436725616455
      }
    },
    {
      "class": "Branch",
      "id": "branch_52922_52969_1",
      "ports": {
        "bus1": 52969,
        "bus2": 52922
      },
      "params": {
        "R": 0.02957480400800705,
        "X": 0.08530618995428087,
        "G": 0.0,
        "B": 0.0029781507328152652
      },
      "extension": {
        "length": 11206.373068542482,
        "rating": 59.89036560058594
      }
    },
    {
      "class": "Branch",
      "id": "branch_52923_52928_1",
      "ports": {
        "bus1": 52923,
        "bus2": 52928
      },
      "params": {
        "R": 0.0024770984891802073,
        "X": 0.015001204796135426,
        "G": 0.0,
        "B": 0.004415537696331739
      },
      "extension": {
        "length": 5458.812288574219,
        "rating": 257.7769994735718
      }
    },
    {
      "class": "Branch",
      "id": "branch_52923_54965_1",
      "ports": {
        "bus1": 54965,
        "bus2": 52923
      },
      "params": {
        "R": 0.0038382767233997583,
        "X": 0.02728581428527832,
        "G": 0.0,
        "B": 0.02625855803489685
      },
      "extension": {
        "length": 17989.79894604492,
        "rating": 257.54103660583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_52924_52925_1",
      "ports": {
        "bus1": 52925,
        "bus2": 52924
      },
      "params": {
        "R": 0.0003172282304149121,
        "X": 0.021518470719456673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52924_52927_1",
      "ports": {
        "bus1": 52924,
        "bus2": 52927
      },
      "params": {
        "R": 0.00022170026204548776,
        "X": 0.0010117930360138416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52924_54870_1",
      "ports": {
        "bus1": 52924,
        "bus2": 54870
      },
      "params": {
        "R": 0.00016516381583642215,
        "X": 0.0030427018646150827,
        "G": 0.0,
        "B": 0.217797189950943
      },
      "extension": {
        "length": 19276.978238525393,
        "rating": 2266.7892456054688
      }
    },
    {
      "class": "Branch",
      "id": "branch_52924_55060_1",
      "ports": {
        "bus1": 52924,
        "bus2": 55060
      },
      "params": {
        "R": 0.0005189718212932348,
        "X": 0.008654921315610409,
        "G": 0.0,
        "B": 0.9420363306999207
      },
      "extension": {
        "length": 66160.48275439453,
        "rating": 2724.235725402832
      }
    },
    {
      "class": "Branch",
      "id": "branch_52925_52926_1",
      "ports": {
        "bus1": 52926,
        "bus2": 52925
      },
      "params": {
        "R": 0.003942722920328379,
        "X": 0.11927474290132523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52925_52928_1",
      "ports": {
        "bus1": 52925,
        "bus2": 52928
      },
      "params": {
        "R": 0.00021806993754580617,
        "X": 0.0011125829769298434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52926_53473_1",
      "ports": {
        "bus1": 52926,
        "bus2": 53473
      },
      "params": {
        "R": 0.12477535754442215,
        "X": 0.32002273201942444,
        "G": 0.0,
        "B": 0.013613983988761902
      },
      "extension": {
        "length": 44211.46882324219,
        "rating": 48.469966650009155
      }
    },
    {
      "class": "Branch",
      "id": "branch_52928_52929_1",
      "ports": {
        "bus1": 52928,
        "bus2": 52929
      },
      "params": {
        "R": 0.002749071456491947,
        "X": 0.01854115165770054,
        "G": 0.0,
        "B": 0.02978317067027092
      },
      "extension": {
        "length": 15613.435950073243,
        "rating": 266.2052631378174
      }
    },
    {
      "class": "Branch",
      "id": "branch_52928_52930_1",
      "ports": {
        "bus1": 52928,
        "bus2": 52930
      },
      "params": {
        "R": 0.0021293789613991976,
        "X": 0.01335314940661192,
        "G": 0.0,
        "B": 0.00991139467805624
      },
      "extension": {
        "length": 8362.137770507812,
        "rating": 249.47354793548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_52929_52931_1",
      "ports": {
        "bus1": 52931,
        "bus2": 52929
      },
      "params": {
        "R": 0.004782416392117739,
        "X": 0.026500960811972618,
        "G": 0.0,
        "B": 0.0291172843426466
      },
      "extension": {
        "length": 19728.00238293457,
        "rating": 304.36573028564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_52929_54965_1",
      "ports": {
        "bus1": 52929,
        "bus2": 54965
      },
      "params": {
        "R": 0.0024586182553321123,
        "X": 0.014677867293357849,
        "G": 0.0,
        "B": 0.014455560594797134
      },
      "extension": {
        "length": 10718.721927246093,
        "rating": 249.36316013336182
      }
    },
    {
      "class": "Branch",
      "id": "branch_52930_53568_1",
      "ports": {
        "bus1": 52930,
        "bus2": 53568
      },
      "params": {
        "R": 0.005405691917985678,
        "X": 0.031520020216703415,
        "G": 0.0,
        "B": 0.03573352470993996
      },
      "extension": {
        "length": 23418.503258422854,
        "rating": 168.1296467781067
      }
    },
    {
      "class": "Branch",
      "id": "branch_52931_52932_1",
      "ports": {
        "bus1": 52932,
        "bus2": 52931
      },
      "params": {
        "R": 0.0034125703386962414,
        "X": 0.09390713274478912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52931_52933_1",
      "ports": {
        "bus1": 52931,
        "bus2": 52933
      },
      "params": {
        "R": 0.00028498072060756385,
        "X": 0.0010790744563564658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52931_53463_1",
      "ports": {
        "bus1": 53463,
        "bus2": 52931
      },
      "params": {
        "R": 0.003997000399976969,
        "X": 0.029351798817515373,
        "G": 0.0,
        "B": 0.03043191321194172
      },
      "extension": {
        "length": 22065.969536499026,
        "rating": 272.30379581451416
      }
    },
    {
      "class": "Branch",
      "id": "branch_52931_55087_1",
      "ports": {
        "bus1": 55087,
        "bus2": 52931
      },
      "params": {
        "R": 0.00492774648591876,
        "X": 0.028791015967726707,
        "G": 0.0,
        "B": 0.03202349692583084
      },
      "extension": {
        "length": 21233.873908081056,
        "rating": 290.6491279602051
      }
    },
    {
      "class": "Branch",
      "id": "branch_52932_52941_1",
      "ports": {
        "bus1": 52932,
        "bus2": 52941
      },
      "params": {
        "R": 0.012570586055517197,
        "X": 0.035204820334911346,
        "G": 0.0,
        "B": 0.001433196710422635
      },
      "extension": {
        "length": 5198.668446533204,
        "rating": 65.15111923217773
      }
    },
    {
      "class": "Branch",
      "id": "branch_52932_53208_1",
      "ports": {
        "bus1": 53208,
        "bus2": 52932
      },
      "params": {
        "R": 0.009319532662630081,
        "X": 0.024546323344111443,
        "G": 0.0,
        "B": 0.008278878405690193
      },
      "extension": {
        "length": 9986.15436328125,
        "rating": 41.65094196796417
      }
    },
    {
      "class": "Branch",
      "id": "branch_52934_52938_1",
      "ports": {
        "bus1": 52938,
        "bus2": 52934
      },
      "params": {
        "R": 0.03429713472723961,
        "X": 0.07765889167785645,
        "G": 0.0,
        "B": 0.0011192875681445003
      },
      "extension": {
        "length": 6641.968116577149,
        "rating": 53.381145000457764
      }
    },
    {
      "class": "Branch",
      "id": "branch_52934_52939_1",
      "ports": {
        "bus1": 52934,
        "bus2": 52939
      },
      "params": {
        "R": 0.031566862016916275,
        "X": 0.0863783061504364,
        "G": 0.0,
        "B": 0.004385755397379398
      },
      "extension": {
        "length": 14228.923342895509,
        "rating": 57.73680806159973
      }
    },
    {
      "class": "Branch",
      "id": "branch_52935_52936_1",
      "ports": {
        "bus1": 52935,
        "bus2": 52936
      },
      "params": {
        "R": 0.00026605138555169106,
        "X": 0.0010807450162246823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52935_52938_1",
      "ports": {
        "bus1": 52938,
        "bus2": 52935
      },
      "params": {
        "R": 0.012726987712085247,
        "X": 0.02452985011041164,
        "G": 0.0,
        "B": 0.00430299574509263
      },
      "extension": {
        "length": 7425.035644592285,
        "rating": 47.07549810409546
      }
    },
    {
      "class": "Branch",
      "id": "branch_52935_52946_1",
      "ports": {
        "bus1": 52935,
        "bus2": 52946
      },
      "params": {
        "R": 0.03465183451771736,
        "X": 0.0943996012210846,
        "G": 0.0,
        "B": 0.008068426512181759
      },
      "extension": {
        "length": 18616.550410766602,
        "rating": 66.45386219024658
      }
    },
    {
      "class": "Branch",
      "id": "branch_52937_52938_1",
      "ports": {
        "bus1": 52937,
        "bus2": 52938
      },
      "params": {
        "R": 0.0002977015683427453,
        "X": 0.0010228626197203994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52939_53205_1",
      "ports": {
        "bus1": 52939,
        "bus2": 53205
      },
      "params": {
        "R": 0.13877739012241364,
        "X": 0.3566467165946961,
        "G": 0.0,
        "B": 0.005662510171532631
      },
      "extension": {
        "length": 32680.778504150392,
        "rating": 60.005998611450195
      }
    },
    {
      "class": "Branch",
      "id": "branch_52940_52941_1",
      "ports": {
        "bus1": 52940,
        "bus2": 52941
      },
      "params": {
        "R": 0.0002622512402012944,
        "X": 0.0010312527883797884,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52941_52942_1",
      "ports": {
        "bus1": 52941,
        "bus2": 52942
      },
      "params": {
        "R": 0.02633787132799625,
        "X": 0.06305202841758728,
        "G": 0.0,
        "B": 0.008600162342190742
      },
      "extension": {
        "length": 16622.397713012695,
        "rating": 62.494486570358276
      }
    },
    {
      "class": "Branch",
      "id": "branch_52941_52946_1",
      "ports": {
        "bus1": 52941,
        "bus2": 52946
      },
      "params": {
        "R": 0.025754239410161972,
        "X": 0.06806404888629913,
        "G": 0.0,
        "B": 0.0019441358745098114
      },
      "extension": {
        "length": 8854.927388854981,
        "rating": 70.61445713043213
      }
    },
    {
      "class": "Branch",
      "id": "branch_52942_52943_1",
      "ports": {
        "bus1": 52942,
        "bus2": 52943
      },
      "params": {
        "R": 0.00023488717852160335,
        "X": 0.0010153439361602068,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52942_53208_1",
      "ports": {
        "bus1": 52942,
        "bus2": 53208
      },
      "params": {
        "R": 0.019165661185979843,
        "X": 0.048061758279800415,
        "G": 0.0,
        "B": 0.00236304709687829
      },
      "extension": {
        "length": 7042.59819744873,
        "rating": 51.28786563873291
      }
    },
    {
      "class": "Branch",
      "id": "branch_52942_53464_1",
      "ports": {
        "bus1": 53464,
        "bus2": 52942
      },
      "params": {
        "R": 0.017784664407372475,
        "X": 0.05225837230682373,
        "G": 0.0,
        "B": 0.00633279699832201
      },
      "extension": {
        "length": 12581.115969726563,
        "rating": 67.97603368759155
      }
    },
    {
      "class": "Branch",
      "id": "branch_52944_53210_1",
      "ports": {
        "bus1": 52944,
        "bus2": 53210
      },
      "params": {
        "R": 0.039496906101703644,
        "X": 0.09255006909370422,
        "G": 0.0,
        "B": 0.004309369716793299
      },
      "extension": {
        "length": 14701.950237304687,
        "rating": 63.66344094276428
      }
    },
    {
      "class": "Branch",
      "id": "branch_52944_55085_1",
      "ports": {
        "bus1": 52944,
        "bus2": 55085
      },
      "params": {
        "R": 0.0322369709610939,
        "X": 0.08697675168514252,
        "G": 0.0,
        "B": 0.0031019863672554493
      },
      "extension": {
        "length": 12766.73654663086,
        "rating": 66.7883574962616
      }
    },
    {
      "class": "Branch",
      "id": "branch_52945_52947_1",
      "ports": {
        "bus1": 52947,
        "bus2": 52945
      },
      "params": {
        "R": 0.04640684649348259,
        "X": 0.09164508432149888,
        "G": 0.0,
        "B": 0.010073102079331875
      },
      "extension": {
        "length": 20118.196658935547,
        "rating": 76.04814171791077
      }
    },
    {
      "class": "Branch",
      "id": "branch_52945_54962_1",
      "ports": {
        "bus1": 54962,
        "bus2": 52945
      },
      "params": {
        "R": 0.01116243377327919,
        "X": 0.021325942128896717,
        "G": 0.0,
        "B": 0.001064705546014011
      },
      "extension": {
        "length": 3600.0729648742677,
        "rating": 78.92434597015381
      }
    },
    {
      "class": "Branch",
      "id": "branch_52948_52949_1",
      "ports": {
        "bus1": 52948,
        "bus2": 52949
      },
      "params": {
        "R": 0.00024381294497288764,
        "X": 0.001140918699093163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52949_52961_1",
      "ports": {
        "bus1": 52961,
        "bus2": 52949
      },
      "params": {
        "R": 0.02273695729672909,
        "X": 0.07426350563764572,
        "G": 0.0,
        "B": 0.004207109101116657
      },
      "extension": {
        "length": 12082.083592895508,
        "rating": 61.048513650894165
      }
    },
    {
      "class": "Branch",
      "id": "branch_52949_55143_1",
      "ports": {
        "bus1": 55143,
        "bus2": 52949
      },
      "params": {
        "R": 0.009507328271865845,
        "X": 0.024488670751452446,
        "G": 0.0,
        "B": 0.0016444048378616571
      },
      "extension": {
        "length": 4257.992178314209,
        "rating": 65.1675820350647
      }
    },
    {
      "class": "Branch",
      "id": "branch_52950_52951_1",
      "ports": {
        "bus1": 52950,
        "bus2": 52951
      },
      "params": {
        "R": 0.02126280963420868,
        "X": 0.04833094775676727,
        "G": 0.0,
        "B": 0.005434304941445589
      },
      "extension": {
        "length": 11133.843495666504,
        "rating": 73.16911220550537
      }
    },
    {
      "class": "Branch",
      "id": "branch_52950_55132_1",
      "ports": {
        "bus1": 52950,
        "bus2": 55132
      },
      "params": {
        "R": 0.018665656447410583,
        "X": 0.04796127602458,
        "G": 0.0,
        "B": 0.008209641091525555
      },
      "extension": {
        "length": 14095.255408813477,
        "rating": 67.43419766426086
      }
    },
    {
      "class": "Branch",
      "id": "branch_52951_52952_1",
      "ports": {
        "bus1": 52951,
        "bus2": 52952
      },
      "params": {
        "R": 0.016051428392529488,
        "X": 0.03523876890540123,
        "G": 0.0,
        "B": 0.001491567469201982
      },
      "extension": {
        "length": 4781.0681921997075,
        "rating": 64.944589138031
      }
    },
    {
      "class": "Branch",
      "id": "branch_52952_52953_1",
      "ports": {
        "bus1": 52952,
        "bus2": 52953
      },
      "params": {
        "R": 0.00020561895507853478,
        "X": 0.0011237837607041001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52954_54539_1",
      "ports": {
        "bus1": 54539,
        "bus2": 52954
      },
      "params": {
        "R": 0.020837685093283653,
        "X": 0.056751515716314316,
        "G": 0.0,
        "B": 0.00392649183049798
      },
      "extension": {
        "length": 11534.892574218751,
        "rating": 34.455883502960205
      }
    },
    {
      "class": "Branch",
      "id": "branch_52954_54906_1",
      "ports": {
        "bus1": 54906,
        "bus2": 52954
      },
      "params": {
        "R": 0.008605611510574818,
        "X": 0.02289787121117115,
        "G": 0.0,
        "B": 0.0013701397692784667
      },
      "extension": {
        "length": 3753.5020881042483,
        "rating": 51.320552825927734
      }
    },
    {
      "class": "Branch",
      "id": "branch_52955_52956_1",
      "ports": {
        "bus1": 52955,
        "bus2": 52956
      },
      "params": {
        "R": 0.00024879685952328146,
        "X": 0.0010198003146797419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52956_52961_1",
      "ports": {
        "bus1": 52956,
        "bus2": 52961
      },
      "params": {
        "R": 0.009220347739756107,
        "X": 0.022756904363632206,
        "G": 0.0,
        "B": 0.00171012501232326
      },
      "extension": {
        "length": 4041.4072123718265,
        "rating": 67.52319931983948
      }
    },
    {
      "class": "Branch",
      "id": "branch_52956_54539_1",
      "ports": {
        "bus1": 52956,
        "bus2": 54539
      },
      "params": {
        "R": 0.017872123047709465,
        "X": 0.037593547254800797,
        "G": 0.0,
        "B": 0.0248760674148798
      },
      "extension": {
        "length": 21438.151392700194,
        "rating": 74.4117796421051
      }
    },
    {
      "class": "Branch",
      "id": "branch_52957_52959_1",
      "ports": {
        "bus1": 52959,
        "bus2": 52957
      },
      "params": {
        "R": 0.016202472150325775,
        "X": 0.03948790580034256,
        "G": 0.0,
        "B": 0.006433253176510334
      },
      "extension": {
        "length": 10975.285104125976,
        "rating": 65.8662497997284
      }
    },
    {
      "class": "Branch",
      "id": "branch_52957_54637_1",
      "ports": {
        "bus1": 54637,
        "bus2": 52957
      },
      "params": {
        "R": 0.0161992609500885,
        "X": 0.04123489558696747,
        "G": 0.0,
        "B": 0.003811602247878909
      },
      "extension": {
        "length": 9023.017593933106,
        "rating": 76.35164856910706
      }
    },
    {
      "class": "Branch",
      "id": "branch_52958_52961_1",
      "ports": {
        "bus1": 52958,
        "bus2": 52961
      },
      "params": {
        "R": 0.008200655691325665,
        "X": 0.022337770089507103,
        "G": 0.0,
        "B": 0.0011960020055994391
      },
      "extension": {
        "length": 3619.694488128662,
        "rating": 64.84491229057312
      }
    },
    {
      "class": "Branch",
      "id": "branch_52960_52961_1",
      "ports": {
        "bus1": 52961,
        "bus2": 52960
      },
      "params": {
        "R": 0.002944289008155465,
        "X": 0.09294813871383667,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52960_52962_1",
      "ports": {
        "bus1": 52960,
        "bus2": 52962
      },
      "params": {
        "R": 0.00028895869036205113,
        "X": 0.0010248273611068726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52960_55136_1",
      "ports": {
        "bus1": 52960,
        "bus2": 55136
      },
      "params": {
        "R": 0.005377706605941057,
        "X": 0.027751626446843147,
        "G": 0.0,
        "B": 0.01532124262303114
      },
      "extension": {
        "length": 14088.549911132814,
        "rating": 246.48821353912354
      }
    },
    {
      "class": "Branch",
      "id": "branch_52960_55147_1",
      "ports": {
        "bus1": 55147,
        "bus2": 52960
      },
      "params": {
        "R": 0.0021438507828861475,
        "X": 0.015011005103588104,
        "G": 0.0,
        "B": 0.027326349169015884
      },
      "extension": {
        "length": 14686.08204309082,
        "rating": 269.0372705459595
      }
    },
    {
      "class": "Branch",
      "id": "branch_52963_52964_1",
      "ports": {
        "bus1": 52964,
        "bus2": 52963
      },
      "params": {
        "R": 0.014343069866299627,
        "X": 0.04257667809724808,
        "G": 0.0,
        "B": 0.0014160472201183438
      },
      "extension": {
        "length": 5356.889951660157,
        "rating": 59.72829461097717
      }
    },
    {
      "class": "Branch",
      "id": "branch_52963_53019_1",
      "ports": {
        "bus1": 52963,
        "bus2": 53019
      },
      "params": {
        "R": 0.035333793610334396,
        "X": 0.06632883846759796,
        "G": 0.0,
        "B": 0.01087245624512434
      },
      "extension": {
        "length": 16695.139086914063,
        "rating": 59.71599817276001
      }
    },
    {
      "class": "Branch",
      "id": "branch_52963_54493_1",
      "ports": {
        "bus1": 52963,
        "bus2": 54493
      },
      "params": {
        "R": 0.017909882590174675,
        "X": 0.05466212704777718,
        "G": 0.0,
        "B": 0.002916999394074082
      },
      "extension": {
        "length": 9124.058961364746,
        "rating": 55.63651919364929
      }
    },
    {
      "class": "Branch",
      "id": "branch_52964_52967_1",
      "ports": {
        "bus1": 52964,
        "bus2": 52967
      },
      "params": {
        "R": 0.020246783271431923,
        "X": 0.05367744341492652,
        "G": 0.0,
        "B": 0.014939124695956707
      },
      "extension": {
        "length": 20816.363438964843,
        "rating": 63.28718066215515
      }
    },
    {
      "class": "Branch",
      "id": "branch_52965_52966_1",
      "ports": {
        "bus1": 52965,
        "bus2": 52966
      },
      "params": {
        "R": 0.000297325401334092,
        "X": 0.0010488287080079317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52965_52968_1",
      "ports": {
        "bus1": 52965,
        "bus2": 52968
      },
      "params": {
        "R": 0.024297690019011497,
        "X": 0.07504405081272125,
        "G": 0.0,
        "B": 0.004077041521668434
      },
      "extension": {
        "length": 13395.948279785156,
        "rating": 69.0765380859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_52965_53282_1",
      "ports": {
        "bus1": 52965,
        "bus2": 53282
      },
      "params": {
        "R": 0.05376464501023292,
        "X": 0.12141551077365875,
        "G": 0.0,
        "B": 0.005322941113263369
      },
      "extension": {
        "length": 19059.43863317871,
        "rating": 70.02482414245605
      }
    },
    {
      "class": "Branch",
      "id": "branch_52967_53010_1",
      "ports": {
        "bus1": 53010,
        "bus2": 52967
      },
      "params": {
        "R": 0.05276250839233399,
        "X": 0.13333776593208313,
        "G": 0.0,
        "B": 0.005017276853322983
      },
      "extension": {
        "length": 17983.894608764647,
        "rating": 61.86681389808655
      }
    },
    {
      "class": "Branch",
      "id": "branch_52968_52969_1",
      "ports": {
        "bus1": 52968,
        "bus2": 52969
      },
      "params": {
        "R": 0.024660615250468254,
        "X": 0.07748886942863464,
        "G": 0.0,
        "B": 0.006151437293738128
      },
      "extension": {
        "length": 15046.318752319336,
        "rating": 75.89429020881653
      }
    },
    {
      "class": "Branch",
      "id": "branch_52968_52993_1",
      "ports": {
        "bus1": 52968,
        "bus2": 52993
      },
      "params": {
        "R": 0.02218805253505707,
        "X": 0.04462249577045441,
        "G": 0.0,
        "B": 0.029844822362065315
      },
      "extension": {
        "length": 26676.219434326173,
        "rating": 85.60121059417725
      }
    },
    {
      "class": "Branch",
      "id": "branch_52970_54882_1",
      "ports": {
        "bus1": 54882,
        "bus2": 52970
      },
      "params": {
        "R": 0.03210685774683952,
        "X": 0.07958265393972397,
        "G": 0.0,
        "B": 0.0038442558143287897
      },
      "extension": {
        "length": 12455.705973449707,
        "rating": 49.957212805747986
      }
    },
    {
      "class": "Branch",
      "id": "branch_52971_52972_1",
      "ports": {
        "bus1": 52972,
        "bus2": 52971
      },
      "params": {
        "R": 0.0018648325931280851,
        "X": 0.070965476334095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52971_52973_1",
      "ports": {
        "bus1": 52971,
        "bus2": 52973
      },
      "params": {
        "R": 0.0002799507637973875,
        "X": 0.0010694882366806269,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52971_53021_1",
      "ports": {
        "bus1": 52971,
        "bus2": 53021
      },
      "params": {
        "R": 0.005642507690936327,
        "X": 0.03876420110464096,
        "G": 0.0,
        "B": 0.02226039581000805
      },
      "extension": {
        "length": 21876.8864732666,
        "rating": 284.0484857559204
      }
    },
    {
      "class": "Branch",
      "id": "branch_52972_53016_1",
      "ports": {
        "bus1": 52972,
        "bus2": 53016
      },
      "params": {
        "R": 0.027593567967414856,
        "X": 0.06274054199457169,
        "G": 0.0,
        "B": 0.013392667286098005
      },
      "extension": {
        "length": 20270.21454272461,
        "rating": 78.84774804115295
      }
    },
    {
      "class": "Branch",
      "id": "branch_52974_52975_1",
      "ports": {
        "bus1": 52975,
        "bus2": 52974
      },
      "params": {
        "R": 0.0033155670389533043,
        "X": 0.10470461845397949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 107.50000476837158,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52974_52977_1",
      "ports": {
        "bus1": 52974,
        "bus2": 52977
      },
      "params": {
        "R": 0.0002782352967187762,
        "X": 0.001010298845358193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52974_52978_1",
      "ports": {
        "bus1": 52974,
        "bus2": 52978
      },
      "params": {
        "R": 0.00020767386013176292,
        "X": 0.0011501987464725971,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52975_52976_1",
      "ports": {
        "bus1": 52976,
        "bus2": 52975
      },
      "params": {
        "R": 0.0018856253009289503,
        "X": 0.05341029539704323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52976_52981_1",
      "ports": {
        "bus1": 52976,
        "bus2": 52981
      },
      "params": {
        "R": 0.020702339708805084,
        "X": 0.046393882483243935,
        "G": 0.0,
        "B": 0.0021645836532115936
      },
      "extension": {
        "length": 6615.360996459961,
        "rating": 49.79360103607178
      }
    },
    {
      "class": "Branch",
      "id": "branch_52976_55012_1",
      "ports": {
        "bus1": 55012,
        "bus2": 52976
      },
      "params": {
        "R": 0.010785595513880255,
        "X": 0.028676506131887436,
        "G": 0.0,
        "B": 0.0012155489530414343
      },
      "extension": {
        "length": 4367.181746063233,
        "rating": 72.05979824066162
      }
    },
    {
      "class": "Branch",
      "id": "branch_52977_52979_1",
      "ports": {
        "bus1": 52979,
        "bus2": 52977
      },
      "params": {
        "R": 0.0021778112277388573,
        "X": 0.01405677106231451,
        "G": 0.0,
        "B": 0.009085656143724918
      },
      "extension": {
        "length": 7473.38920477295,
        "rating": 221.6038942337036
      }
    },
    {
      "class": "Branch",
      "id": "branch_52977_54505_1",
      "ports": {
        "bus1": 54505,
        "bus2": 52977
      },
      "params": {
        "R": 0.0030848265159875154,
        "X": 0.022627662867307663,
        "G": 0.0,
        "B": 0.012546626850962639
      },
      "extension": {
        "length": 12273.710570617675,
        "rating": 293.6687231063843
      }
    },
    {
      "class": "Branch",
      "id": "branch_52979_52980_1",
      "ports": {
        "bus1": 52980,
        "bus2": 52979
      },
      "params": {
        "R": 0.002644454827532172,
        "X": 0.08790623396635056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52979_52986_1",
      "ports": {
        "bus1": 52986,
        "bus2": 52979
      },
      "params": {
        "R": 0.002906373469159007,
        "X": 0.01637696847319603,
        "G": 0.0,
        "B": 0.00976221077144146
      },
      "extension": {
        "length": 8977.420516662598,
        "rating": 287.9702091217041
      }
    },
    {
      "class": "Branch",
      "id": "branch_52979_53002_1",
      "ports": {
        "bus1": 52979,
        "bus2": 53002
      },
      "params": {
        "R": 0.0027291153091937304,
        "X": 0.01790941320359707,
        "G": 0.0,
        "B": 0.013444551266729832
      },
      "extension": {
        "length": 11354.237043090821,
        "rating": 234.42659378051758
      }
    },
    {
      "class": "Branch",
      "id": "branch_52980_52983_1",
      "ports": {
        "bus1": 52980,
        "bus2": 52983
      },
      "params": {
        "R": 0.002270365133881569,
        "X": 0.06382128596305847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52980_52984_1",
      "ports": {
        "bus1": 52980,
        "bus2": 52984
      },
      "params": {
        "R": 0.0002723119396250695,
        "X": 0.0011433265171945095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52980_52985_1",
      "ports": {
        "bus1": 52980,
        "bus2": 52985
      },
      "params": {
        "R": 0.00022047958918847144,
        "X": 0.001154985511675477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52981_52983_1",
      "ports": {
        "bus1": 52981,
        "bus2": 52983
      },
      "params": {
        "R": -0.0007582399994134903,
        "X": -0.021314574405550957,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52982_52983_1",
      "ports": {
        "bus1": 52982,
        "bus2": 52983
      },
      "params": {
        "R": 0.00911012664437294,
        "X": 0.2560909390449524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52986_52989_1",
      "ports": {
        "bus1": 52986,
        "bus2": 52989
      },
      "params": {
        "R": 0.012430529110133648,
        "X": 0.3542954921722412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52986_52990_1",
      "ports": {
        "bus1": 52986,
        "bus2": 52990
      },
      "params": {
        "R": 0.000246866256929934,
        "X": 0.0010736221447587013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52986_53004_1",
      "ports": {
        "bus1": 52986,
        "bus2": 53004
      },
      "params": {
        "R": 0.0016504862578585744,
        "X": 0.010911635123193264,
        "G": 0.0,
        "B": 0.007364513352513313
      },
      "extension": {
        "length": 6506.4361799926755,
        "rating": 254.67658042907715
      }
    },
    {
      "class": "Branch",
      "id": "branch_52986_54505_1",
      "ports": {
        "bus1": 54505,
        "bus2": 52986
      },
      "params": {
        "R": 0.0010819043964147568,
        "X": 0.0063182818703353405,
        "G": 0.0,
        "B": 0.008714649826288223
      },
      "extension": {
        "length": 5484.92175302124,
        "rating": 299.9495506286621
      }
    },
    {
      "class": "Branch",
      "id": "branch_52987_52989_1",
      "ports": {
        "bus1": 52987,
        "bus2": 52989
      },
      "params": {
        "R": -0.006428969092667103,
        "X": -0.18323874473571777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52987_53005_1",
      "ports": {
        "bus1": 52987,
        "bus2": 53005
      },
      "params": {
        "R": 0.02274288237094879,
        "X": 0.03039051778614521,
        "G": 0.0,
        "B": 0.0031135256867855787
      },
      "extension": {
        "length": 6336.552572753906,
        "rating": 63.00772428512573
      }
    },
    {
      "class": "Branch",
      "id": "branch_52988_52989_1",
      "ports": {
        "bus1": 52988,
        "bus2": 52989
      },
      "params": {
        "R": 0.030299950391054153,
        "X": 0.8636105060577393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52991_52992_1",
      "ports": {
        "bus1": 52992,
        "bus2": 52991
      },
      "params": {
        "R": 0.00363125535659492,
        "X": 0.11665595322847366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 106.25,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52991_52995_1",
      "ports": {
        "bus1": 52991,
        "bus2": 52995
      },
      "params": {
        "R": 0.00021088821813464165,
        "X": 0.0011342399520799518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52992_52993_1",
      "ports": {
        "bus1": 52993,
        "bus2": 52992
      },
      "params": {
        "R": 0.001724021858535707,
        "X": 0.04499194771051407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52992_52994_1",
      "ports": {
        "bus1": 52992,
        "bus2": 52994
      },
      "params": {
        "R": 0.00024383321579080075,
        "X": 0.0011969036422669888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52993_53007_1",
      "ports": {
        "bus1": 52993,
        "bus2": 53007
      },
      "params": {
        "R": 0.020576179027557373,
        "X": 0.04374985024333001,
        "G": 0.0,
        "B": 0.0011934891808778048
      },
      "extension": {
        "length": 5125.772058837891,
        "rating": 48.882368206977844
      }
    },
    {
      "class": "Branch",
      "id": "branch_52993_54507_1",
      "ports": {
        "bus1": 52993,
        "bus2": 54507
      },
      "params": {
        "R": 0.009888109751045704,
        "X": 0.027686672285199165,
        "G": 0.0,
        "B": 0.004442125558853149
      },
      "extension": {
        "length": 8480.412527893066,
        "rating": 74.05247092247009
      }
    },
    {
      "class": "Branch",
      "id": "branch_52994_54508_1",
      "ports": {
        "bus1": 54508,
        "bus2": 52994
      },
      "params": {
        "R": 0.006541058421134949,
        "X": 0.03286605328321457,
        "G": 0.0,
        "B": 0.005876196548342705
      },
      "extension": {
        "length": 8668.814144348145,
        "rating": 115.93008041381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_52995_53013_1",
      "ports": {
        "bus1": 52995,
        "bus2": 53013
      },
      "params": {
        "R": 0.004746955819427967,
        "X": 0.02606661058962345,
        "G": 0.0,
        "B": 0.013763083145022392
      },
      "extension": {
        "length": 13272.908766723633,
        "rating": 197.79659509658813
      }
    },
    {
      "class": "Branch",
      "id": "branch_52995_54505_1",
      "ports": {
        "bus1": 52995,
        "bus2": 54505
      },
      "params": {
        "R": 0.002894588513299823,
        "X": 0.016569001600146294,
        "G": 0.0,
        "B": 0.008550775237381458
      },
      "extension": {
        "length": 8268.411979797364,
        "rating": 250.54771900177002
      }
    },
    {
      "class": "Branch",
      "id": "branch_52996_53005_1",
      "ports": {
        "bus1": 53005,
        "bus2": 52996
      },
      "params": {
        "R": 0.012710543349385262,
        "X": 0.029613390564918518,
        "G": 0.0,
        "B": 0.0011787344701588154
      },
      "extension": {
        "length": 4305.311290008545,
        "rating": 64.47815299034119
      }
    },
    {
      "class": "Branch",
      "id": "branch_52996_54507_1",
      "ports": {
        "bus1": 52996,
        "bus2": 54507
      },
      "params": {
        "R": 0.010811309330165386,
        "X": 0.02580185048282146,
        "G": 0.0,
        "B": 0.002407698193565011
      },
      "extension": {
        "length": 5674.76146774292,
        "rating": 42.11818873882294
      }
    },
    {
      "class": "Branch",
      "id": "branch_52997_52998_1",
      "ports": {
        "bus1": 52998,
        "bus2": 52997
      },
      "params": {
        "R": 0.00481046736240387,
        "X": 0.1615327149629593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 108.74999761581421,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52997_53002_1",
      "ports": {
        "bus1": 52997,
        "bus2": 53002
      },
      "params": {
        "R": 0.0002561051514931023,
        "X": 0.0010346736526116729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52998_53001_1",
      "ports": {
        "bus1": 52998,
        "bus2": 53001
      },
      "params": {
        "R": 0.002293145516887307,
        "X": 0.06513874232769012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52998_53003_1",
      "ports": {
        "bus1": 52998,
        "bus2": 53003
      },
      "params": {
        "R": 0.00029478248325176537,
        "X": 0.001198936952278018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52999_53001_1",
      "ports": {
        "bus1": 52999,
        "bus2": 53001
      },
      "params": {
        "R": -0.001052717911079526,
        "X": -0.029903341084718704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52999_54507_1",
      "ports": {
        "bus1": 52999,
        "bus2": 54507
      },
      "params": {
        "R": 0.04080953449010849,
        "X": 0.07604491710662842,
        "G": 0.0,
        "B": 0.008252138271927834
      },
      "extension": {
        "length": 18169.486024658203,
        "rating": 65.3850793838501
      }
    },
    {
      "class": "Branch",
      "id": "branch_53000_53001_1",
      "ports": {
        "bus1": 53000,
        "bus2": 53001
      },
      "params": {
        "R": 0.008615048602223396,
        "X": 0.24471773207187653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53004_53005_1",
      "ports": {
        "bus1": 53005,
        "bus2": 53004
      },
      "params": {
        "R": 0.004998720716685057,
        "X": 0.1544146090745926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53004_53006_1",
      "ports": {
        "bus1": 53004,
        "bus2": 53006
      },
      "params": {
        "R": 0.00022743295994587243,
        "X": 0.0010640741093084216,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53004_53021_1",
      "ports": {
        "bus1": 53021,
        "bus2": 53004
      },
      "params": {
        "R": 0.003842974081635475,
        "X": 0.025865431874990463,
        "G": 0.0,
        "B": 0.01202894002199173
      },
      "extension": {
        "length": 11947.169409301758,
        "rating": 288.14170360565186
      }
    },
    {
      "class": "Branch",
      "id": "branch_53005_55156_1",
      "ports": {
        "bus1": 55156,
        "bus2": 53005
      },
      "params": {
        "R": 0.006228018552064896,
        "X": 0.01584068313241005,
        "G": 0.0,
        "B": 0.004407691769301891
      },
      "extension": {
        "length": 6383.354843902588,
        "rating": 85.50721406936646
      }
    },
    {
      "class": "Branch",
      "id": "branch_53007_53010_1",
      "ports": {
        "bus1": 53007,
        "bus2": 53010
      },
      "params": {
        "R": 0.026472069323062897,
        "X": 0.054288752377033234,
        "G": 0.0,
        "B": 0.003753732889890671
      },
      "extension": {
        "length": 10768.419963500977,
        "rating": 62.95912265777588
      }
    },
    {
      "class": "Branch",
      "id": "branch_53008_53013_1",
      "ports": {
        "bus1": 53013,
        "bus2": 53008
      },
      "params": {
        "R": 0.0021162047050893307,
        "X": 0.013001861050724983,
        "G": 0.0,
        "B": 0.00885002687573433
      },
      "extension": {
        "length": 7846.659351013184,
        "rating": 237.76113986968994
      }
    },
    {
      "class": "Branch",
      "id": "branch_53008_54499_1",
      "ports": {
        "bus1": 53008,
        "bus2": 54499
      },
      "params": {
        "R": 0.0051683951169252396,
        "X": 0.03444930538535118,
        "G": 0.0,
        "B": 0.022878458723425865
      },
      "extension": {
        "length": 20496.680486938476,
        "rating": 256.8683385848999
      }
    },
    {
      "class": "Branch",
      "id": "branch_53009_53012_1",
      "ports": {
        "bus1": 53009,
        "bus2": 53012
      },
      "params": {
        "R": 0.004972057417035103,
        "X": 0.15722912549972534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53009_53013_1",
      "ports": {
        "bus1": 53009,
        "bus2": 53013
      },
      "params": {
        "R": 0.00027058576233685017,
        "X": 0.001144377631135285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53010_53012_1",
      "ports": {
        "bus1": 53010,
        "bus2": 53012
      },
      "params": {
        "R": -0.001901813899166882,
        "X": -0.06014019995927811,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53011_53012_1",
      "ports": {
        "bus1": 53011,
        "bus2": 53012
      },
      "params": {
        "R": 0.014475559815764427,
        "X": 0.45775407552719116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53014_53017_1",
      "ports": {
        "bus1": 53014,
        "bus2": 53017
      },
      "params": {
        "R": 0.03449968248605728,
        "X": 0.09455789625644682,
        "G": 0.0,
        "B": 0.0030845813453197475
      },
      "extension": {
        "length": 11356.865371032714,
        "rating": 61.78629994392395
      }
    },
    {
      "class": "Branch",
      "id": "branch_53014_54882_1",
      "ports": {
        "bus1": 53014,
        "bus2": 54882
      },
      "params": {
        "R": 0.045631397515535355,
        "X": 0.10985372215509415,
        "G": 0.0,
        "B": 0.008259058929979801
      },
      "extension": {
        "length": 22097.844056030273,
        "rating": 63.88764977455139
      }
    },
    {
      "class": "Branch",
      "id": "branch_53015_53016_1",
      "ports": {
        "bus1": 53015,
        "bus2": 53016
      },
      "params": {
        "R": 0.00029261477175168693,
        "X": 0.0010984799591824412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53016_53020_1",
      "ports": {
        "bus1": 53016,
        "bus2": 53020
      },
      "params": {
        "R": 0.016671160236001015,
        "X": 0.04550784453749657,
        "G": 0.0,
        "B": 0.0030251313000917435
      },
      "extension": {
        "length": 8531.874037902833,
        "rating": 67.98465251922607
      }
    },
    {
      "class": "Branch",
      "id": "branch_53016_53022_1",
      "ports": {
        "bus1": 53016,
        "bus2": 53022
      },
      "params": {
        "R": 0.025364167988300323,
        "X": 0.04980776086449623,
        "G": 0.0,
        "B": 0.0020224452018737793
      },
      "extension": {
        "length": 7661.658829284668,
        "rating": 61.865031719207764
      }
    },
    {
      "class": "Branch",
      "id": "branch_53017_53018_1",
      "ports": {
        "bus1": 53017,
        "bus2": 53018
      },
      "params": {
        "R": 0.00029871752485632896,
        "X": 0.001026749494485557,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53019_54886_1",
      "ports": {
        "bus1": 53019,
        "bus2": 54886
      },
      "params": {
        "R": 0.10856586694717407,
        "X": 0.21693687140941617,
        "G": 0.0,
        "B": 0.009778590872883797
      },
      "extension": {
        "length": 31610.151947021484,
        "rating": 61.98170185089111
      }
    },
    {
      "class": "Branch",
      "id": "branch_53020_55156_1",
      "ports": {
        "bus1": 53020,
        "bus2": 55156
      },
      "params": {
        "R": 0.01650470495223999,
        "X": 0.04314536973834038,
        "G": 0.0,
        "B": 0.006201884243637323
      },
      "extension": {
        "length": 10786.926461791993,
        "rating": 64.37479257583618
      }
    },
    {
      "class": "Branch",
      "id": "branch_53021_53022_1",
      "ports": {
        "bus1": 53022,
        "bus2": 53021
      },
      "params": {
        "R": 0.0036633803974837065,
        "X": 0.12861129641532898,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53021_53023_1",
      "ports": {
        "bus1": 53021,
        "bus2": 53023
      },
      "params": {
        "R": 0.00020188326016068459,
        "X": 0.0010344453621655703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53022_55156_1",
      "ports": {
        "bus1": 53022,
        "bus2": 55156
      },
      "params": {
        "R": 0.011337624862790108,
        "X": 0.027562923729419708,
        "G": 0.0,
        "B": 0.005093864630907774
      },
      "extension": {
        "length": 8698.71569128418,
        "rating": 77.31267809867859
      }
    },
    {
      "class": "Branch",
      "id": "branch_53024_53027_1",
      "ports": {
        "bus1": 53024,
        "bus2": 53027
      },
      "params": {
        "R": 0.006572122219949961,
        "X": 0.22951644659042358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53024_53028_1",
      "ports": {
        "bus1": 53024,
        "bus2": 53028
      },
      "params": {
        "R": 0.0002933687355834991,
        "X": 0.001182748470455408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53024_53029_1",
      "ports": {
        "bus1": 53024,
        "bus2": 53029
      },
      "params": {
        "R": 0.00025070650735870004,
        "X": 0.0011527658207342029,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53025_53027_1",
      "ports": {
        "bus1": 53025,
        "bus2": 53027
      },
      "params": {
        "R": -0.0024046185426414013,
        "X": -0.08397585153579712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53025_53031_1",
      "ports": {
        "bus1": 53031,
        "bus2": 53025
      },
      "params": {
        "R": 0.04809665307402611,
        "X": 0.1215047612786293,
        "G": 0.0,
        "B": 0.005704470910131931
      },
      "extension": {
        "length": 18458.420993041993,
        "rating": 61.45724654197693
      }
    },
    {
      "class": "Branch",
      "id": "branch_53026_53027_1",
      "ports": {
        "bus1": 53026,
        "bus2": 53027
      },
      "params": {
        "R": 0.023479420691728592,
        "X": 0.8199653029441833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53028_53036_1",
      "ports": {
        "bus1": 53036,
        "bus2": 53028
      },
      "params": {
        "R": 0.004726727027446032,
        "X": 0.030529476702213287,
        "G": 0.0,
        "B": 0.06560761481523514
      },
      "extension": {
        "length": 32340.269986083986,
        "rating": 244.17202472686768
      }
    },
    {
      "class": "Branch",
      "id": "branch_53028_53434_1",
      "ports": {
        "bus1": 53434,
        "bus2": 53028
      },
      "params": {
        "R": 0.015361150726675987,
        "X": 0.09961967170238495,
        "G": 0.0,
        "B": 0.026366300880908963
      },
      "extension": {
        "length": 35829.61820947266,
        "rating": 223.349928855896
      }
    },
    {
      "class": "Branch",
      "id": "branch_53030_53031_1",
      "ports": {
        "bus1": 53030,
        "bus2": 53031
      },
      "params": {
        "R": 0.00026878510834649205,
        "X": 0.001134752412326634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53031_53445_1",
      "ports": {
        "bus1": 53445,
        "bus2": 53031
      },
      "params": {
        "R": 0.07369086146354675,
        "X": 0.165926992893219,
        "G": 0.0,
        "B": 0.005671407096087933
      },
      "extension": {
        "length": 21575.050059814454,
        "rating": 51.37783885002136
      }
    },
    {
      "class": "Branch",
      "id": "branch_53032_53035_1",
      "ports": {
        "bus1": 53032,
        "bus2": 53035
      },
      "params": {
        "R": -0.00011126883327960968,
        "X": -0.0027136951684951782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53032_53036_1",
      "ports": {
        "bus1": 53032,
        "bus2": 53036
      },
      "params": {
        "R": 0.00027606519870460033,
        "X": 0.001132340170443058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53032_53037_1",
      "ports": {
        "bus1": 53032,
        "bus2": 53037
      },
      "params": {
        "R": 0.0002913086791522801,
        "X": 0.0010066601680591702,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53033_53035_1",
      "ports": {
        "bus1": 53033,
        "bus2": 53035
      },
      "params": {
        "R": 0.0054458752274513245,
        "X": 0.1328183263540268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53033_54704_1",
      "ports": {
        "bus1": 53033,
        "bus2": 54704
      },
      "params": {
        "R": 0.011450337246060371,
        "X": 0.02859354391694069,
        "G": 0.0,
        "B": 0.0010455321753397584
      },
      "extension": {
        "length": 3755.726766265869,
        "rating": 60.22489666938782
      }
    },
    {
      "class": "Branch",
      "id": "branch_53034_53035_1",
      "ports": {
        "bus1": 53034,
        "bus2": 53035
      },
      "params": {
        "R": 0.028644144535064697,
        "X": 0.6985962986946106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53036_53160_1",
      "ports": {
        "bus1": 53036,
        "bus2": 53160
      },
      "params": {
        "R": 0.01608862541615963,
        "X": 0.11122201383113861,
        "G": 0.0,
        "B": 0.10440953075885773
      },
      "extension": {
        "length": 64514.72125634766,
        "rating": 249.23205375671387
      }
    },
    {
      "class": "Branch",
      "id": "branch_53036_54469_1",
      "ports": {
        "bus1": 53036,
        "bus2": 54469
      },
      "params": {
        "R": 0.007756031583994628,
        "X": 0.040985263884067535,
        "G": 0.0,
        "B": 0.02198289893567562
      },
      "extension": {
        "length": 21290.239072265627,
        "rating": 286.51771545410156
      }
    },
    {
      "class": "Branch",
      "id": "branch_53038_53041_1",
      "ports": {
        "bus1": 53038,
        "bus2": 53041
      },
      "params": {
        "R": 0.002217470668256283,
        "X": 0.08244431763887405,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53038_53042_1",
      "ports": {
        "bus1": 53038,
        "bus2": 53042
      },
      "params": {
        "R": 0.00024348702572751793,
        "X": 0.001147358794696629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53038_53043_1",
      "ports": {
        "bus1": 53038,
        "bus2": 53043
      },
      "params": {
        "R": 0.0002451310574542731,
        "X": 0.0011745350202545524,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53039_53041_1",
      "ports": {
        "bus1": 53039,
        "bus2": 53041
      },
      "params": {
        "R": -0.0003263484686613083,
        "X": -0.012133441865444183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53039_53046_1",
      "ports": {
        "bus1": 53039,
        "bus2": 53046
      },
      "params": {
        "R": 0.03715197369456291,
        "X": 0.09754519909620286,
        "G": 0.0,
        "B": 0.003750710980966687
      },
      "extension": {
        "length": 13161.90200756836,
        "rating": 49.610382318496704
      }
    },
    {
      "class": "Branch",
      "id": "branch_53040_53041_1",
      "ports": {
        "bus1": 53040,
        "bus2": 53041
      },
      "params": {
        "R": 0.011275365017354488,
        "X": 0.41921180486679077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53043_53056_1",
      "ports": {
        "bus1": 53056,
        "bus2": 53043
      },
      "params": {
        "R": 0.0026899506337940693,
        "X": 0.017134688794612885,
        "G": 0.0,
        "B": 0.06820759922266006
      },
      "extension": {
        "length": 22115.4158671875,
        "rating": 307.01465606689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_53044_53045_1",
      "ports": {
        "bus1": 53044,
        "bus2": 53045
      },
      "params": {
        "R": 0.0002632135874591768,
        "X": 0.001041579875163734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53044_53046_1",
      "ports": {
        "bus1": 53046,
        "bus2": 53044
      },
      "params": {
        "R": 0.09877699613571167,
        "X": 0.1764823347330093,
        "G": 0.0,
        "B": 0.004343837033957243
      },
      "extension": {
        "length": 20125.400963378906,
        "rating": 65.76536297798157
      }
    },
    {
      "class": "Branch",
      "id": "branch_53047_53048_1",
      "ports": {
        "bus1": 53047,
        "bus2": 53048
      },
      "params": {
        "R": 0.000223832787014544,
        "X": 0.0010368109215050936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53048_53217_1",
      "ports": {
        "bus1": 53217,
        "bus2": 53048
      },
      "params": {
        "R": 0.02752796187996864,
        "X": 0.06664719432592392,
        "G": 0.0,
        "B": 0.016634510830044746
      },
      "extension": {
        "length": 22551.65691394043,
        "rating": 35.97823977470398
      }
    },
    {
      "class": "Branch",
      "id": "branch_53050_53051_1",
      "ports": {
        "bus1": 53050,
        "bus2": 53051
      },
      "params": {
        "R": 0.0002293408906552941,
        "X": 0.0011189993238076568,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53050_53052_1",
      "ports": {
        "bus1": 53050,
        "bus2": 53052
      },
      "params": {
        "R": 0.06775372475385666,
        "X": 0.1285543441772461,
        "G": 0.0,
        "B": 0.0038400008343160152
      },
      "extension": {
        "length": 14836.69712878418,
        "rating": 53.34373712539673
      }
    },
    {
      "class": "Branch",
      "id": "branch_53050_53215_1",
      "ports": {
        "bus1": 53050,
        "bus2": 53215
      },
      "params": {
        "R": 0.02275765873491764,
        "X": 0.06427597254514694,
        "G": 0.0,
        "B": 0.0035410409327596426
      },
      "extension": {
        "length": 10080.137998718263,
        "rating": 49.601706862449646
      }
    },
    {
      "class": "Branch",
      "id": "branch_53052_53053_1",
      "ports": {
        "bus1": 53052,
        "bus2": 53053
      },
      "params": {
        "R": 0.00023306647199206054,
        "X": 0.0010655230144038796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53052_53054_1",
      "ports": {
        "bus1": 53052,
        "bus2": 53054
      },
      "params": {
        "R": 0.02414133213460445,
        "X": 0.0675162523984909,
        "G": 0.0,
        "B": 0.007363365963101387
      },
      "extension": {
        "length": 15100.35257043457,
        "rating": 45.67669928073883
      }
    },
    {
      "class": "Branch",
      "id": "branch_53054_53055_1",
      "ports": {
        "bus1": 53054,
        "bus2": 53055
      },
      "params": {
        "R": 0.01644507795572281,
        "X": 0.04165399819612503,
        "G": 0.0,
        "B": 0.003725020680576563
      },
      "extension": {
        "length": 9081.162347167969,
        "rating": 55.362921953201294
      }
    },
    {
      "class": "Branch",
      "id": "branch_53056_55357_1",
      "ports": {
        "bus1": 55357,
        "bus2": 53056
      },
      "params": {
        "R": 0.006908574141561985,
        "X": 0.040863461792469025,
        "G": 0.0,
        "B": 0.011513935402035713
      },
      "extension": {
        "length": 15525.612194458008,
        "rating": 274.71628189086914
      }
    },
    {
      "class": "Branch",
      "id": "branch_53057_53058_1",
      "ports": {
        "bus1": 53058,
        "bus2": 53057
      },
      "params": {
        "R": 0.003718709573149681,
        "X": 0.14427800476551056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53057_53059_1",
      "ports": {
        "bus1": 53057,
        "bus2": 53059
      },
      "params": {
        "R": 0.00020908350415993482,
        "X": 0.0010978319915011525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53058_53226_1",
      "ports": {
        "bus1": 53058,
        "bus2": 53226
      },
      "params": {
        "R": 0.021562255918979645,
        "X": 0.05467092990875244,
        "G": 0.0,
        "B": 0.004275103099644184
      },
      "extension": {
        "length": 11179.225702331543,
        "rating": 42.663174867630005
      }
    },
    {
      "class": "Branch",
      "id": "branch_53060_54466_1",
      "ports": {
        "bus1": 54466,
        "bus2": 53060
      },
      "params": {
        "R": 0.023712048307061195,
        "X": 0.06395594775676727,
        "G": 0.0,
        "B": 0.0029258010908961296
      },
      "extension": {
        "length": 10245.663569641114,
        "rating": 66.58865809440613
      }
    },
    {
      "class": "Branch",
      "id": "branch_53061_53062_1",
      "ports": {
        "bus1": 53062,
        "bus2": 53061
      },
      "params": {
        "R": 0.0032422596123069525,
        "X": 0.10818652808666229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53061_53063_1",
      "ports": {
        "bus1": 53061,
        "bus2": 53063
      },
      "params": {
        "R": 0.00023732396948616952,
        "X": 0.0010826794896274805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53061_54544_1",
      "ports": {
        "bus1": 54544,
        "bus2": 53061
      },
      "params": {
        "R": 0.003391525475308299,
        "X": 0.01939973048865795,
        "G": 0.0,
        "B": 0.03150125965476036
      },
      "extension": {
        "length": 17418.87700378418,
        "rating": 229.80282306671143
      }
    },
    {
      "class": "Branch",
      "id": "branch_53064_53066_1",
      "ports": {
        "bus1": 53066,
        "bus2": 53064
      },
      "params": {
        "R": 0.03314071148633957,
        "X": 0.08926665037870407,
        "G": 0.0,
        "B": 0.005878427531570195
      },
      "extension": {
        "length": 15153.008147094726,
        "rating": 57.46644139289856
      }
    },
    {
      "class": "Branch",
      "id": "branch_53064_55390_1",
      "ports": {
        "bus1": 55390,
        "bus2": 53064
      },
      "params": {
        "R": 0.029796980321407318,
        "X": 0.0820532813668251,
        "G": 0.0,
        "B": 0.0031194468028843403
      },
      "extension": {
        "length": 12296.21366217041,
        "rating": 61.41151785850525
      }
    },
    {
      "class": "Branch",
      "id": "branch_53065_53078_1",
      "ports": {
        "bus1": 53065,
        "bus2": 53078
      },
      "params": {
        "R": 0.031732358038425446,
        "X": 0.07414310425519943,
        "G": 0.0,
        "B": 0.00263424520380795
      },
      "extension": {
        "length": 9306.540892639161,
        "rating": 53.33163142204285
      }
    },
    {
      "class": "Branch",
      "id": "branch_53065_53079_1",
      "ports": {
        "bus1": 53065,
        "bus2": 53079
      },
      "params": {
        "R": 0.025101328268647194,
        "X": 0.0692434161901474,
        "G": 0.0,
        "B": 0.0026376573368906975
      },
      "extension": {
        "length": 9506.69516381836,
        "rating": 56.24181032180786
      }
    },
    {
      "class": "Branch",
      "id": "branch_53066_53070_1",
      "ports": {
        "bus1": 53066,
        "bus2": 53070
      },
      "params": {
        "R": 0.0447557419538498,
        "X": 0.1108674705028534,
        "G": 0.0,
        "B": 0.01318049058318138
      },
      "extension": {
        "length": 26627.087735595705,
        "rating": 56.21015429496765
      }
    },
    {
      "class": "Branch",
      "id": "branch_53066_53080_1",
      "ports": {
        "bus1": 53080,
        "bus2": 53066
      },
      "params": {
        "R": 0.047345038503408425,
        "X": 0.11898238211870195,
        "G": 0.0,
        "B": 0.008415271528065205
      },
      "extension": {
        "length": 21510.27578100586,
        "rating": 52.58632302284241
      }
    },
    {
      "class": "Branch",
      "id": "branch_53067_53068_1",
      "ports": {
        "bus1": 53068,
        "bus2": 53067
      },
      "params": {
        "R": 0.0037945921067148447,
        "X": 0.13682176172733307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53067_53069_1",
      "ports": {
        "bus1": 53067,
        "bus2": 53069
      },
      "params": {
        "R": 0.0002510658814571798,
        "X": 0.0011342368088662624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53067_54670_1",
      "ports": {
        "bus1": 53067,
        "bus2": 54670
      },
      "params": {
        "R": 0.003692884696647525,
        "X": 0.026273656636476517,
        "G": 0.0,
        "B": 0.04098222777247429
      },
      "extension": {
        "length": 22069.111251708986,
        "rating": 262.8812074661255
      }
    },
    {
      "class": "Branch",
      "id": "branch_53070_53071_1",
      "ports": {
        "bus1": 53070,
        "bus2": 53071
      },
      "params": {
        "R": 0.01967000961303711,
        "X": 0.0467625930905342,
        "G": 0.0,
        "B": 0.00198882888071239
      },
      "extension": {
        "length": 6503.736484313965,
        "rating": 48.858463764190674
      }
    },
    {
      "class": "Branch",
      "id": "branch_53071_53072_1",
      "ports": {
        "bus1": 53071,
        "bus2": 53072
      },
      "params": {
        "R": 0.00023186096223071218,
        "X": 0.0011503580026328564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53071_53080_1",
      "ports": {
        "bus1": 53071,
        "bus2": 53080
      },
      "params": {
        "R": 0.125544473528862,
        "X": 0.25275108218193054,
        "G": 0.0,
        "B": 0.0032238352578133345
      },
      "extension": {
        "length": 19793.054458740236,
        "rating": 52.80958414077759
      }
    },
    {
      "class": "Branch",
      "id": "branch_53071_54665_1",
      "ports": {
        "bus1": 53071,
        "bus2": 54665
      },
      "params": {
        "R": 0.09312848746776581,
        "X": 0.1792668551206589,
        "G": 0.0,
        "B": 0.0034472756087780003
      },
      "extension": {
        "length": 18315.71775,
        "rating": 54.23293113708496
      }
    },
    {
      "class": "Branch",
      "id": "branch_53073_53076_1",
      "ports": {
        "bus1": 53073,
        "bus2": 53076
      },
      "params": {
        "R": 0.0030258018523454666,
        "X": 0.0864146426320076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53073_53077_1",
      "ports": {
        "bus1": 53073,
        "bus2": 53077
      },
      "params": {
        "R": 0.00028423694311641157,
        "X": 0.0010821514297276735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53073_54670_1",
      "ports": {
        "bus1": 54670,
        "bus2": 53073
      },
      "params": {
        "R": 0.0035919630900025368,
        "X": 0.020468618720769882,
        "G": 0.0,
        "B": 0.03604722023010254
      },
      "extension": {
        "length": 20096.293670288087,
        "rating": 238.25476169586182
      }
    },
    {
      "class": "Branch",
      "id": "branch_53074_53076_1",
      "ports": {
        "bus1": 53074,
        "bus2": 53076
      },
      "params": {
        "R": 0.0005446188151836395,
        "X": 0.015553958714008331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53074_53079_1",
      "ports": {
        "bus1": 53079,
        "bus2": 53074
      },
      "params": {
        "R": 0.030603431165218353,
        "X": 0.07545323669910431,
        "G": 0.0,
        "B": 0.0019465970108285546
      },
      "extension": {
        "length": 9013.08980456543,
        "rating": 56.4652144908905
      }
    },
    {
      "class": "Branch",
      "id": "branch_53075_53076_1",
      "ports": {
        "bus1": 53075,
        "bus2": 53076
      },
      "params": {
        "R": 0.018165240064263344,
        "X": 0.5187860131263733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53079_54665_1",
      "ports": {
        "bus1": 54665,
        "bus2": 53079
      },
      "params": {
        "R": 0.05085083097219467,
        "X": 0.1133183017373085,
        "G": 0.0,
        "B": 0.006386499851942062
      },
      "extension": {
        "length": 18889.038569091797,
        "rating": 58.13264846801758
      }
    },
    {
      "class": "Branch",
      "id": "branch_53080_54323_1",
      "ports": {
        "bus1": 53080,
        "bus2": 54323
      },
      "params": {
        "R": 0.06803206354379654,
        "X": 0.15327633917331696,
        "G": 0.0,
        "B": 0.003968085628002882
      },
      "extension": {
        "length": 18938.23012463379,
        "rating": 57.42482542991638
      }
    },
    {
      "class": "Branch",
      "id": "branch_53080_55390_1",
      "ports": {
        "bus1": 55390,
        "bus2": 53080
      },
      "params": {
        "R": 0.08244684338569641,
        "X": 0.2032140344381332,
        "G": 0.0,
        "B": 0.004143407568335533
      },
      "extension": {
        "length": 20884.988505981444,
        "rating": 55.2057683467865
      }
    },
    {
      "class": "Branch",
      "id": "branch_53081_53090_1",
      "ports": {
        "bus1": 53081,
        "bus2": 53090
      },
      "params": {
        "R": 0.0426354706287384,
        "X": 0.11517062783241272,
        "G": 0.0,
        "B": 0.00294234836474061
      },
      "extension": {
        "length": 13189.8628125,
        "rating": 56.06768727302551
      }
    },
    {
      "class": "Branch",
      "id": "branch_53081_58492_1",
      "ports": {
        "bus1": 53081,
        "bus2": 58492
      },
      "params": {
        "R": 0.029729671776294705,
        "X": 0.05968524143099785,
        "G": 0.0,
        "B": 0.007663844618946314
      },
      "extension": {
        "length": 15037.65332775879,
        "rating": 59.47219729423523
      }
    },
    {
      "class": "Branch",
      "id": "branch_53082_53084_1",
      "ports": {
        "bus1": 53084,
        "bus2": 53082
      },
      "params": {
        "R": 0.030865345150232315,
        "X": 0.07136798650026321,
        "G": 0.0,
        "B": 0.00432360777631402
      },
      "extension": {
        "length": 13283.893259033204,
        "rating": 49.65789616107941
      }
    },
    {
      "class": "Branch",
      "id": "branch_53082_53090_1",
      "ports": {
        "bus1": 53090,
        "bus2": 53082
      },
      "params": {
        "R": 0.034510403871536255,
        "X": 0.09495452046394348,
        "G": 0.0,
        "B": 0.0032818161416798834
      },
      "extension": {
        "length": 12730.760300720216,
        "rating": 52.3226797580719
      }
    },
    {
      "class": "Branch",
      "id": "branch_53083_53084_1",
      "ports": {
        "bus1": 53084,
        "bus2": 53083
      },
      "params": {
        "R": 0.003373857121914625,
        "X": 0.1070011556148529,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53083_53085_1",
      "ports": {
        "bus1": 53083,
        "bus2": 53085
      },
      "params": {
        "R": 0.0002469284227117896,
        "X": 0.0011510977055877447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53083_58496_1",
      "ports": {
        "bus1": 53083,
        "bus2": 58496
      },
      "params": {
        "R": 0.004747854545712471,
        "X": 0.027886440977454185,
        "G": 0.0,
        "B": 0.033119238913059235
      },
      "extension": {
        "length": 21894.168209106447,
        "rating": 302.4780511856079
      }
    },
    {
      "class": "Branch",
      "id": "branch_53083_67735_1",
      "ports": {
        "bus1": 53083,
        "bus2": 67735
      },
      "params": {
        "R": 0.002602226799353957,
        "X": 0.01593656837940216,
        "G": 0.0,
        "B": 0.022938650101423264
      },
      "extension": {
        "length": 14253.728619506837,
        "rating": 297.5282669067383
      }
    },
    {
      "class": "Branch",
      "id": "branch_53083_67746_1",
      "ports": {
        "bus1": 53083,
        "bus2": 67746
      },
      "params": {
        "R": 0.0024122099857777357,
        "X": 0.01238073967397213,
        "G": 0.0,
        "B": 0.008163691498339176
      },
      "extension": {
        "length": 7162.750003051758,
        "rating": 218.43743324279785
      }
    },
    {
      "class": "Branch",
      "id": "branch_53084_67161_1",
      "ports": {
        "bus1": 53084,
        "bus2": 67161
      },
      "params": {
        "R": 0.016616694629192352,
        "X": 0.038203753530979156,
        "G": 0.0,
        "B": 0.00287801306694746
      },
      "extension": {
        "length": 7069.351890014648,
        "rating": 62.04143166542053
      }
    },
    {
      "class": "Branch",
      "id": "branch_53086_53087_1",
      "ports": {
        "bus1": 53087,
        "bus2": 53086
      },
      "params": {
        "R": 0.03927389532327652,
        "X": 0.07689394801855087,
        "G": 0.0,
        "B": 0.001874101348221302
      },
      "extension": {
        "length": 8194.756638427734,
        "rating": 65.83057045936584
      }
    },
    {
      "class": "Branch",
      "id": "branch_53086_53089_1",
      "ports": {
        "bus1": 53086,
        "bus2": 53089
      },
      "params": {
        "R": 0.019451215863227844,
        "X": 0.04563913121819497,
        "G": 0.0,
        "B": 0.0012832795036956668
      },
      "extension": {
        "length": 5507.585230133057,
        "rating": 58.84031057357788
      }
    },
    {
      "class": "Branch",
      "id": "branch_53087_53088_1",
      "ports": {
        "bus1": 53087,
        "bus2": 53088
      },
      "params": {
        "R": 0.0002236541622551158,
        "X": 0.0011736726155504584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53087_55281_1",
      "ports": {
        "bus1": 53087,
        "bus2": 55281
      },
      "params": {
        "R": 0.011975245550274849,
        "X": 0.02933426201343536,
        "G": 0.0,
        "B": 0.0027991989627480507
      },
      "extension": {
        "length": 6077.185718170166,
        "rating": 70.05375027656555
      }
    },
    {
      "class": "Branch",
      "id": "branch_53089_58051_1",
      "ports": {
        "bus1": 53089,
        "bus2": 58051
      },
      "params": {
        "R": 0.07474042475223541,
        "X": 0.20212170481681824,
        "G": 0.0,
        "B": 0.0159053523093462
      },
      "extension": {
        "length": 42787.776095947265,
        "rating": 46.896326541900635
      }
    },
    {
      "class": "Branch",
      "id": "branch_53091_53726_1",
      "ports": {
        "bus1": 53091,
        "bus2": 53726
      },
      "params": {
        "R": 0.006467605009675026,
        "X": 0.04322223737835884,
        "G": 0.0,
        "B": 0.051333967596292496
      },
      "extension": {
        "length": 31878.912100341797,
        "rating": 303.09038162231445
      }
    },
    {
      "class": "Branch",
      "id": "branch_53091_67746_1",
      "ports": {
        "bus1": 53091,
        "bus2": 67746
      },
      "params": {
        "R": 0.0058193570002913475,
        "X": 0.034108538180589676,
        "G": 0.0,
        "B": 0.04137000814080238
      },
      "extension": {
        "length": 27977.027662353517,
        "rating": 310.0783109664917
      }
    },
    {
      "class": "Branch",
      "id": "branch_53092_53728_1",
      "ports": {
        "bus1": 53728,
        "bus2": 53092
      },
      "params": {
        "R": 0.06267255544662476,
        "X": 0.16143657267093658,
        "G": 0.0,
        "B": 0.0021611161064356565
      },
      "extension": {
        "length": 13905.563033935547,
        "rating": 50.784140825271606
      }
    },
    {
      "class": "Branch",
      "id": "branch_53092_53733_1",
      "ports": {
        "bus1": 53733,
        "bus2": 53092
      },
      "params": {
        "R": 0.04360165446996689,
        "X": 0.12454821169376375,
        "G": 0.0,
        "B": 0.002900382038205862
      },
      "extension": {
        "length": 13008.599504516602,
        "rating": 54.94683384895325
      }
    },
    {
      "class": "Branch",
      "id": "branch_53093_54629_1",
      "ports": {
        "bus1": 53093,
        "bus2": 54629
      },
      "params": {
        "R": 0.05320116877555847,
        "X": 0.1662992686033249,
        "G": 0.0,
        "B": 0.0049566663801670074
      },
      "extension": {
        "length": 20382.183615234375,
        "rating": 48.803240060806274
      }
    },
    {
      "class": "Branch",
      "id": "branch_53094_53095_1",
      "ports": {
        "bus1": 53095,
        "bus2": 53094
      },
      "params": {
        "R": 0.0042897723615169525,
        "X": 0.13894900679588318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53094_53096_1",
      "ports": {
        "bus1": 53094,
        "bus2": 53096
      },
      "params": {
        "R": 0.00020244075858499855,
        "X": 0.001141226734034717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53094_54334_1",
      "ports": {
        "bus1": 54334,
        "bus2": 53094
      },
      "params": {
        "R": 0.005198617000132799,
        "X": 0.026202522218227386,
        "G": 0.0,
        "B": 0.02168050967156887
      },
      "extension": {
        "length": 16745.886919555665,
        "rating": 205.97012042999268
      }
    },
    {
      "class": "Branch",
      "id": "branch_53094_54407_1",
      "ports": {
        "bus1": 53094,
        "bus2": 54407
      },
      "params": {
        "R": 0.010586075484752655,
        "X": 0.05624816566705704,
        "G": 0.0,
        "B": 0.027460522949695587
      },
      "extension": {
        "length": 29865.632849121095,
        "rating": 220.15759944915771
      }
    },
    {
      "class": "Branch",
      "id": "branch_53094_54455_1",
      "ports": {
        "bus1": 53094,
        "bus2": 54455
      },
      "params": {
        "R": 0.01783774420619011,
        "X": 0.09852425009012222,
        "G": 0.0,
        "B": 0.06949125230312347
      },
      "extension": {
        "length": 58370.4901538086,
        "rating": 234.94222164154053
      }
    },
    {
      "class": "Branch",
      "id": "branch_53095_53097_1",
      "ports": {
        "bus1": 53097,
        "bus2": 53095
      },
      "params": {
        "R": 0.013792153447866438,
        "X": 0.02799333445727825,
        "G": 0.0,
        "B": 0.0019535385072231293
      },
      "extension": {
        "length": 5367.658422271728,
        "rating": 67.06207990646362
      }
    },
    {
      "class": "Branch",
      "id": "branch_53097_54672_1",
      "ports": {
        "bus1": 54672,
        "bus2": 53097
      },
      "params": {
        "R": 0.08722356706857681,
        "X": 0.1470242440700531,
        "G": 0.0,
        "B": 0.002522739116102457
      },
      "extension": {
        "length": 13992.510424438477,
        "rating": 60.56339740753174
      }
    },
    {
      "class": "Branch",
      "id": "branch_53097_54860_1",
      "ports": {
        "bus1": 53097,
        "bus2": 54860
      },
      "params": {
        "R": 0.03767165541648865,
        "X": 0.11119060963392258,
        "G": 0.0,
        "B": 0.01525084674358368
      },
      "extension": {
        "length": 30041.618014160158,
        "rating": 70.28259038925171
      }
    },
    {
      "class": "Branch",
      "id": "branch_53099_54401_1",
      "ports": {
        "bus1": 54401,
        "bus2": 53099
      },
      "params": {
        "R": 0.015522919595241547,
        "X": 0.03992269188165665,
        "G": 0.0,
        "B": 0.009691583923995495
      },
      "extension": {
        "length": 14362.27971459961,
        "rating": 62.994372844696045
      }
    },
    {
      "class": "Branch",
      "id": "branch_53100_53101_1",
      "ports": {
        "bus1": 53100,
        "bus2": 53101
      },
      "params": {
        "R": 0.000281018961686641,
        "X": 0.0011232163524255157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53100_53103_1",
      "ports": {
        "bus1": 53100,
        "bus2": 53103
      },
      "params": {
        "R": 0.14746752381324768,
        "X": 0.37443089485168457,
        "G": 0.0,
        "B": 0.012105153873562813
      },
      "extension": {
        "length": 47510.724091552736,
        "rating": 60.71838736534119
      }
    },
    {
      "class": "Branch",
      "id": "branch_53100_53106_1",
      "ports": {
        "bus1": 53106,
        "bus2": 53100
      },
      "params": {
        "R": 0.034583523869514465,
        "X": 0.10609719157218933,
        "G": 0.0,
        "B": 0.002984569873660803
      },
      "extension": {
        "length": 13321.348275146485,
        "rating": 62.88178563117981
      }
    },
    {
      "class": "Branch",
      "id": "branch_53102_53699_1",
      "ports": {
        "bus1": 53102,
        "bus2": 53699
      },
      "params": {
        "R": 0.12346766889095306,
        "X": 0.3009141981601715,
        "G": 0.0,
        "B": 0.01667565293610096
      },
      "extension": {
        "length": 49122.146197265625,
        "rating": 49.71809685230255
      }
    },
    {
      "class": "Branch",
      "id": "branch_53102_54522_1",
      "ports": {
        "bus1": 53102,
        "bus2": 54522
      },
      "params": {
        "R": 0.1374993473291397,
        "X": 0.35254013538360596,
        "G": 0.0,
        "B": 0.00758877070620656
      },
      "extension": {
        "length": 39686.435072753906,
        "rating": 53.830188512802124
      }
    },
    {
      "class": "Branch",
      "id": "branch_53102_54826_1",
      "ports": {
        "bus1": 53102,
        "bus2": 54826
      },
      "params": {
        "R": 0.053342245519161224,
        "X": 0.14470617473125458,
        "G": 0.0,
        "B": 0.0046788048930466175
      },
      "extension": {
        "length": 18261.10838562012,
        "rating": 49.540114402770996
      }
    },
    {
      "class": "Branch",
      "id": "branch_53105_53106_1",
      "ports": {
        "bus1": 53106,
        "bus2": 53105
      },
      "params": {
        "R": 0.00298996246419847,
        "X": 0.08072996884584427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53105_53107_1",
      "ports": {
        "bus1": 53105,
        "bus2": 53107
      },
      "params": {
        "R": 0.00023532332852482796,
        "X": 0.0010429074754938483,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53106_53113_1",
      "ports": {
        "bus1": 53106,
        "bus2": 53113
      },
      "params": {
        "R": 0.0835384801030159,
        "X": 0.20686426758766174,
        "G": 0.0,
        "B": 0.003943248651921749
      },
      "extension": {
        "length": 21156.07386621094,
        "rating": 51.33329629898071
      }
    },
    {
      "class": "Branch",
      "id": "branch_53106_53170_1",
      "ports": {
        "bus1": 53106,
        "bus2": 53170
      },
      "params": {
        "R": 0.0510035902261734,
        "X": 0.11931268870830537,
        "G": 0.0,
        "B": 0.004045948386192322
      },
      "extension": {
        "length": 15328.531340332032,
        "rating": 52.44560241699219
      }
    },
    {
      "class": "Branch",
      "id": "branch_53107_54706_1",
      "ports": {
        "bus1": 53107,
        "bus2": 54706
      },
      "params": {
        "R": 0.004071155562996864,
        "X": 0.02313312515616417,
        "G": 0.0,
        "B": 0.022145593538880348
      },
      "extension": {
        "length": 15783.544404052735,
        "rating": 239.88444805145264
      }
    },
    {
      "class": "Branch",
      "id": "branch_53108_53164_1",
      "ports": {
        "bus1": 53164,
        "bus2": 53108
      },
      "params": {
        "R": 0.03418402746319771,
        "X": 0.07747572660446167,
        "G": 0.0,
        "B": 0.004098497796803713
      },
      "extension": {
        "length": 13276.062760253906,
        "rating": 60.57006120681763
      }
    },
    {
      "class": "Branch",
      "id": "branch_53108_53170_1",
      "ports": {
        "bus1": 53108,
        "bus2": 53170
      },
      "params": {
        "R": 0.03155668079853058,
        "X": 0.08030059188604355,
        "G": 0.0,
        "B": 0.003736110869795084
      },
      "extension": {
        "length": 13208.416889282227,
        "rating": 53.129738569259644
      }
    },
    {
      "class": "Branch",
      "id": "branch_53109_53113_1",
      "ports": {
        "bus1": 53113,
        "bus2": 53109
      },
      "params": {
        "R": 0.025194182991981506,
        "X": 0.0668012723326683,
        "G": 0.0,
        "B": 0.0029703988693654537
      },
      "extension": {
        "length": 9690.85308581543,
        "rating": 52.68628001213074
      }
    },
    {
      "class": "Branch",
      "id": "branch_53109_53163_1",
      "ports": {
        "bus1": 53109,
        "bus2": 53163
      },
      "params": {
        "R": 0.07736007869243622,
        "X": 0.20691730082035065,
        "G": 0.0,
        "B": 0.01025300845503807
      },
      "extension": {
        "length": 32449.123434814454,
        "rating": 60.21701097488403
      }
    },
    {
      "class": "Branch",
      "id": "branch_53110_53111_1",
      "ports": {
        "bus1": 53111,
        "bus2": 53110
      },
      "params": {
        "R": 0.0035470786970108747,
        "X": 0.11959695816040039,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53110_53112_1",
      "ports": {
        "bus1": 53110,
        "bus2": 53112
      },
      "params": {
        "R": 0.00028522807406261563,
        "X": 0.0010256314417347312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53111_54826_1",
      "ports": {
        "bus1": 53111,
        "bus2": 54826
      },
      "params": {
        "R": 0.019651861861348152,
        "X": 0.05512690544128418,
        "G": 0.0,
        "B": 0.002343663014471531
      },
      "extension": {
        "length": 7675.772758483887,
        "rating": 58.16434621810913
      }
    },
    {
      "class": "Branch",
      "id": "branch_53112_54706_1",
      "ports": {
        "bus1": 54706,
        "bus2": 53112
      },
      "params": {
        "R": 0.003678749082610011,
        "X": 0.026512010022997856,
        "G": 0.0,
        "B": 0.032342180609703064
      },
      "extension": {
        "length": 20135.556669067384,
        "rating": 236.37430667877197
      }
    },
    {
      "class": "Branch",
      "id": "branch_53113_54826_1",
      "ports": {
        "bus1": 54826,
        "bus2": 53113
      },
      "params": {
        "R": 0.023093318566679955,
        "X": 0.05052056163549423,
        "G": 0.0,
        "B": 0.010701739229261875
      },
      "extension": {
        "length": 17307.50496459961,
        "rating": 56.41621947288513
      }
    },
    {
      "class": "Branch",
      "id": "branch_53114_53117_1",
      "ports": {
        "bus1": 53114,
        "bus2": 53117
      },
      "params": {
        "R": 0.003559032455086708,
        "X": 0.12153567373752594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53114_53118_1",
      "ports": {
        "bus1": 53114,
        "bus2": 53118
      },
      "params": {
        "R": 0.00022985032410360873,
        "X": 0.0010626832954585552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53114_53119_1",
      "ports": {
        "bus1": 53114,
        "bus2": 53119
      },
      "params": {
        "R": 0.00028726522577926517,
        "X": 0.0011200064327567816,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53115_53117_1",
      "ports": {
        "bus1": 53115,
        "bus2": 53117
      },
      "params": {
        "R": 0.0003274531336501241,
        "X": 0.011182025074958801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53115_53121_1",
      "ports": {
        "bus1": 53115,
        "bus2": 53121
      },
      "params": {
        "R": 0.02537823468446732,
        "X": 0.0687510222196579,
        "G": 0.0,
        "B": 0.0035615537781268363
      },
      "extension": {
        "length": 10907.168052612305,
        "rating": 71.59509658813477
      }
    },
    {
      "class": "Branch",
      "id": "branch_53115_54627_1",
      "ports": {
        "bus1": 53115,
        "bus2": 54627
      },
      "params": {
        "R": 0.012176312506198883,
        "X": 0.02442602813243866,
        "G": 0.0,
        "B": 0.02779662422835827
      },
      "extension": {
        "length": 18589.17743041992,
        "rating": 77.79212594032288
      }
    },
    {
      "class": "Branch",
      "id": "branch_53116_53117_1",
      "ports": {
        "bus1": 53116,
        "bus2": 53117
      },
      "params": {
        "R": 0.021365802735090256,
        "X": 0.7296103835105896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53119_53123_1",
      "ports": {
        "bus1": 53123,
        "bus2": 53119
      },
      "params": {
        "R": 0.004970994312316179,
        "X": 0.032183464616537094,
        "G": 0.0,
        "B": 0.026728658005595207
      },
      "extension": {
        "length": 22019.7078951416,
        "rating": 288.049578666687
      }
    },
    {
      "class": "Branch",
      "id": "branch_53119_54407_1",
      "ports": {
        "bus1": 54407,
        "bus2": 53119
      },
      "params": {
        "R": 0.005071334075182676,
        "X": 0.03372780233621597,
        "G": 0.0,
        "B": 0.03373520076274872
      },
      "extension": {
        "length": 24530.826991333008,
        "rating": 240.02528190612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_53119_55108_1",
      "ports": {
        "bus1": 53119,
        "bus2": 55108
      },
      "params": {
        "R": 0.007279369048774242,
        "X": 0.03658589720726013,
        "G": 0.0,
        "B": 0.04769476130604744
      },
      "extension": {
        "length": 28045.9151784668,
        "rating": 326.0261297225952
      }
    },
    {
      "class": "Branch",
      "id": "branch_53121_53122_1",
      "ports": {
        "bus1": 53121,
        "bus2": 53122
      },
      "params": {
        "R": 0.00022393549443222582,
        "X": 0.0010560315568000078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53121_55186_1",
      "ports": {
        "bus1": 55186,
        "bus2": 53121
      },
      "params": {
        "R": 0.02900507301092148,
        "X": 0.09268490970134735,
        "G": 0.0,
        "B": 0.007055416237562895
      },
      "extension": {
        "length": 19101.864834228516,
        "rating": 75.52436590194702
      }
    },
    {
      "class": "Branch",
      "id": "branch_53123_53124_1",
      "ports": {
        "bus1": 53124,
        "bus2": 53123
      },
      "params": {
        "R": 0.0030783130787312984,
        "X": 0.1162911057472229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53123_53125_1",
      "ports": {
        "bus1": 53123,
        "bus2": 53125
      },
      "params": {
        "R": 0.00028124978416599333,
        "X": 0.0010188547894358635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53124_54627_1",
      "ports": {
        "bus1": 54627,
        "bus2": 53124
      },
      "params": {
        "R": 0.011261031031608582,
        "X": 0.03428168222308159,
        "G": 0.0,
        "B": 0.0028570920694619417
      },
      "extension": {
        "length": 6657.050498291016,
        "rating": 80.98312020301819
      }
    },
    {
      "class": "Branch",
      "id": "branch_53126_53135_1",
      "ports": {
        "bus1": 53135,
        "bus2": 53126
      },
      "params": {
        "R": 0.054528191685676575,
        "X": 0.14452941715717316,
        "G": 0.0,
        "B": 0.003906694706529379
      },
      "extension": {
        "length": 17965.084222045898,
        "rating": 68.96229982376099
      }
    },
    {
      "class": "Branch",
      "id": "branch_53126_54281_1",
      "ports": {
        "bus1": 54281,
        "bus2": 53126
      },
      "params": {
        "R": 0.03913675993680954,
        "X": 0.11108656227588655,
        "G": 0.0,
        "B": 0.0022994817700237036
      },
      "extension": {
        "length": 11220.203061584472,
        "rating": 74.40683245658875
      }
    },
    {
      "class": "Branch",
      "id": "branch_53127_53130_1",
      "ports": {
        "bus1": 53127,
        "bus2": 53130
      },
      "params": {
        "R": 0.004115119576454163,
        "X": 0.11458742618560791,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53127_53131_1",
      "ports": {
        "bus1": 53127,
        "bus2": 53131
      },
      "params": {
        "R": 0.00024353235494345427,
        "X": 0.0011247741058468819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53128_53130_1",
      "ports": {
        "bus1": 53128,
        "bus2": 53130
      },
      "params": {
        "R": -0.0013887931127101183,
        "X": -0.0386715829372406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53128_53134_1",
      "ports": {
        "bus1": 53128,
        "bus2": 53134
      },
      "params": {
        "R": 0.03731409087777138,
        "X": 0.07877527177333832,
        "G": 0.0,
        "B": 0.006157777272164822
      },
      "extension": {
        "length": 16992.1148203125,
        "rating": 71.07330560684204
      }
    },
    {
      "class": "Branch",
      "id": "branch_53129_53130_1",
      "ports": {
        "bus1": 53129,
        "bus2": 53130
      },
      "params": {
        "R": 0.014182684943079948,
        "X": 0.39492350816726685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53132_53133_1",
      "ports": {
        "bus1": 53133,
        "bus2": 53132
      },
      "params": {
        "R": 0.022379636764526367,
        "X": 0.05621880665421485,
        "G": 0.0,
        "B": 0.004628723952919245
      },
      "extension": {
        "length": 11364.121858337403,
        "rating": 46.96556031703949
      }
    },
    {
      "class": "Branch",
      "id": "branch_53133_54178_1",
      "ports": {
        "bus1": 53133,
        "bus2": 54178
      },
      "params": {
        "R": 0.13766711950302124,
        "X": 0.30295270681381226,
        "G": 0.0,
        "B": 0.010324688628315926
      },
      "extension": {
        "length": 37960.39484692383,
        "rating": 55.867522954940796
      }
    },
    {
      "class": "Branch",
      "id": "branch_53134_53163_1",
      "ports": {
        "bus1": 53134,
        "bus2": 53163
      },
      "params": {
        "R": 0.03261817246675491,
        "X": 0.09594020992517471,
        "G": 0.0,
        "B": 0.0036846997682005167
      },
      "extension": {
        "length": 14340.979898437501,
        "rating": 64.88094925880432
      }
    },
    {
      "class": "Branch",
      "id": "branch_53135_53136_1",
      "ports": {
        "bus1": 53135,
        "bus2": 53136
      },
      "params": {
        "R": 0.00020886652055196464,
        "X": 0.0011082171695306897,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53135_53138_1",
      "ports": {
        "bus1": 53138,
        "bus2": 53135
      },
      "params": {
        "R": 0.03064247593283653,
        "X": 0.083202064037323,
        "G": 0.0,
        "B": 0.002429253188893199
      },
      "extension": {
        "length": 9987.290875305176,
        "rating": 55.06623983383179
      }
    },
    {
      "class": "Branch",
      "id": "branch_53137_53138_1",
      "ports": {
        "bus1": 53137,
        "bus2": 53138
      },
      "params": {
        "R": 0.00021120456221979111,
        "X": 0.0010274584637954831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53138_53140_1",
      "ports": {
        "bus1": 53138,
        "bus2": 53140
      },
      "params": {
        "R": 0.013131346553564072,
        "X": 0.02936992235481739,
        "G": 0.0,
        "B": 0.0024922145530581474
      },
      "extension": {
        "length": 5880.892595031739,
        "rating": 60.06465554237366
      }
    },
    {
      "class": "Branch",
      "id": "branch_53139_53140_1",
      "ports": {
        "bus1": 53139,
        "bus2": 53140
      },
      "params": {
        "R": 0.00027586298529058695,
        "X": 0.0011573570081964135,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53140_54654_1",
      "ports": {
        "bus1": 53140,
        "bus2": 54654
      },
      "params": {
        "R": 0.05352579057216645,
        "X": 0.12748174369335175,
        "G": 0.0,
        "B": 0.005732717923820019
      },
      "extension": {
        "length": 19897.02267077637,
        "rating": 71.46618366241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_53141_53142_1",
      "ports": {
        "bus1": 53141,
        "bus2": 53142
      },
      "params": {
        "R": 0.0002318746701348573,
        "X": 0.0011848583817481995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53142_53146_1",
      "ports": {
        "bus1": 53142,
        "bus2": 53146
      },
      "params": {
        "R": 0.07037849724292755,
        "X": 0.18797214329242706,
        "G": 0.0,
        "B": 0.011827796697616579
      },
      "extension": {
        "length": 33474.37238964844,
        "rating": 53.309500217437744
      }
    },
    {
      "class": "Branch",
      "id": "branch_53142_53151_1",
      "ports": {
        "bus1": 53142,
        "bus2": 53151
      },
      "params": {
        "R": 0.0937679335474968,
        "X": 0.1636015921831131,
        "G": 0.0,
        "B": 0.016560615971684456
      },
      "extension": {
        "length": 37312.80860742187,
        "rating": 52.99701690673828
      }
    },
    {
      "class": "Branch",
      "id": "branch_53142_53154_1",
      "ports": {
        "bus1": 53142,
        "bus2": 53154
      },
      "params": {
        "R": 0.07647094130516052,
        "X": 0.17516109347343448,
        "G": 0.0,
        "B": 0.008127020671963692
      },
      "extension": {
        "length": 26568.30527709961,
        "rating": 51.44045948982239
      }
    },
    {
      "class": "Branch",
      "id": "branch_53142_53155_1",
      "ports": {
        "bus1": 53142,
        "bus2": 53155
      },
      "params": {
        "R": 0.023702483624219894,
        "X": 0.06967350840568542,
        "G": 0.0,
        "B": 0.01642889901995659
      },
      "extension": {
        "length": 21193.995458496094,
        "rating": 57.96423554420471
      }
    },
    {
      "class": "Branch",
      "id": "branch_53142_53158_1",
      "ports": {
        "bus1": 53142,
        "bus2": 53158
      },
      "params": {
        "R": 0.0366659089922905,
        "X": 0.079353928565979,
        "G": 0.0,
        "B": 0.005949944257736206
      },
      "extension": {
        "length": 14088.827708129884,
        "rating": 67.23989844322205
      }
    },
    {
      "class": "Branch",
      "id": "branch_53143_53144_1",
      "ports": {
        "bus1": 53143,
        "bus2": 53144
      },
      "params": {
        "R": 0.00025837772409431636,
        "X": 0.0010300040012225509,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53143_53429_1",
      "ports": {
        "bus1": 53143,
        "bus2": 53429
      },
      "params": {
        "R": 0.08729214221239091,
        "X": 0.24967408180236816,
        "G": 0.0,
        "B": 0.013731217943131924
      },
      "extension": {
        "length": 43311.74420654297,
        "rating": 47.46403694152832
      }
    },
    {
      "class": "Branch",
      "id": "branch_53143_54891_1",
      "ports": {
        "bus1": 53143,
        "bus2": 54891
      },
      "params": {
        "R": 0.010326921008527279,
        "X": 0.015451183542609215,
        "G": 0.0,
        "B": 0.0010538347996771336
      },
      "extension": {
        "length": 2826.1151831359866,
        "rating": 51.52806043624878
      }
    },
    {
      "class": "Branch",
      "id": "branch_53145_53152_1",
      "ports": {
        "bus1": 53145,
        "bus2": 53152
      },
      "params": {
        "R": 0.04225793853402137,
        "X": 0.06218622624874115,
        "G": 0.0,
        "B": 0.006102572660893202
      },
      "extension": {
        "length": 14600.655629516603,
        "rating": 63.56804966926575
      }
    },
    {
      "class": "Branch",
      "id": "branch_53145_53154_1",
      "ports": {
        "bus1": 53154,
        "bus2": 53145
      },
      "params": {
        "R": 0.0231583584100008,
        "X": 0.04685477539896965,
        "G": 0.0,
        "B": 0.006750729866325855
      },
      "extension": {
        "length": 12945.185049682617,
        "rating": 54.74168658256531
      }
    },
    {
      "class": "Branch",
      "id": "branch_53145_53158_1",
      "ports": {
        "bus1": 53158,
        "bus2": 53145
      },
      "params": {
        "R": 0.08056313544511795,
        "X": 0.1916382759809494,
        "G": 0.0,
        "B": 0.004228686913847923
      },
      "extension": {
        "length": 21539.749888916016,
        "rating": 55.455827713012695
      }
    },
    {
      "class": "Branch",
      "id": "branch_53145_53432_1",
      "ports": {
        "bus1": 53145,
        "bus2": 53432
      },
      "params": {
        "R": 0.10361950099468231,
        "X": 0.2982163429260254,
        "G": 0.0,
        "B": 0.011368956416845322
      },
      "extension": {
        "length": 38867.63072607422,
        "rating": 55.701154470443726
      }
    },
    {
      "class": "Branch",
      "id": "branch_53146_53147_1",
      "ports": {
        "bus1": 53146,
        "bus2": 53147
      },
      "params": {
        "R": 0.0002767163678072393,
        "X": 0.0011448749573901296,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53146_53151_1",
      "ports": {
        "bus1": 53146,
        "bus2": 53151
      },
      "params": {
        "R": 0.02498392947018147,
        "X": 0.03937023505568504,
        "G": 0.0,
        "B": 0.006394462659955024
      },
      "extension": {
        "length": 10848.979557861328,
        "rating": 52.3770272731781
      }
    },
    {
      "class": "Branch",
      "id": "branch_53148_53149_1",
      "ports": {
        "bus1": 53148,
        "bus2": 53149
      },
      "params": {
        "R": 0.0002132026565959677,
        "X": 0.0011492843041196465,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53148_53151_1",
      "ports": {
        "bus1": 53151,
        "bus2": 53148
      },
      "params": {
        "R": 0.014764007180929184,
        "X": 0.042886652052402496,
        "G": 0.0,
        "B": 0.001703918562270701
      },
      "extension": {
        "length": 6208.323934570312,
        "rating": 58.19547772407532
      }
    },
    {
      "class": "Branch",
      "id": "branch_53148_55241_1",
      "ports": {
        "bus1": 53148,
        "bus2": 55241
      },
      "params": {
        "R": 0.04787956178188324,
        "X": 0.10988955944776535,
        "G": 0.0,
        "B": 0.002567986026406288
      },
      "extension": {
        "length": 12705.383314819337,
        "rating": 67.69349575042725
      }
    },
    {
      "class": "Branch",
      "id": "branch_53150_53151_1",
      "ports": {
        "bus1": 53150,
        "bus2": 53151
      },
      "params": {
        "R": 0.00021862032008357346,
        "X": 0.001001314027234912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53152_53153_1",
      "ports": {
        "bus1": 53152,
        "bus2": 53153
      },
      "params": {
        "R": 0.00028722654678858817,
        "X": 0.001030570361763239,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53152_53155_1",
      "ports": {
        "bus1": 53152,
        "bus2": 53155
      },
      "params": {
        "R": 0.018792714923620224,
        "X": 0.05497617274522781,
        "G": 0.0,
        "B": 0.0021500415168702602
      },
      "extension": {
        "length": 7037.525716369629,
        "rating": 46.17998003959656
      }
    },
    {
      "class": "Branch",
      "id": "branch_53154_54778_1",
      "ports": {
        "bus1": 53154,
        "bus2": 54778
      },
      "params": {
        "R": 0.04384469985961914,
        "X": 0.10098790377378464,
        "G": 0.0,
        "B": 0.0027189883403480053
      },
      "extension": {
        "length": 11620.53002142334,
        "rating": 64.23504948616028
      }
    },
    {
      "class": "Branch",
      "id": "branch_53155_53156_1",
      "ports": {
        "bus1": 53155,
        "bus2": 53156
      },
      "params": {
        "R": 0.00021375711366999894,
        "X": 0.0010120772058144212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53157_53158_1",
      "ports": {
        "bus1": 53158,
        "bus2": 53157
      },
      "params": {
        "R": 0.0037587671540677547,
        "X": 0.1425880789756775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53157_53159_1",
      "ports": {
        "bus1": 53157,
        "bus2": 53159
      },
      "params": {
        "R": 0.0002872557670343667,
        "X": 0.0011267393128946424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53159_53232_1",
      "ports": {
        "bus1": 53232,
        "bus2": 53159
      },
      "params": {
        "R": 0.008595984429121017,
        "X": 0.044730644673109055,
        "G": 0.0,
        "B": 0.05491948127746582
      },
      "extension": {
        "length": 34801.127778076174,
        "rating": 244.19653415679932
      }
    },
    {
      "class": "Branch",
      "id": "branch_53160_53161_1",
      "ports": {
        "bus1": 53161,
        "bus2": 53160
      },
      "params": {
        "R": 0.0022161041852086782,
        "X": 0.0776720643043518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53160_53162_1",
      "ports": {
        "bus1": 53160,
        "bus2": 53162
      },
      "params": {
        "R": 0.00027198405587114394,
        "X": 0.0011752945138141513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53161_53440_1",
      "ports": {
        "bus1": 53161,
        "bus2": 53440
      },
      "params": {
        "R": 0.050927139818668365,
        "X": 0.10604671388864517,
        "G": 0.0,
        "B": 0.016213711351156235
      },
      "extension": {
        "length": 30036.36289306641,
        "rating": 64.43213224411011
      }
    },
    {
      "class": "Branch",
      "id": "branch_53164_54202_1",
      "ports": {
        "bus1": 54202,
        "bus2": 53164
      },
      "params": {
        "R": 0.03306521475315094,
        "X": 0.0708191990852356,
        "G": 0.0,
        "B": 0.0029516471549868584
      },
      "extension": {
        "length": 10630.10928955078,
        "rating": 63.06043863296509
      }
    },
    {
      "class": "Branch",
      "id": "branch_53165_53168_1",
      "ports": {
        "bus1": 53165,
        "bus2": 53168
      },
      "params": {
        "R": 0.00014946423470973969,
        "X": 0.0018512457609176636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53165_53169_1",
      "ports": {
        "bus1": 53165,
        "bus2": 53169
      },
      "params": {
        "R": 0.00026109188911505044,
        "X": 0.0010137534700334072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53165_53170_1",
      "ports": {
        "bus1": 53165,
        "bus2": 53170
      },
      "params": {
        "R": 0.0002478456008248031,
        "X": 0.0010806269710883498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53166_53168_1",
      "ports": {
        "bus1": 53166,
        "bus2": 53168
      },
      "params": {
        "R": 0.012994811870157719,
        "X": 0.16095216572284698,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53167_53168_1",
      "ports": {
        "bus1": 53167,
        "bus2": 53168
      },
      "params": {
        "R": 0.012994811870157719,
        "X": 0.16095216572284698,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53171_53172_1",
      "ports": {
        "bus1": 53171,
        "bus2": 53172
      },
      "params": {
        "R": 0.0002586402406450361,
        "X": 0.001169856172055006,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53171_53184_1",
      "ports": {
        "bus1": 53184,
        "bus2": 53171
      },
      "params": {
        "R": 0.04921032115817071,
        "X": 0.12406914681196211,
        "G": 0.0,
        "B": 0.005176144652068615
      },
      "extension": {
        "length": 17983.85930859375,
        "rating": 55.51108121871948
      }
    },
    {
      "class": "Branch",
      "id": "branch_53171_66192_1",
      "ports": {
        "bus1": 53171,
        "bus2": 66192
      },
      "params": {
        "R": 0.03933507204055786,
        "X": 0.09028578549623491,
        "G": 0.0,
        "B": 0.01872033253312111
      },
      "extension": {
        "length": 26872.22440063477,
        "rating": 51.48844122886658
      }
    },
    {
      "class": "Branch",
      "id": "branch_53173_53178_1",
      "ports": {
        "bus1": 53173,
        "bus2": 53178
      },
      "params": {
        "R": 0.005989158060401678,
        "X": 0.03342451900243759,
        "G": 0.0,
        "B": 0.015579926781356335
      },
      "extension": {
        "length": 16530.182923095705,
        "rating": 191.56118631362915
      }
    },
    {
      "class": "Branch",
      "id": "branch_53173_53704_1",
      "ports": {
        "bus1": 53173,
        "bus2": 53704
      },
      "params": {
        "R": 0.00316954730078578,
        "X": 0.02030266262590885,
        "G": 0.0,
        "B": 0.048874206840991974
      },
      "extension": {
        "length": 22644.571568115236,
        "rating": 217.77589321136475
      }
    },
    {
      "class": "Branch",
      "id": "branch_53174_53175_1",
      "ports": {
        "bus1": 53174,
        "bus2": 53175
      },
      "params": {
        "R": 0.0002791117294691503,
        "X": 0.0011070091277360916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53174_53176_1",
      "ports": {
        "bus1": 53174,
        "bus2": 53176
      },
      "params": {
        "R": 0.0164597500115633,
        "X": 0.037618134170770645,
        "G": 0.0,
        "B": 0.0032941608224064116
      },
      "extension": {
        "length": 8241.042069030762,
        "rating": 61.310410499572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_53174_53179_1",
      "ports": {
        "bus1": 53179,
        "bus2": 53174
      },
      "params": {
        "R": 0.036219820380210876,
        "X": 0.062198035418987274,
        "G": 0.0,
        "B": 0.00933681707829237
      },
      "extension": {
        "length": 18230.34505407715,
        "rating": 64.44077491760254
      }
    },
    {
      "class": "Branch",
      "id": "branch_53176_53177_1",
      "ports": {
        "bus1": 53176,
        "bus2": 53177
      },
      "params": {
        "R": 0.00027897939435206354,
        "X": 0.0010989615693688393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53176_53189_1",
      "ports": {
        "bus1": 53176,
        "bus2": 53189
      },
      "params": {
        "R": 0.06074610352516174,
        "X": 0.1327560693025589,
        "G": 0.0,
        "B": 0.0020873795729130507
      },
      "extension": {
        "length": 11388.544204833985,
        "rating": 57.94187784194946
      }
    },
    {
      "class": "Branch",
      "id": "branch_53178_53179_1",
      "ports": {
        "bus1": 53179,
        "bus2": 53178
      },
      "params": {
        "R": 0.0025858012959361076,
        "X": 0.0850154459476471,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53178_53180_1",
      "ports": {
        "bus1": 53178,
        "bus2": 53180
      },
      "params": {
        "R": 0.00024130006204359233,
        "X": 0.0010092456359416246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53178_66591_1",
      "ports": {
        "bus1": 53178,
        "bus2": 66591
      },
      "params": {
        "R": 0.005433945916593075,
        "X": 0.034306712448596954,
        "G": 0.0,
        "B": 0.020665857940912247
      },
      "extension": {
        "length": 18337.706686889647,
        "rating": 279.31597232818604
      }
    },
    {
      "class": "Branch",
      "id": "branch_53179_67385_1",
      "ports": {
        "bus1": 53179,
        "bus2": 67385
      },
      "params": {
        "R": 0.015985023230314255,
        "X": 0.037477731704711914,
        "G": 0.0,
        "B": 0.0013314413372427225
      },
      "extension": {
        "length": 4699.113089996338,
        "rating": 65.27062654495239
      }
    },
    {
      "class": "Branch",
      "id": "branch_53181_53182_1",
      "ports": {
        "bus1": 53182,
        "bus2": 53181
      },
      "params": {
        "R": 0.00391502445563674,
        "X": 0.10935404896736145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53181_53183_1",
      "ports": {
        "bus1": 53181,
        "bus2": 53183
      },
      "params": {
        "R": 0.00024493923410773277,
        "X": 0.0010013731662184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53181_53192_1",
      "ports": {
        "bus1": 53192,
        "bus2": 53181
      },
      "params": {
        "R": 0.005782005842775106,
        "X": 0.036130391061306,
        "G": 0.0,
        "B": 0.03267078101634979
      },
      "extension": {
        "length": 24088.319396850588,
        "rating": 293.55831146240234
      }
    },
    {
      "class": "Branch",
      "id": "branch_53181_67381_1",
      "ports": {
        "bus1": 67381,
        "bus2": 53181
      },
      "params": {
        "R": 0.00695003429427743,
        "X": 0.04245518147945404,
        "G": 0.0,
        "B": 0.015542768873274326
      },
      "extension": {
        "length": 19604.537733032226,
        "rating": 253.2743215560913
      }
    },
    {
      "class": "Branch",
      "id": "branch_53181_67576_1",
      "ports": {
        "bus1": 67576,
        "bus2": 53181
      },
      "params": {
        "R": 0.006646848749369383,
        "X": 0.04267481714487076,
        "G": 0.0,
        "B": 0.016421519219875336
      },
      "extension": {
        "length": 20099.52747290039,
        "rating": 290.64390659332275
      }
    },
    {
      "class": "Branch",
      "id": "branch_53182_53184_1",
      "ports": {
        "bus1": 53184,
        "bus2": 53182
      },
      "params": {
        "R": 0.04445930570363998,
        "X": 0.13350437581539154,
        "G": 0.0,
        "B": 0.0036686183884739876
      },
      "extension": {
        "length": 15378.700557128906,
        "rating": 58.79054665565491
      }
    },
    {
      "class": "Branch",
      "id": "branch_53185_54014_1",
      "ports": {
        "bus1": 54014,
        "bus2": 53185
      },
      "params": {
        "R": 0.033485379070043564,
        "X": 0.09681331366300581,
        "G": 0.0,
        "B": 0.0017566487658768892
      },
      "extension": {
        "length": 8937.911951477052,
        "rating": 52.31730937957764
      }
    },
    {
      "class": "Branch",
      "id": "branch_53185_54023_1",
      "ports": {
        "bus1": 53185,
        "bus2": 54023
      },
      "params": {
        "R": 0.022194471210241318,
        "X": 0.06471642851829529,
        "G": 0.0,
        "B": 0.008560479618608952
      },
      "extension": {
        "length": 16401.80694506836,
        "rating": 58.47254991531372
      }
    },
    {
      "class": "Branch",
      "id": "branch_53186_53187_1",
      "ports": {
        "bus1": 53186,
        "bus2": 53187
      },
      "params": {
        "R": 0.00024410989135503766,
        "X": 0.0011423327960073948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53186_54014_1",
      "ports": {
        "bus1": 54014,
        "bus2": 53186
      },
      "params": {
        "R": 0.03577987849712372,
        "X": 0.09827309101819992,
        "G": 0.0,
        "B": 0.003723147325217724
      },
      "extension": {
        "length": 13912.095100341798,
        "rating": 48.43522906303406
      }
    },
    {
      "class": "Branch",
      "id": "branch_53186_54153_1",
      "ports": {
        "bus1": 53186,
        "bus2": 54153
      },
      "params": {
        "R": 0.05393225699663162,
        "X": 0.16444990038871765,
        "G": 0.0,
        "B": 0.005962416995316745
      },
      "extension": {
        "length": 22556.86292175293,
        "rating": 38.93900811672211
      }
    },
    {
      "class": "Branch",
      "id": "branch_53188_53189_1",
      "ports": {
        "bus1": 53189,
        "bus2": 53188
      },
      "params": {
        "R": 0.036291953176259995,
        "X": 0.09090282768011092,
        "G": 0.0,
        "B": 0.0024211725685745478
      },
      "extension": {
        "length": 10425.609260375977,
        "rating": 51.8252968788147
      }
    },
    {
      "class": "Branch",
      "id": "branch_53188_53191_1",
      "ports": {
        "bus1": 53188,
        "bus2": 53191
      },
      "params": {
        "R": 0.04878358542919159,
        "X": 0.1164923757314682,
        "G": 0.0,
        "B": 0.004667292814701796
      },
      "extension": {
        "length": 15772.776317138672,
        "rating": 57.421720027923584
      }
    },
    {
      "class": "Branch",
      "id": "branch_53190_53191_1",
      "ports": {
        "bus1": 53191,
        "bus2": 53190
      },
      "params": {
        "R": 0.0026369995903223753,
        "X": 0.0922607034444809,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53190_53192_1",
      "ports": {
        "bus1": 53190,
        "bus2": 53192
      },
      "params": {
        "R": 0.0002107167529175058,
        "X": 0.0010138836223632097,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53193_53196_1",
      "ports": {
        "bus1": 53193,
        "bus2": 53196
      },
      "params": {
        "R": 0.03856309503316879,
        "X": 0.08779619634151459,
        "G": 0.0,
        "B": 0.009011965245008469
      },
      "extension": {
        "length": 18624.534388549804,
        "rating": 62.56638765335083
      }
    },
    {
      "class": "Branch",
      "id": "branch_53193_53322_1",
      "ports": {
        "bus1": 53193,
        "bus2": 53322
      },
      "params": {
        "R": 0.04683454707264901,
        "X": 0.12865784764289856,
        "G": 0.0,
        "B": 0.003366439137607813
      },
      "extension": {
        "length": 14157.942373168946,
        "rating": 65.19205570220947
      }
    },
    {
      "class": "Branch",
      "id": "branch_53194_53195_1",
      "ports": {
        "bus1": 53194,
        "bus2": 53195
      },
      "params": {
        "R": 0.0002725997183006257,
        "X": 0.001183055224828422,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53194_53196_1",
      "ports": {
        "bus1": 53194,
        "bus2": 53196
      },
      "params": {
        "R": 0.01793505810201168,
        "X": 0.04164818674325943,
        "G": 0.0,
        "B": 0.0015476990956813095
      },
      "extension": {
        "length": 5837.586575592041,
        "rating": 47.83247709274292
      }
    },
    {
      "class": "Branch",
      "id": "branch_53194_53198_1",
      "ports": {
        "bus1": 53198,
        "bus2": 53194
      },
      "params": {
        "R": 0.02912713773548603,
        "X": 0.06751614809036255,
        "G": 0.0,
        "B": 0.0019082052167505028
      },
      "extension": {
        "length": 8592.145242736817,
        "rating": 54.78123426437378
      }
    },
    {
      "class": "Branch",
      "id": "branch_53194_55085_1",
      "ports": {
        "bus1": 53194,
        "bus2": 55085
      },
      "params": {
        "R": 0.016303135082125664,
        "X": 0.043548233807086945,
        "G": 0.0,
        "B": 0.0011313528520986438
      },
      "extension": {
        "length": 4820.256753662109,
        "rating": 60.414958000183105
      }
    },
    {
      "class": "Branch",
      "id": "branch_53197_53200_1",
      "ports": {
        "bus1": 53197,
        "bus2": 53200
      },
      "params": {
        "R": 0.008725102990865707,
        "X": 0.333392858505249,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53197_53201_1",
      "ports": {
        "bus1": 53197,
        "bus2": 53201
      },
      "params": {
        "R": 0.00025130421272479,
        "X": 0.0010119709186255932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53197_55087_1",
      "ports": {
        "bus1": 53197,
        "bus2": 55087
      },
      "params": {
        "R": 0.002486500423401594,
        "X": 0.014062024652957916,
        "G": 0.0,
        "B": 0.02281561866402626
      },
      "extension": {
        "length": 12601.078983764648,
        "rating": 235.70458889007568
      }
    },
    {
      "class": "Branch",
      "id": "branch_53198_53200_1",
      "ports": {
        "bus1": 53198,
        "bus2": 53200
      },
      "params": {
        "R": -0.004507667850703001,
        "X": -0.1722414493560791,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53199_53200_1",
      "ports": {
        "bus1": 53199,
        "bus2": 53200
      },
      "params": {
        "R": 0.026780758053064346,
        "X": 1.0233129262924194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53202_53203_1",
      "ports": {
        "bus1": 53202,
        "bus2": 53203
      },
      "params": {
        "R": 0.00023619097191840413,
        "X": 0.0011933414498344064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53202_53462_1",
      "ports": {
        "bus1": 53202,
        "bus2": 53462
      },
      "params": {
        "R": 0.02373669296503067,
        "X": 0.07047195732593536,
        "G": 0.0,
        "B": 0.0058076754212379456
      },
      "extension": {
        "length": 15089.928276489258,
        "rating": 64.83338475227356
      }
    },
    {
      "class": "Branch",
      "id": "branch_53202_53464_1",
      "ports": {
        "bus1": 53202,
        "bus2": 53464
      },
      "params": {
        "R": 0.018801221624016762,
        "X": 0.05893984064459801,
        "G": 0.0,
        "B": 0.0016979353968054056
      },
      "extension": {
        "length": 7258.04281439209,
        "rating": 68.30466985702515
      }
    },
    {
      "class": "Branch",
      "id": "branch_53204_53205_1",
      "ports": {
        "bus1": 53205,
        "bus2": 53204
      },
      "params": {
        "R": 0.006307242903858423,
        "X": 0.1556224524974823,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53204_53206_1",
      "ports": {
        "bus1": 53204,
        "bus2": 53206
      },
      "params": {
        "R": 0.0002615364792291075,
        "X": 0.0011987389298155904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53206_53554_1",
      "ports": {
        "bus1": 53554,
        "bus2": 53206
      },
      "params": {
        "R": 0.006786287296563387,
        "X": 0.04501819983124733,
        "G": 0.0,
        "B": 0.039293400943279266
      },
      "extension": {
        "length": 30883.37975024414,
        "rating": 253.41637134552002
      }
    },
    {
      "class": "Branch",
      "id": "branch_53206_54255_1",
      "ports": {
        "bus1": 53206,
        "bus2": 54255
      },
      "params": {
        "R": 0.00485730217769742,
        "X": 0.032966677099466324,
        "G": 0.0,
        "B": 0.020908812060952187
      },
      "extension": {
        "length": 18471.907193115236,
        "rating": 273.24726581573486
      }
    },
    {
      "class": "Branch",
      "id": "branch_53207_53208_1",
      "ports": {
        "bus1": 53207,
        "bus2": 53208
      },
      "params": {
        "R": 0.0002664992061909288,
        "X": 0.001015483750961721,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53209_53462_1",
      "ports": {
        "bus1": 53462,
        "bus2": 53209
      },
      "params": {
        "R": 0.02501661330461502,
        "X": 0.07359500974416733,
        "G": 0.0,
        "B": 0.002978073433041573
      },
      "extension": {
        "length": 11209.118040527344,
        "rating": 59.81418490409851
      }
    },
    {
      "class": "Branch",
      "id": "branch_53209_53475_1",
      "ports": {
        "bus1": 53475,
        "bus2": 53209
      },
      "params": {
        "R": 0.02761601284146309,
        "X": 0.07642152905464172,
        "G": 0.0,
        "B": 0.0023370287381112576
      },
      "extension": {
        "length": 9494.426819641114,
        "rating": 57.177138328552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_53210_53211_1",
      "ports": {
        "bus1": 53210,
        "bus2": 53211
      },
      "params": {
        "R": 0.05586026981472969,
        "X": 0.12417742609977721,
        "G": 0.0,
        "B": 0.003569614142179489
      },
      "extension": {
        "length": 14557.91326171875,
        "rating": 62.4473512172699
      }
    },
    {
      "class": "Branch",
      "id": "branch_53211_54250_1",
      "ports": {
        "bus1": 53211,
        "bus2": 54250
      },
      "params": {
        "R": 0.042843542993068695,
        "X": 0.12121625244617464,
        "G": 0.0,
        "B": 0.008432301692664623
      },
      "extension": {
        "length": 22276.123732177733,
        "rating": 56.88620209693909
      }
    },
    {
      "class": "Branch",
      "id": "branch_53212_53213_1",
      "ports": {
        "bus1": 53213,
        "bus2": 53212
      },
      "params": {
        "R": 0.004647156223654747,
        "X": 0.13128530979156494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53212_53214_1",
      "ports": {
        "bus1": 53212,
        "bus2": 53214
      },
      "params": {
        "R": 0.00025150153669528663,
        "X": 0.0010456128511577845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53213_54286_1",
      "ports": {
        "bus1": 54286,
        "bus2": 53213
      },
      "params": {
        "R": 0.02022724226117134,
        "X": 0.04751087352633477,
        "G": 0.0,
        "B": 0.0027039586566388607
      },
      "extension": {
        "length": 8413.197165527345,
        "rating": 58.50358009338379
      }
    },
    {
      "class": "Branch",
      "id": "branch_53215_54286_1",
      "ports": {
        "bus1": 53215,
        "bus2": 54286
      },
      "params": {
        "R": 0.03945223614573479,
        "X": 0.0967026650905609,
        "G": 0.0,
        "B": 0.002563582034781575
      },
      "extension": {
        "length": 11988.616414306642,
        "rating": 53.604549169540405
      }
    },
    {
      "class": "Branch",
      "id": "branch_53216_53219_1",
      "ports": {
        "bus1": 53216,
        "bus2": 53219
      },
      "params": {
        "R": 0.0037930323742330074,
        "X": 0.10254650563001633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53216_53220_1",
      "ports": {
        "bus1": 53216,
        "bus2": 53220
      },
      "params": {
        "R": 0.0002594774414319545,
        "X": 0.001029148232191801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53217_53219_1",
      "ports": {
        "bus1": 53217,
        "bus2": 53219
      },
      "params": {
        "R": 0.0008907127194106579,
        "X": 0.02408086508512497,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53217_53222_1",
      "ports": {
        "bus1": 53222,
        "bus2": 53217
      },
      "params": {
        "R": 0.044606756418943405,
        "X": 0.10277211666107178,
        "G": 0.0,
        "B": 0.0026212637312710285
      },
      "extension": {
        "length": 10304.14520928955,
        "rating": 42.68576502799988
      }
    },
    {
      "class": "Branch",
      "id": "branch_53218_53219_1",
      "ports": {
        "bus1": 53218,
        "bus2": 53219
      },
      "params": {
        "R": 0.029340220615267754,
        "X": 0.79322749376297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53220_55363_1",
      "ports": {
        "bus1": 53220,
        "bus2": 55363
      },
      "params": {
        "R": 0.0056637865491211414,
        "X": 0.03321753442287445,
        "G": 0.0,
        "B": 0.11630135774612427
      },
      "extension": {
        "length": 41296.303970947265,
        "rating": 296.2230682373047
      }
    },
    {
      "class": "Branch",
      "id": "branch_53221_53222_1",
      "ports": {
        "bus1": 53221,
        "bus2": 53222
      },
      "params": {
        "R": 0.00029044426628388464,
        "X": 0.0010546082630753517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53222_53223_1",
      "ports": {
        "bus1": 53222,
        "bus2": 53223
      },
      "params": {
        "R": 0.08281836658716202,
        "X": 0.2110223472118378,
        "G": 0.0,
        "B": 0.003839537966996432
      },
      "extension": {
        "length": 19313.30518395996,
        "rating": 60.28757095336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_53223_53224_1",
      "ports": {
        "bus1": 53223,
        "bus2": 53224
      },
      "params": {
        "R": 0.05409754067659378,
        "X": 0.0849601998925209,
        "G": 0.0,
        "B": 0.003956107888370752
      },
      "extension": {
        "length": 13274.113576904298,
        "rating": 63.73095512390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_53226_53734_1",
      "ports": {
        "bus1": 53226,
        "bus2": 53734
      },
      "params": {
        "R": 0.026224572211503983,
        "X": 0.05168725922703743,
        "G": 0.0,
        "B": 0.02630717307329178
      },
      "extension": {
        "length": 26217.759232177734,
        "rating": 51.24049782752991
      }
    },
    {
      "class": "Branch",
      "id": "branch_53227_53738_1",
      "ports": {
        "bus1": 53227,
        "bus2": 53738
      },
      "params": {
        "R": 0.034479834139347076,
        "X": 0.10880862921476364,
        "G": 0.0,
        "B": 0.0032478033099323507
      },
      "extension": {
        "length": 12610.02987927246,
        "rating": 44.51178312301636
      }
    },
    {
      "class": "Branch",
      "id": "branch_53227_54911_1",
      "ports": {
        "bus1": 54911,
        "bus2": 53227
      },
      "params": {
        "R": 0.023874688893556595,
        "X": 0.07780518382787704,
        "G": 0.0,
        "B": 0.001713711419142783
      },
      "extension": {
        "length": 8789.23223602295,
        "rating": 47.65600264072418
      }
    },
    {
      "class": "Branch",
      "id": "branch_53229_53230_1",
      "ports": {
        "bus1": 53229,
        "bus2": 53230
      },
      "params": {
        "R": 0.00028706315788440406,
        "X": 0.0010665872832760215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53230_54271_1",
      "ports": {
        "bus1": 54271,
        "bus2": 53230
      },
      "params": {
        "R": 0.017476225271821022,
        "X": 0.06214326620101929,
        "G": 0.0,
        "B": 0.0037100862246006723
      },
      "extension": {
        "length": 11093.433241333008,
        "rating": 64.67573046684265
      }
    },
    {
      "class": "Branch",
      "id": "branch_53230_54431_1",
      "ports": {
        "bus1": 54431,
        "bus2": 53230
      },
      "params": {
        "R": 0.065414197742939,
        "X": 0.16357699036598206,
        "G": 0.0,
        "B": 0.009295385330915451
      },
      "extension": {
        "length": 26456.185795166017,
        "rating": 61.913615465164185
      }
    },
    {
      "class": "Branch",
      "id": "branch_53231_53235_1",
      "ports": {
        "bus1": 53235,
        "bus2": 53231
      },
      "params": {
        "R": 0.035521380603313446,
        "X": 0.07500001043081284,
        "G": 0.0,
        "B": 0.022513171657919884
      },
      "extension": {
        "length": 29656.262931152345,
        "rating": 62.01467514038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_53231_53460_1",
      "ports": {
        "bus1": 53460,
        "bus2": 53231
      },
      "params": {
        "R": 0.04562113061547279,
        "X": 0.10394764691591263,
        "G": 0.0,
        "B": 0.004555949009954929
      },
      "extension": {
        "length": 14878.305286743165,
        "rating": 58.10108780860901
      }
    },
    {
      "class": "Branch",
      "id": "branch_53232_53233_1",
      "ports": {
        "bus1": 53232,
        "bus2": 53233
      },
      "params": {
        "R": 0.0002227927470812574,
        "X": 0.001005267957225442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53234_54327_1",
      "ports": {
        "bus1": 54327,
        "bus2": 53234
      },
      "params": {
        "R": 0.03187130019068718,
        "X": 0.07605048269033432,
        "G": 0.0,
        "B": 0.0021065082401037216
      },
      "extension": {
        "length": 9543.870080749512,
        "rating": 65.63205122947693
      }
    },
    {
      "class": "Branch",
      "id": "branch_53234_54431_1",
      "ports": {
        "bus1": 53234,
        "bus2": 54431
      },
      "params": {
        "R": 0.025971038267016414,
        "X": 0.05894348025321961,
        "G": 0.0,
        "B": 0.0012853624066337943
      },
      "extension": {
        "length": 5898.361575256348,
        "rating": 72.94609546661377
      }
    },
    {
      "class": "Branch",
      "id": "branch_53235_53801_1",
      "ports": {
        "bus1": 53235,
        "bus2": 53801
      },
      "params": {
        "R": 0.03274407982826233,
        "X": 0.08804326504468918,
        "G": 0.0,
        "B": 0.0026518949307501316
      },
      "extension": {
        "length": 10191.345815368653,
        "rating": 65.77349901199341
      }
    },
    {
      "class": "Branch",
      "id": "branch_53236_53243_1",
      "ports": {
        "bus1": 53236,
        "bus2": 53243
      },
      "params": {
        "R": 0.05385538190603256,
        "X": 0.12095537036657333,
        "G": 0.0,
        "B": 0.004692255053669214
      },
      "extension": {
        "length": 16865.546824951172,
        "rating": 63.09124827384949
      }
    },
    {
      "class": "Branch",
      "id": "branch_53236_54764_1",
      "ports": {
        "bus1": 53236,
        "bus2": 54764
      },
      "params": {
        "R": 0.1052485480904579,
        "X": 0.3008875250816345,
        "G": 0.0,
        "B": 0.007091799285262823
      },
      "extension": {
        "length": 32144.145306152346,
        "rating": 58.6583137512207
      }
    },
    {
      "class": "Branch",
      "id": "branch_53237_53238_1",
      "ports": {
        "bus1": 53238,
        "bus2": 53237
      },
      "params": {
        "R": 0.005337081383913755,
        "X": 0.15888702869415283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53237_53239_1",
      "ports": {
        "bus1": 53237,
        "bus2": 53239
      },
      "params": {
        "R": 0.0002814251638483256,
        "X": 0.0011404453543946147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53237_54273_1",
      "ports": {
        "bus1": 53237,
        "bus2": 54273
      },
      "params": {
        "R": 0.0041464343667030334,
        "X": 0.02156287059187889,
        "G": 0.0,
        "B": 0.054533522576093674
      },
      "extension": {
        "length": 25133.578944213867,
        "rating": 246.26219272613525
      }
    },
    {
      "class": "Branch",
      "id": "branch_53238_53241_1",
      "ports": {
        "bus1": 53238,
        "bus2": 53241
      },
      "params": {
        "R": 0.018539877608418465,
        "X": 0.04614454507827759,
        "G": 0.0,
        "B": 0.001763317035511136
      },
      "extension": {
        "length": 6934.252764221192,
        "rating": 49.48560297489166
      }
    },
    {
      "class": "Branch",
      "id": "branch_53238_53242_1",
      "ports": {
        "bus1": 53238,
        "bus2": 53242
      },
      "params": {
        "R": 0.016063321381807327,
        "X": 0.03605380654335022,
        "G": 0.0,
        "B": 0.0023302333429455757
      },
      "extension": {
        "length": 6918.029266113282,
        "rating": 70.53160667419434
      }
    },
    {
      "class": "Branch",
      "id": "branch_53240_53241_1",
      "ports": {
        "bus1": 53240,
        "bus2": 53241
      },
      "params": {
        "R": 0.00027279628557153046,
        "X": 0.0011771766003221273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53242_53243_1",
      "ports": {
        "bus1": 53243,
        "bus2": 53242
      },
      "params": {
        "R": 0.02502109482884407,
        "X": 0.06900084763765335,
        "G": 0.0,
        "B": 0.01995527371764183
      },
      "extension": {
        "length": 28003.46288598633,
        "rating": 67.03860759735107
      }
    },
    {
      "class": "Branch",
      "id": "branch_53242_53840_1",
      "ports": {
        "bus1": 53242,
        "bus2": 53840
      },
      "params": {
        "R": 0.055086653679609306,
        "X": 0.1223585307598114,
        "G": 0.0,
        "B": 0.006051839329302311
      },
      "extension": {
        "length": 20144.42161633301,
        "rating": 56.66874647140503
      }
    },
    {
      "class": "Branch",
      "id": "branch_53243_53244_1",
      "ports": {
        "bus1": 53243,
        "bus2": 53244
      },
      "params": {
        "R": 0.00026450754376128316,
        "X": 0.001108079100959003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53245_53246_1",
      "ports": {
        "bus1": 53245,
        "bus2": 53246
      },
      "params": {
        "R": 0.0002794466563500464,
        "X": 0.001058370340615511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53245_53254_1",
      "ports": {
        "bus1": 53245,
        "bus2": 53254
      },
      "params": {
        "R": 0.0421413891017437,
        "X": 0.1012473776936531,
        "G": 0.0,
        "B": 0.008230437524616718
      },
      "extension": {
        "length": 20085.89086340332,
        "rating": 51.48059129714966
      }
    },
    {
      "class": "Branch",
      "id": "branch_53247_53248_1",
      "ports": {
        "bus1": 53247,
        "bus2": 53248
      },
      "params": {
        "R": 0.00023852940648794174,
        "X": 0.0010863792849704623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53247_53249_1",
      "ports": {
        "bus1": 53249,
        "bus2": 53247
      },
      "params": {
        "R": 0.05115296319127083,
        "X": 0.13574521243572235,
        "G": 0.0,
        "B": 0.00413998868316412
      },
      "extension": {
        "length": 16955.958236572267,
        "rating": 44.001224637031555
      }
    },
    {
      "class": "Branch",
      "id": "branch_53247_53813_1",
      "ports": {
        "bus1": 53813,
        "bus2": 53247
      },
      "params": {
        "R": 0.031623415648937225,
        "X": 0.06381316483020782,
        "G": 0.0,
        "B": 0.007451559416949749
      },
      "extension": {
        "length": 15085.528033447266,
        "rating": 57.12902545928955
      }
    },
    {
      "class": "Branch",
      "id": "branch_53249_53250_1",
      "ports": {
        "bus1": 53249,
        "bus2": 53250
      },
      "params": {
        "R": 0.00026191832148469985,
        "X": 0.001038833986967802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53251_53252_1",
      "ports": {
        "bus1": 53252,
        "bus2": 53251
      },
      "params": {
        "R": 0.004967621061950922,
        "X": 0.14834243059158325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53251_53253_1",
      "ports": {
        "bus1": 53251,
        "bus2": 53253
      },
      "params": {
        "R": 0.00026052838074974716,
        "X": 0.0010543906828388572,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53252_53254_1",
      "ports": {
        "bus1": 53254,
        "bus2": 53252
      },
      "params": {
        "R": 0.049374595284461975,
        "X": 0.10194989293813705,
        "G": 0.0,
        "B": 0.002520547714084387
      },
      "extension": {
        "length": 11128.341273376465,
        "rating": 62.819552421569824
      }
    },
    {
      "class": "Branch",
      "id": "branch_53254_53255_1",
      "ports": {
        "bus1": 53254,
        "bus2": 53255
      },
      "params": {
        "R": 0.00027831533225253224,
        "X": 0.0010057983454316854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53254_53257_1",
      "ports": {
        "bus1": 53257,
        "bus2": 53254
      },
      "params": {
        "R": 0.027728291228413582,
        "X": 0.0854174792766571,
        "G": 0.0,
        "B": 0.0025899007450789213
      },
      "extension": {
        "length": 10578.57487701416,
        "rating": 52.296048402786255
      }
    },
    {
      "class": "Branch",
      "id": "branch_53254_54057_1",
      "ports": {
        "bus1": 54057,
        "bus2": 53254
      },
      "params": {
        "R": 0.045730672776699066,
        "X": 0.13408200442790985,
        "G": 0.0,
        "B": 0.0032217935658991337
      },
      "extension": {
        "length": 15636.414826538086,
        "rating": 56.23929500579834
      }
    },
    {
      "class": "Branch",
      "id": "branch_53256_53257_1",
      "ports": {
        "bus1": 53256,
        "bus2": 53257
      },
      "params": {
        "R": 0.00028382398886606097,
        "X": 0.001076982356607914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53258_54394_1",
      "ports": {
        "bus1": 54394,
        "bus2": 53258
      },
      "params": {
        "R": 0.05335887521505356,
        "X": 0.12412814050912857,
        "G": 0.0,
        "B": 0.0038565134163945913
      },
      "extension": {
        "length": 14718.479926025391,
        "rating": 59.21229124069214
      }
    },
    {
      "class": "Branch",
      "id": "branch_53259_53260_1",
      "ports": {
        "bus1": 53259,
        "bus2": 53260
      },
      "params": {
        "R": 0.00027158542070537806,
        "X": 0.0010647972812876105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53260_53279_1",
      "ports": {
        "bus1": 53279,
        "bus2": 53260
      },
      "params": {
        "R": 0.00689719058573246,
        "X": 0.03652675077319145,
        "G": 0.0,
        "B": 0.012072744779288769
      },
      "extension": {
        "length": 14191.649432006836,
        "rating": 278.4609794616699
      }
    },
    {
      "class": "Branch",
      "id": "branch_53260_53400_1",
      "ports": {
        "bus1": 53260,
        "bus2": 53400
      },
      "params": {
        "R": 0.0025953922886401415,
        "X": 0.017673596739768982,
        "G": 0.0,
        "B": 0.05902688205242157
      },
      "extension": {
        "length": 22911.621965332033,
        "rating": 270.902156829834
      }
    },
    {
      "class": "Branch",
      "id": "branch_53261_53262_1",
      "ports": {
        "bus1": 53261,
        "bus2": 53262
      },
      "params": {
        "R": 0.017045006155967712,
        "X": 0.0558038353919983,
        "G": 0.0,
        "B": 0.002476777881383896
      },
      "extension": {
        "length": 7606.357274597168,
        "rating": 57.005542516708374
      }
    },
    {
      "class": "Branch",
      "id": "branch_53261_53411_1",
      "ports": {
        "bus1": 53261,
        "bus2": 53411
      },
      "params": {
        "R": 0.02140192687511444,
        "X": 0.06275700032711029,
        "G": 0.0,
        "B": 0.0020662699826061726
      },
      "extension": {
        "length": 7814.019738647461,
        "rating": 48.73647689819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_53263_53264_1",
      "ports": {
        "bus1": 53263,
        "bus2": 53264
      },
      "params": {
        "R": 0.000233626487897709,
        "X": 0.0011975890956819057,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53264_53318_1",
      "ports": {
        "bus1": 53264,
        "bus2": 53318
      },
      "params": {
        "R": 0.0952594056725502,
        "X": 0.24810461699962616,
        "G": 0.0,
        "B": 0.012380498461425303
      },
      "extension": {
        "length": 42269.74762280274,
        "rating": 54.985231161117554
      }
    },
    {
      "class": "Branch",
      "id": "branch_53264_53426_1",
      "ports": {
        "bus1": 53264,
        "bus2": 53426
      },
      "params": {
        "R": 0.04928888380527496,
        "X": 0.11399228125810623,
        "G": 0.0,
        "B": 0.00725300144404173
      },
      "extension": {
        "length": 20194.864025756837,
        "rating": 63.87537121772766
      }
    },
    {
      "class": "Branch",
      "id": "branch_53264_53651_1",
      "ports": {
        "bus1": 53264,
        "bus2": 53651
      },
      "params": {
        "R": 0.05861762538552284,
        "X": 0.14462503790855408,
        "G": 0.0,
        "B": 0.014231051318347454
      },
      "extension": {
        "length": 31379.1629765625,
        "rating": 61.963945627212524
      }
    },
    {
      "class": "Branch",
      "id": "branch_53265_53266_1",
      "ports": {
        "bus1": 53265,
        "bus2": 53266
      },
      "params": {
        "R": 0.00021099881269037726,
        "X": 0.001165798050351441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53265_53278_1",
      "ports": {
        "bus1": 53278,
        "bus2": 53265
      },
      "params": {
        "R": 0.03474925458431244,
        "X": 0.08292384445667267,
        "G": 0.0,
        "B": 0.00809659156948328
      },
      "extension": {
        "length": 19396.45857348633,
        "rating": 63.16627860069275
      }
    },
    {
      "class": "Branch",
      "id": "branch_53265_53422_1",
      "ports": {
        "bus1": 53422,
        "bus2": 53265
      },
      "params": {
        "R": 0.04644239321351051,
        "X": 0.10325765609741211,
        "G": 0.0,
        "B": 0.0033568092621862893
      },
      "extension": {
        "length": 13244.967914062501,
        "rating": 65.59829711914062
      }
    },
    {
      "class": "Branch",
      "id": "branch_53267_53268_1",
      "ports": {
        "bus1": 53268,
        "bus2": 53267
      },
      "params": {
        "R": 0.003367506666108966,
        "X": 0.1229773536324501,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53267_53272_1",
      "ports": {
        "bus1": 53267,
        "bus2": 53272
      },
      "params": {
        "R": 0.0002734373847488314,
        "X": 0.001181450323201716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53267_53273_1",
      "ports": {
        "bus1": 53267,
        "bus2": 53273
      },
      "params": {
        "R": 0.00024962180759757757,
        "X": 0.0011368099367246032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53268_53271_1",
      "ports": {
        "bus1": 53268,
        "bus2": 53271
      },
      "params": {
        "R": 0.0005409284494817257,
        "X": 0.010964162647724152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53268_53278_1",
      "ports": {
        "bus1": 53268,
        "bus2": 53278
      },
      "params": {
        "R": 0.02093062736093998,
        "X": 0.05030876398086548,
        "G": 0.0,
        "B": 0.002266970230266452
      },
      "extension": {
        "length": 7368.631343261719,
        "rating": 56.5967857837677
      }
    },
    {
      "class": "Branch",
      "id": "branch_53269_53271_1",
      "ports": {
        "bus1": 53269,
        "bus2": 53271
      },
      "params": {
        "R": 0.005746557842940092,
        "X": 0.11647782474756241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53270_53271_1",
      "ports": {
        "bus1": 53270,
        "bus2": 53271
      },
      "params": {
        "R": 0.005746557842940092,
        "X": 0.11647782474756241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53272_53381_1",
      "ports": {
        "bus1": 53272,
        "bus2": 53381
      },
      "params": {
        "R": 0.004674144554883242,
        "X": 0.02665996551513672,
        "G": 0.0,
        "B": 0.09088452160358429
      },
      "extension": {
        "length": 37257.68201879883,
        "rating": 275.9608030319214
      }
    },
    {
      "class": "Branch",
      "id": "branch_53272_53424_1",
      "ports": {
        "bus1": 53424,
        "bus2": 53272
      },
      "params": {
        "R": 0.007656221278011799,
        "X": 0.04636045917868614,
        "G": 0.0,
        "B": 0.03125668317079544
      },
      "extension": {
        "length": 26241.953662353517,
        "rating": 273.372745513916
      }
    },
    {
      "class": "Branch",
      "id": "branch_53274_53293_1",
      "ports": {
        "bus1": 53274,
        "bus2": 53293
      },
      "params": {
        "R": 0.2786821126937866,
        "X": 0.6415696740150452,
        "G": 0.0,
        "B": 0.006422096863389015
      },
      "extension": {
        "length": 45472.28656201172,
        "rating": 53.20420265197754
      }
    },
    {
      "class": "Branch",
      "id": "branch_53274_54032_1",
      "ports": {
        "bus1": 53274,
        "bus2": 54032
      },
      "params": {
        "R": 0.048895213752985,
        "X": 0.11545008420944214,
        "G": 0.0,
        "B": 0.005309926811605692
      },
      "extension": {
        "length": 16167.582637207031,
        "rating": 62.5748872756958
      }
    },
    {
      "class": "Branch",
      "id": "branch_53275_53276_1",
      "ports": {
        "bus1": 53275,
        "bus2": 53276
      },
      "params": {
        "R": 0.031399842351675034,
        "X": 0.08282411098480225,
        "G": 0.0,
        "B": 0.0028952823486179113
      },
      "extension": {
        "length": 11774.69737866211,
        "rating": 48.25524985790253
      }
    },
    {
      "class": "Branch",
      "id": "branch_53275_53387_1",
      "ports": {
        "bus1": 53275,
        "bus2": 53387
      },
      "params": {
        "R": 0.028717173263430595,
        "X": 0.06764931231737137,
        "G": 0.0,
        "B": 0.004549092147499323
      },
      "extension": {
        "length": 12106.792945129395,
        "rating": 51.646220684051514
      }
    },
    {
      "class": "Branch",
      "id": "branch_53276_53419_1",
      "ports": {
        "bus1": 53276,
        "bus2": 53419
      },
      "params": {
        "R": 0.06027442589402199,
        "X": 0.14238086342811584,
        "G": 0.0,
        "B": 0.0138101726770401
      },
      "extension": {
        "length": 28297.875520019534,
        "rating": 53.51095199584961
      }
    },
    {
      "class": "Branch",
      "id": "branch_53277_53278_1",
      "ports": {
        "bus1": 53278,
        "bus2": 53277
      },
      "params": {
        "R": 0.02572016604244709,
        "X": 0.07621195167303085,
        "G": 0.0,
        "B": 0.0012994299177080393
      },
      "extension": {
        "length": 7044.984795959473,
        "rating": 46.545976400375366
      }
    },
    {
      "class": "Branch",
      "id": "branch_53277_53280_1",
      "ports": {
        "bus1": 53277,
        "bus2": 53280
      },
      "params": {
        "R": 0.016964836046099663,
        "X": 0.047871772199869156,
        "G": 0.0,
        "B": 0.007208152208477259
      },
      "extension": {
        "length": 12556.012943847656,
        "rating": 55.07211685180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_53279_53280_1",
      "ports": {
        "bus1": 53280,
        "bus2": 53279
      },
      "params": {
        "R": 0.005576510913670063,
        "X": 0.1487748771905899,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53279_53281_1",
      "ports": {
        "bus1": 53279,
        "bus2": 53281
      },
      "params": {
        "R": 0.00021876805112697184,
        "X": 0.001129500800743699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53279_54036_1",
      "ports": {
        "bus1": 54036,
        "bus2": 53279
      },
      "params": {
        "R": 0.007321694400161505,
        "X": 0.042769044637680054,
        "G": 0.0,
        "B": 0.04935839772224426
      },
      "extension": {
        "length": 32958.57857080078,
        "rating": 287.7305030822754
      }
    },
    {
      "class": "Branch",
      "id": "branch_53280_54688_1",
      "ports": {
        "bus1": 53280,
        "bus2": 54688
      },
      "params": {
        "R": 0.015462259761989117,
        "X": 0.03535095229744911,
        "G": 0.0,
        "B": 0.002245142823085189
      },
      "extension": {
        "length": 5961.963658172607,
        "rating": 57.92509317398071
      }
    },
    {
      "class": "Branch",
      "id": "branch_53282_53416_1",
      "ports": {
        "bus1": 53282,
        "bus2": 53416
      },
      "params": {
        "R": 0.022435804829001427,
        "X": 0.05841510370373726,
        "G": 0.0,
        "B": 0.004719275515526533
      },
      "extension": {
        "length": 11362.729036376953,
        "rating": 71.18890285491943
      }
    },
    {
      "class": "Branch",
      "id": "branch_53283_53284_1",
      "ports": {
        "bus1": 53284,
        "bus2": 53283
      },
      "params": {
        "R": 0.0029807048849761486,
        "X": 0.09513947367668152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53283_53285_1",
      "ports": {
        "bus1": 53283,
        "bus2": 53285
      },
      "params": {
        "R": 0.00020205631153658032,
        "X": 0.001112437923438847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53283_53963_1",
      "ports": {
        "bus1": 53963,
        "bus2": 53283
      },
      "params": {
        "R": 0.0059575606137514114,
        "X": 0.03715495765209198,
        "G": 0.0,
        "B": 0.03442724794149399
      },
      "extension": {
        "length": 26213.391219726564,
        "rating": 255.6238889694214
      }
    },
    {
      "class": "Branch",
      "id": "branch_53284_53309_1",
      "ports": {
        "bus1": 53309,
        "bus2": 53284
      },
      "params": {
        "R": 0.028786057606339455,
        "X": 0.09419132769107817,
        "G": 0.0,
        "B": 0.009164122864603996
      },
      "extension": {
        "length": 20490.96339404297,
        "rating": 74.14668202400208
      }
    },
    {
      "class": "Branch",
      "id": "branch_53284_53699_1",
      "ports": {
        "bus1": 53284,
        "bus2": 53699
      },
      "params": {
        "R": 0.03808990865945816,
        "X": 0.09615568071603775,
        "G": 0.0,
        "B": 0.0035469583235681057
      },
      "extension": {
        "length": 12534.452980773925,
        "rating": 63.79830837249756
      }
    },
    {
      "class": "Branch",
      "id": "branch_53286_53287_1",
      "ports": {
        "bus1": 53287,
        "bus2": 53286
      },
      "params": {
        "R": 0.027001691982150078,
        "X": 0.07777275145053864,
        "G": 0.0,
        "B": 0.006680455058813096
      },
      "extension": {
        "length": 16739.74008544922,
        "rating": 51.24040246009827
      }
    },
    {
      "class": "Branch",
      "id": "branch_53286_53702_1",
      "ports": {
        "bus1": 53286,
        "bus2": 53702
      },
      "params": {
        "R": 0.02352609671652317,
        "X": 0.06615200638771057,
        "G": 0.0,
        "B": 0.0029615352395921946
      },
      "extension": {
        "length": 9905.061429382324,
        "rating": 48.6183226108551
      }
    },
    {
      "class": "Branch",
      "id": "branch_53287_53288_1",
      "ports": {
        "bus1": 53287,
        "bus2": 53288
      },
      "params": {
        "R": 0.00021259384811855853,
        "X": 0.0011230057571083307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53287_53962_1",
      "ports": {
        "bus1": 53287,
        "bus2": 53962
      },
      "params": {
        "R": 0.04547681286931038,
        "X": 0.11631263792514801,
        "G": 0.0,
        "B": 0.007929896004498005
      },
      "extension": {
        "length": 21051.060462158202,
        "rating": 60.28162240982056
      }
    },
    {
      "class": "Branch",
      "id": "branch_53289_53302_1",
      "ports": {
        "bus1": 53302,
        "bus2": 53289
      },
      "params": {
        "R": 0.04508571699261665,
        "X": 0.08496169000864029,
        "G": 0.0,
        "B": 0.002782366704195738
      },
      "extension": {
        "length": 11981.77355291748,
        "rating": 53.42223644256592
      }
    },
    {
      "class": "Branch",
      "id": "branch_53289_53847_1",
      "ports": {
        "bus1": 53289,
        "bus2": 53847
      },
      "params": {
        "R": 0.030802629888057712,
        "X": 0.09064073860645294,
        "G": 0.0,
        "B": 0.0021575619466602802
      },
      "extension": {
        "length": 10332.60098400879,
        "rating": 59.665727615356445
      }
    },
    {
      "class": "Branch",
      "id": "branch_53290_53302_1",
      "ports": {
        "bus1": 53302,
        "bus2": 53290
      },
      "params": {
        "R": 0.01845034398138523,
        "X": 0.04676556587219239,
        "G": 0.0,
        "B": 0.003938763402402401
      },
      "extension": {
        "length": 9838.87898071289,
        "rating": 72.39578366279602
      }
    },
    {
      "class": "Branch",
      "id": "branch_53290_53305_1",
      "ports": {
        "bus1": 53305,
        "bus2": 53290
      },
      "params": {
        "R": 0.03412069380283356,
        "X": 0.08827535808086395,
        "G": 0.0,
        "B": 0.005665988195687532
      },
      "extension": {
        "length": 15230.482813476563,
        "rating": 68.55717897415161
      }
    },
    {
      "class": "Branch",
      "id": "branch_53291_53292_1",
      "ports": {
        "bus1": 53291,
        "bus2": 53292
      },
      "params": {
        "R": 0.0002056188095593825,
        "X": 0.0010680906707420945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53291_54203_1",
      "ports": {
        "bus1": 53291,
        "bus2": 54203
      },
      "params": {
        "R": 0.026824770495295525,
        "X": 0.06311574578285217,
        "G": 0.0,
        "B": 0.0043394910171628
      },
      "extension": {
        "length": 12065.472560302735,
        "rating": 63.09483051300049
      }
    },
    {
      "class": "Branch",
      "id": "branch_53291_54786_1",
      "ports": {
        "bus1": 54786,
        "bus2": 53291
      },
      "params": {
        "R": 0.026414517313241962,
        "X": 0.05483974143862724,
        "G": 0.0,
        "B": 0.008371221832931042
      },
      "extension": {
        "length": 14943.900678222657,
        "rating": 67.75908470153809
      }
    },
    {
      "class": "Branch",
      "id": "branch_53293_53298_1",
      "ports": {
        "bus1": 53293,
        "bus2": 53298
      },
      "params": {
        "R": 0.05742785707116127,
        "X": 0.1572667807340622,
        "G": 0.0,
        "B": 0.002598783001303673
      },
      "extension": {
        "length": 14362.338036621095,
        "rating": 57.92861580848694
      }
    },
    {
      "class": "Branch",
      "id": "branch_53294_53295_1",
      "ports": {
        "bus1": 53294,
        "bus2": 53295
      },
      "params": {
        "R": 0.0002300238993484527,
        "X": 0.001145069021731615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53294_54028_1",
      "ports": {
        "bus1": 53294,
        "bus2": 54028
      },
      "params": {
        "R": 0.00926740001887083,
        "X": 0.044356923550367355,
        "G": 0.0,
        "B": 0.06563815474510193
      },
      "extension": {
        "length": 39281.20138916016,
        "rating": 250.5183458328247
      }
    },
    {
      "class": "Branch",
      "id": "branch_53294_54557_1",
      "ports": {
        "bus1": 53294,
        "bus2": 54557
      },
      "params": {
        "R": 0.003940718714147806,
        "X": 0.02293645218014717,
        "G": 0.0,
        "B": 0.013848306611180305
      },
      "extension": {
        "length": 12368.524527465821,
        "rating": 264.0901803970337
      }
    },
    {
      "class": "Branch",
      "id": "branch_53296_54038_1",
      "ports": {
        "bus1": 53296,
        "bus2": 54038
      },
      "params": {
        "R": 0.04896465316414833,
        "X": 0.09876332432031631,
        "G": 0.0,
        "B": 0.0034193817991763353
      },
      "extension": {
        "length": 13160.916672363282,
        "rating": 35.02207696437836
      }
    },
    {
      "class": "Branch",
      "id": "branch_53296_54558_1",
      "ports": {
        "bus1": 54558,
        "bus2": 53296
      },
      "params": {
        "R": 0.02344609424471855,
        "X": 0.0553182028234005,
        "G": 0.0,
        "B": 0.0014968686737120152
      },
      "extension": {
        "length": 6136.144677520752,
        "rating": 65.92072248458862
      }
    },
    {
      "class": "Branch",
      "id": "branch_53297_54038_1",
      "ports": {
        "bus1": 53297,
        "bus2": 54038
      },
      "params": {
        "R": 0.04542575404047966,
        "X": 0.11694572120904922,
        "G": 0.0,
        "B": 0.004578394815325737
      },
      "extension": {
        "length": 15238.557343872071,
        "rating": 52.6927649974823
      }
    },
    {
      "class": "Branch",
      "id": "branch_53297_54558_1",
      "ports": {
        "bus1": 53297,
        "bus2": 54558
      },
      "params": {
        "R": 0.0113059151917696,
        "X": 0.02557087130844593,
        "G": 0.0,
        "B": 0.0006631570286117494
      },
      "extension": {
        "length": 3087.7700259704593,
        "rating": 70.1116144657135
      }
    },
    {
      "class": "Branch",
      "id": "branch_53298_54830_1",
      "ports": {
        "bus1": 54830,
        "bus2": 53298
      },
      "params": {
        "R": 0.00953649077564478,
        "X": 0.03211997076869011,
        "G": 0.0,
        "B": 0.0020551879424601793
      },
      "extension": {
        "length": 5851.145678192139,
        "rating": 66.15968942642212
      }
    },
    {
      "class": "Branch",
      "id": "branch_53299_53300_1",
      "ports": {
        "bus1": 53299,
        "bus2": 53300
      },
      "params": {
        "R": 0.0002326599642401561,
        "X": 0.0010967159178107977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53299_53311_1",
      "ports": {
        "bus1": 53299,
        "bus2": 53311
      },
      "params": {
        "R": 0.03677500784397125,
        "X": 0.1050568073987961,
        "G": 0.0,
        "B": 0.0019176843343302608
      },
      "extension": {
        "length": 10008.669733154296,
        "rating": 51.332467794418335
      }
    },
    {
      "class": "Branch",
      "id": "branch_53299_53314_1",
      "ports": {
        "bus1": 53314,
        "bus2": 53299
      },
      "params": {
        "R": 0.022526748478412628,
        "X": 0.05080027133226395,
        "G": 0.0,
        "B": 0.0024432840291410685
      },
      "extension": {
        "length": 8095.317591796876,
        "rating": 59.542298316955566
      }
    },
    {
      "class": "Branch",
      "id": "branch_53301_53306_1",
      "ports": {
        "bus1": 53306,
        "bus2": 53301
      },
      "params": {
        "R": 0.00498526357114315,
        "X": 0.0295163094997406,
        "G": 0.0,
        "B": 0.03467550128698349
      },
      "extension": {
        "length": 23288.560259765625,
        "rating": 234.35685634613037
      }
    },
    {
      "class": "Branch",
      "id": "branch_53301_53312_1",
      "ports": {
        "bus1": 53301,
        "bus2": 53312
      },
      "params": {
        "R": 0.004945892374962568,
        "X": 0.03380510210990906,
        "G": 0.0,
        "B": 0.026601023972034454
      },
      "extension": {
        "length": 21696.76197949219,
        "rating": 247.01859951019287
      }
    },
    {
      "class": "Branch",
      "id": "branch_53302_53304_1",
      "ports": {
        "bus1": 53304,
        "bus2": 53302
      },
      "params": {
        "R": 0.09312698245048523,
        "X": 0.17589539289474487,
        "G": 0.0,
        "B": 0.003317359834909439
      },
      "extension": {
        "length": 17049.59731164551,
        "rating": 59.709763526916504
      }
    },
    {
      "class": "Branch",
      "id": "branch_53302_53311_1",
      "ports": {
        "bus1": 53302,
        "bus2": 53311
      },
      "params": {
        "R": 0.03368910774588585,
        "X": 0.09800582379102707,
        "G": 0.0,
        "B": 0.0021176524460315704
      },
      "extension": {
        "length": 10485.912695800782,
        "rating": 66.37955904006958
      }
    },
    {
      "class": "Branch",
      "id": "branch_53303_53304_1",
      "ports": {
        "bus1": 53303,
        "bus2": 53304
      },
      "params": {
        "R": 0.0002520639100112021,
        "X": 0.0011643272591754794,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53304_53679_1",
      "ports": {
        "bus1": 53679,
        "bus2": 53304
      },
      "params": {
        "R": 0.04004300385713577,
        "X": 0.09092117100954056,
        "G": 0.0,
        "B": 0.007460803259164095
      },
      "extension": {
        "length": 19743.52371459961,
        "rating": 63.43657970428467
      }
    },
    {
      "class": "Branch",
      "id": "branch_53305_53308_1",
      "ports": {
        "bus1": 53308,
        "bus2": 53305
      },
      "params": {
        "R": 0.017801064997911453,
        "X": 0.04041266441345215,
        "G": 0.0,
        "B": 0.003002458484843373
      },
      "extension": {
        "length": 7269.8860217285155,
        "rating": 64.52032327651978
      }
    },
    {
      "class": "Branch",
      "id": "branch_53305_53309_1",
      "ports": {
        "bus1": 53309,
        "bus2": 53305
      },
      "params": {
        "R": 0.017098411917686462,
        "X": 0.03861912339925766,
        "G": 0.0,
        "B": 0.0007275758543983103
      },
      "extension": {
        "length": 4000.2748393249512,
        "rating": 54.84588146209717
      }
    },
    {
      "class": "Branch",
      "id": "branch_53305_54830_1",
      "ports": {
        "bus1": 53305,
        "bus2": 54830
      },
      "params": {
        "R": 0.025974921882152557,
        "X": 0.06837302446365356,
        "G": 0.0,
        "B": 0.010367467999458313
      },
      "extension": {
        "length": 19642.10939318848,
        "rating": 73.57539534568787
      }
    },
    {
      "class": "Branch",
      "id": "branch_53306_53307_1",
      "ports": {
        "bus1": 53306,
        "bus2": 53307
      },
      "params": {
        "R": 0.0002763338852673769,
        "X": 0.0011753654107451439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53306_54834_1",
      "ports": {
        "bus1": 53306,
        "bus2": 54834
      },
      "params": {
        "R": 0.0030092878732830286,
        "X": 0.016044560819864273,
        "G": 0.0,
        "B": 0.050083063542842865
      },
      "extension": {
        "length": 18923.847607177737,
        "rating": 173.08757305145264
      }
    },
    {
      "class": "Branch",
      "id": "branch_53308_53309_1",
      "ports": {
        "bus1": 53308,
        "bus2": 53309
      },
      "params": {
        "R": 0.020697759464383125,
        "X": 0.05335516855120659,
        "G": 0.0,
        "B": 0.0010281798895448446
      },
      "extension": {
        "length": 5342.223881744385,
        "rating": 56.71517252922058
      }
    },
    {
      "class": "Branch",
      "id": "branch_53310_53311_1",
      "ports": {
        "bus1": 53311,
        "bus2": 53310
      },
      "params": {
        "R": 0.004322455730289221,
        "X": 0.13661780953407288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53310_53312_1",
      "ports": {
        "bus1": 53310,
        "bus2": 53312
      },
      "params": {
        "R": 0.0002290140400873497,
        "X": 0.0011507513700053096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53312_53317_1",
      "ports": {
        "bus1": 53317,
        "bus2": 53312
      },
      "params": {
        "R": 0.0025397834833711386,
        "X": 0.01877596229314804,
        "G": 0.0,
        "B": 0.026439016684889793
      },
      "extension": {
        "length": 16762.474930297853,
        "rating": 272.6568937301636
      }
    },
    {
      "class": "Branch",
      "id": "branch_53313_53316_1",
      "ports": {
        "bus1": 53313,
        "bus2": 53316
      },
      "params": {
        "R": 0.00822579488158226,
        "X": 0.25960808992385864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53313_53317_1",
      "ports": {
        "bus1": 53313,
        "bus2": 53317
      },
      "params": {
        "R": 0.0002522435097489506,
        "X": 0.0010802180040627718,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53314_53316_1",
      "ports": {
        "bus1": 53314,
        "bus2": 53316
      },
      "params": {
        "R": -0.0037811733782291412,
        "X": -0.11933474242687225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53314_53685_1",
      "ports": {
        "bus1": 53685,
        "bus2": 53314
      },
      "params": {
        "R": 0.016255829483270645,
        "X": 0.03780561313033104,
        "G": 0.0,
        "B": 0.0016006061341613531
      },
      "extension": {
        "length": 5083.894928924561,
        "rating": 50.686901807785034
      }
    },
    {
      "class": "Branch",
      "id": "branch_53314_53875_1",
      "ports": {
        "bus1": 53875,
        "bus2": 53314
      },
      "params": {
        "R": 0.024002144113183025,
        "X": 0.05231168866157531,
        "G": 0.0,
        "B": 0.002722035860642791
      },
      "extension": {
        "length": 8119.607178955079,
        "rating": 69.10239458084106
      }
    },
    {
      "class": "Branch",
      "id": "branch_53315_53316_1",
      "ports": {
        "bus1": 53315,
        "bus2": 53316
      },
      "params": {
        "R": 0.023311413824558258,
        "X": 0.7357140183448792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53317_55168_1",
      "ports": {
        "bus1": 53317,
        "bus2": 55168
      },
      "params": {
        "R": 0.0028987473342567682,
        "X": 0.01624654419720173,
        "G": 0.0,
        "B": 0.04492747038602829
      },
      "extension": {
        "length": 19494.279951416018,
        "rating": 289.1845941543579
      }
    },
    {
      "class": "Branch",
      "id": "branch_53318_53319_1",
      "ports": {
        "bus1": 53318,
        "bus2": 53319
      },
      "params": {
        "R": 0.03138013556599617,
        "X": 0.0961618572473526,
        "G": 0.0,
        "B": 0.004357808735221624
      },
      "extension": {
        "length": 14908.734034057617,
        "rating": 61.42464876174927
      }
    },
    {
      "class": "Branch",
      "id": "branch_53319_53669_1",
      "ports": {
        "bus1": 53319,
        "bus2": 53669
      },
      "params": {
        "R": 0.02032071352005005,
        "X": 0.04995015636086464,
        "G": 0.0,
        "B": 0.0020010010339319706
      },
      "extension": {
        "length": 6919.061412414551,
        "rating": 66.67742133140564
      }
    },
    {
      "class": "Branch",
      "id": "branch_53320_53321_1",
      "ports": {
        "bus1": 53320,
        "bus2": 53321
      },
      "params": {
        "R": 0.00020303048950154334,
        "X": 0.0010430690599605441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53320_53335_1",
      "ports": {
        "bus1": 53320,
        "bus2": 53335
      },
      "params": {
        "R": 0.06347770243883133,
        "X": 0.18366074562072754,
        "G": 0.0,
        "B": 0.0046502165496349335
      },
      "extension": {
        "length": 20104.45568371582,
        "rating": 42.391037940979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_53322_53325_1",
      "ports": {
        "bus1": 53325,
        "bus2": 53322
      },
      "params": {
        "R": 0.018122674897313118,
        "X": 0.058020196855068214,
        "G": 0.0,
        "B": 0.0041469489224255085
      },
      "extension": {
        "length": 10252.194868652345,
        "rating": 66.51695370674133
      }
    },
    {
      "class": "Branch",
      "id": "branch_53323_53420_1",
      "ports": {
        "bus1": 53420,
        "bus2": 53323
      },
      "params": {
        "R": 0.045206818729639046,
        "X": 0.09762829542160034,
        "G": 0.0,
        "B": 0.003529316978529096
      },
      "extension": {
        "length": 12661.119202697755,
        "rating": 66.01083278656006
      }
    },
    {
      "class": "Branch",
      "id": "branch_53323_54254_1",
      "ports": {
        "bus1": 54254,
        "bus2": 53323
      },
      "params": {
        "R": 0.02806403860449791,
        "X": 0.060024194419384,
        "G": 0.0,
        "B": 0.005698801949620247
      },
      "extension": {
        "length": 12675.562344360353,
        "rating": 68.25596690177917
      }
    },
    {
      "class": "Branch",
      "id": "branch_53324_53325_1",
      "ports": {
        "bus1": 53325,
        "bus2": 53324
      },
      "params": {
        "R": 0.0050218901596963406,
        "X": 0.16360880434513092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53324_53326_1",
      "ports": {
        "bus1": 53324,
        "bus2": 53326
      },
      "params": {
        "R": 0.000254785263678059,
        "X": 0.0010545514523983002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53324_53328_1",
      "ports": {
        "bus1": 53328,
        "bus2": 53324
      },
      "params": {
        "R": 0.0023667989298701286,
        "X": 0.013670478016138077,
        "G": 0.0,
        "B": 0.02927607297897339
      },
      "extension": {
        "length": 15082.768480957031,
        "rating": 247.90198802947998
      }
    },
    {
      "class": "Branch",
      "id": "branch_53324_54255_1",
      "ports": {
        "bus1": 54255,
        "bus2": 53324
      },
      "params": {
        "R": 0.005290220957249403,
        "X": 0.028332145884633064,
        "G": 0.0,
        "B": 0.09148326516151428
      },
      "extension": {
        "length": 37307.72231323242,
        "rating": 320.440411567688
      }
    },
    {
      "class": "Branch",
      "id": "branch_53324_54410_1",
      "ports": {
        "bus1": 53324,
        "bus2": 54410
      },
      "params": {
        "R": 0.005082292947918177,
        "X": 0.03270630165934563,
        "G": 0.0,
        "B": 0.1967976838350296
      },
      "extension": {
        "length": 57845.97258837891,
        "rating": 347.8350639343262
      }
    },
    {
      "class": "Branch",
      "id": "branch_53325_53331_1",
      "ports": {
        "bus1": 53331,
        "bus2": 53325
      },
      "params": {
        "R": 0.014709822833538055,
        "X": 0.041503410786390305,
        "G": 0.0,
        "B": 0.001346249715425074
      },
      "extension": {
        "length": 5500.520975280762,
        "rating": 41.189733147621155
      }
    },
    {
      "class": "Branch",
      "id": "branch_53327_53328_1",
      "ports": {
        "bus1": 53328,
        "bus2": 53327
      },
      "params": {
        "R": 0.00024026200117077678,
        "X": 0.015659978613257408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53327_53329_1",
      "ports": {
        "bus1": 53327,
        "bus2": 53329
      },
      "params": {
        "R": 0.00025475333677604795,
        "X": 0.0011963588185608387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53327_54256_1",
      "ports": {
        "bus1": 54256,
        "bus2": 53327
      },
      "params": {
        "R": 0.0004173395282123238,
        "X": 0.007678195368498564,
        "G": 0.0,
        "B": 0.526462733745575
      },
      "extension": {
        "length": 46907.364361816406,
        "rating": 2403.23543548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_53327_54923_1",
      "ports": {
        "bus1": 54923,
        "bus2": 53327
      },
      "params": {
        "R": 0.0005461157415993512,
        "X": 0.007861587218940258,
        "G": 0.0,
        "B": 0.8421268463134767
      },
      "extension": {
        "length": 58564.89279931641,
        "rating": 2803.459930419922
      }
    },
    {
      "class": "Branch",
      "id": "branch_53327_55086_1",
      "ports": {
        "bus1": 55086,
        "bus2": 53327
      },
      "params": {
        "R": 0.00028462521731853485,
        "X": 0.0048742047511041164,
        "G": 0.0,
        "B": 0.4969934821128845
      },
      "extension": {
        "length": 34953.299140869145,
        "rating": 2621.1193084716797
      }
    },
    {
      "class": "Branch",
      "id": "branch_53330_53331_1",
      "ports": {
        "bus1": 53330,
        "bus2": 53331
      },
      "params": {
        "R": 0.0002926968445535749,
        "X": 0.0011800873326137662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53331_54222_1",
      "ports": {
        "bus1": 54222,
        "bus2": 53331
      },
      "params": {
        "R": 0.07850081473588943,
        "X": 0.1729194521903992,
        "G": 0.0,
        "B": 0.0048708682879805565
      },
      "extension": {
        "length": 20797.780201171874,
        "rating": 63.877856731414795
      }
    },
    {
      "class": "Branch",
      "id": "branch_53332_53333_1",
      "ports": {
        "bus1": 53333,
        "bus2": 53332
      },
      "params": {
        "R": 0.05915120616555214,
        "X": 0.1475071907043457,
        "G": 0.0,
        "B": 0.0034099463373422627
      },
      "extension": {
        "length": 16278.016919677735,
        "rating": 50.473231077194214
      }
    },
    {
      "class": "Branch",
      "id": "branch_53332_53335_1",
      "ports": {
        "bus1": 53335,
        "bus2": 53332
      },
      "params": {
        "R": 0.03560074418783188,
        "X": 0.11908012628555298,
        "G": 0.0,
        "B": 0.003425897564738989
      },
      "extension": {
        "length": 13759.533900878907,
        "rating": 45.445236563682556
      }
    },
    {
      "class": "Branch",
      "id": "branch_53333_53663_1",
      "ports": {
        "bus1": 53333,
        "bus2": 53663
      },
      "params": {
        "R": 0.07847586274147034,
        "X": 0.18241220712661743,
        "G": 0.0,
        "B": 0.010229931212961674
      },
      "extension": {
        "length": 30452.874213867188,
        "rating": 58.02298188209534
      }
    },
    {
      "class": "Branch",
      "id": "branch_53334_53335_1",
      "ports": {
        "bus1": 53334,
        "bus2": 53335
      },
      "params": {
        "R": 0.0002075334923574701,
        "X": 0.0011995327658951283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53336_53419_1",
      "ports": {
        "bus1": 53419,
        "bus2": 53336
      },
      "params": {
        "R": 0.019933929666876793,
        "X": 0.05940492078661918,
        "G": 0.0,
        "B": 0.002682096790522337
      },
      "extension": {
        "length": 8396.493278137208,
        "rating": 58.65389704704285
      }
    },
    {
      "class": "Branch",
      "id": "branch_53336_53420_1",
      "ports": {
        "bus1": 53420,
        "bus2": 53336
      },
      "params": {
        "R": 0.052296824753284454,
        "X": 0.13057857751846313,
        "G": 0.0,
        "B": 0.007001623976975679
      },
      "extension": {
        "length": 20658.909328857422,
        "rating": 62.414807081222534
      }
    },
    {
      "class": "Branch",
      "id": "branch_53337_53341_1",
      "ports": {
        "bus1": 53337,
        "bus2": 53341
      },
      "params": {
        "R": 0.006606810726225376,
        "X": 0.01669798046350479,
        "G": 0.0,
        "B": 0.0009349476895295085
      },
      "extension": {
        "length": 2747.5588734741214,
        "rating": 54.65487241744995
      }
    },
    {
      "class": "Branch",
      "id": "branch_53337_53521_1",
      "ports": {
        "bus1": 53521,
        "bus2": 53337
      },
      "params": {
        "R": 0.02065458334982395,
        "X": 0.04920688644051552,
        "G": 0.0,
        "B": 0.0015565112698823216
      },
      "extension": {
        "length": 5714.825243225097,
        "rating": 56.688904762268066
      }
    },
    {
      "class": "Branch",
      "id": "branch_53338_53339_1",
      "ports": {
        "bus1": 53338,
        "bus2": 53339
      },
      "params": {
        "R": 0.0002311600255779922,
        "X": 0.0010201063705608249,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53338_53378_1",
      "ports": {
        "bus1": 53378,
        "bus2": 53338
      },
      "params": {
        "R": 0.002134158508852124,
        "X": 0.012286925688385963,
        "G": 0.0,
        "B": 0.06776254624128342
      },
      "extension": {
        "length": 18694.25376086426,
        "rating": 254.8506736755371
      }
    },
    {
      "class": "Branch",
      "id": "branch_53338_53400_1",
      "ports": {
        "bus1": 53338,
        "bus2": 53400
      },
      "params": {
        "R": 0.0022641457617282867,
        "X": 0.012277506291866302,
        "G": 0.0,
        "B": 0.034022603183984756
      },
      "extension": {
        "length": 15427.434745239258,
        "rating": 250.6356716156006
      }
    },
    {
      "class": "Branch",
      "id": "branch_53338_55165_1",
      "ports": {
        "bus1": 53338,
        "bus2": 55165
      },
      "params": {
        "R": 0.002489137928932905,
        "X": 0.014480797573924065,
        "G": 0.0,
        "B": 0.01369315106421709
      },
      "extension": {
        "length": 10252.407437072754,
        "rating": 302.2422790527344
      }
    },
    {
      "class": "Branch",
      "id": "branch_53340_53343_1",
      "ports": {
        "bus1": 53340,
        "bus2": 53343
      },
      "params": {
        "R": 0.005287619307637215,
        "X": 0.1820070743560791,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53340_53344_1",
      "ports": {
        "bus1": 53340,
        "bus2": 53344
      },
      "params": {
        "R": 0.0002736971073318273,
        "X": 0.0011075047077611089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53340_53495_1",
      "ports": {
        "bus1": 53495,
        "bus2": 53340
      },
      "params": {
        "R": 0.001999418716877699,
        "X": 0.01278725266456604,
        "G": 0.0,
        "B": 0.006118315737694502
      },
      "extension": {
        "length": 6670.041728576661,
        "rating": 257.33814239501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_53340_53522_1",
      "ports": {
        "bus1": 53522,
        "bus2": 53340
      },
      "params": {
        "R": 0.0012289171572774649,
        "X": 0.007207084912806749,
        "G": 0.0,
        "B": 0.008094028569757938
      },
      "extension": {
        "length": 5939.0569168396,
        "rating": 251.0777235031128
      }
    },
    {
      "class": "Branch",
      "id": "branch_53340_55165_1",
      "ports": {
        "bus1": 53340,
        "bus2": 55165
      },
      "params": {
        "R": 0.0015495932893827558,
        "X": 0.00868117343634367,
        "G": 0.0,
        "B": 0.02739175222814083
      },
      "extension": {
        "length": 10730.628828369141,
        "rating": 292.1666145324707
      }
    },
    {
      "class": "Branch",
      "id": "branch_53341_53343_1",
      "ports": {
        "bus1": 53341,
        "bus2": 53343
      },
      "params": {
        "R": -0.0018017531838268042,
        "X": -0.06201881170272827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53341_53345_1",
      "ports": {
        "bus1": 53341,
        "bus2": 53345
      },
      "params": {
        "R": 0.0032025240361690526,
        "X": 0.008494571782648563,
        "G": 0.0,
        "B": 0.008143867366015911
      },
      "extension": {
        "length": 5564.435004272461,
        "rating": 65.82568287849426
      }
    },
    {
      "class": "Branch",
      "id": "branch_53341_53516_1",
      "ports": {
        "bus1": 53341,
        "bus2": 53516
      },
      "params": {
        "R": 0.010791707783937454,
        "X": 0.03306569531559944,
        "G": 0.0,
        "B": 0.002817058702930808
      },
      "extension": {
        "length": 6600.985385559082,
        "rating": 61.639779806137085
      }
    },
    {
      "class": "Branch",
      "id": "branch_53342_53343_1",
      "ports": {
        "bus1": 53342,
        "bus2": 53343
      },
      "params": {
        "R": 0.01935398019850254,
        "X": 0.6661903262138367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53345_53496_1",
      "ports": {
        "bus1": 53345,
        "bus2": 53496
      },
      "params": {
        "R": 0.004464000463485718,
        "X": 0.013572391122579575,
        "G": 0.0,
        "B": 0.00026377406902611256
      },
      "extension": {
        "length": 1451.2019202575684,
        "rating": 64.44304585456848
      }
    },
    {
      "class": "Branch",
      "id": "branch_53346_53347_1",
      "ports": {
        "bus1": 53346,
        "bus2": 53347
      },
      "params": {
        "R": 0.0002002104592975229,
        "X": 0.0010956234764307737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53346_53357_1",
      "ports": {
        "bus1": 53346,
        "bus2": 53357
      },
      "params": {
        "R": 0.009746601805090904,
        "X": 0.02744002267718315,
        "G": 0.0,
        "B": 0.0024948189966380596
      },
      "extension": {
        "length": 5627.000336517334,
        "rating": 67.71350502967834
      }
    },
    {
      "class": "Branch",
      "id": "branch_53346_53384_1",
      "ports": {
        "bus1": 53346,
        "bus2": 53384
      },
      "params": {
        "R": 0.0064208293333649635,
        "X": 0.01761818304657936,
        "G": 0.0,
        "B": 0.0020275074057281017
      },
      "extension": {
        "length": 4351.217243774414,
        "rating": 50.25411248207092
      }
    },
    {
      "class": "Branch",
      "id": "branch_53348_53349_1",
      "ports": {
        "bus1": 53349,
        "bus2": 53348
      },
      "params": {
        "R": 0.002688066102564335,
        "X": 0.09753557294607162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53348_53350_1",
      "ports": {
        "bus1": 53348,
        "bus2": 53350
      },
      "params": {
        "R": 0.00026750550023280084,
        "X": 0.0010785121703520417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53349_53383_1",
      "ports": {
        "bus1": 53383,
        "bus2": 53349
      },
      "params": {
        "R": 0.014185760170221329,
        "X": 0.03726053237915039,
        "G": 0.0,
        "B": 0.0024987496435642242
      },
      "extension": {
        "length": 7013.863090942383,
        "rating": 61.12068295478821
      }
    },
    {
      "class": "Branch",
      "id": "branch_53349_53399_1",
      "ports": {
        "bus1": 53349,
        "bus2": 53399
      },
      "params": {
        "R": 0.012707658112049103,
        "X": 0.03093487769365311,
        "G": 0.0,
        "B": 0.0010795308044180274
      },
      "extension": {
        "length": 3648.896170806885,
        "rating": 56.77422881126404
      }
    },
    {
      "class": "Branch",
      "id": "branch_53350_53370_1",
      "ports": {
        "bus1": 53350,
        "bus2": 53370
      },
      "params": {
        "R": 0.002000701380893588,
        "X": 0.011177015490829945,
        "G": 0.0,
        "B": 0.04010806977748871
      },
      "extension": {
        "length": 15892.213677978516,
        "rating": 263.324236869812
      }
    },
    {
      "class": "Branch",
      "id": "branch_53350_53378_1",
      "ports": {
        "bus1": 53350,
        "bus2": 53378
      },
      "params": {
        "R": 0.0014561634743586183,
        "X": 0.00955707486718893,
        "G": 0.0,
        "B": 0.00737195136025548
      },
      "extension": {
        "length": 5667.317736053467,
        "rating": 224.6957778930664
      }
    },
    {
      "class": "Branch",
      "id": "branch_53350_55165_1",
      "ports": {
        "bus1": 53350,
        "bus2": 55165
      },
      "params": {
        "R": 0.003576794406399131,
        "X": 0.026057085022330284,
        "G": 0.0,
        "B": 0.04159156233072281
      },
      "extension": {
        "length": 22173.533761596682,
        "rating": 289.2732620239258
      }
    },
    {
      "class": "Branch",
      "id": "branch_53351_53354_1",
      "ports": {
        "bus1": 53351,
        "bus2": 53354
      },
      "params": {
        "R": -0.00034648971632122993,
        "X": -0.006531417369842529,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53351_53355_1",
      "ports": {
        "bus1": 53351,
        "bus2": 53355
      },
      "params": {
        "R": 0.00026366100064478815,
        "X": 0.0010855576256290078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53351_53356_1",
      "ports": {
        "bus1": 53351,
        "bus2": 53356
      },
      "params": {
        "R": 0.00023091325419954956,
        "X": 0.00108536914922297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53352_53354_1",
      "ports": {
        "bus1": 53352,
        "bus2": 53354
      },
      "params": {
        "R": 0.004672569688409567,
        "X": 0.0880790501832962,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53353_53354_1",
      "ports": {
        "bus1": 53353,
        "bus2": 53354
      },
      "params": {
        "R": 0.004672569688409567,
        "X": 0.0880790501832962,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53355_53371_1",
      "ports": {
        "bus1": 53371,
        "bus2": 53355
      },
      "params": {
        "R": 0.003759997198358178,
        "X": 0.010860121808946133,
        "G": 0.0,
        "B": 0.0010113803436979651
      },
      "extension": {
        "length": 2414.494087097168,
        "rating": 55.97873330116272
      }
    },
    {
      "class": "Branch",
      "id": "branch_53355_55102_1",
      "ports": {
        "bus1": 53355,
        "bus2": 55102
      },
      "params": {
        "R": 0.008981870487332344,
        "X": 0.016858801245689392,
        "G": 0.0,
        "B": 0.004116621799767017
      },
      "extension": {
        "length": 5680.312419616699,
        "rating": 59.97422933578491
      }
    },
    {
      "class": "Branch",
      "id": "branch_53357_53371_1",
      "ports": {
        "bus1": 53357,
        "bus2": 53371
      },
      "params": {
        "R": 0.01245932001620531,
        "X": 0.0327148400247097,
        "G": 0.0,
        "B": 0.0006119843455962837
      },
      "extension": {
        "length": 3121.812052734375,
        "rating": 63.00812363624573
      }
    },
    {
      "class": "Branch",
      "id": "branch_53357_55215_1",
      "ports": {
        "bus1": 53357,
        "bus2": 55215
      },
      "params": {
        "R": 0.003980475943535566,
        "X": 0.012106717564165592,
        "G": 0.0,
        "B": 0.0016803051112219693
      },
      "extension": {
        "length": 2924.3895159759522,
        "rating": 69.19167041778564
      }
    },
    {
      "class": "Branch",
      "id": "branch_53358_53359_1",
      "ports": {
        "bus1": 53359,
        "bus2": 53358
      },
      "params": {
        "R": 0.004675865639001131,
        "X": 0.11675557494163513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53358_53360_1",
      "ports": {
        "bus1": 53358,
        "bus2": 53360
      },
      "params": {
        "R": 0.0002681856567505747,
        "X": 0.0010940654901787639,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53359_53368_1",
      "ports": {
        "bus1": 53368,
        "bus2": 53359
      },
      "params": {
        "R": 0.0095914825797081,
        "X": 0.023534100502729416,
        "G": 0.0,
        "B": 0.0017145341262221336
      },
      "extension": {
        "length": 4362.81411730957,
        "rating": 67.85091161727905
      }
    },
    {
      "class": "Branch",
      "id": "branch_53359_53382_1",
      "ports": {
        "bus1": 53359,
        "bus2": 53382
      },
      "params": {
        "R": 0.01069460716098547,
        "X": 0.029704440385103226,
        "G": 0.0,
        "B": 0.0010942758526653051
      },
      "extension": {
        "length": 3745.8312074890137,
        "rating": 52.38794684410095
      }
    },
    {
      "class": "Branch",
      "id": "branch_53359_53408_1",
      "ports": {
        "bus1": 53359,
        "bus2": 53408
      },
      "params": {
        "R": 0.016558373346924782,
        "X": 0.03618232533335686,
        "G": 0.0,
        "B": 0.009639537893235683
      },
      "extension": {
        "length": 13269.714868652343,
        "rating": 57.25529193878174
      }
    },
    {
      "class": "Branch",
      "id": "branch_53360_53361_1",
      "ports": {
        "bus1": 53360,
        "bus2": 53361
      },
      "params": {
        "R": 0.003228625049814582,
        "X": 0.019166620448231697,
        "G": 0.0,
        "B": 0.026578303426504135
      },
      "extension": {
        "length": 15293.95865991211,
        "rating": 264.9683475494385
      }
    },
    {
      "class": "Branch",
      "id": "branch_53360_53367_1",
      "ports": {
        "bus1": 53367,
        "bus2": 53360
      },
      "params": {
        "R": 0.001982776215299964,
        "X": 0.010854790918529034,
        "G": 0.0,
        "B": 0.00238028378225863
      },
      "extension": {
        "length": 3845.172794952393,
        "rating": 229.07819747924805
      }
    },
    {
      "class": "Branch",
      "id": "branch_53360_53392_1",
      "ports": {
        "bus1": 53360,
        "bus2": 53392
      },
      "params": {
        "R": 0.004037949256598949,
        "X": 0.025611063465476036,
        "G": 0.0,
        "B": 0.039859339594841
      },
      "extension": {
        "length": 20709.87663647461,
        "rating": 221.33564949035645
      }
    },
    {
      "class": "Branch",
      "id": "branch_53360_54584_1",
      "ports": {
        "bus1": 53360,
        "bus2": 54584
      },
      "params": {
        "R": 0.0018428105395287275,
        "X": 0.011425196193158627,
        "G": 0.0,
        "B": 0.01086656004190445
      },
      "extension": {
        "length": 7206.986488952637,
        "rating": 287.2422456741333
      }
    },
    {
      "class": "Branch",
      "id": "branch_53361_53362_1",
      "ports": {
        "bus1": 53362,
        "bus2": 53361
      },
      "params": {
        "R": 0.004497935529798269,
        "X": 0.1383891999721527,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53361_53363_1",
      "ports": {
        "bus1": 53361,
        "bus2": 53363
      },
      "params": {
        "R": 0.00023913542099762708,
        "X": 0.001091038342565298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53362_53382_1",
      "ports": {
        "bus1": 53382,
        "bus2": 53362
      },
      "params": {
        "R": 0.021484101191163063,
        "X": 0.05302616953849792,
        "G": 0.0,
        "B": 0.004956788849085569
      },
      "extension": {
        "length": 10912.494541442871,
        "rating": 52.93426513671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_53362_53396_1",
      "ports": {
        "bus1": 53362,
        "bus2": 53396
      },
      "params": {
        "R": 0.04145348444581032,
        "X": 0.10784421861171722,
        "G": 0.0,
        "B": 0.004919123370200396
      },
      "extension": {
        "length": 16775.62501135254,
        "rating": 60.387635231018066
      }
    },
    {
      "class": "Branch",
      "id": "branch_53364_53365_1",
      "ports": {
        "bus1": 53365,
        "bus2": 53364
      },
      "params": {
        "R": 0.0001337368303211406,
        "X": 0.011859094724059105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53364_53366_1",
      "ports": {
        "bus1": 53364,
        "bus2": 53366
      },
      "params": {
        "R": 0.0002127143379766494,
        "X": 0.001003843266516924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53365_53367_1",
      "ports": {
        "bus1": 53365,
        "bus2": 53367
      },
      "params": {
        "R": 0.0015698979841545224,
        "X": 0.010542617179453373,
        "G": 0.0,
        "B": 0.016911979764699936
      },
      "extension": {
        "length": 9910.572093017578,
        "rating": 233.7458610534668
      }
    },
    {
      "class": "Branch",
      "id": "branch_53365_53373_1",
      "ports": {
        "bus1": 53365,
        "bus2": 53373
      },
      "params": {
        "R": 0.00145172409247607,
        "X": 0.009011058136820793,
        "G": 0.0,
        "B": 0.007039827294647694
      },
      "extension": {
        "length": 5854.928168243408,
        "rating": 252.59273052215576
      }
    },
    {
      "class": "Branch",
      "id": "branch_53366_54585_1",
      "ports": {
        "bus1": 54585,
        "bus2": 53366
      },
      "params": {
        "R": 0.0001541960082249716,
        "X": 0.002828884869813919,
        "G": 0.0,
        "B": 0.3043140769004822
      },
      "extension": {
        "length": 18989.37086352539,
        "rating": 2524.761199951172
      }
    },
    {
      "class": "Branch",
      "id": "branch_53367_53368_1",
      "ports": {
        "bus1": 53368,
        "bus2": 53367
      },
      "params": {
        "R": 0.002954722847789526,
        "X": 0.10240296274423599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53367_53369_1",
      "ports": {
        "bus1": 53367,
        "bus2": 53369
      },
      "params": {
        "R": 0.00025875441497191787,
        "X": 0.0011973691871389747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53367_53370_1",
      "ports": {
        "bus1": 53367,
        "bus2": 53370
      },
      "params": {
        "R": 0.0014554399531334639,
        "X": 0.008491777814924717,
        "G": 0.0,
        "B": 0.004473588895052671
      },
      "extension": {
        "length": 4611.055662597656,
        "rating": 259.4623804092407
      }
    },
    {
      "class": "Branch",
      "id": "branch_53367_54584_1",
      "ports": {
        "bus1": 53367,
        "bus2": 54584
      },
      "params": {
        "R": 0.0022673127241432667,
        "X": 0.014396152459084988,
        "G": 0.0,
        "B": 0.010616859421133995
      },
      "extension": {
        "length": 8913.842606689454,
        "rating": 285.7731103897095
      }
    },
    {
      "class": "Branch",
      "id": "branch_53370_53371_1",
      "ports": {
        "bus1": 53371,
