        "bus2": 53370
      },
      "params": {
        "R": 0.0025192222092300653,
        "X": 0.07915294170379639,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53370_53372_1",
      "ports": {
        "bus1": 53370,
        "bus2": 53372
      },
      "params": {
        "R": 0.00020550432964228094,
        "X": 0.001161115593276918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53370_54584_1",
      "ports": {
        "bus1": 53370,
        "bus2": 54584
      },
      "params": {
        "R": 0.0020220994483679533,
        "X": 0.013031214475631714,
        "G": 0.0,
        "B": 0.011293075978755951
      },
      "extension": {
        "length": 8971.672727966308,
        "rating": 272.05655574798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_53371_55215_1",
      "ports": {
        "bus1": 55215,
        "bus2": 53371
      },
      "params": {
        "R": 0.006473407149314881,
        "X": 0.012081131339073181,
        "G": 0.0,
        "B": 0.00026853044982999563
      },
      "extension": {
        "length": 1400.0889035110474,
        "rating": 63.307321071624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_53373_53374_1",
      "ports": {
        "bus1": 53374,
        "bus2": 53373
      },
      "params": {
        "R": 0.002940861973911524,
        "X": 0.09895925223827362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53373_53375_1",
      "ports": {
        "bus1": 53373,
        "bus2": 53375
      },
      "params": {
        "R": 0.00027266162214800715,
        "X": 0.0010299404384568334,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53376_53377_1",
      "ports": {
        "bus1": 53377,
        "bus2": 53376
      },
      "params": {
        "R": 0.0070920237340033054,
        "X": 0.17162738740444183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53376_53378_1",
      "ports": {
        "bus1": 53376,
        "bus2": 53378
      },
      "params": {
        "R": 0.0002472032210789621,
        "X": 0.0011675840942189097,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53377_53383_1",
      "ports": {
        "bus1": 53377,
        "bus2": 53383
      },
      "params": {
        "R": 0.011321883648633957,
        "X": 0.025728464126586914,
        "G": 0.0,
        "B": 0.0005689151003025472
      },
      "extension": {
        "length": 2855.6153824768066,
        "rating": 56.95466995239258
      }
    },
    {
      "class": "Branch",
      "id": "branch_53377_53399_1",
      "ports": {
        "bus1": 53399,
        "bus2": 53377
      },
      "params": {
        "R": 0.008791837841272354,
        "X": 0.025746911764144897,
        "G": 0.0,
        "B": 0.0013889622641727328
      },
      "extension": {
        "length": 3849.583781524658,
        "rating": 42.08289086818695
      }
    },
    {
      "class": "Branch",
      "id": "branch_53379_53380_1",
      "ports": {
        "bus1": 53380,
        "bus2": 53379
      },
      "params": {
        "R": 0.0043146079406142235,
        "X": 0.10063937306404114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53379_53381_1",
      "ports": {
        "bus1": 53379,
        "bus2": 53381
      },
      "params": {
        "R": 0.00023079142556525767,
        "X": 0.0011416523484513164,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53380_53403_1",
      "ports": {
        "bus1": 53380,
        "bus2": 53403
      },
      "params": {
        "R": 0.03580393269658089,
        "X": 0.08035062998533249,
        "G": 0.0,
        "B": 0.0024097643326967955
      },
      "extension": {
        "length": 10190.741875488282,
        "rating": 56.88193440437317
      }
    },
    {
      "class": "Branch",
      "id": "branch_53381_53392_1",
      "ports": {
        "bus1": 53381,
        "bus2": 53392
      },
      "params": {
        "R": 0.004089099820703268,
        "X": 0.025862041860818863,
        "G": 0.0,
        "B": 0.018676018342375755
      },
      "extension": {
        "length": 14589.835359741212,
        "rating": 218.92271041870117
      }
    },
    {
      "class": "Branch",
      "id": "branch_53381_53400_1",
      "ports": {
        "bus1": 53400,
        "bus2": 53381
      },
      "params": {
        "R": 0.003211489412933588,
        "X": 0.020978102460503578,
        "G": 0.0,
        "B": 0.017184806987643242
      },
      "extension": {
        "length": 14245.649484741212,
        "rating": 238.68372440338135
      }
    },
    {
      "class": "Branch",
      "id": "branch_53381_54251_1",
      "ports": {
        "bus1": 53381,
        "bus2": 54251
      },
      "params": {
        "R": 0.003545592539012432,
        "X": 0.026021236553788185,
        "G": 0.0,
        "B": 0.14490865170955658
      },
      "extension": {
        "length": 44389.01026538086,
        "rating": 295.00460624694824
      }
    },
    {
      "class": "Branch",
      "id": "branch_53381_54446_1",
      "ports": {
        "bus1": 53381,
        "bus2": 54446
      },
      "params": {
        "R": 0.0033836462534964085,
        "X": 0.019686195999383926,
        "G": 0.0,
        "B": 0.16884025931358337
      },
      "extension": {
        "length": 41634.270876708986,
        "rating": 316.1930799484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_53382_55102_1",
      "ports": {
        "bus1": 53382,
        "bus2": 55102
      },
      "params": {
        "R": 0.01624920405447483,
        "X": 0.03531920909881592,
        "G": 0.0,
        "B": 0.005338688846677542
      },
      "extension": {
        "length": 9055.120029785157,
        "rating": 62.81726360321045
      }
    },
    {
      "class": "Branch",
      "id": "branch_53384_53385_1",
      "ports": {
        "bus1": 53384,
        "bus2": 53385
      },
      "params": {
        "R": 0.00026862105005420744,
        "X": 0.0011242658365517855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53384_53386_1",
      "ports": {
        "bus1": 53386,
        "bus2": 53384
      },
      "params": {
        "R": 0.011179991066455841,
        "X": 0.029291592538356778,
        "G": 0.0,
        "B": 0.0007635214715264738
      },
      "extension": {
        "length": 3492.195258911133,
        "rating": 58.954864740371704
      }
    },
    {
      "class": "Branch",
      "id": "branch_53384_53404_1",
      "ports": {
        "bus1": 53384,
        "bus2": 53404
      },
      "params": {
        "R": 0.01756291463971138,
        "X": 0.046024046838283546,
        "G": 0.0,
        "B": 0.007514181546866895
      },
      "extension": {
        "length": 11633.176691345216,
        "rating": 62.145960330963135
      }
    },
    {
      "class": "Branch",
      "id": "branch_53384_54583_1",
      "ports": {
        "bus1": 53384,
        "bus2": 54583
      },
      "params": {
        "R": 0.006247877608984709,
        "X": 0.01370952185243368,
        "G": 0.0,
        "B": 0.0007083677337504923
      },
      "extension": {
        "length": 2196.6822483673095,
        "rating": 62.60637640953064
      }
    },
    {
      "class": "Branch",
      "id": "branch_53386_54583_1",
      "ports": {
        "bus1": 53386,
        "bus2": 54583
      },
      "params": {
        "R": 0.014475299045443535,
        "X": 0.03879622370004654,
        "G": 0.0,
        "B": 0.0009104983764700592
      },
      "extension": {
        "length": 4280.207496734619,
        "rating": 61.47739887237549
      }
    },
    {
      "class": "Branch",
      "id": "branch_53387_53389_1",
      "ports": {
        "bus1": 53387,
        "bus2": 53389
      },
      "params": {
        "R": 0.007189654745161533,
        "X": 0.019911933690309525,
        "G": 0.0,
        "B": 0.0009967139922082424
      },
      "extension": {
        "length": 3260.3782692260743,
        "rating": 62.92315125465393
      }
    },
    {
      "class": "Branch",
      "id": "branch_53387_53404_1",
      "ports": {
        "bus1": 53387,
        "bus2": 53404
      },
      "params": {
        "R": 0.025714624673128128,
        "X": 0.05405194312334061,
        "G": 0.0,
        "B": 0.004208514001220465
      },
      "extension": {
        "length": 10427.52007397461,
        "rating": 48.83665442466736
      }
    },
    {
      "class": "Branch",
      "id": "branch_53388_53391_1",
      "ports": {
        "bus1": 53388,
        "bus2": 53391
      },
      "params": {
        "R": 0.002081471960991621,
        "X": 0.0636352002620697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53388_53392_1",
      "ports": {
        "bus1": 53388,
        "bus2": 53392
      },
      "params": {
        "R": 0.0002338455815333873,
        "X": 0.0011062516132369637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53388_53393_1",
      "ports": {
        "bus1": 53388,
        "bus2": 53393
      },
      "params": {
        "R": 0.0002558605920057744,
        "X": 0.001047516823746264,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53389_53391_1",
      "ports": {
        "bus1": 53389,
        "bus2": 53391
      },
      "params": {
        "R": 0.0007559737423434854,
        "X": 0.023111790418624878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53389_53404_1",
      "ports": {
        "bus1": 53389,
        "bus2": 53404
      },
      "params": {
        "R": 0.010400176979601383,
        "X": 0.03053416684269905,
        "G": 0.0,
        "B": 0.003228059969842434
      },
      "extension": {
        "length": 6917.926435180664,
        "rating": 62.59280443191528
      }
    },
    {
      "class": "Branch",
      "id": "branch_53390_53391_1",
      "ports": {
        "bus1": 53390,
        "bus2": 53391
      },
      "params": {
        "R": 0.014103177934885025,
        "X": 0.43116533756256104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53392_53394_1",
      "ports": {
        "bus1": 53392,
        "bus2": 53394
      },
      "params": {
        "R": 0.0036535875406116247,
        "X": 0.019789880141615868,
        "G": 0.0,
        "B": 0.017639068886637688
      },
      "extension": {
        "length": 14136.760735839844,
        "rating": 254.05597686767578
      }
    },
    {
      "class": "Branch",
      "id": "branch_53394_53395_1",
      "ports": {
        "bus1": 53394,
        "bus2": 53395
      },
      "params": {
        "R": 0.0002615942503325641,
        "X": 0.0010493191657587886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53394_54251_1",
      "ports": {
        "bus1": 53394,
        "bus2": 54251
      },
      "params": {
        "R": 0.007594079244881868,
        "X": 0.045428816229104996,
        "G": 0.0,
        "B": 0.022429335862398148
      },
      "extension": {
        "length": 23661.208816040038,
        "rating": 262.4521732330322
      }
    },
    {
      "class": "Branch",
      "id": "branch_53397_53399_1",
      "ports": {
        "bus1": 53399,
        "bus2": 53397
      },
      "params": {
        "R": 0.020850330591201782,
        "X": 0.06162270903587342,
        "G": 0.0,
        "B": 0.002163858385756612
      },
      "extension": {
        "length": 8686.102786743164,
        "rating": 61.119431257247925
      }
    },
    {
      "class": "Branch",
      "id": "branch_53397_53401_1",
      "ports": {
        "bus1": 53397,
        "bus2": 53401
      },
      "params": {
        "R": 0.009976962581276894,
        "X": 0.021236339583992958,
        "G": 0.0,
        "B": 0.0026939117815345526
      },
      "extension": {
        "length": 5278.472540496827,
        "rating": 73.98906350135803
      }
    },
    {
      "class": "Branch",
      "id": "branch_53398_53399_1",
      "ports": {
        "bus1": 53398,
        "bus2": 53399
      },
      "params": {
        "R": 0.00021647210814990103,
        "X": 0.0010768806096166372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53400_53401_1",
      "ports": {
        "bus1": 53401,
        "bus2": 53400
      },
      "params": {
        "R": 0.0026191265787929296,
        "X": 0.08021344989538193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53400_53402_1",
      "ports": {
        "bus1": 53400,
        "bus2": 53402
      },
      "params": {
        "R": 0.00021086032211314887,
        "X": 0.0010503401281312108,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53401_53409_1",
      "ports": {
        "bus1": 53401,
        "bus2": 53409
      },
      "params": {
        "R": 0.012214213609695433,
        "X": 0.030958935618400574,
        "G": 0.0,
        "B": 0.0012383430730551481
      },
      "extension": {
        "length": 4614.659733306885,
        "rating": 55.277836322784424
      }
    },
    {
      "class": "Branch",
      "id": "branch_53401_53412_1",
      "ports": {
        "bus1": 53412,
        "bus2": 53401
      },
      "params": {
        "R": 0.023393582552671432,
        "X": 0.0639176145195961,
        "G": 0.0,
        "B": 0.003400796325877309
      },
      "extension": {
        "length": 10954.639875915527,
        "rating": 40.17654359340668
      }
    },
    {
      "class": "Branch",
      "id": "branch_53403_53404_1",
      "ports": {
        "bus1": 53403,
        "bus2": 53404
      },
      "params": {
        "R": 0.03035233728587627,
        "X": 0.06909403204917908,
        "G": 0.0,
        "B": 0.0053342715837061405
      },
      "extension": {
        "length": 12330.220005065918,
        "rating": 26.04539394378662
      }
    },
    {
      "class": "Branch",
      "id": "branch_53405_53406_1",
      "ports": {
        "bus1": 53405,
        "bus2": 53406
      },
      "params": {
        "R": 0.00027976775891147554,
        "X": 0.0010030519915744662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53405_53407_1",
      "ports": {
        "bus1": 53405,
        "bus2": 53407
      },
      "params": {
        "R": 0.015026804059743881,
        "X": 0.04083592817187309,
        "G": 0.0,
        "B": 0.00233762850984931
      },
      "extension": {
        "length": 6755.36761340332,
        "rating": 36.8652880191803
      }
    },
    {
      "class": "Branch",
      "id": "branch_53405_53408_1",
      "ports": {
        "bus1": 53408,
        "bus2": 53405
      },
      "params": {
        "R": 0.022776832804083824,
        "X": 0.05478939786553383,
        "G": 0.0,
        "B": 0.00156016752589494
      },
      "extension": {
        "length": 6192.541688598633,
        "rating": 51.11878514289856
      }
    },
    {
      "class": "Branch",
      "id": "branch_53407_54248_1",
      "ports": {
        "bus1": 53407,
        "bus2": 54248
      },
      "params": {
        "R": 0.03818511590361595,
        "X": 0.08917695283889772,
        "G": 0.0,
        "B": 0.005864522885531188
      },
      "extension": {
        "length": 16175.581962890625,
        "rating": 50.44472813606262
      }
    },
    {
      "class": "Branch",
      "id": "branch_53409_53411_1",
      "ports": {
        "bus1": 53409,
        "bus2": 53411
      },
      "params": {
        "R": 0.027656519785523415,
        "X": 0.052220609039068215,
        "G": 0.0,
        "B": 0.001775297801941633
      },
      "extension": {
        "length": 7346.291706848145,
        "rating": 48.33424091339111
      }
    },
    {
      "class": "Branch",
      "id": "branch_53410_53411_1",
      "ports": {
        "bus1": 53410,
        "bus2": 53411
      },
      "params": {
        "R": 0.00027386966394260526,
        "X": 0.0011671478860080242,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53412_55371_1",
      "ports": {
        "bus1": 53412,
        "bus2": 55371
      },
      "params": {
        "R": 0.054960593581199646,
        "X": 0.1536722630262375,
        "G": 0.0,
        "B": 0.0028125953394919634
      },
      "extension": {
        "length": 14519.03396044922,
        "rating": 57.036203145980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_53413_53528_1",
      "ports": {
        "bus1": 53413,
        "bus2": 53528
      },
      "params": {
        "R": 0.02337665669620037,
        "X": 0.05499132350087165,
        "G": 0.0,
        "B": 0.003568795509636402
      },
      "extension": {
        "length": 9969.556376403809,
        "rating": 57.54361152648926
      }
    },
    {
      "class": "Branch",
      "id": "branch_53413_53552_1",
      "ports": {
        "bus1": 53552,
        "bus2": 53413
      },
      "params": {
        "R": 0.054600585252046585,
        "X": 0.15520887076854706,
        "G": 0.0,
        "B": 0.0021787916775792837
      },
      "extension": {
        "length": 12546.520267456055,
        "rating": 49.56401586532593
      }
    },
    {
      "class": "Branch",
      "id": "branch_53414_53546_1",
      "ports": {
        "bus1": 53414,
        "bus2": 53546
      },
      "params": {
        "R": 0.0033863396383821964,
        "X": 0.022574208676815033,
        "G": 0.0,
        "B": 0.06539039313793182
      },
      "extension": {
        "length": 26774.980103759768,
        "rating": 353.9745092391968
      }
    },
    {
      "class": "Branch",
      "id": "branch_53415_53416_1",
      "ports": {
        "bus1": 53416,
        "bus2": 53415
      },
      "params": {
        "R": 0.0030292801093310118,
        "X": 0.08664112538099289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53415_53417_1",
      "ports": {
        "bus1": 53415,
        "bus2": 53417
      },
      "params": {
        "R": 0.0002858927473425865,
        "X": 0.0011771682184189558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53418_53428_1",
      "ports": {
        "bus1": 53428,
        "bus2": 53418
      },
      "params": {
        "R": 0.04004060849547386,
        "X": 0.10565423965454102,
        "G": 0.0,
        "B": 0.005701895337551832
      },
      "extension": {
        "length": 17751.091516479493,
        "rating": 72.23732471466064
      }
    },
    {
      "class": "Branch",
      "id": "branch_53418_53653_1",
      "ports": {
        "bus1": 53418,
        "bus2": 53653
      },
      "params": {
        "R": 0.06728757917881012,
        "X": 0.1713988482952118,
        "G": 0.0,
        "B": 0.006391874980181456
      },
      "extension": {
        "length": 23492.292893920898,
        "rating": 58.73269438743591
      }
    },
    {
      "class": "Branch",
      "id": "branch_53418_53749_1",
      "ports": {
        "bus1": 53418,
        "bus2": 53749
      },
      "params": {
        "R": 0.10702449828386307,
        "X": 0.28353503346443176,
        "G": 0.0,
        "B": 0.012860995717346668
      },
      "extension": {
        "length": 44758.980613037114,
        "rating": 58.6648166179657
      }
    },
    {
      "class": "Branch",
      "id": "branch_53418_54476_1",
      "ports": {
        "bus1": 54476,
        "bus2": 53418
      },
      "params": {
        "R": 0.049559336155653,
        "X": 0.1575346738100052,
        "G": 0.0,
        "B": 0.00553303025662899
      },
      "extension": {
        "length": 20463.665618408202,
        "rating": 66.05865955352783
      }
    },
    {
      "class": "Branch",
      "id": "branch_53421_53422_1",
      "ports": {
        "bus1": 53422,
        "bus2": 53421
      },
      "params": {
        "R": 0.02879350073635578,
        "X": 0.08200155198574066,
        "G": 0.0,
        "B": 0.0034034871496260166
      },
      "extension": {
        "length": 11748.99501727295,
        "rating": 68.34455132484436
      }
    },
    {
      "class": "Branch",
      "id": "branch_53421_53428_1",
      "ports": {
        "bus1": 53421,
        "bus2": 53428
      },
      "params": {
        "R": 0.03782430291175842,
        "X": 0.09390474110841751,
        "G": 0.0,
        "B": 0.00471288338303566
      },
      "extension": {
        "length": 14933.186308959961,
        "rating": 71.10134363174438
      }
    },
    {
      "class": "Branch",
      "id": "branch_53422_53423_1",
      "ports": {
        "bus1": 53422,
        "bus2": 53423
      },
      "params": {
        "R": 0.00020796457829419523,
        "X": 0.0011663844343274832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53424_53425_1",
      "ports": {
        "bus1": 53424,
        "bus2": 53425
      },
      "params": {
        "R": 0.009636505506932735,
        "X": 0.04910004884004593,
        "G": 0.0,
        "B": 0.021972231566905975
      },
      "extension": {
        "length": 23861.11828820801,
        "rating": 278.47700119018555
      }
    },
    {
      "class": "Branch",
      "id": "branch_53425_53426_1",
      "ports": {
        "bus1": 53426,
        "bus2": 53425
      },
      "params": {
        "R": 0.0018848846666514874,
        "X": 0.0624300055205822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53425_53427_1",
      "ports": {
        "bus1": 53425,
        "bus2": 53427
      },
      "params": {
        "R": 0.00024401640985161063,
        "X": 0.001137190731242299,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53425_54353_1",
      "ports": {
        "bus1": 53425,
        "bus2": 54353
      },
      "params": {
        "R": 0.007134648505598307,
        "X": 0.049633219838142395,
        "G": 0.0,
        "B": 0.02226254343986511
      },
      "extension": {
        "length": 24618.01687866211,
        "rating": 265.6714200973511
      }
    },
    {
      "class": "Branch",
      "id": "branch_53429_53430_1",
      "ports": {
        "bus1": 53430,
        "bus2": 53429
      },
      "params": {
        "R": 0.013118243776261806,
        "X": 0.04337460920214653,
        "G": 0.0,
        "B": 0.0008311847341246903
      },
      "extension": {
        "length": 4520.915141418457,
        "rating": 63.75548839569092
      }
    },
    {
      "class": "Branch",
      "id": "branch_53430_53460_1",
      "ports": {
        "bus1": 53460,
        "bus2": 53430
      },
      "params": {
        "R": 0.020710201933979988,
        "X": 0.05240974575281143,
        "G": 0.0,
        "B": 0.005808653309941292
      },
      "extension": {
        "length": 12657.448752319337,
        "rating": 55.294930934906006
      }
    },
    {
      "class": "Branch",
      "id": "branch_53430_54378_1",
      "ports": {
        "bus1": 54378,
        "bus2": 53430
      },
      "params": {
        "R": 0.01799444854259491,
        "X": 0.03963620215654373,
        "G": 0.0,
        "B": 0.0010648055467754602
      },
      "extension": {
        "length": 4818.883500274658,
        "rating": 68.19932460784912
      }
    },
    {
      "class": "Branch",
      "id": "branch_53431_53432_1",
      "ports": {
        "bus1": 53432,
        "bus2": 53431
      },
      "params": {
        "R": 0.007031623274087906,
        "X": 0.1628187745809555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53431_53433_1",
      "ports": {
        "bus1": 53431,
        "bus2": 53433
      },
      "params": {
        "R": 0.0002027569425990805,
        "X": 0.0010643732966855168,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53433_54377_1",
      "ports": {
        "bus1": 53433,
        "bus2": 54377
      },
      "params": {
        "R": 0.003022007877007127,
        "X": 0.017773745581507683,
        "G": 0.0,
        "B": 0.011956756934523582
      },
      "extension": {
        "length": 10916.125087280274,
        "rating": 254.3501615524292
      }
    },
    {
      "class": "Branch",
      "id": "branch_53433_54399_1",
      "ports": {
        "bus1": 53433,
        "bus2": 54399
      },
      "params": {
        "R": 0.011336758732795715,
        "X": 0.07198978960514069,
        "G": 0.0,
        "B": 0.10078316181898117
      },
      "extension": {
        "length": 60146.13786328125,
        "rating": 273.1886625289917
      }
    },
    {
      "class": "Branch",
      "id": "branch_53434_53435_1",
      "ports": {
        "bus1": 53435,
        "bus2": 53434
      },
      "params": {
        "R": 0.0028776773251593113,
        "X": 0.1031208410859108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53434_53436_1",
      "ports": {
        "bus1": 53434,
        "bus2": 53436
      },
      "params": {
        "R": 0.00021780843962915242,
        "X": 0.0011219893349334598,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53434_53798_1",
      "ports": {
        "bus1": 53434,
        "bus2": 53798
      },
      "params": {
        "R": 0.017167987301945686,
        "X": 0.08688230812549591,
        "G": 0.0,
        "B": 0.08531791716814041
      },
      "extension": {
        "length": 56367.810162597656,
        "rating": 241.1357879638672
      }
    },
    {
      "class": "Branch",
      "id": "branch_53434_55298_1",
      "ports": {
        "bus1": 53434,
        "bus2": 55298
      },
      "params": {
        "R": 0.002104738261550665,
        "X": 0.011904921382665634,
        "G": 0.0,
        "B": 0.07665357738733292
      },
      "extension": {
        "length": 21551.624559448243,
        "rating": 238.4795904159546
      }
    },
    {
      "class": "Branch",
      "id": "branch_53435_55264_1",
      "ports": {
        "bus1": 53435,
        "bus2": 55264
      },
      "params": {
        "R": 0.006474205292761326,
        "X": 0.018146371468901634,
        "G": 0.0,
        "B": 0.0008756170282140374
      },
      "extension": {
        "length": 2997.4894552001956,
        "rating": 55.613887310028076
      }
    },
    {
      "class": "Branch",
      "id": "branch_53437_53438_1",
      "ports": {
        "bus1": 53437,
        "bus2": 53438
      },
      "params": {
        "R": 0.0002644880732987076,
        "X": 0.0010875952430069447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53437_53443_1",
      "ports": {
        "bus1": 53443,
        "bus2": 53437
      },
      "params": {
        "R": 0.05231355503201484,
        "X": 0.13561469316482544,
        "G": 0.0,
        "B": 0.005747470073401928
      },
      "extension": {
        "length": 21148.077610107423,
        "rating": 42.03478693962097
      }
    },
    {
      "class": "Branch",
      "id": "branch_53439_53440_1",
      "ports": {
        "bus1": 53439,
        "bus2": 53440
      },
      "params": {
        "R": 0.0002533513179514557,
        "X": 0.0011031810427084565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53440_53441_1",
      "ports": {
        "bus1": 53440,
        "bus2": 53441
      },
      "params": {
        "R": 0.028957193717360497,
        "X": 0.08936247974634169,
        "G": 0.0,
        "B": 0.002362840808928013
      },
      "extension": {
        "length": 10179.441216430665,
        "rating": 61.41476631164551
      }
    },
    {
      "class": "Branch",
      "id": "branch_53440_53442_1",
      "ports": {
        "bus1": 53442,
        "bus2": 53440
      },
      "params": {
        "R": 0.05212039127945901,
        "X": 0.1361675262451172,
        "G": 0.0,
        "B": 0.0046466258354485035
      },
      "extension": {
        "length": 17247.904463012695,
        "rating": 65.98766446113586
      }
    },
    {
      "class": "Branch",
      "id": "branch_53440_55241_1",
      "ports": {
        "bus1": 55241,
        "bus2": 53440
      },
      "params": {
        "R": 0.02403941564261913,
        "X": 0.049868986010551446,
        "G": 0.0,
        "B": 0.006596297491341829
      },
      "extension": {
        "length": 12047.40654675293,
        "rating": 55.89618682861328
      }
    },
    {
      "class": "Branch",
      "id": "branch_53441_55296_1",
      "ports": {
        "bus1": 53441,
        "bus2": 55296
      },
      "params": {
        "R": 0.025855092331767082,
        "X": 0.07156561315059662,
        "G": 0.0,
        "B": 0.010606502182781696
      },
      "extension": {
        "length": 17674.95672180176,
        "rating": 65.44854640960693
      }
    },
    {
      "class": "Branch",
      "id": "branch_53443_53444_1",
      "ports": {
        "bus1": 53443,
        "bus2": 53444
      },
      "params": {
        "R": 0.00023070475435815752,
        "X": 0.0010586290154606104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53443_53446_1",
      "ports": {
        "bus1": 53443,
        "bus2": 53446
      },
      "params": {
        "R": 0.044630546122789376,
        "X": 0.13226689398288727,
        "G": 0.0,
        "B": 0.004572812933474779
      },
      "extension": {
        "length": 18017.04453881836,
        "rating": 49.333152174949646
      }
    },
    {
      "class": "Branch",
      "id": "branch_53445_53452_1",
      "ports": {
        "bus1": 53445,
        "bus2": 53452
      },
      "params": {
        "R": 0.03467731922864914,
        "X": 0.09815121442079544,
        "G": 0.0,
        "B": 0.002608572132885456
      },
      "extension": {
        "length": 11414.149107055664,
        "rating": 40.666112303733826
      }
    },
    {
      "class": "Branch",
      "id": "branch_53446_53447_1",
      "ports": {
        "bus1": 53446,
        "bus2": 53447
      },
      "params": {
        "R": 0.00023504720593336967,
        "X": 0.0011034420458599925,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53446_55264_1",
      "ports": {
        "bus1": 55264,
        "bus2": 53446
      },
      "params": {
        "R": 0.045231666415929794,
        "X": 0.11513101309537888,
        "G": 0.0,
        "B": 0.008026614785194397
      },
      "extension": {
        "length": 21861.22701049805,
        "rating": 55.638450384140015
      }
    },
    {
      "class": "Branch",
      "id": "branch_53446_55296_1",
      "ports": {
        "bus1": 53446,
        "bus2": 55296
      },
      "params": {
        "R": 0.01828022673726082,
        "X": 0.049670644104480736,
        "G": 0.0,
        "B": 0.001500936225056648
      },
      "extension": {
        "length": 6102.977097381592,
        "rating": 48.09821546077728
      }
    },
    {
      "class": "Branch",
      "id": "branch_53448_53451_1",
      "ports": {
        "bus1": 53448,
        "bus2": 53451
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0001750737428665161,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53448_53452_1",
      "ports": {
        "bus1": 53448,
        "bus2": 53452
      },
      "params": {
        "R": 0.00022197239741217345,
        "X": 0.0010849962709471583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53448_53453_1",
      "ports": {
        "bus1": 53448,
        "bus2": 53453
      },
      "params": {
        "R": 0.00021124709746800363,
        "X": 0.0011868053115904331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53449_53451_1",
      "ports": {
        "bus1": 53449,
        "bus2": 53451
      },
      "params": {
        "R": 0.011923668906092644,
        "X": 0.18034322559833527,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53450_53451_1",
      "ports": {
        "bus1": 53450,
        "bus2": 53451
      },
      "params": {
        "R": 0.011923668906092644,
        "X": 0.18034322559833527,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53452_53458_1",
      "ports": {
        "bus1": 53452,
        "bus2": 53458
      },
      "params": {
        "R": 0.03954189270734787,
        "X": 0.10418275743722916,
        "G": 0.0,
        "B": 0.0026057311333715916
      },
      "extension": {
        "length": 11872.536406677247,
        "rating": 53.07784080505371
      }
    },
    {
      "class": "Branch",
      "id": "branch_53454_53457_1",
      "ports": {
        "bus1": 53454,
        "bus2": 53457
      },
      "params": {
        "R": -0.0008628331124782562,
        "X": -0.011578038334846497,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53454_53458_1",
      "ports": {
        "bus1": 53454,
        "bus2": 53458
      },
      "params": {
        "R": 0.0002785187680274248,
        "X": 0.0010040433844551444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53454_53459_1",
      "ports": {
        "bus1": 53454,
        "bus2": 53459
      },
      "params": {
        "R": 0.000269678101176396,
        "X": 0.0011086175218224525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53455_53457_1",
      "ports": {
        "bus1": 53455,
        "bus2": 53457
      },
      "params": {
        "R": 0.010286293923854828,
        "X": 0.13802795112133026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53456_53457_1",
      "ports": {
        "bus1": 53456,
        "bus2": 53457
      },
      "params": {
        "R": 0.010286293923854828,
        "X": 0.13802795112133026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53458_53799_1",
      "ports": {
        "bus1": 53799,
        "bus2": 53458
      },
      "params": {
        "R": 0.06245741248130798,
        "X": 0.15027834475040436,
        "G": 0.0,
        "B": 0.004871684592217207
      },
      "extension": {
        "length": 20580.332683227538,
        "rating": 59.446531534194946
      }
    },
    {
      "class": "Branch",
      "id": "branch_53460_53461_1",
      "ports": {
        "bus1": 53460,
        "bus2": 53461
      },
      "params": {
        "R": 0.0002878891536965966,
        "X": 0.0010391839314252138,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53463_53466_1",
      "ports": {
        "bus1": 53463,
        "bus2": 53466
      },
      "params": {
        "R": 0.007977444678544998,
        "X": 0.24367757141590118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53463_53467_1",
      "ports": {
        "bus1": 53463,
        "bus2": 53467
      },
      "params": {
        "R": 0.00023496165522374213,
        "X": 0.0010172961046919227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53463_53468_1",
      "ports": {
        "bus1": 53463,
        "bus2": 53468
      },
      "params": {
        "R": 0.005720736458897591,
        "X": 0.04016721621155739,
        "G": 0.0,
        "B": 0.027084307745099068
      },
      "extension": {
        "length": 23869.450663330077,
        "rating": 301.98028087615967
      }
    },
    {
      "class": "Branch",
      "id": "branch_53463_53478_1",
      "ports": {
        "bus1": 53478,
        "bus2": 53463
      },
      "params": {
        "R": 0.004079225938767195,
        "X": 0.02877408266067505,
        "G": 0.0,
        "B": 0.030569812282919884
      },
      "extension": {
        "length": 18414.588924316406,
        "rating": 249.22411441802979
      }
    },
    {
      "class": "Branch",
      "id": "branch_53464_53466_1",
      "ports": {
        "bus1": 53464,
        "bus2": 53466
      },
      "params": {
        "R": -0.004931123927235603,
        "X": -0.15062521398067474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53464_54226_1",
      "ports": {
        "bus1": 53464,
        "bus2": 54226
      },
      "params": {
        "R": 0.05375285819172859,
        "X": 0.15748320519924164,
        "G": 0.0,
        "B": 0.012050732970237734
      },
      "extension": {
        "length": 26955.26575048828,
        "rating": 69.66677904129028
      }
    },
    {
      "class": "Branch",
      "id": "branch_53465_53466_1",
      "ports": {
        "bus1": 53465,
        "bus2": 53466
      },
      "params": {
        "R": 0.018536290153861046,
        "X": 0.566206157207489,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53468_53469_1",
      "ports": {
        "bus1": 53468,
        "bus2": 53469
      },
      "params": {
        "R": 0.00025456634466536343,
        "X": 0.0010878011817112565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53468_54223_1",
      "ports": {
        "bus1": 54223,
        "bus2": 53468
      },
      "params": {
        "R": 0.008468063548207283,
        "X": 0.04783599451184273,
        "G": 0.0,
        "B": 0.02003396861255169
      },
      "extension": {
        "length": 21257.7644498291,
        "rating": 280.75878620147705
      }
    },
    {
      "class": "Branch",
      "id": "branch_53468_55668_1",
      "ports": {
        "bus1": 55668,
        "bus2": 53468
      },
      "params": {
        "R": 0.005678811576217413,
        "X": 0.03420764580368996,
        "G": 0.0,
        "B": 0.03827270492911339
      },
      "extension": {
        "length": 26559.182485107423,
        "rating": 266.59135818481445
      }
    },
    {
      "class": "Branch",
      "id": "branch_53470_53471_1",
      "ports": {
        "bus1": 53471,
        "bus2": 53470
      },
      "params": {
        "R": 0.006637862883508205,
        "X": 0.19974787533283234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53470_53472_1",
      "ports": {
        "bus1": 53470,
        "bus2": 53472
      },
      "params": {
        "R": 0.00021394333452917635,
        "X": 0.0011652270331978798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53471_53473_1",
      "ports": {
        "bus1": 53473,
        "bus2": 53471
      },
      "params": {
        "R": 0.02071627974510193,
        "X": 0.04845111817121506,
        "G": 0.0,
        "B": 0.0011731947306543589
      },
      "extension": {
        "length": 5662.820417541504,
        "rating": 66.60462021827698
      }
    },
    {
      "class": "Branch",
      "id": "branch_53471_53475_1",
      "ports": {
        "bus1": 53471,
        "bus2": 53475
      },
      "params": {
        "R": 0.05843688175082207,
        "X": 0.11465895920991898,
        "G": 0.0,
        "B": 0.001350550795905292
      },
      "extension": {
        "length": 8613.294649475098,
        "rating": 47.922009229660034
      }
    },
    {
      "class": "Branch",
      "id": "branch_53471_53481_1",
      "ports": {
        "bus1": 53471,
        "bus2": 53481
      },
      "params": {
        "R": 0.10061024129390718,
        "X": 0.2210889309644699,
        "G": 0.0,
        "B": 0.0060890368185937405
      },
      "extension": {
        "length": 27359.857891845702,
        "rating": 66.04298949241638
      }
    },
    {
      "class": "Branch",
      "id": "branch_53472_53478_1",
      "ports": {
        "bus1": 53478,
        "bus2": 53472
      },
      "params": {
        "R": 0.002462260890752077,
        "X": 0.013160294853150845,
        "G": 0.0,
        "B": 0.00884605199098587
      },
      "extension": {
        "length": 8127.113069641114,
        "rating": 237.2608184814453
      }
    },
    {
      "class": "Branch",
      "id": "branch_53474_53477_1",
      "ports": {
        "bus1": 53474,
        "bus2": 53477
      },
      "params": {
        "R": 0.011069313623011112,
        "X": 0.3673851490020752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53474_53478_1",
      "ports": {
        "bus1": 53474,
        "bus2": 53478
      },
      "params": {
        "R": 0.00025889897369779646,
        "X": 0.0011471452889963984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53475_53477_1",
      "ports": {
        "bus1": 53475,
        "bus2": 53477
      },
      "params": {
        "R": -0.007548588328063488,
        "X": -0.2505339980125427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53476_53477_1",
      "ports": {
        "bus1": 53476,
        "bus2": 53477
      },
      "params": {
        "R": 0.02411312609910965,
        "X": 0.8003028631210327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53479_53480_1",
      "ports": {
        "bus1": 53479,
        "bus2": 53480
      },
      "params": {
        "R": 0.0002572235243860632,
        "X": 0.0010291528888046741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53479_54935_1",
      "ports": {
        "bus1": 54935,
        "bus2": 53479
      },
      "params": {
        "R": 0.010359310545027256,
        "X": 0.026961911469697952,
        "G": 0.0,
        "B": 0.0012875471729785204
      },
      "extension": {
        "length": 4460.724513061524,
        "rating": 65.71848392486572
      }
    },
    {
      "class": "Branch",
      "id": "branch_53479_55662_1",
      "ports": {
        "bus1": 53479,
        "bus2": 55662
      },
      "params": {
        "R": 0.05223535746335983,
        "X": 0.1457381248474121,
        "G": 0.0,
        "B": 0.009515414014458656
      },
      "extension": {
        "length": 25626.338634155276,
        "rating": 59.1526985168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_53479_56007_1",
      "ports": {
        "bus1": 53479,
        "bus2": 56007
      },
      "params": {
        "R": 0.05344270169734955,
        "X": 0.145363450050354,
        "G": 0.0,
        "B": 0.013012880459427832
      },
      "extension": {
        "length": 28530.334819335938,
        "rating": 71.9072163105011
      }
    },
    {
      "class": "Branch",
      "id": "branch_53481_55124_1",
      "ports": {
        "bus1": 55124,
        "bus2": 53481
      },
      "params": {
        "R": 0.018169159069657326,
        "X": 0.0547732412815094,
        "G": 0.0,
        "B": 0.004245849791914225
      },
      "extension": {
        "length": 10735.538621704101,
        "rating": 51.31267309188843
      }
    },
    {
      "class": "Branch",
      "id": "branch_53481_55666_1",
      "ports": {
        "bus1": 53481,
        "bus2": 55666
      },
      "params": {
        "R": 0.0302575696259737,
        "X": 0.08665163069963455,
        "G": 0.0,
        "B": 0.0069541395641863355
      },
      "extension": {
        "length": 17460.006307250977,
        "rating": 76.3059675693512
      }
    },
    {
      "class": "Branch",
      "id": "branch_53482_53483_1",
      "ports": {
        "bus1": 53483,
        "bus2": 53482
      },
      "params": {
        "R": 0.0053652371279895306,
        "X": 0.17720644176006317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53482_53484_1",
      "ports": {
        "bus1": 53482,
        "bus2": 53484
      },
      "params": {
        "R": 0.00021107590873725712,
        "X": 0.0011328494874760509,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53482_55122_1",
      "ports": {
        "bus1": 53482,
        "bus2": 55122
      },
      "params": {
        "R": 0.003546182531863451,
        "X": 0.022009702399373055,
        "G": 0.0,
        "B": 0.01393138337880373
      },
      "extension": {
        "length": 12223.499914489747,
        "rating": 271.7556953430176
      }
    },
    {
      "class": "Branch",
      "id": "branch_53485_53487_1",
      "ports": {
        "bus1": 53487,
        "bus2": 53485
      },
      "params": {
        "R": 0.025050338357686996,
        "X": 0.049761466681957245,
        "G": 0.0,
        "B": 0.0021762659307569265
      },
      "extension": {
        "length": 7455.382280639648,
        "rating": 48.17277789115906
      }
    },
    {
      "class": "Branch",
      "id": "branch_53485_55671_1",
      "ports": {
        "bus1": 53485,
        "bus2": 55671
      },
      "params": {
        "R": 0.058196257799863815,
        "X": 0.15077872574329376,
        "G": 0.0,
        "B": 0.003014778485521674
      },
      "extension": {
        "length": 13875.82954650879,
        "rating": 59.967201948165894
      }
    },
    {
      "class": "Branch",
      "id": "branch_53486_53487_1",
      "ports": {
        "bus1": 53486,
        "bus2": 53487
      },
      "params": {
        "R": 0.00022851547691971064,
        "X": 0.0011074811918660998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53488_53489_1",
      "ports": {
        "bus1": 53488,
        "bus2": 53489
      },
      "params": {
        "R": 0.00024817997473292053,
        "X": 0.0010855328291654587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53489_53529_1",
      "ports": {
        "bus1": 53489,
        "bus2": 53529
      },
      "params": {
        "R": 0.048725351691246026,
        "X": 0.10151254385709763,
        "G": 0.0,
        "B": 0.005728204734623432
      },
      "extension": {
        "length": 16585.2250982666,
        "rating": 65.84249138832092
      }
    },
    {
      "class": "Branch",
      "id": "branch_53489_53533_1",
      "ports": {
        "bus1": 53533,
        "bus2": 53489
      },
      "params": {
        "R": 0.023949844762682915,
        "X": 0.04550701752305031,
        "G": 0.0,
        "B": 0.0008557631517760455
      },
      "extension": {
        "length": 4473.671234436035,
        "rating": 69.88739967346191
      }
    },
    {
      "class": "Branch",
      "id": "branch_53490_53493_1",
      "ports": {
        "bus1": 53490,
        "bus2": 53493
      },
      "params": {
        "R": 0.008726800791919231,
        "X": 0.30967915058135986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53490_53494_1",
      "ports": {
        "bus1": 53490,
        "bus2": 53494
      },
      "params": {
        "R": 0.0002745868405327201,
        "X": 0.0010781196178868413,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53490_53501_1",
      "ports": {
        "bus1": 53490,
        "bus2": 53501
      },
      "params": {
        "R": 0.0022286272142082453,
        "X": 0.011062859557569027,
        "G": 0.0,
        "B": 0.005871017929166555
      },
      "extension": {
        "length": 5828.920767333984,
        "rating": 273.907995223999
      }
    },
    {
      "class": "Branch",
      "id": "branch_53490_53532_1",
      "ports": {
        "bus1": 53490,
        "bus2": 53532
      },
      "params": {
        "R": 0.0018476331606507301,
        "X": 0.013354916125535965,
        "G": 0.0,
        "B": 0.03112206421792507
      },
      "extension": {
        "length": 13931.70357788086,
        "rating": 279.78837490081787
      }
    },
    {
      "class": "Branch",
      "id": "branch_53490_53537_1",
      "ports": {
        "bus1": 53490,
        "bus2": 53537
      },
      "params": {
        "R": 0.0011592220980674028,
        "X": 0.007455159910023212,
        "G": 0.0,
        "B": 0.07310044020414352
      },
      "extension": {
        "length": 16022.363873291017,
        "rating": 317.2176122665405
      }
    },
    {
      "class": "Branch",
      "id": "branch_53490_54621_1",
      "ports": {
        "bus1": 53490,
        "bus2": 54621
      },
      "params": {
        "R": 0.0029224304016679525,
        "X": 0.02044360339641571,
        "G": 0.0,
        "B": 0.013648615218698978
      },
      "extension": {
        "length": 12777.121703430175,
        "rating": 293.7619924545288
      }
    },
    {
      "class": "Branch",
      "id": "branch_53491_53493_1",
      "ports": {
        "bus1": 53491,
        "bus2": 53493
      },
      "params": {
        "R": -0.0040930407121777534,
        "X": -0.14524559676647186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53491_53498_1",
      "ports": {
        "bus1": 53498,
        "bus2": 53491
      },
      "params": {
        "R": 0.012204233556985853,
        "X": 0.024940958246588707,
        "G": 0.0,
        "B": 0.0005063224234618247
      },
      "extension": {
        "length": 2494.691471008301,
        "rating": 65.887451171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_53491_53512_1",
      "ports": {
        "bus1": 53491,
        "bus2": 53512
      },
      "params": {
        "R": 0.006279465742409229,
        "X": 0.01716500334441662,
        "G": 0.0,
        "B": 0.00042037732782773674
      },
      "extension": {
        "length": 2050.1262986297606,
        "rating": 55.8826208114624
      }
    },
    {
      "class": "Branch",
      "id": "branch_53492_53493_1",
      "ports": {
        "bus1": 53492,
        "bus2": 53493
      },
      "params": {
        "R": 0.02459731325507164,
        "X": 0.8728600740432739,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53495_53496_1",
      "ports": {
        "bus1": 53496,
        "bus2": 53495
      },
      "params": {
        "R": 0.005266173277050257,
        "X": 0.13444319367408752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53495_53497_1",
      "ports": {
        "bus1": 53495,
        "bus2": 53497
      },
      "params": {
        "R": 0.0002356394106755033,
        "X": 0.0011247503571212292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53495_54621_1",
      "ports": {
        "bus1": 53495,
        "bus2": 54621
      },
      "params": {
        "R": 0.002347553614526987,
        "X": 0.015465145930647852,
        "G": 0.0,
        "B": 0.015303541906177998
      },
      "extension": {
        "length": 10852.357630737304,
        "rating": 300.86352825164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_53496_53526_1",
      "ports": {
        "bus1": 53496,
        "bus2": 53526
      },
      "params": {
        "R": 0.008209716528654099,
        "X": 0.023158783093094826,
        "G": 0.0,
        "B": 0.001031421823427081
      },
      "extension": {
        "length": 3584.0413155212404,
        "rating": 59.405577182769775
      }
    },
    {
      "class": "Branch",
      "id": "branch_53498_53535_1",
      "ports": {
        "bus1": 53498,
        "bus2": 53535
      },
      "params": {
        "R": 0.014852818101644516,
        "X": 0.036515701562166214,
        "G": 0.0,
        "B": 0.0017499277601018548
      },
      "extension": {
        "length": 6008.638925445557,
        "rating": 66.21420383453369
      }
    },
    {
      "class": "Branch",
      "id": "branch_53499_53500_1",
      "ports": {
        "bus1": 53500,
        "bus2": 53499
      },
      "params": {
        "R": 0.003463277593255043,
        "X": 0.11311209946870804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53499_53501_1",
      "ports": {
        "bus1": 53499,
        "bus2": 53501
      },
      "params": {
        "R": 0.00020266033243387938,
        "X": 0.0011650208616629243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53500_53512_1",
      "ports": {
        "bus1": 53512,
        "bus2": 53500
      },
      "params": {
        "R": 0.013384736143052578,
        "X": 0.03325574845075607,
        "G": 0.0,
        "B": 0.0017808690899983048
      },
      "extension": {
        "length": 5777.776191467286,
        "rating": 47.78278470039368
      }
    },
    {
      "class": "Branch",
      "id": "branch_53501_53523_1",
      "ports": {
        "bus1": 53501,
        "bus2": 53523
      },
      "params": {
        "R": 0.003901069751009345,
        "X": 0.020390495657920837,
        "G": 0.0,
        "B": 0.030950302258133888
      },
      "extension": {
        "length": 16609.367345581057,
        "rating": 237.2441291809082
      }
    },
    {
      "class": "Branch",
      "id": "branch_53501_53536_1",
      "ports": {
        "bus1": 53536,
        "bus2": 53501
      },
      "params": {
        "R": 0.0025856897700577974,
        "X": 0.016150034964084625,
        "G": 0.0,
        "B": 0.013210849836468697
      },
      "extension": {
        "length": 11107.259397399903,
        "rating": 266.6632652282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_53501_54756_1",
      "ports": {
        "bus1": 53501,
        "bus2": 54756
      },
      "params": {
        "R": 0.0033220979385077953,
        "X": 0.020976241677999496,
        "G": 0.0,
        "B": 0.11256325244903564
      },
      "extension": {
        "length": 34748.69321118164,
        "rating": 307.1505308151245
      }
    },
    {
      "class": "Branch",
      "id": "branch_53502_53503_1",
      "ports": {
        "bus1": 53503,
        "bus2": 53502
      },
      "params": {
        "R": 0.005176470149308443,
        "X": 0.1580970734357834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53502_53504_1",
      "ports": {
        "bus1": 53502,
        "bus2": 53504
      },
      "params": {
        "R": 0.00028689971077255905,
        "X": 0.0010231130290776491,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53502_53510_1",
      "ports": {
        "bus1": 53510,
        "bus2": 53502
      },
      "params": {
        "R": 0.0017270244425162673,
        "X": 0.009633907116949558,
        "G": 0.0,
        "B": 0.014685909263789654
      },
      "extension": {
        "length": 8763.355675964356,
        "rating": 317.3609733581543
      }
    },
    {
      "class": "Branch",
      "id": "branch_53502_55165_1",
      "ports": {
        "bus1": 53502,
        "bus2": 55165
      },
      "params": {
        "R": 0.0029847740661352873,
        "X": 0.02088799513876438,
        "G": 0.0,
        "B": 0.017746616154909134
      },
      "extension": {
        "length": 14066.435121459961,
        "rating": 254.35144901275635
      }
    },
    {
      "class": "Branch",
      "id": "branch_53503_53548_1",
      "ports": {
        "bus1": 53503,
        "bus2": 53548
      },
      "params": {
        "R": 0.015951063483953476,
        "X": 0.037512362003326416,
        "G": 0.0,
        "B": 0.0008510676561854779
      },
      "extension": {
        "length": 4202.985687011719,
        "rating": 59.14432406425476
      }
    },
    {
      "class": "Branch",
      "id": "branch_53503_53549_1",
      "ports": {
        "bus1": 53549,
        "bus2": 53503
      },
      "params": {
        "R": 0.023903936147689823,
        "X": 0.05861557647585869,
        "G": 0.0,
        "B": 0.0014954485232010484
      },
      "extension": {
        "length": 6604.578329040528,
        "rating": 63.2347047328949
      }
    },
    {
      "class": "Branch",
      "id": "branch_53505_53509_1",
      "ports": {
        "bus1": 53505,
        "bus2": 53509
      },
      "params": {
        "R": 6.230862345546484e-05,
        "X": 0.004141603130847216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53505_53511_1",
      "ports": {
        "bus1": 53505,
        "bus2": 53511
      },
      "params": {
        "R": 0.0002219944290118292,
        "X": 0.0010506224352866411,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53506_53507_1",
      "ports": {
        "bus1": 53507,
        "bus2": 53506
      },
      "params": {
        "R": 0.0036829872988164425,
        "X": 0.12379579246044159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53506_53509_1",
      "ports": {
        "bus1": 53506,
        "bus2": 53509
      },
      "params": {
        "R": 7.669389015063643e-05,
        "X": 0.005097777117043734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53506_53510_1",
      "ports": {
        "bus1": 53506,
        "bus2": 53510
      },
      "params": {
        "R": 0.0002742227807175368,
        "X": 0.001127000548876822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53507_53547_1",
      "ports": {
        "bus1": 53547,
        "bus2": 53507
      },
      "params": {
        "R": 0.026858564466238022,
        "X": 0.06337128579616547,
        "G": 0.0,
        "B": 0.0019121960503980517
      },
      "extension": {
        "length": 7977.990567260743,
        "rating": 65.23685455322266
      }
    },
    {
      "class": "Branch",
      "id": "branch_53507_54433_1",
      "ports": {
        "bus1": 53507,
        "bus2": 54433
      },
      "params": {
        "R": 0.007002477068454027,
        "X": 0.015017825178802013,
        "G": 0.0,
        "B": 0.014210320077836512
      },
      "extension": {
        "length": 10384.304990844726,
        "rating": 68.2378888130188
      }
    },
    {
      "class": "Branch",
      "id": "branch_53508_53509_1",
      "ports": {
        "bus1": 53508,
        "bus2": 53509
      },
      "params": {
        "R": 0.0006994309369474649,
        "X": 0.046490587294101715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53510_53546_1",
      "ports": {
        "bus1": 53510,
        "bus2": 53546
      },
      "params": {
        "R": 0.0031177604105323553,
        "X": 0.016325749456882477,
        "G": 0.0,
        "B": 0.010825317353010178
      },
      "extension": {
        "length": 8760.14029083252,
        "rating": 265.22843837738037
      }
    },
    {
      "class": "Branch",
      "id": "branch_53510_55165_1",
      "ports": {
        "bus1": 55165,
        "bus2": 53510
      },
      "params": {
        "R": 0.002302810549736023,
        "X": 0.011641995050013065,
        "G": 0.0,
        "B": 0.010052217170596123
      },
      "extension": {
        "length": 7844.836787841798,
        "rating": 276.4095067977905
      }
    },
    {
      "class": "Branch",
      "id": "branch_53511_53542_1",
      "ports": {
        "bus1": 53511,
        "bus2": 53542
      },
      "params": {
        "R": 6.801913696108386e-05,
        "X": 0.0013339833822101355,
        "G": 0.0,
        "B": 0.13011667132377625
      },
      "extension": {
        "length": 9505.168047729492,
        "rating": 2365.4932022094727
      }
    },
    {
      "class": "Branch",
      "id": "branch_53512_53518_1",
      "ports": {
        "bus1": 53518,
        "bus2": 53512
      },
      "params": {
        "R": 0.0059547852724790564,
        "X": 0.01632615365087986,
        "G": 0.0,
        "B": 0.0015042508020997047
      },
      "extension": {
        "length": 3486.2421920471193,
        "rating": 51.425790786743164
      }
    },
    {
      "class": "Branch",
      "id": "branch_53512_55332_1",
      "ports": {
        "bus1": 55332,
        "bus2": 53512
      },
      "params": {
        "R": 0.004217439331114292,
        "X": 0.01135412510484457,
        "G": 0.0,
        "B": 0.000634401454590261
      },
      "extension": {
        "length": 1906.5278892974854,
        "rating": 62.1490478515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_53513_53544_1",
      "ports": {
        "bus1": 53513,
        "bus2": 53544
      },
      "params": {
        "R": 0.0047449073754251,
        "X": 0.014054122380912304,
        "G": 0.0,
        "B": 0.0006155026494525373
      },
      "extension": {
        "length": 1961.8670463409424,
        "rating": 67.53527522087097
      }
    },
    {
      "class": "Branch",
      "id": "branch_53513_55332_1",
      "ports": {
        "bus1": 53513,
        "bus2": 55332
      },
      "params": {
        "R": 0.012559106573462485,
        "X": 0.034446343779563904,
        "G": 0.0,
        "B": 0.0010060768108814955
      },
      "extension": {
        "length": 4000.958971984863,
        "rating": 45.85109055042267
      }
    },
    {
      "class": "Branch",
      "id": "branch_53514_53515_1",
      "ports": {
        "bus1": 53514,
        "bus2": 53515
      },
      "params": {
        "R": 0.0002206943609053269,
        "X": 0.0010569015285000205,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53514_53526_1",
      "ports": {
        "bus1": 53526,
        "bus2": 53514
      },
      "params": {
        "R": 0.007448131684213877,
        "X": 0.017778245732188225,
        "G": 0.0,
        "B": 0.001107453485019505
      },
      "extension": {
        "length": 3192.1944543457034,
        "rating": 44.71954703330994
      }
    },
    {
      "class": "Branch",
      "id": "branch_53514_54619_1",
      "ports": {
        "bus1": 53514,
        "bus2": 54619
      },
      "params": {
        "R": 0.023125533014535904,
        "X": 0.051409792155027396,
        "G": 0.0,
        "B": 0.0017994504887610674
      },
      "extension": {
        "length": 6623.035714050293,
        "rating": 69.09908652305603
      }
    },
    {
      "class": "Branch",
      "id": "branch_53516_53517_1",
      "ports": {
        "bus1": 53516,
        "bus2": 53517
      },
      "params": {
        "R": 0.0002965449239127338,
        "X": 0.0010212492197751999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53516_54433_1",
      "ports": {
        "bus1": 53516,
        "bus2": 54433
      },
      "params": {
        "R": 0.007500459905713797,
        "X": 0.015147659927606583,
        "G": 0.0,
        "B": 0.008840776048600674
      },
      "extension": {
        "length": 8661.834686645509,
        "rating": 60.20999550819397
      }
    },
    {
      "class": "Branch",
      "id": "branch_53518_53519_1",
      "ports": {
        "bus1": 53518,
        "bus2": 53519
      },
      "params": {
        "R": 0.0002983085287269205,
        "X": 0.0010851609986275434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53518_54433_1",
      "ports": {
        "bus1": 54433,
        "bus2": 53518
      },
      "params": {
        "R": 0.012902356684207916,
        "X": 0.032598674297332764,
        "G": 0.0,
        "B": 0.0010420797625556588
      },
      "extension": {
        "length": 4283.487343048096,
        "rating": 59.19605493545532
      }
    },
    {
      "class": "Branch",
      "id": "branch_53518_54762_1",
      "ports": {
        "bus1": 53518,
        "bus2": 54762
      },
      "params": {
        "R": 0.023321799933910366,
        "X": 0.04592588171362877,
        "G": 0.0,
        "B": 0.003895427333191037
      },
      "extension": {
        "length": 10054.844658874512,
        "rating": 63.98342251777649
      }
    },
    {
      "class": "Branch",
      "id": "branch_53520_53521_1",
      "ports": {
        "bus1": 53521,
        "bus2": 53520
      },
      "params": {
        "R": 0.0026427884586155415,
        "X": 0.08248394727706909,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53520_53522_1",
      "ports": {
        "bus1": 53520,
        "bus2": 53522
      },
      "params": {
        "R": 0.00029768457170575857,
        "X": 0.0011193954851478338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53523_53524_1",
      "ports": {
        "bus1": 53523,
        "bus2": 53524
      },
      "params": {
        "R": 0.0002630257804412395,
        "X": 0.0010658144019544125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53526_53527_1",
      "ports": {
        "bus1": 53526,
        "bus2": 53527
      },
      "params": {
        "R": 0.0002898570674005896,
        "X": 0.0011682468466460705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53526_54433_1",
      "ports": {
        "bus1": 54433,
        "bus2": 53526
      },
      "params": {
        "R": 0.00988080259412527,
        "X": 0.022994661703705788,
        "G": 0.0,
        "B": 0.002614149823784828
      },
      "extension": {
        "length": 5407.33888394165,
        "rating": 50.501441955566406
      }
    },
    {
      "class": "Branch",
      "id": "branch_53528_53531_1",
      "ports": {
        "bus1": 53531,
        "bus2": 53528
      },
      "params": {
        "R": 0.015069952234625816,
        "X": 0.04624197632074357,
        "G": 0.0,
        "B": 0.0018541902536526322
      },
      "extension": {
        "length": 6400.368375183106,
        "rating": 61.26568913459778
      }
    },
    {
      "class": "Branch",
      "id": "branch_53529_53530_1",
      "ports": {
        "bus1": 53529,
        "bus2": 53530
      },
      "params": {
        "R": 0.00027333476464264095,
        "X": 0.0010846488876268268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53529_53531_1",
      "ports": {
        "bus1": 53531,
        "bus2": 53529
      },
      "params": {
        "R": 0.01080707460641861,
        "X": 0.03078518994152546,
        "G": 0.0,
        "B": 0.0028105161618441343
      },
      "extension": {
        "length": 6814.38489477539,
        "rating": 63.153380155563354
      }
    },
    {
      "class": "Branch",
      "id": "branch_53531_53538_1",
      "ports": {
        "bus1": 53531,
        "bus2": 53538
      },
      "params": {
        "R": 0.02725098840892315,
        "X": 0.06812521815299988,
        "G": 0.0,
        "B": 0.008107779547572136
      },
      "extension": {
        "length": 17098.819562988283,
        "rating": 70.0320303440094
      }
    },
    {
      "class": "Branch",
      "id": "branch_53532_53533_1",
      "ports": {
        "bus1": 53533,
        "bus2": 53532
      },
      "params": {
        "R": 0.0030993863474577665,
        "X": 0.11985611915588379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53532_53534_1",
      "ports": {
        "bus1": 53532,
        "bus2": 53534
      },
      "params": {
        "R": 0.00020732622942887247,
        "X": 0.0011067556915804744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53532_54621_1",
      "ports": {
        "bus1": 53532,
        "bus2": 54621
      },
      "params": {
        "R": 0.0018339542439207435,
        "X": 0.01063702441751957,
        "G": 0.0,
        "B": 0.011305902153253555
      },
      "extension": {
        "length": 8275.45666607666,
        "rating": 296.34366035461426
      }
    },
    {
      "class": "Branch",
      "id": "branch_53535_54619_1",
      "ports": {
        "bus1": 53535,
        "bus2": 54619
      },
      "params": {
        "R": 0.02101371809840202,
        "X": 0.048868685960769646,
        "G": 0.0,
        "B": 0.0009978008456528187
      },
      "extension": {
        "length": 4973.623717895508,
        "rating": 71.14915251731873
      }
    },
    {
      "class": "Branch",
      "id": "branch_53536_53537_1",
      "ports": {
        "bus1": 53536,
        "bus2": 53537
      },
      "params": {
        "R": 0.002738547045737505,
        "X": 0.013660624623298645,
        "G": 0.0,
        "B": 0.011028937064111233
      },
      "extension": {
        "length": 8482.083146850586,
        "rating": 281.07314109802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_53536_53546_1",
      "ports": {
        "bus1": 53546,
        "bus2": 53536
      },
      "params": {
        "R": 0.0022354789543896914,
        "X": 0.011107557453215122,
        "G": 0.0,
        "B": 0.004747678525745869
      },
      "extension": {
        "length": 5423.484491455079,
        "rating": 270.3566551208496
      }
    },
    {
      "class": "Branch",
      "id": "branch_53537_53540_1",
      "ports": {
        "bus1": 53537,
        "bus2": 53540
      },
      "params": {
        "R": 0.0035812181886285543,
        "X": 0.11857987940311432,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53537_53541_1",
      "ports": {
        "bus1": 53537,
        "bus2": 53541
      },
      "params": {
        "R": 0.0002874183119274676,
        "X": 0.0011324206134304404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53537_54440_1",
      "ports": {
        "bus1": 53537,
        "bus2": 54440
      },
      "params": {
        "R": 0.0039031123742461205,
        "X": 0.019676392897963524,
        "G": 0.0,
        "B": 0.05786856263875961
      },
      "extension": {
        "length": 23305.25263623047,
        "rating": 317.4245357513428
      }
    },
    {
      "class": "Branch",
      "id": "branch_53538_53540_1",
      "ports": {
        "bus1": 53538,
        "bus2": 53540
      },
      "params": {
        "R": -0.00021467008627951145,
        "X": -0.007108073681592941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53539_53540_1",
      "ports": {
        "bus1": 53539,
        "bus2": 53540
      },
      "params": {
        "R": 0.01679389923810959,
        "X": 0.5560729503631592,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53542_53543_1",
      "ports": {
        "bus1": 53543,
        "bus2": 53542
      },
      "params": {
        "R": 0.0002449153398629278,
        "X": 0.02103496342897415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53542_53545_1",
      "ports": {
        "bus1": 53542,
        "bus2": 53545
      },
      "params": {
        "R": 0.0002649323723744601,
        "X": 0.0010866675293073058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53542_54622_1",
      "ports": {
        "bus1": 53542,
        "bus2": 54622
      },
      "params": {
        "R": 0.00013464891526382416,
        "X": 0.0025947396643459797,
        "G": 0.0,
        "B": 0.2904375195503235
      },
      "extension": {
        "length": 18830.73189550781,
        "rating": 2520.297431945801
      }
    },
    {
      "class": "Branch",
      "id": "branch_53543_53544_1",
      "ports": {
        "bus1": 53544,
        "bus2": 53543
      },
      "params": {
        "R": 0.003946999553591013,
        "X": 0.1245991513133049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53543_53546_1",
      "ports": {
        "bus1": 53543,
        "bus2": 53546
      },
      "params": {
        "R": 0.00023504788987338543,
        "X": 0.00106292765121907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53544_55332_1",
      "ports": {
        "bus1": 53544,
        "bus2": 55332
      },
      "params": {
        "R": 0.006508128717541695,
        "X": 0.016174834221601486,
        "G": 0.0,
        "B": 0.0006096968427300453
      },
      "extension": {
        "length": 2316.6189915161135,
        "rating": 63.418591022491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_53547_53548_1",
      "ports": {
        "bus1": 53548,
        "bus2": 53547
      },
      "params": {
        "R": 0.007336265873163939,
        "X": 0.02024782821536064,
        "G": 0.0,
        "B": 0.0025984444655478
      },
      "extension": {
        "length": 4950.04588961792,
        "rating": 49.584007263183594
      }
    },
    {
      "class": "Branch",
      "id": "branch_53549_53550_1",
      "ports": {
        "bus1": 53549,
        "bus2": 53550
      },
      "params": {
        "R": 0.00022712249483447522,
        "X": 0.0010829773964360356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53551_53552_1",
      "ports": {
        "bus1": 53552,
        "bus2": 53551
      },
      "params": {
        "R": 0.037013355642557144,
        "X": 0.09355093538761139,
        "G": 0.0,
        "B": 0.0023850149009376764
      },
      "extension": {
        "length": 10601.436342041015,
        "rating": 55.75356483459473
      }
    },
    {
      "class": "Branch",
      "id": "branch_53552_53553_1",
      "ports": {
        "bus1": 53552,
        "bus2": 53553
      },
      "params": {
        "R": 0.0002148542407667264,
        "X": 0.001054317457601428,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53554_53557_1",
      "ports": {
        "bus1": 53554,
        "bus2": 53557
      },
      "params": {
        "R": 0.0076434132643043995,
        "X": 0.26174086332321167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53554_53558_1",
      "ports": {
        "bus1": 53554,
        "bus2": 53558
      },
      "params": {
        "R": 0.0002882160188164562,
        "X": 0.0010645132279023528,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53555_53557_1",
      "ports": {
        "bus1": 53555,
        "bus2": 53557
      },
      "params": {
        "R": -0.003592583816498518,
        "X": -0.12302437424659729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53555_53559_1",
      "ports": {
        "bus1": 53559,
        "bus2": 53555
      },
      "params": {
        "R": 0.05933453142642975,
        "X": 0.13187772035598755,
        "G": 0.0,
        "B": 0.0035035605542361736
      },
      "extension": {
        "length": 16160.554833618164,
        "rating": 66.41384959220886
      }
    },
    {
      "class": "Branch",
      "id": "branch_53556_53557_1",
      "ports": {
        "bus1": 53556,
        "bus2": 53557
      },
      "params": {
        "R": 0.01630975492298603,
        "X": 0.5585108399391174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53559_53775_1",
      "ports": {
        "bus1": 53775,
        "bus2": 53559
      },
      "params": {
        "R": 0.030929816886782646,
        "X": 0.08762309700250626,
        "G": 0.0,
        "B": 0.0033069844357669353
      },
      "extension": {
        "length": 11761.993921508789,
        "rating": 63.7986421585083
      }
    },
    {
      "class": "Branch",
      "id": "branch_53560_53565_1",
      "ports": {
        "bus1": 53560,
        "bus2": 53565
      },
      "params": {
        "R": 0.0007602160912938416,
        "X": 0.0051580872386693954,
        "G": 0.0,
        "B": 0.006844997871667147
      },
      "extension": {
        "length": 4578.764447570801,
        "rating": 248.3726978302002
      }
    },
    {
      "class": "Branch",
      "id": "branch_53560_54123_1",
      "ports": {
        "bus1": 53560,
        "bus2": 54123
      },
      "params": {
        "R": 0.004960640799254179,
        "X": 0.02487838640809059,
        "G": 0.0,
        "B": 0.09797535836696625
      },
      "extension": {
        "length": 36259.086227783206,
        "rating": 309.15307998657227
      }
    },
    {
      "class": "Branch",
      "id": "branch_53560_55031_1",
      "ports": {
        "bus1": 53560,
        "bus2": 55031
      },
      "params": {
        "R": 0.002497740788385272,
        "X": 0.014533250592648983,
        "G": 0.0,
        "B": 0.006814318243414164
      },
      "extension": {
        "length": 7636.382372131348,
        "rating": 311.19513511657715
      }
    },
    {
      "class": "Branch",
      "id": "branch_53561_53562_1",
      "ports": {
        "bus1": 53562,
        "bus2": 53561
      },
      "params": {
        "R": 0.0029762990307062864,
        "X": 0.08805551379919052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53561_53563_1",
      "ports": {
        "bus1": 53561,
        "bus2": 53563
      },
      "params": {
        "R": 0.0002831052406691015,
        "X": 0.0010290630161762238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53561_53565_1",
      "ports": {
        "bus1": 53565,
        "bus2": 53561
      },
      "params": {
        "R": 0.002363848499953747,
        "X": 0.013596045784652233,
        "G": 0.0,
        "B": 0.00863070972263813
      },
      "extension": {
        "length": 7890.927300109864,
        "rating": 205.5894374847412
      }
    },
    {
      "class": "Branch",
      "id": "branch_53561_54416_1",
      "ports": {
        "bus1": 53561,
        "bus2": 54416
      },
      "params": {
        "R": 0.004126720130443573,
        "X": 0.027086183428764343,
        "G": 0.0,
        "B": 0.025360895320773125
      },
      "extension": {
        "length": 19670.593561523438,
        "rating": 275.31137466430664
      }
    },
    {
      "class": "Branch",
      "id": "branch_53562_53566_1",
      "ports": {
        "bus1": 53562,
        "bus2": 53566
      },
      "params": {
        "R": 0.021846944466233253,
        "X": 0.050123877823352814,
        "G": 0.0,
        "B": 0.0025395501870661974
      },
      "extension": {
        "length": 8121.366048339844,
        "rating": 71.10127210617065
      }
    },
    {
      "class": "Branch",
      "id": "branch_53564_53566_1",
      "ports": {
        "bus1": 53564,
        "bus2": 53566
      },
      "params": {
        "R": 0.013318464159965515,
        "X": 0.03613511472940445,
        "G": 0.0,
        "B": 0.0008423858671449125
      },
      "extension": {
        "length": 3936.3842158813477,
        "rating": 79.63747978210449
      }
    },
    {
      "class": "Branch",
      "id": "branch_53564_53776_1",
      "ports": {
        "bus1": 53564,
        "bus2": 53776
      },
      "params": {
        "R": 0.08899589627981186,
        "X": 0.27176445722579956,
        "G": 0.0,
        "B": 0.006248245481401683
      },
      "extension": {
        "length": 30137.048189208985,
        "rating": 64.79657292366028
      }
    },
    {
      "class": "Branch",
      "id": "branch_53565_53566_1",
      "ports": {
        "bus1": 53566,
        "bus2": 53565
      },
      "params": {
        "R": 0.006461629178375006,
        "X": 0.20467892289161682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53565_53567_1",
      "ports": {
        "bus1": 53565,
        "bus2": 53567
      },
      "params": {
        "R": 0.00027728162240237,
        "X": 0.0011954446090385318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53565_55031_1",
      "ports": {
        "bus1": 53565,
        "bus2": 55031
      },
      "params": {
        "R": 0.0038742807228118177,
        "X": 0.02278500236570835,
        "G": 0.0,
        "B": 0.00817752443253994
      },
      "extension": {
        "length": 9881.250696716308,
        "rating": 287.55626678466797
      }
    },
    {
      "class": "Branch",
      "id": "branch_53568_54416_1",
      "ports": {
        "bus1": 54416,
        "bus2": 53568
      },
      "params": {
        "R": 0.007220534607768059,
        "X": 0.03943399339914322,
        "G": 0.0,
        "B": 0.03595137223601341
      },
      "extension": {
        "length": 28198.992067382813,
        "rating": 222.4964141845703
      }
    },
    {
      "class": "Branch",
      "id": "branch_53569_53570_1",
      "ports": {
        "bus1": 53569,
        "bus2": 53570
      },
      "params": {
        "R": 0.0002182154712500051,
        "X": 0.0010551997693255544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53569_53571_1",
      "ports": {
        "bus1": 53569,
        "bus2": 53571
      },
      "params": {
        "R": 0.06705370545387268,
        "X": 0.1426457315683365,
        "G": 0.0,
        "B": 0.002345660701394081
      },
      "extension": {
        "length": 13922.201692749024,
        "rating": 41.57000780105591
      }
    },
    {
      "class": "Branch",
      "id": "branch_53571_53572_1",
      "ports": {
        "bus1": 53571,
        "bus2": 53572
      },
      "params": {
        "R": 0.0002683978236746043,
        "X": 0.0011942940764129162,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53571_54418_1",
      "ports": {
        "bus1": 53571,
        "bus2": 54418
      },
      "params": {
        "R": 0.030988557264208794,
        "X": 0.08620017021894455,
        "G": 0.0,
        "B": 0.010578176006674767
      },
      "extension": {
        "length": 21402.886521972658,
        "rating": 50.5264937877655
      }
    },
    {
      "class": "Branch",
      "id": "branch_53573_53574_1",
      "ports": {
        "bus1": 53574,
        "bus2": 53573
      },
      "params": {
        "R": 0.004997205920517445,
        "X": 0.16663670539855957,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53573_53575_1",
      "ports": {
        "bus1": 53573,
        "bus2": 53575
      },
      "params": {
        "R": 0.00020112549827899784,
        "X": 0.001180322957225144,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53574_53577_1",
      "ports": {
        "bus1": 53577,
        "bus2": 53574
      },
      "params": {
        "R": 0.016826525330543518,
        "X": 0.04108978435397148,
        "G": 0.0,
        "B": 0.0010126548586413264
      },
      "extension": {
        "length": 4286.287183776855,
        "rating": 45.47112584114075
      }
    },
    {
      "class": "Branch",
      "id": "branch_53574_53579_1",
      "ports": {
        "bus1": 53579,
        "bus2": 53574
      },
      "params": {
        "R": 0.02294994331896305,
        "X": 0.0489540547132492,
        "G": 0.0,
        "B": 0.004421300254762173
      },
      "extension": {
        "length": 11242.040821655273,
        "rating": 70.80300450325012
      }
    },
    {
      "class": "Branch",
      "id": "branch_53574_53585_1",
      "ports": {
        "bus1": 53574,
        "bus2": 53585
      },
      "params": {
        "R": 0.036811720579862595,
        "X": 0.0973486602306366,
        "G": 0.0,
        "B": 0.003659894224256277
      },
      "extension": {
        "length": 14309.40005859375,
        "rating": 48.63303899765015
      }
    },
    {
      "class": "Branch",
      "id": "branch_53575_53584_1",
      "ports": {
        "bus1": 53584,
        "bus2": 53575
      },
      "params": {
        "R": 0.008026422932744026,
        "X": 0.04611487686634064,
        "G": 0.0,
        "B": 0.028300324454903603
      },
      "extension": {
        "length": 26407.855256835937,
        "rating": 251.29988193511963
      }
    },
    {
      "class": "Branch",
      "id": "branch_53575_54259_1",
      "ports": {
        "bus1": 54259,
        "bus2": 53575
      },
      "params": {
        "R": 0.007721324451267719,
        "X": 0.04898456856608391,
        "G": 0.0,
        "B": 0.038894981145858765
      },
      "extension": {
        "length": 31158.389568603518,
        "rating": 269.36185359954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_53576_53577_1",
      "ports": {
        "bus1": 53576,
        "bus2": 53577
      },
      "params": {
        "R": 0.0002496618253644556,
        "X": 0.001189124071970582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53577_53585_1",
      "ports": {
        "bus1": 53585,
        "bus2": 53577
      },
      "params": {
        "R": 0.02633852139115334,
        "X": 0.05481290444731712,
        "G": 0.0,
        "B": 0.006241192109882832
      },
      "extension": {
        "length": 10907.298509765626,
        "rating": 52.03827619552612
      }
    },
    {
      "class": "Branch",
      "id": "branch_53577_54258_1",
      "ports": {
        "bus1": 53577,
        "bus2": 54258
      },
      "params": {
        "R": 0.0714913159608841,
        "X": 0.18990954756736755,
        "G": 0.0,
        "B": 0.009212890639901161
      },
      "extension": {
        "length": 29756.076466552735,
        "rating": 63.68797421455383
      }
    },
    {
      "class": "Branch",
      "id": "branch_53578_53579_1",
      "ports": {
        "bus1": 53578,
        "bus2": 53579
      },
      "params": {
        "R": 0.00020003026293125004,
        "X": 0.001018197974190116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53579_53580_1",
      "ports": {
        "bus1": 53580,
        "bus2": 53579
      },
      "params": {
        "R": 0.03343437612056732,
        "X": 0.0937778726220131,
        "G": 0.0,
        "B": 0.00873784814029932
      },
      "extension": {
        "length": 20167.705916015624,
        "rating": 61.56035661697388
      }
    },
    {
      "class": "Branch",
      "id": "branch_53580_53674_1",
      "ports": {
        "bus1": 53580,
        "bus2": 53674
      },
      "params": {
        "R": 0.037204355001449585,
        "X": 0.06022357568144798,
        "G": 0.0,
        "B": 0.03467753902077675
      },
      "extension": {
        "length": 29090.28454760742,
        "rating": 58.11973810195923
      }
    },
    {
      "class": "Branch",
      "id": "branch_53581_53582_1",
      "ports": {
        "bus1": 53582,
        "bus2": 53581
      },
      "params": {
        "R": 0.0016926332609727979,
        "X": 0.047495655715465546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53581_53583_1",
      "ports": {
        "bus1": 53581,
        "bus2": 53583
      },
      "params": {
        "R": 0.00024229213886428624,
        "X": 0.001116358209401369,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53581_53584_1",
      "ports": {
        "bus1": 53584,
        "bus2": 53581
      },
      "params": {
        "R": 0.0062079462222754955,
        "X": 0.043910689651966095,
        "G": 0.0,
        "B": 0.03192828968167305
      },
      "extension": {
        "length": 26754.865145507814,
        "rating": 245.92125415802002
      }
    },
    {
      "class": "Branch",
      "id": "branch_53581_54240_1",
      "ports": {
        "bus1": 53581,
        "bus2": 54240
      },
      "params": {
        "R": 0.005482689943164587,
        "X": 0.03032849170267582,
        "G": 0.0,
        "B": 0.028671137988567352
      },
      "extension": {
        "length": 22213.275614868166,
        "rating": 250.0380516052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_53581_55178_1",
      "ports": {
        "bus1": 55178,
        "bus2": 53581
      },
      "params": {
        "R": 0.005226546432822943,
        "X": 0.034508027136325836,
        "G": 0.0,
        "B": 0.04223819077014923
      },
      "extension": {
        "length": 27651.538599609376,
        "rating": 257.44707584381104
      }
    },
    {
      "class": "Branch",
      "id": "branch_53582_54245_1",
      "ports": {
        "bus1": 53582,
        "bus2": 54245
      },
      "params": {
        "R": 0.06451793015003204,
        "X": 0.1315487176179886,
        "G": 0.0,
        "B": 0.0035403922665864234
      },
      "extension": {
        "length": 15700.160796020507,
        "rating": 65.15063047409058
      }
    },
    {
      "class": "Branch",
      "id": "branch_53586_53603_1",
      "ports": {
        "bus1": 53586,
        "bus2": 53603
      },
      "params": {
        "R": 0.022117197513580322,
        "X": 0.048825249075889594,
        "G": 0.0,
        "B": 0.01552621927112341
      },
      "extension": {
        "length": 19047.63763256836,
        "rating": 49.84694421291351
      }
    },
    {
      "class": "Branch",
      "id": "branch_53586_53606_1",
      "ports": {
        "bus1": 53606,
        "bus2": 53586
      },
      "params": {
        "R": 0.017579035833477974,
        "X": 0.03689255565404892,
        "G": 0.0,
        "B": 0.004865922499448061
      },
      "extension": {
        "length": 9262.565321044922,
        "rating": 56.61161541938782
      }
    },
    {
      "class": "Branch",
      "id": "branch_53587_53588_1",
      "ports": {
        "bus1": 53587,
        "bus2": 53588
      },
      "params": {
        "R": 0.0002824932453222573,
        "X": 0.0010075352620333433,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53587_53589_1",
      "ports": {
        "bus1": 53589,
        "bus2": 53587
      },
      "params": {
        "R": 0.058406222611665726,
        "X": 0.1439066082239151,
        "G": 0.0,
        "B": 0.0022844725754112005
      },
      "extension": {
        "length": 13888.374920288086,
        "rating": 57.71484971046448
      }
    },
    {
      "class": "Branch",
      "id": "branch_53587_53592_1",
      "ports": {
        "bus1": 53587,
        "bus2": 53592
      },
      "params": {
        "R": 0.041873250156641006,
        "X": 0.10166463255882262,
        "G": 0.0,
        "B": 0.005989777855575084
      },
      "extension": {
        "length": 16459.97088317871,
        "rating": 45.67632079124451
      }
    },
    {
      "class": "Branch",
      "id": "branch_53589_53590_1",
      "ports": {
        "bus1": 53589,
        "bus2": 53590
      },
      "params": {
        "R": 0.00020200543804094195,
        "X": 0.0011213218094781041,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53589_53602_1",
      "ports": {
        "bus1": 53602,
        "bus2": 53589
      },
      "params": {
        "R": 0.04473873600363731,
        "X": 0.10216552019119263,
        "G": 0.0,
        "B": 0.005427262280136347
      },
      "extension": {
        "length": 17586.20288342285,
        "rating": 60.91338396072388
      }
    },
    {
      "class": "Branch",
      "id": "branch_53591_53612_1",
      "ports": {
        "bus1": 53591,
        "bus2": 53612
      },
      "params": {
        "R": 0.0038551499601453543,
        "X": 0.022547626867890358,
        "G": 0.0,
        "B": 0.01606748439371586
      },
      "extension": {
        "length": 13389.232038574219,
        "rating": 243.2020902633667
      }
    },
    {
      "class": "Branch",
      "id": "branch_53591_53621_1",
      "ports": {
        "bus1": 53591,
        "bus2": 53621
      },
      "params": {
        "R": 0.005814386066049337,
        "X": 0.03051326423883438,
        "G": 0.0,
        "B": 0.04103173688054085
      },
      "extension": {
        "length": 25530.842463134766,
        "rating": 254.95100021362305
      }
    },
    {
      "class": "Branch",
      "id": "branch_53592_54158_1",
      "ports": {
        "bus1": 53592,
        "bus2": 54158
      },
      "params": {
        "R": 0.02148409932851791,
        "X": 0.04803568869829178,
        "G": 0.0,
        "B": 0.0024840920232236385
      },
      "extension": {
        "length": 8360.461779785157,
        "rating": 50.79464912414551
      }
    },
    {
      "class": "Branch",
      "id": "branch_53593_53596_1",
      "ports": {
        "bus1": 53593,
        "bus2": 53596
      },
      "params": {
        "R": 0.0091521255671978,
        "X": 0.30229246616363525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53593_53597_1",
      "ports": {
        "bus1": 53593,
        "bus2": 53597
      },
      "params": {
        "R": 0.00022732139041181654,
        "X": 0.001198869664222002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53593_53605_1",
      "ports": {
        "bus1": 53593,
        "bus2": 53605
      },
      "params": {
        "R": 0.0058998228050768375,
        "X": 0.032498814165592194,
        "G": 0.0,
        "B": 0.023457210510969162
      },
      "extension": {
        "length": 18958.107190429688,
        "rating": 250.94285011291504
      }
    },
    {
      "class": "Branch",
      "id": "branch_53593_53612_1",
      "ports": {
        "bus1": 53593,
        "bus2": 53612
      },
      "params": {
        "R": 0.004882204812020063,
        "X": 0.027178453281521797,
        "G": 0.0,
        "B": 0.01959458366036415
      },
      "extension": {
        "length": 16457.00873840332,
        "rating": 172.6742148399353
      }
    },
    {
      "class": "Branch",
      "id": "branch_53593_53621_1",
      "ports": {
        "bus1": 53593,
        "bus2": 53621
      },
      "params": {
        "R": 0.004524235147982836,
        "X": 0.02639917843043804,
        "G": 0.0,
        "B": 0.020909659564495087
      },
      "extension": {
        "length": 18090.324624023437,
        "rating": 274.68786239624023
      }
    },
    {
      "class": "Branch",
      "id": "branch_53594_53596_1",
      "ports": {
        "bus1": 53594,
        "bus2": 53596
      },
      "params": {
        "R": -0.006209474056959152,
        "X": -0.20509743690490723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53594_53598_1",
      "ports": {
        "bus1": 53598,
        "bus2": 53594
      },
      "params": {
        "R": 0.05082413926720619,
        "X": 0.09982046484947205,
        "G": 0.0,
        "B": 0.006960226688534021
      },
      "extension": {
        "length": 18558.612086791993,
        "rating": 68.32786798477173
      }
    },
    {
      "class": "Branch",
      "id": "branch_53595_53596_1",
      "ports": {
        "bus1": 53595,
        "bus2": 53596
      },
      "params": {
        "R": 0.015041232109069824,
        "X": 0.4968082904815674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53598_53617_1",
      "ports": {
        "bus1": 53598,
        "bus2": 53617
      },
      "params": {
        "R": 0.030460791662335396,
        "X": 0.07008180022239685,
        "G": 0.0,
        "B": 0.0029616826213896275
      },
      "extension": {
        "length": 10995.92342578125,
        "rating": 69.1862165927887
      }
    },
    {
      "class": "Branch",
      "id": "branch_53598_68382_1",
      "ports": {
        "bus1": 53598,
        "bus2": 68382
      },
      "params": {
        "R": 0.03740369901061058,
        "X": 0.10662825405597687,
        "G": 0.0,
        "B": 0.002890503965318203
      },
      "extension": {
        "length": 13384.061330932618,
        "rating": 50.06219744682312
      }
    },
    {
      "class": "Branch",
      "id": "branch_53598_68387_1",
      "ports": {
        "bus1": 53598,
        "bus2": 68387
      },
      "params": {
        "R": 0.023430583998560905,
        "X": 0.06116383522748947,
        "G": 0.0,
        "B": 0.020471956580877304
      },
      "extension": {
        "length": 24681.847261596682,
        "rating": 81.01016283035278
      }
    },
    {
      "class": "Branch",
      "id": "branch_53599_53606_1",
      "ports": {
        "bus1": 53599,
        "bus2": 53606
      },
      "params": {
        "R": 0.07016471773386002,
        "X": 0.17895829677581784,
        "G": 0.0,
        "B": 0.013408415950834751
      },
      "extension": {
        "length": 32454.802157958984,
        "rating": 60.61750054359436
      }
    },
    {
      "class": "Branch",
      "id": "branch_53599_68385_1",
      "ports": {
        "bus1": 53599,
        "bus2": 68385
      },
      "params": {
        "R": 0.01512395963072777,
        "X": 0.04800563305616379,
        "G": 0.0,
        "B": 0.001641067210584879
      },
      "extension": {
        "length": 6207.987048156739,
        "rating": 57.45583176612854
      }
    },
    {
      "class": "Branch",
      "id": "branch_53600_53601_1",
      "ports": {
        "bus1": 53600,
        "bus2": 53601
      },
      "params": {
        "R": 0.00028438589652068913,
        "X": 0.0011182272573933005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53600_68492_1",
      "ports": {
        "bus1": 68492,
        "bus2": 53600
      },
      "params": {
        "R": 0.036285094916820526,
        "X": 0.06969352811574936,
        "G": 0.0,
        "B": 0.0031483389902859926
      },
      "extension": {
        "length": 10692.565268005372,
        "rating": 64.84184861183167
      }
    },
    {
      "class": "Branch",
      "id": "branch_53600_68530_1",
      "ports": {
        "bus1": 68530,
        "bus2": 53600
      },
      "params": {
        "R": 0.021154038608074185,
        "X": 0.050877366214990616,
        "G": 0.0,
        "B": 0.0015904168831184506
      },
      "extension": {
        "length": 5847.358583770752,
        "rating": 63.9987051486969
      }
    },
    {
      "class": "Branch",
      "id": "branch_53603_53604_1",
      "ports": {
        "bus1": 53603,
        "bus2": 53604
      },
      "params": {
        "R": 0.013574448414146902,
        "X": 0.03449384495615959,
        "G": 0.0,
        "B": 0.001085180789232254
      },
      "extension": {
        "length": 4292.564091339112,
        "rating": 51.11849308013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_53604_53606_1",
      "ports": {
        "bus1": 53604,
        "bus2": 53606
      },
      "params": {
        "R": 0.02255914732813835,
        "X": 0.055551540106534965,
        "G": 0.0,
        "B": 0.0017193930689245462
      },
      "extension": {
        "length": 6972.192773986817,
        "rating": 53.236597776412964
      }
    },
    {
      "class": "Branch",
      "id": "branch_53605_53608_1",
      "ports": {
        "bus1": 53605,
        "bus2": 53608
      },
      "params": {
        "R": 0.004498550668358803,
        "X": 0.16707640886306763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53605_53609_1",
      "ports": {
        "bus1": 53605,
        "bus2": 53609
      },
      "params": {
        "R": 0.0002466239966452122,
        "X": 0.001018068054690957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53606_53608_1",
      "ports": {
        "bus1": 53606,
        "bus2": 53608
      },
      "params": {
        "R": -0.0016225632280111313,
        "X": -0.060262080281972885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53607_53608_1",
      "ports": {
        "bus1": 53607,
        "bus2": 53608
      },
      "params": {
        "R": 0.013724539428949356,
        "X": 0.5097301602363586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53610_53611_1",
      "ports": {
        "bus1": 53611,
        "bus2": 53610
      },
      "params": {
        "R": 0.003308829152956605,
        "X": 0.12361575663089752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53610_53612_1",
      "ports": {
        "bus1": 53610,
        "bus2": 53612
      },
      "params": {
        "R": 0.00021272289450280368,
        "X": 0.0010400962783023715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53611_53613_1",
      "ports": {
        "bus1": 53613,
        "bus2": 53611
      },
      "params": {
        "R": 0.017367221415042877,
        "X": 0.04231183230876922,
        "G": 0.0,
        "B": 0.0007600733661092817
      },
      "extension": {
        "length": 3839.6030419006347,
        "rating": 62.927401065826416
      }
    },
    {
      "class": "Branch",
      "id": "branch_53613_53614_1",
      "ports": {
        "bus1": 53613,
        "bus2": 53614
      },
      "params": {
        "R": 0.0002802767266985029,
        "X": 0.0011086872546002269,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53613_54171_1",
      "ports": {
        "bus1": 53613,
        "bus2": 54171
      },
      "params": {
        "R": 0.031375810503959656,
        "X": 0.08664215356111525,
        "G": 0.0,
        "B": 0.0033516096882522106
      },
      "extension": {
        "length": 11391.687454833986,
        "rating": 53.96464467048645
      }
    },
    {
      "class": "Branch",
      "id": "branch_53615_53619_1",
      "ports": {
        "bus1": 53615,
        "bus2": 53619
      },
      "params": {
        "R": 0.0004903854569420218,
        "X": 0.03705284744501114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53615_53620_1",
      "ports": {
        "bus1": 53615,
        "bus2": 53620
      },
      "params": {
        "R": 0.0002832495665643364,
        "X": 0.0010692852083593607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53616_53617_1",
      "ports": {
        "bus1": 53617,
        "bus2": 53616
      },
      "params": {
        "R": 0.003953155130147934,
        "X": 0.10802926123142242,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53616_53619_1",
      "ports": {
        "bus1": 53616,
        "bus2": 53619
      },
      "params": {
        "R": -0.00020265314378775656,
        "X": -0.015312193892896175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53616_53621_1",
      "ports": {
        "bus1": 53616,
        "bus2": 53621
      },
      "params": {
        "R": 0.0002713176072575152,
        "X": 0.0010325540788471699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53617_54171_1",
      "ports": {
        "bus1": 53617,
        "bus2": 54171
      },
      "params": {
        "R": 0.08382191509008408,
        "X": 0.13903304934501648,
        "G": 0.0,
        "B": 0.005297012161463499
      },
      "extension": {
        "length": 19835.158353881838,
        "rating": 59.39594507217407
      }
    },
    {
      "class": "Branch",
      "id": "branch_53617_68380_1",
      "ports": {
        "bus1": 53617,
        "bus2": 68380
      },
      "params": {
        "R": 0.055724285542964935,
        "X": 0.12500949203968048,
        "G": 0.0,
        "B": 0.005973768886178732
      },
      "extension": {
        "length": 18712.154017089844,
        "rating": 60.26685833930969
      }
    },
    {
      "class": "Branch",
      "id": "branch_53618_53619_1",
      "ports": {
        "bus1": 53618,
        "bus2": 53619
      },
      "params": {
        "R": 0.0012646804098039865,
        "X": 0.09555750340223312,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53620_68531_1",
      "ports": {
        "bus1": 68531,
        "bus2": 53620
      },
      "params": {
        "R": 0.0003513731644488871,
        "X": 0.005708042997866869,
        "G": 0.0,
        "B": 0.5475726127624512
      },
      "extension": {
        "length": 40904.950928466795,
        "rating": 2313.071823120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_53620_68700_1",
      "ports": {
        "bus1": 53620,
        "bus2": 68700
      },
      "params": {
        "R": 0.0004410587134771049,
        "X": 0.007503736298531294,
        "G": 0.0,
        "B": 0.9610353112220764
      },
      "extension": {
        "length": 64079.57758447266,
        "rating": 2543.9035415649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_53621_68384_1",
      "ports": {
        "bus1": 68384,
        "bus2": 53621
      },
      "params": {
        "R": 0.006148100830614567,
        "X": 0.037025369703769684,
        "G": 0.0,
        "B": 0.02736494317650795
      },
      "extension": {
        "length": 24562.64779321289,
        "rating": 290.9003973007202
      }
    },
    {
      "class": "Branch",
      "id": "branch_53622_53623_1",
      "ports": {
        "bus1": 53622,
        "bus2": 53623
      },
      "params": {
        "R": 0.0002865568967536092,
        "X": 0.0010580993257462978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53622_53627_1",
      "ports": {
        "bus1": 53627,
        "bus2": 53622
      },
      "params": {
        "R": 0.03749154508113861,
        "X": 0.08895451575517654,
        "G": 0.0,
        "B": 0.005144708324223757
      },
      "extension": {
        "length": 13936.298739257812,
        "rating": 67.74250268936157
      }
    },
    {
      "class": "Branch",
      "id": "branch_53622_54158_1",
      "ports": {
        "bus1": 54158,
        "bus2": 53622
      },
      "params": {
        "R": 0.036569755524396896,
        "X": 0.09411003440618515,
        "G": 0.0,
        "B": 0.0025829400401562452
      },
      "extension": {
        "length": 11634.98697619629,
        "rating": 60.87605953216553
      }
    },
    {
      "class": "Branch",
      "id": "branch_53624_53625_1",
      "ports": {
        "bus1": 53624,
        "bus2": 53625
      },
      "params": {
        "R": 0.00027292498270981014,
        "X": 0.0011818446218967438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53625_53626_1",
      "ports": {
        "bus1": 53626,
        "bus2": 53625
      },
      "params": {
        "R": 0.003899324219673872,
        "X": 0.02522040344774723,
        "G": 0.0,
        "B": 0.025589561089873314
      },
      "extension": {
        "length": 18602.267654663086,
        "rating": 243.0842638015747
      }
    },
    {
      "class": "Branch",
      "id": "branch_53626_53627_1",
      "ports": {
        "bus1": 53627,
        "bus2": 53626
      },
      "params": {
        "R": 0.003116878215223551,
        "X": 0.09325908124446869,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53626_53628_1",
      "ports": {
        "bus1": 53626,
        "bus2": 53628
      },
      "params": {
        "R": 0.00020578176190610975,
        "X": 0.0010631378972902894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53626_55129_1",
      "ports": {
        "bus1": 53626,
        "bus2": 55129
      },
      "params": {
        "R": 0.003888393519446254,
        "X": 0.026688354089856148,
        "G": 0.0,
        "B": 0.025540940463542938
      },
      "extension": {
        "length": 18014.72086669922,
        "rating": 217.28005409240723
      }
    },
    {
      "class": "Branch",
      "id": "branch_53629_53631_1",
      "ports": {
        "bus1": 53629,
        "bus2": 53631
      },
      "params": {
        "R": 0.01854424737393856,
        "X": 0.04832824319601059,
        "G": 0.0,
        "B": 0.0007970397709868848
      },
      "extension": {
        "length": 4616.049869384766,
        "rating": 70.34602761268616
      }
    },
    {
      "class": "Branch",
      "id": "branch_53629_53985_1",
      "ports": {
        "bus1": 53629,
        "bus2": 53985
      },
      "params": {
        "R": 0.015649868175387383,
        "X": 0.03524957597255707,
        "G": 0.0,
        "B": 0.0014286092482507229
      },
      "extension": {
        "length": 5090.374812469483,
        "rating": 51.853471994400024
      }
    },
    {
      "class": "Branch",
      "id": "branch_53630_53631_1",
      "ports": {
        "bus1": 53631,
        "bus2": 53630
      },
      "params": {
        "R": 0.004216033034026623,
        "X": 0.11913160234689713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53630_53632_1",
      "ports": {
        "bus1": 53630,
        "bus2": 53632
      },
      "params": {
        "R": 0.00023306524963118136,
        "X": 0.0011572545627132058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53630_53986_1",
      "ports": {
        "bus1": 53986,
        "bus2": 53630
      },
      "params": {
        "R": 0.0011193116661161184,
        "X": 0.006203924305737019,
        "G": 0.0,
        "B": 0.008175825700163841
      },
      "extension": {
        "length": 4701.996960479736,
        "rating": 254.5522928237915
      }
    },
    {
      "class": "Branch",
      "id": "branch_53631_53985_1",
      "ports": {
        "bus1": 53631,
        "bus2": 53985
      },
      "params": {
        "R": 0.017897332087159157,
        "X": 0.04529234766960144,
        "G": 0.0,
        "B": 0.0012908292701467872
      },
      "extension": {
        "length": 5139.407517242432,
        "rating": 74.44468140602112
      }
    },
    {
      "class": "Branch",
      "id": "branch_53633_53635_1",
      "ports": {
        "bus1": 53633,
        "bus2": 53635
      },
      "params": {
        "R": 0.04478555545210838,
        "X": 0.10350883752107619,
        "G": 0.0,
        "B": 0.0017096255905926228
      },
      "extension": {
        "length": 10107.44805267334,
        "rating": 51.78097486495972
      }
    },
    {
      "class": "Branch",
      "id": "branch_53633_53639_1",
      "ports": {
        "bus1": 53633,
        "bus2": 53639
      },
      "params": {
        "R": 0.06873949617147446,
        "X": 0.12508614361286163,
        "G": 0.0,
        "B": 0.005242947954684496
      },
      "extension": {
        "length": 18249.982692626952,
        "rating": 61.75985336303711
      }
    },
    {
      "class": "Branch",
      "id": "branch_53634_53635_1",
      "ports": {
        "bus1": 53634,
        "bus2": 53635
      },
      "params": {
        "R": 0.00028033455600962043,
        "X": 0.00111537822522223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53636_53637_1",
      "ports": {
        "bus1": 53637,
        "bus2": 53636
      },
      "params": {
        "R": 0.0039471290074288845,
        "X": 0.11794446408748627,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53636_53638_1",
      "ports": {
        "bus1": 53636,
        "bus2": 53638
      },
      "params": {
        "R": 0.0002787762205116451,
        "X": 0.0010151166934520006,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53636_54519_1",
      "ports": {
        "bus1": 54519,
        "bus2": 53636
      },
      "params": {
        "R": 0.004494932480156422,
        "X": 0.033597931265830994,
        "G": 0.0,
        "B": 0.01864330843091011
      },
      "extension": {
        "length": 17565.71190161133,
        "rating": 228.65042686462402
      }
    },
    {
      "class": "Branch",
      "id": "branch_53636_54529_1",
      "ports": {
        "bus1": 53636,
        "bus2": 54529
      },
      "params": {
        "R": 0.006987439002841711,
        "X": 0.04221591725945473,
        "G": 0.0,
        "B": 0.02889425866305828
      },
      "extension": {
        "length": 25383.19719616699,
        "rating": 273.2139825820923
      }
    },
    {
      "class": "Branch",
      "id": "branch_53639_54511_1",
      "ports": {
        "bus1": 53639,
        "bus2": 54511
      },
      "params": {
        "R": 0.027518846094608307,
        "X": 0.06157168745994568,
        "G": 0.0,
        "B": 0.0012594332220032811
      },
      "extension": {
        "length": 6198.076525177002,
        "rating": 74.33580756187439
      }
    },
    {
      "class": "Branch",
      "id": "branch_53640_54457_1",
      "ports": {
        "bus1": 53640,
        "bus2": 54457
      },
      "params": {
        "R": 0.0343744158744812,
        "X": 0.1027756780385971,
        "G": 0.0,
        "B": 0.02343895100057125
      },
      "extension": {
        "length": 33769.46340087891,
        "rating": 70.59127688407898
      }
    },
    {
      "class": "Branch",
      "id": "branch_53640_54511_1",
      "ports": {
        "bus1": 53640,
        "bus2": 54511
      },
      "params": {
        "R": 0.03309425339102745,
        "X": 0.08884450793266296,
        "G": 0.0,
        "B": 0.0015560504980385303
      },
      "extension": {
        "length": 8293.637021484376,
        "rating": 60.037434101104736
      }
    },
    {
      "class": "Branch",
      "id": "branch_53641_53672_1",
      "ports": {
        "bus1": 53672,
        "bus2": 53641
      },
      "params": {
        "R": 0.03964611515402794,
        "X": 0.10928244143724442,
        "G": 0.0,
        "B": 0.0033564660698175426
      },
      "extension": {
        "length": 13216.288827392578,
        "rating": 65.28263092041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_53641_53681_1",
      "ports": {
        "bus1": 53641,
        "bus2": 53681
      },
      "params": {
        "R": 0.014456475153565407,
        "X": 0.0376177653670311,
        "G": 0.0,
        "B": 0.047200415283441544
      },
      "extension": {
        "length": 28628.613564697265,
        "rating": 62.41012215614319
      }
    },
    {
      "class": "Branch",
      "id": "branch_53642_53645_1",
      "ports": {
        "bus1": 53642,
        "bus2": 53645
      },
      "params": {
        "R": 0.0005777571350336075,
        "X": 0.01107063889503479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53642_53646_1",
      "ports": {
        "bus1": 53642,
        "bus2": 53646
      },
      "params": {
        "R": 0.00022684386931359768,
        "X": 0.0010104371467605233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53642_53647_1",
      "ports": {
        "bus1": 53642,
        "bus2": 53647
      },
      "params": {
        "R": 0.00026024834369309247,
        "X": 0.0010935504687950015,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53643_53645_1",
      "ports": {
        "bus1": 53643,
        "bus2": 53645
      },
      "params": {
        "R": 0.008405391126871109,
        "X": 0.16105914115905762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53644_53645_1",
      "ports": {
        "bus1": 53644,
        "bus2": 53645
      },
      "params": {
        "R": 0.008405391126871109,
        "X": 0.16105914115905762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53646_54237_1",
      "ports": {
        "bus1": 53646,
        "bus2": 54237
      },
      "params": {
        "R": 0.04899403452873231,
        "X": 0.11277088522911072,
        "G": 0.0,
        "B": 0.008928226307034492
      },
      "extension": {
        "length": 23536.702043701174,
        "rating": 54.85298037528992
      }
    },
    {
      "class": "Branch",
      "id": "branch_53646_54476_1",
      "ports": {
        "bus1": 53646,
        "bus2": 54476
      },
      "params": {
        "R": 0.05622325837612152,
        "X": 0.11965472996234895,
        "G": 0.0,
        "B": 0.003254797775298357
      },
      "extension": {
        "length": 13795.570770996093,
        "rating": 56.11286163330078
      }
    },
    {
      "class": "Branch",
      "id": "branch_53646_54921_1",
      "ports": {
        "bus1": 54921,
        "bus2": 53646
      },
      "params": {
        "R": 0.018979713320732117,
        "X": 0.05241528898477554,
        "G": 0.0,
        "B": 0.0029687320347875357
      },
      "extension": {
        "length": 8930.511193908691,
        "rating": 62.89634108543396
      }
    },
    {
      "class": "Branch",
      "id": "branch_53648_53649_1",
      "ports": {
        "bus1": 53649,
        "bus2": 53648
      },
      "params": {
        "R": 0.06516299396753311,
        "X": 0.13644851744174957,
        "G": 0.0,
        "B": 0.006156295537948609
      },
      "extension": {
        "length": 18929.285368286135,
        "rating": 70.36274075508118
      }
    },
    {
      "class": "Branch",
      "id": "branch_53648_53658_1",
      "ports": {
        "bus1": 53658,
        "bus2": 53648
      },
      "params": {
        "R": 0.032075364142656326,
        "X": 0.07045753300189972,
        "G": 0.0,
        "B": 0.004452415741980076
      },
      "extension": {
        "length": 12656.710518310547,
        "rating": 75.48080682754517
      }
    },
    {
      "class": "Branch",
      "id": "branch_53649_53650_1",
      "ports": {
        "bus1": 53649,
        "bus2": 53650
      },
      "params": {
        "R": 0.0002886474539991468,
        "X": 0.0010000452166423202,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53649_54027_1",
      "ports": {
        "bus1": 53649,
        "bus2": 54027
      },
      "params": {
        "R": 0.0639657974243164,
        "X": 0.19508029520511627,
        "G": 0.0,
        "B": 0.005176400765776634
      },
      "extension": {
        "length": 22590.068104248046,
        "rating": 62.12995648384094
      }
    },
    {
      "class": "Branch",
      "id": "branch_53649_54776_1",
      "ports": {
        "bus1": 53649,
        "bus2": 54776
      },
      "params": {
        "R": 0.06024058908224106,
        "X": 0.12490662932395935,
        "G": 0.0,
        "B": 0.003129089716821909
      },
      "extension": {
        "length": 14119.606387573243,
        "rating": 53.161996603012085
      }
    },
    {
      "class": "Branch",
      "id": "branch_53651_53652_1",
      "ports": {
        "bus1": 53651,
        "bus2": 53652
      },
      "params": {
        "R": 0.00021185098739806563,
        "X": 0.001186103094369173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53651_53669_1",
      "ports": {
        "bus1": 53651,
        "bus2": 53669
      },
      "params": {
        "R": 0.0327465794980526,
        "X": 0.08298853039741516,
        "G": 0.0,
        "B": 0.004328758455812931
      },
      "extension": {
        "length": 14101.079937011718,
        "rating": 69.28458213806152
      }
    },
    {
      "class": "Branch",
      "id": "branch_53653_53654_1",
      "ports": {
        "bus1": 53653,
        "bus2": 53654
      },
      "params": {
        "R": 0.00023148242325987667,
        "X": 0.0011918232776224613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53653_53663_1",
      "ports": {
        "bus1": 53663,
        "bus2": 53653
      },
      "params": {
        "R": 0.018430929630994797,
        "X": 0.04088876023888588,
        "G": 0.0,
        "B": 0.002059666905552149
      },
      "extension": {
        "length": 6464.320773925781,
        "rating": 50.57411193847656
      }
    },
    {
      "class": "Branch",
      "id": "branch_53653_54476_1",
      "ports": {
        "bus1": 54476,
        "bus2": 53653
      },
      "params": {
        "R": 0.009544389322400093,
        "X": 0.025884343311190605,
        "G": 0.0,
        "B": 0.0024691300932317972
      },
      "extension": {
        "length": 5753.7490534057615,
        "rating": 75.70573687553406
      }
    },
    {
      "class": "Branch",
      "id": "branch_53655_53656_1",
      "ports": {
        "bus1": 53655,
        "bus2": 53656
      },
      "params": {
        "R": 0.000207579621928744,
        "X": 0.0011128298938274384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53655_53658_1",
      "ports": {
        "bus1": 53658,
        "bus2": 53655
      },
      "params": {
        "R": 0.012123762629926205,
        "X": 0.0341581329703331,
        "G": 0.0,
        "B": 0.0033205663785338406
      },
      "extension": {
        "length": 7383.267868469238,
        "rating": 53.15292477607727
      }
    },
    {
      "class": "Branch",
      "id": "branch_53655_53663_1",
      "ports": {
        "bus1": 53663,
        "bus2": 53655
      },
      "params": {
        "R": 0.04131245240569115,
        "X": 0.09584553539752962,
        "G": 0.0,
        "B": 0.005329582840204239
      },
      "extension": {
        "length": 15239.554957397462,
        "rating": 62.85167932510376
      }
    },
    {
      "class": "Branch",
      "id": "branch_53657_53660_1",
      "ports": {
        "bus1": 53657,
        "bus2": 53660
      },
      "params": {
        "R": 0.0014607212506234646,
        "X": 0.04916149005293846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53657_53661_1",
      "ports": {
        "bus1": 53657,
        "bus2": 53661
      },
      "params": {
        "R": 0.00023049906303640455,
        "X": 0.001127910683862865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53657_53662_1",
      "ports": {
        "bus1": 53662,
        "bus2": 53657
      },
      "params": {
        "R": 0.0027056930121034384,
        "X": 0.016547948122024536,
        "G": 0.0,
        "B": 0.012215256690979004
      },
      "extension": {
        "length": 9813.705354492187,
        "rating": 260.52470207214355
      }
    },
    {
      "class": "Branch",
      "id": "branch_53658_53660_1",
      "ports": {
        "bus1": 53658,
        "bus2": 53660
      },
      "params": {
        "R": 0.0016154064796864986,
        "X": 0.05436747893691063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53659_53660_1",
      "ports": {
        "bus1": 53659,
        "bus2": 53660
      },
      "params": {
        "R": 0.01409461535513401,
        "X": 0.47436296939849854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53662_53663_1",
      "ports": {
        "bus1": 53663,
        "bus2": 53662
      },
      "params": {
        "R": 0.003617755835875869,
        "X": 0.1091512069106102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53662_53664_1",
      "ports": {
        "bus1": 53662,
        "bus2": 53664
      },
      "params": {
        "R": 0.00027828942984342575,
        "X": 0.0011412223102524877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53662_54479_1",
      "ports": {
        "bus1": 53662,
        "bus2": 54479
      },
      "params": {
        "R": 0.002621221588924527,
        "X": 0.014334399253129959,
        "G": 0.0,
        "B": 0.009707344695925713
      },
      "extension": {
        "length": 8252.840767456055,
        "rating": 287.68293857574463
      }
    },
    {
      "class": "Branch",
      "id": "branch_53665_53666_1",
      "ports": {
        "bus1": 53666,
        "bus2": 53665
      },
      "params": {
        "R": 0.0030331520829349756,
        "X": 0.1184825599193573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53665_53667_1",
      "ports": {
        "bus1": 53665,
        "bus2": 53667
      },
      "params": {
        "R": 0.00025327038019895554,
        "X": 0.0011750806588679552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53665_53668_1",
      "ports": {
        "bus1": 53665,
        "bus2": 53668
      },
      "params": {
        "R": 0.0020527271553874016,
        "X": 0.012984240427613258,
        "G": 0.0,
        "B": 0.01592853106558323
      },
      "extension": {
        "length": 10324.887129272462,
        "rating": 250.40149688720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_53665_55202_1",
      "ports": {
        "bus1": 55202,
        "bus2": 53665
      },
      "params": {
        "R": 0.0024393422063440084,
        "X": 0.015134907327592373,
        "G": 0.0,
        "B": 0.007032298017293215
      },
      "extension": {
        "length": 7694.992166748048,
        "rating": 272.8158235549927
      }
    },
    {
      "class": "Branch",
      "id": "branch_53666_53669_1",
      "ports": {
        "bus1": 53669,
        "bus2": 53666
      },
      "params": {
        "R": 0.03417171910405159,
        "X": 0.074071004986763,
        "G": 0.0,
        "B": 0.0025031284894794226
      },
      "extension": {
        "length": 10401.230655395508,
        "rating": 71.39387130737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_53666_55171_1",
      "ports": {
        "bus1": 55171,
        "bus2": 53666
      },
      "params": {
        "R": 0.015990445390343666,
        "X": 0.04083321616053581,
        "G": 0.0,
        "B": 0.02639951929450035
      },
      "extension": {
        "length": 23244.913900634765,
        "rating": 67.27948188781738
      }
    },
    {
      "class": "Branch",
      "id": "branch_53668_53669_1",
      "ports": {
        "bus1": 53669,
        "bus2": 53668
      },
      "params": {
        "R": 0.0037913054693490267,
        "X": 0.1322612762451172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53668_53670_1",
      "ports": {
        "bus1": 53668,
        "bus2": 53670
      },
      "params": {
        "R": 0.0002473577333148569,
        "X": 0.001051609287969768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53671_53672_1",
      "ports": {
        "bus1": 53672,
        "bus2": 53671
      },
      "params": {
        "R": 0.0019789182115346193,
        "X": 0.05317708104848862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53671_53673_1",
      "ports": {
        "bus1": 53671,
        "bus2": 53673
      },
      "params": {
        "R": 0.00020997367391828448,
        "X": 0.0010981751838698983,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53671_55178_1",
      "ports": {
        "bus1": 55178,
        "bus2": 53671
      },
      "params": {
        "R": 0.00534396106377244,
        "X": 0.03315068781375885,
        "G": 0.0,
        "B": 0.022313321009278297
      },
      "extension": {
        "length": 18263.421314208987,
        "rating": 246.12770080566406
      }
    },
    {
      "class": "Branch",
      "id": "branch_53671_55202_1",
      "ports": {
        "bus1": 55202,
        "bus2": 53671
      },
      "params": {
        "R": 0.0030477570835500956,
        "X": 0.019268030300736427,
        "G": 0.0,
        "B": 0.02339879609644413
      },
      "extension": {
        "length": 15366.437584716798,
        "rating": 218.67845058441162
      }
    },
    {
      "class": "Branch",
      "id": "branch_53674_55171_1",
      "ports": {
        "bus1": 55171,
        "bus2": 53674
      },
      "params": {
        "R": 0.008964242413640022,
        "X": 0.019630106166005135,
        "G": 0.0,
        "B": 0.0003740433603525162
      },
      "extension": {
        "length": 1997.2548921203613,
        "rating": 58.816325664520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_53675_53676_1",
      "ports": {
        "bus1": 53676,
        "bus2": 53675
      },
      "params": {
        "R": 0.002777934307232499,
        "X": 0.09375926852226257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53675_53677_1",
      "ports": {
        "bus1": 53675,
        "bus2": 53677
      },
      "params": {
        "R": 0.00022606764105148613,
        "X": 0.0011664232006296515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53675_53755_1",
      "ports": {
        "bus1": 53755,
        "bus2": 53675
      },
      "params": {
        "R": 0.006790646351873875,
        "X": 0.045134879648685455,
        "G": 0.0,
        "B": 0.05009818822145462
      },
      "extension": {
        "length": 31580.619517089846,
        "rating": 260.0995063781738
      }
    },
    {
      "class": "Branch",
      "id": "branch_53675_55178_1",
      "ports": {
        "bus1": 53675,
        "bus2": 55178
      },
      "params": {
        "R": 0.005763218738138676,
        "X": 0.03035697527229786,
        "G": 0.0,
        "B": 0.019892683252692223
      },
      "extension": {
        "length": 17199.056700439454,
        "rating": 226.9794225692749
      }
    },
    {
      "class": "Branch",
      "id": "branch_53676_53759_1",
      "ports": {
        "bus1": 53759,
        "bus2": 53676
      },
      "params": {
        "R": 0.05468696728348731,
        "X": 0.1558976173400879,
        "G": 0.0,
        "B": 0.0034816036932170395
      },
      "extension": {
        "length": 16292.776995483398,
        "rating": 49.66064989566803
      }
    },
    {
      "class": "Branch",
      "id": "branch_53676_55171_1",
      "ports": {
        "bus1": 53676,
        "bus2": 55171
      },
      "params": {
        "R": 0.027331260964274406,
        "X": 0.05263692885637283,
        "G": 0.0,
        "B": 0.006835718639194965
      },
      "extension": {
        "length": 14395.747346191407,
        "rating": 61.7775022983551
      }
    },
    {
      "class": "Branch",
      "id": "branch_53678_53679_1",
      "ports": {
        "bus1": 53679,
        "bus2": 53678
      },
      "params": {
        "R": 0.00336696719750762,
        "X": 0.11567118763923645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53678_53680_1",
      "ports": {
        "bus1": 53678,
        "bus2": 53680
      },
      "params": {
        "R": 0.0002942220016848296,
        "X": 0.0011748881079256535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53678_55178_1",
      "ports": {
        "bus1": 55178,
        "bus2": 53678
      },
      "params": {
        "R": 0.004720635246485472,
        "X": 0.02864667773246765,
        "G": 0.0,
        "B": 0.019659530371427536
      },
      "extension": {
        "length": 16215.316142211914,
        "rating": 249.76162910461426
      }
    },
    {
      "class": "Branch",
      "id": "branch_53681_53682_1",
      "ports": {
        "bus1": 53681,
        "bus2": 53682
      },
      "params": {
        "R": 0.021829726174473766,
        "X": 0.06192492321133614,
        "G": 0.0,
        "B": 0.0029892930760979652
      },
      "extension": {
        "length": 10281.371227294921,
        "rating": 56.41750693321228
      }
    },
    {
      "class": "Branch",
      "id": "branch_53682_53683_1",
      "ports": {
        "bus1": 53682,
        "bus2": 53683
      },
      "params": {
        "R": 0.00021694724273402244,
        "X": 0.0011851892340928316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53682_53950_1",
      "ports": {
        "bus1": 53682,
        "bus2": 53950
      },
      "params": {
        "R": 0.062212567776441574,
        "X": 0.17689314484596252,
        "G": 0.0,
        "B": 0.012038261629641056
      },
      "extension": {
        "length": 32231.060466064453,
        "rating": 50.90678334236145
      }
    },
    {
      "class": "Branch",
      "id": "branch_53684_53685_1",
      "ports": {
        "bus1": 53684,
        "bus2": 53685
      },
      "params": {
        "R": 0.00020729559764731678,
        "X": 0.0010748786153271794,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53685_54247_1",
      "ports": {
        "bus1": 53685,
        "bus2": 54247
      },
      "params": {
        "R": 0.04061717167496681,
        "X": 0.0967072620987892,
        "G": 0.0,
        "B": 0.0066751595586538315
      },
      "extension": {
        "length": 16986.76607702637,
        "rating": 57.13348388671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_53686_53687_1",
      "ports": {
        "bus1": 53686,
        "bus2": 53687
      },
      "params": {
        "R": 0.00021431423374451694,
        "X": 0.0011462293332442641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53686_53688_1",
      "ports": {
        "bus1": 53688,
        "bus2": 53686
      },
      "params": {
        "R": 0.051144346594810486,
        "X": 0.11257576197385788,
        "G": 0.0,
        "B": 0.003928627818822861
      },
      "extension": {
        "length": 15129.604133789064,
        "rating": 42.195239663124084
      }
    },
    {
      "class": "Branch",
      "id": "branch_53686_53692_1",
      "ports": {
        "bus1": 53692,
        "bus2": 53686
      },
      "params": {
        "R": 0.02402787283062935,
        "X": 0.06839141994714737,
        "G": 0.0,
        "B": 0.002980501390993595
      },
      "extension": {
        "length": 10428.07643536377,
        "rating": 57.015424966812134
      }
    },
    {
      "class": "Branch",
      "id": "branch_53688_53689_1",
      "ports": {
        "bus1": 53688,
        "bus2": 53689
      },
      "params": {
        "R": 0.00024646695237606764,
        "X": 0.0011201376328244805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53688_53690_1",
      "ports": {
        "bus1": 53688,
        "bus2": 53690
      },
      "params": {
        "R": 0.055410999804735184,
        "X": 0.1518850028514862,
        "G": 0.0,
        "B": 0.010689344257116318
      },
      "extension": {
        "length": 26295.73884448242,
        "rating": 62.75450587272644
      }
    },
    {
      "class": "Branch",
      "id": "branch_53688_53699_1",
      "ports": {
        "bus1": 53688,
        "bus2": 53699
      },
      "params": {
        "R": 0.1594051867723465,
        "X": 0.385392427444458,
        "G": 0.0,
        "B": 0.00832812488079071
      },
      "extension": {
        "length": 42372.035239746096,
        "rating": 53.41099500656128
      }
    },
    {
      "class": "Branch",
      "id": "branch_53688_54204_1",
      "ports": {
        "bus1": 53688,
        "bus2": 54204
      },
      "params": {
        "R": 0.014384596608579159,
        "X": 0.04294244199991226,
        "G": 0.0,
        "B": 0.0035281686577945948
      },
      "extension": {
        "length": 8662.496181152344,
        "rating": 61.6926372051239
      }
    },
    {
      "class": "Branch",
      "id": "branch_53690_53697_1",
      "ports": {
        "bus1": 53697,
        "bus2": 53690
      },
      "params": {
        "R": 0.003721690271049738,
        "X": 0.007408973760902882,
        "G": 0.0,
        "B": 0.0012424448505043983
      },
      "extension": {
        "length": 2181.1513242645265,
        "rating": 77.74631977081299
      }
    },
    {
      "class": "Branch",
      "id": "branch_53690_54427_1",
      "ports": {
        "bus1": 53690,
        "bus2": 54427
      },
      "params": {
        "R": 0.015453077852725983,
        "X": 0.03675926476716995,
        "G": 0.0,
        "B": 0.005158828105777502
      },
      "extension": {
        "length": 8570.138655761719,
        "rating": 45.63194811344147
      }
    },
    {
      "class": "Branch",
      "id": "branch_53690_54522_1",
      "ports": {
        "bus1": 53690,
        "bus2": 54522
      },
      "params": {
        "R": 0.02171940915286541,
        "X": 0.05627802759408951,
        "G": 0.0,
        "B": 0.013381272554397583
      },
      "extension": {
        "length": 19112.591481811523,
        "rating": 64.37116265296936
      }
    },
    {
      "class": "Branch",
      "id": "branch_53691_53692_1",
      "ports": {
        "bus1": 53691,
        "bus2": 53692
      },
      "params": {
        "R": 0.00021457525144796818,
        "X": 0.0010992508614435792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53692_53694_1",
      "ports": {
        "bus1": 53692,
        "bus2": 53694
      },
      "params": {
        "R": 0.010967543348670006,
        "X": 0.027296584099531174,
        "G": 0.0,
        "B": 0.0017040735110640528
      },
      "extension": {
        "length": 4605.445621307374,
        "rating": 70.49209475517273
      }
    },
    {
      "class": "Branch",
      "id": "branch_53692_54786_1",
      "ports": {
        "bus1": 54786,
        "bus2": 53692
      },
      "params": {
        "R": 0.022023176774382595,
        "X": 0.06200436130166054,
        "G": 0.0,
        "B": 0.0014644692419096828
      },
      "extension": {
        "length": 7064.277106750488,
        "rating": 70.44466137886047
      }
    },
    {
      "class": "Branch",
      "id": "branch_53693_53694_1",
      "ports": {
        "bus1": 53694,
        "bus2": 53693
      },
      "params": {
        "R": 0.00491046067327261,
        "X": 0.16002009809017181,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53693_53695_1",
      "ports": {
        "bus1": 53693,
        "bus2": 53695
      },
      "params": {
        "R": 0.0002646018110681325,
        "X": 0.0010224997531622648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53694_54786_1",
      "ports": {
        "bus1": 53694,
        "bus2": 54786
      },
      "params": {
        "R": 0.01777077466249466,
        "X": 0.040505919605493546,
        "G": 0.0,
        "B": 0.0018160340841859577
      },
      "extension": {
        "length": 5800.695594818116,
        "rating": 67.26990938186646
      }
    },
    {
      "class": "Branch",
      "id": "branch_53695_54851_1",
      "ports": {
        "bus1": 54851,
        "bus2": 53695
      },
      "params": {
        "R": 0.0011364908423274755,
        "X": 0.005591030698269606,
        "G": 0.0,
        "B": 0.011072035878896713
      },
      "extension": {
        "length": 5200.767655609131,
        "rating": 252.0451545715332
      }
    },
    {
      "class": "Branch",
      "id": "branch_53696_53697_1",
      "ports": {
        "bus1": 53697,
        "bus2": 53696
      },
      "params": {
        "R": 0.0030518074054270983,
        "X": 0.09403198212385178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53696_53698_1",
      "ports": {
        "bus1": 53696,
        "bus2": 53698
      },
      "params": {
        "R": 0.00024791277246549726,
        "X": 0.0011402105446904898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53696_54527_1",
      "ports": {
        "bus1": 53696,
        "bus2": 54527
      },
      "params": {
        "R": 0.005582971964031458,
        "X": 0.033580049872398376,
        "G": 0.0,
        "B": 0.025157593190670013
      },
      "extension": {
        "length": 20160.21767541504,
        "rating": 206.4772129058838
      }
    },
    {
      "class": "Branch",
      "id": "branch_53696_54792_1",
      "ports": {
        "bus1": 54792,
        "bus2": 53696
      },
      "params": {
        "R": 0.0033901159185916185,
        "X": 0.02204825170338154,
        "G": 0.0,
        "B": 0.010446970351040363
      },
      "extension": {
        "length": 11054.789530334472,
        "rating": 276.08025074005127
      }
    },
    {
      "class": "Branch",
      "id": "branch_53699_53700_1",
      "ports": {
        "bus1": 53699,
        "bus2": 53700
      },
      "params": {
        "R": 0.00024844391737133265,
        "X": 0.0010447088861837983,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53701_53702_1",
      "ports": {
        "bus1": 53701,
        "bus2": 53702
      },
      "params": {
        "R": 0.022839408367872238,
        "X": 0.04801180586218833,
        "G": 0.0,
        "B": 0.0019426168873906136
      },
      "extension": {
        "length": 6887.505361816407,
        "rating": 54.817748069763184
      }
    },
    {
      "class": "Branch",
      "id": "branch_53701_54191_1",
      "ports": {
        "bus1": 53701,
        "bus2": 54191
      },
      "params": {
        "R": 0.029639268293976787,
        "X": 0.07346425950527191,
        "G": 0.0,
        "B": 0.001635499414987862
      },
      "extension": {
        "length": 7532.222311340332,
        "rating": 59.51375961303711
      }
    },
    {
      "class": "Branch",
      "id": "branch_53703_53712_1",
      "ports": {
        "bus1": 53703,
        "bus2": 53712
      },
      "params": {
        "R": 0.002220143796876073,
        "X": 0.01545735727995634,
        "G": 0.0,
        "B": 0.004613095428794622
      },
      "extension": {
        "length": 6003.986976837158,
        "rating": 233.73870849609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_53703_54007_1",
      "ports": {
        "bus1": 53703,
        "bus2": 54007
      },
      "params": {
        "R": 0.003414476290345192,
        "X": 0.021751580759882927,
        "G": 0.0,
        "B": 0.010116796009242535
      },
      "extension": {
        "length": 10483.227580627441,
        "rating": 256.1424493789673
      }
    },
    {
      "class": "Branch",
      "id": "branch_53704_53705_1",
      "ports": {
        "bus1": 53705,
        "bus2": 53704
      },
      "params": {
        "R": 0.003039808012545109,
        "X": 0.10253354161977768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53704_53706_1",
      "ports": {
        "bus1": 53704,
        "bus2": 53706
      },
      "params": {
        "R": 0.0002463036507833749,
        "X": 0.0011487583396956325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53704_66547_1",
      "ports": {
        "bus1": 53704,
        "bus2": 66547
      },
      "params": {
        "R": 0.002686680294573307,
        "X": 0.01588553749024868,
        "G": 0.0,
        "B": 0.06276910752058029
      },
      "extension": {
        "length": 23811.54303515625,
        "rating": 296.3186025619507
      }
    },
    {
      "class": "Branch",
      "id": "branch_53705_54023_1",
      "ports": {
        "bus1": 54023,
        "bus2": 53705
      },
      "params": {
        "R": 0.014986597932875155,
        "X": 0.04353450238704681,
        "G": 0.0,
        "B": 0.0027151419781148434
      },
      "extension": {
        "length": 7282.43599987793,
        "rating": 68.15950870513916
      }
    },
    {
      "class": "Branch",
      "id": "branch_53707_53710_1",
      "ports": {
        "bus1": 53707,
        "bus2": 53710
      },
      "params": {
        "R": 0.0016651693731546402,
        "X": 0.06107717379927635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53707_53711_1",
      "ports": {
        "bus1": 53707,
        "bus2": 53711
      },
      "params": {
        "R": 0.00025319179985672235,
        "X": 0.0010876581072807312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53707_53712_1",
      "ports": {
        "bus1": 53707,
        "bus2": 53712
      },
      "params": {
        "R": 0.00021987933723721653,
        "X": 0.001022630836814642,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53708_53710_1",
      "ports": {
        "bus1": 53708,
        "bus2": 53710
      },
      "params": {
        "R": 0.0015410035848617554,
        "X": 0.05652284249663353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53708_53714_1",
      "ports": {
        "bus1": 53714,
        "bus2": 53708
      },
      "params": {
        "R": 0.026598600670695305,
        "X": 0.054192736744880676,
        "G": 0.0,
        "B": 0.0015228145057335496
      },
      "extension": {
        "length": 6551.308836364747,
        "rating": 56.97014331817627
      }
    },
    {
      "class": "Branch",
      "id": "branch_53708_54021_1",
      "ports": {
        "bus1": 54021,
        "bus2": 53708
      },
      "params": {
        "R": 0.025343013927340508,
        "X": 0.08746136724948883,
        "G": 0.0,
        "B": 0.006274012383073568
      },
      "extension": {
        "length": 17052.392164306642,
        "rating": 54.912275075912476
      }
    },
    {
      "class": "Branch",
      "id": "branch_53708_66578_1",
      "ports": {
        "bus1": 53708,
        "bus2": 66578
      },
      "params": {
        "R": 0.010170836001634598,
        "X": 0.02772127091884613,
        "G": 0.0,
        "B": 0.012092827819287777
      },
      "extension": {
        "length": 13335.149107177735,
        "rating": 75.83627700805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_53709_53710_1",
      "ports": {
        "bus1": 53709,
        "bus2": 53710
      },
      "params": {
        "R": 0.02160569094121456,
        "X": 0.7924805283546448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53712_54007_1",
      "ports": {
        "bus1": 53712,
        "bus2": 54007
      },
      "params": {
        "R": 0.0013010978000238538,
        "X": 0.007408063858747482,
        "G": 0.0,
        "B": 0.009808157570660114
      },
      "extension": {
        "length": 5732.504105987549,
        "rating": 285.85612773895264
      }
    },
    {
      "class": "Branch",
      "id": "branch_53712_67237_1",
      "ports": {
        "bus1": 67237,
        "bus2": 53712
      },
      "params": {
        "R": 0.0034934361465275288,
        "X": 0.017460258677601814,
        "G": 0.0,
        "B": 0.009462921880185604
      },
      "extension": {
        "length": 8641.391283325196,
        "rating": 261.7252588272095
      }
    },
    {
      "class": "Branch",
      "id": "branch_53713_53716_1",
      "ports": {
        "bus1": 53713,
        "bus2": 53716
      },
      "params": {
        "R": 0.008760368451476097,
        "X": 0.249494731426239,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53713_53717_1",
      "ports": {
        "bus1": 53713,
        "bus2": 53717
      },
      "params": {
        "R": 0.00024753535399213433,
        "X": 0.0011710699182003736,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53714_53716_1",
      "ports": {
        "bus1": 53714,
        "bus2": 53716
      },
      "params": {
        "R": -0.005458062514662743,
        "X": -0.15544527769088745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53715_53716_1",
      "ports": {
        "bus1": 53715,
        "bus2": 53716
      },
      "params": {
        "R": 0.021211890503764153,
        "X": 0.6041131615638733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53717_67237_1",
      "ports": {
        "bus1": 67237,
        "bus2": 53717
      },
      "params": {
        "R": 0.0018787635490298271,
        "X": 0.012475182302296162,
        "G": 0.0,
        "B": 0.007569464389234781
      },
      "extension": {
        "length": 6735.079223876954,
        "rating": 273.46110343933105
      }
    },
    {
      "class": "Branch",
      "id": "branch_53718_53762_1",
      "ports": {
        "bus1": 53762,
        "bus2": 53718
      },
      "params": {
        "R": 0.027874531224370003,
        "X": 0.06448474526405334,
        "G": 0.0,
        "B": 0.007593645714223385
      },
      "extension": {
        "length": 16482.668893066406,
        "rating": 59.83971357345581
      }
    },
    {
      "class": "Branch",
      "id": "branch_53719_53720_1",
      "ports": {
        "bus1": 53719,
        "bus2": 53720
      },
      "params": {
        "R": 0.00023464893456548452,
        "X": 0.0010191657347604632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53719_53723_1",
      "ports": {
        "bus1": 53723,
        "bus2": 53719
      },
      "params": {
        "R": 0.012948819436132908,
        "X": 0.03103351965546608,
        "G": 0.0,
        "B": 0.0011478291125968099
      },
      "extension": {
        "length": 4446.403387207031,
        "rating": 46.35576903820038
      }
    },
    {
      "class": "Branch",
      "id": "branch_53719_66268_1",
      "ports": {
        "bus1": 53719,
        "bus2": 66268
      },
      "params": {
        "R": 0.050752870738506324,
        "X": 0.15205395221710205,
        "G": 0.0,
        "B": 0.00877583958208561
      },
      "extension": {
        "length": 25656.506467163086,
        "rating": 59.445905685424805
      }
    },
    {
      "class": "Branch",
      "id": "branch_53721_67227_1",
      "ports": {
        "bus1": 67227,
        "bus2": 53721
      },
      "params": {
        "R": 0.011001578532159328,
        "X": 0.03449750691652298,
        "G": 0.0,
        "B": 0.0013856925070285797
      },
      "extension": {
        "length": 5175.299733398438,
        "rating": 63.88869881629944
      }
    },
    {
      "class": "Branch",
      "id": "branch_53721_67230_1",
      "ports": {
        "bus1": 67230,
        "bus2": 53721
      },
      "params": {
        "R": 0.0058585540391504765,
        "X": 0.017093410715460777,
        "G": 0.0,
        "B": 0.0015947895590215924
      },
      "extension": {
        "length": 3934.7408394470217,
        "rating": 69.72782611846924
      }
    },
    {
      "class": "Branch",
      "id": "branch_53722_53725_1",
      "ports": {
        "bus1": 53722,
        "bus2": 53725
      },
      "params": {
        "R": 0.008196309208869934,
        "X": 0.25162675976753235,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53722_53726_1",
      "ports": {
        "bus1": 53722,
        "bus2": 53726
      },
      "params": {
        "R": 0.0002145826438209042,
        "X": 0.0011675696587190032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53722_53727_1",
      "ports": {
        "bus1": 53722,
        "bus2": 53727
      },
      "params": {
        "R": 0.0002820127992890775,
        "X": 0.0011746082454919815,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53723_53725_1",
      "ports": {
        "bus1": 53723,
        "bus2": 53725
      },
      "params": {
        "R": -0.0031986127141863108,
        "X": -0.09819743037223816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53723_53729_1",
      "ports": {
        "bus1": 53729,
        "bus2": 53723
      },
      "params": {
        "R": 0.02220126427710056,
        "X": 0.0453043133020401,
        "G": 0.0,
        "B": 0.002666405402123928
      },
      "extension": {
        "length": 7979.8545697631835,
        "rating": 57.14755058288574
      }
    },
    {
      "class": "Branch",
      "id": "branch_53724_53725_1",
      "ports": {
        "bus1": 53724,
        "bus2": 53725
      },
      "params": {
        "R": 0.02738286927342415,
        "X": 0.8406543731689453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53726_67237_1",
      "ports": {
        "bus1": 53726,
        "bus2": 67237
      },
      "params": {
        "R": 0.002627587877213955,
        "X": 0.016231318935751915,
        "G": 0.0,
        "B": 0.03893587738275528
      },
      "extension": {
        "length": 18073.974505737304,
        "rating": 289.2676830291748
      }
    },
    {
      "class": "Branch",
      "id": "branch_53728_53732_1",
      "ports": {
        "bus1": 53732,
        "bus2": 53728
      },
      "params": {
        "R": 0.012922200374305248,
        "X": 0.03915075957775116,
        "G": 0.0,
        "B": 0.00942923966795206
      },
      "extension": {
        "length": 13743.493810180664,
        "rating": 44.398197531700134
      }
    },
    {
      "class": "Branch",
      "id": "branch_53729_53730_1",
      "ports": {
        "bus1": 53729,
        "bus2": 53730
      },
      "params": {
        "R": 0.00024775677593424916,
        "X": 0.0010915481252595782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53729_53732_1",
      "ports": {
        "bus1": 53729,
        "bus2": 53732
      },
      "params": {
        "R": 0.012794991955161095,
        "X": 0.03551413118839264,
        "G": 0.0,
        "B": 0.006088385824114084
      },
      "extension": {
        "length": 11329.955129882814,
        "rating": 52.98436880111694
      }
    },
    {
      "class": "Branch",
      "id": "branch_53731_53732_1",
      "ports": {
        "bus1": 53731,
        "bus2": 53732
      },
      "params": {
        "R": 0.00026115612126886845,
        "X": 0.0011462182737886906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53733_66272_1",
      "ports": {
        "bus1": 53733,
        "bus2": 66272
      },
      "params": {
        "R": 0.040411822497844696,
        "X": 0.10527792572975159,
        "G": 0.0,
        "B": 0.011751070618629456
      },
      "extension": {
        "length": 24271.528818603518,
        "rating": 72.09360599517822
      }
    },
    {
      "class": "Branch",
      "id": "branch_53733_67230_1",
      "ports": {
        "bus1": 53733,
        "bus2": 67230
      },
      "params": {
        "R": 0.014247816987335682,
        "X": 0.034646861255168915,
        "G": 0.0,
        "B": 0.016597799956798553
      },
      "extension": {
        "length": 18080.34848876953,
        "rating": 66.01929664611816
      }
    },
    {
      "class": "Branch",
      "id": "branch_53734_53735_1",
      "ports": {
        "bus1": 53734,
        "bus2": 53735
      },
      "params": {
        "R": 0.03641010820865631,
        "X": 0.06911597400903702,
        "G": 0.0,
        "B": 0.0025186960119754076
      },
      "extension": {
        "length": 9586.069132873536,
        "rating": 55.63575029373169
      }
    },
    {
      "class": "Branch",
      "id": "branch_53735_53736_1",
      "ports": {
        "bus1": 53735,
        "bus2": 53736
      },
      "params": {
        "R": 0.02502383291721344,
        "X": 0.05218015983700752,
        "G": 0.0,
        "B": 0.007170246914029121
      },
      "extension": {
        "length": 12798.123002929688,
        "rating": 60.114747285842896
      }
    },
    {
      "class": "Branch",
      "id": "branch_53736_53737_1",
      "ports": {
        "bus1": 53736,
        "bus2": 53737
      },
      "params": {
        "R": 0.0002605354238767177,
        "X": 0.0010000800248235464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53738_53739_1",
      "ports": {
        "bus1": 53738,
        "bus2": 53739
      },
      "params": {
        "R": 0.0002493572246748954,
        "X": 0.001089221565052867,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53738_54911_1",
      "ports": {
        "bus1": 53738,
        "bus2": 54911
      },
      "params": {
        "R": 0.01398273278027773,
        "X": 0.028728462755680084,
        "G": 0.0,
        "B": 0.0018780435202643273
      },
      "extension": {
        "length": 5364.697428588867,
        "rating": 48.493218421936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_53740_66211_1",
      "ports": {
        "bus1": 66211,
        "bus2": 53740
      },
      "params": {
        "R": 0.006828043609857559,
        "X": 0.03284390643239021,
        "G": 0.0,
        "B": 0.03550568222999573
      },
      "extension": {
        "length": 25162.853529418946,
        "rating": 197.09529876708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_53740_67366_1",
      "ports": {
        "bus1": 53740,
        "bus2": 67366
      },
      "params": {
        "R": 0.009726161137223244,
        "X": 0.05821823328733444,
        "G": 0.0,
        "B": 0.04586314037442207
      },
      "extension": {
        "length": 37635.60871801758,
        "rating": 225.3568410873413
      }
    },
    {
      "class": "Branch",
      "id": "branch_53741_53743_1",
      "ports": {
        "bus1": 53743,
        "bus2": 53741
      },
      "params": {
        "R": 0.03978845477104187,
        "X": 0.10367430746555328,
        "G": 0.0,
        "B": 0.0035720313899219036
      },
      "extension": {
        "length": 14878.34365649414,
        "rating": 45.11285126209259
      }
    },
    {
      "class": "Branch",
      "id": "branch_53741_66202_1",
      "ports": {
        "bus1": 66202,
        "bus2": 53741
      },
      "params": {
        "R": 0.07391244918107986,
        "X": 0.15663117170333862,
        "G": 0.0,
        "B": 0.005456194281578064
      },
      "extension": {
        "length": 19905.38727648926,
        "rating": 51.61451697349548
      }
    },
    {
      "class": "Branch",
      "id": "branch_53742_53743_1",
      "ports": {
        "bus1": 53743,
        "bus2": 53742
      },
      "params": {
        "R": 0.004620368592441082,
        "X": 0.11817872524261475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53742_53744_1",
      "ports": {
        "bus1": 53742,
        "bus2": 53744
      },
      "params": {
        "R": 0.00021977665892336518,
        "X": 0.0011420371010899544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53743_53745_1",
      "ports": {
        "bus1": 53743,
        "bus2": 53745
      },
      "params": {
        "R": 0.0366535484790802,
        "X": 0.10132455825805664,
        "G": 0.0,
        "B": 0.0036085578612983227
      },
      "extension": {
        "length": 13859.436454101562,
        "rating": 57.476842403411865
      }
    },
    {
      "class": "Branch",
      "id": "branch_53744_67366_1",
      "ports": {
        "bus1": 67366,
        "bus2": 53744
      },
      "params": {
        "R": 0.0035145925357937813,
        "X": 0.02216516248881817,
        "G": 0.0,
        "B": 0.039958368986845016
      },
      "extension": {
        "length": 23129.42401977539,
        "rating": 240.0547742843628
      }
    },
    {
      "class": "Branch",
      "id": "branch_53745_54288_1",
      "ports": {
        "bus1": 53745,
        "bus2": 54288
      },
      "params": {
        "R": 0.1868138313293457,
        "X": 0.41456139087677,
        "G": 0.0,
        "B": 0.006898303050547839
      },
      "extension": {
        "length": 38831.85783984375,
        "rating": 53.90251874923706
      }
    },
    {
      "class": "Branch",
      "id": "branch_53746_53747_1",
      "ports": {
        "bus1": 53747,
        "bus2": 53746
      },
      "params": {
        "R": 0.042073264718055725,
        "X": 0.10929453372955322,
        "G": 0.0,
        "B": 0.0020807741675525904
      },
      "extension": {
        "length": 11272.166447937012,
        "rating": 50.9874165058136
      }
    },
    {
      "class": "Branch",
      "id": "branch_53746_54290_1",
      "ports": {
        "bus1": 53746,
        "bus2": 54290
      },
      "params": {
        "R": 0.03147478029131889,
        "X": 0.0721052885055542,
        "G": 0.0,
        "B": 0.00369282765313983
      },
      "extension": {
        "length": 11993.300593505859,
        "rating": 44.6719229221344
      }
    },
    {
      "class": "Branch",
      "id": "branch_53747_53748_1",
      "ports": {
        "bus1": 53747,
        "bus2": 53748
      },
      "params": {
        "R": 0.00022406941570807248,
        "X": 0.001068099751137197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53747_54293_1",
      "ports": {
        "bus1": 54293,
        "bus2": 53747
      },
      "params": {
        "R": 0.045647110790014274,
        "X": 0.1251928210258484,
        "G": 0.0,
        "B": 0.007013685069978236
      },
      "extension": {
        "length": 22363.50239868164,
        "rating": 58.667123317718506
      }
    },
    {
      "class": "Branch",
      "id": "branch_53749_53751_1",
      "ports": {
        "bus1": 53751,
        "bus2": 53749
      },
      "params": {
        "R": 0.024109758436679844,
        "X": 0.06442003697156906,
        "G": 0.0,
        "B": 0.0034459028393030167
      },
      "extension": {
        "length": 10191.025811645508,
        "rating": 71.28768563270569
      }
    },
    {
      "class": "Branch",
      "id": "branch_53749_53759_1",
      "ports": {
        "bus1": 53749,
        "bus2": 53759
      },
      "params": {
        "R": 0.02962413802742958,
        "X": 0.08602537214756012,
        "G": 0.0,
        "B": 0.00316857872530818
      },
      "extension": {
        "length": 11278.670888122559,
        "rating": 49.774742126464844
      }
    },
    {
      "class": "Branch",
      "id": "branch_53750_53753_1",
      "ports": {
        "bus1": 53750,
        "bus2": 53753
      },
      "params": {
        "R": 0.0033808930311352015,
        "X": 0.10738448798656464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53750_53754_1",
      "ports": {
        "bus1": 53750,
        "bus2": 53754
      },
      "params": {
        "R": 0.000292607001028955,
        "X": 0.001113539794459939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53750_53755_1",
      "ports": {
        "bus1": 53750,
        "bus2": 53755
      },
      "params": {
        "R": 0.00028779348940588534,
        "X": 0.0010535483015701175,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53751_53753_1",
      "ports": {
        "bus1": 53751,
        "bus2": 53753
      },
      "params": {
        "R": -0.0007941515650600195,
        "X": -0.0252239853143692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53751_53757_1",
      "ports": {
        "bus1": 53751,
        "bus2": 53757
      },
      "params": {
        "R": 0.06708987802267075,
        "X": 0.17139856517314908,
        "G": 0.0,
        "B": 0.0039568133652210236
      },
      "extension": {
        "length": 18845.78204663086,
        "rating": 53.32695245742798
      }
    },
    {
      "class": "Branch",
      "id": "branch_53752_53753_1",
      "ports": {
        "bus1": 53752,
        "bus2": 53753
      },
      "params": {
        "R": 0.013738971203565598,
        "X": 0.43637943267822266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53755_54232_1",
      "ports": {
        "bus1": 53755,
        "bus2": 54232
      },
      "params": {
        "R": 0.0074602277018129826,
        "X": 0.045204393565654755,
        "G": 0.0,
        "B": 0.05144212022423744
      },
      "extension": {
        "length": 36100.76342651367,
        "rating": 272.43409156799316
      }
    },
    {
      "class": "Branch",
      "id": "branch_53756_53757_1",
      "ports": {
        "bus1": 53756,
        "bus2": 53757
      },
      "params": {
        "R": 0.00028152979211881757,
        "X": 0.0011833466123789549,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53757_54234_1",
      "ports": {
        "bus1": 54234,
        "bus2": 53757
      },
      "params": {
        "R": 0.031952448189258575,
        "X": 0.08994090557098389,
        "G": 0.0,
        "B": 0.006531973369419576
      },
      "extension": {
        "length": 18309.061365600588,
        "rating": 44.77705657482147
      }
    },
    {
      "class": "Branch",
      "id": "branch_53758_53759_1",
      "ports": {
        "bus1": 53758,
        "bus2": 53759
      },
      "params": {
        "R": 0.00024461353314109147,
        "X": 0.0011595763498917222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53760_53767_1",
      "ports": {
        "bus1": 53760,
        "bus2": 53767
      },
      "params": {
        "R": 0.03437476232647896,
        "X": 0.08756937086582185,
        "G": 0.0,
        "B": 0.0058351727202534676
      },
      "extension": {
        "length": 16719.643544677736,
        "rating": 68.08517575263977
      }
    },
    {
      "class": "Branch",
      "id": "branch_53760_55281_1",
      "ports": {
        "bus1": 53760,
        "bus2": 55281
      },
      "params": {
        "R": 0.026804987341165543,
        "X": 0.07335162907838821,
        "G": 0.0,
        "B": 0.01089687179774046
      },
      "extension": {
        "length": 18343.58186315918,
        "rating": 69.9743390083313
      }
    },
    {
      "class": "Branch",
      "id": "branch_53761_53762_1",
      "ports": {
        "bus1": 53762,
        "bus2": 53761
      },
      "params": {
        "R": 0.004052777774631977,
        "X": 0.13648706674575806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53761_53763_1",
      "ports": {
        "bus1": 53761,
        "bus2": 53763
      },
      "params": {
        "R": 0.00020856560149695724,
        "X": 0.0011045768624171615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53762_53764_1",
      "ports": {
        "bus1": 53764,
        "bus2": 53762
      },
      "params": {
        "R": 0.030207229778170586,
        "X": 0.07275623083114624,
        "G": 0.0,
        "B": 0.003723553847521544
      },
      "extension": {
        "length": 11442.56037286377,
        "rating": 65.14595150947571
      }
    },
    {
      "class": "Branch",
      "id": "branch_53762_53767_1",
      "ports": {
        "bus1": 53767,
        "bus2": 53762
      },
      "params": {
        "R": 0.043338410556316376,
        "X": 0.08009376376867294,
        "G": 0.0,
        "B": 0.0022385376505553722
      },
      "extension": {
        "length": 10187.554116577148,
        "rating": 62.45480179786682
      }
    },
    {
      "class": "Branch",
      "id": "branch_53763_53791_1",
      "ports": {
        "bus1": 53763,
        "bus2": 53791
      },
      "params": {
        "R": 0.005289891734719276,
        "X": 0.0289528276771307,
        "G": 0.0,
        "B": 0.16084237396717072
      },
      "extension": {
        "length": 50680.84519555664,
        "rating": 300.6199836730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_53764_53765_1",
      "ports": {
        "bus1": 53764,
        "bus2": 53765
      },
      "params": {
        "R": 0.0002823062823154032,
        "X": 0.0010747816413640976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53766_53767_1",
      "ports": {
        "bus1": 53766,
        "bus2": 53767
      },
      "params": {
        "R": 0.0002741524949669838,
        "X": 0.0010781371966004372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53768_53769_1",
      "ports": {
        "bus1": 53768,
        "bus2": 53769
      },
      "params": {
        "R": 0.00026478635845705867,
        "X": 0.0010357133578509092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53769_53793_1",
      "ports": {
        "bus1": 53793,
        "bus2": 53769
      },
      "params": {
        "R": 0.07483629882335663,
        "X": 0.14887744188308716,
        "G": 0.0,
        "B": 0.007174421567469836
      },
      "extension": {
        "length": 22298.947594848632,
        "rating": 58.18591117858887
      }
    },
    {
      "class": "Branch",
      "id": "branch_53769_55092_1",
      "ports": {
        "bus1": 55092,
        "bus2": 53769
      },
      "params": {
        "R": 0.01859196275472641,
        "X": 0.046866588294506066,
        "G": 0.0,
        "B": 0.004968971014022827
      },
      "extension": {
        "length": 10266.715517211915,
        "rating": 52.146708965301514
      }
    },
    {
      "class": "Branch",
      "id": "branch_53770_53771_1",
      "ports": {
        "bus1": 53770,
        "bus2": 53771
      },
      "params": {
        "R": 0.00021958614524919542,
        "X": 0.001077468041330576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53771_53772_1",
      "ports": {
        "bus1": 53771,
        "bus2": 53772
      },
      "params": {
        "R": 0.018035883083939552,
        "X": 0.04038960486650467,
        "G": 0.0,
        "B": 0.0012236509937793016
      },
      "extension": {
        "length": 5322.784231109619,
        "rating": 66.43421053886414
      }
    },
    {
      "class": "Branch",
      "id": "branch_53771_54109_1",
      "ports": {
        "bus1": 54109,
        "bus2": 53771
      },
      "params": {
        "R": 0.014872491359710693,
        "X": 0.034851767122745514,
        "G": 0.0,
        "B": 0.0012050881050527096
      },
      "extension": {
        "length": 4911.713740997315,
        "rating": 70.31869888305664
      }
    },
    {
      "class": "Branch",
      "id": "branch_53772_54087_1",
      "ports": {
        "bus1": 54087,
        "bus2": 53772
      },
      "params": {
        "R": 0.03615862876176834,
        "X": 0.0615987628698349,
        "G": 0.0,
        "B": 0.005281032994389534
      },
      "extension": {
        "length": 12127.470403930665,
        "rating": 61.29556894302368
      }
    },
    {
      "class": "Branch",
      "id": "branch_53773_53774_1",
      "ports": {
        "bus1": 53773,
        "bus2": 53774
      },
      "params": {
        "R": 0.00021671627473551777,
        "X": 0.001064181444235146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53773_54122_1",
      "ports": {
        "bus1": 53773,
        "bus2": 54122
      },
      "params": {
        "R": 0.008786998689174652,
        "X": 0.022299967706203457,
        "G": 0.0,
        "B": 0.0038191918283700943
      },
      "extension": {
        "length": 5956.286086120605,
        "rating": 71.81082367897034
      }
    },
    {
      "class": "Branch",
      "id": "branch_53775_54418_1",
      "ports": {
        "bus1": 53775,
        "bus2": 54418
      },
      "params": {
        "R": 0.05666811019182205,
        "X": 0.12220689654350281,
        "G": 0.0,
        "B": 0.003403623355552554
      },
      "extension": {
        "length": 13986.434190673828,
        "rating": 60.27538776397705
      }
    },
    {
      "class": "Branch",
      "id": "branch_53776_53777_1",
      "ports": {
        "bus1": 53776,
        "bus2": 53777
      },
      "params": {
        "R": 0.00025313126388937235,
        "X": 0.0010911598801612854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53776_54088_1",
      "ports": {
        "bus1": 54088,
        "bus2": 53776
      },
      "params": {
        "R": 0.005813382565975189,
        "X": 0.014377778396010399,
        "G": 0.0,
        "B": 0.009155867621302605
      },
      "extension": {
        "length": 8941.18949560547,
        "rating": 85.89426875114441
      }
    },
    {
      "class": "Branch",
      "id": "branch_53776_54109_1",
      "ports": {
        "bus1": 53776,
        "bus2": 54109
      },
      "params": {
        "R": 0.014809375628829,
        "X": 0.03548015281558037,
        "G": 0.0,
        "B": 0.002518923720344901
      },
      "extension": {
        "length": 6666.270749450684,
        "rating": 48.29339683055878
      }
    },
    {
      "class": "Branch",
      "id": "branch_53776_54918_1",
      "ports": {
        "bus1": 53776,
        "bus2": 54918
      },
      "params": {
        "R": 0.041844338178634644,
        "X": 0.08667104691267014,
        "G": 0.0,
        "B": 0.011326915584504604
      },
      "extension": {
        "length": 23606.961662109377,
        "rating": 84.74645614624023
      }
    },
    {
      "class": "Branch",
      "id": "branch_53778_54122_1",
      "ports": {
        "bus1": 54122,
        "bus2": 53778
      },
      "params": {
        "R": 0.022241743281483654,
        "X": 0.039534736424684525,
        "G": 0.0,
        "B": 0.0035738905426114798
      },
      "extension": {
        "length": 7841.790997009278,
        "rating": 66.33948087692261
      }
    },
    {
      "class": "Branch",
      "id": "branch_53778_54136_1",
      "ports": {
        "bus1": 53778,
        "bus2": 54136
      },
      "params": {
        "R": 0.028825264424085614,
        "X": 0.06578564643859863,
        "G": 0.0,
        "B": 0.002175752306357026
      },
      "extension": {
        "length": 8457.828092468262,
        "rating": 64.0237808227539
      }
    },
    {
      "class": "Branch",
      "id": "branch_53779_54156_1",
      "ports": {
        "bus1": 54156,
        "bus2": 53779
      },
      "params": {
        "R": 0.02423895336687565,
        "X": 0.06126251444220543,
        "G": 0.0,
        "B": 0.0061684721149504185
      },
      "extension": {
        "length": 13537.752135864259,
        "rating": 58.103013038635254
      }
    },
    {
      "class": "Branch",
      "id": "branch_53780_53782_1",
      "ports": {
        "bus1": 53780,
        "bus2": 53782
      },
      "params": {
        "R": 0.03279956802725792,
        "X": 0.07672785222530365,
        "G": 0.0,
        "B": 0.0015844536246731875
      },
      "extension": {
        "length": 7795.224699829102,
        "rating": 39.4911915063858
      }
    },
    {
      "class": "Branch",
      "id": "branch_53781_53782_1",
      "ports": {
        "bus1": 53781,
        "bus2": 53782
      },
      "params": {
        "R": 0.016833744943141937,
        "X": 0.04729628935456276,
        "G": 0.0,
        "B": 0.008213222026824951
      },
      "extension": {
        "length": 14238.323931884766,
        "rating": 56.69019818305969
      }
    },
    {
      "class": "Branch",
      "id": "branch_53781_53788_1",
      "ports": {
        "bus1": 53788,
        "bus2": 53781
      },
      "params": {
        "R": 0.04211121425032616,
        "X": 0.1086616963148117,
        "G": 0.0,
        "B": 0.0018313733162358403
      },
      "extension": {
        "length": 9644.134077026367,
        "rating": 59.7533643245697
      }
    },
    {
      "class": "Branch",
      "id": "branch_53783_53784_1",
      "ports": {
        "bus1": 53783,
        "bus2": 53784
      },
      "params": {
        "R": 0.0002720656921155751,
        "X": 0.001117079984396696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53784_54951_1",
      "ports": {
        "bus1": 53784,
        "bus2": 54951
      },
      "params": {
        "R": 0.05864629521965981,
        "X": 0.17093460261821747,
        "G": 0.0,
        "B": 0.004943028092384338
      },
      "extension": {
        "length": 19606.210654174803,
        "rating": 59.33666229248047
      }
    },
    {
      "class": "Branch",
      "id": "branch_53784_55291_1",
      "ports": {
        "bus1": 53784,
        "bus2": 55291
      },
      "params": {
        "R": 0.03268326446413994,
        "X": 0.07197830080986023,
        "G": 0.0,
        "B": 0.0045180548913776875
      },
      "extension": {
        "length": 12974.5501875,
        "rating": 63.449352979660034
      }
    },
    {
      "class": "Branch",
      "id": "branch_53785_53786_1",
      "ports": {
        "bus1": 53785,
        "bus2": 53786
      },
      "params": {
        "R": 0.00021769455634057522,
        "X": 0.0011701752664521337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53785_53787_1",
      "ports": {
        "bus1": 53787,
        "bus2": 53785
      },
      "params": {
        "R": 0.016379032284021378,
        "X": 0.03578244522213936,
        "G": 0.0,
        "B": 0.0012336282525211573
      },
      "extension": {
        "length": 4907.572877471924,
        "rating": 56.80583715438843
      }
    },
    {
      "class": "Branch",
      "id": "branch_53785_54484_1",
      "ports": {
        "bus1": 53785,
        "bus2": 54484
      },
      "params": {
        "R": 0.0150181595236063,
        "X": 0.041410017758607864,
        "G": 0.0,
        "B": 0.0009811908239498734
      },
      "extension": {
        "length": 4808.495273895263,
        "rating": 59.28148031234741
      }
    },
    {
      "class": "Branch",
      "id": "branch_53787_53788_1",
      "ports": {
        "bus1": 53788,
        "bus2": 53787
      },
      "params": {
        "R": 0.035828713327646255,
        "X": 0.079605832695961,
        "G": 0.0,
        "B": 0.00406730966642499
      },
      "extension": {
        "length": 12314.07554864502,
        "rating": 63.92093896865845
      }
    },
    {
      "class": "Branch",
      "id": "branch_53787_54951_1",
      "ports": {
        "bus1": 54951,
        "bus2": 53787
      },
      "params": {
        "R": 0.008156713098287582,
        "X": 0.020938660949468613,
        "G": 0.0,
        "B": 0.004273084457963705
      },
      "extension": {
        "length": 6426.189682800293,
        "rating": 63.017451763153076
      }
    },
    {
      "class": "Branch",
      "id": "branch_53788_53789_1",
      "ports": {
        "bus1": 53788,
        "bus2": 53789
      },
      "params": {
        "R": 0.00022548754350282255,
        "X": 0.001048539998009801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53788_55128_1",
      "ports": {
        "bus1": 53788,
        "bus2": 55128
      },
      "params": {
        "R": 0.031617794185876846,
        "X": 0.0746455192565918,
        "G": 0.0,
        "B": 0.0018973276019096375
      },
      "extension": {
        "length": 8743.542303955079,
        "rating": 50.22246837615967
      }
    },
    {
      "class": "Branch",
      "id": "branch_53790_53791_1",
      "ports": {
        "bus1": 53790,
        "bus2": 53791
      },
      "params": {
        "R": 0.0021411266643553972,
        "X": 0.014470006339251995,
        "G": 0.0,
        "B": 0.013180837966501713
      },
      "extension": {
        "length": 9630.187439941406,
        "rating": 269.52993869781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_53790_53796_1",
      "ports": {
        "bus1": 53796,
        "bus2": 53790
      },
      "params": {
        "R": 0.007423043251037598,
        "X": 0.052218370139598846,
        "G": 0.0,
        "B": 0.015337220393121243
      },
      "extension": {
        "length": 19494.820197509765,
        "rating": 259.08401012420654
      }
    },
    {
      "class": "Branch",
      "id": "branch_53791_57032_1",
      "ports": {
        "bus1": 53791,
        "bus2": 57032
      },
      "params": {
        "R": 0.021611861884593964,
        "X": 0.13857728242874146,
        "G": 0.0,
        "B": 0.17207324504852295
      },
      "extension": {
        "length": 110717.42053710938,
        "rating": 253.72169017791748
      }
    },
    {
      "class": "Branch",
      "id": "branch_53791_57674_1",
      "ports": {
        "bus1": 53791,
        "bus2": 57674
      },
      "params": {
        "R": 0.01759803108870983,
        "X": 0.10879028588533401,
        "G": 0.0,
        "B": 0.06366877257823944
      },
      "extension": {
        "length": 54801.94369482422,
        "rating": 281.4556360244751
      }
    },
    {
      "class": "Branch",
      "id": "branch_53791_57677_1",
      "ports": {
        "bus1": 53791,
        "bus2": 57677
      },
      "params": {
        "R": 0.007957170717418194,
        "X": 0.048441238701343536,
        "G": 0.0,
        "B": 0.23948462307453156
      },
      "extension": {
        "length": 77153.9198203125,
        "rating": 285.9259605407715
      }
    },
    {
      "class": "Branch",
      "id": "branch_53792_53795_1",
      "ports": {
        "bus1": 53792,
        "bus2": 53795
      },
      "params": {
        "R": 0.0028917863965034485,
        "X": 0.10868728160858154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53792_53796_1",
      "ports": {
        "bus1": 53792,
        "bus2": 53796
      },
      "params": {
        "R": 0.00022552997688762844,
        "X": 0.0011296170996502042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53793_53795_1",
      "ports": {
        "bus1": 53793,
        "bus2": 53795
      },
      "params": {
        "R": 0.0003280284581705928,
        "X": 0.0123288594186306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53793_54212_1",
      "ports": {
        "bus1": 53793,
        "bus2": 54212
      },
      "params": {
        "R": 0.06662513315677643,
        "X": 0.1268150806427002,
        "G": 0.0,
        "B": 0.005892444401979446
      },
      "extension": {
        "length": 20629.843475097656,
        "rating": 63.116616010665894
      }
    },
    {
      "class": "Branch",
      "id": "branch_53793_55092_1",
      "ports": {
        "bus1": 53793,
        "bus2": 55092
      },
      "params": {
        "R": 0.08598849922418594,
        "X": 0.21760782599449158,
        "G": 0.0,
        "B": 0.0037513705901801586
      },
      "extension": {
        "length": 20441.461810913086,
        "rating": 56.07970952987671
      }
    },
    {
      "class": "Branch",
      "id": "branch_53794_53795_1",
      "ports": {
        "bus1": 53794,
        "bus2": 53795
      },
      "params": {
        "R": 0.01762055605649948,
        "X": 0.6622653603553772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53796_55280_1",
      "ports": {
        "bus1": 55280,
        "bus2": 53796
      },
      "params": {
        "R": 0.00469811400398612,
        "X": 0.03053821437060833,
        "G": 0.0,
        "B": 0.04156314954161644
      },
      "extension": {
        "length": 26869.952911376953,
        "rating": 331.4656734466553
      }
    },
    {
      "class": "Branch",
      "id": "branch_53797_53799_1",
      "ports": {
        "bus1": 53797,
        "bus2": 53799
      },
      "params": {
        "R": 0.023520868271589283,
        "X": 0.049289193004369736,
        "G": 0.0,
        "B": 0.004129142500460148
      },
      "extension": {
        "length": 10661.178811706543,
        "rating": 52.178460359573364
      }
    },
    {
      "class": "Branch",
      "id": "branch_53798_54399_1",
      "ports": {
        "bus1": 53798,
        "bus2": 54399
      },
      "params": {
        "R": 0.007177266757935286,
        "X": 0.042970430105924606,
        "G": 0.0,
        "B": 0.03193755820393562
      },
      "extension": {
        "length": 26003.023688232424,
        "rating": 262.79094219207764
      }
    },
    {
      "class": "Branch",
      "id": "branch_53799_53800_1",
      "ports": {
        "bus1": 53799,
        "bus2": 53800
      },
      "params": {
        "R": 0.0002269996766699478,
        "X": 0.0011006976710632443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53799_54704_1",
      "ports": {
        "bus1": 54704,
        "bus2": 53799
      },
      "params": {
        "R": 0.053548555821180344,
        "X": 0.12119834870100021,
        "G": 0.0,
        "B": 0.004432958550751209
      },
      "extension": {
        "length": 17694.887505249026,
        "rating": 62.63735890388489
      }
    },
    {
      "class": "Branch",
      "id": "branch_53801_53802_1",
      "ports": {
        "bus1": 53801,
        "bus2": 53802
      },
      "params": {
        "R": 0.02332436479628086,
        "X": 0.06273958832025528,
        "G": 0.0,
        "B": 0.0051681832410395145
      },
      "extension": {
        "length": 12487.652628112794,
        "rating": 52.715003490448
      }
    },
    {
      "class": "Branch",
      "id": "branch_53801_55181_1",
      "ports": {
        "bus1": 55181,
        "bus2": 53801
      },
      "params": {
        "R": 0.028142260387539867,
        "X": 0.07128815352916718,
        "G": 0.0,
        "B": 0.0057283625937998295
      },
      "extension": {
        "length": 13502.920075927736,
        "rating": 65.49386382102966
      }
    },
    {
      "class": "Branch",
      "id": "branch_53803_53804_1",
      "ports": {
        "bus1": 53803,
        "bus2": 53804
      },
      "params": {
        "R": 0.0002931727794930339,
        "X": 0.0011387111153453588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53803_68377_1",
      "ports": {
        "bus1": 68377,
        "bus2": 53803
      },
      "params": {
        "R": 0.05217772349715233,
        "X": 0.13575927913188934,
        "G": 0.0,
        "B": 0.003124761860817671
      },
      "extension": {
        "length": 15579.308358764649,
        "rating": 62.180083990097046
      }
    },
    {
      "class": "Branch",
      "id": "branch_53803_68594_1",
      "ports": {
        "bus1": 53803,
        "bus2": 68594
      },
      "params": {
        "R": 0.0813627541065216,
        "X": 0.18669347465038302,
        "G": 0.0,
        "B": 0.005418272223323584
      },
      "extension": {
        "length": 23199.078930908203,
        "rating": 65.16309380531311
      }
    },
    {
      "class": "Branch",
      "id": "branch_53805_53806_1",
      "ports": {
        "bus1": 53806,
        "bus2": 53805
      },
      "params": {
        "R": 0.004587023053318262,
        "X": 0.1565234661102295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53805_53807_1",
      "ports": {
        "bus1": 53805,
        "bus2": 53807
      },
      "params": {
        "R": 0.00026321245240978897,
        "X": 0.0011103450087830424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53805_54295_1",
      "ports": {
        "bus1": 53805,
        "bus2": 54295
      },
      "params": {
        "R": 0.007231716997921467,
        "X": 0.05019751563668251,
        "G": 0.0,
        "B": 0.05742144584655762
      },
      "extension": {
        "length": 33708.612045410155,
        "rating": 251.40974521636963
      }
    },
    {
      "class": "Branch",
      "id": "branch_53805_68593_1",
      "ports": {
        "bus1": 53805,
        "bus2": 68593
      },
      "params": {
        "R": 0.0025753953959792852,
        "X": 0.016406135633587837,
        "G": 0.0,
        "B": 0.05176286771893501
      },
      "extension": {
        "length": 18948.585353027345,
        "rating": 211.8880271911621
      }
    },
    {
      "class": "Branch",
      "id": "branch_53806_68594_1",
      "ports": {
        "bus1": 53806,
        "bus2": 68594
      },
      "params": {
        "R": 0.027763376012444496,
        "X": 0.07057257741689682,
        "G": 0.0,
        "B": 0.002188334008678794
      },
      "extension": {
        "length": 9364.473844848633,
        "rating": 70.30177712440491
      }
    },
    {
      "class": "Branch",
      "id": "branch_53806_68596_1",
      "ports": {
        "bus1": 53806,
        "bus2": 68596
      },
      "params": {
        "R": 0.0290684811770916,
        "X": 0.07550444453954697,
        "G": 0.0,
        "B": 0.0027450919151306152
      },
      "extension": {
        "length": 9285.874944763184,
        "rating": 49.69056844711304
      }
    },
    {
      "class": "Branch",
      "id": "branch_53808_53809_1",
      "ports": {
        "bus1": 53808,
        "bus2": 53809
      },
      "params": {
        "R": 0.00023079119273461401,
        "X": 0.0010044076479971409,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53808_53827_1",
      "ports": {
        "bus1": 53827,
        "bus2": 53808
      },
      "params": {
        "R": 0.022240659222006794,
        "X": 0.05867784097790718,
        "G": 0.0,
        "B": 0.0026081239338964224
      },
      "extension": {
        "length": 8379.12098968506,
        "rating": 58.68545174598694
      }
    },
    {
      "class": "Branch",
      "id": "branch_53808_53829_1",
      "ports": {
        "bus1": 53829,
        "bus2": 53808
      },
      "params": {
        "R": 0.03237488120794296,
        "X": 0.08794888854026794,
        "G": 0.0,
        "B": 0.002765225013718009
      },
      "extension": {
        "length": 11353.161922668458,
        "rating": 49.344128370285034
      }
    },
    {
      "class": "Branch",
      "id": "branch_53808_53833_1",
      "ports": {
        "bus1": 53808,
        "bus2": 53833
      },
      "params": {
        "R": 0.057312455028295524,
        "X": 0.12744690477848053,
        "G": 0.0,
        "B": 0.006802045274525881
      },
      "extension": {
        "length": 18971.555020751955,
        "rating": 57.58729577064514
      }
    },
    {
      "class": "Branch",
      "id": "branch_53810_53818_1",
      "ports": {
        "bus1": 53810,
        "bus2": 53818
      },
      "params": {
        "R": 0.046620581299066544,
        "X": 0.1258397102355957,
        "G": 0.0,
        "B": 0.005740202497690916
      },
      "extension": {
        "length": 18652.303344726562,
        "rating": 70.48596739768982
      }
    },
    {
      "class": "Branch",
      "id": "branch_53810_54169_1",
      "ports": {
        "bus1": 54169,
        "bus2": 53810
      },
      "params": {
        "R": 0.018335070461034775,
        "X": 0.047390617430210114,
        "G": 0.0,
        "B": 0.011424406431615353
      },
      "extension": {
        "length": 17092.680402832033,
        "rating": 67.41681098937988
      }
    },
    {
      "class": "Branch",
      "id": "branch_53811_53813_1",
      "ports": {
        "bus1": 53813,
        "bus2": 53811
      },
      "params": {
        "R": 0.039765577763319016,
        "X": 0.0836397185921669,
        "G": 0.0,
        "B": 0.0031220372766256332
      },
      "extension": {
        "length": 11666.503889648438,
        "rating": 61.008840799331665
      }
    },
    {
      "class": "Branch",
      "id": "branch_53811_53831_1",
      "ports": {
        "bus1": 53831,
        "bus2": 53811
      },
      "params": {
        "R": 0.07095897942781448,
        "X": 0.1659250110387802,
        "G": 0.0,
        "B": 0.003957741428166628
      },
      "extension": {
        "length": 18369.61036743164,
        "rating": 57.23561644554138
      }
    },
    {
      "class": "Branch",
      "id": "branch_53812_53815_1",
      "ports": {
        "bus1": 53812,
        "bus2": 53815
      },
      "params": {
        "R": 0.005398993380367756,
        "X": 0.15235114097595215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53812_53816_1",
      "ports": {
        "bus1": 53812,
        "bus2": 53816
      },
      "params": {
        "R": 0.00021085867774672806,
        "X": 0.0011794818565249443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53813_53815_1",
      "ports": {
        "bus1": 53813,
        "bus2": 53815
      },
      "params": {
        "R": -0.0013960162177681923,
        "X": -0.03939340263605118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53814_53815_1",
      "ports": {
        "bus1": 53814,
        "bus2": 53815
      },
      "params": {
        "R": 0.019110161811113358,
        "X": 0.5392587184906006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53817_53818_1",
      "ports": {
        "bus1": 53818,
        "bus2": 53817
      },
      "params": {
        "R": 0.0035125415306538343,
        "X": 0.13947676122188568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53817_53819_1",
      "ports": {
        "bus1": 53817,
        "bus2": 53819
      },
      "params": {
        "R": 0.00027752845198847353,
        "X": 0.0010225593578070402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53817_53821_1",
      "ports": {
        "bus1": 53817,
        "bus2": 53821
      },
      "params": {
        "R": 0.0027058229316025972,
        "X": 0.017922397702932358,
        "G": 0.0,
        "B": 0.030915359035134315
      },
      "extension": {
        "length": 16436.10336328125,
        "rating": 314.3347501754761
      }
    },
    {
      "class": "Branch",
      "id": "branch_53817_54168_1",
      "ports": {
        "bus1": 53817,
        "bus2": 54168
      },
      "params": {
        "R": 0.006135442294180393,
        "X": 0.033083558082580566,
        "G": 0.0,
        "B": 0.031024137511849403
      },
      "extension": {
        "length": 23796.199739135744,
        "rating": 287.46631145477295
      }
    },
    {
      "class": "Branch",
      "id": "branch_53820_53821_1",
      "ports": {
        "bus1": 53821,
        "bus2": 53820
      },
      "params": {
        "R": 0.0002674669667612761,
        "X": 0.019100844860076904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53820_53823_1",
      "ports": {
        "bus1": 53820,
        "bus2": 53823
      },
      "params": {
        "R": 0.00021597373415715992,
        "X": 0.001067792414687574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53820_53824_1",
      "ports": {
        "bus1": 53820,
        "bus2": 53824
      },
      "params": {
        "R": 0.0002064575528493151,
        "X": 0.001176872756332159,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53821_53822_1",
      "ports": {
        "bus1": 53822,
        "bus2": 53821
      },
      "params": {
        "R": 0.0040819826535880566,
        "X": 0.11807432025671005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53821_53825_1",
      "ports": {
        "bus1": 53825,
        "bus2": 53821
      },
      "params": {
        "R": 0.0025448331143707037,
        "X": 0.013646095991134644,
        "G": 0.0,
        "B": 0.008429411798715591
      },
      "extension": {
        "length": 8050.200136413575,
        "rating": 285.9738826751709
      }
    },
    {
      "class": "Branch",
      "id": "branch_53822_53834_1",
      "ports": {
        "bus1": 53822,
        "bus2": 53834
      },
      "params": {
        "R": 0.08751892298460007,
        "X": 0.24386240541934964,
        "G": 0.0,
        "B": 0.011335788294672966
      },
      "extension": {
        "length": 34731.58644140625,
        "rating": 58.63197445869446
      }
    },
    {
      "class": "Branch",
      "id": "branch_53824_66447_1",
      "ports": {
        "bus1": 53824,
        "bus2": 66447
      },
      "params": {
        "R": 0.0004707700863946229,
        "X": 0.006578677799552679,
        "G": 0.0,
        "B": 0.8332955241203308
      },
      "extension": {
        "length": 51066.5164453125,
        "rating": 2421.8387603759766
      }
    },
    {
      "class": "Branch",
      "id": "branch_53826_53827_1",
      "ports": {
        "bus1": 53827,
        "bus2": 53826
      },
      "params": {
        "R": 0.004692342132329941,
        "X": 0.14109604060649872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53826_53828_1",
      "ports": {
        "bus1": 53826,
        "bus2": 53828
      },
      "params": {
        "R": 0.00020852441957686096,
        "X": 0.0011445506243035197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53826_54307_1",
      "ports": {
        "bus1": 53826,
        "bus2": 54307
      },
      "params": {
        "R": 0.005229862406849861,
        "X": 0.02702903375029564,
        "G": 0.0,
        "B": 0.017473438754677773
      },
      "extension": {
        "length": 16111.69479272461,
        "rating": 250.87947845458984
      }
    },
    {
      "class": "Branch",
      "id": "branch_53827_54289_1",
      "ports": {
        "bus1": 54289,
        "bus2": 53827
      },
      "params": {
        "R": 0.032796189188957214,
        "X": 0.09343603253364563,
        "G": 0.0,
        "B": 0.004291914869099855
      },
      "extension": {
        "length": 14876.851840576172,
        "rating": 58.417320251464844
      }
    },
    {
      "class": "Branch",
      "id": "branch_53829_54314_1",
      "ports": {
        "bus1": 53829,
        "bus2": 54314
      },
      "params": {
        "R": 0.02579880878329277,
        "X": 0.07129165530204773,
        "G": 0.0,
        "B": 0.022281616926193237
      },
      "extension": {
        "length": 27946.528314697265,
        "rating": 54.67910170555115
      }
    },
    {
      "class": "Branch",
      "id": "branch_53830_53832_1",
      "ports": {
        "bus1": 53832,
        "bus2": 53830
      },
      "params": {
        "R": 0.035684049129486084,
        "X": 0.09284674376249312,
        "G": 0.0,
        "B": 0.009849424473941326
      },
      "extension": {
        "length": 21666.285653686526,
        "rating": 46.47591412067413
      }
    },
    {
      "class": "Branch",
      "id": "branch_53831_53832_1",
      "ports": {
        "bus1": 53831,
        "bus2": 53832
      },
      "params": {
        "R": 0.017648965120315552,
        "X": 0.04019954800605774,
        "G": 0.0,
        "B": 0.0022773798555135727
      },
      "extension": {
        "length": 7130.251591369629,
        "rating": 49.08798336982727
      }
    },
    {
      "class": "Branch",
      "id": "branch_53833_53834_1",
      "ports": {
        "bus1": 53833,
        "bus2": 53834
      },
      "params": {
        "R": 0.014859374612569809,
        "X": 0.03130931407213211,
        "G": 0.0,
        "B": 0.0012376051163300872
      },
      "extension": {
        "length": 4677.814808624268,
        "rating": 47.27640450000763
      }
    },
    {
      "class": "Branch",
      "id": "branch_53834_53835_1",
      "ports": {
        "bus1": 53835,
        "bus2": 53834
      },
      "params": {
        "R": 0.019154218956828117,
        "X": 0.04765367507934571,
        "G": 0.0,
        "B": 0.0006765688885934651
      },
      "extension": {
        "length": 4304.264946899414,
        "rating": 59.345924854278564
      }
    },
    {
      "class": "Branch",
      "id": "branch_53834_54305_1",
      "ports": {
        "bus1": 54305,
        "bus2": 53834
      },
      "params": {
        "R": 0.015258343890309334,
        "X": 0.035587601363658905,
        "G": 0.0,
        "B": 0.0020228191278874874
      },
      "extension": {
        "length": 6350.647700775146,
        "rating": 54.64130640029907
      }
    },
    {
      "class": "Branch",
      "id": "branch_53835_54289_1",
      "ports": {
        "bus1": 54289,
        "bus2": 53835
      },
      "params": {
        "R": 0.020508287474513054,
        "X": 0.042975921183824546,
        "G": 0.0,
        "B": 0.012270296923816204
      },
      "extension": {
        "length": 16666.34949536133,
        "rating": 53.3471941947937
      }
    },
    {
      "class": "Branch",
      "id": "branch_53835_54318_1",
      "ports": {
        "bus1": 54318,
        "bus2": 53835
      },
      "params": {
        "R": 0.012464142404496668,
        "X": 0.02853419445455074,
        "G": 0.0,
        "B": 0.006864523515105247
      },
      "extension": {
        "length": 10302.550562438964,
        "rating": 64.47482109069824
      }
    },
    {
      "class": "Branch",
      "id": "branch_53836_53837_1",
      "ports": {
        "bus1": 53837,
        "bus2": 53836
      },
      "params": {
        "R": 0.015322543680667877,
        "X": 0.04395787790417672,
        "G": 0.0,
        "B": 0.0026099379174411297
      },
      "extension": {
        "length": 7449.913056335449,
        "rating": 47.99286127090454
      }
    },
    {
      "class": "Branch",
      "id": "branch_53836_68599_1",
      "ports": {
        "bus1": 53836,
        "bus2": 68599
      },
      "params": {
        "R": 0.0282963365316391,
        "X": 0.05730277299880981,
        "G": 0.0,
        "B": 0.0013153641484677792
      },
      "extension": {
        "length": 6655.990725769043,
        "rating": 45.44957876205444
      }
    },
    {
      "class": "Branch",
      "id": "branch_53836_68601_1",
      "ports": {
        "bus1": 68601,
        "bus2": 53836
      },
      "params": {
        "R": 0.014604826457798481,
        "X": 0.038143787533044815,
        "G": 0.0,
        "B": 0.0016383409965783358
      },
      "extension": {
        "length": 5515.950219543457,
        "rating": 61.603134870529175
      }
    },
    {
      "class": "Branch",
      "id": "branch_53837_54308_1",
      "ports": {
        "bus1": 53837,
        "bus2": 54308
      },
      "params": {
        "R": 0.022629957646131516,
        "X": 0.04612506926059722,
        "G": 0.0,
        "B": 0.002392999827861786
      },
      "extension": {
        "length": 7317.35477545166,
        "rating": 56.53100609779358
      }
    },
    {
      "class": "Branch",
      "id": "branch_53837_68601_1",
      "ports": {
        "bus1": 53837,
        "bus2": 68601
      },
      "params": {
        "R": 0.02640710212290287,
        "X": 0.05539238825440407,
        "G": 0.0,
        "B": 0.0010586607968434691
      },
      "extension": {
        "length": 5507.736790649415,
        "rating": 59.55299735069275
      }
    },
    {
      "class": "Branch",
      "id": "branch_53838_53839_1",
      "ports": {
        "bus1": 53838,
        "bus2": 53839
      },
      "params": {
        "R": 0.00021329923765733835,
        "X": 0.0010234055807814002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53838_68596_1",
      "ports": {
        "bus1": 68596,
        "bus2": 53838
      },
      "params": {
        "R": 0.030110133811831474,
        "X": 0.0709192231297493,
        "G": 0.0,
        "B": 0.003984661307185888
      },
      "extension": {
        "length": 12456.518644775391,
        "rating": 49.32653605937958
      }
    },
    {
      "class": "Branch",
      "id": "branch_53838_68597_1",
      "ports": {
        "bus1": 68597,
        "bus2": 53838
      },
      "params": {
        "R": 0.010150076821446419,
        "X": 0.02753112651407719,
        "G": 0.0,
        "B": 0.0029302022885531187
      },
      "extension": {
        "length": 6372.862635498047,
        "rating": 54.68612313270569
      }
    },
    {
      "class": "Branch",
      "id": "branch_53841_55181_1",
      "ports": {
        "bus1": 53841,
        "bus2": 55181
      },
      "params": {
        "R": 0.027505746111273766,
        "X": 0.06719761341810226,
        "G": 0.0,
        "B": 0.0024235970340669155
      },
      "extension": {
        "length": 8785.537229003907,
        "rating": 46.108487248420715
      }
    },
    {
      "class": "Branch",
      "id": "branch_53842_55181_1",
      "ports": {
        "bus1": 53842,
        "bus2": 55181
      },
      "params": {
        "R": 0.0359468013048172,
        "X": 0.08300244808197021,
        "G": 0.0,
        "B": 0.0010713014053180814
      },
      "extension": {
        "length": 6455.851035095215,
        "rating": 46.26538157463074
      }
    },
    {
      "class": "Branch",
      "id": "branch_53843_53929_1",
      "ports": {
        "bus1": 53843,
        "bus2": 53929
      },
      "params": {
        "R": 0.02512972615659237,
        "X": 0.07691361755132675,
        "G": 0.0,
        "B": 0.003158804727718234
      },
      "extension": {
        "length": 10804.72465447998,
        "rating": 45.45152187347412
      }
    },
    {
      "class": "Branch",
      "id": "branch_53843_54337_1",
      "ports": {
        "bus1": 53843,
        "bus2": 54337
      },
      "params": {
        "R": 0.015690458938479424,
        "X": 0.04292064905166626,
        "G": 0.0,
        "B": 0.0015583256026729941
      },
      "extension": {
        "length": 5713.042584594727,
        "rating": 68.78944039344788
      }
    },
    {
      "class": "Branch",
      "id": "branch_53844_53845_1",
      "ports": {
        "bus1": 53845,
        "bus2": 53844
      },
      "params": {
        "R": 0.005027011502534151,
        "X": 0.14263221621513367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53844_53846_1",
      "ports": {
        "bus1": 53844,
        "bus2": 53846
      },
      "params": {
        "R": 0.00021927837224211544,
        "X": 0.0011279820464551449,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53844_54343_1",
      "ports": {
        "bus1": 54343,
        "bus2": 53844
      },
      "params": {
        "R": 0.0038033623713999987,
        "X": 0.025408143177628517,
        "G": 0.0,
        "B": 0.024843977764248848
      },
      "extension": {
        "length": 15623.118940429687,
        "rating": 266.7687177658081
      }
    },
    {
      "class": "Branch",
      "id": "branch_53845_53847_1",
      "ports": {
        "bus1": 53845,
        "bus2": 53847
      },
      "params": {
        "R": 0.009036796167492867,
        "X": 0.024610387161374092,
        "G": 0.0,
        "B": 0.0012419037520885468
      },
      "extension": {
        "length": 3736.4847198486327,
        "rating": 75.51521062850952
      }
    },
    {
      "class": "Branch",
      "id": "branch_53845_53870_1",
      "ports": {
        "bus1": 53845,
        "bus2": 53870
      },
      "params": {
        "R": 0.02471223287284374,
        "X": 0.05839560925960541,
        "G": 0.0,
        "B": 0.0029596351087093353
      },
      "extension": {
        "length": 9390.256015319825,
        "rating": 58.57711434364319
      }
    },
    {
      "class": "Branch",
      "id": "branch_53848_53851_1",
      "ports": {
        "bus1": 53851,
        "bus2": 53848
      },
      "params": {
        "R": 0.004002242349088192,
        "X": 0.009860231541097164,
        "G": 0.0,
        "B": 0.0027443014550954103
      },
      "extension": {
        "length": 3970.1518989257816,
        "rating": 56.37632608413696
      }
    },
    {
      "class": "Branch",
      "id": "branch_53848_53854_1",
      "ports": {
        "bus1": 53848,
        "bus2": 53854
      },
      "params": {
        "R": 0.013707360252737999,
        "X": 0.03731271252036095,
        "G": 0.0,
        "B": 0.0015513362595811488
      },
      "extension": {
        "length": 5579.630576751709,
        "rating": 60.98719835281372
      }
    },
    {
      "class": "Branch",
      "id": "branch_53848_53868_1",
      "ports": {
        "bus1": 53848,
        "bus2": 53868
      },
      "params": {
        "R": 0.013196136802434921,
        "X": 0.02848956547677517,
        "G": 0.0,
        "B": 0.0013319822028279305
      },
      "extension": {
        "length": 3832.5786915893555,
        "rating": 69.80068683624268
      }
    },
    {
      "class": "Branch",
      "id": "branch_53849_53862_1",
      "ports": {
        "bus1": 53862,
        "bus2": 53849
      },
      "params": {
        "R": 0.0031832794193178415,
        "X": 0.017353758215904236,
        "G": 0.0,
        "B": 0.017247360199689865
      },
      "extension": {
        "length": 12919.74130041504,
        "rating": 256.79237842559814
      }
    },
    {
      "class": "Branch",
      "id": "branch_53849_55058_1",
      "ports": {
        "bus1": 53849,
        "bus2": 55058
      },
      "params": {
        "R": 0.0020542314741760492,
        "X": 0.010327260009944439,
        "G": 0.0,
        "B": 0.00781349465250969
      },
      "extension": {
        "length": 6027.5199125061035,
        "rating": 289.13283348083496
      }
    },
    {
      "class": "Branch",
      "id": "branch_53850_53851_1",
      "ports": {
        "bus1": 53851,
        "bus2": 53850
      },
      "params": {
        "R": 0.005059495568275452,
        "X": 0.17236050963401794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53850_53852_1",
      "ports": {
        "bus1": 53850,
        "bus2": 53852
      },
      "params": {
        "R": 0.0002583187888376415,
        "X": 0.0010140780359506607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53851_53933_1",
      "ports": {
        "bus1": 53933,
        "bus2": 53851
      },
      "params": {
        "R": 0.013718874193727968,
        "X": 0.030848117545247078,
        "G": 0.0,
        "B": 0.0030357830692082644
      },
      "extension": {
        "length": 6932.921333862305,
        "rating": 59.03363823890686
      }
    },
    {
      "class": "Branch",
      "id": "branch_53852_53853_1",
      "ports": {
        "bus1": 53853,
        "bus2": 53852
      },
      "params": {
        "R": 0.0016022842610254884,
        "X": 0.010482684709131718,
        "G": 0.0,
        "B": 0.00647902674973011
      },
      "extension": {
        "length": 6193.762230377198,
        "rating": 266.1684989929199
      }
    },
    {
      "class": "Branch",
      "id": "branch_53852_53867_1",
      "ports": {
        "bus1": 53867,
        "bus2": 53852
      },
      "params": {
        "R": 0.001371934311464429,
        "X": 0.008217891678214073,
        "G": 0.0,
        "B": 0.008588306605815887
      },
      "extension": {
        "length": 6428.615034759522,
        "rating": 253.4247875213623
      }
    },
    {
      "class": "Branch",
      "id": "branch_53852_53973_1",
      "ports": {
        "bus1": 53852,
        "bus2": 53973
      },
      "params": {
        "R": 0.0016386364586651325,
        "X": 0.009143223986029625,
        "G": 0.0,
        "B": 0.03501424193382263
      },
      "extension": {
        "length": 12914.099412231446,
        "rating": 225.98671913146973
      }
    },
    {
      "class": "Branch",
      "id": "branch_53853_53854_1",
      "ports": {
        "bus1": 53854,
        "bus2": 53853
      },
      "params": {
        "R": 0.00484239449724555,
        "X": 0.1660217046737671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53853_53855_1",
      "ports": {
        "bus1": 53853,
        "bus2": 53855
      },
      "params": {
        "R": 0.00022432363766711205,
        "X": 0.0011600821744650602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53853_53867_1",
      "ports": {
        "bus1": 53867,
        "bus2": 53853
      },
      "params": {
        "R": 0.0017156366957351565,
        "X": 0.011910266242921352,
        "G": 0.0,
        "B": 0.017344873398542404
      },
      "extension": {
        "length": 9379.646011779785,
        "rating": 282.6261520385742
      }
    },
    {
      "class": "Branch",
      "id": "branch_53853_53936_1",
      "ports": {
        "bus1": 53936,
        "bus2": 53853
      },
      "params": {
        "R": 0.0008980213315226138,
        "X": 0.0056728278286755085,
        "G": 0.0,
        "B": 0.005948167759925127
      },
      "extension": {
        "length": 3975.0275431823734,
        "rating": 256.62059783935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_53853_53941_1",
      "ports": {
        "bus1": 53941,
        "bus2": 53853
      },
      "params": {
        "R": 0.0009534633718430996,
        "X": 0.005065418779850006,
        "G": 0.0,
        "B": 0.02399972267448902
      },
      "extension": {
        "length": 7285.48179071045,
        "rating": 285.74986457824707
      }
    },
    {
      "class": "Branch",
      "id": "branch_53853_55306_1",
      "ports": {
        "bus1": 53853,
        "bus2": 55306
      },
      "params": {
        "R": 0.001463579828850925,
        "X": 0.008003749884665012,
        "G": 0.0,
        "B": 0.068962961435318
      },
      "extension": {
        "length": 17201.375768188478,
        "rating": 308.42835903167725
      }
    },
    {
      "class": "Branch",
      "id": "branch_53854_53861_1",
      "ports": {
        "bus1": 53861,
        "bus2": 53854
      },
      "params": {
        "R": 0.010995556600391865,
        "X": 0.028407618403434753,
        "G": 0.0,
        "B": 0.0007893910515122115
      },
      "extension": {
        "length": 3491.3726114501956,
        "rating": 63.834625482559204
      }
    },
    {
      "class": "Branch",
      "id": "branch_53854_53906_1",
      "ports": {
        "bus1": 53906,
        "bus2": 53854
      },
      "params": {
        "R": 0.012071843259036541,
        "X": 0.029656408354640007,
        "G": 0.0,
        "B": 0.0003107019583694637
      },
      "extension": {
        "length": 2272.534257980347,
        "rating": 54.786497354507446
      }
    },
    {
      "class": "Branch",
      "id": "branch_53856_53859_1",
      "ports": {
        "bus1": 53856,
        "bus2": 53859
      },
      "params": {
        "R": 0.007064430043101311,
        "X": 0.20966586470603943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53856_53860_1",
      "ports": {
        "bus1": 53856,
        "bus2": 53860
      },
      "params": {
        "R": 0.00023956704535521567,
        "X": 0.0010851435363292694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53857_53859_1",
      "ports": {
        "bus1": 53857,
        "bus2": 53859
      },
      "params": {
        "R": -0.0033015869557857513,
        "X": -0.09798809140920639,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53857_53930_1",
      "ports": {
        "bus1": 53930,
        "bus2": 53857
      },
      "params": {
        "R": 0.013944288715720177,
        "X": 0.025970263406634327,
        "G": 0.0,
        "B": 0.0008612056262791157
      },
      "extension": {
        "length": 3627.9758314819337,
        "rating": 59.6875786781311
      }
    },
    {
      "class": "Branch",
      "id": "branch_53857_53981_1",
      "ports": {
        "bus1": 53857,
        "bus2": 53981
      },
      "params": {
        "R": 0.009489234536886215,
        "X": 0.02615993469953537,
        "G": 0.0,
        "B": 0.0013665917795151472
      },
      "extension": {
        "length": 4064.9662394714355,
        "rating": 59.79747176170349
      }
    },
    {
      "class": "Branch",
      "id": "branch_53858_53859_1",
      "ports": {
        "bus1": 53858,
        "bus2": 53859
      },
      "params": {
        "R": 0.016755228862166405,
        "X": 0.49727997183799744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53860_53899_1",
      "ports": {
        "bus1": 53860,
        "bus2": 53899
      },
      "params": {
        "R": 0.0007655491936020553,
        "X": 0.004201965406537056,
        "G": 0.0,
        "B": 0.013243141584098339
      },
      "extension": {
        "length": 4615.666171875,
        "rating": 233.3470344543457
      }
    },
    {
      "class": "Branch",
      "id": "branch_53860_55058_1",
      "ports": {
        "bus1": 53860,
        "bus2": 55058
      },
      "params": {
        "R": 0.0013117858907207847,
        "X": 0.008836022578179836,
        "G": 0.0,
        "B": 0.005524064879864454
      },
      "extension": {
        "length": 5075.439386901856,
        "rating": 236.1994981765747
      }
    },
    {
      "class": "Branch",
      "id": "branch_53861_53938_1",
      "ports": {
        "bus1": 53861,
        "bus2": 53938
      },
      "params": {
        "R": 0.0117673659697175,
        "X": 0.03766530007123947,
        "G": 0.0,
        "B": 0.0051539866253733635
      },
      "extension": {
        "length": 9443.283778564453,
        "rating": 65.36582708358765
      }
    },
    {
      "class": "Branch",
      "id": "branch_53862_53865_1",
      "ports": {
        "bus1": 53862,
        "bus2": 53865
      },
      "params": {
        "R": 0.00300764013081789,
        "X": 0.12330617010593414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53862_53866_1",
      "ports": {
        "bus1": 53862,
        "bus2": 53866
      },
      "params": {
        "R": 0.00029444496612995863,
        "X": 0.0011946974555030465,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53862_53867_1",
      "ports": {
        "bus1": 53867,
        "bus2": 53862
      },
      "params": {
        "R": 0.0026660726871341467,
        "X": 0.015307431109249592,
        "G": 0.0,
        "B": 0.016914132982492447
      },
      "extension": {
        "length": 11710.906132873535,
        "rating": 264.7592067718506
      }
    },
    {
      "class": "Branch",
      "id": "branch_53862_53955_1",
      "ports": {
        "bus1": 53955,
        "bus2": 53862
      },
      "params": {
        "R": 0.0035514081828296185,
        "X": 0.019265545532107353,
        "G": 0.0,
        "B": 0.01593504473567009
      },
      "extension": {
        "length": 13158.772570678711,
        "rating": 239.96894359588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_53863_53865_1",
      "ports": {
        "bus1": 53863,
        "bus2": 53865
      },
      "params": {
        "R": -0.0012453459203243256,
        "X": -0.05105625092983246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53863_53951_1",
      "ports": {
        "bus1": 53951,
        "bus2": 53863
      },
      "params": {
        "R": 0.012080696411430836,
        "X": 0.03740713372826576,
        "G": 0.0,
        "B": 0.0016770581714808939
      },
      "extension": {
        "length": 5433.3631675415045,
        "rating": 78.19698452949524
      }
    },
    {
      "class": "Branch",
      "id": "branch_53864_53865_1",
      "ports": {
        "bus1": 53864,
        "bus2": 53865
      },
      "params": {
        "R": 0.011135179549455643,
        "X": 0.45651620626449585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53867_53868_1",
      "ports": {
        "bus1": 53868,
        "bus2": 53867
      },
      "params": {
        "R": 0.005587080493569374,
        "X": 0.11964800953865051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53867_53869_1",
      "ports": {
        "bus1": 53867,
        "bus2": 53869
      },
      "params": {
        "R": 0.00025430295499973,
        "X": 0.0011470712488517165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53868_53958_1",
      "ports": {
        "bus1": 53958,
        "bus2": 53868
      },
      "params": {
        "R": 0.015732694417238235,
        "X": 0.036209020763635635,
        "G": 0.0,
        "B": 0.0035242957528680567
      },
      "extension": {
        "length": 7638.976167297364,
        "rating": 63.077813386917114
      }
    },
    {
      "class": "Branch",
      "id": "branch_53870_53900_1",
      "ports": {
        "bus1": 53870,
        "bus2": 53900
      },
      "params": {
        "R": 0.03359867259860039,
        "X": 0.09342671185731886,
        "G": 0.0,
        "B": 0.0022244409192353487
      },
      "extension": {
        "length": 10174.189164916992,
        "rating": 45.64495086669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_53871_53872_1",
      "ports": {
        "bus1": 53871,
        "bus2": 53872
      },
      "params": {
        "R": 0.00026609108317643404,
        "X": 0.0010835258290171623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53872_53942_1",
      "ports": {
        "bus1": 53942,
        "bus2": 53872
      },
      "params": {
        "R": 0.01742132380604744,
        "X": 0.037049900740385056,
        "G": 0.0,
        "B": 0.0012766325380653143
      },
      "extension": {
        "length": 4713.4288440856935,
        "rating": 64.5584762096405
      }
    },
    {
      "class": "Branch",
      "id": "branch_53872_53945_1",
      "ports": {
        "bus1": 53945,
        "bus2": 53872
      },
      "params": {
        "R": 0.01899692974984646,
        "X": 0.045267730951309204,
        "G": 0.0,
        "B": 0.001646746532060206
      },
      "extension": {
        "length": 6115.84861404419,
        "rating": 56.83407187461853
      }
    },
    {
      "class": "Branch",
      "id": "branch_53873_53954_1",
      "ports": {
        "bus1": 53954,
        "bus2": 53873
      },
      "params": {
        "R": 0.04141302406787872,
        "X": 0.08815219253301622,
        "G": 0.0,
        "B": 0.0022945930249989033
      },
      "extension": {
        "length": 10455.117901062013,
        "rating": 65.60006141662598
      }
    },
    {
      "class": "Branch",
      "id": "branch_53873_53962_1",
      "ports": {
        "bus1": 53962,
        "bus2": 53873
      },
      "params": {
        "R": 0.04961155727505684,
        "X": 0.09118933230638504,
        "G": 0.0,
        "B": 0.0033203966449946165
      },
      "extension": {
        "length": 11960.103852355958,
        "rating": 63.895612955093384
      }
    },
    {
      "class": "Branch",
      "id": "branch_53874_53875_1",
      "ports": {
        "bus1": 53874,
        "bus2": 53875
      },
      "params": {
        "R": 0.01202999707311392,
        "X": 0.02861805446445942,
        "G": 0.0,
        "B": 0.007821142673492432
      },
      "extension": {
        "length": 10975.593596923829,
        "rating": 59.71345901489258
      }
    },
    {
      "class": "Branch",
      "id": "branch_53874_54239_1",
      "ports": {
        "bus1": 53874,
        "bus2": 54239
      },
      "params": {
        "R": 0.037512607872486115,
        "X": 0.10247613489627838,
        "G": 0.0,
        "B": 0.0027414527721703053
      },
      "extension": {
        "length": 11673.86857965088,
        "rating": 47.07864820957184
      }
    },
    {
      "class": "Branch",
      "id": "branch_53876_53877_1",
      "ports": {
        "bus1": 53876,
        "bus2": 53877
      },
      "params": {
        "R": 0.0002626207424327731,
        "X": 0.0011012419126927853,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53876_53931_1",
      "ports": {
        "bus1": 53931,
        "bus2": 53876
      },
      "params": {
        "R": 0.016984568908810616,
        "X": 0.04140126705169678,
        "G": 0.0,
        "B": 0.0011192623060196638
      },
      "extension": {
        "length": 5015.246456359863,
        "rating": 53.923994302749634
      }
    },
    {
      "class": "Branch",
      "id": "branch_53876_53967_1",
      "ports": {
        "bus1": 53967,
        "bus2": 53876
      },
      "params": {
        "R": 0.023129293695092205,
        "X": 0.05259661003947259,
        "G": 0.0,
        "B": 0.0011703385971486568
      },
      "extension": {
        "length": 5598.837322998047,
        "rating": 51.67425274848938
      }
    },
    {
      "class": "Branch",
      "id": "branch_53878_53879_1",
      "ports": {
        "bus1": 53878,
        "bus2": 53879
      },
      "params": {
        "R": 0.00022472775890491903,
        "X": 0.0011862844694405794,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53879_53885_1",
      "ports": {
        "bus1": 53879,
        "bus2": 53885
      },
      "params": {
        "R": 0.0170212984085083,
        "X": 0.036308784037828445,
        "G": 0.0,
        "B": 0.0009973874548450112
      },
      "extension": {
        "length": 4063.5196998596193,
        "rating": 48.21431040763855
      }
    },
    {
      "class": "Branch",
      "id": "branch_53879_53894_1",
      "ports": {
        "bus1": 53894,
        "bus2": 53879
      },
      "params": {
        "R": 0.005788119975477457,
        "X": 0.01600630022585392,
        "G": 0.0,
        "B": 0.0028949787374585867
      },
      "extension": {
        "length": 4179.432799072266,
        "rating": 52.32544541358948
      }
    },
    {
      "class": "Branch",
      "id": "branch_53879_53992_1",
      "ports": {
        "bus1": 53879,
        "bus2": 53992
      },
      "params": {
        "R": 0.012405988760292528,
        "X": 0.032321155071258545,
        "G": 0.0,
        "B": 0.003227404085919261
      },
      "extension": {
        "length": 7534.71557775879,
        "rating": 67.25895404815674
      }
    },
    {
      "class": "Branch",
      "id": "branch_53880_53881_1",
      "ports": {
        "bus1": 53880,
        "bus2": 53881
      },
      "params": {
        "R": 0.00026029100990854204,
        "X": 0.0010924127418547869,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53881_53884_1",
      "ports": {
        "bus1": 53884,
        "bus2": 53881
      },
      "params": {
        "R": 0.0015469667268916965,
        "X": 0.007185875438153744,
        "G": 0.0,
        "B": 0.01063429843634367
      },
      "extension": {
        "length": 6219.530587738037,
        "rating": 225.00510215759277
      }
    },
    {
      "class": "Branch",
      "id": "branch_53881_53920_1",
      "ports": {
        "bus1": 53881,
        "bus2": 53920
      },
      "params": {
        "R": 0.0026184062007814646,
        "X": 0.01815982535481453,
        "G": 0.0,
        "B": 0.005531257018446922
      },
      "extension": {
        "length": 7493.3806124267585,
        "rating": 249.51307773590088
      }
    },
    {
      "class": "Branch",
      "id": "branch_53881_53986_1",
      "ports": {
        "bus1": 53881,
        "bus2": 53986
      },
      "params": {
        "R": 0.0021170249674469233,
        "X": 0.013039974495768547,
        "G": 0.0,
        "B": 0.014848792925477028
      },
      "extension": {
        "length": 10336.720360473633,
        "rating": 222.7018117904663
      }
    },
    {
      "class": "Branch",
      "id": "branch_53882_53883_1",
      "ports": {
        "bus1": 53882,
        "bus2": 53883
      },
      "params": {
        "R": 0.0002394089533481747,
        "X": 0.0011296315351501107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53883_53922_1",
      "ports": {
        "bus1": 53883,
        "bus2": 53922
      },
      "params": {
        "R": 0.003724895184859634,
        "X": 0.00966973602771759,
        "G": 0.0,
        "B": 0.0003404331800993532
      },
      "extension": {
        "length": 1344.8064377746582,
        "rating": 66.01116061210632
      }
    },
    {
      "class": "Branch",
      "id": "branch_53883_53929_1",
      "ports": {
        "bus1": 53929,
        "bus2": 53883
      },
      "params": {
        "R": 0.008329764939844608,
        "X": 0.018061835318803787,
        "G": 0.0,
        "B": 0.0009500448941253125
      },
      "extension": {
        "length": 3148.444688735962,
        "rating": 64.69225883483887
      }
    },
    {
      "class": "Branch",
      "id": "branch_53884_53885_1",
      "ports": {
        "bus1": 53885,
        "bus2": 53884
      },
      "params": {
        "R": 0.003659873967990279,
        "X": 0.1327890157699585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53884_53886_1",
      "ports": {
        "bus1": 53884,
        "bus2": 53886
      },
      "params": {
        "R": 0.0002898694365285337,
        "X": 0.0011206258786842227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53884_53887_1",
      "ports": {
        "bus1": 53884,
        "bus2": 53887
      },
      "params": {
        "R": 0.0012667796108871698,
        "X": 0.006817445158958435,
        "G": 0.0,
        "B": 0.008511514402925968
      },
      "extension": {
        "length": 5073.461426239014,
        "rating": 202.911114692688
      }
    },
    {
      "class": "Branch",
      "id": "branch_53884_53917_1",
      "ports": {
        "bus1": 53884,
        "bus2": 53917
      },
      "params": {
        "R": 0.0019759442657232285,
        "X": 0.012648753821849823,
        "G": 0.0,
        "B": 0.017189305275678635
      },
      "extension": {
        "length": 10316.06438873291,
        "rating": 277.2855758666992
      }
    },
    {
      "class": "Branch",
      "id": "branch_53885_53946_1",
      "ports": {
        "bus1": 53946,
        "bus2": 53885
      },
      "params": {
        "R": 0.007368911989033222,
        "X": 0.019379017874598503,
        "G": 0.0,
        "B": 0.001108434866182506
      },
      "extension": {
        "length": 3505.5160853576663,
        "rating": 69.3304717540741
      }
    },
    {
      "class": "Branch",
      "id": "branch_53887_53899_1",
      "ports": {
        "bus1": 53899,
        "bus2": 53887
      },
      "params": {
        "R": 0.0010027820244431496,
        "X": 0.006461867596954107,
        "G": 0.0,
        "B": 0.006070276256650686
      },
      "extension": {
        "length": 4793.258645782471,
        "rating": 283.11665058135986
      }
    },
    {
      "class": "Branch",
      "id": "branch_53887_53901_1",
      "ports": {
        "bus1": 53887,
        "bus2": 53901
      },
      "params": {
        "R": 0.0012884418247267604,
        "X": 0.008070601150393486,
        "G": 0.0,
        "B": 0.012509015388786793
      },
      "extension": {
        "length": 7654.168286499023,
        "rating": 253.8966417312622
      }
    },
    {
      "class": "Branch",
      "id": "branch_53887_55306_1",
      "ports": {
        "bus1": 53887,
        "bus2": 55306
      },
      "params": {
        "R": 0.0015211388235911727,
        "X": 0.010867257602512836,
        "G": 0.0,
        "B": 0.013029858469963074
      },
      "extension": {
        "length": 8427.647981140137,
        "rating": 281.74827098846436
      }
    },
    {
      "class": "Branch",
      "id": "branch_53888_53902_1",
      "ports": {
        "bus1": 53888,
        "bus2": 53902
      },
      "params": {
        "R": 0.007809625938534737,
        "X": 0.019734323024749756,
        "G": 0.0,
        "B": 0.0010648928582668304
      },
      "extension": {
        "length": 3360.8724840087893,
        "rating": 71.82239890098572
      }
    },
    {
      "class": "Branch",
      "id": "branch_53888_53909_1",
      "ports": {
        "bus1": 53888,
        "bus2": 53909
      },
      "params": {
        "R": 0.01464750710874796,
        "X": 0.03587052971124649,
        "G": 0.0,
        "B": 0.0010409943060949445
      },
      "extension": {
        "length": 4263.29526159668,
        "rating": 57.521212100982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_53888_53946_1",
      "ports": {
        "bus1": 53888,
        "bus2": 53946
      },
      "params": {
        "R": 0.011813092045485975,
        "X": 0.0313284695148468,
        "G": 0.0,
        "B": 0.001381398062221706
      },
      "extension": {
        "length": 4890.670234771728,
        "rating": 46.33837044239044
      }
    },
    {
      "class": "Branch",
      "id": "branch_53889_53890_1",
      "ports": {
        "bus1": 53889,
        "bus2": 53890
      },
      "params": {
        "R": 0.00026263337349519134,
        "X": 0.001074774656444788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53889_53909_1",
      "ports": {
        "bus1": 53909,
        "bus2": 53889
      },
      "params": {
        "R": 0.004440508782863617,
        "X": 0.012804636731743813,
        "G": 0.0,
        "B": 0.0010055230231955647
      },
      "extension": {
        "length": 2425.7941706085207,
        "rating": 69.40540075302124
      }
    },
    {
      "class": "Branch",
      "id": "branch_53889_53925_1",
      "ports": {
        "bus1": 53889,
        "bus2": 53925
      },
      "params": {
        "R": 0.017218254506587982,
        "X": 0.03647507727146149,
        "G": 0.0,
        "B": 0.005593759473413229
      },
      "extension": {
        "length": 10313.784458129883,
        "rating": 77.55258083343506
      }
    },
    {
      "class": "Branch",
      "id": "branch_53889_55246_1",
      "ports": {
        "bus1": 53889,
        "bus2": 55246
      },
      "params": {
        "R": 0.008689788170158863,
        "X": 0.01923532783985138,
        "G": 0.0,
        "B": 0.0011534052900969982
      },
      "extension": {
        "length": 3092.642025100708,
        "rating": 55.641525983810425
      }
    },
    {
      "class": "Branch",
      "id": "branch_53891_53959_1",
      "ports": {
        "bus1": 53959,
        "bus2": 53891
      },
      "params": {
        "R": 0.016118783503770828,
        "X": 0.04188026860356331,
        "G": 0.0,
        "B": 0.0016115907346829772
      },
      "extension": {
        "length": 6225.279527526855,
        "rating": 60.139667987823486
      }
    },
    {
      "class": "Branch",
      "id": "branch_53892_53893_1",
      "ports": {
        "bus1": 53892,
        "bus2": 53893
      },
      "params": {
        "R": 0.00027023686561733484,
        "X": 0.0010966454865410924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53892_53951_1",
      "ports": {
        "bus1": 53951,
        "bus2": 53892
      },
      "params": {
        "R": 0.017796030268073082,
        "X": 0.04152052477002144,
        "G": 0.0,
        "B": 0.0026614859234541655
      },
      "extension": {
        "length": 7468.298306213379,
        "rating": 75.12320876121521
      }
    },
    {
      "class": "Branch",
      "id": "branch_53892_53959_1",
      "ports": {
        "bus1": 53892,
        "bus2": 53959
      },
      "params": {
        "R": 0.014886758290231228,
        "X": 0.042443666607141495,
        "G": 0.0,
        "B": 0.0018231235444545746
      },
      "extension": {
        "length": 6451.419328857422,
        "rating": 59.5983624458313
      }
    },
    {
      "class": "Branch",
      "id": "branch_53894_53895_1",
      "ports": {
        "bus1": 53894,
        "bus2": 53895
      },
      "params": {
        "R": 0.00022967328550294044,
        "X": 0.0011326719541102648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53896_53925_1",
      "ports": {
        "bus1": 53896,
        "bus2": 53925
      },
      "params": {
        "R": 0.009219802916049957,
        "X": 0.027318071573972705,
        "G": 0.0,
        "B": 0.0009323473204858601
      },
      "extension": {
        "length": 3459.5356942749027,
        "rating": 75.83164572715759
      }
    },
    {
      "class": "Branch",
      "id": "branch_53896_53948_1",
      "ports": {
        "bus1": 53948,
        "bus2": 53896
      },
      "params": {
        "R": 0.015996478497982025,
        "X": 0.03979052975773811,
        "G": 0.0,
        "B": 0.001374228741042316
      },
      "extension": {
        "length": 4987.422631439209,
        "rating": 48.417460918426514
      }
    },
    {
      "class": "Branch",
      "id": "branch_53896_55246_1",
      "ports": {
        "bus1": 55246,
        "bus2": 53896
      },
      "params": {
        "R": 0.016504328697919846,
        "X": 0.03537580370903015,
        "G": 0.0,
        "B": 0.0013230193872004747
      },
      "extension": {
        "length": 4840.776512786865,
        "rating": 56.24322295188904
      }
    },
    {
      "class": "Branch",
      "id": "branch_53897_53898_1",
      "ports": {
        "bus1": 53898,
        "bus2": 53897
      },
      "params": {
        "R": 0.005257636308670044,
        "X": 0.13463257253170013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53897_53899_1",
      "ports": {
        "bus1": 53897,
        "bus2": 53899
      },
      "params": {
        "R": 0.0002196899295086041,
        "X": 0.001141206594184041,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53898_53909_1",
      "ports": {
        "bus1": 53898,
        "bus2": 53909
      },
      "params": {
        "R": 0.007127125281840563,
        "X": 0.01960516907274723,
        "G": 0.0,
        "B": 0.002443036762997508
      },
      "extension": {
        "length": 5176.811117889404,
        "rating": 74.62363839149475
      }
    },
    {
      "class": "Branch",
      "id": "branch_53898_53989_1",
      "ports": {
        "bus1": 53989,
        "bus2": 53898
      },
      "params": {
        "R": 0.004025625996291637,
        "X": 0.013547306880354881,
        "G": 0.0,
        "B": 0.0029293608386069536
      },
      "extension": {
        "length": 4187.79241671753,
        "rating": 80.99110722541809
      }
    },
    {
      "class": "Branch",
      "id": "branch_53899_53979_1",
      "ports": {
        "bus1": 53979,
        "bus2": 53899
      },
      "params": {
        "R": 0.0015548927476629615,
        "X": 0.00919733289629221,
        "G": 0.0,
        "B": 0.013689730316400528
      },
      "extension": {
        "length": 8069.36122265625,
        "rating": 232.09917545318604
      }
    },
    {
      "class": "Branch",
      "id": "branch_53899_53988_1",
      "ports": {
        "bus1": 53899,
        "bus2": 53988
      },
      "params": {
        "R": 0.0014611288206651807,
        "X": 0.008000979200005531,
        "G": 0.0,
        "B": 0.008187736384570599
      },
      "extension": {
        "length": 5728.121129333496,
        "rating": 243.3034896850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_53900_53933_1",
      "ports": {
        "bus1": 53900,
        "bus2": 53933
      },
      "params": {
        "R": 0.008524800650775433,
        "X": 0.023620672523975372,
        "G": 0.0,
        "B": 0.0015732904430478811
      },
      "extension": {
        "length": 4088.961146942139,
        "rating": 51.86258554458618
      }
    },
    {
      "class": "Branch",
      "id": "branch_53900_53942_1",
      "ports": {
        "bus1": 53900,
        "bus2": 53942
      },
      "params": {
        "R": 0.00705981208011508,
        "X": 0.020610032603144646,
        "G": 0.0,
        "B": 0.0010026867967098951
      },
      "extension": {
        "length": 3074.8064219055177,
        "rating": 73.17827343940735
      }
    },
    {
      "class": "Branch",
      "id": "branch_53901_53904_1",
      "ports": {
        "bus1": 53901,
        "bus2": 53904
      },
      "params": {
        "R": 0.004864349961280823,
        "X": 0.1810062974691391,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53901_53905_1",
      "ports": {
        "bus1": 53901,
        "bus2": 53905
      },
      "params": {
        "R": 0.00024787915754131973,
        "X": 0.0010271603241562843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53901_53923_1",
      "ports": {
        "bus1": 53923,
        "bus2": 53901
      },
      "params": {
        "R": 0.0009819004917517304,
        "X": 0.006683263462036848,
        "G": 0.0,
        "B": 0.006533144507557154
      },
      "extension": {
        "length": 4937.0953312683105,
        "rating": 260.06877422332764
      }
    },
    {
      "class": "Branch",
      "id": "branch_53901_55306_1",
      "ports": {
        "bus1": 55306,
        "bus2": 53901
      },
      "params": {
        "R": 0.0009974217973649502,
        "X": 0.006073405966162682,
        "G": 0.0,
        "B": 0.003612210974097252
      },
      "extension": {
        "length": 3297.8125656738284,
        "rating": 283.83381366729736
      }
    },
    {
      "class": "Branch",
      "id": "branch_53902_53904_1",
      "ports": {
        "bus1": 53902,
        "bus2": 53904
      },
      "params": {
        "R": -0.0015800910769030452,
        "X": -0.058796416968107224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53902_53909_1",
      "ports": {
        "bus1": 53902,
        "bus2": 53909
      },
      "params": {
        "R": 0.018721219152212143,
        "X": 0.047925762832164764,
        "G": 0.0,
        "B": 0.002170550636947155
      },
      "extension": {
        "length": 7079.704816223145,
        "rating": 64.89230990409851
      }
    },
    {
      "class": "Branch",
      "id": "branch_53902_53911_1",
      "ports": {
        "bus1": 53902,
        "bus2": 53911
      },
      "params": {
        "R": 0.014865722507238388,
        "X": 0.037016283720731735,
        "G": 0.0,
        "B": 0.002047442365437746
      },
      "extension": {
        "length": 6534.14604675293,
        "rating": 58.16980600357056
      }
    },
    {
      "class": "Branch",
      "id": "branch_53903_53904_1",
      "ports": {
        "bus1": 53903,
        "bus2": 53904
      },
      "params": {
        "R": 0.018521422520279884,
        "X": 0.6891967058181763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53906_53907_1",
      "ports": {
        "bus1": 53906,
        "bus2": 53907
      },
      "params": {
        "R": 0.00027149912784807384,
        "X": 0.0010706459870561957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53906_53964_1",
      "ports": {
        "bus1": 53906,
        "bus2": 53964
      },
      "params": {
        "R": 0.06920438259840012,
        "X": 0.15436303615570068,
        "G": 0.0,
        "B": 0.006280180998146534
      },
      "extension": {
        "length": 22245.75023730469,
        "rating": 63.2346510887146
      }
    },
    {
      "class": "Branch",
      "id": "branch_53908_53930_1",
      "ports": {
        "bus1": 53908,
        "bus2": 53930
      },
      "params": {
        "R": 0.009252716787159443,
        "X": 0.025660445913672447,
        "G": 0.0,
        "B": 0.0010423398343846202
      },
      "extension": {
        "length": 3558.8162738342285,
        "rating": 60.19858717918396
      }
    },
    {
      "class": "Branch",
      "id": "branch_53908_55055_1",
      "ports": {
        "bus1": 53908,
        "bus2": 55055
      },
      "params": {
        "R": 0.014694012701511383,
        "X": 0.03837762400507927,
        "G": 0.0,
        "B": 0.0016302025178447366
      },
      "extension": {
        "length": 5599.580161376954,
        "rating": 69.3863034248352
      }
    },
    {
      "class": "Branch",
      "id": "branch_53909_53910_1",
      "ports": {
        "bus1": 53909,
        "bus2": 53910
      },
      "params": {
        "R": 0.0002399454388068989,
        "X": 0.0010139750083908439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53911_53912_1",
      "ports": {
        "bus1": 53911,
        "bus2": 53912
      },
      "params": {
        "R": 0.0002697060408536345,
        "X": 0.0011801375076174736,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53911_55226_1",
      "ports": {
        "bus1": 53911,
        "bus2": 55226
      },
      "params": {
        "R": 0.012359621934592724,
        "X": 0.03114779107272625,
        "G": 0.0,
        "B": 0.002306625945493579
      },
      "extension": {
        "length": 5673.12461416626,
        "rating": 59.76495146751404
      }
    },
    {
      "class": "Branch",
      "id": "branch_53913_53916_1",
      "ports": {
        "bus1": 53913,
        "bus2": 53916
      },
      "params": {
        "R": 0.00580575130879879,
        "X": 0.19502221047878265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53913_53917_1",
      "ports": {
        "bus1": 53913,
        "bus2": 53917
      },
      "params": {
        "R": 0.00028255293727852404,
        "X": 0.0010114669566974044,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53913_53918_1",
      "ports": {
        "bus1": 53913,
        "bus2": 53918
      },
      "params": {
        "R": 0.0002351967996219173,
        "X": 0.0010706977918744087,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53914_53916_1",
      "ports": {
        "bus1": 53914,
        "bus2": 53916
      },
      "params": {
        "R": -0.003249343717470765,
        "X": -0.10914938151836395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53914_53948_1",
      "ports": {
        "bus1": 53914,
        "bus2": 53948
      },
      "params": {
        "R": 0.017683375626802444,
        "X": 0.037062615156173706,
        "G": 0.0,
        "B": 0.0009067094651982188
      },
      "extension": {
        "length": 4030.948385650635,
        "rating": 67.90210008621216
      }
    },
    {
      "class": "Branch",
      "id": "branch_53914_53949_1",
      "ports": {
        "bus1": 53949,
        "bus2": 53914
      },
      "params": {
        "R": 0.013151945546269417,
        "X": 0.03004980832338333,
        "G": 0.0,
        "B": 0.0009234336903318763
      },
      "extension": {
        "length": 4019.156210083008,
        "rating": 60.10141372680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_53915_53916_1",
      "ports": {
        "bus1": 53915,
        "bus2": 53916
      },
      "params": {
        "R": 0.014620257541537285,
        "X": 0.4911121726036072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53917_54343_1",
      "ports": {
        "bus1": 53917,
        "bus2": 54343
      },
      "params": {
        "R": 0.002107040723785758,
        "X": 0.014145185239613056,
        "G": 0.0,
        "B": 0.021814124658703804
      },
      "extension": {
        "length": 13399.386209472657,
        "rating": 285.3107452392578
      }
    },
    {
      "class": "Branch",
      "id": "branch_53917_55168_1",
      "ports": {
        "bus1": 53917,
        "bus2": 55168
      },
      "params": {
        "R": 0.0017140003619715571,
        "X": 0.012039517052471638,
        "G": 0.0,
        "B": 0.013511872850358486
      },
      "extension": {
        "length": 9007.628254211426,
        "rating": 262.84148693084717
      }
    },
    {
      "class": "Branch",
      "id": "branch_53919_53920_1",
      "ports": {
        "bus1": 53919,
        "bus2": 53920
      },
      "params": {
        "R": 0.0002536702959332615,
        "X": 0.0010861785849556327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53920_54802_1",
      "ports": {
        "bus1": 54802,
        "bus2": 53920
      },
      "params": {
        "R": 0.003818536177277565,
        "X": 0.021578315645456314,
        "G": 0.0,
        "B": 0.014696699567139149
      },
      "extension": {
        "length": 13015.763904418945,
        "rating": 280.3483486175537
      }
    },
    {
      "class": "Branch",
      "id": "branch_53921_53922_1",
      "ports": {
        "bus1": 53922,
        "bus2": 53921
      },
      "params": {
        "R": 0.0036199893802404404,
        "X": 0.12235068529844284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53921_53923_1",
      "ports": {
        "bus1": 53921,
        "bus2": 53923
      },
      "params": {
        "R": 0.00021774196648038924,
        "X": 0.0011445452691987157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53922_55226_1",
      "ports": {
        "bus1": 53922,
        "bus2": 55226
      },
      "params": {
        "R": 0.011390889063477516,
        "X": 0.028680967167019844,
        "G": 0.0,
        "B": 0.0012329347664490342
      },
      "extension": {
        "length": 4377.445654449463,
        "rating": 53.64721417427063
      }
    },
    {
      "class": "Branch",
      "id": "branch_53923_54343_1",
      "ports": {
        "bus1": 54343,
        "bus2": 53923
      },
      "params": {
        "R": 0.002355495933443308,
        "X": 0.013897416181862354,
        "G": 0.0,
        "B": 0.004965038970112801
      },
      "extension": {
        "length": 5700.893954040527,
        "rating": 292.1114444732666
      }
    },
    {
      "class": "Branch",
      "id": "branch_53924_53927_1",
      "ports": {
        "bus1": 53924,
        "bus2": 53927
      },
      "params": {
        "R": 0.002490067621693015,
        "X": 0.08703376352787018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53924_53928_1",
      "ports": {
        "bus1": 53924,
        "bus2": 53928
      },
      "params": {
        "R": 0.00025726889725774527,
        "X": 0.001095956307835877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53924_54343_1",
      "ports": {
        "bus1": 53924,
        "bus2": 54343
      },
      "params": {
        "R": 0.003273851703852415,
        "X": 0.0186958946287632,
        "G": 0.0,
        "B": 0.006285383366048336
      },
      "extension": {
        "length": 7699.652556701661,
        "rating": 274.20880794525146
      }
    },
    {
      "class": "Branch",
      "id": "branch_53924_55168_1",
      "ports": {
        "bus1": 55168,
        "bus2": 53924
      },
      "params": {
        "R": 0.0019244570285081863,
        "X": 0.013117685914039612,
        "G": 0.0,
        "B": 0.006060468032956123
      },
      "extension": {
        "length": 6371.772934570313,
        "rating": 256.91514015197754
      }
    },
    {
      "class": "Branch",
      "id": "branch_53924_55306_1",
      "ports": {
        "bus1": 53924,
        "bus2": 55306
      },
      "params": {
        "R": 0.0008763782680034637,
        "X": 0.006101397797465324,
        "G": 0.0,
        "B": 0.00924856960773468
      },
      "extension": {
        "length": 5589.543785614014,
        "rating": 217.4365997314453
      }
    },
    {
      "class": "Branch",
      "id": "branch_53925_53927_1",
      "ports": {
        "bus1": 53925,
        "bus2": 53927
      },
      "params": {
        "R": 0.00014267093501985073,
        "X": 0.0049867182970047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53926_53927_1",
      "ports": {
        "bus1": 53926,
        "bus2": 53927
      },
      "params": {
        "R": 0.01291433721780777,
        "X": 0.45138680934906006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53929_54337_1",
      "ports": {
        "bus1": 53929,
        "bus2": 54337
      },
      "params": {
        "R": 0.010225583799183369,
        "X": 0.030725628137588498,
        "G": 0.0,
        "B": 0.0028630790766328573
      },
      "extension": {
        "length": 6832.084860900879,
        "rating": 75.66562294960022
      }
    },
    {
      "class": "Branch",
      "id": "branch_53929_55226_1",
      "ports": {
        "bus1": 55226,
        "bus2": 53929
      },
      "params": {
        "R": 0.000665471307002008,
        "X": 0.0015720746014267206,
        "G": 0.0,
        "B": 0.0004946647677570581
      },
      "extension": {
        "length": 577.8779944152832,
        "rating": 54.68037128448486
      }
    },
    {
      "class": "Branch",
      "id": "branch_53930_53956_1",
      "ports": {
        "bus1": 53930,
        "bus2": 53956
      },
      "params": {
        "R": 0.010581308044493198,
        "X": 0.0245107002556324,
        "G": 0.0,
        "B": 0.006165693048387766
      },
      "extension": {
        "length": 8664.324116088868,
        "rating": 47.02339172363281
      }
    },
    {
      "class": "Branch",
      "id": "branch_53930_55055_1",
      "ports": {
        "bus1": 53930,
        "bus2": 55055
      },
      "params": {
        "R": 0.012254239059984684,
        "X": 0.029503328725695607,
        "G": 0.0,
        "B": 0.0009629519190639259
      },
      "extension": {
        "length": 3619.9795753784183,
        "rating": 65.85419178009033
      }
    },
    {
      "class": "Branch",
      "id": "branch_53931_53966_1",
      "ports": {
        "bus1": 53931,
        "bus2": 53966
      },
      "params": {
        "R": 0.010435284115374088,
        "X": 0.02060050517320633,
        "G": 0.0,
        "B": 0.00079273316077888
      },
      "extension": {
        "length": 2987.246842025757,
        "rating": 60.04510521888733
      }
    },
    {
      "class": "Branch",
      "id": "branch_53931_55167_1",
      "ports": {
        "bus1": 53931,
        "bus2": 55167
      },
      "params": {
        "R": 0.010439655743539333,
        "X": 0.026416586712002754,
        "G": 0.0,
        "B": 0.0006270474987104535
      },
      "extension": {
        "length": 2682.3293375701905,
        "rating": 62.35550045967102
      }
    },
    {
      "class": "Branch",
      "id": "branch_53932_53935_1",
      "ports": {
        "bus1": 53932,
        "bus2": 53935
      },
      "params": {
        "R": 0.007004687562584877,
        "X": 0.18495194613933563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53932_53936_1",
      "ports": {
        "bus1": 53932,
        "bus2": 53936
      },
      "params": {
        "R": 0.0002630126546137035,
        "X": 0.001108878175728023,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53933_53935_1",
      "ports": {
        "bus1": 53933,
        "bus2": 53935
      },
      "params": {
        "R": -0.0036041997373104095,
        "X": -0.09516538679599762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53933_53954_1",
      "ports": {
        "bus1": 53933,
        "bus2": 53954
      },
      "params": {
        "R": 0.0702621191740036,
        "X": 0.20485700666904447,
        "G": 0.0,
        "B": 0.004338090308010578
      },
      "extension": {
        "length": 21227.64573010254,
        "rating": 46.37061953544617
      }
    },
    {
      "class": "Branch",
      "id": "branch_53934_53935_1",
      "ports": {
        "bus1": 53934,
        "bus2": 53935
      },
      "params": {
        "R": 0.0174558088183403,
        "X": 0.4609035849571228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53936_53941_1",
      "ports": {
        "bus1": 53941,
        "bus2": 53936
      },
      "params": {
        "R": 0.0015475987456738949,
        "X": 0.008805785328149796,
        "G": 0.0,
        "B": 0.006803509313613176
      },
      "extension": {
        "length": 5940.359186187744,
        "rating": 282.5289249420166
      }
    },
    {
      "class": "Branch",
      "id": "branch_53936_53963_1",
      "ports": {
        "bus1": 53963,
        "bus2": 53936
      },
      "params": {
        "R": 0.004279288463294506,
        "X": 0.026711035519838333,
        "G": 0.0,
        "B": 0.031072743237018585
      },
      "extension": {
        "length": 19460.56675341797,
        "rating": 277.8372287750244
      }
    },
    {
      "class": "Branch",
      "id": "branch_53937_53938_1",
      "ports": {
        "bus1": 53938,
        "bus2": 53937
      },
      "params": {
        "R": 0.003225018037483096,
        "X": 0.10214719921350479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53937_53939_1",
      "ports": {
        "bus1": 53937,
        "bus2": 53939
      },
      "params": {
        "R": 0.00024255771131720394,
        "X": 0.001140521839261055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53937_54196_1",
      "ports": {
        "bus1": 53937,
        "bus2": 54196
      },
      "params": {
        "R": 0.015346132218837738,
        "X": 0.09675171971321106,
        "G": 0.0,
        "B": 0.053847622126340866
      },
      "extension": {
        "length": 50725.6702734375,
        "rating": 242.76633262634277
      }
    },
    {
      "class": "Branch",
      "id": "branch_53937_54343_1",
      "ports": {
        "bus1": 54343,
        "bus2": 53937
      },
      "params": {
        "R": 0.0019253194332122803,
        "X": 0.010058816522359848,
        "G": 0.0,
        "B": 0.0059863729402422905
      },
      "extension": {
        "length": 5219.766054107667,
        "rating": 312.30571269989014
      }
    },
    {
      "class": "Branch",
      "id": "branch_53938_53945_1",
      "ports": {
        "bus1": 53938,
        "bus2": 53945
      },
      "params": {
        "R": 0.009082664735615253,
        "X": 0.024601493030786514,
        "G": 0.0,
        "B": 0.0008369450224563479
      },
      "extension": {
        "length": 3271.838546447754,
        "rating": 76.99142098426819
      }
    },
    {
      "class": "Branch",
      "id": "branch_53938_55226_1",
      "ports": {
        "bus1": 53938,
        "bus2": 55226
      },
      "params": {
        "R": 0.01756998896598816,
        "X": 0.038049906492233276,
        "G": 0.0,
        "B": 0.0012260924559086561
      },
      "extension": {
        "length": 4852.177316894531,
        "rating": 57.024675607681274
      }
    },
    {
      "class": "Branch",
      "id": "branch_53940_53941_1",
      "ports": {
        "bus1": 53941,
        "bus2": 53940
      },
      "params": {
        "R": 0.00012083728506695479,
        "X": 0.009941480122506618,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53940_53943_1",
      "ports": {
        "bus1": 53940,
        "bus2": 53943
      },
      "params": {
        "R": 0.0002881153195630759,
        "X": 0.0010791196255013347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53940_53944_1",
      "ports": {
        "bus1": 53940,
        "bus2": 53944
      },
      "params": {
        "R": 0.00024382535775657743,
        "X": 0.0010321085574105382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53941_53942_1",
      "ports": {
        "bus1": 53942,
        "bus2": 53941
      },
      "params": {
        "R": 0.0036934013478457928,
        "X": 0.13091020286083221,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53941_54343_1",
      "ports": {
        "bus1": 53941,
        "bus2": 54343
      },
      "params": {
        "R": 0.0024242454674094915,
        "X": 0.015325608663260937,
        "G": 0.0,
        "B": 0.01899328269064426
      },
      "extension": {
        "length": 11299.897801757812,
        "rating": 304.52725887298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_53944_53980_1",
      "ports": {
        "bus1": 53980,
        "bus2": 53944
      },
      "params": {
        "R": 0.00017841484805103391,
        "X": 0.002953355899080634,
        "G": 0.0,
        "B": 0.2998422682285309
      },
      "extension": {
        "length": 21403.5050423584,
        "rating": 2610.533905029297
      }
    },
    {
      "class": "Branch",
      "id": "branch_53944_54256_1",
      "ports": {
        "bus1": 53944,
        "bus2": 54256
      },
      "params": {
        "R": 0.001485840999521315,
        "X": 0.02346421219408512,
        "G": 0.0,
        "B": 2.6558632850646973
      },
      "extension": {
        "length": 172223.41920996094,
        "rating": 2778.129005432129
      }
    },
    {
      "class": "Branch",
      "id": "branch_53944_54560_1",
      "ports": {
        "bus1": 53944,
        "bus2": 54560
      },
      "params": {
        "R": 0.00043845793697983027,
        "X": 0.008414296433329582,
        "G": 0.0,
        "B": 1.4262630939483643
      },
      "extension": {
        "length": 72287.07604980469,
        "rating": 2452.255630493164
      }
    },
    {
      "class": "Branch",
      "id": "branch_53944_54805_1",
      "ports": {
        "bus1": 54805,
        "bus2": 53944
      },
      "params": {
        "R": 0.0002733389555942267,
        "X": 0.004797353409230709,
        "G": 0.0,
        "B": 0.41624975204467773
      },
      "extension": {
        "length": 33101.004016845705,
        "rating": 2737.700080871582
      }
    },
    {
      "class": "Branch",
      "id": "branch_53946_53947_1",
      "ports": {
        "bus1": 53946,
        "bus2": 53947
      },
      "params": {
        "R": 0.00020630762446671724,
        "X": 0.0011180095607414842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53946_55246_1",
      "ports": {
        "bus1": 53946,
        "bus2": 55246
      },
      "params": {
        "R": 0.006125442218035459,
        "X": 0.011784493923187254,
        "G": 0.0,
        "B": 0.00036465690936893225
      },
      "extension": {
        "length": 1419.3872575378418,
        "rating": 52.018630504608154
      }
    },
    {
      "class": "Branch",
      "id": "branch_53948_53949_1",
      "ports": {
        "bus1": 53948,
        "bus2": 53949
      },
      "params": {
        "R": 0.024197811260819435,
        "X": 0.07524566352367401,
        "G": 0.0,
        "B": 0.001085531897842884
      },
      "extension": {
        "length": 6387.176471099854,
        "rating": 54.71857190132141
      }
    },
    {
      "class": "Branch",
      "id": "branch_53949_55167_1",
      "ports": {
        "bus1": 53949,
        "bus2": 55167
      },
      "params": {
        "R": 0.010285460390150547,
        "X": 0.022514505311846733,
        "G": 0.0,
        "B": 0.003257435280829668
      },
      "extension": {
        "length": 5723.294982055664,
        "rating": 66.32779836654663
      }
    },
    {
      "class": "Branch",
      "id": "branch_53950_54239_1",
      "ports": {
        "bus1": 54239,
        "bus2": 53950
      },
      "params": {
        "R": 0.00611458346247673,
        "X": 0.013952435925602913,
        "G": 0.0,
        "B": 0.0010909305419772863
      },
      "extension": {
        "length": 2799.524562011719,
        "rating": 57.77115821838379
      }
    },
    {
      "class": "Branch",
      "id": "branch_53952_54647_1",
      "ports": {
        "bus1": 54647,
        "bus2": 53952
      },
      "params": {
        "R": 0.01584341935813427,
        "X": 0.048367273062467575,
        "G": 0.0,
        "B": 0.0026005571708083153
      },
      "extension": {
        "length": 7794.890882995605,
        "rating": 45.430153608322144
      }
    },
    {
      "class": "Branch",
      "id": "branch_53952_55342_1",
      "ports": {
        "bus1": 53952,
        "bus2": 55342
      },
      "params": {
        "R": 0.011421234346926212,
        "X": 0.02798774652183056,
        "G": 0.0,
        "B": 0.006915964186191559
      },
      "extension": {
        "length": 9882.064902832031,
        "rating": 56.805336475372314
      }
    },
    {
      "class": "Branch",
      "id": "branch_53953_53954_1",
      "ports": {
        "bus1": 53954,
        "bus2": 53953
      },
      "params": {
        "R": 0.0038939486257731915,
        "X": 0.11723137646913528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53953_53955_1",
      "ports": {
        "bus1": 53953,
        "bus2": 53955
      },
      "params": {
        "R": 0.00021723975078202784,
        "X": 0.00101637770421803,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53956_53957_1",
      "ports": {
        "bus1": 53956,
        "bus2": 53957
      },
      "params": {
        "R": 0.00024271133588626978,
        "X": 0.0010698733385652304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53956_53978_1",
      "ports": {
        "bus1": 53956,
        "bus2": 53978
      },
      "params": {
        "R": 0.0050047459080815315,
        "X": 0.011397209949791433,
        "G": 0.0,
        "B": 0.0006567772361449897
      },
      "extension": {
        "length": 1870.3323602600099,
        "rating": 70.85055708885193
      }
    },
    {
      "class": "Branch",
      "id": "branch_53956_53981_1",
      "ports": {
        "bus1": 53956,
        "bus2": 53981
      },
      "params": {
        "R": 0.010929952375590801,
        "X": 0.028691202402114868,
        "G": 0.0,
        "B": 0.0010892951395362616
      },
      "extension": {
        "length": 4203.574278991699,
        "rating": 48.03024232387543
      }
    },
    {
      "class": "Branch",
      "id": "branch_53958_55055_1",
      "ports": {
        "bus1": 53958,
        "bus2": 55055
      },
      "params": {
        "R": 0.01693263277411461,
        "X": 0.036661338061094284,
        "G": 0.0,
        "B": 0.0009941896423697472
      },
      "extension": {
        "length": 4243.882086090088,
        "rating": 54.86353039741516
      }
    },
    {
      "class": "Branch",
      "id": "branch_53959_53960_1",
      "ports": {
        "bus1": 53959,
        "bus2": 53960
      },
      "params": {
        "R": 0.0002538828121032566,
        "X": 0.0010852903360500932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53961_53989_1",
      "ports": {
        "bus1": 53961,
        "bus2": 53989
      },
      "params": {
        "R": 0.007774753030389547,
        "X": 0.021520817652344704,
        "G": 0.0,
        "B": 0.0006273748003877699
      },
      "extension": {
        "length": 2571.7486744995117,
        "rating": 53.996509313583374
      }
    },
    {
      "class": "Branch",
      "id": "branch_53961_53990_1",
      "ports": {
        "bus1": 53990,
        "bus2": 53961
      },
      "params": {
        "R": 0.009283510036766529,
        "X": 0.024969091638922688,
        "G": 0.0,
        "B": 0.00044720555888488883
      },
      "extension": {
        "length": 2479.9755204162598,
        "rating": 51.09977722167969
      }
    },
    {
      "class": "Branch",
      "id": "branch_53963_53964_1",
      "ports": {
        "bus1": 53964,
        "bus2": 53963
      },
      "params": {
        "R": 0.0022546816617250443,
        "X": 0.08005662262439728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53963_53965_1",
      "ports": {
        "bus1": 53963,
        "bus2": 53965
      },
      "params": {
        "R": 0.00024355798086617145,
        "X": 0.0011137910187244415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53966_53967_1",
      "ports": {
        "bus1": 53966,
        "bus2": 53967
      },
      "params": {
        "R": 0.015972714871168137,
        "X": 0.03526809439063072,
        "G": 0.0,
        "B": 0.0012990135001018643
      },
      "extension": {
        "length": 4951.619049407959,
        "rating": 55.58866858482361
      }
    },
    {
      "class": "Branch",
      "id": "branch_53966_54337_1",
      "ports": {
        "bus1": 53966,
        "bus2": 54337
      },
      "params": {
        "R": 0.007629559375345706,
        "X": 0.021447082981467247,
        "G": 0.0,
        "B": 0.003215474076569081
      },
      "extension": {
        "length": 5979.303716033935,
        "rating": 63.32443952560425
      }
    },
    {
      "class": "Branch",
      "id": "branch_53966_55167_1",
      "ports": {
        "bus1": 55167,
        "bus2": 53966
      },
      "params": {
        "R": 0.00348511291667819,
        "X": 0.008129704743623734,
        "G": 0.0,
        "B": 0.0003325479046907276
      },
      "extension": {
        "length": 1240.2191298065186,
        "rating": 66.23436212539673
      }
    },
    {
      "class": "Branch",
      "id": "branch_53967_55167_1",
      "ports": {
        "bus1": 55167,
        "bus2": 53967
      },
      "params": {
        "R": 0.01085487939417362,
        "X": 0.027966976165771484,
        "G": 0.0,
        "B": 0.0013638777891173959
      },
      "extension": {
        "length": 4194.19364227295,
        "rating": 61.95644736289978
      }
    },
    {
      "class": "Branch",
      "id": "branch_53968_53969_1",
      "ports": {
        "bus1": 53968,
        "bus2": 53969
      },
      "params": {
        "R": 0.02359929494559765,
        "X": 0.05317090451717377,
        "G": 0.0,
        "B": 0.0014814076712355018
      },
      "extension": {
        "length": 6246.254351898194,
        "rating": 53.2230019569397
      }
    },
    {
      "class": "Branch",
      "id": "branch_53968_53971_1",
      "ports": {
        "bus1": 53971,
        "bus2": 53968
      },
      "params": {
        "R": 0.028438694775104523,
        "X": 0.058859530836343765,
        "G": 0.0,
        "B": 0.0017490714089944957
      },
      "extension": {
        "length": 7059.626692932129,
        "rating": 50.721585750579834
      }
    },
    {
      "class": "Branch",
      "id": "branch_53970_53971_1",
      "ports": {
        "bus1": 53971,
        "bus2": 53970
      },
      "params": {
        "R": 0.0047063217498362064,
        "X": 0.13020816445350647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53970_53972_1",
      "ports": {
        "bus1": 53970,
        "bus2": 53972
      },
      "params": {
        "R": 0.000268476054770872,
        "X": 0.0010760100558400154,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53973_55058_1",
      "ports": {
        "bus1": 53973,
        "bus2": 55058
      },
      "params": {
        "R": 0.0016699748812243342,
        "X": 0.010367140173912048,
        "G": 0.0,
        "B": 0.005743816960602999
      },
      "extension": {
        "length": 5999.366491424561,
        "rating": 257.7876091003418
      }
    },
    {
      "class": "Branch",
      "id": "branch_53974_53975_1",
      "ports": {
        "bus1": 53974,
        "bus2": 53975
      },
      "params": {
        "R": 0.00020407489500939846,
        "X": 0.0011136640096083283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53974_53979_1",
      "ports": {
        "bus1": 53979,
        "bus2": 53974
      },
      "params": {
        "R": 0.0021068190690129995,
        "X": 0.012343812733888626,
        "G": 0.0,
        "B": 0.009325327351689339
      },
      "extension": {
        "length": 7699.376294494629,
        "rating": 267.0902967453003
      }
    },
    {
      "class": "Branch",
      "id": "branch_53976_53977_1",
      "ports": {
        "bus1": 53977,
        "bus2": 53976
      },
      "params": {
        "R": 0.00016860774485394359,
        "X": 0.011164515279233456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53976_53980_1",
      "ports": {
        "bus1": 53976,
        "bus2": 53980
      },
      "params": {
        "R": 0.00029932460165582597,
        "X": 0.0011832022573798895,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53977_53978_1",
      "ports": {
        "bus1": 53978,
        "bus2": 53977
      },
      "params": {
        "R": 0.005361231509596109,
        "X": 0.16924771666526794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53977_53979_1",
      "ports": {
        "bus1": 53977,
        "bus2": 53979
      },
      "params": {
        "R": 0.0002068566536763683,
        "X": 0.001050970982760191,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53978_53981_1",
      "ports": {
        "bus1": 53978,
        "bus2": 53981
      },
      "params": {
        "R": 0.010641830973327158,
        "X": 0.02546233497560024,
        "G": 0.0,
        "B": 0.0007782172178849578
      },
      "extension": {
        "length": 2979.1828633117675,
        "rating": 61.248087882995605
      }
    },
    {
      "class": "Branch",
      "id": "branch_53980_54650_1",
      "ports": {
        "bus1": 54650,
        "bus2": 53980
      },
      "params": {
        "R": 0.00044866037205792964,
        "X": 0.006685147527605295,
        "G": 0.0,
        "B": 0.6429260969161987
      },
      "extension": {
        "length": 46064.52827270508,
        "rating": 2651.487350463867
      }
    },
    {
      "class": "Branch",
      "id": "branch_53980_55188_1",
      "ports": {
        "bus1": 53980,
        "bus2": 55188
      },
      "params": {
        "R": 0.0005420905654318631,
        "X": 0.010254000313580036,
        "G": 0.0,
        "B": 1.1969722509384155
      },
      "extension": {
        "length": 78906.88947216797,
        "rating": 3072.8546142578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_53981_53982_1",
      "ports": {
        "bus1": 53981,
        "bus2": 53982
      },
      "params": {
        "R": 0.0002395589544903487,
        "X": 0.0011156599503010511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53981_55055_1",
      "ports": {
        "bus1": 55055,
        "bus2": 53981
      },
      "params": {
        "R": 0.016536548733711243,
        "X": 0.042566318064928055,
        "G": 0.0,
        "B": 0.0013139466755092144
      },
      "extension": {
        "length": 5762.645463867188,
        "rating": 61.649930477142334
      }
    },
    {
      "class": "Branch",
      "id": "branch_53983_53984_1",
      "ports": {
        "bus1": 53984,
        "bus2": 53983
      },
      "params": {
        "R": 0.00014158396515995264,
        "X": 0.011044856160879135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53983_53987_1",
      "ports": {
        "bus1": 53983,
        "bus2": 53987
      },
      "params": {
        "R": 0.00028190528973937035,
        "X": 0.001063070842064917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53984_53985_1",
      "ports": {
        "bus1": 53985,
        "bus2": 53984
      },
      "params": {
        "R": 0.003186206566169858,
        "X": 0.1237427294254303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53984_53986_1",
      "ports": {
        "bus1": 53984,
        "bus2": 53986
      },
      "params": {
        "R": 0.00024261175713036212,
        "X": 0.0011478710221126676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53985_53992_1",
      "ports": {
        "bus1": 53985,
        "bus2": 53992
      },
      "params": {
        "R": 0.024977417662739754,
        "X": 0.04908450320363044,
        "G": 0.0,
        "B": 0.0030938654672354464
      },
      "extension": {
        "length": 8289.134714904785,
        "rating": 71.4336097240448
      }
    },
    {
      "class": "Branch",
      "id": "branch_53987_54805_1",
      "ports": {
        "bus1": 54805,
        "bus2": 53987
      },
      "params": {
        "R": 0.0001641867565922439,
        "X": 0.002582148415967822,
        "G": 0.0,
        "B": 0.32362681627273554
      },
      "extension": {
        "length": 20184.15426086426,
        "rating": 2428.5762786865234
      }
    },
    {
      "class": "Branch",
      "id": "branch_53990_53991_1",
      "ports": {
        "bus1": 53990,
        "bus2": 53991
      },
      "params": {
        "R": 0.0002707478706724942,
        "X": 0.0010420290054753423,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53993_53994_1",
      "ports": {
        "bus1": 53994,
        "bus2": 53993
      },
      "params": {
        "R": 0.003559294156730175,
        "X": 0.11201809346675873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53993_53995_1",
      "ports": {
        "bus1": 53993,
        "bus2": 53995
      },
      "params": {
        "R": 0.0002093921066261828,
        "X": 0.0010442865313962102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53994_53996_1",
      "ports": {
        "bus1": 53996,
        "bus2": 53994
      },
      "params": {
        "R": 0.006642416585236788,
        "X": 0.018377020955085754,
        "G": 0.0,
        "B": 0.01886623166501522
      },
      "extension": {
        "length": 13985.642239013672,
        "rating": 50.58265924453735
      }
    },
    {
      "class": "Branch",
      "id": "branch_53994_54016_1",
      "ports": {
        "bus1": 53994,
        "bus2": 54016
      },
      "params": {
        "R": 0.03771178051829338,
        "X": 0.10002393275499344,
        "G": 0.0,
        "B": 0.0018691630102694037
      },
      "extension": {
        "length": 10021.478323425294,
        "rating": 46.88996076583862
      }
    },
    {
      "class": "Branch",
      "id": "branch_53995_54017_1",
      "ports": {
        "bus1": 53995,
        "bus2": 54017
      },
      "params": {
        "R": 0.003724413923919201,
        "X": 0.02367694489657879,
        "G": 0.0,
        "B": 0.03898516297340393
      },
      "extension": {
        "length": 20415.824678100587,
        "rating": 286.57188415527344
      }
    },
    {
      "class": "Branch",
      "id": "branch_53995_54154_1",
      "ports": {
        "bus1": 54154,
        "bus2": 53995
      },
      "params": {
        "R": 0.007234985940158367,
        "X": 0.04321218281984329,
        "G": 0.0,
        "B": 0.03833223506808281
      },
      "extension": {
        "length": 26937.90113598633,
        "rating": 272.1747636795044
      }
    },
    {
      "class": "Branch",
      "id": "branch_53996_54024_1",
      "ports": {
        "bus1": 53996,
        "bus2": 54024
      },
      "params": {
        "R": 0.047652497887611396,
        "X": 0.14463460445404053,
        "G": 0.0,
        "B": 0.003400032408535481
      },
      "extension": {
        "length": 15980.270721679688,
        "rating": 54.69819903373718
      }
    },
    {
      "class": "Branch",
      "id": "branch_53996_55375_1",
      "ports": {
        "bus1": 53996,
        "bus2": 55375
      },
      "params": {
        "R": 0.018371790647506714,
        "X": 0.04390297085046768,
        "G": 0.0,
        "B": 0.0023410646244883537
      },
      "extension": {
        "length": 6539.718869384766,
        "rating": 57.086002826690674
      }
    },
    {
      "class": "Branch",
      "id": "branch_53997_54018_1",
      "ports": {
        "bus1": 54018,
        "bus2": 53997
      },
      "params": {
        "R": 0.03127822279930115,
        "X": 0.08348927646875381,
        "G": 0.0,
        "B": 0.003553789341822267
      },
      "extension": {
        "length": 11950.209828369141,
        "rating": 55.86791634559631
      }
    },
    {
      "class": "Branch",
      "id": "branch_53997_54020_1",
      "ports": {
        "bus1": 53997,
        "bus2": 54020
      },
      "params": {
        "R": 0.04610433802008629,
        "X": 0.12217017263174058,
        "G": 0.0,
        "B": 0.003095322055742145
      },
      "extension": {
        "length": 14069.395731445313,
        "rating": 50.44016242027283
      }
    },
    {
      "class": "Branch",
      "id": "branch_53998_66581_1",
      "ports": {
        "bus1": 66581,
        "bus2": 53998
      },
      "params": {
        "R": 0.02911963127553463,
        "X": 0.07699025422334671,
        "G": 0.0,
        "B": 0.001122991438023746
      },
      "extension": {
        "length": 7059.721082519532,
        "rating": 69.55339312553406
      }
    },
    {
      "class": "Branch",
      "id": "branch_53998_66588_1",
      "ports": {
        "bus1": 53998,
        "bus2": 66588
      },
      "params": {
        "R": 0.01171906478703022,
        "X": 0.02661292813718319,
        "G": 0.0,
        "B": 0.0006443173042498529
      },
      "extension": {
        "length": 2842.651394714356,
        "rating": 65.14637470245361
      }
    },
    {
      "class": "Branch",
      "id": "branch_53999_54000_1",
      "ports": {
        "bus1": 53999,
        "bus2": 54000
      },
      "params": {
        "R": 0.0002492943312972784,
        "X": 0.0011522599961608648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53999_66540_1",
      "ports": {
        "bus1": 66540,
        "bus2": 53999
      },
      "params": {
        "R": 0.004889923147857189,
        "X": 0.010579043067991735,
        "G": 0.0,
        "B": 0.0009196617174893618
      },
      "extension": {
        "length": 2321.3248496246338,
        "rating": 69.30281519889832
      }
    },
    {
      "class": "Branch",
      "id": "branch_53999_66587_1",
      "ports": {
        "bus1": 53999,
        "bus2": 66587
      },
      "params": {
        "R": 0.0027319372165948153,
        "X": 0.0059553226456046104,
        "G": 0.0,
        "B": 0.00011556696699699388
      },
      "extension": {
        "length": 605.4400417098999,
        "rating": 59.253501892089844
      }
    },
    {
      "class": "Branch",
      "id": "branch_53999_66631_1",
      "ports": {
        "bus1": 53999,
        "bus2": 66631
      },
      "params": {
        "R": 0.007545686326920986,
        "X": 0.019676588475704193,
        "G": 0.0,
        "B": 0.0012410333147272468
      },
      "extension": {
        "length": 3428.6388359985353,
        "rating": 59.48379635810852
      }
    },
    {
      "class": "Branch",
      "id": "branch_54001_66583_1",
      "ports": {
        "bus1": 66583,
        "bus2": 54001
      },
      "params": {
        "R": 0.017060652375221252,
        "X": 0.04236123710870743,
        "G": 0.0,
        "B": 0.0015246547991409898
      },
      "extension": {
        "length": 5860.44228515625,
        "rating": 57.20444917678833
      }
    },
    {
      "class": "Branch",
      "id": "branch_54001_66588_1",
      "ports": {
        "bus1": 54001,
        "bus2": 66588
      },
      "params": {
        "R": 0.012323717586696148,
        "X": 0.03383350372314453,
        "G": 0.0,
        "B": 0.004723557271063328
      },
      "extension": {
        "length": 8389.714877929688,
        "rating": 43.16413700580597
      }
    },
    {
      "class": "Branch",
      "id": "branch_54002_66571_1",
      "ports": {
        "bus1": 66571,
        "bus2": 54002
      },
      "params": {
        "R": 0.0003285318671260029,
        "X": 0.0020317432936280966,
        "G": 0.0,
        "B": 0.0018028559861704707
      },
      "extension": {
        "length": 1453.7821900863648,
        "rating": 287.57171630859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_54002_67590_1",
      "ports": {
        "bus1": 54002,
        "bus2": 67590
      },
      "params": {
        "R": 0.001493410556577146,
        "X": 0.008697626180946827,
        "G": 0.0,
        "B": 0.007707281969487667
      },
      "extension": {
        "length": 6073.303466766358,
        "rating": 271.2711811065674
      }
    },
    {
      "class": "Branch",
      "id": "branch_54002_67844_1",
      "ports": {
        "bus1": 54002,
        "bus2": 67844
      },
      "params": {
        "R": 0.0018696736078709364,
        "X": 0.010708893649280071,
        "G": 0.0,
        "B": 0.009764050133526325
      },
      "extension": {
        "length": 7482.560342651367,
        "rating": 281.16092681884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_54003_54004_1",
      "ports": {
        "bus1": 54004,
        "bus2": 54003
      },
      "params": {
        "R": 0.0002676977019291371,
        "X": 0.016258079558610916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54003_55327_1",
      "ports": {
        "bus1": 54003,
        "bus2": 55327
      },
      "params": {
        "R": 0.00012121420149924234,
        "X": 0.0021068581845611334,
        "G": 0.0,
        "B": 0.26496443152427673
      },
      "extension": {
        "length": 15401.903512939454,
        "rating": 2527.186965942383
      }
    },
    {
      "class": "Branch",
      "id": "branch_54003_67232_1",
      "ports": {
        "bus1": 67232,
        "bus2": 54003
      },
      "params": {
        "R": 7.283731974894181e-05,
        "X": 0.001293146749958396,
        "G": 0.0,
        "B": 0.11439184099435806
      },
      "extension": {
        "length": 8682.938817077636,
        "rating": 2254.490280151367
      }
    },
    {
      "class": "Branch",
      "id": "branch_54004_54005_1",
      "ports": {
        "bus1": 54005,
        "bus2": 54004
      },
      "params": {
        "R": 0.0034495797008275986,
        "X": 0.10687331110239029,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54004_54006_1",
      "ports": {
        "bus1": 54004,
        "bus2": 54006
      },
      "params": {
        "R": 0.000264181406237185,
        "X": 0.0011358670890331268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54004_54007_1",
      "ports": {
        "bus1": 54004,
        "bus2": 54007
      },
      "params": {
        "R": 0.00021141879551578313,
        "X": 0.001034701825119555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54005_66577_1",
      "ports": {
        "bus1": 66577,
        "bus2": 54005
      },
      "params": {
        "R": 0.015949608758091927,
        "X": 0.051191892474889755,
        "G": 0.0,
        "B": 0.0020714725833386183
      },
      "extension": {
        "length": 7946.21734387207,
        "rating": 78.81512641906738
      }
    },
    {
      "class": "Branch",
      "id": "branch_54007_66571_1",
      "ports": {
        "bus1": 54007,
        "bus2": 66571
      },
      "params": {
        "R": 0.0025802496820688248,
        "X": 0.01732489839196205,
        "G": 0.0,
        "B": 0.00893841590732336
      },
      "extension": {
        "length": 8612.083700134277,
        "rating": 271.1793899536133
      }
    },
    {
      "class": "Branch",
      "id": "branch_54008_54009_1",
      "ports": {
        "bus1": 54009,
        "bus2": 54008
      },
      "params": {
        "R": 0.0027672145515680313,
        "X": 0.0754619762301445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54008_54010_1",
      "ports": {
        "bus1": 54008,
        "bus2": 54010
      },
      "params": {
        "R": 0.00023943006817717105,
        "X": 0.001078012166544795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54009_66548_1",
      "ports": {
        "bus1": 54009,
        "bus2": 66548
      },
      "params": {
        "R": 0.015807639807462692,
        "X": 0.037545789033174515,
        "G": 0.0,
        "B": 0.007910627871751785
      },
      "extension": {
        "length": 12841.256742187501,
        "rating": 80.87000250816345
      }
    },
    {
      "class": "Branch",
      "id": "branch_54009_67234_1",
      "ports": {
        "bus1": 67234,
        "bus2": 54009
      },
      "params": {
        "R": 0.003944286610931158,
        "X": 0.012029483914375305,
        "G": 0.0,
        "B": 0.0017471356550231576
      },
      "extension": {
        "length": 2993.7470615386965,
        "rating": 71.96515798568726
      }
    },
    {
      "class": "Branch",
      "id": "branch_54010_66628_1",
      "ports": {
        "bus1": 66628,
        "bus2": 54010
      },
      "params": {
        "R": 0.0017109134932979941,
        "X": 0.009878665208816528,
        "G": 0.0,
        "B": 0.008469066582620144
      },
      "extension": {
        "length": 7026.303331604004,
        "rating": 222.68307209014893
      }
    },
    {
      "class": "Branch",
      "id": "branch_54010_67229_1",
      "ports": {
        "bus1": 67229,
        "bus2": 54010
      },
      "params": {
        "R": 0.0026818637270480394,
        "X": 0.01265376340597868,
        "G": 0.0,
        "B": 0.011333361268043518
      },
      "extension": {
        "length": 8838.835115295411,
        "rating": 206.94119930267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_54010_67237_1",
      "ports": {
        "bus1": 54010,
        "bus2": 67237
      },
      "params": {
        "R": 0.0007329040090553463,
        "X": 0.0047683254815638065,
        "G": 0.0,
        "B": 0.0040963320061564445
      },
      "extension": {
        "length": 3116.653431564331,
        "rating": 287.82410621643066
      }
    },
    {
      "class": "Branch",
      "id": "branch_54011_66541_1",
      "ports": {
        "bus1": 54011,
        "bus2": 66541
      },
      "params": {
        "R": 0.0007866388186812401,
        "X": 0.005007672123610973,
        "G": 0.0,
        "B": 0.0027859951369464397
      },
      "extension": {
        "length": 2721.496220123291,
        "rating": 234.47699546813965
      }
    },
    {
      "class": "Branch",
      "id": "branch_54011_67844_1",
      "ports": {
        "bus1": 54011,
        "bus2": 67844
      },
      "params": {
        "R": 0.0014725768705829978,
        "X": 0.007437585387378931,
        "G": 0.0,
        "B": 0.0069372993893921375
      },
      "extension": {
        "length": 5270.0956564636235,
        "rating": 277.16169357299805
      }
    },
    {
      "class": "Branch",
      "id": "branch_54012_54013_1",
      "ports": {
        "bus1": 54012,
        "bus2": 54013
      },
      "params": {
        "R": 0.0002900297986343503,
        "X": 0.001173950033262372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54012_54023_1",
      "ports": {
        "bus1": 54012,
        "bus2": 54023
      },
      "params": {
        "R": 0.02739501558244228,
        "X": 0.07030296325683594,
        "G": 0.0,
        "B": 0.005611122585833073
      },
      "extension": {
        "length": 12538.074317871095,
        "rating": 59.85516905784607
      }
    },
    {
      "class": "Branch",
      "id": "branch_54012_66668_1",
      "ports": {
        "bus1": 54012,
        "bus2": 66668
      },
      "params": {
        "R": 0.0251975879073143,
        "X": 0.05432097241282463,
        "G": 0.0,
        "B": 0.010349980555474758
      },
      "extension": {
        "length": 16607.533271484375,
        "rating": 57.844239473342896
      }
    },
    {
      "class": "Branch",
      "id": "branch_54015_54016_1",
      "ports": {
        "bus1": 54015,
        "bus2": 54016
      },
      "params": {
        "R": 0.02177516371011734,
        "X": 0.052572060376405716,
        "G": 0.0,
        "B": 0.003422969253733754
      },
      "extension": {
        "length": 9215.213978759766,
        "rating": 46.82728350162506
      }
    },
    {
      "class": "Branch",
      "id": "branch_54015_54018_1",
      "ports": {
        "bus1": 54018,
        "bus2": 54015
      },
      "params": {
        "R": 0.013597458600997925,
        "X": 0.0422419048845768,
        "G": 0.0,
        "B": 0.0031449217349290848
      },
      "extension": {
        "length": 8030.998378234864,
        "rating": 61.95588707923889
      }
    },
    {
      "class": "Branch",
      "id": "branch_54017_54018_1",
      "ports": {
        "bus1": 54018,
        "bus2": 54017
      },
      "params": {
        "R": 0.0027801846154034138,
        "X": 0.10970568656921387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54017_54019_1",
      "ports": {
        "bus1": 54017,
        "bus2": 54019
      },
      "params": {
        "R": 0.0002715140872169286,
        "X": 0.0010351669043302536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54017_67237_1",
      "ports": {
        "bus1": 54017,
        "bus2": 67237
      },
      "params": {
        "R": 0.006210180930793285,
        "X": 0.031371258199214935,
        "G": 0.0,
        "B": 0.07709473371505737
      },
      "extension": {
        "length": 36086.80297631836,
        "rating": 303.02746295928955
      }
    },
    {
      "class": "Branch",
      "id": "branch_54020_54021_1",
      "ports": {
        "bus1": 54020,
        "bus2": 54021
      },
      "params": {
        "R": 0.05112016946077347,
        "X": 0.1317604035139084,
        "G": 0.0,
        "B": 0.003952707163989544
      },
      "extension": {
        "length": 16725.434307495118,
        "rating": 40.47321081161499
      }
    },
    {
      "class": "Branch",
      "id": "branch_54021_54022_1",
      "ports": {
        "bus1": 54021,
        "bus2": 54022
      },
      "params": {
        "R": 0.00021174877474550158,
        "X": 0.001004142570309341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54024_54025_1",
      "ports": {
        "bus1": 54024,
        "bus2": 54025
      },
      "params": {
        "R": 0.035865116864442825,
        "X": 0.0777214914560318,
        "G": 0.0,
        "B": 0.0014051463222131133
      },
      "extension": {
        "length": 7906.743311462403,
        "rating": 54.23908829689026
      }
    },
    {
      "class": "Branch",
      "id": "branch_54025_54482_1",
      "ports": {
        "bus1": 54025,
        "bus2": 54482
      },
      "params": {
        "R": 0.03627398982644081,
        "X": 0.11380141228437424,
        "G": 0.0,
        "B": 0.007973138242959976
      },
      "extension": {
        "length": 21491.502229248046,
        "rating": 54.147982597351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_54025_55042_1",
      "ports": {
        "bus1": 54025,
        "bus2": 55042
      },
      "params": {
        "R": 0.051996923983097076,
        "X": 0.16633234918117523,
        "G": 0.0,
        "B": 0.004448194056749344
      },
      "extension": {
        "length": 19672.034729370116,
        "rating": 51.26999616622925
      }
    },
    {
      "class": "Branch",
      "id": "branch_54026_54027_1",
      "ports": {
        "bus1": 54026,
        "bus2": 54027
      },
      "params": {
        "R": 0.00025889609241858125,
        "X": 0.0010864695068448782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54027_54032_1",
      "ports": {
        "bus1": 54027,
        "bus2": 54032
      },
      "params": {
        "R": 0.021218268200755116,
        "X": 0.05305097997188568,
        "G": 0.0,
        "B": 0.0014009260339662433
      },
      "extension": {
        "length": 6314.960379089355,
        "rating": 55.927759408950806
      }
    },
    {
      "class": "Branch",
      "id": "branch_54028_54029_1",
      "ports": {
        "bus1": 54029,
        "bus2": 54028
      },
      "params": {
        "R": 0.0038753682747483253,
        "X": 0.13470615446567535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54028_54030_1",
      "ports": {
        "bus1": 54028,
        "bus2": 54030
      },
      "params": {
        "R": 0.00028273832867853343,
        "X": 0.0010338102001696825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54029_54037_1",
      "ports": {
        "bus1": 54029,
        "bus2": 54037
      },
      "params": {
        "R": 0.024541573598980904,
        "X": 0.05565640330314636,
        "G": 0.0,
        "B": 0.007301905658096075
      },
      "extension": {
        "length": 13671.73163232422,
        "rating": 65.15364646911621
      }
    },
    {
      "class": "Branch",
      "id": "branch_54029_54042_1",
      "ports": {
        "bus1": 54042,
        "bus2": 54029
      },
      "params": {
        "R": 0.03023615479469299,
        "X": 0.06055771186947822,
        "G": 0.0,
        "B": 0.006476346403360366
      },
      "extension": {
        "length": 13054.937885375977,
        "rating": 52.920275926589966
      }
    },
    {
      "class": "Branch",
      "id": "branch_54029_54205_1",
      "ports": {
        "bus1": 54029,
        "bus2": 54205
      },
      "params": {
        "R": 0.015403481200337408,
        "X": 0.03885705769062042,
        "G": 0.0,
        "B": 0.04409738630056381
      },
      "extension": {
        "length": 28174.656436523437,
        "rating": 53.93421649932861
      }
    },
    {
      "class": "Branch",
      "id": "branch_54031_54034_1",
      "ports": {
        "bus1": 54031,
        "bus2": 54034
      },
      "params": {
        "R": 0.006901891902089119,
        "X": 0.23224091529846191,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54031_54035_1",
      "ports": {
        "bus1": 54031,
        "bus2": 54035
      },
      "params": {
        "R": 0.00023024945403449237,
        "X": 0.0010787812061607838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54031_54036_1",
      "ports": {
        "bus1": 54031,
        "bus2": 54036
      },
      "params": {
        "R": 0.00026688765501603484,
        "X": 0.0011965098092332482,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54032_54034_1",
      "ports": {
        "bus1": 54032,
        "bus2": 54034
      },
      "params": {
        "R": -0.002565138041973114,
        "X": -0.08631401509046555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54032_55224_1",
      "ports": {
        "bus1": 54032,
        "bus2": 55224
      },
      "params": {
        "R": 0.011440482921898365,
        "X": 0.029325293377041817,
        "G": 0.0,
        "B": 0.0023870670702308416
      },
      "extension": {
        "length": 5973.69712802124,
        "rating": 55.950331687927246
      }
    },
    {
      "class": "Branch",
      "id": "branch_54033_54034_1",
      "ports": {
        "bus1": 54033,
        "bus2": 54034
      },
      "params": {
        "R": 0.0243096724152565,
        "X": 0.8179931640625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54036_54353_1",
      "ports": {
        "bus1": 54353,
        "bus2": 54036
      },
      "params": {
        "R": 0.0049379621632397175,
        "X": 0.02668149583041668,
        "G": 0.0,
        "B": 0.03555918112397194
      },
      "extension": {
        "length": 20095.555436279297,
        "rating": 291.56501293182373
      }
    },
    {
      "class": "Branch",
      "id": "branch_54037_54042_1",
      "ports": {
        "bus1": 54037,
        "bus2": 54042
      },
      "params": {
        "R": 0.056339118629693985,
        "X": 0.12360495328903198,
        "G": 0.0,
        "B": 0.005034107714891434
      },
      "extension": {
        "length": 18693.98670739746,
        "rating": 55.11975288391113
      }
    },
    {
      "class": "Branch",
      "id": "branch_54038_55224_1",
      "ports": {
        "bus1": 55224,
        "bus2": 54038
      },
      "params": {
        "R": 0.03245287016034126,
        "X": 0.07430386543273926,
        "G": 0.0,
        "B": 0.0047805700451135635
      },
      "extension": {
        "length": 13156.068270629883,
        "rating": 45.83922326564789
      }
    },
    {
      "class": "Branch",
      "id": "branch_54039_54041_1",
      "ports": {
        "bus1": 54039,
        "bus2": 54041
      },
      "params": {
        "R": 0.013760662637650967,
        "X": 0.04370835050940513,
        "G": 0.0,
        "B": 0.002513204701244831
      },
      "extension": {
        "length": 7392.860306213379,
        "rating": 49.83671307563782
      }
    },
    {
      "class": "Branch",
      "id": "branch_54039_54776_1",
      "ports": {
        "bus1": 54039,
        "bus2": 54776
      },
      "params": {
        "R": 0.018758730962872505,
        "X": 0.04449313506484032,
        "G": 0.0,
        "B": 0.004671224858611822
      },
      "extension": {
        "length": 10176.498256530762,
        "rating": 56.70881271362305
      }
    },
    {
      "class": "Branch",
      "id": "branch_54040_54041_1",
      "ports": {
        "bus1": 54040,
        "bus2": 54041
      },
      "params": {
        "R": 0.0002650574315339327,
        "X": 0.0011590312933549285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54041_54346_1",
      "ports": {
        "bus1": 54041,
        "bus2": 54346
      },
      "params": {
        "R": 0.028992293402552605,
        "X": 0.07005676627159119,
        "G": 0.0,
        "B": 0.0023423032835125923
      },
      "extension": {
        "length": 9382.86293170166,
        "rating": 52.965760231018066
      }
    },
    {
      "class": "Branch",
      "id": "branch_54042_54043_1",
      "ports": {
        "bus1": 54042,
        "bus2": 54043
      },
      "params": {
        "R": 0.00027013709768652916,
        "X": 0.001084643299691379,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54042_54203_1",
      "ports": {
        "bus1": 54203,
        "bus2": 54042
      },
      "params": {
        "R": 0.016250004991889,
        "X": 0.04030440375208855,
        "G": 0.0,
        "B": 0.012100165709853174
      },
      "extension": {
        "length": 15708.530006103516,
        "rating": 60.28686761856079
      }
    },
    {
      "class": "Branch",
      "id": "branch_54044_54045_1",
      "ports": {
        "bus1": 54044,
        "bus2": 54045
      },
      "params": {
        "R": 0.00023225891345646235,
        "X": 0.0011562296422198415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54044_54047_1",
      "ports": {
        "bus1": 54047,
        "bus2": 54044
      },
      "params": {
        "R": 0.01660996861755848,
        "X": 0.04760613292455673,
        "G": 0.0,
        "B": 0.0021040644496679306
      },
      "extension": {
        "length": 7492.59096295166,
        "rating": 56.010252237319946
      }
    },
    {
      "class": "Branch",
      "id": "branch_54044_54204_1",
      "ports": {
        "bus1": 54044,
        "bus2": 54204
      },
      "params": {
        "R": 0.03061697445809841,
        "X": 0.05617760121822357,
        "G": 0.0,
        "B": 0.01096382737159729
      },
      "extension": {
        "length": 18980.822083007813,
        "rating": 46.594810485839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_54044_54205_1",
      "ports": {
        "bus1": 54205,
        "bus2": 54044
      },
      "params": {
        "R": 0.01965135522186756,
        "X": 0.056034792214632034,
        "G": 0.0,
        "B": 0.0022122797090560198
      },
      "extension": {
        "length": 8372.14536895752,
        "rating": 45.04010081291199
      }
    },
    {
      "class": "Branch",
      "id": "branch_54046_54047_1",
      "ports": {
        "bus1": 54047,
        "bus2": 54046
      },
      "params": {
        "R": 0.004839540924876928,
        "X": 0.15767928957939148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54046_54048_1",
      "ports": {
        "bus1": 54046,
        "bus2": 54048
      },
      "params": {
        "R": 0.0002873733756132424,
        "X": 0.001025887206196785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54048_54600_1",
      "ports": {
        "bus1": 54600,
        "bus2": 54048
      },
      "params": {
        "R": 0.0073294853791594505,
        "X": 0.03187267482280731,
        "G": 0.0,
        "B": 0.04990199953317642
      },
      "extension": {
        "length": 30259.318772460938,
        "rating": 289.78850841522217
      }
    },
    {
      "class": "Branch",
      "id": "branch_54048_54792_1",
      "ports": {
        "bus1": 54048,
        "bus2": 54792
      },
      "params": {
        "R": 0.0055620064958930016,
        "X": 0.03946376591920853,
        "G": 0.0,
        "B": 0.0421922542154789
      },
      "extension": {
        "length": 29743.39910083008,
        "rating": 295.1862335205078
      }
    },
    {
      "class": "Branch",
      "id": "branch_54049_54050_1",
      "ports": {
        "bus1": 54049,
        "bus2": 54050
      },
      "params": {
        "R": 0.00027588606462813914,
        "X": 0.0010783369652926922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54049_54052_1",
      "ports": {
        "bus1": 54049,
        "bus2": 54052
      },
      "params": {
        "R": 0.055942479521036155,
        "X": 0.1520833820104599,
        "G": 0.0,
        "B": 0.006034933030605315
      },
      "extension": {
        "length": 19887.89987878418,
        "rating": 61.55414581298828
      }
    },
    {
      "class": "Branch",
      "id": "branch_54049_54501_1",
      "ports": {
        "bus1": 54501,
        "bus2": 54049
      },
      "params": {
        "R": 0.031523432582616806,
        "X": 0.09242729097604752,
        "G": 0.0,
        "B": 0.008508867584168911
      },
      "extension": {
        "length": 21291.91813256836,
        "rating": 64.95437026023865
      }
    },
    {
      "class": "Branch",
      "id": "branch_54051_54052_1",
      "ports": {
        "bus1": 54052,
        "bus2": 54051
      },
      "params": {
        "R": 0.04973543807864189,
        "X": 0.10117506980895995,
        "G": 0.0,
        "B": 0.006111280992627144
      },
      "extension": {
        "length": 18326.73600769043,
        "rating": 56.18466138839722
      }
    },
    {
      "class": "Branch",
      "id": "branch_54051_54216_1",
      "ports": {
        "bus1": 54051,
        "bus2": 54216
      },
      "params": {
        "R": 0.05107116699218749,
        "X": 0.12763410806655884,
        "G": 0.0,
        "B": 0.004427908919751644
      },
      "extension": {
        "length": 18350.22750402832,
        "rating": 53.56793403625488
      }
    },
    {
      "class": "Branch",
      "id": "branch_54052_54053_1",
      "ports": {
        "bus1": 54052,
        "bus2": 54053
      },
      "params": {
        "R": 0.0002977164404001087,
        "X": 0.0010792984394356608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54054_54213_1",
      "ports": {
        "bus1": 54213,
        "bus2": 54054
      },
      "params": {
        "R": 0.014873982407152653,
        "X": 0.08131086081266403,
        "G": 0.0,
        "B": 0.04113945737481117
      },
      "extension": {
        "length": 40300.2252355957,
        "rating": 277.6318311691284
      }
    },
    {
      "class": "Branch",
      "id": "branch_54054_54503_1",
      "ports": {
        "bus1": 54503,
        "bus2": 54054
      },
      "params": {
        "R": 0.008254002779722214,
        "X": 0.05209315940737724,
        "G": 0.0,
        "B": 0.038991529494524
      },
      "extension": {
        "length": 32588.258291015627,
        "rating": 226.01056098937988
      }
    },
    {
      "class": "Branch",
      "id": "branch_54054_57043_1",
      "ports": {
        "bus1": 54054,
        "bus2": 57043
      },
      "params": {
        "R": 0.0256552305072546,
        "X": 0.13621625304222107,
        "G": 0.0,
        "B": 0.15096904337406158
      },
      "extension": {
        "length": 104120.75788769532,
        "rating": 265.68732261657715
      }
    },
    {
      "class": "Branch",
      "id": "branch_54054_57582_1",
      "ports": {
        "bus1": 57582,
        "bus2": 54054
      },
      "params": {
        "R": 0.013235113583505154,
        "X": 0.06731326878070831,
        "G": 0.0,
        "B": 0.07966700196266174
      },
      "extension": {
        "length": 50638.75511352539,
        "rating": 235.20314693450928
      }
    },
    {
      "class": "Branch",
      "id": "branch_54055_57664_1",
      "ports": {
        "bus1": 57664,
        "bus2": 54055
      },
      "params": {
        "R": 0.04651932045817375,
        "X": 0.13315346837043762,
        "G": 0.0,
        "B": 0.0033092778176069264
      },
      "extension": {
        "length": 14541.366690307617,
        "rating": 53.65650653839111
      }
    },
    {
      "class": "Branch",
      "id": "branch_54055_58065_1",
      "ports": {
        "bus1": 58065,
        "bus2": 54055
      },
      "params": {
        "R": 0.060648482292890556,
        "X": 0.15481092035770416,
        "G": 0.0,
        "B": 0.01123272068798542
      },
      "extension": {
        "length": 27558.782028808593,
        "rating": 50.84837079048157
      }
    },
    {
      "class": "Branch",
      "id": "branch_54056_54070_1",
      "ports": {
        "bus1": 54056,
        "bus2": 54070
      },
      "params": {
        "R": 0.0579809695482254,
        "X": 0.11267022788524628,
        "G": 0.0,
        "B": 0.003095110645517707
      },
      "extension": {
        "length": 13500.984705688477,
        "rating": 61.92905902862549
      }
    },
    {
      "class": "Branch",
      "id": "branch_54057_54058_1",
      "ports": {
        "bus1": 54057,
        "bus2": 54058
      },
      "params": {
        "R": 0.00027539554866962135,
        "X": 0.0010309048229828477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54057_54070_1",
      "ports": {
        "bus1": 54070,
        "bus2": 54057
      },
      "params": {
        "R": 0.05091957375407219,
        "X": 0.11011065542697906,
        "G": 0.0,
        "B": 0.005137386731803417
      },
      "extension": {
        "length": 18222.522229248047,
        "rating": 13.66005390882492
      }
    },
    {
      "class": "Branch",
      "id": "branch_54059_54062_1",
      "ports": {
        "bus1": 54059,
        "bus2": 54062
      },
      "params": {
        "R": 0.005880366545170546,
        "X": 0.1634647250175476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54059_54063_1",
      "ports": {
        "bus1": 54059,
        "bus2": 54063
      },
      "params": {
        "R": 0.0002329345152247697,
        "X": 0.001096812542527914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54060_54062_1",
      "ports": {
        "bus1": 54060,
        "bus2": 54062
      },
      "params": {
        "R": -0.00290088402107358,
        "X": -0.08063989877700806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54060_54070_1",
      "ports": {
        "bus1": 54070,
        "bus2": 54060
      },
      "params": {
        "R": 0.03359626606106758,
        "X": 0.07242251187562943,
        "G": 0.0,
        "B": 0.009284192696213722
      },
      "extension": {
        "length": 18224.31793359375,
        "rating": 64.57834839820862
      }
    },
    {
      "class": "Branch",
      "id": "branch_54061_54062_1",
      "ports": {
        "bus1": 54061,
        "bus2": 54062
      },
      "params": {
        "R": 0.01914268732070923,
        "X": 0.5321359038352966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54063_54896_1",
      "ports": {
        "bus1": 54063,
        "bus2": 54896
      },
      "params": {
        "R": 0.0038384287618100643,
        "X": 0.021206945180892944,
        "G": 0.0,
        "B": 0.15515324473381042
      },
      "extension": {
        "length": 43387.78998339844,
        "rating": 297.5292921066284
      }
    },
    {
      "class": "Branch",
      "id": "branch_54064_54066_1",
      "ports": {
        "bus1": 54066,
        "bus2": 54064
      },
      "params": {
        "R": 0.03937266394495964,
        "X": 0.07496485859155655,
        "G": 0.0,
        "B": 0.003801381448283791
      },
      "extension": {
        "length": 12355.350657165527,
        "rating": 62.85361647605896
      }
    },
    {
      "class": "Branch",
      "id": "branch_54064_54068_1",
      "ports": {
        "bus1": 54068,
        "bus2": 54064
      },
      "params": {
        "R": 0.020469341427087784,
        "X": 0.0371224582195282,
        "G": 0.0,
        "B": 0.0024513998068869114
      },
      "extension": {
        "length": 6703.018227355958,
        "rating": 57.73848295211792
      }
    },
    {
      "class": "Branch",
      "id": "branch_54065_54066_1",
      "ports": {
        "bus1": 54066,
        "bus2": 54065
      },
      "params": {
        "R": 0.005381155759096146,
        "X": 0.14798632264137268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54065_54067_1",
      "ports": {
        "bus1": 54065,
        "bus2": 54067
      },
      "params": {
        "R": 0.00020721681357827038,
        "X": 0.0011624746257439256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54065_54455_1",
      "ports": {
        "bus1": 54455,
        "bus2": 54065
      },
      "params": {
        "R": 0.004344879649579525,
        "X": 0.02520817331969738,
        "G": 0.0,
        "B": 0.043548472225666046
      },
      "extension": {
        "length": 23340.327192993165,
        "rating": 248.82655143737793
      }
    },
    {
      "class": "Branch",
      "id": "branch_54068_54069_1",
      "ports": {
        "bus1": 54068,
        "bus2": 54069
      },
      "params": {
        "R": 0.0002719810581766069,
        "X": 0.0011877688812091947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54071_54072_1",
      "ports": {
        "bus1": 54072,
        "bus2": 54071
      },
      "params": {
        "R": 0.004181329160928726,
        "X": 0.137668639421463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54071_54074_1",
      "ports": {
        "bus1": 54071,
        "bus2": 54074
      },
      "params": {
        "R": 0.00029004106181673706,
        "X": 0.001024035387672484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54071_54075_1",
      "ports": {
        "bus1": 54071,
        "bus2": 54075
      },
      "params": {
        "R": 0.0002405441482551396,
        "X": 0.001129816984757781,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54072_54073_1",
      "ports": {
        "bus1": 54073,
        "bus2": 54072
      },
      "params": {
        "R": 0.0014910467434674501,
        "X": 0.04271367937326431,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54073_54128_1",
      "ports": {
        "bus1": 54128,
        "bus2": 54073
      },
      "params": {
        "R": 0.00899676326662302,
        "X": 0.022863157093524933,
        "G": 0.0,
        "B": 0.000846550683490932
      },
      "extension": {
        "length": 2999.8827684173584,
        "rating": 61.49135231971741
      }
    },
    {
      "class": "Branch",
      "id": "branch_54073_54147_1",
      "ports": {
        "bus1": 54147,
        "bus2": 54073
      },
      "params": {
        "R": 0.04547271504998207,
        "X": 0.09630495309829712,
        "G": 0.0,
        "B": 0.0036128128413110967
      },
      "extension": {
        "length": 12804.94667944336,
        "rating": 58.61130356788635
      }
    },
    {
      "class": "Branch",
      "id": "branch_54075_54609_1",
      "ports": {
        "bus1": 54075,
        "bus2": 54609
      },
      "params": {
        "R": 0.0012793362839147449,
        "X": 0.007278126198798418,
        "G": 0.0,
        "B": 0.00971289910376072
      },
      "extension": {
        "length": 5985.116349609375,
        "rating": 286.7910146713257
      }
    },
    {
      "class": "Branch",
      "id": "branch_54076_54077_1",
      "ports": {
        "bus1": 54077,
        "bus2": 54076
      },
      "params": {
        "R": 0.00267259543761611,
        "X": 0.09371837228536606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54076_54078_1",
      "ports": {
        "bus1": 54076,
        "bus2": 54078
      },
      "params": {
        "R": 0.0002728415420278907,
        "X": 0.0011364626698195934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54076_54609_1",
      "ports": {
        "bus1": 54076,
        "bus2": 54609
      },
      "params": {
        "R": 0.003699022112414241,
        "X": 0.02307104878127575,
        "G": 0.0,
        "B": 0.031171781942248344
      },
      "extension": {
        "length": 19726.75459863281,
        "rating": 252.50036716461182
      }
    },
    {
      "class": "Branch",
      "id": "branch_54077_54136_1",
      "ports": {
        "bus1": 54136,
        "bus2": 54077
      },
      "params": {
        "R": 0.014609238132834435,
        "X": 0.036917272955179214,
        "G": 0.0,
        "B": 0.0013525979593396187
      },
      "extension": {
        "length": 5151.657443939209,
        "rating": 59.20451283454895
      }
    },
    {
      "class": "Branch",
      "id": "branch_54077_54138_1",
      "ports": {
        "bus1": 54138,
        "bus2": 54077
      },
      "params": {
        "R": 0.01158464327454567,
        "X": 0.033505991101264954,
        "G": 0.0,
        "B": 0.002427138388156891
      },
      "extension": {
        "length": 7011.332222167969,
        "rating": 64.21987414360046
      }
    },
    {
      "class": "Branch",
      "id": "branch_54079_54128_1",
      "ports": {
        "bus1": 54079,
        "bus2": 54128
      },
      "params": {
        "R": 0.011583779938519001,
        "X": 0.01989768259227276,
        "G": 0.0,
        "B": 0.0031585723627358675
      },
      "extension": {
        "length": 5612.821946136475,
        "rating": 57.33287334442139
      }
    },
    {
      "class": "Branch",
      "id": "branch_54079_54130_1",
      "ports": {
        "bus1": 54079,
        "bus2": 54130
      },
      "params": {
        "R": 0.025017706677317616,
        "X": 0.051755428314208984,
        "G": 0.0,
        "B": 0.0019914417061954737
      },
      "extension": {
        "length": 7258.147947509766,
        "rating": 69.51627135276794
      }
    },
    {
      "class": "Branch",
      "id": "branch_54080_54081_1",
      "ports": {
        "bus1": 54081,
        "bus2": 54080
      },
      "params": {
        "R": 0.002857126761227846,
        "X": 0.0817587599158287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 107.50000476837158,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54080_54103_1",
      "ports": {
        "bus1": 54103,
        "bus2": 54080
      },
      "params": {
        "R": 0.002368217334151268,
        "X": 0.012771687470376492,
        "G": 0.0,
        "B": 0.011934307403862476
      },
      "extension": {
        "length": 8583.175162353516,
        "rating": 279.3637990951538
      }
    },
    {
      "class": "Branch",
      "id": "branch_54081_54084_1",
      "ports": {
        "bus1": 54081,
        "bus2": 54084
      },
      "params": {
        "R": 0.0013390127569437027,
        "X": 0.03799499571323395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54081_54085_1",
      "ports": {
        "bus1": 54081,
        "bus2": 54085
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54081_54086_1",
      "ports": {
        "bus1": 54081,
        "bus2": 54086
      },
      "params": {
        "R": 0.0002802807721309364,
        "X": 0.0011452855542302132,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54082_54084_1",
      "ports": {
        "bus1": 54082,
        "bus2": 54084
      },
      "params": {
        "R": -5.846290150657296e-05,
        "X": -0.0016589034348726273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54083_54084_1",
      "ports": {
        "bus1": 54083,
        "bus2": 54084
      },
      "params": {
        "R": 0.007959350012242794,
        "X": 0.22584958374500275,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54087_54089_1",
      "ports": {
        "bus1": 54089,
        "bus2": 54087
      },
      "params": {
        "R": 0.011602696031332016,
        "X": 0.02936003915965557,
        "G": 0.0,
        "B": 0.0026398329064249992
      },
      "extension": {
        "length": 5836.247854980469,
        "rating": 50.59118866920471
      }
    },
    {
      "class": "Branch",
      "id": "branch_54088_54113_1",
      "ports": {
        "bus1": 54088,
        "bus2": 54113
      },
      "params": {
        "R": 0.01724042184650898,
        "X": 0.04203082248568534,
        "G": 0.0,
        "B": 0.003261265344917774
      },
      "extension": {
        "length": 8631.834145751953,
        "rating": 66.68905019760132
      }
    },
    {
      "class": "Branch",
      "id": "branch_54088_54116_1",
      "ports": {
        "bus1": 54088,
        "bus2": 54116
      },
      "params": {
        "R": 0.014726073481142521,
        "X": 0.03305715695023537,
        "G": 0.0,
        "B": 0.0009249613503925502
      },
      "extension": {
        "length": 3656.261244506836,
        "rating": 62.93935775756836
      }
    },
    {
      "class": "Branch",
      "id": "branch_54088_54124_1",
      "ports": {
        "bus1": 54124,
        "bus2": 54088
      },
      "params": {
        "R": 0.007443498820066452,
        "X": 0.018127242103219032,
        "G": 0.0,
        "B": 0.0009603137732483447
      },
      "extension": {
        "length": 3116.450839279175,
        "rating": 67.40020513534546
      }
    },
    {
      "class": "Branch",
      "id": "branch_54089_54092_1",
      "ports": {
        "bus1": 54092,
        "bus2": 54089
      },
      "params": {
        "R": 0.017143823206424713,
        "X": 0.045577410608530045,
        "G": 0.0,
        "B": 0.0024559677112847567
      },
      "extension": {
        "length": 7321.503312927246,
        "rating": 50.56447982788086
      }
    },
    {
      "class": "Branch",
      "id": "branch_54089_54113_1",
      "ports": {
        "bus1": 54089,
        "bus2": 54113
      },
      "params": {
        "R": 0.010222009383141994,
        "X": 0.02133840695023537,
        "G": 0.0,
        "B": 0.0006621551583521068
      },
      "extension": {
        "length": 2471.293788711548,
        "rating": 67.83612966537476
      }
    },
    {
      "class": "Branch",
      "id": "branch_54090_54091_1",
      "ports": {
        "bus1": 54091,
        "bus2": 54090
      },
      "params": {
        "R": 0.005363915581256151,
        "X": 0.1304640918970108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54090_54094_1",
      "ports": {
        "bus1": 54090,
        "bus2": 54094
      },
      "params": {
        "R": 0.00029013343737460673,
        "X": 0.0010722256265580654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54091_54092_1",
      "ports": {
        "bus1": 54092,
        "bus2": 54091
      },
      "params": {
        "R": 0.0013890679692849517,
        "X": 0.04205974191427231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54091_54093_1",
      "ports": {
        "bus1": 54091,
        "bus2": 54093
      },
      "params": {
        "R": 0.0002286363742314279,
        "X": 0.0010816758731380105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54094_54103_1",
      "ports": {
        "bus1": 54094,
        "bus2": 54103
      },
      "params": {
        "R": 0.0016968271229416132,
        "X": 0.010054021142423153,
        "G": 0.0,
        "B": 0.00991702638566494
      },
      "extension": {
        "length": 7030.484099670411,
        "rating": 241.11506938934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_54094_54114_1",
      "ports": {
        "bus1": 54094,
        "bus2": 54114
      },
      "params": {
        "R": 0.001626409706659615,
        "X": 0.010778021067380905,
        "G": 0.0,
        "B": 0.00782203022390604
      },
      "extension": {
        "length": 6767.596053039551,
        "rating": 287.17219829559326
      }
    },
    {
      "class": "Branch",
      "id": "branch_54094_54118_1",
      "ports": {
        "bus1": 54118,
        "bus2": 54094
      },
      "params": {
        "R": 0.0018828981555998325,
        "X": 0.011077026836574078,
        "G": 0.0,
        "B": 0.024469532072544098
      },
      "extension": {
        "length": 10934.376810424805,
        "rating": 195.72491645812988
      }
    },
    {
      "class": "Branch",
      "id": "branch_54095_54096_1",
      "ports": {
        "bus1": 54095,
        "bus2": 54096
      },
      "params": {
        "R": 0.00024099329311866313,
        "X": 0.00111761677544564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54095_54099_1",
      "ports": {
        "bus1": 54095,
        "bus2": 54099
      },
      "params": {
        "R": 0.015001470223069191,
        "X": 0.03340664505958557,
        "G": 0.0,
        "B": 0.004938371479511261
      },
      "extension": {
        "length": 9806.942302185058,
        "rating": 71.47838473320007
      }
    },
    {
      "class": "Branch",
      "id": "branch_54095_54116_1",
      "ports": {
        "bus1": 54116,
        "bus2": 54095
      },
      "params": {
        "R": 0.018129289150238037,
        "X": 0.03499967232346535,
        "G": 0.0,
        "B": 0.0011690030805766582
      },
      "extension": {
        "length": 4126.964850494385,
        "rating": 58.76380801200867
      }
    },
    {
      "class": "Branch",
      "id": "branch_54095_54124_1",
      "ports": {
        "bus1": 54095,
        "bus2": 54124
      },
      "params": {
        "R": 0.011909223161637783,
        "X": 0.0292144026607275,
        "G": 0.0,
        "B": 0.0011180763831362128
      },
      "extension": {
        "length": 4215.660366851806,
        "rating": 63.516682386398315
      }
    },
    {
      "class": "Branch",
      "id": "branch_54095_54126_1",
      "ports": {
        "bus1": 54126,
        "bus2": 54095
      },
      "params": {
        "R": 0.0101769482716918,
        "X": 0.025197675451636314,
        "G": 0.0,
        "B": 0.000960376812145114
      },
      "extension": {
        "length": 3292.100077148438,
        "rating": 69.3315863609314
      }
    },
    {
      "class": "Branch",
      "id": "branch_54097_54101_1",
      "ports": {
        "bus1": 54097,
        "bus2": 54101
      },
      "params": {
        "R": 0.0047574881464242935,
        "X": 0.14509165287017822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54097_54103_1",
      "ports": {
        "bus1": 54097,
        "bus2": 54103
      },
      "params": {
        "R": 0.00029086440918035805,
        "X": 0.0011124841403216124,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54098_54099_1",
      "ports": {
        "bus1": 54099,
        "bus2": 54098
      },
      "params": {
        "R": 0.0017190088983625174,
        "X": 0.04621649160981178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54098_54101_1",
      "ports": {
        "bus1": 54098,
        "bus2": 54101
      },
      "params": {
        "R": -0.0020370541606098413,
        "X": -0.06212512403726578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54098_54102_1",
      "ports": {
        "bus1": 54098,
        "bus2": 54102
      },
      "params": {
        "R": 0.00028676073998212814,
        "X": 0.001176489400677383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54100_54101_1",
      "ports": {
        "bus1": 54100,
        "bus2": 54101
      },
      "params": {
        "R": 0.01587163470685482,
        "X": 0.48404574394226074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54103_54114_1",
      "ports": {
        "bus1": 54103,
        "bus2": 54114
      },
      "params": {
        "R": 0.001802305574528873,
        "X": 0.00819299928843975,
        "G": 0.0,
        "B": 0.01853148452937603
      },
      "extension": {
        "length": 8198.748627319335,
        "rating": 308.67836475372314
      }
    },
    {
      "class": "Branch",
      "id": "branch_54104_54105_1",
      "ports": {
        "bus1": 54105,
        "bus2": 54104
      },
      "params": {
        "R": 0.0056765517219901085,
        "X": 0.155700221657753,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54104_54106_1",
      "ports": {
        "bus1": 54104,
        "bus2": 54106
      },
      "params": {
        "R": 0.0002091479836963117,
        "X": 0.0011971843196079135,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54104_54118_1",
      "ports": {
        "bus1": 54104,
        "bus2": 54118
      },
      "params": {
        "R": 0.003134072758257389,
        "X": 0.016852740198373795,
        "G": 0.0,
        "B": 0.009183419868350029
      },
      "extension": {
        "length": 7982.445295349121,
        "rating": 249.660325050354
      }
    },
    {
      "class": "Branch",
      "id": "branch_54104_54132_1",
      "ports": {
        "bus1": 54132,
        "bus2": 54104
      },
      "params": {
        "R": 0.0029329077806323767,
        "X": 0.018639544025063515,
        "G": 0.0,
        "B": 0.008354279212653637
      },
      "extension": {
        "length": 9581.685005126954,
        "rating": 232.90472030639648
      }
    },
    {
      "class": "Branch",
      "id": "branch_54105_54128_1",
      "ports": {
        "bus1": 54105,
        "bus2": 54128
      },
      "params": {
        "R": 0.016730861738324165,
        "X": 0.04650923982262611,
        "G": 0.0,
        "B": 0.006605222821235657
      },
      "extension": {
        "length": 12310.98141192627,
        "rating": 73.0969786643982
      }
    },
    {
      "class": "Branch",
      "id": "branch_54105_54130_1",
      "ports": {
        "bus1": 54130,
        "bus2": 54105
      },
      "params": {
        "R": 0.008064964786171913,
        "X": 0.021549973636865612,
        "G": 0.0,
        "B": 0.0012492414098232985
      },
      "extension": {
        "length": 3535.2637695922854,
        "rating": 67.7581787109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_54105_54136_1",
      "ports": {
        "bus1": 54105,
        "bus2": 54136
      },
      "params": {
        "R": 0.023593584075570107,
        "X": 0.052486617118120193,
        "G": 0.0,
        "B": 0.0024664103984832764
      },
      "extension": {
        "length": 7894.492617370605,
        "rating": 63.84967565536499
      }
    },
    {
      "class": "Branch",
      "id": "branch_54105_54138_1",
      "ports": {
        "bus1": 54138,
        "bus2": 54105
      },
      "params": {
        "R": 0.026249362155795097,
        "X": 0.05539235845208168,
        "G": 0.0,
        "B": 0.003360138740390539
      },
      "extension": {
        "length": 9977.133634826661,
        "rating": 60.37743091583252
      }
    },
    {
      "class": "Branch",
      "id": "branch_54107_54119_1",
      "ports": {
        "bus1": 54119,
        "bus2": 54107
      },
      "params": {
        "R": 0.01523150596767664,
        "X": 0.0394115224480629,
        "G": 0.0,
        "B": 0.0010872354032471776
      },
      "extension": {
        "length": 4365.178077667237,
        "rating": 67.15094447135925
      }
    },
    {
      "class": "Branch",
      "id": "branch_54107_54124_1",
      "ports": {
        "bus1": 54107,
        "bus2": 54124
      },
      "params": {
        "R": 0.008445956744253635,
        "X": 0.021346021443605423,
        "G": 0.0,
        "B": 0.0035624010488390927
      },
      "extension": {
        "length": 6500.775874328613,
        "rating": 53.24521064758301
      }
    },
    {
      "class": "Branch",
      "id": "branch_54108_54109_1",
      "ports": {
        "bus1": 54109,
        "bus2": 54108
      },
      "params": {
        "R": 0.005901657976210117,
        "X": 0.15031728148460388,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54108_54110_1",
      "ports": {
        "bus1": 54108,
        "bus2": 54110
      },
      "params": {
        "R": 0.00026889084256254137,
        "X": 0.0010401480831205845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54108_54125_1",
      "ports": {
        "bus1": 54125,
        "bus2": 54108
      },
      "params": {
        "R": 0.0032514729537069798,
        "X": 0.02141062542796135,
        "G": 0.0,
        "B": 0.01928683929145336
      },
      "extension": {
        "length": 15249.636993164064,
        "rating": 242.10021495819092
      }
    },
    {
      "class": "Branch",
      "id": "branch_54111_54112_1",
      "ports": {
        "bus1": 54112,
        "bus2": 54111
      },
      "params": {
        "R": 0.00020560114353429526,
        "X": 0.013516767881810665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54111_54115_1",
      "ports": {
        "bus1": 54111,
        "bus2": 54115
      },
      "params": {
        "R": 0.00020646418852265924,
        "X": 0.0011506271548569202,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54112_54113_1",
      "ports": {
        "bus1": 54113,
        "bus2": 54112
      },
      "params": {
        "R": 0.005289631895720959,
        "X": 0.13923810422420502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54112_54114_1",
      "ports": {
        "bus1": 54112,
        "bus2": 54114
      },
      "params": {
        "R": 0.0002115909883286804,
        "X": 0.0011295375879853964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54114_54125_1",
      "ports": {
        "bus1": 54125,
        "bus2": 54114
      },
      "params": {
        "R": 0.0021161800250411034,
        "X": 0.012810632586479187,
        "G": 0.0,
        "B": 0.005677035078406334
      },
      "extension": {
        "length": 6265.5336169738775,
        "rating": 269.4134473800659
      }
    },
    {
      "class": "Branch",
      "id": "branch_54114_54609_1",
      "ports": {
        "bus1": 54114,
        "bus2": 54609
      },
      "params": {
        "R": 0.0022216159850358963,
        "X": 0.01497931219637394,
        "G": 0.0,
        "B": 0.06023826077580452
      },
      "extension": {
        "length": 22146.06101989746,
        "rating": 240.45343399047852
      }
    },
    {
      "class": "Branch",
      "id": "branch_54115_54415_1",
      "ports": {
        "bus1": 54115,
        "bus2": 54415
      },
      "params": {
        "R": 0.0004368462541606277,
        "X": 0.00691011268645525,
        "G": 0.0,
        "B": 0.594433069229126
      },
      "extension": {
        "length": 49565.27077734375,
        "rating": 2495.279121398926
      }
    },
    {
      "class": "Branch",
      "id": "branch_54116_54117_1",
      "ports": {
        "bus1": 54116,
        "bus2": 54117
      },
      "params": {
        "R": 0.00029903612448833883,
        "X": 0.0011855163611471653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54116_54122_1",
      "ports": {
        "bus1": 54116,
        "bus2": 54122
      },
      "params": {
        "R": 0.025006303563714027,
        "X": 0.07275813072919846,
        "G": 0.0,
        "B": 0.006582439411431551
      },
      "extension": {
        "length": 16912.123098266602,
        "rating": 77.69712805747986
      }
    },
    {
      "class": "Branch",
      "id": "branch_54118_54119_1",
      "ports": {
        "bus1": 54119,
        "bus2": 54118
      },
      "params": {
        "R": 0.0032777227461338043,
        "X": 0.10686042159795761,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54118_54120_1",
      "ports": {
        "bus1": 54118,
        "bus2": 54120
      },
      "params": {
        "R": 0.000230175704928115,
        "X": 0.0011969805927947164,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54118_54123_1",
      "ports": {
        "bus1": 54123,
        "bus2": 54118
      },
      "params": {
        "R": 0.004836917854845524,
        "X": 0.031735923141241074,
        "G": 0.0,
        "B": 0.01101294718682766
      },
      "extension": {
        "length": 14012.126575927734,
        "rating": 296.14477157592773
      }
    },
    {
      "class": "Branch",
      "id": "branch_54119_54130_1",
      "ports": {
        "bus1": 54119,
        "bus2": 54130
      },
      "params": {
        "R": 0.015057027339935303,
        "X": 0.04301892220973968,
        "G": 0.0,
        "B": 0.002899427432566881
      },
      "extension": {
        "length": 7502.448151977539,
        "rating": 67.23764538764954
      }
    },
    {
      "class": "Branch",
      "id": "branch_54121_54122_1",
      "ports": {
        "bus1": 54122,
        "bus2": 54121
      },
      "params": {
        "R": 0.007999734953045845,
        "X": 0.15376265347003937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54121_54123_1",
      "ports": {
        "bus1": 54121,
        "bus2": 54123
      },
      "params": {
        "R": 0.00022460610489360988,
        "X": 0.0011949804611504078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54122_54133_1",
      "ports": {
        "bus1": 54133,
        "bus2": 54122
      },
      "params": {
        "R": 0.027788899838924408,
        "X": 0.06685709953308105,
        "G": 0.0,
        "B": 0.004669036250561476
      },
      "extension": {
        "length": 13161.905077148438,
        "rating": 71.3211715221405
      }
    },
    {
      "class": "Branch",
      "id": "branch_54124_54126_1",
      "ports": {
        "bus1": 54124,
        "bus2": 54126
      },
      "params": {
        "R": 0.0024465613532811403,
        "X": 0.006932324729859828,
        "G": 0.0,
        "B": 0.00043452600948512554
      },
      "extension": {
        "length": 1303.62207371521,
        "rating": 69.74310278892517
      }
    },
    {
      "class": "Branch",
      "id": "branch_54125_54126_1",
      "ports": {
        "bus1": 54126,
        "bus2": 54125
      },
      "params": {
        "R": 0.003561568446457386,
        "X": 0.1014002338051796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54125_54127_1",
      "ports": {
        "bus1": 54125,
        "bus2": 54127
      },
      "params": {
        "R": 0.0002894111967179924,
        "X": 0.0011424690019339323,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54128_54129_1",
      "ports": {
        "bus1": 54128,
        "bus2": 54129
      },
      "params": {
        "R": 0.00029025928233750165,
        "X": 0.0011718677124008536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54128_54140_1",
      "ports": {
        "bus1": 54128,
        "bus2": 54140
      },
      "params": {
        "R": 0.03270164504647255,
        "X": 0.06193606182932854,
        "G": 0.0,
        "B": 0.002367812441661954
      },
      "extension": {
        "length": 8362.922048217773,
        "rating": 66.82435274124146
      }
    },
    {
      "class": "Branch",
      "id": "branch_54130_54131_1",
      "ports": {
        "bus1": 54130,
        "bus2": 54131
      },
      "params": {
        "R": 0.00028118951013311744,
        "X": 0.0010414674179628491,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54132_54609_1",
      "ports": {
        "bus1": 54609,
        "bus2": 54132
      },
      "params": {
        "R": 0.0030473500955849886,
        "X": 0.01774992235004902,
        "G": 0.0,
        "B": 0.01657557114958763
      },
      "extension": {
        "length": 12563.40679486084,
        "rating": 253.50027084350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_54134_54135_1",
      "ports": {
        "bus1": 54134,
        "bus2": 54135
      },
      "params": {
        "R": 0.00025937496684491634,
        "X": 0.0010755551047623158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54136_54137_1",
      "ports": {
        "bus1": 54136,
        "bus2": 54137
      },
      "params": {
        "R": 0.00020242281607352197,
        "X": 0.0010278838453814387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54138_54139_1",
      "ports": {
        "bus1": 54138,
        "bus2": 54139
      },
      "params": {
        "R": 0.000263124326011166,
        "X": 0.0011887217406183481,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54141_54142_1",
      "ports": {
        "bus1": 54142,
        "bus2": 54141
      },
      "params": {
        "R": 0.006805579178035259,
        "X": 0.18910346925258636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54141_54144_1",
      "ports": {
        "bus1": 54141,
        "bus2": 54144
      },
      "params": {
        "R": 0.00025536544853821397,
        "X": 0.0010444740764796734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54141_54145_1",
      "ports": {
        "bus1": 54141,
        "bus2": 54145
      },
      "params": {
        "R": 0.00026113149942830205,
        "X": 0.0010099414503201842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54142_54143_1",
      "ports": {
        "bus1": 54143,
        "bus2": 54142
      },
      "params": {
        "R": 0.0019045042572543025,
        "X": 0.0503569096326828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54144_54811_1",
      "ports": {
        "bus1": 54811,
        "bus2": 54144
      },
      "params": {
        "R": 0.003323290729895234,
        "X": 0.021795429289340973,
        "G": 0.0,
        "B": 0.015247980132699013
      },
      "extension": {
        "length": 13470.310391967774,
        "rating": 267.12727546691895
      }
    },
    {
      "class": "Branch",
      "id": "branch_54146_54147_1",
      "ports": {
        "bus1": 54146,
        "bus2": 54147
      },
      "params": {
        "R": 0.020200831815600395,
        "X": 0.055408697575330734,
        "G": 0.0,
        "B": 0.008269335143268108
      },
      "extension": {
        "length": 16354.695030029297,
        "rating": 60.20646691322327
      }
    },
    {
      "class": "Branch",
      "id": "branch_54148_54149_1",
      "ports": {
        "bus1": 54148,
        "bus2": 54149
      },
      "params": {
        "R": 0.0002698572934605181,
        "X": 0.0011333643924444914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54148_54151_1",
      "ports": {
        "bus1": 54148,
        "bus2": 54151
      },
      "params": {
        "R": 0.04885400086641311,
        "X": 0.13409306108951569,
        "G": 0.0,
        "B": 0.005209458991885185
      },
      "extension": {
        "length": 18196.108492675783,
        "rating": 50.05595684051514
      }
    },
    {
      "class": "Branch",
      "id": "branch_54150_54151_1",
      "ports": {
        "bus1": 54151,
        "bus2": 54150
      },
      "params": {
        "R": 0.002286030910909176,
        "X": 0.0875026285648346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54150_54152_1",
      "ports": {
        "bus1": 54150,
        "bus2": 54152
      },
      "params": {
        "R": 0.00020393540035001934,
        "X": 0.0010781710734590888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54150_54154_1",
      "ports": {
        "bus1": 54154,
        "bus2": 54150
      },
      "params": {
        "R": 0.00864210445433855,
        "X": 0.054519280791282654,
        "G": 0.0,
        "B": 0.028689483180642128
      },
      "extension": {
        "length": 29735.218669921876,
        "rating": 262.908673286438
      }
    },
    {
      "class": "Branch",
      "id": "branch_54153_54155_1",
      "ports": {
        "bus1": 54153,
        "bus2": 54155
      },
      "params": {
        "R": 0.06822498142719269,
        "X": 0.12844091653823853,
        "G": 0.0,
        "B": 0.005826665088534355
      },
      "extension": {
        "length": 18900.224118896484,
        "rating": 56.594377756118774
      }
    },
    {
      "class": "Branch",
      "id": "branch_54153_55375_1",
      "ports": {
        "bus1": 54153,
        "bus2": 55375
      },
      "params": {
        "R": 0.0377584844827652,
        "X": 0.08610892295837402,
        "G": 0.0,
        "B": 0.014203569851815699
      },
      "extension": {
        "length": 22778.337728759765,
        "rating": 65.33610820770264
      }
    },
    {
      "class": "Branch",
      "id": "branch_54155_54482_1",
      "ports": {
        "bus1": 54482,
        "bus2": 54155
      },
      "params": {
        "R": 0.0743703842163086,
        "X": 0.14579428732395172,
        "G": 0.0,
        "B": 0.002433276269584894
      },
      "extension": {
        "length": 14656.003227905274,
        "rating": 48.1853723526001
      }
    },
    {
      "class": "Branch",
      "id": "branch_54156_54157_1",
      "ports": {
        "bus1": 54156,
        "bus2": 54157
      },
      "params": {
        "R": 0.0002231978578492999,
        "X": 0.0011894128983840346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54156_54164_1",
      "ports": {
        "bus1": 54164,
        "bus2": 54156
      },
      "params": {
        "R": 0.06891730427742004,
        "X": 0.14350958168506622,
        "G": 0.0,
        "B": 0.0041140723042190075
      },
      "extension": {
        "length": 17783.2668548584,
        "rating": 46.37673497200012
      }
    },
    {
      "class": "Branch",
      "id": "branch_54159_54160_1",
      "ports": {
        "bus1": 54160,
        "bus2": 54159
      },
      "params": {
        "R": 0.0029478040523827076,
        "X": 0.11597753316164017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54159_54161_1",
      "ports": {
        "bus1": 54159,
        "bus2": 54161
      },
      "params": {
        "R": 0.0002669819805305451,
        "X": 0.0011063206475228071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54160_54162_1",
      "ports": {
        "bus1": 54160,
        "bus2": 54162
      },
      "params": {
        "R": 0.016368379816412926,
        "X": 0.04651692509651184,
        "G": 0.0,
        "B": 0.002405976178124547
      },
      "extension": {
        "length": 7496.595997558594,
        "rating": 66.43557548522949
      }
    },
    {
      "class": "Branch",
      "id": "branch_54161_54168_1",
      "ports": {
        "bus1": 54161,
        "bus2": 54168
      },
      "params": {
        "R": 0.003605110105127096,
        "X": 0.027260778471827507,
        "G": 0.0,
        "B": 0.033060017973184586
      },
      "extension": {
        "length": 21835.594482055665,
        "rating": 246.77929878234863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54162_54163_1",
      "ports": {
        "bus1": 54163,
        "bus2": 54162
      },
      "params": {
        "R": 0.023707581683993343,
        "X": 0.05107728391885757,
        "G": 0.0,
        "B": 0.0032083443365991116
      },
      "extension": {
        "length": 9293.913407592774,
        "rating": 62.31676936149597
      }
    },
    {
      "class": "Branch",
      "id": "branch_54163_68376_1",
      "ports": {
        "bus1": 68376,
        "bus2": 54163
      },
      "params": {
        "R": 0.0016440938925370574,
        "X": 0.0041635651141405106,
        "G": 0.0,
        "B": 0.0016243692953139541
      },
      "extension": {
        "length": 1718.606470275879,
        "rating": 56.687742471694946
      }
    },
    {
      "class": "Branch",
      "id": "branch_54164_54166_1",
      "ports": {
        "bus1": 54166,
        "bus2": 54164
      },
      "params": {
        "R": 0.024669334292411804,
        "X": 0.055502749979496,
        "G": 0.0,
        "B": 0.0013894876465201378
      },
      "extension": {
        "length": 6674.402067077637,
        "rating": 62.74041533470154
      }
    },
    {
      "class": "Branch",
      "id": "branch_54165_54166_1",
      "ports": {
        "bus1": 54166,
        "bus2": 54165
      },
      "params": {
        "R": 0.01245937682688236,
        "X": 0.0272615198045969,
        "G": 0.0,
        "B": 0.0013126351404935122
      },
      "extension": {
        "length": 4295.548490570069,
        "rating": 58.99253487586975
      }
    },
    {
      "class": "Branch",
      "id": "branch_54165_54169_1",
      "ports": {
        "bus1": 54169,
        "bus2": 54165
      },
      "params": {
        "R": 0.006729129236191512,
        "X": 0.01850513555109501,
        "G": 0.0,
        "B": 0.0004671092901844532
      },
      "extension": {
        "length": 2192.0297242126467,
        "rating": 70.69346904754639
      }
    },
    {
      "class": "Branch",
      "id": "branch_54165_54172_1",
      "ports": {
        "bus1": 54165,
        "bus2": 54172
      },
      "params": {
        "R": 0.03476976603269577,
        "X": 0.08233688026666641,
        "G": 0.0,
        "B": 0.0029629268683493137
      },
      "extension": {
        "length": 10450.831232482911,
        "rating": 48.9965558052063
      }
    },
    {
      "class": "Branch",
      "id": "branch_54166_54167_1",
      "ports": {
        "bus1": 54166,
        "bus2": 54167
      },
      "params": {
        "R": 0.0002589741488918662,
        "X": 0.001067373319528997,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54166_54169_1",
      "ports": {
        "bus1": 54166,
        "bus2": 54169
      },
      "params": {
        "R": 0.017109135165810585,
        "X": 0.04302237182855606,
        "G": 0.0,
        "B": 0.0010093676391988993
      },
      "extension": {
        "length": 4731.6560105896,
        "rating": 65.16627073287964
      }
    },
    {
      "class": "Branch",
      "id": "branch_54168_54169_1",
      "ports": {
        "bus1": 54169,
        "bus2": 54168
      },
      "params": {
        "R": 0.004969998262822628,
        "X": 0.14619165658950806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54168_54170_1",
      "ports": {
        "bus1": 54168,
        "bus2": 54170
      },
      "params": {
        "R": 0.0002597136772237718,
        "X": 0.0010805354686453938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54169_54172_1",
      "ports": {
        "bus1": 54169,
        "bus2": 54172
      },
      "params": {
        "R": 0.018359461799263954,
        "X": 0.060862887650728226,
        "G": 0.0,
        "B": 0.00271982210688293
      },
      "extension": {
        "length": 9132.069797973632,
        "rating": 61.623817682266235
      }
    },
    {
      "class": "Branch",
      "id": "branch_54173_54174_1",
      "ports": {
        "bus1": 54173,
        "bus2": 54174
      },
      "params": {
        "R": 0.0002891019103117287,
        "X": 0.0010691925417631865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54173_54181_1",
      "ports": {
        "bus1": 54173,
        "bus2": 54181
      },
      "params": {
        "R": 0.014314871281385422,
        "X": 0.032620783895254135,
        "G": 0.0,
        "B": 0.0010507823899388313
      },
      "extension": {
        "length": 4419.792430114746,
        "rating": 55.33357858657837
      }
    },
    {
      "class": "Branch",
      "id": "branch_54173_55221_1",
      "ports": {
        "bus1": 54173,
        "bus2": 55221
      },
      "params": {
        "R": 0.007280211430042982,
        "X": 0.019152628257870674,
        "G": 0.0,
        "B": 0.0009568918030709028
      },
      "extension": {
        "length": 3001.558759140015,
        "rating": 71.77699208259583
      }
    },
    {
      "class": "Branch",
      "id": "branch_54173_55274_1",
      "ports": {
        "bus1": 55274,
        "bus2": 54173
      },
      "params": {
        "R": 0.0057320711202919475,
        "X": 0.013209719210863115,
        "G": 0.0,
        "B": 0.002362960483878851
      },
      "extension": {
        "length": 3707.780692840576,
        "rating": 83.53372812271118
      }
    },
    {
      "class": "Branch",
      "id": "branch_54175_54176_1",
      "ports": {
        "bus1": 54175,
        "bus2": 54176
      },
      "params": {
        "R": 0.00026643340243026614,
        "X": 0.0010800758609548211,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54175_54180_1",
      "ports": {
        "bus1": 54180,
        "bus2": 54175
      },
      "params": {
        "R": 0.001863026525825262,
        "X": 0.010761850513517857,
        "G": 0.0,
        "B": 0.005890026222914457
      },
      "extension": {
        "length": 5613.252838439942,
        "rating": 255.01391887664795
      }
    },
    {
      "class": "Branch",
      "id": "branch_54175_54661_1",
      "ports": {
        "bus1": 54661,
        "bus2": 54175
      },
      "params": {
        "R": 0.0026477400679141283,
        "X": 0.015117104165256023,
        "G": 0.0,
        "B": 0.02005164697766304
      },
      "extension": {
        "length": 12397.266540527344,
        "rating": 230.00271320343018
      }
    },
    {
      "class": "Branch",
      "id": "branch_54177_54178_1",
      "ports": {
        "bus1": 54178,
        "bus2": 54177
      },
      "params": {
        "R": 0.003097518580034375,
        "X": 0.08655192703008652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54177_54179_1",
      "ports": {
        "bus1": 54177,
        "bus2": 54179
      },
      "params": {
        "R": 0.0002636878634802997,
        "X": 0.0010482044890522957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54178_55274_1",
      "ports": {
        "bus1": 55274,
        "bus2": 54178
      },
      "params": {
        "R": 0.0232828501611948,
        "X": 0.04282715171575546,
        "G": 0.0,
        "B": 0.002742252079769969
      },
      "extension": {
        "length": 7514.513903869629,
        "rating": 78.02495956420898
      }
    },
    {
      "class": "Branch",
      "id": "branch_54179_54200_1",
      "ports": {
        "bus1": 54179,
        "bus2": 54200
      },
      "params": {
        "R": 0.0012973822886124253,
        "X": 0.008239454589784145,
        "G": 0.0,
        "B": 0.018422627821564674
      },
      "extension": {
        "length": 9138.82210675049,
        "rating": 218.07749271392822
      }
    },
    {
      "class": "Branch",
      "id": "branch_54179_55277_1",
      "ports": {
        "bus1": 55277,
        "bus2": 54179
      },
      "params": {
        "R": 0.001236649346537888,
        "X": 0.00879436731338501,
        "G": 0.0,
        "B": 0.025372900068759918
      },
      "extension": {
        "length": 9659.478907836914,
