        "rating": 226.2348175048828
      }
    },
    {
      "class": "Branch",
      "id": "branch_54180_54183_1",
      "ports": {
        "bus1": 54180,
        "bus2": 54183
      },
      "params": {
        "R": 0.01119634136557579,
        "X": 0.4597296714782715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54180_54184_1",
      "ports": {
        "bus1": 54180,
        "bus2": 54184
      },
      "params": {
        "R": 0.00020123319700360298,
        "X": 0.001064562238752842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54180_54651_1",
      "ports": {
        "bus1": 54180,
        "bus2": 54651
      },
      "params": {
        "R": 0.0021857372485101223,
        "X": 0.011975491419434547,
        "G": 0.0,
        "B": 0.016795191913843155
      },
      "extension": {
        "length": 10588.736721862793,
        "rating": 274.9589204788208
      }
    },
    {
      "class": "Branch",
      "id": "branch_54180_55277_1",
      "ports": {
        "bus1": 55277,
        "bus2": 54180
      },
      "params": {
        "R": 0.0016930236015468836,
        "X": 0.011179788038134575,
        "G": 0.0,
        "B": 0.005555582698434591
      },
      "extension": {
        "length": 5769.221655487061,
        "rating": 225.9185791015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_54181_54183_1",
      "ports": {
        "bus1": 54181,
        "bus2": 54183
      },
      "params": {
        "R": -0.007106620818376541,
        "X": -0.29180288314819336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54181_54194_1",
      "ports": {
        "bus1": 54181,
        "bus2": 54194
      },
      "params": {
        "R": 0.023261982947587967,
        "X": 0.04806765913963318,
        "G": 0.0,
        "B": 0.0035302676260471344
      },
      "extension": {
        "length": 9564.413245422364,
        "rating": 55.23386597633362
      }
    },
    {
      "class": "Branch",
      "id": "branch_54182_54183_1",
      "ports": {
        "bus1": 54182,
        "bus2": 54183
      },
      "params": {
        "R": 0.0196547731757164,
        "X": 0.8070389032363892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54185_54186_1",
      "ports": {
        "bus1": 54185,
        "bus2": 54186
      },
      "params": {
        "R": 0.0002616311248857528,
        "X": 0.0010121618397533894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54185_54190_1",
      "ports": {
        "bus1": 54190,
        "bus2": 54185
      },
      "params": {
        "R": 0.011779110878705978,
        "X": 0.0369560532271862,
        "G": 0.0,
        "B": 0.002342003397643566
      },
      "extension": {
        "length": 6275.897670410156,
        "rating": 55.727553367614746
      }
    },
    {
      "class": "Branch",
      "id": "branch_54185_55199_1",
      "ports": {
        "bus1": 54185,
        "bus2": 55199
      },
      "params": {
        "R": 0.014568335376679897,
        "X": 0.03777433559298515,
        "G": 0.0,
        "B": 0.0033348866272717714
      },
      "extension": {
        "length": 7971.052548889161,
        "rating": 63.70519399642944
      }
    },
    {
      "class": "Branch",
      "id": "branch_54187_54188_1",
      "ports": {
        "bus1": 54187,
        "bus2": 54188
      },
      "params": {
        "R": 0.00028698486858047545,
        "X": 0.0011929420288652182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54188_55199_1",
      "ports": {
        "bus1": 54188,
        "bus2": 55199
      },
      "params": {
        "R": 0.015015204437077047,
        "X": 0.03990309312939644,
        "G": 0.0,
        "B": 0.0017542275600135324
      },
      "extension": {
        "length": 6169.742766265869,
        "rating": 65.35255312919617
      }
    },
    {
      "class": "Branch",
      "id": "branch_54189_54190_1",
      "ports": {
        "bus1": 54189,
        "bus2": 54190
      },
      "params": {
        "R": 0.0002510402409825474,
        "X": 0.0011600528378039598,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54191_54193_1",
      "ports": {
        "bus1": 54191,
        "bus2": 54193
      },
      "params": {
        "R": 0.03150087594985962,
        "X": 0.07687435299158096,
        "G": 0.0,
        "B": 0.0033206730149686337
      },
      "extension": {
        "length": 11603.63505267334,
        "rating": 63.877934217453
      }
    },
    {
      "class": "Branch",
      "id": "branch_54192_54193_1",
      "ports": {
        "bus1": 54192,
        "bus2": 54193
      },
      "params": {
        "R": 0.00025560962967574596,
        "X": 0.0011387256672605872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54193_54716_1",
      "ports": {
        "bus1": 54193,
        "bus2": 54716
      },
      "params": {
        "R": 0.020895710214972496,
        "X": 0.05348831042647362,
        "G": 0.0,
        "B": 0.002521584276109934
      },
      "extension": {
        "length": 8218.588858154297,
        "rating": 65.5217170715332
      }
    },
    {
      "class": "Branch",
      "id": "branch_54194_54195_1",
      "ports": {
        "bus1": 54194,
        "bus2": 54195
      },
      "params": {
        "R": 0.0002377151540713385,
        "X": 0.0010478367330506444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54196_54197_1",
      "ports": {
        "bus1": 54196,
        "bus2": 54197
      },
      "params": {
        "R": 0.0002958736731670797,
        "X": 0.0011256784200668335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54196_55277_1",
      "ports": {
        "bus1": 55277,
        "bus2": 54196
      },
      "params": {
        "R": 0.004354813601821661,
        "X": 0.026747683063149452,
        "G": 0.0,
        "B": 0.03304007649421692
      },
      "extension": {
        "length": 21038.564201660156,
        "rating": 229.15618419647217
      }
    },
    {
      "class": "Branch",
      "id": "branch_54198_54199_1",
      "ports": {
        "bus1": 54198,
        "bus2": 54199
      },
      "params": {
        "R": 0.00027221732307225466,
        "X": 0.0010516042821109295,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54198_54716_1",
      "ports": {
        "bus1": 54198,
        "bus2": 54716
      },
      "params": {
        "R": 0.04636776819825173,
        "X": 0.13389532268047333,
        "G": 0.0,
        "B": 0.0028114821761846542
      },
      "extension": {
        "length": 13262.366293945313,
        "rating": 66.64865016937256
      }
    },
    {
      "class": "Branch",
      "id": "branch_54198_55221_1",
      "ports": {
        "bus1": 54198,
        "bus2": 55221
      },
      "params": {
        "R": 0.019887862727046013,
        "X": 0.056077457964420326,
        "G": 0.0,
        "B": 0.008918451145291328
      },
      "extension": {
        "length": 15518.381798583985,
        "rating": 75.74331760406494
      }
    },
    {
      "class": "Branch",
      "id": "branch_54200_54546_1",
      "ports": {
        "bus1": 54200,
        "bus2": 54546
      },
      "params": {
        "R": 0.003584366524592042,
        "X": 0.020451335236430168,
        "G": 0.0,
        "B": 0.02802669070661068
      },
      "extension": {
        "length": 15570.980588012695,
        "rating": 211.77785396575928
      }
    },
    {
      "class": "Branch",
      "id": "branch_54201_54658_1",
      "ports": {
        "bus1": 54201,
        "bus2": 54658
      },
      "params": {
        "R": 0.01868334785103798,
        "X": 0.04334844648838043,
        "G": 0.0,
        "B": 0.0024808619637042284
      },
      "extension": {
        "length": 6905.697995544434,
        "rating": 64.97836709022522
      }
    },
    {
      "class": "Branch",
      "id": "branch_54202_54716_1",
      "ports": {
        "bus1": 54202,
        "bus2": 54716
      },
      "params": {
        "R": 0.032883014529943466,
        "X": 0.06740020215511322,
        "G": 0.0,
        "B": 0.001442639040760696
      },
      "extension": {
        "length": 7487.847694335937,
        "rating": 67.63449907302856
      }
    },
    {
      "class": "Branch",
      "id": "branch_54206_54211_1",
      "ports": {
        "bus1": 54211,
        "bus2": 54206
      },
      "params": {
        "R": 0.07225176692008972,
        "X": 0.18217426538467407,
        "G": 0.0,
        "B": 0.003672241233289242
      },
      "extension": {
        "length": 19363.253390991213,
        "rating": 47.27477729320526
      }
    },
    {
      "class": "Branch",
      "id": "branch_54206_54212_1",
      "ports": {
        "bus1": 54206,
        "bus2": 54212
      },
      "params": {
        "R": 0.07491514831781387,
        "X": 0.17397533357143405,
        "G": 0.0,
        "B": 0.007293716073036195
      },
      "extension": {
        "length": 24592.86934387207,
        "rating": 56.057924032211304
      }
    },
    {
      "class": "Branch",
      "id": "branch_54207_54208_1",
      "ports": {
        "bus1": 54208,
        "bus2": 54207
      },
      "params": {
        "R": 0.005415728781372309,
        "X": 0.1556818038225174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54207_54209_1",
      "ports": {
        "bus1": 54207,
        "bus2": 54209
      },
      "params": {
        "R": 0.0002088324399664998,
        "X": 0.0010473491856828332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54207_54503_1",
      "ports": {
        "bus1": 54207,
        "bus2": 54503
      },
      "params": {
        "R": 0.002448498038575053,
        "X": 0.015695519745349884,
        "G": 0.0,
        "B": 0.021692093461751938
      },
      "extension": {
        "length": 13527.378489990235,
        "rating": 225.57165622711182
      }
    },
    {
      "class": "Branch",
      "id": "branch_54207_58303_1",
      "ports": {
        "bus1": 54207,
        "bus2": 58303
      },
      "params": {
        "R": 0.011405393481254578,
        "X": 0.07306703180074692,
        "G": 0.0,
        "B": 0.139662966132164
      },
      "extension": {
        "length": 66501.5867709961,
        "rating": 276.22151374816895
      }
    },
    {
      "class": "Branch",
      "id": "branch_54208_54212_1",
      "ports": {
        "bus1": 54208,
        "bus2": 54212
      },
      "params": {
        "R": 0.06131068989634514,
        "X": 0.13074958324432373,
        "G": 0.0,
        "B": 0.006508816033601761
      },
      "extension": {
        "length": 21969.296181518555,
        "rating": 55.02013564109802
      }
    },
    {
      "class": "Branch",
      "id": "branch_54208_54501_1",
      "ports": {
        "bus1": 54501,
        "bus2": 54208
      },
      "params": {
        "R": 0.04288174584507942,
        "X": 0.13694226741790771,
        "G": 0.0,
        "B": 0.0032136631198227406
      },
      "extension": {
        "length": 14341.784128417969,
        "rating": 56.99835419654846
      }
    },
    {
      "class": "Branch",
      "id": "branch_54210_54211_1",
      "ports": {
        "bus1": 54210,
        "bus2": 54211
      },
      "params": {
        "R": 0.0002999858115799725,
        "X": 0.001194330514408648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54211_58065_1",
      "ports": {
        "bus1": 54211,
        "bus2": 58065
      },
      "params": {
        "R": 0.020731184631586075,
        "X": 0.05146582797169686,
        "G": 0.0,
        "B": 0.00581019464880228
      },
      "extension": {
        "length": 12407.16056451416,
        "rating": 36.007359623909
      }
    },
    {
      "class": "Branch",
      "id": "branch_54213_54214_1",
      "ports": {
        "bus1": 54214,
        "bus2": 54213
      },
      "params": {
        "R": 0.0038867390248924494,
        "X": 0.10118135064840317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54213_54215_1",
      "ports": {
        "bus1": 54213,
        "bus2": 54215
      },
      "params": {
        "R": 0.0002721035561989993,
        "X": 0.0010103491367772222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54213_55233_1",
      "ports": {
        "bus1": 55233,
        "bus2": 54213
      },
      "params": {
        "R": 0.004536925815045834,
        "X": 0.021409746259450912,
        "G": 0.0,
        "B": 0.04505481943488121
      },
      "extension": {
        "length": 22413.228061157228,
        "rating": 264.18213844299316
      }
    },
    {
      "class": "Branch",
      "id": "branch_54214_54216_1",
      "ports": {
        "bus1": 54216,
        "bus2": 54214
      },
      "params": {
        "R": 0.06296233832836151,
        "X": 0.15511180460453033,
        "G": 0.0,
        "B": 0.0027995898853987455
      },
      "extension": {
        "length": 15038.970177612306,
        "rating": 48.417964577674866
      }
    },
    {
      "class": "Branch",
      "id": "branch_54214_54219_1",
      "ports": {
        "bus1": 54214,
        "bus2": 54219
      },
      "params": {
        "R": 0.02231321670114994,
        "X": 0.06907250732183456,
        "G": 0.0,
        "B": 0.00500296987593174
      },
      "extension": {
        "length": 13686.379668457032,
        "rating": 50.21553039550781
      }
    },
    {
      "class": "Branch",
      "id": "branch_54216_54217_1",
      "ports": {
        "bus1": 54216,
        "bus2": 54217
      },
      "params": {
        "R": 0.00029983738204464316,
        "X": 0.0011782607762143016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54218_54219_1",
      "ports": {
        "bus1": 54218,
        "bus2": 54219
      },
      "params": {
        "R": 0.0002022461994783953,
        "X": 0.0010042721405625343,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54219_55234_1",
      "ports": {
        "bus1": 54219,
        "bus2": 55234
      },
      "params": {
        "R": 0.03151986375451088,
        "X": 0.08625316619873045,
        "G": 0.0,
        "B": 0.005839679855853319
      },
      "extension": {
        "length": 15418.138521972656,
        "rating": 56.032758951187134
      }
    },
    {
      "class": "Branch",
      "id": "branch_54220_54221_1",
      "ports": {
        "bus1": 54220,
        "bus2": 54221
      },
      "params": {
        "R": 0.00027197538292966783,
        "X": 0.0010331935482099652,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54221_56239_1",
      "ports": {
        "bus1": 54221,
        "bus2": 56239
      },
      "params": {
        "R": 0.09890123456716537,
        "X": 0.2624765634536743,
        "G": 0.0,
        "B": 0.004257127642631531
      },
      "extension": {
        "length": 22794.511346191408,
        "rating": 38.78829479217529
      }
    },
    {
      "class": "Branch",
      "id": "branch_54223_54224_1",
      "ports": {
        "bus1": 54224,
        "bus2": 54223
      },
      "params": {
        "R": 0.0030603939667344093,
        "X": 0.08899247646331787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54223_54225_1",
      "ports": {
        "bus1": 54223,
        "bus2": 54225
      },
      "params": {
        "R": 0.0002720330667216331,
        "X": 0.001096158754080534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54223_56861_1",
      "ports": {
        "bus1": 56861,
        "bus2": 54223
      },
      "params": {
        "R": 0.010059555061161518,
        "X": 0.0630561038851738,
        "G": 0.0,
        "B": 0.06439397484064102
      },
      "extension": {
        "length": 42438.4640222168,
        "rating": 297.82941341400146
      }
    },
    {
      "class": "Branch",
      "id": "branch_54224_54226_1",
      "ports": {
        "bus1": 54224,
        "bus2": 54226
      },
      "params": {
        "R": 0.025154801085591316,
        "X": 0.07374294847249985,
        "G": 0.0,
        "B": 0.002046675654128194
      },
      "extension": {
        "length": 8849.93548425293,
        "rating": 72.62094616889954
      }
    },
    {
      "class": "Branch",
      "id": "branch_54227_54230_1",
      "ports": {
        "bus1": 54227,
        "bus2": 54230
      },
      "params": {
        "R": 0.0087995994836092,
        "X": 0.32679393887519836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54227_54231_1",
      "ports": {
        "bus1": 54227,
        "bus2": 54231
      },
      "params": {
        "R": 0.00023903163673821837,
        "X": 0.0010440439218655229,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54227_54233_1",
      "ports": {
        "bus1": 54227,
        "bus2": 54233
      },
      "params": {
        "R": 0.0014979848638176918,
        "X": 0.009131698869168758,
        "G": 0.0,
        "B": 0.006435215938836336
      },
      "extension": {
        "length": 5215.513150909424,
        "rating": 233.11278820037842
      }
    },
    {
      "class": "Branch",
      "id": "branch_54227_54238_1",
      "ports": {
        "bus1": 54238,
        "bus2": 54227
      },
      "params": {
        "R": 0.0013958888594061136,
        "X": 0.009083428420126438,
        "G": 0.0,
        "B": 0.006962483748793602
      },
      "extension": {
        "length": 5381.927748962403,
        "rating": 271.28472328186035
      }
    },
    {
      "class": "Branch",
      "id": "branch_54228_54230_1",
      "ports": {
        "bus1": 54228,
        "bus2": 54230
      },
      "params": {
        "R": -0.0058303456753492355,
        "X": -0.216523677110672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54228_54237_1",
      "ports": {
        "bus1": 54228,
        "bus2": 54237
      },
      "params": {
        "R": 0.01647699810564518,
        "X": 0.05318858101963997,
        "G": 0.0,
        "B": 0.0012831570347771049
      },
      "extension": {
        "length": 5778.171399902344,
        "rating": 59.387797117233276
      }
    },
    {
      "class": "Branch",
      "id": "branch_54228_55318_1",
      "ports": {
        "bus1": 55318,
        "bus2": 54228
      },
      "params": {
        "R": 0.007164950482547283,
        "X": 0.01717221364378929,
        "G": 0.0,
        "B": 0.001039792550727725
      },
      "extension": {
        "length": 2878.1081141967775,
        "rating": 54.11725044250488
      }
    },
    {
      "class": "Branch",
      "id": "branch_54229_54230_1",
      "ports": {
        "bus1": 54229,
        "bus2": 54230
      },
      "params": {
        "R": 0.016424434259533882,
        "X": 0.60996013879776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54232_54233_1",
      "ports": {
        "bus1": 54233,
        "bus2": 54232
      },
      "params": {
        "R": 0.0014386108377948403,
        "X": 0.007665528450161219,
        "G": 0.0,
        "B": 0.010178138501942158
      },
      "extension": {
        "length": 6757.539341308594,
        "rating": 228.46002578735352
      }
    },
    {
      "class": "Branch",
      "id": "branch_54232_54920_1",
      "ports": {
        "bus1": 54232,
        "bus2": 54920
      },
      "params": {
        "R": 0.003518193494528532,
        "X": 0.023120872676372528,
        "G": 0.0,
        "B": 0.030230889096856117
      },
      "extension": {
        "length": 17768.17372961426,
        "rating": 285.9741449356079
      }
    },
    {
      "class": "Branch",
      "id": "branch_54233_54234_1",
      "ports": {
        "bus1": 54234,
        "bus2": 54233
      },
      "params": {
        "R": 0.003227418754249811,
        "X": 0.11119786649942398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54233_54235_1",
      "ports": {
        "bus1": 54233,
        "bus2": 54235
      },
      "params": {
        "R": 0.00021513538376893848,
        "X": 0.001162707805633545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54234_55318_1",
      "ports": {
        "bus1": 54234,
        "bus2": 55318
      },
      "params": {
        "R": 0.009810544550418854,
        "X": 0.02492959052324295,
        "G": 0.0,
        "B": 0.0016574631445109842
      },
      "extension": {
        "length": 4514.709217895508,
        "rating": 50.30389428138733
      }
    },
    {
      "class": "Branch",
      "id": "branch_54236_54237_1",
      "ports": {
        "bus1": 54237,
        "bus2": 54236
      },
      "params": {
        "R": 0.003775342833250761,
        "X": 0.11744102090597153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54236_54238_1",
      "ports": {
        "bus1": 54236,
        "bus2": 54238
      },
      "params": {
        "R": 0.00022751347569283098,
        "X": 0.001103757880628109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54238_54479_1",
      "ports": {
        "bus1": 54479,
        "bus2": 54238
      },
      "params": {
        "R": 0.003944085910916328,
        "X": 0.01933838240802288,
        "G": 0.0,
        "B": 0.041779134422540665
      },
      "extension": {
        "length": 21378.527869262696,
        "rating": 282.3650360107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_54239_54241_1",
      "ports": {
        "bus1": 54239,
        "bus2": 54241
      },
      "params": {
        "R": 0.025085311383008957,
        "X": 0.06569741666316986,
        "G": 0.0,
        "B": 0.0034247364383190866
      },
      "extension": {
        "length": 10000.18464642334,
        "rating": 77.75501012802124
      }
    },
    {
      "class": "Branch",
      "id": "branch_54239_54244_1",
      "ports": {
        "bus1": 54244,
        "bus2": 54239
      },
      "params": {
        "R": 0.007287999615073204,
        "X": 0.017242303118109703,
        "G": 0.0,
        "B": 0.002898835577070713
      },
      "extension": {
        "length": 4747.786653900147,
        "rating": 54.807597398757935
      }
    },
    {
      "class": "Branch",
      "id": "branch_54240_54241_1",
      "ports": {
        "bus1": 54241,
        "bus2": 54240
      },
      "params": {
        "R": 0.003664327785372734,
        "X": 0.10902965068817139,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54240_54242_1",
      "ports": {
        "bus1": 54240,
        "bus2": 54242
      },
      "params": {
        "R": 0.00029576895758509636,
        "X": 0.0010440131882205606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54240_54243_1",
      "ports": {
        "bus1": 54240,
        "bus2": 54243
      },
      "params": {
        "R": 0.003307828912511468,
        "X": 0.021650545299053192,
        "G": 0.0,
        "B": 0.01681477203965187
      },
      "extension": {
        "length": 13376.906139770508,
        "rating": 254.4020414352417
      }
    },
    {
      "class": "Branch",
      "id": "branch_54240_54802_1",
      "ports": {
        "bus1": 54240,
        "bus2": 54802
      },
      "params": {
        "R": 0.0014150526840239763,
        "X": 0.010214721783995628,
        "G": 0.0,
        "B": 0.009419047273695469
      },
      "extension": {
        "length": 7336.109909729004,
        "rating": 277.1630048751831
      }
    },
    {
      "class": "Branch",
      "id": "branch_54241_54244_1",
      "ports": {
        "bus1": 54241,
        "bus2": 54244
      },
      "params": {
        "R": 0.04659033939242363,
        "X": 0.14279140532016754,
        "G": 0.0,
        "B": 0.0026364389341324568
      },
      "extension": {
        "length": 13668.711165527344,
        "rating": 65.18909335136414
      }
    },
    {
      "class": "Branch",
      "id": "branch_54245_54246_1",
      "ports": {
        "bus1": 54245,
        "bus2": 54246
      },
      "params": {
        "R": 0.0002373365277890116,
        "X": 0.0010809974046424031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54245_54247_1",
      "ports": {
        "bus1": 54247,
        "bus2": 54245
      },
      "params": {
        "R": 0.046526186168193824,
        "X": 0.11184473335742949,
        "G": 0.0,
        "B": 0.003958426415920258
      },
      "extension": {
        "length": 14009.109178710938,
        "rating": 61.331385374069214
      }
    },
    {
      "class": "Branch",
      "id": "branch_54248_54249_1",
      "ports": {
        "bus1": 54248,
        "bus2": 54249
      },
      "params": {
        "R": 0.0002486538724042475,
        "X": 0.001008667517453432,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54248_54250_1",
      "ports": {
        "bus1": 54250,
        "bus2": 54248
      },
      "params": {
        "R": 0.03063337132334709,
        "X": 0.07117409259080887,
        "G": 0.0,
        "B": 0.0095883309841156
      },
      "extension": {
        "length": 18666.55387023926,
        "rating": 52.70221829414368
      }
    },
    {
      "class": "Branch",
      "id": "branch_54251_54255_1",
      "ports": {
        "bus1": 54251,
        "bus2": 54255
      },
      "params": {
        "R": 0.002870731521397829,
        "X": 0.019210051745176315,
        "G": 0.0,
        "B": 0.00947299599647522
      },
      "extension": {
        "length": 9683.50220892334,
        "rating": 319.92459297180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_54252_54253_1",
      "ports": {
        "bus1": 54253,
        "bus2": 54252
      },
      "params": {
        "R": 0.0001938039349624887,
        "X": 0.014675787650048733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54252_54256_1",
      "ports": {
        "bus1": 54252,
        "bus2": 54256
      },
      "params": {
        "R": 0.00020695543207693845,
        "X": 0.0011697477893903852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54253_54254_1",
      "ports": {
        "bus1": 54254,
        "bus2": 54253
      },
      "params": {
        "R": 0.0023978848475962877,
        "X": 0.07975827157497406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54253_54255_1",
      "ports": {
        "bus1": 54253,
        "bus2": 54255
      },
      "params": {
        "R": 0.000254594546277076,
        "X": 0.0011780651984736323,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54256_54585_1",
      "ports": {
        "bus1": 54256,
        "bus2": 54585
      },
      "params": {
        "R": 0.0003108514647465199,
        "X": 0.0060071926563978195,
        "G": 0.0,
        "B": 0.5746049284934998
      },
      "extension": {
        "length": 44824.279790039065,
        "rating": 2572.2904205322266
      }
    },
    {
      "class": "Branch",
      "id": "branch_54257_54260_1",
      "ports": {
        "bus1": 54257,
        "bus2": 54260
      },
      "params": {
        "R": 0.048051610589027405,
        "X": 0.13738246262073517,
        "G": 0.0,
        "B": 0.0045452178455889225
      },
      "extension": {
        "length": 18327.153470581055,
        "rating": 48.85604381561279
      }
    },
    {
      "class": "Branch",
      "id": "branch_54257_58029_1",
      "ports": {
        "bus1": 54257,
        "bus2": 58029
      },
      "params": {
        "R": 0.06515150517225266,
        "X": 0.1356152594089508,
        "G": 0.0,
        "B": 0.003568402724340558
      },
      "extension": {
        "length": 16432.185044311525,
        "rating": 52.04653739929199
      }
    },
    {
      "class": "Branch",
      "id": "branch_54259_54260_1",
      "ports": {
        "bus1": 54260,
        "bus2": 54259
      },
      "params": {
        "R": 0.004735770635306835,
        "X": 0.17094318568706512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54259_54261_1",
      "ports": {
        "bus1": 54259,
        "bus2": 54261
      },
      "params": {
        "R": 0.0002576358965598047,
        "X": 0.0010665110312402248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54262_54265_1",
      "ports": {
        "bus1": 54262,
        "bus2": 54265
      },
      "params": {
        "R": 0.0031502414494752884,
        "X": 0.10824999213218689,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54262_54266_1",
      "ports": {
        "bus1": 54262,
        "bus2": 54266
      },
      "params": {
        "R": 0.0002948549226857722,
        "X": 0.0011376629117876291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54262_54815_1",
      "ports": {
        "bus1": 54262,
        "bus2": 54815
      },
      "params": {
        "R": 0.010175347328186035,
        "X": 0.06909744441509247,
        "G": 0.0,
        "B": 0.035888027399778366
      },
      "extension": {
        "length": 36229.489336669925,
        "rating": 249.38387870788574
      }
    },
    {
      "class": "Branch",
      "id": "branch_54263_54265_1",
      "ports": {
        "bus1": 54263,
        "bus2": 54265
      },
      "params": {
        "R": 0.00031818076968193054,
        "X": 0.010933492332696915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54263_54268_1",
      "ports": {
        "bus1": 54268,
        "bus2": 54263
      },
      "params": {
        "R": 0.007835534401237965,
        "X": 0.01719343289732933,
        "G": 0.0,
        "B": 0.0033050416968762875
      },
      "extension": {
        "length": 4433.150858917236,
        "rating": 71.6806173324585
      }
    },
    {
      "class": "Branch",
      "id": "branch_54263_54280_1",
      "ports": {
        "bus1": 54263,
        "bus2": 54280
      },
      "params": {
        "R": 0.032999373972415924,
        "X": 0.13250479102134705,
        "G": 0.0,
        "B": 0.00245296279899776
      },
      "extension": {
        "length": 13962.0571204834,
        "rating": 51.58601999282837
      }
    },
    {
      "class": "Branch",
      "id": "branch_54264_54265_1",
      "ports": {
        "bus1": 54264,
        "bus2": 54265
      },
      "params": {
        "R": 0.018693169578909874,
        "X": 0.6423431038856506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54267_54268_1",
      "ports": {
        "bus1": 54267,
        "bus2": 54268
      },
      "params": {
        "R": 0.00028448886587284505,
        "X": 0.0010883138747885823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54268_54271_1",
      "ports": {
        "bus1": 54268,
        "bus2": 54271
      },
      "params": {
        "R": 0.016370654106140137,
        "X": 0.036413028836250305,
        "G": 0.0,
        "B": 0.0018177458550781012
      },
      "extension": {
        "length": 5382.735048522949,
        "rating": 58.2541286945343
      }
    },
    {
      "class": "Branch",
      "id": "branch_54268_54280_1",
      "ports": {
        "bus1": 54268,
        "bus2": 54280
      },
      "params": {
        "R": 0.04674157872796059,
        "X": 0.11305352300405501,
        "G": 0.0,
        "B": 0.00619563227519393
      },
      "extension": {
        "length": 19753.142243774415,
        "rating": 39.97828662395477
      }
    },
    {
      "class": "Branch",
      "id": "branch_54269_54270_1",
      "ports": {
        "bus1": 54270,
        "bus2": 54269
      },
      "params": {
        "R": 0.0002925533044617623,
        "X": 0.018426036462187767,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54269_54652_1",
      "ports": {
        "bus1": 54269,
        "bus2": 54652
      },
      "params": {
        "R": 0.00045343241072259843,
        "X": 0.007716676220297813,
        "G": 0.0,
        "B": 0.6902409195899963
      },
      "extension": {
        "length": 51974.74993798828,
        "rating": 3023.734474182129
      }
    },
    {
      "class": "Branch",
      "id": "branch_54269_54769_1",
      "ports": {
        "bus1": 54269,
        "bus2": 54769
      },
      "params": {
        "R": 0.0001762284809956327,
        "X": 0.0032024255488067865,
        "G": 0.0,
        "B": 0.3978728950023651
      },
      "extension": {
        "length": 22801.376462036133,
        "rating": 2846.6236114501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_54269_55247_1",
      "ports": {
        "bus1": 54269,
        "bus2": 55247
      },
      "params": {
        "R": 0.0003419077256694436,
        "X": 0.0073516396805644035,
        "G": 0.0,
        "B": 0.6824238896369934
      },
      "extension": {
        "length": 52444.73948291016,
        "rating": 2638.433837890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_54270_54271_1",
      "ports": {
        "bus1": 54271,
        "bus2": 54270
      },
      "params": {
        "R": 0.0034928550012409687,
        "X": 0.12550851702690125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54270_54272_1",
      "ports": {
        "bus1": 54270,
        "bus2": 54272
      },
      "params": {
        "R": 0.0002568151685409248,
        "X": 0.0010869615944102407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54270_54273_1",
      "ports": {
        "bus1": 54270,
        "bus2": 54273
      },
      "params": {
        "R": 0.0002264995127916336,
        "X": 0.0011939097894355655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54273_54274_1",
      "ports": {
        "bus1": 54274,
        "bus2": 54273
      },
      "params": {
        "R": 0.002711503067985177,
        "X": 0.015275323763489723,
        "G": 0.0,
        "B": 0.012186440639197826
      },
      "extension": {
        "length": 9580.978234313965,
        "rating": 222.38173484802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_54274_54275_1",
      "ports": {
        "bus1": 54274,
        "bus2": 54275
      },
      "params": {
        "R": 0.00026694306870922446,
        "X": 0.0011299626203253865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54274_54773_1",
      "ports": {
        "bus1": 54773,
        "bus2": 54274
      },
      "params": {
        "R": 0.005704406648874283,
        "X": 0.02919793501496315,
        "G": 0.0,
        "B": 0.015205387026071548
      },
      "extension": {
        "length": 16339.904258422852,
        "rating": 250.1068115234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_54276_54277_1",
      "ports": {
        "bus1": 54277,
        "bus2": 54276
      },
      "params": {
        "R": 0.023355191573500633,
        "X": 0.059096645563840866,
        "G": 0.0,
        "B": 0.0021618781611323357
      },
      "extension": {
        "length": 8335.918184875489,
        "rating": 59.59780216217041
      }
    },
    {
      "class": "Branch",
      "id": "branch_54277_54279_1",
      "ports": {
        "bus1": 54277,
        "bus2": 54279
      },
      "params": {
        "R": 0.036166608333587646,
        "X": 0.07975461333990097,
        "G": 0.0,
        "B": 0.0038487366400659084
      },
      "extension": {
        "length": 12784.912297668458,
        "rating": 54.31123971939087
      }
    },
    {
      "class": "Branch",
      "id": "branch_54277_54728_1",
      "ports": {
        "bus1": 54277,
        "bus2": 54728
      },
      "params": {
        "R": 0.0065226429142057896,
        "X": 0.017993593588471413,
        "G": 0.0,
        "B": 0.0004344661138020456
      },
      "extension": {
        "length": 2011.2704029083252,
        "rating": 67.9583489894867
      }
    },
    {
      "class": "Branch",
      "id": "branch_54278_54279_1",
      "ports": {
        "bus1": 54278,
        "bus2": 54279
      },
      "params": {
        "R": 0.0002429134474368766,
        "X": 0.0010059541091322899,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54279_54771_1",
      "ports": {
        "bus1": 54279,
        "bus2": 54771
      },
      "params": {
        "R": 0.02659630961716175,
        "X": 0.05656343325972557,
        "G": 0.0,
        "B": 0.0017273733392357826
      },
      "extension": {
        "length": 7036.195820800782,
        "rating": 49.24499690532684
      }
    },
    {
      "class": "Branch",
      "id": "branch_54281_54771_1",
      "ports": {
        "bus1": 54771,
        "bus2": 54281
      },
      "params": {
        "R": 0.06479106098413467,
        "X": 0.1197340339422226,
        "G": 0.0,
        "B": 0.0022671432234346867
      },
      "extension": {
        "length": 12016.208102233888,
        "rating": 76.07037425041199
      }
    },
    {
      "class": "Branch",
      "id": "branch_54282_54283_1",
      "ports": {
        "bus1": 54283,
        "bus2": 54282
      },
      "params": {
        "R": 0.029940728098154068,
        "X": 0.0976059213280678,
        "G": 0.0,
        "B": 0.0032989783212542534
      },
      "extension": {
        "length": 13642.272872314454,
        "rating": 53.92965078353882
      }
    },
    {
      "class": "Branch",
      "id": "branch_54282_54819_1",
      "ports": {
        "bus1": 54819,
        "bus2": 54282
      },
      "params": {
        "R": 0.06971792876720428,
        "X": 0.1895117312669754,
        "G": 0.0,
        "B": 0.006576850078999997
      },
      "extension": {
        "length": 26773.024781250002,
        "rating": 47.02988564968109
      }
    },
    {
      "class": "Branch",
      "id": "branch_54283_54284_1",
      "ports": {
        "bus1": 54283,
        "bus2": 54284
      },
      "params": {
        "R": 0.0002634432166814804,
        "X": 0.0010985112749040127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54283_55151_1",
      "ports": {
        "bus1": 54283,
        "bus2": 55151
      },
      "params": {
        "R": 0.00849323719739914,
        "X": 0.024805065244436264,
        "G": 0.0,
        "B": 0.0010508861159905791
      },
      "extension": {
        "length": 3840.620991394043,
        "rating": 59.834957122802734
      }
    },
    {
      "class": "Branch",
      "id": "branch_54285_55151_1",
      "ports": {
        "bus1": 55151,
        "bus2": 54285
      },
      "params": {
        "R": 0.034708939492702484,
        "X": 0.09045269340276718,
        "G": 0.0,
        "B": 0.0030652000568807125
      },
      "extension": {
        "length": 11900.398217651367,
        "rating": 70.430588722229
      }
    },
    {
      "class": "Branch",
      "id": "branch_54286_54287_1",
      "ports": {
        "bus1": 54286,
        "bus2": 54287
      },
      "params": {
        "R": 0.00022404988703783602,
        "X": 0.0011647724313661456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54288_54304_1",
      "ports": {
        "bus1": 54304,
        "bus2": 54288
      },
      "params": {
        "R": 0.030961209908127785,
        "X": 0.08526199311017989,
        "G": 0.0,
        "B": 0.002823981922119856
      },
      "extension": {
        "length": 11775.898351867676,
        "rating": 42.270782589912415
      }
    },
    {
      "class": "Branch",
      "id": "branch_54291_54292_1",
      "ports": {
        "bus1": 54291,
        "bus2": 54292
      },
      "params": {
        "R": 0.00022560212528333068,
        "X": 0.0010915865423157811,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54292_54312_1",
      "ports": {
        "bus1": 54312,
        "bus2": 54292
      },
      "params": {
        "R": 0.006150396075099707,
        "X": 0.03371487185359001,
        "G": 0.0,
        "B": 0.03675469383597374
      },
      "extension": {
        "length": 24567.31662451172,
        "rating": 252.51710414886475
      }
    },
    {
      "class": "Branch",
      "id": "branch_54292_68605_1",
      "ports": {
        "bus1": 54292,
        "bus2": 68605
      },
      "params": {
        "R": 0.013249807991087437,
        "X": 0.07224554568529129,
        "G": 0.0,
        "B": 0.061432961374521255
      },
      "extension": {
        "length": 47590.797157470704,
        "rating": 238.0915403366089
      }
    },
    {
      "class": "Branch",
      "id": "branch_54293_54311_1",
      "ports": {
        "bus1": 54311,
        "bus2": 54293
      },
      "params": {
        "R": 0.01636865735054016,
        "X": 0.04048917442560196,
        "G": 0.0,
        "B": 0.0028635782655328512
      },
      "extension": {
        "length": 7433.83613067627,
        "rating": 62.334781885147095
      }
    },
    {
      "class": "Branch",
      "id": "branch_54293_54999_1",
      "ports": {
        "bus1": 54293,
        "bus2": 54999
      },
      "params": {
        "R": 0.03338056802749634,
        "X": 0.08446153253316879,
        "G": 0.0,
        "B": 0.005563736893236637
      },
      "extension": {
        "length": 15806.549371948242,
        "rating": 78.62472534179688
      }
    },
    {
      "class": "Branch",
      "id": "branch_54294_54310_1",
      "ports": {
        "bus1": 54294,
        "bus2": 54310
      },
      "params": {
        "R": 0.06821685284376144,
        "X": 0.1503424495458603,
        "G": 0.0,
        "B": 0.006284258328378201
      },
      "extension": {
        "length": 20868.159533203125,
        "rating": 58.57769250869751
      }
    },
    {
      "class": "Branch",
      "id": "branch_54294_54311_1",
      "ports": {
        "bus1": 54294,
        "bus2": 54311
      },
      "params": {
        "R": 0.0776703879237175,
        "X": 0.16540025174617767,
        "G": 0.0,
        "B": 0.0036167865619063373
      },
      "extension": {
        "length": 18687.14921777344,
        "rating": 57.06320405006409
      }
    },
    {
      "class": "Branch",
      "id": "branch_54294_54999_1",
      "ports": {
        "bus1": 54999,
        "bus2": 54294
      },
      "params": {
        "R": 0.03536331281065941,
        "X": 0.045558981597423547,
        "G": 0.0,
        "B": 0.0033792310860008
      },
      "extension": {
        "length": 8253.704086853028,
        "rating": 83.10686349868774
      }
    },
    {
      "class": "Branch",
      "id": "branch_54294_66433_1",
      "ports": {
        "bus1": 54294,
        "bus2": 66433
      },
      "params": {
        "R": 0.07151255011558533,
        "X": 0.14425334334373474,
        "G": 0.0,
        "B": 0.011665924452245235
      },
      "extension": {
        "length": 29818.873935791016,
        "rating": 56.61056637763977
      }
    },
    {
      "class": "Branch",
      "id": "branch_54295_54296_1",
      "ports": {
        "bus1": 54296,
        "bus2": 54295
      },
      "params": {
        "R": 0.0038087121210992336,
        "X": 0.1213008239865303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54295_54297_1",
      "ports": {
        "bus1": 54295,
        "bus2": 54297
      },
      "params": {
        "R": 0.00025672753690741956,
        "X": 0.0010906957322731614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54295_54298_1",
      "ports": {
        "bus1": 54295,
        "bus2": 54298
      },
      "params": {
        "R": 0.0021435210946947336,
        "X": 0.01225120760500431,
        "G": 0.0,
        "B": 0.008012046106159687
      },
      "extension": {
        "length": 6499.263338745118,
        "rating": 248.6959934234619
      }
    },
    {
      "class": "Branch",
      "id": "branch_54295_54317_1",
      "ports": {
        "bus1": 54295,
        "bus2": 54317
      },
      "params": {
        "R": 0.0035857262555509806,
        "X": 0.023579027503728867,
        "G": 0.0,
        "B": 0.014489895664155483
      },
      "extension": {
        "length": 13558.852429321289,
        "rating": 276.3087749481201
      }
    },
    {
      "class": "Branch",
      "id": "branch_54296_54303_1",
      "ports": {
        "bus1": 54296,
        "bus2": 54303
      },
      "params": {
        "R": 0.009257820434868336,
        "X": 0.0301410760730505,
        "G": 0.0,
        "B": 0.0007119770161807537
      },
      "extension": {
        "length": 3504.780153533936,
        "rating": 57.403695583343506
      }
    },
    {
      "class": "Branch",
      "id": "branch_54296_54305_1",
      "ports": {
        "bus1": 54296,
        "bus2": 54305
      },
      "params": {
        "R": 0.024395419284701347,
        "X": 0.060935746878385544,
        "G": 0.0,
        "B": 0.0018337807850912213
      },
      "extension": {
        "length": 7200.338545898438,
        "rating": 61.71737313270569
      }
    },
    {
      "class": "Branch",
      "id": "branch_54296_54308_1",
      "ports": {
        "bus1": 54308,
        "bus2": 54296
      },
      "params": {
        "R": 0.009913874790072441,
        "X": 0.022028133273124695,
        "G": 0.0,
        "B": 0.0013526825932785869
      },
      "extension": {
        "length": 3493.1015524291993,
        "rating": 65.70947766304016
      }
    },
    {
      "class": "Branch",
      "id": "branch_54298_54299_1",
      "ports": {
        "bus1": 54299,
        "bus2": 54298
      },
      "params": {
        "R": 0.0034068399108946323,
        "X": 0.12000488489866257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54298_54300_1",
      "ports": {
        "bus1": 54298,
        "bus2": 54300
      },
      "params": {
        "R": 0.00025776299298740923,
        "X": 0.0011423302348703146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54298_54307_1",
      "ports": {
        "bus1": 54298,
        "bus2": 54307
      },
      "params": {
        "R": 0.002385874046012759,
        "X": 0.014597848989069462,
        "G": 0.0,
        "B": 0.020387014374136925
      },
      "extension": {
        "length": 11529.723401367188,
        "rating": 273.0679512023926
      }
    },
    {
      "class": "Branch",
      "id": "branch_54298_54317_1",
      "ports": {
        "bus1": 54298,
        "bus2": 54317
      },
      "params": {
        "R": 0.0023965558502823114,
        "X": 0.01450372114777565,
        "G": 0.0,
        "B": 0.012870404869318008
      },
      "extension": {
        "length": 9316.735735473632,
        "rating": 287.85688877105713
      }
    },
    {
      "class": "Branch",
      "id": "branch_54298_66444_1",
      "ports": {
        "bus1": 66444,
        "bus2": 54298
      },
      "params": {
        "R": 0.002213988220319152,
        "X": 0.013664261437952518,
        "G": 0.0,
        "B": 0.012224536389112473
      },
      "extension": {
        "length": 9387.097417419434,
        "rating": 285.00304222106934
      }
    },
    {
      "class": "Branch",
      "id": "branch_54299_54302_1",
      "ports": {
        "bus1": 54302,
        "bus2": 54299
      },
      "params": {
        "R": 0.010157756507396698,
        "X": 0.028225472196936607,
        "G": 0.0,
        "B": 0.0007114751497283578
      },
      "extension": {
        "length": 3476.8216507873535,
        "rating": 59.87500548362732
      }
    },
    {
      "class": "Branch",
      "id": "branch_54299_54303_1",
      "ports": {
        "bus1": 54299,
        "bus2": 54303
      },
      "params": {
        "R": 0.012620974332094193,
        "X": 0.025526562705636024,
        "G": 0.0,
        "B": 0.0006124274805188179
      },
      "extension": {
        "length": 2872.0867491760255,
        "rating": 61.00192070007324
      }
    },
    {
      "class": "Branch",
      "id": "branch_54299_54306_1",
      "ports": {
        "bus1": 54299,
        "bus2": 54306
      },
      "params": {
        "R": 0.021159565076231956,
        "X": 0.04870530962944031,
        "G": 0.0,
        "B": 0.0014350565616041422
      },
      "extension": {
        "length": 6011.295647003174,
        "rating": 62.312424182891846
      }
    },
    {
      "class": "Branch",
      "id": "branch_54299_54308_1",
      "ports": {
        "bus1": 54299,
        "bus2": 54308
      },
      "params": {
        "R": 0.006759953685104847,
        "X": 0.018772022798657417,
        "G": 0.0,
        "B": 0.005255721975117922
      },
      "extension": {
        "length": 6916.347136230469,
        "rating": 70.01152634620667
      }
    },
    {
      "class": "Branch",
      "id": "branch_54299_66445_1",
      "ports": {
        "bus1": 54299,
        "bus2": 66445
      },
      "params": {
        "R": 0.021660709753632545,
        "X": 0.044092778116464615,
        "G": 0.0,
        "B": 0.0031457787845283747
      },
      "extension": {
        "length": 8544.291256713868,
        "rating": 65.70293307304382
      }
    },
    {
      "class": "Branch",
      "id": "branch_54301_54302_1",
      "ports": {
        "bus1": 54301,
        "bus2": 54302
      },
      "params": {
        "R": 0.0002823911199811846,
        "X": 0.001175654586404562,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54302_66445_1",
      "ports": {
        "bus1": 66445,
        "bus2": 54302
      },
      "params": {
        "R": 0.02763066068291664,
        "X": 0.06757844984531403,
        "G": 0.0,
        "B": 0.0012354922946542501
      },
      "extension": {
        "length": 6752.861301269531,
        "rating": 64.58783149719238
      }
    },
    {
      "class": "Branch",
      "id": "branch_54302_66448_1",
      "ports": {
        "bus1": 54302,
        "bus2": 66448
      },
      "params": {
        "R": 0.010798112489283085,
        "X": 0.025709541514515877,
        "G": 0.0,
        "B": 0.0009623442892916501
      },
      "extension": {
        "length": 3529.220150115967,
        "rating": 44.9412077665329
      }
    },
    {
      "class": "Branch",
      "id": "branch_54303_68604_1",
      "ports": {
        "bus1": 68604,
        "bus2": 54303
      },
      "params": {
        "R": 0.019586127251386642,
        "X": 0.044583339244127274,
        "G": 0.0,
        "B": 0.0014234788250178099
      },
      "extension": {
        "length": 5626.044546020508,
        "rating": 52.498239278793335
      }
    },
    {
      "class": "Branch",
      "id": "branch_54304_54314_1",
      "ports": {
        "bus1": 54314,
        "bus2": 54304
      },
      "params": {
        "R": 0.010039888322353363,
        "X": 0.032322704792022705,
        "G": 0.0,
        "B": 0.0008699672762304546
      },
      "extension": {
        "length": 3354.1220937194826,
        "rating": 72.04549312591553
      }
    },
    {
      "class": "Branch",
      "id": "branch_54305_54308_1",
      "ports": {
        "bus1": 54305,
        "bus2": 54308
      },
      "params": {
        "R": 0.010301625356078148,
        "X": 0.023674875497817993,
        "G": 0.0,
        "B": 0.002441380638629198
      },
      "extension": {
        "length": 5613.612363006592,
        "rating": 63.26289176940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_54305_54309_1",
      "ports": {
        "bus1": 54309,
        "bus2": 54305
      },
      "params": {
        "R": 0.013108968734741211,
        "X": 0.03200072795152664,
        "G": 0.0,
        "B": 0.0010904021328315139
      },
      "extension": {
        "length": 4183.021138183594,
        "rating": 48.91209900379181
      }
    },
    {
      "class": "Branch",
      "id": "branch_54306_54318_1",
      "ports": {
        "bus1": 54318,
        "bus2": 54306
      },
      "params": {
        "R": 0.02753872238099575,
        "X": 0.054334789514541626,
        "G": 0.0,
        "B": 0.0016042080242186785
      },
      "extension": {
        "length": 6430.609878112793,
        "rating": 64.97227549552917
      }
    },
    {
      "class": "Branch",
      "id": "branch_54308_54309_1",
      "ports": {
        "bus1": 54308,
        "bus2": 54309
      },
      "params": {
        "R": 0.00817078910768032,
        "X": 0.027718910947442055,
        "G": 0.0,
        "B": 0.0062864809297025195
      },
      "extension": {
        "length": 8587.5869163208,
        "rating": 64.16240930557251
      }
    },
    {
      "class": "Branch",
      "id": "branch_54310_54311_1",
      "ports": {
        "bus1": 54311,
        "bus2": 54310
      },
      "params": {
        "R": 0.012729481793940067,
        "X": 0.03357398509979248,
        "G": 0.0,
        "B": 0.0008944114088080823
      },
      "extension": {
        "length": 4047.1615239257812,
        "rating": 54.50093746185303
      }
    },
    {
      "class": "Branch",
      "id": "branch_54311_66445_1",
      "ports": {
        "bus1": 54311,
        "bus2": 66445
      },
      "params": {
        "R": 0.02737313322722912,
        "X": 0.06224267557263374,
        "G": 0.0,
        "B": 0.004665766377002001
      },
      "extension": {
        "length": 11842.386991149902,
        "rating": 65.65772294998169
      }
    },
    {
      "class": "Branch",
      "id": "branch_54312_55028_1",
      "ports": {
        "bus1": 55028,
        "bus2": 54312
      },
      "params": {
        "R": 0.0037986068055033684,
        "X": 0.021619653329253197,
        "G": 0.0,
        "B": 0.033597126603126526
      },
      "extension": {
        "length": 18550.376403442384,
        "rating": 280.5617094039917
      }
    },
    {
      "class": "Branch",
      "id": "branch_54313_54314_1",
      "ports": {
        "bus1": 54314,
        "bus2": 54313
      },
      "params": {
        "R": 0.004727356135845184,
        "X": 0.1192111000418663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54313_54315_1",
      "ports": {
        "bus1": 54313,
        "bus2": 54315
      },
      "params": {
        "R": 0.0002508169272914529,
        "X": 0.0011920433025807142,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54313_54317_1",
      "ports": {
        "bus1": 54317,
        "bus2": 54313
      },
      "params": {
        "R": 0.001839595614001155,
        "X": 0.012457503005862236,
        "G": 0.0,
        "B": 0.012171369977295399
      },
      "extension": {
        "length": 7954.935718688965,
        "rating": 282.2828531265259
      }
    },
    {
      "class": "Branch",
      "id": "branch_54316_54317_1",
      "ports": {
        "bus1": 54317,
        "bus2": 54316
      },
      "params": {
        "R": 0.00015078599972184747,
        "X": 0.009186970070004463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54316_54319_1",
      "ports": {
        "bus1": 54316,
        "bus2": 54319
      },
      "params": {
        "R": 0.00021928201022092253,
        "X": 0.0010624062269926071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54316_54320_1",
      "ports": {
        "bus1": 54316,
        "bus2": 54320
      },
      "params": {
        "R": 0.0002209900412708521,
        "X": 0.0010644876165315509,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54317_54318_1",
      "ports": {
        "bus1": 54318,
        "bus2": 54317
      },
      "params": {
        "R": 0.007715038955211639,
        "X": 0.17514219880104065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54319_55024_1",
      "ports": {
        "bus1": 55024,
        "bus2": 54319
      },
      "params": {
        "R": 0.0002745731617324054,
        "X": 0.003270152024924755,
        "G": 0.0,
        "B": 0.3090084195137024
      },
      "extension": {
        "length": 23209.567686035156,
        "rating": 2479.8450469970703
      }
    },
    {
      "class": "Branch",
      "id": "branch_54321_54819_1",
      "ports": {
        "bus1": 54321,
        "bus2": 54819
      },
      "params": {
        "R": 0.00754490727558732,
        "X": 0.021334746852517128,
        "G": 0.0,
        "B": 0.0035976783838123083
      },
      "extension": {
        "length": 5660.765717376709,
        "rating": 61.3277792930603
      }
    },
    {
      "class": "Branch",
      "id": "branch_54322_54602_1",
      "ports": {
        "bus1": 54602,
        "bus2": 54322
      },
      "params": {
        "R": 0.006050951313227415,
        "X": 0.02857707254588604,
        "G": 0.0,
        "B": 0.03417730703949928
      },
      "extension": {
        "length": 23968.489129760743,
        "rating": 281.90979957580566
      }
    },
    {
      "class": "Branch",
      "id": "branch_54323_54324_1",
      "ports": {
        "bus1": 54324,
        "bus2": 54323
      },
      "params": {
        "R": 0.009421918541193008,
        "X": 0.023061389103531837,
        "G": 0.0,
        "B": 0.006485172547399998
      },
      "extension": {
        "length": 8648.515011291503,
        "rating": 60.940998792648315
      }
    },
    {
      "class": "Branch",
      "id": "branch_54323_54325_1",
      "ports": {
        "bus1": 54323,
        "bus2": 54325
      },
      "params": {
        "R": 0.04006355628371239,
        "X": 0.10648669302463531,
        "G": 0.0,
        "B": 0.005091091617941856
      },
      "extension": {
        "length": 15295.438197509766,
        "rating": 51.73403024673462
      }
    },
    {
      "class": "Branch",
      "id": "branch_54324_54326_1",
      "ports": {
        "bus1": 54324,
        "bus2": 54326
      },
      "params": {
        "R": 0.0341607965528965,
        "X": 0.10079232603311539,
        "G": 0.0,
        "B": 0.008535320870578289
      },
      "extension": {
        "length": 19706.303521362304,
        "rating": 50.92368721961975
      }
    },
    {
      "class": "Branch",
      "id": "branch_54324_54764_1",
      "ports": {
        "bus1": 54324,
        "bus2": 54764
      },
      "params": {
        "R": 0.022563010454177856,
        "X": 0.038804784417152405,
        "G": 0.0,
        "B": 0.0017230587545782325
      },
      "extension": {
        "length": 5816.739522491455,
        "rating": 61.493879556655884
      }
    },
    {
      "class": "Branch",
      "id": "branch_54325_54329_1",
      "ports": {
        "bus1": 54329,
        "bus2": 54325
      },
      "params": {
        "R": 0.037889618426561356,
        "X": 0.098809614777565,
        "G": 0.0,
        "B": 0.0022691513877362013
      },
      "extension": {
        "length": 10545.405762084962,
        "rating": 50.45517086982727
      }
    },
    {
      "class": "Branch",
      "id": "branch_54325_54764_1",
      "ports": {
        "bus1": 54325,
        "bus2": 54764
      },
      "params": {
        "R": 0.016432322561740875,
        "X": 0.039442770183086395,
        "G": 0.0,
        "B": 0.0026655737310647964
      },
      "extension": {
        "length": 7918.28876953125,
        "rating": 60.68258285522461
      }
    },
    {
      "class": "Branch",
      "id": "branch_54326_54327_1",
      "ports": {
        "bus1": 54327,
        "bus2": 54326
      },
      "params": {
        "R": 0.045172058045864105,
        "X": 0.12640894949436188,
        "G": 0.0,
        "B": 0.004295025020837784
      },
      "extension": {
        "length": 15889.320598754883,
        "rating": 61.318665742874146
      }
    },
    {
      "class": "Branch",
      "id": "branch_54326_54329_1",
      "ports": {
        "bus1": 54326,
        "bus2": 54329
      },
      "params": {
        "R": 0.06566181778907776,
        "X": 0.16281990706920624,
        "G": 0.0,
        "B": 0.00238513620570302
      },
      "extension": {
        "length": 14039.94924975586,
        "rating": 51.04935169219971
      }
    },
    {
      "class": "Branch",
      "id": "branch_54327_54328_1",
      "ports": {
        "bus1": 54327,
        "bus2": 54328
      },
      "params": {
        "R": 0.0002196749410359189,
        "X": 0.0011758945183828473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54330_54331_1",
      "ports": {
        "bus1": 54331,
        "bus2": 54330
      },
      "params": {
        "R": 0.00021716854826081544,
        "X": 0.017072444781661034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54330_54333_1",
      "ports": {
        "bus1": 54330,
        "bus2": 54333
      },
      "params": {
        "R": 0.00022783561144024134,
        "X": 0.019337398931384087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54330_54769_1",
      "ports": {
        "bus1": 54769,
        "bus2": 54330
      },
      "params": {
        "R": 0.00033978038118220866,
        "X": 0.00514215650036931,
        "G": 0.0,
        "B": 0.5908913016319275
      },
      "extension": {
        "length": 39151.49935253907,
        "rating": 2723.4960556030273
      }
    },
    {
      "class": "Branch",
      "id": "branch_54330_55109_1",
      "ports": {
        "bus1": 55109,
        "bus2": 54330
      },
      "params": {
        "R": 0.0005086674354970455,
        "X": 0.008071833290159702,
        "G": 0.0,
        "B": 1.2210339307785036
      },
      "extension": {
        "length": 74121.98507226563,
        "rating": 2825.951385498047
      }
    },
    {
      "class": "Branch",
      "id": "branch_54331_54332_1",
      "ports": {
        "bus1": 54332,
        "bus2": 54331
      },
      "params": {
        "R": 0.003225767519325018,
        "X": 0.12420479953289032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54331_54334_1",
      "ports": {
        "bus1": 54331,
        "bus2": 54334
      },
      "params": {
        "R": 0.00029833006556145847,
        "X": 0.0010095196776092052,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54331_54335_1",
      "ports": {
        "bus1": 54331,
        "bus2": 54335
      },
      "params": {
        "R": 0.0002999192220158875,
        "X": 0.0010017059976235032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54332_54629_1",
      "ports": {
        "bus1": 54332,
        "bus2": 54629
      },
      "params": {
        "R": 0.035250164568424225,
        "X": 0.08073495328426361,
        "G": 0.0,
        "B": 0.004244113340973854
      },
      "extension": {
        "length": 13699.924190551757,
        "rating": 61.77038550376892
      }
    },
    {
      "class": "Branch",
      "id": "branch_54334_54864_1",
      "ports": {
        "bus1": 54864,
        "bus2": 54334
      },
      "params": {
        "R": 0.003880660515278578,
        "X": 0.026314768940210342,
        "G": 0.0,
        "B": 0.030551807954907417
      },
      "extension": {
        "length": 19356.119686889648,
        "rating": 302.10161209106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_54336_54339_1",
      "ports": {
        "bus1": 54336,
        "bus2": 54339
      },
      "params": {
        "R": 0.006800686940550804,
        "X": 0.23550677299499512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54336_54340_1",
      "ports": {
        "bus1": 54336,
        "bus2": 54340
      },
      "params": {
        "R": 0.0014179112622514367,
        "X": 0.040114324539899826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54336_54341_1",
      "ports": {
        "bus1": 54336,
        "bus2": 54341
      },
      "params": {
        "R": 0.0018449113704264164,
        "X": 0.05337950959801674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54336_54342_1",
      "ports": {
        "bus1": 54336,
        "bus2": 54342
      },
      "params": {
        "R": 0.0012238782364875078,
        "X": 0.04526782035827637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54336_54343_1",
      "ports": {
        "bus1": 54336,
        "bus2": 54343
      },
      "params": {
        "R": 0.00027955652331002057,
        "X": 0.00108717184048146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54336_54344_1",
      "ports": {
        "bus1": 54336,
        "bus2": 54344
      },
      "params": {
        "R": 0.00029108498711138964,
        "X": 0.0010042005451396108,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54337_54339_1",
      "ports": {
        "bus1": 54337,
        "bus2": 54339
      },
      "params": {
        "R": -0.0032308725640177727,
        "X": -0.11188462376594543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54338_54339_1",
      "ports": {
        "bus1": 54338,
        "bus2": 54339
      },
      "params": {
        "R": 0.01704370230436325,
        "X": 0.5902208685874939,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54343_55306_1",
      "ports": {
        "bus1": 54343,
        "bus2": 55306
      },
      "params": {
        "R": 0.0015721425879746675,
        "X": 0.009940712712705135,
        "G": 0.0,
        "B": 0.0160346869379282
      },
      "extension": {
        "length": 9456.786861328126,
        "rating": 300.018310546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_54345_54346_1",
      "ports": {
        "bus1": 54346,
        "bus2": 54345
      },
      "params": {
        "R": 0.0030019821133464575,
        "X": 0.10324834287166595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54345_54349_1",
      "ports": {
        "bus1": 54345,
        "bus2": 54349
      },
      "params": {
        "R": -0.00019866134971380234,
        "X": -0.004370629787445068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54345_54350_1",
      "ports": {
        "bus1": 54345,
        "bus2": 54350
      },
      "params": {
        "R": 0.0056271180510520935,
        "X": 0.19422675669193268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54345_54352_1",
      "ports": {
        "bus1": 54345,
        "bus2": 54352
      },
      "params": {
        "R": 0.00023816073371563107,
        "X": 0.00118695804849267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54345_54353_1",
      "ports": {
        "bus1": 54345,
        "bus2": 54353
      },
      "params": {
        "R": 0.0002781978982966393,
        "X": 0.0011235069250687957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54346_54351_1",
      "ports": {
        "bus1": 54346,
        "bus2": 54351
      },
      "params": {
        "R": 0.019259143620729446,
        "X": 0.4027983248233795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54346_54776_1",
      "ports": {
        "bus1": 54776,
        "bus2": 54346
      },
      "params": {
        "R": 0.0034932678099721666,
        "X": 0.00942182820290327,
        "G": 0.0,
        "B": 0.00016830911044962704
      },
      "extension": {
        "length": 957.005954612732,
        "rating": 48.27945530414581
      }
    },
    {
      "class": "Branch",
      "id": "branch_54347_54349_1",
      "ports": {
        "bus1": 54347,
        "bus2": 54349
      },
      "params": {
        "R": 0.008320189081132412,
        "X": 0.18304745852947235,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54348_54349_1",
      "ports": {
        "bus1": 54348,
        "bus2": 54349
      },
      "params": {
        "R": 0.008320189081132412,
        "X": 0.18304745852947235,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54353_54557_1",
      "ports": {
        "bus1": 54557,
        "bus2": 54353
      },
      "params": {
        "R": 0.004813800565898418,
        "X": 0.03205910697579384,
        "G": 0.0,
        "B": 0.04252631217241287
      },
      "extension": {
        "length": 28421.217386718752,
        "rating": 314.79663848876953
      }
    },
    {
      "class": "Branch",
      "id": "branch_54354_54355_1",
      "ports": {
        "bus1": 54355,
        "bus2": 54354
      },
      "params": {
        "R": 0.0031753606162965298,
        "X": 0.10825726389884949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54354_54356_1",
      "ports": {
        "bus1": 54354,
        "bus2": 54356
      },
      "params": {
        "R": 0.0064384848810732365,
        "X": 0.181081622838974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54354_54358_1",
      "ports": {
        "bus1": 54354,
        "bus2": 54358
      },
      "params": {
        "R": 0.000220556728891097,
        "X": 0.0010922932997345924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54354_54359_1",
      "ports": {
        "bus1": 54354,
        "bus2": 54359
      },
      "params": {
        "R": 0.00021748295694123954,
        "X": 0.0010032556019723415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54355_54357_1",
      "ports": {
        "bus1": 54355,
        "bus2": 54357
      },
      "params": {
        "R": 0.04262787103652954,
        "X": 0.7821516990661621,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54355_54457_1",
      "ports": {
        "bus1": 54457,
        "bus2": 54355
      },
      "params": {
        "R": 0.01969708874821663,
        "X": 0.04510393366217614,
        "G": 0.0,
        "B": 0.0029288968071341515
      },
      "extension": {
        "length": 7998.0717601318365,
        "rating": 58.83593559265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_54355_55312_1",
      "ports": {
        "bus1": 55312,
        "bus2": 54355
      },
      "params": {
        "R": 0.004279228392988443,
        "X": 0.011893290095031261,
        "G": 0.0,
        "B": 0.0005637751892209053
      },
      "extension": {
        "length": 1821.5569246673585,
        "rating": 61.729949712753296
      }
    },
    {
      "class": "Branch",
      "id": "branch_54359_54460_1",
      "ports": {
        "bus1": 54359,
        "bus2": 54460
      },
      "params": {
        "R": 0.004209401551634073,
        "X": 0.02052571251988411,
        "G": 0.0,
        "B": 0.00871182233095169
      },
      "extension": {
        "length": 9323.73284326172,
        "rating": 257.0950508117676
      }
    },
    {
      "class": "Branch",
      "id": "branch_54360_54363_1",
      "ports": {
        "bus1": 54360,
        "bus2": 54363
      },
      "params": {
        "R": 0.013249728828668594,
        "X": 0.27254152297973633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54360_54366_1",
      "ports": {
        "bus1": 54360,
        "bus2": 54366
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0015410780906677246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54360_54367_1",
      "ports": {
        "bus1": 54360,
        "bus2": 54367
      },
      "params": {
        "R": 0.010032917372882366,
        "X": 0.30096501111984253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54360_54368_1",
      "ports": {
        "bus1": 54360,
        "bus2": 54368
      },
      "params": {
        "R": 0.0002476931258570403,
        "X": 0.0010110229486599565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54360_54369_1",
      "ports": {
        "bus1": 54360,
        "bus2": 54369
      },
      "params": {
        "R": 0.0002769741986412555,
        "X": 0.0010077761253342032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54361_54363_1",
      "ports": {
        "bus1": 54361,
        "bus2": 54363
      },
      "params": {
        "R": -0.007610727101564407,
        "X": -0.15654955804347992,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54362_54363_1",
      "ports": {
        "bus1": 54362,
        "bus2": 54363
      },
      "params": {
        "R": 0.03922586888074875,
        "X": 0.806860089302063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54364_54366_1",
      "ports": {
        "bus1": 54364,
        "bus2": 54366
      },
      "params": {
        "R": 0.004779910668730736,
        "X": 0.13417692482471466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54365_54366_1",
      "ports": {
        "bus1": 54365,
        "bus2": 54366
      },
      "params": {
        "R": 0.004779910668730736,
        "X": 0.13417692482471466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54368_55357_1",
      "ports": {
        "bus1": 54368,
        "bus2": 55357
      },
      "params": {
        "R": 0.00216186442412436,
        "X": 0.013365453109145164,
        "G": 0.0,
        "B": 0.008868107572197914
      },
      "extension": {
        "length": 7775.884810546875,
        "rating": 281.9507837295532
      }
    },
    {
      "class": "Branch",
      "id": "branch_54370_54371_1",
      "ports": {
        "bus1": 54371,
        "bus2": 54370
      },
      "params": {
        "R": 0.00019022997003048658,
        "X": 0.012599599547684193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54370_54373_1",
      "ports": {
        "bus1": 54370,
        "bus2": 54373
      },
      "params": {
        "R": 0.000173594627995044,
        "X": 0.010924924165010452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54370_54374_1",
      "ports": {
        "bus1": 54370,
        "bus2": 54374
      },
      "params": {
        "R": 0.00022863075719214976,
        "X": 0.0010957762133330107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54370_54375_1",
      "ports": {
        "bus1": 54370,
        "bus2": 54375
      },
      "params": {
        "R": 0.0002786046825349331,
        "X": 0.0010592322796583176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54371_54372_1",
      "ports": {
        "bus1": 54372,
        "bus2": 54371
      },
      "params": {
        "R": 0.0040185535326600075,
        "X": 0.15196678042411804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418582,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54376_54377_1",
      "ports": {
        "bus1": 54377,
        "bus2": 54376
      },
      "params": {
        "R": 0.00019936845637857914,
        "X": 0.01229416485875845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54376_54381_1",
      "ports": {
        "bus1": 54376,
        "bus2": 54381
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0022319890558719635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54376_54383_1",
      "ports": {
        "bus1": 54376,
        "bus2": 54383
      },
      "params": {
        "R": 0.00027420331025496125,
        "X": 0.0011126784374937415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54376_54384_1",
      "ports": {
        "bus1": 54376,
        "bus2": 54384
      },
      "params": {
        "R": 0.0002859166997950524,
        "X": 0.0010359147563576698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54377_54378_1",
      "ports": {
        "bus1": 54378,
        "bus2": 54377
      },
      "params": {
        "R": 0.0035117832012474537,
        "X": 0.10457916557788849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54377_54841_1",
      "ports": {
        "bus1": 54377,
        "bus2": 54841
      },
      "params": {
        "R": 0.006222983356565237,
        "X": 0.039533115923404694,
        "G": 0.0,
        "B": 0.02553464286029339
      },
      "extension": {
        "length": 23916.251015991213,
        "rating": 219.1154956817627
      }
    },
    {
      "class": "Branch",
      "id": "branch_54378_54382_1",
      "ports": {
        "bus1": 54378,
        "bus2": 54382
      },
      "params": {
        "R": 0.006265104748308659,
        "X": 0.16674207150936127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54379_54381_1",
      "ports": {
        "bus1": 54379,
        "bus2": 54381
      },
      "params": {
        "R": 0.0006837325636297464,
        "X": 0.04461583122611046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54380_54381_1",
      "ports": {
        "bus1": 54380,
        "bus2": 54381
      },
      "params": {
        "R": 0.0006837325636297464,
        "X": 0.04461583122611046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54383_55118_1",
      "ports": {
        "bus1": 55118,
        "bus2": 54383
      },
      "params": {
        "R": 0.0003796175878960639,
        "X": 0.006544255651533604,
        "G": 0.0,
        "B": 0.672583818435669
      },
      "extension": {
        "length": 48729.15706860352,
        "rating": 2109.6561431884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_54385_54386_1",
      "ports": {
        "bus1": 54386,
        "bus2": 54385
      },
      "params": {
        "R": 0.0002220935857621953,
        "X": 0.015039056539535522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54385_54390_1",
      "ports": {
        "bus1": 54385,
        "bus2": 54390
      },
      "params": {
        "R": 0.00023024871188681573,
        "X": 0.0011983748991042376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54386_54389_1",
      "ports": {
        "bus1": 54386,
        "bus2": 54389
      },
      "params": {
        "R": 0.002893707249313593,
        "X": 0.09158734977245331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54386_54391_1",
      "ports": {
        "bus1": 54386,
        "bus2": 54391
      },
      "params": {
        "R": 0.00020399669301696122,
        "X": 0.001121259992942214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54387_54389_1",
      "ports": {
        "bus1": 54387,
        "bus2": 54389
      },
      "params": {
        "R": 0.0020466004498302937,
        "X": 0.0647759884595871,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54388_54389_1",
      "ports": {
        "bus1": 54388,
        "bus2": 54389
      },
      "params": {
        "R": 0.025993507355451584,
        "X": 0.8227081894874573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54390_55049_1",
      "ports": {
        "bus1": 55049,
        "bus2": 54390
      },
      "params": {
        "R": 0.00020185259927529842,
        "X": 0.004095029551535845,
        "G": 0.0,
        "B": 0.3769776225090027
      },
      "extension": {
        "length": 28618.24452319336,
        "rating": 2228.3641815185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_54390_55097_1",
      "ports": {
        "bus1": 55097,
        "bus2": 54390
      },
      "params": {
        "R": 0.0005785164539702237,
        "X": 0.007502686232328415,
        "G": 0.0,
        "B": 0.6162218451499939
      },
      "extension": {
        "length": 46881.93289086914,
        "rating": 2086.068534851074
      }
    },
    {
      "class": "Branch",
      "id": "branch_54391_54399_1",
      "ports": {
        "bus1": 54399,
        "bus2": 54391
      },
      "params": {
        "R": 0.003064393298700452,
        "X": 0.01728510856628418,
        "G": 0.0,
        "B": 0.10314309597015381
      },
      "extension": {
        "length": 29697.809697509765,
        "rating": 302.0989656448364
      }
    },
    {
      "class": "Branch",
      "id": "branch_54392_54393_1",
      "ports": {
        "bus1": 54393,
        "bus2": 54392
      },
      "params": {
        "R": 0.00016004408826120198,
        "X": 0.013225746341049671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54392_54395_1",
      "ports": {
        "bus1": 54392,
        "bus2": 54395
      },
      "params": {
        "R": 0.00015814052312634885,
        "X": 0.011863777413964272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_54392_54396_1",
      "ports": {
        "bus1": 54392,
        "bus2": 54396
      },
      "params": {
        "R": 0.00021751588792540133,
        "X": 0.0011211258824914694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54392_54397_1",
      "ports": {
        "bus1": 54392,
        "bus2": 54397
      },
      "params": {
        "R": 0.0002515570376999676,
        "X": 0.0011002107057720423,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54393_54394_1",
      "ports": {
        "bus1": 54394,
        "bus2": 54393
      },
      "params": {
        "R": 0.004213630687445402,
        "X": 0.1336764097213745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54397_54574_1",
      "ports": {
        "bus1": 54397,
        "bus2": 54574
      },
      "params": {
        "R": 0.00013383010809775442,
        "X": 0.0030108229257166386,
        "G": 0.0,
        "B": 0.2243233025074005
      },
      "extension": {
        "length": 19368.586786376953,
        "rating": 2377.987289428711
      }
    },
    {
      "class": "Branch",
      "id": "branch_54398_54399_1",
      "ports": {
        "bus1": 54398,
        "bus2": 54399
      },
      "params": {
        "R": 0.00028558942722156644,
        "X": 0.0011216903803870082,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54400_54401_1",
      "ports": {
        "bus1": 54401,
        "bus2": 54400
      },
      "params": {
        "R": 0.004472461529076099,
        "X": 0.12018272280693054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54400_54405_1",
      "ports": {
        "bus1": 54400,
        "bus2": 54405
      },
      "params": {
        "R": 0.0045861415565013885,
        "X": 0.18021197617053986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54400_54406_1",
      "ports": {
        "bus1": 54400,
        "bus2": 54406
      },
      "params": {
        "R": 0.00025654747150838375,
        "X": 0.0011648713843896985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54400_54407_1",
      "ports": {
        "bus1": 54400,
        "bus2": 54407
      },
      "params": {
        "R": 0.0002554733073338866,
        "X": 0.001005621044896543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54401_54404_1",
      "ports": {
        "bus1": 54401,
        "bus2": 54404
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.000977247953414917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54402_54404_1",
      "ports": {
        "bus1": 54402,
        "bus2": 54404
      },
      "params": {
        "R": 0.00936530064791441,
        "X": 0.1779135763645172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54403_54404_1",
      "ports": {
        "bus1": 54403,
        "bus2": 54404
      },
      "params": {
        "R": 0.00936530064791441,
        "X": 0.1779135763645172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54408_54409_1",
      "ports": {
        "bus1": 54409,
        "bus2": 54408
      },
      "params": {
        "R": 0.004699826240539551,
        "X": 0.13175897300243378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54408_54410_1",
      "ports": {
        "bus1": 54408,
        "bus2": 54410
      },
      "params": {
        "R": 0.00024682574439793825,
        "X": 0.0011597946286201477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54408_54411_1",
      "ports": {
        "bus1": 54408,
        "bus2": 54411
      },
      "params": {
        "R": 0.00027377615333534777,
        "X": 0.001186756999231875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54410_56238_1",
      "ports": {
        "bus1": 56238,
        "bus2": 54410
      },
      "params": {
        "R": 0.004784718621522188,
        "X": 0.029310651123523712,
        "G": 0.0,
        "B": 0.07026457786560059
      },
      "extension": {
        "length": 30461.112966796874,
        "rating": 364.2329931259155
      }
    },
    {
      "class": "Branch",
      "id": "branch_54412_54413_1",
      "ports": {
        "bus1": 54412,
        "bus2": 54413
      },
      "params": {
        "R": 0.01742064766585827,
        "X": 0.3414652943611145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54412_54414_1",
      "ports": {
        "bus1": 54412,
        "bus2": 54414
      },
      "params": {
        "R": 0.00027305487310513854,
        "X": 0.001009137136861682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54412_54457_1",
      "ports": {
        "bus1": 54412,
        "bus2": 54457
      },
      "params": {
        "R": 0.03195452690124512,
        "X": 0.07807490229606628,
        "G": 0.0,
        "B": 0.0024893488734960556
      },
      "extension": {
        "length": 9637.40402270508,
        "rating": 59.8456084728241
      }
    },
    {
      "class": "Branch",
      "id": "branch_54415_54416_1",
      "ports": {
        "bus1": 54416,
        "bus2": 54415
      },
      "params": {
        "R": 0.0001593417109688744,
        "X": 0.010732895694673061,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54415_54419_1",
      "ports": {
        "bus1": 54415,
        "bus2": 54419
      },
      "params": {
        "R": 0.0001563368714414537,
        "X": 0.011397628113627434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54415_55034_1",
      "ports": {
        "bus1": 55034,
        "bus2": 54415
      },
      "params": {
        "R": 0.00011405878467485309,
        "X": 0.0021208873949944973,
        "G": 0.0,
        "B": 0.2097550481557846
      },
      "extension": {
        "length": 15128.282679565431,
        "rating": 2090.1220321655273
      }
    },
    {
      "class": "Branch",
      "id": "branch_54415_55086_1",
      "ports": {
        "bus1": 55086,
        "bus2": 54415
      },
      "params": {
        "R": 0.0005746305105276406,
        "X": 0.008548615500330925,
        "G": 0.0,
        "B": 0.8597063422203064
      },
      "extension": {
        "length": 61011.833115234374,
        "rating": 2568.2689666748047
      }
    },
    {
      "class": "Branch",
      "id": "branch_54416_54417_1",
      "ports": {
        "bus1": 54417,
        "bus2": 54416
      },
      "params": {
        "R": 0.0020286792423576117,
        "X": 0.08038406819105148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54416_54420_1",
      "ports": {
        "bus1": 54416,
        "bus2": 54420
      },
      "params": {
        "R": 0.0002239320456283167,
        "X": 0.001109453965909779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54417_54418_1",
      "ports": {
        "bus1": 54418,
        "bus2": 54417
      },
      "params": {
        "R": 0.0018287264974787831,
        "X": 0.05646206811070442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54417_54421_1",
      "ports": {
        "bus1": 54417,
        "bus2": 54421
      },
      "params": {
        "R": 0.00021632984862662852,
        "X": 0.0010049518896266818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54422_54423_1",
      "ports": {
        "bus1": 54422,
        "bus2": 54423
      },
      "params": {
        "R": 0.01130208745598793,
        "X": 0.2872137129306793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54422_54424_1",
      "ports": {
        "bus1": 54422,
        "bus2": 54424
      },
      "params": {
        "R": 0.020465286448597908,
        "X": 0.33103546500205994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54422_54425_1",
      "ports": {
        "bus1": 54422,
        "bus2": 54425
      },
      "params": {
        "R": 0.012137056328356266,
        "X": 0.2557046413421631,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54422_54426_1",
      "ports": {
        "bus1": 54422,
        "bus2": 54426
      },
      "params": {
        "R": 0.00029772892594337463,
        "X": 0.0010393740376457572,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54422_54427_1",
      "ports": {
        "bus1": 54422,
        "bus2": 54427
      },
      "params": {
        "R": 0.0002450362080708146,
        "X": 0.0011036867508664727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54427_54786_1",
      "ports": {
        "bus1": 54427,
        "bus2": 54786
      },
      "params": {
        "R": 0.01162082049995661,
        "X": 0.034686822444200516,
        "G": 0.0,
        "B": 0.000816942541860044
      },
      "extension": {
        "length": 3836.8454078979494,
        "rating": 63.11267018318176
      }
    },
    {
      "class": "Branch",
      "id": "branch_54428_54429_1",
      "ports": {
        "bus1": 54428,
        "bus2": 54429
      },
      "params": {
        "R": 0.01170512568205595,
        "X": 0.2389470934867859,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54428_54430_1",
      "ports": {
        "bus1": 54428,
        "bus2": 54430
      },
      "params": {
        "R": 0.00024054905225057155,
        "X": 0.0011502805864438415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54428_54431_1",
      "ports": {
        "bus1": 54428,
        "bus2": 54431
      },
      "params": {
        "R": 0.0002874877245631069,
        "X": 0.0011419837828725576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54432_54433_1",
      "ports": {
        "bus1": 54432,
        "bus2": 54433
      },
      "params": {
        "R": 0.0002985749742947519,
        "X": 0.0011560521088540554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54434_54435_1",
      "ports": {
        "bus1": 54435,
        "bus2": 54434
      },
      "params": {
        "R": 0.002227548975497484,
        "X": 0.0895363911986351,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54434_54438_1",
      "ports": {
        "bus1": 54434,
        "bus2": 54438
      },
      "params": {
        "R": -0.00025237351655960083,
        "X": -0.010041505098342896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54434_54439_1",
      "ports": {
        "bus1": 54434,
        "bus2": 54439
      },
      "params": {
        "R": 0.02311255969107151,
        "X": 0.5195150971412659,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54434_54440_1",
      "ports": {
        "bus1": 54434,
        "bus2": 54440
      },
      "params": {
        "R": 0.00020483278785832226,
        "X": 0.0011478648521006107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54434_54441_1",
      "ports": {
        "bus1": 54434,
        "bus2": 54441
      },
      "params": {
        "R": 0.0002558373671490699,
        "X": 0.0011311990674585104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54436_54438_1",
      "ports": {
        "bus1": 54436,
        "bus2": 54438
      },
      "params": {
        "R": 0.004043579567223787,
        "X": 0.16088713705539703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54437_54438_1",
      "ports": {
        "bus1": 54437,
        "bus2": 54438
      },
      "params": {
        "R": 0.004043579567223787,
        "X": 0.16088713705539703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54440_54572_1",
      "ports": {
        "bus1": 54440,
        "bus2": 54572
      },
      "params": {
        "R": 0.005149097181856632,
        "X": 0.033790793269872665,
        "G": 0.0,
        "B": 0.06413595378398895
      },
      "extension": {
        "length": 29429.021917968752,
        "rating": 306.1173915863037
      }
    },
    {
      "class": "Branch",
      "id": "branch_54442_54445_1",
      "ports": {
        "bus1": 54442,
        "bus2": 54445
      },
      "params": {
        "R": 0.0009456658735871315,
        "X": 0.035599179565906525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54442_54446_1",
      "ports": {
        "bus1": 54442,
        "bus2": 54446
      },
      "params": {
        "R": 0.00023599687847308815,
        "X": 0.0010077038314193487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54442_54447_1",
      "ports": {
        "bus1": 54442,
        "bus2": 54447
      },
      "params": {
        "R": 0.00029438798082992435,
        "X": 0.0011971426429226995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54443_54445_1",
      "ports": {
        "bus1": 54443,
        "bus2": 54445
      },
      "params": {
        "R": 0.0008564246818423271,
        "X": 0.03223974257707596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54444_54445_1",
      "ports": {
        "bus1": 54444,
        "bus2": 54445
      },
      "params": {
        "R": 0.008112199604511261,
        "X": 0.305380254983902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54448_54452_1",
      "ports": {
        "bus1": 54448,
        "bus2": 54452
      },
      "params": {
        "R": 0.0002793339663185179,
        "X": 0.020333433523774147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54448_54453_1",
      "ports": {
        "bus1": 54448,
        "bus2": 54453
      },
      "params": {
        "R": 0.0001546576531836763,
        "X": 0.01161868590861559,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54448_54454_1",
      "ports": {
        "bus1": 54448,
        "bus2": 54454
      },
      "params": {
        "R": 0.0002646606008056551,
        "X": 0.0010546055855229497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54449_54450_1",
      "ports": {
        "bus1": 54450,
        "bus2": 54449
      },
      "params": {
        "R": 0.0035533502232283354,
        "X": 0.12016337364912033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54449_54452_1",
      "ports": {
        "bus1": 54449,
        "bus2": 54452
      },
      "params": {
        "R": -6.846729957032949e-05,
        "X": -0.00498390756547451,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54449_54455_1",
      "ports": {
        "bus1": 54449,
        "bus2": 54455
      },
      "params": {
        "R": 0.0002509273181203753,
        "X": 0.0010309757199138403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54451_54452_1",
      "ports": {
        "bus1": 54451,
        "bus2": 54452
      },
      "params": {
        "R": 0.0013454986037686467,
        "X": 0.0979423001408577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54454_54931_1",
      "ports": {
        "bus1": 54931,
        "bus2": 54454
      },
      "params": {
        "R": 0.0001472713629482314,
        "X": 0.0030114296823740005,
        "G": 0.0,
        "B": 0.3403330147266388
      },
      "extension": {
        "length": 22655.38723352051,
        "rating": 2525.0707626342773
      }
    },
    {
      "class": "Branch",
      "id": "branch_54454_55247_1",
      "ports": {
        "bus1": 55247,
        "bus2": 54454
      },
      "params": {
        "R": 0.0004907666007056832,
        "X": 0.006398935802280903,
        "G": 0.0,
        "B": 0.7563125491142273
      },
      "extension": {
        "length": 50444.69319140625,
        "rating": 2504.044532775879
      }
    },
    {
      "class": "Branch",
      "id": "branch_54455_54929_1",
      "ports": {
        "bus1": 54929,
        "bus2": 54455
      },
      "params": {
        "R": 0.004840387962758541,
        "X": 0.025990072637796402,
        "G": 0.0,
        "B": 0.04048331454396248
      },
      "extension": {
        "length": 22762.443443115237,
        "rating": 267.3830032348633
      }
    },
    {
      "class": "Branch",
      "id": "branch_54456_54459_1",
      "ports": {
        "bus1": 54456,
        "bus2": 54459
      },
      "params": {
        "R": 0.004866465926170349,
        "X": 0.1166001558303833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54456_54460_1",
      "ports": {
        "bus1": 54456,
        "bus2": 54460
      },
      "params": {
        "R": 0.00021174874564167112,
        "X": 0.0011301514459773898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54456_54461_1",
      "ports": {
        "bus1": 54456,
        "bus2": 54461
      },
      "params": {
        "R": 0.00022434307902585715,
        "X": 0.0011116997338831425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54457_54459_1",
      "ports": {
        "bus1": 54457,
        "bus2": 54459
      },
      "params": {
        "R": -0.0005003775004297495,
        "X": -0.011988997459411621,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54458_54459_1",
      "ports": {
        "bus1": 54458,
        "bus2": 54459
      },
      "params": {
        "R": 0.025147609412670135,
        "X": 0.6025349497795105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54460_54745_1",
      "ports": {
        "bus1": 54460,
        "bus2": 54745
      },
      "params": {
        "R": 0.00617524329572916,
        "X": 0.03794950991868973,
        "G": 0.0,
        "B": 0.030006220564246178
      },
      "extension": {
        "length": 23830.84301989746,
        "rating": 281.6272497177124
      }
    },
    {
      "class": "Branch",
      "id": "branch_54460_54995_1",
      "ports": {
        "bus1": 54460,
        "bus2": 54995
      },
      "params": {
        "R": 0.008714515715837479,
        "X": 0.04786112904548645,
        "G": 0.0,
        "B": 0.02666240744292736
      },
      "extension": {
        "length": 26547.67769897461,
        "rating": 265.9385919570923
      }
    },
    {
      "class": "Branch",
      "id": "branch_54462_54463_1",
      "ports": {
        "bus1": 54462,
        "bus2": 54463
      },
      "params": {
        "R": 0.0045678457245230675,
        "X": 0.09764574468135834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54462_54464_1",
      "ports": {
        "bus1": 54462,
        "bus2": 54464
      },
      "params": {
        "R": 0.03693976253271103,
        "X": 0.7459918260574341,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54462_54465_1",
      "ports": {
        "bus1": 54462,
        "bus2": 54465
      },
      "params": {
        "R": 0.14703986048698425,
        "X": 2.6758811473846436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54462_54466_1",
      "ports": {
        "bus1": 54462,
        "bus2": 54466
      },
      "params": {
        "R": 0.0002277811145177111,
        "X": 0.0010030309204012156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54462_54467_1",
      "ports": {
        "bus1": 54462,
        "bus2": 54467
      },
      "params": {
        "R": 0.00029915253981016576,
        "X": 0.001125245587900281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54466_54542_1",
      "ports": {
        "bus1": 54466,
        "bus2": 54542
      },
      "params": {
        "R": 0.006570212543010712,
        "X": 0.01992928236722946,
        "G": 0.0,
        "B": 0.0017387428088113666
      },
      "extension": {
        "length": 4146.78205947876,
        "rating": 57.03741908073425
      }
    },
    {
      "class": "Branch",
      "id": "branch_54468_54469_1",
      "ports": {
        "bus1": 54469,
        "bus2": 54468
      },
      "params": {
        "R": 0.00020049267914146185,
        "X": 0.016957134008407593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54468_54470_1",
      "ports": {
        "bus1": 54468,
        "bus2": 54470
      },
      "params": {
        "R": 0.0002404921833658591,
        "X": 0.001187827903777361,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54468_54471_1",
      "ports": {
        "bus1": 54468,
        "bus2": 54471
      },
      "params": {
        "R": 0.0002357098856009543,
        "X": 0.0010061520151793957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54469_55136_1",
      "ports": {
        "bus1": 54469,
        "bus2": 55136
      },
      "params": {
        "R": 0.004821236245334148,
        "X": 0.032264720648527145,
        "G": 0.0,
        "B": 0.019947290420532227
      },
      "extension": {
        "length": 18482.044481323243,
        "rating": 236.60860061645508
      }
    },
    {
      "class": "Branch",
      "id": "branch_54472_54473_1",
      "ports": {
        "bus1": 54472,
        "bus2": 54473
      },
      "params": {
        "R": 0.00022164091933518648,
        "X": 0.0010117562487721443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54472_54602_1",
      "ports": {
        "bus1": 54602,
        "bus2": 54472
      },
      "params": {
        "R": 0.001412634621374309,
        "X": 0.008514726534485817,
        "G": 0.0,
        "B": 0.005430121906101704
      },
      "extension": {
        "length": 4500.867713928223,
        "rating": 235.5896234512329
      }
    },
    {
      "class": "Branch",
      "id": "branch_54474_54478_1",
      "ports": {
        "bus1": 54474,
        "bus2": 54478
      },
      "params": {
        "R": 0.0004088332352694124,
        "X": 0.03192506730556488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54474_54480_1",
      "ports": {
        "bus1": 54474,
        "bus2": 54480
      },
      "params": {
        "R": 0.00028693675994873047,
        "X": 0.0011307105887681246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54475_54476_1",
      "ports": {
        "bus1": 54476,
        "bus2": 54475
      },
      "params": {
        "R": 0.0025896644219756126,
        "X": 0.09600184857845306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54475_54478_1",
      "ports": {
        "bus1": 54475,
        "bus2": 54478
      },
      "params": {
        "R": -0.00024346177815459669,
        "X": -0.019011497497558594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54475_54479_1",
      "ports": {
        "bus1": 54475,
        "bus2": 54479
      },
      "params": {
        "R": 0.00026443428942002356,
        "X": 0.0011391511652618647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54477_54478_1",
      "ports": {
        "bus1": 54477,
        "bus2": 54478
      },
      "params": {
        "R": 0.0008279035100713372,
        "X": 0.06464952230453491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54479_54920_1",
      "ports": {
        "bus1": 54479,
        "bus2": 54920
      },
      "params": {
        "R": 0.004009960684925318,
        "X": 0.025864124298095703,
        "G": 0.0,
        "B": 0.024892551824450493
      },
      "extension": {
        "length": 17649.3840501709,
        "rating": 217.35703945159912
      }
    },
    {
      "class": "Branch",
      "id": "branch_54480_54923_1",
      "ports": {
        "bus1": 54480,
        "bus2": 54923
      },
      "params": {
        "R": 0.00012522783072199672,
        "X": 0.002231709659099579,
        "G": 0.0,
        "B": 0.21167796850204468
      },
      "extension": {
        "length": 15700.045686767578,
        "rating": 2638.100051879883
      }
    },
    {
      "class": "Branch",
      "id": "branch_54480_55114_1",
      "ports": {
        "bus1": 54480,
        "bus2": 55114
      },
      "params": {
        "R": 0.00043854425894096494,
        "X": 0.00667566480115056,
        "G": 0.0,
        "B": 0.9754071235656738
      },
      "extension": {
        "length": 56781.497469726564,
        "rating": 2724.336051940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_54481_54482_1",
      "ports": {
        "bus1": 54481,
        "bus2": 54482
      },
      "params": {
        "R": 0.0002027140435529873,
        "X": 0.0010695357341319323,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54483_54484_1",
      "ports": {
        "bus1": 54484,
        "bus2": 54483
      },
      "params": {
        "R": 0.004588971380144358,
        "X": 0.17577099800109863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54483_54485_1",
      "ports": {
        "bus1": 54483,
        "bus2": 54485
      },
      "params": {
        "R": 0.007110832259058952,
        "X": 0.20692476630210876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54483_54488_1",
      "ports": {
        "bus1": 54483,
        "bus2": 54488
      },
      "params": {
        "R": 0.005227556452155113,
        "X": 0.164434015750885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54483_54490_1",
      "ports": {
        "bus1": 54483,
        "bus2": 54490
      },
      "params": {
        "R": 0.0002939303813036531,
        "X": 0.001071282080374658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54483_54491_1",
      "ports": {
        "bus1": 54483,
        "bus2": 54491
      },
      "params": {
        "R": 0.0002089629415422678,
        "X": 0.0010913130827248096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54484_54486_1",
      "ports": {
        "bus1": 54484,
        "bus2": 54486
      },
      "params": {
        "R": 0.013391855172812939,
        "X": 0.328501433134079,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54484_54487_1",
      "ports": {
        "bus1": 54484,
        "bus2": 54487
      },
      "params": {
        "R": 0.035906147211790085,
        "X": 0.6655868291854858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54484_54489_1",
      "ports": {
        "bus1": 54484,
        "bus2": 54489
      },
      "params": {
        "R": 0.23684702813625336,
        "X": 3.6553144454956055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54492_54493_1",
      "ports": {
        "bus1": 54493,
        "bus2": 54492
      },
      "params": {
        "R": 0.0040674516931176186,
        "X": 0.13701802492141724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54492_54494_1",
      "ports": {
        "bus1": 54492,
        "bus2": 54494
      },
      "params": {
        "R": 0.00829128734767437,
        "X": 0.24823786318302155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54492_54497_1",
      "ports": {
        "bus1": 54492,
        "bus2": 54497
      },
      "params": {
        "R": 0.010203280486166477,
        "X": 0.4084377586841583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54492_54498_1",
      "ports": {
        "bus1": 54492,
        "bus2": 54498
      },
      "params": {
        "R": 0.00020337618479970843,
        "X": 0.001006457139737904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54492_54499_1",
      "ports": {
        "bus1": 54492,
        "bus2": 54499
      },
      "params": {
        "R": 0.00023670504742767662,
        "X": 0.0011413369793444872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54493_54495_1",
      "ports": {
        "bus1": 54493,
        "bus2": 54495
      },
      "params": {
        "R": 0.026837574318051338,
        "X": 0.42948004603385925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54493_54496_1",
      "ports": {
        "bus1": 54493,
        "bus2": 54496
      },
      "params": {
        "R": 0.04982155188918114,
        "X": 0.9359373450279236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54500_54501_1",
      "ports": {
        "bus1": 54501,
        "bus2": 54500
      },
      "params": {
        "R": 0.003215087577700615,
        "X": 0.1128021627664566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54500_54502_1",
      "ports": {
        "bus1": 54500,
        "bus2": 54502
      },
      "params": {
        "R": 0.0002493093488737941,
        "X": 0.001042993855662644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54500_54503_1",
      "ports": {
        "bus1": 54500,
        "bus2": 54503
      },
      "params": {
        "R": 0.00028803705936297774,
        "X": 0.0010360338492318988,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54503_57582_1",
      "ports": {
        "bus1": 54503,
        "bus2": 57582
      },
      "params": {
        "R": 0.031114049255847934,
        "X": 0.15386611223220825,
        "G": 0.0,
        "B": 0.05571633577346802
      },
      "extension": {
        "length": 64658.451273925784,
        "rating": 237.37547397613525
      }
    },
    {
      "class": "Branch",
      "id": "branch_54504_54505_1",
      "ports": {
        "bus1": 54505,
        "bus2": 54504
      },
      "params": {
        "R": 0.00017868835129775107,
        "X": 0.013015511445701122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54504_54967_1",
      "ports": {
        "bus1": 54967,
        "bus2": 54504
      },
      "params": {
        "R": 0.0005467614391818643,
        "X": 0.009760756976902485,
        "G": 0.0,
        "B": 0.8702597618103026
      },
      "extension": {
        "length": 63128.49889306641,
        "rating": 2270.20263671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_54505_54506_1",
      "ports": {
        "bus1": 54506,
        "bus2": 54505
      },
      "params": {
        "R": 0.003289800602942705,
        "X": 0.10604934394359589,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54506_54507_1",
      "ports": {
        "bus1": 54507,
        "bus2": 54506
      },
      "params": {
        "R": 0.0026565950829535723,
        "X": 0.06961804628372192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54506_54508_1",
      "ports": {
        "bus1": 54506,
        "bus2": 54508
      },
      "params": {
        "R": 0.0002167483326047659,
        "X": 0.0011521416017785668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54506_54509_1",
      "ports": {
        "bus1": 54506,
        "bus2": 54509
      },
      "params": {
        "R": 0.0002655221032910049,
        "X": 0.0011973042273893952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54507_54644_1",
      "ports": {
        "bus1": 54507,
        "bus2": 54644
      },
      "params": {
        "R": 0.02699611708521843,
        "X": 0.06326506286859512,
        "G": 0.0,
        "B": 0.002182585885748267
      },
      "extension": {
        "length": 8202.201904907226,
        "rating": 59.53052639961243
      }
    },
    {
      "class": "Branch",
      "id": "branch_54510_54513_1",
      "ports": {
        "bus1": 54510,
        "bus2": 54513
      },
      "params": {
        "R": 0.009745704010128975,
        "X": 0.39247655868530273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54510_54517_1",
      "ports": {
        "bus1": 54510,
        "bus2": 54517
      },
      "params": {
        "R": 0.00731371995061636,
        "X": 0.2441549003124237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54510_54518_1",
      "ports": {
        "bus1": 54510,
        "bus2": 54518
      },
      "params": {
        "R": 0.005107237491756678,
        "X": 0.1612253338098526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54510_54519_1",
      "ports": {
        "bus1": 54510,
        "bus2": 54519
      },
      "params": {
        "R": 0.00022493700089398772,
        "X": 0.0011346618412062526,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54510_54520_1",
      "ports": {
        "bus1": 54510,
        "bus2": 54520
      },
      "params": {
        "R": 0.00020738653256557882,
        "X": 0.0011070073815062642,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54511_54513_1",
      "ports": {
        "bus1": 54511,
        "bus2": 54513
      },
      "params": {
        "R": -0.006899438798427582,
        "X": -0.27785247564315796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54511_54516_1",
      "ports": {
        "bus1": 54511,
        "bus2": 54516
      },
      "params": {
        "R": -0.0012266216799616814,
        "X": -0.025051862001419067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54512_54513_1",
      "ports": {
        "bus1": 54512,
        "bus2": 54513
      },
      "params": {
        "R": 0.016212964430451393,
        "X": 0.6529244184494019,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54514_54516_1",
      "ports": {
        "bus1": 54514,
        "bus2": 54516
      },
      "params": {
        "R": 0.016268782317638397,
        "X": 0.3322647511959076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54515_54516_1",
      "ports": {
        "bus1": 54515,
        "bus2": 54516
      },
      "params": {
        "R": 0.016268782317638397,
        "X": 0.3322647511959076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54521_54522_1",
      "ports": {
        "bus1": 54522,
        "bus2": 54521
      },
      "params": {
        "R": 0.005217045545578003,
        "X": 0.12615752220153809,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54521_54525_1",
      "ports": {
        "bus1": 54521,
        "bus2": 54525
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0011158734560012817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54521_54526_1",
      "ports": {
        "bus1": 54521,
        "bus2": 54526
      },
      "params": {
        "R": 0.0002876223879866302,
        "X": 0.0010411737021058798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54521_54527_1",
      "ports": {
        "bus1": 54521,
        "bus2": 54527
      },
      "params": {
        "R": 0.00020390380814205855,
        "X": 0.0010529092978686094,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54523_54525_1",
      "ports": {
        "bus1": 54523,
        "bus2": 54525
      },
      "params": {
        "R": 0.00640104478225112,
        "X": 0.19216132164001465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54524_54525_1",
      "ports": {
        "bus1": 54524,
        "bus2": 54525
      },
      "params": {
        "R": 0.00640104478225112,
        "X": 0.19216132164001465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54527_54718_1",
      "ports": {
        "bus1": 54718,
        "bus2": 54527
      },
      "params": {
        "R": 0.004177852533757687,
        "X": 0.026003355160355568,
        "G": 0.0,
        "B": 0.02913188934326172
      },
      "extension": {
        "length": 19622.896891479493,
        "rating": 243.22690963745117
      }
    },
    {
      "class": "Branch",
      "id": "branch_54528_54529_1",
      "ports": {
        "bus1": 54529,
        "bus2": 54528
      },
      "params": {
        "R": 0.0002226837386842817,
        "X": 0.014303300529718399,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54528_54530_1",
      "ports": {
        "bus1": 54528,
        "bus2": 54530
      },
      "params": {
        "R": 0.000281617627479136,
        "X": 0.017268115654587746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54528_54531_1",
      "ports": {
        "bus1": 54528,
        "bus2": 54531
      },
      "params": {
        "R": 0.0002367730048717931,
        "X": 0.0010406499495729804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54528_54532_1",
      "ports": {
        "bus1": 54528,
        "bus2": 54532
      },
      "params": {
        "R": 0.0002832260506693274,
        "X": 0.001060720533132553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54529_55233_1",
      "ports": {
        "bus1": 55233,
        "bus2": 54529
      },
      "params": {
        "R": 0.0057460106909275055,
        "X": 0.0305196400731802,
        "G": 0.0,
        "B": 0.02406633459031582
      },
      "extension": {
        "length": 20071.674103271485,
        "rating": 227.7329921722412
      }
    },
    {
      "class": "Branch",
      "id": "branch_54532_54736_1",
      "ports": {
        "bus1": 54532,
        "bus2": 54736
      },
      "params": {
        "R": 0.0005518905236385763,
        "X": 0.009024732746183872,
        "G": 0.0,
        "B": 1.0075682401657104
      },
      "extension": {
        "length": 71247.26807666016,
        "rating": 2881.1527252197266
      }
    },
    {
      "class": "Branch",
      "id": "branch_54532_54805_1",
      "ports": {
        "bus1": 54532,
        "bus2": 54805
      },
      "params": {
        "R": 0.0005242663319222629,
        "X": 0.00954397115856409,
        "G": 0.0,
        "B": 0.7137470841407776
      },
      "extension": {
        "length": 61009.92383642578,
        "rating": 2947.083282470703
      }
    },
    {
      "class": "Branch",
      "id": "branch_54532_55238_1",
      "ports": {
        "bus1": 54532,
        "bus2": 55238
      },
      "params": {
        "R": 0.0001434291189070791,
        "X": 0.002606344176456332,
        "G": 0.0,
        "B": 0.2722015082836151
      },
      "extension": {
        "length": 18911.902336303712,
        "rating": 2242.831611633301
      }
    },
    {
      "class": "Branch",
      "id": "branch_54533_54536_1",
      "ports": {
        "bus1": 54533,
        "bus2": 54536
      },
      "params": {
        "R": 0.00027921050786972046,
        "X": 0.005350753664970398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54533_54537_1",
      "ports": {
        "bus1": 54533,
        "bus2": 54537
      },
      "params": {
        "R": 0.00026591276400722563,
        "X": 0.0011819186620414257,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54533_54538_1",
      "ports": {
        "bus1": 54533,
        "bus2": 54538
      },
      "params": {
        "R": 0.000297808728646487,
        "X": 0.0011817507911473513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54534_54536_1",
      "ports": {
        "bus1": 54534,
        "bus2": 54536
      },
      "params": {
        "R": 0.008659024722874165,
        "X": 0.16594043374061584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54535_54536_1",
      "ports": {
        "bus1": 54535,
        "bus2": 54536
      },
      "params": {
        "R": 0.008659024722874165,
        "X": 0.16594043374061584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54537_55052_1",
      "ports": {
        "bus1": 55052,
        "bus2": 54537
      },
      "params": {
        "R": 0.009085680358111858,
        "X": 0.024491023272275925,
        "G": 0.0,
        "B": 0.0008840399677865207
      },
      "extension": {
        "length": 3455.975748779297,
        "rating": 40.33217132091522
      }
    },
    {
      "class": "Branch",
      "id": "branch_54539_54540_1",
      "ports": {
        "bus1": 54539,
        "bus2": 54540
      },
      "params": {
        "R": 0.00024531324743293226,
        "X": 0.0010523709934204817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54539_54637_1",
      "ports": {
        "bus1": 54539,
        "bus2": 54637
      },
      "params": {
        "R": 0.0015277238562703133,
        "X": 0.0038894584868103266,
        "G": 0.0,
        "B": 0.0005598912248387933
      },
      "extension": {
        "length": 1113.1926159210204,
        "rating": 71.2624192237854
      }
    },
    {
      "class": "Branch",
      "id": "branch_54541_54542_1",
      "ports": {
        "bus1": 54542,
        "bus2": 54541
      },
      "params": {
        "R": 0.003157821949571371,
        "X": 0.0980658233165741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54541_54543_1",
      "ports": {
        "bus1": 54541,
        "bus2": 54543
      },
      "params": {
        "R": 0.00024456324172206223,
        "X": 0.0010579728987067938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54541_54544_1",
      "ports": {
        "bus1": 54541,
        "bus2": 54544
      },
      "params": {
        "R": 0.00026845597312785685,
        "X": 0.001029257196933031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54545_54546_1",
      "ports": {
        "bus1": 54546,
        "bus2": 54545
      },
      "params": {
        "R": 0.00023543483985122293,
        "X": 0.016111863777041435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54545_54547_1",
      "ports": {
        "bus1": 54545,
        "bus2": 54547
      },
      "params": {
        "R": 0.00029283607727847993,
        "X": 0.01933417096734047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54545_54549_1",
      "ports": {
        "bus1": 54545,
        "bus2": 54549
      },
      "params": {
        "R": 0.00024905859027057886,
        "X": 0.0011185252806171775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54545_54550_1",
      "ports": {
        "bus1": 54545,
        "bus2": 54550
      },
      "params": {
        "R": 0.00026670482475310564,
        "X": 0.001009285682812333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54546_54548_1",
      "ports": {
        "bus1": 54546,
        "bus2": 54548
      },
      "params": {
        "R": 0.006767007987946272,
        "X": 0.16515198349952698,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54550_54650_1",
      "ports": {
        "bus1": 54650,
        "bus2": 54550
      },
      "params": {
        "R": 0.0002305743400938809,
        "X": 0.0042011914774775505,
        "G": 0.0,
        "B": 0.38629025220870966
      },
      "extension": {
        "length": 30345.693686279297,
        "rating": 2730.1876068115234
      }
    },
    {
      "class": "Branch",
      "id": "branch_54550_54710_1",
      "ports": {
        "bus1": 54550,
        "bus2": 54710
      },
      "params": {
        "R": 0.0003424399474170059,
        "X": 0.00647293496876955,
        "G": 0.0,
        "B": 0.6364746689796449
      },
      "extension": {
        "length": 48129.16466821289,
        "rating": 2540.742301940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_54550_54719_1",
      "ports": {
        "bus1": 54550,
        "bus2": 54719
      },
      "params": {
        "R": 0.00011579278361750767,
        "X": 0.0025140256620943546,
        "G": 0.0,
        "B": 0.2714124321937561
      },
      "extension": {
        "length": 18738.23930859375,
        "rating": 2535.98575592041
      }
    },
    {
      "class": "Branch",
      "id": "branch_54551_54552_1",
      "ports": {
        "bus1": 54551,
        "bus2": 54552
      },
      "params": {
        "R": 0.02253427542746067,
        "X": 0.3752327561378479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54551_54553_1",
      "ports": {
        "bus1": 54551,
        "bus2": 54553
      },
      "params": {
        "R": 0.0474989116191864,
        "X": 0.9165322780609131,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54551_54554_1",
      "ports": {
        "bus1": 54551,
        "bus2": 54554
      },
      "params": {
        "R": 0.00021832215134054422,
        "X": 0.0011237955186516047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54551_54555_1",
      "ports": {
        "bus1": 54551,
        "bus2": 54555
      },
      "params": {
        "R": 0.00029439100762829185,
        "X": 0.0010291916551068425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54555_54945_1",
      "ports": {
        "bus1": 54555,
        "bus2": 54945
      },
      "params": {
        "R": 0.026048466563224792,
        "X": 0.06441697478294373,
        "G": 0.0,
        "B": 0.0015468269120901823
      },
      "extension": {
        "length": 6977.090289001465,
        "rating": 50.74082016944885
      }
    },
    {
      "class": "Branch",
      "id": "branch_54556_54557_1",
      "ports": {
        "bus1": 54557,
        "bus2": 54556
      },
      "params": {
        "R": 0.0003049690858460963,
        "X": 0.01781328395009041,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54556_54560_1",
      "ports": {
        "bus1": 54556,
        "bus2": 54560
      },
      "params": {
        "R": 0.00021868236945010722,
        "X": 0.001009910716675222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54556_54561_1",
      "ports": {
        "bus1": 54556,
        "bus2": 54561
      },
      "params": {
        "R": 0.0002461321419104934,
        "X": 0.0010851138504222035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54557_54558_1",
      "ports": {
        "bus1": 54558,
        "bus2": 54557
      },
      "params": {
        "R": 0.004427280277013779,
        "X": 0.1712876558303833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54557_54559_1",
      "ports": {
        "bus1": 54557,
        "bus2": 54559
      },
      "params": {
        "R": 0.004642406012862921,
        "X": 0.13296866416931152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 172.06875383853912,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54560_55209_1",
      "ports": {
        "bus1": 54560,
        "bus2": 55209
      },
      "params": {
        "R": 0.00037684550625272095,
        "X": 0.006324762012809515,
        "G": 0.0,
        "B": 0.6164280772209167
      },
      "extension": {
        "length": 46346.588916503904,
        "rating": 2024.643898010254
      }
    },
    {
      "class": "Branch",
      "id": "branch_54562_54563_1",
      "ports": {
        "bus1": 54563,
        "bus2": 54562
      },
      "params": {
        "R": 0.0010789509397000074,
        "X": 0.029999999329447746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54562_54564_1",
      "ports": {
        "bus1": 54562,
        "bus2": 54564
      },
      "params": {
        "R": 0.0002848704461939633,
        "X": 0.001094980863854289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54562_54565_1",
      "ports": {
        "bus1": 54562,
        "bus2": 54565
      },
      "params": {
        "R": 0.00029604751034639776,
        "X": 0.0011226017959415913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54563_55022_1",
      "ports": {
        "bus1": 55022,
        "bus2": 54563
      },
      "params": {
        "R": 0.015087297186255453,
        "X": 0.03535199537873268,
        "G": 0.0,
        "B": 0.0010924139060080051
      },
      "extension": {
        "length": 4049.0569896240236,
        "rating": 57.81899094581604
      }
    },
    {
      "class": "Branch",
      "id": "branch_54566_54569_1",
      "ports": {
        "bus1": 54566,
        "bus2": 54569
      },
      "params": {
        "R": 0.008208949118852615,
        "X": 0.2336108684539795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54566_54570_1",
      "ports": {
        "bus1": 54566,
        "bus2": 54570
      },
      "params": {
        "R": 0.007243575062602758,
        "X": 0.2371637523174286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54566_54571_1",
      "ports": {
        "bus1": 54566,
        "bus2": 54571
      },
      "params": {
        "R": 0.006725969724357128,
        "X": 0.1624172180891037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54566_54572_1",
      "ports": {
        "bus1": 54566,
        "bus2": 54572
      },
      "params": {
        "R": 0.00029875931795686483,
        "X": 0.001173923839814961,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54566_54573_1",
      "ports": {
        "bus1": 54566,
        "bus2": 54573
      },
      "params": {
        "R": 0.00027102790772914886,
        "X": 0.0011223715264350176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54567_54569_1",
      "ports": {
        "bus1": 54567,
        "bus2": 54569
      },
      "params": {
        "R": -0.004947373643517494,
        "X": -0.14079269766807556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54568_54569_1",
      "ports": {
        "bus1": 54568,
        "bus2": 54569
      },
      "params": {
        "R": 0.0200517438352108,
        "X": 0.5706340074539185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54574_54575_1",
      "ports": {
        "bus1": 54575,
        "bus2": 54574
      },
      "params": {
        "R": 0.0001433510915376246,
        "X": 0.009428232908248901,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54574_54579_1",
      "ports": {
        "bus1": 54574,
        "bus2": 54579
      },
      "params": {
        "R": 0.00025957979960367084,
        "X": 0.0011987303150817752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54574_55097_1",
      "ports": {
        "bus1": 54574,
        "bus2": 55097
      },
      "params": {
        "R": 0.00020494947966653854,
        "X": 0.003758446080610156,
        "G": 0.0,
        "B": 0.34423044323921204
      },
      "extension": {
        "length": 23176.8521015625,
        "rating": 2272.4681854248047
      }
    },
    {
      "class": "Branch",
      "id": "branch_54575_54578_1",
      "ports": {
        "bus1": 54575,
        "bus2": 54578
      },
      "params": {
        "R": 0.007308037951588631,
        "X": 0.2148756980895996,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54575_54580_1",
      "ports": {
        "bus1": 54575,
        "bus2": 54580
      },
      "params": {
        "R": 0.00025994586758315563,
        "X": 0.0011656307615339756,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54576_54578_1",
      "ports": {
        "bus1": 54576,
        "bus2": 54578
      },
      "params": {
        "R": -0.0030028040055185556,
        "X": -0.08829038590192795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54577_54578_1",
      "ports": {
        "bus1": 54577,
        "bus2": 54578
      },
      "params": {
        "R": 0.019497064873576164,
        "X": 0.573265552520752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54580_55096_1",
      "ports": {
        "bus1": 54580,
        "bus2": 55096
      },
      "params": {
        "R": 0.004988904111087322,
        "X": 0.03058299794793129,
        "G": 0.0,
        "B": 0.029126396402716637
      },
      "extension": {
        "length": 21427.305031494143,
        "rating": 252.09743976593018
      }
    },
    {
      "class": "Branch",
      "id": "branch_54581_54582_1",
      "ports": {
        "bus1": 54582,
        "bus2": 54581
      },
      "params": {
        "R": 0.00015761049871798605,
        "X": 0.010931380093097687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54581_54585_1",
      "ports": {
        "bus1": 54581,
        "bus2": 54585
      },
      "params": {
        "R": 0.00020036024216096848,
        "X": 0.001132897101342678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54582_54583_1",
      "ports": {
        "bus1": 54583,
        "bus2": 54582
      },
      "params": {
        "R": 0.00558096868917346,
        "X": 0.17668715119361877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54582_54584_1",
      "ports": {
        "bus1": 54582,
        "bus2": 54584
      },
      "params": {
        "R": 0.0002784657699521631,
        "X": 0.0010184128768742085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54586_54589_1",
      "ports": {
        "bus1": 54586,
        "bus2": 54589
      },
      "params": {
        "R": 0.009702194482088089,
        "X": 0.25767815113067627,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54586_54590_1",
      "ports": {
        "bus1": 54586,
        "bus2": 54590
      },
      "params": {
        "R": 0.0045655579306185246,
        "X": 0.1360742449760437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54586_54591_1",
      "ports": {
        "bus1": 54586,
        "bus2": 54591
      },
      "params": {
        "R": 0.00021648500114679337,
        "X": 0.0010402030311524868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54586_54592_1",
      "ports": {
        "bus1": 54586,
        "bus2": 54592
      },
      "params": {
        "R": 0.0002787489502225071,
        "X": 0.0011251431424170732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54587_54589_1",
      "ports": {
        "bus1": 54587,
        "bus2": 54589
      },
      "params": {
        "R": -0.004802168812602758,
        "X": -0.12753959000110626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54588_54589_1",
      "ports": {
        "bus1": 54588,
        "bus2": 54589
      },
      "params": {
        "R": 0.02234259992837906,
        "X": 0.5933914184570312,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54592_54635_1",
      "ports": {
        "bus1": 54635,
        "bus2": 54592
      },
      "params": {
        "R": 0.0050964090041816235,
        "X": 0.02929673343896866,
        "G": 0.0,
        "B": 0.01643737591803074
      },
      "extension": {
        "length": 15735.399575317384,
        "rating": 249.6619462966919
      }
    },
    {
      "class": "Branch",
      "id": "branch_54592_55048_1",
      "ports": {
        "bus1": 54592,
        "bus2": 55048
      },
      "params": {
        "R": 0.0019466164521872995,
        "X": 0.01134879607707262,
        "G": 0.0,
        "B": 0.005618562456220388
      },
      "extension": {
        "length": 5662.661183074952,
        "rating": 223.56910705566406
      }
    },
    {
      "class": "Branch",
      "id": "branch_54593_54594_1",
      "ports": {
        "bus1": 54593,
        "bus2": 54594
      },
      "params": {
        "R": 0.00022201683896128088,
        "X": 0.0011296195443719625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54594_54927_1",
      "ports": {
        "bus1": 54927,
        "bus2": 54594
      },
      "params": {
        "R": 0.01584044098854065,
        "X": 0.037357065826654434,
        "G": 0.0,
        "B": 0.0009153831633739172
      },
      "extension": {
        "length": 4268.045436767578,
        "rating": 59.20020937919617
      }
    },
    {
      "class": "Branch",
      "id": "branch_54594_55230_1",
      "ports": {
        "bus1": 54594,
        "bus2": 55230
      },
      "params": {
        "R": 0.01531294733285904,
        "X": 0.038138121366500854,
        "G": 0.0,
        "B": 0.0011302471393719316
      },
      "extension": {
        "length": 4763.309520355225,
        "rating": 56.36051297187805
      }
    },
    {
      "class": "Branch",
      "id": "branch_54595_54596_1",
      "ports": {
        "bus1": 54596,
        "bus2": 54595
      },
      "params": {
        "R": 0.003817609278485179,
        "X": 0.10327727347612381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54595_54597_1",
      "ports": {
        "bus1": 54595,
        "bus2": 54597
      },
      "params": {
        "R": 0.0053969393484294415,
        "X": 0.16703364253044128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54595_54599_1",
      "ports": {
        "bus1": 54595,
        "bus2": 54599
      },
      "params": {
        "R": 0.00022013048874214292,
        "X": 0.0010799658484756947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54595_54600_1",
      "ports": {
        "bus1": 54595,
        "bus2": 54600
      },
      "params": {
        "R": 0.00026929285377264023,
        "X": 0.001140121603384614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54596_54598_1",
      "ports": {
        "bus1": 54596,
        "bus2": 54598
      },
      "params": {
        "R": 0.02798207476735115,
        "X": 0.5787211656570435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54596_54701_1",
      "ports": {
        "bus1": 54701,
        "bus2": 54596
      },
      "params": {
        "R": 0.011555531062185764,
        "X": 0.03051812946796417,
        "G": 0.0,
        "B": 0.001205934095196426
      },
      "extension": {
        "length": 4454.254989349365,
        "rating": 68.34580898284912
      }
    },
    {
      "class": "Branch",
      "id": "branch_54601_54602_1",
      "ports": {
        "bus1": 54602,
        "bus2": 54601
      },
      "params": {
        "R": 0.00013915063755121082,
        "X": 0.007434519473463297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54601_54603_1",
      "ports": {
        "bus1": 54601,
        "bus2": 54603
      },
      "params": {
        "R": 0.00027050511562265456,
        "X": 0.0011439581867307425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54601_54604_1",
      "ports": {
        "bus1": 54601,
        "bus2": 54604
      },
      "params": {
        "R": 0.00028222723631188273,
        "X": 0.0011512235505506396,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54602_55153_1",
      "ports": {
        "bus1": 54602,
        "bus2": 55153
      },
      "params": {
        "R": 0.004912266973406076,
        "X": 0.030272550880908966,
        "G": 0.0,
        "B": 0.026297496631741524
      },
      "extension": {
        "length": 19263.103736572266,
        "rating": 246.74363136291504
      }
    },
    {
      "class": "Branch",
      "id": "branch_54604_54820_1",
      "ports": {
        "bus1": 54820,
        "bus2": 54604
      },
      "params": {
        "R": 0.0001407727977493778,
        "X": 0.002170171122997999,
        "G": 0.0,
        "B": 0.2357073575258255
      },
      "extension": {
        "length": 15618.459317871095,
        "rating": 1800.1298904418945
      }
    },
    {
      "class": "Branch",
      "id": "branch_54605_54606_1",
      "ports": {
        "bus1": 54606,
        "bus2": 54605
      },
      "params": {
        "R": 0.00033053063089028,
        "X": 0.01779315620660782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54605_54608_1",
      "ports": {
        "bus1": 54605,
        "bus2": 54608
      },
      "params": {
        "R": 0.00025466294027864933,
        "X": 0.015098930336534977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54605_54812_1",
      "ports": {
        "bus1": 54605,
        "bus2": 54812
      },
      "params": {
        "R": 0.00033396389335393906,
        "X": 0.005106078460812569,
        "G": 0.0,
        "B": 0.4068807363510132
      },
      "extension": {
        "length": 35311.04949023438,
        "rating": 2554.619789123535
      }
    },
    {
      "class": "Branch",
      "id": "branch_54606_54607_1",
      "ports": {
        "bus1": 54607,
        "bus2": 54606
      },
      "params": {
        "R": 0.003432378638535738,
        "X": 0.13404515385627747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 110.00000238418579,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54606_54609_1",
      "ports": {
        "bus1": 54606,
        "bus2": 54609
      },
      "params": {
        "R": 0.0002031048497883603,
        "X": 0.0010089671704918146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54606_54610_1",
      "ports": {
        "bus1": 54606,
        "bus2": 54610
      },
      "params": {
        "R": 0.0002963553706649691,
        "X": 0.0011360085336491466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54611_54612_1",
      "ports": {
        "bus1": 54611,
        "bus2": 54612
      },
      "params": {
        "R": 0.00510747404769063,
        "X": 0.14368993043899536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54611_54613_1",
      "ports": {
        "bus1": 54611,
        "bus2": 54613
      },
      "params": {
        "R": 0.002835923107340932,
        "X": 0.07914741337299347,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54611_54614_1",
      "ports": {
        "bus1": 54611,
        "bus2": 54614
      },
      "params": {
        "R": 0.008134374395012856,
        "X": 0.18959425389766693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54611_54615_1",
      "ports": {
        "bus1": 54611,
        "bus2": 54615
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54611_54616_1",
      "ports": {
        "bus1": 54611,
        "bus2": 54616
      },
      "params": {
        "R": 0.00021679287601727992,
        "X": 0.001195037504658103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54616_55121_1",
      "ports": {
        "bus1": 54616,
        "bus2": 55121
      },
      "params": {
        "R": 0.005850899964570999,
        "X": 0.03217180818319321,
        "G": 0.0,
        "B": 0.02689872868359089
      },
      "extension": {
        "length": 20818.165282470705,
        "rating": 243.01843643188477
      }
    },
    {
      "class": "Branch",
      "id": "branch_54617_54618_1",
      "ports": {
        "bus1": 54618,
        "bus2": 54617
      },
      "params": {
        "R": 0.00019168002472724766,
        "X": 0.014177528209984303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54617_54620_1",
      "ports": {
        "bus1": 54617,
        "bus2": 54620
      },
      "params": {
        "R": 0.00016595471242908388,
        "X": 0.011470292694866657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54617_54622_1",
      "ports": {
        "bus1": 54617,
        "bus2": 54622
      },
      "params": {
        "R": 0.0002476914378348738,
        "X": 0.0011738630710169673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54618_54619_1",
      "ports": {
        "bus1": 54619,
        "bus2": 54618
      },
      "params": {
        "R": 0.002089953515678644,
        "X": 0.09201860427856445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54618_54621_1",
      "ports": {
        "bus1": 54618,
        "bus2": 54621
      },
      "params": {
        "R": 0.0002866542781703174,
        "X": 0.0011096387170255184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54623_54624_1",
      "ports": {
        "bus1": 54623,
        "bus2": 54624
      },
      "params": {
        "R": 0.0331978015601635,
        "X": 0.5771390199661255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54623_54625_1",
      "ports": {
        "bus1": 54623,
        "bus2": 54625
      },
      "params": {
        "R": 0.02025469020009041,
        "X": 0.31284719705581665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54623_54626_1",
      "ports": {
        "bus1": 54623,
        "bus2": 54626
      },
      "params": {
        "R": 0.000241954461671412,
        "X": 0.0010335156694054604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54623_54627_1",
      "ports": {
        "bus1": 54623,
        "bus2": 54627
      },
      "params": {
        "R": 0.0002661284524947405,
        "X": 0.0010451702401041985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54628_54629_1",
      "ports": {
        "bus1": 54629,
        "bus2": 54628
      },
      "params": {
        "R": 0.0022656929213553667,
        "X": 0.09954378753900528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54628_54630_1",
      "ports": {
        "bus1": 54628,
        "bus2": 54630
      },
      "params": {
        "R": 0.0002228857483714819,
        "X": 0.0011950398329645395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54628_54631_1",
      "ports": {
        "bus1": 54628,
        "bus2": 54631
      },
      "params": {
        "R": 0.0002341365034226328,
        "X": 0.0010933225275948644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54631_54673_1",
      "ports": {
        "bus1": 54631,
        "bus2": 54673
      },
      "params": {
        "R": 0.0033392184413969517,
        "X": 0.02109532058238983,
        "G": 0.0,
        "B": 0.018698297441005707
      },
      "extension": {
        "length": 14981.455455688478,
        "rating": 210.47539710998535
      }
    },
    {
      "class": "Branch",
      "id": "branch_54632_54633_1",
      "ports": {
        "bus1": 54633,
        "bus2": 54632
      },
      "params": {
        "R": 0.006593030411750078,
        "X": 0.1979411095380783,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54632_54634_1",
      "ports": {
        "bus1": 54632,
        "bus2": 54634
      },
      "params": {
        "R": 0.00029140262631699443,
        "X": 0.0010997214121744037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54632_54635_1",
      "ports": {
        "bus1": 54632,
        "bus2": 54635
      },
      "params": {
        "R": 0.0002697021118365228,
        "X": 0.0011382662924006581,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54636_54637_1",
      "ports": {
        "bus1": 54637,
        "bus2": 54636
      },
      "params": {
        "R": 0.00826356653124094,
        "X": 0.17926298081874847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54636_54638_1",
      "ports": {
        "bus1": 54636,
        "bus2": 54638
      },
      "params": {
        "R": 0.0002448194718454033,
        "X": 0.001041871146298945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54636_54639_1",
      "ports": {
        "bus1": 54636,
        "bus2": 54639
      },
      "params": {
        "R": 0.0002459348470438272,
        "X": 0.001074497471563518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54637_54977_1",
      "ports": {
        "bus1": 54637,
        "bus2": 54977
      },
      "params": {
        "R": 0.023471254855394363,
        "X": 0.04597163572907448,
        "G": 0.0,
        "B": 0.003706192364916205
      },
      "extension": {
        "length": 9840.97473651123,
        "rating": 47.18819856643677
      }
    },
    {
      "class": "Branch",
      "id": "branch_54638_55293_1",
      "ports": {
        "bus1": 54638,
        "bus2": 55293
      },
      "params": {
        "R": 0.0023889595177024603,
        "X": 0.014748306944966316,
        "G": 0.0,
        "B": 0.0093081034719944
      },
      "extension": {
        "length": 8007.652686950684,
        "rating": 202.61175632476807
      }
    },
    {
      "class": "Branch",
      "id": "branch_54640_54643_1",
      "ports": {
        "bus1": 54640,
        "bus2": 54643
      },
      "params": {
        "R": -0.001142917200922966,
        "X": -0.018463999032974243,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54640_54644_1",
      "ports": {
        "bus1": 54640,
        "bus2": 54644
      },
      "params": {
        "R": 0.0002660333993844688,
        "X": 0.0010727732442319393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54641_54643_1",
      "ports": {
        "bus1": 54641,
        "bus2": 54643
      },
      "params": {
        "R": 0.017665503546595573,
        "X": 0.2853891849517822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54642_54643_1",
      "ports": {
        "bus1": 54642,
        "bus2": 54643
      },
      "params": {
        "R": 0.017665503546595573,
        "X": 0.2853891849517822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54644_55012_1",
      "ports": {
        "bus1": 54644,
        "bus2": 55012
      },
      "params": {
        "R": 0.01305908802896738,
        "X": 0.027732286602258682,
        "G": 0.0,
        "B": 0.0005179532454349101
      },
      "extension": {
        "length": 2678.357109100342,
        "rating": 63.83677124977112
      }
    },
    {
      "class": "Branch",
      "id": "branch_54645_54646_1",
      "ports": {
        "bus1": 54646,
        "bus2": 54645
      },
      "params": {
        "R": 0.00022937983158044517,
        "X": 0.01683780923485756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54645_54648_1",
      "ports": {
        "bus1": 54645,
        "bus2": 54648
      },
      "params": {
        "R": 0.00037801070720888674,
        "X": 0.033613309264183044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54645_54649_1",
      "ports": {
        "bus1": 54645,
        "bus2": 54649
      },
      "params": {
        "R": 0.00028099410701543093,
        "X": 0.021104782819747925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54645_54650_1",
      "ports": {
        "bus1": 54645,
        "bus2": 54650
      },
      "params": {
        "R": 0.0002055815130006522,
        "X": 0.001022001844830811,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54646_54647_1",
      "ports": {
        "bus1": 54647,
        "bus2": 54646
      },
      "params": {
        "R": 0.003478366881608963,
        "X": 0.15140816569328308,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54646_54651_1",
      "ports": {
        "bus1": 54646,
        "bus2": 54651
      },
      "params": {
        "R": 0.0002495615335647017,
        "X": 0.0011331582209095359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54647_55199_1",
      "ports": {
        "bus1": 55199,
        "bus2": 54647
      },
      "params": {
        "R": 0.006183874327689409,
        "X": 0.01422344148159027,
        "G": 0.0,
        "B": 0.0010661222040653229
      },
      "extension": {
        "length": 2876.6604234924316,
        "rating": 31.213974952697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_54651_55346_1",
      "ports": {
        "bus1": 54651,
        "bus2": 55346
      },
      "params": {
        "R": 0.0007270732894539833,
        "X": 0.0038121372926980257,
        "G": 0.0,
        "B": 0.0030616784933954477
      },
      "extension": {
        "length": 2328.1669436187744,
        "rating": 247.0370054244995
      }
    },
    {
      "class": "Branch",
      "id": "branch_54652_54653_1",
      "ports": {
        "bus1": 54653,
        "bus2": 54652
      },
      "params": {
        "R": 0.00029032857855781913,
        "X": 0.02208978310227394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54652_54669_1",
      "ports": {
        "bus1": 54652,
        "bus2": 54669
      },
      "params": {
        "R": 0.0002597438869997859,
        "X": 0.005287725944072008,
        "G": 0.0,
        "B": 0.6199753284454346
      },
      "extension": {
        "length": 40415.497176269535,
        "rating": 2697.7901458740234
      }
    },
    {
      "class": "Branch",
      "id": "branch_54652_54986_1",
      "ports": {
        "bus1": 54652,
        "bus2": 54986
      },
      "params": {
        "R": 0.000371215253835544,
        "X": 0.007791082840412855,
        "G": 0.0,
        "B": 0.8827851414680481
      },
      "extension": {
        "length": 60555.17168701172,
        "rating": 2530.3916931152344
      }
    },
    {
      "class": "Branch",
      "id": "branch_54652_55391_1",
      "ports": {
        "bus1": 55391,
        "bus2": 54652
      },
      "params": {
        "R": 0.00015647587133571506,
        "X": 0.003087414428591728,
        "G": 0.0,
        "B": 0.3725937008857727
      },
      "extension": {
        "length": 24875.824770263673,
        "rating": 2657.8943252563477
      }
    },
    {
      "class": "Branch",
      "id": "branch_54653_54654_1",
      "ports": {
        "bus1": 54654,
        "bus2": 54653
      },
      "params": {
        "R": 0.004564439877867699,
        "X": 0.1528623104095459,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54653_54655_1",
      "ports": {
        "bus1": 54653,
        "bus2": 54655
      },
      "params": {
        "R": 0.0002485271543264389,
        "X": 0.0010876284213736653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54653_54656_1",
      "ports": {
        "bus1": 54653,
        "bus2": 54656
      },
      "params": {
        "R": 0.00022058413014747202,
        "X": 0.00106526305899024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54655_54740_1",
      "ports": {
        "bus1": 54740,
        "bus2": 54655
      },
      "params": {
        "R": 0.006497661583125591,
        "X": 0.03622681275010109,
        "G": 0.0,
        "B": 0.02010221593081951
      },
      "extension": {
        "length": 20680.090966186523,
        "rating": 265.17372131347656
      }
    },
    {
      "class": "Branch",
      "id": "branch_54657_54660_1",
      "ports": {
        "bus1": 54657,
        "bus2": 54660
      },
      "params": {
        "R": 0.00829176977276802,
        "X": 0.23747824132442474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54657_54661_1",
      "ports": {
        "bus1": 54657,
        "bus2": 54661
      },
      "params": {
        "R": 0.00029235362308099866,
        "X": 0.0011785788228735328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54657_54662_1",
      "ports": {
        "bus1": 54657,
        "bus2": 54662
      },
      "params": {
        "R": 0.00028633809415623546,
        "X": 0.001141370041295886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54658_54660_1",
      "ports": {
        "bus1": 54658,
        "bus2": 54660
      },
      "params": {
        "R": -0.0033188187517225742,
        "X": -0.09505178034305573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54659_54660_1",
      "ports": {
        "bus1": 54659,
        "bus2": 54660
      },
      "params": {
        "R": 0.026197072118520737,
        "X": 0.7502903938293457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54663_54664_1",
      "ports": {
        "bus1": 54664,
        "bus2": 54663
      },
      "params": {
        "R": 0.00015653192531317472,
        "X": 0.01404128223657608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54663_54668_1",
      "ports": {
        "bus1": 54663,
        "bus2": 54668
      },
      "params": {
        "R": 0.00012822779535781592,
        "X": 0.010111499577760696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54663_54669_1",
      "ports": {
        "bus1": 54663,
        "bus2": 54669
      },
      "params": {
        "R": 0.0002132489171344787,
        "X": 0.0011669241357594728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54664_54667_1",
      "ports": {
        "bus1": 54664,
        "bus2": 54667
      },
      "params": {
        "R": 0.006396973505616188,
        "X": 0.2512440085411072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54664_54670_1",
      "ports": {
        "bus1": 54664,
        "bus2": 54670
      },
      "params": {
        "R": 0.0002835726772900671,
        "X": 0.0010609744349494576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54665_54667_1",
      "ports": {
        "bus1": 54665,
        "bus2": 54667
      },
      "params": {
        "R": -0.0033306293189525604,
        "X": -0.13081194460391998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54666_54667_1",
      "ports": {
        "bus1": 54666,
        "bus2": 54667
      },
      "params": {
        "R": 0.017005156725645065,
        "X": 0.6678851842880249,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54669_55391_1",
      "ports": {
        "bus1": 54669,
        "bus2": 55391
      },
      "params": {
        "R": 0.00017715428839437664,
        "X": 0.002582527231425047,
        "G": 0.0,
        "B": 0.1777518391609192
      },
      "extension": {
        "length": 16194.949478393555,
        "rating": 2697.225570678711
      }
    },
    {
      "class": "Branch",
      "id": "branch_54670_55389_1",
      "ports": {
        "bus1": 55389,
        "bus2": 54670
      },
      "params": {
        "R": 0.005728251300752163,
        "X": 0.030673526227474213,
        "G": 0.0,
        "B": 0.025155413895845413
      },
      "extension": {
        "length": 20036.280310180664,
        "rating": 276.33116245269775
      }
    },
    {
      "class": "Branch",
      "id": "branch_54671_54672_1",
      "ports": {
        "bus1": 54672,
        "bus2": 54671
      },
      "params": {
        "R": 0.005758659448474646,
        "X": 0.15546788275241852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54671_54673_1",
      "ports": {
        "bus1": 54671,
        "bus2": 54673
      },
      "params": {
        "R": 0.00021295429905876517,
        "X": 0.001113816280849278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54671_54674_1",
      "ports": {
        "bus1": 54671,
        "bus2": 54674
      },
      "params": {
        "R": 0.00028390748775564134,
        "X": 0.001138708321377635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54673_54729_1",
      "ports": {
        "bus1": 54673,
        "bus2": 54729
      },
      "params": {
        "R": 0.007943272590637207,
        "X": 0.04329439997673035,
        "G": 0.0,
        "B": 0.03680939972400665
      },
      "extension": {
        "length": 25857.108129638673,
        "rating": 222.94647693634033
      }
    },
    {
      "class": "Branch",
      "id": "branch_54675_54676_1",
      "ports": {
        "bus1": 54676,
        "bus2": 54675
      },
      "params": {
        "R": 0.0002446092548780143,
        "X": 0.018927734345197678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54675_54678_1",
      "ports": {
        "bus1": 54675,
        "bus2": 54678
      },
      "params": {
        "R": 0.00023675210832152516,
        "X": 0.01569180004298687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54675_54679_1",
      "ports": {
        "bus1": 54675,
        "bus2": 54679
      },
      "params": {
        "R": 0.00028332756482996047,
        "X": 0.016787363216280937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54675_54680_1",
      "ports": {
        "bus1": 54675,
        "bus2": 54680
      },
      "params": {
        "R": 0.0001816632429836318,
        "X": 0.014404306188225746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54675_54682_1",
      "ports": {
        "bus1": 54675,
        "bus2": 54682
      },
      "params": {
        "R": 0.000216937783989124,
        "X": 0.0011701284674927592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54676_54677_1",
      "ports": {
        "bus1": 54677,
        "bus2": 54676
      },
      "params": {
        "R": 0.003275888040661812,
        "X": 0.13598549365997314,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54676_54681_1",
      "ports": {
        "bus1": 54676,
        "bus2": 54681
      },
      "params": {
        "R": 0.00024364875571336597,
        "X": 0.0010779357980936766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54682_54820_1",
      "ports": {
        "bus1": 54682,
        "bus2": 54820
      },
      "params": {
        "R": 0.00017760050832293928,
        "X": 0.0026830295100808144,
        "G": 0.0,
        "B": 0.27506089210510254
      },
      "extension": {
        "length": 20427.370903564453,
        "rating": 2923.25382232666
      }
    },
    {
      "class": "Branch",
      "id": "branch_54682_54986_1",
      "ports": {
        "bus1": 54986,
        "bus2": 54682
      },
      "params": {
        "R": 0.0002682570193428546,
        "X": 0.004583462607115507,
        "G": 0.0,
        "B": 0.40662485361099243
      },
      "extension": {
        "length": 31949.174788330078,
        "rating": 2654.8599243164062
      }
    },
    {
      "class": "Branch",
      "id": "branch_54682_55081_1",
      "ports": {
        "bus1": 54682,
        "bus2": 55081
      },
      "params": {
        "R": 0.0005570721114054322,
        "X": 0.009667265228927135,
        "G": 0.0,
        "B": 0.773985743522644
      },
      "extension": {
        "length": 64374.52125585938,
        "rating": 2622.0563888549805
      }
    },
    {
      "class": "Branch",
      "id": "branch_54683_54686_1",
      "ports": {
        "bus1": 54683,
        "bus2": 54686
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.00011357665061950684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54683_54687_1",
      "ports": {
        "bus1": 54683,
        "bus2": 54687
      },
      "params": {
        "R": 0.029910869896411896,
        "X": 0.637385904788971,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54683_54688_1",
      "ports": {
        "bus1": 54683,
        "bus2": 54688
      },
      "params": {
        "R": 0.00026973854983225465,
        "X": 0.0010892909485846758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54683_54689_1",
      "ports": {
        "bus1": 54683,
        "bus2": 54689
      },
      "params": {
        "R": 0.00024815829237923026,
        "X": 0.0010803007753565907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54684_54686_1",
      "ports": {
        "bus1": 54684,
        "bus2": 54686
      },
      "params": {
        "R": 0.018431611359119415,
        "X": 0.3838120698928833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54685_54686_1",
      "ports": {
        "bus1": 54685,
        "bus2": 54686
      },
      "params": {
        "R": 0.018431611359119415,
        "X": 0.3838120698928833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54690_54691_1",
      "ports": {
        "bus1": 54690,
        "bus2": 54691
      },
      "params": {
        "R": 0.013797841966152191,
        "X": 0.2465985268354416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54690_54692_1",
      "ports": {
        "bus1": 54690,
        "bus2": 54692
      },
      "params": {
        "R": 0.0168381966650486,
        "X": 0.3406469225883484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54690_54693_1",
      "ports": {
        "bus1": 54690,
        "bus2": 54693
      },
      "params": {
        "R": 0.0002267058880534023,
        "X": 0.001195642282254994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54690_54694_1",
      "ports": {
        "bus1": 54690,
        "bus2": 54694
      },
      "params": {
        "R": 0.00020714914717245847,
        "X": 0.0010682485299184918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54695_54698_1",
      "ports": {
        "bus1": 54695,
        "bus2": 54698
      },
      "params": {
        "R": 0.0007769716903567314,
        "X": 0.015095323324203491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54695_54699_1",
      "ports": {
        "bus1": 54695,
        "bus2": 54699
      },
      "params": {
        "R": 0.06789477169513702,
        "X": 1.3029847145080566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54695_54700_1",
      "ports": {
        "bus1": 54695,
        "bus2": 54700
      },
      "params": {
        "R": 0.07840903103351593,
        "X": 1.3315335512161255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54695_54701_1",
      "ports": {
        "bus1": 54695,
        "bus2": 54701
      },
      "params": {
        "R": 0.0002981994184665382,
        "X": 0.0010310782818123698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54695_54702_1",
      "ports": {
        "bus1": 54695,
        "bus2": 54702
      },
      "params": {
        "R": 0.00024944471078924835,
        "X": 0.001003395183943212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54696_54698_1",
      "ports": {
        "bus1": 54696,
        "bus2": 54698
      },
      "params": {
        "R": 0.01134637650102377,
        "X": 0.22044186294078827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54697_54698_1",
      "ports": {
        "bus1": 54697,
        "bus2": 54698
      },
      "params": {
        "R": 0.01134637650102377,
        "X": 0.22044186294078827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54703_54704_1",
      "ports": {
        "bus1": 54703,
        "bus2": 54704
      },
      "params": {
        "R": 0.00020844624668825418,
        "X": 0.0010287465993314981,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54705_54708_1",
      "ports": {
        "bus1": 54705,
        "bus2": 54708
      },
      "params": {
        "R": 0.00021000237029511482,
        "X": 0.016482848674058914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54705_54709_1",
      "ports": {
        "bus1": 54705,
        "bus2": 54709
      },
      "params": {
        "R": 0.00030661176424473524,
        "X": 0.016161365434527397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54705_54710_1",
      "ports": {
        "bus1": 54705,
        "bus2": 54710
      },
      "params": {
        "R": 0.00024135403509717435,
        "X": 0.0011081011034548283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54705_54711_1",
      "ports": {
        "bus1": 54705,
        "bus2": 54711
      },
      "params": {
        "R": 0.0002202438045060262,
        "X": 0.0011131453793495893,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54706_54708_1",
      "ports": {
        "bus1": 54706,
        "bus2": 54708
      },
      "params": {
        "R": -6.136500451248139e-05,
        "X": -0.004816469736397266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54707_54708_1",
      "ports": {
        "bus1": 54707,
        "bus2": 54708
      },
      "params": {
        "R": 0.0009133470593951643,
        "X": 0.07168757915496826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54710_55391_1",
      "ports": {
        "bus1": 54710,
        "bus2": 55391
      },
      "params": {
        "R": 0.00045784981921315193,
        "X": 0.0068477666936814785,
        "G": 0.0,
        "B": 0.6741782426834106
      },
      "extension": {
        "length": 45437.63100292969,
        "rating": 2168.1167602539062
      }
    },
    {
      "class": "Branch",
      "id": "branch_54712_54713_1",
      "ports": {
        "bus1": 54712,
        "bus2": 54713
      },
      "params": {
        "R": 0.0002714686852414161,
        "X": 0.0011485841823741794,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54713_55077_1",
      "ports": {
        "bus1": 55077,
        "bus2": 54713
      },
      "params": {
        "R": 0.004679780453443527,
        "X": 0.023845680058002472,
        "G": 0.0,
        "B": 0.013015065342187881
      },
      "extension": {
        "length": 12867.929858276368,
        "rating": 205.90202808380127
      }
    },
    {
      "class": "Branch",
      "id": "branch_54714_54715_1",
      "ports": {
        "bus1": 54715,
        "bus2": 54714
      },
      "params": {
        "R": 0.00018932754755951464,
        "X": 0.018593095242977142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54714_54717_1",
      "ports": {
        "bus1": 54714,
        "bus2": 54717
      },
      "params": {
        "R": 0.0003754296340048313,
        "X": 0.024776462465524673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54714_54719_1",
      "ports": {
        "bus1": 54714,
        "bus2": 54719
      },
      "params": {
        "R": 0.0002742359647527337,
        "X": 0.001103145768865943,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54715_54716_1",
      "ports": {
        "bus1": 54716,
        "bus2": 54715
      },
      "params": {
        "R": 0.00854659266769886,
        "X": 0.14904537796974182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54715_54718_1",
      "ports": {
        "bus1": 54715,
        "bus2": 54718
      },
      "params": {
        "R": 0.00024718703934922814,
        "X": 0.0011474044295027852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54719_55074_1",
      "ports": {
        "bus1": 54719,
        "bus2": 55074
      },
      "params": {
        "R": 0.000385221850592643,
        "X": 0.006168942432850599,
        "G": 0.0,
        "B": 0.7784345149993896
      },
      "extension": {
        "length": 49071.25869873047,
        "rating": 2320.187568664551
      }
    },
    {
      "class": "Branch",
      "id": "branch_54720_54723_1",
      "ports": {
        "bus1": 54720,
        "bus2": 54723
      },
      "params": {
        "R": 0.0003560816403478384,
        "X": 0.014129683375358582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54720_54724_1",
      "ports": {
        "bus1": 54720,
        "bus2": 54724
      },
      "params": {
        "R": 0.012970827519893646,
        "X": 0.3303734064102173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 167.03750383853912,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54720_54725_1",
      "ports": {
        "bus1": 54720,
        "bus2": 54725
      },
      "params": {
        "R": 0.00026078359223902225,
        "X": 0.0011883691186085343,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54720_54726_1",
      "ports": {
        "bus1": 54720,
        "bus2": 54726
      },
      "params": {
        "R": 0.0002879615349229425,
        "X": 0.0010741825681179762,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54721_54723_1",
      "ports": {
        "bus1": 54721,
        "bus2": 54723
      },
      "params": {
        "R": 0.003315553069114685,
        "X": 0.13156457245349884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54722_54723_1",
      "ports": {
        "bus1": 54722,
        "bus2": 54723
      },
      "params": {
        "R": 0.003315553069114685,
        "X": 0.13156457245349884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54727_54728_1",
      "ports": {
        "bus1": 54728,
        "bus2": 54727
      },
      "params": {
        "R": 0.0035766109358519316,
        "X": 0.13829511404037476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54727_54729_1",
      "ports": {
        "bus1": 54727,
        "bus2": 54729
      },
      "params": {
        "R": 0.0002484775905031711,
        "X": 0.001056824577972293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54727_54730_1",
      "ports": {
        "bus1": 54727,
        "bus2": 54730
      },
      "params": {
        "R": 0.00021775388449896127,
        "X": 0.0010489586275070906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54731_54732_1",
      "ports": {
        "bus1": 54732,
        "bus2": 54731
      },
      "params": {
        "R": 0.0002456328656990081,
        "X": 0.015632465481758118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54731_54736_1",
      "ports": {
        "bus1": 54731,
        "bus2": 54736
      },
      "params": {
        "R": 0.00020349983242340386,
        "X": 0.0010098401689901948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54732_54735_1",
      "ports": {
        "bus1": 54732,
        "bus2": 54735
      },
      "params": {
        "R": 0.0062210517935454845,
        "X": 0.19979751110076904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54732_54737_1",
      "ports": {
        "bus1": 54732,
        "bus2": 54737
      },
      "params": {
        "R": 0.00026570603949949145,
        "X": 0.001001173397526145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54733_54735_1",
      "ports": {
        "bus1": 54733,
        "bus2": 54735
      },
      "params": {
        "R": -0.0022394289262592793,
        "X": -0.07192230969667435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54733_57662_1",
      "ports": {
        "bus1": 57662,
        "bus2": 54733
      },
      "params": {
        "R": 0.027768297120928764,
        "X": 0.06905212253332138,
        "G": 0.0,
        "B": 0.010165879502892494
      },
      "extension": {
        "length": 17992.515524414062,
        "rating": 65.5957281589508
      }
    },
    {
      "class": "Branch",
      "id": "branch_54734_54735_1",
      "ports": {
        "bus1": 54734,
        "bus2": 54735
      },
      "params": {
        "R": 0.02370673231780529,
        "X": 0.7613736391067505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54736_56767_1",
      "ports": {
        "bus1": 54736,
        "bus2": 56767
      },
      "params": {
        "R": 0.0015432967338711023,
        "X": 0.025157654657959938,
        "G": 0.0,
        "B": 3.2329165935516357
      },
      "extension": {
        "length": 186119.03987402344,
        "rating": 2564.9110794067383
      }
    },
    {
      "class": "Branch",
      "id": "branch_54736_58256_1",
      "ports": {
        "bus1": 58256,
        "bus2": 54736
      },
      "params": {
        "R": 0.0007718137349002063,
        "X": 0.014192033559083939,
        "G": 0.0,
        "B": 1.2334979772567751
      },
      "extension": {
        "length": 99035.67925195313,
        "rating": 2564.214515686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_54738_54739_1",
      "ports": {
        "bus1": 54738,
        "bus2": 54739
      },
      "params": {
        "R": 0.0030873732175678015,
        "X": 0.10322915762662888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54738_54740_1",
      "ports": {
        "bus1": 54738,
        "bus2": 54740
      },
      "params": {
        "R": 0.0002635304699651897,
        "X": 0.0011676980648189783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54741_54742_1",
      "ports": {
        "bus1": 54741,
        "bus2": 54742
      },
      "params": {
        "R": 0.0054743848741054535,
        "X": 0.14645878970623016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54741_54743_1",
      "ports": {
        "bus1": 54741,
        "bus2": 54743
      },
      "params": {
        "R": 0.009586421772837639,
        "X": 0.2794925570487976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54741_54744_1",
      "ports": {
        "bus1": 54741,
        "bus2": 54744
      },
      "params": {
        "R": 0.023272927850484848,
        "X": 0.8392602801322937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54741_54745_1",
      "ports": {
        "bus1": 54741,
        "bus2": 54745
      },
      "params": {
        "R": 0.00021203751384746283,
        "X": 0.0010068025439977646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54741_54746_1",
      "ports": {
        "bus1": 54741,
        "bus2": 54746
      },
      "params": {
        "R": 0.0002279238833580166,
        "X": 0.0010738037526607513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54745_55189_1",
      "ports": {
        "bus1": 54745,
        "bus2": 55189
      },
      "params": {
        "R": 0.005606588441878557,
        "X": 0.040317218750715256,
        "G": 0.0,
        "B": 0.031860679388046265
      },
      "extension": {
        "length": 22714.007004272462,
        "rating": 299.85125064849854
      }
    },
    {
      "class": "Branch",
      "id": "branch_54747_54748_1",
      "ports": {
        "bus1": 54748,
        "bus2": 54747
      },
      "params": {
        "R": 0.0053888652473688126,
        "X": 0.13142935931682587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54747_54751_1",
      "ports": {
        "bus1": 54747,
        "bus2": 54751
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.00010000169277191162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54747_54754_1",
      "ports": {
        "bus1": 54747,
        "bus2": 54754
      },
      "params": {
        "R": -0.0004264889284968376,
        "X": -0.010618403553962708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54747_54756_1",
      "ports": {
        "bus1": 54747,
        "bus2": 54756
      },
      "params": {
        "R": 0.0002602651948109269,
        "X": 0.001029508886858821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54747_54757_1",
      "ports": {
        "bus1": 54747,
        "bus2": 54757
      },
      "params": {
        "R": 0.00020904226403217763,
        "X": 0.0010072668083012104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54748_54755_1",
      "ports": {
        "bus1": 54748,
        "bus2": 54755
      },
      "params": {
        "R": 0.008788182400166988,
        "X": 0.16798485815525055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54749_54751_1",
      "ports": {
        "bus1": 54749,
        "bus2": 54751
      },
      "params": {
        "R": 0.0018456014804542065,
        "X": 0.06004146486520767,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54750_54751_1",
      "ports": {
        "bus1": 54750,
        "bus2": 54751
      },
      "params": {
        "R": 0.0018456014804542065,
        "X": 0.06004146486520767,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54752_54754_1",
      "ports": {
        "bus1": 54752,
        "bus2": 54754
      },
      "params": {
        "R": 0.005844976752996445,
        "X": 0.14552390575408936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54753_54754_1",
      "ports": {
        "bus1": 54753,
        "bus2": 54754
      },
      "params": {
        "R": 0.005844976752996445,
        "X": 0.14552390575408936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54758_54759_1",
      "ports": {
        "bus1": 54758,
        "bus2": 54759
      },
      "params": {
        "R": 0.00024290839792229235,
        "X": 0.001009423634968698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54759_55052_1",
      "ports": {
        "bus1": 55052,
        "bus2": 54759
      },
      "params": {
        "R": 0.007673825137317181,
        "X": 0.024193011224269867,
        "G": 0.0,
        "B": 0.002062346786260605
      },
      "extension": {
        "length": 5024.1582147216795,
        "rating": 57.73603916168213
      }
    },
    {
      "class": "Branch",
      "id": "branch_54760_54761_1",
      "ports": {
        "bus1": 54760,
        "bus2": 54761
      },
      "params": {
        "R": 0.009963196702301502,
        "X": 0.15901349484920502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54760_54762_1",
      "ports": {
        "bus1": 54760,
        "bus2": 54762
      },
      "params": {
        "R": 0.00023380348284263167,
        "X": 0.0010963864624500275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54762_55366_1",
      "ports": {
        "bus1": 54762,
        "bus2": 55366
      },
      "params": {
        "R": 0.01847435161471367,
        "X": 0.04666789993643761,
        "G": 0.0,
        "B": 0.0022962840739637613
      },
      "extension": {
        "length": 6790.746058593751,
        "rating": 53.38543653488159
      }
    },
    {
      "class": "Branch",
      "id": "branch_54762_55371_1",
      "ports": {
        "bus1": 55371,
        "bus2": 54762
      },
      "params": {
        "R": 0.011057176627218725,
        "X": 0.026448702439665794,
        "G": 0.0,
        "B": 0.0017255893908441067
      },
      "extension": {
        "length": 4741.641738281251,
        "rating": 53.22378873825073
      }
    },
    {
      "class": "Branch",
      "id": "branch_54763_54764_1",
      "ports": {
        "bus1": 54764,
        "bus2": 54763
      },
      "params": {
        "R": 0.002292658668011427,
        "X": 0.0887664332985878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54763_54765_1",
      "ports": {
        "bus1": 54763,
        "bus2": 54765
      },
      "params": {
        "R": 0.004081825725734234,
        "X": 0.15228980779647827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54763_54766_1",
      "ports": {
        "bus1": 54763,
        "bus2": 54766
      },
      "params": {
        "R": 0.00782344862818718,
        "X": 0.2284913808107376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54763_54767_1",
      "ports": {
        "bus1": 54763,
        "bus2": 54767
      },
      "params": {
        "R": 0.0002665705105755478,
        "X": 0.0010931167053058743,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54763_54768_1",
      "ports": {
        "bus1": 54763,
        "bus2": 54768
      },
      "params": {
        "R": 0.0002465144789312035,
        "X": 0.0011539349798113108,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54767_54984_1",
      "ports": {
        "bus1": 54767,
        "bus2": 54984
      },
      "params": {
        "R": 0.004181609023362398,
        "X": 0.03385082259774208,
        "G": 0.0,
        "B": 0.030017312616109848
      },
      "extension": {
        "length": 24007.924025024415,
        "rating": 219.7873592376709
      }
    },
    {
      "class": "Branch",
      "id": "branch_54769_54770_1",
      "ports": {
        "bus1": 54770,
        "bus2": 54769
      },
      "params": {
        "R": 0.00017252461111638695,
        "X": 0.012951771728694439,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54769_54772_1",
      "ports": {
        "bus1": 54769,
        "bus2": 54772
      },
      "params": {
        "R": 0.00020969663455616683,
        "X": 0.013041148893535137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54770_54771_1",
      "ports": {
        "bus1": 54771,
        "bus2": 54770
      },
      "params": {
        "R": 0.003862433834001422,
        "X": 0.13878892362117767,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54770_54773_1",
      "ports": {
        "bus1": 54770,
        "bus2": 54773
      },
      "params": {
        "R": 0.0002805111580528319,
        "X": 0.0011320800986140966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54770_54774_1",
      "ports": {
        "bus1": 54770,
        "bus2": 54774
      },
      "params": {
        "R": 0.00023501034593209624,
        "X": 0.0011004048865288496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54775_54776_1",
      "ports": {
        "bus1": 54775,
        "bus2": 54776
      },
      "params": {
        "R": 0.0002457522787153721,
        "X": 0.001090992009267211,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54777_54780_1",
      "ports": {
        "bus1": 54777,
        "bus2": 54780
      },
      "params": {
        "R": 0.010455446317791939,
        "X": 0.3367847204208374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54777_54781_1",
      "ports": {
        "bus1": 54777,
        "bus2": 54781
      },
      "params": {
        "R": 0.0019115157192572951,
        "X": 0.07059843093156815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 168.04375767707825,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54777_54782_1",
      "ports": {
        "bus1": 54777,
        "bus2": 54782
      },
      "params": {
        "R": 0.006183912046253681,
        "X": 0.2057226002216339,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54777_54783_1",
      "ports": {
        "bus1": 54777,
        "bus2": 54783
      },
      "params": {
        "R": 0.00029353355057537556,
        "X": 0.0011135033564642072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54777_54784_1",
      "ports": {
        "bus1": 54777,
        "bus2": 54784
      },
      "params": {
        "R": 0.00025916509912349284,
        "X": 0.0010288323974236846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54778_54780_1",
      "ports": {
        "bus1": 54778,
        "bus2": 54780
      },
      "params": {
        "R": -0.004774974659085274,
        "X": -0.15380869805812836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54778_54891_1",
      "ports": {
        "bus1": 54778,
        "bus2": 54891
      },
      "params": {
        "R": 0.009522068314254284,
        "X": 0.026196740567684174,
        "G": 0.0,
        "B": 0.004124603699892759
      },
      "extension": {
        "length": 7786.705847717285,
        "rating": 52.41526961326599
      }
    },
    {
      "class": "Branch",
      "id": "branch_54779_54780_1",
      "ports": {
        "bus1": 54779,
        "bus2": 54780
      },
      "params": {
        "R": 0.03734676167368889,
        "X": 1.2029920816421509,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54783_54890_1",
      "ports": {
        "bus1": 54783,
        "bus2": 54890
      },
      "params": {
        "R": 0.0017174920067191124,
        "X": 0.012008524499833584,
        "G": 0.0,
        "B": 0.009924860671162605
      },
      "extension": {
        "length": 7806.502337036133,
        "rating": 271.94135189056396
      }
    },
    {
      "class": "Branch",
      "id": "branch_54783_54984_1",
      "ports": {
        "bus1": 54984,
        "bus2": 54783
      },
      "params": {
        "R": 0.004767490550875664,
        "X": 0.029954204335808754,
        "G": 0.0,
        "B": 0.040397971868515015
      },
      "extension": {
        "length": 23487.799028686524,
        "rating": 271.99180126190186
      }
    },
    {
      "class": "Branch",
      "id": "branch_54783_55243_1",
      "ports": {
        "bus1": 54783,
        "bus2": 55243
      },
      "params": {
        "R": 0.002338849473744631,
        "X": 0.01370224915444851,
        "G": 0.0,
        "B": 0.02827255241572857
      },
      "extension": {
        "length": 14557.506542358398,
        "rating": 247.71924018859863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54785_54788_1",
      "ports": {
        "bus1": 54785,
        "bus2": 54788
      },
      "params": {
        "R": 0.004053087905049324,
        "X": 0.12231825292110443,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54785_54789_1",
      "ports": {
        "bus1": 54785,
        "bus2": 54789
      },
      "params": {
        "R": 0.0018240428762510419,
        "X": 0.0556410551071167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54785_54790_1",
      "ports": {
        "bus1": 54785,
        "bus2": 54790
      },
      "params": {
        "R": 0.0029568790923804045,
        "X": 0.10735312849283218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 171.0625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54785_54791_1",
      "ports": {
        "bus1": 54785,
        "bus2": 54791
      },
      "params": {
        "R": 0.007804587949067354,
        "X": 0.246784046292305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 167.03750383853912,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54785_54792_1",
      "ports": {
        "bus1": 54785,
        "bus2": 54792
      },
      "params": {
        "R": 0.00028325949097052217,
        "X": 0.0010331100784242153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54785_54793_1",
      "ports": {
        "bus1": 54785,
        "bus2": 54793
      },
      "params": {
        "R": 0.0002613841206766665,
        "X": 0.0011083774734288454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54786_54788_1",
      "ports": {
        "bus1": 54786,
        "bus2": 54788
      },
      "params": {
        "R": 3.834720700979233e-07,
        "X": 1.1552125215530396e-05,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54787_54788_1",
      "ports": {
        "bus1": 54787,
        "bus2": 54788
      },
      "params": {
        "R": 0.023000895977020264,
        "X": 0.694144606590271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54792_54851_1",
      "ports": {
        "bus1": 54851,
        "bus2": 54792
      },
      "params": {
        "R": 0.0012138934107497334,
        "X": 0.00648894626647234,
        "G": 0.0,
        "B": 0.005741365719586611
      },
      "extension": {
        "length": 4069.028061309815,
        "rating": 263.02037239074707
      }
    },
    {
      "class": "Branch",
      "id": "branch_54794_54797_1",
      "ports": {
        "bus1": 54794,
        "bus2": 54797
      },
      "params": {
        "R": 0.0012761009857058525,
        "X": 0.020638898015022278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54794_54798_1",
      "ports": {
        "bus1": 54794,
        "bus2": 54798
      },
      "params": {
        "R": 0.017492281273007393,
        "X": 0.34735292196273804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54794_54799_1",
      "ports": {
        "bus1": 54794,
        "bus2": 54799
      },
      "params": {
        "R": 0.000271984696155414,
        "X": 0.0011901954421773553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54794_54800_1",
      "ports": {
        "bus1": 54794,
        "bus2": 54800
      },
      "params": {
        "R": 0.00026154943043366075,
        "X": 0.0010418461170047522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54795_54797_1",
      "ports": {
        "bus1": 54795,
        "bus2": 54797
      },
      "params": {
        "R": 0.015307369641959667,
        "X": 0.24757219851016998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54796_54797_1",
      "ports": {
        "bus1": 54796,
        "bus2": 54797
      },
      "params": {
        "R": 0.015307369641959667,
        "X": 0.24757219851016998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54801_54804_1",
      "ports": {
        "bus1": 54801,
        "bus2": 54804
      },
      "params": {
        "R": 0.00011651025124592707,
        "X": 0.009265054017305374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54801_54805_1",
      "ports": {
        "bus1": 54801,
        "bus2": 54805
      },
      "params": {
        "R": 0.0002602861204650253,
        "X": 0.001198782934807241,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54801_54806_1",
      "ports": {
        "bus1": 54801,
        "bus2": 54806
      },
      "params": {
        "R": 0.00027821093681268394,
        "X": 0.0010265859309583902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54802_54804_1",
      "ports": {
        "bus1": 54802,
        "bus2": 54804
      },
      "params": {
        "R": 1.0529816790949553e-05,
        "X": 0.0008373451419174671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54803_54804_1",
      "ports": {
        "bus1": 54803,
        "bus2": 54804
      },
      "params": {
        "R": 0.0005128604825586081,
        "X": 0.040783364325761795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54807_54808_1",
      "ports": {
        "bus1": 54808,
        "bus2": 54807
      },
      "params": {
        "R": 0.00019368769426364452,
        "X": 0.01311964076012373,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54807_54810_1",
      "ports": {
        "bus1": 54807,
        "bus2": 54810
      },
      "params": {
        "R": 0.00017533430946059525,
        "X": 0.011680969968438148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54807_54812_1",
      "ports": {
        "bus1": 54807,
        "bus2": 54812
      },
      "params": {
        "R": 0.00029865617398172617,
        "X": 0.0010565052507445216,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54808_54809_1",
      "ports": {
        "bus1": 54809,
        "bus2": 54808
      },
      "params": {
        "R": 0.004912151489406824,
        "X": 0.16667602956295013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54808_54811_1",
      "ports": {
        "bus1": 54808,
        "bus2": 54811
      },
      "params": {
        "R": 0.0002729168045334518,
        "X": 0.0010292001534253359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54809_54901_1",
      "ports": {
        "bus1": 54809,
        "bus2": 54901
      },
      "params": {
        "R": 0.008631598204374313,
        "X": 0.019338084384799004,
        "G": 0.0,
        "B": 0.0011609495850279927
      },
      "extension": {
        "length": 3291.8284193115237,
        "rating": 63.387084007263184
      }
    },
    {
      "class": "Branch",
      "id": "branch_54811_54902_1",
      "ports": {
        "bus1": 54902,
        "bus2": 54811
      },
      "params": {
        "R": 0.0011728985700756311,
        "X": 0.00609172135591507,
        "G": 0.0,
        "B": 0.005109789781272411
      },
      "extension": {
        "length": 3667.3194067382815,
        "rating": 284.19697284698486
      }
    },
    {
      "class": "Branch",
      "id": "branch_54813_54814_1",
      "ports": {
        "bus1": 54813,
        "bus2": 54814
      },
      "params": {
        "R": 0.0022847033105790615,
        "X": 0.05911758914589882,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54813_54815_1",
      "ports": {
        "bus1": 54813,
        "bus2": 54815
      },
      "params": {
        "R": 0.0002835041668731719,
        "X": 0.0011186841875314713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54813_54816_1",
      "ports": {
        "bus1": 54813,
        "bus2": 54816
      },
      "params": {
        "R": 0.0002532588841859251,
        "X": 0.0010446695378050208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54815_55254_1",
      "ports": {
        "bus1": 55254,
        "bus2": 54815
      },
      "params": {
        "R": 0.002646304899826646,
        "X": 0.017248691990971565,
        "G": 0.0,
        "B": 0.013901444151997566
      },
      "extension": {
        "length": 9837.315797058105,
        "rating": 264.19200897216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_54817_54818_1",
      "ports": {
        "bus1": 54818,
        "bus2": 54817
      },
      "params": {
        "R": 0.00022536276082973927,
        "X": 0.01734074205160141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54817_54820_1",
      "ports": {
        "bus1": 54817,
        "bus2": 54820
      },
      "params": {
        "R": 0.00023405530373565853,
        "X": 0.0010398587910458446,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54817_54821_1",
      "ports": {
        "bus1": 54817,
        "bus2": 54821
      },
      "params": {
        "R": 0.00021407930762507021,
        "X": 0.0010410234099254012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54818_54819_1",
      "ports": {
        "bus1": 54819,
        "bus2": 54818
      },
      "params": {
        "R": 0.005204146262258291,
        "X": 0.14774681627750397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54820_54916_1",
      "ports": {
        "bus1": 54820,
        "bus2": 54916
      },
      "params": {
        "R": 0.0004269784258212894,
        "X": 0.0072569651529192924,
        "G": 0.0,
        "B": 0.8723093867301941
      },
      "extension": {
        "length": 59303.759141601564,
        "rating": 2697.1723556518555
      }
    },
    {
      "class": "Branch",
      "id": "branch_54820_55272_1",
      "ports": {
        "bus1": 54820,
        "bus2": 55272
      },
      "params": {
        "R": 0.00018625463417265564,
        "X": 0.0027759235817939043,
        "G": 0.0,
        "B": 0.3411984145641327
      },
      "extension": {
        "length": 21652.681274780272,
        "rating": 2608.201789855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_54822_54823_1",
      "ports": {
        "bus1": 54822,
        "bus2": 54823
      },
      "params": {
        "R": 0.007567860186100006,
        "X": 0.15187160670757294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54822_54824_1",
      "ports": {
        "bus1": 54822,
        "bus2": 54824
      },
      "params": {
        "R": 0.01920969784259796,
        "X": 0.4283393323421478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54822_54825_1",
      "ports": {
        "bus1": 54822,
        "bus2": 54825
      },
      "params": {
        "R": 0.032076314091682434,
        "X": 0.6231759786605835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54822_54826_1",
      "ports": {
        "bus1": 54822,
        "bus2": 54826
      },
      "params": {
        "R": 0.0002081938291667029,
        "X": 0.001139940693974495,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54822_54827_1",
      "ports": {
        "bus1": 54822,
        "bus2": 54827
      },
      "params": {
        "R": 0.0002990556531585753,
        "X": 0.0011515560327097774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54828_54832_1",
      "ports": {
        "bus1": 54828,
        "bus2": 54832
      },
      "params": {
        "R": 0.0003857187693938613,
        "X": 0.02543167769908905,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54828_54833_1",
      "ports": {
        "bus1": 54828,
        "bus2": 54833
      },
      "params": {
        "R": 0.00027143434272147715,
        "X": 0.014915596693754196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54828_55074_1",
      "ports": {
        "bus1": 54828,
        "bus2": 55074
      },
      "params": {
        "R": 0.0003326631849631667,
        "X": 0.005318094976246357,
        "G": 0.0,
        "B": 0.8434032201766968
      },
      "extension": {
        "length": 43075.128695800784,
        "rating": 2167.7003860473633
      }
    },
    {
      "class": "Branch",
      "id": "branch_54829_54830_1",
      "ports": {
        "bus1": 54830,
        "bus2": 54829
      },
      "params": {
        "R": 0.0035847327671945095,
        "X": 0.12585198879241943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54829_54832_1",
      "ports": {
        "bus1": 54829,
        "bus2": 54832
      },
      "params": {
        "R": -9.790214244276285e-05,
        "X": -0.006455003283917904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54829_54834_1",
      "ports": {
        "bus1": 54829,
        "bus2": 54834
      },
      "params": {
        "R": 0.00028863147599622607,
        "X": 0.0011586383916437626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54829_54835_1",
      "ports": {
        "bus1": 54829,
        "bus2": 54835
      },
      "params": {
        "R": 0.00026195673854090273,
        "X": 0.0010113073512911797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54831_54832_1",
      "ports": {
        "bus1": 54831,
        "bus2": 54832
      },
      "params": {
        "R": 0.001870503998361528,
        "X": 0.12332834303379059,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54836_54837_1",
      "ports": {
        "bus1": 54836,
        "bus2": 54837
      },
      "params": {
        "R": 0.006979251280426979,
        "X": 0.26513591408729553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_54836_54838_1",
      "ports": {
        "bus1": 54836,
        "bus2": 54838
      },
      "params": {
        "R": 0.008925439789891243,
        "X": 0.2849438786506653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54836_54839_1",
      "ports": {
        "bus1": 54836,
        "bus2": 54839
      },
      "params": {
        "R": 0.010434957221150398,
        "X": 0.3515408933162689,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54836_54840_1",
      "ports": {
        "bus1": 54836,
        "bus2": 54840
      },
      "params": {
        "R": 0.004715816583484411,
        "X": 0.1384309083223343,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54836_54841_1",
      "ports": {
        "bus1": 54836,
        "bus2": 54841
      },
      "params": {
        "R": 0.0002981548313982785,
        "X": 0.0010364544577896595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54836_54842_1",
      "ports": {
        "bus1": 54836,
        "bus2": 54842
      },
      "params": {
        "R": 0.00021490118524525315,
        "X": 0.0011960311094298959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54841_54984_1",
      "ports": {
        "bus1": 54841,
        "bus2": 54984
      },
      "params": {
        "R": 0.023172441869974136,
        "X": 0.13050104677677155,
        "G": 0.0,
        "B": 0.08735734969377518
      },
      "extension": {
        "length": 76712.58173583985,
        "rating": 239.95988368988037
      }
    },
    {
      "class": "Branch",
      "id": "branch_54841_55116_1",
      "ports": {
        "bus1": 54841,
        "bus2": 55116
      },
      "params": {
        "R": 0.013086255639791489,
        "X": 0.07231814414262772,
        "G": 0.0,
        "B": 0.12627802789211273
      },
      "extension": {
        "length": 65752.95302490235,
        "rating": 189.50538635253906
      }
    },
    {
      "class": "Branch",
      "id": "branch_54843_54844_1",
      "ports": {
        "bus1": 54843,
        "bus2": 54844
      },
      "params": {
        "R": 0.0002881985274143517,
        "X": 0.0011833892203867435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54845_54846_1",
      "ports": {
        "bus1": 54846,
        "bus2": 54845
      },
      "params": {
        "R": 0.00023614226665813476,
        "X": 0.015549255535006523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54845_54847_1",
      "ports": {
        "bus1": 54845,
        "bus2": 54847
      },
      "params": {
        "R": 0.00032248461502604187,
        "X": 0.02166576310992241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54845_54848_1",
      "ports": {
        "bus1": 54845,
        "bus2": 54848
      },
      "params": {
        "R": 0.00021812826162204146,
        "X": 0.0010304739698767662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54845_54849_1",
      "ports": {
        "bus1": 54845,
        "bus2": 54849
      },
      "params": {
        "R": 0.00024825058062560856,
        "X": 0.0011075047077611089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54848_54916_1",
      "ports": {
        "bus1": 54916,
        "bus2": 54848
      },
      "params": {
        "R": 0.00011441941751400009,
        "X": 0.002422839170321822,
        "G": 0.0,
        "B": 0.23673173785209656
      },
      "extension": {
        "length": 18262.600201538087,
        "rating": 2345.6375122070312
      }
    },
    {
      "class": "Branch",
      "id": "branch_54848_55081_1",
      "ports": {
        "bus1": 55081,
        "bus2": 54848
      },
      "params": {
        "R": 0.00042522195144556463,
        "X": 0.008497633971273899,
        "G": 0.0,
        "B": 0.660720705986023
      },
      "extension": {
        "length": 56148.99207714844,
        "rating": 2296.111488342285
      }
    },
    {
      "class": "Branch",
      "id": "branch_54850_54853_1",
      "ports": {
        "bus1": 54850,
        "bus2": 54853
      },
      "params": {
        "R": 0.0004064826061949134,
        "X": 0.027485042810440063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54850_54854_1",
      "ports": {
        "bus1": 54850,
        "bus2": 54854
      },
      "params": {
        "R": 0.0002265108923893422,
        "X": 0.015713732689619064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54850_54855_1",
      "ports": {
        "bus1": 54850,
        "bus2": 54855
      },
      "params": {
        "R": 0.00023298182350117713,
        "X": 0.01636585034430027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54850_54856_1",
      "ports": {
        "bus1": 54850,
        "bus2": 54856
      },
      "params": {
        "R": 0.000341876846505329,
        "X": 0.025794293731451035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54850_54857_1",
      "ports": {
        "bus1": 54850,
        "bus2": 54857
      },
      "params": {
        "R": 0.0002529961639083922,
        "X": 0.001125332317315042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54850_54858_1",
      "ports": {
        "bus1": 54850,
        "bus2": 54858
      },
      "params": {
        "R": 0.00029575478401966393,
        "X": 0.0011970200575888157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54851_54853_1",
      "ports": {
        "bus1": 54851,
        "bus2": 54853
      },
      "params": {
        "R": -0.00016945281822700053,
        "X": -0.011457852087914944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54852_54853_1",
      "ports": {
        "bus1": 54852,
        "bus2": 54853
      },
      "params": {
        "R": 0.001022082520648837,
        "X": 0.06910992413759232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54857_55074_1",
      "ports": {
        "bus1": 54857,
        "bus2": 55074
      },
      "params": {
        "R": 0.00013212636986281723,
        "X": 0.002185413846746087,
        "G": 0.0,
        "B": 0.17702928185462952
      },
      "extension": {
        "length": 15012.972369140625,
        "rating": 2234.6731185913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_54859_54860_1",
      "ports": {
        "bus1": 54860,
        "bus2": 54859
      },
      "params": {
        "R": 0.0012490523513406515,
        "X": 0.05100702866911888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54859_54863_1",
      "ports": {
        "bus1": 54859,
        "bus2": 54863
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.002334415912628174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54859_54864_1",
      "ports": {
        "bus1": 54859,
        "bus2": 54864
      },
      "params": {
        "R": 0.0002872255281545222,
        "X": 0.0011544565204530954,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54859_54865_1",
      "ports": {
        "bus1": 54859,
        "bus2": 54865
      },
      "params": {
        "R": 0.000283452303847298,
        "X": 0.0010816552676260471,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54861_54863_1",
      "ports": {
        "bus1": 54861,
        "bus2": 54863
      },
      "params": {
        "R": 0.005661441013216972,
        "X": 0.19746974110603333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54862_54863_1",
      "ports": {
        "bus1": 54862,
        "bus2": 54863
      },
      "params": {
        "R": 0.005661441013216972,
        "X": 0.19746974110603333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54866_54867_1",
      "ports": {
        "bus1": 54867,
        "bus2": 54866
      },
      "params": {
        "R": 0.000257480627624318,
        "X": 0.018141428008675575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54866_54869_1",
      "ports": {
        "bus1": 54866,
        "bus2": 54869
      },
      "params": {
        "R": 0.00022385726333595812,
        "X": 0.017259282991290092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 528.124988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54866_54870_1",
      "ports": {
        "bus1": 54866,
        "bus2": 54870
      },
      "params": {
        "R": 0.00026593400980345905,
        "X": 0.001030664425343275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54867_54868_1",
      "ports": {
        "bus1": 54868,
        "bus2": 54867
      },
      "params": {
        "R": 0.003947959281504154,
        "X": 0.1086791381239891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54867_54871_1",
      "ports": {
        "bus1": 54867,
        "bus2": 54871
      },
      "params": {
        "R": 0.00026256393175572157,
        "X": 0.0011715064756572247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54871_54965_1",
      "ports": {
        "bus1": 54965,
        "bus2": 54871
      },
      "params": {
        "R": 0.0017527022864669561,
        "X": 0.011171411722898483,
        "G": 0.0,
        "B": 0.0070792813785374165
      },
      "extension": {
        "length": 6595.971226501465,
        "rating": 255.13899326324463
      }
    },
    {
      "class": "Branch",
      "id": "branch_54872_54873_1",
      "ports": {
        "bus1": 54872,
        "bus2": 54873
      },
      "params": {
        "R": 0.0060033551417291164,
        "X": 0.16686011850833893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54872_54874_1",
      "ports": {
        "bus1": 54872,
        "bus2": 54874
      },
      "params": {
        "R": 0.008107866160571575,
        "X": 0.2858821153640747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54872_54875_1",
      "ports": {
        "bus1": 54872,
        "bus2": 54875
      },
      "params": {
        "R": 0.00027345120906829834,
        "X": 0.001142808934673667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54872_54876_1",
      "ports": {
        "bus1": 54872,
        "bus2": 54876
      },
      "params": {
        "R": 0.0002986827748827636,
        "X": 0.0010036261519417167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54875_55160_1",
      "ports": {
        "bus1": 55160,
        "bus2": 54875
      },
      "params": {
        "R": 0.0077710701152682304,
        "X": 0.044521454721689224,
        "G": 0.0,
        "B": 0.04138694331049919
      },
      "extension": {
        "length": 27728.686355712893,
        "rating": 279.6201229095459
      }
    },
    {
      "class": "Branch",
      "id": "branch_54877_54880_1",
      "ports": {
        "bus1": 54877,
        "bus2": 54880
      },
      "params": {
        "R": 0.0014157500118017197,
        "X": 0.029946714639663696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54877_54881_1",
      "ports": {
        "bus1": 54877,
        "bus2": 54881
      },
      "params": {
        "R": 0.023298656567931175,
        "X": 0.4188542068004608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54877_54882_1",
      "ports": {
        "bus1": 54877,
        "bus2": 54882
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54877_54883_1",
      "ports": {
        "bus1": 54877,
        "bus2": 54883
      },
      "params": {
        "R": 0.0002901910920627415,
        "X": 0.0011490037431940436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54878_54880_1",
      "ports": {
        "bus1": 54878,
        "bus2": 54880
      },
      "params": {
        "R": 0.01599041186273098,
        "X": 0.33823809027671814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54879_54880_1",
      "ports": {
        "bus1": 54879,
        "bus2": 54880
      },
      "params": {
        "R": 0.01599041186273098,
        "X": 0.33823809027671814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54884_54885_1",
      "ports": {
        "bus1": 54885,
        "bus2": 54884
      },
      "params": {
        "R": 0.0002057638776022941,
        "X": 0.014900527894496918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54884_54888_1",
      "ports": {
        "bus1": 54884,
        "bus2": 54888
      },
      "params": {
        "R": 0.00022779025312047452,
        "X": 0.0011329816188663244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54885_54886_1",
      "ports": {
        "bus1": 54886,
        "bus2": 54885
      },
      "params": {
        "R": 0.003249255707487464,
        "X": 0.11884886771440506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54885_54887_1",
      "ports": {
        "bus1": 54885,
        "bus2": 54887
      },
      "params": {
        "R": 0.0002625991473905742,
        "X": 0.0011962333228439093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54889_54890_1",
      "ports": {
        "bus1": 54890,
        "bus2": 54889
      },
      "params": {
        "R": 0.00014707953960169107,
        "X": 0.011771803721785545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54889_54892_1",
      "ports": {
        "bus1": 54889,
        "bus2": 54892
      },
      "params": {
        "R": 0.00028285925509408116,
        "X": 0.01999575085937977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54889_54893_1",
      "ports": {
        "bus1": 54889,
        "bus2": 54893
      },
      "params": {
        "R": 0.0002729434345383197,
        "X": 0.001132561475969851,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54889_54894_1",
      "ports": {
        "bus1": 54889,
        "bus2": 54894
      },
      "params": {
        "R": 0.00023510084429290146,
        "X": 0.0011764629743993282,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54890_54891_1",
      "ports": {
        "bus1": 54891,
        "bus2": 54890
      },
      "params": {
        "R": 0.005142575595527887,
        "X": 0.14549310505390167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54893_55118_1",
      "ports": {
        "bus1": 54893,
        "bus2": 55118
      },
      "params": {
        "R": 0.00017508120799902827,
        "X": 0.00277514080516994,
        "G": 0.0,
        "B": 0.21543052792549133
      },
      "extension": {
        "length": 18859.58287866211,
        "rating": 2789.1353607177734
      }
    },
    {
      "class": "Branch",
      "id": "branch_54893_55152_1",
      "ports": {
        "bus1": 55152,
        "bus2": 54893
      },
      "params": {
        "R": 0.0002588376519270241,
        "X": 0.004860228858888149,
        "G": 0.0,
        "B": 0.6407679915428162
      },
      "extension": {
        "length": 38874.733734375004,
        "rating": 2832.155418395996
      }
    },
    {
      "class": "Branch",
      "id": "branch_54895_54896_1",
      "ports": {
        "bus1": 54896,
        "bus2": 54895
      },
      "params": {
        "R": 0.00018143559282179922,
        "X": 0.015049202367663383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54895_54898_1",
      "ports": {
        "bus1": 54895,
        "bus2": 54898
      },
      "params": {
        "R": 0.000210014361073263,
        "X": 0.0011206279741600156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54895_54899_1",
      "ports": {
        "bus1": 54895,
        "bus2": 54899
      },
      "params": {
        "R": 0.0002862370165530592,
        "X": 0.0010835774010047317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54896_54897_1",
      "ports": {
        "bus1": 54897,
        "bus2": 54896
      },
      "params": {
        "R": 0.002058638259768486,
        "X": 0.07971501350402832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54898_54931_1",
      "ports": {
        "bus1": 54898,
        "bus2": 54931
      },
      "params": {
        "R": 0.0002454883069731295,
        "X": 0.0042133936658501625,
        "G": 0.0,
        "B": 0.3293059468269348
      },
      "extension": {
        "length": 26992.640957519532,
        "rating": 2469.1253662109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_54898_55006_1",
      "ports": {
        "bus1": 54898,
        "bus2": 55006
      },
      "params": {
        "R": 0.0007581422105431557,
        "X": 0.013040276244282722,
        "G": 0.0,
        "B": 1.1878893375396729
      },
      "extension": {
        "length": 85751.45754785156,
        "rating": 2479.026985168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_54900_54901_1",
      "ports": {
        "bus1": 54901,
        "bus2": 54900
      },
      "params": {
        "R": 0.003010206390172243,
        "X": 0.08995305746793747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54900_54902_1",
      "ports": {
        "bus1": 54900,
        "bus2": 54902
      },
      "params": {
        "R": 0.00021896827092859894,
        "X": 0.0011255963472649455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54900_54903_1",
      "ports": {
        "bus1": 54900,
        "bus2": 54903
      },
      "params": {
        "R": 0.00029038666980341077,
        "X": 0.0011323823127895594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54904_54905_1",
      "ports": {
        "bus1": 54905,
        "bus2": 54904
      },
      "params": {
        "R": 0.00026014019385911524,
        "X": 0.015206950716674328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54904_54907_1",
      "ports": {
        "bus1": 54904,
        "bus2": 54907
      },
      "params": {
        "R": 0.00029724129126407206,
        "X": 0.0010681267594918609,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54904_54908_1",
      "ports": {
        "bus1": 54904,
        "bus2": 54908
      },
      "params": {
        "R": 0.0002183278847951442,
        "X": 0.0010728848865255713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54905_54906_1",
      "ports": {
        "bus1": 54906,
        "bus2": 54905
      },
      "params": {
        "R": 0.005751488264650106,
        "X": 0.1752558946609497,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54905_55147_1",
      "ports": {
        "bus1": 55147,
        "bus2": 54905
      },
      "params": {
        "R": 0.0015517895808443427,
        "X": 0.009831673465669155,
        "G": 0.0,
        "B": 0.0566718727350235
      },
      "extension": {
        "length": 17168.631022705078,
        "rating": 282.06069469451904
      }
    },
    {
      "class": "Branch",
      "id": "branch_54905_55293_1",
      "ports": {
        "bus1": 54905,
        "bus2": 55293
      },
      "params": {
        "R": 0.0023664014879614115,
        "X": 0.01583479903638363,
        "G": 0.0,
        "B": 0.020701777189970016
      },
      "extension": {
        "length": 13691.889564697267,
        "rating": 218.3821439743042
      }
    },
    {
      "class": "Branch",
      "id": "branch_54907_54975_1",
      "ports": {
        "bus1": 54907,
        "bus2": 54975
      },
      "params": {
        "R": 0.00010945642134174705,
        "X": 0.0017604681197553873,
        "G": 0.0,
        "B": 0.17008711397647858
      },
      "extension": {
        "length": 13005.789303955078,
        "rating": 2317.694854736328
      }
    },
    {
      "class": "Branch",
      "id": "branch_54907_55049_1",
      "ports": {
        "bus1": 54907,
        "bus2": 55049
      },
      "params": {
        "R": 0.00020133967336732894,
        "X": 0.003954261541366577,
        "G": 0.0,
        "B": 0.34155037999153137
      },
      "extension": {
        "length": 26111.33996044922,
        "rating": 2087.124824523926
      }
    },
    {
      "class": "Branch",
      "id": "branch_54909_54910_1",
      "ports": {
        "bus1": 54910,
        "bus2": 54909
      },
      "params": {
        "R": 0.0001439141051378101,
        "X": 0.012799317948520184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54909_54914_1",
      "ports": {
        "bus1": 54909,
        "bus2": 54914
      },
      "params": {
        "R": 0.00013159636000636965,
        "X": 0.010865837335586548,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54909_54916_1",
      "ports": {
        "bus1": 54909,
        "bus2": 54916
      },
      "params": {
        "R": 0.00027457528631202877,
        "X": 0.0010619473177939653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54910_54913_1",
      "ports": {
        "bus1": 54910,
        "bus2": 54913
      },
      "params": {
        "R": 0.005367419682443142,
        "X": 0.17571330070495605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54910_54915_1",
      "ports": {
        "bus1": 54910,
        "bus2": 54915
      },
      "params": {
        "R": 0.0002204582269769162,
        "X": 0.0010315275285393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54911_54913_1",
      "ports": {
        "bus1": 54911,
        "bus2": 54913
      },
      "params": {
        "R": -0.00217132898978889,
        "X": -0.07108282297849655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54912_54913_1",
      "ports": {
        "bus1": 54912,
        "bus2": 54913
      },
      "params": {
        "R": 0.01518684159964323,
        "X": 0.49717187881469727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54917_54918_1",
      "ports": {
        "bus1": 54917,
        "bus2": 54918
      },
      "params": {
        "R": 0.00021093839313834906,
        "X": 0.0011135591194033623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54919_54920_1",
      "ports": {
        "bus1": 54920,
        "bus2": 54919
      },
      "params": {
        "R": 0.00020990538178011775,
        "X": 0.015783485025167465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54919_54922_1",
      "ports": {
        "bus1": 54919,
        "bus2": 54922
      },
      "params": {
        "R": 0.00018113119585905224,
        "X": 0.011082934215664864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54919_54923_1",
      "ports": {
        "bus1": 54919,
        "bus2": 54923
      },
      "params": {
        "R": 0.00028498328174464405,
        "X": 0.0011263872729614377,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54919_54924_1",
      "ports": {
        "bus1": 54919,
        "bus2": 54924
      },
      "params": {
        "R": 0.00020404918177518994,
        "X": 0.0010444304207339883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54920_54921_1",
      "ports": {
        "bus1": 54921,
        "bus2": 54920
      },
      "params": {
        "R": 0.0036349983420222998,
        "X": 0.10318324714899063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54925_54926_1",
      "ports": {
        "bus1": 54925,
        "bus2": 54926
      },
      "params": {
        "R": 0.006680644117295742,
        "X": 0.15869173407554626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54925_54927_1",
      "ports": {
        "bus1": 54925,
        "bus2": 54927
      },
      "params": {
        "R": 0.0002073459472740069,
        "X": 0.0011424061376601458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54927_55230_1",
      "ports": {
        "bus1": 54927,
        "bus2": 55230
      },
      "params": {
        "R": 0.01755468174815178,
        "X": 0.0406680703163147,
        "G": 0.0,
        "B": 0.000763659889344126
      },
      "extension": {
        "length": 4184.397077453614,
        "rating": 65.56119322776794
      }
    },
    {
      "class": "Branch",
      "id": "branch_54928_54929_1",
      "ports": {
        "bus1": 54929,
        "bus2": 54928
      },
      "params": {
        "R": 0.00018392506171949208,
        "X": 0.011251463554799557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54928_54930_1",
      "ports": {
        "bus1": 54928,
        "bus2": 54930
      },
      "params": {
        "R": 0.0002670861140359193,
        "X": 0.021797316148877144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54928_54931_1",
      "ports": {
        "bus1": 54928,
        "bus2": 54931
      },
      "params": {
        "R": 0.00025657424703240395,
        "X": 0.0010069229174405336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54928_54932_1",
      "ports": {
        "bus1": 54928,
        "bus2": 54932
      },
      "params": {
        "R": 0.0002837501233443618,
        "X": 0.0010501471115276217,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54933_54934_1",
      "ports": {
        "bus1": 54934,
        "bus2": 54933
      },
      "params": {
        "R": 0.005332175176590681,
        "X": 0.12757858633995056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.012500047683716,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837161,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54933_54938_1",
      "ports": {
        "bus1": 54933,
        "bus2": 54938
      },
      "params": {
        "R": 0.0003321885596960783,
        "X": 0.009855464100837708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54933_54940_1",
      "ports": {
        "bus1": 54933,
        "bus2": 54940
      },
      "params": {
        "R": 0.00023040658561512828,
        "X": 0.00118436967022717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54934_54935_1",
      "ports": {
        "bus1": 54935,
        "bus2": 54934
      },
      "params": {
        "R": 0.0007505203830078244,
        "X": 0.01931433007121086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54934_54939_1",
      "ports": {
        "bus1": 54934,
        "bus2": 54939
      },
      "params": {
        "R": 0.0002054009382845834,
        "X": 0.0010999070946127176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54935_55124_1",
      "ports": {
        "bus1": 55124,
        "bus2": 54935
      },
      "params": {
        "R": 0.0078115356154739865,
        "X": 0.020559795200824738,
        "G": 0.0,
        "B": 0.001191676245070994
      },
      "extension": {
        "length": 3529.3486887817385,
        "rating": 57.60379433631897
      }
    },
    {
      "class": "Branch",
      "id": "branch_54936_54938_1",
      "ports": {
        "bus1": 54936,
        "bus2": 54938
      },
      "params": {
        "R": 0.003003524150699377,
        "X": 0.08910941332578659,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54937_54938_1",
      "ports": {
        "bus1": 54937,
        "bus2": 54938
      },
      "params": {
        "R": 0.003003524150699377,
        "X": 0.08910941332578659,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54940_55070_1",
      "ports": {
        "bus1": 54940,
        "bus2": 55070
      },
      "params": {
        "R": 0.0020174181554466486,
        "X": 0.011240506544709206,
        "G": 0.0,
        "B": 0.005401416216045618
      },
      "extension": {
        "length": 5471.4129147949225,
        "rating": 236.57004833221436
      }
    },
    {
      "class": "Branch",
      "id": "branch_54940_55122_1",
      "ports": {
        "bus1": 54940,
        "bus2": 55122
      },
      "params": {
        "R": 0.0006463000900112092,
        "X": 0.0037745859008282423,
        "G": 0.0,
        "B": 0.005328638479113579
      },
      "extension": {
        "length": 3402.090421600342,
        "rating": 261.6318702697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_54941_54942_1",
      "ports": {
        "bus1": 54941,
        "bus2": 54942
      },
      "params": {
        "R": 0.015184233896434307,
        "X": 0.33954358100891113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54941_54943_1",
      "ports": {
        "bus1": 54941,
        "bus2": 54943
      },
      "params": {
        "R": 0.016076676547527313,
        "X": 0.32260021567344666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54941_54944_1",
      "ports": {
        "bus1": 54941,
        "bus2": 54944
      },
      "params": {
        "R": 0.0477818064391613,
        "X": 1.0867588520050049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54941_54945_1",
      "ports": {
        "bus1": 54941,
        "bus2": 54945
      },
      "params": {
        "R": 0.0002701899502426386,
        "X": 0.0011370369466021657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54941_54946_1",
      "ports": {
        "bus1": 54941,
        "bus2": 54946
      },
      "params": {
        "R": 0.0002159022551495582,
        "X": 0.0010055943857878447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54947_54950_1",
      "ports": {
        "bus1": 54947,
        "bus2": 54950
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0014886856079101562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54947_54951_1",
      "ports": {
        "bus1": 54947,
        "bus2": 54951
      },
      "params": {
        "R": 0.00021664370433427393,
        "X": 0.0010940911015495658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54947_54952_1",
      "ports": {
        "bus1": 54947,
        "bus2": 54952
      },
      "params": {
        "R": 0.000263997440924868,
        "X": 0.001157190534286201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54948_54950_1",
      "ports": {
        "bus1": 54948,
        "bus2": 54950
      },
      "params": {
        "R": 0.013350136578083038,
        "X": 0.30746302008628845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54949_54950_1",
      "ports": {
        "bus1": 54949,
        "bus2": 54950
      },
      "params": {
        "R": 0.013350136578083038,
        "X": 0.30746302008628845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54953_54954_1",
      "ports": {
        "bus1": 54954,
        "bus2": 54953
      },
      "params": {
        "R": 0.0002893657947424799,
        "X": 0.019795041531324387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54953_54956_1",
      "ports": {
        "bus1": 54953,
        "bus2": 54956
      },
      "params": {
        "R": 0.0002554731909185648,
        "X": 0.019520102068781853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54953_54957_1",
      "ports": {
        "bus1": 54953,
        "bus2": 54957
      },
      "params": {
        "R": 0.00023630638315808028,
        "X": 0.016789011657238007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54953_54958_1",
      "ports": {
        "bus1": 54953,
        "bus2": 54958
      },
      "params": {
        "R": 0.00039990534423850477,
        "X": 0.024467991665005684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54953_54959_1",
      "ports": {
        "bus1": 54953,
        "bus2": 54959
      },
      "params": {
        "R": 0.00025334558449685574,
        "X": 0.0011834740871563554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54954_54955_1",
      "ports": {
        "bus1": 54955,
        "bus2": 54954
      },
      "params": {
        "R": 0.004178100265562534,
        "X": 0.13409632444381714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54954_54960_1",
      "ports": {
        "bus1": 54954,
        "bus2": 54960
      },
      "params": {
        "R": 0.0002732842694967985,
        "X": 0.001056032138876617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54961_54962_1",
      "ports": {
        "bus1": 54962,
        "bus2": 54961
      },
      "params": {
        "R": 0.0036413692869246006,
        "X": 0.093648761510849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54961_54965_1",
      "ports": {
        "bus1": 54961,
        "bus2": 54965
      },
      "params": {
        "R": 0.00029506743885576725,
        "X": 0.0011775869643315673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54961_54966_1",
      "ports": {
        "bus1": 54961,
        "bus2": 54966
      },
      "params": {
        "R": 0.00021171105618122965,
        "X": 0.0011843601241707802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54962_54963_1",
      "ports": {
        "bus1": 54962,
        "bus2": 54963
      },
      "params": {
        "R": 0.008838971145451069,
        "X": 0.1618310809135437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54962_54964_1",
      "ports": {
        "bus1": 54962,
        "bus2": 54964
      },
      "params": {
        "R": 0.006138866767287254,
        "X": 0.15218797326087952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54967_54971_1",
      "ports": {
        "bus1": 54967,
        "bus2": 54971
      },
      "params": {
        "R": 0.00042071338975802064,
        "X": 0.025442413985729218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54967_54972_1",
      "ports": {
        "bus1": 54967,
        "bus2": 54972
      },
      "params": {
        "R": 0.000388135202229023,
        "X": 0.030466265976428986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54967_55356_1",
      "ports": {
        "bus1": 55356,
        "bus2": 54967
      },
      "params": {
        "R": 0.0005273817223496735,
        "X": 0.009730542078614235,
        "G": 0.0,
        "B": 1.3544647693634033
      },
      "extension": {
        "length": 74021.48088134766,
        "rating": 2644.5180892944336
      }
    },
    {
      "class": "Branch",
      "id": "branch_54968_54969_1",
      "ports": {
        "bus1": 54969,
        "bus2": 54968
      },
      "params": {
        "R": 0.003272222587838769,
        "X": 0.12142869830131531,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54968_54971_1",
      "ports": {
        "bus1": 54968,
        "bus2": 54971
      },
      "params": {
        "R": -0.00022811726375948638,
        "X": -0.01379526685923338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54968_54973_1",
      "ports": {
        "bus1": 54968,
        "bus2": 54973
      },
      "params": {
        "R": 0.0002608598442748189,
        "X": 0.0010578304063528776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54968_54974_1",
      "ports": {
        "bus1": 54968,
        "bus2": 54974
      },
      "params": {
        "R": 0.0002701431221794337,
        "X": 0.001063839765265584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54970_54971_1",
      "ports": {
        "bus1": 54970,
        "bus2": 54971
      },
      "params": {
        "R": 0.0011157545959576964,
        "X": 0.06747465580701828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54975_54976_1",
      "ports": {
        "bus1": 54976,
        "bus2": 54975
      },
      "params": {
        "R": 0.00012982002226635814,
        "X": 0.010066295973956585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54975_54980_1",
      "ports": {
        "bus1": 54975,
        "bus2": 54980
      },
      "params": {
        "R": 0.00026230086223222315,
        "X": 0.01798892952501774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54976_54979_1",
      "ports": {
        "bus1": 54976,
        "bus2": 54979
      },
      "params": {
        "R": 0.010327119380235672,
        "X": 0.20687125623226166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54976_54981_1",
      "ports": {
        "bus1": 54976,
        "bus2": 54981
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54976_54982_1",
      "ports": {
        "bus1": 54976,
        "bus2": 54982
      },
      "params": {
        "R": 0.0002371506270719692,
        "X": 0.001068880781531334,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54977_54979_1",
      "ports": {
        "bus1": 54977,
        "bus2": 54979
      },
      "params": {
        "R": -0.0041120778769254684,
        "X": -0.0823725014925003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54977_55291_1",
      "ports": {
        "bus1": 54977,
        "bus2": 55291
      },
      "params": {
        "R": 0.006951339542865753,
        "X": 0.01788228377699852,
        "G": 0.0,
        "B": 0.0007444923394359647
      },
      "extension": {
        "length": 2638.9202953491213,
        "rating": 54.494690895080566
      }
    },
    {
      "class": "Branch",
      "id": "branch_54978_54979_1",
      "ports": {
        "bus1": 54978,
        "bus2": 54979
      },
      "params": {
        "R": 0.031609877943992615,
        "X": 0.6332042217254639,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54981_55293_1",
      "ports": {
        "bus1": 55293,
        "bus2": 54981
      },
      "params": {
        "R": 0.0007698924164287746,
        "X": 0.004830905701965094,
        "G": 0.0,
        "B": 0.002104115905240178
      },
      "extension": {
        "length": 2201.6313706970213,
        "rating": 240.954852104187
      }
    },
    {
      "class": "Branch",
      "id": "branch_54983_54984_1",
      "ports": {
        "bus1": 54984,
        "bus2": 54983
      },
      "params": {
        "R": 0.0002443485427647829,
        "X": 0.01828022673726082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54983_54985_1",
      "ports": {
        "bus1": 54983,
        "bus2": 54985
      },
      "params": {
        "R": 0.0002841963723767549,
        "X": 0.019058389589190483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54983_54986_1",
      "ports": {
        "bus1": 54983,
        "bus2": 54986
      },
      "params": {
        "R": 0.0002705815131776035,
        "X": 0.0010942748049274087,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54983_54987_1",
      "ports": {
        "bus1": 54983,
        "bus2": 54987
      },
      "params": {
        "R": 0.0002121198776876554,
        "X": 0.0011368368286639452,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54984_55261_1",
      "ports": {
        "bus1": 54984,
        "bus2": 55261
      },
      "params": {
        "R": 0.003347305580973625,
        "X": 0.021851995959877968,
        "G": 0.0,
        "B": 0.02175889164209366
      },
      "extension": {
        "length": 16488.140419555664,
        "rating": 279.43882942199707
      }
    },
    {
      "class": "Branch",
      "id": "branch_54988_54992_1",
      "ports": {
        "bus1": 54988,
        "bus2": 54992
      },
      "params": {
        "R": 0.00015279313083738089,
        "X": 0.008008847013115883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54988_54993_1",
      "ports": {
        "bus1": 54988,
        "bus2": 54993
      },
      "params": {
        "R": 0.00024810386821627617,
        "X": 0.015415608882904053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54988_54996_1",
      "ports": {
        "bus1": 54988,
        "bus2": 54996
      },
      "params": {
        "R": 0.0002477335510775447,
        "X": 0.001080349669791758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54989_54990_1",
      "ports": {
        "bus1": 54990,
        "bus2": 54989
      },
      "params": {
        "R": 0.005208451766520739,
        "X": 0.20997561514377594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54989_54992_1",
      "ports": {
        "bus1": 54989,
        "bus2": 54992
      },
      "params": {
        "R": 8.673570118844509e-05,
        "X": 0.004546361044049263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54989_54995_1",
      "ports": {
        "bus1": 54989,
        "bus2": 54995
      },
      "params": {
        "R": 0.0002882948610931635,
        "X": 0.0010220084805041552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54990_54994_1",
      "ports": {
        "bus1": 54990,
        "bus2": 54994
      },
      "params": {
        "R": 0.031860027462244034,
        "X": 0.8007840514183044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54991_54992_1",
      "ports": {
        "bus1": 54991,
        "bus2": 54992
      },
      "params": {
        "R": 0.0013274900848045945,
        "X": 0.06958208233118057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54995_55189_1",
      "ports": {
        "bus1": 55189,
        "bus2": 54995
      },
      "params": {
        "R": 0.0017498813103884459,
        "X": 0.010787619277834892,
        "G": 0.0,
        "B": 0.050709739327430725
      },
      "extension": {
        "length": 15966.588068481446,
        "rating": 288.48512172698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_54996_55109_1",
      "ports": {
        "bus1": 54996,
        "bus2": 55109
      },
      "params": {
        "R": 0.00014266211655922234,
        "X": 0.0024378865491598845,
        "G": 0.0,
        "B": 0.25307542085647583
      },
      "extension": {
        "length": 17596.11455749512,
        "rating": 2484.3345642089844
      }
    },
    {
      "class": "Branch",
      "id": "branch_54996_55162_1",
      "ports": {
        "bus1": 54996,
        "bus2": 55162
      },
      "params": {
        "R": 0.00023961515398696065,
        "X": 0.004213863518089056,
        "G": 0.0,
        "B": 0.41856849193573
      },
      "extension": {
        "length": 30387.875855712893,
        "rating": 2648.966407775879
      }
    },
    {
      "class": "Branch",
      "id": "branch_54996_55188_1",
      "ports": {
        "bus1": 54996,
        "bus2": 55188
      },
      "params": {
        "R": 0.00017438888608012348,
        "X": 0.003218723926693201,
        "G": 0.0,
        "B": 0.30365103483200073
      },
      "extension": {
        "length": 21418.265118164065,
        "rating": 2522.1492767333984
      }
    },
    {
      "class": "Branch",
      "id": "branch_54997_55001_1",
      "ports": {
        "bus1": 54997,
        "bus2": 55001
      },
      "params": {
        "R": 0.00019740428251679987,
        "X": 0.01342897117137909,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54997_55002_1",
      "ports": {
        "bus1": 54997,
        "bus2": 55002
      },
      "params": {
        "R": 0.00013764399045612663,
        "X": 0.010338096879422665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54997_55003_1",
      "ports": {
        "bus1": 54997,
        "bus2": 55003
      },
      "params": {
        "R": 0.00015697807248216122,
        "X": 0.011834293603897095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_54997_55004_1",
      "ports": {
        "bus1": 54997,
        "bus2": 55004
      },
      "params": {
        "R": 9.81706180027686e-05,
        "X": 0.006274428218603134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54997_55006_1",
      "ports": {
        "bus1": 54997,
        "bus2": 55006
      },
      "params": {
        "R": 0.0002848138101398945,
        "X": 0.001090249978005886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54998_54999_1",
      "ports": {
        "bus1": 54999,
        "bus2": 54998
      },
      "params": {
        "R": 0.0012920169392600656,
        "X": 0.039806000888347626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54998_55001_1",
      "ports": {
        "bus1": 54998,
        "bus2": 55001
      },
      "params": {
        "R": -3.153354919049889e-05,
        "X": -0.002145156729966402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54998_55005_1",
      "ports": {
        "bus1": 54998,
        "bus2": 55005
      },
      "params": {
        "R": 0.0002807250421028584,
        "X": 0.0011095803929492831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54999_55026_1",
      "ports": {
        "bus1": 54999,
        "bus2": 55026
      },
      "params": {
        "R": 0.009848438203334808,
        "X": 0.02349923178553581,
        "G": 0.0,
        "B": 0.00033714761957526207
      },
      "extension": {
        "length": 2149.921032852173,
        "rating": 56.0912549495697
      }
    },
    {
      "class": "Branch",
      "id": "branch_54999_67372_1",
      "ports": {
        "bus1": 67372,
        "bus2": 54999
      },
      "params": {
        "R": 0.02333824709057808,
        "X": 0.0539209507405758,
        "G": 0.0,
        "B": 0.00668808538466692
      },
      "extension": {
        "length": 13039.41348413086,
        "rating": 73.55979084968567
      }
    },
    {
      "class": "Branch",
      "id": "branch_54999_67689_1",
      "ports": {
        "bus1": 54999,
        "bus2": 67689
      },
      "params": {
        "R": 0.16436292231082916,
        "X": 0.38522866368293757,
        "G": 0.0,
        "B": 0.009486829861998558
      },
      "extension": {
        "length": 45529.4851171875,
        "rating": 52.24039554595947
      }
    },
    {
      "class": "Branch",
      "id": "branch_55000_55001_1",
      "ports": {
        "bus1": 55000,
        "bus2": 55001
      },
      "params": {
        "R": 0.0010497506009414792,
        "X": 0.07141217589378357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55005_55028_1",
      "ports": {
        "bus1": 55005,
        "bus2": 55028
      },
      "params": {
        "R": 0.0006822060095146298,
        "X": 0.003536788746714592,
        "G": 0.0,
        "B": 0.0034691502805799246
      },
      "extension": {
        "length": 2225.9982729034423,
        "rating": 254.33602333068848
      }
    },
    {
      "class": "Branch",
      "id": "branch_55005_67370_1",
      "ports": {
        "bus1": 67370,
        "bus2": 55005
      },
      "params": {
        "R": 0.004556055646389723,
        "X": 0.027707666158676147,
        "G": 0.0,
        "B": 0.024293547496199608
      },
      "extension": {
        "length": 19646.503497070313,
        "rating": 249.1957664489746
      }
    },
    {
      "class": "Branch",
      "id": "branch_55006_55024_1",
      "ports": {
        "bus1": 55024,
        "bus2": 55006
      },
      "params": {
        "R": 1.5346573491115123e-05,
        "X": 0.0002899556129705161,
        "G": 0.0,
        "B": 0.0270481389015913
      },
      "extension": {
        "length": 2048.6538594360354,
        "rating": 2684.969711303711
      }
    },
    {
      "class": "Branch",
      "id": "branch_55007_55008_1",
      "ports": {
        "bus1": 55007,
        "bus2": 55008
      },
      "params": {
        "R": 0.015831109136343002,
        "X": 0.32563990354537964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55007_55009_1",
      "ports": {
        "bus1": 55007,
        "bus2": 55009
      },
      "params": {
        "R": 0.014039901085197926,
        "X": 0.36130231618881226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55007_55010_1",
      "ports": {
        "bus1": 55007,
        "bus2": 55010
      },
      "params": {
        "R": 0.01706908829510212,
        "X": 0.3421820104122162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55007_55011_1",
      "ports": {
        "bus1": 55007,
        "bus2": 55011
      },
      "params": {
        "R": 0.020294198766350746,
        "X": 0.37746721506118774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55007_55012_1",
      "ports": {
        "bus1": 55007,
        "bus2": 55012
      },
      "params": {
        "R": 0.00023289017553906888,
        "X": 0.0011524492874741554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55007_55013_1",
      "ports": {
        "bus1": 55007,
        "bus2": 55013
      },
      "params": {
        "R": 0.00021252818987704813,
        "X": 0.0011386664118617773,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55014_55015_1",
      "ports": {
        "bus1": 55015,
        "bus2": 55014
      },
      "params": {
        "R": 0.0001642866263864562,
        "X": 0.011217734776437283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55014_55017_1",
      "ports": {
        "bus1": 55014,
        "bus2": 55017
      },
      "params": {
        "R": 0.00021802469564136118,
        "X": 0.001109802513383329,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55014_55018_1",
      "ports": {
        "bus1": 55014,
        "bus2": 55018
      },
      "params": {
        "R": 0.0002485543955117464,
        "X": 0.0011788170086219907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55015_55016_1",
      "ports": {
        "bus1": 55016,
        "bus2": 55015
      },
      "params": {
        "R": 0.003543719183653593,
        "X": 0.12154114991426468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55015_55140_1",
      "ports": {
        "bus1": 55015,
        "bus2": 55140
      },
      "params": {
        "R": 0.0023214882239699364,
        "X": 0.012686284258961678,
        "G": 0.0,
        "B": 0.022371988743543625
      },
      "extension": {
        "length": 12064.74583721924,
        "rating": 266.68262481689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_55017_55109_1",
      "ports": {
        "bus1": 55109,
        "bus2": 55017
      },
      "params": {
        "R": 0.00019439226889517158,
        "X": 0.003530594054609537,
        "G": 0.0,
        "B": 0.34854868054389954
      },
      "extension": {
        "length": 25632.906000732422,
        "rating": 2674.4266510009766
      }
    },
    {
      "class": "Branch",
      "id": "branch_55017_55162_1",
      "ports": {
        "bus1": 55017,
        "bus2": 55162
      },
      "params": {
        "R": 0.0002911425835918635,
        "X": 0.0050487276166677475,
        "G": 0.0,
        "B": 0.5474082231521606
      },
      "extension": {
        "length": 37999.10225170899,
        "rating": 2380.4487228393555
      }
    },
    {
      "class": "Branch",
      "id": "branch_55017_55188_1",
      "ports": {
        "bus1": 55017,
        "bus2": 55188
      },
      "params": {
        "R": 0.0003285995335318148,
        "X": 0.004430671222507954,
        "G": 0.0,
        "B": 0.4303016066551209
      },
      "extension": {
        "length": 33630.40528417969,
        "rating": 2660.6021881103516
      }
    },
    {
      "class": "Branch",
      "id": "branch_55017_55379_1",
      "ports": {
        "bus1": 55379,
        "bus2": 55017
      },
      "params": {
        "R": 0.00022703340800944716,
        "X": 0.004047039896249771,
        "G": 0.0,
        "B": 0.3571698069572449
      },
      "extension": {
        "length": 27455.45689379883,
        "rating": 2734.145164489746
      }
    },
    {
      "class": "Branch",
      "id": "branch_55019_55020_1",
      "ports": {
        "bus1": 55019,
        "bus2": 55020
      },
      "params": {
        "R": 0.019335828721523285,
        "X": 0.295858770608902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55019_55021_1",
      "ports": {
        "bus1": 55019,
        "bus2": 55021
      },
      "params": {
        "R": 0.0419444739818573,
        "X": 1.0003445148468018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55019_55022_1",
      "ports": {
        "bus1": 55019,
        "bus2": 55022
      },
      "params": {
        "R": 0.0002195456763729453,
        "X": 0.0010769161162897944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55019_55023_1",
      "ports": {
        "bus1": 55019,
        "bus2": 55023
      },
      "params": {
        "R": 0.0002310369600309059,
        "X": 0.001061423565261066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55024_55025_1",
      "ports": {
        "bus1": 55025,
        "bus2": 55024
      },
      "params": {
        "R": 0.0001404353533871472,
        "X": 0.011003853753209114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55024_55027_1",
      "ports": {
        "bus1": 55024,
        "bus2": 55027
      },
      "params": {
        "R": 0.00021356607612688094,
        "X": 0.015245957300066948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55024_66447_1",
      "ports": {
        "bus1": 55024,
        "bus2": 66447
      },
      "params": {
        "R": 0.00019046153465751559,
        "X": 0.0031671798788011074,
        "G": 0.0,
        "B": 0.33286383748054504
      },
      "extension": {
        "length": 21399.29818286133,
        "rating": 2579.616165161133
      }
    },
    {
      "class": "Branch",
      "id": "branch_55024_67482_1",
      "ports": {
        "bus1": 55024,
        "bus2": 67482
      },
      "params": {
        "R": 0.000576634076423943,
        "X": 0.00902601983398199,
        "G": 0.0,
        "B": 0.9680421352386473
      },
      "extension": {
        "length": 61828.752739746094,
        "rating": 2153.301429748535
      }
    },
    {
      "class": "Branch",
      "id": "branch_55025_55026_1",
      "ports": {
        "bus1": 55026,
        "bus2": 55025
      },
      "params": {
        "R": 0.00449009332805872,
        "X": 0.12100698798894882,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55025_55028_1",
      "ports": {
        "bus1": 55025,
        "bus2": 55028
      },
      "params": {
        "R": 0.00025441907928325236,
        "X": 0.0011180950095877051,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55025_55029_1",
      "ports": {
        "bus1": 55025,
        "bus2": 55029
      },
      "params": {
        "R": 0.00022985840041656047,
        "X": 0.0010552352759987116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55026_67372_1",
      "ports": {
        "bus1": 67372,
        "bus2": 55026
      },
      "params": {
        "R": 0.019765203818678856,
        "X": 0.06127410754561424,
        "G": 0.0,
        "B": 0.0038743973709642887
      },
      "extension": {
        "length": 11483.266841674806,
        "rating": 72.62218594551086
      }
    },
    {
      "class": "Branch",
      "id": "branch_55028_67366_1",
      "ports": {
        "bus1": 67366,
        "bus2": 55028
      },
      "params": {
        "R": 0.006800672970712185,
        "X": 0.035654354840517044,
        "G": 0.0,
        "B": 0.021746305748820305
      },
      "extension": {
        "length": 20286.936080200197,
        "rating": 249.60334300994873
      }
    },
    {
      "class": "Branch",
      "id": "branch_55030_55033_1",
      "ports": {
        "bus1": 55030,
        "bus2": 55033
      },
      "params": {
        "R": 0.00012065639020875096,
        "X": 0.008449564687907696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55030_55034_1",
      "ports": {
        "bus1": 55030,
        "bus2": 55034
      },
      "params": {
        "R": 0.00026139162946492434,
        "X": 0.0010830602841451764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55030_55035_1",
      "ports": {
        "bus1": 55030,
        "bus2": 55035
      },
      "params": {
        "R": 0.0002937486278824508,
        "X": 0.001171607756987214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55031_55033_1",
      "ports": {
        "bus1": 55031,
        "bus2": 55033
      },
      "params": {
        "R": 5.699577741324902e-06,
        "X": 0.0003991415724158287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55032_55033_1",
      "ports": {
        "bus1": 55032,
        "bus2": 55033
      },
      "params": {
        "R": 0.0006599276093766093,
        "X": 0.04621472582221031,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55036_55037_1",
      "ports": {
        "bus1": 55036,
        "bus2": 55037
      },
      "params": {
        "R": 0.01043863594532013,
        "X": 0.21761266887187958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55036_55038_1",
      "ports": {
        "bus1": 55036,
        "bus2": 55038
      },
      "params": {
        "R": 0.04468037188053131,
        "X": 1.0741584300994873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55036_55039_1",
      "ports": {
        "bus1": 55036,
        "bus2": 55039
      },
      "params": {
        "R": 1.178939700126648,
        "X": 19.456375122070312,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55036_55040_1",
      "ports": {
        "bus1": 55036,
        "bus2": 55040
      },
      "params": {
        "R": 0.4515122175216675,
        "X": 10.089223861694336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55036_55041_1",
      "ports": {
        "bus1": 55036,
        "bus2": 55041
      },
      "params": {
        "R": 0.49566003680229187,
        "X": 9.447011947631836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55036_55042_1",
      "ports": {
        "bus1": 55036,
        "bus2": 55042
      },
      "params": {
        "R": 0.00022257876116782424,
        "X": 0.0011139858979731798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55036_55043_1",
      "ports": {
        "bus1": 55036,
        "bus2": 55043
      },
      "params": {
        "R": 0.00020537801901809874,
        "X": 0.0011759521439671516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55044_55045_1",
      "ports": {
        "bus1": 55045,
        "bus2": 55044
      },
      "params": {
        "R": 0.00013733042578678578,
        "X": 0.008873424492776394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55044_55047_1",
      "ports": {
        "bus1": 55044,
        "bus2": 55047
      },
      "params": {
        "R": 0.00029584424919448793,
        "X": 0.023769298568367958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55044_55049_1",
      "ports": {
        "bus1": 55044,
        "bus2": 55049
      },
      "params": {
        "R": 0.00029469295986928046,
        "X": 0.0010200516553595662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55045_55046_1",
      "ports": {
        "bus1": 55046,
        "bus2": 55045
      },
      "params": {
        "R": 0.003686153795570135,
        "X": 0.10968957096338272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55045_55048_1",
      "ports": {
        "bus1": 55045,
        "bus2": 55048
      },
      "params": {
        "R": 0.00023171033535618335,
        "X": 0.0011967048048973083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55050_55051_1",
      "ports": {
        "bus1": 55050,
        "bus2": 55051
      },
      "params": {
        "R": 0.009413427673280239,
        "X": 0.19252660870552063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55050_55052_1",
      "ports": {
        "bus1": 55050,
        "bus2": 55052
      },
      "params": {
        "R": 0.0002893542987294495,
        "X": 0.0010774654801934958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55050_55053_1",
      "ports": {
        "bus1": 55050,
        "bus2": 55053
      },
      "params": {
        "R": 0.00026229018112644553,
        "X": 0.0010889036348089576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55054_55055_1",
      "ports": {
        "bus1": 55055,
        "bus2": 55054
      },
      "params": {
        "R": 0.002457824070006609,
        "X": 0.10020549595355988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55054_55056_1",
      "ports": {
        "bus1": 55054,
        "bus2": 55056
      },
      "params": {
        "R": 0.0028397825080901384,
        "X": 0.08809703588485718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 170.05624616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55054_55057_1",
      "ports": {
        "bus1": 55054,
        "bus2": 55057
      },
      "params": {
        "R": 0.002877060091122985,
        "X": 0.11178234964609146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 171.0625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55054_55058_1",
      "ports": {
        "bus1": 55054,
        "bus2": 55058
      },
      "params": {
        "R": 0.00025319779524579644,
        "X": 0.0011431195307523012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55054_55059_1",
      "ports": {
        "bus1": 55054,
        "bus2": 55059
      },
      "params": {
        "R": 0.00028852937975898385,
        "X": 0.0011596193071454763,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55060_55061_1",
      "ports": {
        "bus1": 55061,
        "bus2": 55060
      },
      "params": {
        "R": 0.00014058302622288465,
        "X": 0.008854014798998833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55061_55062_1",
      "ports": {
        "bus1": 55062,
        "bus2": 55061
      },
      "params": {
        "R": 0.004228382371366024,
        "X": 0.1484047919511795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.012500047683716,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837161,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55061_55066_1",
      "ports": {
        "bus1": 55061,
        "bus2": 55066
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0014743879437446594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55061_55069_1",
      "ports": {
        "bus1": 55061,
        "bus2": 55069
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0002997666597366333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55061_55070_1",
      "ports": {
        "bus1": 55061,
        "bus2": 55070
      },
      "params": {
        "R": 0.00022431094839703292,
        "X": 0.0011092358035966754,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55062_55063_1",
      "ports": {
        "bus1": 55063,
        "bus2": 55062
      },
      "params": {
        "R": 0.0030130294617265463,
        "X": 0.08245684206485748,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55062_55071_1",
      "ports": {
        "bus1": 55062,
        "bus2": 55071
      },
      "params": {
        "R": 0.00025339939747937024,
        "X": 0.001173235708847642,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55064_55066_1",
      "ports": {
        "bus1": 55064,
        "bus2": 55066
      },
      "params": {
        "R": 0.0030972359236329794,
        "X": 0.08217369019985199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55065_55066_1",
      "ports": {
        "bus1": 55065,
        "bus2": 55066
      },
      "params": {
        "R": 0.0030972359236329794,
        "X": 0.08217369019985199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55067_55069_1",
      "ports": {
        "bus1": 55067,
        "bus2": 55069
      },
      "params": {
        "R": 0.0018659853376448154,
        "X": 0.06862474232912064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55068_55069_1",
      "ports": {
        "bus1": 55068,
        "bus2": 55069
      },
      "params": {
        "R": 0.0018659853376448154,
        "X": 0.06862474232912064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55070_55122_1",
      "ports": {
        "bus1": 55122,
        "bus2": 55070
      },
      "params": {
        "R": 0.0012651104480028152,
        "X": 0.0076953875832259655,
        "G": 0.0,
        "B": 0.005761076230555773
      },
      "extension": {
        "length": 4423.054626342773,
        "rating": 271.5567111968994
      }
    },
    {
      "class": "Branch",
      "id": "branch_55070_55664_1",
      "ports": {
        "bus1": 55070,
        "bus2": 55664
      },
      "params": {
        "R": 0.00726900901645422,
        "X": 0.041659437119960785,
        "G": 0.0,
        "B": 0.0878543108701706
      },
      "extension": {
        "length": 40195.429771728515,
        "rating": 333.2507371902466
      }
    },
    {
      "class": "Branch",
      "id": "branch_55072_55073_1",
      "ports": {
        "bus1": 55073,
        "bus2": 55072
      },
      "params": {
        "R": 0.00023721314209979028,
        "X": 0.014942901208996773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55072_55074_1",
      "ports": {
        "bus1": 55072,
        "bus2": 55074
      },
      "params": {
        "R": 0.00027428317116573453,
        "X": 0.0010282180737704039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55072_55075_1",
      "ports": {
        "bus1": 55072,
        "bus2": 55075
      },
      "params": {
        "R": 0.00023909841547720134,
        "X": 0.0010087580885738134,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55076_55077_1",
      "ports": {
        "bus1": 55077,
        "bus2": 55076
      },
      "params": {
        "R": 0.000229731755098328,
        "X": 0.015733836218714714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55076_55078_1",
      "ports": {
        "bus1": 55076,
        "bus2": 55078
      },
      "params": {
        "R": 0.000246322771999985,
        "X": 0.01897359825670719,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55076_55079_1",
      "ports": {
        "bus1": 55076,
        "bus2": 55079
      },
      "params": {
        "R": 0.0009665519464761019,
        "X": 0.06919202953577042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55076_55081_1",
      "ports": {
        "bus1": 55076,
        "bus2": 55081
      },
      "params": {
        "R": 0.0002888310991693288,
        "X": 0.0010912870056927204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55076_55082_1",
      "ports": {
        "bus1": 55076,
        "bus2": 55082
      },
      "params": {
        "R": 0.0002748727274592966,
        "X": 0.0011685136705636978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55077_55080_1",
      "ports": {
        "bus1": 55077,
        "bus2": 55080
      },
      "params": {
        "R": 0.031162505969405174,
        "X": 1.1037095785140991,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55083_55084_1",
      "ports": {
        "bus1": 55084,
        "bus2": 55083
      },
      "params": {
        "R": 0.00017743607168085873,
        "X": 0.014482148922979832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55083_55086_1",
      "ports": {
        "bus1": 55083,
        "bus2": 55086
      },
      "params": {
        "R": 0.00029833908774890006,
        "X": 0.0011859937803819776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55084_55085_1",
      "ports": {
        "bus1": 55085,
        "bus2": 55084
      },
      "params": {
        "R": 0.002720945281907916,
        "X": 0.09878012537956238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55084_55087_1",
      "ports": {
        "bus1": 55084,
        "bus2": 55087
      },
      "params": {
        "R": 0.0002699639881029725,
        "X": 0.0011894794879481196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55088_55091_1",
      "ports": {
        "bus1": 55088,
        "bus2": 55091
      },
      "params": {
        "R": 0.00033398810774087906,
        "X": 0.008011847734451294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55088_55092_1",
      "ports": {
        "bus1": 55088,
        "bus2": 55092
      },
      "params": {
        "R": 0.00026558793615549803,
        "X": 0.0010334199760109186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55089_55091_1",
      "ports": {
        "bus1": 55089,
        "bus2": 55091
      },
      "params": {
        "R": 0.010809164494276047,
        "X": 0.2592941224575043,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55090_55091_1",
      "ports": {
        "bus1": 55090,
        "bus2": 55091
      },
      "params": {
        "R": 0.010809164494276047,
        "X": 0.2592941224575043,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55093_55094_1",
      "ports": {
        "bus1": 55094,
        "bus2": 55093
      },
      "params": {
        "R": 0.0001914907479658723,
        "X": 0.013360798358917236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55093_55097_1",
      "ports": {
        "bus1": 55093,
        "bus2": 55097
      },
      "params": {
        "R": 0.00021476497931871563,
        "X": 0.001131033874116838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55094_55095_1",
      "ports": {
        "bus1": 55095,
        "bus2": 55094
      },
      "params": {
        "R": 0.004199307411909103,
        "X": 0.14693580567836761,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55094_55096_1",
      "ports": {
        "bus1": 55094,
        "bus2": 55096
      },
      "params": {
        "R": 0.00023065623827278614,
        "X": 0.0010208353633061051,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55098_55099_1",
      "ports": {
        "bus1": 55098,
        "bus2": 55099
      },
      "params": {
        "R": 0.013871182687580585,
        "X": 0.29506269097328186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55098_55100_1",
      "ports": {
        "bus1": 55098,
        "bus2": 55100
      },
      "params": {
        "R": 0.01012062281370163,
        "X": 0.2281516194343567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55098_55101_1",
      "ports": {
        "bus1": 55098,
        "bus2": 55101
      },
      "params": {
        "R": 0.010474667884409428,
        "X": 0.23329804837703705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_55098_55102_1",
      "ports": {
        "bus1": 55098,
        "bus2": 55102
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55098_55103_1",
      "ports": {
        "bus1": 55098,
        "bus2": 55103
      },
      "params": {
        "R": 0.0002962292346637696,
        "X": 0.0010571826715022326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55104_55105_1",
      "ports": {
        "bus1": 55105,
        "bus2": 55104
      },
      "params": {
        "R": 0.00024708654382266104,
        "X": 0.017485706135630608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55104_55107_1",
      "ports": {
        "bus1": 55104,
        "bus2": 55107
      },
      "params": {
        "R": 0.0002939124533440918,
        "X": 0.019679231569170952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55104_55109_1",
      "ports": {
        "bus1": 55104,
        "bus2": 55109
      },
      "params": {
        "R": 0.0002991364453919232,
        "X": 0.0011498499661684036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55105_55106_1",
      "ports": {
        "bus1": 55106,
        "bus2": 55105
      },
      "params": {
        "R": 0.0036420607939362526,
        "X": 0.11438382416963577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55105_55108_1",
      "ports": {
        "bus1": 55105,
        "bus2": 55108
      },
      "params": {
        "R": 0.00020266148203518242,
        "X": 0.0010617871303111315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55108_55189_1",
      "ports": {
        "bus1": 55108,
        "bus2": 55189
      },
      "params": {
        "R": 0.002817549044266343,
        "X": 0.017171896994113922,
        "G": 0.0,
        "B": 0.0120418481528759
      },
      "extension": {
        "length": 10555.266020690919,
        "rating": 234.002685546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_55109_55188_1",
      "ports": {
        "bus1": 55109,
        "bus2": 55188
      },
      "params": {
        "R": 6.816164386691526e-05,
        "X": 0.0013350207591429353,
        "G": 0.0,
        "B": 0.13317587971687317
      },
      "extension": {
        "length": 10388.713675231935,
        "rating": 2493.009567260742
      }
    },
    {
      "class": "Branch",
      "id": "branch_55110_55111_1",
      "ports": {
        "bus1": 55111,
        "bus2": 55110
      },
      "params": {
        "R": 0.0001271199289476499,
        "X": 0.008694744668900967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55110_55114_1",
      "ports": {
        "bus1": 55110,
        "bus2": 55114
      },
      "params": {
        "R": 0.00025357765844091773,
        "X": 0.00108279287815094,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55111_55112_1",
      "ports": {
        "bus1": 55112,
        "bus2": 55111
      },
      "params": {
        "R": 0.0035785017535090446,
        "X": 0.12537682056427002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55111_55113_1",
      "ports": {
        "bus1": 55111,
        "bus2": 55113
      },
      "params": {
        "R": 0.0002883010602090508,
        "X": 0.0011112315114587545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55114_55188_1",
      "ports": {
        "bus1": 55114,
        "bus2": 55188
      },
      "params": {
        "R": 0.001635504886507988,
        "X": 0.025687480345368385,
        "G": 0.0,
        "B": 2.5031452178955083
      },
      "extension": {
        "length": 181575.00542285157,
        "rating": 1822.1418380737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_55114_58256_1",
      "ports": {
        "bus1": 55114,
        "bus2": 58256
      },
      "params": {
        "R": 0.0015485120238736272,
        "X": 0.02631046250462532,
        "G": 0.0,
        "B": 2.4585742950439453
      },
      "extension": {
        "length": 194080.51149609376,
        "rating": 2347.4443435668945
      }
    },
    {
      "class": "Branch",
      "id": "branch_55114_58320_1",
      "ports": {
        "bus1": 55114,
        "bus2": 58320
      },
      "params": {
        "R": 0.0017454092158004642,
        "X": 0.03331495076417923,
        "G": 0.0,
        "B": 3.217700481414795
      },
      "extension": {
        "length": 230719.3631015625,
        "rating": 2460.1547241210938
      }
    },
    {
      "class": "Branch",
      "id": "branch_55114_58385_1",
      "ports": {
        "bus1": 55114,
        "bus2": 58385
      },
      "params": {
        "R": 0.0002832856262102723,
        "X": 0.005062348674982786,
        "G": 0.0,
        "B": 0.6573908329010011
      },
      "extension": {
        "length": 38769.302867431645,
        "rating": 2400.4112243652344
      }
    },
    {
      "class": "Branch",
      "id": "branch_55115_55116_1",
      "ports": {
        "bus1": 55116,
        "bus2": 55115
      },
      "params": {
        "R": 0.00030289613641798496,
        "X": 0.019882697612047195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55115_55117_1",
      "ports": {
        "bus1": 55115,
        "bus2": 55117
      },
      "params": {
        "R": 0.00015433250518981367,
        "X": 0.011014565825462341,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092896,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_55115_55118_1",
      "ports": {
        "bus1": 55115,
        "bus2": 55118
      },
      "params": {
        "R": 0.00022283037833403796,
        "X": 0.0011187634663656354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55115_55119_1",
      "ports": {
        "bus1": 55115,
        "bus2": 55119
      },
      "params": {
        "R": 0.00021671513968613,
        "X": 0.0010125600965693593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55116_55298_1",
      "ports": {
        "bus1": 55116,
        "bus2": 55298
      },
      "params": {
        "R": 0.011167705059051514,
        "X": 0.061401013284921646,
        "G": 0.0,
        "B": 0.026598673313856125
      },
      "extension": {
        "length": 22975.206781860354,
        "rating": 230.8762788772583
      }
    },
    {
      "class": "Branch",
      "id": "branch_55120_55121_1",
      "ports": {
        "bus1": 55120,
        "bus2": 55121
      },
      "params": {
        "R": 0.00029966922011226416,
        "X": 0.0011099728289991617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55122_55123_1",
      "ports": {
        "bus1": 55123,
        "bus2": 55122
      },
      "params": {
        "R": 0.0033498969860374928,
        "X": 0.12439487874507904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.012500047683716,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837161,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55123_55124_1",
      "ports": {
        "bus1": 55124,
        "bus2": 55123
      },
      "params": {
        "R": 0.001679974957369268,
        "X": 0.04510147497057915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55123_55125_1",
      "ports": {
        "bus1": 55123,
        "bus2": 55125
      },
      "params": {
        "R": 0.0002602248277980834,
        "X": 0.0011694562854245305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55123_55126_1",
      "ports": {
        "bus1": 55123,
        "bus2": 55126
      },
      "params": {
        "R": 0.00021214125445112586,
        "X": 0.001026557176373899,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55127_55128_1",
      "ports": {
        "bus1": 55128,
        "bus2": 55127
      },
      "params": {
        "R": 0.003876321017742157,
        "X": 0.1252584457397461,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55127_55129_1",
      "ports": {
        "bus1": 55127,
        "bus2": 55129
      },
      "params": {
        "R": 0.00028687421581707895,
        "X": 0.0011919050011783838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55127_55130_1",
      "ports": {
        "bus1": 55127,
        "bus2": 55130
      },
      "params": {
        "R": 0.00021271308651193976,
        "X": 0.0011222907342016697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55131_55132_1",
      "ports": {
        "bus1": 55132,
        "bus2": 55131
      },
      "params": {
        "R": 0.004486221354454756,
        "X": 0.1258135735988617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55131_55135_1",
      "ports": {
        "bus1": 55131,
        "bus2": 55135
      },
      "params": {
        "R": 0.00011647376231849194,
        "X": 0.0036647245287895203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55131_55136_1",
      "ports": {
        "bus1": 55131,
        "bus2": 55136
      },
      "params": {
        "R": 0.00022838450968265533,
        "X": 0.0011811897857114673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55131_55137_1",
      "ports": {
        "bus1": 55131,
        "bus2": 55137
      },
      "params": {
        "R": 0.00020778935868293047,
        "X": 0.0010343990288674831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55133_55135_1",
      "ports": {
        "bus1": 55133,
        "bus2": 55135
      },
      "params": {
        "R": 0.002717929193750024,
        "X": 0.08551670610904694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55134_55135_1",
      "ports": {
        "bus1": 55134,
        "bus2": 55135
      },
      "params": {
        "R": 0.002717929193750024,
        "X": 0.08551670610904694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55138_55139_1",
      "ports": {
        "bus1": 55138,
        "bus2": 55139
      },
      "params": {
        "R": 0.004605920519679785,
        "X": 0.15988698601722717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55138_55140_1",
      "ports": {
        "bus1": 55138,
        "bus2": 55140
      },
      "params": {
        "R": 0.00024813381605781615,
        "X": 0.0011212726822122931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55138_55141_1",
      "ports": {
        "bus1": 55138,
        "bus2": 55141
      },
      "params": {
        "R": 0.00029428204288706183,
        "X": 0.0010457022581249475,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55140_55380_1",
      "ports": {
        "bus1": 55140,
        "bus2": 55380
      },
      "params": {
        "R": 0.004364906810224056,
        "X": 0.032039906829595566,
        "G": 0.0,
        "B": 0.028885824605822563
      },
      "extension": {
        "length": 20921.973876342774,
        "rating": 253.18684577941895
      }
    },
    {
      "class": "Branch",
      "id": "branch_55142_55143_1",
      "ports": {
        "bus1": 55143,
        "bus2": 55142
      },
      "params": {
        "R": 0.0009289183653891087,
        "X": 0.03080453909933567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55142_55146_1",
      "ports": {
        "bus1": 55142,
        "bus2": 55146
      },
      "params": {
        "R": 0.012095838785171509,
        "X": 0.4118763208389282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55142_55147_1",
      "ports": {
