        "bus1": 55142,
        "bus2": 55147
      },
      "params": {
        "R": 0.0002287730312673375,
        "X": 0.001052600098773837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55142_55148_1",
      "ports": {
        "bus1": 55142,
        "bus2": 55148
      },
      "params": {
        "R": 0.00027811445761471987,
        "X": 0.0011012731119990349,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55143_55144_1",
      "ports": {
        "bus1": 55143,
        "bus2": 55144
      },
      "params": {
        "R": 0.01426566019654274,
        "X": 0.30922195315361023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55143_55145_1",
      "ports": {
        "bus1": 55143,
        "bus2": 55145
      },
      "params": {
        "R": 0.025592228397727013,
        "X": 0.470083087682724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55149_55150_1",
      "ports": {
        "bus1": 55150,
        "bus2": 55149
      },
      "params": {
        "R": 0.0002078049728879705,
        "X": 0.014925764873623848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55149_55152_1",
      "ports": {
        "bus1": 55149,
        "bus2": 55152
      },
      "params": {
        "R": 0.0002497208188287914,
        "X": 0.0010744560277089477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55150_55151_1",
      "ports": {
        "bus1": 55151,
        "bus2": 55150
      },
      "params": {
        "R": 0.0011484164278954268,
        "X": 0.05193841829895973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55150_55153_1",
      "ports": {
        "bus1": 55150,
        "bus2": 55153
      },
      "params": {
        "R": 0.00020361931819934398,
        "X": 0.0010278756963089108,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55154_55155_1",
      "ports": {
        "bus1": 55154,
        "bus2": 55155
      },
      "params": {
        "R": 0.021013878285884857,
        "X": 0.49698320031166077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55154_55156_1",
      "ports": {
        "bus1": 55154,
        "bus2": 55156
      },
      "params": {
        "R": 0.0002635436540003866,
        "X": 0.0011674913112074137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55157_55158_1",
      "ports": {
        "bus1": 55157,
        "bus2": 55158
      },
      "params": {
        "R": 0.00024708276032470167,
        "X": 0.001144939218647778,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55159_55160_1",
      "ports": {
        "bus1": 55160,
        "bus2": 55159
      },
      "params": {
        "R": 0.00018614318105392158,
        "X": 0.012934976257383823,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55159_55161_1",
      "ports": {
        "bus1": 55159,
        "bus2": 55161
      },
      "params": {
        "R": 0.00016364417388103902,
        "X": 0.012093461118638515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55159_55162_1",
      "ports": {
        "bus1": 55159,
        "bus2": 55162
      },
      "params": {
        "R": 0.0002724778314586729,
        "X": 0.0010541665833443403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55159_55163_1",
      "ports": {
        "bus1": 55159,
        "bus2": 55163
      },
      "params": {
        "R": 0.00024098734138533473,
        "X": 0.001109856995753944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55164_55165_1",
      "ports": {
        "bus1": 55164,
        "bus2": 55165
      },
      "params": {
        "R": 0.0002639485173858702,
        "X": 0.0011099340626969934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55166_55167_1",
      "ports": {
        "bus1": 55167,
        "bus2": 55166
      },
      "params": {
        "R": 0.003964665345847607,
        "X": 0.10947315394878387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55166_55168_1",
      "ports": {
        "bus1": 55166,
        "bus2": 55168
      },
      "params": {
        "R": 0.00021767844737041742,
        "X": 0.0011843902757391334,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55166_55169_1",
      "ports": {
        "bus1": 55166,
        "bus2": 55169
      },
      "params": {
        "R": 0.00024069397477433085,
        "X": 0.0010241178097203374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55170_55173_1",
      "ports": {
        "bus1": 55170,
        "bus2": 55173
      },
      "params": {
        "R": 0.012668618932366371,
        "X": 0.4789702892303467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55170_55174_1",
      "ports": {
        "bus1": 55170,
        "bus2": 55174
      },
      "params": {
        "R": 0.003168100258335471,
        "X": 0.10803570598363876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55170_55175_1",
      "ports": {
        "bus1": 55170,
        "bus2": 55175
      },
      "params": {
        "R": 0.0031155480537563562,
        "X": 0.11970964819192886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55170_55176_1",
      "ports": {
        "bus1": 55170,
        "bus2": 55176
      },
      "params": {
        "R": 0.0023455640766769648,
        "X": 0.06821426749229431,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55170_55178_1",
      "ports": {
        "bus1": 55170,
        "bus2": 55178
      },
      "params": {
        "R": 0.0002746255195233971,
        "X": 0.0010007780510932207,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55170_55179_1",
      "ports": {
        "bus1": 55170,
        "bus2": 55179
      },
      "params": {
        "R": 0.00029664699104614556,
        "X": 0.001165614346973598,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55171_55173_1",
      "ports": {
        "bus1": 55171,
        "bus2": 55173
      },
      "params": {
        "R": -0.008702747523784637,
        "X": -0.3290301561355591,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55171_55177_1",
      "ports": {
        "bus1": 55171,
        "bus2": 55177
      },
      "params": {
        "R": 0.013895606622099876,
        "X": 0.3452548086643219,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_55172_55173_1",
      "ports": {
        "bus1": 55172,
        "bus2": 55173
      },
      "params": {
        "R": 0.021253978833556175,
        "X": 0.8035621643066406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55180_55181_1",
      "ports": {
        "bus1": 55181,
        "bus2": 55180
      },
      "params": {
        "R": 0.003263394348323345,
        "X": 0.09659376740455627,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55180_55182_1",
      "ports": {
        "bus1": 55180,
        "bus2": 55182
      },
      "params": {
        "R": 0.00023204843455459923,
        "X": 0.0011352217989042401,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55180_55183_1",
      "ports": {
        "bus1": 55180,
        "bus2": 55183
      },
      "params": {
        "R": 0.00025567025295458734,
        "X": 0.0010677954414859414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55184_55185_1",
      "ports": {
        "bus1": 55185,
        "bus2": 55184
      },
      "params": {
        "R": 0.00019335641991347075,
        "X": 0.012369596399366856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55184_55187_1",
      "ports": {
        "bus1": 55184,
        "bus2": 55187
      },
      "params": {
        "R": 0.00027700982172973454,
        "X": 0.02108658105134964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55184_55188_1",
      "ports": {
        "bus1": 55184,
        "bus2": 55188
      },
      "params": {
        "R": 0.0002956016396638006,
        "X": 0.001044136588461697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55185_55186_1",
      "ports": {
        "bus1": 55186,
        "bus2": 55185
      },
      "params": {
        "R": 0.0014978391118347645,
        "X": 0.053591784089803696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55185_55189_1",
      "ports": {
        "bus1": 55185,
        "bus2": 55189
      },
      "params": {
        "R": 0.0002811073500197381,
        "X": 0.0011637895368039608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55190_55191_1",
      "ports": {
        "bus1": 55190,
        "bus2": 55191
      },
      "params": {
        "R": 0.000280262203887105,
        "X": 0.001115127350203693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55192_55195_1",
      "ports": {
        "bus1": 55192,
        "bus2": 55195
      },
      "params": {
        "R": 0.0009633228182792664,
        "X": 0.019925445318222046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55192_55196_1",
      "ports": {
        "bus1": 55192,
        "bus2": 55196
      },
      "params": {
        "R": 0.022757265716791153,
        "X": 0.4076399803161621,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55192_55197_1",
      "ports": {
        "bus1": 55192,
        "bus2": 55197
      },
      "params": {
        "R": 0.01554065104573965,
        "X": 0.36147359013557434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55192_55198_1",
      "ports": {
        "bus1": 55192,
        "bus2": 55198
      },
      "params": {
        "R": 0.01615835912525654,
        "X": 0.3732564449310303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55192_55199_1",
      "ports": {
        "bus1": 55192,
        "bus2": 55199
      },
      "params": {
        "R": 0.0002880553074646741,
        "X": 0.0011580721475183964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55192_55200_1",
      "ports": {
        "bus1": 55192,
        "bus2": 55200
      },
      "params": {
        "R": 0.00026286288630217314,
        "X": 0.0010115402983501554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55193_55195_1",
      "ports": {
        "bus1": 55193,
        "bus2": 55195
      },
      "params": {
        "R": 0.008821655064821243,
        "X": 0.18246792256832123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55194_55195_1",
      "ports": {
        "bus1": 55194,
        "bus2": 55195
      },
      "params": {
        "R": 0.008821655064821243,
        "X": 0.18246792256832123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55199_55342_1",
      "ports": {
        "bus1": 55342,
        "bus2": 55199
      },
      "params": {
        "R": 0.0064022415317595005,
        "X": 0.014227068983018398,
        "G": 0.0,
        "B": 0.000522481044754386
      },
      "extension": {
        "length": 2104.6570050201417,
        "rating": 62.29751706123352
      }
    },
    {
      "class": "Branch",
      "id": "branch_55201_55204_1",
      "ports": {
        "bus1": 55201,
        "bus2": 55204
      },
      "params": {
        "R": 0.00021318322978913784,
        "X": 0.014230855740606785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55201_55206_1",
      "ports": {
        "bus1": 55201,
        "bus2": 55206
      },
      "params": {
        "R": 0.0005933079519309103,
        "X": 0.04216395318508148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55201_55208_1",
      "ports": {
        "bus1": 55201,
        "bus2": 55208
      },
      "params": {
        "R": 0.0006077617290429771,
        "X": 0.04316702112555504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55201_55209_1",
      "ports": {
        "bus1": 55201,
        "bus2": 55209
      },
      "params": {
        "R": 0.00024115436826832592,
        "X": 0.0010445991065353155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55201_55210_1",
      "ports": {
        "bus1": 55201,
        "bus2": 55210
      },
      "params": {
        "R": 0.00024180767650250345,
        "X": 0.0011296967277303338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55202_55204_1",
      "ports": {
        "bus1": 55202,
        "bus2": 55204
      },
      "params": {
        "R": 4.3632229790091515e-05,
        "X": 0.002912626601755619,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55202_55205_1",
      "ports": {
        "bus1": 55202,
        "bus2": 55205
      },
      "params": {
        "R": 0.004930186551064253,
        "X": 0.14328178763389587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55202_55207_1",
      "ports": {
        "bus1": 55202,
        "bus2": 55207
      },
      "params": {
        "R": 0.0052704219706356525,
        "X": 0.12723113596439362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_55203_55204_1",
      "ports": {
        "bus1": 55203,
        "bus2": 55204
      },
      "params": {
        "R": 0.0015690873842686415,
        "X": 0.10474299639463425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55211_55214_1",
      "ports": {
        "bus1": 55211,
        "bus2": 55214
      },
      "params": {
        "R": 0.0012887101620435715,
        "X": 0.024129897356033325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55211_55215_1",
      "ports": {
        "bus1": 55211,
        "bus2": 55215
      },
      "params": {
        "R": 0.00029554107459262013,
        "X": 0.001038200338371098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55211_55216_1",
      "ports": {
        "bus1": 55211,
        "bus2": 55216
      },
      "params": {
        "R": 0.00023343249631579965,
        "X": 0.001055828994140029,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55212_55214_1",
      "ports": {
        "bus1": 55212,
        "bus2": 55214
      },
      "params": {
        "R": 0.014944907277822495,
        "X": 0.27982935309410095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55213_55214_1",
      "ports": {
        "bus1": 55213,
        "bus2": 55214
      },
      "params": {
        "R": 0.014944907277822495,
        "X": 0.27982935309410095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55217_55220_1",
      "ports": {
        "bus1": 55217,
        "bus2": 55220
      },
      "params": {
        "R": -0.0010961135849356651,
        "X": -0.019194215536117554,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55217_55221_1",
      "ports": {
        "bus1": 55217,
        "bus2": 55221
      },
      "params": {
        "R": 0.00022984993120189756,
        "X": 0.0011581808794289827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55218_55220_1",
      "ports": {
        "bus1": 55218,
        "bus2": 55220
      },
      "params": {
        "R": 0.016598302870988846,
        "X": 0.29065558314323425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55219_55220_1",
      "ports": {
        "bus1": 55219,
        "bus2": 55220
      },
      "params": {
        "R": 0.016598302870988846,
        "X": 0.29065558314323425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55222_55223_1",
      "ports": {
        "bus1": 55222,
        "bus2": 55223
      },
      "params": {
        "R": 0.018288906663656235,
        "X": 0.4150812029838562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55222_55224_1",
      "ports": {
        "bus1": 55222,
        "bus2": 55224
      },
      "params": {
        "R": 0.0002866667928174138,
        "X": 0.001146539580076933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55225_55226_1",
      "ports": {
        "bus1": 55225,
        "bus2": 55226
      },
      "params": {
        "R": 0.00023280443565454334,
        "X": 0.0010651834309101105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55227_55228_1",
      "ports": {
        "bus1": 55227,
        "bus2": 55228
      },
      "params": {
        "R": 0.00782791804522276,
        "X": 0.17129738628864288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55227_55229_1",
      "ports": {
        "bus1": 55227,
        "bus2": 55229
      },
      "params": {
        "R": 0.013675885275006294,
        "X": 0.26268473267555237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55227_55230_1",
      "ports": {
        "bus1": 55227,
        "bus2": 55230
      },
      "params": {
        "R": 0.00029934392659924924,
        "X": 0.0010440113255754113,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55227_55231_1",
      "ports": {
        "bus1": 55227,
        "bus2": 55231
      },
      "params": {
        "R": 0.00022745862952433527,
        "X": 0.0010736356489360332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55232_55233_1",
      "ports": {
        "bus1": 55233,
        "bus2": 55232
      },
      "params": {
        "R": 0.00025754174566827714,
        "X": 0.016228871420025826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55232_55237_1",
      "ports": {
        "bus1": 55232,
        "bus2": 55237
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0015906896442174911,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55232_55238_1",
      "ports": {
        "bus1": 55232,
        "bus2": 55238
      },
      "params": {
        "R": 0.0002824685943778604,
        "X": 0.0010603117989376187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55232_55239_1",
      "ports": {
        "bus1": 55232,
        "bus2": 55239
      },
      "params": {
        "R": 0.00027055206010118127,
        "X": 0.0010538094211369753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55233_55234_1",
      "ports": {
        "bus1": 55234,
        "bus2": 55233
      },
      "params": {
        "R": 0.0045491792261600494,
        "X": 0.15885448455810547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55235_55237_1",
      "ports": {
        "bus1": 55235,
        "bus2": 55237
      },
      "params": {
        "R": 0.00027487860643304884,
        "X": 0.021266266703605652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55236_55237_1",
      "ports": {
        "bus1": 55236,
        "bus2": 55237
      },
      "params": {
        "R": 0.00027487860643304884,
        "X": 0.021266266703605652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55240_55241_1",
      "ports": {
        "bus1": 55241,
        "bus2": 55240
      },
      "params": {
        "R": 0.004005247261375189,
        "X": 0.12994004786014557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55240_55243_1",
      "ports": {
        "bus1": 55240,
        "bus2": 55243
      },
      "params": {
        "R": 0.0002541365392971784,
        "X": 0.0011988652404397726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55240_55244_1",
      "ports": {
        "bus1": 55240,
        "bus2": 55244
      },
      "params": {
        "R": 0.00026870600413531065,
        "X": 0.0010267250472679734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55241_55242_1",
      "ports": {
        "bus1": 55241,
        "bus2": 55242
      },
      "params": {
        "R": 0.014399165287613869,
        "X": 0.22884255647659302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55245_55246_1",
      "ports": {
        "bus1": 55245,
        "bus2": 55246
      },
      "params": {
        "R": 0.00020271060930099338,
        "X": 0.001165476394817233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55247_55248_1",
      "ports": {
        "bus1": 55248,
        "bus2": 55247
      },
      "params": {
        "R": 0.00014943545102141798,
        "X": 0.009600210934877396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55247_55250_1",
      "ports": {
        "bus1": 55247,
        "bus2": 55250
      },
      "params": {
        "R": 0.00027873634826391935,
        "X": 0.01874450407922268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55247_55251_1",
      "ports": {
        "bus1": 55247,
        "bus2": 55251
      },
      "params": {
        "R": 0.0004803805786650628,
        "X": 0.02674032747745514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55247_55252_1",
      "ports": {
        "bus1": 55247,
        "bus2": 55252
      },
      "params": {
        "R": 0.00039255726733244956,
        "X": 0.027332210913300514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55247_55253_1",
      "ports": {
        "bus1": 55247,
        "bus2": 55253
      },
      "params": {
        "R": 0.00031953619327396154,
        "X": 0.020722445100545883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55248_55249_1",
      "ports": {
        "bus1": 55249,
        "bus2": 55248
      },
      "params": {
        "R": 0.004464763216674328,
        "X": 0.14005306363105774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55248_55254_1",
      "ports": {
        "bus1": 55248,
        "bus2": 55254
      },
      "params": {
        "R": 0.0002341193612664938,
        "X": 0.0010883574141189456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55248_55255_1",
      "ports": {
        "bus1": 55248,
        "bus2": 55255
      },
      "params": {
        "R": 0.00024993278202600777,
        "X": 0.0011385269463062286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55256_55259_1",
      "ports": {
        "bus1": 55256,
        "bus2": 55259
      },
      "params": {
        "R": 0.004773519467562437,
        "X": 0.16012227535247803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55256_55261_1",
      "ports": {
        "bus1": 55256,
        "bus2": 55261
      },
      "params": {
        "R": 0.00022964594245422632,
        "X": 0.0010665594600141048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55256_55262_1",
      "ports": {
        "bus1": 55256,
        "bus2": 55262
      },
      "params": {
        "R": 0.00025712145725265145,
        "X": 0.0010015248553827405,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55257_55259_1",
      "ports": {
        "bus1": 55257,
        "bus2": 55259
      },
      "params": {
        "R": -0.0016376026906073093,
        "X": -0.05493151396512985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55257_55260_1",
      "ports": {
        "bus1": 55257,
        "bus2": 55260
      },
      "params": {
        "R": 0.003525080857798457,
        "X": 0.059589680284261703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55258_55259_1",
      "ports": {
        "bus1": 55258,
        "bus2": 55259
      },
      "params": {
        "R": 0.01567470282316208,
        "X": 0.5257900953292847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55263_55264_1",
      "ports": {
        "bus1": 55263,
        "bus2": 55264
      },
      "params": {
        "R": 0.00026609672931954265,
        "X": 0.0011975312372669578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55265_55266_1",
      "ports": {
        "bus1": 55266,
        "bus2": 55265
      },
      "params": {
        "R": 0.00013212970225140452,
        "X": 0.010716192424297333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55265_55268_1",
      "ports": {
        "bus1": 55265,
        "bus2": 55268
      },
      "params": {
        "R": 0.00026814357261173427,
        "X": 0.017701325938105583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55265_55269_1",
      "ports": {
        "bus1": 55265,
        "bus2": 55269
      },
      "params": {
        "R": 0.0002921846171375364,
        "X": 0.015049268491566181,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55265_55272_1",
      "ports": {
        "bus1": 55265,
        "bus2": 55272
      },
      "params": {
        "R": 0.00021432896028272808,
        "X": 0.0011075031943619251,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55266_55267_1",
      "ports": {
        "bus1": 55267,
        "bus2": 55266
      },
      "params": {
        "R": 0.0050404430367052555,
        "X": 0.13530123233795166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55266_55271_1",
      "ports": {
        "bus1": 55266,
        "bus2": 55271
      },
      "params": {
        "R": 0.0002701749908737838,
        "X": 0.0010691985953599215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55267_55270_1",
      "ports": {
        "bus1": 55267,
        "bus2": 55270
      },
      "params": {
        "R": 0.024425657466053963,
        "X": 0.3645162582397461,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55273_55276_1",
      "ports": {
        "bus1": 55273,
        "bus2": 55276
      },
      "params": {
        "R": 0.0019078587647527456,
        "X": 0.05276245251297951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55273_55277_1",
      "ports": {
        "bus1": 55273,
        "bus2": 55277
      },
      "params": {
        "R": 0.0002307198737980798,
        "X": 0.0010167130967602134,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55273_55278_1",
      "ports": {
        "bus1": 55273,
        "bus2": 55278
      },
      "params": {
        "R": 0.00023963494459167123,
        "X": 0.0010581639362499118,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55274_55276_1",
      "ports": {
        "bus1": 55274,
        "bus2": 55276
      },
      "params": {
        "R": 0.0021847893949598074,
        "X": 0.060421112924814224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55274_55342_1",
      "ports": {
        "bus1": 55342,
        "bus2": 55274
      },
      "params": {
        "R": 0.011500002816319466,
        "X": 0.02822399139404297,
        "G": 0.0,
        "B": 0.0023906277492642403
      },
      "extension": {
        "length": 6096.747768310547,
        "rating": 53.42564582824707
      }
    },
    {
      "class": "Branch",
      "id": "branch_55275_55276_1",
      "ports": {
        "bus1": 55275,
        "bus2": 55276
      },
      "params": {
        "R": 0.01590380258858204,
        "X": 0.43982499837875366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55279_55280_1",
      "ports": {
        "bus1": 55280,
        "bus2": 55279
      },
      "params": {
        "R": 0.00019726280879694968,
        "X": 0.014363296329975128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55279_55288_1",
      "ports": {
        "bus1": 55279,
        "bus2": 55288
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55279_55289_1",
      "ports": {
        "bus1": 55279,
        "bus2": 55289
      },
      "params": {
        "R": 0.00028469334938563406,
        "X": 0.001049945130944252,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55280_55281_1",
      "ports": {
        "bus1": 55281,
        "bus2": 55280
      },
      "params": {
        "R": 0.0055838823318481445,
        "X": 0.13617749512195587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55281_55284_1",
      "ports": {
        "bus1": 55281,
        "bus2": 55284
      },
      "params": {
        "R": 0.0010958900675177574,
        "X": 0.013916745781898499,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55281_55287_1",
      "ports": {
        "bus1": 55281,
        "bus2": 55287
      },
      "params": {
        "R": -0.0008707363158464432,
        "X": -0.017113089561462402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55282_55284_1",
      "ports": {
        "bus1": 55282,
        "bus2": 55284
      },
      "params": {
        "R": 0.013221831992268562,
        "X": 0.16790460050106049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55283_55284_1",
      "ports": {
        "bus1": 55283,
        "bus2": 55284
      },
      "params": {
        "R": 0.013221831992268562,
        "X": 0.16790460050106049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55285_55287_1",
      "ports": {
        "bus1": 55285,
        "bus2": 55287
      },
      "params": {
        "R": 0.017066992819309235,
        "X": 0.3354276120662689,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55286_55287_1",
      "ports": {
        "bus1": 55286,
        "bus2": 55287
      },
      "params": {
        "R": 0.017066992819309235,
        "X": 0.3354276120662689,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55288_58497_1",
      "ports": {
        "bus1": 58497,
        "bus2": 55288
      },
      "params": {
        "R": 0.0001886893151095137,
        "X": 0.003354123793542385,
        "G": 0.0,
        "B": 0.36796271800994873
      },
      "extension": {
        "length": 24599.496567260743,
        "rating": 2561.8587493896484
      }
    },
    {
      "class": "Branch",
      "id": "branch_55288_67749_1",
      "ports": {
        "bus1": 55288,
        "bus2": 67749
      },
      "params": {
        "R": 0.0003564335638657212,
        "X": 0.00538793858140707,
        "G": 0.0,
        "B": 0.9204568266868591
      },
      "extension": {
        "length": 44068.374208740235,
        "rating": 2369.9472427368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_55290_55291_1",
      "ports": {
        "bus1": 55291,
        "bus2": 55290
      },
      "params": {
        "R": 0.0029751111287623644,
        "X": 0.09502436220645905,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55290_55292_1",
      "ports": {
        "bus1": 55290,
        "bus2": 55292
      },
      "params": {
        "R": 0.0029989599715918303,
        "X": 0.09966211766004562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55290_55293_1",
      "ports": {
        "bus1": 55290,
        "bus2": 55293
      },
      "params": {
        "R": 0.0002819920773617923,
        "X": 0.0011899730889126658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55290_55294_1",
      "ports": {
        "bus1": 55290,
        "bus2": 55294
      },
      "params": {
        "R": 0.00027704008971340954,
        "X": 0.0010447545209899545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55295_55296_1",
      "ports": {
        "bus1": 55296,
        "bus2": 55295
      },
      "params": {
        "R": 0.0030214388389140368,
        "X": 0.11480723321437836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55295_55298_1",
      "ports": {
        "bus1": 55295,
        "bus2": 55298
      },
      "params": {
        "R": 0.00025504108634777367,
        "X": 0.0010003340430557728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55295_55299_1",
      "ports": {
        "bus1": 55295,
        "bus2": 55299
      },
      "params": {
        "R": 0.0002717510797083378,
        "X": 0.0011000775266438723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55296_55297_1",
      "ports": {
        "bus1": 55296,
        "bus2": 55297
      },
      "params": {
        "R": 0.009484393522143364,
        "X": 0.20104451477527618,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55300_55303_1",
      "ports": {
        "bus1": 55300,
        "bus2": 55303
      },
      "params": {
        "R": 0.0002370346337556839,
        "X": 0.009027674794197083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55300_55304_1",
      "ports": {
        "bus1": 55300,
        "bus2": 55304
      },
      "params": {
        "R": 0.0037264360580593348,
        "X": 0.12928053736686707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55300_55305_1",
      "ports": {
        "bus1": 55300,
        "bus2": 55305
      },
      "params": {
        "R": 0.002863302594050765,
        "X": 0.08535078912973404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 168.04375767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55300_55306_1",
      "ports": {
        "bus1": 55300,
        "bus2": 55306
      },
      "params": {
        "R": 0.00022882051416672766,
        "X": 0.0010174521012231708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55300_55307_1",
      "ports": {
        "bus1": 55300,
        "bus2": 55307
      },
      "params": {
        "R": 0.0002030948962783441,
        "X": 0.0010836705332621932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55301_55303_1",
      "ports": {
        "bus1": 55301,
        "bus2": 55303
      },
      "params": {
        "R": 0.0022190515883266926,
        "X": 0.0845145583152771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55302_55303_1",
      "ports": {
        "bus1": 55302,
        "bus2": 55303
      },
      "params": {
        "R": 0.0022190515883266926,
        "X": 0.0845145583152771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55308_55309_1",
      "ports": {
        "bus1": 55308,
        "bus2": 55309
      },
      "params": {
        "R": 0.02389015629887581,
        "X": 0.432050883769989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55308_55310_1",
      "ports": {
        "bus1": 55308,
        "bus2": 55310
      },
      "params": {
        "R": 0.044719044119119644,
        "X": 0.8530824184417725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55308_55311_1",
      "ports": {
        "bus1": 55308,
        "bus2": 55311
      },
      "params": {
        "R": 0.024286242201924324,
        "X": 0.5320509672164917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55308_55312_1",
      "ports": {
        "bus1": 55308,
        "bus2": 55312
      },
      "params": {
        "R": 0.0002439333184156567,
        "X": 0.0010680364212021232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55308_55313_1",
      "ports": {
        "bus1": 55308,
        "bus2": 55313
      },
      "params": {
        "R": 0.0002331747236894444,
        "X": 0.0011228991206735373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55314_55315_1",
      "ports": {
        "bus1": 55314,
        "bus2": 55315
      },
      "params": {
        "R": 0.01745608076453209,
        "X": 0.36603912711143494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55314_55316_1",
      "ports": {
        "bus1": 55314,
        "bus2": 55316
      },
      "params": {
        "R": 0.04971157759428024,
        "X": 0.9278247356414795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55314_55317_1",
      "ports": {
        "bus1": 55314,
        "bus2": 55317
      },
      "params": {
        "R": 0.5981937050819397,
        "X": 13.236917495727539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55314_55318_1",
      "ports": {
        "bus1": 55314,
        "bus2": 55318
      },
      "params": {
        "R": 0.00026568424073047936,
        "X": 0.001013434142805636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55314_55319_1",
      "ports": {
        "bus1": 55314,
        "bus2": 55319
      },
      "params": {
        "R": 0.0002493192150723189,
        "X": 0.001014571520499885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55320_55321_1",
      "ports": {
        "bus1": 55321,
        "bus2": 55320
      },
      "params": {
        "R": 0.00019564680405892432,
        "X": 0.014017411507666111,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55320_55323_1",
      "ports": {
        "bus1": 55320,
        "bus2": 55323
      },
      "params": {
        "R": 0.0002089769986923784,
        "X": 0.014547819271683693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55320_55324_1",
      "ports": {
        "bus1": 55320,
        "bus2": 55324
      },
      "params": {
        "R": 0.00020985014270991087,
        "X": 0.012843834236264229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55320_55325_1",
      "ports": {
        "bus1": 55320,
        "bus2": 55325
      },
      "params": {
        "R": 0.00010006932279793546,
        "X": 0.007668722420930862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55320_55326_1",
      "ports": {
        "bus1": 55320,
        "bus2": 55326
      },
      "params": {
        "R": 0.00018420603009872139,
        "X": 0.012729944661259651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55320_55327_1",
      "ports": {
        "bus1": 55320,
        "bus2": 55327
      },
      "params": {
        "R": 0.00029196127434261143,
        "X": 0.0011760004563257098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55320_55328_1",
      "ports": {
        "bus1": 55320,
        "bus2": 55328
      },
      "params": {
        "R": 0.00025137816555798054,
        "X": 0.0011325672967359424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55321_55322_1",
      "ports": {
        "bus1": 55322,
        "bus2": 55321
      },
      "params": {
        "R": 0.00396985188126564,
        "X": 0.1370575875043869,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55321_66522_1",
      "ports": {
        "bus1": 66522,
        "bus2": 55321
      },
      "params": {
        "R": 0.0018524117767810822,
        "X": 0.01116769015789032,
        "G": 0.0,
        "B": 0.013094628229737282
      },
      "extension": {
        "length": 8468.941507141113,
        "rating": 263.4638786315918
      }
    },
    {
      "class": "Branch",
      "id": "branch_55321_66547_1",
      "ports": {
        "bus1": 55321,
        "bus2": 66547
      },
      "params": {
        "R": 0.00229461956769228,
        "X": 0.016127515584230423,
        "G": 0.0,
        "B": 0.027238953858613968
      },
      "extension": {
        "length": 15363.19150378418,
        "rating": 298.24695587158203
      }
    },
    {
      "class": "Branch",
      "id": "branch_55321_66628_1",
      "ports": {
        "bus1": 66628,
        "bus2": 55321
      },
      "params": {
        "R": 0.002365095540881157,
        "X": 0.015665434300899506,
        "G": 0.0,
        "B": 0.008563494309782982
      },
      "extension": {
        "length": 7742.843083190918,
        "rating": 267.722749710083
      }
    },
    {
      "class": "Branch",
      "id": "branch_55321_67229_1",
      "ports": {
        "bus1": 55321,
        "bus2": 67229
      },
      "params": {
        "R": 0.0023372333962470293,
        "X": 0.01269065123051405,
        "G": 0.0,
        "B": 0.0058474005199968815
      },
      "extension": {
        "length": 6698.524362121582,
        "rating": 287.36860752105713
      }
    },
    {
      "class": "Branch",
      "id": "branch_55321_67237_1",
      "ports": {
        "bus1": 55321,
        "bus2": 67237
      },
      "params": {
        "R": 0.0016977392369881272,
        "X": 0.008031980134546757,
        "G": 0.0,
        "B": 0.02050340361893177
      },
      "extension": {
        "length": 9390.9505078125,
        "rating": 277.18400955200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_55322_66536_1",
      "ports": {
        "bus1": 55322,
        "bus2": 66536
      },
      "params": {
        "R": 0.016244949772953987,
        "X": 0.036801714450120926,
        "G": 0.0,
        "B": 0.0008786994148977101
      },
      "extension": {
        "length": 4010.884075469971,
        "rating": 73.580801486969
      }
    },
    {
      "class": "Branch",
      "id": "branch_55327_67232_1",
      "ports": {
        "bus1": 55327,
        "bus2": 67232
      },
      "params": {
        "R": 7.638770330231637e-05,
        "X": 0.0013550822623074055,
        "G": 0.0,
        "B": 0.1015188917517662
      },
      "extension": {
        "length": 8267.560938720704,
        "rating": 2742.5378799438477
      }
    },
    {
      "class": "Branch",
      "id": "branch_55327_67481_1",
      "ports": {
        "bus1": 55327,
        "bus2": 67481
      },
      "params": {
        "R": 0.0001844391954364255,
        "X": 0.0034756758250296116,
        "G": 0.0,
        "B": 0.3664132356643677
      },
      "extension": {
        "length": 26126.420807373048,
        "rating": 2517.336845397949
      }
    },
    {
      "class": "Branch",
      "id": "branch_55329_55330_1",
      "ports": {
        "bus1": 55329,
        "bus2": 55330
      },
      "params": {
        "R": 0.025312596932053566,
        "X": 0.471625953912735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55329_55331_1",
      "ports": {
        "bus1": 55329,
        "bus2": 55331
      },
      "params": {
        "R": 0.018445322290062904,
        "X": 0.30386248230934143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55329_55332_1",
      "ports": {
        "bus1": 55329,
        "bus2": 55332
      },
      "params": {
        "R": 0.00026200254797004163,
        "X": 0.0010196724906563759,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55329_55333_1",
      "ports": {
        "bus1": 55329,
        "bus2": 55333
      },
      "params": {
        "R": 0.00022316386457532642,
        "X": 0.0010607985313981771,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55334_55335_1",
      "ports": {
        "bus1": 55335,
        "bus2": 55334
      },
      "params": {
        "R": 0.00481438310816884,
        "X": 0.16228508949279785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55334_55339_1",
      "ports": {
        "bus1": 55334,
        "bus2": 55339
      },
      "params": {
        "R": 0.0002241763868369162,
        "X": 0.0010638036765158176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55334_55340_1",
      "ports": {
        "bus1": 55334,
        "bus2": 55340
      },
      "params": {
        "R": 0.00020547170424833894,
        "X": 0.0011215228587388992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55335_55336_1",
      "ports": {
        "bus1": 55335,
        "bus2": 55336
      },
      "params": {
        "R": 0.010498319752514362,
        "X": 0.23830318450927734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55335_55337_1",
      "ports": {
        "bus1": 55335,
        "bus2": 55337
      },
      "params": {
        "R": 0.009545163251459599,
        "X": 0.20513299107551575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55335_55338_1",
      "ports": {
        "bus1": 55335,
        "bus2": 55338
      },
      "params": {
        "R": 0.009842154569923878,
        "X": 0.22498805820941925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55341_55342_1",
      "ports": {
        "bus1": 55342,
        "bus2": 55341
      },
      "params": {
        "R": 0.008278973400592804,
        "X": 0.1632663458585739,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55341_55345_1",
      "ports": {
        "bus1": 55341,
        "bus2": 55345
      },
      "params": {
        "R": 0.003710589138790965,
        "X": 0.12775012850761414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 158.98750191926956,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55341_55346_1",
      "ports": {
        "bus1": 55341,
        "bus2": 55346
      },
      "params": {
        "R": 0.0002004808484343812,
        "X": 0.0010790470987558365,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55341_55347_1",
      "ports": {
        "bus1": 55341,
        "bus2": 55347
      },
      "params": {
        "R": 0.0002896595688071102,
        "X": 0.0011489817406982183,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55342_55343_1",
      "ports": {
        "bus1": 55342,
        "bus2": 55343
      },
      "params": {
        "R": 0.01043666061013937,
        "X": 0.21998141705989838,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55342_55344_1",
      "ports": {
        "bus1": 55342,
        "bus2": 55344
      },
      "params": {
        "R": 0.013691679574549198,
        "X": 0.25404199957847595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55348_55352_1",
      "ports": {
        "bus1": 55348,
        "bus2": 55352
      },
      "params": {
        "R": 0.0004332016978878528,
        "X": 0.0338667556643486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55348_55355_1",
      "ports": {
        "bus1": 55348,
        "bus2": 55355
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0006941705942153931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55348_55356_1",
      "ports": {
        "bus1": 55348,
        "bus2": 55356
      },
      "params": {
        "R": 0.00028572665178216994,
        "X": 0.0011626913910731673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55349_55350_1",
      "ports": {
        "bus1": 55350,
        "bus2": 55349
      },
      "params": {
        "R": 0.004012227989733219,
        "X": 0.12712544202804565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55349_55352_1",
      "ports": {
        "bus1": 55349,
        "bus2": 55352
      },
      "params": {
        "R": -0.0001774346746969968,
        "X": -0.013871453702449799,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55349_55357_1",
      "ports": {
        "bus1": 55349,
        "bus2": 55357
      },
      "params": {
        "R": 0.0002759062626864761,
        "X": 0.001000491320155561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55351_55352_1",
      "ports": {
        "bus1": 55351,
        "bus2": 55352
      },
      "params": {
        "R": 0.0010631084442138672,
        "X": 0.083111472427845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55353_55355_1",
      "ports": {
        "bus1": 55353,
        "bus2": 55355
      },
      "params": {
        "R": 0.00033600139431655407,
        "X": 0.017798900604248047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55354_55355_1",
      "ports": {
        "bus1": 55354,
        "bus2": 55355
      },
      "params": {
        "R": 0.00033600139431655407,
        "X": 0.017798900604248047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55358_55359_1",
      "ports": {
        "bus1": 55359,
        "bus2": 55358
      },
      "params": {
        "R": 0.0029439993668347597,
        "X": 0.11145301908254623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55358_55362_1",
      "ports": {
        "bus1": 55358,
        "bus2": 55362
      },
      "params": {
        "R": 0.00029164692386984825,
        "X": 0.00786350667476654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55358_55363_1",
      "ports": {
        "bus1": 55358,
        "bus2": 55363
      },
      "params": {
        "R": 0.0002668247325345874,
        "X": 0.001025460078381002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55358_55364_1",
      "ports": {
        "bus1": 55358,
        "bus2": 55364
      },
      "params": {
        "R": 0.0002970125060528517,
        "X": 0.0011734262807294726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55360_55362_1",
      "ports": {
        "bus1": 55360,
        "bus2": 55362
      },
      "params": {
        "R": 0.005519815254956484,
        "X": 0.1488274186849594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55361_55362_1",
      "ports": {
        "bus1": 55361,
        "bus2": 55362
      },
      "params": {
        "R": 0.005519815254956484,
        "X": 0.1488274186849594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55365_55366_1",
      "ports": {
        "bus1": 55365,
        "bus2": 55366
      },
      "params": {
        "R": 0.0002903010172303766,
        "X": 0.0010470389388501644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55367_55370_1",
      "ports": {
        "bus1": 55367,
        "bus2": 55370
      },
      "params": {
        "R": 0.0005491767078638077,
        "X": 0.013382896780967712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55367_55371_1",
      "ports": {
        "bus1": 55367,
        "bus2": 55371
      },
      "params": {
        "R": 0.0002583762106951326,
        "X": 0.0011952995555475354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55367_55372_1",
      "ports": {
        "bus1": 55367,
        "bus2": 55372
      },
      "params": {
        "R": 0.00023269512166734782,
        "X": 0.001000631833449006,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55368_55370_1",
      "ports": {
        "bus1": 55368,
        "bus2": 55370
      },
      "params": {
        "R": 0.010049096308648586,
        "X": 0.24488671123981476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55369_55370_1",
      "ports": {
        "bus1": 55369,
        "bus2": 55370
      },
      "params": {
        "R": 0.010049096308648586,
        "X": 0.24488671123981476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55373_55374_1",
      "ports": {
        "bus1": 55374,
        "bus2": 55373
      },
      "params": {
        "R": 0.00024913501692935824,
        "X": 0.017238102853298187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55373_55378_1",
      "ports": {
        "bus1": 55373,
        "bus2": 55378
      },
      "params": {
        "R": 0.0002899308456107974,
        "X": 0.014796227216720581,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55373_55379_1",
      "ports": {
        "bus1": 55373,
        "bus2": 55379
      },
      "params": {
        "R": 0.00025559280766174197,
        "X": 0.0010836874134838581,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55374_55377_1",
      "ports": {
        "bus1": 55374,
        "bus2": 55377
      },
      "params": {
        "R": 0.00405939482152462,
        "X": 0.1250772476196289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55374_55380_1",
      "ports": {
        "bus1": 55374,
        "bus2": 55380
      },
      "params": {
        "R": 0.00024408142780885103,
        "X": 0.001140598556958139,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55375_55377_1",
      "ports": {
        "bus1": 55375,
        "bus2": 55377
      },
      "params": {
        "R": -0.0009342802222818136,
        "X": -0.02878684177994728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55376_55377_1",
      "ports": {
        "bus1": 55376,
        "bus2": 55377
      },
      "params": {
        "R": 0.01765448786318302,
        "X": 0.5439664721488953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55379_67232_1",
      "ports": {
        "bus1": 67232,
        "bus2": 55379
      },
      "params": {
        "R": 0.000452315725851804,
        "X": 0.007939962670207024,
        "G": 0.0,
        "B": 0.9500083923339844
      },
      "extension": {
        "length": 60235.14340722656,
        "rating": 2785.4246139526367
      }
    },
    {
      "class": "Branch",
      "id": "branch_55381_55382_1",
      "ports": {
        "bus1": 55382,
        "bus2": 55381
      },
      "params": {
        "R": 0.005746085196733475,
        "X": 0.18019643425941467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55381_55386_1",
      "ports": {
        "bus1": 55381,
        "bus2": 55386
      },
      "params": {
        "R": 0.00026773038553074,
        "X": 0.001032368279993534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55381_55387_1",
      "ports": {
        "bus1": 55381,
        "bus2": 55387
      },
      "params": {
        "R": 0.00029947003349661827,
        "X": 0.0010203829733654857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55382_55385_1",
      "ports": {
        "bus1": 55382,
        "bus2": 55385
      },
      "params": {
        "R": 0.0012966524809598923,
        "X": 0.023535847663879395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55383_55385_1",
      "ports": {
        "bus1": 55383,
        "bus2": 55385
      },
      "params": {
        "R": 0.017200900241732597,
        "X": 0.3122176229953766,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55384_55385_1",
      "ports": {
        "bus1": 55384,
        "bus2": 55385
      },
      "params": {
        "R": 0.017200900241732597,
        "X": 0.3122176229953766,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55388_55389_1",
      "ports": {
        "bus1": 55389,
        "bus2": 55388
      },
      "params": {
        "R": 0.00017525254224892706,
        "X": 0.013730407692492008,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55388_55391_1",
      "ports": {
        "bus1": 55388,
        "bus2": 55391
      },
      "params": {
        "R": 0.00024741404922679067,
        "X": 0.001185731147415936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55388_55392_1",
      "ports": {
        "bus1": 55388,
        "bus2": 55392
      },
      "params": {
        "R": 0.00029123996500857174,
        "X": 0.00106329086702317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55389_55390_1",
      "ports": {
        "bus1": 55390,
        "bus2": 55389
      },
      "params": {
        "R": 0.005147338379174471,
        "X": 0.1391345113515854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55393_55394_1",
      "ports": {
        "bus1": 55393,
        "bus2": 55394
      },
      "params": {
        "R": 0.00020831455185543746,
        "X": 0.001189656206406653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55393_56237_1",
      "ports": {
        "bus1": 55393,
        "bus2": 56237
      },
      "params": {
        "R": 0.02025803178548813,
        "X": 0.059649188071489334,
        "G": 0.0,
        "B": 0.019198548048734665
      },
      "extension": {
        "length": 25478.20376916504,
        "rating": 50.32373666763306
      }
    },
    {
      "class": "Branch",
      "id": "branch_55393_56240_1",
      "ports": {
        "bus1": 56240,
        "bus2": 55393
      },
      "params": {
        "R": 0.1590304970741272,
        "X": 0.4213973879814148,
        "G": 0.0,
        "B": 0.005459346808493137
      },
      "extension": {
        "length": 34773.54760107422,
        "rating": 60.58999300003052
      }
    },
    {
      "class": "Branch",
      "id": "branch_55393_56840_1",
      "ports": {
        "bus1": 55393,
        "bus2": 56840
      },
      "params": {
        "R": 0.036818478256464005,
        "X": 0.0979069396853447,
        "G": 0.0,
        "B": 0.005794134456664324
      },
      "extension": {
        "length": 17634.869540771484,
        "rating": 70.04482746124268
      }
    },
    {
      "class": "Branch",
      "id": "branch_55395_55398_1",
      "ports": {
        "bus1": 55395,
        "bus2": 55398
      },
      "params": {
        "R": 0.003824344603344798,
        "X": 0.1341295689344406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55395_55399_1",
      "ports": {
        "bus1": 55395,
        "bus2": 55399
      },
      "params": {
        "R": 0.0002500095870345831,
        "X": 0.001120222732424736,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55395_55405_1",
      "ports": {
        "bus1": 55405,
        "bus2": 55395
      },
      "params": {
        "R": 0.004629942588508129,
        "X": 0.028031758964061737,
        "G": 0.0,
        "B": 0.011481172405183315
      },
      "extension": {
        "length": 12445.719094665528,
        "rating": 316.76185131073
      }
    },
    {
      "class": "Branch",
      "id": "branch_55395_55996_1",
      "ports": {
        "bus1": 55395,
        "bus2": 55996
      },
      "params": {
        "R": 0.003696820931509137,
        "X": 0.024947363883256912,
        "G": 0.0,
        "B": 0.09520292282104492
      },
      "extension": {
        "length": 31156.461872314456,
        "rating": 298.65524768829346
      }
    },
    {
      "class": "Branch",
      "id": "branch_55396_55398_1",
      "ports": {
        "bus1": 55396,
        "bus2": 55398
      },
      "params": {
        "R": -0.0016075300518423319,
        "X": -0.056380197405815125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55396_55400_1",
      "ports": {
        "bus1": 55400,
        "bus2": 55396
      },
      "params": {
        "R": 0.004955321084707975,
        "X": 0.012888551689684391,
        "G": 0.0,
        "B": 0.0016251890920102596
      },
      "extension": {
        "length": 3172.1378181152345,
        "rating": 66.98209047317505
      }
    },
    {
      "class": "Branch",
      "id": "branch_55396_56840_1",
      "ports": {
        "bus1": 56840,
        "bus2": 55396
      },
      "params": {
        "R": 0.018370378762483597,
        "X": 0.04231000319123268,
        "G": 0.0,
        "B": 0.007313891779631375
      },
      "extension": {
        "length": 12877.035767578125,
        "rating": 48.3143150806427
      }
    },
    {
      "class": "Branch",
      "id": "branch_55397_55398_1",
      "ports": {
        "bus1": 55397,
        "bus2": 55398
      },
      "params": {
        "R": 0.01271852571517229,
        "X": 0.4460712671279907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55400_55401_1",
      "ports": {
        "bus1": 55400,
        "bus2": 55401
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55402_55403_1",
      "ports": {
        "bus1": 55402,
        "bus2": 55403
      },
      "params": {
        "R": 0.00028281574486754835,
        "X": 0.0011148571502417326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55403_55405_1",
      "ports": {
        "bus1": 55403,
        "bus2": 55405
      },
      "params": {
        "R": 0.0045608291402459145,
        "X": 0.029665494337677956,
        "G": 0.0,
        "B": 0.04575910046696663
      },
      "extension": {
        "length": 26795.607681884765,
        "rating": 291.8625593185425
      }
    },
    {
      "class": "Branch",
      "id": "branch_55403_55996_1",
      "ports": {
        "bus1": 55996,
        "bus2": 55403
      },
      "params": {
        "R": 0.005843963474035263,
        "X": 0.034202102571725845,
        "G": 0.0,
        "B": 0.04972124844789505
      },
      "extension": {
        "length": 28919.00197924805,
        "rating": 305.2992582321167
      }
    },
    {
      "class": "Branch",
      "id": "branch_55403_58418_1",
      "ports": {
        "bus1": 55403,
        "bus2": 58418
      },
      "params": {
        "R": 0.014523359946906567,
        "X": 0.08166693896055222,
        "G": 0.0,
        "B": 0.09376109391450882
      },
      "extension": {
        "length": 57336.36090380859,
        "rating": 279.17091846466064
      }
    },
    {
      "class": "Branch",
      "id": "branch_55404_55405_1",
      "ports": {
        "bus1": 55405,
        "bus2": 55404
      },
      "params": {
        "R": 0.0002494922373443842,
        "X": 0.01932031847536564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55404_55409_1",
      "ports": {
        "bus1": 55404,
        "bus2": 55409
      },
      "params": {
        "R": 0.0002994447713717818,
        "X": 0.0010674964869394898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55404_55410_1",
      "ports": {
        "bus1": 55404,
        "bus2": 55410
      },
      "params": {
        "R": 0.00022264114522840828,
        "X": 0.0011268920497968793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55405_55408_1",
      "ports": {
        "bus1": 55405,
        "bus2": 55408
      },
      "params": {
        "R": 0.00017342926003038883,
        "X": 0.006714954972267151,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55405_56238_1",
      "ports": {
        "bus1": 56238,
        "bus2": 55405
      },
      "params": {
        "R": 0.01003847923129797,
        "X": 0.0604214146733284,
        "G": 0.0,
        "B": 0.040967054665088654
      },
      "extension": {
        "length": 33407.05956811523,
        "rating": 301.8935203552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_55406_55408_1",
      "ports": {
        "bus1": 55406,
        "bus2": 55408
      },
      "params": {
        "R": 0.003005663864314556,
        "X": 0.11637546122074127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55407_55408_1",
      "ports": {
        "bus1": 55407,
        "bus2": 55408
      },
      "params": {
        "R": 0.003005663864314556,
        "X": 0.11637546122074127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55410_58567_1",
      "ports": {
        "bus1": 55410,
        "bus2": 58567
      },
      "params": {
        "R": 0.0009053414687514305,
        "X": 0.016808273270726204,
        "G": 0.0,
        "B": 1.5368498563766477
      },
      "extension": {
        "length": 111253.24643554688,
        "rating": 2400.780487060547
      }
    },
    {
      "class": "Branch",
      "id": "branch_55411_55412_1",
      "ports": {
        "bus1": 55411,
        "bus2": 55412
      },
      "params": {
        "R": 0.0002914165670517832,
        "X": 0.001066547236405313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55412_56058_1",
      "ports": {
        "bus1": 56058,
        "bus2": 55412
      },
      "params": {
        "R": 0.028387250378727913,
        "X": 0.07066413015127182,
        "G": 0.0,
        "B": 0.004781540483236313
      },
      "extension": {
        "length": 13547.355317138672,
        "rating": 58.76879096031189
      }
    },
    {
      "class": "Branch",
      "id": "branch_55412_56835_1",
      "ports": {
        "bus1": 55412,
        "bus2": 56835
      },
      "params": {
        "R": 0.05167903006076813,
        "X": 0.10205478966236113,
        "G": 0.0,
        "B": 0.006002895534038544
      },
      "extension": {
        "length": 16317.80481665039,
        "rating": 46.677374839782715
      }
    },
    {
      "class": "Branch",
      "id": "branch_55413_55416_1",
      "ports": {
        "bus1": 55413,
        "bus2": 55416
      },
      "params": {
        "R": 0.0023275637067854404,
        "X": 0.07816936075687408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55413_55417_1",
      "ports": {
        "bus1": 55413,
        "bus2": 55417
      },
      "params": {
        "R": 0.0002602802705951035,
        "X": 0.0011087778257206082,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55413_55430_1",
      "ports": {
        "bus1": 55413,
        "bus2": 55430
      },
      "params": {
        "R": 0.005830494221299887,
        "X": 0.03257562965154648,
        "G": 0.0,
        "B": 0.046298637986183167
      },
      "extension": {
        "length": 27869.696725341797,
        "rating": 231.95149898529053
      }
    },
    {
      "class": "Branch",
      "id": "branch_55413_56110_1",
      "ports": {
        "bus1": 55413,
        "bus2": 56110
      },
      "params": {
        "R": 0.004884717520326376,
        "X": 0.032952841371297836,
        "G": 0.0,
        "B": 0.039243318140506744
      },
      "extension": {
        "length": 27877.07599584961,
        "rating": 273.1034755706787
      }
    },
    {
      "class": "Branch",
      "id": "branch_55413_56118_1",
      "ports": {
        "bus1": 56118,
        "bus2": 55413
      },
      "params": {
        "R": 0.002021659165620804,
        "X": 0.011706128716468811,
        "G": 0.0,
        "B": 0.1000838652253151
      },
      "extension": {
        "length": 24713.0173125,
        "rating": 237.61188983917236
      }
    },
    {
      "class": "Branch",
      "id": "branch_55414_55416_1",
      "ports": {
        "bus1": 55414,
        "bus2": 55416
      },
      "params": {
        "R": 0.0003498462028801441,
        "X": 0.011749278753995895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55414_55418_1",
      "ports": {
        "bus1": 55418,
        "bus2": 55414
      },
      "params": {
        "R": 0.029767626896500587,
        "X": 0.07974255084991455,
        "G": 0.0,
        "B": 0.0019596281927078962
      },
      "extension": {
        "length": 9529.489865478516,
        "rating": 59.34118032455444
      }
    },
    {
      "class": "Branch",
      "id": "branch_55414_55419_1",
      "ports": {
        "bus1": 55414,
        "bus2": 55419
      },
      "params": {
        "R": 0.01174119208008051,
        "X": 0.028436413034796715,
        "G": 0.0,
        "B": 0.0022712289355695248
      },
      "extension": {
        "length": 6059.150400421143,
        "rating": 61.87942624092102
      }
    },
    {
      "class": "Branch",
      "id": "branch_55414_55421_1",
      "ports": {
        "bus1": 55421,
        "bus2": 55414
      },
      "params": {
        "R": 0.06443460285663605,
        "X": 0.1621801257133484,
        "G": 0.0,
        "B": 0.002805733820423484
      },
      "extension": {
        "length": 14816.896802490235,
        "rating": 55.20266890525818
      }
    },
    {
      "class": "Branch",
      "id": "branch_55415_55416_1",
      "ports": {
        "bus1": 55415,
        "bus2": 55416
      },
      "params": {
        "R": 0.015401704236865044,
        "X": 0.5172537565231323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55418_55509_1",
      "ports": {
        "bus1": 55509,
        "bus2": 55418
      },
      "params": {
        "R": 0.05044003203511238,
        "X": 0.1233908012509346,
        "G": 0.0,
        "B": 0.0029217912815511227
      },
      "extension": {
        "length": 12918.031544311523,
        "rating": 47.81492352485657
      }
    },
    {
      "class": "Branch",
      "id": "branch_55419_56121_1",
      "ports": {
        "bus1": 56121,
        "bus2": 55419
      },
      "params": {
        "R": 0.07211234420537949,
        "X": 0.1923699975013733,
        "G": 0.0,
        "B": 0.004561246372759342
      },
      "extension": {
        "length": 19264.51881298828,
        "rating": 52.618998289108276
      }
    },
    {
      "class": "Branch",
      "id": "branch_55420_55421_1",
      "ports": {
        "bus1": 55420,
        "bus2": 55421
      },
      "params": {
        "R": 0.01936054602265358,
        "X": 0.04879327118396759,
        "G": 0.0,
        "B": 0.011701102368533611
      },
      "extension": {
        "length": 18364.105075561525,
        "rating": 61.45807504653931
      }
    },
    {
      "class": "Branch",
      "id": "branch_55420_55511_1",
      "ports": {
        "bus1": 55511,
        "bus2": 55420
      },
      "params": {
        "R": 0.02754516527056694,
        "X": 0.06820027530193329,
        "G": 0.0,
        "B": 0.0040698787197470665
      },
      "extension": {
        "length": 12233.864351623535,
        "rating": 69.15552616119385
      }
    },
    {
      "class": "Branch",
      "id": "branch_55420_56109_1",
      "ports": {
        "bus1": 56109,
        "bus2": 55420
      },
      "params": {
        "R": 0.017881397157907486,
        "X": 0.05319278687238693,
        "G": 0.0,
        "B": 0.011530013754963875
      },
      "extension": {
        "length": 17479.737567993165,
        "rating": 50.31840801239014
      }
    },
    {
      "class": "Branch",
      "id": "branch_55421_55422_1",
      "ports": {
        "bus1": 55421,
        "bus2": 55422
      },
      "params": {
        "R": 0.00020709540694952008,
        "X": 0.0011347591644153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55423_55424_1",
      "ports": {
        "bus1": 55424,
        "bus2": 55423
      },
      "params": {
        "R": 0.0028528079856187105,
        "X": 0.07645870745182037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55423_55425_1",
      "ports": {
        "bus1": 55423,
        "bus2": 55425
      },
      "params": {
        "R": 0.0002988175256177783,
        "X": 0.0010790370870381594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55423_56864_1",
      "ports": {
        "bus1": 55423,
        "bus2": 56864
      },
      "params": {
        "R": 0.004270926583558321,
        "X": 0.022874001413583755,
        "G": 0.0,
        "B": 0.032315950840711594
      },
      "extension": {
        "length": 19234.691703369142,
        "rating": 272.50611782073975
      }
    },
    {
      "class": "Branch",
      "id": "branch_55423_56989_1",
      "ports": {
        "bus1": 55423,
        "bus2": 56989
      },
      "params": {
        "R": 0.0036398263182491064,
        "X": 0.02500302717089653,
        "G": 0.0,
        "B": 0.041999153792858124
      },
      "extension": {
        "length": 23122.980971191406,
        "rating": 256.24966621398926
      }
    },
    {
      "class": "Branch",
      "id": "branch_55424_55509_1",
      "ports": {
        "bus1": 55424,
        "bus2": 55509
      },
      "params": {
        "R": 0.18388517200946808,
        "X": 0.37301528453826904,
        "G": 0.0,
        "B": 0.009373382665216923
      },
      "extension": {
        "length": 38293.34298925781,
        "rating": 41.55462086200714
      }
    },
    {
      "class": "Branch",
      "id": "branch_55424_56965_1",
      "ports": {
        "bus1": 56965,
        "bus2": 55424
      },
      "params": {
        "R": 0.017635565251111984,
        "X": 0.059040870517492294,
        "G": 0.0,
        "B": 0.0014824712416157129
      },
      "extension": {
        "length": 6348.803266845704,
        "rating": 58.46925377845764
      }
    },
    {
      "class": "Branch",
      "id": "branch_55426_55429_1",
      "ports": {
        "bus1": 55426,
        "bus2": 55429
      },
      "params": {
        "R": 0.0016741000581532717,
        "X": 0.05493616312742233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55426_55430_1",
      "ports": {
        "bus1": 55426,
        "bus2": 55430
      },
      "params": {
        "R": 0.00022253305360209197,
        "X": 0.001045268727466464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55426_55431_1",
      "ports": {
        "bus1": 55426,
        "bus2": 55431
      },
      "params": {
        "R": 0.00023599687847308815,
        "X": 0.0010077038314193487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55427_55429_1",
      "ports": {
        "bus1": 55427,
        "bus2": 55429
      },
      "params": {
        "R": 0.0011268623638898134,
        "X": 0.036978356540203094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55427_55433_1",
      "ports": {
        "bus1": 55427,
        "bus2": 55433
      },
      "params": {
        "R": 0.015435687266290188,
        "X": 0.040463484823703766,
        "G": 0.0,
        "B": 0.0024512798991054296
      },
      "extension": {
        "length": 6381.788590667725,
        "rating": 64.71683979034424
      }
    },
    {
      "class": "Branch",
      "id": "branch_55427_55545_1",
      "ports": {
        "bus1": 55545,
        "bus2": 55427
      },
      "params": {
        "R": 0.02025335095822811,
        "X": 0.059311460703611374,
        "G": 0.0,
        "B": 0.00207192893140018
      },
      "extension": {
        "length": 7855.132159423828,
        "rating": 58.33162069320679
      }
    },
    {
      "class": "Branch",
      "id": "branch_55428_55429_1",
      "ports": {
        "bus1": 55428,
        "bus2": 55429
      },
      "params": {
        "R": 0.014317833818495274,
        "X": 0.4698445200920105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55430_55569_1",
      "ports": {
        "bus1": 55430,
        "bus2": 55569
      },
      "params": {
        "R": 0.003187983762472868,
        "X": 0.020405063405632973,
        "G": 0.0,
        "B": 0.07484009861946106
      },
      "extension": {
        "length": 24200.53710534668,
        "rating": 241.96066856384277
      }
    },
    {
      "class": "Branch",
      "id": "branch_55430_56864_1",
      "ports": {
        "bus1": 56864,
        "bus2": 55430
      },
      "params": {
        "R": 0.0016999247018247843,
        "X": 0.00931965559720993,
        "G": 0.0,
        "B": 0.014061803929507732
      },
      "extension": {
        "length": 7579.861426757812,
        "rating": 262.40267753601074
      }
    },
    {
      "class": "Branch",
      "id": "branch_55432_55433_1",
      "ports": {
        "bus1": 55433,
        "bus2": 55432
      },
      "params": {
        "R": 0.010083585046231747,
        "X": 0.035228181630373,
        "G": 0.0,
        "B": 0.005704597104340792
      },
      "extension": {
        "length": 9378.94998449707,
        "rating": 52.93906927108765
      }
    },
    {
      "class": "Branch",
      "id": "branch_55432_56965_1",
      "ports": {
        "bus1": 56965,
        "bus2": 55432
      },
      "params": {
        "R": 0.033718258142471313,
        "X": 0.08222485333681107,
        "G": 0.0,
        "B": 0.0017758215544745324
      },
      "extension": {
        "length": 8661.414154174805,
        "rating": 58.50019454956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_55433_55434_1",
      "ports": {
        "bus1": 55433,
        "bus2": 55434
      },
      "params": {
        "R": 0.00021475447283592075,
        "X": 0.0010191915789619088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55433_55545_1",
      "ports": {
        "bus1": 55433,
        "bus2": 55545
      },
      "params": {
        "R": 0.0427405908703804,
        "X": 0.09885722398757935,
        "G": 0.0,
        "B": 0.0016373085090890527
      },
      "extension": {
        "length": 8819.45225189209,
        "rating": 44.82018053531647
      }
    },
    {
      "class": "Branch",
      "id": "branch_55435_55436_1",
      "ports": {
        "bus1": 55435,
        "bus2": 55436
      },
      "params": {
        "R": 0.0002653399424161762,
        "X": 0.0010279929265379906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55436_56818_1",
      "ports": {
        "bus1": 56818,
        "bus2": 55436
      },
      "params": {
        "R": 0.022343318909406665,
        "X": 0.05321204662322998,
        "G": 0.0,
        "B": 0.0013842449989169836
      },
      "extension": {
        "length": 6282.070595947266,
        "rating": 57.84364938735962
      }
    },
    {
      "class": "Branch",
      "id": "branch_55436_56986_1",
      "ports": {
        "bus1": 56986,
        "bus2": 55436
      },
      "params": {
        "R": 0.029444973915815353,
        "X": 0.08528116345405579,
        "G": 0.0,
        "B": 0.0019600095693022013
      },
      "extension": {
        "length": 9440.168154785157,
        "rating": 64.73559737205505
      }
    },
    {
      "class": "Branch",
      "id": "branch_55437_55438_1",
      "ports": {
        "bus1": 55437,
        "bus2": 55438
      },
      "params": {
        "R": 0.0002167500351788476,
        "X": 0.0010425838408991694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55438_55439_1",
      "ports": {
        "bus1": 55439,
        "bus2": 55438
      },
      "params": {
        "R": 0.024878397583961483,
        "X": 0.058938756585121155,
        "G": 0.0,
        "B": 0.0031486069783568387
      },
      "extension": {
        "length": 9986.656239624024,
        "rating": 63.36566209793091
      }
    },
    {
      "class": "Branch",
      "id": "branch_55438_55441_1",
      "ports": {
        "bus1": 55438,
        "bus2": 55441
      },
      "params": {
        "R": 0.08352859318256378,
        "X": 0.1560078263282776,
        "G": 0.0,
        "B": 0.005816960241645575
      },
      "extension": {
        "length": 19454.946352294923,
        "rating": 51.80730223655701
      }
    },
    {
      "class": "Branch",
      "id": "branch_55438_56818_1",
      "ports": {
        "bus1": 55438,
        "bus2": 56818
      },
      "params": {
        "R": 0.02791735716164112,
        "X": 0.06693996489048004,
        "G": 0.0,
        "B": 0.004956467542797327
      },
      "extension": {
        "length": 13742.901381225587,
        "rating": 65.01248478889465
      }
    },
    {
      "class": "Branch",
      "id": "branch_55439_55440_1",
      "ports": {
        "bus1": 55439,
        "bus2": 55440
      },
      "params": {
        "R": 0.00028243567794561386,
        "X": 0.0010997558711096644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55439_56012_1",
      "ports": {
        "bus1": 55439,
        "bus2": 56012
      },
      "params": {
        "R": 0.026562636718153954,
        "X": 0.05912263318896294,
        "G": 0.0,
        "B": 0.01786833256483078
      },
      "extension": {
        "length": 22110.021080200197,
        "rating": 73.25335144996643
      }
    },
    {
      "class": "Branch",
      "id": "branch_55439_56818_1",
      "ports": {
        "bus1": 55439,
        "bus2": 56818
      },
      "params": {
        "R": 0.03687216714024544,
        "X": 0.09212161600589751,
        "G": 0.0,
        "B": 0.004319290164858103
      },
      "extension": {
        "length": 12412.600627807618,
        "rating": 69.31821703910828
      }
    },
    {
      "class": "Branch",
      "id": "branch_55441_55442_1",
      "ports": {
        "bus1": 55441,
        "bus2": 55442
      },
      "params": {
        "R": 0.00020571291679516435,
        "X": 0.0010632968042045832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55441_55570_1",
      "ports": {
        "bus1": 55441,
        "bus2": 55570
      },
      "params": {
        "R": 0.034760359674692154,
        "X": 0.11357707530260086,
        "G": 0.0,
        "B": 0.003730267286300659
      },
      "extension": {
        "length": 14797.91451928711,
        "rating": 58.5240364074707
      }
    },
    {
      "class": "Branch",
      "id": "branch_55443_55446_1",
      "ports": {
        "bus1": 55443,
        "bus2": 55446
      },
      "params": {
        "R": 0.00013131322339177132,
        "X": 0.0026443451642990112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55443_55447_1",
      "ports": {
        "bus1": 55443,
        "bus2": 55447
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55443_55448_1",
      "ports": {
        "bus1": 55443,
        "bus2": 55448
      },
      "params": {
        "R": 0.0002734373847488314,
        "X": 0.001181450323201716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55444_55446_1",
      "ports": {
        "bus1": 55444,
        "bus2": 55446
      },
      "params": {
        "R": 0.007712965365499258,
        "X": 0.15532127022743225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55445_55446_1",
      "ports": {
        "bus1": 55445,
        "bus2": 55446
      },
      "params": {
        "R": 0.007712965365499258,
        "X": 0.15532127022743225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55447_55462_1",
      "ports": {
        "bus1": 55447,
        "bus2": 55462
      },
      "params": {
        "R": 0.05775447189807892,
        "X": 0.16330349445343018,
        "G": 0.0,
        "B": 0.004028338473290205
      },
      "extension": {
        "length": 19306.25282373047,
        "rating": 54.873621463775635
      }
    },
    {
      "class": "Branch",
      "id": "branch_55447_56663_1",
      "ports": {
        "bus1": 55447,
        "bus2": 56663
      },
      "params": {
        "R": 0.103292316198349,
        "X": 0.29085278511047363,
        "G": 0.0,
        "B": 0.01037884782999754
      },
      "extension": {
        "length": 37387.63269140625,
        "rating": 60.826534032821655
      }
    },
    {
      "class": "Branch",
      "id": "branch_55449_55460_1",
      "ports": {
        "bus1": 55449,
        "bus2": 55460
      },
      "params": {
        "R": 0.08023545145988464,
        "X": 0.21255062520503998,
        "G": 0.0,
        "B": 0.00924129132181406
      },
      "extension": {
        "length": 32100.42527709961,
        "rating": 50.66240429878235
      }
    },
    {
      "class": "Branch",
      "id": "branch_55449_56668_1",
      "ports": {
        "bus1": 55449,
        "bus2": 56668
      },
      "params": {
        "R": 0.04760339483618736,
        "X": 0.1395447701215744,
        "G": 0.0,
        "B": 0.006665285676717759
      },
      "extension": {
        "length": 20153.44004260254,
        "rating": 54.777878522872925
      }
    },
    {
      "class": "Branch",
      "id": "branch_55450_55451_1",
      "ports": {
        "bus1": 55451,
        "bus2": 55450
      },
      "params": {
        "R": 0.003102415706962347,
        "X": 0.08772015571594238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55450_55452_1",
      "ports": {
        "bus1": 55450,
        "bus2": 55452
      },
      "params": {
        "R": 0.00025827938225120306,
        "X": 0.0011906805448234081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55450_55636_1",
      "ports": {
        "bus1": 55636,
        "bus2": 55450
      },
      "params": {
        "R": 0.004494993481785059,
        "X": 0.030307801440358162,
        "G": 0.0,
        "B": 0.029628723859786987
      },
      "extension": {
        "length": 19708.94642980957,
        "rating": 251.25195980072021
      }
    },
    {
      "class": "Branch",
      "id": "branch_55451_55453_1",
      "ports": {
        "bus1": 55453,
        "bus2": 55451
      },
      "params": {
        "R": 0.0534745417535305,
        "X": 0.11401879042387009,
        "G": 0.0,
        "B": 0.002214477863162756
      },
      "extension": {
        "length": 11155.60605102539,
        "rating": 51.88537240028381
      }
    },
    {
      "class": "Branch",
      "id": "branch_55451_55455_1",
      "ports": {
        "bus1": 55451,
        "bus2": 55455
      },
      "params": {
        "R": 0.03836141526699066,
        "X": 0.11979288607835768,
        "G": 0.0,
        "B": 0.007843132130801678
      },
      "extension": {
        "length": 23334.42285571289,
        "rating": 56.076908111572266
      }
    },
    {
      "class": "Branch",
      "id": "branch_55451_55459_1",
      "ports": {
        "bus1": 55451,
        "bus2": 55459
      },
      "params": {
        "R": 0.03504638373851776,
        "X": 0.07902703434228897,
        "G": 0.0,
        "B": 0.003661562222987414
      },
      "extension": {
        "length": 11259.277281188964,
        "rating": 61.41008138656616
      }
    },
    {
      "class": "Branch",
      "id": "branch_55453_55462_1",
      "ports": {
        "bus1": 55453,
        "bus2": 55462
      },
      "params": {
        "R": 0.055390436202287674,
        "X": 0.13512980937957764,
        "G": 0.0,
        "B": 0.005445925518870354
      },
      "extension": {
        "length": 20077.18399951172,
        "rating": 52.02568769454956
      }
    },
    {
      "class": "Branch",
      "id": "branch_55454_55455_1",
      "ports": {
        "bus1": 55455,
        "bus2": 55454
      },
      "params": {
        "R": 0.05971188843250275,
        "X": 0.15572558343410492,
        "G": 0.0,
        "B": 0.005942322313785554
      },
      "extension": {
        "length": 19978.85767565918,
        "rating": 50.50598382949829
      }
    },
    {
      "class": "Branch",
      "id": "branch_55454_56687_1",
      "ports": {
        "bus1": 55454,
        "bus2": 56687
      },
      "params": {
        "R": 0.04599854350090027,
        "X": 0.1089872345328331,
        "G": 0.0,
        "B": 0.011033843271434307
      },
      "extension": {
        "length": 24274.64904675293,
        "rating": 43.63006353378296
      }
    },
    {
      "class": "Branch",
      "id": "branch_55456_55459_1",
      "ports": {
        "bus1": 55459,
        "bus2": 55456
      },
      "params": {
        "R": 0.11162766069173814,
        "X": 0.20366185903549194,
        "G": 0.0,
        "B": 0.005070101004093885
      },
      "extension": {
        "length": 22162.050462524414,
        "rating": 58.64577889442444
      }
    },
    {
      "class": "Branch",
      "id": "branch_55456_55644_1",
      "ports": {
        "bus1": 55456,
        "bus2": 55644
      },
      "params": {
        "R": 0.03533701226115227,
        "X": 0.0999506786465645,
        "G": 0.0,
        "B": 0.007742725778371096
      },
      "extension": {
        "length": 20343.186135131837,
        "rating": 51.61675214767456
      }
    },
    {
      "class": "Branch",
      "id": "branch_55456_55646_1",
      "ports": {
        "bus1": 55456,
        "bus2": 55646
      },
      "params": {
        "R": 0.05008620768785477,
        "X": 0.09085271507501604,
        "G": 0.0,
        "B": 0.004761833231896162
      },
      "extension": {
        "length": 15020.153651733399,
        "rating": 57.237303256988525
      }
    },
    {
      "class": "Branch",
      "id": "branch_55457_55519_1",
      "ports": {
        "bus1": 55457,
        "bus2": 55519
      },
      "params": {
        "R": 0.05446565896272659,
        "X": 0.11171816289424896,
        "G": 0.0,
        "B": 0.005635879002511501
      },
      "extension": {
        "length": 18317.544150146485,
        "rating": 52.95427441596985
      }
    },
    {
      "class": "Branch",
      "id": "branch_55457_56666_1",
      "ports": {
        "bus1": 55457,
        "bus2": 56666
      },
      "params": {
        "R": 0.016361575573682785,
        "X": 0.05056880787014962,
        "G": 0.0,
        "B": 0.007177370134741068
      },
      "extension": {
        "length": 13680.684062622071,
        "rating": 42.23733842372894
      }
    },
    {
      "class": "Branch",
      "id": "branch_55458_56661_1",
      "ports": {
        "bus1": 56661,
        "bus2": 55458
      },
      "params": {
        "R": 0.003235085401684046,
        "X": 0.01724867895245552,
        "G": 0.0,
        "B": 0.056588973850011826
      },
      "extension": {
        "length": 22638.128519531252,
        "rating": 219.9303388595581
      }
    },
    {
      "class": "Branch",
      "id": "branch_55458_56667_1",
      "ports": {
        "bus1": 55458,
        "bus2": 56667
      },
      "params": {
        "R": 0.005330309737473726,
        "X": 0.031213926151394848,
        "G": 0.0,
        "B": 0.036096617579460144
      },
      "extension": {
        "length": 24129.71421899414,
        "rating": 232.11488723754883
      }
    },
    {
      "class": "Branch",
      "id": "branch_55460_55461_1",
      "ports": {
        "bus1": 55460,
        "bus2": 55461
      },
      "params": {
        "R": 0.00026331309345550835,
        "X": 0.001160216866992414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55460_55623_1",
      "ports": {
        "bus1": 55623,
        "bus2": 55460
      },
      "params": {
        "R": 0.07312218099832535,
        "X": 0.14472372829914093,
        "G": 0.0,
        "B": 0.003114637453109026
      },
      "extension": {
        "length": 15115.77567553711,
        "rating": 44.69322860240936
      }
    },
    {
      "class": "Branch",
      "id": "branch_55463_55505_1",
      "ports": {
        "bus1": 55505,
        "bus2": 55463
      },
      "params": {
        "R": 0.014997011981904507,
        "X": 0.04669015854597092,
        "G": 0.0,
        "B": 0.00492407800629735
      },
      "extension": {
        "length": 9947.349499328613,
        "rating": 57.65361785888672
      }
    },
    {
      "class": "Branch",
      "id": "branch_55463_55548_1",
      "ports": {
        "bus1": 55463,
        "bus2": 55548
      },
      "params": {
        "R": 0.0758817046880722,
        "X": 0.21342940628528595,
        "G": 0.0,
        "B": 0.0036205467768013477
      },
      "extension": {
        "length": 20627.30186279297,
        "rating": 49.41713213920593
      }
    },
    {
      "class": "Branch",
      "id": "branch_55464_55465_1",
      "ports": {
        "bus1": 55465,
        "bus2": 55464
      },
      "params": {
        "R": 0.031839463859796524,
        "X": 0.0806160494685173,
        "G": 0.0,
        "B": 0.001568636973388493
      },
      "extension": {
        "length": 8500.440770507812,
        "rating": 58.7069034576416
      }
    },
    {
      "class": "Branch",
      "id": "branch_55464_55505_1",
      "ports": {
        "bus1": 55464,
        "bus2": 55505
      },
      "params": {
        "R": 0.017189038917422295,
        "X": 0.04610679671168327,
        "G": 0.0,
        "B": 0.0018595037981867792
      },
      "extension": {
        "length": 6951.526058715821,
        "rating": 67.36547946929932
      }
    },
    {
      "class": "Branch",
      "id": "branch_55465_55513_1",
      "ports": {
        "bus1": 55513,
        "bus2": 55465
      },
      "params": {
        "R": 0.02347987331449986,
        "X": 0.05984818562865257,
        "G": 0.0,
        "B": 0.005569836590439081
      },
      "extension": {
        "length": 12973.167341674805,
        "rating": 43.09745132923126
      }
    },
    {
      "class": "Branch",
      "id": "branch_55466_55467_1",
      "ports": {
        "bus1": 55467,
        "bus2": 55466
      },
      "params": {
        "R": 0.005097488407045603,
        "X": 0.13891364634037018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55466_55468_1",
      "ports": {
        "bus1": 55466,
        "bus2": 55468
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55466_55469_1",
      "ports": {
        "bus1": 55469,
        "bus2": 55466
      },
      "params": {
        "R": 0.0014222372556105256,
        "X": 0.008115424774587154,
        "G": 0.0,
        "B": 0.018011922016739845
      },
      "extension": {
        "length": 8344.433967407227,
        "rating": 221.73526287078857
      }
    },
    {
      "class": "Branch",
      "id": "branch_55466_56848_1",
      "ports": {
        "bus1": 56848,
        "bus2": 55466
      },
      "params": {
        "R": 0.00466264970600605,
        "X": 0.02524484694004059,
        "G": 0.0,
        "B": 0.019881896674633026
      },
      "extension": {
        "length": 16197.13348461914,
        "rating": 273.6395597457886
      }
    },
    {
      "class": "Branch",
      "id": "branch_55467_55474_1",
      "ports": {
        "bus1": 55467,
        "bus2": 55474
      },
      "params": {
        "R": 0.010807985439896585,
        "X": 0.02317486889660358,
        "G": 0.0,
        "B": 0.0010869287652894855
      },
      "extension": {
        "length": 3532.535296600342,
        "rating": 44.88069415092468
      }
    },
    {
      "class": "Branch",
      "id": "branch_55467_55481_1",
      "ports": {
        "bus1": 55481,
        "bus2": 55467
      },
      "params": {
        "R": 0.018956460058689117,
        "X": 0.04839775711297989,
        "G": 0.0,
        "B": 0.0037041823379695415
      },
      "extension": {
        "length": 9263.525332214356,
        "rating": 58.14973711967468
      }
    },
    {
      "class": "Branch",
      "id": "branch_55467_55487_1",
      "ports": {
        "bus1": 55467,
        "bus2": 55487
      },
      "params": {
        "R": 0.022835778072476387,
        "X": 0.05155868455767631,
        "G": 0.0,
        "B": 0.012774362228810789
      },
      "extension": {
        "length": 19748.656052490234,
        "rating": 69.31175589561462
      }
    },
    {
      "class": "Branch",
      "id": "branch_55469_55472_1",
      "ports": {
        "bus1": 55469,
        "bus2": 55472
      },
      "params": {
        "R": 0.006676184479147196,
        "X": 0.219282865524292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55469_55473_1",
      "ports": {
        "bus1": 55469,
        "bus2": 55473
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55469_55504_1",
      "ports": {
        "bus1": 55504,
        "bus2": 55469
      },
      "params": {
        "R": 0.0018911737715825438,
        "X": 0.012031548656523228,
        "G": 0.0,
        "B": 0.014409716241061687
      },
      "extension": {
        "length": 8941.00685559082,
        "rating": 257.14921951293945
      }
    },
    {
      "class": "Branch",
      "id": "branch_55470_55472_1",
      "ports": {
        "bus1": 55470,
        "bus2": 55472
      },
      "params": {
        "R": -0.0030793840996921062,
        "X": -0.10114401578903198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55470_55474_1",
      "ports": {
        "bus1": 55474,
        "bus2": 55470
      },
      "params": {
        "R": 0.010796883143484592,
        "X": 0.0229652002453804,
        "G": 0.0,
        "B": 0.002016964368522167
      },
      "extension": {
        "length": 4884.214524169922,
        "rating": 74.85146522521973
      }
    },
    {
      "class": "Branch",
      "id": "branch_55471_55472_1",
      "ports": {
        "bus1": 55471,
        "bus2": 55472
      },
      "params": {
        "R": 0.020482253283262253,
        "X": 0.67275071144104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55474_55475_1",
      "ports": {
        "bus1": 55474,
        "bus2": 55475
      },
      "params": {
        "R": 0.0002356159093324095,
        "X": 0.0011691832914948463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55476_55477_1",
      "ports": {
        "bus1": 55477,
        "bus2": 55476
      },
      "params": {
        "R": 0.002133025322109461,
        "X": 0.07821632921695709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55476_55478_1",
      "ports": {
        "bus1": 55476,
        "bus2": 55478
      },
      "params": {
        "R": 0.0002633460971992463,
        "X": 0.0011020554229617119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55476_56848_1",
      "ports": {
        "bus1": 56848,
        "bus2": 55476
      },
      "params": {
        "R": 0.0022767381742596626,
        "X": 0.013209432363510132,
        "G": 0.0,
        "B": 0.010312403552234173
      },
      "extension": {
        "length": 8690.856798889161,
        "rating": 279.46746349334717
      }
    },
    {
      "class": "Branch",
      "id": "branch_55477_55479_1",
      "ports": {
        "bus1": 55479,
        "bus2": 55477
      },
      "params": {
        "R": 0.0071998643688857555,
        "X": 0.016798708587884903,
        "G": 0.0,
        "B": 0.00207728985697031
      },
      "extension": {
        "length": 4425.253213073731,
        "rating": 80.47218322753906
      }
    },
    {
      "class": "Branch",
      "id": "branch_55477_55510_1",
      "ports": {
        "bus1": 55477,
        "bus2": 55510
      },
      "params": {
        "R": 0.020000698044896126,
        "X": 0.05456339940428734,
        "G": 0.0,
        "B": 0.005596723407506943
      },
      "extension": {
        "length": 12275.71807598877,
        "rating": 63.12475800514221
      }
    },
    {
      "class": "Branch",
      "id": "branch_55479_55480_1",
      "ports": {
        "bus1": 55479,
        "bus2": 55480
      },
      "params": {
        "R": 0.00028359502903185785,
        "X": 0.0010142894461750984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55479_55481_1",
      "ports": {
        "bus1": 55481,
        "bus2": 55479
      },
      "params": {
        "R": 0.013798125088214874,
        "X": 0.0320688858628273,
        "G": 0.0,
        "B": 0.0013050819979980588
      },
      "extension": {
        "length": 4502.7539708862305,
        "rating": 66.7669951915741
      }
    },
    {
      "class": "Branch",
      "id": "branch_55479_56849_1",
      "ports": {
        "bus1": 56849,
        "bus2": 55479
      },
      "params": {
        "R": 0.013834822922945024,
        "X": 0.030526017770171165,
        "G": 0.0,
        "B": 0.0017464006086811423
      },
      "extension": {
        "length": 5329.077253967285,
        "rating": 57.59804844856262
      }
    },
    {
      "class": "Branch",
      "id": "branch_55481_55482_1",
      "ports": {
        "bus1": 55481,
        "bus2": 55482
      },
      "params": {
        "R": 0.00023467406572308389,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55481_55485_1",
      "ports": {
        "bus1": 55481,
        "bus2": 55485
      },
      "params": {
        "R": 0.016814466565847397,
        "X": 0.04202936589717865,
        "G": 0.0,
        "B": 0.002695112954825163
      },
      "extension": {
        "length": 7452.241332824708,
        "rating": 49.46771860122681
      }
    },
    {
      "class": "Branch",
      "id": "branch_55483_55484_1",
      "ports": {
        "bus1": 55483,
        "bus2": 55484
      },
      "params": {
        "R": 0.0002373317547608167,
        "X": 0.0010487562976777554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55483_55487_1",
      "ports": {
        "bus1": 55487,
        "bus2": 55483
      },
      "params": {
        "R": 0.011003431864082815,
        "X": 0.030412938445806503,
        "G": 0.0,
        "B": 0.0038519229274243116
      },
      "extension": {
        "length": 7184.958414916992,
        "rating": 61.76806688308716
      }
    },
    {
      "class": "Branch",
      "id": "branch_55483_55500_1",
      "ports": {
        "bus1": 55483,
        "bus2": 55500
      },
      "params": {
        "R": 0.014492933638393879,
        "X": 0.0330437533557415,
        "G": 0.0,
        "B": 0.008033345453441143
      },
      "extension": {
        "length": 12108.884096557618,
        "rating": 83.33669900894165
      }
    },
    {
      "class": "Branch",
      "id": "branch_55485_55486_1",
      "ports": {
        "bus1": 55485,
        "bus2": 55486
      },
      "params": {
        "R": 0.00020133335783611983,
        "X": 0.0011830918956547976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55485_56849_1",
      "ports": {
        "bus1": 55485,
        "bus2": 56849
      },
      "params": {
        "R": 0.009550735354423523,
        "X": 0.02297660522162914,
        "G": 0.0,
        "B": 0.0015169907128438354
      },
      "extension": {
        "length": 3990.5807217407228,
        "rating": 78.00351977348328
      }
    },
    {
      "class": "Branch",
      "id": "branch_55487_55488_1",
      "ports": {
        "bus1": 55487,
        "bus2": 55488
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55489_55492_1",
      "ports": {
        "bus1": 55489,
        "bus2": 55492
      },
      "params": {
        "R": 0.03768325224518776,
        "X": 0.10273255407810211,
        "G": 0.0,
        "B": 0.003804070642217994
      },
      "extension": {
        "length": 14049.976033081055,
        "rating": 69.93537545204163
      }
    },
    {
      "class": "Branch",
      "id": "branch_55489_55500_1",
      "ports": {
        "bus1": 55489,
        "bus2": 55500
      },
      "params": {
        "R": 0.00884613860398531,
        "X": 0.022080643102526665,
        "G": 0.0,
        "B": 0.0018527259817346928
      },
      "extension": {
        "length": 4284.646109527588,
        "rating": 61.49389147758484
      }
    },
    {
      "class": "Branch",
      "id": "branch_55490_55491_1",
      "ports": {
        "bus1": 55491,
        "bus2": 55490
      },
      "params": {
        "R": 0.00020143981964793056,
        "X": 0.014202783815562725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55490_56878_1",
      "ports": {
        "bus1": 55490,
        "bus2": 56878
      },
      "params": {
        "R": 0.000320556660881266,
        "X": 0.0055976384319365025,
        "G": 0.0,
        "B": 0.6985102891921997
      },
      "extension": {
        "length": 43594.160921630864,
        "rating": 2266.9599533081055
      }
    },
    {
      "class": "Branch",
      "id": "branch_55491_55494_1",
      "ports": {
        "bus1": 55491,
        "bus2": 55494
      },
      "params": {
        "R": 0.001772389397956431,
        "X": 0.06598448008298874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55491_55495_1",
      "ports": {
        "bus1": 55491,
        "bus2": 55495
      },
      "params": {
        "R": 0.00025215078494511545,
        "X": 0.0011926249135285616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55491_55496_1",
      "ports": {
        "bus1": 55491,
        "bus2": 55496
      },
      "params": {
        "R": 0.0002287730312673375,
        "X": 0.001052600098773837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55492_55494_1",
      "ports": {
        "bus1": 55492,
        "bus2": 55494
      },
      "params": {
        "R": 0.0010021018097177148,
        "X": 0.037307314574718475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55492_55500_1",
      "ports": {
        "bus1": 55500,
        "bus2": 55492
      },
      "params": {
        "R": 0.041082099080085754,
        "X": 0.092040054500103,
        "G": 0.0,
        "B": 0.0026612458750605583
      },
      "extension": {
        "length": 11886.673357727052,
        "rating": 69.85253691673279
      }
    },
    {
      "class": "Branch",
      "id": "branch_55493_55494_1",
      "ports": {
        "bus1": 55493,
        "bus2": 55494
      },
      "params": {
        "R": 0.018932543694972992,
        "X": 0.7048414945602417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55496_55498_1",
      "ports": {
        "bus1": 55498,
        "bus2": 55496
      },
      "params": {
        "R": 0.0023536214139312506,
        "X": 0.01163219939917326,
        "G": 0.0,
        "B": 0.05647310987114906
      },
      "extension": {
        "length": 18493.69967687988,
        "rating": 172.00545072555542
      }
    },
    {
      "class": "Branch",
      "id": "branch_55496_55503_1",
      "ports": {
        "bus1": 55503,
        "bus2": 55496
      },
      "params": {
        "R": 0.0023410527501255274,
        "X": 0.015359519980847836,
        "G": 0.0,
        "B": 0.012338057160377502
      },
      "extension": {
        "length": 10509.499349121093,
        "rating": 270.08581161499023
      }
    },
    {
      "class": "Branch",
      "id": "branch_55497_55498_1",
      "ports": {
        "bus1": 55497,
        "bus2": 55498
      },
      "params": {
        "R": 0.00020380737259984016,
        "X": 0.0010823087068274617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55498_56814_1",
      "ports": {
        "bus1": 56814,
        "bus2": 55498
      },
      "params": {
        "R": 0.00929251592606306,
        "X": 0.06115873530507088,
        "G": 0.0,
        "B": 0.03556537255644798
      },
      "extension": {
        "length": 35378.49430371094,
        "rating": 247.55141735076904
      }
    },
    {
      "class": "Branch",
      "id": "branch_55499_55502_1",
      "ports": {
        "bus1": 55499,
        "bus2": 55502
      },
      "params": {
        "R": 0.005799103062599897,
        "X": 0.1968977153301239,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55499_55503_1",
      "ports": {
        "bus1": 55499,
        "bus2": 55503
      },
      "params": {
        "R": 0.00022800255101174116,
        "X": 0.0011926633305847645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55500_55502_1",
      "ports": {
        "bus1": 55500,
        "bus2": 55502
      },
      "params": {
        "R": -0.003530117217451334,
        "X": -0.11985853314399719,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55501_55502_1",
      "ports": {
        "bus1": 55501,
        "bus2": 55502
      },
      "params": {
        "R": 0.01390739344060421,
        "X": 0.47219952940940857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55504_55507_1",
      "ports": {
        "bus1": 55504,
        "bus2": 55507
      },
      "params": {
        "R": 0.0019146432168781757,
        "X": 0.0560322031378746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55504_55508_1",
      "ports": {
        "bus1": 55504,
        "bus2": 55508
      },
      "params": {
        "R": 0.0002471559855621308,
        "X": 0.0010625480208545923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55504_55684_1",
      "ports": {
        "bus1": 55504,
        "bus2": 55684
      },
      "params": {
        "R": 0.011021975427865982,
        "X": 0.07350564002990723,
        "G": 0.0,
        "B": 0.03912440314888954
      },
      "extension": {
        "length": 39010.08686791993,
        "rating": 265.6810760498047
      }
    },
    {
      "class": "Branch",
      "id": "branch_55504_57506_1",
      "ports": {
        "bus1": 55504,
        "bus2": 57506
      },
      "params": {
        "R": 0.007545321248471737,
        "X": 0.05112501233816147,
        "G": 0.0,
        "B": 0.08524754643440247
      },
      "extension": {
        "length": 43478.179907958984,
        "rating": 257.1776866912842
      }
    },
    {
      "class": "Branch",
      "id": "branch_55505_55507_1",
      "ports": {
        "bus1": 55505,
        "bus2": 55507
      },
      "params": {
        "R": 0.00221571559086442,
        "X": 0.06484314054250717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55506_55507_1",
      "ports": {
        "bus1": 55506,
        "bus2": 55507
      },
      "params": {
        "R": 0.025795402005314827,
        "X": 0.7549049258232117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55509_55510_1",
      "ports": {
        "bus1": 55510,
        "bus2": 55509
      },
      "params": {
        "R": 0.0425533540546894,
        "X": 0.07701250165700912,
        "G": 0.0,
        "B": 0.0032029103022068743
      },
      "extension": {
        "length": 10320.654178344726,
        "rating": 55.337148904800415
      }
    },
    {
      "class": "Branch",
      "id": "branch_55511_55512_1",
      "ports": {
        "bus1": 55511,
        "bus2": 55512
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55511_56813_1",
      "ports": {
        "bus1": 56813,
        "bus2": 55511
      },
      "params": {
        "R": 0.04465053975582122,
        "X": 0.11709260940551756,
        "G": 0.0,
        "B": 0.006233574356883764
      },
      "extension": {
        "length": 19464.485072387695,
        "rating": 73.95333647727966
      }
    },
    {
      "class": "Branch",
      "id": "branch_55513_55514_1",
      "ports": {
        "bus1": 55513,
        "bus2": 55514
      },
      "params": {
        "R": 0.0002922676794696599,
        "X": 0.0010220443364232779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55513_55678_1",
      "ports": {
        "bus1": 55513,
        "bus2": 55678
      },
      "params": {
        "R": 0.04360427334904671,
        "X": 0.12151483446359636,
        "G": 0.0,
        "B": 0.0025296094827353954
      },
      "extension": {
        "length": 13278.684181640625,
        "rating": 52.67660617828369
      }
    },
    {
      "class": "Branch",
      "id": "branch_55515_55516_1",
      "ports": {
        "bus1": 55516,
        "bus2": 55515
      },
      "params": {
        "R": 0.003985597752034664,
        "X": 0.1321970373392105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55515_55517_1",
      "ports": {
        "bus1": 55515,
        "bus2": 55517
      },
      "params": {
        "R": 0.00020193999807816,
        "X": 0.0011138049885630608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55515_55657_1",
      "ports": {
        "bus1": 55657,
        "bus2": 55515
      },
      "params": {
        "R": 0.005536941811442375,
        "X": 0.03372086584568024,
        "G": 0.0,
        "B": 0.026388883590698242
      },
      "extension": {
        "length": 19611.76966369629,
        "rating": 284.82954502105713
      }
    },
    {
      "class": "Branch",
      "id": "branch_55515_56229_1",
      "ports": {
        "bus1": 55515,
        "bus2": 56229
      },
      "params": {
        "R": 0.006105402018874884,
        "X": 0.03683434799313545,
        "G": 0.0,
        "B": 0.12425913661718369
      },
      "extension": {
        "length": 49502.24922875977,
        "rating": 276.8920660018921
      }
    },
    {
      "class": "Branch",
      "id": "branch_55516_55518_1",
      "ports": {
        "bus1": 55516,
        "bus2": 55518
      },
      "params": {
        "R": 0.029076293110847473,
        "X": 0.08239934593439102,
        "G": 0.0,
        "B": 0.006299597676843405
      },
      "extension": {
        "length": 17322.06244812012,
        "rating": 53.87998819351196
      }
    },
    {
      "class": "Branch",
      "id": "branch_55516_55658_1",
      "ports": {
        "bus1": 55516,
        "bus2": 55658
      },
      "params": {
        "R": 0.06264907121658325,
        "X": 0.14127807319164276,
        "G": 0.0,
        "B": 0.0036968502681702375
      },
      "extension": {
        "length": 15752.704333007812,
        "rating": 52.5384247303009
      }
    },
    {
      "class": "Branch",
      "id": "branch_55518_55660_1",
      "ports": {
        "bus1": 55518,
        "bus2": 55660
      },
      "params": {
        "R": 0.06837242096662521,
        "X": 0.18358592689037323,
        "G": 0.0,
        "B": 0.010789614170789719
      },
      "extension": {
        "length": 32559.19243725586,
        "rating": 49.114635586738586
      }
    },
    {
      "class": "Branch",
      "id": "branch_55519_55542_1",
      "ports": {
        "bus1": 55542,
        "bus2": 55519
      },
      "params": {
        "R": 0.04310216009616852,
        "X": 0.10345059633255003,
        "G": 0.0,
        "B": 0.008470600470900536
      },
      "extension": {
        "length": 20979.385767333984,
        "rating": 44.34854984283447
      }
    },
    {
      "class": "Branch",
      "id": "branch_55519_56705_1",
      "ports": {
        "bus1": 55519,
        "bus2": 56705
      },
      "params": {
        "R": 0.05296700820326805,
        "X": 0.15597590804100037,
        "G": 0.0,
        "B": 0.0029927771538496013
      },
      "extension": {
        "length": 14610.926444458008,
        "rating": 59.68577861785889
      }
    },
    {
      "class": "Branch",
      "id": "branch_55520_55524_1",
      "ports": {
        "bus1": 55520,
        "bus2": 55524
      },
      "params": {
        "R": 0.00953976996243,
        "X": 0.2434791922569275,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55520_55525_1",
      "ports": {
        "bus1": 55520,
        "bus2": 55525
      },
      "params": {
        "R": 0.00026908644940704107,
        "X": 0.001010875217616558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55521_55522_1",
      "ports": {
        "bus1": 55522,
        "bus2": 55521
      },
      "params": {
        "R": 0.004731900058686733,
        "X": 0.1077900379896164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55521_55524_1",
      "ports": {
        "bus1": 55521,
        "bus2": 55524
      },
      "params": {
        "R": -0.004040153231471777,
        "X": -0.10311496257781982,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55521_55526_1",
      "ports": {
        "bus1": 55521,
        "bus2": 55526
      },
      "params": {
        "R": 0.00027391823823563755,
        "X": 0.0010604974813759327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55522_55528_1",
      "ports": {
        "bus1": 55522,
        "bus2": 55528
      },
      "params": {
        "R": 0.05522503703832626,
        "X": 0.10938651114702225,
        "G": 0.0,
        "B": 0.002883843146264553
      },
      "extension": {
        "length": 12882.048391845703,
        "rating": 56.90907835960388
      }
    },
    {
      "class": "Branch",
      "id": "branch_55522_55543_1",
      "ports": {
        "bus1": 55522,
        "bus2": 55543
      },
      "params": {
        "R": 0.0540318563580513,
        "X": 0.16998271644115448,
        "G": 0.0,
        "B": 0.01873737759888172
      },
      "extension": {
        "length": 41978.43219506836,
        "rating": 58.68508219718933
      }
    },
    {
      "class": "Branch",
      "id": "branch_55523_55524_1",
      "ports": {
        "bus1": 55523,
        "bus2": 55524
      },
      "params": {
        "R": 0.03349781408905983,
        "X": 0.854949414730072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55525_55539_1",
      "ports": {
        "bus1": 55539,
        "bus2": 55525
      },
      "params": {
        "R": 0.006331831216812134,
        "X": 0.034281205385923386,
        "G": 0.0,
        "B": 0.02182377502322197
      },
      "extension": {
        "length": 19909.647853637696,
        "rating": 231.3481092453003
      }
    },
    {
      "class": "Branch",
      "id": "branch_55526_59265_1",
      "ports": {
        "bus1": 55526,
        "bus2": 59265
      },
      "params": {
        "R": 0.04655799642205238,
        "X": 0.18720556795597076,
        "G": 0.0,
        "B": 0.04262728989124298
      },
      "extension": {
        "length": 66433.28861425782,
        "rating": 168.4770941734314
      }
    },
    {
      "class": "Branch",
      "id": "branch_55527_55528_1",
      "ports": {
        "bus1": 55527,
        "bus2": 55528
      },
      "params": {
        "R": 0.0002949516347143799,
        "X": 0.0010288513731211424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55528_55534_1",
      "ports": {
        "bus1": 55528,
        "bus2": 55534
      },
      "params": {
        "R": 0.07314163446426392,
        "X": 0.18306890130043027,
        "G": 0.0,
        "B": 0.009328083135187626
      },
      "extension": {
        "length": 28452.137266845704,
        "rating": 56.472861766815186
      }
    },
    {
      "class": "Branch",
      "id": "branch_55528_55653_1",
      "ports": {
        "bus1": 55528,
        "bus2": 55653
      },
      "params": {
        "R": 0.051583360880613334,
        "X": 0.1173439994454384,
        "G": 0.0,
        "B": 0.004900713916867971
      },
      "extension": {
        "length": 16225.448826049806,
        "rating": 51.291584968566895
      }
    },
    {
      "class": "Branch",
      "id": "branch_55529_55540_1",
      "ports": {
        "bus1": 55529,
        "bus2": 55540
      },
      "params": {
        "R": 0.11580784618854523,
        "X": 0.1706695556640625,
        "G": 0.0,
        "B": 0.003885097336024046
      },
      "extension": {
        "length": 18529.257692504885,
        "rating": 54.77086305618286
      }
    },
    {
      "class": "Branch",
      "id": "branch_55529_58787_1",
      "ports": {
        "bus1": 58787,
        "bus2": 55529
      },
      "params": {
        "R": 0.027067082002758976,
        "X": 0.07582962512969971,
        "G": 0.0,
        "B": 0.0034638757351785894
      },
      "extension": {
        "length": 11762.299344726564,
        "rating": 56.79331421852112
      }
    },
    {
      "class": "Branch",
      "id": "branch_55530_55531_1",
      "ports": {
        "bus1": 55531,
        "bus2": 55530
      },
      "params": {
        "R": 0.004672379698604345,
        "X": 0.15544749796390533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55530_55532_1",
      "ports": {
        "bus1": 55530,
        "bus2": 55532
      },
      "params": {
        "R": 0.00029985650326125324,
        "X": 0.001123929745517671,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55530_55539_1",
      "ports": {
        "bus1": 55530,
        "bus2": 55539
      },
      "params": {
        "R": 0.0018210469279438257,
        "X": 0.009819765575230122,
        "G": 0.0,
        "B": 0.008715670555830002
      },
      "extension": {
        "length": 6540.878403259278,
        "rating": 245.29552459716797
      }
    },
    {
      "class": "Branch",
      "id": "branch_55531_55534_1",
      "ports": {
        "bus1": 55534,
        "bus2": 55531
      },
      "params": {
        "R": 0.0185866616666317,
        "X": 0.04086865112185478,
        "G": 0.0,
        "B": 0.0008743945509195328
      },
      "extension": {
        "length": 4654.3674375,
        "rating": 55.82587122917175
      }
    },
    {
      "class": "Branch",
      "id": "branch_55533_55539_1",
      "ports": {
        "bus1": 55539,
        "bus2": 55533
      },
      "params": {
        "R": 0.003496339078992605,
        "X": 0.02247457019984722,
        "G": 0.0,
        "B": 0.0124580143019557
      },
      "extension": {
        "length": 12433.083168273926,
        "rating": 273.1363773345947
      }
    },
    {
      "class": "Branch",
      "id": "branch_55533_56233_1",
      "ports": {
        "bus1": 56233,
        "bus2": 55533
      },
      "params": {
        "R": 0.005777148995548487,
        "X": 0.03597942739725113,
        "G": 0.0,
        "B": 0.060779642313718796
      },
      "extension": {
        "length": 33129.05383959961,
        "rating": 252.08003520965576
      }
    },
    {
      "class": "Branch",
      "id": "branch_55534_55538_1",
      "ports": {
        "bus1": 55534,
        "bus2": 55538
      },
      "params": {
        "R": 0.011704943142831327,
        "X": 0.034096721559762955,
        "G": 0.0,
        "B": 0.001007773564197123
      },
      "extension": {
        "length": 4070.235557373047,
        "rating": 56.25126361846924
      }
    },
    {
      "class": "Branch",
      "id": "branch_55535_55536_1",
      "ports": {
        "bus1": 55536,
        "bus2": 55535
      },
      "params": {
        "R": 0.00016193136980291456,
        "X": 0.00932939350605011,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55535_56742_1",
      "ports": {
        "bus1": 55535,
        "bus2": 56742
      },
      "params": {
        "R": 0.0003150177653878927,
        "X": 0.00543631799519062,
        "G": 0.0,
        "B": 0.4038073718547821
      },
      "extension": {
        "length": 35750.800601806644,
        "rating": 2561.7752075195312
      }
    },
    {
      "class": "Branch",
      "id": "branch_55535_56971_1",
      "ports": {
        "bus1": 56971,
        "bus2": 55535
      },
      "params": {
        "R": 0.0007488379487767816,
        "X": 0.012361997738480568,
        "G": 0.0,
        "B": 1.580695390701294
      },
      "extension": {
        "length": 99131.32122802734,
        "rating": 2721.571731567383
      }
    },
    {
      "class": "Branch",
      "id": "branch_55536_55537_1",
      "ports": {
        "bus1": 55537,
        "bus2": 55536
      },
      "params": {
        "R": 0.0006575839943252504,
        "X": 0.03206045180559158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55536_58936_1",
      "ports": {
        "bus1": 55536,
        "bus2": 58936
      },
      "params": {
        "R": 0.002444313606247306,
        "X": 0.02945743501186371,
        "G": 0.0,
        "B": 0.47423177957534796
      },
      "extension": {
        "length": 88874.18433544922,
        "rating": 1192.9834365844727
      }
    },
    {
      "class": "Branch",
      "id": "branch_55537_55538_1",
      "ports": {
        "bus1": 55538,
        "bus2": 55537
      },
      "params": {
        "R": 0.006533770821988583,
        "X": 0.2086186408996582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55537_55539_1",
      "ports": {
        "bus1": 55537,
        "bus2": 55539
      },
      "params": {
        "R": 0.0002500406699255109,
        "X": 0.001171892392449081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55539_56709_1",
      "ports": {
        "bus1": 55539,
        "bus2": 56709
      },
      "params": {
        "R": 0.0052627683617174625,
        "X": 0.03416845574975014,
        "G": 0.0,
        "B": 0.015958376228809357
      },
      "extension": {
        "length": 16524.155802612306,
        "rating": 225.10473728179932
      }
    },
    {
      "class": "Branch",
      "id": "branch_55540_55541_1",
      "ports": {
        "bus1": 55540,
        "bus2": 55541
      },
      "params": {
        "R": 0.00020394455350469795,
        "X": 0.0010107766138389707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55540_55801_1",
      "ports": {
        "bus1": 55540,
        "bus2": 55801
      },
      "params": {
        "R": 0.03562780097126961,
        "X": 0.0949297696352005,
        "G": 0.0,
        "B": 0.006366018205881118
      },
      "extension": {
        "length": 17838.896854614257,
        "rating": 36.052006483078
      }
    },
    {
      "class": "Branch",
      "id": "branch_55542_56685_1",
      "ports": {
        "bus1": 56685,
        "bus2": 55542
      },
      "params": {
        "R": 0.033126600086688995,
        "X": 0.08673280477523804,
        "G": 0.0,
        "B": 0.0049791764467954636
      },
      "extension": {
        "length": 15571.05579272461,
        "rating": 45.54004371166229
      }
    },
    {
      "class": "Branch",
      "id": "branch_55543_55544_1",
      "ports": {
        "bus1": 55543,
        "bus2": 55544
      },
      "params": {
        "R": 0.0002798534987960011,
        "X": 0.001042041927576065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55543_56685_1",
      "ports": {
        "bus1": 55543,
        "bus2": 56685
      },
      "params": {
        "R": 0.056701909750700004,
        "X": 0.16562999784946442,
        "G": 0.0,
        "B": 0.0035257218405604362
      },
      "extension": {
        "length": 18431.465475585937,
        "rating": 55.56967258453369
      }
    },
    {
      "class": "Branch",
      "id": "branch_55546_55550_1",
      "ports": {
        "bus1": 55546,
        "bus2": 55550
      },
      "params": {
        "R": 0.014563316479325294,
        "X": 0.033406827598810196,
        "G": 0.0,
        "B": 0.0006716810748912394
      },
      "extension": {
        "length": 3270.9944119262695,
        "rating": 61.18171811103821
      }
    },
    {
      "class": "Branch",
      "id": "branch_55546_56843_1",
      "ports": {
        "bus1": 55546,
        "bus2": 56843
      },
      "params": {
        "R": 0.019614728167653084,
        "X": 0.047716960310935974,
        "G": 0.0,
        "B": 0.0020231103990226984
      },
      "extension": {
        "length": 7143.691747741699,
        "rating": 56.762105226516724
      }
    },
    {
      "class": "Branch",
      "id": "branch_55547_56843_1",
      "ports": {
        "bus1": 56843,
        "bus2": 55547
      },
      "params": {
        "R": 0.008057104423642159,
        "X": 0.02352793887257576,
        "G": 0.0,
        "B": 0.0012290473096072674
      },
      "extension": {
        "length": 3945.538471069336,
        "rating": 61.59903407096863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55547_56912_1",
      "ports": {
        "bus1": 56912,
        "bus2": 55547
      },
      "params": {
        "R": 0.0104353167116642,
        "X": 0.03008385188877583,
        "G": 0.0,
        "B": 0.0015259501524269583
      },
      "extension": {
        "length": 4868.873914031982,
        "rating": 56.81137442588806
      }
    },
    {
      "class": "Branch",
      "id": "branch_55548_56912_1",
      "ports": {
        "bus1": 55548,
        "bus2": 56912
      },
      "params": {
        "R": 0.012812992557883261,
        "X": 0.03452698513865471,
        "G": 0.0,
        "B": 0.0016454503638669846
      },
      "extension": {
        "length": 5183.208890167237,
        "rating": 64.2943799495697
      }
    },
    {
      "class": "Branch",
      "id": "branch_55549_55550_1",
      "ports": {
        "bus1": 55550,
        "bus2": 55549
      },
      "params": {
        "R": 0.006440454162657261,
        "X": 0.16793665289878845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55549_55551_1",
      "ports": {
        "bus1": 55549,
        "bus2": 55551
      },
      "params": {
        "R": 0.0002863965346477926,
        "X": 0.001059468137100339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55549_56887_1",
      "ports": {
        "bus1": 55549,
        "bus2": 56887
      },
      "params": {
        "R": 0.0027020021807402372,
        "X": 0.015769192948937416,
        "G": 0.0,
        "B": 0.04421517625451088
      },
      "extension": {
        "length": 18339.545365356447,
        "rating": 246.14713191986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_55550_56912_1",
      "ports": {
        "bus1": 56912,
        "bus2": 55550
      },
      "params": {
        "R": 0.0027943828608840704,
        "X": 0.007225475274026394,
        "G": 0.0,
        "B": 0.00031744170701131225
      },
      "extension": {
        "length": 1176.5294679336548,
        "rating": 59.6150279045105
      }
    },
    {
      "class": "Branch",
      "id": "branch_55552_55553_1",
      "ports": {
        "bus1": 55552,
        "bus2": 55553
      },
      "params": {
        "R": 0.00023849004355724904,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55552_55555_1",
      "ports": {
        "bus1": 55555,
        "bus2": 55552
      },
      "params": {
        "R": 0.02329750917851925,
        "X": 0.049040075391531,
        "G": 0.0,
        "B": 0.0033760305959731345
      },
      "extension": {
        "length": 9209.816889587402,
        "rating": 64.66234922409058
      }
    },
    {
      "class": "Branch",
      "id": "branch_55552_55577_1",
      "ports": {
        "bus1": 55552,
        "bus2": 55577
      },
      "params": {
        "R": 0.033206384629011154,
        "X": 0.09332422912120819,
        "G": 0.0,
        "B": 0.003946075215935707
      },
      "extension": {
        "length": 14183.407609497071,
        "rating": 42.49671697616577
      }
    },
    {
      "class": "Branch",
      "id": "branch_55552_55673_1",
      "ports": {
        "bus1": 55552,
        "bus2": 55673
      },
      "params": {
        "R": 0.048805054277181625,
        "X": 0.12179061025381088,
        "G": 0.0,
        "B": 0.0037457854487001896
      },
      "extension": {
        "length": 15403.858835449219,
        "rating": 55.09461760520935
      }
    },
    {
      "class": "Branch",
      "id": "branch_55554_55555_1",
      "ports": {
        "bus1": 55555,
        "bus2": 55554
      },
      "params": {
        "R": 0.0036075832322239876,
        "X": 0.12202491611242294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55554_55556_1",
      "ports": {
        "bus1": 55554,
        "bus2": 55556
      },
      "params": {
        "R": 0.0002323607768630609,
        "X": 0.001136045204475522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55555_55577_1",
      "ports": {
        "bus1": 55555,
        "bus2": 55577
      },
      "params": {
        "R": 0.03128327801823616,
        "X": 0.07167616486549377,
        "G": 0.0,
        "B": 0.0025610034354031086
      },
      "extension": {
        "length": 10511.27203161621,
        "rating": 58.92264246940613
      }
    },
    {
      "class": "Branch",
      "id": "branch_55556_55559_1",
      "ports": {
        "bus1": 55556,
        "bus2": 55559
      },
      "params": {
        "R": 0.00509666558355093,
        "X": 0.031727857887744904,
        "G": 0.0,
        "B": 0.02518220990896225
      },
      "extension": {
        "length": 19925.953463012695,
        "rating": 257.07848072052
      }
    },
    {
      "class": "Branch",
      "id": "branch_55556_55675_1",
      "ports": {
        "bus1": 55556,
        "bus2": 55675
      },
      "params": {
        "R": 0.003984268754720688,
        "X": 0.023740464821457863,
        "G": 0.0,
        "B": 0.05826553702354431
      },
      "extension": {
        "length": 28209.47468334961,
        "rating": 279.9654245376587
      }
    },
    {
      "class": "Branch",
      "id": "branch_55557_55558_1",
      "ports": {
        "bus1": 55557,
        "bus2": 55558
      },
      "params": {
        "R": 0.0002129342610714957,
        "X": 0.0011633036192506552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55558_55563_1",
      "ports": {
        "bus1": 55563,
        "bus2": 55558
      },
      "params": {
        "R": 0.005618187133222818,
        "X": 0.014727501198649406,
        "G": 0.0,
        "B": 0.0003483321925159544
      },
      "extension": {
        "length": 1699.1683544311525,
        "rating": 65.95718264579773
      }
    },
    {
      "class": "Branch",
      "id": "branch_55558_56163_1",
      "ports": {
        "bus1": 56163,
        "bus2": 55558
      },
      "params": {
        "R": 0.02496231347322464,
        "X": 0.06514342129230499,
        "G": 0.0,
        "B": 0.003840966150164604
      },
      "extension": {
        "length": 10781.54548791504,
        "rating": 57.41143226623535
      }
    },
    {
      "class": "Branch",
      "id": "branch_55559_55560_1",
      "ports": {
        "bus1": 55560,
        "bus2": 55559
      },
      "params": {
        "R": 0.005960154812783003,
        "X": 0.13777881860733032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55559_55561_1",
      "ports": {
        "bus1": 55559,
        "bus2": 55561
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55559_55562_1",
      "ports": {
        "bus1": 55559,
        "bus2": 55562
      },
      "params": {
        "R": 0.0024448498152196407,
        "X": 0.016878699883818626,
        "G": 0.0,
        "B": 0.015866100788116455
      },
      "extension": {
        "length": 11765.279906982421,
        "rating": 275.81450939178467
      }
    },
    {
      "class": "Branch",
      "id": "branch_55559_56939_1",
      "ports": {
        "bus1": 55559,
        "bus2": 56939
      },
      "params": {
        "R": 0.0036548397038131952,
        "X": 0.02366444654762745,
        "G": 0.0,
        "B": 0.010971486568450928
      },
      "extension": {
        "length": 11381.094333984376,
        "rating": 279.8475742340088
      }
    },
    {
      "class": "Branch",
      "id": "branch_55560_55567_1",
      "ports": {
        "bus1": 55567,
        "bus2": 55560
      },
      "params": {
        "R": 0.024074457585811615,
        "X": 0.052056990563869476,
        "G": 0.0,
        "B": 0.0015263580717146397
      },
      "extension": {
        "length": 6357.588021331787,
        "rating": 73.63186478614807
      }
    },
    {
      "class": "Branch",
      "id": "branch_55560_56161_1",
      "ports": {
        "bus1": 55560,
        "bus2": 56161
      },
      "params": {
        "R": 0.022520391270518303,
        "X": 0.05357523262500763,
        "G": 0.0,
        "B": 0.0076190526597201816
      },
      "extension": {
        "length": 14729.194295288087,
        "rating": 55.55739998817444
      }
    },
    {
      "class": "Branch",
      "id": "branch_55562_55565_1",
      "ports": {
        "bus1": 55562,
        "bus2": 55565
      },
      "params": {
        "R": 0.00234895758330822,
        "X": 0.07248253375291824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55562_55566_1",
      "ports": {
        "bus1": 55562,
        "bus2": 55566
      },
      "params": {
        "R": 0.00021220670896582305,
        "X": 0.001126044080592692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55562_56066_1",
      "ports": {
        "bus1": 55562,
        "bus2": 56066
      },
      "params": {
        "R": 0.0047190021723508835,
        "X": 0.025437677279114723,
        "G": 0.0,
        "B": 0.06439467519521713
      },
      "extension": {
        "length": 26401.590243896484,
        "rating": 242.65620708465576
      }
    },
    {
      "class": "Branch",
      "id": "branch_55563_55565_1",
      "ports": {
        "bus1": 55563,
        "bus2": 55565
      },
      "params": {
        "R": 0.00134979747235775,
        "X": 0.04165119677782059,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55564_55565_1",
      "ports": {
        "bus1": 55564,
        "bus2": 55565
      },
      "params": {
        "R": 0.019431818276643753,
        "X": 0.5996142029762268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55567_55568_1",
      "ports": {
        "bus1": 55567,
        "bus2": 55568
      },
      "params": {
        "R": 0.00027630117256194353,
        "X": 0.0011239399900659919,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55567_55674_1",
      "ports": {
        "bus1": 55674,
        "bus2": 55567
      },
      "params": {
        "R": 0.024347649887204174,
        "X": 0.06130138039588928,
        "G": 0.0,
        "B": 0.002841808833181858
      },
      "extension": {
        "length": 9059.823393859864,
        "rating": 50.483888387680054
      }
    },
    {
      "class": "Branch",
      "id": "branch_55569_55572_1",
      "ports": {
        "bus1": 55569,
        "bus2": 55572
      },
      "params": {
        "R": 0.006436480209231377,
        "X": 0.16974055767059326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55569_55573_1",
      "ports": {
        "bus1": 55569,
        "bus2": 55573
      },
      "params": {
        "R": 0.00022473280841950327,
        "X": 0.0010650339536368847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55570_55572_1",
      "ports": {
        "bus1": 55570,
        "bus2": 55572
      },
      "params": {
        "R": -0.0013772770762443542,
        "X": -0.03632105141878128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55570_55574_1",
      "ports": {
        "bus1": 55574,
        "bus2": 55570
      },
      "params": {
        "R": 0.02975455112755299,
        "X": 0.08790509402751923,
        "G": 0.0,
        "B": 0.008033080026507378
      },
      "extension": {
        "length": 20045.510537475588,
        "rating": 62.42915391921997
      }
    },
    {
      "class": "Branch",
      "id": "branch_55571_55572_1",
      "ports": {
        "bus1": 55571,
        "bus2": 55572
      },
      "params": {
        "R": 0.02286996692419052,
        "X": 0.6031185984611511,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55574_55575_1",
      "ports": {
        "bus1": 55575,
        "bus2": 55574
      },
      "params": {
        "R": 0.025387650355696678,
        "X": 0.08057829737663269,
        "G": 0.0,
        "B": 0.011327221058309078
      },
      "extension": {
        "length": 20955.079297485354,
        "rating": 65.27106761932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_55574_56011_1",
      "ports": {
        "bus1": 55574,
        "bus2": 56011
      },
      "params": {
        "R": 0.06705953925848007,
        "X": 0.15354879200458527,
        "G": 0.0,
        "B": 0.0076493811793625355
      },
      "extension": {
        "length": 22767.017117431642,
        "rating": 72.73313999176025
      }
    },
    {
      "class": "Branch",
      "id": "branch_55575_55576_1",
      "ports": {
        "bus1": 55575,
        "bus2": 55576
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55575_56884_1",
      "ports": {
        "bus1": 56884,
        "bus2": 55575
      },
      "params": {
        "R": 0.05948901176452637,
        "X": 0.13883383572101593,
        "G": 0.0,
        "B": 0.008474413305521011
      },
      "extension": {
        "length": 23510.72879187012,
        "rating": 71.16817235946655
      }
    },
    {
      "class": "Branch",
      "id": "branch_55577_55578_1",
      "ports": {
        "bus1": 55577,
        "bus2": 55578
      },
      "params": {
        "R": 0.0002626661735121161,
        "X": 0.0011182144517078996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55579_55580_1",
      "ports": {
        "bus1": 55580,
        "bus2": 55579
      },
      "params": {
        "R": 0.002133699832484126,
        "X": 0.07182034850120544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55579_55581_1",
      "ports": {
        "bus1": 55579,
        "bus2": 55581
      },
      "params": {
        "R": 0.0002733487344812602,
        "X": 0.0010922757210209966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55579_55598_1",
      "ports": {
        "bus1": 55579,
        "bus2": 55598
      },
      "params": {
        "R": 0.003064168617129326,
        "X": 0.02051764726638794,
        "G": 0.0,
        "B": 0.018871422857046127
      },
      "extension": {
        "length": 14300.46297619629,
        "rating": 273.978853225708
      }
    },
    {
      "class": "Branch",
      "id": "branch_55579_57239_1",
      "ports": {
        "bus1": 57239,
        "bus2": 55579
      },
      "params": {
        "R": 0.006996621377766132,
        "X": 0.041187580674886703,
        "G": 0.0,
        "B": 0.01778896525502205
      },
      "extension": {
        "length": 19319.62544934082,
        "rating": 254.14693355560303
      }
    },
    {
      "class": "Branch",
      "id": "branch_55579_57256_1",
      "ports": {
        "bus1": 57256,
        "bus2": 55579
      },
      "params": {
        "R": 0.004786099772900343,
        "X": 0.02679719589650631,
        "G": 0.0,
        "B": 0.024634400382637978
      },
      "extension": {
        "length": 18500.74436315918,
        "rating": 275.32105445861816
      }
    },
    {
      "class": "Branch",
      "id": "branch_55580_55597_1",
      "ports": {
        "bus1": 55597,
        "bus2": 55580
      },
      "params": {
        "R": 0.04023031145334244,
        "X": 0.11096963286399841,
        "G": 0.0,
        "B": 0.0024245507083833218
      },
      "extension": {
        "length": 11414.633333312988,
        "rating": 65.14480113983154
      }
    },
    {
      "class": "Branch",
      "id": "branch_55582_57259_1",
      "ports": {
        "bus1": 55582,
        "bus2": 57259
      },
      "params": {
        "R": 0.020029032602906227,
        "X": 0.04289226606488228,
        "G": 0.0,
        "B": 0.005737683270126581
      },
      "extension": {
        "length": 9451.666034362794,
        "rating": 72.63395190238953
      }
    },
    {
      "class": "Branch",
      "id": "branch_55582_58033_1",
      "ports": {
        "bus1": 58033,
        "bus2": 55582
      },
      "params": {
        "R": 0.020450957119464874,
        "X": 0.043509010225534446,
        "G": 0.0,
        "B": 0.0022858320735394955
      },
      "extension": {
        "length": 7161.87900970459,
        "rating": 60.514795780181885
      }
    },
    {
      "class": "Branch",
      "id": "branch_55583_55584_1",
      "ports": {
        "bus1": 55584,
        "bus2": 55583
      },
      "params": {
        "R": 0.00021336376084946096,
        "X": 0.015282981097698212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55583_55752_1",
      "ports": {
        "bus1": 55583,
        "bus2": 55752
      },
      "params": {
        "R": 0.0006874193786643445,
        "X": 0.012633748352527618,
        "G": 0.0,
        "B": 1.1577743291854858
      },
      "extension": {
        "length": 90013.12746679688,
        "rating": 2586.2749099731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_55583_56207_1",
      "ports": {
        "bus1": 55583,
        "bus2": 56207
      },
      "params": {
        "R": 0.00036919888225384057,
        "X": 0.006193212699145079,
        "G": 0.0,
        "B": 0.6295146346092224
      },
      "extension": {
        "length": 44784.63616333008,
        "rating": 2600.9233474731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_55583_57244_1",
      "ports": {
        "bus1": 55583,
        "bus2": 57244
      },
      "params": {
        "R": 0.00030406031874008477,
        "X": 0.005240456201136112,
        "G": 0.0,
        "B": 0.42581120133399963
      },
      "extension": {
        "length": 35902.65272827149,
        "rating": 2165.8411026000977
      }
    },
    {
      "class": "Branch",
      "id": "branch_55583_57530_1",
      "ports": {
        "bus1": 55583,
        "bus2": 57530
      },
      "params": {
        "R": 0.0005319888005033135,
        "X": 0.007066318765282631,
        "G": 0.0,
        "B": 0.8222236037254333
      },
      "extension": {
        "length": 48512.07636547852,
        "rating": 2862.110710144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_55584_55585_1",
      "ports": {
        "bus1": 55585,
        "bus2": 55584
      },
      "params": {
        "R": 0.002222078386694193,
        "X": 0.0939108282327652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55584_55586_1",
      "ports": {
        "bus1": 55584,
        "bus2": 55586
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55584_55587_1",
      "ports": {
        "bus1": 55584,
        "bus2": 55587
      },
      "params": {
        "R": 0.00023463554680347443,
        "X": 0.0010528817074373364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55585_55601_1",
      "ports": {
        "bus1": 55585,
        "bus2": 55601
      },
      "params": {
        "R": 0.09833686798810959,
        "X": 0.2636245787143707,
        "G": 0.0,
        "B": 0.007791546639055014
      },
      "extension": {
        "length": 32751.317454345703,
        "rating": 74.72072243690491
      }
    },
    {
      "class": "Branch",
      "id": "branch_55585_57247_1",
      "ports": {
        "bus1": 55585,
        "bus2": 57247
      },
      "params": {
        "R": 0.05700931325554847,
        "X": 0.13389770686626434,
        "G": 0.0,
        "B": 0.004131810273975134
      },
      "extension": {
        "length": 16982.07882824707,
        "rating": 68.01722645759583
      }
    },
    {
      "class": "Branch",
      "id": "branch_55587_55591_1",
      "ports": {
        "bus1": 55591,
        "bus2": 55587
      },
      "params": {
        "R": 0.004758203402161598,
        "X": 0.029731040820479393,
        "G": 0.0,
        "B": 0.026460280641913414
      },
      "extension": {
        "length": 18870.156047241213,
        "rating": 259.26225185394287
      }
    },
    {
      "class": "Branch",
      "id": "branch_55587_58189_1",
      "ports": {
        "bus1": 55587,
        "bus2": 58189
      },
      "params": {
        "R": 0.007042161654680967,
        "X": 0.039196304976940155,
        "G": 0.0,
        "B": 0.16227534413337708
      },
      "extension": {
        "length": 50744.99634960938,
        "rating": 281.53676986694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_55588_55590_1",
      "ports": {
        "bus1": 55588,
        "bus2": 55590
      },
      "params": {
        "R": 0.011391576379537584,
        "X": 0.025494039058685303,
        "G": 0.0,
        "B": 0.002952151000499725
      },
      "extension": {
        "length": 6240.271740325928,
        "rating": 72.96850681304932
      }
    },
    {
      "class": "Branch",
      "id": "branch_55588_55592_1",
      "ports": {
        "bus1": 55588,
        "bus2": 55592
      },
      "params": {
        "R": 0.015516783110797405,
        "X": 0.03593882918357849,
        "G": 0.0,
        "B": 0.004244311712682247
      },
      "extension": {
        "length": 8295.802610229492,
        "rating": 48.13324511051178
      }
    },
    {
      "class": "Branch",
      "id": "branch_55588_57233_1",
      "ports": {
        "bus1": 55588,
        "bus2": 57233
      },
      "params": {
        "R": 0.07734620571136475,
        "X": 0.19345201551914218,
        "G": 0.0,
        "B": 0.022044429555535316
      },
      "extension": {
        "length": 44115.4155234375,
        "rating": 55.067890882492065
      }
    },
    {
      "class": "Branch",
      "id": "branch_55589_55590_1",
      "ports": {
        "bus1": 55590,
        "bus2": 55589
      },
      "params": {
        "R": 0.0053886836394667625,
        "X": 0.14622613787651062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55589_55591_1",
      "ports": {
        "bus1": 55589,
        "bus2": 55591
      },
      "params": {
        "R": 0.0002433182671666145,
        "X": 0.0010448397370055318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55590_55592_1",
      "ports": {
        "bus1": 55592,
        "bus2": 55590
      },
      "params": {
        "R": 0.009080426767468452,
        "X": 0.02416407316923141,
        "G": 0.0,
        "B": 0.0016542401863262057
      },
      "extension": {
        "length": 4594.293836883545,
        "rating": 70.42890191078186
      }
    },
    {
      "class": "Branch",
      "id": "branch_55590_57539_1",
      "ports": {
        "bus1": 55590,
        "bus2": 57539
      },
      "params": {
        "R": 0.030760100111365322,
        "X": 0.09322050213813782,
        "G": 0.0,
        "B": 0.01573949120938778
      },
      "extension": {
        "length": 28000.39944506836,
        "rating": 82.14989900588989
      }
    },
    {
      "class": "Branch",
      "id": "branch_55591_57541_1",
      "ports": {
        "bus1": 57541,
        "bus2": 55591
      },
      "params": {
        "R": 0.0075267283245921135,
        "X": 0.04763365536928177,
        "G": 0.0,
        "B": 0.05294133722782135
      },
      "extension": {
        "length": 35254.67972167969,
        "rating": 284.6768856048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_55593_55594_1",
      "ports": {
        "bus1": 55594,
        "bus2": 55593
      },
      "params": {
        "R": 0.004747921600937843,
        "X": 0.15877757966518402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55593_55595_1",
      "ports": {
        "bus1": 55593,
        "bus2": 55595
      },
      "params": {
        "R": 0.00027725062682293355,
        "X": 0.0010829496895894408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55594_56082_1",
      "ports": {
        "bus1": 55594,
        "bus2": 56082
      },
      "params": {
        "R": 0.04131375998258591,
        "X": 0.09737087041139603,
        "G": 0.0,
        "B": 0.02034742198884487
      },
      "extension": {
        "length": 30006.57875756836,
        "rating": 73.18434715270996
      }
    },
    {
      "class": "Branch",
      "id": "branch_55594_57233_1",
      "ports": {
        "bus1": 57233,
        "bus2": 55594
      },
      "params": {
        "R": 0.031730767339468,
        "X": 0.07048361003398895,
        "G": 0.0,
        "B": 0.012667429633438589
      },
      "extension": {
        "length": 21157.221889160155,
        "rating": 66.87873005867004
      }
    },
    {
      "class": "Branch",
      "id": "branch_55595_57237_1",
      "ports": {
        "bus1": 55595,
        "bus2": 57237
      },
      "params": {
        "R": 0.005705964285880327,
        "X": 0.042171310633420944,
        "G": 0.0,
        "B": 0.02347143180668354
      },
      "extension": {
        "length": 22581.83395568848,
        "rating": 190.1785969734192
      }
    },
    {
      "class": "Branch",
      "id": "branch_55595_57239_1",
      "ports": {
        "bus1": 57239,
        "bus2": 55595
      },
      "params": {
        "R": 0.006950241979211569,
        "X": 0.04429129138588905,
        "G": 0.0,
        "B": 0.028863796964287758
      },
      "extension": {
        "length": 22612.65407446289,
        "rating": 230.59546947479248
      }
    },
    {
      "class": "Branch",
      "id": "branch_55596_55597_1",
      "ports": {
        "bus1": 55596,
        "bus2": 55597
      },
      "params": {
        "R": 0.038822971284389496,
        "X": 0.08612783253192902,
        "G": 0.0,
        "B": 0.006381230894476175
      },
      "extension": {
        "length": 17022.84745605469,
        "rating": 60.63880920410156
      }
    },
    {
      "class": "Branch",
      "id": "branch_55596_56089_1",
      "ports": {
        "bus1": 56089,
        "bus2": 55596
      },
      "params": {
        "R": 0.03658648952841759,
        "X": 0.07826893031597137,
        "G": 0.0,
        "B": 0.004167466424405575
      },
      "extension": {
        "length": 12651.016447265625,
        "rating": 54.57633137702942
      }
    },
    {
      "class": "Branch",
      "id": "branch_55598_55599_1",
      "ports": {
        "bus1": 55598,
        "bus2": 55599
      },
      "params": {
        "R": 0.0002474008942954242,
        "X": 0.0011149708880111575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55598_56088_1",
      "ports": {
        "bus1": 56088,
        "bus2": 55598
      },
      "params": {
        "R": 0.004397221375256777,
        "X": 0.027689654380083084,
        "G": 0.0,
        "B": 0.02850826270878315
      },
      "extension": {
        "length": 20262.522175048827,
        "rating": 263.43467235565186
      }
    },
    {
      "class": "Branch",
      "id": "branch_55600_55601_1",
      "ports": {
        "bus1": 55601,
        "bus2": 55600
      },
      "params": {
        "R": 0.03411382436752319,
        "X": 0.09442251920700073,
        "G": 0.0,
        "B": 0.0031950736884027715
      },
      "extension": {
        "length": 12198.109115478515,
        "rating": 59.969550371170044
      }
    },
    {
      "class": "Branch",
      "id": "branch_55600_56214_1",
      "ports": {
        "bus1": 55600,
        "bus2": 56214
      },
      "params": {
        "R": 0.034086063504219055,
        "X": 0.08543185889720918,
        "G": 0.0,
        "B": 0.0028962171636521816
      },
      "extension": {
        "length": 11111.509231018066,
        "rating": 48.29429388046265
      }
    },
    {
      "class": "Branch",
      "id": "branch_55601_55602_1",
      "ports": {
        "bus1": 55601,
        "bus2": 55602
      },
      "params": {
        "R": 0.00028201215900480747,
        "X": 0.001191048533655703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55601_56214_1",
      "ports": {
        "bus1": 55601,
        "bus2": 56214
      },
      "params": {
        "R": 0.021276738494634632,
        "X": 0.05211849510669708,
        "G": 0.0,
        "B": 0.005824951454997062
      },
      "extension": {
        "length": 12492.84942718506,
        "rating": 63.585346937179565
      }
    },
    {
      "class": "Branch",
      "id": "branch_55603_55604_1",
      "ports": {
        "bus1": 55603,
        "bus2": 55604
      },
      "params": {
        "R": 0.00022554471797775477,
        "X": 0.0011523476568982005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55603_55647_1",
      "ports": {
        "bus1": 55647,
        "bus2": 55603
      },
      "params": {
        "R": 0.008619341999292374,
        "X": 0.021705511957406998,
        "G": 0.0,
        "B": 0.0021285631228238344
      },
      "extension": {
        "length": 5177.039801605225,
        "rating": 56.297123432159424
      }
    },
    {
      "class": "Branch",
      "id": "branch_55603_55650_1",
      "ports": {
        "bus1": 55603,
        "bus2": 55650
      },
      "params": {
        "R": 0.017503591254353523,
        "X": 0.03875786066055298,
        "G": 0.0,
        "B": 0.002657349454239011
      },
      "extension": {
        "length": 6948.065107177735,
        "rating": 62.51130700111389
      }
    },
    {
      "class": "Branch",
      "id": "branch_55605_55606_1",
      "ports": {
        "bus1": 55606,
        "bus2": 55605
      },
      "params": {
        "R": 0.004471967928111553,
        "X": 0.15504306554794312,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55605_55607_1",
      "ports": {
        "bus1": 55605,
        "bus2": 55607
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55605_55626_1",
      "ports": {
        "bus1": 55605,
        "bus2": 55626
      },
      "params": {
        "R": 0.006591241806745529,
        "X": 0.03508331999182701,
        "G": 0.0,
        "B": 0.013169980607926846
      },
      "extension": {
        "length": 15134.150181884766,
        "rating": 246.97833061218262
      }
    },
    {
      "class": "Branch",
      "id": "branch_55605_55649_1",
      "ports": {
        "bus1": 55605,
        "bus2": 55649
      },
      "params": {
        "R": 0.0033943408634513617,
        "X": 0.019193295389413834,
        "G": 0.0,
        "B": 0.018682271242141724
      },
      "extension": {
        "length": 13430.685182739258,
        "rating": 263.48555088043213
      }
    },
    {
      "class": "Branch",
      "id": "branch_55605_56061_1",
      "ports": {
        "bus1": 55605,
        "bus2": 56061
      },
      "params": {
        "R": 0.018347980454564095,
        "X": 0.10698956251144409,
        "G": 0.0,
        "B": 0.09748532623052597
      },
      "extension": {
        "length": 74513.65735107422,
        "rating": 269.4706916809082
      }
    },
    {
      "class": "Branch",
      "id": "branch_55605_56712_1",
      "ports": {
        "bus1": 56712,
        "bus2": 55605
      },
      "params": {
        "R": 0.007624692749232054,
        "X": 0.044999461621046066,
        "G": 0.0,
        "B": 0.021340960636734966
      },
      "extension": {
        "length": 23211.24981591797,
        "rating": 212.97008991241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_55606_55608_1",
      "ports": {
        "bus1": 55608,
        "bus2": 55606
      },
      "params": {
        "R": 0.012927615083754061,
        "X": 0.028209196403622627,
        "G": 0.0,
        "B": 0.0024862035643309355
      },
      "extension": {
        "length": 6513.663506286622,
        "rating": 58.33009481430054
      }
    },
    {
      "class": "Branch",
      "id": "branch_55608_55627_1",
      "ports": {
        "bus1": 55627,
        "bus2": 55608
      },
      "params": {
        "R": 0.0322677344083786,
        "X": 0.07916969805955887,
        "G": 0.0,
        "B": 0.003101024078205228
      },
      "extension": {
        "length": 11228.576876037598,
        "rating": 48.98819923400879
      }
    },
    {
      "class": "Branch",
      "id": "branch_55609_55616_1",
      "ports": {
        "bus1": 55616,
        "bus2": 55609
      },
      "params": {
        "R": 0.0026105213910341263,
        "X": 0.015197385102510452,
        "G": 0.0,
        "B": 0.011915363371372223
      },
      "extension": {
        "length": 9332.973814086914,
        "rating": 267.966103553772
      }
    },
    {
      "class": "Branch",
      "id": "branch_55609_55630_1",
      "ports": {
        "bus1": 55609,
        "bus2": 55630
      },
      "params": {
        "R": 0.002189673949033022,
        "X": 0.013598235324025154,
        "G": 0.0,
        "B": 0.05744391679763794
      },
      "extension": {
        "length": 20508.260477783202,
        "rating": 245.55816650390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_55610_55611_1",
      "ports": {
        "bus1": 55611,
        "bus2": 55610
      },
      "params": {
        "R": 0.004550556186586618,
        "X": 0.16033311188220978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55610_55612_1",
      "ports": {
        "bus1": 55610,
        "bus2": 55612
      },
      "params": {
        "R": 0.00020129095355514437,
        "X": 0.0011233373079448938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55610_56712_1",
      "ports": {
        "bus1": 55610,
        "bus2": 56712
      },
      "params": {
        "R": 0.0022130105644464493,
        "X": 0.012876600958406925,
        "G": 0.0,
        "B": 0.009333839640021324
      },
      "extension": {
        "length": 7623.7733045654295,
        "rating": 247.6198434829712
      }
    },
    {
      "class": "Branch",
      "id": "branch_55611_55617_1",
      "ports": {
        "bus1": 55611,
        "bus2": 55617
      },
      "params": {
        "R": 0.03641696274280548,
        "X": 0.07640566676855087,
        "G": 0.0,
        "B": 0.00405002199113369
      },
      "extension": {
        "length": 12917.48208947754,
        "rating": 59.59160327911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_55611_55631_1",
      "ports": {
        "bus1": 55631,
        "bus2": 55611
      },
      "params": {
        "R": 0.02619907818734646,
        "X": 0.07927513867616653,
        "G": 0.0,
        "B": 0.0015915109543129802
      },
      "extension": {
        "length": 8333.98281463623,
        "rating": 67.06113815307617
      }
    },
    {
      "class": "Branch",
      "id": "branch_55613_55617_1",
      "ports": {
        "bus1": 55617,
        "bus2": 55613
      },
      "params": {
        "R": 0.0068353237584233275,
        "X": 0.01960599794983864,
        "G": 0.0,
        "B": 0.0005240299506112933
      },
      "extension": {
        "length": 2260.548698867798,
        "rating": 57.4061393737793
      }
    },
    {
      "class": "Branch",
      "id": "branch_55613_56242_1",
      "ports": {
        "bus1": 55613,
        "bus2": 56242
      },
      "params": {
        "R": 0.08552811294794083,
        "X": 0.1672566831111908,
        "G": 0.0,
        "B": 0.011993946507573128
      },
      "extension": {
        "length": 30594.40027294922,
        "rating": 62.53703236579895
      }
    },
    {
      "class": "Branch",
      "id": "branch_55614_55619_1",
      "ports": {
        "bus1": 55614,
        "bus2": 55619
      },
      "params": {
        "R": 0.000307196140056476,
        "X": 0.018723629415035248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55614_55620_1",
      "ports": {
        "bus1": 55614,
        "bus2": 55620
      },
      "params": {
        "R": 0.0002351974690100178,
        "X": 0.0011299274628981948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55614_55621_1",
      "ports": {
        "bus1": 55614,
        "bus2": 55621
      },
      "params": {
        "R": 0.0002734320005401969,
        "X": 0.0011354607995599508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55615_55616_1",
      "ports": {
        "bus1": 55616,
        "bus2": 55615
      },
      "params": {
        "R": 0.0005065987352281809,
        "X": 0.027720455080270767,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55615_55619_1",
      "ports": {
        "bus1": 55615,
        "bus2": 55619
      },
      "params": {
        "R": -7.115399785107002e-05,
        "X": -0.004336840473115444,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55615_56999_1",
      "ports": {
        "bus1": 55615,
        "bus2": 56999
      },
      "params": {
        "R": 0.0020994620863348246,
        "X": 0.024898381903767586,
        "G": 0.0,
        "B": 1.4786561727523804
      },
      "extension": {
        "length": 139722.42294140626,
        "rating": 1261.983585357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_55616_55617_1",
      "ports": {
        "bus1": 55617,
        "bus2": 55616
      },
      "params": {
        "R": 0.003547528525814414,
        "X": 0.14239023625850677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55616_55649_1",
      "ports": {
        "bus1": 55649,
        "bus2": 55616
      },
      "params": {
        "R": 0.003028060542419553,
        "X": 0.016911963000893593,
        "G": 0.0,
        "B": 0.017438970506191254
      },
      "extension": {
        "length": 13249.32364819336,
        "rating": 248.88455867767334
      }
    },
    {
      "class": "Branch",
      "id": "branch_55618_55619_1",
      "ports": {
        "bus1": 55618,
        "bus2": 55619
      },
      "params": {
        "R": 0.001324120326898992,
        "X": 0.08070524781942368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55621_56720_1",
      "ports": {
        "bus1": 56720,
        "bus2": 55621
      },
      "params": {
        "R": 0.0004447443934623152,
        "X": 0.0072125657461583614,
        "G": 0.0,
        "B": 0.790460467338562
      },
      "extension": {
        "length": 51714.283790039066,
        "rating": 2703.219795227051
      }
    },
    {
      "class": "Branch",
      "id": "branch_55622_55625_1",
      "ports": {
        "bus1": 55622,
        "bus2": 55625
      },
      "params": {
        "R": 0.0018282794626429677,
        "X": 0.0654451996088028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55622_55626_1",
      "ports": {
        "bus1": 55622,
        "bus2": 55626
      },
      "params": {
        "R": 0.00028762922738678753,
        "X": 0.0011478327214717865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55623_55625_1",
      "ports": {
        "bus1": 55623,
        "bus2": 55625
      },
      "params": {
        "R": 0.0013680142583325505,
        "X": 0.048969466239213943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55623_55638_1",
      "ports": {
        "bus1": 55623,
        "bus2": 55638
      },
      "params": {
        "R": 0.016108237206935883,
        "X": 0.042227514088153846,
        "G": 0.0,
        "B": 0.025131314992904663
      },
      "extension": {
        "length": 22141.23103564453,
        "rating": 60.912394523620605
      }
    },
    {
      "class": "Branch",
      "id": "branch_55624_55625_1",
      "ports": {
        "bus1": 55624,
        "bus2": 55625
      },
      "params": {
        "R": 0.022573646157979965,
        "X": 0.8080472350120544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55626_56661_1",
      "ports": {
        "bus1": 56661,
        "bus2": 55626
      },
      "params": {
        "R": 0.00832547340542078,
        "X": 0.05525728687644005,
        "G": 0.0,
        "B": 0.046527162194252014
      },
      "extension": {
        "length": 34653.19243579102,
        "rating": 269.57123279571533
      }
    },
    {
      "class": "Branch",
      "id": "branch_55627_56145_1",
      "ports": {
        "bus1": 55627,
        "bus2": 56145
      },
      "params": {
        "R": 0.0694785788655281,
        "X": 0.17026992142200467,
        "G": 0.0,
        "B": 0.01041238009929657
      },
      "extension": {
        "length": 32060.057229492188,
        "rating": 47.423022985458374
      }
    },
    {
      "class": "Branch",
      "id": "branch_55628_55629_1",
      "ports": {
        "bus1": 55628,
        "bus2": 55629
      },
      "params": {
        "R": 0.00027301302179694176,
        "X": 0.001146744005382061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55628_55631_1",
      "ports": {
        "bus1": 55628,
        "bus2": 55631
      },
      "params": {
        "R": 0.02105836197733879,
        "X": 0.05325052514672279,
        "G": 0.0,
        "B": 0.004395969677716494
      },
      "extension": {
        "length": 11118.23237878418,
        "rating": 70.20648121833801
      }
    },
    {
      "class": "Branch",
      "id": "branch_55628_56179_1",
      "ports": {
        "bus1": 55628,
        "bus2": 56179
      },
      "params": {
        "R": 0.08495161682367323,
        "X": 0.17171359062194821,
        "G": 0.0,
        "B": 0.006255171727389098
      },
      "extension": {
        "length": 23544.274697753906,
        "rating": 57.178324460983276
      }
    },
    {
      "class": "Branch",
      "id": "branch_55630_55636_1",
      "ports": {
        "bus1": 55630,
        "bus2": 55636
      },
      "params": {
        "R": 0.0040299007669091225,
        "X": 0.02256406471133232,
        "G": 0.0,
        "B": 0.03736034780740738
      },
      "extension": {
        "length": 20760.727300048828,
        "rating": 225.1530885696411
      }
    },
    {
      "class": "Branch",
      "id": "branch_55631_55632_1",
      "ports": {
        "bus1": 55631,
        "bus2": 55632
      },
      "params": {
        "R": 0.00028810554067604244,
        "X": 0.001011790125630796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55631_55635_1",
      "ports": {
        "bus1": 55631,
        "bus2": 55635
      },
      "params": {
        "R": 0.03992972895503044,
        "X": 0.08335733413696289,
        "G": 0.0,
        "B": 0.0027767943684011698
      },
      "extension": {
        "length": 11023.96787677002,
        "rating": 65.86226224899292
      }
    },
    {
      "class": "Branch",
      "id": "branch_55633_55634_1",
      "ports": {
        "bus1": 55634,
        "bus2": 55633
      },
      "params": {
        "R": 0.00025199068477377295,
        "X": 0.01701190508902073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55633_55637_1",
      "ports": {
        "bus1": 55633,
        "bus2": 55637
      },
      "params": {
        "R": 0.000220556728891097,
        "X": 0.0010922932997345924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55634_55635_1",
      "ports": {
        "bus1": 55635,
        "bus2": 55634
      },
      "params": {
        "R": 0.0030941483564674854,
        "X": 0.1184563860297203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55634_55636_1",
      "ports": {
        "bus1": 55634,
        "bus2": 55636
      },
      "params": {
        "R": 0.0002605738409329206,
        "X": 0.0011265306966379285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55636_55645_1",
      "ports": {
        "bus1": 55636,
        "bus2": 55645
      },
      "params": {
        "R": 0.01185234822332859,
        "X": 0.06882753223180771,
        "G": 0.0,
        "B": 0.04835306107997894
      },
      "extension": {
        "length": 40165.1084597168,
        "rating": 249.18391704559326
      }
    },
    {
      "class": "Branch",
      "id": "branch_55636_56712_1",
      "ports": {
        "bus1": 56712,
        "bus2": 55636
      },
      "params": {
        "R": 0.004151056986302137,
        "X": 0.02670363150537014,
        "G": 0.0,
        "B": 0.012163961306214333
      },
      "extension": {
        "length": 13281.432990600586,
        "rating": 219.76444721221924
      }
    },
    {
      "class": "Branch",
      "id": "branch_55637_56926_1",
      "ports": {
        "bus1": 55637,
        "bus2": 56926
      },
      "params": {
        "R": 0.0005683843628503382,
        "X": 0.009167784824967384,
        "G": 0.0,
        "B": 1.1029627323150635
      },
      "extension": {
        "length": 67519.42882910157,
        "rating": 2621.1380004882812
      }
    },
    {
      "class": "Branch",
      "id": "branch_55638_55639_1",
      "ports": {
        "bus1": 55638,
        "bus2": 55639
      },
      "params": {
        "R": 0.021427938714623455,
        "X": 0.053189456462860114,
        "G": 0.0,
        "B": 0.0034468539524823427
      },
      "extension": {
        "length": 10110.489239135743,
        "rating": 46.67447209358215
      }
    },
    {
      "class": "Branch",
      "id": "branch_55638_56145_1",
      "ports": {
        "bus1": 56145,
        "bus2": 55638
      },
      "params": {
        "R": 0.01769033633172512,
        "X": 0.05150610953569412,
        "G": 0.0,
        "B": 0.0034912056289613247
      },
      "extension": {
        "length": 9395.026142761231,
        "rating": 51.67228579521179
      }
    },
    {
      "class": "Branch",
      "id": "branch_55638_56244_1",
      "ports": {
        "bus1": 55638,
        "bus2": 56244
      },
      "params": {
        "R": 0.026237925514578816,
        "X": 0.06343262642621994,
        "G": 0.0,
        "B": 0.005631537176668644
      },
      "extension": {
        "length": 13358.329041137697,
        "rating": 52.17447280883789
      }
    },
    {
      "class": "Branch",
      "id": "branch_55639_55647_1",
      "ports": {
        "bus1": 55639,
        "bus2": 55647
      },
      "params": {
        "R": 0.1268368363380432,
        "X": 0.28610774874687195,
        "G": 0.0,
        "B": 0.0042253886349499226
      },
      "extension": {
        "length": 25602.845603027345,
        "rating": 47.20427989959717
      }
    },
    {
      "class": "Branch",
      "id": "branch_55640_55641_1",
      "ports": {
        "bus1": 55640,
        "bus2": 55641
      },
      "params": {
        "R": 0.028238359838724133,
        "X": 0.07516533881425858,
        "G": 0.0,
        "B": 0.0021031908690929413
      },
      "extension": {
        "length": 9042.90156628418,
        "rating": 58.007580041885376
      }
    },
    {
      "class": "Branch",
      "id": "branch_55640_55646_1",
      "ports": {
        "bus1": 55646,
        "bus2": 55640
      },
      "params": {
        "R": 0.01482908334583044,
        "X": 0.04347693920135498,
        "G": 0.0,
        "B": 0.0021556285209953785
      },
      "extension": {
        "length": 6406.77957687378,
        "rating": 46.795567870140076
      }
    },
    {
      "class": "Branch",
      "id": "branch_55641_55642_1",
      "ports": {
        "bus1": 55641,
        "bus2": 55642
      },
      "params": {
        "R": 0.0002290827396791428,
        "X": 0.0010480198543518782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55641_55644_1",
      "ports": {
        "bus1": 55641,
        "bus2": 55644
      },
      "params": {
        "R": 0.009756388142704964,
        "X": 0.025187261402606964,
        "G": 0.0,
        "B": 0.001712861470878124
      },
      "extension": {
        "length": 4470.421316528321,
        "rating": 65.91283082962036
      }
    },
    {
      "class": "Branch",
      "id": "branch_55643_55644_1",
      "ports": {
        "bus1": 55644,
        "bus2": 55643
      },
      "params": {
        "R": 0.0024837369564920664,
        "X": 0.1053001880645752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55643_55645_1",
      "ports": {
        "bus1": 55643,
        "bus2": 55645
      },
      "params": {
        "R": 0.00021860268316231668,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55646_56179_1",
      "ports": {
        "bus1": 56179,
        "bus2": 55646
      },
      "params": {
        "R": 0.038908567279577255,
        "X": 0.1026640236377716,
        "G": 0.0,
        "B": 0.00722029898315668
      },
      "extension": {
        "length": 19186.210755615233,
        "rating": 52.26705074310303
      }
    },
    {
      "class": "Branch",
      "id": "branch_55647_55648_1",
      "ports": {
        "bus1": 55647,
        "bus2": 55648
      },
      "params": {
        "R": 0.00020181007857900113,
        "X": 0.0011144574964419007,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55649_55650_1",
      "ports": {
        "bus1": 55650,
        "bus2": 55649
      },
      "params": {
        "R": 0.002580035012215376,
        "X": 0.08596684038639069,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55649_55651_1",
      "ports": {
        "bus1": 55649,
        "bus2": 55651
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55649_56241_1",
      "ports": {
        "bus1": 55649,
        "bus2": 56241
      },
      "params": {
        "R": 0.006375051103532314,
        "X": 0.03887322172522545,
        "G": 0.0,
        "B": 0.017688190564513206
      },
      "extension": {
        "length": 18802.725046875,
        "rating": 256.6352605819702
      }
    },
    {
      "class": "Branch",
      "id": "branch_55652_55653_1",
      "ports": {
        "bus1": 55652,
        "bus2": 55653
      },
      "params": {
        "R": 0.0002743894001469016,
        "X": 0.0010651578195393085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55653_55655_1",
      "ports": {
        "bus1": 55655,
        "bus2": 55653
      },
      "params": {
        "R": 0.05632362142205238,
        "X": 0.11670652776956558,
        "G": 0.0,
        "B": 0.0019401396857574582
      },
      "extension": {
        "length": 11101.826240661621,
        "rating": 60.3881299495697
      }
    },
    {
      "class": "Branch",
      "id": "branch_55654_55655_1",
      "ports": {
        "bus1": 55655,
        "bus2": 55654
      },
      "params": {
        "R": 0.003496573306620121,
        "X": 0.12742358446121216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55654_55656_1",
      "ports": {
        "bus1": 55654,
        "bus2": 55656
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55654_55657_1",
      "ports": {
        "bus1": 55654,
        "bus2": 55657
      },
      "params": {
        "R": 0.004418854136019945,
        "X": 0.02821214497089386,
        "G": 0.0,
        "B": 0.02432481199502945
      },
      "extension": {
        "length": 19033.54058605957,
        "rating": 271.77698612213135
      }
    },
    {
      "class": "Branch",
      "id": "branch_55654_59570_1",
      "ports": {
        "bus1": 55654,
        "bus2": 59570
      },
      "params": {
        "R": 0.011364548467099667,
        "X": 0.06546084582805634,
        "G": 0.0,
        "B": 0.03870149701833725
      },
      "extension": {
        "length": 37248.246129638675,
        "rating": 279.7851085662842
      }
    },
    {
      "class": "Branch",
      "id": "branch_55655_56154_1",
      "ports": {
        "bus1": 56154,
        "bus2": 55655
      },
      "params": {
        "R": 0.05139358341693878,
        "X": 0.13634102046489716,
        "G": 0.0,
        "B": 0.00865324679762125
      },
      "extension": {
        "length": 23300.146389770507,
        "rating": 55.17128109931946
      }
    },
    {
      "class": "Branch",
      "id": "branch_55657_56160_1",
      "ports": {
        "bus1": 55657,
        "bus2": 56160
      },
      "params": {
        "R": 0.003906112397089601,
        "X": 0.01993080973625183,
        "G": 0.0,
        "B": 0.15248632431030273
      },
      "extension": {
        "length": 41137.640446289064,
        "rating": 249.8013734817505
      }
    },
    {
      "class": "Branch",
      "id": "branch_55658_55659_1",
      "ports": {
        "bus1": 55658,
        "bus2": 55659
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55658_55661_1",
      "ports": {
        "bus1": 55658,
        "bus2": 55661
      },
      "params": {
        "R": 0.07231162488460541,
        "X": 0.1605689525604248,
        "G": 0.0,
        "B": 0.003713741200044751
      },
      "extension": {
        "length": 17700.825607910156,
        "rating": 47.98839092254639
      }
    },
    {
      "class": "Branch",
      "id": "branch_55660_55661_1",
      "ports": {
        "bus1": 55661,
        "bus2": 55660
      },
      "params": {
        "R": 0.05053289979696274,
        "X": 0.1138634905219078,
        "G": 0.0,
        "B": 0.003027895698323846
      },
      "extension": {
        "length": 12821.30140209961,
        "rating": 37.08276152610779
      }
    },
    {
      "class": "Branch",
      "id": "branch_55660_56159_1",
      "ports": {
        "bus1": 55660,
        "bus2": 56159
      },
      "params": {
        "R": 0.03836517035961151,
        "X": 0.09530030936002731,
        "G": 0.0,
        "B": 0.0066869398579001435
      },
      "extension": {
        "length": 18187.09160119629,
        "rating": 40.877193212509155
      }
    },
    {
      "class": "Branch",
      "id": "branch_55662_55663_1",
      "ports": {
        "bus1": 55662,
        "bus2": 55663
      },
      "params": {
        "R": 0.00028800024301745,
        "X": 0.0010534240864217281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55662_55667_1",
      "ports": {
        "bus1": 55667,
        "bus2": 55662
      },
      "params": {
        "R": 0.10317839682102205,
        "X": 0.2342662960290909,
        "G": 0.0,
        "B": 0.004183575045317411
      },
      "extension": {
        "length": 20853.737111206054,
        "rating": 54.97205853462219
      }
    },
    {
      "class": "Branch",
      "id": "branch_55662_55669_1",
      "ports": {
        "bus1": 55662,
        "bus2": 55669
      },
      "params": {
        "R": 0.08525758981704712,
        "X": 0.20960488915443418,
        "G": 0.0,
        "B": 0.005269151646643877
      },
      "extension": {
        "length": 24716.42147680664,
        "rating": 57.396674156188965
      }
    },
    {
      "class": "Branch",
      "id": "branch_55664_55665_1",
      "ports": {
        "bus1": 55664,
        "bus2": 55665
      },
      "params": {
        "R": 0.00027815860812552273,
        "X": 0.0010990210575982928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55664_55668_1",
      "ports": {
        "bus1": 55668,
        "bus2": 55664
      },
      "params": {
        "R": 0.008847185410559177,
        "X": 0.05101881921291351,
        "G": 0.0,
        "B": 0.026599746197462082
      },
      "extension": {
        "length": 27190.91434350586,
        "rating": 293.2090997695923
      }
    },
    {
      "class": "Branch",
      "id": "branch_55664_55996_1",
      "ports": {
        "bus1": 55664,
        "bus2": 55996
      },
      "params": {
        "R": 0.00918357539921999,
        "X": 0.06061817705631256,
        "G": 0.0,
        "B": 0.07939498871564865
      },
      "extension": {
        "length": 52072.93352636719,
        "rating": 307.73091316223145
      }
    },
    {
      "class": "Branch",
      "id": "branch_55664_56008_1",
      "ports": {
        "bus1": 56008,
        "bus2": 55664
      },
      "params": {
        "R": 0.004864690359681845,
        "X": 0.029606012627482414,
        "G": 0.0,
        "B": 0.023778541013598442
      },
      "extension": {
        "length": 18263.895564331055,
        "rating": 311.9715452194214
      }
    },
    {
      "class": "Branch",
      "id": "branch_55666_55667_1",
      "ports": {
        "bus1": 55667,
        "bus2": 55666
      },
      "params": {
        "R": 0.008098273538053036,
        "X": 0.02380494400858879,
        "G": 0.0,
        "B": 0.012846977449953558
      },
      "extension": {
        "length": 12215.447638549806,
        "rating": 54.23057675361633
      }
    },
    {
      "class": "Branch",
      "id": "branch_55666_56004_1",
      "ports": {
        "bus1": 55666,
        "bus2": 56004
      },
      "params": {
        "R": 0.13003012537956238,
        "X": 0.4074878990650177,
        "G": 0.0,
        "B": 0.009777049534022808
      },
      "extension": {
        "length": 44156.49264404297,
        "rating": 62.77780532836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_55666_56009_1",
      "ports": {
        "bus1": 55666,
        "bus2": 56009
      },
      "params": {
        "R": 0.0840449184179306,
        "X": 0.20320811867713928,
        "G": 0.0,
        "B": 0.011196003295481205
      },
      "extension": {
        "length": 36140.477653564456,
        "rating": 74.92961883544922
      }
    },
    {
      "class": "Branch",
      "id": "branch_55667_55669_1",
      "ports": {
        "bus1": 55669,
        "bus2": 55667
      },
      "params": {
        "R": 0.02803671918809414,
        "X": 0.05884937196969986,
        "G": 0.0,
        "B": 0.0025932984426617622
      },
      "extension": {
        "length": 8043.047247436523,
        "rating": 59.82455015182495
      }
    },
    {
      "class": "Branch",
      "id": "branch_55668_55669_1",
      "ports": {
        "bus1": 55669,
        "bus2": 55668
      },
      "params": {
        "R": 0.003467952599748969,
        "X": 0.10476426780223846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55668_55670_1",
      "ports": {
        "bus1": 55668,
        "bus2": 55670
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55669_56875_1",
      "ports": {
        "bus1": 55669,
        "bus2": 56875
      },
      "params": {
        "R": 0.007704184856265784,
        "X": 0.024312511086463928,
        "G": 0.0,
        "B": 0.001566159538924694
      },
      "extension": {
        "length": 4786.734253326416,
        "rating": 60.32692193984985
      }
    },
    {
      "class": "Branch",
      "id": "branch_55671_56757_1",
      "ports": {
        "bus1": 55671,
        "bus2": 56757
      },
      "params": {
        "R": 0.03023483045399189,
        "X": 0.07595181465148926,
        "G": 0.0,
        "B": 0.003281650133430958
      },
      "extension": {
        "length": 11773.30455670166,
        "rating": 64.05373811721802
      }
    },
    {
      "class": "Branch",
      "id": "branch_55672_55682_1",
      "ports": {
        "bus1": 55672,
        "bus2": 55682
      },
      "params": {
        "R": 0.05373333767056465,
        "X": 0.12188568711280824,
        "G": 0.0,
        "B": 0.007275362964719534
      },
      "extension": {
        "length": 19167.936010620117,
        "rating": 72.3821222782135
      }
    },
    {
      "class": "Branch",
      "id": "branch_55672_56085_1",
      "ports": {
        "bus1": 55672,
        "bus2": 56085
      },
      "params": {
        "R": 0.07823368906974792,
        "X": 0.19674220681190488,
        "G": 0.0,
        "B": 0.0050708092749118805
      },
      "extension": {
        "length": 21554.222958984377,
        "rating": 64.51944708824158
      }
    },
    {
      "class": "Branch",
      "id": "branch_55672_56093_1",
      "ports": {
        "bus1": 55672,
        "bus2": 56093
      },
      "params": {
        "R": 0.05533383786678314,
        "X": 0.11014348268508911,
        "G": 0.0,
        "B": 0.00563258258625865
      },
      "extension": {
        "length": 16506.359912109376,
        "rating": 64.15784358978271
      }
    },
    {
      "class": "Branch",
      "id": "branch_55673_55674_1",
      "ports": {
        "bus1": 55673,
        "bus2": 55674
      },
      "params": {
        "R": 0.021306706592440605,
        "X": 0.06140527874231338,
        "G": 0.0,
        "B": 0.004179107956588268
      },
      "extension": {
        "length": 10709.098793701172,
        "rating": 73.15036058425903
      }
    },
    {
      "class": "Branch",
      "id": "branch_55673_55678_1",
      "ports": {
        "bus1": 55673,
        "bus2": 55678
      },
      "params": {
        "R": 0.020728277042508125,
        "X": 0.0641278550028801,
        "G": 0.0,
        "B": 0.003818107070401311
      },
      "extension": {
        "length": 10794.884348144531,
        "rating": 44.00072693824768
      }
    },
    {
      "class": "Branch",
      "id": "branch_55673_55682_1",
      "ports": {
        "bus1": 55673,
        "bus2": 55682
      },
      "params": {
        "R": 0.043198470026254654,
        "X": 0.13664375245571136,
        "G": 0.0,
        "B": 0.0059485360980033875
      },
      "extension": {
        "length": 18307.758328857424,
        "rating": 89.00559544563293
      }
    },
    {
      "class": "Branch",
      "id": "branch_55675_55676_1",
      "ports": {
        "bus1": 55675,
        "bus2": 55676
      },
      "params": {
        "R": 0.00024999657762236893,
        "X": 0.0010529659921303391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55675_56088_1",
      "ports": {
        "bus1": 56088,
        "bus2": 55675
      },
      "params": {
        "R": 0.011232464574277401,
        "X": 0.06004512682557106,
        "G": 0.0,
        "B": 0.03495565056800842
      },
      "extension": {
        "length": 33647.04854736328,
        "rating": 281.3002824783325
      }
    },
    {
      "class": "Branch",
      "id": "branch_55675_56877_1",
      "ports": {
        "bus1": 56877,
        "bus2": 55675
      },
      "params": {
        "R": 0.0022341040894389153,
        "X": 0.013744889758527279,
        "G": 0.0,
        "B": 0.010479743592441082
      },
      "extension": {
        "length": 8640.510313842773,
        "rating": 240.12155532836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_55677_55678_1",
      "ports": {
        "bus1": 55678,
        "bus2": 55677
      },
      "params": {
        "R": 0.006723420694470406,
        "X": 0.17497381567955017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55677_55679_1",
      "ports": {
        "bus1": 55677,
        "bus2": 55679
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55679_56877_1",
      "ports": {
        "bus1": 55679,
        "bus2": 56877
      },
      "params": {
        "R": 0.002831591758877039,
        "X": 0.017701545730233192,
        "G": 0.0,
        "B": 0.014805027283728123
      },
      "extension": {
        "length": 11843.449065856934,
        "rating": 252.8104543685913
      }
    },
    {
      "class": "Branch",
      "id": "branch_55680_55681_1",
      "ports": {
        "bus1": 55680,
        "bus2": 55681
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55680_56072_1",
      "ports": {
        "bus1": 56072,
        "bus2": 55680
      },
      "params": {
        "R": 0.04359535872936249,
        "X": 0.11292798817157745,
        "G": 0.0,
        "B": 0.006737989839166403
      },
      "extension": {
        "length": 20455.213529663088,
        "rating": 68.88262033462524
      }
    },
    {
      "class": "Branch",
      "id": "branch_55680_56163_1",
      "ports": {
        "bus1": 55680,
        "bus2": 56163
      },
      "params": {
        "R": 0.027071619406342506,
        "X": 0.0622311495244503,
        "G": 0.0,
        "B": 0.0034294992219656706
      },
      "extension": {
        "length": 11111.935902648926,
        "rating": 64.3321692943573
      }
    },
    {
      "class": "Branch",
      "id": "branch_55682_55683_1",
      "ports": {
        "bus1": 55682,
        "bus2": 55683
      },
      "params": {
        "R": 0.06523451209068298,
        "X": 0.11096797883510591,
        "G": 0.0,
        "B": 0.0023038529325276613
      },
      "extension": {
        "length": 11656.434132202148,
        "rating": 59.35922861099243
      }
    },
    {
      "class": "Branch",
      "id": "branch_55682_55687_1",
      "ports": {
        "bus1": 55682,
        "bus2": 55687
      },
      "params": {
        "R": 0.03575478121638298,
        "X": 0.077201709151268,
        "G": 0.0,
        "B": 0.014868257567286491
      },
      "extension": {
        "length": 25018.543361206055,
        "rating": 54.04764413833618
      }
    },
    {
      "class": "Branch",
      "id": "branch_55682_55688_1",
      "ports": {
        "bus1": 55682,
        "bus2": 55688
      },
      "params": {
        "R": 0.047016412019729614,
        "X": 0.11281263083219528,
        "G": 0.0,
        "B": 0.006857591215521097
      },
      "extension": {
        "length": 21167.194954833984,
        "rating": 67.46559143066406
      }
    },
    {
      "class": "Branch",
      "id": "branch_55683_58034_1",
      "ports": {
        "bus1": 55683,
        "bus2": 58034
      },
      "params": {
        "R": 0.07175906747579575,
        "X": 0.15897661447525024,
        "G": 0.0,
        "B": 0.007691395469009876
      },
      "extension": {
        "length": 24942.473027709962,
        "rating": 63.67412805557251
      }
    },
    {
      "class": "Branch",
      "id": "branch_55684_55685_1",
      "ports": {
        "bus1": 55685,
        "bus2": 55684
      },
      "params": {
        "R": 0.003249737899750471,
        "X": 0.12432864308357239,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55684_55686_1",
      "ports": {
        "bus1": 55684,
        "bus2": 55686
      },
      "params": {
        "R": 0.00025974371237680316,
        "X": 0.0010873937280848622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55684_57515_1",
      "ports": {
        "bus1": 57515,
        "bus2": 55684
      },
      "params": {
        "R": 0.008299050852656364,
        "X": 0.046580005437135696,
        "G": 0.0,
        "B": 0.03760484606027603
      },
      "extension": {
        "length": 26803.77276489258,
        "rating": 270.50511837005615
      }
    },
    {
      "class": "Branch",
      "id": "branch_55684_57943_1",
      "ports": {
        "bus1": 55684,
        "bus2": 57943
      },
      "params": {
        "R": 0.028127701953053474,
        "X": 0.17218567430973053,
        "G": 0.0,
        "B": 0.10925985127687454
      },
      "extension": {
        "length": 90941.8718935547,
        "rating": 238.8172149658203
      }
    },
    {
      "class": "Branch",
      "id": "branch_55685_55687_1",
      "ports": {
        "bus1": 55687,
        "bus2": 55685
      },
      "params": {
        "R": 0.01911921054124832,
        "X": 0.04636141285300255,
        "G": 0.0,
        "B": 0.0016422640765085814
      },
      "extension": {
        "length": 6544.970153503418,
        "rating": 58.72173309326172
      }
    },
    {
      "class": "Branch",
      "id": "branch_55687_57512_1",
      "ports": {
        "bus1": 57512,
        "bus2": 55687
      },
      "params": {
        "R": 0.03497215732932091,
        "X": 0.10433219373226166,
        "G": 0.0,
        "B": 0.0035977433435618873
      },
      "extension": {
        "length": 14660.033586547852,
        "rating": 51.84193253517151
      }
    },
    {
      "class": "Branch",
      "id": "branch_55688_58038_1",
      "ports": {
        "bus1": 58038,
        "bus2": 55688
      },
      "params": {
        "R": 0.07017809897661209,
        "X": 0.11975492537021637,
        "G": 0.0,
        "B": 0.005382438190281391
      },
      "extension": {
        "length": 18661.21126611328,
        "rating": 70.96447944641113
      }
    },
    {
      "class": "Branch",
      "id": "branch_55689_55697_1",
      "ports": {
        "bus1": 55697,
        "bus2": 55689
      },
      "params": {
        "R": 0.040129419416189194,
        "X": 0.0966467559337616,
        "G": 0.0,
        "B": 0.003687504213303328
      },
      "extension": {
        "length": 14157.47579699707,
        "rating": 55.20815849304199
      }
    },
    {
      "class": "Branch",
      "id": "branch_55689_55728_1",
      "ports": {
        "bus1": 55689,
        "bus2": 55728
      },
      "params": {
        "R": 0.02929281629621983,
        "X": 0.07425978779792786,
        "G": 0.0,
        "B": 0.0031302892602980137
      },
      "extension": {
        "length": 9936.978155639648,
        "rating": 48.63758087158203
      }
    },
    {
      "class": "Branch",
      "id": "branch_55690_55691_1",
      "ports": {
        "bus1": 55690,
        "bus2": 55691
      },
      "params": {
        "R": 0.00023046546266414225,
        "X": 0.0010639687534421682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55691_55695_1",
      "ports": {
        "bus1": 55695,
        "bus2": 55691
      },
      "params": {
        "R": 0.011797291226685049,
        "X": 0.03410257026553154,
        "G": 0.0,
        "B": 0.001025065896101296
      },
      "extension": {
        "length": 4224.543731597901,
        "rating": 69.27036643028259
      }
    },
    {
      "class": "Branch",
      "id": "branch_55691_55697_1",
      "ports": {
        "bus1": 55691,
        "bus2": 55697
      },
      "params": {
        "R": 0.013355781324207784,
        "X": 0.035684045404195786,
        "G": 0.0,
        "B": 0.007932971231639385
      },
      "extension": {
        "length": 12102.606805297852,
        "rating": 56.01739287376404
      }
    },
    {
      "class": "Branch",
      "id": "branch_55691_55725_1",
      "ports": {
        "bus1": 55691,
        "bus2": 55725
      },
      "params": {
        "R": 0.1231541782617569,
        "X": 0.2655526101589203,
        "G": 0.0,
        "B": 0.007262443192303181
      },
      "extension": {
        "length": 33480.59135888672,
        "rating": 58.28149914741516
      }
    },
    {
      "class": "Branch",
      "id": "branch_55692_55693_1",
      "ports": {
        "bus1": 55692,
        "bus2": 55693
      },
      "params": {
        "R": 0.00028078790637664497,
        "X": 0.0011878607328981161,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55692_55695_1",
      "ports": {
        "bus1": 55692,
        "bus2": 55695
      },
      "params": {
        "R": 0.017261076718568802,
        "X": 0.039409808814525604,
        "G": 0.0,
        "B": 0.0018932499224320054
      },
      "extension": {
        "length": 6290.616690582276,
        "rating": 48.86603653430939
      }
    },
    {
      "class": "Branch",
      "id": "branch_55692_55698_1",
      "ports": {
        "bus1": 55698,
        "bus2": 55692
      },
      "params": {
        "R": 0.040102407336235046,
        "X": 0.10099650174379347,
        "G": 0.0,
        "B": 0.004026925656944513
      },
      "extension": {
        "length": 13981.840564086915,
        "rating": 63.42015862464905
      }
    },
    {
      "class": "Branch",
      "id": "branch_55692_55704_1",
      "ports": {
        "bus1": 55692,
        "bus2": 55704
      },
      "params": {
        "R": 0.015460695140063764,
        "X": 0.03517642617225647,
        "G": 0.0,
        "B": 0.001468417001888156
      },
      "extension": {
        "length": 5194.8767477417,
        "rating": 55.794090032577515
      }
    },
    {
      "class": "Branch",
      "id": "branch_55692_55705_1",
      "ports": {
        "bus1": 55692,
        "bus2": 55705
      },
      "params": {
        "R": 0.058403193950653076,
        "X": 0.1461663693189621,
        "G": 0.0,
        "B": 0.005868295207619667
      },
      "extension": {
        "length": 20832.41273840332,
        "rating": 61.7550790309906
      }
    },
    {
      "class": "Branch",
      "id": "branch_55694_55695_1",
      "ports": {
        "bus1": 55695,
        "bus2": 55694
      },
      "params": {
        "R": 0.002551886485889554,
        "X": 0.09319058805704117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55694_55696_1",
      "ports": {
        "bus1": 55694,
        "bus2": 55696
      },
      "params": {
        "R": 0.0002863316622097045,
        "X": 0.001087839831598103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55694_55702_1",
      "ports": {
        "bus1": 55702,
        "bus2": 55694
      },
      "params": {
        "R": 0.008370872586965561,
        "X": 0.04692012444138527,
        "G": 0.0,
        "B": 0.0462227538228035
      },
      "extension": {
        "length": 33216.96354345703,
        "rating": 265.86430072784424
      }
    },
    {
      "class": "Branch",
      "id": "branch_55694_55703_1",
      "ports": {
        "bus1": 55703,
        "bus2": 55694
      },
      "params": {
        "R": 0.010196808725595474,
        "X": 0.0502828024327755,
        "G": 0.0,
        "B": 0.02432597614824772
      },
      "extension": {
        "length": 24096.541267089844,
        "rating": 288.5660409927368
      }
    },
    {
      "class": "Branch",
      "id": "branch_55697_55718_1",
      "ports": {
        "bus1": 55697,
        "bus2": 55718
      },
      "params": {
        "R": 0.05287168920040131,
        "X": 0.14882203936576843,
        "G": 0.0,
        "B": 0.004779939539730549
      },
      "extension": {
        "length": 19371.513630981444,
        "rating": 51.57672166824341
      }
    },
    {
      "class": "Branch",
      "id": "branch_55698_55866_1",
      "ports": {
        "bus1": 55698,
        "bus2": 55866
      },
      "params": {
        "R": 0.050406645983457565,
        "X": 0.1654065102338791,
        "G": 0.0,
        "B": 0.004212236497551203
      },
      "extension": {
        "length": 17485.691018554688,
        "rating": 53.64035367965698
      }
    },
    {
      "class": "Branch",
      "id": "branch_55698_56063_1",
      "ports": {
        "bus1": 55698,
        "bus2": 56063
      },
      "params": {
        "R": 0.03575390204787254,
        "X": 0.09762870520353319,
        "G": 0.0,
        "B": 0.027243524789810177
      },
      "extension": {
        "length": 33711.26109301758,
        "rating": 53.087592124938965
      }
    },
    {
      "class": "Branch",
      "id": "branch_55699_55701_1",
      "ports": {
        "bus1": 55699,
        "bus2": 55701
      },
      "params": {
        "R": 0.01306911464780569,
        "X": 0.03738649562001228,
        "G": 0.0,
        "B": 0.005560675635933876
      },
      "extension": {
        "length": 10575.899737976075,
        "rating": 70.35689949989319
      }
    },
    {
      "class": "Branch",
      "id": "branch_55699_55823_1",
      "ports": {
        "bus1": 55823,
        "bus2": 55699
      },
      "params": {
        "R": 0.04790256544947624,
        "X": 0.1104750856757164,
        "G": 0.0,
        "B": 0.0020914177875965834
      },
      "extension": {
        "length": 11442.46444848633,
        "rating": 68.01129579544067
      }
    },
    {
      "class": "Branch",
      "id": "branch_55699_55873_1",
      "ports": {
        "bus1": 55873,
        "bus2": 55699
      },
      "params": {
        "R": 0.018543165177106857,
        "X": 0.05309237167239189,
        "G": 0.0,
        "B": 0.007725870702415706
      },
      "extension": {
        "length": 15243.778699584962,
        "rating": 54.88575100898743
      }
    },
    {
      "class": "Branch",
      "id": "branch_55700_55701_1",
      "ports": {
        "bus1": 55701,
        "bus2": 55700
      },
      "params": {
        "R": 0.003340459195896983,
        "X": 0.1279028058052063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55700_55702_1",
      "ports": {
        "bus1": 55700,
        "bus2": 55702
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55702_55724_1",
      "ports": {
        "bus1": 55724,
        "bus2": 55702
      },
      "params": {
        "R": 0.004601305350661278,
        "X": 0.02803833968937397,
        "G": 0.0,
        "B": 0.07965228706598282
      },
      "extension": {
        "length": 33205.15486889648,
        "rating": 238.93249034881592
      }
    },
    {
      "class": "Branch",
      "id": "branch_55703_55750_1",
      "ports": {
        "bus1": 55750,
        "bus2": 55703
      },
      "params": {
        "R": 0.0025714884977787733,
        "X": 0.014164756052196026,
        "G": 0.0,
        "B": 0.027120742946863174
      },
      "extension": {
        "length": 14891.223614501954,
        "rating": 299.95548725128174
      }
    },
    {
      "class": "Branch",
      "id": "branch_55704_56186_1",
      "ports": {
        "bus1": 55704,
        "bus2": 56186
      },
      "params": {
        "R": 0.08963780850172043,
        "X": 0.2288153171539307,
        "G": 0.0,
        "B": 0.016070276498794556
      },
      "extension": {
        "length": 46014.279246826176,
        "rating": 62.91201114654541
      }
    },
    {
      "class": "Branch",
      "id": "branch_55705_55719_1",
      "ports": {
        "bus1": 55705,
        "bus2": 55719
      },
      "params": {
        "R": 0.1944563090801239,
        "X": 0.3750327825546264,
        "G": 0.0,
        "B": 0.01402900367975235
      },
      "extension": {
        "length": 52678.54939746094,
        "rating": 55.12416958808899
      }
    },
    {
      "class": "Branch",
      "id": "branch_55705_55751_1",
      "ports": {
        "bus1": 55705,
        "bus2": 55751
      },
      "params": {
        "R": 0.05876682326197624,
        "X": 0.13280074298381805,
        "G": 0.0,
        "B": 0.00537748821079731
      },
      "extension": {
        "length": 17974.619872558593,
        "rating": 78.13586592674255
      }
    },
    {
      "class": "Branch",
      "id": "branch_55706_55708_1",
      "ports": {
        "bus1": 55706,
        "bus2": 55708
      },
      "params": {
        "R": 0.013542079366743565,
        "X": 0.03136264905333519,
        "G": 0.0,
        "B": 0.002668919274583459
      },
      "extension": {
        "length": 6431.786294677735,
        "rating": 75.41241645812988
      }
    },
    {
      "class": "Branch",
      "id": "branch_55706_55716_1",
      "ports": {
        "bus1": 55716,
        "bus2": 55706
      },
      "params": {
        "R": 0.062485095113515854,
        "X": 0.17391847074031827,
        "G": 0.0,
        "B": 0.014581342227756977
      },
      "extension": {
        "length": 34530.218918701175,
        "rating": 67.96737313270569
      }
    },
    {
      "class": "Branch",
      "id": "branch_55707_55708_1",
      "ports": {
        "bus1": 55708,
        "bus2": 55707
      },
      "params": {
        "R": 0.0020105603616684675,
        "X": 0.07018163800239563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55707_55709_1",
      "ports": {
        "bus1": 55707,
        "bus2": 55709
      },
      "params": {
        "R": 0.0002653834817465395,
        "X": 0.0011160962749272585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55707_55714_1",
      "ports": {
        "bus1": 55714,
        "bus2": 55707
      },
      "params": {
        "R": 0.0043021091260015965,
        "X": 0.020037369802594185,
        "G": 0.0,
        "B": 0.023177629336714745
      },
      "extension": {
        "length": 15076.27171472168,
        "rating": 343.3361291885376
      }
    },
    {
      "class": "Branch",
      "id": "branch_55707_55714_2",
      "ports": {
        "bus1": 55714,
        "bus2": 55707
      },
      "params": {
        "R": 0.0043021091260015965,
        "X": 0.020037369802594185,
        "G": 0.0,
        "B": 0.023177629336714745
      },
      "extension": {
        "length": 15076.27171472168,
        "rating": 343.3361291885376
      }
    },
    {
      "class": "Branch",
      "id": "branch_55707_55727_1",
      "ports": {
        "bus1": 55707,
        "bus2": 55727
      },
      "params": {
        "R": 0.009414533153176308,
        "X": 0.05340772867202759,
        "G": 0.0,
        "B": 0.16598613560199738
      },
      "extension": {
        "length": 71691.8906118164,
        "rating": 331.44710063934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_55707_55727_2",
      "ports": {
        "bus1": 55707,
        "bus2": 55727
      },
      "params": {
        "R": 0.009414533153176308,
        "X": 0.05340772867202759,
        "G": 0.0,
        "B": 0.16598613560199738
      },
      "extension": {
        "length": 71691.8906118164,
        "rating": 331.44710063934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_55708_55712_1",
      "ports": {
        "bus1": 55712,
        "bus2": 55708
      },
      "params": {
        "R": 0.03410877287387848,
        "X": 0.10782020539045334,
        "G": 0.0,
        "B": 0.003200094448402524
      },
      "extension": {
        "length": 13427.919491088867,
        "rating": 67.58584380149841
      }
    },
    {
      "class": "Branch",
      "id": "branch_55708_55737_1",
      "ports": {
        "bus1": 55708,
        "bus2": 55737
      },
      "params": {
        "R": 0.16092047095298767,
        "X": 0.3806388378143311,
        "G": 0.0,
        "B": 0.010373402386903763
      },
      "extension": {
        "length": 44348.19712866211,
        "rating": 51.48795247077942
      }
    },
    {
      "class": "Branch",
      "id": "branch_55710_55711_1",
      "ports": {
        "bus1": 55711,
        "bus2": 55710
      },
      "params": {
        "R": 0.0001396764419041574,
        "X": 0.011396130546927452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55710_55713_1",
      "ports": {
        "bus1": 55710,
        "bus2": 55713
      },
      "params": {
        "R": 0.00025102123618125916,
        "X": 0.0011890885652974248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55710_56810_1",
      "ports": {
        "bus1": 56810,
        "bus2": 55710
      },
      "params": {
        "R": 0.0008857875363901258,
        "X": 0.01501467265188694,
        "G": 0.0,
        "B": 1.3817114830017088
      },
      "extension": {
        "length": 103475.02874414063,
        "rating": 2700.9143829345703
      }
    },
    {
      "class": "Branch",
      "id": "branch_55710_56971_1",
      "ports": {
        "bus1": 55710,
        "bus2": 56971
      },
      "params": {
        "R": 0.0005952686769887805,
        "X": 0.011224305257201195,
        "G": 0.0,
        "B": 0.8300976157188416
      },
      "extension": {
        "length": 73204.10695898438,
        "rating": 2540.8185958862305
      }
    },
    {
      "class": "Branch",
      "id": "branch_55711_55712_1",
      "ports": {
        "bus1": 55712,
        "bus2": 55711
      },
      "params": {
        "R": 0.004182521253824234,
        "X": 0.1191307082772255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55711_55714_1",
      "ports": {
        "bus1": 55711,
        "bus2": 55714
      },
      "params": {
        "R": 0.00029772892594337463,
        "X": 0.0010393740376457572,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55712_55731_1",
      "ports": {
        "bus1": 55712,
        "bus2": 55731
      },
      "params": {
        "R": 0.11990516632795334,
        "X": 0.3495107591152191,
        "G": 0.0,
        "B": 0.0071114664897322655
      },
      "extension": {
        "length": 34829.5674375,
        "rating": 56.379395723342896
      }
    },
    {
      "class": "Branch",
      "id": "branch_55714_56669_1",
      "ports": {
        "bus1": 55714,
        "bus2": 56669
      },
      "params": {
        "R": 0.007222762331366539,
        "X": 0.04886747896671295,
        "G": 0.0,
        "B": 0.0652143731713295
      },
      "extension": {
        "length": 40490.3366081543,
        "rating": 276.97391510009766
      }
    },
    {
      "class": "Branch",
      "id": "branch_55715_55716_1",
      "ports": {
        "bus1": 55716,
        "bus2": 55715
      },
      "params": {
        "R": 0.005626402795314789,
        "X": 0.13033248484134674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55715_55717_1",
      "ports": {
        "bus1": 55715,
        "bus2": 55717
      },
      "params": {
        "R": 0.0002734676527325064,
        "X": 0.0011034638155251741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55715_56684_1",
      "ports": {
        "bus1": 55715,
        "bus2": 56684
      },
      "params": {
        "R": 0.005434560589492321,
        "X": 0.03833910450339317,
        "G": 0.0,
        "B": 0.025198044255375862
      },
      "extension": {
        "length": 22819.172352539063,
        "rating": 205.43358325958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_55716_55718_1",
      "ports": {
        "bus1": 55716,
        "bus2": 55718
      },
      "params": {
        "R": 0.045264728367328644,
        "X": 0.10070305317640305,
        "G": 0.0,
        "B": 0.004744619596749544
      },
      "extension": {
        "length": 14575.879513916016,
        "rating": 57.49605894088745
      }
    },
    {
      "class": "Branch",
      "id": "branch_55716_55719_1",
      "ports": {
        "bus1": 55719,
        "bus2": 55716
      },
      "params": {
        "R": 0.020022675395011902,
        "X": 0.03778667747974396,
        "G": 0.0,
        "B": 0.0024224750231951475
      },
      "extension": {
        "length": 6647.405877685547,
        "rating": 57.47870206832886
      }
    },
    {
      "class": "Branch",
      "id": "branch_55719_55720_1",
      "ports": {
        "bus1": 55719,
        "bus2": 55720
      },
      "params": {
        "R": 0.0002110135683324188,
        "X": 0.0011560816783457994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55719_55911_1",
      "ports": {
        "bus1": 55911,
        "bus2": 55719
      },
      "params": {
        "R": 0.035004131495952606,
        "X": 0.10028636455535889,
        "G": 0.0,
        "B": 0.005197333171963692
      },
      "extension": {
        "length": 14245.442288085938,
        "rating": 57.158851623535156
      }
    },
    {
      "class": "Branch",
      "id": "branch_55721_55722_1",
      "ports": {
        "bus1": 55722,
        "bus2": 55721
      },
      "params": {
        "R": 0.006486951373517513,
        "X": 0.14034028351306915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55721_55723_1",
      "ports": {
        "bus1": 55721,
        "bus2": 55723
      },
      "params": {
        "R": 0.0002982832374982536,
        "X": 0.0010602256515994668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55721_55724_1",
      "ports": {
        "bus1": 55724,
        "bus2": 55721
      },
      "params": {
        "R": 0.0024168314412236214,
        "X": 0.015597494319081305,
        "G": 0.0,
        "B": 0.03088746964931488
      },
      "extension": {
        "length": 16214.970814453125,
        "rating": 225.70595741271973
      }
    },
    {
      "class": "Branch",
      "id": "branch_55721_55727_1",
      "ports": {
        "bus1": 55727,
        "bus2": 55721
      },
      "params": {
        "R": 0.00211003958247602,
        "X": 0.014254854060709476,
        "G": 0.0,
        "B": 0.038435012102127075
      },
      "extension": {
        "length": 15506.140313232423,
        "rating": 264.9712800979614
      }
    },
    {
      "class": "Branch",
      "id": "branch_55722_55728_1",
      "ports": {
        "bus1": 55728,
        "bus2": 55722
      },
      "params": {
        "R": 0.07330308854579926,
        "X": 0.13199429214000702,
        "G": 0.0,
        "B": 0.004582863301038742
      },
      "extension": {
        "length": 16814.99851501465,
        "rating": 60.07201671600342
      }
    },
    {
      "class": "Branch",
      "id": "branch_55722_55843_1",
      "ports": {
        "bus1": 55722,
        "bus2": 55843
      },
      "params": {
        "R": 0.0264455396682024,
        "X": 0.05876609310507775,
        "G": 0.0,
        "B": 0.003472011536359787
      },
      "extension": {
        "length": 10593.612749816895,
        "rating": 73.3376681804657
      }
    },
    {
      "class": "Branch",
      "id": "branch_55724_55725_1",
      "ports": {
        "bus1": 55725,
        "bus2": 55724
      },
      "params": {
        "R": 0.0036481814458966255,
        "X": 0.1235620528459549,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55724_55726_1",
      "ports": {
        "bus1": 55724,
        "bus2": 55726
      },
      "params": {
        "R": 0.0002670041867531836,
        "X": 0.0010966213885694742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55725_55848_1",
      "ports": {
        "bus1": 55725,
        "bus2": 55848
      },
      "params": {
        "R": 0.03380445018410683,
        "X": 0.08805325627326965,
        "G": 0.0,
        "B": 0.0036099650897085667
      },
      "extension": {
        "length": 13247.075180786132,
        "rating": 73.97617101669312
      }
    },
    {
      "class": "Branch",
      "id": "branch_55727_55728_1",
      "ports": {
        "bus1": 55728,
        "bus2": 55727
      },
      "params": {
        "R": 0.003705943701788783,
        "X": 0.13563668727874756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55727_55729_1",
      "ports": {
        "bus1": 55727,
        "bus2": 55729
      },
      "params": {
        "R": 0.0002155979600502178,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55727_55830_1",
      "ports": {
        "bus1": 55727,
        "bus2": 55830
      },
      "params": {
        "R": 0.007638654671609402,
        "X": 0.04336753487586975,
        "G": 0.0,
        "B": 0.037268370389938354
      },
      "extension": {
        "length": 28424.73819506836,
        "rating": 323.23880195617676
      }
    },
    {
      "class": "Branch",
      "id": "branch_55727_56684_1",
      "ports": {
        "bus1": 55727,
        "bus2": 56684
      },
      "params": {
        "R": 0.006392136216163635,
        "X": 0.041051242500543594,
        "G": 0.0,
        "B": 0.04561418294906616
      },
      "extension": {
        "length": 30293.980470703125,
        "rating": 230.15153408050537
      }
    },
    {
      "class": "Branch",
      "id": "branch_55730_56224_1",
      "ports": {
        "bus1": 55730,
        "bus2": 56224
      },
      "params": {
        "R": 0.03540338948369026,
        "X": 0.09286116808652878,
        "G": 0.0,
        "B": 0.009090913459658623
      },
      "extension": {
        "length": 19303.068134399415,
        "rating": 60.66933870315552
      }
    },
    {
      "class": "Branch",
      "id": "branch_55730_56245_1",
      "ports": {
        "bus1": 56245,
        "bus2": 55730
      },
      "params": {
        "R": 0.07013237476348877,
        "X": 0.16650943458080292,
        "G": 0.0,
        "B": 0.006235211621969938
      },
      "extension": {
        "length": 21912.307892578126,
        "rating": 63.22716474533081
      }
    },
    {
      "class": "Branch",
      "id": "branch_55731_55732_1",
      "ports": {
        "bus1": 55731,
        "bus2": 55732
      },
      "params": {
        "R": 0.0002391099842498079,
        "X": 0.0010667103342711926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55731_55736_1",
      "ports": {
        "bus1": 55731,
        "bus2": 55736
      },
      "params": {
        "R": 0.013901651836931705,
        "X": 0.03865964338183403,
        "G": 0.0,
        "B": 0.0011263699270784855
      },
      "extension": {
        "length": 4908.21787298584,
        "rating": 62.50530481338501
      }
    },
    {
      "class": "Branch",
      "id": "branch_55731_56673_1",
      "ports": {
        "bus1": 56673,
        "bus2": 55731
      },
      "params": {
        "R": 0.03870430961251259,
        "X": 0.09958359599113464,
        "G": 0.0,
        "B": 0.008839949034154415
      },
      "extension": {
        "length": 19642.734052734377,
        "rating": 77.36749649047852
      }
    },
    {
      "class": "Branch",
      "id": "branch_55733_55734_1",
      "ports": {
        "bus1": 55734,
        "bus2": 55733
      },
      "params": {
        "R": 0.0031808700878173113,
        "X": 0.10288497060537338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55733_55735_1",
      "ports": {
        "bus1": 55733,
        "bus2": 55735
      },
      "params": {
        "R": 0.0002013405755860731,
        "X": 0.0010691812494769692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55733_55742_1",
      "ports": {
        "bus1": 55742,
        "bus2": 55733
      },
      "params": {
        "R": 0.009583139792084694,
        "X": 0.058324623852968216,
        "G": 0.0,
        "B": 0.047928374260663986
      },
      "extension": {
        "length": 35913.54359838867,
        "rating": 260.9135866165161
      }
    },
    {
      "class": "Branch",
      "id": "branch_55733_56669_1",
      "ports": {
        "bus1": 55733,
        "bus2": 56669
      },
      "params": {
        "R": 0.006163927260786295,
        "X": 0.03908589109778404,
        "G": 0.0,
        "B": 0.025916295126080513
      },
      "extension": {
        "length": 22262.075798950194,
        "rating": 268.3767080307007
      }
    },
    {
      "class": "Branch",
      "id": "branch_55734_55736_1",
      "ports": {
        "bus1": 55736,
        "bus2": 55734
      },
      "params": {
        "R": 0.03370078280568123,
        "X": 0.0936206504702568,
        "G": 0.0,
        "B": 0.0025202578399330378
      },
      "extension": {
        "length": 11692.917626220704,
        "rating": 47.096917033195496
      }
    },
    {
      "class": "Branch",
      "id": "branch_55736_56185_1",
      "ports": {
        "bus1": 55736,
        "bus2": 56185
      },
      "params": {
        "R": 0.12151750177145006,
        "X": 0.23541328310966492,
        "G": 0.0,
        "B": 0.011595403775572777
      },
      "extension": {
        "length": 38477.220044677735,
        "rating": 64.71083164215088
      }
    },
    {
      "class": "Branch",
      "id": "branch_55736_56670_1",
      "ports": {
        "bus1": 55736,
        "bus2": 56670
      },
      "params": {
        "R": 0.06506381928920746,
        "X": 0.11402740329504013,
        "G": 0.0,
        "B": 0.002821479458361864
      },
      "extension": {
        "length": 13613.903813232422,
        "rating": 58.51386785507202
      }
    },
    {
      "class": "Branch",
      "id": "branch_55737_55739_1",
      "ports": {
        "bus1": 55739,
        "bus2": 55737
      },
      "params": {
        "R": 0.016566559672355652,
        "X": 0.05038172006607056,
        "G": 0.0,
        "B": 0.0017011328600347042
      },
      "extension": {
        "length": 6634.5197805175785,
        "rating": 62.29386925697327
      }
    },
    {
      "class": "Branch",
      "id": "branch_55737_55744_1",
      "ports": {
        "bus1": 55744,
        "bus2": 55737
      },
      "params": {
        "R": 0.032839711755514145,
        "X": 0.09641928225755692,
        "G": 0.0,
        "B": 0.002885288093239069
      },
      "extension": {
        "length": 12148.44944897461,
        "rating": 59.8217248916626
      }
    },
    {
      "class": "Branch",
      "id": "branch_55738_55741_1",
      "ports": {
        "bus1": 55738,
        "bus2": 55741
      },
      "params": {
        "R": 0.007234425283968449,
        "X": 0.18518292903900146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55738_55742_1",
      "ports": {
        "bus1": 55738,
        "bus2": 55742
      },
      "params": {
        "R": 0.0002780068025458604,
        "X": 0.0011815836187452078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55739_55741_1",
      "ports": {
        "bus1": 55739,
        "bus2": 55741
      },
      "params": {
        "R": -0.0029682284221053123,
        "X": -0.07597911357879639,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55739_55744_1",
      "ports": {
        "bus1": 55744,
        "bus2": 55739
      },
      "params": {
        "R": 0.024903664365410808,
        "X": 0.06925764679908752,
        "G": 0.0,
        "B": 0.0026017255149781704
      },
      "extension": {
        "length": 9701.555176757813,
        "rating": 53.06002497673035
      }
    },
    {
      "class": "Branch",
      "id": "branch_55740_55741_1",
      "ports": {
        "bus1": 55740,
        "bus2": 55741
      },
      "params": {
        "R": 0.026294127106666565,
        "X": 0.673062801361084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55742_55747_1",
      "ports": {
        "bus1": 55742,
        "bus2": 55747
      },
      "params": {
        "R": 0.0026005723048001528,
        "X": 0.014657885767519474,
        "G": 0.0,
        "B": 0.026242749765515327
      },
      "extension": {
        "length": 13000.46511730957,
        "rating": 235.49025058746338
      }
    },
    {
      "class": "Branch",
      "id": "branch_55743_55746_1",
      "ports": {
        "bus1": 55743,
        "bus2": 55746
      },
      "params": {
        "R": 0.005197801627218723,
        "X": 0.13850294053554535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55743_55747_1",
      "ports": {
        "bus1": 55743,
        "bus2": 55747
      },
      "params": {
        "R": 0.00029999978141859174,
        "X": 0.0011248019291087985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55743_55748_1",
      "ports": {
        "bus1": 55743,
        "bus2": 55748
      },
      "params": {
        "R": 0.0002012468467000872,
        "X": 0.0010240914998576045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55744_55746_1",
      "ports": {
        "bus1": 55744,
        "bus2": 55746
      },
      "params": {
        "R": 0.00015533785335719585,
        "X": 0.004139170050621033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55744_56185_1",
      "ports": {
        "bus1": 55744,
        "bus2": 56185
      },
      "params": {
        "R": 0.0316677987575531,
        "X": 0.07374725490808487,
        "G": 0.0,
        "B": 0.011976809240877628
      },
      "extension": {
        "length": 22159.671537963866,
        "rating": 64.89169001579285
      }
    },
    {
      "class": "Branch",
      "id": "branch_55744_56186_1",
      "ports": {
        "bus1": 55744,
        "bus2": 56186
      },
      "params": {
        "R": 0.03615134581923485,
        "X": 0.07365604490041733,
        "G": 0.0,
        "B": 0.004244947340339422
      },
      "extension": {
        "length": 13690.162925903322,
        "rating": 70.8886981010437
      }
    },
    {
      "class": "Branch",
      "id": "branch_55745_55746_1",
      "ports": {
        "bus1": 55745,
        "bus2": 55746
      },
      "params": {
        "R": 0.028757750988006592,
        "X": 0.7662917375564575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55747_55750_1",
      "ports": {
        "bus1": 55750,
        "bus2": 55747
      },
      "params": {
        "R": 0.0032682232558727264,
        "X": 0.018763629719614983,
        "G": 0.0,
        "B": 0.00918030645698309
      },
      "extension": {
        "length": 9731.759077331544,
        "rating": 243.5603141784668
      }
    },
    {
      "class": "Branch",
      "id": "branch_55747_56067_1",
      "ports": {
        "bus1": 55747,
        "bus2": 56067
      },
      "params": {
        "R": 0.004861998371779919,
        "X": 0.026860972866415977,
        "G": 0.0,
        "B": 0.05916818976402283
      },
      "extension": {
        "length": 28911.54903881836,
        "rating": 217.95053482055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_55749_55750_1",
      "ports": {
        "bus1": 55750,
        "bus2": 55749
      },
      "params": {
        "R": 0.0001410280674463138,
        "X": 0.010004467330873013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55749_55752_1",
      "ports": {
        "bus1": 55749,
        "bus2": 55752
      },
      "params": {
        "R": 0.00023783922370057553,
        "X": 0.0011874890187755227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55749_55753_1",
      "ports": {
        "bus1": 55749,
        "bus2": 55753
      },
      "params": {
        "R": 0.00022863075719214976,
        "X": 0.0010957762133330107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55750_55751_1",
      "ports": {
        "bus1": 55751,
        "bus2": 55750
      },
      "params": {
        "R": 0.002681830432265997,
        "X": 0.0980021134018898,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55752_55849_1",
      "ports": {
        "bus1": 55752,
        "bus2": 55849
      },
      "params": {
        "R": 0.0007353874389082193,
        "X": 0.009938212111592293,
        "G": 0.0,
        "B": 1.3635053634643555
      },
      "extension": {
        "length": 83260.78185498047,
        "rating": 2837.0519638061523
      }
    },
    {
      "class": "Branch",
      "id": "branch_55752_56207_1",
      "ports": {
        "bus1": 56207,
        "bus2": 55752
      },
      "params": {
        "R": 0.0003571062406990677,
        "X": 0.0065246629528701305,
        "G": 0.0,
        "B": 0.7908013463020325
      },
      "extension": {
        "length": 53361.709000488285,
        "rating": 2569.7874069213867
      }
    },
    {
      "class": "Branch",
      "id": "branch_55754_55755_1",
      "ports": {
        "bus1": 55755,
        "bus2": 55754
      },
      "params": {
        "R": 0.0002725532394833863,
        "X": 0.020933208987116814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55754_55757_1",
      "ports": {
        "bus1": 55754,
        "bus2": 55757
      },
      "params": {
        "R": 0.0002401674137217924,
        "X": 0.0011861027451232076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55754_55758_1",
      "ports": {
        "bus1": 55754,
        "bus2": 55758
      },
      "params": {
        "R": 0.0002701899502426386,
        "X": 0.0011370369466021657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55755_55756_1",
      "ports": {
        "bus1": 55756,
        "bus2": 55755
      },
      "params": {
        "R": 0.00422211829572916,
        "X": 0.10910780727863312,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55755_55759_1",
      "ports": {
        "bus1": 55755,
        "bus2": 55759
      },
      "params": {
        "R": 0.004490342922508717,
        "X": 0.026957495138049126,
        "G": 0.0,
        "B": 0.04752873629331589
      },
      "extension": {
        "length": 26136.268020263673,
        "rating": 289.708948135376
      }
    },
    {
      "class": "Branch",
      "id": "branch_55755_55779_1",
      "ports": {
        "bus1": 55779,
        "bus2": 55755
      },
      "params": {
        "R": 0.006899653002619743,
        "X": 0.03668997809290886,
        "G": 0.0,
        "B": 0.02130690962076187
      },
      "extension": {
        "length": 20984.441365722658,
        "rating": 305.3999185562134
      }
    },
    {
      "class": "Branch",
      "id": "branch_55756_55784_1",
      "ports": {
        "bus1": 55756,
        "bus2": 55784
      },
      "params": {
        "R": 0.019411224871873856,
        "X": 0.0404546819627285,
        "G": 0.0,
        "B": 0.026608644053339958
      },
      "extension": {
        "length": 22112.892672363283,
        "rating": 75.26599168777466
      }
    },
    {
      "class": "Branch",
      "id": "branch_55756_57360_1",
      "ports": {
        "bus1": 55756,
        "bus2": 57360
      },
      "params": {
        "R": 0.12277555465698242,
        "X": 0.35437214374542236,
        "G": 0.0,
        "B": 0.010968511924147606
      },
      "extension": {
        "length": 43324.65792993164,
        "rating": 38.47692310810089
      }
    },
    {
      "class": "Branch",
      "id": "branch_55758_56810_1",
      "ports": {
        "bus1": 55758,
        "bus2": 56810
      },
      "params": {
        "R": 0.0005226044449955225,
        "X": 0.010056722909212112,
        "G": 0.0,
        "B": 1.1664183139801025
      },
      "extension": {
        "length": 77403.55035058594,
        "rating": 2569.0149307250977
      }
    },
    {
      "class": "Branch",
      "id": "branch_55758_58475_1",
      "ports": {
        "bus1": 58475,
        "bus2": 55758
      },
      "params": {
        "R": 0.0009067297214642167,
        "X": 0.012846468947827816,
        "G": 0.0,
        "B": 1.1643213033676147
      },
      "extension": {
        "length": 86831.5936640625,
        "rating": 2609.157943725586
      }
    },
    {
      "class": "Branch",
      "id": "branch_55759_55760_1",
      "ports": {
        "bus1": 55760,
        "bus2": 55759
      },
      "params": {
        "R": 0.003739756066352129,
        "X": 0.1307959258556366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55759_55761_1",
      "ports": {
        "bus1": 55759,
        "bus2": 55761
      },
      "params": {
        "R": 0.00023440957011189312,
        "X": 0.001183411106467247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55759_58745_1",
      "ports": {
        "bus1": 55759,
        "bus2": 58745
      },
      "params": {
        "R": 0.030926538631319996,
        "X": 0.1716272532939911,
        "G": 0.0,
        "B": 0.12342426925897598
      },
      "extension": {
        "length": 99966.55396728516,
        "rating": 268.5105562210083
      }
    },
    {
      "class": "Branch",
      "id": "branch_55759_59845_1",
      "ports": {
        "bus1": 55759,
        "bus2": 59845
      },
      "params": {
        "R": 0.04549732804298401,
        "X": 0.2781708538532257,
        "G": 0.0,
        "B": 0.08932127058506012
      },
      "extension": {
        "length": 122257.99797363281,
        "rating": 259.67869758605957
      }
    },
    {
      "class": "Branch",
      "id": "branch_55760_55762_1",
      "ports": {
        "bus1": 55762,
        "bus2": 55760
      },
      "params": {
        "R": 0.017416352406144142,
        "X": 0.05024190619587898,
        "G": 0.0,
        "B": 0.0033313892781734462
      },
      "extension": {
        "length": 8971.177758178712,
        "rating": 78.04017066955566
      }
    },
    {
      "class": "Branch",
      "id": "branch_55760_56169_1",
      "ports": {
        "bus1": 55760,
        "bus2": 56169
      },
      "params": {
        "R": 0.051495302468538284,
        "X": 0.11273134499788286,
        "G": 0.0,
        "B": 0.007521871011704207
      },
      "extension": {
        "length": 21093.934821899416,
        "rating": 77.5835931301117
      }
    },
    {
      "class": "Branch",
      "id": "branch_55762_55772_1",
      "ports": {
        "bus1": 55762,
        "bus2": 55772
      },
      "params": {
        "R": 0.04855424538254738,
        "X": 0.13579082489013672,
        "G": 0.0,
        "B": 0.01348540373146534
      },
      "extension": {
        "length": 32057.825644775392,
        "rating": 74.02888536453247
      }
    },
    {
      "class": "Branch",
      "id": "branch_55763_55766_1",
      "ports": {
        "bus1": 55763,
        "bus2": 55766
      },
      "params": {
        "R": 0.0019065203377977014,
        "X": 0.06592321395874023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55763_55767_1",
      "ports": {
        "bus1": 55763,
        "bus2": 55767
      },
      "params": {
        "R": 0.00029226779588498175,
        "X": 0.0011315197916701436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55764_55766_1",
      "ports": {
        "bus1": 55764,
        "bus2": 55766
      },
      "params": {
        "R": 0.0005533254006877542,
        "X": 0.019132737070322037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55764_55768_1",
      "ports": {
        "bus1": 55764,
        "bus2": 55768
      },
      "params": {
        "R": 0.023402968421578407,
        "X": 0.06720472872257233,
        "G": 0.0,
        "B": 0.0031434372067451477
      },
      "extension": {
        "length": 10998.103595031738,
        "rating": 51.56773924827576
      }
    },
    {
      "class": "Branch",
      "id": "branch_55765_55766_1",
      "ports": {
        "bus1": 55765,
        "bus2": 55766
      },
      "params": {
        "R": 0.01536205131560564,
        "X": 0.5311853289604187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55767_55781_1",
      "ports": {
        "bus1": 55781,
        "bus2": 55767
      },
      "params": {
        "R": 0.006907512433826923,
        "X": 0.04312450438737869,
        "G": 0.0,
        "B": 0.024393269792199135
      },
      "extension": {
        "length": 24945.590186279296,
        "rating": 285.91530323028564
      }
    },
    {
      "class": "Branch",
      "id": "branch_55767_56669_1",
      "ports": {
        "bus1": 55767,
        "bus2": 56669
      },
      "params": {
        "R": 0.007078807335346937,
        "X": 0.042250074446201324,
        "G": 0.0,
        "B": 0.04256793484091759
      },
      "extension": {
        "length": 30279.510470214846,
        "rating": 279.0877342224121
      }
    },
    {
      "class": "Branch",
      "id": "branch_55768_55796_1",
      "ports": {
        "bus1": 55768,
        "bus2": 55796
      },
      "params": {
        "R": 0.026987170800566673,
        "X": 0.07883511483669281,
        "G": 0.0,
        "B": 0.006959008518606424
      },
      "extension": {
        "length": 17614.51208569336,
        "rating": 60.364001989364624
      }
    },
    {
      "class": "Branch",
      "id": "branch_55768_56673_1",
      "ports": {
        "bus1": 56673,
        "bus2": 55768
      },
      "params": {
        "R": 0.04339110106229782,
        "X": 0.1001434475183487,
        "G": 0.0,
        "B": 0.005280329845845699
      },
      "extension": {
        "length": 17463.171044311523,
        "rating": 62.245047092437744
      }
    },
    {
      "class": "Branch",
      "id": "branch_55769_55770_1",
      "ports": {
        "bus1": 55770,
        "bus2": 55769
      },
      "params": {
        "R": 0.0441189743578434,
        "X": 0.11117180436849594,
        "G": 0.0,
        "B": 0.008064133115112782
      },
      "extension": {
        "length": 20230.635377197264,
        "rating": 57.10231065750122
      }
    },
    {
      "class": "Branch",
      "id": "branch_55769_55792_1",
      "ports": {
        "bus1": 55769,
        "bus2": 55792
      },
      "params": {
        "R": 0.05164230987429619,
        "X": 0.1407039314508438,
        "G": 0.0,
        "B": 0.009959034621715546
      },
      "extension": {
        "length": 26562.190673583984,
        "rating": 80.43285012245178
      }
    },
    {
      "class": "Branch",
      "id": "branch_55769_55884_1",
      "ports": {
        "bus1": 55769,
        "bus2": 55884
      },
      "params": {
        "R": 0.032123710960149765,
        "X": 0.0828428789973259,
        "G": 0.0,
        "B": 0.00775326881557703
      },
      "extension": {
        "length": 17442.333199951172,
        "rating": 79.48533296585083
      }
    },
    {
      "class": "Branch",
      "id": "branch_55770_55771_1",
      "ports": {
        "bus1": 55770,
        "bus2": 55771
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55770_56170_1",
      "ports": {
        "bus1": 55770,
        "bus2": 56170
      },
      "params": {
        "R": 0.06461432576179504,
        "X": 0.15591369569301605,
        "G": 0.0,
        "B": 0.009479372762143612
      },
      "extension": {
        "length": 26019.77131713867,
        "rating": 59.59872007369995
      }
    },
    {
      "class": "Branch",
      "id": "branch_55772_55773_1",
      "ports": {
        "bus1": 55772,
        "bus2": 55773
      },
      "params": {
        "R": 0.00021051830844953656,
        "X": 0.0010238462127745152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55772_55775_1",
      "ports": {
        "bus1": 55772,
        "bus2": 55775
      },
      "params": {
        "R": 0.02524159848690033,
        "X": 0.0708315372467041,
        "G": 0.0,
        "B": 0.001964420545846224
      },
      "extension": {
        "length": 8586.68829675293,
        "rating": 70.96164226531982
      }
    },
    {
      "class": "Branch",
      "id": "branch_55774_55777_1",
      "ports": {
        "bus1": 55774,
        "bus2": 55777
      },
      "params": {
        "R": 0.0033475251402705908,
        "X": 0.13166946172714233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55774_55778_1",
      "ports": {
        "bus1": 55774,
        "bus2": 55778
      },
      "params": {
        "R": 0.00029777296003885567,
        "X": 0.001147680333815515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55774_55779_1",
      "ports": {
        "bus1": 55774,
        "bus2": 55779
      },
      "params": {
        "R": 0.00022242956038098782,
        "X": 0.0011664991034194827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55775_55777_1",
      "ports": {
        "bus1": 55775,
        "bus2": 55777
      },
      "params": {
        "R": 0.0010786873754113913,
        "X": 0.04242844134569168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55775_55785_1",
      "ports": {
        "bus1": 55775,
        "bus2": 55785
      },
      "params": {
        "R": 0.04736329987645149,
        "X": 0.1052054837346077,
        "G": 0.0,
        "B": 0.003797513898462057
      },
      "extension": {
        "length": 15089.90678942871,
        "rating": 74.40952062606812
      }
    },
    {
      "class": "Branch",
      "id": "branch_55776_55777_1",
      "ports": {
        "bus1": 55776,
        "bus2": 55777
      },
      "params": {
        "R": 0.021528862416744232,
        "X": 0.8468030095100403,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55779_55781_1",
      "ports": {
        "bus1": 55781,
        "bus2": 55779
      },
      "params": {
        "R": 0.0051418691873550415,
        "X": 0.03429412096738815,
        "G": 0.0,
        "B": 0.037559572607278824
      },
      "extension": {
        "length": 24920.141832641602,
        "rating": 294.2267179489136
      }
    },
    {
      "class": "Branch",
      "id": "branch_55780_55782_1",
      "ports": {
        "bus1": 55782,
        "bus2": 55780
      },
      "params": {
        "R": 0.038322918117046356,
        "X": 0.08485875278711319,
        "G": 0.0,
        "B": 0.005467549432069063
      },
      "extension": {
        "length": 16146.318121215822,
        "rating": 50.20596981048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_55780_55785_1",
      "ports": {
        "bus1": 55780,
        "bus2": 55785
      },
      "params": {
        "R": 0.11911804229021074,
        "X": 0.20501132309436798,
        "G": 0.0,
        "B": 0.005555001087486744
      },
      "extension": {
        "length": 23480.955399902345,
        "rating": 61.382293701171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_55782_55783_1",
      "ports": {
        "bus1": 55782,
        "bus2": 55783
      },
      "params": {
        "R": 0.00025953358272090554,
        "X": 0.001198778161779046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55782_55785_1",
      "ports": {
        "bus1": 55785,
        "bus2": 55782
      },
      "params": {
        "R": 0.05367837846279144,
        "X": 0.1408599615097046,
        "G": 0.0,
        "B": 0.0049848961643874645
      },
      "extension": {
        "length": 20102.65844458008,
        "rating": 69.85570192337036
      }
    },
    {
      "class": "Branch",
      "id": "branch_55782_56673_1",
      "ports": {
        "bus1": 56673,
        "bus2": 55782
      },
      "params": {
        "R": 0.0782429426908493,
        "X": 0.23034952580928805,
        "G": 0.0,
        "B": 0.006939338054507971
      },
      "extension": {
        "length": 29686.013301269533,
        "rating": 65.11338353157043
      }
    },
    {
      "class": "Branch",
      "id": "branch_55784_55785_1",
      "ports": {
        "bus1": 55784,
        "bus2": 55785
      },
      "params": {
        "R": 0.0475442111492157,
        "X": 0.13606823980808258,
        "G": 0.0,
        "B": 0.006552380975335837
      },
      "extension": {
        "length": 22355.622786621094,
        "rating": 72.0315158367157
      }
    },
    {
      "class": "Branch",
      "id": "branch_55785_55786_1",
      "ports": {
        "bus1": 55785,
        "bus2": 55786
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55785_56693_1",
      "ports": {
        "bus1": 55785,
        "bus2": 56693
      },
      "params": {
        "R": 0.04350563511252403,
        "X": 0.09433838725090027,
        "G": 0.0,
        "B": 0.0070381336845457545
      },
      "extension": {
        "length": 18252.19892944336,
        "rating": 63.15394639968872
      }
    },
    {
      "class": "Branch",
      "id": "branch_55787_55788_1",
      "ports": {
        "bus1": 55788,
        "bus2": 55787
      },
      "params": {
        "R": 0.0030712937004864216,
        "X": 0.01987450197339058,
        "G": 0.0,
        "B": 0.018338143825531006
      },
      "extension": {
        "length": 14176.705181396484,
        "rating": 308.8498592376709
      }
    },
    {
      "class": "Branch",
      "id": "branch_55787_55793_1",
      "ports": {
        "bus1": 55793,
        "bus2": 55787
      },
      "params": {
        "R": 0.0036573009565472603,
        "X": 0.021671736612915993,
        "G": 0.0,
        "B": 0.017870981246232986
      },
      "extension": {
        "length": 15294.633967529297,
        "rating": 227.7986764907837
      }
    },
    {
      "class": "Branch",
      "id": "branch_55787_55800_1",
      "ports": {
        "bus1": 55787,
        "bus2": 55800
      },
      "params": {
        "R": 0.00751317897811532,
        "X": 0.04072876647114754,
        "G": 0.0,
        "B": 0.08502683788537979
      },
      "extension": {
        "length": 40095.69911499024,
        "rating": 293.6572074890137
      }
    },
    {
      "class": "Branch",
      "id": "branch_55787_56150_1",
      "ports": {
        "bus1": 55787,
        "bus2": 56150
      },
      "params": {
        "R": 0.010302308946847916,
        "X": 0.05985644459724426,
        "G": 0.0,
        "B": 0.04266703501343727
      },
      "extension": {
        "length": 33133.71653173828,
        "rating": 242.9924488067627
      }
    },
    {
      "class": "Branch",
      "id": "branch_55787_56806_1",
      "ports": {
        "bus1": 56806,
        "bus2": 55787
      },
      "params": {
        "R": 0.0026669560465961695,
        "X": 0.016060085967183113,
        "G": 0.0,
        "B": 0.010713323019444942
      },
      "extension": {
        "length": 9758.947115478515,
        "rating": 229.17251586914062
      }
    },
    {
      "class": "Branch",
      "id": "branch_55788_55789_1",
      "ports": {
        "bus1": 55789,
        "bus2": 55788
      },
      "params": {
        "R": 0.0038021476939320564,
        "X": 0.14057183265686035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55788_55790_1",
      "ports": {
        "bus1": 55788,
        "bus2": 55790
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55788_55886_1",
      "ports": {
        "bus1": 55788,
        "bus2": 55886
      },
      "params": {
        "R": 0.008591700345277786,
        "X": 0.051191966980695724,
        "G": 0.0,
        "B": 0.03646758198738098
      },
      "extension": {
        "length": 31278.477680419925,
        "rating": 322.43521213531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_55789_55792_1",
      "ports": {
        "bus1": 55789,
        "bus2": 55792
      },
      "params": {
        "R": 0.027963174507021904,
        "X": 0.08916208893060684,
        "G": 0.0,
        "B": 0.0015717680798843505
      },
      "extension": {
        "length": 8765.599539001465,
        "rating": 66.05647206306458
      }
    },
    {
      "class": "Branch",
      "id": "branch_55791_55792_1",
      "ports": {
        "bus1": 55791,
        "bus2": 55792
      },
      "params": {
        "R": 0.00024392502382397652,
        "X": 0.0011422006646171212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55792_55887_1",
      "ports": {
        "bus1": 55887,
        "bus2": 55792
      },
      "params": {
        "R": 0.10010220855474472,
        "X": 0.2554698884487152,
        "G": 0.0,
        "B": 0.004079797305166721
      },
      "extension": {
        "length": 24608.181944091797,
        "rating": 59.030407667160034
      }
    },
    {
      "class": "Branch",
      "id": "branch_55792_56155_1",
      "ports": {
        "bus1": 55792,
        "bus2": 56155
      },
      "params": {
        "R": 0.06388819217681885,
        "X": 0.1698596030473709,
        "G": 0.0,
        "B": 0.01661594770848751
      },
      "extension": {
        "length": 34910.75783056641,
        "rating": 65.58435559272766
      }
    },
    {
      "class": "Branch",
      "id": "branch_55792_56807_1",
      "ports": {
        "bus1": 55792,
        "bus2": 56807
      },
      "params": {
        "R": 0.02822910621762276,
        "X": 0.06951406598091125,
        "G": 0.0,
        "B": 0.003459533909335733
      },
      "extension": {
        "length": 10855.466347961426,
        "rating": 60.97833514213562
      }
    },
    {
      "class": "Branch",
      "id": "branch_55793_56146_1",
      "ports": {
        "bus1": 55793,
        "bus2": 56146
      },
      "params": {
        "R": 0.011090860702097416,
        "X": 0.07590027153491974,
        "G": 0.0,
        "B": 0.06459567695856094
      },
      "extension": {
        "length": 46359.89861572266,
        "rating": 281.7678689956665
      }
    },
    {
      "class": "Branch",
      "id": "branch_55793_56166_1",
      "ports": {
        "bus1": 55793,
        "bus2": 56166
      },
      "params": {
        "R": 0.009440766647458076,
        "X": 0.06477420777082443,
        "G": 0.0,
        "B": 0.07810763269662857
      },
      "extension": {
        "length": 50259.48086865235,
        "rating": 310.243821144104
      }
    },
    {
      "class": "Branch",
      "id": "branch_55794_55795_1",
      "ports": {
        "bus1": 55794,
        "bus2": 55795
      },
      "params": {
        "R": 0.00028839727747254074,
        "X": 0.001017740578390658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55795_55796_1",
      "ports": {
        "bus1": 55795,
        "bus2": 55796
      },
      "params": {
        "R": 0.05847357213497162,
        "X": 0.12735655903816223,
        "G": 0.0,
        "B": 0.003786195069551468
      },
      "extension": {
        "length": 15261.817086914063,
        "rating": 65.30444025993347
      }
    },
    {
      "class": "Branch",
      "id": "branch_55795_55892_1",
      "ports": {
        "bus1": 55892,
        "bus2": 55795
      },
      "params": {
        "R": 0.02469423972070217,
        "X": 0.061653729528188705,
        "G": 0.0,
        "B": 0.017499519512057304
      },
      "extension": {
        "length": 23426.718989501955,
        "rating": 70.01864910125732
      }
    },
    {
      "class": "Branch",
      "id": "branch_55796_55797_1",
      "ports": {
        "bus1": 55796,
        "bus2": 55797
      },
      "params": {
        "R": 0.00022385413467418402,
        "X": 0.0010227207094430923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55796_56672_1",
      "ports": {
        "bus1": 56672,
        "bus2": 55796
      },
      "params": {
        "R": 0.0858297348022461,
        "X": 0.23766684532165527,
        "G": 0.0,
        "B": 0.006578884087502956
      },
      "extension": {
        "length": 24343.941747436525,
        "rating": 47.30764925479889
      }
    },
    {
      "class": "Branch",
      "id": "branch_55798_55799_1",
      "ports": {
        "bus1": 55799,
        "bus2": 55798
      },
      "params": {
        "R": 0.002759904833510518,
        "X": 0.08969380706548691,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55798_55800_1",
      "ports": {
        "bus1": 55798,
        "bus2": 55800
      },
      "params": {
        "R": 0.0002950413909275085,
        "X": 0.0011558540863916278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55799_56672_1",
      "ports": {
        "bus1": 56672,
        "bus2": 55799
      },
      "params": {
        "R": 0.07000643014907837,
        "X": 0.17263738811016083,
        "G": 0.0,
        "B": 0.008398082107305527
      },
      "extension": {
        "length": 29323.43143286133,
        "rating": 59.562379121780396
      }
    },
    {
      "class": "Branch",
      "id": "branch_55800_55891_1",
      "ports": {
        "bus1": 55891,
        "bus2": 55800
      },
      "params": {
        "R": 0.00510966032743454,
        "X": 0.031651441007852554,
        "G": 0.0,
        "B": 0.0291929692029953
      },
      "extension": {
        "length": 23194.471491210938,
        "rating": 280.1438808441162
      }
    },
    {
      "class": "Branch",
      "id": "branch_55801_58799_1",
      "ports": {
        "bus1": 58799,
        "bus2": 55801
      },
      "params": {
        "R": 0.010055472142994404,
        "X": 0.0229666568338871,
        "G": 0.0,
        "B": 0.0014758645556867123
      },
      "extension": {
        "length": 4528.786695831299,
        "rating": 52.7401864528656
      }
    },
    {
      "class": "Branch",
      "id": "branch_55802_55803_1",
      "ports": {
        "bus1": 55802,
        "bus2": 55803
      },
      "params": {
        "R": 0.00024199190374929458,
        "X": 0.0010079271160066128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55802_56660_1",
      "ports": {
        "bus1": 56660,
        "bus2": 55802
      },
      "params": {
        "R": 0.054685354232788086,
        "X": 0.12527000904083252,
        "G": 0.0,
        "B": 0.005906510632485151
      },
      "extension": {
        "length": 18313.64271386719,
        "rating": 62.86460757255554
      }
    },
    {
      "class": "Branch",
      "id": "branch_55802_56666_1",
      "ports": {
        "bus1": 55802,
        "bus2": 56666
      },
      "params": {
        "R": 0.05342990159988403,
        "X": 0.1634446382522583,
        "G": 0.0,
        "B": 0.008861918933689594
      },
      "extension": {
        "length": 26045.356267089846,
        "rating": 42.84058213233948
      }
    },
    {
      "class": "Branch",
      "id": "branch_55802_56746_1",
      "ports": {
        "bus1": 55802,
        "bus2": 56746
      },
      "params": {
        "R": 0.03602675721049309,
        "X": 0.09006639569997787,
        "G": 0.0,
        "B": 0.0035432183649390936
      },
      "extension": {
        "length": 12088.191289855957,
        "rating": 67.15922951698303
      }
    },
    {
      "class": "Branch",
      "id": "branch_55804_55805_1",
      "ports": {
        "bus1": 55804,
        "bus2": 55805
      },
      "params": {
        "R": 0.0002226489741588011,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55804_55808_1",
      "ports": {
        "bus1": 55804,
        "bus2": 55808
      },
      "params": {
        "R": 0.10332950949668884,
        "X": 0.2983461618423462,
        "G": 0.0,
        "B": 0.013138492591679094
      },
      "extension": {
        "length": 44252.01183691406,
        "rating": 53.19971442222595
      }
    },
    {
      "class": "Branch",
      "id": "branch_55804_58799_1",
      "ports": {
        "bus1": 55804,
        "bus2": 58799
      },
      "params": {
        "R": 0.026341155171394348,
        "X": 0.054788257926702506,
        "G": 0.0,
        "B": 0.008881086483597755
      },
      "extension": {
        "length": 15171.104856445312,
        "rating": 59.19951796531677
      }
    },
    {
      "class": "Branch",
      "id": "branch_55806_55818_1",
      "ports": {
        "bus1": 55818,
        "bus2": 55806
      },
      "params": {
        "R": 0.09678219258785249,
        "X": 0.23410114645957944,
        "G": 0.0,
        "B": 0.0032120964024215937
      },
      "extension": {
        "length": 20642.101843139648,
        "rating": 44.47653889656067
      }
    },
    {
      "class": "Branch",
      "id": "branch_55806_58806_1",
      "ports": {
        "bus1": 58806,
        "bus2": 55806
      },
      "params": {
        "R": 0.041405316442251205,
        "X": 0.10926736891269684,
        "G": 0.0,
        "B": 0.00774892745539546
      },
      "extension": {
        "length": 20749.41743225098,
        "rating": 55.253928899765015
      }
    },
    {
      "class": "Branch",
      "id": "branch_55807_55814_1",
      "ports": {
        "bus1": 55807,
        "bus2": 55814
      },
      "params": {
        "R": 0.05862824618816376,
        "X": 0.145592600107193,
        "G": 0.0,
        "B": 0.006177888251841067
      },
      "extension": {
        "length": 19795.425709350588,
        "rating": 41.104117035865784
      }
    },
    {
      "class": "Branch",
      "id": "branch_55807_56725_1",
      "ports": {
        "bus1": 56725,
        "bus2": 55807
      },
      "params": {
        "R": 0.02606087736785412,
        "X": 0.07971253246068954,
        "G": 0.0,
        "B": 0.0038315511774271727
      },
      "extension": {
        "length": 12445.378371276856,
        "rating": 51.34643912315369
      }
    },
    {
      "class": "Branch",
      "id": "branch_55808_55820_1",
      "ports": {
        "bus1": 55808,
        "bus2": 55820
      },
      "params": {
        "R": 0.032905541360378265,
        "X": 0.08627422899007797,
        "G": 0.0,
        "B": 0.006478298455476761
      },
      "extension": {
        "length": 16218.196943115236,
        "rating": 47.13098108768463
      }
    },
    {
      "class": "Branch",
      "id": "branch_55809_55813_1",
      "ports": {
        "bus1": 55809,
        "bus2": 55813
      },
      "params": {
        "R": 0.00889433454722166,
        "X": 0.023976804688572884,
        "G": 0.0,
        "B": 0.0014684161869809031
      },
      "extension": {
        "length": 4485.560101776123,
        "rating": 57.748252153396606
      }
    },
    {
      "class": "Branch",
      "id": "branch_55809_57002_1",
      "ports": {
        "bus1": 55809,
        "bus2": 57002
      },
      "params": {
        "R": 0.009735285304486752,
        "X": 0.02709277532994747,
        "G": 0.0,
        "B": 0.0024552256800234318
      },
      "extension": {
        "length": 5752.962857208252,
        "rating": 66.33732914924622
      }
    },
    {
      "class": "Branch",
      "id": "branch_55810_55811_1",
      "ports": {
        "bus1": 55811,
        "bus2": 55810
      },
      "params": {
        "R": 0.006607949733734131,
        "X": 0.158103346824646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 121.46874725818634,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55810_55812_1",
      "ports": {
        "bus1": 55810,
        "bus2": 55812
      },
      "params": {
        "R": 0.00022352044470608234,
        "X": 0.001122929505072534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55811_57004_1",
      "ports": {
        "bus1": 55811,
        "bus2": 57004
      },
      "params": {
        "R": 0.0077374279499053955,
        "X": 0.034112945199012756,
        "G": 0.0,
        "B": 0.005510594230145216
      },
      "extension": {
        "length": 10035.099585021973,
        "rating": 130.475115776062
      }
    },
    {
      "class": "Branch",
      "id": "branch_55811_59732_1",
      "ports": {
        "bus1": 55811,
        "bus2": 59732
      },
      "params": {
        "R": 0.0060893213376402855,
        "X": 0.03200423717498779,
        "G": 0.0,
        "B": 0.04065569117665291
      },
      "extension": {
        "length": 25675.499493896485,
        "rating": 140.0219202041626
      }
    },
    {
      "class": "Branch",
      "id": "branch_55812_57003_1",
      "ports": {
        "bus1": 57003,
        "bus2": 55812
      },
      "params": {
        "R": 0.0029168492183089256,
        "X": 0.016264937818050385,
        "G": 0.0,
        "B": 0.01247265376150608
      },
      "extension": {
        "length": 10624.669993652344,
        "rating": 236.17887496948242
      }
    },
    {
      "class": "Branch",
      "id": "branch_55813_55818_1",
      "ports": {
        "bus1": 55813,
        "bus2": 55818
      },
      "params": {
        "R": 0.028685562312602997,
        "X": 0.07405278831720352,
        "G": 0.0,
        "B": 0.009523705579340458
      },
      "extension": {
        "length": 18628.60004736328,
        "rating": 60.85326671600342
      }
    },
    {
      "class": "Branch",
      "id": "branch_55813_55820_1",
      "ports": {
        "bus1": 55813,
        "bus2": 55820
      },
      "params": {
        "R": 0.05626867711544037,
        "X": 0.12308479100465776,
        "G": 0.0,
        "B": 0.008890782482922077
      },
      "extension": {
        "length": 22420.811458740234,
        "rating": 47.952064871788025
      }
    },
    {
      "class": "Branch",
      "id": "branch_55813_56725_1",
      "ports": {
        "bus1": 55813,
        "bus2": 56725
      },
      "params": {
        "R": 0.01365886628627777,
        "X": 0.03234628587961197,
        "G": 0.0,
        "B": 0.0076722088269889355
      },
      "extension": {
        "length": 11116.862578674316,
        "rating": 57.377517223358154
      }
    },
    {
      "class": "Branch",
      "id": "branch_55814_56899_1",
      "ports": {
        "bus1": 55814,
        "bus2": 56899
      },
      "params": {
        "R": 0.024046570062637326,
        "X": 0.05329836905002594,
        "G": 0.0,
        "B": 0.0037484723143279552
      },
      "extension": {
        "length": 9032.24244946289,
        "rating": 60.97450852394104
      }
    },
    {
      "class": "Branch",
      "id": "branch_55815_55816_1",
      "ports": {
        "bus1": 55815,
        "bus2": 55816
      },
      "params": {
        "R": 0.00020845024846494198,
        "X": 0.0010035138111561537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55816_55817_1",
      "ports": {
        "bus1": 55816,
        "bus2": 55817
      },
      "params": {
        "R": 0.02160143107175827,
        "X": 0.06000329181551934,
        "G": 0.0,
        "B": 0.001502279657870531
      },
      "extension": {
        "length": 6979.1415358886725,
        "rating": 52.46402621269226
      }
    },
    {
      "class": "Branch",
      "id": "branch_55816_56746_1",
      "ports": {
        "bus1": 55816,
        "bus2": 56746
      },
      "params": {
        "R": 0.03715495392680168,
        "X": 0.0732981264591217,
        "G": 0.0,
        "B": 0.00963226892054081
      },
      "extension": {
        "length": 19085.701960327147,
        "rating": 58.326417207717896
      }
    },
    {
      "class": "Branch",
      "id": "branch_55817_56899_1",
      "ports": {
        "bus1": 56899,
        "bus2": 55817
      },
      "params": {
        "R": 0.025387991219758987,
        "X": 0.0637611374258995,
        "G": 0.0,
        "B": 0.004636907018721104
      },
      "extension": {
        "length": 11818.852520690918,
        "rating": 51.63079500198364
      }
    },
    {
      "class": "Branch",
      "id": "branch_55818_58806_1",
      "ports": {
        "bus1": 55818,
        "bus2": 58806
      },
      "params": {
        "R": 0.02568444423377514,
        "X": 0.06306793540716171,
        "G": 0.0,
        "B": 0.0029522075783461337
      },
      "extension": {
        "length": 10624.815798706055,
        "rating": 63.160306215286255
      }
    },
    {
      "class": "Branch",
      "id": "branch_55819_56176_1",
      "ports": {
        "bus1": 55819,
        "bus2": 56176
      },
      "params": {
        "R": 0.003328249091282487,
        "X": 0.017657829448580742,
        "G": 0.0,
        "B": 0.03619775548577309
      },
      "extension": {
        "length": 19547.976115722657,
        "rating": 283.0069303512573
      }
    },
    {
      "class": "Branch",
      "id": "branch_55819_59831_1",
      "ports": {
        "bus1": 59831,
        "bus2": 55819
      },
      "params": {
        "R": 0.0074523091316223145,
        "X": 0.04927868768572807,
        "G": 0.0,
        "B": 0.06681867688894272
      },
      "extension": {
        "length": 41023.46434570313,
        "rating": 292.38603115081787
      }
    },
    {
      "class": "Branch",
      "id": "branch_55821_55822_1",
      "ports": {
        "bus1": 55821,
        "bus2": 55822
      },
      "params": {
        "R": 0.0002279904583701864,
        "X": 0.0010329019278287888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55821_55856_1",
      "ports": {
        "bus1": 55821,
        "bus2": 55856
      },
      "params": {
        "R": 0.030494648963212967,
        "X": 0.08297280967235565,
        "G": 0.0,
        "B": 0.004186565987765789
      },
      "extension": {
        "length": 12909.028465942383,
        "rating": 56.21553063392639
      }
    },
    {
      "class": "Branch",
      "id": "branch_55821_55941_1",
      "ports": {
        "bus1": 55941,
        "bus2": 55821
      },
      "params": {
        "R": 0.05223173275589943,
        "X": 0.1346488893032074,
        "G": 0.0,
        "B": 0.0029748457018285985
      },
      "extension": {
        "length": 14512.133544433595,
        "rating": 44.45844888687134
      }
    },
    {
      "class": "Branch",
      "id": "branch_55823_55824_1",
      "ports": {
        "bus1": 55823,
        "bus2": 55824
      },
      "params": {
        "R": 0.00025029043899849057,
        "X": 0.0011280352482572198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55823_55852_1",
      "ports": {
        "bus1": 55823,
        "bus2": 55852
      },
      "params": {
        "R": 0.08520249277353287,
        "X": 0.23792353272438052,
        "G": 0.0,
        "B": 0.009512954391539097
      },
      "extension": {
        "length": 33941.26472827148,
        "rating": 65.71086645126343
      }
    },
    {
      "class": "Branch",
      "id": "branch_55825_55828_1",
      "ports": {
        "bus1": 55825,
        "bus2": 55828
      },
      "params": {
        "R": 0.005128495395183563,
        "X": 0.14393624663352966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55825_55829_1",
      "ports": {
        "bus1": 55825,
        "bus2": 55829
      },
      "params": {
        "R": 0.0002045303990598768,
        "X": 0.0010433547431603074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55826_55828_1",
      "ports": {
        "bus1": 55826,
        "bus2": 55828
      },
      "params": {
        "R": -0.0007701963186264038,
        "X": -0.021616317331790924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55826_55832_1",
      "ports": {
        "bus1": 55826,
        "bus2": 55832
      },
      "params": {
        "R": 0.03193417564034462,
        "X": 0.09771926701068878,
        "G": 0.0,
        "B": 0.0027658436447381973
      },
      "extension": {
        "length": 11638.865390625,
        "rating": 51.0673463344574
      }
    },
    {
      "class": "Branch",
      "id": "branch_55827_55828_1",
      "ports": {
        "bus1": 55827,
        "bus2": 55828
      },
      "params": {
        "R": 0.02249635010957718,
        "X": 0.6313820481300354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55829_55833_1",
      "ports": {
        "bus1": 55833,
        "bus2": 55829
      },
      "params": {
        "R": 0.0033898756373673677,
        "X": 0.02314276434481144,
        "G": 0.0,
        "B": 0.0402141772210598
      },
      "extension": {
        "length": 21505.358313720702,
        "rating": 245.64642906188965
      }
    },
    {
      "class": "Branch",
      "id": "branch_55829_55847_1",
      "ports": {
        "bus1": 55847,
        "bus2": 55829
      },
      "params": {
        "R": 0.0034906475339084864,
        "X": 0.020084677264094353,
        "G": 0.0,
        "B": 0.036872703582048416
      },
      "extension": {
        "length": 18980.363180786135,
        "rating": 259.17882919311523
      }
    },
    {
      "class": "Branch",
      "id": "branch_55830_55831_1",
      "ports": {
        "bus1": 55830,
        "bus2": 55831
      },
      "params": {
        "R": 0.0002179683797294274,
        "X": 0.0011181044392287731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55830_55947_1",
      "ports": {
        "bus1": 55830,
        "bus2": 55947
      },
      "params": {
        "R": 0.006210120860487223,
        "X": 0.03624830022454262,
        "G": 0.0,
        "B": 0.01857791654765606
      },
      "extension": {
        "length": 18677.760907104494,
        "rating": 253.98380756378174
      }
    },
    {
      "class": "Branch",
      "id": "branch_55830_56405_1",
      "ports": {
        "bus1": 55830,
        "bus2": 56405
      },
      "params": {
        "R": 0.006504399701952934,
        "X": 0.03278960660099983,
        "G": 0.0,
        "B": 0.16338719427585602
      },
      "extension": {
        "length": 54090.758825683595,
        "rating": 304.3267011642456
      }
    },
    {
      "class": "Branch",
      "id": "branch_55832_55872_1",
      "ports": {
        "bus1": 55832,
        "bus2": 55872
      },
      "params": {
        "R": 0.1305048167705536,
        "X": 0.310417503118515,
        "G": 0.0,
        "B": 0.007167220115661622
      },
      "extension": {
        "length": 33912.69000732422,
        "rating": 48.699045181274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_55832_55874_1",
      "ports": {
        "bus1": 55832,
        "bus2": 55874
      },
      "params": {
        "R": 0.08174306154251099,
        "X": 0.2234738916158676,
        "G": 0.0,
        "B": 0.0129603436216712
      },
      "extension": {
        "length": 39230.70065771484,
        "rating": 51.80893540382385
      }
    },
    {
      "class": "Branch",
      "id": "branch_55833_55834_1",
      "ports": {
        "bus1": 55834,
        "bus2": 55833
      },
      "params": {
        "R": 0.0038245003670454025,
        "X": 0.13627347350120544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55833_55835_1",
      "ports": {
        "bus1": 55833,
        "bus2": 55835
      },
      "params": {
        "R": 0.00024499520077370107,
        "X": 0.0010512432781979442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55833_55865_1",
      "ports": {
        "bus1": 55833,
        "bus2": 55865
      },
      "params": {
        "R": 0.004054569639265537,
        "X": 0.023981573060154915,
        "G": 0.0,
        "B": 0.027917174622416496
      },
      "extension": {
        "length": 18273.385171142578,
        "rating": 305.68954944610596
      }
    },
    {
      "class": "Branch",
      "id": "branch_55833_55869_1",
      "ports": {
        "bus1": 55833,
        "bus2": 55869
      },
      "params": {
        "R": 0.0059518637135624886,
        "X": 0.03623788058757782,
        "G": 0.0,
        "B": 0.025245890021324158
      },
      "extension": {
        "length": 23344.986815551758,
        "rating": 296.91996574401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_55834_55870_1",
      "ports": {
        "bus1": 55834,
        "bus2": 55870
      },
      "params": {
        "R": 0.035839736461639404,
        "X": 0.11125775426626205,
        "G": 0.0,
        "B": 0.008676217868924141
      },
      "extension": {
        "length": 23550.75151171875,
        "rating": 70.24754285812378
      }
    },
    {
      "class": "Branch",
      "id": "branch_55834_56023_1",
      "ports": {
        "bus1": 55834,
        "bus2": 56023
      },
      "params": {
        "R": 0.017591184005141258,
        "X": 0.05569564923644065,
        "G": 0.0,
        "B": 0.03894779086112976
      },
      "extension": {
        "length": 36178.141401123044,
        "rating": 80.09481430053711
      }
    },
    {
      "class": "Branch",
      "id": "branch_55836_55932_1",
      "ports": {
        "bus1": 55836,
        "bus2": 55932
      },
      "params": {
        "R": 0.010023394599556923,
        "X": 0.03155786171555519,
        "G": 0.0,
        "B": 0.0014933929778635502
      },
      "extension": {
        "length": 4862.839886993408,
        "rating": 54.05009984970093
      }
    },
    {
      "class": "Branch",
      "id": "branch_55836_55948_1",
      "ports": {
        "bus1": 55836,
        "bus2": 55948
      },
      "params": {
        "R": 0.028070494532585144,
        "X": 0.08291788399219513,
        "G": 0.0,
        "B": 0.004270272795110941
      },
      "extension": {
        "length": 13003.992064819337,
        "rating": 53.72503995895386
      }
    },
    {
      "class": "Branch",
      "id": "branch_55836_55974_1",
      "ports": {
        "bus1": 55836,
        "bus2": 55974
      },
      "params": {
        "R": 0.028943723067641258,
        "X": 0.07139144092798233,
        "G": 0.0,
        "B": 0.0023931830655783415
      },
      "extension": {
        "length": 9508.073405273437,
        "rating": 45.657095313072205
      }
    },
    {
      "class": "Branch",
      "id": "branch_55837_55838_1",
      "ports": {
        "bus1": 55837,
        "bus2": 55838
      },
      "params": {
        "R": 0.000217210385017097,
        "X": 0.0011066911974921823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55837_55856_1",
      "ports": {
        "bus1": 55837,
        "bus2": 55856
      },
      "params": {
        "R": 0.04812207072973252,
        "X": 0.10231024026870728,
        "G": 0.0,
        "B": 0.011012373492121696
      },
      "extension": {
        "length": 24637.606938720703,
        "rating": 76.04237794876099
      }
    },
    {
      "class": "Branch",
      "id": "branch_55837_56407_1",
      "ports": {
        "bus1": 56407,
        "bus2": 55837
      },
      "params": {
        "R": 0.01702697202563286,
        "X": 0.043034929782152176,
        "G": 0.0,
        "B": 0.0027735289186239243
      },
      "extension": {
        "length": 7091.046147216797,
        "rating": 54.32910919189453
      }
    },
    {
      "class": "Branch",
      "id": "branch_55837_56445_1",
      "ports": {
        "bus1": 55837,
        "bus2": 56445
      },
      "params": {
        "R": 0.017768288031220436,
        "X": 0.041896600276231766,
        "G": 0.0,
        "B": 0.004200926516205072
      },
      "extension": {
        "length": 9367.86956781006,
        "rating": 66.99677109718323
      }
    },
    {
      "class": "Branch",
      "id": "branch_55839_55840_1",
      "ports": {
        "bus1": 55840,
        "bus2": 55839
      },
      "params": {
        "R": 0.0032612516079097986,
        "X": 0.10338321328163147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55839_55841_1",
      "ports": {
        "bus1": 55839,
        "bus2": 55841
      },
      "params": {
        "R": 0.0002966107567772269,
        "X": 0.0010876631131395698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55839_56373_1",
      "ports": {
        "bus1": 55839,
        "bus2": 56373
      },
      "params": {
        "R": 0.001586859580129385,
        "X": 0.010035877116024494,
        "G": 0.0,
        "B": 0.07638639211654663
      },
      "extension": {
        "length": 21568.749746704103,
        "rating": 278.45115661621094
      }
    },
    {
      "class": "Branch",
      "id": "branch_55839_56386_1",
      "ports": {
        "bus1": 55839,
        "bus2": 56386
      },
      "params": {
        "R": 0.0017807947006076574,
        "X": 0.011974472552537918,
        "G": 0.0,
        "B": 0.05418948456645012
      },
      "extension": {
        "length": 18151.906539550782,
        "rating": 301.47411823272705
      }
    },
    {
      "class": "Branch",
      "id": "branch_55839_56803_1",
      "ports": {
        "bus1": 55839,
        "bus2": 56803
      },
      "params": {
        "R": 0.0019771901424974203,
        "X": 0.013214288279414177,
        "G": 0.0,
        "B": 0.1205269992351532
      },
      "extension": {
        "length": 27394.57177294922,
        "rating": 294.28696632385254
      }
    },
    {
      "class": "Branch",
      "id": "branch_55839_57019_1",
      "ports": {
        "bus1": 55839,
        "bus2": 57019
      },
      "params": {
        "R": 0.0036536327097564936,
        "X": 0.017849601805210114,
        "G": 0.0,
        "B": 0.0356796458363533
      },
      "extension": {
        "length": 18261.43222631836,
        "rating": 352.3557186126709
      }
    },
    {
      "class": "Branch",
      "id": "branch_55839_57019_2",
      "ports": {
        "bus1": 55839,
        "bus2": 57019
      },
      "params": {
        "R": 0.0036536327097564936,
        "X": 0.017849601805210114,
        "G": 0.0,
        "B": 0.0356796458363533
      },
      "extension": {
        "length": 18261.43222631836,
        "rating": 352.3557186126709
      }
    },
    {
      "class": "Branch",
      "id": "branch_55840_55932_1",
      "ports": {
        "bus1": 55840,
        "bus2": 55932
      },
      "params": {
        "R": 0.021087931469082832,
        "X": 0.05349450930953026,
        "G": 0.0,
        "B": 0.0022949939593672752
      },
      "extension": {
        "length": 8213.609231872559,
        "rating": 62.35132813453674
      }
    },
    {
      "class": "Branch",
      "id": "branch_55840_56407_1",
      "ports": {
        "bus1": 55840,
        "bus2": 56407
      },
      "params": {
        "R": 0.028453700244426727,
        "X": 0.06559725850820541,
        "G": 0.0,
        "B": 0.006197289098054171
      },
      "extension": {
        "length": 14686.260078735351,
        "rating": 53.563112020492554
      }
    },
    {
      "class": "Branch",
      "id": "branch_55840_56444_1",
      "ports": {
        "bus1": 55840,
        "bus2": 56444
      },
      "params": {
        "R": 0.018016550689935684,
        "X": 0.04761933907866478,
        "G": 0.0,
        "B": 0.001746369991451502
      },
      "extension": {
        "length": 6699.539625732422,
        "rating": 62.92003393173218
      }
    },
    {
      "class": "Branch",
      "id": "branch_55842_55848_1",
      "ports": {
        "bus1": 55848,
        "bus2": 55842
      },
      "params": {
        "R": 0.019439101219177246,
        "X": 0.05812809616327286,
        "G": 0.0,
        "B": 0.0027635192964226007
      },
      "extension": {
        "length": 8795.918548828125,
        "rating": 68.42846274375916
      }
    },
    {
      "class": "Branch",
      "id": "branch_55842_55851_1",
      "ports": {
        "bus1": 55842,
        "bus2": 55851
      },
      "params": {
        "R": 0.01375532615929842,
        "X": 0.03647087514400482,
        "G": 0.0,
        "B": 0.0030335236806422468
      },
      "extension": {
        "length": 7698.133114562988,
        "rating": 61.16809844970703
      }
    },
    {
      "class": "Branch",
      "id": "branch_55843_55844_1",
      "ports": {
        "bus1": 55843,
        "bus2": 55844
      },
      "params": {
        "R": 0.00028193884645588696,
        "X": 0.001140679232776165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55843_55854_1",
      "ports": {
        "bus1": 55843,
        "bus2": 55854
      },
      "params": {
        "R": 0.043019525706768036,
        "X": 0.10055734217166902,
        "G": 0.0,
        "B": 0.004550368525087833
      },
      "extension": {
        "length": 15142.286103881836,
        "rating": 67.00810194015503
      }
    },
    {
      "class": "Branch",
      "id": "branch_55845_55847_1",
      "ports": {
        "bus1": 55847,
        "bus2": 55845
      },
      "params": {
        "R": 0.004140007775276899,
        "X": 0.027110356837511063,
        "G": 0.0,
        "B": 0.03544812276959419
      },
      "extension": {
        "length": 21471.680415893556,
        "rating": 306.3086271286011
      }
    },
    {
      "class": "Branch",
      "id": "branch_55845_55855_1",
      "ports": {
        "bus1": 55855,
        "bus2": 55845
      },
      "params": {
        "R": 0.003363147610798478,
        "X": 0.022872282192111015,
        "G": 0.0,
        "B": 0.024534428492188454
      },
      "extension": {
        "length": 15594.866525390626,
        "rating": 312.0060443878174
      }
    },
    {
      "class": "Branch",
      "id": "branch_55845_55864_1",
      "ports": {
        "bus1": 55845,
        "bus2": 55864
      },
      "params": {
        "R": 0.0022289480548352003,
        "X": 0.013058174401521683,
        "G": 0.0,
        "B": 0.06727908551692963
      },
      "extension": {
        "length": 19879.440116088866,
        "rating": 241.2440061569214
      }
    },
    {
      "class": "Branch",
      "id": "branch_55846_55847_1",
      "ports": {
        "bus1": 55847,
        "bus2": 55846
      },
      "params": {
        "R": 0.00015918754797894508,
        "X": 0.012256619520485401,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55846_55849_1",
      "ports": {
        "bus1": 55846,
        "bus2": 55849
      },
      "params": {
        "R": 0.00026761257322505116,
        "X": 0.0010931190336123109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55846_55850_1",
      "ports": {
        "bus1": 55846,
        "bus2": 55850
      },
      "params": {
        "R": 0.00024622573982924223,
        "X": 0.0010266936151310802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55847_55848_1",
      "ports": {
        "bus1": 55848,
        "bus2": 55847
      },
      "params": {
        "R": 0.004875095095485449,
        "X": 0.15813136100769043,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55847_55864_1",
      "ports": {
        "bus1": 55847,
        "bus2": 55864
      },
      "params": {
        "R": 0.005598928779363632,
        "X": 0.033332422375679016,
        "G": 0.0,
        "B": 0.018109768629074097
      },
      "extension": {
        "length": 17844.227180419923,
        "rating": 280.52709102630615
      }
    },
    {
      "class": "Branch",
      "id": "branch_55848_55852_1",
      "ports": {
        "bus1": 55852,
        "bus2": 55848
      },
      "params": {
        "R": 0.0360775925219059,
        "X": 0.09047301113605499,
        "G": 0.0,
        "B": 0.0033114610705524683
      },
      "extension": {
        "length": 12220.305249023439,
        "rating": 71.45256400108337
      }
    },
    {
      "class": "Branch",
      "id": "branch_55848_55854_1",
      "ports": {
        "bus1": 55848,
        "bus2": 55854
      },
      "params": {
        "R": 0.031738776713609695,
        "X": 0.06687411665916443,
        "G": 0.0,
        "B": 0.009045975282788277
      },
      "extension": {
        "length": 18276.10021472168,
        "rating": 59.26321744918823
      }
    },
    {
      "class": "Branch",
      "id": "branch_55849_57012_1",
      "ports": {
        "bus1": 55849,
        "bus2": 57012
      },
      "params": {
        "R": 0.0003549884131643921,
        "X": 0.0062490408308804035,
        "G": 0.0,
        "B": 0.418311208486557
      },
      "extension": {
        "length": 37564.050667236326,
        "rating": 2627.6687622070312
      }
    },
    {
      "class": "Branch",
      "id": "branch_55851_55854_1",
      "ports": {
        "bus1": 55851,
        "bus2": 55854
      },
      "params": {
        "R": 0.02474457584321499,
        "X": 0.0533665232360363,
        "G": 0.0,
        "B": 0.0017681627068668604
      },
      "extension": {
        "length": 6949.213130126954,
        "rating": 66.60937070846558
      }
    },
    {
      "class": "Branch",
      "id": "branch_55851_55856_1",
      "ports": {
        "bus1": 55851,
        "bus2": 55856
      },
      "params": {
        "R": 0.044913116842508316,
        "X": 0.11958719044923781,
        "G": 0.0,
        "B": 0.002774071879684925
      },
      "extension": {
        "length": 12310.479535583496,
        "rating": 67.9442286491394
      }
    },
    {
      "class": "Branch",
      "id": "branch_55852_55856_1",
      "ports": {
        "bus1": 55856,
        "bus2": 55852
      },
      "params": {
        "R": 0.03004888817667961,
        "X": 0.06973912566900253,
        "G": 0.0,
        "B": 0.005352231673896313
      },
      "extension": {
        "length": 13936.17288647461,
        "rating": 72.51889109611511
      }
    },
    {
      "class": "Branch",
      "id": "branch_55853_55854_1",
      "ports": {
        "bus1": 55853,
        "bus2": 55854
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55855_56378_1",
      "ports": {
        "bus1": 55855,
        "bus2": 56378
      },
      "params": {
        "R": 0.0044721257872879505,
        "X": 0.030363373458385468,
        "G": 0.0,
        "B": 0.04487958550453186
      },
      "extension": {
        "length": 23471.884790771484,
        "rating": 308.00557136535645
      }
    },
    {
      "class": "Branch",
      "id": "branch_55857_55858_1",
      "ports": {
        "bus1": 55857,
        "bus2": 55858
      },
      "params": {
        "R": 0.00021803299023304135,
        "X": 0.0011942674173042178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55857_55861_1",
      "ports": {
        "bus1": 55857,
        "bus2": 55861
      },
      "params": {
        "R": 0.027299679815769192,
        "X": 0.04591630399227142,
        "G": 0.0,
        "B": 0.003528221743181348
      },
      "extension": {
        "length": 9073.308059143066,
        "rating": 73.28622937202454
      }
    },
    {
      "class": "Branch",
      "id": "branch_55857_56249_1",
      "ports": {
        "bus1": 55857,
        "bus2": 56249
      },
      "params": {
        "R": 0.08353977650403976,
        "X": 0.1641121208667755,
        "G": 0.0,
        "B": 0.004076885059475899
      },
      "extension": {
        "length": 19403.75496533203,
        "rating": 64.24558162689209
      }
    },
    {
      "class": "Branch",
      "id": "branch_55859_55865_1",
      "ports": {
        "bus1": 55859,
        "bus2": 55865
      },
      "params": {
        "R": 0.0028185402043163776,
        "X": 0.018383832648396492,
        "G": 0.0,
        "B": 0.041382286697626114
      },
      "extension": {
        "length": 17463.675990234377,
        "rating": 287.2542142868042
      }
    },
    {
      "class": "Branch",
      "id": "branch_55859_56338_1",
      "ports": {
        "bus1": 55859,
        "bus2": 56338
      },
      "params": {
        "R": 0.005474837496876717,
        "X": 0.031171172857284546,
        "G": 0.0,
        "B": 0.047325845807790756
      },
      "extension": {
        "length": 26564.600293945314,
        "rating": 279.1638135910034
      }
    },
    {
      "class": "Branch",
      "id": "branch_55860_55863_1",
      "ports": {
        "bus1": 55860,
        "bus2": 55863
      },
      "params": {
        "R": 0.0016089589335024357,
        "X": 0.06689995527267456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55860_55864_1",
      "ports": {
        "bus1": 55860,
        "bus2": 55864
      },
      "params": {
        "R": 0.000237669053603895,
        "X": 0.001145683228969574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55861_55863_1",
      "ports": {
        "bus1": 55861,
        "bus2": 55863
      },
      "params": {
        "R": -0.00088745221728459,
        "X": -0.036899954080581665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55862_55863_1",
      "ports": {
        "bus1": 55862,
        "bus2": 55863
      },
      "params": {
        "R": 0.004060238134115934,
        "X": 0.16882330179214478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55866_55868_1",
      "ports": {
        "bus1": 55868,
        "bus2": 55866
      },
      "params": {
        "R": 0.05425338074564934,
        "X": 0.1409231722354889,
        "G": 0.0,
        "B": 0.005228870548307896
      },
      "extension": {
        "length": 18733.731630249025,
        "rating": 52.831870317459106
      }
    },
    {
      "class": "Branch",
      "id": "branch_55867_55868_1",
      "ports": {
        "bus1": 55867,
        "bus2": 55868
      },
      "params": {
        "R": 0.00021762684627901765,
        "X": 0.0011477053631097078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55868_55873_1",
      "ports": {
        "bus1": 55868,
        "bus2": 55873
      },
      "params": {
        "R": 0.015369588509202005,
        "X": 0.04615535959601402,
        "G": 0.0,
        "B": 0.037693772464990616
      },
      "extension": {
        "length": 28982.61902636719,
        "rating": 62.04763650894165
      }
    },
    {
      "class": "Branch",
      "id": "branch_55868_56063_1",
      "ports": {
        "bus1": 55868,
        "bus2": 56063
      },
      "params": {
        "R": 0.03958611562848091,
        "X": 0.09039150178432465,
        "G": 0.0,
        "B": 0.011811959557235241
      },
      "extension": {
        "length": 21680.596036010742,
        "rating": 62.2850775718689
      }
    },
    {
      "class": "Branch",
      "id": "branch_55869_55870_1",
      "ports": {
        "bus1": 55870,
        "bus2": 55869
      },
      "params": {
        "R": 0.0037505740765482187,
        "X": 0.11452486366033554,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55869_55871_1",
      "ports": {
        "bus1": 55869,
        "bus2": 55871
      },
      "params": {
        "R": 0.00022973876912146807,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55869_56887_1",
      "ports": {
        "bus1": 56887,
        "bus2": 55869
      },
      "params": {
        "R": 0.005982079077512026,
        "X": 0.03559990972280502,
        "G": 0.0,
        "B": 0.05770217627286911
      },
      "extension": {
        "length": 31042.614216796876,
        "rating": 316.53714179992676
      }
    },
    {
      "class": "Branch",
      "id": "branch_55870_55872_1",
      "ports": {
        "bus1": 55870,
        "bus2": 55872
      },
      "params": {
        "R": 0.07708234339952469,
        "X": 0.15826654434204102,
        "G": 0.0,
        "B": 0.0039305612444877625
      },
      "extension": {
        "length": 18015.090751098633,
        "rating": 65.9090518951416
      }
    },
    {
      "class": "Branch",
      "id": "branch_55870_55874_1",
      "ports": {
        "bus1": 55874,
        "bus2": 55870
      },
      "params": {
        "R": 0.02967950701713562,
        "X": 0.06954523921012878,
        "G": 0.0,
        "B": 0.015588223934173584
      },
      "extension": {
        "length": 23218.312919677734,
        "rating": 61.12362742424011
      }
    },
    {
      "class": "Branch",
      "id": "branch_55870_56700_1",
      "ports": {
        "bus1": 56700,
        "bus2": 55870
      },
      "params": {
        "R": 0.03976437821984291,
        "X": 0.12273878604173659,
        "G": 0.0,
        "B": 0.006828005891293287
      },
      "extension": {
        "length": 21598.668943725588,
        "rating": 69.17728781700134
      }
    },
    {
      "class": "Branch",
      "id": "branch_55872_56035_1",
      "ports": {
        "bus1": 56035,
        "bus2": 55872
      },
      "params": {
        "R": 0.04386915639042855,
        "X": 0.10399250686168669,
        "G": 0.0,
        "B": 0.00591947976499796
      },
      "extension": {
        "length": 17277.639485229494,
        "rating": 62.41992115974426
      }
    },
    {
      "class": "Branch",
      "id": "branch_55875_55876_1",
      "ports": {
        "bus1": 55876,
        "bus2": 55875
      },
      "params": {
        "R": 0.004946508444845676,
        "X": 0.13481904566287994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55875_55877_1",
      "ports": {
        "bus1": 55875,
        "bus2": 55877
      },
      "params": {
        "R": 0.0002994452079292387,
        "X": 0.001091961981728673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55875_56066_1",
      "ports": {
        "bus1": 56066,
        "bus2": 55875
      },
      "params": {
        "R": 0.0055420901626348495,
        "X": 0.036195605993270874,
        "G": 0.0,
        "B": 0.03673247992992401
      },
      "extension": {
        "length": 25656.72747692871,
        "rating": 236.76209449768066
      }
    },
    {
      "class": "Branch",
      "id": "branch_55876_56064_1",
      "ports": {
        "bus1": 56064,
        "bus2": 55876
      },
      "params": {
        "R": 0.03130028024315834,
        "X": 0.07013659179210663,
        "G": 0.0,
        "B": 0.003775089979171753
      },
      "extension": {
        "length": 12068.776195861818,
        "rating": 63.060081005096436
      }
    },
    {
      "class": "Branch",
      "id": "branch_55876_56161_1",
      "ports": {
        "bus1": 55876,
        "bus2": 56161
      },
      "params": {
        "R": 0.05708884075284004,
        "X": 0.15209689736366272,
        "G": 0.0,
        "B": 0.005510739050805569
      },
      "extension": {
        "length": 21446.99638769531,
        "rating": 41.88447892665863
      }
    },
    {
      "class": "Branch",
      "id": "branch_55878_55879_1",
      "ports": {
        "bus1": 55878,
        "bus2": 55879
      },
      "params": {
        "R": 0.000226311749429442,
        "X": 0.0011551090283319354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55878_55881_1",
      "ports": {
        "bus1": 55878,
        "bus2": 55881
      },
      "params": {
        "R": 0.03503922000527382,
        "X": 0.08462982624769211,
        "G": 0.0,
        "B": 0.0026433260645717382
      },
      "extension": {
        "length": 10608.592300598144,
        "rating": 60.30436158180237
      }
    },
    {
      "class": "Branch",
      "id": "branch_55878_56813_1",
      "ports": {
        "bus1": 56813,
        "bus2": 55878
      },
      "params": {
        "R": 0.03348740562796593,
        "X": 0.09117601066827775,
        "G": 0.0,
        "B": 0.001983426511287689
      },
      "extension": {
        "length": 9486.904813659668,
        "rating": 51.496195793151855
      }
    },
    {
      "class": "Branch",
      "id": "branch_55880_56813_1",
      "ports": {
        "bus1": 55880,
        "bus2": 56813
      },
      "params": {
        "R": 0.059723243117332465,
        "X": 0.142754927277565,
        "G": 0.0,
        "B": 0.002472079358994961
      },
      "extension": {
        "length": 14122.358266113282,
        "rating": 47.48314917087555
      }
    },
    {
      "class": "Branch",
      "id": "branch_55880_57504_1",
      "ports": {
        "bus1": 55880,
        "bus2": 57504
      },
      "params": {
        "R": 0.03897980973124504,
        "X": 0.09651329368352891,
        "G": 0.0,
        "B": 0.0039322939701378345
      },
      "extension": {
        "length": 13855.498182861329,
        "rating": 55.24653196334839
      }
    },
    {
      "class": "Branch",
      "id": "branch_55881_57344_1",
      "ports": {
        "bus1": 57344,
        "bus2": 55881
      },
      "params": {
        "R": 0.00943683460354805,
        "X": 0.03285124897956848,
        "G": 0.0,
        "B": 0.009393392130732536
      },
      "extension": {
        "length": 12983.315373413086,
        "rating": 63.94142508506775
      }
    },
    {
      "class": "Branch",
      "id": "branch_55882_55883_1",
      "ports": {
        "bus1": 55883,
        "bus2": 55882
      },
      "params": {
        "R": 0.0028210331220179796,
        "X": 0.0798254907131195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55882_55886_1",
      "ports": {
        "bus1": 55882,
        "bus2": 55886
      },
      "params": {
        "R": 0.00022461409389507025,
        "X": 0.0010373647091910243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55883_55884_1",
      "ports": {
        "bus1": 55884,
        "bus2": 55883
      },
      "params": {
        "R": 0.013998846523463726,
        "X": 0.2804418206214905,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55883_55885_1",
      "ports": {
        "bus1": 55883,
        "bus2": 55885
      },
      "params": {
        "R": 0.00028211696189828217,
        "X": 0.00110061711166054,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55884_58613_1",
      "ports": {
        "bus1": 58613,
        "bus2": 55884
      },
      "params": {
        "R": 0.019713973626494408,
        "X": 0.04708777368068696,
        "G": 0.0,
        "B": 0.004809084348380566
      },
      "extension": {
        "length": 10949.455355163574,
        "rating": 76.16751194000244
      }
    },
    {
      "class": "Branch",
      "id": "branch_55885_59205_1",
      "ports": {
        "bus1": 55885,
        "bus2": 59205
      },
      "params": {
        "R": 0.05007575824856758,
        "X": 0.24657079577445984,
        "G": 0.0,
        "B": 0.03138868138194084
      },
      "extension": {
        "length": 63970.74869238281,
        "rating": 125.8902907371521
      }
    },
    {
      "class": "Branch",
      "id": "branch_55886_56806_1",
      "ports": {
        "bus1": 55886,
        "bus2": 56806
      },
      "params": {
        "R": 0.008599692024290562,
        "X": 0.05345917493104935,
        "G": 0.0,
        "B": 0.06914056092500687
      },
      "extension": {
        "length": 41408.48177490234,
        "rating": 325.5589246749878
      }
    },
    {
      "class": "Branch",
      "id": "branch_55886_59745_1",
      "ports": {
        "bus1": 55886,
        "bus2": 59745
      },
      "params": {
        "R": 0.009214548394083977,
        "X": 0.05431913211941719,
        "G": 0.0,
        "B": 0.06552083790302277
      },
      "extension": {
        "length": 41637.398778808594,
        "rating": 354.8306465148926
      }
    },
    {
      "class": "Branch",
      "id": "branch_55886_59745_2",
      "ports": {
        "bus1": 55886,
        "bus2": 59745
      },
      "params": {
        "R": 0.009214548394083977,
        "X": 0.05431913211941719,
        "G": 0.0,
        "B": 0.06552083790302277
      },
      "extension": {
        "length": 41637.398778808594,
        "rating": 354.8306465148926
      }
    },
    {
      "class": "Branch",
      "id": "branch_55887_56155_1",
      "ports": {
        "bus1": 55887,
        "bus2": 56155
      },
      "params": {
        "R": 0.04283887520432472,
        "X": 0.09006696194410324,
        "G": 0.0,
        "B": 0.007075831759721041
      },
      "extension": {
        "length": 17229.932071655276,
        "rating": 47.37391471862793
      }
    },
    {
      "class": "Branch",
      "id": "branch_55887_56158_1",
      "ports": {
        "bus1": 55887,
        "bus2": 56158
      },
      "params": {
        "R": 0.03428368642926216,
        "X": 0.08844289928674698,
        "G": 0.0,
        "B": 0.007501854095607997
      },
      "extension": {
        "length": 18063.86791333008,
        "rating": 57.816362380981445
      }
    },
    {
      "class": "Branch",
      "id": "branch_55888_55889_1",
      "ports": {
        "bus1": 55888,
        "bus2": 55889
      },
      "params": {
        "R": 0.05664996802806854,
        "X": 0.171026349067688,
        "G": 0.0,
        "B": 0.005519597791135311
      },
      "extension": {
        "length": 22548.246610473634,
        "rating": 56.79091811180115
      }
    },
    {
      "class": "Branch",
      "id": "branch_55888_55892_1",
      "ports": {
        "bus1": 55888,
        "bus2": 55892
      },
      "params": {
        "R": 0.047514405101537704,
        "X": 0.10061883926391602,
        "G": 0.0,
        "B": 0.007296282332390547
      },
      "extension": {
        "length": 19435.02784716797,
        "rating": 62.66396641731262
      }
    },
    {
      "class": "Branch",
      "id": "branch_55889_56247_1",
      "ports": {
        "bus1": 55889,
        "bus2": 56247
      },
      "params": {
        "R": 0.03480980917811394,
        "X": 0.08079849183559418,
        "G": 0.0,
        "B": 0.0018969138618558645
      },
      "extension": {
        "length": 8904.07443548584,
        "rating": 50.27117729187012
      }
    },
    {
      "class": "Branch",
      "id": "branch_55890_55891_1",
      "ports": {
        "bus1": 55890,
        "bus2": 55891
      },
      "params": {
        "R": 0.00020093315106350929,
        "X": 0.001028562313877046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55891_56669_1",
      "ports": {
        "bus1": 56669,
        "bus2": 55891
      },
      "params": {
        "R": 0.009300651028752327,
        "X": 0.05967579409480095,
        "G": 0.0,
        "B": 0.03974377736449241
      },
      "extension": {
        "length": 36244.386008789064,
        "rating": 278.2796382904053
      }
    },
    {
      "class": "Branch",
      "id": "branch_55892_55893_1",
      "ports": {
        "bus1": 55892,
        "bus2": 55893
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55892_56807_1",
      "ports": {
        "bus1": 56807,
        "bus2": 55892
      },
      "params": {
        "R": 0.020115721970796585,
        "X": 0.05311506241559982,
        "G": 0.0,
        "B": 0.005308773834258318
      },
      "extension": {
        "length": 12109.605447875976,
        "rating": 84.62772965431213
      }
    },
    {
      "class": "Branch",
      "id": "branch_55894_55895_1",
      "ports": {
        "bus1": 55894,
        "bus2": 55895
      },
      "params": {
        "R": 0.00028316822135820985,
        "X": 0.0011880667880177498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55895_55896_1",
      "ports": {
        "bus1": 55895,
        "bus2": 55896
      },
      "params": {
        "R": 0.07521285861730576,
        "X": 0.19310998916625977,
        "G": 0.0,
        "B": 0.0035646422766149044
      },
      "extension": {
        "length": 19029.077416625976,
        "rating": 52.770793437957764
      }
    },
    {
      "class": "Branch",
      "id": "branch_55895_56968_1",
      "ports": {
        "bus1": 55895,
        "bus2": 56968
      },
      "params": {
        "R": 0.05580952018499374,
        "X": 0.14394719898700714,
        "G": 0.0,
        "B": 0.005806949455291033
      },
      "extension": {
        "length": 20927.690969238283,
        "rating": 58.048778772354126
      }
    },
    {
      "class": "Branch",
      "id": "branch_55896_55908_1",
      "ports": {
        "bus1": 55896,
        "bus2": 55908
      },
      "params": {
        "R": 0.043123453855514526,
        "X": 0.11082509905099869,
        "G": 0.0,
        "B": 0.003216068260371685
      },
      "extension": {
        "length": 12923.229878173828,
        "rating": 46.052297949790955
      }
    },
    {
      "class": "Branch",
      "id": "branch_55897_55898_1",
      "ports": {
        "bus1": 55897,
        "bus2": 55898
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55898_55900_1",
      "ports": {
        "bus1": 55898,
        "bus2": 55900
      },
      "params": {
        "R": 0.037632789462804794,
        "X": 0.07694806158542633,
        "G": 0.0,
        "B": 0.00383615936152637
      },
      "extension": {
        "length": 12343.337855529786,
        "rating": 60.84436774253845
      }
    },
    {
      "class": "Branch",
      "id": "branch_55898_56361_1",
      "ports": {
        "bus1": 55898,
        "bus2": 56361
      },
      "params": {
        "R": 0.040608394891023636,
        "X": 0.0972624197602272,
        "G": 0.0,
        "B": 0.008349875919520855
      },
      "extension": {
        "length": 19419.94700024414,
        "rating": 58.20689797401428
      }
    },
    {
      "class": "Branch",
      "id": "branch_55898_56364_1",
      "ports": {
        "bus1": 55898,
        "bus2": 56364
      },
      "params": {
        "R": 0.04337503761053085,
        "X": 0.10991926491260529,
        "G": 0.0,
        "B": 0.0017900277161970735
      },
      "extension": {
        "length": 10090.609871154786,
        "rating": 63.80606293678284
      }
    },
    {
      "class": "Branch",
      "id": "branch_55899_55902_1",
      "ports": {
        "bus1": 55899,
        "bus2": 55902
      },
      "params": {
        "R": 0.010275989770889282,
        "X": 0.3021599352359772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55899_55903_1",
      "ports": {
        "bus1": 55899,
        "bus2": 55903
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55900_55902_1",
      "ports": {
        "bus1": 55900,
        "bus2": 55902
      },
      "params": {
        "R": -0.005856729578226805,
        "X": -0.17221394181251526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55901_55902_1",
      "ports": {
        "bus1": 55901,
        "bus2": 55902
      },
      "params": {
        "R": 0.02536928281188011,
        "X": 0.7459701299667358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55903_56363_1",
      "ports": {
        "bus1": 56363,
        "bus2": 55903
      },
      "params": {
        "R": 0.0045311339199543,
        "X": 0.022964099422097206,
        "G": 0.0,
        "B": 0.02943515218794346
      },
      "extension": {
        "length": 19353.20665539551,
        "rating": 249.4211196899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_55903_56679_1",
      "ports": {
        "bus1": 56679,
        "bus2": 55903
      },
      "params": {
        "R": 0.006060759536921978,
        "X": 0.03399195522069931,
        "G": 0.0,
        "B": 0.022484594956040382
      },
      "extension": {
        "length": 21533.576963378906,
        "rating": 273.74768257141113
      }
    },
    {
      "class": "Branch",
      "id": "branch_55903_56972_1",
      "ports": {
        "bus1": 55903,
        "bus2": 56972
      },
      "params": {
        "R": 0.0057794624008238316,
        "X": 0.033697064965963364,
        "G": 0.0,
        "B": 0.05397354066371918
      },
      "extension": {
        "length": 32647.7314050293,
        "rating": 313.6681795120239
      }
    },
    {
      "class": "Branch",
      "id": "branch_55904_55905_1",
      "ports": {
        "bus1": 55904,
        "bus2": 55905
      },
      "params": {
        "R": 0.00025376788107678294,
        "X": 0.0011991598876193166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55904_55906_1",
      "ports": {
        "bus1": 55906,
        "bus2": 55904
      },
      "params": {
        "R": 0.016626112163066864,
        "X": 0.035263143479824066,
        "G": 0.0,
        "B": 0.006015756167471409
      },
      "extension": {
        "length": 10317.53932196045,
        "rating": 60.5668306350708
      }
    },
    {
      "class": "Branch",
      "id": "branch_55904_55908_1",
      "ports": {
        "bus1": 55904,
        "bus2": 55908
      },
      "params": {
        "R": 0.03800591453909874,
        "X": 0.08376680314540863,
        "G": 0.0,
        "B": 0.002972308313474059
      },
      "extension": {
        "length": 10874.966622802734,
        "rating": 63.26335072517395
      }
    },
    {
      "class": "Branch",
      "id": "branch_55906_55907_1",
      "ports": {
        "bus1": 55906,
        "bus2": 55907
      },
      "params": {
        "R": 0.0002440391108393669,
        "X": 0.0011771644931286573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55906_56353_1",
      "ports": {
        "bus1": 55906,
        "bus2": 56353
      },
      "params": {
        "R": 0.04781167954206467,
        "X": 0.10338434576988219,
        "G": 0.0,
        "B": 0.004188445396721363
      },
      "extension": {
        "length": 14437.610279296876,
        "rating": 55.96368908882141
      }
    },
    {
      "class": "Branch",
      "id": "branch_55908_55909_1",
      "ports": {
        "bus1": 55908,
        "bus2": 55909
      },
      "params": {
        "R": 0.00021699671924579889,
        "X": 0.0011356320464983582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55908_56968_1",
      "ports": {
        "bus1": 55908,
        "bus2": 56968
      },
      "params": {
        "R": 0.04512261226773262,
        "X": 0.12156601250171661,
        "G": 0.0,
        "B": 0.006105720065534115
      },
      "extension": {
        "length": 19359.187732177736,
        "rating": 65.80777764320374
      }
    },
    {
      "class": "Branch",
      "id": "branch_55910_56224_1",
      "ports": {
        "bus1": 55910,
        "bus2": 56224
      },
      "params": {
        "R": 0.07938620448112488,
        "X": 0.1430661976337433,
        "G": 0.0,
        "B": 0.0091587845236063
      },
      "extension": {
        "length": 27110.53125,
        "rating": 72.15437293052673
      }
    },
    {
      "class": "Branch",
      "id": "branch_55910_56968_1",
      "ports": {
        "bus1": 55910,
        "bus2": 56968
      },
      "params": {
        "R": 0.00810231827199459,
        "X": 0.022876420989632607,
        "G": 0.0,
        "B": 0.0013206489384174347
      },
      "extension": {
        "length": 3823.2490866394046,
        "rating": 70.05765438079834
      }
    },
    {
      "class": "Branch",
      "id": "branch_55911_56683_1",
      "ports": {
        "bus1": 55911,
        "bus2": 56683
      },
      "params": {
        "R": 0.04543663561344146,
        "X": 0.11760983616113663,
        "G": 0.0,
        "B": 0.007099722977727652
      },
      "extension": {
        "length": 20188.34116809082,
        "rating": 53.04115414619446
      }
    },
    {
      "class": "Branch",
      "id": "branch_55912_55921_1",
      "ports": {
        "bus1": 55912,
        "bus2": 55921
      },
      "params": {
        "R": 0.007092444226145744,
        "X": 0.02253065444529057,
        "G": 0.0,
        "B": 0.0008212303509935737
      },
      "extension": {
        "length": 3118.2904769897464,
        "rating": 48.388609290122986
      }
    },
    {
      "class": "Branch",
      "id": "branch_55912_55924_1",
      "ports": {
        "bus1": 55924,
        "bus2": 55912
      },
      "params": {
        "R": 0.011105317622423172,
        "X": 0.021274982020258904,
        "G": 0.0,
        "B": 0.0013280331622809172
      },
      "extension": {
        "length": 3879.2320881042483,
        "rating": 67.99673438072205
      }
    },
    {
      "class": "Branch",
      "id": "branch_55912_55954_1",
      "ports": {
        "bus1": 55912,
        "bus2": 55954
      },
      "params": {
        "R": 0.013937057927250862,
        "X": 0.043791841715574265,
        "G": 0.0,
        "B": 0.012101625092327596
      },
      "extension": {
        "length": 15700.096334838867,
        "rating": 75.88626742362976
      }
    },
    {
      "class": "Branch",
      "id": "branch_55912_55984_1",
      "ports": {
        "bus1": 55984,
        "bus2": 55912
      },
      "params": {
        "R": 0.015414998866617678,
        "X": 0.03850015252828598,
        "G": 0.0,
        "B": 0.0017179807182401419
      },
      "extension": {
        "length": 5511.488584899903,
        "rating": 77.09694504737854
      }
    },
    {
      "class": "Branch",
      "id": "branch_55912_55984_2",
      "ports": {
        "bus1": 55984,
        "bus2": 55912
      },
      "params": {
        "R": 0.015414998866617678,
        "X": 0.03850015252828598,
        "G": 0.0,
        "B": 0.0017179807182401419
      },
      "extension": {
        "length": 5511.488584899903,
        "rating": 77.09694504737854
      }
    },
    {
      "class": "Branch",
      "id": "branch_55912_55986_1",
      "ports": {
        "bus1": 55912,
        "bus2": 55986
      },
      "params": {
        "R": 0.018866755068302155,
        "X": 0.04118279740214348,
        "G": 0.0,
        "B": 0.001690197386778891
      },
      "extension": {
        "length": 5673.038282226563,
        "rating": 71.29184603691101
      }
    },
    {
      "class": "Branch",
      "id": "branch_55913_55916_1",
      "ports": {
        "bus1": 55913,
        "bus2": 55916
      },
      "params": {
        "R": 0.00466521829366684,
        "X": 0.16662371158599854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55913_55917_1",
      "ports": {
        "bus1": 55913,
        "bus2": 55917
      },
      "params": {
        "R": 0.0002505315060261637,
        "X": 0.001079678419046104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55913_55918_1",
      "ports": {
        "bus1": 55913,
        "bus2": 55918
      },
      "params": {
        "R": 0.0002399199001956731,
        "X": 0.0010830912506207824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55914_55916_1",
      "ports": {
        "bus1": 55914,
        "bus2": 55916
      },
      "params": {
        "R": -0.002168954350054264,
        "X": -0.07746672630310059,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55914_55924_1",
      "ports": {
        "bus1": 55914,
        "bus2": 55924
      },
      "params": {
        "R": 0.025582646951079365,
        "X": 0.056231122463941574,
        "G": 0.0,
        "B": 0.0023008466232568026
      },
      "extension": {
        "length": 8367.438167907716,
        "rating": 73.60700368881226
      }
    },
    {
      "class": "Branch",
      "id": "branch_55914_55987_1",
      "ports": {
        "bus1": 55914,
        "bus2": 55987
      },
      "params": {
        "R": 0.020818335935473442,
        "X": 0.06600119918584824,
        "G": 0.0,
        "B": 0.0022796422708779573
      },
      "extension": {
        "length": 9334.39042529297,
        "rating": 61.26284599304199
      }
    },
    {
      "class": "Branch",
      "id": "branch_55914_55989_1",
      "ports": {
        "bus1": 55989,
        "bus2": 55914
      },
      "params": {
        "R": 0.034353967756032944,
        "X": 0.07346548140048981,
        "G": 0.0,
        "B": 0.0023345639929175377
      },
      "extension": {
        "length": 9728.874439453126,
        "rating": 65.82835912704468
      }
    },
    {
      "class": "Branch",
      "id": "branch_55915_55916_1",
      "ports": {
        "bus1": 55915,
        "bus2": 55916
      },
      "params": {
        "R": 0.014866279438138008,
        "X": 0.5309664607048035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55918_55961_1",
      "ports": {
        "bus1": 55961,
        "bus2": 55918
      },
      "params": {
        "R": 0.0037665830459445715,
        "X": 0.02119137905538082,
        "G": 0.0,
        "B": 0.029013268649578094
      },
      "extension": {
        "length": 18224.549686889648,
        "rating": 314.28747177124023
      }
    },
    {
      "class": "Branch",
      "id": "branch_55918_55966_1",
      "ports": {
        "bus1": 55918,
        "bus2": 55966
      },
      "params": {
        "R": 0.005227011628448963,
        "X": 0.03184111788868904,
        "G": 0.0,
        "B": 0.04264942184090614
      },
      "extension": {
        "length": 28242.650704833984,
        "rating": 314.5893335342407
      }
    },
    {
      "class": "Branch",
      "id": "branch_55918_55983_1",
      "ports": {
        "bus1": 55983,
        "bus2": 55918
      },
      "params": {
        "R": 0.0021171974949538708,
        "X": 0.014524835161864758,
        "G": 0.0,
        "B": 0.009039212949573994
      },
      "extension": {
        "length": 8222.557825195312,
        "rating": 282.3759078979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_55918_56536_1",
      "ports": {
        "bus1": 55918,
        "bus2": 56536
      },
      "params": {
        "R": 0.003648767014965415,
        "X": 0.0226659644395113,
        "G": 0.0,
        "B": 0.047717250883579254
      },
      "extension": {
        "length": 23123.64246569824,
        "rating": 310.170578956604
      }
    },
    {
      "class": "Branch",
      "id": "branch_55919_55921_1",
      "ports": {
        "bus1": 55921,
        "bus2": 55919
      },
      "params": {
        "R": 0.025716504082083702,
        "X": 0.05700071156024932,
        "G": 0.0,
        "B": 0.0033753281459212303
      },
      "extension": {
        "length": 10225.708229553224,
        "rating": 70.56922316551208
      }
    },
    {
      "class": "Branch",
      "id": "branch_55919_55951_1",
      "ports": {
        "bus1": 55919,
        "bus2": 55951
      },
      "params": {
        "R": 0.007872219197452068,
        "X": 0.01840117946267128,
        "G": 0.0,
        "B": 0.006812952924519777
      },
      "extension": {
        "length": 7653.539022583008,
        "rating": 71.90886735916138
      }
    },
    {
      "class": "Branch",
      "id": "branch_55919_56846_1",
      "ports": {
        "bus1": 55919,
        "bus2": 56846
      },
      "params": {
        "R": 0.027163814753293988,
        "X": 0.06769977509975433,
        "G": 0.0,
        "B": 0.002329904120415449
      },
      "extension": {
        "length": 9541.67993536377,
        "rating": 69.4926917552948
      }
    },
    {
      "class": "Branch",
      "id": "branch_55920_55921_1",
      "ports": {
        "bus1": 55921,
        "bus2": 55920
      },
      "params": {
        "R": 0.00407268013805151,
        "X": 0.15006811916828156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55920_55922_1",
      "ports": {
        "bus1": 55920,
        "bus2": 55922
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55920_55975_1",
      "ports": {
        "bus1": 55975,
        "bus2": 55920
      },
      "params": {
        "R": 0.0036050223279744387,
        "X": 0.01940441131591797,
        "G": 0.0,
        "B": 0.011916285380721092
      },
      "extension": {
        "length": 11427.850177734375,
        "rating": 260.87872982025146
      }
    },
    {
      "class": "Branch",
      "id": "branch_55920_55983_1",
      "ports": {
        "bus1": 55983,
        "bus2": 55920
      },
      "params": {
        "R": 0.00115254707634449,
        "X": 0.006777352653443813,
        "G": 0.0,
        "B": 0.010988517664372921
      },
      "extension": {
        "length": 6277.319653381348,
        "rating": 263.2091522216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_55920_57008_1",
      "ports": {
        "bus1": 55920,
        "bus2": 57008
      },
      "params": {
        "R": 0.0018779960228130221,
        "X": 0.011151669546961784,
        "G": 0.0,
        "B": 0.019373122602701187
      },
      "extension": {
        "length": 9795.200390991211,
        "rating": 241.80688858032227
      }
    },
    {
      "class": "Branch",
      "id": "branch_55923_55971_1",
      "ports": {
        "bus1": 55923,
        "bus2": 55971
      },
      "params": {
        "R": 0.02431335113942623,
        "X": 0.05358612909913063,
        "G": 0.0,
        "B": 0.002354903146624565
      },
      "extension": {
        "length": 7835.509868774414,
        "rating": 47.078341245651245
      }
    },
    {
      "class": "Branch",
      "id": "branch_55923_55987_1",
      "ports": {
        "bus1": 55987,
        "bus2": 55923
      },
      "params": {
        "R": 0.009952614083886147,
        "X": 0.024165969341993332,
        "G": 0.0,
        "B": 0.0023148274049162865
      },
      "extension": {
        "length": 5476.377193176269,
        "rating": 55.47924041748047
      }
    },
    {
      "class": "Branch",
      "id": "branch_55925_55926_1",
      "ports": {
        "bus1": 55925,
        "bus2": 55926
      },
      "params": {
        "R": 0.0002672994742169976,
        "X": 0.001122386660426855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55925_55930_1",
      "ports": {
        "bus1": 55925,
        "bus2": 55930
      },
      "params": {
        "R": 0.015209912322461605,
        "X": 0.03820516914129257,
        "G": 0.0,
        "B": 0.0026554339565336704
      },
      "extension": {
        "length": 7190.845869506837,
        "rating": 48.636096715927124
      }
    },
    {
      "class": "Branch",
      "id": "branch_55925_55965_1",
      "ports": {
        "bus1": 55925,
        "bus2": 55965
      },
      "params": {
        "R": 0.021786026656627655,
        "X": 0.05088374391198158,
        "G": 0.0,
        "B": 0.002440220443531871
      },
      "extension": {
        "length": 7712.436590332031,
        "rating": 61.13278269767761
      }
    },
    {
      "class": "Branch",
      "id": "branch_55925_56653_1",
      "ports": {
        "bus1": 55925,
        "bus2": 56653
      },
      "params": {
        "R": 0.07594665884971619,
        "X": 0.18500596284866333,
        "G": 0.0,
        "B": 0.006525969132781028
      },
      "extension": {
        "length": 24908.136704956054,
        "rating": 65.28037190437317
      }
    },
    {
      "class": "Branch",
      "id": "branch_55927_55930_1",
      "ports": {
        "bus1": 55927,
        "bus2": 55930
      },
      "params": {
        "R": 0.02912266366183758,
        "X": 0.07037407159805298,
        "G": 0.0,
        "B": 0.0025836615823209286
      },
      "extension": {
        "length": 10035.54544152832,
        "rating": 61.26765012741089
      }
    },
    {
      "class": "Branch",
      "id": "branch_55927_56366_1",
      "ports": {
        "bus1": 56366,
        "bus2": 55927
      },
      "params": {
        "R": 0.03148446977138519,
        "X": 0.08146436512470245,
        "G": 0.0,
        "B": 0.008066670037806034
      },
      "extension": {
        "length": 16827.775642089844,
        "rating": 69.07424330711365
      }
    },
    {
      "class": "Branch",
      "id": "branch_55928_56347_1",
      "ports": {
        "bus1": 56347,
        "bus2": 55928
      },
      "params": {
        "R": 0.021994942799210552,
        "X": 0.05351045727729797,
        "G": 0.0,
        "B": 0.009066540747880936
      },
      "extension": {
        "length": 15017.065654174805,
        "rating": 63.334399461746216
      }
    },
    {
      "class": "Branch",
      "id": "branch_55928_56368_1",
      "ports": {
        "bus1": 55928,
        "bus2": 56368
      },
      "params": {
        "R": 0.01678948476910591,
        "X": 0.03761839121580124,
        "G": 0.0,
        "B": 0.0019187093712389467
      },
      "extension": {
        "length": 5887.327585968018,
        "rating": 54.02678847312927
      }
    },
    {
      "class": "Branch",
      "id": "branch_55929_55938_1",
      "ports": {
        "bus1": 55929,
        "bus2": 55938
      },
      "params": {
        "R": 0.0022205947898328304,
        "X": 0.013354454189538956,
        "G": 0.0,
        "B": 0.029804017394781113
      },
      "extension": {
        "length": 13752.156165161134,
        "rating": 258.2960367202759
      }
    },
    {
      "class": "Branch",
      "id": "branch_55929_56365_1",
      "ports": {
        "bus1": 55929,
        "bus2": 56365
      },
      "params": {
        "R": 0.003917899448424578,
        "X": 0.02102315053343773,
        "G": 0.0,
        "B": 0.014174141921103
      },
      "extension": {
        "length": 12570.769182678223,
        "rating": 267.6521301269531
      }
    },
    {
      "class": "Branch",
      "id": "branch_55931_55948_1",
      "ports": {
        "bus1": 55931,
        "bus2": 55948
      },
      "params": {
        "R": 0.024522781372070312,
        "X": 0.06811600923538208,
        "G": 0.0,
        "B": 0.005209982395172119
      },
      "extension": {
        "length": 12318.254014526368,
        "rating": 64.91960883140564
      }
    },
    {
      "class": "Branch",
      "id": "branch_55931_55979_1",
      "ports": {
        "bus1": 55931,
        "bus2": 55979
      },
      "params": {
        "R": 0.029393246397376057,
        "X": 0.0818275660276413,
        "G": 0.0,
        "B": 0.0037175202742218967
      },
      "extension": {
        "length": 12046.16259942627,
        "rating": 68.6349868774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_55932_55933_1",
      "ports": {
        "bus1": 55932,
        "bus2": 55933
      },
      "params": {
        "R": 0.00020378710178192705,
        "X": 0.0011116486275568604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55934_55939_1",
      "ports": {
        "bus1": 55939,
        "bus2": 55934
      },
      "params": {
        "R": 0.04427178576588631,
        "X": 0.12522506713867188,
        "G": 0.0,
        "B": 0.002828962169587612
      },
      "extension": {
        "length": 13499.187466552734,
        "rating": 63.7079119682312
      }
    },
    {
      "class": "Branch",
      "id": "branch_55934_55957_1",
      "ports": {
        "bus1": 55934,
        "bus2": 55957
      },
      "params": {
        "R": 0.04811950773000717,
        "X": 0.09017530828714371,
        "G": 0.0,
        "B": 0.0030832954216748476
      },
      "extension": {
        "length": 11348.552180786133,
        "rating": 50.21612048149109
      }
    },
    {
      "class": "Branch",
      "id": "branch_55935_55936_1",
      "ports": {
        "bus1": 55936,
        "bus2": 55935
      },
      "params": {
        "R": 0.0002364244282944128,
        "X": 0.01633579470217228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55935_55937_1",
      "ports": {
        "bus1": 55935,
        "bus2": 55937
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55935_56359_1",
      "ports": {
        "bus1": 55935,
        "bus2": 56359
      },
      "params": {
        "R": 0.00034502169000916183,
        "X": 0.005544198211282492,
        "G": 0.0,
        "B": 0.5948241949081421
      },
      "extension": {
        "length": 40655.20989331055,
        "rating": 2318.3284759521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_55935_56896_1",
      "ports": {
        "bus1": 55935,
        "bus2": 56896
      },
      "params": {
        "R": 0.00023976968077477068,
        "X": 0.003965063486248255,
        "G": 0.0,
        "B": 0.3721511662006379
      },
      "extension": {
        "length": 29719.309036376955,
        "rating": 2509.4871520996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_55935_56971_1",
      "ports": {
        "bus1": 56971,
        "bus2": 55935
      },
      "params": {
        "R": 0.0005171354860067368,
        "X": 0.010296778753399849,
        "G": 0.0,
        "B": 1.5128058195114136
      },
      "extension": {
        "length": 78940.55662646485,
        "rating": 2604.7401428222656
      }
    },
    {
      "class": "Branch",
      "id": "branch_55936_55938_1",
      "ports": {
        "bus1": 55938,
        "bus2": 55936
      },
      "params": {
        "R": 0.0031197371426969767,
        "X": 0.015575459226965904,
        "G": 0.0,
        "B": 0.012272893451154232
      },
      "extension": {
        "length": 10042.633101928712,
        "rating": 214.74695205688477
      }
    },
    {
      "class": "Branch",
      "id": "branch_55936_55966_1",
      "ports": {
        "bus1": 55966,
        "bus2": 55936
      },
      "params": {
        "R": 0.003376708598807454,
        "X": 0.01675853505730629,
        "G": 0.0,
        "B": 0.02575560472905636
      },
      "extension": {
        "length": 16108.266071777345,
        "rating": 323.16598892211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_55936_55972_1",
      "ports": {
        "bus1": 55936,
        "bus2": 55972
      },
      "params": {
        "R": 0.004510462284088135,
        "X": 0.028625836595892906,
        "G": 0.0,
        "B": 0.024850789457559586
      },
      "extension": {
        "length": 20014.369647583007,
        "rating": 325.262451171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_55938_55939_1",
      "ports": {
        "bus1": 55939,
        "bus2": 55938
      },
      "params": {
        "R": 0.005372303072363138,
        "X": 0.19789035618305206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55938_55940_1",
