      "ports": {
        "bus1": 55938,
        "bus2": 55940
      },
      "params": {
        "R": 0.0002861181856133044,
        "X": 0.0011245525674894452,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55939_56368_1",
      "ports": {
        "bus1": 56368,
        "bus2": 55939
      },
      "params": {
        "R": 0.010133686475455761,
        "X": 0.022448206320405006,
        "G": 0.0,
        "B": 0.000886614841874689
      },
      "extension": {
        "length": 2978.4672674560547,
        "rating": 53.25387120246887
      }
    },
    {
      "class": "Branch",
      "id": "branch_55941_55943_1",
      "ports": {
        "bus1": 55943,
        "bus2": 55941
      },
      "params": {
        "R": 0.031238514930009842,
        "X": 0.06613083183765411,
        "G": 0.0,
        "B": 0.002682228572666645
      },
      "extension": {
        "length": 9935.411135009766,
        "rating": 53.360044956207275
      }
    },
    {
      "class": "Branch",
      "id": "branch_55942_55945_1",
      "ports": {
        "bus1": 55942,
        "bus2": 55945
      },
      "params": {
        "R": 0.0037444555200636387,
        "X": 0.1183164045214653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55942_55946_1",
      "ports": {
        "bus1": 55942,
        "bus2": 55946
      },
      "params": {
        "R": 0.0002716912713367492,
        "X": 0.0010130276205018163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55942_55947_1",
      "ports": {
        "bus1": 55942,
        "bus2": 55947
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55943_55945_1",
      "ports": {
        "bus1": 55943,
        "bus2": 55945
      },
      "params": {
        "R": 0.001100445631891489,
        "X": 0.03477161377668381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55943_55973_1",
      "ports": {
        "bus1": 55973,
        "bus2": 55943
      },
      "params": {
        "R": 0.017728937789797783,
        "X": 0.04527650400996208,
        "G": 0.0,
        "B": 0.0027897220570594072
      },
      "extension": {
        "length": 8372.444653015136,
        "rating": 67.29426980018616
      }
    },
    {
      "class": "Branch",
      "id": "branch_55944_55945_1",
      "ports": {
        "bus1": 55944,
        "bus2": 55945
      },
      "params": {
        "R": 0.022493818774819374,
        "X": 0.7107542157173157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55948_55949_1",
      "ports": {
        "bus1": 55948,
        "bus2": 55949
      },
      "params": {
        "R": 0.00021553912665694955,
        "X": 0.0010737634729593992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55950_56313_1",
      "ports": {
        "bus1": 56313,
        "bus2": 55950
      },
      "params": {
        "R": 0.012164158746600151,
        "X": 0.027267012745141983,
        "G": 0.0,
        "B": 0.00122726836707443
      },
      "extension": {
        "length": 4036.3512302856448,
        "rating": 56.88232183456421
      }
    },
    {
      "class": "Branch",
      "id": "branch_55950_56800_1",
      "ports": {
        "bus1": 55950,
        "bus2": 56800
      },
      "params": {
        "R": 0.010474750772118568,
        "X": 0.02416190877556801,
        "G": 0.0,
        "B": 0.008886742405593395
      },
      "extension": {
        "length": 10115.940045959473,
        "rating": 62.760937213897705
      }
    },
    {
      "class": "Branch",
      "id": "branch_55951_56515_1",
      "ports": {
        "bus1": 55951,
        "bus2": 56515
      },
      "params": {
        "R": 0.0032838003244251013,
        "X": 0.009942458011209965,
        "G": 0.0,
        "B": 0.00183959084097296
      },
      "extension": {
        "length": 3275.2523031921387,
        "rating": 74.84846711158752
      }
    },
    {
      "class": "Branch",
      "id": "branch_55951_56516_1",
      "ports": {
        "bus1": 55951,
        "bus2": 56516
      },
      "params": {
        "R": 0.012201284989714622,
        "X": 0.035712409764528275,
        "G": 0.0,
        "B": 0.0011577635305002332
      },
      "extension": {
        "length": 4408.497910217286,
        "rating": 65.1314914226532
      }
    },
    {
      "class": "Branch",
      "id": "branch_55951_56569_1",
      "ports": {
        "bus1": 56569,
        "bus2": 55951
      },
      "params": {
        "R": 0.008693457581102848,
        "X": 0.021187981590628627,
        "G": 0.0,
        "B": 0.000846358365379274
      },
      "extension": {
        "length": 2857.458281616211,
        "rating": 64.49819207191467
      }
    },
    {
      "class": "Branch",
      "id": "branch_55952_56580_1",
      "ports": {
        "bus1": 55952,
        "bus2": 56580
      },
      "params": {
        "R": 0.012235645204782486,
        "X": 0.025055965408682823,
        "G": 0.0,
        "B": 0.0015900779981166124
      },
      "extension": {
        "length": 4634.93546081543,
        "rating": 58.174943923950195
      }
    },
    {
      "class": "Branch",
      "id": "branch_55952_56587_1",
      "ports": {
        "bus1": 55952,
        "bus2": 56587
      },
      "params": {
        "R": 0.007882433012127876,
        "X": 0.023694351315498352,
        "G": 0.0,
        "B": 0.001062168157659471
      },
      "extension": {
        "length": 3513.109075378418,
        "rating": 65.34427404403687
      }
    },
    {
      "class": "Branch",
      "id": "branch_55953_55954_1",
      "ports": {
        "bus1": 55954,
        "bus2": 55953
      },
      "params": {
        "R": 0.004913714714348316,
        "X": 0.14168044924736023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55953_55955_1",
      "ports": {
        "bus1": 55953,
        "bus2": 55955
      },
      "params": {
        "R": 0.00026061723474413157,
        "X": 0.0011344195809215307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55953_56570_1",
      "ports": {
        "bus1": 55953,
        "bus2": 56570
      },
      "params": {
        "R": 0.0012394748628139496,
        "X": 0.008286039344966412,
        "G": 0.0,
        "B": 0.005974537692964077
      },
      "extension": {
        "length": 5135.176484802247,
        "rating": 236.02452278137207
      }
    },
    {
      "class": "Branch",
      "id": "branch_55953_56582_1",
      "ports": {
        "bus1": 55953,
        "bus2": 56582
      },
      "params": {
        "R": 0.002332808915525675,
        "X": 0.011290183290839195,
        "G": 0.0,
        "B": 0.005754026118665934
      },
      "extension": {
        "length": 6249.4386575317385,
        "rating": 260.3050470352173
      }
    },
    {
      "class": "Branch",
      "id": "branch_55954_55956_1",
      "ports": {
        "bus1": 55954,
        "bus2": 55956
      },
      "params": {
        "R": 0.01061275042593479,
        "X": 0.035123735666275024,
        "G": 0.0,
        "B": 0.008001058362424374
      },
      "extension": {
        "length": 11709.995234985352,
        "rating": 73.54686260223389
      }
    },
    {
      "class": "Branch",
      "id": "branch_55954_56542_1",
      "ports": {
        "bus1": 55954,
        "bus2": 56542
      },
      "params": {
        "R": 0.014958565123379229,
        "X": 0.03972701355814934,
        "G": 0.0,
        "B": 0.0012910800287500024
      },
      "extension": {
        "length": 5103.206040893555,
        "rating": 56.852203607559204
      }
    },
    {
      "class": "Branch",
      "id": "branch_55954_56587_1",
      "ports": {
        "bus1": 56587,
        "bus2": 55954
      },
      "params": {
        "R": 0.004567794501781464,
        "X": 0.012255320325493813,
        "G": 0.0,
        "B": 0.00040743142017163336
      },
      "extension": {
        "length": 1606.843539253235,
        "rating": 72.99489378929138
      }
    },
    {
      "class": "Branch",
      "id": "branch_55956_56551_1",
      "ports": {
        "bus1": 55956,
        "bus2": 56551
      },
      "params": {
        "R": 0.016328416764736176,
        "X": 0.03521982952952385,
        "G": 0.0,
        "B": 0.0020934301428496838
      },
      "extension": {
        "length": 6187.735109893799,
        "rating": 51.524460315704346
      }
    },
    {
      "class": "Branch",
      "id": "branch_55957_55959_1",
      "ports": {
        "bus1": 55957,
        "bus2": 55959
      },
      "params": {
        "R": 0.022602552548050884,
        "X": 0.04704899713397026,
        "G": 0.0,
        "B": 0.002018227009102702
      },
      "extension": {
        "length": 7088.093211181641,
        "rating": 49.64939057826996
      }
    },
    {
      "class": "Branch",
      "id": "branch_55957_55965_1",
      "ports": {
        "bus1": 55957,
        "bus2": 55965
      },
      "params": {
        "R": 0.042903363704681396,
        "X": 0.1002698615193367,
        "G": 0.0,
        "B": 0.0026517093647271395
      },
      "extension": {
        "length": 12495.306626037598,
        "rating": 64.18136954307556
      }
    },
    {
      "class": "Branch",
      "id": "branch_55958_55959_1",
      "ports": {
        "bus1": 55959,
        "bus2": 55958
      },
      "params": {
        "R": 0.003479421604424715,
        "X": 0.12653608620166779,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55958_55960_1",
      "ports": {
        "bus1": 55958,
        "bus2": 55960
      },
      "params": {
        "R": 0.0002066208398900926,
        "X": 0.0011127886828035116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55958_55961_1",
      "ports": {
        "bus1": 55958,
        "bus2": 55961
      },
      "params": {
        "R": 0.0015397770330309868,
        "X": 0.01097042579203844,
        "G": 0.0,
        "B": 0.010672671720385551
      },
      "extension": {
        "length": 8142.580683654785,
        "rating": 246.75774574279785
      }
    },
    {
      "class": "Branch",
      "id": "branch_55958_56895_1",
      "ports": {
        "bus1": 55958,
        "bus2": 56895
      },
      "params": {
        "R": 0.003619229653850198,
        "X": 0.020963627845048904,
        "G": 0.0,
        "B": 0.024585695937275887
      },
      "extension": {
        "length": 14936.240541137695,
        "rating": 282.6044797897339
      }
    },
    {
      "class": "Branch",
      "id": "branch_55959_55989_1",
      "ports": {
        "bus1": 55959,
        "bus2": 55989
      },
      "params": {
        "R": 0.011674771085381508,
        "X": 0.031854644417762756,
        "G": 0.0,
        "B": 0.0034992010332643986
      },
      "extension": {
        "length": 7071.677096923829,
        "rating": 72.17283844947815
      }
    },
    {
      "class": "Branch",
      "id": "branch_55961_55962_1",
      "ports": {
        "bus1": 55962,
        "bus2": 55961
      },
      "params": {
        "R": 0.0022800329606980085,
        "X": 0.09211041033267975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55961_55963_1",
      "ports": {
        "bus1": 55961,
        "bus2": 55963
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55961_56659_1",
      "ports": {
        "bus1": 55961,
        "bus2": 56659
      },
      "params": {
        "R": 0.005909213330596685,
        "X": 0.035365063697099686,
        "G": 0.0,
        "B": 0.04551888257265091
      },
      "extension": {
        "length": 25812.783393310547,
        "rating": 254.45427894592285
      }
    },
    {
      "class": "Branch",
      "id": "branch_55961_56895_1",
      "ports": {
        "bus1": 56895,
        "bus2": 55961
      },
      "params": {
        "R": 0.0024858845863491297,
        "X": 0.016584143042564392,
        "G": 0.0,
        "B": 0.013926109299063683
      },
      "extension": {
        "length": 11647.137141540528,
        "rating": 317.824912071228
      }
    },
    {
      "class": "Branch",
      "id": "branch_55962_55984_1",
      "ports": {
        "bus1": 55962,
        "bus2": 55984
      },
      "params": {
        "R": 0.020747484639286995,
        "X": 0.05336341634392738,
        "G": 0.0,
        "B": 0.022786736488342285
      },
      "extension": {
        "length": 25090.658540771485,
        "rating": 83.93687605857849
      }
    },
    {
      "class": "Branch",
      "id": "branch_55962_55984_2",
      "ports": {
        "bus1": 55962,
        "bus2": 55984
      },
      "params": {
        "R": 0.020747484639286995,
        "X": 0.05336341634392738,
        "G": 0.0,
        "B": 0.022786736488342285
      },
      "extension": {
        "length": 25090.658540771485,
        "rating": 83.93687605857849
      }
    },
    {
      "class": "Branch",
      "id": "branch_55962_56890_1",
      "ports": {
        "bus1": 55962,
        "bus2": 56890
      },
      "params": {
        "R": 0.021522561088204387,
        "X": 0.06298741698265076,
        "G": 0.0,
        "B": 0.003244472201913595
      },
      "extension": {
        "length": 10735.277707397461,
        "rating": 76.36810541152954
      }
    },
    {
      "class": "Branch",
      "id": "branch_55964_55965_1",
      "ports": {
        "bus1": 55965,
        "bus2": 55964
      },
      "params": {
        "R": 0.0029318726155906916,
        "X": 0.11574862897396088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55964_55966_1",
      "ports": {
        "bus1": 55964,
        "bus2": 55966
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55967_55976_1",
      "ports": {
        "bus1": 55976,
        "bus2": 55967
      },
      "params": {
        "R": 0.00711901905015111,
        "X": 0.02085850015282631,
        "G": 0.0,
        "B": 0.0006749209715053439
      },
      "extension": {
        "length": 2786.959619659424,
        "rating": 70.38295269012451
      }
    },
    {
      "class": "Branch",
      "id": "branch_55967_56515_1",
      "ports": {
        "bus1": 55967,
        "bus2": 56515
      },
      "params": {
        "R": 0.01577412337064743,
        "X": 0.035381827503442764,
        "G": 0.0,
        "B": 0.02335304766893387
      },
      "extension": {
        "length": 19975.60545556641,
        "rating": 63.0598783493042
      }
    },
    {
      "class": "Branch",
      "id": "branch_55968_55969_1",
      "ports": {
        "bus1": 55968,
        "bus2": 55969
      },
      "params": {
        "R": 0.0002749327686615288,
        "X": 0.0010678659891709685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55968_55970_1",
      "ports": {
        "bus1": 55968,
        "bus2": 55970
      },
      "params": {
        "R": 0.029128782451152798,
        "X": 0.06001177430152893,
        "G": 0.0,
        "B": 0.0016976261977106335
      },
      "extension": {
        "length": 7199.486737426758,
        "rating": 37.54901885986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_55968_55986_1",
      "ports": {
        "bus1": 55986,
        "bus2": 55968
      },
      "params": {
        "R": 0.02032904513180256,
        "X": 0.05504286289215088,
        "G": 0.0,
        "B": 0.004424459766596556
      },
      "extension": {
        "length": 10827.493264709474,
        "rating": 58.830660581588745
      }
    },
    {
      "class": "Branch",
      "id": "branch_55970_56571_1",
      "ports": {
        "bus1": 55970,
        "bus2": 56571
      },
      "params": {
        "R": 0.010844110511243343,
        "X": 0.02983325533568859,
        "G": 0.0,
        "B": 0.0007681333809159695
      },
      "extension": {
        "length": 3419.434316436768,
        "rating": 58.59529972076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_55971_55973_1",
      "ports": {
        "bus1": 55971,
        "bus2": 55973
      },
      "params": {
        "R": 0.013209972530603409,
        "X": 0.042404502630233765,
        "G": 0.0,
        "B": 0.0012954692356288433
      },
      "extension": {
        "length": 5023.852024108887,
        "rating": 60.085201263427734
      }
    },
    {
      "class": "Branch",
      "id": "branch_55972_55975_1",
      "ports": {
        "bus1": 55972,
        "bus2": 55975
      },
      "params": {
        "R": 0.00373776163905859,
        "X": 0.023239625617861748,
        "G": 0.0,
        "B": 0.034326378256082535
      },
      "extension": {
        "length": 18810.604658935546,
        "rating": 300.2509355545044
      }
    },
    {
      "class": "Branch",
      "id": "branch_55972_55978_1",
      "ports": {
        "bus1": 55972,
        "bus2": 55978
      },
      "params": {
        "R": 0.0036475048400461674,
        "X": 0.024758441373705864,
        "G": 0.0,
        "B": 0.013532981276512146
      },
      "extension": {
        "length": 12983.73590588379,
        "rating": 260.3905439376831
      }
    },
    {
      "class": "Branch",
      "id": "branch_55974_56371_1",
      "ports": {
        "bus1": 55974,
        "bus2": 56371
      },
      "params": {
        "R": 0.011079991236329079,
        "X": 0.02385871112346649,
        "G": 0.0,
        "B": 0.01754484325647354
      },
      "extension": {
        "length": 15028.558161987305,
        "rating": 59.35525298118591
      }
    },
    {
      "class": "Branch",
      "id": "branch_55975_55976_1",
      "ports": {
        "bus1": 55976,
        "bus2": 55975
      },
      "params": {
        "R": 0.005141166970133781,
        "X": 0.1358880251646042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55975_55977_1",
      "ports": {
        "bus1": 55975,
        "bus2": 55977
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55978_55981_1",
      "ports": {
        "bus1": 55978,
        "bus2": 55981
      },
      "params": {
        "R": 0.005870164837688208,
        "X": 0.18552005290985107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55978_55982_1",
      "ports": {
        "bus1": 55978,
        "bus2": 55982
      },
      "params": {
        "R": 0.0002296391612617299,
        "X": 0.0010131348390132189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55979_55981_1",
      "ports": {
        "bus1": 55979,
        "bus2": 55981
      },
      "params": {
        "R": -0.0013277516700327396,
        "X": -0.04196207970380783,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55980_55981_1",
      "ports": {
        "bus1": 55980,
        "bus2": 55981
      },
      "params": {
        "R": 0.029201289638876915,
        "X": 0.9228746891021729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55985_55986_1",
      "ports": {
        "bus1": 55985,
        "bus2": 55986
      },
      "params": {
        "R": 0.0002824975235853344,
        "X": 0.001070672646164894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55987_55988_1",
      "ports": {
        "bus1": 55987,
        "bus2": 55988
      },
      "params": {
        "R": 0.00027801067335531116,
        "X": 0.001194987096823752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55990_55991_1",
      "ports": {
        "bus1": 55990,
        "bus2": 55991
      },
      "params": {
        "R": 0.00028570619178935885,
        "X": 0.0011525348527356982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55990_55993_1",
      "ports": {
        "bus1": 55993,
        "bus2": 55990
      },
      "params": {
        "R": 0.06630048900842667,
        "X": 0.20070454478263852,
        "G": 0.0,
        "B": 0.004706151317805052
      },
      "extension": {
        "length": 22628.597473388672,
        "rating": 59.02848839759827
      }
    },
    {
      "class": "Branch",
      "id": "branch_55990_56240_1",
      "ports": {
        "bus1": 55990,
        "bus2": 56240
      },
      "params": {
        "R": 0.06260578334331512,
        "X": 0.20445148646831512,
        "G": 0.0,
        "B": 0.007953621447086334
      },
      "extension": {
        "length": 28887.394513183594,
        "rating": 51.7541229724884
      }
    },
    {
      "class": "Branch",
      "id": "branch_55992_55995_1",
      "ports": {
        "bus1": 55992,
        "bus2": 55995
      },
      "params": {
        "R": 0.005923017859458923,
        "X": 0.18316586315631866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55992_55996_1",
      "ports": {
        "bus1": 55992,
        "bus2": 55996
      },
      "params": {
        "R": 0.00028053257847204804,
        "X": 0.0010464952792972326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55993_55995_1",
      "ports": {
        "bus1": 55993,
        "bus2": 55995
      },
      "params": {
        "R": -0.0012405980378389359,
        "X": -0.038364753127098083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55994_55995_1",
      "ports": {
        "bus1": 55994,
        "bus2": 55995
      },
      "params": {
        "R": 0.02791852131485939,
        "X": 0.8633639216423035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_55996_56861_1",
      "ports": {
        "bus1": 55996,
        "bus2": 56861
      },
      "params": {
        "R": 0.009503697976469994,
        "X": 0.06297150999307632,
        "G": 0.0,
        "B": 0.032849378883838654
      },
      "extension": {
        "length": 31276.89377709961,
        "rating": 285.1743221282959
      }
    },
    {
      "class": "Branch",
      "id": "branch_55997_56008_1",
      "ports": {
        "bus1": 56008,
        "bus2": 55997
      },
      "params": {
        "R": 0.0070069776847958565,
        "X": 0.03891563415527344,
        "G": 0.0,
        "B": 0.0504787303507328
      },
      "extension": {
        "length": 30014.12685498047,
        "rating": 281.54590129852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_55997_56861_1",
      "ports": {
        "bus1": 55997,
        "bus2": 56861
      },
      "params": {
        "R": 0.016289060935378075,
        "X": 0.11126864701509476,
        "G": 0.0,
        "B": 0.0761481449007988
      },
      "extension": {
        "length": 65648.937234375,
        "rating": 236.7436647415161
      }
    },
    {
      "class": "Branch",
      "id": "branch_55997_56962_1",
      "ports": {
        "bus1": 56962,
        "bus2": 55997
      },
      "params": {
        "R": 0.006417653989046812,
        "X": 0.04239572957158089,
        "G": 0.0,
        "B": 0.029419276863336563
      },
      "extension": {
        "length": 23538.629739990236,
        "rating": 277.2918701171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_55998_56002_1",
      "ports": {
        "bus1": 55998,
        "bus2": 56002
      },
      "params": {
        "R": 0.06829167157411575,
        "X": 0.13943655788898468,
        "G": 0.0,
        "B": 0.005045831669121981
      },
      "extension": {
        "length": 18629.32293347168,
        "rating": 67.06146597862244
      }
    },
    {
      "class": "Branch",
      "id": "branch_55998_56959_1",
      "ports": {
        "bus1": 55998,
        "bus2": 56959
      },
      "params": {
        "R": 0.0875360444188118,
        "X": 0.21568314731121063,
        "G": 0.0,
        "B": 0.008866541087627411
      },
      "extension": {
        "length": 33947.60034155274,
        "rating": 71.78813815116882
      }
    },
    {
      "class": "Branch",
      "id": "branch_55999_56199_1",
      "ports": {
        "bus1": 55999,
        "bus2": 56199
      },
      "params": {
        "R": 0.0685865581035614,
        "X": 0.17641562223434448,
        "G": 0.0,
        "B": 0.011445203796029091
      },
      "extension": {
        "length": 34420.07010717774,
        "rating": 42.73399114608765
      }
    },
    {
      "class": "Branch",
      "id": "branch_55999_56209_1",
      "ports": {
        "bus1": 55999,
        "bus2": 56209
      },
      "params": {
        "R": 0.1002483293414116,
        "X": 0.30556413531303406,
        "G": 0.0,
        "B": 0.011508381925523281
      },
      "extension": {
        "length": 45092.92022973633,
        "rating": 58.32855701446533
      }
    },
    {
      "class": "Branch",
      "id": "branch_55999_56218_1",
      "ports": {
        "bus1": 55999,
        "bus2": 56218
      },
      "params": {
        "R": 0.11820591986179352,
        "X": 0.31615474820137024,
        "G": 0.0,
        "B": 0.006659323349595071
      },
      "extension": {
        "length": 33477.97300708008,
        "rating": 56.52848482131958
      }
    },
    {
      "class": "Branch",
      "id": "branch_55999_56220_1",
      "ports": {
        "bus1": 55999,
        "bus2": 56220
      },
      "params": {
        "R": 0.0595434382557869,
        "X": 0.1603163629770279,
        "G": 0.0,
        "B": 0.016639497131109238
      },
      "extension": {
        "length": 38427.99318896484,
        "rating": 62.2503399848938
      }
    },
    {
      "class": "Branch",
      "id": "branch_55999_56691_1",
      "ports": {
        "bus1": 56691,
        "bus2": 55999
      },
      "params": {
        "R": 0.07248491048812866,
        "X": 0.1641896367073059,
        "G": 0.0,
        "B": 0.005823455285280944
      },
      "extension": {
        "length": 22017.712668090822,
        "rating": 77.55851149559021
      }
    },
    {
      "class": "Branch",
      "id": "branch_56000_56001_1",
      "ports": {
        "bus1": 56000,
        "bus2": 56001
      },
      "params": {
        "R": 0.00025461791665293276,
        "X": 0.0011130351340398192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56001_56206_1",
      "ports": {
        "bus1": 56206,
        "bus2": 56001
      },
      "params": {
        "R": 0.00535160955041647,
        "X": 0.037306301295757294,
        "G": 0.0,
        "B": 0.03675789386034012
      },
      "extension": {
        "length": 27332.22553198242,
        "rating": 272.54254817962646
      }
    },
    {
      "class": "Branch",
      "id": "branch_56001_56692_1",
      "ports": {
        "bus1": 56692,
        "bus2": 56001
      },
      "params": {
        "R": 0.009156737476587296,
        "X": 0.05506864935159683,
        "G": 0.0,
        "B": 0.04330429807305336
      },
      "extension": {
        "length": 33994.57719506836,
        "rating": 277.4850845336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_56002_56003_1",
      "ports": {
        "bus1": 56002,
        "bus2": 56003
      },
      "params": {
        "R": 0.000222225789912045,
        "X": 0.0010253454092890024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56002_56004_1",
      "ports": {
        "bus1": 56004,
        "bus2": 56002
      },
      "params": {
        "R": 0.04742734506726265,
        "X": 0.1310262233018875,
        "G": 0.0,
        "B": 0.006187550723552703
      },
      "extension": {
        "length": 18700.53565649414,
        "rating": 64.60768580436707
      }
    },
    {
      "class": "Branch",
      "id": "branch_56004_56005_1",
      "ports": {
        "bus1": 56005,
        "bus2": 56004
      },
      "params": {
        "R": 0.04914579540491104,
        "X": 0.11462722718715668,
        "G": 0.0,
        "B": 0.0037576451431959863
      },
      "extension": {
        "length": 16092.723253051758,
        "rating": 45.98643779754639
      }
    },
    {
      "class": "Branch",
      "id": "branch_56005_56007_1",
      "ports": {
        "bus1": 56005,
        "bus2": 56007
      },
      "params": {
        "R": 0.0570562370121479,
        "X": 0.14578118920326233,
        "G": 0.0,
        "B": 0.005929335951805115
      },
      "extension": {
        "length": 22001.885913208007,
        "rating": 73.07645082473755
      }
    },
    {
      "class": "Branch",
      "id": "branch_56005_56770_1",
      "ports": {
        "bus1": 56005,
        "bus2": 56770
      },
      "params": {
        "R": 0.07323148101568222,
        "X": 0.1751634031534195,
        "G": 0.0,
        "B": 0.004266067873686552
      },
      "extension": {
        "length": 17649.00495703125,
        "rating": 66.50961637496948
      }
    },
    {
      "class": "Branch",
      "id": "branch_56005_56873_1",
      "ports": {
        "bus1": 56005,
        "bus2": 56873
      },
      "params": {
        "R": 0.018962055444717407,
        "X": 0.04853794351220131,
        "G": 0.0,
        "B": 0.017359888181090355
      },
      "extension": {
        "length": 20084.072137207033,
        "rating": 83.79069566726685
      }
    },
    {
      "class": "Branch",
      "id": "branch_56006_56007_1",
      "ports": {
        "bus1": 56006,
        "bus2": 56007
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56008_56009_1",
      "ports": {
        "bus1": 56009,
        "bus2": 56008
      },
      "params": {
        "R": 0.00443200534209609,
        "X": 0.12561339139938354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56008_56010_1",
      "ports": {
        "bus1": 56008,
        "bus2": 56010
      },
      "params": {
        "R": 0.00028172414749860764,
        "X": 0.0011949761537835002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56008_56076_1",
      "ports": {
        "bus1": 56008,
        "bus2": 56076
      },
      "params": {
        "R": 0.0172407366335392,
        "X": 0.09932305663824081,
        "G": 0.0,
        "B": 0.07332924008369446
      },
      "extension": {
        "length": 61142.35779931641,
        "rating": 230.2079439163208
      }
    },
    {
      "class": "Branch",
      "id": "branch_56008_56081_1",
      "ports": {
        "bus1": 56008,
        "bus2": 56081
      },
      "params": {
        "R": 0.011440778151154518,
        "X": 0.07681814581155777,
        "G": 0.0,
        "B": 0.06955225020647049
      },
      "extension": {
        "length": 49797.564319335936,
        "rating": 254.61058616638184
      }
    },
    {
      "class": "Branch",
      "id": "branch_56008_56118_1",
      "ports": {
        "bus1": 56008,
        "bus2": 56118
      },
      "params": {
        "R": 0.018179111182689667,
        "X": 0.12080767005681992,
        "G": 0.0,
        "B": 0.10080544650554657
      },
      "extension": {
        "length": 84107.04666503906,
        "rating": 282.79128074645996
      }
    },
    {
      "class": "Branch",
      "id": "branch_56011_56024_1",
      "ports": {
        "bus1": 56024,
        "bus2": 56011
      },
      "params": {
        "R": 0.08452480286359787,
        "X": 0.18386752903461456,
        "G": 0.0,
        "B": 0.002328422386199236
      },
      "extension": {
        "length": 15945.768641601562,
        "rating": 63.3234441280365
      }
    },
    {
      "class": "Branch",
      "id": "branch_56011_56027_1",
      "ports": {
        "bus1": 56011,
        "bus2": 56027
      },
      "params": {
        "R": 0.08756788820028304,
        "X": 0.22621880471706388,
        "G": 0.0,
        "B": 0.007774109486490488
      },
      "extension": {
        "length": 30698.888778808596,
        "rating": 53.44247817993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_56012_56013_1",
      "ports": {
        "bus1": 56012,
        "bus2": 56013
      },
      "params": {
        "R": 0.0002784208336379379,
        "X": 0.0011930258478969336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56012_56017_1",
      "ports": {
        "bus1": 56017,
        "bus2": 56012
      },
      "params": {
        "R": 0.034881342202425,
        "X": 0.08552519232034683,
        "G": 0.0,
        "B": 0.002187814563512802
      },
      "extension": {
        "length": 10044.826316894532,
        "rating": 42.338839173316956
      }
    },
    {
      "class": "Branch",
      "id": "branch_56012_56024_1",
      "ports": {
        "bus1": 56024,
        "bus2": 56012
      },
      "params": {
        "R": 0.09272486716508864,
        "X": 0.2266821712255478,
        "G": 0.0,
        "B": 0.008123209699988365
      },
      "extension": {
        "length": 30457.892977294923,
        "rating": 65.554279088974
      }
    },
    {
      "class": "Branch",
      "id": "branch_56014_56015_1",
      "ports": {
        "bus1": 56015,
        "bus2": 56014
      },
      "params": {
        "R": 0.0025922150816768408,
        "X": 0.07796040177345276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56014_56016_1",
      "ports": {
        "bus1": 56014,
        "bus2": 56016
      },
      "params": {
        "R": 0.00023420808429364115,
        "X": 0.0010879002511501312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56014_56018_1",
      "ports": {
        "bus1": 56018,
        "bus2": 56014
      },
      "params": {
        "R": 0.0032125997822731733,
        "X": 0.01760195754468441,
        "G": 0.0,
        "B": 0.09008333832025528
      },
      "extension": {
        "length": 28771.92304980469,
        "rating": 298.04491996765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_56014_56826_1",
      "ports": {
        "bus1": 56014,
        "bus2": 56826
      },
      "params": {
        "R": 0.004381868988275528,
        "X": 0.02875436656177044,
        "G": 0.0,
        "B": 0.11487255245447159
      },
      "extension": {
        "length": 41969.91104077148,
        "rating": 292.4975395202637
      }
    },
    {
      "class": "Branch",
      "id": "branch_56014_56869_1",
      "ports": {
        "bus1": 56014,
        "bus2": 56869
      },
      "params": {
        "R": 0.004140494856983423,
        "X": 0.027298131957650185,
        "G": 0.0,
        "B": 0.014930346980690956
      },
      "extension": {
        "length": 14790.935828979493,
        "rating": 254.58195209503174
      }
    },
    {
      "class": "Branch",
      "id": "branch_56015_56017_1",
      "ports": {
        "bus1": 56015,
        "bus2": 56017
      },
      "params": {
        "R": 0.03676166757941246,
        "X": 0.07302796840667725,
        "G": 0.0,
        "B": 0.00367277953773737
      },
      "extension": {
        "length": 11359.538207885742,
        "rating": 64.76957201957703
      }
    },
    {
      "class": "Branch",
      "id": "branch_56015_56019_1",
      "ports": {
        "bus1": 56015,
        "bus2": 56019
      },
      "params": {
        "R": 0.039942506700754166,
        "X": 0.11192124336957932,
        "G": 0.0,
        "B": 0.0026617047842592
      },
      "extension": {
        "length": 12416.921829162598,
        "rating": 65.77807664871216
      }
    },
    {
      "class": "Branch",
      "id": "branch_56017_56188_1",
      "ports": {
        "bus1": 56188,
        "bus2": 56017
      },
      "params": {
        "R": 0.020819026976823807,
        "X": 0.03652472048997879,
        "G": 0.0,
        "B": 0.010538731701672077
      },
      "extension": {
        "length": 12828.588585205078,
        "rating": 56.1028778553009
      }
    },
    {
      "class": "Branch",
      "id": "branch_56018_56030_1",
      "ports": {
        "bus1": 56030,
        "bus2": 56018
      },
      "params": {
        "R": 0.00586352776736021,
        "X": 0.03506394475698471,
        "G": 0.0,
        "B": 0.022118646651506424
      },
      "extension": {
        "length": 20554.95799951172,
        "rating": 263.9408588409424
      }
    },
    {
      "class": "Branch",
      "id": "branch_56018_56045_1",
      "ports": {
        "bus1": 56045,
        "bus2": 56018
      },
      "params": {
        "R": 0.004560855682939291,
        "X": 0.03108283504843712,
        "G": 0.0,
        "B": 0.019255679100751877
      },
      "extension": {
        "length": 17127.54008898926,
        "rating": 246.45135402679443
      }
    },
    {
      "class": "Branch",
      "id": "branch_56019_56027_1",
      "ports": {
        "bus1": 56027,
        "bus2": 56019
      },
      "params": {
        "R": 0.02819427475333214,
        "X": 0.0629906952381134,
        "G": 0.0,
        "B": 0.024592386558651928
      },
      "extension": {
        "length": 26970.340458251954,
        "rating": 64.84494805335999
      }
    },
    {
      "class": "Branch",
      "id": "branch_56019_56188_1",
      "ports": {
        "bus1": 56019,
        "bus2": 56188
      },
      "params": {
        "R": 0.017801374197006226,
        "X": 0.04241679608821869,
        "G": 0.0,
        "B": 0.019302083179354668
      },
      "extension": {
        "length": 19737.852665405273,
        "rating": 60.201871395111084
      }
    },
    {
      "class": "Branch",
      "id": "branch_56020_56021_1",
      "ports": {
        "bus1": 56020,
        "bus2": 56021
      },
      "params": {
        "R": 0.00028285669395700097,
        "X": 0.001139497966505587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56020_56192_1",
      "ports": {
        "bus1": 56020,
        "bus2": 56192
      },
      "params": {
        "R": 0.18313921988010406,
        "X": 0.44488629698753357,
        "G": 0.0,
        "B": 0.014569682069122791
      },
      "extension": {
        "length": 55411.611411621096,
        "rating": 62.63205409049988
      }
    },
    {
      "class": "Branch",
      "id": "branch_56020_56334_1",
      "ports": {
        "bus1": 56334,
        "bus2": 56020
      },
      "params": {
        "R": 0.04262234643101692,
        "X": 0.12754952907562256,
        "G": 0.0,
        "B": 0.02587320283055306
      },
      "extension": {
        "length": 37892.83645898438,
        "rating": 60.40539741516113
      }
    },
    {
      "class": "Branch",
      "id": "branch_56022_56052_1",
      "ports": {
        "bus1": 56052,
        "bus2": 56022
      },
      "params": {
        "R": 0.04223129153251648,
        "X": 0.10711657255887985,
        "G": 0.0,
        "B": 0.0038536777719855304
      },
      "extension": {
        "length": 14200.79371105957,
        "rating": 72.20186591148376
      }
    },
    {
      "class": "Branch",
      "id": "branch_56022_56261_1",
      "ports": {
        "bus1": 56022,
        "bus2": 56261
      },
      "params": {
        "R": 0.04769077897071838,
        "X": 0.11588940024375914,
        "G": 0.0,
        "B": 0.0035197634715586905
      },
      "extension": {
        "length": 14750.705912475587,
        "rating": 68.58530640602112
      }
    },
    {
      "class": "Branch",
      "id": "branch_56023_56035_1",
      "ports": {
        "bus1": 56023,
        "bus2": 56035
      },
      "params": {
        "R": 0.06145695596933365,
        "X": 0.1836686134338379,
        "G": 0.0,
        "B": 0.005455180536955595
      },
      "extension": {
        "length": 23642.146723754882,
        "rating": 44.03931200504303
      }
    },
    {
      "class": "Branch",
      "id": "branch_56023_56052_1",
      "ports": {
        "bus1": 56023,
        "bus2": 56052
      },
      "params": {
        "R": 0.01490028202533722,
        "X": 0.04560892656445504,
        "G": 0.0,
        "B": 0.0014051254838705063
      },
      "extension": {
        "length": 6115.645254364013,
        "rating": 65.5828058719635
      }
    },
    {
      "class": "Branch",
      "id": "branch_56024_56025_1",
      "ports": {
        "bus1": 56024,
        "bus2": 56025
      },
      "params": {
        "R": 0.00023447434068657455,
        "X": 0.0010524529498070478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56024_56028_1",
      "ports": {
        "bus1": 56024,
        "bus2": 56028
      },
      "params": {
        "R": 0.038817159831523895,
        "X": 0.12367536872625351,
        "G": 0.0,
        "B": 0.003156046150252223
      },
      "extension": {
        "length": 14792.947938720703,
        "rating": 64.22697305679321
      }
    },
    {
      "class": "Branch",
      "id": "branch_56024_56033_1",
      "ports": {
        "bus1": 56024,
        "bus2": 56033
      },
      "params": {
        "R": 0.02259740047156811,
        "X": 0.060162972658872604,
        "G": 0.0,
        "B": 0.015408176928758621
      },
      "extension": {
        "length": 20389.891330810548,
        "rating": 63.626861572265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_56024_56269_1",
      "ports": {
        "bus1": 56024,
        "bus2": 56269
      },
      "params": {
        "R": 0.13390666246414185,
        "X": 0.2889193892478943,
        "G": 0.0,
        "B": 0.019091203808784485
      },
      "extension": {
        "length": 51840.41283544922,
        "rating": 72.05186486244202
      }
    },
    {
      "class": "Branch",
      "id": "branch_56026_56027_1",
      "ports": {
        "bus1": 56026,
        "bus2": 56027
      },
      "params": {
        "R": 0.00028090618434362113,
        "X": 0.0011454811319708824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56027_56044_1",
      "ports": {
        "bus1": 56027,
        "bus2": 56044
      },
      "params": {
        "R": 0.04441894218325615,
        "X": 0.10842598229646683,
        "G": 0.0,
        "B": 0.007506176363676786
      },
      "extension": {
        "length": 19907.649557006836,
        "rating": 64.95698690414429
      }
    },
    {
      "class": "Branch",
      "id": "branch_56028_56029_1",
      "ports": {
        "bus1": 56028,
        "bus2": 56029
      },
      "params": {
        "R": 0.0002612493699416518,
        "X": 0.0011457584332674742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56028_56031_1",
      "ports": {
        "bus1": 56028,
        "bus2": 56031
      },
      "params": {
        "R": 0.04001758247613907,
        "X": 0.1055915206670761,
        "G": 0.0,
        "B": 0.002184933517128229
      },
      "extension": {
        "length": 11074.140930541993,
        "rating": 48.659199476242065
      }
    },
    {
      "class": "Branch",
      "id": "branch_56030_56032_1",
      "ports": {
        "bus1": 56032,
        "bus2": 56030
      },
      "params": {
        "R": 0.0054380642250180244,
        "X": 0.026578841730952263,
        "G": 0.0,
        "B": 0.01655426062643528
      },
      "extension": {
        "length": 14333.964373168947,
        "rating": 246.66578769683838
      }
    },
    {
      "class": "Branch",
      "id": "branch_56031_56050_1",
      "ports": {
        "bus1": 56050,
        "bus2": 56031
      },
      "params": {
        "R": 0.02918276749551296,
        "X": 0.07647765427827835,
        "G": 0.0,
        "B": 0.005585290491580963
      },
      "extension": {
        "length": 13342.648091308594,
        "rating": 64.95679020881653
      }
    },
    {
      "class": "Branch",
      "id": "branch_56032_56033_1",
      "ports": {
        "bus1": 56033,
        "bus2": 56032
      },
      "params": {
        "R": 0.003196573816239834,
        "X": 0.10014166682958603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56032_56034_1",
      "ports": {
        "bus1": 56032,
        "bus2": 56034
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56032_56036_1",
      "ports": {
        "bus1": 56032,
        "bus2": 56036
      },
      "params": {
        "R": 0.004814852494746447,
        "X": 0.02842222899198532,
        "G": 0.0,
        "B": 0.022656172513961792
      },
      "extension": {
        "length": 17309.09347229004,
        "rating": 268.06180477142334
      }
    },
    {
      "class": "Branch",
      "id": "branch_56032_56271_1",
      "ports": {
        "bus1": 56271,
        "bus2": 56032
      },
      "params": {
        "R": 0.0033458757679909468,
        "X": 0.027269762009382248,
        "G": 0.0,
        "B": 0.018034273758530617
      },
      "extension": {
        "length": 16406.282392822268,
        "rating": 273.6201524734497
      }
    },
    {
      "class": "Branch",
      "id": "branch_56033_56035_1",
      "ports": {
        "bus1": 56033,
        "bus2": 56035
      },
      "params": {
        "R": 0.050206225365400314,
        "X": 0.13537603616714478,
        "G": 0.0,
        "B": 0.010787838138639927
      },
      "extension": {
        "length": 26768.042852783205,
        "rating": 59.91673469543457
      }
    },
    {
      "class": "Branch",
      "id": "branch_56033_56050_1",
      "ports": {
        "bus1": 56033,
        "bus2": 56050
      },
      "params": {
        "R": 0.025772210210561752,
        "X": 0.07188595831394196,
        "G": 0.0,
        "B": 0.0020137678366154432
      },
      "extension": {
        "length": 8314.032846313477,
        "rating": 58.05465579032898
      }
    },
    {
      "class": "Branch",
      "id": "branch_56035_56041_1",
      "ports": {
        "bus1": 56035,
        "bus2": 56041
      },
      "params": {
        "R": 0.029850354418158528,
        "X": 0.0853685885667801,
        "G": 0.0,
        "B": 0.0034518896136432886
      },
      "extension": {
        "length": 12010.71815826416,
        "rating": 62.874555587768555
      }
    },
    {
      "class": "Branch",
      "id": "branch_56036_56037_1",
      "ports": {
        "bus1": 56037,
        "bus2": 56036
      },
      "params": {
        "R": 0.003299181815236807,
        "X": 0.1028197780251503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56036_56038_1",
      "ports": {
        "bus1": 56036,
        "bus2": 56038
      },
      "params": {
        "R": 0.0002563820162322372,
        "X": 0.001123292138800025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56036_56127_1",
      "ports": {
        "bus1": 56036,
        "bus2": 56127
      },
      "params": {
        "R": 0.006383327301591635,
        "X": 0.03582226485013962,
        "G": 0.0,
        "B": 0.027226729318499565
      },
      "extension": {
        "length": 22264.5237890625,
        "rating": 284.414005279541
      }
    },
    {
      "class": "Branch",
      "id": "branch_56037_56050_1",
      "ports": {
        "bus1": 56037,
        "bus2": 56050
      },
      "params": {
        "R": 0.04219952970743179,
        "X": 0.10444969683885574,
        "G": 0.0,
        "B": 0.006821553688496351
      },
      "extension": {
        "length": 19543.40551098633,
        "rating": 68.43975782394409
      }
    },
    {
      "class": "Branch",
      "id": "branch_56037_56126_1",
      "ports": {
        "bus1": 56037,
        "bus2": 56126
      },
      "params": {
        "R": 0.03523213416337967,
        "X": 0.09364009648561479,
        "G": 0.0,
        "B": 0.004276099149137735
      },
      "extension": {
        "length": 14219.861942504884,
        "rating": 47.67708480358124
      }
    },
    {
      "class": "Branch",
      "id": "branch_56039_56040_1",
      "ports": {
        "bus1": 56040,
        "bus2": 56039
      },
      "params": {
        "R": 0.00018631949205882847,
        "X": 0.01364330854266882,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56039_56342_1",
      "ports": {
        "bus1": 56342,
        "bus2": 56039
      },
      "params": {
        "R": 0.0002205863274866715,
        "X": 0.0037103223148733377,
        "G": 0.0,
        "B": 0.3555765151977539
      },
      "extension": {
        "length": 25591.985428710937,
        "rating": 2764.6194458007812
      }
    },
    {
      "class": "Branch",
      "id": "branch_56039_56886_1",
      "ports": {
        "bus1": 56039,
        "bus2": 56886
      },
      "params": {
        "R": 0.0004925507819280028,
        "X": 0.008798523806035519,
        "G": 0.0,
        "B": 0.9747750163078308
      },
      "extension": {
        "length": 63234.755477050785,
        "rating": 2900.248908996582
      }
    },
    {
      "class": "Branch",
      "id": "branch_56040_56041_1",
      "ports": {
        "bus1": 56041,
        "bus2": 56040
      },
      "params": {
        "R": 0.0024480249267071486,
        "X": 0.0848170593380928,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56040_56042_1",
      "ports": {
        "bus1": 56040,
        "bus2": 56042
      },
      "params": {
        "R": 0.00020527976448647678,
        "X": 0.0010251839412376285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56040_56043_1",
      "ports": {
        "bus1": 56040,
        "bus2": 56043
      },
      "params": {
        "R": 0.0002729168045334518,
        "X": 0.0010292001534253359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56041_56126_1",
      "ports": {
        "bus1": 56041,
        "bus2": 56126
      },
      "params": {
        "R": 0.09473278373479843,
        "X": 0.20982404053211215,
        "G": 0.0,
        "B": 0.004541357513517141
      },
      "extension": {
        "length": 20966.60403588867,
        "rating": 55.396974086761475
      }
    },
    {
      "class": "Branch",
      "id": "branch_56043_56264_1",
      "ports": {
        "bus1": 56043,
        "bus2": 56264
      },
      "params": {
        "R": 0.003922458738088608,
        "X": 0.017332782968878746,
        "G": 0.0,
        "B": 0.012548195198178291
      },
      "extension": {
        "length": 10401.58595928955,
        "rating": 251.68123245239258
      }
    },
    {
      "class": "Branch",
      "id": "branch_56043_56346_1",
      "ports": {
        "bus1": 56043,
        "bus2": 56346
      },
      "params": {
        "R": 0.005024729762226343,
        "X": 0.029586603865027428,
        "G": 0.0,
        "B": 0.048473939299583435
      },
      "extension": {
        "length": 26212.685216308593,
        "rating": 311.4279508590698
      }
    },
    {
      "class": "Branch",
      "id": "branch_56044_56046_1",
      "ports": {
        "bus1": 56044,
        "bus2": 56046
      },
      "params": {
        "R": 0.017987407743930817,
        "X": 0.05589153245091438,
        "G": 0.0,
        "B": 0.0022411467507481575
      },
      "extension": {
        "length": 7544.832913696289,
        "rating": 67.13387966156006
      }
    },
    {
      "class": "Branch",
      "id": "branch_56044_56048_1",
      "ports": {
        "bus1": 56044,
        "bus2": 56048
      },
      "params": {
        "R": 0.05363887548446655,
        "X": 0.08255808800458908,
        "G": 0.0,
        "B": 0.00738123757764697
      },
      "extension": {
        "length": 15852.795665405274,
        "rating": 74.14541244506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_56045_56046_1",
      "ports": {
        "bus1": 56046,
        "bus2": 56045
      },
      "params": {
        "R": 0.005214093718677759,
        "X": 0.1349407285451889,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56045_56047_1",
      "ports": {
        "bus1": 56045,
        "bus2": 56047
      },
      "params": {
        "R": 0.00029903362155891955,
        "X": 0.0011971461353823543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56048_56049_1",
      "ports": {
        "bus1": 56048,
        "bus2": 56049
      },
      "params": {
        "R": 0.00020038899674545974,
        "X": 0.0010331665398553014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56048_56269_1",
      "ports": {
        "bus1": 56269,
        "bus2": 56048
      },
      "params": {
        "R": 0.04265157505869866,
        "X": 0.10664015263319016,
        "G": 0.0,
        "B": 0.004292868077754974
      },
      "extension": {
        "length": 15315.104997070313,
        "rating": 66.60631895065308
      }
    },
    {
      "class": "Branch",
      "id": "branch_56050_56051_1",
      "ports": {
        "bus1": 56050,
        "bus2": 56051
      },
      "params": {
        "R": 0.00026690648519434035,
        "X": 0.0011899939272552729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56052_56265_1",
      "ports": {
        "bus1": 56052,
        "bus2": 56265
      },
      "params": {
        "R": 0.020595261827111244,
        "X": 0.044612102210521705,
        "G": 0.0,
        "B": 0.0017872200114652514
      },
      "extension": {
        "length": 6350.489617401123,
        "rating": 65.04881978034973
      }
    },
    {
      "class": "Branch",
      "id": "branch_56053_56221_1",
      "ports": {
        "bus1": 56053,
        "bus2": 56221
      },
      "params": {
        "R": 0.029874132946133617,
        "X": 0.06455826759338379,
        "G": 0.0,
        "B": 0.02733433060348034
      },
      "extension": {
        "length": 27252.296736328124,
        "rating": 47.28943109512329
      }
    },
    {
      "class": "Branch",
      "id": "branch_56053_57350_1",
      "ports": {
        "bus1": 57350,
        "bus2": 56053
      },
      "params": {
        "R": 0.026058241724967953,
        "X": 0.06094910949468613,
        "G": 0.0,
        "B": 0.0038824502844363455
      },
      "extension": {
        "length": 10455.851530700684,
        "rating": 45.84794044494629
      }
    },
    {
      "class": "Branch",
      "id": "branch_56054_56055_1",
      "ports": {
        "bus1": 56054,
        "bus2": 56055
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56054_56056_1",
      "ports": {
        "bus1": 56054,
        "bus2": 56056
      },
      "params": {
        "R": 0.04917721077799797,
        "X": 0.09954918175935745,
        "G": 0.0,
        "B": 0.007511421572417022
      },
      "extension": {
        "length": 20774.000164306643,
        "rating": 61.35393977165222
      }
    },
    {
      "class": "Branch",
      "id": "branch_56054_56957_1",
      "ports": {
        "bus1": 56957,
        "bus2": 56054
      },
      "params": {
        "R": 0.06533585488796234,
        "X": 0.13576695322990417,
        "G": 0.0,
        "B": 0.003936581313610077
      },
      "extension": {
        "length": 17625.680752807617,
        "rating": 55.062711238861084
      }
    },
    {
      "class": "Branch",
      "id": "branch_56056_56057_1",
      "ports": {
        "bus1": 56056,
        "bus2": 56057
      },
      "params": {
        "R": 0.00025493770954199135,
        "X": 0.0011927686864510179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56056_56059_1",
      "ports": {
        "bus1": 56059,
        "bus2": 56056
      },
      "params": {
        "R": 0.018395934253931046,
        "X": 0.04063267633318901,
        "G": 0.0,
        "B": 0.0015823956346139312
      },
      "extension": {
        "length": 5832.7059432678225,
        "rating": 50.145602226257324
      }
    },
    {
      "class": "Branch",
      "id": "branch_56056_56779_1",
      "ports": {
        "bus1": 56056,
        "bus2": 56779
      },
      "params": {
        "R": 0.00429959874600172,
        "X": 0.009038466028869152,
        "G": 0.0,
        "B": 0.0016545709222555163
      },
      "extension": {
        "length": 2727.9093403015136,
        "rating": 44.28480863571167
      }
    },
    {
      "class": "Branch",
      "id": "branch_56056_56794_1",
      "ports": {
        "bus1": 56794,
        "bus2": 56056
      },
      "params": {
        "R": 0.01636139117181301,
        "X": 0.04937047511339188,
        "G": 0.0,
        "B": 0.002054254524409771
      },
      "extension": {
        "length": 7231.909944396973,
        "rating": 62.34651207923889
      }
    },
    {
      "class": "Branch",
      "id": "branch_56056_56837_1",
      "ports": {
        "bus1": 56056,
        "bus2": 56837
      },
      "params": {
        "R": 0.008528856560587883,
        "X": 0.022122414782643318,
        "G": 0.0,
        "B": 0.0017286225920543072
      },
      "extension": {
        "length": 4382.489358215332,
        "rating": 55.81233501434326
      }
    },
    {
      "class": "Branch",
      "id": "branch_56058_56779_1",
      "ports": {
        "bus1": 56779,
        "bus2": 56058
      },
      "params": {
        "R": 0.027155689895153046,
        "X": 0.06804792582988739,
        "G": 0.0,
        "B": 0.0028620464727282524
      },
      "extension": {
        "length": 9266.478268249512,
        "rating": 67.27444529533386
      }
    },
    {
      "class": "Branch",
      "id": "branch_56059_56794_1",
      "ports": {
        "bus1": 56059,
        "bus2": 56794
      },
      "params": {
        "R": 0.01976311020553112,
        "X": 0.04893196001648903,
        "G": 0.0,
        "B": 0.0027845888398587704
      },
      "extension": {
        "length": 8419.378532409668,
        "rating": 61.00633144378662
      }
    },
    {
      "class": "Branch",
      "id": "branch_56060_56062_1",
      "ports": {
        "bus1": 56062,
        "bus2": 56060
      },
      "params": {
        "R": 0.05750371515750886,
        "X": 0.10566285252571107,
        "G": 0.0,
        "B": 0.0038173189386725426
      },
      "extension": {
        "length": 13514.823907470703,
        "rating": 59.304893016815186
      }
    },
    {
      "class": "Branch",
      "id": "branch_56060_56353_1",
      "ports": {
        "bus1": 56353,
        "bus2": 56060
      },
      "params": {
        "R": 0.01909664086997509,
        "X": 0.057114604860544205,
        "G": 0.0,
        "B": 0.00437843706458807
      },
      "extension": {
        "length": 11733.298719543458,
        "rating": 45.035579800605774
      }
    },
    {
      "class": "Branch",
      "id": "branch_56061_56351_1",
      "ports": {
        "bus1": 56061,
        "bus2": 56351
      },
      "params": {
        "R": 0.007337463088333607,
        "X": 0.04317346215248108,
        "G": 0.0,
        "B": 0.04800526425242424
      },
      "extension": {
        "length": 32481.697818603516,
        "rating": 261.2470865249634
      }
    },
    {
      "class": "Branch",
      "id": "branch_56062_56687_1",
      "ports": {
        "bus1": 56062,
        "bus2": 56687
      },
      "params": {
        "R": 0.05709315463900566,
        "X": 0.14439620077610016,
        "G": 0.0,
        "B": 0.024328481405973434
      },
      "extension": {
        "length": 40384.224294433596,
        "rating": 66.47429466247559
      }
    },
    {
      "class": "Branch",
      "id": "branch_56063_56064_1",
      "ports": {
        "bus1": 56063,
        "bus2": 56064
      },
      "params": {
        "R": 0.05717972666025162,
        "X": 0.13818995654582977,
        "G": 0.0,
        "B": 0.002509327372536063
      },
      "extension": {
        "length": 13671.062463867187,
        "rating": 60.578739643096924
      }
    },
    {
      "class": "Branch",
      "id": "branch_56064_56065_1",
      "ports": {
        "bus1": 56064,
        "bus2": 56065
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56067_56068_1",
      "ports": {
        "bus1": 56068,
        "bus2": 56067
      },
      "params": {
        "R": 0.004424032289534807,
        "X": 0.10913901776075363,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56067_56069_1",
      "ports": {
        "bus1": 56067,
        "bus2": 56069
      },
      "params": {
        "R": 0.00026684842305257916,
        "X": 0.0010181240504607558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56068_56071_1",
      "ports": {
        "bus1": 56071,
        "bus2": 56068
      },
      "params": {
        "R": 0.026009678840637207,
        "X": 0.06643196940422058,
        "G": 0.0,
        "B": 0.0011744028888642788
      },
      "extension": {
        "length": 6811.264666625977,
        "rating": 41.50008261203766
      }
    },
    {
      "class": "Branch",
      "id": "branch_56070_56071_1",
      "ports": {
        "bus1": 56071,
        "bus2": 56070
      },
      "params": {
        "R": 0.02776714600622654,
        "X": 0.07177242636680603,
        "G": 0.0,
        "B": 0.004911396186798811
      },
      "extension": {
        "length": 14324.327426513672,
        "rating": 61.99644207954407
      }
    },
    {
      "class": "Branch",
      "id": "branch_56070_56082_1",
      "ports": {
        "bus1": 56082,
        "bus2": 56070
      },
      "params": {
        "R": 0.055645652115345,
        "X": 0.1420758068561554,
        "G": 0.0,
        "B": 0.007188540883362292
      },
      "extension": {
        "length": 22529.321114501952,
        "rating": 69.60552334785461
      }
    },
    {
      "class": "Branch",
      "id": "branch_56071_56072_1",
      "ports": {
        "bus1": 56072,
        "bus2": 56071
      },
      "params": {
        "R": 0.056365568190813065,
        "X": 0.157796710729599,
        "G": 0.0,
        "B": 0.004301665350794792
      },
      "extension": {
        "length": 19950.740322143556,
        "rating": 72.52556085586548
      }
    },
    {
      "class": "Branch",
      "id": "branch_56071_56208_1",
      "ports": {
        "bus1": 56071,
        "bus2": 56208
      },
      "params": {
        "R": 0.018932627514004707,
        "X": 0.04540805518627167,
        "G": 0.0,
        "B": 0.021615685895085335
      },
      "extension": {
        "length": 21231.37987426758,
        "rating": 69.0155029296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_56073_56077_1",
      "ports": {
        "bus1": 56073,
        "bus2": 56077
      },
      "params": {
        "R": 0.016472497954964638,
        "X": 0.04178062826395035,
        "G": 0.0,
        "B": 0.0029591927304863925
      },
      "extension": {
        "length": 7355.0338709106445,
        "rating": 53.32827568054199
      }
    },
    {
      "class": "Branch",
      "id": "branch_56073_56770_1",
      "ports": {
        "bus1": 56770,
        "bus2": 56073
      },
      "params": {
        "R": 0.05448644235730171,
        "X": 0.1386793851852417,
        "G": 0.0,
        "B": 0.005649279803037643
      },
      "extension": {
        "length": 19145.4375234375,
        "rating": 61.98577284812927
      }
    },
    {
      "class": "Branch",
      "id": "branch_56074_56076_1",
      "ports": {
        "bus1": 56074,
        "bus2": 56076
      },
      "params": {
        "R": 0.0031466158106923103,
        "X": 0.018212324008345604,
        "G": 0.0,
        "B": 0.022252319380640984
      },
      "extension": {
        "length": 13185.95063269043,
        "rating": 239.4761323928833
      }
    },
    {
      "class": "Branch",
      "id": "branch_56074_56078_1",
      "ports": {
        "bus1": 56074,
        "bus2": 56078
      },
      "params": {
        "R": 0.0023942156694829464,
        "X": 0.01324387639760971,
        "G": 0.0,
        "B": 0.0914454311132431
      },
      "extension": {
        "length": 23585.10011279297,
        "rating": 248.223614692688
      }
    },
    {
      "class": "Branch",
      "id": "branch_56074_56195_1",
      "ports": {
        "bus1": 56195,
        "bus2": 56074
      },
      "params": {
        "R": 0.0026496306527405977,
        "X": 0.0194089338183403,
        "G": 0.0,
        "B": 0.05921773612499237
      },
      "extension": {
        "length": 23056.922073120117,
        "rating": 212.53302097320557
      }
    },
    {
      "class": "Branch",
      "id": "branch_56075_56076_1",
      "ports": {
        "bus1": 56075,
        "bus2": 56076
      },
      "params": {
        "R": 0.00028820859733968973,
        "X": 0.0010581201640889049,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56077_56193_1",
      "ports": {
        "bus1": 56077,
        "bus2": 56193
      },
      "params": {
        "R": 0.06541632115840912,
        "X": 0.1699667125940323,
        "G": 0.0,
        "B": 0.0054189288057386875
      },
      "extension": {
        "length": 21297.3850546875,
        "rating": 53.23871970176697
      }
    },
    {
      "class": "Branch",
      "id": "branch_56077_56196_1",
      "ports": {
        "bus1": 56196,
        "bus2": 56077
      },
      "params": {
        "R": 0.03582736477255821,
        "X": 0.08676820248365402,
        "G": 0.0,
        "B": 0.003700224682688713
      },
      "extension": {
        "length": 13565.593227172852,
        "rating": 66.38286709785461
      }
    },
    {
      "class": "Branch",
      "id": "branch_56078_56974_1",
      "ports": {
        "bus1": 56974,
        "bus2": 56078
      },
      "params": {
        "R": 0.00403224304318428,
        "X": 0.025670815259218216,
        "G": 0.0,
        "B": 0.014843572862446308
      },
      "extension": {
        "length": 13659.970536254883,
        "rating": 262.21346855163574
      }
    },
    {
      "class": "Branch",
      "id": "branch_56079_56080_1",
      "ports": {
        "bus1": 56080,
        "bus2": 56079
      },
      "params": {
        "R": 0.004730968736112118,
        "X": 0.14619436860084534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56079_56081_1",
      "ports": {
        "bus1": 56079,
        "bus2": 56081
      },
      "params": {
        "R": 0.00021906144684180617,
        "X": 0.001039976137690246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56080_56770_1",
      "ports": {
        "bus1": 56080,
        "bus2": 56770
      },
      "params": {
        "R": 0.07827597111463547,
        "X": 0.1553257554769516,
        "G": 0.0,
        "B": 0.005486451555043459
      },
      "extension": {
        "length": 18331.645801025392,
        "rating": 54.70163822174072
      }
    },
    {
      "class": "Branch",
      "id": "branch_56081_56772_1",
      "ports": {
        "bus1": 56081,
        "bus2": 56772
      },
      "params": {
        "R": 0.004091157112270594,
        "X": 0.025331180542707443,
        "G": 0.0,
        "B": 0.022288858890533447
      },
      "extension": {
        "length": 17724.389239379885,
        "rating": 216.41621589660645
      }
    },
    {
      "class": "Branch",
      "id": "branch_56081_56974_1",
      "ports": {
        "bus1": 56081,
        "bus2": 56974
      },
      "params": {
        "R": 0.005592500325292349,
        "X": 0.03144825994968414,
        "G": 0.0,
        "B": 0.023564806208014488
      },
      "extension": {
        "length": 20322.466469604493,
        "rating": 254.1614532470703
      }
    },
    {
      "class": "Branch",
      "id": "branch_56082_56083_1",
      "ports": {
        "bus1": 56082,
        "bus2": 56083
      },
      "params": {
        "R": 0.00020779494661837816,
        "X": 0.0010039586341008544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56082_56089_1",
      "ports": {
        "bus1": 56082,
        "bus2": 56089
      },
      "params": {
        "R": 0.03561548888683319,
        "X": 0.09612198919057846,
        "G": 0.0,
        "B": 0.0034209485165774822
      },
      "extension": {
        "length": 13725.940416503907,
        "rating": 46.88498079776764
      }
    },
    {
      "class": "Branch",
      "id": "branch_56084_56935_1",
      "ports": {
        "bus1": 56084,
        "bus2": 56935
      },
      "params": {
        "R": 0.024741753935813907,
        "X": 0.062304798513650894,
        "G": 0.0,
        "B": 0.01856818236410618
      },
      "extension": {
        "length": 22269.576317871095,
        "rating": 74.73811507225037
      }
    },
    {
      "class": "Branch",
      "id": "branch_56084_58034_1",
      "ports": {
        "bus1": 58034,
        "bus2": 56084
      },
      "params": {
        "R": 0.040974538773298264,
        "X": 0.08188353478908539,
        "G": 0.0,
        "B": 0.0034205904230475426
      },
      "extension": {
        "length": 12170.529705871582,
        "rating": 66.40607714653015
      }
    },
    {
      "class": "Branch",
      "id": "branch_56085_56086_1",
      "ports": {
        "bus1": 56085,
        "bus2": 56086
      },
      "params": {
        "R": 0.0002880553074646741,
        "X": 0.0011580721475183964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56085_57250_1",
      "ports": {
        "bus1": 56085,
        "bus2": 57250
      },
      "params": {
        "R": 0.02680162899196148,
        "X": 0.07636385411024094,
        "G": 0.0,
        "B": 0.009863627143204212
      },
      "extension": {
        "length": 20253.97799890137,
        "rating": 73.82160425186157
      }
    },
    {
      "class": "Branch",
      "id": "branch_56087_56088_1",
      "ports": {
        "bus1": 56087,
        "bus2": 56088
      },
      "params": {
        "R": 0.0002811370068229735,
        "X": 0.0010538706555962563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56088_57249_1",
      "ports": {
        "bus1": 57249,
        "bus2": 56088
      },
      "params": {
        "R": 0.0080579724162817,
        "X": 0.049857575446367264,
        "G": 0.0,
        "B": 0.020709067583084106
      },
      "extension": {
        "length": 22430.33636572266,
        "rating": 264.38045501708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_56088_57509_1",
      "ports": {
        "bus1": 56088,
        "bus2": 57509
      },
      "params": {
        "R": 0.012386768124997616,
        "X": 0.07208430022001266,
        "G": 0.0,
        "B": 0.16197100281715393
      },
      "extension": {
        "length": 66077.89877197266,
        "rating": 211.56890392303467
      }
    },
    {
      "class": "Branch",
      "id": "branch_56090_56091_1",
      "ports": {
        "bus1": 56091,
        "bus2": 56090
      },
      "params": {
        "R": 0.003737064776942134,
        "X": 0.09906920790672302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56090_56092_1",
      "ports": {
        "bus1": 56090,
        "bus2": 56092
      },
      "params": {
        "R": 0.00021361811377573758,
        "X": 0.0010183475678786635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56090_56937_1",
      "ports": {
        "bus1": 56090,
        "bus2": 56937
      },
      "params": {
        "R": 0.004094162955880165,
        "X": 0.022878851741552353,
        "G": 0.0,
        "B": 0.04762331768870354
      },
      "extension": {
        "length": 25630.17407446289,
        "rating": 241.4398431777954
      }
    },
    {
      "class": "Branch",
      "id": "branch_56091_56093_1",
      "ports": {
        "bus1": 56093,
        "bus2": 56091
      },
      "params": {
        "R": 0.0606452040374279,
        "X": 0.11507372558116913,
        "G": 0.0,
        "B": 0.0033095278777182102
      },
      "extension": {
        "length": 13890.970250244141,
        "rating": 68.78409385681152
      }
    },
    {
      "class": "Branch",
      "id": "branch_56094_56130_1",
      "ports": {
        "bus1": 56094,
        "bus2": 56130
      },
      "params": {
        "R": 0.06082458421587944,
        "X": 0.14699797332286835,
        "G": 0.0,
        "B": 0.011457218788564205
      },
      "extension": {
        "length": 31306.275797607424,
        "rating": 65.39207100868225
      }
    },
    {
      "class": "Branch",
      "id": "branch_56095_56096_1",
      "ports": {
        "bus1": 56096,
        "bus2": 56095
      },
      "params": {
        "R": 0.005404469557106495,
        "X": 0.1651211529970169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56095_56097_1",
      "ports": {
        "bus1": 56095,
        "bus2": 56097
      },
      "params": {
        "R": 0.0002482567506376654,
        "X": 0.0010240840492770076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56096_56100_1",
      "ports": {
        "bus1": 56096,
        "bus2": 56100
      },
      "params": {
        "R": 0.11576797813177109,
        "X": 0.25745582580566406,
        "G": 0.0,
        "B": 0.008164554834365845
      },
      "extension": {
        "length": 32686.93608178711,
        "rating": 54.09979820251465
      }
    },
    {
      "class": "Branch",
      "id": "branch_56097_56098_1",
      "ports": {
        "bus1": 56097,
        "bus2": 56098
      },
      "params": {
        "R": 0.0075136166997253895,
        "X": 0.04100470244884491,
        "G": 0.0,
        "B": 0.019639236852526665
      },
      "extension": {
        "length": 20950.880111938477,
        "rating": 272.81315326690674
      }
    },
    {
      "class": "Branch",
      "id": "branch_56097_56719_1",
      "ports": {
        "bus1": 56097,
        "bus2": 56719
      },
      "params": {
        "R": 0.010255943983793259,
        "X": 0.04989355430006981,
        "G": 0.0,
        "B": 0.06904472410678864
      },
      "extension": {
        "length": 40669.91625146484,
        "rating": 264.0536308288574
      }
    },
    {
      "class": "Branch",
      "id": "branch_56098_56787_1",
      "ports": {
        "bus1": 56098,
        "bus2": 56787
      },
      "params": {
        "R": 0.008368860930204391,
        "X": 0.054377879947423935,
        "G": 0.0,
        "B": 0.10710205137729645
      },
      "extension": {
        "length": 51130.99911401367,
        "rating": 277.0482063293457
      }
    },
    {
      "class": "Branch",
      "id": "branch_56099_56103_1",
      "ports": {
        "bus1": 56103,
        "bus2": 56099
      },
      "params": {
        "R": 0.026420604437589642,
        "X": 0.0638316199183464,
        "G": 0.0,
        "B": 0.0030855645891278986
      },
      "extension": {
        "length": 9953.553120666504,
        "rating": 50.74447989463806
      }
    },
    {
      "class": "Branch",
      "id": "branch_56099_56130_1",
      "ports": {
        "bus1": 56099,
        "bus2": 56130
      },
      "params": {
        "R": 0.028403250500559803,
        "X": 0.07249285280704498,
        "G": 0.0,
        "B": 0.0041018081828951836
      },
      "extension": {
        "length": 12669.35949041748,
        "rating": 56.83910250663757
      }
    },
    {
      "class": "Branch",
      "id": "branch_56100_56715_1",
      "ports": {
        "bus1": 56100,
        "bus2": 56715
      },
      "params": {
        "R": 0.044727366417646415,
        "X": 0.11493813991546632,
        "G": 0.0,
        "B": 0.01960846036672592
      },
      "extension": {
        "length": 33698.38113500977,
        "rating": 62.18972206115723
      }
    },
    {
      "class": "Branch",
      "id": "branch_56101_56102_1",
      "ports": {
        "bus1": 56102,
        "bus2": 56101
      },
      "params": {
        "R": 0.004279673099517822,
        "X": 0.16575798392295837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56101_56104_1",
      "ports": {
        "bus1": 56101,
        "bus2": 56104
      },
      "params": {
        "R": 0.00028333638329058886,
        "X": 0.001004191697575152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56101_56144_1",
      "ports": {
        "bus1": 56144,
        "bus2": 56101
      },
      "params": {
        "R": 0.007060277741402388,
        "X": 0.04059401899576187,
        "G": 0.0,
        "B": 0.04732165485620499
      },
      "extension": {
        "length": 31768.542279052734,
        "rating": 259.64930057525635
      }
    },
    {
      "class": "Branch",
      "id": "branch_56102_56103_1",
      "ports": {
        "bus1": 56103,
        "bus2": 56102
      },
      "params": {
        "R": 0.003996073734015226,
        "X": 0.10888472199440002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56102_56105_1",
      "ports": {
        "bus1": 56102,
        "bus2": 56105
      },
      "params": {
        "R": 0.00020475983910728246,
        "X": 0.0011029252782464027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56106_56107_1",
      "ports": {
        "bus1": 56106,
        "bus2": 56107
      },
      "params": {
        "R": 0.00021841515263076872,
        "X": 0.0011651769746094942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56107_56108_1",
      "ports": {
        "bus1": 56107,
        "bus2": 56108
      },
      "params": {
        "R": 0.04388324916362763,
        "X": 0.12370317429304123,
        "G": 0.0,
        "B": 0.004182104021310806
      },
      "extension": {
        "length": 16626.486393676758,
        "rating": 56.320881843566895
      }
    },
    {
      "class": "Branch",
      "id": "branch_56107_56116_1",
      "ports": {
        "bus1": 56107,
        "bus2": 56116
      },
      "params": {
        "R": 0.047275424003601074,
        "X": 0.12582650780677795,
        "G": 0.0,
        "B": 0.004252884536981583
      },
      "extension": {
        "length": 15686.459725341798,
        "rating": 61.570435762405396
      }
    },
    {
      "class": "Branch",
      "id": "branch_56108_56957_1",
      "ports": {
        "bus1": 56108,
        "bus2": 56957
      },
      "params": {
        "R": 0.07354073971509933,
        "X": 0.14079217612743378,
        "G": 0.0,
        "B": 0.007900126278400421
      },
      "extension": {
        "length": 24621.852318969726,
        "rating": 51.701825857162476
      }
    },
    {
      "class": "Branch",
      "id": "branch_56109_56113_1",
      "ports": {
        "bus1": 56113,
        "bus2": 56109
      },
      "params": {
        "R": 0.014669183641672134,
        "X": 0.042248766869306564,
        "G": 0.0,
        "B": 0.001185532775707543
      },
      "extension": {
        "length": 5394.429381225586,
        "rating": 50.93169808387756
      }
    },
    {
      "class": "Branch",
      "id": "branch_56109_56222_1",
      "ports": {
        "bus1": 56222,
        "bus2": 56109
      },
      "params": {
        "R": 0.05470271036028862,
        "X": 0.13123030960559845,
        "G": 0.0,
        "B": 0.005267435684800148
      },
      "extension": {
        "length": 18452.842031250002,
        "rating": 63.13343644142151
      }
    },
    {
      "class": "Branch",
      "id": "branch_56110_56111_1",
      "ports": {
        "bus1": 56111,
        "bus2": 56110
      },
      "params": {
        "R": 0.007016999181360006,
        "X": 0.18523521721363068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56110_56112_1",
      "ports": {
        "bus1": 56110,
        "bus2": 56112
      },
      "params": {
        "R": 0.0002745339588727802,
        "X": 0.001148698851466179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56110_56738_1",
      "ports": {
        "bus1": 56738,
        "bus2": 56110
      },
      "params": {
        "R": 0.004696973133832216,
        "X": 0.029568098485469818,
        "G": 0.0,
        "B": 0.023627521470189095
      },
      "extension": {
        "length": 19881.019415039063,
        "rating": 282.11371898651123
      }
    },
    {
      "class": "Branch",
      "id": "branch_56111_56113_1",
      "ports": {
        "bus1": 56113,
        "bus2": 56111
      },
      "params": {
        "R": 0.014899802394211292,
        "X": 0.04794696718454361,
        "G": 0.0,
        "B": 0.0035259868018329144
      },
      "extension": {
        "length": 8773.108499267579,
        "rating": 60.44607162475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_56113_56114_1",
      "ports": {
        "bus1": 56113,
        "bus2": 56114
      },
      "params": {
        "R": 0.00027420331025496125,
        "X": 0.0011126784374937415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56115_56116_1",
      "ports": {
        "bus1": 56116,
        "bus2": 56115
      },
      "params": {
        "R": 0.005969527643173933,
        "X": 0.15277919173240662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56115_56117_1",
      "ports": {
        "bus1": 56115,
        "bus2": 56117
      },
      "params": {
        "R": 0.0002480400144122541,
        "X": 0.0011157585540786386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56115_56118_1",
      "ports": {
        "bus1": 56118,
        "bus2": 56115
      },
      "params": {
        "R": 0.009961072355508804,
        "X": 0.061036910861730576,
        "G": 0.0,
        "B": 0.02715485543012619
      },
      "extension": {
        "length": 27586.583215576175,
        "rating": 256.56354427337646
      }
    },
    {
      "class": "Branch",
      "id": "branch_56115_56738_1",
      "ports": {
        "bus1": 56738,
        "bus2": 56115
      },
      "params": {
        "R": 0.00587955117225647,
        "X": 0.03364798054099083,
        "G": 0.0,
        "B": 0.019068514928221703
      },
      "extension": {
        "length": 17460.824350341798,
        "rating": 274.8566150665283
      }
    },
    {
      "class": "Branch",
      "id": "branch_56118_56119_1",
      "ports": {
        "bus1": 56119,
        "bus2": 56118
      },
      "params": {
        "R": 0.00442678714171052,
        "X": 0.15058478713035583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56118_56120_1",
      "ports": {
        "bus1": 56118,
        "bus2": 56120
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56119_56121_1",
      "ports": {
        "bus1": 56121,
        "bus2": 56119
      },
      "params": {
        "R": 0.021030927076935768,
        "X": 0.056902822107076645,
        "G": 0.0,
        "B": 0.0037850285880267616
      },
      "extension": {
        "length": 11236.372074645997,
        "rating": 46.023938059806824
      }
    },
    {
      "class": "Branch",
      "id": "branch_56119_56123_1",
      "ports": {
        "bus1": 56119,
        "bus2": 56123
      },
      "params": {
        "R": 0.04529079794883728,
        "X": 0.12638597190380096,
        "G": 0.0,
        "B": 0.006124368868768215
      },
      "extension": {
        "length": 20039.460395141603,
        "rating": 65.83968997001648
      }
    },
    {
      "class": "Branch",
      "id": "branch_56122_56853_1",
      "ports": {
        "bus1": 56122,
        "bus2": 56853
      },
      "params": {
        "R": 0.013481236062943935,
        "X": 0.0407152883708477,
        "G": 0.0,
        "B": 0.0014460841193795204
      },
      "extension": {
        "length": 5682.464195251465,
        "rating": 63.9134407043457
      }
    },
    {
      "class": "Branch",
      "id": "branch_56122_56996_1",
      "ports": {
        "bus1": 56122,
        "bus2": 56996
      },
      "params": {
        "R": 0.05667675659060478,
        "X": 0.1592741757631302,
        "G": 0.0,
        "B": 0.00582166574895382
      },
      "extension": {
        "length": 21486.01382006836,
        "rating": 54.88971471786499
      }
    },
    {
      "class": "Branch",
      "id": "branch_56123_56996_1",
      "ports": {
        "bus1": 56123,
        "bus2": 56996
      },
      "params": {
        "R": 0.07573183625936508,
        "X": 0.1530081331729889,
        "G": 0.0,
        "B": 0.003997665364295244
      },
      "extension": {
        "length": 17947.797881835937,
        "rating": 62.418198585510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_56124_56829_1",
      "ports": {
        "bus1": 56124,
        "bus2": 56829
      },
      "params": {
        "R": 0.04613794386386871,
        "X": 0.11306805908679962,
        "G": 0.0,
        "B": 0.005898682400584221
      },
      "extension": {
        "length": 19172.844269165038,
        "rating": 54.83509302139282
      }
    },
    {
      "class": "Branch",
      "id": "branch_56124_56959_1",
      "ports": {
        "bus1": 56959,
        "bus2": 56124
      },
      "params": {
        "R": 0.027358463034033775,
        "X": 0.06480377167463303,
        "G": 0.0,
        "B": 0.007124993018805981
      },
      "extension": {
        "length": 14897.743402587892,
        "rating": 46.749889850616455
      }
    },
    {
      "class": "Branch",
      "id": "branch_56125_56126_1",
      "ports": {
        "bus1": 56125,
        "bus2": 56126
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56127_56702_1",
      "ports": {
        "bus1": 56127,
        "bus2": 56702
      },
      "params": {
        "R": 0.006412664894014597,
        "X": 0.041964154690504074,
        "G": 0.0,
        "B": 0.0943947434425354
      },
      "extension": {
        "length": 41748.27508081055,
        "rating": 289.82810974121094
      }
    },
    {
      "class": "Branch",
      "id": "branch_56128_56130_1",
      "ports": {
        "bus1": 56130,
        "bus2": 56128
      },
      "params": {
        "R": 0.06662426888942719,
        "X": 0.16744180023670197,
        "G": 0.0,
        "B": 0.005660785362124443
      },
      "extension": {
        "length": 23276.613454101564,
        "rating": 59.213078022003174
      }
    },
    {
      "class": "Branch",
      "id": "branch_56128_56132_1",
      "ports": {
        "bus1": 56132,
        "bus2": 56128
      },
      "params": {
        "R": 0.061506208032369614,
        "X": 0.16071514785289764,
        "G": 0.0,
        "B": 0.004270383156836033
      },
      "extension": {
        "length": 19393.157240112305,
        "rating": 62.50526309013367
      }
    },
    {
      "class": "Branch",
      "id": "branch_56129_56130_1",
      "ports": {
        "bus1": 56130,
        "bus2": 56129
      },
      "params": {
        "R": 0.02998997643589973,
        "X": 0.07072540372610092,
        "G": 0.0,
        "B": 0.004961894825100899
      },
      "extension": {
        "length": 13868.583802734376,
        "rating": 66.26490354537964
      }
    },
    {
      "class": "Branch",
      "id": "branch_56129_56783_1",
      "ports": {
        "bus1": 56783,
        "bus2": 56129
      },
      "params": {
        "R": 0.03390824422240257,
        "X": 0.08441498130559923,
        "G": 0.0,
        "B": 0.005322047043591738
      },
      "extension": {
        "length": 14094.139616455079,
        "rating": 66.29294753074646
      }
    },
    {
      "class": "Branch",
      "id": "branch_56131_56178_1",
      "ports": {
        "bus1": 56178,
        "bus2": 56131
      },
      "params": {
        "R": 0.05468173325061798,
        "X": 0.142441064119339,
        "G": 0.0,
        "B": 0.004059612285345793
      },
      "extension": {
        "length": 16306.814185180665,
        "rating": 60.89717745780945
      }
    },
    {
      "class": "Branch",
      "id": "branch_56131_56783_1",
      "ports": {
        "bus1": 56131,
        "bus2": 56783
      },
      "params": {
        "R": 0.03707104176282883,
        "X": 0.07230213284492493,
        "G": 0.0,
        "B": 0.009615087881684303
      },
      "extension": {
        "length": 19196.97423815918,
        "rating": 57.36106634140015
      }
    },
    {
      "class": "Branch",
      "id": "branch_56132_56134_1",
      "ports": {
        "bus1": 56134,
        "bus2": 56132
      },
      "params": {
        "R": 0.02869243547320366,
        "X": 0.06189251691102981,
        "G": 0.0,
        "B": 0.0035182549618184566
      },
      "extension": {
        "length": 10557.889744262695,
        "rating": 70.27750015258789
      }
    },
    {
      "class": "Branch",
      "id": "branch_56133_56134_1",
      "ports": {
        "bus1": 56134,
        "bus2": 56133
      },
      "params": {
        "R": 0.006156304385513067,
        "X": 0.17686645686626434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56133_56135_1",
      "ports": {
        "bus1": 56133,
        "bus2": 56135
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56133_56787_1",
      "ports": {
        "bus1": 56133,
        "bus2": 56787
      },
      "params": {
        "R": 0.004818048793822527,
        "X": 0.032081857323646545,
        "G": 0.0,
        "B": 0.028763562440872192
      },
      "extension": {
        "length": 21392.018673706054,
        "rating": 237.27965354919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_56133_56906_1",
      "ports": {
        "bus1": 56906,
        "bus2": 56133
      },
      "params": {
        "R": 0.0067609460093081,
        "X": 0.040909018367528915,
        "G": 0.0,
        "B": 0.024225721135735512
      },
      "extension": {
        "length": 23798.03841760254,
        "rating": 223.9593267440796
      }
    },
    {
      "class": "Branch",
      "id": "branch_56136_56137_1",
      "ports": {
        "bus1": 56136,
        "bus2": 56137
      },
      "params": {
        "R": 0.00022746760805603117,
        "X": 0.0010848132660612464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56136_56141_1",
      "ports": {
        "bus1": 56141,
        "bus2": 56136
      },
      "params": {
        "R": 0.025210611522197723,
        "X": 0.06539269536733627,
        "G": 0.0,
        "B": 0.0019637588411569595
      },
      "extension": {
        "length": 7543.558270568848,
        "rating": 55.45390844345093
      }
    },
    {
      "class": "Branch",
      "id": "branch_56136_56145_1",
      "ports": {
        "bus1": 56136,
        "bus2": 56145
      },
      "params": {
        "R": 0.04145690053701401,
        "X": 0.09410689026117323,
        "G": 0.0,
        "B": 0.004818727727979422
      },
      "extension": {
        "length": 14872.172265747071,
        "rating": 62.033164501190186
      }
    },
    {
      "class": "Branch",
      "id": "branch_56136_56715_1",
      "ports": {
        "bus1": 56136,
        "bus2": 56715
      },
      "params": {
        "R": 0.009637844748795033,
        "X": 0.02776878699660301,
        "G": 0.0,
        "B": 0.0012342989211902022
      },
      "extension": {
        "length": 4402.783503204346,
        "rating": 67.37832427024841
      }
    },
    {
      "class": "Branch",
      "id": "branch_56138_56139_1",
      "ports": {
        "bus1": 56138,
        "bus2": 56139
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56138_56241_1",
      "ports": {
        "bus1": 56138,
        "bus2": 56241
      },
      "params": {
        "R": 0.004927345085889101,
        "X": 0.03516941890120506,
        "G": 0.0,
        "B": 0.030831661075353622
      },
      "extension": {
        "length": 21492.685552368166,
        "rating": 274.72190856933594
      }
    },
    {
      "class": "Branch",
      "id": "branch_56138_56719_1",
      "ports": {
        "bus1": 56719,
        "bus2": 56138
      },
      "params": {
        "R": 0.0014525916194543242,
        "X": 0.010584562085568905,
        "G": 0.0,
        "B": 0.011227546259760857
      },
      "extension": {
        "length": 7563.5581195678715,
        "rating": 211.11578941345215
      }
    },
    {
      "class": "Branch",
      "id": "branch_56138_56924_1",
      "ports": {
        "bus1": 56924,
        "bus2": 56138
      },
      "params": {
        "R": 0.002611406845971942,
        "X": 0.016572510823607445,
        "G": 0.0,
        "B": 0.04502501338720322
      },
      "extension": {
        "length": 19472.80977355957,
        "rating": 286.6612434387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_56140_56143_1",
      "ports": {
        "bus1": 56140,
        "bus2": 56143
      },
      "params": {
        "R": 0.006395294331014156,
        "X": 0.1724880337715149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56140_56144_1",
      "ports": {
        "bus1": 56140,
        "bus2": 56144
      },
      "params": {
        "R": 0.00025219214148819447,
        "X": 0.0010464362567290664,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56141_56143_1",
      "ports": {
        "bus1": 56141,
        "bus2": 56143
      },
      "params": {
        "R": -0.0023233320098370314,
        "X": -0.06266278773546219,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56142_56143_1",
      "ports": {
        "bus1": 56142,
        "bus2": 56143
      },
      "params": {
        "R": 0.021258633583784103,
        "X": 0.5733683705329895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56144_56719_1",
      "ports": {
        "bus1": 56144,
        "bus2": 56719
      },
      "params": {
        "R": 0.002001221291720867,
        "X": 0.010969403199851513,
        "G": 0.0,
        "B": 0.02282889373600483
      },
      "extension": {
        "length": 10462.63530267334,
        "rating": 277.587366104126
      }
    },
    {
      "class": "Branch",
      "id": "branch_56145_56244_1",
      "ports": {
        "bus1": 56145,
        "bus2": 56244
      },
      "params": {
        "R": 0.050013232976198196,
        "X": 0.10033353418111801,
        "G": 0.0,
        "B": 0.0030843710992485285
      },
      "extension": {
        "length": 12880.665546020507,
        "rating": 43.52231323719025
      }
    },
    {
      "class": "Branch",
      "id": "branch_56146_56147_1",
      "ports": {
        "bus1": 56147,
        "bus2": 56146
      },
      "params": {
        "R": 0.004334644414484501,
        "X": 0.159181147813797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56146_56148_1",
      "ports": {
        "bus1": 56146,
        "bus2": 56148
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56146_56160_1",
      "ports": {
        "bus1": 56160,
        "bus2": 56146
      },
      "params": {
        "R": 0.005008527543395758,
        "X": 0.03216094151139259,
        "G": 0.0,
        "B": 0.06437341868877411
      },
      "extension": {
        "length": 30170.18737573242,
        "rating": 278.5639524459839
      }
    },
    {
      "class": "Branch",
      "id": "branch_56147_56154_1",
      "ports": {
        "bus1": 56147,
        "bus2": 56154
      },
      "params": {
        "R": 0.05895338580012321,
        "X": 0.14780955016613007,
        "G": 0.0,
        "B": 0.0074326880276203156
      },
      "extension": {
        "length": 24618.57400744629,
        "rating": 57.301002740859985
      }
    },
    {
      "class": "Branch",
      "id": "branch_56147_56157_1",
      "ports": {
        "bus1": 56157,
        "bus2": 56147
      },
      "params": {
        "R": 0.049101978540420525,
        "X": 0.10838668048381805,
        "G": 0.0,
        "B": 0.0027751820161938667
      },
      "extension": {
        "length": 13013.696542236328,
        "rating": 53.48278284072876
      }
    },
    {
      "class": "Branch",
      "id": "branch_56147_56158_1",
      "ports": {
        "bus1": 56158,
        "bus2": 56147
      },
      "params": {
        "R": 0.036017950624227524,
        "X": 0.06570737063884735,
        "G": 0.0,
        "B": 0.0069077908992767325
      },
      "extension": {
        "length": 15335.859962768554,
        "rating": 52.379006147384644
      }
    },
    {
      "class": "Branch",
      "id": "branch_56149_56151_1",
      "ports": {
        "bus1": 56151,
        "bus2": 56149
      },
      "params": {
        "R": 0.04497358947992325,
        "X": 0.11098096519708633,
        "G": 0.0,
        "B": 0.0025314560625702143
      },
      "extension": {
        "length": 11818.708250427246,
        "rating": 67.88678765296936
      }
    },
    {
      "class": "Branch",
      "id": "branch_56149_56245_1",
      "ports": {
        "bus1": 56149,
        "bus2": 56245
      },
      "params": {
        "R": 0.09322094172239305,
        "X": 0.1832930147647858,
        "G": 0.0,
        "B": 0.01899001933634281
      },
      "extension": {
        "length": 39882.06555029297,
        "rating": 65.99249243736267
      }
    },
    {
      "class": "Branch",
      "id": "branch_56150_56151_1",
      "ports": {
        "bus1": 56151,
        "bus2": 56150
      },
      "params": {
        "R": 0.00333489291369915,
        "X": 0.12642544507980347,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56150_56152_1",
      "ports": {
        "bus1": 56150,
        "bus2": 56152
      },
      "params": {
        "R": 0.00026915190392173827,
        "X": 0.001155060133896768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56153_56154_1",
      "ports": {
        "bus1": 56153,
        "bus2": 56154
      },
      "params": {
        "R": 0.00027438130928203464,
        "X": 0.0010138890938833356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56155_56156_1",
      "ports": {
        "bus1": 56155,
        "bus2": 56156
      },
      "params": {
        "R": 0.00021879270207136872,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56155_56157_1",
      "ports": {
        "bus1": 56155,
        "bus2": 56157
      },
      "params": {
        "R": 0.037705712020397186,
        "X": 0.0761670246720314,
        "G": 0.0,
        "B": 0.005819201469421388
      },
      "extension": {
        "length": 15348.150561401368,
        "rating": 57.850801944732666
      }
    },
    {
      "class": "Branch",
      "id": "branch_56159_56228_1",
      "ports": {
        "bus1": 56159,
        "bus2": 56228
      },
      "params": {
        "R": 0.030735347419977188,
        "X": 0.07214708626270294,
        "G": 0.0,
        "B": 0.008388442918658257
      },
      "extension": {
        "length": 17158.877432006837,
        "rating": 48.854780197143555
      }
    },
    {
      "class": "Branch",
      "id": "branch_56160_56225_1",
      "ports": {
        "bus1": 56225,
        "bus2": 56160
      },
      "params": {
        "R": 0.009213944897055626,
        "X": 0.04755374416708946,
        "G": 0.0,
        "B": 0.08494269847869873
      },
      "extension": {
        "length": 48468.322571044926,
        "rating": 244.03622150421143
      }
    },
    {
      "class": "Branch",
      "id": "branch_56162_56700_1",
      "ports": {
        "bus1": 56162,
        "bus2": 56700
      },
      "params": {
        "R": 0.030183592811226845,
        "X": 0.07680965960025787,
        "G": 0.0,
        "B": 0.001997676445171237
      },
      "extension": {
        "length": 8961.573042114258,
        "rating": 48.24060797691345
      }
    },
    {
      "class": "Branch",
      "id": "branch_56162_56884_1",
      "ports": {
        "bus1": 56162,
        "bus2": 56884
      },
      "params": {
        "R": 0.06203197315335274,
        "X": 0.14115458726882935,
        "G": 0.0,
        "B": 0.00532847223803401
      },
      "extension": {
        "length": 18485.40567150879,
        "rating": 59.307003021240234
      }
    },
    {
      "class": "Branch",
      "id": "branch_56164_56165_1",
      "ports": {
        "bus1": 56164,
        "bus2": 56165
      },
      "params": {
        "R": 0.022926671430468556,
        "X": 0.07233355194330215,
        "G": 0.0,
        "B": 0.0029232657980173826
      },
      "extension": {
        "length": 10574.99114227295,
        "rating": 60.14436483383179
      }
    },
    {
      "class": "Branch",
      "id": "branch_56164_56170_1",
      "ports": {
        "bus1": 56170,
        "bus2": 56164
      },
      "params": {
        "R": 0.034045953303575516,
        "X": 0.11437954008579253,
        "G": 0.0,
        "B": 0.006428977940231562
      },
      "extension": {
        "length": 19081.636301513674,
        "rating": 57.575905323028564
      }
    },
    {
      "class": "Branch",
      "id": "branch_56165_56169_1",
      "ports": {
        "bus1": 56169,
        "bus2": 56165
      },
      "params": {
        "R": 0.025757960975170135,
        "X": 0.07504373788833618,
        "G": 0.0,
        "B": 0.014912291429936886
      },
      "extension": {
        "length": 22805.133628051757,
        "rating": 64.39247727394104
      }
    },
    {
      "class": "Branch",
      "id": "branch_56166_56167_1",
      "ports": {
        "bus1": 56167,
        "bus2": 56166
      },
      "params": {
        "R": 0.005217304453253746,
        "X": 0.14976359903812408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56166_56168_1",
      "ports": {
        "bus1": 56166,
        "bus2": 56168
      },
      "params": {
        "R": 0.000228092452744022,
        "X": 0.0010620387038215995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56166_59745_1",
      "ports": {
        "bus1": 56166,
        "bus2": 59745
      },
      "params": {
        "R": 0.014808605425059795,
        "X": 0.08693649619817734,
        "G": 0.0,
        "B": 0.05843222886323929
      },
      "extension": {
        "length": 52387.12960400391,
        "rating": 314.0693187713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_56167_56170_1",
      "ports": {
        "bus1": 56167,
        "bus2": 56170
      },
      "params": {
        "R": 0.044113900512456894,
        "X": 0.12521956861019135,
        "G": 0.0,
        "B": 0.002538799773901701
      },
      "extension": {
        "length": 12942.11853918457,
        "rating": 53.80783677101135
      }
    },
    {
      "class": "Branch",
      "id": "branch_56169_59341_1",
      "ports": {
        "bus1": 59341,
        "bus2": 56169
      },
      "params": {
        "R": 0.02684064768254757,
        "X": 0.07541108131408691,
        "G": 0.0,
        "B": 0.0020419524516910315
      },
      "extension": {
        "length": 9153.035029907227,
        "rating": 87.85700798034668
      }
    },
    {
      "class": "Branch",
      "id": "branch_56171_56172_1",
      "ports": {
        "bus1": 56171,
        "bus2": 56172
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56172_56178_1",
      "ports": {
        "bus1": 56172,
        "bus2": 56178
      },
      "params": {
        "R": 0.05141584202647209,
        "X": 0.1342068314552307,
        "G": 0.0,
        "B": 0.006012451369315386
      },
      "extension": {
        "length": 21302.87039428711,
        "rating": 53.962939977645874
      }
    },
    {
      "class": "Branch",
      "id": "branch_56172_56725_1",
      "ports": {
        "bus1": 56172,
        "bus2": 56725
      },
      "params": {
        "R": 0.029115928336977962,
        "X": 0.07639694958925247,
        "G": 0.0,
        "B": 0.007621369790285826
      },
      "extension": {
        "length": 17152.672275878907,
        "rating": 56.666672229766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_56173_56177_1",
      "ports": {
        "bus1": 56173,
        "bus2": 56177
      },
      "params": {
        "R": 0.024196941405534744,
        "X": 0.06269676238298416,
        "G": 0.0,
        "B": 0.0016785890329629183
      },
      "extension": {
        "length": 7559.691216064453,
        "rating": 65.13020992279053
      }
    },
    {
      "class": "Branch",
      "id": "branch_56173_56178_1",
      "ports": {
        "bus1": 56178,
        "bus2": 56173
      },
      "params": {
        "R": 0.024540374055504795,
        "X": 0.07143982499837875,
        "G": 0.0,
        "B": 0.010096456855535507
      },
      "extension": {
        "length": 18697.895817626955,
        "rating": 60.63779592514038
      }
    },
    {
      "class": "Branch",
      "id": "branch_56174_56175_1",
      "ports": {
        "bus1": 56175,
        "bus2": 56174
      },
      "params": {
        "R": 0.0036205726210027933,
        "X": 0.127925843000412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56174_56176_1",
      "ports": {
        "bus1": 56174,
        "bus2": 56176
      },
      "params": {
        "R": 0.0002165970508940518,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56175_56177_1",
      "ports": {
        "bus1": 56177,
        "bus2": 56175
      },
      "params": {
        "R": 0.012447178363800049,
        "X": 0.026651727035641667,
        "G": 0.0,
        "B": 0.005546421743929386
      },
      "extension": {
        "length": 9382.500721252442,
        "rating": 69.33566927909851
      }
    },
    {
      "class": "Branch",
      "id": "branch_56176_56787_1",
      "ports": {
        "bus1": 56176,
        "bus2": 56787
      },
      "params": {
        "R": 0.009532530792057514,
        "X": 0.05313862860202789,
        "G": 0.0,
        "B": 0.053139086812734604
      },
      "extension": {
        "length": 39903.813525146485,
        "rating": 259.80401039123535
      }
    },
    {
      "class": "Branch",
      "id": "branch_56180_56183_1",
      "ports": {
        "bus1": 56180,
        "bus2": 56183
      },
      "params": {
        "R": -0.0004421677440404892,
        "X": -0.009321346879005432,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56180_56184_1",
      "ports": {
        "bus1": 56180,
        "bus2": 56184
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56180_56185_1",
      "ports": {
        "bus1": 56180,
        "bus2": 56185
      },
      "params": {
        "R": 0.00021054579701740295,
        "X": 0.001151552191004157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56181_56183_1",
      "ports": {
        "bus1": 56181,
        "bus2": 56183
      },
      "params": {
        "R": 0.008273938670754433,
        "X": 0.17442303895950317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56182_56183_1",
      "ports": {
        "bus1": 56182,
        "bus2": 56183
      },
      "params": {
        "R": 0.008273938670754433,
        "X": 0.17442303895950317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56187_56190_1",
      "ports": {
        "bus1": 56187,
        "bus2": 56190
      },
      "params": {
        "R": 0.005799982696771622,
        "X": 0.2190636247396469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56187_56191_1",
      "ports": {
        "bus1": 56187,
        "bus2": 56191
      },
      "params": {
        "R": 0.0002244821225758642,
        "X": 0.0011062223929911852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56187_56869_1",
      "ports": {
        "bus1": 56187,
        "bus2": 56869
      },
      "params": {
        "R": 0.0105255376547575,
        "X": 0.06466802954673767,
        "G": 0.0,
        "B": 0.01580631732940674
      },
      "extension": {
        "length": 22265.42778039551,
        "rating": 244.72157955169678
      }
    },
    {
      "class": "Branch",
      "id": "branch_56188_56190_1",
      "ports": {
        "bus1": 56188,
        "bus2": 56190
      },
      "params": {
        "R": -0.0027388231828808784,
        "X": -0.10344453155994415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56188_56192_1",
      "ports": {
        "bus1": 56188,
        "bus2": 56192
      },
      "params": {
        "R": 0.03340473771095276,
        "X": 0.07833357155323029,
        "G": 0.0,
        "B": 0.004820038564503193
      },
      "extension": {
        "length": 14646.02248828125,
        "rating": 71.1787760257721
      }
    },
    {
      "class": "Branch",
      "id": "branch_56189_56190_1",
      "ports": {
        "bus1": 56189,
        "bus2": 56190
      },
      "params": {
        "R": 0.017928600311279297,
        "X": 0.6771579384803772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56193_56194_1",
      "ports": {
        "bus1": 56193,
        "bus2": 56194
      },
      "params": {
        "R": 0.0002854774647857994,
        "X": 0.0010498428018763661,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56193_56196_1",
      "ports": {
        "bus1": 56193,
        "bus2": 56196
      },
      "params": {
        "R": 0.023947028443217274,
        "X": 0.05585047975182533,
        "G": 0.0,
        "B": 0.002522573573514819
      },
      "extension": {
        "length": 8423.001404296876,
        "rating": 62.06177473068237
      }
    },
    {
      "class": "Branch",
      "id": "branch_56195_56196_1",
      "ports": {
        "bus1": 56196,
        "bus2": 56195
      },
      "params": {
        "R": 0.003578504314646125,
        "X": 0.13714584708213806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56195_56197_1",
      "ports": {
        "bus1": 56195,
        "bus2": 56197
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56195_56989_1",
      "ports": {
        "bus1": 56195,
        "bus2": 56989
      },
      "params": {
        "R": 0.00784174632281065,
        "X": 0.046671777963638306,
        "G": 0.0,
        "B": 0.1000785380601883
      },
      "extension": {
        "length": 47461.33454809571,
        "rating": 254.37538623809814
      }
    },
    {
      "class": "Branch",
      "id": "branch_56198_56199_1",
      "ports": {
        "bus1": 56199,
        "bus2": 56198
      },
      "params": {
        "R": 0.0028423622716218233,
        "X": 0.09759952872991562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56198_56200_1",
      "ports": {
        "bus1": 56198,
        "bus2": 56200
      },
      "params": {
        "R": 0.0002596698177512735,
        "X": 0.0011318979086354375,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56198_56206_1",
      "ports": {
        "bus1": 56206,
        "bus2": 56198
      },
      "params": {
        "R": 0.004344025161117315,
        "X": 0.024957096204161644,
        "G": 0.0,
        "B": 0.022235170006752014
      },
      "extension": {
        "length": 16960.74985107422,
        "rating": 260.8579397201538
      }
    },
    {
      "class": "Branch",
      "id": "branch_56198_56210_1",
      "ports": {
        "bus1": 56198,
        "bus2": 56210
      },
      "params": {
        "R": 0.004422890022397041,
        "X": 0.02536916360259056,
        "G": 0.0,
        "B": 0.026735924184322357
      },
      "extension": {
        "length": 17729.89606604004,
        "rating": 245.5928087234497
      }
    },
    {
      "class": "Branch",
      "id": "branch_56201_56202_1",
      "ports": {
        "bus1": 56201,
        "bus2": 56202
      },
      "params": {
        "R": 0.0002029936295002699,
        "X": 0.0010576409986242652,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56201_56205_1",
      "ports": {
        "bus1": 56205,
        "bus2": 56201
      },
      "params": {
        "R": 0.026127494871616364,
        "X": 0.0798725113272667,
        "G": 0.0,
        "B": 0.00403549475595355
      },
      "extension": {
        "length": 10964.740329162598,
        "rating": 60.24894118309021
      }
    },
    {
      "class": "Branch",
      "id": "branch_56201_56218_1",
      "ports": {
        "bus1": 56218,
        "bus2": 56201
      },
      "params": {
        "R": 0.026023024693131447,
        "X": 0.06501718610525131,
        "G": 0.0,
        "B": 0.003314122324809432
      },
      "extension": {
        "length": 10172.091874328613,
        "rating": 46.81064486503601
      }
    },
    {
      "class": "Branch",
      "id": "branch_56203_56204_1",
      "ports": {
        "bus1": 56204,
        "bus2": 56203
      },
      "params": {
        "R": 0.00023732392583042383,
        "X": 0.01608963869512081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56203_56207_1",
      "ports": {
        "bus1": 56203,
        "bus2": 56207
      },
      "params": {
        "R": 0.0002067170717054978,
        "X": 0.001038497081026435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56204_56205_1",
      "ports": {
        "bus1": 56205,
        "bus2": 56204
      },
      "params": {
        "R": 0.0038557446096092463,
        "X": 0.146177276968956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56204_56206_1",
      "ports": {
        "bus1": 56204,
        "bus2": 56206
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56205_56209_1",
      "ports": {
        "bus1": 56205,
        "bus2": 56209
      },
      "params": {
        "R": 0.044058524072170265,
        "X": 0.10595472157001495,
        "G": 0.0,
        "B": 0.007700755260884761
      },
      "extension": {
        "length": 21563.454721069338,
        "rating": 62.20933198928833
      }
    },
    {
      "class": "Branch",
      "id": "branch_56208_56209_1",
      "ports": {
        "bus1": 56208,
        "bus2": 56209
      },
      "params": {
        "R": 0.033665623515844345,
        "X": 0.05340644717216492,
        "G": 0.0,
        "B": 0.002360762795433402
      },
      "extension": {
        "length": 8479.499327819825,
        "rating": 61.501216888427734
      }
    },
    {
      "class": "Branch",
      "id": "branch_56208_56211_1",
      "ports": {
        "bus1": 56208,
        "bus2": 56211
      },
      "params": {
        "R": 0.010346549563109875,
        "X": 0.0289806704968214,
        "G": 0.0,
        "B": 0.0014495298964902759
      },
      "extension": {
        "length": 4574.718357330323,
        "rating": 67.04869866371155
      }
    },
    {
      "class": "Branch",
      "id": "branch_56210_56211_1",
      "ports": {
        "bus1": 56211,
        "bus2": 56210
      },
      "params": {
        "R": 0.004085706081241369,
        "X": 0.13381549715995789,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56210_56212_1",
      "ports": {
        "bus1": 56210,
        "bus2": 56212
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56210_56217_1",
      "ports": {
        "bus1": 56210,
        "bus2": 56217
      },
      "params": {
        "R": 0.004020757507532835,
        "X": 0.025162294507026672,
        "G": 0.0,
        "B": 0.020127180963754654
      },
      "extension": {
        "length": 15193.21043737793,
        "rating": 215.2470827102661
      }
    },
    {
      "class": "Branch",
      "id": "branch_56213_56216_1",
      "ports": {
        "bus1": 56213,
        "bus2": 56216
      },
      "params": {
        "R": 0.003990679048001766,
        "X": 0.1289176344871521,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56213_56217_1",
      "ports": {
        "bus1": 56213,
        "bus2": 56217
      },
      "params": {
        "R": 0.00023261900059878826,
        "X": 0.0010731709189713001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56214_56216_1",
      "ports": {
        "bus1": 56214,
        "bus2": 56216
      },
      "params": {
        "R": 0.0010522704105824232,
        "X": 0.03399323672056198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56214_56220_1",
      "ports": {
        "bus1": 56214,
        "bus2": 56220
      },
      "params": {
        "R": 0.010747312568128109,
        "X": 0.02334295399487019,
        "G": 0.0,
        "B": 0.0008777115726843476
      },
      "extension": {
        "length": 3277.381824371338,
        "rating": 53.045397996902466
      }
    },
    {
      "class": "Branch",
      "id": "branch_56215_56216_1",
      "ports": {
        "bus1": 56215,
        "bus2": 56216
      },
      "params": {
        "R": 0.026043912395834923,
        "X": 0.8413402438163757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56218_56219_1",
      "ports": {
        "bus1": 56218,
        "bus2": 56219
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56218_56220_1",
      "ports": {
        "bus1": 56218,
        "bus2": 56220
      },
      "params": {
        "R": 0.013832015916705132,
        "X": 0.024757830426096916,
        "G": 0.0,
        "B": 0.0023037891369313
      },
      "extension": {
        "length": 5455.342511993408,
        "rating": 55.169397592544556
      }
    },
    {
      "class": "Branch",
      "id": "branch_56221_56223_1",
      "ports": {
        "bus1": 56221,
        "bus2": 56223
      },
      "params": {
        "R": 0.01555845607072115,
        "X": 0.036887913942337036,
        "G": 0.0,
        "B": 0.005823883693665266
      },
      "extension": {
        "length": 10750.564216186523,
        "rating": 55.67230582237244
      }
    },
    {
      "class": "Branch",
      "id": "branch_56222_56223_1",
      "ports": {
        "bus1": 56223,
        "bus2": 56222
      },
      "params": {
        "R": 0.03410131856799126,
        "X": 0.07166527956724167,
        "G": 0.0,
        "B": 0.005689438432455063
      },
      "extension": {
        "length": 13790.740786743165,
        "rating": 50.442349910736084
      }
    },
    {
      "class": "Branch",
      "id": "branch_56222_56736_1",
      "ports": {
        "bus1": 56222,
        "bus2": 56736
      },
      "params": {
        "R": 0.01779324747622013,
        "X": 0.042512807995080955,
        "G": 0.0,
        "B": 0.0025655264034867287
      },
      "extension": {
        "length": 7607.407070983887,
        "rating": 68.98258924484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_56223_56761_1",
      "ports": {
        "bus1": 56761,
        "bus2": 56223
      },
      "params": {
        "R": 0.04427583143115044,
        "X": 0.09780779480934143,
        "G": 0.0,
        "B": 0.0019294624216854572
      },
      "extension": {
        "length": 10553.621493164062,
        "rating": 62.61093616485596
      }
    },
    {
      "class": "Branch",
      "id": "branch_56224_56226_1",
      "ports": {
        "bus1": 56226,
        "bus2": 56224
      },
      "params": {
        "R": 0.04720205068588256,
        "X": 0.12074251472949983,
        "G": 0.0,
        "B": 0.0052239056676626205
      },
      "extension": {
        "length": 17989.270978271485,
        "rating": 65.21414518356323
      }
    },
    {
      "class": "Branch",
      "id": "branch_56225_56226_1",
      "ports": {
        "bus1": 56226,
        "bus2": 56225
      },
      "params": {
        "R": 0.004196175839751959,
        "X": 0.13096842169761658,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56225_56227_1",
      "ports": {
        "bus1": 56225,
        "bus2": 56227
      },
      "params": {
        "R": 0.00021766549616586417,
        "X": 0.0010675250086933374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56226_56228_1",
      "ports": {
        "bus1": 56228,
        "bus2": 56226
      },
      "params": {
        "R": 0.07691797614097595,
        "X": 0.1927645653486252,
        "G": 0.0,
        "B": 0.005915116984397174
      },
      "extension": {
        "length": 23181.843238769532,
        "rating": 53.467828035354614
      }
    },
    {
      "class": "Branch",
      "id": "branch_56229_56230_1",
      "ports": {
        "bus1": 56229,
        "bus2": 56230
      },
      "params": {
        "R": 0.00024736003251746297,
        "X": 0.0011436092900112271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56229_56972_1",
      "ports": {
        "bus1": 56972,
        "bus2": 56229
      },
      "params": {
        "R": 0.012207688763737679,
        "X": 0.05746685341000557,
        "G": 0.0,
        "B": 0.053321804851293564
      },
      "extension": {
        "length": 38102.187959472656,
        "rating": 270.2086925506592
      }
    },
    {
      "class": "Branch",
      "id": "branch_56231_56232_1",
      "ports": {
        "bus1": 56232,
        "bus2": 56231
      },
      "params": {
        "R": 0.003026349237188697,
        "X": 0.10112063586711884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56231_56233_1",
      "ports": {
        "bus1": 56231,
        "bus2": 56233
      },
      "params": {
        "R": 0.00025212878244929016,
        "X": 0.0010037715546786785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56232_56234_1",
      "ports": {
        "bus1": 56232,
        "bus2": 56234
      },
      "params": {
        "R": 0.013718653470277786,
        "X": 0.034756194800138474,
        "G": 0.0,
        "B": 0.004283362999558449
      },
      "extension": {
        "length": 8607.75712701416,
        "rating": 72.71384596824646
      }
    },
    {
      "class": "Branch",
      "id": "branch_56234_56235_1",
      "ports": {
        "bus1": 56234,
        "bus2": 56235
      },
      "params": {
        "R": 0.00024465154274366796,
        "X": 0.0011650918750092387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56234_56687_1",
      "ports": {
        "bus1": 56687,
        "bus2": 56234
      },
      "params": {
        "R": 0.05425266921520233,
        "X": 0.13454517722129822,
        "G": 0.0,
        "B": 0.011845218017697333
      },
      "extension": {
        "length": 28153.767944091796,
        "rating": 69.77640390396118
      }
    },
    {
      "class": "Branch",
      "id": "branch_56236_56237_1",
      "ports": {
        "bus1": 56237,
        "bus2": 56236
      },
      "params": {
        "R": 0.0053789024241268635,
        "X": 0.1452941596508026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56236_56238_1",
      "ports": {
        "bus1": 56236,
        "bus2": 56238
      },
      "params": {
        "R": 0.00023418660566676408,
        "X": 0.0011368055129423738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56238_57021_1",
      "ports": {
        "bus1": 56238,
        "bus2": 57021
      },
      "params": {
        "R": 0.010351136326789856,
        "X": 0.061107948422431946,
        "G": 0.0,
        "B": 0.06762479990720749
      },
      "extension": {
        "length": 48344.02913452149,
        "rating": 294.2478895187378
      }
    },
    {
      "class": "Branch",
      "id": "branch_56239_56240_1",
      "ports": {
        "bus1": 56240,
        "bus2": 56239
      },
      "params": {
        "R": 0.03096628375351429,
        "X": 0.08942475914955138,
        "G": 0.0,
        "B": 0.002798614790663123
      },
      "extension": {
        "length": 10537.154730834962,
        "rating": 56.559818983078
      }
    },
    {
      "class": "Branch",
      "id": "branch_56241_56242_1",
      "ports": {
        "bus1": 56242,
        "bus2": 56241
      },
      "params": {
        "R": 0.0030937951523810625,
        "X": 0.10489489138126373,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56241_56243_1",
      "ports": {
        "bus1": 56241,
        "bus2": 56243
      },
      "params": {
        "R": 0.00026170723140239716,
        "X": 0.0010934206657111645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56245_56246_1",
      "ports": {
        "bus1": 56245,
        "bus2": 56246
      },
      "params": {
        "R": 0.0002865224378183484,
        "X": 0.0011414885520935059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56247_56248_1",
      "ports": {
        "bus1": 56247,
        "bus2": 56248
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56247_56672_1",
      "ports": {
        "bus1": 56672,
        "bus2": 56247
      },
      "params": {
        "R": 0.06446933001279831,
        "X": 0.14493055641651154,
        "G": 0.0,
        "B": 0.006008628290146589
      },
      "extension": {
        "length": 21548.41838305664,
        "rating": 50.17405152320862
      }
    },
    {
      "class": "Branch",
      "id": "branch_56249_56250_1",
      "ports": {
        "bus1": 56249,
        "bus2": 56250
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56249_57014_1",
      "ports": {
        "bus1": 57014,
        "bus2": 56249
      },
      "params": {
        "R": 0.022478310391306877,
        "X": 0.06590871512889862,
        "G": 0.0,
        "B": 0.0011315082665532827
      },
      "extension": {
        "length": 6296.514121307373,
        "rating": 56.51260018348694
      }
    },
    {
      "class": "Branch",
      "id": "branch_56251_56254_1",
      "ports": {
        "bus1": 56251,
        "bus2": 56254
      },
      "params": {
        "R": -0.0003162296488881111,
        "X": -0.007973790168762207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56251_56255_1",
      "ports": {
        "bus1": 56251,
        "bus2": 56255
      },
      "params": {
        "R": 0.00027456009411253035,
        "X": 0.0010439319303259254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56251_56256_1",
      "ports": {
        "bus1": 56251,
        "bus2": 56256
      },
      "params": {
        "R": 0.0002845831331796944,
        "X": 0.0010222075507044792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56252_56254_1",
      "ports": {
        "bus1": 56252,
        "bus2": 56254
      },
      "params": {
        "R": 0.00934890378266573,
        "X": 0.23573407530784607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56253_56254_1",
      "ports": {
        "bus1": 56253,
        "bus2": 56254
      },
      "params": {
        "R": 0.00934890378266573,
        "X": 0.23573407530784607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56255_56404_1",
      "ports": {
        "bus1": 56255,
        "bus2": 56404
      },
      "params": {
        "R": 0.021188639104366302,
        "X": 0.04651881009340286,
        "G": 0.0,
        "B": 0.009653565473854542
      },
      "extension": {
        "length": 16028.754739013671,
        "rating": 74.3798315525055
      }
    },
    {
      "class": "Branch",
      "id": "branch_56255_57014_1",
      "ports": {
        "bus1": 56255,
        "bus2": 57014
      },
      "params": {
        "R": 0.022021742537617683,
        "X": 0.06596812605857849,
        "G": 0.0,
        "B": 0.0073371175676584235
      },
      "extension": {
        "length": 15673.654972045899,
        "rating": 75.91785192489624
      }
    },
    {
      "class": "Branch",
      "id": "branch_56257_56258_1",
      "ports": {
        "bus1": 56257,
        "bus2": 56258
      },
      "params": {
        "R": 0.0002613379037939012,
        "X": 0.0010397752048447728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56257_56277_1",
      "ports": {
        "bus1": 56277,
        "bus2": 56257
      },
      "params": {
        "R": 0.00963657721877098,
        "X": 0.0315280444920063,
        "G": 0.0,
        "B": 0.0021712162997573614
      },
      "extension": {
        "length": 5627.421252685547,
        "rating": 60.420215129852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_56257_56339_1",
      "ports": {
        "bus1": 56257,
        "bus2": 56339
      },
      "params": {
        "R": 0.009660700336098671,
        "X": 0.027140652760863304,
        "G": 0.0,
        "B": 0.003256105352193117
      },
      "extension": {
        "length": 6173.806122894287,
        "rating": 69.40718293190002
      }
    },
    {
      "class": "Branch",
      "id": "branch_56259_56260_1",
      "ports": {
        "bus1": 56259,
        "bus2": 56260
      },
      "params": {
        "R": 0.00029554235516116023,
        "X": 0.0010070522548630834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56259_56280_1",
      "ports": {
        "bus1": 56259,
        "bus2": 56280
      },
      "params": {
        "R": 0.004377033095806837,
        "X": 0.013024468906223774,
        "G": 0.0,
        "B": 0.00043991248821839696
      },
      "extension": {
        "length": 1800.42766204834,
        "rating": 46.59353494644165
      }
    },
    {
      "class": "Branch",
      "id": "branch_56259_56404_1",
      "ports": {
        "bus1": 56404,
        "bus2": 56259
      },
      "params": {
        "R": 0.0059278286062181,
        "X": 0.014490044675767422,
        "G": 0.0,
        "B": 0.015396584756672382
      },
      "extension": {
        "length": 10589.165695678712,
        "rating": 67.9255485534668
      }
    },
    {
      "class": "Branch",
      "id": "branch_56261_56262_1",
      "ports": {
        "bus1": 56261,
        "bus2": 56262
      },
      "params": {
        "R": 0.0002579892461653799,
        "X": 0.0011140935821458697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56261_56336_1",
      "ports": {
        "bus1": 56261,
        "bus2": 56336
      },
      "params": {
        "R": 0.01278018020093441,
        "X": 0.03008746914565563,
        "G": 0.0,
        "B": 0.0011724670184776187
      },
      "extension": {
        "length": 4379.388698638916,
        "rating": 55.943769216537476
      }
    },
    {
      "class": "Branch",
      "id": "branch_56263_56268_1",
      "ports": {
        "bus1": 56263,
        "bus2": 56268
      },
      "params": {
        "R": 0.02981635183095932,
        "X": 0.06600205600261688,
        "G": 0.0,
        "B": 0.002436824841424823
      },
      "extension": {
        "length": 9128.580452819824,
        "rating": 61.512380838394165
      }
    },
    {
      "class": "Branch",
      "id": "branch_56263_56326_1",
      "ports": {
        "bus1": 56263,
        "bus2": 56326
      },
      "params": {
        "R": 0.026107437908649445,
        "X": 0.06114396080374718,
        "G": 0.0,
        "B": 0.004408558364957571
      },
      "extension": {
        "length": 11797.941773803712,
        "rating": 70.42224407196045
      }
    },
    {
      "class": "Branch",
      "id": "branch_56263_56741_1",
      "ports": {
        "bus1": 56263,
        "bus2": 56741
      },
      "params": {
        "R": 0.013425398617982863,
        "X": 0.0320926234126091,
        "G": 0.0,
        "B": 0.018260370939970016
      },
      "extension": {
        "length": 18647.18481994629,
        "rating": 76.85827612876892
      }
    },
    {
      "class": "Branch",
      "id": "branch_56263_56741_2",
      "ports": {
        "bus1": 56263,
        "bus2": 56741
      },
      "params": {
        "R": 0.013425398617982863,
        "X": 0.0320926234126091,
        "G": 0.0,
        "B": 0.018260370939970016
      },
      "extension": {
        "length": 18647.18481994629,
        "rating": 76.85827612876892
      }
    },
    {
      "class": "Branch",
      "id": "branch_56264_56265_1",
      "ports": {
        "bus1": 56265,
        "bus2": 56264
      },
      "params": {
        "R": 0.0034215175546705723,
        "X": 0.11115977168083191,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56264_56266_1",
      "ports": {
        "bus1": 56264,
        "bus2": 56266
      },
      "params": {
        "R": 0.00027241415227763355,
        "X": 0.001018634415231645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56267_56270_1",
      "ports": {
        "bus1": 56270,
        "bus2": 56267
      },
      "params": {
        "R": 0.0032225640024989843,
        "X": 0.01730397716164589,
        "G": 0.0,
        "B": 0.014656850136816502
      },
      "extension": {
        "length": 10875.51377545166,
        "rating": 263.327693939209
      }
    },
    {
      "class": "Branch",
      "id": "branch_56267_56271_1",
      "ports": {
        "bus1": 56267,
        "bus2": 56271
      },
      "params": {
        "R": 0.004797843284904957,
        "X": 0.024936655536293983,
        "G": 0.0,
        "B": 0.024828432127833366
      },
      "extension": {
        "length": 17510.922966796876,
        "rating": 281.15460872650146
      }
    },
    {
      "class": "Branch",
      "id": "branch_56268_56269_1",
      "ports": {
        "bus1": 56268,
        "bus2": 56269
      },
      "params": {
        "R": 0.022964781150221825,
        "X": 0.056573793292045586,
        "G": 0.0,
        "B": 0.001898219925351441
      },
      "extension": {
        "length": 7415.083298583984,
        "rating": 63.93387317657471
      }
    },
    {
      "class": "Branch",
      "id": "branch_56268_56334_1",
      "ports": {
        "bus1": 56268,
        "bus2": 56334
      },
      "params": {
        "R": 0.017466461285948753,
        "X": 0.048978354781866074,
        "G": 0.0,
        "B": 0.011655142530798912
      },
      "extension": {
        "length": 17437.598372680666,
        "rating": 55.003827810287476
      }
    },
    {
      "class": "Branch",
      "id": "branch_56270_56324_1",
      "ports": {
        "bus1": 56324,
        "bus2": 56270
      },
      "params": {
        "R": 0.002480474067851901,
        "X": 0.015512891113758087,
        "G": 0.0,
        "B": 0.013766050338745117
      },
      "extension": {
        "length": 10696.924071716308,
        "rating": 254.46805953979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_56270_56335_1",
      "ports": {
        "bus1": 56270,
        "bus2": 56335
      },
      "params": {
        "R": 0.003812207840383053,
        "X": 0.02755120024085045,
        "G": 0.0,
        "B": 0.01246585976332426
      },
      "extension": {
        "length": 12562.70309362793,
        "rating": 273.8823413848877
      }
    },
    {
      "class": "Branch",
      "id": "branch_56271_56272_1",
      "ports": {
        "bus1": 56272,
        "bus2": 56271
      },
      "params": {
        "R": 0.002987397601827979,
        "X": 0.08690546452999115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56271_56273_1",
      "ports": {
        "bus1": 56271,
        "bus2": 56273
      },
      "params": {
        "R": 0.00027095514815300703,
        "X": 0.0011091320775449276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56271_56346_1",
      "ports": {
        "bus1": 56346,
        "bus2": 56271
      },
      "params": {
        "R": 0.002470447216182947,
        "X": 0.01648150011897087,
        "G": 0.0,
        "B": 0.01046119537204504
      },
      "extension": {
        "length": 9522.42676171875,
        "rating": 279.06577587127686
      }
    },
    {
      "class": "Branch",
      "id": "branch_56272_56741_1",
      "ports": {
        "bus1": 56741,
        "bus2": 56272
      },
      "params": {
        "R": 0.03777637332677841,
        "X": 0.08525516837835312,
        "G": 0.0,
        "B": 0.002471568761393428
      },
      "extension": {
        "length": 10141.542645996095,
        "rating": 72.23008275032043
      }
    },
    {
      "class": "Branch",
      "id": "branch_56274_56275_1",
      "ports": {
        "bus1": 56274,
        "bus2": 56275
      },
      "params": {
        "R": 0.010954445227980612,
        "X": 0.031030362471938133,
        "G": 0.0,
        "B": 0.0007511217263527215
      },
      "extension": {
        "length": 3642.0517746276855,
        "rating": 59.91728901863098
      }
    },
    {
      "class": "Branch",
      "id": "branch_56274_56277_1",
      "ports": {
        "bus1": 56274,
        "bus2": 56277
      },
      "params": {
        "R": 0.008994626812636852,
        "X": 0.023320294916629788,
        "G": 0.0,
        "B": 0.0010091511067003012
      },
      "extension": {
        "length": 3552.961817230225,
        "rating": 76.25616192817688
      }
    },
    {
      "class": "Branch",
      "id": "branch_56275_56316_1",
      "ports": {
        "bus1": 56275,
        "bus2": 56316
      },
      "params": {
        "R": 0.011239657178521156,
        "X": 0.03185233846306801,
        "G": 0.0,
        "B": 0.0025603580288589
      },
      "extension": {
        "length": 6059.856020141602,
        "rating": 63.71045112609863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56276_56277_1",
      "ports": {
        "bus1": 56277,
        "bus2": 56276
      },
      "params": {
        "R": 0.00607362762093544,
        "X": 0.16205576062202454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56276_56278_1",
      "ports": {
        "bus1": 56276,
        "bus2": 56278
      },
      "params": {
        "R": 0.0002754907472990453,
        "X": 0.0011406338308006525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56276_56315_1",
      "ports": {
        "bus1": 56276,
        "bus2": 56315
      },
      "params": {
        "R": 0.0015566161600872874,
        "X": 0.009942139498889446,
        "G": 0.0,
        "B": 0.017708366736769676
      },
      "extension": {
        "length": 9449.72299017334,
        "rating": 273.53971004486084
      }
    },
    {
      "class": "Branch",
      "id": "branch_56276_56346_1",
      "ports": {
        "bus1": 56276,
        "bus2": 56346
      },
      "params": {
        "R": 0.003682116512209177,
        "X": 0.022446654736995697,
        "G": 0.0,
        "B": 0.028654728084802628
      },
      "extension": {
        "length": 16825.91701135254,
        "rating": 312.6094102859497
      }
    },
    {
      "class": "Branch",
      "id": "branch_56279_56282_1",
      "ports": {
        "bus1": 56279,
        "bus2": 56282
      },
      "params": {
        "R": 0.003964975476264954,
        "X": 0.1624135673046112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56279_56283_1",
      "ports": {
        "bus1": 56279,
        "bus2": 56283
      },
      "params": {
        "R": 0.0002995633112732321,
        "X": 0.00109546456951648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56279_56284_1",
      "ports": {
        "bus1": 56279,
        "bus2": 56284
      },
      "params": {
        "R": 0.0002742227807175368,
        "X": 0.001127000548876822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56280_56282_1",
      "ports": {
        "bus1": 56280,
        "bus2": 56282
      },
      "params": {
        "R": -0.0009571734117344022,
        "X": -0.03920779377222061,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56280_56310_1",
      "ports": {
        "bus1": 56310,
        "bus2": 56280
      },
      "params": {
        "R": 0.0074831219390034676,
        "X": 0.018132952973246574,
        "G": 0.0,
        "B": 0.007542851846665143
      },
      "extension": {
        "length": 8385.33995892334,
        "rating": 64.06546235084534
      }
    },
    {
      "class": "Branch",
      "id": "branch_56280_56311_1",
      "ports": {
        "bus1": 56311,
        "bus2": 56280
      },
      "params": {
        "R": 0.019855661317706108,
        "X": 0.04708879068493843,
        "G": 0.0,
        "B": 0.0021989368833601475
      },
      "extension": {
        "length": 7104.511627624512,
        "rating": 66.34232997894287
      }
    },
    {
      "class": "Branch",
      "id": "branch_56281_56282_1",
      "ports": {
        "bus1": 56281,
        "bus2": 56282
      },
      "params": {
        "R": 0.015982747077941895,
        "X": 0.6546863317489624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56284_56315_1",
      "ports": {
        "bus1": 56315,
        "bus2": 56284
      },
      "params": {
        "R": 0.0036598374135792255,
        "X": 0.01907861977815628,
        "G": 0.0,
        "B": 0.00976529996842146
      },
      "extension": {
        "length": 9765.624986938477,
        "rating": 220.35646438598633
      }
    },
    {
      "class": "Branch",
      "id": "branch_56284_56338_1",
      "ports": {
        "bus1": 56338,
        "bus2": 56284
      },
      "params": {
        "R": 0.002390798879787326,
        "X": 0.016562404111027718,
        "G": 0.0,
        "B": 0.02817957103252411
      },
      "extension": {
        "length": 16224.888627685548,
        "rating": 270.55368423461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_56285_56454_1",
      "ports": {
        "bus1": 56285,
        "bus2": 56454
      },
      "params": {
        "R": 0.003720348933711648,
        "X": 0.00904934573918581,
        "G": 0.0,
        "B": 0.00954349897801876
      },
      "extension": {
        "length": 6686.312037780762,
        "rating": 70.47456502914429
      }
    },
    {
      "class": "Branch",
      "id": "branch_56285_56596_1",
      "ports": {
        "bus1": 56285,
        "bus2": 56596
      },
      "params": {
        "R": 0.005118188448250294,
        "X": 0.012357117608189581,
        "G": 0.0,
        "B": 0.0011868021683767438
      },
      "extension": {
        "length": 2416.532480117798,
        "rating": 46.42403423786163
      }
    },
    {
      "class": "Branch",
      "id": "branch_56286_56287_1",
      "ports": {
        "bus1": 56287,
        "bus2": 56286
      },
      "params": {
        "R": 0.005036202725023031,
        "X": 0.18640537559986115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 107.50000476837158,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56286_56294_1",
      "ports": {
        "bus1": 56294,
        "bus2": 56286
      },
      "params": {
        "R": 0.0021019710693508387,
        "X": 0.013805096037685871,
        "G": 0.0,
        "B": 0.008261868730187416
      },
      "extension": {
        "length": 7721.259330871582,
        "rating": 236.1722707748413
      }
    },
    {
      "class": "Branch",
      "id": "branch_56286_56335_1",
      "ports": {
        "bus1": 56286,
        "bus2": 56335
      },
      "params": {
        "R": 0.0025940146297216415,
        "X": 0.01615152694284916,
        "G": 0.0,
        "B": 0.008437435142695904
      },
      "extension": {
        "length": 8839.208836669923,
        "rating": 260.8422040939331
      }
    },
    {
      "class": "Branch",
      "id": "branch_56287_56288_1",
      "ports": {
        "bus1": 56288,
        "bus2": 56287
      },
      "params": {
        "R": 0.0022991718724370003,
        "X": 0.06188471242785454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56287_56289_1",
      "ports": {
        "bus1": 56287,
        "bus2": 56289
      },
      "params": {
        "R": 0.0002110144851030782,
        "X": 0.0011868512956425548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56287_56290_1",
      "ports": {
        "bus1": 56287,
        "bus2": 56290
      },
      "params": {
        "R": 0.00020082078117411584,
        "X": 0.0011063956189900637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56288_56293_1",
      "ports": {
        "bus1": 56288,
        "bus2": 56293
      },
      "params": {
        "R": 0.01736568845808506,
        "X": 0.0485471673309803,
        "G": 0.0,
        "B": 0.0025888720992952585
      },
      "extension": {
        "length": 7478.438664001465,
        "rating": 47.793957591056824
      }
    },
    {
      "class": "Branch",
      "id": "branch_56288_56429_1",
      "ports": {
        "bus1": 56429,
        "bus2": 56288
      },
      "params": {
        "R": 0.03679906204342842,
        "X": 0.07184652984142303,
        "G": 0.0,
        "B": 0.004425333812832832
      },
      "extension": {
        "length": 12960.931995483399,
        "rating": 54.34478521347046
      }
    },
    {
      "class": "Branch",
      "id": "branch_56291_56292_1",
      "ports": {
        "bus1": 56292,
        "bus2": 56291
      },
      "params": {
        "R": 0.0026414161548018456,
        "X": 0.09931227564811707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56291_56294_1",
      "ports": {
        "bus1": 56291,
        "bus2": 56294
      },
      "params": {
        "R": 0.00024348098668269813,
        "X": 0.001031572581268847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56292_56293_1",
      "ports": {
        "bus1": 56293,
        "bus2": 56292
      },
      "params": {
        "R": 0.001646506367251277,
        "X": 0.05001779645681381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56292_56295_1",
      "ports": {
        "bus1": 56292,
        "bus2": 56295
      },
      "params": {
        "R": 0.00029306570650078356,
        "X": 0.0011901349062100053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56294_56302_1",
      "ports": {
        "bus1": 56302,
        "bus2": 56294
      },
      "params": {
        "R": 0.0024903302546590567,
        "X": 0.014486308209598064,
        "G": 0.0,
        "B": 0.00835956260561943
      },
      "extension": {
        "length": 7760.381896362305,
        "rating": 235.90960502624512
      }
    },
    {
      "class": "Branch",
      "id": "branch_56296_56297_1",
      "ports": {
        "bus1": 56296,
        "bus2": 56297
      },
      "params": {
        "R": 0.0002195477281929925,
        "X": 0.0011572351213544607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56297_56299_1",
      "ports": {
        "bus1": 56299,
        "bus2": 56297
      },
      "params": {
        "R": 0.008152103051543236,
        "X": 0.022071927785873413,
        "G": 0.0,
        "B": 0.0011133761145174503
      },
      "extension": {
        "length": 3455.97114440918,
        "rating": 57.397133111953735
      }
    },
    {
      "class": "Branch",
      "id": "branch_56297_56541_1",
      "ports": {
        "bus1": 56297,
        "bus2": 56541
      },
      "params": {
        "R": 0.00986690353602171,
        "X": 0.03145849332213402,
        "G": 0.0,
        "B": 0.002456942806020379
      },
      "extension": {
        "length": 6290.872616821289,
        "rating": 63.5928750038147
      }
    },
    {
      "class": "Branch",
      "id": "branch_56298_56301_1",
      "ports": {
        "bus1": 56298,
        "bus2": 56301
      },
      "params": {
        "R": 0.00480711180716753,
        "X": 0.17403769493103027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56298_56302_1",
      "ports": {
        "bus1": 56298,
        "bus2": 56302
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56299_56301_1",
      "ports": {
        "bus1": 56299,
        "bus2": 56301
      },
      "params": {
        "R": 0.0006234878674149513,
        "X": 0.022572867572307587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56299_56448_1",
      "ports": {
        "bus1": 56299,
        "bus2": 56448
      },
      "params": {
        "R": 0.012159652076661587,
        "X": 0.030096221715211872,
        "G": 0.0,
        "B": 0.006055385340005159
      },
      "extension": {
        "length": 8859.355258117675,
        "rating": 56.58058524131775
      }
    },
    {
      "class": "Branch",
      "id": "branch_56300_56301_1",
      "ports": {
        "bus1": 56300,
        "bus2": 56301
      },
      "params": {
        "R": 0.03173401206731796,
        "X": 1.1489046812057495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56302_56443_1",
      "ports": {
        "bus1": 56443,
        "bus2": 56302
      },
      "params": {
        "R": 0.001803445047698915,
        "X": 0.011609988287091255,
        "G": 0.0,
        "B": 0.01407311949878931
      },
      "extension": {
        "length": 9350.48039666748,
        "rating": 260.5961084365845
      }
    },
    {
      "class": "Branch",
      "id": "branch_56303_56306_1",
      "ports": {
        "bus1": 56306,
        "bus2": 56303
      },
      "params": {
        "R": 0.009098171256482601,
        "X": 0.023881042376160618,
        "G": 0.0,
        "B": 0.002810221863910556
      },
      "extension": {
        "length": 5019.901858245849,
        "rating": 54.9155592918396
      }
    },
    {
      "class": "Branch",
      "id": "branch_56303_56800_1",
      "ports": {
        "bus1": 56303,
        "bus2": 56800
      },
      "params": {
        "R": 0.0048032780177891254,
        "X": 0.013508683070540428,
        "G": 0.0,
        "B": 0.0005565425381064415
      },
      "extension": {
        "length": 1956.7853565216064,
        "rating": 64.77377414703369
      }
    },
    {
      "class": "Branch",
      "id": "branch_56304_56309_1",
      "ports": {
        "bus1": 56309,
        "bus2": 56304
      },
      "params": {
        "R": 0.01119565311819315,
        "X": 0.028638040646910667,
        "G": 0.0,
        "B": 0.0018828094471246002
      },
      "extension": {
        "length": 5284.149345153809,
        "rating": 55.72071075439453
      }
    },
    {
      "class": "Branch",
      "id": "branch_56304_56320_1",
      "ports": {
        "bus1": 56304,
        "bus2": 56320
      },
      "params": {
        "R": 0.017328348010778427,
        "X": 0.03919130936264992,
        "G": 0.0,
        "B": 0.000729030871298164
      },
      "extension": {
        "length": 3942.235986602783,
        "rating": 73.16792011260986
      }
    },
    {
      "class": "Branch",
      "id": "branch_56305_56306_1",
      "ports": {
        "bus1": 56306,
        "bus2": 56305
      },
      "params": {
        "R": 0.004245829302817583,
        "X": 0.1302851140499115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56305_56307_1",
      "ports": {
        "bus1": 56305,
        "bus2": 56307
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56305_56324_1",
      "ports": {
        "bus1": 56305,
        "bus2": 56324
      },
      "params": {
        "R": 0.0025755891110748053,
        "X": 0.015710612758994102,
        "G": 0.0,
        "B": 0.018483173102140427
      },
      "extension": {
        "length": 12581.458227905274,
        "rating": 278.4869432449341
      }
    },
    {
      "class": "Branch",
      "id": "branch_56305_56327_1",
      "ports": {
        "bus1": 56327,
        "bus2": 56305
      },
      "params": {
        "R": 0.0020918615628033876,
        "X": 0.013045573607087135,
        "G": 0.0,
        "B": 0.015165470540523529
      },
      "extension": {
        "length": 10272.718848449707,
        "rating": 270.469331741333
      }
    },
    {
      "class": "Branch",
      "id": "branch_56305_56458_1",
      "ports": {
        "bus1": 56458,
        "bus2": 56305
      },
      "params": {
        "R": 0.0028318201657384634,
        "X": 0.01880698837339878,
        "G": 0.0,
        "B": 0.009383007884025574
      },
      "extension": {
        "length": 9731.818166748048,
        "rating": 276.1651039123535
      }
    },
    {
      "class": "Branch",
      "id": "branch_56306_56451_1",
      "ports": {
        "bus1": 56306,
        "bus2": 56451
      },
      "params": {
        "R": 0.004849480930715799,
        "X": 0.013502442277967928,
        "G": 0.0,
        "B": 0.0011553512886166573
      },
      "extension": {
        "length": 2635.184616394043,
        "rating": 73.21289777755737
      }
    },
    {
      "class": "Branch",
      "id": "branch_56308_56385_1",
      "ports": {
        "bus1": 56308,
        "bus2": 56385
      },
      "params": {
        "R": 0.0010624986607581377,
        "X": 0.007802553940564393,
        "G": 0.0,
        "B": 0.004325296729803085
      },
      "extension": {
        "length": 4160.438621246338,
        "rating": 308.994722366333
      }
    },
    {
      "class": "Branch",
      "id": "branch_56308_56430_1",
      "ports": {
        "bus1": 56308,
        "bus2": 56430
      },
      "params": {
        "R": 0.0010794881964102387,
        "X": 0.007316875737160444,
        "G": 0.0,
        "B": 0.01253995019942522
      },
      "extension": {
        "length": 6998.345596252441,
        "rating": 286.954927444458
      }
    },
    {
      "class": "Branch",
      "id": "branch_56309_56401_1",
      "ports": {
        "bus1": 56309,
        "bus2": 56401
      },
      "params": {
        "R": 0.02548264153301716,
        "X": 0.03967767953872681,
        "G": 0.0,
        "B": 0.005983492359519005
      },
      "extension": {
        "length": 10934.325394958496,
        "rating": 55.7664692401886
      }
    },
    {
      "class": "Branch",
      "id": "branch_56309_56451_1",
      "ports": {
        "bus1": 56451,
        "bus2": 56309
      },
      "params": {
        "R": 0.01036064699292183,
        "X": 0.02761886641383171,
        "G": 0.0,
        "B": 0.0011147954501211643
      },
      "extension": {
        "length": 4008.6221786499023,
        "rating": 58.12082290649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_56310_56316_1",
      "ports": {
        "bus1": 56310,
        "bus2": 56316
      },
      "params": {
        "R": 0.016181817278265953,
        "X": 0.03564055263996124,
        "G": 0.0,
        "B": 0.0009762538247741759
      },
      "extension": {
        "length": 4355.771349517822,
        "rating": 57.97621011734009
      }
    },
    {
      "class": "Branch",
      "id": "branch_56311_56328_1",
      "ports": {
        "bus1": 56328,
        "bus2": 56311
      },
      "params": {
        "R": 0.01009301096200943,
        "X": 0.022982683032751083,
        "G": 0.0,
        "B": 0.001287008635699749
      },
      "extension": {
        "length": 3697.6859950561525,
        "rating": 53.48708629608154
      }
    },
    {
      "class": "Branch",
      "id": "branch_56312_56313_1",
      "ports": {
        "bus1": 56313,
        "bus2": 56312
      },
      "params": {
        "R": 0.005083968862891197,
        "X": 0.16059695184230804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56312_56314_1",
      "ports": {
        "bus1": 56312,
        "bus2": 56314
      },
      "params": {
        "R": 0.00020411612058524042,
        "X": 0.0011034439085051417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56313_56328_1",
      "ports": {
        "bus1": 56313,
        "bus2": 56328
      },
      "params": {
        "R": 0.00844405684620142,
        "X": 0.019074073061347008,
        "G": 0.0,
        "B": 0.005726119037717581
      },
      "extension": {
        "length": 7379.955024169922,
        "rating": 70.5134630203247
      }
    },
    {
      "class": "Branch",
      "id": "branch_56313_56402_1",
      "ports": {
        "bus1": 56402,
        "bus2": 56313
      },
      "params": {
        "R": 0.014442969113588335,
        "X": 0.03358978405594826,
        "G": 0.0,
        "B": 0.0004131811147090047
      },
      "extension": {
        "length": 2884.819367340088,
        "rating": 60.86549162864685
      }
    },
    {
      "class": "Branch",
      "id": "branch_56314_56338_1",
      "ports": {
        "bus1": 56314,
        "bus2": 56338
      },
      "params": {
        "R": 0.003133649006485939,
        "X": 0.018841968849301338,
        "G": 0.0,
        "B": 0.08702170103788376
      },
      "extension": {
        "length": 27731.832675292968,
        "rating": 280.2715063095093
      }
    },
    {
      "class": "Branch",
      "id": "branch_56314_56370_1",
      "ports": {
        "bus1": 56370,
        "bus2": 56314
      },
      "params": {
        "R": 0.0020660103764384985,
        "X": 0.015039090067148209,
        "G": 0.0,
        "B": 0.01772577315568924
      },
      "extension": {
        "length": 11490.46270477295,
        "rating": 234.06031131744385
      }
    },
    {
      "class": "Branch",
      "id": "branch_56314_56389_1",
      "ports": {
        "bus1": 56314,
        "bus2": 56389
      },
      "params": {
        "R": 0.0010569215519353747,
        "X": 0.008136555552482605,
        "G": 0.0,
        "B": 0.04170799255371094
      },
      "extension": {
        "length": 13199.774486572265,
        "rating": 271.4763402938843
      }
    },
    {
      "class": "Branch",
      "id": "branch_56315_56316_1",
      "ports": {
        "bus1": 56316,
        "bus2": 56315
      },
      "params": {
        "R": 0.0070578549057245255,
        "X": 0.1805611252784729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56315_56317_1",
      "ports": {
        "bus1": 56315,
        "bus2": 56317
      },
      "params": {
        "R": 0.00028607435524463654,
        "X": 0.0011966818710789084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56318_56319_1",
      "ports": {
        "bus1": 56319,
        "bus2": 56318
      },
      "params": {
        "R": 0.00020318735914770514,
        "X": 0.014308961108326912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56318_56323_1",
      "ports": {
        "bus1": 56318,
        "bus2": 56323
      },
      "params": {
        "R": 0.00024411114281974733,
        "X": 0.0010649063624441624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56318_56342_1",
      "ports": {
        "bus1": 56342,
        "bus2": 56318
      },
      "params": {
        "R": 0.0002491872292011976,
        "X": 0.00399748096242547,
        "G": 0.0,
        "B": 0.5025622844696045
      },
      "extension": {
        "length": 30196.579625244143,
        "rating": 2552.2287368774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_56318_56379_1",
      "ports": {
        "bus1": 56318,
        "bus2": 56379
      },
      "params": {
        "R": 0.00012246960250195116,
        "X": 0.002312898403033614,
        "G": 0.0,
        "B": 0.2565305829048157
      },
      "extension": {
        "length": 17493.53072607422,
        "rating": 2450.2105712890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_56318_56439_1",
      "ports": {
        "bus1": 56439,
        "bus2": 56318
      },
      "params": {
        "R": 0.00018359885143581778,
        "X": 0.00303480913862586,
        "G": 0.0,
        "B": 0.33037498593330383
      },
      "extension": {
        "length": 23314.496676635743,
        "rating": 2571.4332580566406
      }
    },
    {
      "class": "Branch",
      "id": "branch_56318_57012_1",
      "ports": {
        "bus1": 57012,
        "bus2": 56318
      },
      "params": {
        "R": 0.00025899489992298186,
        "X": 0.005001279059797525,
        "G": 0.0,
        "B": 0.44933375716209406
      },
      "extension": {
        "length": 34585.91031005859,
        "rating": 2734.8995208740234
      }
    },
    {
      "class": "Branch",
      "id": "branch_56319_56322_1",
      "ports": {
        "bus1": 56319,
        "bus2": 56322
      },
      "params": {
        "R": 0.005923870950937271,
        "X": 0.21238094568252563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56319_56324_1",
      "ports": {
        "bus1": 56319,
        "bus2": 56324
      },
      "params": {
        "R": 0.00021648500114679337,
        "X": 0.0010402030311524868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56320_56322_1",
      "ports": {
        "bus1": 56320,
        "bus2": 56322
      },
      "params": {
        "R": -0.0022204723209142685,
        "X": -0.07960773259401321,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56320_56326_1",
      "ports": {
        "bus1": 56320,
        "bus2": 56326
      },
      "params": {
        "R": 0.009739887900650501,
        "X": 0.024353113025426868,
        "G": 0.0,
        "B": 0.0006620240746997297
      },
      "extension": {
        "length": 3078.3538972320557,
        "rating": 58.87834429740906
      }
    },
    {
      "class": "Branch",
      "id": "branch_56321_56322_1",
      "ports": {
        "bus1": 56321,
        "bus2": 56322
      },
      "params": {
        "R": 0.019956855103373528,
        "X": 0.7154874801635742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56324_56330_1",
      "ports": {
        "bus1": 56324,
        "bus2": 56330
      },
      "params": {
        "R": 0.0013429166283458471,
        "X": 0.008743196725845337,
        "G": 0.0,
        "B": 0.011831650510430336
      },
      "extension": {
        "length": 7456.260947937012,
        "rating": 330.92479705810547
      }
    },
    {
      "class": "Branch",
      "id": "branch_56325_56326_1",
      "ports": {
        "bus1": 56325,
        "bus2": 56326
      },
      "params": {
        "R": 0.00020322854106780142,
        "X": 0.0010766660561785102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56327_56328_1",
      "ports": {
        "bus1": 56328,
        "bus2": 56327
      },
      "params": {
        "R": 0.004819713067263365,
        "X": 0.15770822763442993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.0374983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56327_56329_1",
      "ports": {
        "bus1": 56327,
        "bus2": 56329
      },
      "params": {
        "R": 0.0002991757064592093,
        "X": 0.0011686866637319326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56327_56389_1",
      "ports": {
        "bus1": 56327,
        "bus2": 56389
      },
      "params": {
        "R": 0.0017843066016212106,
        "X": 0.011272689327597618,
        "G": 0.0,
        "B": 0.05210590362548828
      },
      "extension": {
        "length": 17689.44053540039,
        "rating": 272.9652166366577
      }
    },
    {
      "class": "Branch",
      "id": "branch_56327_56803_1",
      "ports": {
        "bus1": 56327,
        "bus2": 56803
      },
      "params": {
        "R": 0.001833791029639542,
        "X": 0.011198346503078938,
        "G": 0.0,
        "B": 0.01804954558610916
      },
      "extension": {
        "length": 10630.966469787598,
        "rating": 283.5214376449585
      }
    },
    {
      "class": "Branch",
      "id": "branch_56327_57019_1",
      "ports": {
        "bus1": 56327,
        "bus2": 57019
      },
      "params": {
        "R": 0.003984841518104076,
        "X": 0.023090016096830368,
        "G": 0.0,
        "B": 0.05399395897984505
      },
      "extension": {
        "length": 25813.572275390627,
        "rating": 336.9471788406372
      }
    },
    {
      "class": "Branch",
      "id": "branch_56327_57019_2",
      "ports": {
        "bus1": 56327,
        "bus2": 57019
      },
      "params": {
        "R": 0.003984841518104076,
        "X": 0.023090016096830368,
        "G": 0.0,
        "B": 0.05399395897984505
      },
      "extension": {
        "length": 25813.572275390627,
        "rating": 336.9471788406372
      }
    },
    {
      "class": "Branch",
      "id": "branch_56330_56331_1",
      "ports": {
        "bus1": 56331,
        "bus2": 56330
      },
      "params": {
        "R": 0.00408714497461915,
        "X": 0.12109024822711945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56330_56332_1",
      "ports": {
        "bus1": 56330,
        "bus2": 56332
      },
      "params": {
        "R": 0.0002012993791140616,
        "X": 0.0010166866704821587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56330_56458_1",
      "ports": {
        "bus1": 56458,
        "bus2": 56330
      },
      "params": {
        "R": 0.0014936098596081138,
        "X": 0.010109943337738514,
        "G": 0.0,
        "B": 0.012759366072714329
      },
      "extension": {
        "length": 8745.55287890625,
        "rating": 282.93402194976807
      }
    },
    {
      "class": "Branch",
      "id": "branch_56330_56733_1",
      "ports": {
        "bus1": 56330,
        "bus2": 56733
      },
      "params": {
        "R": 0.002141594886779785,
        "X": 0.012413473799824715,
        "G": 0.0,
        "B": 0.11738111078739166
      },
      "extension": {
        "length": 26639.605483154297,
        "rating": 231.79209232330322
      }
    },
    {
      "class": "Branch",
      "id": "branch_56331_56401_1",
      "ports": {
        "bus1": 56331,
        "bus2": 56401
      },
      "params": {
        "R": 0.009054118767380714,
        "X": 0.022296220064163208,
        "G": 0.0,
        "B": 0.0007105297408998013
      },
      "extension": {
        "length": 2969.277712097168,
        "rating": 74.24020767211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_56333_56334_1",
      "ports": {
        "bus1": 56334,
        "bus2": 56333
      },
      "params": {
        "R": 0.004639387130737305,
        "X": 0.1484943926334381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56333_56335_1",
      "ports": {
        "bus1": 56333,
        "bus2": 56335
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56336_56337_1",
      "ports": {
        "bus1": 56336,
        "bus2": 56337
      },
      "params": {
        "R": 0.00027267265249975026,
        "X": 0.0011257296428084373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56336_56339_1",
      "ports": {
        "bus1": 56339,
        "bus2": 56336
      },
      "params": {
        "R": 0.008510700426995754,
        "X": 0.018575405701994896,
        "G": 0.0,
        "B": 0.0007988899014890194
      },
      "extension": {
        "length": 2739.362327270508,
        "rating": 63.20147514343262
      }
    },
    {
      "class": "Branch",
      "id": "branch_56338_56339_1",
      "ports": {
        "bus1": 56339,
        "bus2": 56338
      },
      "params": {
        "R": 0.0026824241504073143,
        "X": 0.08830667287111282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56338_56340_1",
      "ports": {
        "bus1": 56338,
        "bus2": 56340
      },
      "params": {
        "R": 0.0002935198135674,
        "X": 0.001179151120595634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56338_56346_1",
      "ports": {
        "bus1": 56338,
        "bus2": 56346
      },
      "params": {
        "R": 0.00276525248773396,
        "X": 0.01969967968761921,
        "G": 0.0,
        "B": 0.014553155750036241
      },
      "extension": {
        "length": 10601.589821044921,
        "rating": 319.8132514953613
      }
    },
    {
      "class": "Branch",
      "id": "branch_56341_56344_1",
      "ports": {
        "bus1": 56341,
        "bus2": 56344
      },
      "params": {
        "R": 0.01438760757446289,
        "X": 0.03894972428679466,
        "G": 0.0,
        "B": 0.0013766636839136481
      },
      "extension": {
        "length": 5046.442598693848,
        "rating": 67.48645305633545
      }
    },
    {
      "class": "Branch",
      "id": "branch_56341_56741_1",
      "ports": {
        "bus1": 56741,
        "bus2": 56341
      },
      "params": {
        "R": 0.005689093377441168,
        "X": 0.012698602862656115,
        "G": 0.0,
        "B": 0.0013495099265128374
      },
      "extension": {
        "length": 2852.4832597045897,
        "rating": 43.96556615829468
      }
    },
    {
      "class": "Branch",
      "id": "branch_56342_56343_1",
      "ports": {
        "bus1": 56343,
        "bus2": 56342
      },
      "params": {
        "R": 0.00014061291585676372,
        "X": 0.01129914540797472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56343_56344_1",
      "ports": {
        "bus1": 56344,
        "bus2": 56343
      },
      "params": {
        "R": 0.004102252423763275,
        "X": 0.12273984402418137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56343_56345_1",
      "ports": {
        "bus1": 56343,
        "bus2": 56345
      },
      "params": {
        "R": 0.000282068969681859,
        "X": 0.001098349574021995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56343_56346_1",
      "ports": {
        "bus1": 56343,
        "bus2": 56346
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56344_56741_1",
      "ports": {
        "bus1": 56344,
        "bus2": 56741
      },
      "params": {
        "R": 0.012009805999696255,
        "X": 0.03563857078552246,
        "G": 0.0,
        "B": 0.0010214915964752436
      },
      "extension": {
        "length": 4558.167948944092,
        "rating": 68.5029149055481
      }
    },
    {
      "class": "Branch",
      "id": "branch_56347_56348_1",
      "ports": {
        "bus1": 56348,
        "bus2": 56347
      },
      "params": {
        "R": 0.026570979505777362,
        "X": 0.05682615190744399,
        "G": 0.0,
        "B": 0.002146829618141055
      },
      "extension": {
        "length": 8195.359810913085,
        "rating": 67.97898411750793
      }
    },
    {
      "class": "Branch",
      "id": "branch_56348_56676_1",
      "ports": {
        "bus1": 56348,
        "bus2": 56676
      },
      "params": {
        "R": 0.02157227136194706,
        "X": 0.04782258719205857,
        "G": 0.0,
        "B": 0.02026277594268322
      },
      "extension": {
        "length": 23573.028989135742,
        "rating": 71.26333117485046
      }
    },
    {
      "class": "Branch",
      "id": "branch_56349_56350_1",
      "ports": {
        "bus1": 56350,
        "bus2": 56349
      },
      "params": {
        "R": 0.002742139855399728,
        "X": 0.10672542452812195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56349_56351_1",
      "ports": {
        "bus1": 56349,
        "bus2": 56351
      },
      "params": {
        "R": 0.0002668217057362199,
        "X": 0.0011718303430825472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56350_56358_1",
      "ports": {
        "bus1": 56358,
        "bus2": 56350
      },
      "params": {
        "R": 0.026266030967235565,
        "X": 0.06469916552305222,
        "G": 0.0,
        "B": 0.001967450836673379
      },
      "extension": {
        "length": 8063.021005004883,
        "rating": 48.85804057121277
      }
    },
    {
      "class": "Branch",
      "id": "branch_56351_56356_1",
      "ports": {
        "bus1": 56356,
        "bus2": 56351
      },
      "params": {
        "R": 0.0025603030808269978,
        "X": 0.01771441102027893,
        "G": 0.0,
        "B": 0.028836529701948166
      },
      "extension": {
        "length": 14636.150718750001,
        "rating": 260.50264835357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_56351_56652_1",
      "ports": {
        "bus1": 56652,
        "bus2": 56351
      },
      "params": {
        "R": 0.0061090486124157906,
        "X": 0.03076150082051754,
        "G": 0.0,
        "B": 0.021070653572678566
      },
      "extension": {
        "length": 18243.725353637696,
        "rating": 280.68997859954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_56352_56355_1",
      "ports": {
        "bus1": 56352,
        "bus2": 56355
      },
      "params": {
        "R": 0.005226454697549343,
        "X": 0.14780306816101074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56352_56356_1",
      "ports": {
        "bus1": 56352,
        "bus2": 56356
      },
      "params": {
        "R": 0.00020925363060086966,
        "X": 0.001149050542153418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56352_56357_1",
      "ports": {
        "bus1": 56352,
        "bus2": 56357
      },
      "params": {
        "R": 0.00028125953394919634,
        "X": 0.0011537736281752586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56353_56355_1",
      "ports": {
        "bus1": 56353,
        "bus2": 56355
      },
      "params": {
        "R": -0.002128972439095378,
        "X": -0.06020689010620117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56353_56358_1",
      "ports": {
        "bus1": 56353,
        "bus2": 56358
      },
      "params": {
        "R": 0.012747946195304396,
        "X": 0.03461707755923271,
        "G": 0.0,
        "B": 0.0032733182888478045
      },
      "extension": {
        "length": 7807.21064263916,
        "rating": 59.467142820358276
      }
    },
    {
      "class": "Branch",
      "id": "branch_56354_56355_1",
      "ports": {
        "bus1": 56354,
        "bus2": 56355
      },
      "params": {
        "R": 0.01813783496618271,
        "X": 0.5129343271255493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56356_56363_1",
      "ports": {
        "bus1": 56363,
        "bus2": 56356
      },
      "params": {
        "R": 0.002752152271568775,
        "X": 0.01539203617721796,
        "G": 0.0,
        "B": 0.016742588952183723
      },
      "extension": {
        "length": 10417.460292663574,
        "rating": 274.77290630340576
      }
    },
    {
      "class": "Branch",
      "id": "branch_56358_56953_1",
      "ports": {
        "bus1": 56358,
        "bus2": 56953
      },
      "params": {
        "R": 0.023496968671679497,
        "X": 0.052268680185079575,
        "G": 0.0,
        "B": 0.003836625488474965
      },
      "extension": {
        "length": 10017.966723815918,
        "rating": 56.98556303977966
      }
    },
    {
      "class": "Branch",
      "id": "branch_56359_56360_1",
      "ports": {
        "bus1": 56360,
        "bus2": 56359
      },
      "params": {
        "R": 0.0002522988070268184,
        "X": 0.015235698781907558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56359_56362_1",
      "ports": {
        "bus1": 56359,
        "bus2": 56362
      },
      "params": {
        "R": 0.00028461532201617956,
        "X": 0.0010712355142459273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56359_56896_1",
      "ports": {
        "bus1": 56359,
        "bus2": 56896
      },
      "params": {
        "R": 0.00038329989183694124,
        "X": 0.0064918650314211845,
        "G": 0.0,
        "B": 0.6355746388435365
      },
      "extension": {
        "length": 44705.16166552735,
        "rating": 2510.455894470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_56359_56971_1",
      "ports": {
        "bus1": 56971,
        "bus2": 56359
      },
      "params": {
        "R": 0.0004277030529920012,
        "X": 0.006254215724766254,
        "G": 0.0,
        "B": 0.7279968857765197
      },
      "extension": {
        "length": 48708.53256005859,
        "rating": 2758.501625061035
      }
    },
    {
      "class": "Branch",
      "id": "branch_56360_56361_1",
      "ports": {
        "bus1": 56361,
        "bus2": 56360
      },
      "params": {
        "R": 0.0029939012601971626,
        "X": 0.09853830188512802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56360_56363_1",
      "ports": {
        "bus1": 56360,
        "bus2": 56363
      },
      "params": {
        "R": 0.00024393331841565669,
        "X": 0.0010680364212021232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56361_57011_1",
      "ports": {
        "bus1": 57011,
        "bus2": 56361
      },
      "params": {
        "R": 0.012830817140638828,
        "X": 0.03420014679431915,
        "G": 0.0,
        "B": 0.002164724050089717
      },
      "extension": {
        "length": 6427.102882873535,
        "rating": 59.65585708618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_56363_56365_1",
      "ports": {
        "bus1": 56365,
        "bus2": 56363
      },
      "params": {
        "R": 0.005399657879024744,
        "X": 0.03942389413714409,
        "G": 0.0,
        "B": 0.01106007769703865
      },
      "extension": {
        "length": 15882.879084960938,
        "rating": 272.695255279541
      }
    },
    {
      "class": "Branch",
      "id": "branch_56364_56366_1",
      "ports": {
        "bus1": 56364,
        "bus2": 56366
      },
      "params": {
        "R": 0.027765817940235138,
        "X": 0.06192484125494957,
        "G": 0.0,
        "B": 0.005982465110719203
      },
      "extension": {
        "length": 12112.803182922364,
        "rating": 53.891003131866455
      }
    },
    {
      "class": "Branch",
      "id": "branch_56365_56366_1",
      "ports": {
        "bus1": 56366,
        "bus2": 56365
      },
      "params": {
        "R": 0.005026278086006641,
        "X": 0.14850495755672455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56365_56367_1",
      "ports": {
        "bus1": 56365,
        "bus2": 56367
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56365_56679_1",
      "ports": {
        "bus1": 56365,
        "bus2": 56679
      },
      "params": {
        "R": 0.007489004638046026,
        "X": 0.036901481449604034,
        "G": 0.0,
        "B": 0.014557729475200176
      },
      "extension": {
        "length": 17111.136253051758,
        "rating": 242.31269359588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_56368_56369_1",
      "ports": {
        "bus1": 56368,
        "bus2": 56369
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56370_56371_1",
      "ports": {
        "bus1": 56371,
        "bus2": 56370
      },
      "params": {
        "R": 0.004973437637090683,
        "X": 0.15447930991649628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56370_56372_1",
      "ports": {
        "bus1": 56370,
        "bus2": 56372
      },
      "params": {
        "R": 0.00022472329146694392,
        "X": 0.0011633177055045962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56370_56405_1",
      "ports": {
        "bus1": 56405,
        "bus2": 56370
      },
      "params": {
        "R": 0.003076074179261923,
        "X": 0.017699232324957848,
        "G": 0.0,
        "B": 0.00935723353177309
      },
      "extension": {
        "length": 8234.374941101074,
        "rating": 281.84211254119873
      }
    },
    {
      "class": "Branch",
      "id": "branch_56371_56396_1",
      "ports": {
        "bus1": 56371,
        "bus2": 56396
      },
      "params": {
        "R": 0.01606934703886509,
        "X": 0.037768665701150894,
        "G": 0.0,
        "B": 0.0011597853153944016
      },
      "extension": {
        "length": 4833.895281646729,
        "rating": 61.78158521652222
      }
    },
    {
      "class": "Branch",
      "id": "branch_56371_56445_1",
      "ports": {
        "bus1": 56445,
        "bus2": 56371
      },
      "params": {
        "R": 0.010269823484122753,
        "X": 0.03145637735724449,
        "G": 0.0,
        "B": 0.0010544171091169119
      },
      "extension": {
        "length": 4076.159079528809,
        "rating": 55.907195806503296
      }
    },
    {
      "class": "Branch",
      "id": "branch_56373_56376_1",
      "ports": {
        "bus1": 56373,
        "bus2": 56376
      },
      "params": {
        "R": 0.009133262559771538,
        "X": 0.3251655101776123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56373_56377_1",
      "ports": {
        "bus1": 56373,
        "bus2": 56377
      },
      "params": {
        "R": 0.0002503343275748193,
        "X": 0.001173636643216014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56373_56570_1",
      "ports": {
        "bus1": 56373,
        "bus2": 56570
      },
      "params": {
        "R": 0.0015215612947940826,
        "X": 0.00869877077639103,
        "G": 0.0,
        "B": 0.006635905243456364
      },
      "extension": {
        "length": 5625.3481350402835,
        "rating": 216.8837070465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_56374_56376_1",
      "ports": {
        "bus1": 56374,
        "bus2": 56376
      },
      "params": {
        "R": -0.004762587137520313,
        "X": -0.16955925524234772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56374_56571_1",
      "ports": {
        "bus1": 56374,
        "bus2": 56571
      },
      "params": {
        "R": 0.0068285632878541955,
        "X": 0.018110843375325203,
        "G": 0.0,
        "B": 0.0030399512033909564
      },
      "extension": {
        "length": 5584.0699569396975,
        "rating": 59.11828875541687
      }
    },
    {
      "class": "Branch",
      "id": "branch_56374_56584_1",
      "ports": {
        "bus1": 56584,
        "bus2": 56374
      },
      "params": {
        "R": 0.014684793539345264,
        "X": 0.04283246397972107,
        "G": 0.0,
        "B": 0.0016484151128679514
      },
      "extension": {
        "length": 6295.986537231445,
        "rating": 67.07988381385803
      }
    },
    {
      "class": "Branch",
      "id": "branch_56374_56587_1",
      "ports": {
        "bus1": 56374,
        "bus2": 56587
      },
      "params": {
        "R": 0.012241379357874393,
        "X": 0.02990154735743999,
        "G": 0.0,
        "B": 0.005567483138293028
      },
      "extension": {
        "length": 9184.600289245605,
        "rating": 61.088043451309204
      }
    },
    {
      "class": "Branch",
      "id": "branch_56375_56376_1",
      "ports": {
        "bus1": 56375,
        "bus2": 56376
      },
      "params": {
        "R": 0.020155897364020348,
        "X": 0.7175970077514648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56378_56570_1",
      "ports": {
        "bus1": 56378,
        "bus2": 56570
      },
      "params": {
        "R": 0.001422132016159594,
        "X": 0.010111676529049873,
        "G": 0.0,
        "B": 0.032065249979496
      },
      "extension": {
        "length": 11649.473859375,
        "rating": 280.7335376739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_56379_56383_1",
      "ports": {
        "bus1": 56379,
        "bus2": 56383
      },
      "params": {
        "R": 0.00042440826655365527,
        "X": 0.0302886962890625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56379_56550_1",
      "ports": {
        "bus1": 56550,
        "bus2": 56379
      },
      "params": {
        "R": 0.0001343985495623201,
        "X": 0.0023691102396696806,
        "G": 0.0,
        "B": 0.22102074325084686
      },
      "extension": {
        "length": 16751.422907226563,
        "rating": 2320.9449768066406
      }
    },
    {
      "class": "Branch",
      "id": "branch_56380_56381_1",
      "ports": {
        "bus1": 56381,
        "bus2": 56380
      },
      "params": {
        "R": 0.0028342611622065306,
        "X": 0.09454264491796494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56380_56381_2",
      "ports": {
        "bus1": 56381,
        "bus2": 56380
      },
      "params": {
        "R": 0.0028342611622065306,
        "X": 0.09454264491796494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56380_56381_3",
      "ports": {
        "bus1": 56381,
        "bus2": 56380
      },
      "params": {
        "R": 0.0028342611622065306,
        "X": 0.09454264491796494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56380_56383_1",
      "ports": {
        "bus1": 56380,
        "bus2": 56383
      },
      "params": {
        "R": -0.00027300781221129,
        "X": -0.019483715295791626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56380_56384_1",
      "ports": {
        "bus1": 56380,
        "bus2": 56384
      },
      "params": {
        "R": 0.00029116380028426647,
        "X": 0.0011099250987172127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56380_56385_1",
      "ports": {
        "bus1": 56380,
        "bus2": 56385
      },
      "params": {
        "R": 0.00027137601864524186,
        "X": 0.0010629197349771857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56381_56394_1",
      "ports": {
        "bus1": 56394,
        "bus2": 56381
      },
      "params": {
        "R": 0.00976171251386404,
        "X": 0.031433865427970886,
        "G": 0.0,
        "B": 0.0006247602868825197
      },
      "extension": {
        "length": 3222.5740883789063,
        "rating": 69.9278473854065
      }
    },
    {
      "class": "Branch",
      "id": "branch_56381_56557_1",
      "ports": {
        "bus1": 56557,
        "bus2": 56381
      },
      "params": {
        "R": 0.006080400664359332,
        "X": 0.015371256507933142,
        "G": 0.0,
        "B": 0.0006228750571608543
      },
      "extension": {
        "length": 2003.2317482299804,
        "rating": 75.81914067268372
      }
    },
    {
      "class": "Branch",
      "id": "branch_56381_56591_1",
      "ports": {
        "bus1": 56381,
        "bus2": 56591
      },
      "params": {
        "R": 0.01039110217243433,
        "X": 0.031385283917188644,
        "G": 0.0,
        "B": 0.0008226523059420287
      },
      "extension": {
        "length": 3834.3145391235353,
        "rating": 65.54805636405945
      }
    },
    {
      "class": "Branch",
      "id": "branch_56381_56595_1",
      "ports": {
        "bus1": 56381,
        "bus2": 56595
      },
      "params": {
        "R": 0.0067462008446455,
        "X": 0.01460933219641447,
        "G": 0.0,
        "B": 0.0007933744927868247
      },
      "extension": {
        "length": 2581.0895985260013,
        "rating": 77.91862487792969
      }
    },
    {
      "class": "Branch",
      "id": "branch_56381_56595_2",
      "ports": {
        "bus1": 56381,
        "bus2": 56595
      },
      "params": {
        "R": 0.0067462008446455,
        "X": 0.01460933219641447,
        "G": 0.0,
        "B": 0.0007933744927868247
      },
      "extension": {
        "length": 2581.0895985260013,
        "rating": 77.91862487792969
      }
    },
    {
      "class": "Branch",
      "id": "branch_56382_56383_1",
      "ports": {
        "bus1": 56382,
        "bus2": 56383
      },
      "params": {
        "R": 0.0008841637754812837,
        "X": 0.06310001015663147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56385_56453_1",
      "ports": {
        "bus1": 56385,
        "bus2": 56453
      },
      "params": {
        "R": 0.0024522554595023394,
        "X": 0.013373095542192459,
        "G": 0.0,
        "B": 0.015431249514222145
      },
      "extension": {
        "length": 10986.584228393554,
        "rating": 315.3385400772095
      }
    },
    {
      "class": "Branch",
      "id": "branch_56385_56458_1",
      "ports": {
        "bus1": 56385,
        "bus2": 56458
      },
      "params": {
        "R": 0.0020120320841670036,
        "X": 0.012746616266667843,
        "G": 0.0,
        "B": 0.008593998849391939
      },
      "extension": {
        "length": 7160.94508996582,
        "rating": 279.8250675201416
      }
    },
    {
      "class": "Branch",
      "id": "branch_56386_56387_1",
      "ports": {
        "bus1": 56387,
        "bus2": 56386
      },
      "params": {
        "R": 0.004662604071199894,
        "X": 0.1475573033094406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56386_56388_1",
      "ports": {
        "bus1": 56386,
        "bus2": 56388
      },
      "params": {
        "R": 0.0002494603977538645,
        "X": 0.001121295616030693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56386_56389_1",
      "ports": {
        "bus1": 56386,
        "bus2": 56389
      },
      "params": {
        "R": 0.0010893507860600948,
        "X": 0.006507499143481255,
        "G": 0.0,
        "B": 0.00765846436843276
      },
      "extension": {
        "length": 5056.535761688233,
        "rating": 249.46308135986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_56386_56560_1",
      "ports": {
        "bus1": 56386,
        "bus2": 56560
      },
      "params": {
        "R": 0.0024695799220353365,
        "X": 0.012754114344716072,
        "G": 0.0,
        "B": 0.027640223503112793
      },
      "extension": {
        "length": 12927.301676147461,
        "rating": 276.1976480484009
      }
    },
    {
      "class": "Branch",
      "id": "branch_56387_56390_1",
      "ports": {
        "bus1": 56387,
        "bus2": 56390
      },
      "params": {
        "R": 0.007913200184702873,
        "X": 0.022281588986516002,
        "G": 0.0,
        "B": 0.0016990206204354763
      },
      "extension": {
        "length": 4473.081875061035,
        "rating": 53.49134802818298
      }
    },
    {
      "class": "Branch",
      "id": "branch_56387_56399_1",
      "ports": {
        "bus1": 56399,
        "bus2": 56387
      },
      "params": {
        "R": 0.01651073433458805,
        "X": 0.035635191947221756,
        "G": 0.0,
        "B": 0.0014951142948120832
      },
      "extension": {
        "length": 5058.065947357178,
        "rating": 59.00021195411682
      }
    },
    {
      "class": "Branch",
      "id": "branch_56387_56584_1",
      "ports": {
        "bus1": 56387,
        "bus2": 56584
      },
      "params": {
        "R": 0.012688310816884043,
        "X": 0.02159138210117817,
        "G": 0.0,
        "B": 0.0007664082222618163
      },
      "extension": {
        "length": 2582.921754135132,
        "rating": 64.33188915252686
      }
    },
    {
      "class": "Branch",
      "id": "branch_56389_56392_1",
      "ports": {
        "bus1": 56389,
        "bus2": 56392
      },
      "params": {
        "R": 0.004569945856928825,
        "X": 0.1542643904685974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56389_56393_1",
      "ports": {
        "bus1": 56389,
        "bus2": 56393
      },
      "params": {
        "R": 0.0002758906630333513,
        "X": 0.001167692942544818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56390_56392_1",
      "ports": {
        "bus1": 56390,
        "bus2": 56392
      },
      "params": {
        "R": -0.0013385610654950142,
        "X": -0.04518485441803932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56390_56397_1",
      "ports": {
        "bus1": 56397,
        "bus2": 56390
      },
      "params": {
        "R": 0.012506821192800999,
        "X": 0.035136256366968155,
        "G": 0.0,
        "B": 0.002182137221097946
      },
      "extension": {
        "length": 6547.134974853516,
        "rating": 52.348530292510986
      }
    },
    {
      "class": "Branch",
      "id": "branch_56390_56399_1",
      "ports": {
        "bus1": 56399,
        "bus2": 56390
      },
      "params": {
        "R": 0.006525878328830004,
        "X": 0.016178295016288757,
        "G": 0.0,
        "B": 0.0017681635217741132
      },
      "extension": {
        "length": 3622.2595059814453,
        "rating": 63.27815651893616
      }
    },
    {
      "class": "Branch",
      "id": "branch_56390_56590_1",
      "ports": {
        "bus1": 56390,
        "bus2": 56590
      },
      "params": {
        "R": 0.0058143665082752705,
        "X": 0.016669880598783493,
        "G": 0.0,
        "B": 0.0008183222962543369
      },
      "extension": {
        "length": 2437.081208404541,
        "rating": 66.90328121185303
      }
    },
    {
      "class": "Branch",
      "id": "branch_56390_56592_1",
      "ports": {
        "bus1": 56390,
        "bus2": 56592
      },
      "params": {
        "R": 0.018215233460068703,
        "X": 0.04805605486035347,
        "G": 0.0,
        "B": 0.0019482451025396583
      },
      "extension": {
        "length": 7050.744095581055,
        "rating": 60.77680587768555
      }
    },
    {
      "class": "Branch",
      "id": "branch_56391_56392_1",
      "ports": {
        "bus1": 56391,
        "bus2": 56392
      },
      "params": {
        "R": 0.016082942485809326,
        "X": 0.5429003834724426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56394_56395_1",
      "ports": {
        "bus1": 56394,
        "bus2": 56395
      },
      "params": {
        "R": 0.00022692668426316231,
        "X": 0.001159113016910851,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56394_56628_1",
      "ports": {
        "bus1": 56394,
        "bus2": 56628
      },
      "params": {
        "R": 0.06057767197489739,
        "X": 0.11929328739643097,
        "G": 0.0,
        "B": 0.003074272535741329
      },
      "extension": {
        "length": 14613.695205688477,
        "rating": 47.012585401535034
      }
    },
    {
      "class": "Branch",
      "id": "branch_56396_56444_1",
      "ports": {
        "bus1": 56444,
        "bus2": 56396
      },
      "params": {
        "R": 0.02340947464108467,
        "X": 0.05716730281710625,
        "G": 0.0,
        "B": 0.0017024852568283675
      },
      "extension": {
        "length": 6789.43688269043,
        "rating": 58.135730028152466
      }
    },
    {
      "class": "Branch",
      "id": "branch_56397_56800_1",
      "ports": {
        "bus1": 56397,
        "bus2": 56800
      },
      "params": {
        "R": 0.011326086707413197,
        "X": 0.029695814475417137,
        "G": 0.0,
        "B": 0.0008361127111129463
      },
      "extension": {
        "length": 3542.8843858337405,
        "rating": 65.76234698295593
      }
    },
    {
      "class": "Branch",
      "id": "branch_56398_56410_1",
      "ports": {
        "bus1": 56398,
        "bus2": 56410
      },
      "params": {
        "R": 0.008316236548125744,
        "X": 0.022557521238923073,
        "G": 0.0,
        "B": 0.011383987963199615
      },
      "extension": {
        "length": 11312.98265423584,
        "rating": 51.02829337120056
      }
    },
    {
      "class": "Branch",
      "id": "branch_56398_56427_1",
      "ports": {
        "bus1": 56427,
        "bus2": 56398
      },
      "params": {
        "R": 0.01977398805320263,
        "X": 0.0531296543776989,
        "G": 0.0,
        "B": 0.001717900624498725
      },
      "extension": {
        "length": 6817.233465087891,
        "rating": 60.83952188491821
      }
    },
    {
      "class": "Branch",
      "id": "branch_56399_56400_1",
      "ports": {
        "bus1": 56399,
        "bus2": 56400
      },
      "params": {
        "R": 0.0002934790391009301,
        "X": 0.0011277145240455866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56402_56445_1",
      "ports": {
        "bus1": 56402,
        "bus2": 56445
      },
      "params": {
        "R": 0.01556519977748394,
        "X": 0.04311753809452057,
        "G": 0.0,
        "B": 0.002395551884546876
      },
      "extension": {
        "length": 7209.431409484863,
        "rating": 66.93992614746094
      }
    },
    {
      "class": "Branch",
      "id": "branch_56403_56450_1",
      "ports": {
        "bus1": 56403,
        "bus2": 56450
      },
      "params": {
        "R": 0.009630042128264904,
        "X": 0.0238252580165863,
        "G": 0.0,
        "B": 0.0008421572274528443
      },
      "extension": {
        "length": 3110.492016952515,
        "rating": 60.42510271072388
      }
    },
    {
      "class": "Branch",
      "id": "branch_56403_56457_1",
      "ports": {
        "bus1": 56457,
        "bus2": 56403
      },
      "params": {
        "R": 0.0044175428338348866,
        "X": 0.012101230211555958,
        "G": 0.0,
        "B": 0.0006922849570401013
      },
      "extension": {
        "length": 1905.2822153320312,
        "rating": 91.2821888923645
      }
    },
    {
      "class": "Branch",
      "id": "branch_56403_56457_2",
      "ports": {
        "bus1": 56457,
        "bus2": 56403
      },
      "params": {
        "R": 0.0044175428338348866,
        "X": 0.012101230211555958,
        "G": 0.0,
        "B": 0.0006922849570401013
      },
      "extension": {
        "length": 1905.2822153320312,
        "rating": 91.2821888923645
      }
    },
    {
      "class": "Branch",
      "id": "branch_56403_56555_1",
      "ports": {
        "bus1": 56403,
        "bus2": 56555
      },
      "params": {
        "R": 0.01576816663146019,
        "X": 0.03624315559864044,
        "G": 0.0,
        "B": 0.00760163925588131
      },
      "extension": {
        "length": 11054.019065734863,
        "rating": 76.63182020187378
      }
    },
    {
      "class": "Branch",
      "id": "branch_56403_56556_1",
      "ports": {
        "bus1": 56403,
        "bus2": 56556
      },
      "params": {
        "R": 0.009395263157784939,
        "X": 0.019972098991274834,
        "G": 0.0,
        "B": 0.0013271592324599624
      },
      "extension": {
        "length": 3896.044561889649,
        "rating": 62.426477670669556
      }
    },
    {
      "class": "Branch",
      "id": "branch_56405_56406_1",
      "ports": {
        "bus1": 56405,
        "bus2": 56406
      },
      "params": {
        "R": 0.00023916868667583913,
        "X": 0.0011643938487395644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56407_56408_1",
      "ports": {
        "bus1": 56407,
        "bus2": 56408
      },
      "params": {
        "R": 0.0002479199320077896,
        "X": 0.001024035969749093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56409_56412_1",
      "ports": {
        "bus1": 56409,
        "bus2": 56412
      },
      "params": {
        "R": 0.007993578910827637,
        "X": 0.22819936275482178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56409_56413_1",
      "ports": {
        "bus1": 56409,
        "bus2": 56413
      },
      "params": {
        "R": 0.00020451386808417737,
        "X": 0.0010384973138570786,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56409_56414_1",
      "ports": {
        "bus1": 56409,
        "bus2": 56414
      },
      "params": {
        "R": 0.00028928942629136145,
        "X": 0.0010296141263097525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56410_56412_1",
      "ports": {
        "bus1": 56410,
        "bus2": 56412
      },
      "params": {
        "R": -0.0030614486895501614,
        "X": -0.0873977541923523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56410_56420_1",
      "ports": {
        "bus1": 56420,
        "bus2": 56410
      },
      "params": {
        "R": 0.00941008422523737,
        "X": 0.024237135425209996,
        "G": 0.0,
        "B": 0.0005289391847327352
      },
      "extension": {
        "length": 2634.514680541992,
        "rating": 72.36340641975403
      }
    },
    {
      "class": "Branch",
      "id": "branch_56411_56412_1",
      "ports": {
        "bus1": 56411,
        "bus2": 56412
      },
      "params": {
        "R": 0.030010461807250977,
        "X": 0.8567334413528442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56414_56418_1",
      "ports": {
        "bus1": 56418,
        "bus2": 56414
      },
      "params": {
        "R": 0.0019311371725052595,
        "X": 0.011369071900844574,
        "G": 0.0,
        "B": 0.012770288623869419
      },
      "extension": {
        "length": 9290.426364624023,
        "rating": 239.6425724029541
      }
    },
    {
      "class": "Branch",
      "id": "branch_56414_56437_1",
      "ports": {
        "bus1": 56414,
        "bus2": 56437
      },
      "params": {
        "R": 0.003244541585445404,
        "X": 0.016852110624313354,
        "G": 0.0,
        "B": 0.01226500142365694
      },
      "extension": {
        "length": 11132.031676025392,
        "rating": 255.15944957733154
      }
    },
    {
      "class": "Branch",
      "id": "branch_56415_56416_1",
      "ports": {
        "bus1": 56416,
        "bus2": 56415
      },
      "params": {
        "R": 0.005338365212082863,
        "X": 0.20457114279270172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 99.99999999999999,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56415_56418_1",
      "ports": {
        "bus1": 56415,
        "bus2": 56418
      },
      "params": {
        "R": 0.00020282236800994724,
        "X": 0.00110189791303128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56415_56419_1",
      "ports": {
        "bus1": 56415,
        "bus2": 56419
      },
      "params": {
        "R": 0.000253244856139645,
        "X": 0.0011331409914419055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56416_56417_1",
      "ports": {
        "bus1": 56417,
        "bus2": 56416
      },
      "params": {
        "R": 0.0016050825361162424,
        "X": 0.04667157307267189,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56420_56421_1",
      "ports": {
        "bus1": 56420,
        "bus2": 56421
      },
      "params": {
        "R": 0.00026318145683035254,
        "X": 0.0011936015216633677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56420_56463_1",
      "ports": {
        "bus1": 56420,
        "bus2": 56463
      },
      "params": {
        "R": 0.03581568971276283,
        "X": 0.07809332758188248,
        "G": 0.0,
        "B": 0.0014170024078339338
      },
      "extension": {
        "length": 7205.044212158204,
        "rating": 47.094473242759705
      }
    },
    {
      "class": "Branch",
      "id": "branch_56422_56425_1",
      "ports": {
        "bus1": 56422,
        "bus2": 56425
      },
      "params": {
        "R": 0.011118300259113312,
        "X": 0.42281460762023926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56422_56426_1",
      "ports": {
        "bus1": 56422,
        "bus2": 56426
      },
      "params": {
        "R": 0.0002969138731714338,
        "X": 0.0011120440904051065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56422_56473_1",
      "ports": {
        "bus1": 56422,
        "bus2": 56473
      },
      "params": {
        "R": 0.002392929745838046,
        "X": 0.015049487352371216,
        "G": 0.0,
        "B": 0.0058149052783846855
      },
      "extension": {
        "length": 6562.545034240723,
        "rating": 210.76922416687012
      }
    },
    {
      "class": "Branch",
      "id": "branch_56422_56534_1",
      "ports": {
        "bus1": 56422,
        "bus2": 56534
      },
      "params": {
        "R": 0.002762495307251811,
        "X": 0.014139121398329735,
        "G": 0.0,
        "B": 0.034473925828933716
      },
      "extension": {
        "length": 15685.48820324707,
        "rating": 263.0578279495239
      }
    },
    {
      "class": "Branch",
      "id": "branch_56423_56425_1",
      "ports": {
        "bus1": 56423,
        "bus2": 56425
      },
      "params": {
        "R": -0.007153065875172615,
        "X": -0.2720218300819397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56423_56472_1",
      "ports": {
        "bus1": 56472,
        "bus2": 56423
      },
      "params": {
        "R": 0.010689964517951013,
        "X": 0.028885705396533016,
        "G": 0.0,
        "B": 0.0008313485886901618
      },
      "extension": {
        "length": 3590.652423614502,
        "rating": 59.86039638519287
      }
    },
    {
      "class": "Branch",
      "id": "branch_56423_56487_1",
      "ports": {
        "bus1": 56423,
        "bus2": 56487
      },
      "params": {
        "R": 0.005943349096924067,
        "X": 0.013709764927625656,
        "G": 0.0,
        "B": 0.0009314173948951066
      },
      "extension": {
        "length": 2499.399439453125,
        "rating": 61.380112171173096
      }
    },
    {
      "class": "Branch",
      "id": "branch_56424_56425_1",
      "ports": {
        "bus1": 56424,
        "bus2": 56425
      },
      "params": {
        "R": 0.026256069540977478,
        "X": 0.9984842538833618,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56427_56729_1",
      "ports": {
        "bus1": 56427,
        "bus2": 56729
      },
      "params": {
        "R": 0.021463459357619286,
        "X": 0.05986657738685607,
        "G": 0.0,
        "B": 0.0009446557960473001
      },
      "extension": {
        "length": 5376.8640929260255,
        "rating": 69.94901895523071
      }
    },
    {
      "class": "Branch",
      "id": "branch_56428_56429_1",
      "ports": {
        "bus1": 56428,
        "bus2": 56429
      },
      "params": {
        "R": 0.00026993441861122847,
        "X": 0.0011090486077591777,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56429_56729_1",
      "ports": {
        "bus1": 56729,
        "bus2": 56429
      },
      "params": {
        "R": 0.018740080296993256,
        "X": 0.04914611577987671,
        "G": 0.0,
        "B": 0.001373404054902494
      },
      "extension": {
        "length": 6079.408477844238,
        "rating": 73.53014349937439
      }
    },
    {
      "class": "Branch",
      "id": "branch_56430_56431_1",
      "ports": {
        "bus1": 56431,
        "bus2": 56430
      },
      "params": {
        "R": 0.0031451010145246983,
        "X": 0.12627018988132477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56430_56432_1",
      "ports": {
        "bus1": 56430,
        "bus2": 56432
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56430_56434_1",
      "ports": {
        "bus1": 56434,
        "bus2": 56430
      },
      "params": {
        "R": 0.0008248258382081985,
        "X": 0.005176660139113665,
        "G": 0.0,
        "B": 0.0097595090046525
      },
      "extension": {
        "length": 5173.104983642578,
        "rating": 240.4630184173584
      }
    },
    {
      "class": "Branch",
      "id": "branch_56431_56585_1",
      "ports": {
        "bus1": 56431,
        "bus2": 56585
      },
      "params": {
        "R": 0.010300381109118462,
        "X": 0.02320598810911179,
        "G": 0.0,
        "B": 0.0008270596154034139
      },
      "extension": {
        "length": 3060.702085144043,
        "rating": 67.70363450050354
      }
    },
    {
      "class": "Branch",
      "id": "branch_56433_56434_1",
      "ports": {
        "bus1": 56433,
        "bus2": 56434
      },
      "params": {
        "R": 0.00021721322264056653,
        "X": 0.0011893220944330096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56434_56458_1",
      "ports": {
        "bus1": 56458,
        "bus2": 56434
      },
      "params": {
        "R": 0.0015936398413032293,
        "X": 0.010972894728183746,
        "G": 0.0,
        "B": 0.015547605231404305
      },
      "extension": {
        "length": 8720.699256408692,
        "rating": 273.48411083221436
      }
    },
    {
      "class": "Branch",
      "id": "branch_56434_56499_1",
      "ports": {
        "bus1": 56499,
        "bus2": 56434
      },
      "params": {
        "R": 0.0014815247850492597,
        "X": 0.009618774056434631,
        "G": 0.0,
        "B": 0.015687355771660805
      },
      "extension": {
        "length": 8622.125063964844,
        "rating": 265.87936878204346
      }
    },
    {
      "class": "Branch",
      "id": "branch_56435_56436_1",
      "ports": {
        "bus1": 56436,
        "bus2": 56435
      },
      "params": {
        "R": 0.005186011083424091,
        "X": 0.1582503616809845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 103.75000238418579,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56435_56437_1",
      "ports": {
        "bus1": 56435,
        "bus2": 56437
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56437_56733_1",
      "ports": {
        "bus1": 56437,
        "bus2": 56733
      },
      "params": {
        "R": 0.002292306860908866,
        "X": 0.013772493228316307,
        "G": 0.0,
        "B": 0.004456610418856144
      },
      "extension": {
        "length": 5236.599631256104,
        "rating": 291.6715621948242
      }
    },
    {
      "class": "Branch",
      "id": "branch_56438_56448_1",
      "ports": {
        "bus1": 56438,
        "bus2": 56448
      },
      "params": {
        "R": 0.014663889072835445,
        "X": 0.03432625159621239,
        "G": 0.0,
        "B": 0.0012971458490937948
      },
      "extension": {
        "length": 4576.278087707519,
        "rating": 66.31600260734558
      }
    },
    {
      "class": "Branch",
      "id": "branch_56438_56450_1",
      "ports": {
        "bus1": 56438,
        "bus2": 56450
      },
      "params": {
        "R": 0.0172556284815073,
        "X": 0.042233336716890335,
        "G": 0.0,
        "B": 0.0012740400852635503
      },
      "extension": {
        "length": 5710.8601131591795,
        "rating": 64.60018157958984
      }
    },
    {
      "class": "Branch",
      "id": "branch_56438_56556_1",
      "ports": {
        "bus1": 56438,
        "bus2": 56556
      },
      "params": {
        "R": 0.015246435068547726,
        "X": 0.026564633473753926,
        "G": 0.0,
        "B": 0.000606552348472178
      },
      "extension": {
        "length": 2992.6117006073,
        "rating": 71.66488766670227
      }
    },
    {
      "class": "Branch",
      "id": "branch_56439_56440_1",
      "ports": {
        "bus1": 56440,
        "bus2": 56439
      },
      "params": {
        "R": 0.0002328363189008087,
        "X": 0.017772989347577095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56439_56732_1",
      "ports": {
        "bus1": 56439,
        "bus2": 56732
      },
      "params": {
        "R": 0.00013258053513709456,
        "X": 0.0025021976325660944,
        "G": 0.0,
        "B": 0.2880064845085144
      },
      "extension": {
        "length": 17609.318356201173,
        "rating": 2211.0288619995117
      }
    },
    {
      "class": "Branch",
      "id": "branch_56440_56441_1",
      "ports": {
        "bus1": 56441,
        "bus2": 56440
      },
      "params": {
        "R": 0.0021475108806043863,
        "X": 0.07686127722263336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56440_56441_2",
      "ports": {
        "bus1": 56441,
        "bus2": 56440
      },
      "params": {
        "R": 0.0021475108806043863,
        "X": 0.07686127722263336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56440_56441_3",
      "ports": {
        "bus1": 56441,
        "bus2": 56440
      },
      "params": {
        "R": 0.0021475108806043863,
        "X": 0.07686127722263336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56440_56442_1",
      "ports": {
        "bus1": 56440,
        "bus2": 56442
      },
      "params": {
        "R": 0.00025389937218278646,
        "X": 0.0011982928263023496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56440_56443_1",
      "ports": {
        "bus1": 56440,
        "bus2": 56443
      },
      "params": {
        "R": 0.00020213921379763633,
        "X": 0.0010920028435066342,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56441_56447_1",
      "ports": {
        "bus1": 56447,
        "bus2": 56441
      },
      "params": {
        "R": 0.025478275492787365,
        "X": 0.057138241827487946,
        "G": 0.0,
        "B": 0.002307235263288021
      },
      "extension": {
        "length": 8357.352295166016,
        "rating": 66.9454276561737
      }
    },
    {
      "class": "Branch",
      "id": "branch_56441_56541_1",
      "ports": {
        "bus1": 56441,
        "bus2": 56541
      },
      "params": {
        "R": 0.023476786911487576,
        "X": 0.05451200529932976,
        "G": 0.0,
        "B": 0.00228451332077384
      },
      "extension": {
        "length": 7774.369205383301,
        "rating": 76.06841921806335
      }
    },
    {
      "class": "Branch",
      "id": "branch_56443_56499_1",
      "ports": {
        "bus1": 56499,
        "bus2": 56443
      },
      "params": {
        "R": 0.0015469805803149939,
        "X": 0.010266057215631008,
        "G": 0.0,
        "B": 0.007786461617797613
      },
      "extension": {
        "length": 6553.328620056152,
        "rating": 288.5972499847412
      }
    },
    {
      "class": "Branch",
      "id": "branch_56445_56446_1",
      "ports": {
        "bus1": 56445,
        "bus2": 56446
      },
      "params": {
        "R": 0.0002463687851559371,
        "X": 0.0010406627552583814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56447_56500_1",
      "ports": {
        "bus1": 56500,
        "bus2": 56447
      },
      "params": {
        "R": 0.017154276371002197,
        "X": 0.04259791597723961,
        "G": 0.0,
        "B": 0.0020710232201963663
      },
      "extension": {
        "length": 7095.906827270508,
        "rating": 61.9389533996582
      }
    },
    {
      "class": "Branch",
      "id": "branch_56448_56449_1",
      "ports": {
        "bus1": 56448,
        "bus2": 56449
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56450_56556_1",
      "ports": {
        "bus1": 56556,
        "bus2": 56450
      },
      "params": {
        "R": 0.005619995761662722,
        "X": 0.015011615119874477,
        "G": 0.0,
        "B": 0.0008824851829558611
      },
      "extension": {
        "length": 2444.9989983673095,
        "rating": 42.01310873031616
      }
    },
    {
      "class": "Branch",
      "id": "branch_56450_56595_1",
      "ports": {
        "bus1": 56595,
        "bus2": 56450
      },
      "params": {
        "R": 0.006105973385274411,
        "X": 0.015943234786391258,
        "G": 0.0,
        "B": 0.0020020846277475357
      },
      "extension": {
        "length": 4059.7184086303714,
        "rating": 64.65878486633301
      }
    },
    {
      "class": "Branch",
      "id": "branch_56451_56452_1",
      "ports": {
        "bus1": 56451,
        "bus2": 56452
      },
      "params": {
        "R": 0.000230020159506239,
        "X": 0.0011614500544965267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56451_56598_1",
      "ports": {
        "bus1": 56451,
        "bus2": 56598
      },
      "params": {
        "R": 0.012833294458687307,
        "X": 0.03267466649413109,
        "G": 0.0,
        "B": 0.001934133586473763
      },
      "extension": {
        "length": 5654.19873449707,
        "rating": 55.467188358306885
      }
    },
    {
      "class": "Branch",
      "id": "branch_56453_56454_1",
      "ports": {
        "bus1": 56454,
        "bus2": 56453
      },
      "params": {
        "R": 0.00284585147164762,
        "X": 0.1121000349521637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56453_56455_1",
      "ports": {
        "bus1": 56453,
        "bus2": 56455
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56453_56502_1",
      "ports": {
        "bus1": 56453,
        "bus2": 56502
      },
      "params": {
        "R": 0.001340573071502149,
        "X": 0.00884323101490736,
        "G": 0.0,
        "B": 0.006198176182806492
      },
      "extension": {
        "length": 5236.364808380127,
        "rating": 262.4411106109619
      }
    },
    {
      "class": "Branch",
      "id": "branch_56454_56533_1",
      "ports": {
        "bus1": 56533,
        "bus2": 56454
      },
      "params": {
        "R": 0.0057390183210372925,
        "X": 0.016254378482699394,
        "G": 0.0,
        "B": 0.0025268758181482553
      },
      "extension": {
        "length": 4674.489302307129,
        "rating": 60.063737630844116
      }
    },
    {
      "class": "Branch",
      "id": "branch_56456_56457_1",
      "ports": {
        "bus1": 56457,
        "bus2": 56456
      },
      "params": {
        "R": 0.0018585748039186,
        "X": 0.0623609833419323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56456_56457_2",
      "ports": {
        "bus1": 56457,
        "bus2": 56456
      },
      "params": {
        "R": 0.0018585748039186,
        "X": 0.0623609833419323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56456_56457_3",
      "ports": {
        "bus1": 56457,
        "bus2": 56456
      },
      "params": {
        "R": 0.0018585748039186,
        "X": 0.0623609833419323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56456_56458_1",
      "ports": {
        "bus1": 56456,
        "bus2": 56458
      },
      "params": {
        "R": 0.00023681500169914216,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56457_56556_1",
      "ports": {
        "bus1": 56457,
        "bus2": 56556
      },
      "params": {
        "R": 0.013812065124511719,
        "X": 0.027060076594352722,
        "G": 0.0,
        "B": 0.003039243631064892
      },
      "extension": {
        "length": 6102.836280395508,
        "rating": 73.4600305557251
      }
    },
    {
      "class": "Branch",
      "id": "branch_56459_56460_1",
      "ports": {
        "bus1": 56460,
        "bus2": 56459
      },
      "params": {
        "R": 0.0047538564540445805,
        "X": 0.15443207323551178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56459_56461_1",
      "ports": {
        "bus1": 56459,
        "bus2": 56461
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56460_56487_1",
      "ports": {
        "bus1": 56460,
        "bus2": 56487
      },
      "params": {
        "R": 0.010593620128929613,
        "X": 0.025118065997958183,
        "G": 0.0,
        "B": 0.026163635775446892
      },
      "extension": {
        "length": 19115.846771484375,
        "rating": 67.62226819992065
      }
    },
    {
      "class": "Branch",
      "id": "branch_56462_56474_1",
      "ports": {
        "bus1": 56462,
        "bus2": 56474
      },
      "params": {
        "R": 0.015947852283716202,
        "X": 0.04883212596178055,
        "G": 0.0,
        "B": 0.0017606066539883614
      },
      "extension": {
        "length": 6614.16692980957,
        "rating": 63.66972327232361
      }
    },
    {
      "class": "Branch",
      "id": "branch_56463_56466_1",
      "ports": {
        "bus1": 56466,
        "bus2": 56463
      },
      "params": {
        "R": 0.01376413553953171,
        "X": 0.03360133618116379,
        "G": 0.0,
        "B": 0.0019485543016344307
      },
      "extension": {
        "length": 5496.170996612549,
        "rating": 60.178142786026
      }
    },
    {
      "class": "Branch",
      "id": "branch_56464_56465_1",
      "ports": {
        "bus1": 56464,
        "bus2": 56465
      },
      "params": {
        "R": 0.0002355319011257961,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56464_56637_1",
      "ports": {
        "bus1": 56464,
        "bus2": 56637
      },
      "params": {
        "R": 0.017468824982643127,
        "X": 0.04061581939458847,
        "G": 0.0,
        "B": 0.008397068828344345
      },
      "extension": {
        "length": 12888.517531860352,
        "rating": 68.78974437713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_56467_56470_1",
      "ports": {
        "bus1": 56467,
        "bus2": 56470
      },
      "params": {
        "R": 0.004473038017749786,
        "X": 0.09223935008049011,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56467_56471_1",
      "ports": {
        "bus1": 56467,
        "bus2": 56471
      },
      "params": {
        "R": 0.00026548196910880506,
        "X": 0.001132619334384799,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56467_56599_1",
      "ports": {
        "bus1": 56467,
        "bus2": 56599
      },
      "params": {
        "R": 0.0021403927821666002,
        "X": 0.012333640828728676,
        "G": 0.0,
        "B": 0.014622654765844345
      },
      "extension": {
        "length": 9747.309570007325,
        "rating": 247.0536231994629
      }
    },
    {
      "class": "Branch",
      "id": "branch_56467_56636_1",
      "ports": {
        "bus1": 56467,
        "bus2": 56636
      },
      "params": {
        "R": 0.0011433755280449986,
        "X": 0.00790450070053339,
        "G": 0.0,
        "B": 0.006872870959341526
      },
      "extension": {
        "length": 5244.083651184083,
        "rating": 247.74248600006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_56468_56470_1",
      "ports": {
        "bus1": 56468,
        "bus2": 56470
      },
      "params": {
        "R": -0.0003235170152038336,
        "X": -0.006671305745840073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56468_56607_1",
      "ports": {
        "bus1": 56607,
        "bus2": 56468
      },
      "params": {
        "R": 0.00965922325849533,
        "X": 0.026548117399215695,
        "G": 0.0,
        "B": 0.000665148429106921
      },
      "extension": {
        "length": 2731.715235900879,
        "rating": 71.38125896453857
      }
    },
    {
      "class": "Branch",
      "id": "branch_56468_56612_1",
      "ports": {
        "bus1": 56612,
        "bus2": 56468
      },
      "params": {
        "R": 0.024575438350439068,
        "X": 0.04288752004504204,
        "G": 0.0,
        "B": 0.002004576614126563
      },
      "extension": {
        "length": 6540.384968261719,
        "rating": 57.03625679016113
      }
    },
    {
      "class": "Branch",
      "id": "branch_56469_56470_1",
      "ports": {
        "bus1": 56469,
        "bus2": 56470
      },
      "params": {
        "R": 0.020339908078312874,
        "X": 0.41943302750587463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56472_56483_1",
      "ports": {
        "bus1": 56472,
        "bus2": 56483
      },
      "params": {
        "R": 0.0015005402965471148,
        "X": 0.0033422098495066166,
        "G": 0.0,
        "B": 0.003757401136681438
      },
      "extension": {
        "length": 2543.554581481934,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56473_56476_1",
      "ports": {
        "bus1": 56473,
        "bus2": 56476
      },
      "params": {
        "R": 0.01542066689580679,
        "X": 0.5195747017860413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56473_56477_1",
      "ports": {
        "bus1": 56473,
        "bus2": 56477
      },
      "params": {
        "R": 0.00025486471713520586,
        "X": 0.0010169914457947016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56474_56476_1",
      "ports": {
        "bus1": 56474,
        "bus2": 56476
      },
      "params": {
        "R": -0.010767164640128613,
        "X": -0.36278241872787476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56474_56487_1",
      "ports": {
        "bus1": 56474,
        "bus2": 56487
      },
      "params": {
        "R": 0.009188590571284294,
        "X": 0.022507306188344955,
        "G": 0.0,
        "B": 0.0016040712362155318
      },
      "extension": {
        "length": 4314.94670187378,
        "rating": 59.068405628204346
      }
    },
    {
      "class": "Branch",
      "id": "branch_56474_56605_1",
      "ports": {
        "bus1": 56605,
        "bus2": 56474
      },
      "params": {
        "R": 0.003852737369015813,
        "X": 0.01039219181984663,
        "G": 0.0,
        "B": 0.0034802064765244727
      },
      "extension": {
        "length": 4599.019839111328,
        "rating": 68.4918999671936
      }
    },
    {
      "class": "Branch",
      "id": "branch_56474_56607_1",
      "ports": {
        "bus1": 56607,
        "bus2": 56474
      },
      "params": {
        "R": 0.009741643443703651,
        "X": 0.023880779743194577,
        "G": 0.0,
        "B": 0.008855102583765984
      },
      "extension": {
        "length": 9307.713472229005,
        "rating": 48.95922839641571
      }
    },
    {
      "class": "Branch",
      "id": "branch_56475_56476_1",
      "ports": {
        "bus1": 56475,
        "bus2": 56476
      },
      "params": {
        "R": 0.02906416356563568,
        "X": 0.9792705178260803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56478_56481_1",
      "ports": {
        "bus1": 56478,
        "bus2": 56481
      },
      "params": {
        "R": 0.0030218814499676228,
        "X": 0.10702727735042572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56478_56482_1",
      "ports": {
        "bus1": 56478,
        "bus2": 56482
      },
      "params": {
        "R": 0.00029975903453305364,
        "X": 0.001012902706861496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56479_56481_1",
      "ports": {
        "bus1": 56479,
        "bus2": 56481
      },
      "params": {
        "R": -7.987639401108027e-05,
        "X": -0.0028290264308452606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56479_56483_1",
      "ports": {
        "bus1": 56483,
        "bus2": 56479
      },
      "params": {
        "R": 0.007118014618754388,
        "X": 0.014563847333192824,
        "G": 0.0,
        "B": 0.0007521893712691963
      },
      "extension": {
        "length": 2479.7928804016115,
        "rating": 45.21893560886383
      }
    },
    {
      "class": "Branch",
      "id": "branch_56479_56505_1",
      "ports": {
        "bus1": 56479,
        "bus2": 56505
      },
      "params": {
        "R": 0.013914773240685463,
        "X": 0.038228172808885574,
        "G": 0.0,
        "B": 0.0015682049561291933
      },
      "extension": {
        "length": 4632.1793616027835,
        "rating": 63.15796375274658
      }
    },
    {
      "class": "Branch",
      "id": "branch_56480_56481_1",
      "ports": {
        "bus1": 56480,
        "bus2": 56481
      },
      "params": {
        "R": 0.014367664232850075,
        "X": 0.5088657736778259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56482_56484_1",
      "ports": {
        "bus1": 56482,
        "bus2": 56484
      },
      "params": {
        "R": 0.0009006113978102803,
        "X": 0.005150100216269493,
        "G": 0.0,
        "B": 0.012425759807229042
      },
      "extension": {
        "length": 5837.961448059083,
        "rating": 225.91047286987305
      }
    },
    {
      "class": "Branch",
      "id": "branch_56482_56499_1",
      "ports": {
        "bus1": 56482,
        "bus2": 56499
      },
      "params": {
        "R": 0.0017383660888299346,
        "X": 0.010811364278197289,
        "G": 0.0,
        "B": 0.008102275431156158
      },
      "extension": {
        "length": 7007.717791625977,
        "rating": 267.0504331588745
      }
    },
    {
      "class": "Branch",
      "id": "branch_56483_56500_1",
      "ports": {
        "bus1": 56483,
        "bus2": 56500
      },
      "params": {
        "R": 0.02334468998014927,
        "X": 0.045308277010917664,
        "G": 0.0,
        "B": 0.0026434906758368015
      },
      "extension": {
        "length": 6919.760509277344,
        "rating": 77.05737948417664
      }
    },
    {
      "class": "Branch",
      "id": "branch_56483_56500_2",
      "ports": {
        "bus1": 56483,
        "bus2": 56500
      },
      "params": {
        "R": 0.02334468998014927,
        "X": 0.045308277010917664,
        "G": 0.0,
        "B": 0.0026434906758368015
      },
      "extension": {
        "length": 6919.760509277344,
        "rating": 77.05737948417664
      }
    },
    {
      "class": "Branch",
      "id": "branch_56483_56558_1",
      "ports": {
        "bus1": 56483,
        "bus2": 56558
      },
      "params": {
        "R": 0.005777683574706316,
        "X": 0.017720408737659454,
        "G": 0.0,
        "B": 0.0018317276844754815
      },
      "extension": {
        "length": 4044.4556890869144,
        "rating": 68.33899021148682
      }
    },
    {
      "class": "Branch",
      "id": "branch_56484_56485_1",
      "ports": {
        "bus1": 56485,
        "bus2": 56484
      },
      "params": {
        "R": 0.004732745699584484,
        "X": 0.1911190003156662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56484_56486_1",
      "ports": {
        "bus1": 56484,
        "bus2": 56486
      },
      "params": {
        "R": 0.00028290131012909114,
        "X": 0.0010344207985326648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56484_56522_1",
      "ports": {
        "bus1": 56522,
        "bus2": 56484
      },
      "params": {
        "R": 0.0017066973960027099,
        "X": 0.010021374560892582,
        "G": 0.0,
        "B": 0.0233076773583889
      },
      "extension": {
        "length": 11103.151531860352,
        "rating": 242.67568588256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_56484_56599_1",
      "ports": {
        "bus1": 56599,
        "bus2": 56484
      },
      "params": {
        "R": 0.0016626769211143255,
        "X": 0.009666305966675282,
        "G": 0.0,
        "B": 0.009249359369277954
      },
      "extension": {
        "length": 6377.7060491638185,
        "rating": 264.4575357437134
      }
    },
    {
      "class": "Branch",
      "id": "branch_56485_56553_1",
      "ports": {
        "bus1": 56485,
        "bus2": 56553
      },
      "params": {
        "R": 0.006517861038446426,
        "X": 0.02044297754764557,
        "G": 0.0,
        "B": 0.005965603049844503
      },
      "extension": {
        "length": 7750.368158752442,
        "rating": 58.10958743095398
      }
    },
    {
      "class": "Branch",
      "id": "branch_56485_56601_1",
      "ports": {
        "bus1": 56485,
        "bus2": 56601
      },
      "params": {
        "R": 0.0072752218693494805,
        "X": 0.016232021152973175,
        "G": 0.0,
        "B": 0.0011475812643766403
      },
      "extension": {
        "length": 3192.7160911102296,
        "rating": 61.07749938964844
      }
    },
    {
      "class": "Branch",
      "id": "branch_56488_56515_1",
      "ports": {
        "bus1": 56488,
        "bus2": 56515
      },
      "params": {
        "R": 0.008567583747208118,
        "X": 0.024162277579307556,
        "G": 0.0,
        "B": 0.0018612273270264266
      },
      "extension": {
        "length": 4841.650192016602,
        "rating": 68.77688765525818
      }
    },
    {
      "class": "Branch",
      "id": "branch_56488_56569_1",
      "ports": {
        "bus1": 56488,
        "bus2": 56569
      },
      "params": {
        "R": 0.004056647419929504,
        "X": 0.013083216734230518,
        "G": 0.0,
        "B": 0.0031703957356512547
      },
      "extension": {
        "length": 4145.986270843506,
        "rating": 58.62261652946472
      }
    },
    {
      "class": "Branch",
      "id": "branch_56488_56608_1",
      "ports": {
        "bus1": 56488,
        "bus2": 56608
      },
      "params": {
        "R": 0.00900173932313919,
        "X": 0.025514537468552586,
        "G": 0.0,
        "B": 0.0021176543086767197
      },
      "extension": {
        "length": 5346.165606262207,
        "rating": 55.42500019073486
      }
    },
    {
      "class": "Branch",
      "id": "branch_56489_56493_1",
      "ports": {
        "bus1": 56489,
        "bus2": 56493
      },
      "params": {
        "R": 0.007011907175183296,
        "X": 0.22538644075393677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56489_56494_1",
      "ports": {
        "bus1": 56489,
        "bus2": 56494
      },
      "params": {
        "R": 0.00028480778564698994,
        "X": 0.001163060893304646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56489_56495_1",
      "ports": {
        "bus1": 56489,
        "bus2": 56495
      },
      "params": {
        "R": 0.00024564351770095527,
        "X": 0.0010864598443731666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56490_56491_1",
      "ports": {
        "bus1": 56491,
        "bus2": 56490
      },
      "params": {
        "R": 0.0011647541541606188,
        "X": 0.03207381069660187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56490_56493_1",
      "ports": {
        "bus1": 56490,
        "bus2": 56493
      },
      "params": {
        "R": -0.002037867670878768,
        "X": -0.06550394743680954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56491_56632_1",
      "ports": {
        "bus1": 56491,
        "bus2": 56632
      },
      "params": {
        "R": 0.005576020572334527,
        "X": 0.016220469027757645,
        "G": 0.0,
        "B": 0.0022235047072172165
      },
      "extension": {
        "length": 4036.164369598389,
        "rating": 61.76290512084961
      }
    },
    {
      "class": "Branch",
      "id": "branch_56492_56493_1",
      "ports": {
        "bus1": 56492,
        "bus2": 56493
      },
      "params": {
        "R": 0.028088973835110664,
        "X": 0.9028748869895935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56494_56508_1",
      "ports": {
        "bus1": 56494,
        "bus2": 56508
      },
      "params": {
        "R": 0.0037615415640175343,
        "X": 0.021965879946947098,
        "G": 0.0,
        "B": 0.0158698670566082
      },
      "extension": {
        "length": 13808.948000976563,
        "rating": 311.7464780807495
      }
    },
    {
      "class": "Branch",
      "id": "branch_56494_56622_1",
      "ports": {
        "bus1": 56622,
        "bus2": 56494
      },
      "params": {
        "R": 0.00113716721534729,
        "X": 0.007345628459006548,
        "G": 0.0,
        "B": 0.011525755748152733
      },
      "extension": {
        "length": 6817.2442086181645,
        "rating": 268.05217266082764
      }
    },
    {
      "class": "Branch",
      "id": "branch_56496_56497_1",
      "ports": {
        "bus1": 56496,
        "bus2": 56497
      },
      "params": {
        "R": 0.00029337499290704727,
        "X": 0.001163344131782651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56496_56588_1",
      "ports": {
        "bus1": 56588,
        "bus2": 56496
      },
      "params": {
        "R": 0.011556845158338547,
        "X": 0.02772988937795162,
        "G": 0.0,
        "B": 0.0008045920985750855
      },
      "extension": {
        "length": 3569.0529396972656,
        "rating": 40.94366729259491
      }
    },
    {
      "class": "Branch",
      "id": "branch_56496_56598_1",
      "ports": {
        "bus1": 56496,
        "bus2": 56598
      },
      "params": {
        "R": 0.01217290200293064,
        "X": 0.0345400907099247,
        "G": 0.0,
        "B": 0.010562913492321968
      },
      "extension": {
        "length": 13193.535565063477,
        "rating": 61.35767698287964
      }
    },
    {
      "class": "Branch",
      "id": "branch_56498_56613_1",
      "ports": {
        "bus1": 56498,
        "bus2": 56613
      },
      "params": {
        "R": 0.00680786557495594,
        "X": 0.016840653494000435,
        "G": 0.0,
        "B": 0.0008195877308025955
      },
      "extension": {
        "length": 2581.184947357178,
        "rating": 58.47039818763733
      }
    },
    {
      "class": "Branch",
      "id": "branch_56499_56500_1",
      "ports": {
        "bus1": 56500,
        "bus2": 56499
      },
      "params": {
        "R": 0.00268471403978765,
        "X": 0.05670037120580673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56499_56500_2",
      "ports": {
        "bus1": 56500,
        "bus2": 56499
      },
      "params": {
        "R": 0.00268471403978765,
        "X": 0.05670037120580673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56499_56500_3",
      "ports": {
        "bus1": 56500,
        "bus2": 56499
      },
      "params": {
        "R": 0.00268471403978765,
        "X": 0.05670037120580673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56499_56501_1",
      "ports": {
        "bus1": 56499,
        "bus2": 56501
      },
      "params": {
        "R": 0.00022916184389032423,
        "X": 0.001159074017778039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56499_56733_1",
      "ports": {
        "bus1": 56499,
        "bus2": 56733
      },
      "params": {
        "R": 0.002360308775678277,
        "X": 0.015759851783514023,
        "G": 0.0,
        "B": 0.038303155452013016
      },
      "extension": {
        "length": 18369.31568774414,
        "rating": 310.4182004928589
      }
    },
    {
      "class": "Branch",
      "id": "branch_56500_56505_1",
      "ports": {
        "bus1": 56505,
        "bus2": 56500
      },
      "params": {
        "R": 0.012998496182262896,
        "X": 0.030345886945724487,
        "G": 0.0,
        "B": 0.004082168452441692
      },
      "extension": {
        "length": 7591.951735290528,
        "rating": 77.01244950294495
      }
    },
    {
      "class": "Branch",
      "id": "branch_56500_56505_2",
      "ports": {
        "bus1": 56505,
        "bus2": 56500
      },
      "params": {
        "R": 0.012998496182262896,
        "X": 0.030345886945724487,
        "G": 0.0,
        "B": 0.004082168452441692
      },
      "extension": {
        "length": 7591.951735290528,
        "rating": 77.01244950294495
      }
    },
    {
      "class": "Branch",
      "id": "branch_56500_56613_1",
      "ports": {
        "bus1": 56500,
        "bus2": 56613
      },
      "params": {
        "R": 0.019574860110878944,
        "X": 0.04877810925245285,
        "G": 0.0,
        "B": 0.00254503870382905
      },
      "extension": {
        "length": 7905.9759164428715,
        "rating": 67.77487993240356
      }
    },
    {
      "class": "Branch",
      "id": "branch_56502_56503_1",
      "ports": {
        "bus1": 56503,
        "bus2": 56502
      },
      "params": {
        "R": 0.0025771954096853733,
        "X": 0.08860155194997787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56502_56504_1",
      "ports": {
        "bus1": 56502,
        "bus2": 56504
      },
      "params": {
        "R": 0.0002640154561959207,
        "X": 0.0011140168644487858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56502_56534_1",
      "ports": {
        "bus1": 56502,
        "bus2": 56534
      },
      "params": {
        "R": 0.0014764555962756276,
        "X": 0.008105053566396236,
        "G": 0.0,
        "B": 0.005664349999278784
      },
      "extension": {
        "length": 4921.540234222412,
        "rating": 259.30559635162354
      }
    },
    {
      "class": "Branch",
      "id": "branch_56503_56519_1",
      "ports": {
        "bus1": 56519,
        "bus2": 56503
      },
      "params": {
        "R": 0.011547401547431948,
        "X": 0.035496633499860764,
        "G": 0.0,
        "B": 0.001621776609681547
      },
      "extension": {
        "length": 4837.286783935547,
        "rating": 61.672163009643555
      }
    },
    {
      "class": "Branch",
      "id": "branch_56503_56554_1",
      "ports": {
        "bus1": 56503,
        "bus2": 56554
      },
      "params": {
        "R": 0.009097127243876457,
        "X": 0.023053355515003204,
        "G": 0.0,
        "B": 0.0012337719090282917
      },
      "extension": {
        "length": 3668.825803161621,
        "rating": 73.11406135559082
      }
    },
    {
      "class": "Branch",
      "id": "branch_56505_56596_1",
      "ports": {
        "bus1": 56596,
        "bus2": 56505
      },
      "params": {
        "R": 0.004888311959803104,
        "X": 0.012380093336105347,
        "G": 0.0,
        "B": 0.0020851287990808487
      },
      "extension": {
        "length": 3752.4262002868654,
        "rating": 70.43188214302063
      }
    },
    {
      "class": "Branch",
      "id": "branch_56506_56507_1",
      "ports": {
        "bus1": 56507,
        "bus2": 56506
      },
      "params": {
        "R": 0.003728135721758008,
        "X": 0.11340715736150742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56506_56508_1",
      "ports": {
        "bus1": 56506,
        "bus2": 56508
      },
      "params": {
        "R": 0.00022463685309048742,
        "X": 0.0010199701646342874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56507_56510_1",
      "ports": {
        "bus1": 56507,
        "bus2": 56510
      },
      "params": {
        "R": 0.015065886080265045,
        "X": 0.03385467454791069,
        "G": 0.0,
        "B": 0.0015207082033157349
      },
      "extension": {
        "length": 5184.5667956542975,
        "rating": 63.46927881240845
      }
    },
    {
      "class": "Branch",
      "id": "branch_56507_56615_1",
      "ports": {
        "bus1": 56507,
        "bus2": 56615
      },
      "params": {
        "R": 0.018987441435456276,
        "X": 0.04854489862918854,
        "G": 0.0,
        "B": 0.003511259099468589
      },
      "extension": {
        "length": 8226.218299438477,
        "rating": 54.98747229576111
      }
    },
    {
      "class": "Branch",
      "id": "branch_56508_56513_1",
      "ports": {
        "bus1": 56513,
        "bus2": 56508
      },
      "params": {
        "R": 0.0014424397377297282,
        "X": 0.009053977206349373,
        "G": 0.0,
        "B": 0.007319130003452301
      },
      "extension": {
        "length": 5661.170518249512,
        "rating": 309.72728729248047
      }
    },
    {
      "class": "Branch",
      "id": "branch_56508_56536_1",
      "ports": {
        "bus1": 56536,
        "bus2": 56508
      },
      "params": {
        "R": 0.002029148628935218,
        "X": 0.01251136139035225,
        "G": 0.0,
        "B": 0.005616847425699234
      },
      "extension": {
        "length": 6391.789282562256,
        "rating": 237.06002235412598
      }
    },
    {
      "class": "Branch",
      "id": "branch_56508_56921_1",
      "ports": {
        "bus1": 56921,
        "bus2": 56508
      },
      "params": {
        "R": 0.0013029464753344655,
        "X": 0.007224859669804573,
        "G": 0.0,
        "B": 0.03732175752520561
      },
      "extension": {
        "length": 12319.899309448243,
        "rating": 347.6126432418823
      }
    },
    {
      "class": "Branch",
      "id": "branch_56508_56921_2",
      "ports": {
        "bus1": 56921,
        "bus2": 56508
      },
      "params": {
        "R": 0.0013029464753344655,
        "X": 0.007224859669804573,
        "G": 0.0,
        "B": 0.03732175752520561
      },
      "extension": {
        "length": 12319.899309448243,
        "rating": 347.6126432418823
      }
    },
    {
      "class": "Branch",
      "id": "branch_56509_56512_1",
      "ports": {
        "bus1": 56509,
        "bus2": 56512
      },
      "params": {
        "R": 0.011614666320383549,
        "X": 0.32159706950187683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56509_56513_1",
      "ports": {
        "bus1": 56509,
        "bus2": 56513
      },
      "params": {
        "R": 0.0002210429374827072,
        "X": 0.0011090085608884692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56510_56512_1",
      "ports": {
        "bus1": 56510,
        "bus2": 56512
      },
      "params": {
        "R": -0.005886607803404331,
        "X": -0.16299358010292053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56510_56614_1",
      "ports": {
        "bus1": 56510,
        "bus2": 56614
      },
      "params": {
        "R": 0.020811283960938454,
        "X": 0.04887284338474273,
        "G": 0.0,
        "B": 0.0049534267745912075
      },
      "extension": {
        "length": 10086.553421081544,
        "rating": 64.53084945678711
      }
    },
    {
      "class": "Branch",
      "id": "branch_56510_56616_1",
      "ports": {
        "bus1": 56510,
        "bus2": 56616
      },
      "params": {
        "R": 0.005323408637195826,
        "X": 0.011416015215218069,
        "G": 0.0,
        "B": 0.0015323010738939047
      },
      "extension": {
        "length": 3047.9416489105224,
        "rating": 73.73649477958679
      }
    },
    {
      "class": "Branch",
      "id": "branch_56510_56651_1",
      "ports": {
        "bus1": 56510,
        "bus2": 56651
      },
      "params": {
        "R": 0.0075437272898852825,
        "X": 0.015572129748761654,
        "G": 0.0,
        "B": 0.0033626605290919547
      },
      "extension": {
        "length": 5397.421838104248,
        "rating": 71.79107666015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_56511_56512_1",
      "ports": {
        "bus1": 56511,
        "bus2": 56512
      },
      "params": {
        "R": 0.034111395478248596,
        "X": 0.9445061683654785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56513_56623_1",
      "ports": {
        "bus1": 56513,
        "bus2": 56623
      },
      "params": {
        "R": 0.0031042553018778563,
        "X": 0.015199193730950356,
        "G": 0.0,
        "B": 0.023228034377098083
      },
      "extension": {
        "length": 12110.552413330079,
        "rating": 287.1325492858887
      }
    },
    {
      "class": "Branch",
      "id": "branch_56514_56515_1",
      "ports": {
        "bus1": 56515,
        "bus2": 56514
      },
      "params": {
        "R": 0.0026157028041779995,
        "X": 0.00585241848602891,
        "G": 0.0,
        "B": 0.0022228360176086426
      },
      "extension": {
        "length": 2562.91921925354,
        "rating": 80.72727918624878
      }
    },
    {
      "class": "Branch",
      "id": "branch_56514_56515_2",
      "ports": {
        "bus1": 56515,
        "bus2": 56514
      },
      "params": {
        "R": 0.0026157028041779995,
        "X": 0.00585241848602891,
        "G": 0.0,
        "B": 0.0022228360176086426
      },
      "extension": {
        "length": 2562.91921925354,
        "rating": 80.72727918624878
      }
    },
    {
      "class": "Branch",
      "id": "branch_56514_56544_1",
      "ports": {
        "bus1": 56514,
        "bus2": 56544
      },
      "params": {
        "R": 0.016566328704357147,
        "X": 0.035513173788785934,
        "G": 0.0,
        "B": 0.005606530699878931
      },
      "extension": {
        "length": 10458.274196777344,
        "rating": 66.87951683998108
      }
    },
    {
      "class": "Branch",
      "id": "branch_56514_56916_1",
      "ports": {
        "bus1": 56514,
        "bus2": 56916
      },
      "params": {
        "R": 0.016585133969783783,
        "X": 0.042225215584039695,
        "G": 0.0,
        "B": 0.0044584721326828
      },
      "extension": {
        "length": 9090.007342163086,
        "rating": 73.88466596603394
      }
    },
    {
      "class": "Branch",
      "id": "branch_56514_57006_1",
      "ports": {
        "bus1": 57006,
        "bus2": 56514
      },
      "params": {
        "R": 0.01648898422718048,
        "X": 0.04176466539502144,
        "G": 0.0,
        "B": 0.0015427417820319533
      },
      "extension": {
        "length": 5623.30801538086,
        "rating": 84.2492938041687
      }
    },
    {
      "class": "Branch",
      "id": "branch_56514_57006_2",
      "ports": {
        "bus1": 57006,
        "bus2": 56514
      },
      "params": {
        "R": 0.01648898422718048,
        "X": 0.04176466539502144,
        "G": 0.0,
        "B": 0.0015427417820319533
      },
      "extension": {
        "length": 5623.30801538086,
        "rating": 84.2492938041687
      }
    },
    {
      "class": "Branch",
      "id": "branch_56516_56580_1",
      "ports": {
        "bus1": 56580,
        "bus2": 56516
      },
      "params": {
        "R": 0.013457912020385265,
        "X": 0.032403986901044846,
        "G": 0.0,
        "B": 0.0007473513833247125
      },
      "extension": {
        "length": 3645.533445831299,
        "rating": 64.5057201385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_56517_56540_1",
      "ports": {
        "bus1": 56517,
        "bus2": 56540
      },
      "params": {
        "R": 0.021967452019453052,
        "X": 0.04660453274846077,
        "G": 0.0,
        "B": 0.0008568856865167617
      },
      "extension": {
        "length": 4584.341490875244,
        "rating": 53.97932529449463
      }
    },
    {
      "class": "Branch",
      "id": "branch_56517_56626_1",
      "ports": {
        "bus1": 56517,
        "bus2": 56626
      },
      "params": {
        "R": 0.008969191461801529,
        "X": 0.019733909517526627,
        "G": 0.0,
        "B": 0.0017559952102601528
      },
      "extension": {
        "length": 4311.006895843506,
        "rating": 62.18001842498779
      }
    },
    {
      "class": "Branch",
      "id": "branch_56518_56585_1",
      "ports": {
        "bus1": 56518,
        "bus2": 56585
      },
      "params": {
        "R": 0.009839053265750408,
        "X": 0.024861013516783714,
        "G": 0.0,
        "B": 0.0012163869105279446
      },
      "extension": {
        "length": 4038.9553852844238,
        "rating": 60.952723026275635
      }
    },
    {
      "class": "Branch",
      "id": "branch_56518_56595_1",
      "ports": {
        "bus1": 56595,
        "bus2": 56518
      },
      "params": {
        "R": 0.00916620809584856,
        "X": 0.02239610999822617,
        "G": 0.0,
        "B": 0.001888118451461196
      },
      "extension": {
        "length": 4671.806873016358,
        "rating": 73.8139808177948
      }
    },
    {
      "class": "Branch",
      "id": "branch_56519_56533_1",
      "ports": {
        "bus1": 56533,
        "bus2": 56519
      },
      "params": {
        "R": 0.006397724151611328,
        "X": 0.016644001007080078,
        "G": 0.0,
        "B": 0.0007929302519187332
      },
      "extension": {
        "length": 2540.8387705078126,
        "rating": 64.49978351593018
      }
    },
    {
      "class": "Branch",
      "id": "branch_56520_56521_1",
      "ports": {
        "bus1": 56520,
        "bus2": 56521
      },
      "params": {
        "R": 0.0002855120110325515,
        "X": 0.0010990401497110724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56521_56530_1",
      "ports": {
        "bus1": 56530,
        "bus2": 56521
      },
      "params": {
        "R": 0.005232443101704121,
        "X": 0.013170270249247553,
        "G": 0.0,
        "B": 0.0006840885616838932
      },
      "extension": {
        "length": 2053.758571105957,
        "rating": 68.55282783508301
      }
    },
    {
      "class": "Branch",
      "id": "branch_56521_56642_1",
      "ports": {
        "bus1": 56642,
        "bus2": 56521
      },
      "params": {
        "R": 0.010211375541985035,
        "X": 0.01879868097603321,
        "G": 0.0,
        "B": 0.0007550537120550871
      },
      "extension": {
        "length": 2855.340271362305,
        "rating": 48.87678921222687
      }
    },
    {
      "class": "Branch",
      "id": "branch_56522_56525_1",
      "ports": {
        "bus1": 56522,
        "bus2": 56525
      },
      "params": {
        "R": 0.00255608675070107,
        "X": 0.08926969021558762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56522_56526_1",
      "ports": {
        "bus1": 56522,
        "bus2": 56526
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56522_56577_1",
      "ports": {
        "bus1": 56522,
        "bus2": 56577
      },
      "params": {
        "R": 0.0025008630473166704,
        "X": 0.014320522546768188,
        "G": 0.0,
        "B": 0.04097968712449074
      },
      "extension": {
        "length": 18310.834048095705,
        "rating": 295.48561573028564
      }
    },
    {
      "class": "Branch",
      "id": "branch_56522_56599_1",
      "ports": {
        "bus1": 56522,
        "bus2": 56599
      },
      "params": {
        "R": 0.0015588044188916683,
        "X": 0.008448611944913864,
        "G": 0.0,
        "B": 0.007722579408437014
      },
      "extension": {
        "length": 5192.139449707031,
        "rating": 237.9723310470581
      }
    },
    {
      "class": "Branch",
      "id": "branch_56523_56525_1",
      "ports": {
        "bus1": 56523,
        "bus2": 56525
      },
      "params": {
        "R": 0.0014089990872889757,
        "X": 0.049208395183086395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56523_56540_1",
      "ports": {
        "bus1": 56540,
        "bus2": 56523
      },
      "params": {
        "R": 0.014390485361218452,
        "X": 0.02655969001352787,
        "G": 0.0,
        "B": 0.0009214582969434559
      },
      "extension": {
        "length": 3796.470070037842,
        "rating": 64.04463052749634
      }
    },
    {
      "class": "Branch",
      "id": "branch_56523_56603_1",
      "ports": {
        "bus1": 56523,
        "bus2": 56603
      },
      "params": {
        "R": 0.007907156832516193,
        "X": 0.019173158332705498,
        "G": 0.0,
        "B": 0.005115231033414602
      },
      "extension": {
        "length": 7672.637182434082,
        "rating": 60.284483432769775
      }
    },
    {
      "class": "Branch",
      "id": "branch_56524_56525_1",
      "ports": {
        "bus1": 56524,
        "bus2": 56525
      },
      "params": {
        "R": 0.02195698954164982,
        "X": 0.7668337225914001,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56527_56528_1",
      "ports": {
        "bus1": 56527,
        "bus2": 56528
      },
      "params": {
        "R": 0.00027279197820462286,
        "X": 0.001177281723357737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56527_56644_1",
      "ports": {
        "bus1": 56644,
        "bus2": 56527
      },
      "params": {
        "R": 0.009787294082343578,
        "X": 0.02329769358038902,
        "G": 0.0,
        "B": 0.0010093128075823188
      },
      "extension": {
        "length": 3622.4739928894046,
        "rating": 62.47658729553223
      }
    },
    {
      "class": "Branch",
      "id": "branch_56527_56649_1",
      "ports": {
        "bus1": 56649,
        "bus2": 56527
      },
      "params": {
        "R": 0.004861338529735804,
        "X": 0.014036943204700949,
        "G": 0.0,
        "B": 0.0016797014977782967
      },
      "extension": {
        "length": 3147.642952789307,
        "rating": 59.33685898780823
      }
    },
    {
      "class": "Branch",
      "id": "branch_56529_56530_1",
      "ports": {
        "bus1": 56530,
        "bus2": 56529
      },
      "params": {
        "R": 0.005570081993937492,
        "X": 0.14295947551727295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56529_56531_1",
      "ports": {
        "bus1": 56529,
        "bus2": 56531
      },
      "params": {
        "R": 0.00020425951515790075,
        "X": 0.0011962471762672067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56529_56577_1",
      "ports": {
        "bus1": 56577,
        "bus2": 56529
      },
      "params": {
        "R": 0.002746063284575939,
        "X": 0.014522942714393139,
        "G": 0.0,
        "B": 0.012594405561685562
      },
      "extension": {
        "length": 9747.994853759767,
        "rating": 250.55510997772217
      }
    },
    {
      "class": "Branch",
      "id": "branch_56529_56627_1",
      "ports": {
        "bus1": 56627,
        "bus2": 56529
      },
      "params": {
        "R": 0.0015844793524593115,
        "X": 0.008621796034276485,
        "G": 0.0,
        "B": 0.0109846331179142
      },
      "extension": {
        "length": 6426.600622833253,
        "rating": 274.15757179260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_56530_56538_1",
      "ports": {
        "bus1": 56530,
        "bus2": 56538
      },
      "params": {
        "R": 0.009353792294859886,
        "X": 0.020102474838495255,
        "G": 0.0,
        "B": 0.0005009776214137673
      },
      "extension": {
        "length": 2116.918826339722,
        "rating": 57.4304461479187
      }
    },
    {
      "class": "Branch",
      "id": "branch_56532_56533_1",
      "ports": {
        "bus1": 56533,
        "bus2": 56532
      },
      "params": {
        "R": 0.002870552707463503,
        "X": 0.09798123687505722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56532_56534_1",
      "ports": {
        "bus1": 56532,
        "bus2": 56534
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56534_56803_1",
      "ports": {
        "bus1": 56534,
        "bus2": 56803
      },
      "params": {
        "R": 0.002361672231927514,
        "X": 0.013357403688132763,
        "G": 0.0,
        "B": 0.0635245218873024
      },
      "extension": {
        "length": 19850.93139111328,
        "rating": 321.5920925140381
      }
    },
    {
      "class": "Branch",
      "id": "branch_56535_56536_1",
      "ports": {
        "bus1": 56535,
        "bus2": 56536
      },
      "params": {
        "R": 0.00026393646840006113,
        "X": 0.0010873341234400868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56536_56543_1",
      "ports": {
        "bus1": 56543,
        "bus2": 56536
      },
      "params": {
        "R": 0.0011410621227696538,
        "X": 0.00691995257511735,
        "G": 0.0,
        "B": 0.01819179765880108
      },
      "extension": {
        "length": 7868.267659973145,
        "rating": 287.2460126876831
      }
    },
    {
      "class": "Branch",
      "id": "branch_56537_56544_1",
      "ports": {
        "bus1": 56544,
        "bus2": 56537
      },
      "params": {
        "R": 0.0035127957817167044,
        "X": 0.008036899380385876,
        "G": 0.0,
        "B": 0.003283856902271509
      },
      "extension": {
        "length": 3700.8273265686034,
        "rating": 74.32482838630676
      }
    },
    {
      "class": "Branch",
      "id": "branch_56537_56574_1",
      "ports": {
        "bus1": 56537,
        "bus2": 56574
      },
      "params": {
        "R": 0.007407390046864748,
        "X": 0.012097223661839964,
        "G": 0.0,
        "B": 0.0004601913096848876
      },
      "extension": {
        "length": 1705.4886198120118,
        "rating": 57.46455788612366
      }
    },
    {
      "class": "Branch",
      "id": "branch_56538_56539_1",
      "ports": {
        "bus1": 56538,
        "bus2": 56539
      },
      "params": {
        "R": 0.00027938722632825375,
        "X": 0.0010819921735674143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56538_56609_1",
      "ports": {
        "bus1": 56609,
        "bus2": 56538
      },
      "params": {
        "R": 0.008403145708143711,
        "X": 0.023439358919858932,
        "G": 0.0,
        "B": 0.0008229179074987769
      },
      "extension": {
        "length": 3014.851959365845,
        "rating": 58.78346562385559
      }
    },
    {
      "class": "Branch",
      "id": "branch_56542_56571_1",
      "ports": {
        "bus1": 56542,
        "bus2": 56571
      },
      "params": {
        "R": 0.013974225148558617,
        "X": 0.03998007997870445,
        "G": 0.0,
        "B": 0.0024418653920292854
      },
      "extension": {
        "length": 7045.817419555664,
        "rating": 61.716002225875854
      }
    },
    {
      "class": "Branch",
      "id": "branch_56543_56544_1",
      "ports": {
        "bus1": 56544,
        "bus2": 56543
      },
      "params": {
        "R": 0.004615289159119129,
        "X": 0.13697874546051025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56543_56545_1",
      "ports": {
        "bus1": 56543,
        "bus2": 56545
      },
      "params": {
        "R": 0.00021619022300001234,
        "X": 0.0010506045073270798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56543_56582_1",
      "ports": {
        "bus1": 56543,
        "bus2": 56582
      },
      "params": {
        "R": 0.003939252346754074,
        "X": 0.018911615014076233,
        "G": 0.0,
        "B": 0.009903565980494022
      },
      "extension": {
        "length": 9602.505199401856,
        "rating": 281.1070919036865
      }
    },
    {
      "class": "Branch",
      "id": "branch_56543_56648_1",
      "ports": {
        "bus1": 56648,
        "bus2": 56543
      },
      "params": {
        "R": 0.0011048620799556375,
        "X": 0.007999117486178875,
        "G": 0.0,
        "B": 0.010746946558356285
      },
      "extension": {
        "length": 6265.220136108399,
        "rating": 308.0862283706665
      }
    },
    {
      "class": "Branch",
      "id": "branch_56544_56551_1",
      "ports": {
        "bus1": 56544,
        "bus2": 56551
      },
      "params": {
        "R": 0.013276561163365841,
        "X": 0.03078705258667469,
        "G": 0.0,
        "B": 0.00156997493468225
      },
      "extension": {
        "length": 5230.316584533692,
        "rating": 65.20112752914429
      }
    },
    {
      "class": "Branch",
      "id": "branch_56546_56549_1",
      "ports": {
        "bus1": 56546,
        "bus2": 56549
      },
      "params": {
        "R": 0.00035731433308683336,
        "X": 0.026725560426712036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56546_56550_1",
      "ports": {
        "bus1": 56546,
        "bus2": 56550
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56547_56549_1",
      "ports": {
        "bus1": 56547,
        "bus2": 56549
      },
      "params": {
        "R": -0.00011831013398477808,
        "X": -0.008849084377288818,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56547_56560_1",
      "ports": {
        "bus1": 56547,
        "bus2": 56560
      },
      "params": {
        "R": 0.002192558255046606,
        "X": 0.013381889089941978,
        "G": 0.0,
        "B": 0.009262452833354473
      },
      "extension": {
        "length": 8392.512800170898,
        "rating": 299.2291450500488
      }
    },
    {
      "class": "Branch",
      "id": "branch_56547_56627_1",
      "ports": {
        "bus1": 56547,
        "bus2": 56627
      },
      "params": {
        "R": 0.0032830575946718454,
        "X": 0.019208163022994995,
        "G": 0.0,
        "B": 0.016246585175395012
      },
      "extension": {
        "length": 12366.024354492189,
        "rating": 288.07973861694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_56547_56639_1",
      "ports": {
        "bus1": 56639,
        "bus2": 56547
      },
      "params": {
        "R": 0.0024995270650833845,
        "X": 0.013080286793410778,
        "G": 0.0,
        "B": 0.015523192472755909
      },
      "extension": {
        "length": 10032.102907470704,
        "rating": 279.1775703430176
      }
    },
    {
      "class": "Branch",
      "id": "branch_56548_56549_1",
      "ports": {
        "bus1": 56548,
        "bus2": 56549
      },
      "params": {
        "R": 0.0012683747336268425,
        "X": 0.09486892819404602,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56550_56914_1",
      "ports": {
        "bus1": 56550,
        "bus2": 56914
      },
      "params": {
        "R": 0.00020834252063650638,
        "X": 0.003576505696401,
        "G": 0.0,
        "B": 0.4027082026004791
      },
      "extension": {
        "length": 26308.931899658204,
        "rating": 2556.6612243652344
      }
    },
    {
      "class": "Branch",
      "id": "branch_56551_56552_1",
      "ports": {
        "bus1": 56551,
        "bus2": 56552
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56553_56634_1",
      "ports": {
        "bus1": 56553,
        "bus2": 56634
      },
      "params": {
        "R": 0.007459300570189953,
        "X": 0.01932179555296898,
        "G": 0.0,
        "B": 0.0008830144070088863
      },
      "extension": {
        "length": 3121.756992141724,
        "rating": 61.792898178100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_56554_56555_1",
      "ports": {
        "bus1": 56554,
        "bus2": 56555
      },
      "params": {
        "R": 0.014527850784361364,
        "X": 0.030441150069236755,
        "G": 0.0,
        "B": 0.001172553515061736
      },
      "extension": {
        "length": 4349.543555236816,
        "rating": 56.84788227081299
      }
    },
    {
      "class": "Branch",
      "id": "branch_56554_56558_1",
      "ports": {
        "bus1": 56554,
        "bus2": 56558
      },
      "params": {
        "R": 0.005681778769940138,
        "X": 0.015559052117168903,
        "G": 0.0,
        "B": 0.0011548408074304461
      },
      "extension": {
        "length": 2902.9281631622316,
        "rating": 62.854158878326416
      }
    },
    {
      "class": "Branch",
      "id": "branch_56556_56591_1",
      "ports": {
        "bus1": 56556,
        "bus2": 56591
      },
      "params": {
        "R": 0.010563001967966558,
        "X": 0.029562631621956825,
        "G": 0.0,
        "B": 0.003948571626096964
      },
      "extension": {
        "length": 6895.025065612793,
        "rating": 54.04177904129028
      }
    },
    {
      "class": "Branch",
      "id": "branch_56557_56598_1",
      "ports": {
        "bus1": 56598,
        "bus2": 56557
      },
      "params": {
        "R": 0.008721825666725636,
        "X": 0.017583075910806656,
        "G": 0.0,
        "B": 0.0008275855798274279
      },
      "extension": {
        "length": 2706.0115315704347,
        "rating": 62.43481636047363
      }
    },
    {
      "class": "Branch",
      "id": "branch_56558_56559_1",
      "ports": {
        "bus1": 56558,
        "bus2": 56559
      },
      "params": {
        "R": 0.00024207995738834143,
        "X": 0.0011606351472437382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56558_56601_1",
      "ports": {
        "bus1": 56558,
        "bus2": 56601
      },
      "params": {
        "R": 0.007921058684587479,
        "X": 0.02334706112742424,
        "G": 0.0,
        "B": 0.0014743772335350513
      },
      "extension": {
        "length": 4375.140399810791,
        "rating": 64.10230994224548
      }
    },
    {
      "class": "Branch",
      "id": "branch_56560_56599_1",
      "ports": {
        "bus1": 56560,
        "bus2": 56599
      },
      "params": {
        "R": 0.0034344291780143976,
        "X": 0.017115846276283264,
        "G": 0.0,
        "B": 0.05542599409818649
      },
      "extension": {
        "length": 20392.382295043946,
        "rating": 292.18244552612305
      }
    },
    {
      "class": "Branch",
      "id": "branch_56560_56627_1",
      "ports": {
        "bus1": 56627,
        "bus2": 56560
      },
      "params": {
        "R": 0.0012680046493187547,
        "X": 0.007491827942430973,
        "G": 0.0,
        "B": 0.006829025223851204
      },
      "extension": {
        "length": 5006.938637878418,
        "rating": 264.19854164123535
      }
    },
    {
      "class": "Branch",
      "id": "branch_56561_56564_1",
      "ports": {
        "bus1": 56561,
        "bus2": 56564
      },
      "params": {
        "R": -0.0006769448518753052,
        "X": -0.0159633606672287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56561_56565_1",
      "ports": {
        "bus1": 56561,
        "bus2": 56565
      },
      "params": {
        "R": 0.0002852441102731973,
        "X": 0.0011382319498807192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56561_56566_1",
      "ports": {
        "bus1": 56561,
        "bus2": 56566
      },
      "params": {
        "R": 0.00026185752358287573,
        "X": 0.0011385228717699647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56562_56564_1",
      "ports": {
        "bus1": 56562,
        "bus2": 56564
      },
      "params": {
        "R": 0.009745292365550995,
        "X": 0.22980843484401703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56563_56564_1",
      "ports": {
        "bus1": 56563,
        "bus2": 56564
      },
      "params": {
        "R": 0.009745292365550995,
        "X": 0.22980843484401703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56566_56594_1",
      "ports": {
        "bus1": 56566,
        "bus2": 56594
      },
      "params": {
        "R": 0.0171517226845026,
        "X": 0.03824986517429352,
        "G": 0.0,
        "B": 0.001193752745166421
      },
      "extension": {
        "length": 5003.630781646729,
        "rating": 52.37722992897034
      }
    },
    {
      "class": "Branch",
      "id": "branch_56566_56640_1",
      "ports": {
        "bus1": 56566,
        "bus2": 56640
      },
      "params": {
        "R": 0.009455148130655289,
        "X": 0.021395744755864147,
        "G": 0.0,
        "B": 0.0026665644254535437
      },
      "extension": {
        "length": 5711.241508483887,
        "rating": 61.87969446182251
      }
    },
    {
      "class": "Branch",
      "id": "branch_56567_56568_1",
      "ports": {
        "bus1": 56567,
        "bus2": 56568
      },
      "params": {
        "R": 0.00026564006111584604,
        "X": 0.0011697482550516725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56568_56584_1",
      "ports": {
        "bus1": 56568,
        "bus2": 56584
      },
      "params": {
        "R": 0.011432902887463571,
        "X": 0.030900780111551285,
        "G": 0.0,
        "B": 0.00832324381917715
      },
      "extension": {
        "length": 12308.333899108888,
        "rating": 61.626553535461426
      }
    },
    {
      "class": "Branch",
      "id": "branch_56568_56626_1",
      "ports": {
        "bus1": 56568,
        "bus2": 56626
      },
      "params": {
        "R": 0.01488609332591295,
        "X": 0.03337302431464195,
        "G": 0.0,
        "B": 0.012712384574115276
      },
      "extension": {
        "length": 14928.09541040039,
        "rating": 66.35920405387878
      }
    },
    {
      "class": "Branch",
      "id": "branch_56568_56640_1",
      "ports": {
        "bus1": 56640,
        "bus2": 56568
      },
      "params": {
        "R": 0.009133890271186829,
        "X": 0.02337593212723732,
        "G": 0.0,
        "B": 0.0007287735352292657
      },
      "extension": {
        "length": 3159.0274497528076,
        "rating": 64.07110095024109
      }
    },
    {
      "class": "Branch",
      "id": "branch_56570_56571_1",
      "ports": {
        "bus1": 56571,
        "bus2": 56570
      },
      "params": {
        "R": 0.0037820625584572554,
        "X": 0.13241605460643768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56570_56572_1",
      "ports": {
        "bus1": 56570,
        "bus2": 56572
      },
      "params": {
        "R": 0.0002831608580891043,
        "X": 0.001029462437145412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56573_56576_1",
      "ports": {
        "bus1": 56573,
        "bus2": 56576
      },
      "params": {
        "R": 0.011936472728848457,
        "X": 0.3833865523338318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56573_56577_1",
      "ports": {
        "bus1": 56573,
        "bus2": 56577
      },
      "params": {
        "R": 0.0002793787862174213,
        "X": 0.0010155097115784883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56574_56576_1",
      "ports": {
        "bus1": 56574,
        "bus2": 56576
      },
      "params": {
        "R": -0.008004682138562202,
        "X": -0.25710174441337585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56574_56640_1",
      "ports": {
        "bus1": 56574,
        "bus2": 56640
      },
      "params": {
        "R": 0.004427263978868723,
        "X": 0.00946496520191431,
        "G": 0.0,
        "B": 0.005188805982470512
      },
      "extension": {
        "length": 5283.162091461182,
        "rating": 61.46208643913269
      }
    },
    {
      "class": "Branch",
      "id": "branch_56574_56649_1",
      "ports": {
        "bus1": 56574,
        "bus2": 56649
      },
      "params": {
        "R": 0.008677391335368156,
        "X": 0.021081170067191124,
        "G": 0.0,
        "B": 0.007310200948268175
      },
      "extension": {
        "length": 8658.708319335938,
        "rating": 71.79420590400696
      }
    },
    {
      "class": "Branch",
      "id": "branch_56575_56576_1",
      "ports": {
        "bus1": 56575,
        "bus2": 56576
      },
      "params": {
        "R": 0.019134141504764557,
        "X": 0.6145679354667664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56577_56582_1",
      "ports": {
        "bus1": 56582,
        "bus2": 56577
      },
      "params": {
        "R": 0.002908065216615796,
        "X": 0.016966283321380615,
        "G": 0.0,
        "B": 0.006278407759964466
      },
      "extension": {
        "length": 7423.601383300782,
        "rating": 313.32483291625977
      }
    },
    {
      "class": "Branch",
      "id": "branch_56577_56639_1",
      "ports": {
        "bus1": 56639,
        "bus2": 56577
      },
      "params": {
        "R": 0.0016203896375373006,
        "X": 0.008881842717528343,
        "G": 0.0,
        "B": 0.010200018994510174
      },
      "extension": {
        "length": 6393.427287231446,
        "rating": 286.5671396255493
      }
    },
    {
      "class": "Branch",
      "id": "branch_56577_56648_1",
      "ports": {
        "bus1": 56648,
        "bus2": 56577
      },
      "params": {
        "R": 0.0011897505028173327,
        "X": 0.007534741424024105,
        "G": 0.0,
        "B": 0.009146712720394135
      },
      "extension": {
        "length": 6463.303975524903,
        "rating": 252.7031660079956
      }
    },
    {
      "class": "Branch",
      "id": "branch_56578_56579_1",
      "ports": {
        "bus1": 56579,
        "bus2": 56578
      },
      "params": {
        "R": 0.00020695541752502322,
        "X": 0.013659828342497349,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 172.06875383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56578_56914_1",
      "ports": {
        "bus1": 56578,
        "bus2": 56914
      },
      "params": {
        "R": 0.00013330856745596975,
        "X": 0.0022839014418423176,
        "G": 0.0,
        "B": 0.2921929955482483
      },
      "extension": {
        "length": 19214.29434375,
        "rating": 2510.000801086426
      }
    },
    {
      "class": "Branch",
      "id": "branch_56579_56580_1",
      "ports": {
        "bus1": 56580,
        "bus2": 56579
      },
      "params": {
        "R": 0.003890255931764841,
        "X": 0.1326255202293396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56579_56581_1",
      "ports": {
        "bus1": 56579,
        "bus2": 56581
      },
      "params": {
        "R": 0.0002523364091757685,
        "X": 0.0010084158275276423,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56579_56582_1",
      "ports": {
        "bus1": 56579,
        "bus2": 56582
      },
      "params": {
        "R": 0.00027889737975783646,
        "X": 0.001144109177403152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56582_56639_1",
      "ports": {
        "bus1": 56582,
        "bus2": 56639
      },
      "params": {
        "R": 0.002293643308803439,
        "X": 0.013531098142266273,
        "G": 0.0,
        "B": 0.008473243564367294
      },
      "extension": {
        "length": 7691.815918762207,
        "rating": 296.6050148010254
      }
    },
    {
      "class": "Branch",
      "id": "branch_56583_56584_1",
      "ports": {
        "bus1": 56583,
        "bus2": 56584
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56586_56587_1",
      "ports": {
        "bus1": 56586,
        "bus2": 56587
      },
      "params": {
        "R": 0.00025829297374002635,
        "X": 0.0010959507199004292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56588_56589_1",
      "ports": {
        "bus1": 56588,
        "bus2": 56589
      },
      "params": {
        "R": 0.00029287301003932953,
        "X": 0.0010518881026655436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56588_56628_1",
      "ports": {
        "bus1": 56588,
        "bus2": 56628
      },
      "params": {
        "R": 0.009952723979949951,
        "X": 0.02483154647052288,
        "G": 0.0,
        "B": 0.0013272571377456188
      },
      "extension": {
        "length": 4182.9896749877935,
        "rating": 59.45007801055908
      }
    },
    {
      "class": "Branch",
      "id": "branch_56590_56592_1",
      "ports": {
        "bus1": 56592,
        "bus2": 56590
      },
      "params": {
        "R": 0.011652794666588306,
        "X": 0.032185912132263184,
        "G": 0.0,
        "B": 0.0015493098180741072
      },
      "extension": {
        "length": 4746.249177978516,
        "rating": 56.49297833442688
      }
    },
    {
      "class": "Branch",
      "id": "branch_56592_56593_1",
      "ports": {
        "bus1": 56592,
        "bus2": 56593
      },
      "params": {
        "R": 0.0002617102290969342,
        "X": 0.0011928690364584327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56592_56594_1",
      "ports": {
        "bus1": 56594,
        "bus2": 56592
      },
      "params": {
        "R": 0.008595691993832588,
        "X": 0.017685934901237488,
        "G": 0.0,
        "B": 0.006225698161870241
      },
      "extension": {
        "length": 7070.353340515137,
        "rating": 55.664634704589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_56594_56628_1",
      "ports": {
        "bus1": 56594,
        "bus2": 56628
      },
      "params": {
        "R": 0.012280945666134357,
        "X": 0.033956173807382584,
        "G": 0.0,
        "B": 0.0022805139888077974
      },
      "extension": {
        "length": 5462.966965209961,
        "rating": 56.41726851463318
      }
    },
    {
      "class": "Branch",
      "id": "branch_56596_56597_1",
      "ports": {
        "bus1": 56596,
        "bus2": 56597
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56598_56800_1",
      "ports": {
        "bus1": 56800,
        "bus2": 56598
      },
      "params": {
        "R": 0.015829410403966904,
        "X": 0.03311716765165329,
        "G": 0.0,
        "B": 0.0010166093707084656
      },
      "extension": {
        "length": 4000.5000697631835,
        "rating": 67.54478812217712
      }
    },
    {
      "class": "Branch",
      "id": "branch_56599_56600_1",
      "ports": {
        "bus1": 56599,
        "bus2": 56600
      },
      "params": {
        "R": 0.00021644996013492346,
        "X": 0.001152676995843649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56602_56621_1",
      "ports": {
        "bus1": 56602,
        "bus2": 56621
      },
      "params": {
        "R": 0.012927593663334846,
        "X": 0.037730272859334946,
        "G": 0.0,
        "B": 0.0010438240133225918
      },
      "extension": {
        "length": 4672.410045501709,
        "rating": 60.375720262527466
      }
    },
    {
      "class": "Branch",
      "id": "branch_56602_56948_1",
      "ports": {
        "bus1": 56948,
        "bus2": 56602
      },
      "params": {
        "R": 0.00909243430942297,
        "X": 0.0212774071842432,
        "G": 0.0,
        "B": 0.0009684204705990851
      },
      "extension": {
        "length": 3098.5039638061526,
        "rating": 54.78748083114624
      }
    },
    {
      "class": "Branch",
      "id": "branch_56603_56632_1",
      "ports": {
        "bus1": 56603,
        "bus2": 56632
      },
      "params": {
        "R": 0.0076823532581329354,
        "X": 0.022456126287579536,
        "G": 0.0,
        "B": 0.018080158159136772
      },
      "extension": {
        "length": 14447.32703503418,
        "rating": 76.43375396728516
      }
    },
    {
      "class": "Branch",
      "id": "branch_56603_56634_1",
      "ports": {
        "bus1": 56634,
        "bus2": 56603
      },
      "params": {
        "R": 0.005587881896644831,
        "X": 0.013208162039518356,
        "G": 0.0,
        "B": 0.0010364347836002707
      },
      "extension": {
        "length": 2838.9166750030518,
        "rating": 72.09303379058838
      }
    },
    {
      "class": "Branch",
      "id": "branch_56604_56618_1",
      "ports": {
        "bus1": 56604,
        "bus2": 56618
      },
      "params": {
        "R": 0.011181474663317204,
        "X": 0.03136676177382469,
        "G": 0.0,
        "B": 0.0013281634310260415
      },
      "extension": {
        "length": 4580.339142150879,
        "rating": 52.40359902381897
      }
    },
    {
      "class": "Branch",
      "id": "branch_56604_56637_1",
      "ports": {
        "bus1": 56604,
        "bus2": 56637
      },
      "params": {
        "R": 0.003389254678040743,
        "X": 0.010271013714373112,
        "G": 0.0,
        "B": 0.0037116720341145992
      },
      "extension": {
        "length": 4801.088760864258,
        "rating": 56.37657642364502
      }
    },
    {
      "class": "Branch",
      "id": "branch_56605_56606_1",
      "ports": {
        "bus1": 56605,
        "bus2": 56606
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56608_56616_1",
      "ports": {
        "bus1": 56616,
        "bus2": 56608
      },
      "params": {
        "R": 0.011062946170568466,
        "X": 0.028001602739095684,
        "G": 0.0,
        "B": 0.002984267892315984
      },
      "extension": {
        "length": 6690.397648864746,
        "rating": 68.60972046852112
      }
    },
    {
      "class": "Branch",
      "id": "branch_56609_56624_1",
      "ports": {
        "bus1": 56609,
        "bus2": 56624
      },
      "params": {
        "R": 0.007205504924058913,
        "X": 0.018867142498493195,
        "G": 0.0,
        "B": 0.003390776226297021
      },
      "extension": {
        "length": 6030.881102691651,
        "rating": 63.240236043930054
      }
    },
    {
      "class": "Branch",
      "id": "branch_56609_56644_1",
      "ports": {
        "bus1": 56644,
        "bus2": 56609
      },
      "params": {
        "R": 0.009618301875889301,
        "X": 0.02503316104412079,
        "G": 0.0,
        "B": 0.001561413868330419
      },
      "extension": {
        "length": 4620.247903839111,
        "rating": 65.66305756568909
      }
    },
    {
      "class": "Branch",
      "id": "branch_56610_56611_1",
      "ports": {
        "bus1": 56610,
        "bus2": 56611
      },
      "params": {
        "R": 0.0002256564039271325,
        "X": 0.00119320850353688,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56610_56621_1",
      "ports": {
        "bus1": 56621,
        "bus2": 56610
      },
      "params": {
        "R": 0.005470525939017534,
        "X": 0.013433764688670637,
        "G": 0.0,
        "B": 0.0004665009328164161
      },
      "extension": {
        "length": 1808.1167682952882,
        "rating": 70.43048739433289
      }
    },
    {
      "class": "Branch",
      "id": "branch_56610_56697_1",
      "ports": {
        "bus1": 56610,
        "bus2": 56697
      },
      "params": {
        "R": 0.004357444122433662,
        "X": 0.009981217794120312,
        "G": 0.0,
        "B": 0.0024699296336621046
      },
      "extension": {
        "length": 3656.5777949523927,
        "rating": 49.11629259586334
      }
    },
    {
      "class": "Branch",
      "id": "branch_56612_56881_1",
      "ports": {
        "bus1": 56612,
        "bus2": 56881
      },
      "params": {
        "R": 0.015617803670465946,
        "X": 0.037105027586221695,
        "G": 0.0,
        "B": 0.0008501458796672522
      },
      "extension": {
        "length": 4356.050297607422,
        "rating": 62.747472524642944
      }
    },
    {
      "class": "Branch",
      "id": "branch_56615_56916_1",
      "ports": {
        "bus1": 56615,
        "bus2": 56916
      },
      "params": {
        "R": 0.017968814820051193,
        "X": 0.04482925683259965,
        "G": 0.0,
        "B": 0.011504990048706532
      },
      "extension": {
        "length": 15970.524804931641,
        "rating": 65.72095155715942
      }
    },
    {
      "class": "Branch",
      "id": "branch_56616_57006_1",
      "ports": {
        "bus1": 56616,
        "bus2": 57006
      },
      "params": {
        "R": 0.018181368708610535,
        "X": 0.05013323575258254,
        "G": 0.0,
        "B": 0.009798816405236721
      },
      "extension": {
        "length": 15781.541503051758,
        "rating": 80.24981021881104
      }
    },
    {
      "class": "Branch",
      "id": "branch_56616_57006_2",
      "ports": {
        "bus1": 56616,
        "bus2": 57006
      },
      "params": {
        "R": 0.018181368708610535,
        "X": 0.05013323575258254,
        "G": 0.0,
        "B": 0.009798816405236721
      },
      "extension": {
        "length": 15781.541503051758,
        "rating": 80.24981021881104
      }
    },
    {
      "class": "Branch",
      "id": "branch_56617_56618_1",
      "ports": {
        "bus1": 56618,
        "bus2": 56617
      },
      "params": {
        "R": 0.004966288805007935,
        "X": 0.11423414200544357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56617_56619_1",
      "ports": {
        "bus1": 56617,
        "bus2": 56619
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56618_56633_1",
      "ports": {
        "bus1": 56633,
        "bus2": 56618
      },
      "params": {
        "R": 0.011735114268958569,
        "X": 0.03157014399766922,
        "G": 0.0,
        "B": 0.0011572372168302536
      },
      "extension": {
        "length": 4434.6016192016605,
        "rating": 63.86101245880127
      }
    },
    {
      "class": "Branch",
      "id": "branch_56618_56948_1",
      "ports": {
        "bus1": 56618,
        "bus2": 56948
      },
      "params": {
        "R": 0.0069661615416407585,
        "X": 0.015480680391192434,
        "G": 0.0,
        "B": 0.00040980972698889673
      },
      "extension": {
        "length": 1786.7544094390869,
        "rating": 56.17518424987793
      }
    },
    {
      "class": "Branch",
      "id": "branch_56620_56621_1",
      "ports": {
        "bus1": 56621,
        "bus2": 56620
      },
      "params": {
        "R": 0.001507253386080265,
        "X": 0.06675507873296738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56620_56621_2",
      "ports": {
        "bus1": 56621,
        "bus2": 56620
      },
      "params": {
        "R": 0.001507253386080265,
        "X": 0.06675507873296738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56620_56621_3",
      "ports": {
        "bus1": 56621,
        "bus2": 56620
      },
      "params": {
        "R": 0.001507253386080265,
        "X": 0.06675507873296738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56620_56622_1",
      "ports": {
        "bus1": 56620,
        "bus2": 56622
      },
      "params": {
        "R": 0.00022761781292501837,
        "X": 0.0010099578648805618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56621_56632_1",
      "ports": {
        "bus1": 56632,
        "bus2": 56621
      },
      "params": {
        "R": 0.0059068407863378525,
        "X": 0.013597453944385052,
        "G": 0.0,
        "B": 0.0012324722483754158
      },
      "extension": {
        "length": 3007.818975860596,
        "rating": 74.93324279785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_56622_56623_1",
      "ports": {
        "bus1": 56622,
        "bus2": 56623
      },
      "params": {
        "R": 0.0015438561094924808,
        "X": 0.01096875686198473,
        "G": 0.0,
        "B": 0.006554187275469303
      },
      "extension": {
        "length": 5606.636358581543,
        "rating": 273.4494686126709
      }
    },
    {
      "class": "Branch",
      "id": "branch_56623_56624_1",
      "ports": {
        "bus1": 56624,
        "bus2": 56623
      },
      "params": {
        "R": 0.00411553168669343,
        "X": 0.13558034598827362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56623_56625_1",
      "ports": {
        "bus1": 56623,
        "bus2": 56625
      },
      "params": {
        "R": 0.00022793216339778155,
        "X": 0.0011077591916546226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56623_56648_1",
      "ports": {
        "bus1": 56623,
        "bus2": 56648
      },
      "params": {
        "R": 0.0015672564040869474,
        "X": 0.008550877682864666,
        "G": 0.0,
        "B": 0.011194499209523201
      },
      "extension": {
        "length": 6771.885023803711,
        "rating": 276.94082260131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_56624_56626_1",
      "ports": {
        "bus1": 56624,
        "bus2": 56626
      },
      "params": {
        "R": 0.0036101453006267548,
        "X": 0.010103504173457623,
        "G": 0.0,
        "B": 0.0019381775055080652
      },
      "extension": {
        "length": 2895.6509561920166,
        "rating": 74.32659268379211
      }
    },
    {
      "class": "Branch",
      "id": "branch_56624_56791_1",
      "ports": {
        "bus1": 56791,
        "bus2": 56624
      },
      "params": {
        "R": 0.0057080970145761975,
        "X": 0.01148337870836258,
        "G": 0.0,
        "B": 0.0007086364203132689
      },
      "extension": {
        "length": 2103.814788986206,
        "rating": 66.80596470832825
      }
    },
    {
      "class": "Branch",
      "id": "branch_56627_56630_1",
      "ports": {
        "bus1": 56627,
        "bus2": 56630
      },
      "params": {
        "R": 0.003019282827153802,
        "X": 0.11461032927036285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56627_56631_1",
      "ports": {
        "bus1": 56627,
        "bus2": 56631
      },
      "params": {
        "R": 0.00022519921185448766,
        "X": 0.0010426990920677781,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56628_56630_1",
      "ports": {
        "bus1": 56628,
        "bus2": 56630
      },
      "params": {
        "R": 0.0002462139818817377,
        "X": 0.009346146136522293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56628_56642_1",
      "ports": {
        "bus1": 56628,
        "bus2": 56642
      },
      "params": {
        "R": 0.047046512365341187,
        "X": 0.06704431772232056,
        "G": 0.0,
        "B": 0.0011938874376937747
      },
      "extension": {
        "length": 5930.360796478271,
        "rating": 64.53143954277039
      }
    },
    {
      "class": "Branch",
      "id": "branch_56629_56630_1",
      "ports": {
        "bus1": 56629,
        "bus2": 56630
      },
      "params": {
        "R": 0.016457928344607353,
        "X": 0.6247339844703674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56632_56791_1",
      "ports": {
        "bus1": 56632,
        "bus2": 56791
      },
      "params": {
        "R": 0.0015488491626456378,
        "X": 0.0037404298782348633,
        "G": 0.0,
        "B": 0.0035531064495444298
      },
      "extension": {
        "length": 2394.9178401489257,
        "rating": 48.08962345123291
      }
    },
    {
      "class": "Branch",
      "id": "branch_56633_56791_1",
      "ports": {
        "bus1": 56791,
        "bus2": 56633
      },
      "params": {
        "R": 0.010506372898817062,
        "X": 0.02145724929869175,
        "G": 0.0,
        "B": 0.0038602794520556927
      },
      "extension": {
        "length": 6249.251796844483,
        "rating": 59.75416302680969
      }
    },
    {
      "class": "Branch",
      "id": "branch_56634_56635_1",
      "ports": {
        "bus1": 56634,
        "bus2": 56635
      },
      "params": {
        "R": 0.0002441836113575846,
        "X": 0.0010797337163239717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56636_56637_1",
      "ports": {
        "bus1": 56637,
        "bus2": 56636
      },
      "params": {
        "R": 0.0028633687179535627,
        "X": 0.09799306094646454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56636_56638_1",
      "ports": {
        "bus1": 56636,
        "bus2": 56638
      },
      "params": {
        "R": 0.00028213916812092066,
        "X": 0.0011361322831362486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56639_56640_1",
      "ports": {
        "bus1": 56640,
        "bus2": 56639
      },
      "params": {
        "R": 0.00327489641495049,
        "X": 0.1090952679514885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56639_56641_1",
      "ports": {
        "bus1": 56639,
        "bus2": 56641
      },
      "params": {
        "R": 0.00022444817295763642,
        "X": 0.0010627666488289833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56643_56646_1",
      "ports": {
        "bus1": 56643,
        "bus2": 56646
      },
      "params": {
        "R": 0.009099453687667847,
        "X": 0.21412259340286255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56643_56647_1",
      "ports": {
        "bus1": 56643,
        "bus2": 56647
      },
      "params": {
        "R": 0.000250648328801617,
        "X": 0.0011040191166102886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56643_56648_1",
      "ports": {
        "bus1": 56643,
        "bus2": 56648
      },
      "params": {
        "R": 0.0002561051514931023,
        "X": 0.0010346736526116729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56644_56646_1",
      "ports": {
        "bus1": 56644,
        "bus2": 56646
      },
      "params": {
        "R": -0.0036977785639464855,
        "X": -0.08701378107070923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56645_56646_1",
      "ports": {
        "bus1": 56645,
        "bus2": 56646
      },
      "params": {
        "R": 0.028808314353227615,
        "X": 0.6778990626335144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56649_56650_1",
      "ports": {
        "bus1": 56649,
        "bus2": 56650
      },
      "params": {
        "R": 0.00022587282001040873,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56652_56653_1",
      "ports": {
        "bus1": 56653,
        "bus2": 56652
      },
      "params": {
        "R": 0.005343778058886528,
        "X": 0.18426208198070526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56652_56654_1",
      "ports": {
        "bus1": 56652,
        "bus2": 56654
      },
      "params": {
        "R": 0.00020276749273762107,
        "X": 0.0011714502470567822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56652_56659_1",
      "ports": {
        "bus1": 56659,
        "bus2": 56652
      },
      "params": {
        "R": 0.007059748750180006,
        "X": 0.045797042548656464,
        "G": 0.0,
        "B": 0.019967135041952133
      },
      "extension": {
        "length": 21483.98175805664,
        "rating": 265.8884048461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_56653_56657_1",
      "ports": {
        "bus1": 56657,
        "bus2": 56653
      },
      "params": {
        "R": 0.0802827924489975,
        "X": 0.166930690407753,
        "G": 0.0,
        "B": 0.0051618837751448154
      },
      "extension": {
        "length": 21292.91574609375,
        "rating": 58.679962158203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_56653_56931_1",
      "ports": {
        "bus1": 56653,
        "bus2": 56931
      },
      "params": {
        "R": 0.029937921091914177,
        "X": 0.07586114853620529,
        "G": 0.0,
        "B": 0.012132454663515091
      },
      "extension": {
        "length": 23340.456115356446,
        "rating": 70.22700905799866
      }
    },
    {
      "class": "Branch",
      "id": "branch_56655_56656_1",
      "ports": {
        "bus1": 56656,
        "bus2": 56655
      },
      "params": {
        "R": 0.00542107131332159,
        "X": 0.1623559594154358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56655_56658_1",
      "ports": {
        "bus1": 56655,
        "bus2": 56658
      },
      "params": {
        "R": 0.00021612293494399637,
        "X": 0.001082849339582026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56655_56659_1",
      "ports": {
        "bus1": 56655,
        "bus2": 56659
      },
      "params": {
        "R": 0.0002684549253899604,
        "X": 0.0010402610059827566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56656_56657_1",
      "ports": {
        "bus1": 56657,
        "bus2": 56656
      },
      "params": {
        "R": 0.0014555604429915547,
        "X": 0.04391093924641609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56660_56668_1",
      "ports": {
        "bus1": 56660,
        "bus2": 56668
      },
      "params": {
        "R": 0.04812204092741012,
        "X": 0.10708945244550706,
        "G": 0.0,
        "B": 0.007724442984908819
      },
      "extension": {
        "length": 20451.282932373048,
        "rating": 59.01903510093689
      }
    },
    {
      "class": "Branch",
      "id": "branch_56661_56664_1",
      "ports": {
        "bus1": 56664,
        "bus2": 56661
      },
      "params": {
        "R": 0.004886358045041561,
        "X": 0.02989957481622696,
        "G": 0.0,
        "B": 0.025600211694836617
      },
      "extension": {
        "length": 19159.388764892577,
        "rating": 272.8158473968506
      }
    },
    {
      "class": "Branch",
      "id": "branch_56662_56663_1",
      "ports": {
        "bus1": 56663,
        "bus2": 56662
      },
      "params": {
        "R": 0.0031361484434455633,
        "X": 0.12190831452608109,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56662_56664_1",
      "ports": {
        "bus1": 56662,
        "bus2": 56664
      },
      "params": {
        "R": 0.00021896579710301012,
        "X": 0.0010293651139363647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56664_56744_1",
      "ports": {
        "bus1": 56744,
        "bus2": 56664
      },
      "params": {
        "R": 0.007420327048748732,
        "X": 0.04061128944158554,
        "G": 0.0,
        "B": 0.04396775737404823
      },
      "extension": {
        "length": 32419.753692626953,
        "rating": 299.973201751709
      }
    },
    {
      "class": "Branch",
      "id": "branch_56664_56924_1",
      "ports": {
        "bus1": 56664,
        "bus2": 56924
      },
      "params": {
        "R": 0.004340041894465685,
        "X": 0.028007294982671738,
        "G": 0.0,
        "B": 0.02410331927239895
      },
      "extension": {
        "length": 17408.841011718752,
        "rating": 204.22089099884033
      }
    },
    {
      "class": "Branch",
      "id": "branch_56665_56666_1",
      "ports": {
        "bus1": 56666,
        "bus2": 56665
      },
      "params": {
        "R": 0.0033140121959149837,
        "X": 0.11561410874128342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56665_56667_1",
      "ports": {
        "bus1": 56665,
        "bus2": 56667
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56667_56709_1",
      "ports": {
        "bus1": 56709,
        "bus2": 56667
      },
      "params": {
        "R": 0.005916391033679247,
        "X": 0.034661296755075455,
        "G": 0.0,
        "B": 0.08118842542171478
      },
      "extension": {
        "length": 35918.421161132814,
        "rating": 242.84870624542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_56669_56670_1",
      "ports": {
        "bus1": 56670,
        "bus2": 56669
      },
      "params": {
        "R": 0.0033222115598618984,
        "X": 0.1281047910451889,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56669_56671_1",
      "ports": {
        "bus1": 56669,
        "bus2": 56671
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56673_56693_1",
      "ports": {
        "bus1": 56673,
        "bus2": 56693
      },
      "params": {
        "R": 0.21235401928424832,
        "X": 0.5162350535392761,
        "G": 0.0,
        "B": 0.009573334828019142
      },
      "extension": {
        "length": 48828.60532397461,
        "rating": 60.327452421188354
      }
    },
    {
      "class": "Branch",
      "id": "branch_56674_56680_1",
      "ports": {
        "bus1": 56674,
        "bus2": 56680
      },
      "params": {
        "R": 0.047730483114719384,
        "X": 0.12161267548799515,
        "G": 0.0,
        "B": 0.0042339470237493515
      },
      "extension": {
        "length": 16259.976997558595,
        "rating": 62.1219277381897
      }
    },
    {
      "class": "Branch",
      "id": "branch_56674_56968_1",
      "ports": {
        "bus1": 56674,
        "bus2": 56968
      },
      "params": {
        "R": 0.06355315446853638,
        "X": 0.16791322827339172,
        "G": 0.0,
        "B": 0.011510040611028671
      },
      "extension": {
        "length": 31875.63992797852,
        "rating": 64.45873975753784
      }
    },
    {
      "class": "Branch",
      "id": "branch_56675_56678_1",
      "ports": {
        "bus1": 56675,
        "bus2": 56678
      },
      "params": {
        "R": 0.003064987249672413,
        "X": 0.1066594123840332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56675_56679_1",
      "ports": {
        "bus1": 56675,
        "bus2": 56679
      },
      "params": {
        "R": 0.00020405456598382443,
        "X": 0.0011584225576370955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56676_56678_1",
      "ports": {
        "bus1": 56676,
        "bus2": 56678
      },
      "params": {
        "R": -0.0004608863964676857,
        "X": -0.01603853702545166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56676_56681_1",
      "ports": {
        "bus1": 56676,
        "bus2": 56681
      },
      "params": {
        "R": 0.06885984539985657,
        "X": 0.19309380650520325,
        "G": 0.0,
        "B": 0.007624856196343899
      },
      "extension": {
        "length": 29495.49367456055,
        "rating": 56.759583950042725
      }
    },
    {
      "class": "Branch",
      "id": "branch_56677_56678_1",
      "ports": {
        "bus1": 56677,
        "bus2": 56678
      },
      "params": {
        "R": 0.015025141648948193,
        "X": 0.5228642821311951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56680_56683_1",
      "ports": {
        "bus1": 56680,
        "bus2": 56683
      },
      "params": {
        "R": 0.004446926061064005,
        "X": 0.013154692016541958,
        "G": 0.0,
        "B": 0.009740990586578846
      },
      "extension": {
        "length": 7477.999714050293,
        "rating": 55.10576367378235
      }
    },
    {
      "class": "Branch",
      "id": "branch_56681_56683_1",
      "ports": {
        "bus1": 56683,
        "bus2": 56681
      },
      "params": {
        "R": 0.014507794752717018,
        "X": 0.03569616749882698,
        "G": 0.0,
        "B": 0.0017075812211260197
      },
      "extension": {
        "length": 5987.419302062988,
        "rating": 62.973207235336304
      }
    },
    {
      "class": "Branch",
      "id": "branch_56682_56683_1",
      "ports": {
        "bus1": 56683,
        "bus2": 56682
      },
      "params": {
        "R": 0.0024353121407330036,
        "X": 0.0887635126709938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56682_56684_1",
      "ports": {
        "bus1": 56682,
        "bus2": 56684
      },
      "params": {
        "R": 0.0002271817356813699,
        "X": 0.0011811696458607912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56686_56687_1",
      "ports": {
        "bus1": 56686,
        "bus2": 56687
      },
      "params": {
        "R": 0.00021100687445141375,
        "X": 0.0010114548495039344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56688_56689_1",
      "ports": {
        "bus1": 56688,
        "bus2": 56689
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56688_56691_1",
      "ports": {
        "bus1": 56691,
        "bus2": 56688
      },
      "params": {
        "R": 0.06079980358481407,
        "X": 0.08243906497955322,
        "G": 0.0,
        "B": 0.0038300431333482265
      },
      "extension": {
        "length": 13326.822871215822,
        "rating": 65.32188653945923
      }
    },
    {
      "class": "Branch",
      "id": "branch_56688_56693_1",
      "ports": {
        "bus1": 56693,
        "bus2": 56688
      },
      "params": {
        "R": 0.046349622309207916,
        "X": 0.12530246376991272,
        "G": 0.0,
        "B": 0.0034728571772575374
      },
      "extension": {
        "length": 14205.31213293457,
        "rating": 48.114776611328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_56688_58190_1",
      "ports": {
        "bus1": 56688,
        "bus2": 58190
      },
      "params": {
        "R": 0.03128145635128021,
        "X": 0.08325358480215073,
        "G": 0.0,
        "B": 0.015021689236164093
      },
      "extension": {
        "length": 26507.25746850586,
        "rating": 73.74482750892639
      }
    },
    {
      "class": "Branch",
      "id": "branch_56688_58192_1",
      "ports": {
        "bus1": 58192,
        "bus2": 56688
      },
      "params": {
        "R": 0.04035366699099541,
        "X": 0.0998326987028122,
        "G": 0.0,
        "B": 0.004030050244182348
      },
      "extension": {
        "length": 12816.330984558106,
        "rating": 57.183343172073364
      }
    },
    {
      "class": "Branch",
      "id": "branch_56690_56691_1",
      "ports": {
        "bus1": 56691,
        "bus2": 56690
      },
      "params": {
        "R": 0.004260122310370207,
        "X": 0.1617780476808548,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56690_56692_1",
      "ports": {
        "bus1": 56690,
        "bus2": 56692
      },
      "params": {
        "R": 0.0002014745696214959,
        "X": 0.0011771308491006494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56691_58192_1",
      "ports": {
        "bus1": 58192,
        "bus2": 56691
      },
      "params": {
        "R": 0.052317455410957336,
        "X": 0.10115813463926315,
        "G": 0.0,
        "B": 0.008516930043697357
      },
      "extension": {
        "length": 19979.516100585937,
        "rating": 53.872621059417725
      }
    },
    {
      "class": "Branch",
      "id": "branch_56692_57577_1",
      "ports": {
        "bus1": 56692,
        "bus2": 57577
      },
      "params": {
        "R": 0.00637004803866148,
        "X": 0.043800197541713715,
        "G": 0.0,
        "B": 0.055326059460639954
      },
      "extension": {
        "length": 33577.691385498045,
        "rating": 283.98945331573486
      }
    },
    {
      "class": "Branch",
      "id": "branch_56694_56695_1",
      "ports": {
        "bus1": 56694,
        "bus2": 56695
      },
      "params": {
        "R": 0.009289298206567764,
        "X": 0.1643792986869812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56694_56696_1",
      "ports": {
        "bus1": 56694,
        "bus2": 56696
      },
      "params": {
        "R": 0.005309852305799723,
        "X": 0.11081807315349579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56694_56697_1",
      "ports": {
        "bus1": 56694,
        "bus2": 56697
      },
      "params": {
        "R": 0.00023080040409695357,
        "X": 0.0011924960417672992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56694_56698_1",
      "ports": {
        "bus1": 56694,
        "bus2": 56698
      },
      "params": {
        "R": 0.0002909593458753079,
        "X": 0.0010200944961979985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56697_56791_1",
      "ports": {
        "bus1": 56697,
        "bus2": 56791
      },
      "params": {
        "R": 0.002119142096489668,
        "X": 0.005921146832406521,
        "G": 0.0,
        "B": 0.002904813503846526
      },
      "extension": {
        "length": 2934.500329055786,
        "rating": 69.02604103088379
      }
    },
    {
      "class": "Branch",
      "id": "branch_56699_56700_1",
      "ports": {
        "bus1": 56700,
        "bus2": 56699
      },
      "params": {
        "R": 0.004508469719439745,
        "X": 0.1408790647983551,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56699_56701_1",
      "ports": {
        "bus1": 56699,
        "bus2": 56701
      },
      "params": {
        "R": 0.0029848390258848667,
        "X": 0.0970417708158493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56699_56702_1",
      "ports": {
        "bus1": 56699,
        "bus2": 56702
      },
      "params": {
        "R": 0.0002323775115655735,
        "X": 0.0010787153150886297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56699_56703_1",
      "ports": {
        "bus1": 56699,
        "bus2": 56703
      },
      "params": {
        "R": 0.0002760708157438785,
        "X": 0.0011554185766726732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56702_56887_1",
      "ports": {
        "bus1": 56887,
        "bus2": 56702
      },
      "params": {
        "R": 0.005639686714857817,
        "X": 0.03666651248931885,
        "G": 0.0,
        "B": 0.018559390679001808
      },
      "extension": {
        "length": 17550.982521606446,
        "rating": 281.8333148956299
      }
    },
    {
      "class": "Branch",
      "id": "branch_56704_56705_1",
      "ports": {
        "bus1": 56705,
        "bus2": 56704
      },
      "params": {
        "R": 0.0019548980053514242,
        "X": 0.07548130303621292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56704_56706_1",
      "ports": {
        "bus1": 56704,
        "bus2": 56706
      },
      "params": {
        "R": 0.004295270889997482,
        "X": 0.09926334023475647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56704_56708_1",
      "ports": {
        "bus1": 56704,
        "bus2": 56708
      },
      "params": {
        "R": 0.0027366161812096834,
        "X": 0.09973819553852081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56704_56709_1",
      "ports": {
        "bus1": 56704,
        "bus2": 56709
      },
      "params": {
        "R": 0.0002972249349113554,
        "X": 0.0010860314359888434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56704_56710_1",
      "ports": {
        "bus1": 56704,
        "bus2": 56710
      },
      "params": {
        "R": 0.0002993651432916522,
        "X": 0.001076943357475102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56705_56707_1",
      "ports": {
        "bus1": 56705,
        "bus2": 56707
      },
      "params": {
        "R": 0.006148984655737877,
        "X": 0.14226017892360687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56711_56712_1",
      "ports": {
        "bus1": 56711,
        "bus2": 56712
      },
      "params": {
        "R": 0.000254707905696705,
        "X": 0.0011041512480005622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56713_56714_1",
      "ports": {
        "bus1": 56714,
        "bus2": 56713
      },
      "params": {
        "R": 0.00017655393457971513,
        "X": 0.011166559532284737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56713_56718_1",
      "ports": {
        "bus1": 56713,
        "bus2": 56718
      },
      "params": {
        "R": 0.00016474946460220963,
        "X": 0.010629427619278431,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56713_56720_1",
      "ports": {
        "bus1": 56713,
        "bus2": 56720
      },
      "params": {
        "R": 0.0002173486864194274,
        "X": 0.0011649371590465307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56714_56717_1",
      "ports": {
        "bus1": 56714,
        "bus2": 56717
      },
      "params": {
        "R": 0.017456043511629105,
        "X": 0.36765938997268677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56714_56719_1",
      "ports": {
        "bus1": 56714,
        "bus2": 56719
      },
      "params": {
        "R": 0.0002173112443415448,
        "X": 0.001008430845104158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56715_56717_1",
      "ports": {
        "bus1": 56715,
        "bus2": 56717
      },
      "params": {
        "R": -0.011474093422293663,
        "X": -0.2416674941778183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56716_56717_1",
      "ports": {
        "bus1": 56716,
        "bus2": 56717
      },
      "params": {
        "R": 0.024610329419374466,
        "X": 0.5183430314064026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56720_56786_1",
      "ports": {
        "bus1": 56786,
        "bus2": 56720
      },
      "params": {
        "R": 0.0004016286984551698,
        "X": 0.00623357854783535,
        "G": 0.0,
        "B": 0.7580410242080688
      },
      "extension": {
        "length": 46337.64722973633,
        "rating": 2665.9536361694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_56721_56722_1",
      "ports": {
        "bus1": 56721,
        "bus2": 56722
      },
      "params": {
        "R": 0.05553349480032921,
        "X": 1.325930118560791,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56721_56723_1",
      "ports": {
        "bus1": 56721,
        "bus2": 56723
      },
      "params": {
        "R": 0.46094897389411926,
        "X": 9.037681579589844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56721_56724_1",
      "ports": {
        "bus1": 56721,
        "bus2": 56724
      },
      "params": {
        "R": 0.3048390746116638,
        "X": 4.894692420959473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56721_56725_1",
      "ports": {
        "bus1": 56721,
        "bus2": 56725
      },
      "params": {
        "R": 0.0002818361099343747,
        "X": 0.0010287348413839936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56721_56726_1",
      "ports": {
        "bus1": 56721,
        "bus2": 56726
      },
      "params": {
        "R": 0.0002864075649995357,
        "X": 0.001059291884303093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56727_56728_1",
      "ports": {
        "bus1": 56728,
        "bus2": 56727
      },
      "params": {
        "R": 0.0002748372789938003,
        "X": 0.01853444054722786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56727_56730_1",
      "ports": {
        "bus1": 56727,
        "bus2": 56730
      },
      "params": {
        "R": 0.0001784214109648019,
        "X": 0.012632658705115318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56727_56731_1",
      "ports": {
        "bus1": 56727,
        "bus2": 56731
      },
      "params": {
        "R": 0.00013266676978673786,
        "X": 0.009559707716107368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56727_56732_1",
      "ports": {
        "bus1": 56727,
        "bus2": 56732
      },
      "params": {
        "R": 0.00021052108786534518,
        "X": 0.0010777268325909972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56728_56729_1",
      "ports": {
        "bus1": 56729,
        "bus2": 56728
      },
      "params": {
        "R": 0.0019506787648424506,
        "X": 0.06481358408927917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56728_56733_1",
      "ports": {
        "bus1": 56728,
        "bus2": 56733
      },
      "params": {
        "R": 0.00026443428942002356,
        "X": 0.0011391511652618647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56734_56735_1",
      "ports": {
        "bus1": 56735,
        "bus2": 56734
      },
      "params": {
        "R": 0.00017569851479493082,
        "X": 0.014780806377530098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56734_56737_1",
      "ports": {
        "bus1": 56734,
        "bus2": 56737
      },
      "params": {
        "R": 0.00018413933867122978,
        "X": 0.013048711232841015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_56734_56767_1",
      "ports": {
        "bus1": 56734,
        "bus2": 56767
      },
      "params": {
        "R": 0.00022286090825218707,
        "X": 0.003012476721778512,
        "G": 0.0,
        "B": 0.29136621952056885
      },
      "extension": {
        "length": 20602.795870239257,
        "rating": 2776.833152770996
      }
    },
    {
      "class": "Branch",
      "id": "branch_56734_56977_1",
      "ports": {
        "bus1": 56734,
        "bus2": 56977
      },
      "params": {
        "R": 0.0006761449621990323,
        "X": 0.010799417272210121,
        "G": 0.0,
        "B": 1.1602782011032104
      },
      "extension": {
        "length": 82742.44028466797,
        "rating": 2707.7028274536133
      }
    },
    {
      "class": "Branch",
      "id": "branch_56735_56736_1",
      "ports": {
        "bus1": 56736,
        "bus2": 56735
      },
      "params": {
        "R": 0.003206623252481222,
        "X": 0.123031847178936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56735_56738_1",
      "ports": {
        "bus1": 56735,
        "bus2": 56738
      },
      "params": {
        "R": 0.00029651515069417655,
        "X": 0.0010530386352911592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56735_56739_1",
      "ports": {
        "bus1": 56735,
        "bus2": 56739
      },
      "params": {
        "R": 0.00020766016677953303,
        "X": 0.0011768701951950788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56738_56760_1",
      "ports": {
        "bus1": 56760,
        "bus2": 56738
      },
      "params": {
        "R": 0.005104052368551493,
        "X": 0.03687671571969986,
        "G": 0.0,
        "B": 0.020289983600378036
      },
      "extension": {
        "length": 20169.951313842776,
        "rating": 264.6367073059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_56740_56741_1",
      "ports": {
        "bus1": 56740,
        "bus2": 56741
      },
      "params": {
        "R": 0.0002367742417845875,
        "X": 0.001026331214234233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56742_56743_1",
      "ports": {
        "bus1": 56743,
        "bus2": 56742
      },
      "params": {
        "R": 0.0001333948312094435,
        "X": 0.01071496307849884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56742_56749_1",
      "ports": {
        "bus1": 56742,
        "bus2": 56749
      },
      "params": {
        "R": 0.00021901105355937034,
        "X": 0.013220357708632946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56742_56750_1",
      "ports": {
        "bus1": 56742,
        "bus2": 56750
      },
      "params": {
        "R": 0.00018460028513800353,
        "X": 0.011796086095273495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56742_56926_1",
      "ports": {
        "bus1": 56926,
        "bus2": 56742
      },
      "params": {
        "R": 0.00035480366204865277,
        "X": 0.007237584330141544,
        "G": 0.0,
        "B": 0.6034055948257446
      },
      "extension": {
        "length": 47076.31097973633,
        "rating": 2619.932746887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_56742_56998_1",
      "ports": {
        "bus1": 56998,
        "bus2": 56742
      },
      "params": {
        "R": 0.0003503417829051614,
        "X": 0.006481952499598265,
        "G": 0.0,
        "B": 0.7966685891151429
      },
      "extension": {
        "length": 48770.60560839844,
        "rating": 2588.881301879883
      }
    },
    {
      "class": "Branch",
      "id": "branch_56743_56748_1",
      "ports": {
        "bus1": 56743,
        "bus2": 56748
      },
      "params": {
        "R": 0.0005222281906753778,
        "X": 0.033522721379995346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56743_56751_1",
      "ports": {
        "bus1": 56743,
        "bus2": 56751
      },
      "params": {
        "R": 0.00023150992637965828,
        "X": 0.001117363222874701,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56743_56752_1",
      "ports": {
        "bus1": 56743,
        "bus2": 56752
      },
      "params": {
        "R": 0.00029353355057537556,
        "X": 0.0011135033564642072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56744_56745_1",
      "ports": {
        "bus1": 56745,
        "bus2": 56744
      },
      "params": {
        "R": 0.0053357272408902645,
        "X": 0.1618582308292389,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56744_56748_1",
      "ports": {
        "bus1": 56744,
        "bus2": 56748
      },
      "params": {
        "R": -0.00012229057028889656,
        "X": -0.007850038819015026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56745_56746_1",
      "ports": {
        "bus1": 56746,
        "bus2": 56745
      },
      "params": {
        "R": 0.01035943254828453,
        "X": 0.24394086003303528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56745_58785_1",
      "ports": {
        "bus1": 56745,
        "bus2": 58785
      },
      "params": {
        "R": 0.01282627321779728,
        "X": 0.07306314259767532,
        "G": 0.0,
        "B": 0.0695149227976799
      },
      "extension": {
        "length": 51809.67406054687,
        "rating": 151.23887062072754
      }
    },
    {
      "class": "Branch",
      "id": "branch_56746_58793_1",
      "ports": {
        "bus1": 56746,
        "bus2": 58793
      },
      "params": {
        "R": 0.033738188445568085,
        "X": 0.08071828633546829,
        "G": 0.0,
        "B": 0.006490121595561504
      },
      "extension": {
        "length": 16302.716295776368,
        "rating": 59.14731025695801
      }
    },
    {
      "class": "Branch",
      "id": "branch_56747_56748_1",
      "ports": {
        "bus1": 56747,
        "bus2": 56748
      },
      "params": {
        "R": 0.0020361305214464664,
        "X": 0.13070271909236908,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56751_58926_1",
      "ports": {
        "bus1": 56751,
        "bus2": 58926
      },
      "params": {
        "R": 0.001874225097708404,
        "X": 0.019899439066648483,
        "G": 0.0,
        "B": 0.4768153727054596
      },
      "extension": {
        "length": 63527.03475292969,
        "rating": 1145.0979232788086
      }
    },
    {
      "class": "Branch",
      "id": "branch_56753_56756_1",
      "ports": {
        "bus1": 56753,
        "bus2": 56756
      },
      "params": {
        "R": -0.001654215157032013,
        "X": -0.02326837182044983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56753_56757_1",
      "ports": {
        "bus1": 56753,
        "bus2": 56757
      },
      "params": {
        "R": 0.0002978582342620939,
        "X": 0.0011382314842194319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56753_56758_1",
      "ports": {
        "bus1": 56753,
        "bus2": 56758
      },
      "params": {
        "R": 0.00025914792786352336,
        "X": 0.0010483528021723032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56754_56756_1",
      "ports": {
        "bus1": 56754,
        "bus2": 56756
      },
      "params": {
        "R": 0.02062145806849003,
        "X": 0.2900635004043579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56755_56756_1",
      "ports": {
        "bus1": 56755,
        "bus2": 56756
      },
      "params": {
        "R": 0.02062145806849003,
        "X": 0.2900635004043579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56757_56875_1",
      "ports": {
        "bus1": 56757,
        "bus2": 56875
      },
      "params": {
        "R": 0.010632908903062344,
        "X": 0.0292963944375515,
        "G": 0.0,
        "B": 0.0008225925266742707
      },
      "extension": {
        "length": 3613.5775824279785,
        "rating": 64.02620077133179
      }
    },
    {
      "class": "Branch",
      "id": "branch_56759_56763_1",
      "ports": {
        "bus1": 56759,
        "bus2": 56763
      },
      "params": {
        "R": 0.00038503564428538084,
        "X": 0.028468839824199677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56759_56764_1",
      "ports": {
        "bus1": 56759,
        "bus2": 56764
      },
      "params": {
        "R": 0.0002106530882883817,
        "X": 0.012264966033399105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56759_56765_1",
      "ports": {
        "bus1": 56759,
        "bus2": 56765
      },
      "params": {
        "R": 0.00014362225192598999,
        "X": 0.010659780353307724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56759_56766_1",
      "ports": {
        "bus1": 56759,
        "bus2": 56766
      },
      "params": {
        "R": 0.00017506093718111515,
        "X": 0.010928773321211338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56759_56767_1",
      "ports": {
        "bus1": 56759,
        "bus2": 56767
      },
      "params": {
        "R": 0.00024370747269131243,
        "X": 0.0010749802459031343,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56759_56768_1",
      "ports": {
        "bus1": 56759,
        "bus2": 56768
      },
      "params": {
        "R": 0.0002132489171344787,
        "X": 0.0011669241357594728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56760_56761_1",
      "ports": {
        "bus1": 56761,
        "bus2": 56760
      },
      "params": {
        "R": 0.0056371367536485195,
        "X": 0.16553017497062683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56760_56763_1",
      "ports": {
        "bus1": 56760,
        "bus2": 56763
      },
      "params": {
        "R": -0.00017635535914450884,
        "X": -0.013039395213127136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56760_56772_1",
      "ports": {
        "bus1": 56760,
        "bus2": 56772
      },
      "params": {
        "R": 0.03986861929297447,
        "X": 0.2468479871749878,
        "G": 0.0,
        "B": 0.12053419649600983
      },
      "extension": {
        "length": 117278.13226464845,
        "rating": 258.2533836364746
      }
    },
    {
      "class": "Branch",
      "id": "branch_56760_56962_1",
      "ports": {
        "bus1": 56760,
        "bus2": 56962
      },
      "params": {
        "R": 0.01703176647424698,
        "X": 0.09687141329050064,
        "G": 0.0,
        "B": 0.08090420812368393
      },
      "extension": {
        "length": 62750.59061132812,
        "rating": 290.68634510040283
      }
    },
    {
      "class": "Branch",
      "id": "branch_56760_57352_1",
      "ports": {
        "bus1": 56760,
        "bus2": 57352
      },
      "params": {
        "R": 0.004260909743607044,
        "X": 0.023499593138694763,
        "G": 0.0,
        "B": 0.017609579488635063
      },
      "extension": {
        "length": 13178.149294921875,
        "rating": 222.53351211547852
      }
    },
    {
      "class": "Branch",
      "id": "branch_56761_58267_1",
      "ports": {
        "bus1": 56761,
        "bus2": 58267
      },
      "params": {
        "R": 0.052192799746990204,
        "X": 0.12288589030504227,
        "G": 0.0,
        "B": 0.006974097341299057
      },
      "extension": {
        "length": 19229.106602416992,
        "rating": 56.55059814453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_56762_56763_1",
      "ports": {
        "bus1": 56762,
        "bus2": 56763
      },
      "params": {
        "R": 0.001459025777876377,
        "X": 0.10787772387266159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56767_58532_1",
      "ports": {
        "bus1": 56767,
        "bus2": 58532
      },
      "params": {
        "R": 0.0005735806771554053,
        "X": 0.009967416524887085,
        "G": 0.0,
        "B": 0.9019147157669067
      },
      "extension": {
        "length": 71153.18544726563,
        "rating": 2620.2760696411133
      }
    },
    {
      "class": "Branch",
      "id": "branch_56769_56770_1",
      "ports": {
        "bus1": 56770,
        "bus2": 56769
      },
      "params": {
        "R": 0.003993644379079342,
        "X": 0.11493583768606186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56769_56771_1",
      "ports": {
        "bus1": 56769,
        "bus2": 56771
      },
      "params": {
        "R": 0.007743202615529299,
        "X": 0.17720676958560944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56769_56772_1",
      "ports": {
        "bus1": 56769,
        "bus2": 56772
      },
      "params": {
        "R": 0.00025328664924018085,
        "X": 0.0010927144903689623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56769_56773_1",
      "ports": {
        "bus1": 56769,
        "bus2": 56773
      },
      "params": {
        "R": 0.00020340124319773167,
        "X": 0.0011326487874612212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56770_56873_1",
      "ports": {
        "bus1": 56770,
        "bus2": 56873
      },
      "params": {
        "R": 0.016560692340135574,
        "X": 0.05147859826683998,
        "G": 0.0,
        "B": 0.0016478408360853793
      },
      "extension": {
        "length": 6343.457976837159,
        "rating": 65.78192710876465
      }
    },
    {
      "class": "Branch",
      "id": "branch_56774_56775_1",
      "ports": {
        "bus1": 56774,
        "bus2": 56775
      },
      "params": {
        "R": 0.023224418982863426,
        "X": 0.3840050995349884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56774_56776_1",
      "ports": {
        "bus1": 56774,
        "bus2": 56776
      },
