      "params": {
        "R": 0.0002835387422237545,
        "X": 0.0011844378896057606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56776_56779_1",
      "ports": {
        "bus1": 56776,
        "bus2": 56779
      },
      "params": {
        "R": 0.023264531046152115,
        "X": 0.048061858862638474,
        "G": 0.0,
        "B": 0.0015459468122571707
      },
      "extension": {
        "length": 5943.193943389892,
        "rating": 50.99491477012634
      }
    },
    {
      "class": "Branch",
      "id": "branch_56776_56837_1",
      "ports": {
        "bus1": 56837,
        "bus2": 56776
      },
      "params": {
        "R": 0.019280007109045982,
        "X": 0.05487612262368202,
        "G": 0.0,
        "B": 0.0010871761478483677
      },
      "extension": {
        "length": 5453.514193359375,
        "rating": 38.230133056640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_56777_56778_1",
      "ports": {
        "bus1": 56777,
        "bus2": 56778
      },
      "params": {
        "R": 0.013779484666883945,
        "X": 0.27839186787605286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56777_56779_1",
      "ports": {
        "bus1": 56777,
        "bus2": 56779
      },
      "params": {
        "R": 0.0002223784540547058,
        "X": 0.001043975935317576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56779_56794_1",
      "ports": {
        "bus1": 56794,
        "bus2": 56779
      },
      "params": {
        "R": 0.03148745000362396,
        "X": 0.0757027342915535,
        "G": 0.0,
        "B": 0.002285946160554886
      },
      "extension": {
        "length": 9105.804168640138,
        "rating": 58.04513692855835
      }
    },
    {
      "class": "Branch",
      "id": "branch_56780_56781_1",
      "ports": {
        "bus1": 56781,
        "bus2": 56780
      },
      "params": {
        "R": 0.0003749548923224211,
        "X": 0.022885512560606003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56780_56784_1",
      "ports": {
        "bus1": 56780,
        "bus2": 56784
      },
      "params": {
        "R": 0.00017145698075182736,
        "X": 0.011134964413940907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 528.124988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56780_56785_1",
      "ports": {
        "bus1": 56780,
        "bus2": 56785
      },
      "params": {
        "R": 0.00019856983271893114,
        "X": 0.01519419439136982,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56780_56786_1",
      "ports": {
        "bus1": 56780,
        "bus2": 56786
      },
      "params": {
        "R": 0.00022320618154481053,
        "X": 0.0010152554605156183,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56781_56782_1",
      "ports": {
        "bus1": 56782,
        "bus2": 56781
      },
      "params": {
        "R": 0.005048453342169523,
        "X": 0.15445969998836517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56781_56787_1",
      "ports": {
        "bus1": 56781,
        "bus2": 56787
      },
      "params": {
        "R": 0.000212406856007874,
        "X": 0.001010801875963807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56782_56783_1",
      "ports": {
        "bus1": 56783,
        "bus2": 56782
      },
      "params": {
        "R": 0.004208981059491634,
        "X": 0.12136918306350708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56786_56998_1",
      "ports": {
        "bus1": 56998,
        "bus2": 56786
      },
      "params": {
        "R": 0.0004665491869673133,
        "X": 0.009315349161624908,
        "G": 0.0,
        "B": 0.6451249718666077
      },
      "extension": {
        "length": 59835.26307128907,
        "rating": 2553.5104751586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_56788_56789_1",
      "ports": {
        "bus1": 56788,
        "bus2": 56789
      },
      "params": {
        "R": 0.013183161616325378,
        "X": 0.19275793433189392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56788_56790_1",
      "ports": {
        "bus1": 56788,
        "bus2": 56790
      },
      "params": {
        "R": 0.008686237037181854,
        "X": 0.1800762116909027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56788_56791_1",
      "ports": {
        "bus1": 56788,
        "bus2": 56791
      },
      "params": {
        "R": 0.00028691632905974984,
        "X": 0.0010634823702275753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56788_56792_1",
      "ports": {
        "bus1": 56788,
        "bus2": 56792
      },
      "params": {
        "R": 0.00029939148225821555,
        "X": 0.0011500430991873145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56793_56796_1",
      "ports": {
        "bus1": 56793,
        "bus2": 56796
      },
      "params": {
        "R": 0.004156101495027542,
        "X": 0.14952170848846436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56793_56797_1",
      "ports": {
        "bus1": 56793,
        "bus2": 56797
      },
      "params": {
        "R": 0.00029297664877958596,
        "X": 0.0011360765201970935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56793_56798_1",
      "ports": {
        "bus1": 56793,
        "bus2": 56798
      },
      "params": {
        "R": 0.0002033100463449955,
        "X": 0.0011439693626016378,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56794_56796_1",
      "ports": {
        "bus1": 56794,
        "bus2": 56796
      },
      "params": {
        "R": -0.0020209213253110647,
        "X": -0.07270553708076477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56795_56796_1",
      "ports": {
        "bus1": 56795,
        "bus2": 56796
      },
      "params": {
        "R": 0.012775858864188194,
        "X": 0.45962977409362793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56797_57977_1",
      "ports": {
        "bus1": 56797,
        "bus2": 57977
      },
      "params": {
        "R": 0.021835163235664368,
        "X": 0.12946337461471558,
        "G": 0.0,
        "B": 0.09093930572271347
      },
      "extension": {
        "length": 82553.77775390625,
        "rating": 221.47047519683838
      }
    },
    {
      "class": "Branch",
      "id": "branch_56797_58418_1",
      "ports": {
        "bus1": 56797,
        "bus2": 58418
      },
      "params": {
        "R": 0.010542267002165318,
        "X": 0.06603394448757172,
        "G": 0.0,
        "B": 0.059358928352594376
      },
      "extension": {
        "length": 48712.332700195315,
        "rating": 221.82104587554932
      }
    },
    {
      "class": "Branch",
      "id": "branch_56799_56802_1",
      "ports": {
        "bus1": 56799,
        "bus2": 56802
      },
      "params": {
        "R": 0.005698606371879578,
        "X": 0.22798752784729004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56799_56803_1",
      "ports": {
        "bus1": 56799,
        "bus2": 56803
      },
      "params": {
        "R": 0.00027392926858738065,
        "X": 0.001152875367552042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56799_56804_1",
      "ports": {
        "bus1": 56799,
        "bus2": 56804
      },
      "params": {
        "R": 0.00020899773517157882,
        "X": 0.0011963096912950277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56800_56802_1",
      "ports": {
        "bus1": 56800,
        "bus2": 56802
      },
      "params": {
        "R": -0.0025884658098220825,
        "X": -0.10355829447507858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56801_56802_1",
      "ports": {
        "bus1": 56801,
        "bus2": 56802
      },
      "params": {
        "R": 0.014721555635333061,
        "X": 0.5889739394187927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56805_56806_1",
      "ports": {
        "bus1": 56806,
        "bus2": 56805
      },
      "params": {
        "R": 0.00011283050844212994,
        "X": 0.005454231519252062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56805_56810_1",
      "ports": {
        "bus1": 56805,
        "bus2": 56810
      },
      "params": {
        "R": 0.000295857316814363,
        "X": 0.0011354528833180666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56805_56811_1",
      "ports": {
        "bus1": 56805,
        "bus2": 56811
      },
      "params": {
        "R": 0.00028178904904052615,
        "X": 0.0011752448044717312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56806_56809_1",
      "ports": {
        "bus1": 56806,
        "bus2": 56809
      },
      "params": {
        "R": 0.004626734182238579,
        "X": 0.16484302282333374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56807_56809_1",
      "ports": {
        "bus1": 56807,
        "bus2": 56809
      },
      "params": {
        "R": -0.0019510064739733934,
        "X": -0.06951119750738144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56808_56809_1",
      "ports": {
        "bus1": 56808,
        "bus2": 56809
      },
      "params": {
        "R": 0.014458945021033287,
        "X": 0.5151488184928894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56812_56813_1",
      "ports": {
        "bus1": 56813,
        "bus2": 56812
      },
      "params": {
        "R": 0.00434760469943285,
        "X": 0.13762417435646057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56812_56814_1",
      "ports": {
        "bus1": 56812,
        "bus2": 56814
      },
      "params": {
        "R": 0.000271899945801124,
        "X": 0.0011712935520336032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56812_56815_1",
      "ports": {
        "bus1": 56812,
        "bus2": 56815
      },
      "params": {
        "R": 0.000230905890930444,
        "X": 0.0010390751995146275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56814_57506_1",
      "ports": {
        "bus1": 57506,
        "bus2": 56814
      },
      "params": {
        "R": 0.004203787073493004,
        "X": 0.027390144765377045,
        "G": 0.0,
        "B": 0.03206527978181839
      },
      "extension": {
        "length": 20664.964075561526,
        "rating": 272.63035774230957
      }
    },
    {
      "class": "Branch",
      "id": "branch_56814_58530_1",
      "ports": {
        "bus1": 56814,
        "bus2": 58530
      },
      "params": {
        "R": 0.009087702259421349,
        "X": 0.049474094063043594,
        "G": 0.0,
        "B": 0.09884285926818848
      },
      "extension": {
        "length": 46810.448510009766,
        "rating": 300.19049644470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_56816_56817_1",
      "ports": {
        "bus1": 56817,
        "bus2": 56816
      },
      "params": {
        "R": 0.00025227307924069464,
        "X": 0.01719675213098526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56816_56819_1",
      "ports": {
        "bus1": 56816,
        "bus2": 56819
      },
      "params": {
        "R": 0.0003415857208892703,
        "X": 0.024923229590058327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56816_56820_1",
      "ports": {
        "bus1": 56816,
        "bus2": 56820
      },
      "params": {
        "R": 0.00035717766149900854,
        "X": 0.018539326265454292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56816_56821_1",
      "ports": {
        "bus1": 56816,
        "bus2": 56821
      },
      "params": {
        "R": 0.00035999296233057976,
        "X": 0.023409483954310417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56816_56822_1",
      "ports": {
        "bus1": 56816,
        "bus2": 56822
      },
      "params": {
        "R": 0.00016146480629686266,
        "X": 0.011819801293313503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56816_56823_1",
      "ports": {
        "bus1": 56816,
        "bus2": 56823
      },
      "params": {
        "R": 0.00025116337928920984,
        "X": 0.016671987250447273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56816_56824_1",
      "ports": {
        "bus1": 56816,
        "bus2": 56824
      },
      "params": {
        "R": 0.0002844484697561711,
        "X": 0.020419377833604813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56816_56825_1",
      "ports": {
        "bus1": 56816,
        "bus2": 56825
      },
      "params": {
        "R": 0.00028639769880101085,
        "X": 0.0010193060152232647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56817_56818_1",
      "ports": {
        "bus1": 56818,
        "bus2": 56817
      },
      "params": {
        "R": 0.0036896560341119766,
        "X": 0.1216658353805542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56817_56826_1",
      "ports": {
        "bus1": 56817,
        "bus2": 56826
      },
      "params": {
        "R": 0.00024364875571336597,
        "X": 0.0010779357980936766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56825_56866_1",
      "ports": {
        "bus1": 56866,
        "bus2": 56825
      },
      "params": {
        "R": 0.00045241520274430513,
        "X": 0.004871024750173092,
        "G": 0.0,
        "B": 0.583136260509491
      },
      "extension": {
        "length": 35929.566806396484,
        "rating": 2423.8468170166016
      }
    },
    {
      "class": "Branch",
      "id": "branch_56825_56870_1",
      "ports": {
        "bus1": 56825,
        "bus2": 56870
      },
      "params": {
        "R": 0.00021548778750002384,
        "X": 0.003645198419690132,
        "G": 0.0,
        "B": 0.3770315945148468
      },
      "extension": {
        "length": 28719.209151123046,
        "rating": 2578.6577224731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_56825_56977_1",
      "ports": {
        "bus1": 56825,
        "bus2": 56977
      },
      "params": {
        "R": 0.0002987762272823602,
        "X": 0.004112630616873503,
        "G": 0.0,
        "B": 0.5753982663154602
      },
      "extension": {
        "length": 32955.082319091794,
        "rating": 2451.625442504883
      }
    },
    {
      "class": "Branch",
      "id": "branch_56827_56828_1",
      "ports": {
        "bus1": 56827,
        "bus2": 56828
      },
      "params": {
        "R": 0.011899360455572605,
        "X": 0.2306736558675766,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56827_56829_1",
      "ports": {
        "bus1": 56827,
        "bus2": 56829
      },
      "params": {
        "R": 0.00022283194994088265,
        "X": 0.001192198134958744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56827_56830_1",
      "ports": {
        "bus1": 56827,
        "bus2": 56830
      },
      "params": {
        "R": 0.000280215113889426,
        "X": 0.001169966533780098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56829_56957_1",
      "ports": {
        "bus1": 56957,
        "bus2": 56829
      },
      "params": {
        "R": 0.022443771362304688,
        "X": 0.06462368369102478,
        "G": 0.0,
        "B": 0.003150737378746271
      },
      "extension": {
        "length": 10606.541821105957,
        "rating": 45.854392647743225
      }
    },
    {
      "class": "Branch",
      "id": "branch_56831_56834_1",
      "ports": {
        "bus1": 56831,
        "bus2": 56834
      },
      "params": {
        "R": 0.0002138093113899231,
        "X": 0.004810616374015808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56831_56835_1",
      "ports": {
        "bus1": 56831,
        "bus2": 56835
      },
      "params": {
        "R": 0.00025341977016068995,
        "X": 0.0010466653620824218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56832_56834_1",
      "ports": {
        "bus1": 56832,
        "bus2": 56834
      },
      "params": {
        "R": 0.010059051215648651,
        "X": 0.22632429003715515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56833_56834_1",
      "ports": {
        "bus1": 56833,
        "bus2": 56834
      },
      "params": {
        "R": 0.010059051215648651,
        "X": 0.22632429003715515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56835_56840_1",
      "ports": {
        "bus1": 56835,
        "bus2": 56840
      },
      "params": {
        "R": 0.08759383112192155,
        "X": 0.17082928121089935,
        "G": 0.0,
        "B": 0.010062413290143013
      },
      "extension": {
        "length": 28705.982330566407,
        "rating": 53.93533110618591
      }
    },
    {
      "class": "Branch",
      "id": "branch_56836_56837_1",
      "ports": {
        "bus1": 56836,
        "bus2": 56837
      },
      "params": {
        "R": 0.00020318166934885082,
        "X": 0.0010589661542326212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56838_56839_1",
      "ports": {
        "bus1": 56838,
        "bus2": 56839
      },
      "params": {
        "R": 0.010827464982867241,
        "X": 0.24465174973011017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56838_56840_1",
      "ports": {
        "bus1": 56838,
        "bus2": 56840
      },
      "params": {
        "R": 0.00021854342776350677,
        "X": 0.0011507986346259713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56840_58132_1",
      "ports": {
        "bus1": 56840,
        "bus2": 58132
      },
      "params": {
        "R": 0.09859620034694672,
        "X": 0.33345332741737366,
        "G": 0.0,
        "B": 0.01023930124938488
      },
      "extension": {
        "length": 41711.31733666993,
        "rating": 53.02278995513916
      }
    },
    {
      "class": "Branch",
      "id": "branch_56841_56842_1",
      "ports": {
        "bus1": 56841,
        "bus2": 56842
      },
      "params": {
        "R": 0.007441936992108822,
        "X": 0.1798432469367981,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56841_56843_1",
      "ports": {
        "bus1": 56841,
        "bus2": 56843
      },
      "params": {
        "R": 0.0002960611309390515,
        "X": 0.001073207939043641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56841_56844_1",
      "ports": {
        "bus1": 56841,
        "bus2": 56844
      },
      "params": {
        "R": 0.00027869947371073067,
        "X": 0.0011610223446041346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56843_56912_1",
      "ports": {
        "bus1": 56843,
        "bus2": 56912
      },
      "params": {
        "R": 0.01888047158718109,
        "X": 0.045881904661655426,
        "G": 0.0,
        "B": 0.0015774520579725502
      },
      "extension": {
        "length": 6084.603358428955,
        "rating": 45.436978340148926
      }
    },
    {
      "class": "Branch",
      "id": "branch_56845_56846_1",
      "ports": {
        "bus1": 56845,
        "bus2": 56846
      },
      "params": {
        "R": 0.00024331090389750898,
        "X": 0.001095032086595893,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56846_56916_1",
      "ports": {
        "bus1": 56916,
        "bus2": 56846
      },
      "params": {
        "R": 0.00480668293312192,
        "X": 0.013072177767753601,
        "G": 0.0,
        "B": 0.000518626649864018
      },
      "extension": {
        "length": 1882.274945251465,
        "rating": 65.86210131645203
      }
    },
    {
      "class": "Branch",
      "id": "branch_56847_56848_1",
      "ports": {
        "bus1": 56848,
        "bus2": 56847
      },
      "params": {
        "R": 0.0002948410401586443,
        "X": 0.01787807233631611,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56847_56850_1",
      "ports": {
        "bus1": 56847,
        "bus2": 56850
      },
      "params": {
        "R": 0.0002806084230542183,
        "X": 0.0011914045317098498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56847_56851_1",
      "ports": {
        "bus1": 56847,
        "bus2": 56851
      },
      "params": {
        "R": 0.00024153012782335281,
        "X": 0.0010472838766872883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56848_56849_1",
      "ports": {
        "bus1": 56849,
        "bus2": 56848
      },
      "params": {
        "R": 0.005058516748249531,
        "X": 0.14360417425632477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56850_56866_1",
      "ports": {
        "bus1": 56850,
        "bus2": 56866
      },
      "params": {
        "R": 0.0004831944825127721,
        "X": 0.008143258281052113,
        "G": 0.0,
        "B": 0.567990779876709
      },
      "extension": {
        "length": 50090.50662451172,
        "rating": 2460.529327392578
      }
    },
    {
      "class": "Branch",
      "id": "branch_56850_56878_1",
      "ports": {
        "bus1": 56850,
        "bus2": 56878
      },
      "params": {
        "R": 0.00044346789945848286,
        "X": 0.007268308661878109,
        "G": 0.0,
        "B": 0.7701756358146667
      },
      "extension": {
        "length": 53480.14567822266,
        "rating": 2470.4469680786133
      }
    },
    {
      "class": "Branch",
      "id": "branch_56852_56853_1",
      "ports": {
        "bus1": 56853,
        "bus2": 56852
      },
      "params": {
        "R": 0.0033635792788118124,
        "X": 0.12210153788328171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56852_56854_1",
      "ports": {
        "bus1": 56852,
        "bus2": 56854
      },
      "params": {
        "R": 0.0002752442960627377,
        "X": 0.001194074167869985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56852_56855_1",
      "ports": {
        "bus1": 56852,
        "bus2": 56855
      },
      "params": {
        "R": 0.00024718703934922814,
        "X": 0.0011474044295027852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56854_56974_1",
      "ports": {
        "bus1": 56974,
        "bus2": 56854
      },
      "params": {
        "R": 0.0022256597876548767,
        "X": 0.0156489759683609,
        "G": 0.0,
        "B": 0.009084662422537804
      },
      "extension": {
        "length": 8602.891075195314,
        "rating": 224.76532459259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_56856_56857_1",
      "ports": {
        "bus1": 56856,
        "bus2": 56857
      },
      "params": {
        "R": 0.009596053510904312,
        "X": 0.2873649001121521,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56856_56858_1",
      "ports": {
        "bus1": 56856,
        "bus2": 56858
      },
      "params": {
        "R": 0.006877096835523844,
        "X": 0.2800147235393524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56856_56859_1",
      "ports": {
        "bus1": 56856,
        "bus2": 56859
      },
      "params": {
        "R": 0.004583230707794428,
        "X": 0.1715811789035797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56856_56860_1",
      "ports": {
        "bus1": 56856,
        "bus2": 56860
      },
      "params": {
        "R": 0.014780472032725811,
        "X": 0.47594010829925537,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56856_56861_1",
      "ports": {
        "bus1": 56856,
        "bus2": 56861
      },
      "params": {
        "R": 0.00024368023150600496,
        "X": 0.001005391008220613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56856_56862_1",
      "ports": {
        "bus1": 56856,
        "bus2": 56862
      },
      "params": {
        "R": 0.00020349983242340386,
        "X": 0.0010098401689901948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56863_56864_1",
      "ports": {
        "bus1": 56864,
        "bus2": 56863
      },
      "params": {
        "R": 0.00020151276839897037,
        "X": 0.014241187833249569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56863_56865_1",
      "ports": {
        "bus1": 56863,
        "bus2": 56865
      },
      "params": {
        "R": 0.000229930694331415,
        "X": 0.0183267705142498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56863_56866_1",
      "ports": {
        "bus1": 56863,
        "bus2": 56866
      },
      "params": {
        "R": 0.00029607443138957024,
        "X": 0.0010029289405792952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56863_56867_1",
      "ports": {
        "bus1": 56863,
        "bus2": 56867
      },
      "params": {
        "R": 0.00024704556562937796,
        "X": 0.0011570930946618319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56868_56869_1",
      "ports": {
        "bus1": 56869,
        "bus2": 56868
      },
      "params": {
        "R": 0.0002461572003085166,
        "X": 0.019078247249126434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56868_56870_1",
      "ports": {
        "bus1": 56868,
        "bus2": 56870
      },
      "params": {
        "R": 0.0002548254851717502,
        "X": 0.0011976175010204315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56868_56871_1",
      "ports": {
        "bus1": 56868,
        "bus2": 56871
      },
      "params": {
        "R": 0.00020266148203518242,
        "X": 0.0010617871303111315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56870_56977_1",
      "ports": {
        "bus1": 56870,
        "bus2": 56977
      },
      "params": {
        "R": 0.0003718248044606298,
        "X": 0.007003983482718468,
        "G": 0.0,
        "B": 0.7193446755409241
      },
      "extension": {
        "length": 52391.832200683595,
        "rating": 2194.099998474121
      }
    },
    {
      "class": "Branch",
      "id": "branch_56872_56873_1",
      "ports": {
        "bus1": 56872,
        "bus2": 56873
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56873_56996_1",
      "ports": {
        "bus1": 56873,
        "bus2": 56996
      },
      "params": {
        "R": 0.03726575896143913,
        "X": 0.10794027149677277,
        "G": 0.0,
        "B": 0.01557597704231739
      },
      "extension": {
        "length": 26574.32779321289,
        "rating": 74.42095875740051
      }
    },
    {
      "class": "Branch",
      "id": "branch_56874_56875_1",
      "ports": {
        "bus1": 56874,
        "bus2": 56875
      },
      "params": {
        "R": 0.00027489298372529447,
        "X": 0.0010645885486155748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56876_56877_1",
      "ports": {
        "bus1": 56877,
        "bus2": 56876
      },
      "params": {
        "R": 0.00022132534650154412,
        "X": 0.013352260924875736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56876_56878_1",
      "ports": {
        "bus1": 56876,
        "bus2": 56878
      },
      "params": {
        "R": 0.00023569005134049803,
        "X": 0.0010102917440235615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56876_56879_1",
      "ports": {
        "bus1": 56876,
        "bus2": 56879
      },
      "params": {
        "R": 0.00024905859027057886,
        "X": 0.0011185252806171775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56878_56936_1",
      "ports": {
        "bus1": 56936,
        "bus2": 56878
      },
      "params": {
        "R": 0.0004709472123067826,
        "X": 0.008112151175737381,
        "G": 0.0,
        "B": 0.7596743702888489
      },
      "extension": {
        "length": 56555.30625292969,
        "rating": 2729.3338775634766
      }
    },
    {
      "class": "Branch",
      "id": "branch_56878_56942_1",
      "ports": {
        "bus1": 56878,
        "bus2": 56942
      },
      "params": {
        "R": 0.00015955544949974865,
        "X": 0.002591340569779277,
        "G": 0.0,
        "B": 0.34113046526908875
      },
      "extension": {
        "length": 19259.72566369629,
        "rating": 2353.6144256591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_56880_56881_1",
      "ports": {
        "bus1": 56880,
        "bus2": 56881
      },
      "params": {
        "R": 0.0002953744842670858,
        "X": 0.0010937405750155449,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56881_56948_1",
      "ports": {
        "bus1": 56881,
        "bus2": 56948
      },
      "params": {
        "R": 0.009961577132344246,
        "X": 0.026385437697172165,
        "G": 0.0,
        "B": 0.001265793340280652
      },
      "extension": {
        "length": 4008.253061645508,
        "rating": 45.440733432769775
      }
    },
    {
      "class": "Branch",
      "id": "branch_56882_56883_1",
      "ports": {
        "bus1": 56883,
        "bus2": 56882
      },
      "params": {
        "R": 0.00021804853167850524,
        "X": 0.015401958487927914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56882_56885_1",
      "ports": {
        "bus1": 56882,
        "bus2": 56885
      },
      "params": {
        "R": 0.00015676232578698546,
        "X": 0.009740482084453106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56882_56886_1",
      "ports": {
        "bus1": 56882,
        "bus2": 56886
      },
      "params": {
        "R": 0.00020139169646427035,
        "X": 0.0010898049222305417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56883_56884_1",
      "ports": {
        "bus1": 56884,
        "bus2": 56883
      },
      "params": {
        "R": 0.004300686065107584,
        "X": 0.1442076712846756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56883_56887_1",
      "ports": {
        "bus1": 56883,
        "bus2": 56887
      },
      "params": {
        "R": 0.00027560320449993014,
        "X": 0.0010478640906512737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56886_56942_1",
      "ports": {
        "bus1": 56942,
        "bus2": 56886
      },
      "params": {
        "R": 0.0004270605568308383,
        "X": 0.005535521544516087,
        "G": 0.0,
        "B": 0.5535101890563965
      },
      "extension": {
        "length": 39138.95704833984,
        "rating": 2269.5682525634766
      }
    },
    {
      "class": "Branch",
      "id": "branch_56887_56939_1",
      "ports": {
        "bus1": 56887,
        "bus2": 56939
      },
      "params": {
        "R": 0.005267540458589792,
        "X": 0.027127670124173164,
        "G": 0.0,
        "B": 0.09489298611879349
      },
      "extension": {
        "length": 38507.1699375,
        "rating": 264.8059844970703
      }
    },
    {
      "class": "Branch",
      "id": "branch_56888_56892_1",
      "ports": {
        "bus1": 56888,
        "bus2": 56892
      },
      "params": {
        "R": 0.00021422005374915898,
        "X": 0.016357462853193283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56888_56893_1",
      "ports": {
        "bus1": 56888,
        "bus2": 56893
      },
      "params": {
        "R": 0.00013164708798285574,
        "X": 0.009051588363945484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56888_56894_1",
      "ports": {
        "bus1": 56888,
        "bus2": 56894
      },
      "params": {
        "R": 0.00011298496247036383,
        "X": 0.008770551532506943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56888_56896_1",
      "ports": {
        "bus1": 56888,
        "bus2": 56896
      },
      "params": {
        "R": 0.0002646606008056551,
        "X": 0.0010546055855229497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56889_56890_1",
      "ports": {
        "bus1": 56890,
        "bus2": 56889
      },
      "params": {
        "R": 0.0025433695409446955,
        "X": 0.09598134458065033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56889_56892_1",
      "ports": {
        "bus1": 56889,
        "bus2": 56892
      },
      "params": {
        "R": 3.8930593291297555e-05,
        "X": 0.0029726745560765266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56889_56895_1",
      "ports": {
        "bus1": 56889,
        "bus2": 56895
      },
      "params": {
        "R": 0.00023890266311354935,
        "X": 0.0010483775986358523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56891_56892_1",
      "ports": {
        "bus1": 56891,
        "bus2": 56892
      },
      "params": {
        "R": 0.0014217478455975652,
        "X": 0.108562171459198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56896_56914_1",
      "ports": {
        "bus1": 56914,
        "bus2": 56896
      },
      "params": {
        "R": 0.00028868071967735887,
        "X": 0.004818304907530546,
        "G": 0.0,
        "B": 0.4752987325191498
      },
      "extension": {
        "length": 34546.849903564456,
        "rating": 2880.386543273926
      }
    },
    {
      "class": "Branch",
      "id": "branch_56897_56898_1",
      "ports": {
        "bus1": 56898,
        "bus2": 56897
      },
      "params": {
        "R": 0.003300722921267152,
        "X": 0.10740294307470322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0312500000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375000000003,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56897_56902_1",
      "ports": {
        "bus1": 56897,
        "bus2": 56902
      },
      "params": {
        "R": -0.0002641058526933193,
        "X": -0.008430786430835724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56897_56904_1",
      "ports": {
        "bus1": 56897,
        "bus2": 56904
      },
      "params": {
        "R": 0.0040183765813708305,
        "X": 0.12726010382175446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 158.98750191926956,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56897_56906_1",
      "ports": {
        "bus1": 56897,
        "bus2": 56906
      },
      "params": {
        "R": 0.0002688771055545658,
        "X": 0.0010984317632392049,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56898_56899_1",
      "ports": {
        "bus1": 56899,
        "bus2": 56898
      },
      "params": {
        "R": 0.009189547970890999,
        "X": 0.2606518268585205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56898_56903_1",
      "ports": {
        "bus1": 56898,
        "bus2": 56903
      },
      "params": {
        "R": 0.01336179580539465,
        "X": 0.3453015089035034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 112.84374862909317,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56898_56907_1",
      "ports": {
        "bus1": 56898,
        "bus2": 56907
      },
      "params": {
        "R": 0.00028863147599622607,
        "X": 0.0011586383916437626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56899_56905_1",
      "ports": {
        "bus1": 56899,
        "bus2": 56905
      },
      "params": {
        "R": 0.009165653958916664,
        "X": 0.13739332556724548,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 67.7062491774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56900_56902_1",
      "ports": {
        "bus1": 56900,
        "bus2": 56902
      },
      "params": {
        "R": 0.003988397307693958,
        "X": 0.1273176521062851,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56901_56902_1",
      "ports": {
        "bus1": 56901,
        "bus2": 56902
      },
      "params": {
        "R": 0.003988397307693958,
        "X": 0.1273176521062851,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56907_58796_1",
      "ports": {
        "bus1": 56907,
        "bus2": 58796
      },
      "params": {
        "R": 0.015313024632632732,
        "X": 0.05927162617444992,
        "G": 0.0,
        "B": 0.01572595164179802
      },
      "extension": {
        "length": 20749.40054956055,
        "rating": 142.21123456954956
      }
    },
    {
      "class": "Branch",
      "id": "branch_56908_56911_1",
      "ports": {
        "bus1": 56908,
        "bus2": 56911
      },
      "params": {
        "R": -0.0007364926859736443,
        "X": -0.015147745609283447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56908_56912_1",
      "ports": {
        "bus1": 56908,
        "bus2": 56912
      },
      "params": {
        "R": 0.00028763836598955095,
        "X": 0.0011157410917803645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56908_56913_1",
      "ports": {
        "bus1": 56908,
        "bus2": 56913
      },
      "params": {
        "R": 0.00029554107459262013,
        "X": 0.001038200338371098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56909_56911_1",
      "ports": {
        "bus1": 56909,
        "bus2": 56911
      },
      "params": {
        "R": 0.01236896961927414,
        "X": 0.25439774990081787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56910_56911_1",
      "ports": {
        "bus1": 56910,
        "bus2": 56911
      },
      "params": {
        "R": 0.01236896961927414,
        "X": 0.25439774990081787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56914_56915_1",
      "ports": {
        "bus1": 56915,
        "bus2": 56914
      },
      "params": {
        "R": 0.00020701436733361334,
        "X": 0.0150266969576478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56914_56917_1",
      "ports": {
        "bus1": 56914,
        "bus2": 56917
      },
      "params": {
        "R": 0.00027326689451001585,
        "X": 0.015575041063129902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56914_56918_1",
      "ports": {
        "bus1": 56914,
        "bus2": 56918
      },
      "params": {
        "R": 0.0001612997439224273,
        "X": 0.011021459475159645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56914_56919_1",
      "ports": {
        "bus1": 56914,
        "bus2": 56919
      },
      "params": {
        "R": 0.00018958163855131716,
        "X": 0.014910810627043247,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56914_56920_1",
      "ports": {
        "bus1": 56914,
        "bus2": 56920
      },
      "params": {
        "R": 0.00022510645794682205,
        "X": 0.01404582429677248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56915_56916_1",
      "ports": {
        "bus1": 56916,
        "bus2": 56915
      },
      "params": {
        "R": 0.00410117395222187,
        "X": 0.13741549849510193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56915_56921_1",
      "ports": {
        "bus1": 56915,
        "bus2": 56921
      },
      "params": {
        "R": 0.00021878277766518295,
        "X": 0.0010566210839897394,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56915_56922_1",
      "ports": {
        "bus1": 56915,
        "bus2": 56922
      },
      "params": {
        "R": 0.0002204582269769162,
        "X": 0.0010315275285393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56921_57008_1",
      "ports": {
        "bus1": 57008,
        "bus2": 56921
      },
      "params": {
        "R": 0.0012314552441239357,
        "X": 0.007830712012946606,
        "G": 0.0,
        "B": 0.00396851496770978
      },
      "extension": {
        "length": 4101.175773468018,
        "rating": 281.8666934967041
      }
    },
    {
      "class": "Branch",
      "id": "branch_56923_56924_1",
      "ports": {
        "bus1": 56924,
        "bus2": 56923
      },
      "params": {
        "R": 0.00017890831804834306,
        "X": 0.012043922208249569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56923_56925_1",
      "ports": {
        "bus1": 56923,
        "bus2": 56925
      },
      "params": {
        "R": 0.00034254888305440545,
        "X": 0.020409587770700455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56923_56926_1",
      "ports": {
        "bus1": 56923,
        "bus2": 56926
      },
      "params": {
        "R": 0.0002465752768330276,
        "X": 0.0010638927342370152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56923_56927_1",
      "ports": {
        "bus1": 56923,
        "bus2": 56927
      },
      "params": {
        "R": 0.0002486931625753641,
        "X": 0.0011709616519510746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56928_56929_1",
      "ports": {
        "bus1": 56928,
        "bus2": 56929
      },
      "params": {
        "R": 0.010816792026162148,
        "X": 0.2660868167877197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56928_56930_1",
      "ports": {
        "bus1": 56928,
        "bus2": 56930
      },
      "params": {
        "R": 0.027074022218585014,
        "X": 0.7036018371582031,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56928_56931_1",
      "ports": {
        "bus1": 56928,
        "bus2": 56931
      },
      "params": {
        "R": 0.0002748618135228753,
        "X": 0.001128121162764728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56928_56932_1",
      "ports": {
        "bus1": 56928,
        "bus2": 56932
      },
      "params": {
        "R": 0.0002976497635245323,
        "X": 0.0011321414494886994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56931_56983_1",
      "ports": {
        "bus1": 56931,
        "bus2": 56983
      },
      "params": {
        "R": 0.016456730663776398,
        "X": 0.039056796580553055,
        "G": 0.0,
        "B": 0.0018812125781551003
      },
      "extension": {
        "length": 6490.741417053223,
        "rating": 48.97175133228302
      }
    },
    {
      "class": "Branch",
      "id": "branch_56931_57011_1",
      "ports": {
        "bus1": 56931,
        "bus2": 57011
      },
      "params": {
        "R": 0.007200864143669605,
        "X": 0.019336866214871407,
        "G": 0.0,
        "B": 0.001457234378904104
      },
      "extension": {
        "length": 3661.2846123046875,
        "rating": 64.96051549911499
      }
    },
    {
      "class": "Branch",
      "id": "branch_56933_56934_1",
      "ports": {
        "bus1": 56934,
        "bus2": 56933
      },
      "params": {
        "R": 0.0001403447095071897,
        "X": 0.011070698499679565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56933_56936_1",
      "ports": {
        "bus1": 56933,
        "bus2": 56936
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56934_56935_1",
      "ports": {
        "bus1": 56935,
        "bus2": 56934
      },
      "params": {
        "R": 0.004334986209869385,
        "X": 0.12495262920856476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56934_56937_1",
      "ports": {
        "bus1": 56934,
        "bus2": 56937
      },
      "params": {
        "R": 0.00020835657778661698,
        "X": 0.0010019199689850211,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56935_58033_1",
      "ports": {
        "bus1": 56935,
        "bus2": 58033
      },
      "params": {
        "R": 0.013047433458268642,
        "X": 0.030018439516425133,
        "G": 0.0,
        "B": 0.00236542453058064
      },
      "extension": {
        "length": 5627.642646148682,
        "rating": 55.153846740722656
      }
    },
    {
      "class": "Branch",
      "id": "branch_56936_57244_1",
      "ports": {
        "bus1": 57244,
        "bus2": 56936
      },
      "params": {
        "R": 0.0003258603101130575,
        "X": 0.004546200390905142,
        "G": 0.0,
        "B": 0.3919723629951477
      },
      "extension": {
        "length": 29761.282474365235,
        "rating": 2690.0611877441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_56937_58041_1",
      "ports": {
        "bus1": 56937,
        "bus2": 58041
      },
      "params": {
        "R": 0.01135639101266861,
        "X": 0.06780768930912018,
        "G": 0.0,
        "B": 0.039605241268873215
      },
      "extension": {
        "length": 35717.78726806641,
        "rating": 221.3048219680786
      }
    },
    {
      "class": "Branch",
      "id": "branch_56938_56941_1",
      "ports": {
        "bus1": 56938,
        "bus2": 56941
      },
      "params": {
        "R": 0.0004970802692696452,
        "X": 0.025649532675743103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56938_56942_1",
      "ports": {
        "bus1": 56938,
        "bus2": 56942
      },
      "params": {
        "R": 0.0002556762774474919,
        "X": 0.0010221367701888084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56938_56943_1",
      "ports": {
        "bus1": 56938,
        "bus2": 56943
      },
      "params": {
        "R": 0.0002809764991980046,
        "X": 0.0011215672129765153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56939_56941_1",
      "ports": {
        "bus1": 56939,
        "bus2": 56941
      },
      "params": {
        "R": -0.00019869254902005196,
        "X": -0.010252609848976135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56940_56941_1",
      "ports": {
        "bus1": 56940,
        "bus2": 56941
      },
      "params": {
        "R": 0.0018419659463688731,
        "X": 0.09504614770412445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56944_56947_1",
      "ports": {
        "bus1": 56944,
        "bus2": 56947
      },
      "params": {
        "R": 0.0005620904266834259,
        "X": 0.010379120707511902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56944_56948_1",
      "ports": {
        "bus1": 56944,
        "bus2": 56948
      },
      "params": {
        "R": 0.0002941040729638189,
        "X": 0.0011634371476247907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56944_56949_1",
      "ports": {
        "bus1": 56944,
        "bus2": 56949
      },
      "params": {
        "R": 0.0002549149503465742,
        "X": 0.0010170246241614223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56945_56947_1",
      "ports": {
        "bus1": 56945,
        "bus2": 56947
      },
      "params": {
        "R": 0.012645763345062733,
        "X": 0.23350653052330017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56946_56947_1",
      "ports": {
        "bus1": 56946,
        "bus2": 56947
      },
      "params": {
        "R": 0.012645763345062733,
        "X": 0.23350653052330017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56950_56951_1",
      "ports": {
        "bus1": 56950,
        "bus2": 56951
      },
      "params": {
        "R": 0.023938458412885666,
        "X": 0.4001843333244324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56950_56952_1",
      "ports": {
        "bus1": 56950,
        "bus2": 56952
      },
      "params": {
        "R": 0.01728336326777935,
        "X": 0.431597501039505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56950_56953_1",
      "ports": {
        "bus1": 56950,
        "bus2": 56953
      },
      "params": {
        "R": 0.0002152576780645177,
        "X": 0.0010907755931839347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56950_56954_1",
      "ports": {
        "bus1": 56950,
        "bus2": 56954
      },
      "params": {
        "R": 0.00020885629055555913,
        "X": 0.0011304999934509397,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56953_56983_1",
      "ports": {
        "bus1": 56983,
        "bus2": 56953
      },
      "params": {
        "R": 0.004137909505516291,
        "X": 0.012257218360900877,
        "G": 0.0,
        "B": 0.0007560676895081998
      },
      "extension": {
        "length": 2089.6780297851565,
        "rating": 51.92750692367554
      }
    },
    {
      "class": "Branch",
      "id": "branch_56955_56956_1",
      "ports": {
        "bus1": 56955,
        "bus2": 56956
      },
      "params": {
        "R": 0.016165850684046745,
        "X": 0.371512234210968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56955_56957_1",
      "ports": {
        "bus1": 56955,
        "bus2": 56957
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56957_56959_1",
      "ports": {
        "bus1": 56957,
        "bus2": 56959
      },
      "params": {
        "R": 0.020437994971871376,
        "X": 0.05293415486812591,
        "G": 0.0,
        "B": 0.0017612947849556804
      },
      "extension": {
        "length": 7128.064515563965,
        "rating": 61.82852387428284
      }
    },
    {
      "class": "Branch",
      "id": "branch_56958_56959_1",
      "ports": {
        "bus1": 56959,
        "bus2": 56958
      },
      "params": {
        "R": 0.004085385240614414,
        "X": 0.13600505888462067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56958_56960_1",
      "ports": {
        "bus1": 56958,
        "bus2": 56960
      },
      "params": {
        "R": 0.006801789626479149,
        "X": 0.20101360976696014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56958_56962_1",
      "ports": {
        "bus1": 56958,
        "bus2": 56962
      },
      "params": {
        "R": 0.0002641405153553933,
        "X": 0.0010531393345445395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56958_56963_1",
      "ports": {
        "bus1": 56958,
        "bus2": 56963
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56959_56961_1",
      "ports": {
        "bus1": 56959,
        "bus2": 56961
      },
      "params": {
        "R": 0.022204848006367683,
        "X": 0.3685506582260132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_56964_56965_1",
      "ports": {
        "bus1": 56964,
        "bus2": 56965
      },
      "params": {
        "R": 0.00021465950703714043,
        "X": 0.0010659958934411407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56966_56967_1",
      "ports": {
        "bus1": 56967,
        "bus2": 56966
      },
      "params": {
        "R": 0.0002751398424152285,
        "X": 0.01917354203760624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56966_56969_1",
      "ports": {
        "bus1": 56966,
        "bus2": 56969
      },
      "params": {
        "R": 0.0002603164466563612,
        "X": 0.01740553416311741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56966_56970_1",
      "ports": {
        "bus1": 56966,
        "bus2": 56970
      },
      "params": {
        "R": 0.0002796917106024921,
        "X": 0.016187576577067375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56966_56971_1",
      "ports": {
        "bus1": 56966,
        "bus2": 56971
      },
      "params": {
        "R": 0.0002403617836534977,
        "X": 0.001004628255032003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56967_56968_1",
      "ports": {
        "bus1": 56968,
        "bus2": 56967
      },
      "params": {
        "R": 0.004074919503182173,
        "X": 0.12356707453727722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56967_56972_1",
      "ports": {
        "bus1": 56967,
        "bus2": 56972
      },
      "params": {
        "R": 0.0002668247325345874,
        "X": 0.001025460078381002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56973_56976_1",
      "ports": {
        "bus1": 56973,
        "bus2": 56976
      },
      "params": {
        "R": 0.00032644078601151705,
        "X": 0.027082739397883415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56973_56977_1",
      "ports": {
        "bus1": 56973,
        "bus2": 56977
      },
      "params": {
        "R": 0.00023583178699482232,
        "X": 0.0010661669075489044,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56973_56978_1",
      "ports": {
        "bus1": 56973,
        "bus2": 56978
      },
      "params": {
        "R": 0.0002505239681340754,
        "X": 0.00113947712816298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56974_56976_1",
      "ports": {
        "bus1": 56974,
        "bus2": 56976
      },
      "params": {
        "R": -0.00014123704750090837,
        "X": -0.011717544868588448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56975_56976_1",
      "ports": {
        "bus1": 56975,
        "bus2": 56976
      },
      "params": {
        "R": 0.0011429233709350228,
        "X": 0.09482118487358093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56979_56982_1",
      "ports": {
        "bus1": 56979,
        "bus2": 56982
      },
      "params": {
        "R": -0.0008968869224190712,
        "X": -0.018708422780036926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56979_56983_1",
      "ports": {
        "bus1": 56979,
        "bus2": 56983
      },
      "params": {
        "R": 0.0002582029555924237,
        "X": 0.001034326502121985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56979_56984_1",
      "ports": {
        "bus1": 56979,
        "bus2": 56984
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56980_56982_1",
      "ports": {
        "bus1": 56980,
        "bus2": 56982
      },
      "params": {
        "R": 0.010125464759767056,
        "X": 0.2112099528312683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56981_56982_1",
      "ports": {
        "bus1": 56981,
        "bus2": 56982
      },
      "params": {
        "R": 0.010125464759767056,
        "X": 0.2112099528312683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56985_56988_1",
      "ports": {
        "bus1": 56985,
        "bus2": 56988
      },
      "params": {
        "R": 0.0016226398292928934,
        "X": 0.0574035681784153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56985_56989_1",
      "ports": {
        "bus1": 56985,
        "bus2": 56989
      },
      "params": {
        "R": 0.00023397820768877864,
        "X": 0.0010326110059395432,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56985_56990_1",
      "ports": {
        "bus1": 56985,
        "bus2": 56990
      },
      "params": {
        "R": 0.00020890701853204519,
        "X": 0.0010009617544710636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56986_56988_1",
      "ports": {
        "bus1": 56986,
        "bus2": 56988
      },
      "params": {
        "R": 0.0012403263244777918,
        "X": 0.043878618627786636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56987_56988_1",
      "ports": {
        "bus1": 56987,
        "bus2": 56988
      },
      "params": {
        "R": 0.014577146619558334,
        "X": 0.5156907439231873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56991_56992_1",
      "ports": {
        "bus1": 56991,
        "bus2": 56992
      },
      "params": {
        "R": 0.04495782405138016,
        "X": 0.743094265460968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56991_56993_1",
      "ports": {
        "bus1": 56991,
        "bus2": 56993
      },
      "params": {
        "R": 0.014651579782366753,
        "X": 0.29821351170539856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56991_56994_1",
      "ports": {
        "bus1": 56991,
        "bus2": 56994
      },
      "params": {
        "R": 0.017082596197724342,
        "X": 0.3562590777873993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56991_56995_1",
      "ports": {
        "bus1": 56991,
        "bus2": 56995
      },
      "params": {
        "R": 0.049264296889305115,
        "X": 0.9487655758857727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_56991_56996_1",
      "ports": {
        "bus1": 56991,
        "bus2": 56996
      },
      "params": {
        "R": 0.00029260918381623924,
        "X": 0.0011883414117619395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56991_56997_1",
      "ports": {
        "bus1": 56991,
        "bus2": 56997
      },
      "params": {
        "R": 0.00027542884345166385,
        "X": 0.001116837956942618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56998_56999_1",
      "ports": {
        "bus1": 56999,
        "bus2": 56998
      },
      "params": {
        "R": 0.0002945271844509989,
        "X": 0.0179021954536438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56998_59839_1",
      "ports": {
        "bus1": 59839,
        "bus2": 56998
      },
      "params": {
        "R": 0.00033289106795564294,
        "X": 0.006018265150487423,
        "G": 0.0,
        "B": 0.84963059425354
      },
      "extension": {
        "length": 47575.09011621094,
        "rating": 2872.813606262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_56999_57000_1",
      "ports": {
        "bus1": 57000,
        "bus2": 56999
      },
      "params": {
        "R": 0.0004949306603521109,
        "X": 0.03026280738413334,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_56999_58936_1",
      "ports": {
        "bus1": 58936,
        "bus2": 56999
      },
      "params": {
        "R": 0.0009580872720107436,
        "X": 0.011300717480480671,
        "G": 0.0,
        "B": 0.40801066160202026
      },
      "extension": {
        "length": 47789.969930419924,
        "rating": 1195.172119140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_56999_59830_1",
      "ports": {
        "bus1": 59830,
        "bus2": 56999
      },
      "params": {
        "R": 0.0015112386317923665,
        "X": 0.01601502299308777,
        "G": 0.0,
        "B": 0.21733428537845612
      },
      "extension": {
        "length": 44015.87211108398,
        "rating": 1154.591464996338
      }
    },
    {
      "class": "Branch",
      "id": "branch_57000_57001_1",
      "ports": {
        "bus1": 57001,
        "bus2": 57000
      },
      "params": {
        "R": 0.003545485669746995,
        "X": 0.11825846880674362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57000_57003_1",
      "ports": {
        "bus1": 57000,
        "bus2": 57003
      },
      "params": {
        "R": 0.0002144271129509434,
        "X": 0.0011630053631961346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57001_57002_1",
      "ports": {
        "bus1": 57002,
        "bus2": 57001
      },
      "params": {
        "R": 0.017130384221673012,
        "X": 0.33872872591018677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57001_57004_1",
      "ports": {
        "bus1": 57001,
        "bus2": 57004
      },
      "params": {
        "R": 0.0002772282750811428,
        "X": 0.001004466786980629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57003_59831_1",
      "ports": {
        "bus1": 57003,
        "bus2": 59831
      },
      "params": {
        "R": 0.009653226472437382,
        "X": 0.06596438586711884,
        "G": 0.0,
        "B": 0.06393995881080627
      },
      "extension": {
        "length": 47066.25810498047,
        "rating": 223.31361770629883
      }
    },
    {
      "class": "Branch",
      "id": "branch_57005_57006_1",
      "ports": {
        "bus1": 57006,
        "bus2": 57005
      },
      "params": {
        "R": 0.001839268021285534,
        "X": 0.056811969727277756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57005_57006_2",
      "ports": {
        "bus1": 57006,
        "bus2": 57005
      },
      "params": {
        "R": 0.001839268021285534,
        "X": 0.056811969727277756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57005_57006_3",
      "ports": {
        "bus1": 57006,
        "bus2": 57005
      },
      "params": {
        "R": 0.001839268021285534,
        "X": 0.056811969727277756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57005_57007_1",
      "ports": {
        "bus1": 57005,
        "bus2": 57007
      },
      "params": {
        "R": 0.0026688009966164827,
        "X": 0.07633655518293381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 168.04375767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_57005_57008_1",
      "ports": {
        "bus1": 57005,
        "bus2": 57008
      },
      "params": {
        "R": 0.00029727205401286483,
        "X": 0.0011872128816321492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57005_57009_1",
      "ports": {
        "bus1": 57005,
        "bus2": 57009
      },
      "params": {
        "R": 0.00026997036184184253,
        "X": 0.00119805580470711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57010_57011_1",
      "ports": {
        "bus1": 57010,
        "bus2": 57011
      },
      "params": {
        "R": 0.00028273146017454565,
        "X": 0.0011483767302706838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57012_57013_1",
      "ports": {
        "bus1": 57013,
        "bus2": 57012
      },
      "params": {
        "R": 0.00022401964815799147,
        "X": 0.016258643940091133,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57012_57013_2",
      "ports": {
        "bus1": 57013,
        "bus2": 57012
      },
      "params": {
        "R": 0.00022401964815799147,
        "X": 0.016258643940091133,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57012_57015_1",
      "ports": {
        "bus1": 57012,
        "bus2": 57015
      },
      "params": {
        "R": 0.000225018709897995,
        "X": 0.016677672043442726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_57012_57016_1",
      "ports": {
        "bus1": 57012,
        "bus2": 57016
      },
      "params": {
        "R": 0.0002104300365317613,
        "X": 0.013971385546028614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_57012_57017_1",
      "ports": {
        "bus1": 57012,
        "bus2": 57017
      },
      "params": {
        "R": 0.00013539486099034548,
        "X": 0.011442245915532112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_57012_57018_1",
      "ports": {
        "bus1": 57012,
        "bus2": 57018
      },
      "params": {
        "R": 0.00017430474690627307,
        "X": 0.012406984344124794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_57013_57014_1",
      "ports": {
        "bus1": 57014,
        "bus2": 57013
      },
      "params": {
        "R": 0.0036435213405638933,
        "X": 0.11767692863941193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57013_57019_1",
      "ports": {
        "bus1": 57013,
        "bus2": 57019
      },
      "params": {
        "R": 0.00020006678823847324,
        "X": 0.0011767774121835828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57013_57020_1",
      "ports": {
        "bus1": 57013,
        "bus2": 57020
      },
      "params": {
        "R": 0.0002564053575042635,
        "X": 0.0010384052293375134,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57021_57984_1",
      "ports": {
        "bus1": 57021,
        "bus2": 57984
      },
      "params": {
        "R": 0.01799720525741577,
        "X": 0.09853523969650269,
        "G": 0.0,
        "B": 0.15848982334136963
      },
      "extension": {
        "length": 93027.44282519532,
        "rating": 293.0614709854126
      }
    },
    {
      "class": "Branch",
      "id": "branch_57021_58168_1",
      "ports": {
        "bus1": 57021,
        "bus2": 58168
      },
      "params": {
        "R": 0.005001719109714031,
        "X": 0.028535539284348488,
        "G": 0.0,
        "B": 0.03587302938103676
      },
      "extension": {
        "length": 24587.20443383789,
        "rating": 232.57195949554443
      }
    },
    {
      "class": "Branch",
      "id": "branch_57022_57023_1",
      "ports": {
        "bus1": 57022,
        "bus2": 57023
      },
      "params": {
        "R": 0.0002966042666230351,
        "X": 0.0010691288625821471,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57023_57024_1",
      "ports": {
        "bus1": 57023,
        "bus2": 57024
      },
      "params": {
        "R": 0.02279849164187908,
        "X": 0.06063840910792351,
        "G": 0.0,
        "B": 0.004630230832844973
      },
      "extension": {
        "length": 12223.106240844727,
        "rating": 60.51050424575806
      }
    },
    {
      "class": "Branch",
      "id": "branch_57023_57585_1",
      "ports": {
        "bus1": 57023,
        "bus2": 57585
      },
      "params": {
        "R": 0.04105379059910774,
        "X": 0.10402119904756546,
        "G": 0.0,
        "B": 0.005772281438112259
      },
      "extension": {
        "length": 16633.71832434082,
        "rating": 57.059913873672485
      }
    },
    {
      "class": "Branch",
      "id": "branch_57024_58570_1",
      "ports": {
        "bus1": 58570,
        "bus2": 57024
      },
      "params": {
        "R": 0.03225237503647804,
        "X": 0.0830874815583229,
        "G": 0.0,
        "B": 0.004230649210512638
      },
      "extension": {
        "length": 13331.60527697754,
        "rating": 63.850122690200806
      }
    },
    {
      "class": "Branch",
      "id": "branch_57025_57026_1",
      "ports": {
        "bus1": 57025,
        "bus2": 57026
      },
      "params": {
        "R": 0.00021460703283082694,
        "X": 0.0010869171237573028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57025_57191_1",
      "ports": {
        "bus1": 57025,
        "bus2": 57191
      },
      "params": {
        "R": 0.004557977430522442,
        "X": 0.013466148637235165,
        "G": 0.0,
        "B": 0.015634339302778244
      },
      "extension": {
        "length": 10248.274247497558,
        "rating": 66.51788353919983
      }
    },
    {
      "class": "Branch",
      "id": "branch_57025_57201_1",
      "ports": {
        "bus1": 57201,
        "bus2": 57025
      },
      "params": {
        "R": 0.01020527072250843,
        "X": 0.027245420962572098,
        "G": 0.0,
        "B": 0.003159622428938747
      },
      "extension": {
        "length": 6464.0836488647465,
        "rating": 65.13118743896484
      }
    },
    {
      "class": "Branch",
      "id": "branch_57025_57202_1",
      "ports": {
        "bus1": 57025,
        "bus2": 57202
      },
      "params": {
        "R": 0.010191724635660648,
        "X": 0.028151128441095352,
        "G": 0.0,
        "B": 0.0014170125359669328
      },
      "extension": {
        "length": 4386.0964985046385,
        "rating": 65.19205570220947
      }
    },
    {
      "class": "Branch",
      "id": "branch_57027_57028_1",
      "ports": {
        "bus1": 57028,
        "bus2": 57027
      },
      "params": {
        "R": 0.004246249794960022,
        "X": 0.1149568110704422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57027_57029_1",
      "ports": {
        "bus1": 57027,
        "bus2": 57029
      },
      "params": {
        "R": 0.0002673720009624958,
        "X": 0.0011466974392533302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57027_57032_1",
      "ports": {
        "bus1": 57027,
        "bus2": 57032
      },
      "params": {
        "R": 0.001850990462116897,
        "X": 0.012373368255794048,
        "G": 0.0,
        "B": 0.013334685936570168
      },
      "extension": {
        "length": 8606.065020996093,
        "rating": 223.44970703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_57027_57043_1",
      "ports": {
        "bus1": 57027,
        "bus2": 57043
      },
      "params": {
        "R": 0.003992749843746424,
        "X": 0.02739073522388935,
        "G": 0.0,
        "B": 0.04862717166543007
      },
      "extension": {
        "length": 25653.03016772461,
        "rating": 265.01359939575195
      }
    },
    {
      "class": "Branch",
      "id": "branch_57027_57195_1",
      "ports": {
        "bus1": 57195,
        "bus2": 57027
      },
      "params": {
        "R": 0.004571244586259127,
        "X": 0.023833338171243668,
        "G": 0.0,
        "B": 0.010028567165136337
      },
      "extension": {
        "length": 11746.324482604981,
        "rating": 233.51473808288574
      }
    },
    {
      "class": "Branch",
      "id": "branch_57027_58197_1",
      "ports": {
        "bus1": 58197,
        "bus2": 57027
      },
      "params": {
        "R": 0.003319599200040102,
        "X": 0.017856501042842865,
        "G": 0.0,
        "B": 0.029618393629789352
      },
      "extension": {
        "length": 15984.565064208984,
        "rating": 275.448203086853
      }
    },
    {
      "class": "Branch",
      "id": "branch_57028_57030_1",
      "ports": {
        "bus1": 57028,
        "bus2": 57030
      },
      "params": {
        "R": 0.0076023247092962265,
        "X": 0.018598780035972595,
        "G": 0.0,
        "B": 0.0010320759611204267
      },
      "extension": {
        "length": 3356.482217102051,
        "rating": 67.97438263893127
      }
    },
    {
      "class": "Branch",
      "id": "branch_57028_57201_1",
      "ports": {
        "bus1": 57201,
        "bus2": 57028
      },
      "params": {
        "R": 0.005889113526791334,
        "X": 0.012590165250003336,
        "G": 0.0,
        "B": 0.0008711338159628214
      },
      "extension": {
        "length": 2290.2367181396485,
        "rating": 51.797670125961304
      }
    },
    {
      "class": "Branch",
      "id": "branch_57030_57047_1",
      "ports": {
        "bus1": 57030,
        "bus2": 57047
      },
      "params": {
        "R": 0.03707136958837509,
        "X": 0.11559287458658218,
        "G": 0.0,
        "B": 0.006583100184798241
      },
      "extension": {
        "length": 21357.96014794922,
        "rating": 42.746502161026
      }
    },
    {
      "class": "Branch",
      "id": "branch_57031_57032_1",
      "ports": {
        "bus1": 57031,
        "bus2": 57032
      },
      "params": {
        "R": 0.00020197931735310704,
        "X": 0.0010667123133316636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57032_57197_1",
      "ports": {
        "bus1": 57197,
        "bus2": 57032
      },
      "params": {
        "R": 0.0014795557362958789,
        "X": 0.00830088835209608,
        "G": 0.0,
        "B": 0.012484091334044933
      },
      "extension": {
        "length": 7167.44492578125,
        "rating": 259.9318742752075
      }
    },
    {
      "class": "Branch",
      "id": "branch_57033_57034_1",
      "ports": {
        "bus1": 57033,
        "bus2": 57034
      },
      "params": {
        "R": 0.00020730083633679897,
        "X": 0.0011088005267083645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57034_57038_1",
      "ports": {
        "bus1": 57034,
        "bus2": 57038
      },
      "params": {
        "R": 0.007714750245213509,
        "X": 0.017478391528129578,
        "G": 0.0,
        "B": 0.0014656007988378403
      },
      "extension": {
        "length": 3618.900617980957,
        "rating": 52.65829563140869
      }
    },
    {
      "class": "Branch",
      "id": "branch_57034_63993_1",
      "ports": {
        "bus1": 57034,
        "bus2": 63993
      },
      "params": {
        "R": 0.02755562774837017,
        "X": 0.05102728307247162,
        "G": 0.0,
        "B": 0.004789908416569233
      },
      "extension": {
        "length": 10888.386826904298,
        "rating": 67.56924986839294
      }
    },
    {
      "class": "Branch",
      "id": "branch_57035_57036_1",
      "ports": {
        "bus1": 57036,
        "bus2": 57035
      },
      "params": {
        "R": 0.0035645593889057636,
        "X": 0.12024758011102676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57035_57037_1",
      "ports": {
        "bus1": 57035,
        "bus2": 57037
      },
      "params": {
        "R": 0.00025143573293462396,
        "X": 0.0011368622072041035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57035_58317_1",
      "ports": {
        "bus1": 57035,
        "bus2": 58317
      },
      "params": {
        "R": 0.0024491024669259787,
        "X": 0.014577068388462067,
        "G": 0.0,
        "B": 0.06322024017572403
      },
      "extension": {
        "length": 23408.17872583008,
        "rating": 246.49033546447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_57036_57046_1",
      "ports": {
        "bus1": 57036,
        "bus2": 57046
      },
      "params": {
        "R": 0.030601520091295242,
        "X": 0.0799507275223732,
        "G": 0.0,
        "B": 0.002215769374743104
      },
      "extension": {
        "length": 10000.7095446167,
        "rating": 66.06597304344177
      }
    },
    {
      "class": "Branch",
      "id": "branch_57038_57201_1",
      "ports": {
        "bus1": 57038,
        "bus2": 57201
      },
      "params": {
        "R": 0.01074767392128706,
        "X": 0.03241575509309769,
        "G": 0.0,
        "B": 0.0015449291095137596
      },
      "extension": {
        "length": 4951.382691741944,
        "rating": 57.186079025268555
      }
    },
    {
      "class": "Branch",
      "id": "branch_57039_57042_1",
      "ports": {
        "bus1": 57039,
        "bus2": 57042
      },
      "params": {
        "R": 0.004771888256072998,
        "X": 0.10792090743780136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57039_57043_1",
      "ports": {
        "bus1": 57039,
        "bus2": 57043
      },
      "params": {
        "R": 0.00026064677513204515,
        "X": 0.0011707502417266369,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57039_57044_1",
      "ports": {
        "bus1": 57039,
        "bus2": 57044
      },
      "params": {
        "R": 0.0002561051514931023,
        "X": 0.0010346736526116729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57040_57042_1",
      "ports": {
        "bus1": 57040,
        "bus2": 57042
      },
      "params": {
        "R": 0.00142828025855124,
        "X": 0.032301925122737885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57040_57047_1",
      "ports": {
        "bus1": 57040,
        "bus2": 57047
      },
      "params": {
        "R": 0.027605677023530006,
        "X": 0.05777711793780327,
        "G": 0.0,
        "B": 0.002551709534600377
      },
      "extension": {
        "length": 8782.875135681152,
        "rating": 48.85200560092926
      }
    },
    {
      "class": "Branch",
      "id": "branch_57041_57042_1",
      "ports": {
        "bus1": 57041,
        "bus2": 57042
      },
      "params": {
        "R": 0.036827452480793,
        "X": 0.8328886032104492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57045_57046_1",
      "ports": {
        "bus1": 57045,
        "bus2": 57046
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57046_57047_1",
      "ports": {
        "bus1": 57047,
        "bus2": 57046
      },
      "params": {
        "R": 0.017394186928868294,
        "X": 0.05238856002688408,
        "G": 0.0,
        "B": 0.0028841898310929537
      },
      "extension": {
        "length": 9174.01714453125,
        "rating": 55.436813831329346
      }
    },
    {
      "class": "Branch",
      "id": "branch_57048_57049_1",
      "ports": {
        "bus1": 57049,
        "bus2": 57048
      },
      "params": {
        "R": 0.0638868510723114,
        "X": 0.17678754031658175,
        "G": 0.0,
        "B": 0.003552056849002838
      },
      "extension": {
        "length": 19333.234432617188,
        "rating": 60.62647104263306
      }
    },
    {
      "class": "Branch",
      "id": "branch_57048_58051_1",
      "ports": {
        "bus1": 58051,
        "bus2": 57048
      },
      "params": {
        "R": 0.11911822110414505,
        "X": 0.2858486771583557,
        "G": 0.0,
        "B": 0.006515239365398884
      },
      "extension": {
        "length": 29282.286781494142,
        "rating": 53.67786884307861
      }
    },
    {
      "class": "Branch",
      "id": "branch_57049_58369_1",
      "ports": {
        "bus1": 57049,
        "bus2": 58369
      },
      "params": {
        "R": 0.036566101014614105,
        "X": 0.11373993754386902,
        "G": 0.0,
        "B": 0.0033829533495008945
      },
      "extension": {
        "length": 13706.935111450195,
        "rating": 65.83631634712219
      }
    },
    {
      "class": "Branch",
      "id": "branch_57050_58228_1",
      "ports": {
        "bus1": 57050,
        "bus2": 58228
      },
      "params": {
        "R": 0.07348550111055374,
        "X": 0.14934979379177094,
        "G": 0.0,
        "B": 0.003558399854227901
      },
      "extension": {
        "length": 16979.695299316405,
        "rating": 55.04939556121826
      }
    },
    {
      "class": "Branch",
      "id": "branch_57050_67149_1",
      "ports": {
        "bus1": 67149,
        "bus2": 57050
      },
      "params": {
        "R": 0.031216328963637352,
        "X": 0.07735999673604965,
        "G": 0.0,
        "B": 0.0041350387036800385
      },
      "extension": {
        "length": 13097.850614868164,
        "rating": 50.258564949035645
      }
    },
    {
      "class": "Branch",
      "id": "branch_57051_57052_1",
      "ports": {
        "bus1": 57051,
        "bus2": 57052
      },
      "params": {
        "R": 0.03313001990318298,
        "X": 0.09401018917560577,
        "G": 0.0,
        "B": 0.006717221811413765
      },
      "extension": {
        "length": 17790.41590686035,
        "rating": 42.92366802692413
      }
    },
    {
      "class": "Branch",
      "id": "branch_57051_58228_1",
      "ports": {
        "bus1": 58228,
        "bus2": 57051
      },
      "params": {
        "R": 0.014348175376653673,
        "X": 0.03679468855261803,
        "G": 0.0,
        "B": 0.002704793121665716
      },
      "extension": {
        "length": 7269.275175292969,
        "rating": 33.16105902194977
      }
    },
    {
      "class": "Branch",
      "id": "branch_57051_58369_1",
      "ports": {
        "bus1": 57051,
        "bus2": 58369
      },
      "params": {
        "R": 0.04749423265457154,
        "X": 0.1175517812371254,
        "G": 0.0,
        "B": 0.0018834421643987298
      },
      "extension": {
        "length": 11281.73125946045,
        "rating": 53.4463107585907
      }
    },
    {
      "class": "Branch",
      "id": "branch_57052_58369_1",
      "ports": {
        "bus1": 58369,
        "bus2": 57052
      },
      "params": {
        "R": 0.030529094859957695,
        "X": 0.07207880169153214,
        "G": 0.0,
        "B": 0.0029198830015957355
      },
      "extension": {
        "length": 9558.960136413574,
        "rating": 56.42668604850769
      }
    },
    {
      "class": "Branch",
      "id": "branch_57053_57054_1",
      "ports": {
        "bus1": 57054,
        "bus2": 57053
      },
      "params": {
        "R": 0.0001616922818357125,
        "X": 0.01432490162551403,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57053_57372_1",
      "ports": {
        "bus1": 57053,
        "bus2": 57372
      },
      "params": {
        "R": 0.00029149287729524076,
        "X": 0.005725759081542492,
        "G": 0.0,
        "B": 0.7675819993019104
      },
      "extension": {
        "length": 45738.735321533204,
        "rating": 3141.3429260253906
      }
    },
    {
      "class": "Branch",
      "id": "branch_57053_63454_1",
      "ports": {
        "bus1": 57053,
        "bus2": 63454
      },
      "params": {
        "R": 0.002612387528643012,
        "X": 0.044547561556100845,
        "G": 0.0,
        "B": 4.922354221343994
      },
      "extension": {
        "length": 333842.1268359375,
        "rating": 2524.916648864746
      }
    },
    {
      "class": "Branch",
      "id": "branch_57053_63480_1",
      "ports": {
        "bus1": 57053,
        "bus2": 63480
      },
      "params": {
        "R": 0.0017964933067560196,
        "X": 0.023269983008503914,
        "G": 0.0,
        "B": 2.6469569206237793
      },
      "extension": {
        "length": 178144.7619638672,
        "rating": 2757.4987411499023
      }
    },
    {
      "class": "Branch",
      "id": "branch_57054_57055_1",
      "ports": {
        "bus1": 57055,
        "bus2": 57054
      },
      "params": {
        "R": 0.0004920738283544779,
        "X": 0.02618475630879402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57054_57056_1",
      "ports": {
        "bus1": 57054,
        "bus2": 57056
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57054_57057_1",
      "ports": {
        "bus1": 57054,
        "bus2": 57057
      },
      "params": {
        "R": 0.00021968703367747366,
        "X": 0.0011552250944077969,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57055_57058_1",
      "ports": {
        "bus1": 57058,
        "bus2": 57055
      },
      "params": {
        "R": 0.005214223638176918,
        "X": 0.026090141385793686,
        "G": 0.0,
        "B": 0.019892264157533646
      },
      "extension": {
        "length": 16354.458672363282,
        "rating": 259.0414047241211
      }
    },
    {
      "class": "Branch",
      "id": "branch_57055_57075_1",
      "ports": {
        "bus1": 57055,
        "bus2": 57075
      },
      "params": {
        "R": 0.009673976339399815,
        "X": 0.06525138765573502,
        "G": 0.0,
        "B": 0.028208715841174126
      },
      "extension": {
        "length": 30098.905587158206,
        "rating": 288.45462799072266
      }
    },
    {
      "class": "Branch",
      "id": "branch_57057_59846_1",
      "ports": {
        "bus1": 57057,
        "bus2": 59846
      },
      "params": {
        "R": 0.0016883979551494122,
        "X": 0.016555018723011017,
        "G": 0.0,
        "B": 0.325633704662323
      },
      "extension": {
        "length": 48325.608584472655,
        "rating": 1203.6128997802734
      }
    },
    {
      "class": "Branch",
      "id": "branch_57058_57082_1",
      "ports": {
        "bus1": 57058,
        "bus2": 57082
      },
      "params": {
        "R": 0.007823757827281952,
        "X": 0.04928484931588173,
        "G": 0.0,
        "B": 0.036068785935640335
      },
      "extension": {
        "length": 29353.135759277346,
        "rating": 248.24106693267822
      }
    },
    {
      "class": "Branch",
      "id": "branch_57059_57064_1",
      "ports": {
        "bus1": 57059,
        "bus2": 57064
      },
      "params": {
        "R": 0.043215636163949966,
        "X": 0.08500158786773683,
        "G": 0.0,
        "B": 0.009007442742586136
      },
      "extension": {
        "length": 19816.26508850098,
        "rating": 69.1361129283905
      }
    },
    {
      "class": "Branch",
      "id": "branch_57059_57065_1",
      "ports": {
        "bus1": 57059,
        "bus2": 57065
      },
      "params": {
        "R": 0.04923256114125252,
        "X": 0.11872314661741257,
        "G": 0.0,
        "B": 0.0020727640949189663
      },
      "extension": {
        "length": 12208.288610412597,
        "rating": 57.737624645233154
      }
    },
    {
      "class": "Branch",
      "id": "branch_57060_57064_1",
      "ports": {
        "bus1": 57064,
        "bus2": 57060
      },
      "params": {
        "R": 0.0151112275198102,
        "X": 0.035400912165641785,
        "G": 0.0,
        "B": 0.0012669716961681843
      },
      "extension": {
        "length": 4753.081679534912,
        "rating": 60.04824638366699
      }
    },
    {
      "class": "Branch",
      "id": "branch_57060_58654_1",
      "ports": {
        "bus1": 58654,
        "bus2": 57060
      },
      "params": {
        "R": 0.07164262980222702,
        "X": 0.12565919756889343,
        "G": 0.0,
        "B": 0.0056970869190990925
      },
      "extension": {
        "length": 19984.398267700195,
        "rating": 68.10405850410461
      }
    },
    {
      "class": "Branch",
      "id": "branch_57061_57062_1",
      "ports": {
        "bus1": 57062,
        "bus2": 57061
      },
      "params": {
        "R": 0.0032165481243282557,
        "X": 0.09568531066179276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57061_57063_1",
      "ports": {
        "bus1": 57061,
        "bus2": 57063
      },
      "params": {
        "R": 0.00021860268316231668,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57062_57099_1",
      "ports": {
        "bus1": 57062,
        "bus2": 57099
      },
      "params": {
        "R": 0.015587489120662212,
        "X": 0.056327126920223236,
        "G": 0.0,
        "B": 0.007004476152360439
      },
      "extension": {
        "length": 15062.874532470703,
        "rating": 109.89810228347778
      }
    },
    {
      "class": "Branch",
      "id": "branch_57063_57100_1",
      "ports": {
        "bus1": 57100,
        "bus2": 57063
      },
      "params": {
        "R": 0.004468018654733896,
        "X": 0.026136044412851334,
        "G": 0.0,
        "B": 0.02152756229043007
      },
      "extension": {
        "length": 17013.31640991211,
        "rating": 258.99226665496826
      }
    },
    {
      "class": "Branch",
      "id": "branch_57063_57107_1",
      "ports": {
        "bus1": 57063,
        "bus2": 57107
      },
      "params": {
        "R": 0.004779672250151634,
        "X": 0.028530582785606384,
        "G": 0.0,
        "B": 0.05715975910425186
      },
      "extension": {
        "length": 28928.014266357422,
        "rating": 252.77776718139648
      }
    },
    {
      "class": "Branch",
      "id": "branch_57064_57092_1",
      "ports": {
        "bus1": 57064,
        "bus2": 57092
      },
      "params": {
        "R": 0.023299822583794594,
        "X": 0.06882953643798828,
        "G": 0.0,
        "B": 0.008154683746397495
      },
      "extension": {
        "length": 16370.926969482422,
        "rating": 57.37258195877075
      }
    },
    {
      "class": "Branch",
      "id": "branch_57064_57102_1",
      "ports": {
        "bus1": 57064,
        "bus2": 57102
      },
      "params": {
        "R": 0.047441352158784866,
        "X": 0.13852782547473907,
        "G": 0.0,
        "B": 0.00425100838765502
      },
      "extension": {
        "length": 18906.082412475585,
        "rating": 57.81424045562744
      }
    },
    {
      "class": "Branch",
      "id": "branch_57065_57066_1",
      "ports": {
        "bus1": 57065,
        "bus2": 57066
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57065_57067_1",
      "ports": {
        "bus1": 57065,
        "bus2": 57067
      },
      "params": {
        "R": 0.03698882833123207,
        "X": 0.09242386370897292,
        "G": 0.0,
        "B": 0.0021103580947965384
      },
      "extension": {
        "length": 9781.843113281251,
        "rating": 42.6141232252121
      }
    },
    {
      "class": "Branch",
      "id": "branch_57067_57072_1",
      "ports": {
        "bus1": 57072,
        "bus2": 57067
      },
      "params": {
        "R": 0.016163712367415428,
        "X": 0.044199515134096146,
        "G": 0.0,
        "B": 0.012857621535658836
      },
      "extension": {
        "length": 17671.770497680664,
        "rating": 51.97010040283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_57068_57069_1",
      "ports": {
        "bus1": 57069,
        "bus2": 57068
      },
      "params": {
        "R": 0.04992172867059707,
        "X": 0.116773784160614,
        "G": 0.0,
        "B": 0.004662918858230114
      },
      "extension": {
        "length": 14961.891487060548,
        "rating": 51.45852565765381
      }
    },
    {
      "class": "Branch",
      "id": "branch_57068_57102_1",
      "ports": {
        "bus1": 57068,
        "bus2": 57102
      },
      "params": {
        "R": 0.026421772316098213,
        "X": 0.07870900630950928,
        "G": 0.0,
        "B": 0.006206690799444914
      },
      "extension": {
        "length": 14896.36976550293,
        "rating": 63.593071699142456
      }
    },
    {
      "class": "Branch",
      "id": "branch_57068_58753_1",
      "ports": {
        "bus1": 58753,
        "bus2": 57068
      },
      "params": {
        "R": 0.018317481502890587,
        "X": 0.0540585033595562,
        "G": 0.0,
        "B": 0.003674787934869528
      },
      "extension": {
        "length": 10118.738735595703,
        "rating": 62.33503818511963
      }
    },
    {
      "class": "Branch",
      "id": "branch_57069_57070_1",
      "ports": {
        "bus1": 57069,
        "bus2": 57070
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57069_58753_1",
      "ports": {
        "bus1": 57069,
        "bus2": 58753
      },
      "params": {
        "R": 0.01693769544363022,
        "X": 0.0369524322450161,
        "G": 0.0,
        "B": 0.00238791573792696
      },
      "extension": {
        "length": 6210.176426147461,
        "rating": 56.05875849723816
      }
    },
    {
      "class": "Branch",
      "id": "branch_57071_57082_1",
      "ports": {
        "bus1": 57082,
        "bus2": 57071
      },
      "params": {
        "R": 0.007352474145591259,
        "X": 0.03710221126675606,
        "G": 0.0,
        "B": 0.04283516854047775
      },
      "extension": {
        "length": 27635.948202392578,
        "rating": 273.3877658843994
      }
    },
    {
      "class": "Branch",
      "id": "branch_57071_57997_1",
      "ports": {
        "bus1": 57071,
        "bus2": 57997
      },
      "params": {
        "R": 0.004906729329377413,
        "X": 0.027895351871848106,
        "G": 0.0,
        "B": 0.04879794269800186
      },
      "extension": {
        "length": 25985.25081958008,
        "rating": 281.1060905456543
      }
    },
    {
      "class": "Branch",
      "id": "branch_57072_57074_1",
      "ports": {
        "bus1": 57072,
        "bus2": 57074
      },
      "params": {
        "R": 0.025675054639577866,
        "X": 0.055930204689502716,
        "G": 0.0,
        "B": 0.0035977112129330635
      },
      "extension": {
        "length": 10364.141686706544,
        "rating": 58.265966176986694
      }
    },
    {
      "class": "Branch",
      "id": "branch_57073_57074_1",
      "ports": {
        "bus1": 57074,
        "bus2": 57073
      },
      "params": {
        "R": 0.0039047631435096264,
        "X": 0.14180874824523926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57073_57075_1",
      "ports": {
        "bus1": 57073,
        "bus2": 57075
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57074_57369_1",
      "ports": {
        "bus1": 57369,
        "bus2": 57074
      },
      "params": {
        "R": 0.04460522159934044,
        "X": 0.10233116894960403,
        "G": 0.0,
        "B": 0.004744370002299547
      },
      "extension": {
        "length": 15543.111870483399,
        "rating": 61.19643449783325
      }
    },
    {
      "class": "Branch",
      "id": "branch_57075_57382_1",
      "ports": {
        "bus1": 57075,
        "bus2": 57382
      },
      "params": {
        "R": 0.005681650713086128,
        "X": 0.03259050473570824,
        "G": 0.0,
        "B": 0.057373274117708206
      },
      "extension": {
        "length": 27662.40491308594,
        "rating": 259.31313037872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_57076_57077_1",
      "ports": {
        "bus1": 57077,
        "bus2": 57076
      },
      "params": {
        "R": 0.002930335234850645,
        "X": 0.11085083335638046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57076_57081_1",
      "ports": {
        "bus1": 57076,
        "bus2": 57081
      },
      "params": {
        "R": 0.0002618739381432533,
        "X": 0.0011602937011048198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57076_57082_1",
      "ports": {
        "bus1": 57076,
        "bus2": 57082
      },
      "params": {
        "R": 0.00027137601864524186,
        "X": 0.0010629197349771857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57077_57080_1",
      "ports": {
        "bus1": 57077,
        "bus2": 57080
      },
      "params": {
        "R": -0.0010077189654111862,
        "X": -0.02097088098526001,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57077_57084_1",
      "ports": {
        "bus1": 57077,
        "bus2": 57084
      },
      "params": {
        "R": 0.01645813137292862,
        "X": 0.043368637561798096,
        "G": 0.0,
        "B": 0.001263306592591107
      },
      "extension": {
        "length": 4581.226250793457,
        "rating": 56.16410970687866
      }
    },
    {
      "class": "Branch",
      "id": "branch_57077_57108_1",
      "ports": {
        "bus1": 57077,
        "bus2": 57108
      },
      "params": {
        "R": 0.023209223523736,
        "X": 0.0534314289689064,
        "G": 0.0,
        "B": 0.0056652105413377285
      },
      "extension": {
        "length": 12092.163326477052,
        "rating": 68.40454339981079
      }
    },
    {
      "class": "Branch",
      "id": "branch_57078_57080_1",
      "ports": {
        "bus1": 57078,
        "bus2": 57080
      },
      "params": {
        "R": 0.01303715817630291,
        "X": 0.27130645513534546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57079_57080_1",
      "ports": {
        "bus1": 57079,
        "bus2": 57080
      },
      "params": {
        "R": 0.01303715817630291,
        "X": 0.27130645513534546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57082_57973_1",
      "ports": {
        "bus1": 57973,
        "bus2": 57082
      },
      "params": {
        "R": 0.006123001221567392,
        "X": 0.034930773079395294,
        "G": 0.0,
        "B": 0.037742648273706436
      },
      "extension": {
        "length": 25455.2801451416,
        "rating": 267.8368091583252
      }
    },
    {
      "class": "Branch",
      "id": "branch_57083_57084_1",
      "ports": {
        "bus1": 57083,
        "bus2": 57084
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57084_57085_1",
      "ports": {
        "bus1": 57084,
        "bus2": 57085
      },
      "params": {
        "R": 0.016099505126476288,
        "X": 0.040455494076013565,
        "G": 0.0,
        "B": 0.0011436686618253589
      },
      "extension": {
        "length": 4847.436734161377,
        "rating": 41.92003905773163
      }
    },
    {
      "class": "Branch",
      "id": "branch_57084_57091_1",
      "ports": {
        "bus1": 57084,
        "bus2": 57091
      },
      "params": {
        "R": 0.029372792690992355,
        "X": 0.060206755995750434,
        "G": 0.0,
        "B": 0.0032773229759186506
      },
      "extension": {
        "length": 9056.380859802246,
        "rating": 54.2600154876709
      }
    },
    {
      "class": "Branch",
      "id": "branch_57085_57091_1",
      "ports": {
        "bus1": 57091,
        "bus2": 57085
      },
      "params": {
        "R": 0.011541598476469517,
        "X": 0.03000284917652607,
        "G": 0.0,
        "B": 0.006768252234905958
      },
      "extension": {
        "length": 9805.87715789795,
        "rating": 60.20550727844238
      }
    },
    {
      "class": "Branch",
      "id": "branch_57086_57087_1",
      "ports": {
        "bus1": 57087,
        "bus2": 57086
      },
      "params": {
        "R": 0.003678835229948163,
        "X": 0.13133658468723297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57086_57088_1",
      "ports": {
        "bus1": 57086,
        "bus2": 57088
      },
      "params": {
        "R": 0.0002013405755860731,
        "X": 0.0010691812494769692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57086_58047_1",
      "ports": {
        "bus1": 58047,
        "bus2": 57086
      },
      "params": {
        "R": 0.0026689583901315928,
        "X": 0.01716768555343151,
        "G": 0.0,
        "B": 0.05301263928413391
      },
      "extension": {
        "length": 20565.928678710938,
        "rating": 273.2213020324707
      }
    },
    {
      "class": "Branch",
      "id": "branch_57086_58278_1",
      "ports": {
        "bus1": 57086,
        "bus2": 58278
      },
      "params": {
        "R": 0.002861368702724576,
        "X": 0.020761631429195404,
        "G": 0.0,
        "B": 0.01693953387439251
      },
      "extension": {
        "length": 13421.5792734375,
        "rating": 248.9269256591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_57087_57089_1",
      "ports": {
        "bus1": 57089,
        "bus2": 57087
      },
      "params": {
        "R": 0.021793581545352936,
        "X": 0.04804633930325508,
        "G": 0.0,
        "B": 0.002303692977875471
      },
      "extension": {
        "length": 7641.562288513184,
        "rating": 66.0853624343872
      }
    },
    {
      "class": "Branch",
      "id": "branch_57089_57090_1",
      "ports": {
        "bus1": 57089,
        "bus2": 57090
      },
      "params": {
        "R": 0.00021803299023304135,
        "X": 0.0011942674173042178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57089_57091_1",
      "ports": {
        "bus1": 57091,
        "bus2": 57089
      },
      "params": {
        "R": 0.00762277189642191,
        "X": 0.02071106620132923,
        "G": 0.0,
        "B": 0.016777420416474342
      },
      "extension": {
        "length": 13420.5340814209,
        "rating": 69.49822902679443
      }
    },
    {
      "class": "Branch",
      "id": "branch_57089_58044_1",
      "ports": {
        "bus1": 58044,
        "bus2": 57089
      },
      "params": {
        "R": 0.025390729308128357,
        "X": 0.06321529299020767,
        "G": 0.0,
        "B": 0.004131988622248173
      },
      "extension": {
        "length": 11092.988919616699,
        "rating": 56.604182720184326
      }
    },
    {
      "class": "Branch",
      "id": "branch_57092_57093_1",
      "ports": {
        "bus1": 57092,
        "bus2": 57093
      },
      "params": {
        "R": 0.00027938722632825375,
        "X": 0.0010819921735674143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57092_58634_1",
      "ports": {
        "bus1": 57092,
        "bus2": 58634
      },
      "params": {
        "R": 0.12711116671562195,
        "X": 0.27269336581230164,
        "G": 0.0,
        "B": 0.01625634729862213
      },
      "extension": {
        "length": 46970.296892578124,
        "rating": 65.11000990867615
      }
    },
    {
      "class": "Branch",
      "id": "branch_57094_57095_1",
      "ports": {
        "bus1": 57095,
        "bus2": 57094
      },
      "params": {
        "R": 0.0034661171957850456,
        "X": 0.11137937009334564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57094_57100_1",
      "ports": {
        "bus1": 57094,
        "bus2": 57100
      },
      "params": {
        "R": 0.00024464548914693296,
        "X": 0.0010178140364587307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57095_57098_1",
      "ports": {
        "bus1": 57095,
        "bus2": 57098
      },
      "params": {
        "R": 0.011409897357225418,
        "X": 0.332646906375885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57095_57099_1",
      "ports": {
        "bus1": 57095,
        "bus2": 57099
      },
      "params": {
        "R": 0.00026979835820384324,
        "X": 0.0011373430024832487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57096_57098_1",
      "ports": {
        "bus1": 57096,
        "bus2": 57098
      },
      "params": {
        "R": -0.0013792365789413452,
        "X": -0.04021055996417999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57096_57101_1",
      "ports": {
        "bus1": 57096,
        "bus2": 57101
      },
      "params": {
        "R": 0.025056906044483185,
        "X": 0.07262292504310608,
        "G": 0.0,
        "B": 0.0037599741481244564
      },
      "extension": {
        "length": 11871.833472839357,
        "rating": 47.13090360164642
      }
    },
    {
      "class": "Branch",
      "id": "branch_57097_57098_1",
      "ports": {
        "bus1": 57097,
        "bus2": 57098
      },
      "params": {
        "R": 0.04830783233046532,
        "X": 1.4083783626556396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57099_58657_1",
      "ports": {
        "bus1": 58657,
        "bus2": 57099
      },
      "params": {
        "R": 0.0045611681416630745,
        "X": 0.022194871678948402,
        "G": 0.0,
        "B": 0.0053629628382623196
      },
      "extension": {
        "length": 7667.774200195313,
        "rating": 136.9666576385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_57100_57989_1",
      "ports": {
        "bus1": 57100,
        "bus2": 57989
      },
      "params": {
        "R": 0.003680750960484147,
        "X": 0.024716289713978767,
        "G": 0.0,
        "B": 0.2237573117017746
      },
      "extension": {
        "length": 49671.386160644535,
        "rating": 276.40628814697266
      }
    },
    {
      "class": "Branch",
      "id": "branch_57101_58654_1",
      "ports": {
        "bus1": 57101,
        "bus2": 58654
      },
      "params": {
        "R": 0.020728453993797302,
        "X": 0.05041480436921119,
        "G": 0.0,
        "B": 0.001400293200276792
      },
      "extension": {
        "length": 6151.999826019287,
        "rating": 47.02894985675812
      }
    },
    {
      "class": "Branch",
      "id": "branch_57102_58166_1",
      "ports": {
        "bus1": 58166,
        "bus2": 57102
      },
      "params": {
        "R": 0.035293810069561005,
        "X": 0.09804743528366087,
        "G": 0.0,
        "B": 0.0035378315951675172
      },
      "extension": {
        "length": 12705.248253295898,
        "rating": 42.88116693496704
      }
    },
    {
      "class": "Branch",
      "id": "branch_57103_57106_1",
      "ports": {
        "bus1": 57103,
        "bus2": 57106
      },
      "params": {
        "R": 0.007502580061554909,
        "X": 0.2287362664937973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57103_57107_1",
      "ports": {
        "bus1": 57103,
        "bus2": 57107
      },
      "params": {
        "R": 0.00025861486210487783,
        "X": 0.0010105594992637634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57104_57106_1",
      "ports": {
        "bus1": 57104,
        "bus2": 57106
      },
      "params": {
        "R": -0.003626350313425064,
        "X": -0.11055900156497955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57104_58749_1",
      "ports": {
        "bus1": 57104,
        "bus2": 58749
      },
      "params": {
        "R": 0.009530185721814632,
        "X": 0.03748897463083267,
        "G": 0.0,
        "B": 0.006709330715239048
      },
      "extension": {
        "length": 10554.833209899904,
        "rating": 143.10179948806763
      }
    },
    {
      "class": "Branch",
      "id": "branch_57105_57106_1",
      "ports": {
        "bus1": 57105,
        "bus2": 57106
      },
      "params": {
        "R": 0.02053642086684704,
        "X": 0.626107931137085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57107_58161_1",
      "ports": {
        "bus1": 58161,
        "bus2": 57107
      },
      "params": {
        "R": 0.013218267820775509,
        "X": 0.06755666434764862,
        "G": 0.0,
        "B": 0.014943982474505901
      },
      "extension": {
        "length": 23272.095032226563,
        "rating": 256.256103515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_57108_57964_1",
      "ports": {
        "bus1": 57108,
        "bus2": 57964
      },
      "params": {
        "R": 0.0507117435336113,
        "X": 0.12116128951311111,
        "G": 0.0,
        "B": 0.0034595271572470665
      },
      "extension": {
        "length": 15762.59912438965,
        "rating": 65.21567106246948
      }
    },
    {
      "class": "Branch",
      "id": "branch_57109_58654_1",
      "ports": {
        "bus1": 57109,
        "bus2": 58654
      },
      "params": {
        "R": 0.01934727095067501,
        "X": 0.06376591324806213,
        "G": 0.0,
        "B": 0.01105089858174324
      },
      "extension": {
        "length": 18298.603306274414,
        "rating": 57.488495111465454
      }
    },
    {
      "class": "Branch",
      "id": "branch_57109_58668_1",
      "ports": {
        "bus1": 57109,
        "bus2": 58668
      },
      "params": {
        "R": 0.019587665796279907,
        "X": 0.049755293875932693,
        "G": 0.0,
        "B": 0.007926616817712784
      },
      "extension": {
        "length": 13295.005138916016,
        "rating": 62.65842914581299
      }
    },
    {
      "class": "Branch",
      "id": "branch_57110_57111_1",
      "ports": {
        "bus1": 57111,
        "bus2": 57110
      },
      "params": {
        "R": 0.0690038800239563,
        "X": 0.15631690621376038,
        "G": 0.0,
        "B": 0.004879397340118885
      },
      "extension": {
        "length": 19184.002192749023,
        "rating": 62.96675205230713
      }
    },
    {
      "class": "Branch",
      "id": "branch_57110_57523_1",
      "ports": {
        "bus1": 57110,
        "bus2": 57523
      },
      "params": {
        "R": 0.04651684314012528,
        "X": 0.13396726548671722,
        "G": 0.0,
        "B": 0.0052744862623512745
      },
      "extension": {
        "length": 19853.431564086914,
        "rating": 57.50269293785095
      }
    },
    {
      "class": "Branch",
      "id": "branch_57111_58048_1",
      "ports": {
        "bus1": 57111,
        "bus2": 58048
      },
      "params": {
        "R": 0.10035566985607147,
        "X": 0.26387396454811096,
        "G": 0.0,
        "B": 0.017869727686047554
      },
      "extension": {
        "length": 51110.35618798828,
        "rating": 65.07983803749084
      }
    },
    {
      "class": "Branch",
      "id": "branch_57112_57119_1",
      "ports": {
        "bus1": 57112,
        "bus2": 57119
      },
      "params": {
        "R": 0.04762522503733635,
        "X": 0.12067635357379913,
        "G": 0.0,
        "B": 0.0033980945590883493
      },
      "extension": {
        "length": 15132.199463745117,
        "rating": 57.67234563827515
      }
    },
    {
      "class": "Branch",
      "id": "branch_57112_57122_1",
      "ports": {
        "bus1": 57122,
        "bus2": 57112
      },
      "params": {
        "R": 0.03775537386536598,
        "X": 0.10986652225255966,
        "G": 0.0,
        "B": 0.0032107739243656397
      },
      "extension": {
        "length": 13180.017134399415,
        "rating": 59.656620025634766
      }
    },
    {
      "class": "Branch",
      "id": "branch_57113_57115_1",
      "ports": {
        "bus1": 57113,
        "bus2": 57115
      },
      "params": {
        "R": 0.011398321017622946,
        "X": 0.03028743527829647,
        "G": 0.0,
        "B": 0.0009859487181529403
      },
      "extension": {
        "length": 4238.040291503907,
        "rating": 65.98222851753235
      }
    },
    {
      "class": "Branch",
      "id": "branch_57113_57315_1",
      "ports": {
        "bus1": 57113,
        "bus2": 57315
      },
      "params": {
        "R": 0.07966231554746628,
        "X": 0.17530089616775513,
        "G": 0.0,
        "B": 0.012634051032364368
      },
      "extension": {
        "length": 32188.819974609378,
        "rating": 58.38587284088135
      }
    },
    {
      "class": "Branch",
      "id": "branch_57114_57117_1",
      "ports": {
        "bus1": 57114,
        "bus2": 57117
      },
      "params": {
        "R": 0.0034175533801317215,
        "X": 0.12087643146514893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57114_57118_1",
      "ports": {
        "bus1": 57114,
        "bus2": 57118
      },
      "params": {
        "R": 0.00029727205401286483,
        "X": 0.0011872128816321492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57115_57117_1",
      "ports": {
        "bus1": 57115,
        "bus2": 57117
      },
      "params": {
        "R": 0.00032452307641506195,
        "X": 0.011478185653686523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57115_57119_1",
      "ports": {
        "bus1": 57119,
        "bus2": 57115
      },
      "params": {
        "R": 0.031120892614126205,
        "X": 0.09789574146270752,
        "G": 0.0,
        "B": 0.005555067211389542
      },
      "extension": {
        "length": 15959.764391967774,
        "rating": 60.46298146247864
      }
    },
    {
      "class": "Branch",
      "id": "branch_57115_57125_1",
      "ports": {
        "bus1": 57115,
        "bus2": 57125
      },
      "params": {
        "R": 0.06747907400131226,
        "X": 0.17538772523403165,
        "G": 0.0,
        "B": 0.004984892439097166
      },
      "extension": {
        "length": 20308.21440930176,
        "rating": 57.371342182159424
      }
    },
    {
      "class": "Branch",
      "id": "branch_57116_57117_1",
      "ports": {
        "bus1": 57116,
        "bus2": 57117
      },
      "params": {
        "R": 0.022503139451146126,
        "X": 0.795920193195343,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57118_57314_1",
      "ports": {
        "bus1": 57118,
        "bus2": 57314
      },
      "params": {
        "R": 0.002895236713811755,
        "X": 0.019478732720017433,
        "G": 0.0,
        "B": 0.1479475349187851
      },
      "extension": {
        "length": 38896.74262353516,
        "rating": 283.0129384994507
      }
    },
    {
      "class": "Branch",
      "id": "branch_57118_57879_1",
      "ports": {
        "bus1": 57879,
        "bus2": 57118
      },
      "params": {
        "R": 0.004470285028219223,
        "X": 0.030199265107512474,
        "G": 0.0,
        "B": 0.08607450872659683
      },
      "extension": {
        "length": 33994.88415307617,
        "rating": 295.5735445022583
      }
    },
    {
      "class": "Branch",
      "id": "branch_57119_57876_1",
      "ports": {
        "bus1": 57876,
        "bus2": 57119
      },
      "params": {
        "R": 0.06265684962272644,
        "X": 0.13121645152568817,
        "G": 0.0,
        "B": 0.005695446394383907
      },
      "extension": {
        "length": 19680.844424194336,
        "rating": 60.14379262924194
      }
    },
    {
      "class": "Branch",
      "id": "branch_57120_57121_1",
      "ports": {
        "bus1": 57120,
        "bus2": 57121
      },
      "params": {
        "R": 0.00021017357357777655,
        "X": 0.001052874606102705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57120_63695_1",
      "ports": {
        "bus1": 63695,
        "bus2": 57120
      },
      "params": {
        "R": 0.008855540305376053,
        "X": 0.06370487064123154,
        "G": 0.0,
        "B": 0.05010933429002762
      },
      "extension": {
        "length": 40428.162263671875,
        "rating": 304.26604747772217
      }
    },
    {
      "class": "Branch",
      "id": "branch_57120_63838_1",
      "ports": {
        "bus1": 63838,
        "bus2": 57120
      },
      "params": {
        "R": 0.0073491777293384075,
        "X": 0.04248074069619179,
        "G": 0.0,
        "B": 0.03277081623673439
      },
      "extension": {
        "length": 22174.595836303713,
        "rating": 275.4326343536377
      }
    },
    {
      "class": "Branch",
      "id": "branch_57120_63948_1",
      "ports": {
        "bus1": 57120,
        "bus2": 63948
      },
      "params": {
        "R": 0.005704379640519619,
        "X": 0.029120808467268944,
        "G": 0.0,
        "B": 0.03308375924825668
      },
      "extension": {
        "length": 21639.469802124026,
        "rating": 275.3669738769531
      }
    },
    {
      "class": "Branch",
      "id": "branch_57122_63839_1",
      "ports": {
        "bus1": 63839,
        "bus2": 57122
      },
      "params": {
        "R": 0.026643171906471252,
        "X": 0.07029526680707932,
        "G": 0.0,
        "B": 0.00628106202930212
      },
      "extension": {
        "length": 14974.763771118165,
        "rating": 64.36798572540283
      }
    },
    {
      "class": "Branch",
      "id": "branch_57123_57124_1",
      "ports": {
        "bus1": 57123,
        "bus2": 57124
      },
      "params": {
        "R": 0.0002495105436537415,
        "X": 0.0010159291559830308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57123_57914_1",
      "ports": {
        "bus1": 57914,
        "bus2": 57123
      },
      "params": {
        "R": 0.027687499299645424,
        "X": 0.08170444518327713,
        "G": 0.0,
        "B": 0.002472753869369626
      },
      "extension": {
        "length": 10113.077662536622,
        "rating": 53.13758850097656
      }
    },
    {
      "class": "Branch",
      "id": "branch_57123_58404_1",
      "ports": {
        "bus1": 57123,
        "bus2": 58404
      },
      "params": {
        "R": 0.049132335931062705,
        "X": 0.1133047863841057,
        "G": 0.0,
        "B": 0.00595076335594058
      },
      "extension": {
        "length": 17317.49337817383,
        "rating": 57.55562782287598
      }
    },
    {
      "class": "Branch",
      "id": "branch_57125_57315_1",
      "ports": {
        "bus1": 57125,
        "bus2": 57315
      },
      "params": {
        "R": 0.10688525438308714,
        "X": 0.22150929272174832,
        "G": 0.0,
        "B": 0.003904801094904542
      },
      "extension": {
        "length": 19056.646850097655,
        "rating": 50.23251175880432
      }
    },
    {
      "class": "Branch",
      "id": "branch_57126_57128_1",
      "ports": {
        "bus1": 57128,
        "bus2": 57126
      },
      "params": {
        "R": 0.030688839033246044,
        "X": 0.059315212070941925,
        "G": 0.0,
        "B": 0.015251015312969685
      },
      "extension": {
        "length": 22113.04308178711,
        "rating": 56.314754486083984
      }
    },
    {
      "class": "Branch",
      "id": "branch_57126_57132_1",
      "ports": {
        "bus1": 57126,
        "bus2": 57132
      },
      "params": {
        "R": 0.039840687066316605,
        "X": 0.10324516892433167,
        "G": 0.0,
        "B": 0.008567916229367256
      },
      "extension": {
        "length": 20521.453532958985,
        "rating": 71.24482989311218
      }
    },
    {
      "class": "Branch",
      "id": "branch_57126_57137_1",
      "ports": {
        "bus1": 57126,
        "bus2": 57137
      },
      "params": {
        "R": 0.017236333340406418,
        "X": 0.041829366236925125,
        "G": 0.0,
        "B": 0.004517483990639448
      },
      "extension": {
        "length": 9443.461814208984,
        "rating": 52.55785584449768
      }
    },
    {
      "class": "Branch",
      "id": "branch_57126_58503_1",
      "ports": {
        "bus1": 57126,
        "bus2": 58503
      },
      "params": {
        "R": 0.025423420593142513,
        "X": 0.07004179805517197,
        "G": 0.0,
        "B": 0.004510234110057354
      },
      "extension": {
        "length": 13232.62513256836,
        "rating": 66.77577495574951
      }
    },
    {
      "class": "Branch",
      "id": "branch_57127_57287_1",
      "ports": {
        "bus1": 57127,
        "bus2": 57287
      },
      "params": {
        "R": 0.007279482204467058,
        "X": 0.039923157542943954,
        "G": 0.0,
        "B": 0.0281353946775198
      },
      "extension": {
        "length": 23267.40164428711,
        "rating": 217.03720092773438
      }
    },
    {
      "class": "Branch",
      "id": "branch_57127_58230_1",
      "ports": {
        "bus1": 57127,
        "bus2": 58230
      },
      "params": {
        "R": 0.006540338508784771,
        "X": 0.037250712513923645,
        "G": 0.0,
        "B": 0.028038078919053078
      },
      "extension": {
        "length": 23512.140798706056,
        "rating": 249.43811893463135
      }
    },
    {
      "class": "Branch",
      "id": "branch_57127_58510_1",
      "ports": {
        "bus1": 57127,
        "bus2": 58510
      },
      "params": {
        "R": 0.006900944747030735,
        "X": 0.03859519213438034,
        "G": 0.0,
        "B": 0.03710411489009857
      },
      "extension": {
        "length": 25810.35228588867,
        "rating": 265.65918922424316
      }
    },
    {
      "class": "Branch",
      "id": "branch_57128_65845_1",
      "ports": {
        "bus1": 65845,
        "bus2": 57128
      },
      "params": {
        "R": 0.030847730115056038,
        "X": 0.08373212069272995,
        "G": 0.0,
        "B": 0.005248118191957474
      },
      "extension": {
        "length": 13889.748557373046,
        "rating": 59.614163637161255
      }
    },
    {
      "class": "Branch",
      "id": "branch_57129_57317_1",
      "ports": {
        "bus1": 57129,
        "bus2": 57317
      },
      "params": {
        "R": 0.16245438158512115,
        "X": 0.3899601697921753,
        "G": 0.0,
        "B": 0.01104633416980505
      },
      "extension": {
        "length": 46660.576262695315,
        "rating": 60.882747173309326
      }
    },
    {
      "class": "Branch",
      "id": "branch_57129_57667_1",
      "ports": {
        "bus1": 57667,
        "bus2": 57129
      },
      "params": {
        "R": 0.033547475934028625,
        "X": 0.09930094331502914,
        "G": 0.0,
        "B": 0.01613004319369793
      },
      "extension": {
        "length": 29099.450313720703,
        "rating": 54.48450446128845
      }
    },
    {
      "class": "Branch",
      "id": "branch_57130_57146_1",
      "ports": {
        "bus1": 57130,
        "bus2": 57146
      },
      "params": {
        "R": 0.16278518736362457,
        "X": 0.3883478343486786,
        "G": 0.0,
        "B": 0.007399828638881445
      },
      "extension": {
        "length": 39383.92488647461,
        "rating": 57.439202070236206
      }
    },
    {
      "class": "Branch",
      "id": "branch_57130_58144_1",
      "ports": {
        "bus1": 58144,
        "bus2": 57130
      },
      "params": {
        "R": 0.0427619144320488,
        "X": 0.11554902046918869,
        "G": 0.0,
        "B": 0.007466541137546301
      },
      "extension": {
        "length": 20029.806565795898,
        "rating": 59.98053550720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_57131_57132_1",
      "ports": {
        "bus1": 57131,
        "bus2": 57132
      },
      "params": {
        "R": 0.0002653399424161762,
        "X": 0.0010279929265379906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57132_57138_1",
      "ports": {
        "bus1": 57132,
        "bus2": 57138
      },
      "params": {
        "R": 0.030923768877983093,
        "X": 0.10524675995111465,
        "G": 0.0,
        "B": 0.005958095192909242
      },
      "extension": {
        "length": 19372.190473388673,
        "rating": 65.13547897338867
      }
    },
    {
      "class": "Branch",
      "id": "branch_57133_58144_1",
      "ports": {
        "bus1": 57133,
        "bus2": 58144
      },
      "params": {
        "R": 0.09940342605113983,
        "X": 0.2409277409315109,
        "G": 0.0,
        "B": 0.004987477324903011
      },
      "extension": {
        "length": 23558.795346313476,
        "rating": 64.00673985481262
      }
    },
    {
      "class": "Branch",
      "id": "branch_57133_58503_1",
      "ports": {
        "bus1": 58503,
        "bus2": 57133
      },
      "params": {
        "R": 0.03007309511303902,
        "X": 0.0720510333776474,
        "G": 0.0,
        "B": 0.007606387138366699
      },
      "extension": {
        "length": 16505.736787353515,
        "rating": 57.361990213394165
      }
    },
    {
      "class": "Branch",
      "id": "branch_57134_57135_1",
      "ports": {
        "bus1": 57135,
        "bus2": 57134
      },
      "params": {
        "R": 0.0053939977660775185,
        "X": 0.15472276508808136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57134_57136_1",
      "ports": {
        "bus1": 57134,
        "bus2": 57136
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57134_57144_1",
      "ports": {
        "bus1": 57134,
        "bus2": 57144
      },
      "params": {
        "R": 0.0055943322367966175,
        "X": 0.03358454629778862,
        "G": 0.0,
        "B": 0.04482346400618553
      },
      "extension": {
        "length": 28405.138926269534,
        "rating": 278.753399848938
      }
    },
    {
      "class": "Branch",
      "id": "branch_57134_58510_1",
      "ports": {
        "bus1": 58510,
        "bus2": 57134
      },
      "params": {
        "R": 0.00401492090895772,
        "X": 0.026084477081894875,
        "G": 0.0,
        "B": 0.048414573073387146
      },
      "extension": {
        "length": 22734.775783081055,
        "rating": 262.2153043746948
      }
    },
    {
      "class": "Branch",
      "id": "branch_57135_57137_1",
      "ports": {
        "bus1": 57137,
        "bus2": 57135
      },
      "params": {
        "R": 0.029458934441208843,
        "X": 0.07978706061840057,
        "G": 0.0,
        "B": 0.004730065818876028
      },
      "extension": {
        "length": 14262.79308947754,
        "rating": 60.07235646247864
      }
    },
    {
      "class": "Branch",
      "id": "branch_57138_57139_1",
      "ports": {
        "bus1": 57138,
        "bus2": 57139
      },
      "params": {
        "R": 0.0002798534987960011,
        "X": 0.001042041927576065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57138_57280_1",
      "ports": {
        "bus1": 57280,
        "bus2": 57138
      },
      "params": {
        "R": 0.05652112886309624,
        "X": 0.11819476634263992,
        "G": 0.0,
        "B": 0.0035202691797167067
      },
      "extension": {
        "length": 14255.631759155274,
        "rating": 67.97159910202026
      }
    },
    {
      "class": "Branch",
      "id": "branch_57138_64132_1",
      "ports": {
        "bus1": 57138,
        "bus2": 64132
      },
      "params": {
        "R": 0.13587547838687897,
        "X": 0.34987157583236694,
        "G": 0.0,
        "B": 0.007928191684186459
      },
      "extension": {
        "length": 38455.561087646485,
        "rating": 51.90495252609253
      }
    },
    {
      "class": "Branch",
      "id": "branch_57140_57141_1",
      "ports": {
        "bus1": 57140,
        "bus2": 57141
      },
      "params": {
        "R": 0.00026696542045101523,
        "X": 0.0011266261572018266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57140_58178_1",
      "ports": {
        "bus1": 58178,
        "bus2": 57140
      },
      "params": {
        "R": 0.08542404323816298,
        "X": 0.23046350479125977,
        "G": 0.0,
        "B": 0.008613619022071362
      },
      "extension": {
        "length": 29478.703071533204,
        "rating": 56.17461800575256
      }
    },
    {
      "class": "Branch",
      "id": "branch_57140_58392_1",
      "ports": {
        "bus1": 57140,
        "bus2": 58392
      },
      "params": {
        "R": 0.0899663046002388,
        "X": 0.18967726826667786,
        "G": 0.0,
        "B": 0.005572357214987278
      },
      "extension": {
        "length": 24643.91185620117,
        "rating": 73.14701676368713
      }
    },
    {
      "class": "Branch",
      "id": "branch_57140_64588_1",
      "ports": {
        "bus1": 57140,
        "bus2": 64588
      },
      "params": {
        "R": 0.05096767470240593,
        "X": 0.12784284353256226,
        "G": 0.0,
        "B": 0.007300106342881918
      },
      "extension": {
        "length": 22249.51354248047,
        "rating": 60.651695728302
      }
    },
    {
      "class": "Branch",
      "id": "branch_57142_57143_1",
      "ports": {
        "bus1": 57143,
        "bus2": 57142
      },
      "params": {
        "R": 0.002661370672285557,
        "X": 0.08898747712373734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57142_57144_1",
      "ports": {
        "bus1": 57142,
        "bus2": 57144
      },
      "params": {
        "R": 0.0002739772025961429,
        "X": 0.0010592617327347398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57143_58144_1",
      "ports": {
        "bus1": 57143,
        "bus2": 58144
      },
      "params": {
        "R": 0.05641137808561325,
        "X": 0.12496528029441833,
        "G": 0.0,
        "B": 0.010475954040884972
      },
      "extension": {
        "length": 23905.076209716797,
        "rating": 51.672762632369995
      }
    },
    {
      "class": "Branch",
      "id": "branch_57143_58178_1",
      "ports": {
        "bus1": 57143,
        "bus2": 58178
      },
      "params": {
        "R": 0.19607025384902954,
        "X": 0.4434307813644409,
        "G": 0.0,
        "B": 0.009041107259690762
      },
      "extension": {
        "length": 43624.156858154296,
        "rating": 49.44930374622345
      }
    },
    {
      "class": "Branch",
      "id": "branch_57144_63695_1",
      "ports": {
        "bus1": 57144,
        "bus2": 63695
      },
      "params": {
        "R": 0.0066568427719175816,
        "X": 0.046273503452539444,
        "G": 0.0,
        "B": 0.12078853696584702
      },
      "extension": {
        "length": 50293.93997460938,
        "rating": 299.77920055389404
      }
    },
    {
      "class": "Branch",
      "id": "branch_57144_64583_1",
      "ports": {
        "bus1": 57144,
        "bus2": 64583
      },
      "params": {
        "R": 0.005582261830568314,
        "X": 0.031099684536457062,
        "G": 0.0,
        "B": 0.037993304431438446
      },
      "extension": {
        "length": 24609.497259155276,
        "rating": 252.0937204360962
      }
    },
    {
      "class": "Branch",
      "id": "branch_57145_57282_1",
      "ports": {
        "bus1": 57145,
        "bus2": 57282
      },
      "params": {
        "R": 0.040532320737838745,
        "X": 0.09829438477754593,
        "G": 0.0,
        "B": 0.004515687935054302
      },
      "extension": {
        "length": 14661.649720458985,
        "rating": 60.56564450263977
      }
    },
    {
      "class": "Branch",
      "id": "branch_57145_57666_1",
      "ports": {
        "bus1": 57145,
        "bus2": 57666
      },
      "params": {
        "R": 0.06549738347530365,
        "X": 0.1327512264251709,
        "G": 0.0,
        "B": 0.004633916541934013
      },
      "extension": {
        "length": 17676.875209350586,
        "rating": 56.17067813873291
      }
    },
    {
      "class": "Branch",
      "id": "branch_57146_57147_1",
      "ports": {
        "bus1": 57146,
        "bus2": 57147
      },
      "params": {
        "R": 0.0002680878678802401,
        "X": 0.001134598976932466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57146_57148_1",
      "ports": {
        "bus1": 57146,
        "bus2": 57148
      },
      "params": {
        "R": 0.03192318230867386,
        "X": 0.08417609333992004,
        "G": 0.0,
        "B": 0.005501048639416695
      },
      "extension": {
        "length": 15342.640665161134,
        "rating": 56.02518320083618
      }
    },
    {
      "class": "Branch",
      "id": "branch_57146_57164_1",
      "ports": {
        "bus1": 57146,
        "bus2": 57164
      },
      "params": {
        "R": 0.14921030402183533,
        "X": 0.3185022473335266,
        "G": 0.0,
        "B": 0.010879533365368843
      },
      "extension": {
        "length": 41238.56210009766,
        "rating": 60.34603714942932
      }
    },
    {
      "class": "Branch",
      "id": "branch_57148_57150_1",
      "ports": {
        "bus1": 57150,
        "bus2": 57148
      },
      "params": {
        "R": 0.0374942272901535,
        "X": 0.07975010573863983,
        "G": 0.0,
        "B": 0.0019509474514052272
      },
      "extension": {
        "length": 8581.477684570313,
        "rating": 78.36215496063232
      }
    },
    {
      "class": "Branch",
      "id": "branch_57148_57669_1",
      "ports": {
        "bus1": 57148,
        "bus2": 57669
      },
      "params": {
        "R": 0.08894197642803192,
        "X": 0.1711307317018509,
        "G": 0.0,
        "B": 0.005557696800678968
      },
      "extension": {
        "length": 21574.798354248047,
        "rating": 72.50454425811768
      }
    },
    {
      "class": "Branch",
      "id": "branch_57149_57150_1",
      "ports": {
        "bus1": 57150,
        "bus2": 57149
      },
      "params": {
        "R": 0.0033859964460134506,
        "X": 0.09420223534107208,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57149_57151_1",
      "ports": {
        "bus1": 57149,
        "bus2": 57151
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57149_58587_1",
      "ports": {
        "bus1": 57149,
        "bus2": 58587
      },
      "params": {
        "R": 0.00526828458532691,
        "X": 0.02474954165518284,
        "G": 0.0,
        "B": 0.023882007226347923
      },
      "extension": {
        "length": 18548.05580090332,
        "rating": 258.4015130996704
      }
    },
    {
      "class": "Branch",
      "id": "branch_57152_57153_1",
      "ports": {
        "bus1": 57152,
        "bus2": 57153
      },
      "params": {
        "R": 0.0002679548051673919,
        "X": 0.00110588688403368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57153_57154_1",
      "ports": {
        "bus1": 57154,
        "bus2": 57153
      },
      "params": {
        "R": 0.037312742322683334,
        "X": 0.0900682583451271,
        "G": 0.0,
        "B": 0.00412370590493083
      },
      "extension": {
        "length": 13450.906041503908,
        "rating": 58.30015540122986
      }
    },
    {
      "class": "Branch",
      "id": "branch_57153_57160_1",
      "ports": {
        "bus1": 57153,
        "bus2": 57160
      },
      "params": {
        "R": 0.037774935364723206,
        "X": 0.07987306267023087,
        "G": 0.0,
        "B": 0.0014998830156400798
      },
      "extension": {
        "length": 8010.063842102051,
        "rating": 61.92653179168701
      }
    },
    {
      "class": "Branch",
      "id": "branch_57154_57155_1",
      "ports": {
        "bus1": 57154,
        "bus2": 57155
      },
      "params": {
        "R": 0.00024681445211172104,
        "X": 0.0010763214668259025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57154_58043_1",
      "ports": {
        "bus1": 58043,
        "bus2": 57154
      },
      "params": {
        "R": 0.025151526555418968,
        "X": 0.0652122050523758,
        "G": 0.0,
        "B": 0.010583358816802502
      },
      "extension": {
        "length": 18468.906678588868,
        "rating": 52.833884954452515
      }
    },
    {
      "class": "Branch",
      "id": "branch_57156_57157_1",
      "ports": {
        "bus1": 57157,
        "bus2": 57156
      },
      "params": {
        "R": 0.003679345827549696,
        "X": 0.11868958920240402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57156_57158_1",
      "ports": {
        "bus1": 57156,
        "bus2": 57158
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57157_57182_1",
      "ports": {
        "bus1": 57157,
        "bus2": 57182
      },
      "params": {
        "R": 0.058394450694322586,
        "X": 0.14535576105117798,
        "G": 0.0,
        "B": 0.007074639201164246
      },
      "extension": {
        "length": 24572.510354003905,
        "rating": 58.705031871795654
      }
    },
    {
      "class": "Branch",
      "id": "branch_57157_58043_1",
      "ports": {
        "bus1": 57157,
        "bus2": 58043
      },
      "params": {
        "R": 0.03544563800096512,
        "X": 0.0978427827358246,
        "G": 0.0,
        "B": 0.006364397704601288
      },
      "extension": {
        "length": 17333.594860473633,
        "rating": 67.0281708240509
      }
    },
    {
      "class": "Branch",
      "id": "branch_57158_57181_1",
      "ports": {
        "bus1": 57158,
        "bus2": 57181
      },
      "params": {
        "R": 0.00510179391130805,
        "X": 0.03153911978006363,
        "G": 0.0,
        "B": 0.04008954018354416
      },
      "extension": {
        "length": 25057.74650317383,
        "rating": 281.48815631866455
      }
    },
    {
      "class": "Branch",
      "id": "branch_57158_58463_1",
      "ports": {
        "bus1": 57158,
        "bus2": 58463
      },
      "params": {
        "R": 0.004502561874687672,
        "X": 0.028203636407852173,
        "G": 0.0,
        "B": 0.05235208943486214
      },
      "extension": {
        "length": 28041.138911865237,
        "rating": 299.54562187194824
      }
    },
    {
      "class": "Branch",
      "id": "branch_57159_57161_1",
      "ports": {
        "bus1": 57161,
        "bus2": 57159
      },
      "params": {
        "R": 0.0349578782916069,
        "X": 0.11014030873775482,
        "G": 0.0,
        "B": 0.0054671564139425755
      },
      "extension": {
        "length": 16926.10963989258,
        "rating": 55.43103218078613
      }
    },
    {
      "class": "Branch",
      "id": "branch_57159_57174_1",
      "ports": {
        "bus1": 57159,
        "bus2": 57174
      },
      "params": {
        "R": 0.0445503406226635,
        "X": 0.0955290049314499,
        "G": 0.0,
        "B": 0.002388373948633671
      },
      "extension": {
        "length": 10707.245534729003,
        "rating": 68.04821491241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_57159_57252_1",
      "ports": {
        "bus1": 57159,
        "bus2": 57252
      },
      "params": {
        "R": 0.09457909315824509,
        "X": 0.2737959325313568,
        "G": 0.0,
        "B": 0.006899502128362656
      },
      "extension": {
        "length": 32409.955593017577,
        "rating": 57.96275734901428
      }
    },
    {
      "class": "Branch",
      "id": "branch_57160_57161_1",
      "ports": {
        "bus1": 57160,
        "bus2": 57161
      },
      "params": {
        "R": 0.03834331035614014,
        "X": 0.09480267763137817,
        "G": 0.0,
        "B": 0.0039895400404930115
      },
      "extension": {
        "length": 13544.13379284668,
        "rating": 64.63808417320251
      }
    },
    {
      "class": "Branch",
      "id": "branch_57161_57172_1",
      "ports": {
        "bus1": 57161,
        "bus2": 57172
      },
      "params": {
        "R": 0.016748100519180298,
        "X": 0.043532468378543854,
        "G": 0.0,
        "B": 0.0053709628991782665
      },
      "extension": {
        "length": 10785.842900024414,
        "rating": 59.593671560287476
      }
    },
    {
      "class": "Branch",
      "id": "branch_57162_57163_1",
      "ports": {
        "bus1": 57162,
        "bus2": 57163
      },
      "params": {
        "R": 0.00025932397693395615,
        "X": 0.0010341680608689785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57162_57164_1",
      "ports": {
        "bus1": 57162,
        "bus2": 57164
      },
      "params": {
        "R": 0.02404891699552536,
        "X": 0.047306574881076806,
        "G": 0.0,
        "B": 0.0034182786475867033
      },
      "extension": {
        "length": 8902.277963745117,
        "rating": 46.48447334766388
      }
    },
    {
      "class": "Branch",
      "id": "branch_57162_57667_1",
      "ports": {
        "bus1": 57162,
        "bus2": 57667
      },
      "params": {
        "R": 0.022006187587976456,
        "X": 0.052954062819480896,
        "G": 0.0,
        "B": 0.021735595539212227
      },
      "extension": {
        "length": 25007.339393920898,
        "rating": 52.947789430618286
      }
    },
    {
      "class": "Branch",
      "id": "branch_57164_57166_1",
      "ports": {
        "bus1": 57166,
        "bus2": 57164
      },
      "params": {
        "R": 0.03911175951361656,
        "X": 0.09415669739246368,
        "G": 0.0,
        "B": 0.0025325773749500513
      },
      "extension": {
        "length": 10623.798232910156,
        "rating": 62.60607838630676
      }
    },
    {
      "class": "Branch",
      "id": "branch_57165_57166_1",
      "ports": {
        "bus1": 57166,
        "bus2": 57165
      },
      "params": {
        "R": 0.0048030707985162735,
        "X": 0.12308921664953232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57165_57167_1",
      "ports": {
        "bus1": 57165,
        "bus2": 57167
      },
      "params": {
        "R": 0.0002517318935133517,
        "X": 0.0011163431918248534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57165_57325_1",
      "ports": {
        "bus1": 57165,
        "bus2": 57325
      },
      "params": {
        "R": 0.00645560072734952,
        "X": 0.04145088419318199,
        "G": 0.0,
        "B": 0.022602414712309837
      },
      "extension": {
        "length": 22282.359584106445,
        "rating": 237.16838359832764
      }
    },
    {
      "class": "Branch",
      "id": "branch_57168_57170_1",
      "ports": {
        "bus1": 57170,
        "bus2": 57168
      },
      "params": {
        "R": 0.035135675221681595,
        "X": 0.08720177412033081,
        "G": 0.0,
        "B": 0.0032453730236738925
      },
      "extension": {
        "length": 11294.296585510254,
        "rating": 66.65066480636597
      }
    },
    {
      "class": "Branch",
      "id": "branch_57168_58036_1",
      "ports": {
        "bus1": 57168,
        "bus2": 58036
      },
      "params": {
        "R": 0.05247485265135766,
        "X": 0.13932879269123077,
        "G": 0.0,
        "B": 0.0056374408304691315
      },
      "extension": {
        "length": 19428.2041706543,
        "rating": 62.55249381065369
      }
    },
    {
      "class": "Branch",
      "id": "branch_57169_57170_1",
      "ports": {
        "bus1": 57170,
        "bus2": 57169
      },
      "params": {
        "R": 0.004618722479790449,
        "X": 0.19527825713157654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57169_57171_1",
      "ports": {
        "bus1": 57169,
        "bus2": 57171
      },
      "params": {
        "R": 0.00024147481599356982,
        "X": 0.001146712456829846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57169_57249_1",
      "ports": {
        "bus1": 57249,
        "bus2": 57169
      },
      "params": {
        "R": 0.005243982188403606,
        "X": 0.02663644216954708,
        "G": 0.0,
        "B": 0.052383363246917725
      },
      "extension": {
        "length": 26916.15930029297,
        "rating": 295.61595916748047
      }
    },
    {
      "class": "Branch",
      "id": "branch_57169_58463_1",
      "ports": {
        "bus1": 57169,
        "bus2": 58463
      },
      "params": {
        "R": 0.005757907405495644,
        "X": 0.037544135004282,
        "G": 0.0,
        "B": 0.071479931473732
      },
      "extension": {
        "length": 35553.68751708984,
        "rating": 305.21185398101807
      }
    },
    {
      "class": "Branch",
      "id": "branch_57172_57177_1",
      "ports": {
        "bus1": 57172,
        "bus2": 57177
      },
      "params": {
        "R": 0.03545522317290306,
        "X": 0.08475349098443984,
        "G": 0.0,
        "B": 0.0035694174002856016
      },
      "extension": {
        "length": 12502.24234222412,
        "rating": 69.83906626701355
      }
    },
    {
      "class": "Branch",
      "id": "branch_57173_57174_1",
      "ports": {
        "bus1": 57174,
        "bus2": 57173
      },
      "params": {
        "R": 0.0026164138689637184,
        "X": 0.06857367604970932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57173_57175_1",
      "ports": {
        "bus1": 57173,
        "bus2": 57175
      },
      "params": {
        "R": 0.0002922333951573819,
        "X": 0.001171353505924344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57174_57177_1",
      "ports": {
        "bus1": 57177,
        "bus2": 57174
      },
      "params": {
        "R": 0.013424583710730074,
        "X": 0.04251982644200324,
        "G": 0.0,
        "B": 0.0018262993544340131
      },
      "extension": {
        "length": 5979.537387817383,
        "rating": 56.07298016548157
      }
    },
    {
      "class": "Branch",
      "id": "branch_57175_57178_1",
      "ports": {
        "bus1": 57178,
        "bus2": 57175
      },
      "params": {
        "R": 0.006684166844934225,
        "X": 0.03796076029539108,
        "G": 0.0,
        "B": 0.020445726811885834
      },
      "extension": {
        "length": 19915.754783203127,
        "rating": 275.69916248321533
      }
    },
    {
      "class": "Branch",
      "id": "branch_57175_57246_1",
      "ports": {
        "bus1": 57175,
        "bus2": 57246
      },
      "params": {
        "R": 0.007987529039382935,
        "X": 0.05129580944776535,
        "G": 0.0,
        "B": 0.018920917063951492
      },
      "extension": {
        "length": 22226.046602783204,
        "rating": 238.62683773040771
      }
    },
    {
      "class": "Branch",
      "id": "branch_57175_58463_1",
      "ports": {
        "bus1": 57175,
        "bus2": 58463
      },
      "params": {
        "R": 0.003966790158301592,
        "X": 0.02195102907717228,
        "G": 0.0,
        "B": 0.024324435740709305
      },
      "extension": {
        "length": 15938.874364746094,
        "rating": 203.56168746948242
      }
    },
    {
      "class": "Branch",
      "id": "branch_57176_57177_1",
      "ports": {
        "bus1": 57176,
        "bus2": 57177
      },
      "params": {
        "R": 0.0002485165896359831,
        "X": 0.0010363109176978469,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57177_57179_1",
      "ports": {
        "bus1": 57179,
        "bus2": 57177
      },
      "params": {
        "R": 0.0343383252620697,
        "X": 0.08601763844490051,
        "G": 0.0,
        "B": 0.010900461114943027
      },
      "extension": {
        "length": 20985.81346801758,
        "rating": 72.91336059570312
      }
    },
    {
      "class": "Branch",
      "id": "branch_57178_57179_1",
      "ports": {
        "bus1": 57179,
        "bus2": 57178
      },
      "params": {
        "R": 0.003488076152279973,
        "X": 0.1263626515865326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57178_57180_1",
      "ports": {
        "bus1": 57178,
        "bus2": 57180
      },
      "params": {
        "R": 0.0002764819364529103,
        "X": 0.0010304442839697003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57178_57325_1",
      "ports": {
        "bus1": 57178,
        "bus2": 57325
      },
      "params": {
        "R": 0.00468023307621479,
        "X": 0.03151729330420494,
        "G": 0.0,
        "B": 0.04652552679181099
      },
      "extension": {
        "length": 28516.966798095706,
        "rating": 296.1303949356079
      }
    },
    {
      "class": "Branch",
      "id": "branch_57181_58074_1",
      "ports": {
        "bus1": 57181,
        "bus2": 58074
      },
      "params": {
        "R": 0.004889706149697304,
        "X": 0.031036145985126492,
        "G": 0.0,
        "B": 0.06946149468421936
      },
      "extension": {
        "length": 32218.898789794923,
        "rating": 274.07734394073486
      }
    },
    {
      "class": "Branch",
      "id": "branch_57182_57669_1",
      "ports": {
        "bus1": 57669,
        "bus2": 57182
      },
      "params": {
        "R": 0.04993876442313194,
        "X": 0.17903858423233032,
        "G": 0.0,
        "B": 0.005153407342731953
      },
      "extension": {
        "length": 20843.457087524414,
        "rating": 52.91316509246826
      }
    },
    {
      "class": "Branch",
      "id": "branch_57182_57925_1",
      "ports": {
        "bus1": 57182,
        "bus2": 57925
      },
      "params": {
        "R": 0.03246258944272995,
        "X": 0.08422230184078217,
        "G": 0.0,
        "B": 0.002050105482339859
      },
      "extension": {
        "length": 10173.203829711914,
        "rating": 56.22462034225464
      }
    },
    {
      "class": "Branch",
      "id": "branch_57183_58116_1",
      "ports": {
        "bus1": 57183,
        "bus2": 58116
      },
      "params": {
        "R": 0.0405416339635849,
        "X": 0.09411881864070892,
        "G": 0.0,
        "B": 0.0029351022094488144
      },
      "extension": {
        "length": 11735.822681762696,
        "rating": 55.632829666137695
      }
    },
    {
      "class": "Branch",
      "id": "branch_57183_58194_1",
      "ports": {
        "bus1": 57183,
        "bus2": 58194
      },
      "params": {
        "R": 0.022101016715168953,
        "X": 0.057269517332315445,
        "G": 0.0,
        "B": 0.014255622401833534
      },
      "extension": {
        "length": 20327.720055908205,
        "rating": 51.379477977752686
      }
    },
    {
      "class": "Branch",
      "id": "branch_57184_57185_1",
      "ports": {
        "bus1": 57185,
        "bus2": 57184
      },
      "params": {
        "R": 0.005045952275395393,
        "X": 0.15185926854610443,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57184_57186_1",
      "ports": {
        "bus1": 57184,
        "bus2": 57186
      },
      "params": {
        "R": 0.00020252818649169058,
        "X": 0.0010735484538599849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57184_57496_1",
      "ports": {
        "bus1": 57184,
        "bus2": 57496
      },
      "params": {
        "R": 0.0024843793362379074,
        "X": 0.012975182384252548,
        "G": 0.0,
        "B": 0.02039763145148754
      },
      "extension": {
        "length": 11755.503294433594,
        "rating": 237.8390073776245
      }
    },
    {
      "class": "Branch",
      "id": "branch_57185_57187_1",
      "ports": {
        "bus1": 57187,
        "bus2": 57185
      },
      "params": {
        "R": 0.03062840923666954,
        "X": 0.0737333744764328,
        "G": 0.0,
        "B": 0.003615830093622208
      },
      "extension": {
        "length": 11520.651257446289,
        "rating": 56.33900165557861
      }
    },
    {
      "class": "Branch",
      "id": "branch_57185_57503_1",
      "ports": {
        "bus1": 57185,
        "bus2": 57503
      },
      "params": {
        "R": 0.02310541458427906,
        "X": 0.062163323163986206,
        "G": 0.0,
        "B": 0.010745858773589134
      },
      "extension": {
        "length": 19470.661067504883,
        "rating": 49.02949631214142
      }
    },
    {
      "class": "Branch",
      "id": "branch_57187_57208_1",
      "ports": {
        "bus1": 57187,
        "bus2": 57208
      },
      "params": {
        "R": 0.052210163325071335,
        "X": 0.13879089057445526,
        "G": 0.0,
        "B": 0.004607660695910454
      },
      "extension": {
        "length": 19076.649768676758,
        "rating": 44.41036283969879
      }
    },
    {
      "class": "Branch",
      "id": "branch_57188_63632_1",
      "ports": {
        "bus1": 57188,
        "bus2": 63632
      },
      "params": {
        "R": 0.006634298246353865,
        "X": 0.017436828464269638,
        "G": 0.0,
        "B": 0.0038632808718830343
      },
      "extension": {
        "length": 5937.567786804199,
        "rating": 50.50092339515686
      }
    },
    {
      "class": "Branch",
      "id": "branch_57188_63990_1",
      "ports": {
        "bus1": 57188,
        "bus2": 63990
      },
      "params": {
        "R": 0.037008486688137054,
        "X": 0.12143815308809282,
        "G": 0.0,
        "B": 0.0046737766824662685
      },
      "extension": {
        "length": 17761.124438964845,
        "rating": 41.222789883613586
      }
    },
    {
      "class": "Branch",
      "id": "branch_57189_57198_1",
      "ports": {
        "bus1": 57198,
        "bus2": 57189
      },
      "params": {
        "R": 0.01153243612498045,
        "X": 0.026928935199975964,
        "G": 0.0,
        "B": 0.0014383860398083925
      },
      "extension": {
        "length": 4186.62866217041,
        "rating": 55.1673948764801
      }
    },
    {
      "class": "Branch",
      "id": "branch_57189_58311_1",
      "ports": {
        "bus1": 57189,
        "bus2": 58311
      },
      "params": {
        "R": 0.005951182916760445,
        "X": 0.012653775513172148,
        "G": 0.0,
        "B": 0.0007664943695999681
      },
      "extension": {
        "length": 2010.087079788208,
        "rating": 66.04620218276978
      }
    },
    {
      "class": "Branch",
      "id": "branch_57190_57193_1",
      "ports": {
        "bus1": 57190,
        "bus2": 57193
      },
      "params": {
        "R": 0.005366010591387749,
        "X": 0.22276590764522552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57190_57194_1",
      "ports": {
        "bus1": 57190,
        "bus2": 57194
      },
      "params": {
        "R": 0.00023658544523641467,
        "X": 0.0010573739418759942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57190_57195_1",
      "ports": {
        "bus1": 57190,
        "bus2": 57195
      },
      "params": {
        "R": 0.00021174874564167112,
        "X": 0.0011301514459773898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57191_57193_1",
      "ports": {
        "bus1": 57191,
        "bus2": 57193
      },
      "params": {
        "R": -0.0020481657702475786,
        "X": -0.08502806723117828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57192_57193_1",
      "ports": {
        "bus1": 57192,
        "bus2": 57193
      },
      "params": {
        "R": 0.017664052546024323,
        "X": 0.7333099842071533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57195_57207_1",
      "ports": {
        "bus1": 57195,
        "bus2": 57207
      },
      "params": {
        "R": 0.008757472969591618,
        "X": 0.04503759741783142,
        "G": 0.0,
        "B": 0.014754680916666985
      },
      "extension": {
        "length": 19074.728211547852,
        "rating": 219.7357177734375
      }
    },
    {
      "class": "Branch",
      "id": "branch_57195_58117_1",
      "ports": {
        "bus1": 57195,
        "bus2": 58117
      },
      "params": {
        "R": 0.005726063624024391,
        "X": 0.03313282132148743,
        "G": 0.0,
        "B": 0.06704442203044891
      },
      "extension": {
        "length": 29881.04521069336,
        "rating": 273.18270206451416
      }
    },
    {
      "class": "Branch",
      "id": "branch_57196_57204_1",
      "ports": {
        "bus1": 57196,
        "bus2": 57204
      },
      "params": {
        "R": 0.01978244073688984,
        "X": 0.05301540344953537,
        "G": 0.0,
        "B": 0.001187099958769977
      },
      "extension": {
        "length": 5371.754776885987,
        "rating": 52.35695838928223
      }
    },
    {
      "class": "Branch",
      "id": "branch_57196_57206_1",
      "ports": {
        "bus1": 57206,
        "bus2": 57196
      },
      "params": {
        "R": 0.006918724626302719,
        "X": 0.018828975036740303,
        "G": 0.0,
        "B": 0.0014912094920873644
      },
      "extension": {
        "length": 3582.525710357666,
        "rating": 59.46621298789978
      }
    },
    {
      "class": "Branch",
      "id": "branch_57196_58311_1",
      "ports": {
        "bus1": 57196,
        "bus2": 58311
      },
      "params": {
        "R": 0.012012257240712641,
        "X": 0.0328107625246048,
        "G": 0.0,
        "B": 0.0061508393846452245
      },
      "extension": {
        "length": 9684.918052734376,
        "rating": 55.18190264701843
      }
    },
    {
      "class": "Branch",
      "id": "branch_57197_57198_1",
      "ports": {
        "bus1": 57198,
        "bus2": 57197
      },
      "params": {
        "R": 0.003236206714063883,
        "X": 0.10048645734786987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57197_57199_1",
      "ports": {
        "bus1": 57197,
        "bus2": 57199
      },
      "params": {
        "R": 0.0002761656360235065,
        "X": 0.0011882248800247908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57197_58314_1",
      "ports": {
        "bus1": 58314,
        "bus2": 57197
      },
      "params": {
        "R": 0.0024232398718595505,
        "X": 0.01542710606008768,
        "G": 0.0,
        "B": 0.0037699255626648664
      },
      "extension": {
        "length": 5604.295803771973,
        "rating": 252.98519134521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_57197_58317_1",
      "ports": {
        "bus1": 58317,
        "bus2": 57197
      },
      "params": {
        "R": 0.002107261912897229,
        "X": 0.013118910603225231,
        "G": 0.0,
        "B": 0.013769646175205708
      },
      "extension": {
        "length": 10153.142589111329,
        "rating": 266.8456554412842
      }
    },
    {
      "class": "Branch",
      "id": "branch_57198_57205_1",
      "ports": {
        "bus1": 57198,
        "bus2": 57205
      },
      "params": {
        "R": 0.01166355237364769,
        "X": 0.028523100540041924,
        "G": 0.0,
        "B": 0.003191490890458226
      },
      "extension": {
        "length": 7351.890620910644,
        "rating": 52.43338942527771
      }
    },
    {
      "class": "Branch",
      "id": "branch_57198_63993_1",
      "ports": {
        "bus1": 57198,
        "bus2": 63993
      },
      "params": {
        "R": 0.02510694041848183,
        "X": 0.05255557969212532,
        "G": 0.0,
        "B": 0.0023896940983831882
      },
      "extension": {
        "length": 8247.126744140625,
        "rating": 63.59218955039978
      }
    },
    {
      "class": "Branch",
      "id": "branch_57200_57201_1",
      "ports": {
        "bus1": 57200,
        "bus2": 57201
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57202_58194_1",
      "ports": {
        "bus1": 57202,
        "bus2": 58194
      },
      "params": {
        "R": 0.007671986240893602,
        "X": 0.022413371130824093,
        "G": 0.0,
        "B": 0.0012621422065421939
      },
      "extension": {
        "length": 3442.476119293213,
        "rating": 75.90290307998657
      }
    },
    {
      "class": "Branch",
      "id": "branch_57203_58194_1",
      "ports": {
        "bus1": 57203,
        "bus2": 58194
      },
      "params": {
        "R": 0.005870933178812265,
        "X": 0.015705931931734085,
        "G": 0.0,
        "B": 0.002610767725855112
      },
      "extension": {
        "length": 4678.206947479248,
        "rating": 55.515557527542114
      }
    },
    {
      "class": "Branch",
      "id": "branch_57203_58324_1",
      "ports": {
        "bus1": 57203,
        "bus2": 58324
      },
      "params": {
        "R": 0.0038401689380407333,
        "X": 0.010339033789932728,
        "G": 0.0,
        "B": 0.0002808566205203533
      },
      "extension": {
        "length": 1239.363868057251,
        "rating": 70.17797231674194
      }
    },
    {
      "class": "Branch",
      "id": "branch_57204_57206_1",
      "ports": {
        "bus1": 57204,
        "bus2": 57206
      },
      "params": {
        "R": 0.020107517018914223,
        "X": 0.04988082870841026,
        "G": 0.0,
        "B": 0.0029970176983624697
      },
      "extension": {
        "length": 8757.676952819824,
        "rating": 57.76113271713257
      }
    },
    {
      "class": "Branch",
      "id": "branch_57205_63995_1",
      "ports": {
        "bus1": 57205,
        "bus2": 63995
      },
      "params": {
        "R": 0.0023261159658432007,
        "X": 0.0058068204671144485,
        "G": 0.0,
        "B": 0.0003521232574712485
      },
      "extension": {
        "length": 1053.3028064117432,
        "rating": 64.39365148544312
      }
    },
    {
      "class": "Branch",
      "id": "branch_57206_58318_1",
      "ports": {
        "bus1": 58318,
        "bus2": 57206
      },
      "params": {
        "R": 0.0036031370982527733,
        "X": 0.00753315957263112,
        "G": 0.0,
        "B": 0.0020128432661294937
      },
      "extension": {
        "length": 2934.7136648712158,
        "rating": 79.71194982528687
      }
    },
    {
      "class": "Branch",
      "id": "branch_57207_57208_1",
      "ports": {
        "bus1": 57208,
        "bus2": 57207
      },
      "params": {
        "R": 0.0029384081717580557,
        "X": 0.07419253885746002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57207_57209_1",
      "ports": {
        "bus1": 57207,
        "bus2": 57209
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57207_57220_1",
      "ports": {
        "bus1": 57207,
        "bus2": 57220
      },
      "params": {
        "R": 0.006083038169890642,
        "X": 0.033479638397693634,
        "G": 0.0,
        "B": 0.03395695984363556
      },
      "extension": {
        "length": 24278.283429565432,
        "rating": 226.35629177093506
      }
    },
    {
      "class": "Branch",
      "id": "branch_57208_57570_1",
      "ports": {
        "bus1": 57208,
        "bus2": 57570
      },
      "params": {
        "R": 0.047008682042360306,
        "X": 0.0885348916053772,
        "G": 0.0,
        "B": 0.014346228912472727
      },
      "extension": {
        "length": 25356.22479602051,
        "rating": 61.48029565811157
      }
    },
    {
      "class": "Branch",
      "id": "branch_57210_57211_1",
      "ports": {
        "bus1": 57211,
        "bus2": 57210
      },
      "params": {
        "R": 0.0040733409114181995,
        "X": 0.16468486189842224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57210_57212_1",
      "ports": {
        "bus1": 57210,
        "bus2": 57212
      },
      "params": {
        "R": 0.00020931722247041762,
        "X": 0.0011701007606461644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57210_57224_1",
      "ports": {
        "bus1": 57224,
        "bus2": 57210
      },
      "params": {
        "R": 0.003397791413590312,
        "X": 0.01996523141860962,
        "G": 0.0,
        "B": 0.034562382847070694
      },
      "extension": {
        "length": 19875.224047851563,
        "rating": 222.96936511993408
      }
    },
    {
      "class": "Branch",
      "id": "branch_57211_57225_1",
      "ports": {
        "bus1": 57225,
        "bus2": 57211
      },
      "params": {
        "R": 0.029397977516055107,
        "X": 0.08899104595184326,
        "G": 0.0,
        "B": 0.007102651521563531
      },
      "extension": {
        "length": 16825.92928967285,
        "rating": 48.25458228588104
      }
    },
    {
      "class": "Branch",
      "id": "branch_57213_57214_1",
      "ports": {
        "bus1": 57214,
        "bus2": 57213
      },
      "params": {
        "R": 0.002834004582837224,
        "X": 0.08660527318716049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57213_57215_1",
      "ports": {
        "bus1": 57213,
        "bus2": 57215
      },
      "params": {
        "R": 0.00024655135348439217,
        "X": 0.001143882516771555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57213_57220_1",
      "ports": {
        "bus1": 57213,
        "bus2": 57220
      },
      "params": {
        "R": 0.003120782785117626,
        "X": 0.018162157386541367,
        "G": 0.0,
        "B": 0.013370536267757416
      },
      "extension": {
        "length": 10076.920311401367,
        "rating": 256.0600757598877
      }
    },
    {
      "class": "Branch",
      "id": "branch_57213_57221_1",
      "ports": {
        "bus1": 57221,
        "bus2": 57213
      },
      "params": {
        "R": 0.004420511424541473,
        "X": 0.029115112498402596,
        "G": 0.0,
        "B": 0.012629122473299503
      },
      "extension": {
        "length": 13316.495269042969,
        "rating": 231.14886283874512
      }
    },
    {
      "class": "Branch",
      "id": "branch_57214_57563_1",
      "ports": {
        "bus1": 57214,
        "bus2": 57563
      },
      "params": {
        "R": 0.09661520272493362,
        "X": 0.3096406161785126,
        "G": 0.0,
        "B": 0.013718480244278908
      },
      "extension": {
        "length": 46251.43500366211,
        "rating": 59.92996692657471
      }
    },
    {
      "class": "Branch",
      "id": "branch_57216_57217_1",
      "ports": {
        "bus1": 57217,
        "bus2": 57216
      },
      "params": {
        "R": 0.0002597559941932559,
        "X": 0.018097208812832832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57216_57219_1",
      "ports": {
        "bus1": 57216,
        "bus2": 57219
      },
      "params": {
        "R": 0.000228092452744022,
        "X": 0.0010620387038215995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57216_57488_1",
      "ports": {
        "bus1": 57216,
        "bus2": 57488
      },
      "params": {
        "R": 0.0004994733026251197,
        "X": 0.007936899550259113,
        "G": 0.0,
        "B": 0.7532864809036255
      },
      "extension": {
        "length": 55773.545598632816,
        "rating": 2978.700065612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_57216_58573_1",
      "ports": {
        "bus1": 58573,
        "bus2": 57216
      },
      "params": {
        "R": 0.0004575355851557106,
        "X": 0.0053267390467226505,
        "G": 0.0,
        "B": 0.47505080699920654
      },
      "extension": {
        "length": 36345.87246533203,
        "rating": 2915.947723388672
      }
    },
    {
      "class": "Branch",
      "id": "branch_57217_57218_1",
      "ports": {
        "bus1": 57218,
        "bus2": 57217
      },
      "params": {
        "R": 0.006649958901107311,
        "X": 0.15749415755271912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57217_57220_1",
      "ports": {
        "bus1": 57217,
        "bus2": 57220
      },
      "params": {
        "R": 0.00029833006556145847,
        "X": 0.0010095196776092052,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57218_57222_1",
      "ports": {
        "bus1": 57222,
        "bus2": 57218
      },
      "params": {
        "R": 0.021534066647291183,
        "X": 0.05030891299247741,
        "G": 0.0,
        "B": 0.008325453847646713
      },
      "extension": {
        "length": 14930.171981323243,
        "rating": 56.57512545585632
      }
    },
    {
      "class": "Branch",
      "id": "branch_57220_57227_1",
      "ports": {
        "bus1": 57220,
        "bus2": 57227
      },
      "params": {
        "R": 0.004136322997510433,
        "X": 0.024635080248117447,
        "G": 0.0,
        "B": 0.02501671202480793
      },
      "extension": {
        "length": 18558.231458862305,
        "rating": 200.2328872680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_57221_57222_1",
      "ports": {
        "bus1": 57222,
        "bus2": 57221
      },
      "params": {
        "R": 0.0023258004803210497,
        "X": 0.08570414036512375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57221_57223_1",
      "ports": {
        "bus1": 57221,
        "bus2": 57223
      },
      "params": {
        "R": 0.0002941363782156259,
        "X": 0.0010987542336806655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57222_57569_1",
      "ports": {
        "bus1": 57569,
        "bus2": 57222
      },
      "params": {
        "R": 0.006555450614541769,
        "X": 0.017676761373877525,
        "G": 0.0,
        "B": 0.01932329125702381
      },
      "extension": {
        "length": 13452.71709375,
        "rating": 60.17816662788391
      }
    },
    {
      "class": "Branch",
      "id": "branch_57224_57869_1",
      "ports": {
        "bus1": 57224,
        "bus2": 57869
      },
      "params": {
        "R": 0.03293139860033989,
        "X": 0.18095120787620544,
        "G": 0.0,
        "B": 0.10196711868047714
      },
      "extension": {
        "length": 93684.11195214844,
        "rating": 232.75132179260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_57225_57232_1",
      "ports": {
        "bus1": 57232,
        "bus2": 57225
      },
      "params": {
        "R": 0.03112785704433918,
        "X": 0.08093427866697311,
        "G": 0.0,
        "B": 0.0033297741319984198
      },
      "extension": {
        "length": 11717.773550903321,
        "rating": 41.72478914260864
      }
    },
    {
      "class": "Branch",
      "id": "branch_57226_57228_1",
      "ports": {
        "bus1": 57228,
        "bus2": 57226
      },
      "params": {
        "R": 0.025687474757432938,
        "X": 0.06018869951367378,
        "G": 0.0,
        "B": 0.0022047876846045256
      },
      "extension": {
        "length": 8237.291042175293,
        "rating": 52.2854208946228
      }
    },
    {
      "class": "Branch",
      "id": "branch_57226_57230_1",
      "ports": {
        "bus1": 57230,
        "bus2": 57226
      },
      "params": {
        "R": 0.03641268610954285,
        "X": 0.08080687373876572,
        "G": 0.0,
        "B": 0.0018732858588919044
      },
      "extension": {
        "length": 8516.29438421631,
        "rating": 41.412439942359924
      }
    },
    {
      "class": "Branch",
      "id": "branch_57227_57228_1",
      "ports": {
        "bus1": 57228,
        "bus2": 57227
      },
      "params": {
        "R": 0.0051911068148911,
        "X": 0.16255292296409607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57227_57229_1",
      "ports": {
        "bus1": 57227,
        "bus2": 57229
      },
      "params": {
        "R": 0.00022138473286759108,
        "X": 0.001046994118951261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57227_57470_1",
      "ports": {
        "bus1": 57470,
        "bus2": 57227
      },
      "params": {
        "R": 0.011801999993622303,
        "X": 0.05324700474739075,
        "G": 0.0,
        "B": 0.020789066329598427
      },
      "extension": {
        "length": 24030.29819421387,
        "rating": 234.37879085540771
      }
    },
    {
      "class": "Branch",
      "id": "branch_57228_57501_1",
      "ports": {
        "bus1": 57501,
        "bus2": 57228
      },
      "params": {
        "R": 0.03301691263914108,
        "X": 0.0658206045627594,
        "G": 0.0,
        "B": 0.008261118084192276
      },
      "extension": {
        "length": 14977.411283935548,
        "rating": 52.56832242012024
      }
    },
    {
      "class": "Branch",
      "id": "branch_57230_57473_1",
      "ports": {
        "bus1": 57230,
        "bus2": 57473
      },
      "params": {
        "R": 0.0791420191526413,
        "X": 0.15799105167388916,
        "G": 0.0,
        "B": 0.0022570877335965633
      },
      "extension": {
        "length": 13427.629415771486,
        "rating": 51.119762659072876
      }
    },
    {
      "class": "Branch",
      "id": "branch_57231_57475_1",
      "ports": {
        "bus1": 57475,
        "bus2": 57231
      },
      "params": {
        "R": 0.033155158162117004,
        "X": 0.09857332706451415,
        "G": 0.0,
        "B": 0.0022394871339201927
      },
      "extension": {
        "length": 11049.928082885743,
        "rating": 51.297593116760254
      }
    },
    {
      "class": "Branch",
      "id": "branch_57231_58134_1",
      "ports": {
        "bus1": 57231,
        "bus2": 58134
      },
      "params": {
        "R": 0.02942417375743389,
        "X": 0.0916815847158432,
        "G": 0.0,
        "B": 0.0039953975938260555
      },
      "extension": {
        "length": 13439.362885620118,
        "rating": 57.74121284484863
      }
    },
    {
      "class": "Branch",
      "id": "branch_57232_57475_1",
      "ports": {
        "bus1": 57232,
        "bus2": 57475
      },
      "params": {
        "R": 0.0410713292658329,
        "X": 0.11759872734546661,
        "G": 0.0,
        "B": 0.007046785671263934
      },
      "extension": {
        "length": 21718.92434765625,
        "rating": 54.21569347381592
      }
    },
    {
      "class": "Branch",
      "id": "branch_57233_57234_1",
      "ports": {
        "bus1": 57233,
        "bus2": 57234
      },
      "params": {
        "R": 0.0002256847801618278,
        "X": 0.0011647584615275264,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57233_57236_1",
      "ports": {
        "bus1": 57236,
        "bus2": 57233
      },
      "params": {
        "R": 0.03464537486433983,
        "X": 0.10857113450765608,
        "G": 0.0,
        "B": 0.0027621795888990164
      },
      "extension": {
        "length": 12255.791129516601,
        "rating": 65.30258059501648
      }
    },
    {
      "class": "Branch",
      "id": "branch_57233_57240_1",
      "ports": {
        "bus1": 57240,
        "bus2": 57233
      },
      "params": {
        "R": 0.025757553055882454,
        "X": 0.05397920683026314,
        "G": 0.0,
        "B": 0.0022148240823298693
      },
      "extension": {
        "length": 7507.305762451172,
        "rating": 60.7582151889801
      }
    },
    {
      "class": "Branch",
      "id": "branch_57235_57236_1",
      "ports": {
        "bus1": 57236,
        "bus2": 57235
      },
      "params": {
        "R": 0.005074783228337765,
        "X": 0.16195861995220184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57235_57237_1",
      "ports": {
        "bus1": 57235,
        "bus2": 57237
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57236_57253_1",
      "ports": {
        "bus1": 57253,
        "bus2": 57236
      },
      "params": {
        "R": 0.08881267160177231,
        "X": 0.19700987637043,
        "G": 0.0,
        "B": 0.0034225874114781614
      },
      "extension": {
        "length": 17840.397879272463,
        "rating": 50.30810832977295
      }
    },
    {
      "class": "Branch",
      "id": "branch_57236_57550_1",
      "ports": {
        "bus1": 57236,
        "bus2": 57550
      },
      "params": {
        "R": 0.12959983944892883,
        "X": 0.3177468776702881,
        "G": 0.0,
        "B": 0.010530025698244572
      },
      "extension": {
        "length": 43250.321909179685,
        "rating": 61.563342809677124
      }
    },
    {
      "class": "Branch",
      "id": "branch_57236_57673_1",
      "ports": {
        "bus1": 57236,
        "bus2": 57673
      },
      "params": {
        "R": 0.07310467213392258,
        "X": 0.15310628712177277,
        "G": 0.0,
        "B": 0.030173243954777718
      },
      "extension": {
        "length": 50410.00386694336,
        "rating": 66.45874381065369
      }
    },
    {
      "class": "Branch",
      "id": "branch_57238_57242_1",
      "ports": {
        "bus1": 57238,
        "bus2": 57242
      },
      "params": {
        "R": 0.0003619645722210407,
        "X": 0.02686256915330887,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57238_57243_1",
      "ports": {
        "bus1": 57238,
        "bus2": 57243
      },
      "params": {
        "R": 0.00026602958678267896,
        "X": 0.0011043843114748597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57238_57244_1",
      "ports": {
        "bus1": 57238,
        "bus2": 57244
      },
      "params": {
        "R": 0.00024564351770095527,
        "X": 0.0010864598443731666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57239_57240_1",
      "ports": {
        "bus1": 57240,
        "bus2": 57239
      },
      "params": {
        "R": 0.003983745351433754,
        "X": 0.14669346809387207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57239_57242_1",
      "ports": {
        "bus1": 57239,
        "bus2": 57242
      },
      "params": {
        "R": -0.0001324554905295372,
        "X": -0.00982995331287384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57241_57242_1",
      "ports": {
        "bus1": 57241,
        "bus2": 57242
      },
      "params": {
        "R": 0.0013952896697446704,
        "X": 0.10354899615049362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57244_57530_1",
      "ports": {
        "bus1": 57530,
        "bus2": 57244
      },
      "params": {
        "R": 0.00038142516859807074,
        "X": 0.0073830136097967625,
        "G": 0.0,
        "B": 0.7866373658180237
      },
      "extension": {
        "length": 52376.44132617188,
        "rating": 2798.7539291381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_57245_57246_1",
      "ports": {
        "bus1": 57245,
        "bus2": 57246
      },
      "params": {
        "R": 0.00029482808895409107,
        "X": 0.0011862622341141105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57246_57256_1",
      "ports": {
        "bus1": 57246,
        "bus2": 57256
      },
      "params": {
        "R": 0.007718587759882212,
        "X": 0.03976449370384216,
        "G": 0.0,
        "B": 0.026286514475941658
      },
      "extension": {
        "length": 24599.464336669924,
        "rating": 294.8180913925171
      }
    },
    {
      "class": "Branch",
      "id": "branch_57246_57553_1",
      "ports": {
        "bus1": 57246,
        "bus2": 57553
      },
      "params": {
        "R": 0.00829294417053461,
        "X": 0.05290832370519638,
        "G": 0.0,
        "B": 0.033655110746622086
      },
      "extension": {
        "length": 32469.999648925783,
        "rating": 284.7170114517212
      }
    },
    {
      "class": "Branch",
      "id": "branch_57247_57248_1",
      "ports": {
        "bus1": 57247,
        "bus2": 57248
      },
      "params": {
        "R": 0.00020038899674545974,
        "X": 0.0010331665398553014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57247_57532_1",
      "ports": {
        "bus1": 57247,
        "bus2": 57532
      },
      "params": {
        "R": 0.04135614261031151,
        "X": 0.08473078906536102,
        "G": 0.0,
        "B": 0.024891970679163936
      },
      "extension": {
        "length": 31792.68145678711,
        "rating": 70.8944320678711
      }
    },
    {
      "class": "Branch",
      "id": "branch_57249_57250_1",
      "ports": {
        "bus1": 57250,
        "bus2": 57249
      },
      "params": {
        "R": 0.0031209837179630995,
        "X": 0.11720539629459381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57249_57251_1",
      "ports": {
        "bus1": 57249,
        "bus2": 57251
      },
      "params": {
        "R": 0.000247038493398577,
        "X": 0.001092485268600285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57249_58041_1",
      "ports": {
        "bus1": 58041,
        "bus2": 57249
      },
      "params": {
        "R": 0.005801061168313026,
        "X": 0.03163726255297661,
        "G": 0.0,
        "B": 0.026244565844535828
      },
      "extension": {
        "length": 21217.425563232424,
        "rating": 234.4895362854004
      }
    },
    {
      "class": "Branch",
      "id": "branch_57250_57257_1",
      "ports": {
        "bus1": 57257,
        "bus2": 57250
      },
      "params": {
        "R": 0.023107843473553654,
        "X": 0.054067619144916534,
        "G": 0.0,
        "B": 0.014653725549578667
      },
      "extension": {
        "length": 20884.302454833985,
        "rating": 63.454222679138184
      }
    },
    {
      "class": "Branch",
      "id": "branch_57252_57255_1",
      "ports": {
        "bus1": 57252,
        "bus2": 57255
      },
      "params": {
        "R": 0.041557230055332184,
        "X": 0.09448137134313583,
        "G": 0.0,
        "B": 0.008585294708609581
      },
      "extension": {
        "length": 19217.25955810547,
        "rating": 66.03497862815857
      }
    },
    {
      "class": "Branch",
      "id": "branch_57252_57259_1",
      "ports": {
        "bus1": 57252,
        "bus2": 57259
      },
      "params": {
        "R": 0.015018241479992867,
        "X": 0.04404598474502563,
        "G": 0.0,
        "B": 0.0067089591175317756
      },
      "extension": {
        "length": 12373.677585021973,
        "rating": 70.41264772415161
      }
    },
    {
      "class": "Branch",
      "id": "branch_57253_57254_1",
      "ports": {
        "bus1": 57253,
        "bus2": 57254
      },
      "params": {
        "R": 0.00022881943732500076,
        "X": 0.0011118057882413268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57253_57255_1",
      "ports": {
        "bus1": 57253,
        "bus2": 57255
      },
      "params": {
        "R": 0.06788015365600586,
        "X": 0.16969700157642365,
        "G": 0.0,
        "B": 0.007036827504634858
      },
      "extension": {
        "length": 23979.44599584961,
        "rating": 53.792256116867065
      }
    },
    {
      "class": "Branch",
      "id": "branch_57253_57556_1",
      "ports": {
        "bus1": 57556,
        "bus2": 57253
      },
      "params": {
        "R": 0.027240447700023648,
        "X": 0.08912207186222078,
        "G": 0.0,
        "B": 0.01002162043005228
      },
      "extension": {
        "length": 18992.69675354004,
        "rating": 65.3336226940155
      }
    },
    {
      "class": "Branch",
      "id": "branch_57255_57672_1",
      "ports": {
        "bus1": 57255,
        "bus2": 57672
      },
      "params": {
        "R": 0.18009001016616824,
        "X": 0.42798581719398493,
        "G": 0.0,
        "B": 0.010471337474882603
      },
      "extension": {
        "length": 50028.60547265625,
        "rating": 63.84834051132202
      }
    },
    {
      "class": "Branch",
      "id": "branch_57256_57257_1",
      "ports": {
        "bus1": 57257,
        "bus2": 57256
      },
      "params": {
        "R": 0.0049423943273723125,
        "X": 0.10966518521308899,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57256_57258_1",
      "ports": {
        "bus1": 57256,
        "bus2": 57258
      },
      "params": {
        "R": 0.0002982832374982536,
        "X": 0.0010602256515994668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57257_57259_1",
      "ports": {
        "bus1": 57257,
        "bus2": 57259
      },
      "params": {
        "R": 0.020805565640330315,
        "X": 0.05536896362900734,
        "G": 0.0,
        "B": 0.0020581157878041267
      },
      "extension": {
        "length": 7537.521941345215,
        "rating": 56.21098875999451
      }
    },
    {
      "class": "Branch",
      "id": "branch_57257_57260_1",
      "ports": {
        "bus1": 57260,
        "bus2": 57257
      },
      "params": {
        "R": 0.030811218544840813,
        "X": 0.08187012374401093,
        "G": 0.0,
        "B": 0.0020520356483757496
      },
      "extension": {
        "length": 8937.007192749024,
        "rating": 53.581833839416504
      }
    },
    {
      "class": "Branch",
      "id": "branch_57259_57260_1",
      "ports": {
        "bus1": 57260,
        "bus2": 57259
      },
      "params": {
        "R": 0.028511682525277138,
        "X": 0.04770872369408607,
        "G": 0.0,
        "B": 0.003461381886154413
      },
      "extension": {
        "length": 8643.62670501709,
        "rating": 37.97851800918579
      }
    },
    {
      "class": "Branch",
      "id": "branch_57261_57262_1",
      "ports": {
        "bus1": 57262,
        "bus2": 57261
      },
      "params": {
        "R": 0.07592464238405228,
        "X": 0.2227936387062073,
        "G": 0.0,
        "B": 0.004086664877831936
      },
      "extension": {
        "length": 23201.661982543945,
        "rating": 52.755481004714966
      }
    },
    {
      "class": "Branch",
      "id": "branch_57261_57268_1",
      "ports": {
        "bus1": 57268,
        "bus2": 57261
      },
      "params": {
        "R": 0.03663455694913864,
        "X": 0.07691259682178497,
        "G": 0.0,
        "B": 0.007012421730905771
      },
      "extension": {
        "length": 15922.418345947266,
        "rating": 45.58064639568329
      }
    },
    {
      "class": "Branch",
      "id": "branch_57262_57263_1",
      "ports": {
        "bus1": 57262,
        "bus2": 57263
      },
      "params": {
        "R": 0.0002679081808310002,
        "X": 0.0010128153953701258,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57262_58575_1",
      "ports": {
        "bus1": 58575,
        "bus2": 57262
      },
      "params": {
        "R": 0.022415926679968834,
        "X": 0.06093345209956169,
        "G": 0.0,
        "B": 0.001830918132327497
      },
      "extension": {
        "length": 7706.131672851563,
        "rating": 59.32142734527588
      }
    },
    {
      "class": "Branch",
      "id": "branch_57264_57265_1",
      "ports": {
        "bus1": 57264,
        "bus2": 57265
      },
      "params": {
        "R": 0.00020274829876143485,
        "X": 0.001047302270308137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57265_57266_1",
      "ports": {
        "bus1": 57266,
        "bus2": 57265
      },
      "params": {
        "R": 0.019040891900658607,
        "X": 0.05249572545289993,
        "G": 0.0,
        "B": 0.002797019202262163
      },
      "extension": {
        "length": 8687.756523010254,
        "rating": 55.82060217857361
      }
    },
    {
      "class": "Branch",
      "id": "branch_57265_58575_1",
      "ports": {
        "bus1": 57265,
        "bus2": 58575
      },
      "params": {
        "R": 0.010387442074716091,
        "X": 0.02593258023262024,
        "G": 0.0,
        "B": 0.0008931436459533871
      },
      "extension": {
        "length": 3532.397549194336,
        "rating": 60.84582209587097
      }
    },
    {
      "class": "Branch",
      "id": "branch_57266_57961_1",
      "ports": {
        "bus1": 57961,
        "bus2": 57266
      },
      "params": {
        "R": 0.01259407214820385,
        "X": 0.034128107130527496,
        "G": 0.0,
        "B": 0.017680563032627106
      },
      "extension": {
        "length": 17239.664175292968,
        "rating": 43.03883910179138
      }
    },
    {
      "class": "Branch",
      "id": "branch_57267_57268_1",
      "ports": {
        "bus1": 57268,
        "bus2": 57267
      },
      "params": {
        "R": 0.0034402888268232346,
        "X": 0.10860107839107513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57267_57269_1",
      "ports": {
        "bus1": 57267,
        "bus2": 57269
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57267_57977_1",
      "ports": {
        "bus1": 57977,
        "bus2": 57267
      },
      "params": {
        "R": 0.010315274819731712,
        "X": 0.05780132859945297,
        "G": 0.0,
        "B": 0.024737318977713585
      },
      "extension": {
        "length": 28072.64201220703,
        "rating": 274.6266841888428
      }
    },
    {
      "class": "Branch",
      "id": "branch_57267_58578_1",
      "ports": {
        "bus1": 57267,
        "bus2": 58578
      },
      "params": {
        "R": 0.009520244784653187,
        "X": 0.057297296822071075,
        "G": 0.0,
        "B": 0.04439079388976097
      },
      "extension": {
        "length": 36917.64928564453,
        "rating": 277.1829605102539
      }
    },
    {
      "class": "Branch",
      "id": "branch_57268_57343_1",
      "ports": {
        "bus1": 57343,
        "bus2": 57268
      },
      "params": {
        "R": 0.12742815911769867,
        "X": 0.3349762558937073,
        "G": 0.0,
        "B": 0.007255450822412968
      },
      "extension": {
        "length": 34201.00031616211,
        "rating": 44.15963292121887
      }
    },
    {
      "class": "Branch",
      "id": "branch_57270_57271_1",
      "ports": {
        "bus1": 57270,
        "bus2": 57271
      },
      "params": {
        "R": 0.0002711254055611789,
        "X": 0.0011855573393404484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57270_57955_1",
      "ports": {
        "bus1": 57270,
        "bus2": 57955
      },
      "params": {
        "R": 0.03065432608127594,
        "X": 0.0859212800860405,
        "G": 0.0,
        "B": 0.014656472019851208
      },
      "extension": {
        "length": 24513.528372802735,
        "rating": 56.274741888046265
      }
    },
    {
      "class": "Branch",
      "id": "branch_57270_57961_1",
      "ports": {
        "bus1": 57270,
        "bus2": 57961
      },
      "params": {
        "R": 0.027026526629924774,
        "X": 0.07296060770750046,
        "G": 0.0,
        "B": 0.0033063481096178293
      },
      "extension": {
        "length": 11877.999491821289,
        "rating": 50.16356110572815
      }
    },
    {
      "class": "Branch",
      "id": "branch_57272_57833_1",
      "ports": {
        "bus1": 57272,
        "bus2": 57833
      },
      "params": {
        "R": 0.0025653953198343515,
        "X": 0.016703618690371513,
        "G": 0.0,
        "B": 0.047570038586854935
      },
      "extension": {
        "length": 19268.79627282715,
        "rating": 299.26490783691406
      }
    },
    {
      "class": "Branch",
      "id": "branch_57272_58230_1",
      "ports": {
        "bus1": 58230,
        "bus2": 57272
      },
      "params": {
        "R": 0.004418588243424892,
        "X": 0.02585754171013832,
        "G": 0.0,
        "B": 0.013689312152564526
      },
      "extension": {
        "length": 14296.523170166016,
        "rating": 278.1376361846924
      }
    },
    {
      "class": "Branch",
      "id": "branch_57272_64661_1",
      "ports": {
        "bus1": 64661,
        "bus2": 57272
      },
      "params": {
        "R": 0.004087136127054691,
        "X": 0.02256016619503498,
        "G": 0.0,
        "B": 0.029142482206225395
      },
      "extension": {
        "length": 18266.627490600586,
        "rating": 285.59112548828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_57273_57274_1",
      "ports": {
        "bus1": 57273,
        "bus2": 57274
      },
      "params": {
        "R": 0.00028570619178935885,
        "X": 0.0011525348527356982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57273_57311_1",
      "ports": {
        "bus1": 57273,
        "bus2": 57311
      },
      "params": {
        "R": 0.016483375802636147,
        "X": 0.046305965632200234,
        "G": 0.0,
        "B": 0.0015561241889372468
      },
      "extension": {
        "length": 5868.2693306579595,
        "rating": 51.36480927467346
      }
    },
    {
      "class": "Branch",
      "id": "branch_57273_64402_1",
      "ports": {
        "bus1": 64402,
        "bus2": 57273
      },
      "params": {
        "R": 0.02231532707810402,
        "X": 0.048690587282180786,
        "G": 0.0,
        "B": 0.0027631130069494247
      },
      "extension": {
        "length": 7723.302136413575,
        "rating": 66.28963947296143
      }
    },
    {
      "class": "Branch",
      "id": "branch_57275_57276_1",
      "ports": {
        "bus1": 57276,
        "bus2": 57275
      },
      "params": {
        "R": 0.004260210320353508,
        "X": 0.1210348904132843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57275_57277_1",
      "ports": {
        "bus1": 57275,
        "bus2": 57277
      },
      "params": {
        "R": 0.00025970544083975255,
        "X": 0.0011572178918868303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57275_58230_1",
      "ports": {
        "bus1": 57275,
        "bus2": 58230
      },
      "params": {
        "R": 0.0029744314961135387,
        "X": 0.01991516537964344,
        "G": 0.0,
        "B": 0.05140480771660805
      },
      "extension": {
        "length": 23673.114182373047,
        "rating": 339.21709060668945
      }
    },
    {
      "class": "Branch",
      "id": "branch_57275_64401_1",
      "ports": {
        "bus1": 57275,
        "bus2": 64401
      },
      "params": {
        "R": 0.0009147430537268519,
        "X": 0.005769631359726191,
        "G": 0.0,
        "B": 0.002416253788396716
      },
      "extension": {
        "length": 2671.904851776123,
        "rating": 237.4340295791626
      }
    },
    {
      "class": "Branch",
      "id": "branch_57275_64422_1",
      "ports": {
        "bus1": 64422,
        "bus2": 57275
      },
      "params": {
        "R": 0.001524818828329444,
        "X": 0.011942905373871326,
        "G": 0.0,
        "B": 0.005621012300252914
      },
      "extension": {
        "length": 5933.819062133789,
        "rating": 279.23476696014404
      }
    },
    {
      "class": "Branch",
      "id": "branch_57276_64411_1",
      "ports": {
        "bus1": 57276,
        "bus2": 64411
      },
      "params": {
        "R": 0.007521290332078934,
        "X": 0.01714908517897129,
        "G": 0.0,
        "B": 0.0003649227146524936
      },
      "extension": {
        "length": 1730.167851791382,
        "rating": 65.59302806854248
      }
    },
    {
      "class": "Branch",
      "id": "branch_57276_64466_1",
      "ports": {
        "bus1": 57276,
        "bus2": 64466
      },
      "params": {
        "R": 0.011041192337870598,
        "X": 0.030013149604201313,
        "G": 0.0,
        "B": 0.0022320549469441175
      },
      "extension": {
        "length": 5964.12157296753,
        "rating": 64.19339179992676
      }
    },
    {
      "class": "Branch",
      "id": "branch_57278_57279_1",
      "ports": {
        "bus1": 57278,
        "bus2": 57279
      },
      "params": {
        "R": 0.00027630117256194353,
        "X": 0.0011239399900659919,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57278_64378_1",
      "ports": {
        "bus1": 57278,
        "bus2": 64378
      },
      "params": {
        "R": 0.024111669510602948,
        "X": 0.05913428217172623,
        "G": 0.0,
        "B": 0.00772864045575261
      },
      "extension": {
        "length": 14523.40504248047,
        "rating": 64.59382772445679
      }
    },
    {
      "class": "Branch",
      "id": "branch_57278_64658_1",
      "ports": {
        "bus1": 64658,
        "bus2": 57278
      },
      "params": {
        "R": 0.009481173940002918,
        "X": 0.02755325846374035,
        "G": 0.0,
        "B": 0.0017381592188030481
      },
      "extension": {
        "length": 4906.9693212890625,
        "rating": 67.16852188110352
      }
    },
    {
      "class": "Branch",
      "id": "branch_57280_57298_1",
      "ports": {
        "bus1": 57298,
        "bus2": 57280
      },
      "params": {
        "R": 0.02446574904024601,
        "X": 0.07488683611154556,
        "G": 0.0,
        "B": 0.008243589662015438
      },
      "extension": {
        "length": 17099.319904541015,
        "rating": 60.43381690979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_57281_57282_1",
      "ports": {
        "bus1": 57282,
        "bus2": 57281
      },
      "params": {
        "R": 0.005117314867675304,
        "X": 0.15903960168361664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57281_57283_1",
      "ports": {
        "bus1": 57281,
        "bus2": 57283
      },
      "params": {
        "R": 0.0002633460971992463,
        "X": 0.0011020554229617119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57281_57287_1",
      "ports": {
        "bus1": 57287,
        "bus2": 57281
      },
      "params": {
        "R": 0.006427881773561239,
        "X": 0.036852382123470306,
        "G": 0.0,
        "B": 0.011389734223484993
      },
      "extension": {
        "length": 14462.66572668457,
        "rating": 252.2251844406128
      }
    },
    {
      "class": "Branch",
      "id": "branch_57281_57289_1",
      "ports": {
        "bus1": 57281,
        "bus2": 57289
      },
      "params": {
        "R": 0.002766388701274991,
        "X": 0.015134142711758614,
        "G": 0.0,
        "B": 0.048417408019304276
      },
      "extension": {
        "length": 19528.34308154297,
        "rating": 292.88368225097656
      }
    },
    {
      "class": "Branch",
      "id": "branch_57281_58587_1",
      "ports": {
        "bus1": 57281,
        "bus2": 58587
      },
      "params": {
        "R": 0.006339462008327246,
        "X": 0.04113159328699112,
        "G": 0.0,
        "B": 0.06592926383018494
      },
      "extension": {
        "length": 34265.88203027344,
        "rating": 344.4326639175415
      }
    },
    {
      "class": "Branch",
      "id": "branch_57284_57296_1",
      "ports": {
        "bus1": 57284,
        "bus2": 57296
      },
      "params": {
        "R": 0.013056939467787743,
        "X": 0.033032260835170746,
        "G": 0.0,
        "B": 0.006939967628568412
      },
      "extension": {
        "length": 10050.858041748048,
        "rating": 64.08308744430542
      }
    },
    {
      "class": "Branch",
      "id": "branch_57284_57307_1",
      "ports": {
        "bus1": 57284,
        "bus2": 57307
      },
      "params": {
        "R": 0.012275880202651024,
        "X": 0.030708150938153267,
        "G": 0.0,
        "B": 0.0015439565759152174
      },
      "extension": {
        "length": 4952.496181915283,
        "rating": 57.15394616127014
      }
    },
    {
      "class": "Branch",
      "id": "branch_57285_57286_1",
      "ports": {
        "bus1": 57286,
        "bus2": 57285
      },
      "params": {
        "R": 0.0021180526819080114,
        "X": 0.06740117818117142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57285_57287_1",
      "ports": {
        "bus1": 57285,
        "bus2": 57287
      },
      "params": {
        "R": 0.00028215954080224037,
        "X": 0.001080453279428184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57286_57301_1",
      "ports": {
        "bus1": 57286,
        "bus2": 57301
      },
      "params": {
        "R": 0.1085215136408806,
        "X": 0.2182740569114685,
        "G": 0.0,
        "B": 0.013883688487112522
      },
      "extension": {
        "length": 37971.1475859375,
        "rating": 69.6440041065216
      }
    },
    {
      "class": "Branch",
      "id": "branch_57288_57298_1",
      "ports": {
        "bus1": 57298,
        "bus2": 57288
      },
      "params": {
        "R": 0.02981485240161419,
        "X": 0.07643154263496399,
        "G": 0.0,
        "B": 0.0038462090305984025
      },
      "extension": {
        "length": 11068.809837341309,
        "rating": 50.053972005844116
      }
    },
    {
      "class": "Branch",
      "id": "branch_57288_58260_1",
      "ports": {
        "bus1": 57288,
        "bus2": 58260
      },
      "params": {
        "R": 0.030980292707681656,
        "X": 0.057208508253097534,
        "G": 0.0,
        "B": 0.011966518126428127
      },
      "extension": {
        "length": 18327.32997143555,
        "rating": 59.1585636138916
      }
    },
    {
      "class": "Branch",
      "id": "branch_57289_57297_1",
      "ports": {
        "bus1": 57289,
        "bus2": 57297
      },
      "params": {
        "R": 0.004768363665789366,
        "X": 0.030655838549137115,
        "G": 0.0,
        "B": 0.03134145960211754
      },
      "extension": {
        "length": 19838.788132324218,
        "rating": 284.6416473388672
      }
    },
    {
      "class": "Branch",
      "id": "branch_57290_57291_1",
      "ports": {
        "bus1": 57290,
        "bus2": 57291
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57290_57292_1",
      "ports": {
        "bus1": 57292,
        "bus2": 57290
      },
      "params": {
        "R": 0.06513984501361847,
        "X": 0.11801297217607498,
        "G": 0.0,
        "B": 0.0024810226168483496
      },
      "extension": {
        "length": 11341.07621850586,
        "rating": 45.62726616859436
      }
    },
    {
      "class": "Branch",
      "id": "branch_57290_57304_1",
      "ports": {
        "bus1": 57304,
        "bus2": 57290
      },
      "params": {
        "R": 0.06742720305919647,
        "X": 0.11369416862726212,
        "G": 0.0,
        "B": 0.001516555901616812
      },
      "extension": {
        "length": 9812.290278076172,
        "rating": 52.9330313205719
      }
    },
    {
      "class": "Branch",
      "id": "branch_57292_57927_1",
      "ports": {
        "bus1": 57927,
        "bus2": 57292
      },
      "params": {
        "R": 0.019005734473466873,
        "X": 0.059960074722766876,
        "G": 0.0,
        "B": 0.0028375904075801373
      },
      "extension": {
        "length": 8384.91328729248,
        "rating": 63.11609148979187
      }
    },
    {
      "class": "Branch",
      "id": "branch_57292_57936_1",
      "ports": {
        "bus1": 57292,
        "bus2": 57936
      },
      "params": {
        "R": 0.03443663939833641,
        "X": 0.08501326292753221,
        "G": 0.0,
        "B": 0.006155378185212611
      },
      "extension": {
        "length": 15181.340371215822,
        "rating": 48.50775897502899
      }
    },
    {
      "class": "Branch",
      "id": "branch_57293_57294_1",
      "ports": {
        "bus1": 57293,
        "bus2": 57294
      },
      "params": {
        "R": 0.0002463687851559371,
        "X": 0.0010406627552583814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57293_57848_1",
      "ports": {
        "bus1": 57293,
        "bus2": 57848
      },
      "params": {
        "R": 0.01364188827574253,
        "X": 0.03774987906217575,
        "G": 0.0,
        "B": 0.0011340478667989373
      },
      "extension": {
        "length": 4711.641581085205,
        "rating": 70.73755860328674
      }
    },
    {
      "class": "Branch",
      "id": "branch_57293_57857_1",
      "ports": {
        "bus1": 57857,
        "bus2": 57293
      },
      "params": {
        "R": 0.030161678791046146,
        "X": 0.05655625090003014,
        "G": 0.0,
        "B": 0.0022040787152945995
      },
      "extension": {
        "length": 7898.130069763184,
        "rating": 56.96715712547302
      }
    },
    {
      "class": "Branch",
      "id": "branch_57295_57296_1",
      "ports": {
        "bus1": 57296,
        "bus2": 57295
      },
      "params": {
        "R": 0.0017322631319984794,
        "X": 0.061459124088287354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57295_57297_1",
      "ports": {
        "bus1": 57295,
        "bus2": 57297
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57296_57299_1",
      "ports": {
        "bus1": 57296,
        "bus2": 57299
      },
      "params": {
        "R": 0.017180737107992172,
        "X": 0.036908261477947235,
        "G": 0.0,
        "B": 0.0008298266911879183
      },
      "extension": {
        "length": 4019.370313293457,
        "rating": 45.7251638174057
      }
    },
    {
      "class": "Branch",
      "id": "branch_57296_57309_1",
      "ports": {
        "bus1": 57309,
        "bus2": 57296
      },
      "params": {
        "R": 0.022122891619801525,
        "X": 0.04260467737913132,
        "G": 0.0,
        "B": 0.0031225096900016065
      },
      "extension": {
        "length": 8172.551296142578,
        "rating": 80.5333137512207
      }
    },
    {
      "class": "Branch",
      "id": "branch_57297_57822_1",
      "ports": {
        "bus1": 57822,
        "bus2": 57297
      },
      "params": {
        "R": 0.00463387044146657,
        "X": 0.02599518746137619,
        "G": 0.0,
        "B": 0.015479487366974354
      },
      "extension": {
        "length": 14289.328074462892,
        "rating": 269.1843271255493
      }
    },
    {
      "class": "Branch",
      "id": "branch_57297_58230_1",
      "ports": {
        "bus1": 58230,
        "bus2": 57297
      },
      "params": {
        "R": 0.00454729562625289,
        "X": 0.028669236227869987,
        "G": 0.0,
        "B": 0.020897984504699707
      },
      "extension": {
        "length": 18123.96722167969,
        "rating": 258.90181064605713
      }
    },
    {
      "class": "Branch",
      "id": "branch_57299_57702_1",
      "ports": {
        "bus1": 57299,
        "bus2": 57702
      },
      "params": {
        "R": 0.01916429027915001,
        "X": 0.061455816030502326,
        "G": 0.0,
        "B": 0.014348614029586315
      },
      "extension": {
        "length": 20673.262685302736,
        "rating": 55.47246336936951
      }
    },
    {
      "class": "Branch",
      "id": "branch_57300_57301_1",
      "ports": {
        "bus1": 57300,
        "bus2": 57301
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57301_57857_1",
      "ports": {
        "bus1": 57301,
        "bus2": 57857
      },
      "params": {
        "R": 0.019887609407305717,
        "X": 0.0569346658885479,
        "G": 0.0,
        "B": 0.003114306600764394
      },
      "extension": {
        "length": 9388.187118347169,
        "rating": 60.19901633262634
      }
    },
    {
      "class": "Branch",
      "id": "branch_57302_57306_1",
      "ports": {
        "bus1": 57302,
        "bus2": 57306
      },
      "params": {
        "R": 0.019384996965527534,
        "X": 0.049572527408599854,
        "G": 0.0,
        "B": 0.002555426675826311
      },
      "extension": {
        "length": 7707.766991638184,
        "rating": 43.76141130924225
      }
    },
    {
      "class": "Branch",
      "id": "branch_57302_58260_1",
      "ports": {
        "bus1": 58260,
        "bus2": 57302
      },
      "params": {
        "R": 0.03320541977882385,
        "X": 0.058983735740184784,
        "G": 0.0,
        "B": 0.002310520503669977
      },
      "extension": {
        "length": 7946.348568420411,
        "rating": 62.94168829917908
      }
    },
    {
      "class": "Branch",
      "id": "branch_57303_57304_1",
      "ports": {
        "bus1": 57304,
        "bus2": 57303
      },
      "params": {
        "R": 0.002961038611829281,
        "X": 0.10490161180496216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57303_57305_1",
      "ports": {
        "bus1": 57303,
        "bus2": 57305
      },
      "params": {
        "R": 0.0002743494405876845,
        "X": 0.0011744258226826787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57303_57696_1",
      "ports": {
        "bus1": 57303,
        "bus2": 57696
      },
      "params": {
        "R": 0.004592892248183489,
        "X": 0.027301840484142303,
        "G": 0.0,
        "B": 0.027855567634105682
      },
      "extension": {
        "length": 21157.393785644534,
        "rating": 252.2794008255005
      }
    },
    {
      "class": "Branch",
      "id": "branch_57303_58331_1",
      "ports": {
        "bus1": 57303,
        "bus2": 58331
      },
      "params": {
        "R": 0.003976696636527777,
        "X": 0.027026379480957985,
        "G": 0.0,
        "B": 0.02623077854514122
      },
      "extension": {
        "length": 19758.107289550782,
        "rating": 298.3600378036499
      }
    },
    {
      "class": "Branch",
      "id": "branch_57304_57845_1",
      "ports": {
        "bus1": 57845,
        "bus2": 57304
      },
      "params": {
        "R": 0.016968077048659325,
        "X": 0.042147956788539886,
        "G": 0.0,
        "B": 0.0017253741389140487
      },
      "extension": {
        "length": 6489.278762145997,
        "rating": 64.68803882598877
      }
    },
    {
      "class": "Branch",
      "id": "branch_57304_57863_1",
      "ports": {
        "bus1": 57304,
        "bus2": 57863
      },
      "params": {
        "R": 0.010748302564024925,
        "X": 0.024673014879226685,
        "G": 0.0,
        "B": 0.02511456049978733
      },
      "extension": {
        "length": 18777.144701293946,
        "rating": 69.6535587310791
      }
    },
    {
      "class": "Branch",
      "id": "branch_57306_57928_1",
      "ports": {
        "bus1": 57306,
        "bus2": 57928
      },
      "params": {
        "R": 0.04401271045207977,
        "X": 0.12313332408666611,
        "G": 0.0,
        "B": 0.005469100549817085
      },
      "extension": {
        "length": 17299.986028198244,
        "rating": 60.1665735244751
      }
    },
    {
      "class": "Branch",
      "id": "branch_57307_57308_1",
      "ports": {
        "bus1": 57307,
        "bus2": 57308
      },
      "params": {
        "R": 0.00023066258290782568,
        "X": 0.001038864953443408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57307_57844_1",
      "ports": {
        "bus1": 57307,
        "bus2": 57844
      },
      "params": {
        "R": 0.007951102219522,
        "X": 0.015936672687530518,
        "G": 0.0,
        "B": 0.0011645426275208592
      },
      "extension": {
        "length": 2885.7859013671878,
        "rating": 55.885642766952515
      }
    },
    {
      "class": "Branch",
      "id": "branch_57309_57310_1",
      "ports": {
        "bus1": 57309,
        "bus2": 57310
      },
      "params": {
        "R": 0.0002479199320077896,
        "X": 0.001024035969749093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57309_57311_1",
      "ports": {
        "bus1": 57309,
        "bus2": 57311
      },
      "params": {
        "R": 0.02740667015314102,
        "X": 0.05603807792067528,
        "G": 0.0,
        "B": 0.0018543294863775373
      },
      "extension": {
        "length": 7291.991602661133,
        "rating": 68.17561984062195
      }
    },
    {
      "class": "Branch",
      "id": "branch_57312_57313_1",
      "ports": {
        "bus1": 57313,
        "bus2": 57312
      },
      "params": {
        "R": 0.005735693499445915,
        "X": 0.16152112185955048,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57312_57314_1",
      "ports": {
        "bus1": 57312,
        "bus2": 57314
      },
      "params": {
        "R": 0.00020998509717173874,
        "X": 0.0010139693040400743,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57313_57317_1",
      "ports": {
        "bus1": 57317,
        "bus2": 57313
      },
      "params": {
        "R": 0.008924565277993679,
        "X": 0.024951636791229248,
        "G": 0.0,
        "B": 0.002397423842921853
      },
      "extension": {
        "length": 5052.80698928833,
        "rating": 62.36528754234314
      }
    },
    {
      "class": "Branch",
      "id": "branch_57314_57333_1",
      "ports": {
        "bus1": 57314,
        "bus2": 57333
      },
      "params": {
        "R": 0.004482334479689598,
        "X": 0.02520180679857731,
        "G": 0.0,
        "B": 0.03320525586605073
      },
      "extension": {
        "length": 19314.61742944336,
        "rating": 253.40473651885986
      }
    },
    {
      "class": "Branch",
      "id": "branch_57314_58184_1",
      "ports": {
        "bus1": 57314,
        "bus2": 58184
      },
      "params": {
        "R": 0.005195791833102703,
        "X": 0.03345566242933273,
        "G": 0.0,
        "B": 0.022651566192507744
      },
      "extension": {
        "length": 20425.123970947265,
        "rating": 225.62708854675293
      }
    },
    {
      "class": "Branch",
      "id": "branch_57315_57316_1",
      "ports": {
        "bus1": 57315,
        "bus2": 57316
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57315_57317_1",
      "ports": {
        "bus1": 57315,
        "bus2": 57317
      },
      "params": {
        "R": 0.02823380008339882,
        "X": 0.07472795993089676,
        "G": 0.0,
        "B": 0.0033157425932586193
      },
      "extension": {
        "length": 10426.596897766114,
        "rating": 54.61307168006897
      }
    },
    {
      "class": "Branch",
      "id": "branch_57317_57318_1",
      "ports": {
        "bus1": 57317,
        "bus2": 57318
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57319_57320_1",
      "ports": {
        "bus1": 57320,
        "bus2": 57319
      },
      "params": {
        "R": 0.004830389749258757,
        "X": 0.09973996877670288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57319_57321_1",
      "ports": {
        "bus1": 57319,
        "bus2": 57321
      },
      "params": {
        "R": 0.0002674585266504437,
        "X": 0.0011321315541863441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57319_57325_1",
      "ports": {
        "bus1": 57319,
        "bus2": 57325
      },
      "params": {
        "R": 0.004247186239808798,
        "X": 0.02653384953737259,
        "G": 0.0,
        "B": 0.15353511273860931
      },
      "extension": {
        "length": 42058.24434667969,
        "rating": 338.28585147857666
      }
    },
    {
      "class": "Branch",
      "id": "branch_57319_57544_1",
      "ports": {
        "bus1": 57319,
        "bus2": 57544
      },
      "params": {
        "R": 0.004564117174595594,
        "X": 0.029720226302742958,
        "G": 0.0,
        "B": 0.10931842029094696
      },
      "extension": {
        "length": 40915.03449902344,
        "rating": 323.0405569076538
      }
    },
    {
      "class": "Branch",
      "id": "branch_57319_58123_1",
      "ports": {
        "bus1": 58123,
        "bus2": 57319
      },
      "params": {
        "R": 0.006167109124362469,
        "X": 0.03714199364185333,
        "G": 0.0,
        "B": 0.029854746535420418
      },
      "extension": {
        "length": 24167.032638793946,
        "rating": 291.44742488861084
      }
    },
    {
      "class": "Branch",
      "id": "branch_57319_58216_1",
      "ports": {
        "bus1": 58216,
        "bus2": 57319
      },
      "params": {
        "R": 0.007187645882368088,
        "X": 0.030958838760852817,
        "G": 0.0,
        "B": 0.027612339705228806
      },
      "extension": {
        "length": 21587.010678588867,
        "rating": 237.84964084625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_57319_58278_1",
      "ports": {
        "bus1": 57319,
        "bus2": 58278
      },
      "params": {
        "R": 0.005873522255569696,
        "X": 0.03338134288787842,
        "G": 0.0,
        "B": 0.3288945257663726
      },
      "extension": {
        "length": 70932.94307666016,
        "rating": 380.2264451980591
      }
    },
    {
      "class": "Branch",
      "id": "branch_57319_58278_2",
      "ports": {
        "bus1": 57319,
        "bus2": 58278
      },
      "params": {
        "R": 0.005873522255569696,
        "X": 0.03338134288787842,
        "G": 0.0,
        "B": 0.3288945257663726
      },
      "extension": {
        "length": 70932.94307666016,
        "rating": 380.2264451980591
      }
    },
    {
      "class": "Branch",
      "id": "branch_57320_58126_1",
      "ports": {
        "bus1": 58126,
        "bus2": 57320
      },
      "params": {
        "R": 0.04714843258261681,
        "X": 0.13059648871421814,
        "G": 0.0,
        "B": 0.0064822291024029255
      },
      "extension": {
        "length": 20745.819884399414,
        "rating": 74.47346448898315
      }
    },
    {
      "class": "Branch",
      "id": "branch_57322_57323_1",
      "ports": {
        "bus1": 57323,
        "bus2": 57322
      },
      "params": {
        "R": 0.0034303441643714905,
        "X": 0.1004221960902214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57322_57324_1",
      "ports": {
        "bus1": 57322,
        "bus2": 57324
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57322_57553_1",
      "ports": {
        "bus1": 57322,
        "bus2": 57553
      },
      "params": {
        "R": 0.007614560890942812,
        "X": 0.04276369884610176,
        "G": 0.0,
        "B": 0.06291107833385468
      },
      "extension": {
        "length": 39091.92187280273,
        "rating": 288.48588466644287
      }
    },
    {
      "class": "Branch",
      "id": "branch_57322_58216_1",
      "ports": {
        "bus1": 57322,
        "bus2": 58216
      },
      "params": {
        "R": 0.005672872997820377,
        "X": 0.03373744338750839,
        "G": 0.0,
        "B": 0.03604680672287941
      },
      "extension": {
        "length": 24934.137583007814,
        "rating": 300.57218074798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_57323_57670_1",
      "ports": {
        "bus1": 57323,
        "bus2": 57670
      },
      "params": {
        "R": 0.0520288310945034,
        "X": 0.11945474147796631,
        "G": 0.0,
        "B": 0.0030977532733231787
      },
      "extension": {
        "length": 13762.520602294922,
        "rating": 69.9767529964447
      }
    },
    {
      "class": "Branch",
      "id": "branch_57323_57672_1",
      "ports": {
        "bus1": 57672,
        "bus2": 57323
      },
      "params": {
        "R": 0.09028565883636476,
        "X": 0.19005249440670013,
        "G": 0.0,
        "B": 0.005837025586515665
      },
      "extension": {
        "length": 23541.214326416015,
        "rating": 69.19533610343933
      }
    },
    {
      "class": "Branch",
      "id": "branch_57323_58215_1",
      "ports": {
        "bus1": 57323,
        "bus2": 58215
      },
      "params": {
        "R": 0.045726995915174484,
        "X": 0.11651608347892761,
        "G": 0.0,
        "B": 0.009559184312820435
      },
      "extension": {
        "length": 25256.042911010743,
        "rating": 73.28503727912903
      }
    },
    {
      "class": "Branch",
      "id": "branch_57325_57326_1",
      "ports": {
        "bus1": 57326,
        "bus2": 57325
      },
      "params": {
        "R": 0.005734740756452084,
        "X": 0.17655310034751892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57325_57327_1",
      "ports": {
        "bus1": 57325,
        "bus2": 57327
      },
      "params": {
        "R": 0.0002228306548204273,
        "X": 0.001150545198470354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57326_57673_1",
      "ports": {
        "bus1": 57326,
        "bus2": 57673
      },
      "params": {
        "R": 0.12610797584056854,
        "X": 0.23755939304828644,
        "G": 0.0,
        "B": 0.01605772227048874
      },
      "extension": {
        "length": 40497.0160144043,
        "rating": 67.64753460884094
      }
    },
    {
      "class": "Branch",
      "id": "branch_57328_57334_1",
      "ports": {
        "bus1": 57328,
        "bus2": 57334
      },
      "params": {
        "R": 0.029444385319948196,
        "X": 0.09331824630498885,
        "G": 0.0,
        "B": 0.004314122721552849
      },
      "extension": {
        "length": 12872.39302770996,
        "rating": 49.31559860706329
      }
    },
    {
      "class": "Branch",
      "id": "branch_57328_58215_1",
      "ports": {
        "bus1": 58215,
        "bus2": 57328
      },
      "params": {
        "R": 0.028029486536979675,
        "X": 0.05630231648683548,
        "G": 0.0,
        "B": 0.0017719058087095618
      },
      "extension": {
        "length": 7503.444230712891,
        "rating": 49.24644231796265
      }
    },
    {
      "class": "Branch",
      "id": "branch_57329_57332_1",
      "ports": {
        "bus1": 57329,
        "bus2": 57332
      },
      "params": {
        "R": 0.001058122143149376,
        "X": 0.04388345032930374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57329_57333_1",
      "ports": {
        "bus1": 57329,
        "bus2": 57333
      },
      "params": {
        "R": 0.000294544268399477,
        "X": 0.0010020576883107424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57330_57332_1",
      "ports": {
        "bus1": 57330,
        "bus2": 57332
      },
      "params": {
        "R": 0.002843884751200676,
        "X": 0.1179441288113594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57330_57334_1",
      "ports": {
        "bus1": 57334,
        "bus2": 57330
      },
      "params": {
        "R": 0.021619886159896847,
        "X": 0.04863463342189789,
        "G": 0.0,
        "B": 0.0010109038557857275
      },
      "extension": {
        "length": 5233.444102935791,
        "rating": 56.81995749473572
      }
    },
    {
      "class": "Branch",
      "id": "branch_57330_58215_1",
      "ports": {
        "bus1": 57330,
        "bus2": 58215
      },
      "params": {
        "R": 0.057627182453870766,
        "X": 0.13014382123947144,
        "G": 0.0,
        "B": 0.00595497852191329
      },
      "extension": {
        "length": 20129.089063842774,
        "rating": 50.62775015830994
      }
    },
    {
      "class": "Branch",
      "id": "branch_57331_57332_1",
      "ports": {
        "bus1": 57331,
        "bus2": 57332
      },
      "params": {
        "R": 0.02471529319882393,
        "X": 1.025015115737915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57333_58216_1",
      "ports": {
        "bus1": 57333,
        "bus2": 58216
      },
      "params": {
        "R": 0.0036787434946745634,
        "X": 0.01834074966609478,
        "G": 0.0,
        "B": 0.035536687821149826
      },
      "extension": {
        "length": 17196.845067993163,
        "rating": 235.95452308654785
      }
    },
    {
      "class": "Branch",
      "id": "branch_57334_57335_1",
      "ports": {
        "bus1": 57334,
        "bus2": 57335
      },
      "params": {
        "R": 0.00022532639559358356,
        "X": 0.001123454887419939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57336_57337_1",
      "ports": {
        "bus1": 57337,
        "bus2": 57336
      },
      "params": {
        "R": 0.004885213915258646,
        "X": 0.12292800843715668,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57336_57338_1",
      "ports": {
        "bus1": 57336,
        "bus2": 57338
      },
      "params": {
        "R": 0.0002981236029881984,
        "X": 0.0011782472720369697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57337_57339_1",
      "ports": {
        "bus1": 57337,
        "bus2": 57339
      },
      "params": {
        "R": 0.025852778926491737,
        "X": 0.06837951391935349,
        "G": 0.0,
        "B": 0.00150791194755584
      },
      "extension": {
        "length": 7540.830948669433,
        "rating": 49.405500292778015
      }
    },
    {
      "class": "Branch",
      "id": "branch_57338_57340_1",
      "ports": {
        "bus1": 57338,
        "bus2": 57340
      },
      "params": {
        "R": 0.0037200767546892166,
        "X": 0.024062203243374825,
        "G": 0.0,
        "B": 0.02099457010626793
      },
      "extension": {
        "length": 16593.236702270508,
        "rating": 225.23431777954102
      }
    },
    {
      "class": "Branch",
      "id": "branch_57338_57977_1",
      "ports": {
        "bus1": 57338,
        "bus2": 57977
      },
      "params": {
        "R": 0.004579340573400259,
        "X": 0.028720170259475708,
        "G": 0.0,
        "B": 0.02798163704574108
      },
      "extension": {
        "length": 20197.594417236327,
        "rating": 235.08269786834717
      }
    },
    {
      "class": "Branch",
      "id": "branch_57338_58418_1",
      "ports": {
        "bus1": 58418,
        "bus2": 57338
      },
      "params": {
        "R": 0.006513240747153759,
        "X": 0.03181222453713417,
        "G": 0.0,
        "B": 0.016590049490332603
      },
      "extension": {
        "length": 17897.74530908203,
        "rating": 209.67957973480225
      }
    },
    {
      "class": "Branch",
      "id": "branch_57339_57349_1",
      "ports": {
        "bus1": 57349,
        "bus2": 57339
      },
      "params": {
        "R": 0.02505401521921158,
        "X": 0.07815346866846085,
        "G": 0.0,
        "B": 0.0041418797336518764
      },
      "extension": {
        "length": 13269.86988244629,
        "rating": 50.97654461860657
      }
    },
    {
      "class": "Branch",
      "id": "branch_57339_57976_1",
      "ports": {
        "bus1": 57976,
        "bus2": 57339
      },
      "params": {
        "R": 0.07729249447584152,
        "X": 0.23406712710857389,
        "G": 0.0,
        "B": 0.002889495575800538
      },
      "extension": {
        "length": 19654.346274169922,
        "rating": 43.570831418037415
      }
    },
    {
      "class": "Branch",
      "id": "branch_57340_57341_1",
      "ports": {
        "bus1": 57341,
        "bus2": 57340
      },
      "params": {
        "R": 0.004197284579277039,
        "X": 0.10849984735250473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57340_57342_1",
      "ports": {
        "bus1": 57340,
        "bus2": 57342
      },
      "params": {
        "R": 0.0002991757064592093,
        "X": 0.0011686866637319326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57341_57976_1",
      "ports": {
        "bus1": 57976,
        "bus2": 57341
      },
      "params": {
        "R": 0.06691084057092667,
        "X": 0.14002668857574463,
        "G": 0.0,
        "B": 0.004056270234286785
      },
      "extension": {
        "length": 15917.548457153322,
        "rating": 51.58453583717346
      }
    },
    {
      "class": "Branch",
      "id": "branch_57343_58141_1",
      "ports": {
        "bus1": 57343,
        "bus2": 58141
      },
      "params": {
        "R": 0.11783544719219208,
        "X": 0.3472934663295746,
        "G": 0.0,
        "B": 0.005169946700334549
      },
      "extension": {
        "length": 28213.020048339844,
        "rating": 52.252197265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_57344_57345_1",
      "ports": {
        "bus1": 57344,
        "bus2": 57345
      },
      "params": {
        "R": 0.03902224078774452,
        "X": 0.10015165060758591,
        "G": 0.0,
        "B": 0.005599174648523331
      },
      "extension": {
        "length": 17086.02555322266,
        "rating": 68.08328032493591
      }
    },
    {
      "class": "Branch",
      "id": "branch_57345_58143_1",
      "ports": {
        "bus1": 58143,
        "bus2": 57345
      },
      "params": {
        "R": 0.058411635458469384,
        "X": 0.16103145480155945,
        "G": 0.0,
        "B": 0.0020714481361210346
      },
      "extension": {
        "length": 13940.497924804688,
        "rating": 54.47371006011963
      }
    },
    {
      "class": "Branch",
      "id": "branch_57345_58531_1",
      "ports": {
        "bus1": 57345,
        "bus2": 58531
      },
      "params": {
        "R": 0.031809136271476746,
        "X": 0.0781826600432396,
        "G": 0.0,
        "B": 0.015992291271686554
      },
      "extension": {
        "length": 25721.42808581543,
        "rating": 66.58165454864502
      }
    },
    {
      "class": "Branch",
      "id": "branch_57346_57347_1",
      "ports": {
        "bus1": 57346,
        "bus2": 57347
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57346_57352_1",
      "ports": {
        "bus1": 57352,
        "bus2": 57346
      },
      "params": {
        "R": 0.00829662848263979,
        "X": 0.04951677843928337,
        "G": 0.0,
        "B": 0.02117864601314068
      },
      "extension": {
        "length": 23889.874114379883,
        "rating": 211.22653484344482
      }
    },
    {
      "class": "Branch",
      "id": "branch_57346_58142_1",
      "ports": {
        "bus1": 58142,
        "bus2": 57346
      },
      "params": {
        "R": 0.0061650690622627735,
        "X": 0.03586645424365997,
        "G": 0.0,
        "B": 0.04895167425274849
      },
      "extension": {
        "length": 29059.981653076175,
        "rating": 280.8769464492798
      }
    },
    {
      "class": "Branch",
      "id": "branch_57346_58418_1",
      "ports": {
        "bus1": 57346,
        "bus2": 58418
      },
      "params": {
        "R": 0.0081199174746871,
        "X": 0.05118667334318161,
        "G": 0.0,
        "B": 0.02660062350332737
      },
      "extension": {
        "length": 27964.764689941407,
        "rating": 279.647421836853
      }
    },
    {
      "class": "Branch",
      "id": "branch_57348_57349_1",
      "ports": {
        "bus1": 57348,
        "bus2": 57349
      },
      "params": {
        "R": 0.022511616349220276,
        "X": 0.04874977096915245,
        "G": 0.0,
        "B": 0.0038217040710151196
      },
      "extension": {
        "length": 8891.267380004883,
        "rating": 42.881178855895996
      }
    },
    {
      "class": "Branch",
      "id": "branch_57348_57351_1",
      "ports": {
        "bus1": 57348,
        "bus2": 57351
      },
      "params": {
        "R": 0.029950883239507675,
        "X": 0.07843868434429169,
        "G": 0.0,
        "B": 0.011906763538718222
      },
      "extension": {
        "length": 22519.628915405276,
        "rating": 51.96065902709961
      }
    },
    {
      "class": "Branch",
      "id": "branch_57349_58417_1",
      "ports": {
        "bus1": 58417,
        "bus2": 57349
      },
      "params": {
        "R": 0.011438442394137383,
        "X": 0.02387116476893425,
        "G": 0.0,
        "B": 0.0008920120890252291
      },
      "extension": {
        "length": 3162.949797546387,
        "rating": 60.84359288215637
      }
    },
    {
      "class": "Branch",
      "id": "branch_57350_58417_1",
      "ports": {
        "bus1": 57350,
        "bus2": 58417
      },
      "params": {
        "R": 0.02553898096084595,
        "X": 0.07412003725767136,
        "G": 0.0,
        "B": 0.008896546438336372
      },
      "extension": {
        "length": 18013.698696533203,
        "rating": 53.19518446922302
      }
    },
    {
      "class": "Branch",
      "id": "branch_57351_58267_1",
      "ports": {
        "bus1": 58267,
        "bus2": 57351
      },
      "params": {
        "R": 0.022863872349262238,
        "X": 0.054020941257476814,
        "G": 0.0,
        "B": 0.0030129617080092434
      },
      "extension": {
        "length": 8722.786570861817,
        "rating": 56.65251016616821
      }
    },
    {
      "class": "Branch",
      "id": "branch_57353_57355_1",
      "ports": {
        "bus1": 57355,
        "bus2": 57353
      },
      "params": {
        "R": 0.012239155359566212,
        "X": 0.03742130100727081,
        "G": 0.0,
        "B": 0.0018658683402463794
      },
      "extension": {
        "length": 5684.495489868164,
        "rating": 72.50057458877563
      }
    },
    {
      "class": "Branch",
      "id": "branch_57353_57963_1",
      "ports": {
        "bus1": 57353,
        "bus2": 57963
      },
      "params": {
        "R": 0.01040662731975317,
        "X": 0.0295425970107317,
        "G": 0.0,
        "B": 0.011235632933676243
      },
      "extension": {
        "length": 13631.154853271484,
        "rating": 64.42939043045044
      }
    },
    {
      "class": "Branch",
      "id": "branch_57354_57355_1",
      "ports": {
        "bus1": 57355,
        "bus2": 57354
      },
      "params": {
        "R": 0.005631204694509506,
        "X": 0.13137012720108032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57354_57356_1",
      "ports": {
        "bus1": 57354,
        "bus2": 57356
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57354_57973_1",
      "ports": {
        "bus1": 57354,
        "bus2": 57973
      },
      "params": {
        "R": 0.004097808618098497,
        "X": 0.02387465350329876,
        "G": 0.0,
        "B": 0.03610584884881973
      },
      "extension": {
        "length": 19689.43157446289,
        "rating": 246.17371559143066
      }
    },
    {
      "class": "Branch",
      "id": "branch_57357_57402_1",
      "ports": {
        "bus1": 57402,
        "bus2": 57357
      },
      "params": {
        "R": 0.023786604404449466,
        "X": 0.06035023182630539,
        "G": 0.0,
        "B": 0.001624652766622603
      },
      "extension": {
        "length": 7041.415641723633,
        "rating": 61.67945861816406
      }
    },
    {
      "class": "Branch",
      "id": "branch_57357_57649_1",
      "ports": {
        "bus1": 57357,
        "bus2": 57649
      },
      "params": {
        "R": 0.12561267614364624,
        "X": 0.36852666735649114,
        "G": 0.0,
        "B": 0.0075538791716098785
      },
      "extension": {
        "length": 37590.99851074219,
        "rating": 45.94472646713257
      }
    },
    {
      "class": "Branch",
      "id": "branch_57358_57359_1",
      "ports": {
        "bus1": 57358,
        "bus2": 57359
      },
      "params": {
        "R": 0.00022587282001040873,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57358_57376_1",
      "ports": {
        "bus1": 57376,
        "bus2": 57358
      },
      "params": {
        "R": 0.018039243295788765,
        "X": 0.050725702196359634,
        "G": 0.0,
        "B": 0.003565085120499134
      },
      "extension": {
        "length": 9032.346815185547,
        "rating": 48.558273911476135
      }
    },
    {
      "class": "Branch",
      "id": "branch_57358_57634_1",
      "ports": {
        "bus1": 57358,
        "bus2": 57634
      },
      "params": {
        "R": 0.07987385988235474,
        "X": 0.20417071878910065,
        "G": 0.0,
        "B": 0.011515154503285885
      },
      "extension": {
        "length": 32383.495812744142,
        "rating": 51.270776987075806
      }
    },
    {
      "class": "Branch",
      "id": "branch_57360_57362_1",
      "ports": {
        "bus1": 57360,
        "bus2": 57362
      },
      "params": {
        "R": 0.02258827351033688,
        "X": 0.054589152336120605,
        "G": 0.0,
        "B": 0.0016344673931598663
      },
      "extension": {
        "length": 6533.049439270019,
        "rating": 57.52164125442505
      }
    },
    {
      "class": "Branch",
      "id": "branch_57360_58187_1",
      "ports": {
        "bus1": 58187,
        "bus2": 57360
      },
      "params": {
        "R": 0.023789400234818455,
        "X": 0.06508511304855347,
        "G": 0.0,
        "B": 0.012512685731053354
      },
      "extension": {
        "length": 21037.94875085449,
        "rating": 51.613324880599976
      }
    },
    {
      "class": "Branch",
      "id": "branch_57361_57415_1",
      "ports": {
        "bus1": 57415,
        "bus2": 57361
      },
      "params": {
        "R": 0.04021584615111351,
        "X": 0.13146531581878662,
        "G": 0.0,
        "B": 0.0036760056391358376
      },
      "extension": {
        "length": 15866.45683154297,
        "rating": 54.783523082733154
      }
    },
    {
      "class": "Branch",
      "id": "branch_57361_57572_1",
      "ports": {
        "bus1": 57361,
        "bus2": 57572
      },
      "params": {
        "R": 0.01728890836238861,
        "X": 0.04915039986371994,
        "G": 0.0,
        "B": 0.005914926063269378
      },
      "extension": {
        "length": 11892.010590087892,
        "rating": 47.46890068054199
      }
    },
    {
      "class": "Branch",
      "id": "branch_57362_57363_1",
      "ports": {
        "bus1": 57362,
        "bus2": 57363
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57362_57408_1",
      "ports": {
        "bus1": 57408,
        "bus2": 57362
      },
      "params": {
        "R": 0.031833019107580185,
        "X": 0.08078605681657791,
        "G": 0.0,
        "B": 0.008625727146863937
      },
      "extension": {
        "length": 18607.797503173828,
        "rating": 60.90173125267029
      }
    },
    {
      "class": "Branch",
      "id": "branch_57364_57365_1",
      "ports": {
        "bus1": 57364,
        "bus2": 57365
      },
      "params": {
        "R": 0.03948510065674782,
        "X": 0.07055995613336563,
        "G": 0.0,
        "B": 0.0014432239113375545
      },
      "extension": {
        "length": 7279.408626525879,
        "rating": 41.74025356769562
      }
    },
    {
      "class": "Branch",
      "id": "branch_57364_57379_1",
      "ports": {
        "bus1": 57379,
        "bus2": 57364
      },
      "params": {
        "R": 0.013787618838250637,
        "X": 0.033753521740436554,
        "G": 0.0,
        "B": 0.0034250689204782248
      },
      "extension": {
        "length": 7419.847286865234,
        "rating": 55.42469024658203
      }
    },
    {
      "class": "Branch",
      "id": "branch_57365_57369_1",
      "ports": {
        "bus1": 57365,
        "bus2": 57369
      },
      "params": {
        "R": 0.024432757869362828,
        "X": 0.07963850349187851,
        "G": 0.0,
        "B": 0.005155915394425392
      },
      "extension": {
        "length": 14558.99528869629,
        "rating": 57.171738147735596
      }
    },
    {
      "class": "Branch",
      "id": "branch_57366_57367_1",
      "ports": {
        "bus1": 57366,
        "bus2": 57367
      },
      "params": {
        "R": 0.00023033516481518745,
        "X": 0.0011178040876984596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57366_57390_1",
      "ports": {
        "bus1": 57366,
        "bus2": 57390
      },
      "params": {
        "R": 0.002816638443619013,
        "X": 0.015296339988708496,
        "G": 0.0,
        "B": 0.0404774509370327
      },
      "extension": {
        "length": 19196.862198486328,
        "rating": 289.9534225463867
      }
    },
    {
      "class": "Branch",
      "id": "branch_57366_57392_1",
      "ports": {
        "bus1": 57366,
        "bus2": 57392
      },
      "params": {
        "R": 0.003517076140269637,
        "X": 0.017106210812926292,
        "G": 0.0,
        "B": 0.15114329755306244
      },
      "extension": {
        "length": 36764.05977685547,
        "rating": 294.7601795196533
      }
    },
    {
      "class": "Branch",
      "id": "branch_57368_57369_1",
      "ports": {
        "bus1": 57368,
        "bus2": 57369
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57370_57371_1",
      "ports": {
        "bus1": 57370,
        "bus2": 57371
      },
      "params": {
        "R": 0.00028285669395700097,
        "X": 0.001139497966505587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57370_57592_1",
      "ports": {
        "bus1": 57370,
        "bus2": 57592
      },
      "params": {
        "R": 0.02176732942461967,
        "X": 0.05257420614361763,
        "G": 0.0,
        "B": 0.002533799037337303
      },
      "extension": {
        "length": 8435.86141003418,
        "rating": 66.89960360527039
      }
    },
    {
      "class": "Branch",
      "id": "branch_57370_57614_1",
      "ports": {
        "bus1": 57614,
        "bus2": 57370
      },
      "params": {
        "R": 0.01345474272966385,
        "X": 0.0325501374900341,
        "G": 0.0,
        "B": 0.001417888212017715
      },
      "extension": {
        "length": 4979.892951507569,
        "rating": 57.66744613647461
      }
    },
    {
      "class": "Branch",
      "id": "branch_57370_58380_1",
      "ports": {
        "bus1": 58380,
        "bus2": 57370
      },
      "params": {
        "R": 0.00618629390373826,
        "X": 0.017635822296142578,
        "G": 0.0,
        "B": 0.0011647982755675912
      },
      "extension": {
        "length": 3297.217067138672,
        "rating": 77.30792760848999
      }
    },
    {
      "class": "Branch",
      "id": "branch_57372_57373_1",
      "ports": {
        "bus1": 57373,
        "bus2": 57372
      },
      "params": {
        "R": 0.0003208880661986768,
        "X": 0.021433668211102486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57372_57374_1",
      "ports": {
        "bus1": 57372,
        "bus2": 57374
      },
      "params": {
        "R": 0.00028290131012909114,
        "X": 0.0010344207985326648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57372_57602_1",
      "ports": {
        "bus1": 57602,
        "bus2": 57372
      },
      "params": {
        "R": 0.00023640028666704893,
        "X": 0.004202223848551512,
        "G": 0.0,
        "B": 0.48753803968429565
      },
      "extension": {
        "length": 30564.48721508789,
        "rating": 2562.3291015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_57372_57637_1",
      "ports": {
        "bus1": 57372,
        "bus2": 57637
      },
      "params": {
        "R": 0.0002667965891305357,
        "X": 0.004646155051887035,
        "G": 0.0,
        "B": 0.5473214387893677
      },
      "extension": {
        "length": 34456.74238037109,
        "rating": 2679.5352935791016
      }
    },
    {
      "class": "Branch",
      "id": "branch_57373_57375_1",
      "ports": {
        "bus1": 57375,
        "bus2": 57373
      },
      "params": {
        "R": 0.0012091482058167458,
        "X": 0.007441609166562557,
        "G": 0.0,
        "B": 0.015160039998590946
      },
      "extension": {
        "length": 7321.555495788574,
        "rating": 255.3459644317627
      }
    },
    {
      "class": "Branch",
      "id": "branch_57375_57382_1",
      "ports": {
        "bus1": 57375,
        "bus2": 57382
      },
      "params": {
        "R": 0.00422984454780817,
        "X": 0.02207035757601261,
        "G": 0.0,
        "B": 0.0334356427192688
      },
      "extension": {
        "length": 19842.410236816406,
        "rating": 226.89056396484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_57376_57377_1",
      "ports": {
        "bus1": 57376,
        "bus2": 57377
      },
      "params": {
        "R": 0.00025157531490549445,
        "X": 0.001031101681292057,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57376_57384_1",
      "ports": {
        "bus1": 57376,
        "bus2": 57384
      },
      "params": {
        "R": 0.010827554389834404,
        "X": 0.024099001660943035,
        "G": 0.0,
        "B": 0.0025100894272327423
      },
      "extension": {
        "length": 5645.273163024903,
        "rating": 70.4664409160614
      }
    },
    {
      "class": "Branch",
      "id": "branch_57378_57381_1",
      "ports": {
        "bus1": 57378,
        "bus2": 57381
      },
      "params": {
        "R": 0.00029963895212858915,
        "X": 0.00956261157989502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57378_57382_1",
      "ports": {
        "bus1": 57378,
        "bus2": 57382
      },
      "params": {
        "R": 0.0002210660750279203,
        "X": 0.0010297148255631328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57379_57381_1",
      "ports": {
        "bus1": 57379,
        "bus2": 57381
      },
      "params": {
        "R": 0.003174741752445698,
        "X": 0.10131806135177612,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57379_57384_1",
      "ports": {
        "bus1": 57384,
        "bus2": 57379
      },
      "params": {
        "R": 0.02051880583167076,
        "X": 0.05229661241173744,
        "G": 0.0,
        "B": 0.0025119932834059
      },
      "extension": {
        "length": 8891.233614624023,
        "rating": 62.56403923034668
      }
    },
    {
      "class": "Branch",
      "id": "branch_57379_57389_1",
      "ports": {
        "bus1": 57379,
        "bus2": 57389
      },
      "params": {
        "R": 0.020614584907889366,
        "X": 0.05683402717113495,
        "G": 0.0,
        "B": 0.003266391810029745
      },
      "extension": {
        "length": 9819.058702148437,
        "rating": 50.71316361427307
      }
    },
    {
      "class": "Branch",
      "id": "branch_57380_57381_1",
      "ports": {
        "bus1": 57380,
        "bus2": 57381
      },
      "params": {
        "R": 0.01902267336845398,
        "X": 0.6070857644081116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57382_57387_1",
      "ports": {
        "bus1": 57387,
        "bus2": 57382
      },
      "params": {
        "R": 0.0024955077096819878,
        "X": 0.014492901973426342,
        "G": 0.0,
        "B": 0.0141564030200243
      },
      "extension": {
        "length": 10945.329072143555,
        "rating": 227.46403217315674
      }
    },
    {
      "class": "Branch",
      "id": "branch_57383_57386_1",
      "ports": {
        "bus1": 57383,
        "bus2": 57386
      },
      "params": {
        "R": 0.007008489221334457,
        "X": 0.22257308661937714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57383_57387_1",
      "ports": {
        "bus1": 57383,
        "bus2": 57387
      },
      "params": {
        "R": 0.00027158105513080955,
        "X": 0.0010602790862321854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57384_57386_1",
      "ports": {
        "bus1": 57384,
        "bus2": 57386
      },
      "params": {
        "R": -0.003652898594737053,
        "X": -0.11600746214389801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57385_57386_1",
      "ports": {
        "bus1": 57385,
        "bus2": 57386
      },
      "params": {
        "R": 0.021984605118632317,
        "X": 0.6981790661811829,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57387_57390_1",
      "ports": {
        "bus1": 57387,
        "bus2": 57390
      },
      "params": {
        "R": 0.0024438390973955393,
        "X": 0.014960936270654202,
        "G": 0.0,
        "B": 0.04066826030611992
      },
      "extension": {
        "length": 17815.468284667968,
        "rating": 262.8204584121704
      }
    },
    {
      "class": "Branch",
      "id": "branch_57387_58157_1",
      "ports": {
        "bus1": 57387,
        "bus2": 58157
      },
      "params": {
        "R": 0.0049433596432209015,
        "X": 0.028999894857406616,
        "G": 0.0,
        "B": 0.04468449205160141
      },
      "extension": {
        "length": 25984.1672578125,
        "rating": 278.51874828338623
      }
    },
    {
      "class": "Branch",
      "id": "branch_57388_57389_1",
      "ports": {
        "bus1": 57389,
        "bus2": 57388
      },
      "params": {
        "R": 0.0046463217586278915,
        "X": 0.125050351023674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57388_57390_1",
      "ports": {
        "bus1": 57388,
        "bus2": 57390
      },
      "params": {
        "R": 0.00022352044470608234,
        "X": 0.001122929505072534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57389_57415_1",
      "ports": {
        "bus1": 57389,
        "bus2": 57415
      },
      "params": {
        "R": 0.019202016294002533,
        "X": 0.057124990969896317,
        "G": 0.0,
        "B": 0.006667418405413628
      },
      "extension": {
        "length": 13078.467751464845,
        "rating": 66.70127511024475
      }
    },
    {
      "class": "Branch",
      "id": "branch_57389_57615_1",
      "ports": {
        "bus1": 57389,
        "bus2": 57615
      },
      "params": {
        "R": 0.06359798461198807,
        "X": 0.16296476125717163,
        "G": 0.0,
        "B": 0.0042633977718651295
      },
      "extension": {
        "length": 18893.19785009766,
        "rating": 46.192896366119385
      }
    },
    {
      "class": "Branch",
      "id": "branch_57390_57407_1",
      "ports": {
        "bus1": 57390,
        "bus2": 57407
      },
      "params": {
        "R": 0.004230972845107317,
        "X": 0.024836957454681396,
        "G": 0.0,
        "B": 0.03051634505391121
      },
      "extension": {
        "length": 18516.41610424805,
        "rating": 296.84433937072754
      }
    },
    {
      "class": "Branch",
      "id": "branch_57391_58147_1",
      "ports": {
        "bus1": 57391,
        "bus2": 58147
      },
      "params": {
        "R": 0.010208666324615479,
        "X": 0.029054382815957073,
        "G": 0.0,
        "B": 0.008016972802579403
      },
      "extension": {
        "length": 10556.362628173829,
        "rating": 49.02711510658264
      }
    },
    {
      "class": "Branch",
      "id": "branch_57391_58162_1",
      "ports": {
        "bus1": 57391,
        "bus2": 58162
      },
      "params": {
        "R": 0.028421897441148758,
        "X": 0.07400039583444595,
        "G": 0.0,
        "B": 0.004206002224236727
      },
      "extension": {
        "length": 11634.561839355469,
        "rating": 59.37319993972778
      }
    },
    {
      "class": "Branch",
      "id": "branch_57392_57393_1",
      "ports": {
        "bus1": 57392,
        "bus2": 57393
      },
      "params": {
        "R": 0.00022591237211599946,
        "X": 0.0011873014736920595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57392_58157_1",
      "ports": {
        "bus1": 58157,
        "bus2": 57392
      },
      "params": {
        "R": 0.0019970214925706387,
        "X": 0.012134761549532413,
        "G": 0.0,
        "B": 0.031172575429081917
      },
      "extension": {
        "length": 13945.61951916504,
        "rating": 231.94937705993652
      }
    },
    {
      "class": "Branch",
      "id": "branch_57392_58161_1",
      "ports": {
        "bus1": 57392,
        "bus2": 58161
      },
      "params": {
        "R": 0.003433853155001998,
        "X": 0.020031215623021126,
        "G": 0.0,
        "B": 0.02518208883702755
      },
      "extension": {
        "length": 15988.32223022461,
        "rating": 231.32665157318115
      }
    },
    {
      "class": "Branch",
      "id": "branch_57392_58745_1",
      "ports": {
        "bus1": 57392,
        "bus2": 58745
      },
      "params": {
        "R": 0.010169408284127712,
        "X": 0.06737442314624786,
        "G": 0.0,
        "B": 0.08374864608049393
      },
      "extension": {
        "length": 57591.12991113281,
        "rating": 298.8945722579956
      }
    },
    {
      "class": "Branch",
      "id": "branch_57394_57395_1",
      "ports": {
        "bus1": 57395,
        "bus2": 57394
      },
      "params": {
        "R": 0.005139349028468132,
        "X": 0.17450936138629913,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57394_57396_1",
      "ports": {
        "bus1": 57394,
        "bus2": 57396
      },
      "params": {
        "R": 0.00020906204008497298,
        "X": 0.001006290316581726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57394_57404_1",
      "ports": {
        "bus1": 57394,
        "bus2": 57404
      },
      "params": {
        "R": 0.0037277089431881905,
        "X": 0.02518397569656372,
        "G": 0.0,
        "B": 0.009577023796737194
      },
      "extension": {
        "length": 10822.030946960449,
        "rating": 206.58867359161377
      }
    },
    {
      "class": "Branch",
      "id": "branch_57394_57967_1",
      "ports": {
        "bus1": 57394,
        "bus2": 57967
      },
      "params": {
        "R": 0.006304100155830383,
        "X": 0.03692985326051712,
        "G": 0.0,
        "B": 0.054856497794389725
      },
      "extension": {
        "length": 33545.40247265625,
        "rating": 257.0838451385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_57395_57397_1",
      "ports": {
        "bus1": 57395,
        "bus2": 57397
      },
      "params": {
        "R": 0.015321150422096252,
        "X": 0.03634302318096161,
        "G": 0.0,
        "B": 0.010229388251900673
      },
      "extension": {
        "length": 13737.351580444336,
        "rating": 66.08309745788574
      }
    },
    {
      "class": "Branch",
      "id": "branch_57395_57519_1",
      "ports": {
        "bus1": 57395,
        "bus2": 57519
      },
      "params": {
        "R": 0.06236157938838005,
        "X": 0.10880111902952194,
        "G": 0.0,
        "B": 0.0021607661619782448
      },
      "extension": {
        "length": 11210.589904174805,
        "rating": 55.049580335617065
      }
    },
    {
      "class": "Branch",
      "id": "branch_57395_57620_1",
      "ports": {
        "bus1": 57395,
        "bus2": 57620
      },
      "params": {
        "R": 0.0172614473849535,
        "X": 0.05100985243916512,
        "G": 0.0,
        "B": 0.024914832785725594
      },
      "extension": {
        "length": 22584.707082641602,
        "rating": 74.85653162002563
      }
    },
    {
      "class": "Branch",
      "id": "branch_57395_57963_1",
      "ports": {
        "bus1": 57395,
        "bus2": 57963
      },
      "params": {
        "R": 0.019214879721403122,
        "X": 0.05683041363954544,
        "G": 0.0,
        "B": 0.01064266823232174
      },
      "extension": {
        "length": 15851.498767822266,
        "rating": 72.1117615699768
      }
    },
    {
      "class": "Branch",
      "id": "branch_57397_57398_1",
      "ports": {
        "bus1": 57397,
        "bus2": 57398
      },
      "params": {
        "R": 0.00023239935399033127,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57397_57402_1",
      "ports": {
        "bus1": 57397,
        "bus2": 57402
      },
      "params": {
        "R": 0.009016446769237518,
        "X": 0.018980911001563072,
        "G": 0.0,
        "B": 0.0017235246486961842
      },
      "extension": {
        "length": 4112.846316925049,
        "rating": 61.5078866481781
      }
    },
    {
      "class": "Branch",
      "id": "branch_57397_57632_1",
      "ports": {
        "bus1": 57397,
        "bus2": 57632
      },
      "params": {
        "R": 0.019811594858765602,
        "X": 0.06067607179284096,
        "G": 0.0,
        "B": 0.005089598707854748
      },
      "extension": {
        "length": 11514.381640136718,
        "rating": 66.47571921348572
      }
    },
    {
      "class": "Branch",
      "id": "branch_57399_57402_1",
      "ports": {
        "bus1": 57399,
        "bus2": 57402
      },
      "params": {
        "R": 0.016666466370224953,
        "X": 0.043545112013816833,
        "G": 0.0,
        "B": 0.002185430843383074
      },
      "extension": {
        "length": 6949.641336547852,
        "rating": 60.32717823982239
      }
    },
    {
      "class": "Branch",
      "id": "branch_57399_57519_1",
      "ports": {
        "bus1": 57399,
        "bus2": 57519
      },
      "params": {
        "R": 0.08469507843255997,
        "X": 0.15478003025054932,
        "G": 0.0,
        "B": 0.004300571512430906
      },
      "extension": {
        "length": 18980.62869946289,
        "rating": 48.04840385913849
      }
    },
    {
      "class": "Branch",
      "id": "branch_57400_57401_1",
      "ports": {
        "bus1": 57401,
        "bus2": 57400
      },
      "params": {
        "R": 0.00016234056965913624,
        "X": 0.013236080296337605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57400_57602_1",
      "ports": {
        "bus1": 57400,
        "bus2": 57602
      },
      "params": {
        "R": 0.00018379942048341036,
        "X": 0.003619601484388113,
        "G": 0.0,
        "B": 0.39117974042892456
      },
      "extension": {
        "length": 27537.083167236327,
        "rating": 2655.0397872924805
      }
    },
    {
      "class": "Branch",
      "id": "branch_57400_58277_1",
      "ports": {
        "bus1": 58277,
        "bus2": 57400
      },
      "params": {
        "R": 0.0004363945627119392,
        "X": 0.007425364572554827,
        "G": 0.0,
        "B": 1.008618950843811
      },
      "extension": {
        "length": 56534.009506347655,
        "rating": 3132.2006225585938
      }
    },
    {
      "class": "Branch",
      "id": "branch_57401_57402_1",
      "ports": {
        "bus1": 57402,
        "bus2": 57401
      },
      "params": {
        "R": 0.006774501875042915,
        "X": 0.14511853456497192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57401_57403_1",
      "ports": {
        "bus1": 57401,
        "bus2": 57403
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57401_57404_1",
      "ports": {
        "bus1": 57401,
        "bus2": 57404
      },
      "params": {
        "R": 0.0002887934970203787,
        "X": 0.001001641503535211,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57404_57633_1",
      "ports": {
        "bus1": 57404,
        "bus2": 57633
      },
      "params": {
        "R": 0.002141615143045783,
        "X": 0.013905918225646019,
        "G": 0.0,
        "B": 0.027427716180682182
      },
      "extension": {
        "length": 13646.616328125001,
        "rating": 232.69689083099365
      }
    },
    {
      "class": "Branch",
      "id": "branch_57405_57406_1",
      "ports": {
        "bus1": 57405,
        "bus2": 57406
      },
      "params": {
        "R": 0.0002569929347373545,
        "X": 0.0010059872874990106,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57406_57408_1",
      "ports": {
        "bus1": 57406,
        "bus2": 57408
      },
      "params": {
        "R": 0.021199272945523262,
        "X": 0.048472743481397636,
        "G": 0.0,
        "B": 0.0008714615250937642
      },
      "extension": {
        "length": 4777.209730041504,
        "rating": 49.15332496166229
      }
    },
    {
      "class": "Branch",
      "id": "branch_57406_57412_1",
      "ports": {
        "bus1": 57412,
        "bus2": 57406
      },
      "params": {
        "R": 0.014879138208925726,
        "X": 0.0413394421339035,
        "G": 0.0,
        "B": 0.0009706432465463877
      },
      "extension": {
        "length": 4573.540022277833,
        "rating": 55.80294728279114
      }
    },
    {
      "class": "Branch",
      "id": "branch_57406_57596_1",
      "ports": {
        "bus1": 57406,
        "bus2": 57596
      },
      "params": {
        "R": 0.0076902275905013084,
        "X": 0.021561821922659874,
        "G": 0.0,
        "B": 0.024670019745826718
      },
      "extension": {
        "length": 16409.40262097168,
        "rating": 63.0917489528656
      }
    },
    {
      "class": "Branch",
      "id": "branch_57407_57410_1",
      "ports": {
        "bus1": 57407,
        "bus2": 57410
      },
      "params": {
        "R": 0.005038456991314888,
        "X": 0.1571812480688095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57407_57411_1",
      "ports": {
        "bus1": 57407,
        "bus2": 57411
      },
      "params": {
        "R": 0.00025012544938363135,
        "X": 0.0011592773953452706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57407_57576_1",
      "ports": {
        "bus1": 57576,
        "bus2": 57407
      },
      "params": {
        "R": 0.006488595623522997,
        "X": 0.044124603271484375,
        "G": 0.0,
        "B": 0.03637130558490753
      },
      "extension": {
        "length": 24890.61400708008,
        "rating": 267.28060245513916
      }
    },
    {
      "class": "Branch",
      "id": "branch_57408_57410_1",
      "ports": {
        "bus1": 57408,
        "bus2": 57410
      },
      "params": {
        "R": -0.0009917430579662323,
        "X": -0.03093869984149933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57408_57412_1",
      "ports": {
        "bus1": 57408,
        "bus2": 57412
      },
      "params": {
        "R": 0.035591185092926025,
        "X": 0.08207735419273376,
        "G": 0.0,
        "B": 0.001876859343610704
      },
      "extension": {
        "length": 8384.576400878906,
        "rating": 51.74850821495056
      }
    },
    {
      "class": "Branch",
      "id": "branch_57408_57414_1",
      "ports": {
        "bus1": 57414,
        "bus2": 57408
      },
      "params": {
        "R": 0.025727175176143646,
        "X": 0.06004317104816437,
        "G": 0.0,
        "B": 0.002628352725878358
      },
      "extension": {
        "length": 9240.653891052247,
        "rating": 52.69292593002319
      }
    },
    {
      "class": "Branch",
      "id": "branch_57409_57410_1",
      "ports": {
        "bus1": 57409,
        "bus2": 57410
      },
      "params": {
        "R": 0.02228245697915554,
        "X": 0.6951304078102112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57413_57414_1",
      "ports": {
        "bus1": 57413,
        "bus2": 57414
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57414_57416_1",
      "ports": {
        "bus1": 57414,
        "bus2": 57416
      },
      "params": {
        "R": 0.02785701490938663,
        "X": 0.06089221313595771,
        "G": 0.0,
        "B": 0.0025983070954680443
      },
      "extension": {
        "length": 9074.756133544923,
        "rating": 40.073856711387634
      }
    },
    {
      "class": "Branch",
      "id": "branch_57415_57416_1",
      "ports": {
        "bus1": 57416,
        "bus2": 57415
      },
      "params": {
        "R": 0.030042037367820736,
        "X": 0.0837627500295639,
        "G": 0.0,
        "B": 0.001884385594166815
      },
      "extension": {
        "length": 9710.842958679199,
        "rating": 51.78068280220032
      }
    },
    {
      "class": "Branch",
      "id": "branch_57416_57417_1",
      "ports": {
        "bus1": 57416,
        "bus2": 57417
      },
      "params": {
        "R": 0.0002748580591287464,
        "X": 0.0011140768183395267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57418_57421_1",
      "ports": {
        "bus1": 57418,
        "bus2": 57421
      },
      "params": {
        "R": 0.0011499077081680298,
        "X": 0.035486042499542236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57418_57422_1",
      "ports": {
        "bus1": 57418,
        "bus2": 57422
      },
      "params": {
        "R": 0.00024759938241913915,
        "X": 0.0010616007493808866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57418_57474_1",
      "ports": {
        "bus1": 57418,
        "bus2": 57474
      },
      "params": {
        "R": 0.006275524385273457,
        "X": 0.03832371160387993,
        "G": 0.0,
        "B": 0.033149778842926025
      },
      "extension": {
        "length": 25962.222829833987,
        "rating": 243.585467338562
      }
    },
    {
      "class": "Branch",
      "id": "branch_57418_58292_1",
      "ports": {
        "bus1": 57418,
        "bus2": 58292
      },
      "params": {
        "R": 0.003823650535196066,
        "X": 0.022117359563708305,
        "G": 0.0,
        "B": 0.03285076841711998
      },
      "extension": {
        "length": 19663.743793579102,
        "rating": 278.38728427886963
      }
    },
    {
      "class": "Branch",
      "id": "branch_57419_57421_1",
      "ports": {
        "bus1": 57419,
        "bus2": 57421
      },
      "params": {
        "R": 0.0019417107105255127,
        "X": 0.0599210262298584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57419_57425_1",
      "ports": {
        "bus1": 57425,
        "bus2": 57419
      },
      "params": {
        "R": 0.02161547914147377,
        "X": 0.04753618687391281,
        "G": 0.0,
        "B": 0.003473144955933094
      },
      "extension": {
        "length": 8862.626663085937,
        "rating": 72.7998673915863
      }
    },
    {
      "class": "Branch",
      "id": "branch_57420_57421_1",
      "ports": {
        "bus1": 57420,
        "bus2": 57421
      },
      "params": {
        "R": 0.015912001952528954,
        "X": 0.49104297161102295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57423_57728_1",
      "ports": {
        "bus1": 57423,
        "bus2": 57728
      },
      "params": {
        "R": 0.024363316595554352,
        "X": 0.06119345873594284,
        "G": 0.0,
        "B": 0.006566837430000305
      },
      "extension": {
        "length": 13022.532328491212,
        "rating": 61.51665449142456
      }
    },
    {
      "class": "Branch",
      "id": "branch_57423_57732_1",
      "ports": {
        "bus1": 57423,
        "bus2": 57732
      },
      "params": {
        "R": 0.016847001388669014,
        "X": 0.0430942177772522,
        "G": 0.0,
        "B": 0.003104433184489608
      },
      "extension": {
        "length": 7990.337185729981,
        "rating": 43.028128147125244
      }
    },
    {
      "class": "Branch",
      "id": "branch_57424_57425_1",
      "ports": {
        "bus1": 57425,
        "bus2": 57424
      },
      "params": {
        "R": 0.028913745656609535,
        "X": 0.08767309039831161,
        "G": 0.0,
        "B": 0.0074455044232308865
      },
      "extension": {
        "length": 17000.220046508788,
        "rating": 58.782124519348145
      }
    },
    {
      "class": "Branch",
      "id": "branch_57424_57471_1",
      "ports": {
        "bus1": 57471,
        "bus2": 57424
      },
      "params": {
        "R": 0.04406465217471123,
        "X": 0.08670205622911455,
        "G": 0.0,
        "B": 0.002556143794208765
      },
      "extension": {
        "length": 10805.647830688476,
        "rating": 45.87402939796448
      }
    },
    {
      "class": "Branch",
      "id": "branch_57426_57427_1",
      "ports": {
        "bus1": 57426,
        "bus2": 57427
      },
      "params": {
        "R": 0.00024466420290991664,
        "X": 0.0010629735188558698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57426_57428_1",
      "ports": {
        "bus1": 57428,
        "bus2": 57426
      },
      "params": {
        "R": 0.01525671314448118,
        "X": 0.04054921120405197,
        "G": 0.0,
        "B": 0.003951335791498423
      },
      "extension": {
        "length": 8938.702368347169,
        "rating": 53.367894887924194
      }
    },
    {
      "class": "Branch",
      "id": "branch_57426_57494_1",
      "ports": {
        "bus1": 57426,
        "bus2": 57494
      },
      "params": {
        "R": 0.03130362927913666,
        "X": 0.0804959163069725,
        "G": 0.0,
        "B": 0.004032533150166273
      },
      "extension": {
        "length": 12264.008395385743,
        "rating": 59.42002534866333
      }
    },
    {
      "class": "Branch",
      "id": "branch_57428_57429_1",
      "ports": {
        "bus1": 57428,
        "bus2": 57429
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57428_57501_1",
      "ports": {
        "bus1": 57501,
        "bus2": 57428
      },
      "params": {
        "R": 0.05406010150909424,
        "X": 0.11682138592004776,
        "G": 0.0,
        "B": 0.005476238206028938
      },
      "extension": {
        "length": 16661.783494995118,
        "rating": 44.058758020401
      }
    },
    {
      "class": "Branch",
      "id": "branch_57430_57432_1",
      "ports": {
        "bus1": 57430,
        "bus2": 57432
      },
      "params": {
        "R": 0.018366090953350067,
        "X": 0.03648802638053894,
        "G": 0.0,
        "B": 0.00218605762347579
      },
      "extension": {
        "length": 5871.802417327881,
        "rating": 58.033549785614014
      }
    },
    {
      "class": "Branch",
      "id": "branch_57430_57434_1",
      "ports": {
        "bus1": 57434,
        "bus2": 57430
      },
      "params": {
        "R": 0.013787674717605116,
        "X": 0.030678633600473404,
        "G": 0.0,
        "B": 0.0013828275259584188
      },
      "extension": {
        "length": 4603.6456962890625,
        "rating": 48.193737864494324
      }
    },
    {
      "class": "Branch",
      "id": "branch_57431_57479_1",
      "ports": {
        "bus1": 57431,
        "bus2": 57479
      },
      "params": {
        "R": 0.022245047613978386,
        "X": 0.055709727108478546,
        "G": 0.0,
        "B": 0.0026490252930670977
      },
      "extension": {
        "length": 8445.408571472168,
        "rating": 70.04984021186829
      }
    },
    {
      "class": "Branch",
      "id": "branch_57431_57490_1",
      "ports": {
        "bus1": 57431,
        "bus2": 57490
      },
      "params": {
        "R": 0.022748738527297977,
        "X": 0.04930524528026581,
        "G": 0.0,
        "B": 0.0017768759280443192
      },
      "extension": {
        "length": 6619.610062683106,
        "rating": 51.532918214797974
      }
    },
    {
      "class": "Branch",
      "id": "branch_57432_57440_1",
      "ports": {
        "bus1": 57432,
        "bus2": 57440
      },
      "params": {
        "R": 0.010225419886410236,
        "X": 0.029596563428640366,
        "G": 0.0,
        "B": 0.0008807494887150824
      },
      "extension": {
        "length": 3669.1596199951173,
        "rating": 72.6123571395874
      }
    },
    {
      "class": "Branch",
      "id": "branch_57433_57434_1",
      "ports": {
        "bus1": 57433,
        "bus2": 57434
      },
      "params": {
        "R": 0.00020917969231959432,
        "X": 0.0011395687470212579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57434_57437_1",
      "ports": {
        "bus1": 57434,
        "bus2": 57437
      },
      "params": {
        "R": 0.0075461179949343204,
        "X": 0.018601279705762863,
        "G": 0.0,
        "B": 0.010981881991028786
      },
      "extension": {
        "length": 10776.750036437988,
        "rating": 60.76727509498596
      }
    },
    {
      "class": "Branch",
      "id": "branch_57434_57458_1",
      "ports": {
        "bus1": 57434,
        "bus2": 57458
      },
      "params": {
        "R": 0.009830022230744362,
        "X": 0.026539739221334457,
        "G": 0.0,
        "B": 0.0008655486744828522
      },
      "extension": {
        "length": 3299.516950012207,
        "rating": 46.50729298591614
      }
    },
    {
      "class": "Branch",
      "id": "branch_57435_57439_1",
      "ports": {
        "bus1": 57439,
        "bus2": 57435
      },
      "params": {
        "R": 0.0030290894210338593,
        "X": 0.01787593960762024,
        "G": 0.0,
        "B": 0.00735015282407403
      },
      "extension": {
        "length": 7776.333736633301,
        "rating": 212.97297477722168
      }
    },
    {
      "class": "Branch",
      "id": "branch_57435_57739_1",
      "ports": {
        "bus1": 57435,
        "bus2": 57739
      },
      "params": {
        "R": 0.0011984565062448382,
        "X": 0.005947490222752094,
        "G": 0.0,
        "B": 0.024792438372969627
      },
      "extension": {
        "length": 9170.907659912109,
        "rating": 269.1528558731079
      }
    },
    {
      "class": "Branch",
      "id": "branch_57435_58103_1",
      "ports": {
        "bus1": 57435,
        "bus2": 58103
      },
      "params": {
        "R": 0.001200110069476068,
        "X": 0.00860818475484848,
        "G": 0.0,
        "B": 0.006415927316993475
      },
      "extension": {
        "length": 5338.815880462646,
        "rating": 222.3994255065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_57436_57437_1",
      "ports": {
        "bus1": 57436,
        "bus2": 57437
      },
      "params": {
        "R": 0.00028490371187217534,
        "X": 0.001051732455380261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57437_57457_1",
      "ports": {
        "bus1": 57457,
        "bus2": 57437
      },
      "params": {
        "R": 0.0168740376830101,
        "X": 0.037497904151678085,
        "G": 0.0,
        "B": 0.002154724672436714
      },
      "extension": {
        "length": 6827.652387268066,
        "rating": 65.3452455997467
      }
    },
    {
      "class": "Branch",
      "id": "branch_57437_57740_1",
      "ports": {
        "bus1": 57437,
        "bus2": 57740
      },
      "params": {
        "R": 0.02473156526684761,
        "X": 0.0825752541422844,
        "G": 0.0,
        "B": 0.0023037991486489773
      },
      "extension": {
        "length": 9589.493249450685,
        "rating": 62.88784742355347
      }
    },
    {
      "class": "Branch",
      "id": "branch_57437_57796_1",
      "ports": {
        "bus1": 57796,
        "bus2": 57437
      },
      "params": {
        "R": 0.020877407863736153,
        "X": 0.05126117169857025,
        "G": 0.0,
        "B": 0.00198603724129498
      },
      "extension": {
        "length": 6833.549050598145,
        "rating": 66.28652215003967
      }
    },
    {
      "class": "Branch",
      "id": "branch_57438_57479_1",
      "ports": {
        "bus1": 57438,
        "bus2": 57479
      },
      "params": {
        "R": 0.02537059597671032,
        "X": 0.06731303036212921,
        "G": 0.0,
        "B": 0.0021043256856501102
      },
      "extension": {
        "length": 8769.886974975587,
        "rating": 58.767712116241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_57438_57486_1",
      "ports": {
        "bus1": 57438,
        "bus2": 57486
      },
      "params": {
        "R": 0.01631099544465542,
        "X": 0.037935007363557816,
        "G": 0.0,
        "B": 0.009064127691090107
      },
      "extension": {
        "length": 13107.657923217774,
        "rating": 58.52797031402588
      }
    },
    {
      "class": "Branch",
      "id": "branch_57439_57440_1",
      "ports": {
        "bus1": 57440,
        "bus2": 57439
      },
      "params": {
        "R": 0.005396358203142881,
        "X": 0.1556500494480133,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57439_57441_1",
      "ports": {
        "bus1": 57439,
        "bus2": 57441
      },
      "params": {
        "R": 0.00027031690115109086,
        "X": 0.0010280973510816693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57439_57448_1",
      "ports": {
        "bus1": 57439,
        "bus2": 57448
      },
      "params": {
        "R": 0.002602697117254138,
        "X": 0.015062020160257816,
        "G": 0.0,
        "B": 0.02097908966243267
      },
      "extension": {
        "length": 13734.157682373047,
        "rating": 262.675142288208
      }
    },
    {
      "class": "Branch",
      "id": "branch_57439_58424_1",
      "ports": {
        "bus1": 57439,
        "bus2": 58424
      },
      "params": {
        "R": 0.002851154888048768,
        "X": 0.018085256218910217,
        "G": 0.0,
        "B": 0.01913614757359028
      },
      "extension": {
        "length": 12437.318421386719,
        "rating": 292.7328824996948
      }
    },
    {
      "class": "Branch",
      "id": "branch_57442_57443_1",
      "ports": {
        "bus1": 57442,
        "bus2": 57443
      },
      "params": {
        "R": 0.00021553912665694955,
        "X": 0.0010737634729593992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57442_57486_1",
      "ports": {
        "bus1": 57442,
        "bus2": 57486
      },
      "params": {
        "R": 0.013431242667138575,
        "X": 0.035076793283224106,
        "G": 0.0,
        "B": 0.004284676630049944
      },
      "extension": {
        "length": 8534.868413269043,
        "rating": 63.09133768081665
      }
    },
    {
      "class": "Branch",
      "id": "branch_57442_58097_1",
      "ports": {
        "bus1": 57442,
        "bus2": 58097
      },
      "params": {
        "R": 0.03391820192337036,
        "X": 0.07212309539318085,
        "G": 0.0,
        "B": 0.003239206038415432
      },
      "extension": {
        "length": 10277.196598388673,
        "rating": 57.3634147644043
      }
    },
    {
      "class": "Branch",
      "id": "branch_57444_57740_1",
      "ports": {
        "bus1": 57740,
        "bus2": 57444
      },
      "params": {
        "R": 0.007336657028645277,
        "X": 0.015418155118823051,
        "G": 0.0,
        "B": 0.0008240388706326486
      },
      "extension": {
        "length": 2372.1311961364745,
        "rating": 63.31339478492737
      }
    },
    {
      "class": "Branch",
      "id": "branch_57444_57793_1",
      "ports": {
        "bus1": 57793,
        "bus2": 57444
      },
      "params": {
        "R": 0.010924981907010078,
        "X": 0.028739696368575096,
        "G": 0.0,
        "B": 0.0009690164006315172
      },
      "extension": {
        "length": 3608.361214782715,
        "rating": 56.99117183685303
      }
    },
    {
      "class": "Branch",
      "id": "branch_57444_57801_1",
      "ports": {
        "bus1": 57444,
        "bus2": 57801
      },
      "params": {
        "R": 0.011639142408967018,
        "X": 0.027314338833093643,
        "G": 0.0,
        "B": 0.0021732947789132595
      },
      "extension": {
        "length": 5721.212271972657,
        "rating": 55.972468852996826
      }
    },
    {
      "class": "Branch",
      "id": "branch_57445_57804_1",
      "ports": {
        "bus1": 57445,
        "bus2": 57804
      },
      "params": {
        "R": 0.01164197828620672,
        "X": 0.027186626568436623,
        "G": 0.0,
        "B": 0.0009698662324808538
      },
      "extension": {
        "length": 3867.1755449523926,
        "rating": 53.599417209625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_57445_57807_1",
      "ports": {
        "bus1": 57807,
        "bus2": 57445
      },
      "params": {
        "R": 0.007557796314358711,
        "X": 0.01495124027132988,
        "G": 0.0,
        "B": 0.0024429685436189175
      },
      "extension": {
        "length": 4158.556968658448,
        "rating": 71.71146273612976
      }
    },
    {
      "class": "Branch",
      "id": "branch_57445_64334_1",
      "ports": {
        "bus1": 64334,
        "bus2": 57445
      },
      "params": {
        "R": 0.010865597054362295,
        "X": 0.020999612286686897,
        "G": 0.0,
        "B": 0.0015123722841963174
      },
      "extension": {
        "length": 3911.2930846252443,
        "rating": 50.98777413368225
      }
    },
    {
      "class": "Branch",
      "id": "branch_57446_57447_1",
      "ports": {
        "bus1": 57446,
        "bus2": 57447
      },
      "params": {
        "R": 0.0002752567525021732,
        "X": 0.0011059923563152552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57446_58090_1",
      "ports": {
        "bus1": 58090,
        "bus2": 57446
      },
      "params": {
        "R": 0.013764699921011925,
        "X": 0.04258433729410171,
        "G": 0.0,
        "B": 0.0015893856761977077
      },
      "extension": {
        "length": 5948.516595245362,
        "rating": 49.79952871799469
      }
    },
    {
      "class": "Branch",
      "id": "branch_57446_58094_1",
      "ports": {
        "bus1": 58094,
        "bus2": 57446
      },
      "params": {
        "R": 0.007809387054294348,
        "X": 0.02535532787442207,
        "G": 0.0,
        "B": 0.0016407649964094162
      },
      "extension": {
        "length": 4928.0772886962895,
        "rating": 80.09923696517944
      }
    },
    {
      "class": "Branch",
      "id": "branch_57448_57449_1",
      "ports": {
        "bus1": 57449,
        "bus2": 57448
      },
      "params": {
        "R": 0.005206465255469084,
        "X": 0.19371208548545837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57448_57450_1",
      "ports": {
        "bus1": 57448,
        "bus2": 57450
      },
      "params": {
        "R": 0.00029534025816246867,
        "X": 0.0011391968000680208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57449_57458_1",
      "ports": {
        "bus1": 57458,
        "bus2": 57449
      },
      "params": {
        "R": 0.007988144643604755,
        "X": 0.020212264731526375,
        "G": 0.0,
        "B": 0.0017926947912201285
      },
      "extension": {
        "length": 4249.59188873291,
        "rating": 66.86156392097473
      }
    },
    {
      "class": "Branch",
      "id": "branch_57451_57796_1",
      "ports": {
        "bus1": 57796,
        "bus2": 57451
      },
      "params": {
        "R": 0.011612964794039726,
        "X": 0.026093153282999992,
        "G": 0.0,
        "B": 0.0004765758931171149
      },
      "extension": {
        "length": 2484.9054578704836,
        "rating": 63.968461751937866
      }
    },
    {
      "class": "Branch",
      "id": "branch_57451_58429_1",
      "ports": {
        "bus1": 57451,
        "bus2": 58429
      },
      "params": {
        "R": 0.009209344163537025,
        "X": 0.01971268653869629,
        "G": 0.0,
        "B": 0.00414423830807209
      },
      "extension": {
        "length": 6517.165129760742,
        "rating": 67.2821581363678
      }
    },
    {
      "class": "Branch",
      "id": "branch_57452_57453_1",
      "ports": {
        "bus1": 57453,
        "bus2": 57452
      },
      "params": {
        "R": 0.004430554807186127,
        "X": 0.13742220401763916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57452_57454_1",
      "ports": {
        "bus1": 57452,
        "bus2": 57454
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57452_58436_1",
      "ports": {
        "bus1": 57452,
        "bus2": 58436
      },
      "params": {
        "R": 0.0008838713984005153,
        "X": 0.006043962202966213,
        "G": 0.0,
        "B": 0.008269386366009712
      },
      "extension": {
        "length": 4937.830495697021,
        "rating": 281.8279981613159
      }
    },
    {
      "class": "Branch",
      "id": "branch_57452_65769_1",
      "ports": {
        "bus1": 57452,
        "bus2": 65769
      },
      "params": {
        "R": 0.0008269993704743683,
        "X": 0.0047696856781840324,
        "G": 0.0,
        "B": 0.01214673276990652
      },
      "extension": {
        "length": 4892.135575561523,
        "rating": 177.592134475708
      }
    },
    {
      "class": "Branch",
      "id": "branch_57453_58500_1",
      "ports": {
        "bus1": 57453,
        "bus2": 58500
      },
      "params": {
        "R": 0.005983651615679264,
        "X": 0.015464585274457932,
        "G": 0.0,
        "B": 0.0011768183903768659
      },
      "extension": {
        "length": 3172.6941795043945,
        "rating": 62.38061189651489
      }
    },
    {
      "class": "Branch",
      "id": "branch_57453_65190_1",
      "ports": {
        "bus1": 57453,
        "bus2": 65190
      },
      "params": {
        "R": 0.0076307086274027824,
        "X": 0.019261812791228294,
        "G": 0.0,
        "B": 0.01558913104236126
      },
      "extension": {
        "length": 11276.65494140625,
        "rating": 64.26835060119629
      }
    },
    {
      "class": "Branch",
      "id": "branch_57455_57456_1",
      "ports": {
        "bus1": 57455,
        "bus2": 57456
      },
      "params": {
        "R": 0.00027287923148833215,
        "X": 0.0010814954293891788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57455_65370_1",
      "ports": {
        "bus1": 57455,
        "bus2": 65370
      },
      "params": {
        "R": 0.002226609503850341,
        "X": 0.004490111023187637,
        "G": 0.0,
        "B": 0.004654820542782545
      },
      "extension": {
        "length": 3007.653410385132,
        "rating": 51.52934193611145
      }
    },
    {
      "class": "Branch",
      "id": "branch_57455_65734_1",
      "ports": {
        "bus1": 65734,
        "bus2": 57455
      },
      "params": {
        "R": 0.0023345621302723885,
        "X": 0.006232715211808681,
        "G": 0.0,
        "B": 0.002753231907263398
      },
      "extension": {
        "length": 2869.011221786499,
        "rating": 54.42242622375488
      }
    },
    {
      "class": "Branch",
      "id": "branch_57455_65764_1",
      "ports": {
        "bus1": 65764,
        "bus2": 57455
      },
      "params": {
        "R": 0.007313770242035389,
        "X": 0.014932389371097088,
        "G": 0.0,
        "B": 0.00140284129884094
      },
      "extension": {
        "length": 3133.718762008667,
        "rating": 62.49880790710449
      }
    },
    {
      "class": "Branch",
      "id": "branch_57457_65370_1",
      "ports": {
        "bus1": 65370,
        "bus2": 57457
      },
      "params": {
        "R": 0.007621606346219778,
        "X": 0.017528099939227104,
        "G": 0.0,
        "B": 0.0007393697742372751
      },
      "extension": {
        "length": 2671.8731967315675,
        "rating": 60.76730489730835
      }
    },
    {
      "class": "Branch",
      "id": "branch_57457_65453_1",
      "ports": {
        "bus1": 65453,
        "bus2": 57457
      },
      "params": {
        "R": 0.007833720184862614,
        "X": 0.017865626141428947,
        "G": 0.0,
        "B": 0.0005069883773103356
      },
      "extension": {
        "length": 2180.1947663726805,
        "rating": 64.34367895126343
      }
    },
    {
      "class": "Branch",
      "id": "branch_57459_57461_1",
      "ports": {
        "bus1": 57459,
        "bus2": 57461
      },
      "params": {
        "R": 0.0067736655473709115,
        "X": 0.016455620527267456,
        "G": 0.0,
        "B": 0.0005939341499470174
      },
      "extension": {
        "length": 2302.0895179138183,
        "rating": 77.6759922504425
      }
    },
    {
      "class": "Branch",
      "id": "branch_57459_57465_1",
      "ports": {
        "bus1": 57465,
        "bus2": 57459
      },
      "params": {
        "R": 0.004010776057839394,
        "X": 0.009666021913290024,
        "G": 0.0,
        "B": 0.002496137283742428
      },
      "extension": {
        "length": 3560.1983522644045,
        "rating": 63.29693794250488
      }
    },
    {
      "class": "Branch",
      "id": "branch_57460_57463_1",
      "ports": {
        "bus1": 57460,
        "bus2": 57463
      },
      "params": {
        "R": 0.007133224979043007,
        "X": 0.22972267866134644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57460_57464_1",
      "ports": {
        "bus1": 57460,
        "bus2": 57464
      },
      "params": {
        "R": 0.0002878660161513835,
        "X": 0.00116923067253083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57460_58562_1",
      "ports": {
        "bus1": 58562,
        "bus2": 57460
      },
      "params": {
        "R": 0.0026313080452382565,
        "X": 0.015097820200026035,
        "G": 0.0,
        "B": 0.009207325056195259
      },
      "extension": {
        "length": 8910.284195983886,
        "rating": 260.80825328826904
      }
    },
    {
      "class": "Branch",
      "id": "branch_57461_57463_1",
      "ports": {
        "bus1": 57461,
        "bus2": 57463
      },
      "params": {
        "R": -0.0036012455821037292,
        "X": -0.11597669124603271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57462_57463_1",
      "ports": {
        "bus1": 57462,
        "bus2": 57463
      },
      "params": {
        "R": 0.019604086875915527,
        "X": 0.6313417553901672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57465_57466_1",
      "ports": {
        "bus1": 57465,
        "bus2": 57466
      },
      "params": {
        "R": 0.0002859284868463874,
        "X": 0.0011159784626215696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57465_58097_1",
      "ports": {
        "bus1": 57465,
        "bus2": 58097
      },
      "params": {
        "R": 0.009846105240285397,
        "X": 0.02581334859132767,
        "G": 0.0,
        "B": 0.0012225959217175841
      },
      "extension": {
        "length": 4092.3695319213866,
        "rating": 51.39006972312927
      }
    },
    {
      "class": "Branch",
      "id": "branch_57465_65213_1",
      "ports": {
        "bus1": 57465,
        "bus2": 65213
      },
      "params": {
        "R": 0.0402708537876606,
        "X": 0.10410729050636292,
        "G": 0.0,
        "B": 0.00893035065382719
      },
      "extension": {
        "length": 21542.7197076416,
        "rating": 46.14537954330444
      }
    },
    {
      "class": "Branch",
      "id": "branch_57467_57468_1",
      "ports": {
        "bus1": 57467,
        "bus2": 57468
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57467_57471_1",
      "ports": {
        "bus1": 57471,
        "bus2": 57467
      },
      "params": {
        "R": 0.03376151993870735,
        "X": 0.06802169978618622,
        "G": 0.0,
        "B": 0.0034582805819809437
      },
      "extension": {
        "length": 10501.929764648437,
        "rating": 62.50114440917969
      }
    },
    {
      "class": "Branch",
      "id": "branch_57467_57482_1",
      "ports": {
        "bus1": 57482,
        "bus2": 57467
      },
      "params": {
        "R": 0.02729954570531845,
        "X": 0.059661153703927994,
        "G": 0.0,
        "B": 0.002068312605842948
      },
      "extension": {
        "length": 7438.890961669922,
        "rating": 41.34854078292847
      }
    },
    {
      "class": "Branch",
      "id": "branch_57469_57482_1",
      "ports": {
        "bus1": 57469,
        "bus2": 57482
      },
      "params": {
        "R": 0.015668148174881935,
        "X": 0.03938370943069458,
        "G": 0.0,
        "B": 0.0015146766090765595
      },
      "extension": {
        "length": 5332.391633056641,
        "rating": 51.127076148986816
      }
    },
    {
      "class": "Branch",
      "id": "branch_57469_57490_1",
      "ports": {
        "bus1": 57490,
        "bus2": 57469
      },
      "params": {
        "R": 0.013385836966335773,
        "X": 0.031745560467243195,
        "G": 0.0,
        "B": 0.0008409455185756086
      },
      "extension": {
        "length": 3632.6730563964843,
        "rating": 62.0587944984436
      }
    },
    {
      "class": "Branch",
      "id": "branch_57470_57471_1",
      "ports": {
        "bus1": 57471,
        "bus2": 57470
      },
      "params": {
        "R": 0.0029574802611023188,
        "X": 0.12332705408334732,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57470_57472_1",
      "ports": {
        "bus1": 57470,
        "bus2": 57472
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57470_57483_1",
      "ports": {
        "bus1": 57483,
        "bus2": 57470
      },
      "params": {
        "R": 0.0024699911009520292,
        "X": 0.015083526261150837,
        "G": 0.0,
        "B": 0.013559955172240734
      },
      "extension": {
        "length": 9785.678553588867,
        "rating": 261.09509468078613
      }
    },
    {
      "class": "Branch",
      "id": "branch_57473_57477_1",
      "ports": {
        "bus1": 57477,
        "bus2": 57473
      },
      "params": {
        "R": 0.016635920852422714,
        "X": 0.053151752799749374,
        "G": 0.0,
        "B": 0.0018352741608396173
      },
      "extension": {
        "length": 7582.110661560059,
        "rating": 58.49195718765259
      }
    },
    {
      "class": "Branch",
      "id": "branch_57474_57475_1",
      "ports": {
        "bus1": 57475,
        "bus2": 57474
      },
      "params": {
        "R": 0.004470421001315117,
        "X": 0.13815948367118835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57474_57476_1",
      "ports": {
        "bus1": 57474,
        "bus2": 57476
      },
      "params": {
        "R": 0.00027919650892727077,
        "X": 0.001005053985863924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57475_57477_1",
      "ports": {
        "bus1": 57477,
        "bus2": 57475
      },
      "params": {
        "R": 0.009172990918159485,
        "X": 0.029360743239521977,
        "G": 0.0,
        "B": 0.001983427908271551
      },
      "extension": {
        "length": 5782.535191680909,
        "rating": 64.15024995803833
      }
    },
    {
      "class": "Branch",
      "id": "branch_57478_57479_1",
      "ports": {
        "bus1": 57479,
        "bus2": 57478
      },
      "params": {
        "R": 0.0027764448896050453,
        "X": 0.10459891706705093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57478_57480_1",
      "ports": {
        "bus1": 57478,
        "bus2": 57480
      },
      "params": {
        "R": 0.00025758249103091657,
        "X": 0.0011127640027552843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57478_57729_1",
      "ports": {
        "bus1": 57729,
        "bus2": 57478
      },
      "params": {
        "R": 0.002399521181359887,
        "X": 0.013862920925021172,
        "G": 0.0,
        "B": 0.006821245886385441
      },
      "extension": {
        "length": 6720.078186035156,
        "rating": 272.41432666778564
      }
    },
    {
      "class": "Branch",
      "id": "branch_57481_57482_1",
      "ports": {
        "bus1": 57482,
        "bus2": 57481
      },
      "params": {
        "R": 0.003347113961353898,
        "X": 0.11422834545373917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57481_57483_1",
      "ports": {
        "bus1": 57481,
        "bus2": 57483
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57483_57491_1",
      "ports": {
        "bus1": 57491,
        "bus2": 57483
      },
      "params": {
        "R": 0.0017239551525563002,
        "X": 0.008455201983451843,
        "G": 0.0,
        "B": 0.015572038479149342
      },
      "extension": {
        "length": 8692.914952331543,
        "rating": 285.97779273986816
      }
    },
    {
      "class": "Branch",
      "id": "branch_57484_57485_1",
      "ports": {
        "bus1": 57485,
        "bus2": 57484
      },
      "params": {
        "R": 0.0003713046608027071,
        "X": 0.022985821589827538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57484_57488_1",
      "ports": {
        "bus1": 57484,
        "bus2": 57488
      },
      "params": {
        "R": 0.0002715597802307457,
        "X": 0.00104922812897712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57485_57486_1",
      "ports": {
        "bus1": 57486,
        "bus2": 57485
      },
      "params": {
        "R": 0.003945557400584221,
        "X": 0.13806034624576569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57485_57487_1",
      "ports": {
        "bus1": 57485,
        "bus2": 57487
      },
      "params": {
        "R": 0.0002155979600502178,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57487_57491_1",
      "ports": {
        "bus1": 57491,
        "bus2": 57487
      },
      "params": {
        "R": 0.0010133502073585987,
        "X": 0.0065310122445225716,
        "G": 0.0,
        "B": 0.012018081732094288
      },
      "extension": {
        "length": 6647.965308654785,
        "rating": 270.9004878997803
      }
    },
    {
      "class": "Branch",
      "id": "branch_57488_57726_1",
      "ports": {
        "bus1": 57488,
        "bus2": 57726
      },
      "params": {
        "R": 0.00022287237516138703,
        "X": 0.0033494627568870783,
        "G": 0.0,
        "B": 0.2625848054885864
      },
      "extension": {
        "length": 22481.203911987304,
        "rating": 2588.5059356689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_57488_58299_1",
      "ports": {
        "bus1": 58299,
        "bus2": 57488
      },
      "params": {
        "R": 0.000272002856945619,
        "X": 0.0037454732228070498,
        "G": 0.0,
        "B": 0.4096046388149262
      },
      "extension": {
        "length": 28497.063640869143,
        "rating": 2886.912155151367
      }
    },
    {
      "class": "Branch",
      "id": "branch_57489_57490_1",
      "ports": {
        "bus1": 57490,
        "bus2": 57489
      },
      "params": {
        "R": 0.0034987125545740128,
        "X": 0.10613974183797836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57489_57491_1",
      "ports": {
        "bus1": 57489,
        "bus2": 57491
      },
      "params": {
        "R": 0.00021135264250915498,
        "X": 0.0010819677263498306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57490_57492_1",
      "ports": {
        "bus1": 57490,
        "bus2": 57492
      },
      "params": {
        "R": 0.0428362712264061,
        "X": 0.09272604435682295,
        "G": 0.0,
        "B": 0.026804165914654732
      },
      "extension": {
        "length": 36459.133831054685,
        "rating": 43.708109855651855
      }
    },
    {
      "class": "Branch",
      "id": "branch_57491_57729_1",
      "ports": {
        "bus1": 57491,
        "bus2": 57729
      },
      "params": {
        "R": 0.004515826236456633,
        "X": 0.026889236643910408,
        "G": 0.0,
        "B": 0.021271072328090668
      },
      "extension": {
        "length": 17427.347510009768,
        "rating": 271.89555168151855
      }
    },
    {
      "class": "Branch",
      "id": "branch_57492_57954_1",
      "ports": {
        "bus1": 57492,
        "bus2": 57954
      },
      "params": {
        "R": 0.09539058804512024,
        "X": 0.19170190393924713,
        "G": 0.0,
        "B": 0.01056073047220707
      },
      "extension": {
        "length": 30894.583717529298,
        "rating": 53.355395793914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_57493_57494_1",
      "ports": {
        "bus1": 57494,
        "bus2": 57493
      },
      "params": {
        "R": 0.004775561857968569,
        "X": 0.15527692437171936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57493_57495_1",
      "ports": {
        "bus1": 57493,
        "bus2": 57495
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57493_57496_1",
      "ports": {
        "bus1": 57496,
        "bus2": 57493
      },
      "params": {
        "R": 0.003235118230804801,
        "X": 0.0166182741522789,
        "G": 0.0,
        "B": 0.00957687757909298
      },
      "extension": {
        "length": 9424.0213961792,
        "rating": 227.9470682144165
      }
    },
    {
      "class": "Branch",
      "id": "branch_57493_58427_1",
      "ports": {
        "bus1": 57493,
        "bus2": 58427
      },
      "params": {
        "R": 0.007664133328944445,
        "X": 0.045393962413072586,
        "G": 0.0,
        "B": 0.0710124522447586
      },
      "extension": {
        "length": 41322.50897607422,
        "rating": 255.6006908416748
      }
    },
    {
      "class": "Branch",
      "id": "branch_57494_57503_1",
      "ports": {
        "bus1": 57494,
        "bus2": 57503
      },
      "params": {
        "R": 0.028584128245711323,
        "X": 0.07390737533569336,
        "G": 0.0,
        "B": 0.0021189777180552483
      },
      "extension": {
        "length": 9057.47209552002,
        "rating": 47.862446308135986
      }
    },
    {
      "class": "Branch",
      "id": "branch_57496_57497_1",
      "ports": {
        "bus1": 57497,
        "bus2": 57496
      },
      "params": {
        "R": 0.004330347292125225,
        "X": 0.1256074756383896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57496_57498_1",
      "ports": {
        "bus1": 57496,
        "bus2": 57498
      },
      "params": {
        "R": 0.00020318166934885085,
        "X": 0.0010589661542326212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57496_58113_1",
      "ports": {
        "bus1": 58113,
        "bus2": 57496
      },
      "params": {
        "R": 0.001853861496783793,
        "X": 0.011076846159994602,
        "G": 0.0,
        "B": 0.030087247490882874
      },
      "extension": {
        "length": 11445.903145568847,
        "rating": 252.22022533416748
      }
    },
    {
      "class": "Branch",
      "id": "branch_57497_57500_1",
      "ports": {
        "bus1": 57497,
        "bus2": 57500
      },
      "params": {
        "R": 0.007282466161996126,
        "X": 0.019095806404948235,
        "G": 0.0,
        "B": 0.0017310930415987968
      },
      "extension": {
        "length": 4069.2805342712404,
        "rating": 64.09159898757935
      }
    },
    {
      "class": "Branch",
      "id": "branch_57499_57500_1",
      "ports": {
        "bus1": 57499,
        "bus2": 57500
      },
      "params": {
        "R": 0.0002986782055813819,
        "X": 0.0010549352737143636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57500_58097_1",
      "ports": {
        "bus1": 57500,
        "bus2": 58097
      },
      "params": {
        "R": 0.054507222026586526,
        "X": 0.13047713041305542,
        "G": 0.0,
        "B": 0.002757414011284709
      },
      "extension": {
        "length": 13468.298282226562,
        "rating": 52.22994089126587
      }
    },
    {
      "class": "Branch",
      "id": "branch_57502_57503_1",
      "ports": {
        "bus1": 57502,
        "bus2": 57503
      },
      "params": {
        "R": 0.00025417160941287875,
        "X": 0.001121886307373643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57504_57505_1",
      "ports": {
        "bus1": 57505,
        "bus2": 57504
      },
      "params": {
        "R": 0.04548601061105728,
        "X": 0.08139236271381378,
        "G": 0.0,
        "B": 0.0021809623576700687
      },
      "extension": {
        "length": 10167.15368737793,
        "rating": 67.04119443893433
      }
    },
    {
      "class": "Branch",
      "id": "branch_57505_57510_1",
      "ports": {
        "bus1": 57505,
        "bus2": 57510
      },
      "params": {
        "R": 0.021183654665946957,
        "X": 0.06290212273597717,
        "G": 0.0,
        "B": 0.01723846048116684
      },
      "extension": {
        "length": 19700.640146118163,
        "rating": 78.03888320922852
      }
    },
    {
      "class": "Branch",
      "id": "branch_57506_57507_1",
      "ports": {
        "bus1": 57506,
        "bus2": 57507
      },
      "params": {
        "R": 0.00029600076959468424,
        "X": 0.0011867500143125653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57508_57510_1",
      "ports": {
        "bus1": 57508,
        "bus2": 57510
      },
      "params": {
        "R": 0.059195376932621,
        "X": 0.1654522866010666,
        "G": 0.0,
        "B": 0.004143009893596172
      },
      "extension": {
        "length": 18906.60424108887,
        "rating": 46.930840611457825
      }
    },
    {
      "class": "Branch",
      "id": "branch_57508_58069_1",
      "ports": {
        "bus1": 57508,
        "bus2": 58069
      },
      "params": {
        "R": 0.04300462454557419,
        "X": 0.11797232180833817,
        "G": 0.0,
        "B": 0.006392112933099269
      },
      "extension": {
        "length": 21186.1925859375,
        "rating": 54.593318700790405
      }
    },
    {
      "class": "Branch",
      "id": "branch_57509_57515_1",
      "ports": {
        "bus1": 57509,
        "bus2": 57515
      },
      "params": {
        "R": 0.004571120720356703,
        "X": 0.022703642025589943,
        "G": 0.0,
        "B": 0.024319520220160484
      },
      "extension": {
        "length": 17788.294827026366,
        "rating": 285.3511333465576
      }
    },
    {
      "class": "Branch",
      "id": "branch_57509_58085_1",
      "ports": {
        "bus1": 58085,
        "bus2": 57509
      },
      "params": {
        "R": 0.0047707343474030495,
        "X": 0.030946381390094757,
        "G": 0.0,
        "B": 0.029434649273753166
      },
      "extension": {
        "length": 21209.642642944338,
        "rating": 287.5504970550537
      }
    },
    {
      "class": "Branch",
      "id": "branch_57510_57511_1",
      "ports": {
        "bus1": 57510,
        "bus2": 57511
      },
      "params": {
        "R": 0.000230020159506239,
        "X": 0.0011614500544965267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57510_58079_1",
      "ports": {
        "bus1": 58079,
        "bus2": 57510
      },
      "params": {
        "R": 0.039188314229249954,
        "X": 0.09737779200077057,
        "G": 0.0,
        "B": 0.021528858691453934
      },
      "extension": {
        "length": 28755.87221557617,
        "rating": 78.75874638557434
      }
    },
    {
      "class": "Branch",
      "id": "branch_57512_57516_1",
      "ports": {
        "bus1": 57512,
        "bus2": 57516
      },
      "params": {
        "R": 0.04113418608903885,
        "X": 0.07836390286684036,
        "G": 0.0,
        "B": 0.003161604516208172
      },
      "extension": {
        "length": 11065.997334594727,
        "rating": 58.67963433265686
      }
    },
    {
      "class": "Branch",
      "id": "branch_57513_57514_1",
      "ports": {
        "bus1": 57514,
        "bus2": 57513
      },
      "params": {
        "R": 0.003378013614565134,
        "X": 0.11687985062599182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57513_57515_1",
      "ports": {
        "bus1": 57513,
        "bus2": 57515
      },
      "params": {
        "R": 0.00023681500169914216,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57514_57516_1",
      "ports": {
        "bus1": 57516,
        "bus2": 57514
      },
      "params": {
        "R": 0.0231675710529089,
        "X": 0.04374355077743531,
        "G": 0.0,
        "B": 0.0022413248661905527
      },
      "extension": {
        "length": 7071.863573913574,
        "rating": 63.22510242462158
      }
    },
    {
      "class": "Branch",
      "id": "branch_57517_57518_1",
      "ports": {
        "bus1": 57517,
        "bus2": 57518
      },
      "params": {
        "R": 0.00023436793708242476,
        "X": 0.0010564657859504223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57518_57525_1",
      "ports": {
        "bus1": 57525,
        "bus2": 57518
      },
      "params": {
        "R": 0.010470283217728138,
        "X": 0.06000868231058121,
        "G": 0.0,
        "B": 0.03547977656126022
      },
      "extension": {
        "length": 32846.17361791992,
        "rating": 250.1589059829712
      }
    },
    {
      "class": "Branch",
      "id": "branch_57518_57603_1",
      "ports": {
        "bus1": 57603,
        "bus2": 57518
      },
      "params": {
        "R": 0.005022164434194565,
        "X": 0.033170100301504135,
        "G": 0.0,
        "B": 0.032521262764930725
      },
      "extension": {
        "length": 22884.13541052246,
        "rating": 237.31379508972168
      }
    },
    {
      "class": "Branch",
      "id": "branch_57519_57520_1",
      "ports": {
        "bus1": 57519,
        "bus2": 57520
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57521_57522_1",
      "ports": {
        "bus1": 57521,
        "bus2": 57522
      },
      "params": {
        "R": 0.00020422817033249888,
        "X": 0.0010874003637582064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57522_57523_1",
      "ports": {
        "bus1": 57523,
        "bus2": 57522
      },
      "params": {
        "R": 0.07100656628608704,
        "X": 0.16577842831611633,
        "G": 0.0,
        "B": 0.005880130920559168
      },
      "extension": {
        "length": 21835.556112304686,
        "rating": 46.005645394325256
      }
    },
    {
      "class": "Branch",
      "id": "branch_57522_57527_1",
      "ports": {
        "bus1": 57527,
        "bus2": 57522
      },
      "params": {
        "R": 0.05065679177641868,
        "X": 0.11977705359458922,
        "G": 0.0,
        "B": 0.004347825422883034
      },
      "extension": {
        "length": 16041.818871826172,
        "rating": 56.18944764137268
      }
    },
    {
      "class": "Branch",
      "id": "branch_57522_57966_1",
      "ports": {
        "bus1": 57966,
        "bus2": 57522
      },
      "params": {
        "R": 0.08548517525196075,
        "X": 0.20291614532470703,
        "G": 0.0,
        "B": 0.004850225988775492
      },
      "extension": {
        "length": 23772.051352661132,
        "rating": 59.9471390247345
      }
    },
    {
      "class": "Branch",
      "id": "branch_57523_57524_1",
      "ports": {
        "bus1": 57523,
        "bus2": 57524
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57525_58278_1",
      "ports": {
        "bus1": 58278,
        "bus2": 57525
      },
      "params": {
        "R": 0.0113002834841609,
        "X": 0.05443186312913895,
        "G": 0.0,
        "B": 0.04282348230481148
      },
      "extension": {
        "length": 34205.51873803711,
        "rating": 255.76560497283936
      }
    },
    {
      "class": "Branch",
      "id": "branch_57526_57527_1",
      "ports": {
        "bus1": 57526,
        "bus2": 57527
      },
      "params": {
        "R": 0.034582193940877914,
        "X": 0.08413159847259521,
        "G": 0.0,
        "B": 0.003179410705342889
      },
      "extension": {
        "length": 12336.174990417481,
        "rating": 51.39590501785278
      }
    },
    {
      "class": "Branch",
      "id": "branch_57526_57589_1",
      "ports": {
        "bus1": 57526,
        "bus2": 57589
      },
      "params": {
        "R": 0.022218011319637295,
        "X": 0.07519175112247467,
        "G": 0.0,
        "B": 0.011624298989772797
      },
      "extension": {
        "length": 18782.763567626953,
        "rating": 41.468971967697144
      }
    },
    {
      "class": "Branch",
      "id": "branch_57527_57528_1",
      "ports": {
        "bus1": 57527,
        "bus2": 57528
      },
      "params": {
        "R": 0.00021290367294568566,
        "X": 0.001148778828792274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57529_57532_1",
      "ports": {
        "bus1": 57529,
        "bus2": 57532
      },
      "params": {
        "R": 0.021348744630813602,
        "X": 0.05561937019228936,
        "G": 0.0,
        "B": 0.0020315146539360285
      },
      "extension": {
        "length": 6859.045750122071,
        "rating": 58.23982357978821
      }
    },
    {
      "class": "Branch",
      "id": "branch_57529_57545_1",
      "ports": {
        "bus1": 57545,
        "bus2": 57529
      },
      "params": {
        "R": 0.0457000806927681,
        "X": 0.08503707498311996,
        "G": 0.0,
        "B": 0.009705178439617157
      },
      "extension": {
        "length": 21189.11022180176,
        "rating": 66.00496172904968
      }
    },
    {
      "class": "Branch",
      "id": "branch_57530_57534_1",
      "ports": {
        "bus1": 57530,
        "bus2": 57534
      },
      "params": {
        "R": 0.0003779499093070626,
        "X": 0.02814309298992157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57530_57535_1",
      "ports": {
        "bus1": 57530,
        "bus2": 57535
      },
      "params": {
        "R": 0.0002503343275748193,
        "X": 0.001173636643216014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57530_57602_1",
      "ports": {
        "bus1": 57530,
        "bus2": 57602
      },
      "params": {
        "R": 0.0003604607773013413,
        "X": 0.006481240503489971,
        "G": 0.0,
        "B": 0.92050701379776
      },
      "extension": {
        "length": 52743.01671826172,
        "rating": 3034.0118408203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_57530_57637_1",
      "ports": {
        "bus1": 57530,
        "bus2": 57637
      },
      "params": {
        "R": 0.0005624069017358124,
        "X": 0.009766573086380959,
        "G": 0.0,
        "B": 0.5627368688583374
      },
      "extension": {
        "length": 56717.65634326172,
        "rating": 2661.417007446289
      }
    },
    {
      "class": "Branch",
      "id": "branch_57531_57532_1",
      "ports": {
        "bus1": 57532,
        "bus2": 57531
      },
      "params": {
        "R": 0.00708652101457119,
        "X": 0.17214737832546234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57531_57534_1",
      "ports": {
        "bus1": 57531,
        "bus2": 57534
      },
      "params": {
        "R": -0.00010450674744788557,
        "X": -0.007781834341585636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57531_57536_1",
      "ports": {
        "bus1": 57531,
        "bus2": 57536
      },
      "params": {
        "R": 0.0002182272291975096,
        "X": 0.0011010479647666216,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57533_57534_1",
      "ports": {
        "bus1": 57533,
        "bus2": 57534
      },
      "params": {
        "R": 0.001723579945974052,
        "X": 0.12834206223487854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57536_58123_1",
      "ports": {
        "bus1": 57536,
        "bus2": 58123
      },
      "params": {
        "R": 0.0076361955143511295,
        "X": 0.04601559415459633,
        "G": 0.0,
        "B": 0.019583389163017273
      },
      "extension": {
        "length": 20942.03511694336,
        "rating": 266.1706209182739
      }
    },
    {
      "class": "Branch",
      "id": "branch_57537_57538_1",
      "ports": {
        "bus1": 57537,
        "bus2": 57538
      },
      "params": {
        "R": 0.00024207995738834143,
        "X": 0.0011606351472437382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57537_57542_1",
      "ports": {
        "bus1": 57542,
        "bus2": 57537
      },
      "params": {
        "R": 0.03102499432861805,
        "X": 0.0847090631723404,
        "G": 0.0,
        "B": 0.004649551585316658
      },
      "extension": {
        "length": 14617.616594238281,
        "rating": 69.13081407546997
      }
    },
    {
      "class": "Branch",
      "id": "branch_57537_57550_1",
      "ports": {
        "bus1": 57537,
        "bus2": 57550
      },
      "params": {
        "R": 0.04104035347700119,
        "X": 0.09451229870319366,
        "G": 0.0,
        "B": 0.0054349699057638645
      },
      "extension": {
        "length": 15387.78190979004,
        "rating": 62.70598769187927
      }
    },
    {
      "class": "Branch",
      "id": "branch_57539_58187_1",
      "ports": {
        "bus1": 57539,
        "bus2": 58187
      },
      "params": {
        "R": 0.030830997973680496,
        "X": 0.09663156419992447,
        "G": 0.0,
        "B": 0.013369427062571049
      },
      "extension": {
        "length": 24002.240697509766,
        "rating": 81.14383816719055
      }
    },
    {
      "class": "Branch",
      "id": "branch_57539_58190_1",
      "ports": {
        "bus1": 57539,
        "bus2": 58190
      },
      "params": {
        "R": 0.04169657453894615,
        "X": 0.07069741934537888,
        "G": 0.0,
        "B": 0.0034723354037851095
      },
      "extension": {
        "length": 11827.679098205566,
        "rating": 53.4903347492218
      }
    },
    {
      "class": "Branch",
      "id": "branch_57540_57542_1",
      "ports": {
        "bus1": 57540,
        "bus2": 57542
      },
      "params": {
        "R": 0.027661144733428955,
        "X": 0.07873337715864182,
        "G": 0.0,
        "B": 0.003147204406559467
      },
      "extension": {
        "length": 11462.246357299806,
        "rating": 58.553266525268555
      }
    },
    {
      "class": "Branch",
      "id": "branch_57540_58187_1",
      "ports": {
        "bus1": 58187,
        "bus2": 57540
      },
      "params": {
        "R": 0.022025953978300095,
        "X": 0.05786319449543953,
        "G": 0.0,
        "B": 0.016510693356394768
      },
      "extension": {
        "length": 21145.02030834961,
        "rating": 61.184126138687134
      }
    },
    {
      "class": "Branch",
      "id": "branch_57541_57542_1",
      "ports": {
        "bus1": 57542,
        "bus2": 57541
      },
      "params": {
        "R": 0.003515382530167699,
        "X": 0.11222843080759048,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57541_57543_1",
      "ports": {
        "bus1": 57541,
        "bus2": 57543
      },
      "params": {
        "R": 0.00028213916812092066,
        "X": 0.0011361322831362486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57541_57544_1",
      "ports": {
        "bus1": 57544,
        "bus2": 57541
      },
      "params": {
        "R": 0.005228428170084953,
        "X": 0.030525820329785347,
        "G": 0.0,
        "B": 0.027308259159326553
      },
      "extension": {
        "length": 21618.88059375,
        "rating": 296.8952178955078
      }
    },
    {
      "class": "Branch",
      "id": "branch_57544_57545_1",
      "ports": {
        "bus1": 57545,
        "bus2": 57544
      },
      "params": {
        "R": 0.0034692687913775444,
        "X": 0.12562024593353271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57544_57546_1",
      "ports": {
        "bus1": 57544,
        "bus2": 57546
      },
      "params": {
        "R": 0.0002765994577202946,
        "X": 0.0010724517051130533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57547_57548_1",
      "ports": {
        "bus1": 57547,
        "bus2": 57548
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57547_57549_1",
      "ports": {
        "bus1": 57549,
        "bus2": 57547
      },
      "params": {
        "R": 0.033723827451467514,
        "X": 0.07190871238708496,
        "G": 0.0,
        "B": 0.0040612299926579
      },
      "extension": {
        "length": 11830.383398254395,
        "rating": 42.3235297203064
      }
    },
    {
      "class": "Branch",
      "id": "branch_57547_57636_1",
      "ports": {
        "bus1": 57636,
        "bus2": 57547
      },
      "params": {
        "R": 0.029847022145986557,
        "X": 0.08237005025148392,
        "G": 0.0,
        "B": 0.0028215653728693724
      },
      "extension": {
        "length": 11183.023540283204,
        "rating": 55.27715086936951
      }
    },
    {
      "class": "Branch",
      "id": "branch_57549_57650_1",
      "ports": {
        "bus1": 57549,
        "bus2": 57650
      },
      "params": {
        "R": 0.05172165110707283,
        "X": 0.13920141756534576,
        "G": 0.0,
        "B": 0.004865527153015137
      },
      "extension": {
        "length": 17602.665041381835,
        "rating": 52.026551961898804
      }
    },
    {
      "class": "Branch",
      "id": "branch_57550_57551_1",
      "ports": {
        "bus1": 57550,
        "bus2": 57551
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57552_57556_1",
      "ports": {
        "bus1": 57556,
        "bus2": 57552
      },
      "params": {
        "R": 0.032657261937856674,
        "X": 0.09422538429498672,
        "G": 0.0,
        "B": 0.010821481235325336
      },
      "extension": {
        "length": 23041.327071533204,
        "rating": 69.50526833534241
      }
    },
    {
      "class": "Branch",
      "id": "branch_57552_57671_1",
      "ports": {
        "bus1": 57552,
        "bus2": 57671
      },
      "params": {
        "R": 0.02230706624686718,
        "X": 0.05177566036581993,
        "G": 0.0,
        "B": 0.006591907236725093
      },
      "extension": {
        "length": 13835.059383911133,
        "rating": 72.96630144119263
      }
    },
    {
      "class": "Branch",
      "id": "branch_57553_57554_1",
      "ports": {
        "bus1": 57553,
        "bus2": 57554
      },
      "params": {
        "R": 0.00028417864814400673,
        "X": 0.0011159481946378946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57555_57556_1",
      "ports": {
        "bus1": 57555,
        "bus2": 57556
      },
      "params": {
        "R": 0.00025461791665293276,
        "X": 0.0011130351340398192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57557_57558_1",
      "ports": {
        "bus1": 57558,
        "bus2": 57557
      },
      "params": {
        "R": 0.003128808457404375,
        "X": 0.11739858984947205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57557_57559_1",
      "ports": {
        "bus1": 57557,
        "bus2": 57559
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57557_58527_1",
      "ports": {
        "bus1": 58527,
        "bus2": 57557
      },
      "params": {
        "R": 0.0076718986965715885,
        "X": 0.046099334955215454,
        "G": 0.0,
        "B": 0.03400110453367233
      },
      "extension": {
        "length": 28374.301924804688,
        "rating": 254.23321723937988
      }
    },
    {
      "class": "Branch",
      "id": "branch_57557_58566_1",
      "ports": {
        "bus1": 57557,
        "bus2": 58566
      },
      "params": {
        "R": 0.004861097317188978,
        "X": 0.031986258924007416,
        "G": 0.0,
        "B": 0.10247489809989929
      },
      "extension": {
        "length": 40834.65140551758,
        "rating": 270.1061725616455
      }
    },
    {
      "class": "Branch",
      "id": "branch_57558_57561_1",
      "ports": {
        "bus1": 57558,
        "bus2": 57561
      },
      "params": {
        "R": 0.03560516983270645,
        "X": 0.08468150347471237,
        "G": 0.0,
        "B": 0.005611598491668701
      },
      "extension": {
        "length": 16400.424099243166,
        "rating": 59.13936495780945
      }
    },
    {
      "class": "Branch",
      "id": "branch_57558_58516_1",
      "ports": {
        "bus1": 58516,
        "bus2": 57558
      },
      "params": {
        "R": 0.054308775812387466,
        "X": 0.1333080530166626,
        "G": 0.0,
        "B": 0.0021858911495655775
      },
      "extension": {
        "length": 12028.13649041748,
        "rating": 50.846463441848755
      }
    },
    {
      "class": "Branch",
      "id": "branch_57560_57569_1",
      "ports": {
        "bus1": 57560,
        "bus2": 57569
      },
      "params": {
        "R": 0.03286094218492508,
        "X": 0.08097010105848312,
        "G": 0.0,
        "B": 0.009860677644610405
      },
      "extension": {
        "length": 21439.954770996093,
        "rating": 55.52259087562561
      }
    },
    {
      "class": "Branch",
      "id": "branch_57560_58516_1",
      "ports": {
        "bus1": 58516,
        "bus2": 57560
      },
      "params": {
        "R": 0.02138809859752655,
        "X": 0.04623348265886307,
        "G": 0.0,
        "B": 0.00082402303814888
      },
      "extension": {
        "length": 4541.282956329346,
        "rating": 50.70981979370117
      }
    },
    {
      "class": "Branch",
      "id": "branch_57561_57562_1",
      "ports": {
        "bus1": 57561,
        "bus2": 57562
      },
      "params": {
        "R": 0.00020396355830598623,
        "X": 0.001064361073076725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57561_58409_1",
      "ports": {
        "bus1": 57561,
        "bus2": 58409
      },
      "params": {
        "R": 0.07317113131284714,
        "X": 0.17823024094104764,
        "G": 0.0,
        "B": 0.007311199326068163
      },
      "extension": {
        "length": 25946.10446484375,
        "rating": 53.57939600944519
      }
    },
    {
      "class": "Branch",
      "id": "branch_57563_57660_1",
      "ports": {
        "bus1": 57563,
        "bus2": 57660
      },
      "params": {
        "R": 0.0353199727833271,
        "X": 0.1050754114985466,
        "G": 0.0,
        "B": 0.010775160975754261
      },
      "extension": {
        "length": 23561.37686315918,
        "rating": 55.474960803985596
      }
    },
    {
      "class": "Branch",
      "id": "branch_57564_57567_1",
      "ports": {
        "bus1": 57564,
        "bus2": 57567
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.00048038363456726074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57564_57568_1",
      "ports": {
        "bus1": 57564,
        "bus2": 57568
      },
      "params": {
        "R": 0.00029722313047386706,
        "X": 0.0010931845754384995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57564_57569_1",
      "ports": {
        "bus1": 57564,
        "bus2": 57569
      },
      "params": {
        "R": 0.00022838450968265533,
        "X": 0.0011811897857114673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57565_57567_1",
      "ports": {
        "bus1": 57565,
        "bus2": 57567
      },
      "params": {
        "R": 0.01249249279499054,
        "X": 0.21265162527561188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57566_57567_1",
      "ports": {
        "bus1": 57566,
        "bus2": 57567
      },
      "params": {
        "R": 0.01249249279499054,
        "X": 0.21265162527561188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57570_58570_1",
      "ports": {
        "bus1": 58570,
        "bus2": 57570
      },
      "params": {
        "R": 0.02879620715975761,
        "X": 0.07774340361356735,
        "G": 0.0,
        "B": 0.006959169637411832
      },
      "extension": {
        "length": 17009.0097890625,
        "rating": 52.134472131729126
      }
    },
    {
      "class": "Branch",
      "id": "branch_57571_57574_1",
      "ports": {
        "bus1": 57571,
        "bus2": 57574
      },
      "params": {
        "R": 0.0050931512378156185,
        "X": 0.15742211043834686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57571_57575_1",
      "ports": {
        "bus1": 57571,
        "bus2": 57575
      },
      "params": {
        "R": 0.00024397624656558037,
        "X": 0.0011517812963575125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57571_57576_1",
      "ports": {
        "bus1": 57571,
        "bus2": 57576
      },
      "params": {
        "R": 0.00023599687847308815,
        "X": 0.0010077038314193487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57572_57574_1",
      "ports": {
        "bus1": 57572,
        "bus2": 57574
      },
      "params": {
        "R": -0.002071662340313196,
        "X": -0.06403215229511261,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57572_57580_1",
      "ports": {
        "bus1": 57572,
        "bus2": 57580
      },
      "params": {
        "R": 0.011889298446476458,
        "X": 0.03062780387699604,
        "G": 0.0,
        "B": 0.005375006701797247
      },
      "extension": {
        "length": 9333.316072265625,
        "rating": 63.04515600204468
      }
    },
    {
      "class": "Branch",
      "id": "branch_57573_57574_1",
      "ports": {
        "bus1": 57573,
        "bus2": 57574
      },
      "params": {
        "R": 0.015494117513298988,
        "X": 0.4789012670516968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57576_57577_1",
      "ports": {
        "bus1": 57576,
        "bus2": 57577
      },
      "params": {
        "R": 0.0045715696178376675,
        "X": 0.03267911821603775,
        "G": 0.0,
        "B": 0.01924963667988777
      },
      "extension": {
        "length": 18380.35236291504,
        "rating": 285.01136302948
      }
    },
    {
      "class": "Branch",
      "id": "branch_57576_58280_1",
      "ports": {
        "bus1": 57576,
        "bus2": 58280
      },
      "params": {
        "R": 0.02205474115908146,
        "X": 0.12769092619419098,
        "G": 0.0,
        "B": 0.06421814858913422
      },
      "extension": {
        "length": 65248.633296386724,
        "rating": 262.93439865112305
      }
    },
    {
      "class": "Branch",
      "id": "branch_57577_57578_1",
      "ports": {
        "bus1": 57578,
        "bus2": 57577
      },
      "params": {
        "R": 0.0022894437424838543,
        "X": 0.08033856004476547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57577_57579_1",
      "ports": {
        "bus1": 57577,
        "bus2": 57579
      },
      "params": {
        "R": 0.000252472294960171,
        "X": 0.0011139623820781708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57578_57580_1",
      "ports": {
        "bus1": 57580,
        "bus2": 57578
      },
      "params": {
        "R": 0.04078495129942894,
        "X": 0.09323950856924058,
        "G": 0.0,
        "B": 0.0024771145544946194
      },
      "extension": {
        "length": 11570.50200531006,
        "rating": 56.43691420555115
      }
    },
    {
      "class": "Branch",
      "id": "branch_57580_57581_1",
      "ports": {
        "bus1": 57580,
        "bus2": 57581
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57582_57583_1",
      "ports": {
        "bus1": 57583,
        "bus2": 57582
      },
      "params": {
        "R": 0.0027068520430475473,
        "X": 0.10692539066076279,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57582_57584_1",
      "ports": {
        "bus1": 57582,
        "bus2": 57584
      },
      "params": {
        "R": 0.00028607435524463654,
        "X": 0.0011966818710789084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57582_58344_1",
      "ports": {
        "bus1": 57582,
        "bus2": 58344
      },
      "params": {
        "R": 0.0044833337888121605,
        "X": 0.03205423429608345,
        "G": 0.0,
        "B": 0.01612362265586853
      },
      "extension": {
        "length": 17536.9775625,
        "rating": 256.4023017883301
      }
    },
    {
      "class": "Branch",
      "id": "branch_57583_57585_1",
      "ports": {
        "bus1": 57583,
        "bus2": 57585
      },
      "params": {
        "R": 0.0416509248316288,
        "X": 0.09710449725389482,
        "G": 0.0,
        "B": 0.0057534994557499886
      },
      "extension": {
        "length": 16385.611840576174,
        "rating": 52.590376138687134
      }
    },
    {
      "class": "Branch",
      "id": "branch_57583_57664_1",
      "ports": {
        "bus1": 57583,
        "bus2": 57664
      },
      "params": {
        "R": 0.0403827540576458,
        "X": 0.1053205281496048,
        "G": 0.0,
        "B": 0.0067976657301187515
      },
      "extension": {
        "length": 18844.93330773926,
        "rating": 57.79455304145813
      }
    },
    {
      "class": "Branch",
      "id": "branch_57586_57587_1",
      "ports": {
        "bus1": 57586,
        "bus2": 57587
      },
      "params": {
        "R": 0.00022363280004356054,
        "X": 0.0010096655460074544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57586_57588_1",
      "ports": {
        "bus1": 57586,
        "bus2": 57588
      },
      "params": {
        "R": 0.043658047914505005,
        "X": 0.12944340705871582,
        "G": 0.0,
        "B": 0.003277643816545606
      },
