      "extension": {
        "length": 14153.354885742188,
        "rating": 40.897154808044434
      }
    },
    {
      "class": "Branch",
      "id": "branch_57586_58302_1",
      "ports": {
        "bus1": 57586,
        "bus2": 58302
      },
      "params": {
        "R": 0.019302448257803917,
        "X": 0.05466290190815926,
        "G": 0.0,
        "B": 0.0031955107115209107
      },
      "extension": {
        "length": 9162.14784576416,
        "rating": 54.25766110420227
      }
    },
    {
      "class": "Branch",
      "id": "branch_57588_58050_1",
      "ports": {
        "bus1": 57588,
        "bus2": 58050
      },
      "params": {
        "R": 0.04491860792040825,
        "X": 0.09676273912191391,
        "G": 0.0,
        "B": 0.0039700595661997795
      },
      "extension": {
        "length": 14496.715043701171,
        "rating": 51.79727077484131
      }
    },
    {
      "class": "Branch",
      "id": "branch_57589_57590_1",
      "ports": {
        "bus1": 57589,
        "bus2": 57590
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57589_57649_1",
      "ports": {
        "bus1": 57589,
        "bus2": 57649
      },
      "params": {
        "R": 0.023935111239552498,
        "X": 0.04991687461733818,
        "G": 0.0,
        "B": 0.006045636720955372
      },
      "extension": {
        "length": 12858.10489984131,
        "rating": 52.713704109191895
      }
    },
    {
      "class": "Branch",
      "id": "branch_57591_57613_1",
      "ports": {
        "bus1": 57591,
        "bus2": 57613
      },
      "params": {
        "R": 0.013597640208899975,
        "X": 0.03878449276089668,
        "G": 0.0,
        "B": 0.001446951413527131
      },
      "extension": {
        "length": 5432.487569824219,
        "rating": 57.18809366226196
      }
    },
    {
      "class": "Branch",
      "id": "branch_57591_57639_1",
      "ports": {
        "bus1": 57591,
        "bus2": 57639
      },
      "params": {
        "R": 0.030495518818497658,
        "X": 0.06280878186225891,
        "G": 0.0,
        "B": 0.007614306174218655
      },
      "extension": {
        "length": 14675.81890209961,
        "rating": 56.628698110580444
      }
    },
    {
      "class": "Branch",
      "id": "branch_57591_58282_1",
      "ports": {
        "bus1": 57591,
        "bus2": 58282
      },
      "params": {
        "R": 0.011047881096601486,
        "X": 0.029704196378588676,
        "G": 0.0,
        "B": 0.0019204202108085155
      },
      "extension": {
        "length": 5496.872395660401,
        "rating": 59.77794528007507
      }
    },
    {
      "class": "Branch",
      "id": "branch_57592_58535_1",
      "ports": {
        "bus1": 58535,
        "bus2": 57592
      },
      "params": {
        "R": 0.007068790029734374,
        "X": 0.01734808459877968,
        "G": 0.0,
        "B": 0.0006727234576828778
      },
      "extension": {
        "length": 2413.1570931243896,
        "rating": 70.49857378005981
      }
    },
    {
      "class": "Branch",
      "id": "branch_57593_57613_1",
      "ports": {
        "bus1": 57613,
        "bus2": 57593
      },
      "params": {
        "R": 0.009980731643736362,
        "X": 0.024779474362730976,
        "G": 0.0,
        "B": 0.002500019036233425
      },
      "extension": {
        "length": 6044.718385986328,
        "rating": 73.99336099624634
      }
    },
    {
      "class": "Branch",
      "id": "branch_57593_57623_1",
      "ports": {
        "bus1": 57623,
        "bus2": 57593
      },
      "params": {
        "R": 0.005696141161024571,
        "X": 0.015589491464197636,
        "G": 0.0,
        "B": 0.0010508496779948473
      },
      "extension": {
        "length": 2841.5939243774415,
        "rating": 38.50458562374115
      }
    },
    {
      "class": "Branch",
      "id": "branch_57594_57595_1",
      "ports": {
        "bus1": 57594,
        "bus2": 57595
      },
      "params": {
        "R": 0.0002587026101537049,
        "X": 0.0010538534261286259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57595_57598_1",
      "ports": {
        "bus1": 57598,
        "bus2": 57595
      },
      "params": {
        "R": 0.0032072262838482857,
        "X": 0.0084579698741436,
        "G": 0.0,
        "B": 0.00038015618338249624
      },
      "extension": {
        "length": 1380.3907366790772,
        "rating": 67.58617758750916
      }
    },
    {
      "class": "Branch",
      "id": "branch_57595_57634_1",
      "ports": {
        "bus1": 57595,
        "bus2": 57634
      },
      "params": {
        "R": 0.037445612251758575,
        "X": 0.0881461501121521,
        "G": 0.0,
        "B": 0.00836693961173296
      },
      "extension": {
        "length": 17882.93458520508,
        "rating": 56.56504034996033
      }
    },
    {
      "class": "Branch",
      "id": "branch_57596_58380_1",
      "ports": {
        "bus1": 57596,
        "bus2": 58380
      },
      "params": {
        "R": 0.02074992097914219,
        "X": 0.046728458255529404,
        "G": 0.0,
        "B": 0.004275835119187832
      },
      "extension": {
        "length": 9457.100725891114,
        "rating": 78.16150188446045
      }
    },
    {
      "class": "Branch",
      "id": "branch_57596_58535_1",
      "ports": {
        "bus1": 58535,
        "bus2": 57596
      },
      "params": {
        "R": 0.015099301934242249,
        "X": 0.03608354926109314,
        "G": 0.0,
        "B": 0.000626418914180249
      },
      "extension": {
        "length": 3544.0542795410156,
        "rating": 64.95475172996521
      }
    },
    {
      "class": "Branch",
      "id": "branch_57597_57600_1",
      "ports": {
        "bus1": 57597,
        "bus2": 57600
      },
      "params": {
        "R": 0.003481682389974594,
        "X": 0.12308461964130402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57597_57601_1",
      "ports": {
        "bus1": 57597,
        "bus2": 57601
      },
      "params": {
        "R": 0.00020226542255841196,
        "X": 0.001103625982068479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57598_57600_1",
      "ports": {
        "bus1": 57598,
        "bus2": 57600
      },
      "params": {
        "R": 1.1950847692787647e-05,
        "X": 0.00042249634861946106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57598_57606_1",
      "ports": {
        "bus1": 57598,
        "bus2": 57606
      },
      "params": {
        "R": 0.022562339901924133,
        "X": 0.04860411584377289,
        "G": 0.0,
        "B": 0.0011323589133098722
      },
      "extension": {
        "length": 5606.337458221436,
        "rating": 57.64223337173462
      }
    },
    {
      "class": "Branch",
      "id": "branch_57599_57600_1",
      "ports": {
        "bus1": 57599,
        "bus2": 57600
      },
      "params": {
        "R": 0.021218931302428246,
        "X": 0.7501327991485596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57601_57603_1",
      "ports": {
        "bus1": 57601,
        "bus2": 57603
      },
      "params": {
        "R": 0.001615920104086399,
        "X": 0.009887349791824818,
        "G": 0.0,
        "B": 0.00865426380187273
      },
      "extension": {
        "length": 6691.650804931641,
        "rating": 184.03081893920898
      }
    },
    {
      "class": "Branch",
      "id": "branch_57601_57610_1",
      "ports": {
        "bus1": 57610,
        "bus2": 57601
      },
      "params": {
        "R": 0.0019653351046144962,
        "X": 0.01026924792677164,
        "G": 0.0,
        "B": 0.006213333923369646
      },
      "extension": {
        "length": 5875.902992614746,
        "rating": 224.83935356140137
      }
    },
    {
      "class": "Branch",
      "id": "branch_57601_57624_1",
      "ports": {
        "bus1": 57624,
        "bus2": 57601
      },
      "params": {
        "R": 0.0018076479900628328,
        "X": 0.01161647867411375,
        "G": 0.0,
        "B": 0.02186018042266369
      },
      "extension": {
        "length": 11240.994862243653,
        "rating": 267.7567720413208
      }
    },
    {
      "class": "Branch",
      "id": "branch_57602_57603_1",
      "ports": {
        "bus1": 57603,
        "bus2": 57602
      },
      "params": {
        "R": 0.00020892953034490347,
        "X": 0.017795398831367493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57602_57604_1",
      "ports": {
        "bus1": 57602,
        "bus2": 57604
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57603_57644_1",
      "ports": {
        "bus1": 57644,
        "bus2": 57603
      },
      "params": {
        "R": 0.0020472058095037937,
        "X": 0.01155806053429842,
        "G": 0.0,
        "B": 0.010627500712871552
      },
      "extension": {
        "length": 7639.415884643555,
        "rating": 247.83339500427246
      }
    },
    {
      "class": "Branch",
      "id": "branch_57605_57608_1",
      "ports": {
        "bus1": 57605,
        "bus2": 57608
      },
      "params": {
        "R": 0.003340320661664009,
        "X": 0.11492862552404404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57605_57609_1",
      "ports": {
        "bus1": 57605,
        "bus2": 57609
      },
      "params": {
        "R": 0.00022208910377230495,
        "X": 0.0011560135753825307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57605_57610_1",
      "ports": {
        "bus1": 57605,
        "bus2": 57610
      },
      "params": {
        "R": 0.00028125953394919634,
        "X": 0.0011537736281752586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57606_57608_1",
      "ports": {
        "bus1": 57606,
        "bus2": 57608
      },
      "params": {
        "R": 2.6783673092722893e-06,
        "X": 9.217113256454468e-05,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57607_57608_1",
      "ports": {
        "bus1": 57607,
        "bus2": 57608
      },
      "params": {
        "R": 0.02278941683471203,
        "X": 0.7841034531593323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57610_57621_1",
      "ports": {
        "bus1": 57610,
        "bus2": 57621
      },
      "params": {
        "R": 0.0015395218506455421,
        "X": 0.009013762697577477,
        "G": 0.0,
        "B": 0.04629233106970787
      },
      "extension": {
        "length": 14546.63408972168,
        "rating": 287.75479793548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_57610_57644_1",
      "ports": {
        "bus1": 57610,
        "bus2": 57644
      },
      "params": {
        "R": 0.001907880767248571,
        "X": 0.012119371443986893,
        "G": 0.0,
        "B": 0.018875742331147194
      },
      "extension": {
        "length": 11289.250195861816,
        "rating": 236.71557903289795
      }
    },
    {
      "class": "Branch",
      "id": "branch_57611_57612_1",
      "ports": {
        "bus1": 57611,
        "bus2": 57612
      },
      "params": {
        "R": 0.0002557115803938359,
        "X": 0.001051089377142489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57611_57645_1",
      "ports": {
        "bus1": 57611,
        "bus2": 57645
      },
      "params": {
        "R": 0.00600376958027482,
        "X": 0.018879422917962074,
        "G": 0.0,
        "B": 0.0009136254666373134
      },
      "extension": {
        "length": 3028.6552854309084,
        "rating": 71.0832953453064
      }
    },
    {
      "class": "Branch",
      "id": "branch_57611_57649_1",
      "ports": {
        "bus1": 57611,
        "bus2": 57649
      },
      "params": {
        "R": 0.01878640428185463,
        "X": 0.06000404804944992,
        "G": 0.0,
        "B": 0.003900304669514298
      },
      "extension": {
        "length": 11373.910749206543,
        "rating": 61.98282241821289
      }
    },
    {
      "class": "Branch",
      "id": "branch_57613_58237_1",
      "ports": {
        "bus1": 57613,
        "bus2": 58237
      },
      "params": {
        "R": 0.01552464347332716,
        "X": 0.042556069791316986,
        "G": 0.0,
        "B": 0.006700732745230198
      },
      "extension": {
        "length": 12192.546268981934,
        "rating": 68.05808544158936
      }
    },
    {
      "class": "Branch",
      "id": "branch_57613_58535_1",
      "ports": {
        "bus1": 57613,
        "bus2": 58535
      },
      "params": {
        "R": 0.01347246114164591,
        "X": 0.030152941122651097,
        "G": 0.0,
        "B": 0.0015565510839223862
      },
      "extension": {
        "length": 4397.661908843994,
        "rating": 57.87639617919922
      }
    },
    {
      "class": "Branch",
      "id": "branch_57614_58380_1",
      "ports": {
        "bus1": 58380,
        "bus2": 57614
      },
      "params": {
        "R": 0.004489484708756208,
        "X": 0.01156643219292164,
        "G": 0.0,
        "B": 0.0007895195740275085
      },
      "extension": {
        "length": 1982.3313611755373,
        "rating": 71.95950746536255
      }
    },
    {
      "class": "Branch",
      "id": "branch_57615_57616_1",
      "ports": {
        "bus1": 57615,
        "bus2": 57616
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57615_57617_1",
      "ports": {
        "bus1": 57617,
        "bus2": 57615
      },
      "params": {
        "R": 0.012571233324706554,
        "X": 0.03393012285232544,
        "G": 0.0,
        "B": 0.0012398944236338139
      },
      "extension": {
        "length": 4835.113137542725,
        "rating": 54.57119345664978
      }
    },
    {
      "class": "Branch",
      "id": "branch_57615_58380_1",
      "ports": {
        "bus1": 58380,
        "bus2": 57615
      },
      "params": {
        "R": 0.01943417824804783,
        "X": 0.05458592623472214,
        "G": 0.0,
        "B": 0.0011580918217077851
      },
      "extension": {
        "length": 5750.646475341797,
        "rating": 59.420156478881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_57617_57618_1",
      "ports": {
        "bus1": 57617,
        "bus2": 57618
      },
      "params": {
        "R": 0.0002733719884417951,
        "X": 0.0011905657593160868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57617_58380_1",
      "ports": {
        "bus1": 57617,
        "bus2": 58380
      },
      "params": {
        "R": 0.007562471553683281,
        "X": 0.01834126189351082,
        "G": 0.0,
        "B": 0.0021686803083866835
      },
      "extension": {
        "length": 3840.6927428283693,
        "rating": 69.431471824646
      }
    },
    {
      "class": "Branch",
      "id": "branch_57619_57620_1",
      "ports": {
        "bus1": 57620,
        "bus2": 57619
      },
      "params": {
        "R": 0.0039934683591127396,
        "X": 0.15960918366909027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57619_57621_1",
      "ports": {
        "bus1": 57619,
        "bus2": 57621
      },
      "params": {
        "R": 0.00025834052939899266,
        "X": 0.0011870396556332707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57620_57628_1",
      "ports": {
        "bus1": 57620,
        "bus2": 57628
      },
      "params": {
        "R": 0.018212037160992622,
        "X": 0.041713763028383255,
        "G": 0.0,
        "B": 0.009006842039525509
      },
      "extension": {
        "length": 13065.236326538086,
        "rating": 69.39935684204102
      }
    },
    {
      "class": "Branch",
      "id": "branch_57620_57630_1",
      "ports": {
        "bus1": 57620,
        "bus2": 57630
      },
      "params": {
        "R": 0.008463923819363117,
        "X": 0.022354362532496452,
        "G": 0.0,
        "B": 0.0015470556681975722
      },
      "extension": {
        "length": 4055.7106881408695,
        "rating": 65.86525440216064
      }
    },
    {
      "class": "Branch",
      "id": "branch_57620_57634_1",
      "ports": {
        "bus1": 57620,
        "bus2": 57634
      },
      "params": {
        "R": 0.01499663945287466,
        "X": 0.03465348109602928,
        "G": 0.0,
        "B": 0.003883442841470241
      },
      "extension": {
        "length": 8803.099064025879,
        "rating": 64.29833173751831
      }
    },
    {
      "class": "Branch",
      "id": "branch_57621_57633_1",
      "ports": {
        "bus1": 57633,
        "bus2": 57621
      },
      "params": {
        "R": 0.0020830577705055475,
        "X": 0.014304748736321926,
        "G": 0.0,
        "B": 0.0071997931227087975
      },
      "extension": {
        "length": 7613.319082214356,
        "rating": 270.36120891571045
      }
    },
    {
      "class": "Branch",
      "id": "branch_57621_58441_1",
      "ports": {
        "bus1": 58441,
        "bus2": 57621
      },
      "params": {
        "R": 0.00395588343963027,
        "X": 0.023573292419314384,
        "G": 0.0,
        "B": 0.009287171997129917
      },
      "extension": {
        "length": 10997.95472039795,
        "rating": 273.43523502349854
      }
    },
    {
      "class": "Branch",
      "id": "branch_57622_57623_1",
      "ports": {
        "bus1": 57623,
        "bus2": 57622
      },
      "params": {
        "R": 0.0050462461076676846,
        "X": 0.13980333507061005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57622_57624_1",
      "ports": {
        "bus1": 57622,
        "bus2": 57624
      },
      "params": {
        "R": 0.00020932366896886379,
        "X": 0.001161091960966587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57623_57628_1",
      "ports": {
        "bus1": 57628,
        "bus2": 57623
      },
      "params": {
        "R": 0.01954374834895134,
        "X": 0.035789940506219864,
        "G": 0.0,
        "B": 0.0025228525046259165
      },
      "extension": {
        "length": 6856.129649047852,
        "rating": 59.94040369987488
      }
    },
    {
      "class": "Branch",
      "id": "branch_57624_58377_1",
      "ports": {
        "bus1": 58377,
        "bus2": 57624
      },
      "params": {
        "R": 0.002895127050578594,
        "X": 0.014731787145137787,
        "G": 0.0,
        "B": 0.017063288018107414
      },
      "extension": {
        "length": 11150.620285583496,
        "rating": 264.6544933319092
      }
    },
    {
      "class": "Branch",
      "id": "branch_57624_58543_1",
      "ports": {
        "bus1": 57624,
        "bus2": 58543
      },
      "params": {
        "R": 0.0011616090778261423,
        "X": 0.007399482186883688,
        "G": 0.0,
        "B": 0.02473483420908451
      },
      "extension": {
        "length": 9754.352721496582,
        "rating": 259.4003200531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_57625_57632_1",
      "ports": {
        "bus1": 57632,
        "bus2": 57625
      },
      "params": {
        "R": 0.008765337988734245,
        "X": 0.02189880795776844,
        "G": 0.0,
        "B": 0.0038489408325403933
      },
      "extension": {
        "length": 6394.372717895508,
        "rating": 64.50794339179993
      }
    },
    {
      "class": "Branch",
      "id": "branch_57625_58374_1",
      "ports": {
        "bus1": 57625,
        "bus2": 58374
      },
      "params": {
        "R": 0.015171649865806103,
        "X": 0.04229386895895004,
        "G": 0.0,
        "B": 0.0009184163063764571
      },
      "extension": {
        "length": 4420.808844818115,
        "rating": 65.16481041908264
      }
    },
    {
      "class": "Branch",
      "id": "branch_57626_57627_1",
      "ports": {
        "bus1": 57626,
        "bus2": 57627
      },
      "params": {
        "R": 0.0011357552139088511,
        "X": 0.007600218523293734,
        "G": 0.0,
        "B": 0.004795884247869253
      },
      "extension": {
        "length": 4250.447917877197,
        "rating": 219.54984664916992
      }
    },
    {
      "class": "Branch",
      "id": "branch_57626_58383_1",
      "ports": {
        "bus1": 58383,
        "bus2": 57626
      },
      "params": {
        "R": 0.0024265621323138475,
        "X": 0.01585082709789276,
        "G": 0.0,
        "B": 0.005786903202533722
      },
      "extension": {
        "length": 6933.5321802978515,
        "rating": 269.4176435470581
      }
    },
    {
      "class": "Branch",
      "id": "branch_57627_58377_1",
      "ports": {
        "bus1": 57627,
        "bus2": 58377
      },
      "params": {
        "R": 0.002348157111555338,
        "X": 0.015068495646119118,
        "G": 0.0,
        "B": 0.009165703319013119
      },
      "extension": {
        "length": 8522.620021362305,
        "rating": 266.4177417755127
      }
    },
    {
      "class": "Branch",
      "id": "branch_57628_57629_1",
      "ports": {
        "bus1": 57628,
        "bus2": 57629
      },
      "params": {
        "R": 0.0002373317547608167,
        "X": 0.0010487562976777554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57630_57631_1",
      "ports": {
        "bus1": 57630,
        "bus2": 57631
      },
      "params": {
        "R": 0.00020151774515397847,
        "X": 0.0011517140083014965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57630_57632_1",
      "ports": {
        "bus1": 57630,
        "bus2": 57632
      },
      "params": {
        "R": 0.021392274647951126,
        "X": 0.04984453320503235,
        "G": 0.0,
        "B": 0.002100586425513029
      },
      "extension": {
        "length": 7081.174377685547,
        "rating": 49.01942312717438
      }
    },
    {
      "class": "Branch",
      "id": "branch_57630_57634_1",
      "ports": {
        "bus1": 57630,
        "bus2": 57634
      },
      "params": {
        "R": 0.026455121114850044,
        "X": 0.07239312678575516,
        "G": 0.0,
        "B": 0.0031267825979739428
      },
      "extension": {
        "length": 10058.180525024414,
        "rating": 60.528022050857544
      }
    },
    {
      "class": "Branch",
      "id": "branch_57632_58374_1",
      "ports": {
        "bus1": 58374,
        "bus2": 57632
      },
      "params": {
        "R": 0.0030764047987759113,
        "X": 0.009288925677537918,
        "G": 0.0,
        "B": 0.001173048629425466
      },
      "extension": {
        "length": 2304.7479661102298,
        "rating": 79.38000559806824
      }
    },
    {
      "class": "Branch",
      "id": "branch_57633_57634_1",
      "ports": {
        "bus1": 57634,
        "bus2": 57633
      },
      "params": {
        "R": 0.004229049663990736,
        "X": 0.14963661134243011,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57633_57635_1",
      "ports": {
        "bus1": 57633,
        "bus2": 57635
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57633_58441_1",
      "ports": {
        "bus1": 57633,
        "bus2": 58441
      },
      "params": {
        "R": 0.001025303383357823,
        "X": 0.005571303423494101,
        "G": 0.0,
        "B": 0.012316584587097168
      },
      "extension": {
        "length": 5683.056624206543,
        "rating": 301.24351978302
      }
    },
    {
      "class": "Branch",
      "id": "branch_57636_57639_1",
      "ports": {
        "bus1": 57639,
        "bus2": 57636
      },
      "params": {
        "R": 0.02492956444621086,
        "X": 0.04354489594697952,
        "G": 0.0,
        "B": 0.0014925061259418724
      },
      "extension": {
        "length": 5527.305747344971,
        "rating": 61.09932065010071
      }
    },
    {
      "class": "Branch",
      "id": "branch_57637_57641_1",
      "ports": {
        "bus1": 57637,
        "bus2": 57641
      },
      "params": {
        "R": 0.00019621619139797986,
        "X": 0.012357817962765694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57637_57642_1",
      "ports": {
        "bus1": 57637,
        "bus2": 57642
      },
      "params": {
        "R": 0.00028488843236118555,
        "X": 0.001042866730131209,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57638_57639_1",
      "ports": {
        "bus1": 57639,
        "bus2": 57638
      },
      "params": {
        "R": 0.0038971109315752983,
        "X": 0.14756694436073303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57638_57641_1",
      "ports": {
        "bus1": 57638,
        "bus2": 57641
      },
      "params": {
        "R": 1.1440737580414861e-05,
        "X": 0.0007205470465123653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57638_57643_1",
      "ports": {
        "bus1": 57638,
        "bus2": 57643
      },
      "params": {
        "R": 0.00029418457415886223,
        "X": 0.0011305909138172865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57640_57641_1",
      "ports": {
        "bus1": 57640,
        "bus2": 57641
      },
      "params": {
        "R": 0.0010764457983896136,
        "X": 0.06779523938894272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57643_58186_1",
      "ports": {
        "bus1": 58186,
        "bus2": 57643
      },
      "params": {
        "R": 0.004190601874142885,
        "X": 0.025948982685804367,
        "G": 0.0,
        "B": 0.023974765092134476
      },
      "extension": {
        "length": 18795.680360595703,
        "rating": 298.03850650787354
      }
    },
    {
      "class": "Branch",
      "id": "branch_57643_58242_1",
      "ports": {
        "bus1": 57643,
        "bus2": 58242
      },
      "params": {
        "R": 0.0013934806920588017,
        "X": 0.009001826867461205,
        "G": 0.0,
        "B": 0.01336735300719738
      },
      "extension": {
        "length": 8193.890249450684,
        "rating": 297.12183475494385
      }
    },
    {
      "class": "Branch",
      "id": "branch_57644_57647_1",
      "ports": {
        "bus1": 57644,
        "bus2": 57647
      },
      "params": {
        "R": 0.003227428300306201,
        "X": 0.0925297960639,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57644_57648_1",
      "ports": {
        "bus1": 57644,
        "bus2": 57648
      },
      "params": {
        "R": 0.0002323775115655735,
        "X": 0.0010787153150886297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57645_57647_1",
      "ports": {
        "bus1": 57645,
        "bus2": 57647
      },
      "params": {
        "R": -0.00023905024863779545,
        "X": -0.006853528320789337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57645_57650_1",
      "ports": {
        "bus1": 57645,
        "bus2": 57650
      },
      "params": {
        "R": 0.01390125323086977,
        "X": 0.034901153296232224,
        "G": 0.0,
        "B": 0.002316231606528163
      },
      "extension": {
        "length": 6322.544927764893,
        "rating": 65.63637852668762
      }
    },
    {
      "class": "Branch",
      "id": "branch_57646_57647_1",
      "ports": {
        "bus1": 57646,
        "bus2": 57647
      },
      "params": {
        "R": 0.012667241506278515,
        "X": 0.36316755414009094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57651_57654_1",
      "ports": {
        "bus1": 57651,
        "bus2": 57654
      },
      "params": {
        "R": 0.03756004571914673,
        "X": 0.10503578186035156,
        "G": 0.0,
        "B": 0.005522927735000849
      },
      "extension": {
        "length": 17860.69854711914,
        "rating": 56.69882297515869
      }
    },
    {
      "class": "Branch",
      "id": "branch_57651_58519_1",
      "ports": {
        "bus1": 57651,
        "bus2": 58519
      },
      "params": {
        "R": 0.006249838508665562,
        "X": 0.01798025146126747,
        "G": 0.0,
        "B": 0.0007560899830423294
      },
      "extension": {
        "length": 2550.981430480957,
        "rating": 64.23353552818298
      }
    },
    {
      "class": "Branch",
      "id": "branch_57652_57653_1",
      "ports": {
        "bus1": 57652,
        "bus2": 57653
      },
      "params": {
        "R": 0.0002226489741588011,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57652_57654_1",
      "ports": {
        "bus1": 57654,
        "bus2": 57652
      },
      "params": {
        "R": 0.02154557779431343,
        "X": 0.05726051330566406,
        "G": 0.0,
        "B": 0.004076533950865269
      },
      "extension": {
        "length": 10138.78155871582,
        "rating": 38.2430762052536
      }
    },
    {
      "class": "Branch",
      "id": "branch_57652_58409_1",
      "ports": {
        "bus1": 57652,
        "bus2": 58409
      },
      "params": {
        "R": 0.03302222490310669,
        "X": 0.07175935059785843,
        "G": 0.0,
        "B": 0.002477646106854081
      },
      "extension": {
        "length": 9303.285602966309,
        "rating": 60.33874750137329
      }
    },
    {
      "class": "Branch",
      "id": "branch_57655_57656_1",
      "ports": {
        "bus1": 57656,
        "bus2": 57655
      },
      "params": {
        "R": 0.0034337188117206097,
        "X": 0.11283525824546814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57655_57657_1",
      "ports": {
        "bus1": 57655,
        "bus2": 57657
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57655_58344_1",
      "ports": {
        "bus1": 57655,
        "bus2": 58344
      },
      "params": {
        "R": 0.005884462967514992,
        "X": 0.03791188448667526,
        "G": 0.0,
        "B": 0.030565867200493813
      },
      "extension": {
        "length": 24627.193388305666,
        "rating": 230.93600273132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_57656_57658_1",
      "ports": {
        "bus1": 57656,
        "bus2": 57658
      },
      "params": {
        "R": 0.013952654786407948,
        "X": 0.03508942201733589,
        "G": 0.0,
        "B": 0.0037668815348297358
      },
      "extension": {
        "length": 8379.733370910644,
        "rating": 61.84477210044861
      }
    },
    {
      "class": "Branch",
      "id": "branch_57656_57660_1",
      "ports": {
        "bus1": 57660,
        "bus2": 57656
      },
      "params": {
        "R": 0.026964589953422543,
        "X": 0.07170197367668152,
        "G": 0.0,
        "B": 0.006296313367784023
      },
      "extension": {
        "length": 15225.781751586914,
        "rating": 44.67729926109314
      }
    },
    {
      "class": "Branch",
      "id": "branch_57658_57659_1",
      "ports": {
        "bus1": 57658,
        "bus2": 57659
      },
      "params": {
        "R": 0.0002425877028144896,
        "X": 0.0011885440908372402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57658_57663_1",
      "ports": {
        "bus1": 57658,
        "bus2": 57663
      },
      "params": {
        "R": 0.11773478239774705,
        "X": 0.22181186079978943,
        "G": 0.0,
        "B": 0.0038292570970952506
      },
      "extension": {
        "length": 20936.72934777832,
        "rating": 56.883054971694946
      }
    },
    {
      "class": "Branch",
      "id": "branch_57660_57661_1",
      "ports": {
        "bus1": 57660,
        "bus2": 57661
      },
      "params": {
        "R": 0.00029552425257861614,
        "X": 0.001165852532722056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57663_57665_1",
      "ports": {
        "bus1": 57665,
        "bus2": 57663
      },
      "params": {
        "R": 0.09595680981874466,
        "X": 0.22887486219406128,
        "G": 0.0,
        "B": 0.004381132777780294
      },
      "extension": {
        "length": 21376.158153442382,
        "rating": 53.27423810958862
      }
    },
    {
      "class": "Branch",
      "id": "branch_57666_57669_1",
      "ports": {
        "bus1": 57669,
        "bus2": 57666
      },
      "params": {
        "R": 0.045029446482658386,
        "X": 0.1282251626253128,
        "G": 0.0,
        "B": 0.004594829399138689
      },
      "extension": {
        "length": 17217.305354003907,
        "rating": 49.791985750198364
      }
    },
    {
      "class": "Branch",
      "id": "branch_57667_57668_1",
      "ports": {
        "bus1": 57668,
        "bus2": 57667
      },
      "params": {
        "R": 0.03430085629224777,
        "X": 0.07774468511343002,
        "G": 0.0,
        "B": 0.003345184726640582
      },
      "extension": {
        "length": 11667.265912902832,
        "rating": 49.33329224586487
      }
    },
    {
      "class": "Branch",
      "id": "branch_57668_58582_1",
      "ports": {
        "bus1": 57668,
        "bus2": 58582
      },
      "params": {
        "R": 0.07343608140945435,
        "X": 0.14377492666244507,
        "G": 0.0,
        "B": 0.012336505576968191
      },
      "extension": {
        "length": 31784.123467529298,
        "rating": 55.860865116119385
      }
    },
    {
      "class": "Branch",
      "id": "branch_57669_57932_1",
      "ports": {
        "bus1": 57669,
        "bus2": 57932
      },
      "params": {
        "R": 0.07507762312889099,
        "X": 0.15158244967460632,
        "G": 0.0,
        "B": 0.005382465198636055
      },
      "extension": {
        "length": 20889.952016967774,
        "rating": 66.30712747573853
      }
    },
    {
      "class": "Branch",
      "id": "branch_57670_57671_1",
      "ports": {
        "bus1": 57670,
        "bus2": 57671
      },
      "params": {
        "R": 0.026349307969212532,
        "X": 0.06543900072574615,
        "G": 0.0,
        "B": 0.017928684130311012
      },
      "extension": {
        "length": 24759.957331054688,
        "rating": 73.13698530197144
      }
    },
    {
      "class": "Branch",
      "id": "branch_57670_58124_1",
      "ports": {
        "bus1": 57670,
        "bus2": 58124
      },
      "params": {
        "R": 0.028023965656757355,
        "X": 0.07254569232463837,
        "G": 0.0,
        "B": 0.010395952500402927
      },
      "extension": {
        "length": 19785.529383178713,
        "rating": 55.79874515533447
      }
    },
    {
      "class": "Branch",
      "id": "branch_57671_57672_1",
      "ports": {
        "bus1": 57671,
        "bus2": 57672
      },
      "params": {
        "R": 0.024612324312329292,
        "X": 0.06382577121257782,
        "G": 0.0,
        "B": 0.004121015314012766
      },
      "extension": {
        "length": 11918.659149536134,
        "rating": 51.12099051475525
      }
    },
    {
      "class": "Branch",
      "id": "branch_57674_58371_1",
      "ports": {
        "bus1": 57674,
        "bus2": 58371
      },
      "params": {
        "R": 0.01168788131326437,
        "X": 0.06234730035066605,
        "G": 0.0,
        "B": 0.03706660494208336
      },
      "extension": {
        "length": 33474.87580078125,
        "rating": 256.11424446105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_57675_63701_1",
      "ports": {
        "bus1": 57675,
        "bus2": 63701
      },
      "params": {
        "R": 0.07895390689373016,
        "X": 0.22150909900665283,
        "G": 0.0,
        "B": 0.020467352122068405
      },
      "extension": {
        "length": 51524.454818847655,
        "rating": 49.29439723491669
      }
    },
    {
      "class": "Branch",
      "id": "branch_57675_67213_1",
      "ports": {
        "bus1": 67213,
        "bus2": 57675
      },
      "params": {
        "R": 0.07663269340991974,
        "X": 0.18653702735900876,
        "G": 0.0,
        "B": 0.010172565467655659
      },
      "extension": {
        "length": 30693.556918212893,
        "rating": 46.99087738990784
      }
    },
    {
      "class": "Branch",
      "id": "branch_57676_57677_1",
      "ports": {
        "bus1": 57676,
        "bus2": 57677
      },
      "params": {
        "R": 0.0002828202850650996,
        "X": 0.0010526234982535243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57677_63987_1",
      "ports": {
        "bus1": 63987,
        "bus2": 57677
      },
      "params": {
        "R": 0.006090542767196894,
        "X": 0.038725465536117554,
        "G": 0.0,
        "B": 0.032895900309085846
      },
      "extension": {
        "length": 24693.62984472656,
        "rating": 262.6781463623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_57678_57700_1",
      "ports": {
        "bus1": 57700,
        "bus2": 57678
      },
      "params": {
        "R": 0.012079343199729918,
        "X": 0.02754763886332512,
        "G": 0.0,
        "B": 0.0012614713050425053
      },
      "extension": {
        "length": 4186.35201626587,
        "rating": 54.869598150253296
      }
    },
    {
      "class": "Branch",
      "id": "branch_57678_57723_1",
      "ports": {
        "bus1": 57678,
        "bus2": 57723
      },
      "params": {
        "R": 0.009818965569138527,
        "X": 0.02384103834629059,
        "G": 0.0,
        "B": 0.0007807243382558227
      },
      "extension": {
        "length": 3043.8234235382083,
        "rating": 59.98768210411072
      }
    },
    {
      "class": "Branch",
      "id": "branch_57679_57682_1",
      "ports": {
        "bus1": 57679,
        "bus2": 57682
      },
      "params": {
        "R": 0.008616821840405464,
        "X": 0.24954763054847717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57679_57683_1",
      "ports": {
        "bus1": 57679,
        "bus2": 57683
      },
      "params": {
        "R": 0.00025094894226640463,
        "X": 0.0010973108001053333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57680_57682_1",
      "ports": {
        "bus1": 57680,
        "bus2": 57682
      },
      "params": {
        "R": -0.00430535152554512,
        "X": -0.12468519806861877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57680_57685_1",
      "ports": {
        "bus1": 57680,
        "bus2": 57685
      },
      "params": {
        "R": 0.03310353308916092,
        "X": 0.08540927618741989,
        "G": 0.0,
        "B": 0.0024523644242435694
      },
      "extension": {
        "length": 9512.368515197753,
        "rating": 54.81680631637573
      }
    },
    {
      "class": "Branch",
      "id": "branch_57681_57682_1",
      "ports": {
        "bus1": 57681,
        "bus2": 57682
      },
      "params": {
        "R": 0.026933064684271812,
        "X": 0.7799955606460571,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57683_57692_1",
      "ports": {
        "bus1": 57683,
        "bus2": 57692
      },
      "params": {
        "R": 0.0034101183991879225,
        "X": 0.018346110358834267,
        "G": 0.0,
        "B": 0.0071713984943926334
      },
      "extension": {
        "length": 8745.88285876465,
        "rating": 250.97684860229492
      }
    },
    {
      "class": "Branch",
      "id": "branch_57684_57695_1",
      "ports": {
        "bus1": 57684,
        "bus2": 57695
      },
      "params": {
        "R": 0.005075765773653984,
        "X": 0.013725953176617622,
        "G": 0.0,
        "B": 0.0006284050759859383
      },
      "extension": {
        "length": 2016.9748337860108,
        "rating": 42.02803075313568
      }
    },
    {
      "class": "Branch",
      "id": "branch_57684_57863_1",
      "ports": {
        "bus1": 57863,
        "bus2": 57684
      },
      "params": {
        "R": 0.03716307878494263,
        "X": 0.0552786961197853,
        "G": 0.0,
        "B": 0.0030678040347993374
      },
      "extension": {
        "length": 9489.507817565918,
        "rating": 66.51854515075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_57685_57686_1",
      "ports": {
        "bus1": 57685,
        "bus2": 57686
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57685_57695_1",
      "ports": {
        "bus1": 57685,
        "bus2": 57695
      },
      "params": {
        "R": 0.008312571793794632,
        "X": 0.021283462643623352,
        "G": 0.0,
        "B": 0.002223501680418849
      },
      "extension": {
        "length": 4375.900888275147,
        "rating": 62.109535932540894
      }
    },
    {
      "class": "Branch",
      "id": "branch_57685_57723_1",
      "ports": {
        "bus1": 57685,
        "bus2": 57723
      },
      "params": {
        "R": 0.005660746246576309,
        "X": 0.012656636536121368,
        "G": 0.0,
        "B": 0.0021788470912724733
      },
      "extension": {
        "length": 3519.276245452881,
        "rating": 60.194581747055054
      }
    },
    {
      "class": "Branch",
      "id": "branch_57687_57688_1",
      "ports": {
        "bus1": 57687,
        "bus2": 57688
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57687_57737_1",
      "ports": {
        "bus1": 57687,
        "bus2": 57737
      },
      "params": {
        "R": 0.006341049447655678,
        "X": 0.01376575231552124,
        "G": 0.0,
        "B": 0.0005726535455323756
      },
      "extension": {
        "length": 1873.2177655334474,
        "rating": 47.40242660045624
      }
    },
    {
      "class": "Branch",
      "id": "branch_57687_58200_1",
      "ports": {
        "bus1": 57687,
        "bus2": 58200
      },
      "params": {
        "R": 0.007381260860711335,
        "X": 0.017319070175290108,
        "G": 0.0,
        "B": 0.0004969540750607848
      },
      "extension": {
        "length": 2199.7976802978515,
        "rating": 69.65382099151611
      }
    },
    {
      "class": "Branch",
      "id": "branch_57689_57690_1",
      "ports": {
        "bus1": 57690,
        "bus2": 57689
      },
      "params": {
        "R": 0.00023284701455850154,
        "X": 0.014176702126860619,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57689_57726_1",
      "ports": {
        "bus1": 57726,
        "bus2": 57689
      },
      "params": {
        "R": 0.00019157359201926738,
        "X": 0.0028644860722124577,
        "G": 0.0,
        "B": 0.2428043186664581
      },
      "extension": {
        "length": 19173.010026489257,
        "rating": 2827.3900985717773
      }
    },
    {
      "class": "Branch",
      "id": "branch_57689_58225_1",
      "ports": {
        "bus1": 58225,
        "bus2": 57689
      },
      "params": {
        "R": 0.00019097291806247085,
        "X": 0.0033096689730882645,
        "G": 0.0,
        "B": 0.3062416911125183
      },
      "extension": {
        "length": 23588.53497290039,
        "rating": 2828.61270904541
      }
    },
    {
      "class": "Branch",
      "id": "branch_57689_58264_1",
      "ports": {
        "bus1": 57689,
        "bus2": 58264
      },
      "params": {
        "R": 0.0002410260058240965,
        "X": 0.00421176478266716,
        "G": 0.0,
        "B": 0.45729711651802063
      },
      "extension": {
        "length": 31274.729723144534,
        "rating": 2806.569290161133
      }
    },
    {
      "class": "Branch",
      "id": "branch_57689_58299_1",
      "ports": {
        "bus1": 57689,
        "bus2": 58299
      },
      "params": {
        "R": 0.00016939567285589874,
        "X": 0.0022706741001456976,
        "G": 0.0,
        "B": 0.3144184350967407
      },
      "extension": {
        "length": 18286.111650146486,
        "rating": 2469.3302154541016
      }
    },
    {
      "class": "Branch",
      "id": "branch_57690_57691_1",
      "ports": {
        "bus1": 57691,
        "bus2": 57690
      },
      "params": {
        "R": 0.0037372622173279524,
        "X": 0.13433346152305603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57690_57692_1",
      "ports": {
        "bus1": 57690,
        "bus2": 57692
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57690_57693_1",
      "ports": {
        "bus1": 57690,
        "bus2": 57693
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57691_57723_1",
      "ports": {
        "bus1": 57691,
        "bus2": 57723
      },
      "params": {
        "R": 0.025894060730934143,
        "X": 0.06883935630321503,
        "G": 0.0,
        "B": 0.0026880099903792143
      },
      "extension": {
        "length": 10046.261345581055,
        "rating": 63.62907290458679
      }
    },
    {
      "class": "Branch",
      "id": "branch_57691_57725_1",
      "ports": {
        "bus1": 57691,
        "bus2": 57725
      },
      "params": {
        "R": 0.036384936422109604,
        "X": 0.09536567330360413,
        "G": 0.0,
        "B": 0.0017712864791974425
      },
      "extension": {
        "length": 10115.451215332032,
        "rating": 55.95557689666748
      }
    },
    {
      "class": "Branch",
      "id": "branch_57692_58201_1",
      "ports": {
        "bus1": 57692,
        "bus2": 58201
      },
      "params": {
        "R": 0.0022909038234502077,
        "X": 0.015557806007564068,
        "G": 0.0,
        "B": 0.01074035745114088
      },
      "extension": {
        "length": 8674.24116192627,
        "rating": 263.66209983825684
      }
    },
    {
      "class": "Branch",
      "id": "branch_57692_64333_1",
      "ports": {
        "bus1": 57692,
        "bus2": 64333
      },
      "params": {
        "R": 0.0017426209524273872,
        "X": 0.010516329668462276,
        "G": 0.0,
        "B": 0.08642880618572235
      },
      "extension": {
        "length": 22601.322719604494,
        "rating": 299.2396354675293
      }
    },
    {
      "class": "Branch",
      "id": "branch_57694_57695_1",
      "ports": {
        "bus1": 57695,
        "bus2": 57694
      },
      "params": {
        "R": 0.004295141436159611,
        "X": 0.1310780793428421,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57694_57696_1",
      "ports": {
        "bus1": 57694,
        "bus2": 57696
      },
      "params": {
        "R": 0.0002487943274900317,
        "X": 0.0010038799373432994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57697_57698_1",
      "ports": {
        "bus1": 57698,
        "bus2": 57697
      },
      "params": {
        "R": 0.0038880568463355303,
        "X": 0.12651033699512482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57697_57699_1",
      "ports": {
        "bus1": 57697,
        "bus2": 57699
      },
      "params": {
        "R": 0.0002165970508940518,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57698_57843_1",
      "ports": {
        "bus1": 57698,
        "bus2": 57843
      },
      "params": {
        "R": 0.004452999215573072,
        "X": 0.011272497475147247,
        "G": 0.0,
        "B": 0.0007191369659267366
      },
      "extension": {
        "length": 2087.5680771789553,
        "rating": 49.86554682254791
      }
    },
    {
      "class": "Branch",
      "id": "branch_57699_57853_1",
      "ports": {
        "bus1": 57853,
        "bus2": 57699
      },
      "params": {
        "R": 0.0015960328746587038,
        "X": 0.01131648849695921,
        "G": 0.0,
        "B": 0.005898448638617992
      },
      "extension": {
        "length": 6153.783252044678,
        "rating": 258.1188678741455
      }
    },
    {
      "class": "Branch",
      "id": "branch_57699_58226_1",
      "ports": {
        "bus1": 58226,
        "bus2": 57699
      },
      "params": {
        "R": 0.0014472348848357797,
        "X": 0.009091765619814396,
        "G": 0.0,
        "B": 0.007924996316432953
      },
      "extension": {
        "length": 6141.509152404786,
        "rating": 281.3727140426636
      }
    },
    {
      "class": "Branch",
      "id": "branch_57700_57843_1",
      "ports": {
        "bus1": 57843,
        "bus2": 57700
      },
      "params": {
        "R": 0.01589069701731205,
        "X": 0.04721549525856971,
        "G": 0.0,
        "B": 0.0019736893009394407
      },
      "extension": {
        "length": 6170.3647399291995,
        "rating": 67.9756224155426
      }
    },
    {
      "class": "Branch",
      "id": "branch_57701_57704_1",
      "ports": {
        "bus1": 57701,
        "bus2": 57704
      },
      "params": {
        "R": 0.016046930104494095,
        "X": 0.35240745544433594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57701_57705_1",
      "ports": {
        "bus1": 57701,
        "bus2": 57705
      },
      "params": {
        "R": 0.0002809648576658219,
        "X": 0.0010756783885881305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57702_57704_1",
      "ports": {
        "bus1": 57702,
        "bus2": 57704
      },
      "params": {
        "R": -0.009836632758378983,
        "X": -0.2160227745771408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57703_57704_1",
      "ports": {
        "bus1": 57703,
        "bus2": 57704
      },
      "params": {
        "R": 0.030527934432029724,
        "X": 0.6704254150390625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57705_57714_1",
      "ports": {
        "bus1": 57714,
        "bus2": 57705
      },
      "params": {
        "R": 0.002149163279682398,
        "X": 0.011917000636458397,
        "G": 0.0,
        "B": 0.030905121937394142
      },
      "extension": {
        "length": 14004.549317504883,
        "rating": 277.6834011077881
      }
    },
    {
      "class": "Branch",
      "id": "branch_57705_58205_1",
      "ports": {
        "bus1": 58205,
        "bus2": 57705
      },
      "params": {
        "R": 0.0018829082837328315,
        "X": 0.012562105432152748,
        "G": 0.0,
        "B": 0.016324909403920174
      },
      "extension": {
        "length": 10702.426294006347,
        "rating": 255.97398281097412
      }
    },
    {
      "class": "Branch",
      "id": "branch_57705_58265_1",
      "ports": {
        "bus1": 57705,
        "bus2": 58265
      },
      "params": {
        "R": 0.0027861595153808594,
        "X": 0.014523335732519627,
        "G": 0.0,
        "B": 0.013968568295240402
      },
      "extension": {
        "length": 9894.55886114502,
        "rating": 266.497540473938
      }
    },
    {
      "class": "Branch",
      "id": "branch_57706_57709_1",
      "ports": {
        "bus1": 57706,
        "bus2": 57709
      },
      "params": {
        "R": 0.007877049036324024,
        "X": 0.2704252004623413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57706_57713_1",
      "ports": {
        "bus1": 57706,
        "bus2": 57713
      },
      "params": {
        "R": 0.0002050632465397939,
        "X": 0.0010965797118842602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57706_57714_1",
      "ports": {
        "bus1": 57706,
        "bus2": 57714
      },
      "params": {
        "R": 0.00026773038553074,
        "X": 0.001032368279993534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57707_57709_1",
      "ports": {
        "bus1": 57707,
        "bus2": 57709
      },
      "params": {
        "R": -0.0033362123649567366,
        "X": -0.11453475058078766,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57707_57712_1",
      "ports": {
        "bus1": 57707,
        "bus2": 57712
      },
      "params": {
        "R": 0.0005737906321883202,
        "X": 0.017290189862251282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57707_57863_1",
      "ports": {
        "bus1": 57863,
        "bus2": 57707
      },
      "params": {
        "R": 0.011953470297157764,
        "X": 0.027690643444657326,
        "G": 0.0,
        "B": 0.0009191788849420844
      },
      "extension": {
        "length": 3865.036815032959,
        "rating": 57.404547929763794
      }
    },
    {
      "class": "Branch",
      "id": "branch_57707_58247_1",
      "ports": {
        "bus1": 57707,
        "bus2": 58247
      },
      "params": {
        "R": 0.010668215341866016,
        "X": 0.026941947638988495,
        "G": 0.0,
        "B": 0.03475309535861015
      },
      "extension": {
        "length": 20235.83678063965,
        "rating": 58.942967653274536
      }
    },
    {
      "class": "Branch",
      "id": "branch_57708_57709_1",
      "ports": {
        "bus1": 57708,
        "bus2": 57709
      },
      "params": {
        "R": 0.027074551209807396,
        "X": 0.9294902086257935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57710_57712_1",
      "ports": {
        "bus1": 57710,
        "bus2": 57712
      },
      "params": {
        "R": 0.007002623286098242,
        "X": 0.21101194620132446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57711_57712_1",
      "ports": {
        "bus1": 57711,
        "bus2": 57712
      },
      "params": {
        "R": 0.007002623286098242,
        "X": 0.21101194620132446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57714_57869_1",
      "ports": {
        "bus1": 57869,
        "bus2": 57714
      },
      "params": {
        "R": 0.0029494911432266235,
        "X": 0.017250316217541695,
        "G": 0.0,
        "B": 0.013182024471461773
      },
      "extension": {
        "length": 11541.240465820312,
        "rating": 246.63426876068115
      }
    },
    {
      "class": "Branch",
      "id": "branch_57715_57719_1",
      "ports": {
        "bus1": 57715,
        "bus2": 57719
      },
      "params": {
        "R": 0.01252591609954834,
        "X": 0.030213972553610805,
        "G": 0.0,
        "B": 0.0011105126468464732
      },
      "extension": {
        "length": 4024.294687133789,
        "rating": 62.709420919418335
      }
    },
    {
      "class": "Branch",
      "id": "branch_57715_64337_1",
      "ports": {
        "bus1": 64337,
        "bus2": 57715
      },
      "params": {
        "R": 0.005837979260832071,
        "X": 0.009297608397901058,
        "G": 0.0,
        "B": 0.0008826659759506583
      },
      "extension": {
        "length": 2138.9511210479736,
        "rating": 80.49694299697876
      }
    },
    {
      "class": "Branch",
      "id": "branch_57716_57717_1",
      "ports": {
        "bus1": 57717,
        "bus2": 57716
      },
      "params": {
        "R": 0.0033397474326193333,
        "X": 0.11455151438713074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57716_57718_1",
      "ports": {
        "bus1": 57716,
        "bus2": 57718
      },
      "params": {
        "R": 0.00021465950703714043,
        "X": 0.0010659958934411407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57717_57773_1",
      "ports": {
        "bus1": 57717,
        "bus2": 57773
      },
      "params": {
        "R": 0.008602333255112171,
        "X": 0.020729204639792442,
        "G": 0.0,
        "B": 0.002186120953410864
      },
      "extension": {
        "length": 5242.440274749756,
        "rating": 45.570534467697144
      }
    },
    {
      "class": "Branch",
      "id": "branch_57717_64390_1",
      "ports": {
        "bus1": 64390,
        "bus2": 57717
      },
      "params": {
        "R": 0.015058991499245167,
        "X": 0.03497808054089546,
        "G": 0.0,
        "B": 0.0006144988583400846
      },
      "extension": {
        "length": 3501.452728729248,
        "rating": 61.542654037475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_57718_57777_1",
      "ports": {
        "bus1": 57777,
        "bus2": 57718
      },
      "params": {
        "R": 0.001946249511092901,
        "X": 0.010395185090601444,
        "G": 0.0,
        "B": 0.005310271866619587
      },
      "extension": {
        "length": 5524.322882904053,
        "rating": 236.3931655883789
      }
    },
    {
      "class": "Branch",
      "id": "branch_57718_57825_1",
      "ports": {
        "bus1": 57825,
        "bus2": 57718
      },
      "params": {
        "R": 0.0011206548660993576,
        "X": 0.007572000380605459,
        "G": 0.0,
        "B": 0.007806577254086733
      },
      "extension": {
        "length": 5507.110212615967,
        "rating": 272.03454971313477
      }
    },
    {
      "class": "Branch",
      "id": "branch_57719_57832_1",
      "ports": {
        "bus1": 57719,
        "bus2": 57832
      },
      "params": {
        "R": 0.005835302639752626,
        "X": 0.018118899315595627,
        "G": 0.0,
        "B": 0.002274898113682866
      },
      "extension": {
        "length": 4351.612452209472,
        "rating": 52.034956216812134
      }
    },
    {
      "class": "Branch",
      "id": "branch_57720_57724_1",
      "ports": {
        "bus1": 57720,
        "bus2": 57724
      },
      "params": {
        "R": 0.014851848594844341,
        "X": 0.041437916457653046,
        "G": 0.0,
        "B": 0.003213427262380719
      },
      "extension": {
        "length": 8658.680693115235,
        "rating": 52.1407425403595
      }
    },
    {
      "class": "Branch",
      "id": "branch_57720_57725_1",
      "ports": {
        "bus1": 57725,
        "bus2": 57720
      },
      "params": {
        "R": 0.019060451537370682,
        "X": 0.04868531599640846,
        "G": 0.0,
        "B": 0.0017189586069434881
      },
      "extension": {
        "length": 6739.939136535645,
        "rating": 54.440122842788696
      }
    },
    {
      "class": "Branch",
      "id": "branch_57720_58293_1",
      "ports": {
        "bus1": 57720,
        "bus2": 58293
      },
      "params": {
        "R": 0.016984665766358376,
        "X": 0.04473156854510307,
        "G": 0.0,
        "B": 0.0021249279379844666
      },
      "extension": {
        "length": 6696.66189440918,
        "rating": 75.49974322319031
      }
    },
    {
      "class": "Branch",
      "id": "branch_57721_57748_1",
      "ports": {
        "bus1": 57721,
        "bus2": 57748
      },
      "params": {
        "R": 0.010401415638625622,
        "X": 0.02969055250287056,
        "G": 0.0,
        "B": 0.0041454629972577095
      },
      "extension": {
        "length": 7449.107291564942,
        "rating": 54.091763496398926
      }
    },
    {
      "class": "Branch",
      "id": "branch_57721_58200_1",
      "ports": {
        "bus1": 57721,
        "bus2": 58200
      },
      "params": {
        "R": 0.009457284584641457,
        "X": 0.015658682212233543,
        "G": 0.0,
        "B": 0.0009139303583651781
      },
      "extension": {
        "length": 2870.4182405548095,
        "rating": 69.2159116268158
      }
    },
    {
      "class": "Branch",
      "id": "branch_57722_57745_1",
      "ports": {
        "bus1": 57745,
        "bus2": 57722
      },
      "params": {
        "R": 0.009460881352424622,
        "X": 0.023375388234853745,
        "G": 0.0,
        "B": 0.0005849212757311761
      },
      "extension": {
        "length": 2838.3888990783694,
        "rating": 61.56872510910034
      }
    },
    {
      "class": "Branch",
      "id": "branch_57722_58444_1",
      "ports": {
        "bus1": 58444,
        "bus2": 57722
      },
      "params": {
        "R": 0.007620127405971289,
        "X": 0.023636922240257263,
        "G": 0.0,
        "B": 0.0006054589757695794
      },
      "extension": {
        "length": 2561.87959085083,
        "rating": 74.59656000137329
      }
    },
    {
      "class": "Branch",
      "id": "branch_57723_57866_1",
      "ports": {
        "bus1": 57723,
        "bus2": 57866
      },
      "params": {
        "R": 0.012972994707524776,
        "X": 0.028194140642881393,
        "G": 0.0,
        "B": 0.02553108148276806
      },
      "extension": {
        "length": 19926.874337036134,
        "rating": 70.95929384231567
      }
    },
    {
      "class": "Branch",
      "id": "branch_57724_57728_1",
      "ports": {
        "bus1": 57724,
        "bus2": 57728
      },
      "params": {
        "R": 0.007149192038923502,
        "X": 0.022874055430293083,
        "G": 0.0,
        "B": 0.001211012713611126
      },
      "extension": {
        "length": 3795.4229595336915,
        "rating": 74.214768409729
      }
    },
    {
      "class": "Branch",
      "id": "branch_57724_57732_1",
      "ports": {
        "bus1": 57724,
        "bus2": 57732
      },
      "params": {
        "R": 0.007921971380710602,
        "X": 0.0172871220856905,
        "G": 0.0,
        "B": 0.002412819769233465
      },
      "extension": {
        "length": 4267.822892211914,
        "rating": 60.199302434921265
      }
    },
    {
      "class": "Branch",
      "id": "branch_57726_57727_1",
      "ports": {
        "bus1": 57727,
        "bus2": 57726
      },
      "params": {
        "R": 0.00017931459296960384,
        "X": 0.015190371312201023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57726_57730_1",
      "ports": {
        "bus1": 57726,
        "bus2": 57730
      },
      "params": {
        "R": 0.0002665705105755478,
        "X": 0.0010931167053058743,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57726_57770_1",
      "ports": {
        "bus1": 57770,
        "bus2": 57726
      },
      "params": {
        "R": 0.00024695784668438137,
        "X": 0.004703104961663485,
        "G": 0.0,
        "B": 0.5949594378471375
      },
      "extension": {
        "length": 35766.07483227539,
        "rating": 2773.929214477539
      }
    },
    {
      "class": "Branch",
      "id": "branch_57726_58567_1",
      "ports": {
        "bus1": 57726,
        "bus2": 58567
      },
      "params": {
        "R": 0.0009110049577429891,
        "X": 0.01395163219422102,
        "G": 0.0,
        "B": 1.2961347103118896
      },
      "extension": {
        "length": 99530.18860253907,
        "rating": 2776.1526107788086
      }
    },
    {
      "class": "Branch",
      "id": "branch_57727_57728_1",
      "ports": {
        "bus1": 57728,
        "bus2": 57727
      },
      "params": {
        "R": 0.002678122604265809,
        "X": 0.0934748575091362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57727_57729_1",
      "ports": {
        "bus1": 57727,
        "bus2": 57729
      },
      "params": {
        "R": 0.0002375144831603393,
        "X": 0.0011428213911131024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57729_58292_1",
      "ports": {
        "bus1": 57729,
        "bus2": 58292
      },
      "params": {
        "R": 0.0014623854076489806,
        "X": 0.009569775313138962,
        "G": 0.0,
        "B": 0.05930246040225029
      },
      "extension": {
        "length": 16103.26419104004,
        "rating": 290.43731689453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_57729_58424_1",
      "ports": {
        "bus1": 57729,
        "bus2": 58424
      },
      "params": {
        "R": 0.002496664645150304,
        "X": 0.013254279270768166,
        "G": 0.0,
        "B": 0.0408628024160862
      },
      "extension": {
        "length": 17023.950970092774,
        "rating": 234.72387790679932
      }
    },
    {
      "class": "Branch",
      "id": "branch_57729_58427_1",
      "ports": {
        "bus1": 57729,
        "bus2": 58427
      },
      "params": {
        "R": 0.002801017602905631,
        "X": 0.013987630605697632,
        "G": 0.0,
        "B": 0.006124533712863922
      },
      "extension": {
        "length": 7071.525152709961,
        "rating": 255.56681156158447
      }
    },
    {
      "class": "Branch",
      "id": "branch_57731_57732_1",
      "ports": {
        "bus1": 57731,
        "bus2": 57732
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57733_57734_1",
      "ports": {
        "bus1": 57733,
        "bus2": 57734
      },
      "params": {
        "R": 0.00028090618434362113,
        "X": 0.0011454811319708824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57734_57752_1",
      "ports": {
        "bus1": 57752,
        "bus2": 57734
      },
      "params": {
        "R": 0.0013979237992316484,
        "X": 0.009170723147690296,
        "G": 0.0,
        "B": 0.0058839512057602406
      },
      "extension": {
        "length": 5569.256163482666,
        "rating": 253.3060073852539
      }
    },
    {
      "class": "Branch",
      "id": "branch_57734_58460_1",
      "ports": {
        "bus1": 57734,
        "bus2": 58460
      },
      "params": {
        "R": 0.0015455266693606973,
        "X": 0.009479901753365993,
        "G": 0.0,
        "B": 0.01569821499288082
      },
      "extension": {
        "length": 8188.815466186524,
        "rating": 275.7002353668213
      }
    },
    {
      "class": "Branch",
      "id": "branch_57735_57747_1",
      "ports": {
        "bus1": 57735,
        "bus2": 57747
      },
      "params": {
        "R": 0.011318343691527842,
        "X": 0.02443831041455269,
        "G": 0.0,
        "B": 0.004682796075940132
      },
      "extension": {
        "length": 7154.67547265625,
        "rating": 70.42507529258728
      }
    },
    {
      "class": "Branch",
      "id": "branch_57735_58200_1",
      "ports": {
        "bus1": 57735,
        "bus2": 58200
      },
      "params": {
        "R": 0.016110530123114586,
        "X": 0.036679450422525406,
        "G": 0.0,
        "B": 0.005303312558680773
      },
      "extension": {
        "length": 10328.682665039063,
        "rating": 75.51562786102295
      }
    },
    {
      "class": "Branch",
      "id": "branch_57735_58309_1",
      "ports": {
        "bus1": 58309,
        "bus2": 57735
      },
      "params": {
        "R": 0.011076408438384535,
        "X": 0.032833267003297806,
        "G": 0.0,
        "B": 0.0009932025568559766
      },
      "extension": {
        "length": 3972.9233460388186,
        "rating": 68.30123662948608
      }
    },
    {
      "class": "Branch",
      "id": "branch_57736_57779_1",
      "ports": {
        "bus1": 57736,
        "bus2": 57779
      },
      "params": {
        "R": 0.011513793841004372,
        "X": 0.025943802669644356,
        "G": 0.0,
        "B": 0.002032235963270068
      },
      "extension": {
        "length": 5008.413571105957,
        "rating": 81.49194121360779
      }
    },
    {
      "class": "Branch",
      "id": "branch_57736_57782_1",
      "ports": {
        "bus1": 57736,
        "bus2": 57782
      },
      "params": {
        "R": 0.009667318314313889,
        "X": 0.02364097349345684,
        "G": 0.0,
        "B": 0.004446203820407391
      },
      "extension": {
        "length": 7423.900667358399,
        "rating": 59.87236499786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_57737_57745_1",
      "ports": {
        "bus1": 57737,
        "bus2": 57745
      },
      "params": {
        "R": 0.009028535336256027,
        "X": 0.026015516370534897,
        "G": 0.0,
        "B": 0.0018782407278195026
      },
      "extension": {
        "length": 5320.087988708497,
        "rating": 59.74673628807068
      }
    },
    {
      "class": "Branch",
      "id": "branch_57737_58200_1",
      "ports": {
        "bus1": 58200,
        "bus2": 57737
      },
      "params": {
        "R": 0.003216313198208809,
        "X": 0.008468478918075562,
        "G": 0.0,
        "B": 0.00032664055470377207
      },
      "extension": {
        "length": 1149.4793690414429,
        "rating": 81.74635171890259
      }
    },
    {
      "class": "Branch",
      "id": "branch_57738_57784_1",
      "ports": {
        "bus1": 57738,
        "bus2": 57784
      },
      "params": {
        "R": 0.007745963986963034,
        "X": 0.02341899462044239,
        "G": 0.0,
        "B": 0.001103609916754067
      },
      "extension": {
        "length": 3371.6279089050295,
        "rating": 39.53332006931305
      }
    },
    {
      "class": "Branch",
      "id": "branch_57738_58444_1",
      "ports": {
        "bus1": 58444,
        "bus2": 57738
      },
      "params": {
        "R": 0.008640522137284279,
        "X": 0.023180430755019188,
        "G": 0.0,
        "B": 0.0007601210381835699
      },
      "extension": {
        "length": 3041.881914138794,
        "rating": 70.3989565372467
      }
    },
    {
      "class": "Branch",
      "id": "branch_57739_57742_1",
      "ports": {
        "bus1": 57739,
        "bus2": 57742
      },
      "params": {
        "R": 0.0063370345160365105,
        "X": 0.18496310710906982,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57739_57743_1",
      "ports": {
        "bus1": 57739,
        "bus2": 57743
      },
      "params": {
        "R": 0.00027021943242289126,
        "X": 0.0011077987728640437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57739_57806_1",
      "ports": {
        "bus1": 57806,
        "bus2": 57739
      },
      "params": {
        "R": 0.0009625210659578443,
        "X": 0.006136157084256411,
        "G": 0.0,
        "B": 0.010367244482040405
      },
      "extension": {
        "length": 5798.271393951416,
        "rating": 277.1876811981201
      }
    },
    {
      "class": "Branch",
      "id": "branch_57739_65186_1",
      "ports": {
        "bus1": 65186,
        "bus2": 57739
      },
      "params": {
        "R": 0.0012477297568693757,
        "X": 0.006007708143442869,
        "G": 0.0,
        "B": 0.01508309505879879
      },
      "extension": {
        "length": 6256.488331878662,
        "rating": 268.01416873931885
      }
    },
    {
      "class": "Branch",
      "id": "branch_57740_57742_1",
      "ports": {
        "bus1": 57740,
        "bus2": 57742
      },
      "params": {
        "R": -0.001866338076069951,
        "X": -0.05447400361299515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57741_57742_1",
      "ports": {
        "bus1": 57741,
        "bus2": 57742
      },
      "params": {
        "R": 0.026725640520453453,
        "X": 0.7800585031509399,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57744_57745_1",
      "ports": {
        "bus1": 57744,
        "bus2": 57745
      },
      "params": {
        "R": 0.00688268942758441,
        "X": 0.017638718709349632,
        "G": 0.0,
        "B": 0.02162659354507923
      },
      "extension": {
        "length": 13423.764814453125,
        "rating": 56.48385286331177
      }
    },
    {
      "class": "Branch",
      "id": "branch_57744_58421_1",
      "ports": {
        "bus1": 57744,
        "bus2": 58421
      },
      "params": {
        "R": 0.02791017480194569,
        "X": 0.04052378982305527,
        "G": 0.0,
        "B": 0.0015561984619125724
      },
      "extension": {
        "length": 5197.958222442627,
        "rating": 65.83008170127869
      }
    },
    {
      "class": "Branch",
      "id": "branch_57746_57747_1",
      "ports": {
        "bus1": 57747,
        "bus2": 57746
      },
      "params": {
        "R": 0.011082461103796959,
        "X": 0.0327879972755909,
        "G": 0.0,
        "B": 0.0012968812370672822
      },
      "extension": {
        "length": 4525.715580963135,
        "rating": 59.51913595199585
      }
    },
    {
      "class": "Branch",
      "id": "branch_57746_58309_1",
      "ports": {
        "bus1": 57746,
        "bus2": 58309
      },
      "params": {
        "R": 0.01237812265753746,
        "X": 0.027251122519373894,
        "G": 0.0,
        "B": 0.0006708555156365037
      },
      "extension": {
        "length": 3152.2145167694093,
        "rating": 75.67894458770752
      }
    },
    {
      "class": "Branch",
      "id": "branch_57747_57818_1",
      "ports": {
        "bus1": 57747,
        "bus2": 57818
      },
      "params": {
        "R": 0.006508642341941596,
        "X": 0.017494941130280495,
        "G": 0.0,
        "B": 0.0065144929103553295
      },
      "extension": {
        "length": 7711.219501831055,
        "rating": 66.56614542007446
      }
    },
    {
      "class": "Branch",
      "id": "branch_57748_57750_1",
      "ports": {
        "bus1": 57748,
        "bus2": 57750
      },
      "params": {
        "R": 0.013442103751003742,
        "X": 0.027463398873806,
        "G": 0.0,
        "B": 0.0031970080453902483
      },
      "extension": {
        "length": 6533.661053100586,
        "rating": 65.28710126876831
      }
    },
    {
      "class": "Branch",
      "id": "branch_57748_58449_1",
      "ports": {
        "bus1": 58449,
        "bus2": 57748
      },
      "params": {
        "R": 0.009266762062907219,
        "X": 0.02068026177585125,
        "G": 0.0,
        "B": 0.0008034491911530496
      },
      "extension": {
        "length": 2980.647436706543,
        "rating": 74.83539581298828
      }
    },
    {
      "class": "Branch",
      "id": "branch_57749_57787_1",
      "ports": {
        "bus1": 57787,
        "bus2": 57749
      },
      "params": {
        "R": 0.001531796995550394,
        "X": 0.010789059102535248,
        "G": 0.0,
        "B": 0.008486929349601269
      },
      "extension": {
        "length": 6550.028054077148,
        "rating": 254.27334308624268
      }
    },
    {
      "class": "Branch",
      "id": "branch_57749_57794_1",
      "ports": {
        "bus1": 57794,
        "bus2": 57749
      },
      "params": {
        "R": 0.0014409087598323822,
        "X": 0.008551115170121193,
        "G": 0.0,
        "B": 0.0070868064649403095
      },
      "extension": {
        "length": 5704.038738830566,
        "rating": 255.93552589416504
      }
    },
    {
      "class": "Branch",
      "id": "branch_57749_58460_1",
      "ports": {
        "bus1": 57749,
        "bus2": 58460
      },
      "params": {
        "R": 0.0021189090330153704,
        "X": 0.01361517421901226,
        "G": 0.0,
        "B": 0.011538304388523102
      },
      "extension": {
        "length": 9332.910887695312,
        "rating": 295.35200595855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_57749_64353_1",
      "ports": {
        "bus1": 57749,
        "bus2": 64353
      },
      "params": {
        "R": 0.0012937411665916443,
        "X": 0.008118323981761932,
        "G": 0.0,
        "B": 0.02426664717495441
      },
      "extension": {
        "length": 10118.51388885498,
        "rating": 269.7235584259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_57750_58309_1",
      "ports": {
        "bus1": 57750,
        "bus2": 58309
      },
      "params": {
        "R": 0.02777029387652874,
        "X": 0.06831615418195724,
        "G": 0.0,
        "B": 0.0012537067523226142
      },
      "extension": {
        "length": 6488.425418884278,
        "rating": 56.41840100288391
      }
    },
    {
      "class": "Branch",
      "id": "branch_57751_57753_1",
      "ports": {
        "bus1": 57753,
        "bus2": 57751
      },
      "params": {
        "R": 0.007175678852945567,
        "X": 0.02024533413350582,
        "G": 0.0,
        "B": 0.0004496330220717937
      },
      "extension": {
        "length": 2182.8699054107665,
        "rating": 67.82153844833374
      }
    },
    {
      "class": "Branch",
      "id": "branch_57751_57792_1",
      "ports": {
        "bus1": 57751,
        "bus2": 57792
      },
      "params": {
        "R": 0.012005256488919256,
        "X": 0.027101825922727585,
        "G": 0.0,
        "B": 0.000995596288703382
      },
      "extension": {
        "length": 3674.878247680664,
        "rating": 54.623943567276
      }
    },
    {
      "class": "Branch",
      "id": "branch_57752_57755_1",
      "ports": {
        "bus1": 57752,
        "bus2": 57755
      },
      "params": {
        "R": 0.001938392175361514,
        "X": 0.05531138926744461,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57752_57756_1",
      "ports": {
        "bus1": 57752,
        "bus2": 57756
      },
      "params": {
        "R": 0.00021525767806451768,
        "X": 0.0010907755931839347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57752_64333_1",
      "ports": {
        "bus1": 64333,
        "bus2": 57752
      },
      "params": {
        "R": 0.0014072726480662823,
        "X": 0.007628392428159714,
        "G": 0.0,
        "B": 0.004715530667454004
      },
      "extension": {
        "length": 4067.6271817016604,
        "rating": 245.66168785095215
      }
    },
    {
      "class": "Branch",
      "id": "branch_57753_57755_1",
      "ports": {
        "bus1": 57753,
        "bus2": 57755
      },
      "params": {
        "R": 0.0013693643268197775,
        "X": 0.0390743687748909,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57753_57828_1",
      "ports": {
        "bus1": 57753,
        "bus2": 57828
      },
      "params": {
        "R": 0.00923529826104641,
        "X": 0.024088086560368538,
        "G": 0.0,
        "B": 0.004585811868309975
      },
      "extension": {
        "length": 6845.683868041992,
        "rating": 70.87821960449219
      }
    },
    {
      "class": "Branch",
      "id": "branch_57754_57755_1",
      "ports": {
        "bus1": 57754,
        "bus2": 57755
      },
      "params": {
        "R": 0.01249008160084486,
        "X": 0.35640043020248413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57757_57760_1",
      "ports": {
        "bus1": 57757,
        "bus2": 57760
      },
      "params": {
        "R": 0.00046563521027565,
        "X": 0.006561256945133209,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57757_57761_1",
      "ports": {
        "bus1": 57757,
        "bus2": 57761
      },
      "params": {
        "R": 0.00022349004575517029,
        "X": 0.0010292937513440847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57757_57762_1",
      "ports": {
        "bus1": 57757,
        "bus2": 57762
      },
      "params": {
        "R": 0.0002742227807175368,
        "X": 0.001127000548876822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57758_57760_1",
      "ports": {
        "bus1": 57758,
        "bus2": 57760
      },
      "params": {
        "R": 0.00657855486497283,
        "X": 0.09269833564758301,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57759_57760_1",
      "ports": {
        "bus1": 57759,
        "bus2": 57760
      },
      "params": {
        "R": 0.00657855486497283,
        "X": 0.09269833564758301,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57761_58200_1",
      "ports": {
        "bus1": 57761,
        "bus2": 58200
      },
      "params": {
        "R": 0.013648786582052708,
        "X": 0.030889883637428284,
        "G": 0.0,
        "B": 0.002770806197077036
      },
      "extension": {
        "length": 6747.95227532959,
        "rating": 58.406972885131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_57761_58449_1",
      "ports": {
        "bus1": 57761,
        "bus2": 58449
      },
      "params": {
        "R": 0.012143866159021854,
        "X": 0.024282822385430336,
        "G": 0.0,
        "B": 0.0013705070596188307
      },
      "extension": {
        "length": 3968.6980690612795,
        "rating": 63.93597722053528
      }
    },
    {
      "class": "Branch",
      "id": "branch_57763_57764_1",
      "ports": {
        "bus1": 57763,
        "bus2": 57764
      },
      "params": {
        "R": 0.0002539197448641062,
        "X": 0.0011136720422655344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57763_57778_1",
      "ports": {
        "bus1": 57763,
        "bus2": 57778
      },
      "params": {
        "R": 0.00244697742164135,
        "X": 0.014596845954656601,
        "G": 0.0,
        "B": 0.008136752992868423
      },
      "extension": {
        "length": 7579.947375000001,
        "rating": 230.95331192016602
      }
    },
    {
      "class": "Branch",
      "id": "branch_57763_58226_1",
      "ports": {
        "bus1": 57763,
        "bus2": 58226
      },
      "params": {
        "R": 0.004177005495876074,
        "X": 0.028719056397676468,
        "G": 0.0,
        "B": 0.03003339283168316
      },
      "extension": {
        "length": 20556.39609777832,
        "rating": 269.16980743408203
      }
    },
    {
      "class": "Branch",
      "id": "branch_57765_57766_1",
      "ports": {
        "bus1": 57766,
        "bus2": 57765
      },
      "params": {
        "R": 0.00029912040918134153,
        "X": 0.017903780564665794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57765_57770_1",
      "ports": {
        "bus1": 57765,
        "bus2": 57770
      },
      "params": {
        "R": 0.00029633165104314685,
        "X": 0.0010811213869601488,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57766_57769_1",
      "ports": {
        "bus1": 57766,
        "bus2": 57769
      },
      "params": {
        "R": 0.0065223220735788345,
        "X": 0.21907176077365875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57766_57771_1",
      "ports": {
        "bus1": 57766,
        "bus2": 57771
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57767_57769_1",
      "ports": {
        "bus1": 57767,
        "bus2": 57769
      },
      "params": {
        "R": -0.0027144437190145254,
        "X": -0.09117273986339569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57767_57782_1",
      "ports": {
        "bus1": 57767,
        "bus2": 57782
      },
      "params": {
        "R": 0.00780336931347847,
        "X": 0.02674540877342224,
        "G": 0.0,
        "B": 0.001155405305325985
      },
      "extension": {
        "length": 3852.5317294921874,
        "rating": 63.094550371170044
      }
    },
    {
      "class": "Branch",
      "id": "branch_57767_57783_1",
      "ports": {
        "bus1": 57767,
        "bus2": 57783
      },
      "params": {
        "R": 0.019566915929317474,
        "X": 0.04066638648509979,
        "G": 0.0,
        "B": 0.0024054329842329025
      },
      "extension": {
        "length": 6604.569887695313,
        "rating": 59.37442183494568
      }
    },
    {
      "class": "Branch",
      "id": "branch_57767_57824_1",
      "ports": {
        "bus1": 57824,
        "bus2": 57767
      },
      "params": {
        "R": 0.010414151474833488,
        "X": 0.02628427371382713,
        "G": 0.0,
        "B": 0.0023447393905371428
      },
      "extension": {
        "length": 5463.82030847168,
        "rating": 47.634103894233704
      }
    },
    {
      "class": "Branch",
      "id": "branch_57767_64426_1",
      "ports": {
        "bus1": 57767,
        "bus2": 64426
      },
      "params": {
        "R": 0.01591489464044571,
        "X": 0.03990664333105087,
        "G": 0.0,
        "B": 0.005792456679046154
      },
      "extension": {
        "length": 10564.75716229248,
        "rating": 65.02008438110352
      }
    },
    {
      "class": "Branch",
      "id": "branch_57768_57769_1",
      "ports": {
        "bus1": 57768,
        "bus2": 57769
      },
      "params": {
        "R": 0.018869834020733833,
        "X": 0.6337999105453491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57770_58225_1",
      "ports": {
        "bus1": 57770,
        "bus2": 58225
      },
      "params": {
        "R": 0.00015877792611718178,
        "X": 0.0029711956158280373,
        "G": 0.0,
        "B": 0.3120195269584656
      },
      "extension": {
        "length": 22733.53874230957,
        "rating": 2618.647003173828
      }
    },
    {
      "class": "Branch",
      "id": "branch_57770_64380_1",
      "ports": {
        "bus1": 57770,
        "bus2": 64380
      },
      "params": {
        "R": 0.00024105916963890195,
        "X": 0.004337559454143047,
        "G": 0.0,
        "B": 0.6778552532196045
      },
      "extension": {
        "length": 37114.21291552734,
        "rating": 2760.1743698120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_57771_57777_1",
      "ports": {
        "bus1": 57771,
        "bus2": 57777
      },
      "params": {
        "R": 0.002937543438747525,
        "X": 0.019744977355003357,
        "G": 0.0,
        "B": 0.015598613768815994
      },
      "extension": {
        "length": 11015.217271362306,
        "rating": 274.56068992614746
      }
    },
    {
      "class": "Branch",
      "id": "branch_57771_57825_1",
      "ports": {
        "bus1": 57825,
        "bus2": 57771
      },
      "params": {
        "R": 0.001822258229367435,
        "X": 0.010651328600943089,
        "G": 0.0,
        "B": 0.005562950391322374
      },
      "extension": {
        "length": 5667.172314697265,
        "rating": 267.15683937072754
      }
    },
    {
      "class": "Branch",
      "id": "branch_57771_64396_1",
      "ports": {
        "bus1": 57771,
        "bus2": 64396
      },
      "params": {
        "R": 0.002562708919867873,
        "X": 0.0150940902531147,
        "G": 0.0,
        "B": 0.03255268186330795
      },
      "extension": {
        "length": 16759.561898803713,
        "rating": 291.42491817474365
      }
    },
    {
      "class": "Branch",
      "id": "branch_57772_57775_1",
      "ports": {
        "bus1": 57772,
        "bus2": 57775
      },
      "params": {
        "R": 0.005709956865757704,
        "X": 0.17855143547058105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57772_57776_1",
      "ports": {
        "bus1": 57772,
        "bus2": 57776
      },
      "params": {
        "R": 0.00024435765226371586,
        "X": 0.00113096390850842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57772_57777_1",
      "ports": {
        "bus1": 57772,
        "bus2": 57777
      },
      "params": {
        "R": 0.00029554107459262013,
        "X": 0.001038200338371098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57773_57775_1",
      "ports": {
        "bus1": 57773,
        "bus2": 57775
      },
      "params": {
        "R": -0.001530537847429514,
        "X": -0.047860197722911835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57773_57830_1",
      "ports": {
        "bus1": 57830,
        "bus2": 57773
      },
      "params": {
        "R": 0.013134026899933813,
        "X": 0.024061426520347595,
        "G": 0.0,
        "B": 0.000900429964531213
      },
      "extension": {
        "length": 3424.983733520508,
        "rating": 69.42711472511292
      }
    },
    {
      "class": "Branch",
      "id": "branch_57773_64339_1",
      "ports": {
        "bus1": 57773,
        "bus2": 64339
      },
      "params": {
        "R": 0.01364199258387089,
        "X": 0.03275296464562416,
        "G": 0.0,
        "B": 0.004281711298972368
      },
      "extension": {
        "length": 8027.785295288086,
        "rating": 61.85947060585022
      }
    },
    {
      "class": "Branch",
      "id": "branch_57774_57775_1",
      "ports": {
        "bus1": 57774,
        "bus2": 57775
      },
      "params": {
        "R": 0.02562114968895912,
        "X": 0.8011782765388489,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57777_64404_1",
      "ports": {
        "bus1": 57777,
        "bus2": 64404
      },
      "params": {
        "R": 0.0014642458409070969,
        "X": 0.00842735543847084,
        "G": 0.0,
        "B": 0.008421222679316998
      },
      "extension": {
        "length": 5579.8473658447265,
        "rating": 216.86630249023438
      }
    },
    {
      "class": "Branch",
      "id": "branch_57778_57779_1",
      "ports": {
        "bus1": 57779,
        "bus2": 57778
      },
      "params": {
        "R": 0.0020896841306239367,
        "X": 0.07229973375797272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57778_57780_1",
      "ports": {
        "bus1": 57778,
        "bus2": 57780
      },
      "params": {
        "R": 0.00022444817295763642,
        "X": 0.0010627666488289833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57778_58226_1",
      "ports": {
        "bus1": 57778,
        "bus2": 58226
      },
      "params": {
        "R": 0.004631343297660351,
        "X": 0.031973835080862045,
        "G": 0.0,
        "B": 0.02079896256327629
      },
      "extension": {
        "length": 18582.69447729492,
        "rating": 270.40278911590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_57778_64333_1",
      "ports": {
        "bus1": 64333,
        "bus2": 57778
      },
      "params": {
        "R": 0.0019172943430021405,
        "X": 0.01064175833016634,
        "G": 0.0,
        "B": 0.0124799320474267
      },
      "extension": {
        "length": 8116.325797851563,
        "rating": 243.2748794555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_57779_57860_1",
      "ports": {
        "bus1": 57779,
        "bus2": 57860
      },
      "params": {
        "R": 0.010695562697947025,
        "X": 0.018392104655504227,
        "G": 0.0,
        "B": 0.000858413113746792
      },
      "extension": {
        "length": 2892.3724528198245,
        "rating": 56.828391551971436
      }
    },
    {
      "class": "Branch",
      "id": "branch_57781_57782_1",
      "ports": {
        "bus1": 57781,
        "bus2": 57782
      },
      "params": {
        "R": 0.00021555970306508243,
        "X": 0.0011119779665023088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57783_57850_1",
      "ports": {
        "bus1": 57783,
        "bus2": 57850
      },
      "params": {
        "R": 0.007165942806750537,
        "X": 0.017777658998966217,
        "G": 0.0,
        "B": 0.019193243235349655
      },
      "extension": {
        "length": 13529.505708984376,
        "rating": 74.83978867530823
      }
    },
    {
      "class": "Branch",
      "id": "branch_57784_58449_1",
      "ports": {
        "bus1": 58449,
        "bus2": 57784
      },
      "params": {
        "R": 0.011143023148179054,
        "X": 0.026556869968771938,
        "G": 0.0,
        "B": 0.001320026465691626
      },
      "extension": {
        "length": 3818.112911773682,
        "rating": 58.032333850860596
      }
    },
    {
      "class": "Branch",
      "id": "branch_57785_57786_1",
      "ports": {
        "bus1": 57785,
        "bus2": 57786
      },
      "params": {
        "R": 0.00020196801051497462,
        "X": 0.0011165859177708626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57786_58455_1",
      "ports": {
        "bus1": 58455,
        "bus2": 57786
      },
      "params": {
        "R": 0.0024862061254680157,
        "X": 0.006665775552392006,
        "G": 0.0,
        "B": 0.0005374262109398842
      },
      "extension": {
        "length": 1385.9696984710695,
        "rating": 55.56003451347351
      }
    },
    {
      "class": "Branch",
      "id": "branch_57786_58486_1",
      "ports": {
        "bus1": 58486,
        "bus2": 57786
      },
      "params": {
        "R": 0.007383113726973534,
        "X": 0.0173940509557724,
        "G": 0.0,
        "B": 0.0008693116251379251
      },
      "extension": {
        "length": 2912.643192260742,
        "rating": 73.97024631500244
      }
    },
    {
      "class": "Branch",
      "id": "branch_57787_57790_1",
      "ports": {
        "bus1": 57787,
        "bus2": 57790
      },
      "params": {
        "R": 0.006898809690028429,
        "X": 0.2270457148551941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57787_57791_1",
      "ports": {
        "bus1": 57787,
        "bus2": 57791
      },
      "params": {
        "R": 0.0002186727651860565,
        "X": 0.0011692820116877556,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57787_57834_1",
      "ports": {
        "bus1": 57787,
        "bus2": 57834
      },
      "params": {
        "R": 0.0012189148692414165,
        "X": 0.006522177718579769,
        "G": 0.0,
        "B": 0.004976788070052862
      },
      "extension": {
        "length": 4198.550143798829,
        "rating": 212.25814819335938
      }
    },
    {
      "class": "Branch",
      "id": "branch_57787_64396_1",
      "ports": {
        "bus1": 64396,
        "bus2": 57787
      },
      "params": {
        "R": 0.0013388069346547127,
        "X": 0.006992518901824951,
        "G": 0.0,
        "B": 0.006153549533337355
      },
      "extension": {
        "length": 4849.040206054688,
        "rating": 238.3967161178589
      }
    },
    {
      "class": "Branch",
      "id": "branch_57788_57790_1",
      "ports": {
        "bus1": 57788,
        "bus2": 57790
      },
      "params": {
        "R": -0.003134957980364561,
        "X": -0.10317414999008179,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57788_57803_1",
      "ports": {
        "bus1": 57803,
        "bus2": 57788
      },
      "params": {
        "R": 0.007057094480842353,
        "X": 0.018369462341070175,
        "G": 0.0,
        "B": 0.0028360518626868725
      },
      "extension": {
        "length": 5521.566783691406,
        "rating": 66.81856513023376
      }
    },
    {
      "class": "Branch",
      "id": "branch_57788_57811_1",
      "ports": {
        "bus1": 57788,
        "bus2": 57811
      },
      "params": {
        "R": 0.011950695887207983,
        "X": 0.02513995952904224,
        "G": 0.0,
        "B": 0.001454280223697424
      },
      "extension": {
        "length": 4225.957273223877,
        "rating": 58.88785719871521
      }
    },
    {
      "class": "Branch",
      "id": "branch_57789_57790_1",
      "ports": {
        "bus1": 57789,
        "bus2": 57790
      },
      "params": {
        "R": 0.017423365265130997,
        "X": 0.5734178423881531,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57792_64328_1",
      "ports": {
        "bus1": 64328,
        "bus2": 57792
      },
      "params": {
        "R": 0.008593515492975712,
        "X": 0.021367294713854786,
        "G": 0.0,
        "B": 0.001181037281639874
      },
      "extension": {
        "length": 3284.1352842407227,
        "rating": 66.6477918624878
      }
    },
    {
      "class": "Branch",
      "id": "branch_57793_58421_1",
      "ports": {
        "bus1": 57793,
        "bus2": 58421
      },
      "params": {
        "R": 0.02104414254426956,
        "X": 0.045967187732458115,
        "G": 0.0,
        "B": 0.0019692364148795605
      },
      "extension": {
        "length": 6461.32716595459,
        "rating": 68.66406202316284
      }
    },
    {
      "class": "Branch",
      "id": "branch_57794_57834_1",
      "ports": {
        "bus1": 57794,
        "bus2": 57834
      },
      "params": {
        "R": 0.001890681218355894,
        "X": 0.010965472087264061,
        "G": 0.0,
        "B": 0.02336820214986801
      },
      "extension": {
        "length": 11427.298420715333,
        "rating": 280.751371383667
      }
    },
    {
      "class": "Branch",
      "id": "branch_57794_58436_1",
      "ports": {
        "bus1": 58436,
        "bus2": 57794
      },
      "params": {
        "R": 0.0015785114374011755,
        "X": 0.008599692024290562,
        "G": 0.0,
        "B": 0.010503028519451618
      },
      "extension": {
        "length": 6513.953581604004,
        "rating": 281.7474603652954
      }
    },
    {
      "class": "Branch",
      "id": "branch_57794_58460_1",
      "ports": {
        "bus1": 58460,
        "bus2": 57794
      },
      "params": {
        "R": 0.0027686236426234245,
        "X": 0.01466717105358839,
        "G": 0.0,
        "B": 0.006511288229376078
      },
      "extension": {
        "length": 7034.21670904541,
        "rating": 276.474666595459
      }
    },
    {
      "class": "Branch",
      "id": "branch_57795_57798_1",
      "ports": {
        "bus1": 57795,
        "bus2": 57798
      },
      "params": {
        "R": 0.002792817074805498,
        "X": 0.09550842642784119,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57795_57799_1",
      "ports": {
        "bus1": 57795,
        "bus2": 57799
      },
      "params": {
        "R": 0.0002846768475137651,
        "X": 0.001080334885045886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57795_58436_1",
      "ports": {
        "bus1": 57795,
        "bus2": 58436
      },
      "params": {
        "R": 0.002231782767921686,
        "X": 0.010887891985476017,
        "G": 0.0,
        "B": 0.008064479567110538
      },
      "extension": {
        "length": 6923.750195983887,
        "rating": 288.6171817779541
      }
    },
    {
      "class": "Branch",
      "id": "branch_57796_57798_1",
      "ports": {
        "bus1": 57796,
        "bus2": 57798
      },
      "params": {
        "R": 0.0005168193019926548,
        "X": 0.017674118280410767,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57797_57798_1",
      "ports": {
        "bus1": 57797,
        "bus2": 57798
      },
      "params": {
        "R": 0.019082477316260338,
        "X": 0.6525801420211792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57800_57818_1",
      "ports": {
        "bus1": 57800,
        "bus2": 57818
      },
      "params": {
        "R": 0.00582367042079568,
        "X": 0.018470000475645065,
        "G": 0.0,
        "B": 0.0012759845703840256
      },
      "extension": {
        "length": 3473.8733191223146,
        "rating": 53.09359431266785
      }
    },
    {
      "class": "Branch",
      "id": "branch_57800_57835_1",
      "ports": {
        "bus1": 57835,
        "bus2": 57800
      },
      "params": {
        "R": 0.008059490472078323,
        "X": 0.02221279591321945,
        "G": 0.0,
        "B": 0.0009327952866442502
      },
      "extension": {
        "length": 3155.254552139282,
        "rating": 54.03289794921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_57800_64328_1",
      "ports": {
        "bus1": 57800,
        "bus2": 64328
      },
      "params": {
        "R": 0.023317687213420864,
        "X": 0.04434326291084289,
        "G": 0.0,
        "B": 0.0028453958220779896
      },
      "extension": {
        "length": 8232.049734191894,
        "rating": 69.00606751441956
      }
    },
    {
      "class": "Branch",
      "id": "branch_57801_57802_1",
      "ports": {
        "bus1": 57801,
        "bus2": 57802
      },
      "params": {
        "R": 0.00024465154274366796,
        "X": 0.0011650918750092387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57801_58486_1",
      "ports": {
        "bus1": 57801,
        "bus2": 58486
      },
      "params": {
        "R": 0.012028300203382969,
        "X": 0.027393987402319908,
        "G": 0.0,
        "B": 0.0017503057606518269
      },
      "extension": {
        "length": 5145.760396911622,
        "rating": 74.1769015789032
      }
    },
    {
      "class": "Branch",
      "id": "branch_57803_57804_1",
      "ports": {
        "bus1": 57803,
        "bus2": 57804
      },
      "params": {
        "R": 0.011387752369046211,
        "X": 0.03904009982943535,
        "G": 0.0,
        "B": 0.0011991680366918445
      },
      "extension": {
        "length": 4855.312509246826,
        "rating": 52.961063385009766
      }
    },
    {
      "class": "Branch",
      "id": "branch_57804_57805_1",
      "ports": {
        "bus1": 57804,
        "bus2": 57805
      },
      "params": {
        "R": 0.0002331239520572126,
        "X": 0.0010182393016293645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57804_57813_1",
      "ports": {
        "bus1": 57804,
        "bus2": 57813
      },
      "params": {
        "R": 0.006929071620106697,
        "X": 0.018629133701324463,
        "G": 0.0,
        "B": 0.0007560764206573367
      },
      "extension": {
        "length": 2921.5912100372316,
        "rating": 69.98293399810791
      }
    },
    {
      "class": "Branch",
      "id": "branch_57806_57809_1",
      "ports": {
        "bus1": 57806,
        "bus2": 57809
      },
      "params": {
        "R": 0.004593563266098499,
        "X": 0.09383995831012726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57806_57810_1",
      "ports": {
        "bus1": 57806,
        "bus2": 57810
      },
      "params": {
        "R": 0.00027804094133898616,
        "X": 0.0010005348594859242,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57806_58460_1",
      "ports": {
        "bus1": 58460,
        "bus2": 57806
      },
      "params": {
        "R": 0.0014671038370579481,
        "X": 0.008821450173854828,
        "G": 0.0,
        "B": 0.005049645900726318
      },
      "extension": {
        "length": 4893.998426971436,
        "rating": 280.11176586151123
      }
    },
    {
      "class": "Branch",
      "id": "branch_57806_58488_1",
      "ports": {
        "bus1": 58488,
        "bus2": 57806
      },
      "params": {
        "R": 0.001776755671016872,
        "X": 0.010787520557641983,
        "G": 0.0,
        "B": 0.006643977481871843
      },
      "extension": {
        "length": 5915.197838287354,
        "rating": 281.02307319641113
      }
    },
    {
      "class": "Branch",
      "id": "branch_57807_57809_1",
      "ports": {
        "bus1": 57807,
        "bus2": 57809
      },
      "params": {
        "R": 0.0010958658531308174,
        "X": 0.022386983036994934,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57807_64334_1",
      "ports": {
        "bus1": 57807,
        "bus2": 64334
      },
      "params": {
        "R": 0.008626230992376804,
        "X": 0.019580725580453873,
        "G": 0.0,
        "B": 0.001604135730303824
      },
      "extension": {
        "length": 3872.726496826172,
        "rating": 62.77502775192261
      }
    },
    {
      "class": "Branch",
      "id": "branch_57808_57809_1",
      "ports": {
        "bus1": 57808,
        "bus2": 57809
      },
      "params": {
        "R": 0.03631342202425003,
        "X": 0.7418316602706909,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57811_57812_1",
      "ports": {
        "bus1": 57811,
        "bus2": 57812
      },
      "params": {
        "R": 0.00028375396504998207,
        "X": 0.0011113720247521996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57811_57835_1",
      "ports": {
        "bus1": 57835,
        "bus2": 57811
      },
      "params": {
        "R": 0.015119872987270355,
        "X": 0.027405492961406704,
        "G": 0.0,
        "B": 0.0013923312071710825
      },
      "extension": {
        "length": 4085.7142986145022,
        "rating": 52.2835373878479
      }
    },
    {
      "class": "Branch",
      "id": "branch_57813_57814_1",
      "ports": {
        "bus1": 57813,
        "bus2": 57814
      },
      "params": {
        "R": 0.00029818949406035244,
        "X": 0.0010139247169718146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57813_58455_1",
      "ports": {
        "bus1": 57813,
        "bus2": 58455
      },
      "params": {
        "R": 0.006004613824188709,
        "X": 0.011637517251074314,
        "G": 0.0,
        "B": 0.0031703817658126354
      },
      "extension": {
        "length": 4569.100258392335,
        "rating": 89.07030820846558
      }
    },
    {
      "class": "Branch",
      "id": "branch_57815_57832_1",
      "ports": {
        "bus1": 57815,
        "bus2": 57832
      },
      "params": {
        "R": 0.007630627602338791,
        "X": 0.018463563174009323,
        "G": 0.0,
        "B": 0.0014942394336685538
      },
      "extension": {
        "length": 3550.7931589050295,
        "rating": 66.72096252441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_57815_57840_1",
      "ports": {
        "bus1": 57815,
        "bus2": 57840
      },
      "params": {
        "R": 0.0080539146438241,
        "X": 0.023317178711295128,
        "G": 0.0,
        "B": 0.001268933992832899
      },
      "extension": {
        "length": 3896.2264345092776,
        "rating": 46.87597453594208
      }
    },
    {
      "class": "Branch",
      "id": "branch_57816_64433_1",
      "ports": {
        "bus1": 57816,
        "bus2": 64433
      },
      "params": {
        "R": 0.010951240547001362,
        "X": 0.022837594151496887,
        "G": 0.0,
        "B": 0.0017676893621683119
      },
      "extension": {
        "length": 4627.4288027343755,
        "rating": 54.35738563537598
      }
    },
    {
      "class": "Branch",
      "id": "branch_57816_65779_1",
      "ports": {
        "bus1": 57816,
        "bus2": 65779
      },
      "params": {
        "R": 0.011550122871994972,
        "X": 0.025910604745149612,
        "G": 0.0,
        "B": 0.0010558764915913343
      },
      "extension": {
        "length": 3738.423159667969,
        "rating": 60.28124690055847
      }
    },
    {
      "class": "Branch",
      "id": "branch_57817_57819_1",
      "ports": {
        "bus1": 57819,
        "bus2": 57817
      },
      "params": {
        "R": 0.0067586470395326614,
        "X": 0.017046641558408737,
        "G": 0.0,
        "B": 0.002686201361939311
      },
      "extension": {
        "length": 4389.069770507813,
        "rating": 49.229320883750916
      }
    },
    {
      "class": "Branch",
      "id": "branch_57817_57828_1",
      "ports": {
        "bus1": 57828,
        "bus2": 57817
      },
      "params": {
        "R": 0.008643640205264091,
        "X": 0.025225263088941574,
        "G": 0.0,
        "B": 0.001290145213715732
      },
      "extension": {
        "length": 4086.6685543212893,
        "rating": 63.24281692504883
      }
    },
    {
      "class": "Branch",
      "id": "branch_57819_57824_1",
      "ports": {
        "bus1": 57819,
        "bus2": 57824
      },
      "params": {
        "R": 0.013810506090521812,
        "X": 0.03320101648569107,
        "G": 0.0,
        "B": 0.002484970958903432
      },
      "extension": {
        "length": 6634.463760681153,
        "rating": 61.94292902946472
      }
    },
    {
      "class": "Branch",
      "id": "branch_57820_57821_1",
      "ports": {
        "bus1": 57821,
        "bus2": 57820
      },
      "params": {
        "R": 0.0026202849112451077,
        "X": 0.08975957334041595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57820_57822_1",
      "ports": {
        "bus1": 57820,
        "bus2": 57822
      },
      "params": {
        "R": 0.0002517219400033355,
        "X": 0.0010503969388082623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57821_57862_1",
      "ports": {
        "bus1": 57862,
        "bus2": 57821
      },
      "params": {
        "R": 0.0062035368755459785,
        "X": 0.016595199704170227,
        "G": 0.0,
        "B": 0.000917858153115958
      },
      "extension": {
        "length": 2948.453872695923,
        "rating": 63.32753300666809
      }
    },
    {
      "class": "Branch",
      "id": "branch_57822_57825_1",
      "ports": {
        "bus1": 57822,
        "bus2": 57825
      },
      "params": {
        "R": 0.0018911422230303288,
        "X": 0.013359538279473782,
        "G": 0.0,
        "B": 0.01877400651574135
      },
      "extension": {
        "length": 12252.849704406739,
        "rating": 260.85565090179443
      }
    },
    {
      "class": "Branch",
      "id": "branch_57822_58205_1",
      "ports": {
        "bus1": 57822,
        "bus2": 58205
      },
      "params": {
        "R": 0.0037461980246007442,
        "X": 0.02135150320827961,
        "G": 0.0,
        "B": 0.05398177728056908
      },
      "extension": {
        "length": 23362.56937023926,
        "rating": 290.204381942749
      }
    },
    {
      "class": "Branch",
      "id": "branch_57822_64336_1",
      "ports": {
        "bus1": 64336,
        "bus2": 57822
      },
      "params": {
        "R": 0.0029573235660791397,
        "X": 0.017696816474199295,
        "G": 0.0,
        "B": 0.01033349335193634
      },
      "extension": {
        "length": 9436.433243225098,
        "rating": 257.1688413619995
      }
    },
    {
      "class": "Branch",
      "id": "branch_57823_57824_1",
      "ports": {
        "bus1": 57824,
        "bus2": 57823
      },
      "params": {
        "R": 0.0031191641464829445,
        "X": 0.11200796067714691,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57823_57825_1",
      "ports": {
        "bus1": 57823,
        "bus2": 57825
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57826_58429_1",
      "ports": {
        "bus1": 57826,
        "bus2": 58429
      },
      "params": {
        "R": 0.005983422975987197,
        "X": 0.015895934775471687,
        "G": 0.0,
        "B": 0.00027037886320613325
      },
      "extension": {
        "length": 1517.8529595108032,
        "rating": 75.2054512500763
      }
    },
    {
      "class": "Branch",
      "id": "branch_57826_65185_1",
      "ports": {
        "bus1": 65185,
        "bus2": 57826
      },
      "params": {
        "R": 0.00789643358439207,
        "X": 0.021519435569643974,
        "G": 0.0,
        "B": 0.0032865931279957294
      },
      "extension": {
        "length": 5900.2132994384765,
        "rating": 62.237268686294556
      }
    },
    {
      "class": "Branch",
      "id": "branch_57826_65187_1",
      "ports": {
        "bus1": 57826,
        "bus2": 65187
      },
      "params": {
        "R": 0.007592074107378721,
        "X": 0.018346142023801804,
        "G": 0.0,
        "B": 0.000632889976259321
      },
      "extension": {
        "length": 2648.5081287231446,
        "rating": 78.43257188796997
      }
    },
    {
      "class": "Branch",
      "id": "branch_57827_64335_1",
      "ports": {
        "bus1": 57827,
        "bus2": 64335
      },
      "params": {
        "R": 0.006770375184714795,
        "X": 0.018913133069872856,
        "G": 0.0,
        "B": 0.000690697634126991
      },
      "extension": {
        "length": 2298.9825273284914,
        "rating": 60.46966910362244
      }
    },
    {
      "class": "Branch",
      "id": "branch_57827_64423_1",
      "ports": {
        "bus1": 57827,
        "bus2": 64423
      },
      "params": {
        "R": 0.008739632554352283,
        "X": 0.02215314656496048,
        "G": 0.0,
        "B": 0.0010473427828401327
      },
      "extension": {
        "length": 3416.4169192199706,
        "rating": 66.1661446094513
      }
    },
    {
      "class": "Branch",
      "id": "branch_57829_57830_1",
      "ports": {
        "bus1": 57829,
        "bus2": 57830
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57830_64389_1",
      "ports": {
        "bus1": 57830,
        "bus2": 64389
      },
      "params": {
        "R": 0.007694557309150697,
        "X": 0.016443338245153427,
        "G": 0.0,
        "B": 0.0006556334556080401
      },
      "extension": {
        "length": 2368.830054611206,
        "rating": 54.719310998916626
      }
    },
    {
      "class": "Branch",
      "id": "branch_57830_64390_1",
      "ports": {
        "bus1": 57830,
        "bus2": 64390
      },
      "params": {
        "R": 0.007178535684943199,
        "X": 0.024379737675189972,
        "G": 0.0,
        "B": 0.00420782994478941
      },
      "extension": {
        "length": 6932.657349975586,
        "rating": 49.500736594200134
      }
    },
    {
      "class": "Branch",
      "id": "branch_57831_57832_1",
      "ports": {
        "bus1": 57832,
        "bus2": 57831
      },
      "params": {
        "R": 0.003021018113940954,
        "X": 0.09981828927993774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57831_57833_1",
      "ports": {
        "bus1": 57831,
        "bus2": 57833
      },
      "params": {
        "R": 0.0002769285347312689,
        "X": 0.001085485564544797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57832_64418_1",
      "ports": {
        "bus1": 57832,
        "bus2": 64418
      },
      "params": {
        "R": 0.021171260625123978,
        "X": 0.035675305873155594,
        "G": 0.0,
        "B": 0.0018169030081480742
      },
      "extension": {
        "length": 6103.079160919189,
        "rating": 63.04435729980469
      }
    },
    {
      "class": "Branch",
      "id": "branch_57832_64427_1",
      "ports": {
        "bus1": 57832,
        "bus2": 64427
      },
      "params": {
        "R": 0.005623362492769956,
        "X": 0.012017752975225449,
        "G": 0.0,
        "B": 0.0006439284770749509
      },
      "extension": {
        "length": 1955.310998840332,
        "rating": 56.330227851867676
      }
    },
    {
      "class": "Branch",
      "id": "branch_57833_64336_1",
      "ports": {
        "bus1": 57833,
        "bus2": 64336
      },
      "params": {
        "R": 0.0013944756938144565,
        "X": 0.00676114484667778,
        "G": 0.0,
        "B": 0.00426650233566761
      },
      "extension": {
        "length": 3781.2092689819337,
        "rating": 216.5853500366211
      }
    },
    {
      "class": "Branch",
      "id": "branch_57833_64404_1",
      "ports": {
        "bus1": 64404,
        "bus2": 57833
      },
      "params": {
        "R": 0.002134146634489298,
        "X": 0.011849160306155682,
        "G": 0.0,
        "B": 0.013410951010882854
      },
      "extension": {
        "length": 9351.075127807617,
        "rating": 265.74199199676514
      }
    },
    {
      "class": "Branch",
      "id": "branch_57834_57835_1",
      "ports": {
        "bus1": 57835,
        "bus2": 57834
      },
      "params": {
        "R": 0.0035247253254055977,
        "X": 0.10295138508081436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57834_57836_1",
      "ports": {
        "bus1": 57834,
        "bus2": 57836
      },
      "params": {
        "R": 0.00029985650326125324,
        "X": 0.001123929745517671,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57835_64389_1",
      "ports": {
        "bus1": 64389,
        "bus2": 57835
      },
      "params": {
        "R": 0.00870494544506073,
        "X": 0.02566835656762123,
        "G": 0.0,
        "B": 0.0013236571103334427
      },
      "extension": {
        "length": 3913.6225122070314,
        "rating": 73.89554381370544
      }
    },
    {
      "class": "Branch",
      "id": "branch_57837_57838_1",
      "ports": {
        "bus1": 57838,
        "bus2": 57837
      },
      "params": {
        "R": 0.0029117062222212553,
        "X": 0.0919293612241745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57837_57839_1",
      "ports": {
        "bus1": 57837,
        "bus2": 57839
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57837_64362_1",
      "ports": {
        "bus1": 57837,
        "bus2": 64362
      },
      "params": {
        "R": 0.002735526068136096,
        "X": 0.015414086170494556,
        "G": 0.0,
        "B": 0.037357840687036514
      },
      "extension": {
        "length": 16491.28980871582,
        "rating": 290.8322334289551
      }
    },
    {
      "class": "Branch",
      "id": "branch_57837_64397_1",
      "ports": {
        "bus1": 57837,
        "bus2": 64397
      },
      "params": {
        "R": 0.0013427657540887594,
        "X": 0.007754797581583262,
        "G": 0.0,
        "B": 0.003965720534324646
      },
      "extension": {
        "length": 4069.010794921875,
        "rating": 269.78955268859863
      }
    },
    {
      "class": "Branch",
      "id": "branch_57837_64435_1",
      "ports": {
        "bus1": 57837,
        "bus2": 64435
      },
      "params": {
        "R": 0.0015836497768759727,
        "X": 0.008632944896817207,
        "G": 0.0,
        "B": 0.0035455841571092606
      },
      "extension": {
        "length": 4138.504169403076,
        "rating": 256.5297842025757
      }
    },
    {
      "class": "Branch",
      "id": "branch_57837_64444_1",
      "ports": {
        "bus1": 64444,
        "bus2": 57837
      },
      "params": {
        "R": 0.00113200256600976,
        "X": 0.007293784990906715,
        "G": 0.0,
        "B": 0.00949801690876484
      },
      "extension": {
        "length": 6057.245342285157,
        "rating": 256.1310291290283
      }
    },
    {
      "class": "Branch",
      "id": "branch_57837_65783_1",
      "ports": {
        "bus1": 57837,
        "bus2": 65783
      },
      "params": {
        "R": 0.0015063544269651175,
        "X": 0.007654000073671341,
        "G": 0.0,
        "B": 0.06933014839887619
      },
      "extension": {
        "length": 16449.704672607422,
        "rating": 247.1336841583252
      }
    },
    {
      "class": "Branch",
      "id": "branch_57838_64340_1",
      "ports": {
        "bus1": 64340,
        "bus2": 57838
      },
      "params": {
        "R": 0.00817642081528902,
        "X": 0.025873960927128792,
        "G": 0.0,
        "B": 0.0017865143017843364
      },
      "extension": {
        "length": 5190.509502685547,
        "rating": 62.52732276916504
      }
    },
    {
      "class": "Branch",
      "id": "branch_57838_64439_1",
      "ports": {
        "bus1": 57838,
        "bus2": 64439
      },
      "params": {
        "R": 0.0037386224139481787,
        "X": 0.009796728380024433,
        "G": 0.0,
        "B": 0.0008698389865458013
      },
      "extension": {
        "length": 2123.5048022460937,
        "rating": 76.84800028800964
      }
    },
    {
      "class": "Branch",
      "id": "branch_57840_57841_1",
      "ports": {
        "bus1": 57840,
        "bus2": 57841
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57840_64326_1",
      "ports": {
        "bus1": 64326,
        "bus2": 57840
      },
      "params": {
        "R": 0.011230960488319397,
        "X": 0.025706861168146133,
        "G": 0.0,
        "B": 0.0007864579674787819
      },
      "extension": {
        "length": 3059.8466315460205,
        "rating": 60.96194386482239
      }
    },
    {
      "class": "Branch",
      "id": "branch_57840_64420_1",
      "ports": {
        "bus1": 57840,
        "bus2": 64420
      },
      "params": {
        "R": 0.0021967662032693624,
        "X": 0.005056694615632296,
        "G": 0.0,
        "B": 0.000620823644567281
      },
      "extension": {
        "length": 1227.0584970703126,
        "rating": 47.53565192222595
      }
    },
    {
      "class": "Branch",
      "id": "branch_57842_57845_1",
      "ports": {
        "bus1": 57842,
        "bus2": 57845
      },
      "params": {
        "R": 0.014072182588279247,
        "X": 0.03242061287164688,
        "G": 0.0,
        "B": 0.001925906864926219
      },
      "extension": {
        "length": 5462.179617919922,
        "rating": 37.64956295490265
      }
    },
    {
      "class": "Branch",
      "id": "branch_57842_58260_1",
      "ports": {
        "bus1": 58260,
        "bus2": 57842
      },
      "params": {
        "R": 0.006521448493003844,
        "X": 0.018860045820474625,
        "G": 0.0,
        "B": 0.0020217266865074635
      },
      "extension": {
        "length": 4630.753925354004,
        "rating": 64.31159377098083
      }
    },
    {
      "class": "Branch",
      "id": "branch_57843_57854_1",
      "ports": {
        "bus1": 57843,
        "bus2": 57854
      },
      "params": {
        "R": 0.0040719653479754925,
        "X": 0.009397583082318306,
        "G": 0.0,
        "B": 0.008755930699408054
      },
      "extension": {
        "length": 7062.214348937989,
        "rating": 79.59577441215515
      }
    },
    {
      "class": "Branch",
      "id": "branch_57844_58220_1",
      "ports": {
        "bus1": 57844,
        "bus2": 58220
      },
      "params": {
        "R": 0.012793445959687233,
        "X": 0.031515128910541534,
        "G": 0.0,
        "B": 0.0005969364428892732
      },
      "extension": {
        "length": 3009.086328735352,
        "rating": 72.0172643661499
      }
    },
    {
      "class": "Branch",
      "id": "branch_57845_57846_1",
      "ports": {
        "bus1": 57845,
        "bus2": 57846
      },
      "params": {
        "R": 0.00020122200658079234,
        "X": 0.0010253177024424076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57847_57849_1",
      "ports": {
        "bus1": 57847,
        "bus2": 57849
      },
      "params": {
        "R": 0.03098095022141933,
        "X": 0.07553638517856598,
        "G": 0.0,
        "B": 0.0007320640725083649
      },
      "extension": {
        "length": 5470.920630889893,
        "rating": 48.57242703437805
      }
    },
    {
      "class": "Branch",
      "id": "branch_57847_57854_1",
      "ports": {
        "bus1": 57847,
        "bus2": 57854
      },
      "params": {
        "R": 0.040546949952840805,
        "X": 0.0793263390660286,
        "G": 0.0,
        "B": 0.0029957762453705072
      },
      "extension": {
        "length": 11488.763692199707,
        "rating": 63.47813010215759
      }
    },
    {
      "class": "Branch",
      "id": "branch_57848_57852_1",
      "ports": {
        "bus1": 57852,
        "bus2": 57848
      },
      "params": {
        "R": 0.013994553126394747,
        "X": 0.031614288687705994,
        "G": 0.0,
        "B": 0.000991618144325912
      },
      "extension": {
        "length": 4072.7150106811523,
        "rating": 46.98639512062073
      }
    },
    {
      "class": "Branch",
      "id": "branch_57848_57854_1",
      "ports": {
        "bus1": 57854,
        "bus2": 57848
      },
      "params": {
        "R": 0.0037921180482953787,
        "X": 0.011440793983638287,
        "G": 0.0,
        "B": 0.0008398108766414225
      },
      "extension": {
        "length": 2133.4962854003907,
        "rating": 75.60091018676758
      }
    },
    {
      "class": "Branch",
      "id": "branch_57848_57856_1",
      "ports": {
        "bus1": 57848,
        "bus2": 57856
      },
      "params": {
        "R": 0.012493384070694447,
        "X": 0.02978958934545517,
        "G": 0.0,
        "B": 0.001117503852583468
      },
      "extension": {
        "length": 4128.320070098877,
        "rating": 49.03185963630676
      }
    },
    {
      "class": "Branch",
      "id": "branch_57849_58200_1",
      "ports": {
        "bus1": 57849,
        "bus2": 58200
      },
      "params": {
        "R": 0.03780018165707588,
        "X": 0.06639569997787476,
        "G": 0.0,
        "B": 0.0013012344716116786
      },
      "extension": {
        "length": 6735.786762084961,
        "rating": 57.79655575752258
      }
    },
    {
      "class": "Branch",
      "id": "branch_57850_57851_1",
      "ports": {
        "bus1": 57850,
        "bus2": 57851
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57850_57854_1",
      "ports": {
        "bus1": 57850,
        "bus2": 57854
      },
      "params": {
        "R": 0.016099903732538223,
        "X": 0.043827205896377563,
        "G": 0.0,
        "B": 0.0015808511525392532
      },
      "extension": {
        "length": 6308.052672821045,
        "rating": 77.83291339874268
      }
    },
    {
      "class": "Branch",
      "id": "branch_57850_57859_1",
      "ports": {
        "bus1": 57850,
        "bus2": 57859
      },
      "params": {
        "R": 0.015313557349145412,
        "X": 0.033725690096616745,
        "G": 0.0,
        "B": 0.002196729648858309
      },
      "extension": {
        "length": 5747.820926879883,
        "rating": 70.94036936759949
      }
    },
    {
      "class": "Branch",
      "id": "branch_57850_57860_1",
      "ports": {
        "bus1": 57850,
        "bus2": 57860
      },
      "params": {
        "R": 0.006429959554225206,
        "X": 0.017293037846684456,
        "G": 0.0,
        "B": 0.0005959530244581401
      },
      "extension": {
        "length": 2456.0045940399173,
        "rating": 59.25437808036804
      }
    },
    {
      "class": "Branch",
      "id": "branch_57852_58220_1",
      "ports": {
        "bus1": 57852,
        "bus2": 58220
      },
      "params": {
        "R": 0.00888587161898613,
        "X": 0.020295394584536552,
        "G": 0.0,
        "B": 0.0009030612418428063
      },
      "extension": {
        "length": 2721.3028365783694,
        "rating": 65.48473834991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_57853_57854_1",
      "ports": {
        "bus1": 57854,
        "bus2": 57853
      },
      "params": {
        "R": 0.001650261809118092,
        "X": 0.04686103016138077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57853_57854_2",
      "ports": {
        "bus1": 57854,
        "bus2": 57853
      },
      "params": {
        "R": 0.001650261809118092,
        "X": 0.04686103016138077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57853_57854_3",
      "ports": {
        "bus1": 57854,
        "bus2": 57853
      },
      "params": {
        "R": 0.001650261809118092,
        "X": 0.04686103016138077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57853_57855_1",
      "ports": {
        "bus1": 57853,
        "bus2": 57855
      },
      "params": {
        "R": 0.00025423368788324296,
        "X": 0.0011953534558415413,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57853_58226_1",
      "ports": {
        "bus1": 57853,
        "bus2": 58226
      },
      "params": {
        "R": 0.0027644503861665726,
        "X": 0.014591469429433346,
        "G": 0.0,
        "B": 0.009165800176560879
      },
      "extension": {
        "length": 7928.021640563965,
        "rating": 286.0090732574463
      }
    },
    {
      "class": "Branch",
      "id": "branch_57853_58265_1",
      "ports": {
        "bus1": 57853,
        "bus2": 58265
      },
      "params": {
        "R": 0.004317238461226225,
        "X": 0.024182381108403206,
        "G": 0.0,
        "B": 0.03355443477630615
      },
      "extension": {
        "length": 18568.169224365236,
        "rating": 293.172287940979
      }
    },
    {
      "class": "Branch",
      "id": "branch_57854_57856_1",
      "ports": {
        "bus1": 57856,
        "bus2": 57854
      },
      "params": {
        "R": 0.007542912382632494,
        "X": 0.012593567371368408,
        "G": 0.0,
        "B": 0.0008071631891652942
      },
      "extension": {
        "length": 2243.3013039550783,
        "rating": 69.2345917224884
      }
    },
    {
      "class": "Branch",
      "id": "branch_57854_57859_1",
      "ports": {
        "bus1": 57854,
        "bus2": 57859
      },
      "params": {
        "R": 0.0064514800906181335,
        "X": 0.015247297473251821,
        "G": 0.0,
        "B": 0.0010629359167069197
      },
      "extension": {
        "length": 2820.9765142364504,
        "rating": 83.44501852989197
      }
    },
    {
      "class": "Branch",
      "id": "branch_57857_57862_1",
      "ports": {
        "bus1": 57862,
        "bus2": 57857
      },
      "params": {
        "R": 0.008103870786726475,
        "X": 0.020630426704883575,
        "G": 0.0,
        "B": 0.0013006486697122455
      },
      "extension": {
        "length": 3520.5639342956542,
        "rating": 49.04630780220032
      }
    },
    {
      "class": "Branch",
      "id": "branch_57858_57859_1",
      "ports": {
        "bus1": 57858,
        "bus2": 57859
      },
      "params": {
        "R": 0.00026129669276997447,
        "X": 0.0010732992086559534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57860_57861_1",
      "ports": {
        "bus1": 57860,
        "bus2": 57861
      },
      "params": {
        "R": 0.00025953358272090554,
        "X": 0.001198778161779046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57863_57864_1",
      "ports": {
        "bus1": 57863,
        "bus2": 57864
      },
      "params": {
        "R": 0.00024663651129230857,
        "X": 0.0010792919201776385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57865_57868_1",
      "ports": {
        "bus1": 57865,
        "bus2": 57868
      },
      "params": {
        "R": 0.0037945578806102276,
        "X": 0.09926876425743103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57865_57869_1",
      "ports": {
        "bus1": 57865,
        "bus2": 57869
      },
      "params": {
        "R": 0.00029607443138957024,
        "X": 0.0010029289405792952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57866_57868_1",
      "ports": {
        "bus1": 57866,
        "bus2": 57868
      },
      "params": {
        "R": -0.0014203987084329128,
        "X": -0.037158817052841187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57867_57868_1",
      "ports": {
        "bus1": 57867,
        "bus2": 57868
      },
      "params": {
        "R": 0.012216579169034958,
        "X": 0.3195957839488983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57869_57939_1",
      "ports": {
        "bus1": 57869,
        "bus2": 57939
      },
      "params": {
        "R": 0.005395162384957075,
        "X": 0.025494825094938278,
        "G": 0.0,
        "B": 0.016899196431040764
      },
      "extension": {
        "length": 15048.63782006836,
        "rating": 245.37372589111328
      }
    },
    {
      "class": "Branch",
      "id": "branch_57870_57871_1",
      "ports": {
        "bus1": 57870,
        "bus2": 57871
      },
      "params": {
        "R": 0.00023393302399199456,
        "X": 0.0011445923009887338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57870_57873_1",
      "ports": {
        "bus1": 57873,
        "bus2": 57870
      },
      "params": {
        "R": 0.019681349396705627,
        "X": 0.053293086588382714,
        "G": 0.0,
        "B": 0.010943865403532982
      },
      "extension": {
        "length": 14159.271501342773,
        "rating": 62.26353049278259
      }
    },
    {
      "class": "Branch",
      "id": "branch_57870_58404_1",
      "ports": {
        "bus1": 58404,
        "bus2": 57870
      },
      "params": {
        "R": 0.008461734279990196,
        "X": 0.01503725629299879,
        "G": 0.0,
        "B": 0.0017555590020492673
      },
      "extension": {
        "length": 3810.4155560302734,
        "rating": 68.14970374107361
      }
    },
    {
      "class": "Branch",
      "id": "branch_57870_63826_1",
      "ports": {
        "bus1": 57870,
        "bus2": 63826
      },
      "params": {
        "R": 0.011629040353000166,
        "X": 0.0303335040807724,
        "G": 0.0,
        "B": 0.006940724328160285
      },
      "extension": {
        "length": 10670.378343200684,
        "rating": 55.30780553817749
      }
    },
    {
      "class": "Branch",
      "id": "branch_57872_57873_1",
      "ports": {
        "bus1": 57872,
        "bus2": 57873
      },
      "params": {
        "R": 0.00021117067080922425,
        "X": 0.0011908416636288166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57873_57874_1",
      "ports": {
        "bus1": 57874,
        "bus2": 57873
      },
      "params": {
        "R": 0.008777996525168419,
        "X": 0.02162984944880009,
        "G": 0.0,
        "B": 0.0018692989833652973
      },
      "extension": {
        "length": 4589.73474307251,
        "rating": 51.46250128746033
      }
    },
    {
      "class": "Branch",
      "id": "branch_57874_57914_1",
      "ports": {
        "bus1": 57914,
        "bus2": 57874
      },
      "params": {
        "R": 0.010335123166441917,
        "X": 0.029118992388248444,
        "G": 0.0,
        "B": 0.0011432928731665015
      },
      "extension": {
        "length": 3884.513684326172,
        "rating": 58.454346656799316
      }
    },
    {
      "class": "Branch",
      "id": "branch_57874_57917_1",
      "ports": {
        "bus1": 57874,
        "bus2": 57917
      },
      "params": {
        "R": 0.014377274550497532,
        "X": 0.03640349954366684,
        "G": 0.0,
        "B": 0.0026191852521151304
      },
      "extension": {
        "length": 7090.200477905274,
        "rating": 62.63261437416077
      }
    },
    {
      "class": "Branch",
      "id": "branch_57875_57878_1",
      "ports": {
        "bus1": 57875,
        "bus2": 57878
      },
      "params": {
        "R": 0.005583587102591991,
        "X": 0.16790223121643066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57875_57879_1",
      "ports": {
        "bus1": 57875,
        "bus2": 57879
      },
      "params": {
        "R": 0.000293425633572042,
        "X": 0.0011292992858216166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57876_57878_1",
      "ports": {
        "bus1": 57876,
        "bus2": 57878
      },
      "params": {
        "R": -0.003033771412447095,
        "X": -0.09122755378484726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57877_57878_1",
      "ports": {
        "bus1": 57877,
        "bus2": 57878
      },
      "params": {
        "R": 0.014392915181815624,
        "X": 0.43280476331710815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57879_57892_1",
      "ports": {
        "bus1": 57892,
        "bus2": 57879
      },
      "params": {
        "R": 0.005925406236201525,
        "X": 0.036174263805150986,
        "G": 0.0,
        "B": 0.033710263669490814
      },
      "extension": {
        "length": 24820.54623742676,
        "rating": 279.7123670578003
      }
    },
    {
      "class": "Branch",
      "id": "branch_57879_58366_1",
      "ports": {
        "bus1": 58366,
        "bus2": 57879
      },
      "params": {
        "R": 0.005091815255582333,
        "X": 0.024236561730504036,
        "G": 0.0,
        "B": 0.0214912761002779
      },
      "extension": {
        "length": 17731.473830200197,
        "rating": 276.67670249938965
      }
    },
    {
      "class": "Branch",
      "id": "branch_57880_57881_1",
      "ports": {
        "bus1": 57881,
        "bus2": 57880
      },
      "params": {
        "R": 0.0052394564263522625,
        "X": 0.16610273718833923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57880_57882_1",
      "ports": {
        "bus1": 57880,
        "bus2": 57882
      },
      "params": {
        "R": 0.00022761781292501837,
        "X": 0.0010099578648805618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57881_57884_1",
      "ports": {
        "bus1": 57881,
        "bus2": 57884
      },
      "params": {
        "R": 0.0110359750688076,
        "X": 0.03449714556336403,
        "G": 0.0,
        "B": 0.000976458890363574
      },
      "extension": {
        "length": 4142.18191003418,
        "rating": 57.11219906806946
      }
    },
    {
      "class": "Branch",
      "id": "branch_57881_58004_1",
      "ports": {
        "bus1": 57881,
        "bus2": 58004
      },
      "params": {
        "R": 0.07135594636201859,
        "X": 0.19149291515350342,
        "G": 0.0,
        "B": 0.011518758721649647
      },
      "extension": {
        "length": 32138.822654296877,
        "rating": 56.37825131416321
      }
    },
    {
      "class": "Branch",
      "id": "branch_57882_57907_1",
      "ports": {
        "bus1": 57907,
        "bus2": 57882
      },
      "params": {
        "R": 0.0042157950811088085,
        "X": 0.02315797284245491,
        "G": 0.0,
        "B": 0.04813871905207634
      },
      "extension": {
        "length": 25076.374249877932,
        "rating": 286.0646724700928
      }
    },
    {
      "class": "Branch",
      "id": "branch_57882_58278_1",
      "ports": {
        "bus1": 57882,
        "bus2": 58278
      },
      "params": {
        "R": 0.004095459822565317,
        "X": 0.025831954553723335,
        "G": 0.0,
        "B": 0.02552373893558979
      },
      "extension": {
        "length": 18826.77827636719,
        "rating": 273.59583377838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_57883_57884_1",
      "ports": {
        "bus1": 57883,
        "bus2": 57884
      },
      "params": {
        "R": 0.033177707344293594,
        "X": 0.07786726206541061,
        "G": 0.0,
        "B": 0.002709877211600542
      },
      "extension": {
        "length": 10446.424082885742,
        "rating": 47.27738797664642
      }
    },
    {
      "class": "Branch",
      "id": "branch_57883_58360_1",
      "ports": {
        "bus1": 58360,
        "bus2": 57883
      },
      "params": {
        "R": 0.014694438315927982,
        "X": 0.03743210807442665,
        "G": 0.0,
        "B": 0.00220540096051991
      },
      "extension": {
        "length": 6406.541300720215,
        "rating": 65.93672037124634
      }
    },
    {
      "class": "Branch",
      "id": "branch_57884_58360_1",
      "ports": {
        "bus1": 58360,
        "bus2": 57884
      },
      "params": {
        "R": 0.0172036774456501,
        "X": 0.05065766349434852,
        "G": 0.0,
        "B": 0.0012849605409428477
      },
      "extension": {
        "length": 5570.7038541870115,
        "rating": 59.51157808303833
      }
    },
    {
      "class": "Branch",
      "id": "branch_57885_57887_1",
      "ports": {
        "bus1": 57887,
        "bus2": 57885
      },
      "params": {
        "R": 0.02554148063063622,
        "X": 0.079398013651371,
        "G": 0.0,
        "B": 0.003926826640963554
      },
      "extension": {
        "length": 12981.662404541015,
        "rating": 50.36880970001221
      }
    },
    {
      "class": "Branch",
      "id": "branch_57885_57910_1",
      "ports": {
        "bus1": 57885,
        "bus2": 57910
      },
      "params": {
        "R": 0.037878528237342834,
        "X": 0.10568982362747192,
        "G": 0.0,
        "B": 0.005663203075528145
      },
      "extension": {
        "length": 17334.22258959961,
        "rating": 44.72813606262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_57886_57887_1",
      "ports": {
        "bus1": 57886,
        "bus2": 57887
      },
      "params": {
        "R": 0.00028316822135820985,
        "X": 0.0011880667880177498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57887_57905_1",
      "ports": {
        "bus1": 57905,
        "bus2": 57887
      },
      "params": {
        "R": 0.02787439525127411,
        "X": 0.07574468851089478,
        "G": 0.0,
        "B": 0.0037288442254066467
      },
      "extension": {
        "length": 12543.234281982423,
        "rating": 55.965882539749146
      }
    },
    {
      "class": "Branch",
      "id": "branch_57888_57891_1",
      "ports": {
        "bus1": 57888,
        "bus2": 57891
      },
      "params": {
        "R": 0.007830319926142693,
        "X": 0.259086012840271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57888_57892_1",
      "ports": {
        "bus1": 57888,
        "bus2": 57892
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57888_57893_1",
      "ports": {
        "bus1": 57888,
        "bus2": 57893
      },
      "params": {
        "R": 0.00029235362308099866,
        "X": 0.0011785788228735328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57889_57891_1",
      "ports": {
        "bus1": 57889,
        "bus2": 57891
      },
      "params": {
        "R": -0.0044995080679655075,
        "X": -0.14887762069702148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57889_57916_1",
      "ports": {
        "bus1": 57916,
        "bus2": 57889
      },
      "params": {
        "R": 0.007146576885133982,
        "X": 0.018172884359955788,
        "G": 0.0,
        "B": 0.0010835984721779823
      },
      "extension": {
        "length": 3290.9144518432618,
        "rating": 61.66984438896179
      }
    },
    {
      "class": "Branch",
      "id": "branch_57889_57917_1",
      "ports": {
        "bus1": 57889,
        "bus2": 57917
      },
      "params": {
        "R": 0.009659837000072002,
        "X": 0.030002927407622337,
        "G": 0.0,
        "B": 0.00607862276956439
      },
      "extension": {
        "length": 9114.825664489746,
        "rating": 50.71185827255249
      }
    },
    {
      "class": "Branch",
      "id": "branch_57890_57891_1",
      "ports": {
        "bus1": 57890,
        "bus2": 57891
      },
      "params": {
        "R": 0.01781795546412468,
        "X": 0.5895522832870483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57892_57895_1",
      "ports": {
        "bus1": 57892,
        "bus2": 57895
      },
      "params": {
        "R": 0.0015062227612361312,
        "X": 0.007990269921720028,
        "G": 0.0,
        "B": 0.011669927276670933
      },
      "extension": {
        "length": 6785.282973449707,
        "rating": 270.44596672058105
      }
    },
    {
      "class": "Branch",
      "id": "branch_57892_58348_1",
      "ports": {
        "bus1": 57892,
        "bus2": 58348
      },
      "params": {
        "R": 0.002497706562280655,
        "X": 0.013574196957051754,
        "G": 0.0,
        "B": 0.09931937605142593
      },
      "extension": {
        "length": 26995.55398901367,
        "rating": 350.7002353668213
      }
    },
    {
      "class": "Branch",
      "id": "branch_57894_57907_1",
      "ports": {
        "bus1": 57907,
        "bus2": 57894
      },
      "params": {
        "R": 0.0016036983579397202,
        "X": 0.008624345995485783,
        "G": 0.0,
        "B": 0.004905632231384516
      },
      "extension": {
        "length": 4698.4201322937015,
        "rating": 248.21186065673828
      }
    },
    {
      "class": "Branch",
      "id": "branch_57894_58400_1",
      "ports": {
        "bus1": 58400,
        "bus2": 57894
      },
      "params": {
        "R": 0.0029046128038316965,
        "X": 0.01787114515900612,
        "G": 0.0,
        "B": 0.030284514650702477
      },
      "extension": {
        "length": 15513.915559570312,
        "rating": 273.6182928085327
      }
    },
    {
      "class": "Branch",
      "id": "branch_57895_57896_1",
      "ports": {
        "bus1": 57895,
        "bus2": 57896
      },
      "params": {
        "R": 0.000263587775407359,
        "X": 0.001158866100013256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57895_63827_1",
      "ports": {
        "bus1": 63827,
        "bus2": 57895
      },
      "params": {
        "R": 0.00351978512480855,
        "X": 0.024874966591596603,
        "G": 0.0,
        "B": 0.03275402635335922
      },
      "extension": {
        "length": 19737.115966186524,
        "rating": 246.1219310760498
      }
    },
    {
      "class": "Branch",
      "id": "branch_57897_57908_1",
      "ports": {
        "bus1": 57897,
        "bus2": 57908
      },
      "params": {
        "R": 0.020970722660422325,
        "X": 0.051478933542966836,
        "G": 0.0,
        "B": 0.001521850470453501
      },
      "extension": {
        "length": 6599.948634887695,
        "rating": 55.40640950202942
      }
    },
    {
      "class": "Branch",
      "id": "branch_57897_63818_1",
      "ports": {
        "bus1": 57897,
        "bus2": 63818
      },
      "params": {
        "R": 0.021881580352783203,
        "X": 0.05798392742872238,
        "G": 0.0,
        "B": 0.009593025781214237
      },
      "extension": {
        "length": 17997.927194091797,
        "rating": 76.91441178321838
      }
    },
    {
      "class": "Branch",
      "id": "branch_57898_57901_1",
      "ports": {
        "bus1": 57898,
        "bus2": 57901
      },
      "params": {
        "R": 0.002408985048532486,
        "X": 0.0750492513179779,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57898_57902_1",
      "ports": {
        "bus1": 57898,
        "bus2": 57902
      },
      "params": {
        "R": 0.0002785444085020572,
        "X": 0.0010989983566105366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57898_58348_1",
      "ports": {
        "bus1": 58348,
        "bus2": 57898
      },
      "params": {
        "R": 0.0018229687120765448,
        "X": 0.010854247026145458,
        "G": 0.0,
        "B": 0.012756671756505966
      },
      "extension": {
        "length": 8890.305066650391,
        "rating": 262.42783069610596
      }
    },
    {
      "class": "Branch",
      "id": "branch_57899_57901_1",
      "ports": {
        "bus1": 57899,
        "bus2": 57901
      },
      "params": {
        "R": -0.0006047560600563884,
        "X": -0.018840491771697998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57899_62928_1",
      "ports": {
        "bus1": 57899,
        "bus2": 62928
      },
      "params": {
        "R": 0.003877038136124611,
        "X": 0.010445527732372284,
        "G": 0.0,
        "B": 0.0038694599643349648
      },
      "extension": {
        "length": 4440.79104373169,
        "rating": 153.4195065498352
      }
    },
    {
      "class": "Branch",
      "id": "branch_57900_57901_1",
      "ports": {
        "bus1": 57900,
        "bus2": 57901
      },
      "params": {
        "R": 0.011080662719905376,
        "X": 0.34520575404167175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57903_57904_1",
      "ports": {
        "bus1": 57904,
        "bus2": 57903
      },
      "params": {
        "R": 0.0001712913508526981,
        "X": 0.013509231619536877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57903_57999_1",
      "ports": {
        "bus1": 57999,
        "bus2": 57903
      },
      "params": {
        "R": 0.00025572310551069677,
        "X": 0.004292745608836412,
        "G": 0.0,
        "B": 0.41522708535194397
      },
      "extension": {
        "length": 31018.349186279298,
        "rating": 2955.361747741699
      }
    },
    {
      "class": "Branch",
      "id": "branch_57903_58367_1",
      "ports": {
        "bus1": 57903,
        "bus2": 58367
      },
      "params": {
        "R": 0.00018264040409121662,
        "X": 0.0039144596084952354,
        "G": 0.0,
        "B": 0.36646753549575806
      },
      "extension": {
        "length": 25002.205521240234,
        "rating": 2786.3473892211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_57904_57905_1",
      "ports": {
        "bus1": 57905,
        "bus2": 57904
      },
      "params": {
        "R": 0.0033318859059363604,
        "X": 0.12649409472942352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57904_57906_1",
      "ports": {
        "bus1": 57904,
        "bus2": 57906
      },
      "params": {
        "R": 0.00022472329146694392,
        "X": 0.0011633177055045962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57904_57907_1",
      "ports": {
        "bus1": 57904,
        "bus2": 57907
      },
      "params": {
        "R": 0.0002983523881994188,
        "X": 0.001186131383292377,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57905_57908_1",
      "ports": {
        "bus1": 57908,
        "bus2": 57905
      },
      "params": {
        "R": 0.019694633781909943,
        "X": 0.04557017236948013,
        "G": 0.0,
        "B": 0.0008989470661617815
      },
      "extension": {
        "length": 4771.088219970703,
        "rating": 72.23466634750366
      }
    },
    {
      "class": "Branch",
      "id": "branch_57908_57909_1",
      "ports": {
        "bus1": 57908,
        "bus2": 57909
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57910_57911_1",
      "ports": {
        "bus1": 57910,
        "bus2": 57911
      },
      "params": {
        "R": 0.00025324246962554753,
        "X": 0.0010397384176030755,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57910_57912_1",
      "ports": {
        "bus1": 57912,
        "bus2": 57910
      },
      "params": {
        "R": 0.014808600768446922,
        "X": 0.03672662004828453,
        "G": 0.0,
        "B": 0.002894096542149782
      },
      "extension": {
        "length": 7575.553271118164,
        "rating": 56.1356782913208
      }
    },
    {
      "class": "Branch",
      "id": "branch_57912_57913_1",
      "ports": {
        "bus1": 57912,
        "bus2": 57913
      },
      "params": {
        "R": 0.00029196127434261143,
        "X": 0.0011760004563257098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57912_58270_1",
      "ports": {
        "bus1": 57912,
        "bus2": 58270
      },
      "params": {
        "R": 0.00904151052236557,
        "X": 0.02765544131398201,
        "G": 0.0,
        "B": 0.0008234686683863401
      },
      "extension": {
        "length": 3213.0092768554687,
        "rating": 59.55217480659485
      }
    },
    {
      "class": "Branch",
      "id": "branch_57914_57915_1",
      "ports": {
        "bus1": 57914,
        "bus2": 57915
      },
      "params": {
        "R": 0.00028962810756638646,
        "X": 0.0011302422499284148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57916_57917_1",
      "ports": {
        "bus1": 57917,
        "bus2": 57916
      },
      "params": {
        "R": 0.027105577290058133,
        "X": 0.07196199893951416,
        "G": 0.0,
        "B": 0.002021044259890914
      },
      "extension": {
        "length": 8856.23579736328,
        "rating": 52.209144830703735
      }
    },
    {
      "class": "Branch",
      "id": "branch_57917_58396_1",
      "ports": {
        "bus1": 57917,
        "bus2": 58396
      },
      "params": {
        "R": 0.02031826786696911,
        "X": 0.053389307111501694,
        "G": 0.0,
        "B": 0.014301829040050507
      },
      "extension": {
        "length": 19301.803467407226,
        "rating": 78.9703905582428
      }
    },
    {
      "class": "Branch",
      "id": "branch_57918_57957_1",
      "ports": {
        "bus1": 57918,
        "bus2": 57957
      },
      "params": {
        "R": 0.047957126051187515,
        "X": 0.10314281284809113,
        "G": 0.0,
        "B": 0.010590363293886185
      },
      "extension": {
        "length": 23341.7745,
        "rating": 49.52090382575989
      }
    },
    {
      "class": "Branch",
      "id": "branch_57918_58247_1",
      "ports": {
        "bus1": 58247,
        "bus2": 57918
      },
      "params": {
        "R": 0.04552854970097542,
        "X": 0.09360108524560928,
        "G": 0.0,
        "B": 0.0018336009234189987
      },
      "extension": {
        "length": 9783.847549072267,
        "rating": 59.00697708129883
      }
    },
    {
      "class": "Branch",
      "id": "branch_57919_57920_1",
      "ports": {
        "bus1": 57919,
        "bus2": 57920
      },
      "params": {
        "R": 0.00021699671924579889,
        "X": 0.0011356320464983582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57919_57929_1",
      "ports": {
        "bus1": 57929,
        "bus2": 57919
      },
      "params": {
        "R": 0.040775347501039505,
        "X": 0.09387652575969696,
        "G": 0.0,
        "B": 0.002875647973269224
      },
      "extension": {
        "length": 11827.710561401367,
        "rating": 50.05379915237427
      }
    },
    {
      "class": "Branch",
      "id": "branch_57919_57944_1",
      "ports": {
        "bus1": 57944,
        "bus2": 57919
      },
      "params": {
        "R": 0.029696021229028702,
        "X": 0.08282644301652908,
        "G": 0.0,
        "B": 0.006631124764680862
      },
      "extension": {
        "length": 17077.120701416017,
        "rating": 52.219974994659424
      }
    },
    {
      "class": "Branch",
      "id": "branch_57919_57950_1",
      "ports": {
        "bus1": 57919,
        "bus2": 57950
      },
      "params": {
        "R": 0.018612025305628777,
        "X": 0.05454093217849732,
        "G": 0.0,
        "B": 0.004235588479787111
      },
      "extension": {
        "length": 10586.79291027832,
        "rating": 53.8949191570282
      }
    },
    {
      "class": "Branch",
      "id": "branch_57921_57922_1",
      "ports": {
        "bus1": 57922,
        "bus2": 57921
      },
      "params": {
        "R": 0.03566189855337143,
        "X": 0.06692513078451157,
        "G": 0.0,
        "B": 0.001741413841955364
      },
      "extension": {
        "length": 8383.558067687989,
        "rating": 57.429152727127075
      }
    },
    {
      "class": "Branch",
      "id": "branch_57921_57923_1",
      "ports": {
        "bus1": 57921,
        "bus2": 57923
      },
      "params": {
        "R": 0.026134189218282703,
        "X": 0.07138296961784363,
        "G": 0.0,
        "B": 0.004506615921854973
      },
      "extension": {
        "length": 13018.676935913087,
        "rating": 53.301262855529785
      }
    },
    {
      "class": "Branch",
      "id": "branch_57922_57931_1",
      "ports": {
        "bus1": 57922,
        "bus2": 57931
      },
      "params": {
        "R": 0.030453359708189964,
        "X": 0.09323139488697052,
        "G": 0.0,
        "B": 0.004737581126391888
      },
      "extension": {
        "length": 14789.298208007813,
        "rating": 61.33955121040344
      }
    },
    {
      "class": "Branch",
      "id": "branch_57923_57924_1",
      "ports": {
        "bus1": 57923,
        "bus2": 57924
      },
      "params": {
        "R": 0.0002165550395147875,
        "X": 0.0011881132377311587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57923_58071_1",
      "ports": {
        "bus1": 57923,
        "bus2": 58071
      },
      "params": {
        "R": 0.12049705535173416,
        "X": 0.30774810910224915,
        "G": 0.0,
        "B": 0.008044295944273472
      },
      "extension": {
        "length": 35313.02629980469,
        "rating": 45.170530676841736
      }
    },
    {
      "class": "Branch",
      "id": "branch_57925_57934_1",
      "ports": {
        "bus1": 57925,
        "bus2": 57934
      },
      "params": {
        "R": 0.06759784370660782,
        "X": 0.18746203184127808,
        "G": 0.0,
        "B": 0.012423514388501644
      },
      "extension": {
        "length": 35194.18750708008,
        "rating": 51.79525017738342
      }
    },
    {
      "class": "Branch",
      "id": "branch_57926_57927_1",
      "ports": {
        "bus1": 57926,
        "bus2": 57927
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57927_58327_1",
      "ports": {
        "bus1": 58327,
        "bus2": 57927
      },
      "params": {
        "R": 0.025384133681654934,
        "X": 0.06489284336566925,
        "G": 0.0,
        "B": 0.000956684583798051
      },
      "extension": {
        "length": 5632.322220977783,
        "rating": 69.5839524269104
      }
    },
    {
      "class": "Branch",
      "id": "branch_57928_58327_1",
      "ports": {
        "bus1": 57928,
        "bus2": 58327
      },
      "params": {
        "R": 0.03393184021115303,
        "X": 0.08881190419197083,
        "G": 0.0,
        "B": 0.004121061414480209
      },
      "extension": {
        "length": 13559.60601123047,
        "rating": 67.36066937446594
      }
    },
    {
      "class": "Branch",
      "id": "branch_57929_57930_1",
      "ports": {
        "bus1": 57929,
        "bus2": 57930
      },
      "params": {
        "R": 0.00028933509020134807,
        "X": 0.0010512839071452618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57929_58327_1",
      "ports": {
        "bus1": 58327,
        "bus2": 57929
      },
      "params": {
        "R": 0.016958316788077354,
        "X": 0.04784741625189781,
        "G": 0.0,
        "B": 0.0025331792421638966
      },
      "extension": {
        "length": 8070.1623830566405,
        "rating": 60.34873127937317
      }
    },
    {
      "class": "Branch",
      "id": "branch_57931_57932_1",
      "ports": {
        "bus1": 57932,
        "bus2": 57931
      },
      "params": {
        "R": 0.011617512442171574,
        "X": 0.030163262039422992,
        "G": 0.0,
        "B": 0.0031335577368736267
      },
      "extension": {
        "length": 6985.212397888184,
        "rating": 54.920172691345215
      }
    },
    {
      "class": "Branch",
      "id": "branch_57931_57934_1",
      "ports": {
        "bus1": 57931,
        "bus2": 57934
      },
      "params": {
        "R": 0.01700437068939209,
        "X": 0.04831225797533989,
        "G": 0.0,
        "B": 0.0016383861657232044
      },
      "extension": {
        "length": 6416.538923034668,
        "rating": 62.73229122161865
      }
    },
    {
      "class": "Branch",
      "id": "branch_57933_57934_1",
      "ports": {
        "bus1": 57934,
        "bus2": 57933
      },
      "params": {
        "R": 0.0031144479289650917,
        "X": 0.09115049988031387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57933_57935_1",
      "ports": {
        "bus1": 57933,
        "bus2": 57935
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57933_57943_1",
      "ports": {
        "bus1": 57943,
        "bus2": 57933
      },
      "params": {
        "R": 0.003954561892896891,
        "X": 0.02540171705186367,
        "G": 0.0,
        "B": 0.029175560921430588
      },
      "extension": {
        "length": 20632.906916015625,
        "rating": 252.07154750823975
      }
    },
    {
      "class": "Branch",
      "id": "branch_57933_57945_1",
      "ports": {
        "bus1": 57945,
        "bus2": 57933
      },
      "params": {
        "R": 0.005695313680917025,
        "X": 0.03146672993898392,
        "G": 0.0,
        "B": 0.020018156617879868
      },
      "extension": {
        "length": 19233.49917150879,
        "rating": 229.0813684463501
      }
    },
    {
      "class": "Branch",
      "id": "branch_57933_57949_1",
      "ports": {
        "bus1": 57933,
        "bus2": 57949
      },
      "params": {
        "R": 0.004084015265107155,
        "X": 0.026178641244769096,
        "G": 0.0,
        "B": 0.06199662759900093
      },
      "extension": {
        "length": 27570.75339111328,
        "rating": 257.81428813934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_57936_57940_1",
      "ports": {
        "bus1": 57940,
        "bus2": 57936
      },
      "params": {
        "R": 0.018645845353603363,
        "X": 0.05635137856006622,
        "G": 0.0,
        "B": 0.001811363035812974
      },
      "extension": {
        "length": 7216.210577087402,
        "rating": 55.29226064682007
      }
    },
    {
      "class": "Branch",
      "id": "branch_57937_57938_1",
      "ports": {
        "bus1": 57937,
        "bus2": 57938
      },
      "params": {
        "R": 0.00022831078968010843,
        "X": 0.0010220137191936374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57937_57940_1",
      "ports": {
        "bus1": 57937,
        "bus2": 57940
      },
      "params": {
        "R": 0.0375380739569664,
        "X": 0.08755071461200714,
        "G": 0.0,
        "B": 0.002303707180544734
      },
      "extension": {
        "length": 9730.313305114747,
        "rating": 62.06892132759094
      }
    },
    {
      "class": "Branch",
      "id": "branch_57937_57955_1",
      "ports": {
        "bus1": 57955,
        "bus2": 57937
      },
      "params": {
        "R": 0.05497715622186661,
        "X": 0.1126595214009285,
        "G": 0.0,
        "B": 0.004639202728867531
      },
      "extension": {
        "length": 16689.02448339844,
        "rating": 51.050758361816406
      }
    },
    {
      "class": "Branch",
      "id": "branch_57939_57940_1",
      "ports": {
        "bus1": 57940,
        "bus2": 57939
      },
      "params": {
        "R": 0.006584927439689636,
        "X": 0.1575523316860199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57939_57941_1",
      "ports": {
        "bus1": 57939,
        "bus2": 57941
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57939_57945_1",
      "ports": {
        "bus1": 57939,
        "bus2": 57945
      },
      "params": {
        "R": 0.00492979446426034,
        "X": 0.030027806758880615,
        "G": 0.0,
        "B": 0.04415316507220268
      },
      "extension": {
        "length": 24575.754900146487,
        "rating": 249.67212677001953
      }
    },
    {
      "class": "Branch",
      "id": "branch_57939_58553_1",
      "ports": {
        "bus1": 58553,
        "bus2": 57939
      },
      "params": {
        "R": 0.0035340033937245607,
        "X": 0.02493101917207241,
        "G": 0.0,
        "B": 0.06111567094922066
      },
      "extension": {
        "length": 28417.972840576174,
        "rating": 293.49162578582764
      }
    },
    {
      "class": "Branch",
      "id": "branch_57942_57943_1",
      "ports": {
        "bus1": 57942,
        "bus2": 57943
      },
      "params": {
        "R": 0.00024392502382397654,
        "X": 0.0011422006646171212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57943_58072_1",
      "ports": {
        "bus1": 57943,
        "bus2": 58072
      },
      "params": {
        "R": 0.007936425507068634,
        "X": 0.051222074776887894,
        "G": 0.0,
        "B": 0.017350580543279648
      },
      "extension": {
        "length": 21227.337237304688,
        "rating": 188.17976713180542
      }
    },
    {
      "class": "Branch",
      "id": "branch_57944_57950_1",
      "ports": {
        "bus1": 57950,
        "bus2": 57944
      },
      "params": {
        "R": 0.01781114935874939,
        "X": 0.0426294393837452,
        "G": 0.0,
        "B": 0.0065267332829535
      },
      "extension": {
        "length": 11372.596968933105,
        "rating": 64.30065631866455
      }
    },
    {
      "class": "Branch",
      "id": "branch_57946_57947_1",
      "ports": {
        "bus1": 57947,
        "bus2": 57946
      },
      "params": {
        "R": 0.0055747670121490955,
        "X": 0.1489083617925644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57946_57948_1",
      "ports": {
        "bus1": 57946,
        "bus2": 57948
      },
      "params": {
        "R": 0.00022094747691880912,
        "X": 0.0011636957060545683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57946_57949_1",
      "ports": {
        "bus1": 57949,
        "bus2": 57946
      },
      "params": {
        "R": 0.002144210273399949,
        "X": 0.011035080067813396,
        "G": 0.0,
        "B": 0.010164354927837849
      },
      "extension": {
        "length": 7392.576370056153,
        "rating": 284.6040725708008
      }
    },
    {
      "class": "Branch",
      "id": "branch_57946_58331_1",
      "ports": {
        "bus1": 58331,
        "bus2": 57946
      },
      "params": {
        "R": 0.005693861749023199,
        "X": 0.033925168216228485,
        "G": 0.0,
        "B": 0.025693077594041824
      },
      "extension": {
        "length": 18068.504514038086,
        "rating": 300.6040096282959
      }
    },
    {
      "class": "Branch",
      "id": "branch_57947_57950_1",
      "ports": {
        "bus1": 57947,
        "bus2": 57950
      },
      "params": {
        "R": 0.01875600591301918,
        "X": 0.05167831853032112,
        "G": 0.0,
        "B": 0.0022070270497351885
      },
      "extension": {
        "length": 7315.992649291992,
        "rating": 59.30207967758179
      }
    },
    {
      "class": "Branch",
      "id": "branch_57949_57950_1",
      "ports": {
        "bus1": 57950,
        "bus2": 57949
      },
      "params": {
        "R": 0.00361172785051167,
        "X": 0.12667898833751678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57949_57951_1",
      "ports": {
        "bus1": 57949,
        "bus2": 57951
      },
      "params": {
        "R": 0.00023420808429364115,
        "X": 0.0010879002511501312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57952_57953_1",
      "ports": {
        "bus1": 57952,
        "bus2": 57953
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57952_57954_1",
      "ports": {
        "bus1": 57952,
        "bus2": 57954
      },
      "params": {
        "R": 0.01827767863869667,
        "X": 0.04848954081535339,
        "G": 0.0,
        "B": 0.0033983897883445024
      },
      "extension": {
        "length": 9031.709109924317,
        "rating": 53.20563316345215
      }
    },
    {
      "class": "Branch",
      "id": "branch_57952_57955_1",
      "ports": {
        "bus1": 57952,
        "bus2": 57955
      },
      "params": {
        "R": 0.017617058008909225,
        "X": 0.05014050751924515,
        "G": 0.0,
        "B": 0.002924746833741665
      },
      "extension": {
        "length": 7808.1169361572265,
        "rating": 45.5669105052948
      }
    },
    {
      "class": "Branch",
      "id": "branch_57954_58357_1",
      "ports": {
        "bus1": 57954,
        "bus2": 58357
      },
      "params": {
        "R": 0.010090537369251251,
        "X": 0.027689602226018906,
        "G": 0.0,
        "B": 0.0004906883696094155
      },
      "extension": {
        "length": 2762.8818335266114,
        "rating": 64.96691703796387
      }
    },
    {
      "class": "Branch",
      "id": "branch_57955_57957_1",
      "ports": {
        "bus1": 57957,
        "bus2": 57955
      },
      "params": {
        "R": 0.01741618663072586,
        "X": 0.042101964354515076,
        "G": 0.0,
        "B": 0.004665341693907976
      },
      "extension": {
        "length": 10688.204929504394,
        "rating": 50.168436765670776
      }
    },
    {
      "class": "Branch",
      "id": "branch_57955_58357_1",
      "ports": {
        "bus1": 57955,
        "bus2": 58357
      },
      "params": {
        "R": 0.013779334723949432,
        "X": 0.03548463433980942,
        "G": 0.0,
        "B": 0.0018973834812641144
      },
      "extension": {
        "length": 5804.908209777832,
        "rating": 66.11195206642151
      }
    },
    {
      "class": "Branch",
      "id": "branch_57956_57959_1",
      "ports": {
        "bus1": 57956,
        "bus2": 57959
      },
      "params": {
        "R": 0.013824867084622383,
        "X": 0.03346486762166023,
        "G": 0.0,
        "B": 0.004917980171740055
      },
      "extension": {
        "length": 8288.71571722412,
        "rating": 63.09818625450134
      }
    },
    {
      "class": "Branch",
      "id": "branch_57956_58139_1",
      "ports": {
        "bus1": 58139,
        "bus2": 57956
      },
      "params": {
        "R": 0.026922427117824554,
        "X": 0.06260800361633301,
        "G": 0.0,
        "B": 0.004811908584088087
      },
      "extension": {
        "length": 12435.69691571045,
        "rating": 56.24684691429138
      }
    },
    {
      "class": "Branch",
      "id": "branch_57958_57959_1",
      "ports": {
        "bus1": 57959,
        "bus2": 57958
      },
      "params": {
        "R": 0.003328585997223854,
        "X": 0.10698654502630234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57958_57960_1",
      "ports": {
        "bus1": 57958,
        "bus2": 57960
      },
      "params": {
        "R": 0.00020706397481262684,
        "X": 0.00101316231302917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57958_58553_1",
      "ports": {
        "bus1": 57958,
        "bus2": 58553
      },
      "params": {
        "R": 0.004510971717536449,
        "X": 0.02715068869292736,
        "G": 0.0,
        "B": 0.023328715935349464
      },
      "extension": {
        "length": 18412.83465930176,
        "rating": 254.35550212860107
      }
    },
    {
      "class": "Branch",
      "id": "branch_57959_58357_1",
      "ports": {
        "bus1": 58357,
        "bus2": 57959
      },
      "params": {
        "R": 0.033861853182315826,
        "X": 0.09613612294197083,
        "G": 0.0,
        "B": 0.005088501609861851
      },
      "extension": {
        "length": 15973.542202148437,
        "rating": 67.9608941078186
      }
    },
    {
      "class": "Branch",
      "id": "branch_57961_57962_1",
      "ports": {
        "bus1": 57961,
        "bus2": 57962
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57963_57964_1",
      "ports": {
        "bus1": 57964,
        "bus2": 57963
      },
      "params": {
        "R": 0.03186039254069328,
        "X": 0.08018464595079422,
        "G": 0.0,
        "B": 0.0034529455006122593
      },
      "extension": {
        "length": 12316.33552697754,
        "rating": 61.02313995361328
      }
    },
    {
      "class": "Branch",
      "id": "branch_57965_57966_1",
      "ports": {
        "bus1": 57965,
        "bus2": 57966
      },
      "params": {
        "R": 0.04756269231438636,
        "X": 0.10591854155063628,
        "G": 0.0,
        "B": 0.005360821727663279
      },
      "extension": {
        "length": 17417.32226147461,
        "rating": 64.2014741897583
      }
    },
    {
      "class": "Branch",
      "id": "branch_57965_57968_1",
      "ports": {
        "bus1": 57968,
        "bus2": 57965
      },
      "params": {
        "R": 0.028630491346120838,
        "X": 0.07106023281812668,
        "G": 0.0,
        "B": 0.00557108735665679
      },
      "extension": {
        "length": 14588.759471923828,
        "rating": 69.05300617218018
      }
    },
    {
      "class": "Branch",
      "id": "branch_57967_57970_1",
      "ports": {
        "bus1": 57967,
        "bus2": 57970
      },
      "params": {
        "R": 0.0024736986961215734,
        "X": 0.07837307453155518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57967_57971_1",
      "ports": {
        "bus1": 57967,
        "bus2": 57971
      },
      "params": {
        "R": 0.0002491748018655926,
        "X": 0.001124291680753231,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57967_58278_1",
      "ports": {
        "bus1": 57967,
        "bus2": 58278
      },
      "params": {
        "R": 0.003527592634782195,
        "X": 0.026461998000741005,
        "G": 0.0,
        "B": 0.03587964549660683
      },
      "extension": {
        "length": 20674.07305444336,
        "rating": 281.8917751312256
      }
    },
    {
      "class": "Branch",
      "id": "branch_57968_57970_1",
      "ports": {
        "bus1": 57968,
        "bus2": 57970
      },
      "params": {
        "R": 0.0009034962859004736,
        "X": 0.028625071048736572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57968_57972_1",
      "ports": {
        "bus1": 57972,
        "bus2": 57968
      },
      "params": {
        "R": 0.05261273309588432,
        "X": 0.13563217222690582,
        "G": 0.0,
        "B": 0.006038031540811062
      },
      "extension": {
        "length": 20015.21685168457,
        "rating": 48.487403988838196
      }
    },
    {
      "class": "Branch",
      "id": "branch_57969_57970_1",
      "ports": {
        "bus1": 57969,
        "bus2": 57970
      },
      "params": {
        "R": 0.018514899536967278,
        "X": 0.5865992307662964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57972_57974_1",
      "ports": {
        "bus1": 57972,
        "bus2": 57974
      },
      "params": {
        "R": 0.010925119742751122,
        "X": 0.028340646997094154,
        "G": 0.0,
        "B": 0.001865251106210053
      },
      "extension": {
        "length": 5483.49708416748,
        "rating": 59.3055784702301
      }
    },
    {
      "class": "Branch",
      "id": "branch_57973_57974_1",
      "ports": {
        "bus1": 57974,
        "bus2": 57973
      },
      "params": {
        "R": 0.003171441378071904,
        "X": 0.12677635252475739,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57973_57975_1",
      "ports": {
        "bus1": 57973,
        "bus2": 57975
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57977_57978_1",
      "ports": {
        "bus1": 57977,
        "bus2": 57978
      },
      "params": {
        "R": 0.00028588619898073375,
        "X": 0.0010444516083225608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57977_58168_1",
      "ports": {
        "bus1": 58168,
        "bus2": 57977
      },
      "params": {
        "R": 0.016871072351932526,
        "X": 0.10058990865945816,
        "G": 0.0,
        "B": 0.060361407697200775
      },
      "extension": {
        "length": 55400.843324707035,
        "rating": 251.3819694519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_57979_57981_1",
      "ports": {
        "bus1": 57979,
        "bus2": 57981
      },
      "params": {
        "R": 0.016511740162968636,
        "X": 0.0430133044719696,
        "G": 0.0,
        "B": 0.003841092344373464
      },
      "extension": {
        "length": 8247.330871215821,
        "rating": 49.2929071187973
      }
    },
    {
      "class": "Branch",
      "id": "branch_57979_58289_1",
      "ports": {
        "bus1": 57979,
        "bus2": 58289
      },
      "params": {
        "R": 0.007712535094469786,
        "X": 0.018471846356987953,
        "G": 0.0,
        "B": 0.001076276646926999
      },
      "extension": {
        "length": 3022.2615419769286,
        "rating": 59.4490110874176
      }
    },
    {
      "class": "Branch",
      "id": "branch_57980_57983_1",
      "ports": {
        "bus1": 57980,
        "bus2": 57983
      },
      "params": {
        "R": 0.006519337184727192,
        "X": 0.1786544919013977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57980_57984_1",
      "ports": {
        "bus1": 57980,
        "bus2": 57984
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57981_57983_1",
      "ports": {
        "bus1": 57981,
        "bus2": 57983
      },
      "params": {
        "R": -0.002903289394453168,
        "X": -0.07956111431121826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57982_57983_1",
      "ports": {
        "bus1": 57982,
        "bus2": 57983
      },
      "params": {
        "R": 0.02117547020316124,
        "X": 0.5802879333496094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57984_58566_1",
      "ports": {
        "bus1": 57984,
        "bus2": 58566
      },
      "params": {
        "R": 0.0049847024492919445,
        "X": 0.028867067769169807,
        "G": 0.0,
        "B": 0.013297319412231445
      },
      "extension": {
        "length": 13468.341256347656,
        "rating": 289.0759229660034
      }
    },
    {
      "class": "Branch",
      "id": "branch_57985_58167_1",
      "ports": {
        "bus1": 58167,
        "bus2": 57985
      },
      "params": {
        "R": 0.10952742397785187,
        "X": 0.28213101625442505,
        "G": 0.0,
        "B": 0.015114016830921173
      },
      "extension": {
        "length": 48230.56517651367,
        "rating": 52.122193574905396
      }
    },
    {
      "class": "Branch",
      "id": "branch_57985_58565_1",
      "ports": {
        "bus1": 58565,
        "bus2": 57985
      },
      "params": {
        "R": 0.016627367585897446,
        "X": 0.033441126346588135,
        "G": 0.0,
        "B": 0.004709788132458925
      },
      "extension": {
        "length": 9079.423430053712,
        "rating": 64.45727944374084
      }
    },
    {
      "class": "Branch",
      "id": "branch_57986_57987_1",
      "ports": {
        "bus1": 57986,
        "bus2": 57987
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57986_57992_1",
      "ports": {
        "bus1": 57986,
        "bus2": 57992
      },
      "params": {
        "R": 0.023271670565009117,
        "X": 0.06442864239215851,
        "G": 0.0,
        "B": 0.003960974980145693
      },
      "extension": {
        "length": 11329.214593688965,
        "rating": 48.2282280921936
      }
    },
    {
      "class": "Branch",
      "id": "branch_57986_62419_1",
      "ports": {
        "bus1": 62419,
        "bus2": 57986
      },
      "params": {
        "R": 0.016201088204979897,
        "X": 0.05783841013908386,
        "G": 0.0,
        "B": 0.0027916403487324715
      },
      "extension": {
        "length": 9025.85849029541,
        "rating": 56.7740261554718
      }
    },
    {
      "class": "Branch",
      "id": "branch_57988_58012_1",
      "ports": {
        "bus1": 57988,
        "bus2": 58012
      },
      "params": {
        "R": 0.02471114881336689,
        "X": 0.06017880141735077,
        "G": 0.0,
        "B": 0.0053277527913451195
      },
      "extension": {
        "length": 13099.274900024415,
        "rating": 68.81875991821289
      }
    },
    {
      "class": "Branch",
      "id": "branch_57988_62402_1",
      "ports": {
        "bus1": 57988,
        "bus2": 62402
      },
      "params": {
        "R": 0.023253891617059704,
        "X": 0.06153302267193795,
        "G": 0.0,
        "B": 0.020543113350868225
      },
      "extension": {
        "length": 25058.788625610352,
        "rating": 73.46815466880798
      }
    },
    {
      "class": "Branch",
      "id": "branch_57989_57990_1",
      "ports": {
        "bus1": 57990,
        "bus2": 57989
      },
      "params": {
        "R": 0.003946920856833458,
        "X": 0.02152765914797783,
        "G": 0.0,
        "B": 0.03293970227241516
      },
      "extension": {
        "length": 17310.51775744629,
        "rating": 245.19834518432617
      }
    },
    {
      "class": "Branch",
      "id": "branch_57989_58018_1",
      "ports": {
        "bus1": 57989,
        "bus2": 58018
      },
      "params": {
        "R": 0.0048330700956285,
        "X": 0.02571331150829792,
        "G": 0.0,
        "B": 0.031882040202617645
      },
      "extension": {
        "length": 20825.65352307129,
        "rating": 247.73316383361816
      }
    },
    {
      "class": "Branch",
      "id": "branch_57989_63586_1",
      "ports": {
        "bus1": 57989,
        "bus2": 63586
      },
      "params": {
        "R": 0.016906460747122765,
        "X": 0.0859185978770256,
        "G": 0.0,
        "B": 0.09810438752174377
      },
      "extension": {
        "length": 65127.51994482422,
        "rating": 330.453896522522
      }
    },
    {
      "class": "Branch",
      "id": "branch_57990_57991_1",
      "ports": {
        "bus1": 57991,
        "bus2": 57990
      },
      "params": {
        "R": 0.002415506402030587,
        "X": 0.07784651964902878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57990_58000_1",
      "ports": {
        "bus1": 58000,
        "bus2": 57990
      },
      "params": {
        "R": 0.005056990776211023,
        "X": 0.027627019211649895,
        "G": 0.0,
        "B": 0.019671441987156868
      },
      "extension": {
        "length": 16229.935017333984,
        "rating": 276.78985595703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_57990_58026_1",
      "ports": {
        "bus1": 58026,
        "bus2": 57990
      },
      "params": {
        "R": 0.004041253589093685,
        "X": 0.027647443115711212,
        "G": 0.0,
        "B": 0.016295164823532104
      },
      "extension": {
        "length": 15277.393671020509,
        "rating": 217.34941005706787
      }
    },
    {
      "class": "Branch",
      "id": "branch_57990_58640_1",
      "ports": {
        "bus1": 57990,
        "bus2": 58640
      },
      "params": {
        "R": 0.013695495203137398,
        "X": 0.08733820170164108,
        "G": 0.0,
        "B": 0.0602109469473362
      },
      "extension": {
        "length": 47576.33329614258,
        "rating": 267.43273735046387
      }
    },
    {
      "class": "Branch",
      "id": "branch_57991_57992_1",
      "ports": {
        "bus1": 57992,
        "bus2": 57991
      },
      "params": {
        "R": 0.004706457257270813,
        "X": 0.12545162439346313,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57991_57993_1",
      "ports": {
        "bus1": 57991,
        "bus2": 57993
      },
      "params": {
        "R": 0.00025212878244929016,
        "X": 0.0010037715546786785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57991_57994_1",
      "ports": {
        "bus1": 57991,
        "bus2": 57994
      },
      "params": {
        "R": 0.00024614663561806083,
        "X": 0.0010169021552428603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57993_58662_1",
      "ports": {
        "bus1": 57993,
        "bus2": 58662
      },
      "params": {
        "R": 0.018678084015846252,
        "X": 0.07538954168558121,
        "G": 0.0,
        "B": 0.05443743243813515
      },
      "extension": {
        "length": 45817.402519775394,
        "rating": 116.22034311294556
      }
    },
    {
      "class": "Branch",
      "id": "branch_57995_57996_1",
      "ports": {
        "bus1": 57996,
        "bus2": 57995
      },
      "params": {
        "R": 0.0002313122240593657,
        "X": 0.01529568899422884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57995_57998_1",
      "ports": {
        "bus1": 57995,
        "bus2": 57998
      },
      "params": {
        "R": 0.00024499520077370107,
        "X": 0.0010512432781979442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57995_57999_1",
      "ports": {
        "bus1": 57995,
        "bus2": 57999
      },
      "params": {
        "R": 0.00026851845905184746,
        "X": 0.0010733366943895817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57996_57997_1",
      "ports": {
        "bus1": 57997,
        "bus2": 57996
      },
      "params": {
        "R": 0.0006675169570371509,
        "X": 0.03645759075880051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_57996_63587_1",
      "ports": {
        "bus1": 57996,
        "bus2": 63587
      },
      "params": {
        "R": 0.0021098183933645487,
        "X": 0.024407915771007538,
        "G": 0.0,
        "B": 0.6672229170799255
      },
      "extension": {
        "length": 90082.95427441406,
        "rating": 1270.1217651367188
      }
    },
    {
      "class": "Branch",
      "id": "branch_57997_58018_1",
      "ports": {
        "bus1": 58018,
        "bus2": 57997
      },
      "params": {
        "R": 0.003280291799455881,
        "X": 0.021579500287771225,
        "G": 0.0,
        "B": 0.05221102759242058
      },
      "extension": {
        "length": 24215.20202416992,
        "rating": 206.79655075073242
      }
    },
    {
      "class": "Branch",
      "id": "branch_57997_58047_1",
      "ports": {
        "bus1": 57997,
        "bus2": 58047
      },
      "params": {
        "R": 0.0047218212857842445,
        "X": 0.026309439912438393,
        "G": 0.0,
        "B": 0.021567383781075478
      },
      "extension": {
        "length": 17393.052626586916,
        "rating": 292.26651191711426
      }
    },
    {
      "class": "Branch",
      "id": "branch_57999_58277_1",
      "ports": {
        "bus1": 58277,
        "bus2": 57999
      },
      "params": {
        "R": 0.0003462721942923963,
        "X": 0.006526866927742958,
        "G": 0.0,
        "B": 0.5475893616676331
      },
      "extension": {
        "length": 45615.13561010742,
        "rating": 3082.5286865234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_57999_59808_1",
      "ports": {
        "bus1": 57999,
        "bus2": 59808
      },
      "params": {
        "R": 0.0007385314092971385,
        "X": 0.009936097078025341,
        "G": 0.0,
        "B": 1.2340915203094482
      },
      "extension": {
        "length": 72277.47440332032,
        "rating": 3409.782028198242
      }
    },
    {
      "class": "Branch",
      "id": "branch_58000_58001_1",
      "ports": {
        "bus1": 58001,
        "bus2": 58000
      },
      "params": {
        "R": 0.0052955965511500835,
        "X": 0.14796745777130127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58000_58002_1",
      "ports": {
        "bus1": 58000,
        "bus2": 58002
      },
      "params": {
        "R": 0.000256306811934337,
        "X": 0.0010249689221382141,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58000_58003_1",
      "ports": {
        "bus1": 58003,
        "bus2": 58000
      },
      "params": {
        "R": 0.002358177211135626,
        "X": 0.0139177106320858,
        "G": 0.0,
        "B": 0.016082055866718292
      },
      "extension": {
        "length": 10111.968776733398,
        "rating": 247.63855934143066
      }
    },
    {
      "class": "Branch",
      "id": "branch_58001_58004_1",
      "ports": {
        "bus1": 58001,
        "bus2": 58004
      },
      "params": {
        "R": 0.03540666773915291,
        "X": 0.07523821294307709,
        "G": 0.0,
        "B": 0.00424076896160841
      },
      "extension": {
        "length": 12981.67161328125,
        "rating": 55.98910450935364
      }
    },
    {
      "class": "Branch",
      "id": "branch_58001_58008_1",
      "ports": {
        "bus1": 58001,
        "bus2": 58008
      },
      "params": {
        "R": 0.007387832272797823,
        "X": 0.017331043258309364,
        "G": 0.0,
        "B": 0.0010421639308333397
      },
      "extension": {
        "length": 3156.8703023529056,
        "rating": 57.0900559425354
      }
    },
    {
      "class": "Branch",
      "id": "branch_58003_58006_1",
      "ports": {
        "bus1": 58003,
        "bus2": 58006
      },
      "params": {
        "R": 0.005946853198111057,
        "X": 0.16798117756843567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58003_58007_1",
      "ports": {
        "bus1": 58003,
        "bus2": 58007
      },
      "params": {
        "R": 0.00024984838091768324,
        "X": 0.001121147652156651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58004_58006_1",
      "ports": {
        "bus1": 58004,
        "bus2": 58006
      },
      "params": {
        "R": -2.0575476810336113e-05,
        "X": -0.0005811825394630432,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58004_58046_1",
      "ports": {
        "bus1": 58046,
        "bus2": 58004
      },
      "params": {
        "R": 0.02463935874402523,
        "X": 0.058460984379053116,
        "G": 0.0,
        "B": 0.011569972150027752
      },
      "extension": {
        "length": 18519.183330688476,
        "rating": 60.57078838348389
      }
    },
    {
      "class": "Branch",
      "id": "branch_58005_58006_1",
      "ports": {
        "bus1": 58005,
        "bus2": 58006
      },
      "params": {
        "R": 0.030493764206767082,
        "X": 0.8613594770431519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58008_58009_1",
      "ports": {
        "bus1": 58008,
        "bus2": 58009
      },
      "params": {
        "R": 0.0002056263037957251,
        "X": 0.0011886857682839036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58008_58021_1",
      "ports": {
        "bus1": 58008,
        "bus2": 58021
      },
      "params": {
        "R": 0.02335500530898571,
        "X": 0.057182714343070984,
        "G": 0.0,
        "B": 0.002102237194776535
      },
      "extension": {
        "length": 7559.602198242188,
        "rating": 58.3520770072937
      }
    },
    {
      "class": "Branch",
      "id": "branch_58010_58011_1",
      "ports": {
        "bus1": 58011,
        "bus2": 58010
      },
      "params": {
        "R": 0.05229974165558815,
        "X": 0.08512465655803679,
        "G": 0.0,
        "B": 0.005255235359072685
      },
      "extension": {
        "length": 13896.24378881836,
        "rating": 48.934346437454224
      }
    },
    {
      "class": "Branch",
      "id": "branch_58010_58028_1",
      "ports": {
        "bus1": 58028,
        "bus2": 58010
      },
      "params": {
        "R": 0.037077609449625015,
        "X": 0.10159790515899658,
        "G": 0.0,
        "B": 0.00443432480096817
      },
      "extension": {
        "length": 15258.868755249025,
        "rating": 55.813056230545044
      }
    },
    {
      "class": "Branch",
      "id": "branch_58011_58012_1",
      "ports": {
        "bus1": 58012,
        "bus2": 58011
      },
      "params": {
        "R": 0.0390051044523716,
        "X": 0.10222556442022324,
        "G": 0.0,
        "B": 0.00472531421110034
      },
      "extension": {
        "length": 15782.855283325196,
        "rating": 64.55835700035095
      }
    },
    {
      "class": "Branch",
      "id": "branch_58011_58628_1",
      "ports": {
        "bus1": 58628,
        "bus2": 58011
      },
      "params": {
        "R": 0.028511367738246918,
        "X": 0.06947172433137894,
        "G": 0.0,
        "B": 0.009000408463180065
      },
      "extension": {
        "length": 17384.681881713866,
        "rating": 58.42130184173584
      }
    },
    {
      "class": "Branch",
      "id": "branch_58013_58016_1",
      "ports": {
        "bus1": 58013,
        "bus2": 58016
      },
      "params": {
        "R": 0.039256684482097626,
        "X": 0.09300941228866579,
        "G": 0.0,
        "B": 0.004814529325813055
      },
      "extension": {
        "length": 13923.971305664063,
        "rating": 52.47301459312439
      }
    },
    {
      "class": "Branch",
      "id": "branch_58013_58634_1",
      "ports": {
        "bus1": 58634,
        "bus2": 58013
      },
      "params": {
        "R": 0.0069777024909853935,
        "X": 0.016482200473546982,
        "G": 0.0,
        "B": 0.000896069686859846
      },
      "extension": {
        "length": 2718.279300201416,
        "rating": 43.35657060146332
      }
    },
    {
      "class": "Branch",
      "id": "branch_58014_58015_1",
      "ports": {
        "bus1": 58015,
        "bus2": 58014
      },
      "params": {
        "R": 0.0031709736213088036,
        "X": 0.07651589810848236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58014_58017_1",
      "ports": {
        "bus1": 58014,
        "bus2": 58017
      },
      "params": {
        "R": 0.00023440957011189312,
        "X": 0.001183411106467247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58014_58018_1",
      "ports": {
        "bus1": 58014,
        "bus2": 58018
      },
      "params": {
        "R": 0.00020495532953646034,
        "X": 0.0010692711221054196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58015_58016_1",
      "ports": {
        "bus1": 58016,
        "bus2": 58015
      },
      "params": {
        "R": 0.01570224016904831,
        "X": 0.3946108818054199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58015_58670_1",
      "ports": {
        "bus1": 58015,
        "bus2": 58670
      },
      "params": {
        "R": 0.014393695630133152,
        "X": 0.060484256595373154,
        "G": 0.0,
        "B": 0.03026636503636837
      },
      "extension": {
        "length": 29138.111674804688,
        "rating": 150.10172128677368
      }
    },
    {
      "class": "Branch",
      "id": "branch_58019_58020_1",
      "ports": {
        "bus1": 58019,
        "bus2": 58020
      },
      "params": {
        "R": 0.00029725045897066593,
        "X": 0.0010152615141123533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58019_58024_1",
      "ports": {
        "bus1": 58024,
        "bus2": 58019
      },
      "params": {
        "R": 0.0327608548104763,
        "X": 0.08898957818746565,
        "G": 0.0,
        "B": 0.003493149764835834
      },
      "extension": {
        "length": 11872.600867858888,
        "rating": 56.91457986831665
      }
    },
    {
      "class": "Branch",
      "id": "branch_58019_62926_1",
      "ports": {
        "bus1": 58019,
        "bus2": 62926
      },
      "params": {
        "R": 0.07063855975866318,
        "X": 0.14910191297531128,
        "G": 0.0,
        "B": 0.005647838581353426
      },
      "extension": {
        "length": 20058.989063598634,
        "rating": 48.213547468185425
      }
    },
    {
      "class": "Branch",
      "id": "branch_58021_58024_1",
      "ports": {
        "bus1": 58021,
        "bus2": 58024
      },
      "params": {
        "R": 0.032077498733997345,
        "X": 0.08876252919435501,
        "G": 0.0,
        "B": 0.003959052264690399
      },
      "extension": {
        "length": 12604.44784790039,
        "rating": 64.36527967453003
      }
    },
    {
      "class": "Branch",
      "id": "branch_58022_58023_1",
      "ports": {
        "bus1": 58023,
        "bus2": 58022
      },
      "params": {
        "R": 0.003050002735108137,
        "X": 0.09253070503473282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0312500000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375000000003,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58022_58026_1",
      "ports": {
        "bus1": 58022,
        "bus2": 58026
      },
      "params": {
        "R": 0.00026568424073047936,
        "X": 0.001013434142805636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58023_58024_1",
      "ports": {
        "bus1": 58024,
        "bus2": 58023
      },
      "params": {
        "R": 0.005708778742700815,
        "X": 0.16813026368618011,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58023_58025_1",
      "ports": {
        "bus1": 58023,
        "bus2": 58025
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58024_62419_1",
      "ports": {
        "bus1": 58024,
        "bus2": 62419
      },
      "params": {
        "R": 0.035862281918525696,
        "X": 0.07323441654443741,
        "G": 0.0,
        "B": 0.002329400274902582
      },
      "extension": {
        "length": 9973.930528015137,
        "rating": 64.32258486747742
      }
    },
    {
      "class": "Branch",
      "id": "branch_58025_62420_1",
      "ports": {
        "bus1": 58025,
        "bus2": 62420
      },
      "params": {
        "R": 0.007621017750352621,
        "X": 0.04040537402033806,
        "G": 0.0,
        "B": 0.006185581441968679
      },
      "extension": {
        "length": 12125.945590026857,
        "rating": 137.40994930267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_58027_58028_1",
      "ports": {
        "bus1": 58027,
        "bus2": 58028
      },
      "params": {
        "R": 0.00027804082492366433,
        "X": 0.0011444207048043609,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58028_62409_1",
      "ports": {
        "bus1": 58028,
        "bus2": 62409
      },
      "params": {
        "R": 0.058304619044065475,
        "X": 0.1612740010023117,
        "G": 0.0,
        "B": 0.00399443693459034
      },
      "extension": {
        "length": 18666.84548034668,
        "rating": 60.05183458328247
      }
    },
    {
      "class": "Branch",
      "id": "branch_58030_58031_1",
      "ports": {
        "bus1": 58030,
        "bus2": 58031
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58030_58387_1",
      "ports": {
        "bus1": 58387,
        "bus2": 58030
      },
      "params": {
        "R": 0.05155462399125099,
        "X": 0.13456973433494568,
        "G": 0.0,
        "B": 0.009805764071643353
      },
      "extension": {
        "length": 25787.348852783205,
        "rating": 61.08243465423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_58030_58409_1",
      "ports": {
        "bus1": 58409,
        "bus2": 58030
      },
      "params": {
        "R": 0.13173475861549377,
        "X": 0.36649784445762634,
        "G": 0.0,
        "B": 0.010967247188091278
      },
      "extension": {
        "length": 46517.131716064454,
        "rating": 59.87100005149841
      }
    },
    {
      "class": "Branch",
      "id": "branch_58032_58414_1",
      "ports": {
        "bus1": 58414,
        "bus2": 58032
      },
      "params": {
        "R": 0.007731977384537458,
        "X": 0.037555109709501266,
        "G": 0.0,
        "B": 0.0549757182598114
      },
      "extension": {
        "length": 34788.37060327148,
        "rating": 225.5654811859131
      }
    },
    {
      "class": "Branch",
      "id": "branch_58032_58527_1",
      "ports": {
        "bus1": 58527,
        "bus2": 58032
      },
      "params": {
        "R": 0.0065256403759121895,
        "X": 0.04399488866329193,
        "G": 0.0,
        "B": 0.0383412130177021
      },
      "extension": {
        "length": 29754.587720214844,
        "rating": 230.3591012954712
      }
    },
    {
      "class": "Branch",
      "id": "branch_58035_58036_1",
      "ports": {
        "bus1": 58035,
        "bus2": 58036
      },
      "params": {
        "R": 0.00024670959101058543,
        "X": 0.0011957252863794565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58036_58038_1",
      "ports": {
        "bus1": 58036,
        "bus2": 58038
      },
      "params": {
        "R": 0.01250989455729723,
        "X": 0.03136037662625313,
        "G": 0.0,
        "B": 0.0016753440722823145
      },
      "extension": {
        "length": 5441.192515228272,
        "rating": 55.83583116531372
      }
    },
    {
      "class": "Branch",
      "id": "branch_58037_58040_1",
      "ports": {
        "bus1": 58037,
        "bus2": 58040
      },
      "params": {
        "R": 0.002989389467984438,
        "X": 0.11958157271146774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58037_58041_1",
      "ports": {
        "bus1": 58037,
        "bus2": 58041
      },
      "params": {
        "R": 0.0002256213774671778,
        "X": 0.0010692852083593607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58038_58040_1",
      "ports": {
        "bus1": 58038,
        "bus2": 58040
      },
      "params": {
        "R": 0.0002347477711737156,
        "X": 0.009390406310558319,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58039_58040_1",
      "ports": {
        "bus1": 58039,
        "bus2": 58040
      },
      "params": {
        "R": 0.019814383238554,
        "X": 0.7926151156425476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58042_58043_1",
      "ports": {
        "bus1": 58042,
        "bus2": 58043
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58043_58084_1",
      "ports": {
        "bus1": 58043,
        "bus2": 58084
      },
      "params": {
        "R": 0.02004370652139187,
        "X": 0.05383368209004402,
        "G": 0.0,
        "B": 0.01124472077935934
      },
      "extension": {
        "length": 17748.8169576416,
        "rating": 65.96716046333313
      }
    },
    {
      "class": "Branch",
      "id": "branch_58044_58048_1",
      "ports": {
        "bus1": 58048,
        "bus2": 58044
      },
      "params": {
        "R": 0.027640946209430698,
        "X": 0.06373568624258041,
        "G": 0.0,
        "B": 0.004426985047757626
      },
      "extension": {
        "length": 10704.562721740724,
        "rating": 61.83100938796997
      }
    },
    {
      "class": "Branch",
      "id": "branch_58045_58046_1",
      "ports": {
        "bus1": 58045,
        "bus2": 58046
      },
      "params": {
        "R": 0.0002038073725998402,
        "X": 0.0010823087068274617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58046_58048_1",
      "ports": {
        "bus1": 58046,
        "bus2": 58048
      },
      "params": {
        "R": 0.02629050426185131,
        "X": 0.06760440021753311,
        "G": 0.0,
        "B": 0.004164879210293293
      },
      "extension": {
        "length": 11972.716756896973,
        "rating": 54.96400594711304
      }
    },
    {
      "class": "Branch",
      "id": "branch_58047_58048_1",
      "ports": {
        "bus1": 58048,
        "bus2": 58047
      },
      "params": {
        "R": 0.005133490078151226,
        "X": 0.12379754334688187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58047_58049_1",
      "ports": {
        "bus1": 58047,
        "bus2": 58049
      },
      "params": {
        "R": 0.0002670041867531836,
        "X": 0.0010966213885694742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58050_58251_1",
      "ports": {
        "bus1": 58251,
        "bus2": 58050
      },
      "params": {
        "R": 0.0047670272178947926,
        "X": 0.012756774201989174,
        "G": 0.0,
        "B": 0.0004444050136953592
      },
      "extension": {
        "length": 1633.3287394866943,
        "rating": 56.377023458480835
      }
    },
    {
      "class": "Branch",
      "id": "branch_58051_58052_1",
      "ports": {
        "bus1": 58051,
        "bus2": 58052
      },
      "params": {
        "R": 0.00021475447283592075,
        "X": 0.0010191915789619088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58051_58053_1",
      "ports": {
        "bus1": 58051,
        "bus2": 58053
      },
      "params": {
        "R": 0.07146573811769485,
        "X": 0.23162397742271423,
        "G": 0.0,
        "B": 0.006506677251309156
      },
      "extension": {
        "length": 27566.161299316405,
        "rating": 50.86097717285156
      }
    },
    {
      "class": "Branch",
      "id": "branch_58053_58054_1",
      "ports": {
        "bus1": 58054,
        "bus2": 58053
      },
      "params": {
        "R": 0.011423051357269287,
        "X": 0.03135964274406433,
        "G": 0.0,
        "B": 0.009822576306760311
      },
      "extension": {
        "length": 11528.776435913087,
        "rating": 56.00154995918274
      }
    },
    {
      "class": "Branch",
      "id": "branch_58053_58056_1",
      "ports": {
        "bus1": 58056,
        "bus2": 58053
      },
      "params": {
        "R": 0.028914600610733032,
        "X": 0.07007113099098206,
        "G": 0.0,
        "B": 0.003712530480697751
      },
      "extension": {
        "length": 9562.244587097168,
        "rating": 55.726104974746704
      }
    },
    {
      "class": "Branch",
      "id": "branch_58053_58059_1",
      "ports": {
        "bus1": 58053,
        "bus2": 58059
      },
      "params": {
        "R": 0.011042340658605099,
        "X": 0.026950635015964505,
        "G": 0.0,
        "B": 0.001462575048208237
      },
      "extension": {
        "length": 4402.7393779907225,
        "rating": 57.33506679534912
      }
    },
    {
      "class": "Branch",
      "id": "branch_58054_58059_1",
      "ports": {
        "bus1": 58054,
        "bus2": 58059
      },
      "params": {
        "R": 0.02913484163582325,
        "X": 0.07882647216320038,
        "G": 0.0,
        "B": 0.001710569835267961
      },
      "extension": {
        "length": 8839.644717041016,
        "rating": 53.97772192955017
      }
    },
    {
      "class": "Branch",
      "id": "branch_58055_58056_1",
      "ports": {
        "bus1": 58056,
        "bus2": 58055
      },
      "params": {
        "R": 0.0036419506650418043,
        "X": 0.12415489554405212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58055_58057_1",
      "ports": {
        "bus1": 58055,
        "bus2": 58057
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58055_58058_1",
      "ports": {
        "bus1": 58058,
        "bus2": 58055
      },
      "params": {
        "R": 0.0029294013511389494,
        "X": 0.018267078325152397,
        "G": 0.0,
        "B": 0.015021548606455326
      },
      "extension": {
        "length": 12722.888362609863,
        "rating": 234.79788303375244
      }
    },
    {
      "class": "Branch",
      "id": "branch_58055_58250_1",
      "ports": {
        "bus1": 58250,
        "bus2": 58055
      },
      "params": {
        "R": 0.0029768357053399086,
        "X": 0.018514225259423256,
        "G": 0.0,
        "B": 0.03783755004405975
      },
      "extension": {
        "length": 17537.083463012696,
        "rating": 255.6375026702881
      }
    },
    {
      "class": "Branch",
      "id": "branch_58058_58059_1",
      "ports": {
        "bus1": 58059,
        "bus2": 58058
      },
      "params": {
        "R": 0.005047639831900597,
        "X": 0.11281653493642807,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58058_58060_1",
      "ports": {
        "bus1": 58058,
        "bus2": 58060
      },
      "params": {
        "R": 0.00026057971990667284,
        "X": 0.001098580309189856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58059_58251_1",
      "ports": {
        "bus1": 58251,
        "bus2": 58059
      },
      "params": {
        "R": 0.037329789251089096,
        "X": 0.07794944941997528,
        "G": 0.0,
        "B": 0.005953052546828984
      },
      "extension": {
        "length": 14929.610248168945,
        "rating": 56.268805265426636
      }
    },
    {
      "class": "Branch",
      "id": "branch_58061_58064_1",
      "ports": {
        "bus1": 58061,
        "bus2": 58064
      },
      "params": {
        "R": 0.00021142605692148209,
        "X": 0.0036452263593673706,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58061_58065_1",
      "ports": {
        "bus1": 58061,
        "bus2": 58065
      },
      "params": {
        "R": 0.00023251699167303738,
        "X": 0.0010338773718103766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58061_58066_1",
      "ports": {
        "bus1": 58061,
        "bus2": 58066
      },
      "params": {
        "R": 0.0002491950581315905,
        "X": 0.0011891379253938794,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58062_58064_1",
      "ports": {
        "bus1": 58062,
        "bus2": 58064
      },
      "params": {
        "R": 0.007328292820602655,
        "X": 0.12634828686714172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58063_58064_1",
      "ports": {
        "bus1": 58063,
        "bus2": 58064
      },
      "params": {
        "R": 0.007328292820602655,
        "X": 0.12634828686714172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58067_58068_1",
      "ports": {
        "bus1": 58067,
        "bus2": 58068
      },
      "params": {
        "R": 0.0002764433447737247,
        "X": 0.0010389279341325164,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58067_58071_1",
      "ports": {
        "bus1": 58071,
        "bus2": 58067
      },
      "params": {
        "R": 0.08766686916351318,
        "X": 0.177207812666893,
        "G": 0.0,
        "B": 0.0056715067476034164
      },
      "extension": {
        "length": 21868.649255126955,
        "rating": 54.62356209754944
      }
    },
    {
      "class": "Branch",
      "id": "branch_58067_58086_1",
      "ports": {
        "bus1": 58086,
        "bus2": 58067
      },
      "params": {
        "R": 0.07551581412553787,
        "X": 0.15725325047969818,
        "G": 0.0,
        "B": 0.007385730743408204
      },
      "extension": {
        "length": 25570.400141601564,
        "rating": 59.16369557380676
      }
    },
    {
      "class": "Branch",
      "id": "branch_58069_58473_1",
      "ports": {
        "bus1": 58069,
        "bus2": 58473
      },
      "params": {
        "R": 0.011498146690428257,
        "X": 0.03485965356230736,
        "G": 0.0,
        "B": 0.006099213846027851
      },
      "extension": {
        "length": 10271.318352539063,
        "rating": 63.01920413970947
      }
    },
    {
      "class": "Branch",
      "id": "branch_58069_58531_1",
      "ports": {
        "bus1": 58069,
        "bus2": 58531
      },
      "params": {
        "R": 0.018878916278481483,
        "X": 0.04637495428323746,
        "G": 0.0,
        "B": 0.0012011235812678933
      },
      "extension": {
        "length": 5298.560639923096,
        "rating": 51.110416650772095
      }
    },
    {
      "class": "Branch",
      "id": "branch_58070_58071_1",
      "ports": {
        "bus1": 58070,
        "bus2": 58071
      },
      "params": {
        "R": 0.01766967959702015,
        "X": 0.04463833943009376,
        "G": 0.0,
        "B": 0.0015969483647495508
      },
      "extension": {
        "length": 5595.910094696045,
        "rating": 50.74120759963989
      }
    },
    {
      "class": "Branch",
      "id": "branch_58070_58531_1",
      "ports": {
        "bus1": 58531,
        "bus2": 58070
      },
      "params": {
        "R": 0.004687030799686909,
        "X": 0.012870205566287042,
        "G": 0.0,
        "B": 0.000686412793584168
      },
      "extension": {
        "length": 2045.4511363220215,
        "rating": 56.85029625892639
      }
    },
    {
      "class": "Branch",
      "id": "branch_58070_58550_1",
      "ports": {
        "bus1": 58070,
        "bus2": 58550
      },
      "params": {
        "R": 0.021671062335371968,
        "X": 0.05950754880905152,
        "G": 0.0,
        "B": 0.0010819070739671588
      },
      "extension": {
        "length": 5652.277944763184,
        "rating": 57.715415954589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_58071_58531_1",
      "ports": {
        "bus1": 58071,
        "bus2": 58531
      },
      "params": {
        "R": 0.02150864526629448,
        "X": 0.0491582415997982,
        "G": 0.0,
        "B": 0.0016924852970987558
      },
      "extension": {
        "length": 6245.672666473389,
        "rating": 54.5850932598114
      }
    },
    {
      "class": "Branch",
      "id": "branch_58072_58073_1",
      "ports": {
        "bus1": 58072,
        "bus2": 58073
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58072_58530_1",
      "ports": {
        "bus1": 58530,
        "bus2": 58072
      },
      "params": {
        "R": 0.006819077301770449,
        "X": 0.03415641561150551,
        "G": 0.0,
        "B": 0.021126581355929375
      },
      "extension": {
        "length": 19040.356588623046,
        "rating": 223.97418022155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_58074_58075_1",
      "ports": {
        "bus1": 58075,
        "bus2": 58074
      },
      "params": {
        "R": 0.005656669847667217,
        "X": 0.12791922688484192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58074_58076_1",
      "ports": {
        "bus1": 58074,
        "bus2": 58076
      },
      "params": {
        "R": 0.00025700844707898796,
        "X": 0.0010780795710161328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58074_58085_1",
      "ports": {
        "bus1": 58074,
        "bus2": 58085
      },
      "params": {
        "R": 0.0034314331132918596,
        "X": 0.01745518110692501,
        "G": 0.0,
        "B": 0.009618772193789482
      },
      "extension": {
        "length": 9467.556483032227,
        "rating": 232.60259628295898
      }
    },
    {
      "class": "Branch",
      "id": "branch_58075_58079_1",
      "ports": {
        "bus1": 58075,
        "bus2": 58079
      },
      "params": {
        "R": 0.017983051016926765,
        "X": 0.0448969267308712,
        "G": 0.0,
        "B": 0.001981868874281645
      },
      "extension": {
        "length": 7216.42774987793,
        "rating": 56.74514174461365
      }
    },
    {
      "class": "Branch",
      "id": "branch_58075_58084_1",
      "ports": {
        "bus1": 58084,
        "bus2": 58075
      },
      "params": {
        "R": 0.012801450677216055,
        "X": 0.03149206563830376,
        "G": 0.0,
        "B": 0.0022468692623078823
      },
      "extension": {
        "length": 5599.922419555664,
        "rating": 59.879547357559204
      }
    },
    {
      "class": "Branch",
      "id": "branch_58077_58081_1",
      "ports": {
        "bus1": 58077,
        "bus2": 58081
      },
      "params": {
        "R": 0.00027077505365014076,
        "X": 0.018993878737092018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58077_58234_1",
      "ports": {
        "bus1": 58077,
        "bus2": 58234
      },
      "params": {
        "R": 0.001005836995318532,
        "X": 0.018606217578053474,
        "G": 0.0,
        "B": 1.56449294090271
      },
      "extension": {
        "length": 130618.06070800782,
        "rating": 2276.8417358398438
      }
    },
    {
      "class": "Branch",
      "id": "branch_58078_58079_1",
      "ports": {
        "bus1": 58079,
        "bus2": 58078
      },
      "params": {
        "R": 0.004415548872202635,
        "X": 0.13342738151550293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58078_58081_1",
      "ports": {
        "bus1": 58078,
        "bus2": 58081
      },
      "params": {
        "R": 1.439581683371216e-05,
        "X": 0.0010098163038492203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58078_58082_1",
      "ports": {
        "bus1": 58078,
        "bus2": 58082
      },
      "params": {
        "R": 0.0002500406699255109,
        "X": 0.001171892392449081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58078_58083_1",
      "ports": {
        "bus1": 58078,
        "bus2": 58083
      },
      "params": {
        "R": 0.00023952353512868285,
        "X": 0.001161952968686819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58079_58084_1",
      "ports": {
        "bus1": 58079,
        "bus2": 58084
      },
      "params": {
        "R": 0.008933656848967075,
        "X": 0.024961406365036968,
        "G": 0.0,
        "B": 0.001312919775955379
      },
      "extension": {
        "length": 4314.84847531128,
        "rating": 42.61622130870819
      }
    },
    {
      "class": "Branch",
      "id": "branch_58079_58086_1",
      "ports": {
        "bus1": 58079,
        "bus2": 58086
      },
      "params": {
        "R": 0.008965051732957363,
        "X": 0.024511292576789856,
        "G": 0.0,
        "B": 0.0047633652575314045
      },
      "extension": {
        "length": 7182.208838562012,
        "rating": 50.20768642425537
      }
    },
    {
      "class": "Branch",
      "id": "branch_58080_58081_1",
      "ports": {
        "bus1": 58080,
        "bus2": 58081
      },
      "params": {
        "R": 0.001447415677830577,
        "X": 0.10153091698884964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58083_58085_1",
      "ports": {
        "bus1": 58085,
        "bus2": 58083
      },
      "params": {
        "R": 0.0010930753778666258,
        "X": 0.007736989296972751,
        "G": 0.0,
        "B": 0.014673620462417603
      },
      "extension": {
        "length": 7130.843252929688,
        "rating": 297.46291637420654
      }
    },
    {
      "class": "Branch",
      "id": "branch_58085_58086_1",
      "ports": {
        "bus1": 58086,
        "bus2": 58085
      },
      "params": {
        "R": 0.005276665091514587,
        "X": 0.1605951339006424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58085_58087_1",
      "ports": {
        "bus1": 58085,
        "bus2": 58087
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58088_58100_1",
      "ports": {
        "bus1": 58088,
        "bus2": 58100
      },
      "params": {
        "R": 0.01768687553703785,
        "X": 0.04096881300210953,
        "G": 0.0,
        "B": 0.0015510107623413205
      },
      "extension": {
        "length": 5473.706274810791,
        "rating": 69.1592276096344
      }
    },
    {
      "class": "Branch",
      "id": "branch_58088_58110_1",
      "ports": {
        "bus1": 58110,
        "bus2": 58088
      },
      "params": {
        "R": 0.017180537804961205,
        "X": 0.04372497648000717,
        "G": 0.0,
        "B": 0.0014325554948300123
      },
      "extension": {
        "length": 5490.703307098389,
        "rating": 44.64166462421417
      }
    },
    {
      "class": "Branch",
      "id": "branch_58089_58090_1",
      "ports": {
        "bus1": 58089,
        "bus2": 58090
      },
      "params": {
        "R": 0.0002172132226405665,
        "X": 0.0011893220944330096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58090_58098_1",
      "ports": {
        "bus1": 58098,
        "bus2": 58090
      },
      "params": {
        "R": 0.03394254297018051,
        "X": 0.07107160240411758,
        "G": 0.0,
        "B": 0.001532982336357236
      },
      "extension": {
        "length": 7530.888578796387,
        "rating": 63.36798071861267
      }
    },
    {
      "class": "Branch",
      "id": "branch_58091_58092_1",
      "ports": {
        "bus1": 58091,
        "bus2": 58092
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58091_65213_1",
      "ports": {
        "bus1": 58091,
        "bus2": 65213
      },
      "params": {
        "R": 0.002228854689747095,
        "X": 0.006605153437703848,
        "G": 0.0,
        "B": 0.00043757588719017804
      },
      "extension": {
        "length": 1151.9040495300294,
        "rating": 45.10130286216736
      }
    },
    {
      "class": "Branch",
      "id": "branch_58091_65734_1",
      "ports": {
        "bus1": 58091,
        "bus2": 65734
      },
      "params": {
        "R": 0.0078075239434838295,
        "X": 0.017838239669799805,
        "G": 0.0,
        "B": 0.0006829951889812946
      },
      "extension": {
        "length": 2502.865570907593,
        "rating": 64.76109027862549
      }
    },
    {
      "class": "Branch",
      "id": "branch_58093_58094_1",
      "ports": {
        "bus1": 58094,
        "bus2": 58093
      },
      "params": {
        "R": 0.002459925366565585,
        "X": 0.10051649063825607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58093_58095_1",
      "ports": {
        "bus1": 58093,
        "bus2": 58095
      },
      "params": {
        "R": 0.00022530225396621972,
        "X": 0.0010345298796892166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58094_65453_1",
      "ports": {
        "bus1": 58094,
        "bus2": 65453
      },
      "params": {
        "R": 0.00458515016362071,
        "X": 0.012845275923609734,
        "G": 0.0,
        "B": 0.0016599256778135894
      },
      "extension": {
        "length": 3296.9557691345217,
        "rating": 63.55674862861633
      }
    },
    {
      "class": "Branch",
      "id": "branch_58095_58103_1",
      "ports": {
        "bus1": 58095,
        "bus2": 58103
      },
      "params": {
        "R": 0.001891292748041451,
        "X": 0.012382769957184792,
        "G": 0.0,
        "B": 0.012256302870810032
      },
      "extension": {
        "length": 9490.487781005859,
        "rating": 242.07615852355957
      }
    },
    {
      "class": "Branch",
      "id": "branch_58095_65456_1",
      "ports": {
        "bus1": 65456,
        "bus2": 58095
      },
      "params": {
        "R": 0.000980965094640851,
        "X": 0.006339917425066233,
        "G": 0.0,
        "B": 0.003556902054697275
      },
      "extension": {
        "length": 3451.6050504455566,
        "rating": 277.150297164917
      }
    },
    {
      "class": "Branch",
      "id": "branch_58096_58097_1",
      "ports": {
        "bus1": 58096,
        "bus2": 58097
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58098_58559_1",
      "ports": {
        "bus1": 58098,
        "bus2": 58559
      },
      "params": {
        "R": 0.01321576628834009,
        "X": 0.026400819420814514,
        "G": 0.0,
        "B": 0.0026339853648096323
      },
      "extension": {
        "length": 6127.720214996338,
        "rating": 74.07654523849487
      }
    },
    {
      "class": "Branch",
      "id": "branch_58098_65209_1",
      "ports": {
        "bus1": 65209,
        "bus2": 58098
      },
      "params": {
        "R": 0.013766639865934849,
        "X": 0.02574107050895691,
        "G": 0.0,
        "B": 0.004202605690807104
      },
      "extension": {
        "length": 7089.17523815918,
        "rating": 55.97453713417053
      }
    },
    {
      "class": "Branch",
      "id": "branch_58099_58100_1",
      "ports": {
        "bus1": 58100,
        "bus2": 58099
      },
      "params": {
        "R": 0.005121749825775623,
        "X": 0.1141701266169548,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58099_58101_1",
      "ports": {
        "bus1": 58099,
        "bus2": 58101
      },
      "params": {
        "R": 0.00021361811377573758,
        "X": 0.0010183475678786635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58099_58108_1",
      "ports": {
        "bus1": 58108,
        "bus2": 58099
      },
      "params": {
        "R": 0.0012765168212354183,
        "X": 0.007825505919754505,
        "G": 0.0,
        "B": 0.018726980313658714
      },
      "extension": {
        "length": 9125.82166772461,
        "rating": 249.21228885650635
      }
    },
    {
      "class": "Branch",
      "id": "branch_58099_58113_1",
      "ports": {
        "bus1": 58099,
        "bus2": 58113
      },
      "params": {
        "R": 0.0016860770992934704,
        "X": 0.009755181148648262,
        "G": 0.0,
        "B": 0.051572125405073166
      },
      "extension": {
        "length": 14929.977062988282,
        "rating": 261.08996868133545
      }
    },
    {
      "class": "Branch",
      "id": "branch_58099_58562_1",
      "ports": {
        "bus1": 58562,
        "bus2": 58099
      },
      "params": {
        "R": 0.001375459018163383,
        "X": 0.008011968806385994,
        "G": 0.0,
        "B": 0.0100448839366436
      },
      "extension": {
        "length": 6709.294751220703,
        "rating": 309.19530391693115
      }
    },
    {
      "class": "Branch",
      "id": "branch_58102_65210_1",
      "ports": {
        "bus1": 58102,
        "bus2": 65210
      },
      "params": {
        "R": 0.0008033898775465786,
        "X": 0.00564993591979146,
        "G": 0.0,
        "B": 0.0023078559897840023
      },
      "extension": {
        "length": 2785.493895172119,
        "rating": 244.68882083892822
      }
    },
    {
      "class": "Branch",
      "id": "branch_58102_65769_1",
      "ports": {
        "bus1": 58102,
        "bus2": 65769
      },
      "params": {
        "R": 0.001971917925402522,
        "X": 0.01096938643604517,
        "G": 0.0,
        "B": 0.07567618787288666
      },
      "extension": {
        "length": 18544.541131713868,
        "rating": 263.4580135345459
      }
    },
    {
      "class": "Branch",
      "id": "branch_58104_58107_1",
      "ports": {
        "bus1": 58104,
        "bus2": 58107
      },
      "params": {
        "R": 0.010905819945037365,
        "X": 0.31756436824798584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58104_58108_1",
      "ports": {
        "bus1": 58104,
        "bus2": 58108
      },
      "params": {
        "R": 0.00024142469919752327,
        "X": 0.0010022262576967478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58105_58107_1",
      "ports": {
        "bus1": 58105,
        "bus2": 58107
      },
      "params": {
        "R": -0.0063702696934342384,
        "X": -0.18549460172653198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58105_64544_1",
      "ports": {
        "bus1": 58105,
        "bus2": 64544
      },
      "params": {
        "R": 0.010582379065454006,
        "X": 0.024728924036026,
        "G": 0.0,
        "B": 0.0019360070582479239
      },
      "extension": {
        "length": 4668.321364837647,
        "rating": 49.69579577445984
      }
    },
    {
      "class": "Branch",
      "id": "branch_58106_58107_1",
      "ports": {
        "bus1": 58106,
        "bus2": 58107
      },
      "params": {
        "R": 0.023667095229029655,
        "X": 0.6891573667526245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58109_58110_1",
      "ports": {
        "bus1": 58109,
        "bus2": 58110
      },
      "params": {
        "R": 0.0002159238647436723,
        "X": 0.0010700059356167912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58110_58559_1",
      "ports": {
        "bus1": 58559,
        "bus2": 58110
      },
      "params": {
        "R": 0.005564201157540083,
        "X": 0.012035148218274117,
        "G": 0.0,
        "B": 0.00031776612740941346
      },
      "extension": {
        "length": 1429.3304907302856,
        "rating": 52.970004081726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_58111_58112_1",
      "ports": {
        "bus1": 58112,
        "bus2": 58111
      },
      "params": {
        "R": 0.004620806314051151,
        "X": 0.1383732110261917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58111_58113_1",
      "ports": {
        "bus1": 58111,
        "bus2": 58113
      },
      "params": {
        "R": 0.0002326795511180535,
        "X": 0.0010583236580714583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58112_64537_1",
      "ports": {
        "bus1": 58112,
        "bus2": 64537
      },
      "params": {
        "R": 0.015314504504203796,
        "X": 0.033842310309410095,
        "G": 0.0,
        "B": 0.012239672243595123
      },
      "extension": {
        "length": 13809.290259155274,
        "rating": 57.52773880958557
      }
    },
    {
      "class": "Branch",
      "id": "branch_58113_58115_1",
      "ports": {
        "bus1": 58115,
        "bus2": 58113
      },
      "params": {
        "R": 0.0036209686659276485,
        "X": 0.02515743114054203,
        "G": 0.0,
        "B": 0.012831415049731731
      },
      "extension": {
        "length": 13047.41741418457,
        "rating": 225.0661849975586
      }
    },
    {
      "class": "Branch",
      "id": "branch_58114_64537_1",
      "ports": {
        "bus1": 64537,
        "bus2": 58114
      },
      "params": {
        "R": 0.01248949859291315,
        "X": 0.026948807761073112,
        "G": 0.0,
        "B": 0.0009687364217825234
      },
      "extension": {
        "length": 3589.675529754639,
        "rating": 49.19217824935913
      }
    },
    {
      "class": "Branch",
      "id": "branch_58114_64539_1",
      "ports": {
        "bus1": 64539,
        "bus2": 58114
      },
      "params": {
        "R": 0.019094277173280716,
        "X": 0.05432771891355515,
        "G": 0.0,
        "B": 0.0021896001417189837
      },
      "extension": {
        "length": 7546.71379888916,
        "rating": 55.0366997718811
      }
    },
    {
      "class": "Branch",
      "id": "branch_58114_64548_1",
      "ports": {
        "bus1": 58114,
        "bus2": 64548
      },
      "params": {
        "R": 0.022292671725153927,
        "X": 0.05912989005446434,
        "G": 0.0,
        "B": 0.002357662422582507
      },
      "extension": {
        "length": 8110.127548278809,
        "rating": 48.80930185317993
      }
    },
    {
      "class": "Branch",
      "id": "branch_58115_58212_1",
      "ports": {
        "bus1": 58212,
        "bus2": 58115
      },
      "params": {
        "R": 0.0062033990398049355,
        "X": 0.032108183950185776,
        "G": 0.0,
        "B": 0.023610617965459824
      },
      "extension": {
        "length": 19457.492568969727,
        "rating": 240.55769443511963
      }
    },
    {
      "class": "Branch",
      "id": "branch_58116_58118_1",
      "ports": {
        "bus1": 58116,
        "bus2": 58118
      },
      "params": {
        "R": 0.031688250601291656,
        "X": 0.09872054308652878,
        "G": 0.0,
        "B": 0.0029755164869129653
      },
      "extension": {
        "length": 12594.74183569336,
        "rating": 59.02751684188843
      }
    },
    {
      "class": "Branch",
      "id": "branch_58117_58118_1",
      "ports": {
        "bus1": 58118,
        "bus2": 58117
      },
      "params": {
        "R": 0.004063351079821587,
        "X": 0.14586615562438965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58117_58119_1",
      "ports": {
        "bus1": 58117,
        "bus2": 58119
      },
      "params": {
        "R": 0.0002775300818029791,
        "X": 0.0010576265631243587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58117_63630_1",
      "ports": {
        "bus1": 63630,
        "bus2": 58117
      },
      "params": {
        "R": 0.004252688027918339,
        "X": 0.027767395600676537,
        "G": 0.0,
        "B": 0.03580550476908684
      },
      "extension": {
        "length": 22938.11244140625,
        "rating": 285.5933427810669
      }
    },
    {
      "class": "Branch",
      "id": "branch_58120_58126_1",
      "ports": {
        "bus1": 58126,
        "bus2": 58120
      },
      "params": {
        "R": 0.029979445040225983,
        "X": 0.08411015570163727,
        "G": 0.0,
        "B": 0.0024632855784147978
      },
      "extension": {
        "length": 11151.08916394043,
        "rating": 58.92772674560547
      }
    },
    {
      "class": "Branch",
      "id": "branch_58120_58127_1",
      "ports": {
        "bus1": 58127,
        "bus2": 58120
      },
      "params": {
        "R": 0.053622908890247345,
        "X": 0.1284991055727005,
        "G": 0.0,
        "B": 0.0035112129990011454
      },
      "extension": {
        "length": 14261.491587524415,
        "rating": 48.90658259391785
      }
    },
    {
      "class": "Branch",
      "id": "branch_58121_58122_1",
      "ports": {
        "bus1": 58121,
        "bus2": 58122
      },
      "params": {
        "R": 0.0002855120110325515,
        "X": 0.0010990401497110724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58122_58124_1",
      "ports": {
        "bus1": 58122,
        "bus2": 58124
      },
      "params": {
        "R": 0.018286865204572678,
        "X": 0.04773763567209244,
        "G": 0.0,
        "B": 0.002334244316443801
      },
      "extension": {
        "length": 7638.452036499024,
        "rating": 55.995506048202515
      }
    },
    {
      "class": "Branch",
      "id": "branch_58122_58126_1",
      "ports": {
        "bus1": 58126,
        "bus2": 58122
      },
      "params": {
        "R": 0.02089303359389305,
        "X": 0.05474964156746865,
        "G": 0.0,
        "B": 0.0010124585824087262
      },
      "extension": {
        "length": 5708.640423065186,
        "rating": 55.35340905189514
      }
    },
    {
      "class": "Branch",
      "id": "branch_58123_58124_1",
      "ports": {
        "bus1": 58124,
        "bus2": 58123
      },
      "params": {
        "R": 0.005127483978867531,
        "X": 0.19751626253128052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58123_58125_1",
      "ports": {
        "bus1": 58123,
        "bus2": 58125
      },
      "params": {
        "R": 0.00024369684979319572,
        "X": 0.0010807460639625788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58124_58127_1",
      "ports": {
        "bus1": 58127,
        "bus2": 58124
      },
      "params": {
        "R": 0.03549281507730484,
        "X": 0.11653394252061842,
        "G": 0.0,
        "B": 0.0032803004141896963
      },
      "extension": {
        "length": 13530.946876831054,
        "rating": 51.87421441078186
      }
    },
    {
      "class": "Branch",
      "id": "branch_58128_58129_1",
      "ports": {
        "bus1": 58128,
        "bus2": 58129
      },
      "params": {
        "R": 0.00027601391775533557,
        "X": 0.0011638776632025838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58129_58132_1",
      "ports": {
        "bus1": 58132,
        "bus2": 58129
      },
      "params": {
        "R": 0.03245780989527702,
        "X": 0.06771953403949738,
        "G": 0.0,
        "B": 0.0017877165228128433
      },
      "extension": {
        "length": 8103.3046391601565,
        "rating": 55.40216565132141
      }
    },
    {
      "class": "Branch",
      "id": "branch_58129_58338_1",
      "ports": {
        "bus1": 58129,
        "bus2": 58338
      },
      "params": {
        "R": 0.0602627694606781,
        "X": 0.12313097715377808,
        "G": 0.0,
        "B": 0.003625483252108097
      },
      "extension": {
        "length": 14979.622916381837,
        "rating": 55.38650155067444
      }
    },
    {
      "class": "Branch",
      "id": "branch_58130_58131_1",
      "ports": {
        "bus1": 58130,
        "bus2": 58131
      },
      "params": {
        "R": 0.0002644225023686886,
        "X": 0.0011484066490083933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58130_58338_1",
      "ports": {
        "bus1": 58130,
        "bus2": 58338
      },
      "params": {
        "R": 0.030096031725406647,
        "X": 0.062401361763477325,
        "G": 0.0,
        "B": 0.002605395158752799
      },
      "extension": {
        "length": 9525.205499084474,
        "rating": 69.84131932258606
      }
    },
    {
      "class": "Branch",
      "id": "branch_58132_58387_1",
      "ports": {
        "bus1": 58132,
        "bus2": 58387
      },
      "params": {
        "R": 0.06608882546424866,
        "X": 0.10902556777000427,
        "G": 0.0,
        "B": 0.001432950608432293
      },
      "extension": {
        "length": 8875.297889648438,
        "rating": 68.45569610595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_58133_58136_1",
      "ports": {
        "bus1": 58133,
        "bus2": 58136
      },
      "params": {
        "R": 0.007631000131368637,
        "X": 0.1767703890800476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58133_58137_1",
      "ports": {
        "bus1": 58133,
        "bus2": 58137
      },
      "params": {
        "R": 0.00027113815303891897,
        "X": 0.0010115447221323848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58133_58138_1",
      "ports": {
        "bus1": 58133,
        "bus2": 58138
      },
      "params": {
        "R": 0.0002549149503465742,
        "X": 0.0010170246241614223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58134_58136_1",
      "ports": {
        "bus1": 58134,
        "bus2": 58136
      },
      "params": {
        "R": -0.0009185748640447855,
        "X": -0.02127855271100998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58134_58139_1",
      "ports": {
        "bus1": 58139,
        "bus2": 58134
      },
      "params": {
        "R": 0.036778733134269714,
        "X": 0.0936060845851898,
        "G": 0.0,
        "B": 0.003643027506768703
      },
      "extension": {
        "length": 12375.12258984375,
        "rating": 50.13553500175476
      }
    },
    {
      "class": "Branch",
      "id": "branch_58135_58136_1",
      "ports": {
        "bus1": 58135,
        "bus2": 58136
      },
      "params": {
        "R": 0.035292211920022964,
        "X": 0.8175362944602966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58138_58292_1",
      "ports": {
        "bus1": 58138,
        "bus2": 58292
      },
      "params": {
        "R": 0.009728845208883286,
        "X": 0.05898616090416908,
        "G": 0.0,
        "B": 0.05147420987486839
      },
      "extension": {
        "length": 38060.97270776367,
        "rating": 246.36967182159424
      }
    },
    {
      "class": "Branch",
      "id": "branch_58140_58141_1",
      "ports": {
        "bus1": 58141,
        "bus2": 58140
      },
      "params": {
        "R": 0.002261498710140586,
        "X": 0.07646559178829193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58140_58142_1",
      "ports": {
        "bus1": 58140,
        "bus2": 58142
      },
      "params": {
        "R": 0.00029274995904415846,
        "X": 0.001013241708278656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58142_58530_1",
      "ports": {
        "bus1": 58142,
        "bus2": 58530
      },
      "params": {
        "R": 0.006200623232871294,
        "X": 0.036132533103227615,
        "G": 0.0,
        "B": 0.02478647232055664
      },
      "extension": {
        "length": 22601.680325683596,
        "rating": 288.1021976470947
      }
    },
    {
      "class": "Branch",
      "id": "branch_58143_58550_1",
      "ports": {
        "bus1": 58143,
        "bus2": 58550
      },
      "params": {
        "R": 0.03927293047308922,
        "X": 0.11968634277582167,
        "G": 0.0,
        "B": 0.005756862927228212
      },
      "extension": {
        "length": 19873.591031250002,
        "rating": 57.552385330200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_58144_58180_1",
      "ports": {
        "bus1": 58180,
        "bus2": 58144
      },
      "params": {
        "R": 0.04615966975688934,
        "X": 0.13795676827430725,
        "G": 0.0,
        "B": 0.005043515935540199
      },
      "extension": {
        "length": 19984.01457019043,
        "rating": 77.61765718460083
      }
    },
    {
      "class": "Branch",
      "id": "branch_58145_58146_1",
      "ports": {
        "bus1": 58145,
        "bus2": 58146
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58145_58162_1",
      "ports": {
        "bus1": 58162,
        "bus2": 58145
      },
      "params": {
        "R": 0.024274753406643867,
        "X": 0.06582596153020859,
        "G": 0.0,
        "B": 0.00814879685640335
      },
      "extension": {
        "length": 17106.74828833008,
        "rating": 47.776275873184204
      }
    },
    {
      "class": "Branch",
      "id": "branch_58145_58478_1",
      "ports": {
        "bus1": 58478,
        "bus2": 58145
      },
      "params": {
        "R": 0.03915005177259445,
        "X": 0.10341466218233109,
        "G": 0.0,
        "B": 0.0046471296809613705
      },
      "extension": {
        "length": 16108.777156860351,
        "rating": 49.877819418907166
      }
    },
    {
      "class": "Branch",
      "id": "branch_58147_58148_1",
      "ports": {
        "bus1": 58147,
        "bus2": 58148
      },
      "params": {
        "R": 0.0002797361521515995,
        "X": 0.001156336860731244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58147_58154_1",
      "ports": {
        "bus1": 58147,
        "bus2": 58154
      },
      "params": {
        "R": 0.00905267708003521,
        "X": 0.026140855625271797,
        "G": 0.0,
        "B": 0.00205442332662642
      },
      "extension": {
        "length": 5397.686589385987,
        "rating": 68.47420930862427
      }
    },
    {
      "class": "Branch",
      "id": "branch_58147_58158_1",
      "ports": {
        "bus1": 58158,
        "bus2": 58147
      },
      "params": {
        "R": 0.019493071362376213,
        "X": 0.04722965508699417,
        "G": 0.0,
        "B": 0.001600997638888657
      },
      "extension": {
        "length": 6341.514932647705,
        "rating": 56.634438037872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_58147_58160_1",
      "ports": {
        "bus1": 58147,
        "bus2": 58160
      },
      "params": {
        "R": 0.01708943024277687,
        "X": 0.041798319667577744,
        "G": 0.0,
        "B": 0.0027974057011306286
      },
      "extension": {
        "length": 6866.454949035645,
        "rating": 68.92964243888855
      }
    },
    {
      "class": "Branch",
      "id": "branch_58147_58478_1",
      "ports": {
        "bus1": 58478,
        "bus2": 58147
      },
      "params": {
        "R": 0.027930237352848053,
        "X": 0.04723952338099479,
        "G": 0.0,
        "B": 0.005191516131162643
      },
      "extension": {
        "length": 10409.325138061524,
        "rating": 70.0080156326294
      }
    },
    {
      "class": "Branch",
      "id": "branch_58149_58150_1",
      "ports": {
        "bus1": 58150,
        "bus2": 58149
      },
      "params": {
        "R": 0.004021285567432642,
        "X": 0.13542364537715912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0312500000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375000000003,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58149_58152_1",
      "ports": {
        "bus1": 58149,
        "bus2": 58152
      },
      "params": {
        "R": 0.0002491746563464403,
        "X": 0.0010873277205973864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58149_58153_1",
      "ports": {
        "bus1": 58149,
        "bus2": 58153
      },
      "params": {
        "R": 0.00024104092153720558,
        "X": 0.0011698667658492923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58150_58151_1",
      "ports": {
        "bus1": 58151,
        "bus2": 58150
      },
      "params": {
        "R": 0.010931100696325302,
        "X": 0.2416309118270874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58150_58650_1",
      "ports": {
        "bus1": 58150,
        "bus2": 58650
      },
      "params": {
        "R": 0.09899679571390152,
        "X": 0.37249112129211426,
        "G": 0.0,
        "B": 0.03531743586063385
      },
      "extension": {
        "length": 79592.59682666016,
        "rating": 134.53800678253174
      }
    },
    {
      "class": "Branch",
      "id": "branch_58150_58715_1",
      "ports": {
        "bus1": 58715,
        "bus2": 58150
      },
      "params": {
        "R": 0.012578603811562061,
        "X": 0.07793332636356354,
        "G": 0.0,
        "B": 0.013723400421440601
      },
      "extension": {
        "length": 25101.678333251955,
        "rating": 170.77001333236694
      }
    },
    {
      "class": "Branch",
      "id": "branch_58151_58171_1",
      "ports": {
        "bus1": 58151,
        "bus2": 58171
      },
      "params": {
        "R": 0.022936902940273285,
        "X": 0.0637725293636322,
        "G": 0.0,
        "B": 0.004066421650350094
      },
      "extension": {
        "length": 12223.783083251954,
        "rating": 62.62309551239014
      }
    },
    {
      "class": "Branch",
      "id": "branch_58151_58172_1",
      "ports": {
        "bus1": 58172,
        "bus2": 58151
      },
      "params": {
        "R": 0.017084015533328056,
        "X": 0.049211982637643814,
        "G": 0.0,
        "B": 0.0018307615537196398
      },
      "extension": {
        "length": 6993.736621765137,
        "rating": 47.50114977359772
      }
    },
    {
      "class": "Branch",
      "id": "branch_58151_58175_1",
      "ports": {
        "bus1": 58151,
        "bus2": 58175
      },
      "params": {
        "R": 0.037116214632987976,
        "X": 0.12211787700653076,
        "G": 0.0,
        "B": 0.005983622279018163
      },
      "extension": {
        "length": 17449.551317504884,
        "rating": 56.58250451087952
      }
    },
    {
      "class": "Branch",
      "id": "branch_58153_58483_1",
      "ports": {
        "bus1": 58153,
        "bus2": 58483
      },
      "params": {
        "R": 0.0038944045081734657,
        "X": 0.023135079070925713,
        "G": 0.0,
        "B": 0.019723866134881973
      },
      "extension": {
        "length": 15772.97583984375,
        "rating": 212.32690811157227
      }
    },
    {
      "class": "Branch",
      "id": "branch_58154_58156_1",
      "ports": {
        "bus1": 58154,
        "bus2": 58156
      },
      "params": {
        "R": 0.0067861457355320445,
        "X": 0.019937144592404366,
        "G": 0.0,
        "B": 0.000415510410675779
      },
      "extension": {
        "length": 2241.446702041626,
        "rating": 52.75060534477234
      }
    },
    {
      "class": "Branch",
      "id": "branch_58154_58158_1",
      "ports": {
        "bus1": 58154,
        "bus2": 58158
      },
      "params": {
        "R": 0.016144638881087303,
        "X": 0.054453887045383446,
        "G": 0.0,
        "B": 0.0025237619411200285
      },
      "extension": {
        "length": 8582.262729675293,
        "rating": 49.4267612695694
      }
    },
    {
      "class": "Branch",
      "id": "branch_58155_58156_1",
      "ports": {
        "bus1": 58156,
        "bus2": 58155
      },
      "params": {
        "R": 0.006261678412556648,
        "X": 0.1396554410457611,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58155_58157_1",
      "ports": {
        "bus1": 58155,
        "bus2": 58157
      },
      "params": {
        "R": 0.00021906144684180617,
        "X": 0.001039976137690246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58157_58280_1",
      "ports": {
        "bus1": 58280,
        "bus2": 58157
      },
      "params": {
        "R": 0.003153041936457157,
        "X": 0.02003607340157032,
        "G": 0.0,
        "B": 0.033732879906892776
      },
      "extension": {
        "length": 16371.206301269533,
        "rating": 257.3052167892456
      }
    },
    {
      "class": "Branch",
      "id": "branch_58157_58483_1",
      "ports": {
        "bus1": 58483,
        "bus2": 58157
      },
      "params": {
        "R": 0.0043387021869421005,
        "X": 0.022944072261452675,
        "G": 0.0,
        "B": 0.028294116258621216
      },
      "extension": {
        "length": 16285.385446655275,
        "rating": 301.45792961120605
      }
    },
    {
      "class": "Branch",
      "id": "branch_58158_58159_1",
      "ports": {
        "bus1": 58158,
        "bus2": 58159
      },
      "params": {
        "R": 0.0002918718382716179,
        "X": 0.001139867934398353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58160_58171_1",
      "ports": {
        "bus1": 58160,
        "bus2": 58171
      },
      "params": {
        "R": 0.005114463157951832,
        "X": 0.012847953476011753,
        "G": 0.0,
        "B": 0.01345372200012207
      },
      "extension": {
        "length": 9777.803545898438,
        "rating": 65.96679091453552
      }
    },
    {
      "class": "Branch",
      "id": "branch_58160_58478_1",
      "ports": {
        "bus1": 58160,
        "bus2": 58478
      },
      "params": {
        "R": 0.01386598404496908,
        "X": 0.02255723625421524,
        "G": 0.0,
        "B": 0.0034302284475415945
      },
      "extension": {
        "length": 6477.134735961914,
        "rating": 59.25474166870117
      }
    },
    {
      "class": "Branch",
      "id": "branch_58161_58164_1",
      "ports": {
        "bus1": 58161,
        "bus2": 58164
      },
      "params": {
        "R": 0.012503061443567276,
        "X": 0.4497208893299103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58161_58165_1",
      "ports": {
        "bus1": 58161,
        "bus2": 58165
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58162_58164_1",
      "ports": {
        "bus1": 58162,
        "bus2": 58164
      },
      "params": {
        "R": -0.008156562224030495,
        "X": -0.2933822572231293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58162_58166_1",
      "ports": {
        "bus1": 58166,
        "bus2": 58162
      },
      "params": {
        "R": 0.03631005063652992,
        "X": 0.12823238968849182,
        "G": 0.0,
        "B": 0.002301089931279421
      },
      "extension": {
        "length": 12554.909429809572,
        "rating": 47.30841815471649
      }
    },
    {
      "class": "Branch",
      "id": "branch_58163_58164_1",
      "ports": {
        "bus1": 58163,
        "bus2": 58164
      },
      "params": {
        "R": 0.023511003702878952,
        "X": 0.8456640243530273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58167_58409_1",
      "ports": {
        "bus1": 58167,
        "bus2": 58409
      },
      "params": {
        "R": 0.1282389760017395,
        "X": 0.3791701197624206,
        "G": 0.0,
        "B": 0.006732672452926637
      },
      "extension": {
        "length": 37582.999185058594,
        "rating": 48.83529543876648
      }
    },
    {
      "class": "Branch",
      "id": "branch_58168_58169_1",
      "ports": {
        "bus1": 58169,
        "bus2": 58168
      },
      "params": {
        "R": 0.004544476047158241,
        "X": 0.1390121579170227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58168_58170_1",
      "ports": {
        "bus1": 58168,
        "bus2": 58170
      },
      "params": {
        "R": 0.0002363123494433239,
        "X": 0.0011576703982427716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58169_58387_1",
      "ports": {
        "bus1": 58169,
        "bus2": 58387
      },
      "params": {
        "R": 0.0735112726688385,
        "X": 0.1605304777622223,
        "G": 0.0,
        "B": 0.007693330757319927
      },
      "extension": {
        "length": 25930.61843334961,
        "rating": 52.80367732048035
      }
    },
    {
      "class": "Branch",
      "id": "branch_58171_58172_1",
      "ports": {
        "bus1": 58172,
        "bus2": 58171
      },
      "params": {
        "R": 0.03214573860168457,
        "X": 0.06498656421899796,
        "G": 0.0,
        "B": 0.0031209294684231277
      },
      "extension": {
        "length": 10180.990586975098,
        "rating": 61.19639873504639
      }
    },
    {
      "class": "Branch",
      "id": "branch_58172_58173_1",
      "ports": {
        "bus1": 58172,
        "bus2": 58173
      },
      "params": {
        "R": 0.00023467406572308389,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58172_58174_1",
      "ports": {
        "bus1": 58174,
        "bus2": 58172
      },
      "params": {
        "R": 0.021280594170093536,
        "X": 0.060619279742240906,
        "G": 0.0,
        "B": 0.0021831535268574953
      },
      "extension": {
        "length": 7560.619764038086,
        "rating": 77.65012979507446
      }
    },
    {
      "class": "Branch",
      "id": "branch_58172_58177_1",
      "ports": {
        "bus1": 58172,
        "bus2": 58177
      },
      "params": {
        "R": 0.03075956180691719,
        "X": 0.08811699599027632,
        "G": 0.0,
        "B": 0.00971097219735384
      },
      "extension": {
        "length": 20801.009399414062,
        "rating": 64.15663957595825
      }
    },
    {
      "class": "Branch",
      "id": "branch_58174_58718_1",
      "ports": {
        "bus1": 58718,
        "bus2": 58174
      },
      "params": {
        "R": 0.020833168178796768,
        "X": 0.060670044273138046,
        "G": 0.0,
        "B": 0.003476021811366081
      },
      "extension": {
        "length": 10672.317550415039,
        "rating": 86.7274284362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_58175_58176_1",
      "ports": {
        "bus1": 58175,
        "bus2": 58176
      },
      "params": {
        "R": 0.07987068593502045,
        "X": 0.19698014855384827,
        "G": 0.0,
        "B": 0.004136737436056137
      },
      "extension": {
        "length": 21904.546459350586,
        "rating": 50.46549439430237
      }
    },
    {
      "class": "Branch",
      "id": "branch_58176_58177_1",
      "ports": {
        "bus1": 58177,
        "bus2": 58176
      },
      "params": {
        "R": 0.03394192457199097,
        "X": 0.07067163288593292,
        "G": 0.0,
        "B": 0.0063924770802259445
      },
      "extension": {
        "length": 14477.660625366212,
        "rating": 49.67966675758362
      }
    },
    {
      "class": "Branch",
      "id": "branch_58179_58180_1",
      "ports": {
        "bus1": 58180,
        "bus2": 58179
      },
      "params": {
        "R": 0.0029415120370686054,
        "X": 0.09382366389036179,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58179_58181_1",
      "ports": {
        "bus1": 58179,
        "bus2": 58181
      },
      "params": {
        "R": 0.00022793216339778155,
        "X": 0.0011077591916546226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58179_58184_1",
      "ports": {
        "bus1": 58184,
        "bus2": 58179
      },
      "params": {
        "R": 0.0038674953393638134,
        "X": 0.022619284689426422,
        "G": 0.0,
        "B": 0.010430319234728813
      },
      "extension": {
        "length": 10875.306578796388,
        "rating": 259.52653884887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_58180_58182_1",
      "ports": {
        "bus1": 58180,
        "bus2": 58182
      },
      "params": {
        "R": 0.029576320201158524,
        "X": 0.052972830832004554,
        "G": 0.0,
        "B": 0.0024975696578621864
      },
      "extension": {
        "length": 7669.662759338379,
        "rating": 51.56872272491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_58182_58392_1",
      "ports": {
        "bus1": 58392,
        "bus2": 58182
      },
      "params": {
        "R": 0.044917203485965736,
        "X": 0.10406650602817537,
        "G": 0.0,
        "B": 0.0019042917992919683
      },
      "extension": {
        "length": 9897.726667785644,
        "rating": 66.14093780517578
      }
    },
    {
      "class": "Branch",
      "id": "branch_58183_58184_1",
      "ports": {
        "bus1": 58184,
        "bus2": 58183
      },
      "params": {
        "R": 0.00036013807402923703,
        "X": 0.0218567606061697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58183_58185_1",
      "ports": {
        "bus1": 58183,
        "bus2": 58185
      },
      "params": {
        "R": 0.00022973876912146807,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58183_58213_1",
      "ports": {
        "bus1": 58183,
        "bus2": 58213
      },
      "params": {
        "R": 0.0003759347600862384,
        "X": 0.005862622056156397,
        "G": 0.0,
        "B": 0.8155342936515808
      },
      "extension": {
        "length": 47253.71429077149,
        "rating": 2251.74560546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_58183_58586_1",
      "ports": {
        "bus1": 58586,
        "bus2": 58183
      },
      "params": {
        "R": 0.0005650228122249246,
        "X": 0.00884732510894537,
        "G": 0.0,
        "B": 0.9901208877563477
      },
      "extension": {
        "length": 70142.54462402345,
        "rating": 3112.288475036621
      }
    },
    {
      "class": "Branch",
      "id": "branch_58183_63833_1",
      "ports": {
        "bus1": 58183,
        "bus2": 63833
      },
      "params": {
        "R": 0.0004375655553303659,
        "X": 0.008670165203511715,
        "G": 0.0,
        "B": 0.8488250374794006
      },
      "extension": {
        "length": 65026.389559570314,
        "rating": 3215.1607513427734
      }
    },
    {
      "class": "Branch",
      "id": "branch_58184_58393_1",
      "ports": {
        "bus1": 58184,
        "bus2": 58393
      },
      "params": {
        "R": 0.0032110768370330334,
        "X": 0.01866273209452629,
        "G": 0.0,
        "B": 0.03368496894836426
      },
      "extension": {
        "length": 19012.837803222657,
        "rating": 238.18392753601074
      }
    },
    {
      "class": "Branch",
      "id": "branch_58186_58187_1",
      "ports": {
        "bus1": 58187,
        "bus2": 58186
      },
      "params": {
        "R": 0.002090414287522435,
        "X": 0.06988043338060379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58186_58188_1",
      "ports": {
        "bus1": 58186,
        "bus2": 58188
      },
      "params": {
        "R": 0.0002653834817465395,
        "X": 0.0011160962749272585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58186_58189_1",
      "ports": {
        "bus1": 58189,
        "bus2": 58186
      },
      "params": {
        "R": 0.00563377421349287,
        "X": 0.03711512312293053,
        "G": 0.0,
        "B": 0.02124026231467724
      },
      "extension": {
        "length": 20081.171384033205,
        "rating": 321.55163288116455
      }
    },
    {
      "class": "Branch",
      "id": "branch_58186_58242_1",
      "ports": {
        "bus1": 58242,
        "bus2": 58186
      },
      "params": {
        "R": 0.0042481268756091595,
        "X": 0.02912757731974125,
        "G": 0.0,
        "B": 0.035069242119789124
      },
      "extension": {
        "length": 23240.886611572267,
        "rating": 305.04040718078613
      }
    },
    {
      "class": "Branch",
      "id": "branch_58189_58190_1",
      "ports": {
        "bus1": 58190,
        "bus2": 58189
      },
      "params": {
        "R": 0.001659671077504754,
        "X": 0.05605341121554375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58189_58191_1",
      "ports": {
        "bus1": 58189,
        "bus2": 58191
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58193_58194_1",
      "ports": {
        "bus1": 58194,
        "bus2": 58193
      },
      "params": {
        "R": 0.003081696340814233,
        "X": 0.12064837664365768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58193_58195_1",
      "ports": {
        "bus1": 58193,
        "bus2": 58195
      },
      "params": {
        "R": 0.004748142324388027,
        "X": 0.1431727260351181,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58193_58196_1",
      "ports": {
        "bus1": 58193,
        "bus2": 58196
      },
      "params": {
        "R": 0.004127525724470615,
        "X": 0.13755278289318085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58193_58197_1",
      "ports": {
        "bus1": 58193,
        "bus2": 58197
      },
      "params": {
        "R": 0.00027130887610837817,
        "X": 0.0010762496385723352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58193_58198_1",
      "ports": {
        "bus1": 58193,
        "bus2": 58198
      },
      "params": {
        "R": 0.0002239320456283167,
        "X": 0.001109453965909779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58197_58317_1",
      "ports": {
        "bus1": 58317,
        "bus2": 58197
      },
      "params": {
        "R": 0.0005215535638853908,
        "X": 0.003048480022698641,
        "G": 0.0,
        "B": 0.003848941531032324
      },
      "extension": {
        "length": 2208.418404098511,
        "rating": 242.49942302703857
      }
    },
    {
      "class": "Branch",
      "id": "branch_58199_58200_1",
      "ports": {
        "bus1": 58200,
        "bus2": 58199
      },
      "params": {
        "R": 0.005137417931109667,
        "X": 0.14432336390018463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58199_58201_1",
      "ports": {
        "bus1": 58199,
        "bus2": 58201
      },
      "params": {
        "R": 0.0002831608580891043,
        "X": 0.001029462437145412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58199_58202_1",
      "ports": {
        "bus1": 58199,
        "bus2": 58202
      },
      "params": {
        "R": 0.00029762453050352633,
        "X": 0.001004278426989913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58201_58452_1",
      "ports": {
        "bus1": 58201,
        "bus2": 58452
      },
      "params": {
        "R": 0.0015129543608054519,
        "X": 0.010518995113670826,
        "G": 0.0,
        "B": 0.014170527458190918
      },
      "extension": {
        "length": 9040.91861755371,
        "rating": 244.59025859832764
      }
    },
    {
      "class": "Branch",
      "id": "branch_58203_58204_1",
      "ports": {
        "bus1": 58203,
        "bus2": 58204
      },
      "params": {
        "R": 0.002784004434943199,
        "X": 0.08797237277030945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 167.03750383853912,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58203_58205_1",
      "ports": {
        "bus1": 58203,
        "bus2": 58205
      },
      "params": {
        "R": 0.0002424450358375907,
        "X": 0.0010449958499521017,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58205_58265_1",
      "ports": {
        "bus1": 58265,
        "bus2": 58205
      },
      "params": {
        "R": 0.0006697525968775153,
        "X": 0.0038804330397397275,
        "G": 0.0,
        "B": 0.002825717907398939
      },
      "extension": {
        "length": 2280.729077545166,
        "rating": 270.78022956848145
      }
    },
    {
      "class": "Branch",
      "id": "branch_58206_58207_1",
      "ports": {
        "bus1": 58207,
        "bus2": 58206
      },
      "params": {
        "R": 0.00024557020515203476,
        "X": 0.020565897226333618,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58206_58209_1",
      "ports": {
        "bus1": 58206,
        "bus2": 58209
      },
      "params": {
        "R": 0.00011296692537143826,
        "X": 0.007798874285072088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58206_58210_1",
      "ports": {
        "bus1": 58206,
        "bus2": 58210
      },
      "params": {
        "R": 0.0002075594529742375,
        "X": 0.013862824067473412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58206_58211_1",
      "ports": {
        "bus1": 58206,
        "bus2": 58211
      },
      "params": {
        "R": 0.00021236142492853105,
        "X": 0.0010090607684105635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58207_58208_1",
      "ports": {
        "bus1": 58208,
        "bus2": 58207
      },
      "params": {
        "R": 0.003637690795585513,
        "X": 0.12208235263824463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58207_58212_1",
      "ports": {
        "bus1": 58207,
        "bus2": 58212
      },
      "params": {
        "R": 0.0002287730312673375,
        "X": 0.001052600098773837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58208_64566_1",
      "ports": {
        "bus1": 58208,
        "bus2": 64566
      },
      "params": {
        "R": 0.013272671960294247,
        "X": 0.03866666927933693,
        "G": 0.0,
        "B": 0.006569401361048222
      },
      "extension": {
        "length": 11433.287938842774,
        "rating": 68.90627145767212
      }
    },
    {
      "class": "Branch",
      "id": "branch_58211_58320_1",
      "ports": {
        "bus1": 58320,
        "bus2": 58211
      },
      "params": {
        "R": 0.0002643323387019336,
        "X": 0.005396943539381027,
        "G": 0.0,
        "B": 0.5852739810943604
      },
      "extension": {
        "length": 38511.06830419922,
        "rating": 2835.812187194824
      }
    },
    {
      "class": "Branch",
      "id": "branch_58211_63629_1",
      "ports": {
        "bus1": 63629,
        "bus2": 58211
      },
      "params": {
        "R": 0.0002276728773722425,
        "X": 0.003666811855509877,
        "G": 0.0,
        "B": 0.352346658706665
      },
      "extension": {
        "length": 24227.225569335937,
        "rating": 2448.1462478637695
      }
    },
    {
      "class": "Branch",
      "id": "branch_58211_64457_1",
      "ports": {
        "bus1": 58211,
        "bus2": 64457
      },
      "params": {
        "R": 0.0004591037577483803,
        "X": 0.007868513464927673,
        "G": 0.0,
        "B": 0.8014897704124451
      },
      "extension": {
        "length": 55700.207191406254,
        "rating": 2735.601806640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_58211_64550_1",
      "ports": {
        "bus1": 58211,
        "bus2": 64550
      },
      "params": {
        "R": 0.0002871102187782526,
        "X": 0.004381841979920864,
        "G": 0.0,
        "B": 0.5981671214103699
      },
      "extension": {
        "length": 32817.737028076175,
        "rating": 2545.9028244018555
      }
    },
    {
      "class": "Branch",
      "id": "branch_58212_64561_1",
      "ports": {
        "bus1": 58212,
        "bus2": 64561
      },
      "params": {
        "R": 0.003464476903900504,
        "X": 0.02097606286406517,
        "G": 0.0,
        "B": 0.015330629423260689
      },
      "extension": {
        "length": 13201.06217541504,
        "rating": 246.18842601776123
      }
    },
    {
      "class": "Branch",
      "id": "branch_58212_64567_1",
      "ports": {
        "bus1": 58212,
        "bus2": 64567
      },
      "params": {
        "R": 0.004408435430377722,
        "X": 0.02210875414311886,
        "G": 0.0,
        "B": 0.017478929832577705
      },
      "extension": {
        "length": 14931.970755249024,
        "rating": 258.9298963546753
      }
    },
    {
      "class": "Branch",
      "id": "branch_58213_58214_1",
      "ports": {
        "bus1": 58214,
        "bus2": 58213
      },
      "params": {
        "R": 0.00021518378343898803,
        "X": 0.013277963735163212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58213_58406_1",
      "ports": {
        "bus1": 58213,
        "bus2": 58406
      },
      "params": {
        "R": 0.0006389924674294889,
        "X": 0.011127271689474583,
        "G": 0.0,
        "B": 1.4136571884155271
      },
      "extension": {
        "length": 90835.12417675782,
        "rating": 2637.0838165283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_58213_58586_1",
      "ports": {
        "bus1": 58213,
        "bus2": 58586
      },
      "params": {
        "R": 0.0006697523058392107,
        "X": 0.010362105444073677,
        "G": 0.0,
        "B": 1.0798852443695068
      },
      "extension": {
        "length": 80714.81074658204,
        "rating": 2571.2913513183594
      }
    },
    {
      "class": "Branch",
      "id": "branch_58214_58215_1",
      "ports": {
        "bus1": 58215,
        "bus2": 58214
      },
      "params": {
        "R": 0.0033978954888880253,
        "X": 0.09923762083053589,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58214_58216_1",
      "ports": {
        "bus1": 58214,
        "bus2": 58216
      },
      "params": {
        "R": 0.00020514584321063012,
        "X": 0.0010198026429861784,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58214_58217_1",
      "ports": {
        "bus1": 58214,
        "bus2": 58217
      },
      "params": {
        "R": 0.00027854653308168054,
        "X": 0.001116752391681075,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58218_58219_1",
      "ports": {
        "bus1": 58219,
        "bus2": 58218
      },
      "params": {
        "R": 0.0003048023208975792,
        "X": 0.020837882533669472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58218_58221_1",
      "ports": {
        "bus1": 58218,
        "bus2": 58221
      },
      "params": {
        "R": 0.00023134468938224018,
        "X": 0.02020186372101307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58218_58222_1",
      "ports": {
        "bus1": 58218,
        "bus2": 58222
      },
      "params": {
        "R": 0.000256039435043931,
        "X": 0.019307726994156837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58218_58223_1",
      "ports": {
        "bus1": 58218,
        "bus2": 58223
      },
      "params": {
        "R": 0.0004162403929512948,
        "X": 0.02951069362461567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58218_58224_1",
      "ports": {
        "bus1": 58218,
        "bus2": 58224
      },
      "params": {
        "R": 0.0003702827380038798,
        "X": 0.02736365981400013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58218_58225_1",
      "ports": {
        "bus1": 58218,
        "bus2": 58225
      },
      "params": {
        "R": 0.00020925363060086966,
        "X": 0.001149050542153418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58219_58220_1",
      "ports": {
        "bus1": 58220,
        "bus2": 58219
      },
      "params": {
        "R": 0.004006306175142527,
        "X": 0.0939376950263977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58219_58226_1",
      "ports": {
        "bus1": 58219,
        "bus2": 58226
      },
      "params": {
        "R": 0.0002054009382845834,
        "X": 0.0010999070946127176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58225_58264_1",
      "ports": {
        "bus1": 58225,
        "bus2": 58264
      },
      "params": {
        "R": 8.411328599322587e-05,
        "X": 0.0014310355763882399,
        "G": 0.0,
        "B": 0.11431834846735
      },
      "extension": {
        "length": 9436.633533325195,
        "rating": 2546.0704803466797
      }
    },
    {
      "class": "Branch",
      "id": "branch_58225_58325_1",
      "ports": {
        "bus1": 58225,
        "bus2": 58325
      },
      "params": {
        "R": 0.0003175615274813026,
        "X": 0.004585927817970514,
        "G": 0.0,
        "B": 0.5577750205993652
      },
      "extension": {
        "length": 35065.845294433595,
        "rating": 2864.9560928344727
      }
    },
    {
      "class": "Branch",
      "id": "branch_58226_58265_1",
      "ports": {
        "bus1": 58226,
        "bus2": 58265
      },
      "params": {
        "R": 0.002061080187559128,
        "X": 0.011362326331436634,
        "G": 0.0,
        "B": 0.013827159069478512
      },
      "extension": {
        "length": 9027.542154968261,
        "rating": 294.5004463195801
      }
    },
    {
      "class": "Branch",
      "id": "branch_58227_58228_1",
      "ports": {
        "bus1": 58227,
        "bus2": 58228
      },
      "params": {
        "R": 0.00024727394338697195,
        "X": 0.0010947200935333967,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58229_58230_1",
      "ports": {
        "bus1": 58230,
        "bus2": 58229
      },
      "params": {
        "R": 0.00030958178103901446,
        "X": 0.02005493827164173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58229_58231_1",
      "ports": {
        "bus1": 58229,
        "bus2": 58231
      },
      "params": {
        "R": 0.00029237347189337015,
        "X": 0.024966804310679436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58229_58232_1",
      "ports": {
        "bus1": 58229,
        "bus2": 58232
      },
      "params": {
        "R": 0.000231157973757945,
        "X": 0.016664139926433563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58229_58233_1",
      "ports": {
        "bus1": 58229,
        "bus2": 58233
      },
      "params": {
        "R": 0.00014622785965912044,
        "X": 0.007030789740383625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58229_58234_1",
      "ports": {
        "bus1": 58229,
        "bus2": 58234
      },
      "params": {
        "R": 0.00022647198056802154,
        "X": 0.0010021751513704658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58229_58235_1",
      "ports": {
        "bus1": 58229,
        "bus2": 58235
      },
      "params": {
        "R": 0.00023289017553906888,
        "X": 0.0011524492874741554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58234_58264_1",
      "ports": {
        "bus1": 58264,
        "bus2": 58234
      },
      "params": {
        "R": 0.0002247574448119849,
        "X": 0.0038682210724800825,
        "G": 0.0,
        "B": 0.48725467920303345
      },
      "extension": {
        "length": 30381.841061279298,
        "rating": 2757.255744934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_58234_65850_1",
      "ports": {
        "bus1": 58234,
        "bus2": 65850
      },
      "params": {
        "R": 0.0002757757611107081,
        "X": 0.0045427801087498665,
        "G": 0.0,
        "B": 0.5600250959396362
      },
      "extension": {
        "length": 35128.36036230469,
        "rating": 2827.68611907959
      }
    },
    {
      "class": "Branch",
      "id": "branch_58236_58239_1",
      "ports": {
        "bus1": 58236,
        "bus2": 58239
      },
      "params": {
        "R": 0.009717323817312717,
        "X": 0.3257485628128052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58236_58240_1",
      "ports": {
        "bus1": 58236,
        "bus2": 58240
      },
      "params": {
        "R": 0.0023877995554357767,
        "X": 0.08751337975263596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58236_58241_1",
      "ports": {
        "bus1": 58236,
        "bus2": 58241
      },
      "params": {
        "R": 0.003906365483999252,
        "X": 0.10155986249446869,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58236_58242_1",
      "ports": {
        "bus1": 58236,
        "bus2": 58242
      },
      "params": {
        "R": 0.00020362714712973684,
        "X": 0.0010450660483911633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58236_58243_1",
      "ports": {
        "bus1": 58236,
        "bus2": 58243
      },
      "params": {
        "R": 0.0002876223879866302,
        "X": 0.0010411737021058798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58237_58239_1",
      "ports": {
        "bus1": 58237,
        "bus2": 58239
      },
      "params": {
        "R": -0.005623518489301205,
        "X": -0.1885141283273697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58237_58282_1",
      "ports": {
        "bus1": 58237,
        "bus2": 58282
      },
      "params": {
        "R": 0.007277864497154952,
        "X": 0.020261676982045174,
        "G": 0.0,
        "B": 0.0006683255778625607
      },
      "extension": {
        "length": 2778.880676742554,
        "rating": 57.75859355926514
      }
    },
    {
      "class": "Branch",
      "id": "branch_58238_58239_1",
      "ports": {
        "bus1": 58238,
        "bus2": 58239
      },
      "params": {
        "R": 0.022272266447544098,
        "X": 0.7466210126876831,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58242_58543_1",
      "ports": {
        "bus1": 58543,
        "bus2": 58242
      },
      "params": {
        "R": 0.0013953173765912652,
        "X": 0.00851804856210947,
        "G": 0.0,
        "B": 0.06251431256532669
      },
      "extension": {
        "length": 16898.466536499025,
        "rating": 332.1293592453003
      }
    },
    {
      "class": "Branch",
      "id": "branch_58244_58245_1",
      "ports": {
        "bus1": 58244,
        "bus2": 58245
      },
      "params": {
        "R": 0.04069671407341957,
        "X": 0.6974378824234009,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58244_58246_1",
      "ports": {
        "bus1": 58244,
        "bus2": 58246
      },
      "params": {
        "R": 0.019047031179070473,
        "X": 0.4096410274505615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58244_58247_1",
      "ports": {
        "bus1": 58244,
        "bus2": 58247
      },
      "params": {
        "R": 0.00027071626391261816,
        "X": 0.0011388816637918353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58244_58248_1",
      "ports": {
        "bus1": 58244,
        "bus2": 58248
      },
      "params": {
        "R": 0.00029902788810431957,
        "X": 0.001024074968881905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58249_58250_1",
      "ports": {
        "bus1": 58250,
        "bus2": 58249
      },
      "params": {
        "R": 0.00024934441898949444,
        "X": 0.016513189300894737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58249_58252_1",
      "ports": {
        "bus1": 58249,
        "bus2": 58252
      },
      "params": {
        "R": 0.00013232897617854178,
        "X": 0.009406482800841331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58249_58253_1",
      "ports": {
        "bus1": 58249,
        "bus2": 58253
      },
      "params": {
        "R": 0.00014487083535641432,
        "X": 0.01229381188750267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58249_58254_1",
      "ports": {
        "bus1": 58249,
        "bus2": 58254
      },
      "params": {
        "R": 0.0009111750987358391,
        "X": 0.055599234998226166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58249_58255_1",
      "ports": {
        "bus1": 58249,
        "bus2": 58255
      },
      "params": {
        "R": 0.0012846047757193446,
        "X": 0.08850251138210297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58249_58256_1",
      "ports": {
        "bus1": 58249,
        "bus2": 58256
      },
      "params": {
        "R": 0.0002520095440559089,
        "X": 0.0011153093073517084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58249_58257_1",
      "ports": {
        "bus1": 58249,
        "bus2": 58257
      },
      "params": {
        "R": 0.0002824685943778604,
        "X": 0.0010603117989376187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58250_58251_1",
      "ports": {
        "bus1": 58251,
        "bus2": 58250
      },
      "params": {
        "R": 0.002729030791670084,
        "X": 0.08566891402006149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58250_58303_1",
      "ports": {
        "bus1": 58250,
        "bus2": 58303
      },
      "params": {
        "R": 0.004149768501520157,
        "X": 0.019488079473376274,
        "G": 0.0,
        "B": 0.015838494524359703
      },
      "extension": {
        "length": 12827.566415039062,
        "rating": 254.94019985198975
      }
    },
    {
      "class": "Branch",
      "id": "branch_58256_58573_1",
      "ports": {
        "bus1": 58573,
        "bus2": 58256
      },
      "params": {
        "R": 0.00032370086410082877,
        "X": 0.005697242915630341,
        "G": 0.0,
        "B": 0.4918120205402374
      },
      "extension": {
        "length": 39883.189016601566,
        "rating": 2619.1823959350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_58258_58259_1",
      "ports": {
        "bus1": 58259,
        "bus2": 58258
      },
      "params": {
        "R": 0.00015387655002996325,
        "X": 0.011041847057640553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58258_58261_1",
      "ports": {
        "bus1": 58258,
        "bus2": 58261
      },
      "params": {
        "R": 0.00018071051454171538,
        "X": 0.013212550431489944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58258_58262_1",
      "ports": {
        "bus1": 58258,
        "bus2": 58262
      },
      "params": {
        "R": 0.000198768699192442,
        "X": 0.014558845199644566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58258_58263_1",
      "ports": {
        "bus1": 58258,
        "bus2": 58263
      },
      "params": {
        "R": 0.00017329503316432238,
        "X": 0.013119718059897423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58258_58264_1",
      "ports": {
        "bus1": 58258,
        "bus2": 58264
      },
      "params": {
        "R": 0.00026575991068966687,
        "X": 0.001061152433976531,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58259_58260_1",
      "ports": {
        "bus1": 58260,
        "bus2": 58259
      },
      "params": {
        "R": 0.0038305148482322693,
        "X": 0.12207385897636414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58259_58265_1",
      "ports": {
        "bus1": 58259,
        "bus2": 58265
      },
      "params": {
        "R": 0.00020492008479777724,
        "X": 0.0010208600433543324,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58266_58267_1",
      "ports": {
        "bus1": 58266,
        "bus2": 58267
      },
      "params": {
        "R": 0.000211022183066234,
        "X": 0.0010354084661230445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58268_58272_1",
      "ports": {
        "bus1": 58268,
        "bus2": 58272
      },
      "params": {
        "R": 0.00042796003981493413,
        "X": 0.025467395782470703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58268_58273_1",
      "ports": {
        "bus1": 58268,
        "bus2": 58273
      },
      "params": {
        "R": 0.000394329457776621,
        "X": 0.019865240901708603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58268_58274_1",
      "ports": {
        "bus1": 58268,
        "bus2": 58274
      },
      "params": {
        "R": 0.00021268075215630233,
        "X": 0.018224693834781647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58268_58275_1",
      "ports": {
        "bus1": 58268,
        "bus2": 58275
      },
      "params": {
        "R": 0.00032780165201984346,
        "X": 0.02618236467242241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58268_58276_1",
      "ports": {
        "bus1": 58268,
        "bus2": 58276
      },
      "params": {
        "R": 0.0002396639611106366,
        "X": 0.015023399144411087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58268_58277_1",
      "ports": {
        "bus1": 58268,
        "bus2": 58277
      },
      "params": {
        "R": 0.00021349216694943607,
        "X": 0.0011491201585158706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58269_58270_1",
      "ports": {
        "bus1": 58270,
        "bus2": 58269
      },
      "params": {
        "R": 0.0031136616598814726,
        "X": 0.11235656589269638,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58269_58272_1",
      "ports": {
        "bus1": 58269,
        "bus2": 58272
      },
      "params": {
        "R": -0.0002755002351477742,
        "X": -0.01639469340443611,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58269_58278_1",
      "ports": {
        "bus1": 58269,
        "bus2": 58278
      },
      "params": {
        "R": 0.0002825884730555117,
        "X": 0.0011567824985831976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58271_58272_1",
      "ports": {
        "bus1": 58271,
        "bus2": 58272
      },
      "params": {
        "R": 0.0006992534035816789,
        "X": 0.041611745953559875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58277_58367_1",
      "ports": {
        "bus1": 58277,
        "bus2": 58367
      },
      "params": {
        "R": 0.0001750419323798269,
        "X": 0.003238323610275984,
        "G": 0.0,
        "B": 0.40553653240203863
      },
      "extension": {
        "length": 23232.505123168947,
        "rating": 2564.5450592041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_58277_58475_1",
      "ports": {
        "bus1": 58277,
        "bus2": 58475
      },
      "params": {
        "R": 0.0007728449418209493,
        "X": 0.014640907756984234,
        "G": 0.0,
        "B": 1.07908296585083
      },
      "extension": {
        "length": 97751.35466894532,
        "rating": 2514.1294479370117
      }
    },
    {
      "class": "Branch",
      "id": "branch_58278_58366_1",
      "ports": {
        "bus1": 58278,
        "bus2": 58366
      },
      "params": {
        "R": 0.003151955781504512,
        "X": 0.01753850281238556,
        "G": 0.0,
        "B": 0.06128960847854614
      },
      "extension": {
        "length": 23247.277477294923,
        "rating": 295.4217195510864
      }
    },
    {
      "class": "Branch",
      "id": "branch_58279_58280_1",
      "ports": {
        "bus1": 58279,
        "bus2": 58280
      },
      "params": {
        "R": 0.0002630177768878639,
        "X": 0.0011472563492134213,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58281_58282_1",
      "ports": {
        "bus1": 58281,
        "bus2": 58282
      },
      "params": {
        "R": 0.00029680077568627894,
        "X": 0.0011265781940892339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58283_58286_1",
      "ports": {
        "bus1": 58283,
        "bus2": 58286
      },
      "params": {
        "R": 0.0003397595137357712,
        "X": 0.0069165825843811035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58283_58287_1",
      "ports": {
        "bus1": 58283,
        "bus2": 58287
      },
      "params": {
        "R": 0.013882787898182869,
        "X": 0.23698864877223969,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58283_58288_1",
      "ports": {
        "bus1": 58283,
        "bus2": 58288
      },
      "params": {
        "R": 0.044391993433237076,
        "X": 0.8641039133071899,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58283_58289_1",
      "ports": {
        "bus1": 58283,
        "bus2": 58289
      },
      "params": {
        "R": 0.0002045138680841774,
        "X": 0.0010384973138570786,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58283_58290_1",
      "ports": {
        "bus1": 58283,
        "bus2": 58290
      },
      "params": {
        "R": 0.00020223340834490955,
        "X": 0.0011885702842846513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58284_58286_1",
      "ports": {
        "bus1": 58284,
        "bus2": 58286
      },
      "params": {
        "R": 0.015530873090028763,
        "X": 0.31616726517677307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58285_58286_1",
      "ports": {
        "bus1": 58285,
        "bus2": 58286
      },
      "params": {
        "R": 0.015530873090028763,
        "X": 0.31616726517677307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58289_58565_1",
      "ports": {
        "bus1": 58565,
        "bus2": 58289
      },
      "params": {
        "R": 0.010772356763482094,
        "X": 0.023918770253658295,
        "G": 0.0,
        "B": 0.0008757439209148287
      },
      "extension": {
        "length": 3040.0819891204833,
        "rating": 57.82132148742676
      }
    },
    {
      "class": "Branch",
      "id": "branch_58291_58292_1",
      "ports": {
        "bus1": 58292,
        "bus2": 58291
      },
      "params": {
        "R": 0.00015998774324543774,
        "X": 0.012373464182019234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58291_58296_1",
      "ports": {
        "bus1": 58291,
        "bus2": 58296
      },
      "params": {
        "R": 0.00037964156945236027,
        "X": 0.021537333726882935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58291_58297_1",
      "ports": {
        "bus1": 58291,
        "bus2": 58297
      },
      "params": {
        "R": 0.00017392562585882843,
        "X": 0.010805606842041016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58291_58298_1",
      "ports": {
        "bus1": 58291,
        "bus2": 58298
      },
      "params": {
        "R": 0.00012109667295590043,
        "X": 0.009324823506176472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58291_58299_1",
      "ports": {
        "bus1": 58291,
        "bus2": 58299
      },
      "params": {
        "R": 0.0002477322705090046,
        "X": 0.0010879677720367908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58291_58300_1",
      "ports": {
        "bus1": 58291,
        "bus2": 58300
      },
      "params": {
        "R": 0.0002157637500204146,
        "X": 0.0011313223512843251,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58292_58295_1",
      "ports": {
        "bus1": 58292,
        "bus2": 58295
      },
      "params": {
        "R": 0.006042845081537962,
        "X": 0.17168717086315155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58293_58295_1",
      "ports": {
        "bus1": 58293,
        "bus2": 58295
      },
      "params": {
        "R": -0.0016590622253715992,
        "X": -0.04713670536875725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58294_58295_1",
      "ports": {
        "bus1": 58294,
        "bus2": 58295
      },
      "params": {
        "R": 0.01753849722445011,
        "X": 0.4982975125312805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58301_58302_1",
      "ports": {
        "bus1": 58302,
        "bus2": 58301
      },
      "params": {
        "R": 0.003781158709898591,
        "X": 0.11218448728322983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58301_58303_1",
      "ports": {
        "bus1": 58301,
        "bus2": 58303
      },
      "params": {
        "R": 0.0002433182671666145,
        "X": 0.0010448397370055318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58301_58304_1",
      "ports": {
        "bus1": 58301,
        "bus2": 58304
      },
      "params": {
        "R": 0.00024622573982924223,
        "X": 0.0010266936151310802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58305_58308_1",
      "ports": {
        "bus1": 58305,
        "bus2": 58308
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.00010000169277191162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58305_58309_1",
      "ports": {
        "bus1": 58305,
        "bus2": 58309
      },
      "params": {
        "R": 0.0002499984111636877,
        "X": 0.0010158855002373457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58306_58308_1",
      "ports": {
        "bus1": 58306,
        "bus2": 58308
      },
      "params": {
        "R": 0.0058595784939825535,
        "X": 0.1273806244134903,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58307_58308_1",
      "ports": {
        "bus1": 58307,
        "bus2": 58308
      },
      "params": {
        "R": 0.0058595784939825535,
        "X": 0.1273806244134903,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58309_58449_1",
      "ports": {
        "bus1": 58449,
        "bus2": 58309
      },
      "params": {
        "R": 0.006908325012773275,
        "X": 0.020787803456187248,
        "G": 0.0,
        "B": 0.0005656271241605282
      },
      "extension": {
        "length": 2537.92919229126,
        "rating": 72.1419095993042
      }
    },
    {
      "class": "Branch",
      "id": "branch_58310_58313_1",
      "ports": {
        "bus1": 58310,
        "bus2": 58313
      },
      "params": {
        "R": 0.003558988217264414,
        "X": 0.13586194813251495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58310_58314_1",
      "ports": {
        "bus1": 58310,
        "bus2": 58314
      },
      "params": {
        "R": 0.00025721805286593735,
        "X": 0.0010408030357211828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58310_58315_1",
      "ports": {
        "bus1": 58310,
        "bus2": 58315
      },
      "params": {
        "R": 0.0002055815130006522,
        "X": 0.001022001844830811,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58311_58313_1",
      "ports": {
        "bus1": 58311,
        "bus2": 58313
      },
      "params": {
        "R": -0.0010763969039544463,
        "X": -0.0410907119512558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58312_58313_1",
      "ports": {
        "bus1": 58312,
        "bus2": 58313
      },
      "params": {
        "R": 0.01114528626203537,
        "X": 0.4254637360572815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58314_58317_1",
      "ports": {
        "bus1": 58314,
        "bus2": 58317
      },
      "params": {
        "R": 0.0021702211815863848,
        "X": 0.013493916019797325,
        "G": 0.0,
        "B": 0.0046023051254451275
      },
      "extension": {
        "length": 5643.298655639649,
        "rating": 218.28594207763672
      }
    },
    {
      "class": "Branch",
      "id": "branch_58314_63994_1",
      "ports": {
        "bus1": 63994,
        "bus2": 58314
      },
      "params": {
        "R": 0.0014698640443384647,
        "X": 0.008921626955270767,
        "G": 0.0,
        "B": 0.01834469474852085
      },
      "extension": {
        "length": 8595.907780517578,
        "rating": 239.34941291809082
      }
    },
    {
      "class": "Branch",
      "id": "branch_58316_58317_1",
      "ports": {
        "bus1": 58317,
        "bus2": 58316
      },
      "params": {
        "R": 0.00024226680397987366,
        "X": 0.018898889422416687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58316_58319_1",
      "ports": {
        "bus1": 58316,
        "bus2": 58319
      },
      "params": {
        "R": 0.00015517287829425186,
        "X": 0.008555857464671135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58316_58320_1",
      "ports": {
        "bus1": 58316,
        "bus2": 58320
      },
      "params": {
        "R": 0.00025311121135018766,
        "X": 0.0010804521152749658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58316_58321_1",
      "ports": {
        "bus1": 58316,
        "bus2": 58321
      },
      "params": {
        "R": 0.00024135403509717435,
        "X": 0.0011081011034548283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58317_58318_1",
      "ports": {
        "bus1": 58318,
        "bus2": 58317
      },
      "params": {
        "R": 0.003946712240576744,
        "X": 0.11219301074743271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58318_58324_1",
      "ports": {
        "bus1": 58324,
        "bus2": 58318
      },
      "params": {
        "R": 0.0041874367743730545,
        "X": 0.009862645529210567,
        "G": 0.0,
        "B": 0.0009632507571950556
      },
      "extension": {
        "length": 2179.167799987793,
        "rating": 62.341099977493286
      }
    },
    {
      "class": "Branch",
      "id": "branch_58322_58323_1",
      "ports": {
        "bus1": 58322,
        "bus2": 58323
      },
      "params": {
        "R": 0.006677838973701,
        "X": 0.12595370411872864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58322_58324_1",
      "ports": {
        "bus1": 58322,
        "bus2": 58324
      },
      "params": {
        "R": 0.0002492058265488595,
        "X": 0.0010125921107828617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58325_58326_1",
      "ports": {
        "bus1": 58326,
        "bus2": 58325
      },
      "params": {
        "R": 0.0001234123483300209,
        "X": 0.008822903968393803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58325_58328_1",
      "ports": {
        "bus1": 58325,
        "bus2": 58328
      },
      "params": {
        "R": 0.0002204051852459088,
        "X": 0.012181263417005539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58325_58329_1",
      "ports": {
        "bus1": 58325,
        "bus2": 58329
      },
      "params": {
        "R": 0.0002527728211134672,
        "X": 0.02076638862490654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58325_58330_1",
      "ports": {
        "bus1": 58325,
        "bus2": 58330
      },
      "params": {
        "R": 0.00039447160088457167,
        "X": 0.021504491567611694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58325_58532_1",
      "ports": {
        "bus1": 58325,
        "bus2": 58532
      },
      "params": {
        "R": 0.0005917255766689777,
        "X": 0.011326394975185394,
        "G": 0.0,
        "B": 1.244697093963623
      },
      "extension": {
        "length": 92390.22255761719,
        "rating": 2858.5779190063477
      }
    },
    {
      "class": "Branch",
      "id": "branch_58325_58555_1",
      "ports": {
        "bus1": 58325,
        "bus2": 58555
      },
      "params": {
        "R": 0.00046587493852712214,
        "X": 0.0078100054524838924,
        "G": 0.0,
        "B": 0.6873742341995239
      },
      "extension": {
        "length": 54465.72031054688,
        "rating": 2510.127639770508
      }
    },
    {
      "class": "Branch",
      "id": "branch_58325_58586_1",
      "ports": {
        "bus1": 58325,
        "bus2": 58586
      },
      "params": {
        "R": 0.0003583109355531633,
        "X": 0.006653635762631893,
        "G": 0.0,
        "B": 0.753757119178772
      },
      "extension": {
        "length": 51209.285684326176,
        "rating": 3278.6392211914062
      }
    },
    {
      "class": "Branch",
      "id": "branch_58326_58327_1",
      "ports": {
        "bus1": 58327,
        "bus2": 58326
      },
      "params": {
        "R": 0.0041902074590325356,
        "X": 0.10639212280511856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58326_58331_1",
      "ports": {
        "bus1": 58326,
        "bus2": 58331
      },
      "params": {
        "R": 0.00028053257847204804,
        "X": 0.0010464952792972326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58326_58332_1",
      "ports": {
        "bus1": 58326,
        "bus2": 58332
      },
      "params": {
        "R": 0.00026344601064920425,
        "X": 0.0011773699661716819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58333_58334_1",
      "ports": {
        "bus1": 58333,
        "bus2": 58334
      },
      "params": {
        "R": 0.04185004159808159,
        "X": 0.6444637179374695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58333_58335_1",
      "ports": {
        "bus1": 58333,
        "bus2": 58335
      },
      "params": {
        "R": 0.030227459967136383,
        "X": 0.6416437029838562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58333_58336_1",
      "ports": {
        "bus1": 58333,
        "bus2": 58336
      },
      "params": {
        "R": 0.04568590968847275,
        "X": 0.9526631236076355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58333_58337_1",
      "ports": {
        "bus1": 58333,
        "bus2": 58337
      },
      "params": {
        "R": 0.03895293548703194,
        "X": 0.8028151392936707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58333_58338_1",
      "ports": {
        "bus1": 58333,
        "bus2": 58338
      },
      "params": {
        "R": 0.0002545042661949992,
        "X": 0.001118274638429284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58333_58339_1",
      "ports": {
        "bus1": 58333,
        "bus2": 58339
      },
      "params": {
        "R": 0.0002302487118868157,
        "X": 0.0011983748991042376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58338_58387_1",
      "ports": {
        "bus1": 58338,
        "bus2": 58387
      },
      "params": {
        "R": 0.0310763418674469,
        "X": 0.07020720094442368,
        "G": 0.0,
        "B": 0.0015170453116297722
      },
      "extension": {
        "length": 7074.342259826661,
        "rating": 74.01478290557861
      }
    },
    {
      "class": "Branch",
      "id": "branch_58340_58343_1",
      "ports": {
        "bus1": 58340,
        "bus2": 58343
      },
      "params": {
        "R": -0.00016578263603150845,
        "X": -0.0046268031001091,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58340_58344_1",
      "ports": {
        "bus1": 58340,
        "bus2": 58344
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58340_58345_1",
      "ports": {
        "bus1": 58340,
        "bus2": 58345
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58341_58343_1",
      "ports": {
        "bus1": 58341,
        "bus2": 58343
      },
      "params": {
        "R": 0.0033223661594092846,
        "X": 0.09272333979606628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58342_58343_1",
      "ports": {
        "bus1": 58342,
        "bus2": 58343
      },
      "params": {
        "R": 0.0033223661594092846,
        "X": 0.09272333979606628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58344_58546_1",
      "ports": {
        "bus1": 58344,
        "bus2": 58546
      },
      "params": {
        "R": 0.005134823266416788,
        "X": 0.0362580232322216,
        "G": 0.0,
        "B": 0.02876994200050831
      },
      "extension": {
        "length": 22872.91916491699,
        "rating": 269.03626918792725
      }
    },
    {
      "class": "Branch",
      "id": "branch_58346_58347_1",
      "ports": {
        "bus1": 58347,
        "bus2": 58346
      },
      "params": {
        "R": 0.00021788895537611097,
        "X": 0.01325132418423891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58346_58351_1",
      "ports": {
        "bus1": 58346,
        "bus2": 58351
      },
      "params": {
        "R": 0.00013043683429714292,
        "X": 0.011299914680421352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_58346_58352_1",
      "ports": {
        "bus1": 58346,
        "bus2": 58352
      },
      "params": {
        "R": 0.00019486615201458335,
        "X": 0.012897206470370293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58346_58353_1",
      "ports": {
        "bus1": 58346,
        "bus2": 58353
      },
      "params": {
        "R": 0.00018199342594016343,
        "X": 0.013947006314992905,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58346_58355_1",
      "ports": {
        "bus1": 58346,
        "bus2": 58355
      },
      "params": {
        "R": 0.00022730276396032423,
        "X": 0.0010657381499186158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58347_58348_1",
      "ports": {
        "bus1": 58348,
        "bus2": 58347
      },
      "params": {
        "R": 0.0005912879132665694,
        "X": 0.034734778106212616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58347_63587_1",
      "ports": {
        "bus1": 58347,
        "bus2": 63587
      },
      "params": {
        "R": 0.002878479892387986,
        "X": 0.034662190824747086,
        "G": 0.0,
        "B": 0.3967660367488861
      },
      "extension": {
        "length": 87578.58211523437,
        "rating": 1241.9102668762207
      }
    },
    {
      "class": "Branch",
      "id": "branch_58347_65359_1",
      "ports": {
        "bus1": 65359,
        "bus2": 58347
      },
      "params": {
        "R": 0.00033442588755860925,
        "X": 0.004455197602510452,
        "G": 0.0,
        "B": 0.05889350548386574
      },
      "extension": {
        "length": 11275.16619506836,
        "rating": 1067.4607276916504
      }
    },
    {
      "class": "Branch",
      "id": "branch_58348_58349_1",
      "ports": {
        "bus1": 58349,
        "bus2": 58348
      },
      "params": {
        "R": 0.0033598567824810743,
        "X": 0.12774282693862915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58348_58400_1",
      "ports": {
        "bus1": 58348,
        "bus2": 58400
      },
      "params": {
        "R": 0.0007161507965065539,
        "X": 0.004772927612066269,
        "G": 0.0,
        "B": 0.0059238215908408165
      },
      "extension": {
        "length": 4098.861693786621,
        "rating": 214.94367122650146
      }
    },
    {
      "class": "Branch",
      "id": "branch_58348_65358_1",
      "ports": {
        "bus1": 65358,
        "bus2": 58348
      },
      "params": {
        "R": 0.0025825402699410915,
        "X": 0.015884293243288994,
        "G": 0.0,
        "B": 0.021383818238973614
      },
      "extension": {
        "length": 13453.92804309082,
        "rating": 265.1529312133789
      }
    },
    {
      "class": "Branch",
      "id": "branch_58348_65937_1",
      "ports": {
        "bus1": 65937,
        "bus2": 58348
      },
      "params": {
        "R": 0.0012017885455861688,
        "X": 0.007826735265552998,
        "G": 0.0,
        "B": 0.004964986816048622
      },
      "extension": {
        "length": 4560.812775878906,
        "rating": 264.44642543792725
      }
    },
    {
      "class": "Branch",
      "id": "branch_58349_58350_1",
      "ports": {
        "bus1": 58350,
        "bus2": 58349
      },
      "params": {
        "R": 0.010045877657830715,
        "X": 0.2793591618537903,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58349_58354_1",
      "ports": {
        "bus1": 58349,
        "bus2": 58354
      },
      "params": {
        "R": 0.00028112262953072786,
        "X": 0.001063379691913724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58350_63818_1",
      "ports": {
        "bus1": 58350,
        "bus2": 63818
      },
      "params": {
        "R": 0.00541655858978629,
        "X": 0.014257535338401793,
        "G": 0.0,
        "B": 0.0011669188970699906
      },
      "extension": {
        "length": 2886.910135070801,
        "rating": 63.65973353385925
      }
    },
    {
      "class": "Branch",
      "id": "branch_58350_63819_1",
      "ports": {
        "bus1": 58350,
        "bus2": 63819
      },
      "params": {
        "R": 0.01590595953166485,
        "X": 0.04605477675795555,
        "G": 0.0,
        "B": 0.005846547894179821
      },
      "extension": {
        "length": 10336.9076048584,
        "rating": 42.04809367656708
      }
    },
    {
      "class": "Branch",
      "id": "branch_58354_65934_1",
      "ports": {
        "bus1": 58354,
        "bus2": 65934
      },
      "params": {
        "R": 0.003257243661209941,
        "X": 0.016855388879776,
        "G": 0.0,
        "B": 0.0028031764086335897
      },
      "extension": {
        "length": 4654.943751159668,
        "rating": 152.98665761947632
      }
    },
    {
      "class": "Branch",
      "id": "branch_58355_58406_1",
      "ports": {
        "bus1": 58355,
        "bus2": 58406
      },
      "params": {
        "R": 0.0003153189900331199,
        "X": 0.005361456423997879,
        "G": 0.0,
        "B": 0.37536606192588806
      },
      "extension": {
        "length": 34476.94942602539,
        "rating": 2757.668113708496
      }
    },
    {
      "class": "Branch",
      "id": "branch_58355_65351_1",
      "ports": {
        "bus1": 65351,
        "bus2": 58355
      },
      "params": {
        "R": 0.0001451377320336178,
        "X": 0.0018474236130714417,
        "G": 0.0,
        "B": 0.20292021334171295
      },
      "extension": {
        "length": 13317.50669567871,
        "rating": 2698.017692565918
      }
    },
    {
      "class": "Branch",
      "id": "branch_58356_58357_1",
      "ports": {
        "bus1": 58356,
        "bus2": 58357
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58358_58359_1",
      "ports": {
        "bus1": 58359,
        "bus2": 58358
      },
      "params": {
        "R": 0.00015331611211877316,
        "X": 0.009753298945724964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58358_58364_1",
      "ports": {
        "bus1": 58358,
        "bus2": 58364
      },
      "params": {
        "R": 0.00018273458408657461,
        "X": 0.014019758440554142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58358_58365_1",
      "ports": {
        "bus1": 58358,
        "bus2": 58365
      },
      "params": {
        "R": 0.00027569904341362417,
        "X": 0.01828591711819172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58358_58367_1",
      "ports": {
        "bus1": 58358,
        "bus2": 58367
      },
      "params": {
        "R": 0.00025675169308669865,
        "X": 0.001089914352633059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58359_58362_1",
      "ports": {
        "bus1": 58359,
        "bus2": 58362
      },
      "params": {
        "R": 0.007196404039859772,
        "X": 0.17538151144981384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58359_58363_1",
      "ports": {
        "bus1": 58359,
        "bus2": 58363
      },
      "params": {
        "R": 0.00400696462020278,
        "X": 0.1259537935256958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58359_58366_1",
      "ports": {
        "bus1": 58359,
        "bus2": 58366
      },
      "params": {
        "R": 0.0002315352321602404,
        "X": 0.0010987548157572746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58360_58362_1",
      "ports": {
        "bus1": 58360,
        "bus2": 58362
      },
      "params": {
        "R": -0.0027959393337368965,
        "X": -0.06813903898000717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58361_58362_1",
      "ports": {
        "bus1": 58361,
        "bus2": 58362
      },
      "params": {
        "R": 0.017525192350149155,
        "X": 0.4271015226840973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58368_58369_1",
      "ports": {
        "bus1": 58369,
        "bus2": 58368
      },
      "params": {
        "R": 0.00488275708630681,
        "X": 0.18823465704917908,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58368_58370_1",
      "ports": {
        "bus1": 58368,
        "bus2": 58370
      },
      "params": {
        "R": 0.004130596294999123,
        "X": 0.1189299002289772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58368_58371_1",
      "ports": {
        "bus1": 58368,
        "bus2": 58371
      },
      "params": {
        "R": 0.00028564679087139666,
        "X": 0.001041524694301188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58368_58372_1",
      "ports": {
        "bus1": 58368,
        "bus2": 58372
      },
      "params": {
        "R": 0.0002777092740871012,
        "X": 0.0010332873789593577,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58371_67826_1",
      "ports": {
        "bus1": 58371,
        "bus2": 67826
      },
      "params": {
        "R": 0.007120938505977392,
        "X": 0.03555202856659889,
        "G": 0.0,
        "B": 0.027821343392133713
      },
      "extension": {
        "length": 22833.09596777344,
        "rating": 265.55769443511963
      }
    },
    {
      "class": "Branch",
      "id": "branch_58373_58374_1",
      "ports": {
        "bus1": 58374,
        "bus2": 58373
      },
      "params": {
        "R": 0.0038781235925853252,
        "X": 0.11501340568065643,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58373_58375_1",
      "ports": {
        "bus1": 58373,
        "bus2": 58375
      },
      "params": {
        "R": 0.003271905006840825,
        "X": 0.08518720418214798,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58373_58376_1",
      "ports": {
        "bus1": 58373,
        "bus2": 58376
      },
      "params": {
        "R": 0.0032839826308190823,
        "X": 0.11888816952705383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58373_58377_1",
      "ports": {
        "bus1": 58373,
        "bus2": 58377
      },
      "params": {
        "R": 0.0002596903941594064,
        "X": 0.0010886555537581444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58373_58378_1",
      "ports": {
        "bus1": 58373,
        "bus2": 58378
      },
      "params": {
        "R": 0.0002845831331796944,
        "X": 0.0010222075507044792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58377_58441_1",
      "ports": {
        "bus1": 58441,
        "bus2": 58377
      },
      "params": {
        "R": 0.0019051075214520097,
        "X": 0.011550666764378548,
        "G": 0.0,
        "B": 0.010145321488380432
      },
      "extension": {
        "length": 8041.578453369141,
        "rating": 271.1048126220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_58379_58380_1",
      "ports": {
        "bus1": 58380,
        "bus2": 58379
      },
      "params": {
        "R": 0.0031400974839925766,
        "X": 0.11776407063007355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58379_58380_2",
      "ports": {
        "bus1": 58380,
        "bus2": 58379
      },
      "params": {
        "R": 0.0031400974839925766,
        "X": 0.11776407063007355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58379_58380_3",
      "ports": {
        "bus1": 58380,
        "bus2": 58379
      },
      "params": {
        "R": 0.0031400974839925766,
        "X": 0.11776407063007355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58379_58381_1",
      "ports": {
        "bus1": 58379,
        "bus2": 58381
      },
      "params": {
        "R": 0.002729147206991911,
        "X": 0.09732579439878464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58379_58382_1",
      "ports": {
        "bus1": 58379,
        "bus2": 58382
      },
      "params": {
        "R": 0.0030403858982026577,
        "X": 0.08135026693344116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58379_58383_1",
      "ports": {
        "bus1": 58379,
        "bus2": 58383
      },
      "params": {
        "R": 0.00022333269589580595,
        "X": 0.0011853036703541875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58379_58384_1",
      "ports": {
        "bus1": 58379,
        "bus2": 58384
      },
      "params": {
        "R": 0.00029072517645545304,
        "X": 0.001036421861499548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58385_58386_1",
      "ports": {
        "bus1": 58386,
        "bus2": 58385
      },
      "params": {
        "R": 9.351113112643361e-05,
        "X": 0.008783063851296902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58385_58388_1",
      "ports": {
        "bus1": 58385,
        "bus2": 58388
      },
      "params": {
        "R": 0.00023422586673405021,
        "X": 0.01779724471271038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58385_58573_1",
      "ports": {
        "bus1": 58385,
        "bus2": 58573
      },
      "params": {
        "R": 0.0011854164768010378,
        "X": 0.019469082355499268,
        "G": 0.0,
        "B": 1.8692580461502077
      },
      "extension": {
        "length": 143068.38800976562,
        "rating": 2424.3289947509766
      }
    },
    {
      "class": "Branch",
      "id": "branch_58386_58387_1",
      "ports": {
        "bus1": 58387,
        "bus2": 58386
      },
      "params": {
        "R": 0.004449203610420227,
        "X": 0.11776404082775116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58386_58389_1",
      "ports": {
        "bus1": 58386,
        "bus2": 58389
      },
      "params": {
        "R": 0.00028762922738678753,
        "X": 0.0011478327214717865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58386_58390_1",
      "ports": {
        "bus1": 58386,
        "bus2": 58390
      },
      "params": {
        "R": 0.00027627829695120454,
        "X": 0.0011446238495409489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58391_58392_1",
      "ports": {
        "bus1": 58392,
        "bus2": 58391
      },
      "params": {
        "R": 0.0021242578513920307,
        "X": 0.05678936094045639,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58391_58393_1",
      "ports": {
        "bus1": 58391,
        "bus2": 58393
      },
      "params": {
        "R": 0.00023376253375317901,
        "X": 0.0011052293702960014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58391_58394_1",
      "ports": {
        "bus1": 58391,
        "bus2": 58394
      },
      "params": {
        "R": 0.00023998290998861194,
        "X": 0.001048888312652707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58395_58398_1",
      "ports": {
        "bus1": 58395,
        "bus2": 58398
      },
      "params": {
        "R": 0.005154648795723915,
        "X": 0.14114338159561157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58395_58399_1",
      "ports": {
        "bus1": 58395,
        "bus2": 58399
      },
      "params": {
        "R": 0.0011166875483468175,
        "X": 0.03722533956170082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58395_58400_1",
      "ports": {
        "bus1": 58395,
        "bus2": 58400
      },
      "params": {
        "R": 0.00022519921185448766,
        "X": 0.0010426990920677781,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58395_58401_1",
      "ports": {
        "bus1": 58395,
        "bus2": 58401
      },
      "params": {
        "R": 0.00021648500114679337,
        "X": 0.0010402030311524868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58396_58398_1",
      "ports": {
        "bus1": 58396,
        "bus2": 58398
      },
      "params": {
        "R": -0.0021248909179121256,
        "X": -0.058183249086141586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58396_63818_1",
      "ports": {
        "bus1": 58396,
        "bus2": 63818
      },
      "params": {
        "R": 0.007279995828866959,
        "X": 0.02200270630419254,
        "G": 0.0,
        "B": 0.0014244450721889734
      },
      "extension": {
        "length": 3890.903398956299,
        "rating": 59.30684208869934
      }
    },
    {
      "class": "Branch",
      "id": "branch_58397_58398_1",
      "ports": {
        "bus1": 58397,
        "bus2": 58398
      },
      "params": {
        "R": 0.021185951307415962,
        "X": 0.5801089406013489,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58402_58403_1",
      "ports": {
        "bus1": 58403,
        "bus2": 58402
      },
      "params": {
        "R": 0.00019154141773469746,
        "X": 0.015148313716053963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58402_58405_1",
      "ports": {
        "bus1": 58402,
        "bus2": 58405
      },
      "params": {
        "R": 0.00017313333228230476,
        "X": 0.011117281392216682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58402_58406_1",
      "ports": {
        "bus1": 58402,
        "bus2": 58406
      },
      "params": {
        "R": 0.0002936928067356348,
        "X": 0.0011939018731936812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58403_58404_1",
      "ports": {
        "bus1": 58404,
        "bus2": 58403
      },
      "params": {
        "R": 0.0031395629048347473,
        "X": 0.09085267782211304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58403_58407_1",
      "ports": {
        "bus1": 58403,
        "bus2": 58407
      },
      "params": {
        "R": 0.00026090486790053546,
        "X": 0.0010448591783642769,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58406_63833_1",
      "ports": {
        "bus1": 58406,
        "bus2": 63833
      },
      "params": {
        "R": 0.0001281818258576095,
        "X": 0.0023854547180235386,
        "G": 0.0,
        "B": 0.18263906240463257
      },
      "extension": {
        "length": 15161.997412353516,
        "rating": 2298.678398132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_58406_65351_1",
      "ports": {
        "bus1": 58406,
        "bus2": 65351
      },
      "params": {
        "R": 0.0002717959287110716,
        "X": 0.003907465375959873,
        "G": 0.0,
        "B": 0.44812303781509394
      },
      "extension": {
        "length": 28895.58722241211,
        "rating": 2733.5262298583984
      }
    },
    {
      "class": "Branch",
      "id": "branch_58407_63835_1",
      "ports": {
        "bus1": 58407,
        "bus2": 63835
      },
      "params": {
        "R": 0.0028155650943517685,
        "X": 0.01532404962927103,
        "G": 0.0,
        "B": 0.03435508906841278
      },
      "extension": {
        "length": 16333.382935546875,
        "rating": 232.40017890930176
      }
    },
    {
      "class": "Branch",
      "id": "branch_58407_63838_1",
      "ports": {
        "bus1": 58407,
        "bus2": 63838
      },
      "params": {
        "R": 0.0015035968972370028,
        "X": 0.008979925885796547,
        "G": 0.0,
        "B": 0.008192921057343483
      },
      "extension": {
        "length": 6648.067372192383,
        "rating": 288.9143466949463
      }
    },
    {
      "class": "Branch",
      "id": "branch_58408_58409_1",
      "ports": {
        "bus1": 58409,
        "bus2": 58408
      },
      "params": {
        "R": 0.002967909211292863,
        "X": 0.08151865750551224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58408_58413_1",
      "ports": {
        "bus1": 58408,
        "bus2": 58413
      },
      "params": {
        "R": 0.008154533803462982,
        "X": 0.23585300147533417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58408_58414_1",
      "ports": {
