        "bus1": 58408,
        "bus2": 58414
      },
      "params": {
        "R": 0.00024905437021516263,
        "X": 0.0011417719069868326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58408_58415_1",
      "ports": {
        "bus1": 58408,
        "bus2": 58415
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58409_58410_1",
      "ports": {
        "bus1": 58409,
        "bus2": 58410
      },
      "params": {
        "R": 0.027417149394750595,
        "X": 0.3794283866882324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58409_58411_1",
      "ports": {
        "bus1": 58409,
        "bus2": 58411
      },
      "params": {
        "R": 0.01833909936249256,
        "X": 0.3604537844657898,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58409_58412_1",
      "ports": {
        "bus1": 58409,
        "bus2": 58412
      },
      "params": {
        "R": 0.040671929717063904,
        "X": 0.48399919271469116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58414_58527_1",
      "ports": {
        "bus1": 58414,
        "bus2": 58527
      },
      "params": {
        "R": 0.0017946397420018911,
        "X": 0.009974501095712185,
        "G": 0.0,
        "B": 0.024644456803798676
      },
      "extension": {
        "length": 10299.184767883302,
        "rating": 236.06152534484863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58416_58417_1",
      "ports": {
        "bus1": 58417,
        "bus2": 58416
      },
      "params": {
        "R": 0.0030577152501791716,
        "X": 0.09401080012321472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58416_58418_1",
      "ports": {
        "bus1": 58416,
        "bus2": 58418
      },
      "params": {
        "R": 0.00025372669915668666,
        "X": 0.0010871101403608918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58416_58419_1",
      "ports": {
        "bus1": 58416,
        "bus2": 58419
      },
      "params": {
        "R": 0.00028041269979439676,
        "X": 0.0011369098210707307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58420_58421_1",
      "ports": {
        "bus1": 58421,
        "bus2": 58420
      },
      "params": {
        "R": 0.0025794794782996178,
        "X": 0.08200035989284515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58420_58422_1",
      "ports": {
        "bus1": 58420,
        "bus2": 58422
      },
      "params": {
        "R": 0.005534219555556774,
        "X": 0.10928156226873398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58420_58423_1",
      "ports": {
        "bus1": 58420,
        "bus2": 58423
      },
      "params": {
        "R": 0.001712994766421616,
        "X": 0.07303202897310257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 167.03750383853912,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58420_58424_1",
      "ports": {
        "bus1": 58420,
        "bus2": 58424
      },
      "params": {
        "R": 0.000263022055150941,
        "X": 0.001009048311971128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58420_58425_1",
      "ports": {
        "bus1": 58420,
        "bus2": 58425
      },
      "params": {
        "R": 0.00021054579701740295,
        "X": 0.001151552191004157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58421_58486_1",
      "ports": {
        "bus1": 58421,
        "bus2": 58486
      },
      "params": {
        "R": 0.005566683132201434,
        "X": 0.015822704881429672,
        "G": 0.0,
        "B": 0.0010381466709077358
      },
      "extension": {
        "length": 2682.6656484375003,
        "rating": 62.287044525146484
      }
    },
    {
      "class": "Branch",
      "id": "branch_58424_58488_1",
      "ports": {
        "bus1": 58488,
        "bus2": 58424
      },
      "params": {
        "R": 0.0008459255332127213,
        "X": 0.0050354949198663235,
        "G": 0.0,
        "B": 0.003062346251681447
      },
      "extension": {
        "length": 3008.799322998047,
        "rating": 236.13383769989014
      }
    },
    {
      "class": "Branch",
      "id": "branch_58426_58427_1",
      "ports": {
        "bus1": 58426,
        "bus2": 58427
      },
      "params": {
        "R": 0.0002921714331023395,
        "X": 0.001108841272071004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58428_58429_1",
      "ports": {
        "bus1": 58429,
        "bus2": 58428
      },
      "params": {
        "R": 0.00501588499173522,
        "X": 0.13908392190933228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58428_58430_1",
      "ports": {
        "bus1": 58428,
        "bus2": 58430
      },
      "params": {
        "R": 0.0016973341116681695,
        "X": 0.04549858719110489,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58428_58431_1",
      "ports": {
        "bus1": 58428,
        "bus2": 58431
      },
      "params": {
        "R": 0.0033695679157972336,
        "X": 0.09676341712474823,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58428_58432_1",
      "ports": {
        "bus1": 58428,
        "bus2": 58432
      },
      "params": {
        "R": 0.0018337111687287688,
        "X": 0.059303052723407745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58428_58433_1",
      "ports": {
        "bus1": 58428,
        "bus2": 58433
      },
      "params": {
        "R": 0.002249967074021697,
        "X": 0.07115977257490158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58428_58434_1",
      "ports": {
        "bus1": 58428,
        "bus2": 58434
      },
      "params": {
        "R": 0.002864259760826826,
        "X": 0.10719973593950272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58428_58435_1",
      "ports": {
        "bus1": 58428,
        "bus2": 58435
      },
      "params": {
        "R": 0.0024019242264330387,
        "X": 0.06747274845838547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58428_58436_1",
      "ports": {
        "bus1": 58428,
        "bus2": 58436
      },
      "params": {
        "R": 0.00020651381055358797,
        "X": 0.001033583888784051,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58428_58437_1",
      "ports": {
        "bus1": 58428,
        "bus2": 58437
      },
      "params": {
        "R": 0.00023896787024568766,
        "X": 0.0011260921601206064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58429_65187_1",
      "ports": {
        "bus1": 65187,
        "bus2": 58429
      },
      "params": {
        "R": 0.00653500622138381,
        "X": 0.013895870186388493,
        "G": 0.0,
        "B": 0.00031959862099029124
      },
      "extension": {
        "length": 1548.3343693084717,
        "rating": 58.67391228675842
      }
    },
    {
      "class": "Branch",
      "id": "branch_58436_65186_1",
      "ports": {
        "bus1": 65186,
        "bus2": 58436
      },
      "params": {
        "R": 0.0005400755908340216,
        "X": 0.003138463944196701,
        "G": 0.0,
        "B": 0.0015450931387022138
      },
      "extension": {
        "length": 1591.8456669158936,
        "rating": 301.47647857666016
      }
    },
    {
      "class": "Branch",
      "id": "branch_58436_65198_1",
      "ports": {
        "bus1": 65198,
        "bus2": 58436
      },
      "params": {
        "R": 0.0022139037027955055,
        "X": 0.0138101140037179,
        "G": 0.0,
        "B": 0.008327456191182137
      },
      "extension": {
        "length": 7981.611136962891,
        "rating": 282.37359523773193
      }
    },
    {
      "class": "Branch",
      "id": "branch_58438_58439_1",
      "ports": {
        "bus1": 58438,
        "bus2": 58439
      },
      "params": {
        "R": 0.0008975552627816796,
        "X": 0.030204996466636658,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58438_58440_1",
      "ports": {
        "bus1": 58438,
        "bus2": 58440
      },
      "params": {
        "R": 0.0012714765034615993,
        "X": 0.03096717968583107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58438_58441_1",
      "ports": {
        "bus1": 58438,
        "bus2": 58441
      },
      "params": {
        "R": 0.00022198795340955257,
        "X": 0.0011509835021570325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58438_58442_1",
      "ports": {
        "bus1": 58438,
        "bus2": 58442
      },
      "params": {
        "R": 0.00028548084083013237,
        "X": 0.0011266175424680114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58443_58444_1",
      "ports": {
        "bus1": 58444,
        "bus2": 58443
      },
      "params": {
        "R": 0.004173538647592068,
        "X": 0.14791744947433472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58443_58446_1",
      "ports": {
        "bus1": 58443,
        "bus2": 58446
      },
      "params": {
        "R": 0.00029609905323013663,
        "X": 0.0010175926145166159,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58443_58447_1",
      "ports": {
        "bus1": 58443,
        "bus2": 58447
      },
      "params": {
        "R": 0.0002750215644482523,
        "X": 0.0010334966937080026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58444_58445_1",
      "ports": {
        "bus1": 58444,
        "bus2": 58445
      },
      "params": {
        "R": 0.004907628986984491,
        "X": 0.08788908272981644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58444_58449_1",
      "ports": {
        "bus1": 58444,
        "bus2": 58449
      },
      "params": {
        "R": 0.0060185305774211875,
        "X": 0.01811186783015728,
        "G": 0.0,
        "B": 0.00540126534178853
      },
      "extension": {
        "length": 7104.610621582032,
        "rating": 62.47767210006714
      }
    },
    {
      "class": "Branch",
      "id": "branch_58446_58488_1",
      "ports": {
        "bus1": 58446,
        "bus2": 58488
      },
      "params": {
        "R": 0.0015943924663588405,
        "X": 0.009690930135548115,
        "G": 0.0,
        "B": 0.012309382669627666
      },
      "extension": {
        "length": 7716.539084106445,
        "rating": 238.2030963897705
      }
    },
    {
      "class": "Branch",
      "id": "branch_58448_58451_1",
      "ports": {
        "bus1": 58448,
        "bus2": 58451
      },
      "params": {
        "R": 0.004828460514545441,
        "X": 0.16690069437026978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58448_58452_1",
      "ports": {
        "bus1": 58448,
        "bus2": 58452
      },
      "params": {
        "R": 0.0002108344779117033,
        "X": 0.00109756994061172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58448_58453_1",
      "ports": {
        "bus1": 58448,
        "bus2": 58453
      },
      "params": {
        "R": 0.00022964594245422632,
        "X": 0.0010665594600141048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58449_58451_1",
      "ports": {
        "bus1": 58449,
        "bus2": 58451
      },
      "params": {
        "R": -0.0017276461003348231,
        "X": -0.05971783399581909,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58450_58451_1",
      "ports": {
        "bus1": 58450,
        "bus2": 58451
      },
      "params": {
        "R": 0.020130997523665428,
        "X": 0.6958487033843994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58454_58457_1",
      "ports": {
        "bus1": 58454,
        "bus2": 58457
      },
      "params": {
        "R": 0.0030070978682488203,
        "X": 0.11478663980960846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58454_58458_1",
      "ports": {
        "bus1": 58454,
        "bus2": 58458
      },
      "params": {
        "R": 0.0010599101660773158,
        "X": 0.034400470554828644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58454_58459_1",
      "ports": {
        "bus1": 58454,
        "bus2": 58459
      },
      "params": {
        "R": 0.003272966481745243,
        "X": 0.0782851055264473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 175.08749616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58454_58460_1",
      "ports": {
        "bus1": 58454,
        "bus2": 58460
      },
      "params": {
        "R": 0.00020259691518731415,
        "X": 0.001199518097564578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58454_58461_1",
      "ports": {
        "bus1": 58454,
        "bus2": 58461
      },
      "params": {
        "R": 0.00026957556838169694,
        "X": 0.0011959138792008162,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58455_58457_1",
      "ports": {
        "bus1": 58455,
        "bus2": 58457
      },
      "params": {
        "R": 0.0002189695369452238,
        "X": 0.008358493447303772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58456_58457_1",
      "ports": {
        "bus1": 58456,
        "bus2": 58457
      },
      "params": {
        "R": 0.01862838678061962,
        "X": 0.7110810279846191,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58460_58488_1",
      "ports": {
        "bus1": 58460,
        "bus2": 58488
      },
      "params": {
        "R": 0.0008850379381328821,
        "X": 0.005393682513386011,
        "G": 0.0,
        "B": 0.003609307808801532
      },
      "extension": {
        "length": 3302.534347229004,
        "rating": 246.6132402420044
      }
    },
    {
      "class": "Branch",
      "id": "branch_58462_58463_1",
      "ports": {
        "bus1": 58463,
        "bus2": 58462
      },
      "params": {
        "R": 0.00011478081432869658,
        "X": 0.00876484252512455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58462_58464_1",
      "ports": {
        "bus1": 58462,
        "bus2": 58464
      },
      "params": {
        "R": 0.00022873032139614224,
        "X": 0.014856912195682526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58462_58466_1",
      "ports": {
        "bus1": 58462,
        "bus2": 58466
      },
      "params": {
        "R": 0.0002418326766928658,
        "X": 0.01597706414759159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58462_58468_1",
      "ports": {
        "bus1": 58462,
        "bus2": 58468
      },
      "params": {
        "R": 0.0007049326086416841,
        "X": 0.04792270064353943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58462_58469_1",
      "ports": {
        "bus1": 58462,
        "bus2": 58469
      },
      "params": {
        "R": 0.0002941040729638189,
        "X": 0.0011634371476247907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58462_58470_1",
      "ports": {
        "bus1": 58462,
        "bus2": 58470
      },
      "params": {
        "R": 0.0002192025858676061,
        "X": 0.001107528805732727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58463_58465_1",
      "ports": {
        "bus1": 58463,
        "bus2": 58465
      },
      "params": {
        "R": 0.0042648110538721085,
        "X": 0.158932626247406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58463_58467_1",
      "ports": {
        "bus1": 58463,
        "bus2": 58467
      },
      "params": {
        "R": 0.004754550289362669,
        "X": 0.1372969150543213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58469_58532_1",
      "ports": {
        "bus1": 58469,
        "bus2": 58532
      },
      "params": {
        "R": 0.0011463878909125924,
        "X": 0.015638042241334915,
        "G": 0.0,
        "B": 1.4138647317886353
      },
      "extension": {
        "length": 111668.58517675781,
        "rating": 2493.428421020508
      }
    },
    {
      "class": "Branch",
      "id": "branch_58469_58586_1",
      "ports": {
        "bus1": 58586,
        "bus2": 58469
      },
      "params": {
        "R": 0.00036831857869401574,
        "X": 0.0064818598330020905,
        "G": 0.0,
        "B": 1.090069055557251
      },
      "extension": {
        "length": 54714.91496044922,
        "rating": 3022.757339477539
      }
    },
    {
      "class": "Branch",
      "id": "branch_58471_58472_1",
      "ports": {
        "bus1": 58471,
        "bus2": 58472
      },
      "params": {
        "R": 0.010375813581049442,
        "X": 0.2303554117679596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58471_58473_1",
      "ports": {
        "bus1": 58471,
        "bus2": 58473
      },
      "params": {
        "R": 0.00027690798742696643,
        "X": 0.001122592599131167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58471_58474_1",
      "ports": {
        "bus1": 58471,
        "bus2": 58474
      },
      "params": {
        "R": 0.00024160304747056216,
        "X": 0.0011458336375653744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58473_58550_1",
      "ports": {
        "bus1": 58473,
        "bus2": 58550
      },
      "params": {
        "R": 0.014488747343420982,
        "X": 0.030933335423469543,
        "G": 0.0,
        "B": 0.0010303949238732457
      },
      "extension": {
        "length": 4326.202468322754,
        "rating": 48.72983694076538
      }
    },
    {
      "class": "Branch",
      "id": "branch_58475_58476_1",
      "ports": {
        "bus1": 58476,
        "bus2": 58475
      },
      "params": {
        "R": 0.00019468108075670898,
        "X": 0.01292512845247984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58475_58479_1",
      "ports": {
        "bus1": 58475,
        "bus2": 58479
      },
      "params": {
        "R": 0.0005971108330413699,
        "X": 0.03561145439743996,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58475_58480_1",
      "ports": {
        "bus1": 58475,
        "bus2": 58480
      },
      "params": {
        "R": 0.0001940045622177422,
        "X": 0.01618237793445587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58475_58481_1",
      "ports": {
        "bus1": 58475,
        "bus2": 58481
      },
      "params": {
        "R": 0.00025042856577783823,
        "X": 0.020215226337313652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58475_58482_1",
      "ports": {
        "bus1": 58475,
        "bus2": 58482
      },
      "params": {
        "R": 0.000297036487609148,
        "X": 0.020034002140164375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58476_58477_1",
      "ports": {
        "bus1": 58477,
        "bus2": 58476
      },
      "params": {
        "R": 0.0003220486978534609,
        "X": 0.024308551102876663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58476_58708_1",
      "ports": {
        "bus1": 58708,
        "bus2": 58476
      },
      "params": {
        "R": 0.0013873142888769507,
        "X": 0.016774814575910568,
        "G": 0.0,
        "B": 0.31826409697532654
      },
      "extension": {
        "length": 48678.628710937504,
        "rating": 1338.8508796691895
      }
    },
    {
      "class": "Branch",
      "id": "branch_58477_58478_1",
      "ports": {
        "bus1": 58478,
        "bus2": 58477
      },
      "params": {
        "R": 0.0030224984511733055,
        "X": 0.11305852979421616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58477_58483_1",
      "ports": {
        "bus1": 58477,
        "bus2": 58483
      },
      "params": {
        "R": 0.00029999978141859174,
        "X": 0.0011248019291087985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58477_58484_1",
      "ports": {
        "bus1": 58477,
        "bus2": 58484
      },
      "params": {
        "R": 0.00028346205363050103,
        "X": 0.001074143685400486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58485_58486_1",
      "ports": {
        "bus1": 58486,
        "bus2": 58485
      },
      "params": {
        "R": 0.004144966136664152,
        "X": 0.11050282418727875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58485_58487_1",
      "ports": {
        "bus1": 58485,
        "bus2": 58487
      },
      "params": {
        "R": 0.0005456858198158443,
        "X": 0.01766502670943737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58485_58488_1",
      "ports": {
        "bus1": 58485,
        "bus2": 58488
      },
      "params": {
        "R": 0.00029221895965747535,
        "X": 0.001175889396108687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58485_58489_1",
      "ports": {
        "bus1": 58485,
        "bus2": 58489
      },
      "params": {
        "R": 0.00026524998247623444,
        "X": 0.0010163875995203853,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58490_58491_1",
      "ports": {
        "bus1": 58491,
        "bus2": 58490
      },
      "params": {
        "R": 0.0002806733245961368,
        "X": 0.017930271103978157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58490_58495_1",
      "ports": {
        "bus1": 58490,
        "bus2": 58495
      },
      "params": {
        "R": 0.0002473409695085138,
        "X": 0.017308974638581276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58490_58497_1",
      "ports": {
        "bus1": 58490,
        "bus2": 58497
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58491_58494_1",
      "ports": {
        "bus1": 58491,
        "bus2": 58494
      },
      "params": {
        "R": 0.003978037741035223,
        "X": 0.1339794397354126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58491_58496_1",
      "ports": {
        "bus1": 58491,
        "bus2": 58496
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58492_58494_1",
      "ports": {
        "bus1": 58492,
        "bus2": 58494
      },
      "params": {
        "R": -4.565948620438576e-05,
        "X": -0.0015377998352050781,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58493_58494_1",
      "ports": {
        "bus1": 58493,
        "bus2": 58494
      },
      "params": {
        "R": 0.02232319302856922,
        "X": 0.7518402934074402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58497_67644_1",
      "ports": {
        "bus1": 58497,
        "bus2": 67644
      },
      "params": {
        "R": 0.00034511485137045383,
        "X": 0.0051981802098453045,
        "G": 0.0,
        "B": 0.5401990413665771
      },
      "extension": {
        "length": 39037.71922778321,
        "rating": 2036.086654663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_58497_67828_1",
      "ports": {
        "bus1": 67828,
        "bus2": 58497
      },
      "params": {
        "R": 0.0002628580841701478,
        "X": 0.0043277316726744175,
        "G": 0.0,
        "B": 0.3804095387458801
      },
      "extension": {
        "length": 31171.733033203127,
        "rating": 2639.4418716430664
      }
    },
    {
      "class": "Branch",
      "id": "branch_58498_58499_1",
      "ports": {
        "bus1": 58498,
        "bus2": 58499
      },
      "params": {
        "R": 0.014338385313749313,
        "X": 0.3189277946949005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58498_58500_1",
      "ports": {
        "bus1": 58498,
        "bus2": 58500
      },
      "params": {
        "R": 0.0002958837430924177,
        "X": 0.0010546768316999078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58498_58501_1",
      "ports": {
        "bus1": 58498,
        "bus2": 58501
      },
      "params": {
        "R": 0.0002866032882593572,
        "X": 0.0010878666071221232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58500_65185_1",
      "ports": {
        "bus1": 58500,
        "bus2": 65185
      },
      "params": {
        "R": 0.010759061202406882,
        "X": 0.02898947335779667,
        "G": 0.0,
        "B": 0.00048262006021104753
      },
      "extension": {
        "length": 2680.132861175537,
        "rating": 71.98190093040466
      }
    },
    {
      "class": "Branch",
      "id": "branch_58500_65764_1",
      "ports": {
        "bus1": 65764,
        "bus2": 58500
      },
      "params": {
        "R": 0.007379407994449139,
        "X": 0.023491444066166878,
        "G": 0.0,
        "B": 0.002825126750394702
      },
      "extension": {
        "length": 5810.058581451416,
        "rating": 58.74248743057251
      }
    },
    {
      "class": "Branch",
      "id": "branch_58502_58505_1",
      "ports": {
        "bus1": 58502,
        "bus2": 58505
      },
      "params": {
        "R": 0.0022493009455502033,
        "X": 0.06200038641691208,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58502_58506_1",
      "ports": {
        "bus1": 58502,
        "bus2": 58506
      },
      "params": {
        "R": 0.004100141581147909,
        "X": 0.1343560665845871,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 158.98750191926956,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58502_58509_1",
      "ports": {
        "bus1": 58502,
        "bus2": 58509
      },
      "params": {
        "R": 0.01393053773790598,
        "X": 0.3671625852584839,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 158.98750191926956,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58502_58510_1",
      "ports": {
        "bus1": 58502,
        "bus2": 58510
      },
      "params": {
        "R": 0.00028978619957342744,
        "X": 0.0011955458903685212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58502_58511_1",
      "ports": {
        "bus1": 58502,
        "bus2": 58511
      },
      "params": {
        "R": 0.0002793191815726459,
        "X": 0.001160404528491199,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58503_58505_1",
      "ports": {
        "bus1": 58503,
        "bus2": 58505
      },
      "params": {
        "R": 0.0021702726371586323,
        "X": 0.05982207506895065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58503_58507_1",
      "ports": {
        "bus1": 58503,
        "bus2": 58507
      },
      "params": {
        "R": 0.025722570717334747,
        "X": 0.5203667283058167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58503_58508_1",
      "ports": {
        "bus1": 58503,
        "bus2": 58508
      },
      "params": {
        "R": 0.02008468098938465,
        "X": 0.37643882632255554,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58504_58505_1",
      "ports": {
        "bus1": 58504,
        "bus2": 58505
      },
      "params": {
        "R": 0.024360045790672302,
        "X": 0.6714677214622498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58512_58513_1",
      "ports": {
        "bus1": 58512,
        "bus2": 58513
      },
      "params": {
        "R": 0.019174927845597267,
        "X": 0.3547121584415436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58512_58514_1",
      "ports": {
        "bus1": 58512,
        "bus2": 58514
      },
      "params": {
        "R": 0.02789553627371788,
        "X": 0.6056305766105652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58512_58515_1",
      "ports": {
        "bus1": 58512,
        "bus2": 58515
      },
      "params": {
        "R": 0.04525433108210564,
        "X": 0.9443589448928833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58512_58516_1",
      "ports": {
        "bus1": 58512,
        "bus2": 58516
      },
      "params": {
        "R": 0.00027921126456931233,
        "X": 0.0010592194739729166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58512_58517_1",
      "ports": {
        "bus1": 58512,
        "bus2": 58517
      },
      "params": {
        "R": 0.0002882446860894561,
        "X": 0.0011346351820975542,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58518_58521_1",
      "ports": {
        "bus1": 58518,
        "bus2": 58521
      },
      "params": {
        "R": 0.006473861634731293,
        "X": 0.21177706122398376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58518_58526_1",
      "ports": {
        "bus1": 58518,
        "bus2": 58526
      },
      "params": {
        "R": 0.006010713055729866,
        "X": 0.17319035530090332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58518_58527_1",
      "ports": {
        "bus1": 58518,
        "bus2": 58527
      },
      "params": {
        "R": 0.0002505315060261637,
        "X": 0.001079678419046104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58518_58528_1",
      "ports": {
        "bus1": 58518,
        "bus2": 58528
      },
      "params": {
        "R": 0.00029173705843277276,
        "X": 0.001004889258183539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58519_58521_1",
      "ports": {
        "bus1": 58519,
        "bus2": 58521
      },
      "params": {
        "R": -0.0028086528182029724,
        "X": -0.09187845140695572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58519_58524_1",
      "ports": {
        "bus1": 58519,
        "bus2": 58524
      },
      "params": {
        "R": -0.00037777889519929886,
        "X": -0.006252318620681763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58519_58525_1",
      "ports": {
        "bus1": 58519,
        "bus2": 58525
      },
      "params": {
        "R": 0.011003353632986546,
        "X": 0.19223567843437195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58520_58521_1",
      "ports": {
        "bus1": 58520,
        "bus2": 58521
      },
      "params": {
        "R": 0.02120828628540039,
        "X": 0.6937788128852844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58522_58524_1",
      "ports": {
        "bus1": 58522,
        "bus2": 58524
      },
      "params": {
        "R": 0.012497276067733765,
        "X": 0.20683252811431885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58523_58524_1",
      "ports": {
        "bus1": 58523,
        "bus2": 58524
      },
      "params": {
        "R": 0.012497276067733765,
        "X": 0.20683252811431885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58529_58530_1",
      "ports": {
        "bus1": 58530,
        "bus2": 58529
      },
      "params": {
        "R": 0.00024412361381109804,
        "X": 0.016588646918535233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58529_58532_1",
      "ports": {
        "bus1": 58529,
        "bus2": 58532
      },
      "params": {
        "R": 0.00029880873626098037,
        "X": 0.0010009203106164932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58529_58533_1",
      "ports": {
        "bus1": 58529,
        "bus2": 58533
      },
      "params": {
        "R": 0.00022364196775015444,
        "X": 0.0010614397469908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58530_58531_1",
      "ports": {
        "bus1": 58531,
        "bus2": 58530
      },
      "params": {
        "R": 0.0019967269618064165,
        "X": 0.07438911497592926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58534_58537_1",
      "ports": {
        "bus1": 58534,
        "bus2": 58537
      },
      "params": {
        "R": 0.00520210899412632,
        "X": 0.20612722635269165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58534_58538_1",
      "ports": {
        "bus1": 58534,
        "bus2": 58538
      },
      "params": {
        "R": 0.002318708458915353,
        "X": 0.08029549568891525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58534_58539_1",
      "ports": {
        "bus1": 58534,
        "bus2": 58539
      },
      "params": {
        "R": 0.0023045523557811975,
        "X": 0.09233924746513367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58534_58540_1",
      "ports": {
        "bus1": 58534,
        "bus2": 58540
      },
      "params": {
        "R": 0.003640188602730632,
        "X": 0.13325318694114685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58534_58541_1",
      "ports": {
        "bus1": 58534,
        "bus2": 58541
      },
      "params": {
        "R": 0.0016005865763872862,
        "X": 0.058905523270368576,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58534_58542_1",
      "ports": {
        "bus1": 58534,
        "bus2": 58542
      },
      "params": {
        "R": 0.0035456165205687284,
        "X": 0.11631052196025848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58534_58543_1",
      "ports": {
        "bus1": 58534,
        "bus2": 58543
      },
      "params": {
        "R": 0.0002967009786516428,
        "X": 0.001162955304607749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58534_58544_1",
      "ports": {
        "bus1": 58534,
        "bus2": 58544
      },
      "params": {
        "R": 0.00024184373614843937,
        "X": 0.0010344207985326648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58535_58537_1",
      "ports": {
        "bus1": 58535,
        "bus2": 58537
      },
      "params": {
        "R": -0.0022113306913524866,
        "X": -0.08762127161026001,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58536_58537_1",
      "ports": {
        "bus1": 58536,
        "bus2": 58537
      },
      "params": {
        "R": 0.017522787675261497,
        "X": 0.6943191289901733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58545_58546_1",
      "ports": {
        "bus1": 58545,
        "bus2": 58546
      },
      "params": {
        "R": 0.0002466813602950424,
        "X": 0.0010761101730167866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58546_58572_1",
      "ports": {
        "bus1": 58572,
        "bus2": 58546
      },
      "params": {
        "R": 0.0050455681048333645,
        "X": 0.032988857477903366,
        "G": 0.0,
        "B": 0.019067442044615746
      },
      "extension": {
        "length": 19372.216564819337,
        "rating": 230.67541122436523
      }
    },
    {
      "class": "Branch",
      "id": "branch_58547_58548_1",
      "ports": {
        "bus1": 58547,
        "bus2": 58548
      },
      "params": {
        "R": 0.013619341887533665,
        "X": 0.23242001235485077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58547_58549_1",
      "ports": {
        "bus1": 58547,
        "bus2": 58549
      },
      "params": {
        "R": 0.014555790461599827,
        "X": 0.24158796668052673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58547_58550_1",
      "ports": {
        "bus1": 58547,
        "bus2": 58550
      },
      "params": {
        "R": 0.00023660396982450038,
        "X": 0.001095654908567667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58547_58551_1",
      "ports": {
        "bus1": 58547,
        "bus2": 58551
      },
      "params": {
        "R": 0.00021004724840167907,
        "X": 0.0011205722112208605,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58552_58553_1",
      "ports": {
        "bus1": 58553,
        "bus2": 58552
      },
      "params": {
        "R": 0.0002488773316144943,
        "X": 0.015893645584583282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58552_58555_1",
      "ports": {
        "bus1": 58552,
        "bus2": 58555
      },
      "params": {
        "R": 0.0002753993321675807,
        "X": 0.0011678379960358143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58552_58556_1",
      "ports": {
        "bus1": 58552,
        "bus2": 58556
      },
      "params": {
        "R": 0.0002663244085852057,
        "X": 0.0011318254983052611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58553_58554_1",
      "ports": {
        "bus1": 58553,
        "bus2": 58554
      },
      "params": {
        "R": 0.002969099674373865,
        "X": 0.09413602203130722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58553_58578_1",
      "ports": {
        "bus1": 58578,
        "bus2": 58553
      },
      "params": {
        "R": 0.014315064065158367,
        "X": 0.0691007599234581,
        "G": 0.0,
        "B": 0.044321153312921524
      },
      "extension": {
        "length": 39037.602583740234,
        "rating": 286.0201120376587
      }
    },
    {
      "class": "Branch",
      "id": "branch_58557_58558_1",
      "ports": {
        "bus1": 58558,
        "bus2": 58557
      },
      "params": {
        "R": 0.0001565242127981037,
        "X": 0.010026049800217152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58557_58560_1",
      "ports": {
        "bus1": 58557,
        "bus2": 58560
      },
      "params": {
        "R": 0.00037497031735256314,
        "X": 0.022991912439465523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58557_58561_1",
      "ports": {
        "bus1": 58557,
        "bus2": 58561
      },
      "params": {
        "R": 0.000237669053603895,
        "X": 0.001145683228969574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58558_58559_1",
      "ports": {
        "bus1": 58559,
        "bus2": 58558
      },
      "params": {
        "R": 0.003547166008502245,
        "X": 0.13924285769462585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58558_58562_1",
      "ports": {
        "bus1": 58558,
        "bus2": 58562
      },
      "params": {
        "R": 0.00026926142163574696,
        "X": 0.0010467790998518467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58561_64550_1",
      "ports": {
        "bus1": 58561,
        "bus2": 64550
      },
      "params": {
        "R": 0.00023702264297753572,
        "X": 0.004682796075940132,
        "G": 0.0,
        "B": 0.4013587534427643
      },
      "extension": {
        "length": 31714.367260253908,
        "rating": 2502.6018142700195
      }
    },
    {
      "class": "Branch",
      "id": "branch_58563_58564_1",
      "ports": {
        "bus1": 58564,
        "bus2": 58563
      },
      "params": {
        "R": 0.0002179500152124092,
        "X": 0.014783060178160667,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58563_58567_1",
      "ports": {
        "bus1": 58563,
        "bus2": 58567
      },
      "params": {
        "R": 0.0002660707395989448,
        "X": 0.0011227832874283195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58564_58565_1",
      "ports": {
        "bus1": 58565,
        "bus2": 58564
      },
      "params": {
        "R": 0.004518677014857531,
        "X": 0.14731495082378387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58564_58566_1",
      "ports": {
        "bus1": 58564,
        "bus2": 58566
      },
      "params": {
        "R": 0.0002970370987895876,
        "X": 0.0011834028409793973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58568_58569_1",
      "ports": {
        "bus1": 58569,
        "bus2": 58568
      },
      "params": {
        "R": 0.0003404504677746445,
        "X": 0.02130390703678131,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58568_58571_1",
      "ports": {
        "bus1": 58568,
        "bus2": 58571
      },
      "params": {
        "R": 0.00030698691261932254,
        "X": 0.020941728726029396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58568_58573_1",
      "ports": {
        "bus1": 58568,
        "bus2": 58573
      },
      "params": {
        "R": 0.00023464263358619064,
        "X": 0.001079839770682156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58569_58570_1",
      "ports": {
        "bus1": 58570,
        "bus2": 58569
      },
      "params": {
        "R": 0.0032548659946769476,
        "X": 0.08971238136291504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58569_58572_1",
      "ports": {
        "bus1": 58569,
        "bus2": 58572
      },
      "params": {
        "R": 0.0002296391612617299,
        "X": 0.0010131348390132189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58574_58577_1",
      "ports": {
        "bus1": 58574,
        "bus2": 58577
      },
      "params": {
        "R": 0.013270959258079529,
        "X": 0.515492856502533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58574_58578_1",
      "ports": {
        "bus1": 58574,
        "bus2": 58578
      },
      "params": {
        "R": 0.000207754856091924,
        "X": 0.0011275799479335546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58574_58579_1",
      "ports": {
        "bus1": 58574,
        "bus2": 58579
      },
      "params": {
        "R": 0.000271984696155414,
        "X": 0.0011901954421773553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58575_58577_1",
      "ports": {
        "bus1": 58575,
        "bus2": 58577
      },
      "params": {
        "R": -0.009846732020378113,
        "X": -0.3824833035469055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58576_58577_1",
      "ports": {
        "bus1": 58576,
        "bus2": 58577
      },
      "params": {
        "R": 0.02287130057811737,
        "X": 0.8884056210517883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58580_58581_1",
      "ports": {
        "bus1": 58581,
        "bus2": 58580
      },
      "params": {
        "R": 0.00016403642075601965,
        "X": 0.013810990378260612,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58580_58583_1",
      "ports": {
        "bus1": 58580,
        "bus2": 58583
      },
      "params": {
        "R": 0.0002657049335539341,
        "X": 0.013390486128628254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58580_58584_1",
      "ports": {
        "bus1": 58580,
        "bus2": 58584
      },
      "params": {
        "R": 0.00023286323994398117,
        "X": 0.017730848863720894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58580_58585_1",
      "ports": {
        "bus1": 58580,
        "bus2": 58585
      },
      "params": {
        "R": 0.00018797970551531762,
        "X": 0.014589871279895306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_58580_58586_1",
      "ports": {
        "bus1": 58580,
        "bus2": 58586
      },
      "params": {
        "R": 0.00026811755378730595,
        "X": 0.0011097294045612216,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58581_58582_1",
      "ports": {
        "bus1": 58582,
        "bus2": 58581
      },
      "params": {
        "R": 0.003479996230453253,
        "X": 0.11206826567649841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58581_58587_1",
      "ports": {
        "bus1": 58581,
        "bus2": 58587
      },
      "params": {
        "R": 0.000258418993325904,
        "X": 0.0011191596277058125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58588_58589_1",
      "ports": {
        "bus1": 58588,
        "bus2": 58589
      },
      "params": {
        "R": 0.00023198436247184873,
        "X": 0.001183929736725986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58588_58591_1",
      "ports": {
        "bus1": 58588,
        "bus2": 58591
      },
      "params": {
        "R": 0.005063735879957676,
        "X": 0.027482889592647552,
        "G": 0.0,
        "B": 0.007928376086056232
      },
      "extension": {
        "length": 10956.758653564453,
        "rating": 141.77372455596924
      }
    },
    {
      "class": "Branch",
      "id": "branch_58588_58595_1",
      "ports": {
        "bus1": 58588,
        "bus2": 58595
      },
      "params": {
        "R": 0.015612388961017132,
        "X": 0.0801105797290802,
        "G": 0.0,
        "B": 0.008521044626832008
      },
      "extension": {
        "length": 19312.9767388916,
        "rating": 196.1870789527893
      }
    },
    {
      "class": "Branch",
      "id": "branch_58588_59385_1",
      "ports": {
        "bus1": 59385,
        "bus2": 58588
      },
      "params": {
        "R": 0.01171537209302187,
        "X": 0.051704902201890945,
        "G": 0.0,
        "B": 0.05043622478842735
      },
      "extension": {
        "length": 34239.75069506836,
        "rating": 187.14542388916016
      }
    },
    {
      "class": "Branch",
      "id": "branch_58590_58591_1",
      "ports": {
        "bus1": 58590,
        "bus2": 58591
      },
      "params": {
        "R": 0.004189545754343271,
        "X": 0.019618289545178413,
        "G": 0.0,
        "B": 0.00581731554120779
      },
      "extension": {
        "length": 7919.962458068848,
        "rating": 135.56127548217773
      }
    },
    {
      "class": "Branch",
      "id": "branch_58590_59220_1",
      "ports": {
        "bus1": 58590,
        "bus2": 59220
      },
      "params": {
        "R": 0.021872494369745255,
        "X": 0.07336132973432541,
        "G": 0.0,
        "B": 0.025808172300457954
      },
      "extension": {
        "length": 31671.543548583984,
        "rating": 126.19577646255493
      }
    },
    {
      "class": "Branch",
      "id": "branch_58591_58592_1",
      "ports": {
        "bus1": 58591,
        "bus2": 58592
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58593_58763_1",
      "ports": {
        "bus1": 58593,
        "bus2": 58763
      },
      "params": {
        "R": 0.0540924109518528,
        "X": 0.298295259475708,
        "G": 0.0,
        "B": 0.03808019310235977
      },
      "extension": {
        "length": 71885.99243847656,
        "rating": 144.61668729782104
      }
    },
    {
      "class": "Branch",
      "id": "branch_58593_59914_1",
      "ports": {
        "bus1": 59914,
        "bus2": 58593
      },
      "params": {
        "R": 0.005703767761588097,
        "X": 0.025204816833138466,
        "G": 0.0,
        "B": 0.015863671898841858
      },
      "extension": {
        "length": 14230.430506713868,
        "rating": 142.16008186340332
      }
    },
    {
      "class": "Branch",
      "id": "branch_58594_58595_1",
      "ports": {
        "bus1": 58595,
        "bus2": 58594
      },
      "params": {
        "R": 0.004519241396337748,
        "X": 0.018595295026898384,
        "G": 0.0,
        "B": 0.015089588239789007
      },
      "extension": {
        "length": 11883.071205505372,
        "rating": 142.27144718170166
      }
    },
    {
      "class": "Branch",
      "id": "branch_58594_59217_1",
      "ports": {
        "bus1": 59217,
        "bus2": 58594
      },
      "params": {
        "R": 0.009084687568247318,
        "X": 0.049585532397031784,
        "G": 0.0,
        "B": 0.020465709269046783
      },
      "extension": {
        "length": 23425.684541015627,
        "rating": 115.27700424194336
      }
    },
    {
      "class": "Branch",
      "id": "branch_58595_58597_1",
      "ports": {
        "bus1": 58597,
        "bus2": 58595
      },
      "params": {
        "R": 0.0020518575329333544,
        "X": 0.008185477927327156,
        "G": 0.0,
        "B": 0.0026561287231743336
      },
      "extension": {
        "length": 3187.6499410400393,
        "rating": 207.90796279907227
      }
    },
    {
      "class": "Branch",
      "id": "branch_58596_58597_1",
      "ports": {
        "bus1": 58597,
        "bus2": 58596
      },
      "params": {
        "R": 0.000603564316406846,
        "X": 0.034011829644441605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58596_58598_1",
      "ports": {
        "bus1": 58596,
        "bus2": 58598
      },
      "params": {
        "R": 0.00024012096400838345,
        "X": 0.0011282810010015965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58596_59915_1",
      "ports": {
        "bus1": 59915,
        "bus2": 58596
      },
      "params": {
        "R": 0.0020296790171414614,
        "X": 0.024880794808268547,
        "G": 0.0,
        "B": 0.3350170850753784
      },
      "extension": {
        "length": 68926.50591943359,
        "rating": 1101.6019821166992
      }
    },
    {
      "class": "Branch",
      "id": "branch_58599_58601_1",
      "ports": {
        "bus1": 58599,
        "bus2": 58601
      },
      "params": {
        "R": 0.010303733870387077,
        "X": 0.0531860776245594,
        "G": 0.0,
        "B": 0.008620155975222588
      },
      "extension": {
        "length": 16440.6708984375,
        "rating": 139.4120216369629
      }
    },
    {
      "class": "Branch",
      "id": "branch_58599_58605_1",
      "ports": {
        "bus1": 58599,
        "bus2": 58605
      },
      "params": {
        "R": 0.004588596057146788,
        "X": 0.025185031816363335,
        "G": 0.0,
        "B": 0.013386608101427555
      },
      "extension": {
        "length": 12257.834702453614,
        "rating": 153.7060260772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_58600_58601_1",
      "ports": {
        "bus1": 58601,
        "bus2": 58600
      },
      "params": {
        "R": 0.0003910051891580224,
        "X": 0.02707652933895588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58600_58602_1",
      "ports": {
        "bus1": 58600,
        "bus2": 58602
      },
      "params": {
        "R": 0.00028112262953072786,
        "X": 0.001063379691913724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58600_59012_1",
      "ports": {
        "bus1": 59012,
        "bus2": 58600
      },
      "params": {
        "R": 0.0014362753136083484,
        "X": 0.01720649003982544,
        "G": 0.0,
        "B": 0.4102216362953186
      },
      "extension": {
        "length": 63251.88987304688,
        "rating": 1345.4668045043945
      }
    },
    {
      "class": "Branch",
      "id": "branch_58600_59012_2",
      "ports": {
        "bus1": 59012,
        "bus2": 58600
      },
      "params": {
        "R": 0.0014362753136083484,
        "X": 0.01720649003982544,
        "G": 0.0,
        "B": 0.4102216362953186
      },
      "extension": {
        "length": 63251.88987304688,
        "rating": 1345.4668045043945
      }
    },
    {
      "class": "Branch",
      "id": "branch_58600_61005_1",
      "ports": {
        "bus1": 58600,
        "bus2": 61005
      },
      "params": {
        "R": 0.0015719399088993669,
        "X": 0.01700880564749241,
        "G": 0.0,
        "B": 0.36766988039016724
      },
      "extension": {
        "length": 49339.460188476565,
        "rating": 1293.5864448547363
      }
    },
    {
      "class": "Branch",
      "id": "branch_58600_61197_1",
      "ports": {
        "bus1": 58600,
        "bus2": 61197
      },
      "params": {
        "R": 0.0014083579881116748,
        "X": 0.018250200897455215,
        "G": 0.0,
        "B": 0.2971426546573639
      },
      "extension": {
        "length": 50127.79588330078,
        "rating": 1281.642246246338
      }
    },
    {
      "class": "Branch",
      "id": "branch_58601_58604_1",
      "ports": {
        "bus1": 58601,
        "bus2": 58604
      },
      "params": {
        "R": 0.016603169962763786,
        "X": 0.05567258223891258,
        "G": 0.0,
        "B": 0.02139194682240486
      },
      "extension": {
        "length": 23685.45235949707,
        "rating": 156.5080761909485
      }
    },
    {
      "class": "Branch",
      "id": "branch_58601_58728_1",
      "ports": {
        "bus1": 58728,
        "bus2": 58601
      },
      "params": {
        "R": 0.01899767480790615,
        "X": 0.07377438247203827,
        "G": 0.0,
        "B": 0.039935547858476646
      },
      "extension": {
        "length": 36678.11153466797,
        "rating": 175.23963451385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_58601_58729_1",
      "ports": {
        "bus1": 58601,
        "bus2": 58729
      },
      "params": {
        "R": 0.04146838188171387,
        "X": 0.18564850091934204,
        "G": 0.0,
        "B": 0.033507753163576126
      },
      "extension": {
        "length": 57290.40929003907,
        "rating": 156.4975142478943
      }
    },
    {
      "class": "Branch",
      "id": "branch_58603_58604_1",
      "ports": {
        "bus1": 58603,
        "bus2": 58604
      },
      "params": {
        "R": 0.001970783108845353,
        "X": 0.009279057383537292,
        "G": 0.0,
        "B": 0.03269733116030693
      },
      "extension": {
        "length": 11653.335391113282,
        "rating": 152.5898575782776
      }
    },
    {
      "class": "Branch",
      "id": "branch_58603_58606_1",
      "ports": {
        "bus1": 58603,
        "bus2": 58606
      },
      "params": {
        "R": 0.01593118906021118,
        "X": 0.0723661556839943,
        "G": 0.0,
        "B": 0.009613875299692154
      },
      "extension": {
        "length": 20101.531908691406,
        "rating": 146.85606956481934
      }
    },
    {
      "class": "Branch",
      "id": "branch_58605_60556_1",
      "ports": {
        "bus1": 60556,
        "bus2": 58605
      },
      "params": {
        "R": 0.01578056439757347,
        "X": 0.08194967359304428,
        "G": 0.0,
        "B": 0.035843659192323685
      },
      "extension": {
        "length": 39482.69476464844,
        "rating": 157.57187604904175
      }
    },
    {
      "class": "Branch",
      "id": "branch_58606_58763_1",
      "ports": {
        "bus1": 58763,
        "bus2": 58606
      },
      "params": {
        "R": 0.006409204099327326,
        "X": 0.02986300177872181,
        "G": 0.0,
        "B": 0.01830771379172802
      },
      "extension": {
        "length": 18040.91052392578,
        "rating": 144.6657419204712
      }
    },
    {
      "class": "Branch",
      "id": "branch_58607_58767_1",
      "ports": {
        "bus1": 58607,
        "bus2": 58767
      },
      "params": {
        "R": 0.011111964471638203,
        "X": 0.05023425444960594,
        "G": 0.0,
        "B": 0.013301905244588852
      },
      "extension": {
        "length": 19252.352532348632,
        "rating": 161.3073229789734
      }
    },
    {
      "class": "Branch",
      "id": "branch_58607_60883_1",
      "ports": {
        "bus1": 58607,
        "bus2": 60883
      },
      "params": {
        "R": 0.01802642084658146,
        "X": 0.08216147869825363,
        "G": 0.0,
        "B": 0.02029278315603733
      },
      "extension": {
        "length": 29926.846415039065,
        "rating": 162.1005892753601
      }
    },
    {
      "class": "Branch",
      "id": "branch_58608_58609_1",
      "ports": {
        "bus1": 58609,
        "bus2": 58608
      },
      "params": {
        "R": 0.008752931840717793,
        "X": 0.038566503673791885,
        "G": 0.0,
        "B": 0.004998762160539627
      },
      "extension": {
        "length": 9992.897463317871,
        "rating": 130.33074140548706
      }
    },
    {
      "class": "Branch",
      "id": "branch_58608_58619_1",
      "ports": {
        "bus1": 58608,
        "bus2": 58619
      },
      "params": {
        "R": 0.012904862873256207,
        "X": 0.06141997128725052,
        "G": 0.0,
        "B": 0.019023854285478592
      },
      "extension": {
        "length": 24272.010742675782,
        "rating": 174.81929063796997
      }
    },
    {
      "class": "Branch",
      "id": "branch_58608_59743_1",
      "ports": {
        "bus1": 59743,
        "bus2": 58608
      },
      "params": {
        "R": 0.0020494142081588507,
        "X": 0.00938969012349844,
        "G": 0.0,
        "B": 0.001548845786601305
      },
      "extension": {
        "length": 2711.164972824097,
        "rating": 165.30179977416992
      }
    },
    {
      "class": "Branch",
      "id": "branch_58609_58611_1",
      "ports": {
        "bus1": 58609,
        "bus2": 58611
      },
      "params": {
        "R": 0.008042976260185242,
        "X": 0.04098505899310112,
        "G": 0.0,
        "B": 0.03694366663694382
      },
      "extension": {
        "length": 25831.79944189453,
        "rating": 110.20556688308716
      }
    },
    {
      "class": "Branch",
      "id": "branch_58610_59090_1",
      "ports": {
        "bus1": 59090,
        "bus2": 58610
      },
      "params": {
        "R": 0.021612951532006264,
        "X": 0.08408430963754654,
        "G": 0.0,
        "B": 0.014637568965554237
      },
      "extension": {
        "length": 25709.254131225585,
        "rating": 172.11452722549438
      }
    },
    {
      "class": "Branch",
      "id": "branch_58610_59743_1",
      "ports": {
        "bus1": 58610,
        "bus2": 59743
      },
      "params": {
        "R": 0.0050702327862381935,
        "X": 0.025450212880969048,
        "G": 0.0,
        "B": 0.011230818927288055
      },
      "extension": {
        "length": 11095.441514099122,
        "rating": 177.3064136505127
      }
    },
    {
      "class": "Branch",
      "id": "branch_58611_58617_1",
      "ports": {
        "bus1": 58611,
        "bus2": 58617
      },
      "params": {
        "R": 0.013975091278553009,
        "X": 0.06198577210307121,
        "G": 0.0,
        "B": 0.009924831800162792
      },
      "extension": {
        "length": 17863.726687866212,
        "rating": 159.2058539390564
      }
    },
    {
      "class": "Branch",
      "id": "branch_58611_58620_1",
      "ports": {
        "bus1": 58611,
        "bus2": 58620
      },
      "params": {
        "R": 0.010344654321670532,
        "X": 0.054248519241809845,
        "G": 0.0,
        "B": 0.012481408193707466
      },
      "extension": {
        "length": 19350.07414892578,
        "rating": 161.13100051879883
      }
    },
    {
      "class": "Branch",
      "id": "branch_58612_58615_1",
      "ports": {
        "bus1": 58612,
        "bus2": 58615
      },
      "params": {
        "R": 0.02563481032848358,
        "X": 0.595535159111023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58612_58616_1",
      "ports": {
        "bus1": 58612,
        "bus2": 58616
      },
      "params": {
        "R": 0.00028376796399243176,
        "X": 0.0010196841321885586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58612_58617_1",
      "ports": {
        "bus1": 58612,
        "bus2": 58617
      },
      "params": {
        "R": 0.0002256847801618278,
        "X": 0.0011647584615275264,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58613_58615_1",
      "ports": {
        "bus1": 58613,
        "bus2": 58615
      },
      "params": {
        "R": -0.01536685973405838,
        "X": -0.35699522495269775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58614_58615_1",
      "ports": {
        "bus1": 58614,
        "bus2": 58615
      },
      "params": {
        "R": 0.06936944276094437,
        "X": 1.6115561723709106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58618_58621_1",
      "ports": {
        "bus1": 58621,
        "bus2": 58618
      },
      "params": {
        "R": 0.006362229119986296,
        "X": 0.035248350352048874,
        "G": 0.0,
        "B": 0.019683578982949257
      },
      "extension": {
        "length": 17107.297743164065,
        "rating": 196.90696001052856
      }
    },
    {
      "class": "Branch",
      "id": "branch_58618_58622_1",
      "ports": {
        "bus1": 58622,
        "bus2": 58618
      },
      "params": {
        "R": 0.0073319715447723866,
        "X": 0.0253913514316082,
        "G": 0.0,
        "B": 0.0039041198324412107
      },
      "extension": {
        "length": 7043.852888305664,
        "rating": 196.80440425872803
      }
    },
    {
      "class": "Branch",
      "id": "branch_58618_58711_1",
      "ports": {
        "bus1": 58618,
        "bus2": 58711
      },
      "params": {
        "R": 0.05056409537792206,
        "X": 0.22675099968910217,
        "G": 0.0,
        "B": 0.021148908883333206
      },
      "extension": {
        "length": 49335.28862915039,
        "rating": 151.79706811904907
      }
    },
    {
      "class": "Branch",
      "id": "branch_58618_59862_1",
      "ports": {
        "bus1": 58618,
        "bus2": 59862
      },
      "params": {
        "R": 0.0032527626026421785,
        "X": 0.011954013258218765,
        "G": 0.0,
        "B": 0.004587376024574041
      },
      "extension": {
        "length": 4929.131305755615,
        "rating": 229.12187576293945
      }
    },
    {
      "class": "Branch",
      "id": "branch_58618_59862_2",
      "ports": {
        "bus1": 58618,
        "bus2": 59862
      },
      "params": {
        "R": 0.0032527626026421785,
        "X": 0.011954013258218765,
        "G": 0.0,
        "B": 0.004587376024574041
      },
      "extension": {
        "length": 4929.131305755615,
        "rating": 229.12187576293945
      }
    },
    {
      "class": "Branch",
      "id": "branch_58619_58622_1",
      "ports": {
        "bus1": 58622,
        "bus2": 58619
      },
      "params": {
        "R": 0.002856288570910692,
        "X": 0.016068806871771812,
        "G": 0.0,
        "B": 0.0018216874450445175
      },
      "extension": {
        "length": 4019.8131002197265,
        "rating": 187.80089616775513
      }
    },
    {
      "class": "Branch",
      "id": "branch_58620_58621_1",
      "ports": {
        "bus1": 58620,
        "bus2": 58621
      },
      "params": {
        "R": 0.0058046551421284676,
        "X": 0.03267447277903557,
        "G": 0.0,
        "B": 0.010111453011631966
      },
      "extension": {
        "length": 12193.905325561524,
        "rating": 179.2165756225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_58621_58721_1",
      "ports": {
        "bus1": 58621,
        "bus2": 58721
      },
      "params": {
        "R": 0.051411792635917664,
        "X": 0.2485840916633606,
        "G": 0.0,
        "B": 0.05214759334921837
      },
      "extension": {
        "length": 83312.16662548829,
        "rating": 143.9771294593811
      }
    },
    {
      "class": "Branch",
      "id": "branch_58622_58623_1",
      "ports": {
        "bus1": 58622,
        "bus2": 58623
      },
      "params": {
        "R": 0.00023194635286927223,
        "X": 0.001142021268606186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58624_58638_1",
      "ports": {
        "bus1": 58624,
        "bus2": 58638
      },
      "params": {
        "R": 0.00529451435431838,
        "X": 0.025793420150876045,
        "G": 0.0,
        "B": 0.008473007939755917
      },
      "extension": {
        "length": 9755.37182208252,
        "rating": 176.49962902069092
      }
    },
    {
      "class": "Branch",
      "id": "branch_58624_58649_1",
      "ports": {
        "bus1": 58624,
        "bus2": 58649
      },
      "params": {
        "R": 0.0036839796230196953,
        "X": 0.010698726400732994,
        "G": 0.0,
        "B": 0.00892692431807518
      },
      "extension": {
        "length": 6970.617312011719,
        "rating": 112.74435520172119
      }
    },
    {
      "class": "Branch",
      "id": "branch_58624_58657_1",
      "ports": {
        "bus1": 58624,
        "bus2": 58657
      },
      "params": {
        "R": 0.02875814400613308,
        "X": 0.1204514279961586,
        "G": 0.0,
        "B": 0.018090784549713135
      },
      "extension": {
        "length": 32283.771295166018,
        "rating": 141.8828845024109
      }
    },
    {
      "class": "Branch",
      "id": "branch_58625_58626_1",
      "ports": {
        "bus1": 58625,
        "bus2": 58626
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58625_58632_1",
      "ports": {
        "bus1": 58632,
        "bus2": 58625
      },
      "params": {
        "R": 0.002327212831005454,
        "X": 0.010157983750104904,
        "G": 0.0,
        "B": 0.003039808478206396
      },
      "extension": {
        "length": 3769.1665389404297,
        "rating": 172.36881256103516
      }
    },
    {
      "class": "Branch",
      "id": "branch_58625_58633_1",
      "ports": {
        "bus1": 58625,
        "bus2": 58633
      },
      "params": {
        "R": 0.007040468975901604,
        "X": 0.027293864637613297,
        "G": 0.0,
        "B": 0.008461487479507923
      },
      "extension": {
        "length": 11578.251927612306,
        "rating": 163.89671564102173
      }
    },
    {
      "class": "Branch",
      "id": "branch_58627_58630_1",
      "ports": {
        "bus1": 58627,
        "bus2": 58630
      },
      "params": {
        "R": 0.02125576138496399,
        "X": 0.5607090592384338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58627_58631_1",
      "ports": {
        "bus1": 58627,
        "bus2": 58631
      },
      "params": {
        "R": 0.00024831792688928545,
        "X": 0.0010382039472460747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58627_58633_1",
      "ports": {
        "bus1": 58633,
        "bus2": 58627
      },
      "params": {
        "R": 0.0016823441255837679,
        "X": 0.008948318660259247,
        "G": 0.0,
        "B": 0.0037673988845199347
      },
      "extension": {
        "length": 3822.6957948303225,
        "rating": 144.71267461776733
      }
    },
    {
      "class": "Branch",
      "id": "branch_58628_58630_1",
      "ports": {
        "bus1": 58628,
        "bus2": 58630
      },
      "params": {
        "R": -0.012498300522565842,
        "X": -0.32969462871551514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58628_58634_1",
      "ports": {
        "bus1": 58634,
        "bus2": 58628
      },
      "params": {
        "R": 0.007500643376260996,
        "X": 0.023489397019147873,
        "G": 0.0,
        "B": 0.0019899322651326656
      },
      "extension": {
        "length": 4407.821451507569,
        "rating": 60.35327911376953
      }
    },
    {
      "class": "Branch",
      "id": "branch_58629_58630_1",
      "ports": {
        "bus1": 58629,
        "bus2": 58630
      },
      "params": {
        "R": 0.032953083515167236,
        "X": 0.8692745566368103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58632_58643_1",
      "ports": {
        "bus1": 58632,
        "bus2": 58643
      },
      "params": {
        "R": 0.0032934551127254963,
        "X": 0.01603539288043976,
        "G": 0.0,
        "B": 0.035482257604599
      },
      "extension": {
        "length": 17137.235357666017,
        "rating": 188.8770341873169
      }
    },
    {
      "class": "Branch",
      "id": "branch_58632_58672_1",
      "ports": {
        "bus1": 58632,
        "bus2": 58672
      },
      "params": {
        "R": 0.007076618727296591,
        "X": 0.04153307527303696,
        "G": 0.0,
        "B": 0.023024853318929672
      },
      "extension": {
        "length": 22863.784094604493,
        "rating": 150.8910059928894
      }
    },
    {
      "class": "Branch",
      "id": "branch_58633_58634_1",
      "ports": {
        "bus1": 58634,
        "bus2": 58633
      },
      "params": {
        "R": 0.013375761918723583,
        "X": 0.28850188851356506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58633_58635_1",
      "ports": {
        "bus1": 58633,
        "bus2": 58635
      },
      "params": {
        "R": 0.0002618739381432533,
        "X": 0.0011602937011048198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58636_58637_1",
      "ports": {
        "bus1": 58637,
        "bus2": 58636
      },
      "params": {
        "R": 0.0002885546418838203,
        "X": 0.01693985052406788,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58636_58639_1",
      "ports": {
        "bus1": 58636,
        "bus2": 58639
      },
      "params": {
        "R": 0.0002556762774474919,
        "X": 0.0010221367701888084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58636_58644_1",
      "ports": {
        "bus1": 58636,
        "bus2": 58644
      },
      "params": {
        "R": 0.00073042674921453,
        "X": 0.008808663114905357,
        "G": 0.0,
        "B": 0.12927845120429993
      },
      "extension": {
        "length": 24315.79216333008,
        "rating": 1063.1890296936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_58636_59815_1",
      "ports": {
        "bus1": 58636,
        "bus2": 59815
      },
      "params": {
        "R": 0.0006744671263732016,
        "X": 0.008015175350010395,
        "G": 0.0,
        "B": 0.22105918824672696
      },
      "extension": {
        "length": 30674.8508972168,
        "rating": 1272.5263595581055
      }
    },
    {
      "class": "Branch",
      "id": "branch_58637_58638_1",
      "ports": {
        "bus1": 58638,
        "bus2": 58637
      },
      "params": {
        "R": 0.0020453764591366053,
        "X": 0.08308470994234085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58637_58638_2",
      "ports": {
        "bus1": 58638,
        "bus2": 58637
      },
      "params": {
        "R": 0.0020453764591366053,
        "X": 0.08308470994234085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58637_58638_3",
      "ports": {
        "bus1": 58638,
        "bus2": 58637
      },
      "params": {
        "R": 0.0020453764591366053,
        "X": 0.08308470994234085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58637_58640_1",
      "ports": {
        "bus1": 58637,
        "bus2": 58640
      },
      "params": {
        "R": 0.00021428114268928766,
        "X": 0.0010019480250775814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58638_58643_1",
      "ports": {
        "bus1": 58638,
        "bus2": 58643
      },
      "params": {
        "R": 0.0010575845371931791,
        "X": 0.005507162772119045,
        "G": 0.0,
        "B": 0.0011028219014406204
      },
      "extension": {
        "length": 1726.1488122253418,
        "rating": 209.8292350769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_58638_58685_1",
      "ports": {
        "bus1": 58638,
        "bus2": 58685
      },
      "params": {
        "R": 0.0067490772344172,
        "X": 0.034438859671354294,
        "G": 0.0,
        "B": 0.010128762573003769
      },
      "extension": {
        "length": 13026.617939575195,
        "rating": 157.41448402404785
      }
    },
    {
      "class": "Branch",
      "id": "branch_58641_58649_1",
      "ports": {
        "bus1": 58641,
        "bus2": 58649
      },
      "params": {
        "R": 0.004429969936609268,
        "X": 0.020872699096798897,
        "G": 0.0,
        "B": 0.005914109293371439
      },
      "extension": {
        "length": 8250.411194824219,
        "rating": 141.32567644119263
      }
    },
    {
      "class": "Branch",
      "id": "branch_58641_58661_1",
      "ports": {
        "bus1": 58661,
        "bus2": 58641
      },
      "params": {
        "R": 0.008609924465417862,
        "X": 0.04253339394927025,
        "G": 0.0,
        "B": 0.00455928361043334
      },
      "extension": {
        "length": 10821.275830261231,
        "rating": 174.46478605270386
      }
    },
    {
      "class": "Branch",
      "id": "branch_58642_58643_1",
      "ports": {
        "bus1": 58642,
        "bus2": 58643
      },
      "params": {
        "R": 0.00022906510275788605,
        "X": 0.0011479543754830956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58644_58647_1",
      "ports": {
        "bus1": 58644,
        "bus2": 58647
      },
      "params": {
        "R": 0.0009874086827039719,
        "X": 0.064978688955307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58644_58648_1",
      "ports": {
        "bus1": 58644,
        "bus2": 58648
      },
      "params": {
        "R": 0.0002144271129509434,
        "X": 0.0011630053631961346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58644_58700_1",
      "ports": {
        "bus1": 58644,
        "bus2": 58700
      },
      "params": {
        "R": 0.0005157560226507485,
        "X": 0.006108417641371489,
        "G": 0.0,
        "B": 0.14216461777687073
      },
      "extension": {
        "length": 21267.060673095704,
        "rating": 1091.807460784912
      }
    },
    {
      "class": "Branch",
      "id": "branch_58644_59815_1",
      "ports": {
        "bus1": 59815,
        "bus2": 58644
      },
      "params": {
        "R": 0.000936177559196949,
        "X": 0.011934539303183556,
        "G": 0.0,
        "B": 0.17624594271183014
      },
      "extension": {
        "length": 31656.514884521486,
        "rating": 1219.105625152588
      }
    },
    {
      "class": "Branch",
      "id": "branch_58645_58647_1",
      "ports": {
        "bus1": 58645,
        "bus2": 58647
      },
      "params": {
        "R": -0.0003533721901476383,
        "X": -0.02325446717441082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58645_58694_1",
      "ports": {
        "bus1": 58694,
        "bus2": 58645
      },
      "params": {
        "R": 0.00320369191467762,
        "X": 0.0169804859906435,
        "G": 0.0,
        "B": 0.0028950870037078857
      },
      "extension": {
        "length": 4967.92389138794,
        "rating": 162.76625394821167
      }
    },
    {
      "class": "Branch",
      "id": "branch_58645_58695_1",
      "ports": {
        "bus1": 58695,
        "bus2": 58645
      },
      "params": {
        "R": 0.001583009259775281,
        "X": 0.008796519599854946,
        "G": 0.0,
        "B": 0.001804421073757112
      },
      "extension": {
        "length": 2829.0213080749513,
        "rating": 176.19725465774536
      }
    },
    {
      "class": "Branch",
      "id": "branch_58645_58696_1",
      "ports": {
        "bus1": 58645,
        "bus2": 58696
      },
      "params": {
        "R": 0.0018756442004814744,
        "X": 0.007780260406434536,
        "G": 0.0,
        "B": 0.0031689212191849947
      },
      "extension": {
        "length": 3725.3785954284667,
        "rating": 204.1670560836792
      }
    },
    {
      "class": "Branch",
      "id": "branch_58646_58647_1",
      "ports": {
        "bus1": 58646,
        "bus2": 58647
      },
      "params": {
        "R": 0.003923008218407631,
        "X": 0.25816255807876587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58650_58652_1",
      "ports": {
        "bus1": 58650,
        "bus2": 58652
      },
      "params": {
        "R": 0.00468454509973526,
        "X": 0.0245171170681715,
        "G": 0.0,
        "B": 0.008052313700318336
      },
      "extension": {
        "length": 9980.139521118164,
        "rating": 139.7075891494751
      }
    },
    {
      "class": "Branch",
      "id": "branch_58651_58652_1",
      "ports": {
        "bus1": 58651,
        "bus2": 58652
      },
      "params": {
        "R": 0.0002805459953378886,
        "X": 0.0011022596154361963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58652_58683_1",
      "ports": {
        "bus1": 58683,
        "bus2": 58652
      },
      "params": {
        "R": 0.003924677148461342,
        "X": 0.01733020506799221,
        "G": 0.0,
        "B": 0.019540542736649513
      },
      "extension": {
        "length": 14190.214403320313,
        "rating": 145.5008029937744
      }
    },
    {
      "class": "Branch",
      "id": "branch_58653_58656_1",
      "ports": {
        "bus1": 58653,
        "bus2": 58656
      },
      "params": {
        "R": 0.0014251694083213806,
        "X": 0.03719303011894226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58653_58657_1",
      "ports": {
        "bus1": 58653,
        "bus2": 58657
      },
      "params": {
        "R": 0.00027792699984274805,
        "X": 0.0010687819449231029,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58654_58656_1",
      "ports": {
        "bus1": 58654,
        "bus2": 58656
      },
      "params": {
        "R": 0.008852005004882812,
        "X": 0.23101314902305603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58655_58656_1",
      "ports": {
        "bus1": 58655,
        "bus2": 58656
      },
      "params": {
        "R": 0.06049264222383499,
        "X": 1.5786926746368408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58658_58661_1",
      "ports": {
        "bus1": 58661,
        "bus2": 58658
      },
      "params": {
        "R": 0.007851104252040386,
        "X": 0.03584033623337746,
        "G": 0.0,
        "B": 0.009146329946815968
      },
      "extension": {
        "length": 12591.524148376466,
        "rating": 201.47407054901123
      }
    },
    {
      "class": "Branch",
      "id": "branch_58658_59810_1",
      "ports": {
        "bus1": 58658,
        "bus2": 59810
      },
      "params": {
        "R": 0.00791738461703062,
        "X": 0.03167971968650818,
        "G": 0.0,
        "B": 0.007105696946382523
      },
      "extension": {
        "length": 9947.705570617676,
        "rating": 217.8640842437744
      }
    },
    {
      "class": "Branch",
      "id": "branch_58659_58661_1",
      "ports": {
        "bus1": 58659,
        "bus2": 58661
      },
      "params": {
        "R": 0.003192649455741048,
        "X": 0.016358453780412674,
        "G": 0.0,
        "B": 0.011855063959956169
      },
      "extension": {
        "length": 9437.487643981935,
        "rating": 159.678852558136
      }
    },
    {
      "class": "Branch",
      "id": "branch_58659_62406_1",
      "ports": {
        "bus1": 58659,
        "bus2": 62406
      },
      "params": {
        "R": 0.011486291885375977,
        "X": 0.03462645411491394,
        "G": 0.0,
        "B": 0.019321003928780556
      },
      "extension": {
        "length": 18951.941938842774,
        "rating": 146.6517210006714
      }
    },
    {
      "class": "Branch",
      "id": "branch_58660_58661_1",
      "ports": {
        "bus1": 58660,
        "bus2": 58661
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58661_62420_1",
      "ports": {
        "bus1": 58661,
        "bus2": 62420
      },
      "params": {
        "R": 0.013775578700006008,
        "X": 0.08474976569414139,
        "G": 0.0,
        "B": 0.046092163771390915
      },
      "extension": {
        "length": 45730.11287109375,
        "rating": 140.07922410964966
      }
    },
    {
      "class": "Branch",
      "id": "branch_58662_62406_1",
      "ports": {
        "bus1": 62406,
        "bus2": 58662
      },
      "params": {
        "R": 0.0071633122861385345,
        "X": 0.030377591028809547,
        "G": 0.0,
        "B": 0.010448800399899483
      },
      "extension": {
        "length": 13197.274313598633,
        "rating": 137.3511791229248
      }
    },
    {
      "class": "Branch",
      "id": "branch_58663_58664_1",
      "ports": {
        "bus1": 58663,
        "bus2": 58664
      },
      "params": {
        "R": 0.00029767671367153525,
        "X": 0.0011929820757359266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58663_58697_1",
      "ports": {
        "bus1": 58663,
        "bus2": 58697
      },
      "params": {
        "R": 0.011729316785931587,
        "X": 0.056405194103717804,
        "G": 0.0,
        "B": 0.008126218803226948
      },
      "extension": {
        "length": 15254.678778442383,
        "rating": 134.77535247802734
      }
    },
    {
      "class": "Branch",
      "id": "branch_58663_58761_1",
      "ports": {
        "bus1": 58663,
        "bus2": 58761
      },
      "params": {
        "R": 0.01383533887565136,
        "X": 0.061269547790288925,
        "G": 0.0,
        "B": 0.014647111296653748
      },
      "extension": {
        "length": 21741.18801196289,
        "rating": 139.88112211227417
      }
    },
    {
      "class": "Branch",
      "id": "branch_58665_58666_1",
      "ports": {
        "bus1": 58665,
        "bus2": 58666
      },
      "params": {
        "R": 0.00020197931735310704,
        "X": 0.0010667123133316636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58666_58699_1",
      "ports": {
        "bus1": 58666,
        "bus2": 58699
      },
      "params": {
        "R": 0.0040857610292732716,
        "X": 0.02078099548816681,
        "G": 0.0,
        "B": 0.0030467102769762278
      },
      "extension": {
        "length": 5518.854042297364,
        "rating": 146.51286602020264
      }
    },
    {
      "class": "Branch",
      "id": "branch_58666_59330_1",
      "ports": {
        "bus1": 58666,
        "bus2": 59330
      },
      "params": {
        "R": 0.006354684941470623,
        "X": 0.024040989577770233,
        "G": 0.0,
        "B": 0.011221108958125114
      },
      "extension": {
        "length": 12687.625026672364,
        "rating": 162.2251033782959
      }
    },
    {
      "class": "Branch",
      "id": "branch_58667_58668_1",
      "ports": {
        "bus1": 58668,
        "bus2": 58667
      },
      "params": {
        "R": 0.004704748746007681,
        "X": 0.11301074922084808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58667_58669_1",
      "ports": {
        "bus1": 58667,
        "bus2": 58669
      },
      "params": {
        "R": 0.0002852441102731973,
        "X": 0.0011382319498807192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58667_58670_1",
      "ports": {
        "bus1": 58670,
        "bus2": 58667
      },
      "params": {
        "R": 0.006492480169981718,
        "X": 0.028912976384162903,
        "G": 0.0,
        "B": 0.012776815332472324
      },
      "extension": {
        "length": 14040.66753149414,
        "rating": 154.97435331344604
      }
    },
    {
      "class": "Branch",
      "id": "branch_58670_58672_1",
      "ports": {
        "bus1": 58670,
        "bus2": 58672
      },
      "params": {
        "R": 0.0016896630404517055,
        "X": 0.00935766939073801,
        "G": 0.0,
        "B": 0.009968522936105728
      },
      "extension": {
        "length": 6870.697876098633,
        "rating": 141.55977964401245
      }
    },
    {
      "class": "Branch",
      "id": "branch_58671_58672_1",
      "ports": {
        "bus1": 58671,
        "bus2": 58672
      },
      "params": {
        "R": 0.00023405152023769915,
        "X": 0.001005535013973713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58673_58674_1",
      "ports": {
        "bus1": 58673,
        "bus2": 58674
      },
      "params": {
        "R": 0.0002727023384068161,
        "X": 0.001089990371838212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58673_58681_1",
      "ports": {
        "bus1": 58673,
        "bus2": 58681
      },
      "params": {
        "R": 0.00323717319406569,
        "X": 0.019285932183265686,
        "G": 0.0,
        "B": 0.004742997232824564
      },
      "extension": {
        "length": 6819.084421875,
        "rating": 132.83129930496216
      }
    },
    {
      "class": "Branch",
      "id": "branch_58673_59326_1",
      "ports": {
        "bus1": 58673,
        "bus2": 59326
      },
      "params": {
        "R": 0.023425692692399025,
        "X": 0.08974647521972656,
        "G": 0.0,
        "B": 0.021887367591261864
      },
      "extension": {
        "length": 31972.832041992187,
        "rating": 169.4238543510437
      }
    },
    {
      "class": "Branch",
      "id": "branch_58675_58676_1",
      "ports": {
        "bus1": 58675,
        "bus2": 58676
      },
      "params": {
        "R": 0.00026679557049646974,
        "X": 0.0011113636428490281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58675_58678_1",
      "ports": {
        "bus1": 58678,
        "bus2": 58675
      },
      "params": {
        "R": 0.0016435887664556503,
        "X": 0.006956835743039846,
        "G": 0.0,
        "B": 0.0019538032356649637
      },
      "extension": {
        "length": 2524.7718209838868,
        "rating": 205.51481246948242
      }
    },
    {
      "class": "Branch",
      "id": "branch_58675_58681_1",
      "ports": {
        "bus1": 58675,
        "bus2": 58681
      },
      "params": {
        "R": 0.0015194439329206944,
        "X": 0.00814934354275465,
        "G": 0.0,
        "B": 0.004374539479613304
      },
      "extension": {
        "length": 4396.700362884521,
        "rating": 161.43587827682495
      }
    },
    {
      "class": "Branch",
      "id": "branch_58675_58683_1",
      "ports": {
        "bus1": 58683,
        "bus2": 58675
      },
      "params": {
        "R": 0.00518066855147481,
        "X": 0.02432475984096527,
        "G": 0.0,
        "B": 0.00507588405162096
      },
      "extension": {
        "length": 8331.891663208007,
        "rating": 172.2975492477417
      }
    },
    {
      "class": "Branch",
      "id": "branch_58677_58678_1",
      "ports": {
        "bus1": 58678,
        "bus2": 58677
      },
      "params": {
        "R": 0.0003724039706867188,
        "X": 0.020475594326853752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58677_58679_1",
      "ports": {
        "bus1": 58677,
        "bus2": 58679
      },
      "params": {
        "R": 0.0002745252859313041,
        "X": 0.0010024929651990533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58678_58755_1",
      "ports": {
        "bus1": 58678,
        "bus2": 58755
      },
      "params": {
        "R": 0.01225020457059145,
        "X": 0.056963708251714706,
        "G": 0.0,
        "B": 0.011125970631837845
      },
      "extension": {
        "length": 17804.689454223633,
        "rating": 158.3348274230957
      }
    },
    {
      "class": "Branch",
      "id": "branch_58679_58700_1",
      "ports": {
        "bus1": 58700,
        "bus2": 58679
      },
      "params": {
        "R": 0.0005989091587252915,
        "X": 0.007950368337333202,
        "G": 0.0,
        "B": 0.13024073839187622
      },
      "extension": {
        "length": 22879.66763671875,
        "rating": 1200.216293334961
      }
    },
    {
      "class": "Branch",
      "id": "branch_58679_58748_1",
      "ports": {
        "bus1": 58748,
        "bus2": 58679
      },
      "params": {
        "R": 0.0012559938477352262,
        "X": 0.01381115335971117,
        "G": 0.0,
        "B": 0.2745251953601837
      },
      "extension": {
        "length": 43242.98561279297,
        "rating": 1200.5391120910645
      }
    },
    {
      "class": "Branch",
      "id": "branch_58679_59846_1",
      "ports": {
        "bus1": 59846,
        "bus2": 58679
      },
      "params": {
        "R": 0.0004619082610588521,
        "X": 0.006023538298904896,
        "G": 0.0,
        "B": 0.1612070053815842
      },
      "extension": {
        "length": 21449.208020141603,
        "rating": 1199.4979858398438
      }
    },
    {
      "class": "Branch",
      "id": "branch_58679_59896_1",
      "ports": {
        "bus1": 59896,
        "bus2": 58679
      },
      "params": {
        "R": 0.0010677844984456897,
        "X": 0.012246968224644661,
        "G": 0.0,
        "B": 0.2805643677711487
      },
      "extension": {
        "length": 41596.15283129883,
        "rating": 1280.8362007141113
      }
    },
    {
      "class": "Branch",
      "id": "branch_58680_58681_1",
      "ports": {
        "bus1": 58680,
        "bus2": 58681
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58682_58684_1",
      "ports": {
        "bus1": 58684,
        "bus2": 58682
      },
      "params": {
        "R": 0.0009095839341171086,
        "X": 0.003910637926310301,
        "G": 0.0,
        "B": 0.0019458056194707751
      },
      "extension": {
        "length": 2061.61170803833,
        "rating": 173.62171411514282
      }
    },
    {
      "class": "Branch",
      "id": "branch_58682_58695_1",
      "ports": {
        "bus1": 58682,
        "bus2": 58695
      },
      "params": {
        "R": 0.004373352974653244,
        "X": 0.022960390895605087,
        "G": 0.0,
        "B": 0.011944827623665333
      },
      "extension": {
        "length": 11746.52323791504,
        "rating": 188.64468336105347
      }
    },
    {
      "class": "Branch",
      "id": "branch_58684_58685_1",
      "ports": {
        "bus1": 58684,
        "bus2": 58685
      },
      "params": {
        "R": 0.004735808819532394,
        "X": 0.02497759461402893,
        "G": 0.0,
        "B": 0.00805061124265194
      },
      "extension": {
        "length": 10371.525561584473,
        "rating": 132.75442123413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_58686_58687_1",
      "ports": {
        "bus1": 58686,
        "bus2": 58687
      },
      "params": {
        "R": 0.000214857398532331,
        "X": 0.001064441166818142,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58687_58688_1",
      "ports": {
        "bus1": 58687,
        "bus2": 58688
      },
      "params": {
        "R": 0.005000152625143528,
        "X": 0.029932716861367226,
        "G": 0.0,
        "B": 0.017483050003647804
      },
      "extension": {
        "length": 16545.194704467773,
        "rating": 160.74116230010986
      }
    },
    {
      "class": "Branch",
      "id": "branch_58687_58691_1",
      "ports": {
        "bus1": 58691,
        "bus2": 58687
      },
      "params": {
        "R": 0.003565598512068391,
        "X": 0.014937611296772957,
        "G": 0.0,
        "B": 0.00219400180503726
      },
      "extension": {
        "length": 4334.772735900879,
        "rating": 121.68805599212646
      }
    },
    {
      "class": "Branch",
      "id": "branch_58688_58693_1",
      "ports": {
        "bus1": 58693,
        "bus2": 58688
      },
      "params": {
        "R": 0.004602236207574606,
        "X": 0.02232111617922783,
        "G": 0.0,
        "B": 0.0068196640349924564
      },
      "extension": {
        "length": 8990.295102905273,
        "rating": 167.0216202735901
      }
    },
    {
      "class": "Branch",
      "id": "branch_58688_59672_1",
      "ports": {
        "bus1": 59672,
        "bus2": 58688
      },
      "params": {
        "R": 0.0020056047942489386,
        "X": 0.007574793882668018,
        "G": 0.0,
        "B": 0.02526216395199299
      },
      "extension": {
        "length": 10573.479374084473,
        "rating": 139.00762796401978
      }
    },
    {
      "class": "Branch",
      "id": "branch_58689_58690_1",
      "ports": {
        "bus1": 58689,
        "bus2": 58690
      },
      "params": {
        "R": 0.00029695092234760523,
        "X": 0.0010841346811503172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58689_58691_1",
      "ports": {
        "bus1": 58689,
        "bus2": 58691
      },
      "params": {
        "R": 0.006295406725257635,
        "X": 0.02798059768974781,
        "G": 0.0,
        "B": 0.014806262217462063
      },
      "extension": {
        "length": 13364.409879272462,
        "rating": 145.74482440948486
      }
    },
    {
      "class": "Branch",
      "id": "branch_58689_62029_1",
      "ports": {
        "bus1": 62029,
        "bus2": 58689
      },
      "params": {
        "R": 0.009095968678593636,
        "X": 0.0432749018073082,
        "G": 0.0,
        "B": 0.015268038958311081
      },
      "extension": {
        "length": 18473.672201660156,
        "rating": 169.0168857574463
      }
    },
    {
      "class": "Branch",
      "id": "branch_58691_58692_1",
      "ports": {
        "bus1": 58691,
        "bus2": 58692
      },
      "params": {
        "R": 0.0002935198135674,
        "X": 0.001179151120595634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58693_58696_1",
      "ports": {
        "bus1": 58693,
        "bus2": 58696
      },
      "params": {
        "R": 0.0049406299367547035,
        "X": 0.016797710210084915,
        "G": 0.0,
        "B": 0.004736229311674833
      },
      "extension": {
        "length": 6096.880911346436,
        "rating": 182.32159614562988
      }
    },
    {
      "class": "Branch",
      "id": "branch_58694_58695_1",
      "ports": {
        "bus1": 58695,
        "bus2": 58694
      },
      "params": {
        "R": 0.004738844931125641,
        "X": 0.02089298889040947,
        "G": 0.0,
        "B": 0.002444508019834757
      },
      "extension": {
        "length": 5028.575340454102,
        "rating": 127.86614894866943
      }
    },
    {
      "class": "Branch",
      "id": "branch_58695_59671_1",
      "ports": {
        "bus1": 58695,
        "bus2": 59671
      },
      "params": {
        "R": 0.004113297909498215,
        "X": 0.016008036211133003,
        "G": 0.0,
        "B": 0.009697726927697659
      },
      "extension": {
        "length": 9653.145596740724,
        "rating": 178.513765335083
      }
    },
    {
      "class": "Branch",
      "id": "branch_58697_58701_1",
      "ports": {
        "bus1": 58697,
        "bus2": 58701
      },
      "params": {
        "R": 0.00404741708189249,
        "X": 0.018836386501789093,
        "G": 0.0,
        "B": 0.004061799496412277
      },
      "extension": {
        "length": 6105.336453369141,
        "rating": 161.32136583328247
      }
    },
    {
      "class": "Branch",
      "id": "branch_58698_58701_1",
      "ports": {
        "bus1": 58698,
        "bus2": 58701
      },
      "params": {
        "R": 0.004927999805659056,
        "X": 0.019613761454820633,
        "G": 0.0,
        "B": 0.008078851737082005
      },
      "extension": {
        "length": 9077.488827209472,
        "rating": 197.5535273551941
      }
    },
    {
      "class": "Branch",
      "id": "branch_58698_58705_1",
      "ports": {
        "bus1": 58698,
        "bus2": 58705
      },
      "params": {
        "R": 0.0016079603228718042,
        "X": 0.008526974357664585,
        "G": 0.0,
        "B": 0.009987323544919493
      },
      "extension": {
        "length": 6403.782515625,
        "rating": 176.85320377349854
      }
    },
    {
      "class": "Branch",
      "id": "branch_58699_59331_1",
      "ports": {
        "bus1": 59331,
        "bus2": 58699
      },
      "params": {
        "R": 0.002100682118907571,
        "X": 0.009525522589683533,
        "G": 0.0,
        "B": 0.0011907413136214018
      },
      "extension": {
        "length": 2329.4878222961424,
        "rating": 163.00840377807617
      }
    },
    {
      "class": "Branch",
      "id": "branch_58700_58703_1",
      "ports": {
        "bus1": 58700,
        "bus2": 58703
      },
      "params": {
        "R": 0.00035691610537469387,
        "X": 0.02146911434829235,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58700_58704_1",
      "ports": {
        "bus1": 58700,
        "bus2": 58704
      },
      "params": {
        "R": 0.00021343963453546166,
        "X": 0.0010676300153136253,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58700_59896_1",
      "ports": {
        "bus1": 58700,
        "bus2": 59896
      },
      "params": {
        "R": 0.0006063960026949644,
        "X": 0.00791897438466549,
        "G": 0.0,
        "B": 0.10139463841915132
      },
      "extension": {
        "length": 20571.495362182617,
        "rating": 1281.2121391296387
      }
    },
    {
      "class": "Branch",
      "id": "branch_58701_58703_1",
      "ports": {
        "bus1": 58701,
        "bus2": 58703
      },
      "params": {
        "R": -4.171812906861305e-05,
        "X": -0.00250941701233387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58701_59328_1",
      "ports": {
        "bus1": 58701,
        "bus2": 59328
      },
      "params": {
        "R": 0.0031158325728029013,
        "X": 0.01353501994162798,
        "G": 0.0,
        "B": 0.002682305406779051
      },
      "extension": {
        "length": 4195.263390930176,
        "rating": 191.52458906173706
      }
    },
    {
      "class": "Branch",
      "id": "branch_58702_58703_1",
      "ports": {
        "bus1": 58702,
        "bus2": 58703
      },
      "params": {
        "R": 0.001575876260176301,
        "X": 0.09479165077209473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58705_59330_1",
      "ports": {
        "bus1": 58705,
        "bus2": 59330
      },
      "params": {
        "R": 0.003315391018986702,
        "X": 0.014726989902555943,
        "G": 0.0,
        "B": 0.0019180719973519444
      },
      "extension": {
        "length": 3832.1059762573245,
        "rating": 153.01811695098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_58706_58758_1",
      "ports": {
        "bus1": 58706,
        "bus2": 58758
      },
      "params": {
        "R": 0.012057504616677761,
        "X": 0.055563539266586304,
        "G": 0.0,
        "B": 0.00834741722792387
      },
      "extension": {
        "length": 14859.869388793946,
        "rating": 138.337504863739
      }
    },
    {
      "class": "Branch",
      "id": "branch_58706_59402_1",
      "ports": {
        "bus1": 59402,
        "bus2": 58706
      },
      "params": {
        "R": 0.01392048317939043,
        "X": 0.06829094141721725,
        "G": 0.0,
        "B": 0.01668897084891796
      },
      "extension": {
        "length": 23052.18571105957,
        "rating": 145.07949352264404
      }
    },
    {
      "class": "Branch",
      "id": "branch_58707_58709_1",
      "ports": {
        "bus1": 58707,
        "bus2": 58709
      },
      "params": {
        "R": 0.0040014577098190784,
        "X": 0.018242554739117622,
        "G": 0.0,
        "B": 0.0024638918694108725
      },
      "extension": {
        "length": 4663.084661224365,
        "rating": 182.97600746154785
      }
    },
    {
      "class": "Branch",
      "id": "branch_58707_58711_1",
      "ports": {
        "bus1": 58711,
        "bus2": 58707
      },
      "params": {
        "R": 0.002493745880201459,
        "X": 0.013089180923998356,
        "G": 0.0,
        "B": 0.003973888698965311
      },
      "extension": {
        "length": 4992.163214172363,
        "rating": 163.57680559158325
      }
    },
    {
      "class": "Branch",
      "id": "branch_58707_58713_1",
      "ports": {
        "bus1": 58707,
        "bus2": 58713
      },
      "params": {
        "R": 0.007183589041233063,
        "X": 0.0353441946208477,
        "G": 0.0,
        "B": 0.004575147293508053
      },
      "extension": {
        "length": 9022.620083312988,
        "rating": 154.99773025512695
      }
    },
    {
      "class": "Branch",
      "id": "branch_58707_58719_1",
      "ports": {
        "bus1": 58707,
        "bus2": 58719
      },
      "params": {
        "R": 0.01387623231858015,
        "X": 0.06653248518705368,
        "G": 0.0,
        "B": 0.013700179755687714
      },
      "extension": {
        "length": 22819.902912597656,
        "rating": 164.7531509399414
      }
    },
    {
      "class": "Branch",
      "id": "branch_58708_58709_1",
      "ports": {
        "bus1": 58709,
        "bus2": 58708
      },
      "params": {
        "R": 0.000370976107660681,
        "X": 0.02797865867614746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58708_58710_1",
      "ports": {
        "bus1": 58708,
        "bus2": 58710
      },
      "params": {
        "R": 0.0002708859392441809,
        "X": 0.001179428887553513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58708_59027_1",
      "ports": {
        "bus1": 58708,
        "bus2": 59027
      },
      "params": {
        "R": 0.004637818783521652,
        "X": 0.04877461493015289,
        "G": 0.0,
        "B": 1.2774080038070679
      },
      "extension": {
        "length": 159786.8067919922,
        "rating": 1202.960205078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_58708_59798_1",
      "ports": {
        "bus1": 58708,
        "bus2": 59798
      },
      "params": {
        "R": 0.003290188033133745,
        "X": 0.03805427998304367,
        "G": 0.0,
        "B": 0.8918921947479248
      },
      "extension": {
        "length": 137568.3635390625,
        "rating": 1068.3940887451172
      }
    },
    {
      "class": "Branch",
      "id": "branch_58708_59869_1",
      "ports": {
        "bus1": 58708,
        "bus2": 59869
      },
      "params": {
        "R": 0.0014247081708163023,
        "X": 0.01605936326086521,
        "G": 0.0,
        "B": 0.2729153335094452
      },
      "extension": {
        "length": 50160.37026708984,
        "rating": 1304.788589477539
      }
    },
    {
      "class": "Branch",
      "id": "branch_58709_58713_1",
      "ports": {
        "bus1": 58713,
        "bus2": 58709
      },
      "params": {
        "R": 0.0038397975731641054,
        "X": 0.015038318932056427,
        "G": 0.0,
        "B": 0.0049644638784229755
      },
      "extension": {
        "length": 5944.009684295655,
        "rating": 160.38212776184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_58709_58720_1",
      "ports": {
        "bus1": 58709,
        "bus2": 58720
      },
      "params": {
        "R": 0.008555887266993523,
        "X": 0.04008162394165993,
        "G": 0.0,
        "B": 0.013021829538047314
      },
      "extension": {
        "length": 15640.805860839844,
        "rating": 174.0842342376709
      }
    },
    {
      "class": "Branch",
      "id": "branch_58709_58727_1",
      "ports": {
        "bus1": 58709,
        "bus2": 58727
      },
      "params": {
        "R": 0.011143260635435581,
        "X": 0.056612759828567505,
        "G": 0.0,
        "B": 0.055697135627269745
      },
      "extension": {
        "length": 41093.11925683594,
        "rating": 177.33500003814697
      }
    },
    {
      "class": "Branch",
      "id": "branch_58711_58712_1",
      "ports": {
        "bus1": 58711,
        "bus2": 58712
      },
      "params": {
        "R": 0.0002758082700893283,
        "X": 0.001032380387187004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58711_58715_1",
      "ports": {
        "bus1": 58711,
        "bus2": 58715
      },
      "params": {
        "R": 0.011762097477912903,
        "X": 0.04682236909866333,
        "G": 0.0,
        "B": 0.0219370499253273
      },
      "extension": {
        "length": 23772.59773791504,
        "rating": 165.8035159111023
      }
    },
    {
      "class": "Branch",
      "id": "branch_58713_58714_1",
      "ports": {
        "bus1": 58713,
        "bus2": 58714
      },
      "params": {
        "R": 0.0002500877308193594,
        "X": 0.001152331242337823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58713_58723_1",
      "ports": {
        "bus1": 58713,
        "bus2": 58723
      },
      "params": {
        "R": 0.010683227330446243,
        "X": 0.05389513820409775,
        "G": 0.0,
        "B": 0.023684972897171974
      },
      "extension": {
        "length": 25209.003131103516,
        "rating": 154.9238681793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_58715_58716_1",
      "ports": {
        "bus1": 58715,
        "bus2": 58716
      },
      "params": {
        "R": 0.0002796672051772475,
        "X": 0.001072094775736332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58715_58722_1",
      "ports": {
        "bus1": 58722,
        "bus2": 58715
      },
      "params": {
        "R": 0.011625738814473152,
        "X": 0.05428473278880119,
        "G": 0.0,
        "B": 0.012652194127440453
      },
      "extension": {
        "length": 18556.97907019043,
        "rating": 141.8923258781433
      }
    },
    {
      "class": "Branch",
      "id": "branch_58717_58718_1",
      "ports": {
        "bus1": 58718,
        "bus2": 58717
      },
      "params": {
        "R": 0.0088078947737813,
        "X": 0.23862914741039276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58717_58718_2",
      "ports": {
        "bus1": 58718,
        "bus2": 58717
      },
      "params": {
        "R": 0.0088078947737813,
        "X": 0.23862914741039276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58717_58718_3",
      "ports": {
        "bus1": 58718,
        "bus2": 58717
      },
      "params": {
        "R": 0.0088078947737813,
        "X": 0.23862914741039276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58717_58719_1",
      "ports": {
        "bus1": 58717,
        "bus2": 58719
      },
      "params": {
        "R": 0.00022167737188283354,
        "X": 0.0010529439896345139,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58719_58720_1",
      "ports": {
        "bus1": 58720,
        "bus2": 58719
      },
      "params": {
        "R": 0.008511741645634174,
        "X": 0.03741943836212158,
        "G": 0.0,
        "B": 0.01129827555269003
      },
      "extension": {
        "length": 15544.672751953125,
        "rating": 171.3131546974182
      }
    },
    {
      "class": "Branch",
      "id": "branch_58719_58721_1",
      "ports": {
        "bus1": 58721,
        "bus2": 58719
      },
      "params": {
        "R": 0.006455616094172001,
        "X": 0.038858648389577866,
        "G": 0.0,
        "B": 0.00753894355148077
      },
      "extension": {
        "length": 11975.941350769044,
        "rating": 154.58439588546753
      }
    },
    {
      "class": "Branch",
      "id": "branch_58721_58751_1",
      "ports": {
        "bus1": 58721,
        "bus2": 58751
      },
      "params": {
        "R": 0.0190189890563488,
        "X": 0.07217240333557129,
        "G": 0.0,
        "B": 0.03459034860134125
      },
      "extension": {
        "length": 35831.76998510742,
        "rating": 169.61959600448608
      }
    },
    {
      "class": "Branch",
      "id": "branch_58722_59335_1",
      "ports": {
        "bus1": 59335,
        "bus2": 58722
      },
      "params": {
        "R": 0.012143520638346672,
        "X": 0.05309527739882469,
        "G": 0.0,
        "B": 0.021080264821648598
      },
      "extension": {
        "length": 22590.860055908204,
        "rating": 139.82536792755127
      }
    },
    {
      "class": "Branch",
      "id": "branch_58723_58885_1",
      "ports": {
        "bus1": 58723,
        "bus2": 58885
      },
      "params": {
        "R": 0.05258161202073097,
        "X": 0.23682832717895508,
        "G": 0.0,
        "B": 0.04116280376911163
      },
      "extension": {
        "length": 67360.84204394532,
        "rating": 163.76652717590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_58724_58725_1",
      "ports": {
        "bus1": 58724,
        "bus2": 58725
      },
      "params": {
        "R": 0.020527103915810585,
        "X": 0.08715516328811646,
        "G": 0.0,
        "B": 0.020716050639748573
      },
      "extension": {
        "length": 28324.258560791015,
        "rating": 157.17408657073975
      }
    },
    {
      "class": "Branch",
      "id": "branch_58724_59335_1",
      "ports": {
        "bus1": 59335,
        "bus2": 58724
      },
      "params": {
        "R": 0.013740438036620617,
        "X": 0.05941304937005043,
        "G": 0.0,
        "B": 0.011405741795897484
      },
      "extension": {
        "length": 17404.934971069335,
        "rating": 202.01077461242676
      }
    },
    {
      "class": "Branch",
      "id": "branch_58724_59862_1",
      "ports": {
        "bus1": 59862,
        "bus2": 58724
      },
      "params": {
        "R": 0.003064291551709175,
        "X": 0.012099387124180794,
        "G": 0.0,
        "B": 0.002099777804687619
      },
      "extension": {
        "length": 3681.6965524291995,
        "rating": 212.268328666687
      }
    },
    {
      "class": "Branch",
      "id": "branch_58724_59862_2",
      "ports": {
        "bus1": 59862,
        "bus2": 58724
      },
      "params": {
        "R": 0.003064291551709175,
        "X": 0.012099387124180794,
        "G": 0.0,
        "B": 0.002099777804687619
      },
      "extension": {
        "length": 3681.6965524291995,
        "rating": 212.268328666687
      }
    },
    {
      "class": "Branch",
      "id": "branch_58725_59338_1",
      "ports": {
        "bus1": 58725,
        "bus2": 59338
      },
      "params": {
        "R": 0.01587308943271637,
        "X": 0.07617203146219254,
        "G": 0.0,
        "B": 0.015347480773925781
      },
      "extension": {
        "length": 24949.961268310548,
        "rating": 152.64040231704712
      }
    },
    {
      "class": "Branch",
      "id": "branch_58725_59603_1",
      "ports": {
        "bus1": 58725,
        "bus2": 59603
      },
      "params": {
        "R": 0.011651326902210712,
        "X": 0.05052441731095314,
        "G": 0.0,
        "B": 0.05075705051422119
      },
      "extension": {
        "length": 34832.557208496095,
        "rating": 129.8424482345581
      }
    },
    {
      "class": "Branch",
      "id": "branch_58725_59646_1",
      "ports": {
        "bus1": 58725,
        "bus2": 59646
      },
      "params": {
        "R": 0.028919478878378868,
        "X": 0.15129345655441284,
        "G": 0.0,
        "B": 0.04377537593245506
      },
      "extension": {
        "length": 58638.323293945316,
        "rating": 136.31255626678467
      }
    },
    {
      "class": "Branch",
      "id": "branch_58726_58727_1",
      "ports": {
        "bus1": 58726,
        "bus2": 58727
      },
      "params": {
        "R": 0.00022268600878305733,
        "X": 0.0011760146589949727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58727_59862_1",
      "ports": {
        "bus1": 58727,
        "bus2": 59862
      },
      "params": {
        "R": 0.011731639504432678,
        "X": 0.05208546668291092,
        "G": 0.0,
        "B": 0.01315976120531559
      },
      "extension": {
        "length": 19119.45813244629,
        "rating": 179.38644886016846
      }
    },
    {
      "class": "Branch",
      "id": "branch_58728_58731_1",
      "ports": {
        "bus1": 58728,
        "bus2": 58731
      },
      "params": {
        "R": 0.007550583221018314,
        "X": 0.03542757034301758,
        "G": 0.0,
        "B": 0.03607463836669922
      },
      "extension": {
        "length": 24403.120181762697,
        "rating": 171.7145323753357
      }
    },
    {
      "class": "Branch",
      "id": "branch_58729_58731_1",
      "ports": {
        "bus1": 58731,
        "bus2": 58729
      },
      "params": {
        "R": 0.004767080303281546,
        "X": 0.025043759495019913,
        "G": 0.0,
        "B": 0.008215176872909069
      },
      "extension": {
        "length": 9683.806864746093,
        "rating": 150.69087743759155
      }
    },
    {
      "class": "Branch",
      "id": "branch_58730_58731_1",
      "ports": {
        "bus1": 58731,
        "bus2": 58730
      },
      "params": {
        "R": 0.011793273501098156,
        "X": 0.054210543632507324,
        "G": 0.0,
        "B": 0.011842557229101658
      },
      "extension": {
        "length": 17094.92887023926,
        "rating": 163.7295961380005
      }
    },
    {
      "class": "Branch",
      "id": "branch_58730_58852_1",
      "ports": {
        "bus1": 58730,
        "bus2": 58852
      },
      "params": {
        "R": 0.015883484855294228,
        "X": 0.07271400094032288,
        "G": 0.0,
        "B": 0.012089426629245281
      },
      "extension": {
        "length": 20813.531751342773,
        "rating": 158.80078077316284
      }
    },
    {
      "class": "Branch",
      "id": "branch_58731_58742_1",
      "ports": {
        "bus1": 58742,
        "bus2": 58731
      },
      "params": {
        "R": 0.006506264675408602,
        "X": 0.032123055309057236,
        "G": 0.0,
        "B": 0.04071948677301407
      },
      "extension": {
        "length": 26624.564540771484,
        "rating": 152.88856029510498
      }
    },
    {
      "class": "Branch",
      "id": "branch_58732_58733_1",
      "ports": {
        "bus1": 58733,
        "bus2": 58732
      },
      "params": {
        "R": 0.005510210990905762,
        "X": 0.028009654954075813,
        "G": 0.0,
        "B": 0.012184393592178822
      },
      "extension": {
        "length": 12140.27976159668,
        "rating": 163.0574345588684
      }
    },
    {
      "class": "Branch",
      "id": "branch_58732_58735_1",
      "ports": {
        "bus1": 58732,
        "bus2": 58735
      },
      "params": {
        "R": 0.015059848316013813,
        "X": 0.06920154392719269,
        "G": 0.0,
        "B": 0.013315262272953987
      },
      "extension": {
        "length": 21907.76644885254,
        "rating": 151.3746738433838
      }
    },
    {
      "class": "Branch",
      "id": "branch_58732_59398_1",
      "ports": {
        "bus1": 58732,
        "bus2": 59398
      },
      "params": {
        "R": 0.04453723877668381,
        "X": 0.19103264808654785,
        "G": 0.0,
        "B": 0.05112789198756218
      },
      "extension": {
        "length": 67857.62288378907,
        "rating": 147.11647033691406
      }
    },
    {
      "class": "Branch",
      "id": "branch_58733_58779_1",
      "ports": {
        "bus1": 58733,
        "bus2": 58779
      },
      "params": {
        "R": 0.03412441536784172,
        "X": 0.17515631020069122,
        "G": 0.0,
        "B": 0.042725540697574615
      },
      "extension": {
        "length": 59989.08586816407,
        "rating": 140.60620069503784
      }
    },
    {
      "class": "Branch",
      "id": "branch_58733_58999_1",
      "ports": {
        "bus1": 58733,
        "bus2": 58999
      },
      "params": {
        "R": 0.025601807981729507,
        "X": 0.10072207450866699,
        "G": 0.0,
        "B": 0.036394793540239334
      },
      "extension": {
        "length": 43675.25001855469,
        "rating": 149.20607805252075
      }
    },
    {
      "class": "Branch",
      "id": "branch_58734_58735_1",
      "ports": {
        "bus1": 58734,
        "bus2": 58735
      },
      "params": {
        "R": 0.00762544572353363,
        "X": 0.04024049639701843,
        "G": 0.0,
        "B": 0.007176388055086136
      },
      "extension": {
        "length": 12998.385476806641,
        "rating": 166.1960244178772
      }
    },
    {
      "class": "Branch",
      "id": "branch_58734_58736_1",
      "ports": {
        "bus1": 58734,
        "bus2": 58736
      },
      "params": {
        "R": 0.009754043072462082,
        "X": 0.04518522694706917,
        "G": 0.0,
        "B": 0.005594317801296711
      },
      "extension": {
        "length": 11631.519118103028,
        "rating": 165.31308889389038
      }
    },
    {
      "class": "Branch",
      "id": "branch_58734_58741_1",
      "ports": {
        "bus1": 58734,
        "bus2": 58741
      },
      "params": {
        "R": 0.03310622647404671,
        "X": 0.14683711528778076,
        "G": 0.0,
        "B": 0.015542779117822647
      },
      "extension": {
        "length": 36523.30647216797,
        "rating": 142.46222972869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_58734_59405_1",
      "ports": {
        "bus1": 59405,
        "bus2": 58734
      },
      "params": {
        "R": 0.00743489433079958,
        "X": 0.036100730299949646,
        "G": 0.0,
        "B": 0.01865184120833874
      },
      "extension": {
        "length": 18878.074029052736,
        "rating": 131.37272596359253
      }
    },
    {
      "class": "Branch",
      "id": "branch_58736_58737_1",
      "ports": {
        "bus1": 58736,
        "bus2": 58737
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58736_59763_1",
      "ports": {
        "bus1": 59763,
        "bus2": 58736
      },
      "params": {
        "R": 0.006770527455955744,
        "X": 0.02718191407620907,
        "G": 0.0,
        "B": 0.007270609959959984
      },
      "extension": {
        "length": 10268.370788269043,
        "rating": 170.79684734344482
      }
    },
    {
      "class": "Branch",
      "id": "branch_58738_58739_1",
      "ports": {
        "bus1": 58738,
        "bus2": 58739
      },
      "params": {
        "R": 0.00023378788318950683,
        "X": 0.0011028714943677187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58738_58842_1",
      "ports": {
        "bus1": 58738,
        "bus2": 58842
      },
      "params": {
        "R": 0.006538940593600273,
        "X": 0.0377778597176075,
        "G": 0.0,
        "B": 0.007208699360489845
      },
      "extension": {
        "length": 11729.422607299804,
        "rating": 153.5681962966919
      }
    },
    {
      "class": "Branch",
      "id": "branch_58738_59132_1",
      "ports": {
        "bus1": 58738,
        "bus2": 59132
      },
      "params": {
        "R": 0.02373592182993889,
        "X": 0.1090603917837143,
        "G": 0.0,
        "B": 0.04810484126210213
      },
      "extension": {
        "length": 53561.36062792969,
        "rating": 142.43295192718506
      }
    },
    {
      "class": "Branch",
      "id": "branch_58740_58842_1",
      "ports": {
        "bus1": 58842,
        "bus2": 58740
      },
      "params": {
        "R": 0.01661542057991028,
        "X": 0.0737822875380516,
        "G": 0.0,
        "B": 0.013891289941966534
      },
      "extension": {
        "length": 23086.677047607423,
        "rating": 148.23325872421265
      }
    },
    {
      "class": "Branch",
      "id": "branch_58740_59125_1",
      "ports": {
        "bus1": 58740,
        "bus2": 59125
      },
      "params": {
        "R": 0.04140651226043701,
        "X": 0.2091817557811737,
        "G": 0.0,
        "B": 0.04886237531900406
      },
      "extension": {
        "length": 69759.05584570313,
        "rating": 136.26418113708496
      }
    },
    {
      "class": "Branch",
      "id": "branch_58740_59162_1",
      "ports": {
        "bus1": 58740,
        "bus2": 59162
      },
      "params": {
        "R": 0.049948446452617645,
        "X": 0.25396493077278137,
        "G": 0.0,
        "B": 0.022030560299754143
      },
      "extension": {
        "length": 55499.346149414065,
        "rating": 117.17931032180786
      }
    },
    {
      "class": "Branch",
      "id": "branch_58741_58742_1",
      "ports": {
        "bus1": 58742,
        "bus2": 58741
      },
      "params": {
        "R": 0.009634340181946754,
        "X": 0.04735582321882248,
        "G": 0.0,
        "B": 0.008325246162712574
      },
      "extension": {
        "length": 14377.642962890626,
        "rating": 148.45958948135376
      }
    },
    {
      "class": "Branch",
      "id": "branch_58742_58743_1",
      "ports": {
        "bus1": 58742,
        "bus2": 58743
      },
      "params": {
        "R": 0.00023826095275580883,
        "X": 0.001165500609204173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58744_58745_1",
      "ports": {
        "bus1": 58745,
        "bus2": 58744
      },
      "params": {
        "R": 0.00023887658608146012,
        "X": 0.017221719026565552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58744_58747_1",
      "ports": {
        "bus1": 58744,
        "bus2": 58747
      },
      "params": {
        "R": 0.00024411114281974733,
        "X": 0.0010649063624441624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58744_58748_1",
      "ports": {
        "bus1": 58744,
        "bus2": 58748
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58745_58746_1",
      "ports": {
        "bus1": 58746,
        "bus2": 58745
      },
      "params": {
        "R": 0.004792922642081976,
        "X": 0.16071932017803192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58746_58757_1",
      "ports": {
        "bus1": 58757,
        "bus2": 58746
      },
      "params": {
        "R": 0.011464806273579597,
        "X": 0.050247881561517715,
        "G": 0.0,
        "B": 0.01108071580529213
      },
      "extension": {
        "length": 15855.992633056641,
        "rating": 143.25010776519775
      }
    },
    {
      "class": "Branch",
      "id": "branch_58746_58758_1",
      "ports": {
        "bus1": 58758,
        "bus2": 58746
      },
      "params": {
        "R": 0.005392320919781923,
        "X": 0.021090930327773094,
        "G": 0.0,
        "B": 0.01190697867423296
      },
      "extension": {
        "length": 11293.739456726074,
        "rating": 114.33846950531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_58749_58751_1",
      "ports": {
        "bus1": 58749,
        "bus2": 58751
      },
      "params": {
        "R": 0.009999695234000683,
        "X": 0.04455592855811119,
        "G": 0.0,
        "B": 0.017917675897479057
      },
      "extension": {
        "length": 20163.026341186523,
        "rating": 158.00765752792358
      }
    },
    {
      "class": "Branch",
      "id": "branch_58750_58751_1",
      "ports": {
        "bus1": 58750,
        "bus2": 58751
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58751_58757_1",
      "ports": {
        "bus1": 58751,
        "bus2": 58757
      },
      "params": {
        "R": 0.012994776479899883,
        "X": 0.05275648087263107,
        "G": 0.0,
        "B": 0.01183539628982544
      },
      "extension": {
        "length": 18674.533243652346,
        "rating": 129.02206182479858
      }
    },
    {
      "class": "Branch",
      "id": "branch_58752_58753_1",
      "ports": {
        "bus1": 58753,
        "bus2": 58752
      },
      "params": {
        "R": 0.009884932078421116,
        "X": 0.2649485170841217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58752_58754_1",
      "ports": {
        "bus1": 58752,
        "bus2": 58754
      },
      "params": {
        "R": 0.00021261413348838687,
        "X": 0.0011999995913356543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58752_59842_1",
      "ports": {
        "bus1": 58752,
        "bus2": 59842
      },
      "params": {
        "R": 0.013146462850272655,
        "X": 0.0412587895989418,
        "G": 0.0,
        "B": 0.0173176359385252
      },
      "extension": {
        "length": 18915.217482788088,
        "rating": 165.45724868774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_58755_58756_1",
      "ports": {
        "bus1": 58755,
        "bus2": 58756
      },
      "params": {
        "R": 0.009838255122303963,
        "X": 0.03524289280176163,
        "G": 0.0,
        "B": 0.0048762112855911255
      },
      "extension": {
        "length": 8675.818158691407,
        "rating": 153.04858684539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_58756_59842_1",
      "ports": {
        "bus1": 58756,
        "bus2": 59842
      },
      "params": {
        "R": 0.006193524692207575,
        "X": 0.023495180532336235,
        "G": 0.0,
        "B": 0.005668016150593758
      },
      "extension": {
        "length": 8103.840280883789,
        "rating": 139.33212757110596
      }
    },
    {
      "class": "Branch",
      "id": "branch_58759_58760_1",
      "ports": {
        "bus1": 58760,
        "bus2": 58759
      },
      "params": {
        "R": 0.006236791145056486,
        "X": 0.028405308723449707,
        "G": 0.0,
        "B": 0.011804520152509212
      },
      "extension": {
        "length": 12032.555150939941,
        "rating": 151.31497383117676
      }
    },
    {
      "class": "Branch",
      "id": "branch_58759_58761_1",
      "ports": {
        "bus1": 58761,
        "bus2": 58759
      },
      "params": {
        "R": 0.005175315774977207,
        "X": 0.01916784606873989,
        "G": 0.0,
        "B": 0.011365401558578014
      },
      "extension": {
        "length": 10482.563783935548,
        "rating": 154.2635440826416
      }
    },
    {
      "class": "Branch",
      "id": "branch_58759_59327_1",
      "ports": {
        "bus1": 58759,
        "bus2": 59327
      },
      "params": {
        "R": 0.028113439679145813,
        "X": 0.074732705950737,
        "G": 0.0,
        "B": 0.025622013956308365
      },
      "extension": {
        "length": 32369.302074462892,
        "rating": 143.28935146331787
      }
    },
    {
      "class": "Branch",
      "id": "branch_58760_59334_1",
      "ports": {
        "bus1": 58760,
        "bus2": 59334
      },
      "params": {
        "R": 0.023562202230095863,
        "X": 0.08615624159574509,
        "G": 0.0,
        "B": 0.023043107241392136
      },
      "extension": {
        "length": 31757.200180664062,
        "rating": 162.88490295410156
      }
    },
    {
      "class": "Branch",
      "id": "branch_58761_58762_1",
      "ports": {
        "bus1": 58761,
        "bus2": 58762
      },
      "params": {
        "R": 0.00022283194994088262,
        "X": 0.001192198134958744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58764_59003_1",
      "ports": {
        "bus1": 59003,
        "bus2": 58764
      },
      "params": {
        "R": 0.00732079241424799,
        "X": 0.03046342544257641,
        "G": 0.0,
        "B": 0.010795146226882935
      },
      "extension": {
        "length": 13531.913794555665,
        "rating": 150.0976324081421
      }
    },
    {
      "class": "Branch",
      "id": "branch_58764_59005_1",
      "ports": {
        "bus1": 59005,
        "bus2": 58764
      },
      "params": {
        "R": 0.005393101368099451,
        "X": 0.025908339768648148,
        "G": 0.0,
        "B": 0.008056741207838058
      },
      "extension": {
        "length": 9609.909026550293,
        "rating": 139.74529504776
      }
    },
    {
      "class": "Branch",
      "id": "branch_58765_58766_1",
      "ports": {
        "bus1": 58765,
        "bus2": 58766
      },
      "params": {
        "R": 0.0065730782225728035,
        "X": 0.029550235718488693,
        "G": 0.0,
        "B": 0.010885973460972309
      },
      "extension": {
        "length": 13669.952810668945,
        "rating": 122.93170690536499
      }
    },
    {
      "class": "Branch",
      "id": "branch_58765_60324_1",
      "ports": {
        "bus1": 58765,
        "bus2": 60324
      },
      "params": {
        "R": 0.007801070809364319,
        "X": 0.033177830278873444,
        "G": 0.0,
        "B": 0.02576102875173092
      },
      "extension": {
        "length": 20841.021375732424,
        "rating": 114.11768198013306
      }
    },
    {
      "class": "Branch",
      "id": "branch_58766_58767_1",
      "ports": {
        "bus1": 58766,
        "bus2": 58767
      },
      "params": {
        "R": 0.012881236150860786,
        "X": 0.054367147386074066,
        "G": 0.0,
        "B": 0.019449016079306602
      },
      "extension": {
        "length": 22018.765534057617,
        "rating": 125.67002773284912
      }
    },
    {
      "class": "Branch",
      "id": "branch_58767_58768_1",
      "ports": {
        "bus1": 58767,
        "bus2": 58768
      },
      "params": {
        "R": 0.014334465377032757,
        "X": 0.07224853336811066,
        "G": 0.0,
        "B": 0.03027348592877388
      },
      "extension": {
        "length": 31315.576625244143,
        "rating": 152.01352834701538
      }
    },
    {
      "class": "Branch",
      "id": "branch_58768_58772_1",
      "ports": {
        "bus1": 58768,
        "bus2": 58772
      },
      "params": {
        "R": 0.004294020123779774,
        "X": 0.015117892064154148,
        "G": 0.0,
        "B": 0.00398652907460928
      },
      "extension": {
        "length": 5446.609940368652,
        "rating": 148.9349126815796
      }
    },
    {
      "class": "Branch",
      "id": "branch_58769_58770_1",
      "ports": {
        "bus1": 58770,
        "bus2": 58769
      },
      "params": {
        "R": 0.0006388123729266226,
        "X": 0.03547712042927742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58769_59012_1",
      "ports": {
        "bus1": 59012,
        "bus2": 58769
      },
      "params": {
        "R": 0.0012916395207867026,
        "X": 0.017263324931263924,
        "G": 0.0,
        "B": 0.371083915233612
      },
      "extension": {
        "length": 59117.70575390625,
        "rating": 1082.4288368225098
      }
    },
    {
      "class": "Branch",
      "id": "branch_58769_60327_1",
      "ports": {
        "bus1": 58769,
        "bus2": 60327
      },
      "params": {
        "R": 0.0017812683945521712,
        "X": 0.021837323904037476,
        "G": 0.0,
        "B": 0.42263761162757874
      },
      "extension": {
        "length": 71496.94158105469,
        "rating": 1023.3314514160156
      }
    },
    {
      "class": "Branch",
      "id": "branch_58770_58771_1",
      "ports": {
        "bus1": 58771,
        "bus2": 58770
      },
      "params": {
        "R": 0.008396661840379238,
        "X": 0.2302299588918686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58770_58771_2",
      "ports": {
        "bus1": 58771,
        "bus2": 58770
      },
      "params": {
        "R": 0.008396661840379238,
        "X": 0.2302299588918686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58770_58771_3",
      "ports": {
        "bus1": 58771,
        "bus2": 58770
      },
      "params": {
        "R": 0.008396661840379238,
        "X": 0.2302299588918686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58770_58771_4",
      "ports": {
        "bus1": 58771,
        "bus2": 58770
      },
      "params": {
        "R": 0.008396661840379238,
        "X": 0.2302299588918686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58770_58772_1",
      "ports": {
        "bus1": 58770,
        "bus2": 58772
      },
      "params": {
        "R": 0.00029116380028426647,
        "X": 0.0011099250987172127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58770_58773_1",
      "ports": {
        "bus1": 58770,
        "bus2": 58773
      },
      "params": {
        "R": 0.0002345644315937534,
        "X": 0.0011528127361088991,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58774_59165_1",
      "ports": {
        "bus1": 58774,
        "bus2": 59165
      },
      "params": {
        "R": 0.006023688707500696,
        "X": 0.01881064847111702,
        "G": 0.0,
        "B": 0.06536584347486496
      },
      "extension": {
        "length": 26257.347606445313,
        "rating": 142.37847328186035
      }
    },
    {
      "class": "Branch",
      "id": "branch_58774_59435_1",
      "ports": {
        "bus1": 58774,
        "bus2": 59435
      },
      "params": {
        "R": 0.01138431578874588,
        "X": 0.06520643830299377,
        "G": 0.0,
        "B": 0.032286833971738815
      },
      "extension": {
        "length": 35667.78073901367,
        "rating": 148.71408939361572
      }
    },
    {
      "class": "Branch",
      "id": "branch_58775_58776_1",
      "ports": {
        "bus1": 58775,
        "bus2": 58776
      },
      "params": {
        "R": 0.00594582874327898,
        "X": 0.02543710544705391,
        "G": 0.0,
        "B": 0.006666708271950483
      },
      "extension": {
        "length": 8981.366461853027,
        "rating": 157.01533555984497
      }
    },
    {
      "class": "Branch",
      "id": "branch_58775_59891_1",
      "ports": {
        "bus1": 58775,
        "bus2": 59891
      },
      "params": {
        "R": 0.010319525375962257,
        "X": 0.04278932511806488,
        "G": 0.0,
        "B": 0.027561824768781662
      },
      "extension": {
        "length": 23834.991557373047,
        "rating": 152.16920375823975
      }
    },
    {
      "class": "Branch",
      "id": "branch_58776_59434_1",
      "ports": {
        "bus1": 59434,
        "bus2": 58776
      },
      "params": {
        "R": 0.012430625967681408,
        "X": 0.054717544466257095,
        "G": 0.0,
        "B": 0.029909269884228706
      },
      "extension": {
        "length": 27496.917711914062,
        "rating": 161.33959293365479
      }
    },
    {
      "class": "Branch",
      "id": "branch_58777_58778_1",
      "ports": {
        "bus1": 58777,
        "bus2": 58778
      },
      "params": {
        "R": 0.00022831078968010843,
        "X": 0.0010220137191936374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58777_58780_1",
      "ports": {
        "bus1": 58780,
        "bus2": 58777
      },
      "params": {
        "R": 0.005026661325246096,
        "X": 0.03123300150036812,
        "G": 0.0,
        "B": 0.011389531195163727
      },
      "extension": {
        "length": 12527.093662536621,
        "rating": 118.32144260406494
      }
    },
    {
      "class": "Branch",
      "id": "branch_58777_59754_1",
      "ports": {
        "bus1": 58777,
        "bus2": 59754
      },
      "params": {
        "R": 0.007063677068799734,
        "X": 0.033427804708480835,
        "G": 0.0,
        "B": 0.006526037584990263
      },
      "extension": {
        "length": 9967.742254577637,
        "rating": 133.4288239479065
      }
    },
    {
      "class": "Branch",
      "id": "branch_58779_59162_1",
      "ports": {
        "bus1": 58779,
        "bus2": 59162
      },
      "params": {
        "R": 0.010254300199449062,
        "X": 0.056629884988069534,
        "G": 0.0,
        "B": 0.01330470945686102
      },
      "extension": {
        "length": 17365.6075111084,
        "rating": 123.72459173202515
      }
    },
    {
      "class": "Branch",
      "id": "branch_58780_58784_1",
      "ports": {
        "bus1": 58780,
        "bus2": 58784
      },
      "params": {
        "R": 0.014670506119728088,
        "X": 0.07577215880155563,
        "G": 0.0,
        "B": 0.016706757247447964
      },
      "extension": {
        "length": 24314.197516479493,
        "rating": 134.5935821533203
      }
    },
    {
      "class": "Branch",
      "id": "branch_58781_59159_1",
      "ports": {
        "bus1": 58781,
        "bus2": 59159
      },
      "params": {
        "R": 0.007182253524661064,
        "X": 0.03424380347132683,
        "G": 0.0,
        "B": 0.012265312485396862
      },
      "extension": {
        "length": 13744.317992431641,
        "rating": 169.10914182662964
      }
    },
    {
      "class": "Branch",
      "id": "branch_58781_59754_1",
      "ports": {
        "bus1": 59754,
        "bus2": 58781
      },
      "params": {
        "R": 0.001894987071864307,
        "X": 0.00832483358681202,
        "G": 0.0,
        "B": 0.002858108142390847
      },
      "extension": {
        "length": 3671.081944519043,
        "rating": 176.4254927635193
      }
    },
    {
      "class": "Branch",
      "id": "branch_58782_58784_1",
      "ports": {
        "bus1": 58782,
        "bus2": 58784
      },
      "params": {
        "R": 0.0063852122984826565,
        "X": 0.032345112413167953,
        "G": 0.0,
        "B": 0.00598417641595006
      },
      "extension": {
        "length": 9990.618300109863,
        "rating": 139.07228708267212
      }
    },
    {
      "class": "Branch",
      "id": "branch_58782_59158_1",
      "ports": {
        "bus1": 59158,
        "bus2": 58782
      },
      "params": {
        "R": 0.009273594245314598,
        "X": 0.04974133521318436,
        "G": 0.0,
        "B": 0.01693364791572094
      },
      "extension": {
        "length": 20516.919763183596,
        "rating": 147.62378931045532
      }
    },
    {
      "class": "Branch",
      "id": "branch_58783_58784_1",
      "ports": {
        "bus1": 58783,
        "bus2": 58784
      },
      "params": {
        "R": 0.00027804082492366433,
        "X": 0.0011444207048043609,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58785_58791_1",
      "ports": {
        "bus1": 58791,
        "bus2": 58785
      },
      "params": {
        "R": 0.0064311944879591465,
        "X": 0.030586253851652145,
        "G": 0.0,
        "B": 0.00995857734233141
      },
      "extension": {
        "length": 12137.559346252441,
        "rating": 144.27133798599243
      }
    },
    {
      "class": "Branch",
      "id": "branch_58785_58931_1",
      "ports": {
        "bus1": 58785,
        "bus2": 58931
      },
      "params": {
        "R": 0.008412104099988937,
        "X": 0.04333176091313362,
        "G": 0.0,
        "B": 0.04399773105978966
      },
      "extension": {
        "length": 32368.206234375,
        "rating": 161.198091506958
      }
    },
    {
      "class": "Branch",
      "id": "branch_58785_59563_1",
      "ports": {
        "bus1": 59563,
        "bus2": 58785
      },
      "params": {
        "R": 0.010941477492451668,
        "X": 0.04312942177057266,
        "G": 0.0,
        "B": 0.01611626148223877
      },
      "extension": {
        "length": 18350.23210839844,
        "rating": 142.39405393600464
      }
    },
    {
      "class": "Branch",
      "id": "branch_58786_58789_1",
      "ports": {
        "bus1": 58786,
        "bus2": 58789
      },
      "params": {
        "R": 0.012858488596975803,
        "X": 0.4445539712905884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58786_58790_1",
      "ports": {
        "bus1": 58786,
        "bus2": 58790
      },
      "params": {
        "R": 0.00020762771600857377,
        "X": 0.0010279897833243012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58787_58789_1",
      "ports": {
        "bus1": 58787,
        "bus2": 58789
      },
      "params": {
        "R": -0.006256605498492718,
        "X": -0.2163083553314209,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58788_58789_1",
      "ports": {
        "bus1": 58788,
        "bus2": 58789
      },
      "params": {
        "R": 0.04104491323232651,
        "X": 1.4190375804901123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58790_58791_1",
      "ports": {
        "bus1": 58790,
        "bus2": 58791
      },
      "params": {
        "R": 0.013335091061890125,
        "X": 0.04863631725311279,
        "G": 0.0,
        "B": 0.004897429142147303
      },
      "extension": {
        "length": 11618.118866271972,
        "rating": 139.07318115234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_58792_58795_1",
      "ports": {
        "bus1": 58792,
        "bus2": 58795
      },
      "params": {
        "R": 0.017244841903448105,
        "X": 0.3899984061717987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58792_58796_1",
      "ports": {
        "bus1": 58792,
        "bus2": 58796
      },
      "params": {
        "R": 0.00020154147932771593,
        "X": 0.0010801209136843681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58793_58795_1",
      "ports": {
        "bus1": 58793,
        "bus2": 58795
      },
      "params": {
        "R": -0.00868209172040224,
        "X": -0.19634869694709778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58794_58795_1",
      "ports": {
        "bus1": 58794,
        "bus2": 58795
      },
      "params": {
        "R": 0.05318455770611763,
        "X": 1.2027883529663086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58796_58798_1",
      "ports": {
        "bus1": 58798,
        "bus2": 58796
      },
      "params": {
        "R": 0.003516546217724681,
        "X": 0.01636969856917858,
        "G": 0.0,
        "B": 0.0092819444835186
      },
      "extension": {
        "length": 7772.83211315918,
        "rating": 161.24390363693237
      }
    },
    {
      "class": "Branch",
      "id": "branch_58797_58801_1",
      "ports": {
        "bus1": 58801,
        "bus2": 58797
      },
      "params": {
        "R": 0.014254841953516006,
        "X": 0.057579949498176575,
        "G": 0.0,
        "B": 0.010203981772065163
      },
      "extension": {
        "length": 18486.522998657227,
        "rating": 146.81131839752197
      }
    },
    {
      "class": "Branch",
      "id": "branch_58797_59732_1",
      "ports": {
        "bus1": 58797,
        "bus2": 59732
      },
      "params": {
        "R": 0.0006287954747676849,
        "X": 0.002951257396489382,
        "G": 0.0,
        "B": 0.0029178871773183346
      },
      "extension": {
        "length": 2221.497117416382,
        "rating": 140.61295986175537
      }
    },
    {
      "class": "Branch",
      "id": "branch_58798_58799_1",
      "ports": {
        "bus1": 58799,
        "bus2": 58798
      },
      "params": {
        "R": 0.008816296234726906,
        "X": 0.21532346308231354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58798_58800_1",
      "ports": {
        "bus1": 58798,
        "bus2": 58800
      },
      "params": {
        "R": 0.0002520095440559089,
        "X": 0.0011153093073517084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58798_59368_1",
      "ports": {
        "bus1": 58798,
        "bus2": 59368
      },
      "params": {
        "R": 0.05183541774749756,
        "X": 0.27245309948921204,
        "G": 0.0,
        "B": 0.03759361058473587
      },
      "extension": {
        "length": 72735.76270898437,
        "rating": 144.61020231246948
      }
    },
    {
      "class": "Branch",
      "id": "branch_58798_59732_1",
      "ports": {
        "bus1": 58798,
        "bus2": 59732
      },
      "params": {
        "R": 0.01036862563341856,
        "X": 0.04763628542423248,
        "G": 0.0,
        "B": 0.021789774298667908
      },
      "extension": {
        "length": 21787.35296154785,
        "rating": 164.54733610153198
      }
    },
    {
      "class": "Branch",
      "id": "branch_58801_58802_1",
      "ports": {
        "bus1": 58801,
        "bus2": 58802
      },
      "params": {
        "R": 0.00028333227965049446,
        "X": 0.0010418950114399195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58801_58804_1",
      "ports": {
        "bus1": 58804,
        "bus2": 58801
      },
      "params": {
        "R": 0.009953038766980171,
        "X": 0.05022883787751198,
        "G": 0.0,
        "B": 0.010341361165046692
      },
      "extension": {
        "length": 16250.599430419923,
        "rating": 151.8808126449585
      }
    },
    {
      "class": "Branch",
      "id": "branch_58803_58804_1",
      "ports": {
        "bus1": 58803,
        "bus2": 58804
      },
      "params": {
        "R": 0.00021906144684180617,
        "X": 0.001039976137690246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58804_58927_1",
      "ports": {
        "bus1": 58804,
        "bus2": 58927
      },
      "params": {
        "R": 0.0033035583328455687,
        "X": 0.019792556762695312,
        "G": 0.0,
        "B": 0.03006119094789028
      },
      "extension": {
        "length": 17343.118232666016,
        "rating": 157.8254222869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_58805_58806_1",
      "ports": {
        "bus1": 58806,
        "bus2": 58805
      },
      "params": {
        "R": 0.009113844484090805,
        "X": 0.23844750225543976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58805_58807_1",
      "ports": {
        "bus1": 58805,
        "bus2": 58807
      },
      "params": {
        "R": 0.00026979835820384324,
        "X": 0.0011373430024832487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58807_59141_1",
      "ports": {
        "bus1": 59141,
        "bus2": 58807
      },
      "params": {
        "R": 0.009718338958919048,
        "X": 0.037283092737197876,
        "G": 0.0,
        "B": 0.01388945896178484
      },
      "extension": {
        "length": 14672.588169067383,
        "rating": 153.79222631454468
      }
    },
    {
      "class": "Branch",
      "id": "branch_58808_58809_1",
      "ports": {
        "bus1": 58808,
        "bus2": 58809
      },
      "params": {
        "R": 0.00021818134700879455,
        "X": 0.0011352251749485731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58809_58811_1",
      "ports": {
        "bus1": 58809,
        "bus2": 58811
      },
      "params": {
        "R": 0.012929483316838741,
        "X": 0.05650218203663826,
        "G": 0.0,
        "B": 0.012577250599861145
      },
      "extension": {
        "length": 19609.00550683594,
        "rating": 161.2948775291443
      }
    },
    {
      "class": "Branch",
      "id": "branch_58809_59797_1",
      "ports": {
        "bus1": 58809,
        "bus2": 59797
      },
      "params": {
        "R": 0.006572462152689695,
        "X": 0.03409257531166077,
        "G": 0.0,
        "B": 0.008051118813455105
      },
      "extension": {
        "length": 11433.333982543945,
        "rating": 169.897723197937
      }
    },
    {
      "class": "Branch",
      "id": "branch_58810_58826_1",
      "ports": {
        "bus1": 58826,
        "bus2": 58810
      },
      "params": {
        "R": 0.013362022116780281,
        "X": 0.055837053805589676,
        "G": 0.0,
        "B": 0.014174524694681168
      },
      "extension": {
        "length": 21141.58544824219,
        "rating": 170.0664758682251
      }
    },
    {
      "class": "Branch",
      "id": "branch_58810_58841_1",
      "ports": {
        "bus1": 58810,
        "bus2": 58841
      },
      "params": {
        "R": 0.006684533786028624,
        "X": 0.037644870579242706,
        "G": 0.0,
        "B": 0.005359358619898558
      },
      "extension": {
        "length": 10290.368933898926,
        "rating": 176.06570720672607
      }
    },
    {
      "class": "Branch",
      "id": "branch_58811_58812_1",
      "ports": {
        "bus1": 58811,
        "bus2": 58812
      },
      "params": {
        "R": 0.00022076231834944338,
        "X": 0.0010713801020756364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58811_58829_1",
      "ports": {
        "bus1": 58829,
        "bus2": 58811
      },
      "params": {
        "R": 0.005832065362483263,
        "X": 0.025493169203400612,
        "G": 0.0,
        "B": 0.017228923738002777
      },
      "extension": {
        "length": 14852.134046997071,
        "rating": 152.94268131256104
      }
    },
    {
      "class": "Branch",
      "id": "branch_58813_58819_1",
      "ports": {
        "bus1": 58819,
        "bus2": 58813
      },
      "params": {
        "R": 0.0107276551425457,
        "X": 0.04050962254405022,
        "G": 0.0,
        "B": 0.007621759083122015
      },
      "extension": {
        "length": 11890.422082397461,
        "rating": 136.378812789917
      }
    },
    {
      "class": "Branch",
      "id": "branch_58813_58831_1",
      "ports": {
        "bus1": 58813,
        "bus2": 58831
      },
      "params": {
        "R": 0.017105650156736374,
        "X": 0.05395696312189102,
        "G": 0.0,
        "B": 0.009274988435208797
      },
      "extension": {
        "length": 15539.812071899414,
        "rating": 103.20274829864502
      }
    },
    {
      "class": "Branch",
      "id": "branch_58813_59056_1",
      "ports": {
        "bus1": 59056,
        "bus2": 58813
      },
      "params": {
        "R": 0.002827349351719022,
        "X": 0.014519695192575455,
        "G": 0.0,
        "B": 0.046774428337812424
      },
      "extension": {
        "length": 17870.8220222168,
        "rating": 153.90833616256714
      }
    },
    {
      "class": "Branch",
      "id": "branch_58814_58817_1",
      "ports": {
        "bus1": 58814,
        "bus2": 58817
      },
      "params": {
        "R": -0.0002282625064253807,
        "X": -0.005808576941490173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58814_58818_1",
      "ports": {
        "bus1": 58814,
        "bus2": 58818
      },
      "params": {
        "R": 0.00022162900131661445,
        "X": 0.001040061586536467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58814_58819_1",
      "ports": {
        "bus1": 58814,
        "bus2": 58819
      },
      "params": {
        "R": 0.00020796457829419523,
        "X": 0.0010421215556561947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58815_58817_1",
      "ports": {
        "bus1": 58815,
        "bus2": 58817
      },
      "params": {
        "R": 0.009878220036625862,
        "X": 0.25137025117874146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58816_58817_1",
      "ports": {
        "bus1": 58816,
        "bus2": 58817
      },
      "params": {
        "R": 0.009878220036625862,
        "X": 0.25137025117874146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58819_58820_1",
      "ports": {
        "bus1": 58820,
        "bus2": 58819
      },
      "params": {
        "R": 0.004547453951090574,
        "X": 0.020796895027160645,
        "G": 0.0,
        "B": 0.0062735555693507195
      },
      "extension": {
        "length": 8089.743234375001,
        "rating": 109.64959859848022
      }
    },
    {
      "class": "Branch",
      "id": "branch_58820_59797_1",
      "ports": {
        "bus1": 58820,
        "bus2": 59797
      },
      "params": {
        "R": 0.0034756972454488277,
        "X": 0.014035914093255997,
        "G": 0.0,
        "B": 0.0023028443101793528
      },
      "extension": {
        "length": 3933.4197689208986,
        "rating": 139.5657181739807
      }
    },
    {
      "class": "Branch",
      "id": "branch_58821_58824_1",
      "ports": {
        "bus1": 58821,
        "bus2": 58824
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0013894587755203247,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58821_58825_1",
      "ports": {
        "bus1": 58821,
        "bus2": 58825
      },
      "params": {
        "R": 0.0002082429564325139,
        "X": 0.0011610058136284351,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58821_58826_1",
      "ports": {
        "bus1": 58821,
        "bus2": 58826
      },
      "params": {
        "R": 0.00028431336977519095,
        "X": 0.0011587744811549783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58822_58824_1",
      "ports": {
        "bus1": 58822,
        "bus2": 58824
      },
      "params": {
        "R": 0.007112046238034964,
        "X": 0.20539800822734833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58823_58824_1",
      "ports": {
        "bus1": 58823,
        "bus2": 58824
      },
      "params": {
        "R": 0.007112046238034964,
        "X": 0.20539800822734833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58826_58839_1",
      "ports": {
        "bus1": 58826,
        "bus2": 58839
      },
      "params": {
        "R": 0.00908131618052721,
        "X": 0.05045517161488533,
        "G": 0.0,
        "B": 0.015038286335766315
      },
      "extension": {
        "length": 20849.870975097656,
        "rating": 165.1663899421692
      }
    },
    {
      "class": "Branch",
      "id": "branch_58827_59181_1",
      "ports": {
        "bus1": 59181,
        "bus2": 58827
      },
      "params": {
        "R": 0.011930704116821289,
        "X": 0.04335249960422516,
        "G": 0.0,
        "B": 0.011100178584456444
      },
      "extension": {
        "length": 15597.661378051758,
        "rating": 160.62204837799072
      }
    },
    {
      "class": "Branch",
      "id": "branch_58827_59694_1",
      "ports": {
        "bus1": 58827,
        "bus2": 59694
      },
      "params": {
        "R": 0.006232146639376879,
        "X": 0.03056630864739418,
        "G": 0.0,
        "B": 0.1118822991847992
      },
      "extension": {
        "length": 42666.80394506836,
        "rating": 165.44570922851562
      }
    },
    {
      "class": "Branch",
      "id": "branch_58828_58832_1",
      "ports": {
        "bus1": 58832,
        "bus2": 58828
      },
      "params": {
        "R": 0.010113118216395378,
        "X": 0.04241319000720978,
        "G": 0.0,
        "B": 0.02472168579697609
      },
      "extension": {
        "length": 23543.35228894043,
        "rating": 136.5700125694275
      }
    },
    {
      "class": "Branch",
      "id": "branch_58828_58833_1",
      "ports": {
        "bus1": 58833,
        "bus2": 58828
      },
      "params": {
        "R": 0.0076053207740187645,
        "X": 0.03140673413872719,
        "G": 0.0,
        "B": 0.01861538551747799
      },
      "extension": {
        "length": 17773.898496459962,
        "rating": 131.99106454849243
      }
    },
    {
      "class": "Branch",
      "id": "branch_58829_59202_1",
      "ports": {
        "bus1": 59202,
        "bus2": 58829
      },
      "params": {
        "R": 0.01320846937596798,
        "X": 0.05241448059678078,
        "G": 0.0,
        "B": 0.009359859861433506
      },
      "extension": {
        "length": 15394.278676025391,
        "rating": 146.46105766296387
      }
    },
    {
      "class": "Branch",
      "id": "branch_58830_58831_1",
      "ports": {
        "bus1": 58831,
        "bus2": 58830
      },
      "params": {
        "R": 0.007183528505265713,
        "X": 0.02831980027258396,
        "G": 0.0,
        "B": 0.006263155955821276
      },
      "extension": {
        "length": 9319.21211920166,
        "rating": 125.20263195037842
      }
    },
    {
      "class": "Branch",
      "id": "branch_58830_58879_1",
      "ports": {
        "bus1": 58879,
        "bus2": 58830
      },
      "params": {
        "R": 0.009403959847986698,
        "X": 0.04446505382657051,
        "G": 0.0,
        "B": 0.012190727517008781
      },
      "extension": {
        "length": 15687.724392333985,
        "rating": 133.63970518112183
      }
    },
    {
      "class": "Branch",
      "id": "branch_58832_59063_1",
      "ports": {
        "bus1": 59063,
        "bus2": 58832
      },
      "params": {
        "R": 0.012681128457188606,
        "X": 0.056302912533283234,
        "G": 0.0,
        "B": 0.023684410378336906
      },
      "extension": {
        "length": 25846.594817871093,
        "rating": 175.55028200149536
      }
    },
    {
      "class": "Branch",
      "id": "branch_58832_59698_1",
      "ports": {
        "bus1": 58832,
        "bus2": 59698
      },
      "params": {
        "R": 0.007958821021020412,
        "X": 0.031851086765527725,
        "G": 0.0,
        "B": 0.01238690223544836
      },
      "extension": {
        "length": 14191.179786254883,
        "rating": 158.82375240325928
      }
    },
    {
      "class": "Branch",
      "id": "branch_58833_59691_1",
      "ports": {
        "bus1": 58833,
        "bus2": 59691
      },
      "params": {
        "R": 0.009315736591815948,
        "X": 0.049784332513809204,
        "G": 0.0,
        "B": 0.012547007761895657
      },
      "extension": {
        "length": 19200.244875732424,
        "rating": 143.20131540298462
      }
    },
    {
      "class": "Branch",
      "id": "branch_58834_58835_1",
      "ports": {
        "bus1": 58835,
        "bus2": 58834
      },
      "params": {
        "R": 0.0004792987310793251,
        "X": 0.03364286199212074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58834_58836_1",
      "ports": {
        "bus1": 58834,
        "bus2": 58836
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58835_59695_1",
      "ports": {
        "bus1": 59695,
        "bus2": 58835
      },
      "params": {
        "R": 0.010142196901142597,
        "X": 0.041124191135168076,
        "G": 0.0,
        "B": 0.007649796549230814
      },
      "extension": {
        "length": 12388.050126342774,
        "rating": 168.39063167572021
      }
    },
    {
      "class": "Branch",
      "id": "branch_58836_59798_1",
      "ports": {
        "bus1": 58836,
        "bus2": 59798
      },
      "params": {
        "R": 0.0008199156145565212,
        "X": 0.011080693453550339,
        "G": 0.0,
        "B": 0.27607113122940063
      },
      "extension": {
        "length": 38964.21506323243,
        "rating": 1064.1514778137207
      }
    },
    {
      "class": "Branch",
      "id": "branch_58837_58838_1",
      "ports": {
        "bus1": 58837,
        "bus2": 58838
      },
      "params": {
        "R": 0.0030885429587215185,
        "X": 0.014840604737401009,
        "G": 0.0,
        "B": 0.002668919274583459
      },
      "extension": {
        "length": 4416.689468353272,
        "rating": 170.1042652130127
      }
    },
    {
      "class": "Branch",
      "id": "branch_58837_59687_1",
      "ports": {
        "bus1": 58837,
        "bus2": 59687
      },
      "params": {
        "R": 0.01002332754433155,
        "X": 0.04739488288760185,
        "G": 0.0,
        "B": 0.014592092484235764
      },
      "extension": {
        "length": 17993.554577270508,
        "rating": 166.04403257369995
      }
    },
    {
      "class": "Branch",
      "id": "branch_58837_59697_1",
      "ports": {
        "bus1": 59697,
        "bus2": 58837
      },
      "params": {
        "R": 0.007237385027110577,
        "X": 0.03764498606324196,
        "G": 0.0,
        "B": 0.010197462514042854
      },
      "extension": {
        "length": 15001.381634765625,
        "rating": 146.44461870193481
      }
    },
    {
      "class": "Branch",
      "id": "branch_58838_59323_1",
      "ports": {
        "bus1": 59323,
        "bus2": 58838
      },
      "params": {
        "R": 0.013843661174178123,
        "X": 0.06273455917835236,
        "G": 0.0,
        "B": 0.01710645481944084
      },
      "extension": {
        "length": 21955.484605957034,
        "rating": 188.53778839111328
      }
    },
    {
      "class": "Branch",
      "id": "branch_58839_58840_1",
      "ports": {
        "bus1": 58839,
        "bus2": 58840
      },
      "params": {
        "R": 0.00025861486210487783,
        "X": 0.0010105594992637634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58839_59209_1",
      "ports": {
        "bus1": 59209,
        "bus2": 58839
      },
      "params": {
        "R": 0.009686309844255447,
        "X": 0.03983185812830925,
        "G": 0.0,
        "B": 0.010081058368086815
      },
      "extension": {
        "length": 14047.927088378907,
        "rating": 158.55907201766968
      }
    },
    {
      "class": "Branch",
      "id": "branch_58841_58888_1",
      "ports": {
        "bus1": 58841,
        "bus2": 58888
      },
      "params": {
        "R": 0.011657782830297947,
        "X": 0.059144821017980576,
        "G": 0.0,
        "B": 0.015904104337096214
      },
      "extension": {
        "length": 22691.22304614258,
        "rating": 181.06247186660767
      }
    },
    {
      "class": "Branch",
      "id": "branch_58842_58843_1",
      "ports": {
        "bus1": 58842,
        "bus2": 58843
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58842_59648_1",
      "ports": {
        "bus1": 58842,
        "bus2": 59648
      },
      "params": {
        "R": 0.04403962939977646,
        "X": 0.186528280377388,
        "G": 0.0,
        "B": 0.05476996302604675
      },
      "extension": {
        "length": 76332.92993261719,
        "rating": 181.2129259109497
      }
    },
    {
      "class": "Branch",
      "id": "branch_58844_58846_1",
      "ports": {
        "bus1": 58846,
        "bus2": 58844
      },
      "params": {
        "R": 0.00242653232999146,
        "X": 0.010431434959173203,
        "G": 0.0,
        "B": 0.002123091835528612
      },
      "extension": {
        "length": 3352.7898959655763,
        "rating": 195.7303285598755
      }
    },
    {
      "class": "Branch",
      "id": "branch_58844_59135_1",
      "ports": {
        "bus1": 58844,
        "bus2": 59135
      },
      "params": {
        "R": 0.009249202907085419,
        "X": 0.04320984706282616,
        "G": 0.0,
        "B": 0.006151251494884491
      },
      "extension": {
        "length": 11541.26195288086,
        "rating": 184.02360677719116
      }
    },
    {
      "class": "Branch",
      "id": "branch_58845_58848_1",
      "ports": {
        "bus1": 58845,
        "bus2": 58848
      },
      "params": {
        "R": 0.0003491375537123531,
        "X": 0.018660906702280045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58845_58849_1",
      "ports": {
        "bus1": 58845,
        "bus2": 58849
      },
      "params": {
        "R": 0.0002173112443415448,
        "X": 0.001008430845104158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58846_58848_1",
      "ports": {
        "bus1": 58846,
        "bus2": 58848
      },
      "params": {
        "R": 1.531696761958301e-05,
        "X": 0.0008186725899577141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58846_58850_1",
      "ports": {
        "bus1": 58846,
        "bus2": 58850
      },
      "params": {
        "R": 0.008163916878402233,
        "X": 0.03479750454425812,
        "G": 0.0,
        "B": 0.006765036843717098
      },
      "extension": {
        "length": 10369.43364276123,
        "rating": 109.30325984954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_58846_58851_1",
      "ports": {
        "bus1": 58846,
        "bus2": 58851
      },
      "params": {
        "R": 0.007106312084943056,
        "X": 0.03480703383684158,
        "G": 0.0,
        "B": 0.014374034479260445
      },
      "extension": {
        "length": 14569.907645874024,
        "rating": 195.2109932899475
      }
    },
    {
      "class": "Branch",
      "id": "branch_58847_58848_1",
      "ports": {
        "bus1": 58847,
        "bus2": 58848
      },
      "params": {
        "R": 0.001607706886716187,
        "X": 0.08592966198921204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58849_59012_1",
      "ports": {
        "bus1": 58849,
        "bus2": 59012
      },
      "params": {
        "R": 0.0015835051890462637,
        "X": 0.023984212428331375,
        "G": 0.0,
        "B": 0.40144819021224976
      },
      "extension": {
        "length": 75693.62235058594,
        "rating": 1215.724277496338
      }
    },
    {
      "class": "Branch",
      "id": "branch_58849_59805_1",
      "ports": {
        "bus1": 59805,
        "bus2": 58849
      },
      "params": {
        "R": 0.0007784419576637447,
        "X": 0.009239166043698788,
        "G": 0.0,
        "B": 0.13774272799491882
      },
      "extension": {
        "length": 26856.133661865235,
        "rating": 1123.339557647705
      }
    },
    {
      "class": "Branch",
      "id": "branch_58850_58854_1",
      "ports": {
        "bus1": 58850,
        "bus2": 58854
      },
      "params": {
        "R": 0.015530850738286972,
        "X": 0.06573121249675751,
        "G": 0.0,
        "B": 0.007656777277588844
      },
      "extension": {
        "length": 17451.43603967285,
        "rating": 150.1733422279358
      }
    },
    {
      "class": "Branch",
      "id": "branch_58851_59138_1",
      "ports": {
        "bus1": 58851,
        "bus2": 59138
      },
      "params": {
        "R": 0.009424827061593533,
        "X": 0.04184824973344803,
        "G": 0.0,
        "B": 0.015896949917078018
      },
      "extension": {
        "length": 18343.758364013673,
        "rating": 182.01735019683838
      }
    },
    {
      "class": "Branch",
      "id": "branch_58852_58853_1",
      "ports": {
        "bus1": 58853,
        "bus2": 58852
      },
      "params": {
        "R": 0.012763568200170994,
        "X": 0.052401915192604065,
        "G": 0.0,
        "B": 0.00527661107480526
      },
      "extension": {
        "length": 12504.183084228516,
        "rating": 164.9362325668335
      }
    },
    {
      "class": "Branch",
      "id": "branch_58853_58854_1",
      "ports": {
        "bus1": 58854,
        "bus2": 58853
      },
      "params": {
        "R": 0.008998319506645203,
        "X": 0.029510511085391045,
        "G": 0.0,
        "B": 0.006724517792463303
      },
      "extension": {
        "length": 9591.54603112793,
        "rating": 157.33994245529175
      }
    },
    {
      "class": "Branch",
      "id": "branch_58855_58856_1",
      "ports": {
        "bus1": 58855,
        "bus2": 58856
      },
      "params": {
        "R": 0.00023167890321929008,
        "X": 0.001169353723526001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58855_58858_1",
      "ports": {
        "bus1": 58855,
        "bus2": 58858
      },
      "params": {
        "R": 0.014425879344344139,
        "X": 0.0601598285138607,
        "G": 0.0,
        "B": 0.008589120581746101
      },
      "extension": {
        "length": 15694.162836547852,
        "rating": 115.04014730453491
      }
    },
    {
      "class": "Branch",
      "id": "branch_58855_59226_1",
      "ports": {
        "bus1": 59226,
        "bus2": 58855
      },
      "params": {
        "R": 0.01322065107524395,
        "X": 0.06090325117111206,
        "G": 0.0,
        "B": 0.01185294333845377
      },
      "extension": {
        "length": 19300.83501489258,
        "rating": 126.54664516448975
      }
    },
    {
      "class": "Branch",
      "id": "branch_58857_58858_1",
      "ports": {
        "bus1": 58857,
        "bus2": 58858
      },
      "params": {
        "R": 0.006765846163034439,
        "X": 0.030584119260311127,
        "G": 0.0,
        "B": 0.003854896640405059
      },
      "extension": {
        "length": 7483.680739379883,
        "rating": 189.92481231689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_58857_59015_1",
      "ports": {
        "bus1": 58857,
        "bus2": 59015
      },
      "params": {
        "R": 0.014591061510145664,
        "X": 0.07703550904989243,
        "G": 0.0,
        "B": 0.009273312985897064
      },
      "extension": {
        "length": 20722.296157470704,
        "rating": 194.0708041191101
      }
    },
    {
      "class": "Branch",
      "id": "branch_58858_58859_1",
      "ports": {
        "bus1": 58858,
        "bus2": 58859
      },
      "params": {
        "R": 0.00020150080672465265,
        "X": 0.00100393604952842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58858_59001_1",
      "ports": {
        "bus1": 58858,
        "bus2": 59001
      },
      "params": {
        "R": 0.014434770680963993,
        "X": 0.06748416274785995,
        "G": 0.0,
        "B": 0.015554971992969513
      },
      "extension": {
        "length": 22680.13879248047,
        "rating": 183.81965160369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_58860_58861_1",
      "ports": {
        "bus1": 58860,
        "bus2": 58861
      },
      "params": {
        "R": 0.00026318145683035254,
        "X": 0.0011936015216633677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58860_60224_1",
      "ports": {
        "bus1": 58860,
        "bus2": 60224
      },
      "params": {
        "R": 0.019875353202223778,
        "X": 0.07896178215742111,
        "G": 0.0,
        "B": 0.010721197351813316
      },
      "extension": {
        "length": 21592.100042358397,
        "rating": 158.42293500900269
      }
    },
    {
      "class": "Branch",
      "id": "branch_58860_60875_1",
      "ports": {
        "bus1": 60875,
        "bus2": 58860
      },
      "params": {
        "R": 0.0166305061429739,
        "X": 0.05722302198410034,
        "G": 0.0,
        "B": 0.010399778373539448
      },
      "extension": {
        "length": 18949.860763549805,
        "rating": 162.0996356010437
      }
    },
    {
      "class": "Branch",
      "id": "branch_58862_58864_1",
      "ports": {
        "bus1": 58864,
        "bus2": 58862
      },
      "params": {
        "R": 0.005798098631203175,
        "X": 0.029875867068767548,
        "G": 0.0,
        "B": 0.0063376533798873425
      },
      "extension": {
        "length": 9901.192991088867,
        "rating": 171.26587629318237
      }
    },
    {
      "class": "Branch",
      "id": "branch_58862_58873_1",
      "ports": {
        "bus1": 58862,
        "bus2": 58873
      },
      "params": {
        "R": 0.008703473024070263,
        "X": 0.05178755149245262,
        "G": 0.0,
        "B": 0.013992555439472198
      },
      "extension": {
        "length": 17744.79273815918,
        "rating": 166.98297262191772
      }
    },
    {
      "class": "Branch",
      "id": "branch_58863_58864_1",
      "ports": {
        "bus1": 58864,
        "bus2": 58863
      },
      "params": {
        "R": 0.0065412139520049095,
        "X": 0.026687191799283028,
        "G": 0.0,
        "B": 0.00565422372892499
      },
      "extension": {
        "length": 8373.86279901123,
        "rating": 135.2391242980957
      }
    },
    {
      "class": "Branch",
      "id": "branch_58863_58866_1",
      "ports": {
        "bus1": 58863,
        "bus2": 58866
      },
      "params": {
        "R": 0.0033187454100698233,
        "X": 0.014787471853196621,
        "G": 0.0,
        "B": 0.0028553169686347246
      },
      "extension": {
        "length": 4450.467894927979,
        "rating": 118.30775737762451
      }
    },
    {
      "class": "Branch",
      "id": "branch_58864_59654_1",
      "ports": {
        "bus1": 59654,
        "bus2": 58864
      },
      "params": {
        "R": 0.014168640598654747,
        "X": 0.05945758894085884,
        "G": 0.0,
        "B": 0.04714375361800194
      },
      "extension": {
        "length": 40066.89724511719,
        "rating": 163.15358877182007
      }
    },
    {
      "class": "Branch",
      "id": "branch_58864_60836_1",
      "ports": {
        "bus1": 58864,
        "bus2": 60836
      },
      "params": {
        "R": 0.019301025196909904,
        "X": 0.10394367575645447,
        "G": 0.0,
        "B": 0.07327191531658173
      },
      "extension": {
        "length": 65016.965948730474,
        "rating": 159.11352634429932
      }
    },
    {
      "class": "Branch",
      "id": "branch_58865_58866_1",
      "ports": {
        "bus1": 58866,
        "bus2": 58865
      },
      "params": {
        "R": 0.0006131783593446016,
        "X": 0.04179719462990761,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58865_58867_1",
      "ports": {
        "bus1": 58865,
        "bus2": 58867
      },
      "params": {
        "R": 0.00028763836598955095,
        "X": 0.0011157410917803645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58865_59765_1",
      "ports": {
        "bus1": 58865,
        "bus2": 59765
      },
      "params": {
        "R": 0.0011958773247897625,
        "X": 0.016342274844646454,
        "G": 0.0,
        "B": 0.3763769865036011
      },
      "extension": {
        "length": 54057.300402832036,
        "rating": 978.3132553100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_58868_58869_1",
      "ports": {
        "bus1": 58868,
        "bus2": 58869
      },
      "params": {
        "R": 0.009840019047260284,
        "X": 0.03761111944913864,
        "G": 0.0,
        "B": 0.00507777277380228
      },
      "extension": {
        "length": 9776.136763916016,
        "rating": 160.47760248184204
      }
    },
    {
      "class": "Branch",
      "id": "branch_58868_59244_1",
      "ports": {
        "bus1": 59244,
        "bus2": 58868
      },
      "params": {
        "R": 0.01086064986884594,
        "X": 0.05079338327050209,
        "G": 0.0,
        "B": 0.015844590961933136
      },
      "extension": {
        "length": 19012.180913085936,
        "rating": 154.87308502197266
      }
    },
    {
      "class": "Branch",
      "id": "branch_58869_58872_1",
      "ports": {
        "bus1": 58872,
        "bus2": 58869
      },
      "params": {
        "R": 0.017758216708898544,
        "X": 0.06838814169168472,
        "G": 0.0,
        "B": 0.01134370919317007
      },
      "extension": {
        "length": 20478.63442565918,
        "rating": 165.22579193115234
      }
    },
    {
      "class": "Branch",
      "id": "branch_58870_58871_1",
      "ports": {
        "bus1": 58871,
        "bus2": 58870
      },
      "params": {
        "R": 0.016370613127946854,
        "X": 0.057161081582307816,
        "G": 0.0,
        "B": 0.008677251636981964
      },
      "extension": {
        "length": 15621.406114746094,
        "rating": 157.37998485565186
      }
    },
    {
      "class": "Branch",
      "id": "branch_58870_59405_1",
      "ports": {
        "bus1": 59405,
        "bus2": 58870
      },
      "params": {
        "R": 0.01503643300384283,
        "X": 0.06485645473003387,
        "G": 0.0,
        "B": 0.011087117716670038
      },
      "extension": {
        "length": 20583.528116088866,
        "rating": 153.493070602417
      }
    },
    {
      "class": "Branch",
      "id": "branch_58871_59655_1",
      "ports": {
        "bus1": 58871,
        "bus2": 59655
      },
      "params": {
        "R": 0.055324405431747437,
        "X": 0.2891674041748047,
        "G": 0.0,
        "B": 0.06157168373465538
      },
      "extension": {
        "length": 91615.9700961914,
        "rating": 159.50201749801636
      }
    },
    {
      "class": "Branch",
      "id": "branch_58872_60129_1",
      "ports": {
        "bus1": 60129,
        "bus2": 58872
      },
      "params": {
        "R": 0.013415020890533924,
        "X": 0.05627033859491348,
        "G": 0.0,
        "B": 0.007766049820929766
      },
      "extension": {
        "length": 14926.912087280274,
        "rating": 167.38568544387817
      }
    },
    {
      "class": "Branch",
      "id": "branch_58873_58874_1",
      "ports": {
        "bus1": 58873,
        "bus2": 58874
      },
      "params": {
        "R": 0.0002680878678802401,
        "X": 0.001134598976932466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58873_59398_1",
      "ports": {
        "bus1": 58873,
        "bus2": 59398
      },
      "params": {
        "R": 0.004113858565688133,
        "X": 0.017635032534599304,
        "G": 0.0,
        "B": 0.0479450486600399
      },
      "extension": {
        "length": 20649.474974487304,
        "rating": 158.5030436515808
      }
    },
    {
      "class": "Branch",
      "id": "branch_58875_58876_1",
      "ports": {
        "bus1": 58875,
        "bus2": 58876
      },
      "params": {
        "R": 0.00020481814863160253,
        "X": 0.0010075134923681617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58875_58877_1",
      "ports": {
        "bus1": 58877,
        "bus2": 58875
      },
      "params": {
        "R": 0.006045773159712553,
        "X": 0.02221987396478653,
        "G": 0.0,
        "B": 0.004097307566553354
      },
      "extension": {
        "length": 7259.92600177002,
        "rating": 150.48750638961792
      }
    },
    {
      "class": "Branch",
      "id": "branch_58875_58878_1",
      "ports": {
        "bus1": 58875,
        "bus2": 58878
      },
      "params": {
        "R": 0.004827198106795549,
        "X": 0.022371582686901093,
        "G": 0.0,
        "B": 0.03791968151926994
      },
      "extension": {
        "length": 16898.755077026366,
        "rating": 139.9953842163086
      }
    },
    {
      "class": "Branch",
      "id": "branch_58877_59305_1",
      "ports": {
        "bus1": 58877,
        "bus2": 59305
      },
      "params": {
        "R": 0.013743918389081955,
        "X": 0.06349039077758789,
        "G": 0.0,
        "B": 0.025497134774923328
      },
      "extension": {
        "length": 28786.469789794923,
        "rating": 137.19412088394165
      }
    },
    {
      "class": "Branch",
      "id": "branch_58877_59468_1",
      "ports": {
        "bus1": 58877,
        "bus2": 59468
      },
      "params": {
        "R": 0.008616088889539242,
        "X": 0.03496018052101135,
        "G": 0.0,
        "B": 0.05987806245684624
      },
      "extension": {
        "length": 31236.90021826172,
        "rating": 147.47366905212402
      }
    },
    {
      "class": "Branch",
      "id": "branch_58877_59471_1",
      "ports": {
        "bus1": 58877,
        "bus2": 59471
      },
      "params": {
        "R": 0.005876433569937944,
        "X": 0.030846159905195236,
        "G": 0.0,
        "B": 0.03535594791173935
      },
      "extension": {
        "length": 24052.86881652832,
        "rating": 147.3013997077942
      }
    },
    {
      "class": "Branch",
      "id": "branch_58877_59474_1",
      "ports": {
        "bus1": 58877,
        "bus2": 59474
      },
      "params": {
        "R": 0.008550519123673439,
        "X": 0.0406838022172451,
        "G": 0.0,
        "B": 0.035048533231019974
      },
      "extension": {
        "length": 28258.428346435547,
        "rating": 98.84810447692871
      }
    },
    {
      "class": "Branch",
      "id": "branch_58878_59462_1",
      "ports": {
        "bus1": 58878,
        "bus2": 59462
      },
      "params": {
        "R": 0.034921564161777496,
        "X": 0.16514764726161957,
        "G": 0.0,
        "B": 0.02148597501218319
      },
      "extension": {
        "length": 41885.086264892576,
        "rating": 156.97054862976074
      }
    },
    {
      "class": "Branch",
      "id": "branch_58878_59469_1",
      "ports": {
        "bus1": 58878,
        "bus2": 59469
      },
      "params": {
        "R": 0.010899842716753483,
        "X": 0.058318473398685455,
        "G": 0.0,
        "B": 0.03696821257472038
      },
      "extension": {
        "length": 33331.593941894535,
        "rating": 144.19559240341187
      }
    },
    {
      "class": "Branch",
      "id": "branch_58878_59478_1",
      "ports": {
        "bus1": 58878,
        "bus2": 59478
      },
      "params": {
        "R": 0.013615002855658531,
        "X": 0.061476659029722214,
        "G": 0.0,
        "B": 0.010688159614801407
      },
      "extension": {
        "length": 19593.537892822267,
        "rating": 123.61576557159424
      }
    },
    {
      "class": "Branch",
      "id": "branch_58879_58880_1",
      "ports": {
        "bus1": 58879,
        "bus2": 58880
      },
      "params": {
        "R": 0.011384835466742516,
        "X": 0.04806582257151604,
        "G": 0.0,
        "B": 0.00900772400200367
      },
      "extension": {
        "length": 14507.199194458008,
        "rating": 139.66270685195923
      }
    },
    {
      "class": "Branch",
      "id": "branch_58880_58881_1",
      "ports": {
        "bus1": 58880,
        "bus2": 58881
      },
      "params": {
        "R": 0.012104138731956482,
        "X": 0.06629551202058792,
        "G": 0.0,
        "B": 0.012772291898727417
      },
      "extension": {
        "length": 20560.4540826416,
        "rating": 149.0829348564148
      }
    },
    {
      "class": "Branch",
      "id": "branch_58881_58882_1",
      "ports": {
        "bus1": 58881,
        "bus2": 58882
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58881_58883_1",
      "ports": {
        "bus1": 58883,
        "bus2": 58881
      },
      "params": {
        "R": 0.014092856086790562,
        "X": 0.0526139922440052,
        "G": 0.0,
        "B": 0.012667915783822536
      },
      "extension": {
        "length": 18340.60283569336,
        "rating": 151.42881870269775
      }
    },
    {
      "class": "Branch",
      "id": "branch_58883_58897_1",
      "ports": {
        "bus1": 58883,
        "bus2": 58897
      },
      "params": {
        "R": 0.009056857787072659,
        "X": 0.03600325807929039,
        "G": 0.0,
        "B": 0.03178047761321068
      },
      "extension": {
        "length": 24319.40966345215,
        "rating": 156.61803483963013
      }
    },
    {
      "class": "Branch",
      "id": "branch_58884_58885_1",
      "ports": {
        "bus1": 58884,
        "bus2": 58885
      },
      "params": {
        "R": 0.0002780068025458604,
        "X": 0.0011815836187452078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58885_58886_1",
      "ports": {
        "bus1": 58886,
        "bus2": 58885
      },
      "params": {
        "R": 0.005040005315095186,
        "X": 0.02411920204758644,
        "G": 0.0,
        "B": 0.0023945383727550507
      },
      "extension": {
        "length": 5647.566139343262,
        "rating": 178.515887260437
      }
    },
    {
      "class": "Branch",
      "id": "branch_58885_58888_1",
      "ports": {
        "bus1": 58885,
        "bus2": 58888
      },
      "params": {
        "R": 0.004625571426004171,
        "X": 0.01717793382704258,
        "G": 0.0,
        "B": 0.0029643310699611902
      },
      "extension": {
        "length": 5216.700694702148,
        "rating": 195.89202404022217
      }
    },
    {
      "class": "Branch",
      "id": "branch_58886_59601_1",
      "ports": {
        "bus1": 59601,
        "bus2": 58886
      },
      "params": {
        "R": 0.004223437048494816,
        "X": 0.017239734530448914,
        "G": 0.0,
        "B": 0.029793642461299896
      },
      "extension": {
        "length": 15536.796209472657,
        "rating": 173.43851327896118
      }
    },
    {
      "class": "Branch",
      "id": "branch_58887_58888_1",
      "ports": {
        "bus1": 58888,
        "bus2": 58887
      },
      "params": {
        "R": 0.0007293776143342257,
        "X": 0.03639010339975357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58887_58889_1",
      "ports": {
        "bus1": 58887,
        "bus2": 58889
      },
      "params": {
        "R": 0.0002500406699255109,
        "X": 0.001171892392449081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58887_59781_1",
      "ports": {
        "bus1": 59781,
        "bus2": 58887
      },
      "params": {
        "R": 0.001478613237850368,
        "X": 0.01792217046022415,
        "G": 0.0,
        "B": 0.5840856432914733
      },
      "extension": {
        "length": 78032.74673583984,
        "rating": 1115.9144401550293
      }
    },
    {
      "class": "Branch",
      "id": "branch_58890_58893_1",
      "ports": {
        "bus1": 58893,
        "bus2": 58890
      },
      "params": {
        "R": 0.010257653892040253,
        "X": 0.045446645468473434,
        "G": 0.0,
        "B": 0.014896917156875134
      },
      "extension": {
        "length": 17617.788862426758,
        "rating": 167.71169900894165
      }
    },
    {
      "class": "Branch",
      "id": "branch_58890_58897_1",
      "ports": {
        "bus1": 58890,
        "bus2": 58897
      },
      "params": {
        "R": 0.00743034016340971,
        "X": 0.030785774812102318,
        "G": 0.0,
        "B": 0.017090406268835068
      },
      "extension": {
        "length": 16000.529950195312,
        "rating": 164.75074291229248
      }
    },
    {
      "class": "Branch",
      "id": "branch_58891_58893_1",
      "ports": {
        "bus1": 58891,
        "bus2": 58893
      },
      "params": {
        "R": 0.012877719476819038,
        "X": 0.048692211508750916,
        "G": 0.0,
        "B": 0.004582133609801531
      },
      "extension": {
        "length": 10750.693138549805,
        "rating": 142.97170639038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_58891_59747_1",
      "ports": {
        "bus1": 59747,
        "bus2": 58891
      },
      "params": {
        "R": 0.008555031381547451,
        "X": 0.04285869002342224,
        "G": 0.0,
        "B": 0.008165757171809673
      },
      "extension": {
        "length": 12276.902933898926,
        "rating": 158.06567668914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_58892_58893_1",
      "ports": {
        "bus1": 58893,
        "bus2": 58892
      },
      "params": {
        "R": 0.011154471896588802,
        "X": 0.044777076691389084,
        "G": 0.0,
        "B": 0.011737055145204067
      },
      "extension": {
        "length": 15893.717772216798,
        "rating": 161.26643419265747
      }
    },
    {
      "class": "Branch",
      "id": "branch_58892_59747_1",
      "ports": {
        "bus1": 58892,
        "bus2": 59747
      },
      "params": {
        "R": 0.0040643769316375256,
        "X": 0.015490293502807617,
        "G": 0.0,
        "B": 0.0026554458308964968
      },
      "extension": {
        "length": 4598.357960906983,
        "rating": 170.81186771392822
      }
    },
    {
      "class": "Branch",
      "id": "branch_58893_58894_1",
      "ports": {
        "bus1": 58893,
        "bus2": 58894
      },
      "params": {
        "R": 0.00020122200658079237,
        "X": 0.0010253177024424076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58895_58896_1",
      "ports": {
        "bus1": 58895,
        "bus2": 58896
      },
      "params": {
        "R": 0.0002640154561959207,
        "X": 0.0011140168644487858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58895_59038_1",
      "ports": {
        "bus1": 58895,
        "bus2": 59038
      },
      "params": {
        "R": 0.005398240871727467,
        "X": 0.026996813714504242,
        "G": 0.0,
        "B": 0.04053331911563873
      },
      "extension": {
        "length": 23475.302768188478,
        "rating": 166.93333387374878
      }
    },
    {
      "class": "Branch",
      "id": "branch_58895_59747_1",
      "ports": {
        "bus1": 58895,
        "bus2": 59747
      },
      "params": {
        "R": 0.008752238005399704,
        "X": 0.04275629296898842,
        "G": 0.0,
        "B": 0.02428119070827961
      },
      "extension": {
        "length": 21871.81859655762,
        "rating": 171.53226137161255
      }
    },
    {
      "class": "Branch",
      "id": "branch_58897_58898_1",
      "ports": {
        "bus1": 58897,
        "bus2": 58898
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58899_58900_1",
      "ports": {
        "bus1": 58899,
        "bus2": 58900
      },
      "params": {
        "R": 0.000211022183066234,
        "X": 0.0010354084661230445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58899_58904_1",
      "ports": {
        "bus1": 58899,
        "bus2": 58904
      },
      "params": {
        "R": 0.008279360830783844,
        "X": 0.03575253114104271,
        "G": 0.0,
        "B": 0.04269055277109146
      },
      "extension": {
        "length": 25469.899020263674,
        "rating": 157.76212215423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_58899_59449_1",
      "ports": {
        "bus1": 58899,
        "bus2": 59449
      },
      "params": {
        "R": 0.010486382991075516,
        "X": 0.04748140648007393,
        "G": 0.0,
        "B": 0.00795652810484171
      },
      "extension": {
        "length": 12690.20424133301,
        "rating": 163.61554861068726
      }
    },
    {
      "class": "Branch",
      "id": "branch_58901_58903_1",
      "ports": {
        "bus1": 58901,
        "bus2": 58903
      },
      "params": {
        "R": 0.004873353522270918,
        "X": 0.018966997042298317,
        "G": 0.0,
        "B": 0.003095245221629739
      },
      "extension": {
        "length": 5490.547525909424,
        "rating": 149.27858114242554
      }
    },
    {
      "class": "Branch",
      "id": "branch_58901_59263_1",
      "ports": {
        "bus1": 58901,
        "bus2": 59263
      },
      "params": {
        "R": 0.00438903970643878,
        "X": 0.017313135787844658,
        "G": 0.0,
        "B": 0.004852722864598036
      },
      "extension": {
        "length": 7045.718425598145,
        "rating": 154.0747880935669
      }
    },
    {
      "class": "Branch",
      "id": "branch_58902_58903_1",
      "ports": {
        "bus1": 58902,
        "bus2": 58903
      },
      "params": {
        "R": 0.00024670959101058543,
        "X": 0.0011957252863794565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58903_58911_1",
      "ports": {
        "bus1": 58903,
        "bus2": 58911
      },
      "params": {
        "R": 0.005142896436154842,
        "X": 0.02860676869750023,
        "G": 0.0,
        "B": 0.006578434258699417
      },
      "extension": {
        "length": 9327.460080871582,
        "rating": 136.43442392349243
      }
    },
    {
      "class": "Branch",
      "id": "branch_58904_58905_1",
      "ports": {
        "bus1": 58904,
        "bus2": 58905
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58904_59882_1",
      "ports": {
        "bus1": 58904,
        "bus2": 59882
      },
      "params": {
        "R": 0.0024298636708408594,
        "X": 0.011764242313802242,
        "G": 0.0,
        "B": 0.016076073050498962
      },
      "extension": {
        "length": 9504.095229492188,
        "rating": 146.0263729095459
      }
    },
    {
      "class": "Branch",
      "id": "branch_58906_58914_1",
      "ports": {
        "bus1": 58906,
        "bus2": 58914
      },
      "params": {
        "R": 0.006260847672820091,
        "X": 0.03276189789175987,
        "G": 0.0,
        "B": 0.010101119987666607
      },
      "extension": {
        "length": 13640.586138061524,
        "rating": 144.63512897491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_58906_58915_1",
      "ports": {
        "bus1": 58906,
        "bus2": 58915
      },
      "params": {
        "R": 0.008383127860724926,
        "X": 0.0395083948969841,
        "G": 0.0,
        "B": 0.012333004735410213
      },
      "extension": {
        "length": 15193.551160766601,
        "rating": 142.10196733474731
      }
    },
    {
      "class": "Branch",
      "id": "branch_58907_58908_1",
      "ports": {
        "bus1": 58907,
        "bus2": 58908
      },
      "params": {
        "R": 0.0002447524748276919,
        "X": 0.0011497160885483027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58908_58922_1",
      "ports": {
        "bus1": 58908,
        "bus2": 58922
      },
      "params": {
        "R": 0.011000758968293667,
        "X": 0.05022994428873062,
        "G": 0.0,
        "B": 0.013159793801605701
      },
      "extension": {
        "length": 17757.130915283204,
        "rating": 155.53905963897705
      }
    },
    {
      "class": "Branch",
      "id": "branch_58908_59447_1",
      "ports": {
        "bus1": 58908,
        "bus2": 59447
      },
      "params": {
        "R": 0.009794676676392555,
        "X": 0.04291210696101189,
        "G": 0.0,
        "B": 0.023719092831015587
      },
      "extension": {
        "length": 21536.548316894532,
        "rating": 163.38387727737427
      }
    },
    {
      "class": "Branch",
      "id": "branch_58909_58910_1",
      "ports": {
        "bus1": 58909,
        "bus2": 58910
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58909_59263_1",
      "ports": {
        "bus1": 59263,
        "bus2": 58909
      },
      "params": {
        "R": 0.01055801473557949,
        "X": 0.044967472553253174,
        "G": 0.0,
        "B": 0.00909567903727293
      },
      "extension": {
        "length": 15007.514655761719,
        "rating": 164.6324634552002
      }
    },
    {
      "class": "Branch",
      "id": "branch_58909_59919_1",
      "ports": {
        "bus1": 59919,
        "bus2": 58909
      },
      "params": {
        "R": 0.004252116195857525,
        "X": 0.018035858869552612,
        "G": 0.0,
        "B": 0.005001668818295002
      },
      "extension": {
        "length": 6642.416275268555,
        "rating": 186.15376949310303
      }
    },
    {
      "class": "Branch",
      "id": "branch_58911_58915_1",
      "ports": {
        "bus1": 58915,
        "bus2": 58911
      },
      "params": {
        "R": 0.014116591773927212,
        "X": 0.04915459826588631,
        "G": 0.0,
        "B": 0.006547960918396711
      },
      "extension": {
        "length": 13495.69121484375,
        "rating": 148.70518445968628
      }
    },
    {
      "class": "Branch",
      "id": "branch_58912_58913_1",
      "ports": {
        "bus1": 58912,
        "bus2": 58913
      },
      "params": {
        "R": 0.00022473280841950327,
        "X": 0.0010650339536368847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58912_58914_1",
      "ports": {
        "bus1": 58914,
        "bus2": 58912
      },
      "params": {
        "R": 0.0011804490350186825,
        "X": 0.004449067171663046,
        "G": 0.0,
        "B": 0.0026327110826969147
      },
      "extension": {
        "length": 2449.179382736206,
        "rating": 172.76767492294312
      }
    },
    {
      "class": "Branch",
      "id": "branch_58912_58923_1",
      "ports": {
        "bus1": 58912,
        "bus2": 58923
      },
      "params": {
        "R": 0.010111059993505478,
        "X": 0.045936547219753265,
        "G": 0.0,
        "B": 0.008466457948088646
      },
      "extension": {
        "length": 14316.21299157715,
        "rating": 140.93021154403687
      }
    },
    {
      "class": "Branch",
      "id": "branch_58914_59919_1",
      "ports": {
        "bus1": 58914,
        "bus2": 59919
      },
      "params": {
        "R": 0.0031868808437138796,
        "X": 0.01716785319149494,
        "G": 0.0,
        "B": 0.03252848982810974
      },
      "extension": {
        "length": 16472.51472216797,
        "rating": 197.09354639053345
      }
    },
    {
      "class": "Branch",
      "id": "branch_58915_58921_1",
      "ports": {
        "bus1": 58915,
        "bus2": 58921
      },
      "params": {
        "R": 0.009042221121490002,
        "X": 0.04246857389807701,
        "G": 0.0,
        "B": 0.009806660935282707
      },
      "extension": {
        "length": 14390.631890991212,
        "rating": 166.57644510269165
      }
    },
    {
      "class": "Branch",
      "id": "branch_58916_58917_1",
      "ports": {
        "bus1": 58917,
        "bus2": 58916
      },
      "params": {
        "R": 0.0052516828291118145,
        "X": 0.024171432480216026,
        "G": 0.0,
        "B": 0.014728507027029991
      },
      "extension": {
        "length": 12547.54320501709,
        "rating": 132.93191194534302
      }
    },
    {
      "class": "Branch",
      "id": "branch_58916_58918_1",
      "ports": {
        "bus1": 58918,
        "bus2": 58916
      },
      "params": {
        "R": 0.007821674458682537,
        "X": 0.037330061197280884,
        "G": 0.0,
        "B": 0.0058218566700816154
      },
      "extension": {
        "length": 10989.34378088379,
        "rating": 134.2841386795044
      }
    },
    {
      "class": "Branch",
      "id": "branch_58916_59438_1",
      "ports": {
        "bus1": 59438,
        "bus2": 58916
      },
      "params": {
        "R": 0.008484927006065845,
        "X": 0.05186591297388077,
        "G": 0.0,
        "B": 0.009107633493840694
      },
      "extension": {
        "length": 15667.893370239259,
        "rating": 110.93262434005737
      }
    },
    {
      "class": "Branch",
      "id": "branch_58917_58921_1",
      "ports": {
        "bus1": 58917,
        "bus2": 58921
      },
      "params": {
        "R": 0.0019465340301394463,
        "X": 0.009847535751760006,
        "G": 0.0,
        "B": 0.0052772704511880875
      },
      "extension": {
        "length": 4489.665665130616,
        "rating": 179.31745052337646
      }
    },
    {
      "class": "Branch",
      "id": "branch_58917_59919_1",
      "ports": {
        "bus1": 58917,
        "bus2": 59919
      },
      "params": {
        "R": 0.002190094441175461,
        "X": 0.009968253783881664,
        "G": 0.0,
        "B": 0.006390859838575125
      },
      "extension": {
        "length": 5839.030045623779,
        "rating": 193.97507905960083
      }
    },
    {
      "class": "Branch",
      "id": "branch_58918_58919_1",
      "ports": {
        "bus1": 58918,
        "bus2": 58919
      },
      "params": {
        "R": 0.00028434331761673093,
        "X": 0.0011504252906888723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58918_58937_1",
      "ports": {
        "bus1": 58937,
        "bus2": 58918
      },
      "params": {
        "R": 0.0103441271930933,
        "X": 0.05182960629463196,
        "G": 0.0,
        "B": 0.01420067623257637
      },
      "extension": {
        "length": 18537.25548339844,
        "rating": 153.62541675567627
      }
    },
    {
      "class": "Branch",
      "id": "branch_58920_58921_1",
      "ports": {
        "bus1": 58920,
        "bus2": 58921
      },
      "params": {
        "R": 0.0002514212392270565,
        "X": 0.0010853196727111936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58922_58923_1",
      "ports": {
        "bus1": 58923,
        "bus2": 58922
      },
      "params": {
        "R": 0.012575110420584679,
        "X": 0.05262839049100876,
        "G": 0.0,
        "B": 0.020154088735580444
      },
      "extension": {
        "length": 21511.83052331543,
        "rating": 138.1099820137024
      }
    },
    {
      "class": "Branch",
      "id": "branch_58922_58924_1",
      "ports": {
        "bus1": 58922,
        "bus2": 58924
      },
      "params": {
        "R": 0.006671898998320103,
        "X": 0.028686052188277245,
        "G": 0.0,
        "B": 0.007094170432537794
      },
      "extension": {
        "length": 10471.630707092285,
        "rating": 164.31849002838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_58924_58925_1",
      "ports": {
        "bus1": 58924,
        "bus2": 58925
      },
      "params": {
        "R": 0.0002758906630333513,
        "X": 0.001167692942544818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58924_59373_1",
      "ports": {
        "bus1": 58924,
        "bus2": 59373
      },
      "params": {
        "R": 0.00991091039031744,
        "X": 0.0387609638273716,
        "G": 0.0,
        "B": 0.006906974129378796
      },
      "extension": {
        "length": 11207.026121704102,
        "rating": 158.7239384651184
      }
    },
    {
      "class": "Branch",
      "id": "branch_58926_58927_1",
      "ports": {
        "bus1": 58927,
        "bus2": 58926
      },
      "params": {
        "R": 0.0004506309051066637,
        "X": 0.029731886461377144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58926_58928_1",
      "ports": {
        "bus1": 58926,
        "bus2": 58928
      },
      "params": {
        "R": 0.0002493773936294019,
        "X": 0.0011433825129643083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58926_58936_1",
      "ports": {
        "bus1": 58926,
        "bus2": 58936
      },
      "params": {
        "R": 0.0006939223385415971,
        "X": 0.009302149526774883,
        "G": 0.0,
        "B": 0.10647846013307571
      },
      "extension": {
        "length": 23564.925297729493,
        "rating": 1195.9540367126465
      }
    },
    {
      "class": "Branch",
      "id": "branch_58926_59566_1",
      "ports": {
        "bus1": 59566,
        "bus2": 58926
      },
      "params": {
        "R": 0.0014398980420082808,
        "X": 0.01778065226972103,
        "G": 0.0,
        "B": 0.33510854840278625
      },
      "extension": {
        "length": 54047.42249414063,
        "rating": 988.7807846069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_58927_59141_1",
      "ports": {
        "bus1": 58927,
        "bus2": 59141
      },
      "params": {
        "R": 0.006392591632902622,
        "X": 0.026783162727952003,
        "G": 0.0,
        "B": 0.015004265122115612
      },
      "extension": {
        "length": 15258.018481567384,
        "rating": 158.5120677947998
      }
    },
    {
      "class": "Branch",
      "id": "branch_58929_58930_1",
      "ports": {
        "bus1": 58929,
        "bus2": 58930
      },
      "params": {
        "R": 0.0002752442960627377,
        "X": 0.001194074167869985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58930_58931_1",
      "ports": {
        "bus1": 58931,
        "bus2": 58930
      },
      "params": {
        "R": 0.006671696435660124,
        "X": 0.0314398854970932,
        "G": 0.0,
        "B": 0.013663999736309052
      },
      "extension": {
        "length": 14654.184501708985,
        "rating": 142.31247901916504
      }
    },
    {
      "class": "Branch",
      "id": "branch_58930_59737_1",
      "ports": {
        "bus1": 59737,
        "bus2": 58930
      },
      "params": {
        "R": 0.0044430894777178764,
        "X": 0.020383410155773163,
        "G": 0.0,
        "B": 0.004709156695753336
      },
      "extension": {
        "length": 7067.652110046387,
        "rating": 170.32982110977173
      }
    },
    {
      "class": "Branch",
      "id": "branch_58931_59737_1",
      "ports": {
        "bus1": 59737,
        "bus2": 58931
      },
      "params": {
        "R": 0.008563828654587269,
        "X": 0.029035145416855812,
        "G": 0.0,
        "B": 0.009730326011776924
      },
      "extension": {
        "length": 11462.232544189454,
        "rating": 173.92877340316772
      }
    },
    {
      "class": "Branch",
      "id": "branch_58932_58935_1",
      "ports": {
        "bus1": 58932,
        "bus2": 58935
      },
      "params": {
        "R": 0.001045845914632082,
        "X": 0.06329692900180817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58932_58936_1",
      "ports": {
        "bus1": 58932,
        "bus2": 58936
      },
      "params": {
        "R": 0.000249616481596604,
        "X": 0.0010873604333028197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58933_58935_1",
      "ports": {
        "bus1": 58933,
        "bus2": 58935
      },
      "params": {
        "R": -0.0005766997928731143,
        "X": -0.0349031537771225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58933_59737_1",
      "ports": {
        "bus1": 58933,
        "bus2": 59737
      },
      "params": {
        "R": 0.0035552270710468292,
        "X": 0.02291060984134674,
        "G": 0.0,
        "B": 0.007200189866125583
      },
      "extension": {
        "length": 8888.720395935059,
        "rating": 192.77589321136475
      }
    },
    {
      "class": "Branch",
      "id": "branch_58933_59882_1",
      "ports": {
        "bus1": 59882,
        "bus2": 58933
      },
      "params": {
        "R": 0.004373476374894381,
        "X": 0.017204036936163902,
        "G": 0.0,
        "B": 0.0039234887808561325
      },
      "extension": {
        "length": 6174.517114379883,
        "rating": 146.06709480285645
      }
    },
    {
      "class": "Branch",
      "id": "branch_58934_58935_1",
      "ports": {
        "bus1": 58934,
        "bus2": 58935
      },
      "params": {
        "R": 0.003261322621256113,
        "X": 0.19738246500492096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58936_59918_1",
      "ports": {
        "bus1": 59918,
        "bus2": 58936
      },
      "params": {
        "R": 0.0011875263880938292,
        "X": 0.013426527380943298,
        "G": 0.0,
        "B": 0.22301681339740753
      },
      "extension": {
        "length": 38982.773744384765,
        "rating": 1365.8832550048828
      }
    },
    {
      "class": "Branch",
      "id": "branch_58936_59918_2",
      "ports": {
        "bus1": 59918,
        "bus2": 58936
      },
      "params": {
        "R": 0.0011875263880938292,
        "X": 0.013426527380943298,
        "G": 0.0,
        "B": 0.22301681339740753
      },
      "extension": {
        "length": 38982.773744384765,
        "rating": 1365.8832550048828
      }
    },
    {
      "class": "Branch",
      "id": "branch_58937_59216_1",
      "ports": {
        "bus1": 59216,
        "bus2": 58937
      },
      "params": {
        "R": 0.009769895114004612,
        "X": 0.0525657944381237,
        "G": 0.0,
        "B": 0.013467199169099331
      },
      "extension": {
        "length": 19893.363731323243,
        "rating": 161.24424934387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_58938_58940_1",
      "ports": {
        "bus1": 58940,
        "bus2": 58938
      },
      "params": {
        "R": 0.0021695950999855995,
        "X": 0.008726436644792557,
        "G": 0.0,
        "B": 0.0015688485000282526
      },
      "extension": {
        "length": 2815.0902107391357,
        "rating": 219.6605920791626
      }
    },
    {
      "class": "Branch",
      "id": "branch_58938_58943_1",
      "ports": {
        "bus1": 58943,
        "bus2": 58938
      },
      "params": {
        "R": 0.00790000706911087,
        "X": 0.030014391988515854,
        "G": 0.0,
        "B": 0.009383544325828552
      },
      "extension": {
        "length": 12065.02056463623,
        "rating": 196.25616073608398
      }
    },
    {
      "class": "Branch",
      "id": "branch_58938_58951_1",
      "ports": {
        "bus1": 58938,
        "bus2": 58951
      },
      "params": {
        "R": 0.00577592384070158,
        "X": 0.033608030527830124,
        "G": 0.0,
        "B": 0.037520796060562134
      },
      "extension": {
        "length": 25835.532051269533,
        "rating": 182.51702785491943
      }
    },
    {
      "class": "Branch",
      "id": "branch_58938_59635_1",
      "ports": {
        "bus1": 58938,
        "bus2": 59635
      },
      "params": {
        "R": 0.008944566361606121,
        "X": 0.043306615203619,
        "G": 0.0,
        "B": 0.004229580517858267
      },
      "extension": {
        "length": 9297.490235778809,
        "rating": 141.32225513458252
      }
    },
    {
      "class": "Branch",
      "id": "branch_58939_58940_1",
      "ports": {
        "bus1": 58940,
        "bus2": 58939
      },
      "params": {
        "R": 0.0008078277460299432,
        "X": 0.04027022048830986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58939_58941_1",
      "ports": {
        "bus1": 58939,
        "bus2": 58941
      },
      "params": {
        "R": 0.0002515430096536875,
        "X": 0.001007254351861775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58941_59611_1",
      "ports": {
        "bus1": 58941,
        "bus2": 59611
      },
      "params": {
        "R": 0.0007405183278024197,
        "X": 0.008647998794913292,
        "G": 0.0,
        "B": 0.14068186283111572
      },
      "extension": {
        "length": 22249.630186523438,
        "rating": 1264.4254684448242
      }
    },
    {
      "class": "Branch",
      "id": "branch_58941_59896_1",
      "ports": {
        "bus1": 58941,
        "bus2": 59896
      },
      "params": {
        "R": 0.0019153407774865627,
        "X": 0.021503334864974022,
        "G": 0.0,
        "B": 0.4686722457408905
      },
      "extension": {
        "length": 70566.72989501954,
        "rating": 1334.9750518798828
      }
    },
    {
      "class": "Branch",
      "id": "branch_58941_63606_1",
      "ports": {
        "bus1": 58941,
        "bus2": 63606
      },
      "params": {
        "R": 0.0013851861003786325,
        "X": 0.016047198325395584,
        "G": 0.0,
        "B": 0.42196270823478704
      },
      "extension": {
        "length": 58589.65817138672,
        "rating": 1261.948585510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_58942_58943_1",
      "ports": {
        "bus1": 58942,
        "bus2": 58943
      },
      "params": {
        "R": 0.00021978591394145042,
        "X": 0.0010056447936221957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58943_58949_1",
      "ports": {
        "bus1": 58949,
        "bus2": 58943
      },
      "params": {
        "R": 0.004359900020062923,
        "X": 0.02538767084479332,
        "G": 0.0,
        "B": 0.007253853138536215
      },
      "extension": {
        "length": 9779.828701354982,
        "rating": 186.25032901763916
      }
    },
    {
      "class": "Branch",
      "id": "branch_58944_58953_1",
      "ports": {
        "bus1": 58944,
        "bus2": 58953
      },
      "params": {
        "R": 0.011415616609156132,
        "X": 0.02852589264512062,
        "G": 0.0,
        "B": 0.042082399129867554
      },
      "extension": {
        "length": 25340.192379272463,
        "rating": 184.34205055236816
      }
    },
    {
      "class": "Branch",
      "id": "branch_58944_59680_1",
      "ports": {
        "bus1": 59680,
        "bus2": 58944
      },
      "params": {
        "R": 0.010938895866274834,
        "X": 0.04781119525432587,
        "G": 0.0,
        "B": 0.037803053855895996
      },
      "extension": {
        "length": 29489.879412597656,
        "rating": 180.85914850234985
      }
    },
    {
      "class": "Branch",
      "id": "branch_58945_58956_1",
      "ports": {
        "bus1": 58956,
        "bus2": 58945
      },
      "params": {
        "R": 0.00454486720263958,
        "X": 0.021596254780888557,
        "G": 0.0,
        "B": 0.011489147320389748
      },
      "extension": {
        "length": 10719.896809020996,
        "rating": 165.18590450286865
      }
    },
    {
      "class": "Branch",
      "id": "branch_58945_59605_1",
      "ports": {
        "bus1": 58945,
        "bus2": 59605
      },
      "params": {
        "R": 0.00662610400468111,
        "X": 0.03068825975060463,
        "G": 0.0,
        "B": 0.030549747869372368
      },
      "extension": {
        "length": 21390.265943481445,
        "rating": 169.0409541130066
      }
    },
    {
      "class": "Branch",
      "id": "branch_58946_58948_1",
      "ports": {
        "bus1": 58946,
        "bus2": 58948
      },
      "params": {
        "R": 0.0029986859299242496,
        "X": 0.015395973809063435,
        "G": 0.0,
        "B": 0.03404109552502632
      },
      "extension": {
        "length": 15209.342615478516,
        "rating": 143.91324520111084
      }
    },
    {
      "class": "Branch",
      "id": "branch_58946_58951_1",
      "ports": {
        "bus1": 58946,
        "bus2": 58951
      },
      "params": {
        "R": 0.012317180633544922,
        "X": 0.05009044334292412,
        "G": 0.0,
        "B": 0.006647105794399977
      },
      "extension": {
        "length": 13731.23851171875,
        "rating": 179.5375108718872
      }
    },
    {
      "class": "Branch",
      "id": "branch_58946_58960_1",
      "ports": {
        "bus1": 58960,
        "bus2": 58946
      },
      "params": {
        "R": 0.008053318597376347,
        "X": 0.030671704560518265,
        "G": 0.0,
        "B": 0.006603105925023556
      },
      "extension": {
        "length": 10756.057229736329,
        "rating": 167.75660514831543
      }
    },
    {
      "class": "Branch",
      "id": "branch_58947_58948_1",
      "ports": {
        "bus1": 58947,
        "bus2": 58948
      },
      "params": {
        "R": 0.00020497893274296075,
        "X": 0.0010162059916183352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58948_58949_1",
      "ports": {
        "bus1": 58949,
        "bus2": 58948
      },
      "params": {
        "R": 0.003736595856025815,
        "X": 0.018835384398698807,
        "G": 0.0,
        "B": 0.013115589506924152
      },
      "extension": {
        "length": 12143.48747277832,
        "rating": 181.58881664276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_58948_58960_1",
      "ports": {
        "bus1": 58948,
        "bus2": 58960
      },
      "params": {
        "R": 0.002742767333984375,
        "X": 0.013672277331352234,
        "G": 0.0,
        "B": 0.030933167785406113
      },
      "extension": {
        "length": 15100.650319702148,
        "rating": 183.35386514663696
      }
    },
    {
      "class": "Branch",
      "id": "branch_58950_58951_1",
      "ports": {
        "bus1": 58950,
        "bus2": 58951
      },
      "params": {
        "R": 0.0002367742417845875,
        "X": 0.001026331214234233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58952_59605_1",
      "ports": {
        "bus1": 58952,
        "bus2": 59605
      },
      "params": {
        "R": 0.0029809705447405577,
        "X": 0.01569046638906002,
        "G": 0.0,
        "B": 0.012681770138442516
      },
      "extension": {
        "length": 9590.56223071289,
        "rating": 145.34213542938232
      }
    },
    {
      "class": "Branch",
      "id": "branch_58952_59854_1",
      "ports": {
        "bus1": 59854,
        "bus2": 58952
      },
      "params": {
        "R": 0.005359198432415724,
        "X": 0.028162721544504166,
        "G": 0.0,
        "B": 0.005151165183633566
      },
      "extension": {
        "length": 9016.08571472168,
        "rating": 166.17494821548462
      }
    },
    {
      "class": "Branch",
      "id": "branch_58953_58956_1",
      "ports": {
        "bus1": 58953,
        "bus2": 58956
      },
      "params": {
        "R": 0.004342202562838793,
        "X": 0.016631469130516052,
        "G": 0.0,
        "B": 0.005339067429304123
      },
      "extension": {
        "length": 6070.524345703126,
        "rating": 121.69533967971802
      }
    },
    {
      "class": "Branch",
      "id": "branch_58953_59619_1",
      "ports": {
        "bus1": 59619,
        "bus2": 58953
      },
      "params": {
        "R": 0.005157685372978449,
        "X": 0.023321568965911865,
        "G": 0.0,
        "B": 0.003101722802966833
      },
      "extension": {
        "length": 6260.141515869141,
        "rating": 204.691743850708
      }
    },
    {
      "class": "Branch",
      "id": "branch_58954_58955_1",
      "ports": {
        "bus1": 58954,
        "bus2": 58955
      },
      "params": {
        "R": 0.00023533635248895735,
        "X": 0.0011199575383216143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58954_59608_1",
      "ports": {
        "bus1": 58954,
        "bus2": 59608
      },
      "params": {
        "R": 0.004547509830445051,
        "X": 0.017182515934109688,
        "G": 0.0,
        "B": 0.005813538562506437
      },
      "extension": {
        "length": 6889.881216796875,
        "rating": 152.83048152923584
      }
    },
    {
      "class": "Branch",
      "id": "branch_58954_59609_1",
      "ports": {
        "bus1": 59609,
        "bus2": 58954
      },
      "params": {
        "R": 0.0024933319073170424,
        "X": 0.016385838389396667,
        "G": 0.0,
        "B": 0.0017593433149158955
      },
      "extension": {
        "length": 3966.570850067139,
        "rating": 174.52234029769897
      }
    },
    {
      "class": "Branch",
      "id": "branch_58956_58957_1",
      "ports": {
        "bus1": 58956,
        "bus2": 58957
      },
      "params": {
        "R": 0.0002391099842498079,
        "X": 0.0010667103342711926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58958_58959_1",
      "ports": {
        "bus1": 58958,
        "bus2": 58959
      },
      "params": {
        "R": 0.00025974371237680316,
        "X": 0.0010873937280848622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58958_58960_1",
      "ports": {
        "bus1": 58958,
        "bus2": 58960
      },
      "params": {
        "R": 0.0032491188030689955,
        "X": 0.011510685086250305,
        "G": 0.0,
        "B": 0.019162165001034737
      },
      "extension": {
        "length": 10657.890524047853,
        "rating": 201.0923147201538
      }
    },
    {
      "class": "Branch",
      "id": "branch_58958_59667_1",
      "ports": {
        "bus1": 58958,
        "bus2": 59667
      },
      "params": {
        "R": 0.004900284577161074,
        "X": 0.023777686059474945,
        "G": 0.0,
        "B": 0.08255670964717865
      },
      "extension": {
        "length": 33190.72170336914,
        "rating": 199.22142028808594
      }
    },
    {
      "class": "Branch",
      "id": "branch_58961_58962_1",
      "ports": {
        "bus1": 58961,
        "bus2": 58962
      },
      "params": {
        "R": 0.00026623019948601723,
        "X": 0.0011717723682522774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58961_58971_1",
      "ports": {
        "bus1": 58971,
        "bus2": 58961
      },
      "params": {
        "R": 0.009137262590229511,
        "X": 0.028971528634428978,
        "G": 0.0,
        "B": 0.008857269771397114
      },
      "extension": {
        "length": 9835.166323608399,
        "rating": 136.5213394165039
      }
    },
    {
      "class": "Branch",
      "id": "branch_58961_59442_1",
      "ports": {
        "bus1": 58961,
        "bus2": 59442
      },
      "params": {
        "R": 0.008213235065340996,
        "X": 0.03641339763998985,
        "G": 0.0,
        "B": 0.0572943240404129
      },
      "extension": {
        "length": 33136.506780029296,
        "rating": 140.5323028564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_58963_58994_1",
      "ports": {
        "bus1": 58994,
        "bus2": 58963
      },
      "params": {
        "R": 0.007576372008770704,
        "X": 0.04528356343507767,
        "G": 0.0,
        "B": 0.005305310245603323
      },
      "extension": {
        "length": 11178.424541931152,
        "rating": 181.29202127456665
      }
    },
    {
      "class": "Branch",
      "id": "branch_58964_58975_1",
      "ports": {
        "bus1": 58975,
        "bus2": 58964
      },
      "params": {
        "R": 0.005283481441438198,
        "X": 0.02831937186419964,
        "G": 0.0,
        "B": 0.020930839702486992
      },
      "extension": {
        "length": 17547.541522338866,
        "rating": 161.10005378723145
      }
    },
    {
      "class": "Branch",
      "id": "branch_58964_58994_1",
      "ports": {
        "bus1": 58964,
        "bus2": 58994
      },
      "params": {
        "R": 0.008225074969232082,
        "X": 0.041167762130498886,
        "G": 0.0,
        "B": 0.009356210008263588
      },
      "extension": {
        "length": 14198.477712890626,
        "rating": 167.27683544158936
      }
    },
    {
      "class": "Branch",
      "id": "branch_58965_58966_1",
      "ports": {
        "bus1": 58965,
        "bus2": 58966
      },
      "params": {
        "R": 0.0002981236029881984,
        "X": 0.0011782472720369697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58966_58973_1",
      "ports": {
        "bus1": 58973,
        "bus2": 58966
      },
      "params": {
        "R": 0.009005557745695114,
        "X": 0.03952725604176521,
        "G": 0.0,
        "B": 0.010710025206208229
      },
      "extension": {
        "length": 14753.59592211914,
        "rating": 169.4032073020935
      }
    },
    {
      "class": "Branch",
      "id": "branch_58966_59270_1",
      "ports": {
        "bus1": 59270,
        "bus2": 58966
      },
      "params": {
        "R": 0.009008768945932388,
        "X": 0.06134546920657158,
        "G": 0.0,
        "B": 0.012424647808074951
      },
      "extension": {
        "length": 20304.785688354492,
        "rating": 128.12191247940063
      }
    },
    {
      "class": "Branch",
      "id": "branch_58967_58977_1",
      "ports": {
        "bus1": 58977,
        "bus2": 58967
      },
      "params": {
        "R": 0.005668646190315485,
        "X": 0.013217315077781677,
        "G": 0.0,
        "B": 0.0016789777437224984
      },
      "extension": {
        "length": 3438.6134364624027,
        "rating": 128.34421396255493
      }
    },
    {
      "class": "Branch",
      "id": "branch_58967_58983_1",
      "ports": {
        "bus1": 58983,
        "bus2": 58967
      },
      "params": {
        "R": 0.0036046875175088644,
        "X": 0.01962357386946678,
        "G": 0.0,
        "B": 0.004474068526178598
      },
      "extension": {
        "length": 6442.512942260742,
        "rating": 123.62900972366333
      }
    },
    {
      "class": "Branch",
      "id": "branch_58968_58969_1",
      "ports": {
        "bus1": 58969,
        "bus2": 58968
      },
      "params": {
        "R": 0.009299122728407383,
        "X": 0.23667922616004944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58968_58970_1",
      "ports": {
        "bus1": 58968,
        "bus2": 58970
      },
      "params": {
        "R": 0.00026602958678267896,
        "X": 0.0011043843114748597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58968_58989_1",
      "ports": {
        "bus1": 58989,
        "bus2": 58968
      },
      "params": {
        "R": 0.007288599852472544,
        "X": 0.0363936573266983,
        "G": 0.0,
        "B": 0.01062244363129139
      },
      "extension": {
        "length": 13751.859950683594,
        "rating": 168.10176372528076
      }
    },
    {
      "class": "Branch",
      "id": "branch_58969_58978_1",
      "ports": {
        "bus1": 58978,
        "bus2": 58969
      },
      "params": {
        "R": 0.004525155294686556,
        "X": 0.020050842314958572,
        "G": 0.0,
        "B": 0.0037743630819022655
      },
      "extension": {
        "length": 6489.3739191284185,
        "rating": 107.79762268066406
      }
    },
    {
      "class": "Branch",
      "id": "branch_58969_58985_1",
      "ports": {
        "bus1": 58985,
        "bus2": 58969
      },
      "params": {
        "R": 0.005503984168171883,
        "X": 0.02303752303123474,
        "G": 0.0,
        "B": 0.0014374330639839172
      },
      "extension": {
        "length": 3932.850745513916,
        "rating": 110.74752807617188
      }
    },
    {
      "class": "Branch",
      "id": "branch_58971_58972_1",
      "ports": {
        "bus1": 58971,
        "bus2": 58972
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58973_58983_1",
      "ports": {
        "bus1": 58973,
        "bus2": 58983
      },
      "params": {
        "R": 0.006825162563472986,
        "X": 0.03525328263640404,
        "G": 0.0,
        "B": 0.007586601190268993
      },
      "extension": {
        "length": 12246.995247802735,
        "rating": 154.83417510986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_58973_59278_1",
      "ports": {
        "bus1": 59278,
        "bus2": 58973
      },
      "params": {
        "R": 0.012761279009282589,
        "X": 0.06779472529888153,
        "G": 0.0,
        "B": 0.038285691291093826
      },
      "extension": {
        "length": 35368.3125065918,
        "rating": 189.39920663833618
      }
    },
    {
      "class": "Branch",
      "id": "branch_58974_59370_1",
      "ports": {
        "bus1": 58974,
        "bus2": 59370
      },
      "params": {
        "R": 0.012102521024644375,
        "X": 0.05437992885708809,
        "G": 0.0,
        "B": 0.005112204235047102
      },
      "extension": {
        "length": 11694.193036743165,
        "rating": 175.38381814956665
      }
    },
    {
      "class": "Branch",
      "id": "branch_58974_59444_1",
      "ports": {
        "bus1": 59444,
        "bus2": 58974
      },
      "params": {
        "R": 0.010176939889788628,
        "X": 0.03722124546766281,
        "G": 0.0,
        "B": 0.00431594904512167
      },
      "extension": {
        "length": 9653.312121459961,
        "rating": 177.92986631393433
      }
    },
    {
      "class": "Branch",
      "id": "branch_58975_59367_1",
      "ports": {
        "bus1": 58975,
        "bus2": 59367
      },
      "params": {
        "R": 0.013322393409907818,
        "X": 0.04836037755012512,
        "G": 0.0,
        "B": 0.0252205990254879
      },
      "extension": {
        "length": 23816.528033203125,
        "rating": 138.8623833656311
      }
    },
    {
      "class": "Branch",
      "id": "branch_58975_59442_1",
      "ports": {
        "bus1": 58975,
        "bus2": 59442
      },
      "params": {
        "R": 0.008111141622066498,
        "X": 0.04319034516811371,
        "G": 0.0,
        "B": 0.024760277941823006
      },
      "extension": {
        "length": 21455.4039675293,
        "rating": 143.0281400680542
      }
    },
    {
      "class": "Branch",
      "id": "branch_58976_58980_1",
      "ports": {
        "bus1": 58976,
        "bus2": 58980
      },
      "params": {
        "R": 0.00030780205270275474,
        "X": 0.0206480473279953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58976_58981_1",
      "ports": {
        "bus1": 58976,
        "bus2": 58981
      },
      "params": {
        "R": 0.0002717188326641917,
        "X": 0.0011848172871395946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58976_58982_1",
      "ports": {
        "bus1": 58976,
        "bus2": 58982
      },
      "params": {
        "R": 0.00024372627376578748,
        "X": 0.0011818730272352695,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58977_58978_1",
      "ports": {
        "bus1": 58978,
        "bus2": 58977
      },
      "params": {
        "R": 0.007900439202785492,
        "X": 0.2167380005121231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58977_58980_1",
      "ports": {
        "bus1": 58977,
        "bus2": 58980
      },
      "params": {
        "R": 0.00018575269496068358,
        "X": 0.012460708618164062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58979_58980_1",
      "ports": {
        "bus1": 58979,
        "bus2": 58980
      },
      "params": {
        "R": 0.0026065646670758724,
        "X": 0.17485418915748596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58984_58987_1",
      "ports": {
        "bus1": 58984,
        "bus2": 58987
      },
      "params": {
        "R": 0.006798848044127226,
        "X": 0.15726667642593384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58984_58988_1",
      "ports": {
        "bus1": 58984,
        "bus2": 58988
      },
      "params": {
        "R": 0.00023749010870233178,
        "X": 0.0010933809680864215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58985_58987_1",
      "ports": {
        "bus1": 58985,
        "bus2": 58987
      },
      "params": {
        "R": 0.001682985108345747,
        "X": 0.03892975300550461,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58986_58987_1",
      "ports": {
        "bus1": 58986,
        "bus2": 58987
      },
      "params": {
        "R": 0.04028529301285744,
        "X": 0.9318539500236511,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58990_58993_1",
      "ports": {
        "bus1": 58990,
        "bus2": 58993
      },
      "params": {
        "R": 0.012780344113707542,
        "X": 0.06319104880094528,
        "G": 0.0,
        "B": 0.01366505492478609
      },
      "extension": {
        "length": 20421.77352429199,
        "rating": 160.91101169586182
      }
    },
    {
      "class": "Branch",
      "id": "branch_58990_59441_1",
      "ports": {
        "bus1": 58990,
        "bus2": 59441
      },
      "params": {
        "R": 0.025374460965394974,
        "X": 0.09197141975164413,
        "G": 0.0,
        "B": 0.025838864967226982
      },
      "extension": {
        "length": 36127.35519873047,
        "rating": 156.3320755958557
      }
    },
    {
      "class": "Branch",
      "id": "branch_58991_58992_1",
      "ports": {
        "bus1": 58991,
        "bus2": 58992
      },
      "params": {
        "R": 0.00025181297678500414,
        "X": 0.0010931410361081362,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58992_58996_1",
      "ports": {
        "bus1": 58996,
        "bus2": 58992
      },
      "params": {
        "R": 0.005629934370517731,
        "X": 0.028164681047201157,
        "G": 0.0,
        "B": 0.019220158457756042
      },
      "extension": {
        "length": 16525.022958984377,
        "rating": 141.27237796783447
      }
    },
    {
      "class": "Branch",
      "id": "branch_58992_58998_1",
      "ports": {
        "bus1": 58992,
        "bus2": 58998
      },
      "params": {
        "R": 0.01064498070627451,
        "X": 0.03842664510011673,
        "G": 0.0,
        "B": 0.011996008455753325
      },
      "extension": {
        "length": 14012.111228027345,
        "rating": 146.86768054962158
      }
    },
    {
      "class": "Branch",
      "id": "branch_58993_59212_1",
      "ports": {
        "bus1": 58993,
        "bus2": 59212
      },
      "params": {
        "R": 0.010172543115913868,
        "X": 0.04477810859680176,
        "G": 0.0,
        "B": 0.03531619533896446
      },
      "extension": {
        "length": 29822.09699487305,
        "rating": 164.96667861938477
      }
    },
    {
      "class": "Branch",
      "id": "branch_58994_58995_1",
      "ports": {
        "bus1": 58994,
        "bus2": 58995
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58994_59279_1",
      "ports": {
        "bus1": 58994,
        "bus2": 59279
      },
      "params": {
        "R": 0.01168711669743061,
        "X": 0.056360505521297455,
        "G": 0.0,
        "B": 0.0675823912024498
      },
      "extension": {
        "length": 43060.37936352539,
        "rating": 200.81636905670166
      }
    },
    {
      "class": "Branch",
      "id": "branch_58996_58997_1",
      "ports": {
        "bus1": 58997,
        "bus2": 58996
      },
      "params": {
        "R": 0.004962335340678692,
        "X": 0.02958318218588829,
        "G": 0.0,
        "B": 0.007943539880216122
      },
      "extension": {
        "length": 9915.00456665039,
        "rating": 93.7706470489502
      }
    },
    {
      "class": "Branch",
      "id": "branch_58997_59271_1",
      "ports": {
        "bus1": 59271,
        "bus2": 58997
      },
      "params": {
        "R": 0.019370509311556816,
        "X": 0.0652255266904831,
        "G": 0.0,
        "B": 0.01829618774354458
      },
      "extension": {
        "length": 26805.88770556641,
        "rating": 140.68479537963867
      }
    },
    {
      "class": "Branch",
      "id": "branch_58998_59286_1",
      "ports": {
        "bus1": 58998,
        "bus2": 59286
      },
      "params": {
        "R": 0.01286467257887125,
        "X": 0.06379614025354385,
        "G": 0.0,
        "B": 0.022638261318206787
      },
      "extension": {
        "length": 26729.10522949219,
        "rating": 163.49815130233765
      }
    },
    {
      "class": "Branch",
      "id": "branch_58999_59000_1",
      "ports": {
        "bus1": 58999,
        "bus2": 59000
      },
      "params": {
        "R": 0.010580167174339294,
        "X": 0.051370300352573395,
        "G": 0.0,
        "B": 0.018049582839012146
      },
      "extension": {
        "length": 21853.69119140625,
        "rating": 167.8792953491211
      }
    },
    {
      "class": "Branch",
      "id": "branch_58999_59405_1",
      "ports": {
        "bus1": 58999,
        "bus2": 59405
      },
      "params": {
        "R": 0.09781241416931152,
        "X": 0.4560665786266327,
        "G": 0.0,
        "B": 0.023636573925614357
      },
      "extension": {
        "length": 73054.07202392578,
        "rating": 143.37210655212402
      }
    },
    {
      "class": "Branch",
      "id": "branch_59000_59130_1",
      "ports": {
        "bus1": 59000,
        "bus2": 59130
      },
      "params": {
        "R": 0.02567460387945175,
        "X": 0.12831667065620422,
        "G": 0.0,
        "B": 0.0469316691160202
      },
      "extension": {
        "length": 49254.408263671874,
        "rating": 140.13503789901733
      }
    },
    {
      "class": "Branch",
      "id": "branch_59000_59134_1",
      "ports": {
        "bus1": 59000,
        "bus2": 59134
      },
      "params": {
        "R": 0.03168930113315582,
        "X": 0.1584746539592743,
        "G": 0.0,
        "B": 0.03991943597793579
      },
      "extension": {
        "length": 57973.16984765625,
        "rating": 136.51663064956665
      }
    },
    {
      "class": "Branch",
      "id": "branch_59001_59002_1",
      "ports": {
        "bus1": 59002,
        "bus2": 59001
      },
      "params": {
        "R": 0.012545036152005196,
        "X": 0.044479649513959885,
        "G": 0.0,
        "B": 0.008636300452053547
      },
      "extension": {
        "length": 14123.26072265625,
        "rating": 142.57898330688477
      }
    },
    {
      "class": "Branch",
      "id": "branch_59001_59003_1",
      "ports": {
        "bus1": 59001,
        "bus2": 59003
      },
      "params": {
        "R": 0.026965226978063583,
        "X": 0.14876127243041992,
        "G": 0.0,
        "B": 0.023992691189050678
      },
      "extension": {
        "length": 46473.69101879883,
        "rating": 162.46986389160156
      }
    },
    {
      "class": "Branch",
      "id": "branch_59002_59221_1",
      "ports": {
        "bus1": 59221,
        "bus2": 59002
      },
      "params": {
        "R": 0.0038539671804755926,
        "X": 0.019451366737484932,
        "G": 0.0,
        "B": 0.006504378281533718
      },
      "extension": {
        "length": 8228.124508666993,
        "rating": 133.08265209197998
      }
    },
    {
      "class": "Branch",
      "id": "branch_59004_59005_1",
      "ports": {
        "bus1": 59004,
        "bus2": 59005
      },
      "params": {
        "R": 0.000203012052224949,
        "X": 0.0011577733093872666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59005_59740_1",
      "ports": {
        "bus1": 59740,
        "bus2": 59005
      },
      "params": {
        "R": 0.01179399061948061,
        "X": 0.04861835762858391,
        "G": 0.0,
        "B": 0.012848658487200737
      },
      "extension": {
        "length": 16813.594182128905,
        "rating": 128.60606908798218
      }
    },
    {
      "class": "Branch",
      "id": "branch_59006_59007_1",
      "ports": {
        "bus1": 59007,
        "bus2": 59006
      },
      "params": {
        "R": 0.008463719859719276,
        "X": 0.2273208051919937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59006_59007_2",
      "ports": {
        "bus1": 59007,
        "bus2": 59006
      },
      "params": {
        "R": 0.008463719859719276,
        "X": 0.2273208051919937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59006_59008_1",
      "ports": {
        "bus1": 59006,
        "bus2": 59008
      },
      "params": {
        "R": 0.0002725936647038907,
        "X": 0.0010051938006654382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59008_59009_1",
      "ports": {
        "bus1": 59008,
        "bus2": 59009
      },
      "params": {
        "R": 0.009364066645503044,
        "X": 0.04807104915380478,
        "G": 0.0,
        "B": 0.007088230457156897
      },
      "extension": {
        "length": 13679.678775146485,
        "rating": 166.62698984146118
      }
    },
    {
      "class": "Branch",
      "id": "branch_59009_59010_1",
      "ports": {
        "bus1": 59010,
        "bus2": 59009
      },
      "params": {
        "R": 0.012253513559699059,
        "X": 0.05628864839673042,
        "G": 0.0,
        "B": 0.016733931377530098
      },
      "extension": {
        "length": 20959.557814819338,
        "rating": 146.9629168510437
      }
    },
    {
      "class": "Branch",
      "id": "branch_59009_59421_1",
      "ports": {
        "bus1": 59009,
        "bus2": 59421
      },
      "params": {
        "R": 0.006712737958878279,
        "X": 0.03691176697611809,
        "G": 0.0,
        "B": 0.06469474732875824
      },
      "extension": {
        "length": 36459.51445898438,
        "rating": 147.7882981300354
      }
    },
    {
      "class": "Branch",
      "id": "branch_59010_59740_1",
      "ports": {
        "bus1": 59740,
        "bus2": 59010
      },
      "params": {
        "R": 0.009834435768425465,
        "X": 0.044806234538555145,
        "G": 0.0,
        "B": 0.01685449108481407
      },
      "extension": {
        "length": 18567.058036376955,
        "rating": 149.8583436012268
      }
    },
    {
      "class": "Branch",
      "id": "branch_59011_59015_1",
      "ports": {
        "bus1": 59011,
        "bus2": 59015
      },
      "params": {
        "R": 0.003793476615101099,
        "X": 0.014205588959157467,
        "G": 0.0,
        "B": 0.010702738538384438
      },
      "extension": {
        "length": 9569.831821655274,
        "rating": 189.63688611984253
      }
    },
    {
      "class": "Branch",
      "id": "branch_59011_59015_2",
      "ports": {
        "bus1": 59011,
        "bus2": 59015
      },
      "params": {
        "R": 0.003793476615101099,
        "X": 0.014205588959157467,
        "G": 0.0,
        "B": 0.010702738538384438
      },
      "extension": {
        "length": 9569.831821655274,
        "rating": 189.63688611984253
      }
    },
    {
      "class": "Branch",
      "id": "branch_59011_59017_1",
      "ports": {
        "bus1": 59017,
        "bus2": 59011
      },
      "params": {
        "R": 0.004826126620173454,
        "X": 0.02141302078962326,
        "G": 0.0,
        "B": 0.004086468834429979
      },
      "extension": {
        "length": 6282.156927886963,
        "rating": 190.73598384857178
      }
    },
    {
      "class": "Branch",
      "id": "branch_59011_59017_2",
      "ports": {
        "bus1": 59017,
        "bus2": 59011
      },
      "params": {
        "R": 0.004826126620173454,
        "X": 0.02141302078962326,
        "G": 0.0,
        "B": 0.004086468834429979
      },
      "extension": {
        "length": 6282.156927886963,
        "rating": 190.73598384857178
      }
    },
    {
      "class": "Branch",
      "id": "branch_59012_59013_1",
      "ports": {
        "bus1": 59013,
        "bus2": 59012
      },
      "params": {
        "R": 0.0006549449171870947,
        "X": 0.030351240187883377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59012_59014_1",
      "ports": {
        "bus1": 59012,
        "bus2": 59014
      },
      "params": {
        "R": 0.00025913730496540666,
        "X": 0.0010181304533034563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59012_59915_1",
      "ports": {
        "bus1": 59012,
        "bus2": 59915
      },
      "params": {
        "R": 0.0017586416797712445,
        "X": 0.019924120977520943,
        "G": 0.0,
        "B": 0.38130390644073486
      },
      "extension": {
        "length": 65492.388650390625,
        "rating": 1202.8213500976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_59013_59017_1",
      "ports": {
        "bus1": 59013,
        "bus2": 59017
      },
      "params": {
        "R": 0.007394879590719938,
        "X": 0.03687598928809166,
        "G": 0.0,
        "B": 0.006103189662098885
      },
      "extension": {
        "length": 10081.457918151857,
        "rating": 193.39542388916016
      }
    },
    {
      "class": "Branch",
      "id": "branch_59013_59017_2",
      "ports": {
        "bus1": 59013,
        "bus2": 59017
      },
      "params": {
        "R": 0.007394879590719938,
        "X": 0.03687598928809166,
        "G": 0.0,
        "B": 0.006103189662098885
      },
      "extension": {
        "length": 10081.457918151857,
        "rating": 193.39542388916016
      }
    },
    {
      "class": "Branch",
      "id": "branch_59015_59224_1",
      "ports": {
        "bus1": 59015,
        "bus2": 59224
      },
      "params": {
        "R": 0.058077044785022736,
        "X": 0.2477739453315735,
        "G": 0.0,
        "B": 0.027258718386292458
      },
      "extension": {
        "length": 60738.65276660156,
        "rating": 152.0323634147644
      }
    },
    {
      "class": "Branch",
      "id": "branch_59016_59017_1",
      "ports": {
        "bus1": 59016,
        "bus2": 59017
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59018_59051_1",
      "ports": {
        "bus1": 59018,
        "bus2": 59051
      },
      "params": {
        "R": 0.004083358217030764,
        "X": 0.01545368880033493,
        "G": 0.0,
        "B": 0.0071935635060071945
      },
      "extension": {
        "length": 7632.102610107422,
        "rating": 166.3868546485901
      }
    },
    {
      "class": "Branch",
      "id": "branch_59018_59558_1",
      "ports": {
        "bus1": 59018,
        "bus2": 59558
      },
      "params": {
        "R": 0.008207615464925766,
        "X": 0.036203764379024506,
        "G": 0.0,
        "B": 0.015180753543972969
      },
      "extension": {
        "length": 17872.352207885742,
        "rating": 184.14803743362427
      }
    },
    {
      "class": "Branch",
      "id": "branch_59019_59311_1",
      "ports": {
        "bus1": 59311,
        "bus2": 59019
      },
      "params": {
        "R": 0.008870658464729786,
        "X": 0.04326475411653519,
        "G": 0.0,
        "B": 0.007501276209950447
      },
      "extension": {
        "length": 12716.156006103516,
        "rating": 103.5903811454773
      }
    },
    {
      "class": "Branch",
      "id": "branch_59019_59313_1",
      "ports": {
        "bus1": 59313,
        "bus2": 59019
      },
      "params": {
        "R": 0.005496094468981028,
        "X": 0.023096291348338127,
        "G": 0.0,
        "B": 0.021276002749800682
      },
      "extension": {
        "length": 15484.668600585937,
        "rating": 156.1630129814148
      }
    },
    {
      "class": "Branch",
      "id": "branch_59020_59048_1",
      "ports": {
        "bus1": 59048,
        "bus2": 59020
      },
      "params": {
        "R": 0.006997409742325544,
        "X": 0.0278780460357666,
        "G": 0.0,
        "B": 0.0023039402440190315
      },
      "extension": {
        "length": 5768.471910552978,
        "rating": 181.22674226760864
      }
    },
    {
      "class": "Branch",
      "id": "branch_59020_59322_1",
      "ports": {
        "bus1": 59020,
        "bus2": 59322
      },
      "params": {
        "R": 0.008117451332509518,
        "X": 0.035845737904310226,
        "G": 0.0,
        "B": 0.011931879445910454
      },
      "extension": {
        "length": 14074.162789306642,
        "rating": 161.41259670257568
      }
    },
    {
      "class": "Branch",
      "id": "branch_59021_59051_1",
      "ports": {
        "bus1": 59021,
        "bus2": 59051
      },
      "params": {
        "R": 0.0029122214764356613,
        "X": 0.012817207723855972,
        "G": 0.0,
        "B": 0.006950199604034424
      },
      "extension": {
        "length": 6613.412580505371,
        "rating": 133.93216133117676
      }
    },
    {
      "class": "Branch",
      "id": "branch_59021_59313_1",
      "ports": {
        "bus1": 59313,
        "bus2": 59021
      },
      "params": {
        "R": 0.0013519919011741877,
        "X": 0.007885487750172615,
        "G": 0.0,
        "B": 0.0100569361820817
      },
      "extension": {
        "length": 6417.681190521241,
        "rating": 141.37800931930542
      }
    },
    {
      "class": "Branch",
      "id": "branch_59022_59025_1",
      "ports": {
        "bus1": 59022,
        "bus2": 59025
      },
      "params": {
        "R": 0.0007219787803478539,
        "X": 0.04127512499690056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59022_59026_1",
      "ports": {
        "bus1": 59022,
        "bus2": 59026
      },
      "params": {
        "R": 0.0002510479826014489,
        "X": 0.0010582400718703866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59022_59027_1",
      "ports": {
        "bus1": 59022,
        "bus2": 59027
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59023_59025_1",
      "ports": {
        "bus1": 59023,
        "bus2": 59025
      },
      "params": {
        "R": -0.00018486561020836234,
        "X": -0.010568667203187943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59023_59031_1",
      "ports": {
        "bus1": 59031,
        "bus2": 59023
      },
      "params": {
        "R": 0.002573091071099043,
        "X": 0.012434815987944603,
        "G": 0.0,
        "B": 0.010741936042904854
      },
      "extension": {
        "length": 8055.139090759278,
        "rating": 150.37696361541748
      }
    },
    {
      "class": "Branch",
      "id": "branch_59023_59064_1",
      "ports": {
        "bus1": 59023,
        "bus2": 59064
      },
      "params": {
        "R": 0.005489940755069256,
        "X": 0.02520396187901497,
        "G": 0.0,
        "B": 0.004534305073320866
      },
      "extension": {
        "length": 8187.789459045411,
        "rating": 181.28118515014648
      }
    },
    {
      "class": "Branch",
      "id": "branch_59024_59025_1",
      "ports": {
        "bus1": 59024,
        "bus2": 59025
      },
      "params": {
        "R": 0.0032125816214829683,
        "X": 0.18366149067878723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59027_59033_1",
      "ports": {
        "bus1": 59027,
        "bus2": 59033
      },
      "params": {
        "R": 0.0004987518186680973,
        "X": 0.00633489852771163,
        "G": 0.0,
        "B": 0.08282780647277832
      },
      "extension": {
        "length": 16318.917539428712,
        "rating": 1174.3805885314941
      }
    },
    {
      "class": "Branch",
      "id": "branch_59028_59042_1",
      "ports": {
        "bus1": 59028,
        "bus2": 59042
      },
      "params": {
        "R": 0.003059308510273695,
        "X": 0.016962258145213127,
        "G": 0.0,
        "B": 0.006007270887494087
      },
      "extension": {
        "length": 6949.79174597168,
        "rating": 178.58731746673584
      }
    },
    {
      "class": "Branch",
      "id": "branch_59028_59045_1",
      "ports": {
        "bus1": 59045,
        "bus2": 59028
      },
      "params": {
        "R": 0.002177964895963669,
        "X": 0.01081915758550167,
        "G": 0.0,
        "B": 0.006446039769798517
      },
      "extension": {
        "length": 5275.25677166748,
        "rating": 192.15362071990967
      }
    },
    {
      "class": "Branch",
      "id": "branch_59029_59030_1",
      "ports": {
        "bus1": 59029,
        "bus2": 59030
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59029_59031_1",
      "ports": {
        "bus1": 59029,
        "bus2": 59031
      },
      "params": {
        "R": 0.005582554265856743,
        "X": 0.030362484976649284,
        "G": 0.0,
        "B": 0.007015764247626066
      },
      "extension": {
        "length": 9454.791634277344,
        "rating": 104.0802001953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_59029_59034_1",
      "ports": {
        "bus1": 59034,
        "bus2": 59029
      },
      "params": {
        "R": 0.002819378860294819,
        "X": 0.01326030120253563,
        "G": 0.0,
        "B": 0.002411571331322193
      },
      "extension": {
        "length": 4326.366307159424,
        "rating": 174.29146766662598
      }
    },
    {
      "class": "Branch",
      "id": "branch_59029_59040_1",
      "ports": {
        "bus1": 59029,
        "bus2": 59040
      },
      "params": {
        "R": 0.005578909069299698,
        "X": 0.025252817198634148,
        "G": 0.0,
        "B": 0.008279673755168915
      },
      "extension": {
        "length": 9862.70045690918,
        "rating": 151.99475288391113
      }
    },
    {
      "class": "Branch",
      "id": "branch_59031_59032_1",
      "ports": {
        "bus1": 59031,
        "bus2": 59032
      },
      "params": {
        "R": 0.00027021943242289126,
        "X": 0.0011077987728640437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59033_59036_1",
      "ports": {
        "bus1": 59033,
        "bus2": 59036
      },
      "params": {
        "R": 0.0005796030163764954,
        "X": 0.039719730615615845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59033_59037_1",
      "ports": {
        "bus1": 59033,
        "bus2": 59037
      },
      "params": {
        "R": 0.0002256806183140725,
        "X": 0.0010430306429043412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59033_59512_1",
      "ports": {
        "bus1": 59033,
        "bus2": 59512
      },
      "params": {
        "R": 0.0006750914617441595,
        "X": 0.008228601887822151,
        "G": 0.0,
        "B": 0.3073123097419739
      },
      "extension": {
        "length": 35714.25725097657,
        "rating": 1267.0428276062012
      }
    },
    {
      "class": "Branch",
      "id": "branch_59034_59036_1",
      "ports": {
        "bus1": 59034,
        "bus2": 59036
      },
      "params": {
        "R": -0.00020433335157576948,
        "X": -0.014002799987792969,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59034_59045_1",
      "ports": {
        "bus1": 59034,
        "bus2": 59045
      },
      "params": {
        "R": 0.004389630164951086,
        "X": 0.017041880637407303,
        "G": 0.0,
        "B": 0.04569938778877258
      },
      "extension": {
        "length": 18221.196170654297,
        "rating": 205.5478811264038
      }
    },
    {
      "class": "Branch",
      "id": "branch_59035_59036_1",
      "ports": {
        "bus1": 59035,
        "bus2": 59036
      },
      "params": {
        "R": 0.0020466954447329044,
        "X": 0.14025841653347015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59038_59039_1",
      "ports": {
        "bus1": 59038,
        "bus2": 59039
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59038_59041_1",
      "ports": {
        "bus1": 59038,
        "bus2": 59041
      },
      "params": {
        "R": 0.0019798814319074154,
        "X": 0.009302135556936264,
        "G": 0.0,
        "B": 0.00274308817461133
      },
      "extension": {
        "length": 3739.0071472778322,
        "rating": 175.82895755767822
      }
    },
    {
      "class": "Branch",
      "id": "branch_59038_59053_1",
      "ports": {
        "bus1": 59038,
        "bus2": 59053
      },
      "params": {
        "R": 0.0031447974033653736,
        "X": 0.014363154768943787,
        "G": 0.0,
        "B": 0.003926002886146307
      },
      "extension": {
        "length": 5141.862030212403,
        "rating": 146.34137153625488
      }
    },
    {
      "class": "Branch",
      "id": "branch_59038_59532_1",
      "ports": {
        "bus1": 59532,
        "bus2": 59038
      },
      "params": {
        "R": 0.01011927891522646,
        "X": 0.04421907290816307,
        "G": 0.0,
        "B": 0.02669447660446167
      },
      "extension": {
        "length": 21547.410026000976,
        "rating": 153.97212505340576
      }
    },
    {
      "class": "Branch",
      "id": "branch_59040_59055_1",
      "ports": {
        "bus1": 59040,
        "bus2": 59055
      },
      "params": {
        "R": 0.004177620634436607,
        "X": 0.0162967536598444,
        "G": 0.0,
        "B": 0.004082920029759407
      },
      "extension": {
        "length": 6007.495506866455,
        "rating": 131.10519647598267
      }
    },
    {
      "class": "Branch",
      "id": "branch_59041_59055_1",
      "ports": {
        "bus1": 59041,
        "bus2": 59055
      },
      "params": {
        "R": 0.005187917035073042,
        "X": 0.023130575194954872,
        "G": 0.0,
        "B": 0.0036769304424524307
      },
      "extension": {
        "length": 6629.543223815918,
        "rating": 138.65809440612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_59042_59043_1",
      "ports": {
        "bus1": 59042,
        "bus2": 59043
      },
      "params": {
        "R": 0.008270416408777237,
        "X": 0.0339197963476181,
        "G": 0.0,
        "B": 0.00437410082668066
      },
      "extension": {
        "length": 8842.439569702148,
        "rating": 108.00360441207886
      }
    },
    {
      "class": "Branch",
      "id": "branch_59042_59065_1",
      "ports": {
        "bus1": 59065,
        "bus2": 59042
      },
      "params": {
        "R": 0.006464279256761074,
        "X": 0.034568171948194504,
        "G": 0.0,
        "B": 0.010423353873193264
      },
      "extension": {
        "length": 13398.182934082031,
        "rating": 169.52497959136963
      }
    },
    {
      "class": "Branch",
      "id": "branch_59043_59044_1",
      "ports": {
        "bus1": 59043,
        "bus2": 59044
      },
      "params": {
        "R": 0.007766587659716606,
        "X": 0.038994353264570236,
        "G": 0.0,
        "B": 0.008421842940151691
      },
      "extension": {
        "length": 13266.884715820313,
        "rating": 135.87545156478882
      }
    },
    {
      "class": "Branch",
      "id": "branch_59044_59045_1",
      "ports": {
        "bus1": 59044,
        "bus2": 59045
      },
      "params": {
        "R": 0.013865180313587189,
        "X": 0.05833030492067337,
        "G": 0.0,
        "B": 0.02030593901872635
      },
      "extension": {
        "length": 22183.255121704104,
        "rating": 150.13386011123657
      }
    },
    {
      "class": "Branch",
      "id": "branch_59046_59549_1",
      "ports": {
        "bus1": 59046,
        "bus2": 59549
      },
      "params": {
        "R": 0.0034435230772942305,
        "X": 0.015372701920568943,
        "G": 0.0,
        "B": 0.06293867528438568
      },
      "extension": {
        "length": 21458.399877685548,
        "rating": 143.37124824523926
      }
    },
    {
      "class": "Branch",
      "id": "branch_59046_59551_1",
      "ports": {
        "bus1": 59551,
        "bus2": 59046
      },
      "params": {
        "R": 0.005709970835596323,
        "X": 0.024342237040400505,
        "G": 0.0,
        "B": 0.019941918551921844
      },
      "extension": {
        "length": 15486.097490112305,
        "rating": 134.54022407531738
      }
    },
    {
      "class": "Branch",
      "id": "branch_59047_59048_1",
      "ports": {
        "bus1": 59048,
        "bus2": 59047
      },
      "params": {
        "R": 0.0004996194620616734,
        "X": 0.02896842733025551,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59047_59049_1",
      "ports": {
        "bus1": 59047,
        "bus2": 59049
      },
      "params": {
        "R": 0.0002557561092544347,
        "X": 0.0011006686836481094,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59047_59526_1",
      "ports": {
        "bus1": 59047,
        "bus2": 59526
      },
      "params": {
        "R": 0.0008825835539028049,
        "X": 0.010843489319086075,
        "G": 0.0,
        "B": 0.2805907428264618
      },
      "extension": {
        "length": 40615.07820336914,
        "rating": 1150.8066177368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_59048_59311_1",
      "ports": {
        "bus1": 59048,
        "bus2": 59311
      },
      "params": {
        "R": 0.00418087700381875,
        "X": 0.023386230692267418,
        "G": 0.0,
        "B": 0.008534520864486694
      },
      "extension": {
        "length": 9353.734151550294,
        "rating": 190.95609188079834
      }
    },
    {
      "class": "Branch",
      "id": "branch_59048_59313_1",
      "ports": {
        "bus1": 59048,
        "bus2": 59313
      },
      "params": {
        "R": 0.005283319856971502,
        "X": 0.02145036868751049,
        "G": 0.0,
        "B": 0.0034224821720272303
      },
      "extension": {
        "length": 6014.179517486573,
        "rating": 176.02930068969727
      }
    },
    {
      "class": "Branch",
      "id": "branch_59050_59062_1",
      "ports": {
        "bus1": 59050,
        "bus2": 59062
      },
      "params": {
        "R": 0.004621544387191534,
        "X": 0.01833719201385975,
        "G": 0.0,
        "B": 0.003500096034258604
      },
      "extension": {
        "length": 5861.711556518555,
        "rating": 143.3357834815979
      }
    },
    {
      "class": "Branch",
      "id": "branch_59050_59550_1",
      "ports": {
        "bus1": 59050,
        "bus2": 59550
      },
      "params": {
        "R": 0.004523837473243475,
        "X": 0.0216682031750679,
        "G": 0.0,
        "B": 0.03606946021318436
      },
      "extension": {
        "length": 19609.98316809082,
        "rating": 172.1591591835022
      }
    },
    {
      "class": "Branch",
      "id": "branch_59051_59052_1",
      "ports": {
        "bus1": 59051,
        "bus2": 59052
      },
      "params": {
        "R": 0.00026807503309100866,
        "X": 0.0011792562436312437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59053_59054_1",
      "ports": {
        "bus1": 59053,
        "bus2": 59054
      },
      "params": {
        "R": 0.0002890823525376618,
        "X": 0.0010426683584228158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59053_59409_1",
      "ports": {
        "bus1": 59409,
        "bus2": 59053
      },
      "params": {
        "R": 0.005947107914835215,
        "X": 0.02468022145330906,
        "G": 0.0,
        "B": 0.008497387170791626
      },
      "extension": {
        "length": 10762.255479309082,
        "rating": 159.40545797348022
      }
    },
    {
      "class": "Branch",
      "id": "branch_59056_59057_1",
      "ports": {
        "bus1": 59056,
        "bus2": 59057
      },
      "params": {
        "R": 0.00023420808429364115,
        "X": 0.0010879002511501312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59056_59065_1",
      "ports": {
        "bus1": 59065,
        "bus2": 59056
      },
      "params": {
        "R": 0.011512389406561852,
        "X": 0.06145439296960831,
        "G": 0.0,
        "B": 0.015380769036710262
      },
      "extension": {
        "length": 19676.069692382815,
        "rating": 160.33833026885986
      }
    },
    {
      "class": "Branch",
      "id": "branch_59058_59064_1",
      "ports": {
        "bus1": 59058,
        "bus2": 59064
      },
      "params": {
        "R": 0.008923240937292576,
        "X": 0.0465676411986351,
        "G": 0.0,
        "B": 0.013682298362255096
      },
      "extension": {
        "length": 17844.931649047852,
        "rating": 132.24817514419556
      }
    },
    {
      "class": "Branch",
      "id": "branch_59058_59546_1",
      "ports": {
        "bus1": 59546,
        "bus2": 59058
      },
      "params": {
        "R": 0.007792131043970585,
        "X": 0.038521431386470795,
        "G": 0.0,
        "B": 0.005469436291605235
      },
      "extension": {
        "length": 10950.316372375488,
        "rating": 159.49440002441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_59059_59060_1",
      "ports": {
        "bus1": 59059,
        "bus2": 59060
      },
      "params": {
        "R": 0.00027489298372529447,
        "X": 0.0010645885486155748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59059_59061_1",
      "ports": {
        "bus1": 59059,
        "bus2": 59061
      },
      "params": {
        "R": 0.002924049971625209,
        "X": 0.015106712467968464,
        "G": 0.0,
        "B": 0.020992232486605644
      },
      "extension": {
        "length": 12605.525270507813,
        "rating": 154.6001672744751
      }
    },
    {
      "class": "Branch",
      "id": "branch_59059_59533_1",
      "ports": {
        "bus1": 59059,
        "bus2": 59533
      },
      "params": {
        "R": 0.004706309176981449,
        "X": 0.026052430272102356,
        "G": 0.0,
        "B": 0.017523346468806267
      },
      "extension": {
        "length": 15758.068424194336,
        "rating": 165.072500705719
      }
    },
    {
      "class": "Branch",
      "id": "branch_59059_59561_1",
      "ports": {
        "bus1": 59059,
        "bus2": 59561
      },
      "params": {
        "R": 0.0020768449176102877,
        "X": 0.010831444524228573,
        "G": 0.0,
        "B": 0.003604960162192583
      },
      "extension": {
        "length": 4407.962268493652,
        "rating": 141.19635820388794
      }
    },
    {
      "class": "Branch",
      "id": "branch_59061_59062_1",
      "ports": {
        "bus1": 59062,
        "bus2": 59061
      },
      "params": {
        "R": 0.0029792343266308308,
        "X": 0.013495448976755142,
        "G": 0.0,
        "B": 0.003069286933168769
      },
      "extension": {
        "length": 4653.078597564698,
        "rating": 125.5821704864502
      }
    },
    {
      "class": "Branch",
      "id": "branch_59063_59064_1",
      "ports": {
        "bus1": 59063,
        "bus2": 59064
      },
      "params": {
        "R": 0.009293928742408752,
        "X": 0.04796576872467995,
        "G": 0.0,
        "B": 0.014513380825519562
      },
      "extension": {
        "length": 17730.836892333984,
        "rating": 181.13802671432495
      }
    },
    {
      "class": "Branch",
      "id": "branch_59066_59075_1",
      "ports": {
        "bus1": 59066,
        "bus2": 59075
      },
      "params": {
        "R": 0.00800329726189375,
        "X": 0.03681350499391556,
        "G": 0.0,
        "B": 0.0322476327419281
      },
      "extension": {
        "length": 23760.684697631837,
        "rating": 147.52010107040405
      }
    },
    {
      "class": "Branch",
      "id": "branch_59066_59234_1",
      "ports": {
        "bus1": 59066,
        "bus2": 59234
      },
      "params": {
        "R": 0.007196654099971056,
        "X": 0.031638070940971375,
        "G": 0.0,
        "B": 0.0078042047098279
      },
      "extension": {
        "length": 11102.087154968262,
        "rating": 156.27540349960327
      }
    },
    {
      "class": "Branch",
      "id": "branch_59067_59068_1",
      "ports": {
        "bus1": 59067,
        "bus2": 59068
      },
      "params": {
        "R": 0.0002750902494881302,
        "X": 0.0011046727886423469,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59067_59069_1",
      "ports": {
        "bus1": 59067,
        "bus2": 59069
      },
      "params": {
        "R": 0.007964201271533966,
        "X": 0.033393632620573044,
        "G": 0.0,
        "B": 0.005962287075817585
      },
      "extension": {
        "length": 10035.788705749512,
        "rating": 180.1219344139099
      }
    },
    {
      "class": "Branch",
      "id": "branch_59067_59075_1",
      "ports": {
        "bus1": 59075,
        "bus2": 59067
      },
      "params": {
        "R": 0.010835468769073486,
        "X": 0.04880768060684204,
        "G": 0.0,
        "B": 0.008883762173354626
      },
      "extension": {
        "length": 15592.265056274415,
        "rating": 142.15093851089478
      }
    },
    {
      "class": "Branch",
      "id": "branch_59067_59628_1",
      "ports": {
        "bus1": 59067,
        "bus2": 59628
      },
      "params": {
        "R": 0.005750786978751421,
        "X": 0.02779918722808361,
        "G": 0.0,
        "B": 0.038620173931121826
      },
      "extension": {
        "length": 24016.242587036133,
        "rating": 149.17287826538086
      }
    },
    {
      "class": "Branch",
      "id": "branch_59067_59634_1",
      "ports": {
        "bus1": 59634,
        "bus2": 59067
      },
      "params": {
        "R": 0.009383575059473515,
        "X": 0.035663943737745285,
        "G": 0.0,
        "B": 0.02273692935705185
      },
      "extension": {
        "length": 16627.20927978516,
        "rating": 163.00233602523804
      }
    },
    {
      "class": "Branch",
      "id": "branch_59067_59635_1",
      "ports": {
        "bus1": 59067,
        "bus2": 59635
      },
      "params": {
        "R": 0.009381827898323536,
        "X": 0.039265941828489304,
        "G": 0.0,
        "B": 0.0066497367806732655
      },
      "extension": {
        "length": 10717.344453186035,
        "rating": 150.11805295944214
      }
    },
    {
      "class": "Branch",
      "id": "branch_59069_59945_1",
      "ports": {
        "bus1": 59069,
        "bus2": 59945
      },
      "params": {
        "R": 0.013873049058020115,
        "X": 0.05184025317430496,
        "G": 0.0,
        "B": 0.017249654978513714
      },
      "extension": {
        "length": 22680.246227783206,
        "rating": 187.24969625473022
      }
    },
    {
      "class": "Branch",
      "id": "branch_59070_59071_1",
      "ports": {
        "bus1": 59071,
        "bus2": 59070
      },
      "params": {
        "R": 0.003447216469794512,
        "X": 0.018998224288225174,
        "G": 0.0,
        "B": 0.005409285891801119
      },
      "extension": {
        "length": 7127.067669433594,
        "rating": 188.43237161636353
      }
    },
    {
      "class": "Branch",
      "id": "branch_59070_59873_1",
      "ports": {
        "bus1": 59070,
        "bus2": 59873
      },
      "params": {
        "R": 0.007940739393234253,
        "X": 0.0341494083404541,
        "G": 0.0,
        "B": 0.0071395463310182095
      },
      "extension": {
        "length": 10429.833002563477,
        "rating": 204.38814163208008
      }
    },
    {
      "class": "Branch",
      "id": "branch_59071_59072_1",
      "ports": {
        "bus1": 59071,
        "bus2": 59072
      },
      "params": {
        "R": 0.00023622582375537604,
        "X": 0.0011722363997250795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59071_59229_1",
      "ports": {
        "bus1": 59071,
        "bus2": 59229
      },
      "params": {
        "R": 0.00608463678508997,
        "X": 0.02145875059068203,
        "G": 0.0,
        "B": 0.039692651480436325
      },
      "extension": {
        "length": 21264.09852832031,
        "rating": 180.9600830078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_59073_59307_1",
      "ports": {
        "bus1": 59073,
        "bus2": 59307
      },
      "params": {
        "R": 0.009531398303806782,
        "X": 0.031199073418974876,
        "G": 0.0,
        "B": 0.04664568975567818
      },
      "extension": {
        "length": 27240.282399902346,
        "rating": 176.82808637619019
      }
    },
    {
      "class": "Branch",
      "id": "branch_59073_59309_1",
      "ports": {
        "bus1": 59309,
        "bus2": 59073
      },
      "params": {
        "R": 0.006464895326644182,
        "X": 0.03409985825419426,
        "G": 0.0,
        "B": 0.011383412405848503
      },
      "extension": {
        "length": 13287.156222656251,
        "rating": 171.7716932296753
      }
    },
    {
      "class": "Branch",
      "id": "branch_59074_59700_1",
      "ports": {
        "bus1": 59074,
        "bus2": 59700
      },
      "params": {
        "R": 0.004771945998072624,
        "X": 0.02724517695605755,
        "G": 0.0,
        "B": 0.031376782804727554
      },
      "extension": {
        "length": 19862.70783508301,
        "rating": 142.53003597259521
      }
    },
    {
      "class": "Branch",
      "id": "branch_59074_59703_1",
      "ports": {
        "bus1": 59703,
        "bus2": 59074
      },
      "params": {
        "R": 0.009646739810705185,
        "X": 0.04709101468324661,
        "G": 0.0,
        "B": 0.015491006895899773
      },
      "extension": {
        "length": 19773.92330090332,
        "rating": 159.86624956130981
      }
    },
    {
      "class": "Branch",
      "id": "branch_59075_59076_1",
      "ports": {
        "bus1": 59075,
        "bus2": 59076
      },
      "params": {
        "R": 0.00027564377523958683,
        "X": 0.0010931027354672551,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59077_59078_1",
      "ports": {
        "bus1": 59077,
        "bus2": 59078
      },
      "params": {
        "R": 0.00026915190392173827,
        "X": 0.001155060133896768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59077_59080_1",
      "ports": {
        "bus1": 59077,
        "bus2": 59080
      },
      "params": {
        "R": 0.008157885633409023,
        "X": 0.035619381815195084,
        "G": 0.0,
        "B": 0.010119428858160973
      },
      "extension": {
        "length": 13377.151706176759,
        "rating": 174.029541015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_59077_59088_1",
      "ports": {
        "bus1": 59077,
        "bus2": 59088
      },
      "params": {
        "R": 0.011769713833928108,
        "X": 0.05161252245306969,
        "G": 0.0,
        "B": 0.016421053558588028
      },
      "extension": {
        "length": 19895.69507739258,
        "rating": 178.950297832489
      }
    },
    {
      "class": "Branch",
      "id": "branch_59079_59080_1",
      "ports": {
        "bus1": 59080,
        "bus2": 59079
      },
      "params": {
        "R": 0.0037159728817641735,
        "X": 0.017408881336450577,
        "G": 0.0,
        "B": 0.008469325490295887
      },
      "extension": {
        "length": 8406.995078979493,
        "rating": 167.56256818771362
      }
    },
    {
      "class": "Branch",
      "id": "branch_59079_59082_1",
      "ports": {
        "bus1": 59079,
        "bus2": 59082
      },
      "params": {
        "R": 0.012139764614403248,
        "X": 0.04241941496729851,
        "G": 0.0,
        "B": 0.009306568652391434
      },
      "extension": {
        "length": 14462.932780151368,
        "rating": 157.96310901641846
      }
    },
    {
      "class": "Branch",
      "id": "branch_59081_59082_1",
      "ports": {
        "bus1": 59082,
        "bus2": 59081
      },
      "params": {
        "R": 0.0007525737164542079,
        "X": 0.03687833622097969,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59081_59083_1",
      "ports": {
        "bus1": 59081,
        "bus2": 59083
      },
      "params": {
        "R": 0.00027456009411253035,
        "X": 0.0010439319303259254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59082_59086_1",
      "ports": {
        "bus1": 59082,
        "bus2": 59086
      },
      "params": {
        "R": 0.007428907789289951,
        "X": 0.042719516903162,
        "G": 0.0,
        "B": 0.018424492329359055
      },
      "extension": {
        "length": 17922.984931274415,
        "rating": 162.846839427948
      }
    },
    {
      "class": "Branch",
      "id": "branch_59083_59566_1",
      "ports": {
        "bus1": 59083,
        "bus2": 59566
      },
      "params": {
        "R": 0.000799580302555114,
        "X": 0.010603303089737892,
        "G": 0.0,
        "B": 0.4831428825855255
      },
      "extension": {
        "length": 46994.31942626953,
        "rating": 1035.1962089538574
      }
    },
    {
      "class": "Branch",
      "id": "branch_59084_59086_1",
      "ports": {
        "bus1": 59084,
        "bus2": 59086
      },
      "params": {
        "R": 0.011952022090554237,
        "X": 0.042646829038858414,
        "G": 0.0,
        "B": 0.020328082144260406
      },
      "extension": {
        "length": 21501.329489868163,
        "rating": 168.3920979499817
      }
    },
    {
      "class": "Branch",
      "id": "branch_59084_59194_1",
      "ports": {
        "bus1": 59084,
        "bus2": 59194
      },
      "params": {
        "R": 0.015002797357738018,
        "X": 0.06741959601640701,
        "G": 0.0,
        "B": 0.03743354231119156
      },
      "extension": {
        "length": 31623.007348388674,
        "rating": 159.99300479888916
      }
    },
    {
      "class": "Branch",
      "id": "branch_59084_59645_1",
      "ports": {
        "bus1": 59645,
        "bus2": 59084
      },
      "params": {
        "R": 0.007240388076752424,
        "X": 0.035311780869960785,
        "G": 0.0,
        "B": 0.008657393045723438
      },
      "extension": {
        "length": 13142.456217773439,
        "rating": 137.05779314041138
      }
    },
    {
      "class": "Branch",
      "id": "branch_59085_59088_1",
      "ports": {
        "bus1": 59088,
        "bus2": 59085
      },
      "params": {
        "R": 0.007212165743112564,
        "X": 0.03430238366127014,
        "G": 0.0,
        "B": 0.005637658294290304
      },
      "extension": {
        "length": 10001.851428405762,
        "rating": 157.57321119308472
      }
    },
    {
      "class": "Branch",
      "id": "branch_59085_59090_1",
      "ports": {
        "bus1": 59090,
        "bus2": 59085
      },
      "params": {
        "R": 0.0060195294208824635,
        "X": 0.02298935502767563,
        "G": 0.0,
        "B": 0.00784115307033062
      },
      "extension": {
        "length": 9816.738867004395,
        "rating": 166.60324335098267
      }
    },
    {
      "class": "Branch",
      "id": "branch_59086_59087_1",
      "ports": {
        "bus1": 59086,
        "bus2": 59087
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59088_59089_1",
      "ports": {
        "bus1": 59088,
        "bus2": 59089
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59088_59091_1",
      "ports": {
        "bus1": 59091,
        "bus2": 59088
      },
      "params": {
        "R": 0.009919220581650734,
        "X": 0.044774871319532394,
        "G": 0.0,
        "B": 0.006002426613122225
      },
      "extension": {
        "length": 12006.175179748536,
        "rating": 156.53239488601685
      }
    },
    {
      "class": "Branch",
      "id": "branch_59091_59092_1",
      "ports": {
        "bus1": 59091,
        "bus2": 59092
      },
      "params": {
        "R": 0.00021248447592370212,
        "X": 0.0010140344966202974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59091_59335_1",
      "ports": {
        "bus1": 59091,
        "bus2": 59335
      },
      "params": {
        "R": 0.03922665864229202,
        "X": 0.1899012327194214,
        "G": 0.0,
        "B": 0.06378121674060822
      },
      "extension": {
        "length": 80223.3464194336,
        "rating": 165.67054986953735
      }
    },
    {
      "class": "Branch",
      "id": "branch_59093_59094_1",
      "ports": {
        "bus1": 59093,
        "bus2": 59094
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59093_59096_1",
      "ports": {
        "bus1": 59096,
        "bus2": 59093
      },
      "params": {
        "R": 0.0034857927821576595,
        "X": 0.01584114320576191,
        "G": 0.0,
        "B": 0.0037997732870280743
      },
      "extension": {
        "length": 5481.274708190918,
        "rating": 133.15231800079346
      }
    },
    {
      "class": "Branch",
      "id": "branch_59093_59108_1",
      "ports": {
        "bus1": 59093,
        "bus2": 59108
      },
      "params": {
        "R": 0.005853019189089537,
        "X": 0.033251311630010605,
        "G": 0.0,
        "B": 0.009688500314950943
      },
      "extension": {
        "length": 12687.168426635742,
        "rating": 158.65726470947266
      }
    },
    {
      "class": "Branch",
      "id": "branch_59095_59097_1",
      "ports": {
        "bus1": 59095,
        "bus2": 59097
      },
      "params": {
        "R": 0.009367684833705425,
        "X": 0.03899991139769554,
        "G": 0.0,
        "B": 0.014223025180399418
      },
      "extension": {
        "length": 16678.353088256838,
        "rating": 162.239408493042
      }
    },
    {
      "class": "Branch",
      "id": "branch_59095_59573_1",
      "ports": {
        "bus1": 59095,
        "bus2": 59573
      },
      "params": {
        "R": 0.011785143986344337,
        "X": 0.049028221517801285,
        "G": 0.0,
        "B": 0.01431923359632492
      },
      "extension": {
        "length": 19889.91352331543,
        "rating": 154.55689430236816
      }
    },
    {
      "class": "Branch",
      "id": "branch_59095_59712_1",
      "ports": {
        "bus1": 59712,
        "bus2": 59095
      },
      "params": {
        "R": 0.009761800058186054,
        "X": 0.03879701718688011,
        "G": 0.0,
        "B": 0.012051914818584919
      },
      "extension": {
        "length": 15073.992551513673,
        "rating": 194.76170539855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_59096_59097_1",
      "ports": {
        "bus1": 59096,
        "bus2": 59097
      },
      "params": {
        "R": 0.003019563853740692,
        "X": 0.015037194825708866,
        "G": 0.0,
        "B": 0.012707357294857502
      },
      "extension": {
        "length": 10358.995535705566,
        "rating": 138.44197988510132
      }
    },
    {
      "class": "Branch",
      "id": "branch_59098_59099_1",
      "ports": {
        "bus1": 59098,
        "bus2": 59099
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59098_59856_1",
      "ports": {
        "bus1": 59098,
        "bus2": 59856
      },
      "params": {
        "R": 0.005228742491453886,
        "X": 0.02434982731938362,
        "G": 0.0,
        "B": 0.005717435851693153
      },
      "extension": {
        "length": 8585.947760559082,
        "rating": 154.0105700492859
      }
    },
    {
      "class": "Branch",
      "id": "branch_59098_59888_1",
      "ports": {
        "bus1": 59098,
        "bus2": 59888
      },
      "params": {
        "R": 0.00237310235388577,
        "X": 0.013273484073579311,
        "G": 0.0,
        "B": 0.0019425771897658706
      },
      "extension": {
        "length": 3760.86639440918,
        "rating": 118.0131196975708
      }
    },
    {
      "class": "Branch",
      "id": "branch_59100_59101_1",
      "ports": {
        "bus1": 59100,
        "bus2": 59101
      },
      "params": {
        "R": 0.0002066208398900926,
        "X": 0.0011127886828035116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59100_59115_1",
      "ports": {
        "bus1": 59100,
        "bus2": 59115
      },
      "params": {
        "R": 0.023310121148824692,
        "X": 0.0975785031914711,
        "G": 0.0,
        "B": 0.015847697854042053
      },
      "extension": {
        "length": 29449.83060131836,
        "rating": 161.3861083984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_59100_59159_1",
      "ports": {
        "bus1": 59100,
        "bus2": 59159
      },
      "params": {
        "R": 0.007324906997382641,
        "X": 0.03923475369811058,
        "G": 0.0,
        "B": 0.0408237986266613
      },
      "extension": {
        "length": 28037.262032226565,
        "rating": 162.734854221344
      }
    },
    {
      "class": "Branch",
      "id": "branch_59100_59888_1",
      "ports": {
        "bus1": 59888,
        "bus2": 59100
      },
      "params": {
        "R": 0.0009986890945583582,
        "X": 0.003167756600305438,
        "G": 0.0,
        "B": 0.0013295249082148075
      },
      "extension": {
        "length": 1357.7302332229615,
        "rating": 158.54308605194092
      }
    },
    {
      "class": "Branch",
      "id": "branch_59102_59103_1",
      "ports": {
        "bus1": 59102,
        "bus2": 59103
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59103_59104_1",
      "ports": {
        "bus1": 59103,
        "bus2": 59104
      },
      "params": {
        "R": 0.009693553671240807,
        "X": 0.0375797376036644,
        "G": 0.0,
        "B": 0.005265349987894297
      },
      "extension": {
        "length": 9734.234693664552,
        "rating": 133.35442543029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_59103_59107_1",
      "ports": {
        "bus1": 59103,
        "bus2": 59107
      },
      "params": {
        "R": 0.014697938226163387,
        "X": 0.08070692420005798,
        "G": 0.0,
        "B": 0.022193893790245053
      },
      "extension": {
        "length": 32436.18515478516,
        "rating": 144.04479265213013
      }
    },
    {
      "class": "Branch",
      "id": "branch_59103_59116_1",
      "ports": {
        "bus1": 59116,
        "bus2": 59103
      },
      "params": {
        "R": 0.007725573144853115,
        "X": 0.031245825812220573,
        "G": 0.0,
        "B": 0.0078502856194973
      },
      "extension": {
        "length": 12149.648887390136,
        "rating": 166.8725609779358
      }
    },
    {
      "class": "Branch",
      "id": "branch_59104_59105_1",
      "ports": {
        "bus1": 59104,
        "bus2": 59105
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59104_59115_1",
      "ports": {
        "bus1": 59104,
        "bus2": 59115
      },
      "params": {
        "R": 0.019476961344480515,
        "X": 0.08414456248283386,
        "G": 0.0,
        "B": 0.022166423499584198
      },
      "extension": {
        "length": 27833.334479736328,
        "rating": 154.29975986480713
      }
    },
    {
      "class": "Branch",
      "id": "branch_59106_59107_1",
      "ports": {
        "bus1": 59106,
        "bus2": 59107
      },
      "params": {
        "R": 0.006160159129649401,
        "X": 0.02436419017612934,
        "G": 0.0,
        "B": 0.009572508744895458
      },
      "extension": {
        "length": 10619.89526184082,
        "rating": 104.8538088798523
      }
    },
    {
      "class": "Branch",
      "id": "branch_59106_59111_1",
      "ports": {
        "bus1": 59106,
        "bus2": 59111
      },
      "params": {
        "R": 0.0035843842197209597,
        "X": 0.018616091459989548,
        "G": 0.0,
        "B": 0.0035708993673324585
      },
      "extension": {
        "length": 6137.190253234863,
        "rating": 167.81102418899536
      }
    },
    {
      "class": "Branch",
      "id": "branch_59106_59417_1",
      "ports": {
        "bus1": 59417,
        "bus2": 59106
      },
      "params": {
        "R": 0.0107874795794487,
        "X": 0.04913110285997391,
        "G": 0.0,
        "B": 0.016418999060988426
      },
      "extension": {
        "length": 18424.84592614746,
        "rating": 156.951904296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_59108_59109_1",
      "ports": {
        "bus1": 59108,
        "bus2": 59109
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59108_59111_1",
      "ports": {
        "bus1": 59111,
        "bus2": 59108
      },
      "params": {
        "R": 0.008376287296414375,
        "X": 0.028744330629706383,
        "G": 0.0,
        "B": 0.004448917228728533
      },
      "extension": {
        "length": 8106.962043823242,
        "rating": 190.78344106674194
      }
    },
    {
      "class": "Branch",
      "id": "branch_59108_59856_1",
      "ports": {
        "bus1": 59108,
        "bus2": 59856
      },
      "params": {
        "R": 0.006811224389821291,
        "X": 0.036545343697071075,
        "G": 0.0,
        "B": 0.03540509194135666
      },
      "extension": {
        "length": 25694.474103149416,
        "rating": 206.6288948059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_59110_59111_1",
      "ports": {
        "bus1": 59110,
        "bus2": 59111
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59111_59112_1",
      "ports": {
        "bus1": 59111,
        "bus2": 59112
      },
      "params": {
        "R": 0.002812468446791172,
        "X": 0.014359851367771626,
        "G": 0.0,
        "B": 0.05597248300909996
      },
      "extension": {
        "length": 20044.585059082034,
        "rating": 152.06300020217896
      }
    },
    {
      "class": "Branch",
      "id": "branch_59112_59113_1",
      "ports": {
        "bus1": 59112,
        "bus2": 59113
      },
      "params": {
        "R": 0.00021985117928124964,
        "X": 0.0011283108033239841,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59112_59417_1",
      "ports": {
        "bus1": 59112,
        "bus2": 59417
      },
      "params": {
        "R": 0.024778366088867188,
        "X": 0.09183748066425323,
        "G": 0.0,
        "B": 0.021260805428028107
      },
      "extension": {
        "length": 32879.02426391601,
        "rating": 154.56457138061523
      }
    },
    {
      "class": "Branch",
      "id": "branch_59114_59118_1",
      "ports": {
        "bus1": 59114,
        "bus2": 59118
      },
      "params": {
        "R": 0.026727881282567978,
        "X": 0.07503965497016907,
        "G": 0.0,
        "B": 0.009641480632126331
      },
      "extension": {
        "length": 18983.12119848633,
        "rating": 132.15371370315552
      }
    },
    {
      "class": "Branch",
      "id": "branch_59114_59419_1",
      "ports": {
        "bus1": 59114,
        "bus2": 59419
      },
      "params": {
        "R": 0.02397014945745468,
        "X": 0.11153292655944824,
        "G": 0.0,
        "B": 0.027565989643335342
      },
      "extension": {
        "length": 38049.20700732422,
        "rating": 155.1072359085083
      }
    },
    {
      "class": "Branch",
      "id": "branch_59114_59848_1",
      "ports": {
        "bus1": 59114,
        "bus2": 59848
      },
      "params": {
        "R": 0.00947079248726368,
        "X": 0.04427586868405342,
        "G": 0.0,
        "B": 0.010856433771550655
      },
      "extension": {
        "length": 15098.558400878906,
        "rating": 150.39892196655273
      }
    },
    {
      "class": "Branch",
      "id": "branch_59116_59119_1",
      "ports": {
        "bus1": 59119,
        "bus2": 59116
      },
      "params": {
        "R": 0.004657602868974209,
        "X": 0.02090797759592533,
        "G": 0.0,
        "B": 0.008187701925635338
      },
      "extension": {
        "length": 9312.666239685059,
        "rating": 191.66449308395386
      }
    },
    {
      "class": "Branch",
      "id": "branch_59116_59419_1",
      "ports": {
        "bus1": 59116,
        "bus2": 59419
      },
      "params": {
        "R": 0.011819543316960335,
        "X": 0.04878382012248039,
        "G": 0.0,
        "B": 0.07945796847343445
      },
      "extension": {
        "length": 45230.9469675293,
        "rating": 135.01182794570923
      }
    },
    {
      "class": "Branch",
      "id": "branch_59117_59118_1",
      "ports": {
        "bus1": 59117,
        "bus2": 59118
      },
      "params": {
        "R": 0.00025045216898433864,
        "X": 0.001159706967882812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59118_59848_1",
      "ports": {
        "bus1": 59118,
        "bus2": 59848
      },
      "params": {
        "R": 0.00851637776941061,
        "X": 0.030234068632125854,
        "G": 0.0,
        "B": 0.010968178510665894
      },
      "extension": {
        "length": 12394.216145324708,
        "rating": 147.3375916481018
      }
    },
    {
      "class": "Branch",
      "id": "branch_59119_59848_1",
      "ports": {
        "bus1": 59119,
        "bus2": 59848
      },
      "params": {
        "R": 0.006031405180692673,
        "X": 0.027538534253835678,
        "G": 0.0,
        "B": 0.009470288641750813
      },
      "extension": {
        "length": 11026.79879699707,
        "rating": 198.46491813659668
      }
    },
    {
      "class": "Branch",
      "id": "branch_59120_59121_1",
      "ports": {
        "bus1": 59121,
        "bus2": 59120
      },
      "params": {
        "R": 0.0008641388267278671,
        "X": 0.03390159085392952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59120_59122_1",
      "ports": {
        "bus1": 59120,
        "bus2": 59122
      },
      "params": {
        "R": 0.0002505315060261637,
        "X": 0.001079678419046104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59120_59858_1",
      "ports": {
        "bus1": 59120,
        "bus2": 59858
      },
      "params": {
        "R": 0.0011725880904123187,
        "X": 0.01399010606110096,
        "G": 0.0,
        "B": 0.19560213387012482
      },
      "extension": {
        "length": 40224.21322412109,
        "rating": 1108.105754852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_59121_59124_1",
      "ports": {
        "bus1": 59124,
        "bus2": 59121
      },
      "params": {
        "R": 0.0062973047606647015,
        "X": 0.02545006014406681,
        "G": 0.0,
        "B": 0.005249413195997477
      },
      "extension": {
        "length": 8438.740676147461,
        "rating": 194.60688829421997
      }
    },
    {
      "class": "Branch",
      "id": "branch_59121_59128_1",
      "ports": {
        "bus1": 59121,
        "bus2": 59128
      },
      "params": {
        "R": 0.009468561969697475,
        "X": 0.031010702252388,
        "G": 0.0,
        "B": 0.01316309068351984
      },
      "extension": {
        "length": 15695.504243041993,
        "rating": 106.17760419845581
      }
    },
    {
      "class": "Branch",
      "id": "branch_59121_59578_1",
      "ports": {
        "bus1": 59121,
        "bus2": 59578
      },
      "params": {
        "R": 0.014457466080784798,
        "X": 0.05813546106219292,
        "G": 0.0,
        "B": 0.019223907962441444
      },
      "extension": {
        "length": 20677.991373413086,
        "rating": 165.8141016960144
      }
    },
    {
      "class": "Branch",
      "id": "branch_59123_59575_1",
      "ports": {
        "bus1": 59575,
        "bus2": 59123
      },
      "params": {
        "R": 0.005017745774239302,
        "X": 0.029699206352233887,
        "G": 0.0,
        "B": 0.00597617169842124
      },
      "extension": {
        "length": 10106.211011901856,
        "rating": 169.06319856643677
      }
    },
    {
      "class": "Branch",
      "id": "branch_59123_59578_1",
      "ports": {
        "bus1": 59578,
        "bus2": 59123
      },
      "params": {
        "R": 0.00298915128223598,
        "X": 0.014894147403538227,
        "G": 0.0,
        "B": 0.003642244730144739
      },
      "extension": {
        "length": 5198.906338989258,
        "rating": 147.99660444259644
      }
    },
    {
      "class": "Branch",
      "id": "branch_59124_59484_1",
      "ports": {
        "bus1": 59484,
        "bus2": 59124
      },
      "params": {
        "R": 0.004829383455216885,
        "X": 0.027115188539028168,
        "G": 0.0,
        "B": 0.0118958605453372
      },
      "extension": {
        "length": 13413.954436523438,
        "rating": 182.8089952468872
      }
    },
    {
      "class": "Branch",
      "id": "branch_59125_59134_1",
      "ports": {
        "bus1": 59125,
        "bus2": 59134
      },
      "params": {
        "R": 0.006605845410376787,
        "X": 0.03154487535357475,
        "G": 0.0,
        "B": 0.01981664076447487
      },
      "extension": {
        "length": 17352.357668701174,
        "rating": 171.48377895355225
      }
    },
    {
      "class": "Branch",
      "id": "branch_59125_59541_1",
      "ports": {
        "bus1": 59125,
        "bus2": 59541
      },
      "params": {
        "R": 0.009830447845160961,
        "X": 0.05225258320569992,
        "G": 0.0,
        "B": 0.007054996211081743
      },
      "extension": {
        "length": 14160.293671508789,
        "rating": 166.72817468643188
      }
    },
    {
      "class": "Branch",
      "id": "branch_59126_59540_1",
      "ports": {
        "bus1": 59540,
        "bus2": 59126
      },
      "params": {
        "R": 0.007030424661934376,
        "X": 0.03764352947473526,
        "G": 0.0,
        "B": 0.011344777420163155
      },
      "extension": {
        "length": 14552.613631713868,
        "rating": 180.2875518798828
      }
    },
    {
      "class": "Branch",
      "id": "branch_59126_59933_1",
      "ports": {
        "bus1": 59933,
        "bus2": 59126
      },
      "params": {
        "R": 0.010122173465788364,
        "X": 0.0353204570710659,
        "G": 0.0,
        "B": 0.025467343628406525
      },
      "extension": {
        "length": 20645.12844909668,
        "rating": 182.62732028961182
      }
    },
    {
      "class": "Branch",
      "id": "branch_59127_59499_1",
      "ports": {
        "bus1": 59127,
        "bus2": 59499
      },
      "params": {
        "R": 0.004251428414136171,
        "X": 0.015341372229158878,
        "G": 0.0,
        "B": 0.0037319699767977
      },
      "extension": {
        "length": 5675.823926147461,
        "rating": 158.68182182312012
      }
    },
    {
      "class": "Branch",
      "id": "branch_59127_59540_1",
      "ports": {
        "bus1": 59540,
        "bus2": 59127
      },
      "params": {
        "R": 0.0025795947294682264,
        "X": 0.013940965756773949,
        "G": 0.0,
        "B": 0.0035450977738946676
      },
      "extension": {
        "length": 4799.7999209289555,
        "rating": 168.07479858398438
      }
    },
    {
      "class": "Branch",
      "id": "branch_59128_59131_1",
      "ports": {
        "bus1": 59128,
        "bus2": 59131
      },
      "params": {
        "R": 0.009610241279006004,
        "X": 0.04871463403105736,
        "G": 0.0,
        "B": 0.018712928518652916
      },
      "extension": {
        "length": 19738.541786132813,
        "rating": 116.3569688796997
      }
    },
    {
      "class": "Branch",
      "id": "branch_59129_59138_1",
      "ports": {
        "bus1": 59129,
        "bus2": 59138
      },
      "params": {
        "R": 0.00539091881364584,
        "X": 0.026211651042103767,
        "G": 0.0,
        "B": 0.029915224760770798
      },
      "extension": {
        "length": 19049.573002807618,
        "rating": 188.02525997161865
      }
    },
    {
      "class": "Branch",
      "id": "branch_59129_59219_1",
      "ports": {
        "bus1": 59129,
        "bus2": 59219
      },
      "params": {
        "R": 0.008186215534806252,
        "X": 0.03820493817329407,
        "G": 0.0,
        "B": 0.02890513278543949
      },
      "extension": {
        "length": 21992.804560546876,
        "rating": 204.9954652786255
      }
    },
    {
      "class": "Branch",
      "id": "branch_59129_59933_1",
      "ports": {
        "bus1": 59933,
        "bus2": 59129
      },
      "params": {
        "R": 0.00375942001119256,
        "X": 0.014647673815488815,
        "G": 0.0,
        "B": 0.0034489114768803115
      },
      "extension": {
        "length": 4892.5472829895025,
        "rating": 170.05733251571655
      }
    },
    {
      "class": "Branch",
      "id": "branch_59130_59131_1",
      "ports": {
        "bus1": 59131,
        "bus2": 59130
      },
      "params": {
        "R": 0.006028041243553162,
        "X": 0.020669618621468544,
        "G": 0.0,
        "B": 0.005835556425154209
      },
      "extension": {
        "length": 7419.596348693848,
        "rating": 125.75222253799438
      }
    },
    {
      "class": "Branch",
      "id": "branch_59131_59132_1",
      "ports": {
        "bus1": 59132,
        "bus2": 59131
      },
      "params": {
        "R": 0.011331005953252316,
        "X": 0.0509980171918869,
        "G": 0.0,
        "B": 0.006790265906602144
      },
      "extension": {
        "length": 12809.02308178711,
        "rating": 133.70121717453003
      }
    },
    {
      "class": "Branch",
      "id": "branch_59132_59133_1",
      "ports": {
        "bus1": 59132,
        "bus2": 59133
      },
      "params": {
        "R": 0.00029607443138957024,
        "X": 0.0010029289405792952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59134_59169_1",
      "ports": {
        "bus1": 59134,
        "bus2": 59169
      },
      "params": {
        "R": 0.019730573520064354,
        "X": 0.0692381039261818,
        "G": 0.0,
        "B": 0.008078137412667274
      },
      "extension": {
        "length": 18275.98970983887,
        "rating": 162.69510984420776
      }
    },
    {
      "class": "Branch",
      "id": "branch_59135_59136_1",
      "ports": {
        "bus1": 59136,
        "bus2": 59135
      },
      "params": {
        "R": 0.002344222739338875,
        "X": 0.012251906096935272,
        "G": 0.0,
        "B": 0.006191574037075043
      },
      "extension": {
        "length": 6567.939053833008,
        "rating": 176.0554075241089
      }
    },
    {
      "class": "Branch",
      "id": "branch_59136_59137_1",
      "ports": {
        "bus1": 59136,
        "bus2": 59137
      },
      "params": {
        "R": 0.0002878660161513835,
        "X": 0.00116923067253083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59136_59139_1",
      "ports": {
        "bus1": 59136,
        "bus2": 59139
      },
      "params": {
        "R": 0.006401087157428265,
        "X": 0.022808918729424477,
        "G": 0.0,
        "B": 0.002743511227890849
      },
      "extension": {
        "length": 5893.0097623901365,
        "rating": 166.6076421737671
      }
    },
    {
      "class": "Branch",
      "id": "branch_59138_59139_1",
      "ports": {
        "bus1": 59138,
        "bus2": 59139
      },
      "params": {
        "R": 0.002869662595912814,
        "X": 0.014601417817175388,
        "G": 0.0,
        "B": 0.003778106067329645
      },
      "extension": {
        "length": 5199.696372161866,
        "rating": 150.95603466033936
      }
    },
    {
      "class": "Branch",
      "id": "branch_59140_59141_1",
      "ports": {
        "bus1": 59140,
        "bus2": 59141
      },
      "params": {
        "R": 0.0002564042224548757,
        "X": 0.0011654628906399012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59142_59143_1",
      "ports": {
        "bus1": 59142,
        "bus2": 59143
      },
      "params": {
        "R": 0.0002012993791140616,
        "X": 0.0010166866704821587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59142_59147_1",
      "ports": {
        "bus1": 59147,
        "bus2": 59142
      },
      "params": {
        "R": 0.007919940166175365,
        "X": 0.05118134990334511,
        "G": 0.0,
        "B": 0.009432962164282799
      },
      "extension": {
        "length": 15469.414322387696,
        "rating": 117.91616678237915
      }
    },
    {
      "class": "Branch",
      "id": "branch_59142_59398_1",
      "ports": {
        "bus1": 59142,
        "bus2": 59398
      },
      "params": {
        "R": 0.011489690281450748,
        "X": 0.05417325720191002,
        "G": 0.0,
        "B": 0.016501694917678833
      },
      "extension": {
        "length": 20291.13526574707,
        "rating": 123.95191192626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_59144_59146_1",
      "ports": {
        "bus1": 59146,
        "bus2": 59144
      },
      "params": {
        "R": 0.009556174278259277,
        "X": 0.03458418697118759,
        "G": 0.0,
        "B": 0.011965572834014893
      },
      "extension": {
        "length": 14634.195396240235,
        "rating": 157.99425840377808
      }
    },
    {
      "class": "Branch",
      "id": "branch_59144_59156_1",
      "ports": {
        "bus1": 59156,
        "bus2": 59144
      },
      "params": {
        "R": 0.006146631669253111,
        "X": 0.03345811367034912,
        "G": 0.0,
        "B": 0.02258419804275036
      },
      "extension": {
        "length": 19764.630147216798,
        "rating": 166.81840419769287
      }
    },
    {
      "class": "Branch",
      "id": "branch_59144_59720_1",
      "ports": {
        "bus1": 59144,
        "bus2": 59720
      },
      "params": {
        "R": 0.004115867894142866,
        "X": 0.01400161162018776,
        "G": 0.0,
        "B": 0.005520072299987078
      },
      "extension": {
        "length": 6239.082661743164,
        "rating": 186.53606176376343
      }
    },
    {
      "class": "Branch",
      "id": "branch_59145_59157_1",
      "ports": {
        "bus1": 59145,
        "bus2": 59157
      },
      "params": {
        "R": 0.014159799553453922,
        "X": 0.05346331372857094,
        "G": 0.0,
        "B": 0.02576257660984993
      },
      "extension": {
        "length": 28916.844064453126,
        "rating": 164.9914264678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_59145_59720_1",
      "ports": {
        "bus1": 59145,
        "bus2": 59720
      },
      "params": {
        "R": 0.012719773687422276,
        "X": 0.06380337476730347,
        "G": 0.0,
        "B": 0.01087964791804552
      },
      "extension": {
        "length": 19142.793080200197,
        "rating": 169.7026014328003
      }
    },
    {
      "class": "Branch",
      "id": "branch_59146_59149_1",
      "ports": {
        "bus1": 59149,
        "bus2": 59146
      },
      "params": {
        "R": 0.011296437121927738,
        "X": 0.050359826534986496,
        "G": 0.0,
        "B": 0.014236869290471077
      },
      "extension": {
        "length": 20136.726179077148,
        "rating": 143.98361444473267
      }
    },
    {
      "class": "Branch",
      "id": "branch_59147_59148_1",
      "ports": {
        "bus1": 59147,
        "bus2": 59148
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59147_59149_1",
      "ports": {
        "bus1": 59147,
        "bus2": 59149
      },
      "params": {
        "R": 0.004856326151639223,
        "X": 0.018000246956944466,
        "G": 0.0,
        "B": 0.0027052476070821285
      },
      "extension": {
        "length": 4867.320322814941,
        "rating": 133.41485261917114
      }
    },
    {
      "class": "Branch",
      "id": "branch_59150_59155_1",
      "ports": {
        "bus1": 59150,
        "bus2": 59155
      },
      "params": {
        "R": 0.0069084796123206615,
        "X": 0.023640718311071396,
        "G": 0.0,
        "B": 0.009152759797871113
      },
      "extension": {
        "length": 10558.296463623048,
        "rating": 146.27790451049805
      }
    },
    {
      "class": "Branch",
      "id": "branch_59150_59176_1",
      "ports": {
        "bus1": 59150,
        "bus2": 59176
      },
      "params": {
        "R": 0.01073368452489376,
        "X": 0.04160404950380325,
        "G": 0.0,
        "B": 0.009290528483688831
      },
      "extension": {
        "length": 13786.662849609376,
        "rating": 157.1226954460144
      }
    },
    {
      "class": "Branch",
      "id": "branch_59151_59152_1",
      "ports": {
        "bus1": 59152,
        "bus2": 59151
      },
      "params": {
        "R": 0.0004044884699396789,
        "X": 0.024630993604660034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59151_59153_1",
      "ports": {
        "bus1": 59151,
        "bus2": 59153
      },
      "params": {
        "R": 0.00023746307124383748,
        "X": 0.0011795724276453257,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59152_59171_1",
      "ports": {
        "bus1": 59152,
        "bus2": 59171
      },
      "params": {
        "R": 0.018161633983254433,
        "X": 0.0735723078250885,
        "G": 0.0,
        "B": 0.014244157820940018
      },
      "extension": {
        "length": 20745.275033935548,
        "rating": 172.8471875190735
      }
    },
    {
      "class": "Branch",
      "id": "branch_59152_59176_1",
      "ports": {
        "bus1": 59176,
        "bus2": 59152
      },
      "params": {
        "R": 0.004652693867683411,
        "X": 0.0190089400857687,
        "G": 0.0,
        "B": 0.006450124084949493
      },
      "extension": {
        "length": 8493.696903076172,
        "rating": 160.20039319992065
      }
    },
    {
      "class": "Branch",
      "id": "branch_59153_59642_1",
      "ports": {
        "bus1": 59153,
        "bus2": 59642
      },
      "params": {
        "R": 0.001103007118217647,
        "X": 0.014703859575092793,
        "G": 0.0,
        "B": 0.24325934052467346
      },
      "extension": {
        "length": 42367.759314697265,
        "rating": 1227.273178100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_59153_59723_1",
      "ports": {
        "bus1": 59153,
        "bus2": 59723
      },
      "params": {
        "R": 0.001122148591093719,
        "X": 0.013495299033820629,
        "G": 0.0,
        "B": 0.21534878015518188
      },
      "extension": {
        "length": 41311.95269018555,
        "rating": 1322.9708671569824
      }
    },
    {
      "class": "Branch",
      "id": "branch_59153_59765_1",
      "ports": {
        "bus1": 59153,
        "bus2": 59765
      },
      "params": {
        "R": 0.0030936517287045717,
        "X": 0.03875504806637764,
        "G": 0.0,
        "B": 0.727111279964447
      },
      "extension": {
        "length": 118948.19255859376,
        "rating": 1044.3801879882812
      }
    },
    {
      "class": "Branch",
      "id": "branch_59153_59858_1",
      "ports": {
        "bus1": 59153,
        "bus2": 59858
      },
      "params": {
        "R": 0.0029539235401898623,
        "X": 0.03862813115119934,
        "G": 0.0,
        "B": 0.5458787679672241
      },
      "extension": {
        "length": 104692.33825488281,
        "rating": 1274.4004249572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_59154_59155_1",
      "ports": {
        "bus1": 59154,
        "bus2": 59155
      },
      "params": {
        "R": 0.00020008653518743813,
        "X": 0.0011854340555146337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59155_59172_1",
      "ports": {
        "bus1": 59172,
        "bus2": 59155
      },
      "params": {
        "R": 0.02196839265525341,
        "X": 0.05053432285785675,
        "G": 0.0,
        "B": 0.014593206346035004
      },
      "extension": {
        "length": 19145.824290527344,
        "rating": 136.47726774215698
      }
    },
    {
      "class": "Branch",
      "id": "branch_59156_59434_1",
      "ports": {
        "bus1": 59156,
        "bus2": 59434
      },
      "params": {
        "R": 0.016174737364053726,
        "X": 0.06306929886341095,
        "G": 0.0,
        "B": 0.02373705431818962
      },
      "extension": {
        "length": 27531.02074658203,
        "rating": 164.41209316253662
      }
    },
    {
      "class": "Branch",
      "id": "branch_59157_59158_1",
      "ports": {
        "bus1": 59158,
        "bus2": 59157
      },
      "params": {
        "R": 0.008920269086956978,
        "X": 0.042962029576301575,
        "G": 0.0,
        "B": 0.01609267108142376
      },
      "extension": {
        "length": 18687.79843395996,
        "rating": 159.42258834838867
      }
    },
    {
      "class": "Branch",
      "id": "branch_59159_59161_1",
      "ports": {
        "bus1": 59161,
        "bus2": 59159
      },
      "params": {
        "R": 0.006877050269395113,
        "X": 0.031840648502111435,
        "G": 0.0,
        "B": 0.019795982167124748
      },
      "extension": {
        "length": 19118.703015747073,
        "rating": 138.5062336921692
      }
    },
    {
      "class": "Branch",
      "id": "branch_59160_59161_1",
      "ports": {
        "bus1": 59160,
        "bus2": 59161
      },
      "params": {
        "R": 0.00028464102069847286,
        "X": 0.0011666727950796485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59161_59712_1",
      "ports": {
        "bus1": 59161,
        "bus2": 59712
      },
      "params": {
        "R": 0.01909605972468853,
        "X": 0.09495486319065094,
        "G": 0.0,
        "B": 0.02333788387477398
      },
      "extension": {
        "length": 34780.656748535155,
        "rating": 124.99109506607056
      }
    },
    {
      "class": "Branch",
      "id": "branch_59163_59164_1",
      "ports": {
        "bus1": 59163,
        "bus2": 59164
      },
      "params": {
        "R": 0.0002578792627900839,
        "X": 0.001161718275398016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59163_59165_1",
      "ports": {
        "bus1": 59163,
        "bus2": 59165
      },
      "params": {
        "R": 0.010465064086019993,
        "X": 0.042162440717220306,
        "G": 0.0,
        "B": 0.01459199283272028
      },
      "extension": {
        "length": 17860.907278564453,
        "rating": 133.90157222747803
      }
    },
    {
      "class": "Branch",
      "id": "branch_59163_59397_1",
      "ports": {
        "bus1": 59163,
        "bus2": 59397
      },
      "params": {
        "R": 0.02422291412949562,
        "X": 0.1289624273777008,
        "G": 0.0,
        "B": 0.02132071927189827
      },
      "extension": {
        "length": 37420.695138427734,
        "rating": 122.77313470840454
      }
    },
    {
      "class": "Branch",
      "id": "branch_59166_59167_1",
      "ports": {
        "bus1": 59166,
        "bus2": 59167
      },
      "params": {
        "R": 0.0023375144228339195,
        "X": 0.01008144486695528,
        "G": 0.0,
        "B": 0.0023517741356045008
      },
      "extension": {
        "length": 3584.413885803223,
        "rating": 149.41301345825195
      }
    },
    {
      "class": "Branch",
      "id": "branch_59166_59168_1",
      "ports": {
        "bus1": 59168,
        "bus2": 59166
      },
      "params": {
        "R": 0.0026084536220878363,
        "X": 0.014557751826941967,
        "G": 0.0,
        "B": 0.013905329629778862
      },
      "extension": {
        "length": 9409.618926452637,
        "rating": 123.62394332885742
      }
    },
    {
      "class": "Branch",
      "id": "branch_59167_59907_1",
      "ports": {
        "bus1": 59167,
        "bus2": 59907
      },
      "params": {
        "R": 0.004757347051054239,
        "X": 0.02357608638703823,
        "G": 0.0,
        "B": 0.02569146454334259
      },
      "extension": {
        "length": 17440.92733227539,
        "rating": 168.35622787475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_59168_59169_1",
      "ports": {
        "bus1": 59169,
        "bus2": 59168
      },
      "params": {
        "R": 0.004404617007821798,
        "X": 0.02015666477382183,
        "G": 0.0,
        "B": 0.0036454929504543543
      },
      "extension": {
        "length": 6541.113226135254,
        "rating": 176.26616954803467
      }
    },
    {
      "class": "Branch",
      "id": "branch_59168_59907_1",
      "ports": {
        "bus1": 59168,
        "bus2": 59907
      },
      "params": {
        "R": 0.004101105034351349,
        "X": 0.019536728039383888,
        "G": 0.0,
        "B": 0.007608325220644474
      },
      "extension": {
        "length": 8692.732312316895,
        "rating": 183.8176131248474
      }
    },
    {
      "class": "Branch",
      "id": "branch_59170_59172_1",
      "ports": {
        "bus1": 59172,
        "bus2": 59170
      },
      "params": {
        "R": 0.006847222801297903,
        "X": 0.04432192072272301,
        "G": 0.0,
        "B": 0.014400138519704342
      },
      "extension": {
        "length": 16228.034947265625,
        "rating": 156.2791109085083
      }
    },
    {
      "class": "Branch",
      "id": "branch_59170_59299_1",
      "ports": {
        "bus1": 59170,
        "bus2": 59299
      },
      "params": {
        "R": 0.009363409131765366,
        "X": 0.045745622366666794,
        "G": 0.0,
        "B": 0.020023975521326065
      },
      "extension": {
        "length": 20187.00283117676,
        "rating": 158.36126804351807
      }
    },
    {
      "class": "Branch",
      "id": "branch_59171_59795_1",
      "ports": {
        "bus1": 59795,
        "bus2": 59171
      },
      "params": {
        "R": 0.019654707983136177,
        "X": 0.06334204971790314,
        "G": 0.0,
        "B": 0.013688003644347189
      },
      "extension": {
        "length": 21118.40551428223,
        "rating": 171.31367921829224
      }
    },
    {
      "class": "Branch",
      "id": "branch_59172_59173_1",
      "ports": {
        "bus1": 59172,
        "bus2": 59173
      },
      "params": {
        "R": 0.0002796387125272304,
        "X": 0.001102042500860989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59172_59177_1",
      "ports": {
        "bus1": 59177,
        "bus2": 59172
      },
      "params": {
        "R": 0.01626989245414734,
        "X": 0.06462723761796951,
        "G": 0.0,
        "B": 0.015834476798772812
      },
      "extension": {
        "length": 21502.586482910156,
        "rating": 165.36418199539185
      }
    },
    {
      "class": "Branch",
      "id": "branch_59174_59175_1",
      "ports": {
        "bus1": 59174,
        "bus2": 59175
      },
      "params": {
        "R": 0.00026809191331267357,
        "X": 0.001104841474443674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59175_59299_1",
      "ports": {
        "bus1": 59299,
        "bus2": 59175
      },
      "params": {
        "R": 0.022553682327270508,
        "X": 0.10329887270927429,
        "G": 0.0,
        "B": 0.009256507270038128
      },
      "extension": {
        "length": 21113.004588134765,
        "rating": 138.2622241973877
      }
    },
    {
      "class": "Branch",
      "id": "branch_59175_59720_1",
      "ports": {
        "bus1": 59175,
        "bus2": 59720
      },
      "params": {
        "R": 0.02431979589164257,
        "X": 0.07450401782989502,
        "G": 0.0,
        "B": 0.02566533163189888
      },
      "extension": {
        "length": 28914.56336645508,
        "rating": 140.47154188156128
      }
    },
    {
      "class": "Branch",
      "id": "branch_59177_59452_1",
      "ports": {
        "bus1": 59452,
        "bus2": 59177
      },
      "params": {
        "R": 0.017213020473718643,
        "X": 0.08141276985406876,
        "G": 0.0,
        "B": 0.042688172310590744
      },
      "extension": {
        "length": 43242.62647192383,
        "rating": 175.60869455337524
      }
    },
    {
      "class": "Branch",
      "id": "branch_59178_59179_1",
      "ports": {
        "bus1": 59178,
        "bus2": 59179
      },
      "params": {
        "R": 0.0002733487344812602,
        "X": 0.0010922757210209966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59178_59450_1",
      "ports": {
        "bus1": 59450,
        "bus2": 59178
      },
      "params": {
        "R": 0.009849520400166512,
        "X": 0.05000768601894379,
        "G": 0.0,
        "B": 0.011666870675981045
      },
      "extension": {
        "length": 16701.18155529785,
        "rating": 141.65308475494385
      }
    },
    {
      "class": "Branch",
      "id": "branch_59178_59455_1",
      "ports": {
        "bus1": 59455,
        "bus2": 59178
      },
      "params": {
        "R": 0.029533246532082558,
        "X": 0.13026480376720428,
        "G": 0.0,
        "B": 0.02820548601448536
      },
      "extension": {
        "length": 43265.476426025394,
        "rating": 146.5160846710205
      }
    },
    {
      "class": "Branch",
      "id": "branch_59180_59183_1",
      "ports": {
        "bus1": 59180,
        "bus2": 59183
      },
      "params": {
        "R": 0.0021369096357375383,
        "X": 0.011151119135320187,
        "G": 0.0,
        "B": 0.0017587916227057576
      },
      "extension": {
        "length": 3111.70277444458,
        "rating": 172.9385495185852
      }
    },
    {
      "class": "Branch",
      "id": "branch_59180_59204_1",
      "ports": {
        "bus1": 59180,
        "bus2": 59204
      },
      "params": {
        "R": 0.0062859514728188515,
        "X": 0.041097257286310196,
        "G": 0.0,
        "B": 0.012104656547307968
      },
      "extension": {
        "length": 15195.48499621582,
        "rating": 155.41914701461792
      }
    },
    {
      "class": "Branch",
      "id": "branch_59181_59188_1",
      "ports": {
        "bus1": 59181,
        "bus2": 59188
      },
      "params": {
        "R": 0.00584939680993557,
        "X": 0.026486195623874664,
        "G": 0.0,
        "B": 0.00407299492508173
      },
      "extension": {
        "length": 7562.812211608887,
        "rating": 138.48249912261963
      }
    },
    {
      "class": "Branch",
      "id": "branch_59182_59185_1",
      "ports": {
        "bus1": 59182,
        "bus2": 59185
      },
      "params": {
        "R": 0.0006252859020605683,
        "X": 0.042233578860759735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59182_59186_1",
      "ports": {
        "bus1": 59182,
        "bus2": 59186
      },
      "params": {
        "R": 0.0002396755007794127,
        "X": 0.0010431641712784767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59182_59187_1",
      "ports": {
        "bus1": 59182,
        "bus2": 59187
      },
      "params": {
        "R": 0.00021154929709155113,
        "X": 0.0011663364712148905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59183_59185_1",
      "ports": {
        "bus1": 59183,
        "bus2": 59185
      },
      "params": {
        "R": -1.128879375755787e-06,
        "X": -7.625669240951538e-05,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59183_59188_1",
      "ports": {
        "bus1": 59183,
        "bus2": 59188
      },
      "params": {
        "R": 0.007786576170474291,
        "X": 0.036143749952316284,
        "G": 0.0,
        "B": 0.0046818191185593605
      },
      "extension": {
        "length": 8585.364540344239,
        "rating": 131.26165866851807
      }
    },
    {
      "class": "Branch",
      "id": "branch_59183_59193_1",
      "ports": {
        "bus1": 59183,
        "bus2": 59193
      },
      "params": {
        "R": 0.007053417153656483,
        "X": 0.025034159421920776,
        "G": 0.0,
        "B": 0.009927239269018173
      },
      "extension": {
        "length": 11468.063978942871,
        "rating": 165.9664750099182
      }
    },
    {
      "class": "Branch",
      "id": "branch_59184_59185_1",
      "ports": {
        "bus1": 59184,
        "bus2": 59185
      },
      "params": {
        "R": 0.0034119035117328167,
        "X": 0.23044955730438232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59187_59768_1",
      "ports": {
        "bus1": 59768,
        "bus2": 59187
      },
      "params": {
        "R": 0.0007781089516356587,
        "X": 0.00950792245566845,
        "G": 0.0,
        "B": 0.2256855070590973
      },
      "extension": {
        "length": 32081.753021484375,
        "rating": 1088.3697509765625
      }
    },
    {
      "class": "Branch",
      "id": "branch_59189_59686_1",
      "ports": {
        "bus1": 59686,
        "bus2": 59189
      },
      "params": {
        "R": 0.006298305466771126,
        "X": 0.02605309896171093,
        "G": 0.0,
        "B": 0.004331589210778475
      },
      "extension": {
        "length": 7727.469858764649,
        "rating": 163.62099647521973
      }
    },
    {
      "class": "Branch",
      "id": "branch_59189_59899_1",
      "ports": {
        "bus1": 59189,
        "bus2": 59899
      },
      "params": {
        "R": 0.010142374783754349,
        "X": 0.04120013117790222,
        "G": 0.0,
        "B": 0.02908550761640072
      },
      "extension": {
        "length": 22052.131869506837,
        "rating": 167.71081686019897
      }
    },
    {
      "class": "Branch",
      "id": "branch_59190_59191_1",
      "ports": {
        "bus1": 59190,
        "bus2": 59191
      },
      "params": {
        "R": 0.007513361517339945,
        "X": 0.03776797652244568,
        "G": 0.0,
        "B": 0.018473699688911438
      },
      "extension": {
        "length": 17188.020025268554,
        "rating": 147.7514386177063
      }
    },
    {
      "class": "Branch",
      "id": "branch_59190_59201_1",
      "ports": {
        "bus1": 59201,
        "bus2": 59190
      },
      "params": {
        "R": 0.018079597502946854,
        "X": 0.07380160689353943,
        "G": 0.0,
        "B": 0.01024179719388485
      },
      "extension": {
        "length": 19270.266601684572,
        "rating": 160.6304407119751
      }
    },
    {
      "class": "Branch",
      "id": "branch_59190_59202_1",
      "ports": {
        "bus1": 59190,
        "bus2": 59202
      },
      "params": {
        "R": 0.01306755281984806,
        "X": 0.0528450571000576,
        "G": 0.0,
        "B": 0.019283520057797432
      },
      "extension": {
        "length": 22188.943053588868,
        "rating": 142.73747205734253
      }
    },
    {
      "class": "Branch",
      "id": "branch_59191_59192_1",
      "ports": {
        "bus1": 59191,
        "bus2": 59192
      },
      "params": {
        "R": 0.0002659493184182793,
        "X": 0.0011781231733039021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59191_59686_1",
      "ports": {
        "bus1": 59191,
        "bus2": 59686
      },
      "params": {
        "R": 0.008577266708016396,
        "X": 0.04031800106167793,
        "G": 0.0,
        "B": 0.021094083786010742
      },
      "extension": {
        "length": 20941.283069824218,
        "rating": 152.19076871871948
      }
    },
    {
      "class": "Branch",
      "id": "branch_59193_59256_1",
      "ports": {
        "bus1": 59256,
        "bus2": 59193
      },
      "params": {
        "R": 0.008994834497570992,
        "X": 0.049221452325582504,
        "G": 0.0,
        "B": 0.02702450565993786
      },
      "extension": {
        "length": 26132.056556396485,
        "rating": 158.05424451828003
      }
    },
    {
      "class": "Branch",
      "id": "branch_59194_59195_1",
      "ports": {
        "bus1": 59194,
        "bus2": 59195
      },
      "params": {
        "R": 0.0002187927020713687,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59194_59204_1",
      "ports": {
        "bus1": 59204,
        "bus2": 59194
      },
      "params": {
        "R": 0.008683889172971249,
        "X": 0.04259491339325905,
        "G": 0.0,
        "B": 0.0077743842266500005
      },
      "extension": {
        "length": 13513.61909729004,
        "rating": 170.42096853256226
      }
    },
    {
      "class": "Branch",
      "id": "branch_59196_59215_1",
      "ports": {
        "bus1": 59215,
        "bus2": 59196
      },
      "params": {
        "R": 0.010096291080117226,
        "X": 0.03392913565039635,
        "G": 0.0,
        "B": 0.020396076142787933
      },
      "extension": {
        "length": 18930.536222167968,
        "rating": 171.79070711135864
      }
    },
    {
      "class": "Branch",
      "id": "branch_59196_59245_1",
      "ports": {
        "bus1": 59196,
        "bus2": 59245
      },
      "params": {
        "R": 0.011045754887163639,
        "X": 0.05821096897125244,
        "G": 0.0,
        "B": 0.09390421211719513
      },
      "extension": {
        "length": 50604.17936352539,
        "rating": 190.4409408569336
      }
    },
    {
      "class": "Branch",
      "id": "branch_59196_59769_1",
      "ports": {
        "bus1": 59196,
        "bus2": 59769
      },
      "params": {
        "R": 0.004335569217801094,
        "X": 0.02134110778570175,
        "G": 0.0,
        "B": 0.005706017836928368
      },
      "extension": {
        "length": 7852.684936706543,
        "rating": 208.39951038360596
      }
    },
    {
      "class": "Branch",
      "id": "branch_59197_59198_1",
      "ports": {
        "bus1": 59197,
        "bus2": 59198
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59197_59201_1",
      "ports": {
        "bus1": 59197,
        "bus2": 59201
      },
      "params": {
        "R": 0.008734915405511856,
        "X": 0.040083516389131546,
        "G": 0.0,
        "B": 0.015374262817203999
      },
      "extension": {
        "length": 17065.582149902344,
        "rating": 122.49511480331421
      }
    },
    {
      "class": "Branch",
      "id": "branch_59197_59212_1",
      "ports": {
        "bus1": 59197,
        "bus2": 59212
      },
      "params": {
        "R": 0.01346136536449194,
        "X": 0.06632307916879654,
        "G": 0.0,
        "B": 0.03788771107792854
      },
      "extension": {
        "length": 34270.37896508789,
        "rating": 129.5566201210022
      }
    },
    {
      "class": "Branch",
      "id": "branch_59199_59200_1",
      "ports": {
        "bus1": 59199,
        "bus2": 59200
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59199_59201_1",
      "ports": {
        "bus1": 59201,
        "bus2": 59199
      },
      "params": {
        "R": 0.0044708107598125935,
        "X": 0.016827292740345,
        "G": 0.0,
        "B": 0.005768424365669489
      },
      "extension": {
        "length": 7579.645788757324,
        "rating": 192.00952053070068
      }
    },
    {
      "class": "Branch",
      "id": "branch_59199_59246_1",
      "ports": {
        "bus1": 59199,
        "bus2": 59246
      },
      "params": {
        "R": 0.028455587103962898,
        "X": 0.10147271305322647,
        "G": 0.0,
        "B": 0.06811323761940002
      },
      "extension": {
        "length": 56279.62726611328,
        "rating": 185.32586097717285
      }
    },
    {
      "class": "Branch",
      "id": "branch_59201_59769_1",
      "ports": {
        "bus1": 59201,
        "bus2": 59769
      },
      "params": {
        "R": 0.006421198602765799,
        "X": 0.030779018998146057,
        "G": 0.0,
        "B": 0.01410380844026804
      },
      "extension": {
        "length": 15109.687163452149,
        "rating": 183.6548924446106
      }
    },
    {
      "class": "Branch",
      "id": "branch_59202_59203_1",
      "ports": {
        "bus1": 59202,
        "bus2": 59203
      },
      "params": {
        "R": 0.00028762922738678753,
        "X": 0.0011478327214717865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59204_59205_1",
      "ports": {
        "bus1": 59205,
        "bus2": 59204
      },
      "params": {
        "R": 0.007874688133597374,
        "X": 0.03206571191549301,
        "G": 0.0,
        "B": 0.032116662710905075
      },
      "extension": {
        "length": 22700.368859985352,
        "rating": 132.8771710395813
      }
    },
    {
      "class": "Branch",
      "id": "branch_59204_59208_1",
      "ports": {
        "bus1": 59204,
        "bus2": 59208
      },
      "params": {
        "R": 0.010004479438066483,
        "X": 0.05418764799833298,
        "G": 0.0,
        "B": 0.01241181418299675
      },
      "extension": {
        "length": 18470.858931518556,
        "rating": 153.19812297821045
      }
    },
    {
      "class": "Branch",
      "id": "branch_59206_59208_1",
      "ports": {
        "bus1": 59208,
        "bus2": 59206
      },
      "params": {
        "R": 0.017340844497084618,
        "X": 0.06810582429170609,
        "G": 0.0,
        "B": 0.019452877342700958
      },
      "extension": {
        "length": 25317.534273925783,
        "rating": 158.44743251800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_59206_59211_1",
      "ports": {
        "bus1": 59206,
        "bus2": 59211
      },
      "params": {
        "R": 0.009347743354737759,
        "X": 0.03422962501645088,
        "G": 0.0,
        "B": 0.010664992034435272
      },
      "extension": {
        "length": 13327.743745239259,
        "rating": 169.7267770767212
      }
    },
    {
      "class": "Branch",
      "id": "branch_59207_59208_1",
      "ports": {
        "bus1": 59207,
        "bus2": 59208
      },
      "params": {
        "R": 0.0002482567506376654,
        "X": 0.0010240840492770076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59209_59210_1",
      "ports": {
        "bus1": 59210,
        "bus2": 59209
      },
      "params": {
        "R": 0.004484901670366526,
        "X": 0.01849185675382614,
        "G": 0.0,
        "B": 0.012664522975683212
      },
      "extension": {
        "length": 11279.88183746338,
        "rating": 154.66125011444092
      }
    },
    {
      "class": "Branch",
      "id": "branch_59209_59211_1",
      "ports": {
        "bus1": 59211,
        "bus2": 59209
      },
      "params": {
        "R": 0.007463986519724131,
        "X": 0.03884926438331604,
        "G": 0.0,
        "B": 0.007572305854409933
      },
      "extension": {
        "length": 12345.119746765136,
        "rating": 175.64404010772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_59210_59646_1",
      "ports": {
        "bus1": 59210,
        "bus2": 59646
      },
      "params": {
        "R": 0.016101066023111343,
        "X": 0.08198138326406479,
        "G": 0.0,
        "B": 0.021291928365826607
      },
      "extension": {
        "length": 31879.096275146487,
        "rating": 166.17156267166138
      }
    },
    {
      "class": "Branch",
      "id": "branch_59212_59213_1",
      "ports": {
        "bus1": 59212,
        "bus2": 59213
      },
      "params": {
        "R": 0.0068314047530293465,
        "X": 0.02862170897424221,
        "G": 0.0,
        "B": 0.004650163929909468
      },
      "extension": {
        "length": 8639.492748046876,
        "rating": 175.61326026916504
      }
    },
    {
      "class": "Branch",
      "id": "branch_59213_59214_1",
      "ports": {
        "bus1": 59213,
        "bus2": 59214
      },
      "params": {
        "R": 0.0002586852351669222,
        "X": 0.0010004563955590129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59213_59899_1",
      "ports": {
        "bus1": 59213,
        "bus2": 59899
      },
      "params": {
        "R": 0.020162194967269897,
        "X": 0.09207118302583694,
        "G": 0.0,
        "B": 0.0077894264832139015
      },
      "extension": {
        "length": 19510.303159423827,
        "rating": 178.1995415687561
      }
    },
    {
      "class": "Branch",
      "id": "branch_59215_59216_1",
      "ports": {
        "bus1": 59216,
        "bus2": 59215
      },
      "params": {
        "R": 0.006486575119197369,
        "X": 0.03244046866893768,
        "G": 0.0,
        "B": 0.007112185936421156
      },
      "extension": {
        "length": 10905.723047790527,
        "rating": 168.79080533981323
      }
    },
    {
      "class": "Branch",
      "id": "branch_59217_59222_1",
      "ports": {
        "bus1": 59217,
        "bus2": 59222
      },
      "params": {
        "R": 0.008662535808980465,
        "X": 0.04614401236176491,
        "G": 0.0,
        "B": 0.018078777939081192
      },
      "extension": {
        "length": 18593.204719482423,
        "rating": 110.14578342437744
      }
    },
    {
      "class": "Branch",
      "id": "branch_59218_59219_1",
      "ports": {
        "bus1": 59218,
        "bus2": 59219
      },
      "params": {
        "R": 0.005212885793298483,
        "X": 0.02659183368086815,
        "G": 0.0,
        "B": 0.005685107316821814
      },
      "extension": {
        "length": 8910.667126098633,
        "rating": 143.1001901626587
      }
    },
    {
      "class": "Branch",
      "id": "branch_59218_59227_1",
      "ports": {
        "bus1": 59218,
        "bus2": 59227
      },
      "params": {
        "R": 0.013142332434654236,
        "X": 0.052844539284706116,
        "G": 0.0,
        "B": 0.01969645358622074
      },
      "extension": {
        "length": 22250.271728759766,
        "rating": 202.60391235351562
      }
    },
    {
      "class": "Branch",
      "id": "branch_59218_59316_1",
      "ports": {
        "bus1": 59316,
        "bus2": 59218
      },
      "params": {
        "R": 0.013508866541087627,
        "X": 0.05368257313966751,
        "G": 0.0,
        "B": 0.04153093323111534
      },
      "extension": {
        "length": 33133.197772705076,
        "rating": 207.34617710113525
      }
    },
    {
      "class": "Branch",
      "id": "branch_59219_59318_1",
      "ports": {
        "bus1": 59318,
        "bus2": 59219
      },
      "params": {
        "R": 0.0029453507158905268,
        "X": 0.01487856637686491,
        "G": 0.0,
        "B": 0.0513378344476223
      },
      "extension": {
        "length": 20768.64681665039,
        "rating": 193.70017051696777
      }
    },
    {
      "class": "Branch",
      "id": "branch_59220_59221_1",
      "ports": {
        "bus1": 59220,
        "bus2": 59221
      },
      "params": {
        "R": 0.009362909942865372,
        "X": 0.03820565715432167,
        "G": 0.0,
        "B": 0.00531760323792696
      },
      "extension": {
        "length": 10964.01667565918,
        "rating": 118.25121641159058
      }
    },
    {
      "class": "Branch",
      "id": "branch_59222_59802_1",
      "ports": {
        "bus1": 59222,
        "bus2": 59802
      },
      "params": {
        "R": 0.0033741991501301527,
        "X": 0.01717274636030197,
        "G": 0.0,
        "B": 0.004945750813931227
      },
      "extension": {
        "length": 7002.49029675293,
        "rating": 141.03773832321167
      }
    },
    {
      "class": "Branch",
      "id": "branch_59223_59227_1",
      "ports": {
        "bus1": 59223,
        "bus2": 59227
      },
      "params": {
        "R": 0.008952443487942219,
        "X": 0.0341019332408905,
        "G": 0.0,
        "B": 0.029096340760588646
      },
      "extension": {
        "length": 21119.111517700196,
        "rating": 205.32536506652832
      }
    },
    {
      "class": "Branch",
      "id": "branch_59223_59802_1",
      "ports": {
        "bus1": 59223,
        "bus2": 59802
      },
      "params": {
        "R": 0.0010782734025269747,
        "X": 0.004594021011143923,
        "G": 0.0,
        "B": 0.0008376621990464628
      },
      "extension": {
        "length": 1298.5676264190674,
        "rating": 208.35604667663574
      }
    },
    {
      "class": "Branch",
      "id": "branch_59224_59225_1",
      "ports": {
        "bus1": 59224,
        "bus2": 59225
      },
      "params": {
        "R": 0.00022973876912146807,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59224_59226_1",
      "ports": {
        "bus1": 59226,
        "bus2": 59224
      },
      "params": {
        "R": 0.006136865355074406,
        "X": 0.03354154899716377,
        "G": 0.0,
        "B": 0.010191019624471664
      },
      "extension": {
        "length": 12707.467559692383,
        "rating": 143.5076117515564
      }
    },
    {
      "class": "Branch",
      "id": "branch_59228_59229_1",
      "ports": {
        "bus1": 59229,
        "bus2": 59228
      },
      "params": {
        "R": 0.012802387587726116,
        "X": 0.05429532006382942,
        "G": 0.0,
        "B": 0.0046119485050439835
      },
      "extension": {
        "length": 11297.15129498291,
        "rating": 161.8244171142578
      }
    },
    {
      "class": "Branch",
      "id": "branch_59228_59400_1",
      "ports": {
        "bus1": 59228,
        "bus2": 59400
      },
      "params": {
        "R": 0.02385958470404148,
        "X": 0.10691937059164047,
        "G": 0.0,
        "B": 0.030433233827352524
      },
      "extension": {
        "length": 39503.00617602539,
        "rating": 140.92382192611694
      }
    },
    {
      "class": "Branch",
      "id": "branch_59230_59233_1",
      "ports": {
        "bus1": 59230,
        "bus2": 59233
      },
      "params": {
        "R": 0.0003169933333992958,
        "X": 0.006805166602134705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59230_59234_1",
      "ports": {
        "bus1": 59230,
        "bus2": 59234
      },
      "params": {
        "R": 0.00022664324205834419,
        "X": 0.001060341950505972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59230_59235_1",
      "ports": {
        "bus1": 59230,
        "bus2": 59235
      },
      "params": {
        "R": 0.00029482808895409107,
        "X": 0.0011862622341141105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59231_59233_1",
      "ports": {
        "bus1": 59231,
        "bus2": 59233
      },
      "params": {
        "R": 0.00822545774281025,
        "X": 0.1765829622745514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59232_59233_1",
      "ports": {
        "bus1": 59232,
        "bus2": 59233
      },
      "params": {
        "R": 0.00822545774281025,
        "X": 0.1765829622745514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59234_59310_1",
      "ports": {
        "bus1": 59234,
        "bus2": 59310
      },
      "params": {
        "R": 0.0034749615006148815,
        "X": 0.016863951459527016,
        "G": 0.0,
        "B": 0.023068726062774658
      },
      "extension": {
        "length": 14298.69489807129,
        "rating": 164.00539875030518
      }
    },
    {
      "class": "Branch",
      "id": "branch_59236_59237_1",
      "ports": {
        "bus1": 59236,
        "bus2": 59237
      },
      "params": {
        "R": 0.0002716092858463526,
        "X": 0.0010055787861347198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59236_59238_1",
      "ports": {
        "bus1": 59236,
        "bus2": 59238
      },
      "params": {
        "R": 0.00964439194649458,
        "X": 0.04083205386996269,
        "G": 0.0,
        "B": 0.007496223319321871
      },
      "extension": {
        "length": 13203.589974609375,
        "rating": 166.00863933563232
      }
    },
    {
      "class": "Branch",
      "id": "branch_59236_59242_1",
      "ports": {
        "bus1": 59236,
        "bus2": 59242
      },
      "params": {
        "R": 0.01807984709739685,
        "X": 0.07387910783290863,
        "G": 0.0,
        "B": 0.011122631840407848
      },
      "extension": {
        "length": 19738.712147827147,
        "rating": 162.47034072875977
      }
    },
    {
      "class": "Branch",
      "id": "branch_59238_59239_1",
      "ports": {
        "bus1": 59238,
        "bus2": 59239
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59238_59240_1",
      "ports": {
        "bus1": 59240,
        "bus2": 59238
      },
      "params": {
        "R": 0.0077062007039785385,
        "X": 0.032939109951257706,
        "G": 0.0,
        "B": 0.009275204502046108
      },
      "extension": {
        "length": 11535.658434448242,
        "rating": 171.5625762939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_59240_59241_1",
      "ports": {
        "bus1": 59240,
        "bus2": 59241
      },
      "params": {
        "R": 0.004801571369171143,
        "X": 0.028553668409585953,
        "G": 0.0,
        "B": 0.011755034327507019
      },
      "extension": {
        "length": 12858.090319335937,
        "rating": 179.7266125679016
      }
    },
    {
      "class": "Branch",
      "id": "branch_59240_59778_1",
      "ports": {
        "bus1": 59240,
        "bus2": 59778
      },
      "params": {
        "R": 0.002735311398282647,
        "X": 0.01515771821141243,
        "G": 0.0,
        "B": 0.06256674230098724
      },
      "extension": {
        "length": 21158.308520507813,
        "rating": 211.10141277313232
      }
    },
    {
      "class": "Branch",
      "id": "branch_59241_59461_1",
      "ports": {
        "bus1": 59461,
        "bus2": 59241
      },
      "params": {
        "R": 0.0024342192336916924,
        "X": 0.009541241452097893,
        "G": 0.0,
        "B": 0.02650514617562294
      },
      "extension": {
        "length": 11049.086250549317,
        "rating": 177.2544264793396
      }
    },
    {
      "class": "Branch",
      "id": "branch_59242_59400_1",
      "ports": {
        "bus1": 59400,
        "bus2": 59242
      },
      "params": {
        "R": 0.014624562114477158,
        "X": 0.07524555921554565,
        "G": 0.0,
        "B": 0.015597946010529995
      },
      "extension": {
        "length": 22883.173097167968,
        "rating": 160.20963191986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_59243_59346_1",
      "ports": {
        "bus1": 59346,
        "bus2": 59243
      },
      "params": {
        "R": 0.012642979621887207,
        "X": 0.052667129784822464,
        "G": 0.0,
        "B": 0.025880172848701477
      },
      "extension": {
        "length": 26427.310255371096,
        "rating": 167.16445684432983
      }
    },
    {
      "class": "Branch",
      "id": "branch_59243_59348_1",
      "ports": {
        "bus1": 59348,
        "bus2": 59243
      },
      "params": {
        "R": 0.009658318012952805,
        "X": 0.048982053995132446,
        "G": 0.0,
        "B": 0.02293998934328556
      },
      "extension": {
        "length": 22718.223072509765,
        "rating": 134.30240154266357
      }
    },
    {
      "class": "Branch",
      "id": "branch_59243_60113_1",
      "ports": {
        "bus1": 60113,
        "bus2": 59243
      },
      "params": {
        "R": 0.006237056106328964,
        "X": 0.03319057449698448,
        "G": 0.0,
        "B": 0.01706433854997158
      },
      "extension": {
        "length": 18065.548508422853,
        "rating": 172.79558181762695
      }
    },
    {
      "class": "Branch",
      "id": "branch_59244_59357_1",
      "ports": {
        "bus1": 59244,
        "bus2": 59357
      },
      "params": {
        "R": 0.006672494579106569,
        "X": 0.035409778356552124,
        "G": 0.0,
        "B": 0.015586040914058685
      },
      "extension": {
        "length": 16140.706928833008,
        "rating": 150.59449672698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_59245_59247_1",
      "ports": {
        "bus1": 59247,
        "bus2": 59245
      },
      "params": {
