        "R": 0.006097348872572184,
        "X": 0.030588794499635696,
        "G": 0.0,
        "B": 0.026340020820498466
      },
      "extension": {
        "length": 18301.849387207032,
        "rating": 186.81976795196533
      }
    },
    {
      "class": "Branch",
      "id": "branch_59246_59264_1",
      "ports": {
        "bus1": 59246,
        "bus2": 59264
      },
      "params": {
        "R": 0.004757368937134743,
        "X": 0.021445536985993385,
        "G": 0.0,
        "B": 0.007473198231309652
      },
      "extension": {
        "length": 8375.376869384765,
        "rating": 179.33467626571655
      }
    },
    {
      "class": "Branch",
      "id": "branch_59247_59572_1",
      "ports": {
        "bus1": 59572,
        "bus2": 59247
      },
      "params": {
        "R": 0.006749644875526428,
        "X": 0.030034251511096954,
        "G": 0.0,
        "B": 0.00704240845516324
      },
      "extension": {
        "length": 9690.631308654785,
        "rating": 184.64202880859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_59248_59249_1",
      "ports": {
        "bus1": 59248,
        "bus2": 59249
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59248_59254_1",
      "ports": {
        "bus1": 59254,
        "bus2": 59248
      },
      "params": {
        "R": 0.007336058653891087,
        "X": 0.02501005306839943,
        "G": 0.0,
        "B": 0.03248812258243561
      },
      "extension": {
        "length": 20838.65319470215,
        "rating": 148.9928126335144
      }
    },
    {
      "class": "Branch",
      "id": "branch_59248_59645_1",
      "ports": {
        "bus1": 59248,
        "bus2": 59645
      },
      "params": {
        "R": 0.013889074325561523,
        "X": 0.07375123351812363,
        "G": 0.0,
        "B": 0.008874086663126945
      },
      "extension": {
        "length": 17370.718361938478,
        "rating": 145.2405333518982
      }
    },
    {
      "class": "Branch",
      "id": "branch_59250_59253_1",
      "ports": {
        "bus1": 59250,
        "bus2": 59253
      },
      "params": {
        "R": -0.0003027813509106636,
        "X": -0.009015917778015137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59250_59254_1",
      "ports": {
        "bus1": 59250,
        "bus2": 59254
      },
      "params": {
        "R": 0.0002553971135057509,
        "X": 0.0010583120165392756,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59250_59255_1",
      "ports": {
        "bus1": 59250,
        "bus2": 59255
      },
      "params": {
        "R": 0.00020917969231959432,
        "X": 0.0011395687470212579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59251_59253_1",
      "ports": {
        "bus1": 59251,
        "bus2": 59253
      },
      "params": {
        "R": 0.007661571726202965,
        "X": 0.22813861072063446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59252_59253_1",
      "ports": {
        "bus1": 59252,
        "bus2": 59253
      },
      "params": {
        "R": 0.007661571726202965,
        "X": 0.22813861072063446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59254_59256_1",
      "ports": {
        "bus1": 59256,
        "bus2": 59254
      },
      "params": {
        "R": 0.006563687231391668,
        "X": 0.03281884640455246,
        "G": 0.0,
        "B": 0.013524635694921017
      },
      "extension": {
        "length": 15559.362227416992,
        "rating": 152.1448016166687
      }
    },
    {
      "class": "Branch",
      "id": "branch_59256_59257_1",
      "ports": {
        "bus1": 59256,
        "bus2": 59257
      },
      "params": {
        "R": 0.0002770984428934753,
        "X": 0.0010266231838613749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59258_59261_1",
      "ports": {
        "bus1": 59258,
        "bus2": 59261
      },
      "params": {
        "R": 0.0003526313230395317,
        "X": 0.009866684675216675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59258_59262_1",
      "ports": {
        "bus1": 59258,
        "bus2": 59262
      },
      "params": {
        "R": 0.00026426263502798975,
        "X": 0.0010148129658773541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59258_59263_1",
      "ports": {
        "bus1": 59258,
        "bus2": 59263
      },
      "params": {
        "R": 0.0002513267390895635,
        "X": 0.0011563171865418553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59259_59261_1",
      "ports": {
        "bus1": 59259,
        "bus2": 59261
      },
      "params": {
        "R": 0.005289760418236256,
        "X": 0.14800839126110077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59260_59261_1",
      "ports": {
        "bus1": 59260,
        "bus2": 59261
      },
      "params": {
        "R": 0.005289760418236256,
        "X": 0.14800839126110077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59264_59265_1",
      "ports": {
        "bus1": 59265,
        "bus2": 59264
      },
      "params": {
        "R": 0.00749903405085206,
        "X": 0.028994351625442505,
        "G": 0.0,
        "B": 0.00530098844319582
      },
      "extension": {
        "length": 8519.099213012696,
        "rating": 173.81510734558105
      }
    },
    {
      "class": "Branch",
      "id": "branch_59266_59269_1",
      "ports": {
        "bus1": 59266,
        "bus2": 59269
      },
      "params": {
        "R": 0.023125845938920975,
        "X": 0.5389537811279297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59266_59270_1",
      "ports": {
        "bus1": 59266,
        "bus2": 59270
      },
      "params": {
        "R": 0.00027874018996953964,
        "X": 0.0010375655256211758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59267_59269_1",
      "ports": {
        "bus1": 59267,
        "bus2": 59269
      },
      "params": {
        "R": -0.007988180965185165,
        "X": -0.18616661429405212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59268_59269_1",
      "ports": {
        "bus1": 59268,
        "bus2": 59269
      },
      "params": {
        "R": 0.08016029000282288,
        "X": 1.8681561946868896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59271_59272_1",
      "ports": {
        "bus1": 59271,
        "bus2": 59272
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59271_59274_1",
      "ports": {
        "bus1": 59271,
        "bus2": 59274
      },
      "params": {
        "R": 0.004046461544930935,
        "X": 0.020919838920235634,
        "G": 0.0,
        "B": 0.00666942959651351
      },
      "extension": {
        "length": 8220.264081481933,
        "rating": 159.5189094543457
      }
    },
    {
      "class": "Branch",
      "id": "branch_59273_59276_1",
      "ports": {
        "bus1": 59273,
        "bus2": 59276
      },
      "params": {
        "R": 0.0010908376425504684,
        "X": 0.06378405541181564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59273_59277_1",
      "ports": {
        "bus1": 59273,
        "bus2": 59277
      },
      "params": {
        "R": 0.0002268591633765027,
        "X": 0.0011007596040144563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59273_59428_1",
      "ports": {
        "bus1": 59428,
        "bus2": 59273
      },
      "params": {
        "R": 0.0024816563818603754,
        "X": 0.028380684554576874,
        "G": 0.0,
        "B": 0.3474053740501404
      },
      "extension": {
        "length": 68944.53049365235,
        "rating": 1268.2948112487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_59274_59276_1",
      "ports": {
        "bus1": 59274,
        "bus2": 59276
      },
      "params": {
        "R": -0.0005544358864426613,
        "X": -0.032419271767139435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59274_59279_1",
      "ports": {
        "bus1": 59274,
        "bus2": 59279
      },
      "params": {
        "R": 0.0014515587827190757,
        "X": 0.007620060350745916,
        "G": 0.0,
        "B": 0.00520617188885808
      },
      "extension": {
        "length": 4533.3795550231935,
        "rating": 214.92152214050293
      }
    },
    {
      "class": "Branch",
      "id": "branch_59274_59279_2",
      "ports": {
        "bus1": 59274,
        "bus2": 59279
      },
      "params": {
        "R": 0.0014515587827190757,
        "X": 0.007620060350745916,
        "G": 0.0,
        "B": 0.00520617188885808
      },
      "extension": {
        "length": 4533.3795550231935,
        "rating": 214.92152214050293
      }
    },
    {
      "class": "Branch",
      "id": "branch_59275_59276_1",
      "ports": {
        "bus1": 59275,
        "bus2": 59276
      },
      "params": {
        "R": 0.0032901805825531483,
        "X": 0.1923852413892746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59278_59279_1",
      "ports": {
        "bus1": 59279,
        "bus2": 59278
      },
      "params": {
        "R": 0.004780730698257685,
        "X": 0.018372805789113045,
        "G": 0.0,
        "B": 0.004950829315930605
      },
      "extension": {
        "length": 6484.611465637207,
        "rating": 159.63395833969116
      }
    },
    {
      "class": "Branch",
      "id": "branch_59278_59282_1",
      "ports": {
        "bus1": 59278,
        "bus2": 59282
      },
      "params": {
        "R": 0.007154692895710468,
        "X": 0.03622005134820938,
        "G": 0.0,
        "B": 0.03939423337578773
      },
      "extension": {
        "length": 24552.46599609375,
        "rating": 180.2737593650818
      }
    },
    {
      "class": "Branch",
      "id": "branch_59280_59388_1",
      "ports": {
        "bus1": 59280,
        "bus2": 59388
      },
      "params": {
        "R": 0.008348106406629086,
        "X": 0.04268275201320648,
        "G": 0.0,
        "B": 0.016156306490302086
      },
      "extension": {
        "length": 18824.36865600586,
        "rating": 172.46387004852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_59280_59426_1",
      "ports": {
        "bus1": 59280,
        "bus2": 59426
      },
      "params": {
        "R": 0.009104833006858826,
        "X": 0.04750216379761696,
        "G": 0.0,
        "B": 0.01568378135561943
      },
      "extension": {
        "length": 19181.687729370118,
        "rating": 167.11244583129883
      }
    },
    {
      "class": "Branch",
      "id": "branch_59281_59283_1",
      "ports": {
        "bus1": 59281,
        "bus2": 59283
      },
      "params": {
        "R": 0.009653843939304352,
        "X": 0.05056414753198624,
        "G": 0.0,
        "B": 0.008098413236439228
      },
      "extension": {
        "length": 14614.675936523437,
        "rating": 188.34394216537476
      }
    },
    {
      "class": "Branch",
      "id": "branch_59281_59426_1",
      "ports": {
        "bus1": 59281,
        "bus2": 59426
      },
      "params": {
        "R": 0.014622912742197514,
        "X": 0.08241258561611176,
        "G": 0.0,
        "B": 0.018435129895806313
      },
      "extension": {
        "length": 29503.342590820313,
        "rating": 192.19406843185425
      }
    },
    {
      "class": "Branch",
      "id": "branch_59282_59283_1",
      "ports": {
        "bus1": 59282,
        "bus2": 59283
      },
      "params": {
        "R": 0.005546962842345238,
        "X": 0.02304387092590332,
        "G": 0.0,
        "B": 0.002565078902989626
      },
      "extension": {
        "length": 5362.04070703125,
        "rating": 183.61382484436035
      }
    },
    {
      "class": "Branch",
      "id": "branch_59283_59284_1",
      "ports": {
        "bus1": 59283,
        "bus2": 59284
      },
      "params": {
        "R": 0.00026684842305257916,
        "X": 0.0010181240504607558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59285_59286_1",
      "ports": {
        "bus1": 59286,
        "bus2": 59285
      },
      "params": {
        "R": 0.010840960778295994,
        "X": 0.05032675713300705,
        "G": 0.0,
        "B": 0.0173951406031847
      },
      "extension": {
        "length": 21188.457936035156,
        "rating": 166.35960340499878
      }
    },
    {
      "class": "Branch",
      "id": "branch_59285_59379_1",
      "ports": {
        "bus1": 59379,
        "bus2": 59285
      },
      "params": {
        "R": 0.007257298566401005,
        "X": 0.04418854042887688,
        "G": 0.0,
        "B": 0.020862193778157234
      },
      "extension": {
        "length": 20722.880912475586,
        "rating": 143.26047897338867
      }
    },
    {
      "class": "Branch",
      "id": "branch_59285_59382_1",
      "ports": {
        "bus1": 59382,
        "bus2": 59285
      },
      "params": {
        "R": 0.02027730643749237,
        "X": 0.0772506520152092,
        "G": 0.0,
        "B": 0.019745901226997375
      },
      "extension": {
        "length": 26090.02479638672,
        "rating": 149.71843957901
      }
    },
    {
      "class": "Branch",
      "id": "branch_59287_59288_1",
      "ports": {
        "bus1": 59288,
        "bus2": 59287
      },
      "params": {
        "R": 0.0032451795414090157,
        "X": 0.01736476644873619,
        "G": 0.0,
        "B": 0.004294863436371088
      },
      "extension": {
        "length": 6179.1959218139655,
        "rating": 143.10922622680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_59287_59299_1",
      "ports": {
        "bus1": 59299,
        "bus2": 59287
      },
      "params": {
        "R": 0.016591157764196396,
        "X": 0.08426975458860397,
        "G": 0.0,
        "B": 0.017616719007492065
      },
      "extension": {
        "length": 26793.026165039064,
        "rating": 149.2729902267456
      }
    },
    {
      "class": "Branch",
      "id": "branch_59287_61254_1",
      "ports": {
        "bus1": 59287,
        "bus2": 61254
      },
      "params": {
        "R": 0.008269323967397213,
        "X": 0.03557440638542175,
        "G": 0.0,
        "B": 0.014226446859538555
      },
      "extension": {
        "length": 14893.15898474121,
        "rating": 170.16466856002808
      }
    },
    {
      "class": "Branch",
      "id": "branch_59288_59289_1",
      "ports": {
        "bus1": 59289,
        "bus2": 59288
      },
      "params": {
        "R": 0.005473637487739325,
        "X": 0.03321927785873413,
        "G": 0.0,
        "B": 0.004314666148275137
      },
      "extension": {
        "length": 8739.989265014648,
        "rating": 134.95051860809326
      }
    },
    {
      "class": "Branch",
      "id": "branch_59289_61264_1",
      "ports": {
        "bus1": 59289,
        "bus2": 61264
      },
      "params": {
        "R": 0.0066825756803154945,
        "X": 0.032824963331222534,
        "G": 0.0,
        "B": 0.008423455990850925
      },
      "extension": {
        "length": 12155.271590698243,
        "rating": 123.29329252243042
      }
    },
    {
      "class": "Branch",
      "id": "branch_59290_59291_1",
      "ports": {
        "bus1": 59290,
        "bus2": 59291
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59290_59297_1",
      "ports": {
        "bus1": 59290,
        "bus2": 59297
      },
      "params": {
        "R": 0.0023810577113181353,
        "X": 0.00972504448145628,
        "G": 0.0,
        "B": 0.040853310376405716
      },
      "extension": {
        "length": 13574.964655151367,
        "rating": 119.40854787826538
      }
    },
    {
      "class": "Branch",
      "id": "branch_59290_61260_1",
      "ports": {
        "bus1": 59290,
        "bus2": 61260
      },
      "params": {
        "R": 0.011125699616968632,
        "X": 0.057712554931640625,
        "G": 0.0,
        "B": 0.015771081671118736
      },
      "extension": {
        "length": 22675.16453796387,
        "rating": 126.99562311172485
      }
    },
    {
      "class": "Branch",
      "id": "branch_59292_59295_1",
      "ports": {
        "bus1": 59292,
        "bus2": 59295
      },
      "params": {
        "R": 0.00023503927513957024,
        "X": 0.004753470420837402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59292_59296_1",
      "ports": {
        "bus1": 59292,
        "bus2": 59296
      },
      "params": {
        "R": 0.0002816359337884933,
        "X": 0.0010965188266709447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59292_59297_1",
      "ports": {
        "bus1": 59292,
        "bus2": 59297
      },
      "params": {
        "R": 0.0002864963607862592,
        "X": 0.0010669288458302617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59293_59295_1",
      "ports": {
        "bus1": 59293,
        "bus2": 59295
      },
      "params": {
        "R": 0.0034286445006728172,
        "X": 0.06934143602848053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59294_59295_1",
      "ports": {
        "bus1": 59294,
        "bus2": 59295
      },
      "params": {
        "R": 0.0034286445006728172,
        "X": 0.06934143602848053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59297_61256_1",
      "ports": {
        "bus1": 59297,
        "bus2": 61256
      },
      "params": {
        "R": 0.004100409336388111,
        "X": 0.022975772619247437,
        "G": 0.0,
        "B": 0.030698653310537338
      },
      "extension": {
        "length": 19930.608481201172,
        "rating": 156.38198852539062
      }
    },
    {
      "class": "Branch",
      "id": "branch_59297_62706_1",
      "ports": {
        "bus1": 62706,
        "bus2": 59297
      },
      "params": {
        "R": 0.017590202391147614,
        "X": 0.06762855499982834,
        "G": 0.0,
        "B": 0.010562981478869915
      },
      "extension": {
        "length": 19085.889204711915,
        "rating": 154.7976016998291
      }
    },
    {
      "class": "Branch",
      "id": "branch_59298_59299_1",
      "ports": {
        "bus1": 59298,
        "bus2": 59299
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59300_59302_1",
      "ports": {
        "bus1": 59302,
        "bus2": 59300
      },
      "params": {
        "R": 0.00724749406799674,
        "X": 0.03992066904902458,
        "G": 0.0,
        "B": 0.0034777596592903137
      },
      "extension": {
        "length": 8397.155540039063,
        "rating": 186.72125339508057
      }
    },
    {
      "class": "Branch",
      "id": "branch_59300_59307_1",
      "ports": {
        "bus1": 59300,
        "bus2": 59307
      },
      "params": {
        "R": 0.006792827043682337,
        "X": 0.035824112594127655,
        "G": 0.0,
        "B": 0.013703026808798313
      },
      "extension": {
        "length": 16510.024990722657,
        "rating": 179.81081008911133
      }
    },
    {
      "class": "Branch",
      "id": "branch_59301_59302_1",
      "ports": {
        "bus1": 59302,
        "bus2": 59301
      },
      "params": {
        "R": 0.0003523434279486537,
        "X": 0.025428757071495056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59301_59303_1",
      "ports": {
        "bus1": 59301,
        "bus2": 59303
      },
      "params": {
        "R": 0.00021716326591558754,
        "X": 0.0010413918644189835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59301_59454_1",
      "ports": {
        "bus1": 59454,
        "bus2": 59301
      },
      "params": {
        "R": 0.0019828476943075657,
        "X": 0.024418992921710014,
        "G": 0.0,
        "B": 0.2520767152309418
      },
      "extension": {
        "length": 55305.12767871094,
        "rating": 1119.447422027588
      }
    },
    {
      "class": "Branch",
      "id": "branch_59304_59305_1",
      "ports": {
        "bus1": 59304,
        "bus2": 59305
      },
      "params": {
        "R": 0.01268478948622942,
        "X": 0.05219590291380882,
        "G": 0.0,
        "B": 0.00573347881436348
      },
      "extension": {
        "length": 12663.263304382324,
        "rating": 120.87572813034058
      }
    },
    {
      "class": "Branch",
      "id": "branch_59304_59412_1",
      "ports": {
        "bus1": 59412,
        "bus2": 59304
      },
      "params": {
        "R": 0.007814696989953518,
        "X": 0.03934285044670105,
        "G": 0.0,
        "B": 0.01427225861698389
      },
      "extension": {
        "length": 17713.303450927735,
        "rating": 138.83763551712036
      }
    },
    {
      "class": "Branch",
      "id": "branch_59304_59701_1",
      "ports": {
        "bus1": 59304,
        "bus2": 59701
      },
      "params": {
        "R": 0.013136045075953007,
        "X": 0.05829594284296036,
        "G": 0.0,
        "B": 0.026643309742212296
      },
      "extension": {
        "length": 27493.737626953127,
        "rating": 126.7511248588562
      }
    },
    {
      "class": "Branch",
      "id": "branch_59306_59411_1",
      "ports": {
        "bus1": 59306,
        "bus2": 59411
      },
      "params": {
        "R": 0.024730274453759193,
        "X": 0.09815419465303421,
        "G": 0.0,
        "B": 0.042530857026576996
      },
      "extension": {
        "length": 40756.816063476566,
        "rating": 154.39032316207886
      }
    },
    {
      "class": "Branch",
      "id": "branch_59306_59784_1",
      "ports": {
        "bus1": 59306,
        "bus2": 59784
      },
      "params": {
        "R": 0.011417482979595661,
        "X": 0.056205663830041885,
        "G": 0.0,
        "B": 0.012868723832070827
      },
      "extension": {
        "length": 19149.87767102051,
        "rating": 165.93245267868042
      }
    },
    {
      "class": "Branch",
      "id": "branch_59308_59309_1",
      "ports": {
        "bus1": 59308,
        "bus2": 59309
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59309_59310_1",
      "ports": {
        "bus1": 59309,
        "bus2": 59310
      },
      "params": {
        "R": 0.008580469526350498,
        "X": 0.04514499381184578,
        "G": 0.0,
        "B": 0.007666226476430893
      },
      "extension": {
        "length": 12672.88106616211,
        "rating": 168.2905912399292
      }
    },
    {
      "class": "Branch",
      "id": "branch_59311_59689_1",
      "ports": {
        "bus1": 59311,
        "bus2": 59689
      },
      "params": {
        "R": 0.008450108580291271,
        "X": 0.035155411809682846,
        "G": 0.0,
        "B": 0.007166508585214615
      },
      "extension": {
        "length": 11576.750902954102,
        "rating": 187.501323223114
      }
    },
    {
      "class": "Branch",
      "id": "branch_59312_59313_1",
      "ports": {
        "bus1": 59312,
        "bus2": 59313
      },
      "params": {
        "R": 0.00027725062682293355,
        "X": 0.0010829496895894408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59314_59316_1",
      "ports": {
        "bus1": 59316,
        "bus2": 59314
      },
      "params": {
        "R": 0.009355513378977776,
        "X": 0.036486491560935974,
        "G": 0.0,
        "B": 0.0036985313054174185
      },
      "extension": {
        "length": 8644.071794128418,
        "rating": 191.4419174194336
      }
    },
    {
      "class": "Branch",
      "id": "branch_59314_59483_1",
      "ports": {
        "bus1": 59483,
        "bus2": 59314
      },
      "params": {
        "R": 0.00813134666532278,
        "X": 0.02999260649085045,
        "G": 0.0,
        "B": 0.009744517505168915
      },
      "extension": {
        "length": 12443.367028930665,
        "rating": 188.91335725784302
      }
    },
    {
      "class": "Branch",
      "id": "branch_59315_59316_1",
      "ports": {
        "bus1": 59316,
        "bus2": 59315
      },
      "params": {
        "R": 0.007696914952248335,
        "X": 0.038831498473882675,
        "G": 0.0,
        "B": 0.004486400168389082
      },
      "extension": {
        "length": 9747.720126342774,
        "rating": 167.95285940170288
      }
    },
    {
      "class": "Branch",
      "id": "branch_59315_59481_1",
      "ports": {
        "bus1": 59315,
        "bus2": 59481
      },
      "params": {
        "R": 0.012772522866725922,
        "X": 0.07029487937688828,
        "G": 0.0,
        "B": 0.03791002929210663
      },
      "extension": {
        "length": 36924.34097021484,
        "rating": 164.3977165222168
      }
    },
    {
      "class": "Branch",
      "id": "branch_59317_59319_1",
      "ports": {
        "bus1": 59319,
        "bus2": 59317
      },
      "params": {
        "R": 0.010338084772229195,
        "X": 0.043192192912101746,
        "G": 0.0,
        "B": 0.006692674476653338
      },
      "extension": {
        "length": 11561.818163269043,
        "rating": 181.92709684371948
      }
    },
    {
      "class": "Branch",
      "id": "branch_59317_59324_1",
      "ports": {
        "bus1": 59317,
        "bus2": 59324
      },
      "params": {
        "R": 0.011781991459429264,
        "X": 0.0422196164727211,
        "G": 0.0,
        "B": 0.006948884576559067
      },
      "extension": {
        "length": 12547.048235229493,
        "rating": 174.9060869216919
      }
    },
    {
      "class": "Branch",
      "id": "branch_59318_59319_1",
      "ports": {
        "bus1": 59319,
        "bus2": 59318
      },
      "params": {
        "R": 0.0034969730768352747,
        "X": 0.01589725911617279,
        "G": 0.0,
        "B": 0.007398644462227821
      },
      "extension": {
        "length": 7672.700876220703,
        "rating": 187.63755559921265
      }
    },
    {
      "class": "Branch",
      "id": "branch_59319_59320_1",
      "ports": {
        "bus1": 59319,
        "bus2": 59320
      },
      "params": {
        "R": 0.00027241415227763355,
        "X": 0.001018634415231645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59321_59557_1",
      "ports": {
        "bus1": 59557,
        "bus2": 59321
      },
      "params": {
        "R": 0.006795564666390419,
        "X": 0.03282216191291809,
        "G": 0.0,
        "B": 0.01528540812432766
      },
      "extension": {
        "length": 16828.971243530275,
        "rating": 169.4092869758606
      }
    },
    {
      "class": "Branch",
      "id": "branch_59321_59759_1",
      "ports": {
        "bus1": 59321,
        "bus2": 59759
      },
      "params": {
        "R": 0.009873299859464169,
        "X": 0.04748854041099548,
        "G": 0.0,
        "B": 0.01385048869997263
      },
      "extension": {
        "length": 19298.876622802734,
        "rating": 171.5277910232544
      }
    },
    {
      "class": "Branch",
      "id": "branch_59322_59323_1",
      "ports": {
        "bus1": 59323,
        "bus2": 59322
      },
      "params": {
        "R": 0.007436062674969435,
        "X": 0.024322886019945145,
        "G": 0.0,
        "B": 0.00576546136289835
      },
      "extension": {
        "length": 7896.3627590332035,
        "rating": 186.14137172698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_59322_59324_1",
      "ports": {
        "bus1": 59322,
        "bus2": 59324
      },
      "params": {
        "R": 0.005227145738899708,
        "X": 0.024422692134976387,
        "G": 0.0,
        "B": 0.0030705619137734175
      },
      "extension": {
        "length": 6389.9241289672855,
        "rating": 169.1124439239502
      }
    },
    {
      "class": "Branch",
      "id": "branch_59323_59689_1",
      "ports": {
        "bus1": 59323,
        "bus2": 59689
      },
      "params": {
        "R": 0.003779437392950058,
        "X": 0.02035553939640522,
        "G": 0.0,
        "B": 0.005112552084028721
      },
      "extension": {
        "length": 7366.853289001465,
        "rating": 139.05456066131592
      }
    },
    {
      "class": "Branch",
      "id": "branch_59324_59325_1",
      "ports": {
        "bus1": 59324,
        "bus2": 59325
      },
      "params": {
        "R": 0.00021106557687744498,
        "X": 0.0010797594441100955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59326_59893_1",
      "ports": {
        "bus1": 59893,
        "bus2": 59326
      },
      "params": {
        "R": 0.007580284960567951,
        "X": 0.028465956449508667,
        "G": 0.0,
        "B": 0.005870013497769833
      },
      "extension": {
        "length": 8869.394319763183,
        "rating": 175.46472549438477
      }
    },
    {
      "class": "Branch",
      "id": "branch_59327_59893_1",
      "ports": {
        "bus1": 59893,
        "bus2": 59327
      },
      "params": {
        "R": 0.005854206159710884,
        "X": 0.02654082328081131,
        "G": 0.0,
        "B": 0.009849063120782374
      },
      "extension": {
        "length": 11450.72929284668,
        "rating": 161.20800971984863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59328_59331_1",
      "ports": {
        "bus1": 59328,
        "bus2": 59331
      },
      "params": {
        "R": 0.008021844550967216,
        "X": 0.040096573531627655,
        "G": 0.0,
        "B": 0.006320436950773001
      },
      "extension": {
        "length": 9742.93004663086,
        "rating": 177.21823453903198
      }
    },
    {
      "class": "Branch",
      "id": "branch_59329_59330_1",
      "ports": {
        "bus1": 59329,
        "bus2": 59330
      },
      "params": {
        "R": 0.00026564006111584604,
        "X": 0.0011697482550516725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59330_59333_1",
      "ports": {
        "bus1": 59330,
        "bus2": 59333
      },
      "params": {
        "R": 0.0013785010669380426,
        "X": 0.00652786809951067,
        "G": 0.0,
        "B": 0.005728712771087885
      },
      "extension": {
        "length": 4433.366880615235,
        "rating": 164.79755640029907
      }
    },
    {
      "class": "Branch",
      "id": "branch_59331_59332_1",
      "ports": {
        "bus1": 59331,
        "bus2": 59332
      },
      "params": {
        "R": 0.00025046936934813857,
        "X": 0.001134008402004838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59333_59667_1",
      "ports": {
        "bus1": 59333,
        "bus2": 59667
      },
      "params": {
        "R": 0.002517922781407833,
        "X": 0.01012229174375534,
        "G": 0.0,
        "B": 0.002963616279885173
      },
      "extension": {
        "length": 3747.057121032715,
        "rating": 178.02823781967163
      }
    },
    {
      "class": "Branch",
      "id": "branch_59334_59400_1",
      "ports": {
        "bus1": 59334,
        "bus2": 59400
      },
      "params": {
        "R": 0.014892186038196087,
        "X": 0.07531041651964188,
        "G": 0.0,
        "B": 0.028053153306245804
      },
      "extension": {
        "length": 31298.46678588867,
        "rating": 165.71213006973267
      }
    },
    {
      "class": "Branch",
      "id": "branch_59335_59336_1",
      "ports": {
        "bus1": 59335,
        "bus2": 59336
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59335_59340_1",
      "ports": {
        "bus1": 59335,
        "bus2": 59340
      },
      "params": {
        "R": 0.010148691944777966,
        "X": 0.04740460589528084,
        "G": 0.0,
        "B": 0.015513874590396881
      },
      "extension": {
        "length": 19229.984502319337,
        "rating": 175.03973245620728
      }
    },
    {
      "class": "Branch",
      "id": "branch_59337_59338_1",
      "ports": {
        "bus1": 59338,
        "bus2": 59337
      },
      "params": {
        "R": 0.011503864079713821,
        "X": 0.04578101634979248,
        "G": 0.0,
        "B": 0.006870431359857321
      },
      "extension": {
        "length": 13444.22049609375,
        "rating": 134.74841117858887
      }
    },
    {
      "class": "Branch",
      "id": "branch_59337_59598_1",
      "ports": {
        "bus1": 59598,
        "bus2": 59337
      },
      "params": {
        "R": 0.007309981156140566,
        "X": 0.025821063667535782,
        "G": 0.0,
        "B": 0.026379382237792015
      },
      "extension": {
        "length": 18821.903783203124,
        "rating": 103.9014220237732
      }
    },
    {
      "class": "Branch",
      "id": "branch_59339_59404_1",
      "ports": {
        "bus1": 59339,
        "bus2": 59404
      },
      "params": {
        "R": 0.02012551948428154,
        "X": 0.10535268485546112,
        "G": 0.0,
        "B": 0.020898178219795227
      },
      "extension": {
        "length": 34021.68465673828,
        "rating": 152.43158340454102
      }
    },
    {
      "class": "Branch",
      "id": "branch_59339_59602_1",
      "ports": {
        "bus1": 59602,
        "bus2": 59339
      },
      "params": {
        "R": 0.008156429044902325,
        "X": 0.022229233756661415,
        "G": 0.0,
        "B": 0.014956255443394184
      },
      "extension": {
        "length": 13883.368435180664,
        "rating": 158.3378553390503
      }
    },
    {
      "class": "Branch",
      "id": "branch_59340_59341_1",
      "ports": {
        "bus1": 59341,
        "bus2": 59340
      },
      "params": {
        "R": 0.008964668959379196,
        "X": 0.1994236409664154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59340_59341_2",
      "ports": {
        "bus1": 59341,
        "bus2": 59340
      },
      "params": {
        "R": 0.008964668959379196,
        "X": 0.1994236409664154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59340_59341_3",
      "ports": {
        "bus1": 59341,
        "bus2": 59340
      },
      "params": {
        "R": 0.008964668959379196,
        "X": 0.1994236409664154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59340_59342_1",
      "ports": {
        "bus1": 59340,
        "bus2": 59342
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59343_59344_1",
      "ports": {
        "bus1": 59343,
        "bus2": 59344
      },
      "params": {
        "R": 0.00022463685309048742,
        "X": 0.0010199701646342874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59344_59345_1",
      "ports": {
        "bus1": 59344,
        "bus2": 59345
      },
      "params": {
        "R": 0.014875764958560467,
        "X": 0.06464903801679611,
        "G": 0.0,
        "B": 0.013349641114473343
      },
      "extension": {
        "length": 19238.037545654297,
        "rating": 118.70789527893066
      }
    },
    {
      "class": "Branch",
      "id": "branch_59344_61269_1",
      "ports": {
        "bus1": 59344,
        "bus2": 61269
      },
      "params": {
        "R": 0.009280738420784473,
        "X": 0.04555831477046013,
        "G": 0.0,
        "B": 0.01790463551878929
      },
      "extension": {
        "length": 21320.135247436523,
        "rating": 154.47956323623657
      }
    },
    {
      "class": "Branch",
      "id": "branch_59344_61270_1",
      "ports": {
        "bus1": 61270,
        "bus2": 59344
      },
      "params": {
        "R": 0.004388522822409868,
        "X": 0.02095981314778328,
        "G": 0.0,
        "B": 0.007255465257912874
      },
      "extension": {
        "length": 8170.790124572754,
        "rating": 155.36621809005737
      }
    },
    {
      "class": "Branch",
      "id": "branch_59345_59348_1",
      "ports": {
        "bus1": 59348,
        "bus2": 59345
      },
      "params": {
        "R": 0.0035531821195036173,
        "X": 0.020441077649593353,
        "G": 0.0,
        "B": 0.012052135542035103
      },
      "extension": {
        "length": 11176.653394226074,
        "rating": 124.09120798110962
      }
    },
    {
      "class": "Branch",
      "id": "branch_59346_59347_1",
      "ports": {
        "bus1": 59346,
        "bus2": 59347
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59346_59349_1",
      "ports": {
        "bus1": 59349,
        "bus2": 59346
      },
      "params": {
        "R": 0.006538312882184982,
        "X": 0.024854648858308792,
        "G": 0.0,
        "B": 0.0034185724798589945
      },
      "extension": {
        "length": 7140.282979064942,
        "rating": 163.55197429656982
      }
    },
    {
      "class": "Branch",
      "id": "branch_59349_59355_1",
      "ports": {
        "bus1": 59355,
        "bus2": 59349
      },
      "params": {
        "R": 0.009084289893507957,
        "X": 0.039654091000556946,
        "G": 0.0,
        "B": 0.0195122342556715
      },
      "extension": {
        "length": 20477.475659179687,
        "rating": 158.6456060409546
      }
    },
    {
      "class": "Branch",
      "id": "branch_59350_59359_1",
      "ports": {
        "bus1": 59350,
        "bus2": 59359
      },
      "params": {
        "R": 0.01523585431277752,
        "X": 0.058276623487472534,
        "G": 0.0,
        "B": 0.005134996492415667
      },
      "extension": {
        "length": 12203.477043640138,
        "rating": 177.19546556472778
      }
    },
    {
      "class": "Branch",
      "id": "branch_59350_61265_1",
      "ports": {
        "bus1": 61265,
        "bus2": 59350
      },
      "params": {
        "R": 0.0070710862055420876,
        "X": 0.03243628144264221,
        "G": 0.0,
        "B": 0.024011673405766487
      },
      "extension": {
        "length": 20556.28252331543,
        "rating": 166.93291664123535
      }
    },
    {
      "class": "Branch",
      "id": "branch_59351_59354_1",
      "ports": {
        "bus1": 59351,
        "bus2": 59354
      },
      "params": {
        "R": -0.00017127301543951035,
        "X": -0.0041666179895401,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59351_59355_1",
      "ports": {
        "bus1": 59351,
        "bus2": 59355
      },
      "params": {
        "R": 0.0002712491841521114,
        "X": 0.0011922866106033325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59351_59356_1",
      "ports": {
        "bus1": 59351,
        "bus2": 59356
      },
      "params": {
        "R": 0.00029337499290704727,
        "X": 0.001163344131782651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59352_59354_1",
      "ports": {
        "bus1": 59352,
        "bus2": 59354
      },
      "params": {
        "R": 0.006222603842616081,
        "X": 0.15137958526611328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59353_59354_1",
      "ports": {
        "bus1": 59353,
        "bus2": 59354
      },
      "params": {
        "R": 0.006222603842616081,
        "X": 0.15137958526611328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59355_59359_1",
      "ports": {
        "bus1": 59355,
        "bus2": 59359
      },
      "params": {
        "R": 0.001892297645099461,
        "X": 0.01014970988035202,
        "G": 0.0,
        "B": 0.01275836955755949
      },
      "extension": {
        "length": 8046.72,
        "rating": 133.36583375930786
      }
    },
    {
      "class": "Branch",
      "id": "branch_59357_59930_1",
      "ports": {
        "bus1": 59930,
        "bus2": 59357
      },
      "params": {
        "R": 0.003094106214120984,
        "X": 0.01513595599681139,
        "G": 0.0,
        "B": 0.03658768907189369
      },
      "extension": {
        "length": 17772.678338378908,
        "rating": 122.59855270385742
      }
    },
    {
      "class": "Branch",
      "id": "branch_59358_59359_1",
      "ports": {
        "bus1": 59359,
        "bus2": 59358
      },
      "params": {
        "R": 0.00045242279884405434,
        "X": 0.0325680673122406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59358_59360_1",
      "ports": {
        "bus1": 59358,
        "bus2": 59360
      },
      "params": {
        "R": 0.00022651930339634418,
        "X": 0.0011111170751973987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59358_59723_1",
      "ports": {
        "bus1": 59723,
        "bus2": 59358
      },
      "params": {
        "R": 0.0009450288489460945,
        "X": 0.009732889011502266,
        "G": 0.0,
        "B": 0.15821866691112516
      },
      "extension": {
        "length": 28027.488489257812,
        "rating": 1149.5291709899902
      }
    },
    {
      "class": "Branch",
      "id": "branch_59358_61272_1",
      "ports": {
        "bus1": 61272,
        "bus2": 59358
      },
      "params": {
        "R": 0.0006448591011576355,
        "X": 0.008428122848272324,
        "G": 0.0,
        "B": 0.14873945713043213
      },
      "extension": {
        "length": 26173.907211181642,
        "rating": 1298.1125831604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_59361_59364_1",
      "ports": {
        "bus1": 59361,
        "bus2": 59364
      },
      "params": {
        "R": 0.009109358303248882,
        "X": 0.03748956322669983,
        "G": 0.0,
        "B": 0.011097783222794533
      },
      "extension": {
        "length": 14977.352961914063,
        "rating": 146.4974045753479
      }
    },
    {
      "class": "Branch",
      "id": "branch_59361_59374_1",
      "ports": {
        "bus1": 59374,
        "bus2": 59361
      },
      "params": {
        "R": 0.009763265028595924,
        "X": 0.053101617842912674,
        "G": 0.0,
        "B": 0.012406416237354279
      },
      "extension": {
        "length": 15005.659094604493,
        "rating": 168.85905265808105
      }
    },
    {
      "class": "Branch",
      "id": "branch_59362_59363_1",
      "ports": {
        "bus1": 59362,
        "bus2": 59363
      },
      "params": {
        "R": 0.004945002030581236,
        "X": 0.020473526790738106,
        "G": 0.0,
        "B": 0.014902480877935886
      },
      "extension": {
        "length": 12532.577467346191,
        "rating": 141.96749925613403
      }
    },
    {
      "class": "Branch",
      "id": "branch_59362_59371_1",
      "ports": {
        "bus1": 59362,
        "bus2": 59371
      },
      "params": {
        "R": 0.013835976831614971,
        "X": 0.05587410926818848,
        "G": 0.0,
        "B": 0.031295593827962875
      },
      "extension": {
        "length": 31673.18884350586,
        "rating": 162.99362182617188
      }
    },
    {
      "class": "Branch",
      "id": "branch_59363_59364_1",
      "ports": {
        "bus1": 59363,
        "bus2": 59364
      },
      "params": {
        "R": 0.0028686183504760265,
        "X": 0.010731051675975323,
        "G": 0.0,
        "B": 0.0015017461264505982
      },
      "extension": {
        "length": 2822.869869598389,
        "rating": 115.66619873046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_59364_59365_1",
      "ports": {
        "bus1": 59364,
        "bus2": 59365
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59366_59367_1",
      "ports": {
        "bus1": 59366,
        "bus2": 59367
      },
      "params": {
        "R": 0.00028490371187217534,
        "X": 0.001051732455380261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59367_59378_1",
      "ports": {
        "bus1": 59367,
        "bus2": 59378
      },
      "params": {
        "R": 0.0050634280778467655,
        "X": 0.02704320102930069,
        "G": 0.0,
        "B": 0.013810478150844574
      },
      "extension": {
        "length": 13188.567449707032,
        "rating": 132.50666856765747
      }
    },
    {
      "class": "Branch",
      "id": "branch_59368_59369_1",
      "ports": {
        "bus1": 59368,
        "bus2": 59369
      },
      "params": {
        "R": 0.00025493770954199135,
        "X": 0.0011927686864510179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59368_59373_1",
      "ports": {
        "bus1": 59373,
        "bus2": 59368
      },
      "params": {
        "R": 0.004726541228592396,
        "X": 0.02517569065093994,
        "G": 0.0,
        "B": 0.013123773969709873
      },
      "extension": {
        "length": 13208.596459716797,
        "rating": 152.7560830116272
      }
    },
    {
      "class": "Branch",
      "id": "branch_59370_59371_1",
      "ports": {
        "bus1": 59370,
        "bus2": 59371
      },
      "params": {
        "R": 0.009802748449146748,
        "X": 0.046477705240249634,
        "G": 0.0,
        "B": 0.013117079623043537
      },
      "extension": {
        "length": 17951.42612548828,
        "rating": 171.46704196929932
      }
    },
    {
      "class": "Branch",
      "id": "branch_59371_59372_1",
      "ports": {
        "bus1": 59371,
        "bus2": 59372
      },
      "params": {
        "R": 0.00020653732644859701,
        "X": 0.0011368507985025644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59374_59375_1",
      "ports": {
        "bus1": 59374,
        "bus2": 59375
      },
      "params": {
        "R": 0.0057264030911028385,
        "X": 0.029563970863819122,
        "G": 0.0,
        "B": 0.005450844299048185
      },
      "extension": {
        "length": 8644.761682250977,
        "rating": 111.2769365310669
      }
    },
    {
      "class": "Branch",
      "id": "branch_59374_59377_1",
      "ports": {
        "bus1": 59377,
        "bus2": 59374
      },
      "params": {
        "R": 0.007857047021389008,
        "X": 0.03479139879345894,
        "G": 0.0,
        "B": 0.00575029943138361
      },
      "extension": {
        "length": 10356.570567443849,
        "rating": 176.28138065338135
      }
    },
    {
      "class": "Branch",
      "id": "branch_59375_59376_1",
      "ports": {
        "bus1": 59375,
        "bus2": 59376
      },
      "params": {
        "R": 0.0002981656289193779,
        "X": 0.0011641379678621888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59375_59832_1",
      "ports": {
        "bus1": 59375,
        "bus2": 59832
      },
      "params": {
        "R": 0.007464790251106024,
        "X": 0.034023724496364594,
        "G": 0.0,
        "B": 0.009806782938539982
      },
      "extension": {
        "length": 13197.535227905273,
        "rating": 127.33503580093384
      }
    },
    {
      "class": "Branch",
      "id": "branch_59377_59378_1",
      "ports": {
        "bus1": 59378,
        "bus2": 59377
      },
      "params": {
        "R": 0.01273768488317728,
        "X": 0.038204632699489594,
        "G": 0.0,
        "B": 0.007651175372302532
      },
      "extension": {
        "length": 12882.82499560547,
        "rating": 117.54714250564575
      }
    },
    {
      "class": "Branch",
      "id": "branch_59377_59706_1",
      "ports": {
        "bus1": 59377,
        "bus2": 59706
      },
      "params": {
        "R": 0.013882567174732685,
        "X": 0.05449075996875763,
        "G": 0.0,
        "B": 0.011320376768708229
      },
      "extension": {
        "length": 16703.020233764648,
        "rating": 181.05655908584595
      }
    },
    {
      "class": "Branch",
      "id": "branch_59379_59380_1",
      "ports": {
        "bus1": 59379,
        "bus2": 59380
      },
      "params": {
        "R": 0.006545589305460453,
        "X": 0.02200883999466896,
        "G": 0.0,
        "B": 0.0064745740965008736
      },
      "extension": {
        "length": 8370.03349786377,
        "rating": 153.07984352111816
      }
    },
    {
      "class": "Branch",
      "id": "branch_59380_59381_1",
      "ports": {
        "bus1": 59380,
        "bus2": 59381
      },
      "params": {
        "R": 0.00022591237211599946,
        "X": 0.0011873014736920595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59380_59480_1",
      "ports": {
        "bus1": 59380,
        "bus2": 59480
      },
      "params": {
        "R": 0.007948469370603561,
        "X": 0.03918459266424179,
        "G": 0.0,
        "B": 0.023073390126228333
      },
      "extension": {
        "length": 21203.833462646486,
        "rating": 159.61084365844727
      }
    },
    {
      "class": "Branch",
      "id": "branch_59382_59480_1",
      "ports": {
        "bus1": 59480,
        "bus2": 59382
      },
      "params": {
        "R": 0.00657702935859561,
        "X": 0.028812365606427193,
        "G": 0.0,
        "B": 0.026567252352833748
      },
      "extension": {
        "length": 19405.830001464845,
        "rating": 156.75806999206543
      }
    },
    {
      "class": "Branch",
      "id": "branch_59383_59384_1",
      "ports": {
        "bus1": 59383,
        "bus2": 59384
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59383_59481_1",
      "ports": {
        "bus1": 59481,
        "bus2": 59383
      },
      "params": {
        "R": 0.015236333943903446,
        "X": 0.05953320488333702,
        "G": 0.0,
        "B": 0.023060902953147888
      },
      "extension": {
        "length": 26406.209961914064,
        "rating": 150.78039169311523
      }
    },
    {
      "class": "Branch",
      "id": "branch_59383_59699_1",
      "ports": {
        "bus1": 59699,
        "bus2": 59383
      },
      "params": {
        "R": 0.014207268133759499,
        "X": 0.05140861123800278,
        "G": 0.0,
        "B": 0.013991723768413067
      },
      "extension": {
        "length": 18795.772447998046,
        "rating": 148.76394271850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_59385_59388_1",
      "ports": {
        "bus1": 59385,
        "bus2": 59388
      },
      "params": {
        "R": 0.012818030081689358,
        "X": 0.048461101949214935,
        "G": 0.0,
        "B": 0.020109733566641808
      },
      "extension": {
        "length": 21570.270723632813,
        "rating": 184.67825651168823
      }
    },
    {
      "class": "Branch",
      "id": "branch_59386_59387_1",
      "ports": {
        "bus1": 59386,
        "bus2": 59387
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59387_59388_1",
      "ports": {
        "bus1": 59388,
        "bus2": 59387
      },
      "params": {
        "R": 0.014965470880270004,
        "X": 0.05360304191708565,
        "G": 0.0,
        "B": 0.012337393127381802
      },
      "extension": {
        "length": 18371.69307751465,
        "rating": 139.25094604492188
      }
    },
    {
      "class": "Branch",
      "id": "branch_59387_59421_1",
      "ports": {
        "bus1": 59421,
        "bus2": 59387
      },
      "params": {
        "R": 0.013441132381558418,
        "X": 0.06604426354169846,
        "G": 0.0,
        "B": 0.015626605600118637
      },
      "extension": {
        "length": 23517.624603515625,
        "rating": 133.69677066802979
      }
    },
    {
      "class": "Branch",
      "id": "branch_59388_59389_1",
      "ports": {
        "bus1": 59388,
        "bus2": 59389
      },
      "params": {
        "R": 0.00024736003251746297,
        "X": 0.0011436092900112271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59390_59391_1",
      "ports": {
        "bus1": 59390,
        "bus2": 59391
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59390_59393_1",
      "ports": {
        "bus1": 59393,
        "bus2": 59390
      },
      "params": {
        "R": 0.005769469775259495,
        "X": 0.027684323489665985,
        "G": 0.0,
        "B": 0.009863361716270447
      },
      "extension": {
        "length": 11275.480827026367,
        "rating": 169.63186264038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_59390_59435_1",
      "ports": {
        "bus1": 59390,
        "bus2": 59435
      },
      "params": {
        "R": 0.020850924775004387,
        "X": 0.10792599618434906,
        "G": 0.0,
        "B": 0.035528820008039474
      },
      "extension": {
        "length": 46922.13825073242,
        "rating": 115.69377183914185
      }
    },
    {
      "class": "Branch",
      "id": "branch_59390_59437_1",
      "ports": {
        "bus1": 59390,
        "bus2": 59437
      },
      "params": {
        "R": 0.026510605588555336,
        "X": 0.08370357006788254,
        "G": 0.0,
        "B": 0.05897589027881622
      },
      "extension": {
        "length": 53325.65371289063,
        "rating": 153.17870378494263
      }
    },
    {
      "class": "Branch",
      "id": "branch_59390_59795_1",
      "ports": {
        "bus1": 59390,
        "bus2": 59795
      },
      "params": {
        "R": 0.03382144123315811,
        "X": 0.14139005541801453,
        "G": 0.0,
        "B": 0.03206159174442291
      },
      "extension": {
        "length": 46957.70240551758,
        "rating": 158.5442304611206
      }
    },
    {
      "class": "Branch",
      "id": "branch_59392_59393_1",
      "ports": {
        "bus1": 59392,
        "bus2": 59393
      },
      "params": {
        "R": 0.00020411612058524042,
        "X": 0.0011034439085051417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59393_59397_1",
      "ports": {
        "bus1": 59397,
        "bus2": 59393
      },
      "params": {
        "R": 0.015367472544312477,
        "X": 0.0876140147447586,
        "G": 0.0,
        "B": 0.011853826232254505
      },
      "extension": {
        "length": 23974.425697631836,
        "rating": 163.09202909469604
      }
    },
    {
      "class": "Branch",
      "id": "branch_59394_59395_1",
      "ports": {
        "bus1": 59394,
        "bus2": 59395
      },
      "params": {
        "R": 0.0002833082398865372,
        "X": 0.0010996967321261764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59395_59580_1",
      "ports": {
        "bus1": 59395,
        "bus2": 59580
      },
      "params": {
        "R": 0.047481704503297806,
        "X": 0.20074234902858734,
        "G": 0.0,
        "B": 0.06346900761127472
      },
      "extension": {
        "length": 74900.9524086914,
        "rating": 122.44833707809448
      }
    },
    {
      "class": "Branch",
      "id": "branch_59395_59591_1",
      "ports": {
        "bus1": 59395,
        "bus2": 59591
      },
      "params": {
        "R": 0.027031410485506058,
        "X": 0.1354387104511261,
        "G": 0.0,
        "B": 0.034884531050920486
      },
      "extension": {
        "length": 49205.82295019532,
        "rating": 124.0351915359497
      }
    },
    {
      "class": "Branch",
      "id": "branch_59396_59397_1",
      "ports": {
        "bus1": 59396,
        "bus2": 59397
      },
      "params": {
        "R": 0.00025417160941287875,
        "X": 0.001121886307373643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59397_59591_1",
      "ports": {
        "bus1": 59591,
        "bus2": 59397
      },
      "params": {
        "R": 0.00768342474475503,
        "X": 0.03857208415865898,
        "G": 0.0,
        "B": 0.02589697204530239
      },
      "extension": {
        "length": 19326.35550366211,
        "rating": 162.98317909240723
      }
    },
    {
      "class": "Branch",
      "id": "branch_59398_59399_1",
      "ports": {
        "bus1": 59398,
        "bus2": 59399
      },
      "params": {
        "R": 0.0002784208336379379,
        "X": 0.0011930258478969336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59400_59401_1",
      "ports": {
        "bus1": 59400,
        "bus2": 59401
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59402_59403_1",
      "ports": {
        "bus1": 59402,
        "bus2": 59403
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59402_59404_1",
      "ports": {
        "bus1": 59404,
        "bus2": 59402
      },
      "params": {
        "R": 0.015115393325686455,
        "X": 0.061014093458652496,
        "G": 0.0,
        "B": 0.027874650433659554
      },
      "extension": {
        "length": 31330.292192138673,
        "rating": 160.47168970108032
      }
    },
    {
      "class": "Branch",
      "id": "branch_59406_59407_1",
      "ports": {
        "bus1": 59406,
        "bus2": 59407
      },
      "params": {
        "R": 0.0002313833247171715,
        "X": 0.0011724090436473489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59407_59408_1",
      "ports": {
        "bus1": 59407,
        "bus2": 59408
      },
      "params": {
        "R": 0.009376708418130875,
        "X": 0.04501333832740784,
        "G": 0.0,
        "B": 0.01920928806066513
      },
      "extension": {
        "length": 19676.28763256836,
        "rating": 124.54930543899536
      }
    },
    {
      "class": "Branch",
      "id": "branch_59407_59648_1",
      "ports": {
        "bus1": 59407,
        "bus2": 59648
      },
      "params": {
        "R": 0.0139544066041708,
        "X": 0.03590293228626251,
        "G": 0.0,
        "B": 0.013604137115180492
      },
      "extension": {
        "length": 15692.7738515625,
        "rating": 117.76121854782104
      }
    },
    {
      "class": "Branch",
      "id": "branch_59408_59763_1",
      "ports": {
        "bus1": 59763,
        "bus2": 59408
      },
      "params": {
        "R": 0.011215451173484325,
        "X": 0.050992321223020554,
        "G": 0.0,
        "B": 0.02704791910946369
      },
      "extension": {
        "length": 28406.787290771485,
        "rating": 135.63644886016846
      }
    },
    {
      "class": "Branch",
      "id": "branch_59409_59411_1",
      "ports": {
        "bus1": 59409,
        "bus2": 59411
      },
      "params": {
        "R": 0.003423025831580162,
        "X": 0.020741455256938934,
        "G": 0.0,
        "B": 0.014201663434505463
      },
      "extension": {
        "length": 12100.851772888183,
        "rating": 139.95177745819092
      }
    },
    {
      "class": "Branch",
      "id": "branch_59409_59413_1",
      "ports": {
        "bus1": 59409,
        "bus2": 59413
      },
      "params": {
        "R": 0.018677493557333946,
        "X": 0.07005622982978821,
        "G": 0.0,
        "B": 0.02216419205069542
      },
      "extension": {
        "length": 30495.130053222656,
        "rating": 147.61327505111694
      }
    },
    {
      "class": "Branch",
      "id": "branch_59410_59411_1",
      "ports": {
        "bus1": 59410,
        "bus2": 59411
      },
      "params": {
        "R": 0.00025387961068190634,
        "X": 0.0011137649416923523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59412_59417_1",
      "ports": {
        "bus1": 59412,
        "bus2": 59417
      },
      "params": {
        "R": 0.011954076588153839,
        "X": 0.043182116001844406,
        "G": 0.0,
        "B": 0.032437779009342194
      },
      "extension": {
        "length": 26012.85248364258,
        "rating": 146.99835777282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_59413_59414_1",
      "ports": {
        "bus1": 59413,
        "bus2": 59414
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59413_59415_1",
      "ports": {
        "bus1": 59413,
        "bus2": 59415
      },
      "params": {
        "R": 0.006211183965206146,
        "X": 0.024207059293985367,
        "G": 0.0,
        "B": 0.007531080394983292
      },
      "extension": {
        "length": 8575.445192321778,
        "rating": 153.2484769821167
      }
    },
    {
      "class": "Branch",
      "id": "branch_59415_59416_1",
      "ports": {
        "bus1": 59415,
        "bus2": 59416
      },
      "params": {
        "R": 0.0002831608580891043,
        "X": 0.001029462437145412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59415_59417_1",
      "ports": {
        "bus1": 59415,
        "bus2": 59417
      },
      "params": {
        "R": 0.0036397133953869343,
        "X": 0.02086504176259041,
        "G": 0.0,
        "B": 0.0047281645238399506
      },
      "extension": {
        "length": 7713.0443671875,
        "rating": 157.77480602264404
      }
    },
    {
      "class": "Branch",
      "id": "branch_59417_59418_1",
      "ports": {
        "bus1": 59417,
        "bus2": 59418
      },
      "params": {
        "R": 0.00023174117086455226,
        "X": 0.0011605651816353202,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59419_59420_1",
      "ports": {
        "bus1": 59419,
        "bus2": 59420
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59419_59582_1",
      "ports": {
        "bus1": 59419,
        "bus2": 59582
      },
      "params": {
        "R": 0.010808998718857765,
        "X": 0.04437299072742462,
        "G": 0.0,
        "B": 0.020567087456583977
      },
      "extension": {
        "length": 22339.83286669922,
        "rating": 174.93643760681152
      }
    },
    {
      "class": "Branch",
      "id": "branch_59421_59425_1",
      "ports": {
        "bus1": 59425,
        "bus2": 59421
      },
      "params": {
        "R": 0.013413706794381142,
        "X": 0.061116773635149,
        "G": 0.0,
        "B": 0.03670628368854523
      },
      "extension": {
        "length": 34513.74755200195,
        "rating": 140.4994010925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_59422_59423_1",
      "ports": {
        "bus1": 59422,
        "bus2": 59423
      },
      "params": {
        "R": 0.00026064779376611114,
        "X": 0.0011313220020383596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59422_59429_1",
      "ports": {
        "bus1": 59422,
        "bus2": 59429
      },
      "params": {
        "R": 0.0055580539628863335,
        "X": 0.025624888017773628,
        "G": 0.0,
        "B": 0.00944028701633215
      },
      "extension": {
        "length": 10477.375426208497,
        "rating": 183.4700107574463
      }
    },
    {
      "class": "Branch",
      "id": "branch_59422_59433_1",
      "ports": {
        "bus1": 59433,
        "bus2": 59422
      },
      "params": {
        "R": 0.009238585829734802,
        "X": 0.03155507147312164,
        "G": 0.0,
        "B": 0.017064448446035385
      },
      "extension": {
        "length": 16351.428996826173,
        "rating": 180.4640293121338
      }
    },
    {
      "class": "Branch",
      "id": "branch_59424_59425_1",
      "ports": {
        "bus1": 59424,
        "bus2": 59425
      },
      "params": {
        "R": 0.005336639937013388,
        "X": 0.026056470349431038,
        "G": 0.0,
        "B": 0.006307108327746391
      },
      "extension": {
        "length": 9262.99582965088,
        "rating": 145.0877070426941
      }
    },
    {
      "class": "Branch",
      "id": "branch_59424_59429_1",
      "ports": {
        "bus1": 59429,
        "bus2": 59424
      },
      "params": {
        "R": 0.0055734748020768166,
        "X": 0.02760356105864048,
        "G": 0.0,
        "B": 0.012738932855427265
      },
      "extension": {
        "length": 13405.959715209961,
        "rating": 151.4673948287964
      }
    },
    {
      "class": "Branch",
      "id": "branch_59426_59427_1",
      "ports": {
        "bus1": 59426,
        "bus2": 59427
      },
      "params": {
        "R": 0.00026556605007499456,
        "X": 0.0011271755211055279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59426_59433_1",
      "ports": {
        "bus1": 59426,
        "bus2": 59433
      },
      "params": {
        "R": 0.004567576572299004,
        "X": 0.023180782794952393,
        "G": 0.0,
        "B": 0.0043006460182368755
      },
      "extension": {
        "length": 6965.732075317383,
        "rating": 174.51056241989136
      }
    },
    {
      "class": "Branch",
      "id": "branch_59428_59431_1",
      "ports": {
        "bus1": 59428,
        "bus2": 59431
      },
      "params": {
        "R": 0.0009622288635000587,
        "X": 0.04491288959980011,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59428_59432_1",
      "ports": {
        "bus1": 59428,
        "bus2": 59432
      },
      "params": {
        "R": 0.0002952382492367178,
        "X": 0.0010772127425298095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59429_59431_1",
      "ports": {
        "bus1": 59429,
        "bus2": 59431
      },
      "params": {
        "R": -0.0002931427152361721,
        "X": -0.013682695105671883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59430_59431_1",
      "ports": {
        "bus1": 59430,
        "bus2": 59431
      },
      "params": {
        "R": 0.004343787208199501,
        "X": 0.20275011658668518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59435_59436_1",
      "ports": {
        "bus1": 59435,
        "bus2": 59436
      },
      "params": {
        "R": 0.0002863316622097045,
        "X": 0.001087839831598103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59435_59437_1",
      "ports": {
        "bus1": 59435,
        "bus2": 59437
      },
      "params": {
        "R": 0.010896713472902775,
        "X": 0.049953971058130264,
        "G": 0.0,
        "B": 0.012593213468790054
      },
      "extension": {
        "length": 17869.759947509767,
        "rating": 153.77271175384521
      }
    },
    {
      "class": "Branch",
      "id": "branch_59437_59795_1",
      "ports": {
        "bus1": 59437,
        "bus2": 59795
      },
      "params": {
        "R": 0.006952404044568539,
        "X": 0.030468089506030083,
        "G": 0.0,
        "B": 0.005342910531908274
      },
      "extension": {
        "length": 9389.370441467285,
        "rating": 168.90524625778198
      }
    },
    {
      "class": "Branch",
      "id": "branch_59438_59439_1",
      "ports": {
        "bus1": 59438,
        "bus2": 59439
      },
      "params": {
        "R": 0.00892825797200203,
        "X": 0.03882404789328575,
        "G": 0.0,
        "B": 0.01008016336709261
      },
      "extension": {
        "length": 13623.422581054689,
        "rating": 121.697998046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_59439_59440_1",
      "ports": {
        "bus1": 59439,
        "bus2": 59440
      },
      "params": {
        "R": 0.0002603415341582149,
        "X": 0.0011509815230965614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59439_59447_1",
      "ports": {
        "bus1": 59439,
        "bus2": 59447
      },
      "params": {
        "R": 0.01013154350221157,
        "X": 0.03860025852918625,
        "G": 0.0,
        "B": 0.022461237385869026
      },
      "extension": {
        "length": 20688.88684790039,
        "rating": 142.71141290664673
      }
    },
    {
      "class": "Branch",
      "id": "branch_59441_59447_1",
      "ports": {
        "bus1": 59447,
        "bus2": 59441
      },
      "params": {
        "R": 0.0032829686533659697,
        "X": 0.01627318374812603,
        "G": 0.0,
        "B": 0.01347122248262167
      },
      "extension": {
        "length": 10974.783227783204,
        "rating": 149.34604167938232
      }
    },
    {
      "class": "Branch",
      "id": "branch_59443_59444_1",
      "ports": {
        "bus1": 59444,
        "bus2": 59443
      },
      "params": {
        "R": 0.0003859925491269678,
        "X": 0.019252959638834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59443_59445_1",
      "ports": {
        "bus1": 59443,
        "bus2": 59445
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59444_59447_1",
      "ports": {
        "bus1": 59444,
        "bus2": 59447
      },
      "params": {
        "R": 0.005497991107404232,
        "X": 0.01987704262137413,
        "G": 0.0,
        "B": 0.0049314978532493114
      },
      "extension": {
        "length": 7326.311042724609,
        "rating": 166.7184829711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_59444_59449_1",
      "ports": {
        "bus1": 59444,
        "bus2": 59449
      },
      "params": {
        "R": 0.006336252670735121,
        "X": 0.029907546937465668,
        "G": 0.0,
        "B": 0.009468020871281624
      },
      "extension": {
        "length": 13099.555766601563,
        "rating": 172.29071855545044
      }
    },
    {
      "class": "Branch",
      "id": "branch_59445_59918_1",
      "ports": {
        "bus1": 59918,
        "bus2": 59445
      },
      "params": {
        "R": 0.0009667648118920624,
        "X": 0.012143057771027088,
        "G": 0.0,
        "B": 0.3030542433261872
      },
      "extension": {
        "length": 43594.98049951172,
        "rating": 1111.677074432373
      }
    },
    {
      "class": "Branch",
      "id": "branch_59446_59447_1",
      "ports": {
        "bus1": 59446,
        "bus2": 59447
      },
      "params": {
        "R": 0.00020917376969009638,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59448_59449_1",
      "ports": {
        "bus1": 59448,
        "bus2": 59449
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59450_59451_1",
      "ports": {
        "bus1": 59451,
        "bus2": 59450
      },
      "params": {
        "R": 0.01237032376229763,
        "X": 0.056186072528362274,
        "G": 0.0,
        "B": 0.00951816514134407
      },
      "extension": {
        "length": 16852.788115356445,
        "rating": 163.51877450942993
      }
    },
    {
      "class": "Branch",
      "id": "branch_59451_59457_1",
      "ports": {
        "bus1": 59451,
        "bus2": 59457
      },
      "params": {
        "R": 0.019214125350117683,
        "X": 0.0886816680431366,
        "G": 0.0,
        "B": 0.016200020909309387
      },
      "extension": {
        "length": 26920.177380615234,
        "rating": 173.5599398612976
      }
    },
    {
      "class": "Branch",
      "id": "branch_59451_59643_1",
      "ports": {
        "bus1": 59451,
        "bus2": 59643
      },
      "params": {
        "R": 0.027822552248835564,
        "X": 0.12666019797325134,
        "G": 0.0,
        "B": 0.03916426748037338
      },
      "extension": {
        "length": 53877.04238232422,
        "rating": 153.33526134490967
      }
    },
    {
      "class": "Branch",
      "id": "branch_59451_59644_1",
      "ports": {
        "bus1": 59451,
        "bus2": 59644
      },
      "params": {
        "R": 0.03549212962388992,
        "X": 0.1848275363445282,
        "G": 0.0,
        "B": 0.05244290456175804
      },
      "extension": {
        "length": 70792.84130273438,
        "rating": 151.1735200881958
      }
    },
    {
      "class": "Branch",
      "id": "branch_59451_62703_1",
      "ports": {
        "bus1": 59451,
        "bus2": 62703
      },
      "params": {
        "R": 0.033640794456005096,
        "X": 0.12811368703842163,
        "G": 0.0,
        "B": 0.0535481832921505
      },
      "extension": {
        "length": 58865.30646240235,
        "rating": 170.8022952079773
      }
    },
    {
      "class": "Branch",
      "id": "branch_59452_59453_1",
      "ports": {
        "bus1": 59452,
        "bus2": 59453
      },
      "params": {
        "R": 0.00020015155314467847,
        "X": 0.0010662012500688434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59452_59455_1",
      "ports": {
        "bus1": 59455,
        "bus2": 59452
      },
      "params": {
        "R": 0.0033076773397624493,
        "X": 0.014754654839634895,
        "G": 0.0,
        "B": 0.004703789949417114
      },
      "extension": {
        "length": 5586.5916169738775,
        "rating": 163.38493824005127
      }
    },
    {
      "class": "Branch",
      "id": "branch_59454_59455_1",
      "ports": {
        "bus1": 59455,
        "bus2": 59454
      },
      "params": {
        "R": 0.00047640231787227094,
        "X": 0.022012948989868164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59454_59456_1",
      "ports": {
        "bus1": 59454,
        "bus2": 59456
      },
      "params": {
        "R": 0.00028488843236118555,
        "X": 0.001042866730131209,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59454_59611_1",
      "ports": {
        "bus1": 59611,
        "bus2": 59454
      },
      "params": {
        "R": 0.001294657588005066,
        "X": 0.015389746055006981,
        "G": 0.0,
        "B": 0.8195323944091797
      },
      "extension": {
        "length": 86362.74600292969,
        "rating": 1332.0053100585938
      }
    },
    {
      "class": "Branch",
      "id": "branch_59454_59642_1",
      "ports": {
        "bus1": 59454,
        "bus2": 59642
      },
      "params": {
        "R": 0.0014935820363461971,
        "X": 0.018243467435240746,
        "G": 0.0,
        "B": 0.6622516512870789
      },
      "extension": {
        "length": 77116.43410839843,
        "rating": 1406.7912101745605
      }
    },
    {
      "class": "Branch",
      "id": "branch_59455_59457_1",
      "ports": {
        "bus1": 59457,
        "bus2": 59455
      },
      "params": {
        "R": 0.00883440114557743,
        "X": 0.044645752757787704,
        "G": 0.0,
        "B": 0.004649102687835693
      },
      "extension": {
        "length": 10636.553872924806,
        "rating": 159.37057733535767
      }
    },
    {
      "class": "Branch",
      "id": "branch_59455_59592_1",
      "ports": {
        "bus1": 59592,
        "bus2": 59455
      },
      "params": {
        "R": 0.015829874202609062,
        "X": 0.06014735624194145,
        "G": 0.0,
        "B": 0.05008488520979881
      },
      "extension": {
        "length": 35944.8042019043,
        "rating": 217.38557815551758
      }
    },
    {
      "class": "Branch",
      "id": "branch_59457_59458_1",
      "ports": {
        "bus1": 59457,
        "bus2": 59458
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59459_59460_1",
      "ports": {
        "bus1": 59459,
        "bus2": 59460
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59459_59461_1",
      "ports": {
        "bus1": 59459,
        "bus2": 59461
      },
      "params": {
        "R": 0.010090230964124203,
        "X": 0.04627566039562225,
        "G": 0.0,
        "B": 0.0166908111423254
      },
      "extension": {
        "length": 19370.947293457033,
        "rating": 174.41972494125366
      }
    },
    {
      "class": "Branch",
      "id": "branch_59459_59463_1",
      "ports": {
        "bus1": 59463,
        "bus2": 59459
      },
      "params": {
        "R": 0.014375533908605576,
        "X": 0.07810553908348083,
        "G": 0.0,
        "B": 0.017598943784832954
      },
      "extension": {
        "length": 23638.721072387696,
        "rating": 159.74934101104736
      }
    },
    {
      "class": "Branch",
      "id": "branch_59462_59465_1",
      "ports": {
        "bus1": 59462,
        "bus2": 59465
      },
      "params": {
        "R": 0.003395842155441642,
        "X": 0.01691287010908127,
        "G": 0.0,
        "B": 0.052427321672439575
      },
      "extension": {
        "length": 22037.156923095703,
        "rating": 158.1197738647461
      }
    },
    {
      "class": "Branch",
      "id": "branch_59463_59464_1",
      "ports": {
        "bus1": 59463,
        "bus2": 59464
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59463_59465_1",
      "ports": {
        "bus1": 59463,
        "bus2": 59465
      },
      "params": {
        "R": 0.010944303125143051,
        "X": 0.04660138487815857,
        "G": 0.0,
        "B": 0.008513031527400017
      },
      "extension": {
        "length": 13368.71803491211,
        "rating": 141.01263284683228
      }
    },
    {
      "class": "Branch",
      "id": "branch_59463_59603_1",
      "ports": {
        "bus1": 59463,
        "bus2": 59603
      },
      "params": {
        "R": 0.015706626698374748,
        "X": 0.05830177292227745,
        "G": 0.0,
        "B": 0.03403523564338684
      },
      "extension": {
        "length": 33696.646822265626,
        "rating": 169.92664337158203
      }
    },
    {
      "class": "Branch",
      "id": "branch_59465_59601_1",
      "ports": {
        "bus1": 59465,
        "bus2": 59601
      },
      "params": {
        "R": 0.033638764172792435,
        "X": 0.14133454859256744,
        "G": 0.0,
        "B": 0.03447095677256584
      },
      "extension": {
        "length": 48615.1190991211,
        "rating": 133.0773115158081
      }
    },
    {
      "class": "Branch",
      "id": "branch_59466_59467_1",
      "ports": {
        "bus1": 59466,
        "bus2": 59467
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59466_59472_1",
      "ports": {
        "bus1": 59466,
        "bus2": 59472
      },
      "params": {
        "R": 0.005810738541185856,
        "X": 0.02758035808801651,
        "G": 0.0,
        "B": 0.00515887513756752
      },
      "extension": {
        "length": 7981.492958129883,
        "rating": 144.42542791366577
      }
    },
    {
      "class": "Branch",
      "id": "branch_59466_59784_1",
      "ports": {
        "bus1": 59466,
        "bus2": 59784
      },
      "params": {
        "R": 0.010126608423888683,
        "X": 0.04780961573123932,
        "G": 0.0,
        "B": 0.006908297073096037
      },
      "extension": {
        "length": 12641.717921813964,
        "rating": 158.52702856063843
      }
    },
    {
      "class": "Branch",
      "id": "branch_59468_59469_1",
      "ports": {
        "bus1": 59468,
        "bus2": 59469
      },
      "params": {
        "R": 0.0030925064347684383,
        "X": 0.014323747716844082,
        "G": 0.0,
        "B": 0.007480495609343052
      },
      "extension": {
        "length": 7584.757406982422,
        "rating": 169.93677616119385
      }
    },
    {
      "class": "Branch",
      "id": "branch_59468_59778_1",
      "ports": {
        "bus1": 59468,
        "bus2": 59778
      },
      "params": {
        "R": 0.0006378752295859158,
        "X": 0.002828391967341304,
        "G": 0.0,
        "B": 0.001736793085001409
      },
      "extension": {
        "length": 1624.6151608886719,
        "rating": 193.18994283676147
      }
    },
    {
      "class": "Branch",
      "id": "branch_59469_59470_1",
      "ports": {
        "bus1": 59469,
        "bus2": 59470
      },
      "params": {
        "R": 0.00029727205401286483,
        "X": 0.0011872128816321492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59471_59784_1",
      "ports": {
        "bus1": 59471,
        "bus2": 59784
      },
      "params": {
        "R": 0.003613037057220936,
        "X": 0.016262542456388474,
        "G": 0.0,
        "B": 0.0016625041607767344
      },
      "extension": {
        "length": 3847.9020353393557,
        "rating": 169.6572184562683
      }
    },
    {
      "class": "Branch",
      "id": "branch_59472_59473_1",
      "ports": {
        "bus1": 59472,
        "bus2": 59473
      },
      "params": {
        "R": 0.0002985730825457722,
        "X": 0.0010977309430018067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59472_59476_1",
      "ports": {
        "bus1": 59472,
        "bus2": 59476
      },
      "params": {
        "R": 0.002188269980251789,
        "X": 0.009873194620013237,
        "G": 0.0,
        "B": 0.0031383244786411524
      },
      "extension": {
        "length": 3610.4381694030762,
        "rating": 112.91720867156982
      }
    },
    {
      "class": "Branch",
      "id": "branch_59474_59477_1",
      "ports": {
        "bus1": 59474,
        "bus2": 59477
      },
      "params": {
        "R": 0.0026443025562912226,
        "X": 0.013899837620556355,
        "G": 0.0,
        "B": 0.00919836200773716
      },
      "extension": {
        "length": 8598.282100708007,
        "rating": 148.20727109909058
      }
    },
    {
      "class": "Branch",
      "id": "branch_59475_59476_1",
      "ports": {
        "bus1": 59475,
        "bus2": 59476
      },
      "params": {
        "R": 0.00024490096257068217,
        "X": 0.0010709561174735427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59476_59477_1",
      "ports": {
        "bus1": 59477,
        "bus2": 59476
      },
      "params": {
        "R": 0.0023170276544988155,
        "X": 0.011515769176185131,
        "G": 0.0,
        "B": 0.0027222156058996916
      },
      "extension": {
        "length": 3731.642457275391,
        "rating": 171.13325595855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_59476_59478_1",
      "ports": {
        "bus1": 59476,
        "bus2": 59478
      },
      "params": {
        "R": 0.004826377611607313,
        "X": 0.018441446125507355,
        "G": 0.0,
        "B": 0.00612152274698019
      },
      "extension": {
        "length": 7534.745506164551,
        "rating": 155.54311275482178
      }
    },
    {
      "class": "Branch",
      "id": "branch_59477_59784_1",
      "ports": {
        "bus1": 59477,
        "bus2": 59784
      },
      "params": {
        "R": 0.003512464463710785,
        "X": 0.014702142216265202,
        "G": 0.0,
        "B": 0.0017515369690954685
      },
      "extension": {
        "length": 3671.908812652588,
        "rating": 190.40788412094116
      }
    },
    {
      "class": "Branch",
      "id": "branch_59478_59479_1",
      "ports": {
        "bus1": 59478,
        "bus2": 59479
      },
      "params": {
        "R": 0.0002745479578152299,
        "X": 0.0011149608762934804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59480_59483_1",
      "ports": {
        "bus1": 59480,
        "bus2": 59483
      },
      "params": {
        "R": 0.010997654870152473,
        "X": 0.03948451206088066,
        "G": 0.0,
        "B": 0.01593216136097908
      },
      "extension": {
        "length": 19111.87626965332,
        "rating": 185.13903617858887
      }
    },
    {
      "class": "Branch",
      "id": "branch_59481_59482_1",
      "ports": {
        "bus1": 59481,
        "bus2": 59482
      },
      "params": {
        "R": 0.00026771609554998577,
        "X": 0.0010606703581288457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59484_59541_1",
      "ports": {
        "bus1": 59541,
        "bus2": 59484
      },
      "params": {
        "R": 0.006209445185959339,
        "X": 0.02614491991698742,
        "G": 0.0,
        "B": 0.004182282369583845
      },
      "extension": {
        "length": 6807.561985656738,
        "rating": 152.2267460823059
      }
    },
    {
      "class": "Branch",
      "id": "branch_59484_59579_1",
      "ports": {
        "bus1": 59484,
        "bus2": 59579
      },
      "params": {
        "R": 0.003146919421851635,
        "X": 0.013496370986104012,
        "G": 0.0,
        "B": 0.004114437382668257
      },
      "extension": {
        "length": 5100.167156616211,
        "rating": 189.9986743927002
      }
    },
    {
      "class": "Branch",
      "id": "branch_59485_59491_1",
      "ports": {
        "bus1": 59485,
        "bus2": 59491
      },
      "params": {
        "R": 0.0042307148687541485,
        "X": 0.02259688638150692,
        "G": 0.0,
        "B": 0.00636788085103035
      },
      "extension": {
        "length": 8508.869070007324,
        "rating": 133.39462280273438
      }
    },
    {
      "class": "Branch",
      "id": "branch_59485_59518_1",
      "ports": {
        "bus1": 59485,
        "bus2": 59518
      },
      "params": {
        "R": 0.002286346396431327,
        "X": 0.010435882024466991,
        "G": 0.0,
        "B": 0.00432532699778676
      },
      "extension": {
        "length": 4995.266943328857,
        "rating": 120.18007040023804
      }
    },
    {
      "class": "Branch",
      "id": "branch_59486_59518_1",
      "ports": {
        "bus1": 59486,
        "bus2": 59518
      },
      "params": {
        "R": 0.00314534455537796,
        "X": 0.01594255305826664,
        "G": 0.0,
        "B": 0.008053263649344444
      },
      "extension": {
        "length": 8359.437307434082,
        "rating": 146.0118293762207
      }
    },
    {
      "class": "Branch",
      "id": "branch_59486_59519_1",
      "ports": {
        "bus1": 59519,
        "bus2": 59486
      },
      "params": {
        "R": 0.0013755810214206576,
        "X": 0.00736819626763463,
        "G": 0.0,
        "B": 0.0031856559216976166
      },
      "extension": {
        "length": 3248.676262573242,
        "rating": 162.0067834854126
      }
    },
    {
      "class": "Branch",
      "id": "branch_59487_59488_1",
      "ports": {
        "bus1": 59487,
        "bus2": 59488
      },
      "params": {
        "R": 0.00023261900059878826,
        "X": 0.0010731709189713001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59488_59533_1",
      "ports": {
        "bus1": 59488,
        "bus2": 59533
      },
      "params": {
        "R": 0.0034537145402282476,
        "X": 0.017919186502695084,
        "G": 0.0,
        "B": 0.014463257975876331
      },
      "extension": {
        "length": 10925.322316589356,
        "rating": 189.753258228302
      }
    },
    {
      "class": "Branch",
      "id": "branch_59488_59534_1",
      "ports": {
        "bus1": 59534,
        "bus2": 59488
      },
      "params": {
        "R": 0.0028497239109128714,
        "X": 0.014225954189896584,
        "G": 0.0,
        "B": 0.002562748035416007
      },
      "extension": {
        "length": 4055.904071685791,
        "rating": 143.4731364250183
      }
    },
    {
      "class": "Branch",
      "id": "branch_59488_59550_1",
      "ports": {
        "bus1": 59488,
        "bus2": 59550
      },
      "params": {
        "R": 0.003637832822278142,
        "X": 0.016747448593378067,
        "G": 0.0,
        "B": 0.001986732240766287
      },
      "extension": {
        "length": 4039.905036621094,
        "rating": 194.66527700424194
      }
    },
    {
      "class": "Branch",
      "id": "branch_59488_59554_1",
      "ports": {
        "bus1": 59488,
        "bus2": 59554
      },
      "params": {
        "R": 0.001272240187972784,
        "X": 0.006028540898114443,
        "G": 0.0,
        "B": 0.009807688184082508
      },
      "extension": {
        "length": 5784.5718580627445,
        "rating": 214.47370052337646
      }
    },
    {
      "class": "Branch",
      "id": "branch_59488_59554_2",
      "ports": {
        "bus1": 59488,
        "bus2": 59554
      },
      "params": {
        "R": 0.001272240187972784,
        "X": 0.006028540898114443,
        "G": 0.0,
        "B": 0.009807688184082508
      },
      "extension": {
        "length": 5784.5718580627445,
        "rating": 214.47370052337646
      }
    },
    {
      "class": "Branch",
      "id": "branch_59489_59497_1",
      "ports": {
        "bus1": 59489,
        "bus2": 59497
      },
      "params": {
        "R": 0.0015276105841621757,
        "X": 0.00818321481347084,
        "G": 0.0,
        "B": 0.0032297756988555193
      },
      "extension": {
        "length": 3466.1084326171876,
        "rating": 168.82468461990356
      }
    },
    {
      "class": "Branch",
      "id": "branch_59489_59793_1",
      "ports": {
        "bus1": 59489,
        "bus2": 59793
      },
      "params": {
        "R": 0.002324865199625492,
        "X": 0.009805815294384956,
        "G": 0.0,
        "B": 0.02148066833615303
      },
      "extension": {
        "length": 10328.140884155273,
        "rating": 200.7193088531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_59490_59497_1",
      "ports": {
        "bus1": 59490,
        "bus2": 59497
      },
      "params": {
        "R": 0.005499687045812607,
        "X": 0.023370973765850067,
        "G": 0.0,
        "B": 0.008554789237678051
      },
      "extension": {
        "length": 10705.58489190674,
        "rating": 134.29276943206787
      }
    },
    {
      "class": "Branch",
      "id": "branch_59490_59534_1",
      "ports": {
        "bus1": 59490,
        "bus2": 59534
      },
      "params": {
        "R": 0.0030557215213775635,
        "X": 0.0147975729778409,
        "G": 0.0,
        "B": 0.004903931636363268
      },
      "extension": {
        "length": 6282.123546203614,
        "rating": 139.67658281326294
      }
    },
    {
      "class": "Branch",
      "id": "branch_59491_59506_1",
      "ports": {
        "bus1": 59491,
        "bus2": 59506
      },
      "params": {
        "R": 0.003757151309400797,
        "X": 0.021883323788642883,
        "G": 0.0,
        "B": 0.0187076423317194
      },
      "extension": {
        "length": 13885.925395385742,
        "rating": 139.10433053970337
      }
    },
    {
      "class": "Branch",
      "id": "branch_59491_59579_1",
      "ports": {
        "bus1": 59579,
        "bus2": 59491
      },
      "params": {
        "R": 0.004575039260089397,
        "X": 0.01984313875436783,
        "G": 0.0,
        "B": 0.0037380934227257963
      },
      "extension": {
        "length": 6520.4557196044925,
        "rating": 181.98426961898804
      }
    },
    {
      "class": "Branch",
      "id": "branch_59492_59544_1",
      "ports": {
        "bus1": 59492,
        "bus2": 59544
      },
      "params": {
        "R": 0.005155038554221392,
        "X": 0.014921643771231174,
        "G": 0.0,
        "B": 0.004383383318781853
      },
      "extension": {
        "length": 5873.813375976562,
        "rating": 173.7960934638977
      }
    },
    {
      "class": "Branch",
      "id": "branch_59492_59562_1",
      "ports": {
        "bus1": 59492,
        "bus2": 59562
      },
      "params": {
        "R": 0.001612272928468883,
        "X": 0.00935634970664978,
        "G": 0.0,
        "B": 0.0021443511359393597
      },
      "extension": {
        "length": 3252.6471481018066,
        "rating": 149.96906518936157
      }
    },
    {
      "class": "Branch",
      "id": "branch_59493_59494_1",
      "ports": {
        "bus1": 59493,
        "bus2": 59494
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59493_59495_1",
      "ports": {
        "bus1": 59493,
        "bus2": 59495
      },
      "params": {
        "R": 0.002292388817295432,
        "X": 0.010629245080053806,
        "G": 0.0,
        "B": 0.0015279470244422555
      },
      "extension": {
        "length": 3021.603117050171,
        "rating": 132.5721263885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_59493_59877_1",
      "ports": {
        "bus1": 59877,
        "bus2": 59493
      },
      "params": {
        "R": 0.001648827106691897,
        "X": 0.006071788724511862,
        "G": 0.0,
        "B": 0.0014613954117521644
      },
      "extension": {
        "length": 2103.5250973663333,
        "rating": 151.96701288223267
      }
    },
    {
      "class": "Branch",
      "id": "branch_59495_59496_1",
      "ports": {
        "bus1": 59495,
        "bus2": 59496
      },
      "params": {
        "R": 0.0002659489691723138,
        "X": 0.0010855278233066201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59495_59533_1",
      "ports": {
        "bus1": 59495,
        "bus2": 59533
      },
      "params": {
        "R": 0.0018149353563785553,
        "X": 0.008631662465631962,
        "G": 0.0,
        "B": 0.00236540287733078
      },
      "extension": {
        "length": 3137.4049439849855,
        "rating": 142.54591464996338
      }
    },
    {
      "class": "Branch",
      "id": "branch_59495_59547_1",
      "ports": {
        "bus1": 59547,
        "bus2": 59495
      },
      "params": {
        "R": 0.000963864556979388,
        "X": 0.004693381953984499,
        "G": 0.0,
        "B": 0.014216164126992226
      },
      "extension": {
        "length": 5738.370840911865,
        "rating": 132.42651224136353
      }
    },
    {
      "class": "Branch",
      "id": "branch_59497_59498_1",
      "ports": {
        "bus1": 59498,
        "bus2": 59497
      },
      "params": {
        "R": 0.0038087829016149044,
        "X": 0.013509959913790226,
        "G": 0.0,
        "B": 0.005214360076934099
      },
      "extension": {
        "length": 6337.2148346557615,
        "rating": 148.07947874069214
      }
    },
    {
      "class": "Branch",
      "id": "branch_59497_59506_1",
      "ports": {
        "bus1": 59497,
        "bus2": 59506
      },
      "params": {
        "R": 0.001625256845727563,
        "X": 0.008126969449222088,
        "G": 0.0,
        "B": 0.001532514812424779
      },
      "extension": {
        "length": 2492.3825712432863,
        "rating": 165.49670696258545
      }
    },
    {
      "class": "Branch",
      "id": "branch_59498_59508_1",
      "ports": {
        "bus1": 59498,
        "bus2": 59508
      },
      "params": {
        "R": 0.006600840948522091,
        "X": 0.03525499254465103,
        "G": 0.0,
        "B": 0.00512831611558795
      },
      "extension": {
        "length": 9679.592331298829,
        "rating": 175.87281465530396
      }
    },
    {
      "class": "Branch",
      "id": "branch_59499_59500_1",
      "ports": {
        "bus1": 59499,
        "bus2": 59500
      },
      "params": {
        "R": 0.00029725045897066593,
        "X": 0.0010152615141123533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59499_59507_1",
      "ports": {
        "bus1": 59499,
        "bus2": 59507
      },
      "params": {
        "R": 0.007589609362185001,
        "X": 0.027635103091597557,
        "G": 0.0,
        "B": 0.007546490058302879
      },
      "extension": {
        "length": 10073.96891015625,
        "rating": 138.44661712646484
      }
    },
    {
      "class": "Branch",
      "id": "branch_59501_59504_1",
      "ports": {
        "bus1": 59501,
        "bus2": 59504
      },
      "params": {
        "R": 0.002212096471339464,
        "X": 0.010166769847273827,
        "G": 0.0,
        "B": 0.0020930124446749687
      },
      "extension": {
        "length": 3439.896137237549,
        "rating": 194.81778144836426
      }
    },
    {
      "class": "Branch",
      "id": "branch_59501_59759_1",
      "ports": {
        "bus1": 59501,
        "bus2": 59759
      },
      "params": {
        "R": 0.006313360761851072,
        "X": 0.024873103946447372,
        "G": 0.0,
        "B": 0.005336839705705643
      },
      "extension": {
        "length": 8303.265526794434,
        "rating": 146.38173580169678
      }
    },
    {
      "class": "Branch",
      "id": "branch_59501_59933_1",
      "ports": {
        "bus1": 59501,
        "bus2": 59933
      },
      "params": {
        "R": 0.010158108547329903,
        "X": 0.03629569709300995,
        "G": 0.0,
        "B": 0.011530047282576561
      },
      "extension": {
        "length": 13895.602246582032,
        "rating": 195.669424533844
      }
    },
    {
      "class": "Branch",
      "id": "branch_59502_59552_1",
      "ports": {
        "bus1": 59552,
        "bus2": 59502
      },
      "params": {
        "R": 0.004085881635546684,
        "X": 0.02054634317755699,
        "G": 0.0,
        "B": 0.008777443319559097
      },
      "extension": {
        "length": 9545.076425720215,
        "rating": 150.8033275604248
      }
    },
    {
      "class": "Branch",
      "id": "branch_59502_59560_1",
      "ports": {
        "bus1": 59502,
        "bus2": 59560
      },
      "params": {
        "R": 0.003678183536976576,
        "X": 0.019412506371736526,
        "G": 0.0,
        "B": 0.003828743239864707
      },
      "extension": {
        "length": 6225.896896820069,
        "rating": 170.42157649993896
      }
    },
    {
      "class": "Branch",
      "id": "branch_59503_59504_1",
      "ports": {
        "bus1": 59503,
        "bus2": 59504
      },
      "params": {
        "R": 0.00023436301853507757,
        "X": 0.0010852785781025887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59504_59552_1",
      "ports": {
        "bus1": 59504,
        "bus2": 59552
      },
      "params": {
        "R": 0.0056068431586027145,
        "X": 0.022053856402635574,
        "G": 0.0,
        "B": 0.03308931738138199
      },
      "extension": {
        "length": 20108.541294799805,
        "rating": 185.85171699523926
      }
    },
    {
      "class": "Branch",
      "id": "branch_59505_59510_1",
      "ports": {
        "bus1": 59510,
        "bus2": 59505
      },
      "params": {
        "R": 0.0024457192048430443,
        "X": 0.010919690132141113,
        "G": 0.0,
        "B": 0.00430962722748518
      },
      "extension": {
        "length": 5010.0435181274415,
        "rating": 170.6798553466797
      }
    },
    {
      "class": "Branch",
      "id": "branch_59505_59529_1",
      "ports": {
        "bus1": 59505,
        "bus2": 59529
      },
      "params": {
        "R": 0.0023506823927164078,
        "X": 0.011298488825559616,
        "G": 0.0,
        "B": 0.0029209707863628864
      },
      "extension": {
        "length": 3451.8786267700198,
        "rating": 162.62290477752686
      }
    },
    {
      "class": "Branch",
      "id": "branch_59507_59508_1",
      "ports": {
        "bus1": 59508,
        "bus2": 59507
      },
      "params": {
        "R": 0.0037754138465970755,
        "X": 0.016776438802480698,
        "G": 0.0,
        "B": 0.004125253763049842
      },
      "extension": {
        "length": 5992.365162963867,
        "rating": 155.39005994796753
      }
    },
    {
      "class": "Branch",
      "id": "branch_59507_59793_1",
      "ports": {
        "bus1": 59507,
        "bus2": 59793
      },
      "params": {
        "R": 0.0031216414645314217,
        "X": 0.01633141003549099,
        "G": 0.0,
        "B": 0.00852260086685419
      },
      "extension": {
        "length": 8322.03293939209,
        "rating": 142.73574352264404
      }
    },
    {
      "class": "Branch",
      "id": "branch_59508_59536_1",
      "ports": {
        "bus1": 59536,
        "bus2": 59508
      },
      "params": {
        "R": 0.003150599543005228,
        "X": 0.01625312678515911,
        "G": 0.0,
        "B": 0.005725784692913294
      },
      "extension": {
        "length": 6766.494073791504,
        "rating": 220.1458215713501
      }
    },
    {
      "class": "Branch",
      "id": "branch_59508_59536_2",
      "ports": {
        "bus1": 59536,
        "bus2": 59508
      },
      "params": {
        "R": 0.003150599543005228,
        "X": 0.01625312678515911,
        "G": 0.0,
        "B": 0.005725784692913294
      },
      "extension": {
        "length": 6766.494073791504,
        "rating": 220.1458215713501
      }
    },
    {
      "class": "Branch",
      "id": "branch_59508_59793_1",
      "ports": {
        "bus1": 59793,
        "bus2": 59508
      },
      "params": {
        "R": 0.0021914492826908827,
        "X": 0.01101158931851387,
        "G": 0.0,
        "B": 0.0037719307001680136
      },
      "extension": {
        "length": 4471.440800811768,
        "rating": 186.29953861236572
      }
    },
    {
      "class": "Branch",
      "id": "branch_59509_59513_1",
      "ports": {
        "bus1": 59513,
        "bus2": 59509
      },
      "params": {
        "R": 0.0031817546114325523,
        "X": 0.011583741754293442,
        "G": 0.0,
        "B": 0.0025571284350007772
      },
      "extension": {
        "length": 3987.3726268615724,
        "rating": 179.37915325164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_59509_59532_1",
      "ports": {
        "bus1": 59509,
        "bus2": 59532
      },
      "params": {
        "R": 0.007181860972195864,
        "X": 0.033575043082237244,
        "G": 0.0,
        "B": 0.006138956174254417
      },
      "extension": {
        "length": 10727.304473144532,
        "rating": 169.7170615196228
      }
    },
    {
      "class": "Branch",
      "id": "branch_59510_59511_1",
      "ports": {
        "bus1": 59510,
        "bus2": 59511
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59510_59530_1",
      "ports": {
        "bus1": 59530,
        "bus2": 59510
      },
      "params": {
        "R": 0.00037007228820584714,
        "X": 0.0019207040313631296,
        "G": 0.0,
        "B": 0.007311047520488501
      },
      "extension": {
        "length": 2612.117489501953,
        "rating": 181.0024619102478
      }
    },
    {
      "class": "Branch",
      "id": "branch_59512_59515_1",
      "ports": {
        "bus1": 59512,
        "bus2": 59515
      },
      "params": {
        "R": 0.0008428996079601347,
        "X": 0.04698226600885391,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59512_59516_1",
      "ports": {
        "bus1": 59512,
        "bus2": 59516
      },
      "params": {
        "R": 0.00028639769880101085,
        "X": 0.0010193060152232647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59512_59553_1",
      "ports": {
        "bus1": 59512,
        "bus2": 59553
      },
      "params": {
        "R": 0.0007271734066307545,
        "X": 0.010175485163927078,
        "G": 0.0,
        "B": 0.13387854397296906
      },
      "extension": {
        "length": 26408.364807128906,
        "rating": 896.8463897705078
      }
    },
    {
      "class": "Branch",
      "id": "branch_59512_59716_1",
      "ports": {
        "bus1": 59512,
        "bus2": 59716
      },
      "params": {
        "R": 0.0012568831443786621,
        "X": 0.015128477476537228,
        "G": 0.0,
        "B": 0.31753456592559814
      },
      "extension": {
        "length": 47979.54719604492,
        "rating": 1198.3015060424805
      }
    },
    {
      "class": "Branch",
      "id": "branch_59512_59760_1",
      "ports": {
        "bus1": 59512,
        "bus2": 59760
      },
      "params": {
        "R": 0.000890617142431438,
        "X": 0.01112604420632124,
        "G": 0.0,
        "B": 0.21265871822834015
      },
      "extension": {
        "length": 36021.26437207031,
        "rating": 1195.9383010864258
      }
    },
    {
      "class": "Branch",
      "id": "branch_59513_59515_1",
      "ports": {
        "bus1": 59513,
        "bus2": 59515
      },
      "params": {
        "R": -0.0002028860035352409,
        "X": -0.011308634653687477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59513_59519_1",
      "ports": {
        "bus1": 59513,
        "bus2": 59519
      },
      "params": {
        "R": 0.0024774600751698017,
        "X": 0.012117869220674038,
        "G": 0.0,
        "B": 0.001987836556509137
      },
      "extension": {
        "length": 3513.7011206359866,
        "rating": 144.77304220199585
      }
    },
    {
      "class": "Branch",
      "id": "branch_59513_59530_1",
      "ports": {
        "bus1": 59513,
        "bus2": 59530
      },
      "params": {
        "R": 0.001551292254589498,
        "X": 0.0077405632473528385,
        "G": 0.0,
        "B": 0.002539877314120531
      },
      "extension": {
        "length": 3296.1212270507813,
        "rating": 189.14681673049927
      }
    },
    {
      "class": "Branch",
      "id": "branch_59514_59515_1",
      "ports": {
        "bus1": 59514,
        "bus2": 59515
      },
      "params": {
        "R": 0.0039994241669774055,
        "X": 0.22292333841323853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59517_59518_1",
      "ports": {
        "bus1": 59517,
        "bus2": 59518
      },
      "params": {
        "R": 0.0002397867210675031,
        "X": 0.0011813939781859517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59519_59520_1",
      "ports": {
        "bus1": 59519,
        "bus2": 59520
      },
      "params": {
        "R": 0.00028340003336779773,
        "X": 0.0011125600431114435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59519_59531_1",
      "ports": {
        "bus1": 59519,
        "bus2": 59531
      },
      "params": {
        "R": 0.00654462818056345,
        "X": 0.026657722890377045,
        "G": 0.0,
        "B": 0.007708389777690172
      },
      "extension": {
        "length": 9378.036784423828,
        "rating": 156.97897672653198
      }
    },
    {
      "class": "Branch",
      "id": "branch_59521_59522_1",
      "ports": {
        "bus1": 59522,
        "bus2": 59521
      },
      "params": {
        "R": 0.0004880008928012103,
        "X": 0.030425943434238434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59521_59526_1",
      "ports": {
        "bus1": 59521,
        "bus2": 59526
      },
      "params": {
        "R": 0.0002626291534397751,
        "X": 0.001002733362838626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59521_59527_1",
      "ports": {
        "bus1": 59521,
        "bus2": 59527
      },
      "params": {
        "R": 0.00022029188403394073,
        "X": 0.0010110940784215927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59522_59525_1",
      "ports": {
        "bus1": 59522,
        "bus2": 59525
      },
      "params": {
        "R": -0.0007223915308713913,
        "X": -0.01745620369911194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59522_59528_1",
      "ports": {
        "bus1": 59528,
        "bus2": 59522
      },
      "params": {
        "R": 0.003949122037738562,
        "X": 0.018810085952281952,
        "G": 0.0,
        "B": 0.0038402616046369076
      },
      "extension": {
        "length": 6116.896875640869,
        "rating": 182.19096660614014
      }
    },
    {
      "class": "Branch",
      "id": "branch_59522_59544_1",
      "ports": {
        "bus1": 59522,
        "bus2": 59544
      },
      "params": {
        "R": 0.00138996506575495,
        "X": 0.007357081398367882,
        "G": 0.0,
        "B": 0.0013940287753939629
      },
      "extension": {
        "length": 2284.996753097534,
        "rating": 201.8012285232544
      }
    },
    {
      "class": "Branch",
      "id": "branch_59523_59525_1",
      "ports": {
        "bus1": 59523,
        "bus2": 59525
      },
      "params": {
        "R": 0.009080124087631702,
        "X": 0.21941633522510529,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59524_59525_1",
      "ports": {
        "bus1": 59524,
        "bus2": 59525
      },
      "params": {
        "R": 0.009080124087631702,
        "X": 0.21941633522510529,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59526_59576_1",
      "ports": {
        "bus1": 59526,
        "bus2": 59576
      },
      "params": {
        "R": 0.0008899154490791261,
        "X": 0.01034142542630434,
        "G": 0.0,
        "B": 0.46813416481018066
      },
      "extension": {
        "length": 42824.28568139648,
        "rating": 1230.3555488586426
      }
    },
    {
      "class": "Branch",
      "id": "branch_59528_59546_1",
      "ports": {
        "bus1": 59528,
        "bus2": 59546
      },
      "params": {
        "R": 0.0024856440722942352,
        "X": 0.014299572445452213,
        "G": 0.0,
        "B": 0.00921020656824112
      },
      "extension": {
        "length": 7379.900539123535,
        "rating": 173.0995774269104
      }
    },
    {
      "class": "Branch",
      "id": "branch_59529_59542_1",
      "ports": {
        "bus1": 59542,
        "bus2": 59529
      },
      "params": {
        "R": 0.002953409682959318,
        "X": 0.015821225941181183,
        "G": 0.0,
        "B": 0.0021418530959635973
      },
      "extension": {
        "length": 4467.677879333496,
        "rating": 164.44066762924194
      }
    },
    {
      "class": "Branch",
      "id": "branch_59529_59577_1",
      "ports": {
        "bus1": 59529,
        "bus2": 59577
      },
      "params": {
        "R": 0.014138901606202126,
        "X": 0.06789557635784149,
        "G": 0.0,
        "B": 0.01676938124001026
      },
      "extension": {
        "length": 22628.67114331055,
        "rating": 154.4020414352417
      }
    },
    {
      "class": "Branch",
      "id": "branch_59531_59578_1",
      "ports": {
        "bus1": 59531,
        "bus2": 59578
      },
      "params": {
        "R": 0.012421873398125172,
        "X": 0.060926489531993866,
        "G": 0.0,
        "B": 0.016456501558423042
      },
      "extension": {
        "length": 22751.02307043457,
        "rating": 170.97527980804443
      }
    },
    {
      "class": "Branch",
      "id": "branch_59534_59549_1",
      "ports": {
        "bus1": 59534,
        "bus2": 59549
      },
      "params": {
        "R": 0.004173231776803732,
        "X": 0.019281283020973206,
        "G": 0.0,
        "B": 0.0032469574362039566
      },
      "extension": {
        "length": 5522.0936003723145,
        "rating": 170.56691646575928
      }
    },
    {
      "class": "Branch",
      "id": "branch_59535_59538_1",
      "ports": {
        "bus1": 59535,
        "bus2": 59538
      },
      "params": {
        "R": 0.0002057133533526212,
        "X": 0.013956964015960693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59535_59539_1",
      "ports": {
        "bus1": 59535,
        "bus2": 59539
      },
      "params": {
        "R": 0.0002945396990980953,
        "X": 0.001070394879207015,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59535_59553_1",
      "ports": {
        "bus1": 59535,
        "bus2": 59553
      },
      "params": {
        "R": 0.0005512431380338967,
        "X": 0.0067728739231824875,
        "G": 0.0,
        "B": 0.22292679548263547
      },
      "extension": {
        "length": 26501.078403808595,
        "rating": 1157.3495864868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_59535_59936_1",
      "ports": {
        "bus1": 59535,
        "bus2": 59936
      },
      "params": {
        "R": 0.0006782054551877081,
        "X": 0.006905506830662489,
        "G": 0.0,
        "B": 0.2576037645339966
      },
      "extension": {
        "length": 28669.230248291016,
        "rating": 1259.4581604003906
      }
    },
    {
      "class": "Branch",
      "id": "branch_59536_59538_1",
      "ports": {
        "bus1": 59536,
        "bus2": 59538
      },
      "params": {
        "R": 8.818766218610108e-05,
        "X": 0.005983248353004456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59537_59538_1",
      "ports": {
        "bus1": 59537,
        "bus2": 59538
      },
      "params": {
        "R": 0.0018775870557874441,
        "X": 0.1273880898952484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59542_59543_1",
      "ports": {
        "bus1": 59542,
        "bus2": 59543
      },
      "params": {
        "R": 0.00027287923148833215,
        "X": 0.0010814954293891788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59542_59547_1",
      "ports": {
        "bus1": 59542,
        "bus2": 59547
      },
      "params": {
        "R": 0.004941868595778942,
        "X": 0.017303651198744774,
        "G": 0.0,
        "B": 0.004837540443986654
      },
      "extension": {
        "length": 6402.523220397949,
        "rating": 144.7232723236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_59544_59545_1",
      "ports": {
        "bus1": 59544,
        "bus2": 59545
      },
      "params": {
        "R": 0.00026548196910880506,
        "X": 0.001132619334384799,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59544_59561_1",
      "ports": {
        "bus1": 59544,
        "bus2": 59561
      },
      "params": {
        "R": 0.007549419533461332,
        "X": 0.0307584460824728,
        "G": 0.0,
        "B": 0.006892872974276543
      },
      "extension": {
        "length": 11196.687008605957,
        "rating": 159.9542737007141
      }
    },
    {
      "class": "Branch",
      "id": "branch_59544_59877_1",
      "ports": {
        "bus1": 59544,
        "bus2": 59877
      },
      "params": {
        "R": 0.0025189644657075405,
        "X": 0.011896266601979733,
        "G": 0.0,
        "B": 0.005736549850553274
      },
      "extension": {
        "length": 5789.061118927002,
        "rating": 134.71554517745972
      }
    },
    {
      "class": "Branch",
      "id": "branch_59547_59548_1",
      "ports": {
        "bus1": 59547,
        "bus2": 59548
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59549_59552_1",
      "ports": {
        "bus1": 59552,
        "bus2": 59549
      },
      "params": {
        "R": 0.003337274072691798,
        "X": 0.013405357487499714,
        "G": 0.0,
        "B": 0.0029682929161936045
      },
      "extension": {
        "length": 4376.814855743409,
        "rating": 189.79076147079468
      }
    },
    {
      "class": "Branch",
      "id": "branch_59550_59562_1",
      "ports": {
        "bus1": 59550,
        "bus2": 59562
      },
      "params": {
        "R": 0.004780723247677088,
        "X": 0.023072589188814163,
        "G": 0.0,
        "B": 0.0052740247920155525
      },
      "extension": {
        "length": 7205.977364501953,
        "rating": 152.34719514846802
      }
    },
    {
      "class": "Branch",
      "id": "branch_59551_59557_1",
      "ports": {
        "bus1": 59557,
        "bus2": 59551
      },
      "params": {
        "R": 0.0032335014548152685,
        "X": 0.014602098613977432,
        "G": 0.0,
        "B": 0.0018301717936992645
      },
      "extension": {
        "length": 3636.253721557617,
        "rating": 153.30495834350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_59553_59554_1",
      "ports": {
        "bus1": 59554,
        "bus2": 59553
      },
      "params": {
        "R": 0.00043678871588781476,
        "X": 0.025438329204916954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59553_59555_1",
      "ports": {
        "bus1": 59553,
        "bus2": 59555
      },
      "params": {
        "R": 0.00020935179782100022,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59554_59558_1",
      "ports": {
        "bus1": 59558,
        "bus2": 59554
      },
      "params": {
        "R": 0.0032374365255236626,
        "X": 0.013172474689781666,
        "G": 0.0,
        "B": 0.0020910692401230335
      },
      "extension": {
        "length": 4052.2033092041015,
        "rating": 191.71596765518188
      }
    },
    {
      "class": "Branch",
      "id": "branch_59556_59557_1",
      "ports": {
        "bus1": 59556,
        "bus2": 59557
      },
      "params": {
        "R": 0.0002247509837616235,
        "X": 0.0011197960702702403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59558_59559_1",
      "ports": {
        "bus1": 59558,
        "bus2": 59559
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59560_59759_1",
      "ports": {
        "bus1": 59560,
        "bus2": 59759
      },
      "params": {
        "R": 0.005047294776886702,
        "X": 0.022196298465132713,
        "G": 0.0,
        "B": 0.00282913725823164
      },
      "extension": {
        "length": 5723.468413330078,
        "rating": 186.28640174865723
      }
    },
    {
      "class": "Branch",
      "id": "branch_59563_59565_1",
      "ports": {
        "bus1": 59565,
        "bus2": 59563
      },
      "params": {
        "R": 0.015148929320275784,
        "X": 0.07414183020591736,
        "G": 0.0,
        "B": 0.010221865959465504
      },
      "extension": {
        "length": 18911.47873425293,
        "rating": 146.28204107284546
      }
    },
    {
      "class": "Branch",
      "id": "branch_59564_59565_1",
      "ports": {
        "bus1": 59564,
        "bus2": 59565
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59565_59571_1",
      "ports": {
        "bus1": 59565,
        "bus2": 59571
      },
      "params": {
        "R": 0.010930302552878857,
        "X": 0.05038585141301155,
        "G": 0.0,
        "B": 0.007827133871614933
      },
      "extension": {
        "length": 14455.501326782227,
        "rating": 153.56656312942505
      }
    },
    {
      "class": "Branch",
      "id": "branch_59566_59567_1",
      "ports": {
        "bus1": 59567,
        "bus2": 59566
      },
      "params": {
        "R": 0.0005742544890381396,
        "X": 0.035492904484272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59567_59568_1",
      "ports": {
        "bus1": 59568,
        "bus2": 59567
      },
      "params": {
        "R": 0.004659302998334169,
        "X": 0.15964393317699432,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59567_59569_1",
      "ports": {
        "bus1": 59567,
        "bus2": 59569
      },
      "params": {
        "R": 0.0002605351619422436,
        "X": 0.0011696155415847898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59567_59570_1",
      "ports": {
        "bus1": 59567,
        "bus2": 59570
      },
      "params": {
        "R": 0.00028933509020134807,
        "X": 0.0010512839071452618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59568_59571_1",
      "ports": {
        "bus1": 59571,
        "bus2": 59568
      },
      "params": {
        "R": 0.00921338889747858,
        "X": 0.03160792216658592,
        "G": 0.0,
        "B": 0.004939248785376549
      },
      "extension": {
        "length": 8832.344488220215,
        "rating": 138.8543725013733
      }
    },
    {
      "class": "Branch",
      "id": "branch_59571_59572_1",
      "ports": {
        "bus1": 59571,
        "bus2": 59572
      },
      "params": {
        "R": 0.008303459733724594,
        "X": 0.04228680953383446,
        "G": 0.0,
        "B": 0.01591796614229679
      },
      "extension": {
        "length": 18310.56085546875,
        "rating": 177.03768014907837
      }
    },
    {
      "class": "Branch",
      "id": "branch_59573_59575_1",
      "ports": {
        "bus1": 59575,
        "bus2": 59573
      },
      "params": {
        "R": 0.005614993162453175,
        "X": 0.023850971832871437,
        "G": 0.0,
        "B": 0.004099833779036999
      },
      "extension": {
        "length": 6892.643071472168,
        "rating": 168.78135204315186
      }
    },
    {
      "class": "Branch",
      "id": "branch_59573_59577_1",
      "ports": {
        "bus1": 59573,
        "bus2": 59577
      },
      "params": {
        "R": 0.01532812975347042,
        "X": 0.07250247150659561,
        "G": 0.0,
        "B": 0.010004203766584396
      },
      "extension": {
        "length": 19996.17931604004,
        "rating": 173.80355596542358
      }
    },
    {
      "class": "Branch",
      "id": "branch_59574_59575_1",
      "ports": {
        "bus1": 59575,
        "bus2": 59574
      },
      "params": {
        "R": 0.0006683564279228449,
        "X": 0.031847644597291946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59574_59576_1",
      "ports": {
        "bus1": 59574,
        "bus2": 59576
      },
      "params": {
        "R": 0.00022134957544039935,
        "X": 0.0010481419740244746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59576_59716_1",
      "ports": {
        "bus1": 59716,
        "bus2": 59576
      },
      "params": {
        "R": 0.0005585448234342039,
        "X": 0.007448881398886442,
        "G": 0.0,
        "B": 0.1329106241464615
      },
      "extension": {
        "length": 21877.262496826173,
        "rating": 1151.5165328979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_59576_59911_1",
      "ports": {
        "bus1": 59576,
        "bus2": 59911
      },
      "params": {
        "R": 0.0011369502171874046,
        "X": 0.012901751324534416,
        "G": 0.0,
        "B": 0.27969762682914734
      },
      "extension": {
        "length": 43537.41359472656,
        "rating": 1181.813907623291
      }
    },
    {
      "class": "Branch",
      "id": "branch_59580_59581_1",
      "ports": {
        "bus1": 59580,
        "bus2": 59581
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59580_59582_1",
      "ports": {
        "bus1": 59580,
        "bus2": 59582
      },
      "params": {
        "R": 0.0037415551487356424,
        "X": 0.01725589856505394,
        "G": 0.0,
        "B": 0.005630567204207182
      },
      "extension": {
        "length": 7409.002460449219,
        "rating": 137.12917566299438
      }
    },
    {
      "class": "Branch",
      "id": "branch_59582_59703_1",
      "ports": {
        "bus1": 59582,
        "bus2": 59703
      },
      "params": {
        "R": 0.005042385309934616,
        "X": 0.028271397575736046,
        "G": 0.0,
        "B": 0.05231495946645737
      },
      "extension": {
        "length": 25087.63807397461,
        "rating": 164.01153802871704
      }
    },
    {
      "class": "Branch",
      "id": "branch_59583_59586_1",
      "ports": {
        "bus1": 59583,
        "bus2": 59586
      },
      "params": {
        "R": -0.0004438050091266632,
        "X": -0.01204901933670044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59583_59587_1",
      "ports": {
        "bus1": 59583,
        "bus2": 59587
      },
      "params": {
        "R": 0.0002993658999912441,
        "X": 0.00109644397161901,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59583_59588_1",
      "ports": {
        "bus1": 59583,
        "bus2": 59588
      },
      "params": {
        "R": 0.00026129669276997447,
        "X": 0.0010732992086559534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59584_59586_1",
      "ports": {
        "bus1": 59584,
        "bus2": 59586
      },
      "params": {
        "R": 0.00661950558423996,
        "X": 0.1797151267528534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59585_59586_1",
      "ports": {
        "bus1": 59585,
        "bus2": 59586
      },
      "params": {
        "R": 0.00661950558423996,
        "X": 0.1797151267528534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59587_59594_1",
      "ports": {
        "bus1": 59594,
        "bus2": 59587
      },
      "params": {
        "R": 0.007440327201038599,
        "X": 0.044011469930410385,
        "G": 0.0,
        "B": 0.014419356361031532
      },
      "extension": {
        "length": 16819.30053149414,
        "rating": 169.83565092086792
      }
    },
    {
      "class": "Branch",
      "id": "branch_59587_59630_1",
      "ports": {
        "bus1": 59587,
        "bus2": 59630
      },
      "params": {
        "R": 0.0075855436734855175,
        "X": 0.03002302534878254,
        "G": 0.0,
        "B": 0.01692788489162922
      },
      "extension": {
        "length": 15701.126178955079,
        "rating": 166.35841131210327
      }
    },
    {
      "class": "Branch",
      "id": "branch_59589_59590_1",
      "ports": {
        "bus1": 59589,
        "bus2": 59590
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59589_59592_1",
      "ports": {
        "bus1": 59589,
        "bus2": 59592
      },
      "params": {
        "R": 0.006750241853296757,
        "X": 0.0335516594350338,
        "G": 0.0,
        "B": 0.015490991994738579
      },
      "extension": {
        "length": 15516.624463989257,
        "rating": 182.01829195022583
      }
    },
    {
      "class": "Branch",
      "id": "branch_59589_59630_1",
      "ports": {
        "bus1": 59630,
        "bus2": 59589
      },
      "params": {
        "R": 0.009748280048370361,
        "X": 0.046976275742053986,
        "G": 0.0,
        "B": 0.018037576228380203
      },
      "extension": {
        "length": 20418.762266235353,
        "rating": 178.0628800392151
      }
    },
    {
      "class": "Branch",
      "id": "branch_59591_59594_1",
      "ports": {
        "bus1": 59591,
        "bus2": 59594
      },
      "params": {
        "R": 0.019096920266747475,
        "X": 0.09420511871576309,
        "G": 0.0,
        "B": 0.022607170045375824
      },
      "extension": {
        "length": 33565.43455224609,
        "rating": 153.1644105911255
      }
    },
    {
      "class": "Branch",
      "id": "branch_59592_59593_1",
      "ports": {
        "bus1": 59592,
        "bus2": 59593
      },
      "params": {
        "R": 0.0002734676527325064,
        "X": 0.0011034638155251741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59592_59597_1",
      "ports": {
        "bus1": 59597,
        "bus2": 59592
      },
      "params": {
        "R": 0.0035875318571925163,
        "X": 0.021465567871928215,
        "G": 0.0,
        "B": 0.004306461662054062
      },
      "extension": {
        "length": 7144.7116157226565,
        "rating": 170.4539656639099
      }
    },
    {
      "class": "Branch",
      "id": "branch_59594_59595_1",
      "ports": {
        "bus1": 59594,
        "bus2": 59595
      },
      "params": {
        "R": 0.00026561543927527964,
        "X": 0.0011211594101041555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59594_59597_1",
      "ports": {
        "bus1": 59594,
        "bus2": 59597
      },
      "params": {
        "R": 0.008890023455023766,
        "X": 0.03617165610194206,
        "G": 0.0,
        "B": 0.008894974365830421
      },
      "extension": {
        "length": 11435.889407958985,
        "rating": 164.06714916229248
      }
    },
    {
      "class": "Branch",
      "id": "branch_59596_59597_1",
      "ports": {
        "bus1": 59596,
        "bus2": 59597
      },
      "params": {
        "R": 0.00021745475532952696,
        "X": 0.0011696405708789825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59598_59602_1",
      "ports": {
        "bus1": 59598,
        "bus2": 59602
      },
      "params": {
        "R": 0.006596333812922239,
        "X": 0.030653325840830803,
        "G": 0.0,
        "B": 0.023528547957539562
      },
      "extension": {
        "length": 20482.716967163087,
        "rating": 111.05414628982544
      }
    },
    {
      "class": "Branch",
      "id": "branch_59599_59600_1",
      "ports": {
        "bus1": 59599,
        "bus2": 59600
      },
      "params": {
        "R": 0.0002981501165777445,
        "X": 0.001016733585856855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59599_59601_1",
      "ports": {
        "bus1": 59601,
        "bus2": 59599
      },
      "params": {
        "R": 0.010406541638076305,
        "X": 0.04896171763539314,
        "G": 0.0,
        "B": 0.009498358704149723
      },
      "extension": {
        "length": 15135.965838500977,
        "rating": 172.40885496139526
      }
    },
    {
      "class": "Branch",
      "id": "branch_59599_59604_1",
      "ports": {
        "bus1": 59599,
        "bus2": 59604
      },
      "params": {
        "R": 0.009686889126896858,
        "X": 0.04267437011003494,
        "G": 0.0,
        "B": 0.019220028072595596
      },
      "extension": {
        "length": 21228.61264782715,
        "rating": 131.07268810272217
      }
    },
    {
      "class": "Branch",
      "id": "branch_59599_59646_1",
      "ports": {
        "bus1": 59646,
        "bus2": 59599
      },
      "params": {
        "R": 0.0073045482859015465,
        "X": 0.03687121719121933,
        "G": 0.0,
        "B": 0.014060753397643566
      },
      "extension": {
        "length": 17572.83332739258,
        "rating": 165.5989170074463
      }
    },
    {
      "class": "Branch",
      "id": "branch_59602_59603_1",
      "ports": {
        "bus1": 59603,
        "bus2": 59602
      },
      "params": {
        "R": 0.009645199403166771,
        "X": 0.0505356527864933,
        "G": 0.0,
        "B": 0.006734225433319807
      },
      "extension": {
        "length": 13877.034356689453,
        "rating": 166.1497950553894
      }
    },
    {
      "class": "Branch",
      "id": "branch_59603_59604_1",
      "ports": {
        "bus1": 59603,
        "bus2": 59604
      },
      "params": {
        "R": 0.008736446499824524,
        "X": 0.03804794326424599,
        "G": 0.0,
        "B": 0.005154083948582411
      },
      "extension": {
        "length": 10637.322035339355,
        "rating": 115.1750922203064
      }
    },
    {
      "class": "Branch",
      "id": "branch_59605_59607_1",
      "ports": {
        "bus1": 59605,
        "bus2": 59607
      },
      "params": {
        "R": 0.00186090765055269,
        "X": 0.007608349900692701,
        "G": 0.0,
        "B": 0.0015507512725889683
      },
      "extension": {
        "length": 2368.9012304992675,
        "rating": 187.15388774871826
      }
    },
    {
      "class": "Branch",
      "id": "branch_59606_59607_1",
      "ports": {
        "bus1": 59606,
        "bus2": 59607
      },
      "params": {
        "R": 0.0002165970508940518,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59607_59610_1",
      "ports": {
        "bus1": 59607,
        "bus2": 59610
      },
      "params": {
        "R": 0.003942396957427263,
        "X": 0.018886538222432137,
        "G": 0.0,
        "B": 0.023380111902952194
      },
      "extension": {
        "length": 15394.77134362793,
        "rating": 196.05543613433838
      }
    },
    {
      "class": "Branch",
      "id": "branch_59607_63002_1",
      "ports": {
        "bus1": 59607,
        "bus2": 63002
      },
      "params": {
        "R": 0.00067576376022771,
        "X": 0.0021537223365157843,
        "G": 0.0,
        "B": 0.0029177567921578884
      },
      "extension": {
        "length": 1777.8092693939209,
        "rating": 136.69273853302002
      }
    },
    {
      "class": "Branch",
      "id": "branch_59608_59620_1",
      "ports": {
        "bus1": 59620,
        "bus2": 59608
      },
      "params": {
        "R": 0.0030153640545904636,
        "X": 0.015942206606268883,
        "G": 0.0,
        "B": 0.0028747098986059427
      },
      "extension": {
        "length": 5082.97904296875,
        "rating": 168.6990261077881
      }
    },
    {
      "class": "Branch",
      "id": "branch_59609_59612_1",
      "ports": {
        "bus1": 59609,
        "bus2": 59612
      },
      "params": {
        "R": 0.002919287420809269,
        "X": 0.018587691709399223,
        "G": 0.0,
        "B": 0.003658152651041746
      },
      "extension": {
        "length": 6392.07705569458,
        "rating": 181.9757103919983
      }
    },
    {
      "class": "Branch",
      "id": "branch_59610_59612_1",
      "ports": {
        "bus1": 59612,
        "bus2": 59610
      },
      "params": {
        "R": 0.003786170855164528,
        "X": 0.013454216532409191,
        "G": 0.0,
        "B": 0.0035509539302438498
      },
      "extension": {
        "length": 4730.103186767578,
        "rating": 211.31844520568848
      }
    },
    {
      "class": "Branch",
      "id": "branch_59611_59614_1",
      "ports": {
        "bus1": 59611,
        "bus2": 59614
      },
      "params": {
        "R": 0.0008382548112422228,
        "X": 0.0641181543469429,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59611_59615_1",
      "ports": {
        "bus1": 59611,
        "bus2": 59615
      },
      "params": {
        "R": 0.00029417069163173437,
        "X": 0.00112566736061126,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59611_63606_1",
      "ports": {
        "bus1": 63606,
        "bus2": 59611
      },
      "params": {
        "R": 0.0009456207626499236,
        "X": 0.012669917196035385,
        "G": 0.0,
        "B": 0.1973019391298294
      },
      "extension": {
        "length": 36626.502684814455,
        "rating": 1198.4098434448242
      }
    },
    {
      "class": "Branch",
      "id": "branch_59612_59614_1",
      "ports": {
        "bus1": 59612,
        "bus2": 59614
      },
      "params": {
        "R": -0.0004258371191099286,
        "X": -0.03257230669260025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59612_59616_1",
      "ports": {
        "bus1": 59616,
        "bus2": 59612
      },
      "params": {
        "R": 0.0018714192556217313,
        "X": 0.01048749964684248,
        "G": 0.0,
        "B": 0.003847787855193019
      },
      "extension": {
        "length": 4338.069848602295,
        "rating": 201.87785625457764
      }
    },
    {
      "class": "Branch",
      "id": "branch_59613_59614_1",
      "ports": {
        "bus1": 59613,
        "bus2": 59614
      },
      "params": {
        "R": 0.0021427928004413843,
        "X": 0.16390235722064972,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59616_59622_1",
      "ports": {
        "bus1": 59616,
        "bus2": 59622
      },
      "params": {
        "R": 0.0036271160934120417,
        "X": 0.015206154435873032,
        "G": 0.0,
        "B": 0.01954895257949829
      },
      "extension": {
        "length": 13040.107209228516,
        "rating": 187.51139640808105
      }
    },
    {
      "class": "Branch",
      "id": "branch_59617_59618_1",
      "ports": {
        "bus1": 59617,
        "bus2": 59618
      },
      "params": {
        "R": 0.00029374449513852596,
        "X": 0.0010388734517619014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59617_59619_1",
      "ports": {
        "bus1": 59617,
        "bus2": 59619
      },
      "params": {
        "R": 0.00547262467443943,
        "X": 0.027064189314842224,
        "G": 0.0,
        "B": 0.028238896280527115
      },
      "extension": {
        "length": 19038.065147094727,
        "rating": 179.22505140304565
      }
    },
    {
      "class": "Branch",
      "id": "branch_59617_59620_1",
      "ports": {
        "bus1": 59620,
        "bus2": 59617
      },
      "params": {
        "R": 0.0018369473982602358,
        "X": 0.007748814299702644,
        "G": 0.0,
        "B": 0.0021792857442051172
      },
      "extension": {
        "length": 2983.1403194274903,
        "rating": 189.98013734817505
      }
    },
    {
      "class": "Branch",
      "id": "branch_59619_59622_1",
      "ports": {
        "bus1": 59619,
        "bus2": 59622
      },
      "params": {
        "R": 0.00521297799423337,
        "X": 0.019395573064684868,
        "G": 0.0,
        "B": 0.02132614701986313
      },
      "extension": {
        "length": 14292.231897216798,
        "rating": 178.10930013656616
      }
    },
    {
      "class": "Branch",
      "id": "branch_59620_59621_1",
      "ports": {
        "bus1": 59620,
        "bus2": 59621
      },
      "params": {
        "R": 0.004935042932629585,
        "X": 0.020435189828276634,
        "G": 0.0,
        "B": 0.004949840717017651
      },
      "extension": {
        "length": 7147.6292515869145,
        "rating": 118.92995834350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_59620_59633_1",
      "ports": {
        "bus1": 59620,
        "bus2": 59633
      },
      "params": {
        "R": 0.004215069115161896,
        "X": 0.01908605545759201,
        "G": 0.0,
        "B": 0.03513852879405022
      },
      "extension": {
        "length": 19423.090250244142,
        "rating": 173.6700415611267
      }
    },
    {
      "class": "Branch",
      "id": "branch_59620_62611_1",
      "ports": {
        "bus1": 59620,
        "bus2": 62611
      },
      "params": {
        "R": 0.0076932962983846664,
        "X": 0.03486179560422897,
        "G": 0.0,
        "B": 0.04748403653502464
      },
      "extension": {
        "length": 28329.05017529297,
        "rating": 195.09410858154297
      }
    },
    {
      "class": "Branch",
      "id": "branch_59621_59625_1",
      "ports": {
        "bus1": 59621,
        "bus2": 59625
      },
      "params": {
        "R": 0.004979461897164583,
        "X": 0.02013385482132435,
        "G": 0.0,
        "B": 0.014430055394768715
      },
      "extension": {
        "length": 11166.988821350098,
        "rating": 146.75010442733765
      }
    },
    {
      "class": "Branch",
      "id": "branch_59623_59624_1",
      "ports": {
        "bus1": 59623,
        "bus2": 59624
      },
      "params": {
        "R": 0.00021093187388032675,
        "X": 0.0011246080975979567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59624_59625_1",
      "ports": {
        "bus1": 59624,
        "bus2": 59625
      },
      "params": {
        "R": 0.003622461808845401,
        "X": 0.01786084473133087,
        "G": 0.0,
        "B": 0.0050004152581095695
      },
      "extension": {
        "length": 6348.196257385254,
        "rating": 157.44807720184326
      }
    },
    {
      "class": "Branch",
      "id": "branch_59624_59626_1",
      "ports": {
        "bus1": 59624,
        "bus2": 59626
      },
      "params": {
        "R": 0.008263918571174145,
        "X": 0.04040922969579697,
        "G": 0.0,
        "B": 0.02007238008081913
      },
      "extension": {
        "length": 20222.531685791015,
        "rating": 167.56019592285156
      }
    },
    {
      "class": "Branch",
      "id": "branch_59624_59630_1",
      "ports": {
        "bus1": 59624,
        "bus2": 59630
      },
      "params": {
        "R": 0.006071644835174084,
        "X": 0.03157731145620346,
        "G": 0.0,
        "B": 0.0374736525118351
      },
      "extension": {
        "length": 22810.28898779297,
        "rating": 197.2478151321411
      }
    },
    {
      "class": "Branch",
      "id": "branch_59624_62604_1",
      "ports": {
        "bus1": 62604,
        "bus2": 59624
      },
      "params": {
        "R": 0.004522912669926882,
        "X": 0.020895669236779213,
        "G": 0.0,
        "B": 0.006275584921240807
      },
      "extension": {
        "length": 8330.419032165528,
        "rating": 138.6203169822693
      }
    },
    {
      "class": "Branch",
      "id": "branch_59626_59627_1",
      "ports": {
        "bus1": 59626,
        "bus2": 59627
      },
      "params": {
        "R": 0.00026129631442017853,
        "X": 0.0011027363361790776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59626_59628_1",
      "ports": {
        "bus1": 59628,
        "bus2": 59626
      },
      "params": {
        "R": 0.0017770760459825397,
        "X": 0.008051381446421146,
        "G": 0.0,
        "B": 0.001229309244081378
      },
      "extension": {
        "length": 2175.4069888458253,
        "rating": 147.22752571105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_59628_59629_1",
      "ports": {
        "bus1": 59628,
        "bus2": 59629
      },
      "params": {
        "R": 0.00021803299023304135,
        "X": 0.0011942674173042178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59631_62603_1",
      "ports": {
        "bus1": 59631,
        "bus2": 62603
      },
      "params": {
        "R": 0.00729480991140008,
        "X": 0.0341927669942379,
        "G": 0.0,
        "B": 0.0046113585121929646
      },
      "extension": {
        "length": 8685.005411865235,
        "rating": 151.17589235305786
      }
    },
    {
      "class": "Branch",
      "id": "branch_59631_62604_1",
      "ports": {
        "bus1": 59631,
        "bus2": 62604
      },
      "params": {
        "R": 0.0061872354708611965,
        "X": 0.02603236399590969,
        "G": 0.0,
        "B": 0.0025043091736733913
      },
      "extension": {
        "length": 5741.666035125732,
        "rating": 156.3927412033081
      }
    },
    {
      "class": "Branch",
      "id": "branch_59632_59633_1",
      "ports": {
        "bus1": 59632,
        "bus2": 59633
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59633_62604_1",
      "ports": {
        "bus1": 62604,
        "bus2": 59633
      },
      "params": {
        "R": 0.001909472979605198,
        "X": 0.009527911432087421,
        "G": 0.0,
        "B": 0.006612966302782297
      },
      "extension": {
        "length": 5526.58631451416,
        "rating": 158.5645079612732
      }
    },
    {
      "class": "Branch",
      "id": "branch_59633_62607_1",
      "ports": {
        "bus1": 59633,
        "bus2": 62607
      },
      "params": {
        "R": 0.0034130269195884466,
        "X": 0.01618732511997223,
        "G": 0.0,
        "B": 0.0665426179766655
      },
      "extension": {
        "length": 22595.512004516604,
        "rating": 189.36138153076172
      }
    },
    {
      "class": "Branch",
      "id": "branch_59634_59854_1",
      "ports": {
        "bus1": 59634,
        "bus2": 59854
      },
      "params": {
        "R": 0.006536851637065411,
        "X": 0.02661370486021042,
        "G": 0.0,
        "B": 0.013050802052021025
      },
      "extension": {
        "length": 13343.3909296875,
        "rating": 150.85387229919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_59635_59636_1",
      "ports": {
        "bus1": 59635,
        "bus2": 59636
      },
      "params": {
        "R": 0.0002471559855621308,
        "X": 0.0010625480208545923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59637_59639_1",
      "ports": {
        "bus1": 59637,
        "bus2": 59639
      },
      "params": {
        "R": 0.004933386109769344,
        "X": 0.02396623231470585,
        "G": 0.0,
        "B": 0.017828501760959625
      },
      "extension": {
        "length": 14923.352909179688,
        "rating": 162.95770406723022
      }
    },
    {
      "class": "Branch",
      "id": "branch_59637_59643_1",
      "ports": {
        "bus1": 59637,
        "bus2": 59643
      },
      "params": {
        "R": 0.003318605711683631,
        "X": 0.0165301151573658,
        "G": 0.0,
        "B": 0.0025513248983770613
      },
      "extension": {
        "length": 4529.590542114258,
        "rating": 151.12937688827515
      }
    },
    {
      "class": "Branch",
      "id": "branch_59638_59641_1",
      "ports": {
        "bus1": 59638,
        "bus2": 59641
      },
      "params": {
        "R": 0.00010370906966272742,
        "X": 0.006029798649251461,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59638_59642_1",
      "ports": {
        "bus1": 59638,
        "bus2": 59642
      },
      "params": {
        "R": 0.00028838872094638646,
        "X": 0.0011959564872086048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59639_59641_1",
      "ports": {
        "bus1": 59639,
        "bus2": 59641
      },
      "params": {
        "R": 0.00033899140544235706,
        "X": 0.019709467887878418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59639_59644_1",
      "ports": {
        "bus1": 59644,
        "bus2": 59639
      },
      "params": {
        "R": 0.008796710520982742,
        "X": 0.02912796288728714,
        "G": 0.0,
        "B": 0.013215084560215473
      },
      "extension": {
        "length": 14027.928774169923,
        "rating": 145.94944715499878
      }
    },
    {
      "class": "Branch",
      "id": "branch_59640_59641_1",
      "ports": {
        "bus1": 59640,
        "bus2": 59641
      },
      "params": {
        "R": 0.0023020084481686354,
        "X": 0.13384220004081726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59642_63339_1",
      "ports": {
        "bus1": 59642,
        "bus2": 63339
      },
      "params": {
        "R": 0.0030390843749046326,
        "X": 0.0355226993560791,
        "G": 0.0,
        "B": 0.6173149943351746
      },
      "extension": {
        "length": 108536.68034472657,
        "rating": 1164.930820465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_59642_63458_1",
      "ports": {
        "bus1": 63458,
        "bus2": 59642
      },
      "params": {
        "R": 0.001335020875558257,
        "X": 0.01692269928753376,
        "G": 0.0,
        "B": 0.27883633971214294
      },
      "extension": {
        "length": 48977.10853857422,
        "rating": 1244.851016998291
      }
    },
    {
      "class": "Branch",
      "id": "branch_59646_59647_1",
      "ports": {
        "bus1": 59646,
        "bus2": 59647
      },
      "params": {
        "R": 0.00020046015561092645,
        "X": 0.0010592180769890547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59648_59818_1",
      "ports": {
        "bus1": 59648,
        "bus2": 59818
      },
      "params": {
        "R": 0.0030959646683186293,
        "X": 0.01453261449933052,
        "G": 0.0,
        "B": 0.027974463999271393
      },
      "extension": {
        "length": 14365.938654052736,
        "rating": 166.22744798660278
      }
    },
    {
      "class": "Branch",
      "id": "branch_59649_59650_1",
      "ports": {
        "bus1": 59649,
        "bus2": 59650
      },
      "params": {
        "R": 0.0027171566616743803,
        "X": 0.014743502251803875,
        "G": 0.0,
        "B": 0.00892818346619606
      },
      "extension": {
        "length": 8589.65044152832,
        "rating": 162.24148273468018
      }
    },
    {
      "class": "Branch",
      "id": "branch_59649_59651_1",
      "ports": {
        "bus1": 59651,
        "bus2": 59649
      },
      "params": {
        "R": 0.010021602734923363,
        "X": 0.04335671290755272,
        "G": 0.0,
        "B": 0.010240195319056511
      },
      "extension": {
        "length": 15295.956956542968,
        "rating": 174.94714260101318
      }
    },
    {
      "class": "Branch",
      "id": "branch_59650_59653_1",
      "ports": {
        "bus1": 59650,
        "bus2": 59653
      },
      "params": {
        "R": 0.003097859676927328,
        "X": 0.014015869237482548,
        "G": 0.0,
        "B": 0.006622170098125935
      },
      "extension": {
        "length": 6169.265830261231,
        "rating": 149.07143115997314
      }
    },
    {
      "class": "Branch",
      "id": "branch_59651_59652_1",
      "ports": {
        "bus1": 59651,
        "bus2": 59652
      },
      "params": {
        "R": 0.00028150310390628874,
        "X": 0.001032245927490294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59651_60824_1",
      "ports": {
        "bus1": 59651,
        "bus2": 60824
      },
      "params": {
        "R": 0.021726327016949654,
        "X": 0.09547804296016693,
        "G": 0.0,
        "B": 0.031712714582681656
      },
      "extension": {
        "length": 41282.070328125,
        "rating": 186.5328073501587
      }
    },
    {
      "class": "Branch",
      "id": "branch_59653_59818_1",
      "ports": {
        "bus1": 59653,
        "bus2": 59818
      },
      "params": {
        "R": 0.005916978232562542,
        "X": 0.029686572030186653,
        "G": 0.0,
        "B": 0.016591094434261322
      },
      "extension": {
        "length": 16688.129700805664,
        "rating": 115.5186414718628
      }
    },
    {
      "class": "Branch",
      "id": "branch_59654_60224_1",
      "ports": {
        "bus1": 60224,
        "bus2": 59654
      },
      "params": {
        "R": 0.019617654383182526,
        "X": 0.08538296818733215,
        "G": 0.0,
        "B": 0.01667574979364872
      },
      "extension": {
        "length": 26821.59781640625,
        "rating": 170.04302740097046
      }
    },
    {
      "class": "Branch",
      "id": "branch_59655_59656_1",
      "ports": {
        "bus1": 59655,
        "bus2": 59656
      },
      "params": {
        "R": 0.013439120724797249,
        "X": 0.060380969196558,
        "G": 0.0,
        "B": 0.010073640383780003
      },
      "extension": {
        "length": 16486.673160278322,
        "rating": 131.742262840271
      }
    },
    {
      "class": "Branch",
      "id": "branch_59655_60831_1",
      "ports": {
        "bus1": 60831,
        "bus2": 59655
      },
      "params": {
        "R": 0.011374603025615215,
        "X": 0.061578039079904556,
        "G": 0.0,
        "B": 0.0047970302402973175
      },
      "extension": {
        "length": 13324.20451940918,
        "rating": 151.12252235412598
      }
    },
    {
      "class": "Branch",
      "id": "branch_59656_59657_1",
      "ports": {
        "bus1": 59656,
        "bus2": 59657
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59656_60831_1",
      "ports": {
        "bus1": 59656,
        "bus2": 60831
      },
      "params": {
        "R": 0.013352487236261368,
        "X": 0.07110746204853058,
        "G": 0.0,
        "B": 0.023162122815847397
      },
      "extension": {
        "length": 26277.551582519533,
        "rating": 135.59861183166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_59658_59670_1",
      "ports": {
        "bus1": 59658,
        "bus2": 59670
      },
      "params": {
        "R": 0.0068512256257236,
        "X": 0.025428660213947296,
        "G": 0.0,
        "B": 0.007683365140110254
      },
      "extension": {
        "length": 10577.51203491211,
        "rating": 126.79752111434937
      }
    },
    {
      "class": "Branch",
      "id": "branch_59658_59675_1",
      "ports": {
        "bus1": 59658,
        "bus2": 59675
      },
      "params": {
        "R": 0.00298459199257195,
        "X": 0.012667057104408741,
        "G": 0.0,
        "B": 0.005683980416506529
      },
      "extension": {
        "length": 6160.45920501709,
        "rating": 141.214120388031
      }
    },
    {
      "class": "Branch",
      "id": "branch_59659_59660_1",
      "ports": {
        "bus1": 59659,
        "bus2": 59660
      },
      "params": {
        "R": 0.00021642225328832865,
        "X": 0.0011042575351893902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59659_59661_1",
      "ports": {
        "bus1": 59659,
        "bus2": 59661
      },
      "params": {
        "R": 0.007354394067078829,
        "X": 0.03432677313685417,
        "G": 0.0,
        "B": 0.003540084231644869
      },
      "extension": {
        "length": 7662.042526794434,
        "rating": 157.02486038208008
      }
    },
    {
      "class": "Branch",
      "id": "branch_59659_59670_1",
      "ports": {
        "bus1": 59670,
        "bus2": 59659
      },
      "params": {
        "R": 0.003952931147068739,
        "X": 0.015383206307888031,
        "G": 0.0,
        "B": 0.0023951618932187557
      },
      "extension": {
        "length": 4412.430809692383,
        "rating": 144.69332695007324
      }
    },
    {
      "class": "Branch",
      "id": "branch_59661_59681_1",
      "ports": {
        "bus1": 59661,
        "bus2": 59681
      },
      "params": {
        "R": 0.004243773873895407,
        "X": 0.01666453666985035,
        "G": 0.0,
        "B": 0.007631540764123201
      },
      "extension": {
        "length": 7743.785444274902,
        "rating": 164.48383331298828
      }
    },
    {
      "class": "Branch",
      "id": "branch_59662_59663_1",
      "ports": {
        "bus1": 59663,
        "bus2": 59662
      },
      "params": {
        "R": 0.0004011362907476723,
        "X": 0.028639817610383034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59662_59664_1",
      "ports": {
        "bus1": 59662,
        "bus2": 59664
      },
      "params": {
        "R": 0.00026378995971754193,
        "X": 0.0010150698944926262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59663_59666_1",
      "ports": {
        "bus1": 59663,
        "bus2": 59666
      },
      "params": {
        "R": 0.011920075863599777,
        "X": 0.053272973746061325,
        "G": 0.0,
        "B": 0.016500916332006454
      },
      "extension": {
        "length": 21561.36894140625,
        "rating": 162.87657022476196
      }
    },
    {
      "class": "Branch",
      "id": "branch_59663_59683_1",
      "ports": {
        "bus1": 59663,
        "bus2": 59683
      },
      "params": {
        "R": 0.002892965218052268,
        "X": 0.012096301652491093,
        "G": 0.0,
        "B": 0.010300233960151672
      },
      "extension": {
        "length": 7779.849940612793,
        "rating": 215.01171588897705
      }
    },
    {
      "class": "Branch",
      "id": "branch_59663_62029_1",
      "ports": {
        "bus1": 59663,
        "bus2": 62029
      },
      "params": {
        "R": 0.02762303687632084,
        "X": 0.1301511973142624,
        "G": 0.0,
        "B": 0.045860011130571365
      },
      "extension": {
        "length": 54593.126301269534,
        "rating": 176.29437446594238
      }
    },
    {
      "class": "Branch",
      "id": "branch_59664_59875_1",
      "ports": {
        "bus1": 59875,
        "bus2": 59664
      },
      "params": {
        "R": 0.001464950037188828,
        "X": 0.016576256603002548,
        "G": 0.0,
        "B": 0.27452561259269714
      },
      "extension": {
        "length": 51939.70761181641,
        "rating": 1346.4223861694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_59664_59896_1",
      "ports": {
        "bus1": 59664,
        "bus2": 59896
      },
      "params": {
        "R": 0.0005921416450291872,
        "X": 0.007310823537409306,
        "G": 0.0,
        "B": 0.16356270015239716
      },
      "extension": {
        "length": 23492.214619628907,
        "rating": 1256.227207183838
      }
    },
    {
      "class": "Branch",
      "id": "branch_59665_59666_1",
      "ports": {
        "bus1": 59666,
        "bus2": 59665
      },
      "params": {
        "R": 0.004658229183405638,
        "X": 0.0202882532030344,
        "G": 0.0,
        "B": 0.0046888310462236404
      },
      "extension": {
        "length": 6734.327944152832,
        "rating": 131.10746145248413
      }
    },
    {
      "class": "Branch",
      "id": "branch_59665_59684_1",
      "ports": {
        "bus1": 59665,
        "bus2": 59684
      },
      "params": {
        "R": 0.00566557003185153,
        "X": 0.02966417744755745,
        "G": 0.0,
        "B": 0.0057711065746843815
      },
      "extension": {
        "length": 9663.98735357666,
        "rating": 168.09006929397583
      }
    },
    {
      "class": "Branch",
      "id": "branch_59667_59668_1",
      "ports": {
        "bus1": 59667,
        "bus2": 59668
      },
      "params": {
        "R": 0.0002196329878643155,
        "X": 0.001183659303933382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59669_59670_1",
      "ports": {
        "bus1": 59669,
        "bus2": 59670
      },
      "params": {
        "R": 0.00022198795340955257,
        "X": 0.0011509835021570325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59671_59675_1",
      "ports": {
        "bus1": 59671,
        "bus2": 59675
      },
      "params": {
        "R": 0.0014403089880943298,
        "X": 0.007847054861485958,
        "G": 0.0,
        "B": 0.0015324689447879791
      },
      "extension": {
        "length": 2619.684388092041,
        "rating": 162.33863830566406
      }
    },
    {
      "class": "Branch",
      "id": "branch_59671_59683_1",
      "ports": {
        "bus1": 59671,
        "bus2": 59683
      },
      "params": {
        "R": 0.006342124193906784,
        "X": 0.03050423040986061,
        "G": 0.0,
        "B": 0.06931006163358688
      },
      "extension": {
        "length": 31597.760052246096,
        "rating": 206.63681030273438
      }
    },
    {
      "class": "Branch",
      "id": "branch_59672_59673_1",
      "ports": {
        "bus1": 59672,
        "bus2": 59673
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59672_59678_1",
      "ports": {
        "bus1": 59672,
        "bus2": 59678
      },
      "params": {
        "R": 0.009190225973725319,
        "X": 0.03743188828229904,
        "G": 0.0,
        "B": 0.03402796760201454
      },
      "extension": {
        "length": 24852.044733398438,
        "rating": 161.03568077087402
      }
    },
    {
      "class": "Branch",
      "id": "branch_59674_59675_1",
      "ports": {
        "bus1": 59674,
        "bus2": 59675
      },
      "params": {
        "R": 0.0002753993321675807,
        "X": 0.0011678379960358143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59676_59678_1",
      "ports": {
        "bus1": 59678,
        "bus2": 59676
      },
      "params": {
        "R": 0.006652397569268942,
        "X": 0.02707330323755741,
        "G": 0.0,
        "B": 0.006259876769036055
      },
      "extension": {
        "length": 9309.07943536377,
        "rating": 169.71509456634521
      }
    },
    {
      "class": "Branch",
      "id": "branch_59676_62030_1",
      "ports": {
        "bus1": 59676,
        "bus2": 62030
      },
      "params": {
        "R": 0.008316352032124996,
        "X": 0.04278133809566498,
        "G": 0.0,
        "B": 0.01444428414106369
      },
      "extension": {
        "length": 17109.242322143557,
        "rating": 174.81306791305542
      }
    },
    {
      "class": "Branch",
      "id": "branch_59677_59678_1",
      "ports": {
        "bus1": 59677,
        "bus2": 59678
      },
      "params": {
        "R": 0.00027953702374361455,
        "X": 0.0010598310036584735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59679_59680_1",
      "ports": {
        "bus1": 59679,
        "bus2": 59680
      },
      "params": {
        "R": 0.0002950413909275085,
        "X": 0.0011558540863916278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59680_59681_1",
      "ports": {
        "bus1": 59681,
        "bus2": 59680
      },
      "params": {
        "R": 0.009694424457848072,
        "X": 0.03903033211827278,
        "G": 0.0,
        "B": 0.004827485885471106
      },
      "extension": {
        "length": 9678.616204833985,
        "rating": 170.65410614013672
      }
    },
    {
      "class": "Branch",
      "id": "branch_59682_59683_1",
      "ports": {
        "bus1": 59682,
        "bus2": 59683
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59684_59685_1",
      "ports": {
        "bus1": 59684,
        "bus2": 59685
      },
      "params": {
        "R": 0.00024759938241913915,
        "X": 0.0010616007493808866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59684_59893_1",
      "ports": {
        "bus1": 59684,
        "bus2": 59893
      },
      "params": {
        "R": 0.007806206122040749,
        "X": 0.027135632932186127,
        "G": 0.0,
        "B": 0.007298178039491177
      },
      "extension": {
        "length": 10430.637999938965,
        "rating": 171.8022108078003
      }
    },
    {
      "class": "Branch",
      "id": "branch_59687_59688_1",
      "ports": {
        "bus1": 59687,
        "bus2": 59688
      },
      "params": {
        "R": 0.004148497246205807,
        "X": 0.014923401176929474,
        "G": 0.0,
        "B": 0.002720346674323082
      },
      "extension": {
        "length": 4551.864182556153,
        "rating": 155.11542558670044
      }
    },
    {
      "class": "Branch",
      "id": "branch_59688_59694_1",
      "ports": {
        "bus1": 59694,
        "bus2": 59688
      },
      "params": {
        "R": 0.00858237873762846,
        "X": 0.04231159761548042,
        "G": 0.0,
        "B": 0.008114718832075596
      },
      "extension": {
        "length": 13111.06822668457,
        "rating": 148.6287236213684
      }
    },
    {
      "class": "Branch",
      "id": "branch_59689_59690_1",
      "ports": {
        "bus1": 59689,
        "bus2": 59690
      },
      "params": {
        "R": 0.00022333269589580595,
        "X": 0.0011853036703541875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59689_59692_1",
      "ports": {
        "bus1": 59692,
        "bus2": 59689
      },
      "params": {
        "R": 0.012306815013289452,
        "X": 0.05035645142197609,
        "G": 0.0,
        "B": 0.0056416308507323265
      },
      "extension": {
        "length": 12639.717322998047,
        "rating": 171.70498371124268
      }
    },
    {
      "class": "Branch",
      "id": "branch_59691_59692_1",
      "ports": {
        "bus1": 59691,
        "bus2": 59692
      },
      "params": {
        "R": 0.0026435728650540113,
        "X": 0.011666584759950638,
        "G": 0.0,
        "B": 0.00453524524345994
      },
      "extension": {
        "length": 5437.946434295654,
        "rating": 161.02311611175537
      }
    },
    {
      "class": "Branch",
      "id": "branch_59693_59694_1",
      "ports": {
        "bus1": 59694,
        "bus2": 59693
      },
      "params": {
        "R": 0.006721863057464361,
        "X": 0.024497590959072113,
        "G": 0.0,
        "B": 0.0060189818032085896
      },
      "extension": {
        "length": 8425.26828918457,
        "rating": 148.69210720062256
      }
    },
    {
      "class": "Branch",
      "id": "branch_59693_59695_1",
      "ports": {
        "bus1": 59693,
        "bus2": 59695
      },
      "params": {
        "R": 0.002655022544786334,
        "X": 0.013914220035076141,
        "G": 0.0,
        "B": 0.003497823141515255
      },
      "extension": {
        "length": 5233.763722961426,
        "rating": 160.2469801902771
      }
    },
    {
      "class": "Branch",
      "id": "branch_59696_59697_1",
      "ports": {
        "bus1": 59696,
        "bus2": 59697
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59697_59698_1",
      "ports": {
        "bus1": 59698,
        "bus2": 59697
      },
      "params": {
        "R": 0.009622763842344284,
        "X": 0.03279528021812439,
        "G": 0.0,
        "B": 0.010253816843032837
      },
      "extension": {
        "length": 13062.08540258789,
        "rating": 152.29570865631104
      }
    },
    {
      "class": "Branch",
      "id": "branch_59699_59899_1",
      "ports": {
        "bus1": 59699,
        "bus2": 59899
      },
      "params": {
        "R": 0.009346619248390198,
        "X": 0.038433611392974854,
        "G": 0.0,
        "B": 0.014594499953091145
      },
      "extension": {
        "length": 17402.744825683596,
        "rating": 142.56296157836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_59700_59701_1",
      "ports": {
        "bus1": 59701,
        "bus2": 59700
      },
      "params": {
        "R": 0.006351263262331486,
        "X": 0.02739201858639717,
        "G": 0.0,
        "B": 0.006360975559800862
      },
      "extension": {
        "length": 10246.65043963623,
        "rating": 137.02471256256104
      }
    },
    {
      "class": "Branch",
      "id": "branch_59701_59702_1",
      "ports": {
        "bus1": 59701,
        "bus2": 59702
      },
      "params": {
        "R": 0.00020452415628824383,
        "X": 0.0010081090731546283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59704_59705_1",
      "ports": {
        "bus1": 59705,
        "bus2": 59704
      },
      "params": {
        "R": 8.718932076590136e-05,
        "X": 0.007091004867106676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59704_59707_1",
      "ports": {
        "bus1": 59704,
        "bus2": 59707
      },
      "params": {
        "R": 6.397834658855572e-05,
        "X": 0.005045462865382433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59704_59709_1",
      "ports": {
        "bus1": 59704,
        "bus2": 59709
      },
      "params": {
        "R": 0.0002139964490197599,
        "X": 0.0011307902168482542,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59705_59706_1",
      "ports": {
        "bus1": 59706,
        "bus2": 59705
      },
      "params": {
        "R": 0.00042736390605568886,
        "X": 0.026789072901010513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59705_59708_1",
      "ports": {
        "bus1": 59705,
        "bus2": 59708
      },
      "params": {
        "R": 0.00026524963323026896,
        "X": 0.0011281544575467706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59708_59830_1",
      "ports": {
        "bus1": 59830,
        "bus2": 59708
      },
      "params": {
        "R": 0.0006237821071408689,
        "X": 0.007579362485557795,
        "G": 0.0,
        "B": 0.20586192607879636
      },
      "extension": {
        "length": 27491.730121582033,
        "rating": 1178.70454788208
      }
    },
    {
      "class": "Branch",
      "id": "branch_59709_59838_1",
      "ports": {
        "bus1": 59709,
        "bus2": 59838
      },
      "params": {
        "R": 5.859617886017077e-05,
        "X": 0.0016260761767625809,
        "G": 0.0,
        "B": 0.7255325317382812
      },
      "extension": {
        "length": 26570.89600268555,
        "rating": 4126.549530029297
      }
    },
    {
      "class": "Branch",
      "id": "branch_59710_59711_1",
      "ports": {
        "bus1": 59711,
        "bus2": 59710
      },
      "params": {
        "R": 0.00016844678611960262,
        "X": 0.012780231423676014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59710_59713_1",
      "ports": {
        "bus1": 59710,
        "bus2": 59713
      },
      "params": {
        "R": 0.00010875064617721364,
        "X": 0.009159582667052746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 769.7812682390213,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59710_59714_1",
      "ports": {
        "bus1": 59710,
        "bus2": 59714
      },
      "params": {
        "R": 7.784549234202132e-05,
        "X": 0.005849946290254593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 774.5625364780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59710_59715_1",
      "ports": {
        "bus1": 59710,
        "bus2": 59715
      },
      "params": {
        "R": 0.0001059111236827448,
        "X": 0.007828929461538792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 774.5625364780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59710_59757_1",
      "ports": {
        "bus1": 59710,
        "bus2": 59757
      },
      "params": {
        "R": 0.0001445506641175598,
        "X": 0.0042929137125611305,
        "G": 0.0,
        "B": 1.8044525384902954
      },
      "extension": {
        "length": 67068.34175830078,
        "rating": 4125.571441650391
      }
    },
    {
      "class": "Branch",
      "id": "branch_59710_59912_1",
      "ports": {
        "bus1": 59912,
        "bus2": 59710
      },
      "params": {
        "R": 4.030888158013113e-05,
        "X": 0.00124357920140028,
        "G": 0.0,
        "B": 0.7429109215736389
      },
      "extension": {
        "length": 19791.09760144043,
        "rating": 4055.4893493652344
      }
    },
    {
      "class": "Branch",
      "id": "branch_59711_59712_1",
      "ports": {
        "bus1": 59712,
        "bus2": 59711
      },
      "params": {
        "R": 0.00038811113336123526,
        "X": 0.026933657005429268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59711_59716_1",
      "ports": {
        "bus1": 59711,
        "bus2": 59716
      },
      "params": {
        "R": 0.00029818047187291086,
        "X": 0.0010577262146398425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59711_59717_1",
      "ports": {
        "bus1": 59711,
        "bus2": 59717
      },
      "params": {
        "R": 0.00024240664788521826,
        "X": 0.001008062856271863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59716_59858_1",
      "ports": {
        "bus1": 59858,
        "bus2": 59716
      },
      "params": {
        "R": 0.0004174787609372288,
        "X": 0.004664154723286629,
        "G": 0.0,
        "B": 0.1304742693901062
      },
      "extension": {
        "length": 16398.151075195314,
        "rating": 1162.4817848205566
      }
    },
    {
      "class": "Branch",
      "id": "branch_59718_59719_1",
      "ports": {
        "bus1": 59719,
        "bus2": 59718
      },
      "params": {
        "R": 8.623996836831793e-05,
        "X": 0.006815182976424694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59718_59721_1",
      "ports": {
        "bus1": 59718,
        "bus2": 59721
      },
      "params": {
        "R": 7.69673497416079e-05,
        "X": 0.006218791473656893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59718_59722_1",
      "ports": {
        "bus1": 59718,
        "bus2": 59722
      },
      "params": {
        "R": 0.0002322876825928688,
        "X": 0.0011980155250057578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59719_59720_1",
      "ports": {
        "bus1": 59720,
        "bus2": 59719
      },
      "params": {
        "R": 0.0003075615968555212,
        "X": 0.02696049027144909,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59719_59723_1",
      "ports": {
        "bus1": 59719,
        "bus2": 59723
      },
      "params": {
        "R": 0.00023199556744657457,
        "X": 0.0010528756538406014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59720_59930_1",
      "ports": {
        "bus1": 59720,
        "bus2": 59930
      },
      "params": {
        "R": 0.0033934679813683033,
        "X": 0.023525463417172432,
        "G": 0.0,
        "B": 0.006654667668044567
      },
      "extension": {
        "length": 8418.86744732666,
        "rating": 122.69643545150757
      }
    },
    {
      "class": "Branch",
      "id": "branch_59722_59912_1",
      "ports": {
        "bus1": 59722,
        "bus2": 59912
      },
      "params": {
        "R": 0.00027466044411994517,
        "X": 0.008019305765628815,
        "G": 0.0,
        "B": 3.5382797718048096
      },
      "extension": {
        "length": 126733.06509960938,
        "rating": 4112.677764892578
      }
    },
    {
      "class": "Branch",
      "id": "branch_59723_61595_1",
      "ports": {
        "bus1": 59723,
        "bus2": 61595
      },
      "params": {
        "R": 0.0027085470501333475,
        "X": 0.03533925116062164,
        "G": 0.0,
        "B": 1.008928894996643
      },
      "extension": {
        "length": 128384.00804882812,
        "rating": 1411.2506866455078
      }
    },
    {
      "class": "Branch",
      "id": "branch_59723_61595_2",
      "ports": {
        "bus1": 59723,
        "bus2": 61595
      },
      "params": {
        "R": 0.0027085470501333475,
        "X": 0.03533925116062164,
        "G": 0.0,
        "B": 1.008928894996643
      },
      "extension": {
        "length": 128384.00804882812,
        "rating": 1411.2506866455078
      }
    },
    {
      "class": "Branch",
      "id": "branch_59723_62096_1",
      "ports": {
        "bus1": 59723,
        "bus2": 62096
      },
      "params": {
        "R": 0.007356117479503155,
        "X": 0.08688448369503021,
        "G": 0.0,
        "B": 1.599899411201477
      },
      "extension": {
        "length": 265654.7942167969,
        "rating": 1142.697811126709
      }
    },
    {
      "class": "Branch",
      "id": "branch_59723_63458_1",
      "ports": {
        "bus1": 59723,
        "bus2": 63458
      },
      "params": {
        "R": 0.00350743206217885,
        "X": 0.041720032691955566,
        "G": 0.0,
        "B": 0.6324358582496643
      },
      "extension": {
        "length": 113073.96171972656,
        "rating": 1075.8505821228027
      }
    },
    {
      "class": "Branch",
      "id": "branch_59724_59727_1",
      "ports": {
        "bus1": 59724,
        "bus2": 59727
      },
      "params": {
        "R": 0.0001292545348405838,
        "X": 0.0024613291025161743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59724_59728_1",
      "ports": {
        "bus1": 59724,
        "bus2": 59728
      },
      "params": {
        "R": 0.013870028778910637,
        "X": 0.3785589039325714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59724_59729_1",
      "ports": {
        "bus1": 59724,
        "bus2": 59729
      },
      "params": {
        "R": 0.011100458912551403,
        "X": 0.25357067584991455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59724_59730_1",
      "ports": {
        "bus1": 59724,
        "bus2": 59730
      },
      "params": {
        "R": 0.027688268572092056,
        "X": 0.6609552502632141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59724_59731_1",
      "ports": {
        "bus1": 59724,
        "bus2": 59731
      },
      "params": {
        "R": 0.00995800644159317,
        "X": 0.22669753432273865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59724_59732_1",
      "ports": {
        "bus1": 59724,
        "bus2": 59732
      },
      "params": {
        "R": 0.00024189907708205283,
        "X": 0.0010470314882695675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59724_59733_1",
      "ports": {
        "bus1": 59724,
        "bus2": 59733
      },
      "params": {
        "R": 0.00021815544459968805,
        "X": 0.001098406151868403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59725_59727_1",
      "ports": {
        "bus1": 59725,
        "bus2": 59727
      },
      "params": {
        "R": 0.01173618994653225,
        "X": 0.2234862744808197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59726_59727_1",
      "ports": {
        "bus1": 59726,
        "bus2": 59727
      },
      "params": {
        "R": 0.01173618994653225,
        "X": 0.2234862744808197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59734_59735_1",
      "ports": {
        "bus1": 59734,
        "bus2": 59735
      },
      "params": {
        "R": 0.010277335532009602,
        "X": 0.24313294887542725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59734_59736_1",
      "ports": {
        "bus1": 59734,
        "bus2": 59736
      },
      "params": {
        "R": 0.01053694263100624,
        "X": 0.24859395623207092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59734_59737_1",
      "ports": {
        "bus1": 59734,
        "bus2": 59737
      },
      "params": {
        "R": 0.00026908644940704107,
        "X": 0.001010875217616558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59734_59738_1",
      "ports": {
        "bus1": 59734,
        "bus2": 59738
      },
      "params": {
        "R": 0.00025683603598736227,
        "X": 0.00106449902523309,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59739_59740_1",
      "ports": {
        "bus1": 59739,
        "bus2": 59740
      },
      "params": {
        "R": 0.00027130887610837817,
        "X": 0.0010762496385723352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59741_59742_1",
      "ports": {
        "bus1": 59742,
        "bus2": 59741
      },
      "params": {
        "R": 0.0005162186571396887,
        "X": 0.022894510999321938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59741_59742_2",
      "ports": {
        "bus1": 59742,
        "bus2": 59741
      },
      "params": {
        "R": 0.0005162186571396887,
        "X": 0.022894510999321938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59741_59742_3",
      "ports": {
        "bus1": 59742,
        "bus2": 59741
      },
      "params": {
        "R": 0.0005162186571396887,
        "X": 0.022894510999321938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59741_59744_1",
      "ports": {
        "bus1": 59741,
        "bus2": 59744
      },
      "params": {
        "R": 0.00023374824377242476,
        "X": 0.0010353662073612213,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59742_59743_1",
      "ports": {
        "bus1": 59743,
        "bus2": 59742
      },
      "params": {
        "R": 0.003160560969263315,
        "X": 0.10258383303880692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59742_59745_1",
      "ports": {
        "bus1": 59742,
        "bus2": 59745
      },
      "params": {
        "R": 0.0002553129743319005,
        "X": 0.0010500909993425012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59744_59869_1",
      "ports": {
        "bus1": 59744,
        "bus2": 59869
      },
      "params": {
        "R": 0.0007907915278337896,
        "X": 0.010706202127039433,
        "G": 0.0,
        "B": 0.23073844611644745
      },
      "extension": {
        "length": 38578.02812402344,
        "rating": 1250.3212928771973
      }
    },
    {
      "class": "Branch",
      "id": "branch_59746_59747_1",
      "ports": {
        "bus1": 59747,
        "bus2": 59746
      },
      "params": {
        "R": 0.0004962344537489116,
        "X": 0.030899958685040474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59746_59749_1",
      "ports": {
        "bus1": 59746,
        "bus2": 59749
      },
      "params": {
        "R": 0.001135761383920908,
        "X": 0.07019828259944916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59746_59751_1",
      "ports": {
        "bus1": 59746,
        "bus2": 59751
      },
      "params": {
        "R": 0.00023861251247581095,
        "X": 0.0010785952908918262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59746_59752_1",
      "ports": {
        "bus1": 59746,
        "bus2": 59752
      },
      "params": {
        "R": 0.0002019039384322241,
        "X": 0.0011128572514280677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59747_59748_1",
      "ports": {
        "bus1": 59747,
        "bus2": 59748
      },
      "params": {
        "R": 0.006786354351788759,
        "X": 0.18338830769062042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59747_59750_1",
      "ports": {
        "bus1": 59747,
        "bus2": 59750
      },
      "params": {
        "R": 0.011078574694693089,
        "X": 0.2508651614189148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59751_59790_1",
      "ports": {
        "bus1": 59790,
        "bus2": 59751
      },
      "params": {
        "R": 0.001103241229429841,
        "X": 0.014246298000216484,
        "G": 0.0,
        "B": 0.16369561851024628
      },
      "extension": {
        "length": 36117.30539355469,
        "rating": 1091.9416427612305
      }
    },
    {
      "class": "Branch",
      "id": "branch_59753_59754_1",
      "ports": {
        "bus1": 59754,
        "bus2": 59753
      },
      "params": {
        "R": 0.00031078403117135167,
        "X": 0.021212536841630936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59753_59755_1",
      "ports": {
        "bus1": 59753,
        "bus2": 59755
      },
      "params": {
        "R": 0.000269115756964311,
        "X": 0.0011477962834760547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59753_59756_1",
      "ports": {
        "bus1": 59753,
        "bus2": 59756
      },
      "params": {
        "R": 0.00021192307758610696,
        "X": 0.0011191971134394407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59754_59891_1",
      "ports": {
        "bus1": 59891,
        "bus2": 59754
      },
      "params": {
        "R": 0.0006412961520254612,
        "X": 0.0033575904089957476,
        "G": 0.0,
        "B": 0.00043581856880337
      },
      "extension": {
        "length": 893.6050251159668,
        "rating": 165.9346103668213
      }
    },
    {
      "class": "Branch",
      "id": "branch_59755_59911_1",
      "ports": {
        "bus1": 59755,
        "bus2": 59911
      },
      "params": {
        "R": 0.0009481215965934098,
        "X": 0.01117415726184845,
        "G": 0.0,
        "B": 0.1443295031785965
      },
      "extension": {
        "length": 27934.943719482424,
        "rating": 935.9280586242676
      }
    },
    {
      "class": "Branch",
      "id": "branch_59757_59758_1",
      "ports": {
        "bus1": 59758,
        "bus2": 59757
      },
      "params": {
        "R": 8.984102896647528e-05,
        "X": 0.0071229031309485435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59757_59774_1",
      "ports": {
        "bus1": 59757,
        "bus2": 59774
      },
      "params": {
        "R": 0.0003428388445172459,
        "X": 0.009330679662525654,
        "G": 0.0,
        "B": 4.694690227508545
      },
      "extension": {
        "length": 150726.06943066407,
        "rating": 4437.749099731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_59757_59806_1",
      "ports": {
        "bus1": 59757,
        "bus2": 59806
      },
      "params": {
        "R": 0.00012453524686861783,
        "X": 0.003540405072271824,
        "G": 0.0,
        "B": 1.6522796154022217
      },
      "extension": {
        "length": 55027.48416064453,
        "rating": 4151.69792175293
      }
    },
    {
      "class": "Branch",
      "id": "branch_59757_59912_1",
      "ports": {
        "bus1": 59757,
        "bus2": 59912
      },
      "params": {
        "R": 0.00018714061297941953,
        "X": 0.0053014797158539295,
        "G": 0.0,
        "B": 2.740325450897217
      },
      "extension": {
        "length": 78274.83223828125,
        "rating": 4115.885162353516
      }
    },
    {
      "class": "Branch",
      "id": "branch_59758_59759_1",
      "ports": {
        "bus1": 59759,
        "bus2": 59758
      },
      "params": {
        "R": 0.0005875506321899593,
        "X": 0.03857455030083656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59758_59760_1",
      "ports": {
        "bus1": 59758,
        "bus2": 59760
      },
      "params": {
        "R": 0.0002456709335092455,
        "X": 0.0010831763502210379,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59758_59761_1",
      "ports": {
        "bus1": 59758,
        "bus2": 59761
      },
      "params": {
        "R": 0.00023351704294327646,
        "X": 0.0011657134164124727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59762_59763_1",
      "ports": {
        "bus1": 59763,
        "bus2": 59762
      },
      "params": {
        "R": 0.0006535024149343371,
        "X": 0.028023093938827515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59762_59764_1",
      "ports": {
        "bus1": 59762,
        "bus2": 59764
      },
      "params": {
        "R": 0.00044704086030833423,
        "X": 0.02894911915063858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59762_59765_1",
      "ports": {
        "bus1": 59762,
        "bus2": 59765
      },
      "params": {
        "R": 0.00029631247161887586,
        "X": 0.0011874358169734478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59762_59766_1",
      "ports": {
        "bus1": 59762,
        "bus2": 59766
      },
      "params": {
        "R": 0.00023916868667583913,
        "X": 0.0011643938487395644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59767_59771_1",
      "ports": {
        "bus1": 59767,
        "bus2": 59771
      },
      "params": {
        "R": 0.00015050044748932123,
        "X": 0.011754773557186127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59767_59772_1",
      "ports": {
        "bus1": 59767,
        "bus2": 59772
      },
      "params": {
        "R": 5.647731450153515e-05,
        "X": 0.0044201998971402645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59767_59773_1",
      "ports": {
        "bus1": 59767,
        "bus2": 59773
      },
      "params": {
        "R": 8.794077439233661e-05,
        "X": 0.0076464400626719,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 798.4687864780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59767_59774_1",
      "ports": {
        "bus1": 59767,
        "bus2": 59774
      },
      "params": {
        "R": 0.00022547603293787688,
        "X": 0.0010526535334065557,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59767_59775_1",
      "ports": {
        "bus1": 59767,
        "bus2": 59775
      },
      "params": {
        "R": 0.0002069623296847567,
        "X": 0.001014044159092009,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59768_59769_1",
      "ports": {
        "bus1": 59769,
        "bus2": 59768
      },
      "params": {
        "R": 0.0003068398800678551,
        "X": 0.017928484827280045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59768_59771_1",
      "ports": {
        "bus1": 59768,
        "bus2": 59771
      },
      "params": {
        "R": -5.798244819743559e-05,
        "X": -0.004528693854808807,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59768_59918_1",
      "ports": {
        "bus1": 59918,
        "bus2": 59768
      },
      "params": {
        "R": 0.0015996326692402363,
        "X": 0.020931141451001167,
        "G": 0.0,
        "B": 0.4335869252681732
      },
      "extension": {
        "length": 66512.98105224609,
        "rating": 1179.4523239135742
      }
    },
    {
      "class": "Branch",
      "id": "branch_59770_59771_1",
      "ports": {
        "bus1": 59770,
        "bus2": 59771
      },
      "params": {
        "R": 0.0005383752868510783,
        "X": 0.04204957187175751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59774_59926_1",
      "ports": {
        "bus1": 59774,
        "bus2": 59926
      },
      "params": {
        "R": 0.00015403391444124281,
        "X": 0.004283001646399498,
        "G": 0.0,
        "B": 2.5560085773468018
      },
      "extension": {
        "length": 67803.94206738281,
        "rating": 4315.592575073242
      }
    },
    {
      "class": "Branch",
      "id": "branch_59776_59777_1",
      "ports": {
        "bus1": 59777,
        "bus2": 59776
      },
      "params": {
        "R": 0.00011589824862312526,
        "X": 0.009483810514211655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59776_59779_1",
      "ports": {
        "bus1": 59776,
        "bus2": 59779
      },
      "params": {
        "R": 4.8179092118516564e-05,
        "X": 0.0041800797916948795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59776_59780_1",
      "ports": {
        "bus1": 59776,
        "bus2": 59780
      },
      "params": {
        "R": 0.00011567833280423656,
        "X": 0.00860330555588007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59776_59860_1",
      "ports": {
        "bus1": 59860,
        "bus2": 59776
      },
      "params": {
        "R": 0.00033835129579529166,
        "X": 0.009642200544476509,
        "G": 0.0,
        "B": 4.526431083679199
      },
      "extension": {
        "length": 151988.18253222658,
        "rating": 4183.096694946289
      }
    },
    {
      "class": "Branch",
      "id": "branch_59776_59874_1",
      "ports": {
        "bus1": 59776,
        "bus2": 59874
      },
      "params": {
        "R": 0.00014851194282528013,
        "X": 0.004342429805546999,
        "G": 0.0,
        "B": 2.1818625926971436
      },
      "extension": {
        "length": 64278.044354003905,
        "rating": 4051.080322265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_59776_59912_1",
      "ports": {
        "bus1": 59912,
        "bus2": 59776
      },
      "params": {
        "R": 0.0002779850328806788,
        "X": 0.007900689728558064,
        "G": 0.0,
        "B": 4.48574161529541
      },
      "extension": {
        "length": 134831.72239453124,
        "rating": 4091.501998901367
      }
    },
    {
      "class": "Branch",
      "id": "branch_59777_59778_1",
      "ports": {
        "bus1": 59778,
        "bus2": 59777
      },
      "params": {
        "R": 0.0006509397644549608,
        "X": 0.02864363230764866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59777_59781_1",
      "ports": {
        "bus1": 59777,
        "bus2": 59781
      },
      "params": {
        "R": 0.00027841597329825163,
        "X": 0.0010472227586433291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59777_59782_1",
      "ports": {
        "bus1": 59777,
        "bus2": 59782
      },
      "params": {
        "R": 0.0002522977301850915,
        "X": 0.0010541208321228623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59781_59790_1",
      "ports": {
        "bus1": 59790,
        "bus2": 59781
      },
      "params": {
        "R": 0.0002249762328574434,
        "X": 0.002972692484036088,
        "G": 0.0,
        "B": 0.06362872570753098
      },
      "extension": {
        "length": 9964.925147460937,
        "rating": 1139.3507957458496
      }
    },
    {
      "class": "Branch",
      "id": "branch_59781_62183_1",
      "ports": {
        "bus1": 59781,
        "bus2": 62183
      },
      "params": {
        "R": 0.006181239150464535,
        "X": 0.07576899975538254,
        "G": 0.0,
        "B": 1.2074528932571411
      },
      "extension": {
        "length": 204630.52316308595,
        "rating": 1027.475929260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_59781_63606_1",
      "ports": {
        "bus1": 59781,
        "bus2": 63606
      },
      "params": {
        "R": 0.00339934672228992,
        "X": 0.046876899898052216,
        "G": 0.0,
        "B": 1.0543349981307983
      },
      "extension": {
        "length": 150319.59563671876,
        "rating": 985.0188255310059
      }
    },
    {
      "class": "Branch",
      "id": "branch_59783_59786_1",
      "ports": {
        "bus1": 59783,
        "bus2": 59786
      },
      "params": {
        "R": 0.0002054471697192639,
        "X": 0.011911359615623951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59783_59789_1",
      "ports": {
        "bus1": 59783,
        "bus2": 59789
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.00019022449851036072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59783_59790_1",
      "ports": {
        "bus1": 59783,
        "bus2": 59790
      },
      "params": {
        "R": 0.00024723264505155385,
        "X": 0.001196945901028812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59783_59791_1",
      "ports": {
        "bus1": 59783,
        "bus2": 59791
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59784_59786_1",
      "ports": {
        "bus1": 59784,
        "bus2": 59786
      },
      "params": {
        "R": 0.000249141565291211,
        "X": 0.01444466132670641,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59785_59786_1",
      "ports": {
        "bus1": 59785,
        "bus2": 59786
      },
      "params": {
        "R": 0.0027649987023323774,
        "X": 0.1603083312511444,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59787_59789_1",
      "ports": {
        "bus1": 59787,
        "bus2": 59789
      },
      "params": {
        "R": 0.0005043478449806571,
        "X": 0.03530439734458923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59788_59789_1",
      "ports": {
        "bus1": 59788,
        "bus2": 59789
      },
      "params": {
        "R": 0.0005043478449806571,
        "X": 0.03530439734458923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59792_59793_1",
      "ports": {
        "bus1": 59792,
        "bus2": 59793
      },
      "params": {
        "R": 0.0002108344779117033,
        "X": 0.00109756994061172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59794_59795_1",
      "ports": {
        "bus1": 59794,
        "bus2": 59795
      },
      "params": {
        "R": 0.000237669053603895,
        "X": 0.001145683228969574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59796_59797_1",
      "ports": {
        "bus1": 59797,
        "bus2": 59796
      },
      "params": {
        "R": 0.00027782630058936775,
        "X": 0.016010982915759087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59796_59798_1",
      "ports": {
        "bus1": 59796,
        "bus2": 59798
      },
      "params": {
        "R": 0.00023308346862904727,
        "X": 0.001192825147882104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59796_59799_1",
      "ports": {
        "bus1": 59796,
        "bus2": 59799
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59798_59903_1",
      "ports": {
        "bus1": 59798,
        "bus2": 59903
      },
      "params": {
        "R": 0.001459089806303382,
        "X": 0.01903369091451168,
        "G": 0.0,
        "B": 0.5876976847648621
      },
      "extension": {
        "length": 68520.13035205078,
        "rating": 988.4325981140137
      }
    },
    {
      "class": "Branch",
      "id": "branch_59800_59801_1",
      "ports": {
        "bus1": 59801,
        "bus2": 59800
      },
      "params": {
        "R": 7.92497958173044e-05,
        "X": 0.006792379077523947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59800_59803_1",
      "ports": {
        "bus1": 59800,
        "bus2": 59803
      },
      "params": {
        "R": 0.00011078072566306219,
        "X": 0.01026406791061163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59800_59804_1",
      "ports": {
        "bus1": 59800,
        "bus2": 59804
      },
      "params": {
        "R": 0.00017576865502633154,
        "X": 0.014266724698245525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59800_59806_1",
      "ports": {
        "bus1": 59800,
        "bus2": 59806
      },
      "params": {
        "R": 0.00029107992304489017,
        "X": 0.0010517456103116274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59801_59802_1",
      "ports": {
        "bus1": 59802,
        "bus2": 59801
      },
      "params": {
        "R": 0.0006029504584148526,
        "X": 0.03130524978041649,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59801_59805_1",
      "ports": {
        "bus1": 59801,
        "bus2": 59805
      },
      "params": {
        "R": 0.00024124185438267887,
        "X": 0.0011192932724952698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59806_59816_1",
      "ports": {
        "bus1": 59806,
        "bus2": 59816
      },
      "params": {
        "R": 0.0002870825119316578,
        "X": 0.0081485565751791,
        "G": 0.0,
        "B": 3.806279182434082
      },
      "extension": {
        "length": 135997.83130957032,
        "rating": 4172.655868530273
      }
    },
    {
      "class": "Branch",
      "id": "branch_59806_59931_1",
      "ports": {
        "bus1": 59931,
        "bus2": 59806
      },
      "params": {
        "R": 9.365852747578174e-05,
        "X": 0.00252488162368536,
        "G": 0.0,
        "B": 1.2530386447906494
      },
      "extension": {
        "length": 41191.91062207031,
        "rating": 4041.0228729248047
      }
    },
    {
      "class": "Branch",
      "id": "branch_59807_59808_1",
      "ports": {
        "bus1": 59808,
        "bus2": 59807
      },
      "params": {
        "R": 0.00013701611896976829,
        "X": 0.01273875031620264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59807_59808_2",
      "ports": {
        "bus1": 59808,
        "bus2": 59807
      },
      "params": {
        "R": 0.00013701611896976829,
        "X": 0.01273875031620264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59807_59808_3",
      "ports": {
        "bus1": 59808,
        "bus2": 59807
      },
      "params": {
        "R": 0.00013701611896976829,
        "X": 0.01273875031620264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59807_59813_1",
      "ports": {
        "bus1": 59807,
        "bus2": 59813
      },
      "params": {
        "R": 9.882977610686794e-05,
        "X": 0.007926886901259422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59807_59814_1",
      "ports": {
        "bus1": 59807,
        "bus2": 59814
      },
      "params": {
        "R": 0.0002589189098216593,
        "X": 0.0010129852453246713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59808_59812_1",
      "ports": {
        "bus1": 59808,
        "bus2": 59812
      },
      "params": {
        "R": 4.252880171407014e-05,
        "X": 0.0032024604734033346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59809_59810_1",
      "ports": {
        "bus1": 59810,
        "bus2": 59809
      },
      "params": {
        "R": 0.0008506111335009336,
        "X": 0.03402091935276985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59809_59812_1",
      "ports": {
        "bus1": 59809,
        "bus2": 59812
      },
      "params": {
        "R": 6.070216477382928e-05,
        "X": 0.0045709311962127686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59809_59815_1",
      "ports": {
        "bus1": 59809,
        "bus2": 59815
      },
      "params": {
        "R": 0.0002602623135317117,
        "X": 0.0010962424566969275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59811_59812_1",
      "ports": {
        "bus1": 59811,
        "bus2": 59812
      },
      "params": {
        "R": 0.000737481692340225,
        "X": 0.05553308129310608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59814_63260_1",
      "ports": {
        "bus1": 59814,
        "bus2": 63260
      },
      "params": {
        "R": 0.0005906076403334737,
        "X": 0.01630346290767193,
        "G": 0.0,
        "B": 11.039444923400879
      },
      "extension": {
        "length": 280491.5235761719,
        "rating": 4139.695358276367
      }
    },
    {
      "class": "Branch",
      "id": "branch_59814_63488_1",
      "ports": {
        "bus1": 59814,
        "bus2": 63488
      },
      "params": {
        "R": 0.00020179383864160627,
        "X": 0.005004861392080784,
        "G": 0.0,
        "B": 2.4299957752227783
      },
      "extension": {
        "length": 82483.72993652344,
        "rating": 4078.952407836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_59815_63186_1",
      "ports": {
        "bus1": 59815,
        "bus2": 63186
      },
      "params": {
        "R": 0.0019213826162740588,
        "X": 0.022139569744467735,
        "G": 0.0,
        "B": 0.6619055271148682
      },
      "extension": {
        "length": 79904.26970947266,
        "rating": 1317.5735473632812
      }
    },
    {
      "class": "Branch",
      "id": "branch_59816_59817_1",
      "ports": {
        "bus1": 59817,
        "bus2": 59816
      },
      "params": {
        "R": 9.813400538405403e-05,
        "X": 0.008210485801100731,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59816_59819_1",
      "ports": {
        "bus1": 59816,
        "bus2": 59819
      },
      "params": {
        "R": 8.516956586390734e-05,
        "X": 0.00691046379506588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59816_59820_1",
      "ports": {
        "bus1": 59816,
        "bus2": 59820
      },
      "params": {
        "R": 9.517738362774253e-05,
        "X": 0.007187602575868368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59816_59821_1",
      "ports": {
        "bus1": 59816,
        "bus2": 59821
      },
      "params": {
        "R": 0.00011551140778465196,
        "X": 0.008732958696782589,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59816_59822_1",
      "ports": {
        "bus1": 59816,
        "bus2": 59822
      },
      "params": {
        "R": 0.00016207477892749012,
        "X": 0.01181761547923088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59816_59823_1",
      "ports": {
        "bus1": 59816,
        "bus2": 59823
      },
      "params": {
        "R": 9.574733121553436e-05,
        "X": 0.007425615098327398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59816_59824_1",
      "ports": {
        "bus1": 59816,
        "bus2": 59824
      },
      "params": {
        "R": 0.00011021316458936781,
        "X": 0.008351298980414867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59816_59912_1",
      "ports": {
        "bus1": 59912,
        "bus2": 59816
      },
      "params": {
        "R": 0.0003032122040167451,
        "X": 0.007776946760714054,
        "G": 0.0,
        "B": 3.6569385528564453
      },
      "extension": {
        "length": 128096.35156054689,
        "rating": 4169.1864013671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_59817_59818_1",
      "ports": {
        "bus1": 59818,
        "bus2": 59817
      },
      "params": {
        "R": 0.00039598773582838476,
        "X": 0.01923382841050625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59817_59825_1",
      "ports": {
        "bus1": 59817,
        "bus2": 59825
      },
      "params": {
        "R": 0.0005708067328669131,
        "X": 0.0270247645676136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59817_59826_1",
      "ports": {
        "bus1": 59817,
        "bus2": 59826
      },
      "params": {
        "R": 0.00029719487065449357,
        "X": 0.0010374707635492086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59817_59827_1",
      "ports": {
        "bus1": 59817,
        "bus2": 59827
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59828_59829_1",
      "ports": {
        "bus1": 59829,
        "bus2": 59828
      },
      "params": {
        "R": 0.00010612995538394898,
        "X": 0.009184230118989944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59828_59835_1",
      "ports": {
        "bus1": 59828,
        "bus2": 59835
      },
      "params": {
        "R": 0.00010384412598796189,
        "X": 0.00769088277593255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59828_59836_1",
      "ports": {
        "bus1": 59828,
        "bus2": 59836
      },
      "params": {
        "R": 0.00010567623394308612,
        "X": 0.00883522816002369,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59828_59837_1",
      "ports": {
        "bus1": 59828,
        "bus2": 59837
      },
      "params": {
        "R": 9.332761692348868e-05,
        "X": 0.007663269992917776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59828_59838_1",
      "ports": {
        "bus1": 59828,
        "bus2": 59838
      },
      "params": {
        "R": 0.00025841814931482077,
        "X": 0.0010087984846904874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59829_59834_1",
      "ports": {
        "bus1": 59829,
        "bus2": 59834
      },
      "params": {
        "R": 0.0001004337245831266,
        "X": 0.0076532065868377686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59829_59839_1",
      "ports": {
        "bus1": 59829,
        "bus2": 59839
      },
      "params": {
        "R": 0.00025157531490549445,
        "X": 0.001031101681292057,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59830_59831_1",
      "ports": {
        "bus1": 59831,
        "bus2": 59830
      },
      "params": {
        "R": 0.000616799748968333,
        "X": 0.029653234407305717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59830_59834_1",
      "ports": {
        "bus1": 59830,
        "bus2": 59834
      },
      "params": {
        "R": 9.930286614689976e-05,
        "X": 0.0075670406222343445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59831_59832_1",
      "ports": {
        "bus1": 59832,
        "bus2": 59831
      },
      "params": {
        "R": 0.0037036905996501446,
        "X": 0.10863836854696274,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59833_59834_1",
      "ports": {
        "bus1": 59833,
        "bus2": 59834
      },
      "params": {
        "R": 0.0009361973498016596,
        "X": 0.07133973389863968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59838_59926_1",
      "ports": {
        "bus1": 59926,
        "bus2": 59838
      },
      "params": {
        "R": 0.0001709662174107507,
        "X": 0.004749750252813101,
        "G": 0.0,
        "B": 2.5200326442718506
      },
      "extension": {
        "length": 78378.55948828126,
        "rating": 4133.396148681641
      }
    },
    {
      "class": "Branch",
      "id": "branch_59840_59841_1",
      "ports": {
        "bus1": 59841,
        "bus2": 59840
      },
      "params": {
        "R": 0.0006520022288896143,
        "X": 0.028036827221512794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59840_59843_1",
      "ports": {
        "bus1": 59840,
        "bus2": 59843
      },
      "params": {
        "R": 0.0006876575062051415,
        "X": 0.041092224419116974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59840_59844_1",
      "ports": {
        "bus1": 59840,
        "bus2": 59844
      },
      "params": {
        "R": 0.0007378631853498518,
        "X": 0.047328926622867584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59840_59846_1",
      "ports": {
        "bus1": 59840,
        "bus2": 59846
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59841_59842_1",
      "ports": {
        "bus1": 59842,
        "bus2": 59841
      },
      "params": {
        "R": 0.0041178991086781025,
        "X": 0.11185438930988312,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59841_59845_1",
      "ports": {
        "bus1": 59841,
        "bus2": 59845
      },
      "params": {
        "R": 0.00020345802477095276,
        "X": 0.0011065937578678131,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59847_59850_1",
      "ports": {
        "bus1": 59847,
        "bus2": 59850
      },
      "params": {
        "R": 0.0005574418464675546,
        "X": 0.04175327718257904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59847_59851_1",
      "ports": {
        "bus1": 59847,
        "bus2": 59851
      },
      "params": {
        "R": 0.00020001956727355719,
        "X": 0.0010983817046508193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59847_59852_1",
      "ports": {
        "bus1": 59847,
        "bus2": 59852
      },
      "params": {
        "R": 0.0002913129865191877,
        "X": 0.0011348591651767492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59848_59850_1",
      "ports": {
        "bus1": 59848,
        "bus2": 59850
      },
      "params": {
        "R": -0.00015297133359126747,
        "X": -0.011457787826657295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59849_59850_1",
      "ports": {
        "bus1": 59849,
        "bus2": 59850
      },
      "params": {
        "R": 0.0019476640736684203,
        "X": 0.14588312804698944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59851_59858_1",
      "ports": {
        "bus1": 59851,
        "bus2": 59858
      },
      "params": {
        "R": 0.0010617261286824942,
        "X": 0.011183482594788074,
        "G": 0.0,
        "B": 0.16855390369892118
      },
      "extension": {
        "length": 32124.727142578125,
        "rating": 1045.3598022460938
      }
    },
    {
      "class": "Branch",
      "id": "branch_59853_59854_1",
      "ports": {
        "bus1": 59853,
        "bus2": 59854
      },
      "params": {
        "R": 0.00025721805286593735,
        "X": 0.0010408030357211828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59855_59856_1",
      "ports": {
        "bus1": 59856,
        "bus2": 59855
      },
      "params": {
        "R": 0.0003265502746216953,
        "X": 0.01684161275625229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59855_59857_1",
      "ports": {
        "bus1": 59855,
        "bus2": 59857
      },
      "params": {
        "R": 0.0003494905831757933,
        "X": 0.02014961838722229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59855_59858_1",
      "ports": {
        "bus1": 59855,
        "bus2": 59858
      },
      "params": {
        "R": 0.00020971885533072054,
        "X": 0.0011472749756649137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59855_59859_1",
      "ports": {
        "bus1": 59855,
        "bus2": 59859
      },
      "params": {
        "R": 0.0002172581444028765,
        "X": 0.001191111165098846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59860_59861_1",
      "ports": {
        "bus1": 59861,
        "bus2": 59860
      },
      "params": {
        "R": 0.00010154987103305757,
        "X": 0.007936399430036545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59860_59861_2",
      "ports": {
        "bus1": 59861,
        "bus2": 59860
      },
      "params": {
        "R": 0.00010154987103305757,
        "X": 0.007936399430036545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59860_59861_3",
      "ports": {
        "bus1": 59861,
        "bus2": 59860
      },
      "params": {
        "R": 0.00010154987103305757,
        "X": 0.007936399430036545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59860_59863_1",
      "ports": {
        "bus1": 59860,
        "bus2": 59863
      },
      "params": {
        "R": 0.00013930814748164266,
        "X": 0.011496654711663723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59860_59864_1",
      "ports": {
        "bus1": 59860,
        "bus2": 59864
      },
      "params": {
        "R": 0.00012988972594030201,
        "X": 0.009276654571294785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59860_59865_1",
      "ports": {
        "bus1": 59860,
        "bus2": 59865
      },
      "params": {
        "R": 0.00013587652938440442,
        "X": 0.01145742554217577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59860_59866_1",
      "ports": {
        "bus1": 59860,
        "bus2": 59866
      },
      "params": {
        "R": 9.716625208966434e-05,
        "X": 0.008657103404402733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59860_59867_1",
      "ports": {
        "bus1": 59860,
        "bus2": 59867
      },
      "params": {
        "R": 0.0001703446905594319,
        "X": 0.012311986647546291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59860_59868_1",
      "ports": {
        "bus1": 59860,
        "bus2": 59868
      },
      "params": {
        "R": 0.0003169673145748675,
        "X": 0.01955990679562092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59861_59862_1",
      "ports": {
        "bus1": 59862,
        "bus2": 59861
      },
      "params": {
        "R": 0.0003155573213007301,
        "X": 0.01876446232199669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59861_59862_2",
      "ports": {
        "bus1": 59862,
        "bus2": 59861
      },
      "params": {
        "R": 0.0003155573213007301,
        "X": 0.01876446232199669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59861_59862_3",
      "ports": {
        "bus1": 59862,
        "bus2": 59861
      },
      "params": {
        "R": 0.0003155573213007301,
        "X": 0.01876446232199669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59861_59869_1",
      "ports": {
        "bus1": 59861,
        "bus2": 59869
      },
      "params": {
        "R": 0.00023500717361457646,
        "X": 0.0011681971373036504,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59861_59870_1",
      "ports": {
        "bus1": 59861,
        "bus2": 59870
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59871_59872_1",
      "ports": {
        "bus1": 59872,
        "bus2": 59871
      },
      "params": {
        "R": 9.96640810626559e-05,
        "X": 0.008308755233883858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59871_59874_1",
      "ports": {
        "bus1": 59871,
        "bus2": 59874
      },
      "params": {
        "R": 0.00023886343115009367,
        "X": 0.001048258156515658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59872_59873_1",
      "ports": {
        "bus1": 59873,
        "bus2": 59872
      },
      "params": {
        "R": 0.00029250819352455437,
        "X": 0.02064170315861702,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59872_59875_1",
      "ports": {
        "bus1": 59872,
        "bus2": 59875
      },
      "params": {
        "R": 0.0002463687851559371,
        "X": 0.0010406627552583814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59873_59945_1",
      "ports": {
        "bus1": 59873,
        "bus2": 59945
      },
      "params": {
        "R": 0.002531939884647727,
        "X": 0.010675867088139057,
        "G": 0.0,
        "B": 0.006636416539549828
      },
      "extension": {
        "length": 5606.807871368408,
        "rating": 172.6391315460205
      }
    },
    {
      "class": "Branch",
      "id": "branch_59874_63382_1",
      "ports": {
        "bus1": 59874,
        "bus2": 63382
      },
      "params": {
        "R": 0.00048101673019118607,
        "X": 0.012564119882881641,
        "G": 0.0,
        "B": 5.996969223022462
      },
      "extension": {
        "length": 200514.9652558594,
        "rating": 3913.127899169922
      }
    },
    {
      "class": "Branch",
      "id": "branch_59874_63599_1",
      "ports": {
        "bus1": 59874,
        "bus2": 63599
      },
      "params": {
        "R": 0.00018904180615209043,
        "X": 0.00563589995726943,
        "G": 0.0,
        "B": 2.9540975093841553
      },
      "extension": {
        "length": 97625.03530957032,
        "rating": 3916.384506225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_59876_59877_1",
      "ports": {
        "bus1": 59876,
        "bus2": 59877
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59878_59879_1",
      "ports": {
        "bus1": 59878,
        "bus2": 59879
      },
      "params": {
        "R": 0.009815516881644726,
        "X": 0.2448911964893341,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59878_59880_1",
      "ports": {
        "bus1": 59878,
        "bus2": 59880
      },
      "params": {
        "R": 0.013853541575372219,
        "X": 0.36507314443588257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59878_59881_1",
      "ports": {
        "bus1": 59878,
        "bus2": 59881
      },
      "params": {
        "R": 0.011569337919354439,
        "X": 0.3180021345615387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59878_59882_1",
      "ports": {
        "bus1": 59878,
        "bus2": 59882
      },
      "params": {
        "R": 0.0002242454793304205,
        "X": 0.0011014980264008045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59878_59883_1",
      "ports": {
        "bus1": 59878,
        "bus2": 59883
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59884_59885_1",
      "ports": {
        "bus1": 59884,
        "bus2": 59885
      },
      "params": {
        "R": 0.007530843839049339,
        "X": 0.20453856885433197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59884_59886_1",
      "ports": {
        "bus1": 59884,
        "bus2": 59886
      },
      "params": {
        "R": 0.011060739867389202,
        "X": 0.2537301182746887,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59884_59887_1",
      "ports": {
        "bus1": 59884,
        "bus2": 59887
      },
      "params": {
        "R": 0.008246893994510174,
        "X": 0.21080920100212097,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59884_59888_1",
      "ports": {
        "bus1": 59884,
        "bus2": 59888
      },
      "params": {
        "R": 0.00023049063747748733,
        "X": 0.001076882123015821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59884_59889_1",
      "ports": {
        "bus1": 59884,
        "bus2": 59889
      },
      "params": {
        "R": 0.00025485429796390235,
        "X": 0.001053296378813684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59890_59891_1",
      "ports": {
        "bus1": 59890,
        "bus2": 59891
      },
      "params": {
        "R": 0.00025311121135018766,
        "X": 0.0010804521152749658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59892_59893_1",
      "ports": {
        "bus1": 59893,
        "bus2": 59892
      },
      "params": {
        "R": 0.0007111959857866168,
        "X": 0.03812431916594505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59892_59894_1",
      "ports": {
        "bus1": 59892,
        "bus2": 59894
      },
      "params": {
        "R": 0.0007922875229269266,
        "X": 0.04745251312851906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59892_59896_1",
      "ports": {
        "bus1": 59892,
        "bus2": 59896
      },
      "params": {
        "R": 0.00020522340491879731,
        "X": 0.0011607628548517823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59892_59897_1",
      "ports": {
        "bus1": 59892,
        "bus2": 59897
      },
      "params": {
        "R": 0.00029056932544335723,
        "X": 0.0010818748269230127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59893_59895_1",
      "ports": {
        "bus1": 59893,
        "bus2": 59895
      },
      "params": {
        "R": 0.0039377291686832905,
        "X": 0.11189185827970505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59898_59901_1",
      "ports": {
        "bus1": 59898,
        "bus2": 59901
      },
      "params": {
        "R": 0.0010057708714157343,
        "X": 0.06501350551843643,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59898_59902_1",
      "ports": {
        "bus1": 59898,
        "bus2": 59902
      },
      "params": {
        "R": 0.0007910359418019652,
        "X": 0.04038796201348305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59898_59903_1",
      "ports": {
        "bus1": 59898,
        "bus2": 59903
      },
      "params": {
        "R": 0.0002264682698296383,
        "X": 0.0010311080841347575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59898_59904_1",
      "ports": {
        "bus1": 59898,
        "bus2": 59904
      },
      "params": {
        "R": 0.00022264897415880114,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59899_59901_1",
      "ports": {
        "bus1": 59899,
        "bus2": 59901
      },
      "params": {
        "R": -0.000534572871401906,
        "X": -0.034555040299892426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59900_59901_1",
      "ports": {
        "bus1": 59900,
        "bus2": 59901
      },
      "params": {
        "R": 0.002794907195493579,
        "X": 0.18066412210464478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59905_59906_1",
      "ports": {
        "bus1": 59906,
        "bus2": 59905
      },
      "params": {
        "R": 8.912352495826781e-05,
        "X": 0.008241708390414715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59905_59908_1",
      "ports": {
        "bus1": 59905,
        "bus2": 59908
      },
      "params": {
        "R": 8.785739919403568e-05,
        "X": 0.006843480747193098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59905_59909_1",
      "ports": {
        "bus1": 59905,
        "bus2": 59909
      },
      "params": {
        "R": 8.415265619987622e-05,
        "X": 0.006301446817815304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59905_59910_1",
      "ports": {
        "bus1": 59905,
        "bus2": 59910
      },
      "params": {
        "R": 9.861285798251629e-05,
        "X": 0.00851487647742033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_59905_59912_1",
      "ports": {
        "bus1": 59905,
        "bus2": 59912
      },
      "params": {
        "R": 0.00021511997329071164,
        "X": 0.0011973563814535737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59906_59907_1",
      "ports": {
        "bus1": 59907,
        "bus2": 59906
      },
      "params": {
        "R": 0.00031831732485443354,
        "X": 0.02443944849073887,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59906_59911_1",
      "ports": {
        "bus1": 59906,
        "bus2": 59911
      },
      "params": {
        "R": 0.0002842581598088145,
        "X": 0.0010427950182929635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59913_59914_1",
      "ports": {
        "bus1": 59914,
        "bus2": 59913
      },
      "params": {
        "R": 0.0004159987438470125,
        "X": 0.02679702267050743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59913_59915_1",
      "ports": {
        "bus1": 59913,
        "bus2": 59915
      },
      "params": {
        "R": 0.00027643769863061607,
        "X": 0.0011789967538788915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59913_59916_1",
      "ports": {
        "bus1": 59913,
        "bus2": 59916
      },
      "params": {
        "R": 0.000286435941234231,
        "X": 0.0011762110516428947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59917_59918_1",
      "ports": {
        "bus1": 59918,
        "bus2": 59917
      },
      "params": {
        "R": 8.393786993110552e-05,
        "X": 0.006005331873893738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59917_59918_2",
      "ports": {
        "bus1": 59918,
        "bus2": 59917
      },
      "params": {
        "R": 8.393786993110552e-05,
        "X": 0.006005331873893738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59917_59918_3",
      "ports": {
        "bus1": 59918,
        "bus2": 59917
      },
      "params": {
        "R": 8.393786993110552e-05,
        "X": 0.006005331873893738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59917_59922_1",
      "ports": {
        "bus1": 59917,
        "bus2": 59922
      },
      "params": {
        "R": 9.999999747378752e-05,
        "X": 0.00010127294808626175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59917_59925_1",
      "ports": {
        "bus1": 59917,
        "bus2": 59925
      },
      "params": {
        "R": 9.999999747378752e-05,
        "X": -0.0003902241587638855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59917_59926_1",
      "ports": {
        "bus1": 59917,
        "bus2": 59926
      },
      "params": {
        "R": 0.0002473713248036802,
        "X": 0.0011636951239779592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59917_59927_1",
      "ports": {
        "bus1": 59917,
        "bus2": 59927
      },
      "params": {
        "R": 0.00026348239043727517,
        "X": 0.00107500609010458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59918_59919_1",
      "ports": {
        "bus1": 59919,
        "bus2": 59918
      },
      "params": {
        "R": 0.0004391332040540874,
        "X": 0.021365102380514145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59920_59922_1",
      "ports": {
        "bus1": 59920,
        "bus2": 59922
      },
      "params": {
        "R": 9.999999747378752e-05,
        "X": 0.006668040994554758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59921_59922_1",
      "ports": {
        "bus1": 59921,
        "bus2": 59922
      },
      "params": {
        "R": 9.999999747378752e-05,
        "X": 0.006668040994554758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59923_59925_1",
      "ports": {
        "bus1": 59923,
        "bus2": 59925
      },
      "params": {
        "R": 9.999999747378752e-05,
        "X": 0.005331250838935375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59924_59925_1",
      "ports": {
        "bus1": 59924,
        "bus2": 59925
      },
      "params": {
        "R": 9.999999747378752e-05,
        "X": 0.005331250838935375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59928_59929_1",
      "ports": {
        "bus1": 59928,
        "bus2": 59929
      },
      "params": {
        "R": 0.002801366150379181,
        "X": 0.07486212998628616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59928_59930_1",
      "ports": {
        "bus1": 59928,
        "bus2": 59930
      },
      "params": {
        "R": 0.00026803824584931135,
        "X": 0.0010809168452396989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59931_59932_1",
      "ports": {
        "bus1": 59932,
        "bus2": 59931
      },
      "params": {
        "R": 7.16843715053983e-05,
        "X": 0.006012955214828253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59931_59934_1",
      "ports": {
        "bus1": 59931,
        "bus2": 59934
      },
      "params": {
        "R": 0.00011399952927604318,
        "X": 0.008299742825329304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59931_59935_1",
      "ports": {
        "bus1": 59931,
        "bus2": 59935
      },
      "params": {
        "R": 5.4442851251224056e-05,
        "X": 0.00421187374740839,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_59932_59933_1",
      "ports": {
        "bus1": 59933,
        "bus2": 59932
      },
      "params": {
        "R": 0.00035034152097068727,
        "X": 0.019999193027615547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59932_59936_1",
      "ports": {
        "bus1": 59932,
        "bus2": 59936
      },
      "params": {
        "R": 0.00028315538656897843,
        "X": 0.0010141858365386724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59932_59937_1",
      "ports": {
        "bus1": 59932,
        "bus2": 59937
      },
      "params": {
        "R": 0.00024838317767716944,
        "X": 0.001167471520602703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59938_59941_1",
      "ports": {
        "bus1": 59938,
        "bus2": 59941
      },
      "params": {
        "R": -0.0007923385128378868,
        "X": -0.02221830189228058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59938_59944_1",
      "ports": {
        "bus1": 59938,
        "bus2": 59944
      },
      "params": {
        "R": -0.00029142340645194054,
        "X": -0.006769999861717224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59938_59945_1",
      "ports": {
        "bus1": 59938,
        "bus2": 59945
      },
      "params": {
        "R": 0.00021899394050706178,
        "X": 0.0010502847144380212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59938_59946_1",
      "ports": {
        "bus1": 59938,
        "bus2": 59946
      },
      "params": {
        "R": 0.00021590037795249373,
        "X": 0.0010436475276947021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59939_59941_1",
      "ports": {
        "bus1": 59939,
        "bus2": 59941
      },
      "params": {
        "R": 0.00946905929595232,
        "X": 0.2655259072780609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59940_59941_1",
      "ports": {
        "bus1": 59940,
        "bus2": 59941
      },
      "params": {
        "R": 0.00946905929595232,
        "X": 0.2655259072780609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59942_59944_1",
      "ports": {
        "bus1": 59942,
        "bus2": 59944
      },
      "params": {
        "R": 0.006308139301836491,
        "X": 0.14654329419136047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59943_59944_1",
      "ports": {
        "bus1": 59943,
        "bus2": 59944
      },
      "params": {
        "R": 0.006308139301836491,
        "X": 0.14654329419136047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59947_59948_1",
      "ports": {
        "bus1": 59947,
        "bus2": 59948
      },
      "params": {
        "R": 0.00024034736270550638,
        "X": 0.0010118932696059346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59947_59949_1",
      "ports": {
        "bus1": 59947,
        "bus2": 59949
      },
      "params": {
        "R": 0.007611908484250307,
        "X": 0.034507181495428085,
        "G": 0.0,
        "B": 0.003048909595236182
      },
      "extension": {
        "length": 7595.880797790527,
        "rating": 167.6232933998108
      }
    },
    {
      "class": "Branch",
      "id": "branch_59947_59954_1",
      "ports": {
        "bus1": 59947,
        "bus2": 59954
      },
      "params": {
        "R": 0.019176336005330086,
        "X": 0.07916552573442459,
        "G": 0.0,
        "B": 0.015656106173992157
      },
      "extension": {
        "length": 25420.922335327148,
        "rating": 154.2057752609253
      }
    },
    {
      "class": "Branch",
      "id": "branch_59947_59974_1",
      "ports": {
        "bus1": 59974,
        "bus2": 59947
      },
      "params": {
        "R": 0.002935016993433237,
        "X": 0.01403889525681734,
        "G": 0.0,
        "B": 0.0037989707197993994
      },
      "extension": {
        "length": 5558.628509857178,
        "rating": 156.93267583847046
      }
    },
    {
      "class": "Branch",
      "id": "branch_59947_60458_1",
      "ports": {
        "bus1": 59947,
        "bus2": 60458
      },
      "params": {
        "R": 0.007340120151638985,
        "X": 0.029398946091532707,
        "G": 0.0,
        "B": 0.005052628926932812
      },
      "extension": {
        "length": 9000.308840515137,
        "rating": 159.1869592666626
      }
    },
    {
      "class": "Branch",
      "id": "branch_59949_59957_1",
      "ports": {
        "bus1": 59949,
        "bus2": 59957
      },
      "params": {
        "R": 0.009569806978106499,
        "X": 0.03854316473007202,
        "G": 0.0,
        "B": 0.03424761816859245
      },
      "extension": {
        "length": 26025.106247314456,
        "rating": 174.68245029449463
      }
    },
    {
      "class": "Branch",
      "id": "branch_59950_59961_1",
      "ports": {
        "bus1": 59950,
        "bus2": 59961
      },
      "params": {
        "R": 0.02130044624209404,
        "X": 0.08251868933439255,
        "G": 0.0,
        "B": 0.022474756464362144
      },
      "extension": {
        "length": 31483.863283447266,
        "rating": 159.329092502594
      }
    },
    {
      "class": "Branch",
      "id": "branch_59950_60721_1",
      "ports": {
        "bus1": 59950,
        "bus2": 60721
      },
      "params": {
        "R": 0.005991625599563122,
        "X": 0.023986799642443657,
        "G": 0.0,
        "B": 0.025188272818922997
      },
      "extension": {
        "length": 17117.16030395508,
        "rating": 170.93260288238525
      }
    },
    {
      "class": "Branch",
      "id": "branch_59950_60723_1",
      "ports": {
        "bus1": 59950,
        "bus2": 60723
      },
      "params": {
        "R": 0.0031971964053809643,
        "X": 0.016935380175709724,
        "G": 0.0,
        "B": 0.005307756830006838
      },
      "extension": {
        "length": 6954.0200925292975,
        "rating": 184.71027612686157
      }
    },
    {
      "class": "Branch",
      "id": "branch_59950_60723_2",
      "ports": {
        "bus1": 59950,
        "bus2": 60723
      },
      "params": {
        "R": 0.0031971964053809643,
        "X": 0.016935380175709724,
        "G": 0.0,
        "B": 0.005307756830006838
      },
      "extension": {
        "length": 6954.0200925292975,
        "rating": 184.71027612686157
      }
    },
    {
      "class": "Branch",
      "id": "branch_59951_59954_1",
      "ports": {
        "bus1": 59954,
        "bus2": 59951
      },
      "params": {
        "R": 0.006740157026797533,
        "X": 0.022026468068361282,
        "G": 0.0,
        "B": 0.007439667358994484
      },
      "extension": {
        "length": 8380.087140014648,
        "rating": 173.43569993972778
      }
    },
    {
      "class": "Branch",
      "id": "branch_59951_59969_1",
      "ports": {
        "bus1": 59951,
        "bus2": 59969
      },
      "params": {
        "R": 0.012202545069158077,
        "X": 0.05628885328769684,
        "G": 0.0,
        "B": 0.028550362214446068
      },
      "extension": {
        "length": 26596.263012451174,
        "rating": 152.62421369552612
      }
    },
    {
      "class": "Branch",
      "id": "branch_59951_59970_1",
      "ports": {
        "bus1": 59951,
        "bus2": 59970
      },
      "params": {
        "R": 0.006983911152929068,
        "X": 0.041712742298841476,
        "G": 0.0,
        "B": 0.017525125294923782
      },
      "extension": {
        "length": 19754.0140045166,
        "rating": 178.2668948173523
      }
    },
    {
      "class": "Branch",
      "id": "branch_59951_59971_1",
      "ports": {
        "bus1": 59971,
        "bus2": 59951
      },
      "params": {
        "R": 0.005729638505727053,
        "X": 0.028831005096435547,
        "G": 0.0,
        "B": 0.012484690174460411
      },
      "extension": {
        "length": 12114.415479858399,
        "rating": 160.80772876739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_59951_60472_1",
      "ports": {
        "bus1": 59951,
        "bus2": 60472
      },
      "params": {
        "R": 0.018892670050263405,
        "X": 0.07456359267234802,
        "G": 0.0,
        "B": 0.019584430381655693
      },
      "extension": {
        "length": 26608.885125732424,
        "rating": 153.53806018829346
      }
    },
    {
      "class": "Branch",
      "id": "branch_59952_59956_1",
      "ports": {
        "bus1": 59952,
        "bus2": 59956
      },
      "params": {
        "R": 0.011969241313636303,
        "X": 0.053366519510746,
        "G": 0.0,
        "B": 0.01915162242949009
      },
      "extension": {
        "length": 21636.75629333496,
        "rating": 133.0012083053589
      }
    },
    {
      "class": "Branch",
      "id": "branch_59952_59973_1",
      "ports": {
        "bus1": 59952,
        "bus2": 59973
      },
      "params": {
        "R": 0.008716842159628868,
        "X": 0.03837774321436882,
        "G": 0.0,
        "B": 0.009541377425193787
      },
      "extension": {
        "length": 13406.61814013672,
        "rating": 145.10258436203003
      }
    },
    {
      "class": "Branch",
      "id": "branch_59952_60362_1",
      "ports": {
        "bus1": 59952,
        "bus2": 60362
      },
      "params": {
        "R": 0.013078696094453335,
        "X": 0.07070053368806839,
        "G": 0.0,
        "B": 0.05081713944673538
      },
      "extension": {
        "length": 40122.64081933594,
        "rating": 119.17961835861206
      }
    },
    {
      "class": "Branch",
      "id": "branch_59952_60365_1",
      "ports": {
        "bus1": 59952,
        "bus2": 60365
      },
      "params": {
        "R": 0.05332552269101143,
        "X": 0.1949407458305359,
        "G": 0.0,
        "B": 0.037023045122623444
      },
      "extension": {
        "length": 65532.31160888672,
        "rating": 123.14376831054688
      }
    },
    {
      "class": "Branch",
      "id": "branch_59952_60370_1",
      "ports": {
        "bus1": 59952,
        "bus2": 60370
      },
      "params": {
        "R": 0.057682279497385025,
        "X": 0.21402081847190857,
        "G": 0.0,
        "B": 0.020576948300004005
      },
      "extension": {
        "length": 47695.89344018555,
        "rating": 119.95102167129517
      }
    },
    {
      "class": "Branch",
      "id": "branch_59953_59954_1",
      "ports": {
        "bus1": 59953,
        "bus2": 59954
      },
      "params": {
        "R": 0.0002739772025961429,
        "X": 0.0010592617327347398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59954_60912_1",
      "ports": {
        "bus1": 59954,
        "bus2": 60912
      },
      "params": {
        "R": 0.013681115582585335,
        "X": 0.0600845143198967,
        "G": 0.0,
        "B": 0.021115748211741447
      },
      "extension": {
        "length": 22581.852373168946,
        "rating": 187.0923399925232
      }
    },
    {
      "class": "Branch",
      "id": "branch_59954_60912_2",
      "ports": {
        "bus1": 59954,
        "bus2": 60912
      },
      "params": {
        "R": 0.013681115582585335,
        "X": 0.0600845143198967,
        "G": 0.0,
        "B": 0.021115748211741447
      },
      "extension": {
        "length": 22581.852373168946,
        "rating": 187.0923399925232
      }
    },
    {
      "class": "Branch",
      "id": "branch_59955_59956_1",
      "ports": {
        "bus1": 59955,
        "bus2": 59956
      },
      "params": {
        "R": 0.0002165970508940518,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59956_60464_1",
      "ports": {
        "bus1": 59956,
        "bus2": 60464
      },
      "params": {
        "R": 0.009494577534496784,
        "X": 0.03345738351345062,
        "G": 0.0,
        "B": 0.02216610684990883
      },
      "extension": {
        "length": 18793.883121459963,
        "rating": 162.17072010040283
      }
    },
    {
      "class": "Branch",
      "id": "branch_59956_60466_1",
      "ports": {
        "bus1": 59956,
        "bus2": 60466
      },
      "params": {
        "R": 0.010803748853504658,
        "X": 0.033880364149808884,
        "G": 0.0,
        "B": 0.005486678797751665
      },
      "extension": {
        "length": 9450.334604003907,
        "rating": 172.9891300201416
      }
    },
    {
      "class": "Branch",
      "id": "branch_59957_59958_1",
      "ports": {
        "bus1": 59957,
        "bus2": 59958
      },
      "params": {
        "R": 0.00020318166934885085,
        "X": 0.0010589661542326212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59957_60328_1",
      "ports": {
        "bus1": 60328,
        "bus2": 59957
      },
      "params": {
        "R": 0.007637358270585537,
        "X": 0.038359105587005615,
        "G": 0.0,
        "B": 0.01509342435747385
      },
      "extension": {
        "length": 18246.535554199218,
        "rating": 157.2343945503235
      }
    },
    {
      "class": "Branch",
      "id": "branch_59957_60912_1",
      "ports": {
        "bus1": 60912,
        "bus2": 59957
      },
      "params": {
        "R": 0.005051109474152327,
        "X": 0.0262207742780447,
        "G": 0.0,
        "B": 0.004335575271397828
      },
      "extension": {
        "length": 8296.19935345459,
        "rating": 188.5326862335205
      }
    },
    {
      "class": "Branch",
      "id": "branch_59957_60912_2",
      "ports": {
        "bus1": 60912,
        "bus2": 59957
      },
      "params": {
        "R": 0.005051109474152327,
        "X": 0.0262207742780447,
        "G": 0.0,
        "B": 0.004335575271397828
      },
      "extension": {
        "length": 8296.19935345459,
        "rating": 188.5326862335205
      }
    },
    {
      "class": "Branch",
      "id": "branch_59959_59960_1",
      "ports": {
        "bus1": 59959,
        "bus2": 59960
      },
      "params": {
        "R": 0.00028651609318330884,
        "X": 0.0010003646602854133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59959_59971_1",
      "ports": {
        "bus1": 59971,
        "bus2": 59959
      },
      "params": {
        "R": 0.010417354293167591,
        "X": 0.04995604231953621,
        "G": 0.0,
        "B": 0.02106713131070137
      },
      "extension": {
        "length": 20683.32476879883,
        "rating": 168.50053071975708
      }
    },
    {
      "class": "Branch",
      "id": "branch_59959_60462_1",
      "ports": {
        "bus1": 59959,
        "bus2": 60462
      },
      "params": {
        "R": 0.0375928170979023,
        "X": 0.1611899584531784,
        "G": 0.0,
        "B": 0.01876775734126568
      },
      "extension": {
        "length": 37618.79355834961,
        "rating": 153.50333452224731
      }
    },
    {
      "class": "Branch",
      "id": "branch_59959_60723_1",
      "ports": {
        "bus1": 59959,
        "bus2": 60723
      },
      "params": {
        "R": 0.007241232320666313,
        "X": 0.027663689106702805,
        "G": 0.0,
        "B": 0.09249250590801239
      },
      "extension": {
        "length": 32439.42356176758,
        "rating": 196.37866020202637
      }
    },
    {
      "class": "Branch",
      "id": "branch_59959_60723_2",
      "ports": {
        "bus1": 59959,
        "bus2": 60723
      },
      "params": {
        "R": 0.007241232320666313,
        "X": 0.027663689106702805,
        "G": 0.0,
        "B": 0.09249250590801239
      },
      "extension": {
        "length": 32439.42356176758,
        "rating": 196.37866020202637
      }
    },
    {
      "class": "Branch",
      "id": "branch_59959_60912_1",
      "ports": {
        "bus1": 59959,
        "bus2": 60912
      },
      "params": {
        "R": 0.003931878134608269,
        "X": 0.012767758220434189,
        "G": 0.0,
        "B": 0.007910201326012611
      },
      "extension": {
        "length": 7668.787929016114,
        "rating": 217.62943267822266
      }
    },
    {
      "class": "Branch",
      "id": "branch_59959_60912_2",
      "ports": {
        "bus1": 59959,
        "bus2": 60912
      },
      "params": {
        "R": 0.003931878134608269,
        "X": 0.012767758220434189,
        "G": 0.0,
        "B": 0.007910201326012611
      },
      "extension": {
        "length": 7668.787929016114,
        "rating": 217.62943267822266
      }
    },
    {
      "class": "Branch",
      "id": "branch_59959_60912_3",
      "ports": {
        "bus1": 59959,
        "bus2": 60912
      },
      "params": {
        "R": 0.003931878134608269,
        "X": 0.012767758220434189,
        "G": 0.0,
        "B": 0.007910201326012611
      },
      "extension": {
        "length": 7668.787929016114,
        "rating": 217.62943267822266
      }
    },
    {
      "class": "Branch",
      "id": "branch_59961_59962_1",
      "ports": {
        "bus1": 59961,
        "bus2": 59962
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59961_59964_1",
      "ports": {
        "bus1": 59961,
        "bus2": 59964
      },
      "params": {
        "R": 0.003666351083666086,
        "X": 0.02273854985833168,
        "G": 0.0,
        "B": 0.018822824582457542
      },
      "extension": {
        "length": 15169.517883544922,
        "rating": 142.3845887184143
      }
    },
    {
      "class": "Branch",
      "id": "branch_59961_60330_1",
      "ports": {
        "bus1": 59961,
        "bus2": 60330
      },
      "params": {
        "R": 0.01043617445975542,
        "X": 0.042991526424884796,
        "G": 0.0,
        "B": 0.02197454869747162
      },
      "extension": {
        "length": 21875.703150146484,
        "rating": 126.03036165237427
      }
    },
    {
      "class": "Branch",
      "id": "branch_59963_59964_1",
      "ports": {
        "bus1": 59963,
        "bus2": 59964
      },
      "params": {
        "R": 0.0075087412260472775,
        "X": 0.031230587512254715,
        "G": 0.0,
        "B": 0.014155272394418716
      },
      "extension": {
        "length": 15807.791017089845,
        "rating": 128.70277166366577
      }
    },
    {
      "class": "Branch",
      "id": "branch_59963_59975_1",
      "ports": {
        "bus1": 59963,
        "bus2": 59975
      },
      "params": {
        "R": 0.008680648170411587,
        "X": 0.03633332997560501,
        "G": 0.0,
        "B": 0.015764204785227776
      },
      "extension": {
        "length": 18198.771353393557,
        "rating": 142.89135932922363
      }
    },
    {
      "class": "Branch",
      "id": "branch_59965_59966_1",
      "ports": {
        "bus1": 59965,
        "bus2": 59966
      },
      "params": {
        "R": 0.000263289111899212,
        "X": 0.0011507979361340404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59965_59968_1",
      "ports": {
        "bus1": 59965,
        "bus2": 59968
      },
      "params": {
        "R": 0.002506013261154294,
        "X": 0.010380883701145649,
        "G": 0.0,
        "B": 0.009569470770657063
      },
      "extension": {
        "length": 7348.171057250976,
        "rating": 173.40997457504272
      }
    },
    {
      "class": "Branch",
      "id": "branch_59965_59969_1",
      "ports": {
        "bus1": 59965,
        "bus2": 59969
      },
      "params": {
        "R": 0.012068154290318489,
        "X": 0.05012686178088188,
        "G": 0.0,
        "B": 0.038453761488199234
      },
      "extension": {
        "length": 30586.75701855469,
        "rating": 160.67999601364136
      }
    },
    {
      "class": "Branch",
      "id": "branch_59965_60403_1",
      "ports": {
        "bus1": 59965,
        "bus2": 60403
      },
      "params": {
        "R": 0.006716775242239237,
        "X": 0.034734904766082764,
        "G": 0.0,
        "B": 0.009241377003490925
      },
      "extension": {
        "length": 12185.124791748047,
        "rating": 133.82030725479126
      }
    },
    {
      "class": "Branch",
      "id": "branch_59967_59968_1",
      "ports": {
        "bus1": 59968,
        "bus2": 59967
      },
      "params": {
        "R": 0.0033184560015797615,
        "X": 0.01613292098045349,
        "G": 0.0,
        "B": 0.005465776659548283
      },
      "extension": {
        "length": 7184.147278381348,
        "rating": 169.00792121887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_59967_60219_1",
      "ports": {
        "bus1": 59967,
        "bus2": 60219
      },
      "params": {
        "R": 0.008137058466672897,
        "X": 0.043269913643598557,
        "G": 0.0,
        "B": 0.04236271232366562
      },
      "extension": {
        "length": 29626.549395996095,
        "rating": 151.15106105804443
      }
    },
    {
      "class": "Branch",
      "id": "branch_59968_61231_1",
      "ports": {
        "bus1": 59968,
        "bus2": 61231
      },
      "params": {
        "R": 0.004715339280664921,
        "X": 0.017583560198545456,
        "G": 0.0,
        "B": 0.0031405894551426172
      },
      "extension": {
        "length": 5426.6492285156255,
        "rating": 193.19108724594116
      }
    },
    {
      "class": "Branch",
      "id": "branch_59968_61231_2",
      "ports": {
        "bus1": 59968,
        "bus2": 61231
      },
      "params": {
        "R": 0.004715339280664921,
        "X": 0.017583560198545456,
        "G": 0.0,
        "B": 0.0031405894551426172
      },
      "extension": {
        "length": 5426.6492285156255,
        "rating": 193.19108724594116
      }
    },
    {
      "class": "Branch",
      "id": "branch_59970_59973_1",
      "ports": {
        "bus1": 59973,
        "bus2": 59970
      },
      "params": {
        "R": 0.0036375741474330425,
        "X": 0.016734862700104713,
        "G": 0.0,
        "B": 0.008061021566390991
      },
      "extension": {
        "length": 8605.453407165527,
        "rating": 155.98760843276978
      }
    },
    {
      "class": "Branch",
      "id": "branch_59970_60481_1",
      "ports": {
        "bus1": 60481,
        "bus2": 59970
      },
      "params": {
        "R": 0.01062175165861845,
        "X": 0.04913240298628807,
        "G": 0.0,
        "B": 0.0108346501365304
      },
      "extension": {
        "length": 15342.421190185547,
        "rating": 148.42060804367065
      }
    },
    {
      "class": "Branch",
      "id": "branch_59972_59973_1",
      "ports": {
        "bus1": 59972,
        "bus2": 59973
      },
      "params": {
        "R": 0.00020917376969009638,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59974_60473_1",
      "ports": {
        "bus1": 59974,
        "bus2": 60473
      },
      "params": {
        "R": 0.005571917165070772,
        "X": 0.030401036143302917,
        "G": 0.0,
        "B": 0.024060877040028572
      },
      "extension": {
        "length": 19507.600394165038,
        "rating": 147.9760766029358
      }
    },
    {
      "class": "Branch",
      "id": "branch_59975_59976_1",
      "ports": {
        "bus1": 59975,
        "bus2": 59976
      },
      "params": {
        "R": 0.010285774245858192,
        "X": 0.04199124500155449,
        "G": 0.0,
        "B": 0.017169922590255737
      },
      "extension": {
        "length": 17877.34948425293,
        "rating": 149.08738136291504
      }
    },
    {
      "class": "Branch",
      "id": "branch_59976_59977_1",
      "ports": {
        "bus1": 59976,
        "bus2": 59977
      },
      "params": {
        "R": 0.004821754060685635,
        "X": 0.018485646694898605,
        "G": 0.0,
        "B": 0.01444141287356615
      },
      "extension": {
        "length": 11853.248700256348,
        "rating": 156.42812252044678
      }
    },
    {
      "class": "Branch",
      "id": "branch_59977_59978_1",
      "ports": {
        "bus1": 59977,
        "bus2": 59978
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59977_60401_1",
      "ports": {
        "bus1": 59977,
        "bus2": 60401
      },
      "params": {
        "R": 0.009787923656404018,
        "X": 0.04002351313829422,
        "G": 0.0,
        "B": 0.022708658128976822
      },
      "extension": {
        "length": 20612.40212109375,
        "rating": 166.96901321411133
      }
    },
    {
      "class": "Branch",
      "id": "branch_59979_59982_1",
      "ports": {
        "bus1": 59982,
        "bus2": 59979
      },
      "params": {
        "R": 0.005617453716695309,
        "X": 0.030918335542082787,
        "G": 0.0,
        "B": 0.009037096053361893
      },
      "extension": {
        "length": 11359.278060974122,
        "rating": 131.14017248153687
      }
    },
    {
      "class": "Branch",
      "id": "branch_59979_60035_1",
      "ports": {
        "bus1": 59979,
        "bus2": 60035
      },
      "params": {
        "R": 0.026898283511400223,
        "X": 0.10023363679647446,
        "G": 0.0,
        "B": 0.05446568503975868
      },
      "extension": {
        "length": 56760.95583984375,
        "rating": 158.6220383644104
      }
    },
    {
      "class": "Branch",
      "id": "branch_59979_60665_1",
      "ports": {
        "bus1": 59979,
        "bus2": 60665
      },
      "params": {
        "R": 0.008650748059153557,
        "X": 0.04649699851870537,
        "G": 0.0,
        "B": 0.019473847001791
      },
      "extension": {
        "length": 20905.160251464844,
        "rating": 163.55689764022827
      }
    },
    {
      "class": "Branch",
      "id": "branch_59979_60668_1",
      "ports": {
        "bus1": 60668,
        "bus2": 59979
      },
      "params": {
        "R": 0.017455222085118294,
        "X": 0.0723484605550766,
        "G": 0.0,
        "B": 0.027387112379074097
      },
      "extension": {
        "length": 30630.94055419922,
        "rating": 129.14587259292603
      }
    },
    {
      "class": "Branch",
      "id": "branch_59980_59981_1",
      "ports": {
        "bus1": 59980,
        "bus2": 59981
      },
      "params": {
        "R": 0.0002437438815832138,
        "X": 0.0011607574997469783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59981_59982_1",
      "ports": {
        "bus1": 59981,
        "bus2": 59982
      },
      "params": {
        "R": 0.00261918012984097,
        "X": 0.010976887308061123,
        "G": 0.0,
        "B": 0.014700055122375488
      },
      "extension": {
        "length": 9248.436043945312,
        "rating": 123.06890487670898
      }
    },
    {
      "class": "Branch",
      "id": "branch_59981_59983_1",
      "ports": {
        "bus1": 59981,
        "bus2": 59983
      },
      "params": {
        "R": 0.0052758753299713135,
        "X": 0.0240969005972147,
        "G": 0.0,
        "B": 0.022530246526002884
      },
      "extension": {
        "length": 17588.13518408203,
        "rating": 141.53629541397095
      }
    },
    {
      "class": "Branch",
      "id": "branch_59983_59984_1",
      "ports": {
        "bus1": 59983,
        "bus2": 59984
      },
      "params": {
        "R": 0.00021290367294568568,
        "X": 0.001148778828792274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59983_59986_1",
      "ports": {
        "bus1": 59983,
        "bus2": 59986
      },
      "params": {
        "R": 0.006316137965768576,
        "X": 0.03566405549645424,
        "G": 0.0,
        "B": 0.05957997217774391
      },
      "extension": {
        "length": 35918.21856884766,
        "rating": 151.6982913017273
      }
    },
    {
      "class": "Branch",
      "id": "branch_59985_59986_1",
      "ports": {
        "bus1": 59985,
        "bus2": 59986
      },
      "params": {
        "R": 0.0002172581444028765,
        "X": 0.001191111165098846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59986_60862_1",
      "ports": {
        "bus1": 59986,
        "bus2": 60862
      },
      "params": {
        "R": 0.013691812753677368,
        "X": 0.050654347985982895,
        "G": 0.0,
        "B": 0.015062310732901096
      },
      "extension": {
        "length": 19910.843455078124,
        "rating": 160.14983654022217
      }
    },
    {
      "class": "Branch",
      "id": "branch_59987_60059_1",
      "ports": {
        "bus1": 59987,
        "bus2": 60059
      },
      "params": {
        "R": 0.014009376056492329,
        "X": 0.0664924830198288,
        "G": 0.0,
        "B": 0.01983131468296051
      },
      "extension": {
        "length": 26070.87061669922,
        "rating": 177.1849274635315
      }
    },
    {
      "class": "Branch",
      "id": "branch_59987_60187_1",
      "ports": {
        "bus1": 59987,
        "bus2": 60187
      },
      "params": {
        "R": 0.004727896302938461,
        "X": 0.023761723190546036,
        "G": 0.0,
        "B": 0.02548135071992874
      },
      "extension": {
        "length": 18483.06511669922,
        "rating": 183.5121989250183
      }
    },
    {
      "class": "Branch",
      "id": "branch_59988_59989_1",
      "ports": {
        "bus1": 59988,
        "bus2": 59989
      },
      "params": {
        "R": 0.004196295980364084,
        "X": 0.01815706491470337,
        "G": 0.0,
        "B": 0.0117222610861063
      },
      "extension": {
        "length": 9780.637535705566,
        "rating": 137.45851516723633
      }
    },
    {
      "class": "Branch",
      "id": "branch_59988_61151_1",
      "ports": {
        "bus1": 61151,
        "bus2": 59988
      },
      "params": {
        "R": 0.004437511321157217,
        "X": 0.019215185195207596,
        "G": 0.0,
        "B": 0.004589400719851255
      },
      "extension": {
        "length": 6767.3121168823245,
        "rating": 160.78133583068848
      }
    },
    {
      "class": "Branch",
      "id": "branch_59989_60005_1",
      "ports": {
        "bus1": 59989,
        "bus2": 60005
      },
      "params": {
        "R": 0.019167255610227585,
        "X": 0.0655956119298935,
        "G": 0.0,
        "B": 0.012939232401549816
      },
      "extension": {
        "length": 20813.875544311522,
        "rating": 123.50003719329834
      }
    },
    {
      "class": "Branch",
      "id": "branch_59990_59998_1",
      "ports": {
        "bus1": 59998,
        "bus2": 59990
      },
      "params": {
        "R": 0.004232833627611399,
        "X": 0.02079084701836109,
        "G": 0.0,
        "B": 0.002254413440823555
      },
      "extension": {
        "length": 4948.026105926514,
        "rating": 168.94371509552002
      }
    },
    {
      "class": "Branch",
      "id": "branch_59990_60282_1",
      "ports": {
        "bus1": 59990,
        "bus2": 60282
      },
      "params": {
        "R": 0.005439259111881256,
        "X": 0.026324093341827393,
        "G": 0.0,
        "B": 0.009249021299183369
      },
      "extension": {
        "length": 10480.874747497559,
        "rating": 181.78536891937256
      }
    },
    {
      "class": "Branch",
      "id": "branch_59991_59994_1",
      "ports": {
        "bus1": 59991,
        "bus2": 59994
      },
      "params": {
        "R": 0.0011050405446439981,
        "X": 0.06438600271940231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59991_59995_1",
      "ports": {
        "bus1": 59991,
        "bus2": 59995
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59992_59994_1",
      "ports": {
        "bus1": 59992,
        "bus2": 59994
      },
      "params": {
        "R": -0.0006869044154882431,
        "X": -0.040022991597652435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59992_59998_1",
      "ports": {
        "bus1": 59998,
        "bus2": 59992
      },
      "params": {
        "R": 0.0045068105682730675,
        "X": 0.017112426459789276,
        "G": 0.0,
        "B": 0.0023357102181762457
      },
      "extension": {
        "length": 4645.459899810791,
        "rating": 180.82481622695923
      }
    },
    {
      "class": "Branch",
      "id": "branch_59992_60519_1",
      "ports": {
        "bus1": 59992,
        "bus2": 60519
      },
      "params": {
        "R": 0.01875692419707775,
        "X": 0.0907677486538887,
        "G": 0.0,
        "B": 0.013229298405349255
      },
      "extension": {
        "length": 23414.40076464844,
        "rating": 167.86231994628906
      }
    },
    {
      "class": "Branch",
      "id": "branch_59993_59994_1",
      "ports": {
        "bus1": 59993,
        "bus2": 59994
      },
      "params": {
        "R": 0.0020961679983884096,
        "X": 0.12213478237390518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_59995_60527_1",
      "ports": {
        "bus1": 60527,
        "bus2": 59995
      },
      "params": {
        "R": 0.0010146950371563435,
        "X": 0.01111256331205368,
        "G": 0.0,
        "B": 0.38911518454551697
      },
      "extension": {
        "length": 47424.41670849609,
        "rating": 1327.045726776123
      }
    },
    {
      "class": "Branch",
      "id": "branch_59995_61089_1",
      "ports": {
        "bus1": 59995,
        "bus2": 61089
      },
      "params": {
        "R": 0.0005691841943189502,
        "X": 0.0067999777384102345,
        "G": 0.0,
        "B": 0.16575074195861816
      },
      "extension": {
        "length": 21246.1107890625,
        "rating": 1246.391201019287
      }
    },
    {
      "class": "Branch",
      "id": "branch_59995_61214_1",
      "ports": {
        "bus1": 59995,
        "bus2": 61214
      },
      "params": {
        "R": 0.0007093704189173877,
        "X": 0.010043789632618427,
        "G": 0.0,
        "B": 0.13175459206104279
      },
      "extension": {
        "length": 26875.972357910156,
        "rating": 1253.5144805908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_59996_59997_1",
      "ports": {
        "bus1": 59996,
        "bus2": 59997
      },
      "params": {
        "R": 0.005608344450592995,
        "X": 0.02434241957962513,
        "G": 0.0,
        "B": 0.01040695421397686
      },
      "extension": {
        "length": 11141.935676147461,
        "rating": 151.7115354537964
      }
    },
    {
      "class": "Branch",
      "id": "branch_59996_60950_1",
      "ports": {
        "bus1": 59996,
        "bus2": 60950
      },
      "params": {
        "R": 0.008820345625281334,
        "X": 0.03338053822517395,
        "G": 0.0,
        "B": 0.0051498496904969215
      },
      "extension": {
        "length": 9155.334912780761,
        "rating": 173.4906554222107
      }
    },
    {
      "class": "Branch",
      "id": "branch_59997_59998_1",
      "ports": {
        "bus1": 59997,
        "bus2": 59998
      },
      "params": {
        "R": 0.003889747429639101,
        "X": 0.016186583787202835,
        "G": 0.0,
        "B": 0.004767165519297123
      },
      "extension": {
        "length": 6429.593847106934,
        "rating": 115.01476764678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_59997_60004_1",
      "ports": {
        "bus1": 60004,
        "bus2": 59997
      },
      "params": {
        "R": 0.007086931727826595,
        "X": 0.0330234132707119,
        "G": 0.0,
        "B": 0.013257765211164951
      },
      "extension": {
        "length": 13401.4781282959,
        "rating": 133.70423316955566
      }
    },
    {
      "class": "Branch",
      "id": "branch_59998_60522_1",
      "ports": {
        "bus1": 59998,
        "bus2": 60522
      },
      "params": {
        "R": 0.005809074267745018,
        "X": 0.022434499114751816,
        "G": 0.0,
        "B": 0.009412528946995735
      },
      "extension": {
        "length": 10042.867924804688,
        "rating": 185.68906784057617
      }
    },
    {
      "class": "Branch",
      "id": "branch_59998_60522_2",
      "ports": {
        "bus1": 59998,
        "bus2": 60522
      },
      "params": {
        "R": 0.005809074267745018,
        "X": 0.022434499114751816,
        "G": 0.0,
        "B": 0.009412528946995735
      },
      "extension": {
        "length": 10042.867924804688,
        "rating": 185.68906784057617
      }
    },
    {
      "class": "Branch",
      "id": "branch_59999_60522_1",
      "ports": {
        "bus1": 60522,
        "bus2": 59999
      },
      "params": {
        "R": 0.0022645508870482445,
        "X": 0.013725235126912594,
        "G": 0.0,
        "B": 0.003419257700443268
      },
      "extension": {
        "length": 4930.084794067383,
        "rating": 172.75757789611816
      }
    },
    {
      "class": "Branch",
      "id": "branch_59999_60523_1",
      "ports": {
        "bus1": 60523,
        "bus2": 59999
      },
      "params": {
        "R": 0.003952006343752146,
        "X": 0.019464030861854553,
        "G": 0.0,
        "B": 0.006188355851918459
      },
      "extension": {
        "length": 8341.10654260254,
        "rating": 157.99171924591064
      }
    },
    {
      "class": "Branch",
      "id": "branch_60000_60298_1",
      "ports": {
        "bus1": 60298,
        "bus2": 60000
      },
      "params": {
        "R": 0.0027729771099984646,
        "X": 0.012413526885211468,
        "G": 0.0,
        "B": 0.002473150147125125
      },
      "extension": {
        "length": 3703.4130640869143,
        "rating": 119.87795829772949
      }
    },
    {
      "class": "Branch",
      "id": "branch_60000_60299_1",
      "ports": {
        "bus1": 60299,
        "bus2": 60000
      },
      "params": {
        "R": 0.0015967104118317366,
        "X": 0.007669617421925068,
        "G": 0.0,
        "B": 0.00397430919110775
      },
      "extension": {
        "length": 3563.467838745117,
        "rating": 177.40198373794556
      }
    },
    {
      "class": "Branch",
      "id": "branch_60000_60538_1",
      "ports": {
        "bus1": 60000,
        "bus2": 60538
      },
      "params": {
        "R": 0.007474123500287533,
        "X": 0.0377502404153347,
        "G": 0.0,
        "B": 0.020454229786992073
      },
      "extension": {
        "length": 20507.14161584473,
        "rating": 162.0849370956421
      }
    },
    {
      "class": "Branch",
      "id": "branch_60001_60273_1",
      "ports": {
        "bus1": 60001,
        "bus2": 60273
      },
      "params": {
        "R": 0.00418998533859849,
        "X": 0.016951829195022583,
        "G": 0.0,
        "B": 0.0028218808583915234
      },
      "extension": {
        "length": 4768.019023590088,
        "rating": 159.30520296096802
      }
    },
    {
      "class": "Branch",
      "id": "branch_60001_60297_1",
      "ports": {
        "bus1": 60297,
        "bus2": 60001
      },
      "params": {
        "R": 0.0064467513002455235,
        "X": 0.021856771782040596,
        "G": 0.0,
        "B": 0.004680789541453123
      },
      "extension": {
        "length": 6973.591735107422,
        "rating": 148.76803159713745
      }
    },
    {
      "class": "Branch",
      "id": "branch_60001_60299_1",
      "ports": {
        "bus1": 60001,
        "bus2": 60299
      },
      "params": {
        "R": 0.006855533923953772,
        "X": 0.02502119168639183,
        "G": 0.0,
        "B": 0.005995447281748056
      },
      "extension": {
        "length": 8128.327855957032,
        "rating": 129.33416366577148
      }
    },
    {
      "class": "Branch",
      "id": "branch_60002_60003_1",
      "ports": {
        "bus1": 60002,
        "bus2": 60003
      },
      "params": {
        "R": 0.00022746760805603117,
        "X": 0.0010848132660612464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60002_60004_1",
      "ports": {
        "bus1": 60004,
        "bus2": 60002
      },
      "params": {
        "R": 0.005332119297236204,
        "X": 0.026672782376408577,
        "G": 0.0,
        "B": 0.005205363966524601
      },
      "extension": {
        "length": 8737.2212711792,
        "rating": 150.6502866744995
      }
    },
    {
      "class": "Branch",
      "id": "branch_60002_60712_1",
      "ports": {
        "bus1": 60002,
        "bus2": 60712
      },
      "params": {
        "R": 0.00901259295642376,
        "X": 0.03810722753405571,
        "G": 0.0,
        "B": 0.008883916772902012
      },
      "extension": {
        "length": 13455.45362438965,
        "rating": 160.18545627593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_60005_60013_1",
      "ports": {
        "bus1": 60005,
        "bus2": 60013
      },
      "params": {
        "R": 0.006537375971674919,
        "X": 0.03442378714680672,
        "G": 0.0,
        "B": 0.0163650531321764
      },
      "extension": {
        "length": 16952.67839025879,
        "rating": 119.44431066513062
      }
    },
    {
      "class": "Branch",
      "id": "branch_60005_60385_1",
      "ports": {
        "bus1": 60005,
        "bus2": 60385
      },
      "params": {
        "R": 0.008788046427071095,
        "X": 0.04114144295454025,
        "G": 0.0,
        "B": 0.020427320152521133
      },
      "extension": {
        "length": 20942.994360717774,
        "rating": 138.77700567245483
      }
    },
    {
      "class": "Branch",
      "id": "branch_60006_60731_1",
      "ports": {
        "bus1": 60731,
        "bus2": 60006
      },
      "params": {
        "R": 0.00490677822381258,
        "X": 0.016109492629766464,
        "G": 0.0,
        "B": 0.004127570427954197
      },
      "extension": {
        "length": 6208.915596130371,
        "rating": 113.30184936523438
      }
    },
    {
      "class": "Branch",
      "id": "branch_60006_61098_1",
      "ports": {
        "bus1": 60006,
        "bus2": 61098
      },
      "params": {
        "R": 0.006673640105873346,
        "X": 0.02871130406856537,
        "G": 0.0,
        "B": 0.010837774723768234
      },
      "extension": {
        "length": 11656.174752685547,
        "rating": 147.97627925872803
      }
    },
    {
      "class": "Branch",
      "id": "branch_60007_60008_1",
      "ports": {
        "bus1": 60007,
        "bus2": 60008
      },
      "params": {
        "R": 0.009853102266788483,
        "X": 0.04692460596561432,
        "G": 0.0,
        "B": 0.011813409626483917
      },
      "extension": {
        "length": 17175.76779638672,
        "rating": 146.07315063476562
      }
    },
    {
      "class": "Branch",
      "id": "branch_60007_60009_1",
      "ports": {
        "bus1": 60007,
        "bus2": 60009
      },
      "params": {
        "R": 0.006227253936231136,
        "X": 0.026230892166495323,
        "G": 0.0,
        "B": 0.010123019106686115
      },
      "extension": {
        "length": 11565.583003234864,
        "rating": 158.23487043380737
      }
    },
    {
      "class": "Branch",
      "id": "branch_60007_61098_1",
      "ports": {
        "bus1": 60007,
        "bus2": 61098
      },
      "params": {
        "R": 0.013258708640933037,
        "X": 0.053699709475040436,
        "G": 0.0,
        "B": 0.007204579189419746
      },
      "extension": {
        "length": 14901.621817016601,
        "rating": 155.95344305038452
      }
    },
    {
      "class": "Branch",
      "id": "branch_60008_61098_1",
      "ports": {
        "bus1": 61098,
        "bus2": 60008
      },
      "params": {
        "R": 0.003715962404385209,
        "X": 0.018273815512657166,
        "G": 0.0,
        "B": 0.006037897430360317
      },
      "extension": {
        "length": 6783.209472106933,
        "rating": 165.1584506034851
      }
    },
    {
      "class": "Branch",
      "id": "branch_60009_60010_1",
      "ports": {
        "bus1": 60009,
        "bus2": 60010
      },
      "params": {
        "R": 0.00020129095355514437,
        "X": 0.0011233373079448938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60009_60823_1",
      "ports": {
        "bus1": 60009,
        "bus2": 60823
      },
      "params": {
        "R": 0.010531619191169739,
        "X": 0.04633385315537453,
        "G": 0.0,
        "B": 0.013953418470919132
      },
      "extension": {
        "length": 19169.45084838867,
        "rating": 144.3552851676941
      }
    },
    {
      "class": "Branch",
      "id": "branch_60011_60013_1",
      "ports": {
        "bus1": 60011,
        "bus2": 60013
      },
      "params": {
        "R": 0.017825640738010406,
        "X": 0.07980450987815857,
        "G": 0.0,
        "B": 0.010368342511355877
      },
      "extension": {
        "length": 20155.04236340332,
        "rating": 151.32399797439575
      }
    },
    {
      "class": "Branch",
      "id": "branch_60011_60018_1",
      "ports": {
        "bus1": 60011,
        "bus2": 60018
      },
      "params": {
        "R": 0.015855778008699417,
        "X": 0.07526161521673203,
        "G": 0.0,
        "B": 0.013102900236845016
      },
      "extension": {
        "length": 22350.9984642334,
        "rating": 106.21334314346313
      }
    },
    {
      "class": "Branch",
      "id": "branch_60012_60013_1",
      "ports": {
        "bus1": 60013,
        "bus2": 60012
      },
      "params": {
        "R": 0.01062373723834753,
        "X": 0.0506281852722168,
        "G": 0.0,
        "B": 0.01441320963203907
      },
      "extension": {
        "length": 17409.648311279296,
        "rating": 157.27239847183228
      }
    },
    {
      "class": "Branch",
      "id": "branch_60012_60733_1",
      "ports": {
        "bus1": 60733,
        "bus2": 60012
      },
      "params": {
        "R": 0.01079890038818121,
        "X": 0.048073433339595795,
        "G": 0.0,
        "B": 0.015310904942452908
      },
      "extension": {
        "length": 18327.5049375,
        "rating": 160.75438261032104
      }
    },
    {
      "class": "Branch",
      "id": "branch_60014_60018_1",
      "ports": {
        "bus1": 60014,
        "bus2": 60018
      },
      "params": {
        "R": 0.009381121024489403,
        "X": 0.04657643660902977,
        "G": 0.0,
        "B": 0.016932137310504913
      },
      "extension": {
        "length": 18862.21811315918,
        "rating": 133.08829069137573
      }
    },
    {
      "class": "Branch",
      "id": "branch_60014_60715_1",
      "ports": {
        "bus1": 60014,
        "bus2": 60715
      },
      "params": {
        "R": 0.011180072091519833,
        "X": 0.0440833643078804,
        "G": 0.0,
        "B": 0.01601286232471466
      },
      "extension": {
        "length": 19500.010857421876,
        "rating": 164.51890468597412
      }
    },
    {
      "class": "Branch",
      "id": "branch_60015_60016_1",
      "ports": {
        "bus1": 60016,
        "bus2": 60015
      },
      "params": {
        "R": 0.0002634311094880104,
        "X": 0.015713272616267204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60015_60017_1",
      "ports": {
        "bus1": 60015,
        "bus2": 60017
      },
      "params": {
        "R": 0.00024397624656558037,
        "X": 0.0011517812963575125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60015_61017_1",
      "ports": {
        "bus1": 60015,
        "bus2": 61017
      },
      "params": {
        "R": 0.0007188312592916191,
        "X": 0.0078002456575632095,
        "G": 0.0,
        "B": 0.1300697922706604
      },
      "extension": {
        "length": 23424.749853881836,
        "rating": 1100.612449645996
      }
    },
    {
      "class": "Branch",
      "id": "branch_60015_61142_1",
      "ports": {
        "bus1": 60015,
        "bus2": 61142
      },
      "params": {
        "R": 0.0007886206731200218,
        "X": 0.011138754896819592,
        "G": 0.0,
        "B": 0.2717241942882538
      },
      "extension": {
        "length": 35297.623146972655,
        "rating": 1147.0012664794922
      }
    },
    {
      "class": "Branch",
      "id": "branch_60015_61169_1",
      "ports": {
        "bus1": 60015,
        "bus2": 61169
      },
      "params": {
        "R": 0.0012239967472851276,
        "X": 0.014469447545707226,
        "G": 0.0,
        "B": 0.7699238061904907
      },
      "extension": {
        "length": 80530.8385341797,
        "rating": 1037.4183654785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_60016_60019_1",
      "ports": {
        "bus1": 60019,
        "bus2": 60016
      },
      "params": {
        "R": 0.003031177446246147,
        "X": 0.014105950482189655,
        "G": 0.0,
        "B": 0.0032558490056544542
      },
      "extension": {
        "length": 5157.043789581299,
        "rating": 182.89960622787476
      }
    },
    {
      "class": "Branch",
      "id": "branch_60018_60496_1",
      "ports": {
        "bus1": 60018,
        "bus2": 60496
      },
      "params": {
        "R": 0.010300809517502785,
        "X": 0.039225563406944275,
        "G": 0.0,
        "B": 0.01630055531859398
      },
      "extension": {
        "length": 18226.970050781252,
        "rating": 137.35684156417847
      }
    },
    {
      "class": "Branch",
      "id": "branch_60018_60823_1",
      "ports": {
        "bus1": 60823,
        "bus2": 60018
      },
      "params": {
        "R": 0.012206950224936008,
        "X": 0.043252132833004,
        "G": 0.0,
        "B": 0.008927701972424984
      },
      "extension": {
        "length": 14079.285918457032,
        "rating": 134.19896364212036
      }
    },
    {
      "class": "Branch",
      "id": "branch_60019_60496_1",
      "ports": {
        "bus1": 60496,
        "bus2": 60019
      },
      "params": {
        "R": 0.006283586844801903,
        "X": 0.030337711796164513,
        "G": 0.0,
        "B": 0.015880020335316658
      },
      "extension": {
        "length": 16434.244732543946,
        "rating": 171.17565870285034
      }
    },
    {
      "class": "Branch",
      "id": "branch_60020_60022_1",
      "ports": {
        "bus1": 60020,
        "bus2": 60022
      },
      "params": {
        "R": 0.013812056742608547,
        "X": 0.04682450369000435,
        "G": 0.0,
        "B": 0.005906289909034968
      },
      "extension": {
        "length": 12196.979510009765,
        "rating": 161.3386631011963
      }
    },
    {
      "class": "Branch",
      "id": "branch_60020_60333_1",
      "ports": {
        "bus1": 60020,
        "bus2": 60333
      },
      "params": {
        "R": 0.016770321875810623,
        "X": 0.08918961137533188,
        "G": 0.0,
        "B": 0.017488515004515648
      },
      "extension": {
        "length": 27473.444633056642,
        "rating": 120.60555219650269
      }
    },
    {
      "class": "Branch",
      "id": "branch_60020_60649_1",
      "ports": {
        "bus1": 60020,
        "bus2": 60649
      },
      "params": {
        "R": 0.03361116349697113,
        "X": 0.13580328226089478,
        "G": 0.0,
        "B": 0.03496973589062691
      },
      "extension": {
        "length": 50586.58453051758,
        "rating": 143.97062063217163
      }
    },
    {
      "class": "Branch",
      "id": "branch_60020_60668_1",
      "ports": {
        "bus1": 60020,
        "bus2": 60668
      },
      "params": {
        "R": 0.031290676444768906,
        "X": 0.14095640182495117,
        "G": 0.0,
        "B": 0.022698746994137764
      },
      "extension": {
        "length": 36017.66375463867,
        "rating": 135.56735515594482
      }
    },
    {
      "class": "Branch",
      "id": "branch_60021_60022_1",
      "ports": {
        "bus1": 60021,
        "bus2": 60022
      },
      "params": {
        "R": 0.00020998509717173874,
        "X": 0.0010139693040400743,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60022_61241_1",
      "ports": {
        "bus1": 60022,
        "bus2": 61241
      },
      "params": {
        "R": 0.018081853166222572,
        "X": 0.08862844109535217,
        "G": 0.0,
        "B": 0.008173971436917782
      },
      "extension": {
        "length": 19876.427323242187,
        "rating": 169.63732242584229
      }
    },
    {
      "class": "Branch",
      "id": "branch_60023_60025_1",
      "ports": {
        "bus1": 60023,
        "bus2": 60025
      },
      "params": {
        "R": 0.016352934762835503,
        "X": 0.08476823568344116,
        "G": 0.0,
        "B": 0.0064141033217310905
      },
      "extension": {
        "length": 16759.41762854004,
        "rating": 164.2573595046997
      }
    },
    {
      "class": "Branch",
      "id": "branch_60023_60027_1",
      "ports": {
        "bus1": 60023,
        "bus2": 60027
      },
      "params": {
        "R": 0.026106946170330048,
        "X": 0.1388620138168335,
        "G": 0.0,
        "B": 0.025760654360055923
      },
      "extension": {
        "length": 44166.10656884766,
        "rating": 139.07049894332886
      }
    },
    {
      "class": "Branch",
      "id": "branch_60023_60029_1",
      "ports": {
        "bus1": 60023,
        "bus2": 60029
      },
      "params": {
        "R": 0.018095774576067924,
        "X": 0.08472434431314468,
        "G": 0.0,
        "B": 0.01709611713886261
      },
      "extension": {
        "length": 26963.937314208986,
        "rating": 163.95903825759888
      }
    },
    {
      "class": "Branch",
      "id": "branch_60023_60031_1",
      "ports": {
        "bus1": 60023,
        "bus2": 60031
      },
      "params": {
        "R": 0.004806310869753361,
        "X": 0.023247161880135536,
        "G": 0.0,
        "B": 0.08580982685089111
      },
      "extension": {
        "length": 30283.850856445315,
        "rating": 186.47594451904297
      }
    },
    {
      "class": "Branch",
      "id": "branch_60023_60031_2",
      "ports": {
        "bus1": 60023,
        "bus2": 60031
      },
      "params": {
        "R": 0.004806310869753361,
        "X": 0.023247161880135536,
        "G": 0.0,
        "B": 0.08580982685089111
      },
      "extension": {
        "length": 30283.850856445315,
        "rating": 186.47594451904297
      }
    },
    {
      "class": "Branch",
      "id": "branch_60023_60039_1",
      "ports": {
        "bus1": 60023,
        "bus2": 60039
      },
      "params": {
        "R": 0.04019051790237427,
        "X": 0.2295583188533783,
        "G": 0.0,
        "B": 0.023875199258327484
      },
      "extension": {
        "length": 57594.0644296875,
        "rating": 120.16609907150269
      }
    },
    {
      "class": "Branch",
      "id": "branch_60023_60668_1",
      "ports": {
        "bus1": 60023,
        "bus2": 60668
      },
      "params": {
        "R": 0.02009146846830845,
        "X": 0.10650967061519623,
        "G": 0.0,
        "B": 0.02574116550385952
      },
      "extension": {
        "length": 39961.77333618164,
        "rating": 168.65309476852417
      }
    },
    {
      "class": "Branch",
      "id": "branch_60024_60025_1",
      "ports": {
        "bus1": 60024,
        "bus2": 60025
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60025_60029_1",
      "ports": {
        "bus1": 60029,
        "bus2": 60025
      },
      "params": {
        "R": 0.007014123257249594,
        "X": 0.03219680115580559,
        "G": 0.0,
        "B": 0.014723599888384342
      },
      "extension": {
        "length": 15404.881005615234,
        "rating": 107.71211385726929
      }
    },
    {
      "class": "Branch",
      "id": "branch_60025_60030_1",
      "ports": {
        "bus1": 60030,
        "bus2": 60025
      },
      "params": {
        "R": 0.008691811934113503,
        "X": 0.04142699018120766,
        "G": 0.0,
        "B": 0.011224301531910896
      },
      "extension": {
        "length": 14347.126732543946,
        "rating": 168.90027523040771
      }
    },
    {
      "class": "Branch",
      "id": "branch_60025_60331_1",
      "ports": {
        "bus1": 60025,
        "bus2": 60331
      },
      "params": {
        "R": 0.020483752712607384,
        "X": 0.09053432196378708,
        "G": 0.0,
        "B": 0.04747296869754791
      },
      "extension": {
        "length": 49103.651977294925,
        "rating": 190.02550840377808
      }
    },
    {
      "class": "Branch",
      "id": "branch_60025_60331_2",
      "ports": {
        "bus1": 60025,
        "bus2": 60331
      },
      "params": {
        "R": 0.020483752712607384,
        "X": 0.09053432196378708,
        "G": 0.0,
        "B": 0.04747296869754791
      },
      "extension": {
        "length": 49103.651977294925,
        "rating": 190.02550840377808
      }
    },
    {
      "class": "Branch",
      "id": "branch_60026_60027_1",
      "ports": {
        "bus1": 60026,
        "bus2": 60027
      },
      "params": {
        "R": 0.0002668217057362199,
        "X": 0.0011718303430825472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60027_60028_1",
      "ports": {
        "bus1": 60027,
        "bus2": 60028
      },
      "params": {
        "R": 0.008436888456344604,
        "X": 0.03559749945998192,
        "G": 0.0,
        "B": 0.017863929271697998
      },
      "extension": {
        "length": 16029.46381201172,
        "rating": 142.76643991470337
      }
    },
    {
      "class": "Branch",
      "id": "branch_60027_60031_1",
      "ports": {
        "bus1": 60031,
        "bus2": 60027
      },
      "params": {
        "R": 0.005633318331092596,
        "X": 0.026245415210723877,
        "G": 0.0,
        "B": 0.04825587943196297
      },
      "extension": {
        "length": 25018.71679248047,
        "rating": 138.53927850723267
      }
    },
    {
      "class": "Branch",
      "id": "branch_60028_60036_1",
      "ports": {
        "bus1": 60028,
        "bus2": 60036
      },
      "params": {
        "R": 0.006367288995534182,
        "X": 0.030355900526046753,
        "G": 0.0,
        "B": 0.03136170282959938
      },
      "extension": {
        "length": 19913.974426757813,
        "rating": 121.89429998397827
      }
    },
    {
      "class": "Branch",
      "id": "branch_60029_60655_1",
      "ports": {
        "bus1": 60029,
        "bus2": 60655
      },
      "params": {
        "R": 0.0063699414022266865,
        "X": 0.02826564386487007,
        "G": 0.0,
        "B": 0.03200438991189003
      },
      "extension": {
        "length": 21725.41037036133,
        "rating": 169.0755844116211
      }
    },
    {
      "class": "Branch",
      "id": "branch_60030_60040_1",
      "ports": {
        "bus1": 60030,
        "bus2": 60040
      },
      "params": {
        "R": 0.014841349795460701,
        "X": 0.059805456548929214,
        "G": 0.0,
        "B": 0.02056269533932209
      },
      "extension": {
        "length": 25117.44830090332,
        "rating": 160.3309988975525
      }
    },
    {
      "class": "Branch",
      "id": "branch_60031_60033_1",
      "ports": {
        "bus1": 60031,
        "bus2": 60033
      },
      "params": {
        "R": 0.007273013703525066,
        "X": 0.03670747950673103,
        "G": 0.0,
        "B": 0.019361091777682304
      },
      "extension": {
        "length": 18185.40333215332,
        "rating": 186.8193507194519
      }
    },
    {
      "class": "Branch",
      "id": "branch_60032_60033_1",
      "ports": {
        "bus1": 60032,
        "bus2": 60033
      },
      "params": {
        "R": 0.00020422817033249885,
        "X": 0.0010874003637582064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60033_60222_1",
      "ports": {
        "bus1": 60222,
        "bus2": 60033
      },
      "params": {
        "R": 0.012950836680829525,
        "X": 0.0689682886004448,
        "G": 0.0,
        "B": 0.01855236478149891
      },
      "extension": {
        "length": 25615.300424194338,
        "rating": 152.3817539215088
      }
    },
    {
      "class": "Branch",
      "id": "branch_60033_60235_1",
      "ports": {
        "bus1": 60033,
        "bus2": 60235
      },
      "params": {
        "R": 0.019935131072998047,
        "X": 0.08145836740732193,
        "G": 0.0,
        "B": 0.0188389103859663
      },
      "extension": {
        "length": 28457.785294189453,
        "rating": 186.79161071777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_60033_61092_1",
      "ports": {
        "bus1": 61092,
        "bus2": 60033
      },
      "params": {
        "R": 0.03002770245075226,
        "X": 0.13128609955310822,
        "G": 0.0,
        "B": 0.022768983617424965
      },
      "extension": {
        "length": 38343.21752636719,
        "rating": 162.75180578231812
      }
    },
    {
      "class": "Branch",
      "id": "branch_60034_60041_1",
      "ports": {
        "bus1": 60041,
        "bus2": 60034
      },
      "params": {
        "R": 0.008840318769216537,
        "X": 0.048455867916345596,
        "G": 0.0,
        "B": 0.013546576723456383
      },
      "extension": {
        "length": 18645.676121337892,
        "rating": 128.92014980316162
      }
    },
    {
      "class": "Branch",
      "id": "branch_60034_60645_1",
      "ports": {
        "bus1": 60034,
        "bus2": 60645
      },
      "params": {
        "R": 0.06596414744853973,
        "X": 0.2483992874622345,
        "G": 0.0,
        "B": 0.029962550848722458
      },
      "extension": {
        "length": 58534.47326074219,
        "rating": 135.5370283126831
      }
    },
    {
      "class": "Branch",
      "id": "branch_60035_60039_1",
      "ports": {
        "bus1": 60039,
        "bus2": 60035
      },
      "params": {
        "R": 0.004861875437200069,
        "X": 0.023251047357916832,
        "G": 0.0,
        "B": 0.004262200556695461
      },
      "extension": {
        "length": 7426.265778808594,
        "rating": 183.4999680519104
      }
    },
    {
      "class": "Branch",
      "id": "branch_60035_60653_1",
      "ports": {
        "bus1": 60653,
        "bus2": 60035
      },
      "params": {
        "R": 0.0021728440187871456,
        "X": 0.008968393318355083,
        "G": 0.0,
        "B": 0.004569963552057743
      },
      "extension": {
        "length": 4715.57870123291,
        "rating": 175.24092197418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_60036_60037_1",
      "ports": {
        "bus1": 60037,
        "bus2": 60036
      },
      "params": {
        "R": 0.004085737280547619,
        "X": 0.017105670645833015,
        "G": 0.0,
        "B": 0.007072972599416971
      },
      "extension": {
        "length": 6941.362679077149,
        "rating": 155.39920330047607
      }
    },
    {
      "class": "Branch",
      "id": "branch_60037_60038_1",
      "ports": {
        "bus1": 60037,
        "bus2": 60038
      },
      "params": {
        "R": 0.00022793216339778155,
        "X": 0.0011077591916546226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60037_60039_1",
      "ports": {
        "bus1": 60039,
        "bus2": 60037
      },
      "params": {
        "R": 0.005813617259263992,
        "X": 0.02207101881504059,
        "G": 0.0,
        "B": 0.0032381948549300432
      },
      "extension": {
        "length": 5529.299823303223,
        "rating": 169.6377396583557
      }
    },
    {
      "class": "Branch",
      "id": "branch_60040_60041_1",
      "ports": {
        "bus1": 60041,
        "bus2": 60040
      },
      "params": {
        "R": 0.01073597650974989,
        "X": 0.04086283966898918,
        "G": 0.0,
        "B": 0.008613979443907738
      },
      "extension": {
        "length": 13856.957768188477,
        "rating": 152.1026849746704
      }
    },
    {
      "class": "Branch",
      "id": "branch_60041_60222_1",
      "ports": {
        "bus1": 60041,
        "bus2": 60222
      },
      "params": {
        "R": 0.03922557458281517,
        "X": 0.16951411962509155,
        "G": 0.0,
        "B": 0.050491366535425186
      },
      "extension": {
        "length": 72022.90798828125,
        "rating": 151.5771746635437
      }
    },
    {
      "class": "Branch",
      "id": "branch_60042_60045_1",
      "ports": {
        "bus1": 60042,
        "bus2": 60045
      },
      "params": {
        "R": 0.00042244885116815567,
        "X": 0.01171131432056427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60042_60046_1",
      "ports": {
        "bus1": 60042,
        "bus2": 60046
      },
      "params": {
        "R": 0.0002959361590910703,
        "X": 0.001050398452207446,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60042_60047_1",
      "ports": {
        "bus1": 60042,
        "bus2": 60047
      },
      "params": {
        "R": 0.00025376788107678294,
        "X": 0.0011991598876193166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60043_60045_1",
      "ports": {
        "bus1": 60043,
        "bus2": 60045
      },
      "params": {
        "R": 0.007265794090926647,
        "X": 0.20142558217048645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60044_60045_1",
      "ports": {
        "bus1": 60044,
        "bus2": 60045
      },
      "params": {
        "R": 0.007265794090926647,
        "X": 0.20142558217048645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60046_60063_1",
      "ports": {
        "bus1": 60046,
        "bus2": 60063
      },
      "params": {
        "R": 0.01809322088956833,
        "X": 0.07778827846050262,
        "G": 0.0,
        "B": 0.012639901600778103
      },
      "extension": {
        "length": 22613.145207275393,
        "rating": 167.48647689819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_60046_60204_1",
      "ports": {
        "bus1": 60046,
        "bus2": 60204
      },
      "params": {
        "R": 0.010122742503881454,
        "X": 0.04535544291138649,
        "G": 0.0,
        "B": 0.013608550652861595
      },
      "extension": {
        "length": 19287.209148925784,
        "rating": 150.47807693481445
      }
    },
    {
      "class": "Branch",
      "id": "branch_60048_60049_1",
      "ports": {
        "bus1": 60048,
        "bus2": 60049
      },
      "params": {
        "R": 0.00022913394786883146,
        "X": 0.0011844667606055737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60048_60058_1",
      "ports": {
        "bus1": 60058,
        "bus2": 60048
      },
      "params": {
        "R": 0.00253743096254766,
        "X": 0.011878112331032753,
        "G": 0.0,
        "B": 0.004902246408164501
      },
      "extension": {
        "length": 5531.747813415527,
        "rating": 146.8388319015503
      }
    },
    {
      "class": "Branch",
      "id": "branch_60048_60059_1",
      "ports": {
        "bus1": 60059,
        "bus2": 60048
      },
      "params": {
        "R": 0.008119127713143826,
        "X": 0.04127372056245804,
        "G": 0.0,
        "B": 0.022600093856453896
      },
      "extension": {
        "length": 21874.92808117676,
        "rating": 162.60344982147217
      }
    },
    {
      "class": "Branch",
      "id": "branch_60048_60855_1",
      "ports": {
        "bus1": 60855,
        "bus2": 60048
      },
      "params": {
        "R": 0.011462070979177952,
        "X": 0.06342588365077972,
        "G": 0.0,
        "B": 0.013271303847432137
      },
      "extension": {
        "length": 20758.457345581057,
        "rating": 166.1732792854309
      }
    },
    {
      "class": "Branch",
      "id": "branch_60050_60053_1",
      "ports": {
        "bus1": 60050,
        "bus2": 60053
      },
      "params": {
        "R": 0.0013322723098099232,
        "X": 0.06138818338513374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60050_60054_1",
      "ports": {
        "bus1": 60050,
        "bus2": 60054
      },
      "params": {
        "R": 0.0002557561092544347,
        "X": 0.0011006686836481094,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60050_60055_1",
      "ports": {
        "bus1": 60050,
        "bus2": 60055
      },
      "params": {
        "R": 0.00020378710178192705,
        "X": 0.0011116486275568604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60051_60053_1",
      "ports": {
        "bus1": 60051,
        "bus2": 60053
      },
      "params": {
        "R": -0.0006931287352927029,
        "X": -0.0319378487765789,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60051_60056_1",
      "ports": {
        "bus1": 60051,
        "bus2": 60056
      },
      "params": {
        "R": 0.007998513989150524,
        "X": 0.029804686084389687,
        "G": 0.0,
        "B": 0.00591672956943512
      },
      "extension": {
        "length": 9356.91577130127,
        "rating": 107.84128904342651
      }
    },
    {
      "class": "Branch",
      "id": "branch_60051_60058_1",
      "ports": {
        "bus1": 60051,
        "bus2": 60058
      },
      "params": {
        "R": 0.002044818364083767,
        "X": 0.012644271366298199,
        "G": 0.0,
        "B": 0.0035666043404489756
      },
      "extension": {
        "length": 4801.873038574219,
        "rating": 161.33617162704468
      }
    },
    {
      "class": "Branch",
      "id": "branch_60051_60862_1",
      "ports": {
        "bus1": 60051,
        "bus2": 60862
      },
      "params": {
        "R": 0.00786438025534153,
        "X": 0.030036278069019318,
        "G": 0.0,
        "B": 0.1002841517329216
      },
      "extension": {
        "length": 41926.94612841797,
        "rating": 188.6610746383667
      }
    },
    {
      "class": "Branch",
      "id": "branch_60051_60862_2",
      "ports": {
        "bus1": 60051,
        "bus2": 60862
      },
      "params": {
        "R": 0.00786438025534153,
        "X": 0.030036278069019318,
        "G": 0.0,
        "B": 0.1002841517329216
      },
      "extension": {
        "length": 41926.94612841797,
        "rating": 188.6610746383667
      }
    },
    {
      "class": "Branch",
      "id": "branch_60052_60053_1",
      "ports": {
        "bus1": 60052,
        "bus2": 60053
      },
      "params": {
        "R": 0.004084630403667688,
        "X": 0.18821081519126892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60055_60856_1",
      "ports": {
        "bus1": 60856,
        "bus2": 60055
      },
      "params": {
        "R": 0.0010838608723133802,
        "X": 0.0149916410446167,
        "G": 0.0,
        "B": 0.27093446254730225
      },
      "extension": {
        "length": 44804.68052124023,
        "rating": 1354.6249389648438
      }
    },
    {
      "class": "Branch",
      "id": "branch_60055_60856_2",
      "ports": {
        "bus1": 60856,
        "bus2": 60055
      },
      "params": {
        "R": 0.0010838608723133802,
        "X": 0.0149916410446167,
        "G": 0.0,
        "B": 0.27093446254730225
      },
      "extension": {
        "length": 44804.68052124023,
        "rating": 1354.6249389648438
      }
    },
    {
      "class": "Branch",
      "id": "branch_60055_60937_1",
      "ports": {
        "bus1": 60055,
        "bus2": 60937
      },
      "params": {
        "R": 0.001850287546403706,
        "X": 0.021476395428180695,
        "G": 0.0,
        "B": 0.32656881213188166
      },
      "extension": {
        "length": 62745.28023779297,
        "rating": 1276.1971473693848
      }
    },
    {
      "class": "Branch",
      "id": "branch_60055_61114_1",
      "ports": {
        "bus1": 61114,
        "bus2": 60055
      },
      "params": {
        "R": 0.0014317103195935488,
        "X": 0.01967739313840866,
        "G": 0.0,
        "B": 0.39650434255599976
      },
      "extension": {
        "length": 61853.86190478516,
        "rating": 1360.9251022338867
      }
    },
    {
      "class": "Branch",
      "id": "branch_60055_61114_2",
      "ports": {
        "bus1": 61114,
        "bus2": 60055
      },
      "params": {
        "R": 0.0014317103195935488,
        "X": 0.01967739313840866,
        "G": 0.0,
        "B": 0.39650434255599976
      },
      "extension": {
        "length": 61853.86190478516,
        "rating": 1360.9251022338867
      }
    },
    {
      "class": "Branch",
      "id": "branch_60055_61160_1",
      "ports": {
        "bus1": 60055,
        "bus2": 61160
      },
      "params": {
        "R": 0.002984948456287384,
        "X": 0.03299707546830177,
        "G": 0.0,
        "B": 0.5026082992553711
      },
      "extension": {
        "length": 99372.24642919922,
        "rating": 1208.7332725524902
      }
    },
    {
      "class": "Branch",
      "id": "branch_60056_60059_1",
      "ports": {
        "bus1": 60056,
        "bus2": 60059
      },
      "params": {
        "R": 0.00956047885119915,
        "X": 0.05008739233016968,
        "G": 0.0,
        "B": 0.016240570694208145
      },
      "extension": {
        "length": 20281.31107470703,
        "rating": 144.06912326812744
      }
    },
    {
      "class": "Branch",
      "id": "branch_60057_60058_1",
      "ports": {
        "bus1": 60057,
        "bus2": 60058
      },
      "params": {
        "R": 0.0002936507517006248,
        "X": 0.0011459245579317212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60060_60061_1",
      "ports": {
        "bus1": 60060,
        "bus2": 60061
      },
      "params": {
        "R": 0.00020931722247041762,
        "X": 0.0011701007606461644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60060_61429_1",
      "ports": {
        "bus1": 60060,
        "bus2": 61429
      },
      "params": {
        "R": 0.010523243807256222,
        "X": 0.05062400549650192,
        "G": 0.0,
        "B": 0.01565604843199253
      },
      "extension": {
        "length": 21350.695986694336,
        "rating": 163.63402605056763
      }
    },
    {
      "class": "Branch",
      "id": "branch_60060_61430_1",
      "ports": {
        "bus1": 61430,
        "bus2": 60060
      },
      "params": {
        "R": 0.016430435702204704,
        "X": 0.07578843086957932,
        "G": 0.0,
        "B": 0.011706534773111343
      },
      "extension": {
        "length": 20718.718561889647,
        "rating": 169.55889463424683
      }
    },
    {
      "class": "Branch",
      "id": "branch_60062_60063_1",
      "ports": {
        "bus1": 60062,
        "bus2": 60063
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60063_61628_1",
      "ports": {
        "bus1": 60063,
        "bus2": 61628
      },
      "params": {
        "R": 0.007829184643924236,
        "X": 0.038352418690919876,
        "G": 0.0,
        "B": 0.017748963087797165
      },
      "extension": {
        "length": 18562.605610473634,
        "rating": 171.7903733253479
      }
    },
    {
      "class": "Branch",
      "id": "branch_60064_60067_1",
      "ports": {
        "bus1": 60064,
        "bus2": 60067
      },
      "params": {
        "R": 0.012852657586336136,
        "X": 0.05306687578558922,
        "G": 0.0,
        "B": 0.02782339975237846
      },
      "extension": {
        "length": 29152.606231933594,
        "rating": 162.64221668243408
      }
    },
    {
      "class": "Branch",
      "id": "branch_60064_60510_1",
      "ports": {
        "bus1": 60064,
        "bus2": 60510
      },
      "params": {
        "R": 0.01252699550241232,
        "X": 0.04525764286518097,
        "G": 0.0,
        "B": 0.022210242226719856
      },
      "extension": {
        "length": 20806.428743041994,
        "rating": 157.2417140007019
      }
    },
    {
      "class": "Branch",
      "id": "branch_60065_60066_1",
      "ports": {
        "bus1": 60065,
        "bus2": 60066
      },
      "params": {
        "R": 0.00023622582375537604,
        "X": 0.0011722363997250795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60065_60225_1",
      "ports": {
        "bus1": 60065,
        "bus2": 60225
      },
      "params": {
        "R": 0.00539865018799901,
        "X": 0.02660072222352028,
        "G": 0.0,
        "B": 0.024958012625575066
      },
      "extension": {
        "length": 18960.140787231445,
        "rating": 126.45832300186157
      }
    },
    {
      "class": "Branch",
      "id": "branch_60065_60510_1",
      "ports": {
        "bus1": 60065,
        "bus2": 60510
      },
      "params": {
        "R": 0.005080810282379389,
        "X": 0.02849949523806572,
        "G": 0.0,
        "B": 0.02155156619846821
      },
      "extension": {
        "length": 18429.30449121094,
        "rating": 138.7456774711609
      }
    },
    {
      "class": "Branch",
      "id": "branch_60067_60111_1",
      "ports": {
        "bus1": 60067,
        "bus2": 60111
      },
      "params": {
        "R": 0.02062448300421238,
        "X": 0.11441202461719513,
        "G": 0.0,
        "B": 0.024468939751386642
      },
      "extension": {
        "length": 33258.14196020508,
        "rating": 101.49521827697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_60067_60135_1",
      "ports": {
        "bus1": 60067,
        "bus2": 60135
      },
      "params": {
        "R": 0.02298305183649063,
        "X": 0.10538938641548157,
        "G": 0.0,
        "B": 0.04114144667983055
      },
      "extension": {
        "length": 47203.96867602539,
        "rating": 133.0562949180603
      }
    },
    {
      "class": "Branch",
      "id": "branch_60067_60876_1",
      "ports": {
        "bus1": 60876,
        "bus2": 60067
      },
      "params": {
        "R": 0.006983145605772734,
        "X": 0.03374718129634857,
        "G": 0.0,
        "B": 0.01436656340956688
      },
      "extension": {
        "length": 14690.723248168946,
        "rating": 166.72595739364624
      }
    },
    {
      "class": "Branch",
      "id": "branch_60068_60070_1",
      "ports": {
        "bus1": 60068,
        "bus2": 60070
      },
      "params": {
        "R": 0.003974823281168938,
        "X": 0.02125784009695053,
        "G": 0.0,
        "B": 0.014287557452917099
      },
      "extension": {
        "length": 13101.342262207032,
        "rating": 191.62805080413818
      }
    },
    {
      "class": "Branch",
      "id": "branch_60068_60070_2",
      "ports": {
        "bus1": 60068,
        "bus2": 60070
      },
      "params": {
        "R": 0.003974823281168938,
        "X": 0.02125784009695053,
        "G": 0.0,
        "B": 0.014287557452917099
      },
      "extension": {
        "length": 13101.342262207032,
        "rating": 191.62805080413818
      }
    },
    {
      "class": "Branch",
      "id": "branch_60068_60083_1",
      "ports": {
        "bus1": 60068,
        "bus2": 60083
      },
      "params": {
        "R": 0.02050137333571911,
        "X": 0.07890477031469345,
        "G": 0.0,
        "B": 0.017758836969733238
      },
      "extension": {
        "length": 27024.785600097657,
        "rating": 197.288978099823
      }
    },
    {
      "class": "Branch",
      "id": "branch_60068_60083_2",
      "ports": {
        "bus1": 60068,
        "bus2": 60083
      },
      "params": {
        "R": 0.02050137333571911,
        "X": 0.07890477031469345,
        "G": 0.0,
        "B": 0.017758836969733238
      },
      "extension": {
        "length": 27024.785600097657,
        "rating": 197.288978099823
      }
    },
    {
      "class": "Branch",
      "id": "branch_60069_60070_1",
      "ports": {
        "bus1": 60069,
        "bus2": 60070
      },
      "params": {
        "R": 0.011427707970142365,
        "X": 0.05154244229197502,
        "G": 0.0,
        "B": 0.010896940715610981
      },
      "extension": {
        "length": 14266.237158325195,
        "rating": 207.27956295013428
      }
    },
    {
      "class": "Branch",
      "id": "branch_60069_60070_2",
      "ports": {
        "bus1": 60069,
        "bus2": 60070
      },
      "params": {
        "R": 0.011427707970142365,
        "X": 0.05154244229197502,
        "G": 0.0,
        "B": 0.010896940715610981
      },
      "extension": {
        "length": 14266.237158325195,
        "rating": 207.27956295013428
      }
    },
    {
      "class": "Branch",
      "id": "branch_60069_60391_1",
      "ports": {
        "bus1": 60391,
        "bus2": 60069
      },
      "params": {
        "R": 0.017467958852648735,
        "X": 0.059944458305835724,
        "G": 0.0,
        "B": 0.030890192836523056
      },
      "extension": {
        "length": 29993.671173339844,
        "rating": 173.79045486450195
      }
    },
    {
      "class": "Branch",
      "id": "branch_60069_60396_1",
      "ports": {
        "bus1": 60069,
        "bus2": 60396
      },
      "params": {
        "R": 0.013860506936907768,
        "X": 0.05635696277022362,
        "G": 0.0,
        "B": 0.011118614114820957
      },
      "extension": {
        "length": 18204.632716552736,
        "rating": 184.77060794830322
      }
    },
    {
      "class": "Branch",
      "id": "branch_60070_60071_1",
      "ports": {
        "bus1": 60070,
        "bus2": 60071
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60070_60892_1",
      "ports": {
        "bus1": 60070,
        "bus2": 60892
      },
      "params": {
        "R": 0.012877818197011948,
        "X": 0.07444041967391968,
        "G": 0.0,
        "B": 0.015064269304275513
      },
      "extension": {
        "length": 22048.454512573244,
        "rating": 162.60751485824585
      }
    },
    {
      "class": "Branch",
      "id": "branch_60072_60226_1",
      "ports": {
        "bus1": 60072,
        "bus2": 60226
      },
      "params": {
        "R": 0.022792290896177292,
        "X": 0.10099088400602341,
        "G": 0.0,
        "B": 0.017943060025572777
      },
      "extension": {
        "length": 31625.281907226563,
        "rating": 157.42783546447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_60072_60227_1",
      "ports": {
        "bus1": 60072,
        "bus2": 60227
      },
      "params": {
        "R": 0.008779477328062057,
        "X": 0.040490295737981796,
        "G": 0.0,
        "B": 0.04254879802465439
      },
      "extension": {
        "length": 28876.684748291016,
        "rating": 166.51103496551514
      }
    },
    {
      "class": "Branch",
      "id": "branch_60072_61183_1",
      "ports": {
        "bus1": 61183,
        "bus2": 60072
      },
      "params": {
        "R": 0.0004527585697360337,
        "X": 0.00237677083350718,
        "G": 0.0,
        "B": 0.008435008116066456
      },
      "extension": {
        "length": 3317.679655334473,
        "rating": 190.0156021118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_60073_60076_1",
      "ports": {
        "bus1": 60073,
        "bus2": 60076
      },
      "params": {
        "R": 0.0005980227142572403,
        "X": 0.03432764485478401,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60073_60077_1",
      "ports": {
        "bus1": 60073,
        "bus2": 60077
      },
      "params": {
        "R": 0.00026979835820384324,
        "X": 0.0011373430024832487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60073_60078_1",
      "ports": {
        "bus1": 60073,
        "bus2": 60078
      },
      "params": {
        "R": 0.00020394455350469798,
        "X": 0.0010107766138389707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60074_60076_1",
      "ports": {
        "bus1": 60074,
        "bus2": 60076
      },
      "params": {
        "R": -0.00020059224334545434,
        "X": -0.011514376848936081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60074_61165_1",
      "ports": {
        "bus1": 60074,
        "bus2": 61165
      },
      "params": {
        "R": 0.0008465338032692671,
        "X": 0.004286421462893486,
        "G": 0.0,
        "B": 0.007435113191604614
      },
      "extension": {
        "length": 4088.9615306396486,
        "rating": 175.47942399978638
      }
    },
    {
      "class": "Branch",
      "id": "branch_60075_60076_1",
      "ports": {
        "bus1": 60075,
        "bus2": 60076
      },
      "params": {
        "R": 0.0021641268394887447,
        "X": 0.12422505021095276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60077_61023_1",
      "ports": {
        "bus1": 60077,
        "bus2": 61023
      },
      "params": {
        "R": 0.0016593701438978314,
        "X": 0.019107377156615257,
        "G": 0.0,
        "B": 0.38618719577789307
      },
      "extension": {
        "length": 65499.64513769531,
        "rating": 1086.0209465026855
      }
    },
    {
      "class": "Branch",
      "id": "branch_60079_60080_1",
      "ports": {
        "bus1": 60079,
        "bus2": 60080
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60080_60108_1",
      "ports": {
        "bus1": 60080,
        "bus2": 60108
      },
      "params": {
        "R": 0.012791923247277737,
        "X": 0.06132250279188156,
        "G": 0.0,
        "B": 0.03911721706390381
      },
      "extension": {
        "length": 37159.03492382813,
        "rating": 154.67790365219116
      }
    },
    {
      "class": "Branch",
      "id": "branch_60080_60396_1",
      "ports": {
        "bus1": 60080,
        "bus2": 60396
      },
      "params": {
        "R": 0.04579119384288788,
        "X": 0.22663943469524384,
        "G": 0.0,
        "B": 0.034339733421802514
      },
      "extension": {
        "length": 68371.96786083984,
        "rating": 137.3729705810547
      }
    },
    {
      "class": "Branch",
      "id": "branch_60080_61183_1",
      "ports": {
        "bus1": 60080,
        "bus2": 61183
      },
      "params": {
        "R": 0.006200462579727173,
        "X": 0.02625652775168419,
        "G": 0.0,
        "B": 0.011072603054344654
      },
      "extension": {
        "length": 13099.267226074218,
        "rating": 109.0701699256897
      }
    },
    {
      "class": "Branch",
      "id": "branch_60081_60082_1",
      "ports": {
        "bus1": 60082,
        "bus2": 60081
      },
      "params": {
        "R": 0.017909685149788857,
        "X": 0.08580780774354935,
        "G": 0.0,
        "B": 0.00963117927312851
      },
      "extension": {
        "length": 19177.32892565918,
        "rating": 143.46139430999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_60081_60563_1",
      "ports": {
        "bus1": 60081,
        "bus2": 60563
      },
      "params": {
        "R": 0.023283548653125763,
        "X": 0.08429141342639923,
        "G": 0.0,
        "B": 0.019024379551410675
      },
      "extension": {
        "length": 29765.131727783206,
        "rating": 155.17466068267822
      }
    },
    {
      "class": "Branch",
      "id": "branch_60082_60560_1",
      "ports": {
        "bus1": 60082,
        "bus2": 60560
      },
      "params": {
        "R": 0.01431534718722105,
        "X": 0.06669272482395172,
        "G": 0.0,
        "B": 0.008768788538873196
      },
      "extension": {
        "length": 17879.782126464845,
        "rating": 159.2631459236145
      }
    },
    {
      "class": "Branch",
      "id": "branch_60082_60876_1",
      "ports": {
        "bus1": 60082,
        "bus2": 60876
      },
      "params": {
        "R": 0.01838523894548416,
        "X": 0.0910571813583374,
        "G": 0.0,
        "B": 0.02669738233089447
      },
      "extension": {
        "length": 32399.568134033205,
        "rating": 165.1262879371643
      }
    },
    {
      "class": "Branch",
      "id": "branch_60083_60558_1",
      "ports": {
        "bus1": 60558,
        "bus2": 60083
      },
      "params": {
        "R": 0.011554721742868423,
        "X": 0.05783727020025253,
        "G": 0.0,
        "B": 0.021665804088115692
      },
      "extension": {
        "length": 25591.251799072266,
        "rating": 208.91153812408447
      }
    },
    {
      "class": "Branch",
      "id": "branch_60083_60558_2",
      "ports": {
        "bus1": 60558,
        "bus2": 60083
      },
      "params": {
        "R": 0.011554721742868423,
        "X": 0.05783727020025253,
        "G": 0.0,
        "B": 0.021665804088115692
      },
      "extension": {
        "length": 25591.251799072266,
        "rating": 208.91153812408447
      }
    },
    {
      "class": "Branch",
      "id": "branch_60083_60561_1",
      "ports": {
        "bus1": 60561,
        "bus2": 60083
      },
      "params": {
        "R": 0.014514876529574394,
        "X": 0.06069179251790047,
        "G": 0.0,
        "B": 0.028978336602449417
      },
      "extension": {
        "length": 27307.67810009766,
        "rating": 141.4963722229004
      }
    },
    {
      "class": "Branch",
      "id": "branch_60084_60085_1",
      "ports": {
        "bus1": 60084,
        "bus2": 60085
      },
      "params": {
        "R": 0.007686197757720947,
        "X": 0.032577674835920334,
        "G": 0.0,
        "B": 0.00431247241795063
      },
      "extension": {
        "length": 8859.735886047363,
        "rating": 189.1986608505249
      }
    },
    {
      "class": "Branch",
      "id": "branch_60084_60128_1",
      "ports": {
        "bus1": 60128,
        "bus2": 60084
      },
      "params": {
        "R": 0.011792176403105259,
        "X": 0.04926097020506859,
        "G": 0.0,
        "B": 0.011095879599452019
      },
      "extension": {
        "length": 17359.376263549806,
        "rating": 177.39214897155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_60085_60086_1",
      "ports": {
        "bus1": 60085,
        "bus2": 60086
      },
      "params": {
        "R": 0.005664988420903683,
        "X": 0.02029372565448284,
        "G": 0.0,
        "B": 0.01072669867426157
      },
      "extension": {
        "length": 11314.403869812011,
        "rating": 197.84520864486694
      }
    },
    {
      "class": "Branch",
      "id": "branch_60086_60087_1",
      "ports": {
        "bus1": 60086,
        "bus2": 60087
      },
      "params": {
        "R": 0.00028588619898073375,
        "X": 0.0010444516083225608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60086_60090_1",
      "ports": {
        "bus1": 60086,
        "bus2": 60090
      },
      "params": {
        "R": 0.011614990420639515,
        "X": 0.043204743415117264,
        "G": 0.0,
        "B": 0.00805799663066864
      },
      "extension": {
        "length": 13849.805646606446,
        "rating": 167.68878698349
      }
    },
    {
      "class": "Branch",
      "id": "branch_60086_60115_1",
      "ports": {
        "bus1": 60086,
        "bus2": 60115
      },
      "params": {
        "R": 0.01141722034662962,
        "X": 0.04118037223815918,
        "G": 0.0,
        "B": 0.028332393616437912
      },
      "extension": {
        "length": 24611.71656555176,
        "rating": 174.47209358215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_60088_60089_1",
      "ports": {
        "bus1": 60088,
        "bus2": 60089
      },
      "params": {
        "R": 0.0002463687851559371,
        "X": 0.0010406627552583814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60088_60090_1",
      "ports": {
        "bus1": 60088,
        "bus2": 60090
      },
      "params": {
        "R": 0.0029203975573182106,
        "X": 0.01388564147055149,
        "G": 0.0,
        "B": 0.0017852912424132228
      },
      "extension": {
        "length": 3467.632095428467,
        "rating": 189.3474817276001
      }
    },
    {
      "class": "Branch",
      "id": "branch_60088_60092_1",
      "ports": {
        "bus1": 60088,
        "bus2": 60092
      },
      "params": {
        "R": 0.0027675768360495567,
        "X": 0.013901316560804844,
        "G": 0.0,
        "B": 0.0031698911916464567
      },
      "extension": {
        "length": 4577.695082611084,
        "rating": 202.98795700073242
      }
    },
    {
      "class": "Branch",
      "id": "branch_60088_60092_2",
      "ports": {
        "bus1": 60088,
        "bus2": 60092
      },
      "params": {
        "R": 0.0027675768360495567,
        "X": 0.013901316560804844,
        "G": 0.0,
        "B": 0.0031698911916464567
      },
      "extension": {
        "length": 4577.695082611084,
        "rating": 202.98795700073242
      }
    },
    {
      "class": "Branch",
      "id": "branch_60091_60092_1",
      "ports": {
        "bus1": 60092,
        "bus2": 60091
      },
      "params": {
        "R": 0.00029838253976777196,
        "X": 0.020387442782521248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60091_60093_1",
      "ports": {
        "bus1": 60091,
        "bus2": 60093
      },
      "params": {
        "R": 0.0002753936278168112,
        "X": 0.0011172296945005655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60091_60102_1",
      "ports": {
        "bus1": 60102,
        "bus2": 60091
      },
      "params": {
        "R": 0.0005626167985610664,
        "X": 0.007041177712380886,
        "G": 0.0,
        "B": 0.11291198432445526
      },
      "extension": {
        "length": 19678.043432373048,
        "rating": 1278.3811569213867
      }
    },
    {
      "class": "Branch",
      "id": "branch_60091_61023_1",
      "ports": {
        "bus1": 61023,
        "bus2": 60091
      },
      "params": {
        "R": 0.0006012771627865732,
        "X": 0.007730306126177311,
        "G": 0.0,
        "B": 0.22857683897018433
      },
      "extension": {
        "length": 30068.992529296876,
        "rating": 1215.8167839050293
      }
    },
    {
      "class": "Branch",
      "id": "branch_60094_60095_1",
      "ports": {
        "bus1": 60094,
        "bus2": 60095
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60094_60103_1",
      "ports": {
        "bus1": 60094,
        "bus2": 60103
      },
      "params": {
        "R": 0.004509291145950556,
        "X": 0.019601617008447647,
        "G": 0.0,
        "B": 0.01006048358976841
      },
      "extension": {
        "length": 10267.972510253907,
        "rating": 184.13625955581665
      }
    },
    {
      "class": "Branch",
      "id": "branch_60094_60928_1",
      "ports": {
        "bus1": 60928,
        "bus2": 60094
      },
      "params": {
        "R": 0.0066431318409740925,
        "X": 0.03341880813241005,
        "G": 0.0,
        "B": 0.003727125935256481
      },
      "extension": {
        "length": 7859.863917114258,
        "rating": 203.92510890960693
      }
    },
    {
      "class": "Branch",
      "id": "branch_60094_60928_2",
      "ports": {
        "bus1": 60928,
        "bus2": 60094
      },
      "params": {
        "R": 0.0066431318409740925,
        "X": 0.03341880813241005,
        "G": 0.0,
        "B": 0.003727125935256481
      },
      "extension": {
        "length": 7859.863917114258,
        "rating": 203.92510890960693
      }
    },
    {
      "class": "Branch",
      "id": "branch_60096_60097_1",
      "ports": {
        "bus1": 60096,
        "bus2": 60097
      },
      "params": {
        "R": 0.00020701723406091332,
        "X": 0.0011375334579497576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60097_60099_1",
      "ports": {
        "bus1": 60097,
        "bus2": 60099
      },
      "params": {
        "R": 0.0028693638741970062,
        "X": 0.015807820484042168,
        "G": 0.0,
        "B": 0.008153613656759262
      },
      "extension": {
        "length": 7802.936252380371,
        "rating": 120.31100988388062
      }
    },
    {
      "class": "Branch",
      "id": "branch_60097_60135_1",
      "ports": {
        "bus1": 60097,
        "bus2": 60135
      },
      "params": {
        "R": 0.006890541408210993,
        "X": 0.04128639027476311,
        "G": 0.0,
        "B": 0.004425283055752516
      },
      "extension": {
        "length": 9592.008002929688,
        "rating": 148.19306135177612
      }
    },
    {
      "class": "Branch",
      "id": "branch_60097_60136_1",
      "ports": {
        "bus1": 60136,
        "bus2": 60097
      },
      "params": {
        "R": 0.004388542380183935,
        "X": 0.021257728338241577,
        "G": 0.0,
        "B": 0.009821760468184948
      },
      "extension": {
        "length": 9984.38705255127,
        "rating": 168.1451678276062
      }
    },
    {
      "class": "Branch",
      "id": "branch_60098_60101_1",
      "ports": {
        "bus1": 60098,
        "bus2": 60101
      },
      "params": {
        "R": 0.00042684926302172244,
        "X": 0.02358623780310154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60098_60102_1",
      "ports": {
        "bus1": 60098,
        "bus2": 60102
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60099_60101_1",
      "ports": {
        "bus1": 60099,
        "bus2": 60101
      },
      "params": {
        "R": 0.0002543301379773766,
        "X": 0.014053398743271828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60099_60118_1",
      "ports": {
        "bus1": 60099,
        "bus2": 60118
      },
      "params": {
        "R": 0.00323986797593534,
        "X": 0.014724244363605976,
        "G": 0.0,
        "B": 0.0026664957404136658
      },
      "extension": {
        "length": 4265.628909851074,
        "rating": 190.21809101104736
      }
    },
    {
      "class": "Branch",
      "id": "branch_60100_60101_1",
      "ports": {
        "bus1": 60100,
        "bus2": 60101
      },
      "params": {
        "R": 0.004490699619054794,
        "X": 0.2481406331062317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60102_60137_1",
      "ports": {
        "bus1": 60137,
        "bus2": 60102
      },
      "params": {
        "R": 0.0006533575942739844,
        "X": 0.008063571527600288,
        "G": 0.0,
        "B": 0.11168889701366425
      },
      "extension": {
        "length": 19901.80200695801,
        "rating": 1083.642864227295
      }
    },
    {
      "class": "Branch",
      "id": "branch_60102_60569_1",
      "ports": {
        "bus1": 60102,
        "bus2": 60569
      },
      "params": {
        "R": 0.0020283532794564962,
        "X": 0.02750331349670887,
        "G": 0.0,
        "B": 0.9232141375541688
      },
      "extension": {
        "length": 105966.70512011719,
        "rating": 1290.817642211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_60103_60104_1",
      "ports": {
        "bus1": 60103,
        "bus2": 60104
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60103_60105_1",
      "ports": {
        "bus1": 60105,
        "bus2": 60103
      },
      "params": {
        "R": 0.006573558785021305,
        "X": 0.027216805145144463,
        "G": 0.0,
        "B": 0.002427339321002364
      },
      "extension": {
        "length": 5801.331381591797,
        "rating": 193.82598400115967
      }
    },
    {
      "class": "Branch",
      "id": "branch_60103_61069_1",
      "ports": {
        "bus1": 60103,
        "bus2": 61069
      },
      "params": {
        "R": 0.008666358888149261,
        "X": 0.034792035818099976,
        "G": 0.0,
        "B": 0.019792672246694565
      },
      "extension": {
        "length": 18083.066601928713,
        "rating": 166.75163507461548
      }
    },
    {
      "class": "Branch",
      "id": "branch_60105_60106_1",
      "ports": {
        "bus1": 60105,
        "bus2": 60106
      },
      "params": {
        "R": 0.00025827938225120306,
        "X": 0.0011906805448234081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60105_60115_1",
      "ports": {
        "bus1": 60115,
        "bus2": 60105
      },
      "params": {
        "R": 0.007303827442228794,
        "X": 0.02537805587053299,
        "G": 0.0,
        "B": 0.021994687616825104
      },
      "extension": {
        "length": 16963.35132019043,
        "rating": 179.5770287513733
      }
    },
    {
      "class": "Branch",
      "id": "branch_60107_60108_1",
      "ports": {
        "bus1": 60107,
        "bus2": 60108
      },
      "params": {
        "R": 0.00022268600878305733,
        "X": 0.0011760146589949727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60108_60109_1",
      "ports": {
        "bus1": 60109,
        "bus2": 60108
      },
      "params": {
        "R": 0.007130629848688841,
        "X": 0.03184681385755539,
        "G": 0.0,
        "B": 0.005818513687700033
      },
      "extension": {
        "length": 9628.928912109375,
        "rating": 164.80998992919922
      }
    },
    {
      "class": "Branch",
      "id": "branch_60109_60110_1",
      "ports": {
        "bus1": 60109,
        "bus2": 60110
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60109_60111_1",
      "ports": {
        "bus1": 60109,
        "bus2": 60111
      },
      "params": {
        "R": 0.0034766311291605234,
        "X": 0.02024628221988678,
        "G": 0.0,
        "B": 0.003062702715396881
      },
      "extension": {
        "length": 5841.671802978516,
        "rating": 141.61771535873413
      }
    },
    {
      "class": "Branch",
      "id": "branch_60109_60118_1",
      "ports": {
        "bus1": 60118,
        "bus2": 60109
      },
      "params": {
        "R": 0.0015507470816373825,
        "X": 0.007288685534149408,
        "G": 0.0,
        "B": 0.007756052538752556
      },
      "extension": {
        "length": 4981.43004373169,
        "rating": 182.02433586120605
      }
    },
    {
      "class": "Branch",
      "id": "branch_60111_60112_1",
      "ports": {
        "bus1": 60111,
        "bus2": 60112
      },
      "params": {
        "R": 0.0040763914585113525,
        "X": 0.02194235846400261,
        "G": 0.0,
        "B": 0.0031313665676862
      },
      "extension": {
        "length": 6028.631867889405,
        "rating": 123.46299886703491
      }
    },
    {
      "class": "Branch",
      "id": "branch_60112_60147_1",
      "ports": {
        "bus1": 60147,
        "bus2": 60112
      },
      "params": {
        "R": 0.012950917705893517,
        "X": 0.06082875654101372,
        "G": 0.0,
        "B": 0.027196208015084267
      },
      "extension": {
        "length": 25383.672981079104,
        "rating": 136.6491436958313
      }
    },
    {
      "class": "Branch",
      "id": "branch_60113_60160_1",
      "ports": {
        "bus1": 60113,
        "bus2": 60160
      },
      "params": {
        "R": 0.008290044032037258,
        "X": 0.03880671411752701,
        "G": 0.0,
        "B": 0.025450466200709343
      },
      "extension": {
        "length": 22833.18958996582,
        "rating": 180.54120540618896
      }
    },
    {
      "class": "Branch",
      "id": "branch_60114_60115_1",
      "ports": {
        "bus1": 60114,
        "bus2": 60115
      },
      "params": {
        "R": 0.0002019680105149746,
        "X": 0.0011165859177708626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60116_60123_1",
      "ports": {
        "bus1": 60123,
        "bus2": 60116
      },
      "params": {
        "R": 0.004683340899646282,
        "X": 0.024755293503403664,
        "G": 0.0,
        "B": 0.006040515378117561
      },
      "extension": {
        "length": 8352.964330444336,
        "rating": 187.54500150680542
      }
    },
    {
      "class": "Branch",
      "id": "branch_60116_60928_1",
      "ports": {
        "bus1": 60116,
        "bus2": 60928
      },
      "params": {
        "R": 0.0028803821187466383,
        "X": 0.01204837765544653,
        "G": 0.0,
        "B": 0.0014190683141350746
      },
      "extension": {
        "length": 3102.0462592163085,
        "rating": 192.35165119171143
      }
    },
    {
      "class": "Branch",
      "id": "branch_60117_60120_1",
      "ports": {
        "bus1": 60117,
        "bus2": 60120
      },
      "params": {
        "R": 0.003033942310139537,
        "X": 0.015566115267574787,
        "G": 0.0,
        "B": 0.0032269388902932405
      },
      "extension": {
        "length": 4624.020801452637,
        "rating": 198.36466312408447
      }
    },
    {
      "class": "Branch",
      "id": "branch_60117_60140_1",
      "ports": {
        "bus1": 60117,
        "bus2": 60140
      },
      "params": {
        "R": 0.004890597891062498,
        "X": 0.025138016790151596,
        "G": 0.0,
        "B": 0.0038518086075782776
      },
      "extension": {
        "length": 7257.612305786133,
        "rating": 158.36371183395386
      }
    },
    {
      "class": "Branch",
      "id": "branch_60117_60151_1",
      "ports": {
        "bus1": 60117,
        "bus2": 60151
      },
      "params": {
        "R": 0.005135568790137768,
        "X": 0.022305168211460114,
        "G": 0.0,
        "B": 0.0034854277037084103
      },
      "extension": {
        "length": 6458.7065119628905,
        "rating": 151.76377296447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_60118_60119_1",
      "ports": {
        "bus1": 60118,
        "bus2": 60119
      },
      "params": {
        "R": 0.00022413124679587781,
        "X": 0.0010583627736195922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60120_60121_1",
      "ports": {
        "bus1": 60120,
        "bus2": 60121
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60120_60143_1",
      "ports": {
        "bus1": 60120,
        "bus2": 60143
      },
      "params": {
        "R": 0.0019453575368970633,
        "X": 0.009649754501879215,
        "G": 0.0,
        "B": 0.00694655254483223
      },
      "extension": {
        "length": 5950.232106811523,
        "rating": 192.1458601951599
      }
    },
    {
      "class": "Branch",
      "id": "branch_60120_61069_1",
      "ports": {
        "bus1": 61069,
        "bus2": 60120
      },
      "params": {
        "R": 0.0010544204851612449,
        "X": 0.00610826862975955,
        "G": 0.0,
        "B": 0.0018759217346087098
      },
      "extension": {
        "length": 2281.7243888854982,
        "rating": 169.05674934387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_60122_60123_1",
      "ports": {
        "bus1": 60122,
        "bus2": 60123
      },
      "params": {
        "R": 0.003922175616025925,
        "X": 0.015364822931587696,
        "G": 0.0,
        "B": 0.005062963347882032
      },
      "extension": {
        "length": 6309.072924499512,
        "rating": 170.6622838973999
      }
    },
    {
      "class": "Branch",
      "id": "branch_60122_60124_1",
      "ports": {
        "bus1": 60122,
        "bus2": 60124
      },
      "params": {
        "R": 0.004769428167492151,
        "X": 0.023430179804563522,
        "G": 0.0,
        "B": 0.003283025464043021
      },
      "extension": {
        "length": 6046.0544207153325,
        "rating": 152.83607244491577
      }
    },
    {
      "class": "Branch",
      "id": "branch_60124_60125_1",
      "ports": {
        "bus1": 60124,
        "bus2": 60125
      },
      "params": {
        "R": 0.00027490759384818375,
        "X": 0.0011399486102163792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60124_61351_1",
      "ports": {
        "bus1": 60124,
